<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Auxiliary Programs - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li class="active">
                <a href=".">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#auxiliary-programs-introduction">Auxiliary Programs Introduction</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#weather-converter-program">Weather Converter Program</a>
      <ul class="nav">
        
        <li><a href="#background">Background</a></li>
        
        <li><a href="#weather-format-for-simulation-programs">Weather Format for Simulation Programs</a></li>
        
        <li><a href="#weather-data-availability">Weather Data Availability</a></li>
        
        <li><a href="#using-the-weather-converter">Using the Weather Converter</a></li>
        
        <li><a href="#definitions-file-custom-file-processing">Definitions File &amp; Custom File Processing</a></li>
        
        <li><a href="#reportsfiles-produced-by-the-weather-converter">Reports/Files Produced by the Weather Converter</a></li>
        
        <li><a href="#koppen-climate-classification">Köppen Climate Classification</a></li>
        
        <li><a href="#ashrae-climate-classification">ASHRAE Climate Classification</a></li>
        
        <li><a href="#energyplus-weather-file-epw-data-dictionary">EnergyPlus Weather File (EPW) Data Dictionary</a></li>
        
        <li><a href="#epw-csv-format-inout">EPW CSV Format (In/Out)</a></li>
        
        <li><a href="#missing-weather-file-data">Missing Weather File Data</a></li>
        
        <li><a href="#source-weather-data-formats">Source Weather Data Formats</a></li>
        
        <li><a href="#data-sourcesuncertainty">Data Sources/Uncertainty</a></li>
        
        <li><a href="#advanced-use-accessing-weather-conversion-capabilities">Advanced use – accessing weather conversion capabilities</a></li>
        
        <li><a href="#references_1">References</a></li>
        
        <li><a href="#web-resources">Web Resources</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#ground-heat-transfer-in-energyplus">Ground Heat Transfer in EnergyPlus</a>
      <ul class="nav">
        
        <li><a href="#caution">Caution</a></li>
        
        <li><a href="#introduction">Introduction</a></li>
        
        <li><a href="#use-of-the-ground-temperatures-with-slabs">Use of the Ground Temperatures with Slabs</a></li>
        
        <li><a href="#slab-configuration-drawing">Slab configuration Drawing</a></li>
        
        <li><a href="#running-the-slab-program">Running the Slab Program</a></li>
        
        <li><a href="#technical-details-on-files-for-ground-heat-transfer-with-slabs">Technical Details on Files for Ground Heat Transfer with Slabs</a></li>
        
        <li><a href="#slab-program-output-files">Slab Program Output Files</a></li>
        
        <li><a href="#description-of-the-objects-in-the-eslabghtidd">Description of the Objects in the E+SlabGHT.IDD</a></li>
        
        <li><a href="#using-ground-temperatures-with-basements">Using Ground Temperatures with Basements</a></li>
        
        <li><a href="#running-the-basement-program">Running the Basement Program</a></li>
        
        <li><a href="#technical-details-on-files-for-ground-heat-transfer-with-basements">Technical Details on Files for Ground Heat Transfer with Basements</a></li>
        
        <li><a href="#basement-program-output-files">Basement Program Output Files</a></li>
        
        <li><a href="#the-basement-idd">The Basement idd</a></li>
        
        <li><a href="#description-of-the-objects-in-the-basementghtidd">Description of the Objects in the BasementGHT.idd</a></li>
        
        <li><a href="#using-the-interface-surface-temperature-results-in-energyplus">Using the Interface Surface Temperature Results in EnergyPlus</a></li>
        
        <li><a href="#references_2">References</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#view-factor-calculation-program">View Factor Calculation Program</a>
      <ul class="nav">
        
        <li><a href="#associated-files">Associated Files</a></li>
        
        <li><a href="#using-the-view-factor-interface-program">Using the View Factor Interface program</a></li>
        
        <li><a href="#additional-information">Additional Information</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#using-older-version-input-files-transition">Using Older Version Input Files - Transition</a>
      <ul class="nav">
        
        <li><a href="#idf-version-updater">IDF Version Updater</a></li>
        
        <li><a href="#transition-console-program-details">Transition Console Program Details</a></li>
        
        <li><a href="#idf-version-converter-transition-file-lists">IDF Version Converter / Transition File Lists</a></li>
        
        <li><a href="#converting-imf-files">Converting imf files</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#epdrawgui">EPDrawGUI</a>
      <ul class="nav">
        
        <li><a href="#main-tab">Main Tab</a></li>
        
        <li><a href="#option-tab">Option Tab</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#input-macros">Input Macros</a>
      <ul class="nav">
        
        <li><a href="#introduction_1">Introduction</a></li>
        
        <li><a href="#running-the-ep-macro-program">Running the EP-Macro program</a></li>
        
        <li><a href="#incorporating-external-files">Incorporating External Files</a></li>
        
        <li><a href="#selectively-accepting-or-skipping-lines-of-input">Selectively Accepting or Skipping Lines of Input</a></li>
        
        <li><a href="#defining-blocks-of-input">Defining Blocks of Input</a></li>
        
        <li><a href="#macro-debugging-and-listing-control">Macro Debugging and Listing Control</a></li>
        
        <li><a href="#listing-format">Listing Format</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#hvac-diagram">HVAC Diagram</a>
      <ul class="nav">
        
        <li><a href="#introduction_2">Introduction</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#coeffconvcoeffcheck">CoeffConv/CoeffCheck</a>
      <ul class="nav">
        
        <li><a href="#coeffconv">CoeffConv</a></li>
        
        <li><a href="#coeffcheck">CoeffCheck</a></li>
        
        <li><a href="#running-the-coeffconv-or-coeffcheck-programs">Running the CoeffConv or CoeffCheck programs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#expandobjects">ExpandObjects</a>
      <ul class="nav">
        
        <li><a href="#introduction_3">Introduction</a></li>
        
        <li><a href="#hvac-template-objects-processed">HVAC Template Objects Processed</a></li>
        
        <li><a href="#ground-heat-transfer-objects-processed">Ground Heat Transfer Objects Processed</a></li>
        
        <li><a href="#building-surface-objects-processed">Building Surface Objects Processed</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#csvproc">CSVproc</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#convertesomtr">convertESOMTR</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#calcsoilsurftemp-program">CalcSoilSurfTemp Program</a>
      <ul class="nav">
        
        <li><a href="#running-the-program">Running the Program</a></li>
        
        <li><a href="#program-inputs">Program Inputs</a></li>
        
        <li><a href="#program-outputs">Program Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#hvac-performance-curve-fit-tool">HVAC Performance Curve Fit Tool</a>
      <ul class="nav">
        
        <li><a href="#introduction_4">Introduction</a></li>
        
        <li><a href="#inputs">Inputs</a></li>
        
        <li><a href="#rated-data">Rated Data</a></li>
        
        <li><a href="#performance-data">Performance Data</a></li>
        
        <li><a href="#outputs">Outputs</a></li>
        
        <li><a href="#error-message">Error Message</a></li>
        
        <li><a href="#notes">Notes</a></li>
        
        <li><a href="#references_3">References</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#parametric-spreadsheets">Parametric Spreadsheets</a>
      <ul class="nav">
        
        <li><a href="#water-to-water-heat-pump-parameter-coefficient-generator-cooling-and-heating-mode">Water-to-Water Heat Pump Parameter / Coefficient Generator (Cooling and Heating Mode)</a></li>
        
        <li><a href="#water-to-air-heat-pump-parameter-coefficient-generator-cooling">Water-to-Air Heat Pump Parameter / Coefficient Generator (Cooling)</a></li>
        
        <li><a href="#water-to-air-heat-pump-parameter-coefficient-generator-heating-mode">Water-to-Air Heat Pump Parameter / Coefficient Generator (Heating Mode)</a></li>
        
        <li><a href="#g-function-spreadsheet">G-Function Spreadsheet</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#parametricpreprocessor">ParametricPreprocessor</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#appgpostprocess-appendix-g-postprocessing-program">AppGPostProcess – Appendix G PostProcessing program</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#blasttranslator">BLASTTranslator</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#doe2translator">DOE2Translator</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#running-console-applications">Running Console Applications</a>
      <ul class="nav">
        
        <li><a href="#modifying-the-batch-file">Modifying the batch file</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#technical-details-of-running-energyplus">Technical Details of Running EnergyPlus</a>
      <ul class="nav">
        
        <li><a href="#ep-launch-program">EP-Launch Program</a></li>
        
        <li><a href="#ep-launch-lite">EP-Launch Lite</a></li>
        
        <li><a href="#energyplus-file-extensions">EnergyPlus File Extensions</a></li>
        
        <li><a href="#runeplus-batch-file">RunEPlus batch file</a></li>
        
        <li><a href="#running-energyplus-by-hand">Running EnergyPlus by Hand</a></li>
        
        <li><a href="#runeplus-details">RunEPlus details</a></li>
        
        <li><a href="#rundirmulti-batch-file">RunDirMulti Batch File</a></li>
        
        <li><a href="#energyplus-files">EnergyPlus Files</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#creating-input-files">Creating Input Files</a>
      <ul class="nav">
        
        <li><a href="#idd-conventions">IDD Conventions</a></li>
        
        <li><a href="#idfeditor">IDFEditor</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#manipulating-output-files">Manipulating Output Files</a>
      <ul class="nav">
        
        <li><a href="#ep-compare">EP-Compare</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <p>Auxiliary EnergyPlus Programs</p>
<p>Extra programs for EnergyPlus</p>
<h1 id="auxiliary-programs-introduction">Auxiliary Programs Introduction</h1>
<p>This document will describe several of the “auxiliary programs” of the EnergyPlus system in more detail. Some of these programs are only available or only distributed for certain platforms. Typically, the programs are available on the Windows platform. Within the descriptions, other platforms will be noted as applicable. These programs include:</p>
<p><strong>Weather Converter Program</strong> (aka “Weather”)</p>
<p><strong>Ground Heat Transfer in EnergyPlus</strong> – Procedure for Ground Temperature creation</p>
<p><strong>View Factor Calculation Program</strong> – Auxiliary program used to calculate View Factors which can be used with EnergyPlus</p>
<p><strong>Using Older Version Input Files - Transition</strong> – to convert input files from one version to another upon release of a new version</p>
<p><strong>EPDraw</strong> – Create DXF files from your input files</p>
<p><strong>Input Macros</strong> – Use a macro language to increase efficiency in creating EnergyPlus input files.  Unfortunately, IDF files containing macros cannot be read in the IDF Editor.</p>
<p><strong>HVAC Diagram</strong> – Use a post processing program to diagram your HVAC inputs.</p>
<p><strong>CoeffConv/CoeffCheck</strong> – Convert DOE-2 temperature dependent curves (Fahrenheit) to EnergyPlus temperature curves (Centigrade/Celsius)</p>
<p><strong>ExpandObjects</strong> – Some technical details of the Expand Objects program which preprocessed HVACTemplate:* and GroundHeatTransfer:* objects for use inside EnergyPlus.</p>
<p><strong>CSVproc</strong> – Get simple statistics from CSV output files.</p>
<p><strong>convertESOMTR</strong> – convert your outputs to Inch-Pound (default) or other custom unit conversions.</p>
<p><strong>CalcSoilSurfTemp Program</strong> – calculate soil surface parameters used in the Earth Tube simulation</p>
<p><strong>HVAC Performance Curve Fit Tool</strong>– generates HVAC performance curves in EnergyPlus IDF format</p>
<p><strong>Parametric Spreadsheets</strong> – Parametric spreadsheets are available to help illustrate or calculate some parameters/coefficients.</p>
<p><strong>ParametricPreprocessor</strong> <strong>–</strong> Special objects can be inserted in IDF files and generate a series of IDF files from a single source IDF file that contains parametric objects and expressions. Unlike using the macro language, these input files are capable of being read in the IDF Editor.</p>
<p><strong>AppGPostProcess – Appendix G PostProcessing program</strong> – The ASHRAE 90.1 Appendix G postprocessing program takes simulation outputs and processes them to help meet Appendix G requirements..</p>
<p><strong>BLASTTranslator</strong> – The BLAST translator can take BLAST (Building Loads Analysis and System Thermodynamics) input files and make them ready for running in EnergyPlus.</p>
<p><strong>DOE2Translator</strong> – The DOE-2 translator can take DOE-2 program input files and make them ready for running in EnergyPlus.</p>
<p><strong>Running Console Applications</strong> – this section describes how to run console applications that are part of EnergyPlus and how you might modify these to your specific needs. Instructions for running individual programs are included in their descriptions.</p>
<p><strong>Technical Details of Running EnergyPlus</strong> – this section gives full instructions on both EP-Launch and the IDF-Editor as well as some more details on running EnergyPlus manually.</p>
<p><strong>EP-Compare</strong> - A utility to graphically compare tabular results from multiple simulation files.</p>
<h1 id="weather-converter-program">Weather Converter Program</h1>
<p>The Weather Converter program is stored in the EnergyPlus folder area under “PreProcess” and subsequently in the “WeatherConverter” folder.</p>
<p>To perform annual/run period simulations in EnergyPlus, one needs weather data. Most weather data is still issued in an hour by hour (hourly) format though as you will see, EnergyPlus and its weather converter can accept data that has a finer resolution on the data (such as every 10 or 15 minutes).</p>
<p>The special weather format (EPW) used in EnergyPlus is a simple, ascii format as is common in the rest of the inputs for EnergyPlus.</p>
<h2 id="background">Background</h2>
<p>All building simulation programs employ some means of representing local climatic conditions relative to the building models. For example, Radiance (Ward 1996) needs a description of sky conditions and illuminance values to calculate solar distribution through a window and within a space. Three of the widely used energy simulation programs in the UK and US, ESP-r (ESRU 1999), BLAST (UI 1998), and DOE-2 (Winkelmann et al. 1993) also use weather conditions to simulate the response of a building. But even after 30 years of significant development advances in simulation capabilities, these programs use the same climate representations as in the past—a simple set of hourly temperature, humidity, wind speed and direction, and atmospheric pressure and solar radiation or cloud cover data. These data are often ‘typical’ data derived from hourly observations at a specific location by the national weather service or meteorological office. Examples of these typical data include TMY2 (NREL 1995) and WYEC2 (ASHRAE 1997) in the United States and Canada and TRY (CEC 1985) in Europe. The TMY2 and WYEC2 typical weather years contain more solar radiation and illumination data than older formats such as TMY (NCDC 1983), WYEC (ASHRAE 1985), and TRY (NCDC 1981) in the U.S. Crawley (1998) demonstrated that the methods used to select data for the US TMY2 and European TRY data sets better fits the long-term climate patterns.</p>
<p>Radiation and illumination data are becoming increasingly necessary in simulation programs. Anyone who has ever attempted to measure daylight factors will be familiar with the fluctuations in lighting levels under partly cloudy conditions. The expansion and contraction of lightweight building components also shares sensitivity to rapid fluctuations in solar radiation. Single-sided ventilation is dependant on wind pressure fluctuations and pedestrians in many cities are acquainted with the disarming tendency of the wind to guest and change direction. It is increasingly the case that design questions touch on such issues.</p>
<p>In a research context, the advent of tools such as LabVIEW (National Instruments Corporation 1999) have made it possible for increasing numbers of researchers to acquire and process test-cell data. The increasing use of building energy management systems (BEMS) has also provided high frequency information from which simulation could be used as a predictive tool for future control strategies. Other issues of control, particularly of advanced daylighting control require sub-hourly illumination data to ensure that possible control regimes are tested under realistic conditions. Janak (1997) observed that the differences between 5 minute and hourly illumination data could result in prediction variations approaching 40%.</p>
<p>Thus far, projects that mix empirical and simulation-based work have had to store and access such data via temporal database facilities (ESRU 1999). As the number of high quality datasets increases so does the need to encapsulate such information in a form that can be broadly distributed. The simulation community must also consider the uncertainty in high frequency performance predictions that are based on boundary conditions that have been sampled at one or two magnitudes less temporal resolution.</p>
<p>The simulation community must also consider practitioner demands and issues of quality assurance. Someone who is not a native of Copenhagen may not know that there are three or four recognizable patterns of winter weather that should be included in detailed assessments. A data set that lacks documentation or is dependent on separately held lists of assumptions can be effectively useless.</p>
<p>In the absence of data within the weather data format, the simulation programs must calculate these data often with older calculation methods. As the simulation programs have become more capable, data at hourly resolution is no longer enough—interpolating between hourly observations does not accurately represent weather conditions that change much more frequently such as illumination.</p>
<p>We have developed a generalized weather data format for use by energy simulation programs has been developed and adopted by both ESP-r (in the UK) and EnergyPlus (in the US). Anticipating the need for data at time steps less than one hour, the format includes a minute field to facilitate the use of sub hourly data. The data include basic location identifiers such as location name, data source, latitude, longitude, time zone, elevation, peak design conditions, holidays, daylight saving period, typical and extreme periods, ground temperatures, period(s) covered by the data and space for descriptive comments. The time step data include dry bulb and dew point temperature, relative humidity, station pressure, solar radiation (global, extraterrestrial, horizontal infrared, direct, and diffuse), illuminance, wind direction and speed, sky cover, and current weather.</p>
<h2 id="weather-format-for-simulation-programs">Weather Format for Simulation Programs</h2>
<p>For these reasons, we developed a generalized weather data format for use with two major simulation programs—ESP-r and EnergyPlus (Crawley et al. 1999). All the data are in SI units. The format is simple, text-based with comma-separated data. It is based on the data available within the TMY2 weather format but has been rearranged to facilitate visual inspection of the data. The TMY2 data are a strict, position-specific format—filling missing data with nines and zero values with zeroes. The new weather data format contains commas to facilitate data reading and analysis with spreadsheet programs. By eliminating redundant ‘fill’ values, the size of each file is only slightly larger than the original TMY2 format. Details about the TMY2 format can be found in the TMY2 User’s manual (see references at the end of this section).</p>
<p>The traditional distribution of data source and uncertainty flags within the raw data fields carries with it not only the need for many field separators, it obfuscates the relationships between non-numerical data. In a set of minute data, which could easily require hundreds of thousands of records, the space penalty is considerable. In the E/E file format, all data source and uncertainty fields have been clumped together as a single field immediately following the day and time stamp. For applications where uncertainty is not an issue such data can be easily ignored. When it is important, a single text field is conceptually and computationally easy to parse.</p>
<p>Another difference between the EnergyPlus/ESP-r (E/E) format and TMY2 is the addition of two new data fields—minute and infrared sky. The minute field facilitates use of data observed at intervals of less than one hour such as measured data from a research study of energy efficiency for a particular building. This will allow easier and more accurate calibration of a simulation model to measured data than possible in the past. The infrared sky field allows the programs to calculate the effective sky temperature for re-radiation during nighttime.</p>
<p>The last difference is that a full year of data (such as 8760 hours) is not required—subsets of years are acceptable. Which periods are covered by the data is described in the files.  Periods of typical weather patterns based on analysis of the data are also included within the format. A side-by-side comparison of data included in the E/E weather format with data previously used by ESP-r, DOE-2, and BLAST is shown in Table 1.  A deficiency noted within ESP-r for example is the lack of correcting air volumes for elevation change—many of the users of ESP-r are in relatively low elevations. For DOE-2 and BLAST, neither program used illumination data in daylighting calculations or infrared sky temperatures—it was always recalculated at time of use.</p>
<p>By including the uncertainty and data source information found in TMY2, users now can evaluate the potential impact of weather variability on the performance of the building.</p>
<p>McDonald and Strachan (1998) are introducing uncertainty analysis into ESP-r.</p>
<p>We use the EnergyPlus data dictionary format to describe the E/E weather data set. (See the end of this document). Each line in the format is preceded by a keyword such as LOCATION, DESIGN CONDITIONS, followed by a list of variables beginning either with A or N and a number. A stands for alphanumeric; N for numeric. The number following A/N is the sequence of that number in the keyword list. Commas separate data. (Refer to the IDD Conventions document in “<a href="../../InputOutputReference.pdf">Input Output Reference</a>” for further explanation of the format). The header information consists of eight lines (keywords):  LOCATION, DESIGN CONDITIONS, TYPICAL/EXTREME PERIODS, GROUND TEMPERATURES, HOLIDAYS/DAYLIGHT SAVINGS, COMMENTS 1, COMMENTS 2, and DATA PERIODS. This is followed by the time step data.</p>
<p>The first eight lines or header within each E/E weather file define basic location information such as longitude, latitude, time zone, elevation, annual design conditions, monthly average ground temperatures, typical and extreme periods, holidays/daylight saving periods, and data periods included. There is also space for users to document any special features or information about the file such as sources of data.</p>
<h2 id="weather-data-availability">Weather Data Availability</h2>
<p>Typically, acquisition of weather data has been a user’s burden. Though this will remain the case in many instances for EnergyPlus users, the EnergyPlus team has been successful in making a wealth of US, Canadian and International data available to our users. To summarize, the weather data for 2092 locations is available at the EnergyPlus web site: <a href="http://www.energyplus.gov">www.energyplus.gov</a></p>
<p>The details are shown in Table 18. Summary of Downloadable Weather Data by Type.   This data has been selected with the energy simulation user in mind. All the data (as well as the statistical reports – described later in this document) are downloadable for individual locations.</p>
<p>Table 1. Comparison of E/E with ESP-r/DOE-2/BLAST Weather Data Formats</p>
<p>Data Element</p>
<p>DOE-2</p>
<p>BLAST</p>
<p>ESP-r</p>
<p>E/E</p>
<p>Location (name, latitude, longitude, elevation, time zone)</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Data source</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Commentary</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Design conditions</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Typical/extreme periods</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Data periods</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Holiday/Daylight Saving</p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Solar Angles/Equation of Time Hours</p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p>Degree Days</p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Year</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Month</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Day</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Hour</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Minute</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Data source and uncertainty flags</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Dry bulb temperature</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Wet bulb temperature</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p>Dew point temperature</p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Atmospheric station pressure</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Humidity ratio</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p>Relative humidity</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Enthalpy</p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p>Density</p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p>Wind Speed</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Wind Direction</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Infrared Sky Temperature</p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Solar Radiation (global, normal, diffuse)</p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p><strong>X</strong></p>
<p>Illuminance (global, normal, diffuse)</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Sky cover (cloud amount)</p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Opaque sky cover</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Visibility</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Ceiling height</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Clearness (monthly)</p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p>“Undisturbed” Ground temperatures (monthly)</p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Present weather observation and codes (rain, snow)</p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Precipitable water</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Aerosol optical depth</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Snow depth</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Days since last snowfall</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Albedo</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Liquid Precipitation Depth</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<p>Liquid Precipitation Quantity</p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>X</strong></p>
<h2 id="using-the-weather-converter">Using the Weather Converter</h2>
<p>We developed a utility for the E/E format to read standard weather service file types such as SAMSON and newer ‘typical year’ weather files such as TMY2, WYEC2, and IWEC. The utility also reads ESP-r (CLM format), DOE-2 (fmt format), BLAST (Ascii format) files and other files.</p>
<p>The utility translates and extends typical weather data into the E/E format. The processor makes the calculations necessary for supplying data (when data is missing) and calculates the Horizontal Infrared Radiation Intensity values—not typically currently an observed value reported by the meteorological offices through the world. The utility also prepares an statistical summary of the weather data set as part of the processing. An additional “output format” from the utility is a comma-delimited file that can easily be imported into a spreadsheet program such as Excel™ for further user perusal, charting and/or editing.</p>
<p>The utility consists of two parts: a user interface that executes on standard Wintel systems and a DLL that does the work of the processing. The DLL interface is described in a later section for those developers who might wish to access it directly.</p>
<p>The user front end is a simple to use program with standard graphical user interface menus. It is executed from the Start Menu programs using the specific folder where the EnergyPlus program was installed. (e.g., Start Menu -&gt; EnergyPlus &lt;version&gt; -&gt; WeatherConverter). For convenience, it automatically opens with the “convert” option.</p>
<p>EP-Launch can also be used to run the weather utility program.  Weather is one of the options on the Utilities tab in EP-Launch. See the section on EP-Launch in this document for more information on how to use EP-Launch with the weather utility program.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image001.jpg" /></p>
<p>Figure 1. Main menu screen of the Weather Converter Utility</p>
<h3 id="file-menu">File Menu</h3>
<p>The file menu has four options:</p>
<h4 id="fix-out-of-range-data">Fix Out of Range Data</h4>
<p>This is a toggle option that once selected is saved in the registry with other options (for example, screen size) for the program. As shown in the IDD type description of the Weather Data, there are minimum and maximum values for several of the fields. The weather converter program can ignore these (and just report them) or it can try to fix them with appropriate values. If the option is “checked”, then the processor will try to fix the data; if it is blank, the processor will not fix the data though it will report any out of range data that it finds.</p>
<h4 id="select-delta-db-trigger">Select Delta DB Trigger</h4>
<p>Depending on the quality control and accuracy of the weather data collection, time period (usually hour to hour) changes in some data values may make the data suspect for that time period. This selection brings up the screen shown below and will allow the user some control over the actual value reporting. Note that this data is not “fixed”, merely reported by the program in the audit output file.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image002.jpg" /></p>
<p>Figure 2. Delta DB Trigger Selection</p>
<p>Though only one “trigger” value is selected from this screen, consecutive values of dry-bulb temperature, dew-point temperature and wind speed are reported using appropriate calculated values. Both dew-point and wind speed use a calculated value based on mean of their values over the entire data period and standard deviation from that mean, heuristically derived.</p>
<p>An excerpt from the audit file is illustrative:</p>
<p>Average Delta DB Change=  0.78°C ; Std Dev=  0.83°C</p>
<p>Average Delta DP Change=  0.68°C ; Std Dev=  0.78°C</p>
<p>Average Delta Relative Humidity Change=  4.02% ; Std Dev=  4.22%</p>
<p>Average Delta Wind Speed Change=  0.91m/s ; Std Dev=  0.88m/s</p>
<p>Hourly Dry Bulb temperature change trigger = minimum of  12.13°C  and  10.°C</p>
<p>12.13°C = calculated trigger based on mean change in dry-bulb temperature and standard deviation shown above</p>
<p>10.°C = trigger set by user</p>
<p>Here the calculated DB trigger would be 12.13°C, but the user chosen trigger is 10°C. Changes &gt;= 10°C will be reported.</p>
<ul>
<li>Delta DB/DP Range Triggered for Apr 30</li>
</ul>
<p>- Change in DB= 11.60°C, Hour=14</p>
<p>Such detail allows the user to hand edit the incoming data, if desired.</p>
<h4 id="delete-file">Delete File</h4>
<p>You may use this menu option to browse your computer and delete files.</p>
<h4 id="input-folder-output-folder">Input Folder =&gt; Output Folder</h4>
<p>Choosing this option (a check will show and will carry over from one use to the next) sets the output folder for saving files to be the same as the input folder where the original files are located.</p>
<h4 id="exit">Exit</h4>
<p>This choice exits the program.</p>
<h3 id="converting-data">Converting Data</h3>
<p>This screen is automatically shown when you start the program – it will allow you to select raw data for processing, change the default type (based on file extension), select the kind of conversion you want, select where and what name to store for the processed data, and process the data. An “almost” completed screen shows:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image003.jpg" /></p>
<p>Figure 3. Convert Data Screen selections</p>
<p>The screen is navigated by choosing the following buttons on the left portion of the screen. Interpretation from the program is shown in the status boxes on the right portion of the screen.</p>
<h4 id="select-file-to-convert">Select File to Convert</h4>
<p>Selecting this command button brings up a common dialog interface that allows you to select a file for conversion from a specific set of default file extensions. These are shown in the following table. Note that you can (mostly) override the default file extension by the use of a simple DEF file and change the input file type.</p>
<p>Table 2. Input File Extensions with implied Data types</p>
<p><strong>File Extension</strong></p>
<p><strong>Implicit Data File Type</strong></p>
<p>LST</p>
<p>Processing List of Files</p>
<p>&lt;any&gt; or CST</p>
<p>Custom – must have “def” file as specified below</p>
<p>EPW</p>
<p>EnergyPlus E/E</p>
<p>CSV</p>
<p>Comma Delimited File (EPW Format) Note: special EnergyPlus CSV format. For other CSV files use the DEF file and describe the format.</p>
<p>TM2</p>
<p>TMY2</p>
<p>TMY</p>
<p>TMY</p>
<p>IWC</p>
<p>IWEC</p>
<p>WY2</p>
<p>WYEC2</p>
<p>DAT</p>
<p>SAMSON</p>
<p>FMT</p>
<p>DOE-2 Formatted File</p>
<p>CLM</p>
<p>ESP-r Climate Formatted File</p>
<p>ASC</p>
<p>BLAST ASCII</p>
<p>SWE</p>
<p>SWERA</p>
<p>WEA</p>
<p>Ecotect WEA file</p>
<p>Of course, the “all files” (*.*) may be used as well. If the file selected is not one of the above types, you will be cautioned to use the “override default type” button to select the correct type before proceeding. Most of the data file types are described in other publications and won’t be described in detail here.</p>
<p>Note on the input CSV format:  It is the EPW CSV format. The CSV format must mirror the output CSV format very closely. The processor expects a Location header record and the headers for the data fields as a minimum (as well as the data that supports those header fields). If you have a differently formatted file, possible comma delimited, investigate the “custom” format option.</p>
<p>The LST data type allows you to specify a list of files to be “batch processed”. The format of this file is very simple (however, the default extensions from the preceding table <strong>must</strong> be used <strong>or</strong> you must include a “def” file – see below for details).</p>
<p>Each line of the LST file can have a columnar structure as shown in the following table or can have the input file separated from the output file with a TAB character.</p>
<p>Table 3. LST File Structure</p>
<table class="table table-striped">
<tr>
<td>Columns</td>
<td>Contents</td>
</tr>
<tr>
<td>1-45</td>
<td>Name of Input File to be Processed</td>
</tr>
<tr>
<td>46-105 (or follow the first name with a {TAB})</td>
<td>Output File with:
EPW – same as output type “EPW”
CSV – same as output type “CSV”
Both – same as output type “both”
Rpt – same as output type “rpt”</td>
</tr>
<tr>
<td>106-end (or follow the second name with a {TAB})</td>
<td>URL for KML output</td>
</tr>
</table>

<h4 id="definitions-file">Definitions File</h4>
<p>An auxiliary file, the Definitions File (extension .def) can be used to specify additional or replacement characteristics for the incoming data. This file is fully described in the section “Definitions File &amp; Custom File Processing” later in this document.</p>
<h4 id="override-default-type">Override Default Type</h4>
<p>This button is used as described above to select the correct data type for a file that might have one of the standard “default” extensions but may, in fact, be a data file of an entirely different type. For example, the BLAST ASCII files as they exist on the BLAST CD have extensions of .dat – our default type for the SAMSON data. You must select the proper data type for your data or the processor probably won’t work anywhere near what you expect.</p>
<h4 id="select-output-format">Select Output Format</h4>
<p>You may select from four options of output format:</p>
<p>- EPW Format  -- both an epw file and a statistical report file are produced</p>
<p>- CSV Format – both a csv file and a statistical report file are produced</p>
<p>- Both EPW and CSV – epw, csv, and statistical report files are produced</p>
<p>- Rpt only – only a statistical report file is produced (output extension is “stat”)</p>
<p>Note that the CSV file is very similar to the EPW format file but is ready to be imported into a spreadsheet program such as Excel™ and has some additional “header” records in front of each EPW style header record</p>
<h4 id="save-file-as">Save File As…</h4>
<p>This button allows you to select the location to save your file set from the output format selection. The utility automatically places a “data type” extension on the file name to show its original data file type.</p>
<p>Note on Save As…  Since you select the “save as” file name from a dialog, the processor DOES NOT warn you of overwriting previous files of the same name. In addition, if you have previously saved several types (e.g. EPW and CSV) but this time only save the RPT – it DOES NOT create new of the others nor does it delete the previous ones.</p>
<h4 id="convert-file">Convert File</h4>
<p>Pressing this button causes the processing of the data to proceed. If you choose a “.lst” input format, you will see messages as each once is completed and/or has errors. If you choose a single data file, you will see a similar message box once the processing is done (or has terminated due to errors).</p>
<h3 id="help">Help</h3>
<p>No online help is available. This brings up an “about” box for the program.</p>
<h2 id="definitions-file-custom-file-processing">Definitions File &amp; Custom File Processing</h2>
<h3 id="description-of-def-input-file">Description of “Def” input file</h3>
<p>Some of the data formats have inherent omissions (e.g. TMY does not have location data, BLAST ASCII does not have elevations). In order to overcome this limitation and to provide further flexibility, a definitions file (extension must be .def) is implemented. By naming this with the same “file name” as your input file (in the same folder), the weather converter will read the format and use that data, as appropriate, in the file conversions. The .def file uses Fortran “Namelist” input fields as shown in the example below. For flexibility, you can also define a “presets.def” file (such as when you have a list of files to process and the format or some portion is all the same between the group of files. The two def files (one named the same as the file name for the raw data and one named presets.def) will both be processed. Conflicts between the two will be shown in the .audit file. The set of namelist groups is:</p>
<p>- &amp;location – Location data</p>
<p>- &amp;miscdata – Comments to be applied to “COMMENT2” in the EPW file and “Source Data”</p>
<p>- &amp;wthdata –  weather data specifications including file type, custom formats</p>
<p>- &amp;datacontrol – user specified control over “missing” data (Custom format only)</p>
<p><strong>Note that the “Def” formats are entirely different from the usual IDF formats of EnergyPlus.  No commas separate fields.  No semicolon terminates the entry.</strong></p>
<p>&amp;location</p>
<p>City='Hong Kong'</p>
<p>StateProv=' '</p>
<p>Country='CHN'</p>
<p>InLat=22.75</p>
<p>InLong=115</p>
<p>InTime=8</p>
<p>InElev=0</p>
<p>InWMO=450040</p>
<p>/</p>
<p>&amp;miscdata</p>
<p>Comments1='This file was given to us by....'</p>
<p>SourceData=’Original xyz data’</p>
<p>/</p>
<p>The “slash” (/) character terminating each block is very important – omissions results in incorrect reading of data.</p>
<p>Definitions File Details are shown in the following table. You may leave out a field if you wish – the program will use whatever default is applicable (or usable) from the data format. All data formats accept this additional file. Only Custom format currently uses the &amp;datacontrol element. And only Custom format input type uses the Data Elements, Format and Conversion factors from the &amp;wthdata element.</p>
<p>Note that strings in the “def” should be enclosed in single quotes if there is more than one word in the string – if only one word, quotes do not need to be used.</p>
<p>Table 4. Definitions File &amp;location description</p>
<table class="table table-striped">
<tr>
<td>&amp;location Field Description</td>
<td>Field Name</td>
<td>Type</td>
</tr>
<tr>
<td>Name of City</td>
<td>City</td>
<td>String</td>
</tr>
<tr>
<td>State or Province</td>
<td>StateProv</td>
<td>String</td>
</tr>
<tr>
<td>Country Code</td>
<td>Country</td>
<td>String (3 characters)</td>
</tr>
<tr>
<td>Latitude (N+/S-)</td>
<td>InLat</td>
<td>Numeric</td>
</tr>
<tr>
<td>Longitude (W-/E+)</td>
<td>InLong</td>
<td>Numeric</td>
</tr>
<tr>
<td>Time Zone (GMT +/-)</td>
<td>InTime</td>
<td>Numeric</td>
</tr>
<tr>
<td>Elevation (meters)</td>
<td>InElev</td>
<td>Numeric</td>
</tr>
<tr>
<td>WMO #</td>
<td>InWMO</td>
<td>Numeric or String (6 characters)</td>
</tr>
</table>

<h3 id="expected-formats-for-location">Expected Formats for &amp;location</h3>
<h4 id="fields-city-stateprov-country">Fields: City, StateProv, Country</h4>
<p>These fields are string variables. If Country is <em>not</em> included, an attempt to use the State/Prov entry may be used to determine country. Otherwise, these fields are not validated and are used to create part of the “location” header record in the EPW file. City can be up to 30 characters in length; StateProv up to 15 characters; Country up to 10 characters (standard 3 character abbreviation preferred).</p>
<h4 id="fields-inlat-inlong">Fields: InLat, InLong</h4>
<p>These fields are decimal equivalent for Latitude and Longitude. The convention is North Latitude is positive; South is negative. Likewise, East Longitude is positive; West Longitude is negative. That is, if your latitude is N 30° 15’ (North 30 degrees, 15 minutes) then your input is +30.25.</p>
<h4 id="field-intime">Field: InTime</h4>
<p>This field is the decimal equivalent for the Time Zone value. The convention is GMT +/-. That is, if your time zone is “behind” GMT time by 6 hours, your input would be –6.</p>
<h4 id="field-inelev">Field: InElev</h4>
<p>This field is the location elevation in meters. Range can be from –300 to 6096. (These are the values from EnergyPlus – there is no validation of these in the weather converter.)</p>
<h4 id="field-inwmo">Field: InWMO</h4>
<p>This field is the WMO (World Meterological Organization) number for the location. Though not validated per se, if found in the “design conditions” auxiliary files, the Design Day information can be generated.</p>
<p>Table 5. Definitions File - &amp;miscdata description</p>
<table class="table table-striped">
<tr>
<td>&amp;miscdata Field Description</td>
<td>Field Name</td>
<td>Type</td>
</tr>
<tr>
<td>String for Comments 1 header</td>
<td>Comments1</td>
<td>String</td>
</tr>
<tr>
<td>String for Comments 2 header</td>
<td>Comments2</td>
<td>String</td>
</tr>
<tr>
<td>String for Source Data in Location header</td>
<td>SourceData</td>
<td>String</td>
</tr>
<tr>
<td>URL for output</td>
<td>OutputURL</td>
<td>String</td>
</tr>
</table>

<h3 id="expected-formats-for-miscdata">Expected Formats for &amp;miscdata</h3>
<h4 id="fields-comments1-comments2">Fields: Comments1, Comments2</h4>
<p>These are strings. After concatenation, they become part of the comment header lines in the EPW headers. Up to 150 characters each is allowed.</p>
<h4 id="field-sourcedata">Field: SourceData</h4>
<p>This string is applied to the “Source Data” field in the Location Header. Up to 60 characters is allowed.</p>
<h4 id="field-outputurl">Field: OutputURL</h4>
<p>When a list of files is being processed, one of the outputs that results from the processing is a KML (Keyhole Markup Language) file that can be used with Google Earth to pinpoint the locations of the weather site. This field can be used to set this URL for later output. The list file format also includes a URL as its third (optional) parameter. If included, this input would overwrite other URL designations.</p>
<p>Table 6. Definitions file - &amp;wthdata description</p>
<p><strong>&amp;wthdata</strong>
 Field Description</p>
<p>Field Name</p>
<p>Type</p>
<p>Input File Type</p>
<p>InputFileType</p>
<p>String</p>
<p>Number of records per hour</p>
<p>NumInHour</p>
<p>Integer</p>
<p>Data Element Names</p>
<p>DataElements</p>
<p>Strings</p>
<p>Data Units</p>
<p>DataUnits</p>
<p>Strings</p>
<p>Multiplicative Conversion Factors for Data</p>
<p>DataConversionFactors</p>
<p>Numeric</p>
<p>Special Missing Values</p>
<p>DataMissingValues</p>
<p>Numeric</p>
<p>Format for input</p>
<p>InFormat</p>
<p>Format String or “delimited”</p>
<p>Delimiter Character</p>
<p>DelimiterChar</p>
<p>Decimal Delimiter Character</p>
<p>DecimalSymbolChar</p>
<p>String</p>
<p>Date Separator</p>
<p>DateSeparator</p>
<p>String (single character)</p>
<h3 id="expected-formats-for-wthdata">Expected Formats for &amp;wthdata</h3>
<h4 id="field-inputfiletype">Field: InputFileType</h4>
<p>You can always use this field and def file to “override” the default input format type that depends on the extension of your file (see Table 2. Input File Extensions with implied Data types). A complete set of valid values for Input File types is shown in the following table. Data Files are described more fully in the section Source Weather Data Formats that occurs later in this document.</p>
<p>Table 7. Input File Type Values</p>
<table class="table table-striped">
<tr>
<td>Value</td>
<td>File Type Description</td>
</tr>
<tr>
<td>Tmy or ,tm2</td>
<td>TMY2 Data File</td>
</tr>
<tr>
<td>Iwec or iwc</td>
<td>IWEC Data File</td>
</tr>
<tr>
<td>Samson or dat</td>
<td>SAMSON Data File</td>
</tr>
<tr>
<td>wyec2 or wy2</td>
<td>WYEC2 Data File</td>
</tr>
<tr>
<td>Fmt or txt</td>
<td>DOE-2 FMT File</td>
</tr>
<tr>
<td>Clm or esp-r</td>
<td>ESP-r Formatted (CLM) data file</td>
</tr>
<tr>
<td>Blast or asc</td>
<td>BLAST ASCII Data File</td>
</tr>
<tr>
<td>Tmy</td>
<td>TMY Data File</td>
</tr>
<tr>
<td>Epw</td>
<td>EPW Data File</td>
</tr>
<tr>
<td>Csv</td>
<td>EPW - CSV Data File</td>
</tr>
<tr>
<td>Wea</td>
<td>Ecotect wea Data File</td>
</tr>
<tr>
<td>Swera or swe</td>
<td>SWERA Data File</td>
</tr>
<tr>
<td>Custom or User</td>
<td>Custom Data File</td>
</tr>
</table>

<h4 id="field-numinhour">Field: NumInHour</h4>
<p>This field can be used to specify multi-interval (per hour) files. Without this field, the only formats that can have multiple intervals per hour are the EPW and CSV file formats – using the header record DataPeriods value for that field.</p>
<h4 id="fields-below-only-used-in-custom-format-processing">Fields below only used in “Custom” format processing</h4>
<h4 id="field-dataelements">Field: DataElements</h4>
<p>For custom files, you will need to indicate which data elements are in which positions of the raw data file. The fields must come from a standardized list of names see following tables that include internal names (short and long – as shown in Table 8) as well as the EnergyPlus CSV format names (short and long – shown in Table 9) plus some further elements that can be specified when the standard data elements are not part of the raw data (as shown in Table 10). “Ignore” is used to skip a raw data field that is not applicable to the weather converter formats. Note that variables listed in the following table (in italics) are allowed for flexibility – i.e. wetbulb temperature can be used to determine relative humidity and/or dewpoint temperature. The following three tables illustrate the names for data elements.</p>
<p>Table 8. Internal Data Element Names (directly applicable to EPW)</p>
<p><strong>Short Name</strong></p>
<p><strong>Long Name</strong></p>
<p><strong>Default EPW Units</strong></p>
<p><strong>Used by EnergyPlus</strong></p>
<p>year</p>
<p>Year</p>
<p>-</p>
<p>n</p>
<p>month</p>
<p>Month</p>
<p>-</p>
<p>y</p>
<p>day</p>
<p>Day</p>
<p>-</p>
<p>y</p>
<p>hour</p>
<p>hour</p>
<p>-</p>
<p>y</p>
<p>minute</p>
<p>minute</p>
<p>-</p>
<p>n</p>
<p>datasource</p>
<p>datasource</p>
<p>-</p>
<p>n</p>
<p>drybulb</p>
<p>dry_bulb_temperature</p>
<p>C</p>
<p>y</p>
<p>dewpoint</p>
<p>dew_point_temperature</p>
<p>C</p>
<p>y</p>
<p>relhum</p>
<p>relative_humidity</p>
<p>%</p>
<p>y</p>
<p>atmos_pressure</p>
<p>atmospheric_pressure</p>
<p>Pa</p>
<p>y</p>
<p>exthorrad</p>
<p>extraterrestrial_horizontal_radiation</p>
<p>Wh/m2</p>
<p>n</p>
<p>extdirrad</p>
<p>extraterrestrial_direct_normal_radiation</p>
<p>Wh/m2</p>
<p>n</p>
<p>horirsky</p>
<p>horizontal_infrared_radiation_intensity_from_sky</p>
<p>Wh/m2</p>
<p>y</p>
<p>glohorrad</p>
<p>global_horizontal_radiation</p>
<p>Wh/m2</p>
<p>n</p>
<p>dirnorrad</p>
<p>direct_normal_radiation</p>
<p>Wh/m2</p>
<p>y</p>
<p>difhorrad</p>
<p>diffuse_horizontal_radiation</p>
<p>Wh/m2</p>
<p>y</p>
<p>glohorillum</p>
<p>global_horizontal_illuminance</p>
<p>lux</p>
<p>n</p>
<p>dirnorillum</p>
<p>direct_normal_illuminance</p>
<p>lux</p>
<p>n</p>
<p>difhorillum</p>
<p>diffuse_horizontal_illuminance</p>
<p>lux</p>
<p>n</p>
<p>zenlum</p>
<p>zenith_luminance</p>
<p>lux</p>
<p>n</p>
<p>winddir</p>
<p>wind_direction</p>
<p>degrees</p>
<p>y</p>
<p>windspd</p>
<p>wind_speed</p>
<p>m/2</p>
<p>y</p>
<p>totskycvr</p>
<p>total_sky_cover</p>
<p>tenths</p>
<p>n</p>
<p>opaqskycvr</p>
<p>opaque_sky_cover</p>
<p>tenths</p>
<p>n</p>
<p>visibility</p>
<p>visibility</p>
<p>km</p>
<p>n</p>
<p>ceiling_hgt</p>
<p>ceiling_height</p>
<p>m</p>
<p>n</p>
<p>presweathobs</p>
<p>present_weather_observation</p>
<p>-</p>
<p>y</p>
<p>presweathcodes</p>
<p>present_weather_codes</p>
<p>-</p>
<p>y</p>
<p>precip_wtr</p>
<p>precipitable_water</p>
<p>mm</p>
<p>n</p>
<p>aerosol_opt_depth</p>
<p>aerosol_optical_depth</p>
<p>thousandths</p>
<p>N</p>
<p>snowdepth</p>
<p>snow_depth</p>
<p>cm</p>
<p>Y</p>
<p>days_last_snow</p>
<p>days_since_last_snow</p>
<p>-</p>
<p>N</p>
<p>Albedo</p>
<p>albedo</p>
<p>-</p>
<p>N</p>
<p>liq_precip_depth</p>
<p>liquid_precip_depth</p>
<p>mm</p>
<p>Y</p>
<p>liq_precip_rate</p>
<p>liquid_precip_rate</p>
<p>Hour</p>
<p>N</p>
<p>The following table illustrates that the EnergyPlus CSV header names can be used for data elements in DEF files, if desired.</p>
<p>Table 9. Names from the EnergyPlus CSV files</p>
<p><strong>Short Name</strong></p>
<p><strong>Long Name</strong></p>
<p><strong>Default EPW Units</strong></p>
<p><strong>Used by EnergyPlus</strong></p>
<p><em>Date</em></p>
<p><em>Date (used to derive Month/Day)</em></p>
<p>-</p>
<p>N</p>
<p><em>hh:mm</em></p>
<p><em>HH:MM (used to derive hour/minute)</em></p>
<p>-</p>
<p>N</p>
<p>datasource</p>
<p>datasource</p>
<p>-</p>
<p>N</p>
<p>Drybulb</p>
<p>dry bulb temperature</p>
<p>C</p>
<p>Y</p>
<p>dewpoint</p>
<p>dew point temperature</p>
<p>C</p>
<p>Y</p>
<p>Relhum</p>
<p>relative humidity</p>
<p>%</p>
<p>Y</p>
<p>atmos pressure</p>
<p>atmospheric pressure</p>
<p>Pa</p>
<p>Y</p>
<p>exthorzrad</p>
<p>extraterrestrial horizontal radiation</p>
<p>Wh/m2</p>
<p>N</p>
<p>extdirrad</p>
<p>extraterrestrial direct normal radiation</p>
<p>Wh/m2</p>
<p>N</p>
<p>horzirsky</p>
<p>horizontal infrared radiation intensity from sky</p>
<p>Wh/m2</p>
<p>Y</p>
<p>glohorzrad</p>
<p>global horizontal radiation</p>
<p>Wh/m2</p>
<p>N</p>
<p>dirnorzrad</p>
<p>direct normal radiation</p>
<p>Wh/m2</p>
<p>Y</p>
<p>difhorzrad</p>
<p>diffuse horizontal radiation</p>
<p>Wh/m2</p>
<p>Y</p>
<p>glohorzillum</p>
<p>global horizontal illuminance</p>
<p>lux</p>
<p>N</p>
<p>dirnorzillum</p>
<p>direct normal illuminance</p>
<p>lux</p>
<p>N</p>
<p>difhorzillum</p>
<p>diffuse horizontal illuminance</p>
<p>lux</p>
<p>N</p>
<p>Zenlum</p>
<p>zenith luminance</p>
<p>lux</p>
<p>N</p>
<p>winddir</p>
<p>wind direction</p>
<p>degrees</p>
<p>Y</p>
<p>windspd</p>
<p>wind speed</p>
<p>m/2</p>
<p>Y</p>
<p>totskycvr</p>
<p>total sky cover</p>
<p>tenths</p>
<p>N</p>
<p>opaqskycvr</p>
<p>opaque sky cover</p>
<p>tenths</p>
<p>N</p>
<p>visibility</p>
<p>visibility</p>
<p>km</p>
<p>N</p>
<p>ceiling hgt</p>
<p>ceiling height</p>
<p>m</p>
<p>N</p>
<p>presweathobs</p>
<p>present weather observation</p>
<p>-</p>
<p>Y</p>
<p>presweathcodes</p>
<p>present weather codes</p>
<p>-</p>
<p>Y</p>
<p>precip wtr</p>
<p>precipitable water</p>
<p>mm</p>
<p>N</p>
<p>aerosol opt depth</p>
<p>aerosol optical depth</p>
<p>thousandths</p>
<p>N</p>
<p>snowdepth</p>
<p>snow depth</p>
<p>cm</p>
<p>Y</p>
<p>days last snow</p>
<p>days since last snow</p>
<p>-</p>
<p>N</p>
<p>Albedo</p>
<p>albedo</p>
<p>-</p>
<p>N</p>
<p>rain</p>
<p>liquid precipitation depth</p>
<p>mm</p>
<p>Y</p>
<p>rain quantity</p>
<p>liquid precipitation rate</p>
<p>Hour</p>
<p>N</p>
<h3 id="custom-files-auxiliary-data">Custom Files – Auxiliary Data</h3>
<p>Often raw data files will not have the preceding elements but similar elements that can be used to derive the values used in the EPW files and in EnergyPlus. (For example, dew point temperature and relative humidity are needed and can be derived from dry builb temperature and a humidity indicating element such as wet bulb temperature or humidity ratio). The following table contains the data element names that can be used in the Weather Converter program to derive other data which will then be placed into the EPW data fields.</p>
<p>Table 10. Auxiliary Data for Custom Files</p>
<table class="table table-striped">
<tr>
<td>Short Name</td>
<td>Long Name</td>
<td>Units</td>
<td>Used by EnergyPlus</td>
</tr>
<tr>
<td>wetbulb</td>
<td>wet_bulb_temperature</td>
<td>C</td>
<td>N</td>
</tr>
<tr>
<td>humratio</td>
<td>humidity_ratio</td>
<td>g/kg</td>
<td>N</td>
</tr>
<tr>
<td>dirhorrad</td>
<td>direct_horizontal_radiation</td>
<td>Wh/m2</td>
<td>N</td>
</tr>
<tr>
<td>interval</td>
<td>Interval</td>
<td>unit</td>
<td>N</td>
</tr>
<tr>
<td>hour_yr</td>
<td>hour_of_year</td>
<td>hour</td>
<td>N</td>
</tr>
<tr>
<td>time</td>
<td>Time</td>
<td>hh:mm</td>
<td>N</td>
</tr>
<tr>
<td>hh:mm</td>
<td>HH:MM</td>
<td>hh:mm</td>
<td>N</td>
</tr>
<tr>
<td>Date</td>
<td>Date</td>
<td>mm/dd/yyyy</td>
<td>N</td>
</tr>
</table>

<p>Explanation of these data elements follows:</p>
<h4 id="wetbulb-wet-bulb-temperature">Wetbulb (Wet Bulb Temperature)</h4>
<p>If you have the wet bulb temperature, this data element can be used to derive the dew point temperature and relative humidity.</p>
<h4 id="humratio-humidity-ratio">HumRatio (Humidity Ratio)</h4>
<p>If you have the humidity ratio, this data element can be used to derive the dew point temperature and relative humidity.</p>
<h4 id="dirhorrad-direct-horizontal-radiation">Dirhorrad (Direct Horizontal Radiation)</h4>
<p>If you have direct horizontal radiation (and at least one other solar element from global horizontal radiation or diffuse horizontal radaition), this data element will be used to derive the direct normal radiation.</p>
<h4 id="interval">Interval</h4>
<p>If your “number of records per hour” is &gt;1, then you can designate each interval of that hour with this field.</p>
<h4 id="hour95of95year">Hour_Of_Year</h4>
<p>If you wish, you can just put in the hour of the year for each record.  Note that if no date element is entered, then the default is that the data is in hour of the year (including possible number of records per hour).</p>
<h4 id="time-or-hhmm">Time (or HH:MM)</h4>
<p>Time can be entered (rather than hour) and the units must be hh:mm; this is then decoded on each record to the appropriate hour.</p>
<h4 id="date">Date</h4>
<p>Dates can be entered as month, day, and year.  The units field must be entered and should designate the format for the date decoding. Date separator characters for this field are entered in the DateSeparator item. Default date separator is “/” and that is what is used in the table that shows the allowable units:</p>
<p>Table 11. Allowable date formats for Custom Data entries.</p>
<table class="table table-striped">
<tr>
<td>Units Format</td>
<td>Interpretation</td>
<td>Example</td>
</tr>
<tr>
<td>mm/dd/yyyy mm/dd/yy m/d/y</td>
<td>Month, day, year</td>
<td>12/13/2009</td>
</tr>
<tr>
<td>yyyy/mm/dd yy/mm/dd y/m/d</td>
<td>Year, month, day</td>
<td>2009/12/13</td>
</tr>
<tr>
<td>dd/mm/yyyy dd/mm/yy d/m/y</td>
<td>Day, month, year</td>
<td>13/12/2009</td>
</tr>
</table>

<h4 id="field-dataunits">Field: DataUnits</h4>
<p>There should be as many DataUnits entries as DataElement entries. These are not generally used but may be used in the future for automatic conversions. The exception to this is “temperature” fields. Use “f” for Fahrenheit, “k” for Kelvin temperatures. Note that the DataConversionFactor for this field will be applied prior to conversion. (Many formats use integer numbers to represent values that are in tenths, for example.)</p>
<h4 id="field-dataconversionfactors">Field: DataConversionFactors</h4>
<p>There should be as many DataConversionFactors entries as DataElement entries. These factors are multiplicative factors (i.e. the input value is multiplied by this factor) and can be used to process input data into the values used in the EPW weather files.</p>
<h4 id="field-datamissingvalues">Field: DataMissingValues</h4>
<p>There should be as many entries (though some can be blank) as DataElement entries. The values entered will override the default “missing” values (from the EPW data dictionary) and, whereas the defaults may be interpreted as a &gt;= missing value (i.e. &gt;= 999), these values will be exact (i.e. = -999.)</p>
<h4 id="field-informat">Field: InFormat</h4>
<p>The value in this field should be “delimited” if you are using a free format data file or specify a “Fortran style” format statement.</p>
<h4 id="field-delimiterchar">Field: DelimiterChar</h4>
<p>If you use a “delimited” format file, you need to specify a delimiter character. Only a single character may be specified.</p>
<h4 id="field-decimalsymbolchar">Field: DecimalSymbolChar</h4>
<p>A single character can be used to specify the decimal “point” character. Default is the US Standard “.”. With use of DelimiterChar and this field, one can essentially use the fields to specify European Standard Excel export formats.</p>
<h4 id="field-dateseparator">Field: DateSeparator</h4>
<p>If you are entering the aforementiond “date” Data Element and your date separator is a character other than slash (“/”), then you need to enter a single character so the program can interpret your date entries.</p>
<p>Table 12. Definitions file - &amp;datacontrol description</p>
<p><strong>&amp;datacontrol</strong>
 Field Description</p>
<p>Field Name</p>
<p>Type</p>
<p>Records to Skip</p>
<p>NumRecordsToSkip</p>
<p>Integer</p>
<p>Records to Read</p>
<p>MaxNumRecordsToRead</p>
<p>Integer</p>
<p>Missing Data Action</p>
<p>MissingDataAction</p>
<p>Missing Wind Direction Action</p>
<p>MissingWindDirAction</p>
<p>Missing Wind Direction Value</p>
<p>MissingWindDirValue</p>
<p>Real</p>
<p>Missing Opaque Sky Cover Action</p>
<p>MissingOpaqueSkyCoverAction</p>
<p>Missing Opaque Sky Cover Value</p>
<p>MissingOpaqueSkyCoverValue</p>
<p>Real (Value 0.0 to 10.0) – tenths of sky cover</p>
<p>Maximum Wind Speed</p>
<p>MaxWindSpeed</p>
<p>Real</p>
<p>Maximum Direct Solar</p>
<p>MaxDirectSolar</p>
<p>Real</p>
<p>Maximum Diffuse Solar</p>
<p>MaxDiffuseSolar</p>
<p>Real</p>
<p>Maximum Illuminance Value</p>
<p>MaxIlluminanceValue</p>
<p>Real</p>
<p>Generate Solar Radiation Warnings</p>
<p>GenerateSolarRadiationWarnings</p>
<p>Generate Illuminance Warnings</p>
<p>GenerateIlluminanceWarnings</p>
<h3 id="expected-formats-for-datacontrol">Expected Formats for &amp;datacontrol</h3>
<p>Most of the items in this element are particularly applicable to custom format input files. Currently, they are only used in custom files, but may be more generally applicable in future releases.</p>
<h4 id="field-numrecordstoskip">Field: NumRecordsToSkip</h4>
<p>This is an integer number of records to skip during processing. You might use this if your input file has some information at the top of the file.</p>
<h4 id="field-maxnumrecordstoread">Field: MaxNumRecordsToRead</h4>
<p>This is an integer number of records to read (typically 8760 for a full year). You might use this if your input file has some information after the data records.</p>
<h4 id="fields-missingdataaction-missingwinddiraction-missingopaqueskycoveraction">Fields: MissingDataAction, MissingWindDirAction, MissingOpaqueSkyCoverAction</h4>
<p>These fields tell the converter program what to do with “missing” data. Missing data can be found in two forms:  totally not included in the DataElements or a missing value (as defined in the EPW format). Valid values for these fields are:</p>
<p>- DEFAULT – use the default processing that the weather converter already uses – starts off with a specific value and updates if data is found.</p>
<p>- CONSTANT – use a constant value to replace all missing data</p>
<p>- RANDOM – use a random number to generate the missing data</p>
<p>An additional value for MissingOpaqueSkyCoverAction is:</p>
<p>- TOTALSKY – use the value for Total Sky Cover</p>
<h4 id="fields-missingwinddirvalue-missingopaqueskycovervalue">Fields: MissingWindDirValue, MissingOpaqueSkyCoverValue</h4>
<p>The values specified in this field are used with the action fields previously mentioned.</p>
<h4 id="field-maxwindspeed">Field: MaxWindSpeed</h4>
<p>The default maximum wind speed (40m/s) may not be enough for some locations – this allows the override capability.</p>
<h4 id="field-maxdirectsolar-maxdiffusesolar-maxilluminancevalue">Field: MaxDirectSolar, MaxDiffuseSolar, MaxIlluminanceValue</h4>
<p>Default maximum solar values may not be enough for some locations – this allows the override capability.</p>
<h4 id="field-generatesolarradiationwarnings-generateilluminancewarnings">Field: GenerateSolarRadiationWarnings, GenerateIlluminanceWarnings</h4>
<p>If you don’t want to see extra warnings when input values are greater than max values (default or as specified in previous fields), use NO as the keyword. Use YES to make sure you see the warnings. Default is YES.</p>
<h3 id="def-file-examples">Def File Examples</h3>
<p>In the following examples, every attempt has been made to make sure that these work with the Weather Converter program. However, we cannot foresee all possible combinations. <strong>Caveat emptor – user beware.</strong></p>
<p>Here’s an example where the delimiter between fields is a semi-colon (;) and the decimal symbol character is a comma (,) – typical of some non-USA regional settings:</p>
<p>&amp;location</p>
<p>City=&lt;cityname&gt;</p>
<p>StateProv=&lt;state/province&gt;</p>
<p>Country=&lt;country&gt;</p>
<p>InWMO=&lt;wmo&gt;</p>
<p>InLat=&lt;latitude&gt;</p>
<p>InLong=&lt;longitude&gt;</p>
<p>InElev=&lt;elevation&gt;</p>
<p>InTime=&lt;timezone&gt;</p>
<p>/</p>
<p>&amp;wthdata</p>
<p>NumInHour=1</p>
<p>InputFileType='CUSTOM'</p>
<p>InFormat='DELIMITED'</p>
<p>DataElements=Date,HH:MM,Datasource,Dry Bulb Temperature,Dew Point Temperature,Relative Humidity,Atmospheric Pressure,Extraterrestrial Horizontal Radiation,Extraterrestrial Direct Normal Radiation,Horizontal Infrared Radiation Intensity from Sky,Global Horizontal Radiation,Direct Normal Radiation,Diffuse Horizontal Radiation,Global Horizontal Illuminance,Direct Normal Illuminance,Diffuse Horizontal Illuminance,Zenith Luminance,Wind Direction,Wind Speed,Total Sky Cover,Opaque Sky Cover,Visibility,Ceiling Height,Present Weather Observation,Present Weather Codes,Precipitable Water,Aerosol Optical Depth,Snow Depth,Days Since Last Snow,Albedo,Liquid Precipitation Depth,Liquid Precipitation Quantity</p>
<p>DataUnits='mm.dd.yyyy','hh:mm','x','x','x','x','C','C','%','Pa','Wh/m2','Wh/m2','Wh/m2','Wh/m2','Wh/m2','Wh/m2','lux','lux','lux','Cd/m2','deg','m/s','tenths','tenths','km','m','x','x','mm','{.001}','cm','x','{.01}','mm','hr'</p>
<p>DataConversionFactors=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1</p>
<p>DelimiterChar=';'</p>
<p>DateSeparator='.'</p>
<p>DecimalSymbolChar=','</p>
<p>/</p>
<p>&amp;datacontrol</p>
<p>NumRecordsToSkip=19</p>
<p>MaxNumRecordsToRead=8784</p>
<p>MissingWindDirAction=RANDOM</p>
<p>/</p>
<p>Figure 4. DEF file for with non-standard field delimiter and decimal symbol</p>
<p>Here’s an example of a file used to “enhance” a DOE-2 FMT file:</p>
<p>&amp;location</p>
<p>City='Kelburn'</p>
<p>StateProv='Wellington'</p>
<p>Country='NZL'</p>
<p>InWMO=934360</p>
<p>InLat=-42.3333</p>
<p>InLong=174.8</p>
<p>InElev=8</p>
<p>InTime=1</p>
<p>/</p>
<p>&amp;wthdata</p>
<p>NumInHour=1</p>
<p>InputFileType='FMT'</p>
<p>/</p>
<p>&amp;miscdata</p>
<p>Comments1='Standard Data Files for Computer Thermal Simulation of Solar Low Energy Non-residential Buildings; ven der Werff, Amor, and Donn 1990'</p>
<p>Comments2='Full Actual year of dataSource data is TRY format converted to DOE-2 format;'</p>
<p>/</p>
<p>Figure 5. DEF file for DOE-2 FMT file</p>
<p>Here’s an example of a fixed format used for custom file processing. Note that random sky cover is used, to facilitate calculating Horizontal IR from Sky that is used in EnergyPlus. Also, random wind direction is used because the data set does not contain wind direction.</p>
<p>&amp;location</p>
<p>City='Torino-Caselle'</p>
<p>StateProv=' '</p>
<p>Country='ITA'</p>
<p>InWMO=160590</p>
<p>InLat=45.18333</p>
<p>InLong=7.65</p>
<p>InElev=282</p>
<p>InTime=1</p>
<p>/</p>
<p>&amp;wthdata</p>
<p>NumInHour=1</p>
<p>InputFileType='CUSTOM'</p>
<p>InFormat='(I2, I2, I2, F7.2, F7.2, F5.1, F5.1, F5.1)'</p>
<p>DataElements=Month,Day,Hour,DirNorRad,DifHorRad,DryBulb,Wind_Speed,Relative_Humidity</p>
<p>DataUnits=,,,'kJ/M2','kJ/M2','C','m/s','%'</p>
<p>DataConversionFactors=1,1,1,.2777778,.2777778,1,1,1</p>
<p>/</p>
<p>&amp;miscdata</p>
<p>Comments1='Italian Climate Data Set Gianni de Giorgio'</p>
<p>Comments2='Period of record 1951-1970'</p>
<p>SourceData=’IGDG Data Set’</p>
<p>/</p>
<p>&amp;datacontrol</p>
<p>MissingOpaqueSkyCoverAction=RANDOM</p>
<p>MissingWindDirAction=RANDOM</p>
<p>/</p>
<p>Figure 6. DEF file for formatted custom file.</p>
<p>An example of a free format custom file. Here, there were several lines of text after the numeric data at the end of the file – thus we used the number of records to read parameter rather than hand editing each input file.</p>
<p>&amp;location</p>
<p>City='Beijing'</p>
<p>StateProv='Beijing'</p>
<p>Country='CHN'</p>
<p>InWMO='545110'</p>
<p>InLat=39.92</p>
<p>InLong=116.27</p>
<p>InElev=55</p>
<p>InTime=8</p>
<p>/</p>
<p>&amp;miscdata</p>
<p>Comments1='China Data Set - Zhang/Huang'</p>
<p>/</p>
<p>&amp;wthdata</p>
<p>NumInHour=1</p>
<p>InputFileType='CUSTOM'</p>
<p>InFormat='DELIMITED'</p>
<p>DataElements=Ignore,Year,Month,Day,Hour,Ignore,DryBulb,DewPoint,Ignore,Relative_Humidity,Ignore,DirNorRad,DifHorRad,WindDir,Wind_Speed,OpaqSkyCvr,Atmos_Pressure</p>
<p>DataUnits=x,x,x,x,x,x,'k','k',x,'%',x,'wh/m2','wh/m2','deg','m/s',x,'Pa'</p>
<p>DataConversionFactors=1,1,1,1,1,1,.1,.1,1,1,1,1,1,1,.1,.1,10</p>
<p>DelimiterChar=' '</p>
<p>/</p>
<p>&amp;datacontrol</p>
<p>NumRecordsToSkip=0</p>
<p>MaxNumRecordsToRead=8760</p>
<p>/</p>
<p>Figure 7. DEF File for delimited custom file.</p>
<p>Suppose you have a file that is “almost” TMY2 format. You can easily specify a Def file to treat it as a custom file rather than a TMY2 file (which, by standards, will have the data filled).</p>
<p>&amp;location</p>
<p>City=&lt;cityname&gt;</p>
<p>StateProv=&lt;state/province&gt;</p>
<p>Country=&lt;country&gt;</p>
<p>InWMO=&lt;wmo&gt;</p>
<p>InLat=&lt;latitude&gt;</p>
<p>InLong=&lt;longitude&gt;</p>
<p>InElev=&lt;elevation&gt;</p>
<p>InTime=&lt;timezone&gt;</p>
<p>/</p>
<p>&amp;wthdata</p>
<p>NumInHour=1</p>
<p>InputFileType='CUSTOM'</p>
<p>InFormat='(1X,I2,I2,I2,I2,I4,I4,I4,A2,I4,A2,I4,A2,I4,A2,I4,A2,I4,A2,I4,A2,I2,A2,I2,A2,I4,A2,I4,A2,I3,A2,I4,A2,I3,A2,I3,A2,I4,A2,I5,A2,I1,A9,I3,A2,I3,A2,I3,A2,I2,A2)'</p>
<p>DataElements=ignore,year,month,day,hour,ExtHorzRad,ExtDirNormRad,GloHorzRad,ignore,DirNormRad,ignore,DifHorzRad,ignore,GloHorzIllum,ignore,DirNormIllum,ignore,DifHorzIllum,ignore,ZenithLum,ignore,ignore,ignore,ignore,ignore,DryBulb,ignore,DewPoint,ignore,RelHumid,ignore,Pressure,ignore,WindDir,ignore,WindSpd,ignore,Visibility,ignore,CeilHgt,ignore,ObsIndicator,WeatherCodes,PrecWtr,ignore,AerOptDepth,ignore,SnowDepth,ignore,DaysSnow,ignore</p>
<p>DataUnits='x','x','x','x','x','x','Wh/m2','Wh/m2','Wh/m2','x','Wh/m2','x','Wh/m2','x','lux','x','lux','x','lux','x','Cd/m2','x','x','x','x','x','C','x','C','x','%','x','x','x','deg','x','m/s','x','x','x','x','x','x','x','x','x','x','x','x','x','x','x'</p>
<p>DataConversionFactors=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0.1,1,0.1,1,1,1,100,1,1,1,0.1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1</p>
<p>/</p>
<p>&amp;miscdata</p>
<p>Comments1='Custom DEF format for TMY2 formatted files.'</p>
<p>SourceData='TMY2'</p>
<p>/</p>
<p>&amp;datacontrol</p>
<p>NumRecordsToSkip=1</p>
<p>MaxNumRecordsToRead=8784</p>
<p>MissingWindDirAction=RANDOM</p>
<p>MissingDataAction=DEFAULT</p>
<p>MissingOpaqueSkyCoverAction=RANDOM</p>
<p>/</p>
<p>Figure 8. DEF File for almost TMY2 files.</p>
<p>Finally, an example of using an EPW file as a custom file with a DEF format. Note that the specially formatted CSV files from EnergyPlus can be automatically read in and this format is provided as an extra bonus.</p>
<p>&amp;location</p>
<p>City=&lt;cityname&gt;</p>
<p>StateProv=&lt;state/province&gt;</p>
<p>Country=&lt;country&gt;</p>
<p>InWMO=&lt;wmo&gt;</p>
<p>InLat=&lt;latitude&gt;</p>
<p>InLong=&lt;longitude&gt;</p>
<p>InElev=&lt;elevation&gt;</p>
<p>InTime=&lt;timezone&gt;</p>
<p>/</p>
<p>&amp;wthdata</p>
<p>NumInHour=1</p>
<p>InputFileType='CUSTOM'</p>
<p>InFormat='DELIMITED'</p>
<p>DataElements=year,month,day,hour,minute,datasource,Dry_Bulb_Temperature,Dew_Point_Temperature,Relative_Humidity,Atmospheric_Pressure,Extraterrestrial_Horizontal_Radiation,Extraterrestrial_Direct_Normal_Radiation,Horizontal_Infrared_Radiation_Intensity_from_Sky,Global_Horizontal_Radiation,Direct_Normal_Radiation,Diffuse_Horizontal_Radiation,Global_Horizontal_Illuminance,Direct_Normal_Illuminance,Diffuse_Horizontal_Illuminance,Zenith_Luminance,Wind_Direction,Wind_Speed,Total_Sky_Cover,Opaque_Sky_Cover,Visibility,Ceiling_Height,Present_Weather_Observation,Present_Weather_Codes,Precipitable_Water,Aerosol_Optical_Depth,Snow_Depth,Days_Since_Last_Snow,Albedo,Liquid_Precipitation_Depth,Liquid_Precipitation_Quantity</p>
<p>DataUnits='x','x','x','x','x','x','C','C','%','Pa','Wh/m2','Wh/m2','Wh/m2','Wh/m2','Wh/m2','Wh/m2','lux','lux','lux','Cd/m2','deg','m/s','tenths','tenths','km','m','x','x','mm','{.001}','cm','x','{.01}','mm','hr'</p>
<p>DataConversionFactors=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1</p>
<p>DelimiterChar=','</p>
<p>/</p>
<p>&amp;miscdata</p>
<p>Comments1='Standard EPW Custom def format for reading EPW files in EnergyPlus Weather Converter'</p>
<p>SourceData='EPW'</p>
<p>/</p>
<p>&amp;datacontrol</p>
<p>NumRecordsToSkip=8</p>
<p>MaxNumRecordsToRead=8784</p>
<p>MissingWindDirAction=RANDOM</p>
<p>/</p>
<p>Figure 9. DEF File for EPW files.</p>
<h3 id="custom-file-processing">Custom File Processing</h3>
<p>In “normal” file processing, conversion from the input data elements to the EPW data elements is automatic. In “custom” file processing, there is limited flexibility in this regard. For example, the user may use “wet bulb” temperature in their inputs – this will allow the weather converter to calculate appropriate values for dew point temperature (if it is missing) and/or relative humidity. Again, limited calculations/derivations are done – should one input wet bulb temperature along with dew point temperature and relative humidity. Likewise, if only values for global horizontal radiation and diffuse horizontal radiation are given, the program will calculate a value for direct normal radiation using commonly recognized relationships between these values.</p>
<h3 id="custom-file-processing-solar-radiation-value-calculation">Custom File Processing – Solar Radiation Value Calculation</h3>
<p>EnergyPlus only uses the solar radiation data for Direct Normal and Diffuse Horizontal radation in its calculations. But many data sources have only Global Horizontal (sometimes called Total) or none of the solar radiation elements.</p>
<p>With any two of the solar components, it is reasonable to use the simple relationship of Global, Diffuse and Direct, such as:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image004.png" /></p>
<p>Using known solar position (calculated internally by the Weather converter from latitude, longitude, date and hour), one has:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image005.png" /></p>
<p>Thus, having two of the solar radiation components makes it relatively simple to derive the third.</p>
<p>However, many data sources may not have any solar radiation components. A study was undertaken to find an appropriate solar model to fill in missing solar data for weather files. The goal was to determine one or more possible solar models to use in the weather conversion/creation process. One model seemed better overall with the usual given data from the sources than others. The model, termed Zhang-Huang, has been used in a variety of locations and data creations, including the upcoming IWEC2 data. The model uses a simplistic approach of recent drybulb temperatures, sky cover, global solar constant and solar position. This model is only used when all solar values are missing from the incoming data. When global radiation is available, then a different model (Perez split) is used to split the global into direct normal and diffuse horizontal values.</p>
<p>Results, of course, can vary depending on locations.</p>
<p>For example, in Brisbane AUS, comparing the solar creation with the original IWEC data looks very good:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image006.jpg" /></p>
<p>Figure 10. Solar radiation comparison - IWEC vs Weather Solar Model (Brisbane AUS)</p>
<p>Of course, there are other locations that don’t compare quite as well:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image007.jpg" /></p>
<p>Figure 11. Comparison of IWEC vs Weather program Solar Model (Singapore)</p>
<h2 id="reportsfiles-produced-by-the-weather-converter">Reports/Files Produced by the Weather Converter</h2>
<p>Minimally, two outputs are produced for every weather converter run: an audit / log file and a statistical report file. The audit / log file shows details of the processing (including any errors) as well as the statistical report. The statistical report produced from the weather conversion process is a short, but complete, picture of the weather data on the file. A single file (.stat extension) is produced of the “statistics” about the data file. A feature of the weather converter is to look in several design condition files for possible design conditions for the location from the stored design condition files (source: ASHRAE Handbook of Fundamentals, 2001). If found (WMO (World Meteorological Organization) id is used for matching), these will be shown in the report as well as included in the output data files (EPW and CSV, as applicable). In addition, the Köppen classification scheme is used to characterize the climate based on the data file’s contents. Other statistics are given as well to help you visualize the data.</p>
<p>In the “reporting” section of the file, each line contains “tab-delimited” elements. This will allow you to easily place the data into a spreadsheet program for further refinement but the tabs are not as intrusive for “normal viewing” as commas.</p>
<h3 id="audit-log-file">Audit / Log File</h3>
<p>As an example, the initial portion of an audit file is shown (illustrating the error reporting):</p>
<p>-Input File Type=WY2, with FileName=D:\DevTests\Release\WeatherData\04772.wy2</p>
<p>-Out of Range Data items will NOT be corrected.</p>
<p>Warning ** Dew Point=   5.00°C &gt; Dry Bulb=   4.90°C on date= 5/ 1 at hour= 4</p>
<p>Warning ** Dew Point=   4.80°C &gt; Dry Bulb=   4.40°C on date= 5/ 1 at hour= 5</p>
<p>Warning ** Dew Point=   4.70°C &gt; Dry Bulb=   3.80°C on date= 5/ 1 at hour= 6</p>
<p>Warning ** Suspected missing data line after processing          365  days</p>
<p>Month=           0  Day=           0  Hour=           0</p>
<p>Processing continues but may be in error</p>
<p>Warning ** Suspected Blank line after processing          365  days</p>
<p>** Remaining records, if any, will be ignored</p>
<p>Warning ** Missing Data Found on Source Weather Data File</p>
<p>** Missing (and corrected) Aerosol Optical Depth, Number of items= 8760</p>
<p>Warning ** Out of Range Data Found on Weather Data File</p>
<p>** Out of Range Dew Point Temperatures &gt; Dry Bulb Temperatures, Number of items=    3</p>
<p>- Start Date/End Date for Weather Source</p>
<p>Start Date=Jan  1; End Date=Dec 31</p>
<p>- Actual Data Years for Monthly Data**</p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>1966  1980  1964  1964  1968  1970  1977  1981  1979  1969  1974  1960</p>
<p>- ** Not all weather data sources represent contiguous years.</p>
<p>- ** Monthly data values may come from different years.</p>
<p>- Data Sources should be checked for relevancy to these statistics.</p>
<p>Average Delta DB Change=  0.76°C ; Std Dev=  0.73°C</p>
<p>Average Delta DP Change=  0.62°C ; Std Dev=  0.69°C</p>
<p>Average Delta Relative Humidity Change=  3.50% ; Std Dev=  3.63%</p>
<p>Average Delta Wind Speed Change=  0.93m/s ; Std Dev=  0.88m/s</p>
<p>Hourly Dry Bulb temperature change trigger = minimum of  11.07°C  and  10.°C</p>
<p>11.07°C = calculated trigger based on mean change in dry-bulb temperature and standard deviation shown above</p>
<p>10.°C = trigger set by user</p>
<p>-Output File Type=epw, with FileName=D:\DevTests\Release\WeatherData\Out\CAN_Ottawa-International_Airport_CWEC.epw</p>
<p>-Output File Type=csv, with FileName=D:\DevTests\Release\WeatherData\Out\CAN_Ottawa-International_Airport_CWEC.csv</p>
<h3 id="statistical-report-file">Statistical Report File</h3>
<p>As will be seen in comparison with a “statistical” report shown following, the audit file may contain some details about the data that the statistical report does not (such as the data years for the weather data). Some basic statistics are shown first:</p>
<p><strong>Statistics for USA_CA_San.Francisco.Intl.AP.724940_TMY3</strong></p>
<p>Location -- San Francisco Intl Ap CA USA</p>
<p>{N 37° 37'} {W 122° 24'} {GMT -8.0 Hours}</p>
<p>Elevation --     2m above sea level</p>
<p>Standard Pressure at Elevation -- 101301Pa</p>
<p>Data Source -- TMY3</p>
<p>WMO Station 724940</p>
<ul>
<li>Displaying Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"</li>
</ul>
<p>- ASHRAE design conditions are carefully generated from a period of record</p>
<p>- (typically 30 years) to be representative of that location and to be suitable</p>
<p>- for use in heating/cooling load calculations.</p>
<p>Design Stat   ColdestMonth  DB996  DB990  DP996  HR_DP996      DB_DP996      DP990  HR_DP990       DB_DP990      WS004c DB_WS004c     WS010c DB_WS010c     WS_DB996      WD_DB996</p>
<p>Units  {}     {°C}   {°C}   {°C}   {}     {°C}   {°C}   {}     {°C}   {m/s}  {°C}   {m/s}  {°C}       {m/s}  {deg}</p>
<p>Heating       1      3.8    4.9    -3.7   2.8    10.7   -1.2   3.4    11.2   12.9   12.1   11.6       12.2   2.2    150</p>
<p>Design Stat   HottestMonth  DBR    DB004  WB_DB004      DB010  WB_DB010      DB020  WB_DB020       WB004  DB_WB004      WB010  DB_WB010      WB020  DB_WB020      WS_DB004      WD_DB004      DP004       HR_DP004      DB_DP004      DP010  HR_DP010      DB_DP010      DP020  HR_DP020      DB_DP020       EN004  DB_EN004      EN010  DB_EN010      EN020  DB_EN020      #Hrs_8-4_&amp;_DB-12.8/20.6</p>
<p>Units  {}     {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}       {°C}   {m/s}  {deg}  {°C}   {}     {°C}   {°C}   {}     {°C}   {°C}   {}     {°C}   {kJ/kg}       {°C}   {kJ/kg}       {°C}   {kJ/kg}       {°C}   {}</p>
<p>Cooling       8      8.5    28.3   17.2   25.7   16.7   23.6   16.2   18.6   25.7   17.8   23.9   17       22.4   5.9    310    16.1   11.5   19.9   15.3   10.9   19.2   14.7   10.4   18.7   52.4   25.8       49.8   23.8   47.6   22.4   2038</p>
<p>Design Stat   WS010  WS025  WS050  WBmax  DBmin_mean    DBmax_mean    DBmin_stddev  DBmax_stddev       DBmin05years  DBmax05years  DBmin10years  DBmax10years  DBmin20years  DBmax20years  DBmin50years       DBmax50years</p>
<p>Units  {m/s}  {m/s}  {m/s}  {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}   {°C}       {°C}   {°C}   {°C}</p>
<p>Extremes      12.8   11.5   10.6   22.3   1.8    34.6   1.5    2.3    0.8    36.2   -0.1   37.5   -0.9    38.8   -1.9   40.5</p>
<p>- Displaying Monthly Design Conditions "Climate Design Data 2009 ASHRAE Handbook"</p>
<p>- Monthly Optical Sky Depth Beam (taub) and Diffuse (taud)</p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct       Nov    Dec</p>
<p>taub (beam)   0.316  0.326  0.334  0.362  0.368  0.353  0.371  0.365  0.352  0.335       0.320  0.318</p>
<p>taud (diffuse)   2.608  2.528  2.525  2.345  2.360  2.496  2.395  2.435  2.518  2.545       2.611  2.538</p>
<p>taub   = Clear Sky Optical Depth for Beam Irradiance</p>
<p>taud   = Clear Sky Optical Depth for Diffuse Irradiance</p>
<p>- Monthly Solar Irradiance Wh/m² (noon on 21st of month)</p>
<p>ib (beam)     879    910    933    918    912    923    903    904    901    887    866      846</p>
<p>id (diffuse)      79     93    100    124    123    108    118    112     99     90     78        80</p>
<p>ib   = Clear Sky Noon Beam Normal Irradiance on 21st Day</p>
<p>id   = Clear Sky Noon Diffuse Horizontal Irradiance on 21st Day</p>
<p>- Monthly Drybulb and Mean Coincident Wetbulb Temperatures °C</p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct       Nov    Dec</p>
<p>Drybulb 0.4%   17.8  21.1  23.3  26.9  28.3  31.5  29.4  29.2  31.1  29.5  22.7   17.5</p>
<p>Coincident Wetbulb 0.4%   12.1  13.9  14.4  16.2  17.3  17.7  18.4  18.2  18.0  16.5  14.0   12.9</p>
<p>Drybulb 2.0%   15.8  17.9  19.8  22.5  23.7  25.6  25.3  25.0  27.1  25.5  20.0   16.2</p>
<p>Coincident Wetbulb 2.0%   12.1  12.7  13.4  14.4  15.8  16.7  17.3  17.5  17.1  15.6  13.5   13.0</p>
<p>Drybulb 5.0%   14.6  16.2  17.6  19.5  21.1  22.3  22.7  22.9  23.9  22.6  18.2   15.2</p>
<p>Coincident Wetbulb 5.0%   11.8  12.6  13.0  13.6  15.1  15.8  16.5  16.8  16.6  15.2  13.4   12.5</p>
<p>Drybulb 10.%   13.5  15.0  16.2  17.5  19.1  20.6  21.2  21.5  21.8  20.5  16.8   14.2</p>
<p>Coincident Wetbulb 10.%   11.2  12.1  12.5  12.9  14.1  15.1  15.9  16.2  16.1  14.9  13.3   11.7</p>
<p>Drybulb 0.4%   = 0.4% Monthly Design Drybulb Temperature</p>
<p>Coincident Wetbulb 0.4%   = 0.4% Monthly Mean Coincident Wetbulb Temperature</p>
<p>Drybulb 2.0%   = 2.0% Monthly Design Drybulb Temperature</p>
<p>Coincident Wetbulb 2.0%   = 2.0% Monthly Mean Coincident Wetbulb Temperature</p>
<p>Drybulb 5.0%   = 5.0% Monthly Design Drybulb Temperature</p>
<p>Coincident Wetbulb 5.0%   = 5.0% Monthly Mean Coincident Wetbulb Temperature</p>
<p>Drybulb 10.%   = 10.% Monthly Design Drybulb Temperature</p>
<p>Coincident Wetbulb 10.%   = 10.% Monthly Mean Coincident Wetbulb Temperature</p>
<p>Or, if the weather converter must calculate the design stats:</p>
<p><strong>-EnergyPlus Weather Converter V7.1.0.010</strong></p>
<p><strong> Statistics for FaroCST</strong></p>
<p><strong> Location -- Faro - PRT </strong></p>
<p><strong>      {N 37°  2'} {E   7° 55'} {GMT +0.0 Hours}</strong></p>
<p><strong> Elevation --   100m above sea level</strong></p>
<p><strong> Standard Pressure at Elevation -- 100129Pa</strong></p>
<p><strong> Data Source -- Custom-085790</strong></p>
<p><strong> </strong></p>
<p><strong> WMO Station 085790</strong></p>
<p><strong> </strong></p>
<p><strong> - Displaying Design Conditions calculated from this weather file.</strong></p>
<p><strong> -  The following design temperature statistics are calculated based on THIS weather file ONLY</strong></p>
<p><strong> -  and may not be representative of a long-term  period of record normally used for</strong></p>
<p><strong> -  design temperatures. Also, note that dew point temperatures are listed where</strong></p>
<p><strong> -  wet-bulb temperatures are normally presented.</strong></p>
<p><strong> </strong></p>
<p><strong>       Design Stat   Coldest Month HDB 99.6%     HDB 99%</strong></p>
<p><strong>          Units          {}           {C}          {C} </strong></p>
<p><strong>         Heating      3       5.6    6.0</strong></p>
<p><strong> </strong></p>
<p><strong>       Design Stat   Hottest Month CDB .4%       CDB 1% CDB 2% CDP .4%       CDP 1% CDP 2%</strong></p>
<p><strong>          Units          {}          {C}           {C}   {C}   {C}           {C}   {C}</strong></p>
<p><strong>         Cooling      8     33.3  32.5  31.8  22.6  22.0  21.7</strong></p>
<p><strong> </strong></p>
<p><strong>       Design Stat   Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</strong></p>
<p><strong>          Units      {m/s}  {m/s}  {m/s}  {m/s}  {m/s}  {m/s}  {m/s}  {m/s}  {m/s}  {m/s}  {m/s}  {m/s}</strong></p>
<p><strong>       Max WS   0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0</strong></p>
<p><strong> </strong></p>
<p><strong> - Heating/Cooling Degree Days/Hours calculated from this weather file are later in this report.</strong></p>
<p>These are followed by groupings of Monthly temperature data.</p>
<p><strong>- Monthly Statistics for Dry Bulb temperatures °C</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong>Maximum        16.7  22.2  23.9  28.3  29.4  32.8  26.7  29.4  30.0  26.7  20.6  16.1 </strong></p>
<p><strong> Day:Hour     19:13  14:13  12:15  2:15  1:12  30:14  12:13  2:13  15:14  20:14  1:14  1:15 </strong></p>
<p><strong> </strong></p>
<p><strong>Minimum         2.2    5.0    4.4    8.3    8.9    9.4  11.1  11.1  11.1    7.8    3.3    2.8 </strong></p>
<p><strong> Day:Hour     24:06  26:07  23:05  19:05  4:02  22:03  1:04  28:05  7:02  31:05  30:05  26:05 </strong></p>
<p><strong> </strong></p>
<p><strong>Daily Avg     9.6    11.3   12.7   13.7   15.0   15.3   15.9   16.6   16.7   15.1   12.8   10.7  </strong></p>
<p><strong> </strong></p>
<p><strong>   - Maximum Dry Bulb temperature of  32.8°C on Jun 30</strong></p>
<p><strong>   - Minimum Dry Bulb temperature of   2.2°C on Jan 24</strong></p>
<p><strong> </strong></p>
<p><strong> - Monthly Statistics for Extreme Dry Bulb temperatures °C</strong></p>
<p><strong>  #Days       Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong>Max &gt;= 32                                            1                                           </strong></p>
<p><strong>Max &lt;=  0                                                                                        </strong></p>
<p><strong>Min &lt;=  0                                                                                        </strong></p>
<p><strong>Min &lt;=-18                                                                                        </strong></p>
<p><strong> </strong></p>
<p><strong> - Monthly Statistics for Dew Point temperatures °C</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong>Maximum       13.3   12.2   13.9   15.0   16.7   16.1   14.0   16.7   16.7   14.4   14.4   13.9  </strong></p>
<p><strong> Day:Hour     17:12  21:04  29:15  2:14  14:09  5:12  8:14  3:10  23:12  6:14  11:12  7:03 </strong></p>
<p><strong> </strong></p>
<p><strong>Minimum       -1.1   0.6    -1.1   -0.6   0.0    5.0    6.1    4.4    7.8    -1.7   -3.3   -5.6  </strong></p>
<p><strong> Day:Hour     24:05  24:07  12:15  12:13  2:17  18:17  2:13  30:12  15:17  16:21  21:21  19:12 </strong></p>
<p><strong> </strong></p>
<p><strong>Daily Avg     6.4    6.6    8.1    8.2    9.4    10.0   10.7   11.5   12.5   9.4    8.3    6.1   </strong></p>
<p><strong> </strong></p>
<p><strong>   - Maximum Dew Point temperature of  16.7°C on May 14</strong></p>
<p><strong>   - Minimum Dew Point temperature of  -5.6°C on Dec 19</strong></p>
<p>For the dry bulb and dew point temperatures, an average hourly report, by month, is also given:</p>
<p><strong>- Average Hourly Statistics for Dry Bulb temperatures °C</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong> 0:01- 1:00     8.9    9.9  10.6  11.6  12.3  12.1  13.4  14.0  14.4  13.3  11.6    9.7 </strong></p>
<p><strong> 1:01- 2:00     8.7    9.5  10.3  11.4  12.1  12.0  13.2  13.7  14.3  12.7  11.2    9.4 </strong></p>
<p><strong> 2:01- 3:00     8.3    9.0  10.1  11.3  12.0  11.7  13.1  13.5  14.1  12.4  11.0    9.2 </strong></p>
<p><strong> 3:01- 4:00     7.8    8.6  10.0  11.2  12.0  11.6  12.9  13.4  14.0  12.4  11.1    8.9 </strong></p>
<p><strong> 4:01- 5:00     7.9    8.5    9.7  11.0  11.8  11.5  13.4  13.3  13.8  12.0  10.6    8.7 </strong></p>
<p><strong> 5:01- 6:00     7.8    8.4    9.6  11.3  12.4  12.3  13.8  13.5  13.9  12.2  10.8    8.5 </strong></p>
<p><strong> 6:01- 7:00     7.9    8.3    9.8  12.2  14.0  14.1  14.3  14.9  14.6  12.5  10.9    8.5 </strong></p>
<p><strong> 7:01- 8:00     7.9    9.2  11.5  13.1  15.5  15.7  15.4  16.3  16.1  14.3  11.5    8.9 </strong></p>
<p><strong> 8:01- 9:00     8.8  10.1  12.6  14.1  16.6  16.6  16.5  17.5  17.4  15.3  12.6    9.9 </strong></p>
<p><strong> 9:01-10:00     9.5  11.0  13.7  15.0  17.7  17.7  17.5  18.4  18.5  16.1  13.2  10.9 </strong></p>
<p><strong>10:01-11:00   10.1  12.1  14.5  16.2  18.8  19.1  18.4  19.6  19.6  17.2  13.8  11.5 </strong></p>
<p><strong>11:01-12:00   10.6  13.2  15.6  16.8  19.3  19.9  19.3  20.6  20.5  18.0  14.3  11.9 </strong></p>
<p><strong>12:01-13:00   11.4  14.2  16.4  17.1  19.2  20.6  20.2  21.3  21.3  18.9  14.9  12.5 </strong></p>
<p><strong>13:01-14:00   11.5  14.5  16.9  17.0  19.0  20.5  19.8  21.5  21.4  19.2  15.4  12.9 </strong></p>
<p><strong>14:01-15:00   11.9  14.8  16.8  17.0  18.4  19.7  19.4  21.1  21.0  19.1  15.7  13.0 </strong></p>
<p><strong>15:01-16:00   11.6  15.1  16.0  16.7  17.6  18.8  19.0  20.1  19.9  18.2  15.4  13.0 </strong></p>
<p><strong>16:01-17:00   11.0  14.1  15.1  15.8  16.7  17.6  18.0  18.8  18.8  17.0  14.3  12.4 </strong></p>
<p><strong>17:01-18:00   10.6  13.1  13.8  14.4  15.7  16.6  16.9  17.4  17.0  15.8  13.7  12.0 </strong></p>
<p><strong>18:01-19:00   10.3  12.2  12.7  13.3  14.4  15.3  15.8  16.1  15.9  15.3  13.4  11.5 </strong></p>
<p><strong>19:01-20:00   10.0  11.8  12.3  12.9  13.4  13.8  15.3  15.4  15.6  14.9  13.0  11.1 </strong></p>
<p><strong>20:01-21:00     9.7  11.4  11.7  12.6  13.2  13.3  14.8  15.0  15.1  14.5  12.6  10.6 </strong></p>
<p><strong>21:01-22:00     9.6  11.0  11.6  12.3  13.0  12.9  14.2  14.7  14.8  14.2  12.1  10.4 </strong></p>
<p><strong>22:01-23:00     9.5  10.6  11.3  12.0  12.7  12.5  14.0  14.3  14.6  13.8  12.1  10.3 </strong></p>
<p><strong>23:01-24:00     9.2  10.3  11.1  11.8  12.4  12.5  13.7  14.3  14.5  13.5  11.7  10.0 </strong></p>
<p><strong> Max Hour       15     16     14     13     12     13     13     14     14     14     15     15  </strong></p>
<p><strong> Min Hour        6      7      6      5      5      5      4      5      5      5      5      6  </strong></p>
<p><strong> </strong></p>
<p><strong> - Average Hourly Statistics for Dew Point temperatures °C</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong> 0:01- 1:00     6.7    6.6    8.0    8.1    9.5    9.7    9.9  11.4  12.3    9.7    8.0    5.7 </strong></p>
<p><strong> 1:01- 2:00     6.6    6.1    7.7    8.1    9.4    9.6  10.1  11.2  12.3    9.3    8.0    5.8 </strong></p>
<p><strong> 2:01- 3:00     6.3    5.9    7.4    8.2    9.3    9.4  10.0  11.2  12.2    9.1    7.6    5.9 </strong></p>
<p><strong> 3:01- 4:00     5.9    5.9    7.7    8.0    9.3    9.5    9.7  11.0  12.1    8.9    8.0    5.8 </strong></p>
<p><strong> 4:01- 5:00     5.9    5.6    7.6    8.0    9.2    9.4    9.9  11.0  12.1    9.1    7.6    5.5 </strong></p>
<p><strong> 5:01- 6:00     5.9    5.5    7.5    8.1    9.4    9.8  10.1  11.1  12.1    9.1    7.8    5.7 </strong></p>
<p><strong> 6:01- 7:00     6.0    5.7    7.6    8.5    9.7  10.3  10.2  11.6  12.4    9.5    7.8    5.8 </strong></p>
<p><strong> 7:01- 8:00     5.9    6.1    8.4    8.8    9.7  10.6  10.8  11.8  12.7  10.4    7.9    6.1 </strong></p>
<p><strong> 8:01- 9:00     6.1    6.8    8.8    9.0  10.0  10.8  11.0  12.1  12.9  10.4    8.2    6.3 </strong></p>
<p><strong> 9:01-10:00     6.1    7.3    8.8    8.9    9.7  10.9  11.0  12.4  13.2  10.4    8.1   6.3 </strong></p>
<p><strong>10:01-11:00     6.4    7.1    8.5    8.7    9.8  10.8  11.4  12.0  13.4    9.9    8.3    6.2 </strong></p>
<p><strong>11:01-12:00     6.3    6.8    8.3    8.6    9.5  10.6  11.5  11.8  13.3    9.7    8.1    6.2 </strong></p>
<p><strong>12:01-13:00     6.2    6.9    8.3    8.5    9.4  10.5  11.5  11.6  12.8    9.2    8.3    6.5 </strong></p>
<p><strong>13:01-14:00     6.3    6.8    8.0    8.7    9.2  10.2  11.6  11.5  12.6    9.3    8.4    6.6 </strong></p>
<p><strong>14:01-15:00     6.4    7.1    8.4    8.1    9.2  10.1  11.5  11.4  12.4    8.8    8.7    6.4 </strong></p>
<p><strong>15:01-16:00     6.6    7.6    8.0    7.7    9.0    9.9  11.4  11.2  12.4    8.9    8.6   6.3 </strong></p>
<p><strong>16:01-17:00     6.6    7.1    7.9    7.8    9.0    9.7  11.2  11.4  12.3    9.0    9.3    6.7 </strong></p>
<p><strong>17:01-18:00     6.6    6.8    7.9    7.8    9.1    9.6  11.0  11.4  12.3    8.9    9.4    6.7 </strong></p>
<p><strong>18:01-19:00     6.5    6.7    7.9    7.9    9.4    9.6  10.6  11.4  12.3    9.0    9.1    6.7 </strong></p>
<p><strong>19:01-20:00     6.5    6.5    7.9    8.0    9.3    9.6  10.7  11.5  12.4    9.2    8.9    6.3 </strong></p>
<p><strong>20:01-21:00     6.6    6.6    8.2    7.7    9.5    9.6  10.6  11.5  12.4    9.3    8.5    6.2 </strong></p>
<p><strong>21:01-22:00     6.8    6.8    8.0    8.1    9.5    9.7  10.2  11.4  12.5    9.5    8.6    6.0 </strong></p>
<p><strong>22:01-23:00     6.7    6.6    8.3    8.0    9.7    9.7  10.4  11.5  12.4    9.6    8.4    6.1 </strong></p>
<p><strong>23:01-24:00     6.6    6.5    8.4    8.1    9.6    9.6  10.3  10.7  12.4    9.4    8.5    5.9 </strong></p>
<p><strong> Max Hour       22     16      9      9      9     10     14     10     11      9     18     19  </strong></p>
<p><strong> Min Hour        6      6      3     16     16      5      4     24      4     15      3      5  </strong></p>
<p>Humidity/precipitation: Relative Humidity (both monthly and average hourly by month)</p>
<p><strong>- Monthly Statistics for Relative Humidity %</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>Maximum         100     96     96    100    100     96     93     96    100     96     96    100</p>
<p>Day:Hour      7:05  6:04  20:22  9:03  25:02  5:01  18:04  7:02  4:07  7:07  11:07  7:05</p>
<p>Minimum          23     30     22     24     25     30     25     36     19     20     32     25</p>
<p>Day:Hour     17:15  14:13  4:16  5:10  9:12  17:10  2:13  14:13  28:15  30:13  20:15  24:15</p>
<p>Daily Avg        77     75     70     72     73     73     71     74     72     73     74     79</p>
<p><strong> - Average Hourly Relative Humidity %</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>0:01- 1:00      83     81     77     81     85     84     83     86     84     81     81     84</p>
<p>1:01- 2:00      84     82     75     80     87     84     83     86     85     82     81     85</p>
<p>2:01- 3:00      86     83     76     83     88     85     83     87     85     82     82     86</p>
<p>3:01- 4:00      87     84     78     82     87     85     83     87     85     83     83     85</p>
<p>4:01- 5:00      88     84     79     83     88     83     81     88     85     83     83     86</p>
<p>5:01- 6:00      89     84     80     83     88     81     80     88     85     83     83     86</p>
<p>6:01- 7:00      89     84     80     79     81     80     78     84     82     83     83     86</p>
<p>7:01- 8:00      88     82     75     73     74     75     73     77     78     78     79     86</p>
<p>8:01- 9:00      83     81     70     70     68     69     68     71     71     74     74     82</p>
<p>9:01-10:00      77     79     68     65     64     64     62     67     65     70     70     79</p>
<p>10:01-11:00      74     74     65     62     59     62     59     60     59     65     66     76</p>
<p>11:01-12:00      69     69     59     60     55     60     56     57     54     60     63     73</p>
<p>12:01-13:00      65     63     58     59     53     58     53     55     52     55     59     71</p>
<p>13:01-14:00      62     63     58     60     54     59     55     55     54     56     61     68</p>
<p>14:01-15:00      61     63     58     60     56     60     56     57     56     58     62     67</p>
<p>15:01-16:00      61     62     59     62     59     60     58     61     58     59     64     69</p>
<p>16:01-17:00      66     65     62     63     62     65     62     63     63     64     67     74</p>
<p>17:01-18:00      71     68     67     66     67     69     67     69     67     69     70     76</p>
<p>18:01-19:00      74     71     71     69     73     74     72     75     73     73     73     76</p>
<p>19:01-20:00      77     73     72     73     79     76     75     79     76     75     74     77</p>
<p>20:01-21:00      78     74     74     75     81     78     77     82     78     77     76     78</p>
<p>21:01-22:00      79     76     76     76     83     80     80     83     79     78     77     79</p>
<p>22:01-23:00      79     78     76     78     84     81     81     84     81     79     78     82</p>
<p>23:01-24:00      82     79     76     79     84     83     82     84     82     80     80     82</p>
<p>Max Hour        7      7      7      5      5      4      1      6      5      5      7      7</p>
<p>Min Hour       15     16     15     13     13     13     13     13     13     13     13     15</p>
<p><strong> - Monthly Indicators for Precipitation/Moisture (kPa)</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>0.8    1.1    0.9    1.0    1.1    1.2    1.3    1.3    1.3    1.2    1.1    0.9</p>
<p>Wind and Wind Chill/Heat Index</p>
<p><strong>- Monthly Statistics for Wind Chill/Heat Index temperatures °C **</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>Minimum WC       -1     -1     -6     -1     -2      4                           9      0     -8</p>
<p>Day:Hour     19:09  2:10  16:06  15:04  5:24  1:23                       27:04  27:04  28:04</p>
<p>Average WC        6      7      4      5      5      6                           9      7      4</p>
<p>Avg Del WC        1      2      5      3      4      4                           0      2      3</p>
<p># Hours WC     293    166    258    159     56     10                           3     86    358</p>
<p>Maximum HI                                                 27     28                       </p>
<p>Day:Hour                                                2:10  15:11                       </p>
<p>Average HI                                                 27     28                       </p>
<p>Avg Del HI                                                  0      0                       </p>
<p># Hours HI                                                 1      1                       </p>
<p><strong>  - **WindChill/HeatIndex Temps -- statistics...only those different from Air Temps</strong></p>
<p><strong>- Monthly Wind Direction % {N=0 or 360,E=90,S=180,W=270}</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>North            20     11      6      5      4      3      7      6      9      8     16     27</p>
<p>NorthEast        10     10      6      3      3      2      3      3      5      6      6     13</p>
<p>East              8      8      6      3      2      1      1      3      3      5      9      8</p>
<p>SouthEast        13      7      6      2      1      0      0      0      1      6     17     17</p>
<p>South            18     10      9      5      3      1      0      1      5     14     14     12</p>
<p>SouthWest         7      6     19      8      5      2      1      6      7      8     11      4</p>
<p>West              9     14     31     35     32     59     21     32     22     16     10      5</p>
<p>NorthWest        15     35     18     39     50     33     66     50     49     36     17     15</p>
<p><strong> - Monthly Statistics for Wind Speed m/s</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>Maximum        11.8  14.9  17.0  12.9  15.9  11.8  12.4  13.4  14.9  10.8    8.8  13.4</p>
<p>Day:Hour     29:12  10:22  2:15  9:16  10:17  10:16  4:16  29:14  11:15  22:19  3:10  27:13</p>
<p>Minimum         0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0</p>
<p>Day:Hour      1:04  1:10  4:04  4:19  8:05  17:07  1:07  1:07  1:07  3:04  2:01  2:03</p>
<p>Daily Avg       2.5    3.5    5.1    4.8    6.5    5.6    5.7    5.5    4.8    3.9    2.7    3.6</p>
<p>- Maximum Wind Speed of  17.0 m/s on Mar  2</p>
<p>- Minimum Wind Speed of   0.0 m/s on Jan  1</p>
<p>Rain/Albedo:</p>
<p><strong> - Monthly Statistics for Liquid Precipitation mm</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>Total         47     0      3      24     22     0      0      0      2      14     21     72   </p>
<p><strong> - Monthly Statistics for Albedo</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>Average       0.160  0.000  0.130  0.130  0.130  0.140  0.000  0.000  0.180  0.180  0.160  0.210</p>
<p>Solar Radiation</p>
<p><strong>- Monthly Statistics for Solar Radiation  (Direct Normal, Diffuse, Global Horizontal) Wh/m²</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong>Direct Avg    2537   3829   4485   5123   5691   6743   6867   6329   6017   4178   3080   3314  </strong></p>
<p><strong> </strong></p>
<p><strong>Direct Max    5405   7987   8803   8786   10462  10595  10692  10218  8485   7348   6194   6730  </strong></p>
<p><strong>    Day         27     18     20     18     23      2     25      3     10      3      2     25  </strong></p>
<p><strong> </strong></p>
<p><strong>Diffuse Avg   1127   1300   1763   2344   2335   2247   2148   1998   1643   1610   1252   912   </strong></p>
<p><strong> </strong></p>
<p><strong>Global Avg    2136   3160   4402   5672   6419   7148   7129   6401   5460   3761   2530   2127  </strong></p>
<p><strong>   - Maximum Direct Normal Solar of 10692 Wh/m² on Jul 25</strong></p>
<p><strong> </strong></p>
<p><strong> - Average Hourly Statistics for Direct Normal Solar Radiation Wh/m²</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong> 0:01- 1:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 1:01- 2:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 2:01- 3:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 3:01- 4:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 4:01- 5:00       0      0     0      0      0      1      0      0      0      0      0      0 </strong></p>
<p><strong> 5:01- 6:00       0      0      0     25     47     87     51     22      1      0      0      0 </strong></p>
<p><strong> 6:01- 7:00       0      2     38    194    201    283    200    162     85     64      0      0 </strong></p>
<p><strong> 7:01- 8:00      50     98    210    340    345    413    310    304    239    279    168     63 </strong></p>
<p><strong> 8:01- 9:00     220    246    309    407    439    509    444    466    365    383    297    266 </strong></p>
<p><strong> 9:01-10:00     277    338    424    470    526    575    525    554    523    399    372    375 </strong></p>
<p><strong>10:01-11:00     288    449    477    456    561    599    617    594    653    438    428    413 </strong></p>
<p><strong>11:01-12:00     303    467    531    546    576    641    657    643    744    445    426    473 </strong></p>
<p><strong>12:01-13:00     342    498    537    504    572    653    705    666    732    533    360    455 </strong></p>
<p><strong>13:01-14:00     398    494   535    536    579    687    732    675    730    537    414    461 </strong></p>
<p><strong>14:01-15:00     326    487    481    494    553    659    712    678    688    478    314    403 </strong></p>
<p><strong>15:01-16:00     295    413    433    403    499    570    660    621    593    393    229    306 </strong></p>
<p><strong>16:01-17:00      37    273    348    363    395    499    584    488    447    186     73    101 </strong></p>
<p><strong>17:01-18:00       2     65    153    285    286    368    432    352    208     44      0      0 </strong></p>
<p><strong>18:01-19:00       0      0      8    100    107    186    222    103      9      0      0      0 </strong></p>
<p><strong>19:01-20:00       0      0      0      0      2     13     14      2      0      0      0      0 </strong></p>
<p><strong>20:01-21:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>21:01-22:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>22:01-23:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>23:01-24:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> Max Hour*      14     13     13     12     14     14     14     15     12     14     11*    12  </strong></p>
<p><strong> Min Hour        1      1      1      1      1      1      1      1      1      1      1      1  </strong></p>
<p><strong> </strong></p>
<p><strong> - Average Hourly Statistics for Diffuse Horizontal Solar Radiation Wh/m²</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong> 0:01- 1:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 1:01- 2:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 2:01- 3:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 3:01- 4:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 4:01- 5:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 5:01- 6:00       0      0      0      1     26     35     24     12      0      0      0      0 </strong></p>
<p><strong> 6:01- 7:00       0      1     14     45     81     79     73     56     36     5      0      0 </strong></p>
<p><strong> 7:01- 8:00       2     28     70    107    135    129    140    112     98     61     28     11 </strong></p>
<p><strong> 8:01- 9:00      51     82    124    155    190    177    182    159    146    118     84     57 </strong></p>
<p><strong> 9:01-10:00     105    123    169    225    215    192    199    196    181    155    127    100 </strong></p>
<p><strong>10:01-11:00     146    164    203    268    255    235    224    219    192    208    167    131 </strong></p>
<p><strong>11:01-12:00     174    187    227    267    260    232    242    225    189    226    192    141 </strong></p>
<p><strong>12:01-13:00     176    173    224    281    249    242    211    231    190   225    205    153 </strong></p>
<p><strong>13:01-14:00     170    178    227    258    244    221    205    207    178    191    178    134 </strong></p>
<p><strong>14:01-15:00     148    154    194    226    211    201    192    184    156    184    147     98 </strong></p>
<p><strong>15:01-16:00     122    118    159    216    188    190    167    154    134    144    114     67 </strong></p>
<p><strong>16:01-17:00      34     71    100    162    149    148    137    128     95     91     10     20 </strong></p>
<p><strong>17:01-18:00       0     24     49    126     93    109     96     81     46      3      0      0 </strong></p>
<p><strong>18:01-19:00       0      0      2      9     39     54     47     31      3      0      0      0 </strong></p>
<p><strong>19:01-20:00       0      0      0      0      0      5      9      1      0      0      0      0 </strong></p>
<p><strong>20:01-21:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>21:01-22:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>22:01-23:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>23:01-24:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> Max Hour*      13     12     14     13     12     13     12     13     11*    12     13     13  </strong></p>
<p><strong> Min Hour        1      1      1      1      1      1      1      1      1      1      1      1  </strong></p>
<p><strong> </strong></p>
<p><strong> - Average Hourly Statistics for Global Horizontal Solar Radiation Wh/m²</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong> 0:01- 1:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 1:01- 2:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 2:01- 3:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 3:01- 4:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 4:01- 5:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> 5:01- 6:00       0      0      0      2     31     45     29     14      0      0      0      0 </strong></p>
<p><strong> 6:01- 7:00       0      1    17     83    136    165    127     91     47      8      0      0 </strong></p>
<p><strong> 7:01- 8:00       3     39    119    237    295    330    282    234    175    122     47     15 </strong></p>
<p><strong> 8:01- 9:00      92    150    254    383    469    511    462    429    330    269    164    108 </strong></p>
<p><strong> 9:01-10:00     197    268    414    558    625    650    607    600    520    368    277    222 </strong></p>
<p><strong>10:01-11:00     272    409    532    641    749    773    769    717    684    486    382    306 </strong></p>
<p><strong>11:01-12:00     326    473    626    746    800    845    863    805    790    531    425    367 </strong></p>
<p><strong>12:01-13:00     353    490   638    726    787    872    886    840    786    589    401    373 </strong></p>
<p><strong>13:01-14:00     365    476    619    708    763    855    879    797    735    528    381    336 </strong></p>
<p><strong>14:01-15:00     280    409    505    595    656    751    786    716    613    433    269    239 </strong></p>
<p><strong>15:01-16:00     206    281    381    463    523    594    634    560    445    292    170    135 </strong></p>
<p><strong>16:01-17:00      40    135    221    321    349    421    456    366    252    131     15     27 </strong></p>
<p><strong>17:01-18:00       0     30     73    196    184    244    254    187     80      4      0      0 </strong></p>
<p><strong>18:01-19:00       0      0      2     14     53     87     86     44      3      0      0      0 </strong></p>
<p><strong>19:01-20:00       0      0      0      0      0      5     11      1      0      0      0      0 </strong></p>
<p><strong>20:01-21:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>21:01-22:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>22:01-23:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong>23:01-24:00       0      0      0      0      0      0      0      0      0      0      0      0 </strong></p>
<p><strong> Max Hour       14     13     13     12     12     13     13     13     12     13     12     13  </strong></p>
<p><strong> Min Hour        1      1      1      1      1      1      1      1      1      1      1      1  </strong></p>
<p><strong> </strong></p>
<p><strong> - Average Hourly Statistics for Total Sky Cover %</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong> 0:01- 1:00      59     43     54     47     43     28     37     41     42     31     49     42 </strong></p>
<p><strong> 1:01- 2:00      60     46     60     53     41     26     41     40     51     33     45     40 </strong></p>
<p><strong> 2:01- 3:00      62     52     59     48     43     27     45     41     55     30     46     43 </strong></p>
<p><strong> 3:01- 4:00      60     55     61     52     42     31     50     38     59     30     46     44 </strong></p>
<p><strong> 4:01- 5:00      63     57     65     56     50     40     52     45     65     33     49     43 </strong></p>
<p><strong> 5:01- 6:00      62     61     60     53     54     37     55     52     64     39     54     38 </strong></p>
<p><strong> 6:01- 7:00      60     63     59     59     55     36     58     54     63     41     55     38 </strong></p>
<p><strong> 7:01- 8:00      61     67     63     51     51     34     52     54     62     42     52     43 </strong></p>
<p><strong> 8:01- 9:00      65     68     64     48     48     32     45     42     59     44     49     50 </strong></p>
<p><strong> 9:01-10:00      64     71     59     43     46     29     38     38     43     40     44     50 </strong></p>
<p><strong>10:01-11:00      63     66     54     42     45     30     32     35     33     37     46     52 </strong></p>
<p><strong>11:01-12:00      58     64     55     42     48     26     26     33     25     36     42     49 </strong></p>
<p><strong>12:01-13:00      52     59     53     43     46     27     19     30     25     35     39     50 </strong></p>
<p><strong>13:01-14:00      50     61     55     40     46     24     18     27     22     34     41     48 </strong></p>
<p><strong>14:01-15:00      49     62     62     39     44     24     17     27     20     31     43     44 </strong></p>
<p><strong>15:01-16:00      47     64     59     41     47     25     16     26     20     32     46     43 </strong></p>
<p><strong>16:01-17:00      47     62     56     43     48     27     19     31     21     27     46     44 </strong></p>
<p><strong>17:01-18:00      49     61     57     40     45     27     24     33     22     29     46     45 </strong></p>
<p><strong>18:01-19:00      47     59     51     40     43     29     27     36     18     26     46     42 </strong></p>
<p><strong>19:01-20:00      51     54     45     39     42     31     28     37     18     25     47     41 </strong></p>
<p><strong>20:01-21:00      53     49     47     41     39     30     27     38     19     27     44     42 </strong></p>
<p><strong>21:01-22:00      54     44     45     43     39     26     29     40     27     26     46     45 </strong></p>
<p><strong>22:01-23:00      58     43     46     40     38     30     32     38     32     27     44     44 </strong></p>
<p><strong>23:01-24:00      55     41     50     40     38     26     36     41     39     26     46     49 </strong></p>
<p><strong> Max Hour        9     10      5      7      7      5      7      7      5      9      7     11  </strong></p>
<p><strong> Min Hour       16     24     22     15     23     14     16     16     19     20     13      6  </strong></p>
<p><strong> </strong></p>
<p><strong> - Average Hourly Statistics for Opaque Sky Cover %</strong></p>
<p><strong>              Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec   </strong></p>
<p><strong> 0:01- 1:00      57     36     41     41     38     28     36     35     38     26     44     36 </strong></p>
<p><strong> 1:01- 2:00      57     38     44     45     34     26     40     36     46     30     43     35 </strong></p>
<p><strong> 2:01- 3:00      58     39     43     43     37     27     44     36     51     27     43     37 </strong></p>
<p><strong> 3:01- 4:00      57     41     49     50     39     31     48     34     57     28     45     37 </strong></p>
<p><strong> 4:01- 5:00      60     43     45     54     45     39     50     36     62     30     47     35 </strong></p>
<p><strong> 5:01- 6:00      60     46     46     52     45     36     54     41     57     37     51     33 </strong></p>
<p><strong> 6:01- 7:00      58     48     49     58     48     35     56     45     52     39     52     32 </strong></p>
<p><strong> 7:01- 8:00      59     49     46     50     44     31     50     46     52     40     49     38 </strong></p>
<p><strong> 8:01- 9:00      62     51     50     46     40     29     43     36    47     43     48     43 </strong></p>
<p><strong> 9:01-10:00      61     53     43     41     37     26     37     32     34     38     43     44 </strong></p>
<p><strong>10:01-11:00      59     50     41     40     35     27     30     31     25     36     45     44 </strong></p>
<p><strong>11:01-12:00      55     46     35     40     35     22     25     26     16     34     38     41 </strong></p>
<p><strong>12:01-13:00      49     42     33     40     33     21     18     23     15     30     37     43 </strong></p>
<p><strong>13:01-14:00      46     41     34     38     34     18     15     20     13     30     36     40 </strong></p>
<p><strong>14:01-15:00      45     40     37     37     32     20     15     18    13     27     40     42 </strong></p>
<p><strong>15:01-16:00      44     39     37     39     33     22     13     19     14     29     42     39 </strong></p>
<p><strong>16:01-17:00      41     40     36     41     36     24     16     24     16     25     44     39 </strong></p>
<p><strong>17:01-18:00      46     39     38     38     34     24     21     22     16     27     42     40 </strong></p>
<p><strong>18:01-19:00      44     40     30     38     36     24     25     26     14     24     42     36 </strong></p>
<p><strong>19:01-20:00      45     37     27     36     36     27     26     29     14     23     42     36 </strong></p>
<p><strong>20:01-21:00      49     35     31     37     35     27     25     33     16     25     39     35 </strong></p>
<p><strong>21:01-22:00      49     32     32     40     35     25     27     36     22     23     41     38 </strong></p>
<p><strong>22:01-23:00      53     33     31     38     33     30     31     35     26     24     41     39 </strong></p>
<p><strong>23:01-24:00      52     33     35     38     31     26     35     36     33     23     43     43 </strong></p>
<p><strong> Max Hour        9     10      9      7      7      5      7      8      5      9      7     10  </strong></p>
<p><strong> Min Hour       17     22     20     20     24     14     16     15     14     20     14      7  </strong></p>
<p>The program calculated “undisturbed” ground temperatures:</p>
<p><strong>- Monthly Calculated "undisturbed" Ground Temperatures** °C</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>0.5 m        9.8    9.5  10.1  11.5  13.4  15.1  16.3  16.7  16.0  14.6  12.8  11.0</p>
<p>2.0 m       11.0  10.4  10.6  11.4  12.6  14.0  15.1  15.7  15.6  14.8  13.5  12.1</p>
<p>4.0 m       12.0  11.4  11.3  11.6  12.4  13.3  14.2  14.8  14.9  14.5  13.8  12.8</p>
<ul>
<li>**These ground temperatures should NOT BE USED in the GroundTemperatures object to compute building floor losses.</li>
</ul>
<p>-   The temperatures for 0.5 m depth can be used for GroundTemperatures:Surface.</p>
<p>-   The temperatures for 4.0 m depth can be used for GroundTemperatures:Deep.</p>
<p>-   Calculations use a standard soil diffusivity of 2.3225760E-03 {m**2/day}</p>
<p>As noted in the above statistics calculation, the “undisturbed” ground temperatures calculated by the weather converter should not be used in building losses but are appropriate to be used in the GroundTemperatures:Surface and GroundTemperatures:Deep objects. The reasoning (for building losses) is that these values are too extreme for the soil under a conditioned building. For best results, use the Slab or Basement program described in this document to calculate custom monthly average ground temperatures (see the Ground Heat Transfer section). This is especially important for residential applications and very small buildings. If one of these ground temperature preprocessors is not used, for typical commercial buildings in the USA, a reasonable default value is 2C less than the average indoor space temperature.</p>
<p>Heating/cooling degree days from the weather file are shown.  Long term heating/cooling degree days are shown earlier if available from ASHRAE HOF for the location/WMO.</p>
<p><strong>- Monthly Heating/Cooling Degree Days/Hours</strong></p>
<p>Jan    Feb    Mar    Apr    May    Jun    Jul    Aug    Sep    Oct    Nov    Dec</p>
<p>HDD 10C          52      3      7      1      0      0      0      0      0      0      1     36</p>
<p>HDD 18C         290    188    223    173    130    100     73     59     54     92    169    273</p>
<p>CDD 10C          10     39     32     68    118    142    188    189    200    157     72     10</p>
<p>CDD 18C           0      0      0      0      0      3     14      0     14      1      0      0</p>
<p>CDH 20C           0      9      0     45     93    136    330    223    410    129      0      0</p>
<p>CDH 23C           0      0      0      5     13     41    167     50    169     13      0      0</p>
<p>CDH 27C          0      0      0      0      0      0     61      5     59      0      0      0</p>
<p>- 1227 annual cooling degree-days (10°C baseline)</p>
<p>-  100 annual heating degree-days (10°C baseline)</p>
<p>-   32 annual cooling degree-days (18°C baseline)</p>
<p>- 1825 annual heating degree-days (18°C baseline)</p>
<p>In the preceding display for degree-days, users more familiar with degree days to a Fahrenheit temperature base, may wish to multiply the degree day or degree hour values by 9/5.</p>
<p>And then the Köppen, ASHRAE and typical/extreme period calculations:</p>
<ul>
<li>Climate type "Cfb" (Köppen classification)**</li>
</ul>
<p>- Marine west coastal (warm summer, mild winter, rain all year, lat. 35-60°N)</p>
<p><em> - **Note that the Köppen classification shown here is derived algorithmically from the source weather data.</em></p>
<p><em> -   It may not be indicative of the long term climate for this location.</em></p>
<p>- Climate type "3C" (ASHRAE Standards 90.1-2004 and 90.2-2004 Climate Zone)**</p>
<p>- Warm - Marine, Probable Köppen classification=Cs, Dry Summer Subtropical (Mediterranean)</p>
<p><em> - **Note that the ASHRAE classification shown here is derived algorithmically from the source weather data.</em></p>
<p><em> -   It may not be indicative of the long term climate for this location.</em></p>
<p>- Typical/Extreme Period Determination</p>
<p>- Summer is Jul:Sep</p>
<p>Extreme Summer Week (nearest maximum temperature for summer)</p>
<p>Extreme Hot Week Period selected: Sep 23:Sep 29, Maximum Temp=  35.10°C, Deviation=|16.393|°C</p>
<p>Typical Summer Week (nearest average temperature for summer)</p>
<p>Typical Week Period selected: Aug 19:Aug 25, Average Temp=  16.27°C, Deviation=| 0.032|°C</p>
<p>- Winter is Jan:Mar</p>
<p>Extreme Winter Week (nearest minimum temperature for winter)</p>
<p>Extreme Cold Week Period selected: Jan 22:Jan 28, Minimum Temp=  -0.40°C, Deviation=| 8.532|°C</p>
<p>Typical Winter Week (nearest average temperature for winter)</p>
<p>Typical Week Period selected: Mar  5:Mar 11, Average Temp=  10.19°C, Deviation=| 0.417|°C</p>
<p>- Autumn is Oct:Dec</p>
<p>Typical Autumn Week (nearest average temperature for autumn)</p>
<p>Typical Week Period selected: Nov 12:Nov 18, Average Temp=  12.19°C, Deviation=| 0.990|°C</p>
<p>- Spring is Apr:Jun</p>
<p>Typical Spring Week (nearest average temperature for spring)</p>
<p>Typical Week Period selected: May 13:May 19, Average Temp=  13.59°C, Deviation=| 0.018|°C</p>
<p>As this data is all tab-delimited, putting in a spreadsheet and displaying is not difficult:</p>
<p><img alt="WeatherSpreadsheet" src="../../AuxiliaryPrograms/media/image008.jpg" /></p>
<p>Figure 12. Monthly Dry Bulb Data in SpreadSheet (for graphing)</p>
<p>And these can be easily used to produce graphs:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image009.png" />
 Figure 13. Graph of Spreadsheet Data</p>
<h3 id="design-day-calculations-output">Design Day Calculations Output</h3>
<p>Using the WMO field (or determining it from the WBAN field), the Weather Converter performs table look up in the Design Condition files to see if there are recorded design conditions for the subject location. If this location is found, then design day objects are produced on the resultant design day object (ddy extension) file – ready for inclusion into an EnergyPlus input data file. If no design conditions are located, then the design day object file will still include a location object for inclusion with EnergyPlus. However, statistics using the weather file are displayed to the statistics file – these “can” be used to create your own design day definitions but you should read the warning that is issued and take care if your weather file is only a “single instance” weather data representation.</p>
<p>The location objects as well as the design condition objects are constrained by the data source. Some data sources do not have elevation information – thus, a location object from such a source will have an elevation of 0.0. Likewise, the time zone of some locations may not be available from the source data nor other data resources that the weather converter uses. A time zone will be estimated from the standard meridian of the location (determined by the longitude) but it may not be accurate. A user needs to be aware of these limitations when taking the design day files from the weather converter.</p>
<p>Note that you can always include a “def” file with this data to assure accuracy regardless of input format limitations.</p>
<p>An excerpt of a design day output is shown in the following (actual design day objects have been deleted for brevity). Note that with the 2009 ASHRAE HOF climate conditions, a possible DaylightSavingPeriod object may be included.</p>
<p>! The following Location and Design Day data are produced as possible from the indicated data source.</p>
<p>! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)</p>
<p>! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)</p>
<p>! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.</p>
<p>Site:Location,</p>
<p>Chicago Ohare Intl Ap_IL_USA Design_Conditions,     !- Location Name</p>
<p>41.98,     !- Latitude {N+ S-}</p>
<p>-87.92,     !- Longitude {W- E+}</p>
<p>-6.00,     !- Time Zone Relative to GMT {GMT+/-}</p>
<p>201.00;     !- Elevation {m}</p>
<p>!  WMO=725300 Time Zone=NAC: (GMT-06:00) Central Time (US &amp; Canada)</p>
<p>!  Data Source=ASHRAE 2009 Annual Design Conditions</p>
<p>RunPeriodControl:DaylightSavingTime,</p>
<p>2nd Sunday in March,    !- StartDate</p>
<p>2nd Sunday in November;    !- EndDate</p>
<p>! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"</p>
<p>! Chicago Ohare Intl Ap_IL_USA Extreme Annual Wind Speeds, 1%=11.1m/s, 2.5%=9.4m/s, 5%=8.6m/s</p>
<p>! Chicago Ohare Intl Ap_IL_USA Extreme Annual Temperatures, Max Drybulb=-23.7°C Min Drybulb=35.9°C</p>
<p>! Chicago Ohare Intl Ap_IL_USA Annual Heating Design Conditions Wind Speed=4.9m/s Wind Dir=270</p>
<p>! Chicago Ohare Intl Ap Annual Cooling Design Conditions Wind Speed=5.2m/s Wind Dir=230</p>
<p><strong> </strong></p>
<p>! Coldest Month=January</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Heating 99.6%, MaxDB=-20°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=&gt;MWB) 1%, MaxDB=31.6°C MWB=23°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Humidification 99.6% Design Conditions DP=&gt;MCDB, DP=-25.7°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Humidification 99% Design Conditions DP=&gt;MCDB, DP=-22.1°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Heating Wind 99.6% Design Conditions WS=&gt;MCDB, WS=12.4m/s</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Heating Wind 99% Design Conditions WS=&gt;MCDB, WS=11.4m/s</p>
<p>! Hottest Month=July</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=&gt;MWB) .4%, MaxDB=33.3°C MWB=23.7°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Heating Design Conditions Wind Speed=4.9m/s Wind Dir=270</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=&gt;MWB) 2%, MaxDB=30.1°C MWB=22.1°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (WB=&gt;MDB) .4%, MDB=31.2°C WB=25.5°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (WB=&gt;MDB) 1%, MDB=29.6°C WB=24.5°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (WB=&gt;MDB) 2%, MDB=28.1°C WB=23.5°C</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (DP=&gt;MDB) .4%, MDB=28.9°C DP=23.8°C HR=0.0192</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (DP=&gt;MDB) 1%, MDB=27.7°C DP=22.9°C HR=0.0180</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (DP=&gt;MDB) 2%, MDB=26.5°C DP=21.9°C HR=0.0170</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (Enthalpy=&gt;MDB) .4%, MDB=31.4°C Enthalpy=79.2kJ/kg</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (Enthalpy=&gt;MDB) 1%, MDB=29.6°C Enthalpy=75.1kJ/kg</p>
<p>! Chicago Ohare Intl Ap IL USA Annual Cooling (Enthalpy=&gt;MDB) 2%, MDB=28.2°C Enthalpy=70.9kJ/kg</p>
<p>Design day “definitions” originate in the ASHRAE Handbook of Fundamentals. Prior to 1997, these conditions were described for winter and summer (heating and cooling). They were based on seasonal percentages.</p>
<p>EnergyPlus uses the design day object values and creates an entire day of weather data – this is described more fully in the Input Output Reference under the <strong>DesignDay</strong> object. The weather converter program assigns “SummerDesignDay” and “WinterDesignDay” day types by default – these day types influence “scheduling” of various elements. How to use these effectively is described during the <strong>DesignDay</strong> and <strong>Schedule</strong> objects discussions in the Input Output Reference.</p>
<p>Beginning in 1997, and continuing (the latest version was published in 2009), the design condition data is based on annual percentages. In addition, only locations with long-term hourly observations data (on which to form the basis) are included.</p>
<h4 id="from-ashrae-handbook-of-fundamentals-2009">[From ASHRAE Handbook of Fundamentals, 2009]:</h4>
<p>n Design data based on dry-bulb temperature represent peak occurrences of the sensible component of ambient outdoor conditions. Design values based on wet-bulb temperature are related to the enthalpy of the outdoor air. Conditions based on dew point relate to the peaks of the humidity ratio. The designer, engineer, or other user must decide which set(s) of conditions and probability of occurrence apply to the design situation under consideration.</p>
<p>n The 99.6% and 99% Heating conditions are often used in the sizing of heating equipment.</p>
<p>n The 0.4, 1.0, and 2.0% dry-bulb temperatures and mean coincident wet-bulb temperatures (i.e., DB=&gt;MWB) often represent conditions on hot, mostly sunny days. These are often used in sizing cooling equipment such as chillers or air-conditioning units.</p>
<p>n Design conditions based on wet-bulb temperatures (i.e., WB=&gt;MDB) represent extremes of the total sensible plus latent heat of outdoor air. This information is useful for cooling towers, evaporative coolers, and fresh air ventilation system design.</p>
<p>n Design conditions based on dew-point temperatures (i.e., DP=&gt;MDB)  are directly related to extremes of humidity ratio, which represent peak moisture loads from the weather. Extreme dew-point conditions may occur on days with moderate dry-bulb temperatures, resulting in high relative humidity. These values are especially useful for humidity control applications, such as desiccant cooling and dehumidification, cooling-based dehumidification, and fresh-air ventilation systems. The values are also used as a check point when analyzing the behavior of cooling systems at part-load conditions, particularly when such systems are used for humidity control as a secondary function. Humidity ratio values are calculated from the corresponding dew-point temperature and the standard pressure at the location’s elevation.</p>
<p>n The enthalpy design conditions (i.e. Enthalpy =&gt; MDB) gives the annual enthalpy for the cooling season; this is used for calculating cooling loads caused by infiltration and/or ventilation into buildings. Enthalpy represents the total heat content of air (the sum of its sensible and latent energies). Cooling loads can be easily calculated knowing the conditions of both the outdoor ambient and the building’s interior air.</p>
<h2 id="koppen-climate-classification">Köppen Climate Classification</h2>
<p>Various attempts have been made to classify the climates of the earth into climatic regions. One notable, yet ancient and misguided example is that of Aristotle's Temperate, Torrid, and Frigid Zones. However, the 20th century classification developed by German climatologist and amateur botanist Wladimir Köppen (1846-1940) continues to be the authoritative map of the world climates in use today.</p>
<p>Introduced in 1928 as a wall map co-authored with student Rudolph Geiger, the Köppen system of classification (map) was updated and modified by Köppen until his death. Since that time, it has been modified by several geographers.</p>
<p>The modified Köppen Climate Classification System is the most widely used system for classifying the world's climates. Its categories are based on the annual and monthly averages of temperature and precipitation. The Köppen system recognizes six major climatic types; each type is designated by a capital letter.</p>
<p>In addition to the major climate types, each category is further sub-divided into sub-categories based on temperature and precipitation. There are only 24 sub-categories possible – making the general schemes quite easy to comprehend.</p>
<p>For example, the U.S. states located along the Gulf of Mexico are designated as "Cfa." The "C" represents the "mild mid-latitude" category, the second letter "f" stands for the German word <em>feucht</em> or "moist," and the third letter "a" indicates that the average temperature of the warmest month is above 22°C. Thus, "Cfa" gives us a good indication of the climate of this region, a mild mid-latitude climate with no dry season and a hot summer.</p>
<p>The Köppen classification code (and some statistics) was adapted (with permission of Peter Schild) from the COMIS weather program code.</p>
<p>Table 13. Köppen Climate Classification -- Major Groups</p>
<table class="table table-striped">
<tr>
<td>Köppen Climate Type</td>
<td>Description</td>
</tr>
<tr>
<td>A</td>
<td>Tropical Moist Climates: all months have average temperatures above 18 degrees Celsius</td>
</tr>
<tr>
<td>B</td>
<td>Dry Climates: with deficient precipitation during most of the year</td>
</tr>
<tr>
<td>C</td>
<td>Moist Mid-latitude Climates with Mild Winters</td>
</tr>
<tr>
<td>D</td>
<td>Moist Mid-Latitude Climates with Cold Winters</td>
</tr>
<tr>
<td>E</td>
<td>Polar Climates: with extremely cold winters and summers</td>
</tr>
<tr>
<td>H</td>
<td>Highland areas: Due to mountainous areas, this classification can encompass any of the previous five.</td>
</tr>
</table>

<p>More details on each of the major categories and sub-categories follow:</p>
<h3 id="tropical-moist-climates-a">Tropical Moist Climates (A)</h3>
<p>Tropical moist climates extend northward and southward from the equator to about 15 to 25 degrees of latitude. In these climates all months have average temperatures greater than 18 degrees Celsius. Annual precipitation is greater than 1500 mm. Three minor Köppen climate types exist in the A group and their designation is based on seasonal distribution of rainfall. <strong>Af</strong> or tropical wet is a tropical the climate where precipitation occurs all year long. Monthly temperature variations in this climate are less than 3 degrees Celsius. Because of intense surface heating and high humidity cumulus and cumulonimbus clouds form early in the afternoons almost every day. Daily highs are about 32 degrees Celsius while night time temperatures average 22 degrees Celsius. <strong>Am</strong> is a tropical monsoon climate. Annual rainfall is equal to or greater than <strong>Af</strong>, but falls in the 7 to 9 hottest months. During the dry season very little rainfall occurs. The tropical wet and dry or savanna (<strong>Aw</strong>) has an extended dry season during winter. Precipitation during the wet season is usually less than 1000 millimeters and only during the summer season.</p>
<h3 id="dry-climates-b">Dry Climates (B)</h3>
<p>The most obvious climatic feature of these climates is potential evaporation and transpiration exceeds precipitation. These climates extend from 20 - 35 degrees North and South of the equator and in large continental regions of the mid-latitudes often surrounded by mountains. Minor types of this climate include: <strong>Bw</strong> - dry arid (desert) is a true desert climate. It covers 12 % of the earth's land surface and is dominated by xerophytic vegetation. <strong>Bs</strong> - dry semiarid (steppe) is a grassland climate that covers 14% of the earth's land surface. It receives more precipitation than the <strong>Bw</strong> either from the inter-tropical convergence zone or from mid-latitude cyclones.</p>
<h3 id="moist-subtropical-mid-latitude-climates-c">Moist Subtropical Mid-Latitude Climates (C)</h3>
<p>This climate generally has warm and humid summers with mild winters. Its extent is from 30 to 50 degrees of latitude mainly on the eastern and western borders of most continents. During the winter the main weather feature is the mid-latitude cyclone. Convective thunderstorms dominate summer months. Three minor types exist: <strong>Cfa</strong> - humid subtropical; <strong>Cs</strong> - mediterranean; and <strong>Cfb</strong> - marine. The humid subtropical climate (<strong>Cfa</strong>) has hot muggy summers and mainly thunderstorms. Winters are mild and precipitation during this season comes from mid-latitude cyclones. A good example of a <strong>Cfa</strong> climate is the southeastern USA. <strong>Cfb</strong>, marine, climates are found on the western coasts of continents. They have a humid climate with short dry summer. Heavy precipitation occurs during the mild winters because of continuous presence of mid-latitude cyclones. Mediterranean climates (<strong>Cs</strong>) receive rain primarily during winter season from the mid-latitude cyclone. Extreme summer aridity is caused by the sinking air of the subtropical highs and may exist for up to 5 months. Locations in North America are from Portland, Oregon to all of California.</p>
<h3 id="moist-continental-mid-latitude-climates-d">Moist Continental Mid-latitude Climates (D)</h3>
<p>Moist continental mid-latitude climates have warm to cool summers and cold winters. The location of these climates is pole ward of the C climates. The warmest month is greater than 10º C, while the coldest month is less than -30º C. Winters are severe with snowstorms, strong winds, bitter cold from Continental Polar or Arctic air masses. Like the C climates there are three minor types: <strong>Dw</strong> - dry winters; <strong>Ds</strong> - dry summers; and <strong>Df</strong> - wet all seasons.</p>
<h3 id="polar-climates-e">Polar Climates (E)</h3>
<p>Polar climates have year-round cold temperatures with warmest month less than 10º C. Polar climates are found on the northern coastal areas of North America and Europe, Asia and on the landmasses of Greenland and Antarctica. Two minor climate types exist. <strong>ET</strong> or polar tundra is a climate where the soil is permanently frozen to depths of hundreds of meters, a condition known as permafrost. Vegetation is dominated by mosses, lichens, dwarf trees and scattered woody shrubs. <strong>EF</strong> or polar ice caps has a surface that is permanently covered with snow and ice.</p>
<h3 id="highlands-areas-h">Highlands Areas (H)</h3>
<p>Highland areas can encompass any of the previously mentioned major categories –- the determining factor is one of altitude (temperature decreases roughly 2º C for every increase of 305 m). This is a complex climate zone. Highland regions roughly correspond to the major categories change in temperature with latitude – with one important exception. Seasons only exist in highlands if they also exist in the nearby lowland regions. For example, although <strong>A</strong> climates have cooler temperatures at higher elevations, the seasonal changes of <strong>C</strong>, <strong>D</strong> and <strong>E</strong> climates are not present.</p>
<p>The following shows an overview of the world and its Köppen classifications.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image010.jpg" /></p>
<p>Figure 14. World viewed as Köppen Climate Zones</p>
<p>And a more basic view with monthly dry bulb temperature and dew point temperatures for these zones (Northern Hemisphere).</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image011.png" /></p>
<p>Figure 15. Monthly Dry Bulb Temperatures in Köppen Climates (Northern Hemisphere)</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image012.png" /></p>
<p>Figure 16. Monthly Dew Point in Köppen Climates (Northern Hemisphere)</p>
<h2 id="ashrae-climate-classification">ASHRAE Climate Classification</h2>
<p>For the ASHRAE 90.1 and 90.2 standards (2004), a climate zone classification scheme was introduced, similar to the Köppen classification. The methodology is described in two ASHRAE Transactions papers – Briggs – 2002.</p>
<h2 id="energyplus-weather-file-epw-data-dictionary">EnergyPlus Weather File (EPW) Data Dictionary</h2>
<p>The “data dictionary” for EnergyPlus Weather Data is shown below. Note that semi-colons do NOT terminate lines in the EnergyPlus Weather Data. It helps if you have familiarity with the IDD conventions please view them in the Input Output Reference document. Briefly, we have similar “\” conventions that are important for reading the following tables:</p>
<p>\minimum, \minimum&gt; - values for this field must be either &gt;= or &gt; than the following number</p>
<p>\maximum, \maximum&lt; - values for this field must be either &lt;= or &lt; than the following number</p>
<p>\missing – if values in this field are &gt;= the following number, it is considered “missing” and missing data rules will apply</p>
<p>\default – blank fields will receive the following as “default” values</p>
<p>\units – expected units for the field. Standard EnergyPlus units are shown in the Input Output Reference Document.</p>
<p>Note that in the header records where “date” is used, the interpretation is shown in the following table.</p>
<p>Table 14. Weather File Date Field Interpretation</p>
<table class="table table-striped">
<tr>
<td>Field Contents</td>
<td>Interpretation</td>
<td>Header Applicability</td>
</tr>
<tr>
<td>&lt;number&gt;</td>
<td>Julian Day of Year</td>
<td>All date fields</td>
</tr>
<tr>
<td>&lt;number&gt; / &lt;number&gt;</td>
<td>Month / Day</td>
<td>All date fields</td>
</tr>
<tr>
<td>&lt;number&gt; / &lt;number&gt; / &lt;number&gt;</td>
<td>Month / Day / Year</td>
<td>DataPeriod only – special multiple year file – ref: RunPeriod:CustomRange object in IDF / Input Output Reference document</td>
</tr>
<tr>
<td>&lt;number&gt; Month</td>
<td>Day and Month</td>
<td>All date fields</td>
</tr>
<tr>
<td>Month &lt;number&gt;</td>
<td>Day and Month</td>
<td>All date fields</td>
</tr>
<tr>
<td>&lt;number&gt; Weekday in Month</td>
<td>Numbered weekday of month</td>
<td>Holiday, DaylightSavingPeriod</td>
</tr>
<tr>
<td>Last Weekday In Month</td>
<td>Last weekday of month</td>
<td>Holiday, DaylightSavingPeriod</td>
</tr>
</table>

<p>In the table, Month can be one of (January, February, March, April, May, June, July, August, September, October, November, December). Abbreviations of the first three characters are also valid.</p>
<p>In the table, Weekday can be one of (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday). Abbreviations of the first three characters are also valid.</p>
<p>!ESP(r)/EnergyPlus Weather Format</p>
<p>!April 2002</p>
<p>\memo  Dates in the EPW file can be several formats:</p>
<p>\memo  &lt;number&gt;/&lt;number&gt;  (month/day)</p>
<p>\memo  &lt;number&gt; Month</p>
<p>\memo  Month &lt;number&gt;</p>
<p>\memo &lt;number&gt;  (taken to be Julian day of year)</p>
<p>\memo Months are January, February, March, April, May,</p>
<p>\memo            June, July, August, September, October, November, December</p>
<p>\memo Months can be the first 3 letters of the month</p>
<p>LOCATION,</p>
<p>A1, \field city</p>
<p>\type alpha</p>
<p>A2, \field State Province Region</p>
<p>\type alpha</p>
<p>A3, \field Country</p>
<p>\type alpha</p>
<p>A4, \field Source</p>
<p>\type alpha</p>
<p>N1, \field WMO</p>
<p>\note usually a 6 digit field. Used as alpha in EnergyPlus</p>
<p>\type alpha</p>
<p>N2 , \field Latitude</p>
<p>\units deg</p>
<p>\minimum -90.0</p>
<p>\maximum +90.0</p>
<p>\default 0.0</p>
<p>\note + is North, - is South, degree minutes represented in decimal (i.e. 30 minutes is .5)</p>
<p>\type real</p>
<p>N3 , \field Longitude</p>
<p>\units deg</p>
<p>\minimum -180.0</p>
<p>\maximum +180.0</p>
<p>\default 0.0</p>
<p>\note - is West, + is East, degree minutes represented in decimal (i.e. 30 minutes is .5)</p>
<p>\type real</p>
<p>N4 , \field TimeZone</p>
<p>\units hr - not on standard units list???</p>
<p>\minimum -12.0</p>
<p>\maximum +12.0</p>
<p>\default 0.0</p>
<p>\note  Time relative to GMT.</p>
<p>\type real</p>
<p>N5 ; \field Elevation</p>
<p>\units m</p>
<p>\minimum -1000.0</p>
<p>\maximum&lt; +9999.9</p>
<p>\default 0.0</p>
<p>\type real</p>
<p>The Location header record duplicates the information required for the Location Object. When only a Run Period object is used (i.e. a weather file), then the Location Object Is not needed. When a Run Period and Design Day objects are entered, then the Location on the weather file (as described previously) is used and overrides any Location Object entry.</p>
<p>DESIGN CONDITIONS,</p>
<p>N1, \field Number of Design Conditions</p>
<p>A1, \field Design Condition Source</p>
<p>\note current sources are ASHRAE HOF 2009 US Design Conditions, Canadian Design Conditions</p>
<p>\note and World Design Conditions</p>
<p>A2, \field Design Condition Type (HEATING)</p>
<p>\note fields here will be dependent on the source, they are shown in a header/data format</p>
<p>\note in both the .rpt and .csv files that are produced by the WeatherConverter program</p>
<p>...</p>
<p>An, \field Design Condition Type (COOLING)</p>
<p>\note same as note on Heating Design Conditions</p>
<p>The Design Conditions header record encapsulates matching (using WMO# -- World Meteorological Organization Station Number) design conditions for a weather file location. Currently only those design conditions contained in the ASHRAE Handbook of Fundamentals 2009 are contained in the weather files. These conditions can be used as desired. In addition, Design Day definition files have been created of all World, Canada, and United States Design Conditions. These files are available in the DataSet folder of the EnergyPlus installation.</p>
<p>TYPICAL/EXTREME PERIODS,</p>
<p>N1, \field Number of Typical/Extreme Periods</p>
<p>A1, \field Typical/Extreme Period 1 Name</p>
<p>A2, \field Typical/Extreme Period 1 Type</p>
<p>A3, \field Period 1 Start Day</p>
<p>A4, \field Period 1 End Day</p>
<p>\note repeat (A1-A3) until number of typical periods</p>
<p>-- etc to # of periods entered</p>
<p>Using a heuristic method, the weather converter can determine typical and extreme weather periods for full year weather files. These will then be shown on the Typical/Extreme Periods header record. These are also reported in the statistical report output from the Weather Converter.</p>
<p>GROUND TEMPERATURES,</p>
<p>N1, Number of Ground Temperature Depths</p>
<p>N2, \field Ground Temperature Depth 1</p>
<p>\units m</p>
<p>N3, \field Depth 1 Soil Conductivity</p>
<p>\units W/m-K,</p>
<p>N4, \field Depth 1 Soil Density</p>
<p>\units kg/m3</p>
<p>N5, \field Depth 1 Soil Specific Heat</p>
<p>\units J/kg-K,</p>
<p>N6, \field Depth 1 January Average Ground Temperature</p>
<p>\units C</p>
<p>N7, \field Depth 1 February Average Ground Temperature</p>
<p>\units C</p>
<p>N8, \field Depth 1 March Average Ground Temperature</p>
<p>\units C</p>
<p>N9, \field Depth 1 April Average Ground Temperature</p>
<p>\units C</p>
<p>N10, \field Depth 1 May Average Ground Temperature</p>
<p>\units C</p>
<p>N11, \field Depth 1 June Average Ground Temperature</p>
<p>\units C</p>
<p>N12, \field Depth 1 July Average Ground Temperature</p>
<p>\units C</p>
<p>N13, \field Depth 1 August Average Ground Temperature</p>
<p>\units C</p>
<p>N14, \field Depth 1 September Average Ground Temperature</p>
<p>\units C</p>
<p>N15, \field Depth 1 October Average Ground Temperature</p>
<p>\units C</p>
<p>N16, \field Depth 1 November Average Ground Temperature</p>
<p>\units C</p>
<p>N17, \field Depth 1 December Average Ground Temperature</p>
<p>\units C</p>
<p>\note repeat above (N2-N17) to number of ground temp depths indicated</p>
<p>-- etc to # of depths entered</p>
<p>The weather converter program can use a full year weather data file to calculate “undisturbed” ground temperatures based on temperatures. Since an important part of soil heat transfer includes soil properties such as conductivity, density and specific heat AND these cannot be calculated from simple weather observations, this header record is provided primarilyfor user information. However, with the FC construction option, these are automatically selected (.5 depth) for use if the user does not include values in the Site:GroundTemperature:FcfactorMethod object.</p>
<p>As noted in the statistics report, the “undisturbed” ground temperatures calculated by the weather converter should not be used in building losses but are appropriate to be used in the GroundTemperatures:Surface and GroundTemperatures:Deep objects. The reasoning (for building losses) is that these values are too extreme for the soil under a conditioned building. For best results, use the Slab or Basement program described in this document to calculate custom monthly average ground temperatures (see the Ground Heat Transfer section). This is especially important for residential applications and very small buildings. If one of these ground temperature preprocessors is not used, for typical commercial buildings in the USA, a reasonable default value is 2C less than the average indoor space temperature.</p>
<p>HOLIDAYS/DAYLIGHT SAVING,</p>
<p>A1, \field LeapYear Observed</p>
<p>\type choice</p>
<p>\key Yes</p>
<p>\key No</p>
<p>\note Yes if Leap Year will be observed for this file</p>
<p>\note No if Leap Year days (29 Feb) should be ignored in this file</p>
<p>A2, \field Daylight Saving Start Day</p>
<p>A3, \field Daylight Saving End Day</p>
<p>N1, \field Number of Holidays (essentially unlimited)</p>
<p>A4, \field Holiday 1 Name</p>
<p>A5, \field Holiday 1 Day</p>
<p>\note repeat above two fields until Number of Holidays is reached</p>
<p>-- etc to # of Holidays entered</p>
<p>The Holidays / Daylight Saving header record details the start and end dates of Daylight Saving Time and other special days such as might be recorded for the weather file. These can be used by keying “Yes” for appropriate fields in the Run Period Object.</p>
<p>Note: EnergyPlus processed weather files available on the EnergyPlus web site:  have neither special days specified nor daylight saving period.</p>
<p>For example, using a RunPeriod:</p>
<p>RunPeriod,</p>
<p>1,                       !- Begin Month</p>
<p>1,                       !- Begin Day Of Month</p>
<p>12,                      !- End Month</p>
<p>31,                      !- End Day Of Month</p>
<p>Wednesday,               !- Day Of Week For Start Day</p>
<p>Yes,                     !- Use WeatherFile Holidays/Special Days</p>
<p>No,                      !- Use WeatherFile DaylightSavingPeriod</p>
<p>Yes,                     !- Apply Weekend Holiday Rule</p>
<p>Yes,                     !- Use WeatherFile Rain Indicators</p>
<p>Yes;                     !- Use WeatherFile Snow Indicators</p>
<p>Will use any holidays specified in the Holidays / Daylight Saving header record of the weather file but will not use the Daylight Saving Period that is specified there (if any). In addition, the user can specify Special Day Periods via the Special Day Period object and/or Daylight Saving Period via the Daylight Saving Period object to additionally specify these items.</p>
<p>COMMENTS 1, A1 \field Comments_1</p>
<p>COMMENTS 2, A1 \field Comments_2</p>
<p>The Comment header records may provide additional information about the weather data source or other information which may not fit in other header record formats.</p>
<p>DATA PERIODS,</p>
<p>N1, \field Number of Data Periods</p>
<p>N2, \field Number of Records per hour</p>
<p>A1, \field Data Period 1 Name/Description</p>
<p>A2, \field Data Period 1 Start Day of Week</p>
<p>\type choice</p>
<p>\key  Sunday</p>
<p>\key  Monday</p>
<p>\key  Tuesday</p>
<p>\key  Wednesday</p>
<p>\key  Thursday</p>
<p>\key  Friday</p>
<p>\key  Saturday</p>
<p>A3, \field Data Period 1 Start Day</p>
<p>A4, \field Data Period 1 End Day</p>
<p>\note repeat above to number of data periods</p>
<p>-- etc to # of periods entered</p>
<p>A weather file may contain several “data periods” though this is not required (and, in fact, may be detrimental). In addition, a weather file may contain multiple records per hour BUT these must match the Number of Time Steps In Hour for the simulation. Multiple interval data files can be valued when you want to be sure of the weather values for each time step (rather than relying on “interpolated” weather data). A weather file may also contain several consecutive years of weather data. EnergyPlus will automatically process the extra years when the Number of Years field is used in the RunPeriod object. Sorry – there is no way to jump into a year in the middle of the EPW file.</p>
<p>Note that a Run Period object may not cross Data Period boundary lines.</p>
<p>For those interested in creating their own weather data in the CSV or EPW formats or reading the .csv and .epw files that are produced by the Weather Converter program, the fields are shown in the following “IDD” description. Items shown in bold are used directly in the EnergyPlus program.</p>
<p>! Actual data does not have a descriptor</p>
<p>N1, \field Year</p>
<p>N2, \field <strong>Month</strong></p>
<p>N3, \field <strong>Day</strong></p>
<p>N4, \field <strong>Hour</strong></p>
<p>N5, \field <strong>Minute</strong></p>
<p>A1, \field Data Source and Uncertainty Flags</p>
<p>\note Initial day of weather file is checked by EnergyPlus for validity (as shown below)</p>
<p>\note Each field is checked for "missing" as shown below. Reasonable values, calculated</p>
<p>\note values or the last "good" value is substituted.</p>
<p>N6, \field <strong>Dry Bulb Temperature</strong></p>
<p>\units C</p>
<p>\minimum&gt; -70</p>
<p>\maximum&lt; 70</p>
<p>\missing 99.9</p>
<p>N7, \field <strong>Dew Point Temperature</strong></p>
<p>\units C</p>
<p>\minimum&gt; -70</p>
<p>\maximum&lt; 70</p>
<p>\missing 99.9</p>
<p>N8, \field <strong>Relative Humidity</strong></p>
<p>\missing 999.</p>
<p>\minimum 0</p>
<p>\maximum 110</p>
<p>N9, \field <strong>Atmospheric Station Pressure</strong></p>
<p>\units Pa</p>
<p>\missing 999999.</p>
<p>\minimum&gt; 31000</p>
<p>\maximum&lt; 120000</p>
<p>N10, \field Extraterrestrial Horizontal Radiation</p>
<p>\units Wh/m2</p>
<p>\missing 9999.</p>
<p>\minimum 0</p>
<p>N11, \field Extraterrestrial Direct Normal Radiation</p>
<p>\units Wh/m2</p>
<p>\missing 9999.</p>
<p>\minimum 0</p>
<p>N12, \field <strong>Horizontal Infrared Radiation Intensity</strong></p>
<p>\units Wh/m2</p>
<p>\missing 9999.</p>
<p>\minimum 0</p>
<p>N13, \field Global Horizontal Radiation</p>
<p>\units Wh/m2</p>
<p>\missing 9999.</p>
<p>\minimum 0</p>
<p>N14, \field <strong>Direct Normal Radiation</strong></p>
<p>\units Wh/m2</p>
<p>\missing 9999.</p>
<p>\minimum 0</p>
<p>N15, \field <strong>Diffuse Horizontal Radiation</strong></p>
<p>\units Wh/m2</p>
<p>\missing 9999.</p>
<p>\minimum 0</p>
<p>N16, \field Global Horizontal Illuminance</p>
<p>\units lux</p>
<p>\missing 999999.</p>
<p>\note will be missing if &gt;= 999900</p>
<p>\minimum 0</p>
<p>N17, \field Direct Normal Illuminance</p>
<p>\units lux</p>
<p>\missing 999999.</p>
<p>\note will be missing if &gt;= 999900</p>
<p>\minimum 0</p>
<p>N18, \field Diffuse Horizontal Illuminance</p>
<p>\units lux</p>
<p>\missing 999999.</p>
<p>\note will be missing if &gt;= 999900</p>
<p>\minimum 0</p>
<p>N19, \field Zenith Luminance</p>
<p>\units Cd/m2</p>
<p>\missing 9999.</p>
<p>\note will be missing if &gt;= 9999</p>
<p>\minimum 0</p>
<p>N20, \field <strong>Wind Direction</strong></p>
<p>\units degrees</p>
<p>\missing 999.</p>
<p>\minimum 0</p>
<p>\maximum 360</p>
<p>N21, \field <strong>Wind Speed</strong></p>
<p>\units m/s</p>
<p>\missing 999.</p>
<p>\minimum 0</p>
<p>\maximum 40</p>
<p>N22, \field Total Sky Cover</p>
<p>\missing 99</p>
<p>\minimum 0</p>
<p>\maximum 10</p>
<p>N23, \field <strong>Opaque Sky Cover</strong> (used if Horizontal IR Intensity missing)</p>
<p>\missing 99</p>
<p>\minimum 0</p>
<p>\maximum 10</p>
<p>N24, \field Visibility</p>
<p>\units km</p>
<p>\missing 9999</p>
<p>N25, \field Ceiling Height</p>
<p>\units m</p>
<p>\missing 99999</p>
<p>N26, \field <strong>Present Weather Observation</strong></p>
<p>N27, \field <strong>Present Weather Codes</strong></p>
<p>N28, \field Precipitable Water</p>
<p>\units mm</p>
<p>\missing 999</p>
<p>N29, \field Aerosol Optical Depth</p>
<p>\units thousandths</p>
<p>\missing .999</p>
<p>N30, \field Snow Depth</p>
<p>\units cm</p>
<p>\missing 999</p>
<p>N31, \field Days Since Last Snowfall</p>
<p>\missing 99</p>
<p>N32, \field Albedo</p>
<p>\missing 999</p>
<p>N33, \field <strong>Liquid Precipitation Depth</strong></p>
<p>\units mm</p>
<p>\missing 999</p>
<p>N34; \field Liquid Precipitation Quantity</p>
<p>\units hr</p>
<p>\missing 99</p>
<h3 id="data-field-descriptions">Data Field Descriptions</h3>
<p>Descriptions of the fields are taken from the IWEC manual – as descriptive of what should be contained in the data fields.</p>
<h4 id="field-year">Field:  Year</h4>
<p>This is the Year of the data. Not really used in EnergyPlus. Used in the Weather Converter program for display in audit file.</p>
<h4 id="field-month">Field:  Month</h4>
<p>This is the month (1-12) for the data. Cannot be missing.</p>
<h4 id="field-day">Field:  Day</h4>
<p>This is the day (dependent on month) for the data. Cannot be missing.</p>
<h4 id="field-hour">Field:  Hour</h4>
<p>This is the hour of the data. (1 – 24). Hour 1 is 00:01 to 01:00. Cannot be missing.</p>
<h4 id="field-minute">Field:  Minute</h4>
<p>This is the minute field. (1..60)</p>
<h4 id="field-data-source-and-uncertainty-flags">Field:  Data Source and Uncertainty Flags</h4>
<p>The data source and uncertainty flags from various formats (usually shown with each field) are consolidated in the E/E+ EPW format. More is shown about Data Source and Uncertainty in Data Sources/Uncertainty section later in this document.</p>
<h4 id="field-dry-bulb-temperature">Field:  Dry Bulb Temperature</h4>
<p>This is the dry bulb temperature in C at the time indicated. Note that this is a full numeric field (i.e. 23.6) and not an integer representation with tenths. Valid values range from –70 °C to 70 °C. Missing value for this field is 99.9.</p>
<h4 id="field-dew-point-temperature">Field:  Dew Point Temperature</h4>
<p>This is the dew point temperature in C at the time indicated. Note that this is a full numeric field (i.e. 23.6) and not an integer representation with tenths. Valid values range from –70 °C to 70 °C.   Missing value for this field is 99.9.</p>
<h4 id="field-relative-humidity">Field:  Relative Humidity</h4>
<p>This is the Relative Humidity in percent at the time indicated. Valid values range from 0% to 110%.   Missing value for this field is 999.</p>
<h4 id="field-atmospheric-station-pressure">Field:  Atmospheric Station Pressure</h4>
<p>This is the station pressure in Pa at the time indicated. Valid values range from 31,000 to 120,000. (These values were chosen from the “standard barometric pressure” for all elevations of the World). Missing value for this field is 999999.</p>
<h4 id="field-extraterrestrial-horizontal-radiation">Field:  Extraterrestrial Horizontal Radiation</h4>
<p>This is the Extraterrestrial Horizontal Radiation in Wh/m2. It is not currently used in EnergyPlus calculations. It should have a minimum value of 0; missing value for this field is 9999.</p>
<h4 id="field-extraterrestrial-direct-normal-radiation">Field:  Extraterrestrial Direct Normal Radiation</h4>
<p>This is the Extraterrestrial Direct Normal Radiation in Wh/m2. (Amount of solar radiation in Wh/m2 received on a surface normal to the rays of the sun at the top of the atmosphere during the number of minutes preceding the time indicated). It is not currently used in EnergyPlus calculations. It should have a minimum value of 0; missing value for this field is 9999.</p>
<h4 id="field-horizontal-infrared-radiation-intensity">Field:  Horizontal Infrared Radiation Intensity</h4>
<p>This is the Horizontal Infrared Radiation Intensity in Wh/m2. If it is missing, it is calculated from the Opaque Sky Cover field as shown in the following explanation. It should have a minimum value of 0; missing value for this field is 9999.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image013.png" /></p>
<p>where</p>
<p>Horizontal_IR = horizontal IR intensity {W/m<sup>2</sup>}</p>
<p>Sky<sub>emissivity</sub> = sky emissivity</p>
<p>Sigma = Stefan-Boltzmann constant = 5.6697e-8 {W/m<sup>2</sup>-K<sup>4</sup>}</p>
<p>Temperature<sub>drybulb</sub> = drybulb temperature {K}</p>
<p>The sky emissivity is given by</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image014.png" /></p>
<p>where</p>
<p>Temperature<sub>dewpoint</sub> = dewpoint temperature {K}</p>
<p>N = opaque sky cover {tenths}</p>
<p>Example: Clear sky (N=0), Temperature<sub>drybulb</sub> = 273+20=293 K, Temperature<sub>dewpoint</sub> = 273+10=283 K:</p>
<p>Sky<sub>emissivity</sub> = 0.787 + 0.764*0.036 = 0.815</p>
<p>Horizontal_IR = 0.815*5.6697e-8*(293**4) = 340.6 W/m<sup>2</sup></p>
<p>References (Walton, 1983) (Clark, Allen, 1978) for these calculations are contained in the references section at the end of this list of fields.</p>
<h4 id="field-global-horizontal-radiation">Field:  Global Horizontal Radiation</h4>
<p>This is the Global Horizontal Radiation in Wh/m2. (Total amount of direct and diffuse solar radiation in Wh/m2 received on a horizontal surface during the number of minutes preceding the time indicated.) It is not currently used in EnergyPlus calculations. It should have a minimum value of 0; missing value for this field is 9999.</p>
<h4 id="field-direct-normal-radiation">Field:  Direct Normal Radiation</h4>
<p>This is the Direct Normal Radiation in Wh/m2. (Amount of solar radiation in Wh/m2 received directly from the solar disk on a surface perpendicular to the sun's rays, during the number of minutes preceding the time indicated.)  If the field is “missing (³ 9999)” or invalid (&lt;0), it is set to 0. Counts of such missing values are totaled and presented at the end of the runperiod.</p>
<h4 id="field-diffuse-horizontal-radiation">Field:  Diffuse Horizontal Radiation</h4>
<p>This is the Diffuse Horizontal Radiation in Wh/m2. (Amount of solar radiation in Wh/m2 received from the sky (excluding the solar disk) on a horizontal surface during the number of minutes preceding the time indicated.) If the field is “missing (³ 9999)” or invalid (&lt;0), it is set to 0. Counts of such missing values are totaled and presented at the end of the runperiod.</p>
<h4 id="field-global-horizontal-illuminance">Field:  Global Horizontal Illuminance</h4>
<p>This is the Global Horizontal Illuminance in lux. (Average total amount of direct and diffuse illuminance in hundreds of lux received on a horizontal surface during the number of minutes preceding the time indicated.)  It is not currently used in EnergyPlus calculations. It should have a minimum value of 0; missing value for this field is 999999 and will be considered missing of &gt;= 999900.</p>
<h4 id="field-direct-normal-illuminance">Field:  Direct Normal Illuminance</h4>
<p>This is the Direct Normal Illuminance in lux. (Average amount of illuminance in hundreds of lux received directly from the solar disk on a surface perpendicular to the sun's rays, during the number of minutes preceding the time indicated.)  It is not currently used in EnergyPlus calculations. It should have a minimum value of 0; missing value for this field is 999999 and will be considered missing of &gt;= 999900.</p>
<h4 id="field-diffuse-horizontal-illuminance">Field:  Diffuse Horizontal Illuminance</h4>
<p>This is the Diffuse Horizontal Illuminance in lux. (Average amount of illuminance in hundreds of lux received from the sky (excluding the solar disk) on a horizontal surface during the number of minutes preceding the time indicated.)  It is not currently used in EnergyPlus calculations. It should have a minimum value of 0; missing value for this field is 999999 and will be considered missing of &gt;= 999900.</p>
<h4 id="field-zenith-luminance">Field:  Zenith Luminance</h4>
<p>This is the Zenith Illuminance in Cd/m2. (Average amount of luminance at the sky's zenith in tens of Cd/m2 during the number of minutes preceding the time indicated.)  It is not currently used in EnergyPlus calculations. It should have a minimum value of 0; missing value for this field is 9999.</p>
<h4 id="field-wind-direction">Field:  Wind Direction</h4>
<p>This is the Wind Direction in degrees where the convention is that North=0.0, East=90.0, South=180.0, West=270.0. (Wind direction in degrees at the time indicated. If calm, direction equals zero.)  Values can range from 0 to 360. Missing value is 999.</p>
<h4 id="field-wind-speed">Field:  Wind Speed</h4>
<p>This is the wind speed in m/sec. (Wind speed at time indicated.)  Values can range from 0 to 40. Missing value is 999.</p>
<h4 id="field-total-sky-cover">Field:  Total Sky Cover</h4>
<p>This is the value for total sky cover (tenths of coverage). (i.e. 1 is 1/10 covered. 10 is total coverage). (Amount of sky dome in tenths covered by clouds or obscuring phenomena at the hour indicated at the time indicated.) Minimum value is 0; maximum value is 10; missing value is 99.</p>
<h4 id="field-opaque-sky-cover">Field:  Opaque Sky Cover</h4>
<p>This is the value for opaque sky cover (tenths of coverage). (i.e. 1 is 1/10 covered. 10 is total coverage). (Amount of sky dome in tenths covered by clouds or obscuring phenomena that prevent observing the sky or higher cloud layers at the time indicated.)  This is not used unless the field for Horizontal Infrared Radiation Intensity is missing and then it is used to calculate Horizontal Infrared Radiation Intensity. Minimum value is 0; maximum value is 10; missing value is 99.</p>
<h4 id="field-visibility">Field:  Visibility</h4>
<p>This is the value for visibility in km. (Horizontal visibility at the time indicated.)  It is not currently used in EnergyPlus calculations. Missing value is 9999.</p>
<h4 id="field-ceiling-height">Field:  Ceiling Height</h4>
<p>This is the value for ceiling height in m. (77777 is unlimited ceiling height. 88888 is cirroform ceiling.)   It is not currently used in EnergyPlus calculations. Missing value is 99999.</p>
<h4 id="field-present-weather-observation">Field:  Present Weather Observation</h4>
<p>If the value of the field is 0, then the observed weather codes are taken from the following field. If the value of the field is 9, then “missing” weather is assumed. Since the primary use of these fields (Present Weather Observation and Present Weather Codes) is for rain/wet surfaces, a missing observation field or a missing weather code implies “no rain”.</p>
<p>Table 15. Present Weather Observation Values</p>
<table class="table table-striped">
<tr>
<td>Element</td>
<td>Values</td>
<td>Definition</td>
</tr>
<tr>
<td>Observation Indicator</td>
<td>0 or 9</td>
<td>0 = Weather observation made; 9 = Weather observation not made, or missing</td>
</tr>
</table>

<h4 id="field-present-weather-codes">Field:  Present Weather Codes</h4>
<p>The present weather codes field is assumed to follow the TMY2 conventions for this field. Note that though this field may be represented as numeric (e.g. in the CSV format), it is really a text field of 9 single digits. This convention along with values for each “column” (left to right) is presented in Table 16. Note that some formats (e.g. TMY) does not follow this convention – as much as possible, the present weather codes are converted to this convention during WeatherConverter processing. Also note that the most important fields are those representing liquid precipitation – where the surfaces of the building would be wet. EnergyPlus uses “Snow Depth” to determine if snow is on the ground.</p>
<p>Table 16. Weather Codes Field Interpretation</p>
<p>Column -- Position in Field</p>
<p>Element Description</p>
<p>Possible Values</p>
<p>Definition</p>
<p>1</p>
<p>Occurrence of Thunderstorm, Tornado, or Squall</p>
<p>0 - 2, 4, 6 - 9</p>
<p>0 = Thunderstorm—lightning and thunder. Wind gusts less than 25.7 m/s, and hail, if any, less than 1.9 cm diameter
 1 = Heavy or severe thunderstorm—frequent intense lightning and thunder. Wind gusts greater than 25.7 m/s and hail, if any, 1.9 cm or greater diameter
 2 = Report of tornado or waterspout
 4 = Moderate squall—sudden increase of wind speed by at least 8.2 m/s, reaching 11.3 m/s or more and lasting for at least 1 minute
 6 = Water spout (beginning January 1984)
 7 = Funnel cloud (beginning January 1984)
 8 = Tornado (beginning January 1984)
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9</p>
<p>2</p>
<p>Occurrence of Rain, Rain Showers, or Freezing Rain</p>
<p>0 - 9</p>
<p>0 = Light rain
 1 = Moderate rain
 2 = Heavy rain
 3 = Light rain showers
 4 = Moderate rain showers
 5 = Heavy rain showers
 6 = Light freezing rain
 7 = Moderate freezing rain
 8 = Heavy freezing rain
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9 Notes: Light = up to 0.25 cm per hour Moderate = 0.28 to 0.76 cm per hour Heavy = greater than 0.76 cm per hour</p>
<p>3</p>
<p>Occurrence of Rain Squalls, Drizzle, or Freezing Drizzle</p>
<p>0, 1, 3 - 9</p>
<p>0 = Light rain squalls
 1 = Moderate rain squalls
 3 = Light drizzle
 4 = Moderate drizzle
 5 = Heavy drizzle
 6 = Light freezing drizzle
 7 = Moderate freezing drizzle
 8 = Heavy freezing drizzle
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9
 Notes: When drizzle or freezing drizzle occurs with other weather phenomena: Light = up to 0.025 cm per hour Moderate = 0.025 to 0.051 cm per hour Heavy = greater than 0.051 cm per hour
 When drizzle or freezing drizzle occurs alone: Light = visibility 1 km or greater Moderate = visibility between 0.5 and 1 km Heavy = visibility 0.5 km or less</p>
<p>4</p>
<p>Occurrence of Snow, Snow Pellets, or Ice Crystals</p>
<p>0 - 9</p>
<p>0 = Light snow
 1 = Moderate snow
 2 = Heavy snow
 3 = Light snow pellets
 4 = Moderate snow pellets
 5 = Heavy snow pellets
 6 = Light ice crystals
 7 = Moderate ice crystals
 8 = Heavy ice crystals
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9 Notes: Beginning in April 1963, any occurrence of ice crystals is recorded as a 7.</p>
<p>5</p>
<p>Occurrence of Snow Showers, Snow Squalls, or Snow Grains</p>
<p>0 - 7, 9</p>
<p>0 = Light snow
 1 = Moderate snow showers
 2 = Heavy snow showers
 3 = Light snow squall
 4 = Moderate snow squall
 5 = Heavy snow squall
 6 = Light snow grains
 7 = Moderate snow grains
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9</p>
<p>6</p>
<p>Occurrence of Sleet, Sleet Showers, or Hail</p>
<p>0 - 2, 4, 9</p>
<p>0 = Light ice pellet showers
 1 = Moderate ice pellet showers
 2 = Heavy ice pellet showers
 4 = Hail
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9
 Notes: Prior to April 1970, ice pellets were coded as sleet. Beginning in April 1970, sleet and small hail were redefined as ice pellets and are coded as 0, 1, or 2.</p>
<p>7</p>
<p>Occurrence of Fog, Blowing Dust, or Blowing Sand</p>
<p>0 - 9</p>
<p>0 = Fog
 1 = Ice fog
 2 = Ground fog
 3 = Blowing dust
 4 = Blowing sand
 5 = Heavy fog
 6 = Glaze (beginning 1984)
 7 = Heavy ice fog (beginning 1984)
 8 = Heavy ground fog (beginning 1984)
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9 Notes: These values recorded only when visibility is less than 11 km.</p>
<p>8</p>
<p>Occurrence of Smoke, Haze, Smoke and Haze, Blowing Snow, Blowing Spray, or Dust</p>
<p>0 - 7, 9</p>
<p>0 = Smoke
 1 = Haze
 2 = Smoke and haze
 3 = Dust
 4 = Blowing snow
 5 = Blowing spray
 6 = Dust storm (beginning 1984)
 7 = Volcanic ash
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9
 Notes: These values recorded only when visibility is less than 11 km.</p>
<p>9</p>
<p>Occurrence of Ice Pellets</p>
<p>0 - 2, 9</p>
<p>0 = Light ice pellets
 1 = Moderate ice pellets
 2 = Heavy ice pellets
 9 = None if Observation Indicator element equals 0, or else unknown or missing if Observation Indicator element equals 9</p>
<p>For example, a Present Weather Observation (previous field) of 0 and a Present Weather Codes field of 929999999 notes that there is heavy rain for this data period (usually hourly but depends on the number of intervals per hour field in the “Data Periods” record).</p>
<h4 id="field-precipitable-water">Field:  Precipitable Water</h4>
<p>This is the value for Precipitable Water in mm. (This is not “rain” – rain is inferred from the PresWeathObs field but a better result is from the Liquid Precipitation Depth field)). It is not currently used in EnergyPlus calculations (primarily due to the unreliability of the reporting of this value). Missing value is 999.</p>
<h4 id="field-aerosol-optical-depth">Field:  Aerosol Optical Depth</h4>
<p>This is the value for Aerosol Optical Depth in thousandths. It is not currently used in EnergyPlus calculations. Missing value is .999.</p>
<h4 id="field-snow-depth">Field:  Snow Depth</h4>
<p>This is the value for Snow Depth in cm. This field is used to tell when snow is on the ground and, thus, the ground reflectance may change. Missing value is 999.</p>
<h4 id="field-days-since-last-snowfall">Field:  Days Since Last Snowfall</h4>
<p>This is the value for Days Since Last Snowfall. It is not currently used in EnergyPlus calculations. Missing value is 99.</p>
<h4 id="field-albedo">Field:  Albedo</h4>
<p>The ratio (unitless) of reflected solar irradiance to global horizontal irradiance. It is not currently used in EnergyPlus.</p>
<h4 id="field-liquid-precipitation-depth">Field:  Liquid Precipitation Depth</h4>
<p>The amount of liquid precipitation (mm) observed at the indicated time for the period indicated in the liquid precipitation quantity field. If this value is not missing, then it is used and overrides the “precipitation” flag as rainfall.  Conversely, if the precipitation flag shows rain and this field is missing or zero, it is set to 1.5 (mm).</p>
<h4 id="field-liquid-precipitation-quantity">Field:  Liquid Precipitation Quantity</h4>
<p>The period of accumulation (hr) for the liquid precipitation depth field. It is not currently used in EnergyPlus.</p>
<h3 id="references">References</h3>
<p>Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655. National Bureau of Standards, p. 21.</p>
<p>Clark, G. and C. Allen, "The Estimation of Atmospheric Radiation for Clear and Cloudy Skies," Proceedings 2nd National Passive Solar Conference (AS/ISES), 1978, pp. 675-678.</p>
<h2 id="epw-csv-format-inout">EPW CSV Format (In/Out)</h2>
<p>EPW CSV Format to the Weather Converter is a special CSV format which echoes the format of the EPW file.  For the “header” records in the CSV file, they are basically the same as the header records for the EPW file (see above). However, in the CSV file, each header is shown and then the data. Partial year files will not have all of these headers “filled” in. Also see Figure 17. EnergyPlus EPW CSV file (spreadsheet view) and Figure 18. EnergyPlus EPW CSV Data Records (spreadsheet view) for snapshot pictures of the EnergyPlus EPW CSV file as shown in a spreadsheet.</p>
<h3 id="location-headerdata-csv">Location Header/Data (CSV)</h3>
<p>Location Title,Latitude {N+/S-},Longitude {E+/W-},TimeZone {+/- GMT},Elevation {m}</p>
<p>LOCATION_SYDNEY__AUS_IWEC Data_947670,-33.95,151.18,10.0,3.0</p>
<p>LOCATION + the city, state/province, country and WMO fields from the EPW file are concatenated to form the “Location Title”. The latitude, longitude, time zone and elevation fields are numeric.</p>
<h3 id="design-conditions-headerdata-csv">Design Conditions Header/Data (CSV)</h3>
<p>If there are design conditions, then the format is as follows:</p>
<p>Number of Design Conditions,Title of Design Condition,Design Stat,HDB 99.6%,HDB 99%,X WS 1%,X WS 2.5%,X WS 5%,CM WS .4%,CM MDB .4%,CM WS 1%,CM MDB 1%,MWS 99.6%,PWD 99.6%,MWS .4%,PWD .4%,X MnDB Max,X MnDB Min,X StdDB Max,X StdDB Min,Design Stat,CDB .4%,C MWB .4%,CDB 1%,C MWB 1%,CDB 2%,C MWB 2%,E WB .4%,E MDB .4%,E WB 1%,E MDB 1%,E WB 2%,E MDB 2%,DP .4%,HR .4%,MDB .4%,DP 1%,HR 1%,MDB 1%,DP 2%,HR 2%,MDB 2%,DB Range</p>
<p>,,Units,{°C},{°C},{m/s},{m/s},{m/s},{m/s},{°C},{m/s},{°C},{m/s},{Degree},{m/s},{Degree},{°C},{°C},{°C},{°C},Units,{°C},{°C},{°C},{°C},{°C},{°C},{°C},{°C},{°C},{°C},{°C},{°C},{°C},{g/kg},{°C},{°C},{g/kg},{°C},{°C},{g/kg},{°C},{°C}</p>
<p>1,World Climate Design Data 2001 ASHRAE Handbook,HEATING,5.8,6.8,11.3,9.9,8.8,11.1,14.2,9.1,13.4,1.1,320,5.3,300,39.3,3.1,2.9,1.9,COOLING,32.2,20,29.5,19.7,27.9,20.1,23,28,22.3,26.2,21.7,25.3,21.7,16.4,24.8,21.1,15.8,24.3,20.6,15.3,23.9,6.7</p>
<p>However, if there are no design conditions, then the format looks like:</p>
<p>Number of Design Conditions,Title of Design Condition,</p>
<p>0</p>
<p>Theoretically, there can be more than one design condition included.</p>
<h3 id="typicalextreme-periods-headerdata-csv">Typical/Extreme Periods Header/Data (CSV)</h3>
<p>The results from the typical / extreme period heuristic calculation are shown.</p>
<p>Number of Typical/Extreme Periods,Period Name,Period Type,Period Start Day,Period End Day,&lt;repeat to # periods&gt;</p>
<p>6,Summer - Week Nearest Max Temperature For Period,Extreme,1/ 4,1/10,Summer - Week Nearest Average Temperature For Period,Typical,11/29,12/ 5,Winter - Week Nearest Min Temperature For Period,Extreme,7/ 3,7/ 9,Winter - Week Nearest Average Temperature For Period,Typical,6/ 5,6/11,Autumn - Week Nearest Average Temperature For Period,Typical,3/22,3/28,Spring - Week Nearest Average Temperature For Period,Typical,8/ 1,8/ 7</p>
<h3 id="ground-temperatures-headerdata-csv">Ground Temperatures Header/Data (CSV)</h3>
<p>The results from the ground temperature heuristic calculation are shown, typically for 3 depths. Users may also fill in the blank fields (soil conductivity, soil density, soil specific heat) with known values and/or perform their own calculations and depths and supply those. These should be considered “undisturbed” ground temperatures – temperatures of soil that have not been disturbed by construction. They are not considered appropriate for calculations of building losses.</p>
<p>The program uses a heuristic, time lagged calculation based on dry bulb temperature and location. References on the topic are found in Kusuda (see references).</p>
<p>Number of Ground Temperature Depths,Ground Temperature Depth {m},Soil Conductivity {W/m-K},Soil Density {kg/m3},Soil Specific Heat {J/kg-K},Jan {C},Feb{C},Mar {C},Apr {C},May {C},Jun {C},Jul {C},Aug {C},Sep {C},Oct {C},Nov {C},Dec {C},&lt;repeat to Number of temperature depths&gt;</p>
<p>3,.5,,,,20.69,22.30,22.69,22.26,19.95,17.43,15.09,13.43,12.99,13.86,15.84,18.29,2,,,,19.18,20.71,21.41,21.40,20.16,18.43,16.58,15.03,14.25,14.45,15.59,17.28,4,,,,18.18,19.38,20.10,20.30,19.82,18.80,17.56,16.35,15.56,15.39,15.89,16.89</p>
<h3 id="holidaydaylight-saving-headerdata-csv">Holiday/Daylight Saving Header/Data (CSV)</h3>
<p>If these data are entered, the weather converter will process them. Default weather processing contains no holidays or daylight saving period. Of course, these can also be specified in your input data file for EnergyPlus and do not need to be embedded in the weather file.</p>
<p>Leap Year Observed?,Daylight Saving Start Date,Daylight Saving End Date,Number of Holidays,Holiday Name,Holiday Date,&lt;repeat for # Holidays&gt;</p>
<p>No,0,0,0</p>
<h3 id="comment-1-headerdata-csv">Comment 1 Header/Data (CSV)</h3>
<p>Some original data files fill the comment 1 header and some do not. Typically, it will display at least a “station” number and potentially more information.</p>
<p>Comment Line #1</p>
<p>"IWEC- WMO#947670 - South-west Pacific -- Original Source Data (c) 2001 American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE), Inc., Atlanta, GA, USA. www.ashrae.org  All rights reserved as noted in the License Agreement and Additional Conditions. DISCLAIMER OF WARRANTIES: The data is provided 'as is' without warranty of any kind, either expressed or implied. The entire risk as to the quality and performance of the data is with you. In no event will ASHRAE or its contractors be liable to you for any damages, including without limitation any lost profits, lost savings, or other incidental or consequential damages arising out of the use or inability to use this data."</p>
<h3 id="comment-2-headerdata-csv">Comment 2 Header/Data (CSV)</h3>
<p>Comment Line #2</p>
<p>-- Ground temps produced with a standard soil diffusivity of 2.3225760E-03 {m**2/day}</p>
<h3 id="data-period-headerdata-csv">Data Period Header/Data (CSV)</h3>
<p>Number of Data Periods [DP],Number of Intervals per Hour,DP Name/Description,DP Start Day of Week,DP Start Day, DP End Day,&lt;repeat to # Data Periods&gt;</p>
<p>1,1,Data,Sunday, 1/ 1,12/31</p>
<h3 id="data-records-csv">Data Records (CSV)</h3>
<p>The field “names” for each item are shown. First, the “short” names:</p>
<p>Date,HH:MM,Datasource,DryBulb {C},DewPoint {C},RelHum {%},Atmos Pressure {Pa},ExtHorzRad {Wh/m2},ExtDirRad {Wh/m2},HorzIRSky {Wh/m2},GloHorzRad {Wh/m2},DirNormRad {Wh/m2},DifHorzRad {Wh/m2},GloHorzIllum {lux},DirNormIllum {lux},DifHorzIllum {lux},ZenLum {Cd/m2},WindDir {deg},WindSpd {m/s},TotSkyCvr {.1},OpaqSkyCvr {.1},Visibility {km},Ceiling Hgt {m},PresWeathObs,PresWeathCodes,Precip Wtr {mm},Aerosol Opt Depth {.001},SnowDepth {cm},Days Last Snow,Albedo {.01},Rain {mm},Rain Quantity {hr}</p>
<p>Then, the longer names:</p>
<p>Date,HH:MM,Datasource,Dry Bulb Temperature {C},Dew Point Temperature {C},Relative Humidity {%},Atmospheric Pressure {Pa},Extraterrestrial Horizontal Radiation {Wh/m2},Extraterrestrial Direct Normal Radiation {Wh/m2},Horizontal Infrared Radiation Intensity from Sky {Wh/m2},Global Horizontal Radiation {Wh/m2},Direct Normal Radiation {Wh/m2},Diffuse Horizontal Radiation {Wh/m2},Global Horizontal Illuminance {lux},Direct Normal Illuminance {lux},Diffuse Horizontal Illuminance {lux},Zenith Luminance {Cd/m2},Wind Direction {deg},Wind Speed {m/s},Total Sky Cover {.1},Opaque Sky Cover {.1},Visibility {km},Ceiling Height {m},Present Weather Observation,Present Weather Codes,Precipitable Water {mm},Aerosol Optical Depth {.001},Snow Depth {cm},Days Since Last Snow,Albedo {.01},Liquid Precipitation Depth {mm},Liquid Precipitation Quantity {hr}</p>
<p>As noted previously, these headers and data are in the identical order to the items in the EPW records. Then the data is shown:</p>
<p>1983/1/1,01:00,C9C9C9C9*0?9?9?9?9?9?9?9*0C8C8C8C8*0*0E8*0*0,26.2,19.2,65,101100,0,1415,412,0,0,0,0,0,0,0,180,6.5,9,7,23.3,77777,9,'999999999,0,0.2300,0,88</p>
<p>The Date and Time fields need a bit of description. The Date field (e.g. 1983/1/1) uses your standard system date for formatting. In the EPW file, these are three separate fields (year, month, and day in this example). The time field combines the hours and minutes into one field (hh:mm). This makes it easier for graphing with spreadsheet programs but a bit harder if you use the CSV format as input.</p>
<p>Each data item field obeys the same “missing” and other content rules as shown above in the EnergyPlus Weather File (EPW) Data Dictionary.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image015.png" /></p>
<p>Figure 17. EnergyPlus EPW CSV file (spreadsheet view)</p>
<p>The figure above shows how the EnergyPlus EPW CSV file (initial header records) looks when opened in a spreadsheet.  Each header record is shown in bold with data following the headers..</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image016.png" /></p>
<p>Figure 18. EnergyPlus EPW CSV Data Records (spreadsheet view)</p>
<p>The above figure shows how the data periods header record and the individual data records look when opened in a spread sheet. Again, the headers are shown in bold.  Note that there are two header records for the data records – one with short names – one with longer more descriptive names.</p>
<h2 id="missing-weather-file-data">Missing Weather File Data</h2>
<p>The following data contains “missing” descriptors; a new concept not introduced previously in our IDD conventions. In this case, it will be processed as though those values are “missing” in the weather conversions. This may not always be desirable though the weather processor will fill in “missing” value with something “appropriate”. Eventually, these missing values will be available through the weather processor. Until then, the following are used for initial missing conditions. When a valid value is encountered from weather data, however, it will become the new “missing” replacement value:</p>
<p>Table 17. Missing weather replacement values</p>
<table class="table table-striped">
<tr>
<td>Data item</td>
<td>Supplied Value</td>
<td>Units</td>
</tr>
<tr>
<td>Dry Bulb Temperature</td>
<td>6</td>
<td>C</td>
</tr>
<tr>
<td>Dew Point Temperature</td>
<td>3</td>
<td>C</td>
</tr>
<tr>
<td>Relative Humidity</td>
<td>50</td>
<td>%</td>
</tr>
<tr>
<td>Atmospheric Pressure</td>
<td>Standard** Barometric Pressure (altitude based)</td>
<td>Pa</td>
</tr>
<tr>
<td>Wind Speed</td>
<td>2.5</td>
<td>m/s</td>
</tr>
<tr>
<td>Wind Direction</td>
<td>180</td>
<td>Deg</td>
</tr>
<tr>
<td>Total Sky Cover</td>
<td>5</td>
<td>(tenths)</td>
</tr>
<tr>
<td>Opaque Sky Cover</td>
<td>5</td>
<td>(tenths)</td>
</tr>
<tr>
<td>Visibility</td>
<td>777.7</td>
<td>Km</td>
</tr>
<tr>
<td>Ceiling Height</td>
<td>77777</td>
<td>m</td>
</tr>
<tr>
<td>Precipitable Water</td>
<td>0</td>
<td>Mm</td>
</tr>
<tr>
<td>Aerosol Optical Depth</td>
<td>0</td>
<td>Broadband turbidity</td>
</tr>
<tr>
<td>Snow Depth</td>
<td>0</td>
<td>Cm</td>
</tr>
<tr>
<td>Days Since Last Snow</td>
<td>88</td>
<td>Days</td>
</tr>
<tr>
<td>Radiation Values (Direct/Diffuse)</td>
<td>0.0</td>
<td>Wh/m2</td>
</tr>
<tr>
<td>Illuminance Values</td>
<td>0.0</td>
<td>lux (or CD/m2)</td>
</tr>
</table>

<p>**Standard Barometric pressure based on location elevation is taken from ASHRAE 2001 Handbook of Fundamentals, pages 6.1 &amp; 6.2.</p>
<h2 id="source-weather-data-formats">Source Weather Data Formats</h2>
<p>Source weather data for building energy simulation programs can be broken into two major classes: <em>historical data</em> and <em>typical weather years</em>. Historical data is just "real" data: usually measured (but sometimes modeled) data from a particular location for a given period of record. Typical years are ersatz years assembled to match the long term data from a particular location using a particular statistical measure. Typical data may also be “real” data but may not be a contiguous year – the data may be comprised of months from multiple years.</p>
<p>The primary source for historical weather data is the U.S. National Climatic Data Center (NCDC) in Asheville, NC: http://www.ncdc.noaa.gov/. NCDC can provide hourly historical data for thousands of locations around the world. This data may not always be complete; data items or periods of record may be missing.</p>
<h3 id="data-set-vs-data-format">Data Set vs. Data Format</h3>
<p>In this document as well in many others, you will read about a certain “data set” and you will also read about data in a “certain” format – e.g., the TMY2 data set and the TMY2 data format. Simply stated, a data set refers to a set of data files developed around a set of procedures for selection and usually with a specific purpose for use. A data format is merely the identification of data elements in a data file. In the TMY2 example, the TMY2 data set was developed as described below and the format of the data is usually called a TMY2 format.</p>
<p>Any data <em>could</em> be put into a TMY2 format, but it wouldn’t necessarily be selected using the same procedures as the TMY2 data set.</p>
<h3 id="samson-data-setformat">SAMSON Data Set/Format</h3>
<p>A highly reliable source of historical data for U.S. locations is the Solar and Meteorological Surface Observational Network (SAMSON) data set assembled by the National Renewable Energy Laboratory (NREL) in Golden, CO: http://www.nrel.gov/. The SAMSON data set contains a 30 year (1961 to 1990) period of record for 239 locations and are available from the NCDC.</p>
<p>SAMSON also describes a file format. Though no data from the SAMSON data set are available for download in EPW format, the weather conversion utility can read and process this file format.</p>
<h3 id="tmy2-data-setformat">TMY2 Data Set/Format</h3>
<p>The TMY2 are data sets of hourly values of solar radiation and meteorological elements for a 1-year period. Their intended use is for computer simulations of solar energy conversion systems and building systems to facilitate performance comparisons of different system types, configurations, and locations in the United States and its territories. Because they represent typical rather than extreme conditions, they are not suited for designing systems to meet the worst-case conditions occurring at a location. The data are available from the National Renewable Energy Laboratory for download or on CD.</p>
<p>TMY3 files have somewhat replaced TMY2 files but all TMY2 files are available for download from the website.</p>
<h3 id="solar-and-wind-energy-resource-assessment-swera-format">Solar and Wind Energy Resource Assessment (SWERA) Format</h3>
<p>The Solar and Wind Energy Resource Assessment (SWERA) project, funded by the United Nations Environment Program, is developing high quality information on solar and wind energy resources in 14 developing countries. Currently typical year hourly data are available for 156 locations in Belize, Brazil, China, Cuba, El Salvador, Ethiopia, Ghana, Guatemala, Honduras, Kenya, Maldives, Nicaragua, and Sri Lanka. The data are available from the SWERA project web site. http://swera.unep.net/;</p>
<p>The SWERA format is very similar to the TMY2 format except:  WMO stations are used (6 character) in the header and 4 digit years have been adopted in the data lines.</p>
<h3 id="wyec2-data-setformat">WYEC2 Data Set/Format</h3>
<p>Culminating in the early 1980s, ASHRAE published their “Weather Year for Energy Calculations” (WYEC) hourly weather files for 51 US and Canadian locations. These files were intended to support the then growing interest in computer simulation of energy use in buildings. In the late 1980s, a major revision was initiated – this included the addition of 26 Typical Meteorological Year (TMY) hourly weather files to the original WYEC data set and a number of improvements.</p>
<p>The work of revising and improving the WYEC data base was performed by at the National Renewable Energy Laboratory (NREL) as part of the Solar Radiation Resource Assessment Program (SRRAP), during the period 1989 through 1993. Richard Perez, at the State University of New York at Albany -- Atmospheric Sciences Research Center provided a substantial contribution to this work. The resulting set of 77 revised and corrected hourly weather files are referred to as WYEC Version 2 or "WYEC2" data set.</p>
<p>The WYEC2 format is used as the format for several other data sets. The WYEC2 data set, however, was not made available for download though, of course, those files can be read if desired with the EnergyPlus Weather Converter utility.</p>
<h3 id="canadian-weather-for-energy-calculations-cwec">Canadian Weather for Energy Calculations (CWEC)</h3>
<p>Produced by Numerical Logics in collaboration with Environment Canada and the National Research Council of Canada, the CWEC were derived using a methodology similar to the TMY2 and TMY. CWEC hourly files represent weather conditions that result in approximately average heating and cooling loads in buildings. The National Energy Code of Canada requires the use of a CWEC file representative of a location when the performance path and customized design calculations are chosen as the means of building energy consumption compliance. The CWEC follow the ASHRAE WYEC2 format and were derived from the Canadian Energy and Engineering Data Sets (CWEEDS) of hourly weather information for Canada from the 1953-1995 period of record.</p>
<p>The 80 CWEC files contain hourly weather observations representing an artificial one-year period specifically designed for building energy calculations. All 80 locations in the CWEC data set are available for download in EnergyPlus weather format.</p>
<h3 id="international-weather-for-energy-calculations-iwec">International Weather for Energy Calculations (IWEC)</h3>
<p>The IWEC are the result of ASHRAE Research Project 1015 conducted by Numerical Logics and Bodycote Materials Testing Canada for ASHRAE Technical Committee 4.2 Weather Information. The IWEC data files are 'typical' weather files suitable for use with building energy simulation programs for 227 locations outside the USA and Canada.</p>
<p>The files are derived from up to 18 years of DATSAV3 hourly weather data originally archived at the U S National Climatic Data Center. The weather data is supplemented by solar radiation estimated on an hourly basis from earth-sun geometry and hourly weather elements, particularly cloud amount information. The IWEC CD-ROM is available from ASHRAE.</p>
<p>The Department of Energy has licensed the IWEC data from ASHRAE. Our license with ASHRAE allows us to: “Distribute versions of the individual IWEC files in converted format suitable for EnergyPlus (EPW). Make the EnergyPlus versions of the IWEC files available to users at no cost via this EnergyPlus web site.”  All 227 locations in the IWEC data set are available for download in EnergyPlus weather format.</p>
<p>The IWEC source data is © 2001 American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE), Inc., Atlanta, GA, USA. http://www.ashrae.org/ All rights reserved as noted in the License Agreement and Additional Conditions.</p>
<p>IWEC also describes a data format, very similar to the TMY2 data format.</p>
<h3 id="typical-meteorological-year-tmy">Typical Meteorological Year (TMY)</h3>
<p>Data for 230 locations in the USA plus four locations in Cuba, Marshall Islands, Palau, and Puerto Rico, derived from a 1948-1980 period of record. Many of the locations in the TMY data set were subsequently updated by the TMY2.</p>
<p>Similar to the TMY2, the TMY are data sets of hourly values of solar radiation and meteorological elements for a 1-year period. Their intended use is for computer simulations of solar energy conversion systems and building systems to facilitate performance comparisons of different system types, configurations, and locations in the United States and its territories. Because they represent typical rather than extreme conditions, they are not suited for designing systems to meet the worst-case conditions occurring at a location. The data are available for purchase from the National Climatic Data Center.</p>
<p>All TMY locations are available for download in EnergyPlus weather format.</p>
<p>TMY also describes a data format.</p>
<h3 id="california-climate-zones-2-ctz2">California Climate Zones 2 (CTZ2)</h3>
<p>Updated weather data for 16 California climate zones for use to demonstrate compliance with Title 24 with approved building energy simulation programs. All 16 CTZ2 weather files are available for download in EnergyPlus weather format. The original source data is available from the California Energy Commission. These source data files are described using the WYEC2 format.</p>
<h3 id="solar-and-wind-energy-resource-assessment-swera">Solar and Wind Energy Resource Assessment (SWERA)</h3>
<p>The Solar and Wind Energy Resource Assessment (SWERA) project, funded by the United Nations Environment Program, is developing high quality information on solar and wind energy resources in 13 developing countries. Currently typical year hourly data are available for 48 locations in Belize, Cuba, El Salvador, Guatemala, Honduras, Maldives, Nicaragua, and Sri Lanka. The data are available from the SWERA project web site. SWERA plans to release new data for Brazil, Ethiopia, Ghana, Kenya, and Nepal over the coming few months. These source data files are described using the SWERA format.</p>
<h3 id="spanish-weather-for-energy-calculations-swec">Spanish Weather for Energy Calculations (SWEC)</h3>
<p>Originally developed for use with Calener, a new program for building energy labelling in Spain, these weather files cover all 52 Spanish provincial capitals. Calener was developed by the Grupo de Termotecnia of the Escuela Superior de Ingeneiros in Seville for the Spanish Government. The weather files were synthetically generated using Climed (Portuguese software developed by Ricardo Aguiar) from mean monthly data coming from the Spanish Meteorological National Institute. These weather files were converted from the DOE-2 binary to EnergyPlus format and include constant wind speeds of 6.7 m/s.</p>
<p>For more information on these weather files, contact: Profesor Luis Pérez-Lombard (<a href="file:///E:\Docs4PDFs\lpl@tmt.us.es">lpl@tmt.us.es</a>) Escuela Superior de Ingenieros</p>
<h3 id="italian-climatic-data-collection-gianni-de-giorgio-igdg">Italian Climatic data collection "Gianni De Giorgio" (IGDG)</h3>
<p>Developed for use in simulating renewable energy technologies, this set of 66 weather files is based on a 1951-1970 period of record. The data were created by Professor Livio Mazzarella, Politecnico di Milano, and is named in honor of Gianni de Giorgio.</p>
<h3 id="chinese-typical-year-weather-ctyw">Chinese Typical Year Weather (CTYW)</h3>
<p>Developed for use in simulating building heating and air conditioning loads and energy use, and for calculating renewable energy utilization, this set of 57 weather files is based on a 1982-1997 period of record with data obtained from the U. S. National Climatic Data Center. The data were created by Prof. ZHANG Qingyuan of Tsukuba University Japan, in collaboration with Joe Huang of Lawrence Berkeley National Laboratory. The original typical year weather files are contained in: Zhang Qingyuan and Joe Huang. 2004. Chinese Typical Year Weather Data for Architectural Use (in Chinese). ISBN 7-111-14810-X. Beijing: China Machine Press. Available from: China Machine Press; No. 22 Baiwanzhuang Dajie; Beijing, CHINA 100037.</p>
<p>The CTYW files are no longer available for download from the web site.</p>
<h3 id="ineti-synthetic-data-for-portugal">INETI Synthetic data for Portugal</h3>
<p>Two weather files for Portugal developed by Ricardo Aguiar of Instituto Nacional de Engenharia, Tecnologia e Inovação (INETI). Synthetic data set based on spatially interpolation of public climatic data published by Instituto de Meteorologia 1951-80 combined with INETI owned data and other freely available data sources. INETI has granted DOE permission to distribute versions of the individual INETI files in converted format suitable for EnergyPlus (EPW) and make those files available to users at no cost via this EnergyPlus web site.</p>
<p>The INETI synthetic data are © 2005 Instituto Nacional de Engenharia, Tecnologia e Inovação, Lisboa, Portugal. http://www.ineti.pt</p>
<h3 id="ishrae-india-weather-data-files-ishrae">ISHRAE India Weather Data Files (ISHRAE)</h3>
<p>Developed for use in simulating building heating and air conditioning loads and energy use, and for calculating renewable energy utilization, this set of 58 weather files was developed by the Indian Society of Heating, Refrigerating, and Air-Conditioning Engineers (ISHRAE). The source data are Copyright 2005 ISHRAE. ISHRAE has made these data available to DOE under license for use at no cost to the EnergyPlus user community.</p>
<h3 id="city-university-of-hong-kong-cuhk-data-set">City University of Hong Kong (CUHK) Data Set</h3>
<p>CityUHK-45007 -- WMO#450070   Typical year file Hong Kong originally in IWEC format spreadsheet jointly developed by Dr TT Chow and ALS Chan of the City University of Hong Kong supported by a CERG grant from the Research Grants Council of the Hong Kong Special Administrative Region of China. Solar radiation measured from observatory station at 22.32N  114.17'E  65m above mean sea level.</p>
<h3 id="chinese-standard-weather-data-cswd">Chinese Standard Weather Data (CSWD)</h3>
<p>Developed for use in simulating building heating and air conditioning loads and energy use, and for calculating renewable energy utilization, this set of 270 typical hourly data weather files. These data were developed by Dr. Jiang Yi, Department of Building Science and Technology at Tsinghua University and China Meteorological Bureau. The source data include annual design data, typical year data,  and extreme years for maximum enthalpy, and maximum and minimum temperature and solar radiation.</p>
<p>China Meteorological Bureau, Climate Information Center, Climate Data Office and Tsinghua University, Department of Building Science and Technology. 2005. China Standard Weather Data for Analyzing Building Thermal Conditions, April 2005. Beijing: China Building Industry Publishing House, ISBN 7-112-07273-3 (13228). http://www.china-building.com.cn.</p>
<h3 id="kuwait-weather-data-from-kuwait-institute-for-scientific-research-kisr">Kuwait Weather Data from Kuwait Institute for Scientific Research (KISR)</h3>
<p>Two weather files for Kuwait based on measured meteorological data for Kuwait International Airport and KISR's coastal weather station. Provided by KISR in spreadsheet format.</p>
<h3 id="egyptian-weather-for-energy-calculations-ewec">Egyptian Weather for Energy Calculations (EWEC)</h3>
<p>Developed for standards development and energy simulation by Joe Huang from data provided by National Climatic Data Center for periods of record from 12 to 21 years, all ending in 2003. Joe Huang and Associates, Moraga, California, USA.</p>
<h3 id="israel-weather-data-msi">Israel weather data (MSI)</h3>
<p>Weather data for Israel locations developed by Faculty of Civil and Environmental Engineering, Technion - Israel Institute of Technology, Haifa, Israel, from data provided by the Israel Meteorological Service.</p>
<h3 id="representative-meteorological-year-rmy-australia-climatic-data">Representative Meteorological Year (RMY) Australia Climatic Data</h3>
<p>RMY Australia Representative Meteorological Year Climate Files Developed for the Australia Greenhouse Office for use in complying with Building Code of Australia. These data are licensed through ACADS BSG Ltd for use by EnergyPlus users. For use in any other formats, users must contact ACADS BSG Ltd for licensing information.</p>
<p>The RMY data are © 2006 Commonwealth of Australia, Department of the Environment and Water Resources, Australia Greenhouse Office, Canberra, ACT, Australia. <a href="http://www.greenhouse.gov.au/buildings/code.html">www.greenhouse.gov.au/buildings/code.html</a> All intellectual property rights reserved.</p>
<h3 id="iranian-typical-meteorological-year-itmy">Iranian Typical Meteorological Year (ITMY)</h3>
<p>Typical year weather files have been created for Tehran from weather data for 1992 through 2003 published by the Islamic Republic of Iran Meteorological Organization (IRIMO) for Tehran Mehrabad. Developed for standards development and energy simulation by Joe Huang, White Box Technologies.</p>
<h3 id="new-zealand-national-institute-of-water-atmospheric-research-ltd-niwa">New Zealand National Institute of Water &amp; Atmospheric Research Ltd (NIWA)</h3>
<p>The New Zealand Energy Efficiency and Conservation Authority (EECA) has developed a Home Energy Rating Scheme (HERS) for New Zealand households based on software simulation of energy loss and demand. The software requires hourly data to represent the different climates zones around New Zealand, especially for larger population centres. These climate data consist of hourly records for an artificial year created from twelve representative months.</p>
<p>Liley, J Ben, Hisako Shiona, James Sturman, David S Wratt. 2007. Typical Meteorological Years for the New Zealand Home Energy Rating Scheme. Prepared for the Energy Efficiency and Conservation Authority. NIWA Client Report: LAU2007- 02-JBL. NIWA, Omakau, New Zealand.</p>
<h3 id="chartered-institution-of-building-services-engineers-cibse">Chartered Institution of Building Services Engineers (CIBSE)</h3>
<p>The CIBSE, in association with the (UK) Met Office has produced 'Test Reference Years' and 'Design Summer Years' for 14 UK locations for use with building energy simulation software. The data sets are available in various formats, including EnergyPlus/ESP-r. These data are NOT available on the EnergyPlus web site. For further details, see:</p>
<p><a href="file:///E:\Docs4PDFs\www.cibse.org\index.cfm%3fgo=publications.view&amp;PubID=332&amp;S1=y&amp;L1=0&amp;L2=0">www.cibse.org/index.cfm?go=publications.view&amp;PubID=332&amp;S1=y&amp;L1=0&amp;L2=0</a></p>
<h3 id="real-time-data">Real Time Data</h3>
<p>Real-Time weather data is available from the EnergyPlus web site. From the web site: “Hourly weather data from stations across the world is continuously collected and stored into a local database. The data is available through this web interface. Most stations have information for dry bulb temperature, wet bulb temperature, wind speed/direction, atmospheric pressure, visibility, cloud conditions, and precipitation type. Data may not be available for all stations and may not be contiguous for time period selected.”  The data is available in two output formats: CSV and IWEC. Note that their CSV is not the same as EnergyPlus CSV format. If you wish to get weather data from the real time sources, it may be easier to use the IWEC format with the EnergyPlus WeatherConverter program; HOWEVER, they do not collect solar data and, currently, the WeatherConverter cannot generate solar data for these data files.</p>
<h3 id="meteonorm-data">Meteonorm Data</h3>
<p>Meteonorm software can be used when there is no measured data near the location for the simulation. Meteonorm extrapolates hourly data from statistical data for a location. Where statistical data aren't available, Meteonorm interpolates from other nearby sites. Generally a statistical approach is a last resort -- weather files generated from statistics will not demonstrate the normal hour-to-hour and day-to-day variability seen in measured data. Meteonorm version 6 will directly write EPW files.</p>
<h3 id="other-formats">Other Formats</h3>
<p>The data sets and formats described above are some of the newest formats available for use with building simulation programs. Source data comes in various formats. Typically the files are ASCII, but the data items, units, item location, and record length vary from format to format. NCDC can provide historical data in a variety of formats: TD-3280, TD-3510, TD-9950 (DATSAV2), TD-9956 (DATSAV3) and TD-1440 (CD144). The EnergyPlus weather processor cannot process any of the types directly.</p>
<p>Table 18. Summary of Downloadable Weather Data by Type</p>
<p><strong> </strong></p>
<p><strong>WMO Region</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>North and Central America</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>USA</strong></p>
<p><strong>Canada</strong></p>
<p><strong>Central America</strong></p>
<p><strong>Africa</strong></p>
<p><strong>Asia</strong></p>
<p><strong>South America</strong></p>
<p><strong>Southwest Pacific</strong></p>
<p><strong>Europe</strong></p>
<p><strong>Total</strong></p>
<p><strong>CityUHK</strong></p>
<p>1</p>
<p>1</p>
<p><strong>CSWD</strong></p>
<p>270</p>
<p>270</p>
<p><strong>CTZ2</strong></p>
<p>16</p>
<p>16</p>
<p><strong>CWEC</strong></p>
<p>80</p>
<p>80</p>
<p><strong>ETMY</strong></p>
<p>11</p>
<p>11</p>
<p><strong>IGDG</strong></p>
<p>66</p>
<p>66</p>
<p><strong>IMGW</strong></p>
<p>61</p>
<p>61</p>
<p><strong>INETI</strong></p>
<p>2</p>
<p>2</p>
<p><strong>ISHRAE</strong></p>
<p>58</p>
<p>58</p>
<p><strong>ITMY</strong></p>
<p>1</p>
<p>1</p>
<p><strong>IWEC</strong></p>
<p>5</p>
<p>12</p>
<p>49</p>
<p>19</p>
<p>20</p>
<p>122</p>
<p>227</p>
<p><strong>KISR</strong></p>
<p>2</p>
<p>2</p>
<p><strong>Los Alamos</strong> <strong>TMY2</strong></p>
<p>1</p>
<p>1</p>
<p><strong>MSI</strong></p>
<p>4</p>
<p>4</p>
<p><strong>NIWA</strong></p>
<p>16</p>
<p>16</p>
<p><strong>RMY</strong></p>
<p>80</p>
<p>80</p>
<p><strong>SWEC</strong></p>
<p>2</p>
<p>50</p>
<p>156</p>
<p><strong>SWERA</strong></p>
<p>37</p>
<p>33</p>
<p>66</p>
<p>20</p>
<p>156</p>
<p><strong>TMY</strong></p>
<p>229</p>
<p>1</p>
<p>4</p>
<p>234</p>
<p><strong>TMY2</strong></p>
<p>235</p>
<p>1</p>
<p>1</p>
<p>237</p>
<p><strong>TMY3</strong></p>
<p>1011</p>
<p>7</p>
<p>2</p>
<p>1020</p>
<p><strong>Totals</strong></p>
<p>1492</p>
<p>80</p>
<p>51</p>
<p>58</p>
<p>447</p>
<p>39</p>
<p>123</p>
<p>305</p>
<p>2699</p>
<p>One other format worth mentioning is TRY. TRY is “test reference year” data that did not include solar radiation data. “Test Reference Year” is a term that usually denotes selection of a specific year of “real” data based on some statistical procedure. The original TRY data (TD-9706) was based on an ASHRAE procedure to select the data from a “period of record”. “The principle of the selection is to eliminate years in the period of record containing months with extremely high or low mean temperatures until only one year remains.”  The weather conversion utility cannot process data in “TRY” format. However, many organizations develop data for reference year data (e.g. European TRY, Moisture Reference Data).</p>
<h3 id="custom-format">Custom Format</h3>
<p>Using a “definitions” file (see Description of “Def” input file), the weather converter can process a wide range of data formats. In the table above, both the GDG and CTYW weather data was processed by a custom format approach.</p>
<h3 id="solar-data">Solar Data</h3>
<p>Source weather data files may or may not contain solar data. All of the files that can be processed by the EnergyPlus Weather conversion utility contain solar data. The weather processor will transfer this data to the EPW weather file and the EnergyPlus simulation program will use it.</p>
<p>Historical weather data files in CD144 format do not contain solar data nor is such data generally available for a specific location and time period. In this case, ersatz solar data must be generated from cloud cover and other data using sky models and regression formulas. Currently, neither the Weather Conversion utility nor the EnergyPlus program synthesizes this data.  However, the weather conversion utility can use any two of the commonly recorded data (i.e. two of Global Horizontal Radiation, Horizontal Diffuse Radiation and Direct Normal (or Direct Horizontal) Radiation to calculate the EnergyPlus primary solar data of Direct Normal and Horizontal Diffuse Radiation values).</p>
<h2 id="data-sourcesuncertainty">Data Sources/Uncertainty</h2>
<p>More recent weather data source files have introduced the concept of data sources and uncertainty flags for many of the fields. The EnergyPlus weather format faithfully reproduces these fields as appropriate for the input source data types. By and large, most of the data sources and uncertainties have used the TMY2 established fields and values (See following table). As noted earlier, to enhance readability and reduce obfuscation, the EnergyPlus format for the data source and uncertainty flags collates them into one large field. Each data element still has its data source and uncertainty: it is positionally embodied depending on its place in the EPW data record.</p>
<p>Table 19. Key to Data Source and Uncertainty Flags</p>
<table class="table table-striped">
<tr>
<td>Data Flag</td>
<td>Flag Values</td>
</tr>
<tr>
<td>Dry Bulb Temperature Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Dry Bulb Temperature Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Dew Point Temperature Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Dew Point Temperature Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Relative Humidity Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Relative Humidity Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Atmospheric Station Pressure Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Atmospheric Station Pressure Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Horizontal Infrared Radiation Data Source</td>
<td>A-H, ?</td>
</tr>
<tr>
<td>Horizontal Infrared Radiation Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Global Horizontal Radiation Data Source</td>
<td>A-H, ?</td>
</tr>
<tr>
<td>Global Horizontal Radiation Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Direct Normal Radiation Data Source</td>
<td>A-H, ?</td>
</tr>
<tr>
<td>Direct Normal Radiation Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Diffuse Horizontal Radiation Data Source</td>
<td>A-H, ?</td>
</tr>
<tr>
<td>Diffuse Horizontal Radiation Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Global Horizontal Illuminance Data Source</td>
<td>I, ?</td>
</tr>
<tr>
<td>Global Horizontal Illuminance Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Direct Normal Illuminance Data Source</td>
<td>I, ?</td>
</tr>
<tr>
<td>Direct Normal Illuminance Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Diffuse Horizontal Illuminance Data Source</td>
<td>I, ?</td>
</tr>
<tr>
<td>Diffuse Horizontal Illuminance Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Zenith Luminance Data Source</td>
<td>I, ?</td>
</tr>
<tr>
<td>Zenith Luminance Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Wind Direction Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Wind Direction Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Wind Speed Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Wind Speed Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Total Sky Cover Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Total Sky Cover Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Opaque Sky Cover Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Opaque Sky Cover Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Visibility Data Source</td>
<td>A-F, ?</td>
</tr>
<tr>
<td>Visibility Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Ceiling Height Data Source</td>
<td>A-F, ?</td>
</tr>
<tr>
<td>Ceiling Height Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Precipitable Water Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Precipitable Water Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Broadband Aerosol Optical Depth Data Source</td>
<td>A-F</td>
</tr>
<tr>
<td>Broadband Aerosol Optical Depth Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Snow Depth Data Source</td>
<td>A-F, ?</td>
</tr>
<tr>
<td>Snow Cover Data Uncertainty</td>
<td>0-9</td>
</tr>
<tr>
<td>Days Since Last Snowfall Data Source</td>
<td>A-F, ?</td>
</tr>
<tr>
<td>Days Since Last Snowfall Data Uncertainty</td>
<td>0-9</td>
</tr>
</table>

<p>The definition of the solar radiation source flags and solar radiation uncertainty flags are shown in the following two tables:</p>
<p>Table 20. Solar Radiation and Illuminance Data Source Flag Codes</p>
<table class="table table-striped">
<tr>
<td>Flag Code</td>
<td>Definition</td>
</tr>
<tr>
<td>A</td>
<td>Post-1976 measured solar radiation data as received from NCDC or other sources</td>
</tr>
<tr>
<td>B</td>
<td>Same as &quot;A&quot; except the global horizontal data underwent a calibration correction</td>
</tr>
<tr>
<td>C</td>
<td>Pre-1976 measured global horizontal data (direct and diffuse were not measured before 1976), adjusted from solar to local time, usually with a calibration correction</td>
</tr>
<tr>
<td>D</td>
<td>Data derived from the other two elements of solar radiation using the relationship, global = diffuse + direct ´ cosine (zenith)</td>
</tr>
<tr>
<td>E</td>
<td>Modeled solar radiation data using inputs of observed sky cover (cloud amount) and aerosol optical depths derived from direct normal data collected at the same location</td>
</tr>
<tr>
<td>F</td>
<td>Modeled solar radiation data using interpolated sky cover and aerosol optical depths derived from direct normal data collected at the same location</td>
</tr>
<tr>
<td>G</td>
<td>Modeled solar radiation data using observed sky cover and aerosol optical depths estimated from geographical relationships</td>
</tr>
<tr>
<td>H</td>
<td>Modeled solar radiation data using interpolated sky cover and estimated aerosol optical depths</td>
</tr>
<tr>
<td>I</td>
<td>Modeled illuminance or luminance data derived from measured or modeled solar radiation data</td>
</tr>
<tr>
<td>?</td>
<td>Source does not fit any of the above categories. Used for nighttime values and missing data</td>
</tr>
</table>

<p>Table 21. Solar Radiation and Illuminance Data Uncertainty Flag Codes</p>
<table class="table table-striped">
<tr>
<td>Flag</td>
<td>Uncertainty Range (%)</td>
</tr>
<tr>
<td>1</td>
<td>Not used</td>
</tr>
<tr>
<td>2</td>
<td>2 - 4</td>
</tr>
<tr>
<td>3</td>
<td>4 - 6</td>
</tr>
<tr>
<td>4</td>
<td>6 - 9</td>
</tr>
<tr>
<td>5</td>
<td>9 - 13</td>
</tr>
<tr>
<td>6</td>
<td>13 - 18</td>
</tr>
<tr>
<td>7</td>
<td>18 - 25</td>
</tr>
<tr>
<td>8</td>
<td>25 - 35</td>
</tr>
<tr>
<td>9</td>
<td>35 - 50</td>
</tr>
<tr>
<td>0</td>
<td>Not applicable</td>
</tr>
</table>

<p>Finally, the Meteorological data source and uncertainty flag/codes are shown in the following two tables:</p>
<p>Table 22. Meteorological Data Source Flag Codes</p>
<table class="table table-striped">
<tr>
<td>Flag</td>
<td>Definition</td>
</tr>
<tr>
<td>A</td>
<td>Data as received from NCDC, converted to SI units</td>
</tr>
<tr>
<td>B</td>
<td>Linearly interpolated</td>
</tr>
<tr>
<td>C</td>
<td>Non-linearly interpolated to fill data gaps from 6 to 47 hours in length</td>
</tr>
<tr>
<td>D</td>
<td>Not used</td>
</tr>
<tr>
<td>E</td>
<td>Modeled or estimated, except: precipitable water, calculated from radiosonde data; dew point temperature calculated from dry bulb temperature and relative humidity; and relative humidity calculated from dry bulb temperature and dew point temperature</td>
</tr>
<tr>
<td>F</td>
<td>Precipitable water, calculated from surface vapor pressure; aerosol optical depth, estimated from geographic correlation</td>
</tr>
<tr>
<td>?</td>
<td>Source does not fit any of the above. Used mostly for missing data</td>
</tr>
</table>

<p>Table 23. Meteorological Uncertainty Flag Codes</p>
<table class="table table-striped">
<tr>
<td>Flag</td>
<td>Definition</td>
</tr>
<tr>
<td>1- 6</td>
<td>Not used</td>
</tr>
<tr>
<td>7</td>
<td>Uncertainty consistent with NWS practices and the instrument or observation used to obtain the data</td>
</tr>
<tr>
<td>8</td>
<td>Greater uncertainty than 7 because values were interpolated or estimated</td>
</tr>
<tr>
<td>9</td>
<td>Greater uncertainty than 8 or unknown.</td>
</tr>
<tr>
<td>0</td>
<td>Not definable.</td>
</tr>
</table>

<h2 id="advanced-use-accessing-weather-conversion-capabilities">Advanced use – accessing weather conversion capabilities</h2>
<h3 id="interface-to-the-epluswthdll">Interface to the EPlusWth.dll</h3>
<p>To provide information for outside developers/interfaces that might want to use the basic weather processing utility from within their interface, the EPlusWth.dll was developed. It is actually used by the weather converter utility. In addition to the basic interface calls, six important files are also used by this library. These are placed in the WeatherConverter folder during install of EnergyPlus.</p>
<h3 id="files-used-by-epluswthdll">Files used by EPlusWth.dll</h3>
<p>Each of the files is in a general comma-delimited format. Thus, they can be easily viewed by importing into a spreadsheet program such as Excel™. The files are used to support information lacking in the source data files and/or supply additional information used during the conversion process. In each case (with one exception), there will be a single or set of “header” records describing each column of the file and then the data values of the file will follow on subsequent records. Each of the files is described briefly in the next few sections.</p>
<h4 id="abbreviationscsv">Abbreviations.csv</h4>
<p>This file does not have a header record, but it consists of 3 columns. It is used for data files that might have 2-character abbreviations for US States or Canadian provinces and provides a translation to the full name and 3-character country code. Likewise, it can use the full name of these items to obtain the 2-character abbreviation or 3-character country code.</p>
<h4 id="wbanlocationscsv">WBANLocations.csv</h4>
<p>In many older data sets, the station identifier for the weather data uses the WBAN (Weather Bureau Army-Navy) designation system. This has largely been superseded by the WMO (World Meteorological Organization) designation for station collection site identifiers. This file provides a translation between the two identifier systems. In addition, this file contains latitude, longitude, time zone and elevation information for the sites.</p>
<h4 id="cal-climate-zone-lat-long-datacsv">Cal Climate Zone Lat Long data.csv</h4>
<p>Note that this file has spaces in the name. The California c limate zone data source files do not have standard station identifiers. Rather they use a climate zone designator from 1-16. This file is used to obtain the latitude, longitude, time zone and elevation data for these climate zones. The WYEC2 “File Source Code” (field 2, column 6 of each data record) is used to determine that the file is a California compliance type file.</p>
<h4 id="ashrae95200995yearly95designconditionscsv">ASHRAE_2009_Yearly_DesignConditions.csv</h4>
<p>The three files for design conditions have roughly the same format. These are the values from the ASHRAE Handbook of Fundamentals, 2009, Chapter 14, Appendix. The WMO station identifier is used to determine the design condition values that apply to a source data file and, thus, are included in the DESIGN CONDITION header record on the EPW file produced as part of the conversion. This information is also included in the statistical report file (STAT) produced from the weather converter utility. In addition, these are used to supply the information for the design day object (DDY) file creation.</p>
<h3 id="public-calls-to-epluswthdll">Public calls to EPlusWth.dll</h3>
<p>Several points of the library are made available for use with external programs. In each case the parameters passed will be described along with the Visual Basic™ (VB6) code that is used to declare them as well as Fortran 90 style “Interface” statements to the same calls. The library is placed in the same folder with the weather converter utility – you may need to copy it to your program’s folder if you choose to add external calls from your program to it.</p>
<h4 id="setuppwinternaldatapath">SetupPWInternalDataPath</h4>
<p>This call designates the “path” to the files listed above. This is the location where the ProcessWeather call will expect to find the files. Having this incorrectly specified is not fatal, but will probably cause confusion.</p>
<p>VB declaration statement:</p>
<p>Private Declare Sub SetupPWInternalDataPath Lib "EPlusWth" (ByVal strPath As String, ByVal InPathLen As Long)</p>
<p>And a call from a VB program:</p>
<p>Call SetupPWInternalDataPath(AppPath, Len(AppPath))</p>
<p>Likewise for Fortran 90/95:</p>
<p>INTERFACE</p>
<p>SUBROUTINE SetupPWInternalDataPath (Path)</p>
<p>CHARACTER(len=*), INTENT(IN) :: Path    ! Path where data files reside</p>
<p>END SUBROUTINE</p>
<p>END INTERFACE</p>
<p>And then calling it from Fortran:</p>
<p>Character(len=255) DataPath</p>
<p>CALL SetupPWInternalDataPath(trim(DataPath))</p>
<h4 id="setfixoutofrangedata">SetFixOutOfRangeData</h4>
<p>As shown earlier (file menu option in the weather converter utility), there is an option to “fix” out of range data or not. By default, this is turned off (does not fix data). Again a character convention (“yes” for fixing; “no” for not fixing) is used. Case of the actual string is ignored.</p>
<p>VB Declaration statement:</p>
<p>Private Declare Sub SetFixOutOfRangeData Lib "EPlusWth" (ByVal strValue As String, ByVal strValueLen As Long)</p>
<p>And calling it from VB:</p>
<p>Global FixOutOfRangeData As String</p>
<p>FixOutOfRangeData = “Yes”</p>
<p>Call SetFixOutOfRangeData(FixOutOfRangeData, Len(FixOutOfRangeData))</p>
<p>For Fortran 90/95:</p>
<p>INTERFACE</p>
<p>SUBROUTINE SetFixOutOfRangeData (YesNo)</p>
<p>CHARACTER(len=*),INTENT(IN) :: YesNo    ! ‘yes’ to set fixing option;</p>
<p>! ‘no’ to not</p>
<p>END SUBROUTINE</p>
<p>END INTERFACE</p>
<p>And then calling it:</p>
<p>CALL SetFixOutOfRangeData(‘no’)</p>
<h4 id="setdefaultchglimit">SetDefaultChgLimit</h4>
<p>This call sets the value for the DB trigger shown earlier. Both values passed in are strings and are specific to the dialog shown earlier:</p>
<p>Table 24. Trigger Limit Call Values</p>
<p><strong>Trigger Limit</strong></p>
<p><strong>Result</strong></p>
<p><strong>Ignore Calc Trigger</strong></p>
<p><strong>Result</strong></p>
<p>0</p>
<p>use only calculated trigger</p>
<p>0</p>
<p>Uses Calculated Trigger</p>
<p>1</p>
<p>use 5°C</p>
<p>1</p>
<p>Ignores calculated trigger</p>
<p>2</p>
<p>use 10°C</p>
<p>3</p>
<p>use 15°C</p>
<p>You can also choose to ignore the calculated trigger entirely. If you do not “ignore” the calculated trigger, then the trigger is the minimum of the calculated and your trigger limit selection.</p>
<p>VB Declaration Statement:</p>
<p>Private Declare Sub SetDefaultChgLimit Lib "EPlusWth" (ByVal strValue As String, ByVal strValueLen As Long, ByVal strValue As String, ByVal strValueLen As Long)</p>
<p>And a call from VB:</p>
<p>Call SetDefaultChgLimit(TriggerLimit, Len(TriggerLimit), IgnoreCalcTrigger, Len(IgnoreCalcTrigger))</p>
<h4 id="processweather">ProcessWeather</h4>
<p>The “meat” of the processing is done by this routine. It gets passed the input file name (source data), the input file type, output file name, and output file type. As an output it can provide a notice that the processing was successful or not.</p>
<p>VB Declaration Statement:</p>
<p>Private Declare Sub ProcessWeather Lib "EPlusWth" (ByVal strInType As String, ByVal InTypeLen As Long, ByVal strOutType As String, ByVal OutTypeLen As Long, ByVal strInFileName As String, ByVal InFileNameLen As Long, ByVal strOutFileName As String, ByVal OutFileNameLen As Long, ErrorFlag As Boolean, Optional ByVal strOutFileURL As String, Optional ByVal OutFileURLlen As Long)</p>
<p>Calling it from VB:</p>
<p>Call ProcessWeather(InputFileDataType, Len(InputFileDataType),
      OutputFileDataType, Len(OutputFileDataType),
      InputFileName, Len(InputFileName),
      OutputFileName, Len(OutputFileName),
      ErrorFlag)</p>
<p>Valid values for the Input File Data Type are shown in the following table:</p>
<p>Table 25. Valid Input File Types for "ProcessWeather" call</p>
<table class="table table-striped">
<tr>
<td>Input File Type</td>
<td>Source Data file Format Type</td>
</tr>
<tr>
<td>TMY2 or TM2</td>
<td>TMY2 data file</td>
</tr>
<tr>
<td>IWEC or IWC</td>
<td>IWEC data file</td>
</tr>
<tr>
<td>SAMSON or DAT</td>
<td>SAMSON data file</td>
</tr>
<tr>
<td>WYEC2 or WY2</td>
<td>WYEC2 data file</td>
</tr>
<tr>
<td>FMT or TXT</td>
<td>DOE-2 Formatted data file</td>
</tr>
<tr>
<td>CLM or ESP-r</td>
<td>ESP-r formatted data file</td>
</tr>
<tr>
<td>BLAST or ASC</td>
<td>BLAST ASCII formatted data file</td>
</tr>
<tr>
<td>EPW</td>
<td>EnergyPlus EPW file</td>
</tr>
<tr>
<td>CSV</td>
<td>EnergyPlus CSV file</td>
</tr>
<tr>
<td>TMY</td>
<td>TMY data files</td>
</tr>
<tr>
<td>WEA</td>
<td>Eco-Tect WEA files</td>
</tr>
<tr>
<td>SWERA or SWE</td>
<td>SWERA data files</td>
</tr>
<tr>
<td>&lt;any&gt;</td>
<td>Custom – must have “def” file</td>
</tr>
</table>

<p>Valid values for the Output File Type(s) are shown in the following table:</p>
<p>Table 26. Valid Output File Types for the "ProcessWeather" call</p>
<table class="table table-striped">
<tr>
<td>Output File Type</td>
<td>File(s) produced</td>
</tr>
<tr>
<td>EPW</td>
<td>EPW and RPT files</td>
</tr>
<tr>
<td>CSV</td>
<td>CSV and RPT files</td>
</tr>
<tr>
<td>BOTH</td>
<td>EPW, CSV and RPT files</td>
</tr>
<tr>
<td>RPT</td>
<td>RPT file</td>
</tr>
</table>

<p>For Input and Output file names, the complete paths should be included.</p>
<p>ErrorFlag will be returned as “true” if an error occurs during processing or “false” if the process is successful.</p>
<p>Fortran 90/95 Declaration:</p>
<p>INTERFACE</p>
<p>SUBROUTINE ProcessWeather(InType,OutType,InFileName,OutFileName,ErrFlag)</p>
<p>CHARACTER(len=*), INTENT(IN) :: InType       ! InputFile Type</p>
<p>CHARACTER(len=*), INTENT(IN) :: OutType      ! OutputFile Type</p>
<p>CHARACTER(len=*), INTENT(IN) :: InFileName   ! InputFile Name (Full path)</p>
<p>CHARACTER(len=*), INTENT(IN) :: OutFileName  ! OutputFileName (Full path)</p>
<p>LOGICAL(Byte2), INTENT(OUT)  :: ErrFlag      ! If errors are found,</p>
<p>! set to true and put</p>
<p>! description put in file.</p>
<p>END SUBROUTINE</p>
<p>END INTERFACE</p>
<p>And calling it from Fortran:</p>
<p>call processweather(trim(intype),trim(outtype),    &amp;</p>
<p>trim(infilename),trim(outfilename),errflag)</p>
<p>Note that the file where error messages will be placed is the RPT file. If the value of the output file path is incorrect, you may need to search for this file by using the RPT extension.</p>
<h2 id="references_1">References</h2>
<p>ASHRAE. 1985. <em>Weather Year for Energy Calculations</em>. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>ASHRAE. 1997. <em>WYEC2 Weather Year for Energy Calculations 2, Toolkit and Data</em>, Atlanta: ASHRAE.</p>
<p>ASHRAE. 2001. <em>International Weather for Energy Calculations (IWEC Weather Files) Users Manual and CD-ROM</em>, Atlanta: ASHRAE</p>
<p>ASHRAE. 2004. <em>ANSI/ASHRAE Standard 90.2-2004</em>, "Energy-Efficient Design of Low-Rise Residential Buildings," September 2004. Atlanta: American Society of Heating, Refrigerating, and Air-conditioning Engineers.</p>
<p>ASHRAE. 2004. <em>ANSI/ASHRAE/IESNA Standard 90.1-2004</em>, "Energy-Efficient Design of Buildings Except Low-Rise Residential," September 2004. Atlanta: American Society of Heating, Refrigerating, and Air-conditioning Engineers.</p>
<p>ASHRAE, 2009. Handbook of Fundamentals, Atlanta: American Society of Heating, Refrigerating, and Air-conditioning Engineers.</p>
<p>Briggs, Robert S., Robert G. Lucas, and Z. Todd Taylor. 2002. “Climate Classification for Building Energy Codes and Standards: Part 1 – Development Process” in <em>ASHRAE Transactions 2002</em>, 109, Pt 1. Atlanta:  ASHRAE.</p>
<p>Briggs, Robert S., Robert G. Lucas, and Z. Todd Taylor. 2002. “Climate Classification for Building Energy Codes and Standards: Part 2 – Zone Definitions, Maps and Comparisons” in <em>ASHRAE Transactions</em>, 109, Pt 1. Atlanta:  ASHRAE.</p>
<p>Buhl, W.F. 1998. DOE-2 Weather Processor, DOE2.1E Documentation Update, Berkeley: Lawrence Berkeley National Laboratory.</p>
<p>COMIS Weather Program, http://www.byggforsk.no/hybvent/COMISweather.htm</p>
<p>China Meteorological Bureau, Climate Information Center, Climate Data Office and Tsinghua University, Department of Building Science and Technology. 2005. China Standard Weather Data for Analyzing Building Thermal Conditions, April 2005. Beijing: China Building Industry Publishing House, ISBN 7-112-07273-3 (13228). http://www.china-building.com.cn.</p>
<p>Commission of the European Community. 1985. <em>Test Reference Years,</em> Weather data sets for computer simulations of solar energy systems and energy consumption in buildings, CEC, DG XII. Brussels, Belgium: Commission of the European Community.</p>
<p>Crawley, Drury B., Linda K. Lawrie, Curtis O. Pedersen, Richard J. Liesen, Daniel E. Fisher, Richard K. Strand, Russell D. Taylor, Frederick C. Winkelmann, W.F. Buhl, A. Ender Erdem, and Y. Joe Huang. 1999. “EnergyPlus, A New-Generation Building Energy Simulation Program,” in <em>Proceedings of Building Simulation ’99</em>, Kyoto, Japan. IBPSA.</p>
<p>Crawley, Drury B. 1998. “Which Weather Data Should You Use for Energy Simulations of Commercial Buildings?,” <em>ASHRAE Transactions</em>, pp. 498-515, Vol. 104, Pt. 2. Atlanta:  ASHRAE.
http://energyplus.gov/pdfs/bibliography/whichweatherdatashouldyouuseforenergysimulations.pdf</p>
<p>Crawley, Drury B., Jon Hand, and Linda K. Lawrie, 1999. “Improving the Weather Information Available to Simulation Programs”, in <em>Proceedings of Building Simulation ’99</em>, Kyoto, Japan. September 1999. IBPSA.</p>
<p>Energy Simulation Research Unit. 1999.  http://www.strath.ac.uk/Departments/ESRU</p>
<p>Janak, M. 1997. “Coupling Building Energy and Lighting Simulation,” in <em>Proceedings of Building Simulation 97</em>, September 1997, Volume II pp 313-319, Prague, Czech Republic, IBPSA.</p>
<p>Köppen, W. 1931. Grundriss der Klimakunde. Berlin: Walter de Gruyter &amp; Co.</p>
<p>Kusuda, T., "Earth Temperatures Beneath Five Different Surfaces", Institute for Applied Technology, NBS Report 10-373, 1971, NBS, Washington DC 20234.</p>
<p>Kusuda, T., Least Squares Technique for the Analysis of Periodic Temperature of the Earth's Surface Region, NBS Journal of Research, Vol. 71C, Jan-Mar. 1967, pp 43-50.</p>
<p>National Instruments Corporation. 1999. <em>LabVIEW User Manual</em>. Austin, Texas:  National Instruments Corporation.</p>
<p>McDonald, Iain, and Paul Strachan. 1998. “Practical Application of Uncertainty Analysis” in <em>Proceedings of EPIC 98: Second International Conference on Energy Performance and Indoor Climate in Buildings</em>, Lyon, France, 19-21 November 1998.</p>
<p>National Climatic Data Center (NCDC). 1976. <em>Test Reference Year (TRY)</em>, Tape Reference Manual, TD-9706, September 1976. Asheville, North Carolina: National Climatic Data Center, U.S. Department of Commerce.</p>
<p>NCDC. 1981. <em>Typical Meteorological Year User's Manual, TD-9734, Hourly Solar Radiation -- Surface Meteorological Observations</em>, May 1981. Asheville, North Carolina: National Climatic Data Center, U.S. Department of Commerce.</p>
<p>NCDC. 1981. <em>Meteorological Observations</em>, May 1981. Asheville, North Carolina: National Climatic Data Center, U.S. Department of Commerce.</p>
<p>NCDC. 1993. <em>Solar and Meteorological Surface Observation Network, 1961-1990, Version 1.0</em>, September 1993. Asheville, North Carolina: National Climatic Data Center, U.S. Department of Commerce.</p>
<p>National Renewable Energy Laboratory (NREL). 1995. <em>User’s Manual for TMY2s (Typical Meteorological Years)</em>, NREL/SP-463-7668, and <em>TMY2s, Typical Meteorological Years Derived from the 1961-1990 National Solar Radiation Data Base</em>, June 1995, CD-ROM. Golden, Colorado: National Renewable Energy Laboratory.</p>
<p>http://rredc.nrel.gov/solar/pubs/tmy2/</p>
<p>Numerical Logics. 1999. Canadian Weather for Energy Calculations, Users Manual and CD-ROM. Downsview, Ontario: Environment Canada.</p>
<p>Oliver, John E. 1991. "The History, Status and Future of Climatic Classification," in Physical Geography 1991, Vol 12, No. 3, pp. 231-251.</p>
<p>Perez R, Ineichen P, Maxwell E, Seals R and Zelenka. A 1992. Dynamic Global-to-Direct Irradiance Conversion Models. <em>ASHRAE Transactions-Research Series</em>,354-369.</p>
<p>Perez R, Ineichen P, Seals R, Michalsky J and Stewart R. 1990. Modeling daylight.availability and irradiance components from direct and global irradiance. <em>Solar.Energy</em>44, 271-289.</p>
<p>University of Illinois. 1998. <em>BLAST User’s Guide.</em> Building Systems Laboratory, University of Illinois. Urbana, Illinois:  University of Illinois, Department of Industrial and Mechanical Engineering.</p>
<p>Ward. G. 1996. <em>Radiance.</em> Berkeley:  Lawrence Berkeley National Laboratory.</p>
<p>Winkelmann, F.C., W.F. Buhl, B. Birdsall, A. E. Erdem, and K. Ellington. 1994. <em>DOE-2.1E Supplement</em>, DE-940-11218. Lawrence Berkeley Laboratory, Berkeley, California. Springfield, Virginia: NTIS.</p>
<p>Zhang, Q. Y., Y. J. Huang. 2002. “Development of Typical Year Weather Files for Chinese Locations”, in ASHRAE Transactions, Volume 108, Part 2.</p>
<h2 id="web-resources">Web Resources</h2>
<p>Building Energy Tools Directory, a directory of information on 340+ energy tools from around the world.</p>
<p>http://www.energytoolsdirectory.gov/</p>
<p>Energy Systems Research Unit, University of Strathclyde, authors of ESP-r, up-to-date information on ESP-r and other energy systems research and software development.</p>
<p>http://www.strath.ac.uk/Departments/ESRU</p>
<p>EnergyPlus, up-to-date information on the current status of EnergyPlus and working with the team, and documentation such as input data structure, output data structure, and licensing opportunities. Additional weather files may be posted here as well.</p>
<p>http://www.energyplus.gov</p>
<p>Description of the SWERA project. http://swera.unep.net/swera/</p>
<p>Weather Analytics (<a href="http://www.wxaglobal.com">www.wxaglobal.com</a>) - Site specific weather files in EnergyPlus format based on the latest 30 years of hourly data are now available from the private sector company Weather Analytics for any official weather station or over 600,000 35-km grid tiles across the globe. These files are built by integrating hourly weather station observations and the new NOAA reanalysis data sets.  Both Typical Meteorological Year (TMY) files and individual, Actual Meteorological Year (AMY) files are available as well as files constructed from the previous 12 months.</p>
<p>Meteonorm (<a href="http://www.meteonorm.com">www.meteonorm.com</a>) - Files for specific locations can be purchased in EnergyPlus format from Meteonorm company. Meteonorm extrapolates hourly data from statistical data for a location. Where statistical data aren't available, Meteonorm interpolates from other nearby sites. Generally a statistical approach is a last resort--weather files generated from statistics will not demonstrate the normal hour-to-hour and day-to-day variability seen in measured data.</p>
<h1 id="ground-heat-transfer-in-energyplus">Ground Heat Transfer in EnergyPlus</h1>
<h2 id="caution">Caution</h2>
<p>For ground-contact surfaces in EnergyPlus, it is important to specify appropriate ground temperatures. Do not use the "undisturbed" ground temperatures from the weather data. These values are too extreme for the soil under a conditioned building. For best results, use the Slab or Basement program described in this section to calculate custom monthly average ground temperatures. This is especially important for residential applications and very small buildings. If one of these ground temperature preprocessors is not used, for typical commercial buildings in the USA, a reasonable default value is 2C less than the average indoor space temperature.</p>
<h2 id="introduction">Introduction</h2>
<p>There are two difficulties behind linking ground heat transfer calculations to EnergyPlus. One is the fact that the conduction calculations in EnergyPlus (and in DOE–2 and BLAST previously) are one-dimensional and the ground heat transfer calculations are two or three-dimensional. This causes severe modeling problems irrespective of the methods being used for the ground heat transfer calculation. The other difficulty is the markedly different time scales involved in the processes. Basically, the zone model is on an hour scale and the ground heat transfer is on a monthly time scale. The basic heat balance based zone model of EnergyPlus has to be considered as the foundation for building energy simulation at the present time and for some time in the future. Thus, it is necessary to be able to relate ground heat transfer calculations to that model.</p>
<p>The heat balance zone model considers a single room or thermal zone in a building and performs a heat balance on it. A fundamental modeling assumption is that the faces of the enclosure are isothermal planes. A ground heat transfer calculation usually considers an entire building and the earth that surrounds it, resulting in non-isothermal face planes where there is ground contact. While it is not impossible to imagine multi-zone, whole building models that include the surrounding earth and non-isothermal building surfaces, such models will not be practical for some time in the future, and their usefulness even then is not clear.</p>
<p>The EnergyPlus development team addressed the problem and decided that the most reasonable first step would be to partially decouple the ground heat transfer calculation from the thermal zone calculation. The most important parameter for the zone calculation is the outside face temperature of the building surface that is in contact with the ground. Thus this becomes a reasonable “separation plane” for the two calculations. It was further decided that the current usage of monthly average ground temperature was reasonable for this separation plane temperature as well, since the time scales of the building heat transfer processes are so much shorter than those of the ground heat transfer processes.</p>
<p>Using the separation plane premise, the 3D ground heat transfer programs for slabs developed by Bahnfleth (1989, 1990) were modified by Clements (2004) to produce outside face temperatures. EnergyPlus permits separate monthly average inside temperatures as input. The program produces outside face temperatures for the core area and the perimeter area of the slab. It is described in the section “Use of the Ground Temperatures with Slabs” below.</p>
<p>A 3D basement program also is included with EnergyPlus. This is described below in Using Ground Temperatures with Basements. It uses the same principle as the slab procedure; it determines the outside face (surface) temperature of the walls and floor of a basement in contact with the ground.</p>
<p>It should be noted that either for slabs or basements the ground heat transfer is usually small unless the building is very small or has some special characteristics.</p>
<p>Multiple Ground Temperatures shows how the OtherSideCoefficients object of EnergyPlus can be used to supply multiple ground temperatures.</p>
<h2 id="use-of-the-ground-temperatures-with-slabs">Use of the Ground Temperatures with Slabs</h2>
<p>The Slab program produces temperature profiles for the outside surface at the core and at the perimeter of the slab. It also produces the average based on the perimeter and core areas used in the calculation. This allows the user to apply the Slab temperatures one of two ways in EnergyPlus:</p>
<p><em>Option 1 – Core and Perimeter Temperatures</em>:  The EnergyPlus OtherSideCoefficients object can be used to provide two sets of twelve monthly average ground temperature values. In this way, both the perimeter and the core values from the Slab program can be used in the succeeding EnergyPlus run. This method assumes that the floor slab will be described using at least two different heat transfer surfaces. The use of OtherSideCoefficients to provide additional ground contact surfaces is described in detail in the "Multiple Ground Temperatures" section below.</p>
<p><em>Option 2 – Average Temperatures: </em> Use the monthly average temperatures produced by the Slab program in the EnergyPlus GroundTemperatures object. This will provide an average ground temperature at the outside face of any heat transfer surface whose OutsideFaceEnvironment field is set to “ground”.</p>
<p>EnergyPlus accepts twelve separate monthly average inside temperatures. In addition, it is possible to add an hourly sinusoidal variation of the inside temperature with a 24 hour period sine function. This was included to show the effect of something such as night setback on the face temperature. Generally, the effect is quite small.</p>
<p>First the results for a monthly specified constant average inside temperature. The location is Minneapolis, and the slab is insulated.</p>
<p>Monthly Slab Outside Face Temperatures, C</p>
<p>Perimeter Area: 304.00  Core Area: 1296.00</p>
<p>Month   Average   Perimeter    Core      Inside</p>
<p>1      17.67     16.11      18.03       18.0</p>
<p>2      17.45     15.92      17.81       18.0</p>
<p>3      17.43     16.07      17.74       18.0</p>
<p>4      19.00     17.82      19.27       20.0</p>
<p>5      19.24     18.23      19.48       20.0</p>
<p>6      19.31     18.42      19.52       20.0</p>
<p>7      20.92     20.14      21.11       22.0</p>
<p>8      21.17     20.44      21.35       22.0</p>
<p>9      21.22     20.45      21.40       22.0</p>
<p>10      21.21     20.26      21.44       22.0</p>
<p>11      19.62     18.54      19.88       20.0</p>
<p>12      19.35     17.99      19.67       20.0</p>
<p>The resulting heat flux is shown below. The inside heat transfer coefficient and slab thermal properties are specified in the input file. For this example the total thermal resistance from the inside air to the slab bottom surface was 0.27 (m<sup>2</sup> C)/W. This value is controlled by the user with the inside heat transfer coefficient and slab thermal properties values in the slab program input file.</p>
<table class="table table-striped">
<tr>
<td>Month</td>
<td>Average</td>
<td>Perimeter</td>
<td>Core</td>
<td>Inside</td>
<td>Perimeter Heat Flux W/m<sup>2</sup></td>
<td>Average Heat Flux W/m<sup>2</sup></td>
</tr>
<tr>
<td>1</td>
<td>17.67</td>
<td>16.11</td>
<td>18.03</td>
<td>18</td>
<td>7.00</td>
<td>1.22</td>
</tr>
<tr>
<td>2</td>
<td>17.45</td>
<td>15.92</td>
<td>17.81</td>
<td>18</td>
<td>7.70</td>
<td>2.04</td>
</tr>
<tr>
<td>3</td>
<td>17.43</td>
<td>16.07</td>
<td>17.74</td>
<td>18</td>
<td>7.15</td>
<td>2.11</td>
</tr>
<tr>
<td>4</td>
<td>19</td>
<td>17.82</td>
<td>19.27</td>
<td>20</td>
<td>8.07</td>
<td>3.70</td>
</tr>
<tr>
<td>5</td>
<td>19.24</td>
<td>18.23</td>
<td>19.48</td>
<td>20</td>
<td>6.56</td>
<td>2.81</td>
</tr>
<tr>
<td>6</td>
<td>19.31</td>
<td>18.42</td>
<td>19.52</td>
<td>20</td>
<td>5.85</td>
<td>2.56</td>
</tr>
<tr>
<td>7</td>
<td>20.92</td>
<td>20.14</td>
<td>21.11</td>
<td>22</td>
<td>6.89</td>
<td>4.00</td>
</tr>
<tr>
<td>8</td>
<td>21.17</td>
<td>20.44</td>
<td>21.35</td>
<td>22</td>
<td>5.78</td>
<td>3.07</td>
</tr>
<tr>
<td>9</td>
<td>21.22</td>
<td>20.45</td>
<td>21.4</td>
<td>22</td>
<td>5.74</td>
<td>2.89</td>
</tr>
<tr>
<td>10</td>
<td>21.21</td>
<td>20.26</td>
<td>21.44</td>
<td>22</td>
<td>6.44</td>
<td>2.93</td>
</tr>
<tr>
<td>11</td>
<td>19.62</td>
<td>18.54</td>
<td>19.88</td>
<td>20</td>
<td>5.41</td>
<td>1.41</td>
</tr>
<tr>
<td>12</td>
<td>19.35</td>
<td>17.99</td>
<td>19.67</td>
<td>20</td>
<td>7.44</td>
<td>2.41</td>
</tr>
</table>

<p>Then for the same conditions, the results with a 2 degree C amplitude 24-hour sine wave variation. Notice that the inside temperatures are the same since they are monthly averages and the daily variation oscillates about the mean. The core and perimeter slab temperatures are affected slightly.</p>
<p>Monthly Slab Outside Face Temperatures, C</p>
<p>Perimeter Area: 304.00  Core Area: 1296.00</p>
<p>Month   Average   Perimeter    Core      Inside</p>
<p>1      17.51     16.03      17.86       18.0</p>
<p>2      17.29     15.85      17.63       18.0</p>
<p>3      17.27     16.00      17.57       18.0</p>
<p>4      18.87     17.77      19.13       20.0</p>
<p>5      19.11     18.16      19.34       20.0</p>
<p>6      19.17     18.34      19.37       20.0</p>
<p>7      20.81     20.07      20.98       22.0</p>
<p>8      21.05     20.36      21.21       22.0</p>
<p>9      21.09     20.38      21.26       22.0</p>
<p>10      21.08     20.19      21.29       22.0</p>
<p>11      19.47     18.45      19.71       20.0</p>
<p>12      19.20     17.92      19.51       20.0</p>
<p>An example of a 24-hour inside temperature profile for this case is shown below. The sine wave amplitude was 2 C.</p>
<p>Day       Hour   Perim Out Ts    Core Out Ts    Inside Temp</p>
<p>1           1   17.30827       19.15832       18.51749</p>
<p>1           2   17.29503       19.15274       18.99974</p>
<p>1           3   17.30236       19.16732       19.41389</p>
<p>1           4   17.32258       19.19376       19.73175</p>
<p>1           5   17.34834       19.22526       19.93166</p>
<p>1           6   17.37288       19.25529       20.00000</p>
<p>1           7   17.39023       19.27798       19.93212</p>
<p>1           8   17.39544       19.28838       19.73265</p>
<p>1           9   17.38485       19.28117       19.41517</p>
<p>1          10   17.35602       19.24733       19.00130</p>
<p>1          11   17.30590       19.18686       18.51924</p>
<p>1          12   17.23507       19.10210       18.00180</p>
<p>1          13   17.14650       18.99703       17.48425</p>
<p>1          14   17.04291       18.87713       17.00183</p>
<p>1          15   16.92873       18.74895       16.58738</p>
<p>1          16   16.81076       18.61963       16.26915</p>
<p>1          17   16.69609       18.49656       16.06881</p>
<p>1          18   16.59243       18.38671       16.00000</p>
<p>1          19   16.50669       18.29626       16.06741</p>
<p>1          20   16.44276       18.23010       16.26645</p>
<p>1          21   16.40369       18.19161       16.58356</p>
<p>1          22   16.38873       18.18218       16.99714</p>
<p>1          23   16.39435       18.19834       17.47902</p>
<p>1          24   16.41942       18.23298       17.99639</p>
<p>A plot of the daily profiles is shown below. Note that the inside temperature change of 4 C produces only a small change in the slab lower face temperature.</p>
<p><img alt="FigGrndXFer" src="../../AuxiliaryPrograms/media/image017.jpg" /></p>
<p>Figure 19. Daily Temperature Profiles (Slab)</p>
<p>The resulting heat fluxes are shown below.  They can be compared with the fluxes shown above for the constant inside temperature run. The changes resulting from a fairly large 4 C daily temperature variation are probably not significant.</p>
<table class="table table-striped">
<tr>
<td>Month</td>
<td>Average</td>
<td>Perimeter</td>
<td>Core</td>
<td>Inside</td>
<td>Perimeter Heat Flux W/m<sup>2</sup></td>
<td>Average Heat Flux W/m<sup>2</sup></td>
</tr>
<tr>
<td>1</td>
<td>17.51</td>
<td>16.03</td>
<td>17.86</td>
<td>18</td>
<td>7.30</td>
<td>1.81</td>
</tr>
<tr>
<td>2</td>
<td>17.29</td>
<td>15.85</td>
<td>17.63</td>
<td>18</td>
<td>7.96</td>
<td>2.63</td>
</tr>
<tr>
<td>3</td>
<td>17.27</td>
<td>16</td>
<td>17.57</td>
<td>18</td>
<td>7.41</td>
<td>2.70</td>
</tr>
<tr>
<td>4</td>
<td>18.87</td>
<td>17.77</td>
<td>19.13</td>
<td>20</td>
<td>8.26</td>
<td>4.19</td>
</tr>
<tr>
<td>5</td>
<td>19.11</td>
<td>18.16</td>
<td>19.34</td>
<td>20</td>
<td>6.81</td>
<td>3.30</td>
</tr>
<tr>
<td>6</td>
<td>19.17</td>
<td>18.34</td>
<td>19.37</td>
<td>20</td>
<td>6.15</td>
<td>3.07</td>
</tr>
<tr>
<td>7</td>
<td>20.81</td>
<td>20.07</td>
<td>20.98</td>
<td>22</td>
<td>7.15</td>
<td>4.41</td>
</tr>
<tr>
<td>8</td>
<td>21.05</td>
<td>20.36</td>
<td>21.21</td>
<td>22</td>
<td>6.07</td>
<td>3.52</td>
</tr>
<tr>
<td>9</td>
<td>21.09</td>
<td>20.38</td>
<td>21.26</td>
<td>22</td>
<td>6.00</td>
<td>3.37</td>
</tr>
<tr>
<td>10</td>
<td>21.08</td>
<td>20.19</td>
<td>21.29</td>
<td>22</td>
<td>6.70</td>
<td>3.41</td>
</tr>
<tr>
<td>11</td>
<td>19.47</td>
<td>18.45</td>
<td>19.71</td>
<td>20</td>
<td>5.74</td>
<td>1.96</td>
</tr>
<tr>
<td>12</td>
<td>19.2</td>
<td>17.92</td>
<td>19.51</td>
<td>20</td>
<td>7.70</td>
<td>2.96</td>
</tr>
</table>

<h2 id="slab-configuration-drawing">Slab configuration Drawing</h2>
<p>The slab configuration used in the slab model is a “slab in grade” model. That is, the slab top surface is assumed level with the outside earth surface. If a “slab on grade” configuration, having the bottom surface of the slab level with the outside earth surface is desired, the best approximation is to use the horizontal insulation configuration. The edge of the slab will have a small thermal resistance due to the two dimensional path through the earth, but the effect is small. In any case, uninsulated slab edges are certainly not recommended in cold climates.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image018.jpg" /></p>
<p>Figure 20. Slab-in-grade illustration</p>
<h2 id="running-the-slab-program">Running the Slab Program</h2>
<p>EP-Launch can be used to run the Slab program using two different methods.</p>
<p>If the Slab objects (see Description of the Objects in the E+SlabGHT.IDD) are located in the standard EnergyPlus IDF input file than the Single Input File and Group of Input File tabs of EP-Launch can be used and the Slab preprocessor will be called automatically during the simulation process. In this case the Slab objects should all appear with the object name starting with “<strong>GroundHeatTransfer:Slab:</strong>” This option also requires a <strong>GroundHeatTransfer:Control</strong> object in the EnergyPlus idf file (see Input Output Reference).</p>
<p>If the Slab objects are located in a separate file, they should be run using the Slab option on the Utilities tab in EP-Launch. See the EP-Launch section in this document for more information on how to use EP-Launch with the Slab program.</p>
<p>You can also run the slab program as a console application.  To execute it, we have provided the batch file:</p>
<p>RunSlab</p>
<p>Steps for running the program</p>
<p>1)   Open a DOS command prompt window (Start à Programs à Accessories à Command Prompt)</p>
<p>2)   Change to the directory where EnergyPlus is installed (modify the commands below if you did not install EnergyPlus in the default install path):</p>
<p>C:</p>
<p>CD \&lt;rootfolder&gt;\&lt;/span&gt;</p>
<p>3)   Change to the specific folder for the console application:</p>
<p>CD PreProcess\GrndTempCalc</p>
<p>4)   Run the program (for example use the example included with the install):</p>
<p>RunSlab SlabExample USA_IL_Chicago-OHare_TMY2</p>
<p>In the following section, some description of modifying the batch file and details on files that the slab program uses are given.</p>
<h2 id="technical-details-on-files-for-ground-heat-transfer-with-slabs">Technical Details on Files for Ground Heat Transfer with Slabs</h2>
<p>The slab program used to calculate the results is included with the EnergyPlus distribution. It requires an input file named GHTin.idf in input data file format. The needed corresponding idd file is SlabGHT.idd. An EnergyPlus weather file for the location is also needed. A batch file, RunSlab, is placed in the same folder with the program and sample files. To use it (Command mode or DOS mode), one may modify several important lines:</p>
<p>:Instructions:</p>
<p>:  Complete the following path and program names.</p>
<p>:  path names must have a following \ or errors will happen</p>
<p>set program_path=</p>
<p>set program_name=Slab.exe</p>
<p>set input_path=</p>
<p>set output_path=</p>
<p>set weather_path=C:\EnergyPlus\WeatherData\</p>
<p>and then in command mode issue the run command:</p>
<p>RunSlab myinput Chicago</p>
<p>Where you would have myinput.idf in “input_path” and Chicago would be the name of the .epw file in the “weather_path”.</p>
<p>You should set up the command mode so that it does not automatically close the window at the end of program termination if you want to see the commands as they run and know for sure that no errors occurred.</p>
<h2 id="slab-program-output-files">Slab Program Output Files</h2>
<p>The following output files are created by the Slab program and saved in the output file path specified in the RunSlab.bat file:</p>
<p>*_slab.ger – Error file. Input errors are reported here.</p>
<p>*_slab.out – Summary of inputs, location data, and grid coordinates</p>
<p>*_slab.gtp – Monthly ground temperatures and EnergyPlus idf objects</p>
<h3 id="energyplus-idf-objects-from-slab-program">EnergyPlus idf Objects from Slab Program</h3>
<p>If the objects are placed in the normal EnergyPlus input IDF file using the “GroundHeatTransfer:Slab:” prefix, then the values resulting from the Slab preprocessor will be automatically included in the simulation at run time. The surfaces can reference these values using Outside Boundary Conditions of:</p>
<p>n GroundSlabPreprocessorAverage</p>
<p>n GroundSlabPreprocessorCore</p>
<p>n GroundSlabPreprocessorPerimeter</p>
<p>The objects that support this include:</p>
<p>n BuildingSurface:Detailed</p>
<p>n Wall:Detailed</p>
<p>n RoofCeiling:Detailed</p>
<p>n Floor:Detailed</p>
<p>The slab program is capable of supplying the EnergyPlus idf objects needed to use the slab program outputs directly by copying the objects into the EnergyPlus idf file. The file containing these objects has the extension gtp, and an example is shown below. It contains the output temperatures and heat fluxes, and in addition it contains an OtherSideCoefficient object example as mentioned above, and three compact schedule objects that can be used to describe the average, core and perimeter temperatures directly in EnergyPlus. The Name in the compact schedule corresponds to the GroundTemperatureScheduleName in the OtherSideCoefficient object.</p>
<p>================================================</p>
<p>CHECK CONVERGENCE MESSAGE AT END OF THIS FILE!</p>
<p>================================================</p>
<p>Monthly Slab Outside Face Temperatures, C and Heat Fluxes(loss), W/(m^2)</p>
<p>Perimeter Area: 304.00  Core Area: 1296.00</p>
<p>Month   TAverage   TPerimeter    TCore      TInside AverageFlux PerimeterFlux CoreFlux</p>
<p>1      17.74     16.41        18.05       18.00       0.88        5.39       -0.17</p>
<p>2      17.49     16.15        17.81       18.00       1.73        6.29        0.66</p>
<p>3      17.45     16.23        17.74       18.00       1.86        6.02        0.88</p>
<p>4      18.96     17.86        19.22       20.00       3.51        7.24        2.64</p>
<p>5      19.22     18.22        19.45       20.00       2.66        6.04        1.86</p>
<p>6      19.28     18.38        19.49       20.00       2.44        5.48        1.73</p>
<p>7      20.83     19.98        21.03       22.00       3.96        6.87        3.28</p>
<p>8      21.12     20.39        21.29       22.00       2.98        5.47        2.40</p>
<p>9      21.18     20.46        21.35       22.00       2.76        5.22        2.19</p>
<p>10      21.17     20.23        21.39       22.00       2.82        6.02        2.08</p>
<p>11      19.64     18.63        19.88       20.00       1.22        4.63        0.42</p>
<p>12      19.36     18.14        19.65       20.00       2.16        6.30        1.19</p>
<p>! OTHER SIDE COEFFICIENT OBJECT EXAMPLE FOR IDF FILE</p>
<p>SurfaceProperty:OtherSideCoefficients,</p>
<p>ExampleOSC,                !- OtherSideCoeff Name ***CHANGE THIS!***</p>
<p>0,                         !- Combined convective/radiative film coefficient</p>
<p>1,                         !- N2,User selected Constant Temperature {C}</p>
<p>1,                         !- Coefficient modifying the user selected constant temperature</p>
<p>0,                         !- Coefficient modifying the external dry bulb temperature</p>
<p>0,                         !- Coefficient modifying the ground temperature</p>
<p>0,                         !- Coefficient modifying the wind speed term (s/m)</p>
<p>0,                         !- Coefficient modifying the zone air temperature</p>
<p>!  part of the equation</p>
<p>GroundTempCompactSchedName; !- Name of Schedule for values of const</p>
<p>! temperature. Schedule values replace N2.</p>
<p>!  ***REPLACE WITH CORRECT NAME***</p>
<p>Schedule:Compact,</p>
<p>MonthlyAveSurfaceTemp, !Name</p>
<p>Temperature ,            !- ScheduleType</p>
<p>Through:   1/31,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>17.74    ,</p>
<p>Through:   2/28,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>17.49    ,</p>
<p>Through:   3/31,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>17.45    ,</p>
<p>Through:   4/30,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>18.96    ,</p>
<p>Through:   5/31,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>19.22    ,</p>
<p>Through:   6/30,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>19.28    ,</p>
<p>Through:   7/31,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>20.83    ,</p>
<p>Through:   8/31,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>21.12    ,</p>
<p>Through:   9/30,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>21.18    ,</p>
<p>Through:  10/31,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>21.17    ,</p>
<p>Through:  11/30,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>19.64    ,</p>
<p>Through:  12/31,</p>
<p>For:AllDays,</p>
<p>Until:24:00,</p>
<p>19.36    ;</p>
<p>&lt;reduced for brevity – compact schedules for MonthlyPerimeterTemp and MonthlyCoreTemp are included.</p>
<p>Convergence has been gained.</p>
<h2 id="description-of-the-objects-in-the-eslabghtidd">Description of the Objects in the E+SlabGHT.IDD</h2>
<p>These objects also appear in the main Energy+.IDD file with the prefix “GroundHeatTransfer:Slab:”</p>
<h3 id="materials-or-groundheattransferslabmaterials-object">Materials or GroundHeatTransfer:Slab:Materials Object</h3>
<p>The materials object gives an overall description of the ground heat transfer model.</p>
<h4 id="field-nmat-number-of-materials">Field: NMAT: Number of Materials</h4>
<p>This field specifies the number of different materials that will be used in the model. Typically only a ground material and a slab material are used.</p>
<h4 id="field-albedo-surface-albedo-nosnow">Field: Albedo: Surface Albedo: NoSnow</h4>
<h4 id="field-albedo-surface-albedo-snow">Field: Albedo: Surface Albedo: Snow</h4>
<p>Two fields specify the albedo value of the surface: first for no snow coverage days; second for days with snow coverage. The albedo is the solar reflectivity of the surface, and can vary from 0.05 for blacktop to 0.95 for fresh snow. Typical values for North America reported by Bahnfleth range from 0.16 to 0.4.</p>
<h4 id="field-epslw-surface-emissivity-nosnow">Field EPSLW: Surface Emissivity: NoSnow</h4>
<h4 id="field-epslw-surface-emissivity-snow">Field EPSLW: Surface Emissivity: Snow</h4>
<p>This field specifies the long wavelength (thermal) emissivity of the ground surface. It is primarily important for nighttime radiation to the sky, and a value of 0.95 for both snow and no snow is reasonable.</p>
<h4 id="field-z0-surface-roughness-nosnow">Field: Z0 Surface Roughness: NoSnow</h4>
<h4 id="field-z0-surface-roughness-snow">Field: Z0 Surface Roughness: Snow</h4>
<p>These two fields specify a surface roughness that is used in the determination of the convection heat transfer coefficient between the ground surface and the air. This roughness is based on boundary layer considerations, and specifies the height at which an experimentally measured velocity profile goes to zero. The units are centimeters, not meters. Typical values are 0.75 cm for no snow, and 0.05 cm for snow.</p>
<h4 id="field-hin-indoor-hconv-downward-flow">Field: HIN: Indoor Hconv: Downward Flow</h4>
<h4 id="field-hin-indoor-hconv-upward-flow">Field: HIN: Indoor Hconv: Upward Flow</h4>
<p>These fields specify the combined convective and radiative heat transfer coefficient between the slab top inside surface and the room air for the cases where heat is flowing downward, and upward. The program toggles between the two if the direction of the heat flux changes. Typical values can be found in the ASHRAE Handbook of Fundamentals, but should be about 6 W/(m<sup>2</sup>-K) for downward heat flow and 9 W/(m<sup>2</sup>-K) for upward heat flow.</p>
<p>The Materials object in the IDD is shown below.</p>
<p>Materials,</p>
<p>N1, \field NMAT: Number of materials</p>
<p>\note typical 2</p>
<p>N2, \field ALBEDO: Surface Albedo: No Snow</p>
<p>\note typical value= 0-1</p>
<p>N3, \field ALBEDO: Surface Albedo: Snow</p>
<p>\note typical value= 0-1</p>
<p>N4, \field EPSLW: Surface Emissivity: No Snow</p>
<p>\note typical value= 0.9</p>
<p>N5, \field EPSLW: Surface Emissivity: Snow</p>
<p>\note typical value= 0.9</p>
<p>N6, \field Z0: Surface Roughness: No Snow</p>
<p>\note typical value= 0-10 cm</p>
<p>N7, \field Z0: Surface Roughness: Snow</p>
<p>\note typical value= 0-10</p>
<p>N8, \field HIN: Indoor HConv: Downward Flow</p>
<p>\note typical value= 4-10</p>
<p>\units W/m2-K</p>
<p>N9; \field HIN: Indoor HConv: Upward</p>
<p>\note typical value= 4-10</p>
<p>\units W/m2-K</p>
<h3 id="matlprops-or-groundheattransferslabmatlprops-object">MatlProps or GroundHeatTransfer:Slab:MatlProps Object</h3>
<p>This object contains the material properties that describe the materials used in the model. The fields are quite self explanatory and consist of the following:</p>
<h4 id="field-rho-slab-material-density">Field: RHO: Slab Material Density</h4>
<h4 id="field-rho-soil-density">Field: RHO: Soil Density</h4>
<p>These two fields specify the density of the slab material and the soil in SI units of kg/m<sup>3</sup></p>
<h4 id="field-cp-slab-cp">Field: CP: Slab CP</h4>
<h4 id="field-cp-soil-cp">Field: CP: Soil CP</h4>
<p>These two fields specify the specific heat of the slab and soil in SI units of J/(kg-K).</p>
<h4 id="field-tcon-slab-k">Field: TCON: Slab K</h4>
<h4 id="field-tcon-soil-k">Field: TCON: Soil K</h4>
<p>These two fields specify the thermal conductivity of the slab and soil in W/(m<sup>2</sup>-K)</p>
<p>The IDD object is shown below:</p>
<p>MatlProps,</p>
<p>N1, \field RHO: Slab Material density</p>
<p>\note typical value= 2300.0</p>
<p>\units kg/m3</p>
<p>N2, \field RHO: Soil Density</p>
<p>\note typical value= 1200.0</p>
<p>\units kg/m3</p>
<p>N3, \field CP: Slab CP</p>
<p>\note typical value=650.0</p>
<p>\units J/kg-K</p>
<p>N4, \field CP: Soil CP</p>
<p>\note typical value= 1200.0</p>
<p>\units J/kg-K</p>
<p>N5, \field TCON: Slab k</p>
<p>\note typical value= .9</p>
<p>\units W/m2-K</p>
<p>N6; \field TCON: Soil k</p>
<p>\note typical value= 1.0</p>
<p>\units W/m2-K</p>
<h3 id="boundconds-or-groundheattransferslabboundconds-object">BoundConds or GroundHeatTransfer:Slab:BoundConds Object</h3>
<p>This object supplies some of the boundary conditions used in the simulation.</p>
<h4 id="field-evtr-is-surface-evapotranspiration-modeled">Field: EVTR: Is surface evapotranspiration modeled</h4>
<p>This field specifies whether or not to use the evapotransporation model. Evapotransportation comprises all of the processes at the ground surface the involve exchanges of latent heat. The inclusion of evapotransporation in the calculation has the greatest effect in warm dry climates, primarily on the ground surface temperature. This field can be used to turn the evapotransporation off and on to check sensitivity to it.</p>
<h4 id="field-fixbc-is-the-lower-boundary-at-a-fixed-temperature">Field: FIXBC: is the lower boundary at a fixed temperature</h4>
<p>This field permits using a fixed temperature at the lower surface of the model instead of a zero heat flux condition. This change normally has a very small effect on the results. If the flag is set to use a specified temperature, the program calculates an undisturbed temperature profile and used the value at the model depth. The model depth is set by the program using the domain size from the EquivAutoGrid object below.</p>
<h4 id="field-tdeepin">Field: TDEEPin</h4>
<p>The fixed lower level temperature as described in the FIXBC field.</p>
<h4 id="field-usphflag-is-the-ground-surface-h-specified-by-the-user">Field: USPHflag: Is the ground surface h specified by the user?</h4>
<p>This field flags the use of a user specified heat transfer coefficient on the ground surface. This condition is used primarily for testing. For normal runs (USPHflag is FALSE), the program calculates the heat transfer coefficient using the weather conditions.</p>
<h4 id="field-userh-user-specified-ground-surface-heat-transfer-coeff">Field: USERH: User specified ground surface heat transfer coeff</h4>
<p>This field supplies the value of the heat transfer coefficient if USPHflag is TRUE. W/(m<sup>2</sup>-K)</p>
<p>The BoundConds object is shown below:</p>
<p>BoundConds,</p>
<p>A1, \field EVTR: Is surface evapotranspiration modeled</p>
<p>\type choice</p>
<p>\key TRUE</p>
<p>\key FALSE</p>
<p>A2, \field FIXBC: is the lower boundary at a fixed temperature</p>
<p>\type choice</p>
<p>\key TRUE</p>
<p>\key FALSE</p>
<p>\note FALSE selects the zero flux lower boundary condition</p>
<p>N1, \field TDEEPin,</p>
<p>\note User input lower boundary temperature if FIXBC is TRUE</p>
<p>\units C</p>
<p>\note Blank for FIXBC FALSE or</p>
<p>\note to use the calculated 1-D deep ground temperature.</p>
<p>A3, \field USRHflag: Is the ground surface h specified by the user?</p>
<p>\type choice</p>
<p>\key TRUE</p>
<p>\key FALSE</p>
<p>N2; \field USERH: User specified ground surface heat transfer coeff</p>
<p>\units W/(m2-K)</p>
<p>\note Used only if USRHflag is TRUE</p>
<h3 id="bldgprops-or-groundheattransferslabbldgprops-object">BldgProps or GroundHeatTransfer:Slab:BldgProps Object</h3>
<p>This object provides information about the building and its operating conditions.</p>
<h4 id="field-iyrs-number-of-years-to-iterate">Field: IYRS Number of years to iterate</h4>
<p>This field specifies the number of years to iterate. This means that the simulation comes to an either an annual steady periodic condition by converging to a tolerance (see ConvTol field) or it runs for this number of years. A ten year maximum is usually sufficient. It is important to note that the ground heat transfer behavior will change during the first several years of operating a ground contact structure. It takes several years to change from the undisturbed profile to the disturbed profile under a building.</p>
<h4 id="field-shape-slab-shape">Field: Shape Slab shape</h4>
<p>Use only the value 0 here. Only a rectangular shape is implemented.</p>
<h4 id="field-hbldg-building-height">Field: HBLDG: Building Height</h4>
<p>This field supplies the building height. This is used to calculate the building shadowing on the ground. Height is in meters.</p>
<h4 id="field-tin1-tin12-month-indoor-average-temperature-set-point">Field: TIN1 – TIN12 &lt;month&gt; Indoor Average temperature set point</h4>
<p>The next twelve fields specify the average indoor building set point temperatures for each month of the year. These fields are useful for simulating a building that is not temperature controlled for some of the year. In such a case, the average indoor set point temperatures can be obtained by first running the model in EnergyPlus with an insulated floor boundary condition, and then using the resulting monthly average zone temperatures in these fields.</p>
<h4 id="field-tinamp-daily-indoor-sine-wave-variation-amplitude">Field: TINAmp: Daily Indoor sine wave variation amplitude</h4>
<p>This field permits imposing a daily sinusoidal variation in the indoor setpoint temperature to simulate the effect of a setback profile. The value specified will be the amplitude of the sine wave.</p>
<h4 id="field-convtol-convergence-tolerance">Field: ConvTol: Convergence Tolerance</h4>
<p>This final field specifies the convergence tolerance used to control the iteration. When the temperature change of all nodes is less than the convergence value, iteration ceases.</p>
<p>The entire BldgProps Object is shown below.</p>
<p>BldgProps,</p>
<p>N1, \field IYRS: Number of years to iterate</p>
<p>\note typical value= 10</p>
<p>N2, \field Shape: Slab shape</p>
<p>\note only value= 0</p>
<p>N3, \field HBLDG: Building height</p>
<p>\note typical value= 0-20</p>
<p>\units m</p>
<p>N4, \field TIN1: January Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N5, \field TIN2: February Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N6, \field TIN3: March Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N7, \field TIN4: April Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N8, \field TIN5: May Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N9, \field TIN6: June Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N10, \field TIN7: July Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N11, \field TIN8: August Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N12, \field TIN9: September Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N13, \field TIN10: October Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N14, \field TIN11: NovemberIndoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N15, \field TIN12: December Indoor Average temperature set point</p>
<p>\note typical value=22</p>
<p>\units C</p>
<p>N16, \field TINAmp: Daily Indoor sine wave variation amplitude</p>
<p>\note typical value: 0</p>
<p>\units C</p>
<p>N17; \field ConvTol: Convergence Tolerance</p>
<p>\note typical value= 0.1</p>
<h3 id="insulation-or-groundheattransferslabinsulation-object">Insulation or GroundHeatTransfer:Slab:Insulation  Object</h3>
<p>This object supplies the information about insulation used around the slab. There are two possible configurations: under the slab or vertical insulation around the slab.</p>
<h4 id="field-rins-r-value-of-under-slab-insulation">Field RINS: R value of under slab insulation</h4>
<p>This field provides the thermal resistance value of the under slab insulation. It should be zero if the vertical insulation configuration is selected. Units are m<sup>2</sup> K/W.</p>
<h4 id="field-dins-width-of-strip-of-under-slab-insulation">Field DINS: Width of strip of under slab insulation</h4>
<p>This specifies the width of the perimeter strip of insulation under the slab in meters. Again a zero value should be used for the vertical insulation configuration. Units are m.</p>
<h4 id="field-rvins-r-value-of-vertical-insulation">Field RVINS: R value of vertical insulation</h4>
<p>This field specifies the thermal resistance of the vertical insulation. It should be zero if the under slab insulation configuration is in effect. Units are m<sup>2</sup> K/W.</p>
<h4 id="field-zvins-depth-of-vertical-insulation">Field ZVINS: Depth of vertical insulation</h4>
<p>This field specifies the depth of the vertical insulation into the ground in meters. Note that it starts at the slab upper surface and extends into the ground. Only .2 .4 .6 .8 1.0 1.5 2.0 2.5  or 3.0 m should be used. Units are m.</p>
<h4 id="field-ivins-flag-is-there-vertical-insulation">Field IVINS: Flag: Is there vertical insulation?</h4>
<p>This final field specifies that vertical the vertical insulation configuration is being used. The value of 1 specifies yes and 0 specifies no.</p>
<p>The Insulation object is shown below.</p>
<p>Insulation,</p>
<p>N1, \field RINS: R value of under slab insulation</p>
<p>\note typical value= 0-2.0</p>
<p>\units m2-K/W</p>
<p>N2, \field DINS: Width of strip of under slab insulation</p>
<p>\note typical value= 0-2.0</p>
<p>\units m</p>
<p>N3, \field RVINS: R value of vertical insulation</p>
<p>\note typical value= 0-3.0</p>
<p>\units m2-K/W</p>
<p>N4, \field ZVINS: Depth of vertical insulation</p>
<p>\note only use values= .2 .4 .6 .8 1.0 1.5 2.0 2.5 3.0</p>
<p>\units m</p>
<p>N5; \field IVINS: Flag: Is there vertical insulation</p>
<p>\note values: 1=yes 0=no</p>
<h3 id="equivalentslab-or-groundheattransferslabequivalentslab-object">EquivalentSlab or GroundHeatTransfer:Slab:EquivalentSlab Object</h3>
<p>This object provides the basic information for running a model that uses the area over perimeter ratio of the slab to determine the size of an equivalent rectangular slab.</p>
<h4 id="field-apratio-the-area-to-perimeter-ratio-for-this-slab">Field APRatio: The area to perimeter ratio for this slab</h4>
<p>This field specifies the area over perimeter ratio of the slab in meters.</p>
<h4 id="field-slabdepth-thickness-of-slab-on-grade">Field SLABDEPTH: Thickness of slab on grade</h4>
<p>This field specifies the thickness of the slab in meters. Note that the slab top surface is level with the ground surface, so this is the depth into the ground. The slab depth has a significant effect on the temperature calculation, and it is also important for the auto-grid process. The finite difference grids are set in such a way that they use the slab thickness to determine the vertical grid spacing. Because of this, autogridding will fail if the slab thickness is specified larger than 0.25 meters. The program also is set up so that the slab is a single finite difference cell in the vertical direction. Thus, if the slab thickness is set too large, the accuracy of the calculation may be suspect. The results with three different slab thicknesses are shown below.</p>
<p>All other inputs for the runs were the same. It is clear that the slab thickness has a significant effect because of the horizontal component of conduction in both directions in the slab.</p>
<h4 id="field-clearance-distance-from-edge-of-slab-to-domain-edge">Field CLEARANCE: Distance from edge of slab to domain edge</h4>
<p>This field specifies the distance from the slab to the edge of the area that will be modeled with the grid system. It is the basic size dimension that is used to set the horizontal extent of the domain. The units are meters, and 15 meters is a reasonable value.</p>
<h4 id="field-zclearance-distance-from-bottom-of-slab-to-domain-bottom">Field ZCLEARANCE: Distance from bottom of slab to domain bottom</h4>
<p>This field specifies the vertical distance from the slab to the bottom edge of the area that will be modeled with the grid system. It is the basic size dimension that is used to set vertical extent of the domain. The units are meters, and 15 meters is a reasonable value.</p>
<p>The object is shown below.</p>
<p>EquivalentSlab,</p>
<p>\memo Using an equivalent slab allows non-rectangular shapes to be modeled accurately</p>
<p>N1, \field APRatio: The area to perimeter ratio for this slab</p>
<p>\units m</p>
<p>N2, \field SLABDEPTH: Thickness of slab on grade</p>
<p>\note typical value= 0.1</p>
<p>\units m</p>
<p>N3, \field CLEARANCE: Distance from edge of slab to domain edge</p>
<p>\note typical value= 15.0</p>
<p>\units m</p>
<p>N4; \field ZCLEARANCE: Distance from bottom of slab to domain bottom</p>
<p>\note typical value= 15.0</p>
<p>\units m</p>
<p><img alt="GHTSlabs" src="../../AuxiliaryPrograms/media/image019.jpg" /></p>
<p>Figure 21. Graph of Slab Outside Temperature vs Slab Thickness</p>
<p><strong>The EquivSlab object and the EquivAutoGrid Objects that follow have been replaced by the EquivalentSlab object above.  They are included in the idd so that old idf files can still be read.</strong></p>
<h3 id="equivslab-object-obsolete">EquivSlab Object - Obsolete</h3>
<p>This object provides the basic information for running a model that uses the area over perimeter ratio of the slab to determine the size of an equivalent rectangular slab.</p>
<h4 id="field-apratio-the-area-to-perimeter-ratio-for-this-slab_1">Field APRatio: The area to perimeter ratio for this slab</h4>
<p>This field specifies the area over perimeter ratio of the slab in meters.</p>
<h4 id="field-equivsizing">Field: EquivSizing</h4>
<p>This field value should be TRUE. This means that the program will determine the dimensions of the equivalent slab that satisfactorily models the A/P ratio.</p>
<p>The object is shown below.</p>
<p>EquivSlab,</p>
<p>\memo Using an equivalent slab allows non-rectangular shapes to be modeled accurately</p>
<p>\memo The simulation default should be EquivSizing=True</p>
<p>N1, \field APRatio: The area to perimeter ratio for this slab</p>
<p>\units m</p>
<p>A1; \field EquivSizing:</p>
<p>\note Flag: Will the dimensions of an equivalent slab</p>
<p>\note be calculated (TRUE) or will the dimensions be input directly? (FALSE)</p>
<p>\note It is recommended that EnergyPlus users use TRUE.</p>
<h3 id="equivautogrid-object-obsolete">EquivAutoGrid Object - Obsolete</h3>
<p>This object provides the information needed by the program to automatically generate the calculation grid when the slab is described as an equivalent slab. It is necessary for EnergyPlus users because equivalent slab is the appropriate option.</p>
<h4 id="field-slabdepth-thickness-of-slab-on-grade_1">Field SLABDEPTH: Thickness of slab on grade</h4>
<p>This field specifies the thickness of the slab in meters. Note that the slab top surface is level with the ground surface, so this is the depth into the ground. The slab depth has a significant effect on the temperature calculation, and it is also important for the auto-grid process. The finite difference grids are set in such a way that they use the slab thickness to determine the vertical grid spacing. Because of this, autogridding will fail if the slab thickness is specified larger than 0.25 meters. The program also is set up so that the slab is a single finite difference cell in the vertical direction. Thus, if the slab thickness is set too large, the accuracy of the calculation may be suspect. The results with three different slab thicknesses are shown below.</p>
<p>All other inputs for the runs were the same. It is clear that the slab thickness has a significant effect because of the horizontal component of conduction in both directions in the slab.</p>
<h4 id="field-clearance-distance-from-edge-of-slab-to-domain-edge_1">Field CLEARANCE: Distance from edge of slab to domain edge</h4>
<p>This field specifies the distance from the slab to the edge of the area that will be modeled with the grid system. It is the basic size dimension that is used to set both the horizontal and vertical extent of the domain. The units are meters, and 15 meters is a reasonable value.</p>
<p>The EquivAutoGrid object is shown below.</p>
<p>EquivAutoGrid, \memo  EquivAutoGrid only necessary when EquivSizing is true</p>
<p>\memo  EnergyPlus users normally use this option.</p>
<p>N1, \field SLABDEPTH: Thickness of slab on grade</p>
<p>\note typical value= 0.1</p>
<p>\units m</p>
<p>N2; \field CLEARANCE: Distance from edge of slab to domain edge</p>
<p>\note typical value= 15.0</p>
<p>\units m</p>
<h3 id="additional-objects">Additional Objects</h3>
<p>There are five additional objects in the IDD that can be used under very special situations by researchers who want to generate special calculation grids. They are normally not useful to EnergyPlus users. They will be shown as IDD sections only. They do not need to be in the IDF.</p>
<p>AutoGrid,   \memo AutoGrid only necessary when EquivSizing is false</p>
<p>\memo  Not normally needed by EnergyPlus users.</p>
<p>N1, \field SLABX: X dimension of the building slab</p>
<p>\note typical values= 0-60.0</p>
<p>\units m</p>
<p>N2, \field SLABY: Y dimension of the building slab</p>
<p>\note typical values= 0-60.0</p>
<p>\units m</p>
<p>N3, \field SLABDEPTH: Thickness of slab on grade</p>
<p>\note typical value= .1</p>
<p>\units m</p>
<p>N4; \field CLEARANCE: Distance from edge of slab to domain edge</p>
<p>\note typical value= 15.0</p>
<p>\units m</p>
<p>!</p>
<p>ManualGrid, \memo Manual Grid only necessary using manual gridding (not recommended)</p>
<p>\memo   Used only in special cases.</p>
<p>N1, \field NX: Number of cells in the X direction</p>
<p>\note typical values= 15</p>
<p>N2, \field NY: Number of cells in the Y direction</p>
<p>\note typical values= 15</p>
<p>N3, \field NZ: Number of cells in the Z direction</p>
<p>\note typical values= 15</p>
<p>N4, \field IBOX: X direction cell indicator of slab edge</p>
<p>\note typical values= 1-10</p>
<p>N5; \field JBOX: Y direction cell indicator of slab edge</p>
<p>\note typical values= 1-10</p>
<p>!</p>
<p>XFACE,  \memo This is only needed when using manual gridding (not recommended)</p>
<p>\memo XFACE: X Direction cell face coordinates: m</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26, N27, N28, N29,</p>
<p>N30, N31, N32, N33, N34, N35, N36, N37, N38, N39, N40;</p>
<p>!</p>
<p>YFACE,  \memo This is only needed when using manual gridding (not recommended)</p>
<p>\memo YFACE: Y Direction cell face coordinates: m,</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26, N27, N28, N29,</p>
<p>N30, N31, N32, N33, N34, N35, N36, N37, N38, N39, N40;</p>
<p>!</p>
<p>ZFACE,  \memo This is only needed when usuing manual gridding (not recommended)</p>
<p>\memo ZFACE: Z Direction cell face coordinates: m</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25;</p>
<h3 id="sample-idf-file-slab-program">Sample IDF File – Slab Program</h3>
<p>A sample IDF file is shown below.</p>
<p>!-Generator IDFEditor 1.12</p>
<p>!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.</p>
<p>!-      Use '!' comments if they need to be retained when using the IDFEditor.</p>
<p>!-   ===========  ALL OBJECTS IN CLASS: MATERIALS ===========</p>
<p>Materials,</p>
<p>2,           !- NMAT: Number of materials</p>
<p>0.158,       !- ALBEDO: Surface Albedo: No Snow</p>
<p>0.379,       !- ALBEDO: Surface Albedo: Snow</p>
<p>0.9,         !- EPSLW: Surface Emissivity: No Snow</p>
<p>0.9,         !- EPSLW: Surface Emissivity: Snow</p>
<p>0.75,        !- Z0: Surface Roughness: No Snow</p>
<p>0.03,        !- Z0: Surface Roughness: Snow</p>
<p>6.13,        !- HIN: Indoor HConv: Downward Flow {W/m2-K}</p>
<p>9.26;        !- HIN: Indoor HConv: Upward {W/m2-K}</p>
<p>!-   ===========  ALL OBJECTS IN CLASS: MATLPROPS ===========</p>
<p>MatlProps,</p>
<p>2300,        !- RHO: Slab Material density {kg/m3}</p>
<p>1200,        !- RHO: Soil Density {kg/m3}</p>
<p>653,         !- CP: Slab CP {J/kg-K}</p>
<p>1200,        !- CP: Soil CP {J/kg-K}</p>
<p>0.93,        !- TCON: Slab k {W/m-K}</p>
<p>1;           !- TCON: Soil k {W/m-K}</p>
<p>!-   ===========  ALL OBJECTS IN CLASS: BOUNDCONDS ===========</p>
<p>BoundConds,</p>
<p>TRUE,        !- EVTR: Is surface evapotranspiration modeled</p>
<p>TRUE,        !- FIXBC: is the lower boundary at a fixed temperature</p>
<p>FALSE;       !- OLDTG: is there an old ground temperature file</p>
<p>!-   ===========  ALL OBJECTS IN CLASS: BLDGPROPS ===========</p>
<p>BldgProps,</p>
<p>10,          !- IYRS: Number of years to iterate</p>
<p>0,           !- Shape: Slab shape</p>
<p>4,           !- HBLDG: Building height {m}</p>
<p>18,          !- TIN1: January Indoor Average temperature set point {C}</p>
<p>18,          !- TIN2: February Indoor Average temperature set point {C}</p>
<p>18,          !- TIN3: March Indoor Average temperature set point {C}</p>
<p>20,          !- TIN4: April Indoor Average temperature set point {C}</p>
<p>20,          !- TIN5: May Indoor Average temperature set point {C}</p>
<p>20,          !- TIN6: June Indoor Average temperature set point {C}</p>
<p>22,          !- TIN7: July Indoor Average temperature set point {C}</p>
<p>22,          !- TIN8: August Indoor Average temperature set point {C}</p>
<p>22,          !- TIN9: September Indoor Average temperature set point {C}</p>
<p>22,          !- TIN10: October Indoor Average temperature set point {C}</p>
<p>20,          !- TIN11: NovemberIndoor Average temperature set point {C}</p>
<p>20,          !- TIN12: December Indoor Average temperature set point {C}</p>
<p>0,           !- TINAmp: Daily sine wave variation amplitude {C}</p>
<p>0.10;        !- ConvTol: Convergence Tolerance</p>
<p>!-   ===========  ALL OBJECTS IN CLASS: INSULATION ===========</p>
<p>Insulation,</p>
<p>0.,          !- RINS: R value of under slab insulation {m2-K/W}</p>
<p>0.,          !- DINS: Width of strip of under slab insulation {m}</p>
<p>2.0,         !- RVINS: R value of vertical insulation {m2-K/W}</p>
<p>2.0,         !- ZVINS: Depth of vertical insulation {m}</p>
<p>1;           !- IVINS: Flag: Is there vertical insulation</p>
<p>!-   ===========  ALL OBJECTS IN CLASS: EQUIVSLAB ===========</p>
<p>EquivalentSlab,</p>
<p>10,          !- APRatio: The area to perimeter ratio for this slab {m}</p>
<p>0.1,         !- SLABDEPTH: Thickness of slab on grade {m}</p>
<p>15,          !- CLEARANCE: Distance from edge of slab to domain edge {m}</p>
<p>10;          !-ZCLEARANCE: Distance from bottom of slab to domain bottom</p>
<h2 id="using-ground-temperatures-with-basements">Using Ground Temperatures with Basements</h2>
<p>The basement routine is used to calculate the face (surface) temperatures on the outside of the basement wall or the floor slab. This is the plane between the outside insulation and the basement wall. The insulation thermal resistance can range from zero (no insulation) to any reasonable value. The units are K/(W/m<sup>2</sup>). The program will simulate two conditions: full insulation from grade to the footing or half insulation that extends halfway down from grade to footing. The temperature on this plane is used with the OtherSideCoefficients object in EnergyPlus to supply the outside face temperature of the walls or slab.</p>
<p><img alt="GHTfigx" src="../../AuxiliaryPrograms/media/image020.jpg" /></p>
<p>Figure 22. Basement Configuration</p>
<p>The output from the program is a csv file, named MonthlyResults.csv, as shown below.</p>
<p><img alt="GHTfigx" src="../../AuxiliaryPrograms/media/image021.jpg" /></p>
<p>Figure 23. Output from Basement program</p>
<p>Column B gives the basement zone temperature. This can vary month by month as will be explained later. Column C is the monthly average wall outside face temperature, as shown in the diagram above. Column D is the corresponding average monthly average inside wall face temperature. Columns E and F contain the same information for the basement floor slab. Columns G-J contain the same information for the upper half and the lower half of the basement walls.</p>
<p>Columns K through N contain the monthly average heat flux for the floor, the walls, the upper half of the walls and the lower half of the walls. The flux is reported in units of W/m<sup>2</sup>.</p>
<p>The program also produces an output file named EPObjects.TXT. This file contains the necessary idf objects to make it easy to include the wall outside surface temperatures in an EnergyPlus input file. Idf objects for all of the temperatures in the output file shown above are included. These objects are explained in detail in the section Using the Interface Surface Temperature Results in EnergyPlus.</p>
<h2 id="running-the-basement-program">Running the Basement Program</h2>
<p>EP-Launch can be used to run the Basement program.</p>
<p>If the Basement Objects (see The Basement idd below) are located in the standard EnergyPlus IDF input file than the Single Input File and Group of Input File tabs of EP-Launch can be used and the Basement preprocessor will be called automatically during the simulation process. In this case the Basement objects should all appear with the object name starting with “<strong>GroundHeatTransfer:Basement:</strong>” This option also requires a <strong>GroundHeatTransfer:Control</strong> object in the EnergyPlus idf file (see Input Output Reference).</p>
<p>If the Basement objects are located in a separate file, they should be run using the Basement option on the Utilities tab in EP-Launch. See the EP-Launch section in this document for more information on how to use EP-Launch with the Basement program.</p>
<p>You can also run the Basement program as a console application. To execute it, we have provided the batch file:</p>
<p>RunBasement</p>
<p>Steps for running the program</p>
<p>1)   Open a DOS command prompt window (Start -&gt; Programs -&gt; Accessories -&gt; Command Prompt)</p>
<p>2)   Change to the directory where EnergyPlus is installed (modify the commands below if you did not install EnergyPlus in the default install path):</p>
<p>C:</p>
<p>CD \&lt;rootfolder&gt;\&lt;/span&gt;</p>
<p>3)   Change to the specific folder for the console application:</p>
<p>CD PreProcess\GrndTempCalc</p>
<p>4)   Run the program (for example use the example included with the install):</p>
<p>RunBasement BasementExample USA_IL_Chicago-OHare_TMY2</p>
<p>In the following section, some description of modifying the batch file and details on files that the basement program uses are given.</p>
<h2 id="technical-details-on-files-for-ground-heat-transfer-with-basements">Technical Details on Files for Ground Heat Transfer with Basements</h2>
<p>The basement program used to calculate the results is included with the EnergyPlus distribution. It requires an input file named BasementGHTin.idf in input data file format. The needed corresponding idd file is BasementGHT.idd. An EnergyPlus weather file for the location is also needed. A batch file, RunBasement, is placed in the same folder with the program and sample files. To use it (Command mode or DOS mode), one may modify several important lines:</p>
<p>:Instructions:</p>
<p>:  Complete the following path and program names.</p>
<p>:  path names must have a following \ or errors will happen</p>
<p>set program_path=</p>
<p>set program_name=Basement.exe</p>
<p>set input_path=</p>
<p>set output_path=</p>
<p>set weather_path=C:\EnergyPlus\WeatherData\</p>
<p>and then in command mode issue the run command:</p>
<p>RunBasement myinput Chicago</p>
<p>Where you would have myinput.idf in “input_path” and Chicago would be the name of the .epw file in the “weather_path”.</p>
<p>You should set up the command mode so that it does not automatically close the window at the end of program termination if you want to see the commands as they run and know for sure that no errors occurred.</p>
<h2 id="basement-program-output-files">Basement Program Output Files</h2>
<p>The following output files are created by the Basement program and saved in the output file path specified in the RunBasement.bat file:</p>
<p>*.audit – Audit file. Input errors are reported here as well as other information about the progress of the program..</p>
<p>*.out – Summary of inputs, location data, and grid coordinates</p>
<p>*.csv – Monthly temperatures and fluxes for each surface.</p>
<p>*.idf – the EPObjects.txt file – ready to be included in an EnergyPlus input file (idf)</p>
<h2 id="the-basement-idd">The Basement idd</h2>
<p>The basement idd objects and fields are shown below. These objects also appear in the main Energy+.IDD file with the prefix “GroundHeatTransfer:Basement:”</p>
<p>! Basement foundation heat transfer module Input Data Dictionary file</p>
<p>! Created:    August 18, 2000</p>
<p>! Written by: Edward Clements</p>
<p>! Modified for EnergyPlus Auxiliary Application by C. O. Pedersen 10/04</p>
<p>! Description format: FORTRAN var.: description, units, typ. values</p>
<p>!</p>
<p>SimParameters,</p>
<p>N1,\field F: Multiplier for the ADI solution:</p>
<p>\note 0&lt;F&lt;1.0,</p>
<p>\note typically 0.1 (0.5 for high k soil]</p>
<p>N2; \field IYRS: Maximum number of yearly iterations:</p>
<p>\note typically 15-30]</p>
<p>MatlProps,</p>
<p>N1, \field NMAT: Number of materials in this domain</p>
<p>\maximum 6</p>
<p>N2, \field Density for Foundation Wall</p>
<p>\note typical value 2243</p>
<p>\units kg/m3</p>
<p>N3, \field density for Floor Slab</p>
<p>\note typical value 2243</p>
<p>\units kg/m3</p>
<p>N4, \field density for Ceiling</p>
<p>\note typical value 311</p>
<p>\units kg/m3</p>
<p>N5, \field density for Soil</p>
<p>\note typical value 1500</p>
<p>\units kg/m3</p>
<p>N6, \field density for Gravel</p>
<p>\note typical value 2000</p>
<p>\units kg/m3</p>
<p>N7, \field density for Wood</p>
<p>\note typical value 449</p>
<p>\units kg/m3</p>
<p>N8,  \field Specific heat for foundation wall</p>
<p>\note typical value 880</p>
<p>\units J/kg-K</p>
<p>N9,  \field Specific heat for floor slab</p>
<p>\note typical value 880</p>
<p>\units J/kg-K</p>
<p>N10, \field Specific heat for ceiling</p>
<p>\note typical value 1530</p>
<p>\units J/kg-K</p>
<p>N11, \field Specific heat for soil</p>
<p>\note typical value 840</p>
<p>\units J/kg-K</p>
<p>N12, \field Specific heat for gravel</p>
<p>\note typical value 720</p>
<p>\units J/kg-K</p>
<p>N13, \field Specific heat for wood</p>
<p>\note typical value 1530</p>
<p>\units J/kg-K</p>
<p>N14, \field Thermal conductivity for foundation wall</p>
<p>\note typical value 1.4</p>
<p>\units W/m-K</p>
<p>N15, \field Thermal conductivity for floor slab</p>
<p>\note typical value 1.4</p>
<p>\units W/m-K</p>
<p>N16, \field Thermal conductivity for ceiling</p>
<p>\note typical value 0.09</p>
<p>\units W/m-K</p>
<p>N17,  \field thermal conductivity for soil</p>
<p>\note typical value 1.1</p>
<p>\units W/m-K</p>
<p>N18, \field thermal conductivity for gravel</p>
<p>\note typical value 1.9</p>
<p>\units W/m-K</p>
<p>N19; \field thermal conductivity for wood</p>
<p>\note typical value 0.12</p>
<p>\units W/m-K</p>
<p>Insulation,</p>
<p>N1, \field REXT: R Value of any exterior insulation, K/(W/m2)]</p>
<p>\units m2-K/W</p>
<p>A1; \field INSFULL: Flag: Is the wall fully insulated?</p>
<p>\note  True for full insulation</p>
<p>\note  False for insulation half way down side wall from grade line</p>
<p>SurfaceProps,</p>
<p>N1, \field ALBEDO: Surface albedo for No snow conditions</p>
<p>\note typical value 0.16</p>
<p>N2, \field ALBEDO: Surface albedo for snow conditions</p>
<p>\note typical value 0.40</p>
<p>N3, \field EPSLN: Surface emissivity No Snow</p>
<p>\note typical value 0.94</p>
<p>N4, \field EPSLN: Surface emissivity  with Snow</p>
<p>\note typical value 0.86</p>
<p>N5, \field VEGHT: Surface roughness No snow conditions,cm</p>
<p>\note typical value 6.0</p>
<p>\units cm</p>
<p>N6, \field VEGHT: Surface roughness Snow conditions, cm, ]</p>
<p>\note typical value 0.25</p>
<p>\units cm</p>
<p>A1; \field PET: Flag, Potential evapotranspiration on? T/F]</p>
<p>\note  Typically, PET is True</p>
<p>BldgData,</p>
<p>N1, \field DWALL: Wall thickness,</p>
<p>\note typical value .2]</p>
<p>\units m</p>
<p>N2, \field DSLAB: Floor slab thickness,</p>
<p>\units m</p>
<p>\maximum 0.25</p>
<p>N3, \field DGRAVXY: Width of gravel pit beside basement wall</p>
<p>\units  m</p>
<p>N4, \field DGRAVZN: Gravel depth extending above the floor slab</p>
<p>\units m</p>
<p>N5; \field DGRAVZP: Gravel depth below the floor slab,</p>
<p>\units m</p>
<p>\note typical value 0.1</p>
<p>!</p>
<p>Interior,</p>
<p>A1, \field COND: Flag: Is the basement conditioned?</p>
<p>\note TRUE or FALSE</p>
<p>\note for EnergyPlus this should be TRUE</p>
<p>N1, \field HIN: Downward convection only heat transfer coefficient</p>
<p>\units W/m2-K</p>
<p>N2, \field HIN: Upward convection only heat transfer coefficient</p>
<p>\units W/m2-K</p>
<p>N3, \field HIN: Horizontal convection only heat transfer coefficient</p>
<p>\units W/m2-K</p>
<p>N4, \field HIN: Downward combined (convection and radiation) heat transfer coefficient</p>
<p>\units W/m2-K</p>
<p>N5, \field HIN: Upward combined (convection and radiation) heat transfer coefficient</p>
<p>\units W/m2-K</p>
<p>N6; \field HIN: Horizontal combined (convection and radiation) heat transfer coefficient</p>
<p>\units W/m2-K</p>
<p>!</p>
<p>ComBldg,</p>
<p>\memo ComBldg contains the monthly average temperatures (C) and possibility of daily variation amplitude</p>
<p>N1,  \field January average temperature</p>
<p>\units C</p>
<p>N2,  \field February average temperature</p>
<p>\units C</p>
<p>N3,  \field March average temperature</p>
<p>\units C</p>
<p>N4,  \field April average temperature</p>
<p>\units C</p>
<p>N5,  \field May average temperature</p>
<p>\units C</p>
<p>N6,  \field June average temperature</p>
<p>\units C</p>
<p>N7,  \field July average temperature</p>
<p>\units C</p>
<p>N8,  \field August average temperature</p>
<p>\units C</p>
<p>N9,  \field September average temperature</p>
<p>\units C</p>
<p>N10, \field October average temperature</p>
<p>\units C</p>
<p>N11, \field November average temperature</p>
<p>\units C</p>
<p>N12, \field December average temperature</p>
<p>\units C</p>
<p>N13; \field Daily variation sine wave amplitude</p>
<p>\units C</p>
<p>\note (Normally zero, just for checking)</p>
<p>!</p>
<p>EquivSlab,  !  Supplies the EquivSizing Flag</p>
<p>! Using an equivalent slab allows non-rectangular shapes to be</p>
<p>!    modeled accurately.</p>
<p>! The simulation default should be EquivSizing=True</p>
<p>N1, \field APRatio: The area to perimeter ratio for this slab</p>
<p>\ units m</p>
<p>A1; \field EquivSizing: Flag</p>
<p>\note Will the dimensions of an equivalent slab be calculated (TRUE)</p>
<p>\note or will the dimensions be input directly? (FALSE)]</p>
<p>\note Only advanced special simulations should use FALSE.</p>
<p>!</p>
<p>EquivAutoGrid,</p>
<p>\memo EquivAutoGrid necessary when EquivSizing=TRUE, TRUE is is the normal case.</p>
<p>N1, \field CLEARANCE: Distance from outside of wall to edge of 3-D ground domain</p>
<p>\units m</p>
<p>\note typical value 15m</p>
<p>N2, \field SlabDepth: Thickness of the floor slab</p>
<p>\units m</p>
<p>\note typical value 0.1m</p>
<p>N3; \field BaseDepth: Depth of the basement wall below grade</p>
<p>\units m</p>
<p>!</p>
<p>!</p>
<p>! ******** The following input objects are required only for special cases.</p>
<p>!</p>
<p>AutoGrid,   ! NOTE: AutoGrid only necessary when EquivSizing is false</p>
<p>! If the modelled building is not a rectangle or square, Equivalent</p>
<p>! sizing MUST be used to get accurate results</p>
<p>N1, \field CLEARANCE: Distance from outside of wall to edge, 15m]</p>
<p>N2, \field SLABX: X dimension of the building slab, 0-60.0 m]</p>
<p>N3, \field SLABY: Y dimension of the building slab, 0-60.0 m]</p>
<p>N4, \field ConcAGHeight: Height of the fndn wall above grade, m]</p>
<p>N5, \field SlabDepth: Thickness of the floor slab, m, 0.1]</p>
<p>N6; \field BaseDepth: Depth of the basement wall below grade, m]</p>
<p>!</p>
<p>ManualGrid, ! NOTE: Manual Grid only necessary using manual gridding</p>
<p>!  (not recommended)</p>
<p>N1, \field NX: Number of cells in the X direction: 20]</p>
<p>N2, \field NY: Number of cells in the Y direction: 20]</p>
<p>N3, \field NZAG: Number of cells in the Z direction</p>
<p>!              above grade: 4 Always]</p>
<p>N4, \field NZBG: Number of cells in Z dir. below grade: 10-35]</p>
<p>N5, \field IBASE: X direction cell indicator of slab edge: 5-20]</p>
<p>N6, \field JBASE: Y direction cell indicator of slab edge: 5-20]</p>
<p>N7; \field KBASE: Z direction cell indicator</p>
<p>!              of the top of the floor slab: 5-20]</p>
<p>!</p>
<p>XFACE,       ! NOTE: This is only needed when using manual gridding</p>
<p>!  (not recommended)</p>
<p>!       [XFACE: X Direction cell face coordinates: m]</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,</p>
<p>N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,</p>
<p>N39, N40, N41, N42, N43, N44;</p>
<p>!</p>
<p>YFACE,  !NOTE: This is only needed when using manual gridding</p>
<p>!  (not recommended)</p>
<p>!       [YFACE: Y Direction cell face coordinates: m],</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,</p>
<p>N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,</p>
<p>N39, N40, N41, N42, N43, N44;</p>
<p>!</p>
<p>ZFACE,  !NOTE: This is only needed when using manual gridding</p>
<p>!  (not recommended)</p>
<p>!       [ZFACE: Z Direction cell face coordinates: m]</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,</p>
<p>N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,</p>
<p>N39, N40;</p>
<h2 id="description-of-the-objects-in-the-basementghtidd">Description of the Objects in the BasementGHT.idd</h2>
<p>These objects also appear in the main Energy+.IDD file with the prefix “GroundHeatTransfer:Basement:”</p>
<h3 id="simparameters-or-groundheattransferbasementsimparameters-object">SimParameters or GroundHeatTransfer:Basement:SimParameters Object</h3>
<h4 id="field-f-multiplier-for-the-adi-solution">Field:  F: Multiplier for the ADI solution:</h4>
<p>This field specifies an alternating direction iteration scheme multiplier. It should normally be set to 0.1. It can be increased if the soil conductivity is high.</p>
<h4 id="field-iyrs-maximum-number-of-yearly-iterations">Field: IYRS: Maximum number of yearly iterations:</h4>
<p>This specifies the maximum number of years the simulation will be allowed to run. If convergence is reached, the simulation will not run this long. It can be used to stop simulation before quasi steady convergence state is reached.</p>
<h3 id="matlprops-or-groundheattransferbasementmatlprops-object">MatlProps or GroundHeatTransfer:Basement:MatlProps Object</h3>
<h4 id="field-nmat-number-of-materials-in-this-domain">Field: NMAT: Number of materials in this domain</h4>
<p>This field specifies the number of materials whose properties are going to be specified. The order of the materials is not adjustable so six materials need to be specified. For the EnergyPlus basement application, only the foundation wall, floor slab, soil, and gravel are used.</p>
<h4 id="field-density-for-foundation-wall">Field: Density for Foundation Wall</h4>
<p>This field is the density (kg/m3) of the foundation wall. Typical value is 2243.</p>
<h4 id="field-density-for-floor-slab">Field: Density for Floor Slab</h4>
<p>This field is the density (kg/m3) of the floor slab. Typical value is 2243.</p>
<h4 id="field-density-for-ceiling">Field: Density for Ceiling</h4>
<p>This field is the density (kg/m3) of the ceiling. Typical value is 311.</p>
<h4 id="field-density-for-soil">Field: Density for Soil</h4>
<p>This field is the density (kg/m3) of soil. Typical value is 1500.</p>
<h4 id="field-density-for-gravel">Field: Density for Gravel</h4>
<p>This field is the density (kg/m3) of gravel. Typical value is 2000.</p>
<h4 id="field-density-for-wood">Field: Density for Wood</h4>
<p>This field is the density (kg/m3) of wood. Typical value is 449.</p>
<h4 id="field-specific-heat-for-foundation-wall">Field: Specific Heat for Foundation Wall</h4>
<p>This field is the specific heat (J/kg-K) of the foundation wall. Typical value is 880.</p>
<h4 id="field-specific-heat-for-floor-slab">Field: Specific Heat for Floor Slab</h4>
<p>This field is the specific heat (J/kg-K) of the floor slab. Typical value is 880.</p>
<h4 id="field-specific-heat-for-ceiling">Field: Specific Heat for Ceiling</h4>
<p>This field is the specific heat (J/kg-K) of the ceiling. Typical value is 1530.</p>
<h4 id="field-specific-heat-for-soil">Field: Specific Heat for Soil</h4>
<p>This field is the specific heat (J/kg-K) of soil. Typical value is 840.</p>
<h4 id="field-specific-heat-for-gravel">Field: Specific Heat for Gravel</h4>
<p>This field is the specific heat (J/kg-K) of gravel. Typical value is 720.</p>
<h4 id="field-specific-heat-for-wood">Field: Specific Heat for Wood</h4>
<p>This field is the specific heat (J/kg-K) of wood. Typical value is 1530.</p>
<h4 id="field-thermal-conductivity-for-foundation-wall">Field: Thermal Conductivity for Foundation Wall</h4>
<p>This field is the thermal conductivity (W/m-K) of the foundation wall. Typical value is 1.4.</p>
<h4 id="field-thermal-conductivity-for-floor-slab">Field: Thermal Conductivity for Floor Slab</h4>
<p>This field is the thermal conductivity (W/m-K) of the floor slab. Typical value is 1.4.</p>
<h4 id="field-thermal-conductivity-for-ceiling">Field: Thermal Conductivity for Ceiling</h4>
<p>This field is the thermal conductivity (W/m-K) of the ceiling. Typical value is 0.09.</p>
<h4 id="field-thermal-conductivity-for-soil">Field: Thermal Conductivity for Soil</h4>
<p>This field is the thermal conductivity (W/m-K) of soil. Typical value is 1.1.</p>
<h4 id="field-thermal-conductivity-for-gravel">Field: Thermal Conductivity for Gravel</h4>
<p>This field is the thermal conductivity (W/m-K) of gravel. Typical value is 1.9.</p>
<h4 id="field-thermal-conductivity-for-wood">Field: Thermal Conductivity for Wood</h4>
<p>This field is the thermal conductivity (W/m-K) of wood. Typical value is 0.12.</p>
<h3 id="insulation-or-groundheattransferbasementinsulation-object">Insulation or GroundHeatTransfer:Basement:Insulation Object</h3>
<p>This object describes the insulation.</p>
<h4 id="field-rext-r-value-of-any-exterior-insulation">Field: REXT: R Value of any exterior insulation</h4>
<p>This field is the R value (m2-K/W) of any exterior insulation.</p>
<h4 id="field-insfull-flag-is-the-wall-fully-insulated">Field: INSFULL: Flag: Is the wall fully insulated?</h4>
<p>This field uses “true” for fully insulated walls and “false” for insulation half way down the side wall from the grade line.</p>
<h3 id="surfaceprops-or-groundheattransferbasementsurfaceprops-object">SurfaceProps or GroundHeatTransfer:Basement:SurfaceProps Object</h3>
<p>The first six fields in this object specify the parameters used in the surface heat transfer boundary condition determination. They are specified for no snow and snow covered conditions.</p>
<h4 id="field-albedo-surface-albedo-for-no-snow-conditions">Field: ALBEDO: Surface albedo for No snow conditions</h4>
<p>This field specifies the surface solar albedo for no snow conditions. Solar albedo is more commonly available than the solar absorptivity. The total solar energy absorbed by a horizontal surface is (1-albedo)*(Total solar). Typical value for this field is 0.16.</p>
<h4 id="field-albedo-surface-albedo-for-snow-conditions">Field: ALBEDO: Surface albedo for snow conditions</h4>
<p>This field specifies the surface solar albedo for snow covered conditions. Solar albedo is more commonly available than the solar absorptivity. The total solar energy absorbed by a horizontal surface is (1-albedo)*(Total solar). Typical value for this field is 0.40.</p>
<h4 id="field-epsln-surface-emissivity-no-snow">Field: EPSLN: Surface emissivity No Snow</h4>
<p>This field specifies the long wavelength or thermal radiation emissivity for the ground surface under no snow conditions. Typical value is 0.94.</p>
<h4 id="field-epsln-surface-emissivity-with-snow">Field: EPSLN: Surface emissivity with Snow</h4>
<p>This field specifies the long wavelength or thermal radiation emissivity for the ground surface under snow covered conditions. Typical value is 0.86.</p>
<h4 id="field-veght-surface-roughness-no-snow-conditions">Field: VEGHT: Surface roughness No snow conditions</h4>
<p>This field specifies the surface roughness or vegetation height (cm) that is used in determining the convective heat transfer coefficient on the surface under no snow conditions. Typical value is 6.0.</p>
<h4 id="field-veght-surface-roughness-snow-conditions">Field: VEGHT: Surface roughness snow conditions</h4>
<p>This field specifies the surface roughness or vegetation height (cm) that is used in determining the convective heat transfer coefficient on the surface under snow covered conditions. Typical value is 0.25.</p>
<h4 id="field-pet-flag-potential-evapotranspiration-on">Field: PET: Flag, Potential evapotranspiration on?</h4>
<p>This field is a flag that invokes the evapotranspiration calculation at the surface. This covers all forms of latent heat transfer from the surface. It normally should be included. The user enters “true” for “yes” and “false” for no.</p>
<h3 id="bldgdata-or-groundheattransferbasementbldgdata-object">BldgData or GroundHeatTransfer:Basement:BldgData Object</h3>
<p>This object specifies the major configuration parameters for the basement. The 3-D grid used in the simulation has the capability of including a gravel “fill” around the basement. Thus several dimensions must be specified. All units are in meters.</p>
<h4 id="field-dwall-wall-thickness">Field: DWALL: Wall thickness</h4>
<p>This field specifies the basement wall thickness (m). Typical value is 0.2.</p>
<h4 id="field-dslab-floor-slab-thickness">Field: DSLAB: Floor Slab thickness</h4>
<p>This field specifies the thickness of the floor slab (m). Typical value is 0.25.</p>
<h4 id="field-dgravxy-width-of-gravel-pit-beside-basement-wall">Field: DGRAVXY: Width of gravel pit beside basement wall</h4>
<p>This field specifies the width of the gravel “fill” bed beside the basement wall (m).</p>
<h4 id="field-dgravzn-gravel-depth-extending-above-the-floor-slab">Field: DGRAVZN: Gravel depth extending above the floor slab</h4>
<p>This field specifies the depth of the gravel fill above the floor slab (m).</p>
<h4 id="field-dgravzp-gravel-depth-below-the-floor-slab">Field: DGRAVZP: Gravel depth below the floor slab</h4>
<p>This field specifies the depth of the gravel fill below the floor slab (m).</p>
<h3 id="interior-or-groundheattransferbasementinterior-object">Interior or GroundHeatTransfer:Basement:Interior Object</h3>
<p>This object provides the information needed to simulate the boundary conditions inside the basement.</p>
<h4 id="field-cond-flag-is-the-basement-conditioned">Field: COND: Flag: Is the basement conditioned?</h4>
<p>This flag indicates that the basement temperature is controlled. For EnergyPlus runs, this should be TRUE.</p>
<h4 id="field-hin-downward-convection-only-heat-transfer-coefficient">Field: HIN: Downward convection only heat transfer coefficient</h4>
<p>This field specifies the convection only heat transfer coefficient for floors (downward heat flux – W/m2-K).</p>
<h4 id="field-hin-upward-convection-only-heat-transfer-coefficient">Field: HIN: Upward convection only heat transfer coefficient</h4>
<p>This field specifies the convection only heat transfer coefficient for floors (upward heat flux – W/m2-K).</p>
<h4 id="field-hin-horizontal-convection-only-heat-transfer-coefficient">Field: HIN: Horizontal convection only heat transfer coefficient</h4>
<p>This field specifies the convection only heat transfer coefficient for walls (horizontal heat flux – W/m2-K).</p>
<h4 id="field-hin-downward-combined-convection-and-radiation-heat-transfer-coefficient">Field: HIN: Downward combined (convection and radiation) heat transfer coefficient</h4>
<p>This field specifies the combined thermal radiation and convection heat transfer coefficient for floors (downward heat flux – W/m2-K).</p>
<h4 id="field-hin-upward-combined-convection-and-radiation-heat-transfer-coefficient">Field: HIN: Upward combined (convection and radiation) heat transfer coefficient</h4>
<p>This field specifies the combined thermal radiation and convection heat transfer coefficient for floors (upward heat flux – W/m2-K).</p>
<h4 id="field-hin-horizontal-combined-convection-and-radiation-heat-transfer-coefficient">Field: HIN: Horizontal combined (convection and radiation) heat transfer coefficient</h4>
<p>This field specifies the combined thermal radiation and convection heat transfer coefficient for walls (horizontal heat flux – W/m2-K).</p>
<h3 id="combldg-or-groundheattransferbasementcombldg-object">ComBldg or GroundHeatTransfer:Basement:ComBldg Object</h3>
<p>This object specifies the 12 monthly average basement temperatures (air temperature). The last field allows a daily sine wave variation to be placed on the inside temperature. During testing, it was found that entering values for the daily sine wave amplitude had very little effect on the results.</p>
<h4 id="field-january-average-temperature">Field: January average temperature</h4>
<p>This field is the average air temperature (C) for the basement for January.</p>
<h4 id="field-february-average-temperature">Field: February average temperature</h4>
<p>This field is the average air temperature (C) for the basement for February.</p>
<h4 id="field-march-average-temperature">Field: March average temperature</h4>
<p>This field is the average air temperature (C) for the basement for March.</p>
<h4 id="field-april-average-temperature">Field: April average temperature</h4>
<p>This field is the average air temperature (C) for the basement for April.</p>
<h4 id="field-may-average-temperature">Field: May average temperature</h4>
<p>This field is the average air temperature (C) for the basement for May.</p>
<h4 id="field-june-average-temperature">Field: June average temperature</h4>
<p>This field is the average air temperature (C) for the basement for June.</p>
<h4 id="field-july-average-temperature">Field: July average temperature</h4>
<p>This field is the average air temperature (C) for the basement for July.</p>
<h4 id="field-august-average-temperature">Field: August average temperature</h4>
<p>This field is the average air temperature (C) for the basement for August.</p>
<h4 id="field-september-average-temperature">Field: September average temperature</h4>
<p>This field is the average air temperature (C) for the basement for September.</p>
<h4 id="field-october-average-temperature">Field: October average temperature</h4>
<p>This field is the average air temperature (C) for the basement for October.</p>
<h4 id="field-november-average-temperature">Field: November average temperature</h4>
<p>This field is the average air temperature (C) for the basement for November.</p>
<h4 id="field-december-average-temperature">Field: December average temperature</h4>
<p>This field is the average air temperature (C) for the basement for December.</p>
<h4 id="field-daily-variation-sine-wave-amplitude">Field: Daily variation sine wave amplitude</h4>
<p>This field is the amplitude (variation) for a daily sine wave variation to be placed on the inside temperature. This has been shown to have little effect on results so zero can be used safely.</p>
<h3 id="equivslab-or-groundheattransferbasementequivslab-object">EquivSlab or GroundHeatTransfer:Basement:EquivSlab Object</h3>
<p>This object provides the information needed to do the simulation as an equivalent square geometry by utilizing the area to perimeter ratio. This procedure was shown to be accurate by Cogil (1998).</p>
<h4 id="field-apratio-the-area-to-perimeter-ratio-for-this-slab_2">Field: APRatio: The area to perimeter ratio for this slab</h4>
<p>This field specifies the Area to Perimeter (A/P) ratio for the slab.</p>
<h4 id="field-equivsizing-flag">Field: EquivSizing: Flag</h4>
<p>This field should always be TRUE unless the user wants to specifically look at the differences between the long wall and the short wall on a rectangular configuration.</p>
<h3 id="equivautogrid-or-groundheattransferbasementequivautogrid-object">EquivAutoGrid or GroundHeatTransfer:Basement:EquivAutoGrid Object</h3>
<p>This is a necessary object when the EquivSizing Flag in the EquivSlab object is TRUE. This object provides the information needed to set up the three dimensional conduction grid surrounding the basement.</p>
<h4 id="field-clearance-distance-from-outside-of-wall-to-edge-of-3-d-ground-domain">Field: CLEARANCE: Distance from outside of wall to edge of 3-D ground domain</h4>
<p>This field specifies the distance to the outside of the field from the basement wall. It has been determined that 15 meters is quite satisfactory.</p>
<h4 id="field-slabdepth-thickness-of-the-floor-slab">Field: SlabDepth: Thickness of the floor slab</h4>
<p>This field specifies the thickness of the slab in meters. Note that the slab top surface is level with the ground surface, so this is the depth into the ground. The slab depth has a significant effect on the temperature calculation, and it is also important for the auto-grid process. The finite difference grids are set in such a way that they use the slab thickness to determine the vertical grid spacing. Because of this, autogridding will fail if the slab thickness is specified larger than 0.25 meters. The program also is set up so that the slab is a single finite difference cell in the vertical direction. Thus, if the slab thickness is set too large, the accuracy of the calculation may be suspect. Typical value is 0.1.</p>
<h4 id="field-basedepth-depth-of-the-basement-wall-below-grade">Field: BaseDepth: Depth of the basement wall below grade</h4>
<p>This field specifies the depth of the basement wall below grade level (m). This is the height of the wall above the footing.</p>
<p>Field N2 specifies the height of the basement wall above the grade level. This should be zero for EnergyPlus runs since if an above grade segment is to be simulated, it should be done with EnergyPlus not with the basement program.</p>
<p>Field N3 specifies the floor slab thickness.</p>
<p>Field N4 specifies the depth of the basement wall below grade level.  This is the height of the wall above the footing.</p>
<h3 id="sample-idf-file-basement">Sample idf File - Basement</h3>
<p>! Minneapolis Test Cases</p>
<p>SimParameters,</p>
<p>0.1,     ! [F: Multiplier for the ADI solution: 0&lt;F&lt;1.0,</p>
<p>!         typically 0.1 (0.5 for high k</p>
<p>1;       ! [IYRS: Maximum number of iterations: typically 25-30</p>
<p>!</p>
<p>MatlProps,</p>
<p>6, ! [NMAT: Number of materials in this domain, UP TO 6]</p>
<p>2242.6, 2242.6, 311.66, 1500.0, 2000.0, 448.5,! [RHO(1-6): Matl density</p>
<p>!(Fndn wall, Floor Slab, Ceiling,Soil, Gravel, Wood), kg/m3, ]</p>
<p>880.0, 880.0, 1513.0, 840.0, 720.0, 1630.0,!       [CP(1-6): Specific Heat: J/kg-K,</p>
<p>1.402, 1.402, 0.093, 0.5, 1.9, 0.119;  !       [TCON(1-6): Conductivity: W/m-K</p>
<p>!</p>
<p>Insulation,</p>
<p>5.0, ! [REXT: R Value of any exterior insulation, K/(W/m2)]</p>
<p>TRUE; ! [INSFULL: Flag: Is the wall fully insulated? TRUE/FALSE]</p>
<p>!</p>
<p>SurfaceProps,</p>
<p>.16, .40, ! [ALBEDO: Surface albedo array, .16 .40]</p>
<p>.94, .86, ! [EPSLN: Surface emissivity No Snow/ Snow .94 .86]</p>
<p>6.0, 0.25, ! [VEGHT: Surface roughness NS/S, cm, 6.0, 0.25]</p>
<p>TRUE;! [PET: Flag, Potential evapotranspiration on? T/F]</p>
<p>!                Typically, PET is True</p>
<p>!</p>
<p>BldgData,</p>
<p>.2, ! [DWALL: Wall thickness, m, .2]</p>
<p>.1, ! [DSLAB: Floor slab thickness, m, 0.1]</p>
<p>.3, ! [DGRAVXY: Width of gravel pit beside footing, m, 0.3]</p>
<p>.2, ! [DGRAVZN: Gravel depth above the floor slab, m, 0.2]</p>
<p>.1;! [DGRAVZP: Gravel depth below the floor slab, m, 0.1]</p>
<p>!</p>
<p>Interior,</p>
<p>TRUE, ! [COND: Flag: Is the basement conditioned? TRUE/FALSE]</p>
<p>! [HIN: Indoor convective heat transfer coefficients, W/m2-K</p>
<p>!       Convection Only: 1)Q Downward 2)Q Upward 3)Q Horizontal</p>
<p>!       Conv and Radiation: 4)Q Downward 5)Q Upward 6)Q Horizontal]</p>
<p>0.92, !Q Downward Convection Only</p>
<p>4.04,!Q Upward Convection Only</p>
<p>3.08,!Q HorizontalConvection Only</p>
<p>6.13, !Q Downward Conv and Radiation</p>
<p>9.26, !Q Upward Conv and Radiation</p>
<p>8.29;!Q Horizontal Conv and Radiation</p>
<p>!</p>
<p>EquivSlab,</p>
<p>15.0, ! [APRatio: The area to perimeter ratio for this slab: m]</p>
<p>!</p>
<p>TRUE;! [EquivSizing: Flag: Will the dimensions of an equivalent</p>
<p>!             slab be calculated (TRUE) or will the dimensions be</p>
<p>!              input directly? (FALSE)]</p>
<p>!             Only advanced special simulations should use FALSE.</p>
<p>!</p>
<p>EquivAutoGrid,   ! NOTE: EquivAutoGrid necessary when EquivSizing=TRUE</p>
<p>!                This is the normal case.</p>
<p>! If the modelled building is not a rectangle or square, Equivalent</p>
<p>! sizing MUST be used to get accurate results</p>
<p>!</p>
<p>15, ! [CLEARANCE: Distance from outside of wall to edge, 15m]</p>
<p>.1,  ! [SlabDepth: Thickness of the floor slab, m, 0.1]</p>
<p>2.4; ! [BaseDepth: Depth of the basement wall below grade, m]</p>
<p>!</p>
<p>!</p>
<p>ComBldg, !  Commercial building</p>
<p>20.,  !  Jan Ave basement temp</p>
<p>20.,  !  Feb Ave basement temp</p>
<p>20.,  !  Mar Ave basement temp</p>
<p>20.,  !  Apr Ave basement temp</p>
<p>20.,  !  May Ave basement temp</p>
<p>20.,  !  Jun Ave basement temp</p>
<p>20.,  !  Jul Ave basement temp</p>
<p>20.,  !  Aug Ave basement temp</p>
<p>20.,  !  Sep Ave basement temp</p>
<p>20.,  !  Oct Ave basement temp</p>
<p>20.,  !  Nov Ave basement temp</p>
<p>20.,  !  Dec Ave basement temp</p>
<p>0.0;  !  Daily variation Sine Wave amplitude</p>
<h3 id="additional-objects_1">Additional Objects</h3>
<p>There are five additional objects in the IDD that can be used under very special situations by researchers who want to generate special calculation grids. They are normally not useful to EnergyPlus users. They will be shown as IDD sections only. They do not need to be in the IDF.</p>
<p>AutoGrid,</p>
<p>\memo AutoGrid only necessary when EquivSizing is false</p>
<p>\memo If the modelled building is not a rectangle or square, Equivalent</p>
<p>\memo sizing MUST be used to get accurate results</p>
<p>N1, \field CLEARANCE: Distance from outside of wall to edge, 15m]</p>
<p>N2, \field SLABX: X dimension of the building slab, 0-60.0 m]</p>
<p>N3, \field SLABY: Y dimension of the building slab, 0-60.0 m]</p>
<p>N4, \field ConcAGHeight: Height of the fndn wall above grade, m]</p>
<p>N5, \field SlabDepth: Thickness of the floor slab, m, 0.1]</p>
<p>N6; \field BaseDepth: Depth of the basement wall below grade, m]</p>
<p>!</p>
<p>ManualGrid,</p>
<p>\memo Manual Grid only necessary using manual gridding (not recommended)</p>
<p>N1, \field NX: Number of cells in the X direction: 20]</p>
<p>N2, \field NY: Number of cells in the Y direction: 20]</p>
<p>N3, \field NZAG: Number of cells in the Z direction. above grade: 4 Always]</p>
<p>N4, \field NZBG: Number of cells in Z direction. below grade: 10-35]</p>
<p>N5, \field IBASE: X direction cell indicator of slab edge: 5-20]</p>
<p>N6, \field JBASE: Y direction cell indicator of slab edge: 5-20]</p>
<p>N7; \field KBASE: Z direction cell indicator of the top of the floor slab: 5-20]</p>
<p>!</p>
<p>XFACE,</p>
<p>\memo This is only needed when using manual gridding (not recommended)</p>
<p>\memo XFACE: X Direction cell face coordinates: m</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,</p>
<p>N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,</p>
<p>N39, N40, N41, N42, N43, N44;</p>
<p>!</p>
<p>YFACE,</p>
<p>\memo This is only needed when using manual gridding (not recommended)</p>
<p>\memo YFACE: Y Direction cell face coordinates: m</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,</p>
<p>N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,</p>
<p>N39, N40, N41, N42, N43, N44;</p>
<p>!</p>
<p>ZFACE,</p>
<p>\memo This is only needed when using manual gridding (not recommended)</p>
<p>\memo ZFACE: Z Direction cell face coordinates: m</p>
<p>N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,</p>
<p>N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,</p>
<p>N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,</p>
<p>N39, N40;</p>
<h2 id="using-the-interface-surface-temperature-results-in-energyplus">Using the Interface Surface Temperature Results in EnergyPlus</h2>
<p>If the objects are placed in the normal EnergyPlus input IDF file using the “GroundHeatTransfer:Basement:” prefix, then the values resulting from the Basement preprocessor will be automatically included in the simulation at run time. The surfaces can reference these values using Outside Boundary Conditions of:</p>
<p>n GroundBasementPreprocessorAverageWall</p>
<p>n GroundBasementPreprocessorAverageFloor</p>
<p>n GroundBasementPreprocessorUpperWall</p>
<p>n GroundBasementPreprocessorLowerWall</p>
<p>The objects that support this include:</p>
<p>n BuildingSurface:Detailed</p>
<p>n Wall:Detailed</p>
<p>n RoofCeiling:Detailed</p>
<p>n Floor:Detailed</p>
<p>The monthly results from the basement program are used with the SurfaceProperty:OtherSideCoefficients object in EnergyPlus. The idd corresponding to that object is shown below. The two applicable fields are N2 and A2. N2 should have the value 1.0. It will be modified by a schedule that is named in A2, and that temperature will be used on the outside of the surface specified as having the OtherSideCoeffcients named in A1.</p>
<p><strong>SurfaceProperty:OtherSideCoefficients,</strong></p>
<p>\memo This object sets the other side conditions for a surface in a variety of ways.</p>
<p>\min-fields 8</p>
<p>A1, \field Name</p>
<p>\required-field</p>
<p>\reference OSCNames</p>
<p>\reference OutFaceEnvNames</p>
<p>N1, \field Combined Convective/Radiative Film Coefficient</p>
<p>\required-field</p>
<p>\type real</p>
<p>\note if&gt;0, this field becomes the exterior convective/radiative film coefficient</p>
<p>\note and the other fields are used to calculate the outdoor air temperature</p>
<p>\note then exterior surface temperature based on outdoor air and specified coefficient</p>
<p>\note if&lt;=0, then remaining fields calculate the outside surface temperature</p>
<p>\note following fields are used in the equation:</p>
<p>\note SurfTemp=N7*TempZone + N4*OutdoorDry-bulb + N2*N3 + GroundTemp*N5 + WindSpeed*N6*OutdoorDry-bulb</p>
<p>N2, \field Constant Temperature</p>
<p>\units C</p>
<p>\type real</p>
<p>\default 0</p>
<p>\note This parameter will be overwritten by the values from the Constant Temperature Schedule Name (below) if one is present</p>
<p>N3, \field Constant Temperature Coefficient</p>
<p>\note This coefficient is used even with a Schedule.  It should normally be 1.0 in that case</p>
<p>\default 1</p>
<p>N4, \field External Dry-Bulb Temperature Coefficient</p>
<p>\type real</p>
<p>\default 0</p>
<p>N5, \field Ground Temperature Coefficient</p>
<p>\type real</p>
<p>\default 0</p>
<p>N6, \field Wind Speed Coefficient</p>
<p>\type real</p>
<p>\default 0</p>
<p>N7, \field Zone Air Temperature Coefficient</p>
<p>\type real</p>
<p>\default 0</p>
<p>A2; \field Constant Temperature Schedule Name</p>
<p>\note Name of schedule for values of constant temperature.</p>
<p>\note Schedule values replace any value specified in the field Constant Temperature.</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<p>A sample idf for this object is shown below.</p>
<p>SurfaceProperty:OtherSideCoefficients, OSCCoef:Zn005:Wall003, !- OSC Name</p>
<p>!  Example input for second ground temperature</p>
<p>0.0000000E+00,    !- OSC SurfFilmCoef</p>
<p>0.000000    ,    !- OSC Temp</p>
<p>1.000000    ,    !- OSC Temp Coef</p>
<p>0.000000    ,    !- OSC dry-bulb</p>
<p>0.000000    ,    !- OSC GrndTemp</p>
<p>0.000000    ,    !- OSC WindSpdCoeff</p>
<p>0.000000    ,    !- OSC ZoneAirTemp</p>
<p>GroundTempSched;  !  Name of schedule defining additional ground temperature.</p>
<p>The OSC object can be repeated for as many outside temperatures as needed. A more detailed explanation of how to use this object is contained in the next section, and an example object is output by the program in the file EPObjects.txt.</p>
<h3 id="multiple-ground-temperatures">Multiple Ground Temperatures</h3>
<p>These three objects show how the OtherSideCoefficients object can be used to provide extra ground temperatures for surfaces exposed to different ground temperatures.</p>
<p>Here is the surface description. Note that the OutsideFaceEnvironment is specified as OtherSideCoeff.</p>
<p>BuildingSurface:Detailed,</p>
<p>!========================</p>
<p>OSCTest:South Wall,      !- User Supplied Surface Name</p>
<p>Wall,                    !- Surface Type</p>
<p>Exterior,                !- Construction Name of the Surface</p>
<p>OSCTest,                 !- Zone</p>
<p>OtherSideCoefficients,   !- Outside Boundary Condition</p>
<p>ExampleOSC,              !- Outside Boundary Condition Object</p>
<p>NoSun  ,                 !- Sun Exposure</p>
<p>NoWind  ,                !- Wind Exposure</p>
<p>0.5,                     !- View Factor to Ground</p>
<p>4,                       !- Number of Vertices</p>
<p>0,0,0,                   !- Vertex 1 X,Y,Z-coordinates {m}</p>
<p>6.096,0,0,               !- Vertex 2 X,Y,Z-coordinates {m}</p>
<p>6.096,0,4.572,           !- Vertex 3 X,Y,Z-coordinates {m}</p>
<p>0,0,4.572;               !- Vertex 4 X,Y,Z-coordinates {m}</p>
<p>The OtherSideCoefficients object has to supply the basic form of the environment. Note that the name corresponds to thee name in the Surface object. This object also supplies the name of a schedule that will provide the monthly ground temperature values.</p>
<p>SurfaceProperty:OtherSideCoefficients,</p>
<p>ExampleOSC,              !- OtherSideCoeff Name</p>
<p>0,                       !- Combined convective/radiative film coefficient</p>
<p>1,                       !- User selected Constant Temperature {C}</p>
<p>1,                       !- Coefficient modifying the user selected constant temperature</p>
<p>0,                       !- Coefficient modifying the external dry bulb temperature</p>
<p>0,                       !- Coefficient modifying the ground temperature</p>
<p>0,                       !- Coefficient modifying the wind speed term (s/m)</p>
<p>0,                       !- Coefficient modifying the zone air temperature part of the equation</p>
<p>GroundTempCompactSched;  !- Schedule Name for values of "const" temperature. Schedule values replace N2.</p>
<p>The schedule named in the last field of the OtherSideCoefficients object must be supplied. In compact schedule format it would appear as shown below. Again, objects for each of the surface temperatures are produced by the program and output in the file EPObjects.txt.</p>
<p>Schedule:Compact,</p>
<p>GroundTempCompactSched,  !- Name</p>
<p>Temperature ,            !- ScheduleType</p>
<p>Through: 1/31,           !- Complex Field #1</p>
<p>For:AllDays,             !- Complex Field #2</p>
<p>Until: 24:00,            !- Complex Field #3</p>
<p>16,                      !- Complex Field #4</p>
<p>Through: 2/28,           !- Complex Field #5</p>
<p>For:AllDays,             !- Complex Field #6</p>
<p>Until: 24:00,            !- Complex Field #7</p>
<p>17,                      !- Complex Field #8</p>
<p>Through: 3/31,           !- Complex Field #9</p>
<p>For:AllDays,             !- Complex Field #10</p>
<p>Until: 24:00,            !- Complex Field #11</p>
<p>18,                      !- Complex Field #12</p>
<p>Through: 4/30,           !- Complex Field #13</p>
<p>For:AllDays,             !- Complex Field #14</p>
<p>Until: 24:00,            !- Complex Field #15</p>
<p>19,                      !- Complex Field #16</p>
<p>Through: 5/31,           !- Complex Field #17</p>
<p>For:AllDays,             !- Complex Field #18</p>
<p>Until: 24:00,            !- Complex Field #19</p>
<p>20,                      !- Complex Field #20</p>
<p>Through: 6/30,           !- Complex Field #21</p>
<p>For:AllDays,             !- Complex Field #22</p>
<p>Until: 24:00,            !- Complex Field #23</p>
<p>20,                      !- Complex Field #24</p>
<p>Through: 7/31,           !- Complex Field #25</p>
<p>For:AllDays,             !- Complex Field #26</p>
<p>Until: 24:00,            !- Complex Field #27</p>
<p>20,                      !- Complex Field #28</p>
<p>Through: 8/31,           !- Complex Field #29</p>
<p>For:AllDays,             !- Complex Field #30</p>
<p>Until: 24:00,            !- Complex Field #31</p>
<p>19,                      !- Complex Field #32</p>
<p>Through: 9/30,           !- Complex Field #33</p>
<p>For:AllDays,             !- Complex Field #34</p>
<p>Until: 24:00,            !- Complex Field #35</p>
<p>18,                      !- Complex Field #36</p>
<p>Through: 10/31,          !- Complex Field #37</p>
<p>For:AllDays,             !- Complex Field #38</p>
<p>Until: 24:00,            !- Complex Field #39</p>
<p>17,                      !- Complex Field #40</p>
<p>Through: 11/30,          !- Complex Field #41</p>
<p>For:AllDays,             !- Complex Field #42</p>
<p>Until: 24:00,            !- Complex Field #43</p>
<p>16,                      !- Complex Field #44</p>
<p>Through: 12/31,          !- Complex Field #45</p>
<p>For:AllDays,             !- Complex Field #46</p>
<p>Until: 24:00,            !- Complex Field #47</p>
<p>16;                      !- Complex Field #48</p>
<h2 id="references_2">References</h2>
<p>Bahnfleth, W.P. 1989. <em>Three Dimensional Modeling of Heat Transfer from Slab Floors</em>, Ph.D. dissertation, also published as USACERL TM E-89/11, University of Illinois.</p>
<p>Bahnfleth, W.P. and C.O. Pedersen. 1990. A Three Dimensional Numerical Study of Slab-on-Grade Heat Transfer. <em>ASHRAE Transactions</em> Pt. 2, 96:61-72.</p>
<p>Clements, Edward. 2004. <em>Three Dimensional Foundation Heat Transfer Modules for Whole-Building Energy Analysis</em>, MS Thesis, Pennsylvania State University.</p>
<p>Cogil, Cynthia A. 1998. Modeling of Basement Heat Transfer and Parametric Study of Basement Insulation for Low Energy Housing. MS Thesis of Architectural Engineering, Pennsylvania State University.</p>
<h1 id="view-factor-calculation-program">View Factor Calculation Program</h1>
<p>EnergyPlus has the capability of accepting user defined view factors for special research situations. This option is not recommended for general use because the normal approximate view factor determination within EnergyPlus accounts for such practical things as thermal mass (furniture), and realistic exchange limits. However, when a user desires to supply view factors, this auxiliary program can be used to calculate them for a variety of configurations. The program is named View3D, and was developed at NIST (1). This document will describe how to use the program.</p>
<h2 id="associated-files">Associated Files</h2>
<p>Three files come with the auxiliary view factor package. They are:</p>
<p>- View3D.exe</p>
<p>- ViewFactorInterface.xls</p>
<p>- View3D32.doc</p>
<p>The first is the executable program that calculates the view factors. The second is an excel interface that will set up the input files and execute View3D.exe. The third file is the documentation file from NIST that contains some explanation of the program.</p>
<h2 id="using-the-view-factor-interface-program">Using the View Factor Interface program</h2>
<p>The interface program has two main sheets. One, named ZoneSheet, uses surface areas, tilts and facing directions to develop the input for View3D. The other one, named VerticesZoneSheet, uses the surface vertices to develop the input for View3D. The sheets are shown in Figure 24 and Figure 25.</p>
<p><img alt="ViewFactorInterfaceSheet" src="../../AuxiliaryPrograms/media/image022.png" /></p>
<p>Figure 24. View Factor Interface ZoneSheet</p>
<p><img alt="VerticesZoneSheetPic" src="../../AuxiliaryPrograms/media/image023.png" /></p>
<p>Figure 25. View Factor Interface VerticesZoneSheet</p>
<p>Either sheet can be used to generate an input file for the View3D program. An example of that file is shown below.</p>
<p>T Test case from Excel interface</p>
<p>C encl=  1  list=  2  eps=  0.0001  maxu=  8  maxo=  8  mino=  0  emit=  0</p>
<p>F  3</p>
<p>V  1  50  0  0</p>
<p>V  2  0  0  0</p>
<p>V  3  0  0  8</p>
<p>V  4  50  0  8</p>
<p>S  1  1  2  3  4   0  0   .999  SouthWall</p>
<p>! =========================</p>
<p>V  5  50  60  0</p>
<p>V  6  50.00025  0  0</p>
<p>V  7  50.00026  0  8</p>
<p>V  8  50.00001  60  8</p>
<p>S  2  5  6  7  8   0  0   .999  EastWall</p>
<p>! =========================</p>
<p>V  9  0  60  0</p>
<p>V  10  50  60.00014  0</p>
<p>V  11  50  60.00015  8</p>
<p>V  12  0  60.00001  8</p>
<p>S  3  9  10  11  12   0  0   .999  NorthWall</p>
<p>! =========================</p>
<p>V  13  0  0  0</p>
<p>V  14  0  60  0</p>
<p>V  15  0  60  8</p>
<p>V  16  0  0  8</p>
<p>S  4  13  14  15  16   0  0   .999  WestWall</p>
<p>! =========================</p>
<p>V  17  0  0  0</p>
<p>V  18  50  1.377901E-04  0</p>
<p>V  19  49.99984  60.00014  0</p>
<p>V  20 -1.653482E-04  60  0</p>
<p>S  5  17  18  19  20   0  0   .999  Floor</p>
<p>! =========================</p>
<p>V  21  0  60  8</p>
<p>V  22  50  60.00014  8</p>
<p>V  23  50.00016  1.373291E-04  8.000166</p>
<p>V  24  1.653482E-04  0  8.000166</p>
<p>S  6  21  22  23  24   0  0   .999  Roof</p>
<p>! =========================</p>
<p>End Of Data</p>
<p>Notice the title from row 6 on the interface appears at the top of the input file, and the control line information in rows 7 and 8 appear below the title line in a line with the character C at the left end. The explanation of the control parameters from the program document states:</p>
<p>(C c)  The control line includes the following parameters (in order): name = value</p>
<p>eps = 1.0e-4</p>
<p>integration convergence criterion for both adaptive integration and view obstruction. This is not an exact measure of the accuracy of the computed view factors, but smaller values will usually lead to more precise values. The convergence criteria should not be less than about 1.0e-6 because many of the intermediate calculations are accurate only to single (32-bit) precision.</p>
<p>maxU = 8</p>
<p>maximum recursions used in computing the unobstructed view factors.</p>
<p>maxO = 8</p>
<p>maximum recursions used in computing the obstructed view factors. Limiting the maximum number of recursions limits the total execution time of the program but may prevent reaching the specified convergence.</p>
<p>minO = 0</p>
<p>minimum recursions: used in computing the obstructed view factors. This can help in cases where an obstruction occurs very near the view between the edges of two surfaces. The normal adaptive integration may miss the obstruction. Increasing this value from its normal value of 0 to 1 or 2 may catch the obstruction. This is probably not necessary except when very accurate view factors are desired. It can add considerably to execution time.</p>
<p>row = 0</p>
<p>selected row for computing view factors (0 = all rows)</p>
<p>col = 0</p>
<p>selected column for computing view factors (0 = all columns)</p>
<p>encl = 0</p>
<p>1 indicates that the surfaces form an enclosure; 0 indicates that they do not. This data is used to adjust the view factors of an enclosure to guarantee conservation of energy.</p>
<p>emit = 0</p>
<p>1 indicates that diffuse reflectance effects will be included in the computed view factors; 0 indicates they will not, i.e., surfaces will be considered 'black'.</p>
<p>out = 0</p>
<p>view factor output file format – 1 = …gence criterion for the numerical integration used to compute view factors between surfaces that have view obstructing surfaces between them.</p>
<p>list = 0</p>
<p>computational summary written to the VIEW3D.LOG file; 0 gives minimal information; 1 gives slightly more; 2 prints all the view factors; 3 causes dumping of some intermediate values.</p>
<p>The values of the parameters shown on the interface sheets are reasonable defaults, and they should need to be adjusted only rarely.</p>
<p>In the upper right corner of either sheet is a button that causes two files to be generated and View3D to be executed. The two files generated are the input file that uses the name from cell D13 with the extension vs3, and a file with the same name and an extension dxf. VoloView can be used with this file to generate a wire frame drawing of the zone being analyzed.</p>
<p>Two paths are needed for executing the program. The directory path where the vs3 and dxf files will be placed is specified in cell D11. This directory can be selected using the Browse button in cell B11. The path to the View3D.exe program is specified by cell D15. This directory can be selected with the Browse button in cell B15.</p>
<p>If you are using the ZoneSheet, the zone surfaces are described in the region from row 17 to row 27. Each column supplies the details for one surface. Additional surface columns can be added by copying and pasting a desired starting column to the right of column H. If either the surface height or base surface length is zero, the gross area cell will be zero and column is ignored. The facing direction of the surface is the direction an inward normal to the surface would point. So, the south wall of a zone faces north or 0 degrees. Note that this is different from EnergyPlus where the facing direction of a surface is based on the outward normal. The facing direction becomes just slightly more difficult with horizontal surfaces like floors and ceilings. The key to determining their facing direction is to visualize them being rotated slightly into the zone around their base surface axis. In the example, both ceiling and floor are chosen to face south. The tilt of a surface is relative to a horizontal upward facing (in the conventional sense) surface such as a floor. A ceiling or flat roof it tilted 180 degrees. Vertical surfaces have a tilt of 90 degrees.</p>
<p>The remaining information needed to describe the surfaces is the coordinates of the lower left hand corner of the surface when viewed from inside the zone. This is where the visualization of a slight rotation of the floor and roof becomes helpful. Consider the roof surface on the sheet. Its base side lies along the east west axis since it faces south. With a slight inward rotation, it is clear that the lower left hand corner is the northwest corner of the roof. This corner has coordinates of 0, 60, and 8.</p>
<p>If the VerticesZoneSheet is being used, the description of the surfaces consists only of the vertices. For this program, the vertices are specified in a counter clockwise rotation order if looking at the surface from the inside, and in a clockwise rotation order if looking from the outside.</p>
<p>The vs3 file produced is shown previously and the dxf file generates the wire frame drawing shown in Figure 26.</p>
<p><img alt="ExampleDXFpicture" src="../../AuxiliaryPrograms/media/image024.png" /></p>
<p>Figure 26. DXF Format of Example Zone</p>
<p>The input file and the output files produced by View3D are read into the interface spreadsheet, and appear on new worksheets.</p>
<p>Figure 27 shows the lower corner of the interface sheet with the additional sheet tabs.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image025.png" /></p>
<p>Figure 27. Files brought into the Interface Workbook</p>
<p>The results file is named with the name in cell D13 with an extension of out. This file is shown below.</p>
<p>View3D 3.2 0 1 0 6</p>
<p>400 480 400 480 3000 3000</p>
<p>0.000000 0.078244 0.029324 0.078217 0.407109 0.407106</p>
<p>0.065204 0.000000 0.065204 0.044282 0.412652 0.412659</p>
<p>0.029324 0.078245 0.000000 0.078217 0.407110 0.407105</p>
<p>0.065181 0.044282 0.065181 0.000000 0.412679 0.412677</p>
<p>0.054281 0.066024 0.054281 0.066029 0.000000 0.759385</p>
<p>0.054281 0.066025 0.054281 0.066028 0.759385 0.000000</p>
<p>0.999 0.999 0.999 0.999 0.999 0.999</p>
<p>Excel macro capabilities are used by the interface to convert the text to columns and add the surface names and other headings. The modified results are placed on the Results worksheet as shown in Figure 28.</p>
<p><img alt="resultsWorksheet" src="../../AuxiliaryPrograms/media/image026.png" /></p>
<p>Figure 28. View Factors with Surface Names Inserted</p>
<p>The results file information is used to generate a UserViewFactor object for EnergyPlus. This object is located in the first column of a new worksheet named UserVFObject. This column can simply be copied and inserted into the EnergyPlus idf file.</p>
<p>If the results sheet does not appear, or the program terminates, the sheet named View3Dlog or the output file by the same name should be consulted. It contains a complete history of the execution. Any problem with the input file or the calculations should show up there.</p>
<p>The extra sheets generated by the VBA macros will be deleted if the program is called with the run button while they are present. The user will be queried to make sure the sheets should be deleted.   During the succeeding run, new sheets will be created.</p>
<h2 id="additional-information">Additional Information</h2>
<p>The interface and this document do not describe all of the features of the View3D program. Additional information can be found in the NIST document View3D32.pdf that accompanies the distribution. For example, if an obstruction wall is desired, it can be placed using the interface, but then the “C” at the left end of the row describing that surface in the input file should be changed to “O”. The program can then be rerun with the new input file. If View3D.exe is double clicked, it will ask for the names of the input file and the output file.</p>
<p>An additional point should be emphasized. The program will not calculate view factors for walls containing windows. That is all surfaces must be convex. Therefore,  a wall containing a subsurface must be described as four sections surrounding the subsurface. They can be combined using the “comb” column as described in the View3D document. However, this in not necessary if the user is willing to work with a few additional surfaces.</p>
<h1 id="using-older-version-input-files-transition">Using Older Version Input Files - Transition</h1>
<p>The transition program(s) are console programs that assist users in converting input files from prior release versions to the current (or interim). Sometimes many changes are made to the input file syntax; sometimes very few but the Transition program(s) can do the fastest job of making the conversions. An ObjectStatus spreadsheet is also included for those who want the details of each object’s change.</p>
<h2 id="idf-version-updater">IDF Version Updater</h2>
<p>The transition programs have been written as console applications similar to EnergyPlus. However, that may not be the easiest for users who want to transition several versions or several files at one time. Thus the IDF Version Updater GUI application was created.</p>
<p>The IDF Version Updater lives in the folder with the multiple transition programs -- see <strong>Error! Reference source not found.</strong>. Note that this application is also available from the EP-Launch Utilities tab (utility: IDFVersionUpdater). If you need to convert files from older than V6.0, the transition program set will need to be downloaded before use.  Once “IDF Version Updater” is selected from the Utilities pulldown list, click on the “Run IDF Version Updater” box and the single window shown below appears:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image027.jpg" /></p>
<p>Figure 29.  Transition GUI screen</p>
<p>Using the program is quite simple. As the window indicates, you press “Choose File to Update” to select a file or list of files (see IDF Version Converter / Transition File Lists) to convert. If doing multiple transitions using a transition file list you also press the “Choose File to Update, a browse window will appear at the bottom of which is a pulldown list for the “Files of Type”.  Select the “Text File With List of EnergyPlus Files (*.lst)” (see the section IDF Version Converter / Transition File Lists for format of this .lst file) option.  Once a file is found, its version is checked and appears as the “Current Version”. By default, the latest “New Version” will be selected by the program – you can override this by choosing a different file version as the end version. The “Update File” button will then be able to be selected and the conversion will be done. The audit from the multiple transitions will be able to be viewed once the process is complete. If you are doing multiple transitions (e.g., from V2.2 to V6), you can select the check box “Create Intermediate Files” and after each transition, a file for the resultant version will be created and labeled &lt;filename&gt;)_Vx.idf (where x is an abbreviated version number).</p>
<p>The converted file becomes the new &lt;file&gt;.idf and the original file is saved in the original folder as &lt;file&gt;_original.idf. To delete the original file instead of saving it, check the “Delete Original Files” checkbox.</p>
<p>Table 27. IDF Version Updater Output Files and Descriptions.</p>
<table class="table table-striped">
<tr>
<td>Transition Output File Name</td>
<td>Description</td>
</tr>
<tr>
<td>&lt;filename&gt;_Transition.audit</td>
<td>This is the contents of what you would see on the screen if you sat and watched the transition process during a console run. If you convert multiple versions, all the messages are shown in this file.</td>
</tr>
<tr>
<td>&lt;filename&gt;.idf</td>
<td>Converted results to the latest version or version selected.</td>
</tr>
<tr>
<td>&lt;filename&gt;_Vxxx.idf</td>
<td>If you don’t select “create intermediate versions”, this will only be the original version. Otherwise will have each version.</td>
</tr>
</table>

<h2 id="transition-console-program-details">Transition Console Program Details</h2>
<p>For those who are interested, this is the detailed description of the Transition console applications including the current one. There are methods to use the program set from the command line; those details are not included in this document but available from EnergyPlus Support group.</p>
<p>TransitionV6-0-0-to-V7-0-0.exe is the current transition program that is distributed with the V7.0 release. It uses several important files that are included in the main “EnergyPlus” folder.</p>
<p>Table 28. Transition files for current release</p>
<table class="table table-striped">
<tr>
<td>File Name</td>
<td>Description</td>
</tr>
<tr>
<td>TransitionV6-0-0-to-V7-0-0.exe</td>
<td>The executable program</td>
</tr>
<tr>
<td>V6-0-0-Energy+.idd</td>
<td>Version 6.0.0.037 release Energy+.idd file</td>
</tr>
<tr>
<td>V7-0-0-Energy+.idd</td>
<td>Identical to Energy+.idd when distributed</td>
</tr>
<tr>
<td>Report Variables 6-0-0-023 to 7-0-0.csv</td>
<td>Report variable name changes</td>
</tr>
</table>

<p>Another file “Rules6-0-0-to-7-0-0.xls” is not used directly by the program but contains the “rules” for translating objects from version 6.0 release to the 7.0 release. The ObjectStatus file can also be viewed – it will show if deleted objects are automatically transitioned to the new input file versions.</p>
<p>There are several methods to executing the transition program – these methods give you the most flexibility in changing files from one version to the next. The easiest transition is through the EP-Launch program which can detect if the input file about to be run is of the same version as the IDD or not and suggest transitioning. You can also manually transition from the file menu in EP-Launch. (To have this feature, you must also have the files from the preceding table in the same folder as EP-Launch – which is usually the folder that also has the EnergyPlus.exe program).</p>
<p>There are two command line methods to execute the transition version (from the Command Prompt). One is to simply use the file name you want transitioned (including .rvi or .mvi file names) or you can use a file name with a .lst extension and simply enter file names to be done in a text file. When you execute the transition program in this fashion, you will get the “typical” program defaults of a “full” transition, field names will be shown at each field with units, and any blank fields will be left blank rather than filled in with the current defaults.</p>
<h2 id="idf-version-converter-transition-file-lists">IDF Version Converter / Transition File Lists</h2>
<p>Both the console program and the IDF-Version Updater (see) can use a text file of file names to perform the transitions. The file is a very simple list of file names:</p>
<p>FileName1</p>
<p>FileName2</p>
<p>But you must include the path name in the file if it is not in the same folder as the transition set of programs:</p>
<p>C:\Myfiles\abc.idf</p>
<p>C:\My Working Files\abcdef.idf</p>
<p>D:\OtherFiles\xxxxxyyyyy.idf</p>
<p>Etc</p>
<p>Note that the files need not be in the same folder. And, if you use the IDF Version Updater app, they need not all be the same version! If you use the straight batch files form the CMD line, all files in this list must be the same starting version and you will need to select that version when you run the batch file. List files have the implicit transition options seen in the following section.</p>
<h2 id="converting-imf-files">Converting imf files</h2>
<p>The transition/conversion programs can “automatically” transition imf (ep-macro) files. One note of caution: if your macro file contains #if statements in the form:</p>
<p>PEOPLE,</p>
<p>ZONE ONE,                !- Zone Name</p>
<p><strong>##if #[DoSizing[] EQSU Y]</strong></p>
<p>#[FAREA[] / OCCDENPEAK[]],        !- Number of People</p>
<p><strong>##else</strong></p>
<p>#[FAREA[] / OCCDENAVG[]],         !- Number of People</p>
<p><strong>##endif   </strong></p>
<p>OCCSCHED[],       !- Number of People SCHEDULE Name (real--fraction)</p>
<p>0.5000000,        !- Fraction Radiant</p>
<p>Activity Sch;     !- Activity level SCHEDULE Name (units W/person, real)</p>
<p>They should look like this:</p>
<p><strong>##if #[DoSizing[] EQSU Y]</strong></p>
<p>PEOPLE,</p>
<p>ZONE ONE,                !- Zone Name</p>
<p>#[FAREA[] / OCCDENPEAK[]],       !- Number of People</p>
<p>OCCSCHED[],       !-   Number of People SCHEDULE Name (real--fraction)</p>
<p>0.5000000,        !- Fraction Radiant</p>
<p>Activity Sch;     !- Activity level SCHEDULE Name (units W/person, real)</p>
<p><strong>##else</strong></p>
<p>PEOPLE,</p>
<p>ZONE ONE,                !- Zone Name</p>
<p>#[FAREA[] / OCCDENAVG[]],        !- Number of People</p>
<p>OCCSCHED[],       !- Number of People SCHEDULE Name (real--fraction)</p>
<p>0.5000000,        !- Fraction Radiant</p>
<p>Activity Sch;     !- Activity level SCHEDULE Name (units W/person, real)</p>
<p><strong>##endif   </strong></p>
<h1 id="epdrawgui">EPDrawGUI</h1>
<p>The EPDrawGUI program is a simple utility that can be used to generate a dxf file from an input file without running EnergyPlus. It is a simple cross platform application is stored in the Preprocess subfolder of the EnergyPlus folder upon installation. A companion DLL (EPlusDrw.dll) is also needed in the same folder. And its library folders are required in a subfolder (EPDrawGUI Libs).</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image028.png" /></p>
<p>Figure 30. EPDrawGUI Main Screen</p>
<p>Help is offered on the Main Tab and on the Options Tab when you place the mouse, without clicking, over the buttons, check boxes, and option boxes. In addition, the program copyright information is displayed when the mouse is over the Version number text in the lower left corner.</p>
<h2 id="main-tab">Main Tab</h2>
<p>The Main Tab, shown in Figure 30, contains the “Create DXF from IDF” button which is the button to use to create a DXF file from an IDF file, the main function of the EPDrawGUI program. This is the primary button that you will need to use. When pressed, you select an IDF file that you want to use as the basis for a drawing.  If the “Show DXF File After Created” check box is check, when the “Create DXF from IDF” button is pressed, the drawing will be viewed immediately after the DXF file is created. Normally, the viewer for DXF files is automatically found but if the program cannot find a drawing viewer program, you can select one manually on the Options Tab.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image029.png" /></p>
<p>Figure 31. EPDrawGUI Options Tab</p>
<h2 id="option-tab">Option Tab</h2>
<p>The Option Tab, shown in Figure 31, contains an additional option to control some complex drawings as well as ways to select the DXF file viewer and view DXF files.</p>
<p>The “View DXF File” button is used to select a previously created DXF file and view it with the DXF file viewer. The DXF viewer is usually found automatically but if this function does not work, you may want to select the DXF file viewer manually using the Select DXF Viewer button.</p>
<p>The “Select DXF Viewer” button allows you to manually select the program used to display DXF files. Normally, it is not necessary to use this function since the DXF file viewer program is automatically detected but if the wrong file viewer is automatically detected or no file viewer is detected, this button can be used to select the viewer program.</p>
<p>For IDF files that contain surfaces with more than four sides, the options under “Polygons with 5+ Sides” can affect the way the drawing is shown. Polygons with &gt;4 sides do not display with the DXF 3DFACE command used for surfaces of 3 and 4 sides which subsequently will display very nicely as a “solid” in many DXF viewers.</p>
<p>Thus there are four options which the user may choose to display &gt;4 sided polygons.</p>
<p>- Attempt Triangulation</p>
<p>This option attempts simple triangulation for the polygon (&gt;4 sides) surfaces.  This triangulation will show in the wireframe views but will appear as a solid face in 3D views. This triangulation is only for drawing purposes and does not affect the simulations in any way. The triangle algorithm is not perfect and warnings do result when the software cannot triangulate a surface. If unable to triangulate simply, a warning error is generated to the .EPDerr file.</p>
<p>- Thick Polyline</p>
<p>With this option, the &gt;4 sided polygon appears as a thicker line in all views of the building model. This option creates a 'thick' line at the border of the polygon (&gt;4 sides) surfaces. It will look like a hole in the drawing with a thicker edge. This thick border shows in wireframe as well as 3D views and can be confusing, due to overlap with other surfaces.</p>
<p>- Regular Polyline</p>
<p>With this option, the &gt;4 sided polygon appears as a wire frame line in all views of the building model. This option creates a 'regular' polyline for all polygon (&gt;4 sides) surfaces. It will look like a hole in the drawing.  Also, it will look the same in both wireframe and 3D views.</p>
<p>- Wireframe</p>
<p>This option creates a wireframe drawing (all lines) for all surfaces.  All surfaces will appear as lines in both wireframe and 3D views.</p>
<p>Note that the EPDrawGUI program only processes building and shading surfaces. It does not process daylighting reference points though the similar option in the EnergyPlus program (Report, Surfaces, DXF;) does show the daylighting reference points (but not illuminance map points) in the DXF view.</p>
<h1 id="input-macros">Input Macros</h1>
<h2 id="introduction_1">Introduction</h2>
<p>The Input Macros feature increases the flexibility of the EnergyPlus input files. This feature is intended for advanced users who are already familiar with EnergyPlus IDF files and need to prepare input manually. The basic capabilities are:</p>
<p>- Incorporating external files containing pieces of IDF into the main EnergyPlus input stream.</p>
<p>- Selectively accepting or skipping portions of the input.</p>
<p>- Defining a block of input with parameters and later referencing this block.</p>
<p>- Performing arithmetic and logical operations on the input.</p>
<p>- Input macro debugging and listing control.</p>
<p>These capabilities are invoked in the EP-MACRO program by using macro commands. Macro commands are preceded by ## to distinguish them from regular EnergyPlus input commands. After execution by the EP-MACRO processor, macro commands produce regular lines of EnergyPlus input that are shown in the resultant IDF file (<strong>out.idf</strong>) and, subsequently, in the EnergyPlus echo print (<strong>audit.out</strong>). Following are descriptions of the macro commands associated with the above capabilities. A detailed example of input macros is given at the end of this section; you should review it before reading the macro command descriptions.</p>
<h2 id="running-the-ep-macro-program">Running the EP-Macro program</h2>
<p>The EP-Macro program is run automatically from the batch files (RunEPlus or EPL-Run from EP-Launch). Skip this small section if you are using either the RunEPlus batch file or EP-Launch. If you wish to run it by hand, it is found in the main folder of the EnergyPlus install (bin folder in the Linux install). Note that in EP-Launch and other script files for use with EP-Macro the convention is to name the file &lt;filename&gt;.imf (input macro file). If you name it &lt;filename&gt;.idf (input data file), the scripts will most likely think it is a “normal” EnergyPlus input file and ignore using EP-Macro on it – giving you a less than desireable result.</p>
<p>Table 29. Files used in EP-Macro program</p>
<table class="table table-striped">
<tr>
<td>File Name</td>
<td>Description</td>
</tr>
<tr>
<td>in.imf</td>
<td>Input file containing the macro commands</td>
</tr>
<tr>
<td>audit.out</td>
<td>audit of the EPMacro run</td>
</tr>
<tr>
<td>out.idf</td>
<td>Output file that can be run with EnergyPlus</td>
</tr>
</table>

<p>The EP-Macro program is a Console Application, so to run by hand you would need to open a command prompt in the Main EnergyPlus install folder. Then, you would need to copy your input file containing the macro commands from its folder to this folder with the name “in.imf”. The installed name of the EP-Macro program is “epmacro.exe”. After execution, you can save the out.idf in an appropriate folder or rename it to in.idf in order to execute EnergyPlus. You can view the audit.out file for any errors that might have occurred during EP-Macro processing.</p>
<h2 id="incorporating-external-files">Incorporating External Files</h2>
<p><strong>##include</strong> {includefilename}</p>
<p>This command puts all of the lines in an external file into the EnergyPlus input stream starting right after the command line. The name of the file that is included is the concatenation of {prefixpathname}, entered using  <strong>##fileprefix</strong> , and {includefilename}. The lines in the external file will be listed in the resultant IDF file. When all the lines in the external file have been read in, input reverts back to the original input file at the line following the  <strong>##include</strong>  command.</p>
<p><strong>##fileprefix</strong>  {prefixpathname}</p>
<p>specifies a pathname that will be prefixed to the filename given in an  <strong>##include</strong> command. The <strong>##fileprefix</strong>  command allows commonly-used include files to be kept in a directory other than the directory in which the current input file resides.</p>
<p>Example: on a PC, the combination</p>
<p><strong>##fileprefix</strong>  C:\EnergyPlus\Library</p>
<p><strong>##include</strong>  SCHEDULES.IDF</p>
<p>will include into the EnergyPlus input stream the file whose full name is</p>
<p>C:\EnergyPlus\Library\SCHEDULES.IDF</p>
<p><strong>##includesilent</strong>  {includefilename}</p>
<p>This command is identical to  <strong>##include</strong>, except that the lines in the included file will not be listed in the EP-MACRO echo.</p>
<p><strong>##nosilent</strong></p>
<p>Overrides the listing suppression of  <strong>##includesilent</strong>. Used for debugging purposes only. After  <strong>##nosilent</strong> , all following  <strong>##includesilent</strong>  commands are treated as  <strong>##include</strong> commands. </p>
<p>Example:   Assume the following files contain the indicated lines:</p>
<table class="table table-striped">
<tr>
<td>Main input file:</td>
<td>External file:</td>
</tr>
<tr>
<td>input1.inp</td>
<td>file2.inp</td>
</tr>
<tr>
<td>line 1a</td>
<td>line 2a</td>
</tr>
<tr>
<td>##include  file2.inp</td>
<td>line 2b</td>
</tr>
<tr>
<td>line 1b</td>
<td>line 2c</td>
</tr>
<tr>
<td>line 1c</td>
<td> </td>
</tr>
</table>

<p>The end result of processing <strong>##include</strong> input1.inp will be:</p>
<p>line 1a     (from input1.inp)</p>
<p>line 2a     (from file2.inp)</p>
<p>line 2b    (from file2.inp)</p>
<p>line 2c     (from file2.inp)</p>
<p>line 1b    (from input1.inp)</p>
<p>line 1c     (from input1.inp)</p>
<p>External files can also contain  <strong>##include</strong> commands, as shown in the following example:</p>
<table class="table table-striped">
<tr>
<td>Main input file:</td>
<td>First external file:</td>
<td>Second external file:</td>
</tr>
<tr>
<td>input1.inp</td>
<td>file2.inp</td>
<td>file3.inp</td>
</tr>
<tr>
<td>line 1a</td>
<td>line 2a</td>
<td>line 3a</td>
</tr>
<tr>
<td>##include  file2.inp</td>
<td>line 2b</td>
<td>line 3b</td>
</tr>
<tr>
<td>line 1b</td>
<td>##include file3.inp</td>
<td>line 3c</td>
</tr>
<tr>
<td>line 1c</td>
<td>line 2c</td>
<td>line 3d</td>
</tr>
</table>

<p>The end result of processing <strong>##include</strong> input1.tmp will be:</p>
<p>line 1a     (from input1.inp)</p>
<p>line 2a     (from file2.inp)</p>
<p>line 2b    (from file2.inp)</p>
<p>line 3a     (from file3.inp)</p>
<p>line 3b    (from file3.inp)</p>
<p>line 3c     (from file3.inp)</p>
<p>line 3d    (from file3.inp)</p>
<p>line 2c     (from file2.inp)</p>
<p>line 1b    (from input1.inp)</p>
<p>line 1c     (from input1.inp)</p>
<p>Note:  Up to nine  <strong>##include</strong> commands can be nested. However, there should be no recursion. This is an example of a recursion:</p>
<p>file1.inp contains   <strong>##include</strong>   file2.inp</p>
<p>file2.inp contains   <strong>##include</strong>   file1.inp</p>
<h2 id="selectively-accepting-or-skipping-lines-of-input">Selectively Accepting or Skipping Lines of Input</h2>
<p>The  <strong>##if</strong>  series of commands is used to selectively accept or skip lines of input according to the following sequence:</p>
<p><strong>##if </strong> {condition1}</p>
<p>line1a</p>
<p>line1b</p>
<p>….</p>
<p><strong>##elseif </strong> {condition2}</p>
<p>line2a</p>
<p>line2b</p>
<p></p>
<p><strong>##elseif </strong> {condition3<strong>}</strong></p>
<p>line3a</p>
<p>line3b</p>
<p>….</p>
<p><strong> </strong></p>
<p><strong>##else</strong></p>
<p>line N a</p>
<p>line N b</p>
<p>….</p>
<p><strong>##endif</strong></p>
<p>Then the lines that will be included into the EnergyPlus input stream are:</p>
<p>If {condition 1} is TRUE,</p>
<p>line1a</p>
<p>line1b</p>
<p>….</p>
<p>otherwise</p>
<p>If {condition 2} is TRUE,</p>
<p>line2a</p>
<p>line2b</p>
<p>….</p>
<p>otherwise</p>
<p>If {condition 3} is TRUE,</p>
<p>line3a</p>
<p>line3b</p>
<p>….</p>
<p>otherwise</p>
<p>If {condition 1}, {condition 2}, {condition 3} are all FALSE.</p>
<p>line N a</p>
<p>line N b</p>
<p>….</p>
<p>There are six different  <strong>##if...</strong> commands:</p>
<p>Command</p>
<p>Result</p>
<p><strong>##ifdef</strong></p>
<p>{macro name}</p>
<p>:  if macro name defined, include following lines</p>
<p><strong>##ifndef</strong></p>
<p>{macro name}</p>
<p>:  if macro name NOT defined, include following lines</p>
<p><strong>##if</strong></p>
<p>{condition}</p>
<p>:  if condition is TRUE, include following lines</p>
<p><strong>##elseif</strong></p>
<p>{condition}</p>
<p>:  if condition is TRUE, and previous conditions are FALSE, include</p>
<p>following lines</p>
<p><strong>##else</strong></p>
<p>:  if all previous conditions are FALSE, include following lines</p>
<p><strong>##endif</strong></p>
<p>:  indicates the end of the if block</p>
<p>Notes:</p>
<p>{macro name} is explained in section <em>Defining Blocks of Input</em>, below.</p>
<p>{condition} is 0 or BLANK meaning FALSE, and any other character meaning TRUE.</p>
<p><strong>##ifdef</strong>  and  <strong>##ifndef</strong>  do not have corresponding  <strong>##elseif</strong>  commands, but they do have</p>
<p>corresponding  <strong>##else</strong>  and  <strong>##endif</strong>  commands.</p>
<h2 id="defining-blocks-of-input">Defining Blocks of Input</h2>
<p>The  <strong>##def</strong> command allows a block of input text to be defined and given a name. The block of text can then be inserted anywhere in the EnergyPlus input stream by simply referencing the name of the block. (This process is called macro expansion.)  The block can have parameters (also called arguments) that can be given different values each time the block is referenced.</p>
<p>The syntax of the  <strong>##def</strong> command is as follows:</p>
<p>unique name</p>
<p>|         zero or more arguments    __ macro text</p>
<p>|            |                     |</p>
<p>|            |                     |</p>
<p>                                 </p>
<p>##def  macro-name [ arg1 arg2,arg3 ...]   text line 1</p>
<p>                                   </p>
<p>|_     |           | |    |_   |   _|     |</p>
<p>|    |           | |      |  |  |       |__ one</p>
<p>|    |           | |      |  |  |           or</p>
<p>zero    one       zero_|     space(s)           more</p>
<p>or      or        or         or comma           spaces</p>
<p>more    more      more</p>
<p>spaces  spaces    spaces</p>
<p>Example:    Define a schedule macro with name "All_Const":</p>
<p><strong>##def</strong> All_Const[x]</p>
<p><strong>       </strong> Fraction, WeekON, 1,1, 12,31;</p>
<p>WEEKSCHEDULE, WeekON,</p>
<p>DayON,DayON,DayON,</p>
<p>DayON,DayON,DayON,</p>
<p>DayON,DayON,DayON,</p>
<p>DayON,DayON,DayON;</p>
<p>DAYSCHEDULE, DayON, Fraction,</p>
<p>x,x,x,x,x,x,x,x,x,x,x,x,</p>
<p>x,x,x,x,x,x,x,x,x,x,x,x ;</p>
<p><strong>##enddef</strong></p>
<p>Then, in the EnergyPlus input stream (file in.imf), when we write :</p>
<p>SCHEDULE, Constant At 0.8, All_Const[0.8]</p>
<p>the result (file out.idf) is equivalent to:</p>
<p>SCHEDULE, Constant At 0.8,</p>
<p>Fraction, WeekON, 1,1, 12,31;</p>
<p>WEEKSCHEDULE, WeekON,</p>
<p>DayON,DayON,DayON,</p>
<p>DayON,DayON,DayON,</p>
<p>DayON,DayON,DayON,</p>
<p>DayON,DayON,DayON;</p>
<p>DAYSCHEDULE, DayON, Fraction,</p>
<p>0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,</p>
<p>0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8 ;</p>
<p>Macro definitions may have one or more arguments; the maximum number of arguments is 32. When a macro with arguments is referenced, its arguments must be given values. When a macro has no arguments, the brackets are still required both for macro definition and reference.</p>
<p>Caution: Square brackets [  ] have been used in some versions of EnergyPlus inputs as comment/units fields. These will be expanded if left in the IDF and sent to EPMacro.</p>
<p>Macro names must be unique (except see <strong>##set1</strong> below); i.e., when a macro name is defined it cannot be defined again. Macro names are limited to 40 characters.</p>
<p>To summarize, commands you use to define macros are the following:</p>
<p><strong>##def</strong>   macro-name  [<strong>arg1</strong>,..,<strong>arg*n</strong>* ]  macro-text</p>
<p>Defines a macro with the name macro-name  and arguments "arg1" through "arg<em>n</em>". "Macro-text" is one or more lines of text. If there are no arguments, the syntax is <strong>##def</strong> macro-name macro-text.</p>
<p><strong>##enddef</strong></p>
<p>Indicates the end of the macro definition initiated by <strong>##def.</strong></p>
<p><strong>##def1</strong>    macro-name  [<strong>arg1</strong>,..,<strong>arg*n</strong>* ]  macro-text</p>
<p>This is the same as  <strong>##def</strong> but there is only one line of text so that the terminating command  <strong>##enddef</strong> is not required.</p>
<p><strong>##set1</strong>    macro-name   macro-text</p>
<p>Like  <strong>##def1</strong>  but has no arguments and macro-text is evaluated before storing. "Macro-text is evaluated" means that if macro-text contains other macros, these macros will be expanded, and the expanded text becomes the macro-text defined by  <strong>##set1</strong>.</p>
<p>Example:</p>
<p><strong>##def1</strong>   xx  123</p>
<p><strong>##set1</strong>   yy  xx[]</p>
<p>is equivalent to:   <strong>##set1</strong>   yy  123</p>
<p><strong>##set1</strong>  can also be used to redefine macro-name.</p>
<p><strong>##set1</strong>   x   0</p>
<p>.</p>
<p>.</p>
<p>.</p>
<p><strong>##set1</strong>   x    <strong>#eval</strong>[ x[]+1 ]</p>
<p>(see Arithmetic Operations for description of the <strong>#eval</strong> macro.)</p>
<h3 id="arithmetic-operations">Arithmetic Operations</h3>
<p>The built-in macro called  <strong>#eval[ ] </strong> can be used to perform arithmetic, literal, and logical operations. It can be abbreviated to <strong># [ ].</strong></p>
<p>#eval[ X OP Y  ]  or  #[ X OP Y ]</p>
<p>gives the result  X OP Y. The allowed values for X, OP, and Y, and the corresponding result, are shown in the following table.</p>
<p>X *</p>
<p>OP **</p>
<p>Y</p>
<p>Result</p>
<p>number</p>
<ul>
<li>(plus)</li>
</ul>
<p>number</p>
<p>number</p>
<p>number</p>
<ul>
<li>(minus)</li>
</ul>
<p>number</p>
<p>number</p>
<p>number</p>
<p>* (times)</p>
<p>number</p>
<p>number</p>
<p>number</p>
<p>/ (divided by)</p>
<p>number</p>
<p>number</p>
<p>number</p>
<p>min</p>
<p>number</p>
<p>number</p>
<p>number</p>
<p>max</p>
<p>number</p>
<p>number</p>
<p>number</p>
<p>mod</p>
<p>number</p>
<p>number</p>
<p>number</p>
<p>** (power)</p>
<p>number</p>
<p>number</p>
<p>SIN</p>
<p>OF</p>
<p>number (degrees)</p>
<p>number</p>
<p>COS</p>
<p>OF</p>
<p>number (degrees)</p>
<p>number</p>
<p>TAN</p>
<p>OF</p>
<p>number (degrees)</p>
<p>number</p>
<p>SQRT</p>
<p>OF</p>
<p>number</p>
<p>number</p>
<p>ABS</p>
<p>OF</p>
<p>number</p>
<p>number</p>
<p>ASIN</p>
<p>OF</p>
<p>number</p>
<p>number (degrees)</p>
<p>ACOS</p>
<p>OF</p>
<p>number</p>
<p>number (degrees)</p>
<p>ATAN</p>
<p>OF</p>
<p>number</p>
<p>number</p>
<p>INT</p>
<p>OF</p>
<p>number</p>
<p>number</p>
<p>LOG10</p>
<p>OF</p>
<p>number</p>
<p>number</p>
<p>LOG</p>
<p>OF</p>
<p>number</p>
<p>number</p>
<p>literal1</p>
<p>// (concatenate)</p>
<p>literal2</p>
<p>literal "literal1literal2"</p>
<p>literal1</p>
<p>/// (concatenate)</p>
<p>literal2</p>
<p>literal "literal1  literal2"</p>
<p>literal</p>
<p>EQS (=)</p>
<p>literal</p>
<p>logical (true or false)
 case sensitive</p>
<p>literal</p>
<p>NES (¹)</p>
<p>literal</p>
<p>logical (true or false)
 case sensitive</p>
<p>literal</p>
<p>EQSU (=)</p>
<p>literal</p>
<p>logical (true or false)
 not case sensitive</p>
<p>literal</p>
<p>NESU (¹)</p>
<p>literal</p>
<p>logical (true or false)
 not case sensitive</p>
<p>logical</p>
<p>AND</p>
<p>logical</p>
<p>logical (true or false)</p>
<p>logical</p>
<p>OR</p>
<p>logical</p>
<p>logical (true or false)</p>
<p>NOT</p>
<p>logical</p>
<p>logical (true or false)</p>
<p>number</p>
<p>EQ (=)</p>
<p>number</p>
<p>logical (true or false)</p>
<p>number</p>
<p>NE (¹)</p>
<p>number</p>
<p>logical (true or false)</p>
<p>number</p>
<p>GT (&gt;)</p>
<p>number</p>
<p>logical (true or false)</p>
<p>number</p>
<p>GE (³)</p>
<p>number</p>
<p>logical (true or false)</p>
<p>number</p>
<p>LT (&lt;)</p>
<p>number</p>
<p>logical (true or false)</p>
<p>number</p>
<p>LE (£)</p>
<p>number</p>
<p>logical (true or false)</p>
<p>*    Upper or lower case is allowed for SIN, COS, etc.</p>
<p>**  Upper or lower case is allowed for OF, EQS, etc.</p>
<p>Example</p>
<p><strong>#eval[</strong>  1 + 2  <strong>]</strong>     when expanded becomes 3.</p>
<p><strong>#eval[</strong> 1 +  <strong>#eval</strong>[2 * 3] <strong>]</strong>  when expanded becomes 7.</p>
<p>Example</p>
<p><strong>##set1</strong> city[] Washington</p>
<p>DesignDay, #[ city[ ] /// SUMMER ], ! Design Day Name</p>
<p>gives</p>
<p>DesignDay, "Washington SUMMER", ! Design Day Name</p>
<p>The following example illustrates the use of <strong>#eval</strong>  inside  <strong>#if</strong>  commands:</p>
<p><strong>##if</strong>  <strong>#[</strong> city[ ] EQS  Chicago <strong>]</strong></p>
<p><strong>##if</strong>  <strong>#[#[</strong> city[ ] EQS  Chicago ] and <strong>#[</strong> occup[ ] NES low <strong>]</strong> <strong>]</strong></p>
<p>Notes:</p>
<p>1.   For logical values:</p>
<p>False = 0 or BLANK,</p>
<p>True = any other character</p>
<p>2.   A literal must be enclosed inside a pair of double quotes if it contains BLANKs or reserved characters like [ ]  ( )  ,</p>
<p>E.g., "abc *def"</p>
<p>Otherwise, the quotes around the literals are optional.</p>
<p>3.   Literal concatenation operators // and /// produce quoted literals.</p>
<p>E.g.,  #  [ large  ///  office ]   gives  "large office"</p>
<p>4.   Literals are case sensitive. For example, "Chicago", "CHICAGO" and "chicago" are distinct.</p>
<p>5.   EQS and NES are case sensitive string comparisons. EQSU and NESU are case insensitive string comparisons.</p>
<p>6.   Literals are limited to 40 characters.</p>
<h2 id="macro-debugging-and-listing-control">Macro Debugging and Listing Control</h2>
<p><strong>##list</strong></p>
<p>Turn on listing; echo of input lines on the OUTPUT file is enabled. This is the default condition.</p>
<p><strong>##nolist</strong></p>
<p>Turn off listing; echo of input lines on the output file is disabled.</p>
<p><strong>##show</strong></p>
<p>Start printing expanded line on output file. After this command, if a macro expansion was done, the expanded line is printed on the output file. In this way you can see the end result of macro expansions, which is the input as seen by the EnergyPlus Input processor.</p>
<p><strong>##noshow</strong></p>
<p>Stop printing expanded line on output file. This is the default condition.</p>
<p><strong>##showdetail</strong></p>
<p>Start printing each macro expansion. After this command, every time a macro expansion is done the result of the expansion is printed. This can produce lots of output.</p>
<p><strong>##noshowdetail</strong></p>
<p>Stop printing each macro expansion. This is the default condition.</p>
<p>##expandcomment</p>
