<p>Comment fields may contain macro expansion directions. Following this command, the macros will be expanded in comments.</p>
<p>For example, you might have:</p>
<p>##set1 Location = “Colorado Springs, CO”</p>
<p>! Simulation run for Location[]</p>
<p>If ##expandcomment preceded the set1 command, then the output would look like:</p>
<p>! Simulation run for Colorado Springs, CO</p>
<p>##noexpandcomment</p>
<p>This does not expand macros in comment fields. This is the default condition.</p>
<p><strong>##traceback</strong></p>
<p>Give full traceback when printing an error message. After this command, if there is a EP-MACRO error, a full traceback of the macro expansions in progress is printed. This is the default condition.</p>
<p><strong>##notraceback</strong></p>
<p>Don't give full traceback when printing an error message.</p>
<p><strong>##write</strong></p>
<p>Start writing expanded text into file 22. This is similar to  <strong>##show</strong> except that the expanded lines are written into file 22. Therefore, file 22 will contain only the text that will be seen by the EnergyPlus processor. This file is used only for debugging purposes. It allows you to see what the macro-processed input file looks like.</p>
<p><strong>##nowrite</strong></p>
<p>Stop writing expanded text into file 22. This is the default condition.</p>
<p><strong>##symboltable</strong></p>
<p>Prints table of current macro names. All of the macro names that are defined will be printed.</p>
<p><strong>##clear</strong></p>
<p>Clear all macro definitions. All the macro names defined up to this point will be deleted.</p>
<p><strong>##reserve</strong>   TEXT  <em>k</em>    NAMES  <em>l</em>    STACK  <em>m</em></p>
<p>Allocates memory.</p>
<p>Reserves    <em>k</em>          words of space in AA array for macro definition storage.</p>
<p>Reserves    <em>l</em>           positions in macro definition names table.</p>
<p>Reserves    <em>m</em>         words of stack space.</p>
<p>If used, the  <strong>##reserve</strong>  command must precede  all other macro commands in the EP-MACRO input. This command should be used only if one or more of the following error messages is received:</p>
<p>"Need more memory for storing macro definitions"</p>
<p>Use  "<strong>##reserve</strong> TEXT nnnnnn" command to get more memory. Current value of  <em>nnnnnn</em>  is: _ _ _</p>
<p>"Macro table capacity exceeded"</p>
<p>Use "<strong>##reserve</strong> NAMES nnnnnn" command to get more memory. Current value of  <em>nnnnnn</em>  is: _ _ _</p>
<p>"Macro stack overflow"</p>
<p>Use "<strong>##reserve</strong> STACK nnnnnn" command to get more memory. Current value of  <em>nnnnnn</em>  is: _ _ _</p>
<p><strong>##! &lt;comment&gt;</strong></p>
<p>Allows you to enter comment lines inside a macro. <strong>&lt;comment&gt; </strong> is printed in the EP-MACRO echo but is not acted on by the macro processor.</p>
<p><em>Example:</em></p>
<p>This example shows the use of the  <strong>##set</strong>, <strong>##include</strong>, <strong>##eval</strong> and <strong>##if</strong> commands. Let an external file called cities.idf contain the following text:</p>
<p><strong> ##if #</strong>[ city[ ] <strong>EQS</strong> CHICAGO ]</p>
<p>Location,Chicago IL,  !- Location Name</p>
<p>41.880,  !- Latitude</p>
<p>-87.63,  !- Longitude</p>
<p>-6.0,    !- Time Zone</p>
<p>2.;      !- Elevation {m}</p>
<p><strong>##elseif #</strong>[ city[ ] <strong>EQS</strong> WASHINGTON ]</p>
<p>Location,Washington DC,  !- Location Name</p>
<p>38.9,   !- Latitude</p>
<p>-77.0,  !- Longitude</p>
<p>-5.0,   !- Time Zone</p>
<p>15.;    !- Elevation {m}</p>
<p><strong>##else</strong></p>
<p><strong> </strong> ERROR --- City Undefined</p>
<p><strong>##endif</strong></p>
<p>Then the EnergyPlus input</p>
<p><strong>##set1</strong> city[ ] CHICAGO</p>
<p><strong>##include</strong> cities.idf</p>
<p>will be converted, after macro processing, to:</p>
<p>Location,Chicago IL,  !- Location Name</p>
<p>41.880,  !- Latitude</p>
<p>-87.63,  !- Longitude</p>
<p>-6.0,    !- Time Zone</p>
<p>2.;      !- Elevation {m}</p>
<h2 id="listing-format">Listing Format</h2>
<p>The format of listing from EP-MACRO gives information about the status of the input macros, as shown in the following:</p>
<p>1. 1.1  * 123 * ...... EnergyPlus input line</p>
<p>-  - -  ------- ----------------------------------</p>
<p>             </p>
<p>|  | |     |     echo of EnergyPlus input line</p>
<p>|  | |     |</p>
<p>|  | |    line number ( if the current line is being skipped</p>
<p>|  | |                  by " <strong>##if</strong>... " etc, this is indicated</p>
<p>|  | |                  by printing "- 123 -" instead of</p>
<p>|  | |                  "<strong>*</strong> <strong>123</strong> <strong>*</strong>" in the line number field;</p>
<p>|  | |                  if the current line is part of a</p>
<p>|  | |                  macro command, it is indicated by</p>
<p>|  | |                  printing "<strong>#</strong> <strong>123 #</strong>" )</p>
<p>|  | |</p>
<p>|  | macro expansion nesting level</p>
<p>|  |</p>
<p>|"<strong>##if</strong>" nesting level</p>
<p>|</p>
<p>"<strong>##include</strong>" nesting level</p>
<h1 id="hvac-diagram">HVAC Diagram</h1>
<h2 id="introduction_2">Introduction</h2>
<p>The HVAC-Diagram program is a simple utility that can be used to generate a svg file based on the bnd file generated by EnergyPlus. It is a stored in the primary EnergyPlus\PostProcessor folder upon installation.</p>
<p>It creates a series of diagrams for the layout of the HVAC system components. The SVG file can be viewed with a number of internet browser plug-ins such as produced by Adobe that can be downloaded at <a href="http://www.adobe.com/svg">www.adobe.com/svg</a>. To get help within the Adobe viewer, right click anywhere on the drawing.</p>
<p>Each diagram should be read from left to right, which is the direction of the flow of the fluid through the components.</p>
<p>The HVAC-Diagram program is automatically called when using EP-Launch but can also be included in other batch files. To view the drawing in EP-Launch, click on the drawing button. You can zoom in on this drawing and with the “copy” command, paste a zoomed in portion as a bitmap in your document.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image030.jpg" /></p>
<p>Figure 32. HVAC Diagram -- SVG Drawing</p>
<p>Objects that are recognized by the HVAC diagram are shown in Table 30 (sorted by Object Name) and Table 31 (sorted by color).</p>
<p>Table 30. HVAC Diagram Object Names (primary sort) Colors</p>
<table class="table table-striped">
<tr>
<td>Object Name</td>
<td>Color</td>
</tr>
<tr>
<td>AirLoopHVAC:ReturnPlenum</td>
<td>lightgreen</td>
</tr>
<tr>
<td>AirLoopHVAC:SupplyPlenum</td>
<td>lightgreen</td>
</tr>
<tr>
<td>AirLoopHVAC:ZoneMixer</td>
<td>wheat</td>
</tr>
<tr>
<td>AirLoopHVAC:ZoneSplitter</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:DualDuct:ConstantVolume</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:DualDuct:VAV</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:SingleDuct:Uncontrolled</td>
<td>none</td>
</tr>
<tr>
<td>AirTerminal:SingleDuct:VAV:NoReheat</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:SingleDuct:VAV:Reheat</td>
<td>wheat</td>
</tr>
<tr>
<td>Boiler:HotWater</td>
<td>indianred</td>
</tr>
<tr>
<td>Chiller:Absorption</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:CombustionTurbine</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:ConstantCOP</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:Electric</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:EngineDriven</td>
<td>powderblue</td>
</tr>
<tr>
<td>ChillerHeater:Absorption:DirectFired</td>
<td>powderblue</td>
</tr>
<tr>
<td>Coil:Cooling:DX:MultiSpeed</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:DX:SingleSpeed</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:Water</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:Water:DetailedGeometry</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Heating:DX:SingleSpeed</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Heating:Electric</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:Gas</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:Water</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:WaterToAirHeatPump:EquationFit</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:WaterToAirHeatPump:ParameterEstimation</td>
<td>salmon</td>
</tr>
<tr>
<td>Connector:Mixer</td>
<td>lightgreen</td>
</tr>
<tr>
<td>Connector:Splitter</td>
<td>wheat</td>
</tr>
<tr>
<td>Controller:OutdoorAir</td>
<td>none</td>
</tr>
<tr>
<td>Controller:WaterCoil</td>
<td>none</td>
</tr>
<tr>
<td>CoolingTower:SingleSpeed</td>
<td>pink</td>
</tr>
<tr>
<td>Dehumidifier:Desiccant:NoFans</td>
<td>tan</td>
</tr>
<tr>
<td>DistrictCooling</td>
<td>none</td>
</tr>
<tr>
<td>DistrictHeating</td>
<td>none</td>
</tr>
<tr>
<td>EvaporativeCooler:Direct:CelDekPad</td>
<td>aliceblue</td>
</tr>
<tr>
<td>EvaporativeCooler:Indirect:CelDekPad</td>
<td>aliceblue</td>
</tr>
<tr>
<td>EvaporativeCooler:Indirect:ResearchSpecial</td>
<td>aliceblue</td>
</tr>
<tr>
<td>Fan:ConstantVolume</td>
<td>silver</td>
</tr>
<tr>
<td>Fan:OnOff</td>
<td>silver</td>
</tr>
<tr>
<td>Fan:VariableVolume</td>
<td>silver</td>
</tr>
<tr>
<td>Fan:ZoneExhaust</td>
<td>silver</td>
</tr>
<tr>
<td>Generator:CombustionTurbine</td>
<td>orange</td>
</tr>
<tr>
<td>Generator:InternalCombustionEngine</td>
<td>orange</td>
</tr>
<tr>
<td>GroundHeatExchanger:Pond</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>GroundHeatExchanger:Surface</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>GroundHeatExchanger:Vertical</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>HeatExchanger:AirToAir:FlatPlate</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>HeatExchanger:AirToAir:SensibleAndLatent</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>HeatExchanger:Hydronic</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:EquationFit:Cooling</td>
<td>lightslategray</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:EquationFit:Heating</td>
<td>lightslategray</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:ParameterEstimation:Cooling</td>
<td>lightslategray</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:ParameterEstimation:Heating</td>
<td>lightslategray</td>
</tr>
<tr>
<td>Humidifier:Steam:Electric</td>
<td>lavender</td>
</tr>
<tr>
<td>LoadProfile:Plant</td>
<td>none</td>
</tr>
<tr>
<td>OutdoorAir:Mixer</td>
<td>lawngreen</td>
</tr>
<tr>
<td>OutdoorAir:NodeList</td>
<td>none</td>
</tr>
<tr>
<td>Pipe:Adiabatic</td>
<td>wheat</td>
</tr>
<tr>
<td>PlantLoopConnection</td>
<td>wheat</td>
</tr>
<tr>
<td>Pump:ConstantSpeed</td>
<td>springgreen</td>
</tr>
<tr>
<td>Pump:VariableSpeed</td>
<td>springgreen</td>
</tr>
<tr>
<td>SolarCollector:FlatPlate:Water</td>
<td>yellow</td>
</tr>
<tr>
<td>WaterHeater:Mixed</td>
<td>orange</td>
</tr>
<tr>
<td>WaterHeater:Stratified</td>
<td>orange</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:Convective:Water</td>
<td>salmon</td>
</tr>
<tr>
<td>ZoneHVAC:EnergyRecoveryVentilator:Controller</td>
<td>none</td>
</tr>
<tr>
<td>ZoneHVAC:EquipmentConnections</td>
<td>chartreuse</td>
</tr>
<tr>
<td>ZoneHVAC:IdealLoadsAirSystem</td>
<td>none</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:ConstantFlow</td>
<td>orangered</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
<td>orangered</td>
</tr>
<tr>
<td>ZoneHVAC:UnitVentilator</td>
<td>sandybrown</td>
</tr>
</table>

<p>Table 31. HVAC Diagram Object Names and Color (primary sort)</p>
<table class="table table-striped">
<tr>
<td>Object Name</td>
<td>Color</td>
</tr>
<tr>
<td>EvaporativeCooler:Direct:CelDekPad</td>
<td>aliceblue</td>
</tr>
<tr>
<td>EvaporativeCooler:Indirect:CelDekPad</td>
<td>aliceblue</td>
</tr>
<tr>
<td>EvaporativeCooler:Indirect:ResearchSpecial</td>
<td>aliceblue</td>
</tr>
<tr>
<td>ZoneHVAC:EquipmentConnections</td>
<td>chartreuse</td>
</tr>
<tr>
<td>Boiler:HotWater</td>
<td>indianred</td>
</tr>
<tr>
<td>Humidifier:Steam:Electric</td>
<td>lavender</td>
</tr>
<tr>
<td>OutdoorAir:Mixer</td>
<td>lawngreen</td>
</tr>
<tr>
<td>AirLoopHVAC:ReturnPlenum</td>
<td>lightgreen</td>
</tr>
<tr>
<td>AirLoopHVAC:SupplyPlenum</td>
<td>lightgreen</td>
</tr>
<tr>
<td>Connector:Mixer</td>
<td>lightgreen</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:EquationFit:Cooling</td>
<td>lightslategray</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:EquationFit:Heating</td>
<td>lightslategray</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:ParameterEstimation:Cooling</td>
<td>lightslategray</td>
</tr>
<tr>
<td>HeatPump:WaterToWater:ParameterEstimation:Heating</td>
<td>lightslategray</td>
</tr>
<tr>
<td>AirTerminal:SingleDuct:Uncontrolled</td>
<td>none</td>
</tr>
<tr>
<td>Controller:OutdoorAir</td>
<td>none</td>
</tr>
<tr>
<td>Controller:WaterCoil</td>
<td>none</td>
</tr>
<tr>
<td>DistrictCooling</td>
<td>none</td>
</tr>
<tr>
<td>DistrictHeating</td>
<td>none</td>
</tr>
<tr>
<td>LoadProfile:Plant</td>
<td>none</td>
</tr>
<tr>
<td>OutdoorAir:NodeList</td>
<td>none</td>
</tr>
<tr>
<td>ZoneHVAC:EnergyRecoveryVentilator:Controller</td>
<td>none</td>
</tr>
<tr>
<td>ZoneHVAC:IdealLoadsAirSystem</td>
<td>none</td>
</tr>
<tr>
<td>Generator:CombustionTurbine</td>
<td>orange</td>
</tr>
<tr>
<td>Generator:InternalCombustionEngine</td>
<td>orange</td>
</tr>
<tr>
<td>WaterHeater:Mixed</td>
<td>orange</td>
</tr>
<tr>
<td>WaterHeater:Stratified</td>
<td>orange</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:ConstantFlow</td>
<td>orangered</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
<td>orangered</td>
</tr>
<tr>
<td>GroundHeatExchanger:Pond</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>GroundHeatExchanger:Surface</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>GroundHeatExchanger:Vertical</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>HeatExchanger:AirToAir:FlatPlate</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>HeatExchanger:AirToAir:SensibleAndLatent</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>HeatExchanger:Hydronic</td>
<td>paleturquoise</td>
</tr>
<tr>
<td>CoolingTower:SingleSpeed</td>
<td>pink</td>
</tr>
<tr>
<td>Chiller:Absorption</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:CombustionTurbine</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:ConstantCOP</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:Electric</td>
<td>powderblue</td>
</tr>
<tr>
<td>Chiller:EngineDriven</td>
<td>powderblue</td>
</tr>
<tr>
<td>ChillerHeater:Absorption:DirectFired</td>
<td>powderblue</td>
</tr>
<tr>
<td>Coil:Heating:Electric</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:Gas</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:Water</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:WaterToAirHeatPump:EquationFit</td>
<td>salmon</td>
</tr>
<tr>
<td>Coil:Heating:WaterToAirHeatPump:ParameterEstimation</td>
<td>salmon</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:Convective:Water</td>
<td>salmon</td>
</tr>
<tr>
<td>ZoneHVAC:UnitVentilator</td>
<td>sandybrown</td>
</tr>
<tr>
<td>Fan:ConstantVolume</td>
<td>silver</td>
</tr>
<tr>
<td>Fan:OnOff</td>
<td>silver</td>
</tr>
<tr>
<td>Fan:VariableVolume</td>
<td>silver</td>
</tr>
<tr>
<td>Fan:ZoneExhaust</td>
<td>silver</td>
</tr>
<tr>
<td>Coil:Cooling:DX:MultiSpeed</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:DX:SingleSpeed</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:Water</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:Water:DetailedGeometry</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation</td>
<td>skyblue</td>
</tr>
<tr>
<td>Coil:Heating:DX:SingleSpeed</td>
<td>skyblue</td>
</tr>
<tr>
<td>Pump:ConstantSpeed</td>
<td>springgreen</td>
</tr>
<tr>
<td>Pump:VariableSpeed</td>
<td>springgreen</td>
</tr>
<tr>
<td>Dehumidifier:Desiccant:NoFans</td>
<td>tan</td>
</tr>
<tr>
<td>AirLoopHVAC:ZoneMixer</td>
<td>wheat</td>
</tr>
<tr>
<td>AirLoopHVAC:ZoneSplitter</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:DualDuct:ConstantVolume</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:DualDuct:VAV</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:SingleDuct:VAV:NoReheat</td>
<td>wheat</td>
</tr>
<tr>
<td>AirTerminal:SingleDuct:VAV:Reheat</td>
<td>wheat</td>
</tr>
<tr>
<td>Connector:Splitter</td>
<td>wheat</td>
</tr>
<tr>
<td>Pipe:Adiabatic</td>
<td>wheat</td>
</tr>
<tr>
<td>PlantLoopConnection</td>
<td>wheat</td>
</tr>
<tr>
<td>SolarCollector:FlatPlate:Water</td>
<td>yellow</td>
</tr>
</table>

<h1 id="coeffconvcoeffcheck">CoeffConv/CoeffCheck</h1>
<p>These two programs are stored in the PreProcess folder of your EnergyPlus installation under a folder CoeffConv.</p>
<h2 id="coeffconv">CoeffConv</h2>
<p>CoeffConv is a program to convert DOE-2 temperature dependent curves in Fahrenheit to EnergyPlus curves in Centigrade. The program converts the DOE-2 coefficients of a biquadratic curve to the equivalent EnergyPlus biquadratic curve coefficients.</p>
<p>EP-Launch can be used to run the CoeffConv program. CoeffConv is one of the options on the Utilities tab in EP-Launch. See the EP-Launch section in this document for more information on how to use EP-Launch with the CoeffConv program. When using EP-Launch to run CoeffConv the input file must have the file extension .coi and will create an output file with the file extension .coo.</p>
<p>You can also run the CoeffConv program as a console application. The input file then must be from file CoeffConvInput.txt (status=OLD). There are 6 lines of ascii input.</p>
<p>For example:</p>
<p>VarSpeedCoolCapFt</p>
<p>-0.29382,0.0222213,0.00006988,0.0040928,-0.00000226,-0.00013774</p>
<p>55.,75.</p>
<p>75.,115.</p>
<p>67.0,95.0</p>
<p>5.0</p>
<p>The 1st line is the user selected name of the curve.</p>
<p>The 2nd line contains the 6 biquadratic curve coefficients, comma separated. These are the Doe-2 coefficients.</p>
<p>The 3rd line contains the min and max values of the 1st independent variable, comma separated, deg F.</p>
<p>The 4th line contains the min and max values of the 2nd independent variable, comma separated, deg F.</p>
<p>The 5th line contains the rated values of the 1st &amp; 2nd independent variables, comma separated, deg F.</p>
<p>The 6th line contains the delta T for the output performance maps.</p>
<p>All the input lines should start in column 1.</p>
<p>The above sequence can be repeated up to 100 times.</p>
<p>The output file is CoeffConvOutput.txt (status=NEW) (that means you need to delete any existing CoeffConvOutput.txt).</p>
<p>The output file will contain the EnergyPlus idf input for the curve, as well as any error messages;</p>
<p>Also, the DOE-2 and EnergyPlus curve values at the rating point (where the value should be 1.0) and performance maps for the curves - both DOE-2 and EnergyPlus.</p>
<p>There is an example input file and an example output file installed with the program.</p>
<h2 id="coeffcheck">CoeffCheck</h2>
<p>CoeffCheck is a program to print out a performance map given a bi-quadratic performance curve.</p>
<p>EP-Launch can be used to run the CoeffCheck program. CoeffCheck is one of the options on the Utilities tab in EP-Launch. See the EP-Launch section in this document for more information on how to use EP-Launch with the CoeffCheck program. When using EP-Launch to run CoeffCheck the input file must have the file extension .cci and will create an output file with the file extension .cco.</p>
<p>You can also run the CoeffCheck program as a console application. The input file then must be from file CoeffCheckInput.txt (status=OLD). There are 6 lines of ascii input.</p>
<p>For example:</p>
<p>VarSpeedCoolCapFt</p>
<p>0.476428E+00,0.401147E-01,0.226411E-03,-0.827136E-03,-0.732240E-05,-0.446278E-03</p>
<p>12.777778,23.888889</p>
<p>23.888889,46.111111</p>
<p>19.444444,35.0</p>
<p>2.777778</p>
<p>The 1st line is the user selected name of the curve.</p>
<p>The 2nd line contains the 6 biquadratic curve coefficients, comma separated.</p>
<p>The 3rd line contains the min and max values of the 1st independent variable, comma separated</p>
<p>The 4th line contains the min and max values of the 2nd independent variable, comma separated</p>
<p>The 5th line contains the rated values of the 1st &amp; 2nd independent variables, comma separated</p>
<p>The 6th line contains the delta T for the output performance map</p>
<p>The output file is CoeffCheckOutput.txt (status=NEW).</p>
<p>There is an example input file and an example output file installed with the program.</p>
<h2 id="running-the-coeffconv-or-coeffcheck-programs">Running the CoeffConv or CoeffCheck programs</h2>
<p>EP-Launch can be used to run both the CoeffConv and CoeffCheck programs.  CoeffConv and CoeffCheck are two of the options on the Utilities tab in EP-Launch.  See the EP-Launch section in this document for more information on how to use EP-Launch with the CoeffConv and CoeffCheck programs.</p>
<p>You can also run both programs as console applications and, because they are small, they are automatically installed with EnergyPlus. You will need to open a command window using the following steps:</p>
<p>1)   Open a DOS command prompt window (Start -&gt; Programs -&gt; Accessories -&gt; Command Prompt)</p>
<p>2)   Change to the directory where EnergyPlus is installed (modify the commands below if you did not install EnergyPlus in the default install path):</p>
<p>C:</p>
<p>CD \&lt;rootfolder&gt;\&lt;/span&gt;</p>
<p>3)   Change to the specific folder for the coefficient conversion applications:</p>
<p>CD PreProcess\CoeffConv</p>
<p>4)   Run the program:</p>
<p>After creating your files as shown above, enter either CoeffConv or CoeffCheck as desired. The folder also contains a “readme.txt” file which you can peruse.</p>
<h1 id="expandobjects">ExpandObjects</h1>
<h2 id="introduction_3">Introduction</h2>
<p>The ExpandObjects program uses HVACTemplate objects in the IDF file to “expand” them into full fledged objects for EnergyPlus.  Read more details of the systems and the individual fields in the HVACTemplate objects in the Input Output Reference document.</p>
<p>ExpandObjects also processes GroundHeatTransfer objects, sends an input file to the Slab and Basement preprocessors, and replaces ground heat transfer boundary condition fields in building surface objects. Read more details of the ground heat transfer processing in the Input Output Reference.</p>
<p>Technically speaking, the ExpandObjects program is a preprocessor that is currently used with the HVACTemplate objects. The preprocessor reads an <strong>idf</strong> file and generates an expanded.idf file (usually with the extension .<strong>expidf</strong>). The original idf file contains objects that will be read by the preprocessor and those that are ignored by the preprocessor. The objects read can be either commented out or left as is. The objects created by the preprocessor in the expanded.idf file should require no further preprocessing. The preprocessor does not read the EnergyPlus Data Dictionary file (Energy+.IDD) and does limited validation. Most of the object values that are created are “passed” through from input objects. This allows EnergyPlus to provide most of the validation. If errors are found, error messages are passed to the EnergyPlus program using the Output:Preprocessor object. These errors will be shown in the usual EnergyPlus error file. When used with EP-Launch, the expanded.idf file is renamed to the original file name with the extension <strong>expidf</strong>.</p>
<h2 id="hvac-template-objects-processed">HVAC Template Objects Processed</h2>
<p>The HVACTemplate objects that are currently read by the ExpandObjects preprocessor are:</p>
<p>- HVACTemplate:Thermostat</p>
<p>- HVACTemplate:Zone:IdealLoadsAirSystem</p>
<p>- HVACTemplate:Zone:FanCoil</p>
<p>- HVACTemplate:Zone:PTAC</p>
<p>- HVACTemplate:Zone:PTHP</p>
<p>- HVACTemplate:Zone:Unitary</p>
<p>- HVACTemplate:Zone:VAV</p>
<p>- HVACTemplate:Zone:VAV:FanPowered</p>
<p>- HVACTemplate:Zone:WatertoAirHeatPump</p>
<p>- HVACTemplate:System:Unitary</p>
<p>- HVACTemplate:System:UnitaryHeatPump:AirToAir</p>
<p>- HVACTemplate:System:VAV</p>
<p>- HVACTemplate:System:PackagedVAV</p>
<p>- HVACTemplate:System:DedicatedOutdoorAir</p>
<p>- HVACTemplate:Plant:ChilledWaterLoop</p>
<p>- HVACTemplate:Plant:Chiller</p>
<p>- HVACTemplate:Plant:Chiller:ObjectReference</p>
<p>- HVACTemplate:Plant:Tower</p>
<p>- HVACTemplate:Plant:Tower:ObjectReference</p>
<p>- HVACTemplate:Plant:HotWaterLoop</p>
<p>- HVACTemplate:Plant:Boiler</p>
<p>- HVACTemplate:Plant:Boiler:ObjectReference</p>
<h2 id="ground-heat-transfer-objects-processed">Ground Heat Transfer Objects Processed</h2>
<p>The GroundHeatTransfer objects that are currently read by the ExpandObjects preprocessor are:</p>
<p>- GroundHeatTransfer:Control</p>
<p>- GroundHeatTransfer:Slab:Materials</p>
<p>- GroundHeatTransfer:Slab:MatlProps</p>
<p>- GroundHeatTransfer:Slab:BoundConds</p>
<p>- GroundHeatTransfer:Slab:BldgProps</p>
<p>- GroundHeatTransfer:Slab:Insulation</p>
<p>- GroundHeatTransfer:Slab:EquivalentSlab</p>
<p>- GroundHeatTransfer:Slab:AutoGrid</p>
<p>- GroundHeatTransfer:Slab:ManualGrid</p>
<p>- GroundHeatTransfer:Slab:XFACE</p>
<p>- GroundHeatTransfer:Slab:YFACE</p>
<p>- GroundHeatTransfer:Slab:ZFACE</p>
<p>- GroundHeatTransfer:Basement:SimParameters</p>
<p>- GroundHeatTransfer:Basement:MatlProps</p>
<p>- GroundHeatTransfer:Basement:Insulation</p>
<p>- GroundHeatTransfer:Basement:SurfaceProps</p>
<p>- GroundHeatTransfer:Basement:BldgData</p>
<p>- GroundHeatTransfer:Basement:Interior</p>
<p>- GroundHeatTransfer:Basement:ComBldg</p>
<p>- GroundHeatTransfer:Basement:EquivSlab</p>
<p>- GroundHeatTransfer:Basement:EquivAutoGrid</p>
<p>- GroundHeatTransfer:Basement:AutoGrid</p>
<p>- GroundHeatTransfer:Basement:ManualGrid</p>
<p>- GroundHeatTransfer:Basement:XFACE</p>
<p>- GroundHeatTransfer:Basement:YFACE</p>
<p>- GroundHeatTransfer:Basement:ZFACEHVACTemplate:Thermostat</p>
<h2 id="building-surface-objects-processed">Building Surface Objects Processed</h2>
<p>The building surface objects that are currently modified by the ExpandObjects preprocessor are:</p>
<p>- BuildingSurface:Detailed</p>
<p>- Wall:Detailed</p>
<p>- RoofCeiling:Detailed</p>
<p>- Floor:Detailed</p>
<p>- Site:GroundTemperature:BuildingSurface</p>
<h1 id="csvproc">CSVproc</h1>
<p>This simple post processing utility may be useful when doing parametric analyses. It takes a CSV (comma separated values file) and performs some simple statistics. It is a very small application with no interface. It is typically executed from the command line.</p>
<p>1)   Open a DOS command prompt window (Start à Programs à Accessories à Command Prompt)</p>
<p>2)   Change to the directory where EnergyPlus is installed (modify the commands below if you did not install EnergyPlus in the default install path):</p>
<p>C:</p>
<p>CD \&lt;root folder&gt;\&lt;/span&gt;</p>
<p>3)   Change to the specific folder for the coefficient conversion applications:</p>
<p>CD PostProcess</p>
<p>4)   Run the program:</p>
<p>CSVproc &lt;filename&gt;</p>
<p>Where &lt;filename&gt; is the name of a CSV file, including extension. There is a simple readme.txt file in the folder. The program performs some simple statistics on each column and creates a new file with the same name without extension and -PROC.CSV added to the name.</p>
<p>The statistics performed on each column are:</p>
<p>·        SUM</p>
<p>·        MAX</p>
<p>·        MIN</p>
<p>·        AVERAGE</p>
<p>·        COUNT</p>
<p>·        COUNTIF &gt; 0</p>
<p>·        COUNTIF &gt; 5</p>
<p>·        COUNTIF &gt; 10</p>
<p>·        COUNTIF &gt; 15</p>
<p>·        COUNTIF &gt; 20</p>
<p>·        COUNTIF &gt; 25</p>
<p>·        COUNTIF &gt; 30</p>
<p>·        COUNTIF &gt; 35</p>
<p>·        COUNTIF &gt; 40</p>
<p>·        COUNTIF &gt; 45</p>
<p>·        COUNTIF &gt; 50</p>
<p>·        COUNTIF &gt; 55</p>
<p>·        COUNTIF &gt; 60</p>
<p>·        COUNTIF &gt; 65</p>
<p>·        COUNTIF &gt; 70</p>
<p>·        COUNTIF &gt; 75</p>
<p>·        COUNTIF &gt; 80</p>
<p>·        COUNTIF &gt; 85</p>
<p>·        COUNTIF &gt; 90</p>
<p>·        COUNTIF &gt; 95</p>
<p>·        COUNTIF &gt; 100</p>
<p>·        COUNTIF = 1</p>
<p>·        COUNTIF &lt; 19.9</p>
<p>·        COUNTIF &gt; 24.0</p>
<p>Obviously, not all statistics are relevant for every output report variable. The average is based on the sum divided by the number of non-blank rows. The average is not based on the length of time for that timestep. Due to this, CSVproc is best suited for an hourly output file.</p>
<p>Source code is available upon request from jglazer@gard.com.</p>
<h1 id="convertesomtr">convertESOMTR</h1>
<p>This simple post processing utility will convert the raw data “ESO” and “MTR” files to IP (Inch-Pound) units before later processing into CSV files. EP-Launch has an option to automatically convert to IP units that invokes convertESOMTR, see VIEW – Options - Miscellaneous dialog box. The ReadVarsESO program will take these converted files and make them into normal CSV files but will have IP units. The RunEPlus batch file does not include this option but could be edited to perform the same functions if desired.</p>
<p>Technically speaking, the convertESOMTR program uses the “convert.txt” file which contains the conversion factors. It creates files “ip.eso” and “ip.mtr” as appropriate. The batch examples then renames the old eplusout.eso to eplusout.esoold, old eplusout.mtr to eplusout.mtrold and the ip files to the default eplusout.eso, eplusout.mtr.</p>
<p>The convert.txt file contains the conversion factors using three different commands.</p>
<p>conv,&lt;si-unit&gt;,&lt;ip-unit&gt;,&lt;multiplier&gt;,&lt;offset&gt;</p>
<p>wild,&lt;match-string&gt;,&lt;si-unit&gt;,&lt;ip-unit&gt;</p>
<p>vari,&lt;variable-name-no-units&gt;,&lt;si-unit&gt;,&lt;ip-unit&gt;</p>
<p>If a specific variable needs to be converted, the ‘vari’ line may be used to convert the units on that specific variable only. To convert a class of variables that contains a specific string of characters in the names of the variables, the ‘wild’ line may be used. The ‘conv’ lines are the lines that actually create the conversion factors.  If no ‘vari’ or ‘wild’ match a variable, then it is converted used the first ‘conv’ line that matches. The default convert.txt file contains some conversions for Inch-Pound units but any set of units may be used by editing the convert.txt file. Note that the convert.txt file uses the standard EnergyPlus comment character (!).</p>
<p>A snippet of the convert.txt file:</p>
<p>! Power</p>
<p>!------------------------------</p>
<p>!    (1 kW / 1000 W)</p>
<p>conv,W,kW,0.001,0</p>
<p>!    (1 Btuh/ 0.2928751 W) * (1 kBtuh/1000 Btuh)</p>
<p>conv,W,kBtuh,3.41442E-03,0</p>
<h1 id="calcsoilsurftemp-program">CalcSoilSurfTemp Program</h1>
<p>The CalcSoilSurfTemp program calculates three important parameters for the simulation of the earth tube:</p>
<p>- the annual average soil surface temperature</p>
<p>- the amplitude of soil surface temperature</p>
<p>- the phase constant of soil surface temperature</p>
<p>Since soil temperature is one of the most significant factors affecting the overall performance of earth tube system, soil temperature around the earth tube should be accurately predicted.</p>
<p>Before the soil temperature around earth tube can be calculated during the running period of earth tube model in EnergyPlus, the ground surface temperature straight above earth tube should be predicted. Using CalcSoilSurfTemp program, these parameters are predicted by considering the convective heat transfer between the air and ground, solar radiation absorption by the ground, long-wave radiation emitted from the soil, and latent heat loss due to the moisture evaporation at the ground surface.</p>
<h2 id="running-the-program">Running the Program</h2>
<p>EP-Launch can be used to run the CalcSoilSurfTemp program. CalcSoilSurfTemp is one of the options on the Utilities tab in EP-Launch. See the EP-Launch section in this document for more information on how to use EP-Launch with the CalcSoilSurfTemp program.</p>
<p>You can also run the CalcSoilSurfTemp program as a console application with a batch file RunCalcSoilSurfTemp. The argument to the batch file is the name of the weather file to be used. Steps to running this program follow:</p>
<p>1)   Open a DOS command prompt window (Start à Programs à Accessories à Command Prompt)</p>
<p>2)   Change to the directory where EnergyPlus is installed (modify the commands below if you did not install EnergyPlus in the default install path):</p>
<p>C:</p>
<p>CD \&lt;root folder&gt;\&lt;/span&gt;</p>
<p>3)   Change to the calculate surface soil temperature folder:</p>
<p>CD PreProcess\CalcSoilSurfTemp</p>
<p>4)   Run the program:</p>
<p>runcalcsoilsurftemp USA_IL_Chicago-OHare_TMY2</p>
<p>When installed, the batch file automatically points the path for weather data to the installed weather data path. If you save your weather files in a different location, you will need to modify the batch file or create your own with your own folder paths.</p>
<p>Note that the program is interactive (expects user responses) from the command line. These inputs are described in the following section.</p>
<h2 id="program-inputs">Program Inputs</h2>
<p>In order to use the CalcSoilSurfTemp program, a weather data file is used. The entire year of weather data is used to calculate parameters of the soil surface temperature.</p>
<p>The CalcSoilSurfTemp program is simple and requires only two input fields: soil condition and soil surface condition. First, the user will see the four following options in the screen for the selection of the soil condition:</p>
<ol>
<li>
<p>HEAVY AND SATURATED</p>
</li>
<li>
<p>HEAVY AND DAMP</p>
</li>
<li>
<p>HEAVY AND DRY</p>
</li>
<li>
<p>LIGHT AND DRY</p>
</li>
</ol>
<p>Among them, the user should select the number corresponding to the particular soil condition. This determines the thermal diffusivity and thermal conductivity of the surrounding soil.</p>
<p>After the selection of soil condition, the user should also select the number corresponding to the condition of the ground surface above the earth tube from the eight following options:</p>
<ol>
<li>
<p>BARE AND WET</p>
</li>
<li>
<p>BARE AND MOIST</p>
</li>
<li>
<p>BARE AND ARID</p>
</li>
<li>
<p>BARE AND DRY</p>
</li>
<li>
<p>COVERED AND WET</p>
</li>
<li>
<p>COVERED AND MOIST</p>
</li>
<li>
<p>COVERED AND ARID</p>
</li>
<li>
<p>COVERED AND DRY</p>
</li>
</ol>
<p>This determines the absorption coefficient and the fraction of evaporation rate of the ground surface.</p>
<p>Note that both soil condition and soil surface condition are the average of the year -  not a particular time period within the year.</p>
<p>From this information and an analysis of the weather data, the CalcSoilSurfTemp program calculates the annual average soil surface temperature, the amplitude of soil surface temperature, and the phase constant of soil surface temperature. The user must then add these parameters as input parameter into earth tube model in EnergyPlus.</p>
<h2 id="program-outputs">Program Outputs</h2>
<p>As noted earlier, there are three output parameters and they are automatically saved in the CalcSoilSurfTemp.out file. The basic concept and description of three output parameters are as follows.</p>
<p><strong>Annual Average Soil Surface Temperature</strong></p>
<p>This is the annual average value of soil surface temperature.</p>
<p><strong>Amplitude of Soil Surface Temperature</strong></p>
<p>This is the difference between the maximum and minimum soil surface temperature of the whole year divided by two.</p>
<p><strong>Phase Constant of Soil Surface Temperature</strong></p>
<p>This is the time elapsed from the beginning of the year at which the soil surface temperature reaches the minimum value in the year.</p>
<p>These values are placed in the ZoneEarthTube object numeric fields (12, 13, 14) of similar names. The ZoneEarthTube IDD definition with these fields highlighted is included:</p>
<p><strong>ZoneEarthtube,</strong></p>
<p>\min-fields 22</p>
<p>\memo  Earth Tube is specified as a design level which is modified by a Schedule fraction, temperature difference and wind speed:</p>
<p>\memo  Earthtube=Edesign * Fschedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)</p>
<p>A1, \field Zone Name</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list ZoneNames</p>
<p>A2, \field Schedule Name</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<p>N1, \field Design Flow Rate</p>
<p>\required-field</p>
<p>\units m3/s</p>
<p>\note  "Edesign" in Equation</p>
<p>\type real</p>
<p>\minimum 0</p>
<p>N2, \field Minimum Zone Temperature when Cooling</p>
<p>\required-field</p>
<p>\note this is the indoor temperature below which the earth tube is shut off</p>
<p>\units C</p>
<p>\type real</p>
<p>\minimum -100</p>
<p>\maximum 100</p>
<p>N3, \field Maximum Zone Temperature when Heating</p>
<p>\required-field</p>
<p>\note this is the indoor temperature above which the earth tube is shut off</p>
<p>\units C</p>
<p>\type real</p>
<p>\minimum -100</p>
<p>\maximum 100</p>
<p>N4, \field Delta Temperature</p>
<p>\required-field</p>
<p>\note This is the temperature difference between indoor and outdoor below which the earth tube is shut off</p>
<p>\units deltaC</p>
<p>\type real</p>
<p>\minimum 0</p>
<p>A3, \field Earthtube Type</p>
<p>\required-field</p>
<p>\type choice</p>
<p>\key Natural</p>
<p>\key Intake</p>
<p>\key Exhaust</p>
<p>\default Natural</p>
<p>N5, \field Fan Pressure Rise</p>
<p>\required-field</p>
<p>\note pressure rise across the fan</p>
<p>\type real</p>
<p>\units Pa</p>
<p>\minimum 0</p>
<p>\default 0</p>
<p>N6, \field Fan Total Efficiency</p>
<p>\required-field</p>
<p>\type real</p>
<p>\minimum&gt; 0</p>
<p>\default 1</p>
<p>N7, \field Pipe Radius</p>
<p>\required-field</p>
<p>\units m</p>
<p>\type real</p>
<p>\minimum&gt; 0</p>
<p>\default 1</p>
<p>N8, \field Pipe Thickness</p>
<p>\required-field</p>
<p>\units m</p>
<p>\type real</p>
<p>\minimum&gt; 0</p>
<p>\default 0.2</p>
<p>N9, \field Pipe Length</p>
<p>\required-field</p>
<p>\units m</p>
<p>\type real</p>
<p>\minimum&gt; 0</p>
<p>\default 15</p>
<p>N10, \field Pipe Thermal Conductivity</p>
<p>\required-field</p>
<p>\units W/m-K</p>
<p>\type real</p>
<p>\minimum&gt; 0</p>
<p>\default 200</p>
<p>N11, \field Pipe Depth Under Ground Surface</p>
<p>\required-field</p>
<p>\units m</p>
<p>\type real</p>
<p>\minimum&gt; 0</p>
<p>\default 3</p>
<p>A4, \field Soil Condition</p>
<p>\required-field</p>
<p>\type choice</p>
<p>\key HeavyAndSaturated</p>
<p>\key HeavyAndDamp</p>
<p>\key HeavyAndDry</p>
<p>\key LightAndDry</p>
<p>\default HeavyAndDamp</p>
<p>N12, \field Average Soil Surface Temperature</p>
<p>\required-field</p>
<p>\units C</p>
<p>\type real</p>
<p>\default 0</p>
<p>N13, \field Amplitude of Soil Surface Temperature</p>
<p>\required-field</p>
<p>\units C</p>
<p>\type real</p>
<p>\minimum 0</p>
<p>\default 0</p>
<p>N14, \field Phase Constant of Soil Surface Temperature</p>
<p>\required-field</p>
<p>\units days</p>
<p>\type real</p>
<p>\minimum 0</p>
<p>\default 0</p>
<p>N15, \field Constant Term Flow Coefficient</p>
<p>\required-field</p>
<p>\note  "A" in Equation</p>
<p>\type real</p>
<p>\default 1</p>
<p>N16, \field Temperature Term Flow Coefficient</p>
<p>\required-field</p>
<p>\note  "B" in Equation</p>
<p>\type real</p>
<p>\default 0</p>
<p>N17, \field Velocity Term Flow Coefficient</p>
<p>\required-field</p>
<p>\note  "C" in Equation</p>
<p>\type real</p>
<p>\default 0</p>
<p>N18; \field Velocity Squared Term Flow Coefficient</p>
<p>\required-field</p>
<p>\note  "D" in Equation</p>
<p>\type real</p>
<p>\default 0</p>
<h1 id="hvac-performance-curve-fit-tool">HVAC Performance Curve Fit Tool</h1>
<h2 id="introduction_4">Introduction</h2>
<p>This auxiliary tool generates HVAC performance curves in EnergyPlus curve object format.  For each set of performance data entered, Capacity and EIR performance curves are generated, and these curves are generated either as a function of temperature(s) or flow fraction.  The Capacity and EIR of Cooling DX Coils as a function of temperatures require only Biquadratic curve whereas Capacity and EIR of Heating DX Coils may use Biquadratic, Cubic and Quadratic curves. The selection of either of these curves is dependent on availability of performance data. The Capacity and EIR as a function of flow fraction allows either Cubic or Quadratic curve type. The curve types allowed are:</p>
<p>Biquadratic: <img alt="" src="../../AuxiliaryPrograms/media/image031.png" /></p>
<p>Cubic: <img alt="" src="../../AuxiliaryPrograms/media/image032.png" /></p>
<p>Quadratic: <img alt="" src="../../AuxiliaryPrograms/media/image033.png" /></p>
<p>These performance curves as a function of temperatures are generated for a given set of input data at a given speed. The curves as a function of flow fraction are generated at the rated temperature conditions.  The rated test condition is the AHRI standard test condition (AHRI 2003;2007; 2008).  The AHRI standard test condition may vary by the equipment type.   For multiple speeds or multiple stage DX Coils, different curve sets can be generated by entering a different set of data for each speed or stage at a time.  The tool automatically populates the labels for each data inputs variable when users select the Coil Type, Independent Variables, Curve Type, and Units. The curve fit tool interface in Figure 1 shows labels selected to generate capacity and EIR biquadratic curves as function of temperatures for DX cooling coil.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image034.jpg" /></p>
<p>Figure 33. Curve Fit Tool Input Interface</p>
<p>The tool can be used for Coil:Cooing:DX:SingleSpeed, Coil:Heating:DX:SingleSpeed, Coil:Cooing:DX:TwoSpeed (high and low speed) , CoilPerformance:DX:Cooling (each stage), and any HVAC equipment that use Biquadratic, Cubic or Quadratic curves. To add this flexibility generic input data labels can be populated by selecting "Other" for DX Coil Type input field, located in Cell B3 in Figure 33.</p>
<h2 id="inputs">Inputs</h2>
<p>First step in curve generation is to select appropriate parameters from the dropdown menu.  These inputs define the DX Coil Type, Curve Type, Independent Variable and the Units type. The choices available for each input parameters are described in table-1. Once these input parameters are selected the tool read in the values and automatically populates labels for each of the independent and dependent variables. The labels guide users to enter the data for each variable in the corresponding worksheet input range.   Two sets of input data are required for curve generation: Rated, and Performance Data.</p>
<p>Table-1 Input parameters description</p>
<table class="table table-striped">
<tr>
<td>Input Parameter</td>
<td>Description of Inputs</td>
</tr>
<tr>
<td>DX Coil Type</td>
<td>Cooling: applicable for DX cooling coil single speed
Heating: applicable for DX heating coil single speed
Other: applicable for any equipment that use the three curve types</td>
</tr>
<tr>
<td>Independent Variables</td>
<td>Temperature
Flow</td>
</tr>
<tr>
<td>Curve Types</td>
<td>Biquadratic: Capacity and EIR as a function of temperature
Cubic: Capacity and EIR as a function of flow fraction or temperature
Quadratic: capacity and EIR as a function of flow fraction</td>
</tr>
<tr>
<td>Units</td>
<td>IP: Temperature in °F, Capacity in kBtu/h, Power in kW, and Flow in CFM
SI: Temperature in °C, Capacity in kW, Power in kW, and Flow in m<sup>3</sup>/s</td>
</tr>
<tr>
<td>Curve Object Name</td>
<td>This input is optional.  This string is appended to the default curve object name, or if left blank the default curve object name will be displayed. A curve object is named is created by concatenation as follows:
<img src="../../AuxiliaryPrograms/media/image035.png" /></td>
</tr>
</table>

<h2 id="rated-data">Rated Data</h2>
<p>The rated data is used to normalize the performance data set. The rated test conditions depend on the equipment type.  For DX cooling coil the rated test temperatures are 67°F (19.4°C) indoor coil entering wet bulb, 80°F (26.7°C) indoor coil entering dry bulb and 95°F (35.0°C) outdoor coil entering dry bulb air temperatures per ANSI/AHRI Std. 210/240 (AHRI 2008).  If the rated test temperatures are different from the values populated by the tool, then the user may enter the applicable values manually.  The rated data can be one of the performance data points depending on the speed or stage. The rated data set is entered in the Cells range “B11:E11” of the INPUT tab as shown in Figure 1.</p>
<h2 id="performance-data">Performance Data</h2>
<p>The performance data set entered depends on the type of independent variables selected.  To generate performance curves (e.g. DX Coils) as a function of temperatures require the capacity and power data at various combinations of indoor and outdoor coil entering air temperatures at a rated supply air flow rate. And performance curves (e.g. DX Coil) as function of flow fraction require  capacity and power data at various supply air flow rates and rated indoor and outdoor coil entering air (or water) temperatures. The performance data set may include the rated data as one of the data points. The performance data set is entered starting from row 15 and down for each of the variables as shown in Figure 33.</p>
<p>The total cooling and heating capacities must be the gross values, i.e., not corrected for the supply fan heating effect.  Also the input power has to exclude the supply air fan power, but includes other miscellaneous power inputs (e.g. control panel power).   If manufacturers provide the total power, then the supply fan power must be deducted from the former.  If the capacity and power data are normalized values, then enter 1.0 for rated gross capacity and power in the <strong><em>Rated Data</em></strong> input Cells range (B11:E11 in the INPUT tab). Two samples of performance and rated data set are included in the “<strong>INSTRUCTION</strong>” tab.</p>
<h2 id="outputs">Outputs</h2>
<p>The generated curves are post-processed to make sure that the curve value is 1.0 at the rated condition.  The post processing is applied only if the curve value at the rated condition deviates by a value less than or equal to 0.025 and the performance data set contains the rated data set as one the data points. The coefficients of these curves are displayed on the "OUTPUT" tab as shown in Figure 2.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image036.jpg" /></p>
<p>Figure 34. Curve Fit Tool Output Interface</p>
<p>Besides the curve coefficients, the goodness of curve fit indicator statistical parameters <em>R<sup>2</sup></em> is also reported.  The <em>R<sup>2</sup></em> is the ratio of the sum of the squared deviations of the curve fit values from the mean to the sum of the squared deviations of the original data from the mean.  R squared values closer to 1.0 are good.  The tool has an option to save the curve objects to an output file by running another macro (SaveCurveObjToTextFile).  The option output files and the directory path are specified in the OUPUT tab in cells C2 and C3, respectively, as shown in Figure 34. If the output file name and path are left blank, then default names, "EplusCurveObjects.IDF" and the local directory where the tool is located are used.  The local directory where the tool is located must not have write restriction.</p>
<p>Sample EnergyPlus curve objects output file generated using this auxiliary tool.</p>
<p>Curve:Biquadratic,</p>
<p>HeatPumpCoolingCAPFTemp,      !- Name</p>
<p>1.4248528695,                !- Coefficient1 Constant</p>
<p>-0.0554469607,                !- Coefficient2 x</p>
<p>0.0027506982,                !- Coefficient3 x**2</p>
<p>-0.0017453896,                !- Coefficient4 y</p>
<p>-0.0000081,                   !- Coefficient5 y**2</p>
<p>-0.0004638975,                !- Coefficient6 x*y</p>
<p>13.8888888889,                !- Minimum Value of x</p>
<p>22.2222222222,                !- Maximum Value of x</p>
<p>29.4444444444,                !- Minimum Value of y</p>
<p>46.1111111111,                !- Maximum Value of y</p>
<p>0.7875,                       !- Minimum Curve Output</p>
<p>1.1725,                       !- Maximum Curve Output</p>
<p>Temperature,                  !- Input Unit Type for X</p>
<p>Temperature,                  !- Input Unit Type for Y</p>
<p>Dimensionless;                !- Output Unit Type</p>
<p>Curve:Biquadratic,</p>
<p>HeatPump1CoolingEIRFTemp,     !- Name</p>
<p>0.1566419771,                 !- Coefficient1 Constant</p>
<p>0.0522807347,                 !- Coefficient2 x</p>
<p>-0.0017986792,                !- Coefficient3 x**2</p>
<p>0.009523995,                  !- Coefficient4 y</p>
<p>0.0002405903,                 !- Coefficient5 y**2</p>
<p>-0.0001781171,                !- Coefficient6 x*y</p>
<p>13.8888888889,                !- Minimum Value of x</p>
<p>22.2222222222,                !- Maximum Value of x</p>
<p>29.4444444444,                !- Minimum Value of y</p>
<p>46.1111111111,                !- Maximum Value of y</p>
<p>0.8216,                       !- Minimum Curve Output</p>
<p>1.3703,                       !- Maximum Curve Output</p>
<p>Temperature,                  !- Input Unit Type for X</p>
<p>Temperature,                  !- Input Unit Type for Y</p>
<p>Dimensionless;                !- Output Unit Type</p>
<h2 id="error-message">Error Message</h2>
<p>Reports progress of the curve object generation calculation starting from reading input data to error massage output file "errorCurveObjects.txt".  This error message file provides information whether the tool run successfully or not.  Also points to the step where problem occurred.</p>
<h2 id="notes">Notes</h2>
<p>This tool has been tested on Ubuntu 11 using Libre Office and MS Office Macintosh 2011 machines.  But the button for running the macro may not be imported properly on Ubuntu hence users may have to run the tool manually by selecting "<strong>ManageCurveFit</strong>" and “<strong>SaveCurveObjToTextFile</strong>” subroutine from the macro list.</p>
<h2 id="references_3">References</h2>
<p>AHRI 2008. ANSI/AHRI Standard 210/240: 2008 Standard for Performance Rating of Unitary Air-Conditioning &amp; Air-Source Heat Pump Equipment. Arlington, VA: Air-Conditioning, Heating, and Refrigeration Institute.</p>
<p>AHRI 2007. ANSI/AHRI Standard 340/360: 2007 Standard for Performance Rating of Commercial and Industrial Unitary Air-Conditioning and Heat Pump Equipment. Arlington, VA: Air-Conditioning, Heating, and Refrigeration Institute.</p>
<p>AHRI 2003. ANSI/AHRI Standard 550/590: 2003 Standard for Performance Rating Of Water -Chilling Packages Using The Vapor Compression Cycle. Arlington, VA: Air-Conditioning, Heating, and Refrigeration Institute.</p>
<h1 id="parametric-spreadsheets">Parametric Spreadsheets</h1>
<p>Several spreadsheet applications are included in the Preprocess\ParametricSpreadsheets folder.  These include spreadsheets (Excel™) for the Water Source heat pumps and Water to Air heat pumps.</p>
<h2 id="water-to-water-heat-pump-parameter-coefficient-generator-cooling-and-heating-mode">Water-to-Water Heat Pump Parameter / Coefficient Generator (Cooling and Heating Mode)</h2>
<p>This document gives brief instructions on generating the parameters/ coefficients for the water-to-water heat pump models in cooling and heating mode. The Excel™ spreadsheets (WaterWater_PE_Cooling.xls and WaterWater_PE_Heating.xls) are used. Since the spreadsheet functions are very similar for both cooling and heating modes, only one instruction document is supplied. The spreadsheet generates:</p>
<p>- parameters for the parameter estimation based model.</p>
<p>- coefficients for the curve-fit model.</p>
<p>The following theses have detailed information about the curve-fit model and parameter estimation based model:</p>
<p>Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<p>Shenoy,Arun. 2004. Simulation, Modeling and Analysis of Water to Air Heat Pump. M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<p>Tang,C.C. 2004. Modeling Packaged Heat Pumps in a Quasi-Steady State Energy Simulation Program. M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<h3 id="step-1-catalog-data-input">Step 1: Catalog Data Input</h3>
<p>Data points are obtained from the heat pump manufacturer data. Minimum data points for the parameter estimation based model are 32 data points according to Jin (2002). The curve-fit model performance is not affected by the number of data points and a minimum of 5 data points is required since the governing equations require 6 coefficients. The data points must have varying inlet conditions (e.g. water flow rates, inlet water temperatures, etc.) that covers the entire range of the heat pump operating conditions. Correction tables provided by the manufacturer should be used to extend the catalog data range in order to have a good set of parameters/coefficients.</p>
<p>- Using the heat pump performance data, enter the values to Table 1 in worksheet “CATALOG DATA”. The values can be in SI or IP units.</p>
<p>- Click on Button 1 based on the units used.</p>
<p>For IP units:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image037.png" /></p>
<p>For SI units:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image038.png" /></p>
<p>- The program will convert the values to the desired units and display them on Table 2 in worksheet “INPUT”.</p>
<p>- The button shown below is used clearing Table 1 (worksheet “CATALOG DATA”), and Table 2 (worksheet “INPUT”). It is advisable to clear the tables before generating parameters/coefficients for a new heat pump model.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image039.png" /></p>
<p>After Table 2 is created, the parameters/coefficients are then calculated as follows:</p>
<p>- Worksheet “ParamEstimator” is used for generating the parameters for the parameter estimation based model using Nelder Mead Simplex. Refer to the steps in the Parameter Estimation Procedure.</p>
<p>- Worksheet “CoeffCalculator” is used for calculate the coefficients for the curve-fit model using the generalized least square method. Refer to the steps in the Curve Fit Model procedure.</p>
<h3 id="parameter-estimation-procedure">Parameter Estimation Procedure</h3>
<h4 id="step-2a-generating-first-set-of-parameters-pe-based-model">Step 2a: Generating First Set of Parameters (PE-Based Model)</h4>
<p>- Using Table 2, the program can generate parameters. The user must fill all the cells colored light blue in worksheet “ParamEstimator”.</p>
<p>- <strong>Accuracy:</strong> Start with a low accuracy for faster convergence, recommended value of 0.001.</p>
<p>- <strong>Compressor Type:</strong> Only reciprocating compressor is currently available in EnergyPlus. One might be able to generate parameters for heat pump model with different compressor types but this might result in unrealistic parameters.</p>
<p>- <strong>Refrigerant:</strong> Contact the manufacturer on the refrigerant used to generate the catalog data and select from the list of refrigerants. Usually the refrigerant used is R22. .</p>
<p>- <strong>Which Initial Guess?:</strong>  The user may choose a set of initial guesses(1-5) that will be used by the optimization routine in generating the parameters. Start with 1, which is the set of initial guess 1 at column B.</p>
<p>- <strong>Initial Guess:</strong> Initial guess for all the parameters. For Initial Guess 1, enter a value of 1 for all the parameters except for the loss factor (less than 1.0). The loss factor should be less than 1.0 because the efficiency of the compressor should be less than 100%. Adjust the values in Initial Guess 1 if the program happens to crash and try again.</p>
<p>-  Now click on Button 2 shown below to generate the parameters.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image040.png" /></p>
<p>It will take some time to generate the parameters depending on the number of data points. The parameters generated will be displayed at Parameters 1.</p>
<p>- Look at the error analysis of Error 1 which gives the user a summary of the errors for Qload, Qsource and Power. An average error of 5-8% is achievable for all the values.</p>
<p>- The errors for all the individual catalog data points are displayed in worksheet “RESULT”.</p>
<h4 id="step-2b-improving-the-set-of-parameters-pe-based-model">Step 2b: Improving the Set of Parameters (PE-Based Model)</h4>
<p>- After the initial set of parameters has been generated, the user can increase the accuracy of the parameters by using parameters generated as the initial guess for the second simulation and increasing the accuracy of the program.</p>
<p>- Copy and Paste Parameters 1 to Initial Guess 2.</p>
<p>- Change the initial guess indicator (<strong>Which Initial Guess?:)</strong> from 1 to 2.</p>
<p>- Increase the accuracy by twice. For example, set accuracy to 0.000001.</p>
<p>- Now click on Button 2 shown below to generate the second set of parameters.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image041.png" /></p>
<p>The simulation time would most likely be less but it depends on the accuracy value as well. And the parameters generated will be displayed at Parameter 2.</p>
<p>- Compare Error 2 to Error 1, the error values should be less which means that the parameters are getting better and more accurate.</p>
<p>- Repeat the steps in 2a and 2b until a desired set of error values is achieved or the errors stop decreasing</p>
<h4 id="step-3-generating-energyplus-input-parameters">Step 3: Generating EnergyPlus Input Parameters</h4>
<p>- Click on the Button 3 shown below to convert and arrange the parameters generated to fit EnergyPlus Input File (IDF) which will be listed from cell B52:B59 for cooling mode and B46:B54 for heating mode.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image042.png" /></p>
<p>- The button shown below in worksheet “ParamEstimator” is used for clearing Initial Guess (2-5), Parameters(1-5), Error(1-5), EnergyPlus Input parameters and Result(1-5) in worksheet “RESULT”.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image043.png" /></p>
<h3 id="end-parameter-estimation-procedure">End Parameter Estimation Procedure</h3>
<h3 id="curve-fit-model-procedure">Curve Fit Model Procedure</h3>
<h4 id="step-2-generating-the-coefficients-curve-fit-model">Step 2: Generating the coefficients (Curve-Fit Model)</h4>
<p>- Using Table 2, the program is ready to generate the coefficients. User is required to fill all the cells colored light blue in worksheet “CoeffCalculator”.</p>
<p>- <strong>RatedLoadVolFlowRate:</strong> Rated load side volumetric flow rate (m<sup>3</sup>/s) which corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<p>- <strong>RatedSourceVolFlowRate:</strong> Rated source side volumetric flow rate (m<sup>3</sup>/s) which corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<p>- <strong>RatedQload:</strong> Rated load side heat transfer rate (W) which is the highest load side heat transfer rate listed in the catalog data.</p>
<p>- <strong>RatedPower:</strong> Rated power consumption (W) which corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<p>- Now click on Button 2 shown below to calculate the coefficients.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image044.png" /></p>
<p>- The coefficients for the corresponding curves are listed at cell B12:C16. Error analysis of model is listed at cell B19:B27.</p>
<p>- The errors for all the individual catalog data points are displayed in worksheet “RESULT”.</p>
<p>- The button shown below in worksheet “CoeffCalculator” is used for clearing the coefficients, the error analysis and the outputs in worksheet “RESULT”.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image045.png" /></p>
<h3 id="end-curve-fit-model-procedure">End Curve Fit Model Procedure</h3>
<h2 id="water-to-air-heat-pump-parameter-coefficient-generator-cooling">Water-to-Air Heat Pump Parameter / Coefficient Generator (Cooling)</h2>
<p>This document gives brief instructions on generating the parameters or coefficients for the water-to-air heat pump models in cooling mode. The Excel™ spreadsheets (WaterAir_PE_Cooling.xls) are used. The spreadsheet generates:</p>
<p>- parameters for the parameter estimation based model.</p>
<p>- coefficients for the curve-fit model.</p>
<p>The following theses have detailed information about the curve-fit model and parameter estimation based model:</p>
<p>Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<p>Shenoy,Arun. 2004. Simulation, Modeling and Analysis of Water to Air Heat Pump. M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<p>Tang,C.C. 2004. Modeling Packaged Heat Pumps in a Quasi-Steady State Energy Simulation Program. M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<h3 id="step-1-catalog-data-input_1">Step 1: Catalog Data Input</h3>
<p>Data points are obtained from the heat pump manufacturer data. Minimum data points for the parameter estimation based model are 32 data points according to Jin (2002). The curve-fit model performance is not affected by the number of data points and a minimum of 6 data points is required since the sensible cooling capacity requires 6 coefficients. The data points must have varying inlet conditions (e.g. air flow rates, inlet water temperatures, and etc.) that covers the entire range of the heat pump operating conditions. Correction tables provided by the manufacturer should be used to extend the catalog data range in order to have a good set of parameters/coefficients.</p>
<p>- Using the heat pump performance data, enter the values to Table 1 in worksheet “CATALOG DATA”. The values can be in SI or IP units.</p>
<p>- Click on Button 1 based on the units used.</p>
<p>For IP units:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image046.png" /></p>
<p>For SI units:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image047.png" /></p>
<p>- The program will convert the values to the desired units and display them on Table 2 in worksheet “INPUT”.  Then the program will discard bad catalog points by calculating the relative humidity of the exiting air at the load side (relative humidity should be less or equal to 1). Table 3 in worksheet “INPUT” shows the input catalog data that will be used by the parameter/coefficient generator program.</p>
<p>- The button shown below is used clearing Table 1 (worksheet “CATALOG DATA”), Table 2, and Table 3 (worksheet “INPUT”). It is advisable to clear the tables before generating parameters/coefficients for a new heat pump model.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image048.png" /></p>
<p>After Table 3 is created, the parameters/coefficients are then calculated as follows:</p>
<p>- Worksheet “ParamEstimator” is used for generating the parameters for the parameter estimation based model using Nelder Mead Simplex. Refer to the steps in the Parameter Estimation Procedure.</p>
<p>- Worksheet “CoeffCalculator” is used for calculate the coefficients for the curve-fit model using the generalized least square method. Refer to the steps in the Curve Fit Model procedure.</p>
<h3 id="parameter-estimation-procedure_1">Parameter Estimation Procedure</h3>
<h4 id="step-2a-generating-first-set-of-parameters-pe-based-model_1">Step 2a: Generating First Set of Parameters (PE-Based Model)</h4>
<p>- Using contents of Table 3, the program can generate parameters. The user must fill all the cells colored light blue in worksheet “ParamEstimator”.</p>
<p>- <strong>Accuracy:</strong> Start with a low accuracy for faster convergence, recommended value of 0.001.</p>
<p>- <strong>Compressor Type:</strong> User is allowed to select from 3 types of compressors: scroll, rotary or reciprocating. Contact the manufacturer to make sure that the compressor selected is correct. Wrong type of compressor selected would lead to the program crashing or inaccurate parameters.</p>
<p>- <strong>Refrigerant:</strong> Contact the manufacturer on the refrigerant used to generate the catalog data and select from the list of refrigerants. Usually the refrigerant used is R22. .</p>
<p>- <strong>Which Initial Guess?:</strong>  The user may choose a set of initial guesses(1-5) that will be used by the optimization routine in generating the parameters. Start with 1, which is the set of initial guesses 1 at column B.</p>
<p>- <strong>Initial Guess:</strong> Initial guess for all the parameters. For Initial Guess 1, enter a value of 1 for all the parameters except for the loss factor (less than 1.0). The loss factor should be less than 1.0 because the efficiency of the compressor should be less than 100%. Adjust the values in Initial Guess 1 if the program happens to crash and try again.</p>
<p>-  Now click on Button 2 shown below to generate the parameters.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image049.png" /></p>
<p>It will take some time to generate the parameters depending on the number of data points. The parameters generated will be displayed at Parameters 1.</p>
<p>- Look at the error analysis of Error 1, which gives the user a summary of the errors for Qtotal, Qsensible, Qsource and Power. An average error of 5-8% is achievable for all the values.</p>
<p>- The errors for all the individual catalog data points are displayed in worksheet “RESULT”.</p>
<h4 id="step-2b-improving-the-set-of-parameters-pe-based-model_1">Step 2b: Improving the Set of Parameters (PE-Based Model)</h4>
<p>- After the initial set of parameters has been generated, the user can increase the accuracy of the parameters by using parameters generated as the initial guess for the second simulation and increasing the accuracy of the program.</p>
<p>- Copy and Paste Parameters 1 to Initial Guess 2.</p>
<p>- Change the initial guess indicator <strong>(Which Initial Guess?)</strong> from 1 to 2.</p>
<p>- Increase the accuracy by twice. For example, set accuracy to 0.000001.</p>
<p>- Now click on Button 2 shown below to generate the second set of parameters.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image041.png" /></p>
<p>The simulation time would most likely be less but it depends on the accuracy value as well. The parameters generated will be displayed at Parameter 2.</p>
<p>- Compare Error 2 to Error 1, the error values should be less which means that the parameters are getting better and more accurate.</p>
<p>- Repeat the steps in 2a and 2b until a desired set of error values is achieved or the errors stop decreasing</p>
<h4 id="step-3-generating-energyplus-input-parameters_1">Step 3: Generating EnergyPlus Input Parameters</h4>
<p>- Click on the Button 3 shown below to convert and arrange the parameters generated to fit EnergyPlus Input File (IDF), which will be listed from cell B52:B61.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image050.png" /></p>
<p>- The button shown below in worksheet “ParamEstimator” is used for clearing Initial Guess (2-5), Parameters(1-5), Error(1-5), EnergyPlus Input parameters and Result(1-5) in worksheet “RESULT”.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image051.png" /></p>
<h3 id="end-parameter-estimation-procedure_1">End Parameter Estimation Procedure</h3>
<h3 id="curve-fit-model-procedure_1">Curve Fit Model Procedure</h3>
<h4 id="step-2-generating-the-coefficients-curve-fit-model_1">Step 2: Generating the coefficients (Curve-Fit Model)</h4>
<p>- Using the contents of Table 3, the program can generate the coefficients. The user must fill all the cells colored light blue in worksheet “CoeffCalculator”.</p>
<p>- <strong>RatedAirVolFlowRate:</strong> Rated volumetric air flow rate (m<sup>3</sup>/s) which corresponds to the highest total cooling capacity listed in the catalog data.</p>
<p>- <strong>RatedWaterVolFlowRate:</strong> Rated volumetric water flow rate (m<sup>3</sup>/s) which corresponds to the highest total cooling capacity listed in the catalog data.</p>
<p>- <strong>RatedTotalCap:</strong> Rated total cooling capacity (W) which is the highest total cooling capacity listed in the catalog data.</p>
<p>- <strong>RatedSensCap:</strong> Rated sensible cooling capacity (W) which corresponds to the highest total cooling capacity listed in the catalog data.</p>
<p>- <strong>RatedPower:</strong> Rated power consumption (W) which corresponds to the highest total cooling capacity listed in the catalog data.</p>
<p>- Now click on Button 2 shown below to calculate the coefficients.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image052.png" /></p>
<p>- The coefficients for the corresponding curves are listed at cell B12:D17. Error analysis of model are listed at cell B19:B30.</p>
<p>- The errors for all the individual catalog data points are displayed in worksheet “RESULT”.</p>
<p>- The button shown below in worksheet “CoeffCalculator” is used for clearing the coefficients, the error analysis and the outputs in worksheet “RESULT”.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image053.png" /></p>
<h3 id="end-curve-fit-model-procedure_1">End Curve Fit Model Procedure</h3>
<h2 id="water-to-air-heat-pump-parameter-coefficient-generator-heating-mode">Water-to-Air Heat Pump Parameter / Coefficient Generator (Heating Mode)</h2>
<p>This document gives brief instructions on generating the parameters/ coefficients for the water-to-air heat pump models in heating mode. The Excel™ spreadsheets (WaterAir_PE_Heating.xls) are used. The spreadsheet generates:</p>
<p>- parameters for the parameter estimation based model.</p>
<p>- coefficients for the curve-fit model.</p>
<p>The following theses have detailed information about the curve-fit model and parameter estimation based model:</p>
<p>Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<p>Shenoy,Arun. 2004. Simulation, Modeling and Analysis of Water to Air Heat Pump. M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<p>Tang,C.C. 2004. Modeling Packaged Heat Pumps in a Quasi-Steady State Energy Simulation Program. M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable at <a href="http://www.hvac.okstate.edu">www.hvac.okstate.edu</a>)</p>
<h3 id="step-1-catalog-data-input_2">Step 1: Catalog Data Input</h3>
<p>Data points are obtained from the heat pump manufacturer data. Minimum data points for the parameter estimation based model are 32 data points according to Jin (2002). The curve-fit model performance is not affected by the number of data points and a minimum of 5 data points is required since the governing equations require 5 coefficients. The data points must have varying inlet conditions (e.g. air flow rates, inlet water temperatures, and etc.) that covers the entire range of the heat pump operating conditions. Correction tables provided by the manufacturer should be used to extend the catalog data range in order to have a good set of parameters/coefficients.</p>
<p>- Using the heat pump performance data, enter the values to Table 1 in worksheet “CATALOG DATA”. The values can be in SI or IP units.</p>
<p>- Click on Button 1 based on the units used.</p>
<p>For IP units:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image054.png" /></p>
<p>For SI units:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image055.png" /></p>
<p>- The program will convert the values to the desired units and display them on Table 2 in worksheet “INPUT” which will be used by the parameter/coefficient generator program.</p>
<p>- The button shown below is used for clearing Table 1 (worksheet “CATALOG DATA”) and Table 2 (worksheet “INPUT”). It is advisable to clear the tables before generating parameters/coefficients for a new heat pump model.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image056.png" /></p>
<p>After Table 2 is created, the parameters/coefficients are then calculated as follows:</p>
<p>- Worksheet “ParamEstimator” is used for generating the parameters for the parameter estimation based model using Nelder Mead Simplex. Refer to the steps in the Parameter Estimation Procedure.</p>
<p>- Worksheet “CoeffCalculator” is used for calculate the coefficients for the curve-fit model using the generalized least square method. Refer to the steps in the Curve Fit Model procedure.</p>
<h3 id="parameter-estimation-procedure_2">Parameter Estimation Procedure</h3>
<h4 id="step-2a-generating-first-set-of-parameters-pe-based-model_2">Step 2a: Generating First Set of Parameters (PE-Based Model)</h4>
<p>- Using Table 2, the program can generate parameters. The user must fill all the cells colored light blue in worksheet “ParamEstimator”.</p>
<p>- <strong>Accuracy:</strong> Start with a low accuracy for faster convergence, recommended value of 0.001.</p>
<p>- <strong>Compressor Type:</strong> User is allowed to select from 3 types of compressors: scroll, rotary or reciprocating. Contact the manufacturer to make sure that the compressor selected is correct. Wrong type of compressor selected would lead to the program crashing or inaccurate parameters.</p>
<p>- <strong>Refrigerant:</strong> Contact the manufacturer on the refrigerant used to generate the catalog data and select from the list of refrigerants. Usually the refrigerant used is R22. .</p>
<p>- <strong>Source Side Fluid:</strong> Select the type of fluid used for the source side. 0: Water, 1: Antifreeze Mixture. Note that the number of parameters will change depending on the type of fluid. Antifreeze mixture requires one additional parameter.</p>
<p>- <strong>Which Initial Guess?:</strong>  The user may choose a set of initial guesses(1-5) that will be used by the optimization routine in generating the parameters. Start with 1, which is the set of initial guesses 1 at column B.</p>
<p>- <strong>Initial Guess:</strong> Initial guess for all the parameters. For Initial Guess 1, enter a value of 1 for all the parameters except for the loss factor (less than 1.0). The loss factor should be less than 1.0 because the efficiency of the compressor should be less than 100%. Adjust the values in Initial Guess 1 if the program happens to crash and try again.</p>
<p>-  Now click on Button 2 shown below to generate the parameters.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image057.png" /></p>
<p>It will take some time to generate the parameters depending on the number of data points. The parameters generated will be displayed at Parameters 1.</p>
<p>- Look at the error analysis of Error 1, which gives the user a summary of the errors for Heating Capacity, Heating Absorption and Power. An average error of 5-8% is achievable for all the values.</p>
<p>- The errors for all the individual catalog data points are displayed in worksheet “RESULT”.</p>
<h4 id="step-2b-improving-the-set-of-parameters-pe-based-model_2">Step 2b: Improving the Set of Parameters (PE-Based Model)</h4>
<p>- After the initial set of parameters has been generated, the user can increase the accuracy of the parameters by using parameters generated as the initial guess for the second simulation and increasing the accuracy of the program.</p>
<p>- Copy and Paste Parameters 1 to Initial Guess 2.</p>
<p>- Change the initial guess indicator <strong>(Which Initial Guess?)</strong> from 1 to 2.</p>
<p>- Increase the accuracy by twice. For example, set accuracy to 0.000001.</p>
<p>- Now click on Button 2 shown below to generate the second set of parameters.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image041.png" /></p>
<p>The simulation time would most likely be less but it depends on the accuracy value as well. And the parameters generated will be displayed at Parameter 2.</p>
<p>- Compare Error 2 to Error 1, the error values should be less, which means that the parameters are getting better and more accurate.</p>
<p>- Repeat the steps in 2a and 2b until a desired set of error values is achieved or the errors stop decreasing</p>
<h4 id="step-3-generating-energyplus-input-parameters_2">Step 3: Generating EnergyPlus Input Parameters</h4>
<p>- Click on the Button 3 shown below to convert and arrange the parameters generated to fit EnergyPlus Input File (IDF), which will be listed from cell B46:B54.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image058.png" /></p>
<p>- The button shown below in worksheet “ParamEstimator” is used for clearing Initial Guess (2-5), Parameters(1-5), Error(1-5), EnergyPlus Input parameters and Result(1-5) in worksheet “RESULT”.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image059.png" /></p>
<h3 id="end-parameter-estimation-procedure_2">End Parameter Estimation Procedure</h3>
<h3 id="curve-fit-model-procedure_2">Curve Fit Model Procedure</h3>
<h4 id="step-2-generating-the-coefficients-curve-fit-model_2">Step 2: Generating the coefficients (Curve-Fit Model)</h4>
<p>- Using Table 2, the program can generate the coefficients. The user must fill all the cells colored light blue in Worksheet “CoeffCalculator”.</p>
<p>- <strong>RatedAirVolFlowRate:</strong> Rated volumetric air flow rate (m<sup>3</sup>/s) which corresponds to the highest heating capacity listed in the catalog data.</p>
<p>- <strong>RatedWaterVolFlowRate:</strong> Rated volumetric water flow rate (m<sup>3</sup>/s) which corresponds to the highest heating capacity listed in the catalog data.</p>
<p>- <strong>RatedTotalCap:</strong> Rated heating capacity (W) which is the highest heating capacity listed in the catalog data.</p>
<p>- <strong>RatedPower:</strong> Rated power consumption (W) which corresponds to the highest heating capacity listed in the catalog data.</p>
<p>- Now click on Button 2 shown below to calculate the coefficients.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image060.png" /></p>
<p>- The coefficients for the corresponding curves are listed at cell B12:C16. Error analysis of model are listed at cell B19:B27.</p>
<p>- The errors for all the individual catalog data points are displayed in worksheet “RESULT”.</p>
<p>- The button shown below in worksheet “CoeffCalculator” is used for clearing the coefficients, the error analysis and the outputs in worksheet “RESULT”.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image059.png" /></p>
<h3 id="end-curve-fit-model-procedure_2">End Curve Fit Model Procedure</h3>
<h2 id="g-function-spreadsheet">G-Function Spreadsheet</h2>
<p>The spreadsheet (g-function_library.xls) has comparison plots for different configurations/grouts for the Ground Heat Exchanger:Vertical. A user can see how the boreholes interact with each other in different configurations. It has the actual screen shot (GLHEPro) showing the conditions/inputs used to obtain the data. GLHEPro is not included with EnergyPlus and it or something similar should be used to generate similar values. Some of the values used in getting g-functions are not used in the EnergyPlus Ground loop model, but the spreadsheet screen shot gives an idea of what the inputs were in obtaining the g-functions.</p>
<p>The reference data set GLHERefData.idf contains sets of parameters for the Ground Heat Exchangers:</p>
<p>“This file contains sample input for the ground loop heat exchanger model. The response of the borehole/ground is found from the 'G-function' that is defined in the input as series of 'n' pairs of values (LNTTSn, GNFCn). It is important to note that the G-functions have to be calculated for specific GHE configurations and borehole resitance, length and borehole/ length ratio. That is, the parameters for the units vary with each design. The data in this file are intended as examples/samples and may not represent actual designs.</p>
<p>The sample data has been calculated for a number of configurations:</p>
<p>- 1 x 2 boreholes</p>
<p>- 4 x 4 boreholes</p>
<p>- 8 x 8 boreholes</p>
<p>Data is given for both 'standard' grout (k=0.744 W/m.K) and 'thermally enhanced' grout (k= 1.471 W/m.K). The flow rate per borehole is .1514 kg/s. The pipe given is 0.75in. Dia. SDR11 HDPE. The fluid is water. The borehole/length ratio is 0.06 (76.2m/4.572m [300ft/15ft])</p>
<h1 id="parametricpreprocessor">ParametricPreprocessor</h1>
<p>The parametric preprocessor used to create a series of resulting IDF files from a single source IDF file that contains parametric objects and expressions. The parametric objects in EnergyPlus are interpreted by the ParametricPreprocessor and are:</p>
<p>·        Parametric:SetValueForRun</p>
<p>·        Parametric:Logic</p>
<p>·        Parametric:RunControl</p>
<p>·        Parametric:FileNameSuffix</p>
<p>The ParametricPreprocessor reads the source IDF file and removes the Parametric objects shown above, processes these objects and any embedded expressions and produces a series of resulting IDF files, one for each “run” described by the objects.</p>
<p>An intermediate file called parametric.int is used that contains references to all embedded expressions that will need to be substituted into the file.</p>
<p>An error file called parametric.err is also produced to help debug problems with the objects.</p>
<p>The Parametric objects are described in detail in the InputOutputReference document.</p>
<p>ParametricPreprocessor can be called at the command line with the name of the source file as the only argument.</p>
<p>The ParametricPreprocessor is used in the batch files that come with EnergyPlus and is used by EP-Launch automatically.</p>
<h1 id="appgpostprocess-appendix-g-postprocessing-program">AppGPostProcess – Appendix G PostProcessing program</h1>
<p>The baseline for Standard 90.1 Appendix G requires simulating the baseline building in four cardinal directions and comparing the average of those simulation results with the proposed building simulation results.  The AppGPostProcess utility helps perform the averaging needed. The utility takes the four HTML files generated by EnergyPlus and creates an average HTML file. In addition, the AppGPostProcess utility takes the four CSV files (based on ESO files) and creates an average CSV file as well as averaging the meter CSV files (based on the MTR files).  The source files must have specific names for this utility to work:</p>
<p>fileNameRoot-G000.csv</p>
<p>fileNameRoot-G090.csv</p>
<p>fileNameRoot-G180.csv</p>
<p>fileNameRoot-G270.csv</p>
<p>fileNameRoot-G000Meter.csv</p>
<p>fileNameRoot-G090Meter.csv</p>
<p>fileNameRoot-G180Meter.csv</p>
<p>fileNameRoot-G270Meter.csv</p>
<p>fileNameRoot-G000Table.html</p>
<p>fileNameRoot-G090Table.html</p>
<p>fileNameRoot-G180Table.html</p>
<p>fileNameRoot-G270Table.html</p>
<p>Where “fileNameRoot” can be the characters typically used to name files without extension. A single command line argument is passed to the AppGPostProcess utility which is the name of one of the HTML files. The remaining file names will be used based on any of the HTML files selected.</p>
<p>The utility creates the files</p>
<p>fileNameRoot-GAVG.csv</p>
<p>fileNameRoot-GAVGMeter.csv</p>
<p>fileNameRoot-GAVGTable.html</p>
<p>The numeric values in the output files are the average results from the four corresponding source files. In the HTML file, if not all the four files contain a numeric value, then the four values are displayed instead. The source files must have identical structure for AppGPostProcess to work. For CSV files, the same number of rows and the same number of columns are needed each file. This means that monthly or hourly values should be included in the CSV file, and not TimeStep values. For HTML files, the same reports should be included in each and the IDF files should be identical.</p>
<p>The intention is that the four baseline IDF files would be identical except for the use of the Compliance:Building object and only the value of the field “Building Rotation for Appendix G” would change.</p>
<p>EP-Launch can be used to run both the AppGPostProcess program by using the Utilities tab in EP-Launch.  See the EP-Launch section in this document for more information on how to use EP-Launch.</p>
<h1 id="blasttranslator">BLASTTranslator</h1>
<p>The BLAST Translator will produce an IDF file from an existing BLAST Input File (usually called &lt;something&gt;.bin. For anyone that is unfamiliar, BLAST stands for the Building Loads Analysis and Systems Thermodynamics computer program.  Documentation is included here though the BLAST Translator is no longer included with the EnergyPlus Installation – it is available as a special download for those who need it.</p>
<p>A special batch file (<strong>RunXLate.bat</strong>) can be used to run the translation program. Similar to running EnergyPlus (see above), you run this batch file:</p>
<p>RunXLate &lt;blastinputfile&gt;</p>
<p>Where &lt;blastinputfile&gt; is the part of the file name without extension. The program produces a .idf file of the same name.</p>
<p>The BLASTTranslator uses an “Energy+.ini” file for some parameters. For example:</p>
<p>[program]</p>
<p>dir=</p>
<p>ver=</p>
<p>surf=group</p>
<p>[weather]</p>
<p>dir=</p>
<p>The above BLASTTranslator ini file sets the “version” of EnergyPlus to the current version and has the “surf” parameter set to “group”. This BLASTTranslator run will produce an EnergyPlus input file for the current release version format and will name surfaces by Zone and Class (e.g. ZN001:Wall001). The alternative “Consecutive” will number surfaces in sequence.</p>
<h1 id="doe2translator">DOE2Translator</h1>
<p>The DOE2Translator program creates an EnergyPlus input file from a DOE-2.1E input file. The translation is not intended to be complete but simply an aid to help you move your library of DOE-2.1E input files into EnergyPlus. You should look over the resulting EnergyPlus input file, review the documentation of EnergyPlus, and make any necessary edits to the translated file. Documentation is included here though the BLAST Translator is no longer included with the EnergyPlus Installation – it is available as a special download for those who need it.</p>
<p>To use the DOE2Translator program, at the DOS prompt (or the command prompt for Windows NT/2000 systems), go to the directory that the DOE2Translator is located. That directory is likely to be:</p>
<p>c:\EnergyPlus\PreProcess\DOE2Translator</p>
<p>In this directory there should be several files:</p>
<p>DOE2Translator.exe   - the program</p>
<p>D2E_macr.txt         - a support file that contains the header of the translated file</p>
<p>D2comkey.dat         - a support file that contains a list of DOE-2 keywords</p>
<p>Samp4n.inp         -  sample DOE-2.1E input file</p>
<p>Samp4n.imf         - the EnergyPlus macro input file resulting from the sample</p>
<p>To use the DOE2Translator simply type</p>
<p>DOE2Translator  &lt;file&gt;</p>
<p>Where you substitute the file you want to translate for &lt;file&gt; without a file extension. The ".inp" file extension is assumed. For example, if you want to translate one of the sample DOE-2.1E input files you would type:</p>
<p>DOE2Translator  samp1b</p>
<p>The &lt;file&gt; can also have a full path, but it should not have an extension. If you have spaces in your path name, enclose the whole thing in “.</p>
<p>Several files get created when you run the DOE2Translator program. In the same directory as the DOE-2.1E input file, a new file with the same name and the file extension of ".imf" contains the EnergyPlus translation.</p>
<p>This is an EnergyPlus macro file and the macro processor EPMacro needs to be used. The DOE2Tranlator uses many macros so using EPMacro is essensial. EP-Launch automatically runs EP-Macro when an ".imf" file is selected. In the translated file, comments shown with a tilde "~" are messages from the DOE2Translator program that may be helpful in understanding the limits of the translation.</p>
<p>The D2EP.log file contains a detailed log of the translation process. The D2E_TEMP.txt file contains an intermediate version of the log file. Both of these files are created in the same directory as the DOE2Translator program and can usually be deleted.</p>
<p>Since DOE-2.1e and EnergyPlus share a common macro language, many macro features are passed to the EnergyPlus file unchanged, including ##set1, ##if, ##def and other macro commands. References to macro variables (i.e., “var[]”) and expressions (i.e., “ #[x[] + 1]”) are usually passed through to the resulting EneryPlus IMF unless the DOE2Translator needs to understand that field during the translation process. The DOE2Translator does not evaluate macro expressions and if it needs to understand a field value and a macro is present instead will use a default value for the field instead. Most fields do not need to be understood by the translator and are directly passed through to the IMF file unchanged.</p>
<p>Files that are included with the ##include are not translated automatically and would each need to be run through the DOE2Translator. If the included file does not have the INP extension it would need to be changed prior to the translation. In addition, the user would need to edit the ##include commands to use the IMF extension instead of the INP extension.</p>
<p>In this version of the DOE2Translator program, translation is limited to the following DOE-2 commands, which represent the majority of the building envelope and internal gains:</p>
<p>SPACE (except SHAPE=BOX)</p>
<p>SPACE-CONDITIONS</p>
<p>DAY-SCHEDULE (except use of HOURS and VALUES keywords)</p>
<p>WEEK-SCHEDULE (except use of DAYS and DAY-SCHEDULE keywords)</p>
<p>SCHEDULE (except use of WEEK-SCHEDULE keyword)</p>
<p>MATERIAL</p>
<p>LAYERS</p>
<p>CONSTRUCTION</p>
<p>EXTERIOR-WALL, ROOF (except polygon)</p>
<p>INTERIOR-WALL</p>
<p>FIXED-SHADE</p>
<p>WINDOW</p>
<p>DOOR</p>
<p>RUN-PERIOD</p>
<p>DESIGN-DAY</p>
<p>LIKE</p>
<p>SET-DEFAULT</p>
<h1 id="running-console-applications">Running Console Applications</h1>
<p>Several of the auxiliary programs included with EnergyPlus are Console Applications. This designation means that they are executed from the “command window” (Windows OS) or terminal window (Linux OS). We will include generic instructions for the Windows OS use of these applications in this section. Each program will also include specifics for the Windows OS in the individual program documentation.</p>
<p>As installed, the batch files that accompany console applications will be set so that file extensions are not included for input parameters, paths to installed data (such as weather data) will be set automatically, and these paths can be modified by the user as desired. (Instructions included a bit later in this section).</p>
<p>Generally, the steps for executing a console application is:</p>
<p>1)   Open a DOS command prompt window (Start à Programs à Accessories à Command Prompt)</p>
<p>2)   Change to the directory where EnergyPlus is installed (modify the commands below if you did not install EnergyPlus in the default install path):</p>
<p>C:</p>
<p>CD \&lt;root folder&gt;\&lt;/span&gt;</p>
<p>3)   Change to the specific folder for the console application:</p>
<p>CD &lt;folder&gt;</p>
<p>4)   Run the program:</p>
<p>&lt;batchfile&gt; &lt;input parameters&gt;</p>
<h2 id="modifying-the-batch-file">Modifying the batch file</h2>
<p>Generally, the batch files set several environment variables that govern the execution of the specific program.</p>
<p>Table 32. Environment Variables used in Batch Files</p>
<p><strong>Environment Variables</strong></p>
<p><em>Environment Variable Name</em></p>
<p><em>Description</em></p>
<p>Program Path</p>
<p>Specific or relative program path</p>
<p>Program Name</p>
<p>Name of program</p>
<p>Input_Path</p>
<p>Input Path Specification</p>
<p>Output_Path</p>
<p>Output Path Specification</p>
<p>Weather_Path</p>
<p>Weather Data Path Specification</p>
<p>Or, as seen in the batch file text:</p>
<p>:Instructions:</p>
<p>:  Complete the following path and program names.</p>
<p>:  path names must have a following \ or errors will happen</p>
<p>set program_path=</p>
<p>set program_name=&lt;specific program name will be here&gt;</p>
<p>set input_path=</p>
<p>set output_path=</p>
<p>set weather_path=..\..\WeatherData\</p>
<p>As the instructions in the batch file show, the path character must terminate the path specification or errors can occur. The “weather_path” specification shows an example of using a “relative” path specification. Depending on the program, this specification, of course, might change.</p>
<p>set weather_path=..\..\WeatherData\</p>
<p>What the specification says is that above (..) and above again (..) and then “WeatherData” is where the weather data files are located. This kind of relative path would be true for most “Preprocess” programs in the installed folders. The following illustrates the folder tree:</p>
<p>&lt;Root Folder&gt; (this is usually EnergyPlusV&lt;version&gt;)</p>
<p>Preprocess</p>
<p>Specific Program Folders</p>
<p>WeatherData</p>
<p>Thus, the user can simply put the name of the weather data file onto the batch file run and it will look for that file in the installed WeatherData folder.</p>
<h1 id="technical-details-of-running-energyplus">Technical Details of Running EnergyPlus</h1>
<p>This section will contain the details of running EnergyPlus – more (and some duplicated) information on EP-Launch (basic discussion included in the Getting Started manual) and “by hand” – describing the batch files that are included with the install. The first parts of this section deal with using EnergyPlus on a Wintel/Windows OS system. Though similar commands can be used on other OS – such as Linux, they will not be exactly the same commands (usually).</p>
<h2 id="ep-launch-program">EP-Launch Program</h2>
<p>EP-Launch is an optional component of the EnergyPlus Windows installation (it is not available for Linux and Mac platforms). For users that want a simple way of selecting files and running EnergyPlus, EP-Launch provides this and more. In addition, EP-Launch can help open a text editor for the input and output files, open a spreadsheet for the postprocessor results files, a web browser for the tabular results file, and start up a viewer for the selected drawing file.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image061.jpg" /></p>
<p>Figure 35. EP-Launch Screen</p>
<h3 id="start-ep-launch">Start EP-Launch</h3>
<p>EP-Launch is located in the main directory/folder for EnergyPlus. In addition, it is available on the shortcut menu for EnergyPlus.  By double clicking on the EP-Launch icon you get the screen shown above (Figure 35) for running a single input file. The EP-Launch program simply starts other programs and allows you to avoid having to use the DOS command line prompt to run EnergyPlus. More help is provided for the program under the “Help” menu.</p>
<h3 id="selecting-input-and-weather-files">Selecting Input and Weather Files</h3>
<p>The input file and weather files can be selected on the Single  Input File tab from the two pull down lists which show recently used files or you can press the "Browse…" buttons to locate an input or weather file that you have created yourself. If this is your first time using EP-Launch, the pull down lists will show some files from the ExampleFiles subdirectory. These are not the only examples, use browse to open other example files from the ExampleFiles subdirectory or other EnergyPlus input files.</p>
<h3 id="running-a-single-input-file">Running a Single Input File</h3>
<p>On the Single Input File tab, after you select the weather and input files simply push the "Simulate…" button to start the EnergyPlus building energy simulation engine. At this point a black DOS window should pop up on your screen and show the progress of your simulation. The simulation is complete when the black DOS box closes. The EnergyPlus program black DOS window will show scrolling text as the simulation procedure progresses. If you would like to see these messages more slowly you have two options:</p>
<p>1)   Press the "Control-S" key combination to try to stop the progress and any key to continue.</p>
<p>2)   Under the "View" menu on the EP-Launch program, select “Options” then “Command Window” then check "Pause During Simulation" and this will pause the process immediately after EnergyPlus executes. To continue after the pause, press any key.</p>
<p>If the file contains Parametric objects, the single input file may cause multiple simulations to be performed. If multiple simulations are performed, the output files will be listed on the History tab and will be named with either the file suffixes defined in the input file or with a serial number.</p>
<p>Multiple single input file and group simulations can be started at the same time. On a computer with multiple-processors or multiple-cores, this will enable the simulations to complete more quickly than starting one after another.</p>
<h3 id="looking-at-the-results">Looking at the Results</h3>
<p>After you have run a simulation and the black DOS window closes, EnergyPlus has completed, and a status message is displayed (see figure below):</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image062.jpg" /></p>
<p>Figure 36. EP-Launch Finish Status.</p>
<p>This status gives you a quick overview of whether there were warning (<strong>should look at</strong>), severe (<strong>should probably fix</strong>) or fatal (<strong>must fix</strong>) errors in the run as well as the time it took for the simulation to complete.  After pressing “OK” from this box, selecting “ERR/EIO/BND Output Files Only” from the “View” menu will display the ERR, EIO, and BND files – useful when errors may have occurred. Alternatively, pressing the F2 function key will display the same three files.</p>
<p>Another way to open files easily is by using the View Results buttons as shown in 29. Two different panels of buttons can be used under View Results, one shown by using the “All” tab on the left edge and by using the “Sets” tab on the left edge. The “All” tab shows all the various files by file extension that can be viewed individually. Files available for view  based on the current input file name, are “enabled” (extension names clearly readable).</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image063.png" /></p>
<p>Figure 37. EP-Launch with the Sets tab of View Results</p>
<p>The figure above shows the same main screen of EP-Launch but with the “Sets” tab selected on the left edge of the View Results section. The buttons on this tab can open many files at the same time and are a shortcut to opening the files that may be commonly used. The Text Output Files, Drawing Files, and Spreadsheets buttons cause several different results files to open at once based on the currently selected Input File. The HTML file opens just the tabular results file if that file was produced (see <em>OutputControl:Table:Style</em>). The buttons labeled as Set 1 to Set 8 allow you to select which sets of files you want to open. Press the “Define” button in order to define the files to view.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image064.png" /></p>
<p>Figure 38. Define Files to View</p>
<p>When the “Define” button is pressed on the Sets tab of the View Results section of the main screen, the dialog box in the figure above is shown. This allows the files extensions to be selected that would be opened for each of the Set 1 to Set 8 buttons. One or many files can be selected for each of the Set buttons. This allows you to define exactly which files you want opened.</p>
<p>The content of each file extension is listed below.  The contents (along with examples) are discussed in the <a href="file:///E:\Docs4PDFs\OutputDetailsAndExamples.pdf">Output Details</a> document.</p>
<p>By pressing the "Text Output Files” button, a text editor will open each of the text output files. Up to 29 files will open, if they exist. Selecting “Single File” from the ‘View’  menu displays a menu of all available output files from which any file can be opened individually. Each file may also be opened with an associated function key. The output files and function key shortcuts are listed below:</p>
<p>1.    Variable – tabulated results in comma, tab or space delimited format (generated by the ReadVarsESO postprocessor) (F4)</p>
<p>2.    ESO – raw report variable output (F5),</p>
<p>3.    RDD – list of output variables available from the run (F6).</p>
<p>4.    MDD – list of output meters available from the run (Shift-Ctrl-F3)</p>
<p>5.    EIO – additional EnergyPlus results (F7),</p>
<p>6.    ERR – list of errors and warnings (F8),</p>
<p>7.    BND – HVAC system node and component connection details (F9),</p>
<p>8.    MTR – raw report meter output (F11),</p>
<p>9.    MTD – list of meter component variables (F12)</p>
<p>10. METER File – tabulated meter report in comma, tab or space delimited format (generated by the ReadVarsESO postprocessor) (Ctrl-F4)</p>
<p>11. ZSZ – zone sizing details in comma, tab or space delimited format (Ctrl+F5)</p>
<p>12. SSZ – system sizing details in comma, tab or space delimited format (Ctrl+F6)</p>
<p>13. AUDIT – input file echo with input processor errors and warnings (Ctrl+F8)</p>
<p>14. SLN – output from "report, surfaces, lines" (Ctrl+F9)</p>
<p>15. DBG – output from the debug command (Ctrl+F11)</p>
<p>16. SHD – output related to shading (Ctrl+F12)</p>
<p>17. SVG - HVAC Diagram (Shift+ F4)</p>
<p>18. EPMIDF – clean idf file after EP-Macro processing (Shift+F5)</p>
<p>19. EPMDET – EP-Macro detailed output with errors and warnings (Shift+F6)</p>
<p>20. MAP – daylighting illuminance map (Shift+F7)</p>
<p>21. TABLE – tabulated report of bin and monthly data in comma, tab or space delimited or HTML format  (Shift+F8)</p>
<p>22. VMRL – drawing file in VRML (Virtual Reality Markup Language) format (Shift F+F11)</p>
<p>23. DXF – drawing file in AutoCAD DXF format (Shift+F12)</p>
<p>24. Delight IN - DElight input generated from EnergyPlus processed input (Shift+Ctrl+F4)</p>
<p>25. Delight OUT – Detailed DElight output (Shift+Ctrl+F5)</p>
<p>26. Delight ELDMP – DElight reference point illuminance per time step (Shift+Ctrl+F6)</p>
<p>27. Delight DFDMP – DElight warning and error messages (Shift+Ctrl+F7)</p>
<p>28. EXPIDF – Expanded IDF when using HVACTemplate objects (Shift+Ctrl+F8)</p>
<p>29. Group Error – combined error files for a group run. (Shift+Ctrl+F9)</p>
<p>30. VCpErr – Transition program error file (Shift+Ctrl+F11)</p>
<p>31. Screen (Shift+Ctrl+f12)</p>
<p>32. Proc CSV – Simple statistiscs generated from CSVProc (also see Create Statistics File option under View-Options).</p>
<p>33. EDD – Energy Management System details.</p>
<p>Clicking on the "Drawing File" button will open the generated DXF file if an appropriate viewer has been configured (see <em>Selecting Viewers and Editors</em> below). The DXF file is a CAD format that displays the physical shape of the building being modeled in three dimensions. The “Drawing File” button also opens the HVAC diagram generated with the HVAC-Diagram utility (see Auxiliary Programs).</p>
<p>Clicking on the "Spreadsheets" buttons will open any generated CSV files if an appropriate viewer has been configured (see <em>Selecting Viewers and Editors</em> below).</p>
<h3 id="viewing-the-drawing-file-without-running-a-simulation">Viewing the Drawing File without Running a Simulation</h3>
<p>The "Drawing" button (or the View menu Drawing File option) will automatically run EPDrawGUI if the DXF file does not exist or it is older than the input file. This allows the building geometry to be viewed without running a full simulation. For more information about EPDrawGUI, see the EPDrawGUI section in this document.</p>
<h3 id="editing-the-input-files">Editing the Input Files</h3>
<p>The input file, called IDF file that is selected from the top pull-down list, can be edited by pressing one of two buttons in the "Input File" area. The "Edit - Text Editor" button will start a text editor and the "Edit - IDF Editor" will start the separate program called the IDF Editor. Remember to save any changes you make in either editor before returning to EP-Launch to run the simulations again.</p>
<h3 id="file-menu_1">File Menu</h3>
<p>The File menu can be used for selecting input and weather files just like the "Browse…" buttons (see the <em>Selecting Input and Weather Files</em> section above)</p>
<p>If you are upgrading from the previous version of EnergyPlus you can use the “File”, “Transition” menu option to upgrade your EnergyPlus input files (IDF and IMF) to the most recent version (see the section Using Older Version Input Files - Transition for more information about the Transition program). This EP-Launch option only works for upgrading input files one version.</p>
<h3 id="edit-menu">Edit Menu</h3>
<p>No cutting or pasting is used in this program so the edit menu shows options that duplicate the functions of the "Edit – Text Editor" and "Edit – IDF Editor" buttons. In addition, the weather file and the postprocessor command file (rvi) may be opened in the text editor.</p>
<h3 id="view-menu">View Menu</h3>
<p>The View menu (see Figure 39) duplicates the options in the "View Results" area of the main screen (see the <em>Looking at the Results</em> section above) and allows opening of selected output files. You can also open the folders that contain the active input and weather files. Opening a single file is under a submenu and is very similar to the Quick Open Panel for Single Simulation described above. Selecting “HTML File” from the “View” menu will open any user created files saved in the format: &lt;filename&gt;table.html (see <em>OutputControl:Table:Style</em>).</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image065.jpg" /></p>
<p>Figure 39. EP-Launch View Menu</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image066.png" /></p>
<p>Figure 40. EP-Launch Options Screen.</p>
<p>The “View” menu also accesses the “Options” menu item shown in Figure 40 that is used to control many of the optional features of EP-Launch. These optional features are described below:</p>
<h4 id="command-window-options">Command Window Options</h4>
<p><strong>Pause During Simulation (Unless Minimized)</strong> – Stops the progress of the EnergyPlus run at different points. This does not stop the simulation itself but pauses before or after important events as files are copied or utility programs are run. It is usually used only for diagnosing problems with the EPL-RUN batch file. The feature is also described in the <em>Running a Single Input File</em> section above.</p>
<p><strong>Minimize Single Simulation Command Window</strong> – For a single input file, minimizes the Command Window that EP-Launch uses to run EnergyPlus. The command window will appear only in the Windows taskbar and the command window will not be visible. You can restore the command window be clicking on the taskbar item labeled “EnergyPlus Process”. This option should be used with caution since you will not see any indication of the simulation being complete other than the “EnergyPlus Process” taskbar item will disappear.</p>
<p><strong>Minimum Group Simulation Command Window</strong> – For a group of input files, minimizes the Command Window that EP-Launch uses to run EnergyPlus. This is a good option when working on something else on your computer at the same time as the group of simulations is running since the command window normally becomes the front window each time a new simulation starts. This option prevents the command window coming to the front for each simulation. The command window will appear only in the Windows taskbar and the command window will not be visible. You can restore the command window be clicking on the taskbar item labeled “EnergyPlus Process”. This option should be used with caution since you will not see any indication of the simulation being complete other than the “EnergyPlus Process” taskbar item will not be present.</p>
<p><strong>Number of Simultaneous Processes</strong> – Select the maximum number of simulations that should be able to be run at the same time. For a computer with multiple processors or multiple cores, this will allow better utilization of the computers power. The value selected should correspond to the number of processors/cores but higher or lower number can be used as well.</p>
<p><strong>Disable Multi-Threading</strong> – Check this box if you wish to disable the built in multi-threading capabilities of EnergyPlus. Portions of EnergyPlus have been programmed to use more than one processor, or CPU core, at the same time during a single simulation. This multithreading may not be desirable when running more than one simulation at a time on the same computer (because it can actually run more slowly). When this check box is checked multi-threading is turned off. The check box sets the <strong>EP_OMP_NUM_THREADS</strong> environmental variable to 1. The multi-threading capability of EnergyPlus can also be controlled using the <strong>ProgramControl</strong> object field called Number of Threads Allowed. That field takes precedence over the setting of the checkbox. Also note that when multiple simulations are started from EP-Launch, this automatically disables multithreading by setting the EP_OMP_NUM_THREADS environmental variable to 1 whether this box is checked or not. The ProgramControl object is described in the Input Output Reference document.</p>
<h4 id="interface-options">Interface Options</h4>
<p><strong>Extra Wide Window</strong> – Select this option to make the main EP-Launch window wider. This is useful when files are used with very long file path names.</p>
<p><strong>Alternative layout</strong> – Changes the layout of the EP-Launch window to an alternative arrangement of buttons.</p>
<h4 id="miscellaneous-options">Miscellaneous Options</h4>
<p><strong>Tab Delimited Open with Spreadsheet</strong> – Selecting ”Single File” and then “Main Results File” from the “View” menu or pressing the F4 function key will open TAB files with the default spreadsheet application rather than the text editor. Comma-separated variable (CSV) is the default setting for viewing tabulated results set in the RVI file. If the user changes the setting for viewing tabulated results to TAB or TXT format, selecting ”Single File” and then “Main Results File” from the “View” menu or pressing the F4 function key will open the files in the default text editor.  TAB files, when selected, will also be opened by the text editor when the “Text Output Files” button is pressed after a successful run.</p>
<p><strong>Allow More Than 250 Columns</strong> – Tabulated data that exceeds 250 columns, the MS Excel maximum, will be truncated to that limit unless “Allow &gt;250 Columns” is selected. Excel versions prior to 2007 were limited to 255 columns in a sheet; later versions allow unlimited number of columns. This limitation may not be true for other spreadsheet programs.</p>
<p><strong>Check VERSION Prior to Simulation</strong> – Automatically check the VERSION object in the selected EnergyPlus input file prior to simulation and if it is an older version than the current version will run the Transition program to update the file.</p>
<p><strong>Convert ESO/MTR to IP Units</strong> – Runs the convertESOMTR utility program (see AuxiliaryPrograms documentation for more information). This utility will convert the ESO and MTR files into Inch-Pound units. The CSV file created from these files will also be in Inch-Pound units.</p>
<p><strong>Create Statistics File</strong> – Runs the CSVProc utility program (see the AuxiliaryPrograms documentation for more information) and creates the –Proc.csv file. This file contains some simple statistics on each variable in the normal CSV file.</p>
<p><strong>Create Batch File to Run EnergyPlus</strong> – Traditionally EP-Launch has created a batch file in order to execute EnergyPlus with the various options chosen. This can cause problems with some operating systems, such as Windows Vista, when set to a higher security setting.  This option can be unchecked and a batch file is not created when running EnergyPlus instead parameters are passed to an existing batch file.</p>
<p><strong>Run ParametricPreprocessor</strong> – When this option is checked, if Parametric objects are present in the file, the ParametricPreprocessor will be run prior to the first simulation and if multiple simulations are needed they will all be executed. See the Auxiliary Programs documentation for details.</p>
<p><strong>Check for Updates to EnergyPlus</strong> – When this option is checked, EP-Launch will check every seven days if an update to EnergyPlus or any of the files distributed with EnergyPlus are available to download. If they are available a message will be shown upon start up.  You can also manually check by going to HELP .. CHECK FOR UPDATES.</p>
<h4 id="text-editor-options">Text Editor Options</h4>
<p>EP-Launch will start a text editor when editing a IDF file or when viewing many of the results files.  The text editor that will be used is shown but can be changed by either pressing the Select button or by pressing the Auto Find button. The Select button allows you to find the text editor of your choice. The Auto Find button will automatically find the program that is associated with the TXT file extension and use that program. Auto Find is invoked the first time EP-Launch is started so that a text editor is available immediately. The most common text editor is NOTEPAD.EXE and is built into Windows but many other text editors are also available.</p>
<h4 id="drawing-viewer-options">Drawing Viewer Options</h4>
<p>The default drawing viewer is the application associated with DXF files. This can be changed to your favorite drawing program by using the Select button then locating the executable file for your favorite drawing software capable of reading a DXF file. The Auto Find button will automatically find the program that is associated with the DXF file extension and use that program. A variety of programs (free of charge) can render DXF files for viewing.  The <a href="file:///E:\Docs4PDFs\OutputDetailsAndExamples.pdf">Output Details</a> document lists some of these programs as well as displaying what a DXF rendered file looks like on the screen.</p>
<h4 id="vrml-viewer-options">VRML Viewer Options</h4>
<p>EP-Launch will start a VRML Viewer when a building drawing is created using the Report, Surfaces, VRML option in your IDF file.  The VRML Viewer that will be used is shown but can be changed by either pressing the Select button or by pressing the Auto Find button. The Select button allows you to find the VRML Viewer of your choice. The Auto Find button will automatically find the program that is associated with the WRL file extension and use that program. Auto Find is invoked the first time EP-Launch is started so that a VRML Viewer is available immediately. Many other VRML Viewers are available.</p>
<h4 id="spreadsheet-options">Spreadsheet Options</h4>
<p>EP-Launch will start a spreadsheet program when viewing many of the results files.  The spreadsheet that will be used is shown but can be changed by either pressing the Select button or by pressing the Auto Find button. The Select button allows you to find the spreadsheet program of your choice. The Auto Find button will automatically find the program that is associated with the CSV file extension and use that program. Auto Find is invoked the first time EP-Launch is started so that a spreadsheet program is available immediately.</p>
<h4 id="diagramming-options">Diagramming Options</h4>
<p>EP-Launch will start a diagramming program to view SVG files from HVAC Diagram.  The diagramming program that will be used is shown but can be changed by either pressing the Select button, the Auto Find button, the Use Firefox button or the Use Opera button. The Select button allows you to find the diagramming program of your choice but make sure it is capable of opening SVG files. The Auto Find button will automatically find the program that is associated with the SVG file extension and use that program. Auto Find is invoked the first time EP-Launch is started so that a spreadsheet program is available immediately.  Since both Firefox and Opera web browsers can view SVG files, those buttons will select those respective browsers if available.</p>
<h4 id="html-browser-options">HTML Browser Options</h4>
<p>EP-Launch will start a HTML browser program when viewing the tabular results file when HTML is chosen in OutputControl:Table:Style.  The HTML browser that will be used is shown but can be changed by either pressing the Select button or by pressing the Auto Find button. The Select button allows you to find the HTML browser of your choice. The Auto Find button will automatically find the program that is associated with the HTML file extension and use that program. Auto Find is invoked the first time EP-Launch is started so that a HTML browser is available immediately.</p>
<h4 id="eso-viewer-options">ESO Viewer Options</h4>
<p>By default, ESO files are opened with a text editor. ESO files are the raw output file containing results from EnergyPlus for Report Variable objects. They are often processed into CSV files to make it easier to view them. At least one utility program has been developed to view ESO files directly (see the EnergyPlus.gov web site under “Interfaces &amp; Other Tools”, “Third-party EnergyPlus Tools).  The Auto Find and Select buttons work the same way as other viewer selectors. If no special ESO viewer is selected the box will be shown as empty. It can also be emptied by using the Clear button.</p>
<h4 id="pdf-viewer-options">PDF Viewer Options</h4>
<p>EP-Launch will start a PDF viewer program when opening the EnergyPlus documentation under the Help menu.  The PDF Viewer that will be used is shown but can be changed by either pressing the Select button or by pressing the Auto Find button. The Select button allows you to find the PDF Viewer of your choice. The Auto Find button will automatically find the program that is associated with the PDF file extension and use that program. Auto Find is invoked the first time EP-Launch is started so that a PDF Viewer is available immediately.</p>
<h4 id="file-association-options">File Association Options</h4>
<p>When installing EnergyPlus, you are given an option if you want IDF, IMF, and EPG files associated with EP-Launch. This allows double clicking on files with those extensions and having EP-Launch start automatically with those files. If during the install that option is not selected or if you have changed the program that opens IDF, IMF and EPG files and want to change it back to EP-Launch, the button for this option will do that.</p>
<h4 id="reset-options">Reset Options</h4>
<p>Two reset options are available here.</p>
<p>The <strong>Auto Find All File Viewers</strong> button will autofind all the file viewers in one step. This is equivalent to pressing the Auto Find button for each viewer program.</p>
<p>The <strong>Reset All Options and Exit</strong> button will clear all options and restore the default values used when first invoking EP-Launch for the first time. This also clears the list of recently used IDF and weather files.  This option will exit EP-Launch and you will have to start EP-Launch again.</p>
<h3 id="help-menu">Help Menu</h3>
<p>The Help menu can be used to open the EnergyPlus documentation files and the EP-Launch help file. In addition, you can check for updates to the EnergyPlus program and other files in the EnergyPlus distribution.</p>
<h3 id="recently-used-files">Recently Used Files</h3>
<p>The recently used input, weather and group file pull down lists can hold a maximum of twenty items. These lists, like the viewers selected, are saved between times you use the EP-Launch program.</p>
<h3 id="running-groups-of-input-files">Running Groups of Input Files</h3>
<p>If you are running EnergyPlus on one file or even just a few different files, the easiest way to do this is on the Single Simulation tab. If you are performing an analysis of a building which requires running EnergyPlus for a larger number of times, you may want to consider the Group of Input Files tab, shown below. You may also want to set the Number of Simultaneous Processes option under View Options Command Window so that the simulations are completed as fast as your computer will allow.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image067.png" /></p>
<p>Figure 41. EP-Launch Group of Input Files Tab.</p>
<p>This tab lets you manage EPG, EnergyPlus Group files which contain a list of simulations that need to be performed. The EPG file is simply a text file that contains on each line the input file and weather file names to be used for a simulation along with how the output files should be named and a counter.</p>
<p>You do not need to manually create EPG files, instead press the New Group button on the Group of Input Files Tab and a step-by-step “wizard” will help to create a new EPG, EnergyPlus Group file. The first step of the wizard is to selected the EnergyPlus input files that should be simulated as part of the group:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image068.jpg" /></p>
<p>Figure 42. EP-Launch Step 1 of New Group Wizard.</p>
<p>Use the boxes next to each file to select the files to be simulated. The path to files shown may be changed using the “path” button. Once the files in a certain directory are selected the “next” button should be pressed. If additional files are desired in different directories, you will get a chance to add them to the EnergyPlus group file in a later step.</p>
<p>Select one or several weather files using the second step of the wizard, shown below:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image069.jpg" /></p>
<p>Figure 43. EP-Launch Step 2 of New Group Wizard.</p>
<p>The next step is to review the simulations selected. Each combination of weather file and input file is initially shown. Each simulation is displayed as a single row. You may select a row and delete the simulation at this point. In addition, if additional simulations are desired, the “Add more simulations button” brings you back to the first step of the wizard to add more file.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image070.jpg" /></p>
<p>Figure 44. EP-Launch Step 3 of New Group Wizard.</p>
<p>The next step of the wizard allows you to decide exactly where you want the output files located and what they should be named. For most people just trying to group their simulations and wanting the output files in the same directory as the input files, just select “Original Input File Locations”.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image071.jpg" /></p>
<p>Figure 45. EP-Launch Step 4 of New Group Wizard.</p>
<p>More advanced users may choose to define their locations for the output files using symbols that define the name of the directory and file name using:</p>
<p>%I = input file name</p>
<p>%G = group file name</p>
<p>%W =  weather file name</p>
<p>%N = repeat number for IMF files</p>
<p>%J = input file path</p>
<p>%H = group file path</p>
<p>%X = weather file path</p>
<p>Each of these symbols may be used in the location field and substitutions will be made for each when defining the output file location.</p>
<p>For macro files (they have an extension IMF instead of IDF) used in a parametric analysis, the macro file may be run repeatedly up to 999 times. Each time they are simulated a new COUNTER.INC file is created which sets a macro parameter. The COUNTER.INC file should be included using the ##include statement in the macro file.</p>
<p>Finally, you can save the EPG, EnergyPlus Group, file wherever you would like.</p>
<p>To run the simulations press the “Simulate Group” button on the Group of Input Files tab. To prevent a specific simulation from being performed, edit the file and use a comment character (an exclamation point) to comment out the line.</p>
<p>When the group of input file simulations is running, the title bar of EP-Launch will show the progress.</p>
<h3 id="history-of-simulations-performed">History of Simulations Performed</h3>
<p>The History tab allows you to see what files were associated with a particular simulation that was performed. The list shows the date and time of the simulation along with the input and weather file names.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image072.png" /></p>
<p>Figure 46. EP-Launch History Tab.</p>
<p>You can expand the level of detail by clicking on the plus signs or double clicking on the entry. The detail shown includes the names of all the input and output files associated with that simulation along with the message summary of the warnings and errors generated. It is possible that a file may be shown that no longer exists.</p>
<p>The View Files button will display the selected file using a spreadsheet, text editor, DXF file viewer, SVG file viewer, or HTML web browser. When groups of simulations are performed using the Group of Input File tab and User Defined Locations are used for the output files, the history view is the only way to access those files using EP-Launch.</p>
<p>The history tab displays the HISTORY.CSV file that is located in the same directory as EP-Launch. If EP-Launch seems to be starting slowly, it is possible that the history file has grown very large. It may be deleted or renamed and a new history file will be automatically created during the next simulation. The HISTORY.CSV file may also be opened in a spreadsheet program.</p>
<h3 id="utilities-tab">Utilities Tab</h3>
<p>The utilities tab shown in the following figure allows several utility programs that come with EnergyPlus to be used directly. More information on each utility is also available in the AuxiliaryPrograms documentation.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image073.png" /></p>
<p>Figure 47. EP-Launch Utilities Tab.</p>
<p>For each utility, input files can be selected by using the Browse Button. The input file can be opened using a text editor and, for certain utilities, the IDF Editor. If a weather file is needed for a utility it can also be selected. For other utilities, no weather file is needed and that portion of the screen is not shown. The appropriate output files can be opened by the “Open” button near the bottom of the screen. To run the utility, use the “Run” button in the lower left corner of the screen above the “Exit” button.</p>
<p>In addition, for each utility, a brief description of the function of the utility is shown in the about box but much more information is available in the AuxiliaryPrograms documentation.</p>
<h3 id="caveats">Caveats</h3>
<p>Remember to save changes made in the editor before you run another simulation.</p>
<p>The simulation cannot write new results to open files which are locked by another application.</p>
<p>You will need to close the spreadsheet program that views the resulting CSV files prior to another simulation and you may need to close the text editor windows also (depending on your editor).</p>
<p>The EPL-RUN.BAT batch file is used to run EnergyPlus from the EP-Launch program. It can be edited with care if other postprocessors or preprocessors are to be used.</p>
<h3 id="when-things-go-wrong">When things go wrong</h3>
<p>Though EnergyPlus has had several releases (including beta releases prior to initial release), there still may be problems when input files meet with EnergyPlus. If you are using EP-Launch when this happens, you will see a window appear as in the figure below (Figure 48). Follow the instructions listed on the screen.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image074.png" /></p>
<p>Figure 48. EnergyPlus crash within EP-Launch.</p>
<h3 id="bugs">Bugs</h3>
<p>The EP-Launch program has been through several “releases” but there is still a chance you will find bugs. Please report them to the energyplus-support@gard.com address so that we can fix them prior to the release.</p>
<p>If the pull-down lists ever are shown as blank the "reset" button may be used. This unlabeled button is very small in the lower left-hand corner of the main screen. It removes the items shown in the recently used file list and causes the program to forget the selected viewers and text editors; and exits the program. When you start EP-Launch again, you will need to make these selections (viewers and text editors) again.</p>
<h2 id="ep-launch-lite">EP-Launch Lite</h2>
<p>EP-Launch Lite is a small application included with the EnergyPlus Macintosh installation. It is a small GUI application that provides a simple way to run EnergyPlus models. Its purpose is similar to EP-Launch but it is a much simpler application with fewer features.</p>
<h2 id="energyplus-file-extensions">EnergyPlus File Extensions</h2>
<p>This section will present a list (perhaps not complete) of EnergyPlus file extensions and what they mean. This will help you after the EP-Launch program finishes.</p>
<h3 id="input-files">Input Files</h3>
<p>The following files are input to the EnergyPlus program.</p>
<h4 id="idd">IDD</h4>
<p>The <em>input data dictionary</em> (IDD) is an ascii (text) file containing a list of all possible EnergyPlus objects and a specification of the data each object requires. This file is analogous to the DOE-2 keyword file. The <em>Guide for Interface Developers</em> contains a full description of the input data dictionary.</p>
<h4 id="idf">idf</h4>
<p>The <em>input data file</em> (IDF) is an ascii file containing the data describing the building and HVAC system to be simulated. Many example files are installed as part of the EnergyPlus installation. Additionally, a spreadsheet file “ExampleFiles.xls”  contains columnar descriptions of each file’s features.</p>
<h4 id="imf">imf</h4>
<p>The <em>input macro file</em> (IMF) is an ascii file containing the data describing the building and HVAC system to be simulated and will have some contents of “macro” commands. The Auxiliary programs document describes use of the macro commands and the program that processes them – EP-Macro.   Many example files are installed as part of the EnergyPlus installation.</p>
<h4 id="ini">ini</h4>
<p>This is the EnergyPlus initialization file. It is an optional ascii input file that allows the user to specify the path for the directory containing Energy+.idd. This file, using the actual directories of the install, will be created during the install. Unless you change where the EnergyPlus.exe file resides, you will not need to change this file.</p>
<h4 id="epw">epw</h4>
<p>The <em>EnergyPlus weather</em> file is an ascii file containing the hourly or sub-hourly weather data needed by the simulation program. The data format is described in detail in the Auxiliary Programs Document. It is also described succinctly in the Input Output Reference document.</p>
<h3 id="output-files">Output Files</h3>
<p>More information (and more up-to-date) about output files is shown in the <a href="file:///E:\Docs4PDFs\OutputDetailsAndExamples.pdf">Output Details and Examples</a> Document.</p>
<h4 id="err">err</h4>
<p>A text file containing the error messages issued by EnergyPlus. <strong>This is the first output that should be examined after a simulation.</strong>Error messages may be issued by EnergyPlus during its input phase or during the simulation. There are three levels of error severity: <em>fatal</em>, <em>severe</em>, and <em>warning</em> as well as simple <em>“message”</em> lines. A fatal error causes the program to terminate immediately. The following table illustrates the necessary actions.</p>
<p>Table 33. Error Message Levels – Required Actions</p>
<table class="table table-striped">
<tr>
<td>Error Level</td>
<td>Action</td>
</tr>
<tr>
<td>Information</td>
<td>Informative, usually a follow-on to one of the others. No action required.</td>
</tr>
<tr>
<td>Warning</td>
<td>Take note. Fix as applicable.</td>
</tr>
<tr>
<td>Severe</td>
<td>Should Fix</td>
</tr>
<tr>
<td>Fatal</td>
<td>Program will abort</td>
</tr>
</table>

<p>An example of an error message due to an input syntax error is:</p>
<p>** Severe  ** Did not find " DessignDay" in list of Objects</p>
<p>**  Fatal  ** Errors occurred on processing IDF file –</p>
<p>probable incorrect IDD file. View "audit.out" for details.</p>
<p>************* EnergyPlus Terminated--Error(s) Detected.</p>
<h4 id="audit">audit</h4>
<p>This is an text file which echoes the IDD and IDF files, flagging syntax errors in either file. Note that both <em>err</em> and <em>audit</em> will show most of the error messages caused by input syntax errors; however only <em>err</em> will show errors issued during the actual simulation. The <em>audit</em> can be used when you need to see the context of the error message to fully ascertain the cause. The <em>audit</em> file also contains potentially extra information that may be useful from the input scan.</p>
<h4 id="eso">eso</h4>
<p>The <em>EnergyPlus Standard Output</em> (ESO) is a text file containing the time varying simulation output. The format of the file is discussed in the <em>Guide for Interface Developers</em> and the <em>InputOutputReference</em>. The contents of the file are controlled by <em>Output:Variable</em> commands in the IDF file. Although the ESO is a text file, it is not easily interpretable by a human. Usually postprocessing will be done on this file in order to put it in a format that can be read by a spreadsheet; however a quick visual inspection of the file does show whether the expected variables are output at the desired time step.</p>
<h4 id="mtr">mtr</h4>
<p>The <em>EnergyPlus Meter Output</em> (MTR) is a text file containing the time varying simulation output. The format of the file is similar to the ESO file. As described in the Getting Started document, meters are a powerful reporting tool in EnergyPlus. Values are grouped onto logical meters and can be viewed the same way that the ESO variables are used. The contents of the file are controlled by <em>Output:Meter</em> commands in the IDF file. Although the MTR is a text file, it is not easily interpretable by a human. Usually postprocessing will be done on this file in order to put it in a format that can be read by a spreadsheet; however a quick visual inspection of the file does show whether the expected variables are output at the desired time step.</p>
<h4 id="mtd">mtd</h4>
<p>This file contains all the details (i.e., which report variables are on a meter and, conversely, what meters contain) about meters.</p>
<h4 id="eio">eio</h4>
<p>The <em>EnergyPlus Invariant Output</em> (EIO) is a text file containing output that does not vary with time. For instance, location information (latitude, longitude, time zone, altitude) appears on this file.</p>
<h4 id="rdd">rdd</h4>
<h4 id="mdd">mdd</h4>
<p>The <em>Report (variable) Data Dictionary</em> (RDD) is a text file listing those variables available for reporting (on the ESO) for this particular simulation. Which variables are available for output depends on the actual simulation problem described in the IDF. The <em>Report (meter) Data Dictionary</em> (MDD) is a text file listing those variables available for reporting (on the MTR) for this particular simulation. Which meters are available for output depends on the actual simulation problem described in the IDF. A simulation with no chiller would not permit the output of any chiller report variables. The user may need to examine the RDD or MDD to find out which report variables are available in a particular simulation. The RDD and MDD are written only if the following is included in the IDF file.</p>
<p>Output:Reports, VariableDictionary;</p>
<p>A variant produces the same files in a IDF “ready” format.</p>
<p>Output:Reports, VariableDictionary, IDF;</p>
<h4 id="dbg">dbg</h4>
<p>This is a text file containing <em>debug</em> output for use by EnergyPlus developers. Generally developers will add debug print statements wherever in the code that that they wish. There is a “standard” debug output that prints out conditions at all the HVAC nodes. This output is triggered by placing</p>
<p>Output:DebuggingData,1;</p>
<p>in the IDF file. If Output:DebuggingData, 0 is entered, you will get an empty eplusout.dbg file.</p>
<h4 id="dxf">dxf</h4>
<p>This is a file in AutoCad DXF format showing all the surfaces defined in the IDF file. It provides a means of viewing the building geometry. The DXF file from EnergyPlus highlights different building elements (shading, walls, subsurfaces) in differing colors. A number of programs can read and display DXF files. Output of this file is triggered by</p>
<p>Output:Reports, Surfaces, DXF;</p>
<p>in the IDF.</p>
<h4 id="sln">sln</h4>
<p>A text file containing the coordinates of the vertices of the surfaces in the IDF.</p>
<p>Output of this file is triggered by</p>
<p>Output:Reports, Surfaces, Lines;</p>
<p>in the IDF.</p>
<h3 id="postprocessing-programfiles">Postprocessing Program/Files</h3>
<p>A postprocessing program <em>ReadVarsESO.exe</em> is available that will read an ESO or MTR file and produce a file that can be read by Excel™. It can use an input file or not. In batch mode it is run by the little batch file <em>RunReadESO.bat</em>:  Further information on this program is provided in the <a href="file:///E:\Docs4PDFs\InputOutputReference.pdf">Input Output Reference</a> under a section heading called “Using ReadVarsESO”.</p>
<h2 id="runeplus-batch-file">RunEPlus batch file</h2>
<p>It is simple to run EnergyPlus: open a DOS or CMD box in the EnergyPlus directory and use the RunEPlus.bat procedure file. The procedure file takes two arguments – the input file name (containing the building description) and the weather file name:</p>
<p>RunEPlus &lt;input_file_name&gt; &lt;weather_file_name&gt;</p>
<p>Though it’s possible to supply arguments to the batch file with embedded blanks, it’s better practice not to. More extensive information about the intricacies of EnergyPlus execution is given in the next parts of this section.</p>
<p>As installed, the RunEPlus is ready to run the sample files that are included. If you wish to create and run other files, you may wish to modify the batch file to your own preferences. See “RunEPlus details” later in this document for parts of the batch file that you will need to modify.</p>
<h2 id="running-energyplus-by-hand">Running EnergyPlus by Hand</h2>
<p>EnergyPlus is compiled as a 32 bit console application on Windows™ (Windows 98, Windows NT, Windows 2000, Windows ME) operating systems, commonly run on the Intel™ or compatible processing chips (aka WinTel machines). To run the program bring up the command prompt and “cd” to the directory containing the executable. Assume that the executable is called <em>EnergyPlus.exe</em>. In the same directory EnergyPlus expects <em>in.idf</em>, the input data file; <em>Energy+.idd</em>, the data dictionary file; <em>in.epw</em>, the weather file (needed only if there is a RunPeriod in the input); and optionally <em>Energy+.ini</em>, the initialization file. Typing “EnergyPlus” (and hitting the <em>Enter</em> key) will execute the program. EnergyPlus will write messages to the command window as it runs. A simulation with two design days and one run period looks like:</p>
<p>EnergyPlus Starting</p>
<p>EnergyPlus, Version 1.3</p>
<p>Warming up</p>
<p>Initializing Response Factors</p>
<p>Calculating CTFs for "EXTWALL80", Construction #1</p>
<p>Calculating CTFs for "PARTITION06", Construction #2</p>
<p>Calculating CTFs for "FLOOR SLAB 8 IN", Construction #3</p>
<p>Calculating CTFs for "ROOF34", Construction #4</p>
<p>Initializing Window Optical Properties</p>
<p>Initializing Solar Calculations</p>
<p>Initializing HVAC</p>
<p>Warming up</p>
<p>Warming up</p>
<p>Warming up</p>
<p>Performing Zone Sizing Simulation</p>
<p>Warming up</p>
<p>Warming up</p>
<p>Warming up</p>
<p>Performing Zone Sizing Simulation</p>
<p>Initializing New Environment Parameters</p>
<p>Warming up {1}</p>
<p>Warming up {2}</p>
<p>Warming up {3}</p>
<p>Warming up {4}</p>
<p>Starting Simulation at 01/14 for CHICAGO IL UNITED STATES TMY2 94846 WMO#=725340</p>
<p>Initializing New Environment Parameters</p>
<p>Warming up {1}</p>
<p>Warming up {2}</p>
<p>Warming up {3}</p>
<p>Warming up {4}</p>
<p>Starting Simulation at 07/07 for CHICAGO IL UNITED STATES TMY2 94846 WMO#=725340</p>
<p>EnergyPlus Run Time=00hr 00min  7.31sec</p>
<p>When execution is finished, <em>eplusout.err</em> and <em>eplusout.audit</em> will always appear. If the program terminated with an input error, these may be the only output files. If the program runs normally, <em>eplusout.eio</em> will appear. Depending on what was requested in the input, the other output files described above will also be written.</p>
<h2 id="runeplus-details">RunEPlus details</h2>
<p>A procedure (batch) file is the normal way to run a console application. The <em>installed</em> procedure file <strong>RunEPlus.bat</strong> can be used to execute EnergyPlus and deal with all the file handling and postprocessing. It can accommodate running the EPMacro program if you name your files appropriately. And it can use ExpandObjects to expand the special “HVACTemplate” objects into “normal” IDF objects.</p>
<p>The “set” statements near the beginning of the procedure file can be customized for each local system. Thus “program_path” should be set to the directory path where the program executable resides on your local computer, “program_name” should be set to the name of the EnergyPlus executable file, “input_path” should be set to the directory path containing the input (IDF) file, and so forth. Each of the path environment variables must have “\” as the final character or things won’t run correctly. As mentioned before, the batch file is executed by typing:</p>
<p>RunEPlus &lt;input_filename&gt; &lt;weather_filename&gt;</p>
<p>where &lt;input_filename&gt; is the name of the IDF file, without the file extension, and &lt;weather_filename&gt; is the name of the weather file, without the file extension.The &lt;input_filename&gt; can also be a complete path to the file (without extension) and it will work.</p>
<p>In addition, RunEPlus can be called from a different directory and the temporary files will be created in the directory it is called from. This enables multiple RunEPlus.bat to be used with multiple processors or a multiple-core processor without the temporary files of one set of simulations interfering with another. Each call to RunEPlus.bat should be from different directories.</p>
<p>Instructions appear at the top of the batch file:</p>
<p>:Instructions:</p>
<p>:  Complete the following path and program names.</p>
<p>:  path names must have a following \ or errors will happen</p>
<p>:  does not have the capability to run input macro files (yet)</p>
<p>:   %program_path% contains the path to the executable as well as IDD and is</p>
<p>:                  the root directory</p>
<p>:   %program_name% contains the name of the executable (normally EnergyPlus.exe)</p>
<p>:   %input_path%   contains the path to the input file (passed in as first argument)</p>
<p>:   %output_path%  contains the path where the result files should be stored</p>
<p>:   %post_proc%    contains the path to the post processing program (ReadVarsESO)</p>
<p>:   %weather_path% contains the path to the weather files (used with optional argument 2)</p>
<p>:   %pausing%      contains Y if pause should occur between major portions of</p>
<p>:                  batch file (mostly commented out)</p>
<p>:   %maxcol%       contains "250" if limited to 250 columns otherwise contains</p>
<p>:                  "nolimit" if unlimited (used when calling readVarsESO)</p>
<p>echo ===== %0 (Run EnergyPlus) %1 %2 ===== Start =====</p>
<p>set program_path=</p>
<p>set program_name=EnergyPlus.exe</p>
<p>set input_path=ExampleFiles\</p>
<p>set output_path=Test\</p>
<p>set post_proc=PostProcess\</p>
<p>set weather_path=WeatherData\</p>
<p>set pausing=N</p>
<p>set maxcol=250</p>
<p>:  This batch file will perform the following steps:</p>
<p>:</p>
<p>:   1. Clean up directory by deleting old working files from prior run</p>
<p>:   2. Clean up target directory</p>
<p>:   3. Copy %1.idf (input) into In.idf</p>
<p>:   4. Copy %2 (weather) into In.epw</p>
<p>:   5. Execute EnergyPlus</p>
<p>:   6. If available Copy %1.rvi (post processor commands) into Eplusout.inp</p>
<p>:   7. Execute ReadVarsESO.exe (the Post Processing Program)</p>
<p>:   8. If available Copy %1.mvi (post processor commands) into test.mvi</p>
<p>:       or create appropriate input to get meter output from eplusout.mtr</p>
<p>:   9. Execute ReadVarsESO.exe (the Post Processing Program) for meter output</p>
<p>:  10. Copy Eplusout.* to %1.*</p>
<p>:  11. Clean up working directory.</p>
<h2 id="rundirmulti-batch-file">RunDirMulti Batch File</h2>
<p>The RunDirMulti.bat batch file runs all the IDF files in the directory that it is located in. The batch file is used to run EnergyPlus simulations using the RunEPlus.bat for all the files in the current directory across multiple separate processor cores.  It has  two parameters, the weather file name to use for simulations and the number of processors.</p>
<p>RunDirMulti &lt;weather file&gt; (opt) &lt;number processor cores&gt; (opt)</p>
<p>The RunDirMulti batch file loops through the files located in the current directory and puts RunEPlus calls to each file into as many temporary batch files as processor cores and then starts each of the batch files. No load balancing between the cores is achieved using this method. The RunDirMulti.bat file should be located in a directory that contains the IDF files. Editing of the file may be necessary to match the directory that EnergyPlus is installed in.</p>
<p>Since the batch file starts up other batch files in different CMD windows, the only way to know that the simulations are all complete is when all of the other CMD windows are closed. Those windows are named “Batch Simulation&lt;n&gt;” where n is 1 to the number of processor cores you selected to use.</p>
<h2 id="energyplus-files">EnergyPlus Files</h2>
<h3 id="input-files_1">Input Files</h3>
<p>The following files are input to the EnergyPlus program.</p>
<h4 id="energyidd">Energy+.idd</h4>
<p>The <em>input data dictionary</em> (IDD) is an ascii (text) file containing a list of all possible EnergyPlus objects and a specification of the data each object requires. This file is analogous to the DOE-2 keyword file. The <em>Guide for Interface Developers</em> contains a full description of the input data dictionary.</p>
<h4 id="inidf">in.idf</h4>
<p>The <em>input data file</em> (IDF) is an ascii file containing the data describing the building and HVAC system to be simulated. The <em>Guide for Interface Developers</em> shows examples of IDF input. Many example files are installed as part of the EnergyPlus installation.</p>
<h4 id="inimf">in.imf</h4>
<p>The <em>input macro file</em> (IMF) is an ascii file that is formatted for the EP-Macro program.  Output from the EP-Macro program will be the standard in.idf format.  IMF files are not directly read by EnergyPlus.</p>
<h4 id="energyini">Energy+.ini</h4>
<p>This is the EnergyPlus initialization file. It is an optional ascii input file that allows the user to specify the path for the directory containing Energy+.idd. This file, using the actual directories of the install, will be created during the install. An example is:</p>
<p>[program]</p>
<p>dir=C:\EnergyPlus</p>
<p>[weather]</p>
<p>dir=</p>
<p>[BasementGHT]</p>
<p>dir=PreProcess\GrndTempCalc</p>
<p>[SlabGHT]</p>
<p>dir= PreProcess\GrndTempCalc</p>
<p>Under [program], dir should indicate the folder where EnergyPlus is installed (e.g. C:\Program Files\EnergyPlusV2-0-0 or C:\EnergyPlusV2-0-0).  This is automatically generated during the install and may be the “shortened form” of these folder names. The “weather” portion of the initialization file is unused for normal EnergyPlus. [BasementGHT] and [SlabGHT] are used by the EP-Launch program when the Utilities tab is used to execute the Basement and Slab programs, respectively.</p>
<h4 id="inepw">in.epw</h4>
<p>The <em>EnergyPlus weather</em> file is an ascii file containing the hourly or sub-hourly weather data needed by the simulation program. The data format is described in this document in the section: EnergyPlus Weather File (EPW) Data Dictionary.</p>
<h3 id="output-files_1">Output Files</h3>
<p>More information (and more up-to-date) about output files is shown in the <a href="file:///E:\Docs4PDFs\OutputDetailsAndExamples.pdf">Output Details and Examples</a> Document.</p>
<h4 id="eplusouterr">eplusout.err</h4>
<p>A text file containing the error messages issued by EnergyPlus. This is the first output that should be examined after a simulation. Error messages are issued by EnergyPlus during its input phase or during the simulation. There are three levels of error severity: <em>fatal</em>, <em>severe</em>, and <em>warning</em> as well as simple <em>“message”</em> lines. A fatal error causes the program to terminate immediately. The following table illustrates the necessary actions.</p>
<p>Table 34. Error Message Levels – Required Actions</p>
<table class="table table-striped">
<tr>
<td>Error Level</td>
<td>Action</td>
</tr>
<tr>
<td>“Information”</td>
<td>Informative, usually a follow-on to one of the others. No action required.</td>
</tr>
<tr>
<td>Warning</td>
<td>Take note. Fix as applicable.</td>
</tr>
<tr>
<td>Severe</td>
<td>Should Fix</td>
</tr>
<tr>
<td>Fatal</td>
<td>Program will abort</td>
</tr>
</table>

<p>An example of an error message due to an input syntax error is:</p>
<p>** Severe  ** Did not find " DessignDay" in list of Objects</p>
<p>**  Fatal  ** Errors occurred on processing IDF file –</p>
<p>probable incorrect IDD file. View "audit.out" for details.</p>
<p>************* EnergyPlus Terminated--Error(s) Detected.</p>
<h4 id="eplusoutaudit">eplusout.audit</h4>
<p>This is an text file which echoes the IDD and IDF files, flagging syntax errors in either file. Note that both <em>eplusout.err</em> and <em>eplusout.audit</em> will show the error messages caused by input syntax errors; however only <em>eplusout.err</em> will show errors issued during the actual simulation. <em>eplusout.audit</em> can be used when you need to see the context of the error message to fully ascertain the cause.</p>
<h4 id="eplusouteso">eplusout.eso</h4>
<p>The <em>EnergyPlus Standard Output</em> (ESO) is a text file containing the time varying simulation output. The format of the file is discussed in the <em>Guide for Interface Developers</em> and the <em>InputOutputReference</em>. The contents of the file are controlled by <em>Report Variable</em> commands in the IDF file. Although the ESO is a text file, it is not easily interpretable by a human. Usually postprocessing will be done on this file in order to put it in a format that can be read by a spreadsheet; however a quick visual inspection of the file does show whether the expected variables are output at the desired time step.</p>
<h4 id="eplusoutmtr">eplusout.mtr</h4>
<p>The <em>EnergyPlus Meter Output</em> (MTR) is a text file containing the time varying simulation output. The format of the file is similar to the ESO file. Meters are a powerful reporting tool in EnergyPlus. Values are grouped onto logical meters and can be viewed the same way that the ESO variables are used. The contents of the file are controlled by <em>Report Meter</em> commands in the IDF file. Although the MTR is a text file, it is not easily interpretable by a human. Usually postprocessing will be done on this file in order to put it in a format that can be read by a spreadsheet; however a quick visual inspection of the file does show whether the expected variables are output at the desired time step.</p>
<h4 id="eplusouteio">eplusout.eio</h4>
<p>The <em>EnergyPlus Invariant Output</em> (EIO) is a text file containing output that does not vary with time. For instance, location information (latitude, longitude, time zone, altitude) appears on this file.</p>
<h4 id="eplusoutrdd">eplusout.rdd</h4>
<p>The <em>Report (variable) Data Dictionary</em> (RDD) is a text file listing those variables available for reporting (on the ESO or MTR) for this particular simulation. Which variables are available for output on the ESO or MTR depends on the actual simulation problem described in the IDF. A simulation with no chiller would not permit the output of any chiller report variables. The user may need to examine the RDD to find out which report variables are available in a particular simulation. The RDD is written only if</p>
<p>Report, Variable Dictionary;</p>
<p>appears in the input (IDF) file.</p>
<h4 id="eplusoutdbg">eplusout.dbg</h4>
<p>This is a text file containing <em>debug</em> output for use by EnergyPlus developers. Generally developers will add debug print statements wherever in the code that that they wish. There is a “standard” debug output that prints out conditions at all the HVAC nodes. This output is triggered by placing</p>
<p>DEBUG OUTPUT,1;</p>
<p>in the IDF file. If DEBUG OUTPUT, 0 is entered, you will get an empty eplusout.dbg file.</p>
<h4 id="eplusoutdxf">eplusout.dxf</h4>
<p>This is a file in AutoCad DXF format showing all the surfaces defined in the IDF file. It provides a means of viewing the building geometry. The DXF file from EnergyPlus highlights different building elements (shading, walls, subsurfaces) in differing colors. A number of programs can read and display DXF files. One that works well is Volo View Express, available free from the Autodesk web site. Output of this file is triggered by</p>
<p>Report, Surfaces, DXF;</p>
<p>in the IDF.</p>
<h4 id="eplusoutsln">eplusout.sln</h4>
<p>A text file containing the coordinates of the vertices of the surfaces in the IDF.</p>
<p>Output of this file is triggered by</p>
<p>Report, Surfaces, Lines;</p>
<p>in the IDF.</p>
<h3 id="postprocessing-programfiles_1">Postprocessing Program/Files</h3>
<p>A postprocessing program <em>ReadVarsESO.exe</em> is available that will read an ESO or MTR file and produce a file that can be read by Excel™. It can use an input file or not. In batch mode it is run by the little batch file <em>RunReadESO.bat</em>:  Further information on this program is provided in the <a href="file:///E:\Docs4PDFs\InputOutputReference.pdf">Input Output Reference</a> as well as the <a href="file:///E:\Docs4PDFs\OutputDetailsAndExamples.pdf">Output Details and Examples</a> documents.</p>
<p>You can also used the CSVProc and convertESOMTR described earlier in this document as part of your post processing strategy.</p>
<h1 id="creating-input-files">Creating Input Files</h1>
<p>EnergyPlus has several options for the user to create input files. One of the goals of EnergyPlus was to make a simple, readable input file for the program. More of this background and explanation is contained in the Interface Developer’s Guide. Understanding the Input Data Dictionary (IDD) is the key to reading the input file. We have set some conventions for commenting the IDD so that the units, minimum, maximum, and other information. This changes some of the information that is shown in the Interface Developer’s guide. The Energy+.idd (delivered with the install program) contains the most current information. In addition to the four methods for creating inputs described below, several other items are described that may assist you in getting the results you want from EnergyPlus in a timely manner.</p>
<p>Four methods (with the installed program) are available to create input files:</p>
<p>1)    IDFEditor – this is a very simple, “intelligent” editor that reads the IDD and IDFs and allows creation/revision of IDF files. It can be run from a shortcut in the main EnergyPlus directory (created as part of the install) or directly from EP-Launch.</p>
<p>2)    BLAST Translator – if you already have BLAST and/or BLAST input files, this program will produce the bulk of a translation to EnergyPlus for you. It generates a complete IDF file but does not include specifics for Systems or Plants. (It does include the System and Plant schedules that were in the BLAST deck). Many of the sample files included with the install started out as BLAST input files.</p>
<p>3)    DOE-2 Translator – if you already have  DOE-2.1e input files, this program will produce the bulk of a translation to EnergyPlus for you. It generates a IMF (input macro file) that must be run through the EnergyPlus Macro (EPMacro) program before it can be used by EnergyPlus.</p>
<p>4)    Hand editing – for simple changes to an existing file (such as one of the sample files), you can hand edit a file using your knowledge of the IDD, comments in the IDF file, and a text editor such as NOTEPAD™ (Wordpad™ for large files). For creating HVAC simulations – the HVACtemplate objects provide a quick way to start at HVAC simulation.</p>
<h2 id="idd-conventions">IDD Conventions</h2>
<p>The following is a basic description of the structure of the IDD (it’s actually taken directly from the IDD file). As noted within, ! signifies a comment character as does the \. \ has also been adopted as a convention for including more specific comments about each field in an object. These have been used with success in the IDFEditor and it is hoped the flexibility will provide other interface developers with useful information.</p>
<p>! Object Description</p>
<p>! ------------------</p>
<p>! To define an object (a record with data), develop a key word that is unique</p>
<p>! Each data item to the object can be A (Alphanumeric string) or N (numeric)</p>
<p>! Number each A and N.  This will show how the data items will be put into the</p>
<p>! arrays that are passed to the Input Processor "Get" (GetObjectItem) routines.</p>
<p>! All alpha fields are limited to 100 characters.  Numeric fields should be</p>
<p>! valid numerics (can include such as 1.0E+05) and are placed into double</p>
<p>! precision variables.</p>
<p>!</p>
<p>! NOTE: Even though a field may be optional, a comma representing that field</p>
<p>!   must be included (unless it is the last field in the object).  Since the</p>
<p>!   entire input is "field-oriented" and not "keyword-oriented", the EnergyPlus</p>
<p>!   Input Processor must have some representation (even if blank) for each</p>
<p>!   field.</p>
<p>!</p>
<p>! Object Documentation</p>
<p>! --------------------</p>
<p>! In addition, the following special comments appear one per line and</p>
<p>! most are followed by a value.  Comments may apply to a field or the object</p>
<p>! or a group of objects.</p>
<p>!</p>
<p>! Field-level comments:</p>
<p>!</p>
<p>!  \field           Name of field</p>
<p>!                     (should be succinct and readable, blanks are encouraged)</p>
<p>!</p>
<p>!  \note            Note describing the field and its valid values</p>
<p>!</p>
<p>!  \required-field  To flag fields which may not be left blank</p>
<p>!                     (this comment has no "value")</p>
<p>!</p>
<p>!  \begin-extensible  Marks the first field at which the object accepts an extensible</p>
<p>!                   field set.  A fixed number of fields from this marker define the</p>
<p>!                   extensible field set, see the object code \extensible for</p>
<p>!                   more information.</p>
<p>!</p>
<p>!  \units           Units (must be from EnergyPlus standard units list)</p>
<p>!                   EnergyPlus units are standard SI units</p>
<p>!</p>
<p>!  \ip-units        IP-Units (for use by input processors with IP units)</p>
<p>!                   This is only used if the default conversion is not</p>
<p>!                   appropriate.</p>
<p>!</p>
<p>!  \unitsBasedOnField  For fields that may have multiple possible units, indicates</p>
<p>!                   the field in the object that can be used to determine</p>
<p>!                   the units. The field reference is in the A2 form.</p>
<p>!</p>
<p>!  \minimum         Minimum that includes the following value</p>
<p>!</p>
<p>!  \minimum&gt;        Minimum that must be &gt; than the following value</p>
<p>!</p>
<p>!  \maximum         Maximum that includes the following value</p>
<p>!</p>
<p>!  \maximum&lt;        Maximum that must be &lt; than the following value</p>
<p>!</p>
<p>!  \default         Default for the field (if N/A then omit entire line)</p>
<p>!</p>
<p>!  \deprecated      This field is not really used and will be deleted from the object.</p>
<p>!                   The information is gotten internally within the program.</p>
<p>!</p>
<p>!  \autosizable     Flag to indicate that this field can be used with the Auto</p>
<p>!                   Sizing routines to produce calculated results for the</p>
<p>!                   field.  If a value follows this, then that will be used</p>
<p>!                   when the "Autosize" feature is flagged.  To trigger</p>
<p>!                   autosizing for a field, enter Autosize as the field's</p>
<p>!                   value.  Only applicable to numeric fields.</p>
<p>!</p>
<p>! \autocalculatable Flag to indicate that this field can be automatically</p>
<p>!                   calculated. To trigger auto calculation for a field, enter</p>
<p>!                   Autocalculate as the field's value.  Only applicable to</p>
<p>!                   numeric fields.</p>
<p>!</p>
<p>!  \type            Type of data for the field -</p>
<p>!                     integer</p>
<p>!                     real</p>
<p>!                     alpha       (arbitrary string),</p>
<p>!                     choice      (alpha with specific list of choices, see</p>
<p>!                                 \key)</p>
<p>!                     object-list (link to a list of objects defined elsewhere,</p>
<p>!                                  see \object-list and \reference)</p>
<p>!                     node        (name used in connecting HVAC components)</p>
<p>!</p>
<p>!  \retaincase      Retains the alphabetic case for alpha type fields</p>
<p>!</p>
<p>!  \key             Possible value for "\type choice" (blanks are significant)</p>
<p>!                     use multiple \key lines to indicate all valid choices</p>
<p>!</p>
<p>!  \object-list     Name of a list of user-provided object names that are valid</p>
<p>!                     entries for this field (used with "\reference")</p>
<p>!                     see Zone and BuildingSurface:Detailed objects below for</p>
<p>!                     examples.</p>
<p>!                  ** Note that a field may have multiple \object-list commands.</p>
<p>!</p>
<p>!  \reference       Name of a list of names to which this object belongs</p>
<p>!                     used with "\type object-list" and with "\object-list"</p>
<p>!                     see Zone and BuildingSurface:Detailed objects below for</p>
<p>!                     examples:</p>
<p>!</p>
<p>!                        Zone,</p>
<p>!                          A1 , \field Name</p>
<p>!                               \type alpha</p>
<p>!                               \reference ZoneNames</p>
<p>!</p>
<p>!                        BuildingSurface:Detailed,</p>
<p>!                          A4 , \field Zone Name</p>
<p>!                               \note Zone the surface is a part of</p>
<p>!                               \type object-list</p>
<p>!                               \object-list ZoneNames</p>
<p>!</p>
<p>!             For each zone, the field "Name" may be referenced</p>
<p>!             by other objects, such as BuildingSurface:Detailed, so it is</p>
<p>!             commented with "\reference ZoneNames"</p>
<p>!             Fields that reference a zone name, such as BuildingSurface:Detailed's</p>
<p>!             "Zone Name", are commented as</p>
<p>!             "\type object-list" and "\object-list ZoneNames"</p>
<p>!             ** Note that a field may have multiple \reference commands.</p>
<p>!             ** This is useful if the object belongs to a small specific</p>
<p>!             object-list as well as a larger more general object-list.</p>
<p>!</p>
<p>! Object-level comments:</p>
<p>!</p>
<p>!  \memo            Memo describing the object</p>
<p>!</p>
<p>!  \unique-object   To flag objects which should appear only once in an idf</p>
<p>!                     (this comment has no "value")</p>
<p>!</p>
<p>!  \required-object To flag objects which are required in every idf</p>
<p>!                     (this comment has no "value")</p>
<p>!</p>
<p>!  \min-fields      Minimum number of fields that should be included in the</p>
<p>!                   object.  If appropriate, the Input Processor will fill</p>
<p>!                   any missing fields with defaults (for numeric fields).</p>
<p>!                   It will also supply that number of fields to the "get"</p>
<p>!                   routines using blanks for alpha fields (note -- blanks</p>
<p>!                   may not be allowable for some alpha fields).</p>
<p>!</p>
<p>!  \obsolete        This object has been replaced though is kept (and is read)</p>
<p>!                   in the current version.  Please refer to documentation as</p>
<p>!                   to the dispersal of the object.  If this object is</p>
<p>!                   encountered in an IDF, the InputProcessor will post an</p>
<p>!                   appropriate message to the error file.</p>
<p>!                   usage:  \obsolete New=&gt;[New object name]</p>
<p>!</p>
<p>!  \extensible:&lt;#&gt;  This object is dynamically extensible -- meaning, if you</p>
<p>!           change the IDD appropriately (if the object has a simple list</p>
<p>!           structure -- just add items to the list arguments (i.e. BRANCH</p>
<p>!           LIST). These will be automatically redimensioned and used during</p>
<p>!           the simulation. &lt;#&gt; should be entered by the developer to signify</p>
<p>!           how many of the last fields are needed to be extended (and EnergyPlus</p>
<p>!           will attempt to auto-extend the object).  The first field of the first</p>
<p>!           instance of the extensible field set is marked with \begin-extensible.</p>
<p>!</p>
<p>!  \begin-extensible See previous item, marks beginning of extensible fields in</p>
<p>!                   an object.</p>
<p>!</p>
<p>!  \format          The object should have a special format when saved in</p>
<p>!                   the IDF Editor with the special format option enabled.</p>
<p>!                   The options include SingleLine, Vertices, CompactSchedule,</p>
<p>!                   FluidProperties, ViewFactors, and Spectral.</p>
<p>!                   The SingleLine option puts all the fields for the object</p>
<p>!                   on a single line. The Vertices option is used in objects</p>
<p>!                   that use X, Y and Z fields to format those three fields</p>
<p>!                   on a single line.</p>
<p>!                   The CompactSchedule formats that specific object.</p>
<p>!                   The FluidProperty option formats long lists of fluid</p>
<p>!                   properties to ten values per line.</p>
<p>!                   The ViewFactor option formats three fields related to</p>
<p>!                   view factors per line.</p>
<p>!                   The Spectral option formats the four fields related to</p>
<p>!                   window glass spectral data per line.</p>
<p>!</p>
<p>!   \reference-class-name Adds the name of the class to the reference list</p>
<p>!                   similar to \reference.</p>
<p>!</p>
<p>! Group-level comments:</p>
<p>!</p>
<p>!  \group          Name for a group of related objects</p>
<p>!</p>
<p>!</p>
<p>! Notes on comments</p>
<p>! -----------------</p>
<p>!</p>
<p>! 1.  If a particular comment is not applicable (such as units, or default)</p>
<p>! then simply omit the comment rather than indicating N/A.</p>
<p>!</p>
<p>! 2.  Memos and notes should be brief (recommend 5 lines or less per block).</p>
<p>! More extensive explanations are expected to be in the user documentation</p>
<p>!</p>
<p>! Default IP conversions (no \ip-units necessary)</p>
<p>!     m                      =&gt;   ft                  3.281</p>
<p>!     W                      =&gt;   Btu/h               3.412</p>
<p>!     m3/s                   =&gt;   ft3/min             2118.6438</p>
<p>!     C                      =&gt;   F                   1.8 (plus 32)</p>
<p>!     kg/J                   =&gt;   lb/Btu              2325.83774250441</p>
<p>!     Pa                     =&gt;   psi                 0.0001450377</p>
<p>!     W/m-K                  =&gt;   Btu-in/h-ft2-F      6.93481276005548</p>
<p>!     W/K                    =&gt;   Btu/h-F             1.8987</p>
<p>!     deltaC                 =&gt;   deltaF              1.8</p>
<p>!     m2                     =&gt;   ft2                 10.764961</p>
<p>!     K                      =&gt;   R                   1.8</p>
<p>!     1/K                    =&gt;   1/R                 0.555555556</p>
<p>!     (kg/s)/W               =&gt;   (lbm/sec)/(Btu/hr)  0.646078115385742</p>
<p>!     J/kg                   =&gt;   Btu/lb              0.00042986 (plus 7.686)</p>
<p>!     kg-H2O/kg-air          =&gt;   lb-H2O/lb-air       1</p>
<p>!     kJ/kg                  =&gt;   Btu/lb              0.429925</p>
<p>!     lux                    =&gt;   foot-candles        0.092902267</p>
<p>!     kg/m3                  =&gt;   lb/ft3              0.062428</p>
<p>!     kg/s                   =&gt;   lb/s                2.2046</p>
<p>!     kg/s-m                 =&gt;   lb/s-ft             0.67194</p>
<p>!     m3                     =&gt;   ft3                 35.319837041</p>
<p>!     m3                     =&gt;   gal                 264.172</p>
<p>!     W/m2-K                 =&gt;   Btu/h-ft2-F         0.176110194261872</p>
<p>!     1/m                    =&gt;   1/ft                0.304785126485827</p>
<p>!     J/kg-K                 =&gt;   Btu/lb-F            0.000239005736137667</p>
<p>!     J/m3-K                 =&gt;   Btu/ft3-F           1.49237004739337E-05</p>
<p>!     m/s                    =&gt;   ft/min              196.86</p>
<p>!     m/s                    =&gt;   miles/hr            2.2369</p>
<p>!     m2-K/W                 =&gt;   ft2-F-hr/Btu        5.678263</p>
<p>!     W/m2                   =&gt;   Btu/h-ft2           0.316957210776545</p>
<p>!     A/K                    =&gt;   A/F                 0.555555555555556</p>
<p>!     g/kg                   =&gt;   grains/lb           7.00000</p>
<p>!     g/m-s                  =&gt;   lb/ft-s             0.000671968949659</p>
<p>!     g/m-s-K                =&gt;   lb/ft-s-F           0.000373574867724868</p>
<p>!     J/K                    =&gt;   Btu/F               0.000526917584820558</p>
<p>!     J/kg-K2                =&gt;   Btu/lb-F2           0.000132889924714692</p>
<p>!     J/m3                   =&gt;   Btu/ft3             2.68096514745308E-05</p>
<p>!     kg/kg-K                =&gt;   lb/lb-F             0.555555555555556</p>
<p>!     kPa                    =&gt;   psi                 0.145038</p>
<p>!     kPa                    =&gt;   inHg                0.29523</p>
<p>!     m2/s                   =&gt;   ft2/s               10.764961</p>
<p>!     m3/kg                  =&gt;   ft3/lb              16.018</p>
<p>!     m3/m3                  =&gt;   ft3/ft3             1</p>
<p>!     N-s/m2                 =&gt;   lbf-s/ft2           0.0208857913669065</p>
<p>!     V/K                    =&gt;   V/F                 0.555555555555556</p>
<p>!     W/m-K2                 =&gt;   Btu/h-F2-ft         0.321418310071648</p>
<p>!     m3/s-m                 =&gt;   ft3/min-ft          645.89</p>
<p>!     J/m2-K                 =&gt;   Btu/ft2-F           4.89224766847393E-05</p>
<p>!     cycles/hr              =&gt;   cycles/hr           1</p>
<p>!     kg/kg                  =&gt;   lb/lb               1</p>
<p>!     J/J                    =&gt;   Btu/Btu             1</p>
<p>!     g/GJ                   =&gt;   lb/MWh              0.00793664091373665</p>
<p>!     L/GJ                   =&gt;   gal/kWh             0.000951022349025202</p>
<p>!     m3/GJ                  =&gt;   ft3/MWh             127.13292</p>
<p>!     m3/s-m2                =&gt;   ft3/min-ft2         196.85</p>
<p>!     m3/s-person            =&gt;   ft3/min-person      2118.6438</p>
<p>!     W/m2-K2                =&gt;   Btu/h-ft2-F2        0.097826</p>
<p>!     g/MJ                   =&gt;   lb/MWh              7.93664091373665</p>
<p>!     L/MJ                   =&gt;   gal/kWh             0.951022349025202</p>
<p>!     m3/MJ                  =&gt;   ft3/kWh             127.13292</p>
<p>!     W/W                    =&gt;   Btuh/Btuh           1</p>
<p>!     $/m2                   =&gt;   $/ft2               0.0928939733269818</p>
<p>!     $                      =&gt;   $                   1</p>
<p>!     $/kW                   =&gt;   $/(kBtuh/h)         0.293083235638921</p>
<p>!     $/m3                   =&gt;   $/ft3               0.0283127014102352</p>
<p>!     years                  =&gt;   years               1</p>
<p>!     $/(W/K)                =&gt;   $/(Btu/h-F)         0.52667614683731</p>
<p>!     $/(m3/s)               =&gt;   $/(ft3/min)         0.000472000059660808</p>
<p>!     W/m                    =&gt;   Btu/h-ft            1.04072</p>
<p>!     K/m                    =&gt;   F/ft                0.54861322767449</p>
<p>!     W/s                    =&gt;   W/s                 1</p>
<p>!     kmol                   =&gt;   kmol                1</p>
<p>!     J                      =&gt;   Wh                  0.000277777777777778</p>
<p>!     GJ                     =&gt;   ton-hrs             78.9889415481832</p>
<p>!     kg/m2                  =&gt;   lb/ft2              0.204794053596664</p>
<p>!     kg                     =&gt;   lb                  2.2046</p>
<p>!     percent/K              =&gt;   percent/F           0.555555555555556</p>
<p>!     kg/s2                  =&gt;   lb/s2               2.2046</p>
<p>!     g/mol                  =&gt;   lb/mol              0.0022046</p>
<p>!     deltaJ/kg              =&gt;   deltaBtu/lb         0.0004299</p>
<p>!     person/m2              =&gt;   person/ft2          0.0928939733269818</p>
<p>!     m2/person              =&gt;   ft2/person          10.764961</p>
<p>!     W/person               =&gt;   Btu/h-person        3.412</p>
<p>!     m3/person              =&gt;   ft3/person          35.319837041</p>
<p>!     m3/hr-person           =&gt;   ft3/hr-person       35.319837041</p>
<p>!     m3/m2                  =&gt;   ft3/ft2             3.281</p>
<p>!     m3/hr-m2               =&gt;   ft3/hr-ft2          3.281</p>
<p>!     m3/hr                  =&gt;   ft3/hr              35.319837041</p>
<p>!     s/m                    =&gt;   s/ft                0.304785126485827</p>
<p>!     m2/m                   =&gt;   ft2/ft              3.281</p>
<p>!     L/day                  =&gt;   pint/day            2.11337629827348</p>
<p>!     L/kWh                  =&gt;   pint/kWh            2.11337629827348</p>
<p>!     kg/Pa-s-m2             =&gt;   lb/psi-s-ft2        1412.00523459398</p>
<p>!     m/hr                   =&gt;   ft/hr               3.281</p>
<p>!     Mode                   =&gt;   Mode                1</p>
<p>!     Control                =&gt;   Control             1</p>
<p>!     Availability           =&gt;   Availability        1</p>
<p>!     rev/min                =&gt;   rev/min             1</p>
<p>!     W/(m3/s)               =&gt;   W/(ft3/min)         0.0004719475</p>
<p>!     VA                     =&gt;   VA                  1</p>
<p>!     N-m                    =&gt;   lbf-in              8.85074900525547</p>
<p>!     m3/s-W                 =&gt;   ft3-h/min-Btu       621.099127332943</p>
<p>!     cm2                    =&gt;   inch2               0.15500031000062</p>
<p>!     kg/m                   =&gt;   lb/ft               0.67196893069637</p>
<p>!     m/yr                   =&gt;   inch/yr             39.37</p>
<p>!</p>
<p>! Other conversions supported (needs the \ip-units code)</p>
<p>!</p>
<p>!     m                      =&gt;   in                  39.37</p>
<p>!     W                      =&gt;   W                   1</p>
<p>!     m3/s                   =&gt;   gal/min             15852</p>
<p>!     m3/s                   =&gt;   lbH2O/hr            7936289.998</p>
<p>!     Pa                     =&gt;   inHg                0.00029613</p>
<p>!     Pa                     =&gt;   inH2O               0.00401463</p>
<p>!     Pa                     =&gt;   ftH2O               0.00033455</p>
<p>!     W/person               =&gt;   W/person            1</p>
<p>!     W/m2                   =&gt;   W/m2                1</p>
<p>!     W/m2                   =&gt;   W/ft2               0.0928939733269818</p>
<p>!     W/m-K                  =&gt;   Btu/h-ft-F          0.577796066000163</p>
<p>!</p>
<p>! Units fields that are not translated</p>
<p>!     deg</p>
<p>!     hr</p>
<p>!     A</p>
<p>!     dimensionless</p>
<p>!     V</p>
<p>!     ohms</p>
<p>!     A/V</p>
<p>!     eV</p>
<p>!     percent</p>
<p>!     s</p>
<p>!     W/m2 or deg C</p>
<p>!     W/m2, W or deg C</p>
<p>!     minutes</p>
<p>!     1/hr</p>
<p>! **************************************************************************</p>
<h2 id="idfeditor">IDFEditor</h2>
<p>IDF Editor is an optional component of the EnergyPlus installation. For users who want a simple way of creating or editing EnergyPlus input data files (IDF), IDF Editor provides this service.  The IDF Editor does not check inputs for validity, although some numeric fields are highlighted if out of range and some text fields are highlighted if they contain an invalid reference. For instructions and rules that must be followed when creating an IDF file the user should refer to the <a href="../../../../EnergyPlusFromStarTeam/EnergyPlusFromStarTeam/Documentation/sources/InputOutputReference.pdf"><em>Input/Output Reference</em></a> document.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image075.jpg" /></p>
<p>Figure 49. IDF Editor Screen.</p>
<h3 id="start-idf-editor">Start IDF Editor</h3>
<p>IDF Editor should be located in the EnergyPlus\PreProcessor\IDFEditor directory where you installed EnergyPlus. By double clicking on the IDF Editor icon you will get a screen similar to the one shown above. IDF Editor works in conjunction with the current EnergyPlus Input Data Directory (IDD) file that resides in the directory where EnergyPlus is installed. Another way to start the IDF Editor is from EP-Launch. Multiple IDF files can be opened at once.</p>
<h3 id="creating-or-selecting-an-input-data-file">Creating or Selecting an Input Data File</h3>
<p>Creating a new input data file or selecting an existing input data file can be accomplished either through use of the File menu on the menu bar at the top of the screen or through use of the New File icon button or Open File icon button on the tool bar.</p>
<h3 id="class-list-and-objects">Class List and Objects</h3>
<p>The classes that can be used to make up an IDF file have been organized into groups as shown in the ‘Class List’ portion of the screen. A class is made up of a group of objects. Select a class from the list by clicking on and highlighting the class. The field to the left of the selected class in the ‘Class List’ will either contain [------] to indicate that this class has no objects in the IDF file or it will contain a number like [0003] to indicate the number of times the object currently appears in the IDF file. For example, for the BuildingSurface:Detailed class selected in the screen above under the Thermal Zone Description/Geometry group, there are 40 objects in the IDF file. The details for these 40 objects or any new object that is defined are displayed in columns within the grid. Each object is made up of fields and can be used to further define the object. Any units attached to each field are shown in the second column. You may need to scroll down the ‘field’ list or maximize the application to see all of the fields. Likewise, you may need to scroll to the right of the main grid to see other objects.</p>
<p>Options under the view menu can change how you use the Class List. To display only classes that contain objects select the “show classes with objects only” option on the “View” menu. You can also toggle this feature on and off with CTRL+L. If the file is empty and has no objects, this toggle does not impact the display.</p>
<p>The “Show Quick Select Dropdowns” view menu option adds two new input fields to the main screen. The input fields can be used to go quickly to different classes in the main list of classes. By typing in the top input field, the group that starts with those letters are displayed. After selecting one and pressing the tab button, classes in that group are shown and by typing the first few letters, you can easily select a specific class. Pressing tab again displays that class and it objects. This method allows for quick selection of classes if you remember the group name and class name.</p>
<h3 id="changing-values">Changing Values</h3>
<p>By clicking and highlighting a value within an object, several things happen:</p>
<p>1)   Any user comments from the IDF file will be displayed in the ‘Comments from IDF’ portion of the screen</p>
<p>2)   Any notes contained in the IDD for this input field will be displayed in the ‘Explanation of Keyword’ portion of the screen</p>
<p>3)   The value can be edited. Depending on the field, a drop down list may display the default value, maximum and minimum, or other keywords that can be used with the field.</p>
<p>4)   Numeric fields that can be autosized will include "autosize" as a selection in the drop down list.</p>
<p>5)   Some numeric fields have a maximum and/or minimum value specified in the IDD. If the value entered is outside this range, the cell will be highlighted in pale orange.</p>
<p>6)   For values that are names of nodes, a new dialog box titled “Edit or Select Node Name” can be shown when the small button is pressed that is on the right side in each node name cell as described in the next section.</p>
<h3 id="edit-or-select-node-names-dialog">Edit or Select Node Names Dialog</h3>
<p>The following dialog box is displayed when the small button is pressed that is on the right side of cells used for node names. Double clicking on cells containing node names can also make the dialog box appear.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image076.jpg" /></p>
<p>Figure 50. Edit or Select Node Name Dialog Box</p>
<p>To enter a new node name, type it in the “Node Name” field near the top of the dialog. To select a name of a node that is already being used in the file, choose a node name from the list shown on the left of the dialog box and labeled “Other Node Names.” When a node name is selected from the list on the left side of the dialog box, the box near the bottom left shown as “Where Selected Other Node Name Appears in File” will display the name of the class, name of the object and name of the field for each other location in the file that node name is currently be used.</p>
<p>The Other Node Names list on the left side of the dialog box may contain a very long list of node names depending on the complexity of the HVAC system. To help with this, four options are available just above the list titled All, Recent, Containing, and Class or Field. The All option shows all node names used in the file while the other options are used to narrow the list down to only certain node names. The Recent option shows only node names that have recently been edited. The Containing option shows a list on the right side of the dialog box called “Filter by Contents” which shows all of the various words used as part of node names. These words can be selected and the Other Node Names list will only show node names that contain those words. By selecting words from this list, the list of Other Node Names can be shortened very quickly. The last option, Class or Field, shows a hierarchical list on the right side titled Filter by Object or Field containing the list of classes and fields that can have node names. By selecting an object or a field, the Other Node Names list on the right shows only node names that are present in the selected object or field. This is another way of quickly shortening the list of Other Node Names so that the appropriate node name can be selected.</p>
<p>Finally, the Containing Text field just above the OK button can be typed in. Whatever you type limits the Other Node Names list to just those characters. The more typed, the shorter the list becomes. This is another method of quickly finding the node name used in other parts of the file. The Containing Text field is usually used with the All option but can be used with the other display options as well.</p>
<h3 id="working-with-objects">Working with Objects</h3>
<p>To delete an object, first click on any value for the object and then click on the “Del Obj” button. To add a new object, click on the “New Obj” button and a new object column with fields set to blanks, zeros, or default values will be added to the far right of the grid. The “Dup Obj” button is similar to “New Obj”, but copies the values of the fields of the currently selected object. Copying and pasting an object or groups of objects is also possible using the “Copy Obj” and “Paste Obj” buttons.  These allow objects to be copied between files are also good for copying from files in the DataSets subdirectory. (Also see the Edit menu to perform these functions.)</p>
<h3 id="file-menu_2">File Menu</h3>
<p>The File menu can be used for creating or selecting input files just like the buttons on the IDF Editor screen (see the <em>Creating or Selecting an Input File</em> section above). In addition, the File menu is used to save a file or exit the IDF Editor. More than one file can be opened at a time.</p>
<p>The “File”, “Save Options” screen is shown below.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image077.png" /></p>
<p>Figure 51. IDF Editor Save Options Screen.</p>
<p>The save options allow the order of the objects in the file to be sorted by type of object or to keep the original order of the objects (for an existing file). The placement of new objects when the original order is specified can be either at the top or bottom of the file.</p>
<p>In addition, the Save Options also allow certain objects to be written to the file using a specific format that some users prefer.</p>
<p>The settings for the save options are kept for each file saved from the IDF Editor.</p>
<p>The “Set as Default” option allows you to keep the save options intact for files that have not been saved yet with a version of IDF Editor that has this capability.</p>
<p>The Help that is available from the Save Options screen is reproduced below:</p>
<p>n The save options are related to the layout of the IDF file after it is saved. These options are not important if you never edit the IDF file with a text editor.</p>
<p>n The sorted order of saving objects is the traditional way the IDF Editor sorts objects within files. Each type of object is presented in groups in the order they appear in the Energy+.IDD. The other options preserve the original order of the objects from the file but each object will be still be reformatted. By preserving the order, the objects are not rearranged so you can group them using a text editor and they will stay in that order. New objects are placed either near the top of the file or near the bottom of the file so that they can be easily found when using a text editor.</p>
<p>n You can also choose to specially format some objects. This affects how individual fields in objects are arranged when saved. Selecting this option will format the following objects on a single line: Report, Report Meter, Report Variable, Version, Timestep in Hour, Inside Convection Algorithm, Outside Convection Algorithm, Solution Algorithm, Shadowing Calculations, Ground Reflectances, and GroundTemperatures:Deep. In addition, Schedule:Compact objects will be formatted to have two field for some lines. With this option, objects with geometric vertices are formatted to have the X, Y, and Z values on the same line. Those objects include: Surface:HeatTransfer, Surface:HeatTransfer:Sub, Surface:Shading:Detached:Fixed, Surface:Shading:Detached:Building and Surface:Shading:Attached.</p>
<p>n These options are saved for each file. If a file has not been saved with IDF Editor yet, the default is used  but if a file does not specify the default values for these can also be set by using the set as default option. The saved file keeps these options by using the !-option line with SortedOrder, OriginalOrderTop, OriginalOrderBottom, and UseSpecialFormat.”</p>
<p>n Full line comments which begin with “!” are preserved by IDF Editor and become associated with the object immediately followin the comment line(s).</p>
<p>n Endline comments which begin with “!” are preserved by IDF Editor and are placed immediately before the object they are found in.</p>
<p>n Endline comment which being with “!-“ are automatic comments which IDF Editor will overwrite with the field name and units. User-provided text which follows “!-“ will be lost. User comments should be added above the pertinent object using “!” to begin the line.</p>
<p>Also on the File menu is the Open DataSet menu and submenu. This allows you to open any input file that appears in the DataSet subdirectory and copy objects from them into another file. This is required because EnergyPlus does not read the DataSet files, it is up to you to include objects from them.</p>
<h3 id="edit-menu_1">Edit Menu</h3>
<p>The Edit Menu offers options to create a new object, duplicate an object, and delete an object as well as finding and searching. The object options are the same operations as can be accomplished by using the ‘New Obj’, ‘Dup Obj’ and ‘Del Obj’ buttons (see the <em>Working with Objects</em> section above). In addition, the "Next Row after Enter" option can be toggled. When this option is on, the selection moves down one row after pressing Enter. The copy and paste object commands allow a single object to be copied within a file or between files. The pasted object appears as the last object in the class. This capability makes it easier to utilize the data in the DataSets directory.</p>
<p>The Find Class menu item brings up the following dialog box used to search through the Class List:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image078.png" /></p>
<p>Figure 52. Find Class Dialog Box</p>
<p>The Find Class dialog can be used to find class names quickly and can be activated by the CTRL-F keyboard combination. The Find Previous Class (CTRL-T) and Find Next Class (CTRL-G) can continue the searching process for the next and previous times that the searched text is found in the Class List. If you find this option useful you may also want to try the Show Quick Select Dropdowns option under the View menu which also speeds up searching through the Class List.</p>
<p>The Search and Replace menu item or CTRL-H activates the following dialog box:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image079.jpg" /></p>
<p>Figure 53. Search and Replace Diaglog Box</p>
<p>The Search and Replace dialog box can be used to find and change each instance of text being searched with some replacement text. The Search and Replace dialog is used to search and replace values of fields rather than classes like the Find Class dialog. To use the Search and Replace dialog, enter the text being searched in the Find What field and press the Find button.  After the Find button is pressed, the list shows the places in the file that the text appears. For each time the text is found, the entire field value is shown followed by the class name, name of the object, and the name of the field in parentheses.  Each item in the list can be selected using the check box to the left. The All and None buttons will select all or none of the items found. After the locations are selected that need to be replaced, you should enter the text in the Replace With field. When the Replace Selected button is pressed the value in each of locations that were checked will be replaced with the Replace with text.</p>
<p>The dialog will usually open with the Find What field filled with the value of the currently selected cell. If the current cell has just been changed, the Find What and the Replace With fields will contain the before and after values of the change in the current cell. This makes it easy to change other instances in the file to be consistent with the changes just made. If renaming objects, the recommended approach is to rename the object and select the cell again and open the Search and Replace dialog. This will show other places in the file that use that object name that also may need to be changed.</p>
<h3 id="view-menu_1">View Menu</h3>
<p>The View menu offers options for units and column widths. The Narrow/Medium/Wide Column options set the standard column width for items in the object grid. Individual columns can also be resized by dragging the column separator. The displayed value is rounded and/or expressed in scientific notation to fit within the column width.</p>
<p>1)   EnergyPlus input files are always in SI units. However, selecting "Inch-Pound" (IP) units in the View menu displays and edits values in IP units in the IDF editor. The IP unit will be displayed in the units column of the object grid. Some SI units convert to multiple IP units. For example, W becomes Btu/hr for heating and cooling capacity but remains as W for lighting and electrical equipment.</p>
<p>2)   All conversion factors used in the IDF editor are documented in a block of comments near the top of the Energy+.IDD file.</p>
<p>3)   Schedules, fluid properties and curves now support IP unit conversions. For curves, the minimum and maximum values are converted but the coefficients are not.</p>
<p>To display only classes that contain objects select the “show classes with objects only” option on the “View” menu. You can also toggle this feature on and off with CTRL+L. If the file is empty and has no objects, this toggle does not impact the display.</p>
<p>The “Show Quick Select Dropdowns” option, which can also be turned on and off with CTRL-Q, displays two dropdown lists above the class list that can be quickly used to select classes. The first list displays the possible groups. Once those are selected, the second list contains only the classes within that group. This option may be used to quickly access classes while avoiding scrolling through the long class list. In addition these pull down menus may be used with the keyboard to select groups and class names based on the first few letters of the names.</p>
<p>The figure below shows the “Layout Options” also accessible under the View menu.</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image080.png" /></p>
<p>Figure 54. IDF Editor Layout Options Screen.</p>
<p>This option allows for different arrangements of the layout for the main screen of the IDF Editor. Select one of the four layouts available.</p>
<p>The “Show Quick Select Dropdowns” view menu option adds two new input fields to the main screen. The input fields can be used to go quickly to different classes in the main list of classes.</p>
<p>The “Validity Check” function has replaced and expanded upon the old “Check Out-of-Range” function. It can also be started by using CTRL-R. The “Validity Check” function performs three kinds of validity checks and displays the results as shown in the dialog box below:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image081.jpg" /></p>
<p>Figure 55. Validity Check Dialog Box</p>
<p>The list displays the values and locations for objects with values that are either above the maximum or below the minimum values. This allows you to check your input for out-of-range values prior to running EnergyPlus.  It also displays fields that contain invalid references. An invalid reference is when a name is used that should be the name of object but no object exists that uses that name. For example, if a Construction object references a layer named IN20 but no Material (or Material:NoMass, etc.) object is named IN20. When viewing the class that contains invalid references, those references are shown with a different background color similar to numbers that are out of range. The “Validity Check” dialog also shows when an entry for a field is not one of the possible lists of choices. The Goto button allows you to jump directly to the selected identified problems. The Perform Validity Check When Saving File can be turned on and off and automatically performs the check whenever the file is saved.</p>
<h3 id="help-menu_1">Help Menu</h3>
<p>The Help menu offers options to open the EnergyPlus documentation files.</p>
<h3 id="caveats_1">Caveats</h3>
<p>Remember to save any changes made before you create or edit another input file.</p>
<p>No “Run EnergyPlus” button is available. Save your IDF file and use EP-Launch to execute an EnergyPlus run.</p>
<p>You cannot edit comments in the ‘Comments from IDF’ section of the screen.</p>
<p>The use of point "." or comma "," as the decimal symbol is controlled by the windows system settings. This setting is found in the Control Panel, Regional Options, Number tab, Decimal Symbol field. IDF Editor will use the current decimal symbol to signify the start of the fractional portion of the number and will ignore other symbols. The idf file is always written using point "." as the decimal symbol.</p>
<h3 id="bugs_1">Bugs</h3>
<p>Please report any bugs to the helpdesk (email to energyplus-support@gard.com) so that we can fix them prior to the next release.</p>
<h1 id="manipulating-output-files">Manipulating Output Files</h1>
<h2 id="ep-compare">EP-Compare</h2>
<p>The EP-Compare program is intended to be used to compare the tabular results of several simulations including the ABUPS summary report. To generate tabular reports in EnergyPlus use the Output:Table:SummaryReports object and make sure the OutputControl:Table:Style includes HTML output. EP-Compare displays bar graphs and monthly line graphs for most of the tabular reports. It can be used in Windows, Linux and Macintosh systems. The main screen is shown below:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image082.jpg" /></p>
<p>Figure 56. EP-Compare Main Screen</p>
<p>The main screen shows both the graph being displayed at the bottom and allows the user to select a graph from a list at the top. The list of graphs is based on each table name and subtable name and then has a list of graphs supported including stacked bars, simple bar, 100% stacked bars, side-by-side bars, and monthly line graphs. The program window can be resized.</p>
<p>The first time the program is started no graphs are shown because no files have been selected. To select files use the “Manage Files” button. This brings up the Manage Files dialog box shown below:</p>
<p><img alt="" src="../../AuxiliaryPrograms/media/image083.jpg" /></p>
<p>Figure 57. EP-Compare Dialog box</p>
<p>This dialog lets you add and remove files from the list of files. The files selected should be HTML or HTM files that are produced by EnergyPlus when using the Output:Table:SummaryReports object with OutputControl:Table:Style set to produce HTML files. It is best to compare files that have similar reports otherwise missing values will be shown as zeros.The dialog also provides a button to add entire directories of files but that adding too many files makes the graphs difficult to understand. To change the order that files appear in the graph, the files can be dragged up and down the list of files in the Manage Files dialog. The dialog box window can be resized to view longer files names if necessary.</p>
<p>When EP-Compare is started again, the files last selected are shown in the graph if they are still available.</p>
<p>The Copy button allows the current graph (as it is sized in the window) to be copied to another application such as Microsoft Word or PowerPoint. To paste a copied image to those programs use the Paste Special option and select one of the bitmap formats.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>