<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Climate, Sky and Solar Calculation - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default navbar-fixed-top" role="navigation">
    <div class="container">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li class="active">
                <a href=".">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#climate-sky-and-solarshading-calculations">Climate, Sky and Solar/Shading Calculations</a>
      <ul class="nav">
        
        <li><a href="#climate-calculations">Climate Calculations</a></li>
        
        <li><a href="#design-week-specification">Design Week Specification</a></li>
        
        <li><a href="#sky-radiance-model">Sky Radiance Model</a></li>
        
        <li><a href="#shading-module">Shading Module</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h1 id="climate-sky-and-solarshading-calculations">Climate, Sky and Solar/Shading Calculations</h1>
<h2 id="climate-calculations">Climate Calculations</h2>
<p>The location of the facility under analysis is critical for the determination of energy consumption, heating/cooling loads, daylighting potential, and a host of other calculations. In EnergyPlus, both external (i.e, weather files supplied from others) and internal (i.e., solar position, design day temperature/humidity/solar profiles) data is used during simulations.</p>
<p>The “Site:Location” input object includes parameters (Latitude, Longitude, Elevation, Timezone) that allow EnergyPlus to calculate the solar position (using Latitude, Longitude and Timezone) for any day of the year as well as supply the standard barometric pressure (using elevation). Solar position modeling is discussed in more detail in both the Sky Radiance and Shading Calculation sections that directly follow this section.</p>
<p>Weather files have hourly or sub-hourly data for each of the critical elements needed during the calculations (i.e., Dry-Bulb Temperature, Dew-Point Temperature, Relative Humidity, Barometric Pressure, Direct Normal Radiation, Diffuse Horizontal Radiation, Total &amp; Opaque Sky Cover, Wind Direction, Wind Speed) as well as some auxiliary data such as Rain or Snow that assist in certain calculational aspects. Weather file excerpts such as might be used in sizing calculations also have this breadth of data. The input object “SizingPeriod:DesignDay” describes design days (meant to mimic ASHRAE design conditions but in a whole day profile) using certain characteristics for the day and then EnergyPlus supplies the remaining portions to complete outdoor conditions needed for program execution. SizingPeriod:DesignDay are perhaps the best objects for sizing equipment as the ASHRAE specified design conditions can be input AND weather files may or may not have the conditions necessary to size equipment properly.</p>
<p>Two other objects, however, can be used at times: SizingPeriod:WeatherFileDays and SizingPeriod:WeatherFileConditionType.  With the first of these, one specifies a set of weather file days similar to a RunPeriod (but will be used for the Sizing calculations). In the second, the extreme or typical conditions that are calculated for the weather file during processing can be used by name.  Of course, either of these can be used as a measure of usage over small periods.</p>
<p>The ASHRAE Handbook of Fundamentals describes their criteria in creating design condition synopses. “Design data based on dry-bulb temperature represent peak occurrences of the sensible component of ambient outdoor conditions. Design values based on wet-bulb temperature are related to the enthalpy of the outdoor air. Conditions based on dewpoint relate to the peaks of the humidity ratio. The designer, engineer, or other user must decide which set(s) of conditions and probability of occurrence apply to the design situation under consideration.”</p>
<h3 id="energyplus-design-day-temperature-calculations">EnergyPlus Design Day Temperature Calculations</h3>
<p>In EnergyPlus, the typical design day input includes a “high” and a “low” dry-bulb temperature for the day. As these two temperatures are insufficient to represent a full 24 hour period, the program uses a “range multiplier” profile to represent the full day’s temperatures:</p>
<p><img alt="" src="../../EngineeringReference/media/image563.svg" /></p>
<p>Figure 36. Default Daily Temperature Range Profile</p>
<p>The multipliers are taken from the ASHRAE 2009 HOF, Table # 6, p. 14.11.. More explicitly, EnergyPlus creates an air temperature for each timestep by using the entered maximum dry-bulb temperature in conjunction with the entered daily range and the above multiplier values. The actual equation used is shown below:</p>
<div>\[{T_{current}} = {T_{Max}} - {T_{range}}\cdot {T_{Multiplier}}\]</div>

<p>where</p>
<p>T<sub>current</sub>= Air temperature of current Hour of Day</p>
<p>T<sub>Max</sub>= User supplied Max Dry-bulb Temperature</p>
<p>T<sub>range</sub>= User supplied Daily Temperature Range</p>
<p>T<sub>Multiplier</sub>= Range multiplier as shown on the above graph</p>
<p>The range multiplier values represent typical conditions of diurnal temperatures (i.e. the low temperature for the day occurring about 5:00 AM and the maximum temperature for the day occurring about 3:00 PM.  Note that EnergyPlus does not shift the profile based on the time of solar noon as is optionally allowed by ASHRAE procedures.</p>
<p>ASHRAE research indicates that dry-bulb and wet-bulb temperatures typically follow the same profile, so EnergyPlus can use the default daily temperature profile to generate humidity conditions based on maximum and range of wet-bulb temperature.</p>
<p>Since this default temperature profile may not be applicable to all locations, the user can give a different profile as part of the design day definition.</p>
<h3 id="sky-radiation-modeling">Sky Radiation Modeling</h3>
<p>EnergyPlus calculates the Horizontal Infrared Radiation Intensity in Wh/m<sup>2,</sup> if it is missing on the weather file or for design days, from the Opaque Sky Cover field as shown in the following explanation.</p>
<div>\[Horizontal\_IR = Sk{y_{emissivity}}\cdot Sigma\cdot Temperature_{drybulb}^4\]</div>

<p>where</p>
<p>Horizontal_IR = horizontal IR intensity {W/m<sup>2</sup>}</p>
<p>Sky<sub>emissivity</sub> = sky emissivity</p>
<p>Sigma = Stefan-Boltzmann constant = 5.6697e-8 {W/m<sup>2</sup>-K<sup>4</sup>}</p>
<p>Temperature<sub>drybulb</sub> = drybulb temperature {K}</p>
<p>The sky emissivity is given by</p>
<div>\[Sk{y_{emissivity}} = \left( {.787 + .764\cdot \ln \left( {\frac{{Temperatur{e_{dewpoint}}}}{{273.}}} \right)} \right)\cdot \left( {1. + .0224N - .0035{N^2} + .00028{N^3}} \right)\]</div>

<p>where</p>
<p>Temperature<sub>dewpoint</sub> = dewpoint temperature {K}</p>
<p>N = opaque sky cover {tenths}</p>
<p>Example: Clear sky (N=0), Temperature<sub>drybulb</sub> = 273+20=293 K, Temperature<sub>dewpoint</sub> = 273+10=283 K:</p>
<p>Sky<sub>emissivity</sub> = 0.787 + 0.764*0.036 = 0.815</p>
<p>Horizontal_IR = 0.815*5.6697e-8*(293**4) = 340.6 W/m<sup>2</sup></p>
<p>References for these calculations are contained in the references section at the end of this list of fields. (Walton, 1983) (Clark and Allen, 1978).</p>
<h3 id="energyplus-sky-temperature-calculation">EnergyPlus Sky Temperature Calculation</h3>
<p>The default calculation for sky temperature is:</p>
<div>\[Sk{y_{Temperature}} = {\left( {\frac{{Horizontal\_IR}}{{Sigma}}} \right)^{.25}} - Temperatur{e_{Kelvin}}\]</div>

<p>Where</p>
<p>Sky<sub>Temperature</sub> = Sky radiative temperature {C}</p>
<p>Horiizontal_IR = Horizontal Infrared Radiation Intensity as described in the previous section {Wh/m<sup>2</sup>}</p>
<p>Temperature<sub>Kelvin</sub> = Temperature conversion from Kelvin to C, i.e. 273.15</p>
<p>The Sky Temperature can also be set by the user from several options using the <strong>WeatherProperty:SkyTemperature</strong> object.</p>
<h3 id="energyplus-design-day-solar-radiation-calculations">EnergyPlus Design Day Solar Radiation Calculations</h3>
<p>Similarly, calculating solar irradiance (solar modeling) is one of the important effects to be accomplished. Several solar models exist with varying complexity.</p>
<h4 id="ashrae-clear-sky-solar-model">ASHRAE Clear Sky Solar Model</h4>
<p>The default model used is the ASHRAE Clear Sky model. The ASHRAE clear sky model described in ASHRAE HOF 2005 Chapter 31 can be used to estimate hourly clear-day solar radiation for any month of the year in U.S. or similar temperate climates in the northern hemisphere. EnergyPlus calculations extend the clear sky application to both northern and southern hemispheres.  Note that the Clear Sky model has been updated in the ASHRAE HOF 2009 (see ASHRAE Revised Clear Sky Model below).</p>
<p>At the earth’s surface on a clear day, direct normal irradiation is represented by</p>
<div>\[Direct\;Normal\;Irradiation = \frac{A}{{exp\left( {{\raise0.7ex\hbox{$B$} \!\mathord{\left/ {\vphantom {B {\sin \beta }}}\right.}\!\lower0.7ex\hbox{${\sin \beta }$}}} \right)}}\]</div>

<p>where</p>
<p><em>A</em> = apparent solar irradiation at air mass m = 0 (Table 20)</p>
<p>B = atmospheric extinction coefficient Table 20)</p>
<p>Values of A and B vary during the year because of seasonal changes in the dust and water vapor content of the atmosphere and because of the changing earth-sun distance. Equation does not give the maximum value of direct normal irradiation that can occur in each month but yields values that are representative of conditions on cloudless days for a relatively dry and clear atmosphere. For very clear atmospheres, direct normal irradiation can be 15% higher than indicated by Equation , using values of A and B in Table 20 below.</p>
<p>Table 20. Extraterrestrial Solar Irradiance and Related Data
 Note: Data are for 21st day of each month during the base year of 1964.</p>
<table class="table table-striped">









<tr>
<td> </td>
<td>I<sub>o</sub> {W/m<sup>2</sup>}</td>
<td>Equation of Time {minutes}</td>
<td>Declination {degrees}</td>
<td>A {W/m<sup>2</sup>}</td>
<td>B {}</td>
<td>C {}</td>
</tr>
<tr>
<td>Jan</td>
<td>1416</td>
<td>-11.2</td>
<td>-20.0</td>
<td>1202</td>
<td>0.141</td>
<td>0.103</td>
</tr>
<tr>
<td>Feb</td>
<td>1401</td>
<td>-13.9</td>
<td>-10.8</td>
<td>1187</td>
<td>0.142</td>
<td>0.104</td>
</tr>
<tr>
<td>Mar</td>
<td>1381</td>
<td>-7.5</td>
<td>0.0</td>
<td>1164</td>
<td>0.149</td>
<td>0.109</td>
</tr>
<tr>
<td>Apr</td>
<td>1356</td>
<td>1.1</td>
<td>11.6</td>
<td>1130</td>
<td>0.164</td>
<td>0.120</td>
</tr>
<tr>
<td>May</td>
<td>1336</td>
<td>3.3</td>
<td>20.0</td>
<td>1106</td>
<td>0.177</td>
<td>0.130</td>
</tr>
<tr>
<td>Jun</td>
<td>1336</td>
<td>-1.4</td>
<td>23.45</td>
<td>1092</td>
<td>0.185</td>
<td>0.137</td>
</tr>
<tr>
<td>Jul</td>
<td>1336</td>
<td>-6.2</td>
<td>20.6</td>
<td>1093</td>
<td>0.186</td>
<td>0.138</td>
</tr>
<tr>
<td>Aug</td>
<td>1338</td>
<td>-2.4</td>
<td>12.3</td>
<td>1107</td>
<td>0.182</td>
<td>0.134</td>
</tr>
<tr>
<td>Sep</td>
<td>1359</td>
<td>7.5</td>
<td>0.0</td>
<td>1136</td>
<td>0.165</td>
<td>0.121</td>
</tr>
<tr>
<td>Oct</td>
<td>1380</td>
<td>15.4</td>
<td>-10.5</td>
<td>1166</td>
<td>0.152</td>
<td>0.111</td>
</tr>
<tr>
<td>Nov</td>
<td>1405</td>
<td>13.8</td>
<td>-19.8</td>
<td>1190</td>
<td>0.144</td>
<td>0.106</td>
</tr>
<tr>
<td>Dec</td>
<td>1417</td>
<td>1.6</td>
<td>-23.45</td>
<td>1204</td>
<td>0.141</td>
<td>0.103</td>
</tr>

</table>

<p>For locations where clear, dry skies predominate (e.g., at high elevations) or, conversely, where hazy and humid conditions are frequent, values found by using Equation and Table 20 should be multiplied by the clearness numbers in Threlkeld and Jordan (1958), reproduced as Figure # 5 in Chapter 33 of the 2007 ASHRAE Handbook—HVAC Applications.</p>
<p>The Clear Sky model usually over estimates the amount of solar radiation available to the building.</p>
<h4 id="ashrae-revised-clear-sky-model-tau-model">ASHRAE Revised Clear Sky Model (“Tau Model”)</h4>
<p>The ASHRAE 2009 HOF introduced a revised clear sky model based on location-specific optical depths for direct and diffuse radiation.  These values are tabulated by month for all 5564 locations in the ASHRAE design data that accompanies the 2009 HOF.</p>
<p>The model requires air mass, m, calculated as follows --</p>
<div>\[m = {1 \mathord{\left/ {\vphantom {1 {\left[ {\sin \beta  + 0.50572 \cdot {{\left( {6.07995 + \beta } \right)}^{ - 1.6364}}} \right]}}} \right. } {\left[ {\sin \beta  + 0.50572 \cdot {{\left( {6.07995 + \beta } \right)}^{ - 1.6364}}} \right]}}\]</div>

<p>where <span>$\beta $</span> = solar altitude, degrees.</p>
<p>Direct and diffuse irradiance are determined with the following relationships,</p>
<div>\[{E_b} = {E_o} \cdot \exp \left[ { - {\tau_b} \cdot {m^{ab}}} \right]\]</div>

<div>\[{E_d} = {E_o} \cdot \exp \left[ { - {\tau_d} \cdot {m^{ad}}} \right]\]</div>

<p>where:</p>
<p><span>${E_b}$</span> = beam normal irradiance, W/m<sup>2</sup></p>
<p><span>${E_d}$</span> = diffuse horizontal irradiance,</p>
<p><span>${E_o}$</span> = extraterrestrial normal irradiance,</p>
<p><em><span>$m$</span></em> = air mass</p>
<p>t<sub>b</sub> and t<sub>d</sub> = beam and diffuse optical depths (from ASHRAE climatic design data)</p>
<p><span>$ab$</span> and <span>$ad$</span> = beam and diffuse air mass exponents (see below)</p>
<p>Values of t<sub>b</sub> and t<sub>d</sub> are location-specific and vary during the year. They embody the dependence of clear sky solar radiation upon local conditions, such as elevation, precipitable water content, and aerosols.</p>
<p>The air mass exponents <span>$ab$</span> and <span>$ad$</span> were correlated to t<sub>b</sub> and t<sub>d</sub> through the following empirical relationships:</p>
<div>\[ab = 1.219 - 0.043 \cdot {\tau_b} - 0.151 \cdot {\tau_d} - 0.204 \cdot {\tau_b} \cdot {\tau_d}\]</div>

<div>\[ad = 0.202 + 0.852 \cdot {\tau_b} - 0.007 \cdot {\tau_d} - 0.357 \cdot {\tau_b} \cdot {\tau_d}\]</div>

<p>Studies done as part of ASHRAE research projects show that the revised tau model produces more physically plausible irradiance values than does the traditional clear sky model.  In particular, diffuse irradiance values are more realistic.</p>
<h4 id="zhang-huang-solar-model">Zhang-Huang Solar Model</h4>
<p>The Zhang-Huang solar model was developed for initial use in modeling typical meteorological years for China weather sites. This model seems to be good for other locations as well. Using total cloud cover, dry-bulb temperature, relative humidity, and wind speed as the independent variables, the total (global horizontal) solar radiation is estimated by:</p>
<div>\[I = \frac{{\left[ {{I_0}\cdot \sin (h)\cdot \left( {{c_0} + {c_1}\cdot CC + {c_2}\cdot C{C^2} + {c_3}\left( {{T_n} - {T_{n - 3}}} \right) + {c_4}\cdot \varphi  + {c_5}\cdot {V_w}} \right) + d} \right]}}{k}\]</div>

<p>Where</p>
<p>I = estimated hourly solar radiation, W/m<sup>2</sup></p>
<p>I<sub>0</sub>= global solar constant, 1355 W/m<sup>2</sup></p>
<p>h=solar altitude angle, i.e, the angle between the horizontal and the line to the sun</p>
<p>CC = cloud cover</p>
<p><span>$\varphi $</span> = relative humidity, %</p>
<p><span>${T_n},{T_{n - 3}}$</span> = dry-bulb temperature at hours n (current) and n-3, respectively</p>
<p><span>${V_w}$</span> = Wind speed, m/s</p>
<p><span>${c_0},{c_1},{c_2},{c_3},{c_4},{c_5},d,k$</span> = regression coefficients</p>
<p>The constants were determined by analysis from measured data and are as follows:</p>
<p>c<sub>0</sub> = .5598, c<sub>1</sub> = .4982, c<sub>2</sub> = -.6762, c<sub>3</sub> = .02842, c<sub>4</sub> = -.00317, c<sub>5</sub> = .014,
 d = -17.853, k = .843.</p>
<p>This is the same model used to estimate the global solar radiation value (when it is absent from the source data) in the Weather Converter. References given in the reference section (Watanabe, Urano, Hayashi, 1983) (Zhang, Huang, 2002).</p>
<h3 id="perez-directdiffuse-splitting-model">Perez Direct/Diffuse Splitting Model</h3>
<p>Splitting from global calculated (EnergyPlus) or entered values (WeatherConverter) into direct normal and diffuse horizontal components are done using the Perez direct/diffuse split. References shown in the reference section (Perez et al, 1992) (Perez et al, 1990)</p>
<h3 id="weather-file-solar-interpolation">Weather File Solar Interpolation</h3>
<p>The solar values on the weather file are average values over the hour. For interpolation of hourly weather data (i.e., when the specified timestep is greater than 1), the average value is assumed to be the value at the midpoint of the hour.  The reported values in the output are totals for each reporting period. So, hourly reported values will not match the original values in the weather file, but the total solar for a day should agree. Reference (Ellis, Liesen, Pedersen, 2003)</p>
<h3 id="references">References</h3>
<p>Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655. National Bureau of Standards, p. 21.</p>
<p>Clark, G. and C. Allen, "The Estimation of Atmospheric Radiation for Clear and Cloudy Skies," Proceedings 2nd National Passive Solar Conference (AS/ISES), 1978, pp. 675-678.</p>
<p>Watanabe, T., Urano, Y., and Hayashi, T. 1983. "Procedures for Separating Direct and Diffuse Insolation on a Horizontal Surface and Prediction of Insolation on Tilted Surfaces" (in Japanese), Transactions, No. 330, Architectural Institute of Japan, Tokyo, Japan.</p>
<p>Zhang, Q.Y. and Huang, Y.J. 2002. Development of typical year weather files for Chinese locations, LBNL-51436, ASHRAE Transactions, Vol. 108, Part 2.</p>
<p>Perez R., Ineichen P., Maxwell E., Seals, R. and Zelenka, A. 1992. Dynamic Global-to-Direct Irradiance Conversion Models. ASHRAE Transactions-Research Series,354-369.</p>
<p>Perez, R., Ineichen, P., Seals, R., Michalsky, J. and Stewart, R. 1990. Modeling daylight availability and irradiance components from direct and global irradiance. Solar Energy 44, 271-289.</p>
<p>Ellis, P.G., Liesen, R.J. and Pedersen, C.O. 2003. “Energyplus Experimental Data Validation Work: Development and Validation of the Unvented Trombe Wall Model and Other Heat Balance Components”, CERL Final Report DACA42-01-D-0004, Task 3.</p>
<h2 id="design-week-specification">Design Week Specification</h2>
<p>A design week (or longer) may be specified in EnergyPlus by selecting a RunPeriod of one week.  One-week custom weather files may be constructed if extreme design week conditions are desired or one can use the specific dates from the EPW weather files that designate the extreme conditions on the weather file.  The design week simulation requires that the simulation reach a ‘steady-periodic’ state for the one week time period.  This is achieved manually by increasing the ‘number of years of simulation’ until the weekly profile does not change from one year to the next.  The ‘steady-periodic’ output for the last week of the simulation represents the design week simulation results.</p>
<p>Using the SizingPeriod:WeatherFileDays object, one could size equipment from a longer period.</p>
<h2 id="sky-radiance-model">Sky Radiance Model</h2>
<p>In EnergyPlus the calculation of diffuse solar radiation from the sky incident on an exterior surface takes into account the anisotropic radiance distribution of the sky. For this distribution, the diffuse sky irradiance on a surface is given by</p>
<div>\[AnisoSkyMultiplie{r_{surface}}\cdot DiffuseSolarIrradiance\]</div>

<p>Where</p>
<p>Diffuse Solar Irradiance is the diffuse solar irradiance from the sky on the ground.</p>
<p>surface is the surface being analyzed.</p>
<p>AnisoSkyMultiplier is determined by surface orientation and sky radiance distribution, and accounts for the effects of shading of sky diffuse radiation by shadowing surfaces such as overhangs. It does not account for <em>reflection</em> of sky diffuse radiation from shadowing surfaces.</p>
<p>The sky radiance distribution is based on an empirical model based on radiance measurements of real skies, as described in Perez et al., 1990. In this model the radiance of the sky is determined by three distributions that are superimposed (see Figure 37)</p>
<p>(1) An isotropic distribution that covers the entire sky dome;</p>
<p>(2) A circumsolar brightening centered at the position of the sun;</p>
<p>(3) A horizon brightening.</p>
<p><img alt="" src="../../EngineeringReference/media/image589.png" /></p>
<p>Figure 37. Schematic view of sky showing solar radiance distribution as a superposition of three components: dome with isotropic radiance, circumsolar brightening represented as a point source at the sun, and horizon brightening represented as a line source at the horizon.</p>
<p>The proportions of these distributions depend on the sky condition, which is characterized by two quantities, <em>clearness factor</em> and <em>brightness factor</em>, defined below, which are determined from sun position and solar quantities from the weather file.</p>
<p>The <em>circumsolar brightening</em> is assumed to be concentrated at a point source at the center of the sun although this region actually begins at the periphery of the solar disk and falls off in intensity with increasing angular distance from the periphery.</p>
<p>The <em>horizon brightening</em> is assumed to be a linear source at the horizon and to be independent of azimuth. In actuality, for clear skies, the horizon brightening is highest at the horizon and decreases in intensity away from the horizon. For overcast skies the horizon brightening has a negative value since for such skies the sky radiance increases rather than decreases away from the horizon.</p>
<p>Table 21.  Variables in Anisotropic Sky Model and Shadowing of Sky Diffuse Radiation</p>
<p>Mathematical variable</p>
<p>Description</p>
<p>Units</p>
<p>FORTRANvariable</p>
<p>I<sub>sky</sub></p>
<p>Solar irradiance on surface from sky</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>I<sub>horizon</sub></p>
<p>Solar irradiance on surface from sky horizon</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>I<sub>dome</sub></p>
<p>Solar irradiance on surface from sky dome</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>I<sub>circumsolar</sub></p>
<p>Solar irradiance on surface from circumsolar region</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>I<sub>h</sub></p>
<p>Horizontal solar irradiance</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>S</p>
<p>Surface tilt</p>
<p>radians</p>
<p>Surface(SurfNum)%Tilt*DegToRadians</p>
<p>a, b</p>
<p>intermediate variables</p>
<p>-</p>
<p>-</p>
<p>F<sub>1</sub>, F<sub>2</sub></p>
<p>Circumsolar and horizon brightening coefficients</p>
<p>-</p>
<p>F1, F2</p>
<p><em> α</em></p>
<p>Incidence angle of sun on surface</p>
<p>radians</p>
<p>IncAng</p>
<p>Z</p>
<p>Solar zenith angle</p>
<p>radians</p>
<p>ZenithAng</p>
<p>Δ</p>
<p>Sky brightness factor</p>
<p>-</p>
<p>Delta</p>
<p>ε</p>
<p>Sky clearness factor</p>
<p>-</p>
<p>Epsilon</p>
<p>m</p>
<p>relative optical air mass</p>
<p>-</p>
<p>AirMass</p>
<p>I<sub>O</sub></p>
<p>Extraterrestrial solar irradiance</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>I</p>
<p>Direct normal solar irradiance</p>
<p>W/m<sup>2</sup></p>
<p>Material%Thickness</p>
<p>κ</p>
<p>constant = 1.041 for Z in radians</p>
<p>radians<sup>-3</sup></p>
<p>-</p>
<p>F<sub>ij</sub></p>
<p>Brightening coefficient factors</p>
<p>-</p>
<p>F11R, F12R, etc.</p>
<p>R<sub>circumsolar</sub></p>
<p>Shadowing factor for circumsolar radiation</p>
<p>-</p>
<p>SunLitFrac</p>
<p>R<sub>dome</sub></p>
<p>Shadowing factor for sky dome radiation</p>
<p>-</p>
<p>DifShdgRatioIsoSky</p>
<p>R<sub>horizon</sub></p>
<p>Shadowing factor for horizon radiation</p>
<p>-</p>
<p>DifShdgRatioHoriz</p>
<p>E</p>
<p>Sky radiance</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p><em>θ</em></p>
<p>Azimuth angle of point in sky</p>
<p>radians</p>
<p>Theta</p>
<p>φ</p>
<p>Altitude angle of point in sky</p>
<p>radians</p>
<p>Phi</p>
<p>I<sub>i</sub></p>
<p>Irradiance on surface from a horizon element</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>I<sub>ij</sub></p>
<p>Irradiance on surface from a sky dome element</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<p>SF</p>
<p>Sunlit fraction</p>
<p>-</p>
<p>FracIlluminated</p>
<p>I’</p>
<p>Sky solar irradiance on surface with shadowing</p>
<p>W/m<sup>2</sup></p>
<p>-</p>
<h3 id="sky-diffuse-solar-radiation-on-a-tilted-surface">Sky Diffuse Solar Radiation on a Tilted Surface</h3>
<p>The following calculations are done in subroutine AnisoSkyViewFactors in the SolarShading module.</p>
<p>In the absence of shadowing, the sky formulation described above gives the following expression for sky diffuse irradiance, <em>I<sub>sky</sub></em>, on a tilted surface:</p>
<div>\[{I_{sky}} = {I_{horizon}} + {I_{dome}} + {I_{circumsolar}}\]</div>

<p>where</p>
<div>\[\begin{array}{l}{I_{horizon}}{\rm{    }} = {\rm{irradiance on surface from sky horizon           }} = {I_h}{F_2}\sin S\\\{I_{dome{\rm{     }}}}{\rm{   }} = {\rm{irradiance on surface from sky dome              }} = {I_h}(1 - {F_1})(1 + \cos S)/2\\\{I_{circumsolar}} = {\rm{irradiance on surface from circumsolar region}} = {I_h}{F_1}a/b\end{array}\]</div>

<p>AnisoSkyMult is then <em>I<sub>sky</sub></em> /DifSolarRad.</p>
<p>In the above equations:</p>
<p>I<sub>h</sub> = horizontal solar irradiance (W/m<sup>2</sup>)</p>
<p><em>S</em> = surface tilt (radians)</p>
<p><em>a</em> = max(0,cos<em>α</em>)</p>
<p><em>b</em> = max(0.087, cos<em>Z</em>)</p>
<p><em>F<sub>1</sub></em> = circumsolar brightening coefficient</p>
<p><em>F<sub>2</sub></em> = horizon brightening coefficient</p>
<p>where</p>
<p><em>α</em> = incidence angle of sun on the surface (radians)</p>
<p><em>Z</em> = solar zenith angle (radians).</p>
<p>The brightening coefficients are a function of sky conditions; they are given by</p>
<div>\[\begin{array}{l}{F_1} = {F_{11}}(\varepsilon ) + {F_{12}}(\varepsilon )\Delta  + {F_{13}}(\varepsilon )Z\\\{F_2} = {F_{21}}(\varepsilon ) + {F_{22}}(\varepsilon )\Delta  + {F_{23}}(\varepsilon )Z\end{array}\]</div>

<p>Here the sky brightness factor is</p>
<div>\[\Delta  = {I_h}m/{I_o}\]</div>

<p>where</p>
<p><em>m</em> = relative optical air mass</p>
<p><em>I<sub>o</sub></em> = extraterrestrial irradiance (taken to have an average annual value of 1353 W/m<sup>2</sup>);</p>
<p>and the sky <em>clearness factor</em> is</p>
<div>\[\varepsilon  = \frac{{({I_h} + I)/{I_h} + \kappa {Z^3}}}{{1 + \kappa {Z^3}}}\]</div>

<p>where</p>
<p>I = direct normal solar irradiance</p>
<p>κ = 1.041 for Z in radians</p>
<p>The factors <em>F<sub>ij</sub></em>  are shown in the following table. The F<sub>ij</sub> values in this table were provided by R. Perez, private communication, 5/21/99. These values have higher precision than those listed in Table # 6 of Perez et al., 1990.</p>
<p>Table 22.  F<sub>ij</sub> Factors as a Function of Sky Clearness Range.</p>
<table class="table table-striped">











<tr>
<td>ε  Range</td>
<td>1.000-1.065</td>
<td>1.065-1.230</td>
<td>1.230-1.500</td>
<td>1.500-1.950</td>
<td>1.950-2.800</td>
<td>2.800-4.500</td>
<td>4.500-6.200</td>
<td>&gt; 6.200</td>
</tr>
<tr>
<td>F<sub>11</sub></td>
<td>-0.0083117</td>
<td>0.1299457</td>
<td>0.3296958</td>
<td>0.5682053</td>
<td>0.8730280</td>
<td>1.1326077</td>
<td>1.0601591</td>
<td>0.6777470</td>
</tr>
<tr>
<td>F<sub>12</sub></td>
<td>0.5877285</td>
<td>0.6825954</td>
<td>0.4868735</td>
<td>0.1874525</td>
<td>-0.3920403</td>
<td>-1.2367284</td>
<td>-1.5999137</td>
<td>-0.3272588</td>
</tr>
<tr>
<td>F<sub>13</sub></td>
<td>-0.0620636</td>
<td>-0.1513752</td>
<td>-0.2210958</td>
<td>-0.2951290</td>
<td>-0.3616149</td>
<td>-0.4118494</td>
<td>-0.3589221</td>
<td>-0.2504286</td>
</tr>
<tr>
<td>F<sub>21</sub></td>
<td>-0.0596012</td>
<td>-0.0189325</td>
<td>0.0554140</td>
<td>0.1088631</td>
<td>0.2255647</td>
<td>0.2877813</td>
<td>0.2642124</td>
<td>0.1561313</td>
</tr>
<tr>
<td>F<sub>22</sub></td>
<td>0.0721249</td>
<td>0.0659650</td>
<td>-0.0639588</td>
<td>-0.1519229</td>
<td>-0.4620442</td>
<td>-0.8230357</td>
<td>-1.1272340</td>
<td>-1.3765031</td>
</tr>
<tr>
<td>F<sub>23</sub></td>
<td>-0.0220216</td>
<td>-0.0288748</td>
<td>-0.0260542</td>
<td>-0.0139754</td>
<td>0.0012448</td>
<td>0.0558651</td>
<td>0.1310694</td>
<td>0.2506212</td>
</tr>

</table>

<h3 id="shadowing-of-sky-diffuse-solar-radiation">Shadowing of Sky Diffuse Solar Radiation</h3>
<p>Sky diffuse solar shadowing on an exterior surface is calculated as follows in subroutine SkyDifSolarShading in the SolarShading module. The sky is assumed to be a superposition of the three Perez sky comp1onents described above.</p>
<p>For the horizon source the following ratio is calculated by dividing the horizon line into 24 intervals of equal length:</p>
<div>\[{R_{horiz}} = \frac{{{\rm{Irradiance from horizon with obstructions}}}}{{{\rm{Irradiance from horizon without obstructions}}}} = \frac{{\sum\limits_{i = 1}^{24} {{I_i}S{F_i}} }}{{\sum\limits_{i = 1}^{24} {{I_i}} }}\]</div>

<p>where<em> I<sub>i</sub></em>is the unobstructed irradiance on the surface from the<em> i</em><sup>th</sup> interval, <em>SF<sub>i</sub></em> is the sunlit fraction from radiation coming from the <em>i</em><sup>th</sup> interval, and the sums are over intervals whose center lies in front of the surface. <em>SF<sub>i</sub></em> is calculated using the beam solar shadowing method as though the sun were located at the <em>i</em><sup>th</sup> horizon point. Here</p>
<div>\[{I_i} = E({\theta_i})d\theta \cos {\alpha_i}\]</div>

<p>where</p>
<p><em>E</em> (<em>θ<sub>i</sub></em>) = radiance of horizon band (independent of θ)</p>
<p><em>dθ</em> = 2π/24 = azimuthal extent of horizon interval (radians)</p>
<p><em>θ<sub>i</sub></em> = 0<sup>O</sup>, 15<sup>O</sup>, … , 345<sup>O</sup></p>
<p>α<sub>i</sub> = incidence angle on surface of radiation from <em>θ<sub>i</sub></em></p>
<p>The corresponding ratio for the isotropic sky dome is given by</p>
<div>\[{R_{dome}} = \frac{{{\rm{Irradiance from dome with obstructions}}}}{{{\rm{Irradiance from dome without obstructions}}}} = \frac{{\sum\limits_{i = 1}^{24} {\sum\limits_{j = 1}^6 {{I_{ij}}S{F_{ij}}} } }}{{\sum\limits_{i = 1}^{24} {\sum\limits_{j = 1}^6 {{I_{ij}}} } }}\]</div>

<p>where (<em>i,j</em>) is a grid of 144 points (6 in altitude by 24 in azimuth) covering the sky dome, <em>I<sub>ij</sub></em> is the unobstructed irradiance on the surface from the sky element at the <em>ij</em><sup>th</sup> point, <em>SF<sub>ij</sub></em> is the sunlit fraction for radiation coming from the <em>ij</em><sup>th</sup> element, and the sum is over points lying in front of the surface. Here</p>
<div>\[{I_{ij}} = E({\theta_i},{\phi_j})\cos {\phi_j}d\theta d\phi \cos {\alpha_{ij}}\]</div>

<p>where</p>
<p><em>E</em> (<em>θ<sub>i</sub></em>,<em>φ<sub>j</sub></em>) = sky radiance (independent of θ and φ for isotropic dome)</p>
<p><em>dθ</em> = 2π/24 = azimuthal extent of sky element (radians)</p>
<p><em>dφ</em> = (π/2)/6 = altitude extent of sky element (radians)</p>
<p><em>θ<sub>i</sub></em> = 0<sup>O</sup>, 15<sup>O</sup>, … , 345<sup>O</sup></p>
<p><em>φ<sub>j</sub></em>= 7.5<sup>O</sup>, 22.5<sup>O</sup>, … , 82.5<sup>O</sup></p>
<p>α<sub>ij</sub> = incidence angle on surface of radiation from (<em>θ<sub>i</sub></em>,<em>φ<sub>j</sub></em>)</p>
<p>Because the circumsolar region is assumed to be concentrated at the solar disk, the circumsolar ratio is</p>
<div>\[{R_{circumsolar}} = \frac{{{\rm{Irradiance from circumsolar region with obstructions}}}}{{{\rm{Irradiance from circumsolar without obstructions}}}} = S{F_{sun}}\]</div>

<p>where <em>SF<sub>sun</sub></em> is the beam sunlit fraction. The total sky diffuse irradiance on the surface with shadowing is then</p>
<div>\[{I'_{sky}} = {R_{horizon}}{I_{horizon}} + {R_{dome}}{I_{dome}} + {R_{circumsolar}}{I_{circumsolar}}\]</div>

<p><em>R<sub>horizon</sub></em> and <em>R<sub>dome</sub></em> are calculated once for each surface since they are independent of sun position.</p>
<p>With shadowing we then have:</p>
<p>AnisoSkyMult = <em>I’<sub>sky</sub></em> /DifSolarRad.</p>
<h3 id="shadowing-of-sky-long-wave-radiation">Shadowing of Sky Long-Wave Radiation</h3>
<p>EnergyPlus calculates the sky long-wave radiation incident on exterior surfaces assuming that the sky long-wave radiance distribution is isotropic. If obstructions such as overhangs are present the sky long-wave incident on a surface is multiplied by the isotropic shading factor, <em>R<sub>dome</sub></em>, described above. The long-wave radiation from these obstructions is added to the long-wave radiation from the ground; in this calculation both obstructions and ground are assumed to be at the outside air temperature and to have an emissivity of 0.9.</p>
<h2 id="shading-module">Shading Module</h2>
<h3 id="shading-and-sunlit-area-calculations">Shading and Sunlit Area Calculations</h3>
<p>When assessing heat gains in buildings due to solar radiation, it is necessary to know how much of each part of the building is shaded and how much is in direct sunlight. As an example, the figure below shows a flat roofed, L-shaped structure with a window in each of the visible sides. The sun is to the right so that walls 1 and 3 and windows a and c are completely shaded, and wall 4 and window d are completely sunlit. Wall 2 and window b are partially shaded. The sunlit area of each surface changes as the position of the sun changes during the day. The purpose of the EnergyPlus shadow algorithm is to compute these <strong>sunlit areas</strong>.  Predecessors to the EnergyPlus shadowing concepts include the BLAST and TARP shadowing algorithms.</p>
<p>The shadow algorithm is based on coordinate transformation methods similar to Groth and Lokmanhekim and the shadow overlap method of Walton.</p>
<p>Using the <strong>ShadowCalculation</strong> object, you can set how often the shadowing calculations are performed. Having them calculated each day is obviously the most accurate but may also be the most time consuming.  Using a greater length of time (number of days) before calculating again can yield speedier results.  For lengths of time greater than one day, the solar position values (e.g. equation of time, sun position angles) are averaged over that time period for the shadowing calculations.</p>
<p><img alt="" src="../../EngineeringReference/media/image601.png" /></p>
<p>Figure 38.  Overall Shadowing Scheme Depiction</p>
<h3 id="solar-position">Solar Position</h3>
<p>Current solar position is described in terms of three direction cosines that are convenient for determining the angle of incidence of the sun’s rays on a building surface.  The following procedure is used to determine the direction cosines.  The values of the solar declination angle, d, and the equation of time, e, are based on <em>Astronomical Algorithms</em>, Meeus.  Solar declination is a function of local/site latitude.</p>
<p>The fractional year is calculated, in radians:</p>
<div>\[\gamma  = \frac{{2\pi }}{{366}}(day\_of\_year)\]</div>

<p>From this fractional year, the equation of time and solar declination angle are calculated.  For each time step (time value = fractional hour), the hour angle is calculated from:</p>
<div>\[HourAngle = \left( {15\cdot \left( {12 - \left( {TimeValue + EquationOfTime} \right)} \right) + \left( {TimeZoneMeridian - Longitude} \right)} \right)\]</div>

<p>TimeZoneMeridian is the standard meridian for the location’s time zone {GMT +/-}.</p>
<p>Solar HourAngle (<em>H</em>) gives the apparent solar time for the current time period (degrees); HourAngle is positive before noon, negative after noon.  It is common astronomical practice to express the hour angle in hours, minutes and seconds of time rather than in degrees.  You can convert the hour angle displayed from EnergyPlus to time by dividing by 15.  (Note that 1 hour is equivalent to 15 degrees; 360° of the Earth’s rotation takes place every 24 hours.)  The relationship of angles in degrees to time is shown in the following table:</p>
<p>Table 23.  Relationship of Angles (degrees) to Time</p>
<table class="table table-striped">





<tr>
<td>Unit of Angle</td>
<td>Equivalent time</td>
</tr>
<tr>
<td>1 radian</td>
<td>3.819719 hours</td>
</tr>
<tr>
<td>1 degree</td>
<td>4 minutes</td>
</tr>
<tr>
<td>1 arcmin</td>
<td>4 seconds</td>
</tr>
<tr>
<td>1 arcsec</td>
<td>0.066667 seconds</td>
</tr>

</table>

<p>The Solar Altitude Angle (b) is the angle of the sun above the horizontal (degrees).  The Solar Azimuth Angle (f) is measured from the North (clockwise) and is expressed in degrees.  This is shown more clearly in the following figure.</p>
<p><img alt="" src="../../EngineeringReference/media/image604.png" /></p>
<p>Figure 39.  Solar Position Illustration</p>
<h3 id="surface-geometry">Surface Geometry</h3>
<p>Shadow calculations first require that the building surfaces be described geometrically. Surfaces are described by the coordinates of their vertices in a three dimensional Cartesian coordinate system. This Right-hand coordinate system has the X-axis pointing east, the Y-axis pointing north, and the Z-axis pointing up (see figure below). The azimuth angle (y) of a surface is the angle from the north axis to the projection onto the X-Y plane of a normal to the surface (clockwise positive). The surface tilt angle (f) is the angle between the Z-axis and the normal to the surface. The vertices are recorded in counter-clockwise sequence (as the surface is viewed from outside its zone).</p>
<p>During surface entry, surfaces are checked for convex or non-convex shape. If non-convex and inappropriate (used as a receiving surface) then a severe error is produced telling the user that shadowing calculations may be inaccurate.</p>
<p>Similarly collinear points (or as noted below, points within 1 mm distance) are removed unless removing would make an illegal surface (less than 3 points). But degenerate collinear surfaces <em>should</em> be removed – they make the shadowing routines do extra work which takes extra time.</p>
<p>Collinear – points that essentially form a “line” rather than a surface shape.</p>
<p>Resolution of 1mm or less – near collinear points.</p>
<p>Note that the resolution on surfaces/shadowing is 1 mm – using resolution beyond that will result in truncation of the shadowing.</p>
<p><img alt="" src="../../EngineeringReference/media/image605.png" /></p>
<p>Figure 40.  EnergyPlus Coordinate System</p>
<p>The GlobalGeometryRules object specifies to EnergyPlus how the surface vertices will be presented in the input file.  Of pertinent interest here is that the user may specify the vertices in either “relative” or “world” coordinates.  Regardless of input specifications, when vertices are reported, they are reported in world coordinates, starting at the upper-left-corner (4-sided surface) and are listed counter-clockwise.</p>
<h4 id="relative-coordinate-transformation">Relative Coordinate Transformation</h4>
<p>When vertices are specified in “relative” coordinates, there can be a “building” north axis as well as a “zone” north axis.  The building north axis/coordinate system is a rotation of y<sub>b</sub> degrees from the global/world coordinate system.  The global coordinates of zone origins are related to the building relative coordinates by:</p>
<div>\[{X_{zo}} = {X_{br}}\cdot \cos {\psi_b} - {Y_{br}}\cdot \sin {\psi_b}\]</div>

<div>\[{Y_{zo}} = {Y_{br}}\cdot \sin {\psi_b} - {Y_{br}}\cdot \cos {\psi_b}\]</div>

<div>\[{Z_{zo}} = {Z_{br}}\]</div>

<p>Where</p>
<p>zo – represents Zone Origin</p>
<p>br – represents the Zone Origin as input (relative to building origin)</p>
<p>The zone may also be rotated y<sub>z</sub> degrees relative to the building coordinates. Origins of zone surfaces are then given relative to the zone coordinate system. The global coordinates of the surface origins are calculated by:</p>
<div>\[{X_{so}} = {X_{zo}} + {X_{zr}}\cdot \cos {\psi_z} - {Y_{zr}}\cdot \sin {\psi_z}\]</div>

<div>\[{Y_{so}} = {Y_{zo}} + {X_{zr}}\cdot \sin {\psi_z} - {Y_{zr}}\cdot \cos {\psi_z}\]</div>

<div>\[{X_{so}} = {X_{zo}} + {X_{zr}}\cdot \cos {\psi_z} - {Y_{zr}}\cdot \sin {\psi_z}\]</div>

<p>A surface azimuth angle relative to the zone coordinate system (y<sub>s</sub>) is converted to a global azimuth by:</p>
<div>\[\psi  = {\psi_s} + {\psi_z} + {\psi_b}\]</div>

<p>The surface tilt angle (f) is not changed by these rotations about the Z-axis.</p>
<p>The coordinates of the surface vertices are given in a coordinate system in the plane of the surface relative to the second vertex as shown for surfaces in Figure 40. The X-axis of the surface coordinate system is a horizontal line through the second vertex. The global coordinates of the surface vertices are given by:</p>
<div>\[X = {X_{so}} + {X_{sr}}\cdot \cos \psi  - {Y_{sr}}\cdot \sin \psi \cdot \cos \phi \]</div>

<div>\[Y = {Y_{so}} + {X_{sr}}\cdot \sin \psi  - {Y_{sr}}\cdot \cos \psi \cdot \cos \phi \]</div>

<div>\[Z = {Z_{so}} + {Y_{sr}}\cdot \sin \phi \]</div>

<h4 id="world-coordinates-e-relative-coordinates">World Coordinates è Relative Coordinates</h4>
<p>Vertices in the global coordinate system can be transformed to the coordinate system relative to a given surface by</p>
<div>\[{X'} = X - {X_{so}}\]</div>

<div>\[{Y'} = Y - {Y_{so}}\]</div>

<div>\[{Z'} = Z - {Z_{so}}\]</div>

<div>\[{X_{sr}} =  - {X'}\cdot \cos \psi  + {Y'}\cdot \sin \psi \]</div>

<div>\[{Y_{sr}} =  - {X'}\cdot \sin \psi \cdot \cos \phi  + {Y'}\cdot \cos \psi \cdot \cos \phi  + {Z'}\cdot \sin \phi \]</div>

<div>\[{Z_{sr}} =  - {X'}\cdot \sin \psi \cdot \sin \phi  + {Y'}\cdot \cos \psi \cdot \sin \phi  + {Z'}\cdot \cos \phi \]</div>

<h3 id="shadow-projection">Shadow Projection</h3>
<p>All architectural forms are represented by plane polygons. This can give good accuracy even for curved surfaces: a sphere can be approximated by the 20 nodes of an icosahedron with only 3 percent error in the shadow area cast by the sphere. Consider how a solid object, which is composed of a set of enclosing plane polygons, casts a shadow. Figure 41 shows a box shaped structure on a horizontal surface. The structure consists of a top (surface 1) and four vertical surfaces (2 and 3 visible to the observer and 4 and 5 not visible). The sun is positioned behind and to the right of the structure and a shadow is cast onto the horizontal surface (the ground).</p>
<p>Surfaces 1, 4, and 5 are in sunlight; 2 and 3 are in shade. It is possible to think of the structure's shadow as the combination of shadows cast by surfaces 1, 2, 3, 4 and 5 or by 1, 4 and 5, or by surfaces 2 and 3.  This last combination of shadow casting surfaces is the simplest. In the EnergyPlus shadow algorithm every surface is considered to be one of the surfaces that enclose a solid, and only those surfaces that are not sunlit at a given hour are considered shadowing surfaces.</p>
<p><img alt="" src="../../EngineeringReference/media/image622.png" /></p>
<p>Figure 41.  Basic shadowing concept structure</p>
<p>The expressions in equation are the direction cosines of the surface:</p>
<div>\[C{W_1} = \sin \psi \cdot \cos \phi \]</div>

<div>\[C{W_2} = \cos \psi \cdot \sin \phi \]</div>

<div>\[C{W_3} = \cos \phi \]</div>

<p>The cosine of the angle of incidence of the sun's rays on the surface are given by the dot product of surface and sun direction cosines.</p>
<div>\[\cos \theta  = C{S_1}\cdot C{W_1} + C{S_2}\cdot C{W_2} + C{S_3}\cdot C{W_3}\]</div>

<p>If <span>$\cos \theta $</span> is less than zero, the sun is behind the surface.</p>
<p>A shadow is projected from the vertices of the shadowing polygon (SP) along the direction of the sun's rays to the plane of the shadow receiving polygon (RP).  If any vertices of the SP are below the plane of the RP (z &lt; 0), a false shadow is cast as in Figure 42.  The "submerged" portion of the SP must be clipped off before projection.</p>
<p><img alt="" src="../../EngineeringReference/media/image628.png" /></p>
<p>Figure 42.  Illustration of Shadow Clipping</p>
<p>This is done by finding, through linear interpolation, the points on the perimeter of the SP, which intersect the plane of the RP. These points become new vertices of the SP, which together with the other positive vertices define a clipped SP that casts only a real shadow.</p>
<p>A vertex located at (x, y, z) relative to the RP coordinate system casts a shadow to a point in the plane of the RP given by</p>
<div>\[{x'} = x - \frac{{z\cdot a}}{{\cos \theta }}\]</div>

<div>\[{y'} = y - \frac{{z\cdot b}}{{\cos \theta }}\]</div>

<p>where</p>
<div>\[a = \sin \psi \cdot C{S_1} - \cos \psi \cdot C{S_2}\]</div>

<p>and</p>
<div>\[b =  - \cos \psi \cdot \cos \phi \cdot C{S_1} - \sin \psi \cdot \cos \phi \cdot C{S_2} + \sin \phi \cdot C{S_3}\]</div>

<p>More explicitly, a casting surface – a shadow casting surface or general casting surface – is one that casts a shadow on other surfaces. A receiving surface – a shadow receiving surface – is one that receives shadows from other surfaces (i.e. casting surfaces). A back surface – an inside surface – is one that may be partially sunlit/receive solar transmission for interior solar distribution.</p>
<h3 id="homogeneous-coordinates">Homogeneous Coordinates</h3>
<p>Two-dimensional homogeneous coordinate techniques are used to determine the vertices of shadow overlaps. In homogeneous coordinates, points and lines are represented by a single form that allows simple vector operations between those forms [Newman-Sproul].  A point (X, Y) is represented by a three element vector (x, y, w) where x = w*X, y = w*Y, and w is any real number except zero. A line is also represented by a three element vector (a, b, c). The directed line (a, b, c) from point (x<sub>1</sub>, y<sub>1</sub>, w<sub>1</sub>) to point (x<sub>2</sub>, y<sub>2</sub>, w<sub>2</sub>) is given by:</p>
<div>\[(a,b,c) = ({x_1},{y_1},{z_1}) \otimes ({x_2},{y_2},{z_2})\]</div>

<p>The sequence in the cross product is a convention to determine sign. The condition that a point (x, y, w) lie on a line (a, b, c) is that</p>
<div>\[(a,b,c) \bullet (x,y,w) = 0\]</div>

<p>The point is normalized by dividing by w. Then if</p>
<div>\[(a,b,c) \bullet (x/w,y/w,1) > 0\]</div>

<p>the point is to the left of the line.  If it is less than zero, the point is to the right of the line. The intercept (x, y, w) of line (a<sub>1</sub>, b<sub>1</sub>, c<sub>1</sub>) and line (a<sub>2</sub>, b<sub>2</sub>, c<sub>2</sub>) is given by:</p>
<div>\[(x,y,w) = ({a_1},{b_1},{c_1}) \otimes ({a_2},{b_2},{c_2})\]</div>

<p>Note that the use of homogeneous coordinates as outlined above provides a consistent method and notation for defining points and lines, for determining intercepts, and for determining whether a point lies to the left, to the right, or on a line.  Normalization provides the means for transforming to and from homogeneous notation and Cartesian coordinates.  Thus, if (X, Y) is a Cartesian coordinate pair, its homogeneous coordinates are (X, Y, 1).  Similarly, the homogeneous coordinates (x, y, w) can be transformed to the Cartesian point with coordinates (x/w, y/w).</p>
<h3 id="polygon-clipping-algorithms">Polygon Clipping Algorithms</h3>
<p>Two methods for polygon clipping (treating of overlapping shadows) are currently in use in EnergyPlus.</p>
<p>n Convex Weiler - Atherton</p>
<p>n Sutherland – Hodgman</p>
<p>The original EnergyPlus method for polygon clipping is a special version of the Weiler-Atherton model (Weiler, Atherton, 1977). It was developed to be sufficiently general to clip concave polygons with holes. The implementation in the current version of EnergyPlus, however, does not support concave shadowing surfaces or holes. The relative computational complexity is preserved – the algorithm is carried out in four steps. For example, if A and B are polygons (see Figure 43).</p>
<p>1)   A call to INCLOS determines which vertices of X lie within Y.</p>
<p>2)   A second call determines which vertices of Y lie within X.</p>
<p>3)   If neither polygon is contained completely within the other, INTCPT is called to collect points of intersection between X and Y.</p>
<p>4)   Since the points are usually gathered out of order, they must then be oriented.</p>
<p>The Sutherland-Hodgman algorithm (Sutherland, Hodgman, 1974) is less complex compared to the Weiler-Atherton method and is well-suited to clipping convex polygons. In actuality, only convex shading surfaces are currently supported by EnergyPlus. Let X be a polygon called the “subject polygon” (SP) and Y be a polygon called the “clipping polygon” (CP). The method performs the computation by iterating over the edges of the CP and removing points from the SP that fall in the clipping plane, i.e. points that fall to the left of the edge of the CP. Intersections between the clip edge and the edges of the SP are added appropriately, and points falling outside of the clipping plane, i.e. to the right of the edge of the CP, are added the output polygon as well. This resultant polygon is stored and the process is repeated for the rest of the clip edges in CP. The process is analogous to cutting off pieces of the SP one-by-one with respect to each edge of the CP. The result is ordered and identical to the polygon produced by the Weiler-Atherton method.</p>
<h3 id="overlapping-shadows">Overlapping Shadows</h3>
<p>After transforming the shadows onto the plane of the receiving surface, the basic job of the shadow algorithm is to determine the area of the overlap between the polygons representing the shadows and the polygon representing the receiving surface. Concave surfaces are supported only for exterior wall heat transfer surfaces, when using SutherlandHodgman option. Concave shading devices are not supported by the this option. Neither concave shading devices nor concave exterior wall heat transfer surfaces are supported by the ConvexWeilerAtherton clipping routine.</p>
<p>When only convex shading devices are considered, this provides a great simplification. The overlap between two convex polygons (i.e. projections of shading devices via the direction of the sun) is another convex polygon. Coordinate and projection transformations of a convex polygon produce another convex polygon. Any non-convex polygon can be constructed as the union of convex ones.</p>
<p>For ConvexWeilerAtherton, there is considerable simplification if only convex (no interior angle &gt; 180 ) polygons are considered. The overlap between two convex polygons is another convex polygon. Coordinate and projection transformations of a convex polygon produce another convex polygon. Any non-convex polygon can be constructed as a sum of convex ones.</p>
<p>The vertices that define the overlap between two convex polygons, A and B, consist of:</p>
<p>n the vertices of A enclosed by B</p>
<p>n the vertices of B enclosed by A</p>
<p>n and the intercepts of the sides of A with the sides of B</p>
<p>In Figure 43, point a is the result of rule 1, point c is the result of rule 2, and points b and d result from rule 3. The overlap of A and B is the polygon a-b-c-d. Figure 44 shows an overlap where all of the vertices of B are enclosed by A.  Figure 45 shows an overlap defined only by the intercepts of A and B. Figure 46 shows a more complex overlap.</p>
<p><img alt="" src="../../EngineeringReference/media/image637.png" /></p>
<p>Figure 43.  Point a – Vertex of A Enclosed by B</p>
<p>Coordinate transformation retains the order of the vertices of a polygon, while a projection reverses the order. The sequence of vertices of the receiving polygons should be reversed so it and all shadow polygons will have the same sequence.</p>
<p><img alt="" src="../../EngineeringReference/media/image638.png" /></p>
<p>Figure 44.  Surface A Totally Overlaps Surface B.</p>
<p>A point is enclosed by a clockwise, convex polygon if the point lies to the right of all sides (or does not lie to the left of any side) of the polygon.  The intercept of two sides may not lie beyond the ends of either side. These are "line segments" rather than "lines". It is possible to tell if line segments A and B intercept within their end points by noting that the ends of A must lie on both sides of B, and the ends of B must lie on both sides of A. This should be done before the intercept is calculated.</p>
<p><img alt="" src="../../EngineeringReference/media/image639.png" /></p>
<p>Figure 45.  Figure Formed from Intercept Overlaps Between A and B</p>
<p>Once the vertices are determined, they must be sorted into clockwise order for the area to be computed.  Given a closed, planar polygon of n sequential vertices (x<sub>1</sub>, y<sub>1</sub>), (x<sub>2</sub>, y<sub>2</sub>) …, (x<sub>n</sub>, y<sub>n</sub>), its <strong>area</strong> is given:</p>
<div>\[Area = {\textstyle{1 \over 2}}\sum\limits_{i = 1}^n {({x_i}{y_{i + 1}} - {x_{i + 1}}{y_i})} \]</div>

<p>where (x<sub>n+1</sub>,y<sub>n+1</sub>)= (x<sub>1</sub>, y<sub>1</sub>)</p>
<p>The area is positive if the vertices are counter-clockwise and negative if they are clockwise.</p>
<p><img alt="" src="../../EngineeringReference/media/image641.png" /></p>
<p>Figure 46.  Complex Overlapping Condition</p>
<p>If two shadows overlap the receiving surface, they may also overlap each other as in Figure 47. The vertices of this overlap can be computed.  The areas of all overlaps can be computed.  The total sunlit area can be expressed as the sum of all polygon areas given a proper sign on each of the areas.</p>
<p>The following convention was adopted:</p>
<p>Table 24.  Surface / Area Characteristic / Convention</p>
<table class="table table-striped">





<tr>
<td>Surface Characteristic</td>
<td>Area Convention</td>
</tr>
<tr>
<td>receiving surface</td>
<td>positive (A)</td>
</tr>
<tr>
<td>overlap between shadow and receiving</td>
<td>negative (B &amp; C)</td>
</tr>
<tr>
<td>overlap between two shadows</td>
<td>positive (D)</td>
</tr>

</table>

<p>and so on through multiple overlaps where the sign of the overlap area is the product of the signs of the overlapping areas.</p>
<p><img alt="" src="../../EngineeringReference/media/image642.png" /></p>
<p>Figure 47.  Multiple Shadow Overlaps</p>
<p>Partially transparent shadowing surfaces can also be modeled by giving a transparency (t)to every shadowing polygon. Let tof the receiving polygon be one. Then the tof every overlap of polygons i and jis the product of t<sub>i</sub>and t<sub>j</sub>The shaded area is then computed by summing A<sub>i</sub>·(1 - t<sub>i</sub>) for all overlap polygons.</p>
<p>It is easy to determine the sunlit area of a window once all the shadow and overlap vertices on the wall have been computed. Consider wall 2 of Figure 38. First, the wall is considered a simple rectangle and the window on it is ignored. The shadow overlapping is performed and the sunlit portion of the gross wall area is computed. Then the window rectangle is overlapped with the shadow to determine its sunlit area. The sunlit area of the window is subtracted from the gross wall sunlit area to determine the net wall sunlit area. During this calculation it is not necessary to recompute the shadows, because they were precisely determined on the wall.</p>
<p>When the SutherlandHodgman option is selected, the overlap is computed using the Sutherland-Hodgman algorithm for polygon clipping when. Let X be a polygon called the “subject polygon” (SP) and Y be a polygon called the “clipping polygon” (CP). The method performs the computation by iterating over the edges of the CP and removing points from the SP that fall in the clipping plane, i.e. points that fall to the left of the edge of the CP. If it is to the left of any edge, it the point does not overlap with the CP. Intersections between the clip edge and the edges of the SP are added appropriately, and points falling outside of the clipping plane, i.e. to the right of the edge of the CP, are added the output polygon as well. This resultant polygon is stored and the process is repeated for the rest of the clip edges in CP. The process is analogous to cutting off pieces of the SP one-by-one with respect to each edge of the CP. Note that the SP may be concave, but the CP may not. This means that the exterior wall surfaces may be concave, while shading devices may not be concave.</p>
<h3 id="solar-gains">Solar Gains</h3>
<p>The total solar gain on any exterior surface is a combination of the absorption of direct and diffuse solar radiation given by</p>
<div>\[{Q_{so}} = \alpha \cdot \left( {{I_b}\cdot \cos \theta \cdot \frac{{{S_s}}}{S} + {I_s}\cdot {F_{ss}} + {I_g}\cdot {F_{sg}}} \right)\]</div>

<p>where</p>
<p>a =solar absorptance of the surface</p>
<p>A =angle of incidence of the sun's rays</p>
<p>S =area of the surface</p>
<p>S<sub>s</sub> = sunlit area</p>
<p>I<sub>b</sub> =intensity of beam (direct) radiation</p>
<p>I<sub>s</sub> =intensity of sky diffuse radiation</p>
<p>I<sub>g</sub> =intensity of ground reflected diffuse radiation</p>
<p>F<sub>ss</sub> = angle factor between the surface and the sky</p>
<p>F<sub>sg</sub> = angle factor between the surface and the ground</p>
<p>For the surface of a building located on a featureless plain</p>
<div>\[{F_{ss}} = \frac{{1 + \cos \phi }}{2}\]</div>

<p>and</p>
<div>\[{F_{sg}} = \frac{{1 - \cos \phi }}{2}\]</div>

<p>If the surface is shaded the program modifies <em>F<sub>ss</sub></em>by a correction factor that takes into account the radiance distribution of the sky (see “Shadowing of Sky Diffuse Solar Radiation”).</p>
<p>Shading of ground diffuse solar radiation is not calculated by the program. It is up to the user to estimate the effect of this shading and modify the input value of <em>F<sub>sg</sub></em>accordingly.</p>
<h3 id="solar-distribution">Solar Distribution</h3>
<p>As discussed in the Input Output Reference (Object: Building), the field Solar Distribution, in the “Building” input object, determines how EnergyPlus will treat beam solar radiation entering a zone through exterior windows.  There are five choices: <strong>MinimalShadowing</strong>, <strong>FullExterior</strong>, <strong>FullInteriorAndExterior, FullExteriorWithReflections</strong>, and <strong>FullInteriorAndExteriorWithReflections</strong>.</p>
<h4 id="minimalshadowing">MinimalShadowing</h4>
<p>In this case, there is no exterior shadowing except from window and door reveals. All beam solar radiation entering the zone is assumed to fall on the floor, where it is absorbed according to the floor's solar absorptance. Any reflected by the floor is added to the transmitted diffuse radiation, which is assumed to be uniformly distributed on all interior surfaces. If no floor is present in the zone, the incident beam solar radiation is absorbed on all interior surfaces according to their absorptances. The zone heat balance is then applied at each surface and on the zone's air with the absorbed radiation being treated as a flux on the surface.</p>
<h4 id="fullexterior">FullExterior</h4>
<p>In this case, shadow patterns on exterior surfaces caused by detached shading, wings, overhangs, and exterior surfaces of all zones are computed. As for MinimalShadowing, shadowing by window and door reveals is also calculated. Beam solar radiation entering the zone is treated as for MinimalShadowing.</p>
<h4 id="fullexteriorwithreflections">FullExteriorWithReflections</h4>
<p>This case is the same interior distribution as the preceding option but uses exterior reflections as well (see the section Solar Radiation Reflected from Exterior Surfaces for further explanation).</p>
<h4 id="fullinteriorandexterior">FullInteriorAndExterior</h4>
<p>This is the same as FullExterior except that instead of assuming all transmitted beam solar falls on the floor the program calculates the amount of beam radiation falling on each surface in the zone, including floor, walls and windows, by projecting the sun's rays through the exterior windows, taking into account the effect of exterior shadowing surfaces and window shading devices.</p>
<p>If this option is used, you should be sure that the surfaces of the zone totally enclose a space. This can be determined by viewing the <strong>eplusout.dxf</strong> file with a program like AutoDesk’s Volo View Express. You should also be sure that the zone is <strong>convex</strong>. Examples of convex and non-convex zones are shown in Figure 48. The most common non-convex zone is an L-shaped zone. (A formal definition of convex is that any straight line passing through the zone intercepts at most two surfaces.)  If the zone’s surfaces do not enclose a space or if the zone is not convex you should use Solar Distribution = <strong>FullExterior</strong> instead of <strong>FullInteriorAndExterior</strong>.</p>
<p>If you use <strong>FullInteriorAndExterior</strong> the program will calculate how much beam radiation falling on an interior window is absorbed by the window, how much is reflected back into the zone, and how much is transmitted into the adjacent zone. (Interior windows are assumed to have no shading device).</p>
<p>If you use <strong>FullInteriorAndExterior</strong> the program will also calculate how much beam radiation falling on the inside of an exterior window (from other windows in the zone) is absorbed by the window, how much is reflected back into the zone, and how much is transmitted to the outside. In this calculation the effect of an interior or exterior shading device, if present, is accounted for.</p>
<h4 id="fulinteriorandlexteriorwithreflections">FulInteriorAndlExteriorWithReflections</h4>
<p>This case is the same interior distribution as the preceding option but uses exterior reflections as well (see Solar Radiation Reflected from Exterior Surfaces for further explanation).</p>
<p><img alt="" src="../../EngineeringReference/media/image646.png" /></p>
<p>Figure 48. Illustration of Convex and Non-convex Zones</p>
<h3 id="details-of-the-interior-solar-distribution-calculation">Details of the Interior Solar Distribution Calculation</h3>
<p>EnergyPlus calculates the distribution of short-wave radiation in the interior of each thermal zone. This radiation consists of beam solar radiation, diffuse solar radiation, and short-wave radiation from electric lights. The program determines the amount of this radiation that is (1) absorbed on the inside face of opaque surfaces, (2) absorbed in the glass and shading device layers of the zone’s exterior and interior windows, (3) transmitted through the zone’s interior windows to adjacent zones, and (4) transmitted back out of the exterior windows. The effects of movable shading devices on the exterior windows are taken into account; <em>the program does not allow shading devices on interior windows</em>. Most of this calculation is done in subroutine CalcInteriorSolarDistribution in the SolarShading module.</p>
<h4 id="initial-distribution-of-diffuse-solar-transmitted-through-exterior-and-interior-windows">Initial Distribution of Diffuse Solar Transmitted through Exterior and Interior Windows</h4>
<p>Diffuse solar (from sky and ground sources) transmitted through exterior windows is first distributed to the interior heat transfer surfaces in the zone containing the exterior windows. This initial distribution apportions the transmitted diffuse solar to interior surfaces using the approximate view factors described above in “LW Radiation Exchange Among Zone Surfaces.” The amount of this initially distributed diffuse solar absorbed by each interior surface, and each window material layer, is calculated and later added to the “short-wave radiation absorbed” values described below. The amount of this initially distributed diffuse solar that is reflected is accumulated for each zone and redistributed uniformly as part of the QD calculation described below. The amount of this initially distributed diffuse solar that is transmitted by interior windows to adjacent zones is initially distributed to the interior heat transfer surfaces in the adjacent zone in the same manner as just described.</p>
<p>This new treatment of diffuse solar is intended to more accurately account for the initial absorption, transmittance, and reflection of short-wave radiation prior to the uniform distribution described below.</p>
<h4 id="interior-solar-radiation-absorbed-by-opaque-surfaces">Interior Solar Radiation Absorbed by Opaque Surfaces</h4>
<p>The short-wave radiation absorbed on the inside face of an opaque surface (floor, wall or ceiling) is given by</p>
<div>\[\begin{array}{l}QRadSWInAbs(SurfNum) = QS(ZoneNum)*AbsIntSurf(SurfNum) + \\\{\rm{                                            }}AISurf(SurfNum)*BeamSolarRad{\rm{  [W/}}{{\rm{m}}^{\rm{2}}}]\end{array}\]</div>

<p>where</p>
<p><em>SurfNum</em>= surface number</p>
<p><em>ZoneNum =</em>number of zone that surface belongs to</p>
<p><em>QS(ZoneNum)</em>= short-wave diffuse irradiance in the zone [W/m<sup>2</sup>]</p>
<p><em>AbsIntSurf(SurfNum)</em>= inside solar absorptance of the surface</p>
<p><em>AISurf(SurfNum)</em> = inside beam solar irradiance factor for the surface [-]</p>
<p><em>BeamSolarRad</em> = outside beam normal solar irradiance [W/m<sup>2</sup>]</p>
<h5 id="interior-diffuse-radiation">Interior Diffuse Radiation</h5>
<p><em>QS</em> is assumed to be uniformly distributed throughout the zone. It is calculated as follows. Let <em>Q<sub>sw</sub></em> be the total diffuse short-wave radiation entering the zone or originating in the zone. Since <em>Q<sub>sw</sub></em> is ultimately absorbed or transmitted by zone heat transfer surfaces, summing over these surfaces gives the following energy balance equation:</p>
<div>\[\sum\limits_{i = 1}^{{N_{surf}}} {QS(ZoneNum)*{\alpha_i}{A_i} = {Q_{SW}}(ZoneNum)} \]</div>

<p>where</p>
<p><em>i</em> = zone surface number counter</p>
<p><em>N<sub>surf</sub></em>= number of heat transfer surfaces in zone</p>
<p><em>A<sub>i</sub></em> = surface area [m<sup>2</sup>]</p>
<p><span>${\alpha_i}$</span>= inside solar absorptance for an opaque surface, or, for a window, = back diffuse transmittance plus back diffuse system absorptance of glass layers and shading device layers (if present)</p>
<p>Solving this equation for <em>QS</em> gives:</p>
<div>\[QS(ZoneNum) = \frac{{{Q_{SW}}(ZoneNum)}}{{\sum\limits_{i = 1}^{{N_{surf}}} {AbsInsSur{f_i}{A_i}} }} = {Q_{SW}}(ZoneNum)*VMULT(ZoneNum)\]</div>

<p>where</p>
<div>\[VMULT(ZoneNum) = \frac{1}{{\sum\limits_{i = 1}^{{N_{surf}}} {AbsIntSur{f_i}*{A_i}} }}{\rm{    [}}{{\rm{m}}^{{\rm{ - 2}}}}]\]</div>

<p><em>Q<sub>sw</sub></em> is given by</p>
<p><span>$\begin{array}{l}Q{S_{SW}} = QD(ZoneNum) + \{\rm{             }}ZoneIntGain(ZoneNum)\% QLTSW + \{\rm{             }}ZoneIntGain(ZoneNum)\% T_QLTSW{\rm{    [W]}}\end{array}$</span></p>
<p>where</p>
<p><em>ZoneIntGain(ZoneNum)%QLTSW</em> = short-wave radiation into zone from general (overhead) electric lighting [W]</p>
<p><em>ZoneIntGain(</em>ZoneNum<em>)%T_QLTSW</em> = short-wave radiation into zone from task electric lighting [W]</p>
<p><em>QD(ZoneNum)</em> = diffuse solar radiation entering or originating in zone [W]</p>
<p><em>QD(ZoneNum)</em> is given by:</p>
<div>\[QD(ZoneNum) = DBZone(ZoneNum)*BeamSolarRad + InitialDifSolDistReflectedW(ZoneNum)\]</div>

<p>where</p>
<p><em>BeamSolarRad</em> is the outside beam normal solar irradiance [W/m<sup>2</sup>]</p>
<p><em>DBZone(ZoneNum)</em> is the diffuse solar radiation originating from beam solar that passes through the exterior windows in the zone and reflects diffusely from inside zone surfaces plus beam solar entering the zone as diffuse radiation from windows with shading devices or diffusing glass (all divided by BeamSolarRad)   [m<sup>2</sup>]</p>
<p><em>InitialDifSolDistReflectedW(ZoneNum)</em> is the diffuse solar radiation originating from sky and sun related diffuse solar transmitted through the zone’s exterior or interior windows into the zone, and reflected diffusely from inside zone surfaces.</p>
<p><em>DBZone(ZoneNum)</em> is calculated as:</p>
<div>\[DBZone(ZoneNum) = BTOTZone - BABSZone{\rm{    [}}{{\rm{m}}^{\rm{2}}}]\]</div>

<p>where</p>
<p><em>BTOTZone</em> = total beam solar incident on the zone’s exterior windows that is transmitted as beam or diffuse.<a href="#_ftn1">[1]</a></p>
<p><em>BABSZone=</em> total beam solar absorbed inside the zone.</p>
<p><em>BTOTZone</em> is given by:</p>
<div>\[BTOTZone = \sum\limits_{i = 1}^{{N_{extwin}}} {TBmAl{l_i}*SunlitFrac{t_i}*CosIn{c_i}*Are{a_i}*InOutprojSLFracMul{t_i}} \]</div>

<p><em>+ Diffuse entering zone from beam reflected by window inside reveal surfaces<a href="#_ftn2"><strong>[2]</strong></a></em></p>
<p><em>+ Diffuse transmitted by windows from beam reflected by outside reveal surfaces</em></p>
<p><em>–  Beam absorbed by window inside reveal surfaces</em></p>
<p>Here,</p>
<p><em>TBmAll</em> = beam-to-beam plus beam-to-diffuse transmittance of window</p>
<p><em>SunlitFract</em> = fraction of window irradiated by sun</p>
<p><em>CosInc</em> = cosine of solar incidence angle on window</p>
<p><em>Area</em> = glazed area of window [m<sup>2</sup>]</p>
<p><em>InOutProjSLFracMult</em> = shadowing factor due to inside and outside projections of window frame and/or divider (= 1.0 if there is no frame or divider).</p>
<p><em>BABSZone</em> is given by the following sum (see Figure 49):</p>
<p><em>BABSZone</em> =  <em>Beam absorbed by opaque inside surfaces<a href="#_ftn3"><strong>[3]</strong></a></em></p>
<p><em>                        + Beam transmitted through the zone’s interior windows +</em></p>
<p><em>                        + Beam transmitted back out of the zone’s exterior windows +</em></p>
<p><em>                        + Beam absorbed by the zone’s exterior and interior windows +</em></p>
<p><em>                        + Beam absorbed by inside daylighting shelves</em></p>
<p><img alt="" src="../../EngineeringReference/media/image656.png" /></p>
<p>Figure 49. Vertical section through a two-zone building showing where transmitted beam solar falls. Some of the beam solar from exterior window EW is absorbed by the floor, D, interior wall, B, and interior window, IW. Some is transmitted by IW to the adjacent zone, Z2. Aoverlap is the irradiated area of a surface projected back onto the plane of EW. Beam reflected by D, B and IW contributes to the interior short-wave radiation flux in Z1.</p>
<p>If zone <em>ZoneNum</em> shares interior windows with other zones, <em>QS(ZoneNum)</em> is modified to take into account short-wave radiation received from the other zones through these windows:</p>
<div>\[\begin{array}{l}QS(ZoneNum) \to QS(ZoneNum) + \\\sum\limits_{\scriptstyle{\rm{other}}\atop\scriptstyle{\rm{zones}}} {FractDifShortZtoZ(OtherZoneNum,ZoneNum)*} \\\{\rm{       }}[QD(OtherZoneNum) + ZoneIntGain(OtherZoneNum)\% QLTSW + \\\{\rm{         }}ZoneIntGain(OtherZoneNum)\% T\_QLTSW]\end{array}\]</div>

<p>where</p>
<p><em>FractDifShortZtoZ(OtherZoneNum,ZoneNum)</em> = “diffuse solar exchange factor” = fraction of short-wave radiation in <em>OtherZoneNum</em> that is transmitted to <em>ZoneNum</em>. This factor is calculated in subroutine ComputeDifSolExcZonesWIZWindows taking into account multiple reflection between zones. For example, for two zones means that some of the radiation transmitted from Zone1 to Zone2 is reflected back to Zone1, and some of this is in turn reflected back to Zone2, etc.</p>
<h5 id="interior-beam-radiation">Interior Beam Radiation</h5>
<p>The inside beam solar irradiance factor<a href="#_ftn4">[4]</a> in is given by:</p>
<p><span>$AISurf(SurfNum) = \frac{{AbsIntSurf(SurfNum)}}{{A(SurfNum)}}\sum\limits_{i = 1}^{{N_{extwin}}} {TB{m_i}<em>Aoverla{p_i}(SurfNum)</em>CosIn{c_i}} $</span>where</p>
<p><em>i</em> = exterior window number</p>
<p><em>N<sub>extwin</sub>=</em> number of exterior windows in zone</p>
<p><em>CosInc<sub>i</sub></em> = cosine of angle of incidence of beam on exterior window <em>i</em></p>
<p><em>TBm<sub>i</sub></em> = beam-to-beam transmittance of exterior window<em> i</em>at <em>CosInc<sub>i</sub></em> <a href="#_ftn5">[5]</a></p>
<p><em>Aoverlap<sub>i</sub>(SurfNum)</em> = beam solar irradiated area of surface <em>SurfNum</em> projected back onto the plane of exterior window<em> i</em> (the <em>Aoverlap</em>’s for an exterior window sum up to the glazed area of the window). These overlap areas (Figure 49) are determined with the EnergyPlus shadowing routines by considering a zone’s exterior window as a “sending” surface and the inside faces of the zone’s other surfaces as “receiving” surfaces (see “Shading Module”). The overlap areas for a particular exterior window depend on the sun position, the geometry of the window, the geometry of the interior surfaces, and the location of the window with respect to the interior surfaces.</p>
<p><em>AbsIntSurf(SurfNum)</em>= inside face solar absorptance of surface <em>SurfNum</em></p>
<p><em>A(SurfNum)</em> = area of surface <em>SurfNum</em> [m<sup>2</sup>]</p>
<h4 id="interior-solar-radiation-absorbed-by-windows">Interior Solar Radiation Absorbed by Windows</h4>
<p>The interior short-wave radiation absorbed by layer <em>l</em> (glass, shade or blind) of a window is equal to:</p>
<p><span>$\begin{array}{l}QS(ZoneNum)<em>\alpha_{l,back}^{dif}(SurfNum) + \BeamSolarRad</em>\frac{{\alpha_{l,back}^{beam}(SurfNum)}}{{A(SurfNum)}}\sum\limits_{i = 1}^{{N_{extwin}}} {TB{m_i}<em>Aoverla{p_i}(SurfNum)} </em>CosIn{c_i}{\rm{  [W/}}{{\rm{m}}^{\rm{2}}}]\end{array}$</span>where</p>
<p><span>$\alpha_{l,back}^{dif}$</span>= the system diffuse solar absorptance of layer<em> l</em> for irradiance from the back side</p>
<p><span>$\alpha_{l,back}^{beam}$</span>= the system beam solar absorptance of layer<em> l</em> for irradiance from the back side</p>
<p><em>A(SurfNum)</em>= glazing area [m<sup>2</sup>]</p>
<p>Note that as of Version 2.1, the initially distributed diffuse solar absorbed by each surface (as described above under “Initial Distribution of Diffuse Solar Transmitted through Exterior and Interior Windows”) is added to this uniformly distributed short-wave radiation.</p>
<h4 id="interior-solar-radiation-transmitted-by-interior-windows">Interior Solar Radiation Transmitted by Interior Windows</h4>
<h5 id="interior-diffuse-radiation-transmitted-by-interior-windows">Interior Diffuse Radiation Transmitted by Interior Windows</h5>
<p>The interior diffuse short-wave radiation transmitted by an interior window to the adjacent zone is given by</p>
<div>\[QS(ZoneNum)*{\tau ^{dif}}(SurfNum)*A(SurfNum){\rm{    [W]}}\]</div>

<p>where</p>
<p><span>${\tau ^{dif}}(SurfNum)$</span>= diffuse transmittance of the interior window</p>
<h5 id="interior-beam-radiation-transmitted-by-interior-windows">Interior Beam Radiation Transmitted by Interior Windows</h5>
<p>The interior beam solar radiation transmitted by an interior window to the adjacent zone is</p>
<div>\[BeamSolarRad*{\tau ^{beam}}(SurfNum)\sum\limits_{i = 1}^{{N_{extwin}}} {TB{m_i}*Aoverla{p_i}(SurfNum)*CosIn{c_i}{\rm{    [W}}]} \]</div>

<p>where <span>${\tau ^{beam}}(SurfNum)$</span>is the beam-to-beam transmittance of the interior window at the angle of incidence of beam solar from the exterior window on the interior window. The program does not track where this radiation falls in the adjacent zone: it is counted as diffuse radiation in that zone. Therefore,</p>
<div>\[QS(ZoneNum) \to QS(ZoneNum) + [{\rm{beam solar from adjacent zones]}}*VMULT(ZoneNum)\]</div>

<h3 id="ground-reflectances">Ground Reflectances</h3>
<p>Ground reflectance values (Ref Object: Site:GroundReflectance) are used to calculate the ground reflected solar amount.  This fractional amount (entered monthly) is used in the following equation:</p>
<div>\[{\rm{GroundReflectedSolar = (BeamSolar}} \bullet {\rm{COS(SunZenithAngle) + DiffuseSolar)}} \bullet {\rm{GroundReflectance}}\]</div>

<p>Of course, the Ground Reflected Solar is never allowed to be negative.  The Snow Ground Reflectance Modifier can further modify the ground reflectance when snow is on the ground.  If the user enters 0.0 for each month, no ground reflected solar is used.</p>
<h3 id="ground-reflectances-snow">Ground Reflectances (Snow)</h3>
<p>When snow is on the ground, ground reflectances may change.  (Ref Object: Site:GroundReflectance:SnowModifier).  This object allows the user to specify two values, Ground Reflected Solar Modifier and Daylighting Ground Reflected Solar Modifier.</p>
<p>Ground Reflected Solar Modifier is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values). Values can range from 0.0 to 1.0.</p>
<div>\[{\rm{GroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet SolarModifie{r_{Snow}}\]</div>

<p>Daylighting Ground Reflected Solar Modifier is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values). Values can range from 0.0 to 1.0.</p>
<div>\[{\rm{DaylightingGroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet DaylightingModifie{r_{Snow}}\]</div>

<h3 id="references_1">References</h3>
<p>ASHRAE. 2005. Handbook of Fundamentals, Chapter 31, Atlanta: ASHRAE.</p>
<p>ASHRAE. 2007. HVAC Applications, Chapter 33, Atlanta, ASHRAE.</p>
<p>Zhang, Qingyuan, Joe Huang, and Siwei Lang. 2002. "Development of Typical Year Weather Data for Chinese Locations", American Society of Heating Refrigeration and Air-Conditioning Engineers, ASHRAE Transactions, Vol 108, Part 2.</p>
<p>Threlkeld, J.L. and R.C. Jordan. 1958. Direct solar radiation available on clear days. ASHRAE Transactions 64:45.</p>
<p>Groth, C. C., and Lokmanhekim, M. 1969. "Shadow ‑ A New Technique for the Calculation of Shadow Shapes and Areas by Digital Computer," Second Hawaii International Conference on System Sciences, Honolulu, HI, January 22‑24, 1969.</p>
<p>Walton, G.N. 1983. “The Thermal Analysis Research Program Reference Manual Program (TARP)”, National Bureau of Standards (now National Institute of Standards and Technology).</p>
<p>Walton, G. N. 1978. "The Application of Homogeneous Coordinates to Shadowing Calculations", American Society of Heating Refrigeration and Air-Conditioning Engineers, ASHRAE Transactions, Vol 84, Part I.</p>
<p>Meeus, Jean. 2000. Astronomical Algorithms, Willmann-Bell.</p>
<p>Newman, M. W., and Sproul, R. F. 1973. Principles of Interactive Computer Graphics, McGraw‑Hill.</p>
<p>Polygon area derived from Green’s Theorem.  Graphic Gems repository.</p>
<p>Weiler, Kevin, Atherton, Peter. “Hidden Surface Removal Using Polygon Area Sorting.” Program of Computer Graphics, Cornell University. Ithaca, NY: 1977.</p>
<p>Sutherland, I.E., and Hodgman, G.W. 1974. “Reentrant Polygon Clipping”, Communication of Association for Computing Machinery (CACM), vol. 17, pp. 32-42.</p>
<p>Maillot,Patrick-Gilles.<strong> “</strong>A New, Fast Method For 2D Polygon Clipping: Analysis and Software Implementation.” Sun Microsystems, inc. Mountain View, CA: 1992.</p>
<p>Wisstein, Eric W. “Convex Polygon” From Mathworld- A Wolfram Web Resource.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
      $(function() {
        return $("h2, h3, h4, h5, h6").each(function(i, el) {
          var $el, icon, id;
          $el = $(el);
          id = $el.attr('id');
          icon = '<i class="fa fa-link"></i>';
          if (id) {
            return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
          }
        });
      });
    </script>
  </body>
</html>