<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Solar Reflection - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default navbar-fixed-top" role="navigation">
    <div class="container">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li class="active">
                <a href=".">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#solar-radiation-reflected-from-exterior-surfaces">Solar Radiation Reflected from Exterior Surfaces</a>
      <ul class="nav">
        
        <li><a href="#diffuse-reflection-of-beam-solar-and-sky-solar-radiation">Diffuse Reflection of Beam Solar and Sky Solar Radiation</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h1 id="solar-radiation-reflected-from-exterior-surfaces">Solar Radiation Reflected from Exterior Surfaces</h1>
<p>EnergyPlus has an option to calculate beam and sky solar radiation that is reflected from exterior surfaces and then strikes the building. This calculation occurs if “withReflections” is used on the SolarDistribution option in the Building object. For zones with detailed daylighting, these reflections are also considered in the daylight illuminance calculations.<a href="#_ftn6">[6]</a></p>
<p>The reflecting surfaces fall into three categories:</p>
<p>n <strong>Shadowing surfaces</strong>. These are surfaces like overhangs or neighboring buildings entered with objects Shading:Site:Detailed, Shading:Building:Detailed, or Shading:Zone:Detailed Examples are shown in Figure 50.</p>
<p>These surfaces can have diffuse and/or specular (beam-to-beam)  reflectance values that are specified with the ShadingProperty:Reflectance object.</p>
<p>n <strong>Exterior building surfaces</strong>. In this case one section of the building reflects solar radiation onto another section (and vice-versa). See Figure 51.</p>
<p>Opaque building surfaces (walls, for example) are assumed to be diffusely reflecting. Windows and glass doors are assumed to be specularly reflecting. The reflectance values for opaque surfaces are calculated by the program from the Solar Absorptance and Visible Absorptance values of the outer material layer of the surface’s construction. The reflectance values for windows and glass doors are calculated by the program from the reflectance properties of the individual glass layers that make up surface’s construction assuming no shading device is present and taking into account inter-reflections among the layers.</p>
<p>n <strong>The ground surface</strong>. Beam solar and sky solar reflection from the ground is calculated even if “withReflections” is not used (the default). But in this case the ground plane is considered unobstructed, i.e., the shadowing of the ground by the building itself or by obstructions such as neighboring buildings is ignored. This shadowing is taken into account only if “WithReflections” is used in the Solar Distribution field (in “Building” input object) (Figure 52). In this case the user-input value of ground view factor is not used.</p>
<p><img alt="" src="../../EngineeringReference/media/image670.png" /></p>
<p>Figure 50.   Examples of solar reflection from shadowing surfaces in the Shading series of input objects. Solid arrows are beam solar radiation; dashed arrows are diffuse solar radiation. (a) Diffuse reflection of beam solar radiation from the top of an overhang. (b) Diffuse reflection of sky solar radiation from the top of an overhang. (c) Beam-to-beam (specular) reflection from the façade of an adjacent highly-glazed building represented by a vertical shadowing surface.</p>
<p><img alt="" src="../../EngineeringReference/media/image671.png" /></p>
<p>Figure 51.   Solar reflection from building surfaces onto other building surfaces. In this example beam solar reflects from a vertical section of the building onto a roof section. The reflection from the window is specular. The reflection from the wall is diffuse.</p>
<p><img alt="" src="../../EngineeringReference/media/image672.png" /></p>
<p>Figure 52. Shadowing by the building itself affects beam solar reflection from the ground.  Beam-to-diffuse reflection from the ground onto the building occurs only for sunlit areas, A and C, not for shaded area, B. Shadowing by the building also affects sky solar reflection from ground (not shown).</p>
<h2 id="diffuse-reflection-of-beam-solar-and-sky-solar-radiation">Diffuse Reflection of Beam Solar and Sky Solar Radiation</h2>
<p>A ray-tracing method is used to calculate beam solar and sky solar radiation that is diffusely reflected onto each of a building’s exterior surfaces (walls, roofs, windows and doors), called here “receiving surfaces.” The calculation begins by generating a set of rays proceeding into the outward hemisphere at each receiving point on a receiving surface. Then it determinines whether each ray hits the sky, ground or an obstruction. The radiance at the hit point from reflection of incident beam or sky solar is determined and the contribution of this radiance to the receiving surface is calculated, added to the contribution from other hit points, and averaged over the receiving points. Separate calculations are done for beam-to-diffuse and sky solar reflection from all obstructions and beam-to-diffuse and sky solar reflection from the ground. (For beam-to-beam reflection see “Beam Solar Radiation Specularly Reflected from Obstructions,” below.)</p>
<h3 id="receiving-points"><em>Receiving points</em></h3>
<p>An <em>N</em>-sided surface is assigned <em>N</em> receiving points with the following coordinates, expressed in terms of the surface vertex coordinates:</p>
<div>\[{P_{ij}} = \sum\limits_{k = 1}^N {{a_{ki}}{v_{kj}},{\rm{  }}i = 1,3;{\rm{  }}j = 1,3} \]</div>

<p>where</p>
<p><em>P<sub>ij</sub> = j<sup>th</sup></em> coordinate of the<em> i<sup>th</sup></em> receiving point</p>
<p><em>v<sub>kj</sub></em> =<em> j<sup>th</sup></em> coordinate of the <em>k<sup>th</sup></em> surface vertex</p>
<p>If <em>N</em> = 3:  <em>a<sub>kj</sub></em> = 3/5 if <em>k</em>= <em>i</em>;  = 1/5 otherwise</p>
<p>If <em>N</em> &gt; 3:  <em>a<sub>kj</sub></em> = <span>$\frac{{N + 1}}{{2N}}$</span> if <em>k</em>= <em>i</em>;  = <span>$\frac{1}{{2N}}$</span> otherwise</p>
<p>For example, for a vertical 3m by 5m rectangle with vertices (0,0,3), (0,0,0), (5,0,0) and (5,0,3), this expression gives receiving points at (1.25,0,2.25), (1.25,0,0.75), (3.75,0,0.75) and (3.75,0,2.25), as shown in Figure 53.</p>
<p><img alt="" src="../../EngineeringReference/media/image676.png" /></p>
<p>Figure 53. Vertical rectangular exterior heat transfer surface showing location of receiving points for calculating incident solar radiation reflected from obstructions.</p>
<h3 id="rays"><em>Rays</em></h3>
<p>A total of 90 rays are sent out into the exterior hemisphere surrounding each receiving point. An upgoing ray may hit an obstruction or the sky. A downgoing ray may hit an obstruction or the ground. See Figure 54.</p>
<p>In subroutine InitSolReflRecSurf, the following is determined for each ray, <em>i,</em>:</p>
<p>1.    Unit vector in direction of ray</p>
<p>2.    Cosine of angle between ray and plane of receiving surface (<span>$\cos {\alpha_i}$</span>)</p>
<p>3.    Element of solid angle associated with ray (<span>$d{\Omega_i}$</span>)</p>
<p>4.    If the ray hits one or more obstructions, the coordinates of the hit point on the obstruction nearest the receiving point</p>
<p>5.    For the surface containing the hit point: the surface number, the solar reflectance (<span>${\rho_{obs,i}}$</span>if an obstruction), and the surface unit vector at the hit point pointing into the hemisphere containing the receiving point</p>
<p>6.    If the ray is downgoing and hits the ground, the coordinates of the ground hit point</p>
<p>7.    Distance from receiving point to hit point</p>
<p><img alt="" src="../../EngineeringReference/media/image680.png" /></p>
<p>Figure 54.  Two-dimensional schematic showing rays going outward from a point on a receiving surface. Rays 1-6 hit the ground, rays 7-11 hit an obstruction, and rays 12-15 hit the sky.</p>
<h3 id="sky-solar-radiation-diffusely-reflected-from-obstructions">Sky Solar Radiation Diffusely Reflected from Obstructions</h3>
<p>The factor for reflection of sky radiation from obstructions onto a receiving surface is calculated in subroutine CalcSkySolDiffuseReflFactors. It is given by:</p>
<div>\[\begin{array}{l}{\rm{ReflFacSkySolObs(RecSurfNum)}} = \\\frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {Hi{t_{obs,i}}ViewFacSk{y_{obs,i}}DifShdgRatioIsoSk{y_{obs,i}}{\rho_{obs,i}}\cos {\alpha_i}/\pi } } \end{array}\]</div>

<p>where</p>
<p>RecSurfNum is the receiving surface number,</p>
<p><span>${N_{rec}}$</span>is the number of receiving points,</p>
<p><span>${N_{ray}}$</span>is the number of rays,</p>
<p>“<em>obs,i</em>” denotes the obstruction hit by ray <em>i</em>,</p>
<p><em>Hit<sub>obs,i</sub></em> = 1 if ray<em> i</em> hits an obstruction, = 0 otherwise,</p>
<p><em>ViewFacSky<sub>obs,i</sub></em>= unobstructed sky view factor of the obstruction = <span>$(1 + \cos til{t_{obs}})/2$</span>,</p>
<p><em>DifShdgRatioIsoSky<sub>obs,i</sub></em>= (obstructed sky irradiance on obstruction)/(unobstructed sky irradiance on obstruction)</p>
<p>In this equation the product<em>ViewFacSky*DifShdgRatioIsoSky</em>is the sky irradiance at the hit point divided by the horizontal sky irradiance taking into account shadowing of sky diffuse radiation on the obstruction by other obstructions, and assuming that the radiance of the sky is uniform. Note that we ignore secondary reflections here and in the following sections. In the present case this means that the irradiance at the hit point due to reflection of sky radiation from the ground or from other obstructions is not considered.</p>
<p>The above reflection factor is used in the timestep calculation to find the irradiance on a receiving surface due to sky radiation reflected from obstructions:</p>
<p>QRadSWOutIncSkyDiffReflObs(RecSurfNum) =
 DifSolarRad * ReflFacSkySolObs(RecSurfNum)  (W/m<sup>2</sup>)</p>
<p>where<em>DifSolarRad</em> is the horizontal sky irradiance on an unobstructed horizontal plane (W/m<sup>2</sup>).</p>
<h3 id="sky-solar-radiation-diffusely-reflected-from-the-ground">Sky Solar Radiation Diffusely Reflected from the Ground</h3>
<p>If a downgoing ray from a receiving point hits the ground (for example, rays 1-6 in Figure 54), the program calculates the radiance at the ground hit point due to sky diffuse solar reaching that point. To do this, rays are sent upward from the ground hit point and it is determined which of these rays are unobstructed and so go to the sky (for example, rays 6-10 in Figure 55). For this calculation it is assumed that the radiance of the sky is uniform.</p>
<p><img alt="" src="../../EngineeringReference/media/image685.png" /></p>
<p>Figure 55.  Two-dimensional schematic showing rays going upward from a ground hit point.</p>
<p>The factor for reflection of sky radiation from the ground onto a receiving surface is calculated in subroutine CalcSkySolDiffuseReflFactors. It is given by:</p>
<div>\[\begin{array}{l}{\rm{ReflFacSkySolGnd(RecSurfNum)}} = \\\frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {\left[ {(Hi{t_{gnd,i}}d{\Omega_i}\cos {\alpha_i}/\pi )\sum\limits_{j(i)}^{{N_{ray}}} {Hi{t_{sky,j(i)}}\cos {\alpha_{j(i)}}d{\Omega_{j(i)}}/\pi } } \right]} } \end{array}\]</div>

<p>where</p>
<p><em><span>$j(i)$</span> </em> denotes an upgoing ray from the ground point hit by ray <em>i</em>from the receiving point,</p>
<p><em>Hit<sub>sky,j(i)</sub></em> = 1 if ray<em> j(i</em>) hits the sky, = 0 otherwise,</p>
<p><span>${\alpha_{j(i)}}$</span>is the angle of incidence of ray <span>$j(i)$</span>with respect to the ground plane,</p>
<p><span>$d{\Omega_{j(i)}}$</span>is the solid angle element associated with ray <span>$j(i)$</span>.</p>
<p>This factor is used in the timestep calculation to find the irradiance on a receiving surface due to sky radiation reflected from the ground:</p>
<p>QRadSWOutIncSkyDiffReflGnd(RecSurfNum) =
 DifSolarRad * <span>${\rho_{gnd}}$</span>* ReflFacSkySolGnd(RecSurfNum)  (W/m<sup>2</sup>)</p>
<p>where <span>${\rho_{gnd}}$</span>is the solar reflectance of the ground, which is assumed to be uniform over the ground plane but may vary monthly (because of snow cover, for example).</p>
<h3 id="beam-solar-radiation-diffusely-reflected-from-obstructions">Beam Solar Radiation Diffusely Reflected from Obstructions</h3>
<p>This calculation is similar to that for sky solar reflected from obstructions. However, to find the radiance at a hit point on an obstruction a line is drawn from the hit point to center of the sun. From this line it is determined (1) if there is an obstruction between the hit point and the sun, in which case it is assumed that no beam solar reaches the hit point; and (2) if beam solar does reach the hit point, what the the solar angle of incidence at that point is.</p>
<p>The calculation is done for the hourly sun positions on each of the design days. It is also done for hourly sun positions on selected days during the weather file run period (the same days for which the shadowing calculations are done).</p>
<p>The factor for diffuse reflection of beam solar radiation from obstructions onto a receiving surface is calculated in subroutine CalcBeamSolDiffuseReflFactors. It is given by:</p>
<div>\[{\rm{ReflFacBmToDiffSolObs(RecSurfNum,IHr)}} = \frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {Hi{t_{obs,i}}Hi{t_{obs,i,sun}}d{\Omega_i}\cos {\alpha_i}{\rho_{obs,i}}\cos {\alpha_{sun,obs,i}}} } \]</div>

<p>where</p>
<p><em> IHr</em> = hour number</p>
<p><span>$Hi{t_{obs,i}}$</span>= 1 if ray <em>i</em> from the receiving point hits an obstruction, = 0 otherwise,</p>
<p><span>$Hi{t_{obs,i,sun}}$</span>= 1 if the line from ray <em>i</em>’s hit point to the sun is unobstructed, = 0 otherwise,</p>
<p><span>${\alpha_{sun,obs,i}}$</span> is the angle of incidence of the sun on the obstruction.</p>
<p>This factor is used in the timestep calculation to find the diffuse irradiance on a receiving surface due to beam solar diffusely reflected from obstructions:</p>
<p>QRadSWOutIncBmToDiffReflObs(RecSurfNum) = BeamSolarRad *
 (WeightNow * ReflFacBmToDiffSolObs(RecSurfNum,HourOfDay) +
 WeightPreviousHour * ReflFacBmToDiffSolObs(RecSurfNum,PreviousHour))</p>
<p>where <em>BeamSolarRad</em> is the timestep value of beam normal solar intensity (W/m2), and <em>WeightNow</em> and <em>WeightPreviousHour</em> are time-averaging factors.</p>
<h3 id="beam-solar-radiation-diffusely-reflected-from-the-ground">Beam Solar Radiation Diffusely Reflected from the Ground</h3>
<p>This calculation is the same as that for beam solar diffusely reflected from obstructions except that only rays from a receiving point that hit the ground are considered. The factor for diffuse reflection of beam solar from the ground onto a receiving surface is calculated in subroutine CalcBeamSolDiffuseReflFactors. It is given by:</p>
<div>\[{\rm{ReflFacBmToDiffSolGnd(RecSurfNum,IHr)}} = \frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {Hi{t_{gnd,i}}Hi{t_{gnd,i,sun}}d{\Omega_i}\cos {\alpha_{gnd,i}}\cos {\alpha_{sun,gnd}}} } \]</div>

<p>where</p>
<p><span>$Hi{t_{gnd,i}}$</span>= 1 if ray <em>i</em> hits the ground, = 0 otherwise,</p>
<p><span>$Hi{t_{gnd,i,sun}}$</span>= 1 if the line from ray <em>i</em>’s hit point ot the sun is unobstructed, = 0 otherwise,</p>
<p><span>${\alpha_{sun,gnd}}$</span>= angle of incidence of sun on ground (= solar zenith angle).</p>
<p>This factor is used in the timestep calculation to find the diffuse irradiance on a receiving surface due to beam solar diffusely reflected from the ground:</p>
<p>QRadSWOutIncBmToDiffReflGnd(RecSurfNum) = BeamSolarRad * <span>${\rho_{gnd}}$</span>*
 (WeightNow * ReflFacBmToDiffSolGnd(RecSurfNum,HourOfDay) +
 WeightPreviousHour * ReflFacBmToDiffSolGnd(RecSurfNum,PreviousHour))</p>
<h3 id="beam-solar-radiation-specularly-reflected-from-obstructions">Beam Solar Radiation Specularly Reflected from Obstructions</h3>
<p>Figure 56 shows schematically how specular (beam-to-beam) reflection from an obstruction is calculated. <a href="#_ftn7">[7]</a></p>
<p><img alt="" src="../../EngineeringReference/media/image703.png" /></p>
<p>Figure 56.  Two-dimensional schematic showing specular reflection from an obstruction such as the glazed façade of a neighboring building. The receiving point receives specularly reflected beam solar radiation if (1) DB passes through specularly reflecting surface EF, (2) CD does not hit any obstructions (such as RS), and (3) AC does not hit any obstructions (such as PQ).</p>
<p>The calculation procedure is as follows:</p>
<p>1.    Select receiving point D on receiving surface JK.</p>
<p>2.    Select specularly reflecting surface EF.</p>
<p>3.    Find the mirror image, B, of the sun with respect to the plane of EF and construct ray DB.</p>
<p>4.    Check if DB passes through EF; if yes, find intersection point C and construct ray CD.</p>
<p>5.    Check if CD is obstructed.</p>
<p>6.    If no, construct ray AC and check if it is obstructed.</p>
<p>7.    If no, find reflected beam irradiance (W/m<sup>2</sup>) at D:</p>
<div>\[I_{D,refl}^{bm} = BeamSolarRad*{\rho_{spec}}({\alpha_C})\cos {\alpha_D}\]</div>

<p>where</p>
<p><span>${\alpha_C}$</span>= angle of incidence of beam solar at point C of the obstruction,</p>
<p><span>${\rho_{spec}}({\alpha_C})$</span>= reflectance of obstruction as a function of the angle of incidence,</p>
<p><span>${\alpha_D}$</span>= angle of incidence of ray CD on JK.</p>
<p>The factor for specular reflection of beam solar from obstruction onto a receiving surface is calculated in subroutine CalcBeamSolSpecularReflFactors. It is given by:</p>
<div>\[{\rm{ReflFacBmToBmSolObs(RecSurfNum,IHr) }} = \sum\limits_{\scriptstyle specularly\atop{\scriptstyle reflecting\atop\scriptstyle surfaces}} {} \left[ {\frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {{f_{C,glazed}}{\rho_{spec}}({\alpha_C})\cos {\alpha_D}} } \right]\]</div>

<p>The program assumes that specular reflection from a surface is due to glazing. If the reflecting surface is a window belonging to the building itself (as in Figure 51), then <span>${f_{C,glazed}}$</span>is the fraction of the window that is glazed (which is 1.0 unless the window has dividers).</p>
<p>If the surface is a shading surface (that represents, for example, the glazed façade of a neigboring building) the surface reflection information is entered with the Shading Surface Reflectance object. This object contains values for:</p>
<p>1.    Diffuse solar reflectance of the unglazed part of the shading surface</p>
<p>2.    Diffuse visible reflectance of the unglazed part of the shading surface</p>
<p>3.    Fraction of shading surface that is glazed</p>
<p>4.    Name of glazing construction</p>
<p>In this case<span>${f_{C,glazed}}$</span>is “Fraction of shading surface that is glazed” and <span>${\rho_{spec}}({\alpha_C})$</span>is the front reflectance of the indicated glazing construction as a function of beam solar incidence angle.</p>
<p>The above specular reflection factor is used in the timestep calculation to find the beam irradiance on a receiving surface due to beam-beam reflection from obstructions:</p>
<p>QRadSWOutIncBmToBmReflObsRecSurfNum) = BeamSolarRad *
 (WeightNow * ReflFacBmToBmSolObs(RecSurfNum,HourOfDay) +
 WeightPreviousHour * ReflFacBmToBmSolObs(RecSurfNum,PreviousHour))</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
      $(function() {
        return $("h2, h3, h4, h5, h6").each(function(i, el) {
          var $el, icon, id;
          $el = $(el);
          id = $el.attr('id');
          icon = '<i class="fa fa-link"></i>';
          if (id) {
            return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
          }
        });
      });
    </script>
  </body>
</html>