<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Sizing and Design Data - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li class="active">
                <a href=".">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../11-OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncylopaedicRefs">Models - Encyclopedic Reference</a>
              </li>
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#loop-equipment-sizing-and-other-design-data">Loop, Equipment Sizing and other Design Data</a>
      <ul class="nav">
        
        <li><a href="#sizing-manager">Sizing Manager</a></li>
        
        <li><a href="#hvac-sizing-simulation-manager">HVAC Sizing Simulation Manager</a></li>
        
        <li><a href="#zone-design-loads-and-air-flow-rates">Zone Design Loads and Air Flow Rates</a></li>
        
        <li><a href="#system-design-loads-and-air-flow-rates">System Design Loads and Air Flow Rates</a></li>
        
        <li><a href="#plant-loop-sizing">Plant Loop Sizing</a></li>
        
        <li><a href="#coincident-plant-sizing-using-hvac-sizing-simulation">Coincident Plant Sizing using HVAC Sizing Simulation</a></li>
        
        <li><a href="#component-sizing">Component Sizing</a></li>
        
        <li><a href="#coilcoolingwaterdetailedgeometry-sizing">Coil:Cooling:Water:DetailedGeometry Sizing</a></li>
        
        <li><a href="#coilcoolingwatertoairheatpumpequationfit-sizing">Coil:Cooling:WaterToAirHeatPump:EquationFit Sizing</a></li>
        
        <li><a href="#coilcoolingwatertoairheatpumpvariablespeedequationfit-sizing">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit Sizing</a></li>
        
        <li><a href="#coilheatingwatertoairheatpumpequationfit-sizing">Coil:Heating:WaterToAirHeatPump:EquationFit Sizing</a></li>
        
        <li><a href="#coilheatingwatertoairheatpumpvariablespeedequationfit-sizing">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit Sizing</a></li>
        
        <li><a href="#coilheatingwater-sizing">Coil:Heating:Water Sizing</a></li>
        
        <li><a href="#coilheatingsteam-sizing">Coil:Heating:Steam Sizing</a></li>
        
        <li><a href="#sizing-of-gas-and-electric-heating-coils">Sizing of Gas and Electric Heating Coils</a></li>
        
        <li><a href="#dx-coil-sizing">DX Coil Sizing</a></li>
        
        <li><a href="#dx-multispeed-coil-sizing">DX MultiSpeed Coil Sizing</a></li>
        
        <li><a href="#coilcoolingdxvariablespeed-sizing">Coil:Cooling:DX:VariableSpeed Sizing</a></li>
        
        <li><a href="#coilheatingdxvariablespeed-sizing">Coil:Heating:DX:VariableSpeed Sizing</a></li>
        
        <li><a href="#pump-sizing">Pump Sizing</a></li>
        
        <li><a href="#electric-chiller-sizing">Electric Chiller Sizing</a></li>
        
        <li><a href="#plant-heat-exchanger-sizing">Plant Heat Exchanger Sizing</a></li>
        
        <li><a href="#humidifier-sizing">Humidifier Sizing</a></li>
        
        <li><a href="#cooling-tower-sizing">Cooling Tower Sizing</a></li>
        
        <li><a href="#fluid-cooler-sizing">Fluid Cooler Sizing</a></li>
        
        <li><a href="#evaporative-fluid-cooler-sizing">Evaporative Fluid cooler Sizing</a></li>
        
        <li><a href="#fan-coil-unit-sizing">Fan Coil Unit Sizing</a></li>
        
        <li><a href="#window-air-conditioner-sizing">Window Air Conditioner Sizing</a></li>
        
        <li><a href="#unit-ventilator-sizing">Unit Ventilator Sizing</a></li>
        
        <li><a href="#packaged-terminal-heat-pump-sizing">Packaged Terminal Heat Pump Sizing</a></li>
        
        <li><a href="#multispeed-heat-pump-sizing">MultiSpeed Heat Pump Sizing</a></li>
        
        <li><a href="#single-duct-terminal-units">Single Duct Terminal Units</a></li>
        
        <li><a href="#indirect-evaporative-cooler-sizing">Indirect Evaporative Cooler Sizing</a></li>
        
        <li><a href="#desiccant-dehumidifier-sizing">Desiccant Dehumidifier Sizing</a></li>
        
        <li><a href="#evaporative-cooler-sizing">Evaporative Cooler Sizing</a></li>
        
        <li><a href="#heat-recovery-sizing">Heat Recovery Sizing</a></li>
        
        <li><a href="#low-temperature-radiant-system-sizing">Low Temperature Radiant System Sizing</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#zone-outdoor-air-design-data">Zone Outdoor Air Design Data</a>
      <ul class="nav">
        
        <li><a href="#design-outdoor-air-calculation">Design Outdoor Air Calculation</a></li>
        
        <li><a href="#references">References</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <h1 id="loop-equipment-sizing-and-other-design-data">Loop, Equipment Sizing and other Design Data</h1>
<p>The importance of correct equipment sizing is often ignored in discussions of building simulation methods. The lack of reliable, efficient and flexible sizing calculations can present a serious barrier to the adoption and acceptance of building simulation programs. This section describes the sizing methodology implemented in EnergyPlus. This method includes:</p>
<p>1.    A zone by zone heat balance load and air-flow calculation for multiple design days;</p>
<p>2.    Significant user control with modest input requirements;</p>
<p>3.    Zone, system and plant level calculations of design heating and cooling capacities and fluid flow rates;</p>
<p>4.    Modular, component-specific sizing algorithms for each HVAC component.</p>
<p>5.    Options for monitoring how the initial sizes operate over multiple design days and then making adjustments and repeating plant level calculations</p>
<h2 id="sizing-manager">Sizing Manager</h2>
<p>The sizing calculations in EnergyPlus are managed by a sizing manager contained in the software module <em>SizingManager</em>. The main sizing manager routine <em>ManageSizing</em> is called from <em>ManageSimulation</em> before the annual simulation sequence is invoked. <em>ManageSizing</em> performs the following tasks.</p>
<p><em>  By calling </em>GetSizingParams<em>, </em>GetZoneSizingInput<em>, </em>GetSystemSizingInput<em> and </em>GetPlantSizingInput<em> reads in all the user sizing input contained in objects </em>Sizing:Parameters<em>, </em>Sizing:Zone<em>, </em>Sizing:System<em> and </em>Sizing:Plant*. These objects and their data are described in the EnergyPlus Input Output Reference, Group – Design Objects.</p>
<p><em>  Set the </em>ZoneSizingCalc<em> flag equal to </em>true*.</p>
<p>*  Loop over all the sizing periods by each day. <strong>This starts the zone design calculations.</strong></p>
<pre><code>* Call *UpdateZoneSizing(BeginDay)* to initialize zone design load and flow rate  sequences.

* Loop over hours in the day

    * Loop over zone time steps in each hour

        * Call *ManageWeather* to obtain outside conditions for this time-step.

        * Call *ManageHeatBalance* to do a full heat balance calculation for each zone. The call to *ManageHeatBalance* also brings about an HVAC simulation. *ZoneSizingCalc = true* signals the *HVACManager* to ignore the real HVAC system and instead run the ideal zonal system (described below) used to calculate design loads and flow rates. HVACManager also calls *UpdateZoneSizing(DuringDay)* to save the results of the ideal zonal system calculation in the design load and flow rate sequences.

    * Call *UpdateZoneSizing(EndDay)* to calculate peaks and moving averages from the zone design sequences for each design day.
</code></pre>
<p><em> Call </em>UpdateZoneSizing(EndZoneSizingCalc)* to calculate for each zone the peak heating &amp; cooling loads and flow rates over all the sizing periods (design days and sizing periods from the weather file, if specified). The corresponding design load and flow rate sequences are saved for use in the system design calculations. <strong>This ends the zone design calculations.</strong></p>
<p><em>  Set the </em>SysSizingCalc<em> flag equal to </em>true*.</p>
<p><em> Call </em>ManageZoneEquipment<em> and </em>ManageAirLoops* to read in the zone and central system inputs needed for the system design calculations. The program needs enough information to be able to figure out the overall air loop connectivity.</p>
<p>*  Loop over all the sizing periods by each day. <strong>This starts the system design calculations.</strong></p>
<pre><code>* Call *UpdateSysSizing(BeginDay)* to initialize system design load and flow rate  sequences.

* Loop over hours in the day

    * Loop over zone time steps in each hour

        * Call *ManageWeather* to obtain outside conditions for this time-step.

        * Call *UpdateSysSizing(DuringDay)* to save the results of the system design calculations in the system design load and flow rate sequences.

* Call *UpdateSysSizing(EndDay)* to calculate peaks and moving averages from the system design sequences for each sizing period.
</code></pre>
<p><em> Call </em>UpdateSysSizing(EndSysSizingCalc))* to calculate for each system the peak heating &amp; cooling loads and flow rates over all the sizing periods (design days and sizing periods from the weather file, if specified). The corresponding design load and flow rate sequences are saved for use in the component sizing calculations. <strong>This ends the system design calculations.</strong></p>
<p>* And this ends the tasks of the Sizing Manager.</p>
<h2 id="hvac-sizing-simulation-manager">HVAC Sizing Simulation Manager</h2>
<p>After the Sizing Manager has completed its initial pass, all the data needed to complete a running model should be available and the program is ready to run the main simulation(s).  However, as of Version 8.3 there is now an option of applying some advanced sizing calculations using what are called HVAC Sizing Simulations.  </p>
<p>With this new sizing method we distinguish between different kinds of simulations and introduce some new terminology.  The Primary Simulations are the main simulations that are the final version of the model to be run.  Prior to Version 8.3, these are just the usual simulations with the final results.  When the program is running the zone heat balance model over the sizing periods for zone sizing (for step 3 in the Sizing Manager description above), we call those Ideal Loads Sizing Simulations.  When the program is running the zone heat balance model over the sizing periods for component loads calculations we call those Ideal Component Loads Simulations. HVAC Sizing Simulations are a kind of simulation, where the program creates copies of sizing periods and runs them as complete EnergyPlus simulations with the most current equipment sizes and full HVAC systems.  The advanced sizing algorithms monitor what occurred during those sizing periods and determines if new size results are needed and signals systems and components to repeat their sizing calculations.  The process can repeat in an iterative manner and a Sizing Pass refers to a set of the HVAC Sizing Simulations for each of the sizing periods (e.g. two design days).  </p>
<p>If the user has selected a sizing option that requires HVAC Sizing Simulations the main ManageSimulation will call ManageHVACSizingSimulation before going on to the main simulations.  </p>
<ul>
<li>
<p>Instantiate a new HVACSizingSimulationManager object.  </p>
</li>
<li>
<p>Call DetermineSizingAnalysesNeeded(). This checks what user input and decides what, if anything, needs to be done for advanced sizing algorithms.   This involves, for example, checking the input in Sizing:Plant object to see if coincident sizing option has been selected.</p>
</li>
<li>
<p>Call SetupSizingAnalyses().  This method creates the data logging apparatus needed to monitor operation during HVAC Sizing Simulations.  Individual sizing algorithms include selecting specific variables, such as system node states or load output variables, that will be recorded. </p>
</li>
<li>
<p>Loop over some number of Sizing Passes.  The set of sizing periods, run as HVAC Sizing Simulations, can iterate up to a maximum limit on the number of passes</p>
<ul>
<li>
<p>Loop over all the sizing periods by each day.  This runs the HVAC Sizing Simulations which have basically the same set of calls as are used for marching through time and calling of EnergyPlus modeling for the Primary Simulations (in ManageSimulation).</p>
<ul>
<li>
<p>Call PostProcessLogs().  This method applies running averages (if desired) and averages system timestep data to fill zone timestep data in the records.</p>
</li>
<li>
<p>Call ProcessCoincidentPlantSizeAdjustments(). This method retrieves data from the logs and calls for the coincident plant sizing algorithm to execute. Set flag if the sizing analyses request another Sizing Pass.  (See the section below on Coincident Plant Sizing.)</p>
</li>
<li>
<p>Call RedoKickOffAndResize(). The methods calls SetupSimulation() and sets flag to signal that system and component level sizing methods need to be called again.  These are fake timesteps used to initialize and are not part of a Simulation.</p>
</li>
</ul>
</li>
<li>
<p>Break out of Sizing Pass loop if size results did not change or the limit on Sizing Passes has been reached.</p>
</li>
</ul>
</li>
<li>
<p>Empty HVACSizingSimulationManager object to free memory</p>
</li>
</ul>
<p>Currently the only application for HVAC Sizing Simulations is to improve the sizing of plant loops using the “Coincident” sizing option.  However this approach may be expanded in the future to extend advanced sizing methods to air-side equipment. </p>
<h2 id="zone-design-loads-and-air-flow-rates">Zone Design Loads and Air Flow Rates</h2>
<h3 id="overview">Overview</h3>
<p>There is no single best way to establish design HVAC flow rates and size HVAC equipment. Different building designs, climates, and HVAC systems will impose varying constraints on the designer. The method used to size an HVAC system in a hot, moist climate such as Miami will be different than the method used for a building in Albuquerque. The type of building is also relevant – a simple watts per square foot loads estimate could be adequate for a building containing a network server farm while a detailed, dynamic loads simulation would be necessary for a passive solar building. In the end the designer’s experience and engineering judgement will play an important role in any sizing calculation.</p>
<p>HVAC equipment sizing begins with the calculation of space heating and cooling loads. A space cooling  (heating) load is defined as the rate at which heat must be removed (added) to a space to maintain a constant temperature. The current industry standard method for calculating space loads is the <em>heat balance method</em>  [ASHRAE Fundamentals (2001), page 29.1; Pedersen et al., (1997); Pedersen (2001). Since EnergyPlus is a heat balance based simulation program it is straightforward for the program to use this method for calculating zone loads.</p>
<h3 id="zone-design-data-arrays">Zone Design Data Arrays</h3>
<p>The zone design data arrays are:</p>
<p><em>ZoneSizingInput(i)</em> stores the input data from the Sizing:Zone objects.</p>
<p><em>CalcZoneSizing(i,j)</em> stores the results of the zone design calculations for all zones and all design days. The index i is for the controlled zones, j for design days.</p>
<p><em>CalcFinalZoneSizing(i)</em> stores the results of the zone design calculations for the peak heating and cooling cases for each zone. The index i is for the controlled zones.</p>
<p><em>ZoneSizing(i,j)</em> corresponds to <em>CalcZoneSizing</em> but includes the effect of the user specified sizing factor or user specified zone design flow rate.</p>
<p><em>FinalZoneSizing(i)</em> corresponds to <em>CalcFinalZoneSizing</em> but includes the effect of the user specified sizing factor or user specified zone design flow rate.</p>
<p>The data stored in <em>CalcZoneSizing</em>, <em>CalcFinalZoneSizing</em>, <em>ZoneSizing</em> and <em>FinalZoneSizing</em> includes the following data items.</p>
<p>Table 40.  Zone Sizing Data</p>
<table class="table table-striped">





<tr>
<td>Name</td>
<td>Description</td>
</tr>
<tr>
<td>All the data from ZoneSizingInput</td>
<td> </td>
</tr>
<tr>
<td>DesHeatMassFlow</td>
<td>the zone design heating air mass flow rate in [kg/s]</td>
</tr>
<tr>
<td>DesCoolMassFlow</td>
<td>the zone design cooling air mass flow rate in [kg/s]</td>
</tr>
<tr>
<td>DesHeatLoad</td>
<td>the zone design heating load in [W]</td>
</tr>
<tr>
<td>DesCoolLoad</td>
<td>the zone design cooling load in [W]</td>
</tr>
<tr>
<td>DesHeatDens</td>
<td>the zone design heating air density [kg/m<sup>3</sup>]</td>
</tr>
<tr>
<td>DesCoolDens</td>
<td>the zone design cooling air density [kg/m<sup>3</sup>]</td>
</tr>
<tr>
<td>DesHeatVolFlow</td>
<td>the zone design heating air volume flow rate [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesCoolVolFlow</td>
<td>the zone design cooling air volume flow rate [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesHeatCoilInTemp</td>
<td>zone heating coil design air inlet temperature [C]</td>
</tr>
<tr>
<td>DesCoolCoilInTemp</td>
<td>zone cooling coil design air inlet temperature [C]</td>
</tr>
<tr>
<td>DesHeatCoilInHumRat</td>
<td>the zone heating coil design air inlet humidity ratio [kg/kg]</td>
</tr>
<tr>
<td>DesCoolCoilInHumRat</td>
<td>the zone cooling coil design air inlet humidity ratio [kg/kg]</td>
</tr>
<tr>
<td>HeatMassFlow</td>
<td>current zone heating air mass flow rate at the HVAC time step [kg/s]</td>
</tr>
<tr>
<td>CoolMassFlow</td>
<td>current zone cooling air mass flow rate at the HVAC time step [kg/s]</td>
</tr>
<tr>
<td>HeatLoad</td>
<td>Current zone heating load [W]</td>
</tr>
<tr>
<td>CoolLoad</td>
<td>Current zone cooling load [W]</td>
</tr>
<tr>
<td>HeatZoneTemp</td>
<td>Current zone temperature during heating [C]</td>
</tr>
<tr>
<td>HeatZoneRetTemp</td>
<td>current zone return temperature during heating [C]</td>
</tr>
<tr>
<td>CoolZoneTemp</td>
<td>Current zone temperature during cooling [C]</td>
</tr>
<tr>
<td>CoolZoneRetTemp</td>
<td>current zone return temperature during cooling [C]</td>
</tr>
<tr>
<td>HeatZoneHumRat</td>
<td>Current zone humidity ratio during heating [C]</td>
</tr>
<tr>
<td>CoolZoneHumRat</td>
<td>Current zone humidity ratio during cooling [C]</td>
</tr>
<tr>
<td>ZoneTempAtHeatPeak</td>
<td>zone temperature at maximum heating [C]</td>
</tr>
<tr>
<td>ZoneRetTempAtHeatPeak</td>
<td>zone return temperature at maximum heating [C]</td>
</tr>
<tr>
<td>ZoneTempAtCoolPeak</td>
<td>zone temperature at maximum cooling [C]</td>
</tr>
<tr>
<td>ZoneRetTempAtCoolPeak</td>
<td>zone return temperature at maximum cooling [C]</td>
</tr>
<tr>
<td>ZoneHumRatAtHeatPeak</td>
<td>zone humidity ratio at maximum heating [kg/kg]</td>
</tr>
<tr>
<td>ZoneHumRatAtCoolPeak</td>
<td>zone humidity ratio at maximum cooling [kg/kg]</td>
</tr>
<tr>
<td>TimeStepNumAtHeatMax</td>
<td>zone time step number (in the day) at the heating peak</td>
</tr>
<tr>
<td>TimeStepNumAtCoolMax</td>
<td>zone time step number (in the day) at the cooling peak</td>
</tr>
<tr>
<td>HeatDDNum</td>
<td>design day index of design day causing heating peak</td>
</tr>
<tr>
<td>CoolDDNum</td>
<td>design day index of design day causing cooling peak</td>
</tr>
<tr>
<td>MinOA</td>
<td>design minimum outside air [m3/s]</td>
</tr>
<tr>
<td>HeatFlowSeq(i)</td>
<td>daily sequence of zone heating air mass flow rates (zone time step) [kg/s]</td>
</tr>
<tr>
<td>CoolFlowSeq(i)</td>
<td>daily sequence of zone cooling air mass flow rates (zone time step) [kg/s]</td>
</tr>
<tr>
<td>HeatLoadSeq(i)</td>
<td>daily sequence of zone heating loads (zone time step) [W]</td>
</tr>
<tr>
<td>CoolLoadSeq(i)</td>
<td>daily sequence of zone cooling loads (zone time step) [W]</td>
</tr>
<tr>
<td>HeatZoneTempSeq(i)</td>
<td>daily sequence of zone temperatures (heating, zone time step) [C]</td>
</tr>
<tr>
<td>HeatZoneRetTempSeq(i)</td>
<td>daily sequence of zone return temperatures (heating, zone time step) [C]</td>
</tr>
<tr>
<td>CooltZoneTempSeq(i)</td>
<td>daily sequence of zone temperatures (cooling, zone time step) [C]</td>
</tr>
<tr>
<td>CoolZoneRetTempSeq(i)</td>
<td>daily sequence of zone return temperatures (cooling, zone time step) [C]</td>
</tr>
<tr>
<td>HeatZoneHumRatSeq(i)</td>
<td>daily sequence of zone humidity ratios (heating, zone time step) [kg/kg]</td>
</tr>
<tr>
<td>CoolZoneHumRatSeq(i)</td>
<td>daily sequence of zone humidity ratios (cooling, zone time step) [kg/kg]</td>
</tr>

</table>

<h3 id="zone-design-load-calculation">Zone Design Load Calculation</h3>
<p>As described in the preceding section, the Sizing Manager initiates the zone design calculation by looping over all of the design days and calling the Heat Balance Manager for each zone time-step in each design day. The Heat Balance manager then causes the HVAC Manager to be called in a manner identical to a normal simulation. The <em>ZoneSizingCalc</em> set to <em>true</em> signals the HVAC Manager to ignore the actual HVAC system and instead calculate the design zone loads and air flow rates using an ideal zonal system.</p>
<p>In module <em>HVACManager</em>, subroutine <em>ManageHVAC</em> calls <em>SimHVAC</em>. <em>SimHVAC</em> checks <em>ZoneSizingCalc</em>. If it is <em>true</em>, <em>SimHVAC</em> calls <em>ManageZoneEquipment</em> and returns, rather than simulating the actual system. In turn <em>ManageZoneEquipment</em> checks if <em>ZoneSizingCalc</em> is <em>true</em>; if it is it calls <em>SizeZoneEquipment</em> rather than <em>SimZoneEquipment</em>.</p>
<p><em>SizeZoneEquipment</em> assumes that each controlled zone is served by an ideal air conditioning unit. This unit supplies heating or cooling air at a fixed, user input temperature and humidity (specified in the Sizing:Zone objects). The units have infinite capacity – the flow rate can be any amount. The calculation steps are as follows.</p>
<p>1)    Loop over all the controlled zones.</p>
<p>2)    If the system is active (zone temperature not in the deadband and zone load greater than 1 watt) the sign of the zone load is used to determine whether heating or cooling is required and <em>T<sub>in</sub></em> and W<em><sub>in</sub></em> are set to the appropriate values from the Sizing:Zone input. When the SupplyTemperature method is specified in the Sizing:Zone object, <em>T<sub>in</sub></em> is fixed at the cooling or heating supply temperature. When the TemperatureDifference method is selected, <em>T<sub>in</sub></em> is calculated at each time step using the current zone air temperature. The system output <em>Q<sub>sys</sub></em> is simply set equal to the zone demand – it is assumed that the ideal system can always meet the zone load. The air flow rate corresponding to the load is just</p>
<div>\[{\dot m_{sys}} = {Q_{sys}}/({C_{p,air}} \cdot ({T_{in}} - {T_z}))\]</div>

<p>If the system is not active, the mass flow rate is set to zero and the system output is left at zero.</p>
<p>3)    The results for each zone are stored in the zone sizing data arrays.</p>
<h3 id="updating-and-adjusting-the-zone-results">Updating and Adjusting the Zone Results</h3>
<p>The results from <em>SizeZoneEquipment</em> are at the system time-step and are for all design days. These results then need to be summed or averaged over the zone time-step, peak values calculated for each design day, a heating &amp; a cooling load sequence chosen for each zone from all the design day results, possible further smoothing of results done, zone coil loads calculated, and user sizing multipliers or user specified design flows taken into account. These tasks are accomplished by the subroutine <em>UpdateZoneSizing</em>. It is called at the start of each design day (<em>CallIndicator = BeginDay</em>), at the zone time-step (<em>CallIndicator = DuringDay</em>), at the end of the design day (<em>CallIndicator = EndDay</em>) and at the end of the zone design calculation (<em>CallIndicator = EndZoneSizingCalc</em>).</p>
<h4 id="beginday">BeginDay</h4>
<p>The environment (in this case, a design day) name and number are stored in the zone sizing data structures</p>
<h4 id="duringday">DuringDay</h4>
<p>The calculated and stored sequences are summed or averaged over the zone time-step.</p>
<h4 id="endday">EndDay</h4>
<p>(1)  Smooth the design sequences by applying a moving, fixed-width averaging window to the sequences. The width of the window is user specified in the <em>Sizing:Parameters</em> input object. The sequences that are smoothed are:</p>
<p>(a)  <em>CoolFlowSeq</em></p>
<p>(b)  <em>CoolLoadSeq</em></p>
<p>(c)  <em>HeatFlowSeq</em></p>
<p>(d)  <em>HeatLoadSeq</em></p>
<p>(e)  <em>CoolZoneRetTempSeq</em></p>
<p>(f)   <em>HeatZoneRetTempSeq</em></p>
<p>(2)  The peak heating and cooling loads and mass &amp; volume flow rates are extracted from each set of design sequences.</p>
<p>(3)  Using the time of the peak and the design outside air fraction the design zone heating and cooling coil inlet temperatures and humidity ratios are calculated.</p>
<p>(4)  For each zone, looking at the results for all of the design days, the design days that cause the peak heating and peak cooling for that zone are chosen and the corresponding design sequences and peak loads and flow rates are saved in the CalcFinalZoneSizing array. This finishes the calculated – unmodified by the user – portion of the zone design calculation.</p>
<h4 id="endzonesizingcalc">EndZoneSizingCalc</h4>
<p>(1)  Write out onto a comma-separated file the calculated design sequences for each zone: <em>HeatLoadSeq</em>, <em>CoolLoadSeq</em>, <em>HeatFlowSeq</em>, <em>CoolFlowSeq</em> and the corresponding peaks and volumetric flow peaks.</p>
<p>(2)  The data in <em>CalcZoneSizing</em> and <em>CalcFinalZoneSizing</em> is moved to <em>ZoneSizing</em> and <em>FinalZoneSizing</em>. The user modifications to the calculated sizing will be applied to and stored in <em>ZoneSizing</em> and <em>FinalZoneSizing</em>.</p>
<p>(3)  The user can modify the calculated zone design results by specifying heating and cooling sizing factors at the global or zone level or by specifying and actual design heating or cooling zone design volumetric flow rate. All of this input is treated as a sizing factor. If the user inputs a cooling design volumetric flow rate for a zone it is divided by the calculated cooling design volumetric flow rate for the zone to give a zone cooling sizing factor. Note that the user can input a zone sizing factor or a zone design flow rate – not both – so there is never a conflict.</p>
<p>(4)  Once the zone heating and cooling sizing factors are established, the design flow and load sequences as well as peak loads and flows are multiplied by the appropriate sizing factor and stored in <em>ZoneSizing</em> and <em>FinalZoneSizing</em>. This is the data that will be used for sizing zone HVAC equipment and in the system sizing calculation.</p>
<p>(5)  The outside air fractions are recalculated using the new user-modified design flow rates and new design zone coil inlet conditions calculated and stored. At this point the condition that the design flow rates are never allowed to be less than the minimum outside air flow rate is imposed.</p>
<p>If <em>outside air method</em> is <em>flow/zone</em>, the input <em>outside air flow per zone</em> value will be used, even if it is zero or blank. If <em>outside air method</em> is <em>sum</em>, the sum of the <em>outside air flow per person</em> * <em>DesignNumberOfPeople</em> + <em>outside air flow per area</em> * <em>ZoneArea</em> will be used. If <em>outside air method</em> is <em>maximum</em>, the maximum of the <em>outside air flow per person</em> * <em>DesignNumberOfPeople</em> and <em>outside air flow per area</em> * <em>ZoneArea</em> will be used. If <em>outside air method</em> is <em>flow/person</em>, <em>outside air flow per person</em> will be used to calculate the design minimum outside airflow rate.</p>
<p>If <em>cooling design air flow method</em> is <em>flow/zone</em>, then <em>cooling design air flow rate</em> will be used for the design max cooling air flow rate.  If <em>cooling design air flow method</em> is <em>design day</em>, then the design day calculation will set the design max cooling air flow rate. If  <em>cooling design air flow method</em> is <em>design day with limit</em>, then the maximum from <em>cooling min flow per area</em> and <em>cooling min flow</em> will set a lower limit on the design max cooling air flow rate. In all cases, the maximum from <em>cooling min flow per area</em>, <em>cooling min flow</em>, and <em>cooling min flow fraction</em> will set a minimum zone cooling air flow rate. In all cases the maximum design cooling air flow rate must be &gt;= to the ventilation requirement.</p>
<p>If <em>heating design air flow method</em> is <em>flow/zone</em>, then <em>heating design air flow rate</em> will be used for the design max heating air flow rate.  If <em>heating design air flow method</em> is <em>design day</em>, then the design day calculation will set the design max heating air flow rate. If <em>heating design air flow method</em> is <em>design day with limit</em>, then the maximum from <em>heating max flow per area</em>, <em>heating max flow</em> and <em>heating max flow fraction</em> will set an upper limit on the design max heating air flow rate. The design max heating air flow rate must always be &gt;= the ventilation requirement. In each case, the outside airflow will be modified based on zone ventilation effectiveness specified in the zone sizing object.</p>
<p><strong>This concludes the calculation of the zone design flow rates and loads.</strong></p>
<h3 id="zone-hvac-scalable-sizing">Zone HVAC Scalable Sizing</h3>
<p>For zone HVAC equipments scalable sizing applies to supply air flow rate and capacity for both cooling and heating.  The scalable sizing method allowed for supply air flow rates include: <em>FractionOfAutosizedCoolingAirflow</em>, <em>FractionOfAutosizedHeatingAirflow</em>, <em>FlowPerFloorArea, FlowPerCoolingCapacity</em>, and <em>FlowPerHeatingCapacity</em>.  The supply air flow rate scalable sizing methods are defined as follows:</p>
<p><strong><em>FlowPerFloorArea</em></strong>: the simulation engine determine the supply air flow rates from the user specified <em>supply air flow rates per unit floor area</em> and the zone floor area of the zone served by the zone HVAC equipment.</p>
<p><strong><em>FractionOfAutosizedCoolingAirflow</em></strong>: the simulation engine determines the supply air flow rates from the user specified <em>flow fraction</em> and <em>autosized cooling design supply air flow rate</em>.</p>
<p><strong><em>FractionOfAutosizedHeatingAirflow</em></strong>: the simulation engine determines the supply air flow rates from the user specified <em>flow fraction</em> and <em>autosized heating design supply air flow rate</em>.</p>
<p><strong><em>FlowPerCoolingCapacity</em></strong>: he simulation engine determines the supply air flow rates from the user specified <em>supply air flow per cooling capacity value</em> and <em>autosized cooling design capacity</em>.</p>
<p><strong><em>FlowPerHeatingCapacity</em></strong>: the simulation engine determines the supply air flow rates from the user specified <em>supply air flow per heating capacity value</em> and <em>autosized heating design capacity</em>.</p>
<p>The scalable capacity sizing may be indirectly impacted by the scalable supply air flow rates sizing values. Moreover, the autosized cold water, hot water and steam flow rates in the parent zone HVAC objects and capacity in child components are determined using the scalable sizing method.  Scalable capacity sizing methods allowed for cooling and heating include: <em>CapacityPerFloorArea, FractionOfAutosizedCoolingCapacity</em>, <em>FractionOfAutosizedHeatingCapacity</em>. The scalable sizing capacity methods are defined as follows:</p>
<p><strong>CapacityPerFloorArea</strong>: the simulation engine determines the cooling or heating capacity from user specified capacity per floor area value and the floor area of the zone served by the zone HVAC equipment.</p>
<p><strong>FractionOfAutosizedCoolingCapacity</strong>: the simulation engine sizes the cooling capacity from the user specified <em>capacity fraction</em> and <em>autosized cooling design capacity</em> value.</p>
<p><strong>FractionOfAutosizedHeatingCapacity</strong>: the simulation engine sizes the heating capacity from the user specified <em>capacity fraction</em> and <em>autosized heating design capacity</em> value.</p>
<h2 id="system-design-loads-and-air-flow-rates">System Design Loads and Air Flow Rates</h2>
<h3 id="overview_1">Overview</h3>
<p>The purpose of the system design calculation is to estimate design heating and cooling loads and air flow rates for each air loop in the simulation problem. The calculation sequence for system level design loads and air flow rates resembles the calculation sequence for zone loads and air flow rates. There is an update subroutine <em>UpdateSysSizing</em> called at the beginning, during, and end  of a loop in the Sizing Manager over all the design days. The major difference is that this calculation is done at the zone time-step only. There is no idealized component calculation triggered at the system time-step as in the zone calculation. The system design calculation operates at the zone time step using the design environment weather data and the data stored in the zone sizing arrays. The results of the system design calculation are stored in the system sizing arrays described below.</p>
<h3 id="system-design-data-arrays">System Design Data Arrays</h3>
<p>The system design data arrays are:</p>
<p><em>SysSizInput(i)</em> stores the input data from the Sizing:System objects.</p>
<p><em>SysSizing(i,j)</em> stores the results of the system design calculations for all systems and all design days. The index i is for air loops, j for design days.</p>
<p><em>CalcSysSizing(i</em>) stores the results of the system design calculations for the peak heating and cooling cases for each air loop. The index i is for the air loops.</p>
<p><em>FinalSysSizing(i</em>) corresponds to <em>CalcSysSizing</em> but includes the effect of the user specified sizing factor or user specified system design flow rate.</p>
<p>The data stored in <em>SysSizing</em>, <em>CalcSysSizing</em> and <em>FinalSysSizing</em> includes the following data items.</p>
<p>Table 41.  System Sizing Data</p>
<table class="table table-striped">





<tr>
<td>Name</td>
<td>Description</td>
</tr>
<tr>
<td>All the data from SysSizInput</td>
<td> </td>
</tr>
<tr>
<td>CoinCoolMassFlow</td>
<td>coincident peak cooling mass flow rate [kg/s]</td>
</tr>
<tr>
<td>CoinHeatMassFlow</td>
<td>coincident peak heating mass flow rate [kg/s]</td>
</tr>
<tr>
<td>NonCoinCoolMassFlow</td>
<td>noncoincident peak cooling mass flow rate [kg/s]</td>
</tr>
<tr>
<td>NonCoinHeatMassFlow</td>
<td>noncoincident peak heating mass flow rate [kg/s]</td>
</tr>
<tr>
<td>DesMainVolFlow</td>
<td>design main supply duct volume flow [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesHeatVolFlow</td>
<td>design heat supply duct volume flow [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesCoolVolFlow</td>
<td>design cool supply duct volume flow [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>SensCoolCap</td>
<td>design sensible cooling capacity [W]</td>
</tr>
<tr>
<td>HeatCap</td>
<td>design heating capacity [W]</td>
</tr>
<tr>
<td>PreheatCap</td>
<td>design preheat capacity [W]</td>
</tr>
<tr>
<td>CoolMixTemp</td>
<td>design mixed air temperature for cooling [C]</td>
</tr>
<tr>
<td>CoolMixHumRat</td>
<td>design mixed air humidity ratio for cooling [kg water/kg dry air]</td>
</tr>
<tr>
<td>CoolRetTemp</td>
<td>design return air temperature for cooling [C]</td>
</tr>
<tr>
<td>CoolRetHumRat</td>
<td>design return air humidity ratio for cooling [kg water/kg dry air]</td>
</tr>
<tr>
<td>CoolOutTemp</td>
<td>design outside air temperature for cooling [C]</td>
</tr>
<tr>
<td>CoolOutHumRat</td>
<td>design outside air humidity ratio for cooling [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatMixTemp</td>
<td>design mixed air temperature for heating [C]</td>
</tr>
<tr>
<td>HeatMixHumRat</td>
<td>design mixed air humidity ratio for heating [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatRetTemp</td>
<td>design return air temperature for heating [C]</td>
</tr>
<tr>
<td>HeatRetHumRat</td>
<td>design return air humidity ratio for heating [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatOutTemp</td>
<td>design outside air temperature for heating [C]</td>
</tr>
<tr>
<td>HeatOutHumRat</td>
<td>design outside air humidity ratio for heating [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatFlowSeq(i)</td>
<td>daily sequence of system heating air mass flow rate (zone time step) [kg/s]</td>
</tr>
<tr>
<td>CoolFlowSeq(i)</td>
<td>daily sequence of system cooling air mass flow rate (zone time step) [kg/s]</td>
</tr>
<tr>
<td>SensCoolCapSeq(I)</td>
<td>daily sequence of system sensible cooling capacity (zone time step) [W]</td>
</tr>
<tr>
<td>HeatCapSeq(i)</td>
<td>daily sequence of system heating capacity (zone time step) [W]</td>
</tr>
<tr>
<td>PreHeatCapSeq(i)</td>
<td>daily sequence of system preheat capacity (zone time step) [W]</td>
</tr>
<tr>
<td>SysCoolRetTempSeq(i)</td>
<td>daily sequence of system cooling return temperatures  (zone time step) [C]</td>
</tr>
<tr>
<td>SysCoolRetHumRatSeq(I)</td>
<td>daily sequence of system cooling return humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>
<tr>
<td>SysHeatRetTempSeq(i)</td>
<td>daily sequence of system heating return temperatures  (zone time step) [C]</td>
</tr>
<tr>
<td>SysHeatRetHumRatSeq(I)</td>
<td>daily sequence of system heating return humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>
<tr>
<td>SysCoolOutTempSeq</td>
<td>daily sequence of system cooling outside temperatures (zone time step) [C]</td>
</tr>
<tr>
<td>SysCoolOutHumRatSeq</td>
<td>daily sequence of system cooling outside humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>
<tr>
<td>SysHeatOutTempSeq</td>
<td>daily sequence of system heating outside temperatures (zone time step) [C]</td>
</tr>
<tr>
<td>SysHeatOutHumRatSeq</td>
<td>daily sequence of system heating outside humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>

</table>

<h3 id="system-design-flow-rate-and-load-summation-and-adjustment">System Design Flow Rate and Load Summation and Adjustment</h3>
<p>There is no system level subroutine corresponding to <em>SizeZoneEquipment.</em> Instead the system design loads and flow rates are calculated using the zone level results. The zone design flow rates for the zones served by an air loop are summed to obtain the system level design flow rates. These air flows are mixed with the system level design minimum outside air flow rate to obtain system design coil loads. These activities are all performed within the <em>UpdateSysSizing</em> subroutine in the <em>SimAirServingZones</em> module. It is called at the start of each design day (<em>CallIndicator = BeginDay</em>), at the zone time-step (<em>CallIndicator = DuringDay</em>), at the end of the design day (<em>CallIndicator = EndDay</em>) and at the end of the zone design calculation (<em>CallIndicator = EndSysSizingCalc</em>).</p>
<p>There is a logical flag <em>SysSizingCalc</em> corresponding to <em>ZoneSizingCalc</em>.  It is used to allow the component routines to distinguish a normal simulation call from a being called during a system sizing calculation.</p>
<h4 id="beginday_1">BeginDay</h4>
<p>(1)  The environment (in this case, a design day) name is stored in the system sizing data structures.</p>
<p>(2)  Loop over the zones cooled by this air loop:</p>
<p>(a)  <em>NonCoinCoolMassFlow<sub>sys</sub></em>=<strong>å</strong><em>DesCoolMassFlow<sub>zone</sub></em></p>
<p>(3)  Loop over the zones heated by this air loop:</p>
<p>(a)  <em>NonCoinHeatMassFlow<sub>sys</sub></em>=<strong>å</strong><em>DesHeatMassFlow<sub>zone</sub></em></p>
<h4 id="duringday_1">DuringDay</h4>
<p>(1)  Loop over the zones cooled by this air loop:</p>
<p><em>CoolFlowSeq<sub>sys</sub>(i)</em> =<strong>å</strong><em>CoolFlowSeq <sub>zone</sub></em>(i)</p>
<p><em>SysCoolRetTemp(i)</em>=<strong>å</strong>(<em>CoolZoneRetTempSeq(i)· CoolFlowSeq<sub>zone</sub>(i)</em>)<em>/ CoolFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>SysCoolRetHumRat(i)</em>=<strong>å</strong>(<em>CoolZoneHumRatSeq(i)· CoolFlowSeq<sub>zone</sub>(i)</em>)<em>/ CoolFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>CoolFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>T<sub>mix</sub></em>=<em>T<sub>outside</sub></em>· <em>FracOA</em> + <em>SysCoolRetTemp(i)</em>(1 – <em>FracOA</em>)</p>
<p><em>W<sub>mix</sub></em>=<em>W<sub>outside</sub></em>· <em>FracOA</em> + <em>SysCoolRetHumRat (i)</em>(1 – <em>FracOA</em>)</p>
<p><em>SysCoolOutTempSeq(i)</em>= <em>T<sub>outside</sub></em></p>
<p><em>SysCoolOutHumRatSeq(i)</em>= <em>W<sub>outside</sub></em></p>
<p>Get the current (zone time-step) system cooling capacity:</p>
<p><em>SysSensCoolCap<sub>cur</sub></em>=<em>C<sub>p,air</sub></em>· <em>CoolFlowSeq<sub>sys</sub>(i)</em> ·( <em>T<sub>mix</sub></em>-<em>T<sub>sup</sub></em>)</p>
<p><em>SensCoolCapSeq(I)</em>= <em>SysSensCoolCap<sub>cur</sub></em></p>
<p>If <em>SysSensCoolCap<sub>cur</sub></em> is the maximum for the day so far then save <em>SysSensCoolCap<sub>cur</sub></em>  as the design value:</p>
<p><em>SensCoolCap(i )<sub>sys</sub></em>= <em>SysSensCoolCap<sub>cur</sub></em></p>
<p>And save the corresponding mixed, return and outside conditions:</p>
<p><em>CoolMixTemp<sub>sys</sub></em>= <em>T<sub>mix</sub></em></p>
<p><em>CoolMixHumRat<sub>sys</sub></em>=<em>W<sub>mix</sub></em></p>
<p><em>CoolRetTemp<sub>sys</sub></em>= <em>SysCoolRetTemp(i)</em></p>
<p><em>CoolRetHumRat<sub>sys</sub></em>= <em>SysCoolRetHumRat(I)</em></p>
<p><em>CoolOutTemp<sub>sys</sub></em>= <em>T<sub>outside</sub></em></p>
<p><em>CoolOutHumRat<sub>sys</sub></em>= <em>W<sub>outside</sub></em></p>
<p>Here     <em>r<sub>air</sub></em>is the density of dry air at 20C and standard elevation corrected pressure, [kg/m<sup>3]</sup>;</p>
<p><em>FracOA</em> is the outside air fraction;</p>
<p><em>            C<sub>p,air</sub></em> is the specific heat of dry air at 20C, [J/kg-K];</p>
<p><em>            T<sub>sup</sub></em> is the user specified design cooling supply temperature [C];</p>
<p><em>            T<sub>mix</sub></em> is the current mixed air temperature [C];</p>
<p><em>            W<sub>mix</sub></em> is the current mixed air humidity ratio [kg water / kg dry air];</p>
<p><em>T<sub>outside</sub></em> is the current outside air temperature [C];</p>
<p><em>            W<sub>outside</sub></em> is the current outside air humidity ratio [kg water / kg dry air].</p>
<p>(2)  Loop over the zones heated by this air loop.</p>
<p><em>HeatFlowSeq<sub>sys</sub>(i)</em> =<strong>å</strong><em>HeatFlowSeq <sub>zone</sub></em>(i)</p>
<p><em>SysHeatRetTemp(i)</em>=<strong>å</strong>(<em>HeatZoneRetTempSeq(i)· HeatFlowSeq<sub>zone</sub>(i)</em>)<em>/</em></p>
<p><em>HeatFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>SysHeatRetHumRat(i)</em>=<strong>å</strong>(<em>HeatZoneHumRatSeq(i)· HeatFlowSeq<sub>zone</sub>(i)</em>)<em>/</em></p>
<p><em> HeatFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>HeatFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>T<sub>mix</sub></em>=<em>T<sub>outside</sub></em>· <em>FracOA</em> + <em>SysHeatRetTemp(i)</em>(1 – <em>FracOA</em>)</p>
<p><em>W<sub>mix</sub></em>=<em>W<sub>outside</sub></em>· <em>FracOA</em> + <em>SysHeatRetHumRat (i)</em>(1 – <em>FracOA</em>)</p>
<p><em>SysHeatOutTempSeq(i)</em>= <em>T<sub>outside</sub></em></p>
<p><em>SysHeatOutHumRatSeq(i)</em>= <em>W<sub>outside</sub></em></p>
<p>Get the current (zone time-step) system heating capacity:</p>
<p><em>SysHeatCap<sub>cur</sub></em>=<em>C<sub>p,air</sub></em>· <em>MinFlowRat<sub>sys</sub></em>·<em>HeatFlowSeq<sub>sys</sub>(i)</em> ·( <em>T<sub>sup</sub></em>-<em>T<sub>mix</sub></em>)</p>
<p><em>HeatCapSeq(I)</em>= <em>SysHeatCap<sub>cur</sub></em></p>
<p>If <em>SysHeatCap<sub>cur</sub></em> is the maximum for the day so far then save <em>SysHeatCap<sub>cur</sub></em>  as the design value:</p>
<p><em>HeatCap(i )<sub>sys</sub></em>= <em>SysHeatCap<sub>cur</sub></em></p>
<p>And save the corresponding mixed, return and outside conditions:</p>
<p><em>HeatMixTemp<sub>sys</sub></em>= <em>T<sub>mix</sub></em></p>
<p><em>HeatMixHumRat<sub>sys</sub></em>=<em>W<sub>mix</sub></em></p>
<p><em>HeatRetTemp<sub>sys</sub></em>= <em>SysHeatRetTemp(i)</em></p>
<p><em>HeatRetHumRat<sub>sys</sub></em>= <em>SysHeatRetHumRat(I)</em></p>
<p><em>HeatOutTemp<sub>sys</sub></em>= <em>T<sub>outside</sub></em></p>
<p><em>HeatOutHumRat<sub>sys</sub></em>= <em>W<sub>outside</sub></em></p>
<p>Here <em>MinFlowRat<sub>sys</sub></em> is the user specified minimum supply flow ratio.</p>
<h4 id="endday_1">EndDay</h4>
<p>If the user has specified <em>coincident</em> system sizing then:</p>
<p><em>DesCoolVolFlow<sub>sys</sub></em>=<em>r<sub>air</sub></em>·<em>CoinCoolMassFlow<sub>sys</sub></em></p>
<p><em>DesHeatVolFlow<sub>sys</sub></em>=<em>r<sub>air</sub></em>·<em>CoinHeatMassFlow<sub>sys</sub></em></p>
<p><em>DesMainVolFlow<sub>sys</sub></em>=<strong>Max</strong>(<em>DesCoolVolFlow<sub>sys</sub></em>, <em>DesHeatVolFlow<sub>sys</sub></em>)</p>
<p>If the user has specified <em>noncoincident</em>system sizing then:</p>
<p><em>DesCoolVolFlow<sub>sys</sub></em>=<em>r<sub>air</sub></em>·<em>NonCoinCoolMassFlow<sub>sys</sub></em></p>
<p><em>DesHeatVolFlow<sub>sys</sub></em>=<em>r<sub>air</sub></em>·<em>NonCoinHeatMassFlow<sub>sys</sub></em></p>
<p><em>DesMainVolFlow<sub>sys</sub></em>=<strong>Max</strong>(<em>DesCoolVolFlow<sub>sys</sub></em>, <em>DesHeatVolFlow<sub>sys</sub></em>)</p>
<p>Based on the outdoor air method selected, the <em>DesCoolVolFlow<sub>sys</sub></em> and <em>DesHeatVolFlow<sub>sys</sub></em> are modified based on the system ventilation effciency calculated based on the maximum outdoor air fraction.</p>
<h4 id="endsyssizingcalc">EndSysSizingCalc</h4>
<p>At this point all the calculations have been done in <em>SysSizing(i,j)</em>: we have results for each design day. Now these results need to be processed to find the heating and cooling design quantities for each system over all the design days.</p>
<p>For coincident sizing the task is quite easy.</p>
<p>(1)  Loop over all of the air loops.</p>
<p>(a)  Loop over all of the design days.</p>
<p>(i)    If the value of <em>DesCoolVolFlow</em> in <em>SysSizing</em> for the current design day is greater than the value stored in <em>CalcSysSizing</em>, then move <em>DesCoolVolFlow</em> from <em>SysSizing</em> into <em>CalcSysSizing</em> along with <em>CoolDesDay</em>, <em>CoinCoolMassFlow</em>, <em>SensCoolCap</em>, <em>CoolFlowSeq(i)</em>, <em>SensCoolCapSeq(i),</em> <em>CoolMixTemp</em>, <em>CoolRetTemp</em>, <em>CoolMixHumRat</em>, <em>CoolRetHumRat</em>, <em>CoolOutTemp</em>, <em>CoolOutHumRat</em>, <em>SysCoolRetTempSeq(i)</em>, <em>SysCoolRetHumRatSeq(i)</em>, <em>SysCoolOutTempSeq(i)</em> and <em>SysCoolOutHumRatSeq(i)</em>.</p>
<p>(ii)   If the value of <em>DesHeatVolFlow</em> in <em>SysSizing</em> for the current design day is greater than the value stored in <em>CalcSysSizing</em>, then move <em>DesHeatVolFlow</em> from <em>SysSizing</em> into <em>CalcSysSizing</em> along with <em>HeatDesDay</em>, <em>CoinHeatMassFlow</em>, <em>HeatCap</em>, <em>PreHeatCap</em>, <em>HeatFlowSeq(i)</em>, <em>HeatCapSeq(i),</em> <em>PreHeatCapSeq(i), HeatMixTemp</em>, <em>HeatRetTemp</em>, <em>HeatMixHumRat</em>, <em>HeatRetHumRat</em>, <em>HeatOutTemp</em>, <em>HeatOutHumRat</em>, <em>SysHeatRetTempSeq(i)</em>, <em>SysHeatRetHumRatSeq(i)</em>, <em>SysHeatOutTempSeq(i)</em> and <em>SysHeatOutHumRatSeq(i)</em>.</p>
<p>At the end of each design day loop the peak cooling and the peak heating data will be stored in <em>CalcSysSizing</em>. At this point we set <em>DesMainVolFlow</em> in <em>CalcSysSizing</em> equal to the maximum of <em>DesCoolVolFlow</em> and <em>DesHeatVolFlow.</em></p>
<p>For noncoincident sizing the task is harder since we don’t have a single time-step during which all the zone peaks occur. So there is no obvious value for outside air temperature at the peak, return air temperature at the peak and so forth. We must return to the zone sizing data and calculate average values for return and outside conditions.</p>
<p>(b)  Loop over all of the zones cooled by this air loop</p>
<p>(i)    In <em>FinalZoneSizing</em> replace the value in <em>DesCoolCoilInTemp</em> with the user specified <em>CoolSupTemp<sub>sys</sub></em>. Do the same for <em>DesCoolCoilInHumRat</em> and <em>CoolSupHumRat</em>. This ensures that zone equipment connected to an air loop will use the system design supply air conditions as coil entering conditions.</p>
<p>(ii)   <em>NonCoinCoolMassFlow<sub>sys</sub></em>=<strong>å</strong><em>DesCoolMassFlow<sub>zone</sub></em></p>
<p><em>SysCoolRetTemp</em>=<strong>å</strong>(<em>ZoneRetTempAtCoolPeak·DesCoolMassFlow<sub>zone</sub></em>)</p>
<p>/<em>NonCoinCoolMassFlow<sub>sys</sub></em></p>
<p><em>SysCoolRetHumRat</em>=<strong>å</strong>(<em>ZoneHumRatAtCoolPeak·</em></p>
<p><em>DesCoolMassFlow<sub>zone</sub></em>)/<em>NonCoinCoolMassFlow<sub>sys</sub></em></p>
<p><em>SysCoolOutTemp</em>=<strong>å</strong>(<em>T<sub>OA,zone\ peak</sub>·DesCoolMassFlow<sub>zone</sub></em>)/</p>
<p><em> NonCoinCoolMassFlow<sub>sys</sub></em></p>
<p><em>SysCoolOutHumRat</em>=<strong>å</strong>(<em>W<sub>OA,zone\ peak</sub>·DesCoolMassFlow<sub>zone</sub></em>)/</p>
<p><em> NonCoinCoolMassFlow<sub>sys</sub></em></p>
<p>At the end of the zone loop calculate mixed air conditions and the system sensible cooling capacity.</p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>NonCoinCoolMassFlow<sub>sys</sub></em></p>
<p><em>T<sub>mix</sub></em> =<em>SysCoolOutTemp</em>· <em>FracOA</em> + <em>SysCoolRetTemp</em>· (1 – <em>FracOA</em>)</p>
<p><em>W<sub>mix</sub></em> = <em>SysCoolOutHumRat</em> · <em>FracOA</em> + <em>SysCoolRetHumRat</em> ·</p>
<p>(1 – <em>FracOA</em>)</p>
<p><em>SysSensCoolCap</em>=<em>C<sub>p,air</sub></em>· <em>NonCoinCoolMassFlow</em> ·( <em>T<sub>mix</sub></em>-<em>T<sub>sup</sub></em>)</p>
<p>Then (for noncoincident sizing) the variables calculated in section (ii) are moved into the <em>CalcSysSizing</em> Array.</p>
<p>(c)  Loop over all of the zones heated by this air loop.</p>
<p>(i)    In <em>FinalZoneSizing</em> replace the value in <em>DesHeatCoilInTemp</em> with the user specified <em>HeatSupTemp<sub>sys</sub></em>. Do the same for <em>DesHeatCoilInHumRat</em> and <em>HeatSupHumRat</em>. This ensures that zone equipment connected to an air loop will use the system design supply air conditions as coil entering conditions.</p>
<p>(ii)   <em>NonCoinHeatMassFlow<sub>sys</sub></em>=<strong>å</strong><em>DesHeatMassFlow<sub>zone</sub></em></p>
<p><em>SysHeatRetTemp</em>=<strong>å</strong>(<em>ZoneRetTempAtHeatPeak·DesHeatMassFlow<sub>zone</sub></em>)</p>
<p>/<em>NonCoinHeatMassFlow<sub>sys</sub></em></p>
<p><em>SysHeatRetHumRat</em>=<strong>å</strong>(<em>ZoneHumRatAtHeatPeak·</em></p>
<p><em>DesHeatMassFlow<sub>zone</sub></em>)/<em>NonCoinHeatMassFlow<sub>sys</sub></em></p>
<p><em>SysHeatOutTemp</em>=<strong>å</strong>(<em>T<sub>OA,zone\ peak</sub>·DesHeatMassFlow<sub>zone</sub></em>)/</p>
<p><em> NonCoinHeatMassFlow<sub>sys</sub></em></p>
<p><em>SysHeatOutHumRat</em>=<strong>å</strong>(<em>W<sub>OA,zone\ peak</sub>·DesHeatMassFlow<sub>zone</sub></em>)/</p>
<p><em> NonCoinHeatMassFlow<sub>sys</sub></em></p>
<p>At the end of the zone loop calculate mixed air conditions and the system sensible cooling capacity.</p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>NonCoinHeatMassFlow<sub>sys</sub></em></p>
<p><em>T<sub>mix</sub></em> =<em>SysHeatOutTemp</em>· <em>FracOA</em> + <em>SysHeatRetTemp</em>· (1 – <em>FracOA</em>)</p>
<p><em>W<sub>mix</sub></em> = <em>SysHeatOutHumRat</em> · <em>FracOA</em> + <em>SysHeatRetHumRat</em> ·</p>
<p>(1 – <em>FracOA</em>)</p>
<p><em>SysHeatlCap</em>=<em>C<sub>p,air</sub></em>· <em>NonCoinHeatlMassFlow</em> ·( <em>T<sub>sup</sub></em>-<em>T<sub>mix</sub></em>)</p>
<p>Then (for noncoincident sizing) the variables calculated in section (ii) are moved into the <em>CalcSysSizing</em> Array.</p>
<p>(2)  We now have the calculated system sizing data. This data needs to be altered to take into account the user input system design flow rates (if any), or the fact that the user may have requested that the system flow rate be sized on the ventilation requirement. Note that user specified sizing ratios have already been applied to the zone sizing data which have been used in out preceding system sizing calculation. Thus the user specified sizing ratios do not have to be explicitly taken into account at the system level.</p>
<p>First we move the calculated system sizing data from <em>CalcSysSizing</em> array into the <em>FinalSysSizing</em> array. <em>FinalSysSizing</em> will contain the user modified system design data when we are all done.</p>
<p>Loop over the air loops.</p>
<p>(i)    As in the zone case, the user specified system design flow rates are turned into sizing ratios by dividing the user input value by the calculated value. The same strategy is employed for sizing on the ventilation requirement: the design ventilation flow rate is divided by the calculated design flow rate value. For each air loop this gives us a <em>SizRat<sub>cool</sub></em> and <em>SizRat<sub>heat</sub></em>.</p>
<p><em>CoinCoolMassFlow</em>= <em>SizRat<sub>cool</sub></em>· <em>CoinCoolMassFlow<sub>calc</sub></em></p>
<p><em>NonCoinCoolMassFlow</em>= <em>SizRat<sub>cool</sub></em>· <em>NonCoinCoolMassFlow<sub>calc</sub></em></p>
<p><em>DesCoolVolFlow</em>= <em>SizRat<sub>cool</sub></em>· <em>DesCoolVolFlow<sub>calc</sub></em></p>
<p>Since the flow rates have been altered the outside air fraction will change. This will alter the design mixed air conditions and lead to an altered value for the cooling capacity. This must be done for the time-step sequence and for the peak value.</p>
<p>(ii)   Loop over the zone timesteps (index=<em>i</em>).</p>
<p><em>CoolFlowSeq<sub>sys</sub>(i)</em>= <em>SizRat<sub>cool</sub></em>· <em>CoolFlowSeq<sub>sys,calc</sub>(i)</em></p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>CoolFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>T<sub>mix</sub></em>= <em>SysCoolOutTempSeq(i)·FracOA +</em></p>
<p><em>SysCoolRetTempSeq(i)·(</em>1-FracOA)</p>
<p><em>SensCoolCapSeq(i)</em>= <em>C<sub>p,air</sub></em>· <em>CoolFlowSeq<sub>sys</sub>(i)</em> ·( <em>T<sub>mix</sub></em>-<em>T<sub>sup</sub></em>)</p>
<p>(iii)  Do the same calculation for peak cooling.</p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>DesCoolVolFlow</em></p>
<p><em>T<sub>mix</sub></em>= <em>CoolOutTemp<sub>sys</sub>·FracOA + CoolRetTemp<sub>sys</sub>·(</em>1-FracOA)</p>
<p><em>W<sub>mix</sub></em>= <em>CoolOutHumRat<sub>sys</sub>·FracOA + CoolRetHumRat<sub>sys</sub>·</em></p>
<p><em>(</em>1-FracOA)</p>
<p><em>SensCoolCap<sub>sys</sub></em>= <em>C<sub>p,air</sub></em>· <em>DesCoolVolFlow<sub>sys</sub></em> ·( <em>T<sub>mix</sub></em>-<em>T<sub>sup</sub></em>)</p>
<p><em>T<sub>mix</sub></em> and <em>W<sub>mix</sub></em> are saved in <em>FinalSysSizing</em> <em>.</em></p>
<p>(iv) Do the same calculation for the heating case.</p>
<p><em>CoinHeatMassFlow</em>= <em>SizRat<sub>heat</sub></em>· <em>CoinHeatMassFlow<sub>calc</sub></em></p>
<p><em>NonCoinHeatMassFlow</em>= <em>SizRat<sub>heat</sub></em>· <em>NonCoinHeatMassFlow<sub>calc</sub></em></p>
<p><em>DesHeatVolFlow</em>= <em>SizRat<sub>heat</sub></em>· <em>DesHeatVolFlow<sub>calc</sub></em></p>
<p>(v)  Loop over the zone timesteps (index=<em>i</em>).</p>
<p><em>HeatFlowSeq<sub>sys</sub>(i)</em>= <em>SizRat<sub>Heat</sub></em> · <em>HeatFlowSeq<sub>sys,calc</sub>(i)</em></p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>HeatFlowSeq<sub>sys</sub>(i)</em></p>
<p><em>T<sub>mix</sub></em>= <em>SysHeatOutTempSeq(i)· FracOA +</em></p>
<p><em> SysHeatRetTempSeq(i)·</em> <em>(</em>1-FracOA)</p>
<p><em>HeatCapSeq(i)</em>= <em>C<sub>p,air</sub></em>· <em>HeatFlowSeq<sub>sys</sub>(i)</em> ·(<em>T<sub>sup</sub></em>-<em>T<sub>mix</sub></em>)</p>
<p>(vi) Do the same calculation for peak heating.</p>
<p><em>FracOA=r<sub>air</sub></em>· <em>DesOutAirVolFlow<sub>sys</sub></em>/ <em>DesHeatVolFlow</em></p>
<p><em>T<sub>mix</sub></em>= <em>HeatOutTemp<sub>sys</sub>·FracOA + HeatRetTemp<sub>sys</sub>·</em> <em>(</em>1-FracOA)</p>
<p><em>W<sub>mix</sub></em>= <em>HeatOutHumRat<sub>sys</sub>·FracOA + HeatRetHumRat<sub>sys</sub>·</em></p>
<p><em>(</em>1-FracOA)</p>
<p><em>HeatCap<sub>sys</sub></em>= <em>C<sub>p,air</sub></em>· <em>DesHeatVolFlow<sub>sys</sub></em> ·( <em>T<sub>sup</sub></em>-<em>T<sub>mix</sub></em>)</p>
<p><em>T<sub>mix</sub></em> and <em>W<sub>mix</sub></em> are saved in <em>FinalSysSizing</em> <em>.</em></p>
<p>(vii)<em>DesMainVolFlow<sub>sys</sub></em>=<strong>MAX</strong>(<em>DesCoolVolFlow<sub>sys</sub></em>,<em>DesHeatVolFlow<sub>sys</sub></em>)</p>
<p><strong>This concludes the system design calculation.</strong></p>
<p><strong> </strong></p>
<p><strong>Scalable System HVAC Sizing</strong></p>
<p>The scalable system sizing applies to system supply air flow rates and sysyem capacity in coolin and heating modes.</p>
<p><strong>Scalable System Air Flow Sizing</strong></p>
<p>The scalable sizing methods for supply air flow rate allowed are  either, <em>FlowPerFloorArea</em>, <em>FractionOfAutosizedCoolingAirflow</em>, or <em>FlowPerCoolingCapacity</em>. The scalable system air flow sizing methods are defined as follows:</p>
<p><em>FlowPerFloorArea</em> means the program calculates the cooling supply air volume flow rate from zone floor area served by the airloop and user specified <em>Flow Per Floor Area</em> value.</p>
<p><em>FractionOfAutosizedCoolingAirflow</em> means the program calculates the cooling supply air volume flow rate from user specified fraction and the autosized design cooling supply air volume flow rate value determined by the simulation.</p>
<p><em>FractionOfAutosizedHeatingAirflow</em> means the program calculates the heating supply air volume flow rate from user specified fraction and the autosized design heating supply air volume flow rate value determined by the simulation.</p>
<p><em>FlowPerCoolingCapacity</em> means the supply air volume is calculated from user specified flow per cooling capacity and design cooling capacity determined by the simulation.</p>
<p><em>FlowPerHeatingCapacity</em> means the supply air volume is calculated from user specified flow per heating capacity and design heating capacity determined by the simulation.</p>
<p><strong>Scalable System Capacity Sizing</strong></p>
<p>The scalable sizing methods for system capacity available are: <em>CapacityPerFloorArea</em>, <em>FractionOfAutosizedCoolingCapacity</em> and <em>FractionOfAutosizedHeatingCapacity</em>. The scalable system capacity sizing methods are defined as follows:</p>
<p><em>CapacityPerFloorArea</em> means the program calculates the design capacity from user specified capacity per floor area and floor area of the zones served by the airloop.</p>
<p><em>FractionOfAutosizedCoolingCapacity</em> means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity.</p>
<p><strong> </strong></p>
<p><em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity.</p>
<h2 id="plant-loop-sizing">Plant Loop Sizing</h2>
<h3 id="introduction">Introduction</h3>
<p>The program needs to be able to autosize the fluid flow rate in each plant fluid loop. The design plant loop flow rates are set by the sum of the needs of the demanding components on each loop. For chilled water loops these components will be cooling coils. For hot water loops – hot water coils. And for condenser loops – various types of chiller that use condenser water for cooling. Each component that uses water for heating or cooling stores its design water flow rate (in its sizing routine) in the array <em>CompDesWaterFlow</em>, labeled by its inlet water supply node number. These individual component design water flow rates are then accessed, summed for each plant loop, and stored in the <em>PlantSizingData</em> array. This array also contains the user specified design values for each plant loop.</p>
<h3 id="hot-and-chilled-water-loop-sizing">Hot and Chilled Water Loop Sizing</h3>
<h4 id="maximum-loop-volumetric-flow-rate">Maximum Loop Volumetric Flow Rate</h4>
<p>The loop maximum volumetric flow rate (m<sup>3</sup>) is just set equal to the value stored in the <em>PlantSizData</em> array for this loop.</p>
<h4 id="volume-of-the-plant-loop">Volume of the plant loop</h4>
<p>Since the loop capacitance has a stability requirement of <div img="image2042.txt">((\dot V\cdot \Delta tstep/V) \le 1)</div> the volume is set so that the stability requirement will be 0.8 at the zone time step, which is the largest time step encountered at the max flow rate the loop can reach.</p>
<div>\[Vloop = (\dot Vloop,max\cdot \Delta tstep,zone\cdot 3600)/0.8\]</div>

<h3 id="condenser-loop-sizing">Condenser Loop Sizing</h3>
<h4 id="maximum-loop-volumetric-flow-rate_1">Maximum Loop Volumetric Flow Rate</h4>
<p>The loop maximum volumetric flow rate (m<sup>3</sup>) is just set equal to the value stored in the <em>PlantSizData</em> array for this loop.</p>
<h4 id="volume-of-the-plant-loop_1">Volume of the plant loop</h4>
<p>Since the loop capacitance has a stability requirement of <div img="image2044.txt">((\dot V\cdot \Delta tstep/V) \le 1)</div> the volume is set so that the stability requirement will be 0.8 at the zone time step, which is the largest time step encountered at the max flow rate the loop can reach.</p>
<div>\[Vloop = (\dot Vloop,max\cdot \Delta tstep,zone\cdot 3600)/0.8\]</div>

<h2 id="coincident-plant-sizing-using-hvac-sizing-simulation">Coincident Plant Sizing using HVAC Sizing Simulation</h2>
<p>Coincident plant sizing is an advanced sizing method that uses HVAC Sizing Simulations to determine coincident flows.  This section describes the algorithm used for sizing plant loop flow rate based on the coincidence of flow requests that actually occur when operating the system.  The purpose is to provide a more accurate value for the plant loop design flow rate.  This value is held in PlantSizData( PltSizIndex ).DesVolFlowRate.  For plant, this flow rate is the main independent variable used by component models in their sizing routines (along with the design temperature difference in Sizing:Plant). The code is contained in a PlantCoinicidentAnalysis object, one for each plant loop that is to be sized using the coincident method using HVAC Sizing Simulation.</p>
<p>The analysis will proceed as follows:</p>
<ol>
<li>
<p>Find the maximum mass flow rate over all Sizing Periods, along with the coinciding return temperature and load.  Record which sizing period and timestep. This system node used for logging here is the plant loop supply side inlet node. </p>
</li>
<li>
<p>Find the maximum load, and the coinciding mass flow and return temperature. Record which sizing period and timestep. For a heating or steam plant loop, the load that is logged is associated with the output variable called Plant Supply Side Heating Demand Rate.  For a cooling or condenser plant loop, the load log is as for the output variable called Plant Supply Side Cooling Demand Rate.</p>
</li>
<li>
<p>Calculate a maximum design flow rate from the maximum load, from step 2, and the temperature difference entered in the Plant:Sizing object and the specific heat (at 5°C) of the plant fluid.  </p>
</li>
<li>
<p>Compare the flow rate from step 1 to the flow rate from step 3 and take the higher.</p>
</li>
<li>
<p>Apply a sizing factor to the flow rate from Step 4, if desired.  The user can select among different options for which sizing factor use.  </p>
</li>
<li>
<p>Compare the flow rate from step 5 to the current value for plant loop flow rate and calculate a normalized change using </p>
</li>
</ol>
<div>\[\rm{Normalized_Change} = \abs{\frac{\rm{NewFlowRate}-\rm{PreviousFlowRate}}{\rm{PreviousFlowRate}}\]</div>

<ol>
<li>Normalized_Change =ABS(((New flow rate-previous flow rate))/(previous flow rate))<ul>
<li>Compare magnitude of Normalized_Change to a threshold, currently set at 0.005, to determine if it was significant or not.</li>
<li>If change is significant, then alter the size result for that plant loop. Set flags that sizes have changed and sizing calculations need to be called again.  Trigger special setup timesteps with flags set so that all plant system and component level sizes will be recomputed.  Not this will call and resize all of plant so that if one loop has coincident sizing and it places a load on a loop that has noncoincident sizing, the noncoincident loop might still change size because the loop it depends on changed.  Call for another Sizing Pass. </li>
<li>If change is not significant, then leave the sizes alone and do not trigger resizing. Do not call for another Sizing Pass. </li>
</ul>
</li>
</ol>
<p>See OutputDetailsAndExamples documentation for a description of a fairly comprehensive report sent the EIO file called “Plant Coincident Sizing Algorithm” which provides the user details for each execution of  the algorithm. There is also a predefined summary table </p>
<p>The algorithm described above can have powerful impacts on the sizes of plant loops.  It is not uncommon for a hot water plant to size out at around half of what would be determined from the noncoincident sum of the sizes of all the components connected to the loop.  The maximum load aspect of the algorithm is able to increase plant flow rates above the size of the pumps, whereas the flow rate aspect of the algorithm is only able to reduce the flow rates.  It can happen that load spikes cause sizes to increase after the first Sizing Pass, and then the coincident flow rate bring the sizes back down some during subsequent Sizing Passes.  It is worthwhile to explore multiple Sizing Passes, or iterations, because sometimes the algorithm will switch between coincident flow and coincident demand from one Sizing Pass and gradually find a size that just meets conditions.  Be aware that all the controls and and EMS are also      </p>
<h2 id="component-sizing">Component Sizing</h2>
<h3 id="introduction_1">Introduction</h3>
<p>In EnergyPlus each HVAC component sizes itself. Each component module contains a sizing subroutine. When a component is called for the first time in a simulation, it reads in its user specified input data and then calls the sizing subroutine. This routine checks the autosizable input fields for missing data and calculates the data when needed.</p>
<p>A number of high-level variables are used in the sizing subroutines.</p>
<p><em>CurDuctType</em> (in <em>DataSizing</em>) contains the information about the current duct type. The types can be <em>main</em>, <em>cooling</em>, <em>heating</em> or <em>other</em>.</p>
<p><em>CurZoneEqNum</em> (in <em>DataSizing</em>) is the current zone equipment set index and indicates that the component is a piece of zone equipment and should size itself using the zone sizing data arrays.</p>
<p><em>CurSysNum</em> (in <em>DataSizing</em>) is the current air loop index and indicates that the component is part of the primary air system and should size itself using the system sizing data arrays.</p>
<h3 id="fan-sizing">Fan Sizing</h3>
<p>Fan sizing is done in subroutine <em>SizeFan</em>.</p>
<h4 id="max-flow-rate">Max Flow Rate</h4>
<p>If the fan is part of the central air system then check the duct type.</p>
<p>For duct type = <em>main, other</em> or default</p>
<p><em><div>[\dot Vfan,max = DesMainVolFlowsys]</div></em></p>
<p>For duct type=<em>cooling</em></p>
<p><em><div img="image2047.txt">(\dot Vfan,max = DesCoolVolFlowsys)</div></em></p>
<p>For duct type=<em>heating</em></p>
<div>\[\dot Vfan,max = DesHeatVolFlowsys\]</div>

<p>If the fan is zone equipment then check whether it is part of a component that only does heating.</p>
<p>For heating only <div img="image2049.txt">(\dot Vfan,max = DesHeatVolFlowzone)</div>;</p>
<p>Otherwise <div img="image2050.txt">(\dot Vfan,max = Max(DesHeatVolFlowzone,DesCoolVolFlowzone))</div></p>
<p>If the max fan flow rate is less than <em>SmallAirVolFlow</em> the max flow rate is set to zero.</p>
<h3 id="coilcoolingwater">Coil:Cooling:Water</h3>
<p>The sizing is done in subroutine <em>SizeWaterCoil</em> of module <em>WaterCoils</em></p>
<h4 id="design-water-flow-rate-m3s">Design Water Flow Rate (m<sup>3</sup>/s)</h4>
<h5 id="system-coils">System Coils</h5>
<p>The design water volumetric flow rate is calculated using:</p>
<div>\[WaterVolFlowRat{e_{coil,des}} = \frac{{Loa{d_{coil,des}}}}{{{\rho_w} \cdot {c_{p,w}} \cdot \Delta {T_{w,des}}}}\]</div>

<p><em>DT<sub>w,des</sub></em> is just the <em>Loop Design Temperature Difference</em> user input from <em>Sizing:Plant</em> (if the coil is in the outside air stream, ½ the <em>Loop Design Temperature Difference</em> is used). The design coil load <em>Load<sub>coil,des</sub></em> is calculated from:</p>
<div>\[Loa{d_{coil,des}} = AirMassFlowRat{e_{coil,des}} \cdot ({h_{air,coil,des,in}} - {h_{air,coil,des,out}})\]</div>

<p>The design air mass flow rate depends on the location of the coil. If the coil is in the outside air stream the flow rate is set to <em>r<sub>air</sub></em>·<em>DesOutAirVolFlow<sub>sys</sub></em> (the design outside air volumetric flow for the system). If the coil is in a cooling duct the flow rate is set to <em>r<sub>air</sub></em>·<em>DesCoolVolFlow<sub>sys</sub></em>. If the coil is in a heating duct the flow rate is set to <em>r<sub>air</sub></em>·<em>DesHeatVolFlow<sub>sys</sub></em>. If the coil is in the main duct (or any other kind of duct) the flow rate is set to <em>r<sub>air</sub></em>·<em>DesMainVolFlow<sub>sys</sub></em>.</p>
<p>To obtain the inlet and outlet enthalpies, we need the inlet and outlet temperatures and humidity ratios. The inlet and outlet conditions depend on whether the coil is in the outside air stream and if it is not, whether or not there is outside air preconditioning.</p>
<p>1)    Coil in outside air stream</p>
<p>a.    <em>T<sub>air,in,des</sub></em> = <em>CoolOutTemp<sub>sys</sub></em> (the outside air temperature at the design cooling peak)</p>
<p>b.   <em>T<sub>air,out,des</sub></em> = <em>PrecoolTemp<sub>sys</sub></em>  (the specified Precool Design Temperature from the <em>Sizing:System</em> object).</p>
<p>c.    <em>W<sub>air,in,des</sub></em> = <em>CoolOutHumRat<sub>sys</sub></em> (the outside humidity ratio at the design cooling peak)</p>
<p>d.   <em>W<sub>air,out,des</sub></em> = <em>PrecoolHumRat<sub>sys</sub></em> (the specified Precool Design Humidity Ratio from the <em>Sizing:System</em> object)</p>
<p>2)    Coil in main air stream, no preconditioning of outside air</p>
<p>a.    <em>T<sub>air,in,des</sub></em> = <em>CoolMixTemp<sub>sys</sub></em> (the mixed air temperature at the design cooling peak)</p>
<p>b.   <em>W<sub>air,in,des</sub></em> = <em>CoolMixHumRat<sub>sys</sub></em> (the mixed air humidity ratio at the design cooling peak)</p>
<p>c.    <em>T<sub>air,out,des</sub></em> = <em>CoolSupTemp<sub>sys</sub></em>  (the specified Central Cooling Design Supply Air Temperature from the <em>Sizing:System</em> object)</p>
<p>d.   <em>W<sub>air,out,des</sub></em> = <em>CoolSupHumRat<sub>sys</sub></em> (the specified Central Cooling Design Supply Air Humidity Ratio from the <em>Sizing:System</em> object)</p>
<p>3)    Coil in main air stream, outside air preconditioned. The outside air fraction is calculated as <em>Frac</em><sub>oa</sub> = <em>DesOutAirVolFlow<sub>sys</sub></em> / <em>DesVolFlow</em>. <em>DesVolFlow</em> is just <em>AirMassFlowRate<sub>coil,des</sub></em> / <em>r<sub>air</sub></em>.</p>
<p>a.    <em>T<sub>air,in,des</sub></em>=<em>Frac</em><sub>oa</sub><em>·PrecoolTemp<sub>sys</sub></em> + (1.- <em>Frac<sub>oa</sub></em>)·<em>CoolRetTemp<sub>sys</sub></em> (see Table 41.  System Sizing Data)</p>
<p>b.   <em>W<sub>air,in,des</sub></em>=<em>Frac<sub>oa</sub>·PrecoolHumRat<sub>sys</sub></em> + (1.- <em>Frac<sub>oa</sub></em>)·<em>CoolRetHumRat<sub>sys</sub></em></p>
<p>c.    <em>T<sub>air,out,des</sub></em> = <em>CoolSupTemp<sub>sys</sub></em> (the specified Central Cooling Design Supply Air Temperature from the <em>Sizing:System</em> object)</p>
<p>d.   <em>W<sub>air,out,des</sub></em> = <em>CoolSupHumRat<sub>sys</sub></em> (the specified Central Cooling Design Supply Air Humidity Ratio from the <em>Sizing:System</em> object)</p>
<p>With the inlet and outlet conditions established, we can obtain the inlet and outlet enthalpies:</p>
<p><em>h<sub>air,coil,des,in</sub></em> = <em>PsyHFnTdbW</em>(<em>T<sub>air,in,des</sub></em>, <em>W<sub>air,in,des</sub></em>)</p>
<p><em>h<sub>air,coil,des,out</sub></em> = <em>PsyHFnTdbW</em>(<em>T<sub>air,out,des</sub></em>, <em>W<sub>air,out,des</sub></em>)</p>
<p>where <em>PsyHFnTdbW</em> is the EnergyPlus function for calculating air specific enthalpy given the air temperature and humidity ratio. We now have all we need to calculate <em>Load<sub>coil,des</sub></em> and <em>WaterVolFlowRate<sub>coil,des</sub></em>.</p>
<h5 id="zone-coils">Zone Coils</h5>
<p>If the coil is part of an <em>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</em> unit, the water flow rate is set equal to the terminal unit’s chilled water flow rate. Otherwise (e.g., the zone-level coil is part of <em>ZoneHVAC:FourPipeFanCoil, ZoneHVAC:UnitVentilator or ZoneHVAC:VentilatedSlab</em>) the calculation is similar to that at the system level. A design load is calculated:</p>
<div>\[Loa{d_{coil,des}} = AirMassFlowRat{e_{coil,des}} \cdot ({h_{air,coil,des,in}} - {h_{air,coil,des,out}})\]</div>

<p>Where:</p>
<p>AirMassFlowRate<sub>coil,des</sub> = DesCoolMassFlow<sub>zone</sub> (see Table 40.  Zone Sizing Data)</p>
<p>h<sub>air,coil,des,in</sub> = PsyHFnTdbW(T<sub>air,in,des</sub>, W<sub>air,in,des</sub>)</p>
<p>h<sub>air,coil,des,out</sub> = PsyHFnTdbW(T<sub>air,out,des</sub>, W<sub>air,out,des</sub>)</p>
<p>T<sub>air,in,des</sub> = DesCoolCoilInTemp<sub>zone</sub> (see Table 40)</p>
<p>W<sub>air,in,des</sub> = DesCoolCoilInHumRat<sub>zone</sub> (see Table 40)</p>
<p>T<sub>air,out,des</sub> =CoolDesTemp<sub>zone</sub> (user input from Zone:Sizing object)</p>
<p>W<sub>air,out,des</sub> = CoolDesHumRat<sub>zone</sub> (user input from Zone:Sizing object)</p>
<div>\[WaterVolFlowRat{e_{coil,des}} = \frac{{Loa{d_{coil,des}}}}{{{\rho_w} \cdot {c_{p,w}} \cdot \Delta {T_{w,des}}}}\]</div>

<p>where <em>DT<sub>w,des</sub></em> is the <em>Loop Design Temperature Difference</em> user input from the <em>Sizing:Plant</em> object<em>.</em></p>
<h4 id="design-air-flow-rate">Design Air Flow Rate</h4>
<h5 id="system-coils_1">System Coils</h5>
<p>The design air volumetric flow rate depends on the location of the coil. If the coil is in the outside air stream the flow rate is set to <em>DesOutAirVolFlow<sub>sys</sub></em>. If the coil is in a cooling duct the flow rate is set to <em>DesCoolVolFlow<sub>sys</sub></em>. If the coil is in a heating duct the flow rate is set to <em>DesHeatVolFlow<sub>sys</sub></em>. If the coil is in the main duct (or any other kind of duct) the flow rate is set to <em>DesMainVolFlow<sub>sys</sub></em>.</p>
<h5 id="zone-coils_1">Zone Coils</h5>
<p>If the coil is part of an <em>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</em> unit, the design air volumetric flow rate is set equal to the flow rate of the terminal unit. For all other zone coils it is set equal to:</p>
<p>Max(DesCoolMassFlow<sub>zone</sub>,DesHeatMassFlow<sub>zone</sub>) / r<sub>air</sub></p>
<h4 id="design-inlet-air-temperature">Design Inlet Air Temperature</h4>
<h5 id="system-coils_2">System Coils</h5>
<p>The inlet air temperature depends on whether the coil is in the outside air stream and if it is not, whether or not there is outside air preconditioning.</p>
<p>1.    Coil in outside air stream: <em>T<sub>air,in</sub></em> = <em>CoolOutTemp<sub>sys</sub></em> (the outside air temperature at the design cooling peak).</p>
<p>2.    Coil in main air stream, no preconditioning of outside air: <em>T<sub>air,in</sub></em> = <em>CoolMixTemp<sub>sys</sub></em> (the mixed air temperature at the design cooling peak).</p>
<p>3.    Coil in main air stream, outside air preconditioned. The outside air fraction is calculated as <em>Frac</em><sub>oa</sub> = <em>DesOutAirVolFlow<sub>sys</sub></em> / <em>DesVolFlow</em>. <em>DesVolFlow</em> is just <em>AirMassFlowRate<sub>coil,des</sub></em> / <em>r<sub>air</sub></em>. Then</p>
<p><em>T<sub>air,in</sub></em>=<em>Frac</em><sub>oa</sub><em>·PrecoolTemp<sub>sys</sub></em> + (1.- <em>Frac<sub>oa</sub></em>)·<em>CoolRetTemp<sub>sys</sub></em></p>
<h5 id="zone-coils_2">Zone Coils</h5>
<p>If the coil is part of an <em>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</em> unit, the Design Inlet Air Temperature is set equal to <em>ZoneTempAtCoolPeak<sub>zone</sub></em> (see Table 40.  Zone Sizing Data). For all other zone coils, it is set equal to <em>DesCoolCoilInTemp<sub>zone</sub></em> (see Table 40).</p>
<h4 id="design-outlet-air-temperature">Design Outlet Air Temperature</h4>
<h5 id="system-coils_3">System Coils</h5>
<p>The outlet air temperature depends on whether the coil is in the outside air stream.</p>
<p>1.    Coil in outside air stream: <em>T<sub>air,out,des</sub></em> = <em>PrecoolTemp<sub>sys</sub></em>  (the specified Precool Design Temperature from the <em>Sizing:System</em> object).</p>
<p>2.    Coil in main air stream: <em>T<sub>air,out,des</sub></em> = <em>CoolSupTemp<sub>sys</sub></em>  (the specified Central Cooling Design Supply Air Temperature from the <em>Sizing:System</em> object)</p>
<h5 id="zone-coils_3">Zone Coils</h5>
<p>If the coil is part of an <em>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</em> unit, then:</p>
<div>\[Loa{d_{coil,des}} = AirMassFlowRat{e_{coil,des}} \cdot \Delta {T_{w,des}} \cdot {c_{p,w}} \cdot {\rho_w}\]</div>

<div>\[{T_{air,out,des}} = {T_{air,in,des}} - Loa{d_{coil,des}}/({\rho_{air}} \cdot {c_{p,air}} \cdot CoolVolFlo{w_{coil,air,des}})\]</div>

<p>where <em>CoolVolFlow<sub>coil,air,des</sub></em> is the user input or previously autosized coil Design Air Flow Rate. For all other zone coils the Design Outlet Air Temperature is set to <em>CoolDesTemp<sub>zone</sub></em> (see Table 40.  Zone Sizing Data).</p>
<h4 id="design-inlet-air-humidity-ratio">Design Inlet Air Humidity Ratio</h4>
<h5 id="system-coils_4">System Coils</h5>
<p>The inlet air humidity ratio depends on whether the coil is in the outside air stream and if it is not, whether or not there is outside air preconditioning.</p>
<p>1.    Coil in outside air stream: <em>W<sub>air,in,des</sub></em> = <em>CoolOutHumRat<sub>sys</sub></em> (the outside humidity ratio at the design cooling peak).</p>
<p>2.    Coil in main air stream, no preconditioning of outside air: <em>W<sub>air,in,des</sub></em> = <em>CoolMixHumRat<sub>sys</sub></em> (the mixed air humidity ratio at the design cooling peak).</p>
<p>3.    Coil in main air stream, outside air preconditioned. The outside air fraction is calculated as <em>Frac</em><sub>oa</sub> = <em>DesOutAirVolFlow<sub>sys</sub></em> / <em>DesVolFlow</em>. <em>DesVolFlow</em> is just <em>AirMassFlowRate<sub>coil,des</sub></em> / <em>r<sub>air</sub></em>. Then</p>
<p><em>W<sub>air,in,des</sub></em>=<em>Frac<sub>oa</sub>·PrecoolHumRat<sub>sys</sub></em> + (1.- <em>Frac<sub>oa</sub></em>)·<em>CoolRetHumRat<sub>sys</sub></em></p>
<h5 id="zone-coils_4">Zone Coils</h5>
<p>If the coil is part of an <em>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</em> unit, the Design Inlet Air Humidity Ratio is set equal to <em>ZoneHumRatAtCoolPeak<sub>zone</sub></em> (see Table 40.  Zone Sizing Data). For all other zone coils, it is set equal to <em>DesCoolCoilInHumRat<sub>zone</sub></em> (see Table 40).</p>
<h4 id="design-outlet-air-humidity-ratio">Design Outlet Air Humidity Ratio</h4>
<h5 id="system-coils_5">System Coils</h5>
<p>The outlet air humidity ratio depends on whether the coil is in the outside air stream.</p>
<p>1.    Coil in outside air stream: <em>W<sub>air,out,des</sub></em> = <em>PrecoolHumRat<sub>sys</sub></em> (the specified Precool Design Humidity Ratio from the <em>Sizing:System</em> object)</p>
<p>2.    Coil in main air stream: <em>W<sub>air,out,des</sub></em> = <em>CoolSupHumRat<sub>sys</sub></em> (the specified Central Cooling Design Supply Air Humidity Ratio from the <em>Sizing:System</em> object)</p>
<h5 id="zone-coils_5">Zone Coils</h5>
<p>The Design Outlet Air Humidity Ratio is set equal to <em>CoolDesHumRat<sub>zone</sub></em> (user input from <em>Zone:Sizing</em>).</p>
<h4 id="design-inlet-water-temperature">Design Inlet Water Temperature</h4>
<h5 id="system-coils_6">System Coils</h5>
<p>The Design Inlet Water Temperature is set to the <em>Design Loop Exit Temperature</em> specified in the <em>Sizing</em>:<em>Plant</em> object for the water loop serving this coil.</p>
<h5 id="zone-coils_6">Zone Coils</h5>
<p>The Design Inlet Water Temperature is set to the <em>Design Loop Exit Temperature</em> specified in the <em>Sizing</em>:<em>Plant</em> object for the water loop serving this coil.</p>
<h3 id="coilcoolingwaterdetailedgeometry-sizing">Coil:Cooling:Water:DetailedGeometry Sizing</h3>
<p>The sizing is done in subroutine <em>SizeWaterCoil</em></p>
<h4 id="max-water-flow-rate-of-coil">Max Water Flow Rate of Coil</h4>
<p>The calculation is identical to that done for <em>Coil:Cooling:Water</em>.</p>
<h4 id="number-of-tubes-per-row">Number of Tubes per Row</h4>
<div>\[Ntube/row = {\mathop{\rm Int}\nolimits} ({\rm{13750}}\cdot \dot Vcoil,water,max)\]</div>

<p><em>N<sub>tube/row</sub></em>=<strong>Max</strong>(<em>N<sub>tube/row</sub></em>,3)</p>
<h4 id="fin-diameter">Fin Diameter</h4>
<p>Depending on the duct type, get the coil design air flow rate.</p>
<p>For duct type = <em>main, other</em> or default</p>
<div>\[\dot mair,des = \rho air\cdot DesMainVolFlowsys\]</div>

<p>for duct type=<em>cooling</em></p>
<div>\[\dot mair,des = \rho air\cdot DesCoolVolFlowsys\]</div>

<p>for duct type=<em>heating</em></p>
<div>\[\dot mair,des = \rho air\cdot DesHeatVolFlowsys\]</div>

<div>\[Dfin = 0.335\cdot \dot mair,des\]</div>

<h4 id="minimum-air-flow-area">Minimum Air Flow Area</h4>
<p>Depending on the duct type, get the coil design air flow rate.</p>
<p>For duct type = <em>main, other</em> or default</p>
<div>\[\dot mair,des = \rho air\cdot DesMainVolFlowsys\]</div>

<p>for duct type=<em>cooling</em></p>
<div>\[\dot mair,des = \rho air\cdot DesCoolVolFlowsys\]</div>

<p>for duct type=<em>heating</em></p>
<div>\[\dot mair,des = \rho air\cdot DesHeatVolFlowsys\]</div>

<div>\[AMinAirFlow = 0.44\cdot \dot mair,des\]</div>

<h4 id="fin-surface-area">Fin Surface Area</h4>
<p>Depending on the duct type, get the coil design air flow rate.</p>
<p>For duct type = <em>main, other</em> or default</p>
<div>\[\dot mair,des = \rho air\cdot DesMainVolFlowsys\]</div>

<p>for duct type=<em>cooling</em></p>
<div>\[\dot mair,des = \rho air\cdot DesCoolVolFlowsys\]</div>

<p>for duct type=<em>heating</em></p>
<div>\[\dot mair,des = \rho air\cdot DesHeatVolFlowsys\]</div>

<div>\[AFinSurf = 78.5\cdot \dot mair,des\]</div>

<h4 id="total-tube-inside-area">Total Tube Inside Area</h4>
<p><em>A<sub>tube,total\ inside</sub></em>=4.4·<em>D<sub>tube,inside</sub></em>·<em>N<sub>tube\ rows</sub></em>·<em>N<sub>tubes/row</sub></em></p>
<p>Where <em>D<sub>tube,inside</sub></em> is the tube inside diameter.</p>
<h4 id="tube-outside-surf-area">Tube Outside Surf Area</h4>
<p><em>A<sub>tube,outside</sub></em>=4.1·<em>D<sub>tube,outside</sub></em>·<em>N<sub>tube\ rows</sub></em>·<em>N<sub>tubes/row</sub></em></p>
<p>Where <em>D<sub>tube,outside</sub></em> is the tube outside diameter.</p>
<h4 id="coil-depth">Coil Depth</h4>
<p><em>Depth<sub>coil</sub></em>=<em>Depth<sub>tube\ spacing</sub></em>· <em>N<sub>tube\ rows</sub></em></p>
<h3 id="coilcoolingwatertoairheatpumpequationfit-sizing">Coil:Cooling:WaterToAirHeatPump:EquationFit Sizing</h3>
<p>The sizing is done in subroutine <em>SizeHVACWaterToAir</em></p>
<h4 id="rated-air-flow-rate">Rated Air Flow Rate</h4>
<p>The calculation is identical to that done for <em>Coil:Cooling:Water</em>.</p>
<h4 id="rated-water-flow-rate">Rated Water Flow Rate</h4>
<p>The calculation is identical to that done for <em>Coil:Cooling:Water</em>, which is the coil design load divided by the <em>Loop Design Temperature Difference</em> user input from <em>Sizing:Plant.</em> If there is a companion heating coil, the heating coil design load is used so that both modes will have the same rated water flow rate. For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.</p>
<h4 id="rated-total-cooling-capacity">Rated Total Cooling Capacity</h4>
<p>The calculation for coil operating temperatures (inlet and outlet) are identical to that done for <em>Coil:Cooling:Water</em>. The following calculations are then performed to determine the rated total cooling capacity.</p>
<div>\[{T_{WB,ratio}} = {\raise0.7ex\hbox{${\left( {{T_{WB,air,in,des}} + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {{T_{WB,air,in,des}} + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}\]</div>

<div>\[{T_{S,ratio}} = {\raise0.7ex\hbox{${\left( {29.44\,C + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {29.44\,C + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}\]</div>

<p>where:</p>
<div img="image2072.txt">\({T_{WB,ratio}} = \)</div>

<p>ratio of load-side inlet air wet-bulb temperature in Kelvin to a reference temperature</p>
<div img="image2073.txt">\({T_{S,ratio}} = \)</div>

<p>ratio of source-side inlet water temperature in Kelvin to a reference temperature</p>
<p>TCC1 = user input for Total Cooling Capacity Coefficient 1</p>
<p>TCC2 = user input for Total Cooling Capacity Coefficient 2</p>
<p>TCC3 = user input for Total Cooling Capacity Coefficient 3</p>
<p>TCC4 = user input for Total Cooling Capacity Coefficient 4</p>
<p>TCC5 = user input for Total Cooling Capacity Coefficient 5</p>
<div>\[TotCapTempModFac = \,TCC1 + TCC2\left( {{T_{WB,ratio}}} \right) + TCC3\left( {{T_{S,ratio}}} \right) + TCC4 + TCC5\]</div>

<p>The 4<sup>th</sup> and 5<sup>th</sup> coefficient (TCC4 and TCC5) used in the above equation are multipliers for the load-side and source-side flow ratios, respectively. For sizing, these ratios are assumed to be 1.</p>
<p>The enthalpy of the entering air is then compared with the enthalpy of the exiting air. The calculations for air enthalpy are identical to that done for <em>Coil:Cooling:Water</em>. If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg is used as the entering air enthalpy. If the TotCapTempModFac calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the design air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil total cooling capacity is set equal to 0.</p>
<div>\[\begin{array}{l}IF({H_{in}}\, > \,{H_{out}})THEN\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,total}} = {\raise0.7ex\hbox{${{m_{air,des}}\left( {{H_{in}} - {H_{out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}\left( {{H_{in}} - {H_{out}}} \right)} {TotCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${TotCapTempModFac}$}}\\ELSE\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,total}} = {\raise0.7ex\hbox{${{m_{air,des}}\left( {48000 - {H_{out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}\left( {48000 - {H_{out}}} \right)} {TotCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${TotCapTempModFac}$}}\\ENDIF\end{array}\]</div>

<h4 id="rated-sensible-cooling-capacity">Rated Sensible Cooling Capacity</h4>
<p>The calculation for coil operating temperatures (inlet and outlet) are identical to that done for <em>Coil:Cooling:Water</em>. The following calculations are then performed to determine the rated sensible cooling capacity.</p>
<div>\[{T_{DB,ratio}} = {\raise0.7ex\hbox{${\left( {{T_{DB,air,in,des}} + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {{T_{DB,air,in,des}} + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}\]</div>

<div>\[{T_{S,ratio}} = {\raise0.7ex\hbox{${\left( {29.44\,C + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {29.44\,C + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}\]</div>

<p>where:</p>
<div img="image2078.txt">\({T_{DB,ratio}} = \)</div>

<p>ratio of load-side inlet air dry-bulb temperature in Kelvin to a reference temperature</p>
<p>SCC1 = user input for Sensible Cooling Capacity Coefficient 1</p>
<p>SCC2 = user input for Sensible Cooling Capacity Coefficient 2</p>
<p>SCC3 = user input for Sensible Cooling Capacity Coefficient 3</p>
<p>SCC4 = user input for Sensible Cooling Capacity Coefficient 4</p>
<p>SCC5 = user input for Sensible Cooling Capacity Coefficient 5</p>
<p>SCC6 = user input for Sensible Cooling Capacity Coefficient 6</p>
<div>\[\begin{array}{l}SensCapTempModFac = \,SCC1 + SCC2\left( {{T_{DB,ratio}}} \right) + SCC3\left( {{T_{WB,ratio}}} \right) + SCC4\left( {{T_{S,ratio}}} \right)\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + SCC5 + SCC6\end{array}\]</div>

<p>The 5<sup>th</sup> and 6<sup>th</sup> coefficient (SCC5 and SCC6) used in the above equation are multipliers for the load-side and source-side flow ratios, respectively. For sizing, these ratios are assumed to be 1.</p>
<p>The dry-bulb temperature of the entering air is then compared with the dry-bulb temperature of the exiting air. The calculations for air dry-bulb temperature are identical to that done for <em>Coil:Cooling:Water</em>. If the entering air dry-bulb temperature is less than the exiting air dry-bulb temperature, a reference value of 24 C is used as the entering air dry-bulb temperature. If the SensCapTempModFac calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the design air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil sensible cooling capacity is set equal to 0.</p>
<div>\[\begin{array}{l}IF({T_{DB,in}}\, > \,{T_{DB,out}})THEN\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,sensible}} = {\raise0.7ex\hbox{${{m_{air,des}}C{p_{air,des}}\left( {{T_{DB,in}} - {T_{DB,out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}C{p_{air,des}}\left( {{T_{DB,in}} - {T_{DB,out}}} \right)} {SensCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${SensCapTempModFac}$}}\\ELSE\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,sensible}} = {\raise0.7ex\hbox{${{m_{air,des}}C{p_{air,des}}\left( {24 - {T_{DB,out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}C{p_{air,des}}\left( {24 - {T_{DB,out}}} \right)} {SensCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${SensCapTempModFac}$}}\\ENDIF\end{array}\]</div>

<h3 id="coilcoolingwatertoairheatpumpvariablespeedequationfit-sizing">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit Sizing</h3>
<p>For the cooling coil of VS WSHP, we specify a nominal speed level. During the sizing calculation, the Rated Air Volume Flow Rate, the Rated Water Volume Flow Rate and the Rated Total Cooling Capacity at the Selected Nominal Speed Level are determined in the same way as the <em>Coil:Cooling:WaterToAirHeatPump:EquationFit</em> object. The sensible heat transfer rate is not allowed for auto-sizing, instead, it is a function of the rated air and water flow rates, rated total cooling capacity and the Reference Unit SHR at the nominal speed level. The default nominal speed level is the highest speed. However, the model allows the user to select a nominal speed level rather than the highest.</p>
<h4 id="rated-air-flow-rate_1">Rated Air Flow Rate</h4>
<p>The calculation is identical to that done for <em>Coil:Cooling:WaterToAirHeatPump:EquationFit</em>.</p>
<h4 id="rated-water-flow-rate_1">Rated Water Flow Rate</h4>
<p>The calculation is identical to that done for <em>Coil:Cooling:WaterToAirHeatPump:EquationFit</em> , which is the coil design load divided by the <em>Loop Design Temperature Difference</em> user input from <em>Sizing:Plant.</em> If there is a companion heating coil, the heating coil design load is used so that both modes will have the same rated water flow rate. For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.</p>
<h4 id="rated-total-cooling-capacity_1">Rated Total Cooling Capacity</h4>
<p>The calculation for coil operating temperatures (inlet and outlet) are identical to that done for <em>Coil:Cooling:WaterToAirHeatPump:EquationFit</em>. The calculations for air enthalpy are similar to that done for <em>Coil:Cooling:WaterToAirHeatPump:EquationFit.</em> The difference is in calculating the total cooling capacity temperature modifier function at the selected nominal speed level, as below:</p>
<div>\[TotCapTempModFra{c_{NominalSpeed}} = {\rm{a}} + {\rm{b*}}W{B_i} + c*WB_i^2 + {\rm{d*EWT}} + e*EW{T^2} + f*W{B_i}*EWT\]</div>

<p>where</p>
<p>WB<sub>i</sub> = wet-bulb temperature of the air entering the heating coil, °C</p>
<p>EWT = entering water temperature, °C</p>
<p>a-f = regression curve-fit coefficients.</p>
<p>If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg is used as the entering air enthalpy. If the <em>TotCapTempModFac</em> calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the rated air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil total cooling capacity is set equal to 0.</p>
<p><em>If H<sub>in</sub> &gt; H<sub>out</sub> Then</em></p>
<div>\[{\dot Q_{coil,rated,total}} = {m_{air,rated}}({H_{in}} - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}\]</div>

<p><em>Else</em></p>
<div>\[{\dot Q_{coil,rated,total}} = {m_{air,rated}}(48000 - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}\]</div>

<p><em>End If</em></p>
<h3 id="coilheatingwatertoairheatpumpequationfit-sizing">Coil:Heating:WaterToAirHeatPump:EquationFit Sizing</h3>
<p>The sizing is done in subroutine <em>SizeHVACWaterToAir.</em></p>
<h4 id="rated-air-flow-rate_2">Rated Air Flow Rate</h4>
<p>The calculation is identical to that done for <em>Coil:Cooling:Water</em>.</p>
<h4 id="rated-water-flow-rate_2">Rated Water Flow Rate</h4>
<p>The calculation is identical to that done for <em>Coil:Cooling:Water</em> , which is the coil design load divided by the <em>Loop Design Temperature Difference</em> user input from <em>Sizing:Plant.</em> For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.</p>
<h4 id="rated-total-heating-capacity">Rated Total Heating Capacity</h4>
<p>The rated total heating capacity is set equal to the rated total cooling capacity.</p>
<h3 id="coilheatingwatertoairheatpumpvariablespeedequationfit-sizing">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit Sizing</h3>
<p>For the heating coil of VS WSHP, we specify a nominal speed level. During the sizing calculation, the Rated Air Volume Flow Rate and the Rated Water Volume Flow Rate are determined in the same way as the <em>Coil:Heating:WaterToAirHeatPump:EquationFit</em> object. On the other hand, the Rated Heating Capacity at the Selected Nominal Speed Level should be the same as the total cooling capacity of its corresponding cooling coil, which has to be sized first. The default nominal speed level will be the highest speed. However, the model allows the user to select a nominal speed level rather than the highest.</p>
<h4 id="rated-air-flow-rate_3">Rated Air Flow Rate</h4>
<p>The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit.</p>
<h4 id="rated-water-flow-rate_3">Rated Water Flow Rate</h4>
<p>The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit, which is the coil design load divided by the <em>Loop Design Temperature Difference</em> user input from <em>Sizing:Plant.</em> For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.</p>
<h4 id="rated-total-heating-capacity_1">Rated Total Heating Capacity</h4>
<p>The rated total heating capacity is set equal to the rated total cooling capacity.</p>
<h3 id="coilheatingwater-sizing">Coil:Heating:Water Sizing</h3>
<p>The sizing is done in subroutine <em>SizeWaterCoil</em>.</p>
<h4 id="max-water-flow-rate-of-coil_1">Max Water Flow Rate of Coil</h4>
<h5 id="system-coils_7">System Coils</h5>
<p>With the coil load from the system design data array and the user specified (in a Sizing:Plant object) design hot water temperature fall, calculate the max water flow rate:</p>
<div>\[\dot Vcoil,water,max = HeatCapsys/(Cp,water\cdot \rho water\cdot \Delta Tplt,hw,des)\]</div>

<h5 id="zone-coils_7">Zone Coils</h5>
<p>Using the zone design coil inlet and supply air conditions calculate the design coil load.</p>
<p>If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone design data array;</p>
<p><em>T<sub>in,air</sub>= DesHeatCoilInTemp<sub>zone</sub></em></p>
<p>If the coil is part of an induction unit take into account the induced air:</p>
<p><em>Frac<sub>minflow</sub></em>=<em>MinFlowFrac<sub>zone</sub></em></p>
<p><em>T<sub>in,air</sub></em>= <em>DesHeatCoilInTemp<sub>zone</sub></em>· <em>Frac<sub>minflow</sub></em> +</p>
<p><em>ZoneTempAtHeatPeak<sub>­zone</sub></em>·(1- <em>Frac<sub>minflow</sub></em>)</p>
<p><em>T<sub>out,air</sub>=HeatDesTemp<sub>zone</sub></em></p>
<p>W<em><sub>out,air</sub>= HeatDesHumRat<sub>zone</sub></em></p>
<p>If the coil is part of a terminal unit the mass flow rate is determined by the volumetric flow rate of the terminal unit:</p>
<div>\[\dot mair,des = \rho air\cdot \dot mair,des,tu\]</div>

<p>Otherwise the design flow is obtained from the zone design data array:</p>
<div>\[\dot mair,des = DesHeatMassFlowzone\]</div>

<div>\[Qcoil,des = cp,air\dot mair,des\cdot (Tout,air - Tin,air)\]</div>

<p>Here <em>c<sub>p,air</sub></em> is calculated at the outlet humidity and the average of the inlet and outlet temperatures.</p>
<p>With the coil load and the user specified (in a Sizing:Plant object) design hot water temperature decrease, calculate the max water flow rate:</p>
<div>\[\dot Vcoil,water,max = Qcoil,des/(Cp,water\cdot \rho water\cdot \Delta Tplt,hw,des)\]</div>

<h4 id="ua-of-the-coil">UA of the Coil</h4>
<p>To obtain the UA of the coil, we specify the model inputs (other than the UA) at design conditions and the design coil load that the coil must meet. Then we numerically invert the coil model to solve for the UA that will enable the coil to meet the design coil load given the specified inputs.</p>
<h5 id="system-coils_8">System Coils</h5>
<p>The design coil load is the system design sensible cooling capacity;</p>
<p><em>Q<sub>coil,des</sub></em>= <em>HeatCap<sub>sys</sub></em></p>
<p>The required inputs for the simple coil model are:</p>
<p><em>T<sub>in,air</sub></em>= <em>HeatMixTemp<sub>sys</sub></em></p>
<p><em>W<sub>in,air</sub></em>= <em>HeatMixHumRat<sub>sys</sub></em></p>
<p><em>T<sub>in,water</sub></em>= <em>ExitTemp<sub>plt,hw,des</sub></em></p>
<div>\[\dot min,water = \rho water\cdot \dot Vcoil,water,max\]</div>

<p>Depending on the duct type, get the coil design air flow rate.</p>
<p>For duct type = <em>main, other</em> or default</p>
<p><em><div img="image2090.txt">(\dot min,air = \rho air\cdot DesMainVolFlowsys)</div></em></p>
<p>for duct type=<em>cooling</em></p>
<p><em><div img="image2091.txt">(\dot min,air = \rho air\cdot DesCoolVolFlowsys)</div></em></p>
<p>for duct type=<em>heating</em></p>
<div>\[\dot min,air = \rho air\cdot DesHeatVolFlowsys\]</div>

<p>We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine <em>SolveRegulaFalsi</em>. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design coil load and the coil output divided by the design coil load. The residual is calculated in the function <em>SimpleHeatingCoilUAResidual</em>.</p>
<h5 id="zone-coils_8">Zone Coils</h5>
<p>If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone design data array;</p>
<p><em>T<sub>in,air</sub>= DesHeatCoilInTemp<sub>zone</sub></em></p>
<p>If the coil is part of an induction unit take into account the induced air:</p>
<p><em>Frac<sub>minflow</sub></em>=<em>MinFlowFrac<sub>zone</sub></em></p>
<p><em>T<sub>in,air</sub></em>= <em>DesHeatCoilInTemp<sub>zone</sub></em>· <em>Frac<sub>minflow</sub></em> +</p>
<p><em>ZoneTempAtHeatPeak<sub>­zone</sub></em>·(1- <em>Frac<sub>minflow</sub></em>)</p>
<p><em>W<sub>in,air</sub></em>= <em>DesHeatCoilInHumRat<sub>zone</sub></em></p>
<p><em>T<sub>in,water</sub></em>= <em>ExitTemp<sub>plt,hw,des</sub></em></p>
<div>\[\dot min,water = \rho water\cdot \dot Vcoil,water,max\]</div>

<p><em>T<sub>out,air</sub>=HeatDesTemp<sub>zone</sub></em></p>
<p>W<em><sub>out,air</sub>= HeatDesHumRat<sub>zone</sub></em></p>
<p>If the coil is part of a terminal unit the mass flow rate is determined by the volumetric flow rate of the terminal unit:</p>
<div>\[\dot mair,des = \rho air\cdot \dot mair,des,tu\]</div>

<p>Otherwise the design flow is obtained from the zone design data array:</p>
<div>\[\dot mair,des = DesHeatMassFlowzone\]</div>

<div>\[\dot Qcoil,des = cp,air\cdot \dot mair,des\cdot (Tout,air - Tin,air)\]</div>

<p>Here <em>c<sub>p,air</sub></em> is calculated at the outlet humidity and the average of the inlet and outlet temperatures.</p>
<p>We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine <em>SolveRegulaFalsi</em>. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design coil load and the coil output divided by the design coil load. The residual is calculated in the function <em>SimpleHeatingCoilUAResidual</em>.</p>
<h3 id="coilheatingsteam-sizing">Coil:Heating:Steam Sizing</h3>
<p>The sizing is done in subroutine <em>SizeSteamCoil</em>.</p>
<h4 id="maximum-steam-flow-rate">Maximum Steam Flow Rate</h4>
<h5 id="system-coils_9">System Coils</h5>
<p>The maximum steam volumetric flow rate is calculated using:</p>
<div>\[{\dot V_{coil,steam,max}}\,\,\, = \,\,\,\,\,\frac{{Loa{d_{coil,des}}}}{{{\rho_{steam}}\left( {{h_{fg}} + {c_{p,w}}\cdot \Delta {T_{sc}}} \right)}}\]</div>

<p>The steam density (<div img="image2098.txt">({\rho_{steam}})</div>) is for saturated steam at 100°C (101325.0 Pa) and <em>h<sub>fg</sub></em> is the latent heat of vaporization of water at 100°C (101325.0 Pa). <em>C<sub>p,w</sub></em> is the heat capacity of saturated water (condensate) at 100°C (101325.0 Pa)  and <div img="image2099.txt">(\Delta {T_{sc}})</div> is the Degree of  Subcooling defined in the Coil:Heating:Steam object input. The design coil load <em>Load<sub>coil,des</sub></em> is calculated from:</p>
<div>\[Loa{d_{coil,des}} = {\dot m_{air,des}}({c_{p,air}})({T_{air,coil,des,out}} - {T_{air,coil,des,in}})\]</div>

<p>The design air mass flow rate depends on the location of the coil (duct type). For duct type =  <em>main,</em> the flow rate is set to <em>r<sub>air</sub></em>·<em>DesMainVolFlow<sub>sys</sub></em>·<em>MinSysAirFlowRatio</em>. If the coil is in a cooling duct the flow rate is set to <em>r<sub>air</sub></em>·<em>DesCoolVolFlow<sub>sys</sub></em>·<em>MinSysAirFlowRatio</em>. If the coil is in a heating duct the flow rate is set to <em>r<sub>air</sub></em>·<em>DesHeatVolFlow<sub>sys</sub></em>. If the coil is in any other kind of duct, the flow rate is set to <em>r<sub>air</sub></em>·<em>DesMainVolFlow<sub>sys</sub></em>.</p>
<p>For sizing, the design outlet air temperature (<em>T<sub>air,coil,des,out</sub></em>) is the Central Heating Design Supply Air Temperature specified in the Sizing:System object.</p>
<p>The design inlet air temperature depends on whether the coil is being sized for 100% outdoor air or minimum outdoor air flow (per 100% Outdoor Air in Heating input field in the Sizing:System object).</p>
<p>1)    Sizing based on 100% Outdoor Air in Heating</p>
<p><em>T<sub>air,coil,des,in</sub></em> = <em>HeatOutTemp<sub>sys</sub></em> (the outdoor air temperature at the design heating peak)</p>
<p>2)    Sizing based on minimum outdoor air flow. The outdoor air fraction is calculated as <em>Frac</em><sub>oa</sub> = <em>DesOutAirVolFlow<sub>sys</sub></em> / <em>DesVolFlow</em>. <em>DesVolFlow</em> is <div img="image2101.txt">({{{{\mathop m\limits^ \bullet  }<em>{air,des}}} \mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }</em>{air,des}}} {{\rho_{air}}}}} \right. } {{\rho_{air}}}})</div><em>.</em></p>
<p><em>T<sub>air,coil,des,in</sub></em> =<em>Frac</em><sub>oa</sub><em>· HeatOutTemp<sub>sys</sub></em> + (1.- <em>Frac<sub>oa</sub></em>)·<em>HeatRetTemp<sub>sys</sub></em> (see Table 41.  System Sizing Data)</p>
<h5 id="zone-coils_9">Zone Coils</h5>
<p>If the coil is part of an <em>AirTerminal:SingleDuct:*</em> unit (e.g., <em>AirTerminal:SingleDuct:ConstantVolume:Reheat, AirTerminal:SingleDuct:VAV:Reheat, AirTerminal:SingleDuct:SeriesPIU:Reheat, etc.)</em>, the maximum steam flow rate is set equal to the terminal unit’s maximum steam flow rate. Otherwise (e.g., the zone-level coil is part of <em>ZoneHVAC:PackagedTerminalAirConditioner, ZoneHVAC:UnitVentilator, ZoneHVAC:UnitHeater or ZoneHVAC:VentilatedSlab</em>) the calculation is similar to that at the system level. A design load is calculated:</p>
<div>\[Loa{d_{coil,des}} = {\dot m_{air,des}}({c_{p,air}})({T_{air,coil,des,out}} - {T_{air,coil,des,in}})\]</div>

<p>where:</p>
<div img="image2103.txt">\({\dot m_{air,des}}\)</div>

<p>= <em>DesHeatMassFlow<sub>zone</sub></em> (see Table 40.  Zone Sizing Data)</p>
<p><em>T<sub>air,coil,des,in</sub></em> = <em>DesHeatCoilInTemp<sub>zone</sub></em> (see Table 40)</p>
<p><em>T<sub>air,coil,des,out</sub></em> =<em>HeatDesTemp<sub>zone</sub></em> (user input from Sizing:Zone object)</p>
<div img="image2104.txt">\({c_{p,air}}\)</div>

<p>= Specific heat of air (evaluated at the average of inlet and outlet air temperatures, and at the zone heating design supply air humidity ratio <em>HeatDesHumRat<sub>zone</sub></em> [user input from Sizing:Zone object])</p>
<div>\[{\dot V_{coil,steam,max}}\,\,\, = \,\,\,\,\,\frac{{Loa{d_{coil,des}}}}{{{\rho_{steam}}\left( {{h_{fg}} + {c_{p,w}}\cdot \Delta {T_{sc}}} \right)}}\]</div>

<p>The terms in the denominator of this equation (<em>ρ<sub>steam</sub></em>, <em>h<sub>fg</sub></em>, etc.) are evaluated in the same way as described above for steam System Coils.</p>
<h3 id="sizing-of-gas-and-electric-heating-coils">Sizing of Gas and Electric Heating Coils</h3>
<p>The sizing calculation is done in subroutine <em>SizeHeatingCoil</em> in module <em>HeatingCoils</em>.</p>
<h4 id="nominal-capacity-of-the-coil">Nominal Capacity of the Coil</h4>
<h5 id="system-coils_10">System Coils</h5>
<p>The value is obtained from the system design array.</p>
<p><em>Cap<sub>nom</sub></em>= <em>HeatCap<sub>sys</sub></em></p>
<h5 id="zone-coils_10">Zone Coils</h5>
<p>The capacity is calculated from the design coil inlet and outlet conditions.</p>
<p>If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone design data array;</p>
<p><em>T<sub>in,air</sub>= DesHeatCoilInTemp<sub>zone</sub></em></p>
<p>If the coil is part of an induction unit take into account the induced air:</p>
<p><em>Frac<sub>minflow</sub></em>=<em>MinFlowFrac<sub>zone</sub></em></p>
<p><em>T<sub>in,air</sub></em>= <em>DesHeatCoilInTemp<sub>zone</sub></em>· <em>Frac<sub>minflow</sub></em> +</p>
<p><em>ZoneTempAtHeatPeak<sub>­zone</sub></em>·(1- <em>Frac<sub>minflow</sub></em>)</p>
<p><em>T<sub>out,air</sub>=HeatDesTemp<sub>zone</sub></em></p>
<p>W<em><sub>out,air</sub>= HeatDesHumRat<sub>zone</sub></em></p>
<p><em>Q<sub>coil,des</sub></em>=<em>C<sub>p,air</sub></em>· <em>DesHeatMassFlow<sub>zone</sub></em>·(<em>T<sub>out,air</sub></em>-<em>T<sub>in,air</sub></em>)</p>
<p>Here <em>c<sub>p,air</sub></em> is calculated at the outlet humidity and the average of the inlet and outlet temperatures.</p>
<h3 id="dx-coil-sizing">DX Coil Sizing</h3>
<p>The sizing calculations are done in subroutine <em>SizeDXCoil</em> in module <em>DXCoils</em>. This section covers the sizing of the objects</p>
<p>1.    Coil:Cooling:DX:SingleSpeed</p>
<p>2.    Coil:Heating:DX:SingleSpeed</p>
<p>3.    Coil:Cooling:DX:TwoSpeed</p>
<h4 id="rated-air-volume-flow-rate">Rated Air Volume Flow Rate</h4>
<h4 id="system-coils_11">System Coils</h4>
<p>The rated air flow rate is obtained from the system design array.</p>
<div>\[\dot Vair,rated = DesMainVolFlowsys\]</div>

<h4 id="zone-coils_11">Zone Coils</h4>
<p>The rated air flow rate is the maximum of the heating and cooling design flow rates from the zone design array.</p>
<div>\[\dot Vair,rated = Max(DesCoolVolFlowzone,DesHeatVolFlowzone)\]</div>

<h4 id="rated-total-cooling-capacity_2">Rated Total Cooling Capacity</h4>
<h4 id="system-coils_12">System Coils</h4>
<p>The rated cooling capacity is obtained by dividing the peak cooling capacity by the <em>Cooling Capacity Modifier Curve</em> evaluated at peak mixed wetbulb and outdoor drybulb temperatures.</p>
<p><em>T<sub>mix</sub></em>= <em>CoolMixTemp<sub>sys</sub></em></p>
<p><em>W<sub>mix</sub></em>=<em>CoolMixHumRat<sub>sys</sub></em></p>
<p><em>T<sub>sup</sub></em>=<em>CoolSupTemp<sub>sys</sub></em></p>
<p><em>W<sub>sup</sub></em>=<em>CoolSupHumRat<sub>sys</sub></em></p>
<p><em>T<sub>outside</sub></em>=<em>CoolOutTemp<sub>sys</sub></em></p>
<p><em>r<sub>air</sub></em>=<em>PsyRhoAirFnPbTdbW</em>(<em>p<sub>air,std</sub></em>, <em>T<sub>mix</sub></em>,<em>W<sub>mix</sub></em>)</p>
<p><em>h<sub>mix</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>mix</sub></em>,<em>W<sub>mix</sub></em>)</p>
<p><em>h<sub>sup</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>sup</sub></em>,<em>W<sub>sup</sub></em>)</p>
<p><em>T<sub>mix,wb</sub></em>= <em>PsyTwbFnTdbWPb</em>(<em>T<sub>mix</sub></em>,<em>W<sub>mix</sub></em>, <em>p<sub>air,std</sub></em>)</p>
<p><em>CapModFac</em>=<em>CurveValue</em>(CCapFTemp,<em>T<sub>mix,wb</sub></em>,<em>T<sub>outside</sub></em>)</p>
<div>\[CCappeak = \rho air\cdot \dot Vair,rated\cdot (hmix - hsup)\]</div>

<p><em>CCap<sub>rated</sub></em>=<em>CCap<sub>peak</sub></em>/ <em>CapModFac</em></p>
<p>We check that the design volume flow per total capacity is within the prescribed range:</p>
<div>\[FlowCapRatio = \dot Vair,rated/CCaprated\]</div>

<p>If <em>FlowCapRatio</em> &lt; <em>FlowCapRatio<sub>min</sub></em>  then</p>
<div>\[CCaprated = \dot Vair,rated/FlowCapRatiomin\]</div>

<p>If <em>FlowCapRatio</em> &gt; <em>FlowCapRatio<sub>max</sub></em>  then</p>
<div>\[CCaprated = \dot Vair,rated/FlowCapRatiomax\]</div>

<p>where</p>
<p><em>FlowCapRatio<sub>min</sub></em> = 0.00004027 m<sup>3</sup>/s per watt (300 cfm/ton)</p>
<p>And</p>
<p><em>FlowCapRatio<sub>max</sub></em>= 0.00006041 m<sup>3</sup>/s per watt (450 cfm/ton)</p>
<p>The sizing calculation for DX cooling coils for 100% dedicated outdor air system (DOAS) are identical to regular DX cooling coils.  However, they operate operate at different flow to capacity ratio ranges and are within the prescribed range below:</p>
<p><em>FlowCapRatio<sub>min</sub></em> = 0.00001677 m<sup>3</sup>/s per Watt (125 cfm/ton)</p>
<p>And</p>
<p><em>FlowCapRatio<sub>max</sub></em>= 0.00003355 m<sup>3</sup>/s per Watt (250 cfm/ton)</p>
<h4 id="zone-coils_12">Zone Coils</h4>
<p>The rated cooling capacity for zone coils is calculated in the same manner as for system coils.</p>
<p><em>T<sub>mix</sub></em>= <em>DesCoolCoilInTemp<sub>zone</sub></em></p>
<p><em>W<sub>mix</sub></em>= <em>DesCoolCoilInHumRat<sub>zone</sub></em></p>
<p><em>T<sub>sup</sub></em>= <em>CoolDesTemp<sub>zone</sub></em></p>
<p><em>W<sub>sup</sub></em>= <em>CoolDesHumRat<sub>zone</sub></em></p>
<p><em>T<sub>outside</sub></em>=<em>T<sub>outside</sub>,<sub>desday,peak</sub></em></p>
<p><em>r<sub>air</sub></em>=<em>PsyRhoAirFnPbTdbW</em>(<em>p<sub>air,std</sub></em>, <em>T<sub>mix</sub></em>,<em>W<sub>mix</sub></em>)</p>
<p><em>h<sub>mix</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>mix</sub></em>,<em>W<sub>mix</sub></em>)</p>
<p><em>h<sub>sup</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>sup</sub></em>,<em>W<sub>sup</sub></em>)</p>
<p><em>T<sub>mix,wb</sub></em>= <em>PsyTwbFnTdbWPb</em>(<em>T<sub>mix</sub></em>,<em>W<sub>mix</sub></em>, <em>p<sub>air,std</sub></em>)</p>
<p><em>CapModFac</em>=<em>CurveValue</em>(CCapFTemp,<em>T<sub>mix,wb</sub></em>,<em>T<sub>outside</sub></em>)</p>
<div>\[CCappeak = \rho air\cdot \dot Vair,rated\cdot (hmix - hsup)\]</div>

<p><em>CCap<sub>rated</sub></em>=<em>CCap<sub>peak</sub></em>/ <em>CapModFac</em></p>
<p>We check that the design volume flow per total capacity is within the prescribed range:</p>
<div>\[FlowCapRatio = \dot Vair,rated/CCaprated\]</div>

<p>If <em>FlowCapRatio</em> &lt; <em>FlowCapRatio<sub>min</sub></em>  then</p>
<div>\[CCaprated = \dot Vair,rated/FlowCapRatiomin\]</div>

<p>If <em>FlowCapRatio</em> &gt; <em>FlowCapRatio<sub>max</sub></em>  then</p>
<div>\[CCaprated = \dot Vair,rated/FlowCapRatiomax\]</div>

<p>where</p>
<p><em>FlowCapRatio<sub>min</sub></em> = 0.00004027 m<sup>3</sup>/s per watt (300 cfm/ton)</p>
<p>And</p>
<p><em>FlowCapRatio<sub>max</sub></em>= 0.00006041 m<sup>3</sup>/s per watt (450 cfm/ton)</p>
<p>We check the design flow to the total cooling capacity rato for dedicated zone outdoor unit DX cooling coils to be within the limits prescribed below:</p>
<p><em>FlowCapRatio<sub>min</sub></em> = 0.00001677 m<sup>3</sup>/s per Watt (125 cfm/ton)</p>
<p>And</p>
<p><em>FlowCapRatio<sub>max</sub></em>= 0.00003355 m<sup>3</sup>/s per Watt (250 cfm/ton)</p>
<h4 id="rated-total-heating-capacity_2">Rated Total Heating Capacity</h4>
<p>For Coil:Heating:DX:SingleSpeed the rated heating capacity is set equal to the cooling capacity.</p>
<h4 id="rated-shr">Rated SHR</h4>
<p>The rated sensible heat ratio is calculated to be the sensible cooling (from rated inlet conditions to user specified supply conditions) divided by the total cooling (from rated inlet to specified supply).</p>
<p><em>T<sub>in,rated</sub></em>= 26.6667 <sup>o</sup>C (80 <sup>o</sup>F)</p>
<p><em>W<sub>in,rated</sub></em>= 0.01125 (corresponds to 80 <sup>o</sup>F drybulb, 67 <sup>o</sup>F wetbulb)</p>
<p><em>C<sub>p,air</sub></em>= <em>PsyCpAirFnWTdb</em>(<em>W<sub>in,rated</sub></em>, <em>T<sub>in,rated</sub></em>)</p>
<p>For system coils</p>
<p><em>T<sub>sup</sub></em>=<em>CoolSupTemp<sub>sys</sub></em></p>
<p><em>W<sub>sup</sub></em>=<em>CoolSupHumRat<sub>sys</sub></em></p>
<p>For zone coils</p>
<p><em>T<sub>sup</sub></em>= <em>CoolDesTemp<sub>zone</sub></em></p>
<p><em>W<sub>sup</sub></em>= <em>CoolDesHumRat<sub>zone</sub></em></p>
<p>Then</p>
<p><em>h<sub>rated</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>in,rated</sub></em>, <em>W<sub>in,rated</sub></em>)</p>
<p><em>h<sub>sup</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>sup</sub></em>, <em>W<sub>sup</sub></em>)</p>
<p><em>Dh</em><sub>rated,sup</sub>=<em>h<sub>rated</sub></em>-<em>h<sub>sup</sub></em></p>
<p><em>DQs<sub>rated,sup</sub></em>=<em>C<sub>p,air</sub></em>·(<em>T<sub>in,rated</sub></em>-<em>T<sub>sup</sub></em>)</p>
<p><em>SHR<sub>rated</sub></em>=<em>DQs<sub>rated,sup</sub></em>/<em>Dh</em><sub>rated,sup</sub></p>
<h4 id="evaporative-condenser-air-volume-flow-rate">Evaporative Condenser Air Volume Flow Rate</h4>
<p>The evaporative condenser air volume flow rate (m<sup>3</sup>/s) is set to 0.000114 m<sup>3</sup>/s per watt (850 cfm/ton) times the total rated cooling capacity.</p>
<h4 id="evaporative-condenser-air-volume-flow-rate-low-speed">Evaporative Condenser Air Volume Flow Rate, Low Speed</h4>
<p>The evaporative condenser air volume flow rate, low speed (m<sup>3</sup>/s) is set to 1/3 times 0.000114 m<sup>3</sup>/s per watt (850 cfm/ton) times the total rated cooling capacity.</p>
<h4 id="evaporative-condenser-pump-rated-power-consumption">Evaporative Condenser Pump Rated Power Consumption</h4>
<p>The evaporative condenser pump rated power consumption is set equal to the total cooling capacity times 0.004266 watts pump power per watt capacity (15 W/ton).</p>
<h4 id="evaporative-condenser-pump-rated-power-consumption-low-speed">Evaporative Condenser Pump Rated Power Consumption, Low Speed</h4>
<p>The evaporative condenser pump rated power consumption, low speed, is set equal to 1/3 times the total cooling capacity times 0.004266 watts pump power per watt capacity (15 W/ton).</p>
<h4 id="rated-air-volume-flow-rate-low-speed">Rated Air Volume Flow Rate, low speed</h4>
<p>The rated air volume flow rate, low speed, is set equal to 1/3 times the full rated air volume flow rate.</p>
<h4 id="rated-total-cooling-capacity-low-speed">Rated Total Cooling Capacity, Low Speed</h4>
<p>The rated total cooling capacity, low speed, is set equal to 1/3 times the full rated total cooling capacity.</p>
<h4 id="rated-shr-low-speed">Rated SHR, low speed</h4>
<p>The rated sensible heat ratio, low speed, is set equal to the full speed SHR.</p>
<h4 id="resistive-defrost-heater-capacity">Resistive Defrost Heater Capacity</h4>
<p>For the heat pump the resistive defrost heat capacity is set equal to the cooling capacity.</p>
<h3 id="dx-multispeed-coil-sizing">DX MultiSpeed Coil Sizing</h3>
<p>The sizing calculations are done in subroutine <em>SizeDXCoil</em> in module <em>DXCoils</em>. This section covers the sizing of the objects</p>
<p>n Coil:Heating:DX:MultiSpeed</p>
<p>n Coil:Cooling:DX: MultiSpeed</p>
<p>The rated air volume flow rate, rated total cooling capacity, rated heating capacity, rated SHR, evaporative condenser air volume flow rate, evaporative condenser pump rated power consumption at the highest speed are sized in the same ways as DX Coil Sizing.</p>
<p>After the sizes are determined at the highest speed, the sizes in the rest of speeds are assumed to</p>
<div>\[Valu{e_n} = \frac{n}{{NumberOfSpeed}}*Valu{e_{NumberOfSpeed}}\]</div>

<p>where</p>
<p>Value<sub>n</sub>         = Any autosizable variable at Speed n, except SHR</p>
<p>SHR<sub>n</sub> = SHR<sub>NumberOfSpeed</sub></p>
<p>n    = Speed Index number from 1 to NumberOfSpeed-1</p>
<p>NumberOfSpeed     = The highest speed number</p>
<h3 id="coilcoolingdxvariablespeed-sizing">Coil:Cooling:DX:VariableSpeed Sizing</h3>
<p>For the variable-speed DX cooling coil, we specify a nominal speed level. During the sizing calculation, the Rated Total Cooling Capacity at the Selected Nominal Speed Level is determined in the same way as the Coil:Cooling:DX:SingleSpeed object. If the user chooses to autosize the Rated Air Volume Flow Rate, the flow rate, as compared to the Rated Total Cooling Capacity, is sized to have the same ratio as the air volume flow rate to the total cooling capacity at the nominal speed, of the Reference Unit. The sensible heat transfer rate is not allowed for auto-sizing, instead, it is a function of the rated air flow, rated total cooling capacity and the Reference Unit SHR at the nominal speed level. The default nominal speed level is the highest speed. However, the model allows the user to select a nominal speed level rather than the highest.</p>
<p><strong><em>Rated Total Cooling Capacity</em></strong></p>
<p>The calculation for coil operating temperatures (inlet and outlet) are identical to that done for Coil:Cooling:DX:SingleSpeed. The calculations for air enthalpy are similar to that done for Coil:Cooling:DX:SingleSpeed<em>.</em> The difference is in calculating the total cooling capacity temperature modifier function at the selected nominal speed level, as below:</p>
<div>\[TotCapTempModFra{c_{NominalSpeed}} = {\rm{a}} + {\rm{b*}}W{B_i} + c*WB_i^2 + {\rm{d*}}D{B_o} + e*D{B_o}{T^2} + f*W{B_i}*D{B_o}\]</div>

<p>where</p>
<p>WB<sub>i</sub> =wet-bulb temperature of the air entering thecooling coil, °C</p>
<p>DB<sub>o</sub> =condenser entering air temperature, °C</p>
<p>a-f = regression curve-fit coefficients.</p>
<p>If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg is used as the entering air enthalpy. If the <em>TotCapTempModFac</em> calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the rated air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil total cooling capacity is set equal to 0.</p>
<p><em>If H<sub>in</sub> &gt; H<sub>out</sub> Then</em></p>
<div>\[{\dot Q_{coil,rated,total}} = {m_{air,rated}}({H_{in}} - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}\]</div>

<p><em>Else</em></p>
<div>\[{\dot Q_{coil,rated,total}} = {m_{air,rated}}(48000 - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}\]</div>

<p><em>End If</em></p>
<p>The other sizing procedures, e.g. evaporative condenser pump, etc., are the same as Coil:Cooling:DX:SingleSpeed.</p>
<h3 id="coilheatingdxvariablespeed-sizing">Coil:Heating:DX:VariableSpeed Sizing</h3>
<p>For the variable-speed DX heating coil, we specify a nominal speed level. During the sizing calculation, the Rated Heating Capacity at the Selected Nominal Speed Level should be the same as the total cooling capacity of its corresponding cooling coil, which has to be sized first. The default nominal speed level will be the highest speed. However, the model allows the user to select a nominal speed level rather than the highest. If the user chooses to autosize the Rated Air Volume Flow Rate, the flow rate, as compared to the Rated Heating Capacity, is sized to have the same ratio as the air volume flow rate to the heating capacity at the nominal speed, of the Reference Unit. The other sizing procedures are the same as Coil:Heating:DX:SingleSpeed.</p>
<h3 id="pump-sizing">Pump Sizing</h3>
<p>The loop pumps’ autosizable inputs are nominal volumetric flow rate and nominal power consumption. We have</p>
<p><em>Eff<sub>tot</sub></em>=<em>Eff<sub>mot</sub></em>·<em>Eff<sub>impeller</sub></em></p>
<p>The motor efficiency is an input. Since we need the total efficiency to calculate the nominal power consumption we assume an impeller efficiency of 0,78 for purposes of sizing.</p>
<h4 id="rated-volumetric-flow-rate">Rated Volumetric Flow Rate</h4>
<p>This is just set equal to the design loop demand obtained from summing the needs of the components on the demand side of the loop.</p>
<h4 id="rated-power-consumption">Rated Power Consumption</h4>
<div>\[\dot Qnom = Hnom\cdot \dot Vnom/Efftot\]</div>

<p><em>H<sub>nom</sub></em>, the nominal head, is an input.</p>
<h3 id="electric-chiller-sizing">Electric Chiller Sizing</h3>
<p>Generally chillers will need nominal cooling capacity, evaporator flow rate and condenser flow rate. All 3 quantities can be straightforwardly obtained using the user specified loop sizing data and the loop design flow rates.</p>
<p>All chillers on a loop are sized to meet the full loop load. If there are multiple chillers on a loop that call for autosizing, they will all be assigned the same cooling capacity and evaporator flow rate.</p>
<h4 id="nominal-cooling-capacity">Nominal Cooling Capacity</h4>
<div>\[\dot Qchiller,nom = Cp,w\cdot \rho w\cdot \Delta Tloop,des\cdot \dot Vloop,des\]</div>

<p>where</p>
<p><em>C<sub>p,w</sub></em> is the specific heat of water at 5 <sup>o</sup>C;</p>
<p><em>r<sub>w</sub></em> is the density of water at standard conditions (5.05 <sup>o</sup>C);</p>
<p><em>DT<sub>loop,des</sub></em> is the chilled water loop design temperature rise;</p>
<div img="image2122.txt">\(\dot Vloop,des\)</div>

<p>is the loop design volumetric flow rate.</p>
<h4 id="design-evaporator-volumetric-water-flow-rate">Design Evaporator Volumetric Water Flow Rate</h4>
<div>\[\dot Vevap,des = \dot Vloop,des\]</div>

<h4 id="design-condenser-volumetric-water-flow-rate">Design Condenser Volumetric Water Flow Rate</h4>
<div>\[\dot Vcond,des = \dot Qchiller,nom\cdot (1 + 1/COPchiller,nom)/(\Delta Tloop,des\cdot Cp,w\cdot \rho w)\]</div>

<p>where</p>
<p><em>C<sub>p,w</sub></em> is the specific heat of water at design condenser inlet temperature;</p>
<p><em>r<sub>w</sub></em> is the density of water at standard conditions (5.05 <sup>o</sup>C);</p>
<p><em>DT<sub>loop,des</sub></em> is the chilled water loop design temperature rise;</p>
<p><em>COP<sub>chiller,nom</sub></em> is the chiller nominal COP.</p>
<p>Boiler Sizing</p>
<p>Generally boilers will need nominal heating capacity and rate. Both quantities can be straightforwardly obtained using the user specified loop sizing data and the loop design flow rates.</p>
<p>All boilers on a loop are sized to meet the full loop load. If there are multiple boilers on a loop that call for autosizing, they will all be assigned the same heating capacity and flow rate.</p>
<h4 id="nominal-capacity">Nominal Capacity</h4>
<div>\[\dot Qboiler,nom = Cp,w\cdot \rho w\cdot \Delta Tloop,des\cdot \dot Vloop,des\]</div>

<p>where</p>
<p><em>C<sub>p,w</sub></em> is the specific heat of water at the boiler design outlet temperature;</p>
<p><em>r<sub>w</sub></em> is the density of water at standard conditions (5.05 <sup>o</sup>C);</p>
<p><em>DT<sub>loop,des</sub></em> is the hot water loop design temperature decrease;</p>
<div img="image2126.txt">\(\dot Vloop,des\)</div>

<p>is the loop design volumetric flow rate.</p>
<h4 id="design-evaporator-volumetric-water-flow-rate_1">Design Evaporator Volumetric Water Flow Rate</h4>
<div>\[\dot Vdes = \dot Vloop,des\]</div>

<h3 id="plant-heat-exchanger-sizing">Plant Heat Exchanger Sizing</h3>
<p>The sizing of plant heat exchanger component (object: HeatExchanger:FluidToFluid) involves determining design flow rates for both sides, a UA value, and a nominal capacity for reporting.  The component has a sizing factor for fine control and uses the design temperatures defined in the Sizing:Plant object.</p>
<p>The Loop Supply Side design flow rate, <div img="image2128.txt">({\dot V_{Sup,des}})</div>, is set equal to the design flow rate for that loop, multiplied by the component sizing factor, <div img="image2129.txt">({f_{comp}})</div>.</p>
<div>\[{\dot V_{Sup,des}} = {\dot V_{loop,des}}*{f_{comp}}\]</div>

<p>The Loop Demand Side design flow rate,<div img="image2131.txt">({\dot V_{Dmd,des}})</div> , is set equal to the Loop Supply Side design flow rate.</p>
<div>\[{\dot V_{Dmd,des}} = {\dot V_{Sup,des}}\]</div>

<p>The design heat transfer capacity and UA for the heat exchanger are calculated using the design temperatures for the two plant loops.  The loop design temperature difference for the Loop Supply Side, <div img="image2133.txt">(\Delta {T_{SupLoop,Des}})</div>, is used to determine a nominal capacity.</p>
<div>\[\dot Q = {\mathop V\limits^._{Sup,des}}\rho {c_p}\Delta {T_{SupLoop,Des}}\]</div>

<p>A loop-to-loop design temperature difference, <div img="image2135.txt">(\Delta {T_{LoopToLoop,Des}})</div>, is determined depending on the nature of the plant loop connected to the Loop Supply Side.  The Sizing:Plant object includes  classifications for the type of loop that include Heating, Steam, Cooling, or Condenser. For Cooling and Condenser loop types, the loop design temperature difference is added to the design exit temperature for the Loop Supply Side, <div img="image2136.txt">({T_{SupLoop,Exit}})</div>.  For Heating and Stem loop types, the loop design temperature difference is subtracted from the design exit temperature.  This adjusted supply side temperature is then compared to the design exit temperature for the Loop Demand Side,<div img="image2137.txt">({T_{DmdLoop,Exit}})</div> .</p>
<div img="image2138.txt">\(\Delta {T_{LoopToLoop,Des}} = \left( {{T_{SupLoop,Exit}} + \Delta {T_{SupLoop,Des}}} \right) - {T_{DmdLoop,Exit}}\)</div>

<p>(Cooling, Condenser)</p>
<div img="image2139.txt">\(\Delta {T_{LoopToLoop,Des}} = \left( {{T_{SupLoop,Exit}} - \Delta {T_{SupLoop,Des}}} \right) - {T_{DmdLoop,Exit}}\)</div>

<p>(Heating, Steam)</p>
<div>\[\Delta {T_{LoopToLoop,Des}} = MAX\left( {ABS\left( {\Delta {T_{LoopToLoop,Des}}} \right),2.0} \right)\]</div>

<p>The UA (U-Factor Time Area Value) is determined by assuming that the target capacity can be delivered for the loop-to-loop temperature difference which after substituting and rearranging becomes:</p>
<div>\[UA = \frac{{{{\mathop {V}\limits }_{Sup,des}}\rho {c_p}\Delta {T_{SupLoop,Des}}}}{{\Delta {T_{LoopToLoop,Des}}}}\]</div>

<p>A nominal capacity for the heat exchanger is determined from the design flow rates and UA (regardless of if they were automatically sized or input by the user) and the expected operating temperatures of the two loops.  The loop operating temperatures are obtained from the input in Sizing:Plant object if it is present for that loop.  If no Sizing:Plant is present then the loop’s overall setpoint is used (if the loop’s load scheme is DualSetpointDeadband then the average of the high and low setpoints is used).  The full heat exchanger model is then calculated for the maximum loop flow rates and expected loop temperatures as inlets to the heat exchanger.  The absolute value for the model result for heat transfer rate is then used as the capacity of the heat exchanger.  This capacity is reported and may be used for controls based on operation scheme.</p>
<h3 id="humidifier-sizing">Humidifier Sizing</h3>
<p>The rated power, or nominal electric power input of an Electric Steam Humidifier (Humidifier:Steam:Electric) is calculated from user specified rated capacity (m<sup>3</sup>/s) and the enthalpy change of the water from a reference temperature (20.0°C) to saturated steam at 100.0°C. Autosizing procedure assumes that electrical heating element in the humidifier heat the water from the reference temperature and generate saturated steam at 100°C, and electric to thermal energy conversion efficiency of 100.0%.</p>
<h4 id="rated-power">Rated Power</h4>
<div>\[{P_{rated}} = {\dot V_{rated}} \cdot {\rho_w} \cdot \left( {{h_{fg}} + {C_{p,w}} \cdot \Delta {T_w}} \right)\]</div>

<p>where</p>
<p><em>C<sub>p,w</sub> is the specific heat of water at average temperature ((100+20)/2 = 60.0</em> <em>°C), (J/kgK);</em></p>
<p><em>r<sub>w</sub> is the density of water at standard conditions (5.05</em> <em>°C);</em></p>
<p><em>DT<sub>w</sub>  is the sensible temperature rise of water (100.0 – 20.0=80.0</em> <em>°C);</em></p>
<p><em><div img="image2143.txt">({\dot V_{rated}})</div> is the rated capacity of the humidifier in volumetric flow rate.</em></p>
<p><em>h<sub>fg</sub> is the latent heat of vaporization of water at 100.0°C, (J/kg);</em></p>
<h4 id="gas-fired-humidifier-sizing">Gas Fired Humidifier Sizing</h4>
<p>The rated power, or nominal gas use rate of a gas steam humidifier (Humidifier:Steam:Gas) is calculated from user specified rated volumetric capacity (m3/s) and the enthalpy change of the water from a reference temperature of 20.0°C to a saturated steam at 100.0°C. Autosizing procedure assumes that gas heater in the humidifier convert the water from the reference temperature and generate saturated steam at 100°C, using gas to thermal energy conversion rated thermal efficiency. </p>
<p>Rated Gas Use Rate</p>
<p>The rated or nominal gas use rate is given by:</p>
<div>\[Q_{NG,nom} = \frac{\dot{V}_{cap,nom}\rho_w\left(h_{fg}+c_{p,w}\Delta T_w\right)}{\eta_{rated}}\]</div>

<p>Where, </p>
<ul>
<li>
<p>Cp,w: specific heat of water at average temperature ((100+20)/2 = 60.0 °C), (J/kgK);</p>
</li>
<li>
<p>rho_w: density of water at standard condition (5.05 °C);</p>
</li>
<li>
<p>DeltaTw: sensible temperature rise of water (100.0 – 20.0=80.0 °C);</p>
</li>
<li>
<p>V_cap_nom: rated or nominal capacity of the humidifier, (m3/s)</p>
</li>
<li>
<p>h_fg: latent heat of vaporization of water at 100.0°C, (J/kg);</p>
</li>
<li>
<p>eta_rated: thermal efficiency at rated condition;</p>
</li>
</ul>
<h4 id="rated-capacity">Rated Capacity</h4>
<div>\[{\dot m_w} = {\dot m_a}\left( {{\omega_o} - {\omega_i}} \right)\]</div>

<p>where</p>
<div img="image2145.txt">\({\dot m_w}\)</div>

<p><em> iswater mass flow rate, kg/s;</em></p>
<div img="image2146.txt">\({\dot m_a}\)</div>

<p><em> is design air mass flow rate, kg/s;</em></p>
<p><em>ω<sub>o</sub> is design outlet humidity ratio, kg-water/kg-air; </em></p>
<p><em>ω<sub>i</sub> is design inlet humidity ratio, kg-water/kg-air.</em></p>
<p>The air mass flow rate and humidity ratios are determined based upon zone design conditions. If the unit is part of zone equipment, then:</p>
<div>\[{\dot m_a} = Max\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right) \cdot {\rho_a}\]</div>

<div>\[{\omega_i} = Min\left( {OutHumRatAtCoolPea{k_{zone}},OutHumRatAtHeatPea{k_{zone}}} \right)\]</div>

<p><div img="image2149.txt">({\omega_o} = Max\left( {ZoneHumRatAtCoolPea{k_{zone}},ZoneHumRatAtHeatPea{k_{zone}}} \right))</div></p>
<p>where</p>
<p><em>r<sub>a</sub> is the density of air at design conditions, kg/s.</em></p>
<p><em> </em></p>
<p>If the unit is part of the central air system, then check if outdoor air system is present. If outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:</p>
<div>\[{\dot m_a} = DesOutAirVolFlo{w_{sys}} \cdot {\rho_a}\]</div>

<div>\[{\omega_i} = Min\left( {CoolOutHumRa{t_{sys}},HeatOutHumRa{t_{sys}}} \right)\]</div>

<p><div img="image2152.txt">({\omega_o} = Max\left( {CoolSupHumRa{t_{sys}},HeatSupHumRa{t_{sys}}} \right))</div></p>
<p>Otherwise, air mass flow rate is determined as follows:</p>
<p>for duct type = <em>main</em></p>
<div>\[{\dot m_a} = DesMainAirVolFlo{w_{sys}} \cdot {\rho_a}\]</div>

<p>for duct type = <em>cooling</em></p>
<div>\[{\dot m_a} = DesCoolVolFlo{w_{sys}} \cdot {\rho_a}\]</div>

<p>for duct type = <em>heating</em></p>
<div>\[{\dot m_a} = DesHeatVolFlo{w_{sys}} \cdot {\rho_a}\]</div>

<p>for duct type = <em>other</em></p>
<div img="image2156.txt">\({\dot m_a} = DesMainVolFlo{w_{sys}} \cdot {\rho_a}\)</div>

<p>,</p>
<p>and the humidity ratios are:</p>
<div>\[{\omega_i} = Min\left( {CoolMixHumRa{t_{sys}},HeatMixHumRa{t_{sys}}} \right)\]</div>

<p><div img="image2158.txt">({\omega_o} = Max\left( {CoolSupHumRa{t_{sys}},HeatSupHumRa{t_{sys}}} \right))</div></p>
<h3 id="cooling-tower-sizing">Cooling Tower Sizing</h3>
<p>The quantities needed to autosize a cooling tower include the design water flow rate, the nominal fan power and air flow rate, and the tower UA. This data may be need to be given at more than one operating point:, for instance – high speed fan, low speed fan and free convection.</p>
<p>EnergyPlus provides two input choices: the user can input the design water flow rate and tower UA at each operating point or the tower nominal capacity (and let the program calculate the water flow rate and UA). Choice of input method will affect the sizing calculations in ways noted below.</p>
<h4 id="design-water-flow-rate">Design Water Flow Rate</h4>
<p>If <em>Tower Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em> then</p>
<div>\[\dot Vtower,w,des = \dot Vloop,des\]</div>

<p>If <em>Tower Performance Input Method</em> = <em>NominalCapacity</em> then</p>
<div>\[\dot Vtower,w,des = 5.382E - 8\cdot \dot Qtower,nom\]</div>

<p>where 5.382·10<sup>-08</sup> is m<sup>3</sup>/s per watt corresponds to the rule-of-thumb of sizing the tower flow rate at 3 gallons per minute per ton. For the CoolingTower:VariableSpeed:Merkel model with NominalCapacity input method, the user can input the value used to scale design water flow rate from nominal capacity and the default is 5.382·10<sup>-08</sup> m<sup>3</sup>/s/W.</p>
<h4 id="fan-power-at-design-air-flow-rate">Fan Power at Design Air Flow Rate</h4>
<p>The nominal fan power is sized to be 0.0105 times the design load.</p>
<p>If <em>Tower Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em> then</p>
<div>\[\dot Qtower,nom = Cp,w\cdot \rho w\cdot \dot Vtower,w,des\cdot \Delta Tloop,des\]</div>

<p>where</p>
<p><em>C<sub>p,w</sub></em> is the specific heat of water at the condenser loop design exit temperature;</p>
<p><em>r<sub>w</sub></em> is the density of water at standard conditions (5.05 <sup>o</sup>C);</p>
<p><em>DT<sub>loop,des</sub></em> is the condenser water loop design temperature rise;</p>
<p>Finally</p>
<div>\[\dot Qfan,nom = 0.0105\cdot \dot Qtower,nom\]</div>

<p>For the CoolingTower:VariableSpeed:Merkel model, the design fan power is determined using a scaling factor, in units of Watts per Watt, that can be input by the user.  The default value is 0.0105 which is the same as above.</p>
<h4 id="design-air-flow-rate_1">Design Air Flow Rate</h4>
<p>We assume a fan efficiency of 0.5 and a fan pressure rise of 190 Pascals. Then</p>
<div>\[\dot Vtower,air,des = \dot Qfan,nom\cdot 0.5\cdot \rho air/190\]</div>

<p>where</p>
<p>r<sub>air</sub> is the density of air at standard conditions.</p>
<p>For the CoolingTower:VariableSpeed:Merkel model, the design air flow rate is determined from the nominal capacity using a scaling factor, <div img="image2164.txt">({f_{airflow/W}})</div>,in units of m<sup>3</sup>/s/W.  The default value is 2.76316*10<sup>-5</sup>.  When the input field is left blank, the default is used as follows</p>
<div>\[{\dot V_{tower,air,des}} = {\dot Q_{tower,nom}} \bullet {f_{airflow/W}} \bullet \frac{{101325}}{{{P_{std,altitude}}}}\]</div>

<p>where, <div img="image2166.txt">({P_{std,altitude}})</div> is the standard barometric pressure for the location’s elevation.</p>
<p>When the input field is filled with a hard value, the pressure scaling is not used</p>
<div>\[{\dot V_{tower,air,des}} = {\dot Q_{tower,nom}} \bullet {f_{airflow/W}}\]</div>

<h4 id="tower-ua-value-at-design-air-flow-rate">Tower UA Value at Design Air Flow Rate</h4>
<p>To obtain the UA of the tower, we specify the model inputs (other than the UA) at design conditions and the design tower load that the tower must meet. Then we numerically invert the tower model to solve for the UA that will enable the tower to meet the design tower load given the specified inputs.</p>
<p>The design tower load is:</p>
<p>for <em>Tower Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em></p>
<div>\[\dot Qtower,des = Cp,w\cdot \rho w\cdot \dot Vtower,w,des\cdot \Delta Tloop,des\]</div>

<p>for <em>Tower Performance Input Method</em> = <em>NominalCapacity</em></p>
<div img="image2169.txt">\(\dot Qtower,des = 1.25\cdot \dot Qtower,nom\)</div>

<p>(to allow for compressor heat)</p>
<p>Where, <div img="image2170.txt">({f_{des,heat,ratio}})</div> is the ratio of actual heat rejection capacity to nominal capacity.  This ratio is available as a user input with a default value of 1.25 (to allow for compressor heat).</p>
<p>Then we assign the inputs needed for the model.</p>
<p><em>T<sub>in,air</sub></em>=35 <sup>o</sup>C (95 <sup>o</sup>F design air inlet temperature)</p>
<p><em>T<sub>in,air,wb</sub></em>=25.6 <sup>o</sup>C (78 <sup>o</sup>F design air inlet wetbulb temperature)</p>
<p><em>W<sub>in</sub></em> is calculated from the entering air drybulb and wetbulb.</p>
<p>The  inlet water mass flow rate is just the design volumetric flow rate times the density of water.</p>
<p>The inlet water temperature is set slightly differently for the 2 input methods. For</p>
<p><em>UFactorTimesAreaAndDesignWaterFlowRate</em></p>
<p><em>T<sub>in,water</sub></em>=<em>T<sub>loop,exit,des</sub></em>+<em>DT<sub>loop,des</sub></em></p>
<p><em>NominalCapacity</em></p>
<p><em>T<sub>in,water</sub></em>=35 <sup>o</sup>C (95 <sup>o</sup>F design inlet water temperature).</p>
<p>We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine <em>SolveRegulaFalsi</em>. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design tower load and the tower output divided by the design tower load. The residual is calculated in the function <em>SimpleTowerUAResidual.</em></p>
<h4 id="air-flow-rate-at-low-fan-speed">Air Flow Rate at Low Fan Speed</h4>
<p>The nominal air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor. The default is 0.5.</p>
<h4 id="fan-power-at-low-fan-speed">Fan Power at Low Fan Speed</h4>
<p>The fan power at low fan speed is set to a fraction of the fan power at full speed.  The fraction is available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is 0.16.</p>
<h4 id="tower-ua-value-at-low-fan-speed">Tower UA Value at Low Fan Speed</h4>
<p>For <em>Tower Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em> the low speed UA is set to a fraction of the full speed UA.  The fraction is available for user input in the field called Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For <em>Tower Performance Input Method</em> = <em>NominalCapacity</em> the low speed UA is calculated in the same manner as the full speed UA using <div img="image2171.txt">(\dot Qtower,nom,lowspeed)</div> instead of <div img="image2172.txt">(\dot Qtower,nom)</div>.</p>
<h4 id="air-flow-rate-in-free-convection-regime">Air Flow Rate in Free Convection Regime</h4>
<p>The free convection air flow rate is set to a fraction of the full air flow rate. The fraction is available for user input in the field called Free Convection Regime Air Flow Rate Sizing Factor. The default is 0.1.</p>
<h4 id="tower-ua-value-in-free-convection-regime">Tower UA Value in Free Convection Regime</h4>
<p>For <em>Tower Performance Input Method</em> = <em>UA and Design Water Flow Rate</em> the low speed UA is set to a fraction of the full speed UA. The fraction is available for user input in the field called Free Convection U-Factor Times Area Value Sizing Factor. The default is 0.1. For <em>Tower Performance Input Method</em> = <em>NominalCapacity</em> the low speed UA is calculated in the same manner as the full speed UA using <div img="image2173.txt">(\dot Qtower,nom,freeconv)</div> instead of <div img="image2174.txt">(\dot Qtower,nom)</div>.</p>
<h3 id="fluid-cooler-sizing">Fluid Cooler Sizing</h3>
<p>The quantities needed to autosize a fluid cooler include the design water flow rate, the nominal fan power, air flow rate, and the fluid cooler UA. This data may need to be given at more than one operating point:, for instance – high speed fan and low speed fan.</p>
<p>EnergyPlus provides two input choices: the user can input the design water flow rate and fluid cooler UA at each operating point or the fluid cooler nominal capacity and the water flow rate (and let the program calculate UA). Choice of input method will affect the sizing calculations in ways noted below.</p>
<h4 id="design-water-flow-rate_1">Design Water Flow Rate</h4>
<p>The design water flow rate is sized as follows</p>
<div>\[{\dot V_{fluidcooler,w,des}} = {\dot V_{loop,des}}\]</div>

<h4 id="fan-power-at-design-air-flow-rate_1">Fan Power at Design Air Flow Rate</h4>
<p>The nominal fan power is sized to be 0.0105 times the design load.</p>
<p>If <em>Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em> then</p>
<div>\[{\dot Q_{fluidcooler,nom}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}\]</div>

<p>where</p>
<p><em>  C<sub>p,w</sub></em> is the specific heat of water at the condenser loop design exit temperature;</p>
<p><em> </em> <em>r<sub>w</sub></em> is the density of water at standard conditions (5.05 <sup>o</sup>C);</p>
<p><em> </em> <em>DT<sub>loop,des</sub></em> is the condenser water loop design temperature rise;</p>
<p>Finally</p>
<div>\[{\dot Q_{fan,nom}} = 0.0105 \bullet {\dot Q_{fluidcooler,nom}}\]</div>

<h4 id="elseifperformance-input-method-nominalcapacitythen">ElseifPerformance Input Method= NominalCapacitythen</h4>
<p><div img="image2178.txt">({\dot Q_{fan,nom}} = 0.0105 \bullet {\dot Q_{fluidcooler,nom}})</div></p>
<p>Where</p>
<p><div img="image2179.txt">({\dot Q_{fluidcooler,nom}})</div> is provided by the user.</p>
<h4 id="design-air-flow-rate_2">Design Air Flow Rate</h4>
<p>n For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate</p>
<p><div img="image2180.txt">({\dot Q_{fluidcooler,nom}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}})</div></p>
<p>n For Performance Input Method = NominalCapacity</p>
<p><div img="image2181.txt">({\dot Q_{fluidcooler,nom}})</div> is provided by the user.</p>
<p><div img="image2182.txt">({\dot V_{fluidcooler,air,des}} = {\dot Q_{fluidcooler,nom}}/({T_{in,water}} - {T_{in,air}})*4)</div></p>
<p>Where,</p>
<p><em>T<sub>in,water  </sub></em> = Design entering water temperature provided by the user</p>
<p><em>T<sub>in,air       </sub></em> = Design air inlet temperature provided by the user</p>
<h4 id="fluid-cooler-ua-value-at-design-air-flow-rate">Fluid cooler UA Value at Design Air Flow Rate</h4>
<p>To obtain the UA of the fluid cooler, we specify the model inputs (other than the UA) at design conditions and the design fluid cooler load that the fluid cooler must meet. Then we numerically invert the fluid cooler model to solve for the UA that will enable the fluid cooler to meet the design fluid cooler load given the specified inputs.</p>
<p>The design fluid cooler load is:</p>
<p>n For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate</p>
<p><div img="image2183.txt">({\dot Q_{fluidcooler,nom}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}})</div></p>
<p>n For Performance Input Method = NominalCapacity</p>
<p><div img="image2184.txt">({\dot Q_{fluidcooler,nom}})</div> is provided by the user.</p>
<p>Then we assign the inputs needed for the model.</p>
<p><em>T<sub>in,air      </sub></em> = Design air inlet temperature provided by the user</p>
<p><em>T<sub>in,air,wb</sub></em> = Design air inlet wetbulb temperature provided by the user</p>
<p><em>W<sub>in</sub></em> is calculated from the entering air drybulb and wetbulb.</p>
<p>The  inlet water mass flow rate is just the design entering volumetric flow rate times the density of water.</p>
<p>The inlet water temperature is set slightly differently for the 2 input methods. For</p>
<p>n UFactorTimesAreaAndDesignWaterFlowRate</p>
<div>\[{T_{in,water}} = {T_{loop,exit,des}} + \Delta {T_{loop,des}}\]</div>

<p>n NominalCapacity</p>
<div>\[{T_{in,water}} = Provided\,by\,the\,user\]</div>

<p>We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine <em>SolveRegulaFalsi</em>. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design fluid cooler load and the fluid cooler output divided by the design fluid cooler load. The residual is calculated in the function <em>SimpleFluidCoolerUAResidual.</em></p>
<h4 id="air-flow-rate-at-low-fan-speed_1">Air Flow Rate at Low Fan Speed</h4>
<p>The nominal air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor. The default is 0.5.</p>
<h4 id="fan-power-at-low-fan-speed_1">Fan Power at Low Fan Speed</h4>
<p>The fan power at low fan speed is set to a fraction of the fan power at full speed. The fraction is available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is 0.16.</p>
<h4 id="fluid-cooler-ua-value-at-low-fan-speed">Fluid cooler UA Value at Low Fan Speed</h4>
<p>For <em>Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em> the low speed UA is set to a fraction of the full speed UA. .  The fraction is available for user input in the field called Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For <em>Performance Input Method</em> = <em>NominalCapacity</em> the low speed UA is calculated in the same manner as the full speed UA using <div img="image2187.txt">({\dot Q_{fluidcooler,nom,lowspeed}})</div> instead of <div img="image2188.txt">({\dot Q_{fluidcooler,nom}})</div>.</p>
<h3 id="evaporative-fluid-cooler-sizing">Evaporative Fluid cooler Sizing</h3>
<p>The quantities needed to autosize an evaporative fluid cooler include the design water flow rate, the nominal fan power, air flow rate, and the fluid cooler UA. This data may need to be given at more than one operating point:, for instance – high speed fan and low speed fan.</p>
<p>EnergyPlus provides three input choices: the user can input the design water flow rate and fluid cooler UA at each operating point (<em>UFactorTimesAreaAndDesignWaterFlowRate</em>) or the fluid cooler design capacity and the water flow rate and let the program calculate UA (<em>UserSpecifiedDesignCapacity</em>) or only the fluid cooler design capacity and let the program calculate UA and the water flow rate (<em>StandardDesignCapacity</em>). Choice of input method will affect the sizing calculations in ways noted below.</p>
<h4 id="design-water-flow-rate_2">Design Water Flow Rate</h4>
<p>If <em>Performance Input Method</em> = <em>StandardDesignCapacity</em> then</p>
<div>\[{\dot V_{fluidcooler,w,des}} = 5.382E - 8\cdot {\dot Q_{fluidcooler,standarddesign}}\]</div>

<p>Else</p>
<div>\[{\dot V_{fluidcooler,w,des}} = {\dot V_{loop,des}}\]</div>

<p>where 5.382·10<sup>-08</sup> is m<sup>3</sup>/s per watt corresponds to the rule-of-thumb of sizing the fluid cooler flow rate at 3 gallons per minute per ton.</p>
<h4 id="fan-power-at-design-air-flow-rate_2">Fan Power at Design Air Flow Rate</h4>
<p>The design fan power is sized to be 0.0105 times the design load.</p>
<p>If <em>Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em> then</p>
<div>\[{\dot Q_{fluidcooler,design}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}\]</div>

<p>where</p>
<p><em>C<sub>p,w</sub></em> is the specific heat of water at the condenser loop design exit temperature;</p>
<p><em>r<sub>w</sub></em> is the density of water at standard conditions (5.05 <sup>o</sup>C);</p>
<p><em>DT<sub>loop,des</sub></em> is the condenser water loop design temperature rise;</p>
<p>Finally</p>
<div>\[{\dot Q_{fan,design}} = 0.0105 \bullet {\dot Q_{fluidcooler,design}}\]</div>

<h4 id="else">Else</h4>
<div>\[{\dot Q_{fan,design}} = 0.0105 \bullet {\dot Q_{fluidcooler,design}}\]</div>

<p>Where</p>
<div img="image2194.txt">\({\dot Q_{fluidcooler,design}}\)</div>

<p>is the design capacity provided by the user for the other two performance input methods</p>
<h4 id="design-air-flow-rate_3">Design Air Flow Rate</h4>
<p>We assume a fan efficiency of 0.5 and a fan pressure rise of 190 Pascals. Then</p>
<div>\[{\dot V_{fluidcooler,air,des}} = {\dot Q_{fan,design}} \bullet 0.5 \bullet {\rho_{air}}/190\]</div>

<p>where</p>
<p>r<sub>air</sub> is the density of air at standard conditions.</p>
<h4 id="fluid-cooler-ua-value-at-design-air-flow-rate_1">Fluid cooler UA Value at Design Air Flow Rate</h4>
<p>To obtain the UA of the evaporative fluid cooler, we specify the model inputs (other than the UA) at design conditions and the design fluid cooler load that the fluid cooler must meet. Then we numerically invert the fluid cooler model to solve for the UA that will enable the fluid cooler to meet the design fluid cooler load given the specified inputs.</p>
<p>The design fluid cooler load is:</p>
<p>n For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate</p>
<div>\[{\dot Q_{fluidcooler,design}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}\]</div>

<p>n For Performance Input Method = StandardDesignCapacity</p>
<div img="image2197.txt">\({\dot Q_{fluidcooler,design}} = 1.25 \bullet {\dot Q_{fluidcooler,standarddesign}}\)</div>

<p>(to allow for compressor heat)</p>
<p>Then we assign the inputs needed for the model.</p>
<p><em>T<sub>in,air      </sub></em> = 35 <sup>o</sup>C (95 <sup>o</sup>F design air inlet temperature)</p>
<p><em>T<sub>in,air,wb</sub></em> = 25.6 <sup>o</sup>C (78 <sup>o</sup>F design air inlet wetbulb temperature)</p>
<p><em>W<sub>in</sub></em> is calculated from the entering air drybulb and wetbulb.</p>
<p>n For Performance Input Method = UserSpecifiedDesignCapacity</p>
<div>\[{\dot Q_{fluidcooler,design}} = {\dot Q_{fluidcooler,userspecifieddesign}}\]</div>

<p>Where, <div img="image2199.txt">({f_{des,heat,ratio}})</div> is the ratio of actual heat rejection capacity to nominal capacity.  This ratio is available as a user input with a default value of 1.25 (to allow for compressor heat)</p>
<p>Then we assign the inputs needed for the model.</p>
<p><em>T<sub>in,air      </sub></em> = Design air inlet temperature provided by the user</p>
<p><em>T<sub>in,air,wb</sub></em> = Design air inlet wetbulb temperature provided by the user</p>
<p><em>W<sub>in</sub></em> is calculated from the entering air drybulb and wetbulb.</p>
<p>The inlet water mass flow rate is just the design entering volumetric flow rate times the density of water.</p>
<p>The inlet water temperature is set slightly differently for the 3 input methods. For</p>
<p>n UFactorTimesAreaAndDesignWaterFlowRate</p>
<div>\[{T_{in,water}} = {T_{loop,exit,des}} + \Delta {T_{loop,des}}\]</div>

<p>n StandardDesignCapacity</p>
<div>\[{T_{in,water}} = 35^\circ C\;(95^\circ F\,design\,inlet\,water\,temperature)\]</div>

<p>n UserSpecifiedDesignCapacity</p>
<div>\[{T_{in,water}} = Provided\,by\,the\,user\]</div>

<p>We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine <em>SolveRegulaFalsi</em>. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design fluid cooler load and the fluid cooler output divided by the design fluid cooler load. The residual is calculated in the function <em>SimpleEvapFluidCoolerUAResidual.</em></p>
<h4 id="air-flow-rate-at-low-fan-speed_2">Air Flow Rate at Low Fan Speed</h4>
<p>The design air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor. The default is 0.5.</p>
<h4 id="fan-power-at-low-fan-speed_2">Fan Power at Low Fan Speed</h4>
<p>The fan power at low fan speed is set to a fraction of the fan power at full speed. The fraction is available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is 0.16.</p>
<h4 id="fluid-cooler-ua-value-at-low-fan-speed_1">Fluid cooler UA Value at Low Fan Speed</h4>
<p>For <em>Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em> the low speed UA is set to a fraction of the full speed UA. The fraction is available for user input in the field called Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For <em>Performance Input Method</em> = <em>StandardDesignCapacity</em> (and similarly for <em>UserSpecifiedDesignCapacity method</em>) the low speed UA is calculated in the same manner as the full speed UA using <div img="image2203.txt">({\dot Q_{fluidcooler,standarddesign,lowspeed}})</div> instead of <div img="image2204.txt">({\dot Q_{fluidcooler,standarddesign}})</div>.</p>
<h3 id="fan-coil-unit-sizing">Fan Coil Unit Sizing</h3>
<p>Fan Coil units are compound components: each unit contains a fan, hot water coil, chilled water coil and outside air mixer. The inputs that may need to be autosized are the nominal unit air flow rate, the maximum hot and chilled water flow rates, and the design outside air flow rate. The data needed for sizing the units is obtained from the zone design arrays and the user specified plant sizing input.</p>
<h4 id="maximum-air-flow-rate">Maximum Air Flow Rate</h4>
<div>\[\dot Vair,max = Max(DesCoolVolFlowzone,DesHeatVolFlowzone)\]</div>

<h4 id="maximum-outside-air-flow-rate">Maximum Outside Air Flow Rate</h4>
<div>\[\dot Voutsideair,max = Min(MinOAzone,\dot Vair,max)\]</div>

<h4 id="maximum-hot-water-flow">Maximum Hot Water Flow</h4>
<p><em>T<sub>coil,in</sub></em>=<em>DesHeatCoilInTemp<sub>zone</sub></em></p>
<p><em>T<sub>coil,out</sub></em>=<em>HeatDesTemp<sub>zone</sub></em></p>
<p><sub><div img="image2207.txt">(\dot Qcoil,des = cp,air\cdot DesHeatMassFlowzone\cdot (Tout,coil - Tin,coil))</div></sub></p>
<div>\[\dot Vmax,hw = \dot Qcoil,des/(cp,w\cdot \rho w\cdot \Delta Tloop,des)\]</div>

<p>where</p>
<p><em>c<sub>p,air</sub></em> is evaluated at the average of the inlet &amp; outlet temperatures and the coil outlet humidity ratio.</p>
<h4 id="maximum-cold-water-flow">Maximum Cold Water Flow</h4>
<p><em>T<sub>coil,in</sub></em>=<em>DesColdCoilInTemp<sub>zone</sub></em></p>
<p><em>T<sub>coil,out</sub></em>=<em>ColdDesTemp<sub>zone</sub></em></p>
<p><em>W<sub>coil,in</sub></em>= <em>DesCoolCoilInHumRat<sub>zone</sub></em></p>
<p><em>W<sub>coil,out</sub></em>= <em>CoolDesHumRat<sub>zone</sub></em></p>
<p><em>H<sub>coil,in</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>coil,in</sub></em>, <em>W<sub>coil,in</sub></em>)</p>
<p><em>H<sub>coil,out</sub></em>= <em>PsyHFnTdbW</em>(<em>T<sub>coil,out</sub></em>, <em>W<sub>coil,out</sub></em>)</p>
<p><sub><div img="image2209.txt">(\dot Qcoil,des = DesCoolMassFlowzone\cdot (hin,coil - hout,coil))</div></sub></p>
<div>\[\dot Vmax,hw = \dot Qcoil,des/(cp,w\cdot \rho w\cdot \Delta Tloop,des)\]</div>

<p>where</p>
<p><em>c<sub>p,air</sub></em> is evaluated at the average of the inlet &amp; outlet temperatures and the coil outlet humidity ratio.</p>
<h3 id="window-air-conditioner-sizing">Window Air Conditioner Sizing</h3>
<p>Window air conditioners are compound components: each unit contains a fan, a DX coil and an outside air mixer. The inputs that may need to be autosized are the nominal unit air flow rate and the design outside air flow rate. The data needed for sizing the units is obtained from the zone design arrays.</p>
<h4 id="maximum-air-flow-rate_1">Maximum Air Flow Rate</h4>
<div>\[{\dot V_{air,max}} = DesCoolVolFlo{w_{max}}\]</div>

<h4 id="maximum-outside-air-flow-rate_1">Maximum Outside Air Flow Rate</h4>
<div>\[\dot Voutsideair,max = Min(MinOAzone,\dot Vair,max)\]</div>

<h3 id="unit-ventilator-sizing">Unit Ventilator Sizing</h3>
<p>Unit ventilators are compound components: each unit contains an outdoor air mixer, a fan, a heating coil, and a cooling coil. The inputs that may need to be autosized are the maximum supply air flow rate and the maximum/minimum outside air flow rates. The data needed for sizing the units is obtained from the zone design arrays.</p>
<h4 id="maximum-air-flow-rate_2">Maximum Air Flow Rate</h4>
<p>If both the cooling and heating coil are present, then:</p>
<div>\[{\dot V_{supplyair,max}} = MAX\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right)\]</div>

<p>If only the heating coil is present, then:</p>
<div>\[{\dot V_{supplyair,max}} = DesHeatVolFlo{w_{zone}}\]</div>

<p>If only cooling coil is present, then:</p>
<div>\[{\dot V_{supplyair,max}} = DesCoolVolFlo{w_{zone}}\]</div>

<p>If neither heating nor cooling coil is present, then:</p>
<div>\[{\dot V_{supplyair,max}} = MinO{A_{zone}}\]</div>

<h4 id="maximum-outside-air-flow-rate_2">Maximum Outside Air Flow Rate</h4>
<div>\[{\dot V_{outsideair,max}} = {\dot V_{air,max}}\]</div>

<h4 id="minimum-outside-air-flow-rate">Minimum Outside Air Flow Rate</h4>
<div>\[{\dot V_{outsideair,min}} = Min\left( {MinO{A_{zone}},{{\dot V}_{air,max}}} \right)\]</div>

<h3 id="packaged-terminal-heat-pump-sizing">Packaged Terminal Heat Pump Sizing</h3>
<p>Packaged terminal heat pumps are compound components: each unit contains a supply air fan, a DX cooling coil, a DX heating coil, a GAS or ELECTRIC supplemental heating coil, and an outside air mixer. The inputs that may need to be autosized are the supply air and outside air volumetric air flow rates during cooling operation, heating operation, and when no cooling or heating is needed. In addition, the maximum supply air temperature from the supplemental heater can also be automatically selected. The data needed for sizing the units are obtained from the zone design arrays.</p>
<h4 id="supply-air-volumetric-flow-rate-during-cooling-operation">Supply air volumetric flow rate during cooling operation</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,\,,\,cooling}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)\]</div>

<h4 id="supply-air-volumetric-flow-rate-during-heating-operation">Supply air volumetric flow rate during heating operation</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,\,,\,heating}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)\]</div>

<h4 id="supply-air-volumetric-flow-rate-when-no-cooling-or-heating-is-needed">Supply air volumetric flow rate when no cooling or heating is needed</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,,\,no\,cool\,or\,heat}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)\]</div>

<h4 id="outside-air-volumetric-flow-rate-during-cooling-operation">Outside air volumetric flow rate during cooling operation</h4>
<div>\[{\mathop V\limits^ \cdot_{OA\,,\,\,cooling}} = {\rm{MIN}}(MinO{A_{zone}},{\mathop {\,V}\limits^ \cdot_{SA\,,\,\,cooling}})\]</div>

<h4 id="outside-air-volumetric-flow-rate-during-heating-operation">Outside air volumetric flow rate during heating operation</h4>
<div>\[{\mathop V\limits^ \cdot_{OA\,,\,\,heating}} = {\rm{MIN}}(MinO{A_{zone}},{\mathop {\,V}\limits^ \cdot_{SA\,,\,\,heating}})\]</div>

<h4 id="outside-air-volumetric-flow-rate-when-no-cooling-or-heating-is-needed">Outside air volumetric flow rate when no cooling or heating is needed</h4>
<div>\[{\mathop V\limits^ \cdot_{OA\,,\,no\,\,cool\,or\,heat}} = {\rm{MIN}}(MinO{A_{zone}},{\mathop {\,V}\limits^ \cdot_{SA\,,\,no\,\,cool\,or\,heat}})\]</div>

<h4 id="maximum-supply-air-temperature-from-supplemental-heater">Maximum supply air temperature from supplemental heater</h4>
<div>\[{T_{SA,\max }} = HeatDesTem{p_{zone}}\]</div>

<h4 id="unitary-system-sizing">Unitary System Sizing</h4>
<p>The AirloopHVAC:UnitarySystem object incorporates all coils types and fans as a complete packaged system. The fans and coils are optional allowing virtually any system type to be modeled. Sizing of this object depends on the coils selected. For single coil systems, the associated air flow rate is used as the operating flow rate (i.e., cooling or heating). For systems with both a cooling and heating coil, this methodology still applies except for DX systems (Heat Pumps) where the greater of the cooling or heating air flow rate is used. Heat pumps are defined as systems having both a DX cooling and DX heating coil. Other AirloopHVAC equipment models use the greater of the cooling and heating flow rates. The inputs that may need to be autosized are the supply air air volumetric air flow rates during cooling operation, heating operation, and when no cooling or heating is needed. The data needed for sizing the units are obtained from the zone design arrays.</p>
<p>Supply Air Flow Rate:</p>
<p>Supply air volumetric flow rate during cooling operation</p>
<div>\[\dot{V}_{SA,cooling} = \rm{DesCoolVolFlow}_{zone}/\rm{ZoneFraction} \]</div>

<p>Supply air volumetric flow rate during heating operation</p>
<div>\[\dot{V}_{SA,heating} = \rm{DesHeatVolFlow}_{zone}/\rm{ZoneFraction} \]</div>

<p>Supply air volumetric flow rate when DX coils are used as a system</p>
<div>\[\dot{V}_{SA} = \max{\eft(\rm{DesCoolVolFlow},\rm{DesHeatVolFlow}\right)}/\rm{ZoneFraction} \]</div>

<p>where ZoneFraction = Fraction of the total volume flow that goes through the controlling zone</p>
<p>The unitary system object also allows scalable sizing as follows:</p>
<p>Flow Per Floor Area:</p>
<div>\[\dot{V}_{SA} = \rm{FlowPerFloorArea}\left(\rm{TotalFloorArea}\right)\]</div>

<p>Fraction of Autosized Cooling Value:</p>
<div>\[\dot{V}_{SA,cooling} = \dot{V}_{SA,des,cooling}\left(\rm{FractionOfCoolingValue}\right)\]</div>

<p>Fraction of Autosized Heating Value:</p>
<div>\[\dot{V}_{SA,heating} = \dot{V}_{SA,des,heating}\left(\rm{FractionOfHeatingValue}\right)\]</div>

<p>Flow Per Cooling Capacity</p>
<div>\[\dot{V}_{SA,cooling} = \dot{Q}_{coil,des,cooling}\left(\rm{FractionOfCoolingValue}\right)\]</div>

<p>Flow Per Heating Capacity</p>
<div>\[\dot{V}_{SA,heating} = \dot{Q}_{coil,des,heating}\left(\rm{FractionOfHeatingValue}\right)\]</div>

<p>The maximum supply air temperature can also be automatically selected. The value is determined from the Sizing:Zone or Sizing:System object depending on where the object is used in the simulation (i.e., as zone or air loop equipment).</p>
<p>Maximum supply air temperature</p>
<div>\[T_{SA,max}=\rm{HeatDesTemp}_{ZoneOrSystem}]</div>

<h3 id="multispeed-heat-pump-sizing">MultiSpeed Heat Pump Sizing</h3>
<p>MultiSpeed heat pumps are compound components: each unit contains a supply air fan, a multispeed DX cooling coil, a multispeed DX heating coil, and a GAS or ELECTRIC supplemental heating coil. The inputs that may need to be autosized are the supply air volumetric air flow rates during cooling operation, heating operation, and when no cooling or heating is needed. The data needed for sizing the units are obtained from the controlled zone design arrays.</p>
<h4 id="supply-air-volumetric-flow-rate-during-cooling-operation-at-the-highest-speed">Supply air volumetric flow rate during cooling operation at the highest speed</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,\,,\,cooling}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)/ZoneFraction\]</div>

<h4 id="supply-air-volumetric-flow-rate-during-heating-operation-at-the-highest-speed">Supply air volumetric flow rate during heating operation at the highest speed</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,\,,\,heating}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)/ZoneFraction\]</div>

<h4 id="supply-air-volumetric-flow-rate-when-no-cooling-or-heating-is-needed_1">Supply air volumetric flow rate when no cooling or heating is needed</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,,\,no\,cool\,or\,heat}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)/ZoneFraction\]</div>

<p>where</p>
<p>ZoneFraction           = Fraction of the total volume flow that goes through the controlling zone</p>
<h4 id="supply-air-volumetric-flow-rate-during-cooling-operation-at-speed-n-1-to-numberofspeed-1">Supply air volumetric flow rate during cooling operation at Speed n (1 to NumberOfSpeed-1)</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,\,,\,cooling,n}} = \frac{n}{{NumberOfSpeed}}{\mathop V\limits^ \cdot_{SA\,\,,\,cooling}}\]</div>

<h4 id="supply-air-volumetric-flow-rate-during-heating-operation-at-speed-n-1-to-numberofspeed-1">Supply air volumetric flow rate during heating operation at Speed n (1 to NumberOfSpeed-1)</h4>
<div>\[{\mathop V\limits^ \cdot_{SA\,\,,\,heating,n}} = \frac{n}{{NumberOfSpeed}}{\mathop V\limits^ \cdot_{SA\,\,,\,heating}}\]</div>

<p>where</p>
<p>n    = Speed Index number from 1 to NumberOfSpeed-1</p>
<p>NumberOfSpeed     = The highest speed number</p>
<h3 id="single-duct-terminal-units">Single Duct Terminal Units</h3>
<p>These are all the EnergyPlus components whose names begin with "<em>AirTerminal:SingleDuct:</em>" (except for Cooled Beam units). This includes <em>Uncontrolled, ConstantVolume:Reheat, VAV:NoReheat, VAV:Reheat, VAV:Reheat:VariableSpeedFan, VAV:HeatAndCool:NoReheat, VAV:HeatAndCool:Reheat, SeriesPIU:Reheat, ParallelPIU:Reheat,</em> and <em>ConstantVolume:FourPipeInduction</em>. The inputs that may need to be autosized are the various maximum air flow rates through the unit, minimum air flow rates, and maximum hot water and/or chilled water flow rates if heating or cooling coils are present.</p>
<p><em>Note:</em> all zone design flow rates and loads referenced below may have been altered by system sizing inputs. For instance, if the user specifies a <em>Cooling Design Air Flow Method = Flow/System</em>  and specifies a <em>Cooling Design Air Flow Rate</em> the zone cooling design values will be altered to match the specified system flow rate.</p>
<h4 id="maximum-air-flow-rate_3">Maximum Air Flow Rate</h4>
<div>\[{\dot V_{air,\max ,{\rm{terminal}}}} = Max(DesCoolVolFlowzone,DesHeatVolFlowzone)\]</div>

<h4 id="maximum-heating-air-flow-rate">Maximum Heating Air Flow Rate</h4>
<div>\[{\dot V_{air,max,heat,terminal}} = DesHeatVolFlowzone\]</div>

<h4 id="maximum-primary-and-secondary-air-flow-rates">Maximum Primary and Secondary Air Flow Rates</h4>
<p>For the PIU terminal units, the maximum primary and secondary air flow rates are sized to the same value as the maximum total air flow rate.</p>
<h4 id="minimum-air-flow-rate">Minimum Air Flow Rate</h4>
<p>Basically minimum air flow rates are sized to the ventilation air requirement. This may be more or less complicated.</p>
<p>For the PIU's, the minimum primary air flow fraction is set to</p>
<div img="image2233.txt">\(\mathop {MinOA}\nolimits_{zone} /{\dot V_{air,max,primary,terminal}}\)</div>

<p>.</p>
<p>For other VAV terminal units</p>
<div>\[{\dot V_{air,min,terminal}} = Fra{c_{air,\min }}*DesVolFlowzone\]</div>

<p>where, <em>Fracair,min</em>corresponds to the minimum flow fraction of the teminal unit. This value is provided as user input, typically as the field “Zone Minimum Air Flow Fraction.” For the VAV terminals that allow scheduling minimum flow fraction (e.g., AirTerminal:SingleDuct:VAV:Reheat), there are two ways that <em>Fracair,min</em>can be determined. If a value is entered in the input field Constant Minimum Air Flow Fraction, then it is always used for <em>Fracair,min</em>. If the mimimum air flow fraction method is “Schedule” and the Constant Minimum Air Flow Fraction is left blank, then the program uses the average of the minimum and maximum values in the schedule for <em>Fracair,min</em>.</p>
<h4 id="fan-on-flow-fraction">Fan On Flow Fraction</h4>
<p>For the parallel PIU, this is set to the minimum primary air flow fraction.</p>
<h4 id="max-hot-water-flow">Max Hot  Water Flow</h4>
<div>\[{T_{coil,in}} = DesHeatCoilInTem{p_{zone}}\]</div>

<div>\[{T_{coil,out}} = HeatDesTem{p_{zone}}\]</div>

<p>The coil load and max hot water flow rate are then:</p>
<p><sub><div img="image2237.txt">(\dot Qcoil,des = cp,air\cdot \rho air\cdot \dot Vair,coil,heating\cdot (Tout,coil - Tin,coil))</div></sub></p>
<div>\[\dot Vmax,hw = \dot Qcoil,des/(cp,w\cdot \rho w\cdot \Delta Tloop,des)\]</div>

<p>where</p>
<p><em>c<sub>p,air</sub></em> is evaluated at the average of the inlet &amp; outlet temperatures and the coil outlet humidity ratio.</p>
<p>The four-pipe induction unit sizes the heating coil differently: to meet the zone load rather than match the design zone supply temperature. The load on the hot water coil is then the zone load minus whatever the central system does.</p>
<div>\[{\dot Q_{coil,des}} = {\dot Q_{zone,des}} - {c_{p,air}}{\rho_{air}}{\dot V_{air,primary,des}}({T_{coil,in}} - {T_{zone,heatpeak}})\]</div>

<p>where</p>
<div>\[{T_{coil,in}} = DesHeatCoilInTem{p_{zone}}\]</div>

<div>\[{T_{zone,heatpeak}} = ZoneTempAtHeatPea{k_{zone}}\]</div>

<div>\[{\dot V_{air,primary,des}} = {\dot V_{air,max,terminal}}/(1 + {R_{induc}})\]</div>

<h4 id="max-chilled-water-flow">Max Chilled Water Flow</h4>
<p>The chilled water flow for the four-pipe induction unit is sized analogously to the hot water flow.</p>
<h3 id="indirect-evaporative-cooler-sizing">Indirect Evaporative Cooler Sizing</h3>
<p>The model for the object called EvaporativeCooler:Indirect:ResearchSpecial has a field for the secondary fan flow rate that can be autosized.</p>
<h4 id="secondary-fan-flow-rate">Secondary Fan Flow Rate</h4>
<p>The secondary fan is not part of an airstream that is directly modeled in EnergyPlus.  Because the primary side air flows can be autosized as part of the air system, it is convenent to also scale the size of the secondary flow.   If the cooler is part of the main loop of a central air system, then the secondary fan flow rate is sized to equal to the main design flow rate.</p>
<div>\[\dot Vfan,max = DesMainVolFlowsys\]</div>

<p>If the cooler is part of the outdoor air path of a central air system, then the secondary fan flow rate is sized to be the maximum of either the design minimum outdoor air flow rate or one-half of the main design flow rate.</p>
<div>\[{\dot V_{fan,\max }} = MAX({\rm{DesOutAirVolFlow, 0}}{\rm{.5*DesMainVolFlow)}}\]</div>

<h3 id="desiccant-dehumidifier-sizing">Desiccant Dehumidifier Sizing</h3>
<p>The sizing of dehumidifier with no fans is done in subroutine SizeDesiccantDehumidifier.</p>
<h4 id="nominal-process-air-flow-rate">Nominal Process Air Flow Rate</h4>
<p>If the unit is part of zone equipment, then:</p>
<div>\[{\dot V_p} = Max\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right)\]</div>

<p>If the unit is part of the central air system, then check if outdoor air system is present. If outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:</p>
<div>\[{\dot V_p} = DesOutAirVolFlo{w_{sys}}\]</div>

<p>Otherwise, nominal process air flow rate is determined as follows:</p>
<p>for duct type = <em>main</em></p>
<div>\[{\dot V_p} = DesMainVolFlo{w_{sys}}\]</div>

<p>for duct type = <em>cooling</em></p>
<div>\[{\dot V_p} = DesCoolVolFlo{w_{sys}}\]</div>

<p>for duct type = <em>heating</em></p>
<div>\[{\dot V_p} = DesHeatVolFlo{w_{sys}}\]</div>

<p>for duct type = <em>other</em></p>
<div>\[{\dot V_p} = DesMainVolFlo{w_{sys}}\]</div>

<h3 id="evaporative-cooler-sizing">Evaporative Cooler Sizing</h3>
<p>The sizing of evaporative cooler objects is done in subroutine SizeEvapCooler.</p>
<h4 id="secondary-fan-flow-rate_1">Secondary Fan Flow Rate</h4>
<div>\[\dot V = DesMainVolFlo{w_{sys}}\]</div>

<p>Note that it is only applicable to indirect CELdek pad object.</p>
<h4 id="direct-pad-area">Direct Pad Area</h4>
<p>As from the continuity equation, the area of direct pad is directly determined by assuming face air velocity of 3m/s as:</p>
<div>\[{A_{pad}} = \frac{{DesMainVolFlo{w_{sys}}}}{V}\]</div>

<p>where</p>
<p><em>A<sub>pad</sub></em> is area of direct pad, m<sup>2</sup></p>
<p><em>V</em> is face air velocity, m/s</p>
<h4 id="direct-pad-depth">Direct Pad Depth</h4>
<p>The solution of the following regression equation is used, assuming saturation effectiveness of 70% and face air velocity of 3m/s:</p>
<p>ɛ = 0.792714 + 0.958569D - 0.25193V - 1.03215D2 + 0.0262659V2 + 0.914869DV</p>
<ul>
<li>1.48241VD<sup>2</sup> - 0.018992 D V<sup>3</sup> + 1.13137D<sup>3</sup>V + 0.0327622 D<sup>2</sup>V<sup>3</sup> - 0.145384D<sup>3</sup>V<sup>2</sup></li>
</ul>
<p>where</p>
<p>D is depth of pad, m</p>
<p>ɛ is saturation effectiveness</p>
<h3 id="heat-recovery-sizing">Heat Recovery Sizing</h3>
<p>The sizing of heat exchanger objects is done in subroutine SizeHeatRecovery.</p>
<h4 id="nominal-supply-air-flow-rate">Nominal Supply Air Flow Rate</h4>
<p>If the unit is part of zone equipment, then:</p>
<div>\[{\dot V_p} = Max\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right)\]</div>

<p>If the unit is part of the central air system, then check if outdoor air system is present. If outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:</p>
<div>\[{\dot V_p} = DesOutAirVolFlo{w_{sys}}\]</div>

<p>Otherwise, nominal supply air flow rate is determined as follows:</p>
<p>for duct type = <em>main</em></p>
<div>\[{\dot V_p} = DesMainVolFlo{w_{sys}}\]</div>

<p>for duct type = <em>cooling</em></p>
<div>\[{\dot V_p} = DesCoolVolFlo{w_{sys}}\]</div>

<p>for duct type = <em>heating</em></p>
<div>\[{\dot V_p} = DesHeatVolFlo{w_{sys}}\]</div>

<p>for duct type = <em>other</em></p>
<div>\[{\dot V_p} = DesMainVolFlo{w_{sys}}\]</div>

<h4 id="nominal-supply-air-flow-rate_1">Nominal Supply Air Flow Rate</h4>
<p>It is assumed to be equal to the nominal supply air flow rate.</p>
<h3 id="low-temperature-radiant-system-sizing">Low Temperature Radiant System Sizing</h3>
<p>The sizing is done in subroutine <em>SizeLowTempRadiantSystem</em>.</p>
<h4 id="zonehvaclowtemperatureradiantelectric">ZoneHVAC:LowTemperatureRadiant:Electric:</h4>
<h5 id="nominal-capacity_1">Nominal Capacity</h5>
<div>\[Cap = DesHeatLoa{d_{zone}} \cdot HeatSizingFactor\]</div>

<h4 id="zonehvaclowtemperatureradiantvariableflow">ZoneHVAC:LowTemperatureRadiant:VariableFlow:</h4>
<h5 id="maximum-hot-water-flow_1">Maximum Hot Water Flow</h5>
<div>\[{\dot V_h} = \frac{{DesHeatLoa{d_{zone}} \cdot HeatSizingFactor}}{{\Delta {T_h} \cdot {c_{p,h}} \cdot {\rho_h}}}\]</div>

<p>where</p>
<div img="image2261.txt">\({\dot V_h}\)</div>

<p><em> is maximum hot water flow rate, m<sup>3</sup>/s</em></p>
<p><em>c<sub>p,h</sub> is specific heat of hot water at reference condition (60°C), J/kgK</em></p>
<p><em>r<sub>h</sub> is the density of water at reference condition (60°C), kg/m<sup>3</sup></em></p>
<h5 id="maximum-cool-water-flow">Maximum Cool Water Flow</h5>
<div>\[{\dot V_c} = \frac{{DesCoolLoa{d_{zone}} \cdot CoolSizingFactor}}{{\Delta {T_c} \cdot {c_{p,c}} \cdot {\rho_c}}}\]</div>

<div img="image2263.txt">\({\dot V_c}\)</div>

<p><em> is maximum chilled water flow rate, m<sup>3</sup>/s</em></p>
<p><em>c<sub>p,c</sub> is specific heat of hot water at reference condition (5°C), J/kgK</em></p>
<p><em>r<sub>c</sub> is the density of chilled water at reference condition (5°C), kg/m<sup>3</sup></em></p>
<h5 id="hydronic-tubing-length">Hydronic Tubing Length</h5>
<div>\[TubeLength = \frac{{TotalSurfaceArea}}{{TubeSpacing}}\]</div>

<p>Note that tube spacing is assumed to be 0.15m.</p>
<h4 id="zonehvaclowtemperatureradiantconstantflow">ZoneHVAC:LowTemperatureRadiant:ConstantFlow:</h4>
<h5 id="rated-flow-rate">Rated Flow Rate</h5>
<p>The object provides both cooling and heating, and also operates in a single operating mode such as cooling-only or heating-only mode. Thus, the rated flow rate is determined, depending upon the operating mode of the unit. If the unit operates in a single operating mode, either design chilled water or hot water flow rate is chosen. The larger of the two is chosen if the unit provides both cooling and heating. The flow rates are determined in the same fashion to the variable flow system above.</p>
<h5 id="hydronic-tubing-length_1">Hydronic Tubing Length</h5>
<p>The length of hydronic tube is determined as described in the variable flow radiant system above.</p>
<h2 id="zone-outdoor-air-design-data">Zone Outdoor Air Design Data</h2>
<p>Outdoor air design data may be required for many aspects of a building computer model. Sizing of HVAC equipment, infiltration and ventilation, and specific outdoor air requirements for different zone types are a few examples where required outdoor air quantities may vary. Since there would be a significant chance for data input errors if each individual aspect of the simulation model allowed for independent input of outdoor air design data, this general object is used to define outdoor air design data and this data set may be used throughout the building simulation model.</p>
<p>The design data is provided as a group of inputs that are recognized by designers as standard practice. This information may be used individually or used as a group to calculate summations or maximums of the entered data. These design data include values for:</p>
<p>·        Outdoor air per person</p>
<p>·        Outdoor air per zone floor area</p>
<p>·        Outdoor air per zone</p>
<p>·        Outdoor air changes per hour</p>
<p>This design data is entered in an outdoor air design data object and may be referenced by other objects during the simulation. A single specification for outdoor air design data may be used by all other appropriate objects within EnergyPlus, or multiple outdoor air design data objects may be specified and these design data objects may be used as necessary by other objects when outdoor air design quantaties vary for any reason.</p>
<h3 id="design-outdoor-air-calculation">Design Outdoor Air Calculation</h3>
<p>The outdoor air design data is entered as a group and referenced through name association to this group of design data (Ref. DesignSpecification:OutdoorAir). The reference name in the following example is “ZoneOAData”.</p>
<p>A DesignSpecification:OutdoorAirexample:</p>
<p>DesignSpecification:OutdoorAir,</p>
<p>ZoneOAData,            !- Name</p>
<p>Maximum,               !- Outdoor Air Method</p>
<p>0.00944,               !- Outdoor Air Flow per Person {m3/s}</p>
<p>0.00305;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}</p>
<p>,                      !- Outdoor Air Flow per Zone</p>
<p>,                      !- Outdoor Air Flow Air Changes per Hour</p>
<p>Min OARequirements Sched; !- Outdoor Air Flow Rate Fraction Schedule Name</p>
<p>Given this set of data, the quantity of outdoor air is calculated based on the Outdoor Air Method specified in each outdoor air design data object. In this example, the maximum of the per person and per zone floor area is used to establish the outdoor air quantity.</p>
<p>As previously mentioned, this group of outdoor air design data is reference by other objects used in the simulation. The reference is by the <em>name</em> of the outdoor air design data object. Any reference to this name by other objects simply means that the object referencing this data set will use the values specified in this common object. Note that a zone name is not included in the list of data and the calculation of occupancy, zone floor area, or zone volume is implied through this named reference and <em>the connection to a zone via the referencing object</em>. For example, if a terminal unit references an outdoor air design data object, the zone served by that terminal unit is used to determine the occupancy, zone floor area, and zone volume in the following calculations.</p>
<div>\[O{A_{people}} = Oc{c_{zone}}\left( {OAFlowperPerson} \right)\]</div>

<div>\[O{A_{floor\,area}} = {A_{zone}}\left( {OAFlowperFloorArea} \right)\]</div>

<div>\[O{A_{zone}} = \left( {OAFlowperZone} \right)\]</div>

<div>\[O{A_{ACH}} = {V_{zone}}\left( {{\raise0.7ex\hbox{${OAFlowAirChangesperHour}$} \!\mathord{\left/ {\vphantom {{OAFlowAirChangesperHour} {3600}}}\right.}\!\lower0.7ex\hbox{${3600}$}}} \right)\]</div>

<p>where:</p>
<div img="image2269.txt">\(O{A_{people}}\)</div>

<p>= outdoor air volume flow rate based on occupancy, [m<sup>3</sup>/s]</p>
<div img="image2270.txt">\(Oc{c_{zone}}\)</div>

<p>= number of occupants in zone, [people]</p>
<div img="image2271.txt">\(OAFlowperPerson\)</div>

<p>= outdoor air volume flow rate per person, [m<sup>3</sup>/s-person]</p>
<div img="image2272.txt">\(O{A_{floor\;area}}\)</div>

<p>= outdoor air volume flow rate based on zone floor area, [m<sup>3</sup>/s]</p>
<div img="image2273.txt">\({A_{zone}}\)</div>

<p>= zone floor area, [m<sup>2</sup>]</p>
<div img="image2274.txt">\(OAFlowperFloorArea\)</div>

<p>= outdoor air volume flow rate per zone floor area, [m<sup>3</sup>/s-m<sup>2</sup>]</p>
<div img="image2275.txt">\(O{A_{zone}}\)</div>

<p>= zone outdoor air volume flow rate, [m<sup>3</sup>/s]</p>
<div img="image2276.txt">\(OAFlowperZone\)</div>

<p>= outdoor air volume flow rate per zone, [m<sup>3</sup>/s]</p>
<div img="image2277.txt">\(O{A_{ACH}}\)</div>

<p>= outdoor air volume flow rate based on air changes per hour, [m<sup>3</sup>/s]</p>
<div img="image2278.txt">\({V_{zone}}\)</div>

<p>= zone volume, [m<sup>3</sup>]</p>
<div img="image2279.txt">\(OAFlowAirChangesperHour\)</div>

<p>= outdoor air volume flow in air changes per hour, [m<sup>3</sup>/s-m<sup>3</sup>]</p>
<p>Given the calculations for each specific type of design data, the method used to calculate the outdoor air design data is then based on a user selected method for this specific outdoor air design data object. The outdoor air methods used to calculate the outdoor air quantity and the associated value for outdoor air volume flow rate are shown here.</p>
<p>Flow/Person =&gt; <div img="image2280.txt">(O{A_{people}})</div></p>
<p>Flow/Area =&gt; <div img="image2281.txt">(O{A_{floor\,area}})</div></p>
<p>Flow/Zone =&gt; <div img="image2282.txt">(O{A_{zone}})</div></p>
<p>AirChanges/Hour =&gt; <div img="image2283.txt">(O{A_{ACH}})</div></p>
<p>Sum =&gt; <div img="image2284.txt">(O{A_{people}}\, + \,O{A_{floor\,area}}\, + \,O{A_{zone}}\, + \,O{A_{ACH}})</div></p>
<p>Maximum =&gt; <div img="image2285.txt">(MAX\left( {O{A_{people}}\,,\,O{A_{floor\,area}}\,,\,O{A_{zone}}\,,\,O{A_{ACH}}} \right))</div></p>
<p>If an Outdoor Air Flow Rate Fraction Schedule Name is specified, the flow rate determined above will be multiplied by the current schedule value.</p>
<p>Examples of objects that reference the outdoor air design data object are:</p>
<p>n AirTerminal:SingleDuct:VAV:NoReheat</p>
<p>n AirTerminal:SingleDuct:VAV:Reheat</p>
<h3 id="references">References</h3>
<p>ASHRAE Fundamentals 2001. 2001 ASHRAE Fundamentals Handbook. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>Pedersen, C.O., D.E. Fisher, and R.J. Liesen. 1997. A heat balance based cooling load calculation procedure. ASHRAE Transactions, Vol. 103(2), pp. 459-468.</p>
<p>Pedersen, C.O. 2001. Toolkit for Building Load Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>