<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Operational Faults - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li class="active">
                <a href=".">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncylopaedicRefs">Models - Encyclopedic Reference</a>
              </li>
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#operational-faults">Operational Faults</a>
      <ul class="nav">
        
        <li><a href="#introduction-to-operational-faults-modeling">Introduction to Operational Faults Modeling</a></li>
        
        <li><a href="#sensor-faults-with-air-economizers">Sensor Faults with Air Economizers</a></li>
        
        <li><a href="#thermostathumidistat-offset">Thermostat/Humidistat Offset</a></li>
        
        <li><a href="#heating-and-cooling-coil-fouling">Heating and Cooling Coil Fouling</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <h1 id="operational-faults">Operational Faults</h1>
<h3 id="introduction-to-operational-faults-modeling">Introduction to Operational Faults Modeling</h3>
<p>Most of the buildings, either new or old, have operational faults in the sensors, controllers, meters, equipment and systems. Being able to model and simulate these faults and their impact on energy performance of buildings is crucial to improve accuracy of building simulations and to support the retrofit of buildings. 
To date, the main practitioner use of EnergyPlus has been for new construction design. With the new high priority attached by USDOE to retrofit and improved operation of existing buildings, there is a need to extend the capabilities of EnergyPlus to model existing buildings, including faulty operation:</p>
<ul>
<li>Retrofit analysis: starts with calibrated simulation; the ability to estimate the severity of common faults is expected to improve the accuracy and transparency of the calibrated model and hence the increase accuracy of the analysis of different retrofit measures.  </li>
<li>Commissioning providers can use the fault models to demonstrate the saving to be expected from fixing faults found in retro-commissioning</li>
<li>Support for building operation by using the calibrated model, including unfixed faults, as a real-time reference model to detect, and verify the diagnosis of, newly occurring faults.</li>
</ul>
<p>The users in these cases are practitioners, not power users, so it is needed to implement the fault models using conventional EnergyPlus objects rather than the EMS, which, in any case, could only be used to model limited types of faults.   </p>
<p>EnergyPlus contains a number of objects to model operational faults of sensors, meters, equipment and systems. The current implementation allows the modeling of the following fault types: (1) sensor faults with air economizers, (2) thermostat/humidistat offset faults, and (3) heating and cooling coil fouling faults. </p>
<h3 id="sensor-faults-with-air-economizers">Sensor Faults with Air Economizers</h3>
<h4 id="symptom">Symptom</h4>
<p>The sensor readings deviate from the actual air conditions due to sensor offset, which leads to inappropriate operations of the air economizer and thus undesired resulting indoor conditions.</p>
<h4 id="modeling-approach">Modeling Approach</h4>
<p>There are a number of sensors installed to support the air economizer operations. The sensors may be of different types. The objects used by EnergyPlus to model the sensor faults are as follows:</p>
<ul>
<li>FaultModel:TemperatureSensorOffset:OutdoorAir</li>
<li>FaultModel:HumiditySensorOffset:OutdoorAir</li>
<li>FaultModel:EnthalpySensorOffset:OutdoorAir</li>
<li>FaultModel:TemperatureSensorOffset:ReturnAir</li>
<li>FaultModel:EnthalpySensorOffset:ReturnAir</li>
</ul>
<h3 id="thermostathumidistat-offset">Thermostat/Humidistat Offset</h3>
<h4 id="symptom_1">Symptom</h4>
<p>The zone air temperature/relative humidity readings deviate from the actual zone air conditions due to thermostat/humidistat offset, and thus leads to inappropriate operations of the HVAC system and undesired resulting indoor conditions.</p>
<h4 id="modeling-approach_1">Modeling Approach</h4>
<p>The thermostat offset fault is described in the object FaultModel:ThermostatOffset, which refers to the object ZoneControl:Thermostat. The humidistat offset fault is described in the object FaultModel:HumidistatOffset, which refers to the object ZoneControl:Humidistat.
The effect of an offset in a thermostat/humidistat whose sole use is for the calculation of difference between the set-points and the design values can be modeled as an equal and opposite offset in the thermostat/humidistat: </p>
<div>\[T_{s,f} = T_{s,ff}  - \Delta T\]</div>

<div>\[RH_{s,f} = RH_{s,ff}  - \Delta RH\]</div>

<p>Where, </p>
<p>$T_{s,f}$ thermostat value in the faulty case, C</p>
<p>$T_{s,ff}$ thermostat value in the fault-free case (design value), C</p>
<p>$RH_{s,f}$ humidistat value in the faulty case,</p>
<p>$RH_{s,ff}$ humidistat value in the fault-free case (design value),</p>
<p>$\Delta T / \Delta RH$ difference between the thermostat/humidistat readings and the actual zone air conditions. Positive values mean that the readings is higher than the actual air conditions.</p>
<p>For the humidistat that is independent of the thermostat, $\Delta RH$ can be described by a pre-defined schedule. For the humidistat offset that is caused by the thermostat offset, $\Delta RH$ is related with both the thermostat offset level as well as the indoor air conditions which are dynamic, and therefore cannot be described with a pre-defined schedule. In this case, the humidistat offset level is calculated each time step. </p>
<p>$$\Delta RH = RH_{s,ff} - f(T_{real}, W_{s,f})$$</p>
<p>Where,
Treal   real-time temperature of the indoor air (real value), C
Ws,f    humidistat ratio corresponding to Treal-ΔT and RHs,ff, kgWater/kgDryAir
Note that the thermostat/humidistat settings are related with two major processes within EnergyPlus: one is the design load calculations and HVAC system sizing, and the other is the HVAC system operations. Only the latter is affected by the thermostat/humidistat offset fault, while the former is not. Therefore, the size of the corresponding HVAC equipment in the faulty cases is the same as that in the fault-free cases.
When EMS is used to overwrite the ZoneControl:Thermostat/ZoneControl:Humidistat values, the offsets are applied to the EMS values rather than the original Thermostat/Humidistat values.</p>
<h3 id="heating-and-cooling-coil-fouling">Heating and Cooling Coil Fouling</h3>
<h4 id="symptom_2">Symptom</h4>
<p>Reduced overall heat transfer coefficient (UA) causes reduced coil capacity, resulting in unmet loads and/or increased water flow rate and decreased water side temperature difference (“low ΔT” syndrome). </p>
<h4 id="modeling-approach_2">Modeling Approach</h4>
<p>The coil fouling fault is described in the object FaultModel:Fouling:Coil. The fault model currently applies only to the ‘simple’ water coils: Coil:Heating:Water and Coil:Cooling:Water.
The FaultModel:Fouling:Coil object allows the user to describe the fouling information in either of the two methods: FouledUARated or FoulingFactor. Using FouledUARated method, user specifies the value of UAfouled directly. Using FoulingFactor method user specifies air/water side fouling factor, and the UAfouled value is further calculated via the equations shown below.
UAfouled = [UAair-1  +  Rfoul  + UAwater-1]-1                                       <br />
Where, 
UAair       heat transfer coefficient of the coil on the air side, W/K
UAfouled   overall heat transfer coefficient of the fouled coil, W/K
UAwater    heat transfer coefficient of the coil on the water side, W/K
Rfoul   fouling factor, K/W</p>
<p>Rfoul is determined by:
Rfoul  = rair/Aair + rwater /Awater
Where, 
rair      Air side fouling factor, m2-K/W
rwater   Water side fouling factor, m2-K/W 
Aair,      Air side coil surface area, m2
Awater  Water side coil surface area, m2</p>
<p>The pressure drop associated with the fouling is ignored in the current implementation.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>