<p>= mass flow rate at the inlet to the coil as established by the parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow rate is the average value determined by the parent object, accounting for the specified flow rate when the heating coil is at Speed n and the specified flow rate when the heating coil is at Speed n-1 for the time step being simulated.</p>
<p>n Effective sensible cooling capacity</p>
<p>The minimum humidity ratio (HR<sub>min</sub> ) is calculated as</p>
<p>HR<sub>min</sub> = Minimum[HR<sub>inlet</sub>, (SpeedRatio)HR<sub>full,n</sub>+(1.0-SpeedRatio)HR<sub>full,n-1</sub>)</p>
<p>The effective sensible cooling capacity is expressed as:</p>
<div>\[\begin{array}{l}{Q_{coil,sens}} = {\mathop m\limits^\cdot_{Speed\;n}}(SpeedRatio)[{h_{inlet}}({T_{inlet}},H{R_{\min }}) - {h_{outlet,full\_Speed\,n}}({T_{outlet,n}},H{R_{\min }})]\\\;\;\;\;\;\;\;\;\;\;\;\;\;\; + {\mathop m\limits^\cdot_{Speed\;n - 1}}(1 - SpeedRatio)[{h_{inlet}}({T_{inlet}},H{R_{\min }}) - {h_{outlet,full\_Speed\;n - 1}}({T_{outlet,n - 1}},H{R_{\min }})]\end{array}\]</div>

<p>where</p>
<p>Q<sub>coil,sens</sub>        = effective sensible cooling capacity [W]</p>
<p>h<sub>outlet,full_Speed\ n</sub> = full load specific enthalpy at the coil outlet at Speed n as a function of outlet dry-bulb temperature at the full load, and the minimum humidity ratio [J/kg]</p>
<p>h<sub>outlet,full_Speed\ n-1</sub> = full load specific enthalpy at the coil outlet at Speed n-1 as a function of outlet dry-bulb temperature at the full load, and the minimum humidity ratio [J/kg]</p>
<p>h<sub>inlet</sub>             = specific enthalpy at the coil inlet [J/kg]</p>
<p>n Aaverage outlet air humidity ratio and temperature</p>
<p>The effective latent cooling capacity is the difference between the total and sensible capacity:</p>
<div>\[{Q_{coil,latent}} = {Q_{coil,SpeedRatio}} - {Q_{coil,sens}}\]</div>

<p>Q<sub>coil,latent</sub>        = effective latent cooling capacity [W]</p>
<p>The average outlet air HR can be calculated as:</p>
<div>\[H{R_{outlet,average}} = H{R_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,latent}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,latent}}} {\mathop {\lambda m}\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop {\lambda m}\limits^\cdot  }$}}_{inlet}}\]</div>

<p>where</p>
<p>λ     = heat of vaporization as a function of HR<sub>min</sub> and SpeedRatio*T<sub>outlet,n</sub>+(1-SpeedRatio)*T<sub>outlet,n-1</sub> [J/kg]</p>
<p>At the given averaged outlet humidity ratio and specific enthalpy, the averaged outlet temperature can be calculated using the psych function of PsyTdbFnHW.</p>
<p>n Calculate combined energy input</p>
<p>When the input for the field ‘Apply Part Load Fraction to Speeds Greater than 1’ is No in the object (equivalent to a single compressor), the combined energy output is calculated as follows:</p>
<div img="image3637.txt">\(CoolingPower = (TotCa{p_n})(EI{R_n})(SpeedRatio) + (TotCa{p_{n - 1}})(EI{R_{n - 1}})(1.0 - SpeedRatio)\)</div>

<p>When the input for the field ’Apply Part Load Fraction to Speeds Greater than 1’ is Yes in the object (equivalent to multiple compressors), the combined energy output is calculated as follows:</p>
<div>\[CoolingPower = (TotCa{p_n})(EI{R_n})(RTF) + (TotCa{p_{n - 1}})(EI{R_{n - 1}})(1.0 - RTF)\]</div>

<p>where</p>
<p>CoolingPower         = Power used in Watt</p>
<p>RTF            = Run time fraction at Speed n</p>
<p>n Latent degradation</p>
<p>When the supply fan operation mode is ContinuousFanWithCyclingCompressorand the input of the Apply Latent Degradation to Speeds Greater than 1 is Yes, the latent degradation is included at Speed n. The calculation procedure is the same as one in the Coil:Cooling:DX:SingleSpeed object. The difference is that the rated values and run time fraction at Speed n are used. The adjusted SHR is used to calculate full load outlet conditions at Speed n.</p>
<p>It is expected to have less latent degradation at Speed n than Speed 1. Therefore, smaller values of the latent degradation inputs at Speed n than those at Speed 1 are recommended.</p>
<p>n Crankcase heater</p>
<p>There is no power need at higher speed operation.</p>
<h4 id="waste-heat-calculation">Waste heat calculation</h4>
<p>The waste heat generated by this coil object is calculated as:</p>
<div>\[{Q_{WasteHeat}} = (Fraction)(TempModifier)(CoolingPowe)\]</div>

<p>where</p>
<p>Fraction                  = rated waste heat fraction of the energy input</p>
<p>TempModifer<sub>                    </sub> = waste heat modifier as a function of indoor and outdoor air dry-bulb temperature</p>
<h4 id="basin-heater-for-multi-speed-dx-coil">Basin Heater For Multi-Speed DX Coil</h4>
<p>Basin heater for the object Coil:Cooling:DX:MultiSpeed operates in the same manner as for Coil:Cooling:DX:SingleSpeed. Refer to the Basin Heater For Single-Speed DX Coil description above.</p>
<h4 id="standard-rating-of-multi-speed-dx-cooling-coils">Standard Rating of Multi-Speed DX Cooling Coils</h4>
<p>For multi-speed direct expansion cooling coils, the industry standard ratings of Standard Rating Seasonal Energy Efficiency Ratio (SEER) are calculated according to ANSI/AHRI Standard 210/240 (AHRI 2008). These standard ratings can be calculated using the user-entered information for the Coil:Cooling:DX:MultiSpeed object.  According to Standard 210/240, the Standard Rating SEER applies to air-to-air unitary heat pumps and air conditions with rated cooling capacities under 19,000 Watts (&lt;65,000 Btu/h). The Cooling Mode Test Conditions for Units Having two-capacity Compressor standard tests A<sub>2</sub>, B<sub>2</sub>, B<sub>1</sub>, and F<sub>1</sub> are also provided in Table 56. Cooling Mode Test Conditions for Units Having a Two-Capacity Compressor. The equations required to calculate the net cooling capacity and SEER value are described next.</p>
<h4 id="standard-rating-cooling-capacity">Standard Rating Cooling Capacity</h4>
<p>The standard net cooling capacity of multi-speed DX cooling coil is reported at the maximum speed and full load A2 test condition only. The Standard Rating (Net) Cooling Capacity calculation is the same as single speed DX cooling coil procedure when calculated at maximum speed.The procedure for calculating the Standard Rating Cooling Capacity is given by:</p>
<div>\[{\dot Q_{StandardRating}} = \dot Q_{T,\,CRated}^{k = 2} \cdot CAPFT_{TestA2}^{k = 2} \cdot CAPFFF_{TestA2}^{k = 2}\]</div>

<div>\[{\dot Q_{Standard\,Rating\,Net}} = {\dot Q_{StandardRating}} - Fa{n_{Power,\,CRated}}\]</div>

<div>\[Fa{n_{Power,\,CRated}} = FanPowerPerVolFlowRat{e^{k = 2}} \cdot \dot V_{CRated}^{k = 2}\]</div>

<p>where,</p>
<div img="image3643.txt">\({\dot Q_{StandardRating\,Net}}\)</div>

<p>=    total standard <strong>(net)</strong> cooling capacity (W) of the air-conditioning or heat pump equipment in cooling mode determined from ANSI/AHRI Standard 210/240 and A2 test conditions shown in Table 56. The standard cooling test conditions for air-cooled condenser are: indoor coil entering air dry-bulb and wet-bulb temperatures 26.7°C/19.4°C and outdoor coil entering air dry-bulb and wet-bulb temperatures 35.0°C/23.9°C.</p>
<div img="image3644.txt">\({\dot Q_{StandardRating}}\)</div>

<p>=        total standard cooling capacity (W) of the air-conditioning or heat pump equipment determined from ANSI/AHRI Standard 210/240 and A2 test conditions shown in Table 56. The standard cooling test conditions for air-cooled are: indoor coil entering air dry-bulb and wet-bulb temperatures 26.7°C/19.4°C and outdoor coil entering air dry-bulb and wet-bulb temperatures 35.0°C/23.9°C.</p>
<div img="image3645.txt">\(\dot Q_{T,\,CRated}^{k = 2}\)</div>

<p>= Rated total cooling capacity at maximum speed, user input (W)</p>
<div img="image3646.txt">\(CAPFT_{TestA2}^{k = 2}\)</div>

<p>= User-specified bi-quadratic curve evaluated at the indoor coil entering air wet-bulb temperature (19.4°C) and outdoor coil entering air dry-bulb temperature (35.0°C) for air-cooled condenser per A2 test condition as specified in Table 56, (dimensionless).</p>
<div img="image3647.txt">\(CAPFFF_{TestA2}^{k = 2}\)</div>

<p>= User-specified quadratic or cubic curve modifying the total cooling capacity as function of flow fraction, (dimensionless).  This curve is evaluated at a flow fraction of 1.0.</p>
<div img="image3648.txt">\(Fa{n_{Power,\,Rated}}\)</div>

<p>= Supply air fan power at rated conditions at high (maximum) compressor speed, (W).</p>
<div img="image3649.txt">\(\dot V_{_{CRated}}^{k = 2}\)</div>

<p>= Rated Air Volume Flow Rate at high (maximum) compressor speed, user input (m<sup>3</sup>/s)</p>
<div img="image3650.txt">\(FanPowerPerVolFlowRat{e^{k = 2}}\)</div>

<p>= The Rated Indoor Coil Fan Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m<sup>3</sup>/s)) if the user leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240 -2008 where it is defined for systems which do not have an indoor coil fan furnished as part of the system. See the description given below how this value is calculated. User input ( W/(m<sup>3</sup>/s)).</p>
<p>The Rated Evaporator (Indoor Coil) Fan Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m<sup>3</sup>/s)) if the user leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240-2008 where it is defined for systems which do not have an Indoor Coil (Evaporator) fan furnished as part of the system. The test conditions in ANSI/AHRI Standard 210/240 vary the external static pressure (i.e., pressure drop associated with ductwork and other devices external to the indoor fan/coil section) seen by the supply air fan based on the standard rating cooling capacity.</p>
<h4 id="seasonal-energy-efficiency-ratio-seer-for-multi-speed-dx-coil">Seasonal Energy Efficiency Ratio (SEER) for Multi-Speed DX Coil</h4>
<p>The SEER value for multi-speed compressor air conditioner or air-to-air heat pumps per AHRI/ANSI Std. 210/240 – 2008 is calculated as follows:</p>
<div>\[SEER = \frac{{\sum\limits_{j = 1}^8 {\frac{{{q_c}({T_j})}}{N}} }}{{\sum\limits_{j = 1}^8 {\frac{{{e_c}({T_j})}}{N}} }}\]</div>

<p>For multi-speed compressor the SEER value is weighted average performance at different outdoor air temperature bins.  The eight outdoor air temperature bins and the corresponding weight are provided in Table 57. Distribution of Fractional Hours with in Cooling Season Temperature Bins.</p>
<p>Where,</p>
<p><em>q<sub>c</sub></em>(T<sub>j</sub>)/N =  = the ratio of space cooling capacity provided by the unit during periods of the space cooling season when the outdoor temperature fell within the range represented by bin temperature <em>T<sub>j</sub></em> to the total number of hours in the cooling season (N), (W)</p>
<p><em>e<sub>c</sub></em>(T<sub>j</sub>)/N = the ratio of the electrical energy consumed by the unit during periods of the space cooling season when the outdoor temperature fell within the range represented by bin temperature Tj to the total number of hours in the cooling season (N), W.</p>
<p><em>j</em>      = the bin number, dimensionless. For cooling season j ranges from 1 to 8.</p>
<p><em>T<sub>j</sub></em>    =          outdoor air bin temperature, °C. Outdoor temperatures are “binned” such that calculations are only performed based one temperature within the bin. Bins of 2.8 °C with 8 cooling season bin temperatures being 19.44°C, 22.22°C, 25.0°C, 27.78°C, 30.56°C, 33.33°C, 36.11°C, 38.89°C.</p>
<p>The steady-state cooling capacity delivered and the electric power inputs when the DX coil is operating at minimum compressor speed (<em>k=1</em>), and outdoor air temperature <em>T<sub>j</sub></em>, are determined by linear interpolation using the values of B1 and F1 tests as follows:</p>
<div>\[\dot Q_c^{k = 1}({T_j}) = \dot Q_c^{k = 1}(19.44) + \frac{{\dot Q_c^{k = 1}(27.78) - \dot Q_c^{k = 1}(19.44)}}{{27.78 - 19.44}}\left( {{T_j} - 19.44} \right)\]</div>

<div>\[\dot E_c^{k = 1}({T_j}) = \dot E_c^{k = 1}(19.44) + \frac{{\dot E_c^{k = 1}(27.78) - \dot E_c^{k = 1}(19.44)}}{{27.78 - 19.44}}\left( {{T_j} - 19.44} \right)\]</div>

<p>The steady-state cooling capacities and electric power inputs at the minimum speed and test condition <em>B<sub>1</sub></em> and <em>F<sub>1</sub></em> are calculated from the minimum (low) speed performance curves as follows:</p>
<div>\[\dot Q_c^{k = 1}(27.78) = \dot Q_{T,\,CRated}^{k = 1} \cdot CAPFT_{TestB1}^{k = 1} \cdot CAPFFF_{TestB1}^{k = 1} - FanPower_{CRated}^{k = 1}\]</div>

<div>\[\dot E_c^{k = 1}(27.78) = \left[ {\frac{{\dot Q_c^{k = 1}(27.78)}}{{COP_{CRated}^{k = 1}}}} \right] \cdot EIRFT_{TestB1}^{k = 1} \cdot EIRFFF_{TestB1}^{k = 1} + FanPower_{CRated}^{k = 1}\]</div>

<div>\[\dot Q_c^{k = 1}(19.44) = \dot Q_{T,\,CRated}^{k = 1} \cdot CAPFT_{TestF1}^{k = 1} \cdot CAPFFF_{TestF1}^{k = 1} - FanPower_{CRated}^{k = 1}\]</div>

<div>\[\dot E_c^{k = 1}(19.44) = \left[ {\frac{{\dot Q_c^{k = 1}(19.44)}}{{COP_{CRated}^{k = 1}}}} \right] \cdot EIRFT_{TestF1}^{k = 1} \cdot EIRFFF_{TestF1}^{k = 1} + FanPower_{CRated}^{k = 1}\]</div>

<div>\[FanPower_{CRated}^{k = 1} = FanPowerPerVolFlowRat{e^{k = 1}} \cdot {\rm{\dot V}}_{CRated}^{k = 1}\]</div>

<p>Where,</p>
<div img="image3659.txt">\(\dot Q_{T,\,CRated}^{k = 1}\)</div>

<p>=   rated total cooling capacity at minimum compressor speed specified by users, (W)</p>
<div img="image3660.txt">\(COP_{CRated}^{k = 1}\)</div>

<p>=            rated gross COP at minimum compressor speed specified by users, (-)</p>
<div img="image3661.txt">\(CAPFT_{TestB1}^{k = 1}\)</div>

<p>=cooling capacities modifier curve for temperature at minimum compressor speed and B1 test condition, (-)</p>
<div img="image3662.txt">\(CAPFFF_{TestB1}^{k = 1}\)</div>

<p>=      cooling capacities modifier curve for flow fraction at minimum compressor speed and B1 test condition, (-)</p>
<div img="image3663.txt">\(EIRFT_{TestB1}^{k = 1}\)</div>

<p>=EIR modifier curve for temperature at minimum compressor speed and B1 test condition, (-)</p>
<div img="image3664.txt">\(EIRFFF_{TestB1}^{k = 1}\)</div>

<p>=EIR modifier curve for flow fraction at minimum compressor speed and B1 test condition, (-)</p>
<div img="image3665.txt">\(CAPFT_{TestF1}^{k = 1}\)</div>

<p>=cooling capacities modifier curve for temperature at minimum compressor speed and F1 test condition, (-)</p>
<div img="image3666.txt">\(CAPFFF_{TestF1}^{k = 1}\)</div>

<p>=cooling capacities modifier curve for flow fraction at minimum compressor speed and F1 test condition, (-)</p>
<div img="image3667.txt">\(EIRFT_{TestF1}^{k = 1}\)</div>

<p>=EIR modifier curve for temperature at minimum compressor speed and F1 test condition, (-)</p>
<div img="image3668.txt">\(EIRFFF_{TestF1}^{k = 1}\)</div>

<p>=EIR modifier curve for flow fraction at minimum compressor speed and F1 test condition, (-)</p>
<div img="image3669.txt">\(FanPower_{CRated}^{k = 1}\)</div>

<p>=the rated supply air fan power when the unit is operating at minimum compressor speed, (W)</p>
<div img="image3670.txt">\(V_{CRated}^{k = 1}\)</div>

<p>=rated cooling supply air volume flow rate at minimum compressor speed specified by users, (-)</p>
<div img="image3671.txt">\(FanPowerPerVolFlowRat{e^{k = 1}}\)</div>

<p>=  the rated Indoor Coil fan power per volume flow rate at low (minimum) compressor speed specified value by the user, (W/(m3/s))</p>
<p>The steady-state cooling capacity delivered and the electric power inputs when the DX cooling coil is operating at maximum (high) compressor speed (<em>k=2</em>), and outdoor air temperature <em>T<sub>j</sub></em>, are determined as follows:</p>
<div>\[\dot Q_c^{k = 2}({T_j}) = \dot Q_c^{k = 2}(27.78) + \frac{{\dot Q_c^{k = 2}(35.0) - \dot Q_c^{k = 2}(27.78)}}{{35.0 - 27.78}}\left( {{T_j} - 27.78} \right)\]</div>

<div>\[\dot E_c^{k = 2}({T_j}) = \dot E_c^{k = 2}(27.78) + \frac{{\dot E_c^{k = 2}(35.0) - \dot E_c^{k = 2}(27.7)}}{{35.0 - 27.78}}\left( {{T_j} - 27.78} \right)\]</div>

<p>The steady-state cooling capacities and electric power input at the maximum speed and test condition <em>A<sub>2</sub></em> and <em>B<sub>2</sub></em> are determined from the maximum (high) speed performance curves as follows:</p>
<div>\[\dot Q_c^{k = 2}(35.0) = \dot Q_{T,\,CRated}^{k = 2} \cdot CAPFT_{TestA2}^{k = 2} \cdot CAPFFF_{TestA2}^{k = 2} - FanPower_{CRated}^{k = 2}\]</div>

<div>\[\dot E_c^{k = 2}(35.0) = \left[ {\frac{{\dot Q_c^{k = 2}(35.0)}}{{COP_{CRated}^{k = 2}}}} \right] \cdot EIRFT_{TestA2}^{k = 2} \cdot EIRFFF_{TestA2}^{k = 2} + FanPower_{CRated}^{k = 2}\]</div>

<div img="image3676.txt">\(\dot Q_c^{k = 2}(27.78) = \dot Q_{T,\,CRated}^{k = 2} \cdot CAPFT_{TestB2}^{k = 2} \cdot CAPFFF_{TestB2}^{k = 2} - FanPower_{CRated}^{k = 2}\)</div>

<p><div img="image3677.txt">(\dot E_c^{k = 2}(27.78) = \left[ {\frac{{\dot Q_c^{k = 2}(19.44)}}{{COP_{CRated}^{k = 2}}}} \right] \cdot EIRFT_{TestB2}^{k = 2} \cdot EIRFFF_{TestB2}^{k = 2} + FanPower_{CRated}^{k = 2})</div></p>
<div>\[FanPower_{CRated}^{k = 2} = FanPowerPerVolFlowRat{e^{k = 2}} \cdot {\rm{\dot V}}_{CRated}^{k = 2}\]</div>

<p>Where,</p>
<div img="image3679.txt">\(\dot Q_{T,\,CRated}^{k = 2}\)</div>

<p>= rated total cooling capacity at maximum (high) compressor speed specified by users, (W)</p>
<div img="image3680.txt">\(COP_{CRated}^{k = 2}\)</div>

<p>= rated gross COP at maximum (high) compressor speed specified by users, (-)</p>
<div img="image3681.txt">\(CAPFT_{TestA2}^{k = 2}\)</div>

<p>= cooling capacity modifier curve for temperature at maximum (high) compressor speed and <em>A</em><sub>2</sub> test condition, (-)</p>
<div img="image3682.txt">\(CAPFFF_{TestA2}^{k = 2}\)</div>

<p>=cooling capacity modifier curve for flow fraction at maximum (high) compressor speed and <em>A</em><sub>2</sub> test condition, (-)</p>
<div img="image3683.txt">\(EIRFT_{TestA2}^{k = 2}\)</div>

<p>= EIR modifier curve for temperature at maximum (high) compressor speed and <em>A</em><sub>2</sub> test condition, (-)</p>
<div img="image3684.txt">\(EIRFFF_{TestA2}^{k = 2}\)</div>

<p>= EIR modifier curve for flow fraction at maximum (high)  compressor speed and <em>A</em><sub>2</sub> test condition, (-)</p>
<div img="image3685.txt">\(CAPFT_{TestB2}^{k = 2}\)</div>

<p>= cooling capacity modifier curve for temperature at maximum (high) compressor speed and <em>B</em><sub>2</sub> test condition, (-)</p>
<div img="image3686.txt">\(CAPFFF_{TestB2}^{k = 2}\)</div>

<p>=cooling capacity modifier curve for flow fraction at maximum (high) compressor speed and <em>B</em><sub>2</sub> test condition, (-)</p>
<div img="image3687.txt">\(EIRFT_{TestB2}^{k = 2}\)</div>

<p>= EIR modifier curve for temperature at maximum (high) compressor speed and <em>B</em><sub>2</sub> test condition, (-)</p>
<div img="image3688.txt">\(EIRFFF_{TestB2}^{k = 2}\)</div>

<p>= EIR modifier curve for flow fraction at maximum (high) compressor speed and <em>B</em><sub>2</sub> test condition, (-)</p>
<div img="image3689.txt">\(FanPower_{CRated}^{k = 2}\)</div>

<p>= the rated supply air fan power when the unit is operating at maximum (high) compressor speed, (W)</p>
<div img="image3690.txt">\(V_{CRated}^{k = 2}\)</div>

<p>= rated supply air volume flow rate at maximum (high) compressor speed specified by users, (-)</p>
<div img="image3691.txt">\(FanPowerPerVolFlowRate{k^{k = 2}}\)</div>

<p>=the Rated Evaporator (Indoor Coil) Fan Power Per Volume Flow rate at maximum (high) compressor speed specified value by the user, (W/(m3/s))</p>
<p>The above steps show how the cooling capacity and electric power inputs are determined when the DX cooling coil is operating at minimum (low) and maximum (high) compressor speeds.  But the unit may operate at minimum (low) speed capacity, cycle on–off, cycle between successiave lower and higher compressor speed capacity, or operate at maximum (high) speed capacity depending on the building cooling load. The operating range of the DX cooling coil is determined based on the building cooling load for each binned outside air temperature. The building cooling load at an outdoor air temperature <em>T<sub>j</sub></em>, is calculated as follows:</p>
<div>\[BL({T_j}) = \left( {\frac{{{T_j} - 18.3}}{{35.0 - 18.3}}} \right)\left( {\frac{{\dot Q_c^{k = 2}(35.0)}}{{1.1}}} \right)\]</div>

<p>Where,</p>
<p><em>BL(T<sub>j</sub>)</em>          =the building space cooling load corresponding to outdoor temperature of <em>T<sub>j</sub></em>, (W).</p>
<div img="image3693.txt">\(\dot Q_c^{k = 2}(35.0)\)</div>

<p>=the cooling capacity determined from the standard A2 test, (W)</p>
<p>The temperatures 35.0 °C and 18.3 °C in the building load calculation equation represent the outdoor design air temperature, and zero-load base temperature, respectively (ANSI/ASHRAE, 2008).  1.1 is a sizing factor.</p>
<p>The cooling capacity delivered and the electric power inputs calculations when the DX cooling coil is cycling on-off, operating at minimum (low) compressor speed, cycling between successive minimum (low) and maximum (high) compressor speed, or operating at maximum (high) compressor speed are described next.</p>
<p><em>Case 1</em>:  The steady state cooling capacity when the unit is operating at or below the minimum (low) speed compressor capacity, i.e., when the building cooling load is less or equal to the minimum (low) compressor speed capacity, is calculated as follows:</p>
<div>\[\dot Q_c^{k = 1}({T_j}) \ge BL({T_j})\]</div>

<div>\[\frac{{{q_c}({T_j})}}{N} = \left[ {{X^{k = 1}}({T_j}) \cdot \dot Q_c^{k = 1}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[\frac{{{e_c}({T_j})}}{N} = \left[ {\frac{{{X^{k = 1}}({T_j})}}{{PL{F_j}}}\dot E_c^{k = 1}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[{X^{k = 1}}({T_j}) = \frac{{BL({T_j})}}{{\dot Q_c^{k = 1}({T_j})}}\]</div>

<div>\[PL{F_j} = 1 - C_D^c\left[ {1 - {X^{k = 1}}({T_j})} \right]\]</div>

<p>Where,</p>
<p><em>X(T<sub>j</sub>)</em> = the cooling mode load factor or part-load ratio for temperature bin j, (-)</p>
<p>n<sub>i</sub>/N = fractional bin hours for the cooling season; the ratio of the number of hours during the cooling season when the outdoor temperature fell within the range represented by bin temperature <em>T<sub>j</sub></em> to the total number of hours in the cooling season, (-). (see Table 57)</p>
<div img="image3699.txt">\(C_D^c\)</div>

<p>= cooling coefficient of degradation, default value is 0.25.</p>
<p><em>Case 2</em>:  The unit cycles between successive the minimum (low) and maximum (high) compressor speed capacity to meet the building cooling load at outdoor air temperature <em>T<sub>j</sub></em>.  That is, the cooling building load is between the units successive minimum (low) and maximum (high) compressor speed capacities:</p>
<div>\[\dot Q_c^{k = 1}({T_j}) < BL({T_j}) < \dot Q_c^{k = 2}({T_j})\]</div>

<div img="image3701.txt">\(\frac{{{q_c}({T_j})}}{N} = \left[ {{X^{k = 1}}({T_j}) \cdot \dot Q_c^{k = 1}({T_j}) + \left( {1 - {X^{k = 1}}({T_j})} \right) \cdot \dot Q_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\)</div>

<div img="image3702.txt">\(\frac{{{e_c}({T_j})}}{N} = \left[ {{X^{k = 1}}({T_j}) \cdot \dot E_c^{k = 1}({T_j}) + \left( {1 - {X^{k = 1}}({T_j})} \right) \cdot \dot E_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\)</div>

<div>\[{X^{k = 1}}({T_j}) = \frac{{\dot Q_c^{k = 2}({T_j}) - BL({T_j})}}{{\dot Q_c^{k = 2}({T_j}) - \dot Q_c^{k = 1}({T_j})}}\]</div>

<p><em>Case 3</em>:  The steady-state cooling capacity when the unit is operating continuously at maximum (high) compressor speed capacity at outdoor air temperature <em>T<sub>j</sub></em>. That is the building cooling load is greater or equal to the available capacity at maximum (high) compressor speed:</p>
<div>\[BL({T_j}) \ge \dot Q_c^{k = 2}({T_j})\]</div>

<p>For units when operating continuously at maximum (high) compressor speed (k=2) at temperature <em>T<sub>j</sub></em>, the delivered cooling capacity and electric power inputs are calculated as follows:</p>
<div>\[\frac{{{q_c}({T_j})}}{N} = \left[ {\dot Q_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[\frac{{{e_c}({T_j})}}{N} = \left[ {\dot E_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<p>Table 56. Cooling Mode Test Conditions for Units Having a Two-Capacity Compressor</p>
<p>&lt;&lt; Source: AHRI Standard 210-240, 2008,  Table 5, Page 65  &gt;&gt;</p>
<p>Test description</p>
<p>Air Entering Indoor Unit</p>
<p>Temperature (°F/C)</p>
<p>Air Entering Outdoor</p>
<p>Unit Temperature (°F/C)</p>
<p>Compressor Capacity</p>
<p>Cooling Air Volume Rate</p>
<p>Dry Bulb</p>
<p>Wet Bulb</p>
<p>Dry Bulb</p>
<p>Wet Bulb</p>
<p>A2 Test—required (steady, wet coil)</p>
<p>80.0  26.7</p>
<p>67.0   19.4</p>
<p>95.0 35.0</p>
<p>75.0  23.9</p>
<p>High</p>
<p>Cooling Full-load</p>
<p>B2 Test—required (steady, wet coil)</p>
<p>80.0  26.7</p>
<p>67.0   19.4</p>
<p>82.0 27.8</p>
<p>65.0  18.3</p>
<p>High</p>
<p>Cooling Full-load</p>
<p>B1 Test—required (steady, wet coil)</p>
<p>80.0  26.7</p>
<p>67.0   19.4</p>
<p>82.0 27.8</p>
<p>65.0  18.3</p>
<p>Low</p>
<p>Cooling minimum</p>
<p>C2Test – Optional</p>
<p>(steady, dry coil)</p>
<p>80.0  26.7</p>
<p>82.0  27.8</p>
<p>................</p>
<p>High</p>
<p>Cooling Full-load</p>
<p>D<sub>2</sub> Test—required (cyclic, dry coil)</p>
<p>80.0  26.7</p>
<p>(4)</p>
<p>82.0  27.8</p>
<p>................</p>
<p>High</p>
<p>C1 Test —optional (steady, dry coil)</p>
<p>80.0  26.7</p>
<p>82.0  27.8</p>
<p>................</p>
<p>Low</p>
<p>Cooling minimum</p>
<p>D1 Test<sup>—</sup>optional (cyclic, dry coil)</p>
<p>80.0  26.7</p>
<p>82.0  27.8</p>
<p>................</p>
<p>Low</p>
<p>F1 Test—optional (steady, dry coil)</p>
<p>80.0  26.7</p>
<p>67.0   19.4</p>
<p>67.0   19.4</p>
<p>53.5  11.9</p>
<p>Low</p>
<p>Cooling minimum</p>
<p>Table 57. Distribution of Fractional Hours with in Cooling Season Temperature Bins</p>
<p>&lt;&lt; Source: AHRI Standard 210-240, 2008, Table 16, Page 94 &gt;&gt;</p>
<p>Bin Number, j</p>
<p>Bin Temperature Range °C,</p>
<p>Representative Temperature for bin °C,</p>
<p>Fraction of Total Temperature Bin Hours,</p>
<p>N<sub>j</sub>/N</p>
<p>1</p>
<p>18.33 - 20.56</p>
<p>19.44</p>
<p>0.214</p>
<p>2</p>
<p>21.11 - 23.33</p>
<p>22.22</p>
<p>0.231</p>
<p>3</p>
<p>23.89 - 26.11</p>
<p>25.00</p>
<p>0.216</p>
<p>4</p>
<p>26.67 - 28.89</p>
<p>27.78</p>
<p>0.161</p>
<p>5</p>
<p>29.44 - 31.67</p>
<p>30.56</p>
<p>0.104</p>
<p>6</p>
<p>32.22 - 34.44</p>
<p>33.33</p>
<p>0.052</p>
<p>7</p>
<p>35.00 - 37.22</p>
<p>36.11</p>
<p>0.018</p>
<p>8</p>
<p>37.78 – 40.00</p>
<p>38.89</p>
<p>0.004</p>
<h4 id="references_15">References</h4>
<p>See the references for the single speed DX cooling coil earlier in this document.</p>
<h3 id="two-speed-electric-dx-air-cooling-coil">Two-Speed Electric DX Air Cooling Coil</h3>
<h4 id="overview_14">Overview</h4>
<p>The input object Coil:Cooling:DX:TwoSpeed provides a model that is meant to represent either a 2 speed (fan and compressor) DX cooling unit (compressor, evaporator, condenser) or a variable speed DX cooling unit in which the variation of compressor speed and air flow rate is nearly linear as a function of cooling part load. In EnergyPlus Coil:Cooling:DX:TwoSpeed is used as the cooling coil in packaged variable volume systems (PVAV). The model is based upon the single speed DX unit Coil:Cooling:DX:SingleSpeed. Basically the model for Coil:Cooling:DX:TwoSpeed employs a separate single speed model at high speed (full load) and low speed (minimum load) and interpolates between these 2 states to obtain the needed cooling output. Below minimum load the unit cycles on/off, just like the single speed unit.</p>
<h4 id="inputs-and-data_4">Inputs and Data</h4>
<p>The input is similar to that for Coil:Cooling:DX:SingleSpeed except there needs to be two complete sets of performance data. The user inputs a rated total cooling capacity, rated SHR, rated COP, and rated air volumetric flow rate for the high speed and low speed states. Performance curves – cooling capacity as a function of entering air wet-bulb temperature and outside dry-bulb temperature (wet-bulb if there is an evaporatively cooled condenser), EIR as a function of the same two temperatures – must be defined and referenced for both high and low speed states. The performance characteristics of the evaporative condenser, if present, also need to be given at high and low speed states: effectiveness, air volumetric flow rate, and pump power consumption. The full list of inputs is given in the Input/Output Reference document.</p>
<p>The data for Coil:Cooling:DX:TwoSpeed is stored in the array structure <em>DXCoil</em> in the program module <em>DXCoils</em></p>
<h4 id="calculation_4">Calculation</h4>
<p>Calculation is performed in routine <em>CalcMultiSpeedDXCoil</em> in module <em>DXCoils</em>. The inputs to the calculation are the coil index (denoting a specific coil with its particular performance parameters), the speed ratio, and the cycling ratio. The speed ratio is an artificial parameter between 0 and 1. If the speed ratio (<em>SR</em>) is greater than zero, the performance of the unit will be:</p>
<div>\[SR\cdot HighSpeedPerformance + (1 - SR)\cdot LowSpeedPerformance\]</div>

<p>Here <em>HighSpeedPerformance</em> means the electricity consumption, cooling output, and outlet conditions of the unit if the unit were operating at high speed (full load). Similarly <em>LowSpeed Performance</em> means the electricity consumption, cooling output, and outlet conditions if the unit were operating at low speed (minimum non-cycling load). The calculations for each state are the same as for the single speed, cycling DX unit Coil:Cooling:DX:SingleSpeed.</p>
<p>If the speed ratio is zero and the cycling ratio is &gt; 0, the unit will be in cycling mode. The unit will be on for <em>cycling ratio</em> fraction of the time step, off for the remainder of the time step. While on, the unit will perform according to the low speed performance parameters.</p>
<h4 id="simulation-and-control_7">Simulation and Control</h4>
<p>Coil:Cooling:DX:TwoSpeed is not used by itself; it is used as part of an encompassing component or system that provides control for the unit. In setting up a PVAV system, for instance, Coil:Cooling:DX:TwoSpeed is part of the component CoilSystem:Cooling:DX, which controls Coil:Cooling:DX:TwoSpeed. When used in the CoilSystem:Cooling:DX component, the simulation allows for either temperature <em>or</em> temperature and dehumidification control based on a dehumidification control selection in the CoilSystem:Cooling:DX component. If None is selected the simulation runs the DX unit to satisfy a supply air temperature setpoint. It typically varies the speed ratio in an iterative solution process to establish the operating point that will give the desired unit outlet air temperature. If CoolReheat is selected, the simulation first runs the DX unit to satisfy a supply air temperature setpoint. However, in this case if the DX unit outlet air humidity ratio is above the humidity ratio setpoint, the simulation will increase the speed and/or cycling ratio to meet the desired unit outlet air humidity ratio. The humidity ratio setpoint is specified through the use of a humidistat (ref. ZoneControl:Humidistat) and a setpoint manager (ref. SetpointManager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average,  SetpointManager:MultiZone:Humidity:Maximum or SetpointManager:OudoorAirPretreat). When used with the CoilSystem:Cooling:DX component, the dehumidification control type Multimode is not allowed.</p>
<h4 id="basin-heater-for-two-speed-dx-coil">Basin Heater For Two-Speed DX Coil</h4>
<p>Basin heater for the object Coil:Cooling:DX:TwoSpeed operates in the same manner as for Coil:Cooling:DX:SingleSpeed. Refer to the “Basin Heater For Single-Speed DX Coil” description above.</p>
<h4 id="standard-ratings">Standard Ratings</h4>
<p>The Coil:Cooling:DX:TwoSpeed object includes industry standard ratings of Standard Rating Cooling Capacity, Energy Efficiency Ratio (EER), and Integrated Energy Efficiency Ratio (IEER) which are calculated according to ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2 (AHRI 2007). These ratings apply to unitary air conditioners with air-cooled condensers with standard rated cooling capacities from 19 kW (65,000 Btu/h) to below 220 kW (760,000 Btu/h).</p>
<p>For the Coil:Cooling:DX:TwoSpeed object in EnergyPlus, these standard ratings are not direct inputs to the model. However, these standard ratings can be calculated using user-entered information for the Coil:Cooling:DX:TwoSpeed object. These standard rating values are provided in the eplusout.eio output file (Ref. OutputDetailsAndExamples.pdf) and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equipment Summary report, DX Cooling Coil table and VAV DX Cooling Standard Rating Details table). Currently, the standard ratings are only calculated and output for Packaged VAV cooling coils with air-cooled condensers and variable-air-volume fans. If the two-speed DX coling coil is specified with an evaporatively-cooled condenser or along with a constant volume fan, then no standard ratings are output from EnergyPlus at this time.</p>
<p>The standard rating cooling capacity is calculated as follows:</p>
<div>\[\begin{array}{l}{{\dot Q}_{StandardRating}} = \,\,{{\dot Q}_{Total,Rated}}\left( {TotCapTempModFa{c_{Rated}}} \right)\left( {TotCapFlowModFa{c_{Rated}}} \right)\,\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, - \,\left( {FanHeatCorrection} \right)\end{array}\]</div>

<p>where,</p>
<div img="image3709.txt">\({\dot Q_{StandardRating}}\)</div>

<p>= Standard Rating (Net) Cooling Capacity (W)</p>
<div img="image3710.txt">\({\dot Q_{Total,Rated}}\)</div>

<p>= Rated Total (Gross) Cooling Capacity, user input (W)</p>
<div img="image3711.txt">\(TotCapTempModFa{c_{Rated}}\)</div>

<p>= Total Cooling Capacity Function of Temperature Curve evaluated with 19.4°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)</p>
<div img="image3712.txt">\(TotCapFlowModFa{c_{Rated}}\)</div>

<p>= Total Cooling Capacity Function of Flow Fraction Curve evaluated at a flow fraction of 1.0 (dimensionless)</p>
<div img="image3713.txt">\(FanHeatCorrection\)</div>

<p>= The rate that air is heated by the supply fan ( W )</p>
<div img="image3714.txt">\(FanHeatCorrection\)</div>

<p>is calculated in one of two ways depending on the user’s input for the field called Unit Internal Static Air Pressure.  If this field was left blank then the fan heat is calculated using</p>
<div>\[FanHeatCorrection = {\dot V_{RatedHighSpeed}}*773.3\]</div>

<p>where</p>
<div img="image3716.txt">\({\dot V_{RatedHighSpeed}}\)</div>

<p>= Rated Air Volume Flow Rate at high speed, user input (m<sup>3</sup>/s)</p>
<p>The value of 773.3 W/(m<sup>3</sup>/s) (365 W/1000cfm) is specified by ANSI/AHRI 340/360 for indoor-coil-only units that are not provided with a supply fan.</p>
<p>If an internal static pressure is provided, then the fan heat is modeled by evaluating the full model for Fan:VariableVolume.  This is different that the ratings calculated for single-speed DX equipment which does not use data from an associated fan object.  The program detects the VAV fan associated with the two-speed coil and uses the input data for that fan but with a different total air pressure rise.  The total pressure is the sum of the internal pressure and the external pressure (i.e., pressure drop associated with ductwork and other devices external to the indoor fan/coil section). The test conditions in ANSI/AHRI Standard 340/360 vary the (minimum) external static pressure seen by the supply air fan based on the standard rating cooling capacity (see Table # 5 in ANSI/AHRI Standard 340/360).  For the part load test points the supply air flow is reduced and the external pressure varies with the square of the flow ratio (see Note 1 in Table # 6 in ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2). The entire VAV fan model in EnergyPlus is evaluated at the specified air flow rate and the total static pressure for rating and the fan heat is calculated using</p>
<div>\[FanHeatCorrection = Enthalp{y_{leavingFan}} - Enthalp{y_{enteringFan}}\]</div>

<p>Energy Efficiency Ratio (EER) is another standard rating (AHRI 2007), and it is defined as the ratio of the total cooling capacity to the total power input at any given set of rating conditions, expressed in W/W (or Btu/W-h). For this class of air-cooled DX cooling coils, EER is calculated at rated test conditions as follows:</p>
<div>\[EE{R_{}} = \frac{{{{\dot Q}_{Standard\,Rating}}}}{{Powe{r_{Total,Rated}}}}\]</div>

<div>\[\begin{array}{l}Powe{r_{Total,Rated}} = \left( {{{\dot Q}_{Total,Rated}}(TotCapTempModFa{c_{Rated}})(TotCapFlowModFa{c_{Rated}})} \right)\, \cdot EI{R_{Rated}}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + \,\,\left( {FanPowerCorrection} \right)\end{array}\]</div>

<div>\[EI{R_{Rated}} = \left( {\frac{1}{{CO{P_{Rated}}}}} \right)(EIRTempModFa{c_{Rated}})(EIRFlowModFa{c_{Rated}})\]</div>

<p>where,</p>
<p><em>EER</em>  = Energy Efficiency Ratio (W/W)</p>
<div img="image3721.txt">\(Powe{r_{Total,Rated}}\)</div>

<p>= Total electric power (compressors, condenser fans and evaporator fan) with 19.4°C wet-bulb temperature air entering the cooling coil, 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and air flow rate across the evaporator at the rated high speed air flow rate. Similar to the fan heat correction, the fan power correction is calculated in one of two ways depending on the input for internal static pressure.  If no internal static is provided, fan power is calculated using:</p>
<div>\[FanPowerCorrection = {\dot V_{RatedHighSpeed}}*773.3\]</div>

<p>If the internal static pressure is provided, then the entire VAV fan model in EnergyPlus is evaluated at the rated high speed air flow rate and the total static pressure for rating and the then the fan power calculated by the fan model is used for the fan power correction.</p>
<div img="image3723.txt">\(TotCapTempModFa{c_{Rated}}\)</div>

<p>= Total Cooling Capacity Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)</p>
<div img="image3724.txt">\(EIRTempModFa{c_{Rated}}\)</div>

<p>= Energy Input Ratio Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)</p>
<p>The Integrated Energy Efficiency Ratio (IEER) is intended to be a measure of merit for the cooling coil’s part-load efficiency. IEER replaced Integrated Part-Load Value (IPLV) as the part-load performance metric in Std. 340/360 as of January 1, 2010. Full details regarding the IEER calculation are available in ANSI/AHRI Std. 340/360 (AHRI 2007). A summary of the IEER calculations made by EnergyPlus for two-speed air-cooled DX cooling coils is provided below:</p>
<div>\[IEER = \,(0.02 \cdot EE{R_A}) + (0.617 \cdot EE{R_B}) + (0.238 \cdot EE{R_C}) + (0.125 \cdot EE{R_D})\]</div>

<p>where,</p>
<div img="image3726.txt">\(EE{R_A}\)</div>

<p>=     <em>EER</em> at 100% net capacity at AHRI standard rating conditions (same as EER calculation shown above but in Btu/h)</p>
<div img="image3727.txt">\(EE{R_B}\)</div>

<p>=     <em>EER</em> at 75% net capacity and reduced outdoor air temperature Btu/h</p>
<div img="image3728.txt">\(EE{R_C}\)</div>

<p>=     <em>EER</em> at 50% net capacity and reduced outdoor air temperature Btu/h</p>
<div img="image3729.txt">\(EE{R_D}\)</div>

<p>=      <em>EER</em> at 25% net capacity and reduced outdoor air temperature Btu/h</p>
<p>The following table summarizes the test points.</p>
<p>Table 58.  Test points for Two-Speed DX Coil Ratings</p>
<p>Point</p>
<p>Net Capacity</p>
<p>Coil inlet wetblub</p>
<p>Coil inlet dryblub</p>
<p>Condenser inlet dryblub</p>
<p>Supply air flow rate</p>
<p>A</p>
<p>100%</p>
<p>19.4C</p>
<p>26.7C</p>
<p>35.0C</p>
<p>Rated High speed flow rate</p>
<p>B</p>
<p>75%</p>
<p>19.4C</p>
<p>26.7C</p>
<p>27.5C</p>
<p>Regula falsi result where coil leaving dryblub matches Point A</p>
<p>C</p>
<p>50%</p>
<p>19.4C</p>
<p>26.7C</p>
<p>20.0C</p>
<p>D</p>
<p>25%</p>
<p>19.4C</p>
<p>26.7C</p>
<p>18.3C</p>
<p>The units are assumed to be VAV and Standard 340/360 is be applied as for VAV indoor supply fan.  Because the standard stipulates “the airflow rate at part load should be adjusted to maintain the full load measured leaving dry-bulb temperature,” the part load rating test points “B”, “C”, and “D” are evaluated by using the entire DX coil model calculations to obtain the supply air conditions leaving the coil and iterating on supply air flow rate to find the supply air flow rate.  The numerical method called Regula Falsi is used to find the supply flow rate at each of the part load test points.  Once the supply air flow rate is known, the two-speed DX coil model results are used to determine EER at the part load test points.</p>
<p>When evaluating the two-speed DX coil model, the speed ratio and cycling ratio are specified based on the desired or target net capacity.  When the low speed net capacity is lower than the target part load net capacity, the speed ratio is calculated using</p>
<div>\[SpeedRatio = \frac{{DesiredNetCapacity - LowSpeedNetCapacity}}{{HighSpeedNetCapacity - LowSpeedNetCapacity}}\]</div>

<p>When the low speed net capacity is higher than a target part load net capacity then the unit must cycle to meet the lower load.  The speed ratio is then set to 0.0 (minimum unloading) and the cycling ratio is calculated using</p>
<div>\[CyclingRatio = \frac{{DesiredNetCapacity}}{{LowSpeedNetCapacity}}\]</div>

<p>The results for EER, COP, and supply air mass flow rate at the part load test points are reported to the EIO file and a predefined table report called VAV DX Cooling Standard Rating Details.</p>
<h4 id="references_16">References</h4>
<p>See the references for the single speed DX cooling coil earlier in this document.</p>
<h3 id="variable-speed-dx-cooling-coil">Variable Speed DX Cooling Coil</h3>
<h4 id="overview_15">Overview</h4>
<p>The Coil:Cooling:DX:VariableSpeed object will simulate the performance of a DX cooling coil used in combination with a variable-speed unitary air conditioner and air-to-air heat pump. It fits into the parent objects of AirLoopHVAC:UnitaryHeatCool, ZoneHVAC:PackagedTerminalAirConditioner, AirLoopHVAC:UnitaryHeatPump:AirToAir and ZoneHVAC:PackagedTerminalHeatPump, etc.</p>
<p>The rated conditions for obtaining the capacities, COPs and SHR  are indoor dry-bulb temperature at 26.67 ˚C (80 ˚F), wet bulb temperature at 19.44 ˚C (67 ˚F),  and the source side entering air temperature at 35 ˚C (95 ˚F).</p>
<p>Variable-speed cooling coils lead to varied dehumidification behaviors, that the Bypass Factor (BF) is not only dependent on the indoor air flow rate, but also on the refrigerant mass flow rate, i.e. the compressor speed. The methods of calculating Bypass factor and Sensible Heat Transfer Ratio at each speed are the same as the water source variable-speed cooling coil (object name Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit).</p>
<h4 id="model-description_12">Model Description</h4>
<p>The Coil:Cooling:DX:VariableSpeed object is modeled in a manner similar to Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit. Of course, rather than referencing a water-cooled condenser, the new coil object references to outdoor air-cooled condenser, and has the air entering temperature in place of the condenser water entering temperature.</p>
<p>It shall be noted for the total cooling capacity and flow rate inputs, two fields are autosizable, which are Rated Total Cooling Capacity at Selected Nominal Speed Level and Rated Volumetric Air Flow Rate at Selected Nominal Speed Level. They are used to scale the performances of an actual unit and correlate with the actual loop flow. Except the two fields, all other total cooling capacity and flow rate inputs at individual speed levels should be directly obtained from Reference Unit catalog.</p>
<p>The Rated Total Cooling Capacity at Selected Nominal Speed Level contains the rated total cooling capacity to match the building sensible or latent cooling load.  The rated cooling capacity is used to determine a capacity scaling factor, as compared to the Reference Unit catalog capacity at the nominal speed level.</p>
<div>\[{\rm{CapacityScaleFactor}} = \frac{{{\rm{RatedTotalCoolingCapacity}}}}{{{\rm{ReferenceUnitTotalCoolingCapacity}}@{\rm{NominalSpeedLevel}}}}\]</div>

<p>And then, this scaling factor is used to determine capacities at rated condition for other speed levels, as below,</p>
<div>\[{\rm{RatedTotalCoolingCapacity}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = {\rm{CapacityScaleFactor}} \times {\rm{ReferenceUnitTotalCoolingCapacity}}@{\rm{SpeedLevel}}({\rm{x}})\]</div>

<p>The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects, as follows:</p>
<div>\[{\rm{AirFlowScaleFactor}} = \frac{{{\rm{RatedVolumetricAirFlowRate}}}}{{{\rm{ReferenceUnitVolAirFlowRate}}@{\rm{NominalSpeedLevel}} \times {\rm{CapacityScaleFactor}}}}\]</div>

<p>And the loop volumetric air flow rates in the parent objects are calculated as below,</p>
<div>\[{\rm{LoopVolumetricAirFlowRate}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = {\rm{AirFlowScaleFactor}} \times {\rm{ReferenceUnitVolAirFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) \times {\rm{CapacityScaleFactor}}\]</div>

<p>If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan in the parent object, the flow rate will be set back to the fan flow rate.</p>
<p>If <div img="image3736.txt">({\rm{AirFlowScaleFactor}})</div> equals to unity, the loop air flow rate become the design flow rates of the original unit (after scaled by the rated total cooling capacity). The Rated Volumetric Air Flow Rate is introduced here to correlate with the actual flow rate in the air loop, in case that these differ from the design specifications. Certainly, it is recommended that the Rated Volumetric Air Flow Rate is selected in the way that <div img="image3737.txt">({\rm{AirFlowScaleFactor}})</div> is unity, so as to get more accurate results from the performance curves.</p>
<p>If the condenser is evaporatively cooled, it is necessary to know the condenser air flow rate, so as to calculate the water evaporation rate. We will have fields for specifying the Reference Unit condenser volumetric air flow rates at individual speed levels, and these inputs are optional. If the condenser air flow rates are not inputted by the user, default values of condenser volumetric air flow rate as a function of the rated total cooling capacity will be used. Condenser air flow rates of the simulated unit are calculated as below,</p>
<div>\[\begin{array}{l}{\rm{CondenserVolumetricAirFlowRate}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = \\\quad \quad {\rm{ReferenceUnitCondenserVolAirFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) \times \\\quad \quad \quad {\rm{CapacityScaleFactor}}\end{array}\]</div>

<h4 id="performance-curves">Performance Curves:</h4>
<p>This object includes 4 curve objects at each individual speed level.</p>
<p>1)  Total cooling capacity modifier curve (function of temperature)</p>
<p>2)  Total cooling capacity modifier curve (function of air flow fraction)</p>
<p>3)  Energy input ratio (EIR) modifier curve (function of temperature)</p>
<p>4)  Energy input ratio (EIR) modifier curve (function of air flow fraction)</p>
<p>The flow fraction modifier curves are used as a placeholder, to account for off-design flow rates if needed. If the manufacturer doesn’t provide the off-design performances, we can simply use a default modification multiplier of 1.0.</p>
<p>At the lowest speed, there will be one additional performance curve to correlate the part-load condition, i.e.</p>
<p>5) Part load fraction correlation (function of part load ratio)</p>
<p>1)     Total cooling capacity modifier curve (function of temperature)</p>
<p>The total cooling capacity modifier as a function of temperature curve (CAP-FT) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil and the condenser entering air temperature. The output of this curve is multiplied by the rated total cooling capacity at the speed, to give the total cooling capacity at the specific entering air WB and condenser inlet air DB at which the DX unit is operating (i.e., at temperatures different from the rating point temperatures).</p>
<p>Note: The data used to develop the total cooling capacity modifier curve (function of temperature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e., not providing any dehumidification) should not be included when developing this modifier curve. This model automatically detects and adjusts for ‘dry coil’ conditions.</p>
<div>\[{\rm{TotCapTempModFac}} = {\rm{a}} + {\rm{b*W}}{{\rm{B}}_{\rm{i}}} + {\rm{c*WB}}_{\rm{i}}^2 + {\rm{d*D}}{{\rm{B}}_{\rm{o}}} + {\rm{e*D}}{{\rm{B}}_{\rm{o}}}^2 + {\rm{f*W}}{{\rm{B}}_{\rm{i}}}{\rm{*D}}{{\rm{B}}_{\rm{o}}}\]</div>

<p>where</p>
<p>WB<sub>i</sub> = wet-bulb temperature of the air entering the indoor cooling coil, °C</p>
<p>DB<sub>o</sub> = dry-bulb temperature of the air entering the condenser coil, °C</p>
<p>a-f = regression curve-fit coefficients.</p>
<p>2)     Total cooling capacity modifier curve (function of air flow fraction)</p>
<p>The total cooling capacity modifier curve (function of air flow fraction) is a cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of design flow at the speed).</p>
<div>\[{\rm{TotCapAirFlowModFac}} = {\rm{a}} + {\rm{b*f}}{{\rm{f}}_{\rm{a}}} + {\rm{c*ff}}_{\rm{a}}^2 + {\rm{d*ff}}_{\rm{a}}^3\]</div>

<p>where</p>
<p>ff<sub>a</sub> = actual air mass flow rate/design air mass flow rate, at one speed level.</p>
<p><div img="image3741.txt">(\begin{array}{l}{\rm{DesignAirMassFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) = {\rm{}}\\quad \quad \quad {\rm{ReferenceUnitAirMassFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) \times {\rm{CapacityScaleFactor}}\end{array})</div></p>
<p>a-d = regression curve fit coefficients, if no data for correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>3) Energy input ratio (EIR) modifier curve (function of temperature)</p>
<p>The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil and the condenser entering air temperature. The output of this curve is multiplied by the rated EIR (inverse of the rated COP) at the speed level, to give the EIR at the specific entering air temperatures at which the DX unit is operating (i.e., at temperatures different from the rating point temperatures).</p>
<div>\[{\rm{EIRTempModFac}} = {\rm{a}} + {\rm{b*W}}{{\rm{B}}_{\rm{i}}} + {\rm{c*WB}}_{\rm{i}}^2 + {\rm{d*D}}{{\rm{B}}_{\rm{o}}} + {\rm{e*D}}{{\rm{B}}_{\rm{o}}}^2 + {\rm{f*W}}{{\rm{B}}_{\rm{i}}}{\rm{*D}}{{\rm{B}}_{\rm{o}}}\]</div>

<p>where</p>
<p>a-f = regression curve fit coefficients</p>
<p>4) Energy input ratio (EIR) modifier curve (function of air flow fraction)</p>
<div>\[{\rm{EIRAirFlowModFac}} = {\rm{a}} + {\rm{b*f}}{{\rm{f}}_{\rm{a}}} + {\rm{c*ff}}_{\rm{a}}^2 + {\rm{d*ff}}_{\rm{a}}^3\]</div>

<p>where</p>
<p>a-d = regression curve fit coefficients, if no data available for correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>5) Part load fraction correlation (function of part load ratio)</p>
<p>This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, Sensible or Latent Load/Steady-State Sensible or Latent Capacity  for Speed 1). The description of the part load fraction correlation for the variable-speed DX cooling coil is similar to the variable-speed DX heating coil.</p>
<h4 id="lowest-speed-operation">Lowest Speed Operation:</h4>
<p>The lowest speed operation of the variable-speed DX cooling coil is similar to the single speed DX cooling coil. The total (gross) cooling capacity of the variable-speed DX coil is calculated as follows:</p>
<div>\[\begin{array}{l}{{\rm{Q}}_{{\rm{total}},1}} = {\rm{RatedTotalCoolingCapacity}}@{\rm{SpeedLevel}}\left( 1 \right){\rm{*}}\\\quad \quad {\rm{TotCapTempModFa}}{{\rm{c}}_1}{\rm{*TotCapAirFlowModFa}}{{\rm{c}}_1}\end{array}\]</div>

<p>And the EIR is calculated as:</p>
<div>\[{\rm{EI}}{{\rm{R}}_1} = \frac{{1.0}}{{{\rm{ReferenceUnitCOP}}@{\rm{Speed}}(1)}}{\rm{EIRTempModFa}}{{\rm{c}}_1}{\rm{*EIRAirFlowModFa}}{{\rm{c}}_1}\]</div>

<p>And the power consumption excluding the indoor fan is,</p>
<div>\[{\rm{Powe}}{{\rm{r}}_1} = {{\rm{Q}}_{{\rm{total}},1}}{\rm{*EI}}{{\rm{R}}_1}{\rm{*RTF}}\]</div>

<p>At the lowest speed, the dehumidification calculation is exactly the same as the single speed DX coil. That is to use the rated SHR and the design air flow rate at the lowest speed to calculate rated bypass factor of BF<sub>rated,1</sub>, and the corresponding effective surface area of A<sub>o,1</sub>. With A<sub>o,1</sub><sub></sub>known, the coil BF can be adjusted for non-rated air flow rates.</p>
<p>And the part load ratio for sensible cooling is,</p>
<div>\[{\rm{PLR}} = {\rm{SensibleCoolingLoad}}/({{\rm{Q}}_{{\rm{total}},1}}{\rm{*SH}}{{\rm{R}}_1})\]</div>

<p>For latent cooling,</p>
<div>\[{\rm{PLR}} = {\rm{LatentCoolingLoad}}/[{{\rm{Q}}_{{\rm{total}},1}}{\rm{*}}(1.0 - {\rm{SH}}{{\rm{R}}_1})]\]</div>

<h4 id="higher-speed-operation_1">Higher Speed Operation:</h4>
<p>At the speed level between the lowest and the highest, there is no part-load loss. A parameter of speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed x.</p>
<p>The design air flow rate at the speed ratio are given as following:</p>
<div>\[\begin{array}{l}{\rm{DesignAirFlowRateSpeedRatio}} = {\rm{ReferenceUnitAirMassFlowRate}}@{\rm{SpeedLevel}}\left( {{\rm{x}} - 1} \right){\rm{*}}\\\quad \quad \quad {\rm{CapacityScaleFactor*}}\left( {1{\rm{}}--{\rm{SpeedRatio}}} \right) + \\\quad \quad {\rm{ReferenceUnitAirMassFlowRate}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right){\rm{*}}\\\quad \quad \quad {\rm{CapacityScaleFactor*SpeedRatio}}\end{array}\]</div>

<p>And the fraction of air flow is given:</p>
<div img="image3750.txt">\({\rm{f}}{{\rm{f}}_{{\rm{a}},{\rm{x}} - 1}}\)</div>

<p>=<div img="image3751.txt">({\rm{f}}{{\rm{f}}_{{\rm{a}},{\rm{x}}}})</div>= actual air mass flow rate/DesignAirFlowRateSpeedRatio</p>
<p>The total cooling capacities and EIRs at Speed x-1 and Speed x are calculated:</p>
<div>\[\begin{array}{l}{{\rm{Q}}_{{\rm{total}},{\rm{x}} - 1}} = {\rm{RatedTotalCoolingCapacity}}@{\rm{SpeedLevel}}\left( {{\rm{x}} - 1} \right){\rm{*}}\\\quad \quad \quad {\rm{TotCapTempModFa}}{{\rm{c}}_{{\rm{x}} - 1}}{\rm{*TotCapAirFlowModFa}}{{\rm{c}}_{{\rm{x}} - 1}}\end{array}\]</div>

<div>\[\begin{array}{l}{{\rm{Q}}_{{\rm{total}},{\rm{x}}}} = {\rm{RatedTotalCoolingCapacity}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right){\rm{*}}\\\quad \quad \quad {\rm{TotCapTempModFa}}{{\rm{c}}_{\rm{x}}}{\rm{*TotCapAirFlowModFa}}{{\rm{c}}_{\rm{x}}}\end{array}\]</div>

<div>\[{\rm{EI}}{{\rm{R}}_{{\rm{x}} - 1}} = \frac{{1.0}}{{{\rm{ReferenceUnitCOP}}@{\rm{Speed}}({\rm{x}} - 1)}}{\rm{EIRTempModFa}}{{\rm{c}}_{{\rm{x}} - 1}}{\rm{*EIRAirFlowModFa}}{{\rm{c}}_{{\rm{x}} - 1}}\]</div>

<div>\[{\rm{EI}}{{\rm{R}}_{\rm{x}}} = \frac{{1.0}}{{{\rm{ReferenceUnitCOP}}@{\rm{Speed}}\left( {\rm{x}} \right)}}{\rm{EIRTempModFa}}{{\rm{c}}_{\rm{x}}}{\rm{*EIRAirFlowModFa}}{{\rm{c}}_{\rm{x}}}\]</div>

<p>The total cooling capacity at the corresponding speed ratio is:</p>
<div>\[{{\rm{Q}}_{{\rm{total}},{\rm{SpeedRatio}}}} = \left( {1.0 - {\rm{SpeedRatio}}} \right){\rm{*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}} - 1}} + {\rm{SpeedRatio*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}}}}\]</div>

<p>And the power consumption, excluding the indoor fan, is</p>
<div>\[{\rm{Powe}}{{\rm{r}}_{{\rm{SpeedRatio}}}} = \left( {1.0 - {\rm{SpeedRatio}}} \right){\rm{*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}} - 1}}{\rm{*EI}}{{\rm{R}}_{{\rm{x}} - 1}} + {\rm{SpeedRatio*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}}}}{\rm{*EI}}{{\rm{R}}_{\rm{x}}}\]</div>

<p>And the net heat discharged from the condenser:</p>
<div>\[{{\rm{Q}}_{{\rm{cond}},{\rm{SpeedRatio}}}} = {\rm{Powe}}{{\rm{r}}_{{\rm{SpeedRatio}}}} + {{\rm{Q}}_{{\rm{total}},{\rm{SpeedRatio}}}}\]</div>

<p>And the effective surface area in the correlations of BF factor is calculated as below:</p>
<div>\[{{\rm{A}}_{{\rm{o}},{\rm{SpeedRatio}}}} = \left( {1 - {\rm{SpeedRatio}}} \right){\rm{*}}{{\rm{A}}_{{\rm{o}},{\rm{x}} - 1}} + {\rm{SpeedRatio*}}{{\rm{A}}_{{\rm{o}},{\rm{x}}}}\]</div>

<p>Using A<sub>o,SpeedRatio</sub> in the same BF and SHR calculation procedure as the single speed DX cooling coil, we can get BF<sub>SpeedRatio</sub>, and SHR<sub>SpeedRatio</sub>. And the sensible cooling capacity is calculated:</p>
<div>\[{{\rm{Q}}_{{\rm{sensible}},{\rm{SpeedRatio}}}} = {{\rm{Q}}_{{\rm{total}},{\rm{SpeedRatio}}}}{\rm{*SH}}{{\rm{R}}_{{\rm{SpeedRatio}}}}\]</div>

<p>If the variable-speed DX cooling coil used to match the sensible cooling load,</p>
<div>\[{{\rm{Q}}_{{\rm{sensible}},{\rm{SpeedRatio}}}} = {\rm{SensibleLoad}}\]</div>

<p>If it intends to match the latent cooling load,</p>
<div>\[{{\rm{Q}}_{{\rm{total}},{\rm{SpeedRatio}}}}{\rm{*}}\left( {1.0 - {\rm{SH}}{{\rm{R}}_{{\rm{SpeedRatio}}}}} \right) = {\rm{LatentLoad}}\]</div>

<p>If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed n represents the highest speed.</p>
<h4 id="evaporatively-cooled-condenser">Evaporatively Cooled Condenser:</h4>
<p>If using evaporative pre-cooling pad upstream of the condenser, the user must also enter the appropriate evaporative effectiveness for the media at each compressor speed, so as to correlate variation of the effectiveness as a function of compressor speed, i.e. the variation of condenser air flow rate. The evaporative effectiveness is interpolated between speed levels, i.e.</p>
<div>\[{\rm{Effectivenes}}{{\rm{s}}_{{\rm{SpeedRatio}}}} = \left( {1.0 - {\rm{SpeedRatio}}} \right){\rm{*Effectivenes}}{{\rm{s}}_{{\rm{x}} - 1}} + {\rm{SpeedRatio*Effectivenes}}{{\rm{s}}_{\rm{x}}}\]</div>

<p>The interpolated effectiveness at the speed ratio is used to calculate the air temperature reduction across the evaporative cooling pad, and the decreased air temperature entering the condenser coil is used in place of the ambient temperature, i.e.</p>
<div>\[{{\rm{T}}_{{\rm{c}},{\rm{i}}}} = {{\rm{T}}_{{\rm{wb}},{\rm{o}}}} + (1.0 - {\rm{Effectivenes}}{{\rm{s}}_{{\rm{SpeedRatio}}}}){\rm{*}}({{\rm{T}}_{{\rm{db}},{\rm{o}}}} - {{\rm{T}}_{{\rm{wb}},{\rm{o}}}})\]</div>

<p>Where</p>
<div img="image3765.txt">\({{\rm{T}}_{{\rm{c}},{\rm{i}}}}\)</div>

<p>is the condenser entering air temperature, °C.</p>
<div img="image3766.txt">\({{\rm{T}}_{{\rm{wb}},{\rm{o}}}}\)</div>

<p>is the outdoor air wet bulb temperature, °C.</p>
<div img="image3767.txt">\({{\rm{T}}_{{\rm{db}},{\rm{o}}}}\)</div>

<p>is the outdoor air dry bulb temperature, °C.</p>
<p>And the water consumption rate is calculated based on the interpolated condenser air flow rate at the speed ratio, i.e. the condenser flow rate at the speed ratio,</p>
<div>\[{\dot m_{condair,{\rm{}}SpeedRatio}} = \left( {1.0 - SpeedRatio} \right){\rm{*}}{\dot m_{condair,{\rm{}}x - 1}} + SpeedRatio{\rm{*}}{\dot m_{condair,{\rm{}}x}}\]</div>

<h3 id="electric-air-heating-coil">Electric Air Heating Coil</h3>
<p>The electric air heating coil (object name: Coil:Heating:Electric) is a simple capacity model with a user-input efficiency.  In many cases, this efficiency for the electric coil will be 100%.  This coil only has air nodes to connect it in the system.  The coil can be used in the air loop simulation or in the zone equipment as a reheat coil.  Depending on where it is used determines if this coil is temperature or capacity controlled.  If used in the air loop simulation it will be controlled to a specified temperature on the setpoint node by the SetpointManager.  If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand.  See Input Output Reference for additional information.</p>
<p>For a coil that is controlled to meet the zone demand and will meet the capacity necessary for that zone unless it exceeds the capacity of the coil specified by the user.</p>
<p>! Control output to meet load QCoilReq</p>
<p>IF((AirMassFlow .GT. 0.0 .AND. HeatingCoil(CoilNum)%NominalCapacity &gt; 0.0) .and. &amp;</p>
<p>(GetCurrentScheduleValue(HeatingCoil(CoilNum)%SchedPtr) .gt. 0.0) .and. &amp;</p>
<p>(QCoilReq .gt. 0.0) .and. (TempSetPoint == 0.0)) THEN</p>
<p>!check to see if the Required heating capacity is greater than the user! specified capacity.</p>
<p>IF(QCoilReq &gt; HeatingCoil(CoilNum)%NominalCapacity) Then</p>
<p>QCoilCap = HeatingCoil(CoilNum)%NominalCapacity</p>
<p>Else</p>
<p>QCoilCap = QCoilReq</p>
<p>End IF</p>
<p>TempAirOut=TempAirIn + QCoilCap/CapacitanceAir</p>
<p>HeatingCoilLoad = QCoilCap</p>
<p>!The HeatingCoilLoad is the change in the enthalpy of the Heating</p>
<p>HeatingCoil(CoilNum)%ElecUseLoad = HeatingCoilLoad/Effic</p>
<p>For a temperature setpoint coil the delta temperature from the coil inlet temperature to the setpoint is determined and the capacity of the coil is calculated and is met if less than the user specified capacity.</p>
<p>! Control coil output to meet a setpoint temperature.</p>
<p>Else IF((AirMassFlow .GT. 0.0 .AND. HeatingCoil(CoilNum)%NominalCapacity &gt; 0.0) .and. &amp;</p>
<p>(GetCurrentScheduleValue(HeatingCoil(CoilNum)%SchedPtr) .gt. 0.0) .and. &amp;</p>
<p>(QCoilReq == 0.0) .and. &amp;</p>
<p>(ABS(TempSetPoint-TempAirIn) .gt. TempControlTol) ) THEN</p>
<p>QCoilCap = CapacitanceAir*(TempSetPoint - TempAirIn)</p>
<p>! check to see if setpoint above enetering temperature. If not, set</p>
<p>! output to zero.</p>
<p>IF(QCoilCap .LE. 0.0) THEN</p>
<p>QCoilCap = 0.0</p>
<p>TempAirOut = TempAirIn</p>
<p>!check to see if the Required heating capacity is greater than the user</p>
<p>! specified capacity.</p>
<p>Else IF(QCoilCap &gt; HeatingCoil(CoilNum)%NominalCapacity) Then</p>
<p>QCoilCap = HeatingCoil(CoilNum)%NominalCapacity</p>
<p>TempAirOut=TempAirIn + QCoilCap/CapacitanceAir</p>
<p>Else</p>
<p>TempAirOut = TempSetPoint</p>
<p>End IF</p>
<p>HeatingCoilLoad = QCoilCap</p>
<p>!The HeatingCoilLoad is the change in the enthalpy of the Heating</p>
<p>HeatingCoil(CoilNum)%ElecUseLoad = HeatingCoilLoad/Effic</p>
<h3 id="gas-air-heating-coil">Gas Air Heating Coil</h3>
<p>The gas-powered heating coil (object name: Coil:Heating:Gas) is a simple capacity model with user inputted gas burner efficiency.  The default for the gas burner efficiency is 80%.  This coil only has air nodes to connect it in the system.  The coil can be used in the air loop simulation or in the zone equipment as a reheat coil.  Depending on where it is used determines if this coil is temperature or capacity controlled.  If used in the air loop simulation it will be controlled to a specified temperature scheduled from the SetpointManager.  If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand.  The gas coil has additional features that can add a part load correction and a parasitic gas or electric load.</p>
<p>The parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.  This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation time step.</p>
<p>The parasitic gas load associated with the gas coil’s operation (Watts), such as a standing pilot light.  The model assumes that this parasitic load is consumed only for the portion of the simulation time step where the gas heating coil is not operating.</p>
<h4 id="field-part-load-fraction-correlation-function-of-part-load-ratio">Field: Part Load Fraction Correlation (function of part load ratio)</h4>
<p>The part load correction defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of gas consumption rate by the heating coil as a function of the part load ratio (PLR, sensible heating load/nominal capacity of the heating coil).  For any simulation time step, the nominal gas consumption rate (heating load/burner efficiency) is divided by the part-load fraction (PLF) if a part-load curve has been defined.  The part-load curve accounts for efficiency losses due to transient coil operation.</p>
<p>The part-load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the heating coil runs continuously for the simulation time step).  For PLR values between 0 and 1 ( 0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p><strong>PLF &gt;= 0.7   and   PLF &gt;= PLR</strong></p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds.  The runtime fraction of the heating coil is defined a PLR/PLF. If PLF &lt; PLR, then a warning message is issues and the runtime fraction of the coil is limited to 1.0.</p>
<p>A typical part load fraction correlation for a conventional gas heating coil (e.g., residential furnace) would be:</p>
<div>\[PLF = 0.8 + 0.2\cdot PLR\]</div>

<p>For a better understanding of how the coil meets the temperature setpoint in the air loop or the zone demand as zone equipment, see Coil:Electric:Heating for additional information.  Also see Input Output Reference for additional input information.</p>
<h3 id="multi-stage-electric-and-gas-air-heating-coil">Multi-Stage Electric and Gas Air Heating Coil</h3>
<h4 id="overview_16">Overview</h4>
<p>These models (object names Coil:Heating:Electric:MultiStage and Coil:Heating:Gas:MultiStage) simulate the performance of multi stage electric and gas heating systems with two to four discrete air flow stages. Each stage has a set of user inputted gas burner efficiency, Nominal capacity, and Parasitic electric load (for gas coil only). The full load supply airflow rate is dependent on the stage number and is set by its parent object (Ref: AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed). The part-load impact on coil energy use is automatically applied to the lowest stage.</p>
<p>When the model determines performance at Stage 1 (the lowest stage) or cycling between OFF and Stage 1, its performance is almost the same as the performance for the Coil:Heating:Electric and  Coil:Heating:Gas models. However, the outlet conditions are calculated slightly differently. Therefore, the Coil:Heating:Electric and  Coil:Heating:Gas model may be considered as subsets of the multistage model described here. When the multistage coil model determines performance at higher stages (above 1), the model linearly interpolates the performance at two consecutive stages (n-1 and n) as needed to meet the heating load, with the fraction of time at each speed established by the speed ratio. For the time being, this coil model can only be called by the parent object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.</p>
<h4 id="model-inputs_1">Model Inputs</h4>
<p>The model inputs are also very similar to the inputs of the Coil:Heating:Electric and  Coil:Heating:Gas objects. The main difference is that this multistage model requires a set of fields at each speed, such as nominal capacity, and efficiency.</p>
<h4 id="stage-1-operation">Stage 1 Operation</h4>
<p>The following procedure provides the detailed description of the exception.</p>
<p>n Total delivered heating capacity</p>
<p>The total delivered heating capacity for Stage 1 operating at the cycling ratio needed to meet the requested heating load is:</p>
<div>\[{Q_{coil,cycling}} = {\mathop m\limits^\cdot_{Speed\,1}}\left( {CycRatio} \right)({h_{inlet}} - {h_{outlet,full}})\]</div>

<p>where,</p>
<p><em>Q<sub>coil,cycling</sub></em>      = delivered sensible heating capacity for Stage 1 operating at a specific cycling ratio [W]</p>
<div img="image3771.txt">\({\mathop m\limits^\cdot_{Speed\,\,1}}\)</div>

<p>= air mass flow rate through heating coil at Speed 1 as set by the parent object [kg/s]</p>
<p><em>h<sub>outlet,full</sub></em>      = specific enthalpy of the coil outlet air during full-load operation at Stage 1 (no cycling) [J/kg]</p>
<p><em>h<sub>inlet</sub>           </em>            = specific enthalpy of the coil inlet air [J/kg]</p>
<p><em>CycRatio</em>    = cycling ratio at Stage 1, ratio of requested heating load to the full-load capacity of the coil at Stage 1 [dimensionless]</p>
<p>It is assumed that the coil provides no heating capacity when the coil is OFF, even if the supply air fan continues to operate.</p>
<p>n Outlet air specific enthalpy</p>
<p>The average specific enthalpy of the coil outlet air is then calculated based on the delivered sensible heating capacity and the average air mass flow rate entering the coil:</p>
<div>\[{h_{outlet,average}} = {h_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,cycling}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,cycling}}} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

<p>where,</p>
<p><em>h<sub>outlet,average</sub></em>  = average specific enthalpy at the coil outlet [J/kg]</p>
<div img="image3773.txt">\({\mathop m\limits^\cdot_{inlet}}\)</div>

<p>= mass flow rate at the inlet to the coil as established by the parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiStage, Mass Flow Rate Calculation). This flow rate is the average value determined by the parent object, accounting for the specified flow rate when the heating coil is ON and the specified flow rate when the heating coil is OFF for the time step being simulated.</p>
<p>n Outlet air temperature</p>
<p>The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does not change the moisture content of the air. So the average outlet air temperature is calculated based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric function PsyTdbFnHW.</p>
<p>The main reason for using the above approach is that outlet air conditions are calculated in the same way for all operating Stages.</p>
<h4 id="higher-stage-operation">Higher Stage Operation</h4>
<p>This section describes how higher Stage operation is simulated. When the required sensible load is less than the full load sensible capacity at Stage n (Stage Number &gt; 1), the following calculations are performed:</p>
<p>n Total delivered heating capacity at Stage n-1 and Stage n</p>
<div>\[TotCa{p_{n - 1}} = MSNominalCa{p_{n - 1}}\]</div>

<div>\[TotCa{p_n} = MSNominalCa{p_n}\]</div>

<p>where,</p>
<p><em>TotCap<sub>i</sub></em><sub>           </sub> = total delivered heating capacity at given temperatures and flow rates at Stage i [W]</p>
<p><em>MSNominalCap<sub>i</sub></em><sub>        </sub> = heating capacity at the rated conditions at Stage i [W]</p>
<p>i     = Stage n or Stage n-1</p>
<p>n Full load outlet air specific enthalpy at Stage n-1 and Stage n</p>
<div>\[{h_{outlet,full\_Speed\_n}} = {h_{inlet}} - (MSNominalCa{p_n}/{\mathop m\limits^._{inlet}})\]</div>

<div>\[{h_{outlet,full\_Speede\_n - 1}} = {h_{inlet}} - (MSNominalCa{p_{n - 1}}/{\mathop m\limits^._{inlet}})\]</div>

<p>where,</p>
<p><em>h<sub>outlet,full_Stage_n</sub></em>         = specific enthalpy of the coil outlet air during full-load operation at Stage n (no cycling) [J/kg]</p>
<p><em>h<sub>outlet,full_Stage_n-1</sub></em>       = specific enthalpy of the coil outlet air during full-load operation at Stage n-1 (no cycling) [J/kg]</p>
<p>n Effective total heating capacity</p>
<div>\[\begin{array}{l}{Q_{coil,SpeedRatio}} = \left( {SpeedRatio} \right){\mathop m\limits^\cdot_{Speed\,n}}({h_{inlet}} - {h_{outlet,full\_Speed\,n}})\\\;\;\;\;\;\;\;\;\;\; + (1 - SpeedRatio){\mathop m\limits^\cdot_{Speed\,n - 1}}({h_{inlet}} - {h_{outlet,full\_Speed\,n - 1}})\end{array}\]</div>

<p>where,</p>
<div img="image3779.txt">\({{Q_{coil,SpeedRatio}}}\)</div>

<p><sub>                       </sub> = delivered sensible heating capacity at a given Stage ratio between two consecutive Stages [W]</p>
<div img="image3780.txt">\({\mathop {{\rm{ }}m}\limits_{Speed{\kern 1pt} n}^ \cdot  }\)</div>

<p>= air mass flow rate through heating coil at Stage n as set by the parent object [kg/s]</p>
<div img="image3781.txt">\({\mathop {{\rm{ }}m}\limits_{Speed{\kern 1pt} n - 1}^ \cdot  }\)</div>

<p>= air mass flow rate through heating coil at Stage 1 as set by the parent object [kg/s]</p>
<p>n Average outlet air enthalpy</p>
<div>\[{h_{outlet,average}} = {h_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,SpeedRatio}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,SpeedRatio}}} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

<p>where,</p>
<p><em>h<sub>outlet,average</sub></em>  = average specific enthalpy at the coil outlet [J/kg]</p>
<p><em>h<sub>inlet</sub>           </em>            = specific enthalpy of the coil inlet air [J/kg]</p>
<div img="image3783.txt">\({\dot m_{inlet}}\)</div>

<p>= Mass flow rate at the inlet to the coil as established by the parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiStage, Mass Flow Rate Calculation). This flow rate is the average value determined by the parent object, accounting for the specified flow rate when the heating coil is at Stage n and the specified flow rate when the heating coil is at Stage n-1 for the time step being simulated.</p>
<p>n Average outlet air temperature</p>
<p>The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does not change the moisture content of the air. So the average outlet air temperature is calculated based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric function PsyTdbFnHW.</p>
<p>n Full load energy inputs at Stage n-1 and Stage n</p>
<div>\[HeatingPowe{r_n} = MSNominalCa{p_n}/MSEfficienc{y_n}\]</div>

<div>\[HeatingPowe{r_{n - 1}} = MSNominalCa{p_{n - 1}}/MSEfficienc{y_{n - 1}}\]</div>

<p>where,</p>
<p><em>MSEfficiency<sub>n</sub></em>        = Efficiency at stage n</p>
<p><em>MSEfficiency<sub>n-1</sub></em>      = Efficiency at stage n-1</p>
<p>n Calculate combined energy input</p>
<div>\[HeatingPower = HeatingPowe{r_n}\left( {SpeedRatio} \right) + HeatingPowe{r_{n - 1}}(1.0 - SpeedRatio)\]</div>

<p>where,</p>
<p>HeatingPower          = Power used in Watt</p>
<h3 id="single-speed-electric-heat-pump-dx-air-heating-coil">Single-Speed Electric Heat Pump DX Air Heating Coil</h3>
<h4 id="overview_17">Overview</h4>
<p>This model (object name Coil:Heating:DX:SingleSpeed) simulates the performance of an air-to-air direct expansion (DX) heating system. The model uses performance information at rated conditions along with curve fits for variations in total capacity, energy input ratio and part-load fraction to determine the performance of the unit at part-load conditions (DOE 1982).  Adjustment factors are applied to total capacity and input power to account for frost formation on the outdoor coil.</p>
<p>This model simulates the thermal performance of the indoor DX heating coil, and the power consumption of the outdoor unit (compressors, fans, crankcase heaters and defrost heaters). The performance of the indoor supply air fan varies widely from system to system depending on control strategy (e.g., constant fan vs. AUTO fan, constant air volume vs. variable air volume, etc.), fan type, fan motor efficiency and pressure losses through the air distribution system. Therefore, this DX system model does not account for the thermal effects or electric power consumption of the indoor supply air fan. EnergyPlus contains separate models for simulating the performance of various indoor fan configurations, and these models can be easily linked with the DX system model described here to simulate the entire DX system being considered (e.g., see AirLoopHVAC:UnitaryHeatPump:AirToAir).</p>
<h4 id="model-inputs_2">Model Inputs</h4>
<p>The user must input the total heating capacity, coefficient of performance (COP) and the volumetric airflow rate across the heating coil at rated conditions. The capacity and COP inputs should be “gross” values, excluding any thermal or energy impacts due to the indoor supply air fan. The rating condition is considered to be outdoor air at 8.33C dry-bulb and 6.11C wet-bulb temperatures (i.e., air entering the outdoor coil), with air entering the indoor DX heating coil at 21.11C dry-bulb and 15.55C wet-bulb temperatures. The rated volumetric air flow across the DX heating coil should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of rated total heating capacity (300 – 450 cfm/ton).</p>
<p>Depending on the defrost strategy that is selected, the user must also input up to six performance curves that describe the change in total heating capacity and efficiency at part-load conditions, and efficiency during reverse-cycle defrosting:</p>
<p>n The total heating capacity modifier curve (function of temperature) can be a function of both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb temperature. User has the choice of a bi-quadratic curve with two independent variables or a quadratic curve as well as a cubic curve with a single independent variable. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the rated total heating capacity to give the total heating capacity at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature).</p>
<div>\[TotCapTempModFac = \,a + \,b\left( {{T_{db,o}}} \right)\,\, + \,\,c{\left( {{T_{db,o}}} \right)^2}\]</div>

<p>or</p>
<div>\[TotCapTempModFac = \,a + \,b\left( {{T_{db,o}}} \right)\,\, + \,\,c{\left( {{T_{db,o}}} \right)^2}\,\, + \,\,d{\left( {{T_{db,o}}} \right)^3}\]</div>

<div>\[TotCapTempModFac = \,a + \,b\left( {{T_{db,i}}} \right)\,\, + \,\,c{\left( {{T_{db,i}}} \right)^2}\,\, + \,\,d\left( {{T_{db,o}}} \right) + e{\left( {{T_{db,o}}} \right)^2} + f\left( {{T_{db,i}}} \right)\left( {{T_{db,o}}} \right)\]</div>

<p>where</p>
<div img="image3790.txt">\({T_{db,i}}\)</div>

<p>= dry-bulb temperature of the air entering the indoor coil, °C</p>
<div img="image3791.txt">\({T_{db,o}}\)</div>

<p>= dry-bulb temperature of the air entering the outdoor coil, °C</p>
<p>n The total heating capacity modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated total heating capacity and the total heating capacity modifier curve (function of temperature) to give the total heating capacity at the specific temperature and air flow conditions at which the coil is operating.</p>
<div>\[TotCapFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\]</div>

<p>or</p>
<div>\[TotCapFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\,\, + \,\,d{\left( {ff} \right)^3}\]</div>

<p>where</p>
<div>\[ff = flow{\rm{ }}fraction = \left( {\frac{{Actual{\rm{ }}air{\rm{ }}mass{\rm{ }}flow{\rm{ }}rate}}{{Rated{\rm{ }}air{\rm{ }}mass{\rm{ }}flow{\rm{ }}rate}}} \right)\]</div>

<p><strong>Note:</strong>  The actual volumetric airflow rate through the heating coil for any simulation time step where the DX unit is operating should be between 0.00002684 m<sup>3</sup>/s and .00008056 m<sup>3</sup>/s per watt of rated total heating capacity (200 - 600 cfm/ton). The simulation will issue a warning message if this airflow range is exceeded.</p>
<p>n The energy input ratio (EIR) modifier curve (function of temperature) can be a function of both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb temperature. User has the choice of a bi-quadratic curve with two independent variables or a quadratic curve as well as a cubic curve with a single independent variable. The bi-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature).</p>
<div>\[EIRTempModFac = \,a + \,b\left( {{T_{db,o}}} \right)\,\, + \,\,c{\left( {{T_{db,o}}} \right)^2}\]</div>

<p>or</p>
<div>\[EIRTempModFac = \,a + \,b\left( {{T_{db,o}}} \right)\,\, + \,\,c{\left( {{T_{db,o}}} \right)^2}\,\, + \,\,d{\left( {{T_{db,o}}} \right)^3}\]</div>

<p>or</p>
<div>\[EIRTempModFac = \,a + \,b\left( {{T_{db,i}}} \right)\,\, + \,\,c{\left( {{T_{db,i}}} \right)^2}\,\, + \,\,d\left( {{T_{db,o}}} \right) + e{\left( {{T_{db,o}}} \right)^2} + f\left( {{T_{db,i}}} \right)\left( {{T_{db,o}}} \right)\]</div>

<p>n The energy input ratio (EIR) modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating.</p>
<div>\[EIRFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\]</div>

<p>or</p>
<div>\[EIRFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\, + \,\,d{\left( {ff} \right)^3}\]</div>

<p>n The part-load fraction correlation (function of part-load ratio) is a quadratic or cubic curve with the independent variable being part-load ratio (sensible heating load / steady-state heating capacity). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step. The part-load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.</p>
<div>\[PartLoadFrac = \,PLF\, = \,a + \,b\left( {PLR} \right)\,\, + \,\,c{\left( {PLR} \right)^2}\]</div>

<p>or</p>
<div>\[PartLoadFrac = \,a + \,b\left( {PLR} \right)\,\, + \,\,c{\left( {PLR} \right)^2}\,\, + \,\,d{\left( {PLR} \right)^3}\]</div>

<p>where</p>
<div>\[PLR = part - load\,ratio = \left( {\frac{{sensible\,heating\,load}}{{steady - state\,sensible\,heating\,capacity}}} \right)\]</div>

<p>The part-load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For PLR values between 0 and 1 ( 0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7   and   PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined a PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.</p>
<p>A typical part load fraction correlation for a conventional, single-speed DX heating coil (e.g., residential heat pump) would be:</p>
<p>PLF = 0.85 + 0.15(PLR)</p>
<p>n The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: outdoor air dry-bulb temperature and the heating coil entering air wet-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. This curve is only required when a reverse-cycle defrost strategy is specified.</p>
<div>\[DefrostEIRTempModFac = \,a + \,b\left( {{T_{wb,i}}} \right)\,\, + \,\,c{\left( {{T_{wb,i}}} \right)^2} + \,\,d\left( {{T_{db,o}}} \right)\,\, + \,\,e{\left( {{T_{db,o}}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_{db,o}}} \right)\]</div>

<p>where</p>
<div img="image3804.txt">\({T_{wb,i}}\)</div>

<p>= wet-bulb temperature of the air entering the indoor heating coil, °C</p>
<div img="image3805.txt">\({T_{db,o}}\)</div>

<p>= dry-bulb temperature of the air entering the outdoor coil, °C</p>
<p>All six curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve:quadratic, curve:cubic and curve:biquadratic). It is not imperative that the user utilize all coefficients shown in the preceding equations { through } in items (1) through (6) if their performance equation has fewer terms (e.g., if the user’s PartLoadFrac performance curve is linear instead of quadratic or cubic, simply enter the appropriate values for the coefficients a and b, and set the remaining coefficients to zero).</p>
<p>The next input item for the Heating DX single speed coil is the supply air fan operation mode. Either the supply air fan runs continuously while the DX coil cycles on/off, or the fan and coil cycle on/off together. The next two inputs define the minimum outdoor dry-bulb temperature that the heat pump compressor will operate and the maximum outdoor dry-bulb temperature for defrost operation. Crankcase heater capacity and crankcase heater cutout temperature are entered in the following two inputs. The final four inputs cover the type of defrost strategy (reverse-cycle or resistive), defrost control (timed or on-demand), the fractional defrost time period (timed defrost control only), and the resistive defrost heater capacity if a resistive defrost strategy is selected.</p>
<h4 id="model-description_13">Model Description</h4>
<p>The general flow of the model is as follows:</p>
<p>1)    If the outdoor air dry-bulb temperature is below the specified minimum temperature for compressor operation or the DX heating coil is not scheduled to operate, simply pass through the heating coil inlet air conditions as the coil outlet conditions, set power and heating rates equal to zero, and set crankcase heater power equal to the crankcase heater capacity value specified by the input file.</p>
<p>2)    If the outdoor air dry-bulb temperature is above the specified minimum temperature for compressor operation and the DX heating coil is scheduled to operate, then:</p>
<p>a.    If the outdoor dry-bulb temperature is below the specified maximum outdoor dry-bulb temperature for defrost operation, calculate a heating capacity multiplier, input power multiplier and fractional defrost time period depending on the defrost strategy and defrost control type specified for the heating coil.</p>
<p>b.   Using the rated heating capacity and COP, the part-load curves specified for the DX heating coil, the defrost multipliers calculated above (if applicable), and the part-load ratio that is being requested of the heating coil, determine the following: heating coil exiting air conditions (dry-bulb temperature, humidity ratio and enthalpy), total DX coil heating rate, electric power during heating (compressors and outdoor fans), electric power during defrost, and crankcase heater power.</p>
<p>The following paragraphs give a detailed description of the model calculations that are performed when the DX heating coil is operating (i.e., scenario # 2 above).</p>
<h4 id="frost-adjustment-factors">Frost Adjustment Factors</h4>
<p>Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation, and the fractional defrost time period, depending on the defrost strategy and defrost control type specified for the heating coil. This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).</p>
<p>The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.</p>
<div>\[{T_{coil,out}} = 0.82{T_{db,o}} - 8.589\]</div>

<p>The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.</p>
<div>\[\Delta {\omega_{\,coil,out}}\, = \,MAX\left[ {1.0E - 6,\,\,\,{\omega_{outdoor}}\, - \,\,{\omega_{sat}}\left( {{T_{coil,out}}\,,{\rm{OutBaroPress}}} \right)} \right]\]</div>

<p>Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is either entered by the user (for timed defrost) or is calculated by the model (for on-demand defrost) using an empirical equation and <div img="image3808.txt">(\Delta {\omega_{\,coil,out}})</div>. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are also calculated by empirical models with <div img="image3809.txt">(\Delta {\omega_{\,coil,out}})</div> or fractional defrost time period as the independent variable. The defrost time period fraction and adjustment factors due to frost formation on the outdoor coil vary depending on the defrost control type as shown below.</p>
<p><em>Timed Defrost</em>:</p>
<div>\[Fractional\,Defrost\,Time\, = \,time\,period\,specified\,by\,user = {t_{frac,defrost}}\]</div>

<div>\[Heating\,Capacity\,Multiplier\, = \,0.909 - \,107.33\left( {\Delta {\omega_{\,coil,out}}} \right)\]</div>

<div>\[Input\,Power\,Multiplier\, = \,0.9 - \,36.45\left( {\Delta {\omega_{\,coil,out}}} \right)\]</div>

<p><em>On-Demand Defrost</em>:</p>
<div>\[Fractional\,Defrost\,Time\, = \,\frac{1}{{1 + \left( {\frac{{0.01446}}{{\Delta {\omega_{\,coil,out}}}}} \right)}} = {t_{frac,defrost}}\]</div>

<div>\[Heating\,Capacity\,Multiplier\, = \,0.875\left( {1 - {t_{frac,defrost}}} \right)\]</div>

<div>\[Input\,Power\,Multiplier\, = \,0.954\left( {1 - {t_{frac,defrost}}} \right)\]</div>

<p>If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity/input power multipliers are set to unity.</p>
<h4 id="defrost-operation">Defrost Operation</h4>
<p>If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The method for calculating defrost power varies based on the defrost strategy specified (i.e., reverse-cycle or resistive). In the case of reverse-cycle defrost, the additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).</p>
<p><em>Reverse-Cycle</em>:</p>
<div>\[{Q_{defrost}}\, = \,0.01\left( {{t_{frac,defrost}}} \right)\left( {7.222 - {T_{db,o}}} \right)\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\]</div>

<div>\[{P_{defrost}}\, = \,DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\left( {{t_{frac,defrost}}} \right)\left( {RTF} \right)\]</div>

<p><em>Resistive</em>:</p>
<div>\[{Q_{defrost}}\, = \,0.0\]</div>

<div>\[{P_{defrost}}\, = \,\left( {{Q_{cap,defrost}}} \right)\left( {{t_{frac,defrost}}} \right)\left( {RTF} \right)\]</div>

<p>where:</p>
<div img="image3820.txt">\({Q_{defrost}}\)</div>

<p>= additional indoor heating load due to reverse-cycle defrost (<em>W</em>)</p>
<div img="image3821.txt">\({Q_{total,rated}}\)</div>

<p>= total full-load heating capacity of the coil at rated conditions (W)</p>
<div img="image3822.txt">\({P_{defrost}}\)</div>

<p>= average defrost power for the simulation time step (W)</p>
<div img="image3823.txt">\({Q_{cap,defrost}}\)</div>

<p>= capacity of the resistive defrost heating element (W)</p>
<p><em>DefrostEIRTempModFac</em> = energy input ratio modifier curve applicable during defrost</p>
<div>\[{\rm{RTF  =  }}\left( {{\raise0.7ex\hbox{${{\rm{PLR}}}$} \!\mathord{\left/ {\vphantom {{{\rm{PLR}}} {{\rm{PartLoadFrac}}}}}\right.}\!\lower0.7ex\hbox{${{\rm{PartLoadFrac}}}$}}} \right)\,\,{\rm{ = }}\,\,runtime fraction of the heating coil\]</div>

<h4 id="heating-operation">Heating Operation</h4>
<p>For any simulation time step, the total heating capacity of the DX unit is calculated as follows:</p>
<div>\[Qtotal = Qtotal,rated\left( {TotCapTempModFac} \right)\left( {TotCapFlowModFac} \right)\]</div>

<p>If the outdoor air dry-bulb temperature is below the maximum temperature for defrost operation, then the total heating capacity is further adjusted due to outdoor coil frost formation based on the results of Equation and Equation or .</p>
<div>\[Qtotal = Qtotal\left( {HeatingCapacityMultiplier} \right)\]</div>

<p>In a similar fashion, the electrical power draw by the DX unit (compressors plus outdoor coil fans) for any simulation time step is calculated. For a reverse-cycle defrost strategy, the additional heating load (<em>Q<sub>defrost</sub></em>) generated during defrost operation is added to the heating load being requested by adjusting the part-load ratio. If a resistive defrost strategy is selected, <em>Q<sub>defrost</sub></em> = 0. The part-load fraction correlation for the heating coil (user input, Equation or ) is used in the calculation of electrical power draw to account for efficiency losses due to compressor cycling.</p>
<div>\[PLR = \,MIN\left( {1.0\,,\,PLR + \left( {{\raise0.7ex\hbox{${{Q_{defrost}}}$} \!\mathord{\left/ {\vphantom {{{Q_{defrost}}} {{Q_{total}}}}}\right.}\!\lower0.7ex\hbox{${{Q_{total}}}$}}} \right)} \right)\]</div>

<div>\[PartLoadFrac = \,a + \,b\left( {PLR} \right)\,\, + \,\,c{\left( {PLR} \right)^2}\,\, + \,\,d{\left( {PLR} \right)^3}\]</div>

<div>\[{P_{heating}} = \frac{{\left( {{Q_{total}}} \right)\left( {EIR} \right)\left( {PLR} \right)}}{{PartLoadFrac}} \times InputPowerMultiplier\]</div>

<p>where</p>
<p><div img="image3830.txt">({P_{heating}})</div>  = average compressor and outdoor fan power for the simulation time step(W)</p>
<div img="image3831.txt">\({Q_{total}}\)</div>

<p>= total heating capacity W, Eqn.</p>
<div>\[EIR = \,Energy\,input\,ratio\, = \,\left( {\frac{1}{{CO{P_{rated}}}}} \right)\left( {EIRTempModFac} \right)\left( {EIRFlowModFac} \right)\]</div>

<div img="image3833.txt">\(CO{P_{rated}}\)</div>

<p>= coefficient of performance at rated conditions (user input)</p>
<p><em>InputPowerMultiplier</em> = power adjustment due to frost if applicable -Eqn. or</p>
<p>The crankcase heater is assumed to operate when the heating coil’s compressor is OFF, and the average crankcase heater power for the simulation time step is calculated as follows:</p>
<div>\[{P_{crankcase}} = {Q_{cap,crankcase}}\left( {1 - RTF} \right)\]</div>

<div img="image3835.txt">\({\rm{RTF  =  }}\left( {{\raise0.7ex\hbox{${{\rm{PLR}}}$} \!\mathord{\left/ {\vphantom {{{\rm{PLR}}} {{\rm{PartLoadFrac}}}}}\right.}\!\lower0.7ex\hbox{${{\rm{PartLoadFrac}}}$}}} \right)\,\,{\rm{ = }}\,\,runtime fraction of the heating coil\)</div>

<p>where</p>
<div img="image3836.txt">\({P_{crankcase}}\)</div>

<p>= average crankcase heater power for the simulation time step (W)</p>
<div img="image3837.txt">\({Q_{cap,crankcase}}\)</div>

<p>= crankcase heater capacity (W)</p>
<p>If this heating coil is used as part of an air-to-air heat pump (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir), the crankcase heater defined for this DX heating coil is enabled during the time that the compressor is not running for either heating or cooling (and the crankcase heater power defined in the DX cooling coil object is disregarded in this case). In this instance, RTF in the above equations would be the runtime fraction of the heat pump’s heating coil or cooling coil, whichever is greater.</p>
<p>The properties of the air leaving the heating coil at full-load operation are calculated using the following equations:</p>
<div>\[{h_{outlet}} = {h_{inlet}} + {\raise0.7ex\hbox{${{Q_{total}}}$} \!\mathord{\left/ {\vphantom {{{Q_{total}}} {\mathop m\limits^ \bullet  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^ \bullet  }$}}\]</div>

<div>\[{\omega_{outlet}}\, = \,{\omega_{inlet}}\]</div>

<div>\[{T_{db,outlet}}\, = \,PsyTdbFnHW({h_{outlet}},\,\,\,{\omega_{outlet}})\]</div>

<p>where</p>
<div img="image3841.txt">\({h_{outlet}}\)</div>

<p>= enthalpy of the air leaving the heating coil (J/kg)</p>
<div img="image3842.txt">\(\,{\omega_{outlet}}\)</div>

<p>= leaving air humidity ratio (kg/kg)</p>
<div img="image3843.txt">\(\,{T_{db,outlet}}\)</div>

<p>= leaving air dry-bulb temperature (°C)</p>
<p><em>PsyTdbFnHW</em> = EnergyPlus psychrometric function, returns dry-bulb temp given enthalpy and humidity ratio</p>
<h4 id="condenser-inlet-air-temperature_1">Condenser Inlet Air Temperature</h4>
<p>The air temperature entering the outdoor condenser is based on the weather data used during a simulation. This temperature is either taken directly from the weather data, or can be adjusted based on the height of the outdoor condenser. Since this DX heating coil can only be used in conjunction with a DX cooling coil, the input for Condenser Air Inlet Node Name in the DX cooling coil object can be used to control this optional feature. If this input is left blank, the air temperature entering the condenser is based soley on the weather data. If this input is not blank, then the node name specified must also be listed in an OutdoorAir:Node or OutdoorAir:NodeList object. When the node name is listed in an OutdoorAir:NodeList object, the air temperature entering the condenser is based soley on the weather data. When the node name is listed in an OutdoorAir:Node object, the height of the node determines the air temperature entering the outdoor condenser (see description of Local Outdoor Air Temperature Calculation in the Atmospheric Variation section of this document for further details).</p>
<h4 id="supply-air-fan-control-cycling-vs-continuous_1">Supply Air Fan Control: Cycling vs. Continuous</h4>
<p>One of the inputs to the DX coil model is the supply air fan operation mode: cycling fan, cycling compressor (CyclingFanAndCompressor) or continuous fan, cycling compressor (ContinuousFanWithCyclingCompressor). The first operation mode is frequently referred to as “AUTO fan”, where the compressor(s) and supply air fan operate in unison to meet the zone heating load, and cycle off together when the heating load has been met. The second operation mode is often referred to as “fan ON”, where the compressor(s) cycle on and off to meet the zone heating load but the supply air fan operates continuously regardless of compressor operation.</p>
<p>Since this DX heating coil can only be used in conjunction with a DX cooling coil (i.e. heat pumps), and these coils are used in AC equipment that specifies a fan operation mode schedule (e.g AirLoopHVAC:UnitaryHeatPump:AirToAir), the selection made in the DX heating coil is currently ignored and the fan operation mode schedule value determines the fan operation mode for each time step throughout the simulation. A fan operation mode schedule value of 0 specifies AUTO fan mode operation while values other than 0 specify fan ON operation. The use of a schedule allows the fan operation mode to change based on time-of-day or with changes in season.</p>
<p>The EnergyPlus methodology for determining the impact that HVAC equipment has on an air stream is to calculate the mass flow rate and air properties (e.g., enthalpy, dry-bulb temperature, humidity ratio) exiting the equipment. These exiting conditions are passed along as inlet conditions to the next component model in the air stream. Eventually the flow rate and properties of the air being supplied to the conditioned zone are used in the zone energy balance to determine the resulting zone air temperature and humidity ratio.</p>
<p>With this methodology, the determination of the air mass flow rate and air properties for the two different supply air fan operation modes is slightly different. For the case of cycling fan/cycling compressor, the conditions of the air leaving the heating coil are the steady-state values calculated using equations , and above. However the air mass flow rate passed along to the next component (and eventually to the conditioned zone) is the average air mass flow rate for the system simulation time step (determined by the heating system; see AirLoopHVAC:UnitaryHeatPump:AirToAir). For this fan control type, the heating coil part-load fraction (Equation or ) is also passed to Fan:OnOff (if used) to properly calculate the supply air fan power and associated fan heat.</p>
<p>For the case of continuous fan/cycling compressor, the air mass flow rate is constant. However, the air properties leaving the heating coil are calculated as the average conditions during the system simulation time step. The model assumes that the exiting air conditions are the steady-state values calculated using equations , and above when the compressor(s) operate. For the remainder of the system simulation time step, it is assumed that the air exiting the DX coil has the same properties as the air entering the coil. For this supply air fan operating strategy, the leaving air properties are calculated as follows:</p>
<div>\[{h_{outlet,ContFanCycComp}}\, = \,{h_{outlet}}\,\left( {PLR} \right) + \,{h_{inlet}}\,\,\left( {1 - PLR} \right)\]</div>

<div>\[{\omega_{outlet,ContFanCycComp}}\, = \,{\omega_{outlet}}\,\left( {PLR} \right) + \,{\omega_{inlet}}\,\,\left( {1 - PLR} \right)\]</div>

<div>\[{T_{db,outlet,ContFanCycComp}} = \,PsyTdbFnHW({h_{outlet,\,ContFanCycComp}}\,,\,\,\,\,\,\,\,{\omega_{outlet,ContFanCycComp}})\]</div>

<h4 id="references_17">References</h4>
<p>DOE. 1982. <em>DOE-2 engineers manual</em>, version 2.1A. LBL-11353. Berkeley, CA: Lawrence Berkeley National Laboratory.</p>
<p>ESTSC. 2001. DOE-2.1E Version 110 (source code).Oak Ridge, TN: Energy Science and Technology Software Center.</p>
<p>Miller, R.L. and Jaster, H. 1985. Performance of Air-Source Heat Pumps. EM-4226. Palo Alto, CA: Electric Power Research Institute.</p>
<h3 id="single-speed-dx-heating-coil-standard-ratings">Single-Speed DX Heating Coil Standard Ratings</h3>
<p>For single-speed direct expansion (DX) heating coils, the industry standard ratings of High Temperature Heating Standard (Net) Rating Capacity, Low Temperature Heating Standard (Net) Rating Capacity and Heating Seasonal Performance Factor (HSPF) are calculated according to ANSI/AHRI Standard 210/240 (AHRI 2008). The rated Energy Efficiency Ratio (EER) is not calculated for any DX heatings coils at this time.</p>
<p>For the Coil:Heating:DX:SingleSpeed object in EnergyPlus, these standard ratings are not direct inputs to the model. However, these standard ratings can be calculated using user-entered information for the Coil:Heating:DX:SingleSpeed object. These standard rating values are provided in the eplusout.eio output file (Ref. OutputDetailsAndExamples.pdf) and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equipment Summary). Currently, the standard ratings are only calculated and output for single-speed DX heating coils..</p>
<p>Note: The standard ratings described in this section require that the DX heating coil model be evaluated at specific operating conditions (i.e., specific temperatures for air entering the heating coil and for air entering the air-cooled [outdoor] condenser). If the heating coil performance curves can not be evaluated at the required test conditions, then a standard rating value will be calculated at user specified curve limit as an output and a warning message will written to eplusout.err. For example, if the curve object (Curve:Biquadratic) for Total Heating Capacity Function of Temperature Curve has a minimum value of -5C for dry-bulb temperature entering the condenser coil, the HSPF calculation requires that heating capacity and EIR be calculated at -8.33C, so this would result in HSPF value calculated at -5C as an output and a warning message in the eplusout.err file.</p>
<h4 id="high-temperature-heating-standard-net-rating-capacity">High Temperature Heating Standard (Net) Rating Capacity</h4>
<p>The procedure for calculating the Standard Rating Heating Capacity is given by:</p>
<div>\[{\dot Q_{HighStandardRating}} = {\dot Q_{total,Rated}}\left( {TotCapTempModFa{c_{Rated}}} \right)\]</div>

<div>\[{\dot Q_{HighStandard\,Rating\,Net}} = {\dot Q_{HighStandardRating}} + Fa{n_{Power,\,Rated}}\]</div>

<p>where,</p>
<div img="image3849.txt">\({\dot Q_{HighStandardRating\,Net}}\)</div>

<p>= Total standard (net) heating capacity (W) of the air-source heat pump equipment in heating mode determined from ANSI/AHRI Standard 210/240 and test conditions shown in Table 59. The standard heating test conditions for air-cooled condenser are: indoor coil entering air dry-bulb 21.1°C and outdoor coil entering air dry-bulb 8.33°C.</p>
<div img="image3850.txt">\({\dot Q_{HighStandardRating}}\)</div>

<p>= Total standard heating capacity (W) of the air-source heat pump equipment in heating mode determined from ANSI/AHRI Standard 210/240 and test conditions shown in Table 60. The standard heating test conditions for air-cooled condenser are: indoor coil entering air dry-bulb 21.1°C and outdoor coil entering air dry-bulb 8.33°C.</p>
<div img="image3851.txt">\({\dot Q_{total,Rated}}\)</div>

<p>= Rated total heating capacity, user input (W)</p>
<div img="image3852.txt">\(TotCapTempModFa{c_{Rated}}\)</div>

<p>= User-specified bi-quadratic curve evaluated at the indoor coil entering air dry-bulb 21.1°C and outdoor coil entering air dry-bulb 8.33°C for air-cooled condenser as specified in Table 59, (dimensionless).</p>
<div img="image3853.txt">\(Fa{n_{Power,Rated}}\)</div>

<p>= Supply air fan power at rated conditions, (W). The Rated Indoor Coil Fan Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m3/s)) if the user leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240-2008 where it is defined for systems which do not have an Indoor Coil fan furnished as part of the system. See the description given at the end of this section for how this value is calculated.</p>
<h4 id="low-temperature-heating-standard-net-rating-capacity">Low Temperature Heating Standard (Net) Rating Capacity</h4>
<p>The procedure for calculating the Low Temperature Standard Rating Heating Capacity is given by:</p>
<div>\[{\dot Q_{LowStandardRating}} = {\dot Q_{total,Rated}}\left( {TotCapTempModFa{c_{H3Test}}} \right)\]</div>

<div>\[{\dot Q_{LowStandard\,Rating\,Net}} = {\dot Q_{LowStandardRating}} + Fa{n_{Power,\,Rated}}\]</div>

<p>where,</p>
<div img="image3856.txt">\({\dot Q_{LowStandardRating\,Net}}\)</div>

<p>= Total standard (net) heating capacity (W) of the air-source heat pump equipment in heating mode determined from ANSI/AHRI Standard 210/240 and test conditions shown in Table 60. The standard heating test conditions for air-cooled condenser are: indoor coil entering air dry-bulb 21.1°C and outdoor coil entering air dry-bulb (-8.33) °C.</p>
<div img="image3857.txt">\({\dot Q_{LowStandardRating}}\)</div>

<p>=    Total standard heating capacity (W) of the air-source heat pump equipment in heating mode determined from ANSI/AHRI Standard 210/240 and test conditions shown in Table 59. The standard heating test conditions for air-cooled condenser are: indoor coil entering air dry-bulb 21.1°C and outdoor coil entering air dry-bulb (-8.33) °C.</p>
<div img="image3858.txt">\({\dot Q_{total,Rated}}\)</div>

<p>= Rated total heating capacity, user input (W)</p>
<div img="image3859.txt">\(TotCapTempModFa{c_{H3Test}}\)</div>

<p>= User-specified bi-quadratic curve evaluated at the indoor coil entering air dry-bulb 21.1°C and outdoor coil entering air dry-bulb (-8.33) °C for air-cooled condenser as specified in Table 60, (dimensionless).</p>
<div img="image3860.txt">\(Fa{n_{Power,Rated}}\)</div>

<p>= Supply air fan power at rated conditions, (W). The Rated Indoor Coil Fan Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m3/s)) if the user leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240-2008 where it is defined for systems which do not have an Indoor Coil fan furnished as part of the system. See the description given at the end of this section for how this value is calculated.</p>
<h4 id="heating-seasonal-performance-factor-hspf">Heating Seasonal Performance Factor (HSPF)</h4>
<p>Heating Seasonal Performance Factor (HSPF) is defined as the total space heating required during the space heating season, divided by the total electrical energy consumed by the heat pump system during the same season.</p>
<p>Calculations of HSPF of a heat pump having a single-speed compressor that was tested with a fixed speed indoor fan installed, a constant-air-volume-rate indoor fan installed, or with no indoor fan installed is given below.</p>
<div>\[HSPF = \frac{{\sum\limits_j^J {\left[ {\frac{{{n_j}}}{N} \cdot BL({T_j})} \right]} }}{{\sum\limits_j^J {\left[ {\frac{{{e_h}({T_j})}}{N}} \right]}  + \sum\limits_j^J {\left[ {\frac{{RH({T_j})}}{N}} \right]} }} \cdot {F_{def}}\]</div>

<p>Where,</p>
<div img="image3862.txt">\(\frac{{{e_h}({T_j})}}{N}\)</div>

<p>= The ratio of the electrical energy consumed by the heat pump during periods of the  space heating season when the outdoor temperature fell within the range represented by bin temperature <div img="image3863.txt">({T_j})</div> to the total number of hours in the heating season (N), W.</p>
<div img="image3864.txt">\(\frac{{RH({T_j})}}{N}\)</div>

<p>= The ratio of the electrical energy used for resistive space heating during periods when the outdoor temperature fell within the range represented by bin temperature <div img="image3865.txt">({T_j})</div> to the total number of hours in the heating season (N),W.</p>
<div img="image3866.txt">\({T_j}\)</div>

<p>= The outdoor bin temperature, °C. Outdoor temperatures are “binned” such that calculations are only performed based one temperature within the bin. Bins of 2.78 °C are used.</p>
<div img="image3867.txt">\(\frac{{{n_j}}}{N}\)</div>

<p>= Fractional bin hours for the heating season; the ratio of the number of hours during the heating season when the outdoor temperature fell within the range represented by bin temperature <div img="image3868.txt">({T_j})</div> to the total number of hours in the heating season, dimensionless. Obtain <div img="image3869.txt">(\frac{{{n_j}}}{N})</div> values from Table # 17 of AHRI Std. 210/240-2008 (Table 60 below).</p>
<div>\[j\]</div>

<p>= The bin number, dimensionless.</p>
<div img="image3871.txt">\(J\)</div>

<p>= For each generalized climatic region, the total number of temperature bins, dimensionless. Referring to Table # 17, <div img="image3872.txt">(J)</div> is the highest bin number (<div>[j]</div>) having a nonzero entry for the fractional bin hours for the generalized climatic region of interest.</p>
<div img="image3874.txt">\({F_{def}}\)</div>

<p>= The demand defrost credit described in section 3.9.2 of AHRI Std. 210/240-2008, dimensionless.  For simplification, assigned a value of 1 for timed defrost control and a value of 1.03 for demand defrost control.</p>
<div img="image3875.txt">\(BL({T_j})\)</div>

<p>= The building space conditioning load corresponding to an outdoor temperature of<div img="image3876.txt">({T_j})</div>; the heating season building load also depends on the generalized climatic region's outdoor design temperature and the design heating requirement, W.</p>
<p>Building heating load can be evaluated by using the following equation</p>
<div>\[BL({T_j}) = \frac{{\left( {18.33 - {T_j}} \right)}}{{\left( {18.33 - {T_{OD}}} \right)}} \cdot C \cdot DHR\]</div>

<p>Where,</p>
<div img="image3878.txt">\({T_{OD}}\)</div>

<p>= The outdoor design temperature, °C. An outdoor design temperature is specified for each generalized climatic region in Table # 17 of AHRI Std. 210/240-2008 (Table 60 below).</p>
<div img="image3879.txt">\(C\)</div>

<p>= 0.77, a correction factor which tends to improve the agreement between calculated and measured building loads, dimensionless.</p>
<div img="image3880.txt">\(DHR\)</div>

<p>= Design Heating Requirement, W. This is the amount of heating required to maintain a given indoor temperature at a particular outdoor design temperature.</p>
<p>For a single speed heat pump with a fixed speed indoor fan installed, a constant-air-volume-rate indoor fan installed, or with no indoor fan installed, the minimum and maximum design heating requirements for each generalized climatic region can be calculated as follows:</p>
<div>\[DH{R_{\min }} = \left\{ \begin{array}{l}{\mathop Q\limits^ \cdot_h}(8.33) \cdot (1.8) \cdot \left[ {\frac{{18.33 - {T_{OD}}}}{{60.0}}} \right],{\rm{ for regions I,II,III,IV, ![](701-800/html/701-800_files/image091.png)  VI}}\\\\\{\mathop Q\limits^ \cdot_h}(8.33),{\rm{                     for regions V}}\end{array} \right\}\]</div>

<div>\[DH{R_{\max }} = \left\{ \begin{array}{l}2 \cdot {\mathop Q\limits^ \cdot_h}(8.33) \cdot (1.8) \cdot \left[ {\frac{{18.33 - {T_{OD}}}}{{60}}} \right],{\rm{ for regions I,II,III,IV, ![](701-800/html/701-800_files/image092.png)  VI}}\\\\2.2 \cdot {\mathop Q\limits^ \cdot_h}(8.33),{\rm{                     for regions V}}\end{array} \right\}\]</div>

<p>Both <div img="image3883.txt">(DH{R_{\min }})</div>and <div img="image3884.txt">(DH{R_{\max }})</div>above should be rounded to the nearest standardized DHR given in Table 61.</p>
<p>The intermediate term used in the calculations of HSPF can be calculated using the equations described below.</p>
<div>\[\frac{{{e_h}({T_j})}}{N} = \frac{{X({T_j}) \cdot \mathop {{E_h}}\limits^ \cdot  ({T_j}) \cdot \delta ({T_j})}}{{PL{F_j}}} \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[\frac{{RH({T_j})}}{N} = \left[ {BL({T_j}) - \left( {X({T_j}) \cdot \mathop {{Q_h}}\limits^ \cdot  ({T_j}) \cdot \delta ({T_j})} \right)} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<p>Where,</p>
<div>\[X({T_j}) = \left\{ \begin{array}{l}BL({T_J})/\mathop {{Q_h}}\limits^ \cdot  ({T_j})\\\{\rm{Or}}\\1\end{array} \right\}\]</div>

<p>whichever is less; the heating mode load factor for temperature bin <div>[j]</div>, dimensionless.</p>
<div img="image3889.txt">\(\mathop {{Q_h}}\limits^ \cdot  ({T_j})\)</div>

<p>= the space heating capacity of the heat pump when operating at outdoor temperature <div img="image3890.txt">({T_j})</div>,  W.</p>
<div img="image3891.txt">\(\mathop {{E_h}}\limits^ \cdot  ({T_j})\)</div>

<p>= the electrical power consumption of the heat pump when operating at outdoor temperature <div img="image3892.txt">({T_j})</div>, W.</p>
<div img="image3893.txt">\(\delta ({T_j})\)</div>

<p>= the heat pump low temperature cut-out factor, dimensionless.</p>
<div img="image3894.txt">\(PL{F_j}\)</div>

<p>= the part load factor, dimensionless.</p>
<p>Part load factor is determined as follows:</p>
<div>\[PL{F_j} = 1 - {C_{{D^h}}}[1 - X({T_j})]\]</div>

<p>Where,</p>
<div img="image3896.txt">\({C_{{D^h}}}\)</div>

<p>= Degradation coefficient which is defaulted to the value of 0.25</p>
<p>Low temperature cut-out factor <div img="image3897.txt">(\delta ({T_j}))</div>is determined as follows:</p>
<div>\[\delta ({T_j}) = \left\{ \begin{array}{l}{\rm{0, if }}{T_j} \le {T_{off}}{\rm{ or }}\frac{{\mathop {{Q_h}}\limits^ \cdot  ({T_j})}}{{\mathop {{E_h}}\limits^ \cdot  ({T_j})}} < 1\\\{\rm{1/2, if }}{T_{off}} < {T_j} \le {T_{on}}{\rm{ and }}\frac{{\mathop {{Q_h}}\limits^ \cdot  ({T_j})}}{{\mathop {{E_h}}\limits^ \cdot  ({T_j})}} \ge 1\\\{\rm{1, if }}{T_j} > {T_{on}}{\rm{ and }}\frac{{\mathop {{Q_h}}\limits^ \cdot  ({T_j})}}{{\mathop {{E_h}}\limits^ \cdot  ({T_j})}} \ge 1\end{array} \right.\]</div>

<p>where,</p>
<div img="image3899.txt">\({T_{off}}\)</div>

<p>= the outdoor temperature when the compressor is automatically shut off, °C. (If no such temperature exists, <div img="image3900.txt">({T_j})</div>is always greater than <div img="image3901.txt">({T_{off}})</div>and<div img="image3902.txt">({T_{on}})</div>).</p>
<div img="image3903.txt">\({T_{on}}\)</div>

<p>= the outdoor temperature when the compressor is automatically turned back on, if applicable, following an automatic shut-off, °C.</p>
<p>Calculate <div img="image3904.txt">(\mathop {{Q_h}}\limits^ \cdot  ({T_j}))</div>and <div img="image3905.txt">(\mathop {{E_h}}\limits^ \cdot  ({T_j}))</div> using,</p>
<div>\[\mathop {{Q_h}}\limits^ \cdot  ({T_j}) = \left\{ \begin{array}{l}\mathop {{Q_h}}\limits^ \cdot  ( - 8.33) + \frac{{\left[ {\mathop {{Q_h}}\limits^ \cdot  (8.33) - \mathop {{Q_h}}\limits^ \cdot  ( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{16.67}}{\rm{, if }}{T_j} \ge 7.22^\circ {\rm{C or }}{T_j} \le  - 8.33^\circ {\rm{C}}\\\mathop {{Q_h}}\limits^ \cdot  ( - 8.33) + \frac{{\left[ {\mathop {{Q_h}}\limits^ \cdot  (1.67) - \mathop {{Q_h}}\limits^ \cdot  ( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{10}}{\rm{, if }} - 8.33^\circ {\rm{C}} < {T_j} < 7.22^\circ {\rm{C}}\end{array} \right.\]</div>

<div>\[\mathop {{E_h}}\limits^ \cdot  ({T_j}) = \left\{ \begin{array}{l}\mathop {{E_h}}\limits^ \cdot  ( - 8.33) + \frac{{\left[ {\mathop {{E_h}}\limits^ \cdot  (8.33) - \mathop {{E_h}}\limits^ \cdot  ( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{16.67}}{\rm{, if }}{T_j} \ge 7.22^\circ {\rm{C or }}{T_j} \le  - 8.33^\circ {\rm{C}}\\\mathop {{E_h}}\limits^ \cdot  ( - 8.33) + \frac{{\left[ {\mathop {{E_h}}\limits^ \cdot  (1.67) - \mathop {{E_h}}\limits^ \cdot  ( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{10}}{\rm{, if }} - 8.33^\circ {\rm{C}} < {T_j} < 7.22^\circ {\rm{C}}\end{array} \right.\]</div>

<div img="image3908.txt">\(\mathop {{Q_h}}\limits^ \cdot  ( - 8.33),\mathop {{Q_h}}\limits^ \cdot  (1.67),\mathop {{Q_h}}\limits^ \cdot  (8.33),\mathop {{E_h}}\limits^ \cdot  ( - 8.33),\mathop {{E_h}}\limits^ \cdot  (1.67)\)</div>

<p>and <div img="image3909.txt">(\mathop {{E_h}}\limits^ \cdot  (8.33))</div> are the <strong>(net)</strong> values calculated using performance curves entered by the user and supply fan power per rated air flow rate.</p>
<p>Table 59. Heating Mode Test Conditions for Units Having a Single-Speed Compressor and a Fixed-Speed Indoor Fan, a Constant Air Volume Rate Indoor Fan, or No Indoor Fan</p>
<p>&lt;&lt;Source: Table 9, Page 74, ANSI/AHRI Standard 210/240 -2008&gt;&gt;</p>
<p>Test description</p>
<p>Air Entering Indoor Unit Temperature (°C)</p>
<p>Air Entering Outdoor Unit Temperature (°C)</p>
<p>Heating Air Volume Rate</p>
<p>Dry Bulb</p>
<p>Wet Bulb</p>
<p>Dry Bulb</p>
<p>Wet Bulb</p>
<p>H1 Test (Required, Steady)</p>
<p>21.11</p>
<p>15.56</p>
<p>8.33</p>
<p>6.11</p>
<p>Heating Full- load</p>
<p>H1C Test (Required, Steady)</p>
<p>21.11</p>
<p>15.56</p>
<p>8.33</p>
<p>6.11</p>
<p>(2)</p>
<p>H2 Test (Required, Steady)</p>
<p>21.11</p>
<p>15.56</p>
<p>1.67</p>
<p>0.56</p>
<p>Heating Full- load</p>
<p>H3 Test (Required, Steady)</p>
<p>21.11</p>
<p>15.56</p>
<p>-8.33</p>
<p>-9.44</p>
<p>Heating Full- load</p>
<p>Notes:</p>
<p>1)    Heating air volume arte are defined in section 3.1.4.4 of ANSI/AHRI 210/240-2008</p>
<p>2)    Maintain the airflow nozzles static pressure difference ro velocity pressure during the ON period at the same pressure difference or velocity pressure as measured during the H1 Test</p>
<p>Table 60. Generalized Climatic Region Information</p>
<p>&lt;&lt;Source: Table # 17, Page 99, ANSI/AHRI Standard 210/240 -2008&gt;&gt;</p>
<p>Region Number</p>
<p>I</p>
<p>II</p>
<p>III</p>
<p>IV</p>
<p>V</p>
<p>VI</p>
<p>Heating Load Hours, HLH</p>
<p>750</p>
<p>1250</p>
<p>1750</p>
<p>2250</p>
<p>2750</p>
<p>*2750</p>
<p>Outdoor Design Temperature, <div img="image3910.txt">({T_{OD}})</div>(°C)</p>
<p>2.78</p>
<p>-2.78</p>
<p>-8.33</p>
<p>-15</p>
<p>-23.33</p>
<p>-1.11</p>
<div>\[j\]</div>

<div img="image3912.txt">\({T_j}\)</div>

<p>(°C)</p>
<p>Fractional Bin Hours <div img="image3913.txt">(\frac{{{n_j}}}{N})</div></p>
<p>1</p>
<p>16.67</p>
<p>.291</p>
<p>.215</p>
<p>.153</p>
<p>.132</p>
<p>.106</p>
<p>.113</p>
<p>2</p>
<p>13.89</p>
<p>.239</p>
<p>.189</p>
<p>.142</p>
<p>.111</p>
<p>.092</p>
<p>.206</p>
<p>3</p>
<p>11.11</p>
<p>.194</p>
<p>.163</p>
<p>.138</p>
<p>.103</p>
<p>.086</p>
<p>.215</p>
<p>4</p>
<p>8.33</p>
<p>.129</p>
<p>.143</p>
<p>.137</p>
<p>.093</p>
<p>.076</p>
<p>.204</p>
<p>5</p>
<p>5.56</p>
<p>.081</p>
<p>.112</p>
<p>.135</p>
<p>.100</p>
<p>.078</p>
<p>.141</p>
<p>6</p>
<p>2.78</p>
<p>.041</p>
<p>.088</p>
<p>.118</p>
<p>.109</p>
<p>.087</p>
<p>.076</p>
<p>7</p>
<p>0</p>
<p>.019</p>
<p>.056</p>
<p>.092</p>
<p>.126</p>
<p>.102</p>
<p>.034</p>
<p>8</p>
<p>-2.78</p>
<p>.005</p>
<p>.024</p>
<p>.042</p>
<p>.087</p>
<p>.094</p>
<p>.008</p>
<p>9</p>
<p>-5.56</p>
<p>.001</p>
<p>.008</p>
<p>.021</p>
<p>.055</p>
<p>.074</p>
<p>.003</p>
<p>10</p>
<p>-8.33</p>
<p>0</p>
<p>.002</p>
<p>.009</p>
<p>.036</p>
<p>.055</p>
<p>0</p>
<p>11</p>
<p>-11.11</p>
<p>0</p>
<p>0</p>
<p>.005</p>
<p>.026</p>
<p>.047</p>
<p>0</p>
<p>12</p>
<p>-13.89</p>
<p>0</p>
<p>0</p>
<p>.002</p>
<p>.013</p>
<p>.038</p>
<p>0</p>
<p>13</p>
<p>-16.67</p>
<p>0</p>
<p>0</p>
<p>.001</p>
<p>.006</p>
<p>.029</p>
<p>0</p>
<p>14</p>
<p>-19.44</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>.002</p>
<p>.018</p>
<p>0</p>
<p>15</p>
<p>-22.22</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>.001</p>
<p>.010</p>
<p>0</p>
<p>16</p>
<p>-25</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>.005</p>
<p>0</p>
<p>17</p>
<p>-27.78</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>.002</p>
<p>0</p>
<p>18</p>
<p>-30.56</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>0</p>
<p>.001</p>
<p>0</p>
<p>* Pacific Coast Region</p>
<p>Table 61. Standardized Design Heating Requirements (W)</p>
<p>&lt;&lt;Source: Table 18, Page 100, ANSI/AHRI Standard 210/240 -2008&gt;&gt;</p>
<p>1465.356</p>
<p>7326.78</p>
<p>14653.56</p>
<p>26376.41</p>
<p>2930.712</p>
<p>8792.136</p>
<p>17584.27</p>
<p>29307.12</p>
<p>4396.068</p>
<p>10257.49</p>
<p>20514.98</p>
<p>32237.83</p>
<p>5861.424</p>
<p>11722.85</p>
<p>23445.7</p>
<p>38099.26</p>
<h3 id="multi-speed-electric-heat-pump-dx-air-heating-coil">Multi-Speed Electric Heat Pump DX Air Heating Coil</h3>
<h4 id="overview_18">Overview</h4>
<p>This model (object name Coil:Heating:DX:MultiSpeed:) simulates the performance of an air-to-air direct expansion (DX) heating system. The main difference compared to the other heating coil model (Coil:Heating:DX:SingleSpeed) is that this heating coil allows modeling of two to four discrete compressor speeds. Each speed has a set of corresponding performance information at rated conditions along with curve fits for variations in total capacity, energy input ratio and part-load fraction to determine the performance of the unit at part-load conditions (DOE 1982). The full load supply airflow rate is dependent on the speed number and is set by its parent object (Ref: AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed). The part-load impact on coil energy use is automatically applied to the lowest speed. A choice is provided to determine whether part-load impacts on coil energy use are applied when the coil is operating at speeds greater than Speed 1. Adjustment factors applied to total capacity and input power to account for frost formation on the outdoor coil are calculated at each speed.</p>
<p>This model simulates the thermal performance of the indoor DX heating coil, and the power consumption of the outdoor unit (multispeed compressor, fans, crankcase heaters and defrost heaters). The performance of the indoor supply air fan varies widely from system to system depending on control strategy (e.g., constant fan vs. AUTO fan), fan type, fan motor efficiency and pressure losses through the air distribution system. Therefore, this DX system model does not account for the thermal effects or electric power consumption of the indoor supply air fan. EnergyPlus contains separate models for simulating the performance of various indoor fan configurations, and these models can be easily linked with the DX system model described here to simulate the entire DX system being considered. For the time being, this coil model can only be called by the parent object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.</p>
<p>When the model determines performance at Speed 1 (the lowest speed) or cycling between OFF and Speed 1, its performance is almost the same as the performance for the Coil:Heating:DX:SingleSpeed model. However, the outlet conditions are calculated slightly differently. Therefore, the Coil:Heating:DX:SingleSpeed model may be considered as a subset of the model described here. When the multispeed coil model determines performance at higher speeds (above 1), the model linearly interpolates the performance at two consecutive speeds (n-1 and n) as needed to meet the heating load, with the fraction of time at each speed established by the speed ratio.</p>
<h4 id="model-inputs_3">Model Inputs</h4>
<p>The model inputs are also very similar to the inputs of the Coil:Heating:DX:SingleSpeed object. The main difference is that this multispeed model requires a set of fields at each speed, such as rated capacity, rated COP, two capacity modifiers, two energy input ratio modifiers, and part-load correction. The inputs also include waste heat fraction and modifier as a function of temperature to calculate recoverable waste heat for heat recovery, which are not available in the similar Coil:Heating:DX:SingleSpeed object.</p>
<h4 id="speed-1-operation_1">Speed 1 Operation</h4>
<p>The calculation procedures in this model, including defrost and crankcase heater, are indentical to the Coil:Heating:DX:SingleSpeed object (Ref: Coil:Heating:DX:SingleSpeed) with one exception: outlet node condition calculation when the supply air fan operation mode is ContinuousFanWithCyclingCompressor. The following procedure provides the detailed description of the exception.</p>
<p>n Total delivered heating capacity</p>
<p>The total delivered heating capacity for speed 1 operating at the cycling ratio needed to meet the requested heating load is:</p>
<div>\[{Q_{coil,cycling}} = {\mathop m\limits^\cdot_{Speed\,1}}\left( {CycRatio} \right)({h_{inlet}} - {h_{outlet,full}})\]</div>

<p>where,</p>
<p><em>Q<sub>coil,cycling</sub></em>      = delivered sensible heating capacity for Speed 1 operating at a specific cycling ratio [W]</p>
<div img="image3915.txt">\(\mathop {{\rm{ }}m}\limits_{Speed{\kern 1pt} 1}^ \cdot  \)</div>

<p>= air mass flow rate through heating coil at Speed 1 as set by the parent object [kg/s]</p>
<p><em>h<sub>outlet,full</sub></em>      = specific enthalpy of the coil outlet air during full-load operation at Speed 1 (no cycling) [J/kg]</p>
<p><em>h<sub>inlet</sub>           </em>            = specific enthalpy of the coil inlet air [J/kg]</p>
<p><em>CycRatio</em>    = cycling ratio at Speed 1, ratio of requested heating load to the full-load capacity of the coil at Speed 1 [dimensionless]</p>
<p>It is assumed that the coil provides no heating capacity when the coil is OFF, even if the supply air fan continues to operate.</p>
<p>n Outlet air specific enthalpy</p>
<p>The average specific enthalpy of the coil outlet air is then calculated based on the delivered sensible heating capacity and the average air mass flow rate entering the coil:</p>
<div>\[{h_{outlet,average}} = {h_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,cycling}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,cycling}}} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

<p>where,</p>
<p><em>h<sub>outlet,average</sub></em>  = average specific enthalpy at the coil outlet [J/kg]</p>
<div img="image3917.txt">\({\dot m_{inlet}}\)</div>

<p>= mass flow rate at the inlet to the coil as established by the parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow rate is the average value determined by the parent object, accounting for the specified flow rate when the heating coil is ON and the specified flow rate when the heating coil is OFF for the time step being simulated.</p>
<p>n Outlet air temperature</p>
<p>The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does not change the moisture content of the air. So the average outlet air temperature is calculated based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric function PsyTdbFnHW.</p>
<p>The main reason for using the above approach is that outlet air conditions are calculated in the same way for all operating speeds.</p>
<p>The crankcase heater defined for this DX heating coil is enabled during the time that the compressor is not running for either heating or cooling. The crankcase heater power use from either heating or cooling is reported in the heating coil.</p>
<h4 id="higher-speed-operation_2">Higher Speed Operation</h4>
<p>This section describes how higher speed operation is simulated. When the required sensible load is less than the full load sensible capacity at Speed n (Speed Number &gt; 1), the following calculations are performed:</p>
<p>n Total delivered heating capacity at Speed n-1 and Speed n</p>
<div img="image3918.txt">\(TotCa{p_{n - 1}} = RatedCa{p_{n - 1}}\left( {TotCapTempModFa{c_{n - 1}}} \right)\left( {TotCapFlowModFa{c_{n - 1}}} \right)\)</div>

<div img="image3919.txt">\(TotCa{p_n} = RatedCa{p_n}\left( {TotCapTempModFa{c_n}} \right)\left( {TotCapFlowModFa{c_n}} \right)\)</div>

<p>where,</p>
<p><em>TotCap<sub>i</sub></em><sub>           </sub> = total delivered heating capacity at given temperatures and flow rates at Speed i [W]</p>
<p><em>RatedCap<sub>i</sub></em><sub>   </sub> = heating capacity at the rated conditions at Speed i [W]</p>
<p><em>TotCapTempModFac<sub>i</sub></em> = total heating capacity modifier as a function of indoor and outdoor air dry-bulb temperature at Speed i</p>
<p><em>TotCapFlowModFac<sub>i</sub></em> = total heating capacity modifier as a function of the ratio of the actual flow rate across the heating coil to the rated airflow rate at Speed i</p>
<p>i     = Speed n or Speed n-1</p>
<p>n EIR at Speed n-1 and Speed n</p>
<div>\[EI{R_{n - 1}} = RatedEI{R_{n - 1}}\left( {EIRTempModFa{c_{n - 1}}} \right)\left( {EIRFlowModFa{c_{n - 1}}} \right)\]</div>

<div>\[EI{R_n} = RateEI{R_n}\left( {EIRTempModFa{c_n}} \right)\left( {EIRFlowModFa{c_n}} \right)\]</div>

<p>where,</p>
<p><em>EIR<sub>i</sub></em><sub>                      </sub> = energy input ratio at given temperatures and flow rates at Speed i [W]</p>
<p><em>RatedEIR<sub>i</sub></em><sub>    </sub> = energy input ratio at the rated conditions at Speed i [W]</p>
<p><em>EIRTempModFac<sub>i</sub></em> = energy input ratio modifier as a function of indoor and outdoor air dry-bulb temperature at Speed i</p>
<p><em>EIRFlowModFac<sub>i</sub></em> = energy input ratio modifier as a function of the ratio of the actual flow rate across the heating coil to the rated airflow rate at Speed i</p>
<p>i     = Speed n or Speed n-1</p>
<p>n Full load outlet air specific enthalpy at Speed n-1 and Speed n</p>
<div>\[{h_{outlet,full\_Speed\,n}} = {h_{inlet}} - {{\raise0.7ex\hbox{${\left( {TotCa{p_n}*HeatingCapacityMultiplier} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {TotCa{p_n}*HeatingCapacityMultiplier} \right)} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

<div>\[{h_{outlet,full\_Speed\,n - 1}} = {h_{inlet}} - {{\raise0.7ex\hbox{${\left( {TotCa{p_{n - 1}}*HeatingCapacityMultiplier} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {TotCa{p_{n - 1}}*HeatingCapacityMultiplier} \right)} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

<p>where,</p>
<p><em>HeatingCapacityMultiplier</em>            = frost adjustment factor for heating capacity (See Ref. Coil:Heating:DX:SingleSpeed)</p>
<p><em>h<sub>outlet,full_Speed\ n</sub></em>         = specific enthalpy of the coil outlet air during full-load operation at Speed n (no cycling) [J/kg]</p>
<p><em>h<sub>outlet,full_Speed\ n-1</sub></em>       = specific enthalpy of the coil outlet air during full-load operation at Speed n-1 (no cycling) [J/kg]</p>
<p>n Effective total heating capacity</p>
<div>\[\begin{array}{l}{Q_{coil,SpeedRatio}} = \left( {SpeedRatio} \right){\mathop m\limits^\cdot_{Speed\,n}}({h_{inlet}} - {h_{outlet,full\_Speed\,n}})\\\;\;\;\;\;\;\;\;\;\; + (1 - SpeedRatio){\mathop m\limits^\cdot_{Speed\,n - 1}}({h_{inlet}} - {h_{outlet,full\_Speed\,n - 1}})\end{array}\]</div>

<p>where,</p>
<div img="image3925.txt">\({{Q_{coil,SpeedRatio}}}\)</div>

<p><sub>                       </sub> = delivered sensible heating capacity at a given speed ratio between two consecutive speeds [W]</p>
<div img="image3926.txt">\({\mathop {{\rm{ }}m}\limits_{Speed{\kern 1pt} n}^ \cdot  }\)</div>

<p>= air mass flow rate through heating coil at Speed n as set by the parent object [kg/s]</p>
<div img="image3927.txt">\({\mathop {{\rm{ }}m}\limits_{Speed{\kern 1pt} n - 1}^ \cdot  }\)</div>

<p>= air mass flow rate through heating coil at Speed 1 as set by the parent object [kg/s]</p>
<p>n Average outlet air enthalpy</p>
<div>\[{h_{outlet,average}} = {h_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,SpeedRatio}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,SpeedRatio}}} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

<p>where,</p>
<p><em>h<sub>outlet,average</sub></em>  = average specific enthalpy at the coil outlet [J/kg]</p>
<p><em>h<sub>inlet</sub>           </em>            = specific enthalpy of the coil inlet air [J/kg]</p>
<div img="image3929.txt">\({\dot m_{inlet}}\)</div>

<p>= Mass flow rate at the inlet to the coil as established by the parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow rate is the average value determined by the parent object, accounting for the specified flow rate when the heating coil is at Speed n and the specified flow rate when the heating coil is at Speed n-1 for the time step being simulated.</p>
<p>n Average outlet air temperature</p>
<p>The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does not change the moisture content of the air. So the average outlet air temperature is calculated based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric function PsyTdbFnHW.</p>
<p>n Full load energy inputs at Speed n-1 and Speed n</p>
<div>\[HeatingPowe{r_n} = TotCa{p_n}\left( {EI{R_n}} \right)\left( {HeatingCapacityMultiplier} \right)\left( {InputPowerMultiplier} \right)\]</div>

<div>\[HeatingPowe{r_{n - 1}} = TotCa{p_{n - 1}}\left( {EI{R_{n - 1}}} \right)\left( {HeatingCapacityMultiplier} \right)\left( {InputPowerMultiplier} \right)\]</div>

<p>where,</p>
<p><em>InputPowerMultiplier</em>        = Frost adjustment factor for heating power calculation (Ref. Coil:Heating:DX:SingleSpeed)</p>
<p>n Calculate combined energy input</p>
<p>When the input for the field ‘Apply Part Load Fraction to Speeds Greater than 1’ is No (equivalent to a single compressor), the combined energy output is calculated as follows:</p>
<div>\[HeatingPower = HeatingPowe{r_n}\left( {SpeedRatio} \right) + HeatingPowe{r_{n - 1}}(1.0 - SpeedRatio)\]</div>

<p>When the input for the field ’Apply Part Load Fraction to Speeds Greater than 1’ is Yes (equivalent to multiple compressors), the combined energy output is calculated as follows:</p>
<div>\[HeatingPower = HeatingPowe{r_n}\left( {RTF} \right) + HeatingPowe{r_{n - 1}}(1.0 - RTF)\]</div>

<p>where,</p>
<p>HeatingPower          = Power used in Watt</p>
<p>RTF                        = Run time fraction (SpeedRatio/Part-load Fraction) at Speed n</p>
<p>n Calculate defrost power</p>
<p>When the defrost strategy is resistive, the power calculation is the same as Speed 1 operation (Ref. Coil:Heating:DX:SingleSpeed). When the defrost strategy is reverse-cycle, the following calculations are performed:</p>
<div>\[{Q_{defrost,n}} = 0.01({t_{frac,defrost}})(7.222 - {T_{db,o}})\left( {\frac{{{Q_{total,rated,n}}}}{{1.01667}}} \right)\]</div>

<div>\[{P_{defrost,n - 1}} = DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated,n - 1}}}}{{1.01667}}} \right)({t_{frac,defrost}})\]</div>

<div>\[{P_{defrost,n}} = DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated,n}}}}{{1.01667}}} \right)({t_{frac,defrost}})\]</div>

<p>where:</p>
<div img="image3937.txt">\({Q_{defrost,n}}\)</div>

<p>= additional indoor heating load due to reverse-cycle defrost at Speed n (<em>W</em>)</p>
<div img="image3938.txt">\({Q_{total,rated,n}}\)</div>

<p>= total full-load heating capacity of the coil at rated conditions at Speed n (W)</p>
<div img="image3939.txt">\({P_{defrost,n - 1}}\)</div>

<p>= full load defrost power for the simulation time step at Speed n-1 (W)</p>
<div img="image3940.txt">\({P_{defrost,n}}\)</div>

<p>= full load defrost power for the simulation time step at Speed n (W)</p>
<div img="image3941.txt">\({Q_{total,rated,n - 1}}\)</div>

<p>= capacity of the resistive defrost heating element at Speed n-1 (W)</p>
<div img="image3942.txt">\({Q_{total,rated,n}}\)</div>

<p>= capacity of the resistive defrost heating element at Speed n (W)</p>
<p>DefrostEIRTempModFac     = defrost energy input ratio (EIR) modifier curve (Ref. Coil:Heating:DX:SingleSpeed).</p>
<p>T<sub>frac,defrost</sub>       =  fractional defrost time (Ref. Coil:Heating:DX:SingleSpeed)</p>
<p>When the input for the field ‘Apply Part Load Fraction to Speeds Greater than 1’ is No (equivalent to a single compressor), the average defrost power is calculated as follows:</p>
<div>\[{P_{defrost}} = {P_{defrost,n}}(SpeedRatio) + {P_{defrost,n - 1}}(1.0 - SpeedRatio)\]</div>

<p>When the input for the field ’Apply Part Load Fraction to Speeds Greater than 1’ is Yes (equivalent to multiple compressors), the combined defrost energy is calculated as follows:</p>
<div>\[{P_{defrost}} = {P_{defrost,n}}(RTF) + {P_{defrost,n - 1}}(1.0 - RTF)\]</div>

<p>where,</p>
<div img="image3945.txt">\({P_{defrost}}\)</div>

<p>= average defrost power used in Watt</p>
<p>RTF            = Run time fraction (SpeedRatio/Part-load Fraction) at Speed n</p>
<p>n Crankcase heater</p>
<p>There is no power need at higher speed operation.</p>
<h4 id="waste-heat-calculation_1">Waste heat calculation</h4>
<p>The waste heat generated by this coil object is calculated as:</p>
<div>\[{Q_{WasteHeat}} = (Fraction)(TempModifier)(HeatingPowe)\]</div>

<p>where</p>
<p>Fraction                  = rated waste heat fraction of the energy input</p>
<p>TempModifier<sub>                  </sub> = waste heat modifier as a function of indoor and outdoor air dry-bulb temperature</p>
<h4 id="standard-rating-of-multi-speed-dx-heating-coils">Standard Rating of Multi-Speed DX Heating Coils</h4>
<p>For multi-speed direct expansion heating coils, the industry standard ratings of Standard Rating Heating Seasonal Performance Factor (HSPF) are calculated according to NSI/AHRI Standard 210/240 (AHRI 2008). These standard ratings can be calculated using the user-entered information for the Coil:Heating:DX:MultiSpeed object.  According to Standard 210/240, the Standard Rating HSPF applies to air-to-air unitary heat pumps with rated heating capacities under 19,000 watts (65,000 Btu/h). The Heating Mode Test Conditions for Units Having two-capacity Compressor standard tests H0<sub>1</sub>, H1<sub>1</sub>, H2<sub>1</sub>, H3<sub>1</sub>, H1<sub>2</sub>, H2<sub>2</sub>, and H3<sub>2</sub> are also provided in Table 62. The rated Energy Efficiency Ratio (EER) is not calculated for any DX Heating Coils as this time. The equations required to calculate the net heating capacity and HSPF values are described next.</p>
<h4 id="standard-ratings-heating-capacity">Standard Ratings Heating Capacity</h4>
<p><em>The Standard Rating (Net) Heating Capacity calculation is calculated using the same procedure as the single speed DX heating coils except the capacities are evaluated at the maximum speed only.  Refer to the standard ratings calculation for Coil:DX:Heating:SingelSpeed for description of the procedure.</em></p>
<p>The Rated Supply Fan Power Per Volume Flow Rate is a user-entered value, with a default of 773.3 W/(m<sup>3</sup>/s)) if the user leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240-2008 where it is defined for systems which do not have an Indoor Coil (Evaporator) fan furnished as part of the system. The test conditions in ANSI/AHRI Standard 210/240 vary the external static pressure (i.e., pressure drop associated with ductwork and other devices external to the indoor fan/coil section) seen by the supply air fan based on the standard rating cooling capacity. New input field Rated Supply Fan Power Per Volume Flow Rate for each speed will be added to the IDD.</p>
<h4 id="heating-seasonal-performance-factors-hspf-for-multi-speed-dx-coil">Heating seasonal performance factors (HSPF) for Multi-Speed DX Coil</h4>
<p>The following section describes the test condition for heating mode tests for Air-Source Heat Pumps, including heating-only heat pumps, and the equations required to calculate the HSPF. The HSPF for multi-speed compressor heat pumps in Btu/W-h is given by:</p>
<div>\[HSPF{\rm{ = }}\frac{{\sum\limits_{\rm{j}}^{\rm{M}} {\frac{{{n_j}}}{N} \cdot BL\left( {{T_j}} \right)} }}{{\sum\limits_{\rm{j}}^{\rm{M}} {\frac{{{e_h}\left( {{T_j}} \right)}}{N}{\rm{ + }}} \sum\limits_{\rm{j}}^{\rm{M}} {\frac{{RH\left( {{T_j}} \right)}}{N}} }} \cdot {F_{def}}\]</div>

<p>Where,</p>
<p>BL(T<sub>j</sub>)          =          the building space conditioning load corresponding to an outdoor temperature of T<sub>j</sub>; the heating season building load also depends on the generalized climatic region's outdoor design temperature and the design heating requirement, Btu/h.</p>
<p>e<sub>h</sub>(T<sub>j</sub>)/N        =          the ratio of the electrical energy consumed by the heat pump during periods of the space heating season when the outdoor temperature fell within the range represented by bin temperature T<sub>j</sub> to the total number of hours in the heating season (N), W. For heat pumps having a heat comfort controller, this ratio may also include electrical energy used by resistive elements to maintain a minimum air delivery temperature.</p>
<p>RH(T<sub>j</sub>)/N      =          the ratio of the electrical energy used for resistive space heating during periods when the outdoor temperature fell within the range represented by bin temperature T<sub>j</sub> to the total number of hours in the heating season (N),W. Resistive space heating is modeled as being used to meet that portion of the building load that the heat pump does not meet because of insufficient capacity or because the heat pump automatically turns off at the lowest outdoor temperatures.</p>
<p>T<sub>j</sub>    =          the outdoor bin temperature, °C. Outdoor temperatures are “binned” such that calculations are only performed based one temperature within the bin. Bins of 2.78°C are used.</p>
<p>n<sub>j</sub>/N =          Fractional bin hours for the heating season; the ratio of the number of hours during the heating season when the outdoor temperature fell within the range represented by bin temperature T<sub>j</sub> to the total number of hours in the heating season, dimensionless, given in Table 60.</p>
<p>j     =          the bin number, dimensionless.</p>
<p>M   =          for each generalized climatic region, the total number of temperature bins, dimensionless. Referring to Table 60, M is the highest bin number (j) having a nonzero entry for the fractional bin hours for the generalized climatic region of interest.</p>
<div img="image3948.txt">\({F_{def}}\)</div>

<p>= The demand defrost credit described in section 3.9.2 of AHRI Std. 210/240-2008, dimensionless.  For simplification, assigned a value of 1 for timed defrost control and a value of 1.03 for demand defrost control.</p>
<p>The building heating load is calculated as follows:</p>
<div>\[BL\left( {{T_j}} \right){\rm{ = }}\frac{{{\rm{18}}{\rm{.33 - }}{T_j}}}{{{\rm{18}}{\rm{.33 - }}{T_{OD}}}} \cdot C \cdot DHR\]</div>

<p>The minimum and maximum design heating requirements for each generalized climate regions are given by:</p>
<div>\[{\rm{DH}}{{\rm{R}}_{\min }}{\rm{ = }}\left\{ \begin{array}{l}{\rm{\dot Q}}_h^{k = 2}{\rm{(8}}{\rm{.33)}} \cdot \left[ {\frac{{{\rm{18}}{\rm{.33 - }}{{\rm{T}}_{{\rm{OD}}}}}}{{{\rm{33}}{\rm{.33}}}}} \right]{\rm{,}}\quad {\rm{for}}\,{\rm{regions}}\,{\rm{I,}}\,{\rm{II,}}\,{\rm{III,}}\,{\rm{IV,}}\,{\rm{![](701-800/html/701-800_files/image138.png) }}\,{\rm{VI}}\\\{\rm{\dot Q}}_h^{k = 2}{\rm{(8}}{\rm{.33),}}\quad {\rm{for}}\,{\rm{region}}\,{\rm{V}}\end{array} \right\}\]</div>

<p>and</p>
<div>\[{\rm{DH}}{{\rm{R}}_{\max }}{\rm{ = }}\left\{ \begin{array}{l}{\rm{2}} \cdot {\rm{\dot Q}}_h^{k = 2}{\rm{(8}}{\rm{.33)}} \cdot \left[ {\frac{{{\rm{18}}{\rm{.33 - }}{{\rm{T}}_{{\rm{OD}}}}}}{{{\rm{33}}{\rm{.33}}}}} \right]{\rm{,}}\quad {\rm{for}}\,{\rm{regions}}\,{\rm{I,}}\,{\rm{II,}}\,{\rm{III,}}\,{\rm{IV,}}\,{\rm{![](701-800/html/701-800_files/image139.png) }}\,{\rm{VI}}\\\{\rm{2}}{\rm{.2}} \cdot {\rm{\dot Q}}_h^{k = 2}{\rm{(8}}{\rm{.33),}}\quad {\rm{for}}\,{\rm{region}}\,{\rm{V}}\end{array} \right\}\]</div>

<p>Where,</p>
<p>C    =          0.77, a correction factor which tends to improve the agreement between calculated and measured building loads dimensionless.</p>
<p>DHR           =          the design heating requirement for each generalized climate region, Btu/h.</p>
<div img="image3952.txt">\(\dot Q_h^{k = 2}(8.33)\)</div>

<p>=          the heating capacity determined from H1<sub>2</sub> test, (W)</p>
<p>The heating capacity delivered and electric power input of the heat pump when operating at minimum (low) compressor capacity and outdoor air temperature of <em>T<sub>j</sub></em> is given by:</p>
<div>\[{\rm{\dot Q}}_h^{k = 1}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{) = }}\left\{ \begin{array}{l}{\rm{\dot Q}}_h^{k = 1}(8.33) + \;\frac{{\left[ {{\rm{\dot Q}}_h^{k = 1}{\rm{(16}}{\rm{.67) - \dot Q}}_h^{k = 1}{\rm{(8}}{\rm{.33)}}} \right] \cdot \left( {{{\rm{T}}_{\rm{j}}} - 8.33} \right)}}{{\left( {16.67 - 8.33} \right)}}\,{\rm{if}}\,{{\rm{T}}_{\rm{j}}} \ge 4.44{\rm{^\circ C}}\\\{\rm{\dot Q}}_h^{k = 1}( - 8.33) + \;\frac{{\left[ {{\rm{\dot Q}}_h^{k = 1}{\rm{(1}}{\rm{.67) - \dot Q}}_h^{k = 1}{\rm{( - 8}}{\rm{.33)}}} \right] \cdot \left( {{{\rm{T}}_{\rm{j}}} + 8.33} \right)}}{{\left( {1.67 + 8.33} \right)}}\,{\rm{if}}\, - 8.33{\rm{^\circ C}} \le {{\rm{T}}_{\rm{j}}} < 4.44{\rm{^\circ C}}\\\{\rm{\dot Q}}_h^{k = 1}( - 8.33) + \;\frac{{\left[ {{\rm{\dot Q}}_h^{k = 1}{\rm{(8}}{\rm{.33) - \dot Q}}_h^{k = 1}{\rm{( - 8}}{\rm{.33)}}} \right] \cdot \left( {{{\rm{T}}_{\rm{j}}} + 8.33} \right)}}{{\left( {8.33 + 8.33} \right)}}\,{\rm{if }}{{\rm{T}}_{\rm{j}}} <  - 8.33{\rm{^\circ C}}\,\end{array} \right\}\]</div>

<div img="image3954.txt">\({\rm{\dot E}}_h^{k = 1}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{) = }}\left\{ \begin{array}{l}{\rm{\dot E}}_h^{k = 1}(8.33) + \;\frac{{\left[ {{\rm{\dot E}}_h^{k = 1}{\rm{(16}}{\rm{.67) - \dot E}}_h^{k = 1}{\rm{(8}}{\rm{.33)}}} \right] \cdot \left( {{{\rm{T}}_{\rm{j}}} - 8.33} \right)}}{{\left( {16.67 - 8.33} \right)}}\,{\rm{if}}\,{{\rm{T}}_{\rm{j}}} \ge 4.44{\rm{^\circ C}}\\\{\rm{\dot E}}_h^{k = 1}( - 8.33) + \;\frac{{\left[ {{\rm{\dot E}}_h^{k = 1}{\rm{(1}}{\rm{.67) - \dot E}}_h^{k = 1}{\rm{( - 8}}{\rm{.33)}}} \right] \cdot \left( {{{\rm{T}}_{\rm{j}}} + 8.33} \right)}}{{\left( {1.67 + 8.33} \right)}}\,{\rm{if}}\, - 8.33{\rm{^\circ C}} \le {{\rm{T}}_{\rm{j}}} < 4.44{\rm{^\circ C}}\\\{\rm{\dot E}}_h^{k = 1}( - 8.33) + \;\frac{{\left[ {{\rm{\dot E}}_h^{k = 1}{\rm{(8}}{\rm{.33) - \dot E}}_h^{k = 1}{\rm{( - 8}}{\rm{.33)}}} \right] \cdot \left( {{{\rm{T}}_{\rm{j}}} + 8.33} \right)}}{{\left( {8.33 + 8.33} \right)}}\,{\rm{if }}{{\rm{T}}_{\rm{j}}} <  - 8.33{\rm{^\circ C}}\,\end{array} \right\}\)</div>

<p>Where,</p>
<div img="image3955.txt">\({\rm{\dot Q}}_h^{k = 1}\left( {{\rm{16}}{\rm{.67}}} \right),\,{\rm{and}}\,{\rm{\dot E}}_h^{k = 1}\left( {{\rm{16}}{\rm{.67}}} \right)\)</div>

<p>are determined from H0<sub>1</sub> test and</p>
<div img="image3956.txt">\({\rm{\dot Q}}_{_{\rm{h}}}^{k = 1}\left( {{\rm{8}}{\rm{.33}}} \right),\,{\rm{and}}\,{\rm{\dot E}}_{_{\rm{h}}}^{k = 1}\left( {{\rm{8}}{\rm{.33}}} \right)\)</div>

<p>are determined from H1<sub>1</sub> test and</p>
<div img="image3957.txt">\({\rm{\dot Q}}_{_{\rm{h}}}^{k = 1}\left( {{\rm{1}}{\rm{.67}}} \right),\,{\rm{and}}\,{\rm{\dot E}}_{_{\rm{h}}}^{k = 1}\left( {{\rm{1}}{\rm{.67}}} \right)\)</div>

<p>are determined from H2<sub>1</sub> test, and</p>
<p><div img="image3958.txt">({\rm{\dot Q}}<em>{</em>{\rm{h}}}^{k = 1}\left( {{\rm{ - 8}}{\rm{.33}}} \right),\,{\rm{and}}\,{\rm{\dot E}}<em>{</em>{\rm{h}}}^{k = 1}\left( {{\rm{ - 8}}{\rm{.33}}} \right))</div>are determined from H3<sub>1</sub> test.</p>
<p>An alternative to conducting or evaluating the performance at H2<sub>1</sub> test is to approximate the capacity and electric power inputs as follows:</p>
<div>\[{\rm{\dot Q}}_h^{k = 1}\left( {{\rm{1}}{\rm{.67}}} \right) = 0.9 \cdot \left\{ {{\rm{\dot Q}}_h^{k = 1}\left( {{\rm{ - 8}}{\rm{.33}}} \right) + 0.6\left[ {{\rm{\dot Q}}_h^{k = 1}\left( {{\rm{8}}{\rm{.33}}} \right) - {\rm{\dot Q}}_h^{k = 1}\left( {{\rm{ - 8}}{\rm{.33}}} \right)} \right]} \right\}\]</div>

<div>\[{\rm{\dot E}}_h^{k = 1}\left( {{\rm{1}}{\rm{.67}}} \right) = 0.985 \cdot \left\{ {{\rm{\dot E}}_h^{k = 1}\left( {{\rm{ - 8}}{\rm{.33}}} \right) + 0.6\left[ {{\rm{\dot E}}_h^{k = 1}\left( {{\rm{8}}{\rm{.33}}} \right) - {\rm{\dot E}}_h^{k = 1}\left( {{\rm{ - 8}}{\rm{.33}}} \right)} \right]} \right\}\]</div>

<p>The heating capacity delivered and electric power input of the heat pump when operating at maximum (high) compressor speed and outdoor air temperature of <em>T<sub>j</sub></em> is given by:</p>
<div>\[\dot Q_h^{k = 2}({T_j}) = \left\{ \begin{array}{l}\dot Q_h^{k = 2}( - 8.33) + \frac{{\left[ {\dot Q_h^{k = 2}(8.33) - \dot Q_h^{k = 2}( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{8.33 + 8.33}},\quad IF\,{T_j} \ge 7.2^\circ C\,or\,{T_j} \le  - 8.33^\circ C\\\dot Q_h^{k = 2}( - 8.33) + \frac{{\left[ {\dot Q_h^{k = 2}(1.67) - \dot Q_h^{k = 2}( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{1.67 + 8.33}},\quad IF\, - 8.33^\circ C < {T_j} < 7.2^\circ C\end{array} \right.\]</div>

<div>\[\dot E_h^{k = 2}({T_j}) = \left\{ \begin{array}{l}\dot E_h^{k = 2}( - 8.33) + \frac{{\left[ {\dot E_h^{k = 2}(8.33) - \dot E_h^{k = 2}( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{8.33 + 8.33}},\quad IF\,{T_j} \ge 7.2^\circ C\,or\,{T_j} \le  - 8.33^\circ C\\\dot E_h^{k = 2}( - 8.33) + \frac{{\left[ {\dot E_h^{k = 2}(1.67) - \dot E_h^{k = 2}( - 8.33)} \right] \cdot \left( {{T_j} + 8.33} \right)}}{{1.67 + 8.33}},\quad IF\, - 8.33^\circ C < {T_j} < 7.2^\circ C\end{array} \right.\]</div>

<p>Where,</p>
<div img="image3963.txt">\(\dot Q_h^{k = 2}\left( {{\rm{8}}{\rm{.33}}} \right),\,{\rm{and}}\,\dot E_h^{k = 2}\left( {{\rm{8}}{\rm{.33}}} \right)\)</div>

<p>are determined from H1<sub>2</sub> test</p>
<div img="image3964.txt">\(\dot Q_h^{k = 2}\left( {{\rm{1}}{\rm{.67}}} \right),\,{\rm{and}}\,\dot E_h^{k = 2}\left( {{\rm{1}}{\rm{.67}}} \right)\)</div>

<p>are determined from H2<sub>2</sub> test</p>
<div img="image3965.txt">\(\dot Q_h^{k = 2}\left( {{\rm{ - 8}}{\rm{.33}}} \right),\,{\rm{and}}\,\dot E_h^{k = 2}\left( {{\rm{ - 8}}{\rm{.33}}} \right)\)</div>

<p>are determined from H3<sub>2</sub> test</p>
<p>The electric energy used by the heat pumps differs depending up on whether the heat pump would operate at low (minimum) capacity, cycle between successive lower and higher speed capacities, or operate at high speed capacity in responding to the building load.  The procedure for each operation cases is described next.</p>
<p><em>Case 1</em>:  The steady state heating capacity when the unit is operating at minimum or low capacity, i.e., when the building heating load is less or equal to the low capacity:</p>
<div>\[\dot Q_c^{k = 1}\left( {{T_j}} \right) \ge BL\left( {{T_j}} \right)\]</div>

<div>\[\frac{{{{\rm{e}}_h}\left( {{{\rm{T}}_{\rm{j}}}} \right)}}{{\rm{N}}}{\rm{ = }}\frac{{{{\rm{X}}^{k = 1}}\left( {{{\rm{T}}_{\rm{j}}}} \right) \cdot {\rm{\dot E}}_h^{k = 1}\left( {{{\rm{T}}_{\rm{j}}}} \right) \cdot {\rm{\delta }}\left( {{{\rm{T}}_{\rm{j}}}} \right)}}{{PL{F_j}}} \cdot \frac{{{{\rm{n}}_{\rm{j}}}}}{{\rm{N}}}\]</div>

<div>\[\frac{{RH\left( {{{\rm{T}}_{\rm{j}}}} \right)}}{{\rm{N}}}{\rm{ = }}BL\left( {{{\rm{T}}_{\rm{j}}}} \right) \cdot \left[ {{\rm{1 - }}{{\rm{\delta }}^\prime}\left( {{{\rm{T}}_{\rm{j}}}} \right)} \right] \cdot \frac{{{{\rm{n}}_{\rm{j}}}}}{{\rm{N}}}\]</div>

<div>\[{{\rm{X}}^{k = 1}}\left( {{{\rm{T}}_{\rm{j}}}} \right){\rm{ = MIN}}\left\{ \begin{array}{l}BL\left( {{{\rm{T}}_{\rm{j}}}} \right){\rm{/\dot Q}}_h^{k = 1}\left( {{{\rm{T}}_{\rm{j}}}} \right)\\1.0\end{array} \right\}\]</div>

<div>\[{\delta ^\prime}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{) = }}\left\{ \begin{array}{l}0,\quad {\rm{if}}\,{{\rm{T}}_{\rm{j}}}\, \le \,{{\rm{T}}_{{\rm{off}}}}\,\\1/2,\quad {\rm{if}}\,{{\rm{T}}_{{\rm{off}}}} < {{\rm{T}}_{\rm{j}}}\, \le \,{{\rm{T}}_{{\rm{on}}}}\\1,\quad {\rm{if}}\,{{\rm{T}}_{\rm{j}}}\, > \,{{\rm{T}}_{{\rm{on}}}}\end{array} \right\}\]</div>

<div>\[PL{F_{\rm{j}}}{\rm{ = 1 - }}C_D^h \cdot \left[ {{\rm{1 - }}{{\rm{X}}^{k = 1}}{\rm{(}}{T_j}{\rm{)}}} \right]\]</div>

<div>\[C_D^h{\rm{ = MIN}}\left\{ \begin{array}{l}{\rm{C}}_{\rm{D}}^{\rm{h}},\,{\rm{calculated}}\,{\rm{using}}\,{\rm{Equation}}\,{\rm{24}}\\0.25\end{array} \right\}\]</div>

<p><em>Case 2</em>:  The unit cycles between the low (minimum) and high (maximum) compressor capacity to meet the building heating load at outdoor air temperature <em>T<sub>j</sub></em>.  That is, the heating building load is between the unit low and high compressor capacities:</p>
<div>\[\dot Q_h^{k = 1}({T_j}) < BL({T_j}) < \dot Q_h^{k = 2}({T_j})\]</div>

<div img="image3974.txt">\(\frac{{{e_c}({T_j})}}{N} = \left[ {{X^{k = 1}}({T_j}) \cdot \dot E_h^{k = 1}({T_j}) + {X^{k = 2}}({T_j}) \cdot \dot E_h^{k = 2}({T_j})} \right] \cdot {\delta ^\prime}({T_j}) \cdot \frac{{{n_j}}}{N}\)</div>

<div img="image3975.txt">\(\frac{{RH\left( {{{\rm{T}}_{\rm{j}}}} \right)}}{{\rm{N}}}{\rm{ = BL}}\left( {{{\rm{T}}_{\rm{j}}}} \right) \cdot \left[ {{\rm{1 - }}{{\rm{\delta }}^\prime}\left( {{{\rm{T}}_{\rm{j}}}} \right)} \right] \cdot \frac{{{n_j}}}{N}\)</div>

<div>\[{\delta ^\prime}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{) = }}\left\{ \begin{array}{l}0,\quad {\rm{if}}\,{{\rm{T}}_{\rm{j}}}\, \le \,{{\rm{T}}_{{\rm{off}}}}\,\\\{\textstyle{1 \over 2}},\quad {\rm{if}}\,{{\rm{T}}_{{\rm{off}}}} < {{\rm{T}}_{\rm{j}}}\, \le \,{{\rm{T}}_{{\rm{on}}}}\\1,\quad {\rm{if}}\,{{\rm{T}}_{\rm{j}}}\, > \,{{\rm{T}}_{{\rm{on}}}}\end{array} \right\}\]</div>

<div>\[{X^{k = 1}}({T_j}) = \frac{{\dot Q_h^{k = 2}({T_j}) - BL({T_j})}}{{\dot Q_h^{k = 2}({T_j}) - \dot Q_h^{k = 1}({T_j})}}\]</div>

<div>\[{X^{k = 2}}({T_j}) = 1 - {X^{k = 1}}({T_j})\]</div>

<p><em>Case 3</em>:  The steady-state heating capacity when the unit is operating continuously at high or maximum compressor capacity at outdoor air temperature <em>T<sub>j</sub></em>. The building heating load is greater than the available capacity at maximum or high compressor capacity:</p>
<div>\[BL\left( {{T_j}} \right) \ge \dot Q_c^{k = 2}\left( {{T_j}} \right)\]</div>

<p>For units when operating continuously at maximum compressor speed (k=2) speed at temperature <em>T<sub>j</sub></em>, the delivered heating capacity and electric power inputs are calculated as follows:</p>
<div>\[\frac{{{e_c}({T_j})}}{N} = \left[ {\dot E_h^{k = 2}({T_j}) \cdot {\delta ^``}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[\frac{{RH\left( {{T_j}} \right)}}{N}{\rm{ = }}\left\{ {BL\left( {{{\rm{T}}_{\rm{j}}}} \right) - \left[ {{\rm{\dot Q}}_h^{k = 2}\left( {{{\rm{T}}_{\rm{j}}}} \right) \cdot {{\rm{\delta }}^``}\left( {{{\rm{T}}_{\rm{j}}}} \right)} \right]} \right\} \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[{\delta ^``}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{) = }}\left\{ \begin{array}{l}0,\quad {\rm{if}}\,{{\rm{T}}_{\rm{j}}}\, \le \,{{\rm{T}}_{{\rm{off}}}}\,{\rm{or}}\,\frac{{{\rm{\dot Q}}_h^{k = 2}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{)}}}}{{\dot E_h^{k = 2}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{)}}}}\, < \,1\\\{\textstyle{1 \over 2}},\quad {\rm{if}}\,{{\rm{T}}_{{\rm{off}}}} < {{\rm{T}}_{\rm{j}}}\, \le \,{{\rm{T}}_{{\rm{on}}}}\,{\rm{and}}\,\frac{{{\rm{\dot Q}}_h^{k = 2}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{)}}}}{{\dot E_h^{k = 2}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{)}}}} \ge \,1\;\\1,\quad {\rm{if}}\,{{\rm{T}}_{\rm{j}}}\, > \,{{\rm{T}}_{{\rm{on}}}}\,{\rm{and}}\,\frac{{{\rm{\dot Q}}_h^{k = 2}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{)}}}}{{\dot E_h^{k = 2}{\rm{(}}{{\rm{T}}_{\rm{j}}}{\rm{)}}}} \ge \,1\;\end{array} \right\}\]</div>

<p>X(T<sub>j</sub>)            =          the heating mode load factor for temperature bin j, (-)</p>
<div img="image3983.txt">\({{\rm{\dot Q}}_{\rm{h}}}\left( {{{\rm{T}}_{\rm{j}}}} \right)\)</div>

<p>=          space heating capacity of the heat pump when operating at outdoor temperature T<sub>j</sub>, W</p>
<div img="image3984.txt">\({{\rm{\dot E}}_{\rm{h}}}\left( {{{\rm{T}}_{\rm{j}}}} \right)\)</div>

<p>=          electrical power consumption of the heat pump when operating at outdoor temperature T<sub>j</sub>, W</p>
<div img="image3985.txt">\({\rm{\delta }}\left( {{{\rm{T}}_{\rm{j}}}} \right)\)</div>

<p>=          the heat pump low temperature cut-off factor, (-)</p>
<p>T<sub>off</sub>  =          the outdoor temperature when the compressor is automatically shut off, °C. (If no such temperature exists, Tj is always greater than T<sub>off</sub> and T<sub>on</sub>).</p>
<p>T<sub>on</sub>  =          the outdoor temperature when the compressor is automatically turned back on, if applicable, following an automatic shut-off, °C.</p>
<p>Table 62. Heating Mode Test Conditions for Units Having Two-Capacity Compressor
 &lt;&lt; Source: Table 11, AHRI Standard 210-240, 2008 &gt;&gt;</p>
<p>Test description</p>
<p>Air Entering Indoor Unit</p>
<p>Temperature (°F)</p>
<p>Air Entering Outdoor</p>
<p>Unit Temperature (°F)</p>
<p>Compressor</p>
<p>Speed</p>
<p>Heating Air Volume Rate</p>
<p>Dry Bulb</p>
<p>⁰C     ⁰F</p>
<p>Wet Bulb</p>
<p>⁰C      ⁰F</p>
<p>Dry Bulb</p>
<p>⁰C     ⁰F</p>
<p>Wet Bulb</p>
<p>⁰C      ⁰F</p>
<p>H01 Test</p>
<p>(required, steady)</p>
<p>21.1   (70)</p>
<p>15.6  (60)max</p>
<p>16.7   (62)</p>
<p>18.3  (56.5)</p>
<p>Low</p>
<p>Heating</p>
<p>Minimum(1)</p>
<p>H12 Test</p>
<p>(required, steady)</p>
<p>21.1   (70)</p>
<p>15.6  (60)max</p>
<p>8.33   (47)</p>
<p>6.11  (43)</p>
<p>High</p>
<p>Heating</p>
<p>Full-Load(2)</p>
<p>H1C2 Test</p>
<p>(required, cyclic)</p>
<p>21.1   (70)</p>
<p>15.6  (60)max</p>
<p>8.33   (47)</p>
<p>6.11  (43)</p>
<p>High</p>
<p>H11 Test</p>
<p>(required, steady)</p>
<p>21.1   (70)</p>
<p>15.6  (60)max</p>
<p>8.33   (47)</p>
<p>6.11  (43)</p>
<p>Low</p>
<p>Heating</p>
<p>Minimum(1)</p>
<p>H1C1 Test</p>
<p>(required, cyclic)</p>
<p>21.1   (70)</p>
<p>15.6  (60)<sup>max</sup></p>
<p>8.33   (47)</p>
<p>6.11  (43)</p>
<p>Low</p>
<p>H22 Test</p>
<p>(required)</p>
<p>21.1   (70)</p>
<p>15.6  (60)<sup>max</sup></p>
<p>1.67   (35)</p>
<p>0.56  (33)</p>
<p>High</p>
<p>Heating Full-</p>
<p>Load</p>
<p>H21 Test</p>
<p>(required)</p>
<p>21.1   (70)</p>
<p>15.6  (60)<sup>max</sup></p>
<p>1.67   (35)</p>
<p>0.56  (33)</p>
<p>Low</p>
<p>Heating</p>
<p>Minimum</p>
<p>H32 Test</p>
<p>(required, steady)</p>
<p>21.1   (70)</p>
<p>15.6  (60)<sup>max</sup></p>
<p>-8.33   (17)</p>
<p>-9.44  (15)</p>
<p>High</p>
<p>Heating Full-</p>
<p>Load</p>
<p>H31 Test</p>
<p>(required, steady)</p>
<p>21.1   (70)</p>
<p>15.6  (60)<sup>max</sup></p>
<p>-8.33  (17)</p>
<p>-9.44  (15)</p>
<p>Low</p>
<p>Heating</p>
<p>Minimum</p>
<h4 id="references_18">References:</h4>
<p>AHRI 2008. ANSI/AHRI Standard 210/240: 2008 Standard for Performance Rating of Unitary Air-Conditioning &amp; Air-Source Heat Pump Equipment.  Arlington, VA:  Air-Conditioning, Heating, and Refrigeration Institute.</p>
<p>See the references for the single speed DX heating coil earlier in this document.</p>
<h3 id="variable-speed-dx-heating-coil">Variable Speed DX Heating Coil</h3>
<h4 id="overview_19">Overview</h4>
<p>The latest technology for commercial air conditioners and air-to-air heat pumps can utilize a variable speed compressor with a variable speed indoor blower and outdoor fan. The indoor and outdoor air flow rates are usually a function of the compressor speed. Refrigerant mass flow rate is a function of compressor speed as well as outdoor heat exchanger entering air temperature and indoor dry bulb or wet bulb. The control system adjusts the equipment capacity based on zone temperature measurements relative to the thermostat set point. The control logic determines what compressor speed is required to control to the zone temperature requirement in response to increased or decreased capacity (heating or cooling load). The compressor, fan and blower speeds are not discrete values and can be considered to vary infinitesimally between the minimum and maximum compressor speed. At the minimum compressor speed (which is different for heating and cooling), for a continuous fan, the supply airflow is fixed and the unit will have to cycle for reduced part loads below this point. For a cycling fan, the fan will cycle with the compressor.</p>
<p>Similar to variable-speed water source heat pump, we expand the number of speed levels and the corresponding curve sets up to ten. The number of speed levels is selectable by the user. The user can provide speed levels at any number from 1 to 10. In the case that the given speed levels are above 1, the model would do linear interpolation between neighboring speeds. The more curves, the more accurate. Furthermore, using linear interpolation and inputting air flow rates at individual speed levels facilitates arbitrary relationships of flow rate as a function of the compressor speed level.</p>
<p>The Coil:Heating:DX:VariableSpeed object will simulate the performance of a DX heating coil used in combination with a variable-speed air-to-air heat pump. It will fit into the parent objects of AirLoopHVAC:UnitaryHeatPump:AirToAir and</p>
<p>ZoneHVAC:PackagedTerminalHeatPump, etc.</p>
<p>The rated conditions for obtaining the capacities and COPs  are at indoor dry-bulb temperature of 21.1 ˚C (70 ˚F) and the source side entering air temperature of 8.3 ˚C (47 ˚F). Some equations are provided below to help explain the function of the various performance curves and data fields.</p>
<h4 id="model-description_14">Model Description</h4>
<p>The Coil:Heating:DX:VariableSpeed object is modeled similar to Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit. Of course, rather than referencing a water source evaporator, the new coil object references an air source and has defrosting operation. The evaporator entering air temperature is used in  lieu of the entering  water temperature.</p>
<p>It shall be noted for the capacity and flow rate inputs, two fields are autosizable, which are Rated Heating Capacity at the Selected Nominal Speed Level and the Rated Volumetric Air Flow Rate at the Selected Nominal Speed Level. They are used to scale the performances of a specific unit and correlate with the actual loop flow. Except these two fields, all other capacity and flow rate inputs at individual speed levels should be directly obtained from Reference Unit catalog data, specific to an actual unit.</p>
<p>The Rated Heating Capacity at Selected Nominal Speed Level contains the rated capacity to match the building heating load at the design day.  The rated heating capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.</p>
<div>\[{\rm{CapacityScaleFactor}} = \frac{{{\rm{RatedTotalHeatingCapacity}}}}{{{\rm{ReferenceUnitTotalHeatingCapacity}}@{\rm{NominalSpeedLevel}}}}\]</div>

<p>And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below:</p>
<div>\[\begin{array}{l}{\rm{RatedTotalHeatingCapacity}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = {\rm{CapacityScaleFactor}} \times \\\quad \quad \quad {\rm{ReferenceUnitTotalHeatingCapacity}}@{\rm{SpeedLevel}}({\rm{x}})\end{array}\]</div>

<p>The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects, as follows:</p>
<div>\[{\rm{AirFlowScaleFactor}} = \frac{{{\rm{RatedVolumetricAirFlowRate}}}}{{{\rm{ReferenceUnitVolAirFlowRate}}@{\rm{NominalSpeedLevel}} \times {\rm{CapacityScaleFactor}}}}\]</div>

<p>And the loop volumetric air flow rates at various speed levels in the parent objects are calculated as below:</p>
<div>\[\begin{array}{l}{\rm{LoopVolumetricAirFlowRate}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right) = {\rm{AirFlowScaleFactor}} \times \\\quad \quad \quad {\rm{ReferenceUnitVolAirFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) \times {\rm{CapacityScaleFactor}}\end{array}\]</div>

<p>If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan in the parent object, the flow rate will be set back to the fan flow rate.</p>
<p>If <div img="image3990.txt">({\rm{AirFlowScaleFactor}})</div> equals unity, the loop air flow rate becomes the design flow rate of the Reference Unit (after scaled by the rated heating capacity). The Rated Volumetric Air Flow Rate is introduced here to correlate with the actual flow rate in the air loop, in case that it differs from the design specification. Certainly, it is recommended that the Rated Volumetric Air Flow Rate is selected in the way that <div img="image3991.txt">({\rm{AirFlowScaleFactor}})</div> is unity, so as to get more accurate results from the performance curves.</p>
<h4 id="performance-curves_1">Performance curves:</h4>
<p>This object includes 4 curve objects at each individual speed level.</p>
<p>1)  Total heating capacity modifier curve (function of temperature).</p>
<p>2)  Total heating capacity modifier curve (function of air flow fraction).</p>
<p>3)  Energy input ratio (EIR) modifier curve (function of temperature).</p>
<p>4)  Energy input ratio (EIR) modifier curve (function of air flow fraction).</p>
<p>The flow fraction modifier curves are used as a placeholder, to account for off-design flow rates if needed. If the manufacturer doesn’t provide off-design performances, we can simply use a default modification multiplier of 1.0.</p>
<p>At the lowest speed, there will be one additional performance curve to account for the part-load condition, i.e.</p>
<p>5)  Part load fraction correlation (function of part load ratio).</p>
<p>1) Total heating capacity modifier curve (function of temperature)</p>
<p>The total heating capacity modifier as a function of temperature curve (CAP-FT) is a biquadratic curve with two independent variables: dry-bulb temperature of the air entering the heating coil and the air DB temperature entering the evaporator coil. The output of this curve is multiplied by the rated total heating capacity at the speed, to give the total heating capacity at the specific entering air temperatures at which the ASHP unit is operating (i.e., at temperatures different from the rating point temperatures). </p>
<div>\[{\rm{TotCapTempModFac}} = {\rm{a}} + {\rm{b*D}}{{\rm{B}}_{\rm{i}}} + {\rm{c*DB}}_{\rm{i}}^2 + {\rm{d*D}}{{\rm{B}}_{\rm{o}}} + {\rm{e*D}}{{\rm{B}}_{\rm{o}}}^2 + {\rm{f*D}}{{\rm{B}}_{\rm{i}}}{\rm{*D}}{{\rm{B}}_{\rm{o}}}\]</div>

<p>where</p>
<p>DB<sub>i</sub> = dry-bulb temperature of the air entering the heating coil, °C</p>
<p>DB<sub>o</sub> = dry-bulb temperature of the air entering the outdoor coil, °C</p>
<p>a-f = regression curve-fit coefficients</p>
<p>2) Total heating capacity modifier curve (function of air flow fraction)</p>
<div>\[{\rm{TotCapAirFlowModFac}} = {\rm{a}} + {\rm{b*f}}{{\rm{f}}_{\rm{a}}} + {\rm{c*ff}}_{\rm{a}}^2 + {\rm{d*ff}}_{\rm{a}}^3\]</div>

<p>where</p>
<p>ff<sub>a</sub> = actual air mass flow rate/design air mass flow rate, at one speed level;</p>
<div>\[\begin{array}{l}{\rm{DesignAirMassFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) = {\rm{ReferenceUnitAirMassFlowRate}}@{\rm{SpeedLevel}}({\rm{x}}) \times \\\quad \quad \quad {\rm{CapacityScaleFactor}}\end{array}\]</div>

<p>a-d = regression curve-fit coefficients, if no data available for the correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>3) Energy input ratio (EIR) modifier curve (function of temperature)</p>
<p>The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic curve with two independent variables DB<sub>i</sub>  and DB<sub>o</sub>. The output of this curve is multiplied by the rated EIR at the speed (inverse of the rated COP), to give the EIR at the specific entering air temperatures at which the ASHP coil unit is operating (i.e., at temperatures different from the rating point temperatures).</p>
<div>\[{\rm{EIRTempModFac}} = {\rm{a}} + {\rm{b*D}}{{\rm{B}}_{\rm{i}}} + {\rm{c*DB}}_{\rm{i}}^2 + {\rm{d*D}}{{\rm{B}}_{\rm{o}}} + {\rm{e*D}}{{\rm{B}}_{\rm{o}}}^2 + {\rm{f*D}}{{\rm{B}}_{\rm{i}}}{\rm{*D}}{{\rm{B}}_{\rm{o}}}\]</div>

<p>where</p>
<p>a-f = regression curve fit coefficients.</p>
<p>4) Energy input ratio (EIR) modifier curve (function of air flow fraction)</p>
<div>\[{\rm{EIRAirFlowModFac}} = {\rm{a}} + {\rm{b*f}}{{\rm{f}}_{\rm{a}}} + {\rm{c*ff}}_{\rm{a}}^2 + {\rm{d*ff}}_{\rm{a}}^3\]</div>

<p>where</p>
<p>a-d = regression curve-fit coefficients, if no data available for correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>5) Part load fraction correlation (function of part load ratio)</p>
<p>This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, heating load/steady-state heating capacity for Speed 1),</p>
<div>\[{\rm{PartLoadFrac}} = {\rm{a}} + {\rm{b*PLR}} + {\rm{c*PL}}{{\rm{R}}^2} + {\rm{d*PL}}{{\rm{R}}^3}\]</div>

<p>And</p>
<p>RTF = (PLR/PartLoadFrac) = runtime fraction of the heating coil.</p>
<p>The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor runs continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7 and PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:</p>
<div>\[{\rm{PLF}} = 0.85 + 0.15 \times {\rm{PLR}}\]</div>

<p>If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:</p>
<div>\[{\rm{PLF}} = 0.85 + 0.0 \times {\rm{PLR}}\]</div>

<h4 id="lowest-speed-operation_1">Lowest Speed Operation:</h4>
<p>The lowest speed operation of the variable-speed DX heating coil is similar to the single speed DX heating coil. The total (gross) heating capacity of the variable-speed DX coil is calculated as follows:</p>
<div>\[\begin{array}{l}{{\rm{Q}}_{{\rm{total}},1}} = {\rm{RatedTotalHeatingCapacity}}@{\rm{SpeedLevel}}\left( 1 \right){\rm{*}}\\\quad \quad \quad {\rm{TotCapTemModFa}}{{\rm{c}}_1}{\rm{*TotCapAirFlowModFa}}{{\rm{c}}_1}\end{array}\]</div>

<p>And the EIR is calculated as:</p>
<div>\[{\rm{EI}}{{\rm{R}}_1} = \frac{{1.0}}{{{\rm{ReferenceUnitCOP}}@{\rm{Speed}}(1)}}{\rm{*EIRTempModFa}}{{\rm{c}}_1}{\rm{*EIRAirFlowModFa}}{{\rm{c}}_1}\]</div>

<p>And the power consumption including the compressor, outdoor fan and accessories (not including indoor fan power) is,</p>
<div>\[{\rm{Powe}}{{\rm{r}}_1} = {{\rm{Q}}_{{\rm{total}},1}}{\rm{*EI}}{{\rm{R}}_1}{\rm{*RTF}}\]</div>

<p>The fraction of the actual air mass flow to the design air mass flow rate is calculated:</p>
<div>\[{\rm{f}}{{\rm{f}}_{{\rm{a}},1}} = \frac{{{\rm{actualairmassflowrate}}}}{{({\rm{ReferenceUnitAirMassFlowRate}}@{\rm{SpeedLevel}}(1) \times {\rm{CapacityScaleFactor}})}}{\rm{}}\]</div>

<h4 id="higher-speed-operation_3">Higher Speed Operation:</h4>
<p>At the speed level between the lowest and the highest, there is no part-load loss. A parameter of speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed x.</p>
<p>The design air flow rate at the speed ratio are given as following:</p>
<div>\[\begin{array}{l}{\rm{DesignAirFlowRateSpeedRatio}} = {\rm{ReferenceUnitAirMassFlowRate}}@{\rm{SpeedLevel}}\left( {{\rm{x}} - 1} \right){\rm{*}}\\\quad \quad \quad {\rm{CapacityScaleFactor*}}\left( {1{\rm{}}--{\rm{SpeedRatio}}} \right) + \\\quad \quad {\rm{ReferenceUnitAirMassFlowRate}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right){\rm{*}}\\\quad \quad \quad {\rm{CapacityScaleFactor*SpeedRatio}}\end{array}\]</div>

<p>And the fractions of air flow is given:</p>
<div img="image4005.txt">\({\rm{f}}{{\rm{f}}_{{\rm{a}},{\rm{x}} - 1}}\)</div>

<p>=<div img="image4006.txt">({\rm{f}}{{\rm{f}}_{{\rm{a}},{\rm{x}}}})</div>= actual air mass flow rate/DesignAirFlowRateSpeedRatio</p>
<p>The total heating capacities and EIRs at Speed x-1 and Speed x are given:</p>
<div>\[{{\rm{Q}}_{{\rm{total}},{\rm{x}} - 1}} = {\rm{RatedTotalHeatingCapacity}}@{\rm{SpeedLevel}}\left( {{\rm{x}} - 1} \right){\rm{*TotCapTempModFa}}{{\rm{c}}_{{\rm{x}} - 1}}{\rm{*TotCapAirFlowModFa}}{{\rm{c}}_{{\rm{x}} - 1}}\]</div>

<div>\[{{\rm{Q}}_{{\rm{total}},{\rm{x}}}} = {\rm{RatedTotalHeatingCapacity}}@{\rm{SpeedLevel}}\left( {\rm{x}} \right){\rm{*TotCapTempModFa}}{{\rm{c}}_{\rm{x}}}{\rm{*TotCapAirFlowModFa}}{{\rm{c}}_{\rm{x}}}\]</div>

<div>\[{\rm{EI}}{{\rm{R}}_{{\rm{x}} - 1}} = \frac{{1.0}}{{{\rm{ReferenceUnitCOP}}@{\rm{Speed}}({\rm{x}} - 1)}}{\rm{EIRTempModFa}}{{\rm{c}}_{{\rm{x}} - 1}}{\rm{*EIRAirFlowModFa}}{{\rm{c}}_{{\rm{x}} - 1}}\]</div>

<div>\[{\rm{EI}}{{\rm{R}}_{\rm{x}}} = \frac{{1.0}}{{{\rm{ReferenceUnitCOP}}@{\rm{Speed}}({\rm{x}})}}{\rm{EIRTempModFa}}{{\rm{c}}_{\rm{x}}}{\rm{*EIRAirFlowModFa}}{{\rm{c}}_{\rm{x}}}\]</div>

<p>The total heating capacity at the corresponding speed ratio is:</p>
<div>\[{{\rm{Q}}_{{\rm{total}},{\rm{SpeedRatio}}}} = \left( {1.0 - {\rm{SpeedRatio}}} \right){\rm{*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}} - 1}} + {\rm{SpeedRatio*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}}}}\]</div>

<p>And the power consumption is</p>
<div>\[{\rm{Powe}}{{\rm{r}}_{{\rm{SpeedRatio}}}} = \left( {1.0 - {\rm{SpeedRatio}}} \right){\rm{*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}} - 1}}{\rm{*EI}}{{\rm{R}}_{{\rm{x}} - 1}} + {\rm{SpeedRatio*}}{{\rm{Q}}_{{\rm{total}},{\rm{x}}}}{\rm{*EI}}{{\rm{R}}_{\rm{x}}}\]</div>

<p>The total amount of heat absorbed by the outdoor evaporator is calculated as:</p>
<div>\[{{\rm{Q}}_{{\rm{evap}},{\rm{SpeedRatio}}}} = {{\rm{Q}}_{{\rm{total}},{\rm{SpeedRatio}}}} - {\rm{Powe}}{{\rm{r}}_{{\rm{SpeedRatio}}}}\]</div>

<p>At last,</p>
<div>\[{{\rm{Q}}_{{\rm{total}},{\rm{SpeedRatio}}}} = {\rm{HeatingLoad}}\]</div>

<p>If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed x represents the highest speed.</p>
<h4 id="defrost-operation_1">Defrost Operation:</h4>
<p>The defrost operation of a variable-speed DX heating coil is treated the same as the single-speed DX heating coil, except using the total heating capacity at the max speed level to replace the rated heating capacity of the single-speed DX coil, when a reverse-cycle defrost strategy is specified.</p>
<p>We keep the defrost energy input ratio (EIR) modifier curve (function of temperature) as the single speed DX heating coil. It is a biquadratic curve with two independent variables: outdoor air dry-bulb temperature and the heating coil entering air wet-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. This curve is only required when a reverse-cycle defrost strategy is specified.</p>
<div>\[{\rm{DefrostEIRTempModFac}} = {\rm{a}} + {\rm{b*W}}{{\rm{B}}_{\rm{i}}} + {\rm{c*WB}}_{\rm{i}}^2 + {\rm{d*D}}{{\rm{B}}_{\rm{o}}} + {\rm{e*D}}{{\rm{B}}_{\rm{o}}}^2 + {\rm{f*W}}{{\rm{B}}_{\rm{i}}}{\rm{*D}}{{\rm{B}}_{\rm{o}}}\]</div>

<p>where</p>
<p>WB<sub>i</sub> = wet-bulb temperature of the air entering the indoor coil, °C</p>
<p>DB<sub>o</sub> = dry-bulb temperature of the air entering the outdoor coil, °C</p>
<p>a-f = regression curve-fit coefficients</p>
<h4 id="crankcase-heater-operation">Crankcase Heater Operation:</h4>
<p>It is the same as the single-speed DX heating coil.</p>
<h3 id="desuperheater-recovery-based-air-heating-coil">Desuperheater-Recovery-Based Air Heating Coil</h3>
<h4 id="overview_20">Overview</h4>
<p>The input object Coil:Heating:Desuperheater provides a model that simulates the thermal performance of a refrigerant-to-air heating coil and the parasitic electric consumption of its control valves or other auxiliary devices. The model assumes that the heating energy provided by this coil is reclaimed from the superheated refrigerant gas leaving a compressor and does not impact the performance of the compressor. The objects from which this coil can obtain its heating energy are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>Coil:Cooling:DX:TwoSpeed</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>Refrigeration:CompressorRack</p>
<p>Refrigeration:Condenser* (multiple objects)</p>
<p>The heat reclaim recovery efficiency (specified by the user) defines the amount of heat available for use by this coil. Approximately 25-30% of the energy rejected by typical refrigeration system condensers is to reduce the superheated refrigerant vapor temperature to the condensing temperature. Recovery efficiencies higher than 30% may cause the refrigerant gas to condense which in turn impacts the performance of the refrigeration compressor rack. For this reason, the maximum heat reclaim recovery efficiency for this coil for all sources except the Refrigeration:Condenser:(Air, Water, or Evap)Cooled is 30%.For these refrigeration condensers, the amount of waste energy available in the superheat region is explicitly calculated, so for these condensers the maximum heat recovery efficiency is 90% of this superheat energy. Also, for these refrigeration condensers, an estimate of the temperature of the reclaimed heat source is made and compared to the inlet air temperature for the coil. If the reclaimed heat source is too cool, the amount of available reclaim energy is set to zero.</p>
<p>NOTE: When the heating source is a refrigeration compressor rack, the heat rejection location in the Refrigeration:CompressorRack object must be “Outdoors”. If the compressor rack heat rejection location is “Zone”, the total amount of heat rejection available for reclaim (e.g., by this desuperheater heating coil) is set to zero by the compressor rack object and the simulation proceeds.</p>
<p>The sources for the waste heat can also be used to supply other coils.  To avoid double-counting this waste heat, the amount available is corrected to reflect these other uses. For the three DX Cooling Coil sources, this correction is made within the same time step loop.  For the two refrigeration system sources, the correction is made using the value from the previous time step.</p>
<p>The desuperheater heating coil can be used in air loop simulations for various air heating applications. For example, it can be used as an air reheat coil for high humidity control in the compound objects AirLoopHVAC:Unitary:Furnace:HeatCool and AirLoopHVAC:UnitaryHeatCool (see High Humidity Control With HeatCool Configuration). For this application, the desuperheater coil is controlled based on the calculated heating load to maintain the zone temperature and humidity setpoints (load-based control). The source of reclaimed heat could be the direct expansion (DX) cooling coil itself (Coil:Cooling:DX:SingleSpeed) or a refrigerated case compressor rack (Refrigeration:CompressorRack).</p>
<p>The desuperheater heating coil can also be used with cooling/heating systems that maintain specific air loop (deck) temperatures. For example, Figure 171 shows a schematic diagram of the desuperheater heating coil used in conjunction with the CoilSystem:Cooling:DX object. The desuperheater heating coil must be placed downstream of the DX cooling coil when reclaiming heat from that cooling coil’s compressor(s). Desuperheating heating coil placement is unrestricted when reclaiming heat from a refrigeration compressor rack or refrigeration condenser. The configuration in Figure 171 shows the heating coil being controlled via a temperature-based strategy. In this example, the DX cooling coil could be used to the maintain its discharge air temperature at 11°C for zone dehumidification. The desuperheater heating coil could then raise the air dry-bulb temperature to 16°C providing a dry supply air stream at a temperature which does not require much additional heating by terminal units to meet the zone temperature setpoint.</p>
<p><img alt="Schematic_DesuperheaterHeatingCoil" src="../../EngineeringReference/media/image4016.png" /></p>
<p>Figure 171. Desuperheater Heating Coil Used as a Reheat Coil with CoilSystem:Cooling:DX</p>
<p>Since the heating provided by the desuperheater coil is based on available waste heat from another system, the selection of fan control for the air loop equipment is essential for proper modeling. When the coil’s heating source is a direct expansion cooling coil (Coil:Cooling:DX:SingleSpeed, Coil:Cooling:DX:TwoSpeed, or Coil:Cooling:DX:TwoStageWithHumidityControlMode), the air loop’s fan control mode may be auto fan (cycling fan cycling coil), constant fan, or variable volume since the desuperheater heating coil cycles on/off with the DX cooling coil. When the heating source is a compressor rack or condenser for refrigerated cases, the supply air fan control should be either variable volume or constant fan since the desuperheater heating coil will typically be available the entire simulation time step.</p>
<p>NOTE: Use of the desuperheater heating coil in variable air volume systems should be done with caution since the model assumption of a fixed heat reclaim recovery efficiency may not be valid if the air flow rate over the coil varies significantly.</p>
<p>The following sections describe the calculations used for both the load-based and temperature-based strategies that can control the desuperheater heating coil.</p>
<h4 id="model-inputs_4">Model Inputs</h4>
<p>A minimum of seven inputs must be defined for the desuperheater heating coil. The user must input the coil’s name, an availability schedule name, and the heat reclaim recovery efficiency (default of 25%, with a range of 0% to 30% except for detailed refrigeration condensers which have a default of 80%, with a range of 0% to 90%). The next two inputs are the heating coil’s inlet and outlet air node names. The user must also enter the desuperheater heat source type and name which are validated when the model inputs are read into the program.</p>
<p>The final two fields are optional. The first of these is the coil temperature setpoint node name. This field is used when the desuperheater heating coil is controlled based on an air loop temperature and a setpoint manager (Ref. SetpointManager:*) is used to place a temperature setpoint on this air node. The latter of these optional fields is the parasitic electric load. This field allows the user to define the electric energy use of parasitic equipment associated with the desuperheater heating coil (e.g. control valves).</p>
<h4 id="model-description_15">Model Description</h4>
<p>The model calculates the thermal performance of the heating coil based on the control strategy used. When a temperature setpoint node name is not entered, the control type is assumed to be load-based operation. This method should be used when this coil is specified as the air reheat coil for high humidity control with the compound object AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopHVAC:UnitaryHeatCool. If the temperature setpoint node name is entered, the control type is temperature-based operation. This method is used when the heating coil is controlled to maintain a dry-bulb temperature setpoint in an air loop.</p>
<h4 id="load-based-operation">Load-Based Operation</h4>
<p>When load-based operation is selected, a load to be met by the heating coil is requested by the parent object (e.g., AirLoopHVAC:Unitary:Furnace:HeatCool). The model first calculates the heating coil capacity based on the total condenser waste heat rejected by the heating source.</p>
<div>\[{\dot Q_{coil}} = {\dot Q_{cond}} \times {\varepsilon_{reclaim}}\]</div>

<p>where:</p>
<div img="image4018.txt">\({\dot Q_{coil}}\)</div>

<p>= heating capacity of the desuperheater coil (W)</p>
<div img="image4019.txt">\({\dot Q_{cond}}\)</div>

<p>= total amount of condenser waste heat rejected by the heating source (W)</p>
<div img="image4020.txt">\({\varepsilon_{reclaim}}\)</div>

<p>= heat reclaim recovery efficiency</p>
<p>The model then compares the coil’s heating capacity to the heating load being requested. If the heating capacity is greater than the heating load, then the amount of reclaimed heat (average heating rate over the simulation time step) is set equal to the requested load and the desuperheater heating coil will cycle off when the requested load is satisfied.</p>
<div>\[{\dot Q_{reclaim}} = {\dot Q_{load}}\]</div>

<p>Otherwise the amount of reclaimed heat is set equal to the coil’s heating capacity and the desuperheater heating coil will operate the entire time that the waste heat source operates.</p>
<div>\[{\dot Q_{reclaim}} = {\dot Q_{coil}}\]</div>

<p>In either case, the coil’s leaving air temperature is then calculated based on the amount of heat recovered and the air mass flow rate through the coil.</p>
<div>\[{T_{out}} = {T_{in}} + \frac{{{{\dot Q}_{reclaim}}}}{{\dot m{C_p}}}\]</div>

<p>where:</p>
<div img="image4024.txt">\({T_{out}}\)</div>

<p>= coil outlet air temperature (°C)</p>
<div img="image4025.txt">\({T_{in}}\)</div>

<p>= coil inlet air temperature (°C)</p>
<p><div img="image4026.txt">()</div></p>
<div img="image4027.txt">\(\dot m\)</div>

<p>= air mass flow rate through the heating coil (kg/s)</p>
<div img="image4028.txt">\({C_p}\)</div>

<p>= specific heat of air entering the heating coil (J/kg-C)</p>
<p>A final calculation is made to determine the runtime fraction of the desuperheater heating coil. Since the maximum amount of reclaim heat available is dependent on the runtime fraction of the waste heat source, the runtime fraction of the desuperheater heating coil is the product of the waste heat source’s runtime fraction and the ratio of the amount of heat reclaimed to the desuperheater coil’s heating capacity.</p>
<div>\[RT{F_{coil}} = RT{F_{source}}\left( {\frac{{{{\dot Q}_{reclaim}}}}{{{{\dot Q}_{coil}}}}} \right)\]</div>

<p>where:</p>
<div img="image4030.txt">\(RT{F_{coil}}\)</div>

<p>= runtime fraction of the desuperheater heating coil</p>
<div img="image4031.txt">\(RT{F_{source}}\)</div>

<p>= runtime fraction of the desuperheater heating source</p>
<p>The heating coil’s outlet air humidity ratio and air mass flow rate are simply set equal to the coil inlet air values. The outlet air enthalpy is calculated based on the outlet air dry-bulb temperature and the outlet air humidity ratio.</p>
<div>\[{h_{out}}\, = \,PsyHFnTdbW({T_{out}},\,\,{\omega_{out}})\]</div>

<p>where</p>
<div img="image4033.txt">\({h_{out}}\)</div>

<p>= enthalpy of the air leaving the heating coil, J/kg</p>
<div img="image4034.txt">\(\,{\omega_{out}}\)</div>

<p>= humidity ratio of the air leaving the heating coil, kg/kg</p>
<p><em>PsyHFnTdbW</em> = EnergyPlus psychrometric function, returns enthalpy given dry-bulb temperature and humidity ratio</p>
<h4 id="temperature-based-operation">Temperature-Based Operation</h4>
<p>When temperature-based operation is selected, the model first calculates the heating coil capacity based on the total condenser waste heat rejected by the heating source (same as for load-based operation).</p>
<div>\[{\dot Q_{coil}} = {\dot Q_{cond}} \times {\varepsilon_{reclaim}}\]</div>

<p>The model then calculates the heating load required to reach the desired setpoint temperature.</p>
<div>\[{\dot Q_{load}} = \dot m{C_p}\left( {{T_{setpoint}} - {T_{in}}} \right)\]</div>

<p>where:</p>
<div img="image4037.txt">\({\dot Q_{load}}\)</div>

<p>= heating load to meet the desired dry-bulb temperature setpoint (W)</p>
<div img="image4038.txt">\({T_{setpoint}}\)</div>

<p>= desired dry-bulb temperature setpoint (°C)</p>
<p>A comparison is then made to determine if the desuperheater heating coil should be energized. If the calculated load is less than or equal to 0, the coil’s inlet air dry-bulb temperature is at or above the setpoint. In this case the desuperheater heating coil is not active and the outlet air dry-bulb temperature is set equal to the inlet air dry-bulb temperature.</p>
<div>\[{\dot Q_{reclaim}} = 0\]</div>

<div>\[{T_{out}}{\rm{ }} = {\rm{ }}{T_{in}}\]</div>

<p>If the amount of heat required to meet the setpoint is larger than the desuperheater coil’s heating capacity, then the amount of reclaimed heat is set equal to the coil heating capacity and the outlet air dry-bulb temperature is calculated.</p>
<div>\[{\dot Q_{reclaim}} = {\dot Q_{coil}}\]</div>

<div>\[{T_{out}} = {T_{in}} + \frac{{{{\dot Q}_{reclaim}}}}{{\dot m{C_p}}}\]</div>

<p>If the amount of heat required to meet the setpoint is less than the desuperheater coil’s heating capacity, the amount of reclaimed heat is set equal to the calculated heating load and the outlet air dry-bulb temperature is set equal to the setpoint temperature. In this case the desuperheater heating coil will cycle off when the requested load is satisfied.</p>
<div>\[{\dot Q_{reclaim}} = {\dot Q_{load}}\]</div>

<div>\[{T_{out}}\quad  = \;{T_{setpoint}}\]</div>

<p>A final calculation is made to determine the runtime fraction of the desuperheater heating coil. Since the maximum amount of reclaim heat available is dependent on the runtime fraction of the waste heat source, the runtime fraction of the desuperheater heating coil is the product of the waste heat source’s runtime fraction and the ratio of the amount of heat reclaimed to the desuperheater coil’s heating capacity.</p>
<div>\[RT{F_{coil}} = RT{F_{source}}\left( {\frac{{{{\dot Q}_{reclaim}}}}{{{{\dot Q}_{coil}}}}} \right)\]</div>

<p>The heating coil’s outlet air humidity ratio and air mass flow rate are simply set equal to the coil inlet air values. The outlet air enthalpy is calculated based on the outlet air dry-bulb temperature and the outlet air humidity ratio.</p>
<div>\[{h_{out}}\, = \,PsyHFnTdbW({T_{out}},\,\,{\omega_{out}})\]</div>

<h4 id="parasitic-electric-load">Parasitic Electric Load</h4>
<p>The parasitic electric load attributed to the desuperheater heating coil is calculated using the user-supplied input value (<div img="image4047.txt">({P_{parasitic}})</div>) and the desuperheater heating coil runtime fraction calculated above.</p>
<div>\[{P_{elec}} = {P_{parasitic}} \times RT{F_{coil}}\]</div>

<p>The model assumes that this electric load is small and does not contribute to heating the air stream.</p>
<h4 id="references_19">References</h4>
<p>Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February 2006.</p>
<p>Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through Component Augmentation of the Cooling Coil. 15<sup>th</sup> Symposium on Improving Building Systems in Hot and Humid Climates, July 24-26, 2006.</p>
<p>Nimmo, B.G. et al. 1993.DEAC: Desiccant Enhancement of Cooling-Based Dehumidification. ASHRAE Transactions, Vol.99, Part 1, Paper number CH-93-4-4, pp. 842-848.</p>
<h3 id="desuperheater-recovery-based-water-heating-coil">Desuperheater-Recovery-Based Water Heating Coil</h3>
<h4 id="overview_21">Overview</h4>
<p>The input object Coil:WaterHeating:Desuperheater provides a model that simulates the thermal performance of a refrigerant-to-water heating coil and the electric consumption of its water circulation pump, control valves, and other auxiliary devices. The model assumes that the heating energy provided by this coil is reclaimed from the superheated refrigerant gas leaving a compressor and does not impact the performance of the compressor. The objects from which this coil can obtain its heating energy are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>Coil:Cooling:DX:TwoSpeed</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>Refrigeration:CompressorRack</p>
<p>Refrigeration:Condenser* (multiple objects)</p>
<p>The heat reclaim recovery efficiency (specified by the user) defines the amount of heat available for use by this coil. Approximately 25-30% of the energy rejected by typical refrigeration system condensers is to reduce the superheated refrigerant vapor temperature to the condensing temperature. Recovery efficiencies higher than 30% may cause the refrigerant gas to condense, which in turn impacts the performance of the refrigeration compressor rack. For this reason, the maximum heat reclaim recovery efficiency for this coil for all sources except the Refrigeration:Condenser:(Air, Water, or Evap)Cooled is 30%.For these refrigeration condensers, the amount of waste energy available in the superheat region is explicitly calculated, so for these condensers the maximum heat recovery efficiency is 90% of this superheat energy. Also, for these refrigeration condensers, an estimate of the temperature of the reclaimed heat source is made and compared to the inlet air temperature for the coil. If the reclaimed heat source is too cool, the amount of available reclaim energy is set to zero. For all heat sources, the model includes the ability to modify the heat reclaim recovery efficiency based on variations in inlet water temperature and outdoor air dry-bulb temperature.</p>
<p>NOTE: When the heating source is a refrigerated case compressor rack, the heat rejection location in the Refrigeration:CompressorRack object must be “Outdoors”. If the compressor rack heat rejection location is “Zone”, the total amount of heat rejection available for reclaim (e.g., by this desuperheater heating coil) is set to zero by the compressor rack object and the simulation proceeds.</p>
<p>To model a desuperheater water heating coil, the input data file must include the following objects:</p>
<p>·        Coil:WaterHeating:Desuperheater</p>
<p>·        WaterHeater:Mixed</p>
<p>·        Coil:Cooling:DX:* or Refrigeration:CompressorRack, or Refrigeration:Condenser:*</p>
<p>A schematic diagram showing the desuperheater water heating coil with its water heater and DX system condenser is shown below.</p>
<p><img alt="DesuperheaterSchematic_DS" src="../../EngineeringReference/media/image4049.png" /></p>
<p>Figure 172.  Schematic of Desuperheater Water Heating Coil</p>
<h4 id="model-description_16">Model Description</h4>
<p>The desuperheater heating coil input requires a setpoint temperature schedule and dead band temperature difference, which are independent from the setpoint temperature schedule and dead band temperature difference for the heater (element or burner) associated with the water heater tank. The cut-in temperature for the desuperheater coil is defined as the desuperheater coil’s setpoint temperature minus its dead band temperature difference.</p>
<div>\[{T_{cut - in}}\,\, = \,\,{T_{set\,point}}\,\, - \,\,{T_{dead\,band}}\]</div>

<p>where:</p>
<div img="image4051.txt">\({T_{cut - in}}\)</div>

<p>= Cut-in temperature (°C)</p>
<div img="image4052.txt">\({T_{set\,point}}\)</div>

<p>= Setpoint temperature (°C)</p>
<div img="image4053.txt">\({T_{dead\,band}}\)</div>

<p>= Dead band temperature difference (°C)</p>
<p>Desuperheater water heating coils are typically used to offset energy consumption by the water tank’s heater (element or burner). Therefore, the cut-in temperature of the desuperheater coil should always be higher than the water heater tank’s setpoint temperature. At times when the water heater tank’s setpoint temperature is greater than or equal to the cut-in temperature of the desuperheater coil, the desuperheater is disabled and the water heater tank heating element is used to heat the water. An additional input parameter sets the maximum inlet water temperature allowed for desuperheater heat reclaim. Any time the inlet water temperature to the desuperheater coil is above this maximum allowed temperature, heat reclaim is restricted so that the tank water does exceed this temperature.</p>
<p>When the desuperheater coil is scheduled off by its availability schedule, the water heater tank’s setpoint temperature is greater than or equal to the desuperheater coil cut-in temperature, or if the DX system’s compressor (source of heat reclaim) is off, the water heating capacity and water mass flow rate for the desuperheater coil are set to zero and the water heater tank is simulated with the desuperheater heating coil disabled. Otherwise, the simulation proceeds by first determining the maximum amount of heat available for heat reclaim. If a heat reclaim efficiency modifier curve object is specified by the user, this bi-quadratic curve is evaluated using the desuperheater coil inlet water temperature and the outdoor air dry-bulb temperature; otherwise, the output is assumed to be equal to 1.</p>
<div>\[\begin{array}{l}IF\left( {HEffFTemp\,\,is\,\,specified} \right)THEN\\\,\,\,\,\,\,HEffFTemp = \,\,MAX\,\left( {0.0,\,\,f\left( {{T_{water,inlet}},{T_{DB,outdoor}}} \right)} \right)\\ELSE\\\,\,\,\,\,\,HEffFTemp = 1.0\\ENDIF\end{array}\]</div>

<p>where:</p>
<div img="image4055.txt">\(HEffFTemp\)</div>

<p>= Heat reclaim efficiency modifier</p>
<div img="image4056.txt">\({T_{water,inlet}}\)</div>

<p>= Desuperheater coil inlet water temperature (°C)</p>
<div img="image4057.txt">\({T_{DB,outdoor}}\)</div>

<p>= Outdoor air dry-bulb temperature (°C)</p>
<p>Except for the detailed condenser source, heat reclaim recovery efficiencies higher than 30% may cause the refrigerant gas to condense which in turn impacts the performance of the refrigeration system. The model is unable to account for this refrigeration system impact, so the product of the rated heat reclaim recovery efficiency and heat reclaim efficiency modifier is not allowed to exceed 0.3.  For the detailed refrigeration condenser, the limit for the heat reclaim efficiency has been set at 0.9 as follows:</p>
<div>\[{\rm{IF}}\left( {{\varepsilon_{{\rm{reclaim,rated}}}}} \right)\left( {HEfFTemp} \right) > Limit,{\rm{ then }}HeffFTemp = \frac{{Limit}}{{{\varepsilon_{{\rm{reclaim,rated}}}}}}\]</div>

<p>where:</p>
<p>Limit           = 0.3 for most sources, =0.9 for detailed condensers</p>
<div img="image4059.txt">\({\varepsilon_{reclaim,rated}}\)</div>

<p>= rated heat reclaim recovery efficiency</p>
<p>The heating capacity of the desuperheater coil is then calculated based on the product of total amount of condenser waste heat rejected by the heating source, the desuperheater coil’s rated heat reclaim recovery efficiency, and the heat reclaim efficiency modifier.</p>
<div>\[{\dot Q_{coil}} = {{\left( {{{\dot Q}_{cond}}} \right)\left( {{\varepsilon_{reclaim,rated}}} \right)HEffFTemp} \mathord{\left/ {\vphantom {{\left( {{{\dot Q}_{cond}}} \right)\left( {{\varepsilon_{reclaim,rated}}} \right)HEffFTemp} {DXSystemPLR}}} \right. } {DXSystemPLR}}\]</div>

<p>where:</p>
<div img="image4061.txt">\({\dot Q_{coil}}\)</div>

<p>= water heating capacity of the desuperheater coil (W)</p>
<div img="image4062.txt">\({\dot Q_{cond}}\)</div>

<p>= average rate of condenser waste heat rejected by the heating source (W)</p>
<div img="image4063.txt">\(DXSystemPLR\)</div>

<p>= part load ratio for the desuperheater coil heating source (1.0 for refrigerated case compressor rack and detailed refrigeration condenser)</p>
<p>The desuperheater is assumed to have a water circulation pump located downstream of the refrigerant-to-water coil. Pump heat is added to the desuperheater water heating capacity based on a user-defined fraction as follows:</p>
<div>\[{\dot Q_{coil}} = {\dot Q_{coil}} + {P_{pump}}\left( {Fra{c_{pumptowater}}} \right)\]</div>

<p>where:</p>
<div img="image4065.txt">\({P_{pump}}\)</div>

<p>= water pump power (W)</p>
<div img="image4066.txt">\(Fra{c_{pumptowater}}\)</div>

<p>= fraction of pump heat to water</p>
<p>The temperature of the water leaving the desuperheater is then calculated as</p>
<div img="image4067.txt">\({T_{water,outlet}} = {T_{water,inlet}} + \frac{{{Q_{coil}}}}{{{{\dot m}_{water}}\cdot {C_{p,water}}}}\)</div>

<p>for <div img="image4068.txt">({\dot m_{water}})</div> &gt; 0</p>
<div img="image4069.txt">\({T_{water,outlet}} = {T_{water,inlet}}\)</div>

<p>for <div img="image4070.txt">({\dot m_{water}})</div> = 0</p>
<p>Simulation of the desuperheater heating coil is based on its current mode of operation. This mode of operation is either floating (heating coil off and tank water temperature has not fallen below the heater cut-in temperature) or heating (tank water temperature dropped below the heater cut-in temperature on a previous time step but was unable to reach the heater setpoint temperature). Each mode is handled differently and they will be discussed separately.</p>
<h4 id="float-mode">Float Mode</h4>
<p>When the water heater tank temperature is floating between the desuperheater coil’s cut-in and cut-out temperatures at the end of the previous simulation time step, both the desuperheater coil and the water heater tank’s heating element are disabled and a resulting tank temperature is calculated. If the resulting tank temperature is below the desuperheater coil cut-in temperature the desuperheater coil part-load ratio is estimated using a ratio of temperature differences as shown below. The part-load ratio can not be less than zero or greater than the part-load ratio of the DX system from which the desuperheater coil is reclaiming heat.</p>
<div>\[PLR = \,MIN\left( {DXSystemPLR,MAX\left( {0.0,\,\,\left( {\frac{{{T_{cut - in}} - {T_{tank,float}}}}{{{T_{tank,initial}} - {T_{tank,float}}}}} \right)} \right)} \right)\]</div>

<p>where:</p>
<div img="image4072.txt">\(PLR\)</div>

<p>= part load ratio of desuperheater heating coil</p>
<div img="image4073.txt">\({T_{tank,float}}\)</div>

<p>= tank temperature in float mode when heating capacity is set to zero (°C)</p>
<div img="image4074.txt">\({T_{tank,initial}}\)</div>

<p>= tank water temperature at the beginning of a simulation time step (°C)</p>
<p>Since the water pump is assumed to cycle on and off with the desuperheater coil, the average water mass flow rate through the desuperheater coil is then set proportional to the PLR calculated above:</p>
<div>\[\dot mwater,avg = \dot mwater\left( {PLR} \right)\]</div>

<p>where:</p>
<div img="image4076.txt">\(\dot mwater,avg\)</div>

<p>= average desuperheater water mass flow rate for the time step (kg/s)</p>
<p>The water tank temperature is then calculated based on desuperheater heating coil operation (outlet water temperature and average water mass flow rate as calculated above) and with the water tank’s heater element enabled. If the resulting water tank temperature is above the desuperheater coil’s setpoint temperature, then the part-load ratio is reduced in the same manner described in the heating mode section below.</p>
<h4 id="heating-mode">Heating Mode</h4>
<p>When the desuperheater heating coil is in heating mode at the end of the previous simulation time step (i.e., desuperheater coil operated during the previous simulation time step but was unable to achieve the setpoint temperature), both the desuperheater and the water heater tank’s heating element are enabled. The desuperheater coil outlet water temperature is calculated (as described above) and the water mass flow rate through the desuperheater coil is set to the maximum operating flow rate:</p>
<p><strong><div img="image4077.txt">(\dot mwater,avg = \dot mwater\left( {DXSystemPLR} \right))</div></strong></p>
<p>If the resulting tank water temperature is above the desuperheater coil’s setpoint (cut-out) temperature, the part load ratio of the desuperheater coil is reduced and the water heater tank is simulated again. The process is performed iteratively until the part load ratio of the desuperheater coil achieves the desired setpoint temperature.</p>
<h4 id="model-outputs">Model Outputs</h4>
<p>After completing the float mode or heating mode calculations and the final desuperheater part load ratio has been determined, the output (report) variables are calculated as follows:</p>
<div>\[Desuperheater\,Part\,Load\,Ratio = MIN\left( {\frac{{\dot mwater,avg}}{{\dot mwater}},DXSystemPLR} \right)\,\,\]</div>

<div>\[Desuperheater\,\,Water\,Heating\,Rate\,\,(W) = {\dot Q_{coil}}\left( {PLR} \right)\]</div>

<div>\[Desuperheater\,\,Water\,Heating\,Energy\,\,(J) = {\dot Q_{coil}}\left( {PLR} \right)(3600)\left( {{t_{sys}}} \right)\]</div>

<div>\[Desuperheater\,\,Pump\,\,Electric\,\,Power\,\,(W) = {P_{pump}}\left( {PLR} \right)\]</div>

<div>\[Desuperheater\,\,Pump\,\,Electric\,\,Consumption\,\,(J) = {P_{pump}}\left( {PLR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<div>\[Desuperheater Heat Reclaim Efficiency Modifier Curve Output\,\, = \,\,HEffFTemp\]</div>

<div>\[Desuperheater\,\,On{\rm{ - }}Cycle\,Parasitic\,Electric\,Power\,(W)\,\, = \,\,{P_{parasiticload,on}}\left( {PLR} \right)\]</div>

<div>\[Desuperheater\,\,On{\rm{ - }}Cycle\,Parasitic\,Electric\,Consumption\,(J)\,\, = \,\,{P_{parasiticload,on}}\left( {PLR} \right)\left( {3600} \right){t_{sys}}\]</div>

<div>\[Desuperheater\,\,Off{\rm{ - }}Cycle\,Parasitic\,Electric\,Power\,(W)\,\, = \,\,{P_{parasiticload,off}}\left( {1 - PLR} \right)\]</div>

<div>\[Desuperheater\,\,Off{\rm{ - }}Cycle\,Parasitic\,Electric\,Consumption\,(J)\,\, = \,\,{P_{parasiticload,off}}\left( {1 - PLR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<p>where:</p>
<div img="image4088.txt">\({P_{parasiticload,on}}\)</div>

<p>= on-cycle parasitic electric load (W)</p>
<div img="image4089.txt">\({P_{parasiticload,off}}\)</div>

<p>= off-cycle parasitic electric load (W)</p>
<div img="image4090.txt">\({t_{sys}}\)</div>

<p>= HVAC system simulation time step (hours)</p>
<p>Note: All output variables, including off cycle parasitic electrical power and energy, equal 0 when the desuperheater heating coil availability schedule equals 0.</p>
<h3 id="heat-exchanger-assisted-air-cooling-coil-systems">Heat Exchanger Assisted Air Cooling Coil Systems</h3>
<p>An air-to-air heat exchanger can be used to enhance the dehumidification performance of a conventional cooling coil. EnergyPlus has two compound objects to model this scenario: CoilSystem:Cooling:DX:HeatExchangerAssisted and CoilSystem:Cooling:Water:HeatExchangerAssisted. The input syntax for these compound objects can be found in the EnergyPlus Input/Output Reference.</p>
<p>As shown in Figure 173, the air-to-air heat exchanger pre-conditions the air entering the cooling coil, and reuses this energy to post-condition the supply air leaving the cooling coil. This heat exchange process improves the latent removal performance of the cooling coil by allowing it to dedicate more of its cooling capacity toward dehumidification (lower sensible heat ratio).</p>
<p><img alt="GenericHXAssisted" src="../../EngineeringReference/media/image4091.png" /></p>
<p>Figure 173. Schematic of a Heat Exchanger Assisted Cooling Coil</p>
<p>NOTE: Node naming shown in Figure 173 is representative for HeatExchanger:AirToAir:SensibleAndLatent. For HeatExchanger:AirToAir:FlatPlate, the exhaust air nodes are referred to as ‘secondary air’ nodes. For HeatExchanger:Desiccant:BalancedFlow (heat exchanger assisted DX coil only), the supply air nodes are referred to as ‘regeneration air’ nodes and the exhaust air nodes as ‘process air’ nodes.</p>
<p>The dehumidification performance of cooling coils can be enhanced using a sensible-only heat exchanger (e.g., heat pipes, runaround coils, cross-flow heat exchangers). For example, a CoilSystem:Cooling:DX:HeatExchangerAssisted object could be used with a HeatExchanger:AirToAir:FlatPlate object or HeatExchanger:AirToAir:SensibleAndLatent object with only sensible effectiveness specified (see resulting psychrometric process in Figure 174). The dehumidification performance of cooling coils can also be enhanced using heat exchangers that transfer both sensible and latent energy (e.g., rotary desiccant heat exchanger). For example, a CoilSystem:Cooling:DX:HeatExchangerAssisted object could be used with a HeatExchanger:Desiccant:BalancedFlow object (see resulting psychrometric process in Figure 175).</p>
<p>Note that while the HeatExchanger:AirToAir:SensibleAndLatent and HeatExchanger:Desiccant:BalancedFlow objects can transfer both sensible and latent heat between two air streams, the HeatExchanger:Desiccant:BalancedFlow object with appropriate Performance Data Type object is the proper heat exchanger model to use for the heat exchanger assisted cooling coil described here. The HeatExchanger:AirToAir:SensibleAndLatent object should only be used to model the sensible-only heat exchange case (Figure 174).</p>
<p><img alt="PsychChart_SensibleHXAssisted" src="../../EngineeringReference/media/image4092.png" /></p>
<p>Figure 174. Psychrometric Process for Heat Exchanger Assisted Cooling Coil (Sensible HX Only)</p>
<p><img alt="PsychChart_SensPlusLatHXAssisted" src="../../EngineeringReference/media/image4093.png" /></p>
<p>Figure 175. Psychrometric Process for Heat Exchanger Assisted Cooling Coil (Sensible+Latent HX)</p>
<p>Modeling of the heat exchanger assisted cooling coil is performed by consecutively modeling the air-to-air heat exchanger and the cooling coil until convergence on a solution is achieved. The detailed modeling calculations for the individual components (air-to-air heat exchangers and cooling coils) are described elsewhere in this document.</p>
<p>Modeling of the heat exchanger assisted cooling coil begins by initializing the air mass flow rate (based on the air mass flow rate placed on the compound object’s inlet air node) and passing this value to the exhaust air inlet node of the air-to-air heat exchanger. The heat exchanger and cooling coil are then successively modeled using the calculation routines specific to the type of heat exchanger and cooling coil selected. The air temperature exiting the cooling coil is compared with the air temperature exiting the cooling coil on the previous modeling iteration for this simulation time step. Convergence is reached when the change in this air temperature for successive iterations is within a specified tolerance (0.0005°C). Consecutive modeling of the heat exchanger and cooling coil is terminated and a warning message is issued if the number of modeling iterations exceeds 50.</p>
<p>For the CoilSystem:Cooling:DX:HeatExchangerAssisted object, heat exchanger operation can be controlled based on high humidity levels in a zone. By default, the heat exchanger is assumed to always provide its heat transfer when the associated DX cooling coil is operating and no humidity control mechanism is specified. However, the heat exchanger’s energy transfer may be controlled (i.e., turned on and off) based on a zone air humidity level using either a humidistat alone (Figure 176) or a humidistat and a maximum humidity setpoint manager (Figure 177) depending on the HVAC system that is utilizing the heat exchanger assisted cooling coil.</p>
<p>The heat exchanger assisted DX cooling coil may be used with furnaces or unitary systems located in an air loop (ref. AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopHVAC:UnitaryHeatCool). These system objects have three options for dehumidification control (None, Multimode, and CoolReheat). When no dehumidification control is specified in the furnace or unitary system object (None), the heat exchanger is always active when the cooling coil is operating. When multimode or coolreheat dehumidification control is specified, a humidistat is required as shown in Figure 176. For the case of multimode dehumidification control, the heat exchanger is only active when the zone air humidity level is above the humidistat setpoint (i.e., the system’s cooling coil can’t meet the latent cooling load when operating without heat exchanger energy transfer) while the AC system operates to meet the sensible (dry-bulb cooling thermostat) load. For the case of coolreheat dehumidification control, the heat exchanger is always active when the cooling coil operates and this system tries to meet both the sensible (thermostat) and latent (humidistat) loads.</p>
<p><img alt="GenericHXAssisted_humidistat" src="../../EngineeringReference/media/image4094.png" /></p>
<p>Figure 176. Schematic of a heat exchanger assisted DX cooling coil with optional humidistat</p>
<p>The heat exchanger assisted DX cooling coil may also be used with a DX system located in an air loop (ref. CoilSystem:Cooling:DX). This system object also has three options for dehumidification control (None, Multimode, and CoolReheat). When no dehumidification control is specified (None), the heat exchanger is always active when the cooling coil is operating. When multimode or coolreheat dehumidification control is specified, a humidistat and a maximum humidity setpoint manager are required as shown in Figure 177 (setpoint needs to be placed on the DX system’s control node). For multimode dehumidification control, the heat exchanger is only active when the zone humidity levels are above the humidistat setpoint (i.e., the system’s cooling coil can’t meet the maximum humidity ratio setpoint when operating without heat exchanger energy transfer) while the AC system operates to meet the sensible (dry-bulb cooling thermostat) load. For coolreheat dehumidification control, the heat exchanger is always active when the cooling coil operates and this system tries to meet both the sensible (thermostat) and latent (humidistat) loads.</p>
<p>When the heat exchanger assisted cooling coil is used with a furnace or unitary system (ref. AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopHVAC:UnitaryHeatCool) or DX system (ref. CoilSystem:Cooling:DX) located in an air loop (or DX system used in an outside air system), an ecomizier function may be customized as necessary. For economizer control, an outdoor air controller (ref. Controller:OutdoorAir) is used to define the economizer control inputs and determine when economizer mode is active. The heat exchanger (ref. HeatExchanger:*) object provides an economizer lockout feature which disables heat recovery any time the economizer is active. This feature can be turned on and off using the heat exchanger lockout input. Heat exchanger assisted cooling coils used with the zone equipment described below disregard this economizer control feature.</p>
<p><img alt="GenericHXAssisted_humidistat_Plus_Setpointmanager" src="../../EngineeringReference/media/image4095.png" /></p>
<p>Figure 177. Schematic of Heat Exchanger Assisted DX Coil with Humidistat and Setpoint Manager</p>
<p>The heat exchanger assisted DX cooling coil may also be used with the unitary changeover bypass system and the unitary air-to-air heat pump system (ref. AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass and AirLoopHVAC:UnitaryHeatPump:AirToAir); however, the heat exchanger is assumed to always provide its heat transfer when the cooling coil operates and can not be turned on and off based on a zone air humidity setpoint (ref. Figure 173). Two zone air conditioners may also use this heat exchanger/coil assembly model for improved dehumidification. The first type is the packaged terminal heat pump (ref. ZoneHVAC:PackagedTerminalHeatPump) where the heat exchanger’s heat transfer is always active whenever the cooling coil operates (ref. Figure 173). The second type is the window air conditioner (ref. ZoneHVAC:WindowAirConditioner) where the heat exchanger’s heat transfer is always active when the cooling coil operates and no humidity control mechanism is specified (ref. Figure 173), or the heat exchanger’s heat transfer may be controlled based on zone air humidity level when a humidistat and high humidity setpoint manager are specified (maximum humidity ratio setpoint must be placed on the heat exchanger’s exhaust air outlet node). For this case, the heat exchanger is only active when the zone air humidity level is above the humidistat setpoint (i.e., the system’s cooling coil can’t meet the maximum humidity ratio setpoint when operating without heat exchanger energy transfer) while only the sensible (dry-bulb cooling thermostat) load is met by the AC system (ref. Figure 177).</p>
<p>For the CoilSystem:Cooling:Water:HeatExchangerAssisted object, there is currently no method to enable or disable heat exchange based on zone air humidity level. Heat exchange will occur whenever the heat exchanger is available to operate (via its availability schedule) and a temperature difference exists between the two air streams.</p>
<h4 id="references_20">References</h4>
<p>Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February 2006.</p>
<p>Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through Component Augmentation of the Cooling Coil. 15<sup>th</sup> Symposium on Improving Building Systems in Hot and Humid Climates, July 24-26, 2006.</p>
<p>Nimmo, B.G. et al. 1993.DEAC: Desiccant Enhancement of Cooling-Based Dehumidification. ASHRAE Transactions, Vol.99, Part 1, Paper number CH-93-4-4, pp. 842-848.</p>
<h3 id="single-speed-electric-heat-pump-dx-water-heating-coil">Single-Speed Electric Heat Pump DX Water Heating Coil</h3>
<h4 id="overview_22">Overview</h4>
<p>The input object Coil:WaterHeating:AirToWaterHeatPump provides a model used in a heat pump water heater (HPWH) consisting of a water heater tank (e.g., WaterHeater:Mixed), a direct expansion (DX) “coil” (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source. The heat pump water heater (Ref. WaterHeater:HeatPump), water heater tank (Ref. WaterHeater:Mixed), and fan (Ref. Fan:*) objects are described elsewhere in this document.</p>
<p><img alt="HPWHSchematic_EAplusOA" src="../../EngineeringReference/media/image4096.png" /></p>
<p>Figure 178. Schematic of a Heat Pump Water Heater using Optional Mixer/Splitter Nodes</p>
<p>The heat pump water heater DX coil model described here determines the thermal performance and energy consumption of the DX compression system, which includes a water heating coil (condenser), a coil used to extract heat from air (evaporator), and the compressor. This model also simulates the performance of a condenser water pump that is assumed to cycle on and off with the compressor.</p>
<p><img alt="HeatPumpWaterHeater_Schematic2" src="../../EngineeringReference/media/image4097.png" /></p>
<p>Figure 179. Schematic of the Heat Pump Water Heater DX Coil</p>
<p>Virtually all of the inputs to this DX coil model relate to its water heating performance and energy consumption. The air-side cooling capacity of this DX system is derived from user inputs and some model assumptions. The sensible/latent cooling capacity split is defined by the user at rated conditions, and the model adjusts this split at off-rated conditions.</p>
<h4 id="model-description_17">Model Description</h4>
<p>The user must input the heating capacity, coefficient of performance (COP), and the sensible heat ratio (SHR) of the evaporator coil at rated inlet fluid temperatures and flow rates that are also specified by the user. The evaporator SHR should be a “gross” value, excluding any thermal impacts due to the indoor supply air fan. The user may also input up to seven performance curves that describe the change in total water heating capacity and efficiency at off-rated and part-load conditions.</p>
<p>1)    Heating capacity modifier curve (function of temperature)</p>
<p>2)    Heating capacity modifier curve (function of air flow fraction)</p>
<p>3)    Heating capacity modifier curve (function of water flow fraction)</p>
<p>4)    Heating COP modifier curve (function of temperature)</p>
<p>5)    Heating COP modifier curve (function of air flow fraction)</p>
<p>6)    Heating COP modifier curve  (function of water flow fraction)</p>
<p>7)    Part load fraction correlation (function of part load ratio)</p>
<p>Note: The air dry-bulb or wet-bulb temperature used in the following curve objects is the inlet air temperature to the HPWH evaporator coil/fan assembly. If the fan placement specified in the WaterHeater:HeatPump compound object is draw-through, then the inlet air temperature represents the temperature of the air entering the evaporator coil itself. If blow-through fan placement is specified, then the inlet air temperature represents air conditions entering the fan located immediately in front (upstream) of the evaporator coil.</p>
<p>·        The heating capacity as a function of temperature modifier curve defines the variation in DX coil heating capacity as a function of inlet fluid (air and water) temperatures. The curve object may use either a bi-quadratic or cubic form. The bi-quadratic curve uses inlet air temperature (dry-bulb or wet-bulb temperature based on the input field Evaporator Air Temperature Type for Curve Objects) and condenser inlet water temperature as the independent variables. The cubic curve uses inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The curve should be normalized to have the value of 1.0 at the rating point temperatures specified by the user.</p>
<div>\[HCapFTemp = a + b\left( {{T_{evap,in}}} \right) + c{\left( {{T_{evap,in}}} \right)^2} + d\left( {{T_{cond,in}}} \right) + e{\left( {{T_{cond,in}}} \right)^2} + f\left( {{T_{evap,in}}} \right)\left( {{T_{cond,in}}} \right)\]</div>

<p>or</p>
<div>\[HCapFTemp = a + b\left( {{T_{evap,in}}} \right) + c{\left( {{T_{evap,in}}} \right)^2} + d{\left( {{T_{evap,in}}} \right)^3}\]</div>

<p>where:</p>
<div img="image4100.txt">\({T_{evap,in}}\)</div>

<p>= dry-bulb or wet-bulb temperature of the air entering the evaporator coil/fan assembly based on the Evaporator Air Temperature Type for Curve Objects specified by the user (°C)</p>
<div img="image4101.txt">\({T_{cond,in}}\)</div>

<p>= temperature of the water entering the DX coil condenser (°C)</p>
<p>·        The heating capacity as a function of air flow fraction modifier curve is a quadratic or cubic curve that defines the variation in DX coil heating capacity as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate (i.e., fraction of full load air flow rate). When used, the output of this curve should be normalized to have the value of 1.0  at an air flow fraction of 1.</p>
<div>\[HCapFAirFlow = \,a + \,b\left( {f{f_{air}}} \right)\,\, + \,\,c{\left( {f{f_{air}}} \right)^2}\]</div>

<p>or</p>
<div>\[HCapFAirFlow = \,a + \,b\left( {f{f_{air}}} \right)\,\, + \,\,c{\left( {f{f_{air}}} \right)^2}\,\, + \,\,d{\left( {f{f_{air}}} \right)^3}\]</div>

<p>where:</p>
<div>\[f{f_{air}} = air\,flow\,fraction = \left( {\frac{{Actual\,air\,mass\,flow\,rate}}{{Rated\,air\,mass\,flow\,rate}}} \right)\]</div>

<p>Note: The actual volumetric air flow rate through the evaporator coil/fan assembly for any simulation time step where the compressor is operating must be between 0.00002684 m<sup>3</sup>/s and .00008056 m<sup>3</sup>/s per watt of rated total heating capacity. The simulation will issue a warning message if this air flow range is exceeded, but the simulation will continue.</p>
<p>·        The heating capacity as a function of water flow fraction modifier curve is a quadratic or cubic curve that defines the variation in DX coil heating capacity as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate (i.e., fraction of full load water flow rate). When used, the output of this curve should be normalized to have the value of 1.0 at a water flow fraction of 1.</p>
<div>\[HCapFWaterFlow = \,a + \,b\left( {f{f_{water}}} \right)\,\, + \,\,c{\left( {f{f_{water}}} \right)^2}\]</div>

<p>or</p>
<div>\[HCapFWaterFlow = \,a + \,b\left( {f{f_{water}}} \right)\,\, + \,\,c{\left( {f{f_{water}}} \right)^2}\,\, + \,\,d{\left( {f{f_{water}}} \right)^3}\]</div>

<p>where:</p>
<div>\[f{f_{water}} = water\,flow\,fraction = \left( {\frac{{Actual\,water\,mass\,flow\,rate}}{{Rated\,water\,mass\,flow\,rate}}} \right)\]</div>

<p>·        The heating COP as a function of temperature modifier curve defines the variation in DX coil heating COP as a function of inlet fluid (air and water) temperatures. The curve object may use either a bi-quadratic or cubic form. The bi-quadratic curve uses inlet air temperature (dry-bulb or wet-bulb temperature based on the input field Evaporator Air Temperature Type for Curve Objects) and condenser inlet water temperature as the independent variables. The cubic curve uses inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The curve should be normalized to have the value of 1.0 at the rating point temperatures specified by the user.</p>
<div>\[HCOPFTemp = a + b\left( {{T_{evap,in}}} \right) + c{\left( {{T_{evap,in}}} \right)^2} + d\left( {{T_{cond,in}}} \right) + e{\left( {{T_{cond,in}}} \right)^2} + f\left( {{T_{evap,in}}} \right)\left( {{T_{cond,in}}} \right)\]</div>

<p>or</p>
<div>\[HCOPFTemp = a + b\left( {{T_{evap,in}}} \right) + c{\left( {{T_{evap,in}}} \right)^2} + d{\left( {{T_{evap,in}}} \right)^3}\]</div>

<p>·        The heating COP as a function of air flow fraction modifier curve is a quadratic or cubic curve that defines the variation in DX coil heating COP as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate (i.e., fraction of full load air flow rate). When used, the output of this curve should be normalized to have the value of 1.0 at an air flow fraction of 1.</p>
<div>\[HCOPFAirFlow = \,a + \,b\left( {f{f_{air}}} \right)\,\, + \,\,c{\left( {f{f_{air}}} \right)^2}\]</div>

<p>or</p>
<div>\[HCOPFAirFlow = \,a + \,b\left( {f{f_{air}}} \right)\,\, + \,\,c{\left( {f{f_{air}}} \right)^2}\,\, + \,\,d{\left( {f{f_{air}}} \right)^3}\]</div>

<p>·        The heating COP as a function of water flow fraction modifier curve is a quadratic or cubic curve that defines the variation in DX coil heating COP as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate (i.e., fraction of full load water flow rate). When used, the output of this curve should be normalized to have the value of 1.0 at a water flow fraction of 1.</p>
<div>\[HCOPFWaterFlow = \,a + \,b\left( {f{f_{water}}} \right)\,\, + \,\,c{\left( {f{f_{water}}} \right)^2}\]</div>

<p>or</p>
<div>\[HCOPFWaterFlow = \,a + \,b\left( {f{f_{water}}} \right)\,\, + \,\,c{\left( {f{f_{water}}} \right)^2}\,\, + \,\,d{\left( {f{f_{water}}} \right)^3}\]</div>

<p>·        The part load fraction as a function of part load ratio correlation curve parameterizes the variation of electrical power input to the heat pump DX coil as a function of the part load ratio (PLR, heating delivered/steady-state heating capacity). The part load ratio divided by the part load fraction yields the runtime fraction of the DX heating coil for a given simulation time step. The part load fraction correlation accounts for efficiency losses due to compressor cycling.</p>
<div>\[PartLoadFrac = PLF = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2}\]</div>

<p>or</p>
<div>\[PartLoadFrac = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\]</div>

<p>where:</p>
<div>\[PLR = part\,load\,ratio = \left( {\frac{{water\,heating\,delivered}}{{steady{\rm{ - }}state\,water\,heating\,capacity}}} \right)\]</div>

<p>The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor runs continuously for the simulation time step). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7   and   PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.</p>
<p>When the part load fraction correlation for a heat pump water heater DX coil is unknown, the typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential or small commercial unit) may be used:</p>
<p>PLF = 0.85 + 0.15(PLR)</p>
<p>All seven curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve:quadratic, curve:cubic and curve:biquadratic). It is not imperative that the user utilize all coefficients shown in the equations above if their performance equation has fewer terms (e.g., if the user’s part load fraction correlation curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero).</p>
<p>Note: If any of the above performance curves are not specified by the user, the output of that curve is assumed to be 1 for the entire simulation.</p>
<p>For any simulation time step, the heating capacity of the heat pump water heater DX coil is calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{heating}} = {\mathop Q\limits^ \bullet_{heating,rated}}\left( {HCapFTemp} \right)\left( {HCapFAirFlow} \right)\left( {HCapFWaterFlow} \right)\]</div>

<p>In a similar fashion, the coefficient of performance for the DX coil for any simulation time step is calculated using the following equation:</p>
<div>\[CO{P_{heating}} = CO{P_{heating,rated}}\left( {HCOPFTemp} \right)\left( {HCOPFAirFlow} \right)\left( {HCOPFWaterFlow} \right)\]</div>

<p>The electric power for the heat pump water heater DX coil is then calculated using the water heating capacity and coefficient of performance calculated above.</p>
<div>\[{P_{heating}} = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{heating}}}}{{CO{P_{heating}}}}} \right)\]</div>

<p>where:</p>
<div img="image4120.txt">\({\mathop Q\limits^ \bullet_{heating}}\)</div>

<p>= water heating capacity at the current operating conditions (W)</p>
<div img="image4121.txt">\({\mathop Q\limits^ \bullet_{heating,rated}}\)</div>

<p>= water heating capacity at rated conditions, user input (W)</p>
<div img="image4122.txt">\(CO{P_{heating}}\)</div>

<p>= coefficient of performance at the current operating conditions (W/W)</p>
<div img="image4123.txt">\(CO{P_{heating,rated}}\)</div>

<p>= coefficient of performance at rated conditions, user input (W/W)</p>
<div img="image4124.txt">\({P_{heating}}\)</div>

<p>= DX heating coil power (electricity consumption rate) at the current                                   operating conditions (W)</p>
<p>The heating capacity calculated above may or may not include the impact of pump heat. For this reason, the user input Condenser Pump Heat Included in Rated Heating Capacity and Rated COP is used to determine the total water heating capacity including pump heat.</p>
<div>\[\begin{array}{l}IF\left( {Condenser\,Pump\,Heat\,Included\,In\,Rated\,Heating\,Capacity\,and\,Rated\,COP} \right)\\\,\,\,{\mathop Q\limits^ \bullet_{heating,total}} = {\mathop Q\limits^ \bullet_{heating}}\\ELSE\\\,\,\,{\mathop Q\limits^ \bullet_{heating,total}} = {\mathop Q\limits^ \bullet_{heating}} + {P_{pump}}\left( {Fra{c_{pumptowater}}} \right)\\END\,IF\end{array}\]</div>

<p>where:</p>
<div img="image4126.txt">\({\mathop Q\limits^ \bullet_{heating,total}}\)</div>

<p>= total water heating capacity including condenser pump heat (W)</p>
<div img="image4127.txt">\({P_{pump}}\)</div>

<p>= condenser water pump power, user input (W)</p>
<div img="image4128.txt">\(Fra{c_{pumptowater}}\)</div>

<p>= fraction of condenser pump heat to water, user input</p>
<p>Compressor power (electricity consumption rate) is then calculated based on two additional inputs provided by the user. The first input specifies if the condenser pump heat is included in the rated heating capacity and rated COP. If the condenser pump heat is included in the rated heating capacity and COP, then condenser pump power must be subtracted from the DX heating coil power calculated above to determine the compressor power.</p>
<p>The second of these inputs specifies if the evaporator fan power is included in the rated heating COP. If evaporator fan power is included in the rated COP, then fan power must also be subtracted from the DX heating coil power to determine the compressor power as follows:</p>
<div>\[\begin{array}{l}IF\left( {Evap\,Fan\,Power\,In\,COP} \right)\,\,THEN\\\,\,\,\,IF\left( {Cond\,Pump\,Power\,In\,COP} \right)\,\,THEN\\\,\,\,\,\,\,\,{P_{comp}} = {P_{heating}} - {P_{pump}} - {P_{fan}}\\\,\,\,\,ELSE\\\,\,\,\,\,\,\,{P_{comp}} = {P_{heating}} - {P_{fan}}\\\,\,\,\,END\;IF\end{array}\]</div>

<p>where:</p>
<div img="image4130.txt">\({P_{comp}}\)</div>

<p>= Compressor power (electric consumption rate) at the current operating conditions (W)</p>
<div img="image4131.txt">\({P_{fan}}\)</div>

<p>= Fan power, specified in Fan:OnOff object (W)</p>
<p>If fan power is not included in the rated heating COP, then the calculation of compressor power only includes condenser pump power and does not involve the fan:</p>
<div>\[\begin{array}{l}IF\left( {.NOT.\,\,\,\,Evap\,Fan\,Power\,In\,COP} \right)\,\,THEN\\\,\,\,\,IF\left( {Cond\,Pump\,Power\,In\,COP} \right)\,\,THEN\\\,\,\,\,\,\,\,\,{P_{comp}} = {P_{heating}} - {P_{pump}}\\\,\,\,\,ELSE\\\,\,\,\,\,\,\,\,{P_{comp}} = {P_{heating}}\\\,\,\,\,END\;IF\end{array}\]</div>

<p>The model assumes that all compressor power is rejected as heat via the DX heating coil. Therefore, the evaporator total cooling capacity at the current operating conditions is determined depending on the user input for pump heat:</p>
<div>\[\begin{array}{l}IF\left( {Condenser\,Pump\,Heat\,Included\,In\,Rated\,Heating\,Capacity\,and\,Rated\,COP} \right)\\\,\,\,\,\,{\mathop Q\limits^ \bullet_{evap}} = {\mathop Q\limits^ \bullet_{heating}} - {P_{comp}} - \left( {{P_{pump}}Fra{c_{pumptowater}}} \right)\\ELSE\\\,\,\,\,\,{\mathop Q\limits^ \bullet_{evap}} = {\mathop Q\limits^ \bullet_{heating}} - {P_{comp}}\\END\;IF\end{array}\]</div>

<p>where:</p>
<div img="image4134.txt">\({\mathop Q\limits^ \bullet_{evap}}\)</div>

<p>= Total evaporator cooling capacity at the current operating conditions (W)</p>
<p>This evaporator cooling capacity is used to calculate the air-side performance of the heat pump water heater DX coil. The sensible heat ratio of the cooling capacity at rated conditions is specified by the user in the input for this DX coil object. The calculation of sensible heat ratio at off-rated conditions uses the ADP/BF approach described for the DX cooling coil model (Ref. Coil Model – DX Cooling Coil Model). The exiting air conditions for the HPWH DX coil are calculated the same way as they are for the DX cooling coil model (cycling fan, cycling coil). The crankcase heater power and consumption are also calculated using the same equations used for the DX cooling coil model.</p>
<p>The runtime fraction of the DX coil compressor is calculated as the ratio of the compressor part load ratio to the part load fraction correlation entered by the user. The part load ratio of the DX coil is determined by the heat pump water heater compound object (Ref. WaterHeater:HeatPump) and is used by the DX coil to determine the run time fraction of the compressor.</p>
<div>\[RTF = \left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right) = runtime\,fraction\,of\,the\,compressor\]</div>

<p>Finally, the condenser water outlet temperature is calculated based on the total water heating capacity of the DX coil and the actual condenser water mass flow rate.</p>
<div>\[{T_{cond,out}} = {T_{cond,in}} + \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{heating,total}}}}{{\mathop m\limits^ \bullet  cond\,\,\,{C_p}}}} \right)\]</div>

<p>where:</p>
<div img="image4137.txt">\({T_{cond,out}}\)</div>

<p>= condenser outlet water temperature when the DX coil is operating (˚C)</p>
<div img="image4138.txt">\({T_{cond,in}}\)</div>

<p>= condenser inlet water temperature (˚C)</p>
<div img="image4139.txt">\({C_p}\)</div>

<p>= specific heat of water entering the condenser coil (J/kg-C)</p>
<div img="image4140.txt">\(\mathop m\limits^ \bullet  cond\)</div>

<p>= actual condenser water mass flow rate when the coil is operating,                                 defined in the WaterHeater:HeatPump parent object (kg/s)</p>
<h4 id="model-outputs_1">Model Outputs</h4>
<p>After completing the calculations for heating capacity and power and the final compressor part load ratio has been determined, the output (report) variables are calculated as follows:</p>
<div>\[DX\,Coil\,Total\,Water\,Heating\,Rate\,(W) = {\mathop Q\limits^ \bullet_{heating,total}}\left( {PLR} \right)\]</div>

<div>\[DX\,Coil\,Total\,Water\,Heating\,Energy\,(J) = {\mathop Q\limits^ \bullet_{heating,total}}\left( {PLR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<div>\[DX\,Coil\,Water\,Heating\,Electric\,Power\,(W) = \left( {{P_{comp}} + {P_{pump}}} \right)\left( {RTF} \right)\]</div>

<div>\[DX\,Coil\,Water\,Heating\,Electric\,Consumption\,(J) = \left( {{P_{comp}} + {P_{pump}}} \right)\left( {RTF} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<div>\[DX\,Coil\,Total\,Cooling\,Rate\,(W) = \,{\mathop Q\limits^ \bullet_{evap}}\left( {PLR} \right)\]</div>

<div>\[DX\,Coil\,Total\,Cooling\,Energy\,\,(J) = \,{\mathop Q\limits^ \bullet_{evap}}\left( {PLR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<div>\[DX\,Coil\,Sensible\,Cooling\,Rate\,(W) = \,{\mathop Q\limits^ \bullet_{evap}}\left( {PLR} \right)\left( {SHR} \right)\]</div>

<div>\[DX\,Coil\,Sensible\,Cooling\,Energy\,(J) = \,{\mathop Q\limits^ \bullet_{evap}}\left( {PLR} \right)\left( {SHR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<div>\[DX\,Coil\,Latent\,Cooling\,Rate\,(W) = \,{\mathop Q\limits^ \bullet_{evap}}\left( {PLR} \right)\left( {1.0 - SHR} \right)\]</div>

<div>\[DX\,Coil\,Latent\,Cooling\,Energy\,\,(J) = {\mathop Q\limits^ \bullet_{evap}}\left( {PLR} \right)\left( {1.0 - SHR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<div>\[DX\,Coil\,Runtime\,Fraction = \left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right)\]</div>

<div>\[DX\,Coil\,Crankcase\,Heater\,Power\,(W) = \,\left( {{P_{crankcase}}} \right)\left( {1.0 - RTF} \right)\]</div>

<div>\[DX\,Coil\,Crankcase\,Heater\,Consumption\,(J) = \,\left( {{P_{crankcase}}} \right)\left( {1.0 - RTF} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\]</div>

<p>where:</p>
<p><em>t<sub>sys</sub>             =</em> HVAC system simulation time step, hr</p>
<p><em>SHR</em>           = sensible heat ratio at the current inlet air conditions and air flow rate                            (Ref. Coil Model – DX Cooling Coil Model, ADP/BF approach)</p>
<p><em>P<sub>crankcase</sub>     </em>= Crankcase heater capacity, user input (W)</p>
<h3 id="water-source-electric-dx-air-cooling-coil">Water Source Electric DX Air Cooling Coil</h3>
<p>There are two objects for water-to-air heat pumps in cooling mode: Coil:Cooling:WaterToAirHeatPump:EquationFit and Coil:Cooling:WaterToAirHeatPump:ParameterEstimation.  These are described elsewhere.</p>
<h3 id="water-source-electric-heat-pump-dx-air-heating-coil">Water Source Electric Heat Pump DX Air Heating Coil</h3>
<p>There are two objects for water-to-air heat pumps in heating mode:  Coil:Heating:WaterToAirHeatPump:EquationFit and Coil:Heating:WaterToAirHeatPump:ParameterEstimation.  These are described elsewhere.</p>
<h3 id="steam-based-air-heating-coil">Steam-Based Air Heating Coil</h3>
<p>The steam coils are included in the discussion on steam loops, see: Steam To Air Heat Exchanger.</p>
<h3 id="variable-refrigerant-flow-cooling-coil">Variable Refrigerant Flow Cooling Coil</h3>
<h4 id="overview_23">Overview</h4>
<p>The variable refrigerant flow (VRF) DX cooling coil model is identical to the single-speed DX cooling coil model (Ref. Coil:Cooling:DX:SingleSpeed) when the compressor operates at it’s maximum speed. The calculations used when the VRF heat pump operates at part-load are slightly different than the single-speed DX cooling coil model. For this reason, an adaptation of the single-speed DX cooling coil model is used to model the variable-speed compression system used in the VRF model. The difference in model calculations occur when the VRF DX cooling coil’s electronic expansion device reduces refrigerant flow through the cooling coil. When the refrigerant flow is reduced, the coil’s apparatus dew point (ADP) temperature changes, as well as the coil’s sensible heat ratio (SHR). Since the single-speed DX cooling coil model is able to determine the ADP and SHR of a cooling coil at various operating conditions, this same model concept will be used to determine the ADP and SHR of the variable refrigerant flow DX cooling coil.</p>
<h4 id="model-description_18">Model Description</h4>
<p>The user must input the total cooling capacity and the volumetric air flow rate across the cooling coil at rated conditions. The capacity input should be “gross” values, excluding any thermal or energy impacts due to the indoor supply air fan. The rated volumetric air flow should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of rated total cooling capacity (300 – 450 cfm/ton).</p>
<p>The user is required to input a performance curve in the heat pump object (ref: AirConditioner: VariableRefrigerantFlow) that describes the change in total cooling capacity at various operating conditions (i.e. at cooling coil inlet air wet-bulb and condenser entering air dry-bulb temperatures different than those used to define total capacity). Each DX cooling coil uses two Cooling Capacity Ratio Modifier curves to define the DX cooling coil performance. The first curve defines the full load performance solely as a function of indoor wet-bulb temperature or uses both indoor wet-bulb temperature and outdoor dry-bulb temperature as the independent variables. The specific performance curves are:</p>
<p>Total cooling capacity modifier curve (function of temperature)</p>
<p>Total cooling capacity modifier curve (function of flow fractionl)</p>
<p>·        The total cooling capacity modifier curve (function of temperature) defines the performance of the DX cooling coil as a function of operating conditions. These operating conditions may be specified as either a linear, quadratic or cubic equation using coil entering air wet-bulb temperature as the independent variable or as a biquadratic equation using both coil entering air wet-bulb temperature and outdoor dry-bulb temperuate as the independent variables. Since the variable refrigerant flow system modulates the compressor speed to serve the individual cooling coils, the single indpendent variable equation is likely to be sufficient to define the DX cooling coil performance. However, if other more accurate information is available, a biquadratic curve using two independent variables may be used. The output of this curve is multiplied by the rated total cooling capacity to give the total cooling capacity at the specific entering air temperatures at which the DX coil unit is operating (i.e., at temperatures different from the rating point temperatures).</p>
<div>\[TotCapTempModFac = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d{\left( {{T_{wb,i}}} \right)^3}\]</div>

<ul>
<li>or -</li>
</ul>
<div>\[TotCapTempModFac = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_{c,i}}} \right) + e{\left( {{T_{c,i}}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_{c,i}}} \right)\]</div>

<p>where</p>
<div img="image4156.txt">\({{T_{wb,i}}}\)</div>

<p>= wet-bulb temperature of the air entering the cooling coil, °C</p>
<div img="image4157.txt">\({{T_{c,i}}}\)</div>

<p>= dry-bulb temperature of the air entering an air-cooled condenser</p>
<p>or wet-bulb temperature of the air entering an evaporative-cooled condenser, °C</p>
<p>The total cooling capacity modifier curve (function of flow fraction) is a linear, quadratic, or cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the operating (modulated) total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the total cooling capacity at the specific temperature and air flow conditions at which the DX unit is operating. The cubic form of the equation is:</p>
<div>\[TotCapFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\,\, + \,\,d{\left( {ff} \right)^3}\]</div>

<p>where</p>
<div>\[ff = flow{\rm{ }}fraction = \left( {\frac{{Actual{\rm{ }}air{\rm{ }}mass{\rm{ }}flow{\rm{ }}rate}}{{Rated{\rm{ }}air{\rm{ }}mass{\rm{ }}flow{\rm{ }}rate}}} \right)\]</div>

<p><strong>Note:</strong>  The actual volumetric air flow rate through the cooling coil for any simulation time step where the DX unit is operating must be between 0.00002684 m<sup>3</sup>/s and .00006713 m<sup>3</sup>/s per watt of rated total cooling capacity (200 - 500 cfm/ton). The simulation will issue a warning message if this air flow range is exceeded.</p>
<p>For any simulation time step, the total (gross) cooling capacity of the DX unit is calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{total}} = {\mathop Q\limits^ \bullet_{reference}}\left( {TotCapTempModFac} \right)\left( {TotCapFlowModFac} \right)\]</div>

<p>where</p>
<div img="image4161.txt">\({\mathop Q\limits^ \bullet_{total}}\)</div>

<p>= Total available cooling capacity, W</p>
<div img="image4162.txt">\({\mathop Q\limits^ \bullet_{reference}}\)</div>

<p>= Total reference (rated) cooling capacity, W</p>
<p>In addition to calculating the total cooling capacity provided by the DX cooling coil, it is important to properly determine the break down of total cooling capacity into its sensible (temperature) and latent (dehumidification) components. The model computes the sensible/ latent split using the SHR and ADP/BF approach (Carrier et al. 1959). When the DX coil model is initially called during an EnergyPlus simulation, the rated total capacity and rated SHR are used to calculate the coil bypass factor (BF) at rated conditions. The rated total capacity and rated SHR are first used to determine the ratio of change in air humidity ratio to air dry-bulb temperature:</p>
<div>\[SlopeRated = {\left( {\frac{{{\omega_{in}} - {\omega_{out}}}}{{{T_{db,in}} - {T_{db,out}}}}} \right)_{rated}}\]</div>

<p>where</p>
<p><em>ω<sub>in</sub></em> = humidity ratio of the air entering the cooling coil at rated conditions, kg/kg</p>
<p><em>ω<sub>out</sub></em> = humidity ratio of the air leaving the cooling coil at rated conditions, kg/kg</p>
<p><em>T<sub>db,in</sub></em> = dry-bulb temperature of the air entering the cooling coil at rated conditions, °C</p>
<p><em>T<sub>db,out</sub></em> = dry-bulb temperature of the air leaving the cooling coil at rated conditions, °C</p>
<p>Along with the rated entering air conditions, the algorithm then searches along the saturation curve of the psychrometric chart until the slope of the line between the point on the saturation curve and the inlet air conditions matches <em>SlopeRated</em>. Once this point, the apparatus dew point, is found on the saturation curve the coil bypass factor at rated conditions is calculated as follows:</p>
<div>\[B{F_{rated}} = \frac{{{h_{out,rated}} - {h_{ADP}}}}{{{h_{in,rated}} - {h_{ADP}}}}\]</div>

<p>where</p>
<p><em>h<sub>out,rated</sub></em> <sub> </sub>= enthalpy of the air leaving the cooling coil at rated conditions, J/kg</p>
<p><em>h<sub>in,rated</sub></em> <sub> </sub>= enthalpy of the air entering the cooling coil at rated conditions, J/kg</p>
<p><em>h<sub>ADP</sub></em> <sub> </sub>= enthalpy of saturated air at the coil apparatus dew point, J/kg</p>
<p>The coil bypass factor is analogous to the “ineffectiveness” (1-ε) of a heat exchanger, and can be described in terms of the number of transfer of unit (NTU).</p>
<div>\[BF = {e^{ - NTU}} = {e^{{{ - \left( {\frac{{UA}}{{{c_p}}}} \right)} \mathord{\left/ {\vphantom {{ - \left( {\frac{{UA}}{{{c_p}}}} \right)} {\dot m}}} \right. } {\dot m}}}} = {e^{ - Ao/\dot m}}\]</div>

<p>For a given coil geometry, the bypass factor is only a function of air mass flow rate. The model calculates the parameter A<sub>o</sub> in the equation above based on BF<sub>rated</sub> and the rated air mass flow rate. With A<sub>o</sub> known, the coil BF can be determined for non-rated air flow rates.</p>
<p>For each simulation time step when the DX cooling coil operates, the total cooling capacity and coil bypass factor at the actual operating conditions are calculated. The coil bypass factor is used to calculate the operating sensible heat ratio (SHR) of the cooling coil using the following equations. Here is where the differnce in models occur for the VRF DX cooling coil and single-speed DX cooling coil. The original coil model (ref: Coil:Cooling:DX:SingleSpeed) calculates the full load outlet air enthalpy and, considering the bypass factor, finds the coil surface temperture (h<sub>ADP</sub>) at full load (i.e., PLR = 1). Conversely, the VRF coil model modulates refrigerant flow to the VRF DX cooling coil which is why this model uses the full load coil capacity multipled by the part-load ratio (the modulated refrigerant flow). The effectively finds the coil surface temperature for a variable refrigerant flow DX cooling coil and the operating sensible heat ratio (SHR) can be calculated.</p>
<div img="image4166.txt">\({h_{ADP}} = {h_{in}} - \frac{{\left( {{{\mathop Q\limits^ \bullet  }_{total}}\,\,/\,\mathop m\limits^ \bullet  } \right)}}{{1 - BF}}\)</div>

<p>;  single-speed DX coil model (h<sub>ADP1</sub> in figure below),</p>
<div img="image4167.txt">\({h_{ADP}} = {h_{in}} - \frac{{\left( {{{\mathop Q\limits^ \bullet  }_{total}}\,x\,PLR} \right)\,/\,\mathop m\limits^ \bullet  }}{{1 - BF}}\)</div>

<p>;  variable refrigerant flow DX coil model</p>
<div>\[SHR = Minimum\left( {\left( {\frac{{{h_{Tin,wADP}} - {h_{ADP}}}}{{{h_{in}} - {h_{ADP}}}}} \right),1} \right)\]</div>

<p>where</p>
<div img="image4169.txt">\({{h_{in}}}\)</div>

<p>= enthalpy of the air entering the cooling coil, J/kg</p>
<div img="image4170.txt">\({{h_{ADP}}}\)</div>

<p>= enthalpy of air at the apparatus dew point condition, J/kg</p>
<div img="image4171.txt">\({{h_{Tin,wADP}}}\)</div>

<p>= enthalpy of air at the entering coil dry-bulb temperature and humidity ratio at ADP, J/kg</p>
<div img="image4172.txt">\(\dot m\)</div>

<p>= air mass flow rate, kg/s</p>
<p>With the SHR for the coil at the current operating conditions, the properties of the air leaving the cooling coil are calculated using the following equations:</p>
<div>\[{h_{out}} = {h_{in}} - \left( {\left( {{{\mathop Q\limits^ \bullet  }_{total}}\,xPLR} \right)\,\,/\,\mathop m\limits^ \bullet  } \right)\]</div>

<div>\[{h_{Tin,\omega out}} = {h_{in}} - \left( {1 - SHR} \right)\left( {{h_{in}} - {h_{out}}} \right)\]</div>

<div>\[{\omega_{out}} = PsyWFnTdbH\left( {{T_{in}},{h_{Tin,\omega out}}} \right)\]</div>

<div>\[{T_{db,out}} = PsyTdbFnHW\left( {{h_{out}},{\omega_{out}}} \right)\]</div>

<p>where</p>
<div img="image4177.txt">\({{h_{out}}}\)</div>

<p>= enthalpy of the air leaving the cooling coil, J/kg</p>
<div img="image4178.txt">\({{h_{Tin,\omega out}}}\)</div>

<p>= enthalpy of air at the entering coil dry-bulb temperature and leaving air humidity ratio, J/kg</p>
<div img="image4179.txt">\({{\omega_{out}}}\)</div>

<p>= leaving air humidity ratio, kg/kg</p>
<div img="image4180.txt">\({T_{db,out}}\)</div>

<p>= leaving air dry-bulb temperature, °C</p>
<p><em>PsyWFnTdbH</em> = EnergyPlus psychrometric function, returns humidity ratio given dry-bulb temperature and enthalpy</p>
<p><em>PsyTdbFnHW</em> = EnergyPlus psychrometric function, returns dry-bulb temperature given enthalpy and humidity ratio</p>
<p>The following figure shows this process on a psychrometric chart. This variable refrigerant flow DX cooling coil model follows the dotted process line from h<sub>in</sub> towards the outlet air enthalpy (the clear circles, ο) based on the modulated refrigerant flow (PLR). The coil surface temperature (ADP, apparatus dew point) is found by drawing a straight line through these points. The process line from h<sub>in</sub> to h<sub>ADP1</sub> represents the full load (PLR=1). This would be what the original DX cooling coil model calculates. At this point the sensible heat ratio is at the design point (assuming h<sub>in</sub> is the rating point and the coil operates at the rated air mass flow rate). As the coil load is reduced, the refrigerant flow rate is restricted and the outlet air condition rides up the dotted line. The outlet air condition and associated h<sub>ADP2</sub> is shown for a PLR of 0.7 (for example purposes only). Here the sensible heat ratio is higher than that found at full load operation. As the load continues to reduce, the refrigerant flow rate continues to throttle back and there comes a point where the coil’s ADP is equal to the inlet air dew point temperature (h<sub>ADP3</sub>). At this point, and for all other PLR’s less than this value, the coil surface becomes dry (at PLR=0.4 in this example) and the coil’s sensible heat ratio = 1. Between this PLR and PLR=0, the coil outlet air condition follows the dotted line back towards H<sub>in</sub>.</p>
<div img="image4181.txt">\( \cdot \)</div>

<p><img alt="" src="../../EngineeringReference/media/image4182.png" /></p>
<p>Figure 180. Process on psychrometric chart</p>
<h4 id="dry-coil-conditions_1">Dry Coil Conditions</h4>
<p>If the model determines that the cooling coil is dry (ω<sub>in</sub> &lt; ω<sub>ADP</sub>), then the equation for total cooling capacity is invalid since it is a function of entering wet-bulb temperature. Under dry-coil conditions, coil performance is a function of dry-bulb temperature rather than wet-bulb temperature. In this case, the model recalculates the performance of the DX cooling unit using the calculation procedure described above but with ω<sub>in\ =</sub> ω<sub>dry,</sub> where ω<sub>dry</sub> is the inlet air humidity ratio at the coil dry-out point (SHR = 1.0).</p>
<h4 id="condenser-options-air-cooled-vs-evaporative-cooled">Condenser Options:  Air Cooled vs. Evaporative Cooled</h4>
<p>As described previously, this model can simulate the performance of air-cooled or evaporative-cooled DX air conditioners. The choice of condenser type impacts the air dry-bulb temperature entering the heat pump’s condenser. Although the actual input for the selection is contained in the variable refrigerant flow air conditioner object, the calculations are repeated here to aid the user in understanding the condenser option choices. The following paragraphs describe three modeling options.</p>
<p>If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) will utilize the outdoor dry-bulb temperature.</p>
<p>If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = EvapCooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) will utilize the outdoor wet-bulb temperature.</p>
<p>If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = EvapCooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) will utilize the condenser inlet air temperature as calculated below:</p>
<div>\[{T_{c,i}} = \left( {{T_{wb,o}}} \right) + \left( {1 - EvapCondEffectiveness} \right)\left( {{T_{db,o}} - {T_{wb,o}}} \right)\]</div>

<p>where</p>
<p><em>T<sub>c,i</sub></em> = the temperature of the air entering the condenser coil, °C</p>
<p><em>T<sub>wb,o</sub></em> = the wet-bulb temperature of the outdoor air, °C</p>
<p><em>T<sub>db,o</sub></em> = the dry-bulb temperature of the outdoor air, °C</p>
<p>The Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for the variable refrigerant flow air conditioner object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Total Cooling Capacity and EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.</p>
<h4 id="condenser-inlet-air-temperature_2">Condenser Inlet Air Temperature</h4>
<p>The air temperature entering the outdoor condenser is based on the weather data used during a simulation. This temperature is either taken directly from the weather data, or can be adjusted based on the height of the outdoor condenser. The input for Condenser Air Inlet Node Name can be used to control this optional feature. If this input is left blank, the air temperature entering the condenser is based solely on the weather data. If this input is not blank, then the node name specified must also be listed in an Outside Air Node or Outside Air Inlet Node List object. When the node name is listed in an Outside Air Inlet Node List object, the air temperature entering the condenser is based solely on the weather data. When the node name is listed in an Outside Air Node object, the height of the node determines the air temperature entering the outdoor condenser (see description of Local Outdoor Air Temperature Calculation in the Atmospheric Variation section of this document for further details).</p>
<h4 id="supply-air-fan-control-cycling-vs-continuous_2">Supply Air Fan Control: Cycling vs. Continuous</h4>
<p>One of the inputs to the variable refrigerant flow terminal unit model is the supply air fan operation mode: cycling fan, cycling compressor or continuous fan, cycling compressor. The mode specified in the terminal unit object is passed to the DX cooling coil for use in the model calculations. The first operation mode is frequently referred to as “AUTO fan”, where the compressor(s) and supply air fan operate in unison to meet the zone cooling load, and cycle off together when the cooling load has been met. The second operation mode is often referred to as “fan ON”, where the compressor(s) cycle on and off to meet the zone cooling load but the supply air fan operates continuously regardless of compressor operation.</p>
<p>The fan operation mode schedule value determines the fan operation mode for each time step throughout the simulation. A fan operation mode schedule value of 0 specifies AUTO fan mode operation while values other than 0 specify fan ON operation. The use of a schedule allows the fan operation mode to change based on time-of-day or with changes in season.</p>
<p>The EnergyPlus methodology for determining the impact that HVAC equipment has on an air stream is to calculate the mass flow rate and air properties (e.g., enthalpy, dry-bulb temperature, humidity ratio) exiting the equipment. These exiting conditions are passed along as inlet conditions to the next component model in the air stream. Eventually the flow rate and properties of the air being supplied to the conditioned zone are used in the zone energy balance to determine the resulting zone air temperature and humidity ratio.</p>
<p>With this methodology, the determination of the air mass flow rate and air properties for the two different supply air fan operation modes is slightly different. For the case of cycling fan/cycling compressor, the conditions of the air leaving the cooling coil are the steady-state values calculated using the equations described above. However the air mass flow rate passed along to the next component (and eventually to the conditioned zone) is the average air mass flow rate for the system simulation time step.</p>
<p>For the case of continuous fan/cycling compressor, the air mass flow rate is constant. However, the air properties leaving the cooling coil are calculated as the average conditions during the system simulation time step. The model assumes that the exiting air conditions are the steady-state values calculated using the equations described above when the heat pump operates.  For the remainder of the system simulation time step, it is assumed that the air exiting the DX coil has the same properties as the air entering the coil. For this supply air fan operating strategy, the leaving air properties are calculated as follows:</p>
<div>\[{h_{out,\,ContFanCycComp}} = {h_{out}}\left( {CyclingRatio} \right) + {h_{in}}\left( {1 - CyclingRatio} \right)\]</div>

<div>\[{\omega_{out,\,ContFanCycComp}} = {\omega_{out}}\left( {CyclingRatio} \right) + {\omega_{in}}\left( {1 - CyclingRatio} \right)\]</div>

<div>\[{T_{db,out,ContFanCycComp}} = PsyTdbFnHW\left( {{h_{out,ContFanCycComp}},{\omega_{out,ContFanCycComp}}} \right)\]</div>

<h4 id="average-air-flow-calculations">Average Air Flow Calculations</h4>
<p>The variable refrigerant flow (VRF) terminal unit operates based on user-specified (or autosized) air flow rates. The VRF terminal unit’s supply air flow rate during cooling operation may be different than the supply air flow rate during heating operation. In addition, the supply air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outside air flow rates can likewise be different for cooling and heating operating modes. The model takes these different flow rates into account when modeling the heat pump, and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes of the various terminal unit components in proportion to the calculated cycling ratio of the coil.</p>
<p>The average supply air and outdoor air mass flow rates through the heat pump for the HVAC simulation time step are calculated based on the cycling ratio of the DX cooling coil or heating coil (whichever coil is operating) as follows:</p>
<div>\[\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\, = \,\,\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\left( {CyclingRatio} \right) + \mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\left( {1 - CyclingRatio} \right)\]</div>

<div>\[\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}} = \,\,\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\left( {CyclingRatio} \right) + \mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\left( {1 - CyclingRatio} \right)\]</div>

<p>where:</p>
<div img="image4189.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>

<p>= average supply air mass flow rate during the time step, kg/s</p>
<div img="image4190.txt">\(\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\)</div>

<p>= supply air mass flow rate when the coil is ON, kg/s</p>
<p><em>CyclingRatio</em>  = cycling ratio of the coil (heating or cooling)</p>
<div img="image4191.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\)</div>

<p>= supply air mass flow rate when the coil is OFF, kg/s</p>
<div img="image4192.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}}\)</div>

<p>= average outside air mass flow rate during the time step, kg/s</p>
<div img="image4193.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\)</div>

<p>= average outside air mass flow rate when the coil is ON, kg/s</p>
<div img="image4194.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\)</div>

<p>= average outside air mass flow rate when the coil is OFF, kg/s</p>
<p>The supply air and outside air flow rates when the DX cooling or DX heating coil is ON are specified by the user (e.g., supply air volumetric flow rate during cooling operation, supply air volumetric flow rate during heating operation, outside air volumetric air flow rate during cooling operation, and outside air volumetric air flow rate during heating operation) and are converted from volumetric to mass flow rate. If the user has specified cycling fan operation, then the supply air and outside air mass flow rates when the coil is OFF are zero. If the user has specified constant fan operation, then the user-defined air flow rates when no cooling or heating is needed are used when the coil is OFF.</p>
<p>There is one special case. If the user has specified constant fan operation and they specify that the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left blank), then the model assumes that the supply air and outside air mass flow rates when the coil is OFF are equal to the corresponding air mass flow rates when the coil was last operating (ON).</p>
<h3 id="variable-refrigerant-flow-heating-coil">Variable Refrigerant Flow Heating Coil</h3>
<p>The variable refrigerant flow (VRF) DX heating coil model uses performance information at rated conditions along with performance curves for variations in total capacity, energy input ratio and part load fraction to determine performance at part-load conditions. The impacts of defrost operation is modeled based a combination of user inputs and empirical models taken from the air-to-air heat pump algorithms in DOE-2.1E. The VRF DX heating coil model is very similar to the DX heating coil model used in the single-speed heat pump. The only difference being that the energy performance curves were moved to the parent object (Ref. AirConditioner:VariableRefrigerantFlow). See the DX Heating Coil model description for further details.</p>
<h3 id="variable-speed-water-to-air-heat-pump-heating-cooling">Variable Speed Water to Air Heat Pump (Heating &amp; Cooling)</h3>
<h4 id="coilheatingwatertoairheatpumpvariablespeedequationfit">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</h4>
<h4 id="overview_24">Overview</h4>
<p>A Variable Speed Water Source Heat Pump (let’s call it VS WSHP) has a system control which dictates the refrigerant flow rate, the design unit supply airflow and the required water flow rate at each compressor speed. The air and water flow rates are usually a function of the compressor speed. Refrigerant mass flow rate is a function of compressor speed as well as entering water temperature and indoor dry bulb or wet bulb. The control system adjusts the equipment capacity based on zone temperature measurements relative to the thermostat set point. The control logic determines what compressor speed is required to control to the zone temperature requirement in response to increased or decreased capacity (heating or cooling load). The compressor, fan and pump speeds are not discrete values and can be considered to vary infinitesimally between the minimum and maximum compressor speed. At the minimum compressor speed (which is different for heating and cooling), for a continuous fan, the supply airflow is fixed and the unit will have to cycle for reduced part loads below this point. For a cycling fan, the fan will cycle with the compressor.</p>
<p>Present EnergyPlus is capable of modeling multiple-speed DX air-to-air coils. The number of speed levels is up to four. In some cases, four sets of performance curves are not sufficient to include all the information for a variable speed equipment. There is a need to expand the space for containing more performance curves. Here, we expand the number of speed levels and the corresponding curve sets up to ten. The number of speed levels is selectable by the user. The user can provide speed levels at any number from 2 to 10. In any case, our model would just do linear interpolation between neighboring speeds. The more curves, the more accurate. Furthermore, using linear interpolation and inputting air and water flow rates at individual speed levels facilitates arbitrary relationships of flow rates as a function of the compressor speed level.</p>
<p>This model (object name Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit) simulates the performance of a variable-speed water-to-air heat pump with heating capability. It fits in the parent objects of <em>AirLoopHVAC:UnitaryHeatPump:WaterToAir</em> and <em>ZoneHVAC:WaterToAirHeatPump</em>. The rated conditions for obtaining the Reference Unit total heating capacities and COPs  are indoor dry-bulb temperature at 21.1 ˚C (70 ˚F) and the source side entering water temperature at 21.1 ˚C (70 ˚F).</p>
<h4 id="model-description_19">Model Description</h4>
<p>The Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit object is modeled in a manner similar to the multi-speed DX heating coil model (Ref. Coil:Heating:DX:MultiSpeed). Of course, rather than referencing an air source evaporator or defrost object, the new coil object references to the water loop, and has the entering water temperature in place of the indoor air entering dry bulb temperature.</p>
<p>It shall be noted for the capacity and flow rate inputs, three fields are autosizable, which are Rated Heating Capacity at the Selected Nominal Speed Level (Numeric Field 3), Rated Volumetric Air Flow Rate (Numeric Field 4) and Rated Volumetric Water Flow Rate (Numeric Field 5). They are used to scale the performances of a specific unit and correlate with the actual loop flows. Except these three fields, all other capacity and flow rate inputs at individual speed levels should be directly obtained from Reference Unit catalog data, specific to an actual unit.</p>
<p>The Rated Heating Capacity at Selected Nominal Speed Level contains the rated capacity to match the building heating load at the design day.  The rated heating capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.</p>
<div>\[CapacityScaleFactor = \frac{{RatedTotalHeatingCapacity}}{{ReferenceUnitTotalHeatingCapacity@NominalSpeedLevel}}\]</div>

<p>And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below:</p>
<div>\[\begin{array}{l}RatedTotalHeatingCapacity@SpeedLevel\left( x \right) = CapacityScaleFactor\\\quad \quad \quad  \times ReferenceUnitTotalHeatingCapacity@SpeedLevel(x)\end{array}\]</div>

<p>The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects, as follows:</p>
<div>\[AirFlowScaleFactor = \frac{{RatedVolumetricAirFlowRate}}{{ReferenceUnitVolAirFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\]</div>

<p>And the loop volumetric air flow rates at various speed levels in the parent objects are calculated as below:</p>
<div>\[\begin{array}{l}LoopVolumetricAirFlowRate@SpeedLevel\left( x \right) = AirFlowScaleFactor\\\quad \quad \quad \quad  \times ReferenceUnitVolAirFlowRate@SpeedLevel(x)\\\quad \quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

<p>If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan in the parent object, the flow rate will be set back to the fan flow rate.</p>
<p>This Rated Volumetric Water Flow Rate is used to determine an internal scaling factor, and calculate the loop water flow rates.</p>
<div>\[WaterFlowScaleFactor = \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\]</div>

<p>And the required volumetric water flow rates in the parent objects are calculated as below,</p>
<div>\[\begin{array}{l}LoopVolumetricWaterFlowRate@SpeedLevel\left( x \right) = WaterFlowScaleFactor\\\quad \quad \quad  \times ReferenceUnitWaterVolFlowRate@SpeedLevel(x)\\\quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

<p>The required volumetric water flow rate as above should be restricted by the pump in the water loop.</p>
<p>If <div img="image4201.txt">(AirFlowScaleFactor)</div> and <div img="image4202.txt">(WaterFlowScaleFactor)</div> equal unity, the loop flow rates become the design flow rates of the Reference Unit (after scaled by the rated heating capacity). The Rated Volumetric Air Flow Rate and Rated Volumetric Water Flow Rate are introduced here to correlate with the actual flow rates in the air and water loops, in case that these differ from the design specification. Certainly, it is recommended that the Rated Volumetric Air Flow Rate and Rated Volumetric Water Flow Rate are selected in the way that <div img="image4203.txt">(AirFlowScaleFactor)</div> and <div img="image4204.txt">(WaterFlowScaleFactor)</div> are unity, so as to get more accurate results from the performance curves.</p>
<p>Performance curves:</p>
<p>This object includes 7 curve objects at each individual speed level.</p>
<p>1)  Total heating capacity modifier curve (function of temperature).</p>
<p>2)  Total heating capacity modifier curve (function of air flow fraction).</p>
<p>3)  Total heating capacity modifier curve (function of water flow fraction).</p>
<p>4)  Energy input ratio (EIR) modifier curve (function of temperature).</p>
<p>5)  Energy input ratio (EIR) modifier curve (function of air flow fraction).</p>
<p>6)  Energy input ratio (EIR) modifier curve (function of water flow fraction).</p>
<p>7) Recoverable heat modifier as a function of indoor air dry-bulb and water entering temperatures.</p>
<p>Curves 3) and 6) are new curves as compared to those used for Multi-Speed Electric DX Air Heating Coil, as to correlate the change in water flow rate at the speed. The flow fraction modifier curves are used as a placeholder, to account for off-design flow rates if needed. If the manufacturer doesn’t provide off-design performances, we can simply use a default modification multiplier of 1.0.</p>
<p>At the lowest speed, there will be one additional performance curve to account for the part-load condition, i.e.</p>
<p>8)  Part load fraction correlation (function of part load ratio)</p>
<p>1) Total heating capacity modifier curve (function of temperature)</p>
<p>The total heating capacity modifier as a function of temperature curve (CAP-FT) is a biquadratic curve with two independent variables: dry-bulb temperature of the air entering the heating coil and the VS WSHP’s entering water temperature. The output of this curve is multiplied by the rated total heating capacity at the speed, to give the total heating capacity at the specific entering air and water temperatures at which the WSHP unit is operating (i.e., at temperatures different from the rating point temperatures). </p>
<div>\[TotCapTempModFac = a + b*D{B_i} + c*DB_i^2 + d*EWT + e*EW{T^2} + f*D{B_i}*EWT\]</div>

<p>where</p>
<p>DB<sub>i</sub> = dry-bulb temperature of the air entering the heating coil, °C</p>
<p>EWT = entering water temperature, °C</p>
<p>a-f = regression curve-fit coefficients</p>
<p>2) Total heating capacity modifier curve (function of air flow fraction)</p>
<div>\[TotCapAirFlowModFac = a + b*f{f_a} + c*ff_a^2 + d*ff_a^3\]</div>

<p>where</p>
<p>ff<sub>a</sub> = actual air mass flow rate/design air mass flow rate, at one speed level;</p>
<div>\[\begin{array}{l}DesignAirMassFlowRate@SpeedLevel(x) = \\\quad \quad \quad ReferenceUnitAirMassFlowRate@SpeedLevel(x)\\\quad \quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

<p>a-d = regression curve-fit coefficients, if no data available for the correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>3) Total heating capacity modifier curve (function of water flow fraction)</p>
<div>\[TotCapWaterFlowModFac = a + b*f{f_w} + c*ff_w^2 + d*ff_w^3\]</div>

<p>where</p>
<p>ff<sub>w</sub> = actual water mass flow rate/design water mass flow rate, at one speed level;</p>
<div>\[\begin{array}{l}DesignWaterMassFlowRate@SpeedLevel(x) = \\\quad \quad \quad ReferenceUnitWaterMassFlowRate@SpeedLevel(x)\\\quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

<p>a-d = regression curve-fit coefficients, if no data available for the correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>4) Energy input ratio (EIR) modifier curve (function of temperature)</p>
<p>The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic curve with two independent variables: dry-bulb temperature of the air entering the heating coil and the WSHP’s entering water temperature. The output of this curve is multiplied by the rated EIR at the speed (inverse of the rated COP), to give the EIR at the specific entering air and water temperatures at which the WSHP coil unit is operating (i.e., at temperatures different from the rating point temperatures).</p>
<div>\[EIRTempModFac = a + b*D{B_i} + c*DB_i^2 + d*EWT + e*EW{T^2} + f*D{B_i}*EWT\]</div>

<p>where</p>
<p>DB<sub>i</sub> = dry-bulb temperature of the air entering the heating coil, °C</p>
<p>EWT = entering water temperature, °C</p>
<p>a-f = regression curve fit coefficients.</p>
<p>5) Energy input ratio (EIR) modifier curve (function of air flow fraction)</p>
<div>\[EIRAirFlowModFac = a + b*f{f_a} + c*ff_a^2 + d*ff_a^3\]</div>

<p>where</p>
<p>a-d = regression curve-fit coefficients, if no data available for correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>6) Energy input ratio (EIR) modifier curve (function of water flow fraction)</p>
<div>\[EIRWaterFlowModFac = a + b*f{f_w} + c*ff_w^2 + d*ff_w^3\]</div>

<p>where</p>
<p>a-d = regression curve fit coefficients, if no data available for the correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>7) Recoverable heat modifier as a function of indoor dry-bulb and water entering temperatures.</p>
<p>Recoverable heat modifier function accounts for the recoverable waste heat at the condensing side, as a fraction to the input power. This part of heat doesn’t added to the supply side.</p>
<div>\[WasteHeatTempModFac = a + b*D{B_i} + c*DB_i^2 + d*EWT + e*EW{T^2} + f*D{B_i}*EWT\]</div>

<p>where</p>
<p>a-f = regression curve-fit coefficients.</p>
<p>8) Part load fraction correlation (function of part load ratio)</p>
<p>This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, heating load/steady-state heating capacity for Speed 1),</p>
<div>\[PartLoadFrac = a + b*PLR + c*PL{R^2} + d*PL{R^3}\]</div>

<p>And</p>
<p>RTF = (PLR/PartLoadFrac) = runtime fraction of the heating coil</p>
<p>The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor runs continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7 and PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:</p>
<div>\[{\rm{PLF}} = 0.85 + 0.15 \times {\rm{PLR}}\]</div>

<p>If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:</p>
<div>\[{\rm{PLF}} = 0.85 + 0.0 \times {\rm{PLR}}\]</div>

<p>Lowest Speed Operation:</p>
<p>The lowest speed operation of the VS WSHP is similar to the single speed DX heating coil. The total (gross) heating capacity of the WSHP unit is calculated as follows:</p>
<div img="image4217.txt">\(\begin{array}{l}{Q_{total,1}} = RatedTotalHeatingCapacity@SpeedLevel\left( 1 \right)\\\quad \quad \quad *TotCapTemModFa{c_1}\\\quad \quad \quad *TotCapAirFlowModFa{c_1}\\\quad \quad \quad *TotCapWaterFlowModFa{c_1}\end{array}\)</div>

<p><em> </em></p>
<p>And the EIR is calculated as:</p>
<div>\[\begin{array}{l}EI{R_1} = \frac{{1.0}}{{ReferenceUnitCOP@Speed(1)}}EIRTempModFa{c_1}\\\quad \quad \quad *EIRAirFlowModFa{c_1}\\\quad \quad \quad *EIRWaterFlowModFa{c_1}\end{array}\]</div>

<p>And the power consumption including the compressor and accessories (not including pump and indoor fan powers) is,</p>
<div>\[Powe{r_1} = {Q_{total,1}}*EI{R_1}*RTF\]</div>

<p>The waste heat generated by this coil object is calculated as:</p>
<div>\[\begin{array}{l}{Q_{RecoverHeat,1}} = ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel\left( 1 \right)\\\quad \quad \quad *Powe{r_1}\\\quad \quad \quad *WasteHeatTempModFa{c_1}\end{array}\]</div>

<p>where</p>
<div img="image4221.txt">\(ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel\left( 1 \right)\)</div>

<p>= waste heat fraction of the energy input at Speed 1, from the Reference Unit data.</p>
<p>The total amount of heat absorbed by the evaporator is calculated as:</p>
<div>\[{\rm{Q}}{{\rm{}}_{evap,1}} = {Q_{total,1}} + {\rm{}}{Q_{RecoverHeat,1}} - Powe{r_1}\]</div>

<p>The fraction of the actual air mass flow to the design air mass flow rate is calculated:</p>
<div>\[\begin{array}{l}f{f_{a,1}} = actualairmassflowrate/\\\quad \quad \quad (ReferenceUnitAirMassFlowRate@SpeedLevel(1)\\\quad \quad \quad  \times CapacityScaleFactor)\end{array}\]</div>

<p>The fraction of the actual water mass flow to the design water mass flow rate is calculated:</p>
<div img="image4224.txt">\(\begin{array}{l}f{f_{w,1}} = actualwatermassflowrate/\\\quad \quad \quad (ReferenceUnitWaterMassFlowRate@SpeedLevel(1)\\\quad \quad \quad  \times CapacityScaleFactor)\end{array}\)</div>

<p><em> </em></p>
<p>Higher Speed Operation:</p>
<p>At the speed level between the lowest and the highest, there is no part-load loss. A parameter of speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed x.</p>
<p>The design air and water flow rate at the speed ratio are given as following:</p>
<p><div img="image4225.txt">(\begin{array}{l}{\rm{DesignAirFlowRateSpeedRatio}} = ReferenceUnitAirMassFlowRate@SpeedLevel\left( {x - 1} \right)\\quad \quad \quad <em>CapacityScaleFactor\\quad \quad \quad {\rm{</em>}}\left( {1{\rm{}}--{\rm{SpeedRatio}}} \right)\\quad \quad \quad  + ReferenceUnitAirMassFlowRate@SpeedLevel\left( x \right)\\quad \quad \quad <em>CapacityScaleFactor\\quad \quad \quad </em>SpeedRatio{\rm{}}\end{array})</div></p>
<div>\[\begin{array}{l}{\rm{DesignWaterFlowRateSpeedRatio}} = ReferenceUnitWaterMassFlowRate@SpeedLevel\left( {x - 1} \right)\\\quad \quad \quad *CapacityScaleFactor\\\quad \quad \quad {\rm{*}}\left( {1{\rm{}}--{\rm{SpeedRatio}}} \right)\\\quad \quad \quad  + ReferenceUnitWaterMassFlowRate@SpeedLevel\left( x \right)\\\quad \quad \quad *CapacityScaleFactor\\\quad \quad \quad *SpeedRatio\end{array}\]</div>

<p>And the fractions of air flow and water flow are given:</p>
<div img="image4227.txt">\(f{f_{a,x - 1}}\)</div>

<p>= <div img="image4228.txt">(f{f_{a,x}})</div>= actual air mass flow rate/DesignAirFlowRateSpeedRatio</p>
<div img="image4229.txt">\(f{f_{w,x - 1}}\)</div>

<p>= <div img="image4230.txt">(f{f_{w,x}})</div>= actual water mass flow rate/DesignWaterFlowRateSpeedRatio</p>
<p>The total heating capacities and EIRs at Speed x-1 and Speed x are given:</p>
<div>\[\begin{array}{l}{Q_{total,x - 1}} = RatedTotalHeatingCapacity@SpeedLevel\left( {x - 1} \right)\\\quad \quad \quad *TotCapTempModFa{c_{x - 1}}\\\quad \quad \quad *TotCapAirFlowModFa{c_{x - 1}}\\\quad \quad \quad *TotCapWaterFlowModFa{c_{x - 1}}\end{array}\]</div>

<div>\[\begin{array}{l}{Q_{total,x}} = RatedTotalHeatingCapacity@SpeedLevel\left( x \right)\\\quad \quad \quad *TotCapTempModFa{c_x}\\\quad \quad \quad *TotCapAirFlowModFa{c_x}\\\quad \quad \quad *TotCapWaterFlowModFa{c_x}\end{array}\]</div>

<div img="image4233.txt">\(\begin{array}{l}EI{R_{x - 1}} = \frac{{1.0}}{{ReferenceUnitCOP@Speed(x - 1)}}EIRTempModFa{c_{x - 1}}\\\quad \quad \quad *EIRAirFlowModFa{c_{x - 1}}\\\quad \quad \quad *EIRWaterFlowModFa{c_{x - 1}}\end{array}\)</div>

<p><em> </em></p>
<div>\[\begin{array}{l}EI{R_x} = \frac{{1.0}}{{ReferenceUnitCOP@Speed(x)}}EIRTempModFa{c_x}\\\quad \quad \quad *EIRAirFlowModFa{c_x}\\\quad \quad \quad *EIRWaterFlowModFa{c_x}\end{array}\]</div>

<p>The total heating capacity at the corresponding speed ratio is:</p>
<div>\[{Q_{total,SpeedRatio}} = \left( {1.0 - SpeedRatio} \right)*{Q_{total,x - 1}} + SpeedRatio*{Q_{total,x}}\]</div>

<p>And the power consumption is</p>
<div>\[Powe{r_{SpeedRatio}} = \left( {1.0 - SpeedRatio} \right)*{Q_{total,x - 1}}*EI{R_{x - 1}} + SpeedRatio*{Q_{total,x}}*EI{R_x}\]</div>

<p>The waste heat generated by this coil object is calculated as:</p>
<div img="image4237.txt">\(\begin{array}{l}{Q_{RecoverHeat,SpeedRatio}} = \left( {1.0 - SpeedRatio} \right)\\\quad \quad \quad *ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel\left( {x - 1} \right)\\\quad \quad \quad *WasteHeatTempModFa{c_{x - 1}}*{Q_{total,x - 1}}*EI{R_{x - 1}}\\\quad \quad \quad  + SpeedRatio\\\quad \quad \quad *ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel\left( x \right)\\\quad \quad \quad *WasteHeatTempModFa{c_x}\\\quad \quad \quad *{Q_{total,x}}*EI{R_x}\end{array}\)</div>

<p><em> </em></p>
<p>The total amount of heat absorbed by the evaporator is calculated as:</p>
<div>\[{Q_{evap,SpeedRatio}} = {Q_{total,SpeedRatio}} + {\rm{}}{Q_{RecoverHeat,SpeedRatio}} - Powe{r_{SpeedRatio}}\]</div>

<p>At last,</p>
<div>\[{Q_{total,SpeedRatio}} = HeatingLoad\]</div>

<p>If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed x represents the highest speed.</p>
<h4 id="coilcoolingwatertoairheatpumpvariablespeedequationfit">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</h4>
<h4 id="overview_25">Overview</h4>
<p>This model (object name Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit) simulates the performance of an variable-speed water-to-air heat pump with cooling capability. It fits in the parent objects of <em>AirLoopHVAC:UnitaryHeatPump:WaterToAir</em> and <em>ZoneHVAC:WaterToAirHeatPump</em>. It has the same logic for varying the compressor, indoor fan and pump speeds as the <em>Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</em> object. The rated conditions for obtaining the capacities, COPs and SHR  are indoor dry-bulb temperature at 26.67 ˚C (80 ˚F), wet bulb temperature at 19.44 ˚C (67 ˚F),  and the source side entering water temperature at 29.4 ˚C (85 ˚F).</p>
<p>Variable-speed cooling coils lead to varied dehumidification behaviors, that the Bypass Factor (BF) is not only dependent on the indoor air flow rate, but also on the refrigerant mass flow rate, i.e. the compressor speed. It is necessary to assess the BF approach for single-speed DX coil, to be used for the variable-speed systems.</p>
<p>TheDOE/ORNL Heat Pump Design Model(HPDM) is a steady-state vapor compression equipment simulation model, which is able to simulate the performance of a VS WSHP system. We rana calibrated HPDM model to produce performance data of a 2.5-ton, VS WSHPunit in space cooling mode. We ran the model to get the total cooling capacities and SHRs, by specifying the EWT at 65˚F, indoor air DB at 80˚F and relative humidity at 0.5, and then varying the indoor air flow rate from 400 scfm to 1000 scfm, the compressor speed from 30 HZ to 90 HZ in a 7×7 matrix. Based on the performance results, we used EES (Engineering Equation Solver) to back-calculate the corresponding BF factors and the A<sub>o</sub> (effective coil surface area) parameters,using the BF equations for the single speed DX cooling coil in EnergyPlus Engineering Reference.</p>
<p>And then, we plotted the resultant A<sub>o</sub> as a function of indoor air flow rate and compressor speed, as below:</p>
<p><img alt="" src="../../EngineeringReference/media/image4240.svg" /></p>
<p>Figure 181. Effective Surface Area (Ao) Changing with Compressor Speed and Indoor SCFM</p>
<p><img alt="" src="../../EngineeringReference/media/image4241.svg" /></p>
<p>Figure 182. Bypass Factor (BF) Changing with Compressor Speed and Indoor SCFM</p>
<p>As indicated in the two figures above, the compressor speed is a significant factor impacting the A<sub>o</sub> parameter and the BF factor. So, the current BF factor approach should be upgraded to accommodate variable-speed cooling coils.</p>
<p>As shown in the A<sub>o</sub> figure, we can almost assume that the A<sub>o</sub> parameter mainly depends on the compressor speed. And thus, for enhancing the VS WSHP model, in the IDF file, we need to input SHRs at individual compressor speeds (this is similar to the current multi-speed DX cooling coil). And then, within the VS WSHP module, we calculate the A<sub>o</sub> parameter specific to each compressor speed at the design air flow rates, and then do linear interpolation of A<sub>o</sub> between neighboring compressor speeds. For calculating SHRs in energy simulations, we first calculate the A<sub>o</sub> parameter related to the actual compressor speed, and then use the simulated A<sub>o</sub> parameter in the original BF correlation to correlate effect of the varied indoor air flow rate.</p>
<h4 id="model-description_20">Model Description</h4>
<p>The Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit object is modeled in a manner similar to the multiple-speed DX cooling coil model (Ref. Coil:Cooling:DX:MultiSpeed). Of course, rather than referencing an air-cooled condenser, the new coil object references the water loop, and have the water entering temperature in place of the condenser air entering dry bulb temperature.</p>
<p>It shall be noted for the total cooling capacity and flow rate inputs, three fields are autosizable, which are Rated Total Cooling Capacity (Numeric Field 3) at Selected Nominal Speed Level, Rated Volumetric Air Flow Rate (Numeric Field 4)  and Rated Volumetric Water Flow Rate (Numeric Field 5). They are used to scale the performances of an actual unit and correlate with the actual loop flows. Except the three fields, all other total cooling capacity and flow rate inputs at individual speed levels should be directly obtained from Reference Unit catalog data, specific to an actual unit.</p>
<p>The Rated Total Cooling Capacity at Selected Nominal Speed Level contains the rated total cooling capacity to match the building sensible or latent cooling load.  The rated cooling capacity is used to determine a capacity scaling factor, as compared to the Reference Unit catalog capacity at the nominal speed level. </p>
<div>\[CapacityScaleFactor = \frac{{RatedTotalCoolingCapacity}}{{ReferenceUnitTotalCoolingCapacity@NominalSpeedLevel}}\]</div>

<p>And then, this scaling factor is used to determine capacities at rated condition for other speed levels, as below,</p>
<div>\[\begin{array}{l}RatedTotalCoolingCapacity@SpeedLevel\left( x \right) = CapacityScaleFactor\\\quad \quad \quad  \times ReferenceUnitTotalCoolingCapacity@SpeedLevel(x)\end{array}\]</div>

<p>The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects, as follows:</p>
<div>\[\begin{array}{l}AirFlowScaleFactor = \\\quad \quad \quad \frac{{RatedVolumetricAirFlowRate}}{{ReferenceUnitVolAirFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

<p>And the loop volumetric air flow rates in the parent objects are calculated as below,</p>
<div>\[\begin{array}{l}LoopVolumetricAirFlowRate@SpeedLevel\left( x \right) = \\\quad \quad \quad AirFlowScaleFactor \times ReferenceUnitVolAirFlowRate@SpeedLevel(x) \times CapacityScaleFactor\end{array}\]</div>

<p>If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan in the parent object, the flow rate will be set back to the fan flow rate.</p>
<p>This Rated Volumetric Water Flow Rate is used to determine an internal scaling factor, and calculate the loop water flow rates.</p>
<div>\[\begin{array}{l}WaterFlowScaleFactor = \\\quad \quad \quad \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

<p>And the required volumetric water flow rates in the parent objects are calculated as below,</p>
<div>\[\begin{array}{l}LoopVolumetricWaterFlowRate@SpeedLevel\left( x \right) = \\\quad \quad \quad WaterFlowScaleFactor \times ReferenceUnitVolWaterFlowRate@SpeedLevel(x) \times CapacityScaleFactor\end{array}\]</div>

<p>The required volumetric water flow rate as above is restricted by the pump in the parent object.</p>
<p>If <div img="image4248.txt">(AirFlowScaleFactor)</div> and <div img="image4249.txt">(WaterFlowScaleFactor)</div> are equal to unity, the loop flow rates become the design flow rates of the original unit (after scaled by the rated total cooling capacity). The Rated Volumetric Air Flow Rate and Rated Volumetric Water Flow Rate are introduced here to correlate with the actual flow rates in the air and water loops, in case that these differ from the design specifications. Certainly, it is recommended that the Rated Volumetric Air Flow Rate and Rated Volumetric Water Flow Rate are selected in the way that <div img="image4250.txt">(AirFlowScaleFactor)</div> and <div img="image4251.txt">(WaterFlowScaleFactor)</div> are unity, so as to get more accurate results from the performance curves.</p>
<p>Performance Curves:</p>
<p>This object includes 7 curve objects at each individual speed level.</p>
<p>1)  Total cooling capacity modifier curve (function of temperature)</p>
<p>2)  Total cooling capacity modifier curve (function of air flow fraction)</p>
<p>3)  Total cooling capacity modifier curve (function of water flow fraction)</p>
<p>4)  Energy input ratio (EIR) modifier curve (function of temperature)</p>
<p>5)  Energy input ratio (EIR) modifier curve (function of air flow fraction)</p>
<p>6)  Energy input ratio (EIR) modifier curve (function of water flow fraction)</p>
<p>7) Recoverable heat modifier as a function of indoor air wet-bulb and water entering temperatures.</p>
<p>Curves 3) and 6) are new curves as compared to those used for Multi-Speed Electric DX Air Cooling Coil, to correlate the change in water flow rate at the speed. The flow fraction modifier curves are used as a placeholder, to account for off-design flow rates if needed. If the manufacturer doesn’t provide the off-design performances, we can simply use a default modification multiplier of 1.0.</p>
<p>At the lowest speed, there will be one additional performance curve to correlate the part-load condition, i.e.</p>
<p><strong>8)</strong> Part load fraction correlation (function of part load ratio)</p>
<p>1)     Total cooling capacity modifier curve (function of temperature)</p>
<p>The total cooling capacity modifier as a function of temperature curve (CAP-FT) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil and the WSHP’s entering water temperature. The output of this curve is multiplied by the rated total cooling capacity at the speed, to give the total cooling capacity at the specific entering air WB and water temperatures at which the WSHP unit is operating (i.e., at temperatures different from the rating point temperatures).</p>
<p>Note: The data used to develop the total cooling capacity modifier curve (function of temperature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e., not providing any dehumidification) should not be included when developing this modifier curve. This model automatically detects and adjusts for ‘dry coil’ conditions.</p>
<div>\[TotCapTempModFac = a + b*W{B_i} + c*WB_i^2 + d*EWT + e*EW{T^2} + f*W{B_i}*EWT\]</div>

<p>where</p>
<p>WB<sub>i</sub> = wet-bulb temperature of the air entering the heating coil, °C</p>
<p>EWT = entering water temperature, °C</p>
<p>a-f = regression curve-fit coefficients.</p>
<p>2)     Total cooling capacity modifier curve (function of air flow fraction)</p>
<p>The total cooling capacity modifier curve (function of air flow fraction) is a cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of design flow at the speed).</p>
<div>\[TotCapAirFlowModFac = a + b*f{f_a} + c*ff_a^2 + d*ff_a^3\]</div>

<p>where</p>
<p>ff<sub>a</sub> = actual air mass flow rate/design air mass flow rate, at one speed level;</p>
<div>\[\begin{array}{l}DesignAirMassFlowRate@SpeedLevel(x) = \\\quad \quad \quad ReferenceUnitAirMassFlowRate@SpeedLevel(x) \times CapacityScaleFactor\end{array}\]</div>

<p>a-d = regression curve fit coefficients, if no data for correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>3)     Total cooling capacity modifier curve (function of water flow fraction)</p>
<p>The total cooling capacity modifier curve (function of water flow fraction) is a cubic curve with the independent variable being the ratio of the actual water flow rate across the water-to-refrigerant heat exchanger to the design water flow rate (i.e., fraction of design flow at the speed).</p>
<div>\[TotCapWaterFlowModFac = a + b*f{f_w} + c*ff_w^2 + d*ff_w^3\]</div>

<p>where</p>
<p>ff<sub>w</sub> = actual water mass flow rate/design water mass flow rate, at one speed level;</p>
<div>\[\begin{array}{l}DesignWaterMassFlowRate@SpeedLevel(x) = \\\quad \quad \quad ReferenceUnitWaterMassFlowRate@SpeedLevel(x) \times CapacityScaleFactor\end{array}\]</div>

<p>a-d = regression curve-fit coefficients, if no data available for the correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>4) Energy input ratio (EIR) modifier curve (function of temperature)</p>
<p>The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil and the WSHP’s entering water temperature. The output of this curve is multiplied by the rated EIR (inverse of the rated COP) at the speed level, to give the EIR at the specific entering air and water temperatures at which the WSHP unit is operating (i.e., at temperatures different from the rating point temperatures).</p>
<div>\[EIRTempModFac = a + b*W{B_i} + c*WB_i^2 + d*EWT + e*EW{T^2} + f*W{B_i}*EWT\]</div>

<p>where</p>
<p>WB<sub>i</sub> = wet-bulb temperature of the air entering the cooling coil, °C</p>
<p>EWT = entering water temperature, °C</p>
<p>a-f = regression curve fit coefficients</p>
<p>5) Energy input ratio (EIR) modifier curve (function of air flow fraction)</p>
<div>\[EIRAirFlowModFac = a + b*f{f_a} + c*ff_a^2 + d*ff_a^3\]</div>

<p>where</p>
<p>a-d = regression curve fit coefficients, if no data available for correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>6) Energy input ratio (EIR) modifier curve (function of water flow fraction)</p>
<div>\[EIRWaterFlowModFac = a + b*f{f_w} + c*ff_w^2 + d*ff_w^3\]</div>

<p>where</p>
<p>a-d = regression curve fit coefficients, if no data available for correction, the user can simply put a = 1.0, and the other coefficients as 0.0.</p>
<p>7) Recoverable heat modifier as a function of indoor wet-bulb and water entering temperatures.</p>
<p>Recoverable heat modifier function is to account for the recoverable heat at the condensing side, as a fraction to the power input, which doesn’t discharged to the water side.</p>
<div>\[WasteHeatTempModFac = a + b*W{B_i} + c*WB_i^2 + d*EWT + e*EW{T^2} + f*W{B_i}*EWT\]</div>

<p>where</p>
<p>a-f = regression curve fit coefficients</p>
<p>8) Part load fraction correlation (function of part load ratio)</p>
<p>This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, Sensible or Latent Load/Steady-State Sensible or Latent Capacity  for Speed 1). The description of the part load fraction correlation for the VS WSHP cooling coil is similar to the VS WSHP heating coil.</p>
<p>Lowest Speed Operation:</p>
<p>The lowest speed operation of the VS WSHP is similar to the single speed DX cooling coil. The total (gross) cooling capacity of the WSHP unit is calculated as follows:</p>
<div>\[\begin{array}{l}{Q_{total,1}} = RatedTotalCoolingCapacity@SpeedLevel\left( 1 \right)\\\quad \quad \quad *TotCapTempModFa{c_1}\\\quad \quad \quad {\rm{*}}TotCapAirFlowModFa{c_1}\\\quad \quad \quad *TotCapWaterFlowModFa{c_1}\end{array}\]</div>

<p>And the EIR is calculated as:</p>
<div img="image4262.txt">\(\begin{array}{l}EI{R_1} = \frac{{1.0}}{{ReferenceUnitCOP@Speed(1)}}EIRTempModFa{c_1}\\\quad \quad \quad *EIRAirFlowModFa{c_1}\\\quad \quad \quad *EIRWaterFlowModWaterFa{c_1}\end{array}\)</div>

<p><em> </em></p>
<p>And the power consumption excluding the indoor fan and the water pump is,</p>
<div>\[Powe{r_1} = {Q_{total,1}}*EI{R_1}*RTF\]</div>

<p>Where RTF is the run-time fraction.</p>
<p>The recoverable waste heat is:</p>
<div>\[\begin{array}{l}{Q_{RecoverHeat,1}} = ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel\left( 1 \right)\\\quad \quad \quad *Powe{r_1}\\\quad \quad \quad *WasteHeatTempModFa{c_1}\end{array}\]</div>

<p>And the net heat discharged to the water loop is calculated as following:</p>
<div img="image4265.txt">\({Q_{cond,1}} = Powe{r_1} + {Q_{total,1}} - {Q_{RecoverHeat,1}}\)</div>

<p>.</p>
<p>At the lowest speed, the dehumidification calculation is exactly the same as the single speed DX coil. That is to use the rated SHR and the design air flow rate at the lowest speed to calculate rated bypass factor of BF<sub>rated,1</sub>, and the corresponding effective surface area of A<sub>o,1</sub>. Wh A<sub>o,1</sub> known, the coil BF can be adjusted for non-rated air flow rates. It shall be noted if choosing to add hot gas reheating to the supply side,  <div img="image4266.txt">({Q_{RecoverHeat,1}})</div> should be subtracted from bh the total cooling capacity and the sensible cooling capacity.</p>
<p>And the part load ratio for sensible cooling is,</p>
<div>\[PLR = SensibleCoolingLoad/({Q_{total,1}}*SH{R_1})\]</div>

<p>For latent cooling,</p>
<div img="image4268.txt">\(PLR = LatentCoolingLoad/[{Q_{total,1}}*(1.0 - SH{R_1})]\)</div>

<p><em>.</em></p>
<p>Higher Speed Operation:</p>
<p>At the speed level between the lowest and the highest, there is no part-load loss. A parameter of speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed x.</p>
<p>the design air and water flow rate at the speed ratio are given as following:</p>
<div>\[\begin{array}{l}{\rm{DesignAirFlowRateSpeedRatio}} = ReferenceUnitAirMassFlowRate@SpeedLevel\left( {x - 1} \right)\\\quad \quad \quad *CapacityScaleFactor{\rm{*}}\left( {1{\rm{}}--{\rm{SpeedRatio}}} \right)\\\quad \quad \quad  + ReferenceUnitAirMassFlowRate@SpeedLevel\left( x \right)\\\quad \quad \quad *CapacityScaleFactor*SpeedRatio\end{array}\]</div>

<div img="image4270.txt">\(\begin{array}{l}{\rm{DesignWaterFlowRateSpeedRatio}} = ReferenceUnitWaterMassFlowRate@SpeedLevel\left( {x - 1} \right)\\\quad \quad \quad *CapacityScaleFactor{\rm{*}}\left( {1{\rm{}}--{\rm{SpeedRatio}}} \right)\\\quad \quad \quad  + ReferenceUnitWaterMassFlowRate@SpeedLevel\left( x \right)\\\quad \quad \quad *CapacityScaleFactor*SpeedRatio\end{array}\)</div>

<p>.</p>
<p>And the fractions of air flow and water flow are given:</p>
<div img="image4271.txt">\(f{f_{a,x - 1}}\)</div>

<p>. = <div img="image4272.txt">(f{f_{a,x}})</div>= actual air mass flow rate/DesignAirFlowRateSpeedRatio</p>
<div img="image4273.txt">\(f{f_{w,x - 1}}\)</div>

<div img="image4274.txt">\(f{f_{w,x}}\)</div>

<p>= actual water mass flow rate/DesignWaterFlowRateSpeedRatio</p>
<p>The total cooling capacities and EIRs at Speed x-1 and Speed x are calculated:</p>
<div img="image4275.txt">\(\begin{array}{l}{Q_{total,x - 1}} = RatedTotalCoolingCapacity@SpeedLevel\left( {x - 1} \right)\\\quad \quad \quad *TotCapTempModFa{c_{x - 1}}\\\quad \quad \quad *TotCapAirFlowModFa{c_{x - 1}}\\\quad \quad \quad *TotCapWaterFlowModFa{c_{x - 1}}\end{array}\)</div>

<p><em> </em></p>
<div img="image4276.txt">\(\begin{array}{l}{Q_{total,x}} = RatedTotalCoolingCapacity@SpeedLevel\left( x \right)\\\quad \quad \quad *TotCapTempModFa{c_x}\\\quad \quad \quad *TotCapAirFlowModFa{c_x}\\\quad \quad \quad *TotCapWaterFlowModFa{c_x}\end{array}\)</div>

<p><em> </em></p>
<div img="image4277.txt">\(\begin{array}{l}EI{R_{x - 1}} = \frac{{1.0}}{{ReferenceUnitCOP@Speed(x - 1)}}EIRTempModFa{c_{x - 1}}\\\quad \quad \quad *EIRAirFlowModFa{c_{x - 1}}\\\quad \quad \quad *EIRWaterFlowModFa{c_{x - 1}}\end{array}\)</div>

<p><em> </em></p>
<p>The total heating capacity at the corresponding speed ratio is:</p>
<div>\[{Q_{total,SpeedRatio}} = \left( {1.0 - SpeedRatio} \right)*{Q_{total,x - 1}} + SpeedRatio*{Q_{total,x}}\]</div>

<p>And the power consumption, excluding the fan and pump power consumptions, is</p>
<div>\[Powe{r_{SpeedRatio}} = \left( {1.0 - SpeedRatio} \right)*{Q_{total,x - 1}}*EI{R_{x - 1}} + SpeedRatio*{Q_{total,x}}*EI{R_x}\]</div>

<p><em>The recoverable waste heat is:</em></p>
<div>\[\begin{array}{l}{Q_{RecoverHeat,SpeedRatio}} = \left( {1.0 - SpeedRatio} \right)\\\quad \quad \quad *ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel\left( {x - 1} \right)\\\quad \quad \quad *{\rm{WasteHeatTempModFa}}{{\rm{c}}_{x - 1}}*{Q_{total,x - 1}}*EI{R_{x - 1}}\\\quad \quad \quad  + SpeedRatio\\\quad \quad \quad *ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel\left( x \right)\\\quad \quad \quad *{\rm{WasteHeatTempModFa}}{{\rm{c}}_x}\\\quad \quad \quad *{Q_{total,x}}*EI{R_x}\end{array}\]</div>

<p>And the net heat discharged to the water loop is calculated as following:</p>
<div>\[{Q_{cond,SpeedRatio}} = Powe{r_{SpeedRatio}} + {Q_{total,SpeedRatio}} - {Q_{RecoverHeat,SpeedRatio}}\]</div>

<p>And the effective surface area in the correlations of BF factor  is calculated as below:</p>
<div>\[{A_{o,SpeedRatio}} = \left( {1 - SpeedRatio} \right)*{A_{o,x - 1}} + SpeedRatio*{A_{o,x}}\]</div>

<p>Using A<sub>o,SpeedRatio</sub> in the same BF and SHR calculation procedure as the single speed DX cooling coil, we can get BF<sub>SpeedRatio</sub>, and SHR<sub>SpeedRatio.</sub> And the sensible cooling capacity is calculated:</p>
<div>\[{Q_{sensible,SpeedRatio}} = {Q_{total,SpeedRatio}}*SH{R_{SpeedRatio}}\]</div>

<p>It should be noted if choosing to add hot gas reheating to the supply side, <div img="image4284.txt">({Q_{RecoverHeat,SpeedRatio}})</div> should be subtracted from both the total cooling capacity and the sensible cooling capacity.</p>
<p>At last, if the VS WSHP is used to match the sensible cooling load,</p>
<div>\[{Q_{sensible,SpeedRatio}} = SensibleLoad\]</div>

<p>If it intends to match the latent cooling load,</p>
<div>\[{Q_{total,SpeedRatio}}*\left( {1.0 - SH{R_{SpeedRatio}}} \right) = LatentLoad\]</div>

<p>If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed n represents the highest speed.</p>
<h4 id="references_21">References</h4>
<p>Keith C. Rice, 2011, DOE/ORNL Heat Pump Design Model:</p>
<p>S.A. Klein 2011, User Manual of Engineering Equation Solver V8</p>
<h3 id="packaged-thermal-storage-cooling-coil">Packaged Thermal Storage Cooling Coil</h3>
<p>The DX cooling coil model for Coil:Cooling:DX:SingleSpeed:ThermalStorage is described in this section. The following diagram shows the main aspects of the model for packaged thermal energy storage cooling coil.  This model allows charging and discharging to shift cooling energy use. The dashed line shows the boundary of the empirical “black box” model.  The main parts are the Condenser, Evaporator, Compressor, and Thermal Energy Storage (TES) tank.  The model interacts with the surroundings via a condenser inlet and outlet nodes, evaporator inlet and outlet nodes, heat transfer between TES tank and surrounding ambient environment, and optional added plant connection to the TES tank.</p>
<p><img alt="" src="../../EngineeringReference/media/image4287.png" /></p>
<p>Figure 183. Highlights of Packaged Thermal Storage Cooling Coil</p>
<p>Depending on the operating mode, different parts are active.  There are six modes to consider.</p>
<p><strong>Off Mode</strong> is when the unit is not running but the TES tank still interacts with ambient and the model needs to track the state of charge in the tank.</p>
<p><img alt="" src="../../EngineeringReference/media/image4288.png" /></p>
<p>Figure 184. Thermal Storage Cooling Coil Off Mode</p>
<p>Governing equations for Off Mode include:</p>
<div img="image4289.txt">\( - M{c_p}\frac{{DT}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} = 0\)</div>

<p>(water tank)</p>
<div img="image4290.txt">\( - M{h_{fs}}\frac{{DF}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} = 0\)</div>

<p>(ice tank)</p>
<div>\[{\dot Q_{Amb}} = {\left( {UA} \right)_{Tank}}\left( {{T_{TES}} - {T_{Amb}}} \right)\]</div>

<div>\[{\dot Q_{Plant}} = \dot m\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\]</div>

<p><strong>Cooling Only Mode</strong> is when the unit is running but since it is neither charging nor discharging the TES tank, the model is essentially the same as a normal single speed DX cooling coil.  The latent degradation model is not available.  The model uses SHR curves  from user input.</p>
<p><img alt="" src="../../EngineeringReference/media/image4293.png" /></p>
<p>Figure 185. Thermal Storage Coil Cooling Only Modee</p>
<p>The governing equations for Cooling Only Mode include:</p>
<div img="image4294.txt">\( - M{c_p}\frac{{DT}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} = 0\)</div>

<p>(water tank)</p>
<div img="image4295.txt">\( - M{h_{fs}}\frac{{DF}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} = 0\)</div>

<p>(ice tank)</p>
<div>\[\dot W + {\dot Q_{Evap}} + {\dot Q_{Cond}} = 0\]</div>

<div>\[{\dot Q_{Amb}} = {\left( {UA} \right)_{Tank}}\left( {{T_{TES}} - {T_{Amb}}} \right)\]</div>

<div>\[{\dot Q_{Plant}} = \dot m{c_p}\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\]</div>

<p>The input correlations are used in the following manner to determine cooling capacity and energy consumption for a given set of operationg conditions.</p>
<p>One total evaporator cooling capacity modifier curve is a function of evaporator inlet wetbulb temperature and condenser inlet drybulb temperature.</p>
<div>\[EvapCapTempModFac = {f_{}}\left( {{T_{evap,wb}},{\rm{}}{T_{cond,db}}} \right)\]</div>

<p>Another total evaporator cooling capacity modifier curve is a function of air flow fraction through the evaporator section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow rate.</p>
<div>\[EvapCapFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,{\rm{}}air}}} {{{\dot m}_{evap,{\rm{}}airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}airRated}}}$}}} \right)\]</div>

<p>One energy input ratio modifier curve is a function of evaporator inlet wetbulb temperature and condenser inlet drybulb temperature.</p>
<div>\[EIRTempModFac = f\left( {{T_{evap,wb}},{\rm{}}{T_{cond,db}}} \right)\]</div>

<p>Another energy input ratio modifier curve is a function of flow fraction.</p>
<div>\[EIRFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,{\rm{}}air}}} {{{\dot m}_{evap,{\rm{}}airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}airRated}}}$}}} \right)\]</div>

<p>Part load degradation curve is a function of part load ratio.</p>
<div>\[EvapPartLoadFac = f\left( {PLR} \right)\]</div>

<p>The results of the performance curves are applied as follows to determine cooling capacity and energy performance:</p>
<div>\[{\dot Q_{Evap}} = {\dot Q_{Evap,RatedCoolOnly}}\left( {EvapCapTempModFac} \right)\left( {EvapCapFlowModFac} \right)\]</div>

<div>\[{\dot W_{elec}} = \frac{{{{\dot Q}_{evap}}\left( {EIRTempModFac} \right)\left( {EIRFlowModFac} \right)\left( {PLR} \right)}}{{\left( {CO{P_{Rated,{\rm{}}CoolOnly}}} \right)\left( {EvapPartLoadFac} \right)}}\]</div>

<p>The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. The SHR temperature modifying factor is a function of evaporator entering wetbulb and evaporator entering drybulb temperature.</p>
<div>\[SHRTempModFac = f\left( {{T_{evap,wb}},{T_{evap,db}}} \right)\]</div>

<p>The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow rate.</p>
<div>\[SHRFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,{\rm{}}air}}} {{{\dot m}_{evap,{\rm{}}airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}airRated}}}$}}} \right)\]</div>

<p>The results of the performance curves are applied as follows to determine SHR:</p>
<div>\[SHR = SH{R_{rated}}*SHRTempModFac*SHRFlowModFac\]</div>

<p>Cool and Charge Mode is when the unit is both cooling and charging the TES, then all the parts are active. The electric power into the compressor is split into two terms to accommodate devices that actually have dual compressors.</p>
<p><img alt="" src="../../EngineeringReference/media/image4309.png" /></p>
<p>Figure 186. Thermal Storage Coil Cool and Charge Modes</p>
<p>Governing Equations for “Cool and Charge Mode”</p>
<div img="image4310.txt">\( - M{c_p}\frac{{DT}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(water tank)</p>
<div img="image4311.txt">\( - M{h_{fs}}\frac{{DF}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(ice tank)</p>
<div>\[{\dot W_{Evap}} + {\dot W_{TES}} + {\dot Q_{Evap}} + {\dot Q_{Cond}} + {\dot Q_{TES}} = 0\]</div>

<div>\[{\dot Q_{Amb}} = {\left( {UA} \right)_{Tank}}\left( {{T_{TES}} - {T_{Amb}}} \right)\]</div>

<div img="image4314.txt">\({\dot Q_{Plant}} = \dot m{c_p}\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\)</div>

<div>\[{\dot Q_{Plant}} = \dot m\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\]</div>

<p>The input correlations are used in the following manner to determine cooling capacity, chargine capacity, and energy consumption for a given set of operationg conditions.</p>
<p>One total evaporator cooling capacity modifier curve is a function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES, <div img="image4316.txt">({S_{TES}})</div> (temperature of water or fraction of ice).</p>
<div>\[EvapCapTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Another total evaporator cooling capacity modifier curve is a function of flow fraction.</p>
<div>\[EvapCapFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,air}}} {{{\dot m}_{evap,airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,airRated}}}$}}} \right)\]</div>

<p>One evaporator energy input ratio modifier curve, function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[EIREvapTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Another energy input ratio modifier curve is a function of flow fraction.</p>
<div>\[EIREvapFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,air}}} {{{\dot m}_{evap,airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,airRated}}}$}}} \right)\]</div>

<p>Part load degradation curve is a function of evaporator part load ratio.</p>
<div>\[EvapPartLoadFac = f\left( {PLR} \right)\]</div>

<p>One storage charge capacity modifier curve is a function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[TESCapTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Another storage charge capacity modifier curve is a function of evaporator part load ratio.</p>
<div>\[TESCapPartLoadFac = f\left( {PLR} \right)\]</div>

<p>The results of the performance curves are applied as follows to determine cooling capacity and energy performance:</p>
<div>\[{\dot Q_{Evap}} = {\dot Q_{Evap,RatedCoolAndCharge}}\left( {EvapCapTempModFac} \right)\left( {EvapCapFlowModFac} \right)\]</div>

<div>\[{\dot Q_{TES}} = {\dot Q_{Charge,Rated}}\left( {TESCapTempModFac} \right)\left( {TESCapPartLoadFac} \right)\]</div>

<div>\[{\dot W_{Evap,elec}} = \frac{{\left( {{{\dot Q}_{Evap}}} \right)\left( {EIRTempModFac} \right)\left( {EIRFlowModFac} \right)\left( {EvapPLR} \right)}}{{\left( {CO{P_{Rated,Cooling}}} \right)\left( {EvapPartLoadFac} \right)}}\]</div>

<div img="image4327.txt">\({\dot W_{TES,elec}} = \frac{{\left( {{{\dot Q}_{TES}}} \right)\left( {EIRStorTempModFac} \right)\left( {EIRStorFlowModFac} \right)\left( {StorPLR} \right)}}{{\left( {CO{P_{Rated,Charging}}} \right)\left( {StorPartLoadFac} \right)}}\)</div>

<p>.</p>
<p>The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. There are two options for the SHR temperature modifying factor, it can either be a function of evaporator entering wetbulb and evaporator entering drybulb temperature or it can add a third independent variable for the state of charge of TES.</p>
<div>\[\begin{array}{l}SHRTempModFac = \left\{ \begin{array}{l}f\left( {{T_{evap,wb}},{T_{evap,db}}} \right)\\f\left( {{T_{evap,wb}},{T_{evap,db}},{S_{TES}}} \right)\end{array} \right.\\\end{array}\]</div>

<p>The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow rate.</p>
<div>\[SHRFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,{\rm{}}air}}} {{{\dot m}_{evap,{\rm{}}airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}airRated}}}$}}} \right)\]</div>

<p>The results of the performance curves are applied as follows to determine SHR:</p>
<div>\[SHR = SH{R_{rated}}*SHRTempModFac*SHRFlowModFac\]</div>

<p><strong>Cool and Discharge Mode</strong> is when the unit is both cooling and discharging the TES, then all the parts are active. The electric power into the compressor is split into two terms to accommodate devices that actually have dual compressors.</p>
<p><img alt="" src="../../EngineeringReference/media/image4331.png" /></p>
<p>Figure 187. Thermal Storage Coil Cool and Discharge Modes</p>
<p>Governing Equations for “Cool and Discharge Mode”</p>
<div img="image4332.txt">\( - M{c_p}\frac{{DT}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(water tank)</p>
<div img="image4333.txt">\( - M{h_{fs}}\frac{{DF}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(ice tank)</p>
<div>\[{\dot W_{Evap}} + {\dot W_{TES}} + {\dot Q_{Evap}} + {\dot Q_{Cond}} + {\dot Q_{TES}} = 0\]</div>

<div>\[{\dot Q_{Amb}} = {\left( {UA} \right)_{Tank}}\left( {{T_{TES}} - {T_{Amb}}} \right)\]</div>

<div img="image4336.txt">\({\dot Q_{Plant}} = \dot m{c_p}\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\)</div>

<div>\[{\dot Q_{Plant}} = \dot m\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\]</div>

<p>The input correlations are used in the following manner.</p>
<p>One total evaporator cooling capacity modifier curve is a function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[EvapCapTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Another Total evaporator cooling capacity modifier curve is a function of flow fraction.</p>
<div>\[EvapCapFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,air}}} {{{\dot m}_{evap,airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,airRated}}}$}}} \right)\]</div>

<p>One evaporator energy input ratio modifier curve is a function of of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[EIREvapTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Another evaporator energy input ratio modifier curve is a function of flow fraction.</p>
<div>\[EIREvapFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,air}}} {{{\dot m}_{evap,airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,airRated}}}$}}} \right)\]</div>

<p>Evaporator part load degradation curve is a function of evaporator part load ratio.</p>
<div>\[EvapPartLoadFac = f\left( {EvapPLR} \right)\]</div>

<p>One storage discharge capacity modifier curve is a function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[TESCapTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Another storage discharge capacity modifier curve is a function of evaporator part load ratio.</p>
<div>\[TESCapPartLoadFac = f\left( {EvapPLR} \right)\]</div>

<p>One storage energy input ratio modifier curve is a function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[EIRStorTempModFac = {f_{triquadratic}}\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Another storage energy input ratio modifier curve is a function of flow fraction.</p>
<div>\[EIRStorFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,air}}} {{{\dot m}_{evap,airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,airRated}}}$}}} \right)\]</div>

<p>Storage part load degradation curve is a function of storage discharge part load ratio.</p>
<div>\[StorPartLoadFac = f\left( {StorPLR} \right)\]</div>

<p>The results of the performance curves are applied as follows to determine cooling capacity and energy performance:</p>
<div>\[{\dot Q_{Evap}} = {\dot Q_{Evap,RatedCoolAndDischarge}}\left( {EvapCapTempModFac} \right)\left( {EvapCapFlowModFac} \right)\]</div>

<div>\[{\dot Q_{TES}} =  - {\dot Q_{Discharge,Rated}}\left( {TESCapTempModFac} \right)\left( {TESCapPartLoadFac} \right)\]</div>

<div>\[{\dot W_{Evap,elec}} = \frac{{\left( {{{\dot Q}_{Evap}}} \right)\left( {EIREvapTempModFac} \right)\left( {EIREvapFlowModFac} \right)\left( {EvapPLR} \right)}}{{\left( {CO{P_{Rated,Cooling}}} \right)\left( {EvapPartLoadFac} \right)}}\]</div>

<div>\[{\dot W_{TES,elec}} = \frac{{\left( {{{\dot Q}_{TES}}} \right)\left( {EIRStorTempModFac} \right)\left( {EIRStorFlowModFac} \right)\left( {StorPLR} \right)}}{{\left( {CO{P_{Rated,Discharging}}} \right)\left( {StorPartLoadFac} \right)}}\]</div>

<p>The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. There are two options for the SHR temperature modifying factor, it can either be a function of evaporator entering wetbulb and evaporator entering drybulb temperature or it can add a third independent variable for the state of charge of TES.</p>
<div>\[\begin{array}{l}SHRTempModFac = \left\{ \begin{array}{l}f\left( {{T_{evap,wb}},{T_{evap,db}}} \right)\\f\left( {{T_{evap,wb}},{T_{evap,db}},{S_{TES}}} \right)\end{array} \right.\\\end{array}\]</div>

<p>The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow rate.</p>
<div>\[SHRFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,{\rm{}}air}}} {{{\dot m}_{evap,{\rm{}}airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}airRated}}}$}}} \right)\]</div>

<p>The results of the performance curves are applied as follows to determine SHR:</p>
<div>\[SHR = SH{R_{rated}}*SHRTempModFac*SHRFlowModFac\]</div>

<p><strong>Charge Only Mode</strong> is when the unit is only charging, there is no heat flow at the evaporator.  There is no modulation or part loading, when charging the unit charges at its nominal design rate (adjusted for conditions).</p>
<p><img alt="" src="../../EngineeringReference/media/image4355.png" /></p>
<p>Figure 188. Thermal Storage Coil Charge Only Mode</p>
<p>The governing equations for “Charge Only Mode”</p>
<div img="image4356.txt">\( - M{c_p}\frac{{DT}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(water tank)</p>
<div img="image4357.txt">\( - M{h_{fs}}\frac{{DF}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(ice tank)</p>
<div>\[\dot W + {\dot Q_{Cond}} + {\dot Q_{TES}} = 0\]</div>

<div>\[{\dot Q_{Amb}} = {\left( {UA} \right)_{Tank}}\left( {{T_{TES}} - {T_{Amb}}} \right)\]</div>

<div img="image4360.txt">\({\dot Q_{Plant}} = \dot m{c_p}\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\)</div>

<div>\[{\dot Q_{Plant}} = \dot m\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\]</div>

<p>The input correlations are used in the following manner.</p>
<p>Storage charge capacity modifier factor is a function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[TESCapTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<p>Energy input ratio modifier factor is a function of evaporator inlet wetbulb and condenser inlet drybulb temperatures and state of TES.</p>
<div>\[EIRTempModFac = f\left( {{T_{evap,wb}},{T_{cond,db}},{S_{TES}}} \right)\]</div>

<div>\[{\dot Q_{TES}} = \left( {{{\dot Q}_{Charge,Rated}}} \right)\left( {TESCapTempModFac} \right)\]</div>

<div>\[{\dot W_{elec}} = \left( {{{\dot Q}_{TES}}} \right)\left( {\frac{1}{{CO{P_{Rated,ChargeOnly}}}}} \right)\left( {EIRTempModFac} \right)\]</div>

<p><strong>Discharge Only Mode</strong> is when the unit is only discharging, there is no heat flow at the condenser. The rate of discharge will modulate to meet part loading at the evaporator.</p>
<p><img alt="" src="../../EngineeringReference/media/image4366.png" /></p>
<p>Figure 189. Thermal Storage Coil Discharge Only Mode</p>
<p>The governing equations for “Discharge Only Mode”</p>
<div img="image4367.txt">\( - M{c_p}\frac{{DT}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(water tank)</p>
<div img="image4368.txt">\( - M{h_{fs}}\frac{{DF}}{{Dt}} + {\dot Q_{Amb}} + {\dot Q_{Plant}} + {\dot Q_{TES}} = 0\)</div>

<p>(ice tank)</p>
<div>\[\dot W + {\dot Q_{Evap}} + {\dot Q_{TES}} = 0\]</div>

<div>\[{\dot Q_{Amb}} = {\left( {UA} \right)_{Tank}}\left( {{T_{TES}} - {T_{Amb}}} \right)\]</div>

<div img="image4371.txt">\({\dot Q_{Plant}} = \dot m{c_p}\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\)</div>

<div img="image4372.txt">\({\dot Q_{Plant}} = \dot m\varepsilon \left( {{T_{TES}} - {T_{w,in}}} \right)\)</div>

<p>The input correlations are used in the following manner.</p>
<p>One total evaporator cooling capacity modifier factor is a function of evaporator inlet wetbulb temperature and state of TES.</p>
<div>\[EvapCapTempModFac = f\left( {{T_{evap,wb}},{S_{TES}}} \right)\]</div>

<p>Another total evaporator cooling capacity modifier factor is a function of flow fraction.</p>
<div>\[EvapCapFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,air}}} {{{\dot m}_{evap,airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,airRated}}}$}}} \right)\]</div>

<p>One energy input ratio modifier factor is a function of evaporator inlet wetbulb temperature and state of TES.</p>
<div>\[EIRTempModFac = f\left( {{T_{evap,wb}},{S_{TES}}} \right)\]</div>

<p>Another energy input ratio modifier factor is a function of flow fraction.</p>
<div>\[EIRFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,air}}} {{{\dot m}_{evap,airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,airRated}}}$}}} \right)\]</div>

<p>Part load degradation curve is a function of evaporator part load ratio.</p>
<div>\[EvapPartLoadFac = f\left( {EvapPLR} \right)\]</div>

<div img="image4378.txt">\({\dot Q_{Evap}} = \left( {{{\dot Q}_{Evap,RatedDischargeOnly}}} \right)\left( {EvapCapTempModFac} \right)\left( {EvapCapFlowModFac} \right)\)</div>

<p>. <div img="image4379.txt">({\dot W_{elec}} = \frac{{\left( {{{\dot Q}<em>{evap}}} \right)\left( {EIRStorTempModFac} \right)\left( {EIRStorFlowModFac} \right)\left( {EvapPLR} \right)}}{{\left( {CO{P</em>{Rated,DischargeOnly}}} \right)\left( {EvapPartLoadFac} \right)}})</div></p>
<div>\[{\dot Q_{TES}} = {\dot Q_{Evap}} + {\dot W_{elec}}\]</div>

<p>The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. There are two options for the SHR temperature modifying factor, it can either be a function of evaporator entering wetbulb and evaporator entering drybulb temperature or it can add a third independent variable for the state of charge of TES.</p>
<div>\[\begin{array}{l}SHRTempModFac = \left\{ \begin{array}{l}f\left( {{T_{evap,wb}},{T_{evap,db}}} \right)\\f\left( {{T_{evap,wb}},{T_{evap,db}},{S_{TES}}} \right)\end{array} \right.\\\end{array}\]</div>

<p>The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow rate.</p>
<div>\[SHRFlowModFac = f\left( {{\raise0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}air}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{evap,{\rm{}}air}}} {{{\dot m}_{evap,{\rm{}}airRated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{evap,{\rm{}}airRated}}}$}}} \right)\]</div>

<p>The results of the performance curves are applied as follows to determine SHR:</p>
<div>\[SHR = SH{R_{rated}}*SHRTempModFac*SHRFlowModFac\]</div>

<h2 id="hvac-controllers">HVAC Controllers</h2>
<h3 id="control-valve-for-water-based-air-system-coils">Control Valve for Water-Based Air System Coils</h3>
<p>The input object Controller:WaterCoil provides a simple controller model for adjusting water flow rates to meet the desired air side conditions. It is really a solution inverter. For a water coil the simulation cannot be inverted where the mass flow rate of the water through the coil can be solved directly given an air temperature. Thus, this “controller” will numerically step through all of the water flow possibilities by a root finding technique until the mass flow rate is determined to meet the specified outlet air temperature within a specified user tolerance.</p>
<h4 id="model-description_21">Model Description</h4>
<p>The figure below illustrates the use of a simple controller used with a central chilled water coil (control variable Temperature). The controller reads the desired temperature setpoint from the control node (established by a SetpointManager) and modulates the chilled water flow rate at the actuator node in order to meet the desired supply (coil outlet) air temperature.</p>
<p><img alt="TemperatureControlledWaterCoil" src="../../EngineeringReference/media/image4384.png" /></p>
<p>Figure 190. Controller:WaterCoil used with Central Chilled Water Coil</p>
<p>In this case, the controller simply senses the temperature at the control node and compares this value with the desired temperature setpoint. If the sensed temperature is above the desired setpoint temperature, the chilled water flow rate is increased. This controller may be used for both chilled water and hot water coils. The action parameter input is set to REVERSE for chilled water cooling coils and NORMAL for hot water heating coils.</p>
<p>The simple controller may also be used to control both high temperature and high humidity levels by controlling the water flow rate through a chilled water coil. Setting the controller’s control variable to TemperatureAndHumidityRatio enables this feature. In this case, the controller monitors two setpoint values, one for temperature control and the other for high humidity control. Note that two setpoint managers must be used to establish these setpoints as shown in the figure below. The limiting case for either temperature or high humidity control (i.e., the minimum supply air temperature required to meet both setpoints) is used for controlling the water flow rate through the chilled water coil. If high humidity control is the limiting case then colder supply air will be delivered by the cooling coil to achieve proper dehumidification and some form of air reheat may be required to avoid overcooling of the zones being served by this air loop.</p>
<p><img alt="TempHumRatControlledWaterCoil" src="../../EngineeringReference/media/image4385.png" /></p>
<p>Figure 191. Two Setpoint managers used in Controller:WaterCoil</p>
<p>When the control variable TemperatureAndHumidityRatio is used, the controller modulates water flow through a chilled water coil to meet both a temperature and a humidity ratio setpoint. These two setpoints are placed on the control node by setpoint managers.</p>
<p>The model first calculates the approach temperature using the dry-bulb temperature and dewpoint temperature of the air leaving the water coil:</p>
<div>\[{T_{dp}} = {\rm{PsyTdpFnWPb}}\left( {{\omega_{SA}},P} \right)\]</div>

<div>\[{T_{approach}} = {T_{SA}} - {T_{dp}}\]</div>

<p>where:</p>
<div img="image4388.txt">\({T_{approach}}\)</div>

<p>= approach temperature, ˚C</p>
<div img="image4389.txt">\({\omega_{SA}}\)</div>

<p>= supply (outlet) air humidity ratio, kg/kg</p>
<div img="image4390.txt">\(P\)</div>

<p>= outdoor barometric pressure, Pa</p>
<div img="image4391.txt">\({T_{dp}}\)</div>

<p>= supply (outlet) air dewpoint temperature, ˚C</p>
<div img="image4392.txt">\({T_{SA}}\)</div>

<p>= supply (outlet) air dry-bulb temperature, ˚C</p>
<div img="image4393.txt">\({\rm{PsyTdpFnWPb}}\)</div>

<p>= EnergyPlus psychrometric function, returns dewpoint temperature given humidity ratio and barometric pressure</p>
<p>The supply air dewpoint temperature required to meet the humidity ratio setpoint (placed on the control node by SetpointManager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average  or SetpointManager:MultiZone:Humidity:Maximum) is then calculated as a function of the humidity ratio setpoint and barometric pressure as follows:</p>
<div>\[{T_{dp,SP}} = {\rm{PsyTdpFnWPb}}\left( {{\omega_{SP}},P} \right)\]</div>

<p>where:</p>
<div img="image4395.txt">\({T_{dp,SP}}\)</div>

<p>= dewpoint temperature corresponding to <em>w<sub>SP</sub></em>, ˚C</p>
<div img="image4396.txt">\({\omega_{SP}}\)</div>

<p>= humidity ratio setpoint, kg/kg</p>
<p>In order for the dewpoint temperature of the coil’s supply (outlet) air to reach <div img="image4397.txt">({T_{dp,SP}})</div> the dry-bulb temperature of air leaving the cooling coil must be at <div img="image4398.txt">({T_{dp,SP}} + {T_{approach}})</div>:</p>
<div>\[{T_{HR,SP}} = {T_{dp,SP}} + {T_{approach}}\]</div>

<p>where:</p>
<div img="image4400.txt">\({T_{HR,SP}}\)</div>

<p>= supply air dry-bulb temperature setpoint required to achieve the specified humidity ratio setpoint, ˚C</p>
<p>The supply air temperature setpoint required to achieve the specified humidity ratio setpoint is then compared to the setpoint temperature required for zone temperature control, and the minimum of these two setpoint values is used as the setpoint temperature for controlling the chilled water coil.</p>
<div>\[{T_{SP}} = MIN\left( {{T_{Temp,SP}},{T_{HR,SP}}} \right)\]</div>

<p>where:</p>
<div img="image4402.txt">\({T_{SP}}\)</div>

<p>= chilled water coil supply air temperature setpoint, ˚C</p>
<div img="image4403.txt">\({T_{Temp,SP}}\)</div>

<p>= supply air temperature setpoint required for zone temperature control, ˚C</p>
<p>As described previously, the controller varies the chilled water flow rate through the coil using a root finding technique until the actual supply air temperature reaches <em>T<sub>sp</sub></em>within the specified tolerance:</p>
<div>\[{T_{Actual}} - {T_{SP}}\,\, \le \,\,\,Controller\,Convergence\,Tolerance\]</div>

<p>where:</p>
<div img="image4405.txt">\({T_{Actual}}\)</div>

<p>= actual air temperature leaving the cooling coil, ˚C</p>
<h3 id="outdoor-air-damper-controller-for-air-systems">Outdoor Air Damper Controller for Air Systems</h3>
<p>When the heat exchanger assisted cooling coil is used with a furnace or unitary system (ref. AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopHVAC:UnitaryHeatCool) or DX system (ref. CoilSystem:Cooling:DX) located in an air loop (or DX system used in an outside air system), an ecomizier function may be customized as necessary. For economizer control, an outdoor air controller (ref. Controller:OutdoorAir) is used to define the economizer control inputs and determine when economizer mode is active. The heat exchanger (ref. HeatExchanger:*) object provides an economizer lockout feature which disables heat recovery any time the economizer is active. This feature can be turned on and off using the heat exchanger lockout input. Heat exchanger assisted cooling coils used with the zone equipment described below disregard this economizer control feature. The heat recovery bypass control input may also be used to selectively control heat recovery.</p>
<h4 id="inputs">Inputs</h4>
<p>§ Controller Name</p>
<p>§ Relief air node</p>
<p>§ Return air node</p>
<p>§ Control node (the mixed air node)</p>
<p>§ Actuated node (the outside air inlet node)</p>
<p>§ Minimum outside air flow rate (at design) [m<sup>3</sup>/s]</p>
<p>§ Maximum outside air flow rate  (<div img="image4406.txt">({\dot V_{oa,\max }})</div>) [m<sup>3</sup>/s]</p>
<p>§ EconomizerChoice: <em>FixedDryBulbr</em> | <em>FixedEnthalpy</em> | <em> DifferentialDryBulb </em> | <em> DifferentialEnthalpy</em> | <em>  ElectronicEnthalpy</em> | <em>  FixedDewPointAndDryBulb   </em> | <em>DifferentialDryBulbAndEnthalpy </em> | <em>NoEconomizer</em></p>
<p>§ Bypasschoice: <em>MinimumFlowWithBypass</em> | <em>ModulateFlow</em></p>
<p>§ High temperature limit (<div img="image4407.txt">({T_{high}})</div>) [C]</p>
<p>§ High specific enthalpy limit (<div img="image4408.txt">({h_{high}})</div> ) [J/kg]</p>
<p>§ High dewpoint temperature limit (<div img="image4409.txt">({T_{DP,high}})</div>) [C]</p>
<p>§ Electronic Enthalpy limit (quadratic or cubic curve object)</p>
<p>§ Low temperature limit (<div img="image4410.txt">({T_{low}})</div>) [C]</p>
<p>§ Lockout: <em>LockoutWithHeating</em> | <em>LockoutWithCompressor</em></p>
<p>§ MinimumLimit: <em>FixedMinimum</em> | <em>ProportionalMinimum</em></p>
<p>§ Minimum outside air schedule (schedule values multiply the minimum outside air flow rate)</p>
<p>§ Minimum Outside air flow Schedule(schedule values sets the limit on minimum outside air)</p>
<p>§ Maximum Outside air flow Schedule(schedule values sets the maximum amount of outside air possible in the system)</p>
<p>§ Name of Controller:MechanicalVentilation object</p>
<p>§ Time-of-day economizer control schedule (economizer active when schedule values are greater than 0)</p>
<p>§ High humidity control flag: <em>Yes</em> | <em>No</em></p>
<p>§ Humidstat control zone name (zone name where humidistat is located)</p>
<p>§ Control high indoor humidity based on outdoor humidity ratio: <em>Yes</em> | <em>No</em></p>
<p>§ High humidity outside air flow ratio (this flow ratio is multiplied by the maximum outside air flow rate during periods of high indoor relative humidity)</p>
<p>§ Heat Recovery Bypass Control Type: BypassWhenWithinEconomizerLimits | BypassWhenOAFlowGreaterThanMinimum</p>
<h4 id="economizer-limits">Economizer Limits</h4>
<p>Economizer limits may be used to create single-point or multi-point controllers. The figure below shows several examples of each type of controller. Single-point economizer controllers use a single independent variable to specify the operation of the economizer. In all cases, the economizer is disabled (OFF) when the outdoor weather condition exceeds the limit. However, when a low temperature limit is used the economizer is disabled when the outdoor temperature is <em>below</em> the low dry-bulb temperature limit.</p>
<p>Economizer limits may also be used to create multi-point controllers where two or more limits specify the economizer operating region. The economizer is disabled (OFF) if any single multi-point economizer limit is exceeded.</p>
<p><img alt="EconomizerLimitContrrol" src="../../EngineeringReference/media/image4411.png" /></p>
<p>Figure 192. Economizer Limit Controls</p>
<h4 id="simulation">Simulation</h4>
<p>The simulation contains 4 steps.</p>
<h4 id="step-1-calculate-the-minimum-outside-air-flow-rate">Step 1: calculate the minimum outside air flow rate</h4>
<p>The user inputs the minimum outside air flow rate (or it is automatically calculated by the program from the user’s design inputs). This is converted to a mass flow rate <div img="image4412.txt">({\dot m_{oa,\min ,des}})</div>using the density of dry air at 20 degrees C. If the economizer is on an air loop then the minimum outside air flow fraction is initialized to:</p>
<div>\[{f_{oa,\min }} = {\dot m_{oa,\min ,des}}/{\dot m_{s,des}}\]</div>

<p>Where <div img="image4414.txt">({\dot m_{s,des}})</div>is the design supply air mass flow rate. If the economizer is not on an air loop the minimum outside air flow fraction is initialized to:</p>
<div>\[{f_{oa,\min }} = {\dot m_{oa,\min ,des}}/{\dot m_{oa,\max ,des}}\]</div>

<p>where <div img="image4416.txt">({\dot m_{oa,\max ,des}})</div>is the user input maximum outside air volumetric flow rate converted to mass flow rate in the same manner as for the minimum outside air flow rate. If a minimum outside air schedule has been input, <div img="image4417.txt">({f_{oa,\min }})</div>is multiplied by the current schedule value.</p>
<h4 id="step-2-calculate-an-initial-outside-air-signal">Step 2: calculate an initial outside air signal</h4>
<p>We now define an initial outside air signal <div img="image4418.txt">({S_{oa,init}})</div>.</p>
<p>If <div img="image4419.txt">(\left| {{T_{<em>r}} - {T</em>{in}}} \right| &gt; \Delta {T_{small}})</div>then:</p>
<div img="image4420.txt">\({S_{oa,init}} = ({T_r} - {T_{mix,set}})/({T_r} - {T_i})\)</div>

<p>.</p>
<p>Otherwise:</p>
<p>if <div img="image4421.txt">({T_r} &lt; {T_{mix,set}})</div>and <div img="image4422.txt">({T_r} \ge {T_i})</div> , <div img="image4423.txt">({S_{oa,init}})</div>is set to -1;</p>
<p>if <div img="image4424.txt">({T_r} &lt; {T_{mix,set}})</div> and <div img="image4425.txt">({T_r} &lt; {T_i})</div>, <div img="image4426.txt">({S_{oa,init}})</div>  is set to 1;</p>
<p>if <div img="image4427.txt">({T_r} \ge {T_{mix,set}})</div>and <div img="image4428.txt">({T_r} \ge {T_i})</div>, <div img="image4429.txt">({S_{oa,init}})</div> is set to 1;</p>
<p>if <div img="image4430.txt">({T_r} \ge {T_{mix,set}})</div> and <div img="image4431.txt">({T_r} &lt; {T_i})</div>, <div img="image4432.txt">({S_{oa,init}})</div> is set to -1.</p>
<p>Finally, <div img="image4433.txt">({S_{oa,init}})</div>is constrained to be: <div img="image4434.txt">({f_{oa,\min }} \le {S_{oa,init}} \le 1)</div>. Basically, if the outside air can not accomplish cooling, <div img="image4435.txt">({S_{oa,init}})</div> is set to <div img="image4436.txt">({f_{oa,\min }})</div>. If it can do cooling, <div img="image4437.txt">({S_{oa,init}})</div> is greater than the minimum outside air flow fraction but not greater than1. Here</p>
<p><em>T<sub>r</sub></em>  is the return air temperature [C];</p>
<p><em>      T<sub>i</sub></em> is the outside air inlet temperature [C];</p>
<p><em>      T<sub>mix,set</sub></em> is the mixed air setpoint [C];</p>
<p><em>      <div img="image4438.txt">(\Delta {T_{small}})</div></em>is a small temperature difference [delta C], equal to .00001.</p>
<h4 id="step-3-do-the-onoff-and-limit-checks">Step 3: do the on/off and limit checks</h4>
<p>·        If <em>EconomizerChoice</em> = <em>No Economizer</em>, <div img="image4439.txt">({S_{oa,init}} = {f_{oa,\min }})</div>.</p>
<p>·        If <div img="image4440.txt">({\dot V_{oa,\max }} &lt; {\dot V_{small}})</div>, <div img="image4441.txt">({S_{oa,init}} = {f_{oa,\min }})</div>; <div img="image4442.txt">({\dot V_{small}})</div>is.001 m<sup>3</sup>/s.</p>
<p>·        If the economizer is locked out, <div img="image4443.txt">({S_{oa,init}} = {f_{oa,\min }})</div>.</p>
<p>Note: the above three checks also set the <em>EconomizerOperationFlag</em> and <em>HighHumidityControlFlag</em> to <em>false</em> (economizer and high humidity control not operating).</p>
<p>·        If <div img="image4444.txt">({T_i} &gt; {T_{mix,set}})</div> , <div img="image4445.txt">({S_{oa,init}} = 1)</div>.</p>
<p>·        If Differential dry-bulb was input as Economizer choiceand <div img="image4446.txt">({T_i} &gt; {T_r})</div>, then <div img="image4447.txt">({S_{oa,init}} = {f_{oa,\min }})</div>.</p>
<p>·        If Differential Enthalpy was input as Economizer choiceand <div img="image4448.txt">({h_i} &gt; {h_r})</div>, then <div img="image4449.txt">({S_{oa,init}} = {f_{oa,\min }})</div>, where <em>h<sub>i</sub></em> and <em>h<sub>r</sub></em> are the outside air inlet and return air enthalpies.</p>
<p>Setpoints are checked after this which include check for Fixed dry-bulb temperature  limit, Enthalpy Limit, Dewpoint Limit and Humidity ratio limit if specified.</p>
<p>·        If Differential Enthalpy was input as Economizer choiceand <div img="image4450.txt">({h_i} &gt; {h_r})</div>, then <div img="image4451.txt">({S_{oa,init}} = {f_{oa,\min }})</div>, where <em>h<sub>i</sub></em> and <em>h<sub>r</sub></em> are the outside air inlet and return air enthalpies.</p>
<p>Setpoints are checked after this which include check for Fixed dry-bulb temperature limit, Enthalpy Limit, Dewpoint Limit and Humidity ratio limit if specified.</p>
<p>·        If a FixedDryBulb / FixedEnthalpy / FixedDewPointAndDryBulb / ElectronicEnthalpy was input as the economizer choice then the limits are checked as before.</p>
<p>·        Limits are checked as follows</p>
<p>o   If a high temperature limit was input and <div img="image4452.txt">({T_{oa}} &gt; {T_{high}})</div>, <div img="image4453.txt">({S_{oa,init}} = {f_{oa,\min }})</div>; where <em>T<sub>oa</sub></em> is the outside air temperature.</p>
<p>o   If an enthalpy limit was input and <div img="image4454.txt">({h_{oa}} &gt; {h_{high}})</div>, <div img="image4455.txt">({S_{oa,init}} = {f_{oa,\min }})</div>; where <em>h<sub>oa</sub></em> is the outside air specific enthalpy.</p>
<p>o   If a dewpoint temperature limit was input and <div img="image4456.txt">({T_{DP,OA}} &gt; {T_{DP,high}})</div>, <div img="image4457.txt">({S_{oa,init}} = {f_{oa,\min }})</div>; where T<sub>DP,OA</sub> is the outside air dewpoint temperature and T<sub>DP,high</sub> is dewpoint temperature limit.</p>
<p>o   If an electronic enthalpy curve was input and <div img="image4458.txt">({w_{OA}} &gt; {w_{CurveOutput}})</div>, <div img="image4459.txt">({S_{oa,init}} = {f_{oa,\min }})</div>; where <em>w</em><sub>OA</sub> is the outside air humidity ratio and <em>w</em><sub>CurveOutput</sub> is the curve’s humidity ratio output as a function of outdoor air dry-bulb temperature.</p>
<p>·        Another Economizer choice called DifferentialDryBulbAndEnthalpy checks the outside air temperature against return temperature and outside air enthalpy against return air enthalpy and also checks the setpoints.</p>
<p>·        If a low temperature limit was input and <div img="image4460.txt">({T_{oa}} &lt; {T_{low}})</div>, <div img="image4461.txt">({S_{oa,init}} = {f_{oa,\min }})</div>.</p>
<p>Note: the above nine cases set the <em>EconomizerOperationFlag</em> to <em>false</em>       (economizer not operating), otherwise the economizer is active.</p>
<p>·        If high humidity control is specified and the zone humidistat indicates a moisture load (i.e. zone relative humidity greater than the relative humidity setpoint), the <em>HighHumidityOperationFlag</em> is set to <em>true.</em> If high humidity control is based on the outdoor humidity ratio then the <em>HighHumidityOperationFlag</em> is set to <em>true</em> only when the outdoor air humidity ratio is less than the humidstat’s zone humidity ratio. A <em>true</em> HIghHumidityOperationFlag also enables economizer operation in the heat exchangers as if the economizer flag used here was also set to <em>true</em> (Ref. HeatExchanger:* - field Economizer Lockout).</p>
<p>The economizer schedule is then checked to determine if a “push-button” type economizer control is used. When schedule values are greater than 0, the economizer is active (<em>EconomizerOperationFlag</em> = <em>true)</em>. This test overrides the economizer limit checks described above in Step 3.</p>
<h4 id="step-4-calculate-the-final-outside-air-signal">Step 4: calculate the final outside air signal</h4>
<p>If <em>S<sub>oa,init</sub></em> is greater than <div img="image4462.txt">({f_{oa,\min }})</div>and less than 1 and the mixed air mass flow rate is greater than <div img="image4463.txt">({\dot m_{verysmall}})</div>(<div img="image4464.txt">({10^{ - 30}})</div>) and night venting is not occuring and <em>HighHumidityOperationFlag</em> is false then</p>
<p>·        we calculate a final outside air signal <em>S<sub>oa</sub></em> by using the regula falsi method routine <em>SolveRegulaFalsi</em> to zero the residual <div img="image4465.txt">({T_{mix,set}} - {T_{mix}})</div>by varying the outside air mass flow rate <div img="image4466.txt">({S_{oa}}\cdot {\dot m_{mix}})</div>. Mass and energy balance are used to obtain the mixed air humidity ratio and enthalpy from the recirculated air and outside air inlet conditions. The psychrometric function <em>PsyTdbFnHW</em> is used to obtain <em>T<sub>mix</sub></em> from the mixed air enthalpy and humidity ratio.</p>
<p>Otherwise</p>
<p>·        <div img="image4467.txt">({S_{oa}} = {S_{oa,init}})</div>.</p>
<h4 id="step-5-calculate-the-outside-air-flow-rate-and-apply-final-constraints">Step 5: calculate the outside air flow rate and apply final constraints</h4>
<p>·        If <em>BypassChoice</em> =<em>True and HighHumidityOperationFlag = false</em>, <div img="image4468.txt">({S_{oa}} = {f_{oa,\min }})</div>.</p>
<p>1)   If the <em>HighHumidityOperationFlag</em> is <em>true</em> then</p>
<div>\[{S_{oa}} = MAX\left[ {{f_{oa,\min }},OAFlowRati{o_{HighRH}}\left( {{\raise0.7ex\hbox{${{{\dot m}_{oa,\max ,des}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{oa,\max ,des}}} {{{\dot m}_{mix}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{mix}}}$}}} \right)} \right]\]</div>

<p>·        If night ventilation is occuring, <div img="image4470.txt">({S_{oa}} = 1)</div>.(Night Ventilation has priority over the above constraints)</p>
<p>·        If the Minimum Outside air flow Schedule and the Maximum outside air flow schedule is available , Out Air signal <em>S oa</em>,<em>init</em>  is checked against those fractions from the schedule.</p>
<p>S<sub>oa</sub>  = Maximum( Minimum OA fraction, S<sub>oa</sub>)</p>
<p>S<sub>oa</sub>    = Minimum(Maximum OA fraction, S<sub>oa</sub>)</p>
<p>Now the outside air flow rate is calculated:</p>
<div>\[{m_{oa}} = {S_{oa}}*{m_{mix}}\]</div>

<p>Calculate the outside air mass flow rate:</p>
<p>If EconomizerOperationFlag is true and HighHumidityOperationFlag is false  then</p>
<div>\[{\dot m_{oa}} = {S_{oa}}\cdot {\dot m_{oa,\max ,des}}\]</div>

<p>Otherwise</p>
<div>\[{\dot m_{oa}} = {S_{oa}}\cdot {\dot m_{mix}}\]</div>

<p>Then the following constraints are applied.</p>
<p>·        <div img="image4474.txt">({\dot m_{oa}})</div> must be greater than or equal to the air primary loop total exhaust air mass flow rate (<div img="image4475.txt">({\dot m_{exhaust}})</div>).</p>
<p>·        If <em>MinimumLimit</em> = <em>Fixed Minimum</em>, <div img="image4476.txt">({\dot m_{oa}})</div> must be greater than or equal to the minimum outside air mass flow rate.</p>
<p>·        <div img="image4477.txt">({\dot m_{oa}})</div> must be <div img="image4478.txt">( \le {\dot m_{mix}})</div>.</p>
<p>·        <div img="image4479.txt">({\dot m_{oa}})</div> must be <div img="image4480.txt">( \le )</div> the maximum outside air mass flow rate.</p>
<p>If heat recovery bypass control is selected, the type of control determines how heat recovery is simulated. If BypassWhenWithinEconomizerLimits is selected, heat recovery is only active when the EconomizerOperationFlag is false. If BypassWhenOAFlowGreaterThanMinimum is selected <em>and</em> the EconomizerOperationFlag is true <em>and</em> the outside air mass flow rate is greater than the minimum flow rate, heat recovery is disabled, otherwise heat recovery is active. The heat recovery bypass control option is used to optimize heat recovery in heating mode. Heat recovery is commonly used to reduce the cooling load when outdoor conditions are higher than indoor conditions, however, when outdoor conditions are favorable the heat exchanger can be turned off and the economizer may be used to also reduce the cooling load. Economizer mode is typically involves increasing the outdoor air flow rate. At some point the outdoor air flow rate must be reduced and the heat exchanger should be turned back on to reduce or avoid an indoor heating requirement. This option will typically be used with some form of supply air temperature control used with the heat recovery equipment (Ref. HeatExchanger).</p>
<h4 id="step-6-set-the-relief-air-mass-flow-rate">Step 6: set the relief air mass flow rate</h4>
<div>\[{\dot m_{relief}} = \max (0,{\dot m_{oa}} - {\dot m_{exhaust}})\]</div>

<h3 id="outdoor-air-damper-controller-for-zone-energy-recovery-ventilator">Outdoor Air Damper Controller for Zone Energy Recovery Ventilator</h3>
<p>The stand alone energy recovery ventilator (ERV) controller is used solely in conjunction with a stand alone energy recovery ventilator (see figure below).</p>
<p><img alt="Schematic_StandAloneERV" src="../../EngineeringReference/media/image4482.png" /></p>
<p>Figure 193. Schematic of the ZoneHVAC:EnergyRecoveryVentilator Compound Object</p>
<p>This controller object mimics virtually all of the control logic available for a conventional air-side economizer as embodied in the object Controller:OutdoorAir. However, this controller is only used with the stand alone energy recovery ventilator object (dedicated to serving a single zone, without a traditional air distribution system) while the Controller:OutdoorAir is used with systems that utilize an air loop to provide conditioned air to one or more zones. The purpose of this controller is to signal the object HeatExchanger:AirToAir:SensibleAndLatent that favorable conditions are available for free cooling and heat exchange should be suspended (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). A time-of-day schedule may also be used to simulate a “push-button” type economizer. The air flow rate through the stand alone ERV remains the same regardless of whether the controller is signaling for economizer (free cooling) operation or not. In this way, this controller is very similar to Controller:OutdoorAir with the field Economizer Control Action Type set to “MinimumFlowWithBypass”. However, the supply and exhaust air flow rates may be modified in response to a high indoor humidity condition (i.e., when the zone relative humidity is “predicted” to exceed the setpoint, at times the actual zone relative humidity may be slightly below the setpoint. Ref. Zone/Sys Moisture Load Rate Predicted.) and works in a similar fashion to the outside air controller where the air flow rates are adjusted based on a user specified air flow <em>ratio</em>.</p>
<h4 id="controller-logic">Controller Logic</h4>
<p>In many ways, the logic for this controller follows that established for the object Controller:OutdoorAir. Nearly the same computations (source code) are used for this controller as for Controller:OutdoorAir, except the addition of a few calculations that are unique for this stand alone ERV controller. Refer to the <em>Simulation</em> discussion for the outdoor air controller to review the calculation procedure. In some instances local variables used in the Controller:OutdoorAir computations are set to specific values for ZoneHVAC:EnergyRecoveryVentilator:Controller to allow the same computations and logic to be used for both controllers. The logic that is being applied for ZoneHVAC:EnergyRecoveryVentilator:Controller is presented below.</p>
<p>As explained above the controller senses when air conditions are such that heat exchange by the air-to-air heat exchanger should be suspended to provide free cooling to the zone, thereby reducing the amount of mechanical cooling that needs to be provided by other equipment. The inputs for this controller specify temperature and/or enthalpy conditions that are used to trigger economizer operation. An economizer lockout input is provided in the heat exchanger object and is used for customizing heat exchanger performance during economizer operation. Heat exchange is suspended only if the heat exchanger’s economizer lockout input is set to Yes.</p>
<p>The user can enter a high and low temperature limit for economizer operation. When the supply inlet (outdoor) air is between these two values, heat exchange is suspended while air flow rates remain unchanged. This logic represents a conventional single-point temperature economizer control. If the user wishes to model differential temperature control, EXHAUST AIR TEMP LIMIT should be specified in the proper input field. In this case, heat exchange is suspended whenever the temperature of the exhaust air is greater than the temperature of the outdoor air. The user still needs to set the low temperature limit to restart the heat exchange process when the outdoor temperature falls too low.</p>
<p>A high dewpoint temperature limit may also be specified. When the supply inlet (outdoor) air is below this limit, heat exchange is suspended while air flow rates remains unchanged. The user still needs to set the low temperature limit to restart the heat exchange process when the outdoor temperature falls too low.</p>
<p>Similar logic can be used with air enthalpy. The user can enter a high enthalpy limit, and heat exchange between the supply and exhaust air streams will be suspended when the outdoor air enthalpy falls below this value. This logic represents single-point enthalpy economizer control. If the user wishes to model differential enthalpy control, EXHAUST AIR ENTHALPY LIMIT should be specified in the proper input field. Regardless of modeling single-point enthalpy or differential enthalpy control, the user still needs to set the low temperature limit to restart the heat exchange process when the outdoor temperature falls too low.</p>
<p>The user may also specify an electronic enthalpy curve object to represent a variable enthalpy controller. A quadratic or cubic curve is used in this case. The output of this curve would represent the maximum outdoor humidity ratio allowed as a function of outdoor dry-bulb temperature.</p>
<p>The air flow rates through the stand alone ERV may also be modified based on a high indoor relative humidity condition. The change in air flow rates may occur at any time the indoor relative humidity is high or when the indoor relative humidity is high <em>and</em> the outdoor humidity ratio is lower than the indoor humidity ratio. This control mode modifies the air flow rates according to the user specified high humidity outside air flow ratio. When high humidity control is active, heat exchange is suspended in the same manner as if an economizer were used and, as with economizer operation, heat exchange is suspended only if the heat exchanger’s economizer lockout input is set to Yes.</p>
<p>The model is flexible, and checks all limits established by the user in the object’s input data. The model initially assumes that heat exchange should be suspended, and then checks each one of the limits that the user has set (single-point temperature, differential temperature, single-point enthalpy and differential point enthalpy, single-point dewpoint or electronic (variable) enthalpy). If any of the limits entered by the user is exceeded, then economizer operation is terminated and heat exchange between the supply and exhaust air streams is modeled.</p>
<h2 id="baseboard-heaters">Baseboard Heaters</h2>
<h3 id="hot-water-baseboard-heater-with-only-convection">Hot Water Baseboard Heater with Only Convection</h3>
<h4 id="overview_26">Overview</h4>
<p>The convective water baseboard heater (Ref. ZoneHVAC:Baseboard:Convective:Water) is a simple model for establishing a convective-only heat addition to a space through a baseboard heater.  In most situations, the baseboard heater does give a significant amount of heat off via natural convection, but some heat is given off via radiation.  In this model, the radiant component is ignored and all heat is assumed to be delivered to the space via convection.  The baseboard heater is supplied with hot water from the primary system which is circulated through the inside of a finned tube within the space.  Heat is transferred from the water inside the pipe, through the tube and fins, and eventually convected to the surrounding air within the space.  EnergyPlus then assumes that this heat is evenly spread throughout the space thus having an immediate impact on the zone air heat balance which is used to calculate the mean air temperature (MAT) within the space.</p>
<p>The model requests an effective UA value to handle the heat exchange between the water loop and the zone air.  From there, it employs an effectiveness-NTU heat exchanger model to determine the heat transfer between the water and the zone air.  This is necessary because during the simulation only the inlet water and “inlet air” (assumed to be zone air) is known.  As a result, the effectiveness-NTU heat exchanger methodology is better suited to determine the performance of the system.</p>
<h4 id="model-description_22">Model Description</h4>
<h4 id="convective-water-baseboard-heater-inputs">Convective Water Baseboard Heater Inputs</h4>
<p>Like many other HVAC components, the convective-only water baseboard model requires a unique identifying name, an availability schedule, and water side inlet and outlet nodes.  These define the availability of the unit for providing condition to the space and the node connections that relate to the primary system.  In addition, a convergence tolerance is requested of the user to help define the ability of the local controls to tightly control the system output.  In almost all cases, the user should simply accept the default value for the convergence tolerance unless engaged in an expert study of controls logic in EnergyPlus.</p>
<p>The input also requires a UA value and a maximum design flow rate for the unit.  Both of these parameters can be chosen to be auto-sized by EnergyPlus.  The UA value corresponds to the convective heat transfer from the water to the tube, the conduction through the tube and fin material, and the natural convection from the tube/fins to the zone air.  The maximum flow rate and UA value define the performance and maximum output of the baseboard unit.</p>
<h4 id="simulation-and-control_8">Simulation and Control</h4>
<p>The simulation of the convective water baseboard unit follows standard effectiveness-NTU methodology.  It begins by calculating the product of the specific heat and mass flow rate for both the air and water sides of the unit (heat exchanger).  In the initialization of the model, it is assumed that the air mass flow rate is equal to 2.0 times the water mass flow rate.  The purpose of this calculation is to provide some reasonable estimate of the air mass flow rate so that the model can calculate system performance correctly.  This calculation is kept constant throughout the rest of the simulation.</p>
<p>Each system time step, the baseboard attempts to meet any remaining heating requirement of the zone through the following calculations:</p>
<div>\[{C_{water}} = {c_{p,water}}{\dot m_{water}}\]</div>

<div>\[{C_{air}} = {c_{p,air}}{\dot m_{air}}\]</div>

<div>\[{C_{\max }} = MAX\left( {{C_{air}},{C_{water}}} \right)\]</div>

<div>\[{C_{\min }} = MIN\left( {{C_{air}},{C_{water}}} \right)\]</div>

<div>\[{C_{ratio}} = {{{C_{\min }}} \mathord{\left/ {\vphantom {{{C_{\min }}} {{C_{\max }}}}} \right. } {{C_{\max }}}}\]</div>

<div>\[\varepsilon  = 1 - {e^{\left( {\frac{{NT{U^{0.22}}}}{{{C_{ratio}}}}{e^{\left( { - {C_{ratio}}NT{U^{0.78}}} \right)}} - 1} \right)}}\]</div>

<p>Once the effectiveness is determined, the outlet conditions for and output from the unit are determined using the following equations:</p>
<div>\[{T_{air,outlet}} = {T_{air,inlet}} + \varepsilon {{\left( {{T_{water,inlet}} - {T_{air,inlet}}} \right){C_{\min }}} \mathord{\left/ {\vphantom {{\left( {{T_{water,inlet}} - {T_{air,inlet}}} \right){C_{\min }}} {{C_{air}}}}} \right. } {{C_{air}}}}\]</div>

<div>\[{T_{water,outlet}} = {T_{water,inlet}} - \left( {{T_{air,outlet}} - {T_{air,inlet}}} \right){{{C_{air}}} \mathord{\left/ {\vphantom {{{C_{air}}} {{C_{water}}}}} \right. } {{C_{water}}}}\]</div>

<div>\[Output\left( {Convective} \right) = {C_{water}}\left( {{T_{water,inlet}} - {T_{water,outlet}}} \right)\]</div>

<p>If the unit was scheduled off or there is no water flow rate through the baseboard unit, then there will be no convection from the unit.  The model assumes no heat storage in the baseboard unit itself and thus no residual heat transfer in future system time steps due to heat storage in the water or metal of the baseboard unit.</p>
<h4 id="references_22">References</h4>
<p>The effectiveness-NTU method is taken from Incropera and DeWitt, Fundamentals of Heat and Mass Transfer, Chapter 11.4, p. 523, eq. 11.33.  The user can always refer to the ASHRAE Handbook series for general information on different system types as needed.</p>
<h3 id="electric-baseboard-heater-with-only-convection">Electric Baseboard Heater with Only Convection</h3>
<h4 id="overview_27">Overview</h4>
<p>The input object ZoneHVAC:Baseboard:Convective:Electric provides a model for electric baseboard heaters that assumes only convective heat addition to a space from a baseboard heater.  In most situations, the baseboard heater does give a significant amount of heat off via natural convection, but some heat is given off via radiation.  In this model, the radiant component is ignored and all heat is assumed to be delivered to the space via convection.  The baseboard heater is transferred to the unit via electric resistance heating.  EnergyPlus then assumes that this heat is evenly spread throughout the space thus having an immediate impact on the zone air heat balance which is used to calculate the mean air temperature (MAT) within the space.</p>
<h4 id="model-description_23">Model Description</h4>
<h4 id="convective-electric-baseboard-heater-inputs">Convective Electric Baseboard Heater Inputs</h4>
<p>Like many other HVAC components, the convective-only electric baseboard model requires a unique identifying name and an availability schedule.  The availability schedule defines the availability of the unit for providing condition to the space.</p>
<p>The input also requires a capacity and efficiency for the unit.  While the efficiency is a required input that defaults to unity, the capacity can be chosen to be auto-sized by EnergyPlus.</p>
<h4 id="simulation-and-control_9">Simulation and Control</h4>
<p>When the unit is available and there is a heating load within a space, the electric baseboard unit will meet the entire remaining provided that it has enough capacity to do so.  The energy consumption of the baseboard heat is calculated using the user-supplied efficiency and the current load on the baseboard unit as follows:</p>
<div>\[Energ{y_{electric}} = {{Heatin{g_{baseboard}}} \mathord{\left/ {\vphantom {{Heatin{g_{baseboard}}} {Efficiency}}} \right. } {Efficiency}}\]</div>

<p>If the unit was scheduled off or there is no heating load for the zone, then there will be no convection from the unit.  The model assumes no heat storage in the baseboard unit itself and thus no residual heat transfer in future system time steps due to heat storage in the metal of the baseboard unit.</p>
<h4 id="references_23">References</h4>
<p>No specific reference.  Refer to the ASHRAE Handbook series for general information on different system types as needed.</p>
<h3 id="hot-water-baseboard-heater-with-radiation-and-convection">Hot Water Baseboard Heater with Radiation and Convection</h3>
<h4 id="overview_28">Overview</h4>
<p>The water baseboard heater model is intended to calculate the mass flow rate of the water by determining the actual system impact not only to the surrounding air via convection but also to the surfaces and people via radiation. The actual system impact by the heater in the zone is the sum of the additional convective heat transfer from the surfaces to the zone air after they have been heated as well as radiant heat transferred to people and the convective heat transfer to the zone. This actual convective power tries to meet any remaining heating requirement in the zone. The model thus improves the accuracy of thermal comfort predictions and system responses.</p>
<p>The radiant components are calculated to interact with the surfaces in the zone through the radiant distribution fractions. Heat is also delivered to the space via convection. The baseboard heater is supplied with hot water from the primary system which is circulated through the inside of a finned tube within the space. This could also be used to model a hot water radiator (convector in the UK). Heat is transferred from the water inside the pipe, through the tube and fins. It is also not only convected to the surrounding air but also radiated to the surfaces within the space. The user is allowed to specify the percentage of radiant heat from the heater to the surfaces. In addition, the user is allowed the ability to define what fraction of radiation leaving the heater is incident directly on a person within the zone for thermal comfort purposes. This amount of heat is then used in the thermal comfort models as the high temperature radiant heater model.</p>
<p>This model calculates the UA values using the log mean temperature difference (LMTD) method. The calculation is based on standard conditions of both fluids obtained in a rating document or manufacturer’s literature. Overall energy balances to the hot water and air handle the heat exchange between the water loop and the zone air. Once the UA for the baseboard heater has been determined, the model employs an effectiveness-NTU heat exchanger method to determine the heat transfer between the water and zone air. This is necessary because during the simulation only the inlet water and “inlet air” (assumed to be zone air) temperatures are known. As a result, the effectiveness-NTU heat exchanger methodology is suited to determine the performance of the system during the simulation.</p>
<h4 id="model-description_24">Model Description</h4>
<h4 id="water-baseboard-heater-inputs">Water Baseboard Heater Inputs</h4>
<p>Like many other HVAC components, the water baseboard model requires a unique identifying name, an available schedule, and water inlet and outlet nodes. These define the availability of the unit for providing conditions to the space and the node connections that relate to the primary system. For the calculation of the UA value of the unit, standard conditions of both fluids are necessary. The user can specifies such standard conditions from manufacturers’ information such as I=B=R rating document. The user provides the rated capacity, average water temperature, water mass flow rate, and standard inlet air temperature. However, the model also has the ability to autosize the rated capacity, which allows the user simulate and design any baseboard units when manufacturer’s data is unavailable.</p>
<p>The UA value corresponds to the convective heat transfer from the water to the tube, the conduction through the tube and fin material, the natural convection from the tube/fins to the zone air, and radiation to the surfaces. In addition, a convergence tolerance is requested of the user to help define the ability of the local controls to tightly control the system output. In almost all cases, the user should simply accept the default value for the convergence tolerance unless engaged in an expert study of controls logic in EnergyPlus.</p>
<p>Many of the inputs for the radiant heat calculation are the same as the high temperature radiant heater model. User inputs of the fraction radiant and of the fraction of radiant energy incident both on people and on surfaces are required to calculate radiant energy distribution from the heater to the people and surfaces. The sum of radiant energy of these distribution fractions must sum to unity, and each water baseboard heater is allowed to distribute energy to up to 20 surfaces.</p>
<h4 id="simulation-and-control_10">Simulation and Control</h4>
<p>The simulation of the main algorithm of this water baseboard model with radiation and convection is similar to the convection-only baseboard model. However, this model determines the UA value of the unit based on rated heating capacities available in the manufacturer’s literature. Almost all baseboards or radiators are rated under standard conditions such as water flow rate, inlet air temperature and average water temperature. Those standard conditions should thus be obtained from manufacturers’ information. The model then determines the UA value of the unit, employing the log mean temperature difference (LMTD) method so that the heating output from the heater can be determined more correctly than other models.</p>
<p>This model initializes all the conditions at the inlet node such as mass flow rates, temperatures, and specific heat capacities. It calculates the UA value once from standard conditions of the air and water during initialization and it is kept throughout the simulation of the unit.</p>
<p>In case that the user has manufacturer’s information regarding the rated capacity, the rated water flow rate, and the rated average water temperature, standard conditions such as the rated heating capacity, <em>q<sub>std</sub></em>, average water temperature, <div img="image4493.txt">({T_{w,avg}})</div>, and water mass flow rate, <div img="image4494.txt">(\dot m{}<em>w)</div>, are known from the user inputs. The standard water inlet temperature, <div img="image4495.txt">({T</em>{w,in}})</div>, and outlet temperature, <div img="image4496.txt">({T_{w,out}})</div>, are thus obtained from expressions</p>
<div>\[{T_{w,in}} = \frac{{{q_{std}}}}{{2\dot m{}_w{c_{p,w}}}} + {T_{w,avg}}\]</div>

<div>\[{T_{w,out}} = 2{T_{w,avg}} - {T_{w,in}}\]</div>

<p>where <div img="image4499.txt">({c_{p,w}})</div> is the specific heat capacity of the water.</p>
<p>The model then assumes the air mass flow rate is twice the rated water mass flow rate. Since the inlet air temperature, <div img="image4500.txt">({T_{a,in}})</div>, of 18°C and the heating capacity of the unit, i.e. rated capacity, are known, the outlet air temperature, <div img="image4501.txt">({T_{a,out}})</div>, can be obtained from expression</p>
<div>\[{T_{a,out}} = \frac{{{q_{std}}}}{{2\dot m{}_w{c_{p,a}}}} + {T_{a,in}}\]</div>

<p>where <div img="image4503.txt">({c_{p,a}})</div> is the specific heat capacity of the air.</p>
<p>All temperatures at each node are now known. The mean temperature difference, <div img="image4504.txt">(\Delta {T_{lm}})</div>, is thus obtained from the following expressions:</p>
<div>\[\Delta {T_1} = {T_{w,in}} - {T_{a,out}}\]</div>

<div>\[\Delta {T_2} = {T_{w,out}} - {T_{a,in}}\]</div>

<div>\[\Delta {T_{lm}} = \frac{{\Delta {T_1} - \Delta {T_2}}}{{\log \left( {\frac{{\Delta {T_1}}}{{\Delta {T_2}}}} \right)}}\]</div>

<p>The UA value of the unit is thus</p>
<div>\[UA = \frac{{{q_{std}}}}{{\Delta {T_{lm}}}}\]</div>

<p>The model allows the user requests to autosize the rated capacity when the user does not know a particular baseboard unit. It also has the ability to perform parametric study to design the unit based on the design heating load in the zone. The user is also able to modify both rated average water temperature and rated water mass flow rate when manufactures’ information is available while the model assumes the default values for both fields if unavailable.</p>
<p>In case that the user requests autosizing the rated capacity, the model employs the design heating load and design water mass flow rate in the zone, so that the standard water inlet and outlet temperatures are estimated as</p>
<div>\[{T_{w,in}} = \frac{{{q_{design}}}}{{2\dot m{}_{w,design}{c_{p,w}}}} + {T_{w,avg}}\]</div>

<div>\[{T_{w,out}} = 2{T_{w,avg}} - {T_{w,in}}\]</div>

<p>where <div img="image4511.txt">({q_{design}})</div> is the design heating load estimated by EnergyPlus in the zone.</p>
<p>Similarly, the model estimates the air outlet temperature assuming the air mass flow rate is twice the rated water mass flow rate as</p>
<div>\[{T_{a,out}} = \frac{{{q_{design}}}}{{2\dot m{}_w{c_{p,a}}}} + {T_{a,in}}\]</div>

<p>Temperatures at the nodes are now known and the UA value is determined in the same fashion as the previous case.</p>
<p>Once the UA value is determined, the model employs an effectiveness-NTU heat exchanger method to determine the heat transfer between the water and the zone air as convection-only model does (see “Hot Water Baseboard Heater with Only Convection” model). Note that the model also assumes that the air mass flow rate is twice the water mass flow rate in the main heat exchanger algorithm.</p>
<p>The model then determines the radiant heat addition by</p>
<div>\[{q_{rad}} = q \cdot Fra{c_{rad}}\]</div>

<p>where <em>q</em> is the total heating capacity of the heater and <em>Frac<sub>rad</sub></em> is the user-defined fraction.</p>
<p>The model now distributes the radiant heat additions to the appropriate surfaces, people for thermal comfort purpose, and the air in the zone. The surface heat balances are then recalculated to determine all heat sources or sinks for radiant systems in the zone. It is assumed that the radiant heat incident on people in the zone is converted to convection to the zone so that the zone heat balance includes this amount of heat which will be lost (see High Temperature Radiant Heater Model). The load met, the actual convective system impact, for the baseboard heater, <em>q<sub>req</sub></em>, is therefore determined as</p>
<div>\[{q_{req}} = ({q_{surf,c}} - {q_{surf,z}}) + {q_{conv}} + {q_{people}}\]</div>

<p>where <em>q<sub>surf,c</sub></em>  is convection from the surfaces to the air in the zone with radiant systems; <em>q<sub>surf,z</sub></em> is zero source convection from the surfaces when radiant systems are unavailable; <em>q<sub>conv</sub></em> is the convective heat transfer from the heater to the zone air; and <em>q<sub>people</sub></em> is radiant heat to the people.</p>
<p>The radiant heat simulation in the water baseboard heater is very similar to the high temperature radiant system model. The controls are the same as shown in Figure 271.  Variable Flow Low Temperature Radiant System Controls.  After all system time steps have been simulated, an “average” zone heat balance calculation is done (similar to the radiant systems). If the unit was scheduled off or there is no water flow rate through the baseboard unit, then, there will be no heat transfer from the unit. The model assumes no heat storage in the unit itself and thus no residual heat transfer in future system time steps due to heat storage in the water or metal of the unit.</p>
<h4 id="references_24">References</h4>
<p>I=B=R Ratings for Boilers. 2009. Baseboard Radiation, Finned Tube (Commercial) Radiation, and Indirect Fired Water Heaters, January 2009 Edition</p>
<p>Incropera and DeWitt. Fundamentals of Heat and Mass Transfer, Chapter 11.3 and 11.4, eq. 11.15, 11.17, and 11.33.</p>
<p>Li Lianzhong and M. Zaheeruddin. 2006. Dynamic modeling and simulation of a room with hot water baseboard heater, International Journal of Energy Research; 30, pp. 427–445</p>
<h2 id="electric-baseboard-heater-with-radiation-and-convection">Electric Baseboard Heater with Radiation and Convection</h2>
<h3 id="overview_29">Overview</h3>
<p>The input object ZoneHVAC:Baseboard:RadiantConvective:Electric provides a model for electric baseboard heaters that include both convective and radiant heat addition to a space from a baseboard heater. The radiant heat transfer to people as well as surfaces within a space is determined in the same fashion as both hot water and steam baseboard heater with radiation and convection models. The electric baseboard heater transfers energy via electric resistance heating. Radiant heat calculated by the user-defined fraction from the heating capacity of a baseboard unit impacts the surface heat balances and thermal comfort of occupants in a space. EnergyPlus then assumes that the remaining convective gains from the unit are evenly spread throughout the space thus having an immediate impact on the zone air heat balance which is used to calculate the mean air temperature (MAT) within the space.</p>
<h3 id="model-description_25">Model Description</h3>
<h4 id="convective-electric-baseboard-heater-inputs_1">Convective Electric Baseboard Heater Inputs</h4>
<p>Like many other HVAC components, the electric baseboard model requires a unique identifying name and an availability schedule. The availability schedule defines the availability of the unit for providing condition to the space. The input also requires a capacity and efficiency for the unit. While the efficiency is a required input that defaults to unity, the capacity can be chosen to be autosized by EnergyPlus.</p>
<p>All inputs for the radiant heat calculation are the same as the water and steam baseboard heater with radiation and convection models in EnergyPlus. Users are required to input fractions that specify total radiant heat directly delivered to surfaces as well as people in a space. The sum of radiant energy of these distribution fractions must sum to unity, and each baseboard heater is allowed to distribute energy to up to 20 surfaces.</p>
<h4 id="simulation-and-control_11">Simulation and Control</h4>
<p>When the unit is available and there is a heating load within a space, the electric baseboard unit will meet the entire remaining provided that it has enough capacity to do so. The model sets the heating capacity of a baseboard unit to the remaining heating load in the space, which any primary heating system does not meet. Note that it is set to the maximum nominal capacity of the unit, if a heating load in a space is greater than the maximum. The model then determines the radiant heat source through the simulation as</p>
<div>\[{q_{rad}} = q \cdot Fra{c_{rad}}\]</div>

<p>where <em>q<sub>rad</sub></em> is the total radiant heating capacity, <em>q</em> is the heating capacity of the unit, and <em>Frac<sub>rad</sub></em> is the user-defined fraction for the radiation. The radiant heat additions to people and surfaces are thus</p>
<div>\[{q_{people}} = {q_{rad}} \cdot Fra{c_{people}}\]</div>

<div>\[{q_{surface}} = \sum {{q_{rad}} \cdot Fra{c_{surface,i}}} \]</div>

<p>where <em>q<sub>people</sub></em> is the radiant heat transfer to people, <em>q<sub>surface</sub></em> is the heat radiated to surfaces, <em>Frac<sub>people</sub></em> is the fraction of the heat radiated to people, and <em>Frac<sub>surface,i</sub></em> is the fraction of the heat radiated to surface i.</p>
<p>Once the radiant heat sources are determined, the model distributes the radiant heat sources to the appropriate surfaces and people for thermal comfort purposes, and EnergyPlus recalculates the surface heat balances. The model then determines differences in convection from the surfaces to the air before and after the surface heat balances are impacted due to radiant heat additions from the unit. Note that the model converts the radiant heat transfer to people to convective energy so that the heat balance includes this amount of energy, which will be lost (see High Temperature Radiant Heater Model). The model calculates the actual convective system impact of an electric baseboard heater unit as</p>
<div>\[{q_{req}} = ({q_{surf,c}} - {q_{surf,z}}) + {q_{conv}} + {q_{people}}\]</div>

<p>where <em>q<sub>req</sub></em> is the actual heating load that the unit should meet, <em>q<sub>surf,c</sub></em> is the convection from the surfaces to the air after the radiant heat distribution, <em>q<sub>surf,z</sub></em> is the convection from the surfaces to the air before the radiant heat distribution, and <em>q<sub>conv</sub></em> is the convective heat transfer to the air.</p>
<p>The energy consumption of the baseboard heater is calculated using the user-supplied efficiency and the actual convective system impact calculated as</p>
<div>\[{Q_{elec}} = \frac{q}{\eta }\]</div>

<p>where <em>Q<sub>elec</sub></em> is the energy consumption and <strong><em>η</em></strong> is the efficiency of the unit.</p>
<p>If the unit was scheduled off or there is no heating load for the zone, then there will be no heat transfer from the unit. The model assumes no heat storage in the baseboard unit itself and thus no residual heat transfer in future system time steps due to heat storage in the metal of the baseboard unit.</p>
<h4 id="references_25">References</h4>
<p>No specific reference. Refer to the ASHRAE Handbook series for general information on different system types as needed.</p>
<h3 id="steam-baseboard-heater-with-radiation-and-convection">Steam Baseboard Heater with Radiation and Convection</h3>
<h4 id="overview_30">Overview</h4>
<p>The steam baseboard heater model is intended to calculate the mass flow rate of the steam to meet remaining heating demand by determining the actual system impact not only to the surrounding air via convection but also to the surfaces and people via radiation. The actual system impact by the heater is the sum of the additional convective heat transfer from the surfaces to the zone air after they have been heated as well as radiant heat transferred to people and the convective heat transfer to the zone. This actual convective power tries to meet any remaining heating requirement in the zone. The model thus improves the accuracy of thermal comfort predictions and system responses. The calculation of radiant heat addition is the same as that of water baseboard heater model in EnergyPlus.</p>
<p>This model determines the heating capacity from the sum of the latent heat transfer and sensible cooling of water as current steam coil model in EnergyPlus does. Overall energy balances to the steam and air handle the heat exchange between the steam loop and the zone air. The mass flow rate of steam is determined based on the heating demand in the zone. The model requests the user input the desired degree of subcooling so that it determines the heating rate from the heater due to the cooling of the condensate. The user input is also used to determine the condensate outlet conditions.</p>
<h4 id="model-description_26">Model Description</h4>
<h4 id="steam-baseboard-heater-inputs">Steam Baseboard Heater Inputs</h4>
<p>The steam baseboard model requires a unique identifying name, an available schedule, and steam inlet and outlet nodes. These define the availability of the unit for providing conditions to the space and the node connections that relate to the primary system. It also requires the desired degree of subcooling to calculate the heating capacity and temperature of the condensate. A maximum design flow rate is required, and the user can request this parameter to be auto-sized by EnergyPlus. In addition, a convergence tolerance is requested of the user to help define the ability of the local controls to tightly control the system output. In almost all cases, the user should simply accept the default value for the convergence tolerance unless engaged in an expert study of controls logic in EnergyPlus.</p>
<p>All of the inputs for the radiant heat calculation are the same as the water baseboard heater model in EnergyPlus. User inputs of the radiant fraction and of the fraction of radiant energy incident both on people and on surfaces are required to calculate radiant energy distribution from the heater to the people and surfaces. The sum of radiant energy of these distribution fractions must sum to unity, and each steam baseboard heater is allowed to distribute energy to up to 20 surfaces.</p>
<h4 id="simulation-and-control_12">Simulation and Control</h4>
<p>The simulation of the main algorithm of this steam baseboard model with radiation and convection is similar to steam coil model in EnergyPlus while the simulation of radiant component is the same as the water baseboard models. This model initializes all conditions at the inlet node such as mass flow rate, temperature, enthalpy, and humidity ratio. The model then determines the heating capacity of steam baseboard, <em>q</em>, as</p>
<div>\[q = {\dot m_5}({h_{fg}} + {c_{pw}}\Delta t)\]</div>

<p>where <div img="image4521.txt">({\dot m_s})</div>is the mass flow rate of steam in kg/s, <div img="image4522.txt">({h_{fg}})</div>is the heat of vaporization of steam in J/kg, <div img="image4523.txt">({c_{pw}})</div>is the specific heat of water in J/kg.K, and <div img="image4524.txt">(\Delta t)</div> is the degree of subcooling in degree C.</p>
<p>The outlet steam temperature is thus</p>
<div>\[{T_{s,out}} = {T_{s,in}} - \Delta t\]</div>

<p>Once the heating capacity of the unit is determined, the model determines the radiant heat addition by</p>
<div>\[{q_{rad}} = q \cdot Fra{c_{rad}}\]</div>

<p>where <em>q</em> is the total heating capacity of the heater and <em>Frac<sub>rad</sub></em> is the user-defined fraction.</p>
<p>The model now distributes the radiant heat additions to the appropriate surfaces, people for thermal comfort purpose, and the air in the zone. The surface heat balances are then recalculated to determine all heat sources or sinks for radiant systems in the zone. It is assumed that the radiant heat incident on people in the zone is converted to convection to the zone so that the zone heat balance includes this amount of heat which will be lost (see High Temperature Radiant Heater Model). The load met, the actual convective system impact, for the baseboard heater, <em>q<sub>req</sub></em>, is therefore determined as</p>
<div>\[{q_{req}} = ({q_{surf,c}} - {q_{surf,z}}) + {q_{conv}} + {q_{people}}\]</div>

<p>where <em>q<sub>surf,c </sub></em> is convection from the surfaces to the air in the zone with radiant systems; <em>q<sub>surf,z</sub></em> is zero source convection from the surfaces when radiant systems are unavailable; <em>q<sub>conv</sub></em> is the convective heat transfer from the heater to the zone air; and <em>q<sub>people</sub></em> is radiant heat to the people.</p>
<p>The simulation of radiant heat addition is the same as the water baseboard heater model. The controls are the same as shown in Figure 271.  Variable Flow Low Temperature Radiant System Controls. After all system time steps have been simulated, an “average” zone heat balance calculation is done (similar to the high temperature radiant system). If the unit was scheduled off or there is no steam flow rate through the baseboard unit, then, there will be no heat transfer from the unit. The model assumes no heat storage in the unit itself and thus no residual heat transfer in future system time steps due to heat storage in the steam or metal of the unit.</p>
<h4 id="references_26">References</h4>
<p>No specific reference.  Refer to the ASHRAE Handbook series for general information on different system types as needed.</p>
<h2 id="cooling-towers-and-evaporative-fluid-coolers">Cooling Towers and Evaporative Fluid Coolers</h2>
<h3 id="one-two-and-variable-speed-cooling-towers-and-evaporative-fluid-coolers">One, Two, and Variable Speed Cooling Towers and Evaporative Fluid Coolers</h3>
<h4 id="overview_31">Overview</h4>
<p>The input objects CoolingTower:SingleSpeed, CoolingTower:TwoSpeed, and CoolingTower:VariableSpeed:Merkel provide models for single-speed, two-speed, and variable-speed cooling towers that are based on Merkel’s theory (Merkel 1925), which is also the basis for the tower model included in ASHRAE’s HVAC1 Toolkit for primary HVAC system energy calculations (ASHRAE 1999, Bourdouxhe et al. 1994). Cooling tower performance is modeled using effectiveness-NTU relationships for counterflow heat exchangers. The model can be used to simulate the performance of both single speed, two speed, and variable speed mechanical-draft cooling towers. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on. For part-load operation, the model assumes a simple linear interpolation between two steady-state regimes without accounting for any cycling losses.</p>
<p>For single speed cooling towers, the capacity control can be fan cycling or fluid bypass. In fluid bypass mode, portion of the water goes through the tower media and gets cooled while the remaining water flow gets bypassed, two water flows then mix together trying to meet the tower exiting water setpoint temperature. In both the free convection cooling when fan is off and normal cooling when fan is on for the entire time step, if the tower exiting water temperature is lower than the setpoint, the tower operates in fluid bypass mode. The model determines the fluid bypass fraction by iterations until the mixed water meets the tower exiting water temperature setpoint. In the fluid bypass mode, except the free convection, the tower fan runs at full speed for the entire time step. The maximum amount of tower water that can be bypassed is bounded by the freezing point of the tower water – the tower exiting water temperature cannot be lower than the freezing setpoint.</p>
