<p>Evaporative fluid coolers are modeled very similar to cooling towers. The main difference between the two is in the “Performance input method” input field. Cooling tower has two choices for this field namely “UFactorTimesAreaAndDesignWaterFlowRate” and “Nominal capacity”. The nominal capacity is specified for the standard conditions i.e. entering water at 35C (95F), leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F) dry-bulb temperature. On the other hand evaporative fluid cooler has three choices for “Performance input method” which are “UFactorTimesAreaAndDesignWaterFlowRate”, “StandardDesignCapacity” and “UserSpecifiedDesignCapacity”. First method is same for both tower and fluid cooler. Standard design capacity is specified for the same conditions which are used to specify nominal capacity for tower as described above. If the capacity of fluid cooler for conditions other than the standard ones is known then UserSpecifiedDesignCapacity method should be used. In this case, the conditions for which the fluid cooler capacity is known i.e. entering water temperature, entering air temperature and entering air wet bulb temperature must be specified in the input. To calculate evaporation loss for fluid cooler, spray water flow rate which is different than the process fluid flow rate must be specified for all the performance input methods. This is not required for cooling tower because cooled fluid i.e. water is in direct contact with the air so the water loss is calculated by using cooled fluid flow rate only. Unlike cooling tower, evaporative fluid cooler model does not account for free convection.</p>
<p>Cooling tower model is described below which holds equally good for evaporative fluid cooler. The differences are mentioned whenever required.</p>
<h4 id="model-description_27">Model Description</h4>
<p>Based on Merkel’s theory, the steady-state total heat transfer between the air and water entering the tower can be defined by the following equation:</p>
<div>\[d{\dot Q_{total}} = \frac{{UdA}}{{cp}}\left( {{h_s} - {h_a}} \right)\]</div>

<p>where</p>
<p><em>h<sub>s</sub></em> = enthalpy of saturated air at the wetted-surface temperature, J/kg</p>
<p><em>h<sub>a</sub></em> = enthalpy of air in the free stream, J/kg</p>
<p><em>c<sub>p</sub></em> = specific heat of moist air, J/kg-<sup>o</sup>C</p>
<p><em>U</em> = cooling tower overall heat transfer coefficient, W/m<sup>2</sup>- <sup>o</sup>C</p>
<p><em>A</em> = heat transfer surface area, m<sup>2</sup></p>
<p>Equation is based on several assumptions:</p>
<p>n air and water vapor behave as ideal gases</p>
<p>n the effect of water evaporation is neglected</p>
<p>n fan heat is neglected</p>
<p>n the interfacial air film is assumed to be saturated</p>
<p>n the Lewis number is equal to 1</p>
<p>In this model, it is also assumed that the moist air enthalpy is solely a function of the wet-bulb temperature and that the moist air can be treated as an equivalent ideal gas with its mean specific heat defined by the following equation:</p>
<div>\[\bar cpe = \frac{{\Delta h}}{{\Delta {T_{wb}}}}\]</div>

<p>where</p>
<p>Δ<em>h</em> = enthalpy difference between the air entering and leaving the tower, J/kg</p>
<p>Δ<em>T<sub>wb</sub></em>= wet-bulb temperature difference between the air entering and leaving the tower, <sup>o</sup>C</p>
<p>Since the liquid side conductance is much greater than the gas side conductance, the wetted-surface temperature is assumed to be equal to the water temperature. Based on this assumption and equations and , the expression for total heat transfer becomes:</p>
<div>\[d{\dot Q_{total}} = UedA\left( {{T_w} - {T_{wb}}} \right)\]</div>

<p>where</p>
<div>\[Ue = \frac{{U\,\bar cpe}}{{cp}}\]</div>

<p><em>T<sub>wb</sub></em> = wet-bulb temperature of the air, <sup>o</sup>C</p>
<p><em>T<sub>w</sub></em> = temperature of the water, <sup>o</sup>C</p>
<p>An energy balance on the water and air sides of the air/water interface yields the following equations:</p>
<div>\[d{\dot Q_{total}} = {\dot m_w}cpw\,\,\,dTw\]</div>

<div>\[d{\dot Q_{total}} = {\dot m_a}\bar cpe\,\,\,dTwb\]</div>

<p>where</p>
<div img="image4534.txt">\({\dot m_w}\)</div>

<p>= mass flow rate of water, kg/s</p>
<div img="image4535.txt">\({\dot m_a}\)</div>

<p>= mass flow rate of air, kg/s</p>
<p>Assuming that the heat capacity rate (<div img="image4536.txt">(\dot mcp)</div>) for the cooling tower water is less than that for the air,the effectiveness of the cooling tower can be defined by analogy to the effectiveness of a simple heat exchanger:</p>
<div>\[\varepsilon  = \frac{{{T_{win}} - {T_{wout}}}}{{{T_{win}} - {T_{wbin}}}}\]</div>

<p>where</p>
<p><em>ε</em> = heat exchanger effectiveness</p>
<p><em>T<sub>win</sub></em> = inlet water temperature, <sup>o</sup>C</p>
<p><em>T<sub>wout</sub></em> = outlet water temperature, <sup>o</sup>C</p>
<p><em>T<sub>wbin</sub></em> = wet-bulb temperature of the inlet air, <sup>o</sup>C</p>
<p>Combining equations , , and and integrating over the entire heat transfer surface area, and combining the result with equation provides the following expression for cooling tower effectiveness:</p>
<div>\[\varepsilon \,\, = \,\frac{{1 - \exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_w}}}{{{{\dot C}_a}}}} \right)} \right]} \right\}}}{{1 - \left( {\frac{{{{\dot C}_w}}}{{{{\dot C}_a}}}} \right)\exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_w}}}{{{{\dot C}_a}}}} \right)} \right]} \right\}}}\]</div>

<p>where</p>
<div img="image4539.txt">\({\dot C_w} = {\dot m_w}c{p_w}\)</div>

<p>and <div img="image4540.txt">({\dot C_a} = {\dot m_a}\bar c{p_e})</div></p>
<div>\[NTU = Number\,of\,Transfer\,Units = \frac{{UAe}}{{{{\dot C}_w}}}\]</div>

<p>This equation is identical to the expression for effectiveness of an indirect contact (i.e., fluids separated by a solid wall) counterflow heat exchanger (Incropera and DeWitt 1981). Therefore, the cooling tower can be modeled, in the steady-state regime, by an equivalent counterflow heat exchanger as shown in the following figure.</p>
<p><img alt="" src="../../EngineeringReference/media/image4542.png" /></p>
<p>Figure 194. Cooling Tower Schematic</p>
<p>The first fluid is water and the second fluid is an equivalent fluid entering the heat exchanger at temperature T<sub>wbin</sub> and specific heat <div img="image4543.txt">(\bar cpe)</div>. The heat exchanger is characterized by a single parameter, its overall heat transfer coefficient-area product UA<sub>e</sub>. The actual cooling tower heat transfer coefficient-area product is related to UA<sub>e</sub> by the following expression:</p>
<div>\[UA = UAe\frac{{cp}}{{\bar cpe}}\]</div>

<p>This heat transfer coefficient-area product is assumed to be a function of the air mass flow rate only and can be estimated from laboratory test results or manufacturers’ catalog data.</p>
<p>The model for the variable speed Merkel tower also includes Scheier’s modifications.  Scheier has extended the Merkel model to also include terms that adjust UA with three factors that model how UA values change when the tower is operating away from its rated conditions.  The first factor, <div img="image4545.txt">({f_{UA,wetbulb}})</div>, adjusts UA for the current outdoor wetbulb temperature.  The user enters a performance curve or lookup table that is a function of one independent variable.  The independent variable is the difference between the design wetbulb temperature and the current wetbulb temperature, in degrees Celsius.</p>
<div>\[{f_{UA,wetbulb}} = func\left( {\left( {{T_{des,wetbulb}} - {T_{current,wetbulb}}} \right)} \right)\]</div>

<p>The second factor, <div img="image4547.txt">({f_{UA,airflow}})</div>, adjusts UA for the current air flow rate.  The user enters a performance curve or lookup table that is a function of one independent variable.  The independent variable is the ratio of the current air flow rate to the design air flow rate at full speed.</p>
<div>\[{f_{UA,airflow}} = func\left( {AirFlowRatio} \right)\]</div>

<p>The third factor, <div img="image4549.txt">({f_{UA,waterflow}})</div>, adjusts UA for the current water flow rate.  The user enters a performance curve or lookup table that is a function of one independent variable.  The independent variable is the ratio of the current water flow rate to the design water flow rate.</p>
<div>\[{f_{UA,waterflow}} = func\left( {WaterFlowRatio} \right)\]</div>

<p>Then the UA value at any given time is calculated using</p>
<div>\[U{A_e} = U{A_{design}} \bullet {f_{UA,wetbulb}} \bullet {f_{UA,airflow}} \bullet {f_{UA,waterflow}}\]</div>

<h4 id="method-for-calculating-steady-state-exiting-water-temperature">Method for Calculating Steady-State Exiting Water Temperature</h4>
<p>The objective of the cooling tower model is to predict the exiting water temperature and the fan power required to meet the exiting water setpoint temperature. Since only the inlet air and inlet water temperatures are known at any simulation time step, an iterative procedure is required to determine the exiting fluid temperatures using the equations defined in the previous section. In the case of the EnergyPlus model, the iterations are performed to determine the exiting wet-bulb temperature of the air. The exiting water temperature is then calculated based on an energy balance that assumes that the energy absorbed by the air is equivalent to the energy removed from the water. The procedure for calculating the steady-state, exiting air wet-bulb temperature is outlined below.</p>
<p>As explained previously, it is assumed that the moist air enthalpy can be defined by the wet-bulb temperature alone. Therefore, the first step in the procedure is to calculate the enthalpy of moist air entering the cooling tower based on the ambient wet-bulb temperature from the weather file. Since an iterative solution is required, a first guess of the outlet air wet-bulb temperature is then made and the enthalpy of this estimated outlet air wet-bulb temperature is calculated. Based on these inlet and outlet air conditions, the mean specific heat of the air is calculated based on equation , repeated here:</p>
<div>\[\bar cpe = \frac{{\Delta h}}{{\Delta Twb}}\]</div>

<p>With the overall heat transfer coefficient-area product for the cooling tower entered by the user, the effective heat transfer coefficient-area product is calculated by rearranging equation :</p>
<div>\[UAe = UA\frac{{\bar cpe}}{{cp}}\]</div>

<p>With <div img="image4554.txt">(\bar cpe)</div> and <div img="image4555.txt">(UAe)</div> known, the effectiveness of the heat exchanger is then calculated:</p>
<div>\[\varepsilon \,\, = \,\frac{{1 - \exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}} \right)} \right]} \right\}}}{{1 - \left( {\frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}} \right)\exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}} \right)} \right]} \right\}}}\]</div>

<p>where</p>
<div img="image4557.txt">\({\dot C_{\min }} = \,Minimum\,({\dot C_w},\,{\dot C_a})\)</div>

<p>and <div img="image4558.txt">({\dot C_{\max }} = \,Maximum\,({\dot C_w},\,{\dot C_a}))</div></p>
<div img="image4559.txt">\({\dot C_w} = {\dot m_w}c{p_w}\)</div>

<p>and <div img="image4560.txt">({\dot C_a} = {\dot m_a}\bar cpe)</div></p>
<div>\[NTU = Number\,of\,Transfer\,Units = \frac{{UAe}}{{{{\dot C}_{\min }}}}\]</div>

<p>The heat transfer rate is then calculated as follows:</p>
<div>\[\dot Qtotal = \,\varepsilon \,{\dot C_{\min }}\left( {Twin\, - \,Twbin} \right)\]</div>

<p>The outlet air wet-bulb temperature is then recalculated:</p>
<div>\[{T_{wbout}} = {T_{wbin}} + \frac{{{{\dot Q}_{total}}}}{{{{\dot C}_a}}}\]</div>

<p>The iterative process of calculating <div img="image4564.txt">({T_{wbout}})</div> continues until convergence is reached.</p>
<p>Finally, the outlet water temperature is calculated as follows:</p>
<div>\[{T_{wout}} = {T_{win}} + \frac{{{{\dot Q}_{total}}}}{{{{\dot C}_w}}}\]</div>

<h4 id="calculating-the-actual-exiting-water-temperature-and-fan-power">Calculating the Actual Exiting Water Temperature and Fan Power</h4>
<p>The previous section describes the methodology used for calculating the steady-state temperature of the water leaving the cooling tower. This methodology is used to calculate the exiting water temperature in the free convection regime (water pump on, tower fan off) and with the tower fan operating (including low and high fan speed for the two-speed tower). The exiting water temperature calculations use the fluid flow rates (water and air) and the UA-values entered by the user for each regime.</p>
<p>The cooling tower model seeks to maintain the temperature of the water exiting the cooling tower at (or below) a setpoint. The model obtains the target temperature setpoint from the setpoints placed on either the tower outlet node or the loop’s overall setpoint node (typically set to the supply side outlet node). The model checks to see if the outlet node has a setpoint placed on it and uses that if it does.  If the outlet node does not have a temperature setpoint then the model uses the loop-level outlet node specified in the input field called Loop Temperature Setpoint Node Name in the PlantLoop or CondenserLoop object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If free convection is not specified by the user, then the exiting water temperature is initially set equal to the entering tower water temperature. If the user specifies “free convection” and the steady-state exiting water temperature based on “free convection” is at or below the setpoint, then the tower fan is not turned on.</p>
<p>If the exiting water temperature remains above the setpoint after “free convection” is modeled, then the tower fan is turned on to reduce the exiting water temperature to the setpoint. The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (e.g., tower fan on for the entire simulation time step and tower fan off for the entire simulation time step). Cyclic losses are not taken into account.</p>
<p>The fraction of time that the tower fan must operate is calculated based on the following equation:</p>
<div>\[\omega \,\, = \frac{{{T_{set}} - {T_{wout,off}}}}{{{T_{wout,on}} - {T_{wout,off}}}}\]</div>

<p>where</p>
<div img="image4567.txt">\({T_{set}}\)</div>

<p>= exiting water setpoint temperature, <sup>o</sup>C</p>
<div img="image4568.txt">\({T_{wout,off}}\)</div>

<p>= exiting water temperature with tower fan off, <sup>o</sup>C</p>
<div img="image4569.txt">\({T_{wout,on}}\)</div>

<p>= exiting water temperature with tower fan on, <sup>o</sup>C</p>
<p>The average fan power for the simulation time step is calculated by multiplying <div img="image4570.txt">(\omega \,)</div>by the steady-state fan power specified by the user.</p>
<p>The calculation method for the two-speed tower is similar to that for the single-speed tower example described above. The model first checks to see if “free convection” is specified and if the resulting exiting water temperature is below the setpoint temperature. If not, then the model calculates the steady-state exiting water temperature with the tower fan at low speed. If the exiting water temperature at low fan speed is below the setpoint temperature, then the average fan power is calculated based on the result of equation and the steady-state, low speed fan power specified by the user. If low-speed fan operation is unable to reduce the exiting water temperature below the setpoint, then the tower fan is increased to its high speed and the steady-state exiting water temperature is calculated. If this temperature is below the setpoint, then a modified version of equation is used to calculate runtime at high fan speed:</p>
<div>\[\omega \,\, = \frac{{{T_{set}} - {T_{wout,low}}}}{{{T_{wout,high}} - {T_{wout,low}}}}\]</div>

<p>where</p>
<div img="image4572.txt">\({T_{set}}\)</div>

<p>= exiting water setpoint temperature, <sup>o</sup>C</p>
<div img="image4573.txt">\({T_{wout,low}}\)</div>

<p>= exiting water temperature with tower fan at low speed, <sup>o</sup>C</p>
<div img="image4574.txt">\({T_{wout,high}}\)</div>

<p>= exiting water temperature with tower fan at high speed, <sup>o</sup>C</p>
<p>The average fan power for the simulation time step is calculated for the two-speed cooling tower as follows:</p>
<div>\[{P_{fan,avg}}\, = \,\omega \,({P_{fan,high}})\, + \,\left( {1 - \omega } \right)\left( {{P_{fan,low}}} \right)\]</div>

<p>The calculation method for the variable-speed Merkel/Scheier model is different from the one- and two-speed models.  Whereas the other towers are setpoint driven, the variable speed Merkel/Scheier model is driven by the load dispatched from the plant operation scheme, such as PlantEquipmentOperation:CoolingLoad.  The plant operation scheme provides the cooling tower model with a target load to meet and the tower is controlled to meet that load (as opposed to meeting a leaving setpoint).  This allows complex configurations with more than one cooling tower to be properly dispatched using all the features available in the various plant operation schemes.  The model first evaluates the load provided with the fans off using only free convection.  If the free convection mode meets or exceeds the target load then the tower runs in free convection mode.  The model then evaluates the load provided by running the fans at full speed.  If the full fan speed load provided is less than or equal to the target load then the tower runs at full speed.  The model then evaluates the load provided with the variable speed fan running at the minimum air speed ratio, which is a user input (default is 0.2).  If the minimum fan speed load provided meets or exceeds the target load, then tower runs at the minimum fan speed.  If the target load is between the load provided by minimum and maximum fans speeds, then the model solves for an airflow rate ratio that just meets the target load using Regula Falsi numerical method.  The variable speed Merkel/Scheier model does not model bypass and may provided excess cooling at times when running in free convection or at the minimum fan speed.  Fan power for the variable speed Merkel/Scheier model is then calculated from the airflow rate ratio using a design fan power and a performance curve or lookup table with one independent variable for the airflow ratio.</p>
<div>\[{P_{fan}} = {P_{fan,des}} \bullet func\left( {AirFlowRatio} \right)\]</div>

<h4 id="tower-basin-heater">Tower Basin Heater</h4>
<p>The tower basin heater operates in the same manner as the variable speed cooling tower basin heater. Refer to the variable speed cooling tower basin heater description in the following section.</p>
<h4 id="cooling-tower-makeup-water-usage">Cooling Tower Makeup Water Usage</h4>
<p>The cooling tower makeup water usage is the same as the variable speed cooling tower makeup water usage. Refer to the variable speed cooling tower makeup water usage description in the following section.</p>
<h4 id="references_27">References</h4>
<p>Rosaler, Robert C. 1995. Standard Handbook of Plant Engineering, 2<sup>nd</sup> Ed. New York, NY: McGraw-Hill, pp. 6-36-37.</p>
<h3 id="variable-speed-cooling-towers-empirical-models">Variable Speed Cooling Towers Empirical Models</h3>
<h4 id="overview_32">Overview</h4>
<p>The input object CoolingTower:VariableSpeed provides models for variable speed towers that are based on empirical curve fits of manufacturer’s performance data or field measurements. The user specifies tower performance at design conditions, and empirical curves are used to determine the approach temperature and fan power at off-design conditions. The user defines tower performance by entering the inlet air wet-bulb temperature, tower range, and tower approach temperature at the design conditions. The corresponding water flow rate, air flow rate, and fan power must also be specified. The model will account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). Basin heater operation and makeup water usage (due to evaporation, drift, and blowdown) are also modeled.</p>
<p>The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a setpoint. The setpoint temperature is defined by the setpoints placed on either the tower outlet node or the loop’s overall setpoint node (typically set to the supply side outlet node). The model checks to see if the outlet node has a setpoint placed on it and uses that if it does.  If the outlet node does not have a temperature setpoint then the model uses the loop-level outlet node specified in the input field called Loop Temperature Setpoint Node Name in the PlantLoop or CondenserLoop object. The model simulates the outlet water temperature in four successive steps:</p>
<p>·        The model first determines the tower outlet water temperature with the tower fan operating at maximum speed. If the outlet water temperature is above the setpoint temperature, the fan runs at maximum speed.</p>
<p>·        If the outlet water temperature with maximum fan speed is below the setpoint temperature, then the model next determines the impact of “free convection” (water flowing through tower with fan off). If the exiting water temperature based on “free convection” is at or below the setpoint, then the tower fan is not turned on.</p>
<p>·        If the outlet water temperature remains above the setpoint after “free convection” is modeled, then the tower fan is turned on at the minimum fan speed (minimum air flow rate ratio) to reduce the leaving water temperature. If the outlet water temperature is below the setpoint at minimum fan speed, the tower fan is cycled on and off to maintain the outlet water setpoint temperature.</p>
<p>·        If the outlet water temperature remains above the setpoint after minimum fan speed is modeled, then the tower fan is turned on and the model determines the required air flow rate and corresponding fan speed to meet the desired setpoint temperature.</p>
<h4 id="model-description_28">Model Description</h4>
<p>The variable speed tower model utilizes user-defined tower performance at design conditions along with empirical curves to determine tower heat rejection and fan power at off-design conditions. Basin heater operation and makeup water usage are also modeled based on user inputs, tower entering air conditions, and tower operation. The following sections describe how each of these tower performance areas is modeled.</p>
<h4 id="tower-heat-rejection">Tower Heat Rejection</h4>
<p>Heat rejection by the variable speed cooling tower is modeled based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations. These purely-empirical correlations model the tower approach temperature using a polynomial curve fit with a large number of terms and either three or four independent variables.</p>
<p>The CoolTools correlation has 35 terms with four independent variables:</p>
<p>Approach =   Coeff(1)  +  Coeff(2)•FRair  +  Coeff(3)•(FRair)<sup>2</sup>  +</p>
<p>Coeff(4)•(FRair)<sup>3</sup>  +  Coeff(5)•FRwater  +</p>
<p>Coeff(6)•FRair•FRwater  +  Coeff(7)•(FRair)<sup>2</sup>•FRwater  +</p>
<p>Coeff(8)•(FRwater)<sup>2</sup>  +  Coeff(9)•FRair•(FRwater)<sup>2</sup>  +</p>
<p>Coeff(10)•(FRwater)<sup>3</sup>  +  Coeff(11)•Twb  +  Coeff(12)•FRair•Twb  +</p>
<p>Coeff(13)•(FRair)<sup>2</sup>•Twb  +  Coeff(14)•FRwater•Twb  +</p>
<p>Coeff(15)•FRair•FRwater•Twb  +  Coeff(16)•(FRwater)<sup>2</sup>•Twb  +</p>
<p>Coeff(17)•(Twb)<sup>2</sup>  +  Coeff(18)•FRair•(Twb)<sup>2</sup>  +</p>
<p>Coeff(19)•FRwater•(Twb)<sup>2</sup>  +  Coeff(20)•(Twb)<sup>3</sup>  +  Coeff(21)•Tr  +</p>
<p>Coeff(22)•FRair•Tr  +  Coeff(23)•(FRair)<sup>2</sup>•Tr  +</p>
<p>Coeff(24)•FRwater•Tr  +  Coeff(25)•FRair•FRwater•Tr  +</p>
<p>Coeff(26)•(FRwater)<sup>2</sup>•Tr  +  Coeff(27)•Twb•Tr  +</p>
<p>Coeff(28)•FRair•Twb•Tr  +  Coeff(29)•FRwater•Twb•Tr  +</p>
<p>Coeff(30)•(Twb)<sup>2</sup>•Tr  +  Coeff(31)•(Tr)<sup>2</sup> + Coeff(32)•FRair•(Tr)<sup>2 </sup> +</p>
<p>Coeff(33)•FRwater•(Tr)<sup>2 </sup> +  Coeff(34)•Twb•(Tr)<sup>2 </sup> +  Coeff(35)•(Tr)<sup>3</sup></p>
<p>where:</p>
<p>Approach = approach temperature (<sup>o</sup>C) = outlet water temperature minus inlet air wet-bulb temperature</p>
<p>FRair = air flow rate ratio (actual air flow rate divided by design air flow rate)</p>
<p>FRwater = water flow rate ratio (actual water flow rate divided by design water flow rate)</p>
<p>Tr = range temperature (<sup>o</sup>C) = inlet water temperature minus outlet water temperature</p>
<p>Twb = inlet air wet-bulb temperature (<sup>o</sup>C)</p>
<p>Coeff(#) = correlation coefficients</p>
<p>If the user selects Tower Model Type = CoolToolsCrossFlow, then the 35 coefficients derived for the CoolTools simulation model (Benton et al. 2002) are used and these coefficients are already defined within EnergyPlus as shown in Table 63. If the user specifies Tower Model Type = CoolToolsUserDefined, then the user must enter a CoolingTowerPerformance:CoolTools object to define the 35 coefficients that will be used by the CoolTools approach temperature correlation.</p>
<p>Table 63. Approach Temperature Correlation Coefficients</p>
<p><strong>Coefficient Number</strong></p>
<p><strong>Coefficient Value</strong></p>
<p><strong>CoolTools</strong></p>
<p><strong>YorkCalc</strong></p>
<p>Coeff(1)</p>
<p>0.52049709836241</p>
<p>-0.359741205</p>
<p>Coeff(2)</p>
<p>-10.617046395344</p>
<p>-0.055053608</p>
<p>Coeff(3)</p>
<p>10.7292974722538</p>
<p>0.0023850432</p>
<p>Coeff(4)</p>
<p>-2.74988377158227</p>
<p>0.173926877</p>
<p>Coeff(5)</p>
<p>4.73629943913743</p>
<p>-0.0248473764</p>
<p>Coeff(6)</p>
<p>-8.25759700874711</p>
<p>0.00048430224</p>
<p>Coeff(7)</p>
<p>1.57640938114136</p>
<p>-0.005589849456</p>
<p>Coeff(8)</p>
<p>6.51119643791324</p>
<p>0.0005770079712</p>
<p>Coeff(9)</p>
<p>1.50433525206692</p>
<p>-0.00001342427256</p>
<p>Coeff(10)</p>
<p>-3.2888529287801</p>
<p>2.84765801111111</p>
<p>Coeff(11)</p>
<p>0.0257786145353773</p>
<p>-0.121765149</p>
<p>Coeff(12)</p>
<p>0.182464289315254</p>
<p>0.0014599242</p>
<p>Coeff(13)</p>
<p>-0.0818947291400898</p>
<p>1.680428651</p>
<p>Coeff(14)</p>
<p>-0.215010003996285</p>
<p>-0.0166920786</p>
<p>Coeff(15)</p>
<p>0.0186741309635284</p>
<p>-0.0007190532</p>
<p>Coeff(16)</p>
<p>0.0536824177590012</p>
<p>-0.025485194448</p>
<p>Coeff(17)</p>
<p>-0.00270968955115031</p>
<p>0.0000487491696</p>
<p>Coeff(18)</p>
<p>0.00112277498589279</p>
<p>0.00002719234152</p>
<p>Coeff(19)</p>
<p>-0.00127758497497718</p>
<p>-0.0653766255555556</p>
<p>Coeff(20)</p>
<p>0.0000760420796601607</p>
<p>-0.002278167</p>
<p>Coeff(21)</p>
<p>1.43600088336017</p>
<p>0.0002500254</p>
<p>Coeff(22)</p>
<p>-0.5198695909109</p>
<p>-0.0910565458</p>
<p>Coeff(23)</p>
<p>0.117339576910507</p>
<p>0.00318176316</p>
<p>Coeff(24)</p>
<p>1.50492810819924</p>
<p>0.000038621772</p>
<p>Coeff(25)</p>
<p>-0.135898905926974</p>
<p>-0.0034285382352</p>
<p>Coeff(26)</p>
<p>-0.152577581866506</p>
<p>0.00000856589904</p>
<p>Coeff(27)</p>
<p>-0.0533843828114562</p>
<p>-0.000001516821552</p>
<p>Coeff(28)</p>
<p>0.00493294869565511</p>
<p>N/A</p>
<p>Coeff(29)</p>
<p>-0.00796260394174197</p>
<p>N/A</p>
<p>Coeff(30)</p>
<p>0.000222619828621544</p>
<p>N/A</p>
<p>Coeff(31)</p>
<p>-0.0543952001568055</p>
<p>N/A</p>
<p>Coeff(32)</p>
<p>0.00474266879161693</p>
<p>N/A</p>
<p>Coeff(33)</p>
<p>-0.0185854671815598</p>
<p>N/A</p>
<p>Coeff(34)</p>
<p>0.00115667701293848</p>
<p>N/A</p>
<p>Coeff(35)</p>
<p>0.000807370664460284</p>
<p>N/A</p>
<p>Similarly, the YorkCalc correlation has 27 terms with three independent variables:</p>
<p>Approach =   Coeff(1)  +  Coeff(2)•Twb +  Coeff(3)•Twb<sup>2</sup>  +  Coeff(4)•Tr  +</p>
<p>Coeff(5)•Twb•Tr  +  Coeff(6)•Twb<sup>2</sup>•Tr  +  Coeff(7)•Tr<sup>2</sup>  +</p>
<p>Coeff(8)•Twb•Tr<sup>2 </sup> +  Coeff(9)•Twb<sup>2</sup>•Tr<sup>2 </sup> +  Coeff(10)•LGRatio  +</p>
<p>Coeff(11)•Twb•LGRatio  + Coeff(12)•Twb<sup>2</sup>•LGRatio  +</p>
<p>Coeff(13)•Tr•LGRatio  +  Coeff(14)•Twb•Tr•LGRatio  +</p>
<p>Coeff(15)•Twb<sup>2</sup>•Tr•LGRatio  +  Coeff(16)•Tr<sup>2</sup>•LGRatio  +</p>
<p>Coeff(17)•Twb•Tr<sup>2</sup>•LGRatio  + Coeff(18)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio +</p>
<p>Coeff(19)•LGRatio<sup>2 </sup> +  Coeff(20)•Twb•LGRatio<sup>2</sup>  +</p>
<p>Coeff(21)• Twb<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(22)•Tr•LGRatio<sup>2 </sup> +</p>
<p>Coeff(23)•Twb•Tr•LGRatio<sup>2 </sup> +  Coeff(24)•Twb<sup>2</sup>•Tr•LGRatio<sup>2 </sup> +</p>
<p>Coeff(25)•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(26)•Twb•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +</p>
<p>Coeff(27)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio<sup>2</sup></p>
<p>where:</p>
<p>Approach = approach temperature (<sup>o</sup>C) = outlet water temperature minus inlet air wet-bulb temperature</p>
<p>Tr = range temperature (<sup>o</sup>C) = inlet water temperature minus outlet water temperature</p>
<p>Twb = inlet air wet-bulb temperature (<sup>o</sup>C)</p>
<p>LGratio = liquid-to-gas ratio = ratio of water flow rate ratio (FRwater) to air flow rate ratio (FRair)</p>
<p>Coeff(#) = correlation coefficients</p>
<p>If the user selects Tower Model Type = YorkCalc, then the 27 coefficients derived for the YorkCalc simulation model (York International Corp. 2002) are used and these coefficients are already defined within EnergyPlus as shown in Table 63. If the user specifies Tower Model Type = YorkCalcUserDefined, then the user must enter a CoolingTowerPerformance:YorkCalc object to define the 27 coefficients that will be used by the YorkCalc approach temperature correlation.</p>
<p>The approach temperature correlations for the CoolTools and YorkCalc simulation models are valid for a range of conditions defined in Table 64. If the user defines their own model coefficients (CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc), then they must also define in that same object the range of conditions for which the model is valid. For all of these correlation variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified for the correlation being used. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range. For approach, range, and liquid-to-gas ratio the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used. The warnings issued do not necessarily indicate a poor estimate of tower performance at the condition(s) which caused the warning, but are provided to identify conditions outside the defined correlation limits. Exceeding the defined limits by a small amount may not introduce significant errors, but large deviations may be problematic. It is for this reason that we recommend using a very broad range of cooling tower performance data (i.e., data covering the entire range expected during the simulation) when generating user-defined coefficients for the variable speed tower model.</p>
<p>Table 64. Minimum and Maximum Limits for Approach Temperature Correlation Variables</p>
<table class="table table-striped">





<tr>
<td>Independent Variable Limit</td>
<td>CoolTools</td>
<td>YorkCalc</td>
</tr>
<tr>
<td>Minimum Inlet Air Wet-Bulb Temperature</td>
<td>-1.0°C</td>
<td>-34.4°C</td>
</tr>
<tr>
<td>Maximum Inlet Air Wet-Bulb Temperature</td>
<td>26.7°C</td>
<td>26.7°C</td>
</tr>
<tr>
<td>Minimum Tower Range Temperature</td>
<td>1.1°C</td>
<td>1.1°C</td>
</tr>
<tr>
<td>Maximum Tower Range Temperature</td>
<td>11.1°C</td>
<td>22.2°C</td>
</tr>
<tr>
<td>Minimum Tower Approach Temperature</td>
<td>1.1°C</td>
<td>1.1°C</td>
</tr>
<tr>
<td>Maximum Tower Approach Temperature</td>
<td>11.1°C</td>
<td>40°C</td>
</tr>
<tr>
<td>Minimum Water Flow Rate Ratio</td>
<td>0.75</td>
<td>0.75</td>
</tr>
<tr>
<td>Maximum Water Flow Rate Ratio</td>
<td>1.25</td>
<td>1.25</td>
</tr>
<tr>
<td>Maximum Liquid-to-Gas Ratio</td>
<td>N/A</td>
<td>8.0</td>
</tr>

</table>

<p><strong> </strong></p>
<p>The approach temperature correlation(s) used to simulate cooling tower heat rejection are based on water and air flow rate “ratios” and are not directly dependent on the size of the tower or the actual air and water flow rates through the tower. However, the model correlations are developed based on a reference condition. For Model Types “CoolToolsCrossFlow” and “YorkCalc”, the reference condition is a water flow rate of 0.000043 m<sup>3</sup>/s per kW of heat rejected (2.4 gal/min per ton of heat rejected) with 25.6<sup>o</sup>C (78<sup>o</sup>F) enter air wet-bulb temperature, 35<sup>o</sup>C (95<sup>o</sup>F) hot water inlet temperature, and 29.4<sup>o</sup>C (85<sup>o</sup>F) cold water outlet temperature. The reference condition may be different if the user defines tower model coefficients using CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc.</p>
<p>Due to the inherent reference condition used to generate the tower performance curves, the water flow rate at the reference condition must be determined using the design performance information specified by the user and the tower model’s approach temperature correlation. This is done by using the model’s approach temperature correlation (described earlier in this section) to calculate the water flow rate ratio which yields the user-defined design approach temperature based on an air flow rate ratio of 1.0 (<em>FR<sub>air</sub></em> = 1.0), the design inlet air wet-bulb temperature, and the design range temperature. The calculated approach temperature (using the model correlation) must satisfy the following two equations:</p>
<div img="image4577.txt">\({T_{water,outlet,design}} = {T_{wb,air,design}} + {T_{approach,design}}\quad \{ F{R_{air}} = 1.0\} \)</div>

<div img="image4578.txt">\({T_{water,inlet,design}} = {T_{wb,air,design}} + {T_{approach,design}} + {T_{range,design}}\quad \{ F{R_{air}} = 1.0\} \)</div>

<p>where:</p>
<div img="image4579.txt">\({T_{water,outlet,design}}\)</div>

<p>= design outlet water temperature (<sup>o</sup>C)</p>
<div img="image4580.txt">\({T_{water,inlet,design}}\)</div>

<p>= design inlet water temperature (<sup>o</sup>C)</p>
<div img="image4581.txt">\({T_{wb,air,design}}\)</div>

<p>= design inlet air wet-bulb temperature (<sup>o</sup>C)</p>
<div img="image4582.txt">\({T_{approach,design}}\)</div>

<p>= design approach temperature (<sup>o</sup>C)</p>
<div img="image4583.txt">\({T_{range,design}}\)</div>

<p>= design range temperature (<sup>o</sup>C)</p>
<div img="image4584.txt">\(F{R_{air}}\)</div>

<p>= air flow rate ratio (actual air flow rate divided by design air flow rate)</p>
<p>The water flow rate ratio used in the approach temperature correlation which satisfies these two equations is the ratio of the design water flow rate (specified by the user) to the water flow rate at the reference condition. This ratio is used to calculate the reference water volumetric flow rate, which is then used throughout the simulation to determine the actual water flow rate ratio used in the approach temperature correlation for each simulation time step.</p>
<div>\[{\dot V_{reference}} = \frac{{{{\dot V}_{design}}}}{{F{R_{water\;reference}}}}\]</div>

<p>where:</p>
<div img="image4586.txt">\({\dot V_{reference}}\)</div>

<p>= water volumetric flow rate at the reference condition (m<sup>3</sup>/s)</p>
<div img="image4587.txt">\({\dot V_{design}}\)</div>

<p>= design water volumetric flow rate specified by the user (m<sup>3</sup>/s)</p>
<div img="image4588.txt">\(F{R_{water,reference}}\)</div>

<p>= design water flow rate divided by the reference water flow rate</p>
<p>The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a setpoint. The setpoint temperature is defined by the field “Condenser Loop Temperature Setpoint schedule or reference” for the CondenserLoop object. The model simulates the outlet water temperature in four successive steps:</p>
<p>·        The model first determines the tower outlet water temperature with the tower fan operating at maximum speed. If the outlet water temperature is above the setpoint temperature, the fan runs at maximum speed.</p>
<p>·        If the outlet water temperature with maximum fan speed is below the setpoint temperature, then the model next determines the impact of “free convection” (water flowing through tower with fan off). If the exiting water temperature based on “free convection” is at or below the setpoint, then the tower fan is not turned on.</p>
<p>·        If the outlet water temperature remains above the setpoint after “free convection” is modeled, then the tower fan is turned on at the minimum fan speed (minimum air flow rate ratio) to reduce the leaving water temperature. If the outlet water temperature is below the setpoint at minimum fan speed, the tower fan is cycled on and off to maintain the outlet water setpoint temperature.</p>
<p>·        If the outlet water temperature remains above the setpoint after minimum fan speed is modeled, then the tower fan is turned on and the model determines the required air flow rate and corresponding fan speed to meet the desired setpoint temperature.</p>
<p>For each simulation time step, the model first calculates the outlet water temperature with the tower fan operating at maximum speed (FRair = 1.0). The calculated approach temperature (using the correlations described above), inlet air wet-bulb temperature (weather data), and range temperature are used to determine the tower outlet water temperature as follows:</p>
<div>\[\begin{array}{l}{T_{water,outlet,fanMAX}} = {T_{wb,air}} + \,\,{T_{approach}}\,\,\,\,\,\{ F{R_{air}} = 1.0\} \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\quad \,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, = \,{T_{water,inlet}}\, + \,\,{T_{range}}\end{array}\]</div>

<p>where:</p>
<div img="image4590.txt">\({T_{water,outlet,fanMAX}}\)</div>

<p>= tower outlet water temperature at maximum fan speed (<sup>o</sup>C)</p>
<div img="image4591.txt">\({T_{wb,air}}\)</div>

<p>= tower inlet air wet-bulb temperature (<sup>o</sup>C)</p>
<div img="image4592.txt">\({T_{approach}}\)</div>

<p>= approach temperature at current operating conditions (<sup>o</sup>C)</p>
<div img="image4593.txt">\({T_{range}}\)</div>

<p>= range temperature at current operating conditions (<sup>o</sup>C)</p>
<p>Note that the approach temperature correlation as described previously is a function of range temperature, so the equations above must be solved iteratively to converge on a solution. If the resulting outlet water temperature is above the desired setpoint temperature, then the fan runs at maximum speed and does not cycle on/off (fan part-load ratio = FanPLR = 1.0 and <em>FR<sub>air</sub></em> = 1.0).</p>
<p>If the outlet water temperature with maximum fan speed is below the setpoint temperature, then the model next determines the impact of “free convection” (water flowing through tower with fan off). In the free convection regime, the outlet water temperature is calculated using a fraction of the water temperature difference through the tower when the fan is at its maximum speed. This fraction is defined by the user (Fraction of Tower Capacity in Free Convection Regime).</p>
<div>\[{T_{water,outlet,fanOFF}} = {T_{water,inlet}}\,\,\,\, - \,\,\left[ {Fra{c_{freeconv}}\left( {{T_{water,inlet}}\,{\rm{ - }}\,\,{T_{water,outlet,fanMAX}}} \right)} \right]\]</div>

<p>where:</p>
<div img="image4595.txt">\({T_{water,outlet,fanOFF}}\)</div>

<p>= tower outlet water temperature in free convection regime (<sup>o</sup>C)</p>
<div img="image4596.txt">\({T_{water,inlet}}\)</div>

<p>= tower inlet water temperature (<sup>o</sup>C)</p>
<div img="image4597.txt">\(Fra{c_{freeconv}}\)</div>

<p>= fraction of tower capacity in free convection regime (user specified)</p>
<p>If the outlet water temperature in the free convection regime is below the setpoint temperature, the tower fan is not turned on and the fan part-load ratio is set equal to 0. In addition, the air flow rate ratio through the tower is assumed to be equal to the fraction of tower capacity in the free convection regime.</p>
<div>\[FanPLR\,\, = \,\,FanPL{R_{freeconv}} = 0.0\]</div>

<div>\[F{R_{air}}\, = F{R_{air,freeconv}} = Fra{c_{freeconv}}\]</div>

<p>where:</p>
<div img="image4600.txt">\(FanPLR\)</div>

<p>= fan part-load ratio</p>
<div img="image4601.txt">\(FanPL{R_{freeconv}}\)</div>

<p>= fan part-load ratio in free convection regime</p>
<div img="image4602.txt">\(F{R_{air,freeconv}}\)</div>

<p>= air flow rate ratio in free convection regime</p>
<p>If the outlet water temperature in the free convection regime is above the setpoint temperature, then the fan is turned on at the minimum fan speed (minimum air flow rate ratio, FR<sub>air,min</sub> , entered by the user) and the outlet water temperature is calculated as the inlet air wet-bulb temperature plus the calculated approach temperature:</p>
<div>\[F{R_{air}} = F{R_{air,\min }}\]</div>

<div>\[{T_{water,outlet,fanMIN}} = {T_{wb,air}}{\rm{ + }}\,{T_{approach}}\,\,\,\,\{ F{R_{air}}\, = \,F{R_{air,\min }}\} \]</div>

<p>where:</p>
<div img="image4605.txt">\({T_{water,outlet,FanMIN}}\)</div>

<p>= outlet water temperature at minimum fan speed (<sup>o</sup>C)</p>
<div img="image4606.txt">\(F{R_{air,\min }}\)</div>

<p>= air flow rate ratio at the minimum fan speed</p>
<p>If the outlet water temperature at minimum fan speed is below the setpoint temperature, the cooling tower fan cycles on and off at the minimum air flow rate ratio in order to meet the setpoint temperature.</p>
<div>\[FanPLR = \left( {\frac{{{T_{water,outlet,fanOFF}} - {T_{{\rm{setpoint}}}}}}{{{T_{water,outlet,fanOFF}} - {T_{water,outlet,fanMIN}}}}} \right)\]</div>

<p>where:</p>
<div img="image4608.txt">\({T_{{\rm{setpoint}}}}\)</div>

<p>= outlet water setpoint temperature (<sup>o</sup>C)</p>
<p>If the outlet water temperature at minimum fan speed is above the outlet water temperature setpoint, then the cooling tower fan speed (<em>FR<sub>air</sub></em>) is increased until the calculated approach temperature produces the required outlet water temperature to meet the setpoint.</p>
<div>\[{T_{approach}} = f\left( {F{R_{air}}} \right)\]</div>

<div>\[{T_{water,outlet}} = {T_{{\rm{setpoint}}}}\, = {T_{wb,air}}{\rm{ + }}\,{T_{approach}}\]</div>

<div img="image4611.txt">\(FanPLR = 1.0\)</div>

<p><em>(i.e., fan does not cycle on/off)</em></p>
<h4 id="fan-power">Fan Power</h4>
<p>When the cooling tower fan is operating, fan electric power is calculated based on the air flow rate ratio required to meet the above conditions. If the user has entered a fan power curve object (cubic curve), the output of that curve is multiplied by the design fan power. Otherwise, tower fan power is assumed to be directly proportional to the cube of the air flow rate ratio. In either case, the fan part-load ratio is applied to account for times when the tower fan cycles on/off to meet the setpoint temperature. Fan energy consumption is calculated each simulation time step.</p>
<div>\[\begin{array}{l}IF\left( {FanPowerCurveObject\,\,\,is\,Defined} \right)THEN\\\quad {P_{fan}} = \left( {CurveOutput} \right)\left( {FanPLR} \right){P_{fan,design}}\\ELSE\\\quad {P_{fan}} = \left( {{P_{fan,design}}} \right)\left( {FanPLR} \right){\left( {F{R_{air}}} \right)^{\rm{3}}}\\ENDIF\end{array}\]</div>

<div>\[{E_{fan}} = \left( {{P_{fan}}} \right)\left( {TimeStepSys} \right)3600.\]</div>

<p>where:</p>
<div img="image4614.txt">\(FanPowerCurveObject\)</div>

<p>= name of fan power ratio as a function of air flow rate ratio curve</p>
<div img="image4615.txt">\({P_{fan}}\)</div>

<p>= tower fan electric power (W)</p>
<div img="image4616.txt">\({E_{fan}}\)</div>

<p>= tower fan electric consumption (J)</p>
<div img="image4617.txt">\(CurveOutput\)</div>

<p>= output of FanPowerCurveObject evaluated at the operating air flow rate ratio (<em>FR<sub>air</sub></em>)</p>
<div img="image4618.txt">\({P_{fan,design}}\)</div>

<p>= design fan power at design (maximum) air flow through the tower (W)</p>
<p><em>TimeStepSys</em> = HVAC system simulation time step (hr)</p>
<h4 id="tower-basin-heater_1">Tower Basin Heater</h4>
<p>Calculations are also made to estimate the electric power input to the tower basin heater. A schedule may be used to disable the basin heater during regular maintenance periods or other time periods (e.g., during summer). If a schedule is not provided, the basin heater is assumed to be available the entire simulation time period. The basin heater operates when it is scheduled on, the outdoor air dry-bulb temperature is below the basin heater setpoint temperature, and the cooling tower is not active (i.e., water is not flowing through the tower). The user is required to enter a basin heater capacity (watts per degree Kelvin) and a heater setpoint temperature (<sup>o</sup>C) if they want to model basin heater electric power.</p>
<div>\[\begin{array}{l}{P_{{\rm{heater,basin}}}}{\rm{ = }}0.0\\IF\,(WaterNotFlowingThroughTower)\,THEN\\\,\,\,\,\,\,IF\left( {Schedul{e_{{\rm{heater,basin}}}}\,is\,Defined} \right)THEN\\\quad \,\,\,\,\,\,IF({\rm{CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\,{\rm{ >  }}0\,\,.AND.\,\,\,Schedul{e_{{\rm{heater,basin}}}} = ON)\,\,THEN\\\quad \quad \,\,\,\,\,{P_{{\rm{heater,basin}}}}\,{\rm{ = }}\,\,{\rm{MAX}}\left( {{\rm{0}}{\rm{.0,CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\left( {{{\rm{T}}_{{\rm{setpoint,basin}}}}{\rm{ - }}{{\rm{T}}_{{\rm{db,outdoor}}}}} \right)} \right)\,\,\,\\\,\,\,\quad \,\,ENDIF\\\,\,\,\,\,\,ELSE\\\quad \,\,\,\,\,\,IF(\,{\rm{CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\,{\rm{ >  }}0)\,\,THEN\\\,\,\,\quad \,\,\,\,\,\,\,\,{P_{{\rm{heater,basin}}}}\,{\rm{ = }}\,{\rm{MAX}}\left( {{\rm{0}}{\rm{.0,CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\left( {{{\rm{T}}_{{\rm{setpoint,basin}}}}{\rm{ - }}{{\rm{T}}_{{\rm{db,outdoor}}}}} \right)} \right)\\\,\,\,\,\,\,\,\,\,\,\,ENDIF\\\,\,\,\,\,\,ENDIF\\ENDIF\end{array}\]</div>

<div>\[{E_{{\rm{heater,basin}}}} = \left( {{P_{{\rm{heater,basin}}}}} \right)\left( {TimeStepSys} \right){\rm{3600}}{\rm{.}}\]</div>

<p>where:</p>
<div img="image4621.txt">\({P_{{\rm{heater,basin}}}}\)</div>

<p>= tower basin heater electric power (W)</p>
<div img="image4622.txt">\({E_{{\rm{heater,basin}}}}\)</div>

<p>= tower basin heater electric consumption (J)</p>
<p><em>T<sub>setpoint,basin</sub></em> = basin heater setpoint temperature (<sup>o</sup>C)</p>
<p><em>T<sub>db,outdoor</sub></em>    = outdoor air dry-bulb temperature (<sup>o</sup>C)</p>
<p>CAP<em><sub>heater,basin</sub></em> = basin heater capacity (W/K)</p>
<p><em>Schedule<sub>heater,basin</sub></em> = basin heater schedule (schedule value &gt; 0 means ON)</p>
<h4 id="references_28">References</h4>
<p>ASHRAE 1999. HVAC1 Toolkit: A Toolkit for Primary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>Benton, D.J., Bowman, C.F., Hydeman, M., Miller, P. 2002. An Improved Cooling Tower Algorithm for the CoolTools<sup>TM</sup> Simulation Model. <em>ASHRAE Transactions,</em> Vol. 108, Part 1, pp.760-768.</p>
<p>Bourdouxhe, J.P., M. Grodent, J. Lebrun and C. Silva. 1994. Cooling tower model developed in a toolkit for primary HVAC system energy calculation: part 1. Proceedings of the fourth international conference on system simulation in buildings, Liege (Belgium), December 5-7, 1994.</p>
<p>Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley &amp; Sons.</p>
<p>Merkel, F.  1925. Verduftungskuhlung. VDI Forschungarbeiten, No 275, Berlin.</p>
<p>Rosaler, Robert C. 1995. Standard Handbook of Plant Engineering, 2<sup>nd</sup> Ed. New York, NY: McGraw-Hill, pp. 6-36-37.</p>
<p>Scheier, L. 2013. Personal communication.</p>
<p>York International Corporation, 2002. “YORKcalc<sup>TM</sup> Software, Chiller-Plant Energy-Estimating Program”, Form 160.00-SG2 (0502).</p>
<h3 id="cooling-towers-with-multiple-cells">Cooling Towers with Multiple Cells</h3>
<p>Many towers are constructed to be capable of being grouped together to achieve the desired capacity. Thus, many cooling towers are assemblies of two or more individual cooling towers or “cells.” The number of cells they have, e.g., an eight-cell tower, often refers to such towers.</p>
<p>For the operation of multi-cell towers, the first step is to determine the number of cells <em>n,</em> which will be operating during the timestep using the calculation logic from DOE-2.1E.</p>
<p>The maximum and minimum flow rates per cell are determined according to the input fractions (<em>Minimum  Water Flow Rate Fraction:</em><div img="image4623.txt">({k_{min}})</div><em> </em> and <em>Maximum  Water Flow Rate Fraction:</em> <div img="image4624.txt">({k_{max}})</div>) as follows:</p>
<div>\[\left\{ \begin{array}{ccccc}{{\dot m}_{w,min}} =  & \frac{{{{\dot m}_{w,des}}}}{{{n_{tot}}}} \times {k_{min}}\\\{{\dot m}_{w,max}} =  & \frac{{{{\dot m}_{w,des}}}}{{{n_{tot}}}} \times {k_{max}}\end{array} \right.\]</div>

<p>where <div img="image4626.txt">({{{\dot m}_{w,des}}})</div> is the design water flow rate through the entire cooling tower.</p>
<p>Then, we determine the minimum and maximum number of cells that can operate with this water flow rate:</p>
<div>\[\left\{ {\begin{array}{*{20}{c}}{{n_{min}} = MIN\left( {\frac{{{{\dot m}_{w,tot}}}}{{{{\dot m}_{w,max}}}},{n_{tot}}} \right)}\\\{{n_{max}} = MIN\left( {\frac{{{{\dot m}_{w,tot}}}}{{{{\dot m}_{w,min}}}},{n_{tot}}} \right)}\end{array}} \right.\]</div>

<p>where <em>n<sub>tot</sub></em> is the total number of cells of the tower, and<div img="image4628.txt">({{{\dot m}_{w,tot}}})</div> is the water flow rate to the tower.</p>
<p>The number of cells operating<em>n</em> is set accordingly:</p>
<p>If the <em>Cell Control</em> method is <em>MinimalCell,</em></p>
<p><em>n =</em> <div img="image4629.txt">({{n_{min}}})</div></p>
<p>If the <em>Cell Control</em> method is <em>MaximalCell,</em></p>
<p><em>n =</em> <div img="image4630.txt">({{n_{max}}})</div></p>
<p>Finally, the water mass flow rate per cell (<div img="image4631.txt">({{\dot m}_w}))</div> will be:</p>
<div>\[{{\dot m}_w} = \frac{{{{\dot m}_{w,tot}}}}{n}\]</div>

<p>Then we simulate the performance of one cell with this flow rate per cell (calling the SimSimpleTower subroutine for single and two speed cooling tower objects). As we assume that each cell is identical, the UA of one cell is calculated dividing the UA of the whole tower (obtained from the input or from the auto sizing calculations). The air flow rate per cell is also equal to the one of the whole tower divided by the number of cells operating:</p>
<div>\[U{A_{cell}} = \frac{{U{A_{cell}}}}{{{n_{tot}}}}\]</div>

<div>\[{\dot m_{air,cell}} = \frac{{{{\dot m}_{air,tot}}}}{n}\]</div>

<p>At the end, the total fan power of the tower operating with a certain number of cells is given by:</p>
<div>\[FanPower = FanPowe{r_{tot}} \times \frac{n}{{{n_{tot}}}}\]</div>

<p>If the cells operating do not meet the loads, we increase the number of cells if spare cells are available and the water flow through each cell is within the user specified minimum and maximum water flow rate fractions range. This is an iteration process.</p>
<h3 id="cooling-tower-makeup-water-usage_1">Cooling Tower Makeup Water Usage</h3>
<p>Makeup water use for all types of cooling towers is made up of three components: evaporation, drift, and blowdown.  The first is the amount of water evaporated to reduce the water’s temperature as it passes through the cooling tower. There are two methods that evaporation makeup water can be modeled in EnergyPlus.  The first method assumes that the tower outlet air conditions are saturated (which may not always be the case for certain operating conditions).  For this “Saturated Exit” mode, the enthalpy of the tower’s outlet air is calculated as the inlet air enthalpy plus the water side heat transfer divided by the air mass flow rate through the tower.</p>
<div>\[{\dot Q_{water}} = {\dot m_{_{water}}}{C_p}\left( {{T_{{\rm{water,inlet}}}} - {T_{{\rm{water,outlet}}}}} \right)\]</div>

<div>\[{h_{sat\,air,outlet}} = {h_{air,inlet}} + \left( {\frac{{{{\dot Q}_{water}}}}{{{{\dot m}_{air}}}}} \right)\]</div>

<p>where:</p>
<div img="image4638.txt">\({\dot Q_{water}}\)</div>

<p>= water-side heat transfer (W)</p>
<div img="image4639.txt">\({\dot m_{_{water}}}\)</div>

<p>= mass flow rate of water through the tower (kg/s)</p>
<div img="image4640.txt">\({C_p}\)</div>

<p>= specific heat of water (W/kg-K)</p>
<div img="image4641.txt">\({h_{sat\,air,outlet}}\)</div>

<p>= saturated outlet air enthalpy (J/kg)</p>
<div img="image4642.txt">\({h_{air,inlet}}\)</div>

<p>= inlet air enthalpy (J/kg)</p>
<div img="image4643.txt">\({\dot m_{air}}\)</div>

<p>= mass flow rate of air through the tower (kg/s)</p>
<p>The saturation temperature and humidity ratio are then calculated for the tower’s outlet air.</p>
<div>\[{T_{sat\,air,outlet}} = PsyTsatFnHPb\left( {{h_{sat\,air,outlet}},{\rm{OutBaroPress}}} \right)\]</div>

<div>\[{\omega_{sat\,air,outlet}} = PsyWFnTdbH\left( {{T_{sat\,air,outlet}},{h_{sat\,air,outlet}}} \right)\]</div>

<p>where:</p>
<div img="image4646.txt">\({T_{sat\,air,outlet}}\)</div>

<p>= saturated outlet air temperature (<sup>o</sup>C)</p>
<div img="image4647.txt">\(PsyTsatFnHPb\)</div>

<p>= EnergyPlus psychrometric function, returns saturation temperature given enthalpy and barometric pressure</p>
<div img="image4648.txt">\({\rm{OutBaroPress}}\)</div>

<p>= outdoor barometric pressure (Pa)</p>
<div img="image4649.txt">\({\omega_{sat\,air,outlet}}\)</div>

<p>= saturated outlet air humidity ratio (kg<sub>water</sub>/kg<sub>dry\ air</sub>)</p>
<div img="image4650.txt">\(PsyWFnTdbH\)</div>

<p>= EnergyPlus psychrometric function, returns humidity ratio given dry-bulb temperature and enthalpy</p>
<p>The makeup water quantity required to replenish the water lost due to evaporation is then calculated as the product of the air mass flow rate and the difference between the entering and leaving air humidity ratio divided by the density of water.</p>
<div>\[{\dot V_{evaporation,makeup}} = \frac{{{{\dot m}_{air}}\left( {{\omega_{sat\,air,outlet}} - {\omega_{air,inlet}}} \right)}}{{{\rho_{water}}}}\]</div>

<p>where:</p>
<div img="image4652.txt">\({\dot V_{evaporation,makeup}}\)</div>

<p>= makeup water usage due to evaporation (m<sup>3</sup>/s)</p>
<div img="image4653.txt">\({\dot m_{air}}\)</div>

<p>= mass flow rate of air through tower (kg/s)</p>
<div img="image4654.txt">\({\omega_{air,inlet}}\)</div>

<p>= humidity ratio of tower inlet air (kg<sub>water</sub>/kg<sub>dry\ air</sub>)</p>
<div img="image4655.txt">\({\rho_{water}}\)</div>

<p>= density of water evaluated at the tower inlet air temperature (kg/m<sup>3</sup>)</p>
<p>The second method available for calculating water makeup for evaporation is for the user to provide a value for a loss factor.  The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water.  The value provided by the user is in units of percent-per-degree Kelvin.  The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water.  Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.  The rate of water makeup for evaporation is then calculated by multiplying this factor times the condenser water flow rate and the temperature decrease in the condenser water flow rate. For evaporative fluid coolers, a numerical value of loss factor can be entered in the same manner as for cooling towers. If this field is blank, an empirical correlation will be used to calculate the value based on current outdoor dry bulb temperature and relative humidity. The following correlation from Qureshi and Zubair (2007) is used to calculate the loss factor:</p>
<div>\[Loss\;Factor = (113 - 8.417\phi  + 1.6147{t_{db}})*{10^{ - 5}}\]</div>

<p>where:</p>
<div img="image4657.txt">\(\phi \)</div>

<p>= relative humidity of inlet air</p>
<div img="image4658.txt">\({t_{db}}\)</div>

<p>= Dry-bulb temperature of inlet air</p>
<p>Additional makeup water usage is modeled as a percentage of design water flow rate through the tower to account for drift, and as a scheduled flow rate to model blowdown. Drift is water loss due to the entrainment of small water droplets in the air stream passing through the tower. Drift is defined by the model user as a percentage of the tower’s design water flow rate, and is assumed to vary with tower air flow rate ratio as follows:</p>
<div>\[{\dot V_{drift,makeup}} = {\dot m_{water,design}}\left( {\frac{{PercentWatertoDrift}}{{100.0}}} \right)F{R_{air}}\]</div>

<p>where:</p>
<div img="image4660.txt">\({\dot V_{drift,makeup}}\)</div>

<p>= makeup water usage due to drift (m<sup>3</sup>/s)</p>
<div img="image4661.txt">\({\dot m_{water,design}}\)</div>

<p>= design (volumetric) water flow rate (m<sup>3</sup>/s)</p>
<div img="image4662.txt">\(PercentWatertoDrift\)</div>

<p>= percent of design water flow rate lost to drift at the tower design air flow rate</p>
<div img="image4663.txt">\(F{R_{air}}\)</div>

<p>= ratio of actual air flow rate to tower design air flow rate</p>
<p>Blowdown is water flushed from the basin on a periodic basis to purge the concentration of mineral scale or other contaminants. There are two ways that blowdown is calculated in EnergyPlus.  Blowdown water rates can be scheduled so that we have:.</p>
<div>\[\begin{array}{l}IF\left( {Schedul{e_{blowdown}}\,is\,defined} \right)THEN\\\quad {{\dot V}_{blowdown,makeup}} = ScheduleValu{e_{blowdown}}\\ELSE\\\quad {{\dot V}_{blowdown,makeup}} = 0.0\\ENDIF\end{array}\]</div>

<p>where:</p>
<div img="image4665.txt">\({\dot V_{blowdown,makeup}}\)</div>

<p>= makeup water usage due to blowdown (m<sup>3</sup>/s)</p>
<p><em>ScheduleValue<sub>blowdown</sub></em> = blowdown schedule value for the time step being simulated (m<sup>3</sup>/s)</p>
<p>The second (and default) way that blowdown can be calculated is to assume that blowdown water is continually introduced at a rate that will provide a constant concentration ratio.  As water evaporates it leaves behind minerals and the like causing the concentration of water impurities to be higher in the tower than in the makeup water.  Acceptable concentration ratios are in the range of 3 to 5 depending on the purity of the make up water.  Water lost as drift does not evaporate and decrease the water needed for blowdown.  Using the “Concentration Ratio” method, the rate of blowdown can be calculated using:</p>
<div>\[{\dot V_{blowdown,makeup}} = \frac{{{{\dot V}_{evaporation,makeup}}}}{{{R_{concentration}} - 1}} - {\dot V_{drift,makeup}}\]</div>

<p>where,</p>
<div img="image4667.txt">\({R_{concentration}}\)</div>

<p>is the concentration ratio or the ratio of solids in the blowdown water to solids in the makeup water.</p>
<p>The tower makeup water consumption (m<sup>3</sup>) for each simulation time step is calculated as the sum of the individual components of makeup water usage multiplied by the simulation time step in hours and the conversion for hours to seconds (3600 sec/hr). Makeup water usage is only calculated when the cooling tower is active and water is flowing through the cooling tower.</p>
<div>\[{V_{water,\;makeup}} = \left( {{{\dot V}_{evaporation,makeup}} + {{\dot V}_{drift,makeup}} + {{\dot V}_{blowdown,makeup}}} \right)\cdot TimeStepSys\cdot 3600.\]</div>

<p>where:</p>
<div img="image4669.txt">\({V_{water,makeup}}\)</div>

<p>= tower makeup water consumption (m<sup>3</sup>)</p>
<h4 id="references_29">References</h4>
<p>Robert C. Rosaler. 1995. Standard Handbook of Plant Engineering, 2<sup>nd</sup> Ed. McGraw-Hill, New York, NY, pp 6-36-37.</p>
<p>Quereshi, B.A. and S.M.Zubair. 2007. Prediction of evaporation losses in evaporative fluid coolers, Applied Thermal Engineering 27 pp. 520-527</p>
<h3 id="one-and-two-speed-fluid-coolers">One and Two Speed Fluid Coolers</h3>
<h4 id="overview_33">Overview</h4>
<p>The input objects FluidCooler:SingleSpeed and FluidCooler:TwoSpeed provide models for dry fluid coolers. Fluid cooler’s performance is modeled using effectiveness-NTU relationships for cross flow heat exchanger with both streams unmixed. The model can be used to simulate the performance of both single speed and two speed mechanical-draft fluid coolers. For part-load operation, the model assumes a simple linear interpolation between two steady-state regimes without accounting for any cycling losses.</p>
<h4 id="model-description_29">Model Description</h4>
<p>The expression for fluid cooler effectiveness is as follows:</p>
<div>\[\varepsilon  = 1 - {\mathop{\rm e}\nolimits} \left[ {{\raise0.7ex\hbox{${\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} }$} \!\mathord{\left/ {\vphantom {{\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} } {{C_r}\eta }}}\right.}\!\lower0.7ex\hbox{${{C_r}\eta }$}}} \right]\]</div>

<p>Where</p>
<div img="image4671.txt">\(\varepsilon \)</div>

<div img="image4672.txt">\(\varepsilon \)</div>

<p><em> </em>= heat exchanger effectiveness</p>
<div>\[{C_r} = \frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}\]</div>

<div img="image4674.txt">\({\dot C_a} = {\dot m_a}{c_{pa}}\)</div>

<div img="image4675.txt">\({\dot C_a} = {\dot m_a}{c_{pa}}\)</div>

<p>and<div img="image4676.txt">({\dot C_w} = {\dot m_w}{c_{pw}})</div></p>
<div img="image4677.txt">\({\dot C_{\max }} = Max({\dot C_a},{\dot C_w})\)</div>

<div img="image4678.txt">\({\dot C_{\max }} = Max({\dot C_a},{\dot C_w})\)</div>

<p>;<div img="image4679.txt">({\dot C_{\min }} = Min({\dot C_a},{\dot C_w}))</div></p>
<div>\[NTU = \frac{{UA}}{{{{\dot C}_{\min }}}}\]</div>

<div img="image4681.txt">\(\eta  = NT{U^{( - 0.22)}}\)</div>

<div img="image4682.txt">\(\eta  = NT{U^{( - 0.22)}}\)</div>

<p>The first fluid is water and the second fluid is air entering the heat exchanger at temperature <div img="image4683.txt">({T_{db,in}})</div><div img="image4684.txt">({T_{db,in}})</div> and specific heat <div img="image4685.txt">({c_{pa}})</div><div img="image4686.txt">({c_{pa}})</div>. The heat exchanger is characterized by a single parameter, its overall heat transfer coefficient-area product UA.</p>
<p>When the user selects the nominal capacity method, the UA is calculated as follows:</p>
<p>The model inputs (other than the UA) and the fluid cooler load that it must meet are specified at design conditions. Then the fluid cooler model converges to a UA value, using the regulafalsi method that will enable it to meet the design fluid cooler load given at the specified inputs.</p>
<h4 id="method-for-calculating-steady-state-exiting-water-temperature_1">Method for Calculating Steady-State Exiting Water Temperature</h4>
<p>The objective of the fluid cooler model is to predict the exiting water temperature and the fan power required to meet the exiting water setpoint temperature. The exiting water temperature is calculated based on an energy balance that assumes that the energy absorbed by the air is equivalent to the energy removed from the water. The procedure for calculating the steady-state, exiting air dry-bulb temperature is outlined below.</p>
<p>With the overall heat transfer coefficient-area product for the fluid cooler calculated by the nominal capacity information entered by the user, the effectiveness of the heat exchanger is then calculated as:</p>
<div>\[\varepsilon  = 1 - {\mathop{\rm e}\nolimits} \left[ {{\raise0.7ex\hbox{${\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} }$} \!\mathord{\left/ {\vphantom {{\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} } {{C_r}\eta }}}\right.}\!\lower0.7ex\hbox{${{C_r}\eta }$}}} \right]\]</div>

<p>The heat transfer rate is then calculated as follows:</p>
<div img="image4688.txt">\(\dot Q = \varepsilon {\dot C_{\min }}({T_{w,in}} - {T_{db,in}})\)</div>

<div img="image4689.txt">\(\dot Q = \varepsilon {\dot C_{\min }}({T_{w,in}} - {T_{db,in}})\)</div>

<p>Then the outlet air dry-bulb and outlet water temperature are calculated:</p>
<div>\[{T_{db,out}} = {T_{db,in}} + \frac{{\mathop Q\limits^. }}{{{{\mathop C\limits^. }_a}}}\]</div>

<div>\[{T_{w,out}} = {T_{w,in}} - \frac{{\mathop Q\limits^. }}{{{{\mathop C\limits^. }_w}}}\]</div>

<div img="image4692.txt">\({T_{w,in}}\)</div>

<p>= inlet water temperature, <sup>o</sup>C</p>
<div img="image4693.txt">\({T_{w,out}}\)</div>

<p>= outlet water temperature, <sup>o</sup>C</p>
<div img="image4694.txt">\({T_{db,in}}\)</div>

<p>= dry-bulb temperature of the inlet air, <sup>o</sup>C</p>
<div img="image4695.txt">\({T_{db,out}}\)</div>

<p>= dry-bulb temperature of the outlet air, <sup>o</sup>C</p>
<h4 id="calculating-the-actual-exiting-water-temperature-and-fan-power_1">Calculating the Actual Exiting Water Temperature and Fan Power</h4>
<p>The previous section describes the methodology used for calculating the steady-state temperature of the water leaving the fluid cooler. This methodology is used to calculate the exiting water temperature with the fluid cooler fans operating (including low and high fan speed for the two-speed fluid cooler). The exiting water temperature calculations use the fluid flow rates (water and air) and the Nominal capacity information entered by the user for each regime.</p>
<p>The fluid cooler model seeks to maintain the temperature of the water exiting the fluid cooler at (or below) a setpoint. The setpoint schedule is defined by the field “Loop Temperature Setpoint  Node or reference” for the CondenserLoop object.</p>
<p>The fluid cooler fans are turned on to reduce the exiting water temperature to the setpoint. The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (e.g., Fluid cooler fans on for the entire simulation time step and fluid cooler fans off for the entire simulation time step). Cyclic losses are not taken into account. If the outlet water temperature is less than the set-point then the fraction of time for which the fluid cooler must operate to meet the set-point is calculated by using the following equation:</p>
<div>\[\omega \,\, = \frac{{{T_{set}} - {T_{wout,off}}}}{{{T_{wout,on}} - {T_{wout,off}}}}\]</div>

<p>Where</p>
<div img="image4697.txt">\({T_{set}}\)</div>

<p>= exiting water setpoint temperature, <sup>o</sup>C</p>
<div img="image4698.txt">\({T_{wout,off}}\)</div>

<p>= exiting water temperature with all fluid cooler fans off, <sup>o</sup>C</p>
<div img="image4699.txt">\({T_{wout,on}}\)</div>

<p>= exiting water temperature with all fluid cooler fans on, <sup>o</sup>C</p>
<p>The average fan power for the simulation time step is calculated by multiplying <div img="image4700.txt">(\omega \,)</div>by the steady-state fan power specified by the user.</p>
<p>The calculation method for the two-speed fluid cooler is similar to that for the single-speed fluid cooler example described above. The model first calculates the steady-state exiting water temperature with the fluid cooler fans at low speed. If the exiting water temperature at low fan speed is below the setpoint temperature, then the average fan power is calculated based on the result of previous equation and the steady-state, low speed fan power specified by the user.  If low-speed fan operation is unable to reduce the exiting water temperature below the setpoint, then the fluid cooler fans’ speed is increased to high speed and the steady-state exiting water temperature is calculated. If this temperature is below the setpoint, then a modified version of previous equation is used to calculate runtime at high fan speed:</p>
<div>\[\omega \,\, = \frac{{{T_{set}} - {T_{wout,low}}}}{{{T_{wout,high}} - {T_{wout,low}}}}\]</div>

<p>where</p>
<div img="image4702.txt">\({T_{set}}\)</div>

<p>= exiting water setpoint temperature, <sup>o</sup>C</p>
<div img="image4703.txt">\({T_{wout,low}}\)</div>

<p>= exiting water temperature with fluid cooler fans at low speed, <sup>o</sup>C</p>
<div img="image4704.txt">\({T_{wout,high}}\)</div>

<p>= exiting water temperature with fluid cooler fans at high speed, <sup>o</sup>C</p>
<p>The average fan power for the simulation time step is calculated for the two-speed fluid cooler as follows</p>
<div>\[{P_{fan,avg}}\, = \,\omega \,({P_{fan,high}})\, + \,\left( {1 - \omega } \right)\left( {{P_{fan,low}}} \right)\]</div>

<h2 id="demand-controlled-ventilation">Demand Controlled Ventilation</h2>
<p>ASHRAE Standard 62.1, Ventilation for Acceptable Indoor Air Quality, contains provisions that allow building ventilation systems to vary the amount of outdoor ventilation air delivered to occupied zones based on feedback from sensors that monitor various indoor air contaminants (ASHRAE 2007). Although not a contaminant of concern in most buildings, carbon dioxide (CO<sub>2</sub>) levels can be monitored as an indicator of building occupancy and the associated human bioeffluent concentration. Demand controlled ventilation (DCV) is being increasingly used to modulate outdoor ventilation air based on real-time occupancy (Emmerich and Persily 1997, Schell et al. 1998, Schell and Int-Hout 2001). Modulating the outdoor ventilation air while maintaining proper indoor air quality has the potential for large energy savings compared to constant rate ventilation systems that are typically designed to provide outdoor ventilation air based on maximum anticipated occupancy.</p>
<p>EnergyPlus can model DCV by the ventilation rate procedure (VRP) defined in ASHRAE Standard 62.1-2007/2010 for single and multiple path systems, and the indoor air quality procedure (IAQP) defined in Standard 62. The VRP first calculates the breathing-zone outdoor air flow rate based on two components – the zone occupant component and the zone floor area component, then it calculates the zone supply outdoor air flow rate considering the zone air distribution effectiveness and secondary recirculation (for mult-path systems only), and finally calculates the system outdoor air flow rate considering the zone diversity and system ventilation efficiency. The user must include the following five objects in their input data file in order to model DCV (using VRP or IAQP):</p>
<p>n <strong>AirLoopHVAC:OutdoorAirSystem</strong> to simulate the mixed air box of the air loop</p>
<p>n <strong>Controller:MechanicalVentilation</strong> with the DCV flag set to 'Yes' to determine the minimum outdoor air flow rate to be provided by the mixed air box</p>
<p>n <strong>Controller:OutdoorAir</strong> to control the outside air flow rate introduced via the mixed air box</p>
<p>n <strong>DesignSpecification:OutdoorAir</strong> to describe the outdoor air requirements for each zone</p>
<p>n <strong>DesignSpecification:ZoneAirDistribution</strong> to describe air distribution effectiveness and secondary recirculation (for multi-path ventilation systems) for each zone</p>
<p>The outdoor air system (AirLoopHVAC:OutdoorAirSystem) is a subsystem of an AirLoopHVAC which handles the mixed air portion of the primary air system: the system relief air, the outside air inlet, and any components and controllers associated with the system relief air and outside air streams. The inputs for this object are fully described in the EnergyPlus Input Output Reference. Determining the outdoor air ventilation rate and introducing this ventilation via the mixed air box are accomplished by the mechanical ventilation and outdoor air controller objects.</p>
<p>The VRP currently requires outdoor air ventilation rates to be determined based on the floor area of each occupied zone plus the number of people in each zone. The number of people varies based on the setting of the DCV flag in the Controller:MechanicalVentilation object. For using occupancy at every time step, the DCV flag must be set to 'Yes'. The outdoor air ventilation rate can then be reset dynamically as operating conditions change (e.g., variations in occupancy). The Controller:MechanicalVentilation object simplifies the procedure for calculating these outdoor air ventilation requirements and resetting them based on varying occupancy levels. This is particularly useful for large air distribution systems that serve a number of different zone types with varying occupancy levels.</p>
<p>The IAQP (ASHRAE 2007) is a design procedure in which outdoor air intake and other system design parameters are based on an analysis of contaminant sources, and contaminant concentration targets. Although carbon dioxide is not considered as an indoor contaminant but is considered as an indicator of indoor air quality in buildings, EnergyPlus uses IAQP to control carbon dioxide. In addition, a generic contaminant may be introduced. The current IAQP in EnergyPlus allows credit to be taken for controls that can be reliably demonstrated to result in indoor carbon dioxide and generic contaminant concentrations equal to or lower that those achieved using the VRP. The IAQP may also be used where the design is intended to attain specific target carbon dioxide and generic contaminant levels.</p>
<h3 id="ventilation-rate-procedure">Ventilation Rate Procedure</h3>
<h4 id="calculation-of-zone-minimum-outdoor-air-flow">Calculation of zone minimum outdoor air flow</h4>
<p>For the i-th zone, first the breathing-zone outdoor air flow is calculated:</p>
<div>\[{V_{bz,i}} = {R_{p,i}} \times {P_i} + {R_{a,i}} \times {A_i}\]</div>

<p>Where:</p>
<div img="image4707.txt">\({V_{bz,i}}\)</div>

<p>= the breathing-zone outdoor air flow, m³/s</p>
<div img="image4708.txt">\({R_{p,i}}\)</div>

<p>= the ventilation rate per person, m³/s-person</p>
<div img="image4709.txt">\({P_i}\)</div>

<p>= the number of occupants for the zone</p>
<div img="image4710.txt">\({R_{a,i}}\)</div>

<p>= the ventilation rate per floor area, m³/s-m²</p>
<div img="image4711.txt">\({A_i}\)</div>

<p>= the floor area of the zone, m²</p>
<div img="image4712.txt">\(i\)</div>

<p>= the index of the zone or zone list</p>
<p>Next, the i-th zone outdoor air flow is calculated:</p>
<div>\[{V_{oz,i}} = {V_{bz,i}}/{E_i}\]</div>

<p>Where:</p>
<div img="image4714.txt">\({V_{oz,i}}\)</div>

<p>= the zone outdoor air flow, m³/s</p>
<div img="image4715.txt">\({E_i}\)</div>

<p>= the zone air distribution effectiveness, see following figure for ASHRAE recommended values.</p>
<p><img alt="" src="../../EngineeringReference/media/image4716.png" /></p>
<p>Figure 195. Zone Air Distribution Effectiveness Typical Values (Source: ASHRAE Standard 62.1-2010)</p>
<h4 id="calculation-of-system-minimum-outdoor-air-flow">Calculation of system minimum outdoor air flow</h4>
<p>For single zone systems, the system outdoor air flow,</p>
<div>\[{V_{ot}} = {V_{oz}}\]</div>

<p>For 100% outdoor air multi-zone systems, the system outdoor air flow,</p>
<div>\[{V_{ot}} = \mathop \sum \limits_{i = 1}^{allzones} {V_{oz,i}}\]</div>

<p>For non 100% outdoor air multi-zone systems, the system outdoor air flow,</p>
<div>\[{V_{ot}} = {V_{ou}}/{E_v}\]</div>

<p>Where:</p>
<div img="image4720.txt">\({V_{ou}}\)</div>

<p>the uncorrected system outdoor air flow, m³/s</p>
<div>\[{V_{ou}} = \mathop \sum \limits_{i = 1}^{allzones} ({R_{p,i}} \times {P_i}) + \mathop \sum \limits_{i = 1}^{allzones} ({R_{a,i}} \times {A_i})\]</div>

<div img="image4722.txt">\({X_s}\)</div>

<p>= the uncorrected system outdoor air fraction</p>
<div>\[{X_s} = {V_{ou}}/{V_{ps}}\]</div>

<div img="image4724.txt">\({V_{ps}}\)</div>

<p>= the system supply air flow, m³/s</p>
<div img="image4725.txt">\({Z_{d,i}}\)</div>

<p>= the zone outdoor air fraction</p>
<div>\[{Z_{d,i}} = {V_{oz,i}}/{V_{dz,i}}\]</div>

<div img="image4727.txt">\({V_{dz,i}}\)</div>

<p>= the zone supply air flow, m³/s</p>
<div img="image4728.txt">\({E_v}\)</div>

<p>= the system ventilation efficiency, determined as the minimum of the zone ventilation efficiency among all ventilation zones served by the air handler.</p>
<p><em>Ev</em>= minimum (<em>Evz</em>)</p>
<p><em>Evz</em>  = the zone ventilation efficiency, determined differently for single-path and multi-path systems.</p>
<p><strong><em>For single-path systems,</em></strong></p>
<p>Evz= 1+ Xs– Z<sub>d,i</sub></p>
<p><strong><em>For multi-path systems,</em></strong></p>
<p><em>Evz =</em> <em>(Fa+ Xs·Fb– Z<sub>d,i</sub>·Ep·Fc)/Fa</em></p>
<p>where system air fractions <em>Fa</em>, <em>Fb</em>, and <em>Fc</em>are determined as follows</p>
<p><em>Fa= Ep+</em> <em>(1 – Ep) ·Er</em></p>
<p><em>Fb= Ep</em></p>
<p><em>Fc= 1 –</em> <em>(1 – Ez) · (1 – Er) · (1 – Ep)</em></p>
<p><em>Ep   =</em> the zone primary air fraction. For dual-fan dual-duct systems, the zone primary air is the air from the cold duct.</p>
<p><em>Ep= Vpz/Vdz,i</em></p>
<p><em>Er</em>   = the zone secondary recirculation fraction</p>
<p>Single-path systems are special cases of multi-path systems where <em>Er</em> = 0, <em>Ep</em> = 1, <em>Fa</em> = <em>Fb =</em> <em>Fc</em> = 1.0</p>
<p>The zone secondary recirculation fraction Er is determined by the designer based on system configuration. For plenum return systems with secondary recirculation (e.g., fan-powered VAV with plenum return) Er is usually less than 1.0, although values may range from 0.1 to 1.2 depending upon the location of the ventilation zone relative to other zones and the air handler. For ducted return systems with secondary recirculation (e.g., fan-powered VAV with ducted return), Er is typically 0.0, while for those with system-level recirculation (e.g, dual-fan dual-duct systems with ducted return) Er is typically 1.0. For other system types, Er is typically 0.75.</p>
<p>The program then calculates the minimum outdoor air flow fraction based on the information provided in the object Controller:MechanicalVentilation and the maximum branch air flow rate as follows:</p>
<p>MechVentOutsideAirMinFrac = <div img="image4729.txt">({V_{ot}})</div> RhoStd / <div img="image4730.txt">(\dot m{_{maxbranch}})</div>here:</p>
<p>MechVentOutsideAirMinFrac = outdoor air minimum fraction based on all zones specified in the Controller:MechanicalVentilation object</p>
<p>Controller:OutdoorAir controls the amount of outdoor ventilation air introduced via the mixed air box based on several user inputs. The user can define the minimum outdoor air flow rate as a percentage of the system’s supply air flow rate (e.g., for a variable-air volume system) or a fixed minimum outdoor air flow rate (not as a percentage but a fixed value) (field MinimumLimit). DCV, using the Controller:MechanicalVentilation object in conjunction with the Controller:OutdoorAir object, allows a third option for setting the minimum outdoor air flow. Economizer operation can also be specified to increase the outdoor air flow above the minimum flow rate to provide free cooling when conditions permit (Controller:OutdoorAir, field Economizer Control Type).</p>
<p>EnergyPlus uses the largest outdoor air flow rate calculated by the various methods described above when modeling system performance (as long this rate doesn’t exceed the maximum flow rate specified for the main air loop branch or for the outdoor air controller itself).</p>
<p>The method used to calculate the outdoor ventilation air flow rate for each system simulation time step is described in more detail below. The figure below schematically illustrates air flow paths used in the calculation of outdoor air flow rate.</p>
<p><img alt="" src="../../EngineeringReference/media/image4731.png" /></p>
<p>Figure 196.  Demand Control Ventilation -- Air Flow Paths</p>
<p>The minimum outdoor air flow rate is first calculated based on the minimum outdoor air flow rate and the minimum outdoor air schedule value as defined by the user inputs for the object Controller:OutdoorAir:</p>
<div>\[{\mathop m\limits^ \bullet_{\min OA}} = \,{\mathop V\limits^ \bullet_{\min OA}} * \,\,MinOAScheduleValue * \,RhoStd\,\]</div>

<p>where:</p>
<div img="image4733.txt">\({\mathop m\limits^ \bullet_{_{\min OA}}}\)</div>

<p>= minimum outdoor air flow rate for this time step, kg/s</p>
<div img="image4734.txt">\({\mathop V\limits^ \bullet_{_{\min OA}}}\)</div>

<p>= minimum outdoor air flow rate defined in Controller:OutdoorAir, m<sup>3</sup>/s</p>
<p><em>MinOAScheduleValue</em> = minimum outdoor air schedule value defined by the schedule identified in Controller:OutdoorAir</p>
<p><em>RhoStd</em>      = standard air density (1.204 kg/m<sup>3</sup>) adjusted for the local barometric pressure (standard barometric pressure corrected for altitude, ASHRAE 1997 HOF pg. 6.1).</p>
<p>The outdoor air minimum fraction is then calculated as the ratio of the minimum outdoor air flow rate calculated above to the maximum air flow rate defined in the Branch statement for the main air loop (converted to mass flow rate).</p>
<div>\[OutAirMinFrac = \left( {{\raise0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{_{\min OA}}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{_{\min OA}}}} {{{\mathop m\limits^ \bullet  }_{_{\max branch}}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{_{\max branch}}}}$}}} \right)\]</div>

<p>where:</p>
<div img="image4736.txt">\({\mathop m\limits^ \bullet_{\max branch}}\)</div>

<p>= Max branch air volume flow rate times <em>RhoStd,</em> kg/s</p>
<p>The program then calculates the minimum outdoor air flow fraction (<em>MechVentOutsideAirMinFrac</em>) according to the VRP based on the information provided in the object Controller:MechanicalVentilation and the maximum branch air flow rate.</p>
<p>The algorithm then uses the larger of these outdoor air minimum fractions in subsequent calculations, and also makes sure that the resulting fraction is between 0 and 1.</p>
<div>\[OutAirMinFrac = \,\,MAX\left( {OutAirMinFrac,MechVentOutsideAirMinFrac} \right)\]</div>

<div>\[OutAirMinFrac = \,\,MIN\left( {MAX\left( {OutAirMinFrac,0.0} \right),\,1.0} \right)\]</div>

<p>The algorithm goes on to determine if economizer operation is possible based on the user inputs and the current conditions of the outdoor air and return air. If conditions permit economizer operation, the outdoor air flow fraction is increased beyond the minimum fraction to meet the mixed air setpoint temperature (setpoint temperature assigned to the node defined in field “Control_Node” of Controller:OutdoorAir).</p>
<div>\[OAFrac = \,MAX\,(OutAirMinFrac,\,EconomizerOAFrac)\]</div>

<p>The mass flow rate of outdoor air is then calculated based on the outdoor air fraction determined above and the mixed (supply) air mass flow rate:</p>
<div>\[{\dot m_{OA}} = OAFrac * {\dot m_{MixedAir}}\]</div>

<p>where:</p>
<div img="image4741.txt">\({\dot m_{OA}}\)</div>

<p>= mass flow rate of outdoor air, kg/s</p>
<div img="image4742.txt">\(OAFrac\)</div>

<p>= fraction of outdoor air in the mixed (supply) air stream</p>
<div img="image4743.txt">\({\mathop m\limits^ \bullet_{MixedAir}}\)</div>

<p>= mass flow rate of the mixture of return air and outdoor ventilation air, kg/s</p>
<p>The algorithm checks to make sure the calculated outdoor air mass flow rate is greater than or equal to the air flow rate being exhausted.</p>
<div>\[{\dot m_{OA}} = MAX\left( {{{\dot m}_{OA}},{{\dot m}_{ExhaustAir}}} \right)\]</div>

<p>If a fixed minimum outdoor air flow rate is specified (field Minimum Limit Type in Controller:OutdoorAir) for a continuous air flow system, the program makes sure that the outdoor air mass flow rate is greater than or equal to the minimum outdoor air flow rate specified by the user.</p>
<div>\[{\dot m_{OA}} = MAX\left( {{{\dot m}_{OA}},{{\dot m}_{\min OA}}} \right)\]</div>

<p>The outdoor air mass flow rate should be less than or equal to the mixed (supply) air flow rate, and the outdoor air flow rate is reset if necessary.</p>
<div>\[{\dot m_{OA}} = MIN\left( {{{\dot m}_{OA}},{{\dot m}_{MixedAir}}} \right)\]</div>

<p>The outdoor air mass flow rate should also be less than or equal to the maximum outdoor air flow rate specified by the user, and the outdoor air flow rate is reset if necessary.</p>
<div>\[{\dot m_{OA}} = MIN\left( {{{\dot m}_{OA}},{{\dot m}_{MaxOA}}} \right)\]</div>

<p>where:</p>
<div img="image4748.txt">\({\dot m_{MaxOA}}\)</div>

<p>= maximum outdoor air mass flow rate, kg/s = maximum outdoor air volume flow rate from Controller:OutdoorAir times <em>RhoStd</em></p>
<p>Finally, the relief air flow rate is calculated as the difference between the outside and exhaust air mass flow rates.</p>
<div>\[{\dot m_{ReliefAir}} = MAX\left( {{{\dot m}_{OA}} - \,{{\dot m}_{ExhaustAir}}\,,0.0} \right)\]</div>

<h3 id="indoor-air-quality-procedure">Indoor Air Quality Procedure</h3>
<p>Like VRP, the user must include the following three objects in their input data file in order to model CO<sub>2</sub>-based DCV with IAQP:</p>
<p>n AirLoopHVAC:OutdoorAirSystem to simulate the mixed air box of the air loop</p>
<p>n Controller:MechanicalVentilation to determine the minimum outside air flow rate to be provided by the mixed air box</p>
<p>n Controller:OutdoorAir to control the outside air flow rate introduced via the mixed air box</p>
<p>The outdoor air mass flow rate provided by the air loop is calculated as below:</p>
<div>\[{\dot m_{OA}} = \sum\limits_i^N {{{\dot m}_{OA,z,i}}} \]</div>

<p>where:</p>
<div img="image4751.txt">\({\dot m_{OA,z,i}}\)</div>

<p>= outdoor air mass flow rate for the ith zone as calculated according to section Carbon Dioxide Prediction located elsewhere in this document.</p>
<p>N = number of zones served by the air loop, which is provided in the input for a Controller:MechanicalVentilation object</p>
<h3 id="proportional-control">Proportional Control</h3>
<p>Like Ventilation Rate Procedure and the Indoor Air Quality Procedure, the following three objects must be included in the input data file in order to model CO<sub>2</sub>-based DCV with Proportional Control:</p>
<p>n <strong>AirLoopHVAC:OutdoorAirSystem</strong> to simulate the mixed air box of the air loop</p>
<p>n <strong>Controller:MechanicalVentilation</strong> to determine the minimum outside air flow rate to be provided by the mixed air box</p>
<p>n <strong>Controller:OutdoorAir</strong> to control the outside air flow rate introduced via the mixed air box</p>
<p>For the i-th zone, the outdoor air mass flow rate provided by the air loop is calculated as below:</p>
<p>1)   The required intake flow of outdoor air for the design zone population, <em>P<sub>z,i</sub></em></p>
<div>\[{V_{ot - design,i}} = \frac{{\left( {{R_{p,i}}.{P_{z,i}}} \right) + ({R_{a,i}}.{A_{z,i}})}}{{{E_i}}}\]</div>

<p>2)   The required intake flow of outdoor air when the zone is unoccupied i.e.  <em>P<sub>z,i</sub></em> = 0</p>
<div>\[{V_{ot - min,i}} = \frac{{({R_{a,i}}.{A_{z,i}})}}{{{E_i}}}\]</div>

<p>3)   The target indoor CO<sub>2</sub> concentration at <div img="image4754.txt">({V_{ot - design,i}})</div></p>
<div>\[{C_{s - design,i}} = {C_o} + \frac{N}{{\left( {{V_{ot - design,i}}/{P_{z,i}}} \right)}}\]</div>

<p>4)   The target indoor CO<sub>2</sub> concentration at <div img="image4756.txt">({V_{ot - min}})</div> is either a user input in the object ZoneControl:ContaminantController or equal to the outdoor CO<sub>2</sub> concentration. The default is outdoor CO<sub>2</sub> concentration.</p>
<div>\[{C_{s - min,i}} = {C_o}\]</div>

<p>When the indoor CO<sub>2</sub> concentration equals <div img="image4758.txt">({C_{s - design,i}})</div>, <div img="image4759.txt">({V_{ot}})</div> should equal <div img="image4760.txt">({V_{ot - design,i}})</div>. When the indoor CO<sub>2</sub> concentration equals <div img="image4761.txt">({C_{s - min,i}})</div>, <div img="image4762.txt">({V_{ot}})</div> should equal <div img="image4763.txt">({V_{ot - min,i}})</div>. When the indoor CO<sub>2</sub> concentration is between <div img="image4764.txt">({C_{s - min,i}})</div> and <div img="image4765.txt">({C_{s - design,i}})</div>, a controller should adjust outdoor air intake flow <div img="image4766.txt">({V_{ot}})</div> proportionally between <div img="image4767.txt">({V_{ot - min,i}})</div> and <div img="image4768.txt">({V_{ot - design,i}})</div>:</p>
<div>\[{V_{ot,i}} = {V_{ot - min,i}} + ({V_{ot - design,i}} - {V_{ot - min,i}})\frac{{({C_{s - actual,i}} - {C_{s - min,i}})}}{{({C_{s - design,i}} - {C_{s - min,i}})}}\]</div>

<p>Where,</p>
<div img="image4770.txt">\({R_{p,i}}\)</div>

<p>= Required outdoor air flow rate per person, (m<sup>3</sup>/s)/person</p>
<div img="image4771.txt">\({R_{a,i}}\)</div>

<p>= Required outdoor air flow rate per unit area, (m<sup>3</sup>/s)/m<sup>2</sup></p>
<div img="image4772.txt">\({P_{z,i}}\)</div>

<p>= Design zone population, number of people</p>
<div img="image4773.txt">\({A_{z,i}}\)</div>

<p>= Zone floor area, m<sup>2</sup></p>
<div img="image4774.txt">\({E_i}\)</div>

<p>= The zone air distribution effectiveness</p>
<div img="image4775.txt">\(N\)</div>

<p>= CO<sub>2</sub> generation rate, (m<sup>3</sup>/s)/person (Specified in the People object)</p>
<div img="image4776.txt">\({C_o}\)</div>

<p>= CO<sub>2</sub> concentration in the outdoor air, ppm</p>
<div img="image4777.txt">\({C_{s - design,i}}\)</div>

<p>= CO<sub>2</sub> concentration in the space for the design conditions, ppm</p>
<div img="image4778.txt">\({C_{s - min,i}}\)</div>

<p>= Minimum CO<sub>2</sub> concentration in the space, ppm</p>
<div img="image4779.txt">\({C_{s - actual,i}}\)</div>

<p>= Actual CO<sub>2</sub> concentration in the space, ppm</p>
<div img="image4780.txt">\({V_{ot - design,i}}\)</div>

<p>= Required intake of outdoor air flow rate at <div img="image4781.txt">({C_{s - design}})</div>, (m<sup>3</sup>/s)</p>
<div img="image4782.txt">\({V_{ot - min,i}}\)</div>

<p>= Required intake of outdoor air flow rate at <div img="image4783.txt">({C_{s - min}})</div>, (m<sup>3</sup>/s)</p>
<div img="image4784.txt">\({V_{ot,i}}\)</div>

<p>= Required intake of outdoor air flow rate at <div img="image4785.txt">({C_{s - actual}})</div>, (m<sup>3</sup>/s)</p>
<p>Except <div img="image4786.txt">({C_{s - min,i}})</div> above, all other variables are already available in EnergyPlus (See Eng. Reference for “Ventilation Rate Procedure” above for further details). <div img="image4787.txt">({C_{s - min}})</div> can be specified in the ZoneControl:ContaminantController object as a schedule. If  <div img="image4788.txt">({C_{s - min}})</div> is not specified in the ZoneControl:ContaminantController object, then outdoor air CO2 concentration will be used as the minimum. In order for “ProportionalControl” to be active, the following conditions must be met, otherwise default “VentilationProcedure” will be modeled and a warning will be issued during runtime:</p>
<p>1)   “Carbon Dioxide Control Availability Schedule Name” input field in the ZoneControl:ContaminantController object must be greater than zero.</p>
<p>2)   CO2 gain from people in the zone must be greater than zero.</p>
<p>3)   “Outdoor air flow per person” and “Outdoor air flow per zone floor area” in the corresponding “DesignSpecification:OutdoorAir” object must be greater than zero.</p>
<h3 id="references_30">References</h3>
<p>ASHRAE. 2007. <em>ANSI/ASHRAE Standard 62.1-2007, Ventilation for acceptable indoor air quality</em>. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>ASHRAE. 2010. <em>ANSI/ASHRAE Standard 62.1-2010, Ventilation for acceptable indoor air quality</em>. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>Emmerich, S.J. and A.K. Persily. 1997. Literature review on CO<sub>2</sub>-based demand-controlled ventilation. <em>ASHRAE Transactions</em> 103(2):229-243.</p>
<p>Schell, M.B., S.C. Turner, R.O. Shim. 1998. Application of CO<sub>2</sub>-based demand controlled ventilation using ASHRAE Standard 62-1989. <em>ASHRAE Transactions</em> 104(2):1213-1225.</p>
<p>Schell, M. and D. Int-Hout. 2001. Demand control ventilation using CO<sub>2</sub>. <em>ASHRAE Journal</em>, February.</p>
<h2 id="evaporative-coolers">Evaporative Coolers</h2>
<p>This section describes the evaporative coolers models for HVAC in EnergyPlus.</p>
<h3 id="direct-evaporative-cooler">Direct Evaporative Cooler</h3>
<p>The input object EvaporativeCooler:Direct:CelDekPad provides a model of a direct stage evaporative cooler, shown in the figure below, that consists of a rigid media evaporative pad, with water recirculated from a reservoir.  The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media.  The evaporative pad provides the area for the adiabatic saturation of the air.  While the process provides a lower dry-bulb temperature, the moisture content of the leaving air is higher than the entering condition.  The direct stage is used for comfort cooling in a building where adding humidity to the air can be tolerated.</p>
<p><img alt="" src="../../EngineeringReference/media/image4789.png" /></p>
<p>Figure 197.  Direct Stage Evaporative Cooler</p>
<p>The thermodynamic process is a simultaneous heat and mass transfer, or adiabatic cooling, and follows a constant enthalpy line on the psychrometric chart; it is shown in the figure below as a process from A to B.  Since the deviation of the constant wet-bulb line and the constant enthalpy line is small, it is assumed that the wet-bulb temperature is constant across the direct evaporative stage.</p>
<p><img alt="" src="../../EngineeringReference/media/image4790.png" /></p>
<p>Figure 198.  Psychrometric Chart -- Constant Enthalpy</p>
<p>If the direct evaporative process were 100% efficient, the leaving dry-bulb temperature would equal the entering wet-bulb temperature.  The efficiency of the direct evaporative process is less than 100% and by defining saturation efficiency (ese) for the direct stage or evaporative pad, the leaving dry-bulb temperature can be expressed by the following equation.</p>
<div>\[{T_{dbsupout}} - {T_{dbsupin}} = {\varepsilon_{se}} \cdot \left( {{T_{odb}} - {T_{owb}}} \right)\]</div>

<h4 id="saturation-efficiency">Saturation Efficiency</h4>
<p>Since the evaporative process is not 100% efficient the saturation efficiency is defined by.</p>
<div>\[{\varepsilon_{se}} = \frac{{{T_{dbsupin}} - {T_{dbsupout}}}}{{{T_{odb}} - {T_{owb}}}}\]</div>

<p>The saturation efficiency is determined from manufacturer's data, and the least squares curve fit is discussed in Curve Fitting Evaporative Media section.</p>
<p>Using the saturation efficiency (ese) for the direct stage evaporative pad, the leaving dry-bulb temperature can be determined directly.  The evaporative process approximately follows a constant wet-bulb line.  Therefore, with the leaving dry-bulb temperature and assuming adiabatic heat transfer across the direct stage, the outlet conditions for the direct stage are known.</p>
<p>The saturation efficiency of the direct evaporative cooler is a function of the pad geometry and airflow rate.  The pad geometry is constant throughout the simulation, but the airflow rate can change from hour to hour when the evaporative cooler is used with an air economizer.  The saturation efficiency would then be determined from the flow for that hour with the geometry of the direct evaporative cooler.  This gives the dry-bulb temperature leaving the evaporative cooler.  Assuming adiabatic heat transfer across the direct stage, the evaporative process follows the constant wet-bulb line or the constant enthalpy line on the psychrometric chart, therefore the wet-bulb temperature is constant from inlet to outlet.</p>
<p>Some things that can cause departure from the ideal adiabatic saturation process in the direct evaporative cooler are:</p>
<p>·        makeup water entering the sump,</p>
<p>·        friction from water re-circulation,</p>
<p>·        heat transfer from surroundings,</p>
<p>·        solar radiation (sun upon a cooler).</p>
<p>Thus, adiabatic saturation in evaporative cooling is only an approximation, however the adiabatic saturation assumption in the rigid-media cooler is good, since the water recirculates rapidly and approximates the wet-bulb temperature at steady state operation.</p>
<h4 id="curve-fitting-evaporative-media">Curve Fitting Evaporative Media</h4>
<p>The saturation efficiency is usually reported as a function of airflow, pad face velocity, and pad thickness.  The Figure below shows a typical graph of manufacturer's data for the saturation efficiency.  A multi-variate least squares curve fit of the data was used to generate saturation efficiency functions for the evaporative models that use the CelDek rigid media pad.</p>
<p><img alt="" src="../../EngineeringReference/media/image4793.png" /></p>
<p>Figure 199.  Graph of Saturation Efficiency</p>
<p>The curve fit for saturation efficiency was obtained using the functions listed below.  The model uses the air velocity (Airvel) through the pad and the depth of the media (Depth).  The least squares routine produced the following model that is used for the evaporative cooling rigid media pad.  The least squares routine produced an eleven-term multi-variate fit using a third order quadratic.</p>
<p>ese = 0.792714 + 0.958569 (Depth) - 0.25193 (Airvel) - 1.03215 (Depth<sup>2</sup>) + 0.0262659 (Airvel<sup>2</sup>) + 0.914869 (Depth * Airvel) - 1.48241 (Airvel * Depth<sup>2</sup>) - 0.018992 (Airvel<sup>3</sup> * Depth) + 1.13137 (Depth<sup>3</sup> * Airvel) + 0.0327622 (Airvel<sup>3</sup> * Depth<sup>2</sup>) - 0.145384 (Depth<sup>3</sup> * Airvel<sup>2</sup>)</p>
<p>Where Airvel is in meters per second and Depth is in meters.  This curve fit is used for the rigid media in the EvapCooler:Direct:CelDekPad and EvapCooler:InDirect:CelDekPad.</p>
<h3 id="dry-coil-indirect-evaporative-cooler">Dry Coil Indirect Evaporative Cooler</h3>
<p>The input object EvaporativeCooler:Indirect:CelDekPad provides a model of a dry coil indirect evaporative cooler, shown in the figure below, that has a rigid media pad, similar to the direct evaporative stage, where the adiabatic cooling takes place.  The secondary air leaves the rigid media pad and enters an air-to-air heat exchanger where it cools the supply air flowing through the heat exchanger tubes.  The moist secondary air is then exhausted to the environment.  The secondary air stream has its own fan and includes consists of a rigid media evaporative pad, with water recirculated from a reservoir.  The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media.  The evaporative pad provides the area for the adiabatic saturation of the air.</p>
<p><img alt="" src="../../EngineeringReference/media/image4794.png" /></p>
<p>Figure 200.  Evaporative Cooler -- Indirect Dry Coil</p>
<p>The process that the secondary air goes through, A to C to D, is shown by the dashed lines in  the following figure.  Process A to C is adiabatic cooling in the rigid media pad.  Then the air enters the shell side of the heat exchanger and is sensibly heated from C to D by the warm supply air passing through the tube side.</p>
<p><img alt="" src="../../EngineeringReference/media/image4795.png" /></p>
<p>Figure 201.  Secondary Air Process -- Indirect Dry Coil Evap Cooler</p>
<p>The advantage of the dry coil heat exchanger is that the heat exchanger does not have the evaporation taking place on the outside of the tubes, thus no mineral deposits are left on the heat exchange surface to reduce the efficiency of the heat exchanger.  The rigid media pads are designed to flush the mineral deposits to the sump, so the saturation efficiency of the pad stays relatively constant.</p>
<p>The following equations are used to determine the dry-bulb temperature leaving the evaporative media, given pad geometry and secondary airflow information.  The heat transfer in the heat exchanger can be determined with the effectiveness of the heat exchanger according.</p>
<p>Tdb sup out = Tdb sup in - ese*(Todb - Towb )</p>
<p>QHx = eHx * Min( CFMsec , CFMsupply) * rair * cp air * ( Todb - Tdb sec out)</p>
<p>After the heat transfer for the heat exchanger has been determined, an energy balance is done on the supply airside to determine the dry-bulb temperature leaving the indirect evaporative cooler.  This assumes all the energy for is provided by the primary air stream so the effectiveness value includes the air-to-air effectiveness of the heat exchanger.</p>
<p>Tdb sup out =  Tdb sup in   -  <div img="image4796.txt">(\frac{{{Q_{Hx}}}}{{{r_{air}}<em>{c_{pair}}</em>CF{M_{\sup ply}}}})</div></p>
<p>The wet-bulb temperature is determined from psychrometric routines using the leaving dry-bulb temperature, humidity ratio, and barometric pressure, since humidity ratio is constant for the supply air across the indirect stage.  The effectiveness of the heat exchanger is determined from a parameter estimation using manufacturer's performance data.  For the indirect evaporative cooler it was found that a value of 0.67 represented reasonable default effectiveness.</p>
<h3 id="wet-coil-indirect-evaporative-cooler">Wet Coil Indirect Evaporative Cooler</h3>
<p>The input object EvaporativeCooler:Indirect:WetCoil provides a model for a wetted coil evaporative cooler, shown in the figure below, that has water sprayed directly on the tubes of the heat exchanger where latent cooling takes place.  The vaporization of the water on the outside of the heat exchanger tubes allows the simultaneous heat and mass transfer which removes heat from the supply air on the tube side.  Then the moist secondary air is exhausted.  The secondary air stream has its own fan.</p>
<p><img alt="" src="../../EngineeringReference/media/image4797.png" /></p>
<p>Figure 202.  Wet Coil Indirect Evaporative Cooler</p>
<p>The process that the secondary air goes through, A to C on the following figure, is a path of simultaneous heat and mass transfer, but it does not follow a line of constant enthalpy as in the direct stage.  The process is not adiabatic due to the heat gain from the supply air flowing through the tubes of the heat exchanger.</p>
<p><img alt="" src="../../EngineeringReference/media/image4798.png" /></p>
<p>Figure 203.  Secondary Air Process – Indirect Wet Coil Evaporative Cooler</p>
<p>The wet coil heat exchanger can have a higher stage efficiency than the dry coil due to a higher heat transfer rate on the outside of the heat exchanger tubes.  Over the operating lifetime of the heat exchanger, the vaporization taking place on the heat exchange surface can leave mineral deposits that will decrease the effectiveness of the heat exchanger.</p>
<h4 id="efficiencies-of-the-indirect-stage">Efficiencies of the Indirect Stage</h4>
<p>In an indirect stage of an evaporative cooler, the secondary or wet side air stream acts as a heat sink for the supply air.  The efficiency of the indirect stage is given as the effectiveness of the sensible heat exchange, eHx, and the saturation efficiency on the wet streamside, ese.  These are expressed as:</p>
<p>eHx = <div img="image4799.txt">(\frac{q}{{{q_{max}}}})</div>=  <div img="image4800.txt">(\frac{{{C_{sup}}({T_{supin}} - {T_{supout}})}}{{{C_{min}}({T_{secin}} - {T_{secout}})}})</div>,</p>
<p>ese =  <div img="image4801.txt">(\frac{{{T_{dbsecin}} - {T_{dbsecout}}}}{{{T_{odb}} - {T_{owb}}}})</div>,</p>
<p>where Tdb sup in = Tdb sec in  for the indirect cooler.  The maximum heat transfer possible would be obtained if the supply stream was cooled all the way to the wet-bulb temperature.  So the efficiency of the indirect evaporative cooler is defined by:</p>
<p>eind =  <div img="image4802.txt">(\frac{{({T_{dbsupin}} - {T_{dbsupout}})}}{{({T_{odb}} - {T_{owb}})}})</div>.</p>
<p>Using the combination of the effectiveness and saturation efficiency, the total efficiency of the indirect stage can be expressed by:</p>
<p>eind = eHx  ese  <div img="image4803.txt">(\frac{{{C_{sup}}}}{{{C_{min}}}})</div>.</p>
<p>In many cases Csup = Cmin and the efficiency of the indirect stage reduces to:</p>
<p>eind = eHx  ese.</p>
<p>An intuitive model determining the performance of the wet coil indirect model was developed.  This model can be used for all indirect models by curve fitting data from the evaporative cooler of interest.  The model development starts with the total efficiency of the indirect evaporative cooler:</p>
<p>eind =  <div img="image4804.txt">(\frac{{({T_{dbsupin}} - {T_{dbsupout}})}}{{({T_{odb}} - {T_{owb}})}})</div></p>
<p>Solving for T db sup out gives the leaving conditions of the supply air at a constant humidity ratio:</p>
<p>T db sup out = Tdb sup in - eind * (Todb - Towb)</p>
<p>A form for the efficiency of the indirect stage was devised using a maximum efficiency with a coefficient to reduce the efficiency depending on the ratio of the airflows.</p>
<p>eind = emax - C1 * (<div img="image4805.txt">(\frac{{CF{M_{sup}}}}{{CF{M_{sec}}}})</div>)</p>
<p>C1 is the "Flow Efficiency Ratio" and is determined from performance data.</p>
<p>A check of limits will verify that it makes physical sense.  As the magnitude of the secondary flow increases, the second term of equation above becomes smaller.  This would make the efficiency tend to go to the maximum efficiency.  Physically this would be true since the convective terms for heat and mass transfer would increase on the outside of the tube with the additional mass flow rate.  Similarly, if the supply air flow goes to zero with a constant secondary air flow, the second term of the equation above again becomes small, and the overall efficiency of the stage would approach the maximum.  The constant C1 tells how quickly the efficiency of the stage would decrease with a mismatch of the supply and secondary flows.</p>
<p>The maximum efficiency of the stage is a combination of the efficiency due to the simultaneous heat and mass transfer on the outside of the tube and the efficiency of the heat exchanger.  This value can be higher than the dry coil overall efficiency since the convective coefficients on the outside of the tube are larger.  For example, a least squares fit for the maximum efficiency showed this value was approximately 0.8 compared to the dry coil indirect value of approximately 0.65 (0.67 * 0.97).  (The maximum efficiency for the dry coil indirect was determined at the condition where flow through the evaporative pad in the secondary air stream approached zero, for a 12-inch thick pad.)  It should be noted again that over the operating life of the wet coil heat exchanger, the mineral deposits that are left can decrease the effectiveness of the heat exchanger unless appropriate maintenance has taken place.  Therefore, if modeling an older system, the manufacturer’s data may no longer describe the equipment effectiveness.</p>
<h3 id="two-stage-directindirect-evaporative-cooler">Two Stage Direct/Indirect Evaporative Cooler</h3>
<p>A two stage cooler can be modeled by combining either a wet coil or the dry coil indirect evaporative cooler staged with a direct evaporative cooler.  The figure below shows a dry coil indirect evaporative cooler with a direct evaporative cooler.  This configuration is mainly used for total comfort cooling for a building and would not normally be used as a pre-cooler for a refrigeration coil, since the direct stage would increase the latent load on a refrigeration coil.</p>
<p><img alt="" src="../../EngineeringReference/media/image4806.png" /></p>
<p>Figure 204.  Two Stage Evaporative Cooler</p>
<p>The thermodynamic process for the supply air is shown below, going from A to B to C.  The process from A to B is sensible cooling in the indirect stage.  The process from B to C is simultaneous heat and mass transfer following a constant enthalpy line.  The air leaving the final stage has a lower dry-bulb and wet-bulb temperature, and an increase in moisture from the direct stage.</p>
<p><img alt="" src="../../EngineeringReference/media/image4807.png" /></p>
<p>Figure 205.  Thermodynamic Process for Supply Air Through Two Stage Evaporative Cooler</p>
<p>Two stage evaporative coolers can be accomplished by putting the EvaporativeCooler:Direct:CelDekPad, EvaporativeCooler:Indirect:CelDekPad, EvaporativeCooler:Indirect:WetCoil in series in any combination the user desires in the supply air loop.</p>
<h3 id="indirect-evaporative-cooler-special-research-model">Indirect Evaporative Cooler Special Research Model</h3>
<p>This section summarizes the model implemented in the component EvaporativeCooler:Indirect:ResearchSpecial.  Examples of this evaporative cooler are shown in the following figures, without and with a relief valve. This model differs from the other indirect evaporative coolers in that, under part load conditions, it can modulate so that the air leaving the cooler just meets a drybulb temperature setpoint.  It is also a simple model with a constant effectiveness.</p>
<p><img alt="figure 166 renamed" src="../../EngineeringReference/media/image4808.png" /></p>
<p>Figure 206. Research Special Indirect Evaporative Cooler</p>
<p>The algorithm used to determine the cooling provided to the system air proceeds in these three steps:</p>
<p>1)    calculate full load performance using PLF=1 and Equation and Equation</p>
<p>2)    calculate PLF using Equation , Equation , and Equation , and</p>
<p>3)    recalculate performance using PLF from step 2.</p>
<p>·        If PLF = 1 then use Equation and Equation</p>
<p>·        If PLF &lt;1 then outlet temp = desired outlet temp (as by magic)</p>
<p>·        Auxiliary fan energy adjusted by PLF</p>
<p>·        Water consumption based on change in enthalpy in air system</p>
<div>\[{T_{db,out,sys}} = {T_{db,in,sys}} - \varepsilon \left( {{T_{db,in,sys}} - {T_{wb,in,purge}}} \right)\]</div>

<p>where,</p>
<div img="image4810.txt">\({T_{db,out,sys}}\)</div>

<p>is the dry-bulb of the system air leaving the cooler [ºC]</p>
<div img="image4811.txt">\({T_{db,in,sys}}\)</div>

<p>is the dry-bulb of the system air entering the cooler [ºC]</p>
<div img="image4812.txt">\(\varepsilon \)</div>

<p>is a cooler effectiveness (eg. 0.7 to 1.2)</p>
<div img="image4813.txt">\({T_{wb,in,purge}}\)</div>

<p>is the wet-bulb of the purge air entering the wet side of cooler [ºC]</p>
<p>The purge air, or secondary airside, is the stream that evaporates water and indirectly cools the primary, or system air.  The result from Equation is then compared to a lower bound, <div img="image4814.txt">({T_{db,out,bound}})</div>, determined from the dewpoint of the incoming purge air using Equation .</p>
<div>\[{T_{db,out,bound}} = {T_{db,in,sys}} - \beta ({T_{db,in,sys}} - {T_{dew,in,purge}})\]</div>

<p>where,</p>
<div img="image4816.txt">\({T_{dew,in,purge}}\)</div>

<p>is the dewpoint of purge air entering the wet side of cooler [ºC]</p>
<div img="image4817.txt">\(\beta \)</div>

<p>is a factor for how close to dewpoint is possible (eg. 0.9)</p>
<p>The final result (for PLF = 1) is the larger of the results from Equations and .</p>
<p>The indirect cooler has the ability to overcool the air and therefore needs some form of modulation.  A Part Load Fraction, PLF, is used to model the implications of controlling the amount of cooling.  It is assumed that through on/off cycling that the cooling power can be varied to exactly meet the desired temperature when PLF is less than unity.  The auxiliary fan power is then varied linearly using a Part Load Fraction.</p>
<div>\[{\dot Q_{Full}} = \dot m\left( {{h_{out,sys}} - {h_{in,sys}}} \right)\]</div>

<div>\[{\dot Q_{{\mathop{\rm Re}\nolimits} quired}} = \dot m\left( {{h_{out,desired}} - {h_{in,sys}}} \right)\]</div>

<div>\[PLF = \frac{{{{\dot Q}_{{\mathop{\rm Re}\nolimits} quired}}}}{{{{\dot Q}_{Full}}}}\]</div>

<p>where,</p>
<div img="image4821.txt">\(PLF\)</div>

<p>is the Part Load Fraction</p>
<p>When PLF is less than 1.0 it is assumed that the cooler will deliver the desired temperature air (as long as it is less than the inlet; it doesn’t need heating).  The PLF is used to modify the auxiliary fan power and find when the unit will overcool.</p>
<div>\[{P_{fan}} = \Delta P\cdot \dot V\cdot e\cdot PLF\]</div>

<p>Water pump power is also derated using the PLF.</p>
<p>A third air stream input to the cooler was implemented in order to allow mixing building exhaust air with outdoor air on the purge/secondary side of the cooler. The assumption when relief/tertiary air is used is that all of the available relief zone air is used and the remainder made up with outdoor air.  Moisture and energy balances are drawn to compute humidity ratio and enthalpy of mixed secondary air.  The volume is determined by the design volume flow rate (from secondary fan size).</p>
<h4 id="water-consumption">Water Consumption</h4>
<p>Water consumption is an important consideration when evaluating evaporative coolers.  Water consumption of the evaporative cooler is modeled using Equation .</p>
<div>\[{\dot V_{water}} = {\dot V_{evap}} + {\dot V_{drift}} + {\dot V_{blowdown}}\]</div>

<p>The three components of water consumption are evaporation, drift, and blowdown.  Evaporation is the water evaporated as the normal part of the evaporative cooler thermodynamic process and is calculated using:</p>
<div>\[{\dot V_{evap}} = \frac{{{{\dot Q}_{IEC}}}}{{{\rho_{water}}{h_{fg}}}}\]</div>

<p>where,</p>
<div img="image4825.txt">\({\dot V_{evap}}\)</div>

<p>is the volume flow rate of useful water evaporation [m<sup>3</sup>/s]</p>
<div img="image4826.txt">\({h_{fg}}\)</div>

<p>is the heat of vaporization of water (taken as 2,500,000 J/kg)</p>
<div img="image4827.txt">\({\dot Q_{IEC}}\)</div>

<p>is the rate of heat transfer calculated as by Equation or Equation [W]</p>
<div img="image4828.txt">\({\rho_{water}}\)</div>

<p>is the density of water [kg/m3]</p>
<p>Drift is water that leaves the secondary side as droplets and does not contribute to the evaporative cooling process in a useful manner.  It is calculated using a user input factor that describes drift as a fraction of <div img="image4829.txt">({\dot V_{evap}})</div>.</p>
<div>\[{\dot V_{drift}} = {\dot V_{evap}} * {f_{drift}}\]</div>

<p>Blowdown is water drained from the sump to counter the build up of solids in the water that would otherwise occur because of evaporation.  It is calculated using a user input factor for the blowdown concentration ratio ,<div img="image4831.txt">({R_{concentration}})</div> , which is the ratio of solids in in the blowdown water compared to the solids in the fresh makeup water and is limited to values of 2 or higher.  The make up water needed for blowdown is calculated using:</p>
<div>\[{\dot V_{blowdown}} = \frac{{{{\dot V}_{evap}}}}{{\left( {{R_{concentration}} - 1.0} \right)}} - {\dot V_{drift}}\]</div>

<p><img alt="figure 167 renamed" src="../../EngineeringReference/media/image4833.png" /></p>
<p>Figure 207. Research Special Indirect Evaporative Cooler Using Relief Air</p>
<h3 id="direct-evaporative-cooler-special-research-model">Direct Evaporative Cooler Special Research Model</h3>
<p>This section summarizes the model implemented in the component EvaporativeCooler:Direct:ResearchSpecial.  This is a simple constant effectiveness model that, under part load conditions, can modulate so that the air leaving the cooler just meets a drybulb temperature setpoint.  The algorithm used to determine the changes to the system air proceeds in three steps:</p>
<p>1)    calculate full load performance using a part load fraction (PLF)=1 and Equation .</p>
<p>2)    calculate PLF using Equations , , and .</p>
<p>3)    recalculate cooler performance using the PLF.</p>
<div>\[\begin{array}{l}{T_{db,out}} = {T_{db,in}} - \varepsilon \left( {{T_{db,in}} - {T_{wb,in}}} \right)\\\end{array}\]</div>

<p>where,</p>
<div img="image4835.txt">\({T_{db,out}}\)</div>

<p>is the drybub temperature of the air leaving the cooler [ºC],</p>
<div img="image4836.txt">\({T_{db,in}}\)</div>

<p>is the drybulb temperature of the air entering the cooler [ºC],</p>
<div img="image4837.txt">\({T_{wb,in}}\)</div>

<p>is the wetbulb temperature of the air entering the cooler [ºC], and</p>
<div img="image4838.txt">\(\varepsilon \)</div>

<p>is the cooler effectiveness.</p>
<p>The wetbulb temperature of air leaving a direct cooler is the same as the wetbulb temperature entering the cooler.  The leaving humidity ratio of the air is calculated using psychrometric functions with with leaving drybulb and wetbulb temperatures and outdoor air pressure as inputs.  The leaving enthalpy of air is calculated using pyschrometric functions with leaving drybulb temperature, leaving humidity ratio, and outdoor air pressure as inputs.</p>
<p>The direct cooler sometimes has the ability to overcool the air and therefore some form of modulation is useful for analysis.  The special research model includes a Part Load Fraction, PLF, used to model the implications of controlling the amount of cooling.  It is assumed that through some sort of on/off cycling or wetness control that the cooling power can be varied to exactly meet the desired temperature when PLF is less than unity.  The auxiliary water pump power is then varied linearly using a Part Load Fraction.</p>
<div>\[{\rm{FullOutput}} = {T_{db,out}} - {T_{db,in}}\]</div>

<div>\[{\rm{RequiredOutput}} = {T_{db,desired}} - {T_{db,in}}\]</div>

<div>\[PLF = \frac{{{\rm{RequiredOutput}}}}{{{\rm{FullOutput}}}}\]</div>

<p>When PLF is less than 1.0 it is assumed that the cooler will deliver the desired temperature air (as long as it is less than the inlet; it doesn’t need heating).  Water pump power is also derated using the PLF.</p>
<h4 id="water-consumption_1">Water Consumption</h4>
<p>Water consumption is an important consideration when evaluating evaporative coolers.  Water consumption of the evaporative cooler is modeled using Equation .</p>
<div>\[{\dot V_{water}} = {\dot V_{evap}} + {\dot V_{drift}} + {\dot V_{blowdown}}\]</div>

<p>The three components of water consumption are evaporation, drift, and blowdown.  Evaporation is the water evaporated as the normal part of the evaporative cooler thermodynamic process and is calculated using:</p>
<div>\[{\dot V_{evap}} = \frac{{\dot m\left( {{w_{out}} - {w_{in}}} \right)}}{{{\rho_{water}}}}\]</div>

<p>where,</p>
<div img="image4844.txt">\({\dot V_{evap}}\)</div>

<p>is the volume flow rate of useful water evaporation [m<sup>3</sup>/s]</p>
<div img="image4845.txt">\({w_{out}}\)</div>

<p>is the humidity ratio of the air leaving the cooler [kg/kg]</p>
<div img="image4846.txt">\({w_{in}}\)</div>

<p>is the humidity ratio of air entering the cooler [kg/kg]</p>
<div img="image4847.txt">\(\dot m\)</div>

<p>is the mass flow rate of air moving through the cooler [kg/s]</p>
<div img="image4848.txt">\({\rho_{water}}\)</div>

<p>is the density of water [kg/m3]</p>
<p>Drift is water that leaves the cooler (and supply air duct) as droplets and does not contribute to the evaporative cooling process in a useful manner.  It is calculated using a user input factor that describes drift as a fraction of <div img="image4849.txt">({\dot V_{evap}})</div>.</p>
<div>\[{\dot V_{drift}} = {\dot V_{evap}} * {f_{drift}}\]</div>

<p>Blowdown is water drained from the sump to counter the build up of solids in the water that would otherwise occur because of evaporation.  It is calculated using a user input factor for the blowdown concentration ratio ,<div img="image4851.txt">({R_{concentration}})</div>, which is the ratio of solids in the blowdown water compared to the solids in the fresh makeup water and is limited to values of 2 or higher.  The make up water needed for blowdown is calculated using:</p>
<div>\[{\dot V_{blowdown}} = \frac{{{{\dot V}_{evap}}}}{{\left( {{R_{concentration}} - 1.0} \right)}} - {\dot V_{drift}}\]</div>

<h2 id="air-system-fans">Air System Fans</h2>
<h3 id="overview_34">Overview</h3>
<p>Three input objects (Fan:ConstantVolume, Fan:VariableVolume, and Fan:OnOff) provide models for fans -- the prime movers in most of the air loop and zonal air conditioning systems in EnergyPlus. For these input objects, EnergyPlus uses a simple polynomial-based curve-fit model to describe the relation between the volumetric flow rate and the fan electric power, with no explicit modeling of fan pressure rise. Consequently, duct-static-pressure reset strategies cannot be modeled using this approach. For CAV and VAV central air-handling systems, a fourth input object (Fan:ComponentModel) provides a simple physics-based model for flow-dependent fan pressure rise and detailed models for fan, belt, motor, and variable-frequency-drive efficiencies and energy use. This latter input object provides the capability to analyze the effects of duct-static-pressure reset strategies, as well as changes in fan system element performance. All of these fan models calculate the fan energy usage, which is often a large fraction of HVAC energy use and a significant portion of the building energy consumption. They also calculate the temperature rise in the air stream caused by the static pressure increase as the air goes through the fan. If the motor and belt are in the air stream, waste heat from the motor and belt also acts to raise the air stream temperature.</p>
<h3 id="model_4">Model</h3>
<p>Each of the four fan models is a forward type: the model inputs describe the fan characteristics and the conditions of the air at the fan inlet; the outputs are the fan electrical power consumption and the conditions of the air at the fan outlet. The model algorithms and data are contained in the <em>Fans</em> module in EnergyPlus.</p>
<h4 id="inputs-and-data_5">Inputs and Data</h4>
<p>For the Fan:ConstantVolume, Fan:VariableVolume, and Fan:OnOff models, the user describes the fan by entering values for the design pressure rise across the fan, the design volumetric flow rate, the fan total efficiency, and the fan motor efficiency. The user also needs to specify the fraction of the fan waste heat that will enter the air stream (usually 0 or 1). For the Fan:VariableVolume model, the user must also enter the coefficients of a 4<sup>th</sup> order polynomial that relates the fan mass flow rate to the fan power consumption.The independent variable is the volumetric flow fraction; the dependent variable is the fan power part load ratio. For multi-speed fans, the user must enter a fan power ratio as a function of speed ratio performance curve name. Multi-speed fans can only be simulated in a parent object which allows multiple fan speeds (e.g., AirLoopHVAC:Unitary:Furnace:HeatCool, ZoneHVAC:PackagedTerminalAirConditioner, etc.). An optional efficiency curve may also be used when simulating multi-speed fans to adjust the fan total efficiency as the fan speed changes.</p>
<p>For the Fan:ComponentModel object, the user describes the fan in more detail, and also describes the duct system characteristics as seen by the fan. In particular, the user specifies a pressure rise curve with four coefficients that relates the fan total pressure rise to the volumetric flow through the fan, the duct-static-pressure set-point, and the static pressure of the spaces surrounding the ducts. If duct-static-pressure reset is used, the user enters a linear curve with two coefficients that relates the pressure set-point to the volumetric flow through the fan. For the fan itself, the user specifies the fan geometry (wheel diameter and outlet area), maximum efficiency, the Euler number corresponding to the maximum efficiency, the maximum dimensionless flow, the names of four curves with several coefficients that describe the variation of fan efficiency and dimensionless flow with the Euler number in the normal and stall operation regions of the fan, and a sizing factor (applied to the maximum flow through the fan). For the belt, the user specifies the maximum efficiency (or a curve with five coefficients that defines the maximum efficiency as a function of maximum fan shaft input power), three curves with three coefficients each that relate the belt part-load efficiency to belt fractional output torque, the motor/fan pulley diameter ratio, the belt output torque capacity, and a sizing factor (applied to the maximum output torque of the belt). For the motor, the user specifies the maximum efficiency (or a curve with three coefficients that define the maximum efficiency as a function of maximum belt input power), a curve with three coefficients that relate the motor part-load efficiency to motor fractional output power, and a sizing factor (applied to the maximum output power of the motor). For the variable-frequency-drive (VFD), the user specifies a curve with three coefficients that relate the VFD part-load efficiency to motor fractional input power or to motor fractional speed, and a sizing factor (applied to the maximum output power of the VFD).</p>
<h4 id="control_1">Control</h4>
<p>The models must decide whether the fan is on or off. The primary on/off trigger is the fan schedule. This is an on/off schedule associated with each fan: a value of 1 indicates the fan is on; a value of 0 indicates the fan is off. The fan schedule can be overruled by flags set by system availability managers. If the flag <em>TurnFansOn</em> is true, a zero fan schedule value will be overridden and the fan will be turned on. If the flag <em>TurnFansOff</em> is true the fan will be forced off. The inlet air mass flow rate must be greater than zero for the fan to be on.</p>
<p>Generally the fan is a passive component: it accepts the mass flow on its inlet node, uses it in its calculations of energy consumption and temperature rise, and passes it to the outlet node. However the fan maximum and minimum airflow rates act as absolute limits on the airflow rate.</p>
<p>For multi-speed fans, the parent object determines the fan speed ratio (i.e., the selected speed of the fan motor) and uses this value in conjunction with the fan power ratio performance curve to calculate the full load fan power. This full load fan power is then used to determine the part-load performance of the fan and motor assembly.</p>
<h4 id="simulation_1">Simulation</h4>
<p>Simple (Single Speed) Fan Model</p>
<p>The following equations define the model for this fan:</p>
<div>\[{\dot Q_{tot}} = \dot m\cdot \Delta P/({e_{tot}}\cdot {\rho_{air}})\]</div>

<div>\[{\dot Q_{shaft}} = {e_{motor}}\cdot {\dot Q_{tot}}\]</div>

<div>\[{\dot Q_{toair}} = {\dot Q_{shaft}} + ({\dot Q_{tot}} - {\dot Q_{shaft}})\cdot {f_{motortoair}}\]</div>

<div>\[{h_{out}} = {h_{in}} + {\dot Q_{toair}}/\dot m\]</div>

<div>\[{w_{out}} = {w_{in}}\]</div>

<div>\[{T_{out}} = PsyTdbFnHW({h_{out}},{w_{out}})\]</div>

<p>On/Off Fan Model</p>
<p>The on/off fan model is similar to the simple fan model with the exception that the on/off fan may cycle on and off during a simulation time step. The cycling rate of the fan is known as the run time fraction. The calculation of run time fraction accounts for the part-load losses of other equipment used in the HVAC system. A part-load factor (a.k.a. part-load ratio) is first calculated for the fan as the ratio of the actual operating mass flow rate to the maximum fan mass flow rate. The run time fraction is then calculated as the part-load factor divided by the part-load fraction. The part-load fraction is determined by other HVAC equipment in the simulation (Ref. DX coil) for use by this specific fan model.</p>
<div>\[{f_{flow}} = {\raise0.7ex\hbox{${\mathop m\limits^ \bullet  }$} \!\mathord{\left/ {\vphantom {{\mathop m\limits^ \bullet  } {{{\mathop m\limits^ \bullet  }_{\max }}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{\max }}}$}}\]</div>

<div>\[RTF = {\raise0.7ex\hbox{${{f_{flow}}}$} \!\mathord{\left/ {\vphantom {{{f_{flow}}} {PLF}}}\right.}\!\lower0.7ex\hbox{${PLF}$}}\]</div>

<p>The total fan power is then calculated as the maximum fan power multipled by the run time fraction.</p>
<div>\[{\mathop Q\limits^\cdot_{tot}} = RTF\left[ {\mathop m\limits^\cdot  \cdot \Delta P/\left( {{e_{tot}}\cdot {\rho_{air}}} \right)} \right]\]</div>

<p>The remaining calculations are the same as those described in the simple single-speed fan mode.</p>
<p>Multi-Speed Fan Model</p>
<p>The model used to simulate a multi-speed fan relies on the general fan laws to correct for speed changes in the fan’s motor and the corresponding change in fan power and fan total efficiency. Two performance curves are used to define the change in power and efficiency as shown below. The power ratio curve must be used to simulate a multi-speed fan. The power ratio curve modifies the fan power based on a change in fan speed according to the cubic fan law. Exponents other than 3 are allowed. The efficiency ratio curve is used to correct for changes in nominal efficiency at alternate fan speeds. If either or both of these curves are not provided, the ratio is assumed to be 1.</p>
<p>The power ratio term is evaluated using an exponent performance curve. The form of the exponent curve equation is shown below.</p>
<div>\[ExponentCurveOutput = C1 + C2*{x^{C3}}\]</div>

<p>The exponent performance curve is used to evaluate the power ratio as a function of speed ratio (x in the equation above). For typical fan performance, coefficient C1 = 0 and coefficient C2 = 1. The exponent (C3) is typically equal to 3 (cubed fan law) but other values are allowed.</p>
<div>\[PowerRatio = f{\left( {{N_{ratio}}} \right)^n} = ExponentCurveOutput\]</div>

<p>The efficiency ratio curve is a quadratic or cubic curve used to evaluate the efficiency ratio as a function of speed ratio (x in the following equation). The cubic equation form is shown below.</p>
<div>\[EfficiencyCurveOutput = C1 + C2{\left( x \right)^2} + C3{\left( x \right)^3}\]</div>

<p>The curve coefficients are determine by correlating the normalized fan total efficiency (i.e., the actual fan total efficiency divided by the nominal fan total efficiency at a speed ratio of 1) to the speed ratio (i.e., the ratio of actual air flow rate through the fan to the maximum fan air flow rate).</p>
<div>\[EfficiencyRatio = f\left( {{N_{ratio}}} \right) = EfficiencyCurveOutput\]</div>

<p>To account for the change in fan speed and to ensure that the run time fraction is accurately calculated, an adjustment to the previous calculation for run time fraction is made. This adjusts the calculated run time fraction to account for times when the fan speed has been reduced and the new speed is now considered the fan’s maximum speed. The speed adjusted run time fraction is then used in the fan power calculation.</p>
<div>\[RTF = {\raise0.7ex\hbox{${RTF}$} \!\mathord{\left/ {\vphantom {{RTF} {{N_{ratio}}}}}\right.}\!\lower0.7ex\hbox{${{N_{ratio}}}$}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{tot}} = RTF\left[ {\frac{{\mathop m\limits^ \bullet  \Delta P}}{{{e_{tot}}{\rho_{air}}}}} \right]\left( {\frac{{PowerRatio}}{{EfficiencyRatio}}} \right)\]</div>

<p>Each of the performance curves described above may be used to model the performance of a multi-speed fan motor, however, the power ratio curve must be used to envoke the multi-speed simulation. These curves are used when the fan is used in an HVAC system having multiple flow rates (i.e., different flow rates in cooling and heating mode). If an HVAC system operates at the same speed in either cooling or heating mode, these curves are not required. When these curves are not used, the associated ratio term in the equation above is assumed to be 1. The remaining calculations are identical to the simple single-speed fan model described above.</p>
<p>Variable Speed Fan Model</p>
<p>The model for the variable speed fan is similar to the simple single-speed fan model except for a part load factor that multiplies the fan power consumption.</p>
<div>\[{f_{flow}} = \dot m/{\dot m_{design}}\]</div>

<div>\[{f_{pl}} = {c_1} + {c_2} \cdot {f_{flow}} + {c_3} \cdot f_{flow}^2 + {c_4} \cdot f_{flow}^3 + {c_5} \cdot f_{flow}^4\]</div>

<div>\[{\dot Q_{tot}} = {f_{pl}}\cdot {\dot m_{design}}\cdot \Delta P/\left( {{e_{tot}}\cdot {\rho_{air}}} \right)\]</div>

<p>The rest of the calculation is the same as for the simple fan.</p>
<h4 id="nomenclature-for-simple-models">Nomenclature for Simple Models</h4>
<div img="image4871.txt">\({\dot Q_{tot}}\)</div>

<p>is the fan power in watts;</p>
<div img="image4872.txt">\(\dot m\)</div>

<p>is the air mass flow in kg/s;</p>
<div img="image4873.txt">\({\dot m_{design}}\)</div>

<p>is the design (maximum) air flow in kg/s;</p>
<div img="image4874.txt">\(\Delta P\)</div>

<p>is the fan design pressure increase in Pascals;</p>
<div img="image4875.txt">\({e_{tot}}\)</div>

<p>is the fan total efficiency;</p>
<div img="image4876.txt">\({\rho_{air}}\)</div>

<p>is the air density at standard conditions in kg/m<sup>3</sup>;</p>
<div img="image4877.txt">\({e_{motor}}\)</div>

<p>is the motor efficiency;</p>
<div img="image4878.txt">\({\dot Q_{shaft}}\)</div>

<p>is the fan shaft power in watts;</p>
<div img="image4879.txt">\({\dot Q_{toair}}\)</div>

<p>is the power entering the air in watts;</p>
<div img="image4880.txt">\({N_{ratio}}\)</div>

<p>is the ratio of actual fan flow rate (or speed) to maximum fan flow rate (or speed)</p>
<div img="image4881.txt">\({h_{in}},{h_{out}}\)</div>

<p>are the inlet and outlet air stream specific enthalpies in J/kg;</p>
<div img="image4882.txt">\({w_{in}},{w_{out}}\)</div>

<p>are the inlet and outlet air stream humidity ratios;</p>
<div img="image4883.txt">\({T_{out}}\)</div>

<p>is the outlet air temperature in degrees C;</p>
<div img="image4884.txt">\(PsyTdbFnHW\)</div>

<p>is the EnergyPlus psychrometric routine relating enthalpy and humidity ratio to temperature;</p>
<div img="image4885.txt">\({f_{flow}}\)</div>

<p>is the flow fraction or part-load ratio;</p>
<div img="image4886.txt">\({f_{pl}}\)</div>

<p>is the part load factor.</p>
<p>Component Fan Model</p>
<p>The Fan:ComponentModel object is based upon combining: modified forms of fan, belt, motor, and variable-frequency-drive (VFD) element models (Stein and Hydeman 2004); a simplified fan pressure rise model with distribution system leakage, duct static pressure, and conditioned space pressure control effects included (Sherman and Wray 2010); and a diagnostic-based simplified duct static-pressure reset (SPR) scheme for air-handling systems (Federspiel 2004, 2005).</p>
<p>Fan <em>electric</em> power depends on fan <em>air</em> power (product of the airflow through and pressure rise across the fan), mechanical efficiencies (fan and belt), and electrical efficiencies (motor and drive). For systems with variable flows, none of these parameters is constant and all are interrelated. For example, Figure 208 shows that fan efficiency strongly depends on fan flow <em>as well as</em> pressure rise, although this is not obvious from the manufacturer’s power and speed performance map (top left). Fan efficiency maps can be derived from the manufacturer’s performance map using a commercially-available software-based data extraction tool such as DigitizeIt and by applying the following equation to the extracted data:</p>
<div img="image4887.txt">\({\eta_{fan}} = \frac{{\Delta {P_{fan}} \cdot {Q_{fan}}}}{{{H_{fan}}}}\)</div>

<p>()</p>
<p>where <strong>Δ</strong><em>P<sub>fan</sub></em>is the fan pressure rise (Pa); <em>Q<sub>fan</sub></em> is the fan flow at standard conditions (m<sup>3</sup>/s); and <em>H<sub>fan</sub></em> is the fan shaft power (W). Fan speed values also can be derived from the manufacturer’s performance map using a similar software-based data extraction tool.</p>
<p>Fan pressure rise must be sufficient to overcome the air-handling system pressure drop, which depends on duct static pressure, on duct and equipment leakage, and on pressure drops across duct and duct-like elements (e.g., dampers, fittings), coils, and filters that are connected to the fan. Duct and duct-like pressure drops increase approximately as the square of the flow through them. However, pressure drops across coils and filters behave differently: they are proportional to the flow raised to a power n, which can approach one for high-efficiency filters and wet coils (Liu et al. 2003, Trane 1999).</p>
<p>The relation between system pressure drop and flow defines what is commonly called a “system curve”. When system characteristics change, such as when the duct static pressure set point is varied, a family of system curves results. The intersections of these curves with fan curves (e.g., power as a function of pressure rise and flow) on a pressure versus flow plot define one or more loci of unique fan operating points. Each of these points has an associated fan efficiency, power, and speed.</p>
<p><img alt="Fancomp1" src="../../EngineeringReference/media/image4888.png" /></p>
<p>Figure 208. Example Fan Performance Maps - Manufacturer’s Data from Loren Cook Company, plus Derived Static Efficiency (Three-Dimensional and Contours)
 (Dashed Parabolic Curve is “Do Not Select Line”)</p>
<p><em>Fan Pressure Rise Model</em>: To calculate fan pressure rise based on flow through the fan, Sherman and Wray (2010) have developed a simple physics-based data-driven four parameter duct system model for the purpose of simulating its system curve. The embodiment of the model for a fixed outdoor air fraction that can be applied to constant- or variable-volume central air-handling systems is:</p>
<div img="image4889.txt">\(\Delta {P_{fan,tot}} = {A_{fpr}}Q_{fan}^2 + {B_{fpr}}Q_{fan}^{} + {C_{fpr}}Q_{fan}^{}\sqrt {{P_{sm}} - {P_o}}  + {D_{fpr}}\left( {{P_{sm}} - {P_o}} \right)\)</div>

<p>()</p>
<p>where <strong>Δ</strong><em>P<sub>fan,tot</sub></em> is the fan total pressure rise (Pa); <em>Q<sub>fan</sub></em> is the fan flow at standard conditions (m<sup>3</sup>/s); <em>P<sub>sm</sub></em> is the duct static pressure set point (Pa); <em>P<sub>o</sub></em> is the static pressure of the spaces surrounding the ducts (Pa); and <em>A<sub>fpr</sub></em>, <em>B<sub>fpr</sub></em>, <em>C<sub>fpr</sub></em>, and <em>D<sub>fpr</sub></em> are constant coefficients that represent different aspects of the fan pressure rise model as described below.</p>
<p>Fan static pressure rise is determined from the total pressure rise by subtracting the outlet velocity pressure:</p>
<div img="image4890.txt">\(\Delta {P_{fan}} = \Delta {P_{fan,tot}} - \frac{\rho }{2}{\left( {\frac{{{Q_{fan}}}}{{{A_{fan,out}}}}} \right)^2}\)</div>

<p>()</p>
<p>where <em>A<sub>fan,out</sub></em> is the fan outlet area (m<sup>2</sup>) and <em>ρ</em> is the air density at the fan inlet (kg/m<sup>3</sup>).</p>
<p>The first term in Equation looks like the common system curve in which the fan pressure rise is proportional to the square of the fan flow, but here it also depends implicitly on supply and return pressure losses, and in part on the fraction of the fan flow that is outdoor air (essentially “leaks” into and out of the return side of the system). Very often it is the only term considered, but that would only be correct with fixed-position dampers, no distribution system leakage, no linear resistance components, and no duct static pressure control.</p>
<p>The second term accounts for significant flow resistances in the system where the pressure difference is linearly proportional to the flow. Some filters and coils in the return may need this term to be adequately described. This term could be ignored if there are no linear components or if their pressure drops are very small compared to the other terms.</p>
<p>The third term, which depends on the fan flow and square root of the supply duct pressure <em>P<sub>sm</sub></em>, accounts in part for air leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. In this case, reducing or eliminating supply leakage results in a different system curve. This, however, might be only a minor “correction” to the simple system curves generally used. The third term is zero when VAV box dampers are modulated to control flow. Consequently, with variable-position supply dampers, reducing or eliminating supply leakage does not change the system curve.</p>
<p>The last term also accounts in part for leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. This term indicates that the same fan pressure rise can be achieved by raising the duct pressure and closing dampers. The only change in the system in such a case is that the leakage flow may increase. The coefficient for this term is equal to one when the VAV box dampers are modulated to control flow. In both cases, this term may be the most important “correction” to the simple system curves generally used, especially at low flows.</p>
<p>In principle, especially for research applications of Energy Plus, the four individual fan pressure rise coefficients can be determined using duct design calculation tools for the entire system (e.g., Right-CommDuct, UNI-DUCT, Ductsize, Varitrane Duct Designer, T-Duct). In practice, however, especially for existing buildings, the necessary details may not be known sufficiently. In that case, one can make active measurements at different combinations of fan flows, outside air fractions, damper positions (if they are variable), and duct static pressures and then use non-linear system identification techniques to fit the data and determine the coefficients. If passive measurements can be made over a sufficiently long time so that a wide range of outside air settings, damper positions, and fan flows is obtained, one could instead regress the data to find all of the parameters in the equation. Unfortunately, there are no standardized test procedures available to draw upon, even though some standards appear to be related (e.g., ASHRAE 1999, 2008). Consequently, field test protocols need to be developed to determine the parameters for the new duct system model. These protocols then need to be integrated into standardized data collection and analysis tools such as Pacific Gas and Electric’s “Universal Translator” tool. The California Energy Commission is funding such a project; data, procedures, and tools from this project will support the EnergyPlus implementation of the fan and duct system models described here.</p>
<p><em>SPR Model</em>: The model for duct-static-pressure reset (SPR) is based on a simple diagnostic procedure and a linear correlation between duct static pressure and supply fan airflow (Federspiel 2004, 2005). The diagnostic method involves measuring the static pressure at the duct static pressure sensor and the velocity pressure at the fan inlet (represents the fan flow) at multiple points over the fan’s operating range, while the VAV box dampers attempt to control flow in response to a constant thermostat setpoint. The goal of the test is to define the lowest duct static pressure where all VAV boxes are still in control (dampers modulating). In the model, the correlation between <em>P<sub>sm</sub></em> and <em>Q<sub>fan</sub></em> is as follows for <em>Q<sub>fan,min</sub></em> ≤ <em>Q<sub>fan</sub></em> ≤ <em>Q<sub>fan,max</sub></em>:</p>
<div img="image4891.txt">\({P_{sm}} = {P_{sm,\min }} + \left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)*\frac{{\left( {{Q_{fan}} - {Q_{fan,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}} = {C_1} + {C_2}*{Q_{fan}}\)</div>

<p>()</p>
<p>Where</p>
<p><div img="image4892.txt">({C_1} = {P_{sm,\min }} - {C_2}*{Q_{fan,\min }})</div> and <div img="image4893.txt">({C_2} = \frac{{\left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}})</div>                                ()</p>
<p>For <em>Q<sub>fan</sub></em> &lt; <em>Q<sub>fan,min</sub></em>, <em>P<sub>sm</sub></em> = <em>P<sub>sm,min</sub></em>;for<em>Q<sub>fan</sub></em> &gt; <em>Q<sub>fan,max</sub></em>, <em>P<sub>sm</sub></em> = <em>P<sub>sm,max</sub></em></p>
<p><em>Fan Efficiency and Shaft Input Power Model</em>: A dimensionless parameter in the form of an Euler number can be used to simplify the description of fan static efficiency variations:</p>
<div img="image4894.txt">\(Eu = \frac{{\left( {\Delta {P_{fan}} * D_{fan}^4} \right)}}{{\left( {\rho  * Q_{fan}^2} \right)}}\)</div>

<p>()</p>
<p>where <strong>Δ</strong><em>P<sub>fan</sub></em> is the fan static pressure rise (Pa), <em>D<sub>fan</sub></em> is the fan wheel outer diameter (m), <em>ρ</em> is the air density at the fan inlet (kg/m<sup>3</sup>), and <em>Q<sub>fan</sub></em> is the fan flow at standard conditions (m<sup>3</sup>/s). <em>Eu</em> is nominally the ratio of pressure forces across the fan to inertial forces at the fan wheel exit.</p>
<p>By plotting the normalized fan static efficiency (<em>static efficiency / maximum static efficiency</em>) versus the logarithm base 10 of the normalized Euler number (<em>Eu</em> <em>/</em> <em>Eu</em> <em>at maximum static efficiency</em>), the dimensionless performance of various fan sizes is very similar (as one might expect from the “fan laws”), but so also is the dimensionless performance of different <em>types</em> of fans (e.g., single-inlet plenum fans, double-inlet housed centrifugal fans, mixed flow fans, vane axial fans, fans with backward or forward curved blades). An example of this correlation for the “normal operation” (non-stall) and stall regions of eight fans is shown in Figure 209.</p>
<p><img alt="Fancomp2" src="../../EngineeringReference/media/image4895.png" /></p>
<p>Figure 209. Normalized Efficiency Curves for Eight Fans in Dimensionless Space
 <em>(BC=backward curved, FC=forward curved; SI=single inlet, DI=double inlet)</em></p>
<p>This model uses a continuous function to represent the normalized fan efficiency (<em>η<sub>fan</sub></em>) variation. The normalized exponential-conditioned skew-normal functional relationship is:</p>
<div img="image4896.txt">\(\frac{{{\eta_{fan}}({x_{fan}})}}{{{\eta_{fan,\max }}}} = \frac{{{e^{( - 0.5*Z_1^2)}}[1 + \frac{{{Z_2}}}{{\left| {{Z_2}} \right|}} \bullet erf\left( {\frac{{\left| {{Z_2}} \right|}}{{\sqrt 2 }}} \right)}}{{{e^{( - 0.5*Z_3^2)}}[1 + \frac{{{Z_3}}}{{\left| {{Z_3}} \right|}} \bullet erf\left( {\frac{{\left| {{Z_3}} \right|}}{{\sqrt 2 }}} \right)}}\)</div>

<p>()</p>
<p>where</p>
<p>x<sub>fan</sub> = log<sub>10</sub>(Eu / Eu<sub>max</sub>)</p>
<p>Z<sub>1</sub> = (x<sub>fan</sub> - a<sub>fan</sub>) / b<sub>fan</sub>;  Z<sub>2</sub> = ((e<sup>(c</sup>fan<sup>*x</sup>fan<sup>)</sup>*d<sub>fan</sub>*x<sub>fan</sub>) - a<sub>fan</sub>) / b<sub>fan</sub>;  Z<sub>3</sub> = -a<sub>fan</sub> / b<sub>fan</sub></p>
<p>For conceptual design when only rough estimates are needed, a generic curve (also shown in Figure 209) can be used and then one only needs to know the maximum efficiency (<em>η<sub>fan,max</sub></em>) and <em>Eu</em> at that maximum (<em>Eu<sub>max</sub></em>) to entirely model the fan efficiency and hence fan power. The dimensionless coefficients for the generic normalized fan efficiency curve are as follows:</p>
<p><em>a<sub>fan</sub></em>= -2.732094, <em>b<sub>fan</sub></em> = 2.273014,<em>c<sub>fan</sub></em> = 0.196344, <em>d<sub>fan</sub></em> = 5.267518</p>
<p>In this case, the coefficient of determination R<sup>2</sup> is 0.994. Also, the average and RMS differences between the efficiency values based on extracted data and the fitted generic curve are, respectively, about 0.5% and 1.4%; maximum differences are about ±9%.</p>
<p>If more accuracy is needed for a specific fan, a similarly shaped curve can be developed for that fan (using extracted data, Equation , and least-squares regression techniques), segmented into normal operation and stall regions with specific coefficients fitted for each region. Figure 210 shows an example, using the data from Figure 208.</p>
<p><img alt="" src="../../EngineeringReference/media/image4897.svg" /></p>
<p>Figure 210. Example Normalized Efficiency Data for One Fan</p>
<p>For this specific fan, the coefficients are:</p>
<p>Table 65. Normalized Fan Efficiency Coefficients for Specific Backward-Curved Plenum Fan</p>
<table class="table table-striped">







<tr>
<td>Operating Region</td>
<td>a<sub>fan</sub></td>
<td>b<sub>fan</sub></td>
<td>c<sub>fan</sub></td>
<td>d<sub>fan</sub></td>
</tr>
<tr>
<td>Normal (Non-Stall)</td>
<td>0.072613</td>
<td>0.833213</td>
<td>0</td>
<td>0.013911</td>
</tr>
<tr>
<td>Stall</td>
<td>-2.354091</td>
<td>2.117493</td>
<td>0</td>
<td>2.753264</td>
</tr>

</table>

<p>In this case, the average and RMS differences between the efficiency values based on extracted data and fitted specific curve (R<sup>2</sup> is 0.999) are, respectively, about -0.1% and 0.3%; maximum differences are about ±0.7%. Field tests are especially needed to determine the coefficients for installed fans because fans are susceptible to “system effects” (e.g., inlet obstructions) that are not included in the manufacturer test data (AMCA 1990a).</p>
<p>To determine fan efficiency and fan shaft power at a particular time step, first calculate the fan pressure rise (<strong>Δ</strong><em>P<sub>fan</sub></em>) using the time step fan flow (<em>Q<sub>fan</sub></em>) and Equation (and also using Equations and if there is SPR). Next, calculate <em>Eu</em> using Equation and then <em>x<sub>fan</sub></em> (log<sub>10</sub> normalized <em>Eu</em>), which is based on <em>Eu</em> and the specified <em>Eu<sub>max</sub></em> (<em>Eu</em> at maximum efficiency) for the fan. The corresponding normalized efficiency (<em>η<sub>fan</sub></em>(<em>x<sub>fan</sub></em>) <em>/ η<sub>fan,max</sub></em>) is obtained using Equation . The fan efficiency (<em>η<sub>fan</sub></em>(<em>x<sub>fan</sub></em>)) therefore is:</p>
<div img="image4898.txt">\({\eta_{fan}}\left( {{x_{fan}}} \right) = {\eta_{fan,\max }}\left[ {\frac{{{\eta_{fan}}\left( {{x_{fan}}} \right)}}{{{\eta_{fan,\max }}}}} \right]\)</div>

<p>()</p>
<p>The fan shaft input power (mechanical, W) is:</p>
<div img="image4899.txt">\({H_{fan}} = \frac{{\Delta {P_{fan}} \cdot {Q_{fan}}}}{{{\eta_{fan}}\left( {{x_{fan}}} \right)}}\)</div>

<p>()</p>
<p><em>Fan Shaft Speed and Torque Modeling</em>: For rotating elements, power (<em>H</em>) is the product of torque (<em>τ</em>) and rotational speed (ω), or conversely, torque is power divided by rotational speed (<em>τ =H / ω</em>).</p>
<p>The Stein and Hydeman variable-frequency-drive (VFD) component model correlates VFD efficiency as a linear function of VFD fractional output power (i.e., motor input power). Available data for about 50 drives from Saftronics were apparently used to develop their model, but those data represent VFD efficiency as a function of motor fractional speed
 (<em>ω<sub>motor</sub> / ω<sub>motor,max</sub></em>, or nominally, drive output frequency divided by maximum output frequency, if motor slip is ignored).</p>
<p>To make use of the available data, the Stein and Hydeman linear correlation must intrinsically make an assumption that motor speed and torque have some fixed relationship. Although not documented, their assumption might be the common belief that fractional torque (τ/ τ<sub>max</sub>) for a motor is simply the square of its fractional speed. For fans serving duct systems with components such as filters and coils, with relatively low pressure drops elsewhere in the system, and for systems that have a non-zero controlled duct static pressure, this assumption may be inappropriate. Consequently, to make use of the available data and to avoid such assumptions, one needs to know the fraction of full speed at which fan components operate.</p>
<p>For the fan, dimensionless flow (<em>φ</em>) can be defined as (ASHRAE 1993):</p>
<div img="image4900.txt">\(\varphi  = \frac{{{Q_{fan}}}}{{{\omega_{fan}} \cdot D_{fan}^3}}\)</div>

<p>()</p>
<p>where <em>ω<sub>fan</sub></em> is the fan speed (rad/s). This parameter can be calculated for each operating point on the fan manufacturer’s performance map that represents fan speed as a function of flow and fan pressure rise. To simplify the data representation to a single curve (as we have done for fan efficiency), one can plot normalized dimensionless flow (dimensionless flow divided by maximum dimensionless flow, (<em>φ</em>(<em>x<sub>fan</sub></em>) <em>/</em> <em>φ<sub>max</sub></em>) as a function of the log base 10 of the normalized Euler (<em>Eu</em>) parameter (<em>x<sub>fan</sub></em>). Figure 211 shows an example plot derived from the manufacturer’s data in Figure 208.</p>
<p><img alt="" src="../../EngineeringReference/media/image4901.svg" /></p>
<p>Figure 211. Example Normalized Dimensionless Flow Data for One Fan</p>
<p>Equation describes the sigmoidal functional form for normalized <em>φ</em>:</p>
<div img="image4902.txt">\(\frac{{\varphi \left( {{x_{fan}}} \right)}}{{{\varphi_{\max }}}} = ({A_{spd}} + {B_{spd}}/({(1 + {e^{\left[ {{{({C_{spd}} - {x_{spd}})} \mathord{\left/ {\vphantom {{({C_{spd}} - {x_{spd}})} {{D_{spd}}}}} \right. } {{D_{spd}}}}} \right]}})^{{E_{spd}}}})\)</div>

<p>()</p>
<p>where <em>A<sub>spd</sub></em>, <em>B<sub>spd</sub></em>, <em>C<sub>spd</sub></em>, <em>D<sub>spd</sub></em>, and <em>E<sub>spd</sub></em> are coefficients for the fan. Separate sets of coefficients for the normal operation and stall regions can be specified. For the curve shown in Figure 211, these coefficients are:</p>
<p>Table 66. Dimensionless Flow Coefficients – Specific Backward-Curved Fan</p>
<table class="table table-striped">









<tr>
<td>Operating Region</td>
<td>A<sub>spd</sub></td>
<td>B<sub>spd</sub></td>
<td>C<sub>spd</sub></td>
<td>D<sub>spd</sub></td>
<td>E<sub>spd</sub></td>
</tr>
<tr>
<td>Normal (Non-Stall)</td>
<td>0</td>
<td>1.001423</td>
<td>0.123935</td>
<td>-0.476026</td>
<td>1</td>
</tr>
<tr>
<td>Stall</td>
<td>0</td>
<td>5.924993</td>
<td>-1.916316</td>
<td>-0.851779</td>
<td>1</td>
</tr>

</table>

<p>For a generic centrifugal fan with backward-curved blades, the coefficients are:</p>
<p>Table 67. Dimensionless Flow Coefficients – Generic Backward-Curved Fan</p>
<table class="table table-striped">









<tr>
<td>Operating Region</td>
<td>A<sub>spd</sub></td>
<td>B<sub>spd</sub></td>
<td>C<sub>spd</sub></td>
<td>D<sub>spd</sub></td>
<td>E<sub>spd</sub></td>
</tr>
<tr>
<td>Normal (Non-Stall)</td>
<td>-0.551396</td>
<td>1.551467</td>
<td>-0.442200</td>
<td>-0.414006</td>
<td>0.234867</td>
</tr>
<tr>
<td>Stall</td>
<td>0.000608</td>
<td>0.586366</td>
<td>0.021775</td>
<td>-0.063218</td>
<td>0.072827</td>
</tr>

</table>

<p>For any operating point of flow (<em>Q<sub>fan</sub></em>) and fan pressure rise (<strong>Δ</strong><em>P<sub>fan</sub></em>), one can calculate the corresponding Euler number (<em>Eu</em>) for the given fan, and then determine the corresponding normalized dimensionless flow (<em>φ</em>(<em>x<sub>fan</sub></em>) <em>/</em> <em>φ<sub>max</sub></em>) from the sigmoidal dimensionless flow function (Equation ). With <em>φ</em>(<em>x<sub>fan</sub></em>) <em>/</em> <em>φ<sub>max</sub></em> determined and knowing <em>φ<sub>max</sub></em> for the fan, the dimensionless flow is:</p>
<div img="image4903.txt">\(\varphi \left( {{x_{fan}}} \right) = {\varphi_{\max }}\left[ {\frac{{\varphi \left( {{x_{fan}}} \right)}}{{{\varphi_{\max }}}}} \right]\)</div>

<p>()</p>
<p>With <em>φ</em>(<em>x<sub>fan</sub></em>) determined, the fan rotational speed (rad/s) is:</p>
<div img="image4904.txt">\({\omega_{fan}} = \frac{{{Q_{fan}}}}{{\left( {\varphi ({x_{fan}}) * D_{fan}^3} \right)}}\)</div>

<p>()</p>
<p>Fan shaft torque (N∙m), which the belt drive must supply to the fan shaft, is then:</p>
<div img="image4905.txt">\({\tau_{fan}} = \frac{{{H_{fan}}}}{{{\omega_{fan}}}}\)</div>

<p>()</p>
<p>The fraction of full-load driven torque for the belt (<em>τ<sub>fan</sub> / τ<sub>belt,max</sub></em>), which is typically called “belt load”, is thus <em>τ<sub>fan</sub></em> divided by the belt torque capacity (<em>τ<sub>belt,max</sub></em>). For a particular belt type and cross-section, belt torque capacity can be determined from manufacturer’s information such as a shaft speed versus power chart.</p>
<p>Ignoring belt slip, motor shaft speed (<em>ω<sub>motor</sub></em>, rad/s) can then be determined using the fan speed (<em>ω<sub>fan</sub></em>) and the motor/fan pulley diameter ratio (<em>D<sub>pulley,motor</sub> / D<sub>pulley,fan</sub></em>), which is typically called the “drive” ratio:</p>
<div img="image4906.txt">\({\omega_{motor}} = \frac{{{\omega_{fan}}}}{{\left( {\frac{{{D_{pulley,motor}}}}{{{D_{pulley,fan}}}}} \right)}}\)</div>

<p>()</p>
<p><em>Belt, Motor, and Variable-Frequency-Drive Efficiency and Input Power Models – Overview</em>: The models for belt drives, motors, and VFDs that Stein and Hydeman included in their air-handling system model represent maximum efficiency as a function of power input to the adjacent downstream component (e.g., the power input to a fan shaft by a belt drive), but they do not include part-load models. The part-load models are needed, because part-load efficiency for these components can fall off rapidly at low load (e.g., to zero at zero load) and many systems operate occasionally (and some much of the time) at low loads, in part because of current practices that result in substantial oversizing of components.</p>
<p><em>Belt Efficiency and Input Power Model:</em> Figure 212 shows three maximum efficiency (<em>η<sub>belt,max</sub></em>) curves for belts (low, medium, and high) as a function of maximum fan shaft torque. This set of efficiency curves is based on belt drive loss data from AMCA Publication 203 (1990b), which reportedly is an aggregation of data from over 400 tests.</p>
<p>To determine <em>η<sub>belt,max</sub></em> if data for a specific belt are not available, first use the maximum fan shaft input power (<em>H<sub>fan,max</sub></em>) for the load spectrum to calculate the natural logarithm of belt power capacity:</p>
<p><em>x<sub>belt,max</sub> =</em>ln(<em>H<sub>fan,max</sub></em>) with <em>H<sub>fan,max</sub></em> expressed in terms of hp                        ()</p>
<p>Then, use Equations and , along with a choice of low, medium, or high efficiency coefficients from Table 68, to calculate <em>η<sub>belt,max</sub></em>.</p>
<p><img alt="" src="../../EngineeringReference/media/image4907.svg" /></p>
<p>Figure 212. Belt Maximum Efficiency vs. Fan Shaft Power Input</p>
<p>The quartic polynomial curves in Figure 212 and their coefficients are as follows:</p>
<div img="image4908.txt">\({\eta_{belt,\max ,\ln }} = {c_1} + {c_2} \cdot {x_{belt,\max }} + {c_3} \cdot x_{_{belt,\max }}^2 + {c_4} \cdot x_{_{belt,\max }}^3 + {c_5} \cdot x_{_{belt,\max }}^4\)</div>

<p>()</p>
<p>Table 68. Belt Maximum Efficiency Curve Coefficients</p>
<table class="table table-striped">









<tr>
<td>Efficiency Class (Loss)</td>
<td>c<sub>1</sub></td>
<td>c<sub>2</sub></td>
<td>c<sub>3</sub></td>
<td>c<sub>4</sub></td>
<td>c<sub>5</sub></td>
</tr>
<tr>
<td>High (Low Loss)</td>
<td>-6.502E-2</td>
<td>2.475E-2</td>
<td>-6.841E-3</td>
<td>9.383E-4</td>
<td>-5.168E-5</td>
</tr>
<tr>
<td>Medium (Medium Loss)</td>
<td>-9.504E-2</td>
<td>3.415E-2</td>
<td>-8.897E-3</td>
<td>1.159E-3</td>
<td>-6.132E-5</td>
</tr>
<tr>
<td>Low (High Loss)</td>
<td>-1.422E-1</td>
<td>5.112E-2</td>
<td>-1.353E-2</td>
<td>1.814E-3</td>
<td>-9.909E-5</td>
</tr>

</table>

<p>The belt maximum efficiency is therefore:</p>
<div img="image4909.txt">\({\eta_{belt,\max }} = {e^{{\eta_{belt,\max ,\ln }}}}\)</div>

<p>()</p>
<p>The normalized <em>part-load</em> belt efficiency model is provided to modify the maximum efficiency of the belt. This model is based on part-load data for belts in ACEEE’s handbook on motor systems (Nadel et al. 2002). To determine the normalized belt efficiency at part-load (<em>η<sub>belt</sub></em>(<em>x<sub>belt</sub></em>)/<em> η<sub>belt,max</sub></em>), use the fan shaft (belt output) fractional torque (<em>x<sub>belt</sub></em> = <em>τ<sub>belt</sub></em> / <em>τ<sub>belt,max;</sub> τ<sub>belt</sub> = τ<sub>fan</sub></em>) as the belt fractional load in Equation or (select the equation for the region that contains <em>x<sub>belt</sub></em>) and use coefficients from Table 69 that correspond to that region and the belt type: V-Belt or synchronous (toothed). Figure 213 shows a graphical representation of the curves defined by these equations and coefficients.</p>
<p><img alt="" src="../../EngineeringReference/media/image4910.svg" /></p>
<p>Figure 213. Belt Normalized Efficiency vs. Belt Fractional Load)</p>
<p>The belt normalized (part-load) efficiency curves in Figure 213 for Regions 1 and 3 (single rectangular hyperbola type 2) and Region 2 (exponential decay), respectively, and their coefficients are as follows:</p>
<p>Region 1 (0 &lt;= <em>x<sub>belt</sub></em> &lt; <em>x<sub>belt,trans</sub></em>) and Region 3 (<em>x<sub>belt</sub></em> &gt; 1):</p>
<div img="image4911.txt">\(\frac{{{\eta_{belt}}({x_{belt}})}}{{{\eta_{belt,\max }}}} = \left[ {\frac{{{a_{belt}} \cdot {x_{belt}}}}{{{b_{belt}} + {x_{belt}}}}} \right] + {c_{belt}} \cdot {x_{belt}}\)</div>

<p>()</p>
<p>Region 2 (<em>x<sub>belt,trans</sub></em> &lt;= <em>x<sub>belt</sub></em> &lt;= 1):</p>
<div img="image4912.txt">\(\frac{{{\eta_{belt}}({x_{belt}})}}{{{\eta_{belt,\max }}}} = {a_{belt}} + {b_{belt}} \cdot {e^{\left( {{c_{belt}} \cdot {x_{belt}}} \right)}}\)</div>

<p>()</p>
<p>where x<sub>belt</sub> = <div img="image4913.txt">(\tau )</div><sub>belt</sub> / <div img="image4914.txt">(\tau )</div><sub>belt,max</sub></p>
<p>Belt efficiency therefore is:</p>
<div img="image4915.txt">\({\eta_{belt}}({x_{belt}}) = {\eta_{belt,\max }}\left[ {\frac{{{\eta_{belt}}({x_{belt}})}}{{{\eta_{belt,\max }}}}} \right]\)</div>

<p>()</p>
<p>Belt input power (mechanical, W) at the motor shaft is:</p>
<div img="image4916.txt">\({H_{belt}} = \frac{{{H_{fan}}}}{{{\eta_{belt}}({x_{belt}})}}\)</div>

<p>()</p>
<p>Table 69. Belt Normalized Efficiency Curve Coefficients</p>
<p>Belt Type</p>
<p><em>x<sub>belt,trans</sub></em></p>
<p><em>Region</em></p>
<p><em>a<sub>belt</sub></em></p>
<p><em>b<sub>belt</sub></em></p>
<p><em>c<sub>belt</sub></em></p>
<p>V-Belt</p>
<p>0.167</p>
<p>1</p>
<p>0.920797</p>
<p>0.026269</p>
<p>0.151594</p>
<p>2</p>
<p>1.011965</p>
<p>-0.339038</p>
<p>-3.436260</p>
<p>3</p>
<p>1.037778</p>
<p>0.010307</p>
<p>-0.026815</p>
<p>Synchronous</p>
<p>0.137</p>
<p>1</p>
<p>0.982167</p>
<p>0.049135</p>
<p>0.158164</p>
<p>2</p>
<p>1.002134</p>
<p>-0.531885</p>
<p>-5.295707</p>
<p>3</p>
<p>1</p>
<p>0</p>
<p>0</p>
<p><em>Motor Efficiency and Input Power Model:</em> Figure 214 shows three maximum efficiency (<em>η<sub>motor,max</sub></em>) curves for motors (low, medium, and high) as a function of rated motor output power (belt input power). This set of efficiency curves is based on maximum efficiency data in DOE’s MotorMaster+ database (2003) from about 800 tests. It is provided for use in the absence of manufacturer’s data.</p>
<p><img alt="" src="../../EngineeringReference/media/image4917.svg" /></p>
<p>Figure 214. Maximum Motor Efficiency vs. Belt Power Input (Motor Output)</p>
<p>To determine <em>η<sub>motor,max</sub></em> if data for a specific motor are not available (e.g., as listed in Table 71), first use the maximum belt input power (<em>H<sub>belt,max</sub></em>) for the load spectrum (multiplied by whatever oversizing factor may be desired) to calculate the natural logarithm of belt power capacity:</p>
<p><em>x<sub>motor,max</sub> =</em>ln(<em>H<sub>belt,max</sub></em>) with <em>H<sub>belt,max</sub></em> expressed in terms of hp                     ()</p>
<p>Then, use Equation , along with a choice of low, medium, or high efficiency coefficients from Table 70, to calculate <em>η<sub>motor,max</sub></em>.</p>
<p>The maximum motor efficiency curves in Figure 214 (single rectangular hyperbola type 1) and their coefficients are as follows:</p>
<div img="image4918.txt">\({\eta_{motor,\max }} = \left[ {\frac{{{a_{motor,\max }} \cdot {x_{motor,\max }}}}{{{b_{motor,\max }} + {x_{motor,\max }}}}} \right] + {c_{motor,\max }}\)</div>

<p>()</p>
<p>Table 70. Motor Maximum Efficiency Curve Coefficients</p>
<table class="table table-striped">







<tr>
<td>Case</td>
<td>a<sub>motor,max</sub></td>
<td>b<sub>motor,max</sub></td>
<td>c<sub>motor,max</sub></td>
</tr>
<tr>
<td>High-Efficiency</td>
<td>0.196205</td>
<td>3.653654</td>
<td>0.839926</td>
</tr>
<tr>
<td>Mid-Efficiency</td>
<td>0.292280</td>
<td>3.368739</td>
<td>0.762471</td>
</tr>
<tr>
<td>Low-Efficiency</td>
<td>0.395895</td>
<td>3.065240</td>
<td>0.674321</td>
</tr>

</table>

<p>The normalized <em>part-load</em> motor efficiency model is provided to modify the maximum efficiency of the motor. This model is based on part-load data for motors from DOE’s MotorMaster+ database (2003). To determine the normalized motor efficiency at part-load (<em>η<sub>motor</sub></em>(<em>x<sub>motor</sub></em>)/<em> η<sub>motor,max</sub></em>), use the motor fractional power output (<em>x<sub>motor</sub> =H<sub>belt</sub></em> / <em>H<sub>belt,max</sub></em>) as the fraction of motor output power in Equation and use coefficients from Table 71, or for a specific motor, determined from DOE MotorMaster+ data or from manufacturer’s data. Figure 215 shows a graphical representation of eight example curves defined by these equations and coefficients.</p>
<p><img alt="" src="../../EngineeringReference/media/image4919.svg" /></p>
<p>Figure 215. Motor Normalized Efficiency vs. Motor Load Fraction</p>
<p>The example motor normalized efficiency curves (single rectangular hyperbola type 2) and their coefficients as a function of motor load fraction in Figure 215 are determined from DOE MotorMaster+ data and are as follows:</p>
<div img="image4920.txt">\(\frac{{{\eta_{motor}}({x_{motor}})}}{{{\eta_{motor,\max }}}} = \left[ {\frac{{{a_{PLmotor}} \cdot {x_{motor}}}}{{{b_{PLmotor}} + {x_{motor}}}}} \right] + {c_{PLmotor}} \cdot {x_{motor}}\)</div>

<p>()</p>
<p>Table 71. Example Motor Normalized Efficiency Curve Coefficients</p>
<p>Poles</p>
<p>Motor Rated
 Output (hp)</p>
<p>Maximum
 Efficiency</p>
<p><em>a<sub>PLmotor</sub></em></p>
<p><em>b<sub>PLmotor</sub></em></p>
<p><em>c<sub>PLmotor</sub></em></p>
<p>8</p>
<p>1</p>
<p>0.6675</p>
<p>1.096694</p>
<p>0.097126</p>
<p>0.002011</p>
<p>4</p>
<p>1</p>
<p>0.7787</p>
<p>1.092165</p>
<p>0.082060</p>
<p>-0.007200</p>
<p>5</p>
<p>0.8400</p>
<p>1.223684</p>
<p>0.084670</p>
<p>-0.135186</p>
<p>10</p>
<p>0.8745</p>
<p>1.146258</p>
<p>0.045766</p>
<p>-0.110367</p>
<p>25</p>
<p>0.8991</p>
<p>1.137209</p>
<p>0.050236</p>
<p>-0.089150</p>
<p>50</p>
<p>0.9129</p>
<p>1.088803</p>
<p>0.029753</p>
<p>-0.064058</p>
<p>75</p>
<p>0.9259</p>
<p>1.077140</p>
<p>0.029005</p>
<p>-0.049350</p>
<p>100</p>
<p>0.9499</p>
<p>1.035294</p>
<p>0.012948</p>
<p>-0.024708</p>
<p>125</p>
<p>0.9527</p>
<p>1.030968</p>
<p>0.010696</p>
<p>-0.023514</p>
<p>Motor efficiency therefore is:</p>
<div img="image4921.txt">\({\eta_{motor}}({x_{motor}}) = {\eta_{motor,\max }}\left[ {\frac{{{\eta_{motor}}({x_{motor}})}}{{{\eta_{motor,\max }}}}} \right]\)</div>

<p>()</p>
<p>Motor input power (electrical, W) is:</p>
<div img="image4922.txt">\({H_{motor}} = \frac{{{H_{belt}}}}{{{\eta_{motor}}({x_{motor}})}}\)</div>

<p>()</p>
<p><em>VFD Efficiency and Input Power Model:</em> For VFDs, published performance data are limited. Data from DOE (2008) suggest using a functional relation similar to that used for motors to represent VFD efficiency (<em>η<sub>VFD</sub></em>) as a function of the fraction of full-load motor input power (<em>x<sub>VFD</sub> =H<sub>motor</sub></em> / <em>H<sub>motor,max</sub></em>), as shown in Figure 216, or as a function of the fraction of full-load speed (<em>x<sub>VFD</sub> =ω<sub>motor</sub> / ω<sub>motor,max</sub></em>), as shown in Figure 217.</p>
<p><img alt="" src="../../EngineeringReference/media/image4923.svg" /></p>
<p>Figure 216. VFD Efficiency vs. Fraction of Motor Full-Load Input Power
 (<em>Source: DOE 2008</em>)</p>
<p><img alt="" src="../../EngineeringReference/media/image4924.svg" /></p>
<p>Figure 217. VFD Efficiency vs. Fraction of Full-Load Motor Speed
 (<em>Courtesy of Saftronics</em>)</p>
<p>The performance curve (single rectangular hyperbola type 2) used here for VFD efficiency is:</p>
<div img="image4925.txt">\({\eta_{VFD}} = \left[ {\frac{{{a_{VFD}} \cdot {x_{VFD}}}}{{{b_{VFD}} + {x_{VFD}}}}} \right] + {c_{VFD}} \cdot {x_{VFD}}\)</div>

<p>()</p>
<p>Example coefficients derived from the DOE data as a function of the fraction of full-load motor input power are listed in Table 72.</p>
<p>Table 72. Example VFD Efficiency Curve Coefficients</p>
<table class="table table-striped">







<tr>
<td>VFD Rated Output Power (hp)</td>
<td>a<sub>vfd</sub></td>
<td>b<sub>vfd</sub></td>
<td>c<sub>vfd</sub></td>
</tr>
<tr>
<td>3</td>
<td>0.978856</td>
<td>0.034247</td>
<td>-0.007862</td>
</tr>
<tr>
<td>5</td>
<td>0.977485</td>
<td>0.028413</td>
<td>-0.002733</td>
</tr>
<tr>
<td>10</td>
<td>0.978715</td>
<td>0.022227</td>
<td>0.001941</td>
</tr>
<tr>
<td>20</td>
<td>0.984973</td>
<td>0.017545</td>
<td>-0.000475</td>
</tr>
<tr>
<td>30</td>
<td>0.987405</td>
<td>0.015536</td>
<td>-0.005937</td>
</tr>
<tr>
<td>50</td>
<td>0.987910</td>
<td>0.018376</td>
<td>-0.001692</td>
</tr>
<tr>
<td>60</td>
<td>0.971904</td>
<td>0.014537</td>
<td>0.011849</td>
</tr>
<tr>
<td>75</td>
<td>0.991874</td>
<td>0.017897</td>
<td>-0.001301</td>
</tr>
<tr>
<td>100</td>
<td>0.982384</td>
<td>0.012598</td>
<td>0.001405</td>
</tr>
<tr>
<td>&gt;= 200</td>
<td>0.984476</td>
<td>0.009828</td>
<td>-0.004560</td>
</tr>

</table>

<p>VFD input power (electrical, W) is:</p>
<div img="image4926.txt">\({H_{VFD}} = \frac{{{H_{motor}}}}{{{\eta_{VFD}}}}\)</div>

<p>()</p>
<p><em>System Total Efficiency: T</em>he combined efficiency of the fan system components (i.e., fan, belt, motor, and VFD) is:</p>
<div img="image4927.txt">\({\eta_{TOTAL}} = {\eta_{fan}} \cdot {\eta_{belt}} \cdot {\eta_{motor}} \cdot {\eta_{VFD}}\)</div>

<p><div img="image4928.txt">(\left( { = \frac{{{Q_{fan}} \cdot \Delta {P_{fan}}}}{{{H_{VFD}}}}} \right))</div>                                     ()</p>
<p><em>Heat Loss to Air</em>: To calculate the temperature rise from waste heat entering the air stream from the fan, belt, and motor, it is assumed that the user-specified “motor in air fraction” applies to the belt and motor but not to the VFD. The power “lost” to the air (W) is:</p>
<div img="image4929.txt">\({\dot Q_{toair}} = {H_{fan}} + \left( {{H_{motor}} - {H_{fan}}} \right) \cdot {f_{motortoair}}\)</div>

<p>()</p>
<h3 id="references_31">References</h3>
<p>AMCA. 1990a. “Fans and Systems”. Publication 201-90. Arlington Heights, IL: Air Movement and Control Association International.</p>
<p>AMCA. 1990b. “Field Performance Measurement of Fan Systems”. Publication 203-90. Arlington Heights, IL: Air Movement and Control Association International.</p>
<p>ASHRAE. 1993. HVAC 2 Toolkit: Algorithms and Subroutines for Secondary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>ASHRAE. 1999. “ANSI/ASHRAE Standard 120 Method of Testing to Determine Flow Resistance of HVAC Ducts and Fittings”. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>ASHRAE. 2008. “ANSI/ASHRAE Standard 126 Method of Testing HVAC Air Ducts and Fittings”. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>DOE. 2003. “MotorMaster 4.0 User Guide”. U.S. Department of Energy, Industrial Technologies Program.</p>
<p>DOE. 2008. “Energy Tips – Motor: Motor Tip Sheet #11”. U.S. Department of Energy, Industrial Technologies Program. June.</p>
<p>Federspiel, C. 2004. “Detecting Optimal Fan Pressure”. Final Report of Federspiel Controls to the CEC Energy Innovations Small Grant Program. Grant #: 02-03.</p>
<p>Federspiel, C. 2005. “Detecting Critical Supply Duct Pressure”. ASHRAE Transactions, Vol. 111, Part 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>Heredos, Francis P. 1987. Selection and Application of Multispeed Motors, IEEE Transactions on Industry Applications, Vol. 1A-23, No. 2, March/April.</p>
<p>Liu, M., D.E. Claridge, and S. Deng. 2003. “An Air Filter Pressure Loss Model for Fan Energy Calculation in Air-Handling Units”. International Journal of Energy Research. Vol. 27, pp. 589-600.</p>
<p>Nadel, S., R.N. Elliot, M. Shepard, S. Greenberg, G. Katz, and A.T. de Almeida. 2002. “Energy-Efficient Motor Systems: A Handbook on Technology, Program, and Policy Opportunities” 2nd Edition. Washington, DC: American Council for an Energy Efficient Economy. p.188.</p>
<p>Sherman, M.H. and C.P. Wray. 2010. “Parametric System Curves: Correlations Between Fan Pressure Rise and Flow for Large Commercial Buildings”. Lawrence Berkeley National Laboratory Report, LBNL-3542E.</p>
<p>Stein, J. and M.M. Hydeman. 2004. “Development and Testing of the Characteristic Curve Fan Model”. ASHRAE Transactions, Vol. 110, Part 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>Trane. 1999. “Delta-Flo Coils: Data Catalog PL-AH-COIL-000-D-2-799”. LaCrosse, WI: The Trane Company. July.</p>
<h2 id="air-system-compound-component-groups">Air System Compound Component Groups</h2>
<h3 id="unitary-systems">Unitary Systems</h3>
<h4 id="overview_35">Overview</h4>
<p>The input object AirLoopHVAC:UnitarySystem provide a “virtual” component that collect and control a set of components: fan, heating coil, cooling coil, and/or reheat coil. Reheat coil is modeled for controlling high zone humidity levels. The unit may be configured to have either a blow through or draw through fan. In a blow through configuration, fan is generally the fist component upstream of heating ro cooling coil. In a draw through fan configuration, fan is placed directly after the heating coil and before reheat coil.</p>
<p><img alt="" src="../../EngineeringReference/media/image4930.png" /></p>
<p>Figure 218. Schematic of the EnergyPlus Unitary System (Blow Through Configuration)</p>
<h4 id="model-description_30">Model Description</h4>
<p>As described previously, the unitary system is a “virtual” component consisting of a fan, heating coil, cooling coil and reheat coil. The sole purpose of the unitary system model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model, as well as the differences between cycling and continuous supply air fan operation.</p>
<h4 id="controls">Controls</h4>
<p>There are two types of control types allowed to be specified in the unitary system which are setpoint based and load based. Each control type is described in detail below.</p>
<p>Setpoint based control:</p>
<p>The unitary system calculates the current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the control node. If the control node is not the outlet node, the desired outlet node temperature is adjusted for the current temperature difference between the outlet node and the control node. Likewise, the current latent load is calculated using the humidity ratio of the inlet node and the System Node Humidity Ratio Max on the control node. The controls determine the required coil run-time fraction and dehumidification mode (if applicable) using the steps outlined below.</p>
<h5 id="step-1-meet-sensible-load-requirement">Step 1 – Meet Sensible Load Requirement</h5>
<p>The controls first attempt to meet the sensible requirement. The specified coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. This is compared with the desired outlet node temperature and a sensible PLR is calculated. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX cooling coil, if the load is smaller than the sensible capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX cooling coil. Otherwise, its speed number and speed ratio between two neighboring speeds are selected to match the load.</p>
<h5 id="step-2-meet-latent-load-requirement-if-activated">Step 2 – Meet Latent Load Requirement (if activated)</h5>
<p>If dehumidification controls are active, the leaving humidity ratio resulting from operation to meet the sensible load (Step 1 above) is compared with the desired outlet node humidity ratio. If the humidity requirement is already met, then no further control action is taken. If the humidity requirement has not been met, then the coil is re-simulated depending on the type of humidity control.</p>
<h5 id="step-2a-humidity-control-multimode">Step 2a – Humidity Control = MultiMode</h5>
<p>If the humidity control type is MultiMode, then the coil's enhanced dehumidification mode is activated when the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode and Step 1 above is repeated to meet the sensible load using the coil performance resulting from the enhanced dehumidificaiton mode. This is a semi-passive approach to dehumidification which may fall short or may exceed the dehumidification requirement.</p>
<h5 id="step-2b-humidity-control-coolreheat">Step 2b – Humidity Control = CoolReheat</h5>
<p>If the humidity control type is CoolReheat, the coil is re-simulated to achieve the desired outlet node humidity ratio. This option is valid for all cooling coil types. When the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode, only the cooling performance mode is used for this step and enhanced dehumidification mode is not activated.</p>
<p>Load based control:</p>
<p>While the unitary system may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the unitary system component is the fraction of the total system air flow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The unitary system module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the unitary system. The module then proceeds to calculate the required part-load ratio for the system coil and the supply air fan to meet this total load. The heating or cooling capacity delivered by the unitary system is distributed to all of the zones served by this system via the terminal units that supply air to each zone. The supply air fraction that goes though the control zone is calculated as follows:</p>
<div>\[Control Zone Air Flow\,Fraction = \frac{{{{\dot m}_{TUMax\,ControlZone}}}}{{\sum\limits_{j = 1}^{NumOfZones} {{{\dot m}_{TUMax\,Zone\,j}}} }}\]</div>

<p>where:</p>
<div img="image4932.txt">\({\dot m_{TUMax\,ControlledZone}}\)</div>

<p>=    maximum air mass flow rate for the air loop’s supply inlet node (terminal unit) for the control zone (kg/s)</p>
<div img="image4933.txt">\({\dot m_{TUMax\,Zone\,j}}\)</div>

<p>=    maximum air mass flow rate for the air loop’s supply inlet node for the jth zone (kg/s)</p>
<div img="image4934.txt">\(NumOfZones\)</div>

<p>=    number of zones, or number of air loop supply air inlet nodes for all zones served by the air loop (-)</p>
<p>The unitary system component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the unitary system fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g., cycling fan operation at night and continuous fan operation during the daytime). If the fan operating mode schedule name field is left blank in the unitary system object, the unitary system assumes cycling or AUTO fan mode operation throughout the simulation.</p>
<p>The unitary system operates based on the user-specified (or autosized) design supply air flow rate(s). The ‘design’ supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required and the fan operates continuously based on user-specified inputs.</p>
<p><strong>Cooling Operation</strong></p>
<p>If EnergyPlus determines that the unitary system must supply cooling to the control zone to meet the zone air temperature setpoint, then the model computes the total sensible cooling load to be met by the unitary system based on the control zone sensible cooling load and the fraction of the unitary system air flow that goes through the control zone.</p>
<div>\[UnitarySystemCoolingLoad = \frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>If the supply air fan operating mode schedule requests cycling fan operation, the model first checks for the presence of an ecomomizer in the outside air system serving the unitary system’s air loop (Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side economizer is not used, the unitary system’s compressor is used to meet the unitary system cooling load. If an air-side economizer is used and is active (i.e., economizer controls indicate that conditions are favorable to increase the outside air flow rate), the unitary system will try to meet the cooling load by operating only the supply air fan. If the fan is able to satisfy the unitary system cooling load, the compressor remains off for the entire simulation time step. If the operation of the fan alone is unable to meet the entire cooling load, then the compressor is enabled and additional calculations are performed to determine the compressor’s part-load ratio.</p>
<p>The model then calculates the unitary system’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions and when the cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling energy rate will probably not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat), the cooling coil, and the heating and reheat coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and cooling coil OFF), the sensible cooling energy rate delivered by the unitary system is calculated as follows:</p>
<div>\[Full\;Cool\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}\]</div>

<div>\[No\;Cool\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\]</div>

<p>where:</p>
<p><em>Mass Flow Rate<sub>full\ load</sub></em> = air mass flow rate through unitary system at full-load conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em> = enthalpy of air exiting the unitary system at full-load conditions, J/kg</p>
<p><em>h<sub>control\ zone</sub></em><sub> </sub> = enthalpy of air in the control zone (where thermostat is located), J/kg</p>
<p><em>HR<sub>min</sub>      =</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio</p>
<p>of the unitary system exiting air or the air in the control zone</p>
<p><em>Mass Flow Rate<sub>coil\ off</sub></em> = air mass flow rate through the unitary system with the cooling coil OFF, kg/s</p>
<p><em>h<sub>out,\ coil\ off</sub></em>  = enthalpy of air exiting the unitary system with the cooling coil OFF, J/kg</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>With the calculated sensible cooling energy rates and the total sensible cooling load to be met by the system, the part-load ratio for the unitary system is estimated.</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{\left( {UnitarySystemCoolingLoad - NoCoolOutput} \right)}}{{\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)\]</div>

<p>Since the part-load performance of the cooling coil is frequently non-linear, and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s cooling output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemCoolingLoad - {Q_{UnitarySystem}}} \right)}}{{UnitarySystemCoolingLoad}}\]</div>

<p>where:</p>
<div img="image4942.txt">\({Q_{UnitarySystem}}\)</div>

<p>= Unitary system delivered sensible capacity (W)</p>
<p>If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the unitary system’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. In this case, the air conditions at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating.</p>
<p>If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as the average of the user-specified air flow rate when the cooling coil is ON and the user-specified air flow rate when the cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).</p>
<div>\[{\mathop m\limits^ \bullet_{UnitarySystem}} = PartLoadRatio\left( {{{\mathop m\limits^ \bullet  }_{CoolCoilON}}} \right) + \left( {1 - PartLoadRatio} \right)\left( {{{\mathop m\limits^ \bullet  }_{CoilOFF}}} \right)\]</div>

<p>where:</p>
<div img="image4944.txt">\(\mathop m\limits^ \bullet  CoolCoilON\)</div>

<p>= air mass flow rate through unitary system when the cooling coil is ON (kg/s)</p>
<div img="image4945.txt">\(\mathop m\limits^ \bullet  CoilOFF\)</div>

<p>= air mass flow rate through unitary system when no cooling or heating is needed (kg/s)</p>
<p>In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).</p>
<p><strong>Cooling Operation (multi or variable speed coils)</strong></p>
<p>After the unitary system cooling load is determined as described in Eq. above, the multi or variable speed cooling coil models calculations are described in this section.</p>
<p>The model calculates the unitary system’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat) and the multi/variable speed DX cooling coil. The multi/variable speed DX heating coil and the supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load at highest cooling speed and DX cooling coil OFF), the sensible cooling energy rate delivered by the unitary system is calculated as follows:</p>
<div img="image4946.txt">\(FullCoolOutpu{t_{Highest\;Speed}} = ({\dot m_{HighestSpeed}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;HighestSpeed}}\)</div>

<div img="image4947.txt">\(NoCoolOutput = ({\dot m_{CoilOff}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\)</div>

<p>where:</p>
<p><em><div img="image4948.txt">({\dot m_{HighestSpeed}})</div></em> = air mass flow rate through unitary system at the highest cooling speed [kg/s]</p>
<p><em>h<sub>out,\ full\ load</sub></em>   = enthalpy of air exiting the unitary system at full-load conditions [J/kg]</p>
<p><em>h<sub>control \ zone</sub></em>   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]</p>
<p><em>HR<sub>min</sub>=</em> the minimum humidity ratio of the unitary system exiting air or the air leaving the control zone [kg/kg]</p>
<div img="image4949.txt">\({\dot m_{CoilOff}}\)</div>

<p>= air mass flow rate through the unitary system with the cooling coil OFF [kg/s]</p>
<p><em>h<sub>out,coil \ off</sub></em>    = enthalpy of air exiting the unitary system with the cooling coil OFF [J/kg]</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;HighestSpeed}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad \quad  + \left( {{{\dot m}_{_{HighestSpeed}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the cooling coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{coil\;off}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>If the unitary system’s sensible cooling rate at the highest speed (full load, no cycling) is insufficient to meet the entire cooling load, the controlled zone conditions will not be met. The reported cycling rate and speed ratio are 1, and the speed number is set to the highest index number. If the total sensible cooling load to be met by the system is less than the sensible cooling rate at the highest speed, then the following steps are performed.</p>
<p>·        Calculate the sensible cooling energy rate at Speed 1</p>
<div>\[FullCoolOutpu{t_{Speed1}} = ({\dot m_{Speed1}}){({h_{out,fullload}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;Speed1}}\]</div>

<p>where</p>
<p><em><div img="image4953.txt">({\dot m_{Speed1}})</div></em> = air mass flow rate through unitary system at Speed 1 [kg/s]</p>
<p>Δ<sub>sen,</sub> <sub>Speed1</sub>**=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;Speed1}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{Speed1}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>·        If the sensible cooling energy rate delivered by the unitary system at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the unitary system is estimated.</p>
<div>\[\begin{array}{l}CyclingRatio = \frac{{\left( {ABS(CoolingCoilSensibleLoad)} \right)}}{{FullCoolingCoilCapacity}}\\ = MAX\left( {0.0,\frac{{\left( {UnitarySystemCoolingLoad - AddedFanHeat} \right)}}{{\left( {FullCoolOutpu{t_{speed1}} - AddedFanHea{t_{speed1}}} \right)}}} \right)\end{array}\]</div>

<p>where</p>
<p>AddedFanHeat  = generated supply air fan heat, which is a function of part load ratio and as internal component cooling load [W].</p>
<p>AddedFanHeat<sub>Speed1</sub>        = generated supply air fan heat at Speed 1 (part load ratio=1) [W].</p>
<p>Since the part-load performance of the DX cooling coil is frequently non-linear,and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s cooling output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemOutpu{t_{cycling}} - {Q_{UnitarySystem}}} \right)}}{{UnitarySystemCoolingLoad}}\]</div>

<p>where:</p>
<p>Unitary systemOutput<sub>Cycling</sub> = unitary system delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)</p>
<div>\[UnitarySystemOutpu{t_{cycling}} = {\mathop m\limits^ \bullet_{UnitarySystem}}{\left( {{h_{out}} - {h_{ControlZone}}} \right)_{HR\min }} - {\Delta_{cycling}}\]</div>

<p>where</p>
<div img="image4958.txt">\({\mathop m\limits^ \bullet_{UnitarySystem}}\)</div>

<p>= average air mass flow rate defined in the next section [kg/s]</p>
<p>h<sub>out,</sub>        = enthalpy of air exiting the unitary system at part load conditions [J/kg]</p>
<p>Δ<sub>cycling</sub>    =average sensible load difference between the system output node and the zone inlet node</p>
<div>\[{\Delta_{cycling}} = \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{ControlZone}}} \right) + \left( {{{\mathop m\limits^ \bullet  }_{UnitarySystem}} - \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{ControlZone}}} \right)\]</div>

<div img="image4960.txt">\({\dot m_{_{ZoneInlet}}}\)</div>

<p>= Air mass flow rate in the supply inlet node in the controlled zone [kg/s]</p>
<p>For this case where speed 1 operation was able to meet the required cooling load, the speed ratio is set to zero and speed number is equal to 1.</p>
<p>·        If the unitary system’s cooling output at full load for Speed 1 is insufficient to meet the entire cooling load, the Cycling ratio is set equal to 1.0 (compressor and fan are not cycling). Then the cooling speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the unitary system is estimated:</p>
<div>\[SpeedRatio = \frac{{ABS\left( {UnitarySystemCoolingLoad - AddedFanHeat - FullCoolOutpu{t_{Speedn - 1}}} \right)}}{{ABS\left( {FullCoolOutpu{t_{Speedn}} - FullCoolOutpu{t_{Speedn - 1}}} \right)}}\]</div>

<p>Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and mass flow rate between speed n and n-1, the outlet air node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies with the speed ratio due to different supply mass flow rates between speed n and n-1 . Therefore, the final speed ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s cooling output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemCoolingLoad - UnitarySystemOutpu{t_{SpeedRatio}}} \right)}}{{UnitarySystemCoolingLoad}}\]</div>

<p>where:</p>
<p>Unitary systemOutput<sub>Speed,n</sub>= unitary system delivered sensible capacity between two consecutive speeds at a specific speed ratio (W)</p>
<div>\[\begin{array}{l}UnitarySystemOutpu{t_{SpeedRatio}} = (SpeedRatio)FullCoolOutpu{t_{speedn}} + \\\(1 - SpeedRatio)FullCoolOutpu{t_{speedn - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array}\]</div>

<p>Where</p>
<p>AddedFanHeat<sub>SpeedRatio</sub>          = generated supply air fan heat at a specific speed ratio [W]</p>
<p>In this case, the reported cycling ratio is 1 and speed number is equal to n.</p>
<h5 id="air-mass-flow-rate-calculation">Air Mass Flow Rate Calculation</h5>
<p>Speed 1 operation</p>
<p>If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the unitary system’s operating supply air mass flow rate is determined by the cycling ratio (PartLoadRatio) for Speed 1. The supply air mass flow rate is multiplied by the cycling ratio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the cooling coils represent the full-load (steady-state) values when the coil is operating.</p>
<div>\[{\mathop m\limits^ \bullet_{UnitarySystem}} = \left( {CyclingRatio} \right){\mathop m\limits^ \bullet_{speed1}}\]</div>

<p>If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as the average of the user-specified air flow rate when the unitary system cooling coil is ON at Speed 1 and the user-specified air flow rate when the unitary system cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).</p>
<div>\[{\mathop m\limits^ \bullet_{UnitarySystem}} = \left( {CyclingRatio} \right){\mathop m\limits^ \bullet_{speed1}} + \left( {1 - CyclingRatio} \right){\mathop m\limits^ \bullet_{coiloff}}\]</div>

<p>where:</p>
<div img="image4966.txt">\({\mathop m\limits^ \bullet_{UnitarySystem}}\)</div>

<p>= average air mass flow rate through unitary system [kg/s]</p>
<div img="image4967.txt">\({\dot m_{Speed1}}\)</div>

<p>= air mass flow rate through unitary system when cooling coil is ON at Speed 1 [kg/s]</p>
<div img="image4968.txt">\({\dot m_{CoilOff}}\)</div>

<p>= air mass flow rate through unitary system when no heating or cooling is needed [kg/s]</p>
<p>In this case, the air conditions at nodes downstream of the cooling coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).</p>
<h5 id="higher-speed-operation_4">Higher Speed Operation</h5>
<p>When the unitary system operates at higher speeds to meet the required cooling load, the supply air mass flow rate is linearly interpolated between two consecutive speeds:</p>
<div>\[{\mathop m\limits^ \bullet_{UnitarySystem}} = \left( {SpeedRatio} \right){\mathop m\limits^ \bullet_{Speedn}} + \left( {1 - SpeedRatio} \right){\mathop m\limits^ \bullet_{Speedn - 1}}\]</div>

<p>where:</p>
<div img="image4970.txt">\({\mathop m\limits^ \bullet_{UnitarySystem}}\)</div>

<p>= average air mass flow rate through the unitary system for the time step [kg/s]</p>
<div img="image4971.txt">\({\dot m_{Speed\;n}}\)</div>

<p>= air mass flow rate through unitary system when cooling coil is ON at Speed n [kg/s]</p>
<div img="image4972.txt">\({\dot m_{Speed\;n - 1}}\)</div>

<p>= air mass flow rate through unitary system when cooling coil is ON at Speed n-1 [kg/s]</p>
<p>For this case of higher speed operation, the air conditions at nodes downstream of the cooling coils are determined by the delivered cooling capacity and supply air mass flow rates between two consecutive speeds.</p>
<p>Although the above sections present the capacity and air mass flow rate calculation separately, they are dependent and change every iteration until convergence is reached for the time step being simulated.</p>
<p><strong>Heating Operation</strong></p>
<p>Calculations for heating operation are similar to those for cooling operation in most respects. However, due to the inclusion of a supplemental heating coil, additional calculations are necessary to properly meet the total heating load for the zones being served.</p>
<p>If EnergyPlus determines that the unitary system must supply heating to the control zone to meet the zone air temperature setpoint, then the unitary system model computes the total sensible heating load to be delivered to the zones being served based on the control zone sensible heating load and the control zone airflow fraction.</p>
<div>\[UnitarySystemHeatingLoad = \frac{{ControlZoneHeatingLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>The model then calculates the unitary system’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions and when the heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the  cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the  heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and  heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the unitary system is calculated as follows:</p>
<div>\[Full\;Heat\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}\]</div>

<div>\[No\;Heat\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\]</div>

<p>where:</p>
<p><em>Mass Flow Rate <sub>full\ load</sub></em>  = air mass flow rate through unitary system at full-load conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em>  = enthalpy of air exiting the unitary system at full-load conditions, J/kg</p>
<p><em>h<sub>control \ zone</sub></em>  = enthalpy of air leaving the control zone (where thermostat is located), J/kg</p>
<p><em>HR<sub>min</sub>=</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the unitary system exiting air or the air leaving the control zone</p>
<p><em>Mass Flow Rate <sub>coil \ off</sub></em>  = air mass flow rate through the unitary system with the heating coil OFF, kg/s</p>
<p><em>h<sub>out,\ coil \ off</sub></em>  = enthalpy of air exiting the unitary system with the heating coil OFF, J/kg</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>With the calculated sensible heating energy rates and the total sensible heating load to be met by the system, the part-load ratio for the unitary system is estimated.</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{\left( {UnitarySystemHeatingLoad - NoHeatOutput} \right)}}{{\left( {FullHeatOutput - NoHeatOutput} \right)}}} \right)\]</div>

<p>Since the part-load performance of the  heating coil is frequently non-linear, and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the unitary system’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s heating output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemHeatingLoad - {Q_{UnitarySystem}}} \right)}}{{UnitarySystemHeatingLoad}}\]</div>

<p>where:</p>
<div img="image4980.txt">\({Q_{UnitarySystem}}\)</div>

<p>= Unitary system delivered sensible capacity (W)</p>
<p>If the unitary system’s  heating coil output at full load is insufficient to meet the entire heating load, PartLoadRatio is set equal to 1.0 (compressor and fan are not cycling) and the remaining heating load is passed to the supplemental heating coil. If the unitary system model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation, the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The unitary system exiting air conditions and energy consumption are calculated and reported by the individual component models (fan,  heating coil, and supplemental gas or electric heating coil).</p>
<p>If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the unitary system’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the heating coils represent the full-load (steady-state) values when the coils are operating. If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as the average of the user-specified air flow rate when the unitary system heating coil is ON and the user-specified air flow rate when the unitary system heating coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).</p>
<div>\[{\mathop m\limits^ \bullet_{UnitarySystem}} = PartLoadRatio\left( {{{\mathop m\limits^ \bullet  }_{HeatCoilON}}} \right) + \left( {1 - PartLoadRatio} \right)\left( {{{\mathop m\limits^ \bullet  }_{CoilOFF}}} \right)\]</div>

<p>where:</p>
<div img="image4982.txt">\(\mathop m\limits^ \bullet  HeatCoilON\)</div>

<p>= air mass flow rate through unitary system when the heating coil is ON (kg/s)</p>
<div img="image4983.txt">\(\mathop m\limits^ \bullet  CoilOFF\)</div>

<p>= air mass flow rate through unitary system when no heating or cooling is needed (kg/s)</p>
<p>In this case, the air conditions at nodes downstream of the heating coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coils are operating and inlet air conditions when the coils are OFF).</p>
<h4 id="heating-operation-multi-or-variable-speed-coils">Heating Operation (multi or variable speed coils )</h4>
<p>After the unitary system heating load is determined as described in Eq. above, the multi or variable speed heating coil models calculation are described in this section.</p>
<p>The model calculates the unitary system’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the unitary system is calculated as follows:</p>
<div>\[FullHeatOutpu{t_{Highest\;Speed}} = ({\dot m_{HighestSpeed}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;HighestSpeed}}\]</div>

<div>\[NoHeatOutput = ({\dot m_{CoilOff}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\]</div>

<p>where:</p>
<p><em><div img="image4986.txt">({\dot m_{HighestSpeed}})</div></em> = air mass flow rate through unitary system at the highest heating speed [kg/s]</p>
<p><em>h<sub>out,\ full\ load</sub></em>   = enthalpy of air exiting the unitary system at full-load conditions [J/kg]</p>
<p><em>h<sub>control \ zone</sub></em>   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]</p>
<p><em>HR<sub>min</sub>=</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the unitary system exiting air or the air leaving the control zone</p>
<div img="image4987.txt">\({\dot m_{CoilOff}}\)</div>

<p>= air mass flow rate through the unitary system with the heating coil OFF [kg/s]</p>
<p><em>h<sub>out,coil \ off</sub></em>    = enthalpy of air exiting the unitary system with the heating coil OFF [J/kg]</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;HighestSpeed}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad \quad  + \left( {{{\dot m}_{_{HighestSpeed}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{coil\;off}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>If the unitary system’s DX heating coil output full load at the highest speed is insufficient to meet the entire heating load, the remaining heating load is passed to the supplemental heating coil. If the unitary system model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation (specified by the user), the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The unitary system exiting air conditions and energy consumption are calculated and reported by the individual component models (fan, DX heating coil, and supplemental gas or electric heating coil).</p>
<p>If the total heating load to be met by the system is less than the sensible heating rate at the highest speed, then the following steps are performed.</p>
<p>1.    Calculate the sensible heating energy rate at Speed 1</p>
<div>\[FullHeatOutpu{t_{Speed1}} = ({\dot m_{Speed1}}){({h_{out,fullload}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;Speed1}}\]</div>

<p>where:</p>
<p><em><div img="image4991.txt">({\dot m_{Speed1}})</div></em> = air mass flow rate through unitary system at Speed 1 [kg/s]</p>
<p>Δ<sub>sen,</sub> <sub>Speed1</sub>**=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;Speed1}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{Speed1}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>2.    If the sensible heating energy rate delivered by the unitary system at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the unitary system is estimated.</p>
<div>\[\begin{array}{l}CyclingRatio = \frac{{\left( {ABS(HeatingCoilSensibleLoad)} \right)}}{{FullHeatingCoilCapacity}}\\ = MAX\left( {0.0,\frac{{\left( {UnitarySystemHeatingLoad - AddedFanHeat} \right)}}{{\left( {FullHeatOutpu{t_{speed1}} - AddedFanHea{t_{speed1}}} \right)}}} \right)\end{array}\]</div>

<p>where</p>
<p>AddedFanHeat        = generated supply air fan heat, which is a function of part load ratio and as internal component heating load [W].</p>
<p>AddedFanHeat<sub>Speed1</sub>  = generated supply air fan heat at Speed 1 (part load ratio=1) [W].</p>
<p>Since the part-load performance of the DX heating coil is frequently non-linear, and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the unitary system’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s heating output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemHeatingLoad - UnitarySystemOutpu{t_{cycling}}} \right)}}{{UnitarySystemHeatingLoad}}\]</div>

<p>where:</p>
<p>Unitary systemOutput<sub>Cycling</sub>= unitary system delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)</p>
<div>\[UnitarySystemOutpu{t_{cycling}} = {\mathop m\limits^ \bullet_{UnitarySystem}}{\left( {{h_{out}} - {h_{ControlZone}}} \right)_{HR\min }} - {\Delta_{cycling}}\]</div>

<p>where</p>
<div img="image4996.txt">\({\mathop m\limits^ \bullet_{UnitarySystem}}\)</div>

<p>= average air mass flow rate defined in the next section [kg/s]</p>
<p>h<sub>out,</sub>              = enthalpy of air exiting the unitary system at part load conditions [J/kg]</p>
<p>Δ<sub>cycling</sub>          =average sensible load difference between the system output node and the zone inlet node</p>
<div>\[{\Delta_{cycling}} = \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{ControlZone}}} \right) + \left( {{{\mathop m\limits^ \bullet  }_{UnitarySystem}} - \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{ControlZone}}} \right)\]</div>

<div img="image4998.txt">\({\dot m_{_{ZoneInlet}}}\)</div>

<p>= Air mass flow rate in the supply inlet node in the controlled zone [kg/s]</p>
<p>For this case where speed 1 operation was able to meet the required heating load, the speed ratio is set to zero and speed number is equal to 1.</p>
<p>3.    If the unitary system’s heating output at full load for Speed 1 is insufficient to meet the entire heatling load, the Cycling ratio (PartLoadRatio) is set equal to 1.0 (compressor and fan are not cycling). Then the heating speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the unitary system is estimated:</p>
<div>\[SpeedRatio = \frac{{ABS\left( {UnitarySystemHeatingLoad - AddedFanHeat - FullHeatOutpu{t_{Speedn - 1}}} \right)}}{{ABS\left( {FullHeatOutpu{t_{Speedn}} - FullHeatOutpu{t_{Speedn - 1}}} \right)}}\]</div>

<p>Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and air mass flow rate between speed n and n-1, the outlet node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan). Therefore, the final speed ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the unitary system’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s heating output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemHeatingLoad - UnitarySystemOutpu{t_{SpeedRatio}}} \right)}}{{UnitarySystemHeatingLoad}}\]</div>

<p>where:</p>
<p>UnitarySystemOutput<sub>SpeedRatio</sub>= unitary system delivered sensible capacity between two consecutive speeds at a specific ratio [W]</p>
<div>\[\begin{array}{l}UnitarySystemOutpu{t_{SpeedRatio}} = (SpeedRatio)FullHeatOutpu{t_{speedn}} + \\\(1 - SpeedRatio)FullHeatOutpu{t_{speedn - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array}\]</div>

<p>Where</p>
<p>AddedFanHeat<sub>SpeedRatio</sub>          = generated supply air fan heat at a specific speed ratio [W]</p>
<p>In this case, the reported cycling ratio is 1 and speed number is equal to n.</p>
<h5 id="air-mass-flow-rate-calculation_1">Air Mass Flow Rate Calculation</h5>
<p>The air mass flow rate calculations during heating operation are the same as those described above for cooling operation for multi/variable speed.</p>
<h4 id="high-humidity-control">High Humidity Control</h4>
<p>The specific configuration of the unitary system with supplemental heating coil is shown above (see Figure 227). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the supplemental heating coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. This option is available when the supply air fan operates continuously (i.e., the supply air fan operating mode schedule values are never equal to 0) or the supply air fan cycles with the compressor. In addition, when high humidity control is specified and the compressor operates, the unitary system operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification performance of the cooling coil. The heat exchanger will be activated when the sensible part-load ratio is insufficient to meet the zone latent load. CoolReheat is specified when a cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. When a heat exchanger is used in conjunction with a cooling coil and CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on” to meet either the sensible or latent cooling load. If the dehumidification control type is selected as None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and the air conditioner runs only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.</p>
<p>The model first calculates the <em>PartLoadRatio</em> required to meet the sensible cooling load.  The unitary system’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone.:</p>
<div>\[UnitarySystemCoolingLoad = \frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>The unitary system’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{\left( {UnitarySystemCoolingLoad - NoCoolOutput} \right)}}{{\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)\]</div>

<p>hen the unitary system’s sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Unitary system meets the controlled zone cooling setpoint temperature. If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the unitary systems (Unitary systemMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.</p>
<div>\[UnitarySystemMoistureLoad = \frac{{ControlZoneMoistureLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>Then the <em>LatentPartLoadRatio</em> required to meet the high humidity setpoint is calculated as follows:</p>
<div img="image5005.txt">\(LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\frac{{\left( {UnitarySystemMoistureLoad - NoLatentOutput} \right)}}{{\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)\)</div>

<p>The model uses the greater of the two part-load ratios, <em>PartLoadRatio</em> or <em>LatentPartLoadRatio</em>, to determine the operating part-load ratio of the Unitary system’s DX cooling coil.</p>
<div>\[LatentPartLoadRatio = MAX\left( {PartLoadRatio,LatentPartLoadRatio} \right)\]</div>

<p>As previously described, iterations are performed to converge on the solution within the convergence tolerance.</p>
<p>Where,</p>
<div img="image5007.txt">\(ControlZoneCoolingLoad\)</div>

<p>= the control zone sensible cooling load to the cooling setpoint, (W).</p>
<div img="image5008.txt">\(ControlZoneMoistureLoad\)</div>

<p>= the control zone moisture load to the dehumidifying relative humidity setpoint, (W).</p>
<div img="image5009.txt">\(ControlZoneAirFlowFraction\)</div>

<p>= the supply air fraction that goes though the control zone, (-).</p>
<div img="image5010.txt">\(FullLatentOutput\)</div>

<p>=the Unitary system’s latent cooling energy rate at full-load conditions, W</p>
<div img="image5011.txt">\(NoLatentOutput\)</div>

<p>= the Unitary system’s latent cooling energy rate with cooling coil OFF, W</p>
<div img="image5012.txt">\(PartLoadRatio\)</div>

<p>= the unitary system’s part-load-ratio required to meet system sensible load, (-).</p>
<div img="image5013.txt">\(LatentPartLoadRatio\)</div>

<p>= the unitary system’s part-load-ratio required to meet system moisture load, (-).</p>
<div img="image5014.txt">\(PL{R_{Min}}\)</div>

<p><em>=</em>the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.</p>
<p>When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 228. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the unitary system’s cooling coil, the supplemental heating coil is used to offset the excess sensible capacity provided by the unitary system cooling coil. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists, the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRatio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.</p>
<p><img alt="HiHumidControl" src="../../EngineeringReference/media/image5015.png" /></p>
<p>Figure 219. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint</p>
<p>If a heating load exists (Figure 229), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the unitary system operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.</p>
<p><img alt="HiHumidControl-1" src="../../EngineeringReference/media/image5016.png" /></p>
<p>Figure 220. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint</p>
<h4 id="waste-heat-calculation_2">Waste Heat Calculation</h4>
<p>Waste heat calculations are done when the multi speed cooling and heating coils are specified in the unitary system and the heat recovery is active (the value of the Design Heat Recovery Water Flow Rate field is greater than 0), the outlet node temperature of heat recovery is calculated based on the recoverable waste heat generated by the child objects Coil:Cooling:DX:MultiSpeed and Coil:Heating:DX:MultiSpeed:</p>
<div>\[{T_{outlet}} = {T_{inlet}} + \frac{{{Q_{WasteHeat}}}}{{{C_p}{{\dot m}_{hr}}}}\]</div>

<p>where</p>
<p>T<sub>outlet</sub>            = outlet node temperature of heat recovery, C</p>
<p>T<sub>inlet</sub> = inlet node temperature of heat recovery, C</p>
<p>Q<sub>WasteHeat</sub>      = recoverable waste heat generated by its child objects, W</p>
<p>C<sub>p</sub>              = inlet node temperature of heat recovery, C</p>
<div img="image5018.txt">\({\dot m_{hr}}\)</div>

<p>= mass flow rate of heat recovery, kg/s</p>
<p>If the outlet node temperature is above the value of the Maximum Temp for Heat Recovery field, the outlet node temperature is reset to the value of Maximum Temp for Heat Recovery.</p>
<h3 id="forced-air-furnace-and-central-air-conditioning">Forced-Air Furnace and Central Air Conditioning</h3>
<h4 id="overview_36">Overview</h4>
<p>The input objects AirLoopHVAC:Unitary:Furnace:HeatOnly and AirLoopHVAC:Unitary:Furnace:HeatCool provide a “virtual” component that collect and control a set of components:  an on/off or constant volume fan component and a gas or electric heating coil component. If the HeatCool version is selected, then a DX cooling coil is also modeled as part of the system as shown in Figure 221 below. For the HeatCool version, an optional reheat coil may also be modeled for controlling high zone humidity levels and the furnace’s configuration when specifying this option is shown in Figure 222 below. The unit may be configured to have either a blow through or draw through fan. If a blow through fan configuration is specified, the furnace fan is placed before the heating coil for the HeatOnly version, or before the cooling coil for the HeatCool version as shown in the figure below. If a draw through fan configuration is specified, the fan is placed directly after the heating coil.</p>
<p>Note: the coil order shown here has been revised from previous versions of Energyplus to configure the cooling coil upstream of the heating coil. This configuration provides uniformity with all unitary equipment. However, for unitary HeatCool systems that do not use a reheat coil, the heating coil can also be placed upstream of the cooling coil. This optional coil placement is retained to allow compatibility with previous versions of Energyplus. For input files developed using previous versions of Energyplus, it is recommended that the coil order be revised according to the figure below.</p>
<p><img alt="FurnaceSchematic_BlowThru" src="../../EngineeringReference/media/image5019.png" /></p>
<p>Figure 221. Schematic of the EnergyPlus Furnace (Blow Through Configuration)</p>
<p>While the furnace may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the furnace component is the fraction of the total system air flow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The furnace module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the furnace. The module then proceeds to calculate the required part-load ratio for the system coil and the supply air fan to meet this total load. The heating or cooling capacity delivered by the furnace is distributed to all of the zones served by this system via the terminal units that supply air to each zone. The supply air fraction that goes though the control zone is calculated as follows:</p>
<div>\[Control Zone Air Flow\,Fraction = \frac{{{{\dot m}_{TUMax\,ControlZone}}}}{{\sum\limits_{j = 1}^{NumOfZones} {{{\dot m}_{TUMax\,Zone\,j}}} }}\]</div>

<p>where:</p>
<div img="image5021.txt">\({\dot m_{TUMax\,ControlledZone}}\)</div>

<p>=    maximum air mass flow rate for the air loop’s supply inlet node (terminal unit) for the control zone (kg/s)</p>
<div img="image5022.txt">\({\dot m_{TUMax\,Zone\,j}}\)</div>

<p>=    maximum air mass flow rate for the air loop’s supply inlet node for the jth zone (kg/s)</p>
<div img="image5023.txt">\(NumOfZones\)</div>

<p>=    number of zones, or number of air loop supply air inlet nodes for all zones served by the air loop (-)</p>
<p>The furnace component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the furnace fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g., cycling fan operation at night and continuous fan operation during the daytime). If the fan operating mode schedule name field is left blank in the furnace object, the furnace assumes cycling or AUTO fan mode operation throughout the simulation.</p>
<p>The only output variables reported by the furnace object are the fan part-load ratio and the compressor part-load ratio (HeatCool only). The fan part-load ratio is defined as the actual air mass flow rate through the system for the time step divided by the design supply air mass flow rate specified for the furnace (<div img="image5024.txt">({{{{\dot m}<em>{actual}}} \mathord{\left/ {\vphantom {{{{\dot m}</em>{actual}}} {{{\dot m}<em>{design}}}}} \right. } {{{\dot m}</em>{design}}}})</div>)..The furnace operates based on the user-specified (or autosized) design supply air flow rate(s). The ‘design’ supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required and the fan operates continuously based on user-specified inputs (HeatCool only). For the HeatCool version, If alternate air flow rates are specified for cooling, heating, and when no cooling or heating is required, the design supply air mass flow rate is the maximum of these specified values. Also for the HeatCool version, the compressor part-load ratio is reported as the ratio of the actual cooling load to the full-load sensible capacity (see Eqn. ). Reporting of other variables of interest for the furnace (heating rate, cooling rate, energy consumption, etc.) is done by the individual system components (fan, heating coil and DX cooling coil).</p>
<h4 id="model-description_31">Model Description</h4>
<p>As described previously, the furnace is a “virtual” component consisting of a fan, heating coil and, for the HeatCool version, a cooling coil with an optional reheat coil. The sole purpose of the furnace model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model for both the HeatOnly and HeatCool configurations, as well as the differences between cycling and continuous supply air fan operation. The last section describes the optional control of high zone humidity with a reheat coil for the HeatCool configuration.</p>
<h4 id="heatonly-configuration">HeatOnly Configuration</h4>
<p>The HeatOnly configuration consists of an on/off or constant volume fan and an electric or gas heating coil. When the model is first called during an EnergyPlus simulation, all of the input data specified for each furnace in the input data file are read into data structures for use throughout the remainder of the simulation.</p>
<p>For each simulation time step when the performance of a heat-only furnace is being modeled, the first step is to retrieve the heating load required to meet the thermostat setpoint for the “control” zone (see Figure 221. Schematic of the EnergyPlus Furnace). See the section “Summary of Predictor-Corrector Procedure” elsewhere in this document for more details regarding load calculations. Since the furnace may be specified to serve several zones but controlled based on the load calculated for the “control” zone, the total heating load to be met by the furnace is determined from the following equation:</p>
<div>\[Furnace\,Heating\,Load\, = \frac{{Control\,Zone\,Heating\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}\]</div>

<p>The model then calculates the furnace’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions and when the heating coil is OFF. If the supply air fan cycles on and off with the heater, then the sensible heating energy rate is zero when the heating coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the heating coil is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat) and the heating coil. For each of these cases (full load and heating coil OFF), the sensible heating energy rate delivered by the furnace is calculated as follows:</p>
<div>\[Full\;Heat\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}\]</div>

<div>\[No\;Heat\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\]</div>

<p>where:</p>
<p><em>Mass Flow Rate<sub>full\ load</sub></em> = air mass flow rate through furnace at full-load conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em> = enthalpy of air exiting the furnace at full-load conditions, J/kg</p>
<p><em>h<sub>control\ zone</sub></em><sub> </sub> = enthalpy of air in the control zone (where thermostat is located), J/kg</p>
<p><em>HR<sub>min</sub>      =</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio</p>
<p>of the furnace exiting air or the air in the control zone</p>
<p><em>Mass Flow Rate<sub>coil\ off</sub></em> = air mass flow rate through the furnace with the heating coil OFF, kg/s</p>
<p><em>h<sub>out,\ coil\ off</sub></em>  = enthalpy of air exiting the furnace with the heating coil OFF, J/kg</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{_{Out,\;full\;load}}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \; + \left( {Mass\;Flow\;Rat{e_{coil\;off}} - \frac{{Mass\;Flow\;Rat{e_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,coil\;off}} - {h_{Control\;Zone}}} \right)_{HR\min }}\end{array}\]</div>

<p>With the calculated sensible heating energy rates and the total sensible heating load to be met by the system, the part-load ratio for the furnace is estimated.</p>
<div>\[PartLoadRatio\, = \,MAX\left( {0.0,MIN\left( {1.0,\frac{{ABS\left( {FurnaceHeatingLoad - NoHeatOutput} \right)}}{{ABS(FullHeatOutput - NoHeatOutput)}}} \right)} \right)\]</div>

<p>The part-load ratio calculated above is used to determine the required heating coil capacity as <div img="image5031.txt">(Qheating\,coil = Qdesign\,<em>PartLoadRatio)</div> where </em>Q<sub>design</sub>* is the nominal heating coil capacity as specified in the heating coil object. If the fan cycles on and off with the heating coil (i.e.,  when the supply air fan operating mode schedule values are equal to 0), then this part-load ratio is also used to determine the operating mass flow rate of the furnace as</p>
<div>\[{\dot m_{furnace}} = {\dot m_{design}}*PartLoadRatio\]</div>

<p>If the fan operates continuously (i.e. fan ON), the operating mass flow rate is specified as <div img="image5033.txt">({\dot m_{design}})</div>. The furnace’s fan and heating coil are then re-simulated to determine the furnace’s delivered sensible heating capacity at the above calculated part-load ratio.</p>
<div>\[{Q_{furnace}} = \left( {{{\dot m}_{furnace}}} \right){\left( {{h_{out,actual}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,\;actual}}\]</div>

<p>where:</p>
<div img="image5035.txt">\(Qfurnace\)</div>

<p>=sensible heating capacity delivered by the furnace (W)</p>
<div img="image5036.txt">\({\dot m_{furnace}}\)</div>

<p>= air mass flow rate through the furnace (kg/s)</p>
<p><em>h<sub>out,\ actual</sub></em><sub>          \      </sub> = enthalpy of air exiting the furnace (J/kg)</p>
<p><em>h<sub>out,\ control\ zone</sub></em>  = enthalpy of air in the control zone (J/kg)</p>
<p><em>HR<sub>min</sub>      </em>       = enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio</p>
<p>of the furnace exiting air or the air in the control zone</p>
<p>Δ<sub>sen,\ actual</sub> =Sensible load difference between the system output node and the zone inlet node at the above calculated part-load ratio.</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;actual}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;actual}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{furnace}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;actual}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>Since the part-load performance of the heating coil can be non-linear, and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the furnace’s heating output matches the heating load to be met within the heating convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the furnace’s heating output divided by the load to be met.</p>
<div>\[Tolerance = {\raise0.7ex\hbox{${\left( {FurnaceHeatingLoad - {Q_{furnace}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {FurnaceHeatingLoad - {Q_{furnace}}} \right)} {FurnaceHeatingLoad}}}\right.}\!\lower0.7ex\hbox{${FurnaceHeatingLoad}$}} = 0.001\]</div>

<p>If the furnace has been specified with cycling fan/cycling coil (AUTO fan), then the furnace’s design air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the heating coil represent the full-load (steady-state) values when the coil is operating. If the supply air fan is specified to run continuously (fan ON), then the air mass flow rate remains at the furnace’s design air mass flow rate. In this case, the air conditions at nodes downstream of the heating coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).</p>
<p>For the case where the furnace is scheduled to operate with continuous supply air fan operation, but no heating load is required to meet the setpoint temperature in the control zone, the supply air fan model is still called to determine the fan exiting air conditions. The heating coil model is also called, but for the case with no heating load the heating coil model simply passes the inlet air conditions and mass flow rate from its inlet node to its outlet node. The air exiting the heating coil is then sent to the direct air units for distribution to each zone served by the furnace, where the zone heat balance is performed to determine the resulting zone air conditions. The furnace exiting air conditions and energy consumption are calculated and reported by the individual component models (fan and heating coil).</p>
<h4 id="heatcool-configuration">HeatCool Configuration</h4>
<p>The HeatCool configuration consists of an on/off or constant volume fan, a DX cooling coil, and an electric or gas heating coil. For the cases where a heating load is calculated for the control zone or no heating/cooling load is calculated for the control zone, the model follows nearly identical computational steps as described in the HeatOnly Configuration section above. The only difference is the air mass flow rate during no cooling/heating operation with continuous supply air fan operation can be different from the air mass flow rate during heater operation for the HeatCool configuration. If a cooling load is calculated by EnergyPlus for the control zone, the solution methodology is also virtually identical and is described here for completeness.</p>
<p>If EnergyPlus determines that the furnace must supply cooling to the control zone to meet the zone air temperature setpoint, then the model computes the total sensible cooling load to be met by the furnace based on the control zone sensible cooling load and the fraction of the furnace air flow that goes through the control zone.</p>
<div>\[Furnace\,Cooling\,Load\, = \frac{{Control\,Zone\,Cooling\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}\]</div>

<p>If the supply air fan operating mode schedule requests cycling fan operation, the model first checks for the presence of an ecomomizer in the outside air system serving the furnace’s air loop (Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side economizer is not used, the furnace’s compressor is used to meet the furnace cooling load. If an air-side economizer is used and is active (i.e., economizer controls indicate that conditions are favorable to increase the outside air flow rate), the furnace will try to meet the cooling load by operating only the supply air fan. If the fan is able to satisfy the furnace cooling load, the compressor remains off for the entire simulation time step. If the operation of the fan alone is unable to meet the entire cooling load, then the compressor is enabled and additional calculations are performed to determine the compressor’s part-load ratio.</p>
<p>The model then calculates the furnace’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling energy rate will probably not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil, and the heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX cooling coil OFF), the sensible cooling energy rate delivered by the furnace is calculated as follows:</p>
<div>\[Full\;Cool\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}\]</div>

<div>\[No\;Cool\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\]</div>

<p>where:</p>
<p><em>Mass Flow Rate<sub>full\ load</sub></em> = air mass flow rate through furnace at full-load conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em> = enthalpy of air exiting the furnace at full-load conditions, J/kg</p>
<p><em>h<sub>control\ zone</sub></em><sub> </sub> = enthalpy of air in the control zone (where thermostat is located), J/kg</p>
<p><em>HR<sub>min</sub>      =</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio</p>
<p>of the furnace exiting air or the air in the control zone</p>
<p><em>Mass Flow Rate<sub>coil\ off</sub></em> = air mass flow rate through the furnace with the cooling coil OFF, kg/s</p>
<p><em>h<sub>out,\ coil\ off</sub></em>  = enthalpy of air exiting the furnace with the cooling coil OFF, J/kg</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>With the calculated sensible cooling energy rates and the total sensible cooling load to be met by the system, the part-load ratio for the furnace is estimated.</p>
<div>\[PartLoadRatio\, = \,MAX\left( {0.0,\frac{{ABS\left( {Furnace\,Cooling\,Load - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)\]</div>

<p>Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the furnace’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the furnace’s cooling output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge {\raise0.7ex\hbox{${\left( {FurnaceCoolingLoad - {Q_{furnace}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {FurnaceCoolingLoad - {Q_{furnace}}} \right)} {FurnaceCoolingLoad}}}\right.}\!\lower0.7ex\hbox{${FurnaceCoolingLoad}$}}\]</div>

<p>where:</p>
<div img="image5046.txt">\(Qfurnace\)</div>

<p>= Furnace delivered sensible capacity (W)</p>
<p>If the furnace has been specified with cycling fan/cycling coil (AUTO fan) and high humidity control <em>has not</em> been specified, then the furnace’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating. If a cycling fan is used and high humidity control <em>has</em> been specified, the calculation of average air mass flow rate is based on the greater of the heating or cooling part-load ratio (see following section on high humidity control). When the heating part-load ratio is greater than the cooling part-load ratio, the air conditions at nodes downstream of the cooling coil represent the weighted average of full-load conditions when the cooling coil is operating and inlet air conditions when the cooling coil is off (i.e., the fan continues to operate due to a heating requirement where the heating PLR is greater than the cooling PLR). If the supply air fan is specified to run continuously (fan ON), then the air mass flow rate continues to operate at the user-specified supply air mass flow rate when no cooling or heating is required. In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF). The furnace exiting air conditions and energy consumption are calculated and reported by the individual component models (fan and DX cooling coil).</p>
<h4 id="high-humidity-control-with-heatcool-configuration">High Humidity Control with HeatCool Configuration</h4>
<p>An optional reheat coil can be specified with the HeatCool configuration to allow the furnace to control high zone humidity levels. The specific configuration of the HeatCool Furnace with high humidity control option is shown in Figure 222. The figure below shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the reheat coil. The system is controlled to keep the relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. This option is available when the supply air fan operates continuously (i.e., the supply air fan operating mode schedule values are never equal to 0) or the supply air fan cycles with the compressor. For the case of cycling fan mode when the high humidity control is specified as CoolReheat <em>and</em> the heating part-load ratio is greater than the compressor part-load ratio, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions during the duration of fan operation (i.e., the weighted average of full load conditions when the coil is operating and inlet air conditions when the coil is off and the fan continues to operate to meet the heating load). For the case where cycling fan mode is used <em>and</em> the heating part-load ratio is less than the compressor part-load ratio, the air conditions at the nodes downstream of the cooling coil are simply the full load (steady-state) values when the coil is operating. In addition, when high humidity control is specified and the compressor operates, the furnace operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat.</p>
<p>High humidity control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification performance of the cooling coil. The heat exchanger will be activated when the sensible part-load ratio is insufficient to meet the zone latent load. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a reheat coil will ensure the zone temperature does not fall below the zone heating temperature set point. When a heat exchanger is used in conjunction with a DX cooling coil and CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on” to meet either the sensible or latent cooling load. If the dehumidification control type is selected as None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and the air conditioner runs only to meet the sensible cooling load. Although a reheat coil is required when CoolReheat is specified in the Dehumidification Control Type input field, this reheat coil may optionally be present for the other Dehumidification Control Types (e.g., None and Multimode). If the reheat coil is present and the dehumidification control type input is not specified as CoolReheat, the reheat coil will not be active. This allows changing the dehumidification control option without requiring a change in the unit’s coil configuration.</p>
<p>The model first calculates the PartLoadRatio required to meet the sensible cooling load as described above (see Eqn. ) to maintain the dry-bulb temperature setpoint in the control zone. If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the HeatCool furnace (SystemMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction. The model then calculates the LatentPartLoadRatio required to meet the humidistat setpoint.</p>
<div>\[SystemMoistureLoad\, = \frac{{Control\,Zone\,Moisture\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}\]</div>

<div>\[LatentPartLoadRatio\, = \,MAX\left( {MinPLR,\frac{{ABS\left( {SystemMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)\]</div>

<p>where:</p>
<p><em>FullLatentOutput  </em>= the furnace’s latent cooling energy rate at full-load conditions, W</p>
<p><em>NoLatentOutput</em>     = the furnace’s latent cooling energy rate with the cooling coil OFF, W</p>
<p><em>MinPLR</em>                = the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.</p>
<p>The model uses the greater of the two part-load ratios, PartLoadRatio or LatentPartLoadRatio, to determine the operating part-load ratio of the furnace’s DX cooling coil. As previously described, iterations are performed to converge on the solution within the convergence tolerance.</p>
<p><img alt="FurnaceSchematic_BlowThru_HighRHControl" src="../../EngineeringReference/media/image5049.png" /></p>
<p>Figure 222. Schematic for Blow Through Furnace with High Humidity Control</p>
<p>If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the furnace’s cooling coil, the reheat coil is used to offset the excess sensible capacity provided by the unit. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (Figure 223), the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRatio). In this case, the reheat coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists. If a heating load exists (Figure 224), the reheat coil is used to offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint) and the heating coil is used to meet the entire heating load as described in the HeatOnly configuration section above. Note that when a heating load exists and high humidity control is required, the furnace operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, DX cooling coil, and heating coil, report variables associated with reheat coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric consumption, heating coil runtime fraction, etc.) are managed in the reheat (heating) coil object.</p>
<p><img alt="ZoneLoadSchematic" src="../../EngineeringReference/media/image5050.png" /></p>
<p>Figure 223. Reheat Coil Load when Predicted Zone Temperature is Above Heating Setpoint</p>
<p><img alt="ZoneLoadSchematic2" src="../../EngineeringReference/media/image5051.png" /></p>
<p>Figure 224. Reheat Coil Load when Predicted Zone Temperature is Below Heating Setpoint</p>
<h3 id="unitary-systems_1">Unitary Systems</h3>
<p>The input objects AirLoopHVAC:UnitaryHeatCool and AirLoopHVAC:UnitaryHeatOnly provides models that are identical to the Furnace and Central Air models described above.  Please reference the previous section for details.</p>
<h3 id="unitary-system-with-changeover-bypass-variable-air-volume">Unitary System with Changeover-Bypass-Variable Air Volume</h3>
<h4 id="overview_37">Overview</h4>
<p>The input object AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass provides a model for a changeover-bypass variable air volume (CBVAV) unitary system that is a compound object made up of other components. Each CBVAV system consists of an outside air mixer, direct expansion (DX) cooling coil, heating coil, and a supply air fan as shown in the figures below. Zone thermostats and terminal units are required in each zone served by this system. The terminal units are specific to this system type and are either AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat. A zone humidistat and single zone max humidity setpoint manager may also be specified to help control high humidity levels. These individual components are described elsewhere in this document. The CBVAV unitary system object coordinates the operation of these components and is modeled as a type of air loop equipment (Ref. AirLoopHVAC).</p>
<p><img alt="DrawthruCBVAV" src="../../EngineeringReference/media/image5052.png" /></p>
<p>Figure 225. Schematic of a Changeover Bypass VAV Unitary System with Draw Through Fan</p>
<p><img alt="BlowthruCBVAV" src="../../EngineeringReference/media/image5053.png" /></p>
<p>Figure 226. Schematic of Changeover Bypass VAV Unitary System with Blow Through Fan</p>
<p>The CBVAV unitary system conditions one or more zones and is controlled by thermostats located in each zone (the use of a single humidistat is also allowed when using multi-mode DX cooling coils). The CBVAV system operates to meet the zone sensible cooling or sensible heating requirements as dictated by the thermostat schedule(s). The priority control input determines the mode of operation and is specified as Cooling Priority, Heating Priority, or Zone Priority. If Cooling Priority is specified, the system operates to meet the cooling load when any zone served by this system (air loop) requires cooling. If Heating Priority is specified, the system operates to meet the heating load when any zone requires heating. If Zone Priority is specified, the system operates based on the maximum number of zones requiring either heating or cooling.</p>
<p>Once the operating mode is determined, the CBVAV model calculates a target supply air temperature required to operate a single terminal unit at its maximum air flow rate. The remaining terminal units will modulate as required to maintain the dry-bulb temperature in the zone they are serving according to the thermostat schedule for their respective zone. The system air flow rate (through the supply air fan, cooling coil and heat coil) remains constant during cooling operation, heating operation, and no cooling/heating mode as specified by the user. Therefore, as the zone terminal units modulate to reduce zone air flow rates, the excess system air flow is “bypassed” from the bypass duct splitter node back to the bypass duct mixer node of the CBVAV system (see figures above).</p>
<p>The CBVAV system is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). A Fan:OnOff or Fan:ConstantVolume is used in either case. Since the excess system air flow is bypassed while the zone terminal units modulate, the supply air fan operates the entire simulation time step when heating or cooling is required. For this reason, AUTO fan only allows the supply air fan to turn off when no cooling or heating is required. If fan ON is specified, the supply air fan runs the entire time the system is scheduled to operate (via its availability schedule). The mode of operation for the supply air fan is specified through a fan operating mode schedule where a value of 0 in the schedule indicates cycling fan mode and a value greater than 0 indicates continuous fan mode. If the schedule is not provided, the supply air fan operating mode is considered to be continuous (fan ON).</p>
<p>Output variables reported for the CBVAV system include the supply air fan part-load ratio, the compressor part-load ratio, and the electric consumption of the CBVAV system. Additional output variables report the total heating rate and total cooling rate provided by the CBVAV system. The sensible and latent components for total system cooling and heating are also available as output variables. Reporting of other variables of interest for the CBVAV system (DX coil cooling rate, heating rate, crankcase electric power and energy, supply air fan electric power, etc.) is done by the individual system components (fan, DX cooling coil, and heating coil).</p>
<h4 id="model-description_32">Model Description</h4>
<p>As described previously, the CBVAV system conditions one or more zones and is controlled by zone thermostats (Ref. ZoneControl:Thermostat). For each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the zone thermostat setpoints, excluding any impacts from CBVAV system operation. CBVAV system performance is then modeled with all heating/cooling coils off but with the supply air fan operating according to the user specified supply air fan operating mode schedule. If the zone air heat balance plus the impact of CBVAV system operation with coils off results in no requirement for heating or cooling by the CBVAV coils, or if the CBVAV system is scheduled off (via its availability schedule), then the CBVAV coils do not operate and the compressor part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the CBVAV system is scheduled to operate, the model calculates a target supply air temperature required to maintain a single terminal unit at it’s maximum air flow rate, the amount of bypass air returning to the bypass duct mixer node, and the part-load ratio of the cooling or heating coils in order to meet the target supply air temperature.</p>
<p>When high humidity control is desired, a ZoneControl:Humidistat input object and a SetpointManager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average    or SetpointManager:MultiZone:Humidity:Maximum object are required. The air outlet node of the CBVAV system is used as the control node for the setpoint manager. For this reason, only a single humidistat should be specified for one of the zones being served by this system. If humidistat/setpoint manager objects are specified for more than one zone served by this system, only the last of the SetpointManager:SingleZone:Humidity:Maximum objects is used (the setpoint manager objects are read in order of occurrence in the input file). Since the outlet node of the CBVAV system is always used as the control node, the setpoints calculated by the previous setpoint managers are overwritten by the last setpoint manager in the input. When a heat exchanger is used to improve the dehumidification performance of the cooling coil (i.e. CoilSystem:Cooling:DX:HeatExchangerAssisted), the heat exchanger is always active and can not be turned on and off based on zone humidity levels.</p>
<p>The remainder of this section describes the calculations performed when cooling or heating coil operation is required. For any HVAC simulation time step, the CBVAV system can only cool or heat the air, not both. Because the CBVAV system bypasses system air flow back to the inlet of the CBVAV unit, the system operates for the entire simulation time step. If the user specifies continuous fan operation, then the supply air fan continues to operate at a user-specified flow rate even during periods when the coils cycle off. If the user specifies AUTO fan operation, then the supply air fan cycles off for the entire simulation time step only when no cooling or heating is required.</p>
<h5 id="operating-mode">Operating Mode</h5>
<p>The first step in modeling a CBVAV system is to obtain the cooling or heating load for each zone as calculated by EnergyPlus based on the zone thermostat setpoint temperature(s). The calculated loads for each zone are used to determine the total cooling and heating requirements for all zones served by this system. In addition to summing the zone cooling and heating loads, the number of zones in cooling and the number of zones in heating are totalized. The priority control mode specified by the user is then used to determine the operating mode for this simulation time step.</p>
<p>If Cooling Priority is specified and the total cooling requirement in all zones is not equal to zero, then cooling is selected as the operating mode. If the total cooling requirement is equal to zero and the total heating requirement is not equal to zero, then heating is selected as the operating mode. If the total cooling requirement and total heating requirement are equal to zero then the zones are allowed to float (no heating or cooling provided).</p>
<p>If Heating Priority is specified and the total heating requirement in all zones is not equal to zero, then heating is selected as the operating mode. If the total heating requirement is equal to zero and the total cooling requirement is not equal to zero, then cooling is selected as the operating mode. If the total cooling requirement and total heating requirement are equal to zero then the zones are allowed to float (no heating or cooling provided).</p>
<p>If Zone Priority is specified and the total number of zones requiring cooling is greater than the total number of zones requiring heating, then cooling is selected as the operating mode. If the total number of zones requiring heating is greater than the total number of zones requiring cooling, then heating is selected as the operating mode. If the total number of zones requiring cooling is equal to the total number of zones requiring heating, then the magnitude of the total cooling and heating requirements for all zones sets the operating mode. In this case, if the magnitudes of the cooling and heating requirements are zero, then the zones are allowed to float (no heating or cooing provided). If the magnitudes of the cooling and heating requirements are non-zero and identical, then cooling is selected as the operating mode.</p>
<h5 id="calculation-of-bypass-duct-mixer-node-conditions">Calculation of Bypass Duct Mixer Node Conditions</h5>
<p>The operation of this system is unique in that it uses constant-air-volume equipment to provide variable air volume to the conditioned zones. This is accomplished with the use of a bypass duct (shown in the figures above) which shunts excess system air flow from the bypass duct splitter node at the system’s outlet back to the bypass duct mixer node at the system’s inlet. The air conditions at the bypass duct mixer node are based on the inlet air to the CBVAV system, the system outlet air conditions required to meet the zone loads, and the fraction of bypassed air. The following calculations are performed each simulation time step.</p>
<div>\[BypassFrac = 1.0 - \left( {\frac{{{{\dot m}_{supply}}}}{{{{\dot m}_{system}}}}} \right)\]</div>

<div>\[{T_{bypassductmixernode}} = \left( {1 - BypassFrac} \right){T_{inlet}} + \left( {BypassFrac} \right){T_{outlet}}\]</div>

<div>\[{\omega_{bypassductmixernode}} = \left( {1 - BypassFrac} \right){\omega_{inlet}} + \left( {BypassFrac} \right){\omega_{outlet}}\]</div>

<div>\[{h_{bypassductmixernode}} = PsyHFnTdbW\left( {{T_{mixerinlet}},{\omega_{mixerinlet}}} \right)\]</div>

<p>where:</p>
<div img="image5058.txt">\(BypassFrac\)</div>

<p>= fraction of system air directed to the bypass duct mixer node</p>
<div img="image5059.txt">\({\dot m_{supply}}\)</div>

<p>= Air mass flow rate at the system’s air outlet node, kg/s</p>
<div img="image5060.txt">\({\dot m_{system}}\)</div>

<p>= Air mass flow rate through CBVAV system (coils and supply air fan), kg/s</p>
<div img="image5061.txt">\({T_{bypassductmixernode}}\)</div>

<p>= Air temperature at the bypass duct mixer node, °C</p>
<div img="image5062.txt">\({T_{inlet}}\)</div>

<p>= Air inlet node temperature, °C</p>
<div img="image5063.txt">\({T_{outlet}}\)</div>

<p>= Air outlet node temperature, °C</p>
<div img="image5064.txt">\({\omega_{bypassductmixernode}}\)</div>

<p>= Air humidity ratio at the bypass duct mixer node, kg/kg</p>
<div img="image5065.txt">\({\omega_{inlet}}\)</div>

<p>= Air inlet node humidity ratio, kg/kg</p>
<div img="image5066.txt">\({\omega_{outlet}}\)</div>

<p>= Air outlet node humidity ratio, kg/kg</p>
<div img="image5067.txt">\({h_{bypassductmixernode}}\)</div>

<p>= Air enthalpy at the bypass duct mixer node, J/kg</p>
<div img="image5068.txt">\(PsyHFnTdbW\)</div>

<p>= Psychrometric function calculating enthalpy given dry-bulb temperature and humidity ratio</p>
<h5 id="cooling-operation">Cooling Operation</h5>
<p>If the model determines that the CBVAV system must supply cooling to the zones, the model first calculates a target outlet air dry-bulb temperature required to operate a single terminal unit at its maximum air flow rate. The minimum target temperature for all zones is used to control the CBVAV system in cooling mode.</p>
<div>\[T_{target}^i = T_{Zone}^i + \left( {{\raise0.7ex\hbox{${Q_{Zone}^i}$} \!\mathord{\left/ {\vphantom {{Q_{Zone}^i} {\dot m_{zone,max}^i*{C_p}}}}\right.}\!\lower0.7ex\hbox{${\dot m_{zone,max}^i*{C_p}}$}}} \right);i = 1,n\]</div>

<div>\[{T_{target}} = MIN\left( {T_{target}^i} \right);\,\,i = 1,n\]</div>

<p>where:</p>
<div img="image5071.txt">\(T_{target}^i\)</div>

<p>= Target supply air temperature for zone <em>i</em>, °C</p>
<div img="image5072.txt">\(T_{zone}^i\)</div>

<p>= Air temperature in zone <em>i</em>, °C</p>
<div img="image5073.txt">\(Q_{zone}^i\)</div>

<p>= Cooling or heating load for zone <em>i</em> (cooling loads are negative values,      heating loads are positive values), W</p>
<div img="image5074.txt">\(Cp\)</div>

<p>= Specific heat of supply air with coils off, J/kg-K</p>
<div img="image5075.txt">\(\dot m_{zone,max}^i\)</div>

<p>= Maximum terminal unit mass flow rate in zone <em>i</em>, kg/s</p>
<div img="image5076.txt">\(T_{target}^{}\)</div>

<p>= Target supply (outlet) air temperature for the CBVAV system, °C</p>
<p>The model then calculates the part-load ratio of the DX compressor required to meet the target supply (outlet) air temperature. Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: Coil:Cooling:DX:SingleSpeed model), the actual part-load ratio for the cooling coil compressor is determined through iterative calculations (successive modeling of the DX cooling coil model) until the CBVAV system’s outlet air temperature (including on/off cycling effects of the DX coil) matches the target supply (outlet) air temperature within a small temperature convergence tolerance (1E-5 ˚C).</p>
<p>Since the supply air fan operates continuously for each simulation time step (or is OFF for the entire HVAC system time step), the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of coil’s outlet node conditions when the coil is operating and the coil’s inlet node conditions when the coil is OFF).</p>
<h5 id="heating-operation_1">Heating Operation</h5>
<p>Modeling the CBVAV system’s DX heating coil is identical to the calculations described above for cooling operation except that the maximum target supply air temperature for all zones is used to control the CBVAV system in heating mode.</p>
<div>\[{T_{target}} = MAX\left( {T_{target}^i} \right);\,\,i = 1,n\]</div>

<p>Iterative calculations (successive modeling of the DX heating coil model) are used to determine the final heating coil part-load ratio to account for the non-linear performance of the DX heating coil at part-load conditions.</p>
<p>When a gas or electric heating coil is used instead of a DX heating coil, the amount of heat required by the coil is calculated based on the target supply (outlet) air temperature and the coil inlet air temperature as follows:</p>
<div>\[{Q_{heating}} = {\dot m_{system}}{C_p}({T_{target}} - {T_{inlet,heatcoil}})\]</div>

<p>where:</p>
<div img="image5079.txt">\({Q_{heating}}\)</div>

<p>= Heating coil load, W</p>
<div img="image5080.txt">\({C_p}\)</div>

<p>= Specific heat of heating coil inlet air, J/kg-K</p>
<div img="image5081.txt">\({T_{inlet,heatcoil}}\)</div>

<p>= Heating coil inlet air temperature, °C</p>
<h5 id="floating-operation-no-cooling-or-heating">Floating Operation (no cooling or heating)</h5>
<p>When the zone thermostats determine that there is no cooling or heating requirement in any zone, the CBVAV coils are OFF and the zone temperatures are allowed to float. However, a special case exists where the user specifies continuous supply air fan operation and no cooling or heating requirements exist in any zone. In this case, the outlet air temperature of the CBVAV system (with fan ON and coils OFF) is compared to the target outlet air temperatures required to maintain the zone’s cooling and heating setpoint temperatures. If the outlet air temperature with the supply fan ON and coils OFF is below the target outlet air temperature required to maintain the heating setpoint, then heating mode is enabled to avoid overshooting the zone heating setpoint temperature. Conversely, if the outlet air temperature with the supply fan ON and coils OFF is above the target outlet air temperature required to maintain the cooling setpoint, then cooling mode is enabled to avoid overshooting the zone cooling setpoint temperature. This special case is handled at any time a no load condition is reported by the thermostats and overshooting the zone air temperature setpoint is possible regardless of the priority control mode selected by the user.</p>
<h5 id="minimum-and-maximum-outlet-air-temperature-in-coolingheating-operation">Minimum and Maximum Outlet Air Temperature in Cooling/Heating Operation</h5>
<p>The user also specifies a minimum outlet air temperature during cooling operation and a maximum outlet air temperature during heating operation. The target outlet air temperature, as calculated above, is compared to each of these limits during each simulation time step. The resulting target outlet air temperature is used to control the heating and cooling coils.</p>
<div>\[{T_{target}} = MAX\left( {{T_{target}},\,\,{T_{min,cooling}}} \right)\]</div>

<div>\[{T_{target}} = MIN\left( {{T_{target}},\,\,{T_{max,heating}}} \right)\]</div>

<p>where:</p>
<div img="image5084.txt">\({T_{min,cooling}}\)</div>

<p>= Minimum outlet air temperature during cooling operation, °C</p>
<div img="image5085.txt">\({T_{max,heating}}\)</div>

<p>= Maximum outlet air temperature during heating operation, °C</p>
<h5 id="air-flow-calculations">Air Flow Calculations</h5>
<p>The changeover-bypass VAV system operates based on user-specified (or autosized) air flow rates. The CBVAV system air flow rate (i.e., air flow through the supply air fan and heating/cooling coils) during cooling operation may be different than the system air flow rate during heating operation. In addition, the system air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outside air flow rates can likewise be different in these various operating modes. The model takes these different air flow rates into account when simulating the performance of the CBVAV system. The system air flow rate for each simulation time step is based on the current operating mode (cooling, heating, or no cooling/heating) and is reported on the inlet/outlet air nodes of the various CBVAV components (e.g. fan, cooling coil, and heating coil). The supply air flow rate delivered to the individual zones is calculated based on the sum of the air flow rates through each terminal unit and is reported at the air inlet and outlet nodes of the CBVAV system each simulation time step. The difference between the system air mass flow rate and the supply air mass flow rate delivered to all zones is equal to the bypass air mass flow rate which is also reported each simulation time step.</p>
<p>The system and outside air flow rates when a system coil is ON (e.g., system air volumetric flow rate during cooling operation, system air volumetric flow rate during heating operation, outside air volumetric air flow rate during cooling operation, and outside air volumetric air flow rate during heating operation) or the system coils are OFF and the fan operates continuously (e.g., system air volumetric flow rate when no cooling or heating is needed and outside air volumetric air flow rate when no cooling or heating is needed) are specified by the user, or can be autosized, and are converted from volumetric flow rate to mass flow rate at standard conditions. If the user has specified cycling fan operation, then the system air and outside air mass flow rates when the system coils are OFF the entire time step are zero. If the user has specified constant fan operation, then the air flow rates when no cooling or heating is needed are used when the system coils are OFF the entire time step.</p>
<p>There is one special case. If the user has specified constant fan operation and they specify that the system air volumetric flow rate when no cooling or heating is needed is zero (or if the field is left blank), then the model assumes that the system air mass flow rate when the system coils are OFF the entire time step is equal to the corresponding air mass flow rate when any system coil was last operating (ON). This model handles the zero (or blank) entry for outside air volumetric flow rate when no cooling or heating is needed in an analogous fashion.</p>
<div>\[{\dot m_{system}} = {\rho_{air,std}}*{\dot V_{mode}}\]</div>

<div>\[{\dot m_{system,OA}} = {\rho_{air,std}}*{\dot V_{mode,OA}}\]</div>

<div>\[{\dot m_{supply}} = \sum\limits_{i = 1}^n {{{\dot m}_{zone}}} \]</div>

<div>\[{\dot m_{bypass}} = {\dot m_{system}} - {\dot m_{supply}}\]</div>

<p>where:</p>
<div img="image5090.txt">\(\rho air,std\)</div>

<p>= standard air density (1.204 kg/m<sup>3</sup>) adjusted for the local barometric pressure (standard barometric pressure corrected for altitude, ASHRAE 1997 HOF pg. 6.1), kg/m<sup>3</sup></p>
<div img="image5091.txt">\({\dot V_{mode}}\)</div>

<p>= User-specified system volumetric flow rate in cooling, heating, or no cooling or heating mode, m<sup>3</sup>/s</p>
<div img="image5092.txt">\({\dot m_{system,OA}}\)</div>

<p>= Outdoor air mass flow rate introduced through the CBVAV system, kg/s</p>
<div img="image5093.txt">\({\dot V_{mode,OA}}\)</div>

<p>= User-specified outdoor air volumetric flow rate in cooling, heating, or no cooling or heating mode, m<sup>3</sup>/s</p>
<h5 id="calculation-of-system-heating-and-cooling-rates">Calculation of System Heating and Cooling Rates</h5>
<p>At the end of each HVAC simulation time step, this object reports the heating or cooling rate and energy delivered by the system, as well as the electric power and consumption by the system. In terms of thermal energy delivered by the system, the sensible, latent and total energy transfer rates for the system are calculated as follows:</p>
<div>\[{\dot Q_{total}} = ({\dot m_{supply}})({h_{outlet}} - {h_{inlet}})\]</div>

<div>\[{\dot Q_{sensible}} = ({\dot m_{supply}}){({h_{outlet}} - {h_{inlet}})_{HRmin}}\]</div>

<div>\[{\dot Q_{latent}} = {\dot Q_{total}} - {\dot Q_{sensible}}\]</div>

<p>where:</p>
<p><sub><div img="image5097.txt">({\dot Q_{total}})</div>            </sub>= total energy transfer rate by the system, W</p>
<p><sub><div img="image5098.txt">({\dot Q_{sensible}})</div>        </sub>= sensible energy transfer rate by the system, W</p>
<p><sub><div img="image5099.txt">({\dot Q_{latent}})</div>           </sub>= latent energy transfer rate by the system, W</p>
<p><em>h<sub>inlet</sub></em>                        = enthalpy of the air entering the unit at its inlet node, J/kg</p>
<p><em>h<sub>outlet</sub></em>          = enthalpy of the air leaving the unit at its outlet node, J/kg</p>
<div img="image5100.txt">\(H{R_{min}}\)</div>

<p>= minimum of the inlet air and outlet air humidity ratio, kg/kg</p>
<p>Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:</p>
<div>\[\begin{array}{l}If\;({{\dot Q}_{total}} < 0.0)\;Then\\\quad {{\dot Q}_{total,cooling}} = ABS({{\dot Q}_{total}})\\\quad {{\dot Q}_{total,heating}} = 0.0\\Else\\\quad {{\dot Q}_{total,cooling}} = 0.0\\\quad {{\dot Q}_{total,heating}} = {{\dot Q}_{total}}\\Endif\end{array}\]</div>

<p>where:</p>
<p><sub><div img="image5102.txt">({\dot Q_{total,cooling}})</div>          </sub>= output variable ‘Unitary System Total Cooling Rate, W’</p>
<p><sub><div img="image5103.txt">({\dot Q_{total,heating}})</div>          </sub>= output variable ‘Unitary System Total Heating Rate, W’</p>
<p>In addition to heating and cooling rates, the heating and cooling energy supplied by the system are also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.</p>
<div>\[{Q_{total,cooling}} = {\dot Q_{total,cooling}}*TimeStepSys*3600\]</div>

<p>where:</p>
<p><sub><div img="image5105.txt">({Q_{total,cooling}})</div>      </sub>= output variable ‘Unitary System Total Cooling Energy, J’</p>
<p><em>TimeStepSys</em>  = HVAC system simulation time step, hr</p>
<p>3600              = conversion factor, sec/hr</p>
<h4 id="changeover-bypass-vav-unitary-system-sizing">Changeover-bypass VAV Unitary System Sizing</h4>
<p>The changeover-bypass VAV system is modeled as an air loop component and is sized according to the methodology described elsewhere in this document (Ref. System Design Loads and Air Flow Rates). The following volumetric air flow rates may be autosized:</p>
<p>·        system air volumetric flow rate during cooling operation</p>
<p>·        system air volumetric flow rate during heating operation</p>
<p>·        system air volumetric flow rate when no cooling or heating is needed</p>
<p>·        outside air volumetric air flow rate during cooling operation</p>
<p>·        outside air volumetric air flow rate during heating operation</p>
<p>·        outside air volumetric air flow rate when no cooling or heating is needed</p>
<h3 id="unitary-air-to-air-heat-pump">Unitary Air-To-Air Heat Pump</h3>
<h4 id="overview_38">Overview</h4>
<p>The input object AirLoopHVAC:UnitaryHeatPump:AirToAir provides a model for an air-to-air heat pump that is a “virtual” component that consists of an on/off or constant volume fan component, a DX cooling coil, a DX heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blow through heat pump is shown in the following figure. For a draw through heat pump, the fan is located between the DX heating coil and the supplemental heating coil.</p>
<p><img alt="FurnaceSchematic_HeatPump" src="../../EngineeringReference/media/image5106.png" /></p>
<p>Figure 227. Schematic of a Blow Through Air-to-Air Heat Pump</p>
<p>While the heat pump may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the heat pump component is the fraction of the total system airflow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The heat pump module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the heat pump. The module then proceeds to calculate the required part-load ratio for the system coil and the supply air fan to meet this total load. The heating or cooling capacity delivered by the heat pump is distributed to all of the zones served by this system via the direct air units that supply air to each zone. The supply air fraction that goes though the control zone is calculated as follows:</p>
<div>\[Control Zone Air Flow\,Fraction = \frac{{{{\dot m}_{TUMax\,ControlZone}}}}{{\sum\limits_{j = 1}^{NumOfZones} {{{\dot m}_{TUMax\,Zone\,j}}} }}\]</div>

<p>where:</p>
<div img="image5108.txt">\({\dot m_{TUMax\,ControlledZone}}\)</div>

<p>=    maximum air mass flow rate for the air loop’s supply inlet node (terminal unit) for the control zone (kg/s)</p>
<div img="image5109.txt">\({\dot m_{TUMax\,Zone\,j}}\)</div>

<p>=    maximum air mass flow rate for the air loop’s supply inlet node for the jth zone (kg/s)</p>
<div img="image5110.txt">\(NumOfZones\)</div>

<p>=    number of zones, or number of air loop supply air inlet nodes for all zones served by the air loop (-)</p>
<p>The heat pump component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the furnace fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g. cycling fan operation at night and continuous fan operation during the day). If the fan operating mode schedule name field is left blank in the heat pump object, the heat pump assumes cycling or AUTO fan mode operation throughout the simulation.</p>
<p>The output variables reported by the heat pump object are fan part-load ratio and compressor part-load ratio. Fan part-load ratio is defined as the actual air mass flow rate through the system for the time step divided by the operating supply air mass flow rate specified for the heat pump (<div img="image5111.txt">({{\mathop m\limits^\cdot  actual} \mathord{\left/ {\vphantom {{\mathop m\limits^\cdot  actual} {\mathop m\limits^\cdot  }}} \right. } {\mathop m\limits^\cdot  }}ON)</div>). The operating supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required and the fan operates continuously. Compressor part-load ratio is the actual load for the time step divided by the full-load sensible capacity (see Eqn. or Eqn.). Reporting of other variables of interest for the heat pump (heating rate, cooling rate, energy consumption, etc.) is done by the individual system components (fan, DX cooling coil, DX heating coil, and supplemental heating coil).</p>
<h4 id="model-description_33">Model Description</h4>
<p>As described previously, the heat pump is a “virtual” component consisting of a fan, DX cooling coil, DX heating coil and a supplemental heating coil. The sole purpose of the heat pump model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model, as well as the differences between cycling and continuous supply air fan operation.</p>
<h4 id="cooling-operation_1">Cooling Operation</h4>
<p>If EnergyPlus determines that the heat pump must supply cooling to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible cooling load to be delivered to the zones being served based on the control zone sensible cooling load and the fraction of the heat pump air flow that goes through the control zone.</p>
<div>\[Heat\,Pump\,Cooling\,Load\, = \frac{{Control\,Zone\,Cooling\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}\]</div>

<p>If the supply air fan operating mode schedule requests cycling fan operation, the model first checks for the presence of an ecomomizer in the outside air system serving the heat pump’s air loop (Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side economizer is not used, the heat pump’s compressor is used to meet the heat pump cooling load. If an air-side economizer is used and is active (i.e., economizer controls indicate that conditions are favorable to increase the outside air flow rate), the heat pump will try to meet the cooling load by operating only the supply air fan. If the fan is able to satisfy the heat pump cooling load, the compressor remains off for the entire simulation time step. If the operation of the fan alone is unable to meet the entire cooling load, then the compressor is enabled and additional calculations are performed to determine the compressor’s part-load ratio.</p>
<p>The model then calculates the heat pump’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat) and the DX cooling coil. The DX heating coil and the supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load and DX cooling coil OFF), the sensible cooling energy rate delivered by the heat pump is calculated as follows:</p>
<div>\[Full\;Cool\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}\]</div>

<div>\[No\;Cool\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\]</div>

<p>where:</p>
<p><em>Mass Flow Rate<sub>full \ load</sub></em>  = air mass flow rate through heat pump at full-load conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em>   = enthalpy of air exiting the heat pump at full-load conditions, J/kg</p>
<p><em>h<sub>control \ zone</sub></em>   = enthalpy of air leaving the control zone (where thermostat is located), J/kg</p>
<p><em>HR<sub>min</sub>=</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone</p>
<p><em>Mass Flow Rate<sub>coil\ off</sub></em>  = air mass flow rate through the heat pump with the cooling coil OFF, kg/s</p>
<p><em>h<sub>out,coil \ off</sub></em>    = enthalpy of air exiting the heat pump with the cooling coil OFF, J/kg</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>With the calculated sensible cooling energy rates and the total sensible cooling load to be met by the system, the part-load ratio for the heat pump is estimated.</p>
<div>\[PartLoadRatio\, = \,MAX\left( {0.0,\frac{{ABS\left( {Heat\,Pump\,Cooling\,Load - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)\]</div>

<p>Since the part-load performance of the DX cooling coil is frequently non-linear, and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s cooling output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge {\raise0.7ex\hbox{${\left( {HeatPumpCoolingLoad - {Q_{HeatPump}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {HeatPumpCoolingLoad - {Q_{HeatPump}}} \right)} {HeatPumpCoolingLoad}}}\right.}\!\lower0.7ex\hbox{${HeatPumpCoolingLoad}$}}\]</div>

<p>where:</p>
<div img="image5119.txt">\(QHeatPump\)</div>

<p>= Heat pump delivered sensible capacity (W)</p>
<p>If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat pump’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. In this case, the air conditions at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating.</p>
<p>If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the average of the user-specified air flow rate when the cooling coil is ON and the user-specified air flow rate when the cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).</p>
<div>\[\mathop m\limits^ \bullet  furnace = PartLoadRatio\left( {\mathop m\limits^ \bullet  CoolCoilON} \right) + \left( {1 - PartLoadRatio} \right)\left( {\mathop m\limits^ \bullet  CoilOFF} \right)\]</div>

<p>where:</p>
<div img="image5121.txt">\(\mathop m\limits^ \bullet  CoolCoilON\)</div>

<p>= air mass flow rate through heat pump when the cooling coil is ON (kg/s)</p>
<div img="image5122.txt">\(\mathop m\limits^ \bullet  CoilOFF\)</div>

<p>= air mass flow rate through heat pump when no cooling or heating is needed (kg/s)</p>
<p>In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).</p>
<p>Heating Operation</p>
<p>Calculations for heating operation are similar to those for cooling operation in most respects. However, due to the inclusion of a supplemental heating coil, additional calculations are necessary to properly meet the total heating load for the zones being served.</p>
<p>If EnergyPlus determines that the heat pump must supply heating to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible heating load to be delivered to the zones being served based on the control zone sensible heating load and the control zone airflow fraction.</p>
<div>\[Heat\,Pump\,Heating\,Load\, = \frac{{Control\,Zone\,Heating\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}\]</div>

<p>The model then calculates the heat pump’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions and when the DX heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the heat pump is calculated as follows:</p>
<div>\[Full\;Heat\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}\]</div>

<div>\[No\;Heat\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}\]</div>

<p>where:</p>
<p><em>Mass Flow Rate <sub>full\ load</sub></em>  = air mass flow rate through heat pump at full-load conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em>  = enthalpy of air exiting the heat pump at full-load conditions, J/kg</p>
<p><em>h<sub>control \ zone</sub></em>  = enthalpy of air leaving the control zone (where thermostat is located), J/kg</p>
<p><em>HR<sub>min</sub>=</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone</p>
<p><em>Mass Flow Rate <sub>coil \ off</sub></em>  = air mass flow rate through the heat pump with the heating coil OFF, kg/s</p>
<p><em>h<sub>out,\ coil \ off</sub></em>  = enthalpy of air exiting the heat pump with the heating coil OFF, J/kg</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}\]</div>

<p>With the calculated sensible heating energy rates and the total sensible heating load to be met by the system, the part-load ratio for the heat pump is estimated.</p>
<div>\[PartLoadRatio\, = \,MAX\left( {0.0,\frac{{ABS\left( {Heat\,Pump\,Heating\,Load - NoHeatOutput} \right)}}{{ABS\left( {FullHeatOutput - NoHeatOutput} \right)}}} \right)\]</div>

<p>Since the part-load performance of the DX heating coil is frequently non-linear (Ref: Single-Speed Electric Heat Pump DX Air Heating Coil), and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the heat pump’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s heating output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge {\raise0.7ex\hbox{${\left( {HeatPumpHeatingLoad - {Q_{HeatPump}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {HeatPumpHeatingLoad - {Q_{HeatPump}}} \right)} {HeatPumpHeatingLoad}}}\right.}\!\lower0.7ex\hbox{${HeatPumpHeatingLoad}$}}\]</div>

<p>where:</p>
<div img="image5130.txt">\(QHeatPump\)</div>

<p>= Heat pump delivered sensible capacity (W)</p>
<p>If the heat pump’s DX heating coil output at full load is insufficient to meet the entire heating load, PartLoadRatio is set equal to 1.0 (compressor and fan are not cycling) and the remaining heating load is passed to the supplemental heating coil. If the heat pump model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation, the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The heat pump exiting air conditions and energy consumption are calculated and reported by the individual component models (fan, DX heating coil, and supplemental gas or electric heating coil).</p>
<p>If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat pump’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the heating coils represent the full-load (steady-state) values when the coils are operating. If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the average of the user-specified air flow rate when the heat pump heating coil is ON and the user-specified air flow rate when the heat pump heating coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).</p>
<div>\[\mathop m\limits^ \bullet  HeatPump = PartLoadRatio\left( {\mathop m\limits^ \bullet  HeatCoilON} \right) + \left( {1 - PartLoadRatio} \right)\left( {\mathop m\limits^ \bullet  CoilOFF} \right)\]</div>

<p>where:</p>
<div img="image5132.txt">\(\mathop m\limits^ \bullet  HeatCoilON\)</div>

<p>= air mass flow rate through heat pump when the heating coil is ON (kg/s)</p>
<div img="image5133.txt">\(\mathop m\limits^ \bullet  CoilOFF\)</div>

<p>= air mass flow rate through heat pump when no heating or cooling is needed (kg/s)</p>
<p>In this case, the air conditions at nodes downstream of the heating coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coils are operating and inlet air conditions when the coils are OFF).</p>
<h4 id="high-humidity-control-with-airtoair-heatpump-model">High Humidity Control with AirToAir HeatPump Model</h4>
<p>The specific configuration of the AirToAir HeatPump with supplemental heating coil is shown above (see Figure 227). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the supplemental heating coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. This option is available when the supply air fan operates continuously (i.e., the supply air fan operating mode schedule values are never equal to 0) or the supply air fan cycles with the compressor. In addition, when high humidity control is specified and the compressor operates, the heatpump operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification performance of the cooling coil. The heat exchanger will be activated when the sensible part-load ratio is insufficient to meet the zone latent load. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. When a heat exchanger is used in conjunction with a DX cooling coil and CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on” to meet either the sensible or latent cooling load. If the dehumidification control type is selected as None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and the air conditioner runs only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.</p>
<p>The model first calculates the <em>PartLoadRatio</em> required meeting the sensible cooling load.  The heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone.:</p>
<div>\[HeatPumpCoolingLoad = \,\frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>The heatpump’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\,\frac{{ABS\left( {HeatPumpCoolingLoad - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)\]</div>

<p>When the heat pump’s sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint temperature. If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.</p>
<div>\[HeatPumpMoistureLoad = \,\frac{{ControlZoneMoitureLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>Then the <em>LatentPartLoadRatio</em> required to meet the high humidity setpoint is calculated as follows:</p>
<div>\[LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\,\frac{{ABS\left( {HeatPumpMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)\]</div>

<p>The model uses the greater of the two part-load ratios, <em>PartLoadRatio</em> or <em>LatentPartLoadRatio</em>, to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.</p>
<div>\[LatentPartLoadRatio = MAX\left( {PartLoadRatio,\,LatentPartLoadRatio} \right)\]</div>

<p>As previously described, iterations are performed to converge on the solution within the convergence tolerance.</p>
<p>Where,</p>
<div img="image5139.txt">\(ControlZoneCoolingLoad\)</div>

<p>= the control zone sensible cooling load to the cooling setpoint, (W).</p>
<div img="image5140.txt">\(ControlZoneMoistureLoad\)</div>

<p>= the control zone moisture load to the dehumidifying relative humidity setpoint, (W).</p>
<div img="image5141.txt">\(ControlZoneAirFlowFraction\)</div>

<p>= the supply air fraction that goes though the control zone, (-).</p>
<p><em>FullLatentOutput</em>      =         the Heat Pump’s latent cooling energy rate at full-load conditions, W</p>
<p><em>NoLatentOutput</em>       =          the Heat Pump’s latent cooling energy rate with cooling coil OFF, W</p>
<div img="image5142.txt">\(PartLoadRatio\)</div>

<p>=          the heat pump’s part-load-ratio required to meet system sensible load, (-).</p>
<div img="image5143.txt">\(LatentPartLoadRatio\)</div>

<p>=          the heat pump’s part-load-ratio required to meet system moisture load, (-).</p>
<div img="image5144.txt">\(PL{R_{MIN}}\)</div>

<p><em>       =  </em>the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.</p>
<p>When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 228. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the heatpump’s cooling coil, the supplemental heating coil is used to offset the excess sensible capacity provided by the heat pump DX cooling coil. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (see Figure 2),  the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRatio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.</p>
<p><img alt="HiHumidControl" src="../../EngineeringReference/media/image5145.png" /></p>
<p>Figure 228. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint</p>
<p>If a heating load exists (Figure 229), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and DX cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.</p>
<p><img alt="HiHumidControl-1" src="../../EngineeringReference/media/image5146.png" /></p>
<p>Figure 229. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint</p>
<h3 id="unitary-multi-speed-air-to-air-heat-pump">Unitary Multi-Speed Air-To-Air Heat Pump</h3>
<h4 id="overview_39">Overview</h4>
<p>The input object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed provides a model for a multispeed air-to-air heat pump that is a “virtual” component that consists of an on/off or constant volume fan component, a multispeed DX cooling coil, a multispeed DX heating coil, and a gas or electric supplemental heating coil. The main difference between this heat pump object and other EnergyPlus heat pump objects is that this object allows from two to four discrete compressor speeds for heating and cooling operation (instead of a single speed for each mode). The specific configuration of the blow through heat pump is shown in the following figure. For a draw through heat pump, the fan is located between the DX heating coil and the supplemental heating coil.</p>
<p><img alt="FurnaceSchematic_BlowThru_Multispeed" src="../../EngineeringReference/media/image5147.png" /></p>
<p>Figure 230. Schematic of a Multispeed Air-to-Air Heat Pump (Blow-through Configuration)</p>
<p>While the heat pump may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the heat pump component is the fraction of the total system airflow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The heat pump module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the heat pump. The module then proceeds to calculate the required cycling ratio, speed ratio and speed number for the system coil and determines the supply air mass flow rate to meet this total load based on the speed number. The cycling ratio is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the multispeed heat pump’s DX heating or cooling coil at Speed 1 for the entire system time step. It is equivalent to the part load ratio for a single speed DX coil. The value is between 0.0 and 1.0 when the system operates at its lowest speed (Speed 1) and 1.0 when the multispeed heat pump operates at speeds above 1. The speed ratio is the ratio of time in a system time step that the compressor is at rated speed between two consecutive speed numbers ([Compressor Speed - Compressor speed at Speed i-1] / [Compressor speed at Speed i - Compressor speed at Speed i-1]). The compressor speed ratio is between 0.0 and 1.0 when the speed number is above 1 and is 0.0 during Speed 1 operation. The speed number is the lowest index number whose corresponding full-load sensible capacity at the given air mass flow rate is greater than or equal to the sensible load (heating or cooling) in a system time step. The heating or cooling capacity delivered by the heat pump is distributed to all of the zones served by this system via the direct air units that supply air to each zone.</p>
<p>The heat pump component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the supply air fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g. cycling fan operation at night and continuous fan operation during the day).</p>
<p>Several output variables are reported by the heat pump object including fan part-load ratio, compressor part-load ratio, cycling ratio, speed ratio and speed number. Fan part-load ratio is defined as the actual air mass flow rate through the system for the time step divided by the operating supply air mass flow rate specified for the heat pump (<div img="image5148.txt">({{{{\dot m}<em>{actual}}} \mathord{\left/ {\vphantom {{{{\dot m}</em>{actual}}} {{{\dot m}<em>{design}}}}} \right. } {{{\dot m}</em>{ON}}}})</div>) at speed 1. Fan part-load ratio is set to 1.0 when the heat pump operates at speeds above 1. The operating supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required. Compressor part-load ratio is the actual load for the time step divided by the full-load sensible capacity (see Eqn. or Eqn.). If the defrost strategy is reverse cycle for a DX heating coil, the compressor part-load ratio is the sum of the actual load and the defrost load divided by the full-load sensible capacity. Therefore, the compressor part load ratio for the DX heating coil may be greater than the cycling ratio. This heat pump object also reports the sensible, latent and total cooling and heating rate, as well as the electricity consumption for the unit with separate accounting of auxiliary electric consumption. Furthermore, five report variables related to waste heat recovery are available if the user chooses to model this option.</p>
<h4 id="model-description_34">Model Description</h4>
<p>As described previously, the heat pump is a “virtual” component consisting of a fan, multispeed DX cooling coil, multispeed DX heating coil and supplemental heating coil. The sole purpose of the heat pump model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model, as well as the differences between cycling and continuous supply air fan operation.</p>
<h4 id="cooling-operation_2">Cooling Operation</h4>
<p>The description of heat pump cooling operation is divided in two sections: sensible capacity and average supply air flow rate. Actually, the determinations of capacity and supply air flow rate are related, so these calculations are performed in unison.</p>
<h5 id="capacity-calculation">Capacity calculation</h5>
<p>If EnergyPlus determines that the heat pump must supply cooling to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible cooling load (negative) to be delivered to the zones being served based on the control zone sensible cooling load and the fraction of the heat pump air flow that goes through the control zone.</p>
<div>\[Heat\;Pump\;Cooling\;Load = \frac{{Control\;Zone\;Cooling\;Load}}{{Control\;Zone\;Air\;Flow\;Fraction}}\]</div>

<p>The model then calculates the heat pump’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat) and the multispeed DX cooling coil. The multispeed DX heating coil and the supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load at highest cooling speed and DX cooling coil OFF), the sensible cooling energy rate delivered by the heat pump is calculated as follows:</p>
<div img="image5150.txt">\(FullCoolOutpu{t_{Highest\;Speed}} = \left( {{{\dot m}_{HighestSpeed}}} \right){\left( {{h_{out,full\;load}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,HighestSpeed}}\)</div>

<div img="image5151.txt">\(NoCoolOutput = \left( {{{\dot m}_{CoilOff}}} \right){\left( {{h_{out,coil\;off}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,coil\;off}}\)</div>

<p>where:</p>
<p><em><div img="image5152.txt">({\dot m}_{HighestSpeed})</div></em> = air mass flow rate through heat pump at the highest cooling speed [kg/s]</p>
<p><em>h<sub>out,\ full\ load</sub></em>   = enthalpy of air exiting the heat pump at full-load conditions [J/kg]</p>
<p><em>h<sub>control \ zone</sub></em>   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]</p>
<p><em>HR<sub>min</sub>=</em> the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone [kg/kg]</p>
<div img="image5153.txt">\({\dot m}_{CoilOff}\)</div>

<p>= air mass flow rate through the heat pump with the cooling coil OFF [kg/s]</p>
<p><em>h<sub>out,coil \ off</sub></em>    = enthalpy of air exiting the heat pump with the cooling coil OFF [J/kg]</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[{\Delta_{sen,HighestSpeed}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{HighestSpeed}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {h_{Out,full\;load} - {h_{Control\;Zone}}} \right)_{HR\min }}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the cooling coil OFF conditions</p>
<div>\[{\Delta_{sen,coil\;off}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{coil\;off}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,coil\;off}} - {h_{Control\;Zone}}} \right)_{HR\min }}\]</div>

<p>If the heat pump’s sensible cooling rate at the highest speed (full load, no cycling) is insufficient to meet the entire cooling load, the controlled zone conditions will not be met. The reported cycling rate and speed ratio are 1, and the speed number is set to the highest index number. If the total sensible cooling load to be met by the system is less than the sensible cooling rate at the highest speed, then the following steps are performed.</p>
<p>·        Calculate the sensible cooling energy rate at Speed 1</p>
<div>\[FullCoolOutpu{t_{Speed1}} = \left( {{{\dot m}_{Speed1}}} \right){\left( {{h_{out,fullload}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,Speed1}}\]</div>

<p>where</p>
<p><em><div img="image5157.txt">({{{\dot m}_{Speed1}}})</div></em> = air mass flow rate through heat pump at Speed 1 [kg/s]</p>
<p>Δ<sub>sen,</sub> <sub>Speed1</sub>**=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1</p>
<div>\[{\Delta_{sen,Speed1}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{Speed1}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,full\;load}} - {h_{Control\;Zone}}} \right)_{HR\min }}\]</div>

<p>·        If the sensible cooling energy rate delivered by the heat pump at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the heat pump is estimated.</p>
<div>\[\begin{array}{l}CyclingRatio = \frac{{ABS(HeatingCoilSensibleLoad)}}{{FullHeatingCoilCapacity}}\\\;\;\;\;\;\;\;\; = MAX\left( {0.0,\frac{{ABS(Heat\;Pump\;Heating\;Load - AddedFanHeat)}}{{ABS(FullHeatOutpu{t_{Speed1}} - AddedFanHea{t_{Speed1}})}}} \right)\end{array}\]</div>

<p>where</p>
<p>AddedFanHeat  = generated supply air fan heat, which is a function of part load ratio and as internal component cooling load [W].</p>
<p>AddedFanHeat<sub>Speed1</sub>        = generated supply air fan heat at Speed 1 (part load ratio=1) [W].</p>
<p>Since the part-load performance of the DX cooling coil is frequently non-linear,and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s cooling output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{\left( {Heat\,Pump\,Cooling\,Load - HeatPumpOutpu{t_{Cycling}}} \right)}}{{Heat\,Pump\,Cooling\,Load}}\]</div>

<p>where:</p>
<p>HeatPumpOutput<sub>Cycling</sub> = heat pump delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)</p>
<div>\[HeatPumpOutpu{t_{cycling}} = {\dot m_{_{HeatPump}}}{\left( {{h_{out}} - {h_{Control\;Zone}}} \right)_{HR\min }} - {\Delta_{cycling}}\]</div>

<p>where</p>
<div img="image5162.txt">\({\dot m_{HeatPump}}\)</div>

<p>= average air mass flow rate defined in the next section [kg/s]</p>
<p>h<sub>out,</sub>        = enthalpy of air exiting the heat pump at part load conditions [J/kg]</p>
<p>Δ<sub>cycling</sub>    =average sensible load difference between the system output node and the zone inlet node</p>
<div>\[\begin{array}{l}\;{\Delta_{cycling}} = \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{Control\;Zone}}} \right) + \left( {{{\dot m}_{_{HeatPump}}} - \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{Control\;Zone}}} \right)\\\;\end{array}\]</div>

<div img="image5164.txt">\({{{\dot m}_{ZoneInlet}}}\)</div>

<p>= Air mass flow rate in the supply inlet node in the controlled zone [kg/s]</p>
<p>For this case where speed 1 operation was able to meet the required cooling load, the speed ratio is set to zero and speed number is equal to 1.</p>
<p>·        If the heat pump’s cooling output at full load for Speed 1 is insufficient to meet the entire cooling load, the Cycling ratio is set equal to 1.0 (compressor and fan are not cycling). Then the cooling speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the heat pump is estimated:</p>
<div img="image5165.txt">\(Speed{\kern 1pt} Ratio = \frac{{ABS(Heat{\kern 1pt} Pump{\kern 1pt} Cooling{\kern 1pt} Load - AddeFanHeat - Full{\kern 1pt} Cool{\kern 1pt} Outpu{t_{Speed{\kern 1pt} n - 1}})}}{{ABS(Full{\kern 1pt} CoolOutpu{t_{Speed{\kern 1pt} n}} - Full{\kern 1pt} CoolOutpu{t_{Speed{\kern 1pt} n - 1}})}}\)</div>

<p>Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and mass flow rate between speed n and n-1, the outlet air node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies with the speed ratio due to different supply mass flow rates between speed n and n-1 . Therefore, the final speed ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s cooling output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{Heat\,Pump\,Cooling\,Load - HeatPumpOutpu{t_{SpeedRatio}}}}{{Heat\,Pump\,Cooling\,Load}}\]</div>

<p>where:</p>
<p>HeatPumpOutput<sub>Speed,n</sub>= heat pump delivered sensible capacity between two consecutive speeds at a specific speed ratio (W)</p>
<p><div img="image5167.txt">(\begin{array}{l}HeatPumpOutpu{t_{SpeedRatio}} = (SpeedRatio)FullCoolOutpu{t_{Speed\;n}}\\;\;\;\;\;\;\; = (1 - SpeedRatio)FullCoolOutpu{t_{Speed\;n - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array})</div></p>
<p>Where</p>
<p>AddedFanHeat<sub>SpeedRatio</sub>          = generated supply air fan heat at a specific speed ratio [W]</p>
<p>In this case, the reported cycling ratio is 1 and speed number is equal to n.</p>
<h5 id="air-mass-flow-rate-calculation_2">Air Mass Flow Rate Calculation</h5>
<p>Speed 1 operation</p>
<p>If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat pump’s operating supply air mass flow rate is determined by the cycling ratio (PartLoadRatio) for Speed 1. The supply air mass flow rate is multiplied by the cycling ratio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the cooling coils represent the full-load (steady-state) values when the coil is operating.</p>
<div>\[{\dot m_{HeatPump}} = (CyclingRatio){\dot m_{Speed1}}\]</div>

<p>If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the average of the user-specified air flow rate when the heat pump cooling coil is ON at Speed 1 and the user-specified air flow rate when the heat pump cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).</p>
<div>\[{\dot m_{HeatPump}} = (CyclingRatio){\dot m_{Speed1}} + (1.0 - CyclingRatio){\dot m_{CoilOff}}\]</div>

<p>where:</p>
<div img="image5170.txt">\({\dot m_{HeatPump}}\)</div>

<p>= average air mass flow rate through heat pump [kg/s]</p>
<div img="image5171.txt">\({{{\dot m}_{Speed1}}}\)</div>

<p>= air mass flow rate through heat pump when cooling coil is ON at Speed 1 [kg/s]</p>
<div img="image5172.txt">\({{{\dot m}_{CoilOff}}}\)</div>

<p>= air mass flow rate through heat pump when no heating or cooling is needed [kg/s]</p>
<p>In this case, the air conditions at nodes downstream of the cooling coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).</p>
<h5 id="higher-speed-operation_5">Higher Speed Operation</h5>
<p>When the heat pump operates at higher speeds to meet the required cooling load, the supply air mass flow rate is linearly interpolated between two consecutive speeds:</p>
<div>\[{\mathop m\limits^ \bullet_{HeatPump}} = (SpeedRatio)\mathop m\limits^ \bullet  {{\kern 1pt}_{Speed{\kern 1pt} n}} + (1.0 - SpeedRatio)\mathop m\limits^ \bullet  {{\kern 1pt}_{Speed{\kern 1pt} n - 1}}\]</div>

<p>where:</p>
<div img="image5174.txt">\({\dot m_{HeatPump}}\)</div>

<p>= average air mass flow rate through the heat pump for the time step [kg/s]</p>
<div img="image5175.txt">\({\dot m_{Speed\;n}}\)</div>

<p>= air mass flow rate through heat pump when cooling coil is ON at Speed n [kg/s]</p>
<div img="image5176.txt">\({\dot m_{Speed\;n - 1}}\)</div>

<p>= air mass flow rate through heat pump when cooling coil is ON at Speed n-1 [kg/s]</p>
<p>For this case of higher speed operation, the air conditions at nodes downstream of the cooling coils are determined by the delivered cooling capacity and supply air mass flow rates between two consecutive speeds.</p>
<p>Although the above sections present the capacity and air mass flow rate calculation separately, they are dependent and change every iteration until convergence is reached for the time step being simulated.</p>
<h4 id="heating-operation_2">Heating Operation</h4>
<p>The description of heat pump heating operation is divided in two sections: total (sensible) capacity and average supply air flow rate. Actually, the determinations of capacity and supply air flow rate are related, so these calculation are performed in unison.</p>
<h5 id="capacity-calculation_1">Capacity calculation</h5>
<p>If EnergyPlus determines that the heat pump must supply heating to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible heating load (positive) to be delivered to the zones being served based on the control zone sensible heating load and the fraction of the heat pump air flow that goes through the control zone.</p>
<div>\[Heat\;Pump\;Heating\,Load = \frac{{Control\;Zone\;Heating\,Load}}{{Control\;Zone\;Air\;Flow\;Fraction}}\]</div>

<p>The model then calculates the heat pump’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the heat pump is calculated as follows:</p>
<div>\[FullHeatOutpu{t_{Highest\;Speed}} = \left( {{{\dot m}_{HighestSpeed}}} \right){\left( {{h_{out,full\;load}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,HighestSpeed}}\]</div>

<div>\[NoHeatOutput = \left( {{{\dot m}_{CoilOff}}} \right){\left( {{h_{out,coil\;off}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,coil\;off}}\]</div>

<p>where:</p>
<p><em><div img="image5180.txt">({\dot m}_{HighestSpeed})</div></em> = air mass flow rate through heat pump at the highest heating speed [kg/s]</p>
<p><em>h<sub>out,\ full\ load</sub></em>   = enthalpy of air exiting the heat pump at full-load conditions [J/kg]</p>
<p><em>h<sub>control \ zone</sub></em>   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]</p>
<p><em>HR<sub>min</sub>=</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone</p>
<div img="image5181.txt">\({\dot m}_{CoilOff}\)</div>

<p>= air mass flow rate through the heat pump with the heating coil OFF [kg/s]</p>
<p><em>h<sub>out,coil \ off</sub></em>    = enthalpy of air exiting the heat pump with the heating coil OFF [J/kg]</p>
<p>Δ<sub>sen,</sub> <em><sub>full\ load</sub></em>=Sensible load difference between the system output node and the zone inlet node at full-load conditions</p>
<div>\[{\Delta_{sen,HighestSpeed}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{HighestSpeed}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {h_{Out,full\;load} - {h_{Control\;Zone}}} \right)_{HR\min }}\]</div>

<p>where:</p>
<p>Frac = Control zone air fraction with respect to the system mass flow rate</p>
<p>Δ<sub>sen,coil\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions</p>
<div>\[{\Delta_{sen,coil\;off}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{coil\;off}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,coil\;off}} - {h_{Control\;Zone}}} \right)_{HR\min }}\]</div>

<p>If the heat pump’s DX heating coil output full load at the highest speed is insufficient to meet the entire heating load, the remaining heating load is passed to the supplemental heating coil. If the heat pump model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation (specified by the user), the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The heat pump exiting air conditions and energy consumption are calculated and reported by the individual component models (fan, DX heating coil, and supplemental gas or electric heating coil).</p>
<p>If the total heating load to be met by the system is less than the sensible heating rate at the highest speed, then the following steps are performed.</p>
<p>1.    Calculate the sensible heating energy rate at Speed 1</p>
<div>\[FullHeatOutpu{t_{Speed1}} = \left( {{{\dot m}_{Speed1}}} \right){\left( {{h_{out,fullload}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,Speed1}}\]</div>

<p>where:</p>
<p><em><div img="image5185.txt">({{{\dot m}_{Speed1}}})</div></em> = air mass flow rate through heat pump at Speed 1 [kg/s]</p>
<p>Δ<sub>sen,</sub> <sub>Speed1</sub>**=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1</p>
<div>\[{\Delta_{sen,Speed1}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{Speed1}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,full\;load}} - {h_{Control\;Zone}}} \right)_{HR\min }}\]</div>

<p>2.    If the sensible heating energy rate delivered by the heat pump at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the heat pump is estimated.</p>
<div>\[\begin{array}{l}CyclingRatio = \frac{{ABS(HeatingCoilSensibleLoad)}}{{FullHeatingCoilCapacity}}\\\;\;\;\;\;\;\; = MAX\left( {0.0,\frac{{ABS(Heat\;Pump\;Heating\;Load - AddedFanHeat)}}{{ABS(FullHeatOutpu{t_{Speed1}} - AddedFanHea{t_{Speed1}})}}} \right)\end{array}\]</div>

<p>where</p>
<p>AddedFanHeat        = generated supply air fan heat, which is a function of part load ratio and as internal component heating load [W].</p>
<p>AddedFanHeat<sub>Speed1</sub>  = generated supply air fan heat at Speed 1 (part load ratio=1) [W].</p>
<p>Since the part-load performance of the DX heating coil is frequently non-linear (Ref: Single-Speed Electric Heat Pump DX Air Heating Coil), and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the heat pump’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s heating output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{Heat\,Pump\,Heating\,Load - HeatPumpOutpu{t_{Cycling}}}}{{Heat\,Pump\,Heating\,Load}}\]</div>

<p>where:</p>
<p>HeatPumpOutput<sub>Cycling</sub>= heat pump delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)</p>
<div>\[HeatPumpOutpu{t_{cycling}} = {\dot m_{_{HeatPump}}}{\left( {{h_{out}} - {h_{Control\;Zone}}} \right)_{HR\min }} - {\Delta_{cycling}}\]</div>

<p>where</p>
<div img="image5190.txt">\({\dot m_{HeatPump}}\)</div>

<p>= average air mass flow rate defined in the next section [kg/s]</p>
<p>h<sub>out,</sub>              = enthalpy of air exiting the heat pump at part load conditions [J/kg]</p>
<p>Δ<sub>cycling</sub>          =average sensible load difference between the system output node and the zone inlet node</p>
<div>\[\begin{array}{l}\;{\Delta_{cycling}} = \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{Control\;Zone}}} \right) + \left( {{{\dot m}_{_{HeatPump}}} - \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{Control\;Zone}}} \right)\\\;\end{array}\]</div>

<div img="image5192.txt">\({{{\dot m}_{ZoneInlet}}}\)</div>

<p>= Air mass flow rate in the supply inlet node in the controlled zone [kg/s]</p>
<p>For this case where speed 1 operation was able to meet the required heating load, the speed ratio is set to zero and speed number is equal to 1.</p>
<p>3.    If the heat pump’s heating output at full load for Speed 1 is insufficient to meet the entire heatling load, the Cycling ratio (PartLoadRatio) is set equal to 1.0 (compressor and fan are not cycling). Then the heating speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the heat pump is estimated:</p>
<div>\[Speed{\kern 1pt} Ratio = \frac{{ABS(Heat{\kern 1pt} Pump{\kern 1pt} Heating{\kern 1pt} Load - AddeFanHeat - Full{\kern 1pt} Heat{\kern 1pt} Outpu{t_{Speed{\kern 1pt} \;n - 1}})}}{{ABS(Full{\kern 1pt} HeatOutpu{t_{Speed\;n}} - Full{\kern 1pt} HeatOutpu{t_{Speed\;n - 1}})}}\]</div>

<p>Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and air mass flow rate between speed n and n-1, the outlet node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan). Therefore, the final speed ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the heat pump’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s heating output divided by the load to be met.</p>
<div>\[Tolerance = 0.001 \ge \frac{{Heat\,Pump\,Heating\,Load - HeatPumpOutpu{t_{SpeedRatio}}}}{{Heat\,Pump\,Heating\,Load}}\]</div>

<p>where:</p>
<p>HeatPumpOutput<sub>SpeedRatio</sub>= heat pump delivered sensible capacity between two consecutive speeds at a specific ratio [W]</p>
<p><div img="image5195.txt">(\begin{array}{l}HeatPumpOutpu{t_{SpeedRatio}} = (SpeedRatio)FullHeatOutpu{t_{Speed\;n}}\\;\;\;\;\;\;\; = (1 - SpeedRatio)FullHeatOutpu{t_{Speed\;n - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array})</div></p>
<p>Where</p>
<p>AddedFanHeat<sub>SpeedRatio</sub>          = generated supply air fan heat at a specific speed ratio [W]</p>
<p>In this case, the reported cycling ratio is 1 and speed number is equal to n.</p>
<h5 id="air-mass-flow-rate-calculation_3">Air Mass Flow Rate Calculation</h5>
<p>The air mass flow rate calculations during heating operation are the same as those described above for cooling operation.</p>
<h4 id="fan-placement">Fan Placement</h4>
<p>Supply air fan placement impacts the iteration strategy. When the fan placement type is blow through, the air mass flow rate and coil part load factor (PLF) affect the fan outlet conditions. Since the fan is upstream of the coil components with this fan placement, the fan outlet conditions are calculated without knowing the next component’s performance at the beginning of each iteration. DX coil performance is strongly dependent on the inlet conditions, so without correct inlet conditions the DX coil components may not be simulated correctly. Therefore, the heat pump components are called twice for each iteration when fan placement is ‘blow through’. The correct part load factor for the fan component is obtained after the first call, so that the more realistic fan outlet conditions are used to simulate the coil performance in the second call. This extra call to the heat pump components is not required for the draw through fan since the supply air fan is located downstream of the DX coils with this fan placement.</p>
<h4 id="waste-heat-calculation_3">Waste Heat Calculation</h4>
<p>When the heat recovery is active (the value of the Design Heat Recovery Water Flow Rate field is greater than 0), the outlet node temperature of heat recovery is calculated based on the recoverable waste heat generated by its child objects (Coil:Cooling:DX:MultiSpeed and Coil:Heating:DX:MultiSpeed):</p>
<div>\[{T_{outlet}} = {T_{inlet}} + \frac{{{Q_{WasteHeat}}}}{{{C_p}{{\dot m}_{hr}}}}\]</div>

<p>where</p>
<p>T<sub>outlet</sub>            = outlet node temperature of heat recovery, C</p>
<p>T<sub>inlet</sub> = inlet node temperature of heat recovery, C</p>
<p>Q<sub>WasteHeat</sub>      = recoverable waste heat generated by its child objects, W</p>
<p>C<sub>p</sub>              = inlet node temperature of heat recovery, C</p>
<div img="image5197.txt">\({{{\dot m}_{hr}}}\)</div>

<p>= mass flow rate of heat recovery, kg/s</p>
<p>If the outlet node temperature is above the value of the Maximum Temp for Heat Recovery field, the outlet node temperature is reset to the value of Maximum Temp for Heat Recovery.</p>
<h3 id="dx-cooling-package">DX Cooling Package</h3>
<h4 id="overview_40">Overview</h4>
<p>The DX cooling package subsystem model provides a “virtual” component that consists of a DX air cooling coil component as shown in the figure below. The CoilSystem:Cooling:DX input object provides a container component that controls the associated DX cooling coil which is specified in a separate object. This coil can be specified anywhere in the air loop simulation and is controlled by the setpoint(s) on the control node. Optional dehumidification controls may also be specified. CoilSystem:Cooling:DX assumes continuous fan operation for any given time step, because it is not able to control cycling fan operation in the way that other AirLoopHVAC:Unitary* systems can.</p>
<p>This system does not need any plant specification and will provide the electric consumption necessary to operate the compressor and the condenser fan.</p>
<p><img alt="" src="../../EngineeringReference/media/image5198.png" /></p>
<p>Figure 231.  Schematic of Packaged DX Cooling Subsystem in Air Loop for a Blow-Thru Application</p>
<h4 id="controls_1">Controls</h4>
<p>The system calculates the current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the control node. If the control node is not the outlet node, the desired outlet node temperature is adjusted for the current temperature difference between the outlet node and the control node. Likewise, the current latent load is calculated using the humidity ratio of the inlet node and the System Node Humidity Ratio Max on the control node. The controls determine the required coil run-time fraction and dehumidification mode (if applicable) using the steps outlined below.</p>
<h5 id="step-1-meet-sensible-load-requirement_1">Step 1 – Meet Sensible Load Requirement</h5>
<p>The controls first attempt to meet the sensible requirement. The specified DX coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. This is compared with the desired outlet node temperature and a sensible PLR is calculated. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX cooling coil, if the load is smaller than the sensible capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX cooling coil. Otherwise, its speed level and speed ratio between two neighboring speeds are selected to match the load.</p>
<p>If the cooling coil type is specified as CoilSystem:Cooling:DX:CoolingHeatExchanganerAssisted and the dehumidification control type is specified as CoolReheat, the heat exchanger is active during this attempt to meet the sensible requirement.</p>
<h5 id="step-2-meet-latent-load-requirement-if-activated_1">Step 2 – Meet Latent Load Requirement (if activated)</h5>
<p>If dehumidification controls are active, the leaving humidity ratio resulting from operation to meet the sensible load (Step 1 above) is compared with the desired outlet node humidity ratio. If the humidity requirement is already met, then no further control action is taken. If the humidity requirement has not been met, then the coil is re-simulated depending on the type of humidity control.</p>
<h5 id="step-2a-humidity-control-multimode_1">Step 2a – Humidity Control = MultiMode</h5>
<p>If the humidity control type is MultiMode, then the coil's enhanced dehumidification mode is activated when the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode or the heat exchanger is activated when the coil type is CoilSystem:Cooling:DX:CoolingHeatExchangerAssisted and Step 1 above is repeated to meet the sensible load using the coil performance resulting from the enhanced dehumidificaiton mode. This is a semi-passive approach to dehumidification which may fall short or may exceed the dehumidification requirement. If the user has specified Run on Latent Load = Yes in the CoilSystem:Cooling:DX object, and there is no sensible load to be met, then the system will try to meet the entire dehumidification load. If dehumidification mode should not be active when there is no sensible load, then choose Run on Latent Load = No.</p>
<h5 id="step-2b-humidity-control-coolreheat_1">Step 2b – Humidity Control = CoolReheat</h5>
<p>If the humidity control type is CoolReheat, the coil is re-simulated to achieve the desired outlet node humidity ratio. This option is valid for all cooling coil types. When the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode, only the cooling performance mode is used for this step and enhanced dehumidification mode is not activated.</p>
<h3 id="dx-heating-package">DX Heating Package</h3>
<h4 id="overview_41">Overview</h4>
<p>The DX heating package subsystem model provides a “virtual” component that consists of a DX air-to-air heating coil component and associated controls. The CoilSystem:Heating:DX input object provides a container component that controls the associated DX heating coil  which is specified in a separate object. See the entry called Single-Speed and Variable-Speed Electric Heat Pump DX Air Heating Coil for details of the coil model itself.  This coil can be specified anywhere in the air loop simulation and is controlled by the setpoint on the heating coil’s outlet node. This model is analogous to the model for CoilSystem:Cooling:DX which is similar but for cooling.  The model assumes continuous fan operation for any given time step, because it is not able to control cycling fan operation in the way that other AirLoopHVAC:Unitary* systems can.</p>
<p>This system does not need any plant specification and will provide the electric consumption necessary to operate the compressor and the condenser fan.</p>
<h4 id="controls_2">Controls</h4>
<p>The DX heating package system calculates how the coil should operate to meet current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the outlet node. The controls determine the required coil run-time fraction to meet the sensible requirement. The Single-Speed Electric Heat Pump DX Air Heating Coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX heating coil, if the load is smaller than the heating capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX heating coil. Otherwise, its speed level and speed ratio between two neighboring speeds are selected to match the load.</p>
<h3 id="desiccant-dehumidifier-package">Desiccant Dehumidifier Package</h3>
<h4 id="overview_42">Overview</h4>
<p>The input object Dehumidifier:Desiccant:System provides a model that packages components for a desiccant-based subsystem that dehumidifies an air stream, normally called the process air stream. A second heated air stream, called the regeneration air stream, is used to remove the collected moisture from the desiccant heat exchanger and this moisture-laden air is then usually exhausted from the building. This Dehumidifier:Desiccant:System object is similar to the Dehumidifier:Desiccant:NoFans object but has some additional modeling capabilities.</p>
<p>The Dehumidifier:Desiccant:System desiccant dehumidifier object in EnergyPlus is a compound object that can be placed anywhere in an air loop. Common locations for this object are in an AirLoopHVAC:OutdoorAirSystem or in the main air loop downstream of a cooling coil (postcooling desiccant dehumidifier). This compound object coordinates the operation of several ‘children’ objects: a desiccant heat exchanger, a regeneration air fan, and an optional regeneration air heater. If this dehumidifier is placed in the main air loop immediately downstream of a direct expansion (DX) cooling coil, then the dehumidifier’s operation can be coordinated with the operation of the companion DX coil and it is also possible to specify that the DX system’s condenser waste heat can be used to help regenerate the desiccant heat exchanger. For the case of condenser waste heat regeneration, an optional exhaust fan can also be modeled by this desiccant dehumidifier compound object to help maintain a setpoint temperature for air entering the regeneration side of the desiccant heat exchanger. Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant dehumidifier object.</p>
<p><img alt="DesiccantDehumidifier_DrawThrough" src="../../EngineeringReference/media/image5199.png" /></p>
<p>Figure 232. Schematic of a Desiccant Dehumidifier with Draw Through Regeneration Fan Placement</p>
<p><img alt="DesiccantDehumidifier_BlowThrough" src="../../EngineeringReference/media/image5200.png" /></p>
<p>Figure 233. Schematic of a Desiccant Dehumidifier in Blow Through Regeneration Fan Placement</p>
<h4 id="control-logic">Control Logic</h4>
<p>The model first decides if the dehumidifier can operate for the simulation time step, based on its availability schedule and if there is air flow detected on the process air inlet node. If available to operate, then the target humidity ratio for the process outlet air is determined based on the maximum humidity ratio setpoint on the control node (System Node Setpoint Humidity Ratio Max). If the control node is not the process air outlet node, the target humidity ratio is adjusted for the current humidity ratio difference between the process air outlet node and the control node. If the humidity ratio of the process inlet air is greater than the target humidity ratio for the process outlet air, then the dehumidifier operates to meet the target to the extent possible.</p>
<p>Once it is determined that the dehumidifier should operate, the components upstream of the desiccant heat exchanger’s regeneration inlet are modeled. The actual components that are modeled depend on the configuration specified by the user.</p>
<p>If the waste heat from the companion cooling coil is being used to heat the regeneration air, then this model determines the temperature of the air leaving the cooling coil condenser. The user may also specify a setpoint temperature for the regeneration air entering the desiccant heat exchanger and an optional exhaust fan, which can impact the condenser leaving air temperature. For this case, the exhaust fan is used to control the condenser leaving air temperature by boosting the air flow rate through the condenser to meet the setpoint temperature (minus regeneration fan heat if blow through fan placement).</p>
<p>Note: If the desiccant dehumidifier is OFF for a simulation time step but its companion cooling coil is operating and is specified to provide regeneration air heating, then the exhaust fan operates at the maximum air flow rate (i.e., this fan serves at the condenser fan for the companion cooling coil system when regeneration air heating is specified, so the inputs for the companion cooling coil object should not include the condenser fan energy since the condenser fan energy is modeled by the Dehumidifier:Desiccant:SystemDesiccant Dehumidifier object).</p>
<p>The exhaust fan power is determined as follows:</p>
<div>\[\begin{array}{l}If\,dehumidifier\,is\,operating:\\\,\,\,PL{R_{exhaust}} = \,\frac{{{{\mathop m\limits^ \bullet  }_{exhaust}}}}{{\left( {{\rho_{Std}} * {{\mathop {\rm{V}}\limits^ \bullet  }_{exhaust,\,max}}} \right)}}\\\,\,\,{P_{exhaust}} = \,{P_{exhaust,\,max}} * \,ExhFanModFac\\\\If\,dehumidifier\,\,is\,\,not\,\,operating\,\,but\,\,companion\,\,coil\,\,is\,\,operating:\\\,\,\,{P_{exhaust}} = \,{P_{exhaust,\,max}} * \,PL{R_{companion\,coil}}\end{array}\]</div>

<p>where:</p>
<div img="image5202.txt">\(PL{R_{exhaust}}\)</div>

<p>= part load ratio of the exhaust fan</p>
<div img="image5203.txt">\({\mathop {\rm{V}}\limits^ \bullet_{exhaust,\,max}}\)</div>

<p>= exhaust fan maximum volumetric flow rate, user input (m<sup>3</sup>/s)</p>
<div img="image5204.txt">\({\rho_{Std}}\)</div>

<p>= density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)</p>
<div img="image5205.txt">\({P_{exhaust,\,max}}\)</div>

<p>= exhaust fan maximum power, user input (W)</p>
<div img="image5206.txt">\(ExhFanModFac\)</div>

<p>= exhaust fan power modifier curve evaluated at PLR<sub>exhaust</sub>. If modifier                                        curve not provided by the user, then this factor is assumed to be 1.0.</p>
<div img="image5207.txt">\(PL{R_{companion\,coil}}\)</div>

<p>= part load ratio of the companion cooling coil</p>
<div img="image5208.txt">\({P_{exhaust}}\)</div>

<p>= output variable ‘Dehumidifier Exhaust Fan Electric Power, W’</p>
<p>The exhaust fan electric consumption is then calculated as:</p>
<div>\[{E_{exhaust}} = {P_{exhaust}}*\,\,TimeStepSys\,\,*\,\,3600.\]</div>

<p>where:</p>
<div img="image5210.txt">\({E_{exhaust}}\)</div>

<p>= output variable ‘Dehumidifier Exhaust Fan Electric Energy, J’</p>
<div img="image5211.txt">\(TimeStepSys\)</div>

<p>= HVAC system simulation time step, hr</p>
<p>Once the outlet conditions from the companion coil condenser are determined (if present), then the regeneration air fan (if blow through configuration) and regeneration air heater (if present) are simulated. To the extent possible (e.g., if the heater is available to operate based on its availability schedule and it has sufficient heating capacity), the regeneration air heater operates to raise its outlet air temperature to the specified regeneration inlet air setpoint temperature.</p>
<p>With the inlet air conditions to the regeneration and process sides of the desiccant heat exchanger now known, the performance of the desiccant heat exchanger is modeled. If the desiccant dehumidifier is specified with a companion cooling coil upstream of the heat exchanger’s process inlet, then the model assumes that the dehumidifier operates at the same time as the companion coil (same part-load ratio). If not, then the desiccant dehumidifier model calculates the fraction of time it must operate to meet the process outlet air maximum humidity target (setpoint) using the following equation:</p>
<div>\[\begin{array}{l}\,DDPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{\left( {{w_{Proc,\,\,in}} - {w_{Proc,\,\,out,HXon}}} \right)}}\\DDPartLoadRatio = MAX\left( {0.0,DDPartLoadRatio} \right)\\DDPartLoadRatio = MIN\,\left( {1.0,DDPartLoadRatio} \right)\end{array}\]</div>

<p>where:</p>
<div img="image5213.txt">\(\,DDPartLoadRatio\)</div>

<p>= output variable ‘Dehumidifier Part Load Ratio’</p>
<div img="image5214.txt">\({w_{Proc,\,\,in}}\)</div>

<p>= process inlet air humidity ratio (kg/kg)</p>
<div img="image5215.txt">\({w_{max, set\,point}}\)</div>

<p>= target humidity ratio (setpoint) for the process outlet air (kg/kg)</p>
<div img="image5216.txt">\({w_{Proc,\,\,out,HXon}}\)</div>

<p>= process outlet air humidity ratio when the desiccant heat exchanger operates       (kg/kg)</p>
<p>After all of the desiccant dehumidifier components are modeled at the appropriate part load ratio, the water removal rate and water removed are calculated.</p>
<div>\[\begin{array}{l}{\mathop m\limits^ \bullet_{water\_removed,Proc}} = \,{\mathop m\limits^ \bullet_{Proc,in}}\left( {{w_{Proc,\,\,in}} - {w_{Proc,\,\,out}}} \right)\\\{m_{water\_removed,Proc}} = {\mathop m\limits^ \bullet_{water\_removed,Proc}}*\,\,TimeStepSys\,\,*\,\,3600.\end{array}\]</div>

<p>where:</p>
<div img="image5218.txt">\({\mathop m\limits^ \bullet_{water\_removed,Proc}}\)</div>

<p>= output variable ‘Dehumidifier Removed Water Mass Flow Rate, kg/s’</p>
<div img="image5219.txt">\({\mathop m\limits^ \bullet_{Proc,in}}\)</div>

<p>= air mass flow rate at the process air inlet node (kg/s)</p>
<div img="image5220.txt">\({w_{Proc,\,\,out}}\)</div>

<p>= process outlet air humidity ratio (kg/kg)</p>
<div img="image5221.txt">\({m_{water\_removed,Proc}}\)</div>

<p>= output variable ‘Dehumidifier Removed Water Mass, kg’</p>
<h4 id="references_32">References</h4>
<p>ASHRAE. 2004. Chapter 22: Desiccant Dehumidification and Pressure-Drying Equipment. 2004 ASHRAE HVAC Systems and Equipment Handbook. Atlanta, GA: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February 2006.</p>
<p>Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through Component Augmentation of the Cooling Coil. 15<sup>th</sup> Symposium on Improving Building Systems in Hot and Humid Climates, July 24-26, 2006.</p>
<h3 id="unitary-water-to-air-heat-pump">Unitary Water-To-Air Heat Pump</h3>
<h4 id="overview_43">Overview</h4>
<p>The input object AirLoopHVAC:UnitaryHeatPump:WaterToAir provides a model for a water-to-Air heat pump that is a “virtual” component that consists of an on/off fan component, a water-to-air heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blowthru heat pump is shown in the following figure. For a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil and the supplemental heating coil. The configuration of the water-to-air heat pump in the air loop is similar to an air-to-air heat pump. In addition, a water-to-air heat pump has a water loop connection on its source side. The water loop can be served by a condenser loop (like GHE for Ground source systems), or by a cooling tower/ boiler plant loop (for water loop systems).</p>
<p><img alt="FurnaceSchematic_WSHP" src="../../EngineeringReference/media/image5222.png" /></p>
<p>Figure 234.  Source Side and Load Side Configuration of a BlowThru WateroToAir Heat Pump</p>
<p>There are two different models for water-to-air heat pump cooling and heating coils. Cooling and heating coils are modeled using a Single Speed or Variable Speed Equation Fit model or a Parameter Estimation model. The parameter estimation procedure is quite detailed and the equation fit model is designed to simplify the user inputs. Each model is discussed in short in the following sections. The Variable-Speed Equation Fit model is described in a separate section, as Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit.</p>
<h4 id="single-speed-equation-fit-model">Single Speed Equation-Fit Model:</h4>
<p>This section describes the equation-fit model for Water-to-Air heat pump  (Object names: <strong>Coil:Cooling:WaterToAirHeatPump:EquationFit</strong> and <strong>Coil:Heating:WaterToAirHeatPump:EquationFit</strong>). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses five non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables or inlet conditions that influenced the water-to-air heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:</p>
<p>Cooling Mode:</p>
<div>\[\frac{{Q{}_{total}}}{{Q{}_{total,ref}}} = A1 + A2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + A3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{{Q_{sens}}}}{{{Q_{sens,ref}}}} = B1 + B2\left[ {\frac{{T{}_{db}}}{{T{}_{ref}}}} \right] + B3\left[ {\frac{{T{}_{wb}}}{{T{}_{ref}}}} \right] + B4\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + B5\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + B6\left[ {\frac{{\dot V{}_w}}{{\dot V{}_{w,ref}}}} \right]\]</div>

<div>\[\frac{{Power{}_c}}{{Power{}_{c,ref}}} = C1 + C2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + C3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<p>Heating Mode:</p>
<div>\[\frac{{{Q_h}}}{{Q{}_{h,ref}}} = E1 + E2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + E3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + E4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + E5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{Powe{r_h}}}{{Power{}_{h,ref}}} = F1 + F2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + F3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + F4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + F5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<p>Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;</p>
<div>\[{Q_{source,c}} = {Q_{total}} + Powe{r_c}\]</div>

<div>\[{Q_{source,h}} = {Q_h} - Powe{r_h}\]</div>

<p>where:</p>
<div img="image5230.txt">\(A1 - F5\)</div>

<p>= Equation fit coefficients for the cooling and heating mode</p>
<div img="image5231.txt">\({T_{ref}}\)</div>

<p>= 283K</p>
<div img="image5232.txt">\({T_{w,in}}\)</div>

<p>= Entering water temperature, K</p>
<div img="image5233.txt">\({T_{db}}\)</div>

<p>= Entering air dry-bulb temperature, K</p>
<div img="image5234.txt">\({T_{wb}}\)</div>

<p>= Entering air wet-bulb temperature, K</p>
<div img="image5235.txt">\({\dot V_{air}}\)</div>

<p>= Load side air volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5236.txt">\({\dot V_w}\)</div>

<p>= Source side water volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5237.txt">\({Q_{total}}\)</div>

<p>= Total cooling capacity, W</p>
<div img="image5238.txt">\({Q_{sens}}\)</div>

<p>= Sensible cooling capacity, W</p>
<div img="image5239.txt">\(Powe{r_c}\)</div>

<p>= Power consumption (cooling mode), W</p>
<div img="image5240.txt">\({Q_{source,c}}\)</div>

<p>= Source side heat transfer rate (cooling mode), W</p>
<div img="image5241.txt">\({Q_h}\)</div>

<p>= Total heating capacity, W</p>
<div img="image5242.txt">\(Powe{r_h}\)</div>

<p>= Power consumption (heating mode), W</p>
<div img="image5243.txt">\({Q_{source,h}}\)</div>

<p>= Source side heat transfer rate (heating mode), W</p>
<p>The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <div img="image5244.txt">({T_{ref}})</div>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.</p>
<p>For cooling mode, the reference conditions; reference load side air volumetric flow rate <div img="image5245.txt">(\left( {{{\dot V}<em>{air,ref}}} \right))</div>,reference source side water volumetric flow rate<div img="image5246.txt">(\left( {{{\dot V}</em>{w,ref}}} \right))</div>,reference sensible capacity <div img="image5247.txt">(\left( {{Q_{sens,ref}}} \right))</div> and reference power input <div img="image5248.txt">(\left( {Powe{r_{c,ref}}} \right))</div> are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity<div img="image5249.txt">(\left( {{Q_{total,ref}}} \right))</div> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.</p>
<h4 id="coefficient-estimation-procedure">Coefficient estimation procedure:</h4>
<p>The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate the coefficients E1-E5 and F1-F5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:</p>
<p><img alt="" src="../../EngineeringReference/media/image5250.png" /></p>
<p>Figure 235. Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang 2005)</p>
<h4 id="high-humidity-control-with-watertoair-heatpump-equation-fit-model">High Humidity Control with WaterToAir HeatPump Equation Fit model</h4>
<p>The specific configuration of the WaterToAir HeatPump with supplemental heating coil is shown above (see Figure 234). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the reheat coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. When high humidity control is specified and the compressor operates, the heatpump always operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, or CoolReheat in the Dehumidification Control Type input field. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. If the dehumidification control type is selected as None, the WaterToAir HeatPump uns only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.</p>
<p>The model first calculates the <em>PartLoadRatio</em> required meeting the sensible cooling load.  The heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone:</p>
<div>\[HeatPumpCoolingLoad = \,\frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>The heatpump’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\,\frac{{ABS\left( {HeatPumpCoolingLoad - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)\]</div>

<p>When the heat pumps sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint temperature.  If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.</p>
<div>\[HeatPumpMoistureLoad = \,\frac{{ControlZoneMoitureLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>Then the <em>LatentPartLoadRatio</em> required to meet the high humidity setpoint is calculated as follows:</p>
<div>\[LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\,\frac{{ABS\left( {HeatPumpMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)\]</div>

<p>The model uses the greater of the two part-load ratios, <em>PartLoadRatio</em> or <em>LatentPartLoadRatio</em>, to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.</p>
<div>\[LatentPartLoadRatio = MAX\left( {PartLoadRatio,\,LatentPartLoadRatio} \right)\]</div>

<p>As previously described, iterations are performed to converge on the solution within the convergence tolerance.</p>
<p>Where,</p>
<div img="image5256.txt">\(ControlZoneCoolingLoad\)</div>

<p>= the control zone sensible cooling load to the cooling setpoint, (W).</p>
<div img="image5257.txt">\(ControlZoneMoistureLoad\)</div>

<p>= the control zone moisture load to the dehumidifying relative humidity setpoint, (W).</p>
<div img="image5258.txt">\(ControlZoneAirFlowFraction\)</div>

<p>= the supply air fraction that goes though the control zone, (-).</p>
<p><em>FullLatentOutput</em>      =         the Heat Pump’s latent cooling energy rate at full-load conditions, W</p>
<p><em>NoLatentOutput</em>       =          the Heat Pump’s latent cooling energy rate with cooling coil OFF, W</p>
<div img="image5259.txt">\(PartLoadRatio\)</div>

<p>=          the heat pump’s part-load-ratio required to meet system sensible load, (-).</p>
<div img="image5260.txt">\(LatentPartLoadRatio\)</div>

<p>=          the heat pump’s part-load-ratio required to meet system moisture load, (-).</p>
<div img="image5261.txt">\(PL{R_{MIN}}\)</div>

<p><em>       =  </em>the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.</p>
<p>When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 236. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the heatpump’s cooling coil, the supplemental coil is used to offset the excess sensible capacity provided by the unit. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (see Figure 236),  the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the heat pump (with LatentPartLoadRatio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.</p>
<p><img alt="HiHumidControl-2" src="../../EngineeringReference/media/image5262.png" /></p>
<p>Figure 236. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint</p>
<p>If a heating load exists (Figure 237), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and DX cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.</p>
<p><img alt="HiHumidControl-3" src="../../EngineeringReference/media/image5263.png" /></p>
<p>Figure 237. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint</p>
<h4 id="parameter-estimation-model">Parameter Estimation Model</h4>
<p>The steady state simulation model (Object: AirLoopHVAC:UnitaryHeatPump:WaterToAir) for a water-to-air vapor compression heat pump is described in this section. The model is implemented under the air-loop manager similar to the algorithm discussed under AirLoopHVAC:UnitaryHeatPump. The heat pump 'coil' objects (Coil:Cooling:WaterToAirHeatPump:ParameterEstimation and
 Coil:Heating:WaterToAirHeatPump:ParameterEstimation) actually consist of a steady state simulation of the unitary heat pump in cooling or heating mode respectively.  This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site .  The model parameters, solution technique and solution algorithm are all identical to that of the water to water heat pump.  The only difference between the two models is in the modeling of the water to air heat exchanger.</p>
<p>The effectiveness of this heat exchanger is given by</p>
<div>\[\varepsilon  = 1 - {e^{ - NTU}}\]</div>

<p>Where NTU is defined by</p>
<div>\[NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water/air}}}\]</div>

<p>UA for the source side and the load side are two of the parameters estimated in the parameter estimation procedure.</p>
<p>Additional model details and a discussion of the parameters and parameter estimation technique are described in the following section on Water to Water Heat Pumps.</p>
<h3 id="water-to-water-heat-pumps">Water To Water Heat Pumps</h3>
<p>There are two water-water heat pump models available in EnergyPlus which are <strong>parameter estimation based model</strong> and <strong>equation-fit model</strong>. Detailed descriptions of the model are available in the references Tang and Jin</p>
<h3 id="equation-fit-water-to-water-heat-pump-model">Equation Fit Water To Water Heat Pump Model</h3>
<p>This section describes the equation-fit model for water-to-water heat pump.   (Object names: HeatPump:WaterToWater:EquationFit:Cooling &amp; HeatPump:WaterToWater:EquationFit:Heating). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses four non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables that influenced the water-to-water heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:</p>
<p>Cooling Mode:</p>
<div>\[\frac{{Q{}_c}}{{Q{}_{c,ref}}} = A1 + A2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + A3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]\]</div>

<div>\[Powe{r_c} = \frac{{{Q_c}}}{{CO{P_c}}}\]</div>

<p>Heating Mode:</p>
<div>\[\frac{{{Q_h}}}{{Q{}_{h,ref}}} = C1 + C2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + C3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]\]</div>

<div>\[Powe{r_h} = \frac{{{Q_h}}}{{CO{P_h}}}\]</div>

<p>Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;</p>
<div>\[{Q_{source,c}} = {Q_c} + Powe{r_c}\]</div>

<div>\[{Q_{source,h}} = {Q_h} - Powe{r_h}\]</div>

<p>Where:</p>
<div img="image5272.txt">\(A1 - B5\)</div>

<p>= Equation fit coefficients for the cooling and heating mode</p>
<div img="image5273.txt">\({T_{ref}}\)</div>

<p>= 283.15K</p>
<div img="image5274.txt">\({T_{L,in}}\)</div>

<p>= Entering load side water temperature, K</p>
<div img="image5275.txt">\({T_{S,in}}\)</div>

<p>= Entering source side water temperature, K</p>
<div img="image5276.txt">\({\dot V_L}\)</div>

<p>= Load side volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5277.txt">\({\dot V_S}\)</div>

<p>= Source side volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5278.txt">\({Q_c}\)</div>

<p>= Load side heat transfer rate (cooling mode), W</p>
<div img="image5279.txt">\(Powe{r_c}\)</div>

<p>= Power consumption (cooling mode), W</p>
<div img="image5280.txt">\({Q_{source,c}}\)</div>

<p>= Source side heat transfer rate (cooling mode), W</p>
<div img="image5281.txt">\({Q_h}\)</div>

<p>= Load side heat transfer rate (heating mode), W</p>
<div img="image5282.txt">\(Powe{r_h}\)</div>

<p>= Power consumption (heating mode), W</p>
<div img="image5283.txt">\({Q_{source,h}}\)</div>

<p>= Source side heat transfer rate (heating mode), W</p>
<p><em>COP<sub>c</sub></em>          = Cooling coefficient of performance, W/W</p>
<p><em>COP<sub>h</sub></em>          = Heating coefficient of performance, W/W</p>
<p>If the load side heat transfer rate (<em>Q<sub>c</sub></em> or <em>Q<sub>h</sub></em>) or power consumption (<em>Power<sub>c</sub></em> or <em>Power<sub>h</sub></em>) are less than or equal to zero, then the heat pump is turned off for that simulation time step, a warning is issued, and the simulation continues.</p>
<p>The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <div img="image5284.txt">({T_{ref}})</div>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.</p>
<p>For cooling mode, the reference conditions; reference load side volumetric flow rate, <div img="image5285.txt">({\dot V_{L,ref}})</div>, reference source side volumetric flow rate, <div img="image5286.txt">({\dot V_{S,ref}})</div>, <div img="image5287.txt">(Powe{r_{c,ref}})</div>  and reference source side heat transfer rate, <div img="image5288.txt">({Q_{source,c,ref}})</div>  are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity, <div img="image5289.txt">({Q_{c,ref}})</div> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.</p>
<h4 id="coefficient-estimation-procedure_1">Coefficient estimation procedure:</h4>
<p>The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates for the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for load side heat transfer. The same procedure is repeated for the heating mode to generate the coefficients B1-B5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:</p>
<p><img alt="" src="../../EngineeringReference/media/image5290.png" /></p>
<p>Figure 238.  Information Flow Chart for Water-To-Water Heat Pump Equation Fit (Tang 2005)</p>
<h3 id="parameter-estimation-water-to-water-heat-pump-model">Parameter Estimation Water-To-Water Heat Pump Model</h3>
<p>A steady state simulation model for a water-to-water reciprocating vapor compression heat pump (Object names: HeatPump:WaterToWater:ParameterEstimation:Cooling &amp; HeatPump:WaterToWater:ParameterEstimation:Heating) is described in this section. This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site . The model incorporates a multivariable unconstrained optimization algorithm to estimate several unspecific parameters. The aim of the model is to describe the detailed physical geometry and operation of each component and replicate the performance of the actual unit in operation. Assuming the thermodynamic process in the expansion device and the pressure drop at the suction and discharge valves to be isenthalpic the heat balance equation is given by</p>
<div>\[{\dot Q_s} = \dot W + {\dot Q_{_L}}\]</div>

<p>Where:</p>
<div img="image5292.txt">\({\dot Q_s}\)</div>

<p>= Source side heat transfer rate</p>
<div img="image5293.txt">\({\dot Q_L}\)</div>

<p>= Load side heat transfer rate</p>
<div img="image5294.txt">\(\dot W\)</div>

<p>= Compressor power input</p>
<p>The compressor model is based on an isentropic process shown in Figure 239 governed by</p>
<div img="image5295.txt">\(P{V^\gamma }\)</div>

<p>= Constant</p>
<p>Where:</p>
<p>P = Pressure</p>
<p>v = Specific volume</p>
<p><img alt="" src="../../EngineeringReference/media/image5296.png" /></p>
<p>Figure 239.  Schematic indicator diagram for a reciprocating Compressor(Jin 2002)</p>
<p>Since the refrigerant vapor in the clearance volume as shown in the previous figure goes through a re-expansion procedure, the mass flow rate of the compressor refrigerant is a decreasing function of the pressure ratio.</p>
<div>\[\mathop m\limits^ \bullet   = \frac{{PD}}{{\nu {}_{suc}}}(1 + C - C{(\frac{{P{}_{dis}}}{{P{}_{suc}}})^{\frac{1}{\gamma }}}\]</div>

<p>Where:</p>
<div img="image5298.txt">\(\mathop m\limits^ \bullet  \)</div>

<p>= refrigerant mass flow rate</p>
<p>PD = Piston displacement</p>
<p>C   = Clearance factor</p>
<div img="image5299.txt">\(P{}_{dis}\)</div>

<p>= discharge pressure</p>
<div img="image5300.txt">\(P{}_{suc}\)</div>

<p>= Suction pressure</p>
<div img="image5301.txt">\(\gamma \)</div>

<p>= Isentropic exponent</p>
<h4 id="parameter-estimation-procedure">Parameter estimation procedure:</h4>
<p>A set of parameters for the cooling mode is defined on the basis of the equations used in the model. An information flowchart indicating the parameters, inputs to the model and the resulting outputs acquired are shown in Figure 240. The estimation of parameters is conducted using the catalog data.</p>
<p>The parameter definition include:</p>
<p>n Piston displacement, PD</p>
<p>n Clearance factor, C</p>
<p>n Pressure drop across the suction and discharge valves, <div img="image5302.txt">({\rm{\Delta P}})</div></p>
<p>n Loss factor used to define the electromechanical losses supposed to be proportional to the theoretical power, <div img="image5303.txt">({\rm{\eta }})</div></p>
<p>n Superheat in <sup>ο</sup>C or F, <div img="image5304.txt">({\rm{\Delta T}}{}_{{\rm{sh}}})</div></p>
<p>n Constant part of the electromechanical losses,<div img="image5305.txt">({\rm{W}}{}_{{\rm{loss}}})</div></p>
<p>n Source side heat transfer coefficient, (UA)<sub>S</sub></p>
<p>n Load side heat transfer coefficient, (UA)<sub>L</sub></p>
<p><img alt="" src="../../EngineeringReference/media/image5306.png" /></p>
<p>Figure 240.  Information Flowchart for Water-To-Water Heat Pump Parameter Estimation Mmodel implementation (Jin 2002)</p>
<p>Where:</p>
<p>TWiL   = Entering water Load side temperature</p>
<p>TWiS   = Entering water Source side temperature</p>
<div img="image5307.txt">\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiL}}}\)</div>

<p>= Entering water Load side mass flow rate</p>
<div img="image5308.txt">\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiS}}}\)</div>

<p>= Entering water Source side mass flow rate</p>
<p>S      =  Thermostatic Signal</p>
<p>The parameter estimation procedure incorporates an objective function that computes the difference between the model outputs and the catalog outputs.  The objective function is then minimized by using a multi variable unconstrained multi modal Nelder Mead optimization algorithm. As the objective function value lowers after each iteration, the model outputs approach the catalog outputs consequently leading to convergence and the correct parameters are estimated for the respective model. The inputs to the model include the entering water temperatures and mass flow rates on the load side and the source side. The calculation of the objective function is shown in the form of a formula flowchart in Figure 241. The square of the sum of the errors (SSQE) for a given set of parameter values that will be minimized is given by</p>
<div>\[SSQE = \sum\limits_{i = 1} {{{\left( {\frac{{\left( {\mathop {W{}_{cat}}\limits^{} } \right) - \left( {\mathop W\limits^{} } \right){}_i}}{{\left( {\mathop {W{}_{cat}}\limits^{} } \right)}}} \right)}^2}}  + \left( {\frac{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right) - \left( {\mathop {QL}\limits^{} } \right){}_i}}{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right)}}} \right)\]</div>

<p>Where</p>
<div img="image5310.txt">\({\rm{W}}{}_{{\rm{cat}}}\)</div>

<p>= Catalog power consumption</p>
<div img="image5311.txt">\({\rm{W}}{}_{}\)</div>

<p>= Model power consumption</p>
<div img="image5312.txt">\({\rm{QL}}{}_{{\rm{cat}}}\)</div>

<p>= Catalog load side heat transfer</p>
<div img="image5313.txt">\({\rm{QL}}{}_{}\)</div>

<p>= Model load side heat transfer</p>
<p>Extrapolation beyond the catalog data grants the parameter estimation model an upper hand in comparison with the equation fit and deterministic models. However, the detailed model is computationally more intensive. Moreover, when the model is implemented within a transient system simulation program, it may come across figures that are random and unplanned by the manufacturer such as low water flow rates or extreme temperatures. This oddity may result in unrealistic set of results.</p>
<p><img alt="Jin's flow chart" src="../../EngineeringReference/media/image5314.png" /></p>
<p>Figure 241.  Flow diagram of EnergyPlus Water to Water HeatPump implementation</p>
<h4 id="control-strategy">Control Strategy:</h4>
<p>Both water-to-water heat pump models; parameter estimation based model and curve-fit model use the “cycle time control logic” developed by Murugappan (2002).</p>
<p>This strategy keeps the heat pump from short-cycling whereby the heat pump will stay on or off for the specified cycle time after switching states. The control logic is identical to the operation of a physical heat pump whereby the heat pump does not switch between on and off instantly. Refer to Muraggapan (2002) for the further details on the control strategy.</p>
<h4 id="references_33">References</h4>
<p>Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
