<p>Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
<p>Murugappan, Arun. 2002.  Implementing Ground Source Heat Pump and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation Environment, M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
<h2 id="variable-refrigerant-flow-heat-pumps">Variable Refrigerant Flow Heat Pumps</h2>
<p>There are two common types of variable refrigerant flow heat pump systems:</p>
<p>n cooling only or heating only air-conditioning systems (a.k.a. heat pump), or</p>
<p>n heat recovery systems that allow simultaneous cooling and heating</p>
<p>Energyplus models heat pump and heat recovery operating modes as described in the section entitled Variable Refrigerant Flow Heat Pump Model. The variable refrigerant flow model currently supports air-, evaporatively-, or water-cooled condenser equipment. Throughout this section, the term “condenser” refers to the outdoor unit where the compressor is located.</p>
<h3 id="variable-refrigerant-flow-heat-pump-model">Variable Refrigerant Flow Heat Pump Model</h3>
<h4 id="overview_44">Overview</h4>
<p>The figure below schematically depicts the AirConditioner:VariableRefrigerantFlow (VRF AC) system. The outdoor unit is connected directly to the zone terminal units using a zone terminal unit list (ref: ZoneTerminalUnitList). The VRF AC system conditions multiple zones and is controlled by thermostats located in each zone. Zone terminal units operate to meet the zone sensible cooling or sensible heating requirements as determined by the zone thermostat schedule.</p>
<p>When the heat pump does not operate to reclaim waste heat, the VRF AC system can only operate in either cooling <em>or</em> heating mode. Based on the master thermostat priority control selection, the operating mode is determined by polling the appropriate zone(s) served by the VRF HP system. When the system is operating in cooling mode, the cooling coils will be enabled only in the terminal units where zone cooling is required. When the system is operating in heating mode, the heating coils will be enabled only in the terminal units where zone heating is required. Supply air fans will continue to operate if the zone terminal unit’s fan operating mode is set to continuous fan.</p>
<p>When the heat pump does operate to reclaim waste heat, the VRF AC system can simultaneously cool and heat multiple zones. The heat pump will select an operating mode according to the dominant load as reported by the zone thermostat(s). The calculation of the dominant load is based on the master thermostat priority control selection and may either be based on individual zone loads, the number of zones requiring cooling or heating, the master thermostat zone load, or an operating mode schedule. The heat pump will operate in cooling mode, and provide waste heat to zones with a heating load, when the dominant load among all zone terminal units is cooling. The heat pump will operate in heating mode, and absorb heat from zones with a cooling load, when the dominant load among all zone terminal units is heating.</p>
<p>The figure below shows the VRF AC terminal units with draw through fan placement. Blow through fan placement can also be modeled by connecting the supply air fan inlet node to the outside air mixer’s mixed air node if an outdoor air mixer is used or to the zone terminal unit inlet node if an outdoor air mixer is not used. The variable refrigerant flow heat pump coordinates the operation of these components and is modeled as a type of zone equipment where the <em>zone terminal units</em> are specified in a zone equipment list (Ref. ZoneHVAC: EquipmentList and ZoneHVAC:EquipmentConnections). The AirConditioner: VariableRefrigerantFlow object <em>is not</em> specified in an air primary loop or a zone equipment list object.</p>
<p><img alt="" src="../../EngineeringReference/media/image5315.png" /></p>
<p>Figure 242. Variable Refrigerant Flow Heat Pump (draw through fan placement)</p>
<p><img alt="" src="../../EngineeringReference/media/image5316.png" /></p>
<p>Figure 243. Variable Refrigerant Flow object connections in Energyplus</p>
<p>The terminal unit is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:Simple:OnOff must be used to model AUTO fan, while Fan:Simple:OnOff or Fan:Simple:ConstVolume can be used to model fan ON.</p>
<p>Output variables reported by the VRF AC object include the heat pump’s operating capacity (cooling or heating), electric consumption, operating COP, defrost electric consumption, part-load ratio (ratio of actual capacity to available capacity), runtime fraction (when cycling), cycling ratio (actual compressor cycling rate), crankcase heater power, and other report variables associated with an evaporative condenser. Report variables are also available to indicate the maximum available terminal unit cooling or heating capacity (i.e., when the condensers available capacity is insufficient to supply the capacity requested by all terminal units). Reporting of other variables of interest for the VRF AC (fan electric power, DX coil cooling rate, DX coil heating rate, terminal unit total cooling rate, etc.) is done by the individual system components (e.g., fan, DX cooling coil, DX heating coil, and zone terminal unit). For convenience, the total cooling and heating coil capacities (i.e., the coil loads) is also reported.</p>
<h4 id="model-description_35">Model Description</h4>
<p>As described previously, the VRF AC system conditions multiple zones and is controlled by one or more zone thermostats (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet each zone’s thermostat set point. When heat pump mode is selected (i.e., heat recovery is not selected), an operating mode is chosen based on the master thermostat priority control and all terminal units are operated in that specific mode. When heat recovery mode is selected, the dominant load is determined based on the master thermostat priority control and the outdoor unit operates in this mode. The indoor terminal units operate in either cooling or heating mode based on the individual coil loads The heat pump condenser is then modeled to determine any impact the condensing unit might have on the zone terminal units (i.e., capacity limitations due to oversized terminal units, operating limitations due to allowable operating temperature range, impacts of defrost operation, changes in performance when heat recovery mode is active, etc.). The following sections describe the performance calculations for cooling and heating.</p>
<h4 id="cooling-operation_3">Cooling Operation</h4>
<p>The operating capacity of the heat pump is calculated based on the user defined input for the heat pump’s rated cooling capacity, the ratio of indoor terminal unit capacity to outdoor unit capacity (combination ratio), the actual operating conditions, and whether or not the system’s heat recovery mode is active. Performance correction factors are used to correct for off-design performance as follows:</p>
<h4 id="cooling-combination-ratio-correction-factor">Cooling Combination Ratio Correction Factor</h4>
<p>The cooling combination ratio correction factor is defined as the total terminal unit rated cooling capacity divided by the heat pump’s rated cooling capacity. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser’s rated capacity is assumed to be able to meet the indoor terminal unit’s demand request. However, if the combination ratio is determined to be greater than 1, the maximum cooling capacity available from the heat pump’s condenser may be higher than the user specified rated cooling capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The cooling combination ratio correction factor is applied to cooling performance calculations. If the cooling combination ratio correction curve name is not specified by the user, the cooling combination ratio correction factor (CR <sub>cooling,\ correction</sub>) in the following equation is assumed to be equal to 1.</p>
<div>\[C{R_{cooling\,,\,rated\,}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}$}}\]</div>

<div>\[C{R_{\,cooling\,,\,correction}} = a + b\left( {C{R_{cooling\,,\,rated}}} \right) + c{\left( {C{R_{cooling\,,\,rated}}} \right)^2} + d{\left( {C{R_{cooling\,,\,rated}}} \right)^3}\]</div>

<div>\[C{R_{\,cooling\,,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,cooling\,,\,correction}}} \right)\]</div>

<p>where</p>
<div img="image5320.txt">\({\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}\)</div>

<p>= rated total (sensible + latent) cooling capacity in zone <em>i</em> (W)</p>
<div img="image5321.txt">\({\mathop Q\limits^ \bullet_{cooling,\,total\,,\,rated}}\)</div>

<p>= rated total cooling capacity of heat pump (W)</p>
<div img="image5322.txt">\(C{R_{\,cooling\,,\,correction}}\)</div>

<p>= Cooling Combination Ratio capacity correction factor at rated conditions (this value is reported in the eio file)</p>
<div img="image5323.txt">\(a - d\)</div>

<p>= equation coefficients for cooling combination ratio correction factor</p>
<div img="image5324.txt">\(C{R_{cooling\,,\,rated}}\)</div>

<p>= the cooling combination ratio defined as the total indoor terminal unit’s rated total cooling capacity divided by the rated total cooling capacity of the heat pump condenser.</p>
<p>The sum of the individual zone total cooling requirements is used to calculate the performance of the outdoor condensing unit. The operating capacities of the indoor cooling coils are calculated based on the indoor cooling coil’s rated cooling capacity and the actual operating conditions. The operating capacity of the heat pump condenser is calculated in a similar fashion using a load-weighted average indoor wet-bulb temperature of all operating cooling coils.</p>
<h4 id="cooling-capacity-ratio-modifier-function-of-low-temperature">Cooling Capacity Ratio Modifier Function of Low Temperature</h4>
<p>The heat pump’s cooling capacity correction factor (function of temperature) is determined by averaging the zone cooling coil inlet air wet-bulb temperature for all operating cooling coils. A load-weighted average inlet air wet-bulb temperature is used in the calculations. The weighted average cooling coil inlet air wet-bulb temperature and the outdoor condenser entering air dry-bulb temperature are then used to calculate the temperature correction factor in cooling mode for the heat pump condenser. The actual zone air wet-bulb temperature is used to calculate the operating capacity of the individual zone cooling coils.</p>
<div>\[{\mathop Q\limits^ \bullet_{zone,\,total}} = \sum\limits_1^i {{{\mathop Q\limits^ \bullet  }_{zone(i)}}} \]</div>

<div>\[{T_{wb,avg}} = \sum\limits_1^i {\left( {{T_{wb,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)\]</div>

<p>The operating capacity of the heat pump is calculated using a bi-quadratic equation using a load-weighted average indoor wet-bulb temperature and outdoor dry-bulb temperature as the independent variables.</p>
<div>\[CAPF{T_{HP,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>The operating capacity of the terminal unit’s DX cooling coil is calculated using either a linear, quadratic, or cubic curve. If more information is available to more accurately model the DX cooling coil, a bi-quadratic curve may be used (i.e., if the performance of the DX cooling coil is also a function of outdoor dry-bulb temperature).</p>
<div>\[CAPF{T_{coil,\,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d{\left( {{T_{wb,i}}} \right)^3}\]</div>

<p>- or -</p>
<div>\[CAPF{T_{coil,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5330.txt">\({T_{wb,i}}\)</div>

<p>= wet-bulb temperature of the air entering the cooling coil in zone <em>i</em> (°C)</p>
<div img="image5331.txt">\({T_{wb,avg}}\)</div>

<p>= load-weighted average wet-bulb temperature of the air entering all operating cooling coils (°C)</p>
<div img="image5332.txt">\({\mathop Q\limits^ \bullet_{zone(i)}}\)</div>

<p>= total (sensible + latent) cooling load in zone <em>i</em> (W)</p>
<div img="image5333.txt">\({\mathop Q\limits^ \bullet_{zone,\,total}}\)</div>

<p>=total (sensible + latent) cooling load in all zones (W)</p>
<div img="image5334.txt">\(CAPF{T_{\,HP,cooling}}\)</div>

<p>= heat pump Cooling Capacity Ratio Modifier (function of temperature)</p>
<div img="image5335.txt">\(CAPF{T_{\,coil,cooling}}\)</div>

<p>= zone coil Cooling Capacity Ratio Modifier (function of temperature)</p>
<div img="image5336.txt">\(a - f\)</div>

<p>= equation coefficients for Cooling Capacity Ratio Modifier</p>
<div img="image5337.txt">\({T_c}\)</div>

<p>= temperature of the air entering an air-cooled or evaporatively-cooled condenser (°C)</p>
<h4 id="using-multiple-curves-to-define-cooling-capacity-ratio-modifier">Using multiple curves to define Cooling Capacity Ratio Modifier</h4>
<p>The cooling capacity ratio modifier determines the change in total (sensible + latent) capacity with respect to the heat pump rated cooling capacity. This modifier corrects for off-design performance and provides the operating total (sensible + latent) cooling capacity for the heat pump condenser. The performance data for VRF AC systems may be specified using a single curve object, however, if the performance data does not reflect a smooth change in performance as outdoor conditions vary, the overall performance of the system may be described using two cooling capacity ratio modifier curves (i.e., a separate curve at low and high outdoor temperatures) and a boundary curve (i.e., the curve defining the separation at specific outdoor temperatures).</p>
<h4 id="application-of-dual-performance-curves">Application of Dual Performance Curves</h4>
<p>Two additional inputs are available to more accurately model the cooling performance of a VRF AC system. The first additional input is a boundary curve which is used to distinguish differences in performance at “low” and “high” outdoor temperature regions and the second input is a cooling capacity performance curve for the “high” outdoor temperature region. The boundary curve is a linear, quadratic or cubic curve defining the outdoor temperature as a function of average indoor wet-bulb temperature. The cooling capacity ratio function of high temperature curve is a biquadratic curve using average indoor wet-bulb temperature and outdoor dry-bulb temperature as the two independent variables. These additional curves are used to define the performance over two separate performance regions as shown in Figure 244. The red circles in the figure identify the points at which the performance changes abruptly (i.e., slopes or shapes are significantly different) and are used to create the boundary curve. The performance on either side of the boundary curve can be a smooth curve changing with outdoor condition or a flat plateau where system controls maintain a constant operating condition. This type of performance cannot be accurately simulated using a single performance curve object. For this reason, dual capacity performance curves may be used.</p>
<p>Note: If the cooling performance can be described using a single performance curve object, the boundary and high temperature performance curve objects are not required.</p>
<p>Manufacturers may also provide this information in a tabular format. In this case the data should first be graphically displayed to identify any non-linearities and to also identify where an abrupt change in performance occurs so that a boundary curve can be created.</p>
<p>The cooling capacity ratio boundary curve object is used to differentiate between dual cooling capacity ratio performance curves. This curve defines the outdoor temperature below which the cooling capacity ratio function of low temperature curve object is used, otherwise, the cooling capacity ratio function of high temperature curve object is used.</p>
<div>\[{T_{OA,DB}} = a + b\left( {{T_{I,WB}}} \right) + c{\left( {{T_{I,WB}}} \right)^2} + d{\left( {{T_{I,WB}}} \right)^3}\]</div>

<p>where</p>
<p>T<sub>OA,DB</sub> = Outside air dry-bulb temperature (C)</p>
<p>a-d = coefficients for cooling capacity ratio boundary curve object</p>
<p>T<sub>I,WB</sub> = Weighted average indoor wet-bulb temperature (C)</p>
<p>For the performance data shown below, the boundary curve would be created by identifying the outdoor dry-bulb temperature at which the performance changed abruptly for each of the indoor wet-bulb temperature curves shown in the figure. The following example shows the data interpreted from the figure used to regress the cooling capacity ratio boundary curve coefficients. For this example, the regression coefficients were found to be: A1 = 29.87396, B1 = -0.6928, C1= 0.01928, D1 = -0.000532</p>
<p>Table 73. Performance Data for Variable Refrigerant Flow Air Conditioner Model</p>
<p><img alt="" src="../../EngineeringReference/media/image5339.svg" /></p>
<p>Although the capacity and energy performance curves each have an independent boundary curve input, in this example the same boundary curve may be used for both the capacity and energy input ratio curves. When the “low” and “high” predicted performance data do not line up at the boundary curve points, the boundary curve may have to be modified slightly to allow a smooth transition in performance from the “low” to “high” temperature region. In this case, the boundary curves for capacity and energy may be different.</p>
<p><img alt="" src="../../EngineeringReference/media/image5340.png" /></p>
<p>Figure 244. Non-Linear Performance of VRF Heat Pump in Cooling Mode</p>
<p>A regression is then performed on the data to the left of the boundary curve to calculate the low temperature cooling performance curve coefficients. A regression is also performed on the data to the right of the boundary curve to create the high temperature cooling performance curve coefficients. The model then uses the boundary curve to determine which performance curve (low or high) to use during the simulation. For example, given a particular average indoor wet-bulb temperature, if the boundary curve object calculates an outdoor dry-bulb temperature that is above the actual outdoor dry-bulb temperature then the cooling capacity ratio function of low temperature performance curve is used to determine AC system performance for that specific simulation time step. When creating the boundary curve, be careful to make sure the low and high performance curves meet, as closely as possible, at the boundary curve points (i.e., that discontinuities do not exist or are minimized to the extent possible). Tabular data (ref: Table:TwoIndependentVariables) may also be used to specify performance and will usually eliminate the need for dual performance curves.</p>
<h4 id="determining-cooling-coil-sensible-capacity">Determining Cooling Coil Sensible Capacity</h4>
<p>The zone terminal unit’s cooling coil is controlled by a zone thermostat and must meet a zone “sensible” load. The cooling coil’s sensible capacity is defined as the cooling coil’s total capacity multiplied by the coil’s sensible heat ratio (SHR) at the current operation conditions. Since the SHR of the variable refrigerant flow cooling coil changes as the inlet air wet-bulb temperature and the operating part-load ratio change, an iterative solution technique must be used to determine the coil’s sensible capacity. The target solution is found when the sensible capacity of the zone cooling coil equals the zone sensible cooling load (if sufficient capacity is available). The iterative solution converges when the difference (error) between the zone sensible cooling load and the terminal unit sensible cooling capacity is within tolerance (0.001) or the terminal unit has insufficient capacity to meet the zone sensible cooling load. Refer to the description of the VRF cooling coil model for further details (ref: Variable Refrigerant Flow Cooling Coil).</p>
<div>\[{\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}} = {\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}\left( {CAPF{T_{coil,cooling}}} \right)\]</div>

<div>\[PL{R_i} = 1\]</div>

<div>\[\begin{array}{l}Iteration\,\,Loop(PL{R_i}) -  -  -  -  -  -  -  -  -  -  -  -  -  - \\\,\,\,\,SH{R_{PLR}} = f\left( {{T_{wb,\,i}},\,PL{R_i},\,{{\mathop m\limits^ \bullet  }_i}} \right)\\\,\,\,\,{\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}} = {\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,total}}\left( {SH{R_{PLR}}} \right)\left( {PL{R_i}} \right)\\\,\,\,\,Error = \left( {{{\mathop Q\limits^ \bullet  }_{zone(i)}} - {{\mathop Q\limits^ \bullet  }_{coil(i),\,cooling,\,sensible}}} \right)/{\mathop Q\limits^ \bullet_{zone(i)}}\\End\,Iteration\,Loop -  -  -  -  -  -  -  -  -  -  -  -  -  -  -  - \end{array}\]</div>

<p>where</p>
<div img="image5344.txt">\({\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}}\)</div>

<p>= zone terminal unit total (sensible + latent) cooling capacity, [W], report variable “Zone VRF Air Terminal Total Cooling Rate”</p>
<div img="image5345.txt">\({\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}}\)</div>

<p>= zone terminal unit sensible cooling capacity [W], report variable “Zone VRF Air Terminal Sensible Cooling Rate”</p>
<div img="image5346.txt">\(PL{R_i}\)</div>

<p>= cooling coil sensible part-load ratio in zone <em>i</em></p>
<div img="image5347.txt">\(SH{R_{PLR}}\)</div>

<p>= cooling coil sensible heat ratio (function of PLR, inlet air wet-bulb temperature, and cooling coil inlet air mass flow rate)</p>
<div img="image5348.txt">\({\mathop m\limits^ \bullet_{_i}}\)</div>

<p>= cooling coil inlet air mass flow rate [m<sup>3</sup>/s]</p>
<p>The terminal unit total cooling (sensible + latent) capacity is then summed to provide the total terminal unit cooling requirement. The cooling coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div>\[{\mathop Q\limits^ \bullet_{cooling,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right)} \]</div>

<p>where</p>
<div img="image5350.txt">\({\mathop Q\limits^ \bullet_{cooling,\,TerminalUnits\,}}\)</div>

<p>= total terminal unit cooling requirement (sensible + latent) in all zones, [W]</p>
<p>The piping correction factor is then used to adjust the total zone cooling requirement to account for piping losses in the air conditioner’s refrigeration piping system.</p>
<h4 id="cooling-piping-correction-factor-in-cooling-mode">Cooling Piping Correction Factor in cooling mode</h4>
<p>The cooling piping correction factor is calculated using either one or two independent variables. Both the equivalent piping length and the combination ratio are used together to determine piping losses, or the equivalent piping length itself is used. The vertical height specified by the user is also added to the result calculated by either. If a single independent variable is used, a linear, quadratic, or cubic equation is used to determine the equivalent length correction factor. If two independent variables are used, a biquadratic equation is used to determine the equivalent length correction factor. The program will automatically use the correct equation based on the performance curve type. In either case, a single coefficient adjusts the piping correction factor based on the difference in height from the highest to lowest terminal unit. Coefficients a-d (e) in the following equation(s) are inputs in the piping correction factor for length in cooling mode performance curve object. Coefficient f is a direct input to the VRF model as the piping correction factor for height in cooling mode coefficient. The equivalent piping length in cooling mode (P<sub>EQ,cooling</sub>) is also a direct input in the VRF model. The cooling combination ratio (CR<sub>cooling</sub>) is automatically calculated by the program. The vertical height, the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating. When all terminal units are above or below the outdoor unit, an average positive or negative value is used. The limits on the calculated cooling piping correction factor are 0.5 &lt; P<sub>correction,cooling</sub> &lt; 1.</p>
<div>\[C{R_{cooling}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}$}}\]</div>

<div>\[{P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d{\left( {{P_{EQ,\,cooling}}} \right)^3} + f\left( {{P_H}} \right)\]</div>

<ul>
<li>or  -</li>
</ul>
<div>\[\begin{array}{l}{P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d\left( {C{R_{cooling}}} \right) + e{\left( {C{R_{cooling}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,cooling}}} \right)\left( {C{R_{cooling}}} \right) + g\left( {{P_H}} \right)\end{array}\]</div>

<p>where</p>
<div img="image5354.txt">\({P_{\,correction,\,cooling}}\)</div>

<p>= Piping Correction Factor in Cooling Mode</p>
<p><em>a - f</em>       = equation coefficients for piping correction factor in cooling mode</p>
<p><em>g</em>              = user specified piping correction factor for height in cooling mode coefficient</p>
<div img="image5355.txt">\({P_{\,EQ,\,cooling}}\)</div>

<p>= user specified equivalent piping length in cooling mode [m]</p>
<div img="image5356.txt">\(C{R_{cooling}}\)</div>

<p>= combination ratio in cooling mode (total rated indoor terminal unit capacity divided by the rated condenser cooling capacity) (reported to eio file)</p>
<div img="image5357.txt">\({P_H}\)</div>

<p>= user specified vertical height used for piping correction factor calculation [m]</p>
<p>An example piping correction factor chart is shown in the following figure. The height selected for use in the equation above is selected to minimize the piping correction factor and serves to identify the worst case piping losses.</p>
<p><img alt="PipingFactorCorrectionChart" src="../../EngineeringReference/media/image5358.png" /></p>
<p>Figure 245. Typical Piping Factor Correction Chart</p>
<p>The total demand on the heat pump condenser is then calculated as the quotient of the total terminal unit cooling capacity and the cooling piping correction factor. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant).</p>
<div>\[{\mathop Q\limits^ \bullet_{cooling,\,total\,}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}} {{P_{correction\,,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction\,,\,cooling}}}$}}\]</div>

<p>The heat pump’s total available cooling capacity is then calculated as:</p>
<div>\[{\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}} = {\mathop Q\limits^ \bullet_{cooling,\,\,total,\,\,rated}}\left( {CAPF{T_{HP,\,\,cooling}}} \right)\left( {C{R_{cooling,\,\,correction}}} \right)\]</div>

<p>where</p>
<div img="image5361.txt">\({\mathop Q\limits^ \bullet_{cooling\,,\,total}}\)</div>

<p>= total heat pump condenser cooling load (W)</p>
<div img="image5362.txt">\({\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}\)</div>

<p>= heat pump total available cooling capacity (W)</p>
<h4 id="heat-recovery-cooling-capacity-modifier">Heat Recovery Cooling Capacity Modifier</h4>
<p>When operating in heat recovery mode, the heat pump’s available cooling capacity is typically different than the available capacity when operating in cooling only mode. This modifier is used to adjust the available cooling capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.</p>
<p><em>HRCapMod</em> <em><sub>HP,cooling</sub></em> = <div img="image5363.txt">(a + b\left( {T{}<em>{ent}} \right) + c{\left( {T{}</em>{ent}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {T{}<em>{ent}} \right)\left( {{T</em>{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for available cooling capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available cooling capacity in heat recovery mode is then:</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,cooling,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}\left( {HRCapMo{d_{HP,\,cooling}}} \right)\]</div>

<p>where</p>
<div img="image5365.txt">\({\mathop Q\limits^ \bullet_{HR,cooling,\,total}}\)</div>

<p>= heat recovery total available cooling capacity (W)</p>
<p>The figure below shows VRF system laboratory data for cooling only mode (solid characters) and heat recovery mode (dotted characters). Using the limited laboratory data, the available cooling capacity fraction used to model heat recovery mode is approximately 0.91 and the cooling energy fraction is approximately 1.14. This is the only data available at this time to estimate the impact of heat recovery mode on performance. In the bi-quadratic equation, only coefficient a should be used until more complete data sets exist. Laboratory testing will eventually provide more data and better estimates of performance in heat recovery mode.</p>
<p><img alt="" src="../../EngineeringReference/media/image5366.png" /></p>
<p>Figure 246.  Comparison of cooling only and heat recovery mode operation</p>
<h4 id="transition-from-cooling-only-mode-to-heat-recovery-mode">Transition from Cooling Only mode to Heat Recovery mode</h4>
<p>When the VRF system transitions from cooling only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available cooling capacity can change significantly, The following figure illustrates the transition between cooling only mode and heat recovery mode. For this test, the VRF system was turned on and allowed to reach steady-state operation. Three of the four indoor terminal units were operating in cooling mode, When the fourth terminal unit was enabled in heating mode, the transition from cooling only mode to heat recovery mode took approximately 45 minutes. During this time, the available cooling is significantly reduced and recovers over time. When the system again reaches steady-state operation, the available cooling capacity and power consumption are markedly different. Although computer models do not typically simulate this type of transitional performance, efforts to model this aspect of performance were included in the VRF AC heat recovery model. The initial heat recovery cooling capacity fraction and heat recovery cooling capacity time constant are used to model this transition period. The initial heat recovery cooling capacity fraction identifies the fraction of available heat recovery mode cooling capacity at the start of the transition period, the heat recovery cooling capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for simulating the transition period can be turned off by setting the initial heat recovery cooling capacity fraction to 1.</p>
<p><img alt="" src="../../EngineeringReference/media/image5367.png" /></p>
<p>Figure 247.  Laboratory test identifies performance changes during transition period</p>
<h4 id="heat-recovery-cooling-capacity-fraction-and-time-constant">Heat Recovery Cooling Capacity Fraction and Time Constant</h4>
<p>When the heat pump changes operating modes (i.e., from cooling only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available cooling capacity is well below the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<em>k<sub>cool</sub></em>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,avail,\,cooling}} = {k_{cool}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right) + \left( {1 - {k_{cool}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_c}}}}\right.}\!\lower0.7ex\hbox{${{\tau_c}}$}}} \right)}}} \right)\]</div>

<p>where:</p>
<p><em>k<sub>cool</sub></em> = fraction of steady-state capacity at beginning of heat recovery mode</p>
<p><em>t<sub>c</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>Q<sub>HR,avail,cooling</sub></em> = available cooling capacity in heat recovery mode (W)</p>
<p><em><div img="image5369.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{t_{c,cool}}}}}\right.}!\lower0.7ex\hbox{${{t_{c,cool}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: object Output:Variable).</p>
<p>The operating part-load ratio of the VRF system can then be calculated:</p>
<div>\[PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}} {{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}$}}\]</div>

<div img="image5371.txt">\(PLR\)</div>

<p>= heat pump part-load ratio, report variable “VRF Heat Pump Part Load Ratio”</p>
<p>Note: for calculation purposes <div img="image5372.txt">({\mathop Q\limits^ \bullet_{HR,\,avail,\,cooling}})</div> is equivalent to <div img="image5373.txt">({\mathop Q\limits^ \bullet_{HR,\,cooling,\,total}})</div> when heat recovery mode is not active.</p>
<p>The heat pump total available cooling capacity must be greater than or equal to the total cooling capacity requested by the zone terminal units. When the total operating capacity of all terminal unit’s will be greater than the available operating capacity of the heat pump condenser, one or more of the terminal unit’s operating capacity must be reduced to the point where the sum of the indoor terminal unit demand request plus piping losses is equal to the total available cooling capacity of the outdoor condenser. At this point, the part-load ratio of the heat pump condenser will be equal to 1.</p>
<p>A maximum terminal unit cooling capacity limit is used to restrict the cooling capacity of each indoor terminal unit. The capacity limit is equivalent to a maximum allowed operating capacity for all zone terminal units. This limit is used to conserve energy between multiple indoor terminal units and a single outdoor condensing unit. Assuming no terminal unit can provide more capacity than can be delivered by the outdoor condenser, the terminal unit total cooling capacity calculation previously discussed is revised as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{coil(i),\,\,cooling}} = \sum\limits_1^i {MIN\left( {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right),\,\,CoolingCapacityLimit} \right)} \]</div>

<p>where:</p>
<div img="image5375.txt">\(CoolingCapacityLimit(C{L_{cooling}})\)</div>

<p>= Report variable (ref: Output:Variable) describing the “VRF Heat Pump Maximum Capacity Cooling Rate”, W</p>
<p>When multiple terminal units are operating, the terminal units near their maximum capacity are more likely to be capacity limited than those terminal units operating well below their available capacity. The assumption here is that terminal units that are not capacity limited can provide more refrigerant to meet the same load. When the model finds that there is no terminal unit capacity limit, this variable will report 1E+20 indicating that no limit exists.  The figure below demonstrates the application of the capacity limit factor for the case where all indoor terminal units are operating at different capacities. A solution is reached when the sum of the indoor terminal unit’s cooling capacities (accounting for piping losses) is equal to the heat pump condenser’s available cooling capacity.</p>
<p><img alt="" src="../../EngineeringReference/media/image5376.png" /></p>
<p>Figure 248. Example of Cooling Capacity Limit</p>
<p>When the heat pump’s part-load ratio is less than 1 (i.e., the total capacity of all terminal unit’s is less than the actual operating capacity of the heat pump condenser), the heat pump’s part-load ratio is compared to the minimum heat pump part-load ratio. If the heat pump’s part-load ratio is less than the minimum heat pump part-load ratio, the heat pump will cycle on and off to meet the cooling load. A correction factor is used to account for startup losses of the compression system.</p>
<p><strong><em>Cooling Part-Load Fraction Correlation (function of cycling ratio)</em></strong></p>
<p>The cooling part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step.</p>
<div>\[CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}\]</div>

<p>where</p>
<div>\[CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{min}}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{min}}}$}}\]</div>

<p>a-c (d) = coefficients for the quadratic (cubic) cycling ratio correlation curve equation</p>
<p>The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).</p>
<p>The cooling part-load ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the heat pump runs continuously [PLR ≥ PLR<sub>min</sub>] for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:</p>
<p>CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio</p>
<p>If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, the runtime fraction will exceed 1. In this case a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div>\[Heat\,Pump\,Runtime\,Fraction\,(HPRTF) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}\]</div>

<p>The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<p>CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)</p>
<p>The electrical power consumed by the heat pump condenser is then calculated based on the heat pump’s rated electric power consumption (including condenser fan power), the actual operating conditions, and the cycling ratio of the refrigeration system. Performance correction factors are used here to correct for off-design performance as follows:</p>
<h4 id="cooling-energy-input-ratio-modifier-function-of-low-temperature">Cooling Energy Input Ratio Modifier Function of Low Temperature</h4>
<p>As described previously (Ref. Application of Dual Performance Curves), the cooling energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The equation form used for a single or dual performance curve application is shown here.</p>
<div>\[EIRF{T_{\,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5381.txt">\(EIRF{T_{\,cooling}}\)</div>

<p>= cooling energy input ratio modifier (function of temperature)</p>
<h4 id="cooling-energy-input-ratio-modifier-function-of-part-load-ratio">Cooling Energy Input Ratio Modifier Function of Part-Load Ratio</h4>
<p>The cooling energy input ratio calculation is based on 2 EIR curves. One is used when the heat pump part-load ratio is less than or equal to 1, and a second curve is used to describe the variation of cooling energy input ratio when the part-load ratio is greater than 1. The part-load ratio curve when PLR&gt;1 is not a required input and when not used, the energy use is assumed to be constant when PLR &gt; 1.</p>
<div>\[\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{cooling}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{cooling}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}\]</div>

<p>where</p>
<div img="image5383.txt">\(EIRFPL{R_{cooling}}\)</div>

<p>= cooling energy input ratio correction factor (function of part-load ratio)</p>
<p>a-d = coefficient for cooling energy input ratio correlation when part-load ratio ≤ 1</p>
<p>e-h = coefficient for cooling energy input ratio correlation when part-load ratio &gt; 1</p>
<p>The total power consumed by the heat pump condenser in cooling mode is based on the user specified coefficient of performance (COP) and calculated as:</p>
<div>\[CoolingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}CAPF{T_{cooling}}}}{{CO{P_{cooling,\,\,reference}}}}} \right)\left( {EIRF{T_{cooling}}} \right)\left( {EIRFPL{R_{cooling}}} \right)\left( {HPRTF} \right)\]</div>

<p>The cooling COP is then calculated as the ratio of the outdoor unit cooling capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Although included in the equiation, defrost power is typically 0 during cooling mode operation.</p>
<div>\[CO{P_{cooling}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,total}}} {\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}}\]</div>

<p>COP<sub>cooling</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Cooling COP”</p>
<p>CoolingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Cooling Electric Power”</p>
<p>P<sub>CrankcaseHeater</sub> = report variable for electric consumption rate of crankcase heater (W)</p>
<p>P<sub>EvapCoolerPump</sub> = report variable for electric consumption rate of evaporatively-cooled condenser water pump (W)</p>
<div img="image5386.txt">\({P_{defrost}}\)</div>

<p>= report variable for average defrost power for the simulation time step (W)</p>
<p>When operating in heat recovery mode, equations similar to those used for available cooling capacity are used to model heating electric consumption rate.</p>
<p><em>HREIRMod</em> <em><sub>HP,cooling</sub></em> = <div img="image5387.txt">(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for cooling electric consumption rate in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The cooling electric consumption rate in heat recovery mode is then:</p>
<div>\[CoolingPowe{r_{HR}} = CoolingPower\left( {HREIRMo{d_{HP,\,cooling}}} \right)\]</div>

<div img="image5389.txt">\(Powe{r_{HR}} = {k_{EIR,\,cool}}\left( {CoolingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,cool}}} \right)\left( {CoolingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,cool}}}$}}} \right)}}} \right)\)</div>

<p>where:</p>
<p><em>k<sub>EIR,\ copl</sub></em> = fraction of steady-state cooling electric consumption rate at beginning of heat recovery mode</p>
<p><em>t<sub>c,EIR,\ cool</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>CoolingPower<sub>HR</sub></em> = cooling electric consumption rate in heat recovery mode (W)</p>
<p><em><div img="image5390.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}!\lower0.7ex\hbox{${{\tau_{c,\,cool}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).</p>
<h4 id="heating-operation_3">Heating Operation</h4>
<p>Calculations of the heat pump’s heating performance is nearly identical to the calculations described above for cooling operation.</p>
<p>The sum of the individual zone total heating requirements are used to calculate the performance of the outdoor condensing unit. The operating capacity of the indoor heating coils are calculated based on the indoor heating coil’s nominal heating capacity and the actual operating conditions. A capacity correction factor is used to correct for off-design performance as follows:</p>
<p><strong><em>Heating Combination Ratio Correction Factor (function of capacity ratio)</em></strong></p>
<p>The heating combination ratio correction factor is defined as the total terminal unit rated heating capacity divided by the heat pump’s rated heating capacity. In some instances, the cooling combination ratio may be used to define the correction factor used to modify the heat pump’s rated heating capacity and is manufacturer specific. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser has sufficient capacity to meet the indoor terminal unit’s capacity request. However, if the combination ratio is determined to be greater than 1, the maximum heating capacity available from the heat pump’s condenser may be higher than the user specified rated heating capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The heating combination ratio correction factor is applied to heating performance calculations. If the heating combination ratio correction curve name is not specified by the user, the heating combination ratio correction factor (CR <sub>heating,\ correction</sub>) in the following equation is assumed to be equal to 1.</p>
<div>\[C{R_{heating}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} } {{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}$}}\]</div>

<div>\[C{R_{heating,correction}} = a + b\left( {C{R_{heating}}} \right) + c{\left( {C{R_{heating}}} \right)^2} + d{\left( {C{R_{heating}}} \right)^3}\]</div>

<div>\[C{R_{\,heating\,,\,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,heating\,,\,\,correction}}} \right)\]</div>

<p>where</p>
<div img="image5394.txt">\({\mathop Q\limits^ \bullet_{coil(i)\,,\,heating\,,\,rated}}\)</div>

<p>= rated total heating capacity in zone <em>i</em> (W)</p>
<div img="image5395.txt">\({\mathop Q\limits^ \bullet_{heating,\,total\,,\,rated}}\)</div>

<p>= rated total heating capacity of heat pump (W)</p>
<div img="image5396.txt">\(C{R_{\,heating\,,\,\,correction}}\)</div>

<p>= Heating Combination Ratio capacity correction factor at rated conditions</p>
<div img="image5397.txt">\(a - d\)</div>

<p>= cubic equation coefficients for heating combination ratio correction factor</p>
<div img="image5398.txt">\(C{R_{heating}}\)</div>

<p>= combination ratio in heating mode (total rated indoor terminal unit capacity divided by the rated condenser heating capacity) (reported to eio file)</p>
<h4 id="heating-capacity-ratio-modifier-function-of-temperature">Heating Capacity Ratio Modifier (function of temperature)</h4>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating capacity ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is described here.</p>
<p>The heat pump’s heating capacity ratio modifier (function of temperature) is determined by averaging the zone heating coil inlet air dry-bulb temperature for all operating heating coils. A zone load-weighted average is used when calculating the performance of the heat pump condenser. This weighted-average heating coil inlet air dry-bulb temperature and the outdoor condenser entering air wet-bulb temperature are then used to calculate the heat pump’s temperature correction factor in heating mode.</p>
<p>Note that some manufacturers do not provide performance data as a function of outdoor wet-bulb temperature. In this case, substituting outdoor dry-bulb temperature is permitted and the Heating Performance Curve Outdoor Temperature Type input should be specified as DryBulbTemperature. This also means that performance curve coefficients for both capacity (CAPFT) and energy (EIRFT) should be calculated using indoor and outdoor dry-bulb temperature.</p>
<div>\[{T_{db,avg}} = \sum\limits_1^i {\left( {{T_{db,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)\]</div>

<div>\[CAPF{T_{HP,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)\]</div>

<div>\[CAPF{T_{coil,heating}} = a + b\left( {{T_{db,i}}} \right) + c{\left( {{T_{db,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,i}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5402.txt">\({T_{db,i}}\)</div>

<p>= dry-bulb temperature of the air entering the heating coil in zone <em>i</em>, °C</p>
<div img="image5403.txt">\({T_{db,avg}}\)</div>

<p>= weighted-average dry-bulb temperature of the air entering all operating heating coils, °C</p>
<div img="image5404.txt">\(CAPF{T_{\,heating}}\)</div>

<p>= Heating Capacity Correction Factor (function of temperature)</p>
<div img="image5405.txt">\(a - f\)</div>

<p>= bi-quadratic equation coefficients</p>
<div img="image5406.txt">\({T_c}\)</div>

<p>= wet-bulb temperature of the air entering an air-cooled condenser, °C</p>
<p>The total terminal unit heating capacity required is the simple sum of the terminal unit capacity. If the heat pump is off or there is no zone heating requirement, the terminal unit total heating requirement will be zero. The heating coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div>\[{\mathop Q\limits^ \bullet_{heating,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),\,heating,total}}} \right)\left( {PLR(i)} \right)} \]</div>

<p>where</p>
<div img="image5408.txt">\({\mathop Q\limits^ \bullet_{heating\,,\,TerminalUnits\,}}\)</div>

<p>= heat pump’s outdoor condenser total zone heating requirement (W)</p>
<div img="image5409.txt">\({\mathop Q\limits^ \bullet_{coil(i),\,heating,\,total}}\)</div>

<p>= zone terminal unit total heating capacity [W], report variable “Zone VRF Air Terminal Total Heating Rate”</p>
<p>The piping correction factor is then used to adjust the zone heating requirement to account for piping losses in the AC refrigeration system.</p>
<h4 id="piping-correction-factor-in-heating-mode">Piping Correction Factor in heating mode</h4>
<p>The piping correction factor in heating mode is calculated based on the length of the farthest terminal unit and the difference in height from the highest to lowest terminal unit. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant). Coefficients a-f in the following equations are inputs in the piping correction factor for length in heating mode curve object. The curve may use either one or two independent variables. Coefficient g is a direct input to the VRF model as piping correction factor for height in heating mode coefficient. The equivalent piping length in heating mode (P<sub>EQ,heating</sub>) is also a direct input in the VRF model. The vertical height (P<sub>H</sub>), the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating.</p>
<div>\[{P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d{\left( {{P_{EQ,\,heating}}} \right)^3} + g\left( {{P_H}} \right)\]</div>

<ul>
<li>or -</li>
</ul>
<div>\[\begin{array}{l}{P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d\left( {C{R_{heating}}} \right) + e{\left( {C{R_{heating}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,heating}}} \right)\left( {C{R_{heating}}} \right) + g\left( {{P_H}} \right)\end{array}\]</div>

<p>where</p>
<div img="image5412.txt">\({P_{correction,\,heating}}\)</div>

<p>= Piping Correction Factor in Heating Mode</p>
<p><em>a-f</em> = equation coefficients for piping correction factor in heating mode</p>
<p><em>g  </em> = user specified piping correction factor for height in heating mode coefficient</p>
<div img="image5413.txt">\({P_{EQ,\,heating}}\)</div>

<p>= the equivalent piping length for heating specified by the user [m]</p>
<div img="image5414.txt">\({P_H}\)</div>

<p>= user specified vertical height used for piping correction factor [m]</p>
<p>The heat pump’s total available heating capacity is then determined using the previously described modifiers.</p>
<div>\[{\dot Q_{HP,cooling,total}} = {\dot Q_{cooling,total,rated}}\left( {CAPF{T_{HP,cooling}}} \right)\left( {C{R_{cooling,correction}}} \right)\]</div>

<h4 id="heat-recovery-heating-capacity-modifier">Heat Recovery Heating Capacity Modifier</h4>
<p>When operating in heat recovery mode, the heat pump’s available heating capacity is typically different than the available capacity when operating in heating only mode. This modifier is used to adjust the available heating capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.</p>
<p><em>HRCapMod</em> <em><sub>HP,heating</sub></em> = <div img="image5416.txt">(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for available heating capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. The available heating capacity in heat recovery mode is then:</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,heating,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,heating,\,\,total}}\left( {HRCapMo{d_{HP,\,heating}}} \right)\]</div>

<h4 id="transition-from-heating-only-mode-to-heat-recovery-mode">Transition from Heating Only mode to Heat Recovery mode</h4>
<p>When the VRF system transitions from heating only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available heating capacity can change significantly, As described for the transition from cooling only operating to heat recovery mode, the initial heat recovery heating capacity fraction and heat recovery heating capacity time constant are used to model the transition from heating only mode to heat recovery mode. The initial heat recovery heating capacity fraction identifies the fraction of available heat recovery mode heating capacity at the start of the transition period, the heat recovery heating capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for modeling the transition period can be turned off by setting the initial heat recovery heating capacity fraction to 1.0.</p>
<h4 id="heat-recovery-heating-capacity-fraction-and-time-constant">Heat Recovery Heating Capacity Fraction and Time Constant</h4>
<p>When the heat pump changes operating modes (i.e., from heating only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available heating capacity is different from the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<em>k<sub>heat</sub></em>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c,\ heat</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,\,avail,\,heating}} = {k_{heat}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right) + \left( {1 - {k_{heat}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,heat}}}$}}} \right)}}} \right)\]</div>

<p>where:</p>
<p><em>k<sub>heat</sub></em>= fraction of steady-state heating capacity at beginning of heat recovery mode</p>
<p><em>t<sub>c,\ heat</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>Q<sub>HR,avail,heating</sub></em> = available heating capacity in heat recovery mode (W)</p>
<p><em><div img="image5419.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{t_{c,heat}}}}}\right.}!\lower0.7ex\hbox{${{t_{c,heat}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).</p>
<h4 id="defrost-energy-input-ratio-modifier-function-of-temperature">Defrost Energy Input Ratio Modifier (function of temperature)</h4>
<p>The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: heating coil average entering air wet-bulb temperature and outdoor air dry-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. The use of outdoor wet-bulb temperature is explicit in this curve object and the defrost equation below and is independent of the selection for Heating Performance Curve Outdoor Temperature Type.</p>
<div>\[DefrostEIRTempModFac = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>The heat pump condenser’s total heating load is then calculated as the quotient of the total terminal unit capacity and the piping correction factor. Additional load due to defrost is also included (see following section).</p>
<div>\[{\mathop Q\limits^ \bullet_{heating,\,total}} = \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}} {{P_{correction,\,heating}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction,\,heating}}}$}}} \right) + {\mathop Q\limits^ \bullet_{defrost}}\]</div>

<p>The heat pump’s total (gross) heating capacity is then calculated based on the capacity correction factor as a function of temperatures. The impact of defrost on total heat pump heating capacity is also accounted for (see following section). The part-load ratio of the heat pump condenser can then be calculated.</p>
<div>\[{\mathop Q\limits^ \bullet_{HP\,,\,total}} = {\mathop Q\limits^ \bullet_{total,\,\,rated}}\left( {CAPF{T_{\,HP,\,heating}}} \right)\left( {C{R_{heating,\,\,correction}}} \right)\left( {HCA{P_{defrost}}} \right)\]</div>

<div>\[PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}} {{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}$}}\]</div>

<p>where</p>
<div img="image5424.txt">\({\mathop Q\limits^ \bullet_{HP\,,\,total}}\)</div>

<p>= heat pump total available heating capacity (W)</p>
<div img="image5425.txt">\(PLR\)</div>

<p>= heat pump part-load ratio</p>
<div img="image5426.txt">\(HCA{P_{defrost}}\)</div>

<p>= heating capacity correction factor for defrost mode</p>
<p>As described for cooling operation, the available heating capacity of the heat pump is compared to the requested heating capacity of all indoor terminal units. If the requested heating capacity of all indoor terminal units is greater than the available heating capacity of the heat pump, one or more of the indoor terminal unit’s capacity is limited such that the sum of the zone terminal unit heating demand plus piping losses is equal to the available heat pump heating capacity (including the impact due to defrost).</p>
<p>The electrical power consumed by the heat pump condenser is calculated based on the heat pump’s nominal electric power consumption in heating mode and the actual operating conditions. A performance correction factor is used to correct for off-design performance as follows:</p>
<p>Heating Part-Load Fraction Correlation (function of heat pump cycling ratio)</p>
<p>The part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or a cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step. The cycling ratio correlation accounts for startup losses of the heat pump’s compression system.</p>
<div>\[CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2}\]</div>

<p>or</p>
<div>\[CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}\]</div>

<p>where</p>
<div>\[CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}}\]</div>

<p>The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).</p>
<p>The cycling ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:</p>
<p>CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio</p>
<p>If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, then a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div>\[Heat\,Pump\,Runtime\,Fraction\left( {HPRTF} \right) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}\]</div>

<p>The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<p>CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)</p>
<p>Heating Energy Input Ratio Modifier (function of temperature)</p>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is discussed here.</p>
<div>\[EIRF{T_{\,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5432.txt">\(EIRF{T_{\,heating}}\)</div>

<p>= heating energy input ratio correction factor (function of temperature) (0-1)</p>
<p>Heating Energy Input Ratio Modifier (function of part-load ratio)</p>
<div>\[\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{heating}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{heating}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}\]</div>

<p>where</p>
<div img="image5434.txt">\(EIRFPL{R_{heating}}\)</div>

<p>= heating energy input ratio modifier (function of part-load ratio)</p>
<p>a-d = coefficient for heating energy input ratio modifier when part-load ratio ≤ 1</p>
<p>e-h = coefficient for heating energy input ratio modifier when part-load ratio &gt; 1</p>
<p>The total power consumed by the heat pump condenser in heating mode is then calculated. A correction for power consumed due to defrost is also included (see following section).</p>
<p>The total power consumed by the heat pump condenser in heating mode is based on the user specified coefficient of performance (COP). A correction for power consumed due to defrost is also included (see following section).</p>
<div>\[HeatingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{heating,\,total,rated}}CAPF{T_{heating}}}}{{CO{P_{heating,reference}}}}} \right)\left( {EIRF{T_{heating}}} \right)\left( {EIRFPL{R_{heating}}} \right)\left( {HPRTF} \right)\left( {EI{R_{defrost}}} \right)\]</div>

<p>The operating COP is then calculated as:</p>
<p>The heating COP is then calculated as the ratio of the outdoor unit heating capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Evaporatively-cooled condenser pump power is typically 0 during heating mode operation.<div img="image5436.txt">(CO{P_{heating}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }<em>{heating,total}}}$} !\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }</em>{heating,total}}} {\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}!\lower0.7ex\hbox{${\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}})</div></p>
<p>COP<sub>heating</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Heating COP”</p>
<p>HeatingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Heating Electric Power”</p>
<p>When operating in heat recovery mode, equations similar to those used for available heating capacity are used to model operating power.</p>
<p><em>HREIRMod</em> <em><sub>HP,heating</sub></em> = <div img="image5437.txt">(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for heating electric consumption rate in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available heating electric consumption rate in heat recovery mode is then calculated as:</p>
<div>\[HeatingPowe{r_{HR}} = HeatingPower\left( {HREIRMo{d_{HP,\,heating}}} \right)\]</div>

<div>\[Powe{r_{HR}} = {k_{EIR,\,heat}}\left( {HeatingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,heat}}} \right)\left( {HeatingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right)\]</div>

<p>where:</p>
<p><em>k<sub>EIR,\ heat</sub></em> = fraction of steady-state heating electric consumption rate at beginning of heat recovery mode</p>
<p><em>t<sub>c,EIR,\ heat</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>HeatingPower<sub>HR</sub></em> = heating electric consumption rate in heat recovery mode (W)</p>
<p><em><div img="image5440.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).</p>
<h4 id="operating-coefficient-of-performance">Operating Coefficient of Performance</h4>
<p>Similar to the cooling and heating COP report variables, a report variable is included to identify the overall COP of the system. The numerator represents the total cooling and heating coil capacities (or loads) where piping losses have been accounted for. If heat recovery is not used only one of these terms is non-zero. When heat recovery is used, one or both of these terms can be non-zero, therefore, the operating COP includes recovered energy. The denominator includes the electric consumption rates of all system components. For water-cooled VRF AC systems, the plant pump power is not included.</p>
<div>\[CO{P_{operating}} = \frac{{\left( {{{\mathop Q\limits^ \bullet  }_{cooling,TerminalUnits}} + {{\mathop Q\limits^ \bullet  }_{heating,TerminalUnits}}} \right)}}{{\left( {OutdoorUnitPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}} + {P_{TU,fan}} + {P_{TU,parasitic}}} \right)}}\]</div>

<p>where:</p>
<p>OutdoorUnitPower = Cooling or heating electric consumption rate of outdoor unit (W)</p>
<p>P<sub>TU,fan</sub> = electric consumption rate of all terminal unit fans (W)</p>
<p>P<sub>TU,parasitic</sub> = electric consumption rate of all terminal unit parasitic electric (W)</p>
<h4 id="defrost-adjustment-factors">Defrost Adjustment Factors</h4>
<p>Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. This model uses a timed reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).</p>
<p>The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.</p>
<div>\[{T_{coil,out}} = 0.82{T_{db,o}} - 8.589\]</div>

<p>The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.</p>
<div>\[\Delta {\omega_{coil,out}} = MAX\left[ {1.0E - 6,{\omega_{outdoor}} - {\omega_{sat}}\left( {{T_{coil,out}},OutBaroPress} \right)} \right]\]</div>

<p>Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are calculated by an empirical model with <div img="image5444.txt">(\Delta {\omega_{coil,out}})</div> as the independent variable as shown below.</p>
<div>\[HCA{P_{defrost}} = 0.909 - 107.33\left( {\Delta {w_{coil\,,\,out}}} \right)\]</div>

<div>\[EI{R_{defrost}} = 0.9 - 36.45\left( {\Delta {w_{coil\,,\,out}}} \right)\]</div>

<p>If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity/input power multipliers are set to unity (1).</p>
<h4 id="defrost-operation_2">Defrost Operation</h4>
<p>If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).</p>
<div>\[{Q_{defrost}} = 0.01\left( {{t_{frac,defrost}}} \right)\left( {7.222 - {T_{db,o}}} \right)\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\]</div>

<div>\[{P_{defrost}} = DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\left( {{t_{frac,defrost}}} \right)\left( {RTF} \right)\]</div>

<p>where:</p>
<div img="image5449.txt">\({Q_{defrost}}\)</div>

<p>= additional indoor heating load due to reverse-cycle defrost (<em>W</em>)</p>
<div img="image5450.txt">\({{Q_{total,rated}}}\)</div>

<p>= total full-load heating capacity of the coil at rated conditions (W)</p>
<div img="image5451.txt">\({P_{defrost}}\)</div>

<p>= report variable for average defrost power for the simulation time step (W)</p>
<p><em>DefrostEIRTempModFac</em> = energy input ratio modifier curve applicable during defrost</p>
<div img="image5452.txt">\({t_{frac\,,\,defrost}}\)</div>

<p>= defrost time period fraction specified by user</p>
<div>\[RTF = \left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right) = runtime\;fraction\;of\;the\;heating\;coil\]</div>

<h3 id="zone-terminal-unit-list">Zone Terminal Unit List</h3>
<p>The zone terminal unit list identifies the terminal units that are connected to a single variable refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The following figure shows the connection scheme between the zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit is entered in a list which represents all terminal units connected to a single VRF AC system. And finally, the zone terminal unit list name is entered in the corresponding VRF AC object.</p>
<p><img alt="" src="../../EngineeringReference/media/image5454.png" /></p>
<p>Figure 249. Zone Terminal List connections in EnergyPlus objects</p>
<h2 id="heat-exchangers">Heat Exchangers</h2>
<h3 id="air-system-air-to-air-sensible-and-latent-effectiveness-heat-exchanger">Air System Air-To-Air Sensible and Latent Effectiveness Heat Exchanger</h3>
<h4 id="overview_45">Overview</h4>
<p>The input object HeatExchanger:AirToAir:SensibleAndLatent provides a model for a generic, sensible and latent air-to-air heat exchanger that is an HVAC air system component that consists of a heat exchanger and primary/secondary airflow bypass dampers. The specific configuration of the component is shown in the following figure.</p>
<p><img alt="" src="../../EngineeringReference/media/image5455.png" /></p>
<p>Figure 250. Schematic of the Sensible and Latent Air-to-Air Heat Exchanger</p>
<p>The sensible and latent air-to-air heat exchanger is typically used for exhaust or relief air heat recovery. Heat exchanger performance can be specified to transfer sensible energy, latent energy or both between the supply and exhaust air streams. The input requires no geometric data. Performance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal (rated) supply air flow rate in both heating and cooling conditions (Table 74).</p>
<p>Table 74.  Operating Conditions for Defining Heat Exchanger Performance</p>
<p>Parameter</p>
<p>Conditions</p>
<p>Heating</p>
<p>Cooling</p>
<p>Entering supply air temperature:</p>
<p>Dry-bulb</p>
<p>Wet-bulb</p>
<p>1.7°C (35°F)</p>
<p>0.6°C (33°F)</p>
<p>35°C (95°F)</p>
<p>26°C (78°F)</p>
<p>Entering exhaust air temperature:</p>
<p>Dry-bulb</p>
<p>Wet-bulb</p>
<p>21°C (70°F)</p>
<p>14°C (58°F)</p>
<p>24°C (75°F)</p>
<p>17°C (63°F)</p>
<p>Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute’s Standard 1060 (ARI 2001).</p>
<p>Heat exchange between the supply and exhaust air streams occurs whenever the unit is scheduled to be available (availability schedule) and supply/exhaust air flows are present. This heat exchanger object can be used in conjunction with a conventional air-side economizer (i.e., specify an appropriate economizer control type in the Controller:OutdoorAir object), whereby heat exchange is suspended whenever the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This object is also able to suspend heat exchange for the purpose of providing free cooling operation in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the Controller:Outside Air object). Suspension of heat exchange during economizer mode may be customized as necessary using the economizer lockout field. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.</p>
<p>Several methods of frost control are available to warm the heat exchanger core to prevent frost formation. Available methods are preheat, exhaust only, exhaust air recirculation, and minimum exhaust temperature. Preheat frost control uses a separate heater object placed in the supply inlet air stream to keep the air temperature above the frost threshold temperature. All other frost control methods are modeled within this heat exchanger object.</p>
<p>This heat exchanger object can also control the supply air outlet temperature to a setpoint when a setpoint manager and temperature schedule are used. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger to maintain the desired setpoint and avoid overheating the supply air.</p>
<h4 id="model-description_36">Model Description</h4>
<p>The heat exchanger object models energy transfer between the supply air stream and the exhaust air stream according to the effectiveness values that are specified by the user in the input data file (see IO Reference Document, HeatExchanger:AirToAir:SensibleAndLatent). The operating volumetric air flow rate through the heat exchanger (i.e., the average of the actual supply and exhaust air flow rates for the simulation time step) should be between 50% and 130% of the nominal supply air flow rate specified for the heat exchanger. Operating air flow rates outside this range result in a warning message and a recommendation to adjust air flow rates to within the appropriate range.</p>
<p>The user must enter the sensible and latent effectiveness of the heat exchanger for heating and cooling conditions (Table 74) with balanced air flow (supply flow equal to the exhaust flow) at two flow rates: 75% and 100% of the nominal supply air flow rate. Heat exchanger manufacturers can typically provide this performance information, and it is also available for equipment contained in ARI’s Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment (ARI 2003). Values may be entered for sensible effectiveness, latent effectiveness, or both. The model assumes default values of 0.0 for sensible and latent effectiveness, thus requiring the user to input representative values for the heat exchanger being modeled.</p>
<p>To obtain the “operating” effectiveness of the heat exchanger at different air flow rates, the model first calculates the average volumetric air flow rate through the heat exchanger (average of the supply and exhaust air flow rates) for each simulation time step. Air flows through the heat exchanger may be unbalanced (supply greater than exhaust, or vice versa), but an unbalanced air flow ratio greater than 2:1 is not recommended  (beyond this range a warning message is issued). The model determines the operating effectiveness of the heat exchanger by linear interpolation or extrapolation of the 100% flow and 75% flow effectiveness values specified in the input data file, using the average volumetric air flow rate through the heat exchanger. Extrapolation is allowed down to 50% and up to 130% of the nominal supply air flow rate (beyond this range a warning message is issued).</p>
<div img="image5456.txt">\({\varepsilon_{operating,sensible}} = {\varepsilon_{sensible,75\% \,flow}} + ({\varepsilon_{sensible,100\% \,flow}} - {\varepsilon_{sensible,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)\)</div>

<div>\[{\varepsilon_{operating,latent}} = {\varepsilon_{latent,75\% \,flow}} + ({\varepsilon_{latent,100\% \,flow}} - {\varepsilon_{latent,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)\]</div>

<p><em>where</em>:</p>
<div img="image5458.txt">\({\varepsilon_{operating,sensible}}\)</div>

<p>= operating sensible effectiveness of the heat exchanger</p>
<div img="image5459.txt">\({\varepsilon_{operating,latent}}\)</div>

<p>= operating latent effectiveness of the heat exchanger</p>
<div img="image5460.txt">\({\varepsilon_{sensible,75\% \,flow}}\)</div>

<p>=  sensible effectiveness at 75% airflow condition</p>
<div img="image5461.txt">\({\varepsilon_{sensible,100\% \,flow}}\)</div>

<p>=  sensible effectiveness at 100% airflow condition</p>
<div img="image5462.txt">\({\varepsilon_{latent,75\% \,flow}}\)</div>

<p>=  latent effectiveness at 75% airflow condition</p>
<div img="image5463.txt">\({\varepsilon_{latent,100\% \,flow}}\)</div>

<p>=  latent effectiveness at 100% airflow condition</p>
<div img="image5464.txt">\(H{X_{flowratio}}\)</div>

<p>= the ratio of the average operating volumetric air flow rate [(supply flow plus exhaust flow) / 2.0] to the nominal supply air flow rate</p>
<p>If the heat exchanger’s supply air inlet temperature is less than the exhaust air inlet temperature, the operating sensible and latent effectivenesses are calculated using the 75% and 100% heating condition values; otherwise, the 75% and 100% cooling effectiveness values are used in Equations and .</p>
<p>The supply air conditions leaving the heat exchanger are determined using the heat exchanger operating effectiveness calculated above, the ratio of the air stream with the minimum heat capacity rate to the supply air stream heat capacity rate, and the difference in temperature or humidity ratio between the supply and exhaust inlet air:</p>
<div>\[\mathop m\limits^ \bullet  cp,\min \, = MIN(\mathop m\limits^ \bullet  cp,\sup \,,\,\mathop {\,m}\limits^ \bullet  cp,exh)\]</div>

<div>\[{T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})\]</div>

<div>\[{\omega_{SupAirOut}} = {\omega_{SupAirIn}} + {\varepsilon_{operating,latent}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({\omega_{ExhAirIn}} - {\omega_{SupAirIn}})\]</div>

<p><em>where</em>:</p>
<div img="image5468.txt">\(\mathop m\limits^ \bullet  cp,\min \)</div>

<p>= minimum heat capacity rate (W/K)</p>
<div img="image5469.txt">\(\mathop m\limits^ \bullet  cp,\sup \)</div>

<p>= heat capacity rate of the supply air stream (W/K)</p>
<div img="image5470.txt">\(\mathop {\,m}\limits^ \bullet  cp,exh\)</div>

<p>= heat capacity rate of the exhaust air stream (W/K)</p>
<p><em>T<sub>SupAirOut</sub></em><sub>                     </sub> = supply air temperature leaving the heat exchanger (°C)</p>
<p><em>T<sub>SupAirIn</sub></em><sub>                         </sub> = supply air inlet temperature (°C)</p>
<p><em>T<sub>ExhAirIn</sub></em><sub>                         </sub> = exhaust air inlet temperature (°C)</p>
<div img="image5471.txt">\({\omega_{SupAirOut}}\)</div>

<p>= supply air humidity ratio leaving the heat exchanger (kg/kg)</p>
<div img="image5472.txt">\({\omega_{SupAirIn}}\)</div>

<p>= supply air inlet humidity ratio (kg/kg)</p>
<div img="image5473.txt">\({\omega_{ExhAirIn}}\)</div>

<p>= exhaust air inlet humidity ratio (kg/kg)</p>
<p>Using the supply air outlet temperature and humidity ratio, the enthalpy of the supply air leaving the heat exchanger is calculated.</p>
<div>\[{h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})\]</div>

<p>where:</p>
<p><em>h<sub>SupAirOut</sub></em><sub>             </sub>= enthalpy of the supply air leaving the heat exchanger (J/kg)</p>
<p><em>PsyHFnTdbW</em> = psychrometric routine calculating air enthalpy as a function of</p>
<p>temperature and humidity ratio</p>
<p>If the predicted conditions of the supply air leaving the heat exchanger exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (<em>h<sub>SupAirOut</sub>).</em></p>
<p>Next, the sensible and total heat recovery rates of the heat exchanger are calculated:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = {\mathop m\limits^ \bullet_{SupAir}}({h_{SupAirIn}} - {h_{SupAirOut}})\]</div>

<p>where:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>= sensible heat recovery rate (W)</p>
<div img="image5478.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>

<p>= total heat recovery rate (W)</p>
<p><em>h<sub>SupAirIn</sub></em>            = supply air inlet enthalpy (J/kg)</p>
<div img="image5479.txt">\({\mathop m\limits^ \bullet_{SupAir}}\)</div>

<p>= mass flow rate of the supply air stream (kg/s)</p>
<p>The conditions of the exhaust (secondary) air leaving the heat exchanger are then calculated:</p>
<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}}\, + \,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<div>\[{h_{ExhAirOut}} = {h_{ExhAirIn}}\, + \,\,\frac{{\mathop Q\limits^ \bullet  {\,_{Total}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}\]</div>

<div>\[{\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})\]</div>

<p><em>where</em>:</p>
<p><em>T<sub>ExhAirOut</sub></em><sub>                     </sub> = exhaust air temperature leaving the heat exchanger (°C)</p>
<p><em>h<sub>ExhAirOut</sub></em>           = exhaust air enthalpy leaving the heat exchanger (J/kg)</p>
<div img="image5483.txt">\({\mathop m\limits^ \bullet_{ExhAir}}\)</div>

<p>= mass flow rate of the exhaust air stream (kg/s)</p>
<div img="image5484.txt">\({\omega_{ExhAirOut}}\)</div>

<p>= exhaust air humidity ratio leaving the heat exchanger (kg/kg)</p>
<p><em>PsyWFnTdbH</em> = psychrometric routine calculating air humidity ratio as a function of</p>
<p>temperature and enthalpy</p>
<p>As was done for the supply air, calculated exhaust air conditions beyond the saturation curve are reset to saturation conditions at the calculated air enthalpy value.</p>
<p>Once the air conditions leaving each side of the heat exchanger (supply and exhaust) are calculated, this air is blended with any bypass air that was directed around the heat exchanger core to determine the final air conditions leaving the heat exchanger unit. These outlet air conditions are used in Equations and to determine the sensible and total heat recovery rate for the overall heat exchanger unit. The latent heat recovery rate for the overall unit is then calculated as the difference between the total and sensible heat recovery rates:</p>
<div>\[{\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}}\,\, - \,{\mathop {\,Q}\limits^ \bullet_{Sensible}}\]</div>

<p>Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power rate for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger is scheduled to operate and supply/exhaust air flow rates exist. The electric power is assumed to be zero for all other times or if heat exchange is suspended to provide free cooling (economizer operation). None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams.</p>
<p>At the end of each HVAC simulation time step, this object reports the sensible, latent and total heat recovery rates for the overall unit as calculated above. The heat recovery rates are reported separately for times when the supply air is heated and when it is cooled (Ref: HeatExchanger:AirToAir:SensibleAndLatent in the EnergyPlus Input Output Reference). The heat recovery electric power is also reported for each simulation time step. In addition to the heat recovery rates and electric power, heating/cooling energy transferred to the supply air and the electric energy consumption by the heat exchanger unit are calculated for the time step being reported as follows:</p>
<div>\[\,{Q_{SensibleCooling}} = \,\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{LatentCooling}} = \,\,{\mathop Q\limits^ \bullet_{LatentCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{TotalCooling}} = \,\,{\mathop Q\limits^ \bullet_{TotalCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{SensibleHeating}} = \,\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{LatentHeating}} = \,\,{\mathop Q\limits^ \bullet_{LatentHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{TotalHeating}} = \,\,{\mathop Q\limits^ \bullet_{TotalHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{E_{HXUnit}} = \,\,{P_{HXUnit}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<p>where:</p>
<p><sub><div img="image5493.txt">({Q_{SensibleCooling}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’</p>
<div img="image5494.txt">\(\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Sensible}}]</div></p>
<p>during times when the supply air is cooled</p>
<p><em>TimeStepSys</em>           = HVAC system simulation time step, hr</p>
<p><sub><div img="image5496.txt">({Q_{LatentCooling}})</div>                               </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’</p>
<div img="image5497.txt">\(\,{\mathop Q\limits^ \bullet_{LatentCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Latent}}]</div></p>
<p>during times when the supply air is dehumidified</p>
<p><sub><div img="image5499.txt">({Q_{TotalCooling}})</div>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’</p>
<div img="image5500.txt">\(\,{\mathop Q\limits^ \bullet_{TotalCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Total Cooling Rate, W’ = <div img="image5501.txt">({\mathop Q\limits^ \bullet_{Total}})</div>during</p>
<p>times when the supply air enthalpy is reduced</p>
<p><sub><div img="image5502.txt">({Q_{SensibleHeating}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’</p>
<div img="image5503.txt">\(\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Sensible}}]</div></p>
<p>during times when the supply air is heated</p>
<p><sub><div img="image5505.txt">({Q_{LatentHeating}})</div>                               </sub>= output variable ‘Heat Exchanger Latent Heating Energy, J’</p>
<p><sub><div img="image5506.txt">({Q_{LatentHeating}})</div>                               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’</p>
<div img="image5507.txt">\(\,{\mathop Q\limits^ \bullet_{LatentHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Latent}}]</div> during times when the supply air is humidified</p>
<p><sub><div img="image5509.txt">({Q_{TotalHeating}})</div>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’</p>
<div img="image5510.txt">\(\,{\mathop Q\limits^ \bullet_{TotalHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Total Heating Rate, W’ = <div img="image5511.txt">({\mathop Q\limits^ \bullet_{Total}})</div>during times when the supply air enthalpy is increased</p>
<div img="image5512.txt">\(\,{E_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Energy, J’</p>
<div img="image5513.txt">\({P_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Power, W’</p>
<h4 id="frost-control-methods">Frost Control Methods</h4>
<p>In cold weather, frost can form on the heat exchanger causing a reduction in air flow and heat recovery performance. Various strategies can be employed to limit frost formation. Heat exchangers that transfer total energy (sensible plus latent) usually have a lower frost threshold temperature than sensible-only heat exchangers. Frost threshold temperatures for sensible-only heat exchangers may be -1°C to -12°C for plate and rotary heat exchangers respectively, while those for comparable total (sensible plus latent) heat exchangers may be 10°C lower. The frost threshold temperature for a specific application is dependent on the exhaust air dry-bulb temperature and relative humidity, heat exchanger type (e.g., sensible-only or total heat exchange, flat plate or rotary), and the heat exchanger effectiveness. Consult manufacturer’s literature to obtain specific frost threshold temperatures for the heat exchanger being modeled.</p>
<p>Four frost control strategies can be modeled for this air-to-air heat exchanger unit. Each of these four strategies is discussed in detail below.</p>
<h4 id="preheat">Preheat</h4>
<p>One method to control frost formation is to preheat the cold outdoor (supply) air entering the heat exchanger. When a preheat coil is used for frost control, a separate heating coil object must be placed in the supply air stream at the inlet to the heat exchanger (Coil:Heating:Water, Coil:Heating:Electric or Coil:Heating:Gas). The preheat coil should be controlled to maintain a minimum supply air inlet temperature thereby eliminating frost buildup on the heat exchanger core. When modeling preheat frost control, specify “None” as the frost control method in the heat exchanger object. When modeling this heat exchanger as part of an air loop, refer to the objects AirLoopHVAC:OutdoorAirSystem and SetpointManager:Scheduled the EnergyPlus Input Output Reference for additional information on specifying a preheat coil and controlling its supply air temperature.This frost control method is not currently available when this heat exchanger is being used as part of the compound object ZoneHVAC:EnergyRecoveryVentilator.</p>
<h4 id="exhaust-only">Exhaust Only</h4>
<p>This method of frost control bypasses the incoming supply air around the heat exchanger core thereby warming the core using the exiting exhaust air. This method is similar to ‘supply air off’ frost control where the supply air fan is turned off for a predetermined period of time while the exhaust air fan continues to operate. For the ‘supply air off’ method, the supply air flow is stopped for a period of time thereby reducing the ventilation air supplied to the zone(s). In addition, the building may be negatively pressurized for the period of time that the supply air flow is stopped since the exhaust air fan continues to operate. On the other hand, the ‘exhaust only’ method of frost control modeled by EnergyPlus continues to provide outdoor ventilation air to the zone(s), but this air is simply bypassed around the heat exchanger core for a portion of the time and the potential problem with negatively pressurizing the building is avoided. Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed when this frost control is active and no warning message is issued.</p>
<p>The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the supply air (e.g., outdoor air) entering the heat exchanger is equal to or below the specified threshold temperature, the fractional amount of time that the supply air is bypassed around the heat exchanger core is determined from the following equation:</p>
<div>\[{X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})\]</div>

<p>where:</p>
<div img="image5515.txt">\({X_{DefrostTime}}\)</div>

<p>= Fractional time period for frost control <div img="image5516.txt">(\left( {0\,\, \le \,\,\,{X_{DefrostTime}}\,\, \le \,\,1} \right))</div></p>
<div img="image5517.txt">\({X_{Initial}}\)</div>

<p>= Initial defrost time fraction</p>
<div img="image5518.txt">\({X_{RateofIncrease}}\)</div>

<p>= Rate of defrost time fraction increase (K<sup>-1</sup>)</p>
<div img="image5519.txt">\({T_{Threshold}}\)</div>

<p>= Threshold temperature (°C)</p>
<div img="image5520.txt">\({T_{SupAirIn}}\)</div>

<p>= Supply air inlet temperature (°C)</p>
<p>During the defrost time, supply air flow is fully bypassed around the heat exchanger core and no heat transfer takes place. For the remainder of the time period, no air is bypassed and full heat exchange is achieved. The average supply air flow bypassed around the heat exchanger core is calculated as follows:</p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}\]</div>

<p>To determine the average heat transfer rates for the simulation time step, the supply air outlet conditions are first calculated as if the heat exchanger were not in defrost mode (see previous section, Model Description). The sensible and total heat transfer rates are then calculated and multiplied by the fractional time period that the heat exchanger is not in defrost mode (1-<em>X<sub>DefrostTime</sub></em>).</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}({h_{SupAirIn}} - {h_{SupAirOut}})\]</div>

<p>Once the average heat transfer rates are determined, the average conditions of the supply air exiting the overall heat exchanger unit are calculated as follows:</p>
<div>\[{T_{SupAirOut}} = {T_{SupAirIn\,}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,\sup }}\]</div>

<div>\[{h_{SupAirOut}} = {h_{SupAirIn}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAir}}}}}\]</div>

<div>\[{\omega_{SupAirOut}} = PsyWFnTdbH({T_{SupAirOut}},{h_{SupAirOut}})\]</div>

<p>As described previously, if the predicted conditions of the exiting supply air exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (<em>h<sub>SupAirOut</sub>).</em>If the supply air temperature is reset, the average sensible heat transfer rate is recalculated before the exhaust air outlet conditions are determined:</p>
<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}}\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<div>\[{h_{ExhAirOut}} = {h_{ExhAirIn}}\,\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}\]</div>

<div>\[{\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})\]</div>

<h4 id="exhaust-air-recirculation">Exhaust Air Recirculation</h4>
<p>This method of frost control routes exhaust (outlet) air back through the supply side of the heat exchanger to warm the core. Since this method routes exhaust air back into the building, the building is typically not depressurized when this frost control is active. However, the incoming supply (outdoor ventilation) air flow is stopped for the fractional period of time that frost control is active. If significant periods of time exist when outdoor temperatures are below the selected threshold temperature and outdoor ventilation air is continuously required, an alternative method of frost control should be considered.</p>
<p>The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the inlet supply air (e.g., outdoor air) is equal to or below the specified threshold temperature, the fractional amount of time that this heat exchanger frost control strategy is active is determined from the following equation:</p>
<div>\[{X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})\]</div>

<p>The air mass flow rate of the supply air leaving the heat exchanger unit is then calculated using the defrost time fraction calculated above the mass flow rates of supply and exhaust air entering the unit.</p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\,\, + \,\,{X_{DefrostTime}}{\mathop m\limits^ \bullet_{_{ExhAirIn}}}\]</div>

<p>The model assumes that no heat exchange occurs during defrost, and the average supply supply air conditions are simply a blend of the conditions when the unit is not in defrost and the exhaust air inlet conditions during defrost operation:</p>
<div>\[{T_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{T_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{T_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}\]</div>

<div>\[{\omega_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{\omega_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{\omega_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}\]</div>

<div>\[{h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})\]</div>

<p>The operating effectivenesses of the heat exchanger are initially calculated according to Equations and assuming no defrost operation. Since the supply air flow across the heat exchanger core is not reduced during defrost operation, the sensible and latent effectiveness are therefore derated (for reporting purposes) in direct proportion to the fraction of time that frost control is not active.</p>
<div>\[{\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}\]</div>

<div>\[{\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}\]</div>

<p>Since the exhaust outlet air is recirculated through the supply side of the heat exchanger core, the incoming supply air and exiting exhaust air flows are stopped for the fraction of the time when frost control is active. The average air mass flow rate at the supply air inlet and the exhaust air outlet nodes are therefore reduced accordingly.</p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirIn}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<div>\[{\mathop m\limits^ \bullet_{_{ExhAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{ExhAirOut}}}\]</div>

<p>The conditions of the exiting (outlet) exhaust air (temperature, humidity ratio and enthalpy) are reported as the values when frost control is not active (i.e., the conditions when exhaust air is actually leaving the unit).</p>
<h4 id="minimum-exhaust-temperature">Minimum Exhaust Temperature</h4>
<p>With this frost control method, frost formation is avoided by continuously maintaining the temperature of the exhaust air leaving the heat exchanger core above a specified setpoint. The minimum exhaust air temperature is maintained by modulating heat exchanger rotational speed or by bypassing supply air around a plate heat exchanger. For this frost control method, the user must only enter the threshold (minimum) temperature.</p>
<p>For the case of modulating heat exchanger rotation, the operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the operating effectivenesses are reduced as follows:</p>
<div>\[{X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}\]</div>

<div>\[{\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}\]</div>

<div>\[{\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}\]</div>

<p>The supply air and exhaust air outlet conditions are then recalculated using these reduced effectiveness values. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.</p>
<p>The calculation procedure is slightly different for the case of a plate heat exchanger where the supply air is bypassed around the heat exchanger core. Since the volumetric air flow rate through the heat exchanger core is reduced when frost control is active, an iterative process is used to determine the operating effectiveness of the heat exchanger. The operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the fractional defrost time is calculated as follows:</p>
<div>\[{X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}\]</div>

<p>The iteration process then begins to determine the heat exchanger effectiveness and the exhaust air outlet temperature as if frost control were active. The operating mass flow rate through the supply side of the heat exchanger core is calculated.</p>
<p><em>Beginning of iteration process:</em></p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirCore}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<div>\[{\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<p>The ratio of average volumetric flow rate through the heat exchanger core to heat exchanger’s nominal volumetric flow rate (<em>HX<sub>flowratio</sub></em>) is then determined and used to calculate the operating effectiveness of the heat exchanger using Equations and . Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed and no warning message is issued. Supply air outlet temperature (leaving the heat exchanger core), sensible heat transfer, and exhaust air outlet temperature are then calculated using the revised heat exchanger effectiveness.</p>
<div>\[{T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirInlet}} - {T_{SupAirOutlet}})\]</div>

<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}} + \frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<p>The error between the exhaust outlet temperature and the threshold temperature for frost control and a new defrost time fraction are subsequently calculated.</p>
<div>\[Error = {T_{ExhAirOut}} - {T_{Threshold}}\]</div>

<div>\[{X_{DefrostTime}} = \,{X_{DefrostTime}}\,\left( {\frac{{{T_{ExhAirIn}} - {T_{ExhAirOut}}}}{{{T_{ExhAirIn}} - {T_{Threshold}}}}} \right)\]</div>

<p><em>End of iteration process:</em></p>
<p>The iteration process ends when the calculated error is within an error tolerance of 0.001.  The air streams passing through the heat exchanger core and bypassing the core through the bypass damper are then blended together to provide the air conditions leaving the heat exchanger unit. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.</p>
<h4 id="economizer-operation">Economizer Operation</h4>
<p>A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) and <em>the user specified economizer lockout input is specified as Yes</em>. For plate heat exchangers, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. For rotary heat exchangers, air flows continue through the core but it is assumed that heat exchanger rotation is stopped.</p>
<p>Heat exchange can also be suspended for the purposes of providing free cooling operation in the absence of a conventional air-side economizer. In this case specify “MinimumFlowWithBypass” as the economizer choice and again provide the required control points as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available and <em>the user specified economizer lockout input is specified as Yes</em>, however the supply air flow rate will remain at the minimum value specified in the outside air controller object. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.</p>
<p>If economizer operation is not required, specify “NoEconomizer” as the economizer control type in the outside air controller object. The heat exchanger will operate according to its availability schedule and free cooling will not be provided. . If economizer operation <em>is</em> required and the heat exchanger <em>should not</em> provide free cooling, specify the input for the heat exchanger’s economizer lockout as No and heat recovery will remain active during economizer mode.</p>
<p>Heat recovery for this heat exchanger may also be suspended during a high humidity control event (see object Controller:OutdoorAir) in a similar manner. Specifying Yes for economizer lockout will also suspend heat recovery when high humidity control is activated. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.</p>
<h4 id="supply-air-outlet-temperature-control">Supply Air Outlet Temperature Control</h4>
<p>This heat exchanger object can also control the supply air outlet temperature to a setpoint to avoid overheating. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger. To model this temperature control, the user must specify ‘Yes’ for the Supply Air Outlet Temperature Control field in this heat exchanger object, and a separate setpoint manager (see object: SetpointManager:Scheduled) and temperature schedule  must be specified for the heat exchanger unit’s supply air outlet node.</p>
<p>This control strategy is typically used in conjunction with economizer operation (see object Controller:OutdoorAir), and an example control profile is shown in the figure below. When the outdoor air temperature falls to the specified maximum limit for economizer operation, heat exchange is suspended (air is fully bypassed around the heat exchanger core or heat exchanger rotation is stopped). The figure below shows economizer operation being initiated based on outdoor temperature but other triggers can be used (e.g. differential temperature [outdoor temperature with respect to exhaust air temperature], single point enthalpy or differential enthalpy). Heat exchange remains suspended until the outdoor temperature falls to the minimum temperature (temperature lower limit) for economizer control. The setpoint for the supply air outlet temperature control should match the economizer temperature lower limit.</p>
<p>As the outdoor air temperature falls further below the setpoint for the supply air outlet temperature (same as the economizer lower temperature limit), the heat exchanger bypass dampers will modulate closed to maintain the desired supply air temperature for a plate heat exchanger. For a rotary heat exchanger the rotary heat exchanger speed will gradually increase to maintain the desired supply air temperature. Modulation of heat exchanger performance will continue until the supply air temperature setpoint can no longer be maintained. This control is only active if the entering supply (primary) air temperature is less thatn the heat exchanger setpoint temperature.</p>
<p><img alt="" src="../../EngineeringReference/media/image5550.png" /></p>
<p>Figure 251.  Air to Air Heat Exchanger with Supply Air Temperature Control</p>
<h4 id="references_34">References</h4>
<p>ARI. 2001. Rating Air-to-Air Heat Exchangers for Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning &amp; Refrigeration Institute.</p>
<p>ARI. 2003. Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning &amp; Refrigeration Institute.</p>
<h3 id="air-system-air-to-air-flat-plate-heat-exchanger">Air System Air-To-Air Flat Plate Heat Exchanger</h3>
<h4 id="overview_46">Overview</h4>
<p>The input object HeatExchanger:AirToAir:FlatPlate provides an NTU – effectiveness model of a static flat plate air-to-air heat exchanger. Humidity issues are ignored in this model. A full, detailed description of the model can be found in the reference.</p>
<p>The inputs for the model are the design values for the primary air flow rate, primary air inlet and outlet temperature,  secondary air flow rate, and secondary air inlet temperature. No design UAs are required: instead, the ratio (at design conditions) of the primary <em>hA</em> to the secondary <em>hA</em> (<em>r<sub>hA</sub></em>) is input. The flow configuration is also an input (counter, parallel, or crossflow).</p>
<p>n An important feature of this model is that the heat exchanger total <em>UA</em> is a time varying function of the primary and secondary mass flow rates and inlet temperatures.</p>
<h4 id="model-description_37">Model Description</h4>
<p>The design inlet / outlet conditions determine a design effectiveness <em>eff</em><sub>des</sub>. From the design capacity flow ratio, the flow arrangement, and <em>eff</em><sub>des,</sub> the NTU – effectiveness formulas give the <em>NTU<sub>des</sub></em> and <em>UA<sub>des</sub></em>.</p>
<p>The time varying calculations proceed as follows. First the <em>UA</em> is determined:</p>
<div>\[UA = U{A_{des}}({r_{hA}} + 1)/({({\dot m_{p,des}}{T_{p,des}}/{\dot m_p}{T_p})^{.78}} + {r_{hA}}{({\dot m_{s,des}}{T_{s,des}}/{\dot m_s}{T_s})^{.78}})\]</div>

<p>where <em>des</em> means <em>design</em>, <em>p</em> means <em>primary</em>, <em>s</em> means <em>secondary</em>, <em>T</em> is air stream temperature, and <div img="image5552.txt">(\dot m)</div>is air stream mass flow rate. From the <em>UA</em> and the capacity flow ratio the <em>NTU</em> is determined: <div img="image5553.txt">(NTU = UA/{C_{\min }})</div>. Then the NTU – effectiveness formulas are used to calculate the effectiveness. From the effectiveness and the inlet conditions, outlet condtions are determined.</p>
<h4 id="economizer-operation_1">Economizer Operation</h4>
<p>A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and <em>the user specified economizer lockout input is specified as Yes</em>. For this flat plate heat exchanger, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. If the economizer lockout is specified as No, the flat plate heat exchanger is operational even when economizer or high humidity mode is active. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.</p>
<h4 id="references_35">References</h4>
<p>M. Wetter. 1999. <em>Simulation Model: Air-To-Air Plate Heat Exchanger</em>, LBNL-42354. This document can be downloaded from <a href="http://simulationresearch.lbl.gov"><em>http://simulationresearch.lbl.gov</em></a>.</p>
<h3 id="air-system-air-to-air-balanced-flow-desiccant-heat-exchanger">Air System Air-To-Air Balanced Flow Desiccant Heat Exchanger</h3>
<h4 id="overview_47">Overview</h4>
<p>The input object HeatExchanger:Desiccant:BalancedFlow provides a model for a desiccant heat exchanger that is an HVAC component used to model both temperature (sensible) and moisture (latent) heat exchange between two air streams (Figure 252). The model assumes balanced air flow through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air volume flow rates and face velocities are the same). Heat exchanger performance is specified through a performance data type object (e.g., Heat Exchanger:Desiccant:BalancedFlow:Performance Data Type 1). Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant heat exchanger object.</p>
<p><img alt="BalancedFlowDesiccantHeatExchanger_Schematic" src="../../EngineeringReference/media/image5554.png" /></p>
<p>Figure 252. Schematic of the Balanced Flow Desiccant Heat Exchanger</p>
<p>EnergyPlus has another air-to-air heat exchanger object for modeling sensible and latent heat transfer between two air streams that uses the input object HeatExchanger:AirToAir:SensibleAndLatent. That heat exchanger model uses effectiveness values specified by the user to determine exiting air conditions from each side of the heat exchanger. In contrast, the balanced flow desiccant heat exchanger references a performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) which defines the model equations, user-specified model coefficients, and min/max limits for the model’s independent and dependent variables.</p>
<h4 id="model-description_38">Model Description</h4>
<p>This heat exchanger is a simple object that performs three basic functions:</p>
<p>1.    Informs the associated performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) if it should calculate heat exchange for a simulation time step, or if heat exchange is suspended for the time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger),</p>
<p>2.    Passes the process and regeneration air inlet conditions (e.g., dry-bulb temperature, humidity ratio, air mass flow rate) to the associated performance data type object, and</p>
<p>3.    Reports the total, sensible and latent cooling/heating rates and electric power based on the results from the performance data type model that is specified.</p>
<p>While the desiccant heat exchanger object’s availability to provide heat exchange between the two air streams is determined by the user-specified availability schedule, other objects that call this heat exchanger object can also control its heat exchange during a simulation time step. Currently, this desiccant heat exchanger model can be referenced by two compound objects: CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are used to provide enhanced dehumidification over conventional systems. If this heat exchanger is referenced by a compound object, the compound object will control heat exchanger operation (i.e., tell the heat exchanger if heat exchange is needed or not for each simulation time step). Details for how the compound objects control exchanger operation are described elsewhere in this document (ref. CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System).</p>
<p>This desiccant heat exchanger object may also be specified directly in a AirLoopVHAC (air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem:EquipmentList without being referenced by a compound object. If specified directly in a AirLoopHVAC loop or AirLoopHVAC:OutdoorAirSystem:EquipmentList, then the heat exchanger can be controlled to provide heat exchange based on a maximum and/or minimum humidity setpoint placed on the process air outlet node (ref. SetpointManagers). If no humidity setpoints are provided on this node, then heat exchange will be provided whenever the heat exchanger is available to operate (via its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams. Further details regarding heat exchanger control via humidity setpoints on the process air outlet node are described in the section for the associated data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).</p>
<p>The balanced flow desiccant heat exchanger model first checks for three conditions to be true before calling the specified performance data type model to calculate heat exchanger performance:</p>
<p>·        Non-zero air mass flow rates on the process and regeneration inlet air nodes,</p>
<p>·        Desiccant heat exchanger is available to operate based on its availability schedule,</p>
<p>·        If a compound object is calling this desiccant heat exchanger, it is requesting that heat exchange be provided.</p>
<p>If any of these conditions is false, then heat exchange is suspended and the model simply passes the air conditions on the process and regeneration air inlet nodes to the respective outlet air nodes. In addition, the heat exchanger electric power is set to zero.</p>
<p>If all of the above conditions are true, then heat exchange is active and the specified performance data type model is called to calculate the process and regeneration outlet air conditions and heat exchanger electric power. Immediately before this call to the performance data type model, a check is made to determine if the operating air flow rates through the heat exchanger (i.e., the actual air flow rates for the simulation time step) are equal (balanced flow). If a difference of more than 2% exists between the process and regeneration air flow rates at any time during the simulation, a warning is issued.</p>
<p>After the specified performance data type model calculates the process/regeneration air outlet conditions and heat exchanger electric power, the balanced flow desiccant heat exchanger model uses that information to report overall performance. Specifically, the heat exchanger’s sensible, latent and total heating and cooling rates are calculated for the process air side of the heat exchanger. Since energy must be conserved, the same heating or cooling rates apply to the regeneration air stream although they are opposite in heat transfer direction (e.g., a sensible cooling rate on the process air side of the heat exchanger would indicate an equivalent sensible heating rate on the regeneration air side).</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \,{\mathop m\limits^ \bullet_{Proc}}C{p_{Proc,\,\,in}}\left( {{T_{Proc,\,\,out}}\, - \,{T_{Proc,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = \,{\mathop m\limits^ \bullet_{Proc}}\left( {{h_{Proc,\,\,out}}\, - \,{h_{Proc,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = \,{\mathop Q\limits^ \bullet_{Total}}\, - \,{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>where:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>= sensible heat transfer rate to the process air stream (W)</p>
<div img="image5559.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>

<p>= total heat transfer rate to the process air stream (W)</p>
<div>\[{\mathop Q\limits^ \bullet_{Latent}}\]</div>

<p>= latent heat transfer rate to the process air stream (W)</p>
<div img="image5561.txt">\({\mathop m\limits^ \bullet_{Proc}}\)</div>

<p>= process air mass flow rate (kg/s)</p>
<div img="image5562.txt">\(C{p_{Proc,\,\,in}}\)</div>

<p>= specific heat of inlet process air (J/kg-K)</p>
<div img="image5563.txt">\({T_{Proc,\,\,out}}\)</div>

<p>= process air outlet temperature (°C)</p>
<div img="image5564.txt">\({T_{Proc,\,\,in}}\)</div>

<p>= process air inlet temperature (°C)</p>
<div img="image5565.txt">\({h_{Proc,\,\,out}}\)</div>

<p>= process air outlet enthalpy (J/kg)</p>
<div img="image5566.txt">\({h_{Proc,\,\,in}}\)</div>

<p>= process air inlet enthalpy (J/kg)</p>
<p>To simplify the accounting of heat exchanger performance, the sensible, latent, and total heat transfer rates for the process side of the heat exchanger are stored in cooling and heating report variables. For example, if the sensible heat transfer rate is negative, the absolute value is stored in a “cooling” rate report variable. Conversely, if the sensible heat transfer rate is positive, the value is stored in a “heating” rate report variable. Similar accounting is performed for the latent and total heat transfer rate variables as follows:</p>
<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} <  = 0} \right){\mathop Q\limits^ \bullet_{SensibleCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} > 0} \right){\mathop Q\limits^ \bullet_{SensibleHeating}} = {\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} <  = 0} \right){\mathop Q\limits^ \bullet_{LatentCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Latent}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} > 0} \right){\mathop Q\limits^ \bullet_{LatentHeating}} = {\mathop Q\limits^ \bullet_{Latent}}\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} <  = 0} \right){\mathop Q\limits^ \bullet_{TotalCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Total}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} > 0} \right){\mathop Q\limits^ \bullet_{TotalHeating}} = {\mathop Q\limits^ \bullet_{Total}}\]</div>

<p>At the end of each HVAC simulation time step, this object reports the sensible, latent and total cooling/heating energy and electric consumption for the heat exchanger as follows:</p>
<div>\[{Q_{SensibleCooling}} = {\dot Q_{SensibleCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{LatentCooling}} = {\dot Q_{LatentCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{SensibleHeating}} = {\dot Q_{SensibleHeating}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{LatentHeating}} = {\dot Q_{LatentHeating}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{TotalHeating}} = {\dot Q_{TotalHeating}}*TimeStepSys*3600.\]</div>

<div>\[{E_{HXUnit}} = {P_{HXUnit}}*TimeStepSys*3600.\]</div>

<p>where:</p>
<p><sub><div img="image5580.txt">({Q_{SensibleCooling}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’</p>
<div img="image5581.txt">\({\dot Q_{SensibleCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>[{\dot Q_{Sensible}}]</div></p>
<p>during times when the process air is cooled</p>
<p><em>TimeStepSys</em>           = HVAC system simulation time step, hr</p>
<p><sub><div img="image5583.txt">({Q_{LatentCooling}})</div>               \                </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’</p>
<div img="image5584.txt">\({\dot Q_{LatentCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div img="image5585.txt">({\dot Q_{Latent}})</div></p>
<p>during times when the process air is dehumidified</p>
<p><sub><div img="image5586.txt">({Q_{TotalCooling}})</div>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’</p>
<div img="image5587.txt">\({\dot Q_{TotalCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Total Cooling Rate, W’ = <div img="image5588.txt">({\dot Q_{Total}})</div>during</p>
<p>times when the process air enthalpy is reduced</p>
<p><sub><div img="image5589.txt">({Q_{SensibleHeating}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’</p>
<div img="image5590.txt">\({\dot Q_{SensibleHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div img="image5591.txt">({\dot Q_{Sensible}})</div></p>
<p>during times when the process air is heated</p>
<p><sub><div img="image5592.txt">({Q_{LatentHeating}})</div>               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’</p>
<div img="image5593.txt">\({\dot Q_{LatentHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div img="image5594.txt">({\dot Q_{Latent}})</div> during times when the process air is humidified</p>
<p><sub><div img="image5595.txt">({Q_{TotalHeating}})</div>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’</p>
<div img="image5596.txt">\({\dot Q_{TotalHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Total Heating Rate, W’ = <div img="image5597.txt">({\dot Q_{Total}})</div>during times when the process air enthalpy is increased</p>
<div img="image5598.txt">\({E_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Energy, J’</p>
<div img="image5599.txt">\({P_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Power, W’</p>
<h4 id="economizer-operation_2">Economizer Operation</h4>
<p>A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and <em>the user specified economizer lockout input is specified as Yes</em>. For the desiccant heat exchanger, heat transfer is assumed to be provided by a rotating heat exchanger core. For this reason, air continues to flow through the core when the outdoor air economizer is active but it is assumed that the rotation of the heat exchanger core is stopped. If the economizer lockout is specified as No, the desiccant heat exchanger is operational even when economizer or high humidity mode is active. This specific type of heat exchanger is typically <em>not</em> controlled by an outdoor air economizer. For this reason, the default value for economizer lockout is No and must be specifically entered as Yes to enable the economizer or high humidity control lockout feature.</p>
<h4 id="desiccant-heat-exchanger-performance-data">Desiccant Heat Exchanger Performance Data</h4>
<h5 id="overview_48">Overview</h5>
<p>The input object HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 specifies a performance model and model coefficients for a balanced flow desiccant heat exchanger. The HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object is referenced by a HeatExchanger:Desiccant:BalancedFlow object. This performance data object is used to specify the thermal performance and electric consumption of the heat exchanger. Some representative inputs for this object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf).</p>
<p>This model predicts the regeneration air stream outlet temperature and humidity ratio values based on the entering regeneration and process air stream temperature, humidity ratio and face velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a simple heat and moisture balance. The model requires that the user enter the nominal volumetric flow rate and a nominal face velocity, electric power consumption, empirical model coefficients for the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum and maximum values for both the independent and dependent variables for the empirical model coefficients provided. Refer to the EnergyPlus Input Output Reference for details regarding the input syntax for this object.</p>
<h5 id="heat-exchanger-face-area-and-air-velocity">Heat Exchanger Face Area and Air Velocity</h5>
<p>The user is required to enter a nominal volumetric air flow rate and a nominal face velocity. From these inputs, a heat exchanger face area (applicable for both the regeneration and process sides of the heat exchanger) is calculated and used to determine the operating face velocity during the simulation.</p>
<div>\[{A_{face}}\, = \,{\raise0.7ex\hbox{${{V_{face,nom}}}$} \!\mathord{\left/ {\vphantom {{{V_{face,nom}}} {{{\mathop v\limits^ \bullet  }_{face,nom}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop v\limits^ \bullet  }_{face,nom}}}$}}\]</div>

<div>\[RFV\, = \,{\raise0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{Reg,in}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{Reg,in}}} {\left( {{\rho_{Std}}{A_{face}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{\rho_{Std}}{A_{face}}} \right)}$}}\]</div>

<p>where:</p>
<div img="image5602.txt">\({A_{face}}\)</div>

<p>= heat exchanger face area (m<sup>2</sup>)</p>
<div img="image5603.txt">\({V_{face,nom}}\)</div>

<p>= nominal air volume flow rate specified for the heat exchanger (m<sup>3</sup>/s)</p>
<div img="image5604.txt">\({\mathop v\limits^ \bullet_{face,nom}}\)</div>

<p>= nominal air face velocity specified for the heat exchanger (m/s)</p>
<div img="image5605.txt">\(RFV\)</div>

<p>= face velocity of the regeneration (and process) air stream (m/s)</p>
<div img="image5606.txt">\({\mathop m\limits^ \bullet_{Reg,in}}\)</div>

<p>= mass flow rate of the regeneration air stream (kg/s)</p>
<div img="image5607.txt">\({\rho_{Std}}\)</div>

<p>= density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)</p>
<p>The face velocity calculated each simulation time step is used in the empirical equations (see ‘Model Calculations’ below) and should be within the minimum and maximum velocity boundaries specified for the model coefficients (see ‘Empirical Model Boundaries (Minimum and Maximum)‘ below). When the calculated air velocity exceeds one of the boundaries, a warning is issued and the velocity is reset to the appropriate boundary value before being passed to the empirical equations for calculating regeneration air outlet temperature and humidity ratio. If the user is confident in their empirical model coefficients, the minimum and maximum velocity boundaries may be expanded slightly (caution should be used here) to allow extrapolation of the empirical equations during the simulation.</p>
<h5 id="model-calculations">Model Calculations</h5>
<p>The model coefficients may be obtained by curve fitting field measurements or the results from other computer models that accurately reflect the performance of a balanced flow desiccant heat exchanger. A wide range of data is necessary to properly define the performance of the desiccant heat exchanger such that all operating conditions expected during a simulation are included in the range of data used to obtain the model coefficients. The minimum and maximum boundaries for the independent variables used to generate the empirical model coefficients are used by this model to ensure that model extrapolation does not occur at any point during the simulation. For this reason, it is recommended that the widest possible range of data be used to determine the model coefficients.</p>
<p>The dry-bulb temperature of the regeneration outlet air is determined using the equation shown below.</p>
<div>\[RTO = B1 + B2*RWI + B3*RTI + B4*\left( {\frac{{RWI}}{{RTI}}} \right) + B5*PWI + B6*PTI + B7*\left( {\frac{{PWI}}{{PTI}}} \right) + B8*RFV\]</div>

<p>where:</p>
<div img="image5609.txt">\(RTO\)</div>

<p>= regeneration outlet air dry-bulb temperature (°C)</p>
<div img="image5610.txt">\(RWI\)</div>

<p>= regeneration inlet air humidity ratio (kg/kg)</p>
<div img="image5611.txt">\(RTI\)</div>

<p>= regeneration inlet air dry-bulb temperature (°C)</p>
<div img="image5612.txt">\(PWI\)</div>

<p>= process inlet air humidity ratio (kg/kg)</p>
<div img="image5613.txt">\(PTI\)</div>

<p>= process inlet air dry-bulb temperature (°C)</p>
<div img="image5614.txt">\(RFV\)</div>

<p>= regeneration (and process) face velocity (m/s)</p>
<p>Similarly, the humidity ratio of the regeneration outlet air is defined using the same empirical equation form; however, different coefficients are used as follows:</p>
<div>\[RWO = C1 + C2*RWI + C3*RTI + C4*\left( {\frac{{RWI}}{{RTI}}} \right) + C5*PWI + C6*PTI + C7*\left( {\frac{{PWI}}{{PTI}}} \right) + C8*RFV\]</div>

<p>where:</p>
<div img="image5616.txt">\(RWO\)</div>

<p>= regeneration outlet air humidity ratio (kg/kg)</p>
<p>If the regeneration outlet air conditions exceed the saturation curve, RTO and RWO are reset to saturated conditions (100% RH) at the enthalpy calculated based on the original RTO and RWO values.</p>
<p>Once the regeneration outlet air conditions are determined as described above, the dry-bulb temperature and humidity ratio differences across the regeneration side of the heat exchanger are calculated.</p>
<div>\[{T_{diff}} = \,RTO - {T_{Reg,\,\,in}}\]</div>

<div>\[{w_{diff}} = \,RWO - {w_{Reg,\,\,in}}\]</div>

<p>where:</p>
<div img="image5619.txt">\({T_{Reg,\,\,in}}\)</div>

<p>= actual regeneration inlet air dry-bulb temperature (°C)</p>
<div img="image5620.txt">\({w_{Reg,\,\,in}}\)</div>

<p>= actual regeneration inlet air humidity ratio (kg/kg)</p>
<div img="image5621.txt">\({T_{diff}}\)</div>

<p>= regeneration air temperature difference based on empirical model (°C)</p>
<div img="image5622.txt">\(wdiff\)</div>

<p>= regeneration air humidity ratio difference based on empirical model (kg/kg)</p>
<p>The regeneration outlet air conditions described above represent the full load outlet conditions under steady-state operation. However, there are times when the heat exchanger may not operate for the entire simulation time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger for a portion of the time step). For example, the parent object calling this heat exchanger model may request that it only provide heat exchange for a portion of the time step (<em>HXPartLoadRatio</em>). Another example would be if this heat exchanger is not called by a parent object but is instead placed directly in a AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem and a setpoint manager is used to place a minimum and/or maximum humidity ratio setpoint on the process air outlet node. For this case the humidity setpoints, if present, are used to calculate a part-load ratio for the heat exchanger assuming the full-load process air humidity ratio difference is equivalent (but opposite in sign) to the regeneration air humidity ratio difference (<em>w<sub>diff</sub></em>):</p>
<div img="image5623.txt">\(\begin{array}{l}IF\,\,\left( {{w_{diff}} > 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,humidified,\,process\,air\,dehumidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{{w_{diff}}}}\\ELSE\,IF\,\left( {{w_{diff}} < 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,dehumidified,\,process\,air\,humidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{min, set\,point}}} \right)}}{{{w_{diff}}}}\\END\,IF\\HXPartLoadRatio = MAX\left( {0.0,HXPartLoadRatio} \right)\\HXPartLoadRatio = MIN\,\left( {1.0,HXPartLoadRatio} \right)\end{array}\)</div>

<p>If this heat exchanger is not being called by a parent object and no humidity setpoints are placed on the process air outlet node, then the model assumes that the heat exchanger operates for the entire simulation time step when it is available to operate (based on its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams.</p>
<p>EnergyPlus has an established convention for placing information on outlet air nodes. If the air flow rate is continuous but the device only operates for a portion of the simulation time step, then the average outlet conditions (temperature, humidity and enthalpy) are placed on the outlet air node. If the air flow rate cycles on and off during the simulation time step, then the full load outlet conditions are placed on the outlet air node along with the average air mass flow rate for the simulation time step. To account for these cases, this model uses the following logic:</p>
<div>\[\begin{array}{l}IF(FanOpMode\,\,.EQ.\,\,CycFanCycComp\,\,.OR.\,\,RegAirInletIsOANode)\,THEN\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + {T_{diff}}\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + {w_{diff}}\\ELSE\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + \left( {{T_{diff}}*HXPartLoadRatio} \right)\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + \left( {{w_{diff}}*HXPartLoadRatio} \right)\\ENDIF\end{array}\]</div>

<p>where:</p>
<div img="image5625.txt">\({T_{Reg,\,\,out}}\)</div>

<p>= regeneration outlet air dry-bulb temperature (°C)</p>
<div img="image5626.txt">\({w_{Reg,\,\,out}}\)</div>

<p>= regeneration outlet air humidity ratio (kg/kg)</p>
<div img="image5627.txt">\(HXPartLoadRatio\)</div>

<p>= heat exchanger part-load ratio (determined by parent object calling this model, or calculated based on a minimum/maximum humidity ratio setpoints as shown above).</p>
<p>In the logic shown above, <em>RegAirInletIsOANode</em> is true if the regeneration air inlet node is an outside air node. If so, the model assumes that the air flow through the regeneration side of the heat exchanger cycles on and off as required during the simulation time step. Also, the regeneration outlet air humidity ratio is limited to be between 1E-5 and 1.0.</p>
<p>The regeneration outlet air enthalpy is then calculated using the regeneration outlet air temperature and humidity ratio.</p>
<div>\[{h_{Reg,\,\,out}} = \,PsyHFnTdbW\left( {{T_{Reg,\,\,out}}\,,\,\,{w_{Reg,\,\,out}}} \right)\]</div>

<p>Using the regeneration outlet air conditions, the heat transfer on the regeneration side of the heat exchanger is then calculated:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}C{p_{Reg,\,\,in}}\left( {{T_{Reg,\,\,out}}\, - \,{T_{Reg,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}\left( {{h_{Reg,\,\,out}}\, - \,{h_{Reg,\,\,in}}} \right)\]</div>

<p>where:</p>
<div img="image5631.txt">\({\mathop Q\limits^ \bullet_{Sensible,Reg}}\)</div>

<p>= sensible heat transfer rate to the regeneration air stream (W)</p>
<div img="image5632.txt">\({\mathop Q\limits^ \bullet_{Total,Reg}}\)</div>

<p>= total heat transfer rate to the regeneration air stream (W)</p>
<div img="image5633.txt">\({\mathop m\limits^ \bullet_{Reg}}\)</div>

<p>= regeneration air mass flow rate (kg/s)</p>
<div img="image5634.txt">\(C{p_{Reg,\,\,in}}\)</div>

<p>= specific heat of inlet regeneration air (J/kg-K)</p>
<p>Since the model assumes that total and sensible heat transfer is conserved, these heat transfer rates are then used to calculate the process air outlet conditions:</p>
<div>\[{h_{Proc, out}} = \,{h_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Total,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}}}} \right)\]</div>

<div>\[{T_{Proc, out}} = \,{T_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}C{p_{Proc,in}}}}} \right)\]</div>

<div>\[{w_{Proc,\,\,out}} = \,PsyWFnTdbH\left( {{T_{Proc,\,\,out}}\,,\,\,{h_{Proc,\,\,out}}} \right)\]</div>

<p>where:</p>
<div img="image5638.txt">\({h_{Proc,\,\,out}}\)</div>

<p>= process outlet air enthalpy (J/kg)</p>
<div img="image5639.txt">\({T_{Proc,\,\,out}}\)</div>

<p>= process outlet air dry-bulb temperature (°C)</p>
<div img="image5640.txt">\({w_{Proc,\,\,out}}\)</div>

<p>= process outlet air humidity ratio (kg/kg)</p>
<div img="image5641.txt">\({\dot m_{Proc}}\)</div>

<p>= process air mass flow rate (kg/s)</p>
<div img="image5642.txt">\(C{p_{Proc,in}}\)</div>

<p>= specific heat of inlet process air (J/kg-K)</p>
<p>Like the regeneration outlet air conditions, the process outlet air conditions are also checked for exceeding saturated conditions and, if detected, the temperature and humidity ratio are reset assuming constant enthalpy.</p>
<div>\[\begin{array}{l}{T_{sat}} = \,PsyTsatFnHPb\left( {{h_{Proc,\,\,out}}\,,\,\,PB} \right)\\IF({T_{sat}} > \,{T_{Proc,out}})\,THEN\\\,\,\,\,\,\,\,\,\,\,{T_{Proc,out}} = {T_{sat}}\\\,\,\,\,\,\,\,\,\,\,{w_{Proc,out}} = PsyWFnTdbH\left( {{T_{Proc,out}}\,,\,\,{h_{Proc,out}}} \right)\\END\,IF\end{array}\]</div>

<p>Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger operates. The electric power is assumed to be zero for all other times. None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams. As with the thermal performance of the heat exchanger, the power used by the heat exchanger is also proportional to the heat exchanger part load ratio.</p>
<div>\[{P_{HXUnit}}\, = \,{P_{HX,\,nom}}\left( {HXPartLoadRatio} \right)\]</div>

<p>where:</p>
<div img="image5645.txt">\({P_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Power, W’ reported by the HeatExchanger:Desiccant:BalancedFlow object.</p>
<div img="image5646.txt">\({P_{HX,\,nom}}\)</div>

<p>= user specified ‘Nominal Electric Power, W’</p>
<h5 id="empirical-model-boundaries-minimum-and-maximum">Empirical Model Boundaries (Minimum and Maximum)</h5>
<p>Since this model uses empirical equations and extrapolation can cause unexpected results, the entering air conditions to both the regeneration and process sides of the heat exchanger are checked during each simulation time step to make sure they are within the valid range defined by the user. If any of the independent variables used in the equations for RTO and RWO above are outside the minimum and maximum limits specified for each independent variable, the values for these specific independent variables are limited to the appropriate boundary (min/max) value for use by the empirical equations and a warning is issued.</p>
<p>Additional model checks occur by testing the regeneration and process inlet air relative humidities. In this case, the process and regeneration inlet air relative humidities are calculated and compared to the minimum/maximum values specified by the user. If the calculated relative humidity exceeds the specified range at any point during the simulation when the heat exchanger is operating, a warning message is issued but the simulation proceeds.</p>
<p>If the user is confident in their empirical model coefficients, the minimum and maximum independent variable boundaries may be expanded (caution should be used here) to allow extrapolation of the empirical equations during the simulation.</p>
<p>In addition to checking the inlet air conditions, the model allows the user to specify limits for the regeneration air outlet conditions (RTO and RWO). If the calculated value for RTO or RWO exceeds the minimum/maximum limits specified by the user, then the calculated value is reset to the appropriate boundary (min/max) value and a warning message is issued.</p>
<p>This model also assumes that the performance of the desiccant heat exchanger (i.e., the output of the empirical equations) conforms to the following two guidelines.</p>
<p>1.    The regeneration outlet air temperature (RTO) is always less than or equal to the regeneration inlet air temperature (<em>T<sub>RegIn</sub></em>)</p>
<p>2.    The regeneration outlet air humidity ratio (RWO) is always greater than or equal to the regeneration inlet air humidity ratio (<em>w<sub>RegIn</sub></em>)</p>
<p>When the calculated regeneration outlet air conditions do not follow these guidelines, a warning is issued and the simulation proceeds.</p>
<h3 id="plant-loop-deep-ground-to-water-vertical-u-tube-field-heat-exchanger">Plant Loop Deep-Ground-To-Water Vertical U-Tube Field Heat Exchanger</h3>
<p>This model (Object: GroundHeatExchanger:Vertical) documentation is derived from the M.S. thesis of Arunachalam Murugappan, which is available on the Oklahoma State University web site <a href="http://www.hvac.okstate.edu/">http://www.hvac.okstate.edu/</a>.  Eskilson (1987) Yavuzturk and Spitler (1999) developed the long and short time response factors respectively, which are used in determining the borehole temperature responses. Response factors are infinite series of numbers, which relate the current value of a variable to past values of other variables at discrete time intervals.  These response factors are referred as <em>g</em>-functions. The variable time-step model presented here uses both long time-step <em>g</em>-functions and short time-step <em>g</em>-functions to predict the boreholes response to short term fluctuations in the load.</p>
<h4 id="long-time-step-response-factors">Long Time-Step Response Factors</h4>
<p>Eskilson developed <em>g</em>-functions for various borehole configurations. He plotted the g function curves for different sets of borehole spacing to borehole length ratio <div img="image5647.txt">(B/H)</div> typically for .05, 0.1, 0.15, 0.2, 0.3 and ∞ (∞ represents the single borehole configuration. All the plots were for the ratio of 0.0005 between the borehole radius and the borehole length <div img="image5648.txt">({r_b}/H)</div>. For any other radius a simple relation between the two radii as given by Eskilson (1987) can be used. Eskilson gives the <em>g</em>-function curves for 38 different configurations.</p>
<p>Figure 253 shows the <em>g</em>-function plotted against the non-dimensional time defined as <div img="image5649.txt">(\ln (t/{t_s}))</div>, <div img="image5650.txt">({t_s} = {H^2}/9\alpha )</div> for various configurations of vertical boreholes with <em>B/H</em> ratio of .1 along with single borehole. It is seen from this figure that the thermal interaction between boreholes increases with time and with the number of boreholes in field.</p>
<p><img alt="" src="../../EngineeringReference/media/image5651.png" /></p>
<p>Figure 253.  Short Time Step g Function Curve as an Extension of Long Time Step g Function Curves for Different Configuration of Boreholes (Eskilson 1987, Yavuzturk 1999).</p>
<p>The <em>g</em>-functions developed by Eskilson are valid only after time estimated by Eskilson as <div img="image5652.txt">(5r_b^2/\alpha )</div>. This time varies from 3-6 hours for a typical borehole field. This is because the analytical line source model, based on which the Eskilson’s model was developed, does not give a prompt increase in borehole wall temperature at <div img="image5653.txt">(r = {r_b})</div>. It gives acceptable results only after the non-dimensional times of <div img="image5654.txt">(\alpha t/r_b^2 &gt; 5)</div>. But to model short time responses of a borehole we need response factors, which can give accurate results down to minutes.</p>
<h4 id="short-time-step-response-factors">Short Time-Step Response Factors</h4>
<p>Yavuzturk and Spitler (1999) developed short time step response factors using a transient, two-dimensional, implicit finite volume model on a polar grid.</p>
<p>The circular u-tube pipe in the ground loop heat exchanger was approximated as a pie sector of equivalent perimeter.  A constant heat flux for the heat transfer form/to U-tube, a zero heat flux in the angular direction and a constant far field temperature in the radial axis makes up the three boundary condition and undisturbed far field temperature as the initial condition. The numerical model accounts for the thermal resistance due to individual borehole elements; such as resistance of the pipe and grout material and the convection resistance due to the heat transfer fluid in the pipes. The long time step <em>g</em>-functions discussed in the previous section do not account for such effects.</p>
<p>The short time-step <em>g</em>-functions are the same for different borehole configurations. This is because there is no thermal interaction between the boreholes for times less than 200 hrs during which the short time-step <em>g</em>-functions apply. So it is suggested to use the short time-step <em>g</em> function for time steps in the range of 2.5 min and 200 hours and the long time-step <em>g</em>-functions for time steps longer than 200 hours. The <em>g</em> function for any time can be found by linear interpolation between the bounding known values.</p>
<h4 id="development-of-the-variable-short-time-step-model">Development of the Variable Short Time Step Model</h4>
<p>The variable time step model was developed as an extension of the model presented by Yavuzturk and Spitler (1999). The variable, short time step model uses a similar algorithm and extends it to accommodate sub-hourly responses, variable time steps and explicit equations to calculate the outlet fluid temperature of the ground loop heat exchanger.</p>
<p>The uniform time-steps model developed by Yavuzturk and Spitler (1999) is able to pre-calculate all the g-functions at the beginning of the simulation. The variable time-step model on the other hand must calculate the <em>g</em>-functions when the borehole response calculation for each time step is carried out. For every time step a different set of <em>g</em>-functions is needed in the variable time step model as the time at which the <em>g</em>-function is to be applied for the past loads changes for each time-steps.</p>
<p>This is made clear from the illustration in Figure 254, which shows a simulation in progress. The boxes with numbers represent the sub-hourly loads. The time (in hrs) at which these loads occurred are shown by solid arrows above the respective load boxes. The right-most solid arrow gives the current simulation time, which is 3.31 hrs. The times given below the boxes, pointed by dashed arrows, are the time at which the <em>g</em>-functions are to be estimated and applied to the respective sub hourly loads (boxes) for the current time.</p>
<p>For example, let us take the sub hourly loads 1,2 &amp; 3. These loads occurred at 0 hrs, 0.16 hrs &amp; 0.28 hrs. The response of the borehole temperature for the current time step is calculated by applying the <em>g­-</em>functions at 3.15 hrs, 3.03 hrs &amp; 2.5 hrs respectively. Thus to calculate the present borehole temperature, the sub hourly loads 1-12 are superposed using the corresponding <em>g</em> functions at times given by the dashed lines.  This gives the borehole temperature at hr 3.31. However, for the previous time step, which occurred at 3.15 hrs, the g-functions for the loads 1, 2 &amp; 3 are at 2.99 hrs 2.87 hrs and 2.42 hrs, and the over all response is obtained by superposing the loads 1-11.</p>
<p>Thus for each time step since the time step increments are not uniform we need to store the simulation times at which these time-steps occurred, and calculate corresponding <em>g</em>-functions at each time-step.</p>
<p><img alt="" src="../../EngineeringReference/media/image5655.png" /></p>
<p>Figure 254.  Variable Timestep Ground Loop Heat Exchanger Model Schematic Explaining the <em>g</em> Function Estimation.</p>
<p>Yavuzturk model calculates the outlet fluid temperature by iteration beginning with the undisturbed mean temperature of the surrounding ground as an initial guess. This aggravates the time taken by an already computationally intensive algorithm. To circumvent this a set of explicit equations were formulated to estimate the outlet fluid temperature.</p>
<h4 id="description-of-the-load-aggregation-scheme">Description of the Load Aggregation Scheme</h4>
<p>A load aggregation scheme was developed for energy simulation software with variable short time steps down to one minute. A major issue in the development was the calculation of the <em>g</em>-functions.  As discussed previously in the variable time step environments, the time step increments are not uniform. As a result, g-functions cannot e pre-calculated. Figure 255 shows a schematic of the variable time step ground loop heat exchanger model. The figure shows the larger monthly block loads, hourly loads and sub hourly loads and along with the time of occurrence of those loads. The figure also shows the time at which the <em>g</em>-functions are applied to different load blocks.</p>
<p><img alt="" src="../../EngineeringReference/media/image5656.png" /></p>
<p>Figure 255.  Schematic of Variable Time Step Model <em>g</em> Function Calculation.</p>
<p>To calculate the response of a past load on the borehole temperature we apply the <em>g</em>-function corresponding to the time elapsed since the load was applied. This is easily understood form the schematic. For example, to calculate the response of the aggregated load 1” (at the end of 730hrs.) for the current time step (2193.733hrs) we apply a <em>g</em>-function at 1463.73hrs. The <em>g</em>-function for the same block 1” at the previous time step, which occurred at 2193.25 hrs, would be at 1463.25hrs. From the schematic it is also seen that for the other two aggregated monthly loads 2”, 3” the <em>g</em>-function are applied at 733.73 hrs and 3.73 hrs for the current time-step and at 733.25 hrs and 3.25 hrs respectively for the previous time-step. The same scheme applies to hourly and sub-hourly. Thus to estimate the time at which the past monthly, hourly or sub-hourly loads occur, we might be tempted to store the simulation times at each time step for the entire simulation, storing load times for the whole length of simulation for a multi year simulation with a variable short time step would require a large amount of memory. But little consideration shows that it is not necessary.  Since the monthly and hourly loads occur at equal intervals of time 730hrs and 1hr respectively, the <em>g</em>-functions can be estimated with the current simulation time and the time at which the load block ends, which is a multiple of the monthly duration of the block size. Only the sub-hourly loads require storage of simulation times.</p>
<p>For example from the schematic (Figure 256), for the sub hourly load 1, which occurred at the end of 2193.25 a <em>g</em>-function at .48 hrs has to be applied and for the next load 2 a <em>g</em>-function at 0.34 hrs has to be applied. Since the time intervals are not even for the sub hourly loads, we need to store the time steps at which those loads occurred. These times are required to estimate the time elapsed between the current simulation time and the time at which the sub hourly loads occurred.</p>
<p>Thus, the algorithm keeps track of the sub hourly loads along with their time of occurrence for a user-defined length of time during which the sub hourly calculations are made. The algorithm also estimates the time weighted hourly load from their corresponding sub hourly loads as each hour passes. The sub-hourly loads are time weighted because of the irregular intervals at which the time-step occurs. This is also illustrated in Figure 256. The sub hourly loads 1,2 &amp;3 occur for varying length of time. The load 3 occurs for a longer duration than 1 and 2 in that order. This implies that the load 3 has to be given more weight than 1 and 2. So the sub hourly loads for a particular hour are multiplied by the length of their respective period of occurrence and averaged over the hour. This is further explained by the schematic in Figure 5.</p>
<p><img alt="" src="../../EngineeringReference/media/image5657.png" /></p>
<p>Figure 256.  Schematic Showing the Calculation of Hourly Load from the Sub Houly Loads.</p>
<p>The bottom text in the boxes represents the magnitude of the sub hourly loads in W/m for each time step. The duration of the occurrence of each time-step for the each block is shown below the respective block. The first hourly load is given by the expression</p>
<div>\[{\overline q_1} = \left[ \begin{array}{l}\left( {8.36 \times .159} \right) + \left( {6.51 \times .339} \right) + \left( {10.3 \times .107} \right)\\ + \left( {6.92 \times .162} \right) + \left( {9.03 \times .181} \right) + \left( {12 \times .05} \right)\end{array} \right] = 7.993W/m\]</div>

<p>Where <div img="image5659.txt">({\overline q_1})</div> = the first hourly load in W/m</p>
<p>The algorithm keeps track of enough of these past hourly loads to calculate the monthly load. As each month or user defined time passes, hourly loads over the entire month or user defined time “blocks” are averaged and stored in arrays for the respective monthly user defined block of time.</p>
<p>The borehole temperature for any time step is computed by superposing the monthly (larger time block loads) hourly and sub-hourly loads for each time step. To understand more clearly consider the schematic in Figure 256 where the borehole temperature at 2193.733 hour is to be estimated. Here the monthly block time is 730 hrs. We have three monthly aggregated load blocks for 730 hrs, 1460 hrs and 2190 hrs and hourly loads from 2191<sup>st</sup> hr to 2193<sup>rd</sup> hour. For the remaining 0.733 hours a sub hourly calculation is done. The three monthly aggregated load blocks when superposed using long time <em>g-</em>functions, yields the borehole temperature at the end of 2190<sup>th</sup> hour. Then the hourly loads from 2191<sup>st</sup> to 2193<sup>rd</sup> hrs are superposed using the corresponding short time step <em>g</em> functions values yielding the borehole temperature at the end of 2193<sup>rd</sup> hour. The sub-hourly variations for the current hour are obtained, by superposing the sub-hourly loads. From the schematic, we see there are two sub-hourly loads, 1 and 2. Thus the borehole temperature at the end of 2193.733 is expressed as:</p>
<div>\[{T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^3 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = 2190}^{2193} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{p = 2193}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>Where</p>
<div img="image5663.txt">\(\overline{\overline q} \)</div>

<p>= The average monthly loads</p>
<div img="image5664.txt">\(\overline q \)</div>

<p>= The average hourly loads</p>
<p><em>Q</em> = the sub-hourly loads</p>
<p><em>m</em> = index for monthly aggregated blocks</p>
<p><em>p</em> = array index for sub hourly loads</p>
<p><em>t</em> = time</p>
<p>t<sub>p</sub>  =  the sub hourly time steps over the history period. (here increment is not always unity)</p>
<p>Superposing the temperature responses of monthly (larger) blocks over the shorter, namely the hourly and sub hourly, introduces some error in the borehole temperature calculation at the beginning of every month. Yavuzturk and Spitler suggest a method to reduce the error in borehole temperature prediction by using a minimum hourly history period during which only the short time step superposition is carried out. In our model this idea is extended to sub hourly loads as well. Thus a user specified minimum sub-hourly history period is included along with the minimum hourly history period to model the sub-hourly variations. During this period only sub-hourly and hourly superpositions are made. This guarantees that at any given time step the superposition of temperature responses involves a minimum period of short time responses, which ensures a better estimation of borehole temperature. For example, a minimum hourly history period of 96 hrs and a minimum sub hourly history period of 5 hours would result in only 2 monthly aggregation blocks (1” and 2”). The last monthly aggregation does not occur because neither of the minimum hourly history period of 96 hours or sub-hourly history period of five hrs is met. So an hourly superposition of the load is carried out for the third month until the minimum sub-hourly history period after which sub hourly superposition is carried out. The equation becomes</p>
<div>\[{T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^2 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = 1460}^{2188} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{p = 2188}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>Yavuzturk and Spitler have done a detailed analysis on the effect of minimum hourly history period. They found that a minimum hourly history period of 192 hrs for an annual simulation would reduce the running time by 90%.  They also found that for a 20year simulation, the computation time of the aggregated load scheme is just 1% of the non-aggregated load scheme.</p>
<h4 id="summary-of-variable-short-time-step-response-factor-model">Summary of Variable Short Time Step Response Factor Model</h4>
<p>The load aggregation scheme developed in line with the above example is summarized eight steps as follows:</p>
<p>1.    Define monthly load blocks duration (mb) in hrs (generally 730 hrs) and the minimum hourly history period and minimum sub hourly history period.</p>
<p>2.    Read Borehole Geometry Parameters: number of boreholes, borehole length radius thickness of the pipe etc. Read Ground and Fluid thermal properties: Ground conductivity, volumetric specific heat capacity of the ground and heat carrier fluid. Read the short and long time-step <em>g-</em>functions into arrays with their respective non-dimensionalized times.</p>
<p>3.    Start Simulation from p=1 to nts. Here “nts” is the number of time steps that have occurred since the start of simulation. (Note that P in not a count of number of hour elapsed in the simulation)</p>
<p>4.    Compute the hourly loads as each hour passes. This is done by averaging the sub hourly loads during the past hour. The monthly loads are calculated by averaging the hourly loads during that month. This is done by summing the hourly loads during that monthly period and dividing the sum by 730 hours NumMonths(the number of months used in aggregation calculations) is set to the number of months of simulation (current number of aggregated load blocks)</p>
<p>5.    If the simulation time is less than the minimum sub hourly history period the borehole temperature is estimated with no aggregation. Only sub hourly loads are superposed as given by the following equation.</p>
<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{p = 1}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>6.    . If the simulation time is less than sum of minimum hourly history and sub hourly history periods, then decomposed hourly aggregated loads are superposed using their corresponding g function until the sub hourly history required. Then the sub hourly temperature differences are found by superposing the decomposed sub hourly loads with their short time step <em>g</em> functions. Average borehole temperature is found by superposing the hourly and sub hourly temperature differences with the following equation</p>
<div>\[{T_{nts}} = \sum\limits_{n = 1}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]}  + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>7.    If the simulation time is greater then the sum of a monthly period, sub hourly history and the hourly history period. Then monthly load aggregation is performed. Here if the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is greater than the sum of the minimum hourly history and sub hourly history periods then the average borehole temperature is found by the following equation.</p>
<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = nh - [calb(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p><strong><div img="image5672.txt">( + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} )</div>                                                       </strong></p>
<p>8.    If the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is less than the sum of the minimum hourly history and sub hourly history periods, then NumMonths is set to one month less than the actual number of months of simulation completed. The average borehole temperature is calculated by superposing the long and time step temperature differences using the following equation.</p>
<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb - 1} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = nh - [(calb - 1)(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p><strong><div img="image5675.txt">( + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} )</div>                          </strong></p>
<p>Define Monthly block duration, minimum hourly history period and minimum sub hourly history period (step 1)</p>
<p>Read Borehole Geometry parameters, Ground and carrier fluid properties and read short and long time-step <em>g</em> functions. (Step 2)</p>
<p><strong> </strong></p>
<p><strong>Do until</strong> p = 1 to number of time-steps (nts) (Step 3)</p>
<p>Compute the Ground Load for the current time step using Entering Fluid temperature (For the first time-step <em>T</em><sub>FarField</sub> may be used)</p>
<p>Compute the hourly loads as each hour and monthly loads as each month passes. Calculate the number of monthly blocks (NumMonths)(<strong>Step 4</strong>)</p>
<p><strong>If</strong> (Current time less than minimum sub hourly history) (<strong>Step 5</strong>)</p>
<p><strong>   </strong> use Equation</p>
<p><strong>Else If</strong> (Current Simulation Time less than sum of minimum hourly history and minimum sub hourly history) (<strong>step 6</strong>)</p>
<p>use Equation</p>
<p><strong>Else</strong></p>
<p><strong>If</strong> (Difference between current simulation    time and duration of the total number months is Greater than sum of minimum hourly and sub hourly histories) (<strong>step 7</strong>)</p>
<p>use Equation</p>
<p><strong>Else</strong> (<strong>step 8</strong>)</p>
<p>use Equation</p>
<p><strong>End if</strong></p>
<p><strong>End if</strong></p>
<p><strong>End do</strong></p>
<p><strong> </strong></p>
<h4 id="references_36">References</h4>
<p>Eskilson, P. 1987. Thermal Analysis of Heat Extraction Boreholes. Ph.D. Thesis, Department of Mathematical Physics, University of Lund, Lund, Sweden.</p>
<p>Yavuzturk, C. 1999. Modeling of Vertical Ground Loop Heat Exchangers for Ground Source Heat Pump Systems. Ph.D. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University, Stillwater, Oklahoma.</p>
<p>Yavuzturk, C., J.D. Spitler. 1999.<a href="http://www.hvac.okstate.edu/research/Documents/ASHRAE/Yavuzturk_Spitler_99.pdf"> A Short Time Step Response Factor Model for Vertical Ground Loop Heat Exchangers.</a> <em>ASHRAE Transactions</em>. 105(2):475-485.</p>
<h3 id="plant-loop-pond-to-water-heat-exchanger">Plant Loop Pond-To-Water Heat Exchanger</h3>
<p>The pond model (Object: GroundHeatExchanger:Pond) is a ‘lumped parameter’ model where the pond is represented by a single node with thermal mass. The pond surface temperature is the same as the temperature at this node, i.e. the surface temperature is the same as the bulk temperature. A first order differential equation is solved in the model to calculate the pond temperature at each time step. This type of heat rejecter is modeled as several circuits connected in parallel.</p>
<p><img alt="" src="../../EngineeringReference/media/image5676.png" /></p>
<p>Figure 257.  Heat Transfer Mechanisms in a Pond (Chiasson 1999)</p>
<p>Rees(2002) implemented the model developed by Chiasson(1999) for the shallow ponds. The model is based on the assumption that thermal gradients in shallow ponds are negligible, especially during times of heat rejection. Using the lumped parameter approach, an overall energy balance for the pond may be devised as</p>
<div>\[q{}_{in} - q{}_{out} = V\rho C{}_p\frac{{dT}}{{dt}}\]</div>

<p>Where</p>
<div img="image5678.txt">\(q{}_{in}\)</div>

<p>=   Heat transfer to the pond</p>
<div img="image5679.txt">\(q{}_{out}\)</div>

<p>=   Heat transfer from the pond</p>
<div img="image5680.txt">\(V\)</div>

<p>=   Pond Volume</p>
<div img="image5681.txt">\(\rho \)</div>

<p>=   Density of pond water</p>
<div img="image5682.txt">\({q_{in}}\)</div>

<p>= Heat transfer to the pond</p>
<div img="image5683.txt">\(C{}_p\)</div>

<p>= Specific heat capacity of pond water</p>
<div img="image5684.txt">\(\frac{{dT}}{{dt}}\)</div>

<p>= rate of change of temperature of the pond water</p>
<p>Rate of change in average pond temperature is given as</p>
<div>\[\frac{{dT}}{{dt}} = \frac{{q{}_{solar} + q{}_{thermal} + q{}_{convection} + q{}_{groundwater} + q{}_{evaporation} + q{}_{fluid}}}{{V\rho C{}_p}}\]</div>

<p>Where</p>
<p>q<sub>solar   \                    \     </sub>= Solar radiation heat gain to the pond</p>
<p>q<sub>thermal       \          </sub>= Thermal radiation heat transfer at the pond surface.</p>
<p>q<sub>convection           </sub> = Convection heat transfer at the pond surface</p>
<p>q<sub>ground\                   \    </sub>= Heat transfer to/from ground to the pond</p>
<p>q<sub>groundwater\          \    </sub>= Heat transfer due to ground water inflow/outflow</p>
<p>q<sub>evaporation        </sub> = Heat transfer due to evaporation at the pond surface</p>
<p>q<sub>fluid                    </sub> = Total heat transfer to/from the heat exchanging fluid flowing in all spools or  coils in the pond</p>
<p>A heat balance is calculated at a single node that represents the pond. Heat transfer takes place by surface convection, long-wave radiation to the sky, absorption of solar energy, ground heat transfer and heat exchange with the fluid. A heat exchanger analogy is used to calculate the heat transfer between the heat transfer fluid and the pond. The differential equation defined by the heat balance is solved using a fourth order Runge-Kutta numerical integration method. The implementation along with the model equations are summarized in the figure below.</p>
<p><img alt="" src="../../EngineeringReference/media/image5686.png" /></p>
<p>Figure 258.  Pond Model Component Configuration (Chiasson 1999)</p>
<p>The model overall pond model consists in a number of sub-models which are enumerated below.</p>
<h4 id="solar-radiation-heat-gain-to-the-pond">Solar radiation heat gain to the pond</h4>
<div>\[\rho ' = {\tau_a} - \tau \]</div>

<p>where</p>
<div img="image5688.txt">\(\rho '\)</div>

<p>is the reflectance</p>
<div img="image5689.txt">\(\tau \)</div>

<p>is the transmittance of solar radiation by the pond surface and the subscript ‘a’ refers to the absorbed component.</p>
<div>\[{\tau_a} = {e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}\]</div>

<p>and</p>
<div>\[\tau  = \frac{1}{2}\left( {\frac{{1 - {r_{par}}}}{{1 + {r_{par}}}} + \frac{{1 - {r_ \bot }}}{{1 + {r_ \bot }}}} \right){e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}\]</div>

<p>where</p>
<div img="image5692.txt">\(\mu '\)</div>

<p>is the extinction coefficient for water</p>
<div img="image5693.txt">\(d\)</div>

<p>is the pond depth</p>
<div img="image5694.txt">\({r_{par}}\)</div>

<p>represents the parallel component of unpolarized radiation and</p>
<div img="image5695.txt">\({r_ \bot }\)</div>

<p>represents the perpendicular component of unpolarized radiation which are computed by Duffie and Beckman (1991) as:</p>
<p><sub><div img="image5696.txt">({r_{par}} = \frac{{{{\tan }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\tan }^2}\left( {{\theta_r} + \theta } \right)}})</div></sub></p>
<p><sub><div img="image5697.txt">({r_ \bot } = \frac{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}})</div></sub></p>
<p>Finally, the amount of solar radiation absorbed by the pond (<div img="image5698.txt">({q_{solar}})</div>) is expressed as:</p>
<div>\[{q_{solar}} = I\left( {1 - \rho '} \right){A_{pond}}\]</div>

<p>where</p>
<div img="image5700.txt">\(I\)</div>

<p>is the solar radiation flux incident on the pond surface (here, the total reflectance is approximated by the beam reflectance)</p>
<div img="image5701.txt">\({A_{pond}}\)</div>

<p>is the area of the pond surface.</p>
<p>The model also accepts solar radiation in the form of beam <div img="image5702.txt">(\left( {{I_b}} \right))</div>and diffuse <div img="image5703.txt">(\left( {{I_d}} \right))</div> components, in which case <div img="image5704.txt">(I)</div>is computed from:</p>
<div>\[I = {I_b}\cos \theta  + {I_d}\]</div>

<h4 id="thermal-radiation-heat-transfer-at-the-pond-surface">Thermal radiation heat transfer at the pond surface</h4>
<div>\[q{}_{thermal} = \sigma \alpha (T{{}_{surface}^4} - T{{}_{sky}^4})\]</div>

<p>Where</p>
<div img="image5707.txt">\(\alpha \)</div>

<p>= Thermal absorptivity</p>
<div img="image5708.txt">\(\sigma \)</div>

<p>= Stefan Boltzman constant</p>
<h4 id="convection-heat-transfer-at-the-pond-surface">Convection heat transfer at the pond surface</h4>
<div>\[q{}_{convection} = h{}_c(T{}_{pond} - T{}_{db})\]</div>

<p>ASHRAE simple convection coefficient model is used to obtain the convection coefficient for external surfaces. Initializing of pond temps to mean of dry-bulb temperature T<sub>db</sub> and ground temperatures is useful because repeated warm up days tend to drive the initial pond temperature toward the dry-bulb temperature Hence, for each environment the simulation starts the pond temperature T<sub>pond</sub> midway between the dry-bulb and ground temperature.</p>
<h4 id="heat-transfer-tofrom-ground-to-the-pond">Heat transfer to/from ground to the pond</h4>
<p>Hull et al (1984) expressed the following equation for ground heat losses from any pond. The equations are also based on the assumption that, for all practical purposes, the constant temperature sink is the ground water table (Kishore and Joshi 1984)</p>
<div>\[q{}_{ground} = U{}_{ground}A{}_{ground}(T{}_{groundwater} - T{}_{pond})\]</div>

<div>\[U{}_{ground} = 0.999\left( {\frac{{k{}_{ground}}}{{d{}_{groundwater} - d{}_{pond}}}} \right) + 1.37\left( {\frac{{k{}_{ground}P{}_{pond}}}{{A{}_{pond}}}} \right)\]</div>

<p>Where</p>
<div img="image5712.txt">\(k{}_{ground}\)</div>

<p>= Thermal conductivity of the ground</p>
<p><div img="image5713.txt">(d{}_{groundwater})</div> = depth of water table</p>
<div img="image5714.txt">\(d{}_{pond}\)</div>

<p>= Pond depth</p>
<div img="image5715.txt">\(P{}_{pond}\)</div>

<p>= Pond perimeter</p>
<h4 id="heat-transfer-due-to-evaporation-at-the-pond-surface">Heat transfer due to evaporation at the pond surface</h4>
<p>Evaporation is calculated assuming a fixed Lewis number unlike the Chaisson model.</p>
<div>\[q{}_{evaporation} = {\left( {\frac{{\Pr }}{{Sc}}} \right)^{2/3}}\left( {\frac{{h{}_c}}{{Cp{}_{air}}}} \right)\left( {HR{}_f - HR{}_a} \right)\left( {q{}_l} \right)\]</div>

<p>Where</p>
<p>Pr =Prandtl number for air</p>
<p>Sc = Schmidt number for air</p>
<p>Hc = convection coefficient</p>
<p>HRf= humidity ratio at pond surface/film temperature</p>
<p>HRa= humidity ratio of air</p>
<p>ql  = Latent heat of air</p>
<p>Air properties are obtained by applying the existing the psychometric functions of EnergyPlus.</p>
<h4 id="total-heat-transfer-tofrom-the-heat-exchanging-fluid-flowing-in-all-spools-or-coils-in-the-pond">Total heat transfer to/from the heat exchanging fluid flowing in all spools or coils in the pond</h4>
<div>\[q{}_{fluid} = UA{}_{pipe}(T{}_{fluid} - T{}_{pond})N{}_{circuit}\]</div>

<p>Where</p>
<div img="image5718.txt">\(UA{}_{pipe}\)</div>

<p>= overall heat transfer coefficient expressed in terms of inside pipe area</p>
<div img="image5719.txt">\(N{}_{circuit}\)</div>

<p>= number of spools installed in the pond</p>
<p>The fluid temperature Tfluid is computed as the average fluid temperatures of the inlet and the outlet node at a given temperature.</p>
<div>\[U{A_{pipe}} = \frac{{2\pi {r_i}\cdot {L_{spool}}}}{{\sum {{r_t}} }}\]</div>

<p>where</p>
<div img="image5721.txt">\({r_i}\)</div>

<p>= inner pipe radius</p>
<div img="image5722.txt">\({L_{spool}}\)</div>

<p>l= length of one spool</p>
<div img="image5723.txt">\(\sum {{r_t}} \)</div>

<p>= composite thermal resistance defined as</p>
<div img="image5724.txt">\(\sum {{r_t}} \)</div>

<p>=Resistance due to fluid flow in the pipe +external pipe thermal resistance +fouling factor</p>
<h4 id="references_37">References</h4>
<p>Chiasson, A.D. 1999. <em>Advances in modeling of groundsourceheat pump systems</em>. Master’s thesis,Oklahoma State University, Stillwater, OK</p>
<p>Duffie, J.A., and W.A. Beckman. 1991. <em>Solar engineering of thermal processes,</em> 2d ed. New York: John Wiley &amp; Sons.</p>
<p>Hull, J.R., K.V. Liu, W.T. Sha, J. Kamal, and C.E. Nielsen. 1984. Dependence of ground heat losses upon solar pond size and perimeter insulation—Calculated and experimental results. <em>Solar Energy</em> 33(1): 25-33</p>
<p>Kishore, V.V.N., and V. Joshi. 1984. A practical collector efficiency equation for nonconvecting solar ponds. <em>Solar Energy</em> 33(5): 391-395.</p>
<p>Rees, S.J., J.D. Spitler and X. Xiao, X 2002.<a href="http://www.hvac.okstate.edu/pdfs/Rees_Spitler_Xiao_02.pdf">Transient Analysis of Snow-melting System Performance</a>.<em>ASHRAE Transactions.</em>108(2):406-423.</p>
<h3 id="plant-loop-surface-ground-to-water-heat-exchanger">Plant Loop Surface-Ground-To-Water Heat Exchanger</h3>
<p>This model (Object: GroundHeatExchanger:Surface) is based on the QTF formulation of heat transfer through building elements with embedded heat sources/sinks. The model uses a heat exchanger analogy to relate the inlet fluid temperature to the net heat transfer rate and consequently outlet temperature. The model is entirely passive, i.e. it does not set any flow rates or incorporate any controls. In order to deal with the non-linear boundary conditions at the top surface due to the presence of ice/snow fluxes have to be calculated by the QTF model and temperature calculated from the surface heat balance. This requires some iteration. Note, top surface variables correspond to ‘outside’ variables in standard CTF/QTF definition. Bottom surface variables correspond to ‘inside’ variables.</p>
<p>For given current surface temperatures the terms of the QTF equations can be grouped into constant terms, and those depending on the current source flux. The surface heat balance may be given by the following equation (Strand,1997)</p>
<div>\[QS{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} {q''}{}_{source,t - m + 1}\]</div>

<div>\[T{}_S{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} q''{}_{source,t - m + 1}\]</div>

<p>Where</p>
<p>T<sub>s</sub>    = temperature of the node where the heat source or sink is present</p>
<div img="image5727.txt">\(QS\)</div>

<p>= Surface heat balance</p>
<div img="image5728.txt">\({q''}\)</div>

<p>= Heat flux</p>
<p>T   = Temperature</p>
<p>i    =  inside of the building element</p>
<p>o   = outside of the building element</p>
<p>t    = current time step</p>
<p>X Y F = Conduction transfer functions</p>
<p>The surface balance equation includes terms for incident solar energy, radiation heat transfer from internal sources, linearized radiation between surfaces using the mean radiation temperature concept and convection to the surrounding air.</p>
<p>The heat balance on the water loop is given by</p>
<div>\[q = \dot mc{}_p(T{}_{wi} - T{}_{wo})\]</div>

<p>Where</p>
<p>q = heat transferred between the water loop and the building elements.</p>
<div img="image5730.txt">\(\dot m\)</div>

<p>= mass flow rate of water</p>
<div img="image5731.txt">\(T{}_{wi}\)</div>

<p>= Inlet water temperature</p>
<div img="image5732.txt">\(T{}_{wo}\)</div>

<p>= Outlet water temperature</p>
<p>From the second law of thermodynamics the maximum amount of heat transfer is</p>
<div>\[q{}_{\max } = (\dot mc{}_p){}_{water}(T{}_{wi} - T{}_s)\]</div>

<p>Where</p>
<p>T<sub>s</sub> = temperature at the source location</p>
<p>The effectiveness of the heat exchanger is given by</p>
<div>\[\varepsilon  = 1 - {e^{ - NTU}}\]</div>

<p>Where NTU is defined by</p>
<div>\[NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water}}}\]</div>

<div>\[UA = h\pi DL\]</div>

<p>h is the convection coefficient, D is the interior tube diameter and L is the total length of the tube.</p>
<p>The Colburn equation is used to define the Nusselt number Nu</p>
<div>\[Nu = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits} {{}_D^{4/5}}{\Pr ^{1/3}}\]</div>

<p>Pr is the Prandtl number, Re is the Reynolds number and k is the thermal conductivity of the fluid</p>
<div>\[{\mathop{\rm Re}\nolimits} {}_D = \frac{{4\dot m}}{{\pi \mu D}}\]</div>

<p>with <div img="image5739.txt">(\mu )</div> being the absolute viscosity of water</p>
<h3 id="plant-loop-fluid-to-fluid-heat-exchanger">Plant Loop Fluid-to-Fluid Heat Exchanger</h3>
<p>This component (Object: HeatExchanger:FluidToFluid) is a simple hydronic heat exchanger that can be used to couple two (hydronic) plant or condenser loops.  Sizing and nominal capacity calculations are discussed elsewhere in this document, see the section called Plant Heat Exchanger Sizing. This section first discusses the heat transfer modeling and the control issues.</p>
<p>Heat exchanger performance modeling uses classic effectiveness-NTU correlations. The heat exchanger model can be specified as one of seven types:  cross flow both fluid streams unmixed, cross flow both fluid streams mixed, cross flow maximum capacity flow mixed min), counter flow, parallel flow, or ideal. The model correlations determine a heat transfer effectiveness value, <div img="image5740.txt">(\varepsilon )</div>, which is a function of heat exchanger UA, the mass flow rates through boths sides, and the specific heat of the fluids in the streams.  The effectiveness of an ideal heat exchanger is set to 1.0 and no correlation is needed.</p>
<p>Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected.  One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop.  The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.”  From the point of view of the heat exchanger component itself, the Loop Demand Side acts like a supply source/sink for the Loop Supply Side which acts like a demand to the component.</p>
<p>The mass flow rates and specific heat capacity are multiplied together to evaluate flow thermal capacity for each side and the minimum, maximum, and capacity ratio, <div img="image5741.txt">({R_C})</div>, are determined.</p>
<div>\[{\left( {\dot m{c_p}} \right)_{SupLoop}} = {\dot m_{SupLoop}}*{c_p}_{SupLoop}\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{DmdLoop}} = {\dot m_{DmdLoop}}*{c_p}_{DmdLoop}\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{Min}} = MIN\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{Max}} = MAX\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)\]</div>

<div>\[{R_C} = \frac{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}{{{{\left( {\dot m{c_p}} \right)}_{Max}}}}\]</div>

<p>NTU, or Number of Transfer Units, is calculated using:</p>
<div>\[NTU = \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}\]</div>

<p>For a counter flow heat exchanger, effectiveness is calculated using:</p>
<div>\[\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 - {R_C}} \right)} \right]}}{{1 - {R_C}exp\left[ { - NTU\left( {1 - Rc} \right)} \right]}}\]</div>

<p>For a parallel flow heat exchanger, effectiveness is calculated using:</p>
<div>\[\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 + {R_C}} \right)} \right]}}{{\left( {1 + {R_C}} \right)}}\]</div>

<p>For a cross flow heat exchanger with both streams unmixed, effectiveness is calculated using:</p>
<div>\[\varepsilon  = 1 - exp\left\{ {\frac{{NT{U^{0.22}}}}{{{R_C}}}\left[ {exp\left( { - {R_C}NT{U^{0.78}}} \right) - 1} \right]} \right\}\]</div>

<p>For a cross flow heat exchanger with both streams mixed, the effectiveness is calculated using:</p>
<div>\[\varepsilon  = {\left[ {\frac{1}{{1 - exp\left( { - NTU} \right)}} + \frac{{{R_C}}}{{1 - exp\left( { - {R_C}NTU} \right)}} - \frac{1}{{NTU}}} \right]^{ - 1}}\]</div>

<p>For a cross flow heat exchanger with the stream with the higher capacity mixed and the stream with the lower capacity unmixed, the effectiveness is calculated using:</p>
<div>\[\varepsilon  = \frac{1}{{{R_C}}}\left\{ {1 - exp\left[ {{R_C}\left( {exp\left( { - NTU} \right) - 1} \right)} \right]} \right\}\]</div>

<p>For a cross flow heat exchanger with the stream with higher capacity unmixed and the stream with lower capacity mixed, the effectiveness is calculated using:</p>
<div>\[\varepsilon  = 1 - exp\left\{ { - \frac{1}{{{R_C}}}\left[ {1 - exp\left( { - {R_C}NTU} \right)} \right]} \right\}\]</div>

<p>Effectiveness values are always limited to be no higher than 1.0.  The program code protects from evaluating the exponential with operands that are too large or too small. Once the effectiveness value is determined, the heat transfer rate is calculated using:</p>
<div>\[\dot Q = \varepsilon {\left( {\dot m{c_p}} \right)_{Min}}\left( {{T_{SupLoop,In}} - {T_{DmdLoop,In}}} \right)\]</div>

<p>Lastly, the fluid temperatures leaving the heat exchanger are calculated using:</p>
<div>\[{T_{SupLoop,Out}} = {T_{SupLoop,In}} - \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{SupLoop}}}}\]</div>

<div>\[{T_{DmdLoop,Out}} = {T_{DmdLoop,In}} + \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}}}\]</div>

<p>The plant heat exchanger offers a number of control options for a wide variety of applications.  This section documents the control decision logic. The general goal of the control is to provide appropriate conditioning of the fluid at the Loop Supply Side connection.  The basic control action is to request the appropriate flow rates for each side of the heat exchanger.  For all of the control modes, there is also an availability schedule that provides a level of supervisory control to determine if the heat exchange is available to run at all.  If the device is scheduled off, then zero flow is requested for both connections. All the control modes can also use minimum and maximum temperature limits.  If the limits are used and either of the two inlet temperatures exceeds the limit, the zero flow is requested for both connections.</p>
<p><strong>UncontrolledOn. </strong> This control type is very simple.  If scheduled on it requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>OperationSchemeModulated. </strong> This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad ). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the load.  The load value is converted to a target temperature for the fluid leaving the Loop Supply Side connection.  The target temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>OperationSchemeOnOff</strong>.  This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as is needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>HeatingSetpointModulated</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>HeatingSetpointOnOff</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>CoolingSetpointModulated</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>CoolingSetpointOnOff</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>CoolingSetpointOnOffWithComponentOverride</strong>.  This control scheme uses one of three different control signals, a node setpoint, outdoor air drybulb temperature, or outdoor air wetbulb temperature. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The control signal is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  When the heat exchanger is on, the remote chiller component is turned off.  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>CoolingDifferentialOnOff</strong>.  This control scheme is based on a simple temperature difference. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  If cooling is possible then it is assumed to be desired and the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>DualDeadbandSetpointModulated</strong>.  This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.</p>
<p>The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,</p>
<p>2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and</p>
<p>3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.</p>
<p>The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,</p>
<p>2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and</p>
<p>3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.</p>
<p>When the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>DualDeadbandSetpointOnOff</strong>. This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.</p>
<p>The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,</p>
<p>2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and</p>
<p>3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.</p>
<p>The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,</p>
<p>2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and</p>
<p>3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.</p>
<p>When the heat exchanger is turned “on,” the model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<h3 id="references_38">References</h3>
<p>Strand, R.K. and C.O. Pedersen, 1997.  Implementation of a Radiant Heating and Cooling Model Into an Integrated Building Energy Analysis Program, ASHRAE Transactions v. 103, n. 1, pp 949-958, 1997.</p>
<p>Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley &amp; Sons.</p>
<p>Mills, A.F.1999. Heat Transfer, Second Edition. Prentice Hall. New Jersey.</p>
<p>Presentation by Taylor Engineering.</p>
<h2 id="air-system-humidifiers">Air System Humidifiers</h2>
<h3 id="overview_49">Overview</h3>
<p>Air system humidifiers are components that add moisture to the supply air stream. They fall into 2 broad categories: spray type humidifiers which act like direct evaporative coolers, cooling the supply air as well as humidifying it; and dry steam humidifiers, which humidify the supply air stream while causing almost no change to the supply air stream temperature. The EnergyPlus electric and gas fired steam humidifier uses electrical energy and thermal energy, respectively, to convert ordinary tap water to steam which it then injects into the supply air stream by means of a blower fan. The actual electric dry steam unit might be an electrode-type humidifier or a resistance-type humidifier.</p>
<h3 id="electric-and-gas-steam-humidifier">Electric and Gas Steam Humidifier</h3>
<p>The electric and gas steam humidifier models (object names: Humidifier:Steam:Electric and Humidifier:Steam:Gas) are based on moisture and enthalpy balance equations plus standard psychrometric relationships. The approach is similar to that taken in the ASHRAE HVAC 2 Toolkit, page 4-112 (ASHRAE 1993). EnergyPlus contains its own module of psychrometric routines; the psychrometric theory and relations are given in the 2001 edition of ASHRAE Fundamentals, Chapter 6 (ASHRAE 2001). The model contains both an ideal controller and the component. The control model assumes that there is a minimum humidity setpoint on the component air outlet node. This setpoint is established by a setpoint manager described elsewhere.</p>
<h4 id="model_5">Model</h4>
<p>The component model is a forward model: its inputs are its inlet conditions; its outputs are its outlet conditions and its energy consumption. The inputs are the temperature, humidity ratio, and mass flow rate of the inlet air stream, which are known; and the water addition rate (kg/s) which is determined by the controller.  The moisture mass balance and psychometric calculations are identical for both gas and electric dry steam humidifiers.  The only difference is how a heat source (electric or gas) is used to generate the steam.</p>
<h4 id="controller">Controller</h4>
<p>The controller first decides whether the humidifier is on or off. For the humidifier to be on:</p>
<p>* the humidifier schedule value must be nonzero;</p>
<p>* the inlet air mass flow must be greater than zero;</p>
<p>* the inlet air humidity ratio must be less than the minimum humidity ratio setpoint.</p>
<p>If the humidifier is off, the water addition rate is set to zero. If the humidifier is on, the water addition rate needed to meet the humidity setpoint is calculated.</p>
<div>\[{\dot m_a} \cdot {w_{in}} + {\dot m_{w,add,needed}} = {\dot m_a} \cdot {w_{set}}\]</div>

<p>where</p>
<div img="image5758.txt">\({\dot m_a}\)</div>

<p>= the air mass flow rate [kg/s]</p>
<div img="image5759.txt">\({w_{in}}\)</div>

<p>= the inlet air humidity ratio [kg/kg]</p>
<div img="image5760.txt">\({\dot m_{w,add,needed}}\)</div>

<p>= water addition rate needed to meet the setpoint [kg/s]</p>
<div img="image5761.txt">\({w_{set}}\)</div>

<p>= the humidity ratio setpoint [kg/kg]</p>
<p>Equation is the moisture balance equation for the component. It is solved for <div img="image5762.txt">({\dot m_{w,add,needed}})</div> (the other variables are known) which is passed to the humidifier component model as its desired inlet water addition rate.</p>
<h4 id="component">Component</h4>
<p>The inputs to the component model are the air inlet conditions and mass flow rate and the water addition rate set by the controller. The outputs are the air outlet conditions. First the desired water addition rate is checked against component capacity.</p>
<div>\[{\dot m_{w,add,needed,{\rm{max}}}} = Min({\dot m_{w,add}},Ca{p_{nom}})\]</div>

<p>where</p>
<div img="image5764.txt">\(Ca{p_{nom}}\)</div>

<p>= the humidifier nominal capacity [kg/s], a user input.</p>
<p>If <div img="image5765.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> is zero, the outlet conditions are set to the inlet conditions and the water addition rate is set to zero. If the humidifier is scheduled on the component power consumption is set to the standby power consumption: <div img="image5766.txt">({W_{hum}} = {W_{stby}})</div>. Otherwise <div img="image5767.txt">({W_{hum}})</div> = 0.</p>
<p>If <div img="image5768.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> &gt; 0, then the moisture and enthalpy balance equations</p>
<div>\[{\dot m_a} \cdot {w_{in}} + {\dot m_w} = {\dot m_a} \cdot {w_{out}}\]</div>

<div>\[{\dot m_a} \cdot {h_{in}} + {\dot m_w} \cdot {h_w} = {\dot m_a} \cdot {h_{out}}\]</div>

<p>with <div img="image5771.txt">({\dot m_w})</div> set equal to <div img="image5772.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> are solved for <div img="image5773.txt">({w_{out}})</div> and <div img="image5774.txt">({h_{out}})</div>. Here</p>
<div img="image5775.txt">\({\dot m_a}\)</div>

<p>= the air mass flow rate [kg/s]</p>
<div img="image5776.txt">\({w_{in}}\)</div>

<p>= the inlet air humidity ratio [kg/kg]</p>
<div img="image5777.txt">\({\dot m_w}\)</div>

<p>= the inlet water addition rate [kg/s]</p>
<div img="image5778.txt">\({w_{out}}\)</div>

<p>= the outlet air humidity ratio [kg/kg]</p>
<div img="image5779.txt">\({h_{in}}\)</div>

<p>= the inlet air specific enthalpy [J/kg]</p>
<div img="image5780.txt">\({h_w}\)</div>

<p>= the steam specific enthalpy = 2676125.  [J/kg] at 100 <sup>o</sup>C</p>
<div img="image5781.txt">\({h_{out}}\)</div>

<p>= the outlet air specific enthalpy [J/kg]</p>
<p>The outlet temperature is obtained from</p>
<div>\[{T_{out}} = PsyHFnTdbW({h_{out}},{w_{out}})\]</div>

<p>where</p>
<div img="image5783.txt">\({T_{out}}\)</div>

<p>= outlet air temperature [<sup>o</sup>C],</p>
<div img="image5784.txt">\(PsyHFnTdbW({h_{out}},{w_{out}})\)</div>

<p>is an EnergyPlus psychrometric function.</p>
<p>The humidity ratio at saturation at the outlet temperature is</p>
<div>\[{w_{out,sat}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})\]</div>

<p>where</p>
<div img="image5786.txt">\({P_{atmo}}\)</div>

<p>= the barometric pressure [Pa],</p>
<p>1.0 is the relative humidity at saturation,</p>
<div img="image5787.txt">\(PsyWFnTdbRhPb\)</div>

<p>is an EnergyPlus psychrometric function.</p>
<p>IF <div img="image5788.txt">({w_{out}} \le {w_{out,sat}})</div> then the outlet condition is below the saturation curve and the desired moisture addition rate can be met. <div img="image5789.txt">({\dot m_{w,add}})</div> is set to <div img="image5790.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> and the calculation of outlet conditions is done. But if <div img="image5791.txt">({w_{out}} &gt; {w_{out,sat}})</div> then it is assumed that this condition will be detected and the steam addition rate throttled back to bring the outlet conditions back to the saturation condition. We need to find the point where the line drawn between state 1 (inlet) and state 2 (our desired outlet) crosses the saturation curve. This will be the new outlet condition. Rather than iterate to obtain this point, we find it approximately by solving for the point where 2 lines cross: the first drawn from state 1 to state 2, the second from <div img="image5792.txt">({T_1})</div>, <div img="image5793.txt">({w_{1,sat}})</div> to <div img="image5794.txt">({T_2})</div>, <div img="image5795.txt">({w_{2,sat}})</div>; where</p>
<div img="image5796.txt">\({w_{1,sat}}\)</div>

<p>is the inlet temperature [<sup>o</sup>C],</p>
<div img="image5797.txt">\({w_{2,sat}}\)</div>

<p>is the humidity ratio at saturation at temperature <div img="image5798.txt">({w_{1,sat}})</div> [kg/kg],</p>
<div img="image5799.txt">\({T_2}\)</div>

<p>is the desired outlet temperature [<sup>o</sup>C],</p>
<div img="image5800.txt">\({w_{2,sat}}\)</div>

<p>is the humidity ratio at saturation at temperature <div img="image5801.txt">({T_2})</div> [kg/kg].</p>
<p>The 2 lines are given by the equations:</p>
<div>\[w = {w_1} + (({w_2} - {w_1})/({T_2} - {T_1})) \cdot (T - {T_1})\]</div>

<div>\[w = {w_{1,sat}} + (({w_{2,sat}} - {w_{1,sat}})/({T_2} - {T_1})) \cdot (T - {T_1})\]</div>

<p>Solving for the point (state 3) where the lines cross:</p>
<div>\[{w_3} = {w_1} + (({w_2} - {w_1}) \cdot ({w_{1,sat}} - {w_1}))/({w_2} - {w_{2,sat}} + {w_{1,sat}} - {w_1})\]</div>

<div>\[{T_3} = {T_1} + ({w_3} - {w_1}) \cdot (({T_2} - {T_1})/({w_2} - {w_1}))\]</div>

<p>This point isn't quite on the saturation curve since we made a linear approximation of the curve, but the temperature should be very close to the correct outlet temperature. We will use this temperature as the outlet temperature and move to the saturation curve for the outlet humidity and enthalpy. Thus we set <div img="image5806.txt">({T_{out}})</div> = <div img="image5807.txt">({T_3})</div> and</p>
<div>\[{w_{out}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})\]</div>

<div>\[{h_{out}} = PsyHFnTdbW({T_{out}},{w_{out}})\]</div>

<p>where <div img="image5810.txt">(PsyHFnTdbW)</div> is an EnergyPlus psychrometric function. The water addition rate is set to</p>
<div>\[{\dot m_{w,add}} = {\dot m_a} \cdot ({w_{out}} - {w_{in}})\]</div>

<p>We now have the outlet conditions and the adjusted steam addition rate for the case where the desired outlet humidity results in an outlet state above the saturation curve.  The energy consumption of the electric and gas steam humidifiers is calculated separately.</p>
<p>The electric steam humidifier electric consumption is given by</p>
<div>\[{W_{hum}} = ({\dot m_{w,add}}/Ca{p_{nom}}) \cdot {W_{nom}} + {W_{fan}} + {W_{stby}}\]</div>

<p>where</p>
<div img="image5813.txt">\({W_{fan}}\)</div>

<p>= nominal fan power [W], a user input,</p>
<div img="image5814.txt">\({W_{stby}}\)</div>

<p>= standby power [W], a user input.</p>
<p>The gas steam humidifier performance calculation is done for fixed and variable entering water temperature. The calculation procedure for fixed and variable entering water temperature are as follows.</p>
<h4 id="fixed-inlet-watertemperature">Fixed Inlet WaterTemperature:</h4>
<p>The gas steam humidifier gas consumption rate for fixed entering water temperature is given by:</p>
<div>\[\dot{Q}_{NG} = \frac{\dot{m}_{w,add}}{\dot{m}_{cap,nom}}Q_{NG,nom}\]</div>

<p>The actual gas use rate accounting for gas fired humidifier thermal efficiency variation with part load ratio is given by: </p>
<div>\[ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} \]</div>

<div>\[ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) \]</div>

<div>\[ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} \]</div>

<p>where,
EffModCurveValue = thermal efficiency modifier curve value as function of part load ratio. This curve is generated from manufacturer’s part load performance data. 
PLR = part load ratio, (-).
Q_NG_nom = nominal or rated gas use rate, (Watts).
Q_NG = actual gas use rate, (Watts).
eta_rated = nominal or rated thermal efficiency of gas fired steam humidifier, (-)
eta_actual = actual thermal efficiency of gas fired steam humidifier accounting for part load performance, (-). </p>
<h4 id="variable-inlet-watertemperature">Variable Inlet WaterTemperature:</h4>
<p>The gas use rate is determined from the theoretical gas input rate and actual thermal efficiency. The actual thermal efficiency is the rated thermal efficiency corrected for part load ratio operation. At steady state the gas use rate is given by:</p>
<div>\[ Q_{NG}=\frac{\dot{m}_w \left(h_{fg}+c_{p,w}\left(100-T_{w,inlet}\right)\right)}{\eta_{rated}} \]</div>

<div>\[ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} \]</div>

<div>\[ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) \]</div>

<div>\[ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} \]</div>

<p>where,
T_w_inlet = temperature of water entering the gas steam humidifier, °C. This value depends on the water source.  </p>
<p>If the rated gas use rated input field is not autosized, then user specified thermal efficiency will be overriden with a value calculated from user specified rated gas use rate, nominal  capacity (m3/s) and design conditions as follows:</p>
<div>\[ \eta_{rated}=\frac{\dot{V}_{cap,nom} \rho_w \left(h_{fg}+c_{p,w}\Delta T_w}{Q_{NG,nom}} \]</div>

<p>The gas steam humidifier requires electric power input to the blower fan and associated control units.  The auxiliary electric power input rate of the gas steam humidifier is given by:</p>
<div>\[W_{aux} = W_{fan} + W_{controls}\]</div>

<p>where
W_fan = nominal fan power [W], a user input,
W_controls = control electric power [W], a user input.</p>
<p>The water consumption rate is, in m3/s, for electric and steam humidifier at a reference temperature of 5.05 C is given by.</p>
<div>\[{\dot V_{cons}} = {\dot m_{w,add}}/{\rho_w}\]</div>

<p>where</p>
<div img="image5816.txt">\({\dot V_{cons}}\)</div>

<p>= the water consumption rate [m<sup>3</sup>],</p>
<div img="image5817.txt">\({\rho_w}\)</div>

<p>= water density (998.2 kg/m<sup>3</sup>).</p>
<h4 id="references_39">References</h4>
<p>ASHRAE. 1993. HVAC 2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>ASHRAE. 2001. 2001 ASHRAE Handbook Fundamentals. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<h2 id="zone-internal-gains">Zone Internal Gains</h2>
<h3 id="sources-and-types-of-gains">Sources and Types of Gains</h3>
<p>Internal heat gains from lights, people, and equipment of various types are often significant elements in the zone thermal balance.  EnergyPlus allows the user to specify heat gains for several equipment types including people, lights, gas/electric equipment, and several other types.  The total heat gain is comprised of convective, radiant and latent gains in various proportions from these sources.  Convective gains are instantaneous additions of heat to the zone air.  Radiant gains are distributed on the surfaces of the zone, where they are first absorbed and then released back into the room (with some fraction conducted through the surface) according to the surface heat balances. {See Surface Heat Balance Manager / Processes in this document}.  Latent gains must be handled by ventilation or air conditioning equipment.  Recommended heat gains are given by ASHRAE [1].  These recommendations include the sensible (convective plus radiative) and latent proportions.  Sensible gains from equipment are primarily radiant.  The user can specify the heat gains and proportions for any type of equipment.  Determining the gains from lights, people and baseboard heat are slightly more complicated.</p>
<h3 id="heat-gain-from-lights">Heat Gain from Lights</h3>
<p>The input object Lights provides a model for internal gains from lights.  Radiant gains from lights must be handled differently from other radiant gains for reasons described here (long wavelength description).  The total radiant gains from lights must be divided into visible and thermal portions.  For example, the total electric input to typical incandescent lights is converted to 10% visible radiation, 80% thermal radiation, and 10% convective gain.  In contrast, the electric input to typical fluorescent lights is converted to 20% visible radiation, 20% thermal radiation, and 60% convective gain [2].  These percentage splits are under user control with the Lights input object.</p>
<h3 id="heat-gain-from-people">Heat Gain from People</h3>
<p>The input object People provides a model for internal gains from occupants.  Heat is generated in the human body by oxidation at a rate called the metabolic rate (see Thermal Comfort discussion for more details).  This heat is dissipated from the body surface and respiratory tract by a combination of radiation, convection, and evaporation.  The relative proportions of sensible (radiation plus convection) and latent (evaporation) heat from people is a complex function of the metabolic rate and the environmental conditions.  EnergyPlus uses a polynomial function to divide the total metabolic heat gain into sensible and latent portions.  That function is based on a fit to data [3] at average adjusted metabolic rates of 350, 400, 450, 500, 750, 850, 1000 and 1450 Btu/h each at temperatures of 70, 75, 78, 80, 82 degrees Fahrenheit.  Sensible gains of 0 at 96 F and sensible gains equal to the metabolic rate at 30 F were assumed in order to give reasonable values beyond the reported temperature range.</p>
<p>Average adjusted metabolic rate [3] is the metabolic rate to be applied to a mixed group of people with a typical percent composition based on the following factors:</p>
<p>Metabolic rate, adult female=Metabolic rate, adult male X 0.85</p>
<p>Metabolic rate, children = Metabolic rate, adult male X 0.75</p>
<p>The original data was in I-P (Inch-Pound) units, but the following correlation is in SI (Systems-International) units.</p>
<div>\[\begin{array}{c}S = 6.461927 + .946892\cdot M + .0000255737\cdot {M^2}\\ + 7.139322\cdot T - .0627909\cdot T\cdot M + .0000589172\cdot T\cdot {M^2}\\ - .198550\cdot {T^2} + .000940018\cdot {T^2}\cdot M - .00000149532\cdot {T^2}\cdot {M^2}\end{array}\]</div>

<p>where</p>
<p>M=Metabolic Rate (W)</p>
<p>T=Air Temperature (C)</p>
<p>S=Sensible Gain (W)</p>
<p>Latent Gain is simply the total gain (metabolic rate) – sensible gain:</p>
<div>\[LatentGain = MetabolicRate - SensibleGain\]</div>

<p><img alt="" src="../../EngineeringReference/media/image5820.png" /></p>
<p>Figure 259.  Sensible Heat Gain from People Correlation</p>
<p>The function for sensible gain calculation is compared to the original data points in the following figure.  The radiant fraction of the sensible gain is a user input on the People object.</p>
<h3 id="heat-gain-from-it-equipment">Heat Gain from IT Equipment</h3>
<p>The input object ElectricEquipment:ITE:AirCooled describes air-cooled electric information technology equipment (ITE) which has variable power consumption as a function of loading and temperature. The calculations are described below.</p>
<h4 id="variable-definitions-user-inputs">Variable Definitions – User Inputs:</h4>
<ul>
<li>PDesign = Design power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]</li>
<li>PFanFracDesign = Design fan power input fraction of total power input when fully loaded and entering air temperature is at the user-specified design inlet temperature</li>
<li>SchDesignLevel = Scheduled fraction of this equipment which is powered up</li>
<li>SchCPULoading = Scheduled fraction of CPU loading</li>
<li>TAirInDesign = Air inlet temperature at design condition [C]</li>
<li>VAirDesign = Air volume flow rate at design condition [m3/s]</li>
<li>VAirfLoadTAir = Air volume flow rate modifier function of TAirIn and SchCPULoading</li>
<li>PCPUfLoadTAir = CPU power input modifier function of TAirIn and SchCPULoading</li>
<li>PFanfFlowFrac = Fan power input modifier function of air flow fraction</li>
<li>RecircFracDesign = Recirculation Fraction at design condition [C]</li>
<li>RecircfLoadTAir = Recirculation Fraction modifier function of TAirSupply and SchCPULoading</li>
<li>UPSEfficDesign = Design electric power supply efficiency</li>
<li>UPSEfficfPLR = Electric power supply efficiency function of part load ratio</li>
<li>UPSLossFracToZone = Fraction of electric power supply losses to zone</li>
</ul>
<h4 id="variable-definitions-simulation-inputs">Variable Definitions – Simulation Inputs:</h4>
<ul>
<li>TAirIn = Air inlet temperature at current conditions [C]</li>
<li>TAirSupply = Supply air node temperature at current conditions [C]</li>
<li>TZone = Zone air temperature at current conditions [C]</li>
<li>TRoomAirNodeIn = Room air model inlet node air temperature at current conditions [C]</li>
<li>RhoAir = Air density [kg/m3]</li>
<li>CpAir = Air specific heat [J/kg-K]</li>
</ul>
<h4 id="variable-definitions-intermediate-calculations">Variable Definitions – Intermediate Calculations:</h4>
<ul>
<li>PCPUDesign = Design CPU power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]</li>
<li>PFanDesign = Design fan power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]</li>
<li>UPSPLR = Electric power supply part load ratio (can be greater than 1.0)</li>
</ul>
<h4 id="variable-definitions-outputs">Variable Definitions – Outputs:</h4>
<ul>
<li>PCPU = CPU power input [W]</li>
<li>PFan = Fan power input [W]</li>
<li>PUPS = Electric power supply net power input [W]</li>
<li>TAirOut = Air outlet temperature [C]</li>
<li>VAir = Air volume flow rate [m3/s]</li>
<li>FlowFrac = Air volume flow rate fraction of design flow rate</li>
<li>RecircFrac = Recirculation fraction</li>
<li>QAir = Air cooling rate [W]</li>
<li>QUPS = Electric power supply heat loss rate to zone [W]</li>
<li>QConv = Convective heat gain rate to zone heat balance [W]</li>
<li>SHI = Supply heat index</li>
<li>SHIZone = Zone average supply heat index</li>
</ul>
<h4 id="calculations">Calculations</h4>
<p>The design power input is first split into portions for the CPU (everything in the equipment except the cooling fans) and the fan(s).</p>
<p>PCPUDesign = PDesign * (1 - PFanFracDesign)</p>
<p>PFanDesign = PDesign * PFanFracDesign</p>
<p>For each time step, the air inlet temperature is calculated depending on the type of air node connection.</p>
<p>TAirIn:</p>
<ul>
<li>
<p>If Air Node Connection Type = AdjustedSupply</p>
<ul>
<li>RecircFrac = RecircFracDesign * RecircfLoadTAir(SchCPULoading TAirSupply)</li>
<li>TAirIn = TAirSupply * (1 – RecircFrac) +TAirZone * RecircFrac</li>
</ul>
</li>
<li>
<p>If Air Node Connection Type = ZoneAirNode</p>
<ul>
<li>TAirIn = TAirZone</li>
</ul>
</li>
<li>
<p>If Air Node Connection Type = RoomAirModel</p>
<ul>
<li>TAirIn = TRoomAirNodeIn</li>
</ul>
</li>
</ul>
<p>Using the air inlet temperature, the CPU power consumption, air flow rate, fan power consumption, and power supply power consumption are calculated.</p>
<p>PCPU = PCPUDesign * SchDesignLevel * PfLoadTAir(SchCPULoading, TAirIn)</p>
<p>FlowFrac = VAirfLoadTAir(SchCPULoading, TAirIn)</p>
<p>VAir = VAirDesign * FlowFrac</p>
<p>PFan = PFanDesign * SchDesignLevel * PFanfFlowFrac(FlowFrac)</p>
<p>UPSPLR = (PCPU + PFan) / (PCPUDesign + PFanDesign)</p>
<p>PUPS = (PCPU + PFan) * (1 - UPSEfficDesign * UPSEfficfPLR (UPSPLR))</p>
<p>The convective heat gain to the zone and the air outlet temperature are then calculated. The user specified fration of power supply losses are always added to the general zone heat balace convective heat gain. For air node connection types AdjustedSupply and ZoneAirNode, the CPU and fan power consumption are also added to the zone convective heat gain. For air connection type RoomAirModel, the gains from the CPU and fan power consumption are added to the outlet room air model node.</p>
<p>QAir = PCPU + PFan</p>
<p>QUPS = PUPS * UPSLossFracToZone</p>
<p>QConv:</p>
<ul>
<li>
<p>If Air Node Connection Type = AdjustedSupply OR ZoneAirNode</p>
<ul>
<li>QConv = QAir + QUPS</li>
</ul>
</li>
<li>
<p>If Air Node Connection Type = RoomAirModel</p>
<ul>
<li>QConv = QUPS</li>
</ul>
</li>
</ul>
<p>TAirOut = TAirIn + QAir / (VAir * RhoAir * CpAir)</p>
<p>The individual ITE supply heat index is calculated as shown below.</p>
<p>SHI = (TAirIn – TAirSupply) / (TAirOut - TAirSupply)</p>
<p>The zone average ITE supply heat index is weighted by the air flow rate of each ITE object.</p>
<p>SHIZone = ∑ [VAir * (TAirIn – TAirSupply)] / ∑ [VAir * (TAirOut - TAirSupply)]</p>
<h3 id="heat-gain-from-baseboard-heat">Heat Gain from Baseboard Heat</h3>
<p>The input object ZoneBaseboard:OutdoorTemperatureControlled provides a model for an outdoor temperature controlled baseboard heater that adds energy to the zone according a control profile as shown in the following figure.  At TA = T2, the baseboard heat gain is Q2.  For TA &gt; T2, there is no heat gain.  For TA &lt; T1, a maximum amount of energy, Q1, is added to the zone.  There is proportional control between those two temperatures:</p>
<p><img alt="" src="../../EngineeringReference/media/image5821.png" /></p>
<p>Figure 260.  Control of Outdoor Temperature Controlled Baseboard Heat</p>
<div>\[Q = Q2 - \frac{{(Q2 - Q1)\cdot (T2 - TA)}}{{(T2 - T1)}}\]</div>

<p>These temperature and capacity fields can be autosized based upon envelope, infiltration, and ventilation loads. To autosize these fields, users may set a design zone heating temperature that is assumed to be 20°C if blank.</p>
<p>The capacity at low temperature is the maximum capacity of the unit. It includes external envelope conduction load, infiltration load, and ventilation load in a space where the unit serves. The model first finds the lowest outdoor air temperature throughout design days included in the simulation, and determines the conduction load through external envelop as:</p>
<div>\[{q_{Cond}} = UA\left( {{T_{Htg}} - {T_L}} \right)\]</div>

<p>where</p>
<p><em>q<sub>Cond</sub></em> is conduction load through external envelope, W</p>
<p><em>U</em> is heat transfer coefficient of external wall, W/m<sup>2</sup>K</p>
<p><em>A</em> is area of external wall, m<sup>2</sup></p>
<p><em>T<sub>Htg</sub></em> is baseboard zone heating setpoint temperature, °C</p>
<p><em>T<sub>L</sub></em> is low temperature, °C</p>
<p>The capacity at low temperature that is the maximum capacity of the unit is thus expressed as:</p>
<div>\[Ca{p_{{T_L}}} = {q_{Cond}} + {q_I} + {q_V}\]</div>

<p>where</p>
<div img="image5825.txt">\(Ca{p_{{T_L}}}\)</div>

<p>is capacity at low temperature, W</p>
<p><em>q<sub>I</sub></em> is design infiltration sensible load, W</p>
<p><em>q<sub>V</sub></em> = design ventilation sensible load, W</p>
<p>The capacity at high temperature is then prorated against the reference low and high temperatures as:</p>
<div>\[Ca{p_{{T_H}}} = Ca{p_{{T_L}}}\frac{{\left( {{T_{Htg}} - {T_H}} \right)}}{{\left( {{T_{Htg}} - {T_L}} \right)}}\]</div>

<p>where</p>
<div img="image5827.txt">\(Ca{p_{{T_H}}}\)</div>

<p>is capacity at high temperature, W</p>
<p><em>T<sub>H</sub></em> is high temperature, °C</p>
<h3 id="distribution-of-radiant-gains">Distribution of Radiant Gains</h3>
<p>It is useful to consider the distribution of short wavelength (including visible) radiant energy separate from long wavelength (thermal) radiant energy because many materials have different optical properties at different wavelengths.  An extreme example is glass that is opaque to the long wavelengths and transparent to the short.  Properties of materials vary across the entire spectrum of wavelengths.  In EnergyPlus, all radiant interactions are represented in terms of only two wavelengths: “short” and “long”.  Short wavelength refers to the distribution given by a ~6000K black body source such as the sun.  Long wavelengths refer to radiation from ~300K sources such as walls or people.  There is negligible overlap between these two distributions.  Some sources, such as lights, must be considered as emitting both long and short wavelength radiation in proportions that approximate their actual effects on room surfaces.</p>
<p>Long wavelength radiation from all internal sources, such as people, lights and equipment, is combined and then distributed over surfaces. (see Internal Long-Wave Radiation Exchange).</p>
<p>Some fraction of the beam solar radiation transmitted into the zone is directly absorbed by the interior surfaces according to the solar distribution algorithm (see Solar Distribution) selected by the user.  The beam radiation not directly absorbed, plus the diffuse sky and ground-reflected radiation, plus the short wavelength radiation from lights are combined and distributed over the surfaces of the zone according to:</p>
<div>\[QS{I_i} = Q{S_n}\cdot {\alpha_i}/\sum\limits_{i = 1}^{NS} {{S_i}\cdot (1 - {\rho_i})} \]</div>

<p>If all surfaces in the room are opaque, the radiation is distributed in proportion to the area*absorptance product of each surface.  For surfaces which are transparent,</p>
<div>\[{\rho_i} = 1 - {\alpha_i} - {\tau_i}\]</div>

<p>That fraction of radiation represented by <div img="image5830.txt">({\tau_i})</div> is lost from the zone.</p>
<p>The transmittance and absorptance of transparent surfaces (windows or glass doors) are calculated as in section Window Calculation Module based on the optical properties of the window material layers.  The total absorptance of the window is computed for the interior shading device, the inside surface, and the outside surface for diffuse solar radiation incident from outside the zone.  Those absorptances are used for short wavelength radiation incident from inside the zone.  In most cases, this should not cause significant error.  When movable insulation covers the window, the radiation that would have been transmitted is absorbed at the outer surface of the window (thermally equal to the inside surface of the insulation).</p>
<h3 id="references_40">References</h3>
<p>ASHRAE. 2001. Handbook of Fundamentals, pp 29.8-29.13, Atlanta: ASHRAE.</p>
<p>Carrier Air Conditioning Company. 1965a. Handbook of Air Conditioning System Design, pp 1-99 to 1-100. New York: McGraw Hill.</p>
<p>Carrier Air Conditioning Company. 1965b. Handbook of Air Conditioning System Design, pp 1-100, Table # 48. New York: McGraw Hill.</p>
<h2 id="pipes">Pipes</h2>
<h3 id="heat-transfer-pipes-objects-pipeindoor-pipeoutdoor">Heat Transfer Pipes (Objects: Pipe:Indoor &amp; Pipe:Outdoor)</h3>
<h4 id="heat-loss-and-time-delay-in-pipes">Heat Loss and Time Delay in Pipes</h4>
<p>The effects of heat loss and time delay in plant loop pipes exposed to air (Pipe:Indoor and Pipe:Outdoor) can be modeled explicitly in EnergyPlus. Users can select the environment with which the pipe transfers heat. Currently users have three options: ‘OutdoorAir’, ‘Zone’ and ‘Schedule’. Simulation for each of the environments is similar except the way in which the heat transfer between the pipe outer wall and the surrounding environment is calculated. When using the ‘OutdoorAir’ option, the current outdoor dry-bulb temperature and wind velocity from the weather file (or design day input) are used. When the environment is specified as ‘Zone’, the mean air temperature and room air velocity of the corresponding zone are used.</p>
<p>In the case of a pipe in a zone, the heat loss or gain is accounted for in the pipe heat transfer calculation and is also included in the zone air heat balance calculations. When the environment is specified as ‘Schedule’, the user specifies a temperature and velocity schedule which will be used to calculate the heat transfer.</p>
<p>Pipe heat transfer in EnergyPlus is simulated by discretizing the pipe length into a number of nodes (20) and is an implementation of the model by Hanby et al. (2002). A control volume drawn around a node in the pipe is shown in Figure 261. Three nodes are defined at each discrete section of the pipe and represent the fluid, pipe wall and external environment. The fluid and pipe have defined thermal capacitance (mass). The insulation around the pipe is currently modeled as steady-state (no thermal mass), and so the effect of this resistance is accounted for within the h<sub>f</sub> term in the following description.  For the fluid, there is one-dimensional flow from each upstream node.</p>
<p><img alt="PipeDelay" src="../../EngineeringReference/media/image5831.png" /></p>
<p>Figure 261. Control Volume drawn around node <em>i</em></p>
<p>The model is formulated from the heat balances on the fluid and wall nodes.</p>
<div>\[{M_{f,i}}{C_{P,f}}\frac{{d{T_{f,i}}}}{{dt}} = \dot m{C_{P,f}}\left( {{T_{f,i - 1}} - {T_{f,i}}} \right) - {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right)\]</div>

<div>\[{M_{w,i}}{C_{P,w}}\frac{{d{T_{w,i}}}}{{dt}} = {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right) - {h_e}{A_i}\left( {{T_{w,i}} - {T_e}} \right)\]</div>

<p>Where, subscript <em>w</em>, <em>f</em> and <em>e</em> denote the values for pipe wall, fluid and environment respectively. The current node is represented by a subscript of <em>i</em>, while the previous node is represented by <em>i-1</em>.</p>
<div img="image5834.txt">\(M\)</div>

<p>= Mass</p>
<div img="image5835.txt">\({C_p}\)</div>

<p>= Specific Heat</p>
<div img="image5836.txt">\(\dot m\)</div>

<p>= Mass flow rate of fluid in pipe</p>
<div img="image5837.txt">\(T\)</div>

<p>= Temperature</p>
<div img="image5838.txt">\(A\)</div>

<p>=  Heat Transfer Area</p>
<div img="image5839.txt">\(h\)</div>

<p>= Film convective resistance</p>
<div img="image5840.txt">\(t\)</div>

<p>= time</p>
<p>The exterior film convective resistance is calculated based on either wind speed, room air velocity, or a scheduled value based on the type of pipe heat transfer object. However, when the velocity gets too low, natural convection must be modeled. This is handled within the program by having a lower limit on the Nusselt number. For natural convection from a horizontal cylinder, a constant Nusselt number is assumed based on information from Spang (referenced below). This Nusselt number is 0.36. The Nusselt number used in calculating the exterior convection coefficient (Incropera and Dewitt 1996) is the maximum of the Nusselt number from the forced convection coefficient correlation and this natural convection Nusselt number (0.36).</p>
<p>In addition, the exterior resistance from the pipe wall inner surface to the environment will include resistance values for the pipe wall itself and any insulation specified around the pipe. This is treated as steady state value, so the simulation results are not affected by a change in insulation specific heat. However, the resistance is calculated based on thermal conductivity and thickness (using radial coordinate system), so the simulation results will vary with material conductivity changes. Again, this resistance is added in series with the exterior surface film convective resistance such that h<sub>f</sub> contains film and insulation resistance.</p>
<p>Approximating the derivatives using backward differencing enables these equations to be represented as simultaneous algebraic equations. For the fluid, at time step n, the heat balance is:</p>
<div>\[\frac{{{M_{f,i}}{C_{P,f}}}}{{\Delta t}}\left( {T_{f,i}^n - T_{f,i}^{n - 1}} \right) = \dot m{C_{P,f}}\left( {T_{f,i - 1}^n - T_{f,i}^n} \right) - {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right)\]</div>

<p>Rearranging gives,</p>
<div>\[T_{f,i}^n\left[ {{M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t} \right] = \dot m{C_{P,f}}\Delta tT_{f,i - 1}^n + {h_f}{A_i}\Delta tT_{w,i}^n + {M_{f,i}}{C_{P,f}}T_{f,i}^{n - 1}\]</div>

<p>or,</p>
<div>\[{a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}T_{w,i}^n + {a_4}T_{f,i}^{n - 1}\]</div>

<p>where,</p>
<div>\[\begin{array}{l}{a_1} = {M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t\\\{a_2} = \dot m{C_{P,f}}\Delta t\\\{a_3} = {h_f}{A_i}\Delta t\\\{a_4} = {M_{f,i}}{C_{P,f}}\end{array}\]</div>

<p>Similarly, taking backwards differences for the conduit wall at time step n, the heat balance becomes,</p>
<div>\[\frac{{{M_{w,i}}{C_{P,w}}}}{{\Delta t}}\left( {T_{w,i}^n - T_{w,i}^{n - 1}} \right) = {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right) - {h_e}{A_i}\left( {T_{w,i}^n - T_e^n} \right)\]</div>

<p>Rearranging gives,</p>
<div>\[T_{w,i}^n\left[ {{M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t} \right] = {h_f}{A_i}\Delta tT_{f,i}^n + {h_e}{A_i}\Delta tT_e^n + {M_{w,i}}{C_{P,w}}T_{w,i}^{n - 1}\]</div>

<p>or,</p>
<div>\[{b_1}T_{w,i}^n = {b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}\]</div>

<p>where,</p>
<div>\[\begin{array}{l}{b_1} = {M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t\\\{b_2} = {h_f}{A_i}\Delta t\\\{b_3} = {h_e}{A_o}\Delta t\\\{b_4} = {M_{w,i}}{C_{P,w}}\end{array}\]</div>

<p>Substituting into gives an equation for the current fluid temperature:</p>
<div>\[{a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}\left( {{b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}\]</div>

<div>\[T_{f,i}^n = \frac{1}{{\left( {{a_1} - {a_3}{b_2}/{b_1}} \right)}}\left[ {{a_2}T_{f,i - 1}^n + {a_3}\left( {{b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}} \right]\]</div>

<p>The conduit is simulated by solving Eq. followed by Eq. for each of the twenty cells in the model and incrementing the time step. The fluid temperature of the last node is taken to be the pipe outlet temperature.</p>
<h4 id="references_41">References</h4>
<p>Hanby, V.I., Wright, J.A., Fletcher, D.W and Jones, D.N.T. 2002. Modeling the Dynamic Response of Conduits. International Journal of HVACR&amp;R, Vol.8, No.1. pp. 1-12.</p>
<p>Incropera, F.P. and Dewitt, D.P. 1996. Fundamentals of Heat Transfer, 4th Edition, pp. 369-370.</p>
<p>Spang, Bernhard. Correlations for Convective Heat Transfer. Chemical Engineers’ Resource Page:</p>
<h3 id="underground-pipe-object-pipeunderground">Underground Pipe (Object: Pipe:Underground)</h3>
<h4 id="description-of-model_1">Description of Model</h4>
<p>The buried pipe model in EnergyPlus is similar to the other pipe heat transfer objects (i.e., Pipe:Indoor and Pipe:Outdoor) except for the way in which the pipe boundary condition is developed. For a buried pipe the ground between the pipe and the surface must be modeled. For a shallow buried pipe, the GroundHeatExchanger:Surface object may be used, which uses modified conduction transfer functions to model the ground. However, beyond a certain thickness, the transfer function method fails, and EnergyPlus will respond with a fatal error due to convergence problems. Therefore, when a pipe is buried deeper than about one meter, this new buried pipe model should be used. When the pipe is buried shallower than one meter, either model may be used. Due to the finite difference nature of the Pipe:Underground model, the GroundHeatExchanger:Surface may be slightly faster and therefore more desirable.</p>
<p>The buried model develops a grid around the pipe. The grid was based originally on a model by Piechowski (1999), and still carries the model nomenclature. The grid extends from the ground surface down to a calculated distance below the pipe. The domain extends sideways from the symmetric center of the pipe to a calculated distance from the pipe. The grid stretches along the full length of the pipe. At each cross section, transient 2D Cartesian finite difference equations are used, updating each node except the node centered on the pipe. Axial heat transfer is not modeled in the soil. The large view of the outer Cartesian grid system is shown in Figure 262.</p>
<p><img alt="" src="../../EngineeringReference/media/image5851.png" /></p>
<p>Figure 262. Pipe:Underground Outer Finite Difference Grid</p>
<p>When the model encounters the pipe node, the existing model for Pipe:Interior and Pipe:Exterior pipes is used. The finite difference temperatures neighboring the pipe, grid spacing and soil properties are used to create an average boundary temperature for the pipe along with a conductance value. With a boundary temperature available and a conductance value mimicking the convection coefficient, the simulation continues exactly as with the other pipe heat transfer objects. To avoid redundancy, see the Pipe:Indoor or Pipe:Outdoor objects for a detailed description of the pipe model.</p>
<h4 id="boundary-conditions">Boundary Conditions</h4>
<p>The boundary conditions for this model include a symmetric vertical boundary centered on the pipe, the ground surface, a ‘far-field’, and a ‘deep ground’. The ground surface boundary uses current simulation outdoor dry-bulb temperature, and the user-entered convection coefficient. The ‘far-field’ and ‘deep ground’ use a correlation by Kusuda and Achenbach (1965). This correlation requires surface temperature data. Either the Site:GroundTemperature:Shallow object must be given, or the three optional ground surface temperature inputs must be given.</p>
<p>Currently, the model is set up to be exposed to open soil above the pipe. If the user intends on simulating this buried pipe under a foundation slab, the effects can be approximating by use of the basement/slab heat transfer preprocessor program. This program takes in general building information, and performs a simulation which generates ground temperatures. Typically these effects are used to generate boundary conditions for the floor zone, but they may also be used in generating the ground surface temperatures for this pipe model. The data from the slab program will be monthly temperatures, so the user can use these as a surface ground temperature object which provides boundary data to the Pipe:Underground model.</p>
<h4 id="geometry">Geometry</h4>
<p>The model develops the pipe depth and ground thickness from the user-entered construction information. The soil, pipe wall, and optional pipe insulation are entered as materials (with inherent thicknesses). The soil is entered as a standalone material, while the pipe insulation (if applicable) and the pipe wall should be given as a construction containing one or two materials. With knowledge of each individual thickness, the pipe geometry is obtained. The pipe length and inside diameter are the only additional geometry inputs.</p>
<h4 id="model-assumptions_1">Model Assumptions</h4>
<p>n Constant properties throughout domain</p>
<p>n Moisture is not directly involved with the model operation, so careful selection of soil thermal conductivity is a priority</p>
<p>n Negligible axial heat transfer compared to radial heat transfer</p>
<p>n Axisymmetric heat transfer in near pipe region</p>
<p>n Surface convection coefficient is constant throughout simulation (does not vary with wind speed)</p>
<h4 id="references_42">References</h4>
<p>Kusuda, T. &amp; Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.</p>
<p>Piechowski, M. 1999. ‘Heat and Mass Transfer Model of a Ground Heat Exchanger: Theoretical Development’, Energy Research 23 (7), pp. 571–588.</p>
<h3 id="pipingsystemunderground-simulation">PipingSystem:Underground Simulation</h3>
<p>In order to simulate diverse underground piping systems, a generalized model has been implemented which allows placement of pipes in a solid medium (soil).  The model simulates circuiting effects of multiple pipes by allowing fluid to flow in the pipes in different directions.  The model also has the capability of simulating interaction with zone surfaces to account for things such as basement heat transfer in a foundation heat exchanger.  Different aspects of the modelling approach are described in this section which can assist the user in determining if this model is appropriate for a particular application, and determining input parameter values.</p>
<p>An alternative interface is implemented which provides a simpler set of inputs for simulating horizontal trench heat exchangers.  The key limitations of the simpler inputs include all piping in the domain being on a single circuit, all trenches equidistance apart, and each trench with the same burial depth.  If this is satisfactory for an application, the GroundHeatExchanger:HorizontalTrench object is a suitable object.  The object uses the same underlying simulation algorithms and data structures as the detailed piping system model, but with a simpler set of input parameters.  For other cases and more detailed studies, the PipingSystem:Underground:* objects provide full flexibility.</p>
<p>A dual-coordinate system finite volume heat transfer model of pipes buried in a conducting medium is employed.  The dual-coordinate system consists of a coarse Cartesian system in the conducting region (the soil, for example) with a refined radial system in the near-pipe region.  The pipes are connected as objects on the plant loop and are simulated as needed during loop convergence, while the ground itself is only simulated once per system time step.</p>
<h4 id="approach">Approach:</h4>
<h4 id="general-development-and-solution-scheme">General Development and Solution Scheme</h4>
<p>A new heat transfer model is implemented to handle a diverse set of buried pipe conditions.  The model uses a dual-coordinate system approach to solve a finite volume domain in a computationally efficient manner.  The main idea behind the dual coordinate system technique is to focus the computational effort to the region where it is most needed: near the pipe(s).  To this end, a coarse grid Cartesian coordinate system is used to solve the slow-moving ground heat transfer.  Then, within one of these cells, a radial coordinate system is configured around the pipe/insulation with a specialized interface cell between the systems.  Figure 263 shows an example of cells surrounding a pipe, including the radial region in the near-pipe cell, while Figure 264 shows a zoomed-in view of the near-pipe cell itself.</p>
<p><img alt="" src="../../EngineeringReference/media/image5852.png" /></p>
<p>Figure 263. Radial "near-pipe" cell within a Cartesian cell</p>
<p><img alt="" src="../../EngineeringReference/media/image5853.png" /></p>
<p>Figure 264. Close-up view of example radial cell</p>
<p>The ground heat transfer model can be set up in a fully-3D or quasi-3D manner.  In either case, there is a three-dimensional grid of Cartesian cells placed in the domain.  In fully-3D mode, the axial heat transfer is accounted for; in quasi-3D mode, the axial effects are ignored and the result is essentially a set of 2D slices along the length of the domain.  The determination of which method will be utilized in the final model shall be based upon final testing and on a balance between accuracy vs. computation time.  This option could be left to the end-user, but this will likely be unnecessary input overhead.</p>
<p>A fully implicit (and thus numerically stable) formulation is used to describe all cells, which means an iteration loop must be implemented.  In this solver, an outer iteration loop is used to bring the entire domain to convergence, while an inner iteration loop is used over all the radial cells.  This is intended to focus the computational effort even further.  The outer region may converge within one or two iterations, while the “near-pipe” cells may take much more iteration.  For this reason, it does not make sense to iterate over the entire domain a large number of times.</p>
<h4 id="boundary-conditions_1">Boundary Conditions</h4>
<p>The farfield boundary condition is defined by a Kusuda and Achenbach (1965) correlation, which requires annual ground surface temperature data.  As with the current Pipe:Underground model, the user will be able to enter the correlation parameters directly, or information from the monthly ground temperature input object will be used to infer the parameters.</p>
<p>The ground surface boundary condition is defined by an energy balance between the surrounding interior cells and the ground surface, including convection and radiation.  As with the Pipe:Underground object, the ground surface sun exposure may be an optional input to allow for a shaded ground surface.  In addition to the standard conduction, convection, and both short- and long-wave solar radiation at the surface, the ground surface boundary condition also includes the effects of evapotranspiration in the surface vegetation—the heat loss due to evaporation from soil to plant surface, and transpiration internal to the plant itself.  The evapotranspiration rate is calculated as a moisture loss by using the Walter et al. (2005) model, and translated into a heat loss by multiplication with the density and latent heat of evaporation of water.  The evapotranspiration rate is dependent on the type of vegetation at the surface; the user can vary the surface vegetation from anywhere between a concrete surface and a fairly tall grass (about 7”).</p>
<p>Based on the application, an adiabatic boundary condition will also be implemented and employed on particular surfaces of the domain.  For the case where a basement or under-slab region is present, for example, an adiabatic boundary will represent the vertical line of symmetry.</p>
<h4 id="pipe-cell-simulation">“Pipe Cell” Simulation</h4>
<p>The ground is discretized into coarse Cartesian cells, some of which will contain a pipe.  These “pipe-cells” are further discretized into a radial system with a specialized interface cell to couple these systems.  The radial cells consist of a number of ground cells, with an optional insulation cell, then the pipe cell, followed by the fluid itself.</p>
<p>The fluid is modeled as a cylindrical cell interacting with incoming fluid and heat transfer to the pipe.  When there is no flow in the system, the cell essentially becomes radially adiabatic so that the fluid temperature will float during off periods.  It will not be equal to ground temperatures, unless it is off for a long time and the transient heat is allowed to dissipate.  When there is flow in the system, the incoming fluid and heat transfer from the pipe wall balance with the mass of the cell to come up with a new fluid temperature for that cell, to be passed downstream to the next cell.</p>
<p>The fluid within the cells is modeled directionally, so that the flow can be circuited through multiple pipe segments in different directions.  The flow direction in each pipe is specified by a choice field input.</p>
<h4 id="basement-interaction">Basement Interaction</h4>
<p>The model can also interact with basement surfaces.  The interaction is split into two sections: floor surfaces and wall surfaces.  For each of these, the analysis is lumped, i.e., all walls are treated as one average wall surface and all floors are treated as one average floor surface.  The distance that the basement impinges within the domain is defined by a simple width and height specification.  The domain is then <em>cutaway</em> for that region.  Note that these distances then refer to the exterior surface of the wall or floor.</p>
<p>The ground heat transfer model does not perform any transient simulation of the basement surfaces.  The transient condition through these surfaces are left to the appropriate surface heat balance algorithms.  Instead, this model interacts directly at the outer boundary through the use of an <em>OtherSideConditions</em> model.  The ground heat transfer model will take the current exterior surface heat flux and use that as the boundary for neighboring cells.  Once convergence is achieved, the ground model will then effectively apply a constant surface temperature boundary condition by using a very high value of convection coefficient.  The surface heat balance algorithms will then pick this up during the next zone time step.</p>
<h4 id="mesh-development">Mesh Development</h4>
<p>The mesh is developed by using a few simple parameters.  There are two distinct categories, the large-scale Cartesian mesh and the near-pipe refined radial mesh.</p>
<p>n X, Y, Z mesh</p>
<p>n Mesh Layout</p>
<p>n Cell density</p>
<p>n Radial mesh</p>
<p>n Radial mesh thickness</p>
<p>n Cell count</p>
<p>The Cartesian mesh uses a cell density parameter to define the number of cells to use in the simulation.  Instead of requiring a detailed specification of all cell regions in the domain, this one parameter is used to specify a mesh density and is applied to all domain regions.  The cell density parameter represents the number of cells within any two domain partitions.  A domain partition is a basement wall or a pipe placed in the domain.  Once these partitions are all laid out and validated, the regions between them are populated with the number of cells specified in the cell density parameter.  Although this may lead to a variation of cell size within the domain, it is assumed that this will help focus computational intensity in the domain.  Of course, the number of cells (cell density parameter) can be different for each of the X, Y, and Z directions to allow for further fine tuning of the domain.</p>
<p>The Cartesian mesh is laid out in either a uniform or symmetric-geometric fashion.  In the former, the cells between any two domain partitions are equally sized.  In the latter, the cells are smaller near the partitions to again help fine-tuning computational intensity.  If the latter is selected, the amount of non-uniformity is specified by an additional parameter.</p>
<p>The radial coordinate system is always uniform for the soil cells, The two parameters to be specified for this region are the cell count (the number of soil cells to be generated outside of the pipe cell), and the radial mesh thickness (the radial distance from pipe outer wall to the cell boundary).  Each soil cell will then have a radial thickness equal to the radial mesh thickness divided by the cell count.</p>
<h4 id="simulation-methodology">Simulation Methodology</h4>
<p>The actual simulation of this model is performed in two parts: the ground simulation and the pipe cell simulation.</p>
<p>Since the ground is likely to be slow-moving and easily converging, it is simulated once per system time step.  This will simulate all the cells in the domain which do not contain a pipe segment.  The boundary conditions for this step are then the current surface conditions and farfield model along with the previous values for pipe cell temperature.  This small lag should provide suitable accuracy as the system time step will usually be smaller than the time constant of the pipe cell.  This decoupling leverages the core of the model development by again placing computational effort where it is needed most, near the pipes.</p>
<p>The ground simulation is performed once per time step, but the pipe cell simulation is performed at each call to the component.  Each pipe will be placed on a plant loop, but not necessarily on the same plant loop or loop side.  Thus, at each call to the object, that pipe will use the temperatures of the ground cells near the pipe as boundary conditions to simulate the “near-pipe” radial cells and fluid cell.  In this manner, the pipes will simulate numerous times following the convergence flow of the plant loop system.</p>
<h4 id="references_43">References</h4>
<p>Kusuda, T. &amp; Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.</p>
<p>Allen, R.G., Walter, I.A., Elliott, R.L., Howell, T.A., Itenfisu, D., Jensen, M.E., Snyder, R.L. 2005. The ASCE standardized reference evapotranspiration equation. Reston, VA:American Society of Civil Engineers. 59 p.</p>
<h2 id="pumps">Pumps</h2>
<p>The water pump is quite simply the component that drives the flow in plant and condenser loops. How it reacts depends on several different conditions. In total, there are three different decision variables, two of which are defined by user input. These three deciding factors are whether the pump is constant or variable speed, whether the pump operation is continuous or intermittent, and whether or not there is a load on the loop. The pump is simulated first on the supply side loop after the demand side loop has determined what the demand on the loop will be. For further reference look at sections Pump Control for Plant and Condenser Loops, Plant/Condenser Supply Side, and Plant/Condenser Demand Side in the Plant Flow Resolver of this document.</p>
<h3 id="summary-of-pump-rules">Summary of Pump Rules</h3>
<p>n Pumps in Plant Loop can be on the supply side or demand side</p>
<p>n A Pump, if present, in the demand side of plant loop must be the first component of the inlet branch.</p>
<p>n Pumps in Condenser loop must be on supply side</p>
<p>n Pumps can operate as constant or variable flow.</p>
<p>n Pumps can run continuously or intermittently.</p>
<p>n Single boiler/chiller with NO bypass, use Pump:ConstantSpeed</p>
<p>n Boiler/chiller should be constant flow</p>
<p>n Pump should be intermittent</p>
<p>n Single boiler/chiller with NO bypass, Pump:VariableSpeed</p>
<p>n Boiler/chiller should be variable flow, regardless of whether pump is intermittent or continuous (runs at the minimum if demand is less than minimum, this includes zero.)</p>
<p>n Single boiler/chiller with bypass, Pump:ConstantSpeed</p>
<p>n Boiler/chiller can be constant or variable flow</p>
<p>n Pump may be intermittent or continuous as long as the bypass can handle the entire pump volume when the boiler is not operating</p>
<p>Multiple branches add more complexity, but it is nothing more than continuity. If the pump is putting out flow then it has to have a branch to flow down whether it is a chiller or a bypass. It can be safer to add the bypass for a simulation. If the active machines require the flow the bypass will be dry. If performing a pressure simulation, and the flow goes through a machine which is off, the pressure drop will be accounted for, but no heat transfer through the machine will be calculated.</p>
<p>If the user designates a pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop. If the pump is scheduled, the schedule modifies the Rated Volumetric Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements.</p>
<p>Shown below is the calculation of the total efficiency of the pump and the actual pumping efficiency when the motor efficiency is accounted for either the variable or constant volume pumps.</p>
<p>!  Total_Efficiency % = Rated_Volume_Flow_Rate * Rated_Pump_Head / Rated_Power_Use</p>
<p>TotalEffic =   PumpEquip(PumpNum)%NomVolFlowRate *</p>
<p>PumpEquip(PumpNum)%NomPumpHead /</p>
<p>PumpEquip(PumpNum)%NomPowerUse</p>
<p>!     Calculated Pump_Efficiency % =Total_Efficiency % / Motor_Efficiency %</p>
<p>PumpEquip(PumpNum)%PumpEffic =  TotalEffic /</p>
<p>PumpEquip(PumpNum)%MotorEffic</p>
<h3 id="dynamic-pump-pressure-head">Dynamic Pump Pressure Head</h3>
<p>There is an option when performing plant/condenser loop simulations to account for dynamically changing loop pressure drop. For the current implementation, the loop pressure drop is calculated based on pressure drop data on each branch of the loop, then this total pressure drop is set as the pump pressure head. There is no pump curve implemented yet, so it is assumed that the pump can always handle this pressure value. This is a first approximation to actually having the pump ride a curve, and this initial implementation allows the user to enter minimal data, and yet get a more dynamic output for pump power, which is calculated based on current pressure drop and flow rate. The equation for pump power is now:</p>
<div>\[Pump\;Electric\;Power = Pump\;Volume\;Flow\;Rate*\frac{{Pump\;Head}}{{Total\;Efficiency}}\]</div>

<p>Without the pressure simulation, the pump power is based on the rated value entered with the pump object. For further information, see the input-output reference for Branch objects, and PlantLoop/CondenserLoop objects; as well as the Plant/Condenser loop section of this engineering reference.</p>
<h3 id="variable-speed-pump">Variable Speed Pump</h3>
<p>A variable speed pump (object name: Pump:VariableSpeed) is defined with maximum and minimum flow rates that are the physical limits of the device. The pump will operate and select a flow somewhere between the minimum and maximum limits. In the case where the pump is running, the pump will try to meet the flow request made by demand side components.</p>
<p>All of the pump rules and efficiency and power calculations are applicable from the introduction in the pump group section. The main difference between the the variable volume pump and the constant volume pump is the Part Load Performance Curve.The fraction of full load power is determined by the cubic equation:</p>
<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

<p>where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1 – 4 and PLR is the Part Load Ratio. In the pseudo code below the FracFullLoadPower modifies the NomPowerUse for the total pump “Power” and shows the “ShaftPower” and the “PumpHeattoFluid”.</p>
<p>VolFlowRate = PumpMassFlowRate / LoopDensity</p>
<p>PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate</p>
<p>FracFullLoadPower =   PumpEquip(PumpNum)%PartLoadCoef(1)                     &amp;</p>
<p>+ PumpEquip(PumpNum)%PartLoadCoef(2) * PartLoadRatio     &amp;</p>
<p>+ PumpEquip(PumpNum)%PartLoadCoef(3) * PartLoadRatio**2  &amp;</p>
<p>+ PumpEquip(PumpNum)%PartLoadCoef(4) * PartLoadRatio**3</p>
<p>Power = FracFullLoadPower * PumpEquip(PumpNum)%NomPowerUse</p>
<p>ShaftPower = Power * PumpEquip(PumpNum)%MotorEffic</p>
<p>! This adds the pump heat based on User input for the pump</p>
<p>! We assume that all of the heat ends up in the fluid eventually since this is a closed loop</p>
<p>!  PumpHeattoFluid = ShaftPower*(1-PumpEquip(PumpNum)%PumpEffic)  &amp;</p>
<p>PumpHeattoFluid = ShaftPower + (Power - ShaftPower)*PumpEquip(PumpNum)%FracMotorLossToFluid</p>
<p>Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate * LoopCp)</p>
<p>PumpEquip(PumpNum)%Power = Power</p>
<h3 id="pressure-based-flow-for-variable-speed-pumps">Pressure-based Flow for Variable Speed Pumps</h3>
<p>With the introduction of pressure simulations in plant loops, the variable speed pump object now has the capability to model a more realistic variable speed operation. There are two operation modes which are introduced: differential pressure control is a widely used VFD control method while most VFDs also have a manual control mode in which the user determines the input frequency of the electric motor. The mode can be selected as ‘ManualControl’ or ‘PressureSetpointControl’ in the VFD Control Type input in Pump:VariableSpeed objects.</p>
<p>In manual VFD control mode the specified schedule will determine the current pump rotational speed throughout the simulation. This RPM value will be used to scale the pump curve which is entered by the user in non-dimensional form. Once the pump curve has been fixed then the successive substitution method will use this curve with the system curve to resolve the operating point. VFD manual control mode is implemented in EnergyPlus with the use of the RPM schedule input.</p>
<p>Differential pressure based control will maintain the differential pressure within the specified range. The pressure drop corresponding to the mass flow request will be calculated using the effective pressure constant of the system. This pressure drop will be checked against the pressure set point range. If the pressure drop is within the user specified range, then the mass flow rate will be checked against mass flow rates of operating points corresponding to maximum and minimum rotational speeds. Maximum and minimum differential pressure and rotational speeds are schedule inputs and can be entered as constant schedule.</p>
<p>The allowable mass flow rate range for the Differential pressure control is explained in the figure below:</p>
<p><img alt="" src="../../EngineeringReference/media/image5856.png" /></p>
<p>Figure 265. Allowable mass flow rate range for the Differential pressure control</p>
<h3 id="constant-speed-pump">Constant Speed Pump</h3>
<p>The operation of a constant speed pump (object name: Pump:ConstantSpeed) is fairly straightforward. The user designates a maximum flow rate and when this pumpo operates it will run at that capacity. The main difference between the constant speed pump and the variable speed pump is that the fraction of full load power is always = 1. In the pseudo code below the FracFullLoadPower is = 1.0, therefore the Power is always the full power.</p>
<p>VolFlowRate = PumpMassFlowRate / LoopDensity</p>
<p>PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate</p>
<p>FracFullLoadPower = 1.0</p>
<p>Power = FracFullLoadPower * PumpEquip(PumpNum)%NomPowerUse</p>
<p>ShaftPower = Power * PumpEquip(PumpNum)%MotorEffic</p>
<p>! This adds the pump heat based on User input for the pump</p>
<p>! We assume that all of the heat ends up in the fluid eventually since this is a closed loop</p>
<p>!  PumpHeattoFluid = ShaftPower*(1-PumpEquip(PumpNum)%PumpEffic)  &amp;</p>
<p>PumpHeattoFluid = ShaftPower + (Power - ShaftPower)*PumpEquip(PumpNum)%FracMotorLossToFluid</p>
<p>Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate * LoopCp)</p>
<p>PumpEquip(PumpNum)%Power = Power</p>
<h3 id="pressure-based-flow-for-constant-speed-pumps">Pressure-based Flow for Constant Speed Pumps</h3>
<p>The constant speed pump can flow can also be overridden dynamically based on a response to the plant loop pressure drop. In “single-loop-pump” simulations (no branch pumps, no common pipe), the user can enter a dimensionless pump curve on the Pump:ConstantSpeed (see I/O ref) object which represents the single speed pressure-flow relationship of the pump. In the process of determining the operating flow rate for the pump, the pump will check to see if a valid pressure simulation is being performed. If it is, a flow will be prescribed based on a resolution between system pressure characteristics and the pump pressure curve. This will cause the pump flow to be “unpredictable,” meaning that it will not always be a constant, expected value, which is basically what the constant speed pump gives you without the pressure simulation. There is more detail on the pressure based simulation in the Plant/Condenser loop sections of this documentation.</p>
<h3 id="pump-heat-addition-to-the-loop">Pump Heat Addition to the Loop</h3>
<p>Due to the fact that a pump is a mechanical device that acts on the fluid it is circulating, it causes the fluid to increase in temperature. The EnergyPlus model assumes that all pressure increase caused by the pump will eventually be lost due to friction, and that friction will be added as heat to the fluid. Since the plant and condenser loops are not yet true pressure-based models, EnergyPlus assumes that all of the heat resulting from the pump itself and from friction throughout the loop. Therefore, as of version 7, the pump heat is added to the plant loop interface by injecting the heat into the mixed tanks used to model loop thermal capacitance(previously it was added at the outlet node of the pump). The amount of heat added to the fluid is calculated using the following two equations:</p>
<div>\[ShaftPower = PumpPower * PumpMotorEfficiency\]</div>

<div>\[PumpHeatToFluid = ShaftPower + \left( {PumpPower - ShaftPower} \right) * FracMotorLossToFluid\]</div>

<p>where the pump motor efficiency is defined by the user input and the FracMotorLossToFluid is the amount of heat generated by the pump motor that is added to the fluid loop (as opposed to being lost to the environment where the pump is located). FracMotorLossToFluid is also a user input.</p>
<p>Note that the shaft power relates to the increase in head through the pump. Since all of this head is lost through the piping network due to frictional heat, this represents a heat gain by the fluid throughout the network. For simplicity, this heat is added along with the heat resulting from the pump motor. The difference between the pump power and the shaft power is the inefficiency of the pump—or the amount of energy input into the pump that the motor converts to heat rather than mechanical energy. Some of this heat is added to the fluid being pumped. These two terms are shown in the PumpHeatToFluid equation shown above. As of version 7, this heat is added to the loop capacitance tank(s) rather than at the pump’s outlet and so the outlet temperatue is equal to the inlet temperaure.</p>
<h3 id="pump-heat-addition-to-surrounding-zone">Pump Heat Addition to Surrounding Zone</h3>
<p>If the user input includes naming a Zone that surrounds the pump, then the pump becomes a source of internal heat gain to that zone.  The amount of heat transmitted to the surrounding zone is simply the difference between power input and the rate of heat transferred to the fluid. The user can also input a fraction,<div img="image5859.txt">({f_{rad}})</div> , that controls the overall split between thermal radiation and sensible convection.  The pump’s sensible zone gains are determined using the following equations:</p>
<div>\[TotalZoneGain = PumpPower - PumpHeatToFluid\]</div>

<div>\[ConvectiveZoneGain = \left( {1 - {f_{rad}}} \right)*TotalZoneGain\]</div>

<div>\[RadiativeZoneGain = {f_{rad}}*TotalZoneGain\]</div>

<h3 id="headered-pumps">Headered Pumps</h3>
<p>The input objects HeaderedPumps:ConstantSpeed and HeaderedPumps:VariableSpeed  provide models for headered pumps that consist of two or more pumps connected in parallel. The headered pump is simulated as a single component, and it is specified as an integer number of a specific pump. The flow rate provided by the headered pump is determined by the number of pumps in operation and the flow rate of the individual pump. The total flow rate is calculated as</p>
<div>\[FlowProvided = NumPumpsON*IndividualPumpFlowRate\]</div>

<p>The simulation starts by turning ON all pumps in the group. The pumps are then turned OFF one at a time until the flow provided is less than the flow requested. Finally the last pump is turned back ON to meet the remaining flow (FlowDifference) requested. The flow rate of the last pump depends on the pump bank type. For constant speed headered pumps, the last pump runs at the nominal flow rate, thereby giving a final headered pump flow which is equal to or greater than the flow requested. In a variable speed headered pump the last pump runs at part load so that the flow provided matches the flow requested. The power of the headered pump is then calculated as</p>
<div>\[Power = (P{R_{FL}}{\rm{*N}}{}_{{\rm{FL}}} + {\rm{P}}{{\rm{R}}_{{\rm{PL}}}}{\rm{*}}{{\rm{N}}_{{\rm{PL}}}}{\rm{)*}}{{\rm{P}}_{{\rm{Nom}}}}{\rm{  }}\]</div>

<p>Where;</p>
<p><em>Power</em> = Power consumed by the pump bank</p>
<p><em>PR<sub>FL</sub></em> = Power ratio at full load (Generally equal to 1)</p>
<p><em>N<sub>FL</sub></em> = Number of pumps running at full load</p>
<p><em>PR<sub>PL</sub></em> = Power ratio at part load</p>
<p><em>N<sub>PL</sub></em> = Number of pumps running at part load</p>
<p><em>P<sub>Nom</sub></em> = Nominal power consumption of individual pumps</p>
<p>For a constant speed headered pump <em>N<sub>PL</sub></em> is zero. For a variable speed headered pump <em>N<sub>PL</sub></em> is equal to one.</p>
<h3 id="condensate-pumps">Condensate Pumps</h3>
<p>The input object Pump:VariableSpeed:Condensate provides a model for steam condensate pumps, see the discussion for steam loops, reference: Condensate Pump.</p>
<h2 id="ideal-loads-air-system">Ideal Loads Air System</h2>
<h3 id="overview_50">Overview</h3>
<p>The input object ZoneHVAC:IdealLoadsAirSystem provides a model for an ideal HVAC system. It occupies a place in the program hierarchy corresponding to a zone HVAC unit. It is not connected to a central air system – instead each ZoneHVAC:IdealLoadsAirSystem object supplies cooling or heating air to a zone in sufficient quantity to meet the zone load or up to its limits, if specified. The supply air conditions are controlled based on specifications in the ZoneHVAC:IdealLoadsAirSystem input. The system has options for humidity control, outdoor air, economizer, demand controlled ventilation, and heat recovery.</p>
<h3 id="model_6">Model</h3>
<p>The ZoneHVAC:IdealLoadsAirSystem object is modeled as an ideal VAV terminal unit with variable supply temperature and humidity. The supply air flow rate is varied between zero and the maximum in order to satisfy the zone heating or cooling load, zone humidity controls, outdoor air requirements, and other constraints, if specified.</p>
<h4 id="inputs-and-data_6">Inputs and Data</h4>
<p>The user specifies some or all of the following data for each ZoneHVAC:IdealLoadsAirSystem object:</p>
<p>·        name of unit availability schedule</p>
<p>·        name of the zone inlet node;</p>
<p>·        name of the zone exhaust node;</p>
<p>·        maximum supply air temperature when in heating mode <em>T<sub>max,heating</sub></em> [C];</p>
<p>·        minimum supply air temperature when in cooling mode <em>T<sub>min,cooling</sub></em> [C];</p>
<p>·        maximum supply air humidity ratio when in heating mode <em>W<sub>max,humid</sub></em> [kg water/kg dry air];</p>
<p>·        minimum supply air humidity ratio when in cooling mode <em>W<sub>min,dehum</sub></em> [kg water/kg dry air];</p>
<p>·        heating limit type flag (<em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em> or <em>NoLimit</em>) <em>HeatingLimit</em>;</p>
<p>·        maximum heating air flow rate  [m<sup>3</sup>/s]</p>
<p>·        maximum sensible heating capacity  [W]</p>
<p>·        cooling limit type flag (<em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em> or <em>NoLimit</em>) <em>CoolingLimit</em></p>
<p>·        maximum cooling air flow rate  [m<sup>3</sup>/s]</p>
<p>·        maximum total cooling capacity  [W]</p>
<p>·        name of heating availability schedule</p>
<p>·        name of cooling availability schedule</p>
<p>·        dehumidification control type flag (<em>ConstantSensibleHeatRatio, Humidistat, None,</em> or <em>ConstantSupplyHumidityRatio</em>) <em>DehumidCtrlType</em></p>
<p>·        cooling sensible heat ratio</p>
<p>·        humidification control type flag (<em>Humidistat, None,</em> or <em>ConstantSupplyHumidityRatio</em>) <em>HumidCtrlType</em></p>
<p>·        name of a DesignSpecification:OutdoorAir object</p>
<p>·        outdoor air inlet node name</p>
<p>·        demand controlled ventilation control type flag (<em>None, OccupancySchedule or CO2Setpoint</em>)</p>
<p>·        outdoor air economizer type flag (<em>NoEconomizer, DifferentialDryBulb, or DifferentialEnthalpy</em>)</p>
<p>·        heat recovery type flag (<em>None, Sensible, or Enthalpy</em>)</p>
<p>·        sensible heat recovery effectiveness</p>
<p>·        latent heat recovery effectiveness</p>
<h4 id="all-input-data-for-the-zonehvacidealloadsairsystem-is-stored-in-the-array-purchair-the-model-and-data-are-encapsulated-in-the-module-purchasedairmanagercalculation">All input data for the ZoneHVAC:IdealLoadsAirSystem is stored in the array PurchAir. The model and data are encapsulated in the module PurchasedAirManager.Calculation</h4>
<p>·        Set the unit on/off flag <em>UnitOn</em>.</p>
<p>The unit is off (<em>UnitOn</em> = <em>False</em>) if the unit availability schedule value is &lt;=0; otherwise the unit is on (<em>UnitOn</em> = <em>True</em>). If the unit is on, the calculation proceeds through the remaining steps. If the unit is off, the zone inlet node conditions are set to the zone node condition, the inlet node mass flow rate is set to zero, and the unit outputs are set to zero.</p>
<p>·        Calculate the minimum outdoor air mass flow rate based on the specifications in the DesignSpecification:OutdoorAir object, if specified.</p>
<p>·        Calculate the sensible and latent impact of the outdoor air flow relative to the zone conditions</p>
<p>·        Determine if the unit needs to heat or cool</p>
<p>o   If outdoor air sensible impact is &gt;= load to zone cooling setpoint and the current thermostat type is not SingleHeatingSetPoint, then unit is in cooling mode</p>
<p>o   If outdoor air sensible impact is &lt; load to zone heating setpoint then unit is in heating mode</p>
<p>o   Else if neither condition is true, then unit is in deadband mode (provides outdoor air but shuts off economizer and heat recovery and all humidity control options except <em>Humidistat</em> option)</p>
<p>·        If in cooling mode, simulate outdoor air economizer and adjust outdoor air mass flow rate</p>
<p>·        Calculate supply air mass flow rate</p>
<p>o   If outdoor air flow rate exceeds applicable maximum flow rate (heating or cooling) then reduce outdoor air mass flow rate, issue warning, and set supply air mass flow rate equal to outdoor air mass flow rate</p>
<p>Else</p>
<p>o   Calculate supply air mass flow rate required to meet zone sensible load at the applicable (heating or cooling) supply temperature limit (<em>T<sub>max,heating</sub></em> or <em>T<sub>min,cooling</sub></em>)</p>
<div>\[{\dot m_s} = {\dot Q_z}/({c_{p,air}}\cdot ({T_s} - {T_z}))\]</div>

<p>o   If <em>DehumidCtrlType</em>= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat dehumidification setpoint at <em>W<sub>min,dehum</sub></em></p>
<p>o   If <em>HumidCtrlType</em>= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat humidification setpoint at <em>W<sub>max,humid</sub></em></p>
<p>o   Set the supply air mass flow rate to the greatest of these, but limit to the applicable (heating or cooling) maximum flow rate</p>
<p>·        Calculate the mixed air conditions, modeling heat recovery, if applicable</p>
<p>o   The recirculation air conditions are set equal to the zone return air node conditions; if there is no return air node the recirculation air conditions are set equal to the conditions at the zone node.</p>
<p>o   The unit entering conditions are then:</p>
<p>If <div img="image5866.txt">({\dot m_s})</div>&gt; <div img="image5867.txt">({\dot m_{oa}})</div> then</p>
<div>\[{h_{ma}} = ({\dot m_{oa}} \cdot {h_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {h_{recirc}})/{\dot m_s}\]</div>

<div>\[{W_{ma}} = ({\dot m_{oa}} \cdot {W_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {W_{recirc}})/{\dot m_s}\]</div>

<div>\[{T_{ma}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({h_{ma}},{W_{ma}})\]</div>

<p>Otherwise the entering air conditions are set equal to the outside air conditions.</p>
<p>·        Calculate the supply air temperature required to meet the zone sensible load at the supply air mass flow rate, but limit to the applicable (heating or cooling) supply temperature limit (<em>T<sub>max,heating</sub></em> or <em>T<sub>min,cooling</sub></em>)</p>
<div>\[{T_s} = {T_{ma}} + {\dot Q_z}/({c_{p,air}}\cdot {\dot m_s})\]</div>

<p>·        Calculate the supply humidity ratio based on the specified humidity control types, but limit to the applicable (heating or cooling) supply humidity ratio limit</p>
<p>o   <em>DehumidCtrlType = None</em> sets the supply air humidity ratio equal to the mixed air humidity ratio.</p>
<p>o   <em>DehumidCtrlType = Humidistat,</em> this will actively dehumidify to the humidistat dehumidification setpoint during cooling and deadband operation, and during heating operation if <em>HumidCtrlType = Humidistat</em></p>
<p>o   <em>DehumidCtrlType = ConstantSensibleHeatRatio</em> sets the supply air humidity ratio using the cooling sensible heat ratio.</p>
<p>o   <em>DehumidCtrlType = ConstantSupplyHumidityRatio</em> sets the supply air humidity ratio = <em>W<sub>min,dehum</sub></em>.</p>
<p>o   <em>HumidCtrlType = None</em> sets the supply air humidity ratio equal to the mixed air humidity ratio.</p>
<p>o   <em>HumidCtrlType = Humidistat,</em> this will actively humidify to the humidistat humidifying setpoint during heating and deadband operation, and during cooling operation if <em>DehumidCtrlType = Humidistat</em></p>
<p>o   <em>HumidCtrlType = ConstantSupplyHumidityRatio</em> sets the supply air humidity ratio = <em>W<sub>max,humid</sub></em>.</p>
<p>·        Limit supply humidity ratio to saturation at the supply temperature</p>
<p>·        Check the applicable capacity limits (sensible heating and total cooling) and adjust supply air temperature and humidity if needed.</p>
<p>·        Set the zone inlet node conditions to the supply air mass flow rate, temperature, and humidity ratio.</p>
<p>·        Calculate the unit output and load components.</p>
<h3 id="references_44">References</h3>
<p>No specific references.</p>
<h2 id="district-cooling">District Cooling</h2>
<p>When the user is not interested in a plant simulation or there is some centralized source of chilled water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for chiller models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictCooling).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.</p>
<h2 id="district-heating">District Heating</h2>
<p>When the user is not interested in a plant simulation or there is some centralized source of hot water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for boiler models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictHeating).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.</p>
<h2 id="centralheatpumpsystem">CentralHeatPumpSystem</h2>
<h3 id="overview_51">Overview</h3>
<p>The CentralHeatPumpSystem object simulates the performance of a central heat pump system containing one or more chiller-heater objects. The main function of the object is to call relevant calculation methods for the chiller-heater objects depending on their operating modes, and to calculate temperatures at the outlet nodes and the total energy transfer. The object can be connected to plant loops and a source loop (see Input-Output Reference document), and the node connections are solely dependent on individual chiller-heaters’ operating modes. The central system receives water flows from each plant and source loop and then distributes them to individual chiller-heaters as requested. The conditioned water flows leaving the chiller-heaters are then returned to the system, and in turn flow back to the plant loops and source loop to produce heating and cooling, or exchange heat with the source loop.</p>
<h3 id="model-description_39">Model Description</h3>
<p>The model first determines operating modes based on the cooling and heating loads on the system, and then decides which calculation algorithm is called. It calls the cooling calculation subroutine when cooling load is demanded, the heating calculation subroutine when heating load is demanded, and both cooling and heating calculation subroutines when both cooling and heating loads are demanded, i.e., simultaneous cooing-heating mode. It then calculates mass-weighed temperatures and heat transfer energy. Six different operating modes (0 through 5) are possible:</p>
<p>0: off</p>
<p>1: cooling-only mode</p>
<p>2: heating-only mode</p>
<p>3: heat recovery mode</p>
<p>4: cooling dominant simultaneous cooling-heating mode</p>
<p>5: heating dominant simultaneous cooling-heating mode.</p>
<p>The model reads different node information over the operating mode so that outlet water conditions at each node of the system can be appropriately determined.</p>
<p>In cooling-only mode (mode 1), the system is connected to the chilled water loop and source loop. It thus reads the evaporator outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed chilled water temperature at the system outlet node, and the condenser outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source water temperature at the system outlet node. In heating-only mode (mode 2), the system is connected to the hot water loop and source loop. It thus reads the condenser temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed hot water temperature at the system outlet node, and the evaporator temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source temperature at the system outlet node.</p>
<p>In simultaneous cooling-heating mode, three different operating modes (mode 3 through 5) are possible. The model checks which simultaneous cooling-heating mode (3, 4, or 5) each chiller-heater is in, and calculates relevant mass-weighed temperatures. The system may be connected to three loops such as chilled water loop, hot water loop, and source water loop in mode 4 or mode 5.</p>
<p>In heat recovery mode, both evaporator temperatures and condenser temperatures are read and a mass-weighed temperature for both chilled water and hot water is calculated. The chiller-heaters in mode 3 do not exchange heat with source water. At least one of the chiller-heaters within the system is in heat recovery mode during simultaneous cooling-heating mode. The system may be only connected to both chilled water loop and hot water loop if all operating chiller-heaters are in heat recovery mode.</p>
<p>The following nomenclature is used in the following equations:</p>
<div img="image5872.txt">\({\dot m_{cw,bypass}}\)</div>

<p>= chilled water bypass mass flow rate in the system [kg/s]</p>
<div img="image5873.txt">\({\dot m_{hw,bypass}}\)</div>

<p>= hot water bypass mass flow rate in the system [kg/s]</p>
<div img="image5874.txt">\({\dot m_{src,bypass}}\)</div>

<p>=source water bypass mass flow rate in the system [kg/s]</p>
<div img="image5875.txt">\({\dot m_{cw,CH}}\)</div>

<p>=chilled water mass flow rate of i<sup>th</sup> chiller-heater’s evaporator [kg/s]</p>
<div img="image5876.txt">\({\dot m_{hw,CH}}\)</div>

<p>=hot water mass flow rate of i<sup>th</sup> chiller-heater’s condenser [kg/s]</p>
<div img="image5877.txt">\({\dot m_{src,CH}}\)</div>

<p>=source water mass flow rate of i<sup>th</sup> chiller-heater, which varies with operating modes [kg/s]</p>
<div img="image5878.txt">\({\dot m_{cw,sys}}\)</div>

<p>=chilled water mass flow rate of the system [kg/s]</p>
<div img="image5879.txt">\({\dot m_{hw,sys}}\)</div>

<p>=hot water mass flow rate of the system [kg/s]</p>
<div img="image5880.txt">\({\dot m_{src,sys}}\)</div>

<p>=source water mass flow rate of the system [kg/s]</p>
<div img="image5881.txt">\({T_{cw,sys}}\)</div>

<p>=chilled water outlet temperature of the system [C]</p>
<div img="image5882.txt">\({T_{hw,sys}}\)</div>

<p>=hot water outlet temperature of the system [C]</p>
<div img="image5883.txt">\({T_{src,sys}}\)</div>

<p>=source water outlet temperature of the system [C]</p>
<div img="image5884.txt">\({T_{cw,bypass}}\)</div>

<p>=mass-weighed bypass chilled water temperature in the system [C]</p>
<div img="image5885.txt">\({T_{hw,bypass}}\)</div>

<p>=mass-weighed bypass hot water temperature in the system [C]</p>
<div img="image5886.txt">\({T_{src,bypass}}\)</div>

<p>=mass-weighed bypass source water temperature in the system [C]</p>
<div img="image5887.txt">\({T_{cw,CH}}\)</div>

<p>=mass-weighed chilled water outlet temperature from chiller-heaters [C]</p>
<div img="image5888.txt">\({T_{hw,CH}}\)</div>

<p>=mass-weighed hot water outlet temperature from chiller-heaters [C]</p>
<div img="image5889.txt">\({T_{src,CH}}\)</div>

<p>=mass-weighed source water outlet temperature from chiller-heaters [C]</p>
<div img="image5890.txt">\({T_{cw,i}}\)</div>

<p>=chilled water inlet temperature of the system [C]</p>
<div img="image5891.txt">\({T_{hw,i}}\)</div>

<p>=hot water inlet temperature of the system [C]</p>
<div img="image5892.txt">\({T_{src,i}}\)</div>

<p>=source water inlet temperature of the system [C]</p>
<div img="image5893.txt">\({T_{cw,out}}\)</div>

<p>=chilled water outlet temperature of i<sup>th</sup> chiller-heater [C]</p>
<div img="image5894.txt">\({T_{hw,out}}\)</div>

<p>=hot water outlet temperature of i<sup>th</sup> chiller-heater [C]</p>
<div img="image5895.txt">\({T_{src,out}}\)</div>

<p>=source water outlet temperature of i<sup>th</sup> chiller-heater [C]</p>
<p>The model reads node information and local variables of individual chiller-heaters. The nodes and local variables vary with the operating modes as described above in order to calculate mass-weighed temperatures. In the cooling-only mode, it calculates a mass-weighed chilled water temperature (<em>T<sub>cw,CH</sub></em>) and a source water temperature (<em>T<sub>src,CH</sub></em>) as follows:</p>
<div>\[{T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}\]</div>

<p><strong><em><div img="image5897.txt">({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}<em>{src,CH}}}}{{{m</em>{src,sys}}}})</div> </em></strong>.</p>
<p>In heating-only mode, it calculates a mass-weighed hot water temperature (<em>T<sub>hw,CH</sub></em>) and a source water temperature (<em>T<sub>src,CH</sub></em>) as follows:</p>
<p><strong><em><div img="image5898.txt">({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}<em>{hw,CH}}}}{{{m</em>{hw,sys}}}})</div> </em></strong></p>
<p><strong><em><div img="image5899.txt">({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}<em>{src,CH}}}}{{{m</em>{src,sys}}}})</div> </em></strong>.</p>
<p>When all chiller-heaters are in heat recovery mode, it calculates a mass-weighed chilled water temperature (<em>T<sub>cw,CH</sub></em>) and hot water temperature (<em>T<sub>hw,CH</sub></em>) as follows:</p>
<p><strong><em><div img="image5900.txt">({T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}<em>{cw,CH}}}}{{{m</em>{cw,sys}}}})</div></em></strong></p>
<p><strong><em><div img="image5901.txt">({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}<em>{hw,CH}}}}{{{m</em>{hw,sys}}}})</div> </em></strong>.</p>
<p>In cooling or heating dominant simultaneous cooling-heating mode (mode 4 and 5), at least one chiller-heater should be in heat recovery mode, and the other(s) are in either mode 4 or mode 5. The system is connected to three loops such as chilled water loop, hot water loop, and source water loop. The model thus calculates a mass-weighed chilled water temperature (<em>T<sub>cw,CH</sub></em>), hot water temperature (<em>T<sub>hw,CH</sub></em>), and source water temperature (<em>T<sub>src,CH</sub></em>) as follows:</p>
<p><strong><em><div img="image5902.txt">({T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}<em>{cw,CH}}}}{{{m</em>{cw,sys}}}})</div></em></strong></p>
<p><strong><em><div img="image5903.txt">({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}<em>{hw,CH}}}}{{{m</em>{hw,sys}}}})</div></em></strong></p>
<p><strong><em><div img="image5904.txt">({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}<em>{src,CH}}}}{{{m</em>{src,sys}}}})</div></em></strong> .</p>
<p>The model then calculates a mass-weighed temperature for the by-pass flows remained in the system as follows:</p>
<div>\[{T_{cw,bypass}} = {T_{cw,i}}\frac{{{{\dot m}_{cw,bypass}}}}{{{m_{cw,sys}}}}\]</div>

<div>\[{T_{hw,bypass}} = {T_{hw,i}}\frac{{{{\dot m}_{hw,bypass}}}}{{{m_{hw,sys}}}}\]</div>

<div>\[{T_{src,bypass}} = {T_{src,i}}\frac{{{{\dot m}_{src,bypass}}}}{{{m_{src,sys}}}}\]</div>

<p>The outlet temperatures at each outlet node of the system are then determined as it sums both mass-weighed temperatures up as follows:</p>
<div>\[{T_{cw,sys}} = {T_{cw,CH}} + {T_{cw,bypass}}\]</div>

<div>\[{T_{hw,sys}} = {T_{hw,CH}} + {T_{hw,bypass}}\]</div>

<div img="image5910.txt">\({T_{src,sys}} = {T_{src,CH}} + {T_{src,bypass}}\)</div>

<p>.</p>
<p>The total heat transfer energy of the system is also calculated in the same manner as the temperature calculations. The model simply sums all heat transfer energy of the chiller-heaters depending on their operating modes.</p>
<h2 id="chillerheaterperformanceelectriceir">ChillerHeaterPerformance:Electric:EIR</h2>
<h3 id="overview_52">Overview</h3>
<p>The object simulates the performance of a chiller-heater which can receive pre-cooled or pre-heated water from the source loop, and provide cooling, heating, or simultaneous cooling-heating. The object needs to work with the Central Heat Pump System object to be controlled properly. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. The Central Heat Pump System object holds the input/output nodes connection of the chiller-heater and its control scheme, once the chiller-heater is properly referred.</p>
<h3 id="model-description_40">Model Description</h3>
<p>The model uses user-input performance information at design conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Three additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating-only mode or simultaneous cooling-heating mode.</p>
<h4 id="cooling-only-mode">Cooling-only mode</h4>
<p>The following nomenclature is used in the cooling equations:</p>
<p><em>CompMotorEffic</em> =compressor motor efficiency</p>
<p><em>CompPower<sub>clg</sub></em> =compressor power [W]</p>
<p><em>CompPower<sub>@PLRmin</sub></em>  =compressor power at the minimum part-load ratio [W]</p>
<div img="image5911.txt">\({C_{p,cw}}\)</div>

<p>=chilled water specific heat  [J/kgK]</p>
<p><em>CyclingRatio</em><sub></sub> =compressor cycling ratio =<em>PLR<sub>actual</sub></em> / <em>PLR<sub>min</sub></em></p>
<p><em>EvapCapAvail<sub>clg</sub></em> =available full-load cooling capacity at current conditions [W]</p>
<p><em>EvapCapFT<sub>clg</sub></em> =cooling capacity function of temperature curve</p>
<p><em>EIRFT<sub>clg</sub></em> =electric input to cooling output factor for temperature function curve</p>
<p><em>EIRFPLR<sub>clg</sub></em> =electric input to cooling output factor for part-load function curve</p>
<div img="image5912.txt">\({\dot m_{cw}}\)</div>

<p>=chilled water mass flow rate [kg/s]</p>
<div img="image5913.txt">\({\dot m_{avail,cw}}\)</div>

<p>=chilled water maximum available mass flow rate [kg/s]</p>
<p><em>PLR<sub>clg</sub></em> =cooling part-load ratio = <em>CoolingLoad</em> / <em>EvapCapAvail<sub>clg</sub></em></p>
<p><em>PLR<sub>actual</sub></em> =actual part-load ratio at current conditions</p>
<p><em>PLR<sub>min</sub></em> =minimum part-load ratio</p>
<div img="image5914.txt">\(QCon{d_{c\lg }}\)</div>

<p>=total condenser heat transfer energy [J]</p>
<div img="image5915.txt">\(\dot QCon{d_{c\lg }}\)</div>

<p>=condenser heat transfer rate [W]</p>
<div img="image5916.txt">\(QEva{p_{c\lg }}\)</div>

<p>=total evaporator heat transfer energy [J]</p>
<div img="image5917.txt">\(\dot QEva{p_{c\lg }}\)</div>

<p>=evaporator heat transfer rate [W]</p>
<div img="image5918.txt">\({\dot Q_{falseloading,c\lg }}\)</div>

<p>=false loading rate [W]</p>
<p><em>RefCOP<sub>clg</sub></em> =reference coefficient of performance [W/W]</p>
<p><em>RefEvapCap<sub>clg</sub></em> =reference evaporator capacity [W]</p>
<p><em>FullLoadPwr<sub>clg</sub></em> =reference full load power = <em>EvapCapAvail<sub>clg</sub></em> / <em>RefCOP<sub>clg</sub></em> [W]</p>
<p><em>T<sub>cond</sub></em> =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. <em>T<sub>cond,l</sub></em>, if “LeavingCondenser” is chosen, or <em>T<sub>cond,e</sub></em>, if “EnteringCondenser” is chosen.</p>
<p><em>T<sub>cond,e</sub></em> =entering condenser water temperature [C]</p>
<p><em>T<sub>cond,l</sub></em> =leaving condenser water temperature [C]</p>
<p><em>T<sub>cw,e</sub></em> =entering chilled water  temperature [W]</p>
<p><em>T<sub>cw,l</sub></em> =leaving chilled water  temperature [W]</p>
<div img="image5919.txt">\(\Delta {T_{cw}}\)</div>

<p>=chilled water inlet and outlet temperature difference [C]</p>
<div img="image5920.txt">\(\Delta {T_{cw}}_{,\max }\)</div>

<p>=maximum chilled water inlet and outlet temperature difference [C]</p>
<p>The model sequentially calls each chiller-heater module in the order defined in the Central Heat Pump System object. It then determines cooling load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines cooling capacity and efficiency using user-supplied performance information.</p>
<p>Three performance curves are used in the calculation of cooling capacity and efficiency as follows:</p>
<p>1)   Cooling mode cooling capacity function of temperature curve (<em>EvapCapFT<sub>clg</sub></em>)</p>
<p>2)   Cooling mode electric input to cooling output ratio function of temperature curve (<em>EIRFT<sub>clg</sub></em>)</p>
<p>3)   Cooling mode electric input to cooling output ratio function of part load ratio curve (<em>EIRFPLR<sub>clg</sub></em>)</p>
<p>The Cooling Capacity Function of Temperature Curve (<em>EvapCapFT<sub>clg</sub></em>) represents the fraction of the cooling capacity of the chiller-heater as it varies by temperature. The curve should have a value of 1.0 at the reference conditions. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5921.txt">(EvapCapF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong>.</p>
<p>The Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature (EIRFT<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater at full load as it varies by temperature. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5922.txt">(EIRF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong>.</p>
<p>The Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio (EIRFPLR<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. Note that the bi-cubic formulation below is generally only valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used for both choices, i.e., LeavingCondenser and EnteringCondenser. Bi-cubic may also be used when the chiller-heater uses a variable-speed compressor motor drive. The output of this curve can be determined by one of the following three performance curves:</p>
<div>\[EIRFPL{R_{c\lg }} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0\]</div>

<div>\[EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2}\]</div>

<div>\[EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2} + dPL{R^3}\]</div>

<p>The full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures) is then computed as follows:</p>
<p><strong><em><div img="image5926.txt">(EvapCapAvai{l_{c\lg }} = RefEvapCa{p_{c\lg }} \cdot EvapCapF{T_{c\lg }})</div></em></strong>.</p>
<p>The model then determines current chiller-heater’s evaporator heat transfer rate based on the total cooling load required a central heat pump system to meet and the maximum available chiller-heater cooling capacity. The maximum evaporator temperature difference between the entering chilled water temperature (<em>T<sub>cw,e</sub></em>) and the leaving chilled water temperature (<em>T<sub>cw,l</sub></em>) obtained from the plant loop setpoint temperature can also be determined. It then calculates mass flow rate for variable flow control chiller-heaters and the temperature difference for constant flow control chiller-heaters, setting the cooling load each chiller-heater needs to meet equal to the evaporator heat transfer rate.</p>
<p>As for variable flow control chiller-heaters, the chilled water mass flow rate is computed as follows:</p>
<p><strong><em><div img="image5927.txt">({\dot m_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{C_{p,cw}}\Delta {T_{cw,\max }}}})</div></em></strong>.</p>
<p>The chilled water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the chilled water mass flow rate equal to the maximum. It then adjusts the temperature difference based on the evaporator heat transfer rate and the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the evaporator heat transfer rate at the maximum temperature difference and mass flow rate as follows:</p>
<p><strong><em><div img="image5928.txt">(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }})</div></em></strong>.</p>
<p>As for constant flow control chiller-heaters, the model calculates chilled water temperature difference as follows:</p>
<p><strong><em><div img="image5929.txt">(\Delta {T_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{{\dot m}<em>{avail,cw}}{C</em>{p,cw}}}})</div></em></strong>.</p>
<p>The temperature difference calculated is then compared to the maximum temperature difference allowed. If the calculated one is bigger than the maximum, the model sets the chilled water temperature difference equal the maximum, and then adjusts the evaporator heat transfer rate at the given conditions as follows:</p>
<p><strong><em><div img="image5930.txt">(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }})</div></em></strong>.</p>
<p>The model then calculates the part-load ratio as the ratio of the evaporator heat transfer rate to the available chiller-heater capacity as follows:</p>
<p><strong><em><div img="image5931.txt">(PL{R_{c\lg }} = \frac{{\dot QEva{p_{c\lg }}}}{{\dot QEvapAvai{l_{c\lg }}}})</div></em></strong>.</p>
<p>The part-load ratio calculated is set to be between the maximum of 1.0 and the minimum of 0.0 when it is out of the range. Once the part-load ratio is calculated the cycling ratio and false loading rate can be obtained as follows:</p>
<div>\[CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}\]</div>

<div img="image5933.txt">\({\dot Q_{falseloading,c\lg }} = EvapCapAvai{l_{{\rm{clg}}}} \cdot PL{R_{c\lg }} \cdot CyclingRatio - \dot QEva{p_{{\rm{clg}}}}\)</div>

<p>.</p>
<p>The compressor power demand is then computed by:</p>
<div img="image5934.txt">\(CompPowe{r_{c\lg }} = RefFullLoadPowe{r_{{\rm{clg}}}} \cdot {\rm{ }}EIRF{T_{c\lg }}{\rm{ }} \cdot EIRFPL{R_{c\lg }} \cdot CyclingRatio\)</div>

<p>.</p>
<p>The heat transfer rate for the chiller-heater condenser can then be computed as follows:</p>
<div img="image5935.txt">\(\dot QCon{d_{c\lg }} = ComPowe{r_{c\lg }} \cdot CompMotorEffic + \dot QEva{p_{c\lg }} + {\dot Q_{falseloading,c\lg }}\)</div>

<p>.</p>
<p>The total heat transfer energy by the evaporator and condenser can be calculated as follows:</p>
<div>\[QEva{p_{c\lg }} = \dot QEva{p_{c\lg }} \cdot TimeStepSys \cdot 3600\]</div>

<div img="image5937.txt">\(QCon{d_{c\lg }} = \dot QCon{d_{c\lg }} \cdot TimeStepSys \cdot 3600\)</div>

<p>.</p>
<h4 id="heating-only-mode-and-simultaneous-cooling-heating-mode">Heating-only mode and Simultaneous cooling-heating mode</h4>
<p>The following nomenclature is used in the heating equations:</p>
<p><em>CompMotorEffic</em> =compressor motor efficiency</p>
<p><em>CompPower<sub>htg</sub></em> =compressor power demand [W]</p>
<p><em>CompPower<sub>@PLRmin</sub></em>  =compressor power at the minimum part-load ratio [W]</p>
<div img="image5938.txt">\({C_{p,evap}}\)</div>

<p>=evaporator water specific heat  [J/kgK]</p>
<div img="image5939.txt">\({C_{p,hw}}\)</div>

<p>=hot water specific heat  [J/kgK]</p>
<p><em>CyclingRatio</em><sub></sub> =compressor cycling ratio =<em>PLR<sub>actual</sub></em> / <em>PLR<sub>min</sub></em></p>
<p><em>EvapCapAvail<sub>htg</sub></em> =available full-load cooling capacity at current conditions [W]</p>
<p><em>EvapCapFT<sub>htg</sub></em> =heating mode cooling capacity function of temperature curve</p>
<p><em>EIRFT<sub>htg</sub></em> =electric input to cooling output factor for temperature function curve</p>
<p><em>EIRFPLR<sub>htg</sub></em> =electric input to cooling output factor for part-load function curve</p>
<div img="image5940.txt">\({\dot m_{avail,evap}}\)</div>

<p>=evaporator water maximum available mass flow rate [kg/s]</p>
<div img="image5941.txt">\({\dot m_{avail,hw}}\)</div>

<p>=condenser water maximum available mass flow rate [kg/s]</p>
<div img="image5942.txt">\({\dot m_{hw}}\)</div>

<p>=hot water mass flow rate [kg/s]</p>
<p><em>PLR<sub>htg</sub></em> =cooling part-load ratio = <em>RefCap</em> / <em>EvapCapAvail<sub>htg</sub></em></p>
<p><em>PLR<sub>max</sub></em> =maximum part-load ratio at current conditions</p>
<p><em>PLR<sub>min</sub></em> =minimum part-load ratio</p>
<div img="image5943.txt">\(QCon{d_{htg}}\)</div>

<p>=total condenser heat transfer energy [J]</p>
<div img="image5944.txt">\(\dot QCondAvai{l_{htg}}\)</div>

<p>=available full-load heating capacity at current conditions [W]</p>
<div img="image5945.txt">\(\dot QCon{d_{htg}}\)</div>

<p>=condenser heat transfer rate [W]</p>
<div img="image5946.txt">\(QEva{p_{htg}}\)</div>

<p>=total evaporator heat transfer energy [J]</p>
<div img="image5947.txt">\(\dot QEva{p_{htg}}\)</div>

<p>=evaporator heat transfer rate [W]</p>
<div img="image5948.txt">\({\dot Q_{falseloading,htg}}\)</div>

<p>=false loading rate [W]</p>
<p><em>RefCOP<sub>htg</sub></em> =reference coefficient of performance [W/W]</p>
<p><em>RefEvapCap<sub>htg</sub></em> =reference evaporator capacity [W]</p>
<p><em>FullLoadPwr<sub>htg</sub></em> =reference full load power = <em>EvapCapAvail<sub>htg</sub></em>/ <em>RefCOP<sub>htg</sub></em> [W]</p>
<p><em>T<sub>cond</sub></em> =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. <em>T<sub>cond,l</sub></em>, if “LeavingCondenser” is chosen, or <em>T<sub>cond,e</sub></em>, if “EnteringCondenser” is chosen.</p>
<p><em>T<sub>cond,e</sub></em> =entering condenser water temperature [C]</p>
<p><em>T<sub>cond,l</sub></em> =leaving condenser water temperature [C]</p>
<p><em>T<sub>cw,l</sub></em> =leaving chilled water  temperature [C]</p>
<p><em>T<sub>hw,e</sub></em> =entering hot water temperature [C]</p>
<p><em>T<sub>hw,l</sub></em> =leaving hot water temperature [C]</p>
<div img="image5949.txt">\(\Delta {T_{evap}}\)</div>

<p>=evaporator inlet and outlet water temperature difference [C]</p>
<div img="image5950.txt">\(\Delta {T_{hw}}\)</div>

<p>=hot water inlet and outlet temperature difference [C]</p>
<div img="image5951.txt">\(\Delta {T_{hw}}_{,\max }\)</div>

<p>=maximum hot water inlet and outlet temperature difference [C]</p>
<p>The calculations for the evaporator side are similar to the cooling-only mode calculations. The evaporator capacity and efficiency is determined by a different set of three performance curves read in the cooling-only mode, and the performance curve set is used for both heating-only mode and simultaneous cooling-heating mode. During these modes, the evaporator side is not connected to the chilled water loop, but source water loop. The model thus assumes that each chiller-heater does not meet the plant loop chilled water setpoint temperature while the evaporator operates at the full load capacity to produce heating at a constant water flow rate.</p>
<p>The model sequentially calls each chiller-heater module in the order of the definition in the central heat pump system. It then determines heating load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines heating capacity and efficiency using the following performance curves:</p>
<p>1)   Heating mode cooling capacity function of temperature curve (<em>EvapCapFT<sub>htg</sub></em>)</p>
<p>2)   Heating mode electric input to cooling output ratio function of temperature curve (<em>EIRFT<sub>htg</sub></em>)</p>
<p>3)   Heating mode electric input to cooling output ratio function of part load ratio curve (<em>EIRFPLR<sub>htg</sub></em>)</p>
<p>The output of a Heating Mode Cooling Capacity Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5952.txt">(EvapCapF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong></p>
<p>The output of a Heating Mode Cooling Output Ratio Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5953.txt">(EIRF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong>.</p>
<p>The output of Heating Mode Cooling Output Ratio Function of Part Load Ratio curve can be determined by one of the following three performance curves as follows:</p>
<div>\[EIRFPL{R_{htg}} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0\]</div>

<div>\[EIRFPL{R_{htg}} = a + bPLR + cPL{R^2}\]</div>

<div>\[EIRFPL{R_{htg}} = a + bPLR + cPL{R^2} + dPL{R^3}\]</div>

<p>The full-load evaporator capacity at specific temperature operating conditions is then given by:</p>
<p><strong><em><div img="image5957.txt">(EvapCapAvai{l_{htg}} = RefEvapCa{p_{htg}} \cdot EvapCapF{T_{htg}})</div></em></strong>.</p>
<p>The part-load ratio is set to be between zero and the maximum, and the evaporator heat transfer rate is computed by:</p>
<p><strong><em><div img="image5958.txt">(\dot QEva{p_{htg}} = EvapCapAvai{l_{htg}}PL{R_{htg}})</div></em></strong>The evaporator inlet and outlet temperature difference is then given by:</p>
<p><strong><em><div img="image5959.txt">(\Delta {T_{evap}} = \frac{{\dot QEva{p_{htg}}}}{{{{\dot m}<em>{avail,evap}}{C</em>{p,evap}}}})</div></em></strong></p>
<p>Once the part-load ratio is calculated the cycling ratio and false loading rate are computed by:</p>
<div>\[CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}\]</div>

<div img="image5961.txt">\({\dot Q_{falseloading,htg}} = EvapCapAvai{l_{{\rm{htg}}}} \cdot PL{R_{htg}} \cdot CyclingRatio - \dot QEva{p_{{\rm{htg}}}}\)</div>

<p>.</p>
<p>The compressor power demand is then computed by:</p>
<p><strong><em><div img="image5962.txt">(CompPowe{r_{htg}} = FullLoadPowe{r_{{\rm{htg}}}} \cdot {\rm{ }}EIRF{T_{htg}}{\rm{ }} \cdot EIRFPL{R_{htg}} \cdot CyclingRatio)</div></em></strong></p>
<p>The heat transfer rate of the chiller-heater condenser is then computed as follows:</p>
<div>\[\dot QCondAvai{l_{htg}} = ComPowe{r_{htg}} \cdot CompMotorEffic + \dot QEva{p_{htg}} + {\dot Q_{falseloading,htg}}\]</div>

<p>Once condenser available heating capacity is determined, the model calculates current chiller-heater’s condenser heat transfer rate based on the total heating load required a central heat pump system to meet as well as available heating capacity of the chiller-heater. The maximum condenser temperature difference between the entering hot water temperature (<em>T<sub>hw,e</sub></em>) and the leaving hot water temperature (<em>T<sub>hw,l</sub></em>) obtained from the plant loop setpoint temperature can also be obtained. It then calculates condenser water mass flow rate for variable flow control chiller-heaters and the hot water temperature difference for constant flow control chiller-heaters, setting the cooling load that each chiller-heater needs to meet equal the evaporator heat transfer rate.</p>
<p>As for variable flow control chiller-heaters, the condenser water mass flow rate is computed as follows:</p>
<p><strong><em><div img="image5964.txt">({\dot m_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{C_{p,hw}}\Delta {T_{hw,\max }}}})</div></em></strong>.</p>
<p>The condenser water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the condenser water mass flow rate equal the maximum. It then adjusts the hot water temperature difference at the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the condenser heat transfer rate at the maximum allowable conditions as follows:</p>
<p><strong><em><div img="image5965.txt">(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }})</div></em></strong>.</p>
<p>As for constant flow control chiller-heaters, the model calculates condenser temperature difference as follows:</p>
<p><strong><em><div img="image5966.txt">(\Delta {T_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{{\dot m}<em>{avail,hw}}{C</em>{p,hw}}}})</div></em></strong>.</p>
<p>The temperature difference calculated is then compared to maximum hot water temperature difference. If the calculated one is bigger than the maximum, the model sets the hot water temperature difference equal the maximum, and then adjusts the condenser heat transfer rate at the given conditions as follows:</p>
<p><strong><em><div img="image5967.txt">(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }})</div></em></strong>.</p>
<p>Finally, the total heat transfer energy by the evaporator and condenser can then be calculated as follows:</p>
<p><strong><em><div img="image5968.txt">(QEva{p_{htg}} = \dot QEva{p_{htg}} \cdot TimeStepSys \cdot 3600)</div></em></strong></p>
<p><strong><em><div img="image5969.txt">(QCon{d_{htg}} = \dot QCon{d_{htg}} \cdot TimeStepSys \cdot 3600)</div></em></strong>.</p>
<h3 id="references_45">References</h3>
<p>Central Geothermal Systems, Applications Engineering Manual, Trane Company, April 2010, SYS-APM009-EN.</p>
<h2 id="plant-temperature-source-component">Plant Temperature Source Component</h2>
<p>This component (Object: PlantComponent:TemperatureSource) is a simple object used to simulate systems with a known supply temperature.  This could include a river, well, or other configuration where a known temperature is pumped back into the plant system.  This fluid could be isolated from chilled water and other loops by using a heat exchanger connection between the loops.</p>
<p>The temperature of the source of this object can be either constant or scheduled.  If scheduled, it could also be actuated by EMS to allow a calculated temperature at run-time.</p>
<p>The logic of this component is quite simple: if there is flow through the component, the outlet temperature is always the source temperature.  The component requests flow from the design flow rate, which can be autosized.</p>
<h4 id="references_46">References</h4>
<p>No specific references.</p>
<h2 id="radiant-system-models">Radiant System Models</h2>
<h3 id="low-temperature-radiant-system-model">Low Temperature Radiant System Model</h3>
<p>The input objects ZoneHVAC:LowTemperatureRadiant:ConstantFlow, ZoneHVAC:LowTemperatureRadiant:VariableFlow, and ZoneHVAC:LowTemperatureRadiant:Electric provide models for low temperature radiant heating and cooling systems that appear, on the surface, to be relatively simple systems.  The system circulates hot or cold fluid through tubes embedded in a wall, ceiling, or floor or runs current through electric resistance wires embedded in a surface or a panel.  Energy is thus either added to or removed from the space, and zone occupants are conditioned by both radiation exchange with the system and convection from the surrounding air that is also affected by the system.  Unless specifically required for indoor air quality considerations, fans, ductwork, dampers, etc. are not needed.</p>
<p>Despite the relative simplicity of the low temperature radiant systems, the integration of such a system within an energy analysis program requires one to overcome several challenges.  First, for systems with significant thermal mass, the conduction transfer function method for modeling transient conduction must be extended to include embedded heat sources or sinks.  Second, one must integrate this formulation within an energy analysis program like EnergyPlus.  Finally, one must overcome the fact that the radiant system is both a zone heat balance element and a conditioning system.  Each of these issues will be addressed in the next several subsections.</p>
<h4 id="one-dimensional-heat-transfer-through-multilayered-slabs">One Dimensional Heat Transfer Through Multilayered Slabs</h4>
<p>One of the most important forms of heat transfer in energy analysis is heat conduction through building elements such as walls, floors, and roofs.  While some thermally lightweight structures can be approximated by steady state heat conduction, a method that applies to all structures must account for the presence of thermal mass within the building elements.  Transient one dimensional heat conduction through a homogeneous layer with constant thermal properties such as the one shown in Figure 266 is governed by the following equation:</p>
<div>\[\frac{{{\partial ^2}T}}{{\partial {x^2}}} = \frac{1}{\alpha }\frac{{\partial T}}{{\partial t}}\]</div>

<p>where: T is the temperature as a function of position and time,</p>
<p>x is the position,</p>
<p>t is the time,</p>
<div img="image5971.txt">\(\alpha  = \frac{k}{{\rho {c_p}}}\)</div>

<p>is the thermal diffusivity of the layer material,</p>
<p>k is its thermal conductivity,</p>
<p>r is its density, and</p>
<p>cp is its specific heat.</p>
<p>This equation is typically coupled with Fourier’s law of conduction that relates the heat flux at any position and time to temperature as follows:</p>
<div>\[q''\left( {x,t} \right) =  - k\frac{{\partial T\left( {x,t} \right)}}{{\partial x}}\]</div>

<p><img alt="" src="../../EngineeringReference/media/image5973.png" /></p>
<p>Figure 266. Single Layered Building Element</p>
<p>While analytical solutions exist for the single homogeneous layer shown in Figure 266, the solution becomes extremely tedious for the multiple layered slab shown in Figure 267.</p>
<p><img alt="" src="../../EngineeringReference/media/image5974.png" /></p>
<p>Figure 267. Multilayered Building Element</p>
<h4 id="time-series-solutions-conduction-transfer-functions">Time Series Solutions:  Conduction Transfer Functions</h4>
<p>Equations and can be solved numerically in a variety of ways.  As mentioned in the previous section, other models have used control theory and numerical methods such as finite difference and finite element.  However, each of these methods have drawbacks which render them inappropriate for use within an energy analysis program which requires both accuracy and efficiency from the simulation.</p>
<p>Another possible modeling method is a time series solution.  Several of the detailed energy analysis programs such as EnergyPlus use a time series solution to transient heat conduction.  The most basic time series solution is the response factor equation which relates the flux at one surface of an element to an infinite series of temperature histories at both sides as shown by:</p>
<div>\[{q''_{i,t}} = \sum\limits_{m = 1}^\infty  {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^\infty  {{Y_m}{T_{o,t - m + 1}}} \]</div>

<p>where q” is heat flux, T is temperature, i signifies the inside of the building element, o signifies the outside of the building element, and t represents the current time step.</p>
<p>While in most cases the terms in the series decay fairly rapidly, the infinite number of terms needed for an exact response factor solution makes it less than desirable.  Fortunately, the similarity of higher order terms can be used to replace them with flux history terms.  The new solution contains elements that are called conduction transfer functions (CTFs).  The basic form of a conduction transfer function solution is shown by the following equation:</p>
<div>\[{q''_{i,t}} = \sum\limits_{m = 1}^M {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_m}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{i,t - m}}} \]</div>

<p>where k is the order of the conduction transfer functions, M is a finite number defined by the order of the conduction transfer functions, and X, Y, and F are the conduction transfer functions.  This equation states that the heat flux at the interior surface of any generic building element for which the assumption of one dimensional conduction heat transfer is valid is linearly related to the current and some of the previous temperatures at both the interior and exterior surface as well as some of the previous flux values at the interior surface.  A similar equation holds for the heat flux at the exterior surface.</p>
<p>The final CTF solution form reveals why it is so elegant and powerful.  With a single, relatively simple equation, the conduction heat transfer through an element can be calculated.  The coefficients (CTFs) in the equation are constants that only need to be determined once.  The only storage of data required is the CTFs themselves and a limited number of temperature and flux terms.  The formulation is valid for any surface type and does not require the calculation or storage of element interior temperatures.</p>
<p>As the next several sections will detail, there are two main methods for calculating conduction transfer functions:  the Laplace Transform method and the State Space method.  Both methods are well suited for the main focus of this research, the extension of conduction transfer functions to include heat sources or sinks.</p>
<h4 id="laplace-transform-formulation">Laplace Transform Formulation</h4>
<p>The traditional method for calculating conduction transfer functions is described in detail by Hittle (1981).  Beginning with the transient one dimensional heat conduction equation {Equation } and Fourier's law of conduction {Equation }, the Laplace transform method is used to convert the governing equations into the s-domain for a single layer such as the one shown in Figure 266.</p>
<div>\[\frac{{{d^2}T\left( {x,s} \right)}}{{d{x^2}}} = \frac{s}{\alpha }T\left( {x,s} \right)\]</div>

<div>\[q''\left( {x,s} \right) =  - k\frac{{dT\left( {x,s} \right)}}{{dx}}\]</div>

<p>The transformed equations are solved and then put in matrix form as shown below:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right]\]</div>

<p>where: T1(s), T2(s), q1(s), and q2(s) are the temperature and flux terms in the Laplace domain,</p>
<div img="image5980.txt">\({A_1}\left( s \right) = \cosh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>

<p>,</p>
<div img="image5981.txt">\({B_1}\left( s \right) = \left( {{1 \mathord{\left/ {\vphantom {1 {{k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} }}} \right. } {{k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} }}} \right)\sinh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>

<p>,</p>
<div img="image5982.txt">\({C_1}\left( s \right) = {k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} \sinh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>

<p>,</p>
<div img="image5983.txt">\({D_1}\left( s \right) = \cosh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>

<p>,</p>
<p>k1 is the thermal conductivity of the layer,</p>
<p>a1 is the thermal diffusivity of the layer, and</p>
<div img="image5984.txt">\({\ell_1}\)</div>

<p>is the thickness of the layer.</p>
<p>The 2 x 2 matrix consisting of A1(s), B1(s), C1(s), and D1(s) is called the transmission matrix and contains all of the thermophysical properties of the layer necessary to calculate transient conduction heat transfer through it.  It can easily be shown that a second layer could be characterized in a similar way as:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right]\]</div>

<p>where A2(s), B2(s), C2(s), and D2(s) are calculated using the properties of the second layer.  This can be substituted into Equation to provide insight how the extension to multilayered slabs is achieved.</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right]\]</div>

<p>Thus, for a multilayered element as shown in Figure 267, each separate layer has a transmission matrix of Ai(s), Bi(s), Ci(s), and Di(s) associated with it.  The form of the matrix equation for the multilayered element is the same as the equation for a single layer:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right]\]</div>

<p>but the transmission matrix is replaced by:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right] \cdots \left[ {\begin{array}{*{20}{c}}{{A_n}\left( s \right)}&{{B_n}\left( s \right)}\\\{{C_n}\left( s \right)}&{{D_n}\left( s \right)}\end{array}} \right]\]</div>

<p>Equation is typically rearranged as follows:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_{n + 1}}\left( s \right)}\end{array}} \right]\]</div>

<p>which relates the flux at either surface of the element to the temperature histories at both surfaces.  When the temperature histories are formulated as triangular pulses made up of simple ramp functions, the roots of this equation can be found and result in response factors.  The response factors can be simplified as described above through the introduction of flux history terms to form conduction transfer functions.  A simplified method of finding the roots of the Laplace domain equations is described by Hittle and Bishop (1983) and is used by the current version of BLAST.</p>
<h4 id="state-space-formulation">State Space Formulation</h4>
<p>Recently, another method of finding conduction transfer functions starting from a state space representation has begun receiving increased attention (Ceylan and Myers 1980; Seem 1987; Ouyang and Haghighat 1991).  The basic state space system is defined by the following linear matrix equations:</p>
<div>\[\frac{{d\left[ x \right]}}{{dt}} = \left[ A \right]\left[ x \right] + \left[ B \right]\left[ u \right]\]</div>

<div>\[\left[ y \right] = \left[ C \right]\left[ x \right] + \left[ D \right]\left[ u \right]\]</div>

<p>where x is a vector of state variables, u is a vector of inputs, y is the output vector, t is time, and A, B, C, and D are coefficient matrices.  Through the use of matrix algebra, the vector of state variables (x) can be eliminated from the system of equations, and the output vector (y) can be related directly to the input vector (u) and time histories of the input and output vectors.</p>
<p>This formulation can be used to solve the transient heat conduction equation by enforcing a finite difference grid over the various layers in the building element being analyzed.  In this case, the state variables are the nodal temperatures, the environmental temperatures (interior and exterior) are the inputs, and the resulting heat fluxes at both surfaces are the outputs.  Thus, the state space representation with finite difference variables would take the following form:</p>
<div>\[\frac{{d\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right]}}{{dt}} = \left[ A \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ B \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\end{array}} \right]\]</div>

<p>where T1, T2, ..., Tn-1, Tn are the finite difference nodal temperatures, n is the number of nodes, Ti and To are the interior and exterior environmental temperatures, and <div img="image5994.txt">({q''_i})</div> and <div img="image5995.txt">({q''_o})</div> are the heat fluxes (desired output).</p>
<p>Seem (1987) shows that for a simple one layer slab with two interior nodes as in Figure 268 and convection at both sides the resulting finite difference equations are given by:</p>
<div>\[C\frac{{d{T_1}}}{{dt}} = hA\left( {{T_o} - {T_1}} \right) + \frac{{{T_2} - {T_1}}}{R}\]</div>

<div>\[C\frac{{d{T_2}}}{{dt}} = hA\left( {{T_i} - {T_2}} \right) + \frac{{{T_1} - {T_2}}}{R}\]</div>

<div>\[{q''_i} = h\left( {{T_i} - {T_2}} \right)\]</div>

<div>\[{q''_o} = h\left( {{T_1} - {T_o}} \right)\]</div>

<p>where:         <div img="image6000.txt">(R = \frac{\ell }{{kA}})</div>  , thermal resistance</p>
<div img="image6001.txt">\(C = \frac{{\rho {c_p}\ell A}}{2}\)</div>

<p>, thermal capacitance</p>
<div img="image6002.txt">\({T_o}\)</div>

<p>= outside temperature</p>
<div img="image6003.txt">\({T_i}\)</div>

<p>= inside temperature</p>
<div img="image6004.txt">\({T_1}\)</div>

<p>=temperature of node 1</p>
<div img="image6005.txt">\({T_2}\)</div>

<p>=temperature of node 2</p>
<p>and</p>
<p>A is the area of the surface exposed to the environmental temperatures.</p>
<p>In matrix format:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{\frac{{d{T_1}}}{{dt}}}\\\{\frac{{d{T_2}}}{{dt}}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}&{\frac{1}{{RC}}}\\\{\frac{1}{{RC}}}&{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{hA}}{C}}&0\\0&{\frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h\\\{ - h}&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\end{array}} \right]\]</div>

<p><img alt="" src="../../EngineeringReference/media/image6008.svg" /></p>
<p>Figure 268. Two Node State Space Example</p>
<p>The important aspect of the state space technique is that through the use of relatively simple matrix algebra the state space variables (nodal temperatures) can be eliminated to arrive at a matrix equation that gives the outputs (heat fluxes) as a function of the inputs (environmental temperatures) only.  This eliminates the need to solve for roots in the Laplace domain.  In addition, the resulting matrix form has more physical meaning than complex functions required by the Laplace transform method.  The current version of EnergyPlus uses the state space method for computing CTFs.</p>
<p>The accuracy of the state space method of calculating CTFs has been addressed in the literature.  Ceylan and Myers (1980) compared the response predicted by the state space method to various other solution techniques including an analytical solution.  Their results showed that for an adequate number of nodes the state space method computed a heat flux at the surface of a simple one layer slab within 1% of the analytical solution.  Ouyang and Haghighat (1991) made a direct comparison between the Laplace and state space methods.  For a wall composed of insulation between two layers of concrete, they found almost no difference in the response factors calculated by each method.</p>
<h4 id="extension-of-time-series-solutions-to-include-heat-sources-and-obtain-internal-temperatures">Extension of Time Series Solutions to Include Heat Sources and Obtain Internal Temperatures</h4>
<h4 id="laplace-transform-formulation_1">Laplace Transform Formulation</h4>
<p>Degiovanni (1988) proposed two methodologies for including sources or sinks in the Laplace Transform Formulation.  The first method shows how a source that varies as a function of time and location can be incorporated.  The resulting equations involve some fairly complicated terms including spatial derivatives.</p>
<p>The second method that will be analyzed in more detail involves the addition of a source or sink at the interface between two layers.  The derivation of the necessary equations is begun by analyzing the simple two layer element shown in Figure 269.</p>
<p><img alt="" src="../../EngineeringReference/media/image6009.png" /><div>[\left[ {\begin{array}{<em>{20}{c}}{{T_2}\left( s \right)}\{{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{</em>{20}{c}}{{A_2}\left( s \right)}&amp;{{B_2}\left( s \right)}\{{C_2}\left( s \right)}&amp;{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\{{q_3}\left( s \right)}\end{array}} \right]]</div></p>
<p>Figure 269.  Two Layer Example for Deriving the Laplace Transform Extension to Include Sources and Sinks</p>
<p>For the first layer, it was determined that in the Laplace domain</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right]\]</div>

<p>For the second layer:</p>
<p>To link the two layers and include the heat source between them, the following substitution is made:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{T_{2 + }}\left( s \right)}\\\{{q_{2 + }}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

<p>which results in:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left\{ {\left[ {\begin{array}{*{20}{c}}{{T_{2 + }}\left( s \right)}\\\{{q_{2 + }}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]} \right\}\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left\{ {\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]} \right\}\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

<p>While Degiovanni concludes with this formula, some insight into what the generic equation for an element that has n layers might look like is gained by working with Equation .  If a layer is added to the left of the first layer, the entire right hand side of Equation is multiplied by the transmission matrix of the new layer.  Conversely, if a layer is added to the right of the second layer in Figure 269, the vector containing the Laplace transform of the temperature and heat flux at interface 3 is replaced by the product of the transmission matrix of the new layer and the vector for temperature and heat flux at the next interface, and the term dealing with the heat source is not affected.  The general equation for a building element with n layers and m layers between the left hand surface and the heat source can be derived as:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left( {\prod\limits_{i = 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} } \right)\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] + \left( {\prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} } \right)\left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

<p>or in more compact form:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\\{c\left( s \right)}&{d\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

<p>where:  <div img="image6018.txt">(\left[ {\begin{array}{<em>{20}{c}}{A\left( s \right)}&amp;{B\left( s \right)}\{C\left( s \right)}&amp;{D\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^n {\left[ {\begin{array}{</em>{20}{c}}{{A_i}\left( s \right)}&amp;{{B_i}\left( s \right)}\{{C_i}\left( s \right)}&amp;{{D_i}\left( s \right)}\end{array}} \right]} )</div>  and  <div img="image6019.txt">(\left[ {\begin{array}{<em>{20}{c}}{a\left( s \right)}&amp;{b\left( s \right)}\{c\left( s \right)}&amp;{d\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^m {\left[ {\begin{array}{</em>{20}{c}}{{A_i}\left( s \right)}&amp;{{B_i}\left( s \right)}\{{C_i}\left( s \right)}&amp;{{D_i}\left( s \right)}\end{array}} \right]} )</div> .</p>
<p>Next, Equation must be rearranged to match the form of Equation , which relates the heat flux at both sides of the element to the temperature at each side.  The matrix equation that is obtained shows that:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{d\left( s \right) - \frac{{D\left( s \right)b\left( s \right)}}{{B\left( s \right)}}}\\\{\frac{{b\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]\]</div>

<p>This equation bears a striking resemblance to Equation .  If the source term in Equation is dropped, then the equation is identical to Equation .  This result conforms with the superposition principle which was used to develop the conduction transfer functions from the summation of a series of triangular pulses or ramp sets.  Now, the effect of the heat source is simply added to the response to the temperature inputs.</p>
<p>While Equation is correct for any single or multilayered element, the first term in the heat source transmission matrix does not appear to match the compactness of the other terms in the matrix equation.  It can be shown (see Strand 1995: equations 32 through 42 which detail this derivation) that the heat source transmission term for a two-layer problem reduces to</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{{B_2}\left( s \right)}}{{B\left( s \right)}}}\\\{\frac{{{B_1}\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]\]</div>

<p>If this is extended to a slab with n layers and a source between the m and m+1 layers, the general matrix equation for obtaining heat source transfer functions using the Laplace transform method is:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{\bar b\left( s \right)}}{{B\left( s \right)}}}\\\{\frac{{b\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]\]</div>

<p>where: <div img="image6023.txt">(\left[ {\begin{array}{<em>{20}{c}}{A\left( s \right)}&amp;{B\left( s \right)}\{C\left( s \right)}&amp;{D\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^n {\left[ {\begin{array}{</em>{20}{c}}{{A_i}\left( s \right)}&amp;{{B_i}\left( s \right)}\{{C_i}\left( s \right)}&amp;{{D_i}\left( s \right)}\end{array}} \right]} )</div> ,</p>
<div img="image6024.txt">\(\left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\\{c\left( s \right)}&{d\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} \)</div>

<p>, and</p>
<div img="image6025.txt">\(\left[ {\begin{array}{*{20}{c}}{\bar a\left( s \right)}&{\bar b\left( s \right)}\\\{\bar c\left( s \right)}&{\bar d\left( s \right)}\end{array}} \right] = \prod\limits_{i = m + 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} \)</div>

<p>.</p>
<p>At first glance, the terms in the heat source transmission matrix may appear to be reversed.  It is expected that only the layers to the left of the source will affect q1(s), but the presence of <div img="image6026.txt">(\bar b\left( s \right))</div> in the element multiplied by qsource(s) to obtain q1(s) seems to be contradictory.  In fact, the entire term, <div img="image6027.txt">({{\bar b\left( s \right)} \mathord{\left/ {\vphantom {{\bar b\left( s \right)} {B\left( s \right)}}} \right. } {B\left( s \right)}})</div>, must be analyzed to determine the effect of qsource(s) on q1(s).  In essence, the appearance of <div img="image6028.txt">(\bar b\left( s \right))</div> removes the effects of the layers to the right of the source from B(s) leaving only the influence of the layers to the left of the source.  The form displayed by Equation is, however, extremely convenient because the terms in the heat source transmission matrix have the same denominators, and thus roots, as the terms in the temperature transmission matrix.  Thus, the same roots that are calculated for the CTFs can be used for the QTFs, saving a considerable amount of computer time during the calculation of the transfer functions.</p>
<p>Once Equation is inverted from the Laplace domain back into the time domain, the combined CTF–QTF solution takes the following form:</p>
<div>\[{q''_{i,t}} = \sum\limits_{m = 1}^M {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_m}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{i,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} \]</div>

<p>This relation is identical to Equation except for the presence of the QTF series that takes the heat source or sink into account.</p>
<h4 id="state-space-formulation_1">State Space Formulation</h4>
<p>The two-node example introduced by Seem (1987) can be utilized to examine the extension of the state space method to include heat sources or sinks.  Figure 270 shows the simple two node network with a heat source added at node 1.</p>
<p>The nodal equations for the finite difference network shown in Figure 270 are:</p>
<div>\[C\frac{{d{T_1}}}{{dt}} = hA\left( {{T_o} - {T_1}} \right) + \frac{{{T_2} - {T_1}}}{R} + {q_{source}}A\]</div>

<div>\[C\frac{{d{T_2}}}{{dt}} = hA\left( {{T_i} - {T_2}} \right) + \frac{{{T_1} - {T_2}}}{R}\]</div>

<div>\[{q''_i} = h\left( {{T_i} - {T_2}} \right)\]</div>

<div>\[{q''_o} = h\left( {{T_1} - {T_o}} \right)\]</div>

<p><img alt="" src="../../EngineeringReference/media/image6034.svg" /></p>
<p>Figure 270.  Two Node State Space Example with a Heat Source</p>
<p>In obtaining the matrix equivalent for this set of equations, it should be noted that the source term is not a constant but rather an input that varies with time.  Thus, it must be grouped with the environmental temperatures as inputs.  The resulting matrix equations take the following form:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{\frac{{d{T_1}}}{{dt}}}\\\{\frac{{d{T_2}}}{{dt}}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}&{\frac{1}{{RC}}}\\\{\frac{1}{{RC}}}&{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{hA}}{C}}&0&{\frac{A}{C}}\\0&{\frac{{hA}}{C}}&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_1}}\\\{{{q''}_2}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h&0\\\{ - h}&0&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<p>Equation appears to suggest that the source term has no direct effect on the heat flux at either side of the element because its coefficients are zero.  This is not the case.  Equation only relates variables that have a direct influence on heat flux.  So, while Ti has no direct influence on<div img="image6037.txt">({q''_o})</div>, it does have an indirect influence through the nodal network.  The same would hold for the influence of qsource.</p>
<p>If this analysis is extended to a finite difference network with n nodes, the corresponding matrix equations can be shown to be:</p>
<div>\[\frac{{d\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right]}}{{dt}} = \left[ A \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ B \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<p>The influence of the heat source is also confirmed by the final solution form, which is identical to the Laplace transform result shown in Equation .  As with the Laplace solution method, the state space method results in a set of QTFs that relate the heat source at the current time step and several previous time steps to the current heat flux at the surface of the element.</p>
<p>Other similarities between the two solution methods are evident.  It is interesting to note that as with the Laplace method there is no alteration of the CTFs calculated by the state space method.  Thus, the principle of superposition is still valid.  Furthermore, the introduction of the source term did not substantially increase the computing effort required to calculate the additional transfer functions.  In the Laplace method, this was shown by the common roots, B(s), shared by both the CTFs and the QTFs.  In the state space method, it can be noted that the A matrices in Equations and are identical.  Since the state space method requires the inversion and the exponentiation of the A matrix only, the additional QTF terms will not require a substantial amount of additional computing time for their calculation.</p>
<h4 id="determination-of-internal-temperatures">Determination of Internal Temperatures</h4>
<p>One aspect of low temperature radiant systems that has not been addressed to this point is the appropriateness of specifying the effect of the system on slab response via a heat source term.  For a heating system that employs electrical resistance heating, the use of a heat source as the input variable is logical.  The heat produced by such a system can easily be related to the current passing through the heating wire.  However, for a hydronic heating or cooling system, the known quantity is not heat but rather the temperature of the water being sent to the building element.</p>
<p>The use of a temperature to simulate the presence of a heating or cooling system presents one major obstacle.  When fluid is not being circulated, there is no readily available temperature value available for use as an input variable.</p>
<p>In a hydronic system, a link between the fluid temperature being sent to the slab and the heat delivered to the slab exist.  The most effective way of relating these two variables is to consider the slab to be a heat exchanger.  Using heat exchanger relationships, an equation could then be formulated to obtain the heat delivered to the slab based on the inlet fluid temperature.</p>
<p>Most heat exchangers are used to thermally link two fluids.  In the case of a hydronic radiant system, there is only one fluid and a stationary solid.  Presumably, if the inlet fluid temperature, the system geometry, and the solid temperature are known, then the outlet temperature and thus the heat transfer to the building element can be computed.  This leads to an interesting question:  what is the solid temperature?</p>
<p>By definition, for one dimensional conduction heat transfer, the solid temperature is the temperature of the building element at the depth where the hydronic loop is located.  Typically, this temperature is not known because it is not needed.  The goal of both methods of calculating CTFs was the elimination of internal temperatures that were not needed for the simulation.  For a hydronic system, it is necessary to extract this information to solve for the heat source term.  Two methods of accomplishing this are described below.</p>
<p>Returning to the two layer example shown in Figure 269, it can be shown that the final solution form in the time domain for the slab with a source at the interface between the two layers is:</p>
<div>\[{q''_{1,t}} = \sum\limits_{m = 1}^M {{X_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_{k,m}}{T_{3,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{1,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} \]</div>

<p>A similar equation could be written for the response of the first layer in absence of any source term and is given by:</p>
<div>\[{q''_{1,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{2,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{{q''}_{1,t - m}}} \]</div>

<p>While the current temperature at the interface is not known, presumably the previous values of this parameter will be known.  In addition, the temperatures and the flux histories at surface 1 are also know.  The unknowns in Equation are the current heat flux at surface 1 and the temperature at surface 2.  However, Equation does define the current value of the heat flux at surface 1 based on temperature, heat flux, and heat source histories.  Thus, if this value is used in Equation , the only remaining unknown in this equation is the current temperature at surface 2, the surface where the heat source or sink is present.  Rearranging Equation provides an equation from which the temperature at the source location may be calculated:</p>
<div>\[{T_{2,t}} = \sum\limits_{m = 1}^M {{{\bar X}_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^{M - 1} {{{\bar Y}_{k,m}}{T_{2,t - m}}}  + \sum\limits_{m = 1}^{k + 1} {{{\bar F}_m}{{q''}_{1,t - m + 1}}} \]</div>

<p>where the new coefficients are obtained from the standard conduction transfer functions for the first layer via the following equations:</p>
<div>\[{\bar X_{k,m}} = \frac{{{x_{k,m}}}}{{{y_1}}}\left( {m = 1, \cdots ,M} \right)\]</div>

<div>\[{\bar Y_{k,m}} = \frac{{{y_{k,m + 1}}}}{{{y_1}}}\left( {m = 1, \cdots ,M - 1} \right)\]</div>

<div>\[{\bar F_1} = \frac{1}{{{y_1}}}\]</div>

<div>\[{\bar F_m} = \frac{{{f_{m - 1}}}}{{{y_1}}}\left( {m = 2, \cdots ,k + 1} \right)\]</div>

<p>This system for backing out an internal temperature through the use of a second, rearranged CTF equation is valid regardless of whether the Laplace transform or state space method is utilized to calculate the CTFs and QTFs.  The state space method, however, offers a more direct method of obtaining an internal temperature through its definition as an additional output variable.</p>
<p>Consider again the state space example shown in Figure 270.  Two output variables were defined for this example: <div img="image6047.txt">({q''_i})</div> and <div img="image6048.txt">({q''_o})</div>.  The temperature of the node where the source is present can also be defined as an output variable through the identity equation:</p>
<div>\[{T_1} = {T_1}\]</div>

<p>When this equation for T1 is added to Equation , the resulting output matrix equation for the heat flux at both surfaces and the internal temperature is:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\\\{{T_1}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\\1&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h&0\\\{ - h}&0&0\\0&0&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<p>The only difference between this relation and Equation is the presence of T1 on both the right and left hand side of the equation.  The dual role of T1 as a state variable and an output parameter may seem to contradict the goal of the state space method of eliminating the state variables.  However, due to the flexibility of the formulation, nodal temperatures can be extracted in the same manner that any other output quantity would be obtained.  For an element with n layers, Equation becomes:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\\\{{T_s}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<p>where Ts is the temperature of the node where the heat source or sink is present.  The transfer function equation for the calculation of Ts that results from Equation is identical in form to Equation :</p>
<div>\[{T_{s,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{T_{s,t - m}}}  + \sum\limits_{m = 1}^M {{w_m}{q_{source,t - m + 1}}} \]</div>

<p>Instead of the flux at either side of the element characterized as a function of temperature, flux, and source history terms, the temperature at the source location is related to source and temperature histories including histories of Ts.  The validity of these internal temperature calculation methods as well as heat source transfer functions in general will be discussed in the next chapter.</p>
<h4 id="low-temperature-radiant-system-controls">Low Temperature Radiant System Controls</h4>
<p>The use of this equation allows the low temperature radiant system to be handled like any other surface within the heat balance framework.  Heat balances at the inside and outside surfaces take on the same form as other surfaces, and the participation of the radiant system in the radiation balance within the space and thermal comfort models is automatically included.  Thus, the radiant system model is fully integrated into the heat balance, and any improvements that are made in areas such as convection coefficients, shading models, etc. are immediately available to the radiant system as part of the overall heat balance solution.</p>
<p>Once the transient nature of the system is accounted for, one must then turn to the next difficult issue: controls.  Controls are problematic for almost any simulation program.  The problem is not whether something can be simulated because typically a simulation program offers the ability to experiment with many different control strategies.  Rather, the problem is typically the diversity of controls that are implemented and keeping the controls that can be simulated up to date.  EnergyPlus offers two different control schemes: variable flow (ZoneHVAC:LowTemperatureRadiant:VariableFlow) and variable temperature (ZoneHVAC:LowTemperatureRadiant:ConstantFlow).  The control strategies are different enough that they were developed as separate system types.  More details of the controls are described below.</p>
<p>The controls for variable flow low temperature radiant systems within EnergyPlus are fairly simple though there is some flexibility through the use of schedules.  The program user is allowed to define a setpoint temperature as well as a throttling range through which the system varies the flow rate of water (or current) to the system from zero to the user defined maximum flow rate.  The flow rate is varied linearly with the flow reaching 50% of the maximum when the controlling temperature reaches the setpoint temperature.  Setpoint temperatures can be varied on an hourly basis throughout the year if desired.  The controlling temperature can be the mean air temperature, the mean radiant temperature, or the operative temperature of the zone, and this choice is also left to the user’s discretion.  (Operative temperature for radiant system controls is the average of MAT and MRT.)  Since flow rate is varied, there is no explicit control on the inlet water temperature or mixing to achieve some inlet water temperature in a hydronic system.  However, the user does have the ability to specify on an hourly basis through a schedule the temperature of the water that would be supplied to the radiant system.</p>
<p>Graphical descriptions of the controls for the low temperature radiant system model in EnergyPlus are shown in Figure 271 for a hydronic system.  In a system that uses electric resistance heating, the power or heat addition to the system varies in a manner similar to mass flow rate variation shown in Figure 271.</p>
<p>In the constant flow-variable temperature systems, the controls are also considered piecewise linear functions, but in this case the user selects both the control temperatures and the water temperatures via schedules.  This offers greater flexibility for defining how the radiant system operates though it may not model every situation.  Figure 272 shows how the “desired” inlet water temperature is controlled based on user schedules.  The user has the ability to specify the high and low water and control temperature schedules for heating and cooling (separately; a total of eight temperature schedules).  Note that this inlet temperature is a “desired” inlet temperature in that there is no guarantee that the system will provide water to the system at that temperature.  The model includes a local loop that attempts to meet this demand temperature through mixing and recirculation.</p>
<p><img alt="" src="../../EngineeringReference/media/image6053.png" /></p>
<p>Figure 271.  Variable Flow Low Temperature Radiant System Controls</p>
<p><img alt="" src="../../EngineeringReference/media/image6054.png" /></p>
<p>Figure 272.  Variable Temperature Low Temperature Radiant System Controls</p>
<p>The constant flow (variable temperature) low temperature radiant system model is actually a combination of mixing valves, a pump (constant speed, but the maximum flow can be modified by a schedule), and the radiant system (surface, panel, or group of surfaces/panels).  This is connected to the main loop through the standard inlet connections as shown in Figure 273.  The system controls determine the desired inlet temperature and system flow rate while loop controls determine the flow rate and temperature of the loop.  Note that pump heat also factors into the model through a simple constant speed pump model and user input.</p>
<p>There are four possible conditions (separate for heating and cooling).  First, if the loop has adequate temperature and flow to meet system requests, then the model sets the radiant system inlet temperature and controls to the desired values based on the controls and simulates.  This is the best condition and recirculation and bypass amounts are adjusted accordingly based on radiant system outlet temperatures.  Second, if the loop temperature is adequate but the loop flow rate is less than the radiant system flow rate, we may or may not be able to meet the desired inlet temperature since recirculation might lower the temperature below the desired temperature.  In this second case, the model first simulates the radiant system with the desired conditions and then resimulates it to solve for the actual inlet temperature (see later in this section) if it cannot achieve the desired inlet temperature.  Third, if the loop flow is greater than the radiant flow but the temperature of the loop is not adequate, then there is no amount of mixing that will solve this problem.  All of the radiant flow comes from the loop and the loop temperature (after pump heat addition) becomes the radiant system inlet regardless of the temperature controls.  Finally, if both the temperature and the flow of the loop are inadequate, then the model simply solves for the actual radiant system inlet temperature and does not try to meet the controls (merely tries to get as close as physically possible given the loop conditions).</p>
<p><img alt="" src="../../EngineeringReference/media/image6055.png" /></p>
<p>Figure 273.  Variable Temperature Low Temperature Radiant System Component Details</p>
<p>One remaining challenge is the merging of the low temperature radiant system model with an integrated building simulation program.  In the past, most simulation programs have simulated the building envelope, the space conditioning systems, and the central plant equipment in three separate steps.  While this had some advantages and was partly due to a lack of computing capacity, the large drawback for this arrangement is that there is no feedback from the space conditioning system or central plant response to the building conditions.  Thus, if the system or plant was undersized, it was reported as an “unmet load” and does not affect the temperatures experienced within the building.  IBLAST, a predecessor (Taylor 1991) to EnergyPlus, resolved this issue by integrating all three major components of a building simulation and thus allowing feedback between the equipment and the building envelope.</p>
<p>This integration was not a trivial task and required that the systems be simulated at shorter time steps in some cases to maintain solution stability.  In essence, the system simulation will shorten its time step whenever it senses that conditions are changing too rapidly.  While this is effective in maintaining solution stability, it can present problems for a radiant system.  The radiant system has either a direct or an indirect impact on the surfaces within a building.  So, it must be simulated with the building envelope.  Yet, it is also a space conditioning system that must act on the space like any other system and thus must also be simulated at the system time step, which can be less than the building time step and can also vary within EnergyPlus.</p>
<p>This issue was handled using a multi-step approach.  In EnergyPlus, the heat balance is always simulated first.  When this happens, the radiant system is temporarily shut-off to find how the building would respond if there was no heat source/sink.  Then, as the system and plant are simulated at multiple shorter time steps, the radiant system is allowed to operate per the controls specified by the user.  Flow rate is allowed to vary at each system time step, and the radiant system model is simulated at each time step as if the current flow rate was being used throughout the entire zone time step.  This means that each time the heat source/sink in the radiant system is varied during the system simulation the zone heat balance must be recomputed to see what the reaction of the rest of the zone is to this change in the conditions of one (or more) of the surfaces.</p>
<p>In reality, this is not physically correct because each change in the flow rate throughout the system simulation will have an impact on the system time steps remaining before the heat balance is simulated during the next zone time step.  Yet, other approaches to solving the mismatch between the system and the zone response of radiant systems are not feasible.  One could force the system to run at the same time step as the zone, but this could result in instabilities in other types of systems that might be present in the simulation.  On the other hand, one could try to force the zone to run at the shorter time steps of the system, but this could lead to instability within the heat balance due to limits on the precision of the conduction transfer function coefficients.</p>
<p>Despite the fact that the simulation algorithm described above may either over- or under-predict system response dependent on how the system has been controlled in previous system time steps, it is reasonable to expect that the effect of these variations will balance out over time even though it might lead to slightly inaccurate results at any particular system time step.  The long-term approach is also in view in the final simulation step at each zone time step.  After the system has simulated through enough system time steps to equal a zone time step, the radiant system will rerun the heat balance using the average heat source/sink over all of the system time steps during the past zone time step.  This maintains the conservation of energy within the heat balance simulation over the zone time steps and defines more appropriate temperature and flux histories at each surface that are critical to the success of a conduction transfer function based solution.  A graphical picture of this somewhat complex multiple step simulation is shown in the figure below.</p>
<p><img alt="" src="../../EngineeringReference/media/image6056.png" /></p>
<p>Figure 274.  Resolution of Radiant System Response at Varying Time Steps</p>
<h4 id="heat-exchanger-formulation-for-hydronic-systems">Heat Exchanger Formulation for Hydronic Systems</h4>
<p>As has been mentioned previously, the actual heat transferred between the building element and the hydronic loop is related to the temperature of the building element at the source location as well as the water system inlet and outlet temperatures.  In EnergyPlus, it is assumed that the inlet temperature to the slab (defined by a user schedule and the plant simulation) and the mass flow rate (determined by the control algorithm) are known and that the remaining parameters must be calculated.  However, the heat balance equations require the heat transferred to the building element from the water loop in order to calculate the heat transferred from the element to the building environment.</p>
<p>Even though systems defined by this model can vary somewhat, the same characteristic link between the system variables exist.  For modeling purposes, the overall water/slab system can be thought of as a heat exchanger.  While in principle there are two alternative heat exchanger methodologies, it is more convenient to use the effectiveness-NTU method in this case.</p>
<p>Several assumptions will be incorporated into the heat exchanger analysis.  It is assumed that the building element that contains the hydronic loop is stationary and that its temperature along the length of the tubing is constant.  The latter part of this assumption stems from assumptions made in both the one and two dimensional heat source transfer function derivations.  In either case, the source was added at a single node that was characterized by a single temperature.  For consistency, this assumption must be made again in the heat exchanger analysis.  Another assumption for the current EnergyPlus model is that the fluid in the tubing is water.  Additionally, it is assumed that the thermal properties of the water do not vary significantly over the length of the tubing and that the water flows at a constant flow rate.  Finally, the temperature at the inside surface of the water tubing is assumed to be equal to the temperature at the source location.  In other words, it is assumed that the water tubing itself has no appreciable effect on the heat transfer process being modeled.</p>
<p>Using these assumptions and the effectiveness-NTU heat exchanger algorithm, several equations can be defined which establish the relationship between the heat source and the water temperatures.  First, a heat balance on the water loop results in:</p>
<div>\[q = {\left( {\dot m{c_p}} \right)_{water}}\left( {{T_{wi}} - {T_{wo}}} \right)\]</div>

<p>where q is the energy transferred between the water loop and the building element, <div img="image6058.txt">(\dot m)</div> is the mass flow rate of the water, cp is the specific heat of the water, Twi is the inlet water temperature, and Two is the outlet water temperature.</p>
<p>The maximum amount of heat transfer that is possible according to the Second Law of Thermodynamics is:</p>
<div>\[{q_{\max }} = {\left( {\dot m{c_p}} \right)_{water}}\left( {{T_{wi}} - {T_s}} \right)\]</div>

<p>where qmax is the maximum amount of energy transfer that is possible and Ts is the temperature at the source location.</p>
<p>The effectiveness of the heat exchanger, e, is defined as the ratio of the actual energy transfer to the maximum possible, or:</p>
<div>\[\varepsilon  \equiv \frac{q}{{{q_{\max }}}}\]</div>

<p>For a heat exchanger where one fluid is stationary, the effectiveness can be related to NTU, the number of transfer units, by the following equation (Incropera and DeWitt 1985):</p>
<div>\[\varepsilon  = 1 - {e^{ - NTU}}\]</div>

<p>where NTU is defined by:</p>
<div>\[NTU \equiv \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{water}}}}\]</div>

<p>Since the water tubes were assumed to have no effect on the heat transfer process, the only term present in the overall heat transfer coefficient, UA, is a convection term.  Thus, the equation for UA is:</p>
<div>\[UA = h\left( {\pi DL} \right)\]</div>

<p>where h is the convection coefficient, D is the interior tube diameter, and L is the total length of the tube.</p>
<p>The convection coefficient can be obtained from internal flow correlations that relate the Nusselt dimensionless number to other flow properties.  For laminar flow in a tube of constant surface temperature, the Nusselt number is defined by:</p>
<div>\[N{u_D} = \frac{{hD}}{k} = 3.66\]</div>

<p>where k is the thermal conductivity of the water.</p>
<p>For turbulent internal flow, the Colburn equation can be used to define the Nusselt number:</p>
<div>\[N{u_D} = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits}_D^{{4 \mathord{\left/ {\vphantom {4 5}} \right. } 5}}{\Pr ^{{1 \mathord{\left/ {\vphantom {1 3}} \right. } 3}}}\]</div>

<p>where Pr is the Prandtl number of water and ReD is the Reynolds number which is defined by:</p>
<div>\[{{\mathop{\rm Re}\nolimits}_D} = \frac{{4\dot m}}{{\pi \mu D}}\]</div>

<p>The parameter m is the absolute viscosity of water.  For internal pipe flow, the flow is assumed to be turbulent for ReD ≥ 2300.</p>
<p>Knowledge of the flow conditions allows Equations through to be calculated.  This essentially eliminates e as an unknown in Equation .  The controls and the plant define the water mass flow rate and the inlet water temperature, leaving two equations (Equations and ) and three unknowns.  The third equation that can be used in conjunction with Equations and is Equation , which is the CTF/QTF equation for the temperature at the source location.</p>
<p>Knowing the inlet water temperature and water mass flow rate, the calculation procedure is somewhat involved and requires, in addition to Equations , , and , the use of a modified form of Equation .  Equation is the standard conduction transfer function formula for a building element with an embedded source/sink of heat.  In EnergyPlus, the surface flux on the left hand side of the equation is replaced with a surface heat balance:</p>
<div>\[\left[ {\begin{array}{*{20}{c}}{Surface}\\\{Heat}\\\{Balance}\end{array}} \right] = \sum\limits_{m = 1}^M {{X_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_{k,m}}{T_{3,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{1,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} \]</div>

<p>The surface heat balance includes terms for incident solar energy, radiation heat transfer from internal heat sources such as lights and electrical equipment, radiation between surfaces using Hottel’s Gray Interchange concept, and convection to the surrounding air.  The presence of the surface temperature in the heat balance does not pose any problems since Equation will be rearranged to solve for this temperature.  Since the radiation heat balance is dependent on conditions at the other surfaces, an iteration loop is required to provide a more accurate estimate of the radiative exchange within the building.  This is not the case with the mean air temperature.  An assumption of the heat balance is that the mean temperature of the surrounding air is equal to the final air temperature of the previous time step.  Using this estimate in the heat balance avoids a second iterative loop around the radiative iteration loop.</p>
<p>Thus, the terms of the heat balance on the left hand side of the equation have been set with the only unknown quantity being Ti, the inside surface temperature at the current time step.  On the right hand side of Equation , most of the terms are already defined since they depend on known values from previous time steps (temperature, flux, and source histories).  The only terms which are not defined are the inside surface temperature (Ti), outside surface temperature (To), and internal heat source/sink (qsource) of the current time step.</p>
<p>The outside surface temperature will depend on the type of environment to which it is exposed.  For example, if the surface is a slab on grade floor, the outside surface temperature is defined as ground temperature and does not require an outside surface heat balance.  If the element is an interior surface which has both surfaces exposed to the same air space, the outside surface temperature is redefined to be equal to the inside surface temperature.  In cases where the outside surface temperature is not simply defined such as a surface exposed to the exterior environment, a heat balance similar to Equation is required to define the outside surface temperature.  However, to again avoid iteration, the heat balance equation for the outside surface assumes that conditions at the inside surface were the same as the previous time step.  In most cases, since the influence of the current inside surface temperature on the outside surface temperature is very small, this is a valid assumption.  In cases were the inside surface temperature has a significant effect, an approximate inside surface heat balance which defines the inside surface temperature is used.  This approximate inside balance uses mean air and radiant temperatures from the previous time step.</p>
<p>At this point in the simulation algorithm then, all of the terms in Equation have been defined except the value at the current time step of the inside surface temperature and the heat source/sink.  Thus, Equation can be rewritten in a simpler form:</p>
<div>\[{T_{i,t}} = {C_1} + {C_2}{q_{source,t}}\]</div>

<p>where the variable C1 includes surface heat balance and past history terms as well as the influence of the current outside temperature.  The term C2 will depend on the heat source transfer function term and the coefficients of terms linked directly to Ti,t.</p>
<p>Equation , which was the CTF/QTF equation for the temperature at the source location, can be simplified in a similar manner.  Grouping the temperature and source history terms which are known quantities together with the effect of the outside surface temperature which is defined as described above, the original equation</p>
<div>\[{T_{s,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{T_{s,t - m}}}  + \sum\limits_{m = 1}^M {{w_m}{q_{source,t - m + 1}}} \]</div>

<p>can be reduced to:</p>
<div>\[{T_s} = {C_3} + {C_4}{q_{source,t}} + {C_5}{T_{i,t}}\]</div>

<p>where C3 includes all of the history terms and the effect of the current outside temperature, C4 is the heat source transfer function for the current time step, and C5 is the conduction transfer function for the inside surface temperature at the current time step.</p>
<p>Substituting Equation into Equation and noting that qsource,t is the same quantity as q in Equations and results in:</p>
<div>\[{T_s} = {C_3} + {C_4}q + {C_5}\left( {{C_1} + {C_2}q} \right)\]</div>

<p>When this equation is combined with Equation , the heat source, which results from a known water inlet temperature, can be shown to be:</p>
<div>\[q = \frac{{{T_{wi}} - {C_3} - {C_1}{C_5}}}{{\frac{1}{{\varepsilon {{\left( {\dot m{c_p}} \right)}_{water}}}} + {C_4} + {C_2}{C_5}}}\]</div>

<p>With both q and Twi known, it is a trivial matter to calculate Two and Ts from Equations and , respectively.  Even though the coefficients in Equation are fairly complex, the final equation relating the heat source directly to inlet water temperature is compact and does not require any iteration.  As with flux control, once the heat source/sink is defined, the inside surface heat balance can be performed to determine the surface temperatures.</p>
<p>It should be noted that Equations through are a slight simplification of the actual implementation in EnergyPlus.  The development shown above follows the heat balance conventions that assume previous values of the inside temperature to calculate the outside temperature.  This, in reality, is not necessary and since the radiant system can be significantly influenced by the delay that such an assumption might cause, the initial implementation of radiant systems in EnergyPlus used a development (shown below) that does not lag either the inside or the outside surface temperature.  In effect, we can establish three basic equations for the temperature at the inside and outside surface as well as at the location of the heat source/sink:</p>
<div>\[{T_{inside}} = {C_a} + {C_b}{T_{outside}} + {C_C}q''\]</div>

<div>\[{T_{outside}} = {C_d} + {C_e}{T_{inside}} + {C_f}q''\]</div>

<div>\[{T_{source}} = {C_g} + {C_h}q'' + {C_i}{T_{inside}} + {C_j}{T_{outside}}\]</div>

<p>where:  T<sub>inside</sub> is the temperature at the inside surface</p>
<p>T<sub>outside</sub> is the temperature at the outside surface</p>
<p>T<sub>source</sub> is the temperature within the radiant system at the location of the source/sink</p>
<p>C<sub>a</sub> is all of the other terms in the inside heat balance (solar, LW exchange, conduction history terms, etc.)</p>
<p>C<sub>b</sub> is the current cross CTF term</p>
<p>C<sub>c</sub> is the QTF inside term for the current heat source/sink</p>
<p>C<sub>d</sub> is all of the other terms in the outside heat balance (solar, LW exchange, conduction history terms, etc.)</p>
<p>C<sub>e</sub> is the current cross CTF term (should be equal to Cb)</p>
<p>C<sub>f</sub> is the QTF outside term for the current heat source/sink</p>
<p>C<sub>g</sub> is the summation of all temperature and source history terms at the source/sink location</p>
<p>C<sub>h</sub> is the QTF term at the source/sink location for the current heat source/sink</p>
<p>C<sub>i</sub> is the CTF inside term for the current inside surface temperature</p>
<p>C<sub>j</sub> is the CTF outside term for the current outside surface temperature</p>
<p>Equations and above can be solved to remove the other surface temperature.  Substituting the new equations for T<sub>inside</sub> and T<sub>outside</sub> as a function of C and q" into the equation for Tsource and simplifying results in the following equation:</p>
<div>\[{T_{source}} = {C_k} + {C_l}q''\]</div>

<p>where:         <div img="image6077.txt">({C_k} = {C_g} + \frac{{{C_i}\left( {{C_a} + {C_b}{C_d}} \right) + {C_j}\left( {{C_d} + {C_e}{C_a}} \right)}}{{1 - {C_e}{C_b}}})</div></p>
<div>\[{C_l} = {C_h} + \frac{{{C_i}\left( {{C_c} + {C_b}{C_f}} \right) + {C_j}\left( {{C_f} + {C_e}{C_c}} \right)}}{{1 - {C_e}{C_b}}}\]</div>

