<p>The input object AirLoopHVAC:UnitaryHeatPump:WaterToAir provides a model for a water-to-Air heat pump that is a “virtual” component that consists of an on/off fan component, a water-to-air heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blowthru heat pump is shown in the following figure. For a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil and the supplemental heating coil. The configuration of the water-to-air heat pump in the air loop is similar to an air-to-air heat pump. In addition, a water-to-air heat pump has a water loop connection on its source side. The water loop can be served by a condenser loop (like GHE for Ground source systems), or by a cooling tower/ boiler plant loop (for water loop systems).</p>
<p><img alt="FurnaceSchematic_WSHP" src="../../EngineeringReference/media/image5222.png" /></p>
<p>Figure 234.  Source Side and Load Side Configuration of a BlowThru WateroToAir Heat Pump</p>
<p>There are two different models for water-to-air heat pump cooling and heating coils. Cooling and heating coils are modeled using a Single Speed or Variable Speed Equation Fit model or a Parameter Estimation model. The parameter estimation procedure is quite detailed and the equation fit model is designed to simplify the user inputs. Each model is discussed in short in the following sections. The Variable-Speed Equation Fit model is described in a separate section, as Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit.</p>
<h4 id="single-speed-equation-fit-model">Single Speed Equation-Fit Model:</h4>
<p>This section describes the equation-fit model for Water-to-Air heat pump  (Object names: <strong>Coil:Cooling:WaterToAirHeatPump:EquationFit</strong> and <strong>Coil:Heating:WaterToAirHeatPump:EquationFit</strong>). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses five non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables or inlet conditions that influenced the water-to-air heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:</p>
<p>Cooling Mode:</p>
<div>\[\frac{{Q{}_{total}}}{{Q{}_{total,ref}}} = A1 + A2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + A3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{{Q_{sens}}}}{{{Q_{sens,ref}}}} = B1 + B2\left[ {\frac{{T{}_{db}}}{{T{}_{ref}}}} \right] + B3\left[ {\frac{{T{}_{wb}}}{{T{}_{ref}}}} \right] + B4\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + B5\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + B6\left[ {\frac{{\dot V{}_w}}{{\dot V{}_{w,ref}}}} \right]\]</div>

<div>\[\frac{{Power{}_c}}{{Power{}_{c,ref}}} = C1 + C2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + C3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<p>Heating Mode:</p>
<div>\[\frac{{{Q_h}}}{{Q{}_{h,ref}}} = E1 + E2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + E3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + E4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + E5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{Powe{r_h}}}{{Power{}_{h,ref}}} = F1 + F2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + F3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + F4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + F5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<p>Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;</p>
<div>\[{Q_{source,c}} = {Q_{total}} + Powe{r_c}\]</div>

<div>\[{Q_{source,h}} = {Q_h} - Powe{r_h}\]</div>

<p>where:</p>
<div img="image5230.txt">\(A1 - F5\)</div>

<p>= Equation fit coefficients for the cooling and heating mode</p>
<div img="image5231.txt">\({T_{ref}}\)</div>

<p>= 283K</p>
<div img="image5232.txt">\({T_{w,in}}\)</div>

<p>= Entering water temperature, K</p>
<div img="image5233.txt">\({T_{db}}\)</div>

<p>= Entering air dry-bulb temperature, K</p>
<div img="image5234.txt">\({T_{wb}}\)</div>

<p>= Entering air wet-bulb temperature, K</p>
<div img="image5235.txt">\({\dot V_{air}}\)</div>

<p>= Load side air volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5236.txt">\({\dot V_w}\)</div>

<p>= Source side water volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5237.txt">\({Q_{total}}\)</div>

<p>= Total cooling capacity, W</p>
<div img="image5238.txt">\({Q_{sens}}\)</div>

<p>= Sensible cooling capacity, W</p>
<div img="image5239.txt">\(Powe{r_c}\)</div>

<p>= Power consumption (cooling mode), W</p>
<div img="image5240.txt">\({Q_{source,c}}\)</div>

<p>= Source side heat transfer rate (cooling mode), W</p>
<div img="image5241.txt">\({Q_h}\)</div>

<p>= Total heating capacity, W</p>
<div img="image5242.txt">\(Powe{r_h}\)</div>

<p>= Power consumption (heating mode), W</p>
<div img="image5243.txt">\({Q_{source,h}}\)</div>

<p>= Source side heat transfer rate (heating mode), W</p>
<p>The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <div img="image5244.txt">({T_{ref}})</div>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.</p>
<p>For cooling mode, the reference conditions; reference load side air volumetric flow rate <div img="image5245.txt">(\left( {{{\dot V}<em>{air,ref}}} \right))</div>,reference source side water volumetric flow rate<div img="image5246.txt">(\left( {{{\dot V}</em>{w,ref}}} \right))</div>,reference sensible capacity <div img="image5247.txt">(\left( {{Q_{sens,ref}}} \right))</div> and reference power input <div img="image5248.txt">(\left( {Powe{r_{c,ref}}} \right))</div> are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity<div img="image5249.txt">(\left( {{Q_{total,ref}}} \right))</div> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.</p>
<h4 id="coefficient-estimation-procedure">Coefficient estimation procedure:</h4>
<p>The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate the coefficients E1-E5 and F1-F5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:</p>
<p><img alt="" src="../../EngineeringReference/media/image5250.png" /></p>
<p>Figure 235. Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang 2005)</p>
<h4 id="high-humidity-control-with-watertoair-heatpump-equation-fit-model">High Humidity Control with WaterToAir HeatPump Equation Fit model</h4>
<p>The specific configuration of the WaterToAir HeatPump with supplemental heating coil is shown above (see Figure 234). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the reheat coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. When high humidity control is specified and the compressor operates, the heatpump always operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, or CoolReheat in the Dehumidification Control Type input field. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. If the dehumidification control type is selected as None, the WaterToAir HeatPump uns only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.</p>
<p>The model first calculates the <em>PartLoadRatio</em> required meeting the sensible cooling load.  The heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone:</p>
<div>\[HeatPumpCoolingLoad = \,\frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>The heatpump’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\,\frac{{ABS\left( {HeatPumpCoolingLoad - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)\]</div>

<p>When the heat pumps sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint temperature.  If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.</p>
<div>\[HeatPumpMoistureLoad = \,\frac{{ControlZoneMoitureLoad}}{{ControlZoneAirFlowFraction}}\]</div>

<p>Then the <em>LatentPartLoadRatio</em> required to meet the high humidity setpoint is calculated as follows:</p>
<div>\[LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\,\frac{{ABS\left( {HeatPumpMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)\]</div>

<p>The model uses the greater of the two part-load ratios, <em>PartLoadRatio</em> or <em>LatentPartLoadRatio</em>, to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.</p>
<div>\[LatentPartLoadRatio = MAX\left( {PartLoadRatio,\,LatentPartLoadRatio} \right)\]</div>

<p>As previously described, iterations are performed to converge on the solution within the convergence tolerance.</p>
<p>Where,</p>
<div img="image5256.txt">\(ControlZoneCoolingLoad\)</div>

<p>= the control zone sensible cooling load to the cooling setpoint, (W).</p>
<div img="image5257.txt">\(ControlZoneMoistureLoad\)</div>

<p>= the control zone moisture load to the dehumidifying relative humidity setpoint, (W).</p>
<div img="image5258.txt">\(ControlZoneAirFlowFraction\)</div>

<p>= the supply air fraction that goes though the control zone, (-).</p>
<p><em>FullLatentOutput</em>      =         the Heat Pump’s latent cooling energy rate at full-load conditions, W</p>
<p><em>NoLatentOutput</em>       =          the Heat Pump’s latent cooling energy rate with cooling coil OFF, W</p>
<div img="image5259.txt">\(PartLoadRatio\)</div>

<p>=          the heat pump’s part-load-ratio required to meet system sensible load, (-).</p>
<div img="image5260.txt">\(LatentPartLoadRatio\)</div>

<p>=          the heat pump’s part-load-ratio required to meet system moisture load, (-).</p>
<div img="image5261.txt">\(PL{R_{MIN}}\)</div>

<p><em>       =  </em>the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.</p>
<p>When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 236. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the heatpump’s cooling coil, the supplemental coil is used to offset the excess sensible capacity provided by the unit. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (see Figure 236),  the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the heat pump (with LatentPartLoadRatio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.</p>
<p><img alt="HiHumidControl-2" src="../../EngineeringReference/media/image5262.png" /></p>
<p>Figure 236. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint</p>
<p>If a heating load exists (Figure 237), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and DX cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.</p>
<p><img alt="HiHumidControl-3" src="../../EngineeringReference/media/image5263.png" /></p>
<p>Figure 237. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint</p>
<h4 id="parameter-estimation-model">Parameter Estimation Model</h4>
<p>The steady state simulation model (Object: AirLoopHVAC:UnitaryHeatPump:WaterToAir) for a water-to-air vapor compression heat pump is described in this section. The model is implemented under the air-loop manager similar to the algorithm discussed under AirLoopHVAC:UnitaryHeatPump. The heat pump 'coil' objects (Coil:Cooling:WaterToAirHeatPump:ParameterEstimation and
 Coil:Heating:WaterToAirHeatPump:ParameterEstimation) actually consist of a steady state simulation of the unitary heat pump in cooling or heating mode respectively.  This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site .  The model parameters, solution technique and solution algorithm are all identical to that of the water to water heat pump.  The only difference between the two models is in the modeling of the water to air heat exchanger.</p>
<p>The effectiveness of this heat exchanger is given by</p>
<div>\[\varepsilon  = 1 - {e^{ - NTU}}\]</div>

<p>Where NTU is defined by</p>
<div>\[NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water/air}}}\]</div>

<p>UA for the source side and the load side are two of the parameters estimated in the parameter estimation procedure.</p>
<p>Additional model details and a discussion of the parameters and parameter estimation technique are described in the following section on Water to Water Heat Pumps.</p>
<h3 id="water-to-water-heat-pumps">Water To Water Heat Pumps</h3>
<p>There are two water-water heat pump models available in EnergyPlus which are <strong>parameter estimation based model</strong> and <strong>equation-fit model</strong>. Detailed descriptions of the model are available in the references Tang and Jin</p>
<h3 id="equation-fit-water-to-water-heat-pump-model">Equation Fit Water To Water Heat Pump Model</h3>
<p>This section describes the equation-fit model for water-to-water heat pump.   (Object names: HeatPump:WaterToWater:EquationFit:Cooling &amp; HeatPump:WaterToWater:EquationFit:Heating). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses four non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables that influenced the water-to-water heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:</p>
<p>Cooling Mode:</p>
<div>\[\frac{{Q{}_c}}{{Q{}_{c,ref}}} = A1 + A2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + A3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]\]</div>

<div>\[Powe{r_c} = \frac{{{Q_c}}}{{CO{P_c}}}\]</div>

<p>Heating Mode:</p>
<div>\[\frac{{{Q_h}}}{{Q{}_{h,ref}}} = C1 + C2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + C3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]\]</div>

<div>\[Powe{r_h} = \frac{{{Q_h}}}{{CO{P_h}}}\]</div>

<p>Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;</p>
<div>\[{Q_{source,c}} = {Q_c} + Powe{r_c}\]</div>

<div>\[{Q_{source,h}} = {Q_h} - Powe{r_h}\]</div>

<p>Where:</p>
<div img="image5272.txt">\(A1 - B5\)</div>

<p>= Equation fit coefficients for the cooling and heating mode</p>
<div img="image5273.txt">\({T_{ref}}\)</div>

<p>= 283.15K</p>
<div img="image5274.txt">\({T_{L,in}}\)</div>

<p>= Entering load side water temperature, K</p>
<div img="image5275.txt">\({T_{S,in}}\)</div>

<p>= Entering source side water temperature, K</p>
<div img="image5276.txt">\({\dot V_L}\)</div>

<p>= Load side volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5277.txt">\({\dot V_S}\)</div>

<p>= Source side volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image5278.txt">\({Q_c}\)</div>

<p>= Load side heat transfer rate (cooling mode), W</p>
<div img="image5279.txt">\(Powe{r_c}\)</div>

<p>= Power consumption (cooling mode), W</p>
<div img="image5280.txt">\({Q_{source,c}}\)</div>

<p>= Source side heat transfer rate (cooling mode), W</p>
<div img="image5281.txt">\({Q_h}\)</div>

<p>= Load side heat transfer rate (heating mode), W</p>
<div img="image5282.txt">\(Powe{r_h}\)</div>

<p>= Power consumption (heating mode), W</p>
<div img="image5283.txt">\({Q_{source,h}}\)</div>

<p>= Source side heat transfer rate (heating mode), W</p>
<p><em>COP<sub>c</sub></em>          = Cooling coefficient of performance, W/W</p>
<p><em>COP<sub>h</sub></em>          = Heating coefficient of performance, W/W</p>
<p>If the load side heat transfer rate (<em>Q<sub>c</sub></em> or <em>Q<sub>h</sub></em>) or power consumption (<em>Power<sub>c</sub></em> or <em>Power<sub>h</sub></em>) are less than or equal to zero, then the heat pump is turned off for that simulation time step, a warning is issued, and the simulation continues.</p>
<p>The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <div img="image5284.txt">({T_{ref}})</div>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.</p>
<p>For cooling mode, the reference conditions; reference load side volumetric flow rate, <div img="image5285.txt">({\dot V_{L,ref}})</div>, reference source side volumetric flow rate, <div img="image5286.txt">({\dot V_{S,ref}})</div>, <div img="image5287.txt">(Powe{r_{c,ref}})</div>  and reference source side heat transfer rate, <div img="image5288.txt">({Q_{source,c,ref}})</div>  are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity, <div img="image5289.txt">({Q_{c,ref}})</div> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.</p>
<h4 id="coefficient-estimation-procedure_1">Coefficient estimation procedure:</h4>
<p>The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates for the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for load side heat transfer. The same procedure is repeated for the heating mode to generate the coefficients B1-B5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:</p>
<p><img alt="" src="../../EngineeringReference/media/image5290.png" /></p>
<p>Figure 238.  Information Flow Chart for Water-To-Water Heat Pump Equation Fit (Tang 2005)</p>
<h3 id="parameter-estimation-water-to-water-heat-pump-model">Parameter Estimation Water-To-Water Heat Pump Model</h3>
<p>A steady state simulation model for a water-to-water reciprocating vapor compression heat pump (Object names: HeatPump:WaterToWater:ParameterEstimation:Cooling &amp; HeatPump:WaterToWater:ParameterEstimation:Heating) is described in this section. This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site . The model incorporates a multivariable unconstrained optimization algorithm to estimate several unspecific parameters. The aim of the model is to describe the detailed physical geometry and operation of each component and replicate the performance of the actual unit in operation. Assuming the thermodynamic process in the expansion device and the pressure drop at the suction and discharge valves to be isenthalpic the heat balance equation is given by</p>
<div>\[{\dot Q_s} = \dot W + {\dot Q_{_L}}\]</div>

<p>Where:</p>
<div img="image5292.txt">\({\dot Q_s}\)</div>

<p>= Source side heat transfer rate</p>
<div img="image5293.txt">\({\dot Q_L}\)</div>

<p>= Load side heat transfer rate</p>
<div img="image5294.txt">\(\dot W\)</div>

<p>= Compressor power input</p>
<p>The compressor model is based on an isentropic process shown in Figure 239 governed by</p>
<div img="image5295.txt">\(P{V^\gamma }\)</div>

<p>= Constant</p>
<p>Where:</p>
<p>P = Pressure</p>
<p>v = Specific volume</p>
<p><img alt="" src="../../EngineeringReference/media/image5296.png" /></p>
<p>Figure 239.  Schematic indicator diagram for a reciprocating Compressor(Jin 2002)</p>
<p>Since the refrigerant vapor in the clearance volume as shown in the previous figure goes through a re-expansion procedure, the mass flow rate of the compressor refrigerant is a decreasing function of the pressure ratio.</p>
<div>\[\mathop m\limits^ \bullet   = \frac{{PD}}{{\nu {}_{suc}}}(1 + C - C{(\frac{{P{}_{dis}}}{{P{}_{suc}}})^{\frac{1}{\gamma }}}\]</div>

<p>Where:</p>
<div img="image5298.txt">\(\mathop m\limits^ \bullet  \)</div>

<p>= refrigerant mass flow rate</p>
<p>PD = Piston displacement</p>
<p>C   = Clearance factor</p>
<div img="image5299.txt">\(P{}_{dis}\)</div>

<p>= discharge pressure</p>
<div img="image5300.txt">\(P{}_{suc}\)</div>

<p>= Suction pressure</p>
<div img="image5301.txt">\(\gamma \)</div>

<p>= Isentropic exponent</p>
<h4 id="parameter-estimation-procedure">Parameter estimation procedure:</h4>
<p>A set of parameters for the cooling mode is defined on the basis of the equations used in the model. An information flowchart indicating the parameters, inputs to the model and the resulting outputs acquired are shown in Figure 240. The estimation of parameters is conducted using the catalog data.</p>
<p>The parameter definition include:</p>
<p>n Piston displacement, PD</p>
<p>n Clearance factor, C</p>
<p>n Pressure drop across the suction and discharge valves, <div img="image5302.txt">({\rm{\Delta P}})</div></p>
<p>n Loss factor used to define the electromechanical losses supposed to be proportional to the theoretical power, <div img="image5303.txt">({\rm{\eta }})</div></p>
<p>n Superheat in <sup>ο</sup>C or F, <div img="image5304.txt">({\rm{\Delta T}}{}_{{\rm{sh}}})</div></p>
<p>n Constant part of the electromechanical losses,<div img="image5305.txt">({\rm{W}}{}_{{\rm{loss}}})</div></p>
<p>n Source side heat transfer coefficient, (UA)<sub>S</sub></p>
<p>n Load side heat transfer coefficient, (UA)<sub>L</sub></p>
<p><img alt="" src="../../EngineeringReference/media/image5306.png" /></p>
<p>Figure 240.  Information Flowchart for Water-To-Water Heat Pump Parameter Estimation Mmodel implementation (Jin 2002)</p>
<p>Where:</p>
<p>TWiL   = Entering water Load side temperature</p>
<p>TWiS   = Entering water Source side temperature</p>
<div img="image5307.txt">\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiL}}}\)</div>

<p>= Entering water Load side mass flow rate</p>
<div img="image5308.txt">\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiS}}}\)</div>

<p>= Entering water Source side mass flow rate</p>
<p>S      =  Thermostatic Signal</p>
<p>The parameter estimation procedure incorporates an objective function that computes the difference between the model outputs and the catalog outputs.  The objective function is then minimized by using a multi variable unconstrained multi modal Nelder Mead optimization algorithm. As the objective function value lowers after each iteration, the model outputs approach the catalog outputs consequently leading to convergence and the correct parameters are estimated for the respective model. The inputs to the model include the entering water temperatures and mass flow rates on the load side and the source side. The calculation of the objective function is shown in the form of a formula flowchart in Figure 241. The square of the sum of the errors (SSQE) for a given set of parameter values that will be minimized is given by</p>
<div>\[SSQE = \sum\limits_{i = 1} {{{\left( {\frac{{\left( {\mathop {W{}_{cat}}\limits^{} } \right) - \left( {\mathop W\limits^{} } \right){}_i}}{{\left( {\mathop {W{}_{cat}}\limits^{} } \right)}}} \right)}^2}}  + \left( {\frac{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right) - \left( {\mathop {QL}\limits^{} } \right){}_i}}{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right)}}} \right)\]</div>

<p>Where</p>
<div img="image5310.txt">\({\rm{W}}{}_{{\rm{cat}}}\)</div>

<p>= Catalog power consumption</p>
<div img="image5311.txt">\({\rm{W}}{}_{}\)</div>

<p>= Model power consumption</p>
<div img="image5312.txt">\({\rm{QL}}{}_{{\rm{cat}}}\)</div>

<p>= Catalog load side heat transfer</p>
<div img="image5313.txt">\({\rm{QL}}{}_{}\)</div>

<p>= Model load side heat transfer</p>
<p>Extrapolation beyond the catalog data grants the parameter estimation model an upper hand in comparison with the equation fit and deterministic models. However, the detailed model is computationally more intensive. Moreover, when the model is implemented within a transient system simulation program, it may come across figures that are random and unplanned by the manufacturer such as low water flow rates or extreme temperatures. This oddity may result in unrealistic set of results.</p>
<p><img alt="Jin's flow chart" src="../../EngineeringReference/media/image5314.png" /></p>
<p>Figure 241.  Flow diagram of EnergyPlus Water to Water HeatPump implementation</p>
<h4 id="control-strategy">Control Strategy:</h4>
<p>Both water-to-water heat pump models; parameter estimation based model and curve-fit model use the “cycle time control logic” developed by Murugappan (2002).</p>
<p>This strategy keeps the heat pump from short-cycling whereby the heat pump will stay on or off for the specified cycle time after switching states. The control logic is identical to the operation of a physical heat pump whereby the heat pump does not switch between on and off instantly. Refer to Muraggapan (2002) for the further details on the control strategy.</p>
<h4 id="references_6">References</h4>
<p>Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
<p>Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
<p>Murugappan, Arun. 2002.  Implementing Ground Source Heat Pump and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation Environment, M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
<h2 id="variable-refrigerant-flow-heat-pumps">Variable Refrigerant Flow Heat Pumps <a name="VRF"></a></h2>
<p>There are two common types of variable refrigerant flow heat pump systems:</p>
<p>n cooling only or heating only air-conditioning systems (a.k.a. heat pump), or</p>
<p>n heat recovery systems that allow simultaneous cooling and heating</p>
<p>Energyplus models heat pump and heat recovery operating modes as described in the section entitled Variable Refrigerant Flow Heat Pump Model. The variable refrigerant flow model currently supports air-, evaporatively-, or water-cooled condenser equipment. Throughout this section, the term “condenser” refers to the outdoor unit where the compressor is located.</p>
<h3 id="variable-refrigerant-flow-heat-pump-model">Variable Refrigerant Flow Heat Pump Model</h3>
<h4 id="overview_13">Overview</h4>
<p>The figure below schematically depicts the AirConditioner:VariableRefrigerantFlow (VRF AC) system. The outdoor unit is connected directly to the zone terminal units using a zone terminal unit list (ref: ZoneTerminalUnitList). The VRF AC system conditions multiple zones and is controlled by thermostats located in each zone. Zone terminal units operate to meet the zone sensible cooling or sensible heating requirements as determined by the zone thermostat schedule.</p>
<p>When the heat pump does not operate to reclaim waste heat, the VRF AC system can only operate in either cooling <em>or</em> heating mode. Based on the master thermostat priority control selection, the operating mode is determined by polling the appropriate zone(s) served by the VRF HP system. When the system is operating in cooling mode, the cooling coils will be enabled only in the terminal units where zone cooling is required. When the system is operating in heating mode, the heating coils will be enabled only in the terminal units where zone heating is required. Supply air fans will continue to operate if the zone terminal unit’s fan operating mode is set to continuous fan.</p>
<p>When the heat pump does operate to reclaim waste heat, the VRF AC system can simultaneously cool and heat multiple zones. The heat pump will select an operating mode according to the dominant load as reported by the zone thermostat(s). The calculation of the dominant load is based on the master thermostat priority control selection and may either be based on individual zone loads, the number of zones requiring cooling or heating, the master thermostat zone load, or an operating mode schedule. The heat pump will operate in cooling mode, and provide waste heat to zones with a heating load, when the dominant load among all zone terminal units is cooling. The heat pump will operate in heating mode, and absorb heat from zones with a cooling load, when the dominant load among all zone terminal units is heating.</p>
<p>The figure below shows the VRF AC terminal units with draw through fan placement. Blow through fan placement can also be modeled by connecting the supply air fan inlet node to the outside air mixer’s mixed air node if an outdoor air mixer is used or to the zone terminal unit inlet node if an outdoor air mixer is not used. The variable refrigerant flow heat pump coordinates the operation of these components and is modeled as a type of zone equipment where the <em>zone terminal units</em> are specified in a zone equipment list (Ref. ZoneHVAC: EquipmentList and ZoneHVAC:EquipmentConnections). The AirConditioner: VariableRefrigerantFlow object <em>is not</em> specified in an air primary loop or a zone equipment list object.</p>
<p><img alt="" src="../../EngineeringReference/media/image5315.png" /></p>
<p>Figure 242. Variable Refrigerant Flow Heat Pump (draw through fan placement)</p>
<p><img alt="" src="../../EngineeringReference/media/image5316.png" /></p>
<p>Figure 243. Variable Refrigerant Flow object connections in Energyplus</p>
<p>The terminal unit is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:Simple:OnOff must be used to model AUTO fan, while Fan:Simple:OnOff or Fan:Simple:ConstVolume can be used to model fan ON.</p>
<p>Output variables reported by the VRF AC object include the heat pump’s operating capacity (cooling or heating), electric consumption, operating COP, defrost electric consumption, part-load ratio (ratio of actual capacity to available capacity), runtime fraction (when cycling), cycling ratio (actual compressor cycling rate), crankcase heater power, and other report variables associated with an evaporative condenser. Report variables are also available to indicate the maximum available terminal unit cooling or heating capacity (i.e., when the condensers available capacity is insufficient to supply the capacity requested by all terminal units). Reporting of other variables of interest for the VRF AC (fan electric power, DX coil cooling rate, DX coil heating rate, terminal unit total cooling rate, etc.) is done by the individual system components (e.g., fan, DX cooling coil, DX heating coil, and zone terminal unit). For convenience, the total cooling and heating coil capacities (i.e., the coil loads) is also reported.</p>
<h4 id="model-description_8">Model Description</h4>
<p>As described previously, the VRF AC system conditions multiple zones and is controlled by one or more zone thermostats (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet each zone’s thermostat set point. When heat pump mode is selected (i.e., heat recovery is not selected), an operating mode is chosen based on the master thermostat priority control and all terminal units are operated in that specific mode. When heat recovery mode is selected, the dominant load is determined based on the master thermostat priority control and the outdoor unit operates in this mode. The indoor terminal units operate in either cooling or heating mode based on the individual coil loads The heat pump condenser is then modeled to determine any impact the condensing unit might have on the zone terminal units (i.e., capacity limitations due to oversized terminal units, operating limitations due to allowable operating temperature range, impacts of defrost operation, changes in performance when heat recovery mode is active, etc.). The following sections describe the performance calculations for cooling and heating.</p>
<h4 id="cooling-operation_3">Cooling Operation</h4>
<p>The operating capacity of the heat pump is calculated based on the user defined input for the heat pump’s rated cooling capacity, the ratio of indoor terminal unit capacity to outdoor unit capacity (combination ratio), the actual operating conditions, and whether or not the system’s heat recovery mode is active. Performance correction factors are used to correct for off-design performance as follows:</p>
<h4 id="cooling-combination-ratio-correction-factor">Cooling Combination Ratio Correction Factor</h4>
<p>The cooling combination ratio correction factor is defined as the total terminal unit rated cooling capacity divided by the heat pump’s rated cooling capacity. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser’s rated capacity is assumed to be able to meet the indoor terminal unit’s demand request. However, if the combination ratio is determined to be greater than 1, the maximum cooling capacity available from the heat pump’s condenser may be higher than the user specified rated cooling capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The cooling combination ratio correction factor is applied to cooling performance calculations. If the cooling combination ratio correction curve name is not specified by the user, the cooling combination ratio correction factor (CR <sub>cooling,\ correction</sub>) in the following equation is assumed to be equal to 1.</p>
<div>\[C{R_{cooling\,,\,rated\,}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}$}}\]</div>

<div>\[C{R_{\,cooling\,,\,correction}} = a + b\left( {C{R_{cooling\,,\,rated}}} \right) + c{\left( {C{R_{cooling\,,\,rated}}} \right)^2} + d{\left( {C{R_{cooling\,,\,rated}}} \right)^3}\]</div>

<div>\[C{R_{\,cooling\,,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,cooling\,,\,correction}}} \right)\]</div>

<p>where</p>
<div img="image5320.txt">\({\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}\)</div>

<p>= rated total (sensible + latent) cooling capacity in zone <em>i</em> (W)</p>
<div img="image5321.txt">\({\mathop Q\limits^ \bullet_{cooling,\,total\,,\,rated}}\)</div>

<p>= rated total cooling capacity of heat pump (W)</p>
<div img="image5322.txt">\(C{R_{\,cooling\,,\,correction}}\)</div>

<p>= Cooling Combination Ratio capacity correction factor at rated conditions (this value is reported in the eio file)</p>
<div img="image5323.txt">\(a - d\)</div>

<p>= equation coefficients for cooling combination ratio correction factor</p>
<div img="image5324.txt">\(C{R_{cooling\,,\,rated}}\)</div>

<p>= the cooling combination ratio defined as the total indoor terminal unit’s rated total cooling capacity divided by the rated total cooling capacity of the heat pump condenser.</p>
<p>The sum of the individual zone total cooling requirements is used to calculate the performance of the outdoor condensing unit. The operating capacities of the indoor cooling coils are calculated based on the indoor cooling coil’s rated cooling capacity and the actual operating conditions. The operating capacity of the heat pump condenser is calculated in a similar fashion using a load-weighted average indoor wet-bulb temperature of all operating cooling coils.</p>
<h4 id="cooling-capacity-ratio-modifier-function-of-low-temperature">Cooling Capacity Ratio Modifier Function of Low Temperature</h4>
<p>The heat pump’s cooling capacity correction factor (function of temperature) is determined by averaging the zone cooling coil inlet air wet-bulb temperature for all operating cooling coils. A load-weighted average inlet air wet-bulb temperature is used in the calculations. The weighted average cooling coil inlet air wet-bulb temperature and the outdoor condenser entering air dry-bulb temperature are then used to calculate the temperature correction factor in cooling mode for the heat pump condenser. The actual zone air wet-bulb temperature is used to calculate the operating capacity of the individual zone cooling coils.</p>
<div>\[{\mathop Q\limits^ \bullet_{zone,\,total}} = \sum\limits_1^i {{{\mathop Q\limits^ \bullet  }_{zone(i)}}} \]</div>

<div>\[{T_{wb,avg}} = \sum\limits_1^i {\left( {{T_{wb,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)\]</div>

<p>The operating capacity of the heat pump is calculated using a bi-quadratic equation using a load-weighted average indoor wet-bulb temperature and outdoor dry-bulb temperature as the independent variables.</p>
<div>\[CAPF{T_{HP,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>The operating capacity of the terminal unit’s DX cooling coil is calculated using either a linear, quadratic, or cubic curve. If more information is available to more accurately model the DX cooling coil, a bi-quadratic curve may be used (i.e., if the performance of the DX cooling coil is also a function of outdoor dry-bulb temperature).</p>
<div>\[CAPF{T_{coil,\,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d{\left( {{T_{wb,i}}} \right)^3}\]</div>

<p>- or -</p>
<div>\[CAPF{T_{coil,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5330.txt">\({T_{wb,i}}\)</div>

<p>= wet-bulb temperature of the air entering the cooling coil in zone <em>i</em> (°C)</p>
<div img="image5331.txt">\({T_{wb,avg}}\)</div>

<p>= load-weighted average wet-bulb temperature of the air entering all operating cooling coils (°C)</p>
<div img="image5332.txt">\({\mathop Q\limits^ \bullet_{zone(i)}}\)</div>

<p>= total (sensible + latent) cooling load in zone <em>i</em> (W)</p>
<div img="image5333.txt">\({\mathop Q\limits^ \bullet_{zone,\,total}}\)</div>

<p>=total (sensible + latent) cooling load in all zones (W)</p>
<div img="image5334.txt">\(CAPF{T_{\,HP,cooling}}\)</div>

<p>= heat pump Cooling Capacity Ratio Modifier (function of temperature)</p>
<div img="image5335.txt">\(CAPF{T_{\,coil,cooling}}\)</div>

<p>= zone coil Cooling Capacity Ratio Modifier (function of temperature)</p>
<div img="image5336.txt">\(a - f\)</div>

<p>= equation coefficients for Cooling Capacity Ratio Modifier</p>
<div img="image5337.txt">\({T_c}\)</div>

<p>= temperature of the air entering an air-cooled or evaporatively-cooled condenser (°C)</p>
<h4 id="using-multiple-curves-to-define-cooling-capacity-ratio-modifier">Using multiple curves to define Cooling Capacity Ratio Modifier</h4>
<p>The cooling capacity ratio modifier determines the change in total (sensible + latent) capacity with respect to the heat pump rated cooling capacity. This modifier corrects for off-design performance and provides the operating total (sensible + latent) cooling capacity for the heat pump condenser. The performance data for VRF AC systems may be specified using a single curve object, however, if the performance data does not reflect a smooth change in performance as outdoor conditions vary, the overall performance of the system may be described using two cooling capacity ratio modifier curves (i.e., a separate curve at low and high outdoor temperatures) and a boundary curve (i.e., the curve defining the separation at specific outdoor temperatures).</p>
<h4 id="application-of-dual-performance-curves">Application of Dual Performance Curves</h4>
<p>Two additional inputs are available to more accurately model the cooling performance of a VRF AC system. The first additional input is a boundary curve which is used to distinguish differences in performance at “low” and “high” outdoor temperature regions and the second input is a cooling capacity performance curve for the “high” outdoor temperature region. The boundary curve is a linear, quadratic or cubic curve defining the outdoor temperature as a function of average indoor wet-bulb temperature. The cooling capacity ratio function of high temperature curve is a biquadratic curve using average indoor wet-bulb temperature and outdoor dry-bulb temperature as the two independent variables. These additional curves are used to define the performance over two separate performance regions as shown in Figure 244. The red circles in the figure identify the points at which the performance changes abruptly (i.e., slopes or shapes are significantly different) and are used to create the boundary curve. The performance on either side of the boundary curve can be a smooth curve changing with outdoor condition or a flat plateau where system controls maintain a constant operating condition. This type of performance cannot be accurately simulated using a single performance curve object. For this reason, dual capacity performance curves may be used.</p>
<p>Note: If the cooling performance can be described using a single performance curve object, the boundary and high temperature performance curve objects are not required.</p>
<p>Manufacturers may also provide this information in a tabular format. In this case the data should first be graphically displayed to identify any non-linearities and to also identify where an abrupt change in performance occurs so that a boundary curve can be created.</p>
<p>The cooling capacity ratio boundary curve object is used to differentiate between dual cooling capacity ratio performance curves. This curve defines the outdoor temperature below which the cooling capacity ratio function of low temperature curve object is used, otherwise, the cooling capacity ratio function of high temperature curve object is used.</p>
<div>\[{T_{OA,DB}} = a + b\left( {{T_{I,WB}}} \right) + c{\left( {{T_{I,WB}}} \right)^2} + d{\left( {{T_{I,WB}}} \right)^3}\]</div>

<p>where</p>
<p>T<sub>OA,DB</sub> = Outside air dry-bulb temperature (C)</p>
<p>a-d = coefficients for cooling capacity ratio boundary curve object</p>
<p>T<sub>I,WB</sub> = Weighted average indoor wet-bulb temperature (C)</p>
<p>For the performance data shown below, the boundary curve would be created by identifying the outdoor dry-bulb temperature at which the performance changed abruptly for each of the indoor wet-bulb temperature curves shown in the figure. The following example shows the data interpreted from the figure used to regress the cooling capacity ratio boundary curve coefficients. For this example, the regression coefficients were found to be: A1 = 29.87396, B1 = -0.6928, C1= 0.01928, D1 = -0.000532</p>
<p>Table 73. Performance Data for Variable Refrigerant Flow Air Conditioner Model</p>
<p><img alt="" src="../../EngineeringReference/media/image5339.svg" /></p>
<p>Although the capacity and energy performance curves each have an independent boundary curve input, in this example the same boundary curve may be used for both the capacity and energy input ratio curves. When the “low” and “high” predicted performance data do not line up at the boundary curve points, the boundary curve may have to be modified slightly to allow a smooth transition in performance from the “low” to “high” temperature region. In this case, the boundary curves for capacity and energy may be different.</p>
<p><img alt="" src="../../EngineeringReference/media/image5340.png" /></p>
<p>Figure 244. Non-Linear Performance of VRF Heat Pump in Cooling Mode</p>
<p>A regression is then performed on the data to the left of the boundary curve to calculate the low temperature cooling performance curve coefficients. A regression is also performed on the data to the right of the boundary curve to create the high temperature cooling performance curve coefficients. The model then uses the boundary curve to determine which performance curve (low or high) to use during the simulation. For example, given a particular average indoor wet-bulb temperature, if the boundary curve object calculates an outdoor dry-bulb temperature that is above the actual outdoor dry-bulb temperature then the cooling capacity ratio function of low temperature performance curve is used to determine AC system performance for that specific simulation time step. When creating the boundary curve, be careful to make sure the low and high performance curves meet, as closely as possible, at the boundary curve points (i.e., that discontinuities do not exist or are minimized to the extent possible). Tabular data (ref: Table:TwoIndependentVariables) may also be used to specify performance and will usually eliminate the need for dual performance curves.</p>
<h4 id="determining-cooling-coil-sensible-capacity">Determining Cooling Coil Sensible Capacity</h4>
<p>The zone terminal unit’s cooling coil is controlled by a zone thermostat and must meet a zone “sensible” load. The cooling coil’s sensible capacity is defined as the cooling coil’s total capacity multiplied by the coil’s sensible heat ratio (SHR) at the current operation conditions. Since the SHR of the variable refrigerant flow cooling coil changes as the inlet air wet-bulb temperature and the operating part-load ratio change, an iterative solution technique must be used to determine the coil’s sensible capacity. The target solution is found when the sensible capacity of the zone cooling coil equals the zone sensible cooling load (if sufficient capacity is available). The iterative solution converges when the difference (error) between the zone sensible cooling load and the terminal unit sensible cooling capacity is within tolerance (0.001) or the terminal unit has insufficient capacity to meet the zone sensible cooling load. Refer to the description of the VRF cooling coil model for further details (ref: Variable Refrigerant Flow Cooling Coil).</p>
<div>\[{\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}} = {\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}\left( {CAPF{T_{coil,cooling}}} \right)\]</div>

<div>\[PL{R_i} = 1\]</div>

<div>\[\begin{array}{l}Iteration\,\,Loop(PL{R_i}) -  -  -  -  -  -  -  -  -  -  -  -  -  - \\\,\,\,\,SH{R_{PLR}} = f\left( {{T_{wb,\,i}},\,PL{R_i},\,{{\mathop m\limits^ \bullet  }_i}} \right)\\\,\,\,\,{\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}} = {\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,total}}\left( {SH{R_{PLR}}} \right)\left( {PL{R_i}} \right)\\\,\,\,\,Error = \left( {{{\mathop Q\limits^ \bullet  }_{zone(i)}} - {{\mathop Q\limits^ \bullet  }_{coil(i),\,cooling,\,sensible}}} \right)/{\mathop Q\limits^ \bullet_{zone(i)}}\\End\,Iteration\,Loop -  -  -  -  -  -  -  -  -  -  -  -  -  -  -  - \end{array}\]</div>

<p>where</p>
<div img="image5344.txt">\({\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}}\)</div>

<p>= zone terminal unit total (sensible + latent) cooling capacity, [W], report variable “Zone VRF Air Terminal Total Cooling Rate”</p>
<div img="image5345.txt">\({\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}}\)</div>

<p>= zone terminal unit sensible cooling capacity [W], report variable “Zone VRF Air Terminal Sensible Cooling Rate”</p>
<div img="image5346.txt">\(PL{R_i}\)</div>

<p>= cooling coil sensible part-load ratio in zone <em>i</em></p>
<div img="image5347.txt">\(SH{R_{PLR}}\)</div>

<p>= cooling coil sensible heat ratio (function of PLR, inlet air wet-bulb temperature, and cooling coil inlet air mass flow rate)</p>
<div img="image5348.txt">\({\mathop m\limits^ \bullet_{_i}}\)</div>

<p>= cooling coil inlet air mass flow rate [m<sup>3</sup>/s]</p>
<p>The terminal unit total cooling (sensible + latent) capacity is then summed to provide the total terminal unit cooling requirement. The cooling coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div>\[{\mathop Q\limits^ \bullet_{cooling,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right)} \]</div>

<p>where</p>
<div img="image5350.txt">\({\mathop Q\limits^ \bullet_{cooling,\,TerminalUnits\,}}\)</div>

<p>= total terminal unit cooling requirement (sensible + latent) in all zones, [W]</p>
<p>The piping correction factor is then used to adjust the total zone cooling requirement to account for piping losses in the air conditioner’s refrigeration piping system.</p>
<h4 id="cooling-piping-correction-factor-in-cooling-mode">Cooling Piping Correction Factor in cooling mode</h4>
<p>The cooling piping correction factor is calculated using either one or two independent variables. Both the equivalent piping length and the combination ratio are used together to determine piping losses, or the equivalent piping length itself is used. The vertical height specified by the user is also added to the result calculated by either. If a single independent variable is used, a linear, quadratic, or cubic equation is used to determine the equivalent length correction factor. If two independent variables are used, a biquadratic equation is used to determine the equivalent length correction factor. The program will automatically use the correct equation based on the performance curve type. In either case, a single coefficient adjusts the piping correction factor based on the difference in height from the highest to lowest terminal unit. Coefficients a-d (e) in the following equation(s) are inputs in the piping correction factor for length in cooling mode performance curve object. Coefficient f is a direct input to the VRF model as the piping correction factor for height in cooling mode coefficient. The equivalent piping length in cooling mode (P<sub>EQ,cooling</sub>) is also a direct input in the VRF model. The cooling combination ratio (CR<sub>cooling</sub>) is automatically calculated by the program. The vertical height, the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating. When all terminal units are above or below the outdoor unit, an average positive or negative value is used. The limits on the calculated cooling piping correction factor are 0.5 &lt; P<sub>correction,cooling</sub> &lt; 1.</p>
<div>\[C{R_{cooling}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}$}}\]</div>

<div>\[{P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d{\left( {{P_{EQ,\,cooling}}} \right)^3} + f\left( {{P_H}} \right)\]</div>

<ul>
<li>or  -</li>
</ul>
<div>\[\begin{array}{l}{P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d\left( {C{R_{cooling}}} \right) + e{\left( {C{R_{cooling}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,cooling}}} \right)\left( {C{R_{cooling}}} \right) + g\left( {{P_H}} \right)\end{array}\]</div>

<p>where</p>
<div img="image5354.txt">\({P_{\,correction,\,cooling}}\)</div>

<p>= Piping Correction Factor in Cooling Mode</p>
<p><em>a - f</em>       = equation coefficients for piping correction factor in cooling mode</p>
<p><em>g</em>              = user specified piping correction factor for height in cooling mode coefficient</p>
<div img="image5355.txt">\({P_{\,EQ,\,cooling}}\)</div>

<p>= user specified equivalent piping length in cooling mode [m]</p>
<div img="image5356.txt">\(C{R_{cooling}}\)</div>

<p>= combination ratio in cooling mode (total rated indoor terminal unit capacity divided by the rated condenser cooling capacity) (reported to eio file)</p>
<div img="image5357.txt">\({P_H}\)</div>

<p>= user specified vertical height used for piping correction factor calculation [m]</p>
<p>An example piping correction factor chart is shown in the following figure. The height selected for use in the equation above is selected to minimize the piping correction factor and serves to identify the worst case piping losses.</p>
<p><img alt="PipingFactorCorrectionChart" src="../../EngineeringReference/media/image5358.png" /></p>
<p>Figure 245. Typical Piping Factor Correction Chart</p>
<p>The total demand on the heat pump condenser is then calculated as the quotient of the total terminal unit cooling capacity and the cooling piping correction factor. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant).</p>
<div>\[{\mathop Q\limits^ \bullet_{cooling,\,total\,}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}} {{P_{correction\,,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction\,,\,cooling}}}$}}\]</div>

<p>The heat pump’s total available cooling capacity is then calculated as:</p>
<div>\[{\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}} = {\mathop Q\limits^ \bullet_{cooling,\,\,total,\,\,rated}}\left( {CAPF{T_{HP,\,\,cooling}}} \right)\left( {C{R_{cooling,\,\,correction}}} \right)\]</div>

<p>where</p>
<div img="image5361.txt">\({\mathop Q\limits^ \bullet_{cooling\,,\,total}}\)</div>

<p>= total heat pump condenser cooling load (W)</p>
<div img="image5362.txt">\({\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}\)</div>

<p>= heat pump total available cooling capacity (W)</p>
<h4 id="heat-recovery-cooling-capacity-modifier">Heat Recovery Cooling Capacity Modifier</h4>
<p>When operating in heat recovery mode, the heat pump’s available cooling capacity is typically different than the available capacity when operating in cooling only mode. This modifier is used to adjust the available cooling capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.</p>
<p><em>HRCapMod</em> <em><sub>HP,cooling</sub></em> = <div img="image5363.txt">(a + b\left( {T{}<em>{ent}} \right) + c{\left( {T{}</em>{ent}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {T{}<em>{ent}} \right)\left( {{T</em>{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for available cooling capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available cooling capacity in heat recovery mode is then:</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,cooling,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}\left( {HRCapMo{d_{HP,\,cooling}}} \right)\]</div>

<p>where</p>
<div img="image5365.txt">\({\mathop Q\limits^ \bullet_{HR,cooling,\,total}}\)</div>

<p>= heat recovery total available cooling capacity (W)</p>
<p>The figure below shows VRF system laboratory data for cooling only mode (solid characters) and heat recovery mode (dotted characters). Using the limited laboratory data, the available cooling capacity fraction used to model heat recovery mode is approximately 0.91 and the cooling energy fraction is approximately 1.14. This is the only data available at this time to estimate the impact of heat recovery mode on performance. In the bi-quadratic equation, only coefficient a should be used until more complete data sets exist. Laboratory testing will eventually provide more data and better estimates of performance in heat recovery mode.</p>
<p><img alt="" src="../../EngineeringReference/media/image5366.png" /></p>
<p>Figure 246.  Comparison of cooling only and heat recovery mode operation</p>
<h4 id="transition-from-cooling-only-mode-to-heat-recovery-mode">Transition from Cooling Only mode to Heat Recovery mode</h4>
<p>When the VRF system transitions from cooling only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available cooling capacity can change significantly, The following figure illustrates the transition between cooling only mode and heat recovery mode. For this test, the VRF system was turned on and allowed to reach steady-state operation. Three of the four indoor terminal units were operating in cooling mode, When the fourth terminal unit was enabled in heating mode, the transition from cooling only mode to heat recovery mode took approximately 45 minutes. During this time, the available cooling is significantly reduced and recovers over time. When the system again reaches steady-state operation, the available cooling capacity and power consumption are markedly different. Although computer models do not typically simulate this type of transitional performance, efforts to model this aspect of performance were included in the VRF AC heat recovery model. The initial heat recovery cooling capacity fraction and heat recovery cooling capacity time constant are used to model this transition period. The initial heat recovery cooling capacity fraction identifies the fraction of available heat recovery mode cooling capacity at the start of the transition period, the heat recovery cooling capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for simulating the transition period can be turned off by setting the initial heat recovery cooling capacity fraction to 1.</p>
<p><img alt="" src="../../EngineeringReference/media/image5367.png" /></p>
<p>Figure 247.  Laboratory test identifies performance changes during transition period</p>
<h4 id="heat-recovery-cooling-capacity-fraction-and-time-constant">Heat Recovery Cooling Capacity Fraction and Time Constant</h4>
<p>When the heat pump changes operating modes (i.e., from cooling only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available cooling capacity is well below the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<em>k<sub>cool</sub></em>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,avail,\,cooling}} = {k_{cool}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right) + \left( {1 - {k_{cool}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_c}}}}\right.}\!\lower0.7ex\hbox{${{\tau_c}}$}}} \right)}}} \right)\]</div>

<p>where:</p>
<p><em>k<sub>cool</sub></em> = fraction of steady-state capacity at beginning of heat recovery mode</p>
<p><em>t<sub>c</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>Q<sub>HR,avail,cooling</sub></em> = available cooling capacity in heat recovery mode (W)</p>
<p><em><div img="image5369.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{t_{c,cool}}}}}\right.}!\lower0.7ex\hbox{${{t_{c,cool}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: object Output:Variable).</p>
<p>The operating part-load ratio of the VRF system can then be calculated:</p>
<div>\[PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}} {{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}$}}\]</div>

<div img="image5371.txt">\(PLR\)</div>

<p>= heat pump part-load ratio, report variable “VRF Heat Pump Part Load Ratio”</p>
<p>Note: for calculation purposes <div img="image5372.txt">({\mathop Q\limits^ \bullet_{HR,\,avail,\,cooling}})</div> is equivalent to <div img="image5373.txt">({\mathop Q\limits^ \bullet_{HR,\,cooling,\,total}})</div> when heat recovery mode is not active.</p>
<p>The heat pump total available cooling capacity must be greater than or equal to the total cooling capacity requested by the zone terminal units. When the total operating capacity of all terminal unit’s will be greater than the available operating capacity of the heat pump condenser, one or more of the terminal unit’s operating capacity must be reduced to the point where the sum of the indoor terminal unit demand request plus piping losses is equal to the total available cooling capacity of the outdoor condenser. At this point, the part-load ratio of the heat pump condenser will be equal to 1.</p>
<p>A maximum terminal unit cooling capacity limit is used to restrict the cooling capacity of each indoor terminal unit. The capacity limit is equivalent to a maximum allowed operating capacity for all zone terminal units. This limit is used to conserve energy between multiple indoor terminal units and a single outdoor condensing unit. Assuming no terminal unit can provide more capacity than can be delivered by the outdoor condenser, the terminal unit total cooling capacity calculation previously discussed is revised as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{coil(i),\,\,cooling}} = \sum\limits_1^i {MIN\left( {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right),\,\,CoolingCapacityLimit} \right)} \]</div>

<p>where:</p>
<div img="image5375.txt">\(CoolingCapacityLimit(C{L_{cooling}})\)</div>

<p>= Report variable (ref: Output:Variable) describing the “VRF Heat Pump Maximum Capacity Cooling Rate”, W</p>
<p>When multiple terminal units are operating, the terminal units near their maximum capacity are more likely to be capacity limited than those terminal units operating well below their available capacity. The assumption here is that terminal units that are not capacity limited can provide more refrigerant to meet the same load. When the model finds that there is no terminal unit capacity limit, this variable will report 1E+20 indicating that no limit exists.  The figure below demonstrates the application of the capacity limit factor for the case where all indoor terminal units are operating at different capacities. A solution is reached when the sum of the indoor terminal unit’s cooling capacities (accounting for piping losses) is equal to the heat pump condenser’s available cooling capacity.</p>
<p><img alt="" src="../../EngineeringReference/media/image5376.png" /></p>
<p>Figure 248. Example of Cooling Capacity Limit</p>
<p>When the heat pump’s part-load ratio is less than 1 (i.e., the total capacity of all terminal unit’s is less than the actual operating capacity of the heat pump condenser), the heat pump’s part-load ratio is compared to the minimum heat pump part-load ratio. If the heat pump’s part-load ratio is less than the minimum heat pump part-load ratio, the heat pump will cycle on and off to meet the cooling load. A correction factor is used to account for startup losses of the compression system.</p>
<p><strong><em>Cooling Part-Load Fraction Correlation (function of cycling ratio)</em></strong></p>
<p>The cooling part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step.</p>
<div>\[CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}\]</div>

<p>where</p>
<div>\[CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{min}}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{min}}}$}}\]</div>

<p>a-c (d) = coefficients for the quadratic (cubic) cycling ratio correlation curve equation</p>
<p>The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).</p>
<p>The cooling part-load ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the heat pump runs continuously [PLR ≥ PLR<sub>min</sub>] for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:</p>
<p>CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio</p>
<p>If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, the runtime fraction will exceed 1. In this case a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div>\[Heat\,Pump\,Runtime\,Fraction\,(HPRTF) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}\]</div>

<p>The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<p>CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)</p>
<p>The electrical power consumed by the heat pump condenser is then calculated based on the heat pump’s rated electric power consumption (including condenser fan power), the actual operating conditions, and the cycling ratio of the refrigeration system. Performance correction factors are used here to correct for off-design performance as follows:</p>
<h4 id="cooling-energy-input-ratio-modifier-function-of-low-temperature">Cooling Energy Input Ratio Modifier Function of Low Temperature</h4>
<p>As described previously (Ref. Application of Dual Performance Curves), the cooling energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The equation form used for a single or dual performance curve application is shown here.</p>
<div>\[EIRF{T_{\,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5381.txt">\(EIRF{T_{\,cooling}}\)</div>

<p>= cooling energy input ratio modifier (function of temperature)</p>
<h4 id="cooling-energy-input-ratio-modifier-function-of-part-load-ratio">Cooling Energy Input Ratio Modifier Function of Part-Load Ratio</h4>
<p>The cooling energy input ratio calculation is based on 2 EIR curves. One is used when the heat pump part-load ratio is less than or equal to 1, and a second curve is used to describe the variation of cooling energy input ratio when the part-load ratio is greater than 1. The part-load ratio curve when PLR&gt;1 is not a required input and when not used, the energy use is assumed to be constant when PLR &gt; 1.</p>
<div>\[\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{cooling}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{cooling}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}\]</div>

<p>where</p>
<div img="image5383.txt">\(EIRFPL{R_{cooling}}\)</div>

<p>= cooling energy input ratio correction factor (function of part-load ratio)</p>
<p>a-d = coefficient for cooling energy input ratio correlation when part-load ratio ≤ 1</p>
<p>e-h = coefficient for cooling energy input ratio correlation when part-load ratio &gt; 1</p>
<p>The total power consumed by the heat pump condenser in cooling mode is based on the user specified coefficient of performance (COP) and calculated as:</p>
<div>\[CoolingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}CAPF{T_{cooling}}}}{{CO{P_{cooling,\,\,reference}}}}} \right)\left( {EIRF{T_{cooling}}} \right)\left( {EIRFPL{R_{cooling}}} \right)\left( {HPRTF} \right)\]</div>

<p>The cooling COP is then calculated as the ratio of the outdoor unit cooling capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Although included in the equiation, defrost power is typically 0 during cooling mode operation.</p>
<div>\[CO{P_{cooling}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,total}}} {\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}}\]</div>

<p>COP<sub>cooling</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Cooling COP”</p>
<p>CoolingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Cooling Electric Power”</p>
<p>P<sub>CrankcaseHeater</sub> = report variable for electric consumption rate of crankcase heater (W)</p>
<p>P<sub>EvapCoolerPump</sub> = report variable for electric consumption rate of evaporatively-cooled condenser water pump (W)</p>
<div img="image5386.txt">\({P_{defrost}}\)</div>

<p>= report variable for average defrost power for the simulation time step (W)</p>
<p>When operating in heat recovery mode, equations similar to those used for available cooling capacity are used to model heating electric consumption rate.</p>
<p><em>HREIRMod</em> <em><sub>HP,cooling</sub></em> = <div img="image5387.txt">(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for cooling electric consumption rate in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The cooling electric consumption rate in heat recovery mode is then:</p>
<div>\[CoolingPowe{r_{HR}} = CoolingPower\left( {HREIRMo{d_{HP,\,cooling}}} \right)\]</div>

<div img="image5389.txt">\(Powe{r_{HR}} = {k_{EIR,\,cool}}\left( {CoolingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,cool}}} \right)\left( {CoolingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,cool}}}$}}} \right)}}} \right)\)</div>

<p>where:</p>
<p><em>k<sub>EIR,\ copl</sub></em> = fraction of steady-state cooling electric consumption rate at beginning of heat recovery mode</p>
<p><em>t<sub>c,EIR,\ cool</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>CoolingPower<sub>HR</sub></em> = cooling electric consumption rate in heat recovery mode (W)</p>
<p><em><div img="image5390.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}!\lower0.7ex\hbox{${{\tau_{c,\,cool}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).</p>
<h4 id="heating-operation_2">Heating Operation</h4>
<p>Calculations of the heat pump’s heating performance is nearly identical to the calculations described above for cooling operation.</p>
<p>The sum of the individual zone total heating requirements are used to calculate the performance of the outdoor condensing unit. The operating capacity of the indoor heating coils are calculated based on the indoor heating coil’s nominal heating capacity and the actual operating conditions. A capacity correction factor is used to correct for off-design performance as follows:</p>
<p><strong><em>Heating Combination Ratio Correction Factor (function of capacity ratio)</em></strong></p>
<p>The heating combination ratio correction factor is defined as the total terminal unit rated heating capacity divided by the heat pump’s rated heating capacity. In some instances, the cooling combination ratio may be used to define the correction factor used to modify the heat pump’s rated heating capacity and is manufacturer specific. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser has sufficient capacity to meet the indoor terminal unit’s capacity request. However, if the combination ratio is determined to be greater than 1, the maximum heating capacity available from the heat pump’s condenser may be higher than the user specified rated heating capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The heating combination ratio correction factor is applied to heating performance calculations. If the heating combination ratio correction curve name is not specified by the user, the heating combination ratio correction factor (CR <sub>heating,\ correction</sub>) in the following equation is assumed to be equal to 1.</p>
<div>\[C{R_{heating}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} } {{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}$}}\]</div>

<div>\[C{R_{heating,correction}} = a + b\left( {C{R_{heating}}} \right) + c{\left( {C{R_{heating}}} \right)^2} + d{\left( {C{R_{heating}}} \right)^3}\]</div>

<div>\[C{R_{\,heating\,,\,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,heating\,,\,\,correction}}} \right)\]</div>

<p>where</p>
<div img="image5394.txt">\({\mathop Q\limits^ \bullet_{coil(i)\,,\,heating\,,\,rated}}\)</div>

<p>= rated total heating capacity in zone <em>i</em> (W)</p>
<div img="image5395.txt">\({\mathop Q\limits^ \bullet_{heating,\,total\,,\,rated}}\)</div>

<p>= rated total heating capacity of heat pump (W)</p>
<div img="image5396.txt">\(C{R_{\,heating\,,\,\,correction}}\)</div>

<p>= Heating Combination Ratio capacity correction factor at rated conditions</p>
<div img="image5397.txt">\(a - d\)</div>

<p>= cubic equation coefficients for heating combination ratio correction factor</p>
<div img="image5398.txt">\(C{R_{heating}}\)</div>

<p>= combination ratio in heating mode (total rated indoor terminal unit capacity divided by the rated condenser heating capacity) (reported to eio file)</p>
<h4 id="heating-capacity-ratio-modifier-function-of-temperature">Heating Capacity Ratio Modifier (function of temperature)</h4>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating capacity ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is described here.</p>
<p>The heat pump’s heating capacity ratio modifier (function of temperature) is determined by averaging the zone heating coil inlet air dry-bulb temperature for all operating heating coils. A zone load-weighted average is used when calculating the performance of the heat pump condenser. This weighted-average heating coil inlet air dry-bulb temperature and the outdoor condenser entering air wet-bulb temperature are then used to calculate the heat pump’s temperature correction factor in heating mode.</p>
<p>Note that some manufacturers do not provide performance data as a function of outdoor wet-bulb temperature. In this case, substituting outdoor dry-bulb temperature is permitted and the Heating Performance Curve Outdoor Temperature Type input should be specified as DryBulbTemperature. This also means that performance curve coefficients for both capacity (CAPFT) and energy (EIRFT) should be calculated using indoor and outdoor dry-bulb temperature.</p>
<div>\[{T_{db,avg}} = \sum\limits_1^i {\left( {{T_{db,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)\]</div>

<div>\[CAPF{T_{HP,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)\]</div>

<div>\[CAPF{T_{coil,heating}} = a + b\left( {{T_{db,i}}} \right) + c{\left( {{T_{db,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,i}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5402.txt">\({T_{db,i}}\)</div>

<p>= dry-bulb temperature of the air entering the heating coil in zone <em>i</em>, °C</p>
<div img="image5403.txt">\({T_{db,avg}}\)</div>

<p>= weighted-average dry-bulb temperature of the air entering all operating heating coils, °C</p>
<div img="image5404.txt">\(CAPF{T_{\,heating}}\)</div>

<p>= Heating Capacity Correction Factor (function of temperature)</p>
<div img="image5405.txt">\(a - f\)</div>

<p>= bi-quadratic equation coefficients</p>
<div img="image5406.txt">\({T_c}\)</div>

<p>= wet-bulb temperature of the air entering an air-cooled condenser, °C</p>
<p>The total terminal unit heating capacity required is the simple sum of the terminal unit capacity. If the heat pump is off or there is no zone heating requirement, the terminal unit total heating requirement will be zero. The heating coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.</p>
<div>\[{\mathop Q\limits^ \bullet_{heating,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),\,heating,total}}} \right)\left( {PLR(i)} \right)} \]</div>

<p>where</p>
<div img="image5408.txt">\({\mathop Q\limits^ \bullet_{heating\,,\,TerminalUnits\,}}\)</div>

<p>= heat pump’s outdoor condenser total zone heating requirement (W)</p>
<div img="image5409.txt">\({\mathop Q\limits^ \bullet_{coil(i),\,heating,\,total}}\)</div>

<p>= zone terminal unit total heating capacity [W], report variable “Zone VRF Air Terminal Total Heating Rate”</p>
<p>The piping correction factor is then used to adjust the zone heating requirement to account for piping losses in the AC refrigeration system.</p>
<h4 id="piping-correction-factor-in-heating-mode">Piping Correction Factor in heating mode</h4>
<p>The piping correction factor in heating mode is calculated based on the length of the farthest terminal unit and the difference in height from the highest to lowest terminal unit. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant). Coefficients a-f in the following equations are inputs in the piping correction factor for length in heating mode curve object. The curve may use either one or two independent variables. Coefficient g is a direct input to the VRF model as piping correction factor for height in heating mode coefficient. The equivalent piping length in heating mode (P<sub>EQ,heating</sub>) is also a direct input in the VRF model. The vertical height (P<sub>H</sub>), the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating.</p>
<div>\[{P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d{\left( {{P_{EQ,\,heating}}} \right)^3} + g\left( {{P_H}} \right)\]</div>

<ul>
<li>or -</li>
</ul>
<div>\[\begin{array}{l}{P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d\left( {C{R_{heating}}} \right) + e{\left( {C{R_{heating}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,heating}}} \right)\left( {C{R_{heating}}} \right) + g\left( {{P_H}} \right)\end{array}\]</div>

<p>where</p>
<div img="image5412.txt">\({P_{correction,\,heating}}\)</div>

<p>= Piping Correction Factor in Heating Mode</p>
<p><em>a-f</em> = equation coefficients for piping correction factor in heating mode</p>
<p><em>g  </em> = user specified piping correction factor for height in heating mode coefficient</p>
<div img="image5413.txt">\({P_{EQ,\,heating}}\)</div>

<p>= the equivalent piping length for heating specified by the user [m]</p>
<div img="image5414.txt">\({P_H}\)</div>

<p>= user specified vertical height used for piping correction factor [m]</p>
<p>The heat pump’s total available heating capacity is then determined using the previously described modifiers.</p>
<div>\[{\dot Q_{HP,cooling,total}} = {\dot Q_{cooling,total,rated}}\left( {CAPF{T_{HP,cooling}}} \right)\left( {C{R_{cooling,correction}}} \right)\]</div>

<h4 id="heat-recovery-heating-capacity-modifier">Heat Recovery Heating Capacity Modifier</h4>
<p>When operating in heat recovery mode, the heat pump’s available heating capacity is typically different than the available capacity when operating in heating only mode. This modifier is used to adjust the available heating capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.</p>
<p><em>HRCapMod</em> <em><sub>HP,heating</sub></em> = <div img="image5416.txt">(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for available heating capacity in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. The available heating capacity in heat recovery mode is then:</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,heating,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,heating,\,\,total}}\left( {HRCapMo{d_{HP,\,heating}}} \right)\]</div>

<h4 id="transition-from-heating-only-mode-to-heat-recovery-mode">Transition from Heating Only mode to Heat Recovery mode</h4>
<p>When the VRF system transitions from heating only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available heating capacity can change significantly, As described for the transition from cooling only operating to heat recovery mode, the initial heat recovery heating capacity fraction and heat recovery heating capacity time constant are used to model the transition from heating only mode to heat recovery mode. The initial heat recovery heating capacity fraction identifies the fraction of available heat recovery mode heating capacity at the start of the transition period, the heat recovery heating capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for modeling the transition period can be turned off by setting the initial heat recovery heating capacity fraction to 1.0.</p>
<h4 id="heat-recovery-heating-capacity-fraction-and-time-constant">Heat Recovery Heating Capacity Fraction and Time Constant</h4>
<p>When the heat pump changes operating modes (i.e., from heating only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available heating capacity is different from the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (<em>k<sub>heat</sub></em>) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c,\ heat</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.</p>
<div>\[{\mathop Q\limits^ \bullet_{HR,\,avail,\,heating}} = {k_{heat}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right) + \left( {1 - {k_{heat}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,heat}}}$}}} \right)}}} \right)\]</div>

<p>where:</p>
<p><em>k<sub>heat</sub></em>= fraction of steady-state heating capacity at beginning of heat recovery mode</p>
<p><em>t<sub>c,\ heat</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>Q<sub>HR,avail,heating</sub></em> = available heating capacity in heat recovery mode (W)</p>
<p><em><div img="image5419.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{t_{c,heat}}}}}\right.}!\lower0.7ex\hbox{${{t_{c,heat}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).</p>
<h4 id="defrost-energy-input-ratio-modifier-function-of-temperature">Defrost Energy Input Ratio Modifier (function of temperature)</h4>
<p>The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: heating coil average entering air wet-bulb temperature and outdoor air dry-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. The use of outdoor wet-bulb temperature is explicit in this curve object and the defrost equation below and is independent of the selection for Heating Performance Curve Outdoor Temperature Type.</p>
<div>\[DefrostEIRTempModFac = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>The heat pump condenser’s total heating load is then calculated as the quotient of the total terminal unit capacity and the piping correction factor. Additional load due to defrost is also included (see following section).</p>
<div>\[{\mathop Q\limits^ \bullet_{heating,\,total}} = \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}} {{P_{correction,\,heating}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction,\,heating}}}$}}} \right) + {\mathop Q\limits^ \bullet_{defrost}}\]</div>

<p>The heat pump’s total (gross) heating capacity is then calculated based on the capacity correction factor as a function of temperatures. The impact of defrost on total heat pump heating capacity is also accounted for (see following section). The part-load ratio of the heat pump condenser can then be calculated.</p>
<div>\[{\mathop Q\limits^ \bullet_{HP\,,\,total}} = {\mathop Q\limits^ \bullet_{total,\,\,rated}}\left( {CAPF{T_{\,HP,\,heating}}} \right)\left( {C{R_{heating,\,\,correction}}} \right)\left( {HCA{P_{defrost}}} \right)\]</div>

<div>\[PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}} {{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}$}}\]</div>

<p>where</p>
<div img="image5424.txt">\({\mathop Q\limits^ \bullet_{HP\,,\,total}}\)</div>

<p>= heat pump total available heating capacity (W)</p>
<div img="image5425.txt">\(PLR\)</div>

<p>= heat pump part-load ratio</p>
<div img="image5426.txt">\(HCA{P_{defrost}}\)</div>

<p>= heating capacity correction factor for defrost mode</p>
<p>As described for cooling operation, the available heating capacity of the heat pump is compared to the requested heating capacity of all indoor terminal units. If the requested heating capacity of all indoor terminal units is greater than the available heating capacity of the heat pump, one or more of the indoor terminal unit’s capacity is limited such that the sum of the zone terminal unit heating demand plus piping losses is equal to the available heat pump heating capacity (including the impact due to defrost).</p>
<p>The electrical power consumed by the heat pump condenser is calculated based on the heat pump’s nominal electric power consumption in heating mode and the actual operating conditions. A performance correction factor is used to correct for off-design performance as follows:</p>
<p>Heating Part-Load Fraction Correlation (function of heat pump cycling ratio)</p>
<p>The part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or a cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step. The cycling ratio correlation accounts for startup losses of the heat pump’s compression system.</p>
<div>\[CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2}\]</div>

<p>or</p>
<div>\[CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}\]</div>

<p>where</p>
<div>\[CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}}\]</div>

<p>The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).</p>
<p>The cycling ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:</p>
<p>CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio</p>
<p>If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, then a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.</p>
<div>\[Heat\,Pump\,Runtime\,Fraction\left( {HPRTF} \right) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}\]</div>

<p>The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).</p>
<p>Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:</p>
<p>CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)</p>
<p>Heating Energy Input Ratio Modifier (function of temperature)</p>
<p>As described previously (Ref. Application of Dual Performance Curves), the heating energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is discussed here.</p>
<div>\[EIRF{T_{\,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)\]</div>

<p>where</p>
<div img="image5432.txt">\(EIRF{T_{\,heating}}\)</div>

<p>= heating energy input ratio correction factor (function of temperature) (0-1)</p>
<p>Heating Energy Input Ratio Modifier (function of part-load ratio)</p>
<div>\[\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{heating}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{heating}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}\]</div>

<p>where</p>
<div img="image5434.txt">\(EIRFPL{R_{heating}}\)</div>

<p>= heating energy input ratio modifier (function of part-load ratio)</p>
<p>a-d = coefficient for heating energy input ratio modifier when part-load ratio ≤ 1</p>
<p>e-h = coefficient for heating energy input ratio modifier when part-load ratio &gt; 1</p>
<p>The total power consumed by the heat pump condenser in heating mode is then calculated. A correction for power consumed due to defrost is also included (see following section).</p>
<p>The total power consumed by the heat pump condenser in heating mode is based on the user specified coefficient of performance (COP). A correction for power consumed due to defrost is also included (see following section).</p>
<div>\[HeatingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{heating,\,total,rated}}CAPF{T_{heating}}}}{{CO{P_{heating,reference}}}}} \right)\left( {EIRF{T_{heating}}} \right)\left( {EIRFPL{R_{heating}}} \right)\left( {HPRTF} \right)\left( {EI{R_{defrost}}} \right)\]</div>

<p>The operating COP is then calculated as:</p>
<p>The heating COP is then calculated as the ratio of the outdoor unit heating capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Evaporatively-cooled condenser pump power is typically 0 during heating mode operation.<div img="image5436.txt">(CO{P_{heating}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }<em>{heating,total}}}$} !\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }</em>{heating,total}}} {\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}!\lower0.7ex\hbox{${\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}})</div></p>
<p>COP<sub>heating</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Heating COP”</p>
<p>HeatingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Heating Electric Power”</p>
<p>When operating in heat recovery mode, equations similar to those used for available heating capacity are used to model operating power.</p>
<p><em>HREIRMod</em> <em><sub>HP,heating</sub></em> = <div img="image5437.txt">(a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right))</div></p>
<p>This equation can be used to provide a constant fractional difference for heating electric consumption rate in heat recovery mode (i.e., only <em>a</em> is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available heating electric consumption rate in heat recovery mode is then calculated as:</p>
<div>\[HeatingPowe{r_{HR}} = HeatingPower\left( {HREIRMo{d_{HP,\,heating}}} \right)\]</div>

<div>\[Powe{r_{HR}} = {k_{EIR,\,heat}}\left( {HeatingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,heat}}} \right)\left( {HeatingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right)\]</div>

<p>where:</p>
<p><em>k<sub>EIR,\ heat</sub></em> = fraction of steady-state heating electric consumption rate at beginning of heat recovery mode</p>
<p><em>t<sub>c,EIR,\ heat</sub></em> = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)</p>
<p><em>HeatingPower<sub>HR</sub></em> = heating electric consumption rate in heat recovery mode (W)</p>
<p><em><div img="image5440.txt">(\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} !\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right))</div></em>= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).</p>
<h4 id="operating-coefficient-of-performance">Operating Coefficient of Performance</h4>
<p>Similar to the cooling and heating COP report variables, a report variable is included to identify the overall COP of the system. The numerator represents the total cooling and heating coil capacities (or loads) where piping losses have been accounted for. If heat recovery is not used only one of these terms is non-zero. When heat recovery is used, one or both of these terms can be non-zero, therefore, the operating COP includes recovered energy. The denominator includes the electric consumption rates of all system components. For water-cooled VRF AC systems, the plant pump power is not included.</p>
<div>\[CO{P_{operating}} = \frac{{\left( {{{\mathop Q\limits^ \bullet  }_{cooling,TerminalUnits}} + {{\mathop Q\limits^ \bullet  }_{heating,TerminalUnits}}} \right)}}{{\left( {OutdoorUnitPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}} + {P_{TU,fan}} + {P_{TU,parasitic}}} \right)}}\]</div>

<p>where:</p>
<p>OutdoorUnitPower = Cooling or heating electric consumption rate of outdoor unit (W)</p>
<p>P<sub>TU,fan</sub> = electric consumption rate of all terminal unit fans (W)</p>
<p>P<sub>TU,parasitic</sub> = electric consumption rate of all terminal unit parasitic electric (W)</p>
<h4 id="defrost-adjustment-factors">Defrost Adjustment Factors</h4>
<p>Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. This model uses a timed reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).</p>
<p>The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.</p>
<div>\[{T_{coil,out}} = 0.82{T_{db,o}} - 8.589\]</div>

<p>The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.</p>
<div>\[\Delta {\omega_{coil,out}} = MAX\left[ {1.0E - 6,{\omega_{outdoor}} - {\omega_{sat}}\left( {{T_{coil,out}},OutBaroPress} \right)} \right]\]</div>

<p>Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are calculated by an empirical model with <div img="image5444.txt">(\Delta {\omega_{coil,out}})</div> as the independent variable as shown below.</p>
<div>\[HCA{P_{defrost}} = 0.909 - 107.33\left( {\Delta {w_{coil\,,\,out}}} \right)\]</div>

<div>\[EI{R_{defrost}} = 0.9 - 36.45\left( {\Delta {w_{coil\,,\,out}}} \right)\]</div>

<p>If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity/input power multipliers are set to unity (1).</p>
<h4 id="defrost-operation">Defrost Operation</h4>
<p>If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).</p>
<div>\[{Q_{defrost}} = 0.01\left( {{t_{frac,defrost}}} \right)\left( {7.222 - {T_{db,o}}} \right)\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\]</div>

<div>\[{P_{defrost}} = DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\left( {{t_{frac,defrost}}} \right)\left( {RTF} \right)\]</div>

<p>where:</p>
<div img="image5449.txt">\({Q_{defrost}}\)</div>

<p>= additional indoor heating load due to reverse-cycle defrost (<em>W</em>)</p>
<div img="image5450.txt">\({{Q_{total,rated}}}\)</div>

<p>= total full-load heating capacity of the coil at rated conditions (W)</p>
<div img="image5451.txt">\({P_{defrost}}\)</div>

<p>= report variable for average defrost power for the simulation time step (W)</p>
<p><em>DefrostEIRTempModFac</em> = energy input ratio modifier curve applicable during defrost</p>
<div img="image5452.txt">\({t_{frac\,,\,defrost}}\)</div>

<p>= defrost time period fraction specified by user</p>
<div>\[RTF = \left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right) = runtime\;fraction\;of\;the\;heating\;coil\]</div>

<h3 id="zone-terminal-unit-list">Zone Terminal Unit List</h3>
<p>The zone terminal unit list identifies the terminal units that are connected to a single variable refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The following figure shows the connection scheme between the zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit is entered in a list which represents all terminal units connected to a single VRF AC system. And finally, the zone terminal unit list name is entered in the corresponding VRF AC object.</p>
<p><img alt="" src="../../EngineeringReference/media/image5454.png" /></p>
<p>Figure 249. Zone Terminal List connections in EnergyPlus objects</p>
<h2 id="heat-exchangers">Heat Exchangers <a name="HX"></a></h2>
<h3 id="air-system-air-to-air-sensible-and-latent-effectiveness-heat-exchanger">Air System Air-To-Air Sensible and Latent Effectiveness Heat Exchanger</h3>
<h4 id="overview_14">Overview</h4>
<p>The input object HeatExchanger:AirToAir:SensibleAndLatent provides a model for a generic, sensible and latent air-to-air heat exchanger that is an HVAC air system component that consists of a heat exchanger and primary/secondary airflow bypass dampers. The specific configuration of the component is shown in the following figure.</p>
<p><img alt="" src="../../EngineeringReference/media/image5455.png" /></p>
<p>Figure 250. Schematic of the Sensible and Latent Air-to-Air Heat Exchanger</p>
<p>The sensible and latent air-to-air heat exchanger is typically used for exhaust or relief air heat recovery. Heat exchanger performance can be specified to transfer sensible energy, latent energy or both between the supply and exhaust air streams. The input requires no geometric data. Performance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal (rated) supply air flow rate in both heating and cooling conditions (Table 74).</p>
<p>Table 74.  Operating Conditions for Defining Heat Exchanger Performance</p>
<p>Parameter</p>
<p>Conditions</p>
<p>Heating</p>
<p>Cooling</p>
<p>Entering supply air temperature:</p>
<p>Dry-bulb</p>
<p>Wet-bulb</p>
<p>1.7°C (35°F)</p>
<p>0.6°C (33°F)</p>
<p>35°C (95°F)</p>
<p>26°C (78°F)</p>
<p>Entering exhaust air temperature:</p>
<p>Dry-bulb</p>
<p>Wet-bulb</p>
<p>21°C (70°F)</p>
<p>14°C (58°F)</p>
<p>24°C (75°F)</p>
<p>17°C (63°F)</p>
<p>Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute’s Standard 1060 (ARI 2001).</p>
<p>Heat exchange between the supply and exhaust air streams occurs whenever the unit is scheduled to be available (availability schedule) and supply/exhaust air flows are present. This heat exchanger object can be used in conjunction with a conventional air-side economizer (i.e., specify an appropriate economizer control type in the Controller:OutdoorAir object), whereby heat exchange is suspended whenever the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This object is also able to suspend heat exchange for the purpose of providing free cooling operation in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the Controller:Outside Air object). Suspension of heat exchange during economizer mode may be customized as necessary using the economizer lockout field. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.</p>
<p>Several methods of frost control are available to warm the heat exchanger core to prevent frost formation. Available methods are preheat, exhaust only, exhaust air recirculation, and minimum exhaust temperature. Preheat frost control uses a separate heater object placed in the supply inlet air stream to keep the air temperature above the frost threshold temperature. All other frost control methods are modeled within this heat exchanger object.</p>
<p>This heat exchanger object can also control the supply air outlet temperature to a setpoint when a setpoint manager and temperature schedule are used. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger to maintain the desired setpoint and avoid overheating the supply air.</p>
<h4 id="model-description_9">Model Description</h4>
<p>The heat exchanger object models energy transfer between the supply air stream and the exhaust air stream according to the effectiveness values that are specified by the user in the input data file (see IO Reference Document, HeatExchanger:AirToAir:SensibleAndLatent). The operating volumetric air flow rate through the heat exchanger (i.e., the average of the actual supply and exhaust air flow rates for the simulation time step) should be between 50% and 130% of the nominal supply air flow rate specified for the heat exchanger. Operating air flow rates outside this range result in a warning message and a recommendation to adjust air flow rates to within the appropriate range.</p>
<p>The user must enter the sensible and latent effectiveness of the heat exchanger for heating and cooling conditions (Table 74) with balanced air flow (supply flow equal to the exhaust flow) at two flow rates: 75% and 100% of the nominal supply air flow rate. Heat exchanger manufacturers can typically provide this performance information, and it is also available for equipment contained in ARI’s Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment (ARI 2003). Values may be entered for sensible effectiveness, latent effectiveness, or both. The model assumes default values of 0.0 for sensible and latent effectiveness, thus requiring the user to input representative values for the heat exchanger being modeled.</p>
<p>To obtain the “operating” effectiveness of the heat exchanger at different air flow rates, the model first calculates the average volumetric air flow rate through the heat exchanger (average of the supply and exhaust air flow rates) for each simulation time step. Air flows through the heat exchanger may be unbalanced (supply greater than exhaust, or vice versa), but an unbalanced air flow ratio greater than 2:1 is not recommended  (beyond this range a warning message is issued). The model determines the operating effectiveness of the heat exchanger by linear interpolation or extrapolation of the 100% flow and 75% flow effectiveness values specified in the input data file, using the average volumetric air flow rate through the heat exchanger. Extrapolation is allowed down to 50% and up to 130% of the nominal supply air flow rate (beyond this range a warning message is issued).</p>
<div img="image5456.txt">\({\varepsilon_{operating,sensible}} = {\varepsilon_{sensible,75\% \,flow}} + ({\varepsilon_{sensible,100\% \,flow}} - {\varepsilon_{sensible,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)\)</div>

<div>\[{\varepsilon_{operating,latent}} = {\varepsilon_{latent,75\% \,flow}} + ({\varepsilon_{latent,100\% \,flow}} - {\varepsilon_{latent,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)\]</div>

<p><em>where</em>:</p>
<div img="image5458.txt">\({\varepsilon_{operating,sensible}}\)</div>

<p>= operating sensible effectiveness of the heat exchanger</p>
<div img="image5459.txt">\({\varepsilon_{operating,latent}}\)</div>

<p>= operating latent effectiveness of the heat exchanger</p>
<div img="image5460.txt">\({\varepsilon_{sensible,75\% \,flow}}\)</div>

<p>=  sensible effectiveness at 75% airflow condition</p>
<div img="image5461.txt">\({\varepsilon_{sensible,100\% \,flow}}\)</div>

<p>=  sensible effectiveness at 100% airflow condition</p>
<div img="image5462.txt">\({\varepsilon_{latent,75\% \,flow}}\)</div>

<p>=  latent effectiveness at 75% airflow condition</p>
<div img="image5463.txt">\({\varepsilon_{latent,100\% \,flow}}\)</div>

<p>=  latent effectiveness at 100% airflow condition</p>
<div img="image5464.txt">\(H{X_{flowratio}}\)</div>

<p>= the ratio of the average operating volumetric air flow rate [(supply flow plus exhaust flow) / 2.0] to the nominal supply air flow rate</p>
<p>If the heat exchanger’s supply air inlet temperature is less than the exhaust air inlet temperature, the operating sensible and latent effectivenesses are calculated using the 75% and 100% heating condition values; otherwise, the 75% and 100% cooling effectiveness values are used in Equations and .</p>
<p>The supply air conditions leaving the heat exchanger are determined using the heat exchanger operating effectiveness calculated above, the ratio of the air stream with the minimum heat capacity rate to the supply air stream heat capacity rate, and the difference in temperature or humidity ratio between the supply and exhaust inlet air:</p>
<div>\[\mathop m\limits^ \bullet  cp,\min \, = MIN(\mathop m\limits^ \bullet  cp,\sup \,,\,\mathop {\,m}\limits^ \bullet  cp,exh)\]</div>

<div>\[{T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})\]</div>

<div>\[{\omega_{SupAirOut}} = {\omega_{SupAirIn}} + {\varepsilon_{operating,latent}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({\omega_{ExhAirIn}} - {\omega_{SupAirIn}})\]</div>

<p><em>where</em>:</p>
<div img="image5468.txt">\(\mathop m\limits^ \bullet  cp,\min \)</div>

<p>= minimum heat capacity rate (W/K)</p>
<div img="image5469.txt">\(\mathop m\limits^ \bullet  cp,\sup \)</div>

<p>= heat capacity rate of the supply air stream (W/K)</p>
<div img="image5470.txt">\(\mathop {\,m}\limits^ \bullet  cp,exh\)</div>

<p>= heat capacity rate of the exhaust air stream (W/K)</p>
<p><em>T<sub>SupAirOut</sub></em><sub>                     </sub> = supply air temperature leaving the heat exchanger (°C)</p>
<p><em>T<sub>SupAirIn</sub></em><sub>                         </sub> = supply air inlet temperature (°C)</p>
<p><em>T<sub>ExhAirIn</sub></em><sub>                         </sub> = exhaust air inlet temperature (°C)</p>
<div img="image5471.txt">\({\omega_{SupAirOut}}\)</div>

<p>= supply air humidity ratio leaving the heat exchanger (kg/kg)</p>
<div img="image5472.txt">\({\omega_{SupAirIn}}\)</div>

<p>= supply air inlet humidity ratio (kg/kg)</p>
<div img="image5473.txt">\({\omega_{ExhAirIn}}\)</div>

<p>= exhaust air inlet humidity ratio (kg/kg)</p>
<p>Using the supply air outlet temperature and humidity ratio, the enthalpy of the supply air leaving the heat exchanger is calculated.</p>
<div>\[{h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})\]</div>

<p>where:</p>
<p><em>h<sub>SupAirOut</sub></em><sub>             </sub>= enthalpy of the supply air leaving the heat exchanger (J/kg)</p>
<p><em>PsyHFnTdbW</em> = psychrometric routine calculating air enthalpy as a function of</p>
<p>temperature and humidity ratio</p>
<p>If the predicted conditions of the supply air leaving the heat exchanger exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (<em>h<sub>SupAirOut</sub>).</em></p>
<p>Next, the sensible and total heat recovery rates of the heat exchanger are calculated:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = {\mathop m\limits^ \bullet_{SupAir}}({h_{SupAirIn}} - {h_{SupAirOut}})\]</div>

<p>where:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>= sensible heat recovery rate (W)</p>
<div img="image5478.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>

<p>= total heat recovery rate (W)</p>
<p><em>h<sub>SupAirIn</sub></em>            = supply air inlet enthalpy (J/kg)</p>
<div img="image5479.txt">\({\mathop m\limits^ \bullet_{SupAir}}\)</div>

<p>= mass flow rate of the supply air stream (kg/s)</p>
<p>The conditions of the exhaust (secondary) air leaving the heat exchanger are then calculated:</p>
<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}}\, + \,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<div>\[{h_{ExhAirOut}} = {h_{ExhAirIn}}\, + \,\,\frac{{\mathop Q\limits^ \bullet  {\,_{Total}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}\]</div>

<div>\[{\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})\]</div>

<p><em>where</em>:</p>
<p><em>T<sub>ExhAirOut</sub></em><sub>                     </sub> = exhaust air temperature leaving the heat exchanger (°C)</p>
<p><em>h<sub>ExhAirOut</sub></em>           = exhaust air enthalpy leaving the heat exchanger (J/kg)</p>
<div img="image5483.txt">\({\mathop m\limits^ \bullet_{ExhAir}}\)</div>

<p>= mass flow rate of the exhaust air stream (kg/s)</p>
<div img="image5484.txt">\({\omega_{ExhAirOut}}\)</div>

<p>= exhaust air humidity ratio leaving the heat exchanger (kg/kg)</p>
<p><em>PsyWFnTdbH</em> = psychrometric routine calculating air humidity ratio as a function of</p>
<p>temperature and enthalpy</p>
<p>As was done for the supply air, calculated exhaust air conditions beyond the saturation curve are reset to saturation conditions at the calculated air enthalpy value.</p>
<p>Once the air conditions leaving each side of the heat exchanger (supply and exhaust) are calculated, this air is blended with any bypass air that was directed around the heat exchanger core to determine the final air conditions leaving the heat exchanger unit. These outlet air conditions are used in Equations and to determine the sensible and total heat recovery rate for the overall heat exchanger unit. The latent heat recovery rate for the overall unit is then calculated as the difference between the total and sensible heat recovery rates:</p>
<div>\[{\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}}\,\, - \,{\mathop {\,Q}\limits^ \bullet_{Sensible}}\]</div>

<p>Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power rate for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger is scheduled to operate and supply/exhaust air flow rates exist. The electric power is assumed to be zero for all other times or if heat exchange is suspended to provide free cooling (economizer operation). None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams.</p>
<p>At the end of each HVAC simulation time step, this object reports the sensible, latent and total heat recovery rates for the overall unit as calculated above. The heat recovery rates are reported separately for times when the supply air is heated and when it is cooled (Ref: HeatExchanger:AirToAir:SensibleAndLatent in the EnergyPlus Input Output Reference). The heat recovery electric power is also reported for each simulation time step. In addition to the heat recovery rates and electric power, heating/cooling energy transferred to the supply air and the electric energy consumption by the heat exchanger unit are calculated for the time step being reported as follows:</p>
<div>\[\,{Q_{SensibleCooling}} = \,\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{LatentCooling}} = \,\,{\mathop Q\limits^ \bullet_{LatentCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{TotalCooling}} = \,\,{\mathop Q\limits^ \bullet_{TotalCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{SensibleHeating}} = \,\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{LatentHeating}} = \,\,{\mathop Q\limits^ \bullet_{LatentHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{TotalHeating}} = \,\,{\mathop Q\limits^ \bullet_{TotalHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{E_{HXUnit}} = \,\,{P_{HXUnit}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<p>where:</p>
<p><sub><div img="image5493.txt">({Q_{SensibleCooling}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’</p>
<div img="image5494.txt">\(\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Sensible}}]</div></p>
<p>during times when the supply air is cooled</p>
<p><em>TimeStepSys</em>           = HVAC system simulation time step, hr</p>
<p><sub><div img="image5496.txt">({Q_{LatentCooling}})</div>                               </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’</p>
<div img="image5497.txt">\(\,{\mathop Q\limits^ \bullet_{LatentCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Latent}}]</div></p>
<p>during times when the supply air is dehumidified</p>
<p><sub><div img="image5499.txt">({Q_{TotalCooling}})</div>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’</p>
<div img="image5500.txt">\(\,{\mathop Q\limits^ \bullet_{TotalCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Total Cooling Rate, W’ = <div img="image5501.txt">({\mathop Q\limits^ \bullet_{Total}})</div>during</p>
<p>times when the supply air enthalpy is reduced</p>
<p><sub><div img="image5502.txt">({Q_{SensibleHeating}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’</p>
<div img="image5503.txt">\(\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Sensible}}]</div></p>
<p>during times when the supply air is heated</p>
<p><sub><div img="image5505.txt">({Q_{LatentHeating}})</div>                               </sub>= output variable ‘Heat Exchanger Latent Heating Energy, J’</p>
<p><sub><div img="image5506.txt">({Q_{LatentHeating}})</div>                               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’</p>
<div img="image5507.txt">\(\,{\mathop Q\limits^ \bullet_{LatentHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div>[{\mathop Q\limits^ \bullet_{Latent}}]</div> during times when the supply air is humidified</p>
<p><sub><div img="image5509.txt">({Q_{TotalHeating}})</div>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’</p>
<div img="image5510.txt">\(\,{\mathop Q\limits^ \bullet_{TotalHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Total Heating Rate, W’ = <div img="image5511.txt">({\mathop Q\limits^ \bullet_{Total}})</div>during times when the supply air enthalpy is increased</p>
<div img="image5512.txt">\(\,{E_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Energy, J’</p>
<div img="image5513.txt">\({P_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Power, W’</p>
<h4 id="frost-control-methods">Frost Control Methods</h4>
<p>In cold weather, frost can form on the heat exchanger causing a reduction in air flow and heat recovery performance. Various strategies can be employed to limit frost formation. Heat exchangers that transfer total energy (sensible plus latent) usually have a lower frost threshold temperature than sensible-only heat exchangers. Frost threshold temperatures for sensible-only heat exchangers may be -1°C to -12°C for plate and rotary heat exchangers respectively, while those for comparable total (sensible plus latent) heat exchangers may be 10°C lower. The frost threshold temperature for a specific application is dependent on the exhaust air dry-bulb temperature and relative humidity, heat exchanger type (e.g., sensible-only or total heat exchange, flat plate or rotary), and the heat exchanger effectiveness. Consult manufacturer’s literature to obtain specific frost threshold temperatures for the heat exchanger being modeled.</p>
<p>Four frost control strategies can be modeled for this air-to-air heat exchanger unit. Each of these four strategies is discussed in detail below.</p>
<h4 id="preheat">Preheat</h4>
<p>One method to control frost formation is to preheat the cold outdoor (supply) air entering the heat exchanger. When a preheat coil is used for frost control, a separate heating coil object must be placed in the supply air stream at the inlet to the heat exchanger (Coil:Heating:Water, Coil:Heating:Electric or Coil:Heating:Gas). The preheat coil should be controlled to maintain a minimum supply air inlet temperature thereby eliminating frost buildup on the heat exchanger core. When modeling preheat frost control, specify “None” as the frost control method in the heat exchanger object. When modeling this heat exchanger as part of an air loop, refer to the objects AirLoopHVAC:OutdoorAirSystem and SetpointManager:Scheduled the EnergyPlus Input Output Reference for additional information on specifying a preheat coil and controlling its supply air temperature.This frost control method is not currently available when this heat exchanger is being used as part of the compound object ZoneHVAC:EnergyRecoveryVentilator.</p>
<h4 id="exhaust-only">Exhaust Only</h4>
<p>This method of frost control bypasses the incoming supply air around the heat exchanger core thereby warming the core using the exiting exhaust air. This method is similar to ‘supply air off’ frost control where the supply air fan is turned off for a predetermined period of time while the exhaust air fan continues to operate. For the ‘supply air off’ method, the supply air flow is stopped for a period of time thereby reducing the ventilation air supplied to the zone(s). In addition, the building may be negatively pressurized for the period of time that the supply air flow is stopped since the exhaust air fan continues to operate. On the other hand, the ‘exhaust only’ method of frost control modeled by EnergyPlus continues to provide outdoor ventilation air to the zone(s), but this air is simply bypassed around the heat exchanger core for a portion of the time and the potential problem with negatively pressurizing the building is avoided. Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed when this frost control is active and no warning message is issued.</p>
<p>The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the supply air (e.g., outdoor air) entering the heat exchanger is equal to or below the specified threshold temperature, the fractional amount of time that the supply air is bypassed around the heat exchanger core is determined from the following equation:</p>
<div>\[{X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})\]</div>

<p>where:</p>
<div img="image5515.txt">\({X_{DefrostTime}}\)</div>

<p>= Fractional time period for frost control <div img="image5516.txt">(\left( {0\,\, \le \,\,\,{X_{DefrostTime}}\,\, \le \,\,1} \right))</div></p>
<div img="image5517.txt">\({X_{Initial}}\)</div>

<p>= Initial defrost time fraction</p>
<div img="image5518.txt">\({X_{RateofIncrease}}\)</div>

<p>= Rate of defrost time fraction increase (K<sup>-1</sup>)</p>
<div img="image5519.txt">\({T_{Threshold}}\)</div>

<p>= Threshold temperature (°C)</p>
<div img="image5520.txt">\({T_{SupAirIn}}\)</div>

<p>= Supply air inlet temperature (°C)</p>
<p>During the defrost time, supply air flow is fully bypassed around the heat exchanger core and no heat transfer takes place. For the remainder of the time period, no air is bypassed and full heat exchange is achieved. The average supply air flow bypassed around the heat exchanger core is calculated as follows:</p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}\]</div>

<p>To determine the average heat transfer rates for the simulation time step, the supply air outlet conditions are first calculated as if the heat exchanger were not in defrost mode (see previous section, Model Description). The sensible and total heat transfer rates are then calculated and multiplied by the fractional time period that the heat exchanger is not in defrost mode (1-<em>X<sub>DefrostTime</sub></em>).</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}({h_{SupAirIn}} - {h_{SupAirOut}})\]</div>

<p>Once the average heat transfer rates are determined, the average conditions of the supply air exiting the overall heat exchanger unit are calculated as follows:</p>
<div>\[{T_{SupAirOut}} = {T_{SupAirIn\,}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,\sup }}\]</div>

<div>\[{h_{SupAirOut}} = {h_{SupAirIn}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAir}}}}}\]</div>

<div>\[{\omega_{SupAirOut}} = PsyWFnTdbH({T_{SupAirOut}},{h_{SupAirOut}})\]</div>

<p>As described previously, if the predicted conditions of the exiting supply air exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (<em>h<sub>SupAirOut</sub>).</em>If the supply air temperature is reset, the average sensible heat transfer rate is recalculated before the exhaust air outlet conditions are determined:</p>
<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}}\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<div>\[{h_{ExhAirOut}} = {h_{ExhAirIn}}\,\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}\]</div>

<div>\[{\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})\]</div>

<h4 id="exhaust-air-recirculation">Exhaust Air Recirculation</h4>
<p>This method of frost control routes exhaust (outlet) air back through the supply side of the heat exchanger to warm the core. Since this method routes exhaust air back into the building, the building is typically not depressurized when this frost control is active. However, the incoming supply (outdoor ventilation) air flow is stopped for the fractional period of time that frost control is active. If significant periods of time exist when outdoor temperatures are below the selected threshold temperature and outdoor ventilation air is continuously required, an alternative method of frost control should be considered.</p>
<p>The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the inlet supply air (e.g., outdoor air) is equal to or below the specified threshold temperature, the fractional amount of time that this heat exchanger frost control strategy is active is determined from the following equation:</p>
<div>\[{X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})\]</div>

<p>The air mass flow rate of the supply air leaving the heat exchanger unit is then calculated using the defrost time fraction calculated above the mass flow rates of supply and exhaust air entering the unit.</p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\,\, + \,\,{X_{DefrostTime}}{\mathop m\limits^ \bullet_{_{ExhAirIn}}}\]</div>

<p>The model assumes that no heat exchange occurs during defrost, and the average supply supply air conditions are simply a blend of the conditions when the unit is not in defrost and the exhaust air inlet conditions during defrost operation:</p>
<div>\[{T_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{T_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{T_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}\]</div>

<div>\[{\omega_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{\omega_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{\omega_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}\]</div>

<div>\[{h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})\]</div>

<p>The operating effectivenesses of the heat exchanger are initially calculated according to Equations and assuming no defrost operation. Since the supply air flow across the heat exchanger core is not reduced during defrost operation, the sensible and latent effectiveness are therefore derated (for reporting purposes) in direct proportion to the fraction of time that frost control is not active.</p>
<div>\[{\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}\]</div>

<div>\[{\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}\]</div>

<p>Since the exhaust outlet air is recirculated through the supply side of the heat exchanger core, the incoming supply air and exiting exhaust air flows are stopped for the fraction of the time when frost control is active. The average air mass flow rate at the supply air inlet and the exhaust air outlet nodes are therefore reduced accordingly.</p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirIn}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<div>\[{\mathop m\limits^ \bullet_{_{ExhAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{ExhAirOut}}}\]</div>

<p>The conditions of the exiting (outlet) exhaust air (temperature, humidity ratio and enthalpy) are reported as the values when frost control is not active (i.e., the conditions when exhaust air is actually leaving the unit).</p>
<h4 id="minimum-exhaust-temperature">Minimum Exhaust Temperature</h4>
<p>With this frost control method, frost formation is avoided by continuously maintaining the temperature of the exhaust air leaving the heat exchanger core above a specified setpoint. The minimum exhaust air temperature is maintained by modulating heat exchanger rotational speed or by bypassing supply air around a plate heat exchanger. For this frost control method, the user must only enter the threshold (minimum) temperature.</p>
<p>For the case of modulating heat exchanger rotation, the operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the operating effectivenesses are reduced as follows:</p>
<div>\[{X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}\]</div>

<div>\[{\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}\]</div>

<div>\[{\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}\]</div>

<p>The supply air and exhaust air outlet conditions are then recalculated using these reduced effectiveness values. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.</p>
<p>The calculation procedure is slightly different for the case of a plate heat exchanger where the supply air is bypassed around the heat exchanger core. Since the volumetric air flow rate through the heat exchanger core is reduced when frost control is active, an iterative process is used to determine the operating effectiveness of the heat exchanger. The operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the fractional defrost time is calculated as follows:</p>
<div>\[{X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}\]</div>

<p>The iteration process then begins to determine the heat exchanger effectiveness and the exhaust air outlet temperature as if frost control were active. The operating mass flow rate through the supply side of the heat exchanger core is calculated.</p>
<p><em>Beginning of iteration process:</em></p>
<div>\[{\mathop m\limits^ \bullet_{_{SupAirCore}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<div>\[{\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<p>The ratio of average volumetric flow rate through the heat exchanger core to heat exchanger’s nominal volumetric flow rate (<em>HX<sub>flowratio</sub></em>) is then determined and used to calculate the operating effectiveness of the heat exchanger using Equations and . Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed and no warning message is issued. Supply air outlet temperature (leaving the heat exchanger core), sensible heat transfer, and exhaust air outlet temperature are then calculated using the revised heat exchanger effectiveness.</p>
<div>\[{T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirInlet}} - {T_{SupAirOutlet}})\]</div>

<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}} + \frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<p>The error between the exhaust outlet temperature and the threshold temperature for frost control and a new defrost time fraction are subsequently calculated.</p>
<div>\[Error = {T_{ExhAirOut}} - {T_{Threshold}}\]</div>

<div>\[{X_{DefrostTime}} = \,{X_{DefrostTime}}\,\left( {\frac{{{T_{ExhAirIn}} - {T_{ExhAirOut}}}}{{{T_{ExhAirIn}} - {T_{Threshold}}}}} \right)\]</div>

<p><em>End of iteration process:</em></p>
<p>The iteration process ends when the calculated error is within an error tolerance of 0.001.  The air streams passing through the heat exchanger core and bypassing the core through the bypass damper are then blended together to provide the air conditions leaving the heat exchanger unit. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.</p>
<h4 id="economizer-operation">Economizer Operation</h4>
<p>A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) and <em>the user specified economizer lockout input is specified as Yes</em>. For plate heat exchangers, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. For rotary heat exchangers, air flows continue through the core but it is assumed that heat exchanger rotation is stopped.</p>
<p>Heat exchange can also be suspended for the purposes of providing free cooling operation in the absence of a conventional air-side economizer. In this case specify “MinimumFlowWithBypass” as the economizer choice and again provide the required control points as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available and <em>the user specified economizer lockout input is specified as Yes</em>, however the supply air flow rate will remain at the minimum value specified in the outside air controller object. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.</p>
<p>If economizer operation is not required, specify “NoEconomizer” as the economizer control type in the outside air controller object. The heat exchanger will operate according to its availability schedule and free cooling will not be provided. . If economizer operation <em>is</em> required and the heat exchanger <em>should not</em> provide free cooling, specify the input for the heat exchanger’s economizer lockout as No and heat recovery will remain active during economizer mode.</p>
<p>Heat recovery for this heat exchanger may also be suspended during a high humidity control event (see object Controller:OutdoorAir) in a similar manner. Specifying Yes for economizer lockout will also suspend heat recovery when high humidity control is activated. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.</p>
<h4 id="supply-air-outlet-temperature-control">Supply Air Outlet Temperature Control</h4>
<p>This heat exchanger object can also control the supply air outlet temperature to a setpoint to avoid overheating. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger. To model this temperature control, the user must specify ‘Yes’ for the Supply Air Outlet Temperature Control field in this heat exchanger object, and a separate setpoint manager (see object: SetpointManager:Scheduled) and temperature schedule  must be specified for the heat exchanger unit’s supply air outlet node.</p>
<p>This control strategy is typically used in conjunction with economizer operation (see object Controller:OutdoorAir), and an example control profile is shown in the figure below. When the outdoor air temperature falls to the specified maximum limit for economizer operation, heat exchange is suspended (air is fully bypassed around the heat exchanger core or heat exchanger rotation is stopped). The figure below shows economizer operation being initiated based on outdoor temperature but other triggers can be used (e.g. differential temperature [outdoor temperature with respect to exhaust air temperature], single point enthalpy or differential enthalpy). Heat exchange remains suspended until the outdoor temperature falls to the minimum temperature (temperature lower limit) for economizer control. The setpoint for the supply air outlet temperature control should match the economizer temperature lower limit.</p>
<p>As the outdoor air temperature falls further below the setpoint for the supply air outlet temperature (same as the economizer lower temperature limit), the heat exchanger bypass dampers will modulate closed to maintain the desired supply air temperature for a plate heat exchanger. For a rotary heat exchanger the rotary heat exchanger speed will gradually increase to maintain the desired supply air temperature. Modulation of heat exchanger performance will continue until the supply air temperature setpoint can no longer be maintained. This control is only active if the entering supply (primary) air temperature is less thatn the heat exchanger setpoint temperature.</p>
<p><img alt="" src="../../EngineeringReference/media/image5550.png" /></p>
<p>Figure 251.  Air to Air Heat Exchanger with Supply Air Temperature Control</p>
<h4 id="references_7">References</h4>
<p>ARI. 2001. Rating Air-to-Air Heat Exchangers for Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning &amp; Refrigeration Institute.</p>
<p>ARI. 2003. Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning &amp; Refrigeration Institute.</p>
<h3 id="air-system-air-to-air-flat-plate-heat-exchanger">Air System Air-To-Air Flat Plate Heat Exchanger</h3>
<h4 id="overview_15">Overview</h4>
<p>The input object HeatExchanger:AirToAir:FlatPlate provides an NTU – effectiveness model of a static flat plate air-to-air heat exchanger. Humidity issues are ignored in this model. A full, detailed description of the model can be found in the reference.</p>
<p>The inputs for the model are the design values for the primary air flow rate, primary air inlet and outlet temperature,  secondary air flow rate, and secondary air inlet temperature. No design UAs are required: instead, the ratio (at design conditions) of the primary <em>hA</em> to the secondary <em>hA</em> (<em>r<sub>hA</sub></em>) is input. The flow configuration is also an input (counter, parallel, or crossflow).</p>
<p>n An important feature of this model is that the heat exchanger total <em>UA</em> is a time varying function of the primary and secondary mass flow rates and inlet temperatures.</p>
<h4 id="model-description_10">Model Description</h4>
<p>The design inlet / outlet conditions determine a design effectiveness <em>eff</em><sub>des</sub>. From the design capacity flow ratio, the flow arrangement, and <em>eff</em><sub>des,</sub> the NTU – effectiveness formulas give the <em>NTU<sub>des</sub></em> and <em>UA<sub>des</sub></em>.</p>
<p>The time varying calculations proceed as follows. First the <em>UA</em> is determined:</p>
<div>\[UA = U{A_{des}}({r_{hA}} + 1)/({({\dot m_{p,des}}{T_{p,des}}/{\dot m_p}{T_p})^{.78}} + {r_{hA}}{({\dot m_{s,des}}{T_{s,des}}/{\dot m_s}{T_s})^{.78}})\]</div>

<p>where <em>des</em> means <em>design</em>, <em>p</em> means <em>primary</em>, <em>s</em> means <em>secondary</em>, <em>T</em> is air stream temperature, and <div img="image5552.txt">(\dot m)</div>is air stream mass flow rate. From the <em>UA</em> and the capacity flow ratio the <em>NTU</em> is determined: <div img="image5553.txt">(NTU = UA/{C_{\min }})</div>. Then the NTU – effectiveness formulas are used to calculate the effectiveness. From the effectiveness and the inlet conditions, outlet condtions are determined.</p>
<h4 id="economizer-operation_1">Economizer Operation</h4>
<p>A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and <em>the user specified economizer lockout input is specified as Yes</em>. For this flat plate heat exchanger, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. If the economizer lockout is specified as No, the flat plate heat exchanger is operational even when economizer or high humidity mode is active. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.</p>
<h4 id="references_8">References</h4>
<p>M. Wetter. 1999. <em>Simulation Model: Air-To-Air Plate Heat Exchanger</em>, LBNL-42354. This document can be downloaded from <a href="http://simulationresearch.lbl.gov"><em>http://simulationresearch.lbl.gov</em></a>.</p>
<h3 id="air-system-air-to-air-balanced-flow-desiccant-heat-exchanger">Air System Air-To-Air Balanced Flow Desiccant Heat Exchanger</h3>
<h4 id="overview_16">Overview</h4>
<p>The input object HeatExchanger:Desiccant:BalancedFlow provides a model for a desiccant heat exchanger that is an HVAC component used to model both temperature (sensible) and moisture (latent) heat exchange between two air streams (Figure 252). The model assumes balanced air flow through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air volume flow rates and face velocities are the same). Heat exchanger performance is specified through a performance data type object (e.g., Heat Exchanger:Desiccant:BalancedFlow:Performance Data Type 1). Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant heat exchanger object.</p>
<p><img alt="BalancedFlowDesiccantHeatExchanger_Schematic" src="../../EngineeringReference/media/image5554.png" /></p>
<p>Figure 252. Schematic of the Balanced Flow Desiccant Heat Exchanger</p>
<p>EnergyPlus has another air-to-air heat exchanger object for modeling sensible and latent heat transfer between two air streams that uses the input object HeatExchanger:AirToAir:SensibleAndLatent. That heat exchanger model uses effectiveness values specified by the user to determine exiting air conditions from each side of the heat exchanger. In contrast, the balanced flow desiccant heat exchanger references a performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) which defines the model equations, user-specified model coefficients, and min/max limits for the model’s independent and dependent variables.</p>
<h4 id="model-description_11">Model Description</h4>
<p>This heat exchanger is a simple object that performs three basic functions:</p>
<p>1.    Informs the associated performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) if it should calculate heat exchange for a simulation time step, or if heat exchange is suspended for the time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger),</p>
<p>2.    Passes the process and regeneration air inlet conditions (e.g., dry-bulb temperature, humidity ratio, air mass flow rate) to the associated performance data type object, and</p>
<p>3.    Reports the total, sensible and latent cooling/heating rates and electric power based on the results from the performance data type model that is specified.</p>
<p>While the desiccant heat exchanger object’s availability to provide heat exchange between the two air streams is determined by the user-specified availability schedule, other objects that call this heat exchanger object can also control its heat exchange during a simulation time step. Currently, this desiccant heat exchanger model can be referenced by two compound objects: CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are used to provide enhanced dehumidification over conventional systems. If this heat exchanger is referenced by a compound object, the compound object will control heat exchanger operation (i.e., tell the heat exchanger if heat exchange is needed or not for each simulation time step). Details for how the compound objects control exchanger operation are described elsewhere in this document (ref. CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System).</p>
<p>This desiccant heat exchanger object may also be specified directly in a AirLoopVHAC (air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem:EquipmentList without being referenced by a compound object. If specified directly in a AirLoopHVAC loop or AirLoopHVAC:OutdoorAirSystem:EquipmentList, then the heat exchanger can be controlled to provide heat exchange based on a maximum and/or minimum humidity setpoint placed on the process air outlet node (ref. SetpointManagers). If no humidity setpoints are provided on this node, then heat exchange will be provided whenever the heat exchanger is available to operate (via its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams. Further details regarding heat exchanger control via humidity setpoints on the process air outlet node are described in the section for the associated data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).</p>
<p>The balanced flow desiccant heat exchanger model first checks for three conditions to be true before calling the specified performance data type model to calculate heat exchanger performance:</p>
<p>·        Non-zero air mass flow rates on the process and regeneration inlet air nodes,</p>
<p>·        Desiccant heat exchanger is available to operate based on its availability schedule,</p>
<p>·        If a compound object is calling this desiccant heat exchanger, it is requesting that heat exchange be provided.</p>
<p>If any of these conditions is false, then heat exchange is suspended and the model simply passes the air conditions on the process and regeneration air inlet nodes to the respective outlet air nodes. In addition, the heat exchanger electric power is set to zero.</p>
<p>If all of the above conditions are true, then heat exchange is active and the specified performance data type model is called to calculate the process and regeneration outlet air conditions and heat exchanger electric power. Immediately before this call to the performance data type model, a check is made to determine if the operating air flow rates through the heat exchanger (i.e., the actual air flow rates for the simulation time step) are equal (balanced flow). If a difference of more than 2% exists between the process and regeneration air flow rates at any time during the simulation, a warning is issued.</p>
<p>After the specified performance data type model calculates the process/regeneration air outlet conditions and heat exchanger electric power, the balanced flow desiccant heat exchanger model uses that information to report overall performance. Specifically, the heat exchanger’s sensible, latent and total heating and cooling rates are calculated for the process air side of the heat exchanger. Since energy must be conserved, the same heating or cooling rates apply to the regeneration air stream although they are opposite in heat transfer direction (e.g., a sensible cooling rate on the process air side of the heat exchanger would indicate an equivalent sensible heating rate on the regeneration air side).</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \,{\mathop m\limits^ \bullet_{Proc}}C{p_{Proc,\,\,in}}\left( {{T_{Proc,\,\,out}}\, - \,{T_{Proc,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = \,{\mathop m\limits^ \bullet_{Proc}}\left( {{h_{Proc,\,\,out}}\, - \,{h_{Proc,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = \,{\mathop Q\limits^ \bullet_{Total}}\, - \,{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>where:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>= sensible heat transfer rate to the process air stream (W)</p>
<div img="image5559.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>

<p>= total heat transfer rate to the process air stream (W)</p>
<div>\[{\mathop Q\limits^ \bullet_{Latent}}\]</div>

<p>= latent heat transfer rate to the process air stream (W)</p>
<div img="image5561.txt">\({\mathop m\limits^ \bullet_{Proc}}\)</div>

<p>= process air mass flow rate (kg/s)</p>
<div img="image5562.txt">\(C{p_{Proc,\,\,in}}\)</div>

<p>= specific heat of inlet process air (J/kg-K)</p>
<div img="image5563.txt">\({T_{Proc,\,\,out}}\)</div>

<p>= process air outlet temperature (°C)</p>
<div img="image5564.txt">\({T_{Proc,\,\,in}}\)</div>

<p>= process air inlet temperature (°C)</p>
<div img="image5565.txt">\({h_{Proc,\,\,out}}\)</div>

<p>= process air outlet enthalpy (J/kg)</p>
<div img="image5566.txt">\({h_{Proc,\,\,in}}\)</div>

<p>= process air inlet enthalpy (J/kg)</p>
<p>To simplify the accounting of heat exchanger performance, the sensible, latent, and total heat transfer rates for the process side of the heat exchanger are stored in cooling and heating report variables. For example, if the sensible heat transfer rate is negative, the absolute value is stored in a “cooling” rate report variable. Conversely, if the sensible heat transfer rate is positive, the value is stored in a “heating” rate report variable. Similar accounting is performed for the latent and total heat transfer rate variables as follows:</p>
<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} <  = 0} \right){\mathop Q\limits^ \bullet_{SensibleCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} > 0} \right){\mathop Q\limits^ \bullet_{SensibleHeating}} = {\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} <  = 0} \right){\mathop Q\limits^ \bullet_{LatentCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Latent}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} > 0} \right){\mathop Q\limits^ \bullet_{LatentHeating}} = {\mathop Q\limits^ \bullet_{Latent}}\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} <  = 0} \right){\mathop Q\limits^ \bullet_{TotalCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Total}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} > 0} \right){\mathop Q\limits^ \bullet_{TotalHeating}} = {\mathop Q\limits^ \bullet_{Total}}\]</div>

<p>At the end of each HVAC simulation time step, this object reports the sensible, latent and total cooling/heating energy and electric consumption for the heat exchanger as follows:</p>
<div>\[{Q_{SensibleCooling}} = {\dot Q_{SensibleCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{LatentCooling}} = {\dot Q_{LatentCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{SensibleHeating}} = {\dot Q_{SensibleHeating}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{LatentHeating}} = {\dot Q_{LatentHeating}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{TotalHeating}} = {\dot Q_{TotalHeating}}*TimeStepSys*3600.\]</div>

<div>\[{E_{HXUnit}} = {P_{HXUnit}}*TimeStepSys*3600.\]</div>

<p>where:</p>
<p><sub><div img="image5580.txt">({Q_{SensibleCooling}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’</p>
<div img="image5581.txt">\({\dot Q_{SensibleCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>[{\dot Q_{Sensible}}]</div></p>
<p>during times when the process air is cooled</p>
<p><em>TimeStepSys</em>           = HVAC system simulation time step, hr</p>
<p><sub><div img="image5583.txt">({Q_{LatentCooling}})</div>               \                </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’</p>
<div img="image5584.txt">\({\dot Q_{LatentCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div img="image5585.txt">({\dot Q_{Latent}})</div></p>
<p>during times when the process air is dehumidified</p>
<p><sub><div img="image5586.txt">({Q_{TotalCooling}})</div>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’</p>
<div img="image5587.txt">\({\dot Q_{TotalCooling}}\)</div>

<p>= output variable ‘Heat Exchanger Total Cooling Rate, W’ = <div img="image5588.txt">({\dot Q_{Total}})</div>during</p>
<p>times when the process air enthalpy is reduced</p>
<p><sub><div img="image5589.txt">({Q_{SensibleHeating}})</div>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’</p>
<div img="image5590.txt">\({\dot Q_{SensibleHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div img="image5591.txt">({\dot Q_{Sensible}})</div></p>
<p>during times when the process air is heated</p>
<p><sub><div img="image5592.txt">({Q_{LatentHeating}})</div>               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’</p>
<div img="image5593.txt">\({\dot Q_{LatentHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div img="image5594.txt">({\dot Q_{Latent}})</div> during times when the process air is humidified</p>
<p><sub><div img="image5595.txt">({Q_{TotalHeating}})</div>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’</p>
<div img="image5596.txt">\({\dot Q_{TotalHeating}}\)</div>

<p>= output variable ‘Heat Exchanger Total Heating Rate, W’ = <div img="image5597.txt">({\dot Q_{Total}})</div>during times when the process air enthalpy is increased</p>
<div img="image5598.txt">\({E_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Energy, J’</p>
<div img="image5599.txt">\({P_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Power, W’</p>
<h4 id="economizer-operation_2">Economizer Operation</h4>
<p>A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and <em>the user specified economizer lockout input is specified as Yes</em>. For the desiccant heat exchanger, heat transfer is assumed to be provided by a rotating heat exchanger core. For this reason, air continues to flow through the core when the outdoor air economizer is active but it is assumed that the rotation of the heat exchanger core is stopped. If the economizer lockout is specified as No, the desiccant heat exchanger is operational even when economizer or high humidity mode is active. This specific type of heat exchanger is typically <em>not</em> controlled by an outdoor air economizer. For this reason, the default value for economizer lockout is No and must be specifically entered as Yes to enable the economizer or high humidity control lockout feature.</p>
<h4 id="desiccant-heat-exchanger-performance-data">Desiccant Heat Exchanger Performance Data</h4>
<h5 id="overview_17">Overview</h5>
<p>The input object HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 specifies a performance model and model coefficients for a balanced flow desiccant heat exchanger. The HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object is referenced by a HeatExchanger:Desiccant:BalancedFlow object. This performance data object is used to specify the thermal performance and electric consumption of the heat exchanger. Some representative inputs for this object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf).</p>
<p>This model predicts the regeneration air stream outlet temperature and humidity ratio values based on the entering regeneration and process air stream temperature, humidity ratio and face velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a simple heat and moisture balance. The model requires that the user enter the nominal volumetric flow rate and a nominal face velocity, electric power consumption, empirical model coefficients for the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum and maximum values for both the independent and dependent variables for the empirical model coefficients provided. Refer to the EnergyPlus Input Output Reference for details regarding the input syntax for this object.</p>
<h5 id="heat-exchanger-face-area-and-air-velocity">Heat Exchanger Face Area and Air Velocity</h5>
<p>The user is required to enter a nominal volumetric air flow rate and a nominal face velocity. From these inputs, a heat exchanger face area (applicable for both the regeneration and process sides of the heat exchanger) is calculated and used to determine the operating face velocity during the simulation.</p>
<div>\[{A_{face}}\, = \,{\raise0.7ex\hbox{${{V_{face,nom}}}$} \!\mathord{\left/ {\vphantom {{{V_{face,nom}}} {{{\mathop v\limits^ \bullet  }_{face,nom}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop v\limits^ \bullet  }_{face,nom}}}$}}\]</div>

<div>\[RFV\, = \,{\raise0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{Reg,in}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{Reg,in}}} {\left( {{\rho_{Std}}{A_{face}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{\rho_{Std}}{A_{face}}} \right)}$}}\]</div>

<p>where:</p>
<div img="image5602.txt">\({A_{face}}\)</div>

<p>= heat exchanger face area (m<sup>2</sup>)</p>
<div img="image5603.txt">\({V_{face,nom}}\)</div>

<p>= nominal air volume flow rate specified for the heat exchanger (m<sup>3</sup>/s)</p>
<div img="image5604.txt">\({\mathop v\limits^ \bullet_{face,nom}}\)</div>

<p>= nominal air face velocity specified for the heat exchanger (m/s)</p>
<div img="image5605.txt">\(RFV\)</div>

<p>= face velocity of the regeneration (and process) air stream (m/s)</p>
<div img="image5606.txt">\({\mathop m\limits^ \bullet_{Reg,in}}\)</div>

<p>= mass flow rate of the regeneration air stream (kg/s)</p>
<div img="image5607.txt">\({\rho_{Std}}\)</div>

<p>= density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)</p>
<p>The face velocity calculated each simulation time step is used in the empirical equations (see ‘Model Calculations’ below) and should be within the minimum and maximum velocity boundaries specified for the model coefficients (see ‘Empirical Model Boundaries (Minimum and Maximum)‘ below). When the calculated air velocity exceeds one of the boundaries, a warning is issued and the velocity is reset to the appropriate boundary value before being passed to the empirical equations for calculating regeneration air outlet temperature and humidity ratio. If the user is confident in their empirical model coefficients, the minimum and maximum velocity boundaries may be expanded slightly (caution should be used here) to allow extrapolation of the empirical equations during the simulation.</p>
<h5 id="model-calculations">Model Calculations</h5>
<p>The model coefficients may be obtained by curve fitting field measurements or the results from other computer models that accurately reflect the performance of a balanced flow desiccant heat exchanger. A wide range of data is necessary to properly define the performance of the desiccant heat exchanger such that all operating conditions expected during a simulation are included in the range of data used to obtain the model coefficients. The minimum and maximum boundaries for the independent variables used to generate the empirical model coefficients are used by this model to ensure that model extrapolation does not occur at any point during the simulation. For this reason, it is recommended that the widest possible range of data be used to determine the model coefficients.</p>
<p>The dry-bulb temperature of the regeneration outlet air is determined using the equation shown below.</p>
<div>\[RTO = B1 + B2*RWI + B3*RTI + B4*\left( {\frac{{RWI}}{{RTI}}} \right) + B5*PWI + B6*PTI + B7*\left( {\frac{{PWI}}{{PTI}}} \right) + B8*RFV\]</div>

<p>where:</p>
<div img="image5609.txt">\(RTO\)</div>

<p>= regeneration outlet air dry-bulb temperature (°C)</p>
<div img="image5610.txt">\(RWI\)</div>

<p>= regeneration inlet air humidity ratio (kg/kg)</p>
<div img="image5611.txt">\(RTI\)</div>

<p>= regeneration inlet air dry-bulb temperature (°C)</p>
<div img="image5612.txt">\(PWI\)</div>

<p>= process inlet air humidity ratio (kg/kg)</p>
<div img="image5613.txt">\(PTI\)</div>

<p>= process inlet air dry-bulb temperature (°C)</p>
<div img="image5614.txt">\(RFV\)</div>

<p>= regeneration (and process) face velocity (m/s)</p>
<p>Similarly, the humidity ratio of the regeneration outlet air is defined using the same empirical equation form; however, different coefficients are used as follows:</p>
<div>\[RWO = C1 + C2*RWI + C3*RTI + C4*\left( {\frac{{RWI}}{{RTI}}} \right) + C5*PWI + C6*PTI + C7*\left( {\frac{{PWI}}{{PTI}}} \right) + C8*RFV\]</div>

<p>where:</p>
<div img="image5616.txt">\(RWO\)</div>

<p>= regeneration outlet air humidity ratio (kg/kg)</p>
<p>If the regeneration outlet air conditions exceed the saturation curve, RTO and RWO are reset to saturated conditions (100% RH) at the enthalpy calculated based on the original RTO and RWO values.</p>
<p>Once the regeneration outlet air conditions are determined as described above, the dry-bulb temperature and humidity ratio differences across the regeneration side of the heat exchanger are calculated.</p>
<div>\[{T_{diff}} = \,RTO - {T_{Reg,\,\,in}}\]</div>

<div>\[{w_{diff}} = \,RWO - {w_{Reg,\,\,in}}\]</div>

<p>where:</p>
<div img="image5619.txt">\({T_{Reg,\,\,in}}\)</div>

<p>= actual regeneration inlet air dry-bulb temperature (°C)</p>
<div img="image5620.txt">\({w_{Reg,\,\,in}}\)</div>

<p>= actual regeneration inlet air humidity ratio (kg/kg)</p>
<div img="image5621.txt">\({T_{diff}}\)</div>

<p>= regeneration air temperature difference based on empirical model (°C)</p>
<div img="image5622.txt">\(wdiff\)</div>

<p>= regeneration air humidity ratio difference based on empirical model (kg/kg)</p>
<p>The regeneration outlet air conditions described above represent the full load outlet conditions under steady-state operation. However, there are times when the heat exchanger may not operate for the entire simulation time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger for a portion of the time step). For example, the parent object calling this heat exchanger model may request that it only provide heat exchange for a portion of the time step (<em>HXPartLoadRatio</em>). Another example would be if this heat exchanger is not called by a parent object but is instead placed directly in a AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem and a setpoint manager is used to place a minimum and/or maximum humidity ratio setpoint on the process air outlet node. For this case the humidity setpoints, if present, are used to calculate a part-load ratio for the heat exchanger assuming the full-load process air humidity ratio difference is equivalent (but opposite in sign) to the regeneration air humidity ratio difference (<em>w<sub>diff</sub></em>):</p>
<div img="image5623.txt">\(\begin{array}{l}IF\,\,\left( {{w_{diff}} > 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,humidified,\,process\,air\,dehumidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{{w_{diff}}}}\\ELSE\,IF\,\left( {{w_{diff}} < 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,dehumidified,\,process\,air\,humidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{min, set\,point}}} \right)}}{{{w_{diff}}}}\\END\,IF\\HXPartLoadRatio = MAX\left( {0.0,HXPartLoadRatio} \right)\\HXPartLoadRatio = MIN\,\left( {1.0,HXPartLoadRatio} \right)\end{array}\)</div>

<p>If this heat exchanger is not being called by a parent object and no humidity setpoints are placed on the process air outlet node, then the model assumes that the heat exchanger operates for the entire simulation time step when it is available to operate (based on its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams.</p>
<p>EnergyPlus has an established convention for placing information on outlet air nodes. If the air flow rate is continuous but the device only operates for a portion of the simulation time step, then the average outlet conditions (temperature, humidity and enthalpy) are placed on the outlet air node. If the air flow rate cycles on and off during the simulation time step, then the full load outlet conditions are placed on the outlet air node along with the average air mass flow rate for the simulation time step. To account for these cases, this model uses the following logic:</p>
<div>\[\begin{array}{l}IF(FanOpMode\,\,.EQ.\,\,CycFanCycComp\,\,.OR.\,\,RegAirInletIsOANode)\,THEN\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + {T_{diff}}\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + {w_{diff}}\\ELSE\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + \left( {{T_{diff}}*HXPartLoadRatio} \right)\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + \left( {{w_{diff}}*HXPartLoadRatio} \right)\\ENDIF\end{array}\]</div>

<p>where:</p>
<div img="image5625.txt">\({T_{Reg,\,\,out}}\)</div>

<p>= regeneration outlet air dry-bulb temperature (°C)</p>
<div img="image5626.txt">\({w_{Reg,\,\,out}}\)</div>

<p>= regeneration outlet air humidity ratio (kg/kg)</p>
<div img="image5627.txt">\(HXPartLoadRatio\)</div>

<p>= heat exchanger part-load ratio (determined by parent object calling this model, or calculated based on a minimum/maximum humidity ratio setpoints as shown above).</p>
<p>In the logic shown above, <em>RegAirInletIsOANode</em> is true if the regeneration air inlet node is an outside air node. If so, the model assumes that the air flow through the regeneration side of the heat exchanger cycles on and off as required during the simulation time step. Also, the regeneration outlet air humidity ratio is limited to be between 1E-5 and 1.0.</p>
<p>The regeneration outlet air enthalpy is then calculated using the regeneration outlet air temperature and humidity ratio.</p>
<div>\[{h_{Reg,\,\,out}} = \,PsyHFnTdbW\left( {{T_{Reg,\,\,out}}\,,\,\,{w_{Reg,\,\,out}}} \right)\]</div>

<p>Using the regeneration outlet air conditions, the heat transfer on the regeneration side of the heat exchanger is then calculated:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}C{p_{Reg,\,\,in}}\left( {{T_{Reg,\,\,out}}\, - \,{T_{Reg,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}\left( {{h_{Reg,\,\,out}}\, - \,{h_{Reg,\,\,in}}} \right)\]</div>

<p>where:</p>
<div img="image5631.txt">\({\mathop Q\limits^ \bullet_{Sensible,Reg}}\)</div>

<p>= sensible heat transfer rate to the regeneration air stream (W)</p>
<div img="image5632.txt">\({\mathop Q\limits^ \bullet_{Total,Reg}}\)</div>

<p>= total heat transfer rate to the regeneration air stream (W)</p>
<div img="image5633.txt">\({\mathop m\limits^ \bullet_{Reg}}\)</div>

<p>= regeneration air mass flow rate (kg/s)</p>
<div img="image5634.txt">\(C{p_{Reg,\,\,in}}\)</div>

<p>= specific heat of inlet regeneration air (J/kg-K)</p>
<p>Since the model assumes that total and sensible heat transfer is conserved, these heat transfer rates are then used to calculate the process air outlet conditions:</p>
<div>\[{h_{Proc, out}} = \,{h_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Total,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}}}} \right)\]</div>

<div>\[{T_{Proc, out}} = \,{T_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}C{p_{Proc,in}}}}} \right)\]</div>

<div>\[{w_{Proc,\,\,out}} = \,PsyWFnTdbH\left( {{T_{Proc,\,\,out}}\,,\,\,{h_{Proc,\,\,out}}} \right)\]</div>

<p>where:</p>
<div img="image5638.txt">\({h_{Proc,\,\,out}}\)</div>

<p>= process outlet air enthalpy (J/kg)</p>
<div img="image5639.txt">\({T_{Proc,\,\,out}}\)</div>

<p>= process outlet air dry-bulb temperature (°C)</p>
<div img="image5640.txt">\({w_{Proc,\,\,out}}\)</div>

<p>= process outlet air humidity ratio (kg/kg)</p>
<div img="image5641.txt">\({\dot m_{Proc}}\)</div>

<p>= process air mass flow rate (kg/s)</p>
<div img="image5642.txt">\(C{p_{Proc,in}}\)</div>

<p>= specific heat of inlet process air (J/kg-K)</p>
<p>Like the regeneration outlet air conditions, the process outlet air conditions are also checked for exceeding saturated conditions and, if detected, the temperature and humidity ratio are reset assuming constant enthalpy.</p>
<div>\[\begin{array}{l}{T_{sat}} = \,PsyTsatFnHPb\left( {{h_{Proc,\,\,out}}\,,\,\,PB} \right)\\IF({T_{sat}} > \,{T_{Proc,out}})\,THEN\\\,\,\,\,\,\,\,\,\,\,{T_{Proc,out}} = {T_{sat}}\\\,\,\,\,\,\,\,\,\,\,{w_{Proc,out}} = PsyWFnTdbH\left( {{T_{Proc,out}}\,,\,\,{h_{Proc,out}}} \right)\\END\,IF\end{array}\]</div>

<p>Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger operates. The electric power is assumed to be zero for all other times. None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams. As with the thermal performance of the heat exchanger, the power used by the heat exchanger is also proportional to the heat exchanger part load ratio.</p>
<div>\[{P_{HXUnit}}\, = \,{P_{HX,\,nom}}\left( {HXPartLoadRatio} \right)\]</div>

<p>where:</p>
<div img="image5645.txt">\({P_{HXUnit}}\)</div>

<p>= output variable ‘Heat Exchanger Electric Power, W’ reported by the HeatExchanger:Desiccant:BalancedFlow object.</p>
<div img="image5646.txt">\({P_{HX,\,nom}}\)</div>

<p>= user specified ‘Nominal Electric Power, W’</p>
<h5 id="empirical-model-boundaries-minimum-and-maximum">Empirical Model Boundaries (Minimum and Maximum)</h5>
<p>Since this model uses empirical equations and extrapolation can cause unexpected results, the entering air conditions to both the regeneration and process sides of the heat exchanger are checked during each simulation time step to make sure they are within the valid range defined by the user. If any of the independent variables used in the equations for RTO and RWO above are outside the minimum and maximum limits specified for each independent variable, the values for these specific independent variables are limited to the appropriate boundary (min/max) value for use by the empirical equations and a warning is issued.</p>
<p>Additional model checks occur by testing the regeneration and process inlet air relative humidities. In this case, the process and regeneration inlet air relative humidities are calculated and compared to the minimum/maximum values specified by the user. If the calculated relative humidity exceeds the specified range at any point during the simulation when the heat exchanger is operating, a warning message is issued but the simulation proceeds.</p>
<p>If the user is confident in their empirical model coefficients, the minimum and maximum independent variable boundaries may be expanded (caution should be used here) to allow extrapolation of the empirical equations during the simulation.</p>
<p>In addition to checking the inlet air conditions, the model allows the user to specify limits for the regeneration air outlet conditions (RTO and RWO). If the calculated value for RTO or RWO exceeds the minimum/maximum limits specified by the user, then the calculated value is reset to the appropriate boundary (min/max) value and a warning message is issued.</p>
<p>This model also assumes that the performance of the desiccant heat exchanger (i.e., the output of the empirical equations) conforms to the following two guidelines.</p>
<p>1.    The regeneration outlet air temperature (RTO) is always less than or equal to the regeneration inlet air temperature (<em>T<sub>RegIn</sub></em>)</p>
<p>2.    The regeneration outlet air humidity ratio (RWO) is always greater than or equal to the regeneration inlet air humidity ratio (<em>w<sub>RegIn</sub></em>)</p>
<p>When the calculated regeneration outlet air conditions do not follow these guidelines, a warning is issued and the simulation proceeds.</p>
<h3 id="plant-loop-deep-ground-to-water-vertical-u-tube-field-heat-exchanger">Plant Loop Deep-Ground-To-Water Vertical U-Tube Field Heat Exchanger</h3>
<p>This model (Object: GroundHeatExchanger:Vertical) documentation is derived from the M.S. thesis of Arunachalam Murugappan, which is available on the Oklahoma State University web site <a href="http://www.hvac.okstate.edu/">http://www.hvac.okstate.edu/</a>.  Eskilson (1987) Yavuzturk and Spitler (1999) developed the long and short time response factors respectively, which are used in determining the borehole temperature responses. Response factors are infinite series of numbers, which relate the current value of a variable to past values of other variables at discrete time intervals.  These response factors are referred as <em>g</em>-functions. The variable time-step model presented here uses both long time-step <em>g</em>-functions and short time-step <em>g</em>-functions to predict the boreholes response to short term fluctuations in the load.</p>
<h4 id="long-time-step-response-factors">Long Time-Step Response Factors</h4>
<p>Eskilson developed <em>g</em>-functions for various borehole configurations. He plotted the g function curves for different sets of borehole spacing to borehole length ratio <div img="image5647.txt">(B/H)</div> typically for .05, 0.1, 0.15, 0.2, 0.3 and ∞ (∞ represents the single borehole configuration. All the plots were for the ratio of 0.0005 between the borehole radius and the borehole length <div img="image5648.txt">({r_b}/H)</div>. For any other radius a simple relation between the two radii as given by Eskilson (1987) can be used. Eskilson gives the <em>g</em>-function curves for 38 different configurations.</p>
<p>Figure 253 shows the <em>g</em>-function plotted against the non-dimensional time defined as <div img="image5649.txt">(\ln (t/{t_s}))</div>, <div img="image5650.txt">({t_s} = {H^2}/9\alpha )</div> for various configurations of vertical boreholes with <em>B/H</em> ratio of .1 along with single borehole. It is seen from this figure that the thermal interaction between boreholes increases with time and with the number of boreholes in field.</p>
<p><img alt="" src="../../EngineeringReference/media/image5651.png" /></p>
<p>Figure 253.  Short Time Step g Function Curve as an Extension of Long Time Step g Function Curves for Different Configuration of Boreholes (Eskilson 1987, Yavuzturk 1999).</p>
<p>The <em>g</em>-functions developed by Eskilson are valid only after time estimated by Eskilson as <div img="image5652.txt">(5r_b^2/\alpha )</div>. This time varies from 3-6 hours for a typical borehole field. This is because the analytical line source model, based on which the Eskilson’s model was developed, does not give a prompt increase in borehole wall temperature at <div img="image5653.txt">(r = {r_b})</div>. It gives acceptable results only after the non-dimensional times of <div img="image5654.txt">(\alpha t/r_b^2 &gt; 5)</div>. But to model short time responses of a borehole we need response factors, which can give accurate results down to minutes.</p>
<h4 id="short-time-step-response-factors">Short Time-Step Response Factors</h4>
<p>Yavuzturk and Spitler (1999) developed short time step response factors using a transient, two-dimensional, implicit finite volume model on a polar grid.</p>
<p>The circular u-tube pipe in the ground loop heat exchanger was approximated as a pie sector of equivalent perimeter.  A constant heat flux for the heat transfer form/to U-tube, a zero heat flux in the angular direction and a constant far field temperature in the radial axis makes up the three boundary condition and undisturbed far field temperature as the initial condition. The numerical model accounts for the thermal resistance due to individual borehole elements; such as resistance of the pipe and grout material and the convection resistance due to the heat transfer fluid in the pipes. The long time step <em>g</em>-functions discussed in the previous section do not account for such effects.</p>
<p>The short time-step <em>g</em>-functions are the same for different borehole configurations. This is because there is no thermal interaction between the boreholes for times less than 200 hrs during which the short time-step <em>g</em>-functions apply. So it is suggested to use the short time-step <em>g</em> function for time steps in the range of 2.5 min and 200 hours and the long time-step <em>g</em>-functions for time steps longer than 200 hours. The <em>g</em> function for any time can be found by linear interpolation between the bounding known values.</p>
<h4 id="development-of-the-variable-short-time-step-model">Development of the Variable Short Time Step Model</h4>
<p>The variable time step model was developed as an extension of the model presented by Yavuzturk and Spitler (1999). The variable, short time step model uses a similar algorithm and extends it to accommodate sub-hourly responses, variable time steps and explicit equations to calculate the outlet fluid temperature of the ground loop heat exchanger.</p>
<p>The uniform time-steps model developed by Yavuzturk and Spitler (1999) is able to pre-calculate all the g-functions at the beginning of the simulation. The variable time-step model on the other hand must calculate the <em>g</em>-functions when the borehole response calculation for each time step is carried out. For every time step a different set of <em>g</em>-functions is needed in the variable time step model as the time at which the <em>g</em>-function is to be applied for the past loads changes for each time-steps.</p>
<p>This is made clear from the illustration in Figure 254, which shows a simulation in progress. The boxes with numbers represent the sub-hourly loads. The time (in hrs) at which these loads occurred are shown by solid arrows above the respective load boxes. The right-most solid arrow gives the current simulation time, which is 3.31 hrs. The times given below the boxes, pointed by dashed arrows, are the time at which the <em>g</em>-functions are to be estimated and applied to the respective sub hourly loads (boxes) for the current time.</p>
<p>For example, let us take the sub hourly loads 1,2 &amp; 3. These loads occurred at 0 hrs, 0.16 hrs &amp; 0.28 hrs. The response of the borehole temperature for the current time step is calculated by applying the <em>g­-</em>functions at 3.15 hrs, 3.03 hrs &amp; 2.5 hrs respectively. Thus to calculate the present borehole temperature, the sub hourly loads 1-12 are superposed using the corresponding <em>g</em> functions at times given by the dashed lines.  This gives the borehole temperature at hr 3.31. However, for the previous time step, which occurred at 3.15 hrs, the g-functions for the loads 1, 2 &amp; 3 are at 2.99 hrs 2.87 hrs and 2.42 hrs, and the over all response is obtained by superposing the loads 1-11.</p>
<p>Thus for each time step since the time step increments are not uniform we need to store the simulation times at which these time-steps occurred, and calculate corresponding <em>g</em>-functions at each time-step.</p>
<p><img alt="" src="../../EngineeringReference/media/image5655.png" /></p>
<p>Figure 254.  Variable Timestep Ground Loop Heat Exchanger Model Schematic Explaining the <em>g</em> Function Estimation.</p>
<p>Yavuzturk model calculates the outlet fluid temperature by iteration beginning with the undisturbed mean temperature of the surrounding ground as an initial guess. This aggravates the time taken by an already computationally intensive algorithm. To circumvent this a set of explicit equations were formulated to estimate the outlet fluid temperature.</p>
<h4 id="description-of-the-load-aggregation-scheme">Description of the Load Aggregation Scheme</h4>
<p>A load aggregation scheme was developed for energy simulation software with variable short time steps down to one minute. A major issue in the development was the calculation of the <em>g</em>-functions.  As discussed previously in the variable time step environments, the time step increments are not uniform. As a result, g-functions cannot e pre-calculated. Figure 255 shows a schematic of the variable time step ground loop heat exchanger model. The figure shows the larger monthly block loads, hourly loads and sub hourly loads and along with the time of occurrence of those loads. The figure also shows the time at which the <em>g</em>-functions are applied to different load blocks.</p>
<p><img alt="" src="../../EngineeringReference/media/image5656.png" /></p>
<p>Figure 255.  Schematic of Variable Time Step Model <em>g</em> Function Calculation.</p>
<p>To calculate the response of a past load on the borehole temperature we apply the <em>g</em>-function corresponding to the time elapsed since the load was applied. This is easily understood form the schematic. For example, to calculate the response of the aggregated load 1” (at the end of 730hrs.) for the current time step (2193.733hrs) we apply a <em>g</em>-function at 1463.73hrs. The <em>g</em>-function for the same block 1” at the previous time step, which occurred at 2193.25 hrs, would be at 1463.25hrs. From the schematic it is also seen that for the other two aggregated monthly loads 2”, 3” the <em>g</em>-function are applied at 733.73 hrs and 3.73 hrs for the current time-step and at 733.25 hrs and 3.25 hrs respectively for the previous time-step. The same scheme applies to hourly and sub-hourly. Thus to estimate the time at which the past monthly, hourly or sub-hourly loads occur, we might be tempted to store the simulation times at each time step for the entire simulation, storing load times for the whole length of simulation for a multi year simulation with a variable short time step would require a large amount of memory. But little consideration shows that it is not necessary.  Since the monthly and hourly loads occur at equal intervals of time 730hrs and 1hr respectively, the <em>g</em>-functions can be estimated with the current simulation time and the time at which the load block ends, which is a multiple of the monthly duration of the block size. Only the sub-hourly loads require storage of simulation times.</p>
<p>For example from the schematic (Figure 256), for the sub hourly load 1, which occurred at the end of 2193.25 a <em>g</em>-function at .48 hrs has to be applied and for the next load 2 a <em>g</em>-function at 0.34 hrs has to be applied. Since the time intervals are not even for the sub hourly loads, we need to store the time steps at which those loads occurred. These times are required to estimate the time elapsed between the current simulation time and the time at which the sub hourly loads occurred.</p>
<p>Thus, the algorithm keeps track of the sub hourly loads along with their time of occurrence for a user-defined length of time during which the sub hourly calculations are made. The algorithm also estimates the time weighted hourly load from their corresponding sub hourly loads as each hour passes. The sub-hourly loads are time weighted because of the irregular intervals at which the time-step occurs. This is also illustrated in Figure 256. The sub hourly loads 1,2 &amp;3 occur for varying length of time. The load 3 occurs for a longer duration than 1 and 2 in that order. This implies that the load 3 has to be given more weight than 1 and 2. So the sub hourly loads for a particular hour are multiplied by the length of their respective period of occurrence and averaged over the hour. This is further explained by the schematic in Figure 5.</p>
<p><img alt="" src="../../EngineeringReference/media/image5657.png" /></p>
<p>Figure 256.  Schematic Showing the Calculation of Hourly Load from the Sub Houly Loads.</p>
<p>The bottom text in the boxes represents the magnitude of the sub hourly loads in W/m for each time step. The duration of the occurrence of each time-step for the each block is shown below the respective block. The first hourly load is given by the expression</p>
<div>\[{\overline q_1} = \left[ \begin{array}{l}\left( {8.36 \times .159} \right) + \left( {6.51 \times .339} \right) + \left( {10.3 \times .107} \right)\\ + \left( {6.92 \times .162} \right) + \left( {9.03 \times .181} \right) + \left( {12 \times .05} \right)\end{array} \right] = 7.993W/m\]</div>

<p>Where <div img="image5659.txt">({\overline q_1})</div> = the first hourly load in W/m</p>
<p>The algorithm keeps track of enough of these past hourly loads to calculate the monthly load. As each month or user defined time passes, hourly loads over the entire month or user defined time “blocks” are averaged and stored in arrays for the respective monthly user defined block of time.</p>
<p>The borehole temperature for any time step is computed by superposing the monthly (larger time block loads) hourly and sub-hourly loads for each time step. To understand more clearly consider the schematic in Figure 256 where the borehole temperature at 2193.733 hour is to be estimated. Here the monthly block time is 730 hrs. We have three monthly aggregated load blocks for 730 hrs, 1460 hrs and 2190 hrs and hourly loads from 2191<sup>st</sup> hr to 2193<sup>rd</sup> hour. For the remaining 0.733 hours a sub hourly calculation is done. The three monthly aggregated load blocks when superposed using long time <em>g-</em>functions, yields the borehole temperature at the end of 2190<sup>th</sup> hour. Then the hourly loads from 2191<sup>st</sup> to 2193<sup>rd</sup> hrs are superposed using the corresponding short time step <em>g</em> functions values yielding the borehole temperature at the end of 2193<sup>rd</sup> hour. The sub-hourly variations for the current hour are obtained, by superposing the sub-hourly loads. From the schematic, we see there are two sub-hourly loads, 1 and 2. Thus the borehole temperature at the end of 2193.733 is expressed as:</p>
<div>\[{T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^3 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = 2190}^{2193} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{p = 2193}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>Where</p>
<div img="image5663.txt">\(\overline{\overline q} \)</div>

<p>= The average monthly loads</p>
<div img="image5664.txt">\(\overline q \)</div>

<p>= The average hourly loads</p>
<p><em>Q</em> = the sub-hourly loads</p>
<p><em>m</em> = index for monthly aggregated blocks</p>
<p><em>p</em> = array index for sub hourly loads</p>
<p><em>t</em> = time</p>
<p>t<sub>p</sub>  =  the sub hourly time steps over the history period. (here increment is not always unity)</p>
<p>Superposing the temperature responses of monthly (larger) blocks over the shorter, namely the hourly and sub hourly, introduces some error in the borehole temperature calculation at the beginning of every month. Yavuzturk and Spitler suggest a method to reduce the error in borehole temperature prediction by using a minimum hourly history period during which only the short time step superposition is carried out. In our model this idea is extended to sub hourly loads as well. Thus a user specified minimum sub-hourly history period is included along with the minimum hourly history period to model the sub-hourly variations. During this period only sub-hourly and hourly superpositions are made. This guarantees that at any given time step the superposition of temperature responses involves a minimum period of short time responses, which ensures a better estimation of borehole temperature. For example, a minimum hourly history period of 96 hrs and a minimum sub hourly history period of 5 hours would result in only 2 monthly aggregation blocks (1” and 2”). The last monthly aggregation does not occur because neither of the minimum hourly history period of 96 hours or sub-hourly history period of five hrs is met. So an hourly superposition of the load is carried out for the third month until the minimum sub-hourly history period after which sub hourly superposition is carried out. The equation becomes</p>
<div>\[{T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^2 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = 1460}^{2188} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{p = 2188}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>Yavuzturk and Spitler have done a detailed analysis on the effect of minimum hourly history period. They found that a minimum hourly history period of 192 hrs for an annual simulation would reduce the running time by 90%.  They also found that for a 20year simulation, the computation time of the aggregated load scheme is just 1% of the non-aggregated load scheme.</p>
<h4 id="summary-of-variable-short-time-step-response-factor-model">Summary of Variable Short Time Step Response Factor Model</h4>
<p>The load aggregation scheme developed in line with the above example is summarized eight steps as follows:</p>
<p>1.    Define monthly load blocks duration (mb) in hrs (generally 730 hrs) and the minimum hourly history period and minimum sub hourly history period.</p>
<p>2.    Read Borehole Geometry Parameters: number of boreholes, borehole length radius thickness of the pipe etc. Read Ground and Fluid thermal properties: Ground conductivity, volumetric specific heat capacity of the ground and heat carrier fluid. Read the short and long time-step <em>g-</em>functions into arrays with their respective non-dimensionalized times.</p>
<p>3.    Start Simulation from p=1 to nts. Here “nts” is the number of time steps that have occurred since the start of simulation. (Note that P in not a count of number of hour elapsed in the simulation)</p>
<p>4.    Compute the hourly loads as each hour passes. This is done by averaging the sub hourly loads during the past hour. The monthly loads are calculated by averaging the hourly loads during that month. This is done by summing the hourly loads during that monthly period and dividing the sum by 730 hours NumMonths(the number of months used in aggregation calculations) is set to the number of months of simulation (current number of aggregated load blocks)</p>
<p>5.    If the simulation time is less than the minimum sub hourly history period the borehole temperature is estimated with no aggregation. Only sub hourly loads are superposed as given by the following equation.</p>
<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{p = 1}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>6.    . If the simulation time is less than sum of minimum hourly history and sub hourly history periods, then decomposed hourly aggregated loads are superposed using their corresponding g function until the sub hourly history required. Then the sub hourly temperature differences are found by superposing the decomposed sub hourly loads with their short time step <em>g</em> functions. Average borehole temperature is found by superposing the hourly and sub hourly temperature differences with the following equation</p>
<div>\[{T_{nts}} = \sum\limits_{n = 1}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]}  + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p>7.    If the simulation time is greater then the sum of a monthly period, sub hourly history and the hourly history period. Then monthly load aggregation is performed. Here if the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is greater than the sum of the minimum hourly history and sub hourly history periods then the average borehole temperature is found by the following equation.</p>
<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = nh - [calb(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p><strong><div img="image5672.txt">( + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} )</div>                                                       </strong></p>
<p>8.    If the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is less than the sum of the minimum hourly history and sub hourly history periods, then NumMonths is set to one month less than the actual number of months of simulation completed. The average borehole temperature is calculated by superposing the long and time step temperature differences using the following equation.</p>
<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb - 1} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = nh - [(calb - 1)(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<p><strong><div img="image5675.txt">( + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} )</div>                          </strong></p>
<p>Define Monthly block duration, minimum hourly history period and minimum sub hourly history period (step 1)</p>
<p>Read Borehole Geometry parameters, Ground and carrier fluid properties and read short and long time-step <em>g</em> functions. (Step 2)</p>
<p><strong> </strong></p>
<p><strong>Do until</strong> p = 1 to number of time-steps (nts) (Step 3)</p>
<p>Compute the Ground Load for the current time step using Entering Fluid temperature (For the first time-step <em>T</em><sub>FarField</sub> may be used)</p>
<p>Compute the hourly loads as each hour and monthly loads as each month passes. Calculate the number of monthly blocks (NumMonths)(<strong>Step 4</strong>)</p>
<p><strong>If</strong> (Current time less than minimum sub hourly history) (<strong>Step 5</strong>)</p>
<p><strong>   </strong> use Equation</p>
<p><strong>Else If</strong> (Current Simulation Time less than sum of minimum hourly history and minimum sub hourly history) (<strong>step 6</strong>)</p>
<p>use Equation</p>
<p><strong>Else</strong></p>
<p><strong>If</strong> (Difference between current simulation    time and duration of the total number months is Greater than sum of minimum hourly and sub hourly histories) (<strong>step 7</strong>)</p>
<p>use Equation</p>
<p><strong>Else</strong> (<strong>step 8</strong>)</p>
<p>use Equation</p>
<p><strong>End if</strong></p>
<p><strong>End if</strong></p>
<p><strong>End do</strong></p>
<p><strong> </strong></p>
<h4 id="references_9">References</h4>
<p>Eskilson, P. 1987. Thermal Analysis of Heat Extraction Boreholes. Ph.D. Thesis, Department of Mathematical Physics, University of Lund, Lund, Sweden.</p>
<p>Yavuzturk, C. 1999. Modeling of Vertical Ground Loop Heat Exchangers for Ground Source Heat Pump Systems. Ph.D. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University, Stillwater, Oklahoma.</p>
<p>Yavuzturk, C., J.D. Spitler. 1999.<a href="http://www.hvac.okstate.edu/research/Documents/ASHRAE/Yavuzturk_Spitler_99.pdf"> A Short Time Step Response Factor Model for Vertical Ground Loop Heat Exchangers.</a> <em>ASHRAE Transactions</em>. 105(2):475-485.</p>
<h3 id="groundheatexchangerslinky">GroundHeatExchanger:Slinky</h3>
<p>This model reuses much of the same code including the load aggregation and temperature response caluclations which are described above in the GroundHeatExchanger:Vertical model. As a result, that section can also be used as reference material. This model is unique in that it generates it’s own temperature response factor g-functions, rather than relying on the other software or data to generate the g-functions. These are generated based on the work by Xiong et al. 2015.</p>
<h4 id="horizontal-slinky-temperature-response-functions">Horizontal Slinky Temperature Response Functions</h4>
<p>Equation used for calculating the g-function temperature response factors for the horizontal Slinky HX are seen below.</p>
<div>\[   
 g_s\left(t\right) = \sum_{i=1}^{N_{ring}} \sum_{j=1}^{N_{ring}} \frac{R}{4\pi N_{ring}} \int_0^{2\pi} \int_0^{2\pi} 
            \left[ 
                \frac{erfc\left(d\left(P_j,P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_j,P_i\right)} - 
                \frac{erfc\left(\sqrt{d\left(P_j,P_i\right)^2+4h^2/\left(2\sqrt{\alpha t}\right)}\right)}{\sqrt{d\left(P_j,P_i\right)^2+4h^2} }
            \right]d\omega d\varphi
\]</div>

<p>Where:</p>
<div>\[
  d\left(P_j,P_i\right) = \frac{d\left(P_{ii},P_j\right) + d\left(P_{io},P_j\right)}{2}
\]</div>

<div>\[
  d\left(P_{ii},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i} + \left(R-r\right)\sin \varphi - y_{0j}-R\sin \omega\right]^2}
\]</div>

<div>\[
  d\left(P_{io},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i} + \left(R+r\right)\sin \varphi - y_{0j}-R\sin \omega\right]^2}
\]</div>

<h4 id="vertical-slinky-temperature-response-functions">Vertical Slinky Temperature Response Functions</h4>
<p>Equations used for calculating the g-function temperature response factors for the vertical Slinky HX are seen below.</p>
<div>\[   
 g_s\left(t\right) = \sum_{i=1}^{N_{ring}} \sum_{j=1}^{N_{ring}} \frac{R}{4\pi N_{ring}} \int_0^{2\pi} \int_0^{2\pi} 
            \left[ 
                \frac{erfc\left(d\left(P_j,P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_j,P_i\right)} - 
                \frac{erfc\left(d\left(P_{j'},P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_{j'},P_i\right)}
            \right]d\omega d\varphi
\]</div>

<p>Where: </p>
<div>\[
  d\left(P_j,P_i\right) = \frac{d\left(P_{ii},P_j\right) + d\left(P_{io},P_j\right)}{2}
\]</div>

<div>\[
  d\left(P_{j'},P_i\right) = \frac{d\left(P_{ii},P_{j'}\right) + d\left(P_{io},P_{j'}\right)}{2}
\]</div>

<div>\[
  d\left(P_{ii},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R-r\right)\sin \varphi - z_{0j}-R\sin \omega\right]^2}
\]</div>

<div>\[
  d\left(P_{io},P_j\right) = \sqrt{\left[x_{0i} + \left(R+r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R+r\right)\sin \varphi - z_{0j}-R\sin \omega\right]^2}
\]</div>

<div>\[
  d\left(P_{ii},P_{j'}\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R-r\right)\sin \varphi - z_{0j} - 2h - R\sin \omega\right]^2}
\]</div>

<div>\[
  d\left(P_{io},P_{j'}\right) = \sqrt{\left[x_{0i} + \left(R+r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R+r\right)\sin \varphi - z_{0j} - 2h - R\sin \omega\right]^2}
\]</div>

<h4 id="model-simplifications-for-computational-efficiency">Model Simplifications for Computational Efficiency</h4>
<p>Several simplifications were used to ensure the g-function temperature response factors are computationally efficient. The first simplification is achieved by taking advantage of symmetry. In the <a href="#SlinkyGHX1">Figure</a> below we can see that by taking advantage of symmettry the temperature response for only one quarter of the rings needs be calculated.</p>
<p>The second simplification occurs by realizing that the effect between two rings decreases exponentially as the distance between the rings increases. Near-field rings are defined as rings whose centers are within 2.5m + D distance from the center of ring i as is seen in <a href="#SlinkyGHX1">Figure</a>. Far-field rings are defined as rings whose centers are beyond 10m + D, with middle-field rings occupying the space in between the near-field and far-field rings. Near-field ring temperature response factors are determined as indicated above for horzontal or vertical slinkys. Middle-field rings are considerably simplified – the interaction between ring is approximated as that of two point sources at their centers. Thermal effect of far-field rings are ignored.</p>
<p>The third and final simplification takes advantatge of geometric similarity that ring share. Ring pairs that are geometrically similar do not require recalculation of distances or reponse factors. Thus the calculations for geometrically similar ring pairs can be reused.</p>
<p>For more information, see <a href="#SlinkyReferenceXiong">Xiong et al. 2015</a>.</p>
<p><img alt="" src="../../EngineeringReference/media/image8001.png" /></p>
<p>Figure: Schematic of first and second improvements to the algorithm for computational efficiency. <a name="SlinkyGHX1"></a></p>
<h4 id="references_10">References</h4>
<p>Xiong, Z., D.E. Fisher, and J.D. Spitler. 2015. Development and Validation of a Slinky(TM) Ground Heat Exchanger Model. Applied Energy 141: 57-69. <a name="SlinkyReferenceXiong"></a></p>
<h3 id="plant-loop-pond-to-water-heat-exchanger">Plant Loop Pond-To-Water Heat Exchanger</h3>
<p>The pond model (Object: GroundHeatExchanger:Pond) is a ‘lumped parameter’ model where the pond is represented by a single node with thermal mass. The pond surface temperature is the same as the temperature at this node, i.e. the surface temperature is the same as the bulk temperature. A first order differential equation is solved in the model to calculate the pond temperature at each time step. This type of heat rejecter is modeled as several circuits connected in parallel.</p>
<p><img alt="" src="../../EngineeringReference/media/image5676.png" /></p>
<p>Figure 257.  Heat Transfer Mechanisms in a Pond (Chiasson 1999)</p>
<p>Rees(2002) implemented the model developed by Chiasson(1999) for the shallow ponds. The model is based on the assumption that thermal gradients in shallow ponds are negligible, especially during times of heat rejection. Using the lumped parameter approach, an overall energy balance for the pond may be devised as</p>
<div>\[q{}_{in} - q{}_{out} = V\rho C{}_p\frac{{dT}}{{dt}}\]</div>

<p>Where</p>
<div img="image5678.txt">\(q{}_{in}\)</div>

<p>=   Heat transfer to the pond</p>
<div img="image5679.txt">\(q{}_{out}\)</div>

<p>=   Heat transfer from the pond</p>
<div img="image5680.txt">\(V\)</div>

<p>=   Pond Volume</p>
<div img="image5681.txt">\(\rho \)</div>

<p>=   Density of pond water</p>
<div img="image5682.txt">\({q_{in}}\)</div>

<p>= Heat transfer to the pond</p>
<div img="image5683.txt">\(C{}_p\)</div>

<p>= Specific heat capacity of pond water</p>
<div img="image5684.txt">\(\frac{{dT}}{{dt}}\)</div>

<p>= rate of change of temperature of the pond water</p>
<p>Rate of change in average pond temperature is given as</p>
<div>\[\frac{{dT}}{{dt}} = \frac{{q{}_{solar} + q{}_{thermal} + q{}_{convection} + q{}_{groundwater} + q{}_{evaporation} + q{}_{fluid}}}{{V\rho C{}_p}}\]</div>

<p>Where</p>
<p>q<sub>solar   \                    \     </sub>= Solar radiation heat gain to the pond</p>
<p>q<sub>thermal       \          </sub>= Thermal radiation heat transfer at the pond surface.</p>
<p>q<sub>convection           </sub> = Convection heat transfer at the pond surface</p>
<p>q<sub>ground\                   \    </sub>= Heat transfer to/from ground to the pond</p>
<p>q<sub>groundwater\          \    </sub>= Heat transfer due to ground water inflow/outflow</p>
<p>q<sub>evaporation        </sub> = Heat transfer due to evaporation at the pond surface</p>
<p>q<sub>fluid                    </sub> = Total heat transfer to/from the heat exchanging fluid flowing in all spools or  coils in the pond</p>
<p>A heat balance is calculated at a single node that represents the pond. Heat transfer takes place by surface convection, long-wave radiation to the sky, absorption of solar energy, ground heat transfer and heat exchange with the fluid. A heat exchanger analogy is used to calculate the heat transfer between the heat transfer fluid and the pond. The differential equation defined by the heat balance is solved using a fourth order Runge-Kutta numerical integration method. The implementation along with the model equations are summarized in the figure below.</p>
<p><img alt="" src="../../EngineeringReference/media/image5686.png" /></p>
<p>Figure 258.  Pond Model Component Configuration (Chiasson 1999)</p>
<p>The model overall pond model consists in a number of sub-models which are enumerated below.</p>
<h4 id="solar-radiation-heat-gain-to-the-pond">Solar radiation heat gain to the pond</h4>
<div>\[\rho ' = {\tau_a} - \tau \]</div>

<p>where</p>
<div img="image5688.txt">\(\rho '\)</div>

<p>is the reflectance</p>
<div img="image5689.txt">\(\tau \)</div>

<p>is the transmittance of solar radiation by the pond surface and the subscript ‘a’ refers to the absorbed component.</p>
<div>\[{\tau_a} = {e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}\]</div>

<p>and</p>
<div>\[\tau  = \frac{1}{2}\left( {\frac{{1 - {r_{par}}}}{{1 + {r_{par}}}} + \frac{{1 - {r_ \bot }}}{{1 + {r_ \bot }}}} \right){e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}\]</div>

<p>where</p>
<div img="image5692.txt">\(\mu '\)</div>

<p>is the extinction coefficient for water</p>
<div img="image5693.txt">\(d\)</div>

<p>is the pond depth</p>
<div img="image5694.txt">\({r_{par}}\)</div>

<p>represents the parallel component of unpolarized radiation and</p>
<div img="image5695.txt">\({r_ \bot }\)</div>

<p>represents the perpendicular component of unpolarized radiation which are computed by Duffie and Beckman (1991) as:</p>
<p><sub><div img="image5696.txt">({r_{par}} = \frac{{{{\tan }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\tan }^2}\left( {{\theta_r} + \theta } \right)}})</div></sub></p>
<p><sub><div img="image5697.txt">({r_ \bot } = \frac{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}})</div></sub></p>
<p>Finally, the amount of solar radiation absorbed by the pond (<div img="image5698.txt">({q_{solar}})</div>) is expressed as:</p>
<div>\[{q_{solar}} = I\left( {1 - \rho '} \right){A_{pond}}\]</div>

<p>where</p>
<div img="image5700.txt">\(I\)</div>

<p>is the solar radiation flux incident on the pond surface (here, the total reflectance is approximated by the beam reflectance)</p>
<div img="image5701.txt">\({A_{pond}}\)</div>

<p>is the area of the pond surface.</p>
<p>The model also accepts solar radiation in the form of beam <div img="image5702.txt">(\left( {{I_b}} \right))</div>and diffuse <div img="image5703.txt">(\left( {{I_d}} \right))</div> components, in which case <div img="image5704.txt">(I)</div>is computed from:</p>
<div>\[I = {I_b}\cos \theta  + {I_d}\]</div>

<h4 id="thermal-radiation-heat-transfer-at-the-pond-surface">Thermal radiation heat transfer at the pond surface</h4>
<div>\[q{}_{thermal} = \sigma \alpha (T{{}_{surface}^4} - T{{}_{sky}^4})\]</div>

<p>Where</p>
<div img="image5707.txt">\(\alpha \)</div>

<p>= Thermal absorptivity</p>
<div img="image5708.txt">\(\sigma \)</div>

<p>= Stefan Boltzman constant</p>
<h4 id="convection-heat-transfer-at-the-pond-surface">Convection heat transfer at the pond surface</h4>
<div>\[q{}_{convection} = h{}_c(T{}_{pond} - T{}_{db})\]</div>

<p>ASHRAE simple convection coefficient model is used to obtain the convection coefficient for external surfaces. Initializing of pond temps to mean of dry-bulb temperature T<sub>db</sub> and ground temperatures is useful because repeated warm up days tend to drive the initial pond temperature toward the dry-bulb temperature Hence, for each environment the simulation starts the pond temperature T<sub>pond</sub> midway between the dry-bulb and ground temperature.</p>
<h4 id="heat-transfer-tofrom-ground-to-the-pond">Heat transfer to/from ground to the pond</h4>
<p>Hull et al (1984) expressed the following equation for ground heat losses from any pond. The equations are also based on the assumption that, for all practical purposes, the constant temperature sink is the ground water table (Kishore and Joshi 1984)</p>
<div>\[q{}_{ground} = U{}_{ground}A{}_{ground}(T{}_{groundwater} - T{}_{pond})\]</div>

<div>\[U{}_{ground} = 0.999\left( {\frac{{k{}_{ground}}}{{d{}_{groundwater} - d{}_{pond}}}} \right) + 1.37\left( {\frac{{k{}_{ground}P{}_{pond}}}{{A{}_{pond}}}} \right)\]</div>

<p>Where</p>
<div img="image5712.txt">\(k{}_{ground}\)</div>

<p>= Thermal conductivity of the ground</p>
<p><div img="image5713.txt">(d{}_{groundwater})</div> = depth of water table</p>
<div img="image5714.txt">\(d{}_{pond}\)</div>

<p>= Pond depth</p>
<div img="image5715.txt">\(P{}_{pond}\)</div>

<p>= Pond perimeter</p>
<h4 id="heat-transfer-due-to-evaporation-at-the-pond-surface">Heat transfer due to evaporation at the pond surface</h4>
<p>Evaporation is calculated assuming a fixed Lewis number unlike the Chaisson model.</p>
<div>\[q{}_{evaporation} = {\left( {\frac{{\Pr }}{{Sc}}} \right)^{2/3}}\left( {\frac{{h{}_c}}{{Cp{}_{air}}}} \right)\left( {HR{}_f - HR{}_a} \right)\left( {q{}_l} \right)\]</div>

<p>Where</p>
<p>Pr =Prandtl number for air</p>
<p>Sc = Schmidt number for air</p>
<p>Hc = convection coefficient</p>
<p>HRf= humidity ratio at pond surface/film temperature</p>
<p>HRa= humidity ratio of air</p>
<p>ql  = Latent heat of air</p>
<p>Air properties are obtained by applying the existing the psychometric functions of EnergyPlus.</p>
<h4 id="total-heat-transfer-tofrom-the-heat-exchanging-fluid-flowing-in-all-spools-or-coils-in-the-pond">Total heat transfer to/from the heat exchanging fluid flowing in all spools or coils in the pond</h4>
<div>\[q{}_{fluid} = UA{}_{pipe}(T{}_{fluid} - T{}_{pond})N{}_{circuit}\]</div>

<p>Where</p>
<div img="image5718.txt">\(UA{}_{pipe}\)</div>

<p>= overall heat transfer coefficient expressed in terms of inside pipe area</p>
<div img="image5719.txt">\(N{}_{circuit}\)</div>

<p>= number of spools installed in the pond</p>
<p>The fluid temperature Tfluid is computed as the average fluid temperatures of the inlet and the outlet node at a given temperature.</p>
<div>\[U{A_{pipe}} = \frac{{2\pi {r_i}\cdot {L_{spool}}}}{{\sum {{r_t}} }}\]</div>

<p>where</p>
<div img="image5721.txt">\({r_i}\)</div>

<p>= inner pipe radius</p>
<div img="image5722.txt">\({L_{spool}}\)</div>

<p>l= length of one spool</p>
<div img="image5723.txt">\(\sum {{r_t}} \)</div>

<p>= composite thermal resistance defined as</p>
<div img="image5724.txt">\(\sum {{r_t}} \)</div>

<p>=Resistance due to fluid flow in the pipe +external pipe thermal resistance +fouling factor</p>
<h4 id="references_11">References</h4>
<p>Chiasson, A.D. 1999. <em>Advances in modeling of groundsourceheat pump systems</em>. Master’s thesis,Oklahoma State University, Stillwater, OK</p>
<p>Duffie, J.A., and W.A. Beckman. 1991. <em>Solar engineering of thermal processes,</em> 2d ed. New York: John Wiley &amp; Sons.</p>
<p>Hull, J.R., K.V. Liu, W.T. Sha, J. Kamal, and C.E. Nielsen. 1984. Dependence of ground heat losses upon solar pond size and perimeter insulation—Calculated and experimental results. <em>Solar Energy</em> 33(1): 25-33</p>
<p>Kishore, V.V.N., and V. Joshi. 1984. A practical collector efficiency equation for nonconvecting solar ponds. <em>Solar Energy</em> 33(5): 391-395.</p>
<p>Rees, S.J., J.D. Spitler and X. Xiao, X 2002.<a href="http://www.hvac.okstate.edu/pdfs/Rees_Spitler_Xiao_02.pdf">Transient Analysis of Snow-melting System Performance</a>.<em>ASHRAE Transactions.</em>108(2):406-423.</p>
<h3 id="plant-loop-surface-ground-to-water-heat-exchanger">Plant Loop Surface-Ground-To-Water Heat Exchanger</h3>
<p>This model (Object: GroundHeatExchanger:Surface) is based on the QTF formulation of heat transfer through building elements with embedded heat sources/sinks. The model uses a heat exchanger analogy to relate the inlet fluid temperature to the net heat transfer rate and consequently outlet temperature. The model is entirely passive, i.e. it does not set any flow rates or incorporate any controls. In order to deal with the non-linear boundary conditions at the top surface due to the presence of ice/snow fluxes have to be calculated by the QTF model and temperature calculated from the surface heat balance. This requires some iteration. Note, top surface variables correspond to ‘outside’ variables in standard CTF/QTF definition. Bottom surface variables correspond to ‘inside’ variables.</p>
<p>For given current surface temperatures the terms of the QTF equations can be grouped into constant terms, and those depending on the current source flux. The surface heat balance may be given by the following equation (Strand,1997)</p>
<div>\[QS{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} {q''}{}_{source,t - m + 1}\]</div>

<div>\[T{}_S{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} q''{}_{source,t - m + 1}\]</div>

<p>Where</p>
<p>T<sub>s</sub>    = temperature of the node where the heat source or sink is present</p>
<div img="image5727.txt">\(QS\)</div>

<p>= Surface heat balance</p>
<div img="image5728.txt">\({q''}\)</div>

<p>= Heat flux</p>
<p>T   = Temperature</p>
<p>i    =  inside of the building element</p>
<p>o   = outside of the building element</p>
<p>t    = current time step</p>
<p>X Y F = Conduction transfer functions</p>
<p>The surface balance equation includes terms for incident solar energy, radiation heat transfer from internal sources, linearized radiation between surfaces using the mean radiation temperature concept and convection to the surrounding air.</p>
<p>The heat balance on the water loop is given by</p>
<div>\[q = \dot mc{}_p(T{}_{wi} - T{}_{wo})\]</div>

<p>Where</p>
<p>q = heat transferred between the water loop and the building elements.</p>
<div img="image5730.txt">\(\dot m\)</div>

<p>= mass flow rate of water</p>
<div img="image5731.txt">\(T{}_{wi}\)</div>

<p>= Inlet water temperature</p>
<div img="image5732.txt">\(T{}_{wo}\)</div>

<p>= Outlet water temperature</p>
<p>From the second law of thermodynamics the maximum amount of heat transfer is</p>
<div>\[q{}_{\max } = (\dot mc{}_p){}_{water}(T{}_{wi} - T{}_s)\]</div>

<p>Where</p>
<p>T<sub>s</sub> = temperature at the source location</p>
<p>The effectiveness of the heat exchanger is given by</p>
<div>\[\varepsilon  = 1 - {e^{ - NTU}}\]</div>

<p>Where NTU is defined by</p>
<div>\[NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water}}}\]</div>

<div>\[UA = h\pi DL\]</div>

<p>h is the convection coefficient, D is the interior tube diameter and L is the total length of the tube.</p>
<p>The Colburn equation is used to define the Nusselt number Nu</p>
<div>\[Nu = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits} {{}_D^{4/5}}{\Pr ^{1/3}}\]</div>

<p>Pr is the Prandtl number, Re is the Reynolds number and k is the thermal conductivity of the fluid</p>
<div>\[{\mathop{\rm Re}\nolimits} {}_D = \frac{{4\dot m}}{{\pi \mu D}}\]</div>

<p>with <div img="image5739.txt">(\mu )</div> being the absolute viscosity of water</p>
<h3 id="plant-loop-fluid-to-fluid-heat-exchanger">Plant Loop Fluid-to-Fluid Heat Exchanger</h3>
<p>This component (Object: HeatExchanger:FluidToFluid) is a simple hydronic heat exchanger that can be used to couple two (hydronic) plant or condenser loops.  Sizing and nominal capacity calculations are discussed elsewhere in this document, see the section called Plant Heat Exchanger Sizing. This section first discusses the heat transfer modeling and the control issues.</p>
<p>Heat exchanger performance modeling uses classic effectiveness-NTU correlations. The heat exchanger model can be specified as one of seven types:  cross flow both fluid streams unmixed, cross flow both fluid streams mixed, cross flow maximum capacity flow mixed min), counter flow, parallel flow, or ideal. The model correlations determine a heat transfer effectiveness value, <div img="image5740.txt">(\varepsilon )</div>, which is a function of heat exchanger UA, the mass flow rates through boths sides, and the specific heat of the fluids in the streams.  The effectiveness of an ideal heat exchanger is set to 1.0 and no correlation is needed.</p>
<p>Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected.  One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop.  The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.”  From the point of view of the heat exchanger component itself, the Loop Demand Side acts like a supply source/sink for the Loop Supply Side which acts like a demand to the component.</p>
<p>The mass flow rates and specific heat capacity are multiplied together to evaluate flow thermal capacity for each side and the minimum, maximum, and capacity ratio, <div img="image5741.txt">({R_C})</div>, are determined.</p>
<div>\[{\left( {\dot m{c_p}} \right)_{SupLoop}} = {\dot m_{SupLoop}}*{c_p}_{SupLoop}\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{DmdLoop}} = {\dot m_{DmdLoop}}*{c_p}_{DmdLoop}\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{Min}} = MIN\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{Max}} = MAX\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)\]</div>

<div>\[{R_C} = \frac{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}{{{{\left( {\dot m{c_p}} \right)}_{Max}}}}\]</div>

<p>NTU, or Number of Transfer Units, is calculated using:</p>
<div>\[NTU = \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}\]</div>

<p>For a counter flow heat exchanger, effectiveness is calculated using:</p>
<div>\[\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 - {R_C}} \right)} \right]}}{{1 - {R_C}exp\left[ { - NTU\left( {1 - Rc} \right)} \right]}}\]</div>

<p>For a parallel flow heat exchanger, effectiveness is calculated using:</p>
<div>\[\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 + {R_C}} \right)} \right]}}{{\left( {1 + {R_C}} \right)}}\]</div>

<p>For a cross flow heat exchanger with both streams unmixed, effectiveness is calculated using:</p>
<div>\[\varepsilon  = 1 - exp\left\{ {\frac{{NT{U^{0.22}}}}{{{R_C}}}\left[ {exp\left( { - {R_C}NT{U^{0.78}}} \right) - 1} \right]} \right\}\]</div>

<p>For a cross flow heat exchanger with both streams mixed, the effectiveness is calculated using:</p>
<div>\[\varepsilon  = {\left[ {\frac{1}{{1 - exp\left( { - NTU} \right)}} + \frac{{{R_C}}}{{1 - exp\left( { - {R_C}NTU} \right)}} - \frac{1}{{NTU}}} \right]^{ - 1}}\]</div>

<p>For a cross flow heat exchanger with the stream with the higher capacity mixed and the stream with the lower capacity unmixed, the effectiveness is calculated using:</p>
<div>\[\varepsilon  = \frac{1}{{{R_C}}}\left\{ {1 - exp\left[ {{R_C}\left( {exp\left( { - NTU} \right) - 1} \right)} \right]} \right\}\]</div>

<p>For a cross flow heat exchanger with the stream with higher capacity unmixed and the stream with lower capacity mixed, the effectiveness is calculated using:</p>
<div>\[\varepsilon  = 1 - exp\left\{ { - \frac{1}{{{R_C}}}\left[ {1 - exp\left( { - {R_C}NTU} \right)} \right]} \right\}\]</div>

<p>Effectiveness values are always limited to be no higher than 1.0.  The program code protects from evaluating the exponential with operands that are too large or too small. Once the effectiveness value is determined, the heat transfer rate is calculated using:</p>
<div>\[\dot Q = \varepsilon {\left( {\dot m{c_p}} \right)_{Min}}\left( {{T_{SupLoop,In}} - {T_{DmdLoop,In}}} \right)\]</div>

<p>Lastly, the fluid temperatures leaving the heat exchanger are calculated using:</p>
<div>\[{T_{SupLoop,Out}} = {T_{SupLoop,In}} - \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{SupLoop}}}}\]</div>

<div>\[{T_{DmdLoop,Out}} = {T_{DmdLoop,In}} + \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}}}\]</div>

<p>The plant heat exchanger offers a number of control options for a wide variety of applications.  This section documents the control decision logic. The general goal of the control is to provide appropriate conditioning of the fluid at the Loop Supply Side connection.  The basic control action is to request the appropriate flow rates for each side of the heat exchanger.  For all of the control modes, there is also an availability schedule that provides a level of supervisory control to determine if the heat exchange is available to run at all.  If the device is scheduled off, then zero flow is requested for both connections. All the control modes can also use minimum and maximum temperature limits.  If the limits are used and either of the two inlet temperatures exceeds the limit, the zero flow is requested for both connections.</p>
<p><strong>UncontrolledOn. </strong> This control type is very simple.  If scheduled on it requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>OperationSchemeModulated. </strong> This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad ). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the load.  The load value is converted to a target temperature for the fluid leaving the Loop Supply Side connection.  The target temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>OperationSchemeOnOff</strong>.  This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as is needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>HeatingSetpointModulated</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>HeatingSetpointOnOff</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>CoolingSetpointModulated</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>CoolingSetpointOnOff</strong>.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>CoolingSetpointOnOffWithComponentOverride</strong>.  This control scheme uses one of three different control signals, a node setpoint, outdoor air drybulb temperature, or outdoor air wetbulb temperature. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The control signal is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  When the heat exchanger is on, the remote chiller component is turned off.  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>CoolingDifferentialOnOff</strong>.  This control scheme is based on a simple temperature difference. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  If cooling is possible then it is assumed to be desired and the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<p><strong>DualDeadbandSetpointModulated</strong>.  This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.</p>
<p>The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,</p>
<p>2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and</p>
<p>3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.</p>
<p>The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,</p>
<p>2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and</p>
<p>3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.</p>
<p>When the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.</p>
<p><strong>DualDeadbandSetpointOnOff</strong>. This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.</p>
<p>The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,</p>
<p>2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and</p>
<p>3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.</p>
<p>The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:</p>
<p>1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,</p>
<p>2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and</p>
<p>3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.</p>
<p>When the heat exchanger is turned “on,” the model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.</p>
<h3 id="references_12">References</h3>
<p>Strand, R.K. and C.O. Pedersen, 1997.  Implementation of a Radiant Heating and Cooling Model Into an Integrated Building Energy Analysis Program, ASHRAE Transactions v. 103, n. 1, pp 949-958, 1997.</p>
<p>Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley &amp; Sons.</p>
<p>Mills, A.F.1999. Heat Transfer, Second Edition. Prentice Hall. New Jersey.</p>
<p>Presentation by Taylor Engineering.</p>
<h2 id="air-system-humidifiers">Air System Humidifiers <a name="Humidifiers"></a></h2>
<h3 id="overview_18">Overview</h3>
<p>Air system humidifiers are components that add moisture to the supply air stream. They fall into 2 broad categories: spray type humidifiers which act like direct evaporative coolers, cooling the supply air as well as humidifying it; and dry steam humidifiers, which humidify the supply air stream while causing almost no change to the supply air stream temperature. The EnergyPlus electric and gas fired steam humidifier uses electrical energy and thermal energy, respectively, to convert ordinary tap water to steam which it then injects into the supply air stream by means of a blower fan. The actual electric dry steam unit might be an electrode-type humidifier or a resistance-type humidifier.</p>
<h3 id="electric-and-gas-steam-humidifier">Electric and Gas Steam Humidifier</h3>
<p>The electric and gas steam humidifier models (object names: Humidifier:Steam:Electric and Humidifier:Steam:Gas) are based on moisture and enthalpy balance equations plus standard psychrometric relationships. The approach is similar to that taken in the ASHRAE HVAC 2 Toolkit, page 4-112 (ASHRAE 1993). EnergyPlus contains its own module of psychrometric routines; the psychrometric theory and relations are given in the 2001 edition of ASHRAE Fundamentals, Chapter 6 (ASHRAE 2001). The model contains both an ideal controller and the component. The control model assumes that there is a minimum humidity setpoint on the component air outlet node. This setpoint is established by a setpoint manager described elsewhere.</p>
<h4 id="model_1">Model</h4>
<p>The component model is a forward model: its inputs are its inlet conditions; its outputs are its outlet conditions and its energy consumption. The inputs are the temperature, humidity ratio, and mass flow rate of the inlet air stream, which are known; and the water addition rate (kg/s) which is determined by the controller.  The moisture mass balance and psychometric calculations are identical for both gas and electric dry steam humidifiers.  The only difference is how a heat source (electric or gas) is used to generate the steam.</p>
<h4 id="controller">Controller</h4>
<p>The controller first decides whether the humidifier is on or off. For the humidifier to be on:</p>
<p>* the humidifier schedule value must be nonzero;</p>
<p>* the inlet air mass flow must be greater than zero;</p>
<p>* the inlet air humidity ratio must be less than the minimum humidity ratio setpoint.</p>
<p>If the humidifier is off, the water addition rate is set to zero. If the humidifier is on, the water addition rate needed to meet the humidity setpoint is calculated.</p>
<div>\[{\dot m_a} \cdot {w_{in}} + {\dot m_{w,add,needed}} = {\dot m_a} \cdot {w_{set}}\]</div>

<p>where</p>
<div img="image5758.txt">\({\dot m_a}\)</div>

<p>= the air mass flow rate [kg/s]</p>
<div img="image5759.txt">\({w_{in}}\)</div>

<p>= the inlet air humidity ratio [kg/kg]</p>
<div img="image5760.txt">\({\dot m_{w,add,needed}}\)</div>

<p>= water addition rate needed to meet the setpoint [kg/s]</p>
<div img="image5761.txt">\({w_{set}}\)</div>

<p>= the humidity ratio setpoint [kg/kg]</p>
<p>Equation is the moisture balance equation for the component. It is solved for <div img="image5762.txt">({\dot m_{w,add,needed}})</div> (the other variables are known) which is passed to the humidifier component model as its desired inlet water addition rate.</p>
<h4 id="component">Component</h4>
<p>The inputs to the component model are the air inlet conditions and mass flow rate and the water addition rate set by the controller. The outputs are the air outlet conditions. First the desired water addition rate is checked against component capacity.</p>
<div>\[{\dot m_{w,add,needed,{\rm{max}}}} = Min({\dot m_{w,add}},Ca{p_{nom}})\]</div>

<p>where</p>
<div img="image5764.txt">\(Ca{p_{nom}}\)</div>

<p>= the humidifier nominal capacity [kg/s], a user input.</p>
<p>If <div img="image5765.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> is zero, the outlet conditions are set to the inlet conditions and the water addition rate is set to zero. If the humidifier is scheduled on the component power consumption is set to the standby power consumption: <div img="image5766.txt">({W_{hum}} = {W_{stby}})</div>. Otherwise <div img="image5767.txt">({W_{hum}})</div> = 0.</p>
<p>If <div img="image5768.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> &gt; 0, then the moisture and enthalpy balance equations</p>
<div>\[{\dot m_a} \cdot {w_{in}} + {\dot m_w} = {\dot m_a} \cdot {w_{out}}\]</div>

<div>\[{\dot m_a} \cdot {h_{in}} + {\dot m_w} \cdot {h_w} = {\dot m_a} \cdot {h_{out}}\]</div>

<p>with <div img="image5771.txt">({\dot m_w})</div> set equal to <div img="image5772.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> are solved for <div img="image5773.txt">({w_{out}})</div> and <div img="image5774.txt">({h_{out}})</div>. Here</p>
<div img="image5775.txt">\({\dot m_a}\)</div>

<p>= the air mass flow rate [kg/s]</p>
<div img="image5776.txt">\({w_{in}}\)</div>

<p>= the inlet air humidity ratio [kg/kg]</p>
<div img="image5777.txt">\({\dot m_w}\)</div>

<p>= the inlet water addition rate [kg/s]</p>
<div img="image5778.txt">\({w_{out}}\)</div>

<p>= the outlet air humidity ratio [kg/kg]</p>
<div img="image5779.txt">\({h_{in}}\)</div>

<p>= the inlet air specific enthalpy [J/kg]</p>
<div img="image5780.txt">\({h_w}\)</div>

<p>= the steam specific enthalpy = 2676125.  [J/kg] at 100 <sup>o</sup>C</p>
<div img="image5781.txt">\({h_{out}}\)</div>

<p>= the outlet air specific enthalpy [J/kg]</p>
<p>The outlet temperature is obtained from</p>
<div>\[{T_{out}} = PsyHFnTdbW({h_{out}},{w_{out}})\]</div>

<p>where</p>
<div img="image5783.txt">\({T_{out}}\)</div>

<p>= outlet air temperature [<sup>o</sup>C],</p>
<div img="image5784.txt">\(PsyHFnTdbW({h_{out}},{w_{out}})\)</div>

<p>is an EnergyPlus psychrometric function.</p>
<p>The humidity ratio at saturation at the outlet temperature is</p>
<div>\[{w_{out,sat}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})\]</div>

<p>where</p>
<div img="image5786.txt">\({P_{atmo}}\)</div>

<p>= the barometric pressure [Pa],</p>
<p>1.0 is the relative humidity at saturation,</p>
<div img="image5787.txt">\(PsyWFnTdbRhPb\)</div>

<p>is an EnergyPlus psychrometric function.</p>
<p>IF <div img="image5788.txt">({w_{out}} \le {w_{out,sat}})</div> then the outlet condition is below the saturation curve and the desired moisture addition rate can be met. <div img="image5789.txt">({\dot m_{w,add}})</div> is set to <div img="image5790.txt">({\dot m_{w,add,needed,{\rm{max}}}})</div> and the calculation of outlet conditions is done. But if <div img="image5791.txt">({w_{out}} &gt; {w_{out,sat}})</div> then it is assumed that this condition will be detected and the steam addition rate throttled back to bring the outlet conditions back to the saturation condition. We need to find the point where the line drawn between state 1 (inlet) and state 2 (our desired outlet) crosses the saturation curve. This will be the new outlet condition. Rather than iterate to obtain this point, we find it approximately by solving for the point where 2 lines cross: the first drawn from state 1 to state 2, the second from <div img="image5792.txt">({T_1})</div>, <div img="image5793.txt">({w_{1,sat}})</div> to <div img="image5794.txt">({T_2})</div>, <div img="image5795.txt">({w_{2,sat}})</div>; where</p>
<div img="image5796.txt">\({w_{1,sat}}\)</div>

<p>is the inlet temperature [<sup>o</sup>C],</p>
<div img="image5797.txt">\({w_{2,sat}}\)</div>

<p>is the humidity ratio at saturation at temperature <div img="image5798.txt">({w_{1,sat}})</div> [kg/kg],</p>
<div img="image5799.txt">\({T_2}\)</div>

<p>is the desired outlet temperature [<sup>o</sup>C],</p>
<div img="image5800.txt">\({w_{2,sat}}\)</div>

<p>is the humidity ratio at saturation at temperature <div img="image5801.txt">({T_2})</div> [kg/kg].</p>
<p>The 2 lines are given by the equations:</p>
<div>\[w = {w_1} + (({w_2} - {w_1})/({T_2} - {T_1})) \cdot (T - {T_1})\]</div>

<div>\[w = {w_{1,sat}} + (({w_{2,sat}} - {w_{1,sat}})/({T_2} - {T_1})) \cdot (T - {T_1})\]</div>

<p>Solving for the point (state 3) where the lines cross:</p>
<div>\[{w_3} = {w_1} + (({w_2} - {w_1}) \cdot ({w_{1,sat}} - {w_1}))/({w_2} - {w_{2,sat}} + {w_{1,sat}} - {w_1})\]</div>

<div>\[{T_3} = {T_1} + ({w_3} - {w_1}) \cdot (({T_2} - {T_1})/({w_2} - {w_1}))\]</div>

<p>This point isn't quite on the saturation curve since we made a linear approximation of the curve, but the temperature should be very close to the correct outlet temperature. We will use this temperature as the outlet temperature and move to the saturation curve for the outlet humidity and enthalpy. Thus we set <div img="image5806.txt">({T_{out}})</div> = <div img="image5807.txt">({T_3})</div> and</p>
<div>\[{w_{out}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})\]</div>

<div>\[{h_{out}} = PsyHFnTdbW({T_{out}},{w_{out}})\]</div>

<p>where <div img="image5810.txt">(PsyHFnTdbW)</div> is an EnergyPlus psychrometric function. The water addition rate is set to</p>
<div>\[{\dot m_{w,add}} = {\dot m_a} \cdot ({w_{out}} - {w_{in}})\]</div>

<p>We now have the outlet conditions and the adjusted steam addition rate for the case where the desired outlet humidity results in an outlet state above the saturation curve.  The energy consumption of the electric and gas steam humidifiers is calculated separately.</p>
<p>The electric steam humidifier electric consumption is given by</p>
<div>\[{W_{hum}} = ({\dot m_{w,add}}/Ca{p_{nom}}) \cdot {W_{nom}} + {W_{fan}} + {W_{stby}}\]</div>

<p>where</p>
<div img="image5813.txt">\({W_{fan}}\)</div>

<p>= nominal fan power [W], a user input,</p>
<div img="image5814.txt">\({W_{stby}}\)</div>

<p>= standby power [W], a user input.</p>
<p>The gas steam humidifier performance calculation is done for fixed and variable entering water temperature. The calculation procedure for fixed and variable entering water temperature are as follows.</p>
<h4 id="fixed-inlet-watertemperature">Fixed Inlet WaterTemperature:</h4>
<p>The gas steam humidifier gas consumption rate for fixed entering water temperature is given by:</p>
<div>\[\dot{Q}_{NG} = \frac{\dot{m}_{w,add}}{\dot{m}_{cap,nom}}Q_{NG,nom}\]</div>

<p>The actual gas use rate accounting for gas fired humidifier thermal efficiency variation with part load ratio is given by: </p>
<div>\[ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} \]</div>

<div>\[ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) \]</div>

<div>\[ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} \]</div>

<p>where,
EffModCurveValue = thermal efficiency modifier curve value as function of part load ratio. This curve is generated from manufacturer’s part load performance data. 
PLR = part load ratio, (-).
Q_NG_nom = nominal or rated gas use rate, (Watts).
Q_NG = actual gas use rate, (Watts).
eta_rated = nominal or rated thermal efficiency of gas fired steam humidifier, (-)
eta_actual = actual thermal efficiency of gas fired steam humidifier accounting for part load performance, (-). </p>
<h4 id="variable-inlet-watertemperature">Variable Inlet WaterTemperature:</h4>
<p>The gas use rate is determined from the theoretical gas input rate and actual thermal efficiency. The actual thermal efficiency is the rated thermal efficiency corrected for part load ratio operation. At steady state the gas use rate is given by:</p>
<div>\[ Q_{NG}=\frac{\dot{m}_w \left(h_{fg}+c_{p,w}\left(100-T_{w,inlet}\right)\right)}{\eta_{rated}} \]</div>

<div>\[ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} \]</div>

<div>\[ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) \]</div>

<div>\[ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} \]</div>

<p>where,
T_w_inlet = temperature of water entering the gas steam humidifier, °C. This value depends on the water source.  </p>
<p>If the rated gas use rated input field is not autosized, then user specified thermal efficiency will be overriden with a value calculated from user specified rated gas use rate, nominal  capacity (m3/s) and design conditions as follows:</p>
<div>\[ \eta_{rated}=\frac{\dot{V}_{cap,nom} \rho_w \left(h_{fg}+c_{p,w}\Delta T_w}{Q_{NG,nom}} \]</div>

<p>The gas steam humidifier requires electric power input to the blower fan and associated control units.  The auxiliary electric power input rate of the gas steam humidifier is given by:</p>
<div>\[W_{aux} = W_{fan} + W_{controls}\]</div>

<p>where
W_fan = nominal fan power [W], a user input,
W_controls = control electric power [W], a user input.</p>
<p>The water consumption rate is, in m3/s, for electric and steam humidifier at a reference temperature of 5.05 C is given by.</p>
<div>\[{\dot V_{cons}} = {\dot m_{w,add}}/{\rho_w}\]</div>

<p>where</p>
<div img="image5816.txt">\({\dot V_{cons}}\)</div>

<p>= the water consumption rate [m<sup>3</sup>],</p>
<div img="image5817.txt">\({\rho_w}\)</div>

<p>= water density (998.2 kg/m<sup>3</sup>).</p>
<h4 id="references_13">References</h4>
<p>ASHRAE. 1993. HVAC 2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>
<p>ASHRAE. 2001. 2001 ASHRAE Handbook Fundamentals. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>