<!DOCTYPE html>
<html lang="en">
  <head>
    <title> - - - - Encyclopedia Volume 4 - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li class="active">
                <a href="."> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#simulation-models-encyclopedic-reference">Simulation Models – Encyclopedic Reference</a>
      <ul class="nav">
        
        <li><a href="#sources-and-types-of-gains">Sources and Types of Gains</a></li>
        
        <li><a href="#heat-gain-from-lights">Heat Gain from Lights</a></li>
        
        <li><a href="#heat-gain-from-people">Heat Gain from People</a></li>
        
        <li><a href="#heat-gain-from-it-equipment">Heat Gain from IT Equipment</a></li>
        
        <li><a href="#heat-gain-from-baseboard-heat">Heat Gain from Baseboard Heat</a></li>
        
        <li><a href="#distribution-of-radiant-gains">Distribution of Radiant Gains</a></li>
        
        <li><a href="#references">References</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#heat-transfer-pipes-objects-pipeindoor-pipeoutdoor">Heat Transfer Pipes (Objects: Pipe:Indoor &amp; Pipe:Outdoor)</a>
      <ul class="nav">
        
        <li><a href="#heat-loss-and-time-delay-in-pipes">Heat Loss and Time Delay in Pipes</a></li>
        
        <li><a href="#references_1">References</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#underground-pipe-object-pipeunderground">Underground Pipe (Object: Pipe:Underground)</a>
      <ul class="nav">
        
        <li><a href="#description-of-model">Description of Model</a></li>
        
        <li><a href="#boundary-conditions">Boundary Conditions</a></li>
        
        <li><a href="#geometry">Geometry</a></li>
        
        <li><a href="#model-assumptions">Model Assumptions</a></li>
        
        <li><a href="#references_2">References</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#pipingsystemunderground-simulation">PipingSystem:Underground Simulation</a>
      <ul class="nav">
        
        <li><a href="#approach">Approach:</a></li>
        
        <li><a href="#general-development-and-solution-scheme">General Development and Solution Scheme</a></li>
        
        <li><a href="#boundary-conditions_1">Boundary Conditions</a></li>
        
        <li><a href="#pipe-cell-simulation">“Pipe Cell” Simulation</a></li>
        
        <li><a href="#basement-interaction">Basement Interaction</a></li>
        
        <li><a href="#mesh-development">Mesh Development</a></li>
        
        <li><a href="#simulation-methodology">Simulation Methodology</a></li>
        
        <li><a href="#references_3">References</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#summary-of-pump-rules">Summary of Pump Rules</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#dynamic-pump-pressure-head">Dynamic Pump Pressure Head</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#variable-speed-pump">Variable Speed Pump</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#pressure-based-flow-for-variable-speed-pumps">Pressure-based Flow for Variable Speed Pumps</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#constant-speed-pump">Constant Speed Pump</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#pressure-based-flow-for-constant-speed-pumps">Pressure-based Flow for Constant Speed Pumps</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#pump-heat-addition-to-the-loop">Pump Heat Addition to the Loop</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#pump-heat-addition-to-surrounding-zone">Pump Heat Addition to Surrounding Zone</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#headered-pumps">Headered Pumps</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#condensate-pumps">Condensate Pumps</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#overview">Overview</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#model">Model</a>
      <ul class="nav">
        
        <li><a href="#inputs-and-data">Inputs and Data</a></li>
        
        <li><a href="#all-input-data-for-the-zonehvacidealloadsairsystem-is-stored-in-the-array-purchair-the-model-and-data-are-encapsulated-in-the-module-purchasedairmanagercalculation">All input data for the ZoneHVAC:IdealLoadsAirSystem is stored in the array PurchAir. The model and data are encapsulated in the module PurchasedAirManager.Calculation</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#references_4">References</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#overview_1">Overview</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#model-description">Model Description</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#overview_2">Overview</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#model-description_1">Model Description</a>
      <ul class="nav">
        
        <li><a href="#cooling-only-mode">Cooling-only mode</a></li>
        
        <li><a href="#heating-only-mode-and-simultaneous-cooling-heating-mode">Heating-only mode and Simultaneous cooling-heating mode</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#references_5">References</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#references_6">References</a>
      <ul class="nav">
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <h1 id="simulation-models-encyclopedic-reference">Simulation Models – Encyclopedic Reference</h1>
<p>The following descriptions are grouped alphabetically (as much as possible) with some also having additional tags of “Heat Balance”, “HVAC”, and “Plant”.  With the integrated solution, these designations signify where the effects of these models have their first impacts.</p>
<p>Main Sections:</p>
<ul>
<li><a href="#ZoneGains">Zone Internal Gains</a></li>
<li><a href="#Pipes">Pipes</a></li>
<li><a href="#Pumps">Pumps</a></li>
<li><a href="#IdealLoads">Ideal Loads Air System</a></li>
<li><a href="#DistrictCooling">District Cooling</a></li>
<li><a href="#DistrictHeating">District Heating</a></li>
<li><a href="#CentralHeatPumpSystem">CentralHeatPumpSystem</a></li>
<li><a href="#ChillerHeater">ChillerHeater</a></li>
<li><a href="#PlantComponents">Plant Temperature Source Component</a></li>
</ul>
<h2 id="zone-internal-gains">Zone Internal Gains <a name="ZoneGains"></a></h2>
<h3 id="sources-and-types-of-gains">Sources and Types of Gains</h3>
<p>Internal heat gains from lights, people, and equipment of various types are often significant elements in the zone thermal balance.  EnergyPlus allows the user to specify heat gains for several equipment types including people, lights, gas/electric equipment, and several other types.  The total heat gain is comprised of convective, radiant and latent gains in various proportions from these sources.  Convective gains are instantaneous additions of heat to the zone air.  Radiant gains are distributed on the surfaces of the zone, where they are first absorbed and then released back into the room (with some fraction conducted through the surface) according to the surface heat balances. {See Surface Heat Balance Manager / Processes in this document}.  Latent gains must be handled by ventilation or air conditioning equipment.  Recommended heat gains are given by ASHRAE [1].  These recommendations include the sensible (convective plus radiative) and latent proportions.  Sensible gains from equipment are primarily radiant.  The user can specify the heat gains and proportions for any type of equipment.  Determining the gains from lights, people and baseboard heat are slightly more complicated.</p>
<h3 id="heat-gain-from-lights">Heat Gain from Lights</h3>
<p>The input object Lights provides a model for internal gains from lights.  Radiant gains from lights must be handled differently from other radiant gains for reasons described here (long wavelength description).  The total radiant gains from lights must be divided into visible and thermal portions.  For example, the total electric input to typical incandescent lights is converted to 10% visible radiation, 80% thermal radiation, and 10% convective gain.  In contrast, the electric input to typical fluorescent lights is converted to 20% visible radiation, 20% thermal radiation, and 60% convective gain [2].  These percentage splits are under user control with the Lights input object.</p>
<h3 id="heat-gain-from-people">Heat Gain from People</h3>
<p>The input object People provides a model for internal gains from occupants.  Heat is generated in the human body by oxidation at a rate called the metabolic rate (see Thermal Comfort discussion for more details).  This heat is dissipated from the body surface and respiratory tract by a combination of radiation, convection, and evaporation.  The relative proportions of sensible (radiation plus convection) and latent (evaporation) heat from people is a complex function of the metabolic rate and the environmental conditions.  EnergyPlus uses a polynomial function to divide the total metabolic heat gain into sensible and latent portions.  That function is based on a fit to data [3] at average adjusted metabolic rates of 350, 400, 450, 500, 750, 850, 1000 and 1450 Btu/h each at temperatures of 70, 75, 78, 80, 82 degrees Fahrenheit.  Sensible gains of 0 at 96 F and sensible gains equal to the metabolic rate at 30 F were assumed in order to give reasonable values beyond the reported temperature range.</p>
<p>Average adjusted metabolic rate [3] is the metabolic rate to be applied to a mixed group of people with a typical percent composition based on the following factors:</p>
<p>Metabolic rate, adult female=Metabolic rate, adult male X 0.85</p>
<p>Metabolic rate, children = Metabolic rate, adult male X 0.75</p>
<p>The original data was in I-P (Inch-Pound) units, but the following correlation is in SI (Systems-International) units.</p>
<div>\[\begin{array}{c}S = 6.461927 + .946892\cdot M + .0000255737\cdot {M^2}\\ + 7.139322\cdot T - .0627909\cdot T\cdot M + .0000589172\cdot T\cdot {M^2}\\ - .198550\cdot {T^2} + .000940018\cdot {T^2}\cdot M - .00000149532\cdot {T^2}\cdot {M^2}\end{array}\]</div>

<p>where</p>
<p>M=Metabolic Rate (W)</p>
<p>T=Air Temperature (C)</p>
<p>S=Sensible Gain (W)</p>
<p>Latent Gain is simply the total gain (metabolic rate) – sensible gain:</p>
<div>\[LatentGain = MetabolicRate - SensibleGain\]</div>

<p><img alt="" src="../../EngineeringReference/media/image5820.png" /></p>
<p>Figure 259.  Sensible Heat Gain from People Correlation</p>
<p>The function for sensible gain calculation is compared to the original data points in the following figure.  The radiant fraction of the sensible gain is a user input on the People object.</p>
<h3 id="heat-gain-from-it-equipment">Heat Gain from IT Equipment</h3>
<p>The input object ElectricEquipment:ITE:AirCooled describes air-cooled electric information technology equipment (ITE) which has variable power consumption as a function of loading and temperature. The calculations are described below.</p>
<h4 id="variable-definitions-user-inputs">Variable Definitions – User Inputs:</h4>
<ul>
<li>PDesign = Design power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]</li>
<li>PFanFracDesign = Design fan power input fraction of total power input when fully loaded and entering air temperature is at the user-specified design inlet temperature</li>
<li>SchDesignLevel = Scheduled fraction of this equipment which is powered up</li>
<li>SchCPULoading = Scheduled fraction of CPU loading</li>
<li>TAirInDesign = Air inlet temperature at design condition [C]</li>
<li>VAirDesign = Air volume flow rate at design condition [m3/s]</li>
<li>VAirfLoadTAir = Air volume flow rate modifier function of TAirIn and SchCPULoading</li>
<li>PCPUfLoadTAir = CPU power input modifier function of TAirIn and SchCPULoading</li>
<li>PFanfFlowFrac = Fan power input modifier function of air flow fraction</li>
<li>RecircFracDesign = Recirculation Fraction at design condition [C]</li>
<li>RecircfLoadTAir = Recirculation Fraction modifier function of TAirSupply and SchCPULoading</li>
<li>UPSEfficDesign = Design electric power supply efficiency</li>
<li>UPSEfficfPLR = Electric power supply efficiency function of part load ratio</li>
<li>UPSLossFracToZone = Fraction of electric power supply losses to zone</li>
</ul>
<h4 id="variable-definitions-simulation-inputs">Variable Definitions – Simulation Inputs:</h4>
<ul>
<li>TAirIn = Air inlet temperature at current conditions [C]</li>
<li>TAirSupply = Supply air node temperature at current conditions [C]</li>
<li>TZone = Zone air temperature at current conditions [C]</li>
<li>TRoomAirNodeIn = Room air model inlet node air temperature at current conditions [C]</li>
<li>RhoAir = Air density [kg/m3]</li>
<li>CpAir = Air specific heat [J/kg-K]</li>
</ul>
<h4 id="variable-definitions-intermediate-calculations">Variable Definitions – Intermediate Calculations:</h4>
<ul>
<li>PCPUDesign = Design CPU power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]</li>
<li>PFanDesign = Design fan power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]</li>
<li>UPSPLR = Electric power supply part load ratio (can be greater than 1.0)</li>
</ul>
<h4 id="variable-definitions-outputs">Variable Definitions – Outputs:</h4>
<ul>
<li>PCPU = CPU power input [W]</li>
<li>PFan = Fan power input [W]</li>
<li>PUPS = Electric power supply net power input [W]</li>
<li>TAirOut = Air outlet temperature [C]</li>
<li>VAir = Air volume flow rate [m3/s]</li>
<li>FlowFrac = Air volume flow rate fraction of design flow rate</li>
<li>RecircFrac = Recirculation fraction</li>
<li>QAir = Air cooling rate [W]</li>
<li>QUPS = Electric power supply heat loss rate to zone [W]</li>
<li>QConv = Convective heat gain rate to zone heat balance [W]</li>
<li>SHI = Supply heat index</li>
<li>SHIZone = Zone average supply heat index</li>
</ul>
<h4 id="calculations">Calculations</h4>
<p>The design power input is first split into portions for the CPU (everything in the equipment except the cooling fans) and the fan(s).</p>
<p>PCPUDesign = PDesign * (1 - PFanFracDesign)</p>
<p>PFanDesign = PDesign * PFanFracDesign</p>
<p>For each time step, the air inlet temperature is calculated depending on the type of air node connection.</p>
<p>TAirIn:</p>
<ul>
<li>
<p>If Air Node Connection Type = AdjustedSupply</p>
<ul>
<li>RecircFrac = RecircFracDesign * RecircfLoadTAir(SchCPULoading TAirSupply)</li>
<li>TAirIn = TAirSupply * (1 – RecircFrac) +TAirZone * RecircFrac</li>
</ul>
</li>
<li>
<p>If Air Node Connection Type = ZoneAirNode</p>
<ul>
<li>TAirIn = TAirZone</li>
</ul>
</li>
<li>
<p>If Air Node Connection Type = RoomAirModel</p>
<ul>
<li>TAirIn = TRoomAirNodeIn</li>
</ul>
</li>
</ul>
<p>Using the air inlet temperature, the CPU power consumption, air flow rate, fan power consumption, and power supply power consumption are calculated.</p>
<p>PCPU = PCPUDesign * SchDesignLevel * PfLoadTAir(SchCPULoading, TAirIn)</p>
<p>FlowFrac = VAirfLoadTAir(SchCPULoading, TAirIn)</p>
<p>VAir = VAirDesign * FlowFrac</p>
<p>PFan = PFanDesign * SchDesignLevel * PFanfFlowFrac(FlowFrac)</p>
<p>UPSPLR = (PCPU + PFan) / (PCPUDesign + PFanDesign)</p>
<p>PUPS = (PCPU + PFan) * (1 - UPSEfficDesign * UPSEfficfPLR (UPSPLR))</p>
<p>The convective heat gain to the zone and the air outlet temperature are then calculated. The user specified fration of power supply losses are always added to the general zone heat balace convective heat gain. For air node connection types AdjustedSupply and ZoneAirNode, the CPU and fan power consumption are also added to the zone convective heat gain. For air connection type RoomAirModel, the gains from the CPU and fan power consumption are added to the outlet room air model node.</p>
<p>QAir = PCPU + PFan</p>
<p>QUPS = PUPS * UPSLossFracToZone</p>
<p>QConv:</p>
<ul>
<li>
<p>If Air Node Connection Type = AdjustedSupply OR ZoneAirNode</p>
<ul>
<li>QConv = QAir + QUPS</li>
</ul>
</li>
<li>
<p>If Air Node Connection Type = RoomAirModel</p>
<ul>
<li>QConv = QUPS</li>
</ul>
</li>
</ul>
<p>TAirOut = TAirIn + QAir / (VAir * RhoAir * CpAir)</p>
<p>The individual ITE supply heat index is calculated as shown below.</p>
<p>SHI = (TAirIn – TAirSupply) / (TAirOut - TAirSupply)</p>
<p>The zone average ITE supply heat index is weighted by the air flow rate of each ITE object.</p>
<p>SHIZone = ∑ [VAir * (TAirIn – TAirSupply)] / ∑ [VAir * (TAirOut - TAirSupply)]</p>
<h3 id="heat-gain-from-baseboard-heat">Heat Gain from Baseboard Heat</h3>
<p>The input object ZoneBaseboard:OutdoorTemperatureControlled provides a model for an outdoor temperature controlled baseboard heater that adds energy to the zone according a control profile as shown in the following figure.  At TA = T2, the baseboard heat gain is Q2.  For TA &gt; T2, there is no heat gain.  For TA &lt; T1, a maximum amount of energy, Q1, is added to the zone.  There is proportional control between those two temperatures:</p>
<p><img alt="" src="../../EngineeringReference/media/image5821.png" /></p>
<p>Figure 260.  Control of Outdoor Temperature Controlled Baseboard Heat</p>
<div>\[Q = Q2 - \frac{{(Q2 - Q1)\cdot (T2 - TA)}}{{(T2 - T1)}}\]</div>

<p>These temperature and capacity fields can be autosized based upon envelope, infiltration, and ventilation loads. To autosize these fields, users may set a design zone heating temperature that is assumed to be 20°C if blank.</p>
<p>The capacity at low temperature is the maximum capacity of the unit. It includes external envelope conduction load, infiltration load, and ventilation load in a space where the unit serves. The model first finds the lowest outdoor air temperature throughout design days included in the simulation, and determines the conduction load through external envelop as:</p>
<div>\[{q_{Cond}} = UA\left( {{T_{Htg}} - {T_L}} \right)\]</div>

<p>where</p>
<p><em>q<sub>Cond</sub></em> is conduction load through external envelope, W</p>
<p><em>U</em> is heat transfer coefficient of external wall, W/m<sup>2</sup>K</p>
<p><em>A</em> is area of external wall, m<sup>2</sup></p>
<p><em>T<sub>Htg</sub></em> is baseboard zone heating setpoint temperature, °C</p>
<p><em>T<sub>L</sub></em> is low temperature, °C</p>
<p>The capacity at low temperature that is the maximum capacity of the unit is thus expressed as:</p>
<div>\[Ca{p_{{T_L}}} = {q_{Cond}} + {q_I} + {q_V}\]</div>

<p>where</p>
<div img="image5825.txt">\(Ca{p_{{T_L}}}\)</div>

<p>is capacity at low temperature, W</p>
<p><em>q<sub>I</sub></em> is design infiltration sensible load, W</p>
<p><em>q<sub>V</sub></em> = design ventilation sensible load, W</p>
<p>The capacity at high temperature is then prorated against the reference low and high temperatures as:</p>
<div>\[Ca{p_{{T_H}}} = Ca{p_{{T_L}}}\frac{{\left( {{T_{Htg}} - {T_H}} \right)}}{{\left( {{T_{Htg}} - {T_L}} \right)}}\]</div>

<p>where</p>
<div img="image5827.txt">\(Ca{p_{{T_H}}}\)</div>

<p>is capacity at high temperature, W</p>
<p><em>T<sub>H</sub></em> is high temperature, °C</p>
<h3 id="distribution-of-radiant-gains">Distribution of Radiant Gains</h3>
<p>It is useful to consider the distribution of short wavelength (including visible) radiant energy separate from long wavelength (thermal) radiant energy because many materials have different optical properties at different wavelengths.  An extreme example is glass that is opaque to the long wavelengths and transparent to the short.  Properties of materials vary across the entire spectrum of wavelengths.  In EnergyPlus, all radiant interactions are represented in terms of only two wavelengths: “short” and “long”.  Short wavelength refers to the distribution given by a ~6000K black body source such as the sun.  Long wavelengths refer to radiation from ~300K sources such as walls or people.  There is negligible overlap between these two distributions.  Some sources, such as lights, must be considered as emitting both long and short wavelength radiation in proportions that approximate their actual effects on room surfaces.</p>
<p>Long wavelength radiation from all internal sources, such as people, lights and equipment, is combined and then distributed over surfaces. (see Internal Long-Wave Radiation Exchange).</p>
<p>Some fraction of the beam solar radiation transmitted into the zone is directly absorbed by the interior surfaces according to the solar distribution algorithm (see Solar Distribution) selected by the user.  The beam radiation not directly absorbed, plus the diffuse sky and ground-reflected radiation, plus the short wavelength radiation from lights are combined and distributed over the surfaces of the zone according to:</p>
<div>\[QS{I_i} = Q{S_n}\cdot {\alpha_i}/\sum\limits_{i = 1}^{NS} {{S_i}\cdot (1 - {\rho_i})} \]</div>

<p>If all surfaces in the room are opaque, the radiation is distributed in proportion to the area*absorptance product of each surface.  For surfaces which are transparent,</p>
<div>\[{\rho_i} = 1 - {\alpha_i} - {\tau_i}\]</div>

<p>That fraction of radiation represented by <div img="image5830.txt">({\tau_i})</div> is lost from the zone.</p>
<p>The transmittance and absorptance of transparent surfaces (windows or glass doors) are calculated as in section Window Calculation Module based on the optical properties of the window material layers.  The total absorptance of the window is computed for the interior shading device, the inside surface, and the outside surface for diffuse solar radiation incident from outside the zone.  Those absorptances are used for short wavelength radiation incident from inside the zone.  In most cases, this should not cause significant error.  When movable insulation covers the window, the radiation that would have been transmitted is absorbed at the outer surface of the window (thermally equal to the inside surface of the insulation).</p>
<h3 id="references">References</h3>
<p>ASHRAE. 2001. Handbook of Fundamentals, pp 29.8-29.13, Atlanta: ASHRAE.</p>
<p>Carrier Air Conditioning Company. 1965a. Handbook of Air Conditioning System Design, pp 1-99 to 1-100. New York: McGraw Hill.</p>
<p>Carrier Air Conditioning Company. 1965b. Handbook of Air Conditioning System Design, pp 1-100, Table # 48. New York: McGraw Hill.</p>
<h2 id="pipes">Pipes <a name="Pipes"></a></h2>
<h3 id="heat-transfer-pipes-objects-pipeindoor-pipeoutdoor">Heat Transfer Pipes (Objects: Pipe:Indoor &amp; Pipe:Outdoor)</h3>
<h4 id="heat-loss-and-time-delay-in-pipes">Heat Loss and Time Delay in Pipes</h4>
<p>The effects of heat loss and time delay in plant loop pipes exposed to air (Pipe:Indoor and Pipe:Outdoor) can be modeled explicitly in EnergyPlus. Users can select the environment with which the pipe transfers heat. Currently users have three options: ‘OutdoorAir’, ‘Zone’ and ‘Schedule’. Simulation for each of the environments is similar except the way in which the heat transfer between the pipe outer wall and the surrounding environment is calculated. When using the ‘OutdoorAir’ option, the current outdoor dry-bulb temperature and wind velocity from the weather file (or design day input) are used. When the environment is specified as ‘Zone’, the mean air temperature and room air velocity of the corresponding zone are used.</p>
<p>In the case of a pipe in a zone, the heat loss or gain is accounted for in the pipe heat transfer calculation and is also included in the zone air heat balance calculations. When the environment is specified as ‘Schedule’, the user specifies a temperature and velocity schedule which will be used to calculate the heat transfer.</p>
<p>Pipe heat transfer in EnergyPlus is simulated by discretizing the pipe length into a number of nodes (20) and is an implementation of the model by Hanby et al. (2002). A control volume drawn around a node in the pipe is shown in Figure 261. Three nodes are defined at each discrete section of the pipe and represent the fluid, pipe wall and external environment. The fluid and pipe have defined thermal capacitance (mass). The insulation around the pipe is currently modeled as steady-state (no thermal mass), and so the effect of this resistance is accounted for within the h<sub>f</sub> term in the following description.  For the fluid, there is one-dimensional flow from each upstream node.</p>
<p><img alt="PipeDelay" src="../../EngineeringReference/media/image5831.png" /></p>
<p>Figure 261. Control Volume drawn around node <em>i</em></p>
<p>The model is formulated from the heat balances on the fluid and wall nodes.</p>
<div>\[{M_{f,i}}{C_{P,f}}\frac{{d{T_{f,i}}}}{{dt}} = \dot m{C_{P,f}}\left( {{T_{f,i - 1}} - {T_{f,i}}} \right) - {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right)\]</div>

<div>\[{M_{w,i}}{C_{P,w}}\frac{{d{T_{w,i}}}}{{dt}} = {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right) - {h_e}{A_i}\left( {{T_{w,i}} - {T_e}} \right)\]</div>

<p>Where, subscript <em>w</em>, <em>f</em> and <em>e</em> denote the values for pipe wall, fluid and environment respectively. The current node is represented by a subscript of <em>i</em>, while the previous node is represented by <em>i-1</em>.</p>
<div img="image5834.txt">\(M\)</div>

<p>= Mass</p>
<div img="image5835.txt">\({C_p}\)</div>

<p>= Specific Heat</p>
<div img="image5836.txt">\(\dot m\)</div>

<p>= Mass flow rate of fluid in pipe</p>
<div img="image5837.txt">\(T\)</div>

<p>= Temperature</p>
<div img="image5838.txt">\(A\)</div>

<p>=  Heat Transfer Area</p>
<div img="image5839.txt">\(h\)</div>

<p>= Film convective resistance</p>
<div img="image5840.txt">\(t\)</div>

<p>= time</p>
<p>The exterior film convective resistance is calculated based on either wind speed, room air velocity, or a scheduled value based on the type of pipe heat transfer object. However, when the velocity gets too low, natural convection must be modeled. This is handled within the program by having a lower limit on the Nusselt number. For natural convection from a horizontal cylinder, a constant Nusselt number is assumed based on information from Spang (referenced below). This Nusselt number is 0.36. The Nusselt number used in calculating the exterior convection coefficient (Incropera and Dewitt 1996) is the maximum of the Nusselt number from the forced convection coefficient correlation and this natural convection Nusselt number (0.36).</p>
<p>In addition, the exterior resistance from the pipe wall inner surface to the environment will include resistance values for the pipe wall itself and any insulation specified around the pipe. This is treated as steady state value, so the simulation results are not affected by a change in insulation specific heat. However, the resistance is calculated based on thermal conductivity and thickness (using radial coordinate system), so the simulation results will vary with material conductivity changes. Again, this resistance is added in series with the exterior surface film convective resistance such that h<sub>f</sub> contains film and insulation resistance.</p>
<p>Approximating the derivatives using backward differencing enables these equations to be represented as simultaneous algebraic equations. For the fluid, at time step n, the heat balance is:</p>
<div>\[\frac{{{M_{f,i}}{C_{P,f}}}}{{\Delta t}}\left( {T_{f,i}^n - T_{f,i}^{n - 1}} \right) = \dot m{C_{P,f}}\left( {T_{f,i - 1}^n - T_{f,i}^n} \right) - {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right)\]</div>

<p>Rearranging gives,</p>
<div>\[T_{f,i}^n\left[ {{M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t} \right] = \dot m{C_{P,f}}\Delta tT_{f,i - 1}^n + {h_f}{A_i}\Delta tT_{w,i}^n + {M_{f,i}}{C_{P,f}}T_{f,i}^{n - 1}\]</div>

<p>or,</p>
<div>\[{a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}T_{w,i}^n + {a_4}T_{f,i}^{n - 1}\]</div>

<p>where,</p>
<div>\[\begin{array}{l}{a_1} = {M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t\\\{a_2} = \dot m{C_{P,f}}\Delta t\\\{a_3} = {h_f}{A_i}\Delta t\\\{a_4} = {M_{f,i}}{C_{P,f}}\end{array}\]</div>

<p>Similarly, taking backwards differences for the conduit wall at time step n, the heat balance becomes,</p>
<div>\[\frac{{{M_{w,i}}{C_{P,w}}}}{{\Delta t}}\left( {T_{w,i}^n - T_{w,i}^{n - 1}} \right) = {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right) - {h_e}{A_i}\left( {T_{w,i}^n - T_e^n} \right)\]</div>

<p>Rearranging gives,</p>
<div>\[T_{w,i}^n\left[ {{M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t} \right] = {h_f}{A_i}\Delta tT_{f,i}^n + {h_e}{A_i}\Delta tT_e^n + {M_{w,i}}{C_{P,w}}T_{w,i}^{n - 1}\]</div>

<p>or,</p>
<div>\[{b_1}T_{w,i}^n = {b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}\]</div>

<p>where,</p>
<div>\[\begin{array}{l}{b_1} = {M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t\\\{b_2} = {h_f}{A_i}\Delta t\\\{b_3} = {h_e}{A_o}\Delta t\\\{b_4} = {M_{w,i}}{C_{P,w}}\end{array}\]</div>

<p>Substituting into gives an equation for the current fluid temperature:</p>
<div>\[{a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}\left( {{b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}\]</div>

<div>\[T_{f,i}^n = \frac{1}{{\left( {{a_1} - {a_3}{b_2}/{b_1}} \right)}}\left[ {{a_2}T_{f,i - 1}^n + {a_3}\left( {{b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}} \right]\]</div>

<p>The conduit is simulated by solving Eq. followed by Eq. for each of the twenty cells in the model and incrementing the time step. The fluid temperature of the last node is taken to be the pipe outlet temperature.</p>
<h4 id="references_1">References</h4>
<p>Hanby, V.I., Wright, J.A., Fletcher, D.W and Jones, D.N.T. 2002. Modeling the Dynamic Response of Conduits. International Journal of HVACR&amp;R, Vol.8, No.1. pp. 1-12.</p>
<p>Incropera, F.P. and Dewitt, D.P. 1996. Fundamentals of Heat Transfer, 4th Edition, pp. 369-370.</p>
<p>Spang, Bernhard. Correlations for Convective Heat Transfer. Chemical Engineers’ Resource Page:</p>
<h3 id="underground-pipe-object-pipeunderground">Underground Pipe (Object: Pipe:Underground)</h3>
<h4 id="description-of-model">Description of Model</h4>
<p>The buried pipe model in EnergyPlus is similar to the other pipe heat transfer objects (i.e., Pipe:Indoor and Pipe:Outdoor) except for the way in which the pipe boundary condition is developed. For a buried pipe the ground between the pipe and the surface must be modeled. For a shallow buried pipe, the GroundHeatExchanger:Surface object may be used, which uses modified conduction transfer functions to model the ground. However, beyond a certain thickness, the transfer function method fails, and EnergyPlus will respond with a fatal error due to convergence problems. Therefore, when a pipe is buried deeper than about one meter, this new buried pipe model should be used. When the pipe is buried shallower than one meter, either model may be used. Due to the finite difference nature of the Pipe:Underground model, the GroundHeatExchanger:Surface may be slightly faster and therefore more desirable.</p>
<p>The buried model develops a grid around the pipe. The grid was based originally on a model by Piechowski (1999), and still carries the model nomenclature. The grid extends from the ground surface down to a calculated distance below the pipe. The domain extends sideways from the symmetric center of the pipe to a calculated distance from the pipe. The grid stretches along the full length of the pipe. At each cross section, transient 2D Cartesian finite difference equations are used, updating each node except the node centered on the pipe. Axial heat transfer is not modeled in the soil. The large view of the outer Cartesian grid system is shown in Figure 262.</p>
<p><img alt="" src="../../EngineeringReference/media/image5851.png" /></p>
<p>Figure 262. Pipe:Underground Outer Finite Difference Grid</p>
<p>When the model encounters the pipe node, the existing model for Pipe:Interior and Pipe:Exterior pipes is used. The finite difference temperatures neighboring the pipe, grid spacing and soil properties are used to create an average boundary temperature for the pipe along with a conductance value. With a boundary temperature available and a conductance value mimicking the convection coefficient, the simulation continues exactly as with the other pipe heat transfer objects. To avoid redundancy, see the Pipe:Indoor or Pipe:Outdoor objects for a detailed description of the pipe model.</p>
<h4 id="boundary-conditions">Boundary Conditions</h4>
<p>The boundary conditions for this model include a symmetric vertical boundary centered on the pipe, the ground surface, a ‘far-field’, and a ‘deep ground’. The ground surface boundary uses current simulation outdoor dry-bulb temperature, and the user-entered convection coefficient. The ‘far-field’ and ‘deep ground’ use a correlation by Kusuda and Achenbach (1965). This correlation requires surface temperature data. Either the Site:GroundTemperature:Shallow object must be given, or the three optional ground surface temperature inputs must be given.</p>
<p>Currently, the model is set up to be exposed to open soil above the pipe. If the user intends on simulating this buried pipe under a foundation slab, the effects can be approximating by use of the basement/slab heat transfer preprocessor program. This program takes in general building information, and performs a simulation which generates ground temperatures. Typically these effects are used to generate boundary conditions for the floor zone, but they may also be used in generating the ground surface temperatures for this pipe model. The data from the slab program will be monthly temperatures, so the user can use these as a surface ground temperature object which provides boundary data to the Pipe:Underground model.</p>
<h4 id="geometry">Geometry</h4>
<p>The model develops the pipe depth and ground thickness from the user-entered construction information. The soil, pipe wall, and optional pipe insulation are entered as materials (with inherent thicknesses). The soil is entered as a standalone material, while the pipe insulation (if applicable) and the pipe wall should be given as a construction containing one or two materials. With knowledge of each individual thickness, the pipe geometry is obtained. The pipe length and inside diameter are the only additional geometry inputs.</p>
<h4 id="model-assumptions">Model Assumptions</h4>
<p>n Constant properties throughout domain</p>
<p>n Moisture is not directly involved with the model operation, so careful selection of soil thermal conductivity is a priority</p>
<p>n Negligible axial heat transfer compared to radial heat transfer</p>
<p>n Axisymmetric heat transfer in near pipe region</p>
<p>n Surface convection coefficient is constant throughout simulation (does not vary with wind speed)</p>
<h4 id="references_2">References</h4>
<p>Kusuda, T. &amp; Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.</p>
<p>Piechowski, M. 1999. ‘Heat and Mass Transfer Model of a Ground Heat Exchanger: Theoretical Development’, Energy Research 23 (7), pp. 571–588.</p>
<h3 id="pipingsystemunderground-simulation">PipingSystem:Underground Simulation</h3>
<p>In order to simulate diverse underground piping systems, a generalized model has been implemented which allows placement of pipes in a solid medium (soil).  The model simulates circuiting effects of multiple pipes by allowing fluid to flow in the pipes in different directions.  The model also has the capability of simulating interaction with zone surfaces to account for things such as basement heat transfer in a foundation heat exchanger.  Different aspects of the modelling approach are described in this section which can assist the user in determining if this model is appropriate for a particular application, and determining input parameter values.</p>
<p>An alternative interface is implemented which provides a simpler set of inputs for simulating horizontal trench heat exchangers.  The key limitations of the simpler inputs include all piping in the domain being on a single circuit, all trenches equidistance apart, and each trench with the same burial depth.  If this is satisfactory for an application, the GroundHeatExchanger:HorizontalTrench object is a suitable object.  The object uses the same underlying simulation algorithms and data structures as the detailed piping system model, but with a simpler set of input parameters.  For other cases and more detailed studies, the PipingSystem:Underground:* objects provide full flexibility.</p>
<p>A dual-coordinate system finite volume heat transfer model of pipes buried in a conducting medium is employed.  The dual-coordinate system consists of a coarse Cartesian system in the conducting region (the soil, for example) with a refined radial system in the near-pipe region.  The pipes are connected as objects on the plant loop and are simulated as needed during loop convergence, while the ground itself is only simulated once per system time step.</p>
<h4 id="approach">Approach:</h4>
<h4 id="general-development-and-solution-scheme">General Development and Solution Scheme</h4>
<p>A new heat transfer model is implemented to handle a diverse set of buried pipe conditions.  The model uses a dual-coordinate system approach to solve a finite volume domain in a computationally efficient manner.  The main idea behind the dual coordinate system technique is to focus the computational effort to the region where it is most needed: near the pipe(s).  To this end, a coarse grid Cartesian coordinate system is used to solve the slow-moving ground heat transfer.  Then, within one of these cells, a radial coordinate system is configured around the pipe/insulation with a specialized interface cell between the systems.  Figure 263 shows an example of cells surrounding a pipe, including the radial region in the near-pipe cell, while Figure 264 shows a zoomed-in view of the near-pipe cell itself.</p>
<p><img alt="" src="../../EngineeringReference/media/image5852.png" /></p>
<p>Figure 263. Radial "near-pipe" cell within a Cartesian cell</p>
<p><img alt="" src="../../EngineeringReference/media/image5853.png" /></p>
<p>Figure 264. Close-up view of example radial cell</p>
<p>The ground heat transfer model can be set up in a fully-3D or quasi-3D manner.  In either case, there is a three-dimensional grid of Cartesian cells placed in the domain.  In fully-3D mode, the axial heat transfer is accounted for; in quasi-3D mode, the axial effects are ignored and the result is essentially a set of 2D slices along the length of the domain.  The determination of which method will be utilized in the final model shall be based upon final testing and on a balance between accuracy vs. computation time.  This option could be left to the end-user, but this will likely be unnecessary input overhead.</p>
<p>A fully implicit (and thus numerically stable) formulation is used to describe all cells, which means an iteration loop must be implemented.  In this solver, an outer iteration loop is used to bring the entire domain to convergence, while an inner iteration loop is used over all the radial cells.  This is intended to focus the computational effort even further.  The outer region may converge within one or two iterations, while the “near-pipe” cells may take much more iteration.  For this reason, it does not make sense to iterate over the entire domain a large number of times.</p>
<h4 id="boundary-conditions_1">Boundary Conditions</h4>
<p>The farfield boundary condition is defined by a Kusuda and Achenbach (1965) correlation, which requires annual ground surface temperature data.  As with the current Pipe:Underground model, the user will be able to enter the correlation parameters directly, or information from the monthly ground temperature input object will be used to infer the parameters.</p>
<p>The ground surface boundary condition is defined by an energy balance between the surrounding interior cells and the ground surface, including convection and radiation.  As with the Pipe:Underground object, the ground surface sun exposure may be an optional input to allow for a shaded ground surface.  In addition to the standard conduction, convection, and both short- and long-wave solar radiation at the surface, the ground surface boundary condition also includes the effects of evapotranspiration in the surface vegetation—the heat loss due to evaporation from soil to plant surface, and transpiration internal to the plant itself.  The evapotranspiration rate is calculated as a moisture loss by using the Walter et al. (2005) model, and translated into a heat loss by multiplication with the density and latent heat of evaporation of water.  The evapotranspiration rate is dependent on the type of vegetation at the surface; the user can vary the surface vegetation from anywhere between a concrete surface and a fairly tall grass (about 7”).</p>
<p>Based on the application, an adiabatic boundary condition will also be implemented and employed on particular surfaces of the domain.  For the case where a basement or under-slab region is present, for example, an adiabatic boundary will represent the vertical line of symmetry.</p>
<h4 id="pipe-cell-simulation">“Pipe Cell” Simulation</h4>
<p>The ground is discretized into coarse Cartesian cells, some of which will contain a pipe.  These “pipe-cells” are further discretized into a radial system with a specialized interface cell to couple these systems.  The radial cells consist of a number of ground cells, with an optional insulation cell, then the pipe cell, followed by the fluid itself.</p>
<p>The fluid is modeled as a cylindrical cell interacting with incoming fluid and heat transfer to the pipe.  When there is no flow in the system, the cell essentially becomes radially adiabatic so that the fluid temperature will float during off periods.  It will not be equal to ground temperatures, unless it is off for a long time and the transient heat is allowed to dissipate.  When there is flow in the system, the incoming fluid and heat transfer from the pipe wall balance with the mass of the cell to come up with a new fluid temperature for that cell, to be passed downstream to the next cell.</p>
<p>The fluid within the cells is modeled directionally, so that the flow can be circuited through multiple pipe segments in different directions.  The flow direction in each pipe is specified by a choice field input.</p>
<h4 id="basement-interaction">Basement Interaction</h4>
<p>The model can also interact with basement surfaces.  The interaction is split into two sections: floor surfaces and wall surfaces.  For each of these, the analysis is lumped, i.e., all walls are treated as one average wall surface and all floors are treated as one average floor surface.  The distance that the basement impinges within the domain is defined by a simple width and height specification.  The domain is then <em>cutaway</em> for that region.  Note that these distances then refer to the exterior surface of the wall or floor.</p>
<p>The ground heat transfer model does not perform any transient simulation of the basement surfaces.  The transient condition through these surfaces are left to the appropriate surface heat balance algorithms.  Instead, this model interacts directly at the outer boundary through the use of an <em>OtherSideConditions</em> model.  The ground heat transfer model will take the current exterior surface heat flux and use that as the boundary for neighboring cells.  Once convergence is achieved, the ground model will then effectively apply a constant surface temperature boundary condition by using a very high value of convection coefficient.  The surface heat balance algorithms will then pick this up during the next zone time step.</p>
<h4 id="mesh-development">Mesh Development</h4>
<p>The mesh is developed by using a few simple parameters.  There are two distinct categories, the large-scale Cartesian mesh and the near-pipe refined radial mesh.</p>
<p>n X, Y, Z mesh</p>
<p>n Mesh Layout</p>
<p>n Cell density</p>
<p>n Radial mesh</p>
<p>n Radial mesh thickness</p>
<p>n Cell count</p>
<p>The Cartesian mesh uses a cell density parameter to define the number of cells to use in the simulation.  Instead of requiring a detailed specification of all cell regions in the domain, this one parameter is used to specify a mesh density and is applied to all domain regions.  The cell density parameter represents the number of cells within any two domain partitions.  A domain partition is a basement wall or a pipe placed in the domain.  Once these partitions are all laid out and validated, the regions between them are populated with the number of cells specified in the cell density parameter.  Although this may lead to a variation of cell size within the domain, it is assumed that this will help focus computational intensity in the domain.  Of course, the number of cells (cell density parameter) can be different for each of the X, Y, and Z directions to allow for further fine tuning of the domain.</p>
<p>The Cartesian mesh is laid out in either a uniform or symmetric-geometric fashion.  In the former, the cells between any two domain partitions are equally sized.  In the latter, the cells are smaller near the partitions to again help fine-tuning computational intensity.  If the latter is selected, the amount of non-uniformity is specified by an additional parameter.</p>
<p>The radial coordinate system is always uniform for the soil cells, The two parameters to be specified for this region are the cell count (the number of soil cells to be generated outside of the pipe cell), and the radial mesh thickness (the radial distance from pipe outer wall to the cell boundary).  Each soil cell will then have a radial thickness equal to the radial mesh thickness divided by the cell count.</p>
<h4 id="simulation-methodology">Simulation Methodology</h4>
<p>The actual simulation of this model is performed in two parts: the ground simulation and the pipe cell simulation.</p>
<p>Since the ground is likely to be slow-moving and easily converging, it is simulated once per system time step.  This will simulate all the cells in the domain which do not contain a pipe segment.  The boundary conditions for this step are then the current surface conditions and farfield model along with the previous values for pipe cell temperature.  This small lag should provide suitable accuracy as the system time step will usually be smaller than the time constant of the pipe cell.  This decoupling leverages the core of the model development by again placing computational effort where it is needed most, near the pipes.</p>
<p>The ground simulation is performed once per time step, but the pipe cell simulation is performed at each call to the component.  Each pipe will be placed on a plant loop, but not necessarily on the same plant loop or loop side.  Thus, at each call to the object, that pipe will use the temperatures of the ground cells near the pipe as boundary conditions to simulate the “near-pipe” radial cells and fluid cell.  In this manner, the pipes will simulate numerous times following the convergence flow of the plant loop system.</p>
<h4 id="references_3">References</h4>
<p>Kusuda, T. &amp; Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.</p>
<p>Allen, R.G., Walter, I.A., Elliott, R.L., Howell, T.A., Itenfisu, D., Jensen, M.E., Snyder, R.L. 2005. The ASCE standardized reference evapotranspiration equation. Reston, VA:American Society of Civil Engineers. 59 p.</p>
<h2 id="pumps">Pumps <a name="Pumps"></a></h2>
<p>The water pump is quite simply the component that drives the flow in plant and condenser loops. How it reacts depends on several different conditions. In total, there are three different decision variables, two of which are defined by user input. These three deciding factors are whether the pump is constant or variable speed, whether the pump operation is continuous or intermittent, and whether or not there is a load on the loop. The pump is simulated first on the supply side loop after the demand side loop has determined what the demand on the loop will be. For further reference look at sections Pump Control for Plant and Condenser Loops, Plant/Condenser Supply Side, and Plant/Condenser Demand Side in the Plant Flow Resolver of this document.</p>
<h3 id="summary-of-pump-rules">Summary of Pump Rules</h3>
<p>n Pumps in Plant Loop can be on the supply side or demand side</p>
<p>n A Pump, if present, in the demand side of plant loop must be the first component of the inlet branch.</p>
<p>n Pumps in Condenser loop must be on supply side</p>
<p>n Pumps can operate as constant or variable flow.</p>
<p>n Pumps can run continuously or intermittently.</p>
<p>n Single boiler/chiller with NO bypass, use Pump:ConstantSpeed</p>
<p>n Boiler/chiller should be constant flow</p>
<p>n Pump should be intermittent</p>
<p>n Single boiler/chiller with NO bypass, Pump:VariableSpeed</p>
<p>n Boiler/chiller should be variable flow, regardless of whether pump is intermittent or continuous (runs at the minimum if demand is less than minimum, this includes zero.)</p>
<p>n Single boiler/chiller with bypass, Pump:ConstantSpeed</p>
<p>n Boiler/chiller can be constant or variable flow</p>
<p>n Pump may be intermittent or continuous as long as the bypass can handle the entire pump volume when the boiler is not operating</p>
<p>Multiple branches add more complexity, but it is nothing more than continuity. If the pump is putting out flow then it has to have a branch to flow down whether it is a chiller or a bypass. It can be safer to add the bypass for a simulation. If the active machines require the flow the bypass will be dry. If performing a pressure simulation, and the flow goes through a machine which is off, the pressure drop will be accounted for, but no heat transfer through the machine will be calculated.</p>
<p>If the user designates a pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop. If the pump is scheduled, the schedule modifies the Rated Volumetric Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements.</p>
<p>Shown below is the calculation of the total efficiency of the pump and the actual pumping efficiency when the motor efficiency is accounted for either the variable or constant volume pumps.</p>
<p>!  Total_Efficiency % = Rated_Volume_Flow_Rate * Rated_Pump_Head / Rated_Power_Use</p>
<p>TotalEffic =   PumpEquip(PumpNum)%NomVolFlowRate *</p>
<p>PumpEquip(PumpNum)%NomPumpHead /</p>
<p>PumpEquip(PumpNum)%NomPowerUse</p>
<p>!     Calculated Pump_Efficiency % =Total_Efficiency % / Motor_Efficiency %</p>
<p>PumpEquip(PumpNum)%PumpEffic =  TotalEffic /</p>
<p>PumpEquip(PumpNum)%MotorEffic</p>
<h3 id="dynamic-pump-pressure-head">Dynamic Pump Pressure Head</h3>
<p>There is an option when performing plant/condenser loop simulations to account for dynamically changing loop pressure drop. For the current implementation, the loop pressure drop is calculated based on pressure drop data on each branch of the loop, then this total pressure drop is set as the pump pressure head. There is no pump curve implemented yet, so it is assumed that the pump can always handle this pressure value. This is a first approximation to actually having the pump ride a curve, and this initial implementation allows the user to enter minimal data, and yet get a more dynamic output for pump power, which is calculated based on current pressure drop and flow rate. The equation for pump power is now:</p>
<div>\[Pump\;Electric\;Power = Pump\;Volume\;Flow\;Rate*\frac{{Pump\;Head}}{{Total\;Efficiency}}\]</div>

<p>Without the pressure simulation, the pump power is based on the rated value entered with the pump object. For further information, see the input-output reference for Branch objects, and PlantLoop/CondenserLoop objects; as well as the Plant/Condenser loop section of this engineering reference.</p>
<h3 id="variable-speed-pump">Variable Speed Pump</h3>
<p>A variable speed pump (object name: Pump:VariableSpeed) is defined with maximum and minimum flow rates that are the physical limits of the device. The pump will operate and select a flow somewhere between the minimum and maximum limits. In the case where the pump is running, the pump will try to meet the flow request made by demand side components.</p>
<p>All of the pump rules and efficiency and power calculations are applicable from the introduction in the pump group section. The main difference between the the variable volume pump and the constant volume pump is the Part Load Performance Curve.The fraction of full load power is determined by the cubic equation:</p>
<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

<p>where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1 – 4 and PLR is the Part Load Ratio. In the pseudo code below the FracFullLoadPower modifies the NomPowerUse for the total pump “Power” and shows the “ShaftPower” and the “PumpHeattoFluid”.</p>
<p>VolFlowRate = PumpMassFlowRate / LoopDensity</p>
<p>PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate</p>
<p>FracFullLoadPower =   PumpEquip(PumpNum)%PartLoadCoef(1)                     &amp;</p>
<p>+ PumpEquip(PumpNum)%PartLoadCoef(2) * PartLoadRatio     &amp;</p>
<p>+ PumpEquip(PumpNum)%PartLoadCoef(3) * PartLoadRatio**2  &amp;</p>
<p>+ PumpEquip(PumpNum)%PartLoadCoef(4) * PartLoadRatio**3</p>
<p>Power = FracFullLoadPower * PumpEquip(PumpNum)%NomPowerUse</p>
<p>ShaftPower = Power * PumpEquip(PumpNum)%MotorEffic</p>
<p>! This adds the pump heat based on User input for the pump</p>
<p>! We assume that all of the heat ends up in the fluid eventually since this is a closed loop</p>
<p>!  PumpHeattoFluid = ShaftPower*(1-PumpEquip(PumpNum)%PumpEffic)  &amp;</p>
<p>PumpHeattoFluid = ShaftPower + (Power - ShaftPower)*PumpEquip(PumpNum)%FracMotorLossToFluid</p>
<p>Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate * LoopCp)</p>
<p>PumpEquip(PumpNum)%Power = Power</p>
<h3 id="pressure-based-flow-for-variable-speed-pumps">Pressure-based Flow for Variable Speed Pumps</h3>
<p>With the introduction of pressure simulations in plant loops, the variable speed pump object now has the capability to model a more realistic variable speed operation. There are two operation modes which are introduced: differential pressure control is a widely used VFD control method while most VFDs also have a manual control mode in which the user determines the input frequency of the electric motor. The mode can be selected as ‘ManualControl’ or ‘PressureSetpointControl’ in the VFD Control Type input in Pump:VariableSpeed objects.</p>
<p>In manual VFD control mode the specified schedule will determine the current pump rotational speed throughout the simulation. This RPM value will be used to scale the pump curve which is entered by the user in non-dimensional form. Once the pump curve has been fixed then the successive substitution method will use this curve with the system curve to resolve the operating point. VFD manual control mode is implemented in EnergyPlus with the use of the RPM schedule input.</p>
<p>Differential pressure based control will maintain the differential pressure within the specified range. The pressure drop corresponding to the mass flow request will be calculated using the effective pressure constant of the system. This pressure drop will be checked against the pressure set point range. If the pressure drop is within the user specified range, then the mass flow rate will be checked against mass flow rates of operating points corresponding to maximum and minimum rotational speeds. Maximum and minimum differential pressure and rotational speeds are schedule inputs and can be entered as constant schedule.</p>
<p>The allowable mass flow rate range for the Differential pressure control is explained in the figure below:</p>
<p><img alt="" src="../../EngineeringReference/media/image5856.png" /></p>
<p>Figure 265. Allowable mass flow rate range for the Differential pressure control</p>
<h3 id="constant-speed-pump">Constant Speed Pump</h3>
<p>The operation of a constant speed pump (object name: Pump:ConstantSpeed) is fairly straightforward. The user designates a maximum flow rate and when this pumpo operates it will run at that capacity. The main difference between the constant speed pump and the variable speed pump is that the fraction of full load power is always = 1. In the pseudo code below the FracFullLoadPower is = 1.0, therefore the Power is always the full power.</p>
<p>VolFlowRate = PumpMassFlowRate / LoopDensity</p>
<p>PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate</p>
<p>FracFullLoadPower = 1.0</p>
<p>Power = FracFullLoadPower * PumpEquip(PumpNum)%NomPowerUse</p>
<p>ShaftPower = Power * PumpEquip(PumpNum)%MotorEffic</p>
<p>! This adds the pump heat based on User input for the pump</p>
<p>! We assume that all of the heat ends up in the fluid eventually since this is a closed loop</p>
<p>!  PumpHeattoFluid = ShaftPower*(1-PumpEquip(PumpNum)%PumpEffic)  &amp;</p>
<p>PumpHeattoFluid = ShaftPower + (Power - ShaftPower)*PumpEquip(PumpNum)%FracMotorLossToFluid</p>
<p>Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate * LoopCp)</p>
<p>PumpEquip(PumpNum)%Power = Power</p>
<h3 id="pressure-based-flow-for-constant-speed-pumps">Pressure-based Flow for Constant Speed Pumps</h3>
<p>The constant speed pump can flow can also be overridden dynamically based on a response to the plant loop pressure drop. In “single-loop-pump” simulations (no branch pumps, no common pipe), the user can enter a dimensionless pump curve on the Pump:ConstantSpeed (see I/O ref) object which represents the single speed pressure-flow relationship of the pump. In the process of determining the operating flow rate for the pump, the pump will check to see if a valid pressure simulation is being performed. If it is, a flow will be prescribed based on a resolution between system pressure characteristics and the pump pressure curve. This will cause the pump flow to be “unpredictable,” meaning that it will not always be a constant, expected value, which is basically what the constant speed pump gives you without the pressure simulation. There is more detail on the pressure based simulation in the Plant/Condenser loop sections of this documentation.</p>
<h3 id="pump-heat-addition-to-the-loop">Pump Heat Addition to the Loop</h3>
<p>Due to the fact that a pump is a mechanical device that acts on the fluid it is circulating, it causes the fluid to increase in temperature. The EnergyPlus model assumes that all pressure increase caused by the pump will eventually be lost due to friction, and that friction will be added as heat to the fluid. Since the plant and condenser loops are not yet true pressure-based models, EnergyPlus assumes that all of the heat resulting from the pump itself and from friction throughout the loop. Therefore, as of version 7, the pump heat is added to the plant loop interface by injecting the heat into the mixed tanks used to model loop thermal capacitance(previously it was added at the outlet node of the pump). The amount of heat added to the fluid is calculated using the following two equations:</p>
<div>\[ShaftPower = PumpPower * PumpMotorEfficiency\]</div>

<div>\[PumpHeatToFluid = ShaftPower + \left( {PumpPower - ShaftPower} \right) * FracMotorLossToFluid\]</div>

<p>where the pump motor efficiency is defined by the user input and the FracMotorLossToFluid is the amount of heat generated by the pump motor that is added to the fluid loop (as opposed to being lost to the environment where the pump is located). FracMotorLossToFluid is also a user input.</p>
<p>Note that the shaft power relates to the increase in head through the pump. Since all of this head is lost through the piping network due to frictional heat, this represents a heat gain by the fluid throughout the network. For simplicity, this heat is added along with the heat resulting from the pump motor. The difference between the pump power and the shaft power is the inefficiency of the pump—or the amount of energy input into the pump that the motor converts to heat rather than mechanical energy. Some of this heat is added to the fluid being pumped. These two terms are shown in the PumpHeatToFluid equation shown above. As of version 7, this heat is added to the loop capacitance tank(s) rather than at the pump’s outlet and so the outlet temperatue is equal to the inlet temperaure.</p>
<h3 id="pump-heat-addition-to-surrounding-zone">Pump Heat Addition to Surrounding Zone</h3>
<p>If the user input includes naming a Zone that surrounds the pump, then the pump becomes a source of internal heat gain to that zone.  The amount of heat transmitted to the surrounding zone is simply the difference between power input and the rate of heat transferred to the fluid. The user can also input a fraction,<div img="image5859.txt">({f_{rad}})</div> , that controls the overall split between thermal radiation and sensible convection.  The pump’s sensible zone gains are determined using the following equations:</p>
<div>\[TotalZoneGain = PumpPower - PumpHeatToFluid\]</div>

<div>\[ConvectiveZoneGain = \left( {1 - {f_{rad}}} \right)*TotalZoneGain\]</div>

<div>\[RadiativeZoneGain = {f_{rad}}*TotalZoneGain\]</div>

<h3 id="headered-pumps">Headered Pumps</h3>
<p>The input objects HeaderedPumps:ConstantSpeed and HeaderedPumps:VariableSpeed  provide models for headered pumps that consist of two or more pumps connected in parallel. The headered pump is simulated as a single component, and it is specified as an integer number of a specific pump. The flow rate provided by the headered pump is determined by the number of pumps in operation and the flow rate of the individual pump. The total flow rate is calculated as</p>
<div>\[FlowProvided = NumPumpsON*IndividualPumpFlowRate\]</div>

<p>The simulation starts by turning ON all pumps in the group. The pumps are then turned OFF one at a time until the flow provided is less than the flow requested. Finally the last pump is turned back ON to meet the remaining flow (FlowDifference) requested. The flow rate of the last pump depends on the pump bank type. For constant speed headered pumps, the last pump runs at the nominal flow rate, thereby giving a final headered pump flow which is equal to or greater than the flow requested. In a variable speed headered pump the last pump runs at part load so that the flow provided matches the flow requested. The power of the headered pump is then calculated as</p>
<div>\[Power = (P{R_{FL}}{\rm{*N}}{}_{{\rm{FL}}} + {\rm{P}}{{\rm{R}}_{{\rm{PL}}}}{\rm{*}}{{\rm{N}}_{{\rm{PL}}}}{\rm{)*}}{{\rm{P}}_{{\rm{Nom}}}}{\rm{  }}\]</div>

<p>Where;</p>
<p><em>Power</em> = Power consumed by the pump bank</p>
<p><em>PR<sub>FL</sub></em> = Power ratio at full load (Generally equal to 1)</p>
<p><em>N<sub>FL</sub></em> = Number of pumps running at full load</p>
<p><em>PR<sub>PL</sub></em> = Power ratio at part load</p>
<p><em>N<sub>PL</sub></em> = Number of pumps running at part load</p>
<p><em>P<sub>Nom</sub></em> = Nominal power consumption of individual pumps</p>
<p>For a constant speed headered pump <em>N<sub>PL</sub></em> is zero. For a variable speed headered pump <em>N<sub>PL</sub></em> is equal to one.</p>
<h3 id="condensate-pumps">Condensate Pumps</h3>
<p>The input object Pump:VariableSpeed:Condensate provides a model for steam condensate pumps, see the discussion for steam loops, reference: Condensate Pump.</p>
<h2 id="ideal-loads-air-system">Ideal Loads Air System <a name="IdealLoads"></a></h2>
<h3 id="overview">Overview</h3>
<p>The input object ZoneHVAC:IdealLoadsAirSystem provides a model for an ideal HVAC system. It occupies a place in the program hierarchy corresponding to a zone HVAC unit. It is not connected to a central air system – instead each ZoneHVAC:IdealLoadsAirSystem object supplies cooling or heating air to a zone in sufficient quantity to meet the zone load or up to its limits, if specified. The supply air conditions are controlled based on specifications in the ZoneHVAC:IdealLoadsAirSystem input. The system has options for humidity control, outdoor air, economizer, demand controlled ventilation, and heat recovery.</p>
<h3 id="model">Model</h3>
<p>The ZoneHVAC:IdealLoadsAirSystem object is modeled as an ideal VAV terminal unit with variable supply temperature and humidity. The supply air flow rate is varied between zero and the maximum in order to satisfy the zone heating or cooling load, zone humidity controls, outdoor air requirements, and other constraints, if specified.</p>
<h4 id="inputs-and-data">Inputs and Data</h4>
<p>The user specifies some or all of the following data for each ZoneHVAC:IdealLoadsAirSystem object:</p>
<p>·        name of unit availability schedule</p>
<p>·        name of the zone inlet node;</p>
<p>·        name of the zone exhaust node;</p>
<p>·        maximum supply air temperature when in heating mode <em>T<sub>max,heating</sub></em> [C];</p>
<p>·        minimum supply air temperature when in cooling mode <em>T<sub>min,cooling</sub></em> [C];</p>
<p>·        maximum supply air humidity ratio when in heating mode <em>W<sub>max,humid</sub></em> [kg water/kg dry air];</p>
<p>·        minimum supply air humidity ratio when in cooling mode <em>W<sub>min,dehum</sub></em> [kg water/kg dry air];</p>
<p>·        heating limit type flag (<em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em> or <em>NoLimit</em>) <em>HeatingLimit</em>;</p>
<p>·        maximum heating air flow rate  [m<sup>3</sup>/s]</p>
<p>·        maximum sensible heating capacity  [W]</p>
<p>·        cooling limit type flag (<em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em> or <em>NoLimit</em>) <em>CoolingLimit</em></p>
<p>·        maximum cooling air flow rate  [m<sup>3</sup>/s]</p>
<p>·        maximum total cooling capacity  [W]</p>
<p>·        name of heating availability schedule</p>
<p>·        name of cooling availability schedule</p>
<p>·        dehumidification control type flag (<em>ConstantSensibleHeatRatio, Humidistat, None,</em> or <em>ConstantSupplyHumidityRatio</em>) <em>DehumidCtrlType</em></p>
<p>·        cooling sensible heat ratio</p>
<p>·        humidification control type flag (<em>Humidistat, None,</em> or <em>ConstantSupplyHumidityRatio</em>) <em>HumidCtrlType</em></p>
<p>·        name of a DesignSpecification:OutdoorAir object</p>
<p>·        outdoor air inlet node name</p>
<p>·        demand controlled ventilation control type flag (<em>None, OccupancySchedule or CO2Setpoint</em>)</p>
<p>·        outdoor air economizer type flag (<em>NoEconomizer, DifferentialDryBulb, or DifferentialEnthalpy</em>)</p>
<p>·        heat recovery type flag (<em>None, Sensible, or Enthalpy</em>)</p>
<p>·        sensible heat recovery effectiveness</p>
<p>·        latent heat recovery effectiveness</p>
<h4 id="all-input-data-for-the-zonehvacidealloadsairsystem-is-stored-in-the-array-purchair-the-model-and-data-are-encapsulated-in-the-module-purchasedairmanagercalculation">All input data for the ZoneHVAC:IdealLoadsAirSystem is stored in the array PurchAir. The model and data are encapsulated in the module PurchasedAirManager.Calculation</h4>
<p>·        Set the unit on/off flag <em>UnitOn</em>.</p>
<p>The unit is off (<em>UnitOn</em> = <em>False</em>) if the unit availability schedule value is &lt;=0; otherwise the unit is on (<em>UnitOn</em> = <em>True</em>). If the unit is on, the calculation proceeds through the remaining steps. If the unit is off, the zone inlet node conditions are set to the zone node condition, the inlet node mass flow rate is set to zero, and the unit outputs are set to zero.</p>
<p>·        Calculate the minimum outdoor air mass flow rate based on the specifications in the DesignSpecification:OutdoorAir object, if specified.</p>
<p>·        Calculate the sensible and latent impact of the outdoor air flow relative to the zone conditions</p>
<p>·        Determine if the unit needs to heat or cool</p>
<p>o   If outdoor air sensible impact is &gt;= load to zone cooling setpoint and the current thermostat type is not SingleHeatingSetPoint, then unit is in cooling mode</p>
<p>o   If outdoor air sensible impact is &lt; load to zone heating setpoint then unit is in heating mode</p>
<p>o   Else if neither condition is true, then unit is in deadband mode (provides outdoor air but shuts off economizer and heat recovery and all humidity control options except <em>Humidistat</em> option)</p>
<p>·        If in cooling mode, simulate outdoor air economizer and adjust outdoor air mass flow rate</p>
<p>·        Calculate supply air mass flow rate</p>
<p>o   If outdoor air flow rate exceeds applicable maximum flow rate (heating or cooling) then reduce outdoor air mass flow rate, issue warning, and set supply air mass flow rate equal to outdoor air mass flow rate</p>
<p>Else</p>
<p>o   Calculate supply air mass flow rate required to meet zone sensible load at the applicable (heating or cooling) supply temperature limit (<em>T<sub>max,heating</sub></em> or <em>T<sub>min,cooling</sub></em>)</p>
<div>\[{\dot m_s} = {\dot Q_z}/({c_{p,air}}\cdot ({T_s} - {T_z}))\]</div>

<p>o   If <em>DehumidCtrlType</em>= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat dehumidification setpoint at <em>W<sub>min,dehum</sub></em></p>
<p>o   If <em>HumidCtrlType</em>= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat humidification setpoint at <em>W<sub>max,humid</sub></em></p>
<p>o   Set the supply air mass flow rate to the greatest of these, but limit to the applicable (heating or cooling) maximum flow rate</p>
<p>·        Calculate the mixed air conditions, modeling heat recovery, if applicable</p>
<p>o   The recirculation air conditions are set equal to the zone return air node conditions; if there is no return air node the recirculation air conditions are set equal to the conditions at the zone node.</p>
<p>o   The unit entering conditions are then:</p>
<p>If <div img="image5866.txt">({\dot m_s})</div>&gt; <div img="image5867.txt">({\dot m_{oa}})</div> then</p>
<div>\[{h_{ma}} = ({\dot m_{oa}} \cdot {h_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {h_{recirc}})/{\dot m_s}\]</div>

<div>\[{W_{ma}} = ({\dot m_{oa}} \cdot {W_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {W_{recirc}})/{\dot m_s}\]</div>

<div>\[{T_{ma}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({h_{ma}},{W_{ma}})\]</div>

<p>Otherwise the entering air conditions are set equal to the outside air conditions.</p>
<p>·        Calculate the supply air temperature required to meet the zone sensible load at the supply air mass flow rate, but limit to the applicable (heating or cooling) supply temperature limit (<em>T<sub>max,heating</sub></em> or <em>T<sub>min,cooling</sub></em>)</p>
<div>\[{T_s} = {T_{ma}} + {\dot Q_z}/({c_{p,air}}\cdot {\dot m_s})\]</div>

<p>·        Calculate the supply humidity ratio based on the specified humidity control types, but limit to the applicable (heating or cooling) supply humidity ratio limit</p>
<p>o   <em>DehumidCtrlType = None</em> sets the supply air humidity ratio equal to the mixed air humidity ratio.</p>
<p>o   <em>DehumidCtrlType = Humidistat,</em> this will actively dehumidify to the humidistat dehumidification setpoint during cooling and deadband operation, and during heating operation if <em>HumidCtrlType = Humidistat</em></p>
<p>o   <em>DehumidCtrlType = ConstantSensibleHeatRatio</em> sets the supply air humidity ratio using the cooling sensible heat ratio.</p>
<p>o   <em>DehumidCtrlType = ConstantSupplyHumidityRatio</em> sets the supply air humidity ratio = <em>W<sub>min,dehum</sub></em>.</p>
<p>o   <em>HumidCtrlType = None</em> sets the supply air humidity ratio equal to the mixed air humidity ratio.</p>
<p>o   <em>HumidCtrlType = Humidistat,</em> this will actively humidify to the humidistat humidifying setpoint during heating and deadband operation, and during cooling operation if <em>DehumidCtrlType = Humidistat</em></p>
<p>o   <em>HumidCtrlType = ConstantSupplyHumidityRatio</em> sets the supply air humidity ratio = <em>W<sub>max,humid</sub></em>.</p>
<p>·        Limit supply humidity ratio to saturation at the supply temperature</p>
<p>·        Check the applicable capacity limits (sensible heating and total cooling) and adjust supply air temperature and humidity if needed.</p>
<p>·        Set the zone inlet node conditions to the supply air mass flow rate, temperature, and humidity ratio.</p>
<p>·        Calculate the unit output and load components.</p>
<h3 id="references_4">References</h3>
<p>No specific references.</p>
<h2 id="district-cooling">District Cooling <a name="DistrictCooling"></a></h2>
<p>When the user is not interested in a plant simulation or there is some centralized source of chilled water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for chiller models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictCooling).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.</p>
<h2 id="district-heating">District Heating <a name="DistrictHeating"></a></h2>
<p>When the user is not interested in a plant simulation or there is some centralized source of hot water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for boiler models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictHeating).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.</p>
<h2 id="centralheatpumpsystem">CentralHeatPumpSystem <a name="CentralHeatPumpSystem"></a></h2>
<h3 id="overview_1">Overview</h3>
<p>The CentralHeatPumpSystem object simulates the performance of a central heat pump system containing one or more chiller-heater objects. The main function of the object is to call relevant calculation methods for the chiller-heater objects depending on their operating modes, and to calculate temperatures at the outlet nodes and the total energy transfer. The object can be connected to plant loops and a source loop (see Input-Output Reference document), and the node connections are solely dependent on individual chiller-heaters’ operating modes. The central system receives water flows from each plant and source loop and then distributes them to individual chiller-heaters as requested. The conditioned water flows leaving the chiller-heaters are then returned to the system, and in turn flow back to the plant loops and source loop to produce heating and cooling, or exchange heat with the source loop.</p>
<h3 id="model-description">Model Description</h3>
<p>The model first determines operating modes based on the cooling and heating loads on the system, and then decides which calculation algorithm is called. It calls the cooling calculation subroutine when cooling load is demanded, the heating calculation subroutine when heating load is demanded, and both cooling and heating calculation subroutines when both cooling and heating loads are demanded, i.e., simultaneous cooing-heating mode. It then calculates mass-weighed temperatures and heat transfer energy. Six different operating modes (0 through 5) are possible:</p>
<p>0: off</p>
<p>1: cooling-only mode</p>
<p>2: heating-only mode</p>
<p>3: heat recovery mode</p>
<p>4: cooling dominant simultaneous cooling-heating mode</p>
<p>5: heating dominant simultaneous cooling-heating mode.</p>
<p>The model reads different node information over the operating mode so that outlet water conditions at each node of the system can be appropriately determined.</p>
<p>In cooling-only mode (mode 1), the system is connected to the chilled water loop and source loop. It thus reads the evaporator outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed chilled water temperature at the system outlet node, and the condenser outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source water temperature at the system outlet node. In heating-only mode (mode 2), the system is connected to the hot water loop and source loop. It thus reads the condenser temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed hot water temperature at the system outlet node, and the evaporator temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source temperature at the system outlet node.</p>
<p>In simultaneous cooling-heating mode, three different operating modes (mode 3 through 5) are possible. The model checks which simultaneous cooling-heating mode (3, 4, or 5) each chiller-heater is in, and calculates relevant mass-weighed temperatures. The system may be connected to three loops such as chilled water loop, hot water loop, and source water loop in mode 4 or mode 5.</p>
<p>In heat recovery mode, both evaporator temperatures and condenser temperatures are read and a mass-weighed temperature for both chilled water and hot water is calculated. The chiller-heaters in mode 3 do not exchange heat with source water. At least one of the chiller-heaters within the system is in heat recovery mode during simultaneous cooling-heating mode. The system may be only connected to both chilled water loop and hot water loop if all operating chiller-heaters are in heat recovery mode.</p>
<p>The following nomenclature is used in the following equations:</p>
<div img="image5872.txt">\({\dot m_{cw,bypass}}\)</div>

<p>= chilled water bypass mass flow rate in the system [kg/s]</p>
<div img="image5873.txt">\({\dot m_{hw,bypass}}\)</div>

<p>= hot water bypass mass flow rate in the system [kg/s]</p>
<div img="image5874.txt">\({\dot m_{src,bypass}}\)</div>

<p>=source water bypass mass flow rate in the system [kg/s]</p>
<div img="image5875.txt">\({\dot m_{cw,CH}}\)</div>

<p>=chilled water mass flow rate of i<sup>th</sup> chiller-heater’s evaporator [kg/s]</p>
<div img="image5876.txt">\({\dot m_{hw,CH}}\)</div>

<p>=hot water mass flow rate of i<sup>th</sup> chiller-heater’s condenser [kg/s]</p>
<div img="image5877.txt">\({\dot m_{src,CH}}\)</div>

<p>=source water mass flow rate of i<sup>th</sup> chiller-heater, which varies with operating modes [kg/s]</p>
<div img="image5878.txt">\({\dot m_{cw,sys}}\)</div>

<p>=chilled water mass flow rate of the system [kg/s]</p>
<div img="image5879.txt">\({\dot m_{hw,sys}}\)</div>

<p>=hot water mass flow rate of the system [kg/s]</p>
<div img="image5880.txt">\({\dot m_{src,sys}}\)</div>

<p>=source water mass flow rate of the system [kg/s]</p>
<div img="image5881.txt">\({T_{cw,sys}}\)</div>

<p>=chilled water outlet temperature of the system [C]</p>
<div img="image5882.txt">\({T_{hw,sys}}\)</div>

<p>=hot water outlet temperature of the system [C]</p>
<div img="image5883.txt">\({T_{src,sys}}\)</div>

<p>=source water outlet temperature of the system [C]</p>
<div img="image5884.txt">\({T_{cw,bypass}}\)</div>

<p>=mass-weighed bypass chilled water temperature in the system [C]</p>
<div img="image5885.txt">\({T_{hw,bypass}}\)</div>

<p>=mass-weighed bypass hot water temperature in the system [C]</p>
<div img="image5886.txt">\({T_{src,bypass}}\)</div>

<p>=mass-weighed bypass source water temperature in the system [C]</p>
<div img="image5887.txt">\({T_{cw,CH}}\)</div>

<p>=mass-weighed chilled water outlet temperature from chiller-heaters [C]</p>
<div img="image5888.txt">\({T_{hw,CH}}\)</div>

<p>=mass-weighed hot water outlet temperature from chiller-heaters [C]</p>
<div img="image5889.txt">\({T_{src,CH}}\)</div>

<p>=mass-weighed source water outlet temperature from chiller-heaters [C]</p>
<div img="image5890.txt">\({T_{cw,i}}\)</div>

<p>=chilled water inlet temperature of the system [C]</p>
<div img="image5891.txt">\({T_{hw,i}}\)</div>

<p>=hot water inlet temperature of the system [C]</p>
<div img="image5892.txt">\({T_{src,i}}\)</div>

<p>=source water inlet temperature of the system [C]</p>
<div img="image5893.txt">\({T_{cw,out}}\)</div>

<p>=chilled water outlet temperature of i<sup>th</sup> chiller-heater [C]</p>
<div img="image5894.txt">\({T_{hw,out}}\)</div>

<p>=hot water outlet temperature of i<sup>th</sup> chiller-heater [C]</p>
<div img="image5895.txt">\({T_{src,out}}\)</div>

<p>=source water outlet temperature of i<sup>th</sup> chiller-heater [C]</p>
<p>The model reads node information and local variables of individual chiller-heaters. The nodes and local variables vary with the operating modes as described above in order to calculate mass-weighed temperatures. In the cooling-only mode, it calculates a mass-weighed chilled water temperature (<em>T<sub>cw,CH</sub></em>) and a source water temperature (<em>T<sub>src,CH</sub></em>) as follows:</p>
<div>\[{T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}\]</div>

<p><strong><em><div img="image5897.txt">({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}<em>{src,CH}}}}{{{m</em>{src,sys}}}})</div> </em></strong>.</p>
<p>In heating-only mode, it calculates a mass-weighed hot water temperature (<em>T<sub>hw,CH</sub></em>) and a source water temperature (<em>T<sub>src,CH</sub></em>) as follows:</p>
<p><strong><em><div img="image5898.txt">({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}<em>{hw,CH}}}}{{{m</em>{hw,sys}}}})</div> </em></strong></p>
<p><strong><em><div img="image5899.txt">({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}<em>{src,CH}}}}{{{m</em>{src,sys}}}})</div> </em></strong>.</p>
<p>When all chiller-heaters are in heat recovery mode, it calculates a mass-weighed chilled water temperature (<em>T<sub>cw,CH</sub></em>) and hot water temperature (<em>T<sub>hw,CH</sub></em>) as follows:</p>
<p><strong><em><div img="image5900.txt">({T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}<em>{cw,CH}}}}{{{m</em>{cw,sys}}}})</div></em></strong></p>
<p><strong><em><div img="image5901.txt">({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}<em>{hw,CH}}}}{{{m</em>{hw,sys}}}})</div> </em></strong>.</p>
<p>In cooling or heating dominant simultaneous cooling-heating mode (mode 4 and 5), at least one chiller-heater should be in heat recovery mode, and the other(s) are in either mode 4 or mode 5. The system is connected to three loops such as chilled water loop, hot water loop, and source water loop. The model thus calculates a mass-weighed chilled water temperature (<em>T<sub>cw,CH</sub></em>), hot water temperature (<em>T<sub>hw,CH</sub></em>), and source water temperature (<em>T<sub>src,CH</sub></em>) as follows:</p>
<p><strong><em><div img="image5902.txt">({T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}<em>{cw,CH}}}}{{{m</em>{cw,sys}}}})</div></em></strong></p>
<p><strong><em><div img="image5903.txt">({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}<em>{hw,CH}}}}{{{m</em>{hw,sys}}}})</div></em></strong></p>
<p><strong><em><div img="image5904.txt">({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}<em>{src,CH}}}}{{{m</em>{src,sys}}}})</div></em></strong> .</p>
<p>The model then calculates a mass-weighed temperature for the by-pass flows remained in the system as follows:</p>
<div>\[{T_{cw,bypass}} = {T_{cw,i}}\frac{{{{\dot m}_{cw,bypass}}}}{{{m_{cw,sys}}}}\]</div>

<div>\[{T_{hw,bypass}} = {T_{hw,i}}\frac{{{{\dot m}_{hw,bypass}}}}{{{m_{hw,sys}}}}\]</div>

<div>\[{T_{src,bypass}} = {T_{src,i}}\frac{{{{\dot m}_{src,bypass}}}}{{{m_{src,sys}}}}\]</div>

<p>The outlet temperatures at each outlet node of the system are then determined as it sums both mass-weighed temperatures up as follows:</p>
<div>\[{T_{cw,sys}} = {T_{cw,CH}} + {T_{cw,bypass}}\]</div>

<div>\[{T_{hw,sys}} = {T_{hw,CH}} + {T_{hw,bypass}}\]</div>

<div img="image5910.txt">\({T_{src,sys}} = {T_{src,CH}} + {T_{src,bypass}}\)</div>

<p>.</p>
<p>The total heat transfer energy of the system is also calculated in the same manner as the temperature calculations. The model simply sums all heat transfer energy of the chiller-heaters depending on their operating modes.</p>
<h2 id="chillerheaterperformanceelectriceir">ChillerHeaterPerformance:Electric:EIR <a name="ChillerHeater"></a></h2>
<h3 id="overview_2">Overview</h3>
<p>The object simulates the performance of a chiller-heater which can receive pre-cooled or pre-heated water from the source loop, and provide cooling, heating, or simultaneous cooling-heating. The object needs to work with the Central Heat Pump System object to be controlled properly. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. The Central Heat Pump System object holds the input/output nodes connection of the chiller-heater and its control scheme, once the chiller-heater is properly referred.</p>
<h3 id="model-description_1">Model Description</h3>
<p>The model uses user-input performance information at design conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Three additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating-only mode or simultaneous cooling-heating mode.</p>
<h4 id="cooling-only-mode">Cooling-only mode</h4>
<p>The following nomenclature is used in the cooling equations:</p>
<p><em>CompMotorEffic</em> =compressor motor efficiency</p>
<p><em>CompPower<sub>clg</sub></em> =compressor power [W]</p>
<p><em>CompPower<sub>@PLRmin</sub></em>  =compressor power at the minimum part-load ratio [W]</p>
<div img="image5911.txt">\({C_{p,cw}}\)</div>

<p>=chilled water specific heat  [J/kgK]</p>
<p><em>CyclingRatio</em><sub></sub> =compressor cycling ratio =<em>PLR<sub>actual</sub></em> / <em>PLR<sub>min</sub></em></p>
<p><em>EvapCapAvail<sub>clg</sub></em> =available full-load cooling capacity at current conditions [W]</p>
<p><em>EvapCapFT<sub>clg</sub></em> =cooling capacity function of temperature curve</p>
<p><em>EIRFT<sub>clg</sub></em> =electric input to cooling output factor for temperature function curve</p>
<p><em>EIRFPLR<sub>clg</sub></em> =electric input to cooling output factor for part-load function curve</p>
<div img="image5912.txt">\({\dot m_{cw}}\)</div>

<p>=chilled water mass flow rate [kg/s]</p>
<div img="image5913.txt">\({\dot m_{avail,cw}}\)</div>

<p>=chilled water maximum available mass flow rate [kg/s]</p>
<p><em>PLR<sub>clg</sub></em> =cooling part-load ratio = <em>CoolingLoad</em> / <em>EvapCapAvail<sub>clg</sub></em></p>
<p><em>PLR<sub>actual</sub></em> =actual part-load ratio at current conditions</p>
<p><em>PLR<sub>min</sub></em> =minimum part-load ratio</p>
<div img="image5914.txt">\(QCon{d_{c\lg }}\)</div>

<p>=total condenser heat transfer energy [J]</p>
<div img="image5915.txt">\(\dot QCon{d_{c\lg }}\)</div>

<p>=condenser heat transfer rate [W]</p>
<div img="image5916.txt">\(QEva{p_{c\lg }}\)</div>

<p>=total evaporator heat transfer energy [J]</p>
<div img="image5917.txt">\(\dot QEva{p_{c\lg }}\)</div>

<p>=evaporator heat transfer rate [W]</p>
<div img="image5918.txt">\({\dot Q_{falseloading,c\lg }}\)</div>

<p>=false loading rate [W]</p>
<p><em>RefCOP<sub>clg</sub></em> =reference coefficient of performance [W/W]</p>
<p><em>RefEvapCap<sub>clg</sub></em> =reference evaporator capacity [W]</p>
<p><em>FullLoadPwr<sub>clg</sub></em> =reference full load power = <em>EvapCapAvail<sub>clg</sub></em> / <em>RefCOP<sub>clg</sub></em> [W]</p>
<p><em>T<sub>cond</sub></em> =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. <em>T<sub>cond,l</sub></em>, if “LeavingCondenser” is chosen, or <em>T<sub>cond,e</sub></em>, if “EnteringCondenser” is chosen.</p>
<p><em>T<sub>cond,e</sub></em> =entering condenser water temperature [C]</p>
<p><em>T<sub>cond,l</sub></em> =leaving condenser water temperature [C]</p>
<p><em>T<sub>cw,e</sub></em> =entering chilled water  temperature [W]</p>
<p><em>T<sub>cw,l</sub></em> =leaving chilled water  temperature [W]</p>
<div img="image5919.txt">\(\Delta {T_{cw}}\)</div>

<p>=chilled water inlet and outlet temperature difference [C]</p>
<div img="image5920.txt">\(\Delta {T_{cw}}_{,\max }\)</div>

<p>=maximum chilled water inlet and outlet temperature difference [C]</p>
<p>The model sequentially calls each chiller-heater module in the order defined in the Central Heat Pump System object. It then determines cooling load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines cooling capacity and efficiency using user-supplied performance information.</p>
<p>Three performance curves are used in the calculation of cooling capacity and efficiency as follows:</p>
<p>1)   Cooling mode cooling capacity function of temperature curve (<em>EvapCapFT<sub>clg</sub></em>)</p>
<p>2)   Cooling mode electric input to cooling output ratio function of temperature curve (<em>EIRFT<sub>clg</sub></em>)</p>
<p>3)   Cooling mode electric input to cooling output ratio function of part load ratio curve (<em>EIRFPLR<sub>clg</sub></em>)</p>
<p>The Cooling Capacity Function of Temperature Curve (<em>EvapCapFT<sub>clg</sub></em>) represents the fraction of the cooling capacity of the chiller-heater as it varies by temperature. The curve should have a value of 1.0 at the reference conditions. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5921.txt">(EvapCapF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong>.</p>
<p>The Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature (EIRFT<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater at full load as it varies by temperature. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5922.txt">(EIRF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong>.</p>
<p>The Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio (EIRFPLR<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. Note that the bi-cubic formulation below is generally only valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used for both choices, i.e., LeavingCondenser and EnteringCondenser. Bi-cubic may also be used when the chiller-heater uses a variable-speed compressor motor drive. The output of this curve can be determined by one of the following three performance curves:</p>
<div>\[EIRFPL{R_{c\lg }} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0\]</div>

<div>\[EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2}\]</div>

<div>\[EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2} + dPL{R^3}\]</div>

<p>The full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures) is then computed as follows:</p>
<p><strong><em><div img="image5926.txt">(EvapCapAvai{l_{c\lg }} = RefEvapCa{p_{c\lg }} \cdot EvapCapF{T_{c\lg }})</div></em></strong>.</p>
<p>The model then determines current chiller-heater’s evaporator heat transfer rate based on the total cooling load required a central heat pump system to meet and the maximum available chiller-heater cooling capacity. The maximum evaporator temperature difference between the entering chilled water temperature (<em>T<sub>cw,e</sub></em>) and the leaving chilled water temperature (<em>T<sub>cw,l</sub></em>) obtained from the plant loop setpoint temperature can also be determined. It then calculates mass flow rate for variable flow control chiller-heaters and the temperature difference for constant flow control chiller-heaters, setting the cooling load each chiller-heater needs to meet equal to the evaporator heat transfer rate.</p>
<p>As for variable flow control chiller-heaters, the chilled water mass flow rate is computed as follows:</p>
<p><strong><em><div img="image5927.txt">({\dot m_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{C_{p,cw}}\Delta {T_{cw,\max }}}})</div></em></strong>.</p>
<p>The chilled water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the chilled water mass flow rate equal to the maximum. It then adjusts the temperature difference based on the evaporator heat transfer rate and the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the evaporator heat transfer rate at the maximum temperature difference and mass flow rate as follows:</p>
<p><strong><em><div img="image5928.txt">(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }})</div></em></strong>.</p>
<p>As for constant flow control chiller-heaters, the model calculates chilled water temperature difference as follows:</p>
<p><strong><em><div img="image5929.txt">(\Delta {T_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{{\dot m}<em>{avail,cw}}{C</em>{p,cw}}}})</div></em></strong>.</p>
<p>The temperature difference calculated is then compared to the maximum temperature difference allowed. If the calculated one is bigger than the maximum, the model sets the chilled water temperature difference equal the maximum, and then adjusts the evaporator heat transfer rate at the given conditions as follows:</p>
<p><strong><em><div img="image5930.txt">(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }})</div></em></strong>.</p>
<p>The model then calculates the part-load ratio as the ratio of the evaporator heat transfer rate to the available chiller-heater capacity as follows:</p>
<p><strong><em><div img="image5931.txt">(PL{R_{c\lg }} = \frac{{\dot QEva{p_{c\lg }}}}{{\dot QEvapAvai{l_{c\lg }}}})</div></em></strong>.</p>
<p>The part-load ratio calculated is set to be between the maximum of 1.0 and the minimum of 0.0 when it is out of the range. Once the part-load ratio is calculated the cycling ratio and false loading rate can be obtained as follows:</p>
<div>\[CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}\]</div>

<div img="image5933.txt">\({\dot Q_{falseloading,c\lg }} = EvapCapAvai{l_{{\rm{clg}}}} \cdot PL{R_{c\lg }} \cdot CyclingRatio - \dot QEva{p_{{\rm{clg}}}}\)</div>

<p>.</p>
<p>The compressor power demand is then computed by:</p>
<div img="image5934.txt">\(CompPowe{r_{c\lg }} = RefFullLoadPowe{r_{{\rm{clg}}}} \cdot {\rm{ }}EIRF{T_{c\lg }}{\rm{ }} \cdot EIRFPL{R_{c\lg }} \cdot CyclingRatio\)</div>

<p>.</p>
<p>The heat transfer rate for the chiller-heater condenser can then be computed as follows:</p>
<div img="image5935.txt">\(\dot QCon{d_{c\lg }} = ComPowe{r_{c\lg }} \cdot CompMotorEffic + \dot QEva{p_{c\lg }} + {\dot Q_{falseloading,c\lg }}\)</div>

<p>.</p>
<p>The total heat transfer energy by the evaporator and condenser can be calculated as follows:</p>
<div>\[QEva{p_{c\lg }} = \dot QEva{p_{c\lg }} \cdot TimeStepSys \cdot 3600\]</div>

<div img="image5937.txt">\(QCon{d_{c\lg }} = \dot QCon{d_{c\lg }} \cdot TimeStepSys \cdot 3600\)</div>

<p>.</p>
<h4 id="heating-only-mode-and-simultaneous-cooling-heating-mode">Heating-only mode and Simultaneous cooling-heating mode</h4>
<p>The following nomenclature is used in the heating equations:</p>
<p><em>CompMotorEffic</em> =compressor motor efficiency</p>
<p><em>CompPower<sub>htg</sub></em> =compressor power demand [W]</p>
<p><em>CompPower<sub>@PLRmin</sub></em>  =compressor power at the minimum part-load ratio [W]</p>
<div img="image5938.txt">\({C_{p,evap}}\)</div>

<p>=evaporator water specific heat  [J/kgK]</p>
<div img="image5939.txt">\({C_{p,hw}}\)</div>

<p>=hot water specific heat  [J/kgK]</p>
<p><em>CyclingRatio</em><sub></sub> =compressor cycling ratio =<em>PLR<sub>actual</sub></em> / <em>PLR<sub>min</sub></em></p>
<p><em>EvapCapAvail<sub>htg</sub></em> =available full-load cooling capacity at current conditions [W]</p>
<p><em>EvapCapFT<sub>htg</sub></em> =heating mode cooling capacity function of temperature curve</p>
<p><em>EIRFT<sub>htg</sub></em> =electric input to cooling output factor for temperature function curve</p>
<p><em>EIRFPLR<sub>htg</sub></em> =electric input to cooling output factor for part-load function curve</p>
<div img="image5940.txt">\({\dot m_{avail,evap}}\)</div>

<p>=evaporator water maximum available mass flow rate [kg/s]</p>
<div img="image5941.txt">\({\dot m_{avail,hw}}\)</div>

<p>=condenser water maximum available mass flow rate [kg/s]</p>
<div img="image5942.txt">\({\dot m_{hw}}\)</div>

<p>=hot water mass flow rate [kg/s]</p>
<p><em>PLR<sub>htg</sub></em> =cooling part-load ratio = <em>RefCap</em> / <em>EvapCapAvail<sub>htg</sub></em></p>
<p><em>PLR<sub>max</sub></em> =maximum part-load ratio at current conditions</p>
<p><em>PLR<sub>min</sub></em> =minimum part-load ratio</p>
<div img="image5943.txt">\(QCon{d_{htg}}\)</div>

<p>=total condenser heat transfer energy [J]</p>
<div img="image5944.txt">\(\dot QCondAvai{l_{htg}}\)</div>

<p>=available full-load heating capacity at current conditions [W]</p>
<div img="image5945.txt">\(\dot QCon{d_{htg}}\)</div>

<p>=condenser heat transfer rate [W]</p>
<div img="image5946.txt">\(QEva{p_{htg}}\)</div>

<p>=total evaporator heat transfer energy [J]</p>
<div img="image5947.txt">\(\dot QEva{p_{htg}}\)</div>

<p>=evaporator heat transfer rate [W]</p>
<div img="image5948.txt">\({\dot Q_{falseloading,htg}}\)</div>

<p>=false loading rate [W]</p>
<p><em>RefCOP<sub>htg</sub></em> =reference coefficient of performance [W/W]</p>
<p><em>RefEvapCap<sub>htg</sub></em> =reference evaporator capacity [W]</p>
<p><em>FullLoadPwr<sub>htg</sub></em> =reference full load power = <em>EvapCapAvail<sub>htg</sub></em>/ <em>RefCOP<sub>htg</sub></em> [W]</p>
<p><em>T<sub>cond</sub></em> =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. <em>T<sub>cond,l</sub></em>, if “LeavingCondenser” is chosen, or <em>T<sub>cond,e</sub></em>, if “EnteringCondenser” is chosen.</p>
<p><em>T<sub>cond,e</sub></em> =entering condenser water temperature [C]</p>
<p><em>T<sub>cond,l</sub></em> =leaving condenser water temperature [C]</p>
<p><em>T<sub>cw,l</sub></em> =leaving chilled water  temperature [C]</p>
<p><em>T<sub>hw,e</sub></em> =entering hot water temperature [C]</p>
<p><em>T<sub>hw,l</sub></em> =leaving hot water temperature [C]</p>
<div img="image5949.txt">\(\Delta {T_{evap}}\)</div>

<p>=evaporator inlet and outlet water temperature difference [C]</p>
<div img="image5950.txt">\(\Delta {T_{hw}}\)</div>

<p>=hot water inlet and outlet temperature difference [C]</p>
<div img="image5951.txt">\(\Delta {T_{hw}}_{,\max }\)</div>

<p>=maximum hot water inlet and outlet temperature difference [C]</p>
<p>The calculations for the evaporator side are similar to the cooling-only mode calculations. The evaporator capacity and efficiency is determined by a different set of three performance curves read in the cooling-only mode, and the performance curve set is used for both heating-only mode and simultaneous cooling-heating mode. During these modes, the evaporator side is not connected to the chilled water loop, but source water loop. The model thus assumes that each chiller-heater does not meet the plant loop chilled water setpoint temperature while the evaporator operates at the full load capacity to produce heating at a constant water flow rate.</p>
<p>The model sequentially calls each chiller-heater module in the order of the definition in the central heat pump system. It then determines heating load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines heating capacity and efficiency using the following performance curves:</p>
<p>1)   Heating mode cooling capacity function of temperature curve (<em>EvapCapFT<sub>htg</sub></em>)</p>
<p>2)   Heating mode electric input to cooling output ratio function of temperature curve (<em>EIRFT<sub>htg</sub></em>)</p>
<p>3)   Heating mode electric input to cooling output ratio function of part load ratio curve (<em>EIRFPLR<sub>htg</sub></em>)</p>
<p>The output of a Heating Mode Cooling Capacity Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5952.txt">(EvapCapF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong></p>
<p>The output of a Heating Mode Cooling Output Ratio Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:</p>
<p><strong><em><div img="image5953.txt">(EIRF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}})</div></em></strong>.</p>
<p>The output of Heating Mode Cooling Output Ratio Function of Part Load Ratio curve can be determined by one of the following three performance curves as follows:</p>
<div>\[EIRFPL{R_{htg}} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0\]</div>

<div>\[EIRFPL{R_{htg}} = a + bPLR + cPL{R^2}\]</div>

<div>\[EIRFPL{R_{htg}} = a + bPLR + cPL{R^2} + dPL{R^3}\]</div>

<p>The full-load evaporator capacity at specific temperature operating conditions is then given by:</p>
<p><strong><em><div img="image5957.txt">(EvapCapAvai{l_{htg}} = RefEvapCa{p_{htg}} \cdot EvapCapF{T_{htg}})</div></em></strong>.</p>
<p>The part-load ratio is set to be between zero and the maximum, and the evaporator heat transfer rate is computed by:</p>
<p><strong><em><div img="image5958.txt">(\dot QEva{p_{htg}} = EvapCapAvai{l_{htg}}PL{R_{htg}})</div></em></strong>The evaporator inlet and outlet temperature difference is then given by:</p>
<p><strong><em><div img="image5959.txt">(\Delta {T_{evap}} = \frac{{\dot QEva{p_{htg}}}}{{{{\dot m}<em>{avail,evap}}{C</em>{p,evap}}}})</div></em></strong></p>
<p>Once the part-load ratio is calculated the cycling ratio and false loading rate are computed by:</p>
<div>\[CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}\]</div>

<div img="image5961.txt">\({\dot Q_{falseloading,htg}} = EvapCapAvai{l_{{\rm{htg}}}} \cdot PL{R_{htg}} \cdot CyclingRatio - \dot QEva{p_{{\rm{htg}}}}\)</div>

<p>.</p>
<p>The compressor power demand is then computed by:</p>
<p><strong><em><div img="image5962.txt">(CompPowe{r_{htg}} = FullLoadPowe{r_{{\rm{htg}}}} \cdot {\rm{ }}EIRF{T_{htg}}{\rm{ }} \cdot EIRFPL{R_{htg}} \cdot CyclingRatio)</div></em></strong></p>
<p>The heat transfer rate of the chiller-heater condenser is then computed as follows:</p>
<div>\[\dot QCondAvai{l_{htg}} = ComPowe{r_{htg}} \cdot CompMotorEffic + \dot QEva{p_{htg}} + {\dot Q_{falseloading,htg}}\]</div>

<p>Once condenser available heating capacity is determined, the model calculates current chiller-heater’s condenser heat transfer rate based on the total heating load required a central heat pump system to meet as well as available heating capacity of the chiller-heater. The maximum condenser temperature difference between the entering hot water temperature (<em>T<sub>hw,e</sub></em>) and the leaving hot water temperature (<em>T<sub>hw,l</sub></em>) obtained from the plant loop setpoint temperature can also be obtained. It then calculates condenser water mass flow rate for variable flow control chiller-heaters and the hot water temperature difference for constant flow control chiller-heaters, setting the cooling load that each chiller-heater needs to meet equal the evaporator heat transfer rate.</p>
<p>As for variable flow control chiller-heaters, the condenser water mass flow rate is computed as follows:</p>
<p><strong><em><div img="image5964.txt">({\dot m_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{C_{p,hw}}\Delta {T_{hw,\max }}}})</div></em></strong>.</p>
<p>The condenser water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the condenser water mass flow rate equal the maximum. It then adjusts the hot water temperature difference at the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the condenser heat transfer rate at the maximum allowable conditions as follows:</p>
<p><strong><em><div img="image5965.txt">(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }})</div></em></strong>.</p>
<p>As for constant flow control chiller-heaters, the model calculates condenser temperature difference as follows:</p>
<p><strong><em><div img="image5966.txt">(\Delta {T_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{{\dot m}<em>{avail,hw}}{C</em>{p,hw}}}})</div></em></strong>.</p>
<p>The temperature difference calculated is then compared to maximum hot water temperature difference. If the calculated one is bigger than the maximum, the model sets the hot water temperature difference equal the maximum, and then adjusts the condenser heat transfer rate at the given conditions as follows:</p>
<p><strong><em><div img="image5967.txt">(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }})</div></em></strong>.</p>
<p>Finally, the total heat transfer energy by the evaporator and condenser can then be calculated as follows:</p>
<p><strong><em><div img="image5968.txt">(QEva{p_{htg}} = \dot QEva{p_{htg}} \cdot TimeStepSys \cdot 3600)</div></em></strong></p>
<p><strong><em><div img="image5969.txt">(QCon{d_{htg}} = \dot QCon{d_{htg}} \cdot TimeStepSys \cdot 3600)</div></em></strong>.</p>
<h3 id="references_5">References</h3>
<p>Central Geothermal Systems, Applications Engineering Manual, Trane Company, April 2010, SYS-APM009-EN.</p>
<h2 id="plant-temperature-source-component">Plant Temperature Source Component <a name="PlantComponent"></a></h2>
<p>This component (Object: PlantComponent:TemperatureSource) is a simple object used to simulate systems with a known supply temperature.  This could include a river, well, or other configuration where a known temperature is pumped back into the plant system.  This fluid could be isolated from chilled water and other loops by using a heat exchanger connection between the loops.</p>
<p>The temperature of the source of this object can be either constant or scheduled.  If scheduled, it could also be actuated by EMS to allow a calculated temperature at run-time.</p>
<p>The logic of this component is quite simple: if there is flow through the component, the outlet temperature is always the source temperature.  The component requests flow from the design flow rate, which can be autosized.</p>
<h4 id="references_6">References</h4>
<p>No specific references.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>