<!DOCTYPE html>
<html lang="en">
  <head>
    <title>13f EncyclopaedicRefs - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncyclopaedicRefs">Models - Encyclopedic Reference</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">EngineeringReference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../13a-EncyclopaedicRefs">13a EncyclopaedicRefs</a>
              </li>
            
              <li>
                <a href="../13b-EncyclopaedicRefs">13b EncyclopaedicRefs</a>
              </li>
            
              <li>
                <a href="../13c-EncyclopaedicRefs">13c EncyclopaedicRefs</a>
              </li>
            
              <li>
                <a href="../13d-EncyclopaedicRefs">13d EncyclopaedicRefs</a>
              </li>
            
              <li>
                <a href="../13e-EncyclopaedicRefs">13e EncyclopaedicRefs</a>
              </li>
            
              <li class="active">
                <a href=".">13f EncyclopaedicRefs</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#simulation-models-encyclopedic-reference">Simulation Models – Encyclopedic Reference</a>
      <ul class="nav">
        
        <li><a href="#thermal-comfort-trombe-walls-water-tanks-water-systems-zone-controls-zone-equipment">Thermal Comfort, Trombe Walls, Water Tanks, Water Systems, Zone Controls, Zone Equipment</a></li>
        
        <li><a href="#occupant-thermal-comfort">Occupant Thermal Comfort</a></li>
        
        <li><a href="#trombe-walls">Trombe Walls</a></li>
        
        <li><a href="#water-thermal-tanks-includes-water-heaters">Water Thermal Tanks (includes Water Heaters)</a></li>
        
        <li><a href="#water-systems">Water Systems</a></li>
        
        <li><a href="#zone-controls">Zone Controls</a></li>
        
        <li><a href="#zone-equipment-and-zone-forced-air-units">Zone Equipment and Zone Forced Air Units</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <h1 id="simulation-models-encyclopedic-reference">Simulation Models – Encyclopedic Reference</h1>
<p>The following descriptions are grouped alphabetically (as much as possible) with some also having additional tags of “Heat Balance”, “HVAC”, and “Plant”.  With the integrated solution, these designations signify where the effects of these models have their first impacts.</p>
<h2 id="thermal-comfort-trombe-walls-water-tanks-water-systems-zone-controls-zone-equipment">Thermal Comfort, Trombe Walls, Water Tanks, Water Systems, Zone Controls, Zone Equipment</h2>
<h2 id="occupant-thermal-comfort">Occupant Thermal Comfort</h2>
<p>The integration of a sophisticated building thermal analysis tool with thermal comfort models allows one to perform an energy analysis on a zone and simultaneously determine if the environmental control strategy will be sufficient for the occupants to be thermally comfortable. This chapter is intended to provide background on thermal comfort, present an overview of state of the art thermal comfort models and present the mathematical models that have been incorporated into Energy Plus.</p>
<p>Thermal comfort modeling is controlled primarily by the People input object. This includes input for selecting the type of thermal comfort model that is desired by the user as well as parameters that serve as inputs to all of the thermal comfort models. This includes the activity level, the work efficiency, the air velocity, and the clothing insulation level for people within the space.  All four of these parameters can be scheduled. More information on the People input object can be found in the EnergyPlus Input/Output Reference. More information on how each of these parameters is used and the specific modeling equations for the thermal comfort models can be found below.</p>
<h3 id="background-on-thermal-comfort-models">Background on Thermal Comfort Models</h3>
<p>Throughout the last few decades, researchers have been exploring the thermal, physiological and psychological response of people in their environment in order to develop mathematical models to predict these responses. Researchers have empirically debated building occupants' thermal responses to the combined thermal effect of the personal, environmental and physiological variables that influence the condition of thermal comfort.</p>
<p>There are two personal variables that influence the condition of thermal comfort: the thermal resistance of the clothing (I<sub>cl</sub>), and the metabolic rate (H/A<sub>Du</sub>). The thermal resistance of the clothing (I<sub>cl</sub>) is measured in units of "clo." The 1985 ASHRAE Handbook of Fundamentals (ASHRAE 1985) suggests multiplying the summation of the individual clothing items clo value by a factor of 0.82 for clothing ensembles.</p>
<p>The metabolic rate (H/A<sub>Du</sub>), is a measure of the internal heat production rate of an occupant (H) w/hr. in per unit of "Dubois" body surface area (A<sub>Du</sub>) in units of m<sup>2</sup>. The DuBois body surface area is given by :</p>
<div>\[{A_{Du}} = 0.202{(weight)^{0.425}}{(height)^{0.725}}\]</div>

<p>Using this equation, an area of 1.8 m<sup>2</sup> represents the surface area of an average person of weight 70 kg. and height 1.73 m (Fanger 1967). The metabolic rate is measured in mets, where 1 met = 58.2 W/m<sup>2</sup>.</p>
<p>The environmental variables that influence the conditions of thermal comfort include:</p>
<p>(1) Air Temperature (T<sub>a</sub>),</p>
<p>(2) Mean Radiant Temperature (T<sub>r</sub>),</p>
<p>(3) Relative air velocity (v),</p>
<p>(4) Water vapor pressure in ambient air (P<sub>a</sub>)</p>
<p>The Air Temperature (T<sub>a</sub>), a direct environmental index, is the dry-bulb temperature of the environment. The Mean Radiant Temperature (T<sub>r</sub>) is a rationally derived environmental index defined as the uniform black-body temperature that would result in the same radiant energy exchange as in the actual environment. The Relative air velocity (v) a direct environmental index is a measure of the air motion obtainable via a hot wire or vane anemometers. The Water vapor pressure in ambient air (P<sub>a</sub>) is a direct environmental index.</p>
<p>The physiological variables that influence the conditions of thermal comfort include:</p>
<p>(1) Skin Temperature (T<sub>sk</sub>),</p>
<p>(2) Core or Internal Temperature (T<sub>cr</sub>),</p>
<p>(3) Sweat Rate,</p>
<p>(4) Skin Wettedness (w),</p>
<p>(5) Thermal Conductance (K) between the core and skin.</p>
<p>Where the Skin Temperature (T<sub>sk</sub>), the Core Temperature (T<sub>cr</sub>) and the Sweat Rate are physiological indices. The Skin Wettedness (w) is a rationally derived physiological index defined as the ratio of the actual sweating rate to the maximum rate of sweating that would occur if the skin were completely wet.</p>
<p>One more consideration is important in dealing with thermal comfort - the effect of asymmetrical heating or cooling. This could occur when there is a draft or when there is a radiant flux incident on a person (which is what is of primary interest to us here). Fanger (1967) noted that the human regulatory system is quite tolerant of asymmetrical radiant flux. A reasonable upper limit on the difference in mean radiant temperature (T<sub>r</sub>) from one direction to the opposing direction is 15°C. (ASHRAE 1984). This limit is lower if there is a high air velocity in the zone.</p>
<p>Table 78.  General Nomenclature list for Thermal Comfort Models</p>
<table class="table table-striped">







<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>A<sub>Du</sub></td>
<td>Dubois body surface area</td>
<td>m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area
= M – W</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>I<sub>cl</sub></td>
<td>Thermal resistance of the clothing</td>
<td>clo</td>
<td>-</td>
<td>CloUnit</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cr</sub></td>
<td>Core or internal temperature</td>
<td>°C</td>
<td>-</td>
<td>CoreTemp</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>T<sub>sk</sub></td>
<td>Skin temperature</td>
<td>°C</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>v</td>
<td>Relative air velocity</td>
<td>m/s</td>
<td>-</td>
<td>AirVel</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>w</td>
<td>Skin wettedness</td>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>

</table>

<h3 id="mathematical-models-for-predicting-thermal-comfort">Mathematical Models for Predicting Thermal Comfort</h3>
<p>Many researchers have been exploring ways to predict the thermal sensation of people in their environment based on the personal, environmental and physiological variables that influence thermal comfort. From the research done, some mathematical models that simulate occupants' thermal response to their environment have been developed. Most thermal comfort prediction models use a seven or nine point thermal sensation scale, as in the following tables.</p>
<p>Table 79.  Seven point Thermal Sensation Scale</p>
<table class="table table-striped">





<tr>
<td>Sensation</td>
<td>Description</td>
</tr>
<tr>
<td>3</td>
<td>Hot</td>
</tr>
<tr>
<td>2</td>
<td>Warm</td>
</tr>
<tr>
<td>1</td>
<td>slightly warm</td>
</tr>
<tr>
<td>0</td>
<td>neutral</td>
</tr>
<tr>
<td>-1</td>
<td>slightly cool</td>
</tr>
<tr>
<td>-2</td>
<td>cool</td>
</tr>
<tr>
<td>-3</td>
<td>cold</td>
</tr>

</table>

<p>Table 80.  Nine point Thermal Sensation Scale</p>
<table class="table table-striped">





<tr>
<td>Sensation Value</td>
<td>Description</td>
</tr>
<tr>
<td>4</td>
<td>very hot</td>
</tr>
<tr>
<td>3</td>
<td>hot</td>
</tr>
<tr>
<td>2</td>
<td>warm</td>
</tr>
<tr>
<td>1</td>
<td>slightly warm</td>
</tr>
<tr>
<td>0</td>
<td>neutral</td>
</tr>
<tr>
<td>-1</td>
<td>slightly cool</td>
</tr>
<tr>
<td>-2</td>
<td>cool</td>
</tr>
<tr>
<td>-3</td>
<td>cold</td>
</tr>
<tr>
<td>-4</td>
<td>very cold</td>
</tr>

</table>

<p>The most notable models have been developed by P.O. Fanger (the Fanger Comfort Model), the J. B. Pierce Foundation (the Pierce Two-Node Model), and researchers at Kansas State University (the KSU Two-Node Model). Berglund (1978) presents a detailed description of the theory behind these three models.</p>
<p>Note for all Thermal Comfort reporting:  Though the published values for thermal comfort “vote” have a discrete scale (e.g. –3 to +3 or –4 to +4), the calculations in EnergyPlus are carried out on a continuous scale and, thus, reporting may be “off the scale” with specific conditions encountered in the space.  This is not necessarily an error in EnergyPlus – rather a different approach that does not take the “limits” of the discrete scale values into account.</p>
<p>The main similarity of the three models is that all three apply an energy balance to a person and use the energy exchange mechanisms along with experimentally derived physiological parameters to predict the thermal sensation and the physiological response of a person due to their environment. The models differ somewhat in the physiological models that represent the human passive system (heat transfer through and from the body) and the human control system (the neural control of shivering, sweating and skin blood flow). The models also differ in the criteria used to predict thermal sensation. However, all three models use information from the People statement and the thermal comfort model is selected via the People statement in a user’s input file. Scheduled parameters such as the activity level, work efficiency, air velocity, and clothing insulation level all have a direct bearing on the thermal comfort models. For more information on the input of these parameters, see the People statement in the EnergyPlus Input/Output Reference. For more information on how each individual thermal comfort model uses these parameters, please consult the next several sections.</p>
<p>The main similarity of the three models is that all three apply an energy balance to a person and use the energy exchange mechanisms along with experimentally derived physiological parameters to predict the thermal sensation and the physiological response of a person due to their environment. The models differ somewhat in the physiological models that represent the human passive system (heat transfer through and from the body) and the human control system (the neural control of shivering, sweating and skin blood flow). The models also differ in the criteria used to predict thermal sensation.</p>
<h3 id="fanger-comfort-model">Fanger Comfort Model</h3>
<p>Fanger's Comfort model was the first one developed. It was published first in 1967 (Fanger 1967) and then in 1970 (Fanger 1970), and helped set the stage for the other two models. The mathematical model developed by P.O. Fanger is probably the most well known of the three models and is the easiest to use because it has been put in both chart and graph form.</p>
<h4 id="fanger-model-nomenclature-list">Fanger Model Nomenclature List</h4>
<p>Table 81.  Nomenclature list for Fanger model</p>
<table class="table table-striped">







<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units</td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>A<sub>Du</sub></td>
<td>Dubois body surface area</td>
<td>m<sup>2</sup></td>
<td>-</td>
<td>BodySurfaceArea</td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>rsw,req</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating at the state of comfort</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossRegComf</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>f<sub>cl</sub></td>
<td>The ratio of clothed body</td>
<td>-</td>
<td> </td>
<td>CloBodyRat</td>
</tr>
<tr>
<td>f<sub>eff</sub></td>
<td>The fraction of surface effective for radiation
(= 0.72)</td>
<td>-</td>
<td>-</td>
<td>RadSurfEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area (= M – W)</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>L</td>
<td>All the modes of energy loss from body</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>PMV</td>
<td>Predicted Mean Vote</td>
<td>-</td>
<td>-4~4</td>
<td>PMV</td>
</tr>
<tr>
<td>PPD</td>
<td>Predicted Percentage of Dissatisfied</td>
<td>-</td>
<td>0~100%</td>
<td>PPD</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cl</sub></td>
<td>Clothing surface temperature</td>
<td>°C</td>
<td>-</td>
<td>CloSurfTemp</td>
</tr>
<tr>
<td>T<sub>cla</sub></td>
<td>Clothing surface temperature (Absolute)</td>
<td>°K</td>
<td>-</td>
<td>AbsCloSurfTemp</td>
</tr>
<tr>
<td>T<sub>ra</sub></td>
<td>Mean radiant temperature</td>
<td>°K</td>
<td>-</td>
<td>AbsRadTemp</td>
</tr>
<tr>
<td>T<sub>skr</sub></td>
<td>Skin temperature required to achieve thermal comfort</td>
<td>°C</td>
<td> </td>
<td>SkinComfTemp</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>e</td>
<td>The emissivity of clothing-skin surface</td>
<td>-</td>
<td>-</td>
<td>SkinEmiss</td>
</tr>
<tr>
<td>s</td>
<td>The Stefan-Boltzman constant (= 5.67×10<sup>-8</sup>)</td>
<td>W/m<sup>2</sup>K<sup>4</sup></td>
<td>-</td>
<td>StefanBoltz</td>
</tr>

</table>

<h4 id="description-of-the-model-and-algorithm">Description of the model and algorithm</h4>
<p>Fanger developed the model based on the research he performed at Kansas State University and the Technical University of Denmark. Fanger used the seven-point form of a thermal sensation scale along with numerous experiments involving human subjects in various environments. He related the subjects in response to the variables, which influence the condition of thermal comfort. Fanger's model is based upon an energy analysis that takes into account all the modes of energy loss (L) from the body, including: the convection and radiant heat loss from the outer surface of the clothing, the heat loss by water vapor diffusion through the skin, the heat loss by evaporation of sweat from the skin surface, the latent and dry respiration heat loss and the heat transfer from the skin to the outer surface of the clothing. The model assumes that the person is thermally at steady state with his environment.</p>
<div img="image6737.txt">\(M = L\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6738.txt">\(L = {Q_{res}} + {Q_{dry}} + {E_{sk}} + W\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6739.txt">\({Q_{res}} = {E_{res}} + {C_{res}} = 0.0023M(44 - {P_a}) + 0.0014M(34 - {T_a})\)</div>

<p>W/m<sup>2</sup></p>
<p>LatRespHeatLoss = 0.0023*ActLevel*(44. - VapPress)</p>
<p>DryRespHeatLoss = 0.0014*ActLevel*(34.- AirTemp)</p>
<p>RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss</p>
<div img="image6740.txt">\({Q_c} = {h_c} \times {f_{cl}}({T_{cl}} - {T_a})\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6741.txt">\({Q_r} = {f_{eff}}{f_{cl}}\varepsilon \sigma ({T_{cla}}^4 - {T_{ra}}^4)\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6742.txt">\({Q_{dry}} = {Q_c} + {Q_r}\)</div>

<p>W/m<sup>2</sup></p>
<p>ConvHeatLos = CloBodyRat*Hc*(CloSurfTemp - AirTemp)</p>
<p>RadHeatLoss = RadSurfEff*CloBodyRat*SkinEmiss*StefanBoltz &amp;</p>
<p>*(AbsCloSurfTemp**4 - AbsRadTemp**4)</p>
<p>DryHeatLoss = ConvHeatLoss + RadHeatLoss</p>
<p>For<div img="image6743.txt">(H &gt; 58.2)</div>, <div img="image6744.txt">({E_{rsw}} = 0.42(H - 58.2))</div>                                      W/m<sup>2</sup></p>
<p>For <div img="image6745.txt">(H \le 58.2)</div>, <div img="image6746.txt">({E_{rsw}} = 0)</div>                                                           W/m<sup>2</sup></p>
<div img="image6747.txt">\({E_{diff}} = 0.68 \times 0.61({P_{sk}} - {P_a}) = 0.4148({P_{sk}} - {P_a})\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6748.txt">\({E_{sk}} = {E_{rsw}} + {E_{diff}}\)</div>

<p>W/m<sup>2</sup></p>
<p>EvapHeatLossRegComf = 0.42*(IntHeatProd - ActLevelConv)</p>
<p>EvapHeatLossRegComf = 0.0</p>
<p>EvapHeatLossDiff = 0.4148*(SkinComfVpress - VapPress)</p>
<p>EvapHeatLoss = EvapHeatLossRegComf + EvapHeatLossDiff</p>
<p>Where,</p>
<p>0.68 is the passive water vapor diffusion rate, (g/h·m<sup>2</sup>·Torr)</p>
<p>0.61 is the latent heat of water, (W·h/g)</p>
<p>P<sub>sk</sub> is the saturated water vapor pressure at the skin temperature required to achieve the thermal comfort</p>
<div img="image6749.txt">\({P_{sk}} = 1.92{T_{skr}} - 25.3\)</div>

<p>Torr</p>
<p>SatSkinVapPress = 1.92*SkinTempComf - 25.3</p>
<div img="image6750.txt">\({T_{skr}} = 35.7 - 0.028H\)</div>

<p>°C</p>
<p>SkinTempComf = 35.7 - 0.028*IntHeatProd</p>
<p>By determining the skin temperature and evaporative sweat rate that a thermally comfortable person would have in a given set of conditions, the model calculates the energy loss (L). Then, using the thermal sensation votes from subjects at KSU and Denmark, a Predicted Mean Vote (PMV) thermal sensation scale is based on how the energy loss (L) deviates from the metabolic rate (M) in the following form:</p>
<div>\[PMV = (0.303{e^{ - 0.036M}} + 0.028)(H - L)\]</div>

<p>ThermSensTransCoef = 0.303*EXP(-0.036*ActLevel) + 0.028</p>
<p>PMV = ThermSensTransCoef*(IntHeatProd - EvapHeatLoss - RespHeatLoss - DryHeatLoss)</p>
<p>Predicted Percent of Dissatisfied (PPD) people at each PMV is calculated as follows:</p>
<p>PPD = 100.0 - 95.0*EXP(-0.03353*PMV**4 - 0.2179*PMV**2)</p>
<h3 id="pierce-two-node-model">Pierce Two-Node Model</h3>
<p>The Pierce Two-Node model was developed at the John B. Pierce Foundation at Yale University. The model has been continually expanding since its first publication in 1970 (Gagge et.al. 1970). The most recent version on the model appears in the 1986 ASHRAE Transactions (Gagge et.al. 1986).</p>
<h4 id="pierce-two-node-model-nomenclature-list">Pierce Two-Node Model Nomenclature List</h4>
<p>Table 82.  Nomenclature list for Pierce Two-Node model</p>
<table class="table table-striped">







<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>C<sub>dil</sub></td>
<td>Constant for skin blood flow</td>
<td> </td>
<td> </td>
<td>SkinBloodFlowConst</td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>C<sub>sw</sub></td>
<td>Proportionality constant for sweat control</td>
<td>g/m<sup>2</sup>hr</td>
<td> </td>
<td>SweatContConst</td>
</tr>
<tr>
<td>DISC</td>
<td>Predicted discomfort vote</td>
<td>-</td>
<td>-5~5</td>
<td>DISC</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>max</sub></td>
<td>Maximum evaporative heat loss</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossMax</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>rsw</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossRegSweat</td>
</tr>
<tr>
<td>E<sub>rsw,req</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating at the state of comfort</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossRegComf</td>
</tr>
<tr>
<td>ET*</td>
<td>Effective Temperature</td>
<td>°C</td>
<td>-</td>
<td>ET</td>
</tr>
<tr>
<td>f<sub>cl</sub></td>
<td>The ratio of clothed body</td>
<td>-</td>
<td> </td>
<td>CloBodyRat</td>
</tr>
<tr>
<td>f<sub>eff</sub></td>
<td>The fraction of surface effective for radiation
(= 0.72)</td>
<td>-</td>
<td>-</td>
<td>RadSurfEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area (= M – W)</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>h</td>
<td>Combined heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>H</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>h<sub>e</sub>’</td>
<td>Combined evaporative heat transfer coefficient</td>
<td>W/(m<sup>2</sup>kP<sub>a</sub>)</td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>h<sub>r</sub></td>
<td>Radiant heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hr</td>
</tr>
<tr>
<td>I<sub>cl</sub></td>
<td>Clothing insulation</td>
<td>m<sup>2</sup>°C/W</td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>L</td>
<td>All the modes of energy loss from body</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>L<sub>ET*</sub></td>
<td>All the modes of energy loss from body at ET*</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>L<sub>SET*</sub></td>
<td>All the modes of energy loss from body at SET*</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>M<sub>act</sub></td>
<td>Metabolic heat production due to activity</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>M<sub>shiv</sub></td>
<td>Metabolic heat production due to shivering</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>ShivResponse</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>PMV*</td>
<td>Predicted Mean Vote modified by ET* or SET*</td>
<td>-</td>
<td>-4~4</td>
<td>PMVET
PMVSET</td>
</tr>
<tr>
<td>P<sub>SET*</sub></td>
<td>Water vapor pressure at SET*</td>
<td>°C</td>
<td> </td>
<td>StdVapPressSET</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>crsk</sub></td>
<td>Heat flow from core to skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>HeatFlow</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>S<sub>cr</sub></td>
<td>Heat storage in core compartment</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>CoreheatStorage</td>
</tr>
<tr>
<td>SET*</td>
<td>Standard Effective Temperature</td>
<td>°C</td>
<td>-</td>
<td>SET</td>
</tr>
<tr>
<td>SIG<sub>b</sub></td>
<td>Thermal signal of body</td>
<td>°C</td>
<td> </td>
<td>BodyThermSigCold
BodyThermSigWarm</td>
</tr>
<tr>
<td>SIG<sub>cr</sub></td>
<td>Thermal signal of core</td>
<td>°C</td>
<td> </td>
<td>CoreThermSigCold
CoreThermSigWarm</td>
</tr>
<tr>
<td>SIG<sub>sk</sub></td>
<td>Thermal signal of skin</td>
<td>°C</td>
<td> </td>
<td>SkinThermSigCold
SkinThermSigWarm</td>
</tr>
<tr>
<td>SKBF</td>
<td>Skin blood flow</td>
<td>L/m<sup>2</sup>hr</td>
<td> </td>
<td>SkinBloodFlow</td>
</tr>
<tr>
<td>S<sub>sk</sub></td>
<td>Heat storage in skin compartment</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>SkinHeatStorage</td>
</tr>
<tr>
<td>S<sub>tr</sub></td>
<td>Constriction constant of skin blood flow for average person</td>
<td> </td>
<td> </td>
<td>Str</td>
</tr>
<tr>
<td>SW<sub>reg</sub></td>
<td>The rate of regulatory sweating</td>
<td>g/m<sup>2</sup>hr</td>
<td> </td>
<td>RegSweat</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>b</sub></td>
<td>Mean body temperature</td>
<td> </td>
<td> </td>
<td>AvgBodyTemp</td>
</tr>
<tr>
<td>T<sub>b-c</sub></td>
<td>Mean body temperature when DISC is zero (lower limit)</td>
<td>°C</td>
<td> </td>
<td>AvgBodyTempLow</td>
</tr>
<tr>
<td>T<sub>b-h</sub></td>
<td>Mean body temperature when HSI is 100 (upper limit)</td>
<td>°C</td>
<td> </td>
<td>AvgBodyTempHigh</td>
</tr>
<tr>
<td>T<sub>cl</sub></td>
<td>Clothing surface temperature</td>
<td>°C</td>
<td>-</td>
<td>CloSurfTemp</td>
</tr>
<tr>
<td>T<sub>cr</sub></td>
<td>Core or internal temperature</td>
<td>°C</td>
<td>-</td>
<td>CoreTemp</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>TSENS</td>
<td>Thermal sensation vote</td>
<td>-</td>
<td>-5~5</td>
<td>TSENS</td>
</tr>
<tr>
<td>T<sub>sk</sub></td>
<td>Skin temperature</td>
<td>°C</td>
<td> </td>
<td>SkinTemp</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>w<sub>dif</sub></td>
<td>Skin wettedness due to diffusion trough the skin</td>
<td> </td>
<td> </td>
<td>SkinWetDiff</td>
</tr>
<tr>
<td>w<sub>rsw</sub></td>
<td>Skin wettedness due to regulatory sweating</td>
<td> </td>
<td> </td>
<td>SkinWetSweat</td>
</tr>
<tr>
<td>e</td>
<td>The emissivity of clothing-skin surface</td>
<td>-</td>
<td>-</td>
<td>SkinEmiss</td>
</tr>
<tr>
<td>s</td>
<td>The Stefan-Boltzman constant (= 5.67×10<sup>-8</sup>)</td>
<td>W/m<sup>2</sup>K<sup>4</sup></td>
<td>-</td>
<td>StefanBoltz</td>
</tr>

</table>

<h4 id="description-of-the-model-and-algorithm_1">Description of the model and algorithm</h4>
<p>The Pierce model thermally lumps the human body as two isothermal, concentric compartments, one representing the internal section or core (where all the metabolic heat is assumed to be generated and the skin comprising the other compartment). This allows the passive heat conduction from the core compartment to the skin to be accounted for. The boundary line between two compartments changes with respect to skin blood flow rate per unit skin surface area (SKBF in L/h•m<sup>2</sup>) and is described by alpha – the fraction of total body mass attributed to the skin compartment (Doherty and Arens 1988).</p>
<div>\[\alpha  = 0.0417737 + 0.7451832/(SKBF + 0.585417)\]</div>

<p>SkinMassRat = 0.0417737 + 0.7451832/(SkinBloodFlow + 0.585417)</p>
<p>Furthermore, the model takes into account the deviations of the core, skin, and mean body temperature weighted by alpha from their respective setpoints. Thermoregulatory effector mechanisms (Regulatory sweating, skin blood flow, and shivering) are defined in terms of thermal signals from the core, skin and body (Doherty and Arens 1988).</p>
<div img="image6753.txt">\(SI{G_{cr}} = {T_{cr}} - 36.8\)</div>

<p>°C</p>
<div img="image6754.txt">\(SI{G_{sk}} = {T_{sk}} - 33.7\)</div>

<p>°C</p>
<div img="image6755.txt">\(SI{G_b} = {T_b} - 36.49\)</div>

<p>°C</p>
<p>SkinThermSigWarm = SkinTemp - SkinTempSet</p>
<p>SkinThermSigCold = SkinTempSet - SkinTemp</p>
<p>CoreThermSigWarm = CoreTemp - CoreTempSet</p>
<p>CoreThermSigCold = CoreTempSet - CoreTemp</p>
<p>BodyThermSigWarm = AvgBodyTemp - AvgBodyTempSet</p>
<p>BodyThermSigCold = AvgBodyTempSet-AvgBodyTemp</p>
<div img="image6756.txt">\(SKBF = (6.3 + C{}_{dil} \times SI{G_{cr}})/(1 + {S_{tr}} \times ( - SI{G_{sk}}))\)</div>

<p>L/hr•m<sup>2</sup></p>
<p>VasodilationFac = SkinBloodFlowConst*CoreWarmDelTemp</p>
<p>VasoconstrictFac = Str*SkinColdDelTemp</p>
<p>SkinBloodFlow = (6.3 + VasodilationFac)/(1. + VasoconstrictFac)</p>
<div img="image6757.txt">\(S{W_{reg}} = {C_{sw}}SI{G_b}{e^{(SI{G_{sk}}/10.7)}}\)</div>

<p>g/hr•m<sup>2</sup></p>
<p>RegSweat = SweatContConst*BodyWarmDelTemp*EXP(SkinWarmDelTemp/10.7)</p>
<div img="image6758.txt">\({M_{shiv}} = 19.4( - SI{G_{cr}})( - SI{G_{sk}})\)</div>

<p>W/m<sup>2</sup></p>
<p>ShivResponse = 19.4*SkinThermSigCold*CoreThermSigCold</p>
<p>The latest version of the Pierce model (Fountain and Huizenga 1997) discusses the concepts of SET* and ET*. The Pierce model converts the actual environment into a "standard environment" at a Standard Effective Temperature, SET*. SET* is the dry-bulb temperature of a hypothetical environment at 50% relative humidity for subjects wearing clothing that would be standard for the given activity in the real environment. Furthermore, in this standard environment, the same physiological strain, i.e. the same skin temperature and skin wettedness and heat loss to the environment, would exist as in the real environment. The Pierce model also converts the actual environment into a environment at an Effective Temperature, ET*, that is the dry-bulb temperature of a hypothetical environment at 50% relative humidity and uniform temperature (Ta = MRT) where the subjects would experience the same physiological strain as in the real environment.</p>
<p>In the latest version of the model it is suggested that the classical Fanged PMV be modified by using ET* or SET* instead of the operative temperature. This gives a new index PMV* which is proposed for dry or humid environments. It is also suggested that PMV* is very responsive to the changes in vapor permeation efficiency of the occupants clothing.</p>
<div img="image6759.txt">\(M = {M_{act}} + {M_{shiv}}\)</div>

<p>W/m<sup>2</sup></p>
<p>ActLevel = ActLevel + ActShiv</p>
<div img="image6760.txt">\(L = {Q_{res}} + {Q_{dry}} + {E_{sk}} + W\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6761.txt">\(\begin{array}{l}{Q_{res}} = {E_{res}} + {C_{res}} = 0.0023M(44 - {P_{a(torr)}}) + 0.0014M(34 - {T_a})\\ = 0.017251M(5.8662 - {P_{a(kPa)}}) + 0.0014M(34 - {T_a})\end{array}\)</div>

<p>W/m<sup>2</sup></p>
<p>LatRespHeatLoss = 0.017251*ActLevel*(5.8662 - VapPress)</p>
<p>DryRespHeatLoss = 0.0014*ActLevel*(34.- AirTemp)</p>
<p>RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss</p>
<div img="image6762.txt">\({Q_c} = {h_c} \times {f_{cl}}({T_{cl}} - {T_a})\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6763.txt">\({Q_r} = {h_r} \times {f_{cl}}({T_{cl}} - {T_r})\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6764.txt">\({Q_{dry}} = {Q_c} + {Q_r}\)</div>

<p>W/m<sup>2</sup></p>
<p>DryHeatLoss = CloBodyRat*(Hc*(CloSurfTemp - AirTemp) + Hr*(CloSurfTemp - RadTemp))</p>
<p>In Pierce model, the convective heat transfer coefficient, h<sub>c</sub>, varies with the air velocity around body and metabolic rate. The model uses the maximum value of following equations.</p>
<div img="image6765.txt">\({h_c} = 8.6 \times {v^{_{0.53}}}\)</div>

<p>W/m<sup>2</sup>°C</p>
<div img="image6766.txt">\({h_c} = 5.66{(M/58.2 - 0.85)^{0.39}}\)</div>

<p>W/m<sup>2</sup>°C</p>
<p>Hc = 8.6*AirVel**0.53</p>
<p>HcAct = 5.66*(ActMet - 0.85)**0.39</p>
<p>Also, in the model, the radiant heat transfer coefficient, h<sub>r</sub>, is defined by following equation (Doherty and Arens 1988):</p>
<div img="image6767.txt">\({h_r} = 4. \times {f_{eff}}\varepsilon \sigma {(({T_{cl}} + {T_r})/2 + 273.15)^3}\)</div>

<p>W/m<sup>2</sup>°C</p>
<p>Hr = 4.*RadSurfEff*StefanBoltz*((CloSurfTemp + RadTemp)/2. + TAbsConv)**3</p>
<p>In the Pierce model, T<sub>cl</sub> is estimated by each iteration using following equation:</p>
<div img="image6768.txt">\({T_{cl}} = ({T_{sk}}/{I_{cl}} + {f_{cl}}({h_c}{T_a} - {h_r}{T_r}))/(1/{I_{cl}} + {f_{cl}}({h_c} + {h_r}))\)</div>

<p>°C</p>
<p>CloSurfTemp = (CloCond*SkinTemp + CloBodyRat*(Hc*AirTemp &amp;</p>
<ul>
<li>Hr*RadTemp))/(CloCond + CloBodyRat*(Hc + Hr))</li>
</ul>
<p>Total evaporative heat loss from the skin, E<sub>sk</sub>, includes evaporation of water produced by regulatory sweating, E<sub>rsw</sub>, and evaporation of water vapor that diffuses through the skin surface, E<sub>diff</sub>.</p>
<div img="image6769.txt">\({E_{sk}} = {E_{rsw}} + {E_{diff}}\)</div>

<p>W/m<sup>2</sup></p>
<p>EvapHeatLoss = EvapHeatLossRegSweat + EvapHeatLossRegDiff</p>
<div img="image6770.txt">\({E_{rsw}} = 0.68 \times S{W_{reg}}\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6771.txt">\({E_{diff}} = {w_{diff}} \times {E_{\max }}\)</div>

<p>W/m<sup>2</sup></p>
<p>RegHeatLoss = 0.68*RegSweat</p>
<p>DiffHeatLoss = SkinWetDiff*MaxEvapHeatLoss</p>
<p>Where,</p>
<p>0.68 is the passive water vapor diffusion rate in g/h·m<sup>2</sup>·Torr</p>
<p>and,</p>
<div>\[{w_{diff}} = 0.06(1 - {w_{rsw}})\]</div>

<div img="image6773.txt">\({E_{\max }} = {h_e}'({P_{sk}} - {P_a})\)</div>

<p>W/m<sup>2</sup></p>
<div>\[{w_{rsw}} = {E_{rsw}}/{E_{\max }}\]</div>

<p>SkinWetDiff = (1.-SkinWetSweat)*.06</p>
<p>MaxEvapHeatLoss = (1./TotEvapHeatResist)*(SatSkinVapPress - VapPress)</p>
<p>SkinWetSweat = EvapHeatLossRegSweat/MaxEvapHeatLoss</p>
<p>The Pierce model has one additional heat flow term describing the heat transfer between the internal core compartment and the outer skin shell (Doherty and Arens 1988).</p>
<div img="image6775.txt">\({Q_{crsk}} = (5.28 + 1.163SKBF)({T_{cr}} - {T_{sk}})\)</div>

<p>W/m<sup>2</sup></p>
<p>HeatFlow = (CoreTemp-SkinTemp)*(5.28 + 1.163*SkinBloodFlow)</p>
<p>Where</p>
<p>5.28 is the average body tissue conductance in W/m<sup>2</sup>•°C</p>
<p>1.163 is the thermal capacity of blood in W•h/L•°C</p>
<p>Thus, individual heat balance equations for core and skin compartments are expressed using this term, Q<sub>c-s</sub>. New temperatures of core, skin and body are calculated by each iteration from rates of heat storage in the core and skin.</p>
<div img="image6776.txt">\({S_{sk}} = {Q_{c - s}} - {Q_c} - {Q_r} - {E_{sk}}\)</div>

<p>W/m<sup>2</sup>°C</p>
<p>SkinHeatStorage = HeatFlow - DryHeatLoss - EvapHeatLoss</p>
<div img="image6777.txt">\({S_{cr}} = M - W - {Q_{res}} - {Q_{c - s}}\)</div>

<p>W/m<sup>2</sup>°C</p>
<p>CoreHeatStorage = IntHeatProd - RespHeatLoss  - HeatFlow</p>
<p>Thus,</p>
<div>\[PMVET = (0.303{e^{ - 0.036M}} + 0.028)(H - {L_{ET*}})\]</div>

<div>\[PMVSET = (0.303{e^{ - 0.036M}} + 0.028)(H - {L_{SET*}})\]</div>

<p>ThermSensTransCoef = 0.303*EXP(-0.036*ActLevel) + 0.028</p>
<p>PMVET = ThermSensTransCoef*(IntHeatProd - EvapHeatLossDiff  &amp;</p>
<ul>
<li>EvapHeatLossRegComf - RespHeatLoss - DryHeatLossET)</li>
</ul>
<p>PMVSET = ThermSensTransCoef*(IntHeatProd - EvapHeatLossDiff  &amp;</p>
<ul>
<li>EvapRegHeatLossReg Comf - RespHeatLoss - DryHeatLossSET)</li>
</ul>
<p>Besides PMV*, the Pierce Two Node Model uses the indices TSENS and DISC as predictors of thermal comfort. Where TSENS is the classical index used by the Pierce foundation, and is a function of the mean body temperature. DISC is defined as the relative thermoregulatory strain that is needed to bring about a state of comfort and thermal equilibrium. DISC is a function of the heat stress and heat strain in hot environments and equal to TSENS in cold environments. In summary, the Pierce Model, for our purposes, uses four thermal comfort indices; PMVET-a function of ET*, PMVSET- a function of SET*, TSENS and DISC.</p>
<div img="image6780.txt">\({T_{b - c}} = (0.185/58.2)(M - W) + 36.313\)</div>

<p>°C</p>
<div img="image6781.txt">\({T_{b - h}} = (0.359/58.2)(M - W) + 36.664\)</div>

<p>°C</p>
<div img="image6782.txt">\(TSEN{S_c} = 0.68175({T_b} - {T_{b - c}})\)</div>

<p><div img="image6783.txt">({T_b} \le {T_{b - c}})</div></p>
<div img="image6784.txt">\(TSEN{S_h} = 4.7({T_b} - {T_{b - c}})/({T_{b - h}} - {T_{b - c}})\)</div>

<p><div img="image6785.txt">({T_b} &gt; {T_{b - c}})</div></p>
<div>\[DISC = 5.({E_{rsw}} - {E_{rsw - comf}})/({E_{\max }} - {E_{rsw - comf}} - {E_{diff}})\]</div>

<p>AvgBodyTempLow = (0.185/ActLevelConv)*IntHeatProd + 36.313</p>
<p>AvgBodyTempHigh = (0.359/ActLevelConv)*IntHeatProd + 36.664</p>
<p>TSENS = .68175*(AvgBodyTemp-AvgBodyTempLow)</p>
<p>TSENS = 4.7*(AvgBodyTemp - AvgBodyTempLow)/ &amp;</p>
<p>(AvgBodyTempHigh - AvgBodyTempLow)</p>
<p>DISC = 5.*(EvapHeatLossRegSweat - EvapHeatLossRegComf)/ &amp;</p>
<p>(MaxEvapHeatLoss - EvapHeatLossRegComf - DiffHeatLoss)</p>
<h3 id="ksu-two-node-model">KSU Two-Node Model</h3>
<p>The KSU two-node model, developed at Kansas State University, was published in 1977 (Azer and Hsu 1977). The KSU model is quite similar to that of the Pierce Foundation. The main difference between the two models is that the KSU model predicts thermal sensation (TSV) differently for warm and cold environment.</p>
<h4 id="ksu-two-node-model-nomenclature-list">KSU Two Node Model Nomenclature List</h4>
<p>Table 83.  Nomenclature list for KSU Two-Node model</p>
<table class="table table-striped">







<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>C<sub>cr</sub></td>
<td>Specific heat of body core</td>
<td>Whr/kg°C</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>C<sub>sk</sub></td>
<td>Specific heat of skin</td>
<td>Whr/kg°C</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>max</sub></td>
<td>Maximum evaporative heat loss</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossMax</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>E<sub>sw</sub></td>
<td>Equivalent evaporation heat loss from the sweat secreted</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossSweat</td>
</tr>
<tr>
<td>E<sub>sw.d</sub></td>
<td>Sweat function for warm and dry skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DrySweatRate</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>F<sub>cl</sub></td>
<td>The Burton thermal efficiency factor for clothing</td>
<td> </td>
<td>-</td>
<td>CloThermEff</td>
</tr>
<tr>
<td>F<sub>pcl</sub></td>
<td>Permeation efficiency factor for clothing</td>
<td> </td>
<td>-</td>
<td>CloPermeatEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area
= M - W</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>H</td>
<td>Combined heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>H</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>h<sub>r</sub></td>
<td>Radiant heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hr</td>
</tr>
<tr>
<td>KS</td>
<td>Overall skin thermal conductance</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>ThermCndct</td>
</tr>
<tr>
<td>KS<sub>o</sub></td>
<td>Skin conductance at thermal neutrality</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>ThermCndctNeut</td>
</tr>
<tr>
<td>KS<sub>(-4)</sub></td>
<td>Skin conductance at thermal sensation very cold</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>ThermCndctMin</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>M<sub>shiv</sub></td>
<td>Metabolic heat production due to shivering</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>ShivResponse</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>PT<sub>accl</sub></td>
<td>The pattern of acclimation</td>
<td> </td>
<td> </td>
<td>AcclPattern</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>RH</td>
<td>Relative humidity</td>
<td> </td>
<td> </td>
<td>RelHum</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cr</sub></td>
<td>Core or internal temperature</td>
<td>°C</td>
<td>-</td>
<td>CoreTemp</td>
</tr>
<tr>
<td>T<sub>o</sub></td>
<td>Operative temperature</td>
<td>°C</td>
<td>-</td>
<td>OpTemp</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>T<sub>sk</sub></td>
<td>Skin temperature</td>
<td>°C</td>
<td> </td>
<td>SkinTemp</td>
</tr>
<tr>
<td>TSV</td>
<td>Thermal sensation vote</td>
<td> </td>
<td>-4~4</td>
<td>TSV</td>
</tr>
<tr>
<td>V</td>
<td>Relative air velocity</td>
<td>m/s</td>
<td>-</td>
<td>AirVel</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>W</td>
<td>Skin wettedness</td>
<td>-</td>
<td>-</td>
<td>SkinWet</td>
</tr>
<tr>
<td>W<sub>cr</sub></td>
<td>Mass of body core per unit body surface</td>
<td>kg/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>w<sub>rsw</sub></td>
<td>Skin wettedness due to regulatory sweating</td>
<td> </td>
<td> </td>
<td>SkinWetSweat</td>
</tr>
<tr>
<td>w<sub>rsw-o</sub></td>
<td>Skin wettedness at thermal neutrality</td>
<td> </td>
<td> </td>
<td>SkinWetSweatNeut</td>
</tr>
<tr>
<td>W<sub>sk</sub></td>
<td>Mass of skin per unit body surface</td>
<td>kg/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>

</table>

<h4 id="description-of-the-model-and-algorithm_2">Description of the model and algorithm</h4>
<p>The KSU two-node model is based on the changes that occur in the thermal conductance between the core and the skin temperature in cold environments, and in warm environments it is based on changes in the skin wettedness.</p>
<p>In this model metabolic heat production is generated in the core which exchanges energy with the environment by respiration and the skin exchanges energy by convection and radiation. In addition, body heat is dissipated through evaporation of sweat and/or water vapor diffusion through the skin. These principles are used in following passive system equations.</p>
<div img="image6787.txt">\({W_{cr}}{C_{cr}}d{T_{cr}}/dt = M - W - {Q_{res}} - KS({T_{cr}} - {T_{sk}})\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6788.txt">\({W_{sk}}{C_{sk}}d{T_{sk}}/dt = KS({T_{cr}} - {T_{sk}}) - {Q_{dry}} - {E_{sk}}\)</div>

<p>W/m<sup>2</sup></p>
<p>Where</p>
<div img="image6789.txt">\({Q_{res}} = {E_{res}} + {C_{res}} = 0.0023M(44 - {P_{a(torr)}}) + 0.0014M(34 - {T_a})\)</div>

<p>W/m<sup>2</sup></p>
<p>LatRespHeatLoss = 0.0023*ActLevelTot*(44. - VapPress)</p>
<p>DryRespHeatLoss = 0.0014*ActLevelTot*(34. - AirTemp)</p>
<p>RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss</p>
<div img="image6790.txt">\({Q_{dry}} = {Q_c} + {Q_r} = {h_{}}{f_{cl}}{F_{cl}}({T_{sk}} - {T_o})\)</div>

<p>W/m<sup>2</sup></p>
<p>DryHeatLoss = H*CloBodyRat*CloThermEff*(SkinTemp - OpTemp)</p>
<div img="image6791.txt">\(h = {h_c} + {h_r}\)</div>

<p>W/m<sup>2</sup>°C</p>
<div img="image6792.txt">\({h_c} = 8.3\sqrt v \)</div>

<p>W/m<sup>2</sup>°C</p>
<div img="image6793.txt">\({h_r} = 3.87 + 0.031{T_r}\)</div>

<p>W/m<sup>2</sup>°C</p>
<p>H = Hc + Hr</p>
<p>Hc = 8.3*SQRT(AirVel)</p>
<p>Hr = 3.87 + 0.031*RadTemp</p>
<div img="image6794.txt">\({T_o} = ({h_c}{T_a} + {h_r}{T_r})/({h_c} + {h_r})\)</div>

<p>°C</p>
<p>OpTemp = (Hc*AirTemp + Hr*RadTemp)/H</p>
<p>and</p>
<p>For <div img="image6795.txt">({E_{sw}} \le {E_{\max }})</div>, <div img="image6796.txt">({E_{sk}} = {E_{sw}} + (1 - {w_{rsw}}){E_{diff}})</div>                               W/m<sup>2</sup></p>
<p>For <div img="image6797.txt">({E_{sw}} &gt; {E_{\max }})</div>, <div img="image6798.txt">({E_{sk}} = {E_{\max }})</div>                                                      W/m<sup>2</sup></p>
<div img="image6799.txt">\({E_{diff}} = 0.408({P_{sk}} - {P_a})\)</div>

<p>W/m<sup>2</sup></p>
<div img="image6800.txt">\({E_{\max }} = 2.2{h_c}{F_{pcl}}({P_{sk}} - {P_a})\)</div>

<p>W/m<sup>2</sup></p>
<p>EvapHeatLoss = SkinWetSweat*EvapHeatLossMax+(1. - SkinWetSweat)*EvapHeatLossDiff</p>
<p>SkinWetSweat = EvapHeatLossDrySweat/EvapHeatLossMax</p>
<p>EvapHeatLossDiff = 0.408*(SkinVapPress - VapPress)</p>
<p>EvapHeatLossMax = 2.2*Hc*(SkinVapPress - VapPress)*CloPermeatEff</p>
<p>Here, control signals, based on setpoint temperatures in the skin and core, are introduced into passive system equations and these equations are integrated numerically for small time increments or small increments in core and skin temperature. The control signals modulate the thermoregulatory mechanism and regulate the peripheral blood flow, the sweat rate, and the increase of metabolic heat by active muscle shivering. The development of the controlling functions of skin conductance (KS), sweat rate (E<sub>sw</sub>), and shivering (M<sub>shiv</sub>) is based on their correlation with the deviations in skin and core temperatures from their setpoints.</p>
<div>\[\begin{array}{l}KS = 5.3 + [6.75 + 42.45({T_{cr}} - 36.98) + 8.15{({T_{cr}} - 35.15)^{0.8}}({T_{sk}} - 33.8)]\\/[1.0 + 0.4(32.1 - {T_{sk}})]\end{array}\]</div>

<p>SkinCndctDilation = 42.45*CoreSignalWarmMax &amp;</p>
<ul>
<li>8.15*CoreSignalSkinSens**0.8*SkinSignalWarmMax</li>
</ul>
<p>SkinCndctConstriction = 1.0 + 0.4*SkinSignalColdMax</p>
<p>ThermCndct = 5.3+(6.75+SkinCndctDilation)/SkinCndctConstriction</p>
<div>\[\begin{array}{l}{E_{sw}} = \phi  \times [260({T_{cr}} - 36.9) + 26({T_{sk}} - 33.8)]\exp [({T_{sk}} - 33.8)/8.5]\\/[1.0 + 0.05{(33.37 - {T_{sk}})^{2.4}}]\end{array}\]</div>

<p>WeighFac = 260.+70.*AcclPattern</p>
<p>SweatCtrlFac = 1. + 0.05*SkinSignalSweatColdMax**2.4</p>
<p>DrySweatRate = ((WeighFac*CoreSignalSweatMax &amp;</p>
<ul>
<li>0.1*WeighFac*SkinSignalSweatMax) &amp;</li>
</ul>
<p>*EXP(SkinSignalSweatMax/8.5))/SweatCtrlFac</p>
<p>Where</p>
<div img="image6803.txt">\(\phi  = 1.0\)</div>

<p><div img="image6804.txt">(w \le 0.4)</div></p>
<div img="image6805.txt">\(\phi  = 0.5 + 0.5\exp [ - 5.6(w - 0.4)]\)</div>

<p><div img="image6806.txt">(w &gt; 0.4)</div></p>
<p>SweatSuppFac = 1.</p>
<p>SweatSuppFac = 0.5 + 0.5*EXP(-5.6*SkinWetSignal)</p>
<div img="image6807.txt">\({M_{shiv}} = 20(36.9 - {T_{cr}})(32.5 - {T_{sk}}) + 5(32.5 - {T_{sk}})\)</div>

<p>W/m<sup>2</sup></p>
<p>ShivResponse = 20.*CoreSignalShivMax*SkinSignalShivMax + 5.*SkinSignalShivMax</p>
<p>In KSU model, two new parameters are introduced and used in correlating thermal sensations with their associated physiological responses. In stead of correlating warm thermal sensations with skin wettedness, it is here correlated with a wettedness factor defined by</p>
<div>\[{\varepsilon_{wsw}} = ({w_{rsw}} - {w_{rsw - o}})/(1.0 - {w_{rsw - o}})\]</div>

<p>SkinWetFac = (SkinWetSweat - SkinWetNeut)/(1. - SkinWetNeut)</p>
<p>Where</p>
<div>\[{w_{wsw}} = {E_{sw}}/{E_{\max }}\]</div>

<div>\[{w_{wsw - o}} = 0.2 + 0.4\{ 1.0 - \exp [ - 0.6(H/58.2 - 1.0)]\} \]</div>

<p>SkinWetSweat = DrySweatRate/EvapHeatLossMax</p>
<p>SkinWetNeut = 0.02 + 0.4*(1.-EXP(-0.6*(IntHeatProdMetMax - 1.)))</p>
<p>and instead of correlating cold thermal sensation with the skin temperature, it is here correlated with a factor identified as vasoconstriction factor defined by</p>
<div>\[{\varepsilon_{vc}} = (K{S_o} - KS)/(K{S_o} - K{S_{( - 4)}})\]</div>

<p>VasoconstrictFac = (ThermCndctNeut - ThermCndct) &amp;</p>
<p>/(ThermCndctNeut - ThermCndctMin)</p>
<p>Thus, TSV in the cold is a function of a vasoconstriction factor (ε<sub>vc</sub>) as:</p>
<div>\[TSV =  - 1.46 \times {\varepsilon_{vc}} + 3.75 \times {\varepsilon_{vc}}^2 - 6.17 \times {\varepsilon_{vc}}^3\]</div>

<p>TSV = -1.46153*VasoconstrictFac + 3.74721*VasoconstrictFac**2 &amp;</p>
<p>- 6.168856*VasoconstrictFac**3</p>
<p>and for the warm environments, TSV is defined as:</p>
<div>\[TSV = [5.0 - 6.56(RH - 0.5)] \times {\varepsilon_{wsw}}\]</div>

<p>TSV = (5. - 6.56*(RelHum - 0.50))*SkinWetFac</p>
<p>The KSU model's TSV was developed from experimental conditions in all temperature ranges and from clo levels between .05 clo to 0.7 clo and from activities levels of 1 to 6 mets (Berglund 1978).</p>
<p><strong>Adaptive Comfort Model</strong></p>
<p>Adaptive comfort model, intended for use in naturally ventilated buildings, determines the acceptability of indoor conditions given the monthly mean outdoor air temperature and the indoor operative temperature. This is used as an index for occupant adaptation to outdoor conditions, and determines the acceptability of indoor conditions. The model also accounts for people’s clothing adaptation in naturally conditioned spaces by relating the acceptable range of indoor temperatures to the outdoor climate, so it is not necessary to estimate the clothing values for the space. No humidity or air-speed limits are required when this option is used. This section summarizes the adaptive comfort models based on the ASHRAE Standard 55-2010 and CEN 15251. Details are available in the two standards.</p>
<p><strong>Adaptive Comfort Model Based on ASHRAE Standard 55-2010</strong></p>
<p>In ASHRAE Standard 55, the monthly mean outdoor air temperature, used in the adaptive comfort model, is defined as the simple running average of the previous thirty daily average outdoor air temperatures.</p>
<p>The model defines two comfort regions: 80% Acceptability, and 90% Acceptability. If the monthly mean outdoor air temperature is not within the specified domain, the model is not applicable.</p>
<p><img alt="" src="../../EngineeringReference/media/image6814.png" /></p>
<p>Figure 302. Acceptable operative temperature ranges for naturally conditioned spaces (ASHRAE Standard 55-2010)</p>
<p>The central line of the model (shown in red), or comfort temperature, is defined as</p>
<div>\[{T_{ot}} = 0.31\cdot {T_o} + 17.8\]</div>

<p>Where</p>
<p>T<sub>ot</sub> – operative temperature (°C), calculated as the average of the indoor air dry-bulb temperature and the mean radiant temperature of zone inside surfaces</p>
<p>T<sub>o</sub> – monthly mean outdoor air dry-bulb temperature (°C).</p>
<p>If the .stat file is provided for the simulation, T<sub>o</sub> is drawn directly from the daily average temperatures in the .stat file, which provides a value for each month.  If no .stat file is provided, the monthly mean outdoor temperature is a simple running average of the previous thirty daily average temperatures, calculated directly from the weather file (.epw):</p>
<div>\[{T_o} = \frac{{\left( {{T_{od - 1}} + {T_{od - 2}} + ... + {T_{od - 30}}} \right)}}{{30}}\]</div>

<div>\[{T_o} = (1 - \alpha )\cdot {T_{od - 1}} + \alpha \cdot {T_{od - 1}}\]</div>

<div>\[\alpha  = \frac{{29}}{{30}}\]</div>

<p>T<sub>od-i</sub> is defined as the daily average temperature of the i<sup>th</sup> previous day.</p>
<p>Note that the weather file must be a standard .epw containing a full year of data.</p>
<p>The comfort regions for 80% and 90% acceptability are symmetric about the central line.</p>
<p>90% Acceptability Limits: T<sub>ot</sub> = 0.31* T<sub>o</sub> + 17.8± 2.5</p>
<p>80% Acceptability Limits: T<sub>ot</sub> = 0.31* T<sub>o</sub> + 17.8± 3.5</p>
<p>If, using either method, T<sub>o</sub> is less than 10°(C) or greater than 33.5°(C), the model is not applicable.</p>
<p>For a detailed description of this model, please see <em>ASHRAE Standard 55-2010, Thermal Environmental Conditions for Human Occupancy</em>.</p>
<h3 id="adaptive-comfort-model-based-on-european-standard-en15251-2007">Adaptive Comfort Model Based on European Standard EN15251-2007</h3>
<p>The EN15251-2007 is similar to ASHRAE 55-2010, but with slightly different curves of the indoor operative temperature and acceptability limits (Fig. 2). The model, intended for use in naturally ventilated buildings, determines the acceptability of indoor conditions given the 7-day weighted mean outdoor air temperature and the indoor operative temperature. The 7-day weighted mean outdoor air temperature (T<sub>rm</sub>) is defined as the weighted running average of the previous 7 daily average outdoor air temperatures.</p>
<p>This weighted running average is calculated from a full annual weather file that must be specified for the simulation. This is used as an index for occupant adaptation to outdoor conditions, and determines the acceptability of indoor conditions. The model also accounts for people’s clothing adaptation in naturally conditioned spaces by relating the acceptable range of indoor temperatures to the outdoor climate, so it is not necessary to estimate the clothing values for the space. No humidity or air-speed limits are required when this option is used. The model defines three comfort regions: Category I (90%) Acceptability, Category II (80%) Acceptability, and Category III (65%) Acceptability. If T<sub>rm</sub> is not within the specified domain, the model is not applicable.</p>
<p><img alt="" src="../../EngineeringReference/media/image6819.png" /></p>
<p>Figure 303. Categories for European Standard EN15251-2007</p>
<p><img alt="" src="../../EngineeringReference/media/image6820.png" /></p>
<p>Figure 304. Acceptable operative temperature ranges for naturally conditioned spaces (CEN EN15251-2007)</p>
<p>Central line (shown as redFigure 304): Tot = 0.33*To + 18.8</p>
<p>Category I, 90% Acceptability Limits: Tot = 0.33*To + 18.8± 2.0</p>
<p>Category II, 80% Acceptability Limits: Tot = 0.33*To + 18.8± 3.0</p>
<p>Category III, 65% Acceptability Limits: Tot = 0.33*To + 18.8± 4.0</p>
<p>For 10°(C) &lt; T<sub>rm</sub> &lt; 15°(C), the comfort temperature of the lower boundaries of the comfort regions is T<sub>comf</sub> = 23.75°(C). That is, the lower boundaries are constant according to the same ranges above:</p>
<p>Category I, 90% Acceptability Limits: Tot = 23.75- 2.0</p>
<p>Category II, 80% Acceptability Limits: Tot = 23.75 - 3.0</p>
<p>Category III, 65% Acceptability Limits: Tot = 23.75 -4.0</p>
<p>Where</p>
<p>Tot – operative temperature (°C) , calculated as the average of the indoor air dry-bulb temperature and the mean radiant temperature of zone inside surfaces</p>
<p>To – mean outdoor air dry-bulb temperature (°C), calculated as the weighted mean of the previous 7-day daily mean outdoor air dry-bulb temperature (T<sub>od</sub>):</p>
<p>T<sub>o</sub> = (1 - α)*{T<sub>od-1</sub> + α *T<sub>od-2</sub> + α<sup>2</sup> *T<sub>od-3</sub> + α<sup>3</sup> *T<sub>od-4</sub> + α<sup>4</sup> *T<sub>od-5</sub> + α<sup>5</sup> *T<sub>od-6</sub> + α<sup>6</sup> *T<sub>od-7</sub>}</p>
<p>T<sub>o</sub> = (1 - α)*T<sub>od-1</sub> + α *T<sub>o-1</sub></p>
<p>α  = 0.8</p>
<h3 id="dynamic-clothing-model">Dynamic Clothing Model</h3>
<p>In most building energy simulations, thermal comfort condition is calculated based on the assumption that the clothing insulation is equal to a constant value of 0.5 clo during the cooling season and 1.0 clo during heating season. Usually those two values are used and the change from 0.5 to 1 or vice-versa is made suddenly from one day to another. In addition, there is no standardized guideline on how to set clothing insulation schedules in the international standards. This simplified assumption may lead to systems that are incorrectly sized and operated and to the incorrect assessment of comfort conditions. In reality, occupants frequently adjust their clothing depending on the thermal conditions around them, as opposed to the assumption of constant clothing values. Therefore, the clothing insulation variation should be captured during the building simulation to realistically model HVAC systems. In order to overcome the limitations of the constant clothing insulation assumption, three new predictive clothing insulation models were developed by Schiavon and Lee (2012) based on 6,333 selected observations taken from ASHRAE RP-884 and RP-921 databases. The first and third models vary the clothing insulation as a function of outdoor air temperature measured at 6 o’clock and the second model takes into account both 6 o’clock outdoor air temperature and indoor operative temperature when adjusting the clothing insulation. The dynamic clothing models should be implemented in dynamic building energy simulation.</p>
<p>The model proposed to ASHRAE 55 is described below.</p>
<p>For t<sub>a(out,6) </sub> &lt; -5°C, <div img="image6821.txt">({I_{cl}} = 1)</div>.00</p>
<p>For -5°C ≤ t<sub>a(out,6)</sub> &lt; 5°C, <div img="image6822.txt">({I_{cl}} = 0.818 - 0.0364{\rm{*}}{t_{a\left( {out,6} \right)}})</div></p>
<p>For 5°C ≤ t<sub>a(out,6)</sub> &lt; 26°C <div img="image6823.txt">({I_{cl}} = {10^{\left( { - 0.1635 - 0.0066{\rm{*}}{t_{a\left( {out,6} \right)}}} \right)}})</div></p>
<p>or t<sub>a(out,6)</sub> ≥ 26°C <div img="image6824.txt">({I_{cl}} = 0.46)</div></p>
<p>Where, <em>I<sub>cl</sub></em> is the clothing insulation value, <em>t<sub>a(out,\ 6)</sub></em> is the outdoor air temperature measured at 6 o’clock in the morning. The following figure illustrates the proposed clothing insulation model.</p>
<p><img alt="" src="../../EngineeringReference/media/image6825.png" /></p>
<p>Figure 305. Clothing Schedule Illustration</p>
<p>In the figure above, clothing insulation schedule for a fixed model (blue) typically used in energy simulation software and for the clothing model based on outdoor air temperature measured at 6 o’clock. Climate data for Chicago O’hare International Airport has been used.</p>
<p>The following figure illustrates the new clothing insulation model.</p>
<p><img alt="" src="../../EngineeringReference/media/image6826.png" /></p>
<p>Figure 306. Graphical representation of the proposed clothing insulation model</p>
<p>The dynamic predictive clothing insulation model is implemented into EnergyPlus for realistic energy simulation. Addenda A to ASHRAE 55 with the clothing model has been approved by the ASHRAE committee and the chance to be included in ASHRAE 55-2013 is high.</p>
<h4 id="references">References</h4>
<p>Schiavon S, Lee KH. 2013. Dynamic predictive clothing insulation models based on outdoor air and indoor operative temperatures. Building and Environment. Volume 59, 250-260. <a href="http://dx.doi.org/10.1016/j.buildenv.2012.08.024">http://dx.doi.org/10.1016/j.buildenv.2012.08.024</a>  (link to the journal) <a href="http://escholarship.org/uc/item/3338m9qf">http://escholarship.org/uc/item/3338m9qf</a>  (link to the freely available pre-print version)</p>
<p>Lee KH, Schiavon S. 2013. Influence of three dynamic predictive clothing insulation models on building energy use, HVAC sizing and thermal comfort. Submitted to Journal. <a href="http://escholarship.org/uc/item/3sx6n876">http://escholarship.org/uc/item/3sx6n876</a>  (link to the freely available pre-print version)</p>
<h3 id="mean-radiant-temperature-calculation">Mean Radiant Temperature Calculation</h3>
<p>There are three options to calculate mean radiant temperature in the thermal comfort models. One is the zone averaged MRT, another is the surface weighted MRT, and the other is angle factor MRT. The zone averaged MRT is calculated on the assumption that a person is in the center of a space, whereas the surface weighted MRT is calculated in consideration of the surface that a person is closest to, and the angle factor MRT is calculated based on angle factors between a person and the different surfaces in a space. Here, the surface weighted MRT is the average temperature of the selected surface and zone averaged MRT and is intended to represent conditions in the limit as a person gets closer and closer to a particular surface.  In that limit, half of the person’s radiant field will be dominated by that surface and the other half will be exposed to the rest of the zone.  Note that the surface weighted MRT is only an approximation. The angle factor MRT is the mean temperature of the surrounding surface temperatures weighted according to the magnitude of the respective angle factors and allows the user to more accurately predict thermal comfort at a particular location within a space.</p>
<p>Table 84.  Nomenclature and variable list for MRT calculation</p>
<table class="table table-striped">







<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>T<sub>r-avg</sub></td>
<td>Zone averaged radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>ZoneRadTemp</td>
</tr>
<tr>
<td>T<sub>surf</sub></td>
<td>Surface temperature</td>
<td>°C</td>
<td>-</td>
<td>SurfaceTemp</td>
</tr>
<tr>
<td>F<sub>surf</sub></td>
<td>Angle factor between person and surface</td>
<td>-</td>
<td>0~1</td>
<td>AngleFactor</td>
</tr>

</table>

<h4 id="description-of-the-model-and-algorithm_3">Description of the model and algorithm</h4>
<p>The zone averaged MRT is calculated without weighting any surface temperature of the space.</p>
<div>\[{T_r} = {T_{r - avg}}\]</div>

<p>RadTemp = MRT(ZoneNum)</p>
<p>The surface weighted MRT is the average temperature of the zone averaged MRT and the temperature of the surface that a person is closest to.</p>
<div>\[{T_r} = ({T_{r - avg}} + {T_{surf}})/2\]</div>

<p>ZoneRadTemp = MRT(ZoneNum)</p>
<p>SurfaceTemp = GetSurfaceTemp(People(PeopleNum)%SurfacePtr)</p>
<p>RadTemp = (ZoneRadTemp + SurfaceTemp)/2.0</p>
<p>The angle factor MRT is the mean value of surrounding surface temperatures weighted by the size of the respective angle factors between a person and each surface.</p>
<div>\[{T_r} = {T_{surf - 1}}{F_{surf - 1}} + {T_{surf - 2}}{F_{surf - 2}} + ......... + {T_{surf - n}}{F_{surf - n}}\]</div>

<p>SurfTempAngleFacSummed = SurfTempAngleFacSummed &amp;</p>
<ul>
<li>SurfaceTemp * AngleFactorList(AngleFacNum)%AngleFactor(SurfNum)</li>
</ul>
<p>RadTemp = SurfTempAngleFacSummed</p>
<h3 id="references_1">References</h3>
<p>ASHRAE. 1984. “High Intensity Infrared Radiant Heating”, 1984 Handbook of Systems and Equipment, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA, Chapter 18.</p>
<p>ASHRAE. 1985. “Physiological Principles for Comfort and Health,” 1985 Handbook of Fundamentals, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA, Chapter 8.</p>
<p>ASHRAE. 1993. “Physiological Principles and Thermal Comfort”, 1993 ASHRAE Handbook of Fundamentals, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA, Chapter 8.</p>
<p>ASHRAE. 2010. “Standard 55-2010 -- Thermal Environmental Conditions for Human Occupancy (ANSI approved)”, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA.</p>
<p>Azer, N.Z., Hsu, S. 1977. “The prediction of Thermal Sensation from Simple model of Human Physiological Regulatory Response”, ASHRAE Trans., Vol.83, Pt 1.</p>
<p>Berglund, Larry. 1978. “Mathematical Models for Predicting the Thermal Comfort Response of Building Occupants”, ASHRAE Trans., Vol.84.</p>
<p>Doherty, T.J., Arens, E. 1988. “Evaluation of the Physiological Bases of Thermal Comfort Models”, ASHRAE Trans., Vol.94, Pt 1.</p>
<p>Du Bois, D. and E.F. 1916. “A Formula to Estimate Approximate Surface Area, if Height and Weight are Known”, Archives of internal Medicine, Vol.17.</p>
<p>CEN. 2007. “Standard EN15251 Indoor environmental input parameters for design and assessment of energy performance of buildings addressing indoor air quality, thermal environment, lighting and acoustics”. Bruxelles: European committee for Standardisation.</p>
<p>Fanger, P.O. 1970. Thermal Comfort-Analysis and Applications in Environmental Engineering, Danish Technical Press, Copenhagen.</p>
<p>Fanger, P.O. 1986. “Radiation and Discomfort”, ASHRAE Journal. February 1986.</p>
<p>Fanger P.O. 1967. “Calculation of Thermal Comfort: Introduction of a Basic Comfort Equation”, ASHRE Trans., Vol.73, Pt 2.</p>
<p>Fountain, Marc.E., Huizenga, Charlie. 1997 “A Thermal Sensation Prediction Tool for Use by the Profession”, ASHRAE Trans., Vol.103, Pt 2.</p>
<p>Gagge, A.P., Stolwijk, J. A. J., Nishi, Y. 1970. “An Effective Temperature Scale Based on a Simple Model of Human Physiological Regulatory Response”, ASHRAE Trans., Vol.70, Pt 1.</p>
<p>Gagge, A.P., Fobelets, A.P., Berglund, L. G. 1986. “A Standard Predictive Index of Human Response to the Thermal Environment”,  ASHRAE Trans., Vol.92, Pt 2.</p>
<p>Hsu, S. 1977. “A Thermoregulatory Model for Heat Acclimation and Some of its Application”, Ph. D. Dissertation, Kansas State University.</p>
<p>Int-Hout, D. 1990. “Thermal Comfort Calculation / A Computer Model”, ASHRAE Trans., Vol.96, Pt 1.</p>
<p>ISO. 1983. “Determination of the PMV and PPD Indices and Specification of the Conditions for Thermal Comfort”, DIS 7730, Moderate Thermal Environment, 1983.</p>
<h2 id="trombe-walls">Trombe Walls</h2>
<p>Trombe walls are passive solar devices designed for thermal storage and delivery.  It consists of a thick wall (150mm to 300mm) [8" to 16"] faced with a selective surface solar absorber, air gap, and high transmissivity glass pane.  Trombe walls are usually South facing (in the Northern Hemisphere) for maximum sun exposure.  An overhang above the wall is used to decrease exposure in the summer when the sun is high in the sky and heating is not required, yet still allows for full exposure in the winter when the sun is low in the sky and heating is desirable.</p>
<p>In EnergyPlus, there is no Trombe wall object per se; rather, it is composed of other existing EnergyPlus objects in the input file (except for a special key choice for Zone Inside Convection Algorithm in the Zone input object).  This approach provides flexibility in specifying the various wall parameters and allows the freedom to explore unusual configurations.  On the other hand, this approach puts more of a burden on the user to be sure that all parts of the Trombe wall are correctly specified; otherwise unexpected results may be obtained.</p>
<p>To simulate the Trombe wall, a very narrow zone is coupled to the desired surface via an interzone partition.  The depth of the zone corresponds to the size of the air space usually 18mm to 150mm (¾" to 6").  In most cases the Trombe zone will be a sealed zone with no ventilation.  The exterior wall of the Trombe zone contains a single or double-pane window.  Optimally, the window covers nearly all of the wall area and has a very high transmissivity to allow the maximum amount of solar flux into the Trombe zone.  Frames and dividers can be defined as usual for the window.  The interior wall is usually constructed of very thick masonry materials with a solar absorber surface as the innermost layer of the wall.  The absorber is a selective surface material with very high absorptivity and very low emissivity, e.g. copper with a special black surface treatment.  It is important to make sure the Solar Distribution field in the <strong>Building</strong> object is set to FullInteriorAndExterior so that the majority of the solar flux is directed on the absorber surface and not just on the very small area of the Trombe zone floor.  The Zone Inside Convection Algorithm for the Trombe’s Zone object should also be set to TrombeWall to correctly model the air space.  As is the case for all interzone partitions, the wall construction of the adjoining zone must be the mirror image of the wall construction in the Trombe zone.  Finally, an overhang is optionally attached to the Trombe zone to control the amount of seasonal sun exposure.  Since the user selects all of the Trombe wall parameters in the input file, there is considerable freedom to experiment with different materials, sizes, and configurations.</p>
<p><img alt="" src="../../EngineeringReference/media/image6830.png" /></p>
<p>Figure 307. Building with Trombe Wall</p>
<h3 id="passive-trombe-wall">Passive Trombe Wall</h3>
<p>Passive Trombe walls perform without the assistance of any additional mechanical equipment.  Most Trombe walls are passive Trombe walls.  They can be either sealed or naturally ventilated.</p>
<p>For a sealed or unvented Trombe wall, the <em>Zone Inside Convection Algorithm</em> field in the Zone object should be set to "TrombeWall".  This algorithm correctly calculates the convection coefficients for a narrow sealed vertical cavity based on the ISO 15099 standard.  Refer to the "Trombe Wall Algorithm" subsection (under Interior Convection, above) for a complete description of the algorithm.  The EnergyPlus modeling approach for the sealed passive Trombe wall has been validated with experimental data (Ellis 2003).</p>
<p>For a naturally ventilated Trombe wall, there is no built-in algorithm for calculating the correct convection coefficients on the inside of the cavity walls.  One option is to use the "Detailed" convection algorithm.  This algorithm takes into account some natural convection effects but is intended for a normal sized room.  Therefore, some error may be incurred when used with a narrow cavity.  Another option is to use the SurfaceProperty:ConvectionCoefficients object to schedule coefficients that have been determined beforehand by the user.</p>
<h4 id="input-file">Input File</h4>
<p>An input file (PassiveTrombeWall.idf) is provided to demonstrate a sample sealed Trombe wall implementation.  In this file two separated fictional buildings are simulated for summer and winter design days in Zion, Utah.  The buildings are identical in size and construction except that one has a Trombe wall and the other does not.  The buildings have uncontrolled zones with no internal loads and heavy insulation.  All floors use interzone partitions to disconnect them from the ground.  The window on the Trombe zone is a 3 mm, low iron, single pane glazing with very high transmissivity (0.913 visible, 0.899 solar).  The absorber surface is a Tabor solar absorber with an emittance of 0.05 and absorptance of 0.85.</p>
<h4 id="results">Results</h4>
<p>The resulting temperature profiles for winter and summer design days are plotted below.</p>
<p><img alt="" src="../../EngineeringReference/media/image6831.png" /></p>
<p>Figure 308. Passive Trombe Wall Winter</p>
<p><img alt="" src="../../EngineeringReference/media/image6832.png" /></p>
<p>Figure 309. Passive Trombe Wall Summer</p>
<h4 id="references_2">References</h4>
<p>Ellis, Peter G.  2003.  <em>Development and Validation of the Unvented Trombe Wall Model in EnergyPlus</em>, Master's Thesis, University of Illinois at Urbana-Champaign.</p>
<p>ISO 15099.  2000.  "Thermal Performance of Windows, Doors, and Shading Devices-Detailed Calculations".  International Standards Organization, Draft, July 18, 2000.</p>
<h3 id="active-trombe-wall">Active Trombe Wall</h3>
<p>The active Trombe wall is the same as the passive Trombe wall with the addition of a simple fan system to circulate air between the Trombe zone and the main zone.  The fan is scheduled to operate only during winter daylight hours to improve the heat transfer from the Trombe zone.</p>
<p>As with the passive Trombe wall, there is no EnergyPlus object for the active Trombe wall; it is simulated using a collection of other EnergyPlus objects.  Like the passive Trombe wall, the active Trombe wall uses a narrow zone coupled to the main zone with interzone partitions.  However, the unique part of the active Trombe wall is that the Trombe zone is used to define a zone supply plenum object which allows the Trombe zone to be integrated into the air system.  A constant volume fan is the main component of the air system.  To make the zone connections, the Direct Air component is used.</p>
<p>For the active Trombe wall, there is no built-in algorithm for calculating the correct convection coefficients due to forced convection on the inside of the cavity walls.  One approach is to use the SurfaceProperty:ConvectionCoefficients object to schedule coefficients that have been determined beforehand by the user.</p>
<h4 id="input-file_1">Input File</h4>
<p>An input file (ActiveTrombeWall.idf) is provided to demonstrate a sample active Trombe wall implementation.  The building and Trombe wall in this file are identical to the ones described above for PassiveTrombeWall.idf.  However, this input file adds a system in the form of a low flow rate (0.1 m<sup>3</sup>/s) constant volume fan and the necessary duct connections.  The fan is scheduled to operate October through March from 10 AM to 8 PM.</p>
<h4 id="results_1">Results</h4>
<p>The resulting temperature profile for the winter design day is plotted below.  The plot for the summer design day is not shown because it is identical to Figure 309 above since the fan is not scheduled to operate in the summer.</p>
<p><img alt="" src="../../EngineeringReference/media/image6833.png" /></p>
<p>Figure 310. Active Trombe Wall Winter</p>
<h2 id="water-thermal-tanks-includes-water-heaters">Water Thermal Tanks (includes Water Heaters)</h2>
<p>Water thermal tanks are devices for storing thermal energy in water.  The most common types are water heaters. devices for storing and heating water.  Typical water heater applications are for domestic hot water heating, low-temperature radiant space heating, and energy storage for solar hot water systems or waste heat recovery.  In EnergyPlus, water heater objects can be coupled to a plant loop simulation or used stand-alone.  There are also chilled water storage tanks that can be used to hold cold water</p>
<h3 id="mixed-water-thermal-tank">Mixed Water Thermal Tank</h3>
<p>The input object WaterHeater:Mixed provides a model that simulates a well-mixed water tank, i.e. non-stratified, and is appropriate for simulating many types of water heaters and storage tanks, including gas and electric residential water heaters, a variety of large commercial water heaters, and also instantaneous, tankless water heaters.  This model is used for both the mixed water heater and the mixed chilled water storage tanks.</p>
<h4 id="energy-balance">Energy Balance</h4>
<p>The well-mixed assumption implies that all water in the tank is at the same temperature.  To calculate the water temperature, the model analytically solves the differential equation governing the energy balance of the water tank:</p>
<div>\[\rho V{c_p}\frac{{dT}}{{dt}} = {q_{net}}\]</div>

<p>where</p>
<p><em>r</em> = density of water</p>
<p><em>V</em> = volume of the tank</p>
<p><em>c<sub>p</sub></em> = specific heat of water</p>
<p><em>T</em> = temperature of the tank water</p>
<p><em>t</em> = time</p>
<p><em>q<sub>net</sub></em> = net heat transfer rate to the tank water</p>
<p>The density and volume can be replaced with the total mass <em>m</em> of water in the tank to get:</p>
<div>\[m{c_p}\frac{{dT}}{{dt}} = {q_{net}}\]</div>

<p>The net heat transfer rate <em>q<sub>net</sub></em> is the sum of gains and losses due to multiple heat transfer pathways.</p>
<div>\[{q_{net}} = {q_{heater}} + {q_{oncycpara}} + {q_{offcycpara}} + {q_{oncycloss}} + {q_{offcycloss}} + {q_{use}} + {q_{source}}\]</div>

<p>where</p>
<p><em>q<sub>heater</sub></em> = heat added by the heating element or burner</p>
<p><em>q<sub>oncycpara</sub></em> = heat added due to on-cycle parasitic loads (zero when off)</p>
<p><em>q<sub>offcycpara</sub></em> = heat added due to off-cycle parasitic loads (zero when on)</p>
<p><em>q<sub>oncycloss</sub></em> = heat transfer to/from the ambient environment (zero when off)</p>
<p><em>q<sub>offcycloss</sub></em> = heat transfer to/from the ambient environment (zero when on)</p>
<p><em>q<sub>use</sub></em> = heat transfer to/from the use side plant connections</p>
<p><em>q<sub>source</sub></em> = heat transfer to/from the source side plant connections</p>
<p><em>q<sub>oncycloss</sub></em> and <em>q<sub>offcycloss</sub></em> are defined as:</p>
<div>\[{q_{oncycloss}} = U{A_{oncyc}}\left( {{T_{amb}} - T} \right)\]</div>

<div>\[{q_{offcycloss}} = U{A_{offcyc}}\left( {{T_{amb}} - T} \right)\]</div>

<p>where</p>
<p><em>UA<sub>oncyc</sub></em> = on-cycle loss coefficient to ambient environment (zero when off)</p>
<p><em>UA<sub>offcyc</sub></em> = off-cycle loss coefficient to ambient environment (zero when on)</p>
<p><em>T<sub>amb</sub></em> = temperature of ambient environment</p>
<p><em>q<sub>use</sub></em>, and <em>q<sub>source</sub></em> are defined as:</p>
<div>\[{q_{use}} = {\varepsilon_{use}}{\dot m_{use}}{c_p}\left( {{T_{use}} - T} \right)\]</div>

<div>\[{q_{source}} = {\varepsilon_{source}}{\dot m_{source}}{c_p}\left( {{T_{source}} - T} \right)\]</div>

<p>where</p>
<p><em>e<sub>use</sub></em> = heat exchanger effectiveness for the use side plant connections</p>
<div img="image6841.txt">\({\dot m_{use}}\)</div>

<p>= mass flow rate for the use side plant connections</p>
<p><em>T<sub>use</sub></em> = inlet fluid temperature of the use side plant connections</p>
<p><em>e<sub>source</sub></em> = heat exchanger effectiveness for the source side plant connections</p>
<div img="image6842.txt">\({\dot m_{source}}\)</div>

<p>= mass flow rate for the source side plant connections</p>
<p><em>T<sub>source</sub></em> = inlet fluid temperature of the use side plant connections</p>
<p>Incorporating all of these equations into the original differential equation,</p>
<div>\[\begin{array}{c}m{c_p}\frac{{dT}}{{dt}} = {q_{heater}} + {q_{oncyc}} + {q_{offcyc}} + U{A_{oncyc}}\left( {{T_{amb}} - T} \right) + U{A_{offcyc}}\left( {{T_{amb}} - T} \right)\\ + {\varepsilon_{use}}{{\dot m}_{use}}{c_p}\left( {{T_{use}} - T} \right) + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}\left( {{T_{source}} - T} \right)\end{array}\]</div>

<p>Associating terms not dependent on temperature <em>T</em> and terms dependent on temperature <em>T</em> yields:</p>
<div>\[\begin{array}{c}\frac{{dT}}{{dt}} = \left[ {\frac{1}{{m{c_p}}}\left( \begin{array}{l}{q_{heater}} + {q_{oncyc}} + {q_{offcyc}} + U{A_{oncyc}}{T_{amb}} + U{A_{offcyc}}{T_{amb}}\\ + {\varepsilon_{use}}{{\dot m}_{use}}{c_p}{T_{use}} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}{T_{source}}\end{array} \right)} \right]\\ + \left[ {\frac{{ - 1}}{{m{c_p}}}\left( {U{A_{oncyc}} + U{A_{offcyc}} + {\varepsilon_{use}}{{\dot m}_{use}}{c_p} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}} \right)} \right]T\end{array}\]</div>

<p>The differential equation now has the form</p>
<div>\[\frac{{dT}}{{dt}} = a + bT\]</div>

<p>where</p>
<div>\[a = \frac{1}{{m{c_p}}}\left( \begin{array}{l}{q_{heater}} + {q_{oncyc}} + {q_{offcyc}} + U{A_{oncyc}}{T_{amb}} + U{A_{offcyc}}{T_{amb}}\\ + {\varepsilon_{use}}{{\dot m}_{use}}{c_p}{T_{use}} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}{T_{source}}\end{array} \right)\]</div>

<div>\[b = \frac{{ - 1}}{{m{c_p}}}\left( {U{A_{oncyc}} + U{A_{offcyc}} + {\varepsilon_{use}}{{\dot m}_{use}}{c_p} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}} \right)\]</div>

<p>The solution to the differential equation can be written in terms of <em>a</em> and <em>b</em> as:</p>
<div>\[T\left( t \right) = \left( {\frac{a}{b} + {T_i}} \right){e^{bt}} - \frac{a}{b}\]</div>

<p>where</p>
<p><em>T(t)</em> = temperature of the tank water at time <em>t</em></p>
<p><em>T<sub>i</sub></em> = initial temperature of the tank water at time <em>t</em> = 0</p>
<p>However, if <em>b</em> = 0, the solution instead is:</p>
<div>\[T\left( t \right) = at + {T_i}\]</div>

<p>Since the control algorithm must sometimes calculate the time needed to reach a specified temperature, the equations above can also be rearranged to solve for <em>t</em>.</p>
<div>\[t = \frac{1}{b}\ln \left( {\frac{{{\raise0.7ex\hbox{$a$} \!\mathord{\left/ {\vphantom {a b}}\right.}\!\lower0.7ex\hbox{$b$}} + {T_f}}}{{{\raise0.7ex\hbox{$a$} \!\mathord{\left/ {\vphantom {a b}}\right.}\!\lower0.7ex\hbox{$b$}} + {T_i}}}} \right)\]</div>

<p>or, if <em>b</em> = 0,</p>
<div>\[t = \frac{{{T_f} - {T_i}}}{a}\]</div>

<p>where</p>
<p><em>T<sub>f</sub></em> = final temperature of the tank water at time t.</p>
<p>In the special case where <em>b</em> = 0 and <em>a</em> = 0, and <em>T<sub>f</sub></em> &lt;&gt; <em>T<sub>i</sub></em>, the time <em>t</em> is infinity.</p>
<h4 id="water-heater-control-algorithm">Water Heater Control Algorithm</h4>
<p>For water heaters, control options allow the heater to cycle or modulate to meet the load.  When cycling, the heater element or burner is either on or off.  The heater remains fully on while heating the tank up to the setpoint temperature.  When the setpoint is reached, the heater turns off.  The heater remains off until the tank temperature falls below the "cut-in" temperature, i.e., the setpoint temperature minus the deadband temperature difference.  The heater continuously cycles on and off to maintain the tank temperature within the deadband.  Most storage-tank water heaters cycle.</p>
<p>When modulating, the heater power varies between the maximum and minimum heater capacities.  The heater stays on as long as the required total demand is above the minimum capacity.  Below the minimum capacity, the heater will begin to cycle on and off based on the deadband temperature difference.  Most tankless/instantaneous water heaters modulate.</p>
<p>Within a time step, the differential equation is solved separately for when the heater element or burner is "on" (on-cycle) and when it is "off" (off-cycle).  This approach allows ambient losses and parasitic loads to be divided into on-cycle and off-cycle effects and accounted for in detail.</p>
<p>An illustration of how the control algorithm cycles on and off is shown below.  Ambient losses cool the tank temperature until the bottom of the deadband is reached (50 C) at which point the heater cycles on and reheats the tank back to the setpoint (60 C).  A water draw causes hot water to be replaced with cold water from the water mains.  The incoming cold water rapidly cools the tank.  In this example the heater cannot keep up with the water draw and the tank temperature continues to drop until the water draw ends.</p>
<p>Although the instantaneous tank water temperature may vary considerably within a timestep (due to cycling, etc.), only the average temperature over the timestep is reported.  The model calculates the average by piece-wise integration of the area under the instantaneous temperature curve for each unique set of conditions.  The instantaneous temperature is preserved internally by the program and is propogated from the end of one timestep to the beginning of the next.</p>
<p><img alt="" src="../../EngineeringReference/media/image6852.png" /></p>
<p>Figure 311. Water Heater Cycle Control Algorithm</p>
<h4 id="chilled-water-tank-control-algorithm">Chilled Water Tank Control Algorithm</h4>
<p>The input objects ThermalStorage:ChilledWater:Mixed and ThermalStorage:ChilledWater:Stratified provide chilled water tank models that do not include active cooling elements, there is only indirect cooling by remote devices such as a chiller.  The tank’s setpoint controls are used to determine if flow is to be requested through the source side of the tank.  The setpont and deadband control scheme is similar to the water heater but the logic is flipped around for cooling instead of heating.  The setpoint temperatue is the “cut-out” temperature and the setpoint plus deadband is the “cut-in” temperature.  If the tank temperature ( or tank sensing node for stratified tanks) is above the “cut-in” temperature, then flow is requested.  If temperatures are below the “cut-out” temperature, then flow is not requested.  The chilled water tanks also have separate availability schedules for the use side and source side for additional control options.</p>
<h4 id="standard-ratings">Standard Ratings</h4>
<p>For water heaters, the industry standard ratings of Recovery Efficiency and Energy Factor are calculated according to the 10CFR430 test procedure.  To emulate the test procedure, a 24-hour simulation of the water heater is performed internally using the specified test conditions:</p>
<p>n Setpoint Temperature = 57.2 C (135 F)</p>
<p>n Ambient Temperature = 19.7 C (67.5 F)</p>
<p>n Ambient Relative Humidity = 50% (used for heat pump water heaters)</p>
<p>n Inlet Temperature (Water Mains) = 14.4 C (58 F)</p>
<p>For heat pump water heaters, the water heater tank’s heating element and water heater tank parasitic loads are disabled and the user-defined water heating capacity, energy use, and parasitic loads for the heat pump are used to calculate Recovery Efficiency and Energy Factor.</p>
<p>The simulated test procedure performs six equal draws of approximately 0.041 m<sup>3</sup> (10.7 gal) in each of the first six hours of the simulation.  Each draw occurs over the first timestep of the hour.</p>
<p>The Recovery Efficiency is calculated when the water heater recovers to the setpoint after the first draw.</p>
<div>\[RE = \frac{{{m_1}{c_p}\left( {57.2 - 14.4} \right)}}{{{E_1}}}\]</div>

<p>where</p>
<p><em>m<sub>1</sub></em> = water mass of the first draw</p>
<p><em>c<sub>p</sub></em> = specific heat of water</p>
<p><em>E<sub>1</sub></em> = fuel energy consumed until the setpoint is recovered (including parasitics)</p>
<p>Note: When the standards rating for a heat pump water heater is calculated, the fuel energy consumed refers to the total energy consumed by the heat pump compressor, evaporator fan, condenser pump, and parasitic loads. It is assumed that the parasitic loads for a heat pump water heater do not contribute to heating the water (ref. Heat Pump Water Heater).</p>
<p>The Energy Factor is calculated at the end of the 24-hour simulation period.</p>
<div>\[EF = \frac{{{m_{total}}{c_p}\left( {57.2 - 14.4} \right)}}{{{E_{total}}}}\]</div>

<p>where</p>
<p><em>m<sub>total</sub></em> = total water mass of all six draws</p>
<p><em>c<sub>p</sub></em> = specific heat of water</p>
<p><em>E<sub>total</sub></em> = total fuel energy consumed over 24 hours (including parasitics)</p>
<p>Under certain input parameters, the rating method will not succeed and a warning message will be generated.  Problems occur when inputs do not allow the tank to recover to the setpoint temperature within the test period.  This can occur if the maximum heater capacity is undersized, or if the deadband temperature difference is large enough that the first draw of the test does not trigger the heater to come on.  In either case, the Recovery Efficiency test will not compute properly because recovery to the setpoint was not achieved.</p>
<h4 id="references_3">References</h4>
<p>10CFR430.  <em>Title 10, Code of Federal Regulations, Part 430 - Energy Conservation Program for Consumer Products, Appendix E to Subpart B - Uniform Test Procedure for Measuring the Energy Consumption of Water Heaters</em>.</p>
<h3 id="heat-pump-water-heater">Heat Pump Water Heater</h3>
<h4 id="overview">Overview</h4>
<p>The input object WaterHeater:HeatPump provides a model for a heat pump water heater (HPWH) that is a compound object consisting of a water heater tank (e.g., WaterHeater:Mixed or WaterHeater:Stratified), a direct expansion (DX) “coil” (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source.</p>
<p>Numerous configurations of tank location, inlet air source, and DX coil compressor location can be modeled. The DX coil compressor may be located in a zone, outdoors, or the ambient temperature surrounding the compressor may be scheduled. The location of the compressor controls the operation of its crankcase heater. The water heater tank location is specified in the water heater tank object and is independent of the compressor location. In addition, the inlet air configuration may be specified in one of several ways. The heat pump water heater air coil and fan assembly may draw its inlet air from the zone and outdoor air using an optional mixer and splitter assembly as shown in the first figure below. When used, the mixer and splitter air streams are controlled by a single inlet air mixer schedule. When the HPWH draws its inlet air solely from a zone, the mixer/splitter assembly is not required as shown in the second figure below. In this case, the inlet air to the evaporator and fan assembly is made up entirely of zone air and the heat pump outlet air is directed back to the zone. The final figure illustrates a HPWH that draws its inlet air solely from outdoors and exhausts its outlet air outdoors as well. Each of these configurations may also be connected to a plant hot water loop (via the water heater tank use nodes).</p>
<p><img alt="HPWHSchematic_EAplusOA" src="../../EngineeringReference/media/image6855.png" /></p>
<p>Figure 312. Schematic of a heat pump water heater using optional mixer/splitter nodes</p>
<p><img alt="HPWH" src="../../EngineeringReference/media/image6856.png" /></p>
<p>Figure 313. Schematic of a Heat Pump Water Heater with Inlet Air from a Zone</p>
<p><img alt="HPWHSchematic_outdoors" src="../../EngineeringReference/media/image6857.png" /></p>
<p>Figure 314. Schematic of a Heat Pump Water Heater with Inlet Air from Outdoors</p>
<p>Note: The water heater tank location shown in the figures above is completely independent of the heat pump water heater’s inlet air configuration and its compressor location. The water heater tank may be located outdoors, in a zone, or the ambient temperature surrounding the tank can be scheduled as described in the mixed water heater section below.</p>
<h4 id="model-description">Model Description</h4>
<p>The heat pump water heater input requires a compressor setpoint temperature schedule and dead band temperature difference, which are independent from the setpoint temperature schedule and dead band temperature difference for the heater (element or burner) associated with the water heater tank. The cut-in temperature for the heat pump compressor is defined as the heat pump compressor’s setpoint temperature minus its dead band temperature difference.</p>
<div>\[{T_{HP,\,cut - in}}\,\, = \,\,{T_{HP,set\,point}}\,\, - \,\,{T_{HP,dead\,band}}\]</div>

<p>where:</p>
<div img="image6859.txt">\({T_{HP,\,cut - in}}\)</div>

<p>= Cut-in temperature for the heat pump compressor (°C)</p>
<div img="image6860.txt">\({T_{HP,set\,point}}\)</div>

<p>= Heat pump compressor setpoint temperature (°C)</p>
<div img="image6861.txt">\({T_{HP,dead\,band}}\)</div>

<p>= Heat pump compressor dead band temperature difference (°C)</p>
<p>In this model, the heat pump water heater’s DX compression system is considered the primary heat source and the water tank’s heater (element or burner) provides supplemental heat as necessary. Therefore, the cut-in temperature for the heat pump compressor (setpoint minus dead band temperature difference) is usually higher than the setpoint temperature for the heater (element or burner) in the associated water heater tank object. At times when the water heater tank setpoint temperature is greater than the cut-in temperature of the heat pump compressor, the heat pump compressor is disabled and the tank’s heater is used to heat the water.</p>
<p>The simulation starts by first calculating the air conditions entering the air coil (evaporator)/fan assembly based on the inlet air configuration of the heat pump water heater and the presence of the optional mixer/splitter nodes. When the HPWH draws its inlet air from the zone and outdoors using the optional mixer/splitter nodes (i.e., Inlet Air Configuration = Zone and Outdoor Air), the inlet air conditions are calculated as follows:</p>
<div>\[Frac = GetScheduleValue(MixerInletAirSchedule)\]</div>

<div>\[{T_{inlet}} = {T_{outdoor}}\left( {Frac} \right) + {T_{zone}}\left( {1 - Frac} \right)\]</div>

<div>\[{\omega_{inlet}} = {\omega_{outdoor}}\left( {Frac} \right) + {\omega_{zone}}\left( {1 - Frac} \right)\]</div>

<p>where:</p>
<div img="image6865.txt">\(Frac\)</div>

<p>= current value of the inlet air mixer schedule (fraction of outdoor air, 0-1)</p>
<div img="image6866.txt">\({T_{inlet}}\)</div>

<p>= inlet air dry-bulb temperature to the HPWH evaporator/fan assembly (°C)</p>
<div img="image6867.txt">\({T_{outdoor}}\)</div>

<p>= outdoor air dry-bulb temperature (°C)</p>
<div img="image6868.txt">\({T_{zone}}\)</div>

<p>= zone (exhaust) air dry-bulb temperature (°C)</p>
<div img="image6869.txt">\({\omega_{inlet}}\)</div>

<p>= inlet air humidity ratio to the HPWH evaporator/fan assembly (kg/kg)</p>
<div img="image6870.txt">\({\omega_{outdoor}}\)</div>

<p>= outdoor air humidity ratio (kg/kg)</p>
<div img="image6871.txt">\({\omega_{zone}}\)</div>

<p>= zone (exhaust) air humidity ratio (kg/kg)</p>
<p>When the heat pump water heater draws its inlet air solely from the zone (i.e., Inlet Air Configuration = Zone Air Only), the inlet air conditions to the evaporator/fan assembly are simply set equal to the zone (exhaust) air conditions. If the heat pump water heater draws its inlet air solely from outdoors (i.e., Inlet Air Configuration = Outdoor Air Only), the inlet air conditions to the evaporator/fan assembly are simply set equal to the outdoor air conditions. When the inlet air to the heat pump water heater evaporator and fan assembly is scheduled (i.e., Inlet Air Configuration = Schedule), the inlet air conditions are determined directly from the user-supplied schedules as follows.</p>
<div>\[{T_{inlet}} = GetScheduleValue(InletAirTemperatureSchedule)\]</div>

<div>\[RHinlet = GetScheduleValue(InletAirHumiditySchedule)\]</div>

<div>\[{\omega_{inlet}} = PsyWFnTdbRhPb({T_{inlet}},R{H_{inlet}},OutBaroPress)\]</div>

<p>where:</p>
<div img="image6875.txt">\(R{H_{inlet}}\)</div>

<p>= inlet air relative humidity to heat pump water heater evaporator/fan assembly (0-1)</p>
<div img="image6876.txt">\(PsyWFnTdbRhPb\)</div>

<p>= psychrometric function returning air humidity ratio given dry-bulb temperature, relative humidity, and barometric pressure</p>
<div img="image6877.txt">\(OutBaroPress\)</div>

<p>= outdoor barometric pressure (Pa)</p>
<p>For each simulation time step, the heat pump water heating capacity, energy use, and air-side/water-side mass flow rates are set to zero and the water heater tank is simulated with the heat pump compressor disabled when any of the following conditions apply:</p>
<p>·        the HPWH is scheduled off by its availability schedule,</p>
<p>·        the water heater tank setpoint temperature is greater than or equal to the heat pump compressor cut-in temperature,</p>
<p>·        the inlet air dry-bulb temperature to the evaporator/fan assembly is less than the Minimum Inlet Air Temperature for Heat Pump Compressor Operation (as specified by the user in the HPWH input object), or</p>
<p>·        the HPWH setpoint temperature is greater than or equal to the Maximum Temperature Limit (specified in the Water Heater:Mixed object).</p>
<p>Otherwise, simulation of the heat pump water heater is based on its current mode of operation. This mode of operation is either floating (heat pump compressor is off and tank water temperature has not fallen below the heat pump compressor cut-in temperature) or heating (tank water temperature dropped below the compressor cut-in temperature on a previous time step but was unable to reach the compressor setpoint temperature). Each mode is handled differently and they will be discussed separately.</p>
<p>If the heat pump water heater is using the stratified tank model, then there is more than one value for the tank temperature.  The model includes input for where the heat pump controls detect the temperature in the form of six options for keyword choices:  Heater1, Heater2, SourceInlet, SourceOutlet, UseInlet, and UseOutlet.  The input data in the associated WaterHeater:Stratified includes the heights of these locations and the nearest stratified tank node is identified based on these heights.  When the heat pump model needs to evaluate the tank temperature of a stratified tank, it evaluates the temperature at the tank node associated with these locations.</p>
<h4 id="float-mode">Float Mode</h4>
<p>When the heat pump water heater tank temperature is floating between the heat pump compressor’s cut-in and cut-out temperatures at the end of the previous simulation time step, both the heat pump compressor and the water heater tank’s heating element are disabled and a resulting tank temperature is calculated. If the resulting tank temperature is below the heat pump compressor’s cut-in temperature, the heat pump compressor part-load ratio is estimated using the ratio of the temperature differences shown below. The part-load ratio can not be less than zero or greater than one.</p>
<div>\[PLR = MIN\left( {1.0,\,\,MAX\left( {0.0,\,\,\left( {\frac{{{T_{HP,\,cut - in}} - {T_{tank,float}}}}{{{T_{tank,initial}} - {T_{tank,float}}}}} \right)} \right)} \right)\]</div>

<p>where:</p>
<div img="image6879.txt">\(PLR\)</div>

<p>= part-load ratio of the heat pump water heater compressor</p>
<div img="image6880.txt">\(Ttank,float\)</div>

<p>= tank temperature in float mode when heating capacity is set to zero(°C)</p>
<div img="image6881.txt">\({T_{tank,initial}}\)</div>

<p>= tank temperature at the beginning of the simulation time step (°C)</p>
<p>Since the pump and fan are assumed to cycle on and off with the heat pump compressor, the average condenser water and evaporator air mass flow rates for the simulation time step are calculated based on the PLR calculated above:</p>
<div>\[{\dot m_{water,avg}} = \dot Vwater\left( {{\rho_{water}}} \right)\left( {PLR} \right)\]</div>

<div>\[\dot mair,avg = \dot Vair\left( {{\rho_{air}}} \right)\left( {PLR} \right)\]</div>

<p>where:</p>
<div img="image6884.txt">\(\dot mwater,avg\)</div>

<p>= average condenser water mass flow rate for the time step (kg/s)</p>
<div img="image6885.txt">\(\dot Vwater\)</div>

<p>= condenser water volumetric flow rate, user input (m<sup>3</sup>/s)</p>
<div img="image6886.txt">\({\rho_{water}}\)</div>

<p>= density of condenser inlet water (kg/m<sup>3</sup>)</p>
<div img="image6887.txt">\(\dot mair,avg\)</div>

<p>= average evaporator/fan air mass flow rate for the time step (kg/s)</p>
<div img="image6888.txt">\(\dot Vair\)</div>

<p>= evaporator/fan air volumetric flow rate, user input (m<sup>3</sup>/s)</p>
<div img="image6889.txt">\({\rho_{air}}\)</div>

<p>= density of evaporator/fan inlet air (kg/m<sup>3</sup>)</p>
<p>The water tank temperature is then calculated based on heat pump operation at the part-load ratio estimated above and with the water tank’s heating element enabled. If the resulting water tank temperature is above the heat pump compressor’s setpoint (cut-out) temperature, then the part-load ratio is reduced and the water heater tank is simulated again. The process is performed iteratively until the part-load ratio of the heat pump compressor achieves the desired setpoint temperature (to the extent possible).</p>
<h4 id="heating-mode">Heating Mode</h4>
<p>When the HPWH is in heating mode at the end of the previous simulation time step (i.e., the heat pump compressor operated during the previous simulation time step but was unable to achieve the setpoint temperature), both the heat pump compressor and the water heater tank’s heating element are enabled. The part-load ratio of the heat pump compressor is set to 1, and the condenser water and evaporator air mass flow rates are set to their maximum flow rates.</p>
<div>\[{\dot m_{water,avg}} = {\dot V_{water}}\left( {{\rho_{water}}} \right)\]</div>

<div>\[\dot mair,avg = \dot Vair\left( {\rho air} \right)\]</div>

<p>If the resulting tank temperature is above the heat pump compressor’s setpoint (cut-out) temperature, the part-load ratio of the heat pump compressor is reduced and the water heater tank is simulated again. The process is performed iteratively until the part-load ratio of the heat pump compressor achieves the desired setpoint temperature (to the extent possible).</p>
<p>The air-side outlet conditions of the HPWH are calculated through simulation of the fan and DX coil with either a blow through or draw through fan placement (user selectable). If mixer/splitter nodes are used, the HPWH model splits the heat pump outlet air mass flow rate with exhaust air flow equaling the outdoor air flow, and the balance of the outlet air being sent to the zone supply air node (i.e., ensures that the heat pump water heater does not contribute to zone pressurization or depressurization). Calculations of heat pump water heating capacity, energy use, air-side performance, and water-side temperature difference are performed in the associated DX Coil object. See the engineering reference section for the Coil:WaterHeating:AirToWaterHeatPump object for details.</p>
<h4 id="model-outputs">Model Outputs</h4>
<p>After completing the float mode or heating mode calculations and the final part-load ratio has been determined, the output (report) variables are calculated as follows:</p>
<div>\[Heat\,Pump\,Water\,Heater\,Compressor\,Part{\rm{ - }}Load\,Ratio = PLR\,\,\]</div>

<div>\[Heat\,Pump\,Water\,Heater\,\,On{\rm{ - }}Cycle\,Parasitic\,Electric\,Power\,(W)\,\, = \,\,{P_{parasitic,on}}\left( {PLR} \right)\]</div>

<div img="image6894.txt">\(Heat\,Pump\,Water\,Heater\,\,On{\rm{ - }}Cycle\,Parasitic\,Electric\,Consumption\,(J)\,\, = \,\,{P_{parasitic,on}}\left( {PLR} \right)\left( {3600} \right){t_{sys}}\)</div>

<div img="image6895.txt">\(Heat\,Pump\,Water\,Heater\,\,Off{\rm{ - }}Cycle\,Parasitic\,Electric\,Power\,(W)\,\, = \,\,{P_{parasitic,off}}\left( {1 - PLR} \right)\)</div>

<div img="image6896.txt">\(Heat\,Pump\,Water\,Heater\,\,Off{\rm{ - }}Cycle\,Parasitic\,Electric\,Consumption\,(J)\,\, = \,\,{P_{parasitic,off}}\left( {1 - PLR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\)</div>

<p>where:</p>
<div img="image6897.txt">\({P_{parasitic,on}}\)</div>

<p>= on-cycle parasitic electric load, user input (W)</p>
<div img="image6898.txt">\({P_{parasitic,off}}\)</div>

<p>= off-cycle parasitic electric load, user input (W)</p>
<div img="image6899.txt">\({t_{sys}}\)</div>

<p>= HVAC system simulation time step (hours)</p>
<p>Note: All heat pump water heater output variables, including off-cycle ancillary electric power and consumption, equal 0 when the heat pump water heater availability schedule equals 0 (i.e., the heat pump water heater is scheduled OFF).</p>
<h3 id="stratified-water-thermal-tank">Stratified Water Thermal Tank</h3>
<p>The input objects WaterHeater:Stratified and ThermalStorage:ChilledWater:Stratified provide models for a stratified water thermal tank that divides the water tank into multiple nodes of equal volume.  This model is used for both the stratified water heater and the stratified chilled water storage tank. The nodes are coupled by vertical conduction effects, internode fluid flow, and temperature inversion mixing.  The object simultaneously solves the differential equations governing the energy balances on the nodes using the Forward-Euler numerical method.  The system time step is divided into one second substeps that allow the simulation to capture events that occur on a very short time scale.</p>
<h4 id="energy-balance_1">Energy Balance</h4>
<p>Similar to the well-mixed model, the stratified model solves the same fundamental differential equation governing the energy balance on a mass of water:</p>
<div>\[m{c_p}\frac{{dT}}{{dt}} = {q_{net}}\]</div>

<p>where</p>
<p><em>m</em> = mass of water</p>
<p><em>c<sub>p</sub></em> = specific heat of water</p>
<p><em>T</em> = temperature of water</p>
<p><em>t</em> = time</p>
<p><em>q<sub>net</sub></em> = net heat transfer rate</p>
<p>The difference for the stratified model is that it must solve the energy balance on <em>n</em> number of nodes simultaneously.  Node 1 is at the top of the water tank and node <em>n</em> is at the bottom of the water tank.</p>
<div>\[{m_n}{c_p}\frac{{d{T_n}}}{{dt}} = {q_{net,n}}\]</div>

<p>where</p>
<p><em>m<sub>n</sub></em> = mass of water for node <em>n</em></p>
<p><em>c<sub>p</sub></em> = specific heat of water</p>
<p><em>T<sub>n</sub></em> = temperature of water for node <em>n</em></p>
<p><em>t</em> = time</p>
<p><em>q<sub>net,n</sub></em> = net heat transfer rate for node <em>n</em></p>
<p>The net heat transfer rate <em>q<sub>net</sub></em> is the sum of gains and losses due to multiple heat transfer pathways.</p>
<div>\[\begin{array}{l}{q_{net,n}} = {q_{heater,n}} + {q_{oncycpara,n}} + {q_{offcycpara,n}} + {q_{oncycloss,n}} + {q_{offcycloss,n}}\\ + {q_{cond,n}} + {q_{use,n}} + {q_{source,n}} + {q_{flow,n}} + {q_{invmix,n}}\end{array}\]</div>

<p>where</p>
<p><em>q<sub>heater,n</sub></em> = heat added by Heater 1 or Heater 2</p>
<p><em>q<sub>oncycpara,n</sub></em> = heat added due to on-cycle parasitic loads (zero when off)</p>
<p><em>q<sub>offcycpara,n</sub></em> = heat added due to off-cycle parasitic loads (zero when on)</p>
<p><em>q<sub>oncycloss,n</sub></em> = heat transfer to/from the ambient environment (zero when off)</p>
<p><em>q<sub>offcycloss,n</sub></em> = heat transfer to/from the ambient environment (zero when on)</p>
<p><em>q<sub>cond,n</sub></em> = heat transfer due to conduction between the node above and below</p>
<p><em>q<sub>use,n</sub></em> = heat transfer to/from the use side plant connections</p>
<p><em>q<sub>source,n</sub></em> = heat transfer to/from the source side plant connections</p>
<p><em>q<sub>flow,n</sub></em> = heat transfer due to fluid flow from the node above and below</p>
<p><em>q<sub>invmix,n</sub></em> = heat transfer due to inversion mixing from the node above and below</p>
<p><em>q<sub>oncycloss,n</sub></em> and <em>q<sub>offcycloss,n</sub></em> are defined as:</p>
<div>\[{q_{oncycloss,n}} = U{A_{oncyc,n}}({T_{amb}} - {T_n})\]</div>

<div>\[{q_{offcycloss,n}} = U{A_{offcyc,n}}({T_{amb}} - {T_n})\]</div>

<p>where</p>
<p><em>UA<sub>oncyc,n</sub></em> = on-cycle loss coefficient to ambient environment (zero when off)</p>
<p><em>UA<sub>offcyc,n</sub></em> = off-cycle loss coefficient to ambient environment (zero when on)</p>
<p><em>T<sub>amb</sub></em> = temperature of ambient environment</p>
<p><em>q<sub>cond,n</sub></em> is defined as:</p>
<div>\[{q_{cond,n}} = \frac{{k{A_{n + 1}}}}{{{L_{n + 1}}}}({T_{n + 1}} - {T_n}) + \frac{{k{A_{n - 1}}}}{{{L_{n - 1}}}}({T_{n - 1}} - {T_n})\]</div>

<p>where</p>
<p><em>k</em> = fluid thermal conductivity of water, 0.6 W/m-K</p>
<p><em>A<sub>n+1</sub></em> = shared surface area between node <em>n</em> and node <em>n+1</em></p>
<p><em>L<sub>n+1</sub></em> = distance between the center of mass of node <em>n</em> and n<em>+1</em></p>
<p><em>T<sub>n+1</sub></em> = temperature of node <em>n+1</em></p>
<p><em>A<sub>n-1</sub></em> = shared surface area between node <em>n</em> and node <em>n-1</em></p>
<p><em>L<sub>n-1</sub></em> = distance between the center of mass of node <em>n</em> and n<em>-1</em></p>
<p><em>T<sub>n-1</sub></em> = temperature of node <em>n-1</em></p>
<p><em>q<sub>use,n</sub></em>, and <em>q<sub>source,n</sub></em> are defined as:</p>
<div>\[{q_{use}} = {\varepsilon_{use}}{\dot m_{use}}{c_p}\left( {{T_{use}} - T} \right)\]</div>

<div>\[{q_{source}} = {\varepsilon_{source}}{\dot m_{source}}{c_p}\left( {{T_{source}} - T} \right)\]</div>

<p>where</p>
<p><em>e<sub>use</sub></em> = heat exchanger effectiveness for the use side plant connections</p>
<div img="image6908.txt">\({\dot m_{use}}\)</div>

<p>= mass flow rate for the use side plant connections</p>
<p><em>T<sub>use</sub></em> = inlet fluid temperature of the use side plant connections</p>
<p><em>e<sub>source</sub></em> = heat exchanger effectiveness for the source side plant connections</p>
<div img="image6909.txt">\({\dot m_{source}}\)</div>

<p>= mass flow rate for the source side plant connections</p>
<p><em>T<sub>source</sub></em> = inlet fluid temperature of the source side plant connections</p>
<p><em>q<sub>flow,n</sub></em> is defined as:</p>
<div>\[{q_{flow,n}} = {\dot m_{n + 1}}{c_p}({T_{n + 1}} - {T_n}) + {\dot m_{n - 1}}{c_p}({T_{n - 1}} - {T_n})\]</div>

<p>where</p>
<div img="image6911.txt">\({\dot m_{n + 1}}\)</div>

<p>= mass flow rate from node <em>n+1</em></p>
<div img="image6912.txt">\({\dot m_{n - 1}}\)</div>

<p>= mass flow rate from node <em>n-1</em></p>
<p><em>q<sub>invmix,n</sub></em> is defined as:</p>
<div>\[{q_{invmix,n}} = {\dot m_{invmix,n + 1}}{c_p}({T_{n + 1}} - {T_n}) + {\dot m_{invmix,n - 1}}{c_p}({T_{n - 1}} - {T_n})\]</div>

<p>where</p>
<div img="image6914.txt">\({\dot m_{invmix,n + 1}}\)</div>

<p>= mass flow rate from node <em>n+1</em> due to temperature inversion mixing</p>
<div img="image6915.txt">\({\dot m_{invmix,n - 1}}\)</div>

<p>= mass flow rate from node <em>n-1</em> due to temperature inversion mixing</p>
<p>Inversion mixing occurs when the node below is warmer than the node above.  The difference in temperatures drives a difference in density that causes the nodes to mix.  Usually inversion mixing occurs very rapidly.  In this algorithm, the inversion mixing rate is selected to be the maximum value that will provide a stable solution given the node mass and the substep interval:</p>
<div>\[{\dot m_{invmix}} = 0.5*{m_n}/\Delta t\]</div>

<p>where</p>
<p><em>Dt</em> = the substep time interval.</p>
<p>The use and source fluid steam outlet temperatures calculation procedure depends on the values of the effectiveness.  If the effectiveness is 1.0, then complete mixing of these fluid steam and the tank water is assumed.  In this case the outlet temperatures for the use and source streams will be simply the tank water temperatures at point of the outlet nodes. When the effectiveness is less than 1.0, an indirect heat exchange is assumed between the use or source stream and the water in the stratified thermal storage tank.  When the effectiveness is less than 1.0, the use and source outlet temperatures are calculated using <em>Q<sub>use</sub></em> and <em>Q<sub>source</sub></em>, and energy balance equations as follows:</p>
<div>\[{T_{use\;out,\,n}} = {T_{use,\,n}} + \frac{{{q_{use,n}}}}{{{{\dot m}_{use}}{c_p}}}\]</div>

<div>\[{T_{source\;out,\,n}} = {T_{source,\,n}} - \frac{{{q_{source,n}}}}{{{{\dot m}_{source}}{c_p}}}\]</div>

<p>where,</p>
<p><em>T<sub>use\ out</sub></em><sub> </sub>= outlet fluid temperature of the use side plant connections</p>
<p><em>T<sub>source\ out</sub></em><sub> </sub>= outlet fluid temperature of the source side plant connections</p>
<h4 id="numerical-solution">Numerical Solution</h4>
<p>The system of simultaneous differential equations is solved using the Forward-Euler numerical method.  The system time step is divided into one-second substeps.  The new temperature for a given node is calculated using the following equation:</p>
<div>\[{T_n} = {T_{n,old}} + \frac{{{q_{net,n}}\Delta t}}{{{m_n}{c_p}}}\]</div>

<p>All node temperatures for <em>q<sub>net,n</sub></em> are the old temperatures from the previous substep.</p>
<p>Before each system time step is calculated the following evaluations are made:</p>
<p>§ Use and source inlet flow rates are applied to the inlet nodes</p>
<p>§ Internode flow is determined and net flow rates are determined</p>
<p>Before each substep is calculated, the following evaluations are made:</p>
<p>1)   Thermostatic controls for heater 1 and heater 2 are evaluated to determine if the heater elements should turn on or off</p>
<p>2)   Node 1 temperature is compared against the maximum limit to determine if venting is necessary</p>
<p>3)   Adjoining node temperatures are compared to determine if there are any temperature inversions for which the inversion mixing rate should be used.</p>
<p>The solution continues looping through all substeps until the system time step is completed.</p>
<h4 id="references_4">References</h4>
<p>Duffie, J., and W. Beckman. 1980. <em>Solar Engineering of Thermal Processes</em>.  John Wiley &amp; Sons.</p>
<p>Newton, B. 1995. <em>Modeling of Solar Storage Tanks</em>.  Master's Dissertation, University of Wisconsin-Madison.</p>
<h3 id="water-heating-sizing">Water Heating Sizing</h3>
<p>Some inputs for water heaters can be autosized using the input object WaterHeater:Sizing.  This section describes the sizing calculations for water heaters.  There are six general methods for sizing tank volume and heating capacity.</p>
<h4 id="autosizing-tank-volume">Autosizing Tank Volume</h4>
<p>The volume a water heater can be sized in the following ways depending on the design method chosen by the user.</p>
<p>·        Peak Draw.  The volume is determined from the loop design flow rate.  The water heater is positioned on the supply side of a plant loop.  After the plant sizing routines have run, the model  obtains the design flow rate for all components on the demand side.  The tank volume is then: <div img="image6920.txt">(V = {\dot V_{loop.des}}*{t_{draw}})</div>,</p>
<p>·        Residential HUD-FHA Minimum.  The volume is determined from a set of rules defined by the table below.  This is from Chapter 48 of 1999 ASHRAE Handbook HVAC Applications, Americal Society of Heating Refrigeration and Air-conditioning Engineeers, Atlanta GA.  (also used in the Building America Benchmark).</p>
<p>Table 85. Residential HUD-FHA Minimum</p>
<p>Residential HUD-FHA Minimum DHW Storage and Burner Capacity (ASHRAE 1999)</p>
<p><strong> </strong></p>
<p><strong># Bedrooms</strong></p>
<p><strong>1</strong></p>
<p><strong>2</strong></p>
<p><strong>3</strong></p>
<p><strong>4</strong></p>
<p><strong>5</strong></p>
<p><strong>6</strong></p>
<p><strong># Bathrooms</strong></p>
<p><strong>All</strong></p>
<p><strong>≤1.5</strong></p>
<p><strong>2-2.5</strong></p>
<p><strong>≥3</strong></p>
<p><strong>≤1.5</strong></p>
<p><strong>2-2.5</strong></p>
<p><strong>≥3</strong></p>
<p><strong>≤1.5</strong></p>
<p><strong>2-2.5</strong></p>
<p><strong>≥3</strong></p>
<p><strong>All</strong></p>
<p><strong>All</strong></p>
<p>Gas</p>
<p>Storage (gal)</p>
<p>20</p>
<p>30</p>
<p>30</p>
<p>40</p>
<p>30</p>
<p>40</p>
<p>40</p>
<p>40</p>
<p>40</p>
<p>50</p>
<p>50</p>
<p>50</p>
<p>Burner (kBtu/hr)</p>
<p>27</p>
<p>36</p>
<p>36</p>
<p>36</p>
<p>36</p>
<p>36</p>
<p>38</p>
<p>36</p>
<p>38</p>
<p>38</p>
<p>47</p>
<p>50</p>
<p>Electric</p>
<p>Storage (gal)</p>
<p>20</p>
<p>30</p>
<p>40</p>
<p>50</p>
<p>40</p>
<p>50</p>
<p>50</p>
<p>50</p>
<p>50</p>
<p>66</p>
<p>66</p>
<p>80</p>
<p>Burner (kW)</p>
<p>2.5</p>
<p>3.5</p>
<p>4.5</p>
<p>5.5</p>
<p>4.5</p>
<p>5.5</p>
<p>5.5</p>
<p>5.5</p>
<p>5.5</p>
<p>5.5</p>
<p>5.5</p>
<p>5.5</p>
<p>·        Per Person.  The tank volume is determined by summing the design level of people in the model and multiplying by a user-entered volume per person factor.</p>
<p>·        Per Floor Area.  The tank volume is determined by summing the floor area in all the zones in the model and multiplying by a user-entered volume per floor area factor.</p>
<p>·        Per Unit.  The tank volume is determined by multiplying a user-entered volume per unit and a user-entered number of units.</p>
<p>·        Per Solar Collector Area.  The tank volume is determined by summing the collector area in all the hot water solar collectors in the model and multiplying by a user-entered volume per collector area factor.</p>
<h4 id="autosizing-heater-capacity">Autosizing Heater Capacity</h4>
<p>The heater capacity can be sized in the following ways depending on the design method chosen by the user.</p>
<p>·        Peak Draw.  The heater capacity is determined from the tank volume, assumed start and finish temperatures and a user defined time for recovery.  The heater capacity is then</p>
<div>\[\]</div>

<div img="image6922.txt">\({q_{heat}} = V\rho \,{c_p}({T_{finish}} - {T_{start}})\)</div>

<p>where,</p>
<div>\[{T_{finish}} = 57.2C\]</div>

<div>\[{T_{start}} = 14.4C\]</div>

<p>·        Residential HUD-FHA Minimum.  The heater capacity is determined from a set of rules defined by the table above.  This is from 1999 ASHRAE Handbook HVAC Applications, Americal Society of Heating Refrigeration and Air-conditioning Engineeers, Atlanta GA.  (also used the Building America Benchmark).</p>
<p>·        Per Person.  The heater capacity is determined by summing the design level of people in the model and using a user-entered factor for recovery capacity per person.  The heater capacity is then:</p>
<div>\[{q_{heat}} = \frac{{{N_{people}}{f_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} eryPerPerson}}({T_{finish}} - {T_{start}})\rho \,{c_p}}}{{3600}}\]</div>

<p>·        Per Floor Area.  The heater capacity is determined by summing the floor area in all the zones in the model and using a user-entered factor for recovery capacity per floor area.  The heater capacity is then:</p>
<div>\[\]</div>

<div img="image6927.txt">\({q_{heat}} = \frac{{{A_{floors}}{f_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} eryPerFloorArea}}({T_{finish}} - {T_{start}})\rho \,{c_p}}}{{3600}}\)</div>

<p>·        Per Unit.  The heater capacity is determined from a user-entered Recovery Capacity per unit and a user-entered number of units.  The heater capacity is then:</p>
<div>\[{q_{heat}} = \frac{{{N_{units}}{f_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} eryPerUnit}}({T_{finish}} - {T_{start}})\rho \,{c_p}}}{{3600}}\]</div>

<p>·        Per Solar Collector Area. The water heater is assumed to be used for solar hot water storage and the heater capacity is set to zero.</p>
<h4 id="autosizing-tank-height">Autosizing Tank Height</h4>
<p>If the water heater is Stratified, then the geometry is important and the height of the tank can be scaled with changes in volume.  For tank shapes of Vertical Cylinder, the user defined height aspect ratio, <em>AR</em>,  is used to calculate a tank height, <em>H</em>, using</p>
<div>\[H = {\left( {\frac{{4\,V\;A{R^2}}}{\pi }} \right)^{1/3}}\]</div>

<h4 id="autosizing-plant-connection-flow-rates">Autosizing Plant Connection Flow Rates</h4>
<p>When the water thermal tank is connected to a plant loop, it is convient to autosize the design volume flow rates through the plant connections.  When the water thermal tank is connected to the supply side of plant loop and flow rates are autosized, the flow rate is the sum of the flow requests of all the various components on the demand side of that plant loop.  When the water thermal tank is connected on the demand side of a plant loop (e.g. as for indirect water heating with a boiler) and flow rates are autosized, the design flow rates are calculated with the following equation,</p>
<div>\[\dot V =  - \left( {\frac{V}{{{t_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} er}} * 3600 * \varepsilon }}} \right) * Ln\left[ {\frac{{\left( {{T_{PlantDesign}} - {T_{Setpo{\mathop{\rm int}} }}} \right)}}{{\left( {{T_{PlantDesign}} - {T_{start}}} \right)}}} \right]\]</div>

<p>where</p>
<p><em>V</em> = volume of the tank</p>
<div img="image6931.txt">\({t_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} er}}\)</div>

<p>= User parameter for the time it takes for the tank to recover from assumed starting temperature to an assumed setpoint temperature.  For water heaters, the starting temperature is 14.4ºC and the final assumed setpoint temperature is 57.2ºC.  For chilled water tanks, the starting temperature is 14.4 ºC and the final temperature is 9.0ºC.</p>
<div img="image6932.txt">\(\varepsilon \)</div>

<p>= <em>e<sub>use</sub></em>   or <em>e<sub>source</sub></em></p>
<div img="image6933.txt">\({T_{PlantDesign}}\)</div>

<p>= the exit temperature specified in the Plant Sizing object</p>
<div img="image6934.txt">\({T_{setpo{\mathop{\rm int}} }}\)</div>

<p>=  the final tank temperature of 57.2ºC for heaters and 9.0ºC for chilled water tanks.</p>
<div img="image6935.txt">\({T_{start}}\)</div>

<p>= the initial tank temperature of 14.4ºC</p>
<p>If the demand side connections are autosized and a water heater’s tank volume is autosized, then the problem cannot be readily solved in EnergyPlus because the demand side connection flows need to be reported earlier in the simulation and the tank volume is not yet available.  This situation is resolved by using an interim, nominal tank volume for sizing the connections and the actual volume is calculated later in the simulation.</p>
<h2 id="water-systems">Water Systems</h2>
<p>Water systems include a variety of components that simulate water consumption, production, and storage, including:</p>
<p>1.    Water Use Equipment and Connections</p>
<p>2.    Rainwater Collection</p>
<p>3.    Groundwater Well</p>
<p>4.    Water Storage Tanks</p>
<h3 id="water-mains-temperatures">Water Mains Temperatures</h3>
<p>The input object Site:WaterMainsTemperature provides a model for the temperature of water mains that deliver water to a building via underground pipes.  The water mains temperatures are an important input for plant equipment that require make-up water from the water mains, such as for domestic hot water systems.</p>
<p>Water mains temperatures are a function of outdoor climate conditions and vary with time of year.  A correlation has been formulated to predict water mains temperatures based on two weather inputs:</p>
<p>average annual outdoor air temperature (dry-bulb)</p>
<p>maximum difference in monthly average outdoor air temperatures</p>
<p>These values can be easily calculated from annual weather data using a spreadsheet.</p>
<p>The correlation was developed by Craig Christensen and Jay Burch and is described in Hendron et al. (2004).  The correlation is:</p>
<p>T<sub>mains</sub> = (T<sub>out,avg</sub> + 6) + ratio * (ΔT<sub>out,maxdiff</sub> / 2) * SIN(0.986 * (day - 15 - lag) - 90)</p>
<p>where</p>
<p>T<sub>mains</sub> = water mains temperature (°F)</p>
<p>T<sub>out,avg</sub> = average annual outdoor air temperature (°F)</p>
<p>ΔT<sub>out,maxdiff</sub> = maximum difference in monthly average outdoor air temperatures (°F)</p>
<p>day = Julian day of the year (1-365)</p>
<p>ratio = 0.4 + 0.01 * (Tamb,avg - 44)</p>
<p>lag = 35 - 1.0 * (Tamb,avg - 44) (°F)</p>
<p>For the Chicago-O'Hare TMY2 weather file, T<sub>out,avg</sub> = 9.69 C and ΔT<sub>out,maxdiff</sub> = 28.1 C.  The resulting water mains temperature profile is graphed below.</p>
<p><img alt="" src="../../EngineeringReference/media/image6936.png" /></p>
<h4 id="references_5">References</h4>
<p>Hendron, R., Anderson, R., Christensen, C., Eastment, M., and Reeves, P.  2004.  "Development of an Energy Savings Benchmark for All Residential End-Uses", Proceedings of SimBuild 2004, IBPSA-USA National Conference, Boulder, CO, August 4 - 6, 2004.</p>
<h3 id="water-use-equipment-and-connections">Water Use Equipment and Connections</h3>
<p>Essential parts of most water systems are the end uses where the water is utilized for a purpose.  These end uses are characterized by familiar pieces of equipment such as sinks, showers, dishwashers, clothes washers, and toilets.  End uses can also include outdoor uses such as landscape irrigation and agricultural irrigation.</p>
<p>Water end-use modeling in EnergyPlus is accomplished via two input objects:</p>
<p>§ WaterUse:Equipment</p>
<p>§ WaterUse:Connections</p>
<p>The WaterUse:Equipment object simulates all different types of water end uses.  The WaterUse:Connections object manages multiple pieces of water equipment with a common supply and return, internally providing the services of a splitter and a mixer.  The WaterUse:Connections object also allows water consuming equipment to be simulated in a closed plant loop by supplying makeup water from the water mains.</p>
<h3 id="unconnected-water-use-equipment">Unconnected Water Use Equipment</h3>
<p>Common water equipment, such as sinks and showers, requires mixing of hot and cold water to provide a desired temperature at the tap.  Water use equipment that is simulated in "unconnected" mode, i.e., without being referenced by a WaterUse:Connections object, presents a relatively simple modeling problem illustrated by the diagram below:</p>
<p><img alt="Water Use Connections ENG Diagram 1" src="../../EngineeringReference/media/image6937.png" /></p>
<p>Figure 315. Hot and Cold Water Mixing</p>
<p>The variables are defined as:</p>
<div img="image6938.txt">\({\dot m_{hot}}\)</div>

<p>= hot water supply mass flow rate</p>
<div img="image6939.txt">\({T_{hot}}\)</div>

<p>= hot water supply temperature</p>
<div img="image6940.txt">\({\dot m_{cold}}\)</div>

<p>= cold water supply mass flow rate</p>
<div img="image6941.txt">\({T_{cold}}\)</div>

<p>= cold water supply temperature</p>
<div img="image6942.txt">\({\dot m_{target}}\)</div>

<p>= target mass flow rate at the tap</p>
<div img="image6943.txt">\({T_{target}}\)</div>

<p>= target temperature at the tap</p>
<p>The basic physics of the problem are described by two equations representing conservation of mass and conservation of energy respectively:</p>
<div>\[{\dot m_{target}} = {\dot m_{hot}} + {\dot m_{cold}}\]</div>

<div>\[{\dot m_{target}}{T_{target}} = {\dot m_{hot}}{T_{hot}} + {\dot m_{cold}}{T_{cold}}\]</div>

<p>The hot and cold water supply temperatures, <div img="image6946.txt">({T_{hot}})</div> and <div img="image6947.txt">({T_{cold}})</div>, are specified by the user with schedules (or indirectly from the water mains temperatures).  The target flow rate and target temperature, <div img="image6948.txt">({\dot m_{target}})</div> and <div img="image6949.txt">({T_{target}})</div>, at the tap are also specified with schedules.  The target conditions can be thought of as a way to simulate occupant behavior; a person at a sink will adjust the hot and cold flow rates to get the overall water flow and temperature that is desired.</p>
<p>The two equations above are easily solved to calculate the necessary hot and cold flow rates needed to attain the target conditions.</p>
<div>\[{\dot m_{hot}} = {\dot m_{target}}\left( {\frac{{{T_{target}} - {T_{cold}}}}{{{T_{hot}} - {T_{cold}}}}} \right)\]</div>

<div>\[{\dot m_{cold}} = {\dot m_{target}} - {\dot m_{hot}}\]</div>

<p>Even though hot and cold flow rates are unlimited in "unconnected" mode, it is still possible to fail to meet the target conditions if <div img="image6952.txt">({T_{target}})</div> &gt; <div img="image6953.txt">({T_{hot}})</div>.  In this case, the actual mixed water temperature at the tap, <div img="image6954.txt">({T_{mixed}})</div>, is set equal to <div img="image6955.txt">({T_{hot}})</div>.  The target flow rate is always met.</p>
<p>Water equipment that omits schedules for the target temperature and/or hot water suppy temperature implies that no hot water is needed.  The result is all cold water at the target flow rate.</p>
<p>For "unconnected" water equipment, the heating rate and energy that is required to supply the hot water is calculated by the following equations.</p>
<div>\[Q = {\dot m_{hot}}{c_p}\left( {{T_{hot}} - {T_{cold}}} \right)\]</div>

<div>\[\Delta E = Q\Delta t\]</div>

<p>where</p>
<div img="image6958.txt">\(Q\)</div>

<p>= heating rate</p>
<div img="image6959.txt">\({c_p}\)</div>

<p>= specific heat of water</p>
<div img="image6960.txt">\(\Delta E\)</div>

<p>= heating energy</p>
<div img="image6961.txt">\(\Delta t\)</div>

<p>= time step interval</p>
<p>All heating is assigned to "Purchased Heating".</p>
<h3 id="zone-heat-gain-from-water-use-equipment">Zone Heat Gain from Water Use Equipment</h3>
<p>Some water use equipment can be a significant source of sensible and latent heat gain when located in a zone.  Showers, for example, add a noticeable latent gain as some of the hot water evaporates into the zone air (and at the same time adding some sensible gain).  Other types of equipment may contribute greater sensible gain but less latent gain.</p>
<p>Calculating the amount of sensible and latent heat gain can be extremely complicated and depends on many variables.  One set of variables is related to the initial conditions of the entering water and the undisturbed zone air, namely:</p>
<p>§ Entering water temperature</p>
<p>§ Entering water flow rate</p>
<p>§ Ambient zone air temperature</p>
<p>§ Ambient zone humidity</p>
<p>§ Ambient zone barometric pressure</p>
<p>A second set of variables is tied to the specifics of the water equipment which describe the heat and mass transfer processes that occur as the water passes through the zone.  These variables might include the velocity of the water in the zone air, the surface area of water exposed to the zone air, the dwell time of water in the zone, and possibly others.  The complexity of these variables cannot be easily cast into a generalized EnergyPlus input object.  Consider that in a shower, the velocity of water droplets is increasing as they fall, and the surface area of the spray is increasing.  How to even determine the surface area of the spray at any point?</p>
<p>The approach taken here is to utilize the first set of initial condition variables and forego the overly-complex second set.  The initial conditions can be used to calculate a maximum possible change in sensible and latent energy between the entering water conditions and the leaving water conditions at an infinite time later.  Sensible and latent energy are calculated separately and represent the maximum heat gain, respectively, that could be added to the zone air.  The user simply specifies a fraction of the maximum heat gain for sensible and latent that is actually added to the zone air.  The fraction is specified with a schedule to account for different modes of operation.  The split between sensible and latent will vary depending on the type of equipment that is to be modeled.  Typically, both fractions should be small numbers.</p>
<p><img alt="Water Use Connections ENG Diagram 2" src="../../EngineeringReference/media/image6962.png" /></p>
<p>Figure 316.  Zone Heat Gain from Water Use Equipment</p>
<p>The maximum sensible heat gain rate is calculated by assuming that all of the water flow is allowed to cool to the zone dry-bulb temperature.  The actual sensible zone heat gain rate is found by multiplying the maximum by the user fraction.</p>
<div>\[{Q_{sens}} = {f_{sens}}{\dot m_{target}}{c_p}\left( {{T_{target}} - {T_{zone}}} \right)\]</div>

<div>\[\Delta {E_{sens}} = {Q_{sens}}\Delta t\]</div>

<p>where</p>
<div img="image6965.txt">\({Q_{sens}}\)</div>

<p>= sensible heat gain rate</p>
<div img="image6966.txt">\({f_{sens}}\)</div>

<p>= user fraction of maximum sensible heat</p>
<div img="image6967.txt">\({\dot m_{target}}\)</div>

<p>= target mass flow rate at the tap</p>
<div img="image6968.txt">\({c_p}\)</div>

<p>= specific heat of water</p>
<div img="image6969.txt">\({T_{target}}\)</div>

<p>= target temperature at the tap</p>
<div img="image6970.txt">\({T_{zone}}\)</div>

<p>= zone dry-bulb air temperature</p>
<div img="image6971.txt">\(\Delta {E_{sens}}\)</div>

<p>= sensible heat gain</p>
<div img="image6972.txt">\(\Delta t\)</div>

<p>= time step interval</p>
<p>The maximum latent heat gain rate is calculated by assuming that the maximum amount of water is evaporated into the zone air during the time step.  The actual latent zone heat gain rate is found by multiplying the maximum by the user fraction.</p>
<div>\[{m_{evap,zonemax}} = \left( {{W_{sat}} - {W_{zone}}} \right){\rho_{zone}}{V_{zone}}\]</div>

<div>\[{m_{evap,flowmax}} = {\dot m_{target}}\Delta t\]</div>

<div>\[{m_{evap,max}} = MIN({m_{evap,zonemax}},{m_{evap,flowmax}})\]</div>

<div>\[{m_{evap}} = {f_{lat}}{m_{evap,max}}\]</div>

<div>\[{\dot m_{evap}} = {m_{evap}}/\Delta t\]</div>

<div>\[{Q_{lat}} = {h_{fg}}{\dot m_{evap}}\]</div>

<div>\[\Delta {E_{lat}} = {Q_{lat}}\Delta t\]</div>

<p>where</p>
<div img="image6980.txt">\({m_{evap,zonemax}}\)</div>

<p>= mass of water that can be absorbed by the zone air in one timestep</p>
<div img="image6981.txt">\({W_{sat}}\)</div>

<p>= fully-saturated zone humidity ratio (function of air temperature and pressure)</p>
<div img="image6982.txt">\({W_{zone}}\)</div>

<p>= zone humidity ratio</p>
<div img="image6983.txt">\({\rho_{zone}}\)</div>

<p>= zone dry-air density (function of air temperature and pressure)</p>
<div img="image6984.txt">\({V_{zone}}\)</div>

<p>= zone air volume</p>
<div img="image6985.txt">\({m_{evap,flowmax}}\)</div>

<p>= mass of water available in the flow in one timestep</p>
<div img="image6986.txt">\({\dot m_{target}}\)</div>

<p>= target mass flow rate at the tap</p>
<div img="image6987.txt">\(\Delta t\)</div>

<p>= time step interval</p>
<div img="image6988.txt">\({m_{evap,max}}\)</div>

<p>= maximum mass of water that can be evaporated</p>
<div img="image6989.txt">\({m_{evap}}\)</div>

<p>= actual mass of water evaporated into the zone air</p>
<div img="image6990.txt">\({f_{lat}}\)</div>

<p>= user fraction of maximum latent heat</p>
<div img="image6991.txt">\({\dot m_{evap}}\)</div>

<p>= mass rate of water evaporation into the zone air</p>
<div img="image6992.txt">\({Q_{lat}}\)</div>

<p>= latent heat gain rate</p>
<div img="image6993.txt">\({h_{fg}}\)</div>

<p>= heat of vaporization for water</p>
<div img="image6994.txt">\(\Delta {E_{lat}}\)</div>

<p>= latent heat gain</p>
<p>Sensible and latent heat gains to the zone are lagged by one zone time step.</p>
<p>Note that this method allows the heat gain to vary dynamically according to changing water and zone conditions instead of the fixed or scheduled value that is traditionally used.  However, sensible and latent fractions may be difficult to estimate.  Experimental measurement is probably the best way to determine the fractions.</p>
<p>A related result of any zone heat and moisture gain is that the water undergoes an equal heat and moisture loss.  For a shower the water will generally leave the zone at a cooler temperature and slightly reduced flow rate when compared to the entering water conditions.</p>
<div>\[{\dot m_{drain}} = {\dot m_{target}} - {\dot m_{evap}}\]</div>

<div>\[{T_{drain}} = \frac{{{{\dot m}_{target}}{c_p}{T_{target}} - {Q_{sens}} - {Q_{lat}}}}{{{{\dot m}_{drain}}{c_p}}}\]</div>

<p>where</p>
<div img="image6997.txt">\({\dot m_{drain}}\)</div>

<p>= drainwater mass flow rate at the drain</p>
<div img="image6998.txt">\({\dot m_{target}}\)</div>

<p>= target mass flow rate at the tap</p>
<div img="image6999.txt">\({\dot m_{evap}}\)</div>

<p>= mass rate of water evaporation into the zone air</p>
<div img="image7000.txt">\({T_{drain}}\)</div>

<p>= water temperature at the drain</p>
<div img="image7001.txt">\({c_p}\)</div>

<p>= specific heat of water</p>
<div img="image7002.txt">\({T_{target}}\)</div>

<p>= target temperature at the tap</p>
<div img="image7003.txt">\({Q_{sens}}\)</div>

<p>= sensible heat gain rate</p>
<div img="image7004.txt">\({Q_{lat}}\)</div>

<p>= latent heat gain rate</p>
<p>The change in leaving water conditions has implications for drainwater heat recovery and storage tank conditions.</p>
<h3 id="connected-water-use-equipment">Connected Water Use Equipment</h3>
<p>Water use equipment referenced by a WaterUse:Connections object is considered to be in "connected" mode.  The WaterUse:Connections object manages multiple pieces of water equipment with a common supply and return, internally providing the services of a splitter and a mixer.  The connections object also offers three internal configurations for drainwater heat recovery.  External connections are available for coupling to plant loop nodes or water storage tanks for graywater reuse or reclamation.</p>
<p>Keep in mind that water use equipment in "connected" mode does not imply that it is connected to a plant loop.  WaterUse:Equipment objects are never directly connected to a plant loop; they are connected indirectly through the WaterUse:Connections object.  WaterUse:Connections can operate either within a plant loop or in stand-alone mode, i.e., without plant loop connections.</p>
<p>The WaterUse:Connections object overrides the hot and cold water supply temperatures of its subordinate WaterUse:Equipment objects based on the specified schedules, plant loop conditions, or water storage tank conditions.  But the WaterUse:Equipment objects still maintain their individual target flow rates and target temperatures.</p>
<p>Solving the water subsystem described by the WaterUse:Connections object is appreciably more difficult than solving a single, unconnected piece of water use equipment.  The subsystem is illustrated below.</p>
<p><img alt="Water Use Connections ENG Diagram 3" src="../../EngineeringReference/media/image7005.png" /></p>
<p>Figure 317. Water Use Connections Subsystem</p>
<p>The nomenclature here uses uppercase letters to indicate variables related to the connections object and lowercase letters to indicate variables related to the equipment objects.  The variables are defined as:</p>
<div img="image7006.txt">\({\dot M_{hot}}\)</div>

<p>= hot water supply mass flow rate</p>
<div img="image7007.txt">\({T_{hot}}\)</div>

<p>= hot water supply temperature</p>
<div img="image7008.txt">\({\dot M_{cold}}\)</div>

<p>= cold water supply mass flow rate</p>
<div img="image7009.txt">\({T_{cold}}\)</div>

<p>= cold water supply temperature</p>
<div img="image7010.txt">\({\dot M_{drain}}\)</div>

<p>= drainwater mass flow rate at the drain</p>
<div img="image7011.txt">\({T_{drain}}\)</div>

<p>= water temperature at the drain</p>
<div img="image7012.txt">\({T_{waste}}\)</div>

<p>= wastewater temperature after the drain</p>
<div img="image7013.txt">\({\dot M_{return}}\)</div>

<p>= return water mass flow rate back to the plant loop</p>
<div img="image7014.txt">\({T_{return}}\)</div>

<p>= return temperature of makeup water back to the plant loop</p>
<h3 id="water-use-equipment-calculations">Water Use Equipment Calculations</h3>
<p>The solution method proceeds in steps:</p>
<p>§ <em>InitConnectionsTemps</em></p>
<p>§ <em>CalcConnectionsFlowRates</em></p>
<p>§ <em>CalcConnectionsDrainTemp</em></p>
<p>§ <em>UpdateConnectionsNodes</em></p>
<h4 id="initialize-connections-temperatures">Initialize Connections Temperatures</h4>
<p>Initializes the hot and cold supply water temperatures, <div img="image7015.txt">({T_{hot}})</div> and <div img="image7016.txt">({T_{cold}})</div>, for the common supply to all the equipment.  If plant-coupled, <div img="image7017.txt">({T_{hot}})</div> is taken from the plant loop inlet node.  If stand-alone, <div img="image7018.txt">({T_{hot}})</div> is taken from the schedule.</p>
<div img="image7019.txt">\({T_{cold}}\)</div>

<p>is taken from the supply water storage tank, if specified.  Otherwise <div img="image7020.txt">({T_{cold}})</div> is taken from the schedule.  If a schedule is not specified, <div img="image7021.txt">({T_{cold}})</div> is taken from the water mains.</p>
<h4 id="calculate-connections-flow-rates">Calculate Connections Flow Rates</h4>
<p>First calls on each piece of equipment to simulate itself with the given supply water temperatures <div img="image7022.txt">({T_{hot}})</div> and <div img="image7023.txt">({T_{cold}})</div>.  The desired hot and cold flow rates for <div img="image7024.txt">({\dot m_{hot,i}})</div> and <div img="image7025.txt">({\dot m_{cold,i}})</div> are calculated (as described earlier) and passed back to the connections object.  The total flow rates for <div img="image7026.txt">({\dot M_{hot}})</div> and <div img="image7027.txt">({\dot M_{cold}})</div> are then calculated:</p>
<div img="image7028.txt">\({\dot M_{hot}} = \mathop \sum \limits_i {\dot m_{hot,i}}\)</div>

<p><div img="image7029.txt">({\dot M_{cold}} = \mathop \sum \limits_i {\dot m_{cold,i}})</div></p>
<p>If plant-coupled, <div img="image7030.txt">({\dot M_{hot}})</div> is compared to the maximum flow rate available in the plant loop (after the first HVAC iteration).  If <div img="image7031.txt">({\dot M_{hot}})</div> &gt; <div img="image7032.txt">({\dot M_{hot,max}})</div>, the actual flow rate is reset to equal the maximum:  <div img="image7033.txt">({\dot M_{hot}})</div> = <div img="image7034.txt">({\dot M_{hot,max}})</div>.  New hot and cold flow rates, <div img="image7035.txt">({\dot m'<em>{hot,i}})</div> and <div img="image7036.txt">({\dot m'</em>{cold,i}})</div>, at the equipment level are then recalculated, decreasing the hot flow rate and increasing the cold flow rate in order to still meet the target flow rate.</p>
<div>\[\alpha  = \frac{{{{\dot M}_{hot,max}}}}{{{{\dot M}_{hot}}}}\]</div>

<div>\[{\dot m'_{hot,i}} = \alpha {\dot m_{hot,i}}\]</div>

<div>\[{\dot m'_{cold,i}} = {\dot m_{target,i}} - {\dot m'_{hot,i}}\]</div>

<p>A new mixed water temperature is also recalculated at the equipment level.</p>
<p>Although water storage tanks can also have a maximum flow rate on the cold side, the cold flow rate is not limited in this implementation.</p>
<h4 id="calculate-connections-drain-temperature">Calculate Connections Drain Temperature</h4>
<p>At this point zone heat gains are calculated for all equipment in zones.  The final drainwater temperatures and flow rates are determined for each piece of equipment by subtracting the lost heat and moisture (see above).  The total drainwater temperature and flow rate for the subsystem are calculated:</p>
<div img="image7040.txt">\({\dot M_{drain}} = \mathop \sum \limits_i {\dot m_{drain,i}}\)</div>

<p><div img="image7041.txt">({T_{drain}} = \frac{{\mathop \sum \limits_i {{\dot m}<em>{drain,i}}{t</em>{drain,i}}}}{{{{\dot M}_{drain}}}})</div></p>
<p>In the case of no drainwater heat recovery, the subsystem wastewater temperature, <div img="image7042.txt">({T_{waste}})</div>, is equal to the drainwater temperature, <div img="image7043.txt">({T_{drain}})</div>.  (For drainwater heat recovery, see below.)  The wastewater temperature and flow rate are propogated to the reclamation water storage tank, if specified.</p>
<h4 id="update-connections-nodes">Update Connections Nodes</h4>
<p>Finally, if plant-coupled, the return water temperature, <div img="image7044.txt">({T_{return}})</div>, is passed on to the plant outlet node.  <div img="image7045.txt">({T_{return}})</div> is taken from the cold water supply schedule or the water mains.  The return flow rate is equal to the hot water supply flow rate in order to preserve a closed plant loop:  <div img="image7046.txt">({\dot M_{return}})</div> = <div img="image7047.txt">({\dot M_{hot}})</div>.</p>
<p>For "connected" water equipment, the heating rate and energy that is required to supply the hot water for individual water equipment is calculated by the following equations. </p>
<div>\[Q = {\dot m_{hot}}{c_p}\left( {{T_{hot}} - {T_{return}}} \right)\]</div>

<div>\[\Delta E = Q\Delta t\]</div>

<p>where</p>
<div img="image7050.txt">\(Q\)</div>

<p>= heating rate</p>
<div img="image7051.txt">\({c_p}\)</div>

<p>= specific heat of water</p>
<div img="image7052.txt">\(\Delta E\)</div>

<p>= heating energy</p>
<div img="image7053.txt">\(\Delta t\)</div>

<p>= time interval</p>
<p>The heating rate and energy for the WaterUse:Connections is the sum of the values for its constituent water equipment objects.  If the WaterUse:Connections object is stand-alone, all heating is assigned to "Purchased Heating" by the individual water equipment objects.  If the WaterUse:Connections object is coupled to a plant loop, all heating is supplied by the plant loop equipment.</p>
<h3 id="drainwater-heat-recovery">Drainwater Heat Recovery</h3>
<p>Drainwater heat recovery adds one more complication to the water connections subsystem.  A heat exchanger is added between the drain and the waste outlet to recover some heat from the water before it leaves the system.  The heat is usually recovered by preheating the incoming makeup water from the mains.</p>
<p>The heat exchanger can be modeled as "ideal", "counterflow", or "crossflow".  One common type of drainwater heat exchanger is the gravity-film exchanger (GFX).  The GFX can be approximated with a counterflow heat exchanger.</p>
<p>The destination of the preheated makeup water can be plumbed in three possible configurations:  "plant", "equipment", "plant and equipment".  In the "plant" configuration, all preheated water flow is returned to the plant loop to match the makeup water for the hot water supply flow.  In the "equipment" configuration, all preheated water flow is directed internally within the WaterUse:Connections object to provide the makeup water for the cold water supply flow for the local water use equipment.  In the "plant and equipment" configuration, the preheated water is split between both of the previous configurations.  This is the only configuration where the flow rate is equal on both sides of the heat exchanger.</p>
<p><img alt="Water Use Connections ENG Diagram 4" src="../../EngineeringReference/media/image7054.png" /></p>
<p>Figure 318. Water Use Connections Subsystem with Drainwater Heat Recovery</p>
<p>The new variables added here are defined as:</p>
<div img="image7055.txt">\({\dot M_{recovery}}\)</div>

<p>= makeup water mass flow rate in the heat exchanger</p>
<div img="image7056.txt">\({T_{recovery}}\)</div>

<p>= water temperature leaving the heat exchanger</p>
<div img="image7057.txt">\({T_{makeup}}\)</div>

<p>= cold makeup water temperature supplied to various flows</p>
<p>Another subroutine is inserted into the solution method:</p>
<p>§ <em>InitConnectionsTemps</em></p>
<p>§ <em>CalcConnectionsFlowRates</em></p>
<p>§ <em>CalcConnectionsDrainTemp</em></p>
<p>§ <strong><em>CalcConnectionsHeatRecovery</em></strong></p>
<p>§ <em>UpdateConnectionsNodes</em></p>
<p>For the "equipment" and "plant and equipment" configurations, the solution requires iteration to solve because the preheated water leaving the heat exchanger is connected to the cold water supply water, creating a feedback loop.</p>
<h4 id="calculate-connections-heat-recovery">Calculate Connections Heat Recovery</h4>
<p>Based on the selected configuration, the flow rate through the heat exchanger is first determined.  For the "plant" configuration, <div img="image7058.txt">({\dot M_{recovery}} = {\dot M_{hot}})</div>.  For the "equipment" configuration, <div img="image7059.txt">({\dot M_{recovery}} = {\dot M_{cold}})</div>.  For the "plant and equipment" configuration, <div img="image7060.txt">({\dot M_{recovery}} = {\dot M_{hot}} + {\dot M_{cold}})</div>.</p>
<p>The heat capacity rates on both sides of the heat exchanger are calculated and the minimum and maximum heat capacity rates, <div img="image7061.txt">({C_{min}})</div> and <div img="image7062.txt">({C_{max}})</div>, are determined.</p>
<div>\[{C_{drain}} = {\dot M_{drain}}{c_p}\]</div>

<div>\[{C_{recovery}} = {\dot M_{recovery}}{c_p}\]</div>

<div>\[{C_{min}} = MIN({C_{drain}},{C_{recovery}})\]</div>

<div>\[{C_{max}} = MAX({C_{drain}},{C_{recovery}})\]</div>

<div>\[{R_c} = \frac{{{C_{min}}}}{{{C_{max}}}}\]</div>

<p>where <div img="image7068.txt">({R_c})</div> = the heat capacity ratio.</p>
<p>The effectiveness <div img="image7069.txt">(\varepsilon )</div> is then calculated for the given type of heat exchanger.  For the "ideal" heat exchanger, <div img="image7070.txt">(\varepsilon  = 1)</div>.</p>
<p>For the "counterflow" and "crossflow" heat exchangers, the effectiveness is calculated using the effectiveness-NTU method, where:</p>
<div>\[NTU = \frac{{UA}}{{{C_{min}}}}\]</div>

<p>For the "counterflow" heat exchanger:</p>
<div img="image7072.txt">\(\varepsilon  = \frac{{NTU}}{{1 + NTU}}\)</div>

<p>, if <div img="image7073.txt">({R_c})</div> = 1</p>
<div img="image7074.txt">\(\varepsilon  = \frac{{1 - EXP\left( { - NTU\left( {1 - {R_c}} \right)} \right)}}{{1 - {R_c}EXP\left( { - NTU\left( {1 - {R_c}} \right)} \right)}}\)</div>

<p>, if <div img="image7075.txt">({R_c})</div> &lt; 1</p>
<p>For the "crossflow" heat exchanger:</p>
<div>\[\varepsilon  = 1 - EXP\left( {\frac{{NT{U^{0.22}}}}{{{R_c}}}\left( {EXP\left( { - {R_c}NT{U^{0.78}}} \right) - 1} \right)} \right)\]</div>

<p>The heat recovery rate is then calculated.</p>
<div>\[{Q_{recovery}} = \varepsilon {C_{min}}\left( {{T_{drain}} - {T_{makeup}}} \right)\]</div>

<p>The outlet water temperatures can then be calculated for both sides of the heat exchanger.</p>
<div>\[{T_{recovery}} = {T_{makeup}} + \frac{{{Q_{recovery}}}}{{{{\dot M}_{recovery}}{c_p}}}\]</div>

<div>\[{T_{waste}} = {T_{drain}} - \frac{{{Q_{recovery}}}}{{{{\dot M}_{drain}}{c_p}}}\]</div>

<p>At each iteration the difference between <div img="image7080.txt">({T_{recovery}})</div> and <div img="image7081.txt">({T_{cold}})</div>is compared and checked for convergence.</p>
<div>\[\Delta {T_{error}} = \left| {{T_{recovery}} - {T_{cold}}} \right|\]</div>

<p>Once the temperatures have converged, the solution is complete.  <div img="image7083.txt">({T_{waste}})</div> is then passed on to a storage tank, if specified.</p>
<h2 id="zone-controls">Zone Controls</h2>
<h3 id="thermostatic-zone-control">Thermostatic Zone Control</h3>
<p>The input object ZoneControl:Thermostat provides a way for the zone to be controlled to a specified temperature.  ZoneControl:Thermostat references a control type schedule and one or more control type objects which in turn reference one or more setpoint schedules.</p>
<p>The control type schedule and the list of control type/name pairs are directly related.  The schedule defines the type of control that is to be used during for each hour.  Valid control types are</p>
<p>0 - Uncontrolled (No specification or default)</p>
<p>1 - Single Heating Setpoint</p>
<p>2 - Single Cooling SetPoint</p>
<p>3 - Single Heating/Cooling Setpoint</p>
<p>4 - Dual Setpoint (Heating and Cooling) with deadband</p>
<p>If the schedule referenced in the ZoneControl statement has a value of 4 for a particular hour, this indicates that during that hour "dual setpoint with deadband control" is to be used.  The specific "dual setpoint with deadband" control object to be used is specified in the list of control type/name pairs.  Then the specific control type objects reference the thermostat setpoint temperature schedule to be used.  Because only one control can be specified for each control type in a ZoneControl statement, there are only four pairs possible in a particular ZoneControl type/name list.  This is because individual controls can be defined hourly, thus giving the user a full range of flexibility.  Since putting in the name of the control type directly in the schedule would be very cumbersome, the control types are assigned a number which is used in the hourly schedule profile.</p>
<p>For more information see ZoneControl:Thermostat in the Input Output Reference and succeeding sections in this document.</p>
<h3 id="zone-thermostats">Zone Thermostats</h3>
<p>The schema for the current set of four zone thermostats is given below.  In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control is a single or dual setpoint control).  The schedule defines a temperature setpoint for the control type.  The schedule would be defined through the standard schedule syntax described earlier in this document.  For an uncontrolled zone no thermostat is specified or necessary.  See the Input Output Reference for more details.</p>
<p>The control type schedule and the list of control type/name pairs are directly related.  The schedule defines the type of control that is to be used during for each hour.  Valid Control Types are</p>
<table class="table table-striped">





<tr>
<td>Control Type Value</td>
<td>Control Type Name</td>
</tr>
<tr>
<td>0</td>
<td>Uncontrolled (No specification or default)</td>
</tr>
<tr>
<td>1</td>
<td>Single Heating Setpoint (input object ThermostatSetpoint:SingleHeating)</td>
</tr>
<tr>
<td>2</td>
<td>Single Cooling SetPoint (input object ThermostatSetpoint:SingleCooling)</td>
</tr>
<tr>
<td>3</td>
<td>Single Heating/Cooling Setpoint (input object ThermostatSetpoint:SingleHeatingOrCooling)</td>
</tr>
<tr>
<td>4</td>
<td>Dual Setpoint (Heating and Cooling) with deadband (input object ThermostatSetpoint:DualSetpoint)</td>
</tr>

</table>

<p>For the Uncontrolled case no heating or cooling requirement is calculated for the system to meet.</p>
<p>CASE (0)</p>
<p>! Uncontrolled Zone</p>
<p>LoadToHeatingSetPoint = 0.0</p>
<p>LoadToCoolingSetPoint = 0.0</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0</p>
<p>For the Single Heating Setpoint there would be a heating only thermostat.  The setpoint can be scheduled and varied throughout the simulation but only heating is allowed with this control type.</p>
<p>CASE (SingleHeatingSetPoint)</p>
<p>! Determine zone load based on</p>
<p>! Qload + Qsys = 0 and Qsys = mCp(Tsys-Tzone)</p>
<p>! System Load Sign Convention:</p>
<p>!     - -&gt; Cooling required to reach setpoint</p>
<p>!     + -&gt; Heating required to reach setpoint</p>
<p>LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) *</p>
<p>TempZoneThermostatSetPoint(ZoneNum) –</p>
<p>TempIndZnLd(ZoneNum))</p>
<p>IF ((ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired - 1.0) &lt; 0.0) THEN</p>
<p>DeadBandOrSetback(ZoneNum) = .TRUE.</p>
<p>ENDIF</p>
<p>For the Single Cooling Setpoint there would be a cooling only thermostat.  The setpoint can be scheduled and varied throughout the simulation but only cooling is allowed with this control type.</p>
<p>CASE (SingleCoolingSetPoint)</p>
<p>LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) *</p>
<p>TempZoneThermostatSetPoint(ZoneNum) –</p>
<p>TempIndZnLd(ZoneNum))</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint</p>
<p>IF ((ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired + 1.0) &gt; 0.0) THEN</p>
<p>DeadBandOrSetback(ZoneNum) = .TRUE.</p>
<p>ENDIF</p>
<p>For the Single Heat Cool Setpoint there would be a cooling only thermostat there would be a heating and cooling thermostat.  The setpoint can be scheduled and varied throughout the simulation for both heating and cooling. With this control type only 1 setpoint profile is needed or used.</p>
<p>CASE (SingleHeatCoolSetPoint)</p>
<p>LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) *</p>
<p>TempZoneThermostatSetPoint(ZoneNum) –</p>
<p>TempIndZnLd(ZoneNum))</p>
<p>LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) *</p>
<p>TempZoneThermostatSetPoint(ZoneNum) –</p>
<p>TempIndZnLd(ZoneNum))</p>
<p>! Possible combinations:</p>
<p>! 1/  LoadToHeatingSetPoint &gt; 0 &amp; LoadToCoolingSetPoint &gt; 0 --&gt;  Heating required</p>
<p>! 2/  LoadToHeatingSetPoint &gt; 0 &amp; LoadToCoolingSetPoint &lt; 0 --&gt;  Not Feasible</p>
<p>! 3/  LoadToHeatingSetPoint &lt; 0 &amp; LoadToCoolingSetPoint &lt; 0 --&gt;  Cooling Required</p>
<p>! 4/  LoadToHeatingSetPoint &lt; 0 &amp; LoadToCoolingSetPoint &gt; 0 --&gt;  Dead Band Operation</p>
<p>IF (LoadToHeatingSetPoint &gt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToHeatingSetPoint</p>
<p>ZoneSetPoint = ZoneThermostatSetPointLo(ZoneNum)</p>
<p>ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &lt; 0.0) THEN</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint</p>
<p>ZoneSetPoint = ZoneThermostatSetPointHi(ZoneNum)</p>
<p>ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0</p>
<p>IF(Zone(ZoneNum)%SystemZoneNodeNumber &gt; 0) THEN</p>
<p>ZoneSetPoint = Node(Zone(ZoneNum)%SystemZoneNodeNumber)%Temp</p>
<p>ENDIF</p>
<p>DeadBandOrSetback(ZoneNum) = .TRUE.</p>
<p>ENDIF</p>
<p>For Dual Setpoint with DeadBand there would be a heating and cooling thermostat.  For this case both a heating and cooling setpoint can be scheduled for any given time period.  The setpoint can be scheduled and varied throughout the simulation for both heating and cooling.</p>
<p>CASE (DualSetPointWithDeadBand)</p>
<p>LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) *</p>
<p>ZoneThermostatSetPointLo(ZoneNum) –</p>
<p>TempIndZnLd(ZoneNum))</p>
<p>LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) *</p>
<p>ZoneThermostatSetPointHi(ZoneNum) –</p>
<p>TempIndZnLd(ZoneNum))</p>
<p>! Possible combinations:</p>
<p>! 1/  LoadToHeatingSetPoint &gt; 0 &amp; LoadToCoolingSetPoint &gt; 0 --&gt;  Heating required</p>
<p>! 2/  LoadToHeatingSetPoint &gt; 0 &amp; LoadToCoolingSetPoint &lt; 0 --&gt;  Not Feasible</p>
<p>! 3/  LoadToHeatingSetPoint &lt; 0 &amp; LoadToCoolingSetPoint &lt; 0 --&gt;  Cooling Required</p>
<p>! 4/  LoadToHeatingSetPoint &lt; 0 &amp; LoadToCoolingSetPoint &gt; 0 --&gt;  Dead Band Operation</p>
<p>IF (LoadToHeatingSetPoint &gt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToHeatingSetPoint</p>
<p>ZoneSetPoint = ZoneThermostatSetPointLo(ZoneNum)</p>
<p>ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &lt; 0.0) THEN</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint</p>
<p>ZoneSetPoint = ZoneThermostatSetPointHi(ZoneNum)</p>
<p>ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN</p>
<p>ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0</p>
<p>IF(Zone(ZoneNum)%SystemZoneNodeNumber &gt; 0) THEN</p>
<p>ZoneSetPoint = Node(Zone(ZoneNum)%SystemZoneNodeNumber)%Temp</p>
<p>ENDIF</p>
<p>DeadBandOrSetback(ZoneNum) = .TRUE.</p>
<p>ENDIF</p>
<h3 id="operative-temperature-control">Operative Temperature Control</h3>
<p>The input object ZoneControl:Thermostat:OperativeTemperature provides a model where the behavior of the zone thermostats described above can be modified to accommodate operative temperature control. The ZoneControl:Thermostat:OperativeTemperature input object is used to modify the behavior of any of the thermostatic control types described above.  When this object is used, the zone can be controlled by a weighted mixture of radiant and air temperatures (rather than just zone air temperatures).</p>
<p>In EnergyPlus, operative temperature, <div img="image7084.txt">({T_{OP}})</div>, is defined as ,</p>
<div>\[{T_{OP}} = \gamma {T_{MRT}} + (1 - \gamma ){T_{drybulb}}\]</div>

<p>where,</p>
<div img="image7086.txt">\(\gamma \)</div>

<p>is the radiative fraction,</p>
<div img="image7087.txt">\({T_{MRT}}\)</div>

<p>is the mean radiant temperature for the thermal zone, and</p>
<div img="image7088.txt">\({T_{drybulb}}\)</div>

<p>is the mean zone air temperature.</p>
<p>The radiative fraction <div img="image7089.txt">(\gamma )</div> is selected by the user and can be scheduled to vary during the simulation.  A typical value is 0.5.  The maximum value needs to be less than 0.9 and the minimum is 0.0.  A value of 0.0 is the same as controlling on only zone air temperature.  If air velocities are higher than 0.2 m/s, then lower values for radiative fraction might apply.  Niu and Burnett (1998) cite International Standard ISO 77300 in recommending the values for this fraction listed in the following table.</p>
<p>Table 86.  Operative Temperature - Radiative Fraction vs Air Velocity</p>
<table class="table table-striped">







<tr>
<td>Air Velocity (m/s)</td>
<td>&lt; 0.2</td>
<td>0.2 to 0.6</td>
<td>0.6 to 1.0</td>
</tr>
<tr>
<td><div img="image7090.txt">\(\gamma \)</div></td>
<td>0.5</td>
<td>0.4</td>
<td>0.3</td>
</tr>

</table>

<p>The control is accomplished using the load to setpoint formulation that is fundamental to HVAC system control in EnergyPlus. Although real systems will not know the loads and operate on temperature-based control, EnergyPlus needs to be able to function at zone timesteps up to one hour and this is too long of a timeframe for true temperature-based zone control.  Load-based control is an important method of determining the average HVAC system response to zone conditions over the time step.  For operative temperature control, the same methods and routines are used for calculating loads to setpoints but the setpoints are shifted to emulate operative temperature control rather than air temperature control.</p>
<p>The user-defined setpoint for <div img="image7091.txt">({T_{OP}})</div> is an input in degrees Celsius. <div img="image7092.txt">({T_{MRT}})</div> is continually modeled by the full zone heat balance method and includes all the interactions between thermal loads and HVAC systems.  A new setpoint for the zone’s <div img="image7093.txt">({T_{drybulb}})</div> is obtained for each zone timestep by rearranging the definition of <div img="image7094.txt">({T_{OP}})</div> to put <div img="image7095.txt">({T_{drybulb}})</div> on the left hand side.</p>
<div>\[{T_{drybulb,setpo{\mathop{\rm int}} }} = \frac{{{T_{OP,setpo{\mathop{\rm int}} }} - \gamma {T_{MRT}}}}{{(1 - \gamma )}}\]</div>

<p>This adjustment to the target zone air drybulb temperature is made every timestep for every zone immediately after the setpoints are obtained from the schedule.</p>
<p>Reference: J. Niu and J. Burnett. 1998. Integrating Radiant/Operative Temperature Controls into Building Energy Simulations. ASHRAE Transactions Vol. 104. Part 2. page 210.  ASHRAE.  Atlanta, GA.</p>
<h3 id="temperature-and-humidity-control">Temperature And Humidity Control</h3>
<h5 id="the-input-object-zonecontrolthermostattemperatureandhumidity-is-used-to-modify-the-behavior-of-zonecontrolthermostat-objects-control-types-thermostatsetpointsinglecooling-and-thermostatsetpointdualsetpoint-only-based-on-zone-air-humidity-conditions-specifically-this-temperatureandhumidity-zone-control-resets-the-zonecontrolthermostats-cooling-setpoint-temperature-downward-when-the-zone-air-relative-humidity-exceeds-the-dehumidifying-relative-humidity-setpoint-defined-in-this-object-the-reduced-cooling-setpoint-temperature-typically-results-in-longer-cooling-coil-runtimes-and-additional-dehumidification-while-additional-dehumidification-lower-absolute-humidity-level-in-the-zone-air-may-be-achieved-the-resulting-dry-bulb-temperature-and-absolute-humidity-of-the-zone-air-will-determine-if-the-zone-air-relative-humidity-is-reduced">The input object ZoneControl:Thermostat:TemperatureAndHumidity is used to modify the behavior of ZoneControl:Thermostat objects (control types ThermostatSetpoint:SingleCooling and ThermostatSetpoint:DualSetpoint only) based on zone air humidity conditions. Specifically, this TemperatureAndHumidity zone control resets the ZoneControl:Thermostat’s cooling setpoint temperature downward when the zone air relative humidity exceeds the Dehumidifying Relative Humidity Setpoint defined in this object. The reduced cooling setpoint temperature typically results in longer cooling coil runtimes and additional dehumidification. While additional dehumidification (lower absolute humidity level in the zone air) may be achieved, the resulting dry-bulb temperature and absolute humidity of the zone air will determine if the zone air <strong>relative humidity</strong> is reduced.</h5>
<h5 id="the-rate-at-which-the-cooling-setpoint-temperature-is-reduced-is-dictated-by-the-user-specified-overcool-control-ratio-the-maximum-reduction-in-cooling-setpoint-temperature-is-defined-by-the-user-entered-overcool-range-although-the-overcool-range-may-be-reduced-from-the-user-defined-value-when-this-temperatureandhumidity-control-is-used-in-tandem-with-a-dual-setpoint-thermostat-see-discussion-below-note-that-occupants-are-sensitive-to-overcooling-and-can-experience-discomfort-if-the-overcool-range-is-too-large">The rate at which the cooling setpoint temperature is reduced is dictated by the user-specified Overcool Control Ratio. The maximum reduction in cooling setpoint temperature is defined by the user-entered Overcool Range, although the Overcool Range may be reduced from the user-defined value when this TemperatureAndHumidity control is used in tandem with a dual setpoint thermostat (see discussion below). Note that occupants are sensitive to overcooling and can experience discomfort if the overcool range is too large.</h5>
<p>This control is accomplished using the load to setpoint formulation that is fundamental to HVAC system control in EnergyPlus. Although real systems will not know the loads and operate on temperature-based control, EnergyPlus needs to be able to function at zone timesteps up to one hour and this is too long of a timeframe for true temperature-based zone control. Load-based control is an important method of determining the average HVAC system response to zone conditions over the time step. For TemperatureAndHumidity control, the same methods and routines are used for calculating loads to setpoints but the cooling setpoint is shifted to emulate TemperatureAndHumidity control, as described above.</p>
<p>The overcool range limits the extent of the zone air temperature reduction below the cooling setpoint. When a dual setpoint thermostat is being modified by this TemperatureAndHumidity control, the maximum overcool range must be less than or equal to the temperature difference between the dual setpoint thermostat’s cooling and heating setpoints:</p>
<div>\[\Delta {T_{OvercoolRange,MAX}} = MIN\left( {\Delta {T_{OvercoolRange}},\,\Delta {T_{Setpoints}}} \right)\]</div>

<p>where,</p>
<div img="image7098.txt">\(\Delta {T_{OvercoolRange,MAX}}\)</div>

<p>= maximum overcool range for the zone air (°C)</p>
<div img="image7099.txt">\(\Delta {T_{OvercoolRange}}\)</div>

<p>= overcool range for the zone air (°C).  User input.</p>
<div img="image7100.txt">\(\Delta {T_{Setpoints}}\)</div>

<p>= temperature difference between the cooling and heating setpoints (°C)</p>
<p>If a single cooling setpoint thermostat is being modified by this control, the maximum overcool range is equal to the user-defined overcool range.</p>
<p>The extent that the zone air relative humidity exceeds the user-entered dehumidifying relative humidity setpoint is given by:</p>
<div>\[\Delta \phi  = MAX\left( {0.0,{\phi_{ZoneLagged}} - {\phi_{CSP}}} \right)\]</div>

<p>The actual cooling setpoint reduction (overcooling) is calculated for the condition when the zone air relative humidity exceeds the dehumidifying setpoint (i.e., <div img="image7102.txt">(\Delta \phi )</div>&gt;0), as described below:</p>
<div>\[\begin{array}{l}IF\,\,(\Delta \phi \, > \,0)\,\,THEN\\\,\,\,\,\,\Delta {T_{Overcool,Actual}} = MIN\left( {\Delta {T_{OvercoolRange,MAX}},\,{{\Delta \phi } \mathord{\left/ {\vphantom {{\Delta \phi } {\Delta {\phi_{adjust}}}}} \right. } {\Delta {\phi_{adjust}}}}} \right)\\ELSE\\\,\,\,\,\,\Delta {T_{Overcool,Actual}} = 0\\ENDIF\end{array}\]</div>

<p>The cooling setpoint temperature is then adjustedas follows:</p>
<div img="image7104.txt">\({T_{CSP,adj}} = \left( {{T_{CSP}} - \Delta {T_{Overcool,Actual}}} \right)\)</div>

<p>where,</p>
<div img="image7105.txt">\({T_{CSP,adj}}\)</div>

<p>= adjusted cooling setpoint temperature (°C)</p>
<div img="image7106.txt">\({T_{CSP}}\)</div>

<p>= zone air cooling setpoint temperature for the current time step (°C).  User input.</p>
<div img="image7107.txt">\(\Delta {\phi_{adjust}}\)</div>

<p>= user-defined overcool control ratio (%/K)</p>
<div img="image7108.txt">\(\Delta \phi \)</div>

<p>= difference between the zone air relative humidity and the user-defined dehumidifying setpoint (%)</p>
<div img="image7109.txt">\({\phi_{ZoneLagged}}\)</div>

<p>= zone air relative humidity calculated at the last system time step (%)</p>
<div img="image7110.txt">\({\varphi_{CSP}}\)</div>

<p>= dehumidifying relative humidity setpoint at the current time step (%).  User input.</p>
<p>This adjusted cooling setpoint temperature is made every timestep for every zone immediately after the original thermostat setpoint is obtained from the user-defined setpoint schedule.</p>
<h3 id="humidistat">Humidistat</h3>
<p>The input object ZoneControl:Humidistat provides a way for the zone to be controlled to a single relative humidity setpoint schedule, or dual humidity schedules (humidifying and dehumidifying with deadband). The schedules consist of relative humidities, expressed as a percentage (0-100), to be used for the zone moisture prediction calculation. Only one control statement can be specified for each zone.  Individual relative humidity values can be defined for every time step, thus giving the user a full range of flexibility. For a single setpoint humidistat, if the control relative humidity is below the calculated load and the equipment specified can humidify then that equipment will try and meet the requirement.  The opposite is true if the calculated value is above the setpoint and the equipment can dehumidify. For a dual setpoint humidistat, if the zone relative humidity is below the <strong>humidifying</strong> relative humidity setpoint and the equipment specified can humidify then that equipment will try and meet the zone’s humidification load. The opposite is true if the zone relative humidity is above the <strong>dehumidifying</strong> relative humidity setpoint and the equipment can dehumidify.</p>
<p>If the ZoneControl:Humidistat is used by a furnace or unitary system then no other objects are required. The signal from the humidistat is used directly by that component. If the Zone Control:Humidistat is used to control a Humidifier or used in conjunction with the Controller:Simple object with control variable "TemperatureAndHumidityRatio", then either the “SetpointManager:SingleZone:Humidity:Minimum”, “SetpointManager:MultiZone:Humidity:Minimum”,   “SetpointManager:SingleZone:Humidity:Maximum” or “SetpointManager:MultiZone:Humidity:Maximum” objects are required to determine a setpoint for those components to meet for the single setpoint humidistat. For a dual setpoint humidistat, a minimum humidity setpoint manager object  (“SetpointManager:SingleZone:Humidity:Minimum” or “SetpointManager:MultiZone:Humidity:Minimum”) and a maximum humidity setpoint manager object (“SetpointManager:SingleZone:Humidity:Maximum” or “SetpointManager:MultiZone:Humidity:Maximum”) are required to determine the setpoints for the corresponding humidification and dehumidification components. Note that the “SetpointManager:Scheduled” object can also be used to directly set humidity ratio setpoints on the exit node of the humidifier component.</p>
<p>For the single setpoint humidistat case, the model takes into account all of the moisture gains and/or losses from sources except the HVAC system contribution, and then calculates a moisture removal or addition rate based on the provided setpoint value, like the temperature predictor. The algorithm uses a 3rd Order derivative to predict zone moisture addition or removal to smooth the changes using the zone air capacitance. Positive values of moisture load mean that this amount of moisture must be added to the zone to reach the setpoint. Negative values represent the amount of moisture that must be removed by the system.</p>
<div>\[{\rm{MoistLoadHumidSetPoint = massflow}}\cdot {\rm{HumidityRatio = kg air/sec}}\cdot {\rm{kg }}{{\rm{H}}_{\rm{2}}}{\rm{O/kg air = kg }}{{\rm{H}}_{\rm{2}}}{\rm{O/sec}}\]</div>

<p>This routine also calculates the zone required humidity ratio, Wsetpoint, which is required and takes into account the zone multiplier. At this time the Wsp is not stored in a derived type to make it available for SetpointManagers. It was setup to be analogous to the temperature thermostat.</p>
<p>For the dual setpoint humidistat case, the model takes into account all of the moisture gains and/or losses from sources except the HVAC system contribution, and then calculates moisture addition and removal rates based on the provided humidifying and dehumidifying setpoint values, like the temperature predictor. The algorithm uses a Third Order Backward Difference , Analytical Solution, or Euler Method in subroutine CalcPredictedHumidityRatio to predict zone moisture addition and removal to smooth the changes using the zone air capacitance. The program calculates the humidifying (addition) and dehumidifying (removal) moisture loads based on the specified humidifying and dehumidifying setpoints, respectively. The calculated humidifying moisture load is passed to subroutine CalcSingZoneMinHumSetPoint and CalcMultiZoneMinHumSetPoint in the SetpointManager module to calculate the requested supply air humidity ratio at the setpoint node (Ref. SetpointManager:SingleZone:Humidity:Minimum and SetpointManager:MultiZone:Humidity:Minimum objects). The calculated dehumidifying moisture load is passed to subroutine CalcSingZoneMaxHumSetPoint and CalcMultiZoneMaxHumSetPoint in the SetpointManager module to calculate the requested supply air humidity ratio at the setpoint node (Ref. SetpointManager:SingleZone:Humidity:Maximum and SetpointManager:MultiZone:Humidity:Maximum objects). At the same time, the dehumidifying load is also passed directly to a furnace or unitary system if it is defined for the simulation, and that system will operate to meet this load based on its configuration and control settings.</p>
<h3 id="thermal-comfort-zone-control">Thermal Comfort Zone Control</h3>
<p>The input object ZoneControl:Thermostat:ThermalComfort provides a way for the zone to be controlled to a specified temperature based on a selected thermal comfort model.  ZoneControl:Thermostat:ThermalComfort references a thermal comfort control type schedule and one or more thermal comfort control type objects which in turn reference one or more setpoint schedules.</p>
<p>The thermal comfort control type schedule and the list of thermal comfort control type/name pairs are directly related.  The schedule defines the type of thermal comfort control that is to be used during for each simulation time step.  Valid Control Types are</p>
<table class="table table-striped">





<tr>
<td>Control Type</td>
<td>Control Type Name/Object</td>
</tr>
<tr>
<td>0</td>
<td>No thermal comfort control</td>
</tr>
<tr>
<td>1</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating</td>
</tr>
<tr>
<td>2</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling</td>
</tr>
<tr>
<td>3</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling</td>
</tr>
<tr>
<td>4</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint</td>
</tr>

</table>

<p>If the schedule referenced in the ZoneControl statement has a value of 4 for a particular time step, this indicates that during that time step "ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint” control is to be used.  The specific "ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint" control object to be used is specified in the list of thermal comfort control type/name pairs.  Then the specific thermal comfort control type objects reference the thermal comfort PMV setpoint schedule to be used.  Because only one thermal comfort control can be specified for each thermal comfort control type in a ZoneControl statement, there are only four pairs possible in a particular ZoneControl type/name list.  This is because individual thermal comfort controls can be defined for specific times, thus giving the user a full range of flexibility.  Since putting in the name of the thermal comfort control type directly in the schedule would be very cumbersome, the thermal comfort control types are assigned a number which is used in the schedule profile.</p>
<p>For more information see ZoneControl:Thermostat:ThermalComfort in the InputOutput Reference and Zone Fanger Thermal Comfort in the Engineering Documentation.</p>
<h4 id="zone-control-based-on-fanger-thermal-comfort">Zone Control Based on Fanger Thermal Comfort</h4>
<p>The syntax for the current set (4) of zone thermal comfort control types is given below. In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control type is a single or dual setpoint control). The schedule defines a PMV setpoint for the control type. The schedule would be defined through the standard schedule syntax described earlier in this document. For an uncontrolled thermal comfort zone, no Fanger thermal comfort object is specified or necessary. See the Input Output Reference for more details.</p>
<p>The control type schedule and the list of control type/name pairs are directly related.  The schedule defines the type of control that is to be used during for each hour.  Valid Control Types are</p>
<table class="table table-striped">





<tr>
<td>Control Type</td>
<td>Control Type Name/Object</td>
</tr>
<tr>
<td>0</td>
<td>No thermal comfort control</td>
</tr>
<tr>
<td>1</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating</td>
</tr>
<tr>
<td>2</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling</td>
</tr>
<tr>
<td>3</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling</td>
</tr>
<tr>
<td>4</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint</td>
</tr>

</table>

<p>For the no thermal comfort control (uncontrolled) case, the control will revert to thermostat control if specified. If the thermal comfort control is specified as “uncontrolled” for a particular period and thermostat control is not specified in the input, then conditions will float.</p>
<p>For the ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating case there would be a heating only thermal comfort setpoint temperature.  The setpoint is calculated based on the selected thermal comfort model and varied throughout the simulation but only heating is allowed with this thermal comfort control type.</p>
<p>CASE (Single Thermal Comfort Heating Setpoint:Fanger)</p>
<p>TempControlType(ZoneNum)= SingleHeatingSetpoint</p>
<p>TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger heating setpoint PMV</p>
<p>For the ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling case there would be a cooling only thermal comfort setpoint temperature.  The setpoint is calculated based on the selected thermal comfort model and varied throughout the simulation but only cooling is allowed with this thermal comfort control type.</p>
<p>CASE (Single Thermal Comfort Cooling Setpoint:Fanger)</p>
<p>TempControlType(ZoneNum)= SingleCoolingSetPoint</p>
<p>TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger cooling setpoint PMV</p>
<p>For the ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling there would be heating and cooling thermal comfort zone control objects.  The setpoint is calculated based on the selected thermal comfort model and varied throughout the simulation for both heating and cooling. With this thermal comfort control type only 1 setpoint profile is needed or used.</p>
<p>CASE (Single Thermal Comfort Heating Cooling Setpoint:Fanger)</p>
<p>TempControlType(ZoneNum)= SingleHeatCoolSetPoint</p>
<p>TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger heating and cooling</p>
<p>setpoint PMV</p>
<p>For ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint there would be heating and cooling thermal comfort control objects.  For this case both a heating and cooling setpoint can be calculated based on the selected thermal comfort model for any given time period.  The thermal comfort setpoint temperature can be varied throughout the simulation for both heating and cooling.</p>
<p>CASE (Dual Thermal Comfort Setpoint with Deadband:Fanger)</p>
<p>TempControlType(ZoneNum)= DualSetPointWithDeadBand</p>
<p>ZoneThermostatSetPointLo(ZoneNum) = Calculated Zone Setpoint from Fanger heating setpoint PMV</p>
<p>ZoneThermostatSetPointHi(ZoneNum) = Calculated Zone Setpoint from Fanger cooling setpoint PMV</p>
<h2 id="zone-equipment-and-zone-forced-air-units">Zone Equipment and Zone Forced Air Units</h2>
<h3 id="air-distribution-terminal-unit">Air Distribution Terminal Unit</h3>
<h4 id="overview_1">Overview</h4>
<p>The ZoneHVAC:AirDistributionUnit is a special piece of zone equipment – it connects centrally conditioned air with a zone. It encompasses the various types of air terminal units in EnergyPlus: <em>AirTerminal:DualDuct:ConstantVolume</em>, <em>AirTerminal:SingleDuct:VAV:Reheat</em>, etc. It is a generalized component that accesses the calculations for the different types of air terminal unit.</p>
<h4 id="model">Model</h4>
<p>The air distribution function is encapsulated in the module <em>ZoneAirEquipmentManager</em>. The object and module function only to invoke the individual air terminal unit simulations.</p>
<h4 id="inputs-and-data">Inputs and Data</h4>
<p>The data for this unit consists of the unit name, the air outlet node name (which should be the same as one of the zone inlet nodes), the type of air terminal unit (air distribution equipment), and the name of the air terminal unit.</p>
<p>All input data for air distribution units is stored in the array <em>AirDistUnit</em> in data module <em>DataDefineEquip</em>.</p>
<h4 id="calculation">Calculation</h4>
<p>There is no calculation associated with ZoneHVAC:AirDistributionUnit.</p>
<h4 id="simulation-and-control">Simulation and Control</h4>
<p><em>SimZoneAirLoopEquipment</em> in module <em>ZoneAirEquipmentManager</em> calls the individual air terminal unit simulations.</p>
<h4 id="references_6">References</h4>
<p>No specific references.</p>
<h3 id="inlet-side-mixer-air-terminal-unit">Inlet Side Mixer Air Terminal Unit</h3>
<h4 id="overview_2">Overview</h4>
<p>The input object AirTerminal:SingleDuct:InletSideSideMixer provides a means for using a zonal air conditioning unit as a terminal unit by mixing central system conditioned air with the inlet air stream of the zonal unit. Usually the central system would be a Direct Outside Air System (DOAS) providing centrally conditioned ventilation air to the zones.</p>
<h4 id="model_1">Model</h4>
<p>The inlet side mixer uses the equations for adiabatic mixing of two moist air streams. Namely, dry air mass balance, water mass balance, and enthalpy balance.</p>
<h4 id="inputs-and-data_1">Inputs and Data</h4>
<p>The only input data are the name and type of the zonal air conditioning unit plus the node names of the 2 input air nodes and the outlet air node. No flow rate data is needed.</p>
<p>All input data for the inlet side mixer air terminal unit is stored in the data structure <em>SysATMixer</em>.</p>
<h4 id="calculation_1">Calculation</h4>
<p>The following equations for the mixing of two moist air streams are used:</p>
<div>\[{\dot m_{da1}}{h_1} + {\dot m_{da2}}{h_2} = {\dot m_{da3}}{h_3}\]</div>

<div>\[{\dot m_{da1}} + {\dot m_{da2}} = {\dot m_{da3}}\]</div>

<div>\[{\dot m_{da1}}{W_1} + {\dot m_{da2}}{W_2} = {\dot m_{da3}}{W_3}\]</div>

<p>where <div img="image7115.txt">({\dot m_{da}})</div>is dry air mass flow rate in kg/s, <em>h</em> is specific enthalpy in J/kg, and W is humidity ratio in (kg of water)/(kg of dry air).</p>
<p>In this case, the outlet air mass flow rate has been set by the zonal unit. The air mass flow rate of one of the inlets - the primary air from the central system - is also known. So the air mass balance equation is used to obtain the secondary air mass flow rate.</p>
<p>The inlet conditions - specific enthalpy and humidity ratio - for both inlet air streams are known. Now that both inlet air streams' mass flow rate is known, the enthalpy and water mass balance equations are used to get the outlet conditions.</p>
<h4 id="simulation-and-control_1">Simulation and Control</h4>
<p>The inlet side mixer model is invoked from within the zonal AC model. Basically the inlet side mixer becomes a subcomponent of the zonal unit model. This allows the zonal unit to allow for the mixing of central supply air with its inlet stream in calculating how much cooling or heating it needs to do in order to meet the zone load.</p>
<h4 id="references_7">References</h4>
<p>See Chapter 1, page 1.17 of the 2013 ASHRAE Handbook of Fundamentals</p>
<h3 id="supply-side-mixer-air-terminal-unit">Supply Side Mixer Air Terminal Unit</h3>
<h4 id="overview_3">Overview</h4>
<p>The input object AirTerminal:SingleDuct:SupplySideSideMixer provides a means for using a zonal air conditioning unit as a terminal unit by mixing central system conditioned air with the outlet air stream of the zonal unit. Usually the central system would be a Direct Outside Air System (DOAS) providing centrally conditioned ventilation air to the zones.</p>
<h4 id="model_2">Model</h4>
<p>The supply side mixer uses the equations for adiabatic mixing of two moist air streams. Namely, dry air mass balance, water mass balance, and enthalpy balance. In this case the inlet conditions and flow rates are known so the outlet condition and flow rate is calculated.</p>
<h4 id="inputs-and-data_2">Inputs and Data</h4>
<p>The only input data are the name and type of the zonal air conditioning unit plus the node names of the 2 input air nodes and the outlet air node. No flow rate data is needed.</p>
<p>All input data for the supply side mixer air terminal unit is stored in the data structure <em>SysATMixer</em>.</p>
<h4 id="calculation_2">Calculation</h4>
<p>Given the needed inputs, the output is calculated in subroutine <em>CalcATMixer</em>. The input flow rates, humidity ratios, and enthalpies are taken from the inlet nodes' data. The balance equations are then used to calculate the outlet flow rate and conditions:</p>
<div>\[{\dot m_{da1}}{h_1} + {\dot m_{da2}}{h_2} = {\dot m_{da3}}{h_3}\]</div>

<div>\[{\dot m_{da1}} + {\dot m_{da2}} = {\dot m_{da3}}\]</div>

<div>\[{\dot m_{da1}}{W_1} + {\dot m_{da2}}{W_2} = {\dot m_{da3}}{W_3}\]</div>

<p>where <div img="image7119.txt">({\dot m_{da}})</div>is dry air mass flow rate in kg/s, <em>h</em> is specific enthalpy in J/kg, and W is humidity ratio in (kg of water)/(kg of dry air).</p>
<h4 id="simulation-and-control_2">Simulation and Control</h4>
<p>The supply side mixer model is invoked from within the zonal AC model. Basically the supply side mixer becomes a subcomponent of the zonal unit model. This allows the zonal unit to allow for the mixing of central supply air with its outlet stream in calculating how much cooling or heating it needs to do in order to meet the zone load.</p>
<h4 id="references_8">References</h4>
<p>See Chapter 1, page 1.17 of the 2013 ASHRAE Handbook of Fundamentals</p>
<h3 id="simple-duct-leakage-model">Simple Duct Leakage Model</h3>
<h4 id="overview_4">Overview</h4>
<p>The input object ZoneHVAC:AirDistributionUnit also provides access to a model for duct leakage that can be a significant source of energy inefficiency in forced-air HVAC systems. Evaluating duct leakage energy losses can involve considerable user effort and computer resources if an airflow network is defined through a detailed description of the system components and airflow paths (including leakage paths). A nonlinear pressure-based solver is used to solve for pressures and flow rates in the network. By making certain assumptions and approximations for certain well defined configurations, however, it is possible to obtain accurate results with a simple mass and energy balance calculation and thus avoid the input and calculation costs of doing a full pressure-based airflow network simulation.</p>
<p>The Simple Duct Leakage Model (SDLM) assumes a central VAV air conditioning system with a constant static pressure setpoint. The model assumes that the leaks are in the supply ducts and that the system returns air through a ceiling plenum that contains the ducts. Thus, the ducts leak into the return plenum, and this part of the supply does not reach the conditioned zones. With the additional assumptions described below, it is possible to model this configuration with heat and mass balance equations and avoid the use of a nonlinear pressure-based solver. In the EnergyPlus context, this means that use of AirflowNetwork is avoided and the leakage calculations are obtained in the course of the normal thermal simulation.</p>
<h4 id="principles-and-description">Principles and Description</h4>
<p>Constant Flow Rate</p>
<p>The airflow rate through a duct leak is a function of the pressure difference between the duct and the surrounding space:</p>
<div>\[{\dot V_{leak}} = {C_1} \cdot \Delta p_{duct - space}^n\]</div>

<p>The exponent <em>n</em> is 0.5 for leaks that look like orifices (holes that are large relative to the thickness of the duct wall); for leaks that resemble cracks (e.g., lap joints), <em>n</em> is approximately 0.6 to 0.65.</p>
<p>For a duct with constant flow rate and a linear pressure drop through the duct, the average static pressure in the duct will equal half of the duct static pressure drop. Assuming turbulent flow in the duct, the duct pressure drop is proportional to the square of the airflow through the duct. This can be expressed as:</p>
<div>\[\Delta {p_{duct - space}} = \frac{{\Delta {p_{duct}}}}{2} = {C_2}\left( {\frac{{\dot V_{duct}^2}}{2}} \right)\]</div>

<p>Combining equations and and assuming the leaks are large holes (<em>n</em> equals 0.5). gives:</p>
<div>\[{\dot V_{leak}} = {C_1} \cdot \Delta p_{duct - space}^{0.5} = {C_3} \cdot {\dot V_{duct}}\]</div>

<p>where</p>
<div>\[{C_3} = {C_1} \cdot {({C_2}/2)^{0.5}}\]</div>

<p>Thus the leakage fraction <em>C</em><sub>3</sub> remains constant regardless of the duct flow rate or static pressure. This result depends on the following assumptions:</p>
<p>·        the duct airflow is turbulent;</p>
<p>·        the duct pressure varies linearly along the duct;</p>
<p>·        the average duct pressure approximates the pressure drop across the duct;</p>
<p>·        the leaks are large and have pressure exponent 0.5.</p>
<p>Effects of Constant Pressure Upstream and Variable Flow and Pressure Downstrean</p>
<p>Commonly VAV systems maintain a constant static pressure at some point in the duct system upstream of the VAV terminal units. That is, airflow rate will vary depending on the cooling requirement, but a constant pressure will be maintained at the static pressure sensor. Consequently, the leakage flow for a leak upstream of the VAV boxes will be approximately constant. Or to put it another way, the leakage fraction will vary in proportion to the flow rate.</p>
<p>For leaks downstream of the VAV terminal units, the airflow through the duct and the pressure in the downstream duct will vary as the box damper modulates in response to the differential between the room temperature and the thermostat setpoint. In this case, the situation is similar to the constant flow case: for an orifice-like leak, the pressure difference across the leak will vary linearly with the air speed (or flow rate); i.e., the leakage fraction will be approximately constant.</p>
<p>SDLM</p>
<p>For SDLM, our leakage model is then:</p>
<p>·        for leaks upstream of the terminal units, the leakage flow rate will be constant;</p>
<p>·        for leaks downstream of the terminal units, the leakage fraction will be constant.</p>
<p>This model assumes, in addition to the assumptions given above, that the VAV system is controlled to a constant static pressure setpoint. In EnergyPlus SDLM is not currently applicable to systems using static pressure reset. Using SDLM would require knowledge of static pressure as a function of system air flow rate.</p>
<h4 id="inputs-and-data_3">Inputs and Data</h4>
<p>User data for the SDLM is entered through The ZoneHVAC:AirDistributionUnit (ADU) object. There are 2 data items per ADU:</p>
<p>1.    the upstream nominal leakage fraction;</p>
<p>2.    the downstream fixed leakage fraction.</p>
<p>Both inputs are leakage fractions. Input (1) is the leakage fraction at design flow rate, which together can be used to determine the constant leakage flow rate upstream of the VAV boxes; this leakage fraction varies with the flow rate. Input (2) is a fixed leakage fraction and is constant as the flow rate varies.</p>
<h4 id="implementation">Implementation</h4>
<p>The various zone mass flow rates are related in the following manner.</p>
<div>\[{\dot m_{s,us}} = {\dot m_{tu}} + {\dot m_{lk,us}}\]</div>

<div>\[{\dot m_{tu}} = {\dot m_{lk,ds}} + {\dot m_{s,z}}\]</div>

<div>\[{\dot m_{lk,us}} = Fra{c_{us}} \cdot {\dot m_{s,us,max}}\]</div>

<div img="image7127.txt">\({\dot m_{lk,ds}} = Fra{c_{ds}} \cdot {\dot m_{tu}}\)</div>

<p><div img="image7128.txt">()</div></p>
<p>Here</p>
<div img="image7129.txt">\({\dot m_{s,us}}\)</div>

<p>is the constant zone supply air mass flow rate upstream of the leaks [kg/s];</p>
<div img="image7130.txt">\({\dot m_{tu}}\)</div>

<p>is the air mass flow rate through the terminal unit [kg/s];</p>
<div img="image7131.txt">\({\dot m_{lk,us}}\)</div>

<p>is the upstream leakage air mass flow rate [kg/s];</p>
<div img="image7132.txt">\({\dot m_{lk,ds}}\)</div>

<p>is the downstream leakage air mass flow rate [kg/s];</p>
<div img="image7133.txt">\({\dot m_{s,us,max}}\)</div>

<p>is the maximum upstream supply air mass flow rate (program input) [kg/s];</p>
<div img="image7134.txt">\({\dot m_{s,z}}\)</div>

<p>is the supply air mass flow rate delivered to the zone [kg/s];</p>
<div img="image7135.txt">\(Fra{c_{us}}\)</div>

<p>is the design upstream leakage fraction (program input);</p>
<div img="image7136.txt">\(Fra{c_{ds}}\)</div>

<p>is the constant downstream leakage fraction (program input);</p>
<div img="image7137.txt">\({\dot m_{tu}}\)</div>

<p>is calculated in the VAV terminal unit model in the usual manner: the mass flow rate is varied to meet the zone load. The limits on the mass flow rate variation are set by the <div img="image7138.txt">({\dot m_{MaxAvail}})</div> and <div img="image7139.txt">({\dot m_{MinAvail}})</div>values stored at the terminal unit’s air inlet node. To account for upstream leakage the maximum air mass flow rate available is reset to:</p>
<div>\[{\dot m'_{MaxAvail}} = {\dot m_{MaxAvail}} - {\dot m_{lk,us}}\]</div>

<p>Downstream leakage must also be accounted for because not all of <div img="image7141.txt">({\dot m_{tu}})</div>will reach the zone. This is done by having <div img="image7142.txt">({\dot m_{tu}})</div>meet an adjusted zone load:</p>
<div>\[{\dot Q_{z,adjusted}} = \frac{1}{{1 - Fra{c_{ds}}}}{\dot Q_z}\]</div>

<p>Here <div img="image7144.txt">({\dot Q_z})</div>[watts] is the actual zone load (met by <div img="image7145.txt">({\dot m_{s,z}})</div>) and <div img="image7146.txt">({\dot Q_{z,adjusted}})</div>is the load used in the VAV terminal unit model to obtain <div img="image7147.txt">({\dot m_{tu}})</div>.</p>
<p>Once <div img="image7148.txt">({\dot m_{tu}})</div> is known, all the other flow rates can be calculated. <div img="image7149.txt">({\dot m_{s,us}})</div>is assigned to the air distribution unit’s air inlet node and <div img="image7150.txt">({\dot m_{s,z}})</div>is assigned to the unit’s air outlet node. Thus, air mass flow is not conserved through the unit: the two air leakage flow rates disappear. These two vanished flow rates are stored in the air distribution unit data structure. When the downstream return air plenum mass and energy balances are calculated, the leakage flow rate data is accessed and added back in as inlets to the return air plenum. Thus, the overall air system preserves a mass balance.</p>
<h4 id="references_9">References</h4>
<p>Wray, C.P. 2003. “Duct Thermal Performance Models for Large Commercial Buildings”, Lawrence Berkeley National Laboratory Report to the California Energy Commission. LBNL-53410.</p>
<p>Wray, C.P. and N.E. Matson. 2003. “Duct Leakage Impacts on VAV System Performance in California Large Commercial Buildings”, Lawrence Berkeley National Laboratory Report to the California Energy Commission. LBNL-53605.</p>
<p>Wray, C.P., R.C. Diamond, and M.H. Sherman. 2005. “Rationale for Measuring Duct Leakage Flows in Large Commercial Buildings”. Proceedings – 26th AIVC Conference, Brussels, Belgium, September. LBNL-58252.</p>
<h3 id="fan-coil-unit">Fan Coil Unit</h3>
<h4 id="overview_5">Overview</h4>
<p>The input object ZoneHVAC:FourPipeFanCoil provides a model for a 4 pipe fan coil zonal hydronic unit that can supply heating and cooling to a zone. It contains a hot water coil, a chilled water coil, and a fan. It can supply a fixed amount of outdoor air, but can not operate in an economizer mode. The fan runs at constant speed – control is achieved by throttling the hot or cold water flow. The fan coil configuration and control is rather limited. The fan position is always <em>blow-through</em>, control is always by varying the water flow, never by holding the water flow constant and cycling the fan.</p>
<h4 id="model_3">Model</h4>
<p>The 4 pipe fan coil unit is modeled as a compound component consisting of 4 sub-components: an outdoor air mixer, a fan, a cooling coil, and a heating coil. In terms of EnergyPlus objects these are:</p>
<p>1.    <em>OutdoorAir:Mixer</em></p>
<p>2.    <em>Fan:ConstantVolume</em></p>
<p>3.    <em>Coil:Cooling:Water, Coil:Cooling:Water:DetailedGeometry,</em> or <em>CoilSystem:Cooling:Water:HeatExchangerAssisted</em></p>
<p>4.    <em>Coil:Heating:Water</em></p>
<p>The unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air streams – recirculated and outdoor air. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The unit data and simulation are encapsulated in the module <em>FanCoilUnits.</em></p>
<h4 id="inputs-and-data_4">Inputs and Data</h4>
<p>The user describes the 4 pipe fan coil unit by inputting the names of the outdoor air mixer, the fan, the heating coil, and the cooling coil. The cooling coil type must also be specified.</p>
<p>The unit is connected to the overall HVAC system by specifying node names for the unit air inlet (for recirculated air) node, air outlet node, outdoor air node, relief node, inlet hot water node, and inlet chilled water node. The individual components comprising the fan coil must also be input and connected together properly. Specifically the outdoor air mixer mixed air node must be the same as the fan inlet node; the fan outlet node must be the same as the cooling coil air inlet node; the cooling coil air outlet node must be the same as the heating coil air inlet node; and the heating coil air outlet node must be the same as the unit air outlet node; the outdoor air mixer inlet nodes must match the unit inlet nodes; and the outdoor air mixer relief node must match the unit relief node.</p>
<p>The user needs to also specify (unless the unit is autosized) various maximum flow rates: the supply air flow rate, the outdoor air inlet flow rate, the maximum (and minimum) chilled water flow rate, and the maximum (and minimum) hot water flow rate. Heating and cooling convergence tolerances need to be specified or defaulted. And there is an on/off availability schedule for the unit.</p>
<p>All the input data for the fan coil unit is stored in the array <em>FanCoil</em>.</p>
<h4 id="calculation_3">Calculation</h4>
<p>Given the needed inputs, the output is calculated in subroutine <em>Calc4PipeFanCoil</em>. The temperature, humidity ratio and flow rate of the recirculated and outdoor air streams are taken from the inlet air nodes The inlet hot and chilled water flow rates have been set by local controllers – temperatures are taken from the inlet water nodes. Then</p>
<p>1.    The outdoor air mixer is simulated (Call <em>SimOAMixer</em>);</p>
<p>2.    the fan is simulated (Call <em>SimulateFanComponents</em>);</p>
<p>3.    the cooling coil is simulated (Call <em>SimulateWaterCoilComponents</em> or <em>SimHXAssistedCoolingCoil</em>);</p>
<p>4.    the heating coil is simulated (Call <em>SimulateWaterCoilComponents</em>).</p>
<p>The load met (sensible cooling or heating) is calculated and passed back to the calling routine:</p>
<p><div img="image7151.txt">({\dot Q_{sens,out}} = {\dot m_{tot}}\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}}{\rm{,}}{{\rm{W}}<em>{{\rm{in}}}}{\rm{) - }}{\mathop{\rm PsyHFnTdbW}\nolimits} ({T</em>{in}},{W_{in}})))</div></p>
<p>where <em>PsyHFnTdbW</em> is the EnergyPlus function for calculating the specific enthalpy of air given the drybulb temperature and the humidity ratio. The subscript <em>in</em> indicates the conditions at the inlet recirculated air node.</p>
<h4 id="simulation-and-control_3">Simulation and Control</h4>
<p>From the result of the zone simulation we have the current heating/cooling demand on the unit <div img="image7152.txt">({\dot Q_{z,req}})</div>. The first step is to decide whether the unit is on for the current time step. If the load is less than 1 watt or the flow rate is less than .001 kg/s, the unit is off. If the availability schedule is off, the mass flow rate is set to zero, so the second condition holds. When the unit is off there will be no air flow through the unit and outlet conditions will be equal to inlet conditions.</p>
<div img="image7153.txt">\({\dot Q_{z,req}}\)</div>

<p>is not the demand on the heating or cooling coil. To obtain the actual coil load, we need to calculate the unit output with no heating or cooling by the coils (<div img="image7154.txt">({\dot Q_{unit,no{\rm{ }}hc}})</div>). We obtain this by calling <em>Calc4PipeFanCoil</em> with the water flow rates set to zero. Then the coil loads are calculated:</p>
<div>\[{\dot Q_{hc}} = {\dot Q_{z,hsp}} - {\dot Q_{unit,no{\rm{ }}hc}}\]</div>

<div>\[{\dot Q_{cc}} = {\dot Q_{z,csp}} - {\dot Q_{unit,no{\rm{ }}hc}}\]</div>

<p>where <div img="image7157.txt">({\dot Q_{hc}})</div>is the heating coil load, <div img="image7158.txt">({\dot Q_{z,hsp}})</div>is the current zone load to the heating setpoint, <div img="image7159.txt">({\dot Q_{cc}})</div>is the cooling coil load, and <div img="image7160.txt">({\dot Q_{z,csp}})</div>is the current zone load to the cooling setpoint.</p>
<p>If the unit is on and <div img="image7161.txt">({\dot Q_{cc}})</div>&lt; 0 and the thermostat type is not “single heating setpoint”, <em>ControlCompOutput</em> is called with the control node set to the cold water inlet node. <em>ControlCompOutput</em> is a general component control routine. In this case calls <em>Calc4PipeFanCoil</em> repeatedly while varying the cold water flow rate and minimizing <div img="image7162.txt">(({\dot Q_{sens,out}} - {\dot Q_{z,csp}})/{\dot Q_{z,csp}})</div>to within the cooling convergence tolerance. Similarly if the unit is on and <div img="image7163.txt">({\dot Q_{hc}})</div>&gt;0 and the thermostat type is not “single cooling setpoint”, <em>ControlCompOutput</em> is called with the control node set to the hot water inlet node. <em>ControlCompOutput</em> varies the hot water flow rate to minimize <div img="image7164.txt">(({\dot Q_{sens,out}} - {\dot Q_{z,hsp}})/{\dot Q_{z,hsp}})</div> to within the heating tolerance. <em>ControlCompOutput</em> executes a slow but safe interval halving algorithm to do its minimization. Once control is achieved, the total cooling/heating output is calculated:</p>
<p><div img="image7165.txt">({\dot Q_{tot,out}} = \dot m\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}},{W_{out}}) - {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{in,}}{W_{in}}))</div></p>
<h4 id="references_10">References</h4>
<p>No specific references.</p>
<h3 id="window-air-conditioner">Window Air Conditioner</h3>
<h4 id="overview_6">Overview</h4>
<p>The input object ZoneHVAC:WindowAirConditioner provides a model for a window air conditioner unit that is a packaged unit that supplies cooling to a zone (it is part of zone equipment, not part of the air loop equipment). It contains a fan, a DX cooling coil, and an outdoor air inlet. The coil meets the cooling load by cycling on/off. The fan can operate continuously or cycle on/off in conjunction with the coil.</p>
<h4 id="model_4">Model</h4>
<p>The window air conditioner is modeled as a compound component consisting of 3 sub-components: an outdoor air mixer, a fan, and a DX coil. In terms of EnergyPlus objects these are OutdoorAir:Mixer, Fan:ConstantVolume or Fan:OnOff, and Coil:Coolilng:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted. The unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air streams – recirculated and outdoor air. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The model is also an averaged model: the performance of the unit is averaged over the time step. That is, the unit is assumed to cycle on/off during the time step and this on/off cycling is averaged over the simulation time step. The unit data and simulation are encapsulated in the module WindowAC.</p>
<h4 id="inputs-and-data_5">Inputs and Data</h4>
<p>The user describes the window air conditioner by inputting the names of the outdoor air mixer, the fan, and the cooling coil. The user can also choose fan placement – blow through or draw through; fan operation – cycling or continuous; and cooling coil type – normal DX or DX with heat exchanger assistance.</p>
<p>The connectivity of the unit needs to be specified: a recirculated (inlet) air node (same as a zone exhaust node); an air outlet node (same as a zone inlet node); an outdoor air inlet node; and a relief air node. The individual components comprising the window air conditioner must of course also be input and connected together properly. For instance, for a blow through fan configuration the outdoor air mixer mixed air node must be the same as the fan inlet node; the fan outlet node must be the same as the coil inlet node; the coil outlet node must be the same as the unit outlet node; the outdoor air mixer inlet nodes must match the unit inlet nodes; and the outdoor air mixer relief node must match the unit relief node.</p>
<p>The user also specifies the air conditioner flow rate delivered to the zone (when cycled on) and the outdoor air flow rate. The user also needs to specify an availability schedule for the unit (this is an on/off schedule).</p>
<p>Note that there is no input specifying the unit’s design cooling capacity. This is an input in the DX coil object and is not repeated here.</p>
<p>All the input data for the window air conditioner is stored in the array <em>WindAC</em>.</p>
<h4 id="calculation_4">Calculation</h4>
<p>Given the needed inputs, the output is calculated in subroutine CalcCyclingWindowAC. The temperature, humidity ratio and flow rate of the recirculated and outdoor air streams are taken from the inlet air nodes. The part load ratio is specified by the calling routine. Then</p>
<p>·        The outdoor air mixer is simulated (Call SimOAMixer);</p>
<p>·        For blow-through fan position:</p>
<p>·        the fan is simulated (Call SimulateFanComponents);</p>
<p>·        the coil is simulated (Call SimDXCoil or SimHXAssistedCoolingCoil).</p>
<p>For draw-through fan position, the simulation order of the fan and coil is reversed. Note that data is never explicitly passed between the sub-components. This is all handled automatically by the node connections and the data stored on the nodes.</p>
<h4 id="simulation-and-control_4">Simulation and Control</h4>
<p>From the result of the zone simulation we have the heating/cooling demand on the unit <div img="image7166.txt">({\dot Q_{z,req}})</div>. The first step is to decide whether the unit is on for the current time step. For a unit with a cycling fan, the entire unit is assumed to be off if there is no cooling load, the cooling load is very small (less than 1 watt), the unit is scheduled off, or the zone temperature is in the deadband. For a unit with a continuous flow the fan operates if the unit is scheduled on, whether or not there is a cooling demand. The coil however only operates if there is a cooling demand and the zone temperature is not in the deadband.</p>
<p>If the unit is determined to be on, the next step is to find the unit part load fraction that will satisfy the cooling load. This is done in <em>ControlCycWindACOutput</em>. In this routine <em>CalcCyclingWindowAC</em>  is first called with part load fraction equal to 0, then with part load fraction equal to 1. These calls establish the minimum and maximum cooling output possible by the unit given the current conditions. An initial estimate of the part load fraction is then made:</p>
<div>\[PLF = ({\dot Q_{z,req}} - {\dot Q_{out,min}})/|{\dot Q_{out,max}} - {\dot Q_{out,min}}|\]</div>

<p>Since the unit’s cooling output is a nonlinear function of the part load fraction, this <em>PLF</em> will not give exactly the desired <div img="image7168.txt">({\dot Q_{z,req}})</div>. To obtain the exact <em>PLF</em> that will give <div img="image7169.txt">({\dot Q_{z,req}})</div>, it is necessary to iteratively call <em>CalcCyclingWindowAC</em>, varying <em>PLF</em> until the desired cooling output is obtained, within the error tolerance specified by the user in the input.</p>
<p>Once <em>PLF</em> is determined, <em>ControlCycWindACOutput</em> is exited. One last call to <em>CalcCyclingWindowAC</em> is made to establish the final outlet conditions at the unit’s air outlet node. Finally, the inlet and outlet node conditions are used to calculate the reporting variables: sensible and total cooling output.</p>
<div>\[{\dot Q_{sens,out}} = \dot m\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}},{W_{in}}) - {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{in,}}{W_{in}}))\]</div>

<div>\[{\dot Q_{sens,out}} = \dot m\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}},{W_{out}}) - {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{in,}}{W_{in}})\]</div>

<p>where <em>PsyHFnTdb</em> is the EnergyPlus function giving enthalpy as a function of temperature and humidity ratio.</p>
<h4 id="references_11">References</h4>
<p>No specific references.</p>
<h3 id="packaged-terminal-air-conditioner">Packaged Terminal Air Conditioner</h3>
<h4 id="overview_7">Overview</h4>
<p>The input object ZoneHVAC:PackagedTerminalAirConditioner provides a model for a packaged terminal air conditioner (PTAC) that is a compound object made up of other components. Each PTAC consists of an outdoor air mixer, direct expansion (DX) cooling coil, heating coil (gas, electric, hot water, or steam) and a supply air fan. While the figure below shows the PTAC with draw through fan placement, blow through fan placement can also be modeled by positioning the supply air fan between the outdoor air mixer and DX cooling coil. The packaged terminal air conditioner coordinates the operation of these components and is modeled as a type of zone equipment (Ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).</p>
<p><img alt="PTAC_Drawthrough" src="../../EngineeringReference/media/image7172.png" /></p>
<p>Figure 319. Schematic of a Packaged Terminal Air Conditioner with Draw Through Fan Placement</p>
<p>The PTAC conditions a single zone and is controlled by a thermostat located in that zone. The PTAC operates to meet the zone sensible cooling or sensible heating requirements as dictated by the thermostat schedule. The model calculates the required part-load ratio for the air conditioner’s coils and the supply air fan to meet the cooling/heating requirements. The heating or cooling energy provided by the PTAC is delivered to the zone via the zone air inlet node.</p>
<p>The PTAC is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Supply air fan operation is coordinated with the use of a supply air fan operating mode schedule. Schedule values of 0 denote cycling fan operation (AUTO fan). Schedule values other than 0 denote continuous fan operation (fan ON). Fan:OnOff must be used to model AUTO fan (i.e. if schedule values of 0 occur in the supply air fan operating mode schedule), while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON (i.e. if schedule values of 0 do not occur in the supply air fan operating mode schedule). The supply air fan operating mode schedule specified for the PTAC overrides the operating mode specified in the DX cooling coil object.</p>
<p>Output variables reported by the PTAC object include the supply air fan part-load ratio, the air conditioner’s part-load ratio (cooling or heating), and the electric consumption of the PTAC. Additional output variables report the total zone heating rate and the total zone cooling rate provided by the air conditioner. The sensible and latent components of zone cooling are also available as output variables. Reporting of other variables of interest for the PTAC (DX coil cooling rate, coil heating rate, crankcase heater power, fan power, etc.) is done by the individual system components (fan, DX cooling coil and heating coil).</p>
<h4 id="model-description_1">Model Description</h4>
<p>As described previously, the PTAC conditions a single zone and is controlled by a zone thermostat (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the thermostat setpoints, excluding any impacts from PTAC operation. PTAC performance is then modeled with all heating/cooling coils off but the supply air fan operates as specified by the user. If the zone air heat balance plus the impact of PTAC operation with coils off results in no requirement for heating or cooling by the PTAC coils, or if the PTAC is scheduled off (via its availability schedule), then the PTAC coils do not operate and the air conditioner’s part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the PTAC is scheduled to operate, the model calculates the average air flow rate through the unit and the part-load ratio of the cooling and heating coils in order to meet the thermostat setpoint temperature.</p>
<p>The remainder of this section describes the calculations performed during the latter situation, when cooling or heating coil operation is required. For any HVAC simulation time step, the PTAC can only be cooling or heating, not both. Because the PTAC cycles its coil(s) on and off to meet the required load, the coil(s) operate for a portion of the time step and are off for the rest of the time step. If the user specifies continuous fan operation (i.e. supply air fan operating mode schedule value is greater than 0), then the supply air fan continues to operate at a user-specified flow rate even during periods when the coils cycle off. If the user specifies AUTO fan operation (i.e. supply air fan operating mode schedule value is equal to 0), then the supply air fan cycles on and off with the coils. The model accounts for these variations in air flow through the PTAC within a simulation time step when it determines the total cooling or heating energy delivered to the zone, the average supply air conditions and air flow rate, and the energy consumed by the air conditioner.</p>
<h4 id="cooling-operation">Cooling Operation</h4>
<p>If EnergyPlus determines that the air conditioner must supply cooling to the zone in order to meet the zone air temperature setpoint, then the model first calculates the PTAC’s sensible cooling rate to the zone under two conditions: when the unit runs at full-load (steady-state) conditions and when the DX cooling coil is OFF. If the supply air fan cycles on/off with the compressor, then the sensible cooling rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling rate involves modeling the supply air fan (and associated fan heat), the outdoor air mixer, and the DX cooling coil. The heating coil is also modeled, but only to pass the air properties and mass flow rate from it’s inlet node to it’s outlet node. For each of these cases (full load and DX cooling coil OFF), the sensible cooling rate delivered to the zone by the PTAC is calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{cooling,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{cooling,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<p>where:</p>
<div img="image7175.txt">\({\mathop Q\limits^ \bullet_{cooling,\,max\,}}\)</div>

<p>= maximum PTAC sensible cooling rate with cooling coil ON, W</p>
<div img="image7176.txt">\({\mathop m\limits^ \bullet_{\,SA,full\,\,load}}\)</div>

<p>= supply air mass flow rate at full-load (steady-state) conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em> = enthalpy of air exiting the PTAC at full-load conditions, J/kg</p>
<p><em>h<sub>zone\ air</sub></em><sub>            </sub> = enthalpy of zone (exhaust) air, J/kg</p>
<p><em>HR<sub>min</sub>        =</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the PTAC exiting air or the zone (exhaust) air</p>
<div img="image7177.txt">\({\mathop Q\limits^ \bullet_{cooling,\,min\,}}\)</div>

<p>= minimum PTAC sensible cooling rate with cooling coil OFF, W</p>
<div img="image7178.txt">\({\mathop m\limits^ \bullet_{\,SA,coil\,\,off}}\)</div>

<p>= supply air mass flow rate with the cooling coil OFF, kg/s</p>
<p><em>h<sub>out,\ coil\ off</sub></em>  = enthalpy of air exiting the PTAC with the cooling coil OFF, J/kg</p>
<p>With the calculated PTAC sensible cooling rates and the zone sensible cooling load to be met, the compressor part-load ratio for the PTAC is approximately equal to:</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,cooling}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{cooling,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}} \right)\]</div>

<p>where:</p>
<div img="image7180.txt">\(PartLoadRatio\)</div>

<p>= compressor part-load ratio required to meet the zone load</p>
<div img="image7181.txt">\({\mathop Q\limits^ \bullet_{zone,cooling}}\)</div>

<p>= required zone sensible cooling rate to meet setpoint, W</p>
<p>Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the actual part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the individual PTAC component models) until the PTAC’s cooling output (including on/off cycling effects) matches the zone cooling load requirement.</p>
<p>If the PTAC has been specified with cycling fan/cycling coil (AUTO fan), then the user-defined supply air flow rate during cooling operation (volumetric flow rate converted to mass flow rate) is multiplied by the final PartLoadRatio value to determine the average supply air mass flow rate for the HVAC system simulation time step. For this case, the air conditions (temperature, humidity ratio and enthalpy) at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating. If the supply air fan is specified to run continuously (fan ON), then the supply air mass flow rate is calculated as the average of the air mass flow rate when the compressor is on and the air mass flow rate when the compressor is off. In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and mixed inlet air conditions when the coil is OFF). Additional discussion regarding the calculation of the average supply air flow and supply air conditions is provided later in this section.</p>
<h4 id="heating-operation">Heating Operation</h4>
<p>Calculations of the PTAC’s sensible heating rate delivered to the zone at full load and with the heating coil OFF are identical to the calculations described above for cooling operation.</p>
<div>\[{\mathop Q\limits^ \bullet_{heating,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{heating,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<p>where:</p>
<div img="image7184.txt">\({\mathop Q\limits^ \bullet_{heating,\,max\,}}\)</div>

<p>= maximum PTAC sensible heating rate with heating coil ON, W</p>
<div img="image7185.txt">\({\mathop Q\limits^ \bullet_{heating,\,min\,}}\)</div>

<p>= minimum PTAC sensible heating rate with heating coil OFF, W</p>
<p>With the calculated PTAC sensible heating rates and the zone sensible heating load to be met, the heating coil part-load ratio for the PTAC is approximately equal to:</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,heating}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{heating,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}} \right)\]</div>

<p>where:</p>
<div img="image7187.txt">\(PartLoadRatio\)</div>

<p>= heating coil part-load ratio required to meet the zone load</p>
<div img="image7188.txt">\({\mathop Q\limits^ \bullet_{zone,heating}}\)</div>

<p>= required zone sensible heating rate to meet setpoint, W</p>
<p>Iterative calculations (successive modeling of the individual PTAC component models) are used to determine the final heating part-load ratio to account for the non-linear performance of the heating coil at part-load conditions and the variation in supply air fan heat for the case of cycling fan/cycling coil (AUTO fan). If heating coil operation at full load is unable to meet the entire zone heating load (e.g., the heating coil capacity is insufficient or the coil is scheduled OFF), the air conditioner’s part-load ratio is set to 1 to meet the zone heating load to the extent possible.</p>
<h4 id="average-air-flow-calculations">Average Air Flow Calculations</h4>
<p>The packaged terminal air conditioner operates based on user-specified (or autosized) air flow rates. The PTAC’s supply air flow rate during cooling operation may be different than the supply air flow rate during heating operation. In addition, the supply air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outdoor air flow rates can likewise be different in these various operating modes. The model takes these different flow rates into account when modeling the air conditioner, and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes of the various PTAC components in proportion to the calculated part-load ratio of the coil.</p>
<p>The average supply air and outdoor air mass flow rates through the air conditioner for the HVAC simulation time step are calculated based on the part-load ratio of the DX cooling coil or heating coil (whichever coil is operating) as follows:</p>
<div>\[\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\, = \,\,\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\left( {PartLoadRatio} \right) + \mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

<div>\[\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}} = \,\,\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\left( {PartLoadRatio} \right) + \mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

<p>where:</p>
<div img="image7191.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>

<p>= average supply air mass flow rate during the time step, kg/s</p>
<div img="image7192.txt">\(\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\)</div>

<p>= supply air mass flow rate when the coil is ON, kg/s</p>
<p><em>PartLoadRatio</em> = part-load ratio of the coil (heating or cooling)</p>
<div img="image7193.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\)</div>

<p>= supply air mass flow rate when the coil is OFF, kg/s</p>
<div img="image7194.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}}\)</div>

<p>= average outdoor air mass flow rate during the time step, kg/s</p>
<div img="image7195.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\)</div>

<p>= average outdoor air mass flow rate when the coil is ON, kg/s</p>
<div img="image7196.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\)</div>

<p>= average outdoor air mass flow rate when the coil is OFF, kg/s</p>
<p>The supply air and outdoor air flow rates when the DX cooling coil or the heating coil is ON are specified by the user (i.e., supply air volumetric flow rate during cooling operation, supply air volumetric flow rate during heating operation, outdoor air volumetric air flow rate during cooling operation, and outdoor air volumetric air flow rate during heating operation) and are converted from volumetric to mass flow rate. If the user has specified cycling fan operation (i.e. supply air fan operating mode schedule value is equal to 0), then the supply air and outdoor air mass flow rates when the coil is OFF are zero. If the user has specified constant fan operation (i.e. supply air fan operating mode schedule value is greater than 0), then the user-defined air flow rates when no cooling or heating is needed are used when the coil is OFF.</p>
<p>There is one special case. If the supply air fan operating mode schedule value specifies constant fan operation and the user also specifies that the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left blank), then the model assumes that the supply air and outdoor air mass flow rates when the coil is OFF are equal to the corresponding air mass flow rates when the cooling or heating coil was last operating (ON).</p>
<h4 id="calculation-of-outlet-air-conditions">Calculation of Outlet Air Conditions</h4>
<p>When the supply air fan cycles on and off with the PTAC coils (AUTO fan), the calculated outlet air conditions (temperature, humidity ratio, and enthalpy) from the heating coil or the DX cooling coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the coil (see Average Air Flow Calculations above).</p>
<p>When the supply air fan operates continuously while the PTAC coils cycle on and off (fan ON), the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the coil (see Average Air Flow Calculations above). Since the air flow rate can be different when the coil is ON compared to when the coil is OFF, then the average outlet air conditions from the heating coil or the DX cooling coil are reported on the appropriate coil outlet air node.</p>
<p>For hot water or steam coils, the water or steam mass flow rate is also proportional to the part-load ratio of the coil regardless of the supply air fan operating mode. Refer to the sections in the document that describe the heating and DX cooling coils for further explanation on how they report their outlet air (and water or steam) conditions.</p>
<h4 id="calculation-of-zone-heating-and-cooling-rates">Calculation of Zone Heating and Cooling Rates</h4>
<p>At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone, as well as the electric power and consumption by the air conditioner. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{Total}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right)\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right){\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}} - {\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>where:</p>
<p><sub><div img="image7200.txt">({\mathop Q\limits^ \bullet_{Total}})</div>           </sub>= total energy transfer rate to the zone, W</p>
<p><sub><div img="image7201.txt">({\mathop Q\limits^ \bullet_{Sensible}})</div>        </sub>= sensible energy transfer rate to the zone, W</p>
<p><sub><div img="image7202.txt">({\mathop Q\limits^ \bullet_{Latent}})</div>        </sub>= latent energy transfer rate to the zone, W</p>
<div img="image7203.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>

<p>= average mass flow rate of the supply air stream, kg/s</p>
<p><em>h<sub>out,avg</sub></em>       = enthalpy of the air being supplied to the zone, J/kg</p>
<p>Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:</p>
<p>IF (<div img="image7204.txt">({\mathop Q\limits^ \bullet_{Total}})</div><em> &lt; 0.0 )</em>THEN</p>
<p><div img="image7205.txt">({\mathop Q\limits^ \bullet_{TotalCooling}})</div> =  ABS (<div img="image7206.txt">({\mathop Q\limits^ \bullet_{Total}})</div>)</p>
<p><div img="image7207.txt">({\mathop Q\limits^ \bullet_{TotalHeating}})</div><sub> </sub> =  <em>0.0</em></p>
<p>ELSE</p>
<p><div img="image7208.txt">({\mathop Q\limits^ \bullet_{TotalCooling}})</div><sub> </sub> =  <em>0.0</em></p>
<p><div img="image7209.txt">({\mathop Q\limits^ \bullet_{TotalHeating}})</div><sub> </sub> =  <div img="image7210.txt">({\mathop Q\limits^ \bullet_{Total}})</div></p>
<p>where:</p>
<p><sub><div img="image7211.txt">({\mathop Q\limits^ \bullet_{TotalCooling}})</div>   </sub>= output variable ‘Packaged Terminal Air Conditioner Total Zone Cooling Rate, W’</p>
<p><sub><div img="image7212.txt">({\mathop Q\limits^ \bullet_{TotalHeating}})</div>   </sub>= output variable ‘Packaged Terminal Air Conditioner Total Zone Heating Rate, W’</p>
<p>In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.</p>
<div>\[\,{Q_{TotalCooling}} = \,\,{\mathop Q\limits^ \bullet_{TotalCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<p>where:</p>
<p><sub><div img="image7214.txt">({Q_{TotalCooling}})</div>   </sub>= output variable ‘Packaged Terminal Air Conditioner Total Zone Cooling Energy, J’</p>
<p><em>TimeStepSys</em> = HVAC system simulation time step, hr</p>
<h3 id="packaged-terminal-heat-pump">Packaged Terminal Heat Pump</h3>
<h4 id="overview_8">Overview</h4>
<p>The input object ZoneHVAC:PackagedTerminalHeatPump provides a model for a packaged terminal heat pump (PTHP) that is a compound object made up of other components. Each PTHP consists of an outdoor air mixer, direct expansion (DX) cooling coil, DX heating coil, supply air fan, and a supplemental heating coil. While the figure below shows the PTHP with draw through fan placement, blow through fan placement can also be modeled by moving the supply air fan before the DX cooling coil. The packaged terminal heat pump coordinates the operation of these components and is modeled as a type of zone equipment (Ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).</p>
<p><img alt="PTHP" src="../../EngineeringReference/media/image7215.png" /></p>
<p>Figure 320.  Schematic of a Packaged Terminal Heat Pump (Draw Through Fan Placement)</p>
<p>The PTHP conditions a single zone and is controlled by a thermostat located in that zone. The PTHP operates to meet the zone sensible cooling or sensible heating requirements as dictated by the thermostat schedule. The model calculates the required part-load ratio for the heat pump’s coils and the supply air fan to meet the cooling/heating requirements. The heating or cooling energy provided by the PTHP is delivered to the zone via the zone air inlet node.</p>
<p>The PTHP is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON.</p>
<p>Output variables reported by the PTHP object include the supply air fan part-load ratio, the compressor part-load ratio, and the electric consumption of the PTHP. Additional output variables report the total zone heating rate and the total zone cooling rate provided by the heat pump. The sensible and latent components of zone cooling are also available as output variables. Reporting of other variables of interest for the PTHP (DX coil cooling rate, DX coil heating rate, crankcase heater power, fan power, etc.) is done by the individual system components (fan, DX cooling coil, DX heating coil, and supplemental heating coil).</p>
<h4 id="model-description_2">Model Description</h4>
<p>As described previously, the PTHP conditions a single zone and is controlled by a zone thermostat (ZoneControl:Thermostat). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the thermostat setpoints, excluding any impacts from PTHP operation. PTHP performance is then modeled with all heating/cooling coils off but the supply air fan operates as specified by the user. If the zone air heat balance plus the impact of PTHP operation with coils off results in no requirement for heating or cooling by the PTHP coils, or if the PTHP is scheduled off (via its availability schedule), then the PTHP coils do not operate and the compressor part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the PTHP is scheduled to operate, the model calculates the average air flow rate through the unit and the part-load ratio of the cooling and heating coils in order to meet the thermostat setpoint temperature.</p>
<p>The remainder of this section describes the calculations performed during the latter situation, when cooling or heating coil operation is required. For any HVAC simulation time step, the PTHP can only be cooling or heating, not both. Because the PTHP cycles its coil(s) on and off to meet the required load, the coil(s) operate for a portion of the time step and are off for the rest of the time step. If the user specifies continuous fan operation (supply air fan operating mode schedule value &gt; 0), then the supply air fan continues to operate at a user-specified flow rate even during periods when the coils cycle off. If the user specifies AUTO fan operation (supply air fan operating mode schedule value = 0), then the supply air fan cycles on and off with the coils. The model accounts for these variations in air flow through the PTHP within a simulation time step when it determines the total cooling or heating energy delivered to the zone, the average supply air conditions and air flow rate, and the energy consumed by the heat pump.</p>
<h4 id="cooling-operation_1">Cooling Operation</h4>
<p>If EnergyPlus determines that the heat pump must supply cooling to the zone in order to meet the zone air temperature setpoint, then the model first calculates the PTHP’s sensible cooling rate to the zone under two conditions: when the unit runs at full-load (steady-state) conditions and when the DX cooling coil is OFF. If the supply air fan cycles on/off with the compressor, then the sensible cooling rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling rate involves modeling the supply air fan (and associated fan heat), the outdoor air mixer, and the DX cooling coil. The DX heating coil and the gas or electric supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load and DX cooling coil OFF), the sensible cooling rate delivered to the zone by the PTHP is calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{cooling,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{cooling,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<p>where:</p>
<div img="image7218.txt">\({\mathop Q\limits^ \bullet_{cooling,\,max\,}}\)</div>

<p>= maximum PTHP sensible cooling rate with cooling coil ON, W</p>
<div img="image7219.txt">\({\mathop m\limits^ \bullet_{\,SA,full\,\,load}}\)</div>

<p>= supply air mass flow rate at full-load (steady-state) conditions, kg/s</p>
<p><em>h<sub>out,\ full\ load</sub></em>   = enthalpy of air exiting the PTHP at full-load conditions, J/kg</p>
<p><em>h<sub>zone\ air</sub></em><sub> \              </sub> = enthalpy of zone (exhaust) air, J/kg</p>
<p><em>HR<sub>min</sub>        =</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the PTHP exiting air or the zone (exhaust) air</p>
<div img="image7220.txt">\({\mathop Q\limits^ \bullet_{cooling,\,min\,}}\)</div>

<p>= minimum PTHP sensible cooling rate with cooling coil OFF, W</p>
<div img="image7221.txt">\({\mathop m\limits^ \bullet_{\,SA,coil\,\,off}}\)</div>

<p>= supply air mass flow rate with the cooling coil OFF, kg/s</p>
<p><em>h<sub>out,\ coil\ off</sub></em>    = enthalpy of air exiting the PTHP with the cooling coil OFF, J/kg</p>
<p>With the calculated PTHP sensible cooling rates and the zone sensible cooling load to be met, the compressor part-load ratio for the PTHP is approximately equal to:</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,cooling}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{cooling,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}} \right)\]</div>

<p>where:</p>
<div img="image7223.txt">\(PartLoadRatio\)</div>

<p>= compressor part-load ratio required to meet the zone load</p>
<div img="image7224.txt">\({\mathop Q\limits^ \bullet_{zone,cooling}}\)</div>

<p>= required zone sensible cooling rate to meet setpoint, W</p>
<p>Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the actual part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the individual PTHP component models) until the PTHP’s cooling output (including on/off cycling effects) matches the zone cooling load requirement within the cooling convergence tolerance that is specified.</p>
<p>If the PTHP is specified to operate with cycling fan/cycling coil (AUTO fan), then the user-defined supply air flow rate during cooling operation (volumetric flow rate converted to mass flow rate) is multiplied by the final PartLoadRatio value to determine the average supply air mass flow rate for the HVAC system simulation time step. For this case, the air conditions (temperature, humidity ratio and enthalpy) at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating. If the supply air fan is specified to operate continuously (fan ON), then the supply air mass flow rate is calculated as the average of the air mass flow rate when the compressor is on and the air mass flow rate when the compressor is off. In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and mixed inlet air conditions when the coil is OFF). Additional discussion regarding the calculation of the average supply air flow and supply air conditions is provided later in this section.</p>
<h4 id="heating-operation_1">Heating Operation</h4>
<p>Calculations of the PTHP’s sensible heating rate delivered to the zone at full load and with the DX heating coil OFF are identical to the calculations described above for cooling operation.</p>
<div>\[{\mathop Q\limits^ \bullet_{heating,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{heating,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<p>where:</p>
<div img="image7227.txt">\({\mathop Q\limits^ \bullet_{heating,\,max\,}}\)</div>

<p>= maximum PTHP sensible heating rate with DX heating coil ON, W</p>
<div img="image7228.txt">\({\mathop Q\limits^ \bullet_{heating,\,min\,}}\)</div>

<p>= minimum PTHP sensible heating rate with DX heating coil OFF, W</p>
<p>With the calculated PTHP sensible heating rates and the zone sensible heating load to be met, the compressor part-load ratio for the PTHP is approximately equal to:</p>
<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,heating}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{heating,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}} \right)\]</div>

<p>where:</p>
<div img="image7230.txt">\(PartLoadRatio\)</div>

<p>= compressor part-load ratio required to meet the zone load</p>
<div img="image7231.txt">\({\mathop Q\limits^ \bullet_{zone,heating}}\)</div>

<p>= required zone sensible heating rate to meet setpoint, W</p>
<p>Iterative calculations (successive modeling of the individual PTHP component models) are used to determine the final heating part-load ratio to account for the non-linear performance of the DX heating coil at part-load conditions and the variation in supply air fan heat for the case of cycling fan/cycling coil (AUTO fan). If DX heating coil operating at full load is unable to meet the entire zone heating load (e.g., the DX heating coil capacity is insufficient or the coil is scheduled OFF, or the outdoor temperature is below the PTHP’s minimum outdoor dry-bulb temperature for compressor operation), the supplemental heating coil is activated to meet the remaining zone heating load to the extent possible.</p>
<h4 id="average-air-flow-calculations_1">Average Air Flow Calculations</h4>
<p>The packaged terminal heat pump operates based on user-specified (or autosized) air flow rates. The PTHP’s supply air flow rate during cooling operation may be different than the supply air flow rate during heating operation. In addition, the supply air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outdoor air flow rates can likewise be different in these various operating modes. The model takes these different flow rates into account when modeling the heat pump, and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes of the various PTHP components in proportion to the calculated part-load ratio of the DX coil compressor.</p>
<p>The average supply air and outdoor air mass flow rates through the heat pump for the HVAC simulation time step are calculated based on the part-load ratio of the DX cooling coil or DX heating coil (whichever coil is operating) as follows:</p>
<div>\[\dot m{\,_{SA,\,\,avg}}\,\, = \,\,\dot m{\,_{SA,comp\,\,on}}\left( {PartLoadRatio} \right) + \dot m{\,_{SA,\,\,comp\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

<div>\[\dot m{\,_{OA,\,\,avg\,\,}} = \,\,\dot m{\,_{OA,\,\,comp\,\,on}}\left( {PartLoadRatio} \right) + \dot m{\,_{OA,\,\,comp\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

<p>where:</p>
<div img="image7234.txt">\(\dot m{\,_{SA,\,\,avg}}\)</div>

<p>= average supply air mass flow rate during the time step, kg/s</p>
<div img="image7235.txt">\(\dot m{\,_{SA,comp\,\,on}}\)</div>

<p>= supply air mass flow rate when the DX coil compressor is ON, kg/s</p>
<p><em>PartLoadRatio</em> = part-load ratio of the DX coil compressor (heating or cooling)</p>
<div img="image7236.txt">\(\dot m{\,_{SA,\,\,comp\,\,off}}\)</div>

<p>= supply air mass flow rate when the DX coil compressor is OFF, kg/s</p>
<div img="image7237.txt">\(\dot m{\,_{OA,\,\,avg\,\,}}\)</div>

<p>= average outdoor air mass flow rate during the time step, kg/s</p>
<div img="image7238.txt">\(\dot m{\,_{OA,\,\,comp\,\,on}}\)</div>

<p>= average outdoor air mass flow rate when the DX coil compressor is ON, kg/s</p>
<div img="image7239.txt">\(\dot m{\,_{OA,\,\,comp\,\,off}}\)</div>

<p>= average outdoor air mass flow rate when the DX coil compressor is OFF, kg/s</p>
<p>The supply air and outdoor air flow rates when the DX cooling or DX heating coil compressor is ON are specified by the user (e.g., supply air volumetric flow rate during cooling operation, supply air volumetric flow rate during heating operation, outdoor air volumetric air flow rate during cooling operation, and outdoor air volumetric air flow rate during heating operation) and are converted from volumetric to mass flow rate. If the user has specified cycling fan operation (supply air fan operating mode schedule value = 0), then the supply air and outdoor air mass flow rates when the DX compressor is OFF are zero. If the user has specified constant fan operation (supply air fan operating mode schedule value &gt; 0), then the user-defined air flow rates when no cooling or heating is needed are used when the DX compressor is OFF.</p>
<p>There is one special case. If the user has specified constant fan operation (supply air fan operating mode schedule value &gt; 0) and they specify that the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left blank), then the model assumes that the supply air and outdoor air mass flow rates when the DX coil compressor is OFF are equal to the corresponding air mass flow rates when the compressor was last operating (ON).</p>
<h4 id="calculation-of-outlet-air-conditions_1">Calculation of Outlet Air Conditions</h4>
<p>When the supply air fan cycles on and off with the PTHP coils (AUTO fan), the calculated outlet air conditions (temperature, humidity ratio, and enthalpy) from the DX heating or DX cooling coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the DX coil compressor (see Average Air Flow Calculations above).</p>
<p>When the supply air fan operates continuously while the PTHP coils cycle on and off (fan ON), the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the DX coil compressor (see Average Air Flow Calculations above). Since the air flow rate can be different when the coil is ON compared to when the coil is OFF, then the average outlet air conditions from the DX heating or DX cooling coil are reported on the appropriate coil outlet air node.</p>
<p>Refer to the sections in the document that describe the DX heating and DX cooling coils for further explanation on how they report their outlet air conditions.</p>
<h4 id="calculation-of-zone-heating-and-cooling-rates_1">Calculation of Zone Heating and Cooling Rates</h4>
<p>At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone, as well as the electric power and consumption by the heat pump. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:</p>
<div>\[{\dot Q_{Total}} = \left( {\dot m{\,_{SA,\,\,avg}}\,\,} \right)\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)\]</div>

<div>\[{\dot Q_{Sensible}} = \left( {\dot m{\,_{SA,\,\,avg}}\,\,} \right){\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\dot Q_{Latent}} = {\dot Q_{Total}} - {\dot Q_{Sensible}}\]</div>

<p>where:</p>
<p><sub><div img="image7243.txt">({\dot Q_{Total}})</div>           </sub>= total energy transfer rate to the zone, W</p>
<p><sub><div img="image7244.txt">({\dot Q_{Sensible}})</div>       </sub>= sensible energy transfer rate to the zone, W</p>
<p><sub><div img="image7245.txt">({\dot Q_{Latent}})</div>          </sub>= latent energy transfer rate to the zone, W</p>
<div img="image7246.txt">\(\dot m{\,_{SA,\,\,avg}}\)</div>

<p>= average mass flow rate of the supply air stream, kg/s</p>
<p><em>h<sub>out,avg</sub></em>         = enthalpy of the air being supplied to the zone, J/kg</p>
<p>Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:</p>
<p>IF (<div img="image7247.txt">({\dot Q_{Total}})</div><em>&lt; 0.0 )</em>THEN</p>
<p><div img="image7248.txt">({\dot Q_{TotalCooling}})</div> =  ABS (<div img="image7249.txt">({\dot Q_{Total}})</div>)</p>
<p><div img="image7250.txt">({\dot Q_{TotalHeating}})</div><sub> </sub> =  <em>0.0</em></p>
<p>ELSE</p>
<p><div img="image7251.txt">({\dot Q_{TotalCooling}})</div><sub> </sub> =  <em>0.0</em></p>
<p><div img="image7252.txt">({\dot Q_{TotalHeating}})</div><sub> </sub> =  <div img="image7253.txt">({\dot Q_{Total}})</div></p>
<p>where:</p>
<p><sub><div img="image7254.txt">({\dot Q_{TotalCooling}})</div>         </sub>= output variable ‘Packaged Terminal Heat Pump Total Zone Cooling Rate, W’</p>
<p><sub><div img="image7255.txt">({\dot Q_{TotalHeating}})</div>         </sub>= output variable ‘Packaged Terminal Heat Pump Total Zone Heating Rate, W’</p>
<p>In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.</p>
<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

<p>where:</p>
<p><sub><div img="image7257.txt">({Q_{TotalCooling}})</div>   </sub>= output variable ‘Packaged Terminal Heat Pump Total Zone Cooling Energy, J’</p>
<p><em>TimeStepSys</em> = HVAC system simulation time step, hr</p>
<h3 id="zone-single-speed-water-to-air-heat-pump">Zone Single Speed Water-To-Air Heat Pump</h3>
<h4 id="overview_9">Overview</h4>
<p>The input object ZoneHVAC:WaterToAirHeatPump provides a zone equipment model for a water-to-air heat pump that is a “virtual” component consisting of an on/off fan component, a water-to-air heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blowthru heat pump is shown in the following figure. For a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil and the supplemental heating coil. In addition, a water-to-air heat pump has a water loop connection on its source side. The water loop can be served by a condenser loop (like GHE for Ground source systems), or by a cooling tower/ boiler plant loop (for water loop systems).</p>
<p><img alt="Schematic_ZoneWSHP" src="../../EngineeringReference/media/image7258.png" /></p>
<p>Figure 321.  Source Side and Load Side Configuration of a Zone WaterToAir Heat Pump</p>
<p>There are two models for zone water-to-air heat pump cooling and heating coils, i.e. Single-Speed and Variable-Speed Equation Fit models. Cooling and heating coils are modeled using the Equation Fit model described here.</p>
<h4 id="single-speed-equation-fit-model">Single Speed Equation-Fit Model:</h4>
<p>This section describes the equation-fit model for Water-to-Air heat pump
  (Object names: Coil:Cooling:WaterToAirHeatPump:EquationFit and
 Coil:Heating:WaterToAirHeatPump:EquationFit). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses five non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involves using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables or inlet conditions that influenced the water-to-air heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:</p>
<p>Cooling Mode:</p>
<div>\[\frac{{{Q_{total}}}}{{{Q_{total,ref}}}} = A1 + A2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + A3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + A4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{{Q_{sens}}}}{{{Q_{sens,ref}}}} = B1 + B2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + B3\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + B4\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + B5\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + B6\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{Powe{r_c}}}{{Powe{r_{c,ref}}}} = C1 + C2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + C3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + C4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<p>Heating Mode:</p>
<div>\[\frac{{{Q_h}}}{{{Q_{h,ref}}}} = E1 + E2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + E3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + E4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + E5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{Powe{r_h}}}{{Powe{r_{h,ref}}}} = F1 + F2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + F3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + F4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + F5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<p>Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;</p>
<div>\[{Q_{source,c}} = {Q_{total}} + Powe{r_c}\]</div>

<div>\[{Q_{source,h}} = {Q_h} - Powe{r_h}\]</div>

<p>where:</p>
<div img="image7266.txt">\(A1 - F5\)</div>

<p>= Equation fit coefficients for the cooling and heating mode</p>
<div img="image7267.txt">\({{T_{ref}}}\)</div>

<p>= 283K</p>
<div img="image7268.txt">\({{T_{w,in}}}\)</div>

<p>= Entering water temperature, K</p>
<div img="image7269.txt">\({{T_{db}}}\)</div>

<p>= Entering air dry-bulb temperature, K</p>
<div img="image7270.txt">\({{T_{wb}}}\)</div>

<p>= Entering air wet-bulb temperature, K</p>
<div img="image7271.txt">\({{{\dot V}_{air}}}\)</div>

<p>= Load side air volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image7272.txt">\({{{\dot V}_{w}}}\)</div>

<p>= Source side water volumetric flow rate, m<sup>3</sup>/s</p>
<div img="image7273.txt">\({{Q_{total}}}\)</div>

<p>= Total cooling capacity, W</p>
<div img="image7274.txt">\({{Q_{sens}}}\)</div>

<p>= Sensible cooling capacity, W</p>
<div img="image7275.txt">\({Powe{r_c}}\)</div>

<p>= Power consumption (cooling mode), W</p>
<div img="image7276.txt">\({{Q_{source,c}}}\)</div>

<p>= Source side heat transfer rate (cooling mode), W</p>
<div img="image7277.txt">\({{Q_{h}}}\)</div>

<p>= Total heating capacity, W</p>
<div img="image7278.txt">\({Powe{r_h}}\)</div>

<p>= Power consumption (heating mode), W</p>
<div img="image7279.txt">\({{Q_{source,h}}}\)</div>

<p>= Source side heat transfer rate (heating mode), W</p>
<p>The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <div img="image7280.txt">({{T_{ref}}})</div>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive should the water inlet temperature drop below the freezing point.</p>
<p>For cooling mode, the reference conditions; reference load side air volumetric flow rate <div img="image7281.txt">(\left( {{{\dot V}<em>{air,ref}}} \right))</div>,reference source side water volumetric flow rate<div img="image7282.txt">(\left( {{{\dot V}</em>{w,ref}}} \right))</div>,reference sensible capacity <div img="image7283.txt">(\left( {{Q_{sens,ref}}} \right))</div> and reference power input <div img="image7284.txt">(\left( {Powe{r_{c,ref}}} \right))</div> are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity<div img="image7285.txt">(\left( {{Q_{total,ref}}} \right))</div> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.</p>
<h4 id="coefficient-estimation-procedure">Coefficient estimation procedure:</h4>
<p>The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate the coefficients E1-E5 (total heating capacity) and F1-F5 (power consumption). An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:</p>
<p><img alt="" src="../../EngineeringReference/media/image7286.png" /></p>
<p>Figure 322. Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang 2005)</p>
<h3 id="zone-air-dx-dehumidifier">Zone Air DX Dehumidifier</h3>
<h4 id="overview_10">Overview</h4>
<p>This model, object name ZoneHVAC:Dehumidifier:DX, simulates the thermal performance and electric power consumption of conventional mechanical dehumidifiers. These systems use a direct expansion (DX) cooling coil to cool and dehumidify an airstream. Heat from the DX system’s condenser section is rejected into the cooled/dehumidified airstream, resulting in warm dry air being supplied from the unit. In EnergyPlus, this object is modeled as a type of zone equipment (ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).</p>
<p><img alt="Dehumidifier_Schematic" src="../../EngineeringReference/media/image7287.png" /></p>
<p>Figure 323. Mechanical Dehumidifier Schematic</p>
<p>The model assumes that this equipment dehumidifies and heats the air. If used in tandem with another system that cools and dehumidifies the zone air, then the zone dehumidifier should be specified as the lowest cooling priority in the ZoneHVAC:EquipmentList object for best control of zone temperature and humidity levels. With this zone equipment prioritization, the other cooling and dehumidification system would operate first to meet the temperature setpoint (and possibly meet the high humidity setpoint as well). If additional dehumidification is needed, then the zone dehumidifier would operate. The sensible heat generated by the dehumidifier is carried over to the zone air heat balance for the next HVAC time step.</p>
<h4 id="model-description_3">Model Description</h4>
<p>The user must input water removal, energy factor and air flow rate at rated conditions (26.7°C, 60% RH).  Three performance curves must also be specified to characterize the change in water removal and energy consumption at part-load conditions:</p>
<p>1)    Water removal curve (function of inlet air temperature and relative humidity)</p>
<p>2)    Energy factor curve (function of inlet air temperature and relative humidity)</p>
<p>3)    Part load fraction correlation (function of part load ratio)</p>
<p>·        The water removal modifier curve is a biquadratic curve with two independent variables: dry-bulb temperature and relative humidity of the air entering the dehumidifier. The output of this curve is multiplied by the Rated Water Removal to give the water removal rate at the specific entering air conditions at which the dehumidifier is operating (i.e., at temperature/relative humidity different from the rating point conditions). If the output of this curve is negative, then a warning message is issued and it is reset to 0.0.</p>
<div>\[WaterRemovalModFac = \,a + \,b\left( {{T_{in}}} \right)\,\, + \,\,c{\left( {{T_{in}}} \right)^2}\,\, + \,\,d\left( {R{H_{in}}} \right) + e{(R{H_{in}})^2} + f({T_{in}})(R{H_{in}})\]</div>

<p>where</p>
<p><em>T<sub>in</sub></em>  = dry-bulb temperature of the air entering the dehumidifier, °C</p>
<p><em>RH<sub>in</sub></em> = relative of the air entering the dehumidifier, % (0-100)</p>
<p>·        The energy factor modifier curve is a biquadratic curve with two independent variables: dry-bulb temperature and relative humidity of the air entering the dehumidifier. The output of this curve is multiplied by the Rated Energy Factor to give the energy factor at the specific entering air conditions at which the dehumidifier is operating (i.e., at temperature/relative humidity different from the rating point conditions). If the output of this curve is negative, then a warning message is issued and it is reset to 0.0.</p>
<div>\[EFModFac = \,a + \,b\left( {{T_{in}}} \right)\,\, + \,\,c{\left( {{T_{in}}} \right)^2}\,\, + \,\,d\left( {R{H_{in}}} \right) + e{(R{H_{in}})^2} + f({T_{in}})(R{H_{in}})\]</div>

<p>·        The part load fraction (PLF) correlation curve is a quadratic or a cubic curve with the independent variable being part load ratio (PLR = water removal load to be met / dehumidifier steady-state water removal rate). The part load ratio is divided by the output of this curve to determine the dehumidifier runtime fraction. The part load fraction correlation accounts for efficiency losses due to compressor cycling.</p>
<div>\[PartLoadFrac = PLF = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2}\]</div>

<p>or</p>
<div>\[PartLoadFrac = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\]</div>

<p>where</p>
<div>\[PLR = \,part - load\,ratio\,\, = \left( {\frac{{water\,removal\,load\,to\,be\,met}}{{dehumidifier\,steady - state\,water\,removal\,rate}}} \right)\]</div>

<p>The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the dehumidifier runs continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>0.7 &lt;= PLF &lt;= 1.0   and   PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the dehumidifier is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the dehumidifier is set to 1.0.</p>
<p>Mechanical dehumidifier typically have long runtimes with minimal compressor cycling. So, a typical part load fraction correlation might be:</p>
<p>PLF = 0.95 + 0.05(PLR)</p>
<p>If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:</p>
<p>PLF = 1.0 + 0.0(PLR)</p>
<p>All three part-load curves are accessed through EnergyPlus’ built-in performance curve equation manager (Curve:Quadratic, Curve:Cubic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients shown in curve equations above if their performance equation has fewer terms (e.g., if the user’s PartLoadFrac performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero).</p>
<p>For any simulation time step when there is a water removal load to be met, the dehumidifier is available to operate (via availability schedule), and the inlet air dry-bulb temperature is within the minimum and maximum dry-bulb temperature limits specified in the input file for this object, the water removal rate for the dehumidifier is calculated as follows:</p>
<div>\[{\dot m_{_{water,ss}}} = \frac{{{\rho_{water}}\left( {{{\dot V}_{_{water,rated}}}} \right)\left( {WaterRemovalModFac} \right)}}{{\left( {24\,hr/dy} \right)\left( {3600sec/hr} \right)\left( {1000L/{m^3}} \right)}}\]</div>

<p>where</p>
<div img="image7294.txt">\({\dot m_{_{water,ss}}}\)</div>

<p>=  dehumidifier steady-state water removal rate, kg/s</p>
<div img="image7295.txt">\({\rho_{water}}\)</div>

<p>= density of water, kg/m<sup>3</sup></p>
<div img="image7296.txt">\({\dot V_{_{water,rated}}}\)</div>

<p>= rated water removal rate (user input), L/day</p>
<p>The Zone Dehumidifier Part-Load Ratio (output variable) is then calculated, with the result constrained to be from 0.0 to 1.0:</p>
<div>\[PLR = \,\frac{{water\,removal\,load\,to\,be\,met}}{{{{\dot m}_{_{water,ss}}}}},\,\,\,0.0 \le PLR \le 1.0\]</div>

<p>The steady-state and average electrical power consumed by the dehumidifier are calculated next using the following equations:</p>
<div>\[\begin{array}{l}{P_{dehumid,ss}} = \frac{{{{\dot V}_{_{water,rated}}}\left( {WaterRemovalModFac} \right)\left( {1000\,\,W/kW} \right)}}{{E{F_{rated}}\left( {EFModFac} \right)\left( {24\,hr/day} \right)}}\\\{P_{dehumid,avg}} = {P_{dehumid,ss}}\left( {RTF} \right) + \left( {{P_{off - cycle}}*\left( {1 - RTF} \right)} \right)\end{array}\]</div>

<p>where</p>
<div img="image7299.txt">\({P_{dehumid,ss}}\)</div>

<p>= dehumidifier steady-state electric power, W</p>
<div img="image7300.txt">\({P_{dehumid,avg}}\)</div>

<p>= Zone Dehumidifier Electric Power, W (output variable)</p>
<div>\[RTF = \frac{{PLR}}{{PLF}}\, = \,Zone Dehumidifier\,\,Runtime\,\,Fraction (output variable)\]</div>

<div img="image7302.txt">\(E{F_{rated}}\)</div>

<p>= rated energy factor (user input), L/kWh</p>
<div img="image7303.txt">\({P_{off - cycle}}\)</div>

<p>= off-cycle parasitic electric load (user input), W</p>
<p>If the dehumidifier is unavailable to operate for the time period (via the specified availability schedule) then Zone Dehumidifier Electric Power is set equal to zero.</p>
<p>The average water removal rate (kg/s) for the simulation time step is then calculated:</p>
<div>\[{\dot m_{water,\,avg}} = {\dot m_{water,\,ss}}\left( {PLR} \right) = {\rm{Zone Dehumidifier Removed Water Mass Flow Rate}},\;{\rm{kg/s}}\,\left( {{\rm{output}}\,{\rm{variable}}} \right)\]</div>

<p>The Zone Dehumidifier Sensible Heating Rate (output variable) is calculated as follows:</p>
<div>\[{\dot Q_{_{sensible,avg}}} = {\dot m_{_{water,avg}}}\left( {{h_{fg}}} \right) + \,{P_{dehumid,avg}}\]</div>

<p>where</p>
<p><em>h<sub>fg</sub></em> = enthalpy of vaporization of air, J/kg</p>
<p>The Zone Dehumidifier Sensible Heating Rate (W) is calculated during each HVAC simulation time step, and the results are averaged for the timestep being reported. However, this sensible heating is carried over to the zone air heat balance for the next HVAC time step (i.e., it is reported as an output variable for the current simulation time step but actually impacts the zone air heat balance on the following HVAC time step).</p>
<p>The air mass flow rate through the dehumidifier is determined using the Rated Air Flow Rate (m<sup>3</sup>/s) entered in the input, PLR, and converting to mass using the density of air at rated conditions (26.7C, 60% RH) and local barometric pressure accounting for altitude</p>
<p>p=101325*(1-2.25577E-05*Z)**5.2559  where p=pressure in Pa and Z=altitude in m:</p>
<div>\[{\dot m_{_{air,avg}}} = {\rho_{air}}\left( {{{\dot V}_{_{air,rated}}}} \right)\left( {PLR} \right)\]</div>

<p>where</p>
<div img="image7307.txt">\({\dot m_{_{air,avg}}}\)</div>

<p>= average air mass flow rate through dehumidifier, kg/s</p>
<div img="image7308.txt">\({\dot V_{_{air,rated}}}\)</div>

<p>= rated air flow rate (user input), m<sup>3</sup>/s</p>
<div img="image7309.txt">\({\rho_{air}}\)</div>

<p>= density of air at 26.7°C , 60% RH and local barometric pressure, kg/m<sup>3</sup></p>
<p>The dry-bulb temperature and humidity ratio of the air leaving the dehumidifier are calculated as follows:</p>
<div>\[\begin{array}{l}{T_{out}} = {T_{in}} + \left( {\frac{{{P_{dehumid,ss}} + \left( {{{\dot m}_{_{water,ss}}}} \right)\left( {{h_{fg}}} \right)}}{{{\rho_{air}}\left( {{{\dot V}_{_{air,rated}}}} \right)\left( {{C_p}} \right)}}} \right)\,\\\{w_{out}} = {w_{in}} - \left( {\frac{{{{\dot m}_{_{water,avg}}}}}{{{{\dot m}_{air,avg}}}}} \right)\end{array}\]</div>

<p>where</p>
<p><em>T<sub>out</sub></em> =    Zone Dehumidifier Outlet Air Temperature, C (output variable). Represents the</p>
<p>outlet air temperature when the dehumidifier is operating.</p>
<p><em>T<sub>in</sub></em> = inlet air dry-bulb temperature, C</p>
<div img="image7311.txt">\({C_p}\)</div>

<p>= heat capacity of air, J/kg</p>
<p><em>w<sub>in</sub></em> = inlet air humidity ratio, kg/kg</p>
<p><em>w<sub>out</sub></em> = outlet air humidity ratio, kg/kg</p>
<p>If the dehumidifier does not operate for a given HVAC simulation time step, then the outlet air dry-bulb temperature and humidity ratio are set equal to the corresponding inlet air values.</p>
<p>Since the sensible heating rate impacts the zone air heat balance on the following HVAC time step and is passed to the heat balance via an internal variable, the dry-bulb temperature of the dehumidifier’s HVAC outlet air node (System Node Temperature) will always be set equal to the dehumidifier’s HVAC inlet air node temperature. Therefore, when the dehumidifier operates the Zone Dehumidifier Outlet Air Temperature (output variable) will not be equal to the System Node Temperature for the dehumidifier’s HVAC outlet node.</p>
<p>Finally, the following additional output variables are calculated:</p>
<div>\[{Q_{_{sensible}}} = {\dot Q_{_{sensible,avg}}}*TimeStepSys*3600.\]</div>

<div>\[{E_{Dehumid}} = {P_{Dehumid,avg}}*TimeStepSys*3600.\]</div>

<div>\[{P_{off - cycle,avg}} = {P_{off - cycle}}\left( {1 - RTF} \right)\]</div>

<div>\[{E_{off - cycle}} = {P_{off - cycle,avg}}*TimeStepSys*3600.\]</div>

<div>\[{m_{_{water}}} = {\dot m_{_{water,avg}}}*TimeStepSys*3600.\]</div>

<div>\[{\dot V_{_{water,avg}}} = {\raise0.7ex\hbox{${{{\dot m}_{_{water,avg}}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{_{water,avg}}}} {{\rho_{water}}}}}\right.}\!\lower0.7ex\hbox{${{\rho_{water}}}$}}\]</div>

<div>\[{V_{_{water}}} = {\dot V_{_{water,avg}}}*TimeStepSys*3600.\]</div>

<p>where</p>
<p><em>Q<sub>sensible  </sub></em>= output variable ‘Zone Dehumidifier Sensible Heating Energy [J]’</p>
<p><em>E<sub>dehumid</sub></em>   = output variable ‘Zone Dehumidifier Electric Energy [J]’</p>
<p><em>P<sub>off-cycle,avg</sub></em> = output variable ‘Zone Dehumidifier Off Cycle Parasitic Electric Power [W]’</p>
<p><em>E<sub>off-cycle</sub></em> = output variable ‘Zone Dehumidifier Off Cycle Parasitic Electric Energy [J]’</p>
<p><em>m<sub>water</sub></em>= output variable ‘Zone Dehumidifier Removed Water Mass [kg]’</p>
<div img="image7319.txt">\({\dot V_{_{water,avg}}}\)</div>

<p><em><sub> </sub></em>= output variable ‘Zone Dehumidifier Condensate Volume Flow Rate [m<sup>3</sup>/s]’</p>
<div img="image7320.txt">\({V_{_{water}}}\)</div>

<p>= output variable ‘Zone Dehumidifier Condensate Volume [m<sup>3</sup>]’</p>
<h3 id="energy-recovery-ventilator">Energy Recovery Ventilator</h3>
<p>The input object ZoneHVAC:EnergyRecoveryVentilator provides a model for a stand alone energy recovery ventilator (ERV) that is a single-zone HVAC component used for exhaust air heat recovery (see figure below). This compound object consists of three required components: a generic air-to-air heat exchanger (see object HeatExchanger:AirToAir:SensibleAndLatent), a supply air fan, and an exhaust air fan (see object Fan:OnOff). An optional controller (see object  ZoneHVAC:EnergyRecoveryVentilator:Controller) may be used to simulate economizer (free cooling) operation.</p>
<p><img alt="Schematic_StandAloneERV" src="../../EngineeringReference/media/image7321.png" /></p>
<p>Figure 324. Schematic of the Energy Recovery Ventilator:Stand Alone compound object</p>
<p>This compound object models the basic operation of supply and exhaust air fans and an air-to-air heat exchanger. The stand alone ERV operates whenever the unit is scheduled to be available (Availability schedule). The stand alone ERV object can be used in conjunction with an economizer feature whereby heat exchange is suspended whenever free cooling is available (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped).</p>
<p>To model a stand alone ERV connected to a single zone, the input data file should include the following objects:</p>
<p>n ZoneHVAC:EnergyRecoveryVentilator</p>
<p>n HeatExchanger:AirToAir:SensibleAndLatent</p>
<p>n Fan:OnOff (supply air)</p>
<p>n Fan:OnOff (exhaust air)</p>
<p>n ZoneHVAC:EnergyRecoveryVentilator:Controller (if economizer [free cooling] operation is desired)</p>
<p>n SetpointManager:Scheduled (if supply air outlet temperature control is used, Ref. HeatExchanger:AirToAir:SensibleAndLatent)</p>
<p>n ZoneHVAC:EquipmentConnections</p>
<p>n ZoneHVAC:EquipmentList</p>
<p>n OutdoorAir:NodeList</p>
<h4 id="model-description_4">Model Description</h4>
<p>The purpose of this compound component is to simply call the individual component models and optional controller for each energy recovery ventilator. Since this equipment is not associated with an air loop, the compound object sets the supply and exhaust air mass flow rates through the ventilator. This compound object is also used to report the total, sensible and latent energy supplied to the zone, as well as the total electrical energy consumed by all of the individual components (supply air fan, exhaust air fan and heat exchanger parasitics).</p>
<p>During each similation time step, the air mass flow rate at the supply air and exhaust air inlets is set based on the stand alone ERV’s availablility schedule and the specified volumetric air flow rates as follows:</p>
<p>IF (availability schedule value &gt; 0) THEN</p>
<p><div img="image7322.txt">({\mathop m\limits^ \bullet_{Supply}} = \rho {\mathop V\limits^ \bullet_{Supply}})</div></p>
<div>\[{\mathop m\limits^ \bullet_{Exhaust}} = \rho {\mathop V\limits^ \bullet_{Exhaust}}\]</div>

<p>ELSE</p>
<div>\[{\mathop m\limits^ \bullet_{Supply}} = {\mathop m\limits^ \bullet_{Exhaust}} = 0.0\]</div>

<p><em>where</em>:</p>
<div img="image7325.txt">\({\mathop m\limits^ \bullet_{Supply}}\)</div>

<p>= mass flow rate of the supply air stream, kg/s</p>
<div img="image7326.txt">\({\mathop m\limits^ \bullet_{Exhaust}}\)</div>

<p>= mass flow rate of the exhaust air stream, kg/s</p>
<div img="image7327.txt">\(\rho \)</div>

<p>= density of dry air at local barometric pressure (adjusted for altitude)        and 20 ºC, kg/m<sup>3</sup></p>
<div img="image7328.txt">\({\mathop V\limits^ \bullet_{Supply}}\)</div>

<p>= volumetric flow rate of the supply air stream, m<sup>3</sup>/s</p>
<div img="image7329.txt">\({\mathop V\limits^ \bullet_{Exhaust}}\)</div>

<p>= volumetric flow rate of the exhaust air stream, m<sup>3</sup>/s</p>
<p>With the supply and exhaust inlet air mass flow rates set, the compound object then calls the generic air-to-air heat exchanger model to determine its supply air and exhaust air exiting conditions based on the inputs specified in the heat exchanger object. The supply air and exhaust air fans are then modeled to determine the final conditions of the air streams exiting the stand alone energy recovery ventilator. The heat exchanger and fan models are described in detail elsewhere in this document (reference: HeatExchanger:AirToAir:SensibleAndLatent and Fan:OnOff).</p>
<p>The sensible heat transfer rate to the zone by the stand alone ventilator is then calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\, = \,{\mathop {\,m}\limits^ \bullet_{Supply}}{\left( {{h_{SupplyOutlet}}\, - \,{h_{ExhaustInlet}}} \right)_{HR\min }}\]</div>

<p>where:</p>
<p><sub><div img="image7331.txt">({\mathop Q\limits^ \bullet_{Sensible}})</div>        </sub>= sensible energy transfer rate to the zone, W</p>
<div img="image7332.txt">\({\mathop m\limits^ \bullet_{Supply}}\)</div>

<p>= mass flow rate of the supply air stream, kg/s</p>
<p><em>h<sub>SupplyOutlet</sub></em>   = enthalpy of the air being supplied to the zone, J/kg</p>
<p><em>h<sub>ExhaustInlet</sub></em><sub> \     </sub> = enthalpy of the air being exhausted from the zone through the ventilator, J/kg</p>
<p><em>HR<sub>min</sub>        =</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio</p>
<p>of the supply air outlet or the exhaust air inlet</p>
<p>The resulting sensible energy transfer rate is passed to the zone equipment manager and added to the zone load to be met by other heating or cooling equipment. Since the stand alone ERV is intended to reduce the outdoor air load through heat exchange and not meet that load completely, the stand alone heat exchanger must be modeled first in the list of zone equipment. This is accomplished by setting the stand alone ERV priority for cooling and heating higher than that of other zone cooling or heating equipment (reference: ZoneHVAC:EquipmentList).</p>
<p>When economizer (free cooling) operation is desired, a controller is coupled to the stand alone ERV by providing the name of the controller object in the ERV controller input field. This controller determines when the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped) based on the controller inputs (Ref. ZoneHVAC:EnergyRecoveryVentilator:Controller).</p>
<p>At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone, as well as the electric power and consumption by the ventilator. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{Total}}\, = \,\,{\mathop m\limits^ \bullet_{Supply}}{\left( {{h_{SupplyOutlet}}\, - \,{h_{ExhaustInlet}}} \right)_{}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\, = \,\,{\mathop m\limits^ \bullet_{Supply}}{\left( {{h_{SupplyOutlet}}\, - \,{h_{ExhaustInlet}}} \right)_{HR\min }}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}}\, = \,\,{\mathop Q\limits^ \bullet_{Total}}\, - \,{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>where:</p>
<p><sub><div img="image7336.txt">({\dot Q_{Total}})</div>           </sub>= total energy transfer rate to the zone, W</p>
<p><sub><div img="image7337.txt">({\dot Q_{Sensible}})</div>        </sub>= sensible energy transfer rate to the zone, W</p>
<p><sub><div img="image7338.txt">({\dot Q_{Latent}})</div>        </sub>= latent energy transfer rate to the zone, W</p>
<div img="image7339.txt">\({\mathop m\limits^ \bullet_{Supply}}\)</div>

<p>= mass flow rate of the supply air stream, kg/s</p>
<p><em>h<sub>SupplyOutlet</sub></em>   = enthalpy of the air being supplied to the zone, J/kg</p>
<p><em>h<sub>ExhaustInlet</sub></em><sub> \     </sub> = enthalpy of the air being exhausted from the zone through the ventilator, J/kg</p>
<p><em>HR<sub>min</sub>        =</em> enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio</p>
<p>of the supply air outlet or the exhaust air inlet</p>
<p>Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:</p>
<p>IF (<div img="image7340.txt">({\dot Q_{Total}})</div><em> &lt; 0.0 )</em>THEN</p>
<p><div img="image7341.txt">({\dot Q_{TotalCooling}})</div> =  ABS (<div img="image7342.txt">({\dot Q_{Total}})</div>)</p>
<p><div img="image7343.txt">({\dot Q_{TotalHeating}})</div><sub> </sub> =  <em>0.0</em></p>
<p>ELSE</p>
<p><div img="image7344.txt">({\dot Q_{TotalCooling}})</div><sub> </sub> =  <em>0.0</em></p>
<p><div img="image7345.txt">({\dot Q_{TotalHeating}})</div><sub> </sub> =  <div img="image7346.txt">({\dot Q_{Total}})</div></p>
<p>where:</p>
<p><sub><div img="image7347.txt">({\dot Q_{TotalCooling}})</div>   </sub>= output variable ‘Zone Ventilator Total Cooling Rate, W’</p>
<p><sub><div img="image7348.txt">({\dot Q_{TotalHeating}})</div>   </sub>= output variable ‘Zone Ventilator Total Heating Rate, W’</p>
<p>In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.</p>
<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

<p>where:</p>
<p><sub><div img="image7350.txt">({\dot Q_{TotalCooling}})</div>   </sub>= output variable ‘Zone Ventilator Total Cooling Energy, J’</p>
<p><em>TimeStepSys</em> = HVAC system simulation time step, hr</p>
<h3 id="zone-evaporative-cooler-unit">Zone Evaporative Cooler Unit</h3>
<p>The input object ZoneHVAC:EvaporativeCoolerUnit provides a zone equipment model for evaporative cooling.  This is a compound object that combines a fan and one or two evaporative coolers in a zone unit.  The fan and evaporative cooler component models are described elsewhere. In this section we describe how the zone unit is controlled.</p>
<h4 id="controls">Controls</h4>
<p>There are three choices for control methods.</p>
<p><strong>ZoneTemperatureDeadbandOnOffCycling</strong>. This control method operates the cooler unit in a manner similar to how a normal, real-world themostat operates.  The control uses input for throttling temperature range, <div img="image7351.txt">(\Delta {T_{throttle}})</div>, the most recent result for zone air node temperature, <div img="image7352.txt">({T_{zone}})</div>, and the current cooling setpoint temperature, <div img="image7353.txt">({T_{set}})</div>.  The controller also stores the history of whether or not the unit was operating during the previous timestep to model hysteresis control where the unit retains its mode when it passes through the throttling range (to avoid short cycling).</p>
<p>The following algorithm is used to determine if the unit will operate.</p>
<p>If <div img="image7354.txt">(\left[ {{T_{zone}} &lt; \left( {{T_{set}} - 0.5*\Delta {T_{throttle}}} \right)} \right])</div> is true, then do not operate cooler unit.</p>
<p>If <div img="image7355.txt">(\left[ {{T_{zone}} &gt; \left( {{T_{set}} + 0.5*\Delta {T_{throttle}}} \right)} \right])</div> is true, then operate the cooler unit (at full speed).</p>
<p>If zone air temperature is within the throttling range, <div img="image7356.txt">(\left[ {\left( {{T_{set}} - 0.5<em>\Delta {T_{throttle}}} \right) &lt; {T_{zone}} &lt; \left( {{T_{set}} + 0.5</em>\Delta {T_{throttle}}} \right)} \right])</div>, then continue to operate the cooler if it was running during the previous timestep and do not operate the cooler if it was not running during the previous timestep.</p>
<p>Whenever the unit is operating, it runs at the full design air mass flow rate regardless if the fan is constant or variable speed.</p>
<p><strong>ZoneCoolingLoadOnOffCycling.</strong> This control method operates the cooler similar to how a thermostat would behave, but instead of using temperatures it uses the predicted zone load to cooling setpoint.  The control uses input for the threshold value for a load that is considered a significant, <div img="image7357.txt">({\dot Q_{thresh}})</div>, and the result from the Predictor for the zone’s load to cooling setpoint, <div img="image7358.txt">({\dot Q_{CoolLoad}})</div>. The following algorithm is used to determine if the unit will operate.</p>
<p>If <div img="image7359.txt">(\left[ {{{\dot Q}<em>{CoolLoad}} \le {{\dot Q}</em>{thresh}}} \right])</div> is true, then do not operate cooler unit.</p>
<p>If <div img="image7360.txt">(\left[ {{{\dot Q}<em>{CoolLoad}} &gt; {{\dot Q}</em>{thresh}}} \right])</div> is true, then operate the cooler unit (at full speed).</p>
<p>Whenever the unit is operating, it runs at the full design air mass flow rate regardless if the fan is constant or variable speed.</p>
<p><strong>ZoneCoolingLoadVariableSpeedFan.</strong> This control method also operates the cooler using the predicted zone load to cooling setpoint but instead of on/off cycling, it modulates the fan speed to meet the cooling load.  This control method is only applicable to cooler units with variable speed supply fans. The control uses input for the threshold value for a load that is considered a significant, <div img="image7361.txt">({\dot Q_{thresh}})</div>, and the result from the Predictor for the zone’s cooling load to setpoint, <div img="image7362.txt">({\dot Q_{CoolLoad}})</div>. The following algorithm is used to determine if the unit will operate.</p>
<p>If <div img="image7363.txt">(\left[ {{{\dot Q}<em>{CoolLoad}} \le {{\dot Q}</em>{thresh}}} \right])</div> is true, then do not operate cooler unit.</p>
<p>If <div img="image7364.txt">(\left[ {{{\dot Q}<em>{CoolLoad}} &gt; {{\dot Q}</em>{thresh}}} \right])</div> is true, then operate the cooler unit.</p>
<p>When the unit operates, the model first operates the unit at the highest fan speed, a fan speed ratio of 1.0, and determines the sensible cooling provided by the unit to the zone, <div img="image7365.txt">({\dot Q_{FullOutput}})</div>.  If <div img="image7366.txt">({\dot Q_{FullOutput}} \le {\dot Q_{CoolLoad}})</div>then the unit operates at full fan speed because the cooler cannot meet the entire zone cooling load.  If <div img="image7367.txt">({\dot Q_{FullOutput}} &gt; {\dot Q_{CoolLoad}})</div> then the model solves for a fan speed ratio between 0.0 and 1.0 that satisifies <div img="image7368.txt">(ABS\left( {\dot Q{}<em>{Output} - {{\dot Q}</em>{CoolLoad}}} \right) &lt; 0.01)</div> using the non-linear numerical method called regula falsi.</p>
<h3 id="unit-heater">Unit Heater</h3>
<p>(Note: Some of this information also appears in the Input Output Reference for EnergyPlus.  It is repeated here for clarity.)</p>
<p>The input object ZoneHVAC:UnitHeater provides a model for unit heaters that are zone equipment units which are assembled from other components and are a simplification of unit ventilators.  They contain only a fan and a heating coil. These components are described elsewhere in this document. The unit heater input simply requires the names of these components, which have to be described elsewhere in the input. The input also requires the name of an availability schedule, maximum airflow rate, and maximum and minimum hot water volumetric flow rates. The unit is connected to the zone inlet and exhaust nodes by specifying unit inlet and outlet node names. Note that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node should be the same as a zone inlet node.</p>
<h4 id="controls_1">Controls</h4>
<p>While the control of the heating coil is similar to the fan coil units and the unit ventilator, the overall control of the unit heater is much different.  There are four different modes in which a unit heat can operate based on the user input:</p>
<p><strong>OFF:</strong> In this mode, the unit has been scheduled off.  All flow rates are set to zero, and the temperatures are set to zone conditions.</p>
<p><strong>NO LOAD OR COOLING/”NO”</strong> for “Supply Air Fan Operation During No Heating” input field <strong>:</strong> In this mode, the unit is available, but there is no heating load.  With “No” specified for “Supply Air Fan Operation During No Heating” and the supply fan operating mode schedule value of 0, the fan will only run when there is a heating load.  Since there is no heating load in this mode and the fan is in cycling operating mode, all flow rates are set to zero, and the temperatures are set to zone conditions.  Since the unit heater is designed only to provide heating, the presence of a cooling load signifies that the unit should not be running.</p>
<p><strong>NO LOAD OR COOLING/”YES”</strong> for “Supply Air Fan Operation During No Heating” input field<strong>:</strong> In this mode, the unit is available and the fan is controlled to be running continuously. For OnOff fan type the supply fan operating mode schedule value should be greater than 0.  If it is scheduled to be available and the supply fan operating mode schedule value is greater than 0, then the fan runs and circulates air to the space.  While no direct heating is provided, any heat added by the fan is introduced into the space with the circulation of the air.  If the fan is scheduled off, the fan will not run (this is identical to “NO” control with no load).</p>
<p>With “Yes” specified for “Supply Air Fan Operation During No Heating”, and the supply fan operating mode schedule value is 0  (for onOff fan type), then supply fan will not run.  Since there is no heating load in this mode and the fan is in cycling mode, all flow rates are set to zero. This control mode allows to schedule the supply fan operation by specifying different operating modes during the day regardless of the heating load.</p>
<p><strong>HEATING:</strong> In this mode, the unit and fan are on/available, and there is a heating load.  The heating coil is modulated (constant fan speed) to meet the heating load.  When the fan is not cycling then the control of the heating coil and its flow rate is identical to the fan coil unit.  The flow rate of air through the unit is controlled by the user input and schedules. In the case of OnOff fan the fan cycles with heating coil if the current timestep supply fan operating mode schedule value is 0, or the supply fan runs continuously for the entire timestep if the current timestep fan operating mode schedule value is greater than 0.  When the fan is cycling the average supply air flow rate is proportional to the heating load at current time step, or else when the fan is scheduled to run continuously the fan supplies the maximum flow rate specified.</p>
<h3 id="unit-ventilator">Unit Ventilator</h3>
<p>(Note: Some of this information also appears in the Input Output Reference for EnergyPlus.  It is repeated here for clarity.)</p>
<p>The input object ZoneHVAC:UnitVentilator provides a model for unit ventilators that are zone equipment units which are assembled from other components. They contain a built-in outdoor air mixer, a fan, a heating coil, and a cooling coil. These components are described elsewhere in this document, except the built-in outdoor air mixer which is contained within the unit ventilator statement. The unit ventilator input simply requires the names of these other three components, which have to be described elsewhere in the input. The input also requires the name of an availability schedule, maximum airflow rate, outdoor air control information (control type and schedules), an outdoor airflow rate, and maximum and minimum hot and cold water mass flow rates. The unit is connected to the zone inlet and exhaust nodes and the outdoor air by specifying unit inlet, outlet, outdoor air and exhaust (relief) air node names. Note that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node should be the same as a zone inlet node. In general, the unit ventilator input is very similar to the fan coil unit input, and the unit is connected to a hot water loop (demand side) through its hot water coil and to a chilled water loop (demand side) through its cooling coil.</p>
<h4 id="controls-and-outdoor-air">Controls and Outdoor Air</h4>
<p>The main difference between the fan coil and unit ventilator input is that the unit ventilator has a built-in outdoor air mixer with its own specialized controls. The outdoor air control type can be selected from one of the following options: “variable percent”, “fixed temperature” or “fixed amount”. In fixed temperature control, the amount of outdoor air is varied between the minimum outdoor air fraction (specified by a schedule) and 100% outdoor air to obtain a mixed air temperature as close as possible to the temperature schedule defined in the input. Variable percent control will also vary the amount of outdoor air between the minimum and maximum fractions (both specified in input by the user) to meet the load without the use of a coil if possible. In fixed amount control, the outdoor air flow rate is fixed to the specified value by the user. In this control strategy, the maximum outdoor air flow rate and schedule are automatically set to be equal to the minimum outdoor air flow rate and schedule. These control types are based on the 2004 ASHRAE Systems and Equipment Handbook (pp. 31.1-31.3) description of unit ventilator systems.</p>
<p>The unit is controlled to meet the zone (remaining) heating or cooling demand. If there is a heating demand, the cooling coil is off and the hot water flow through the heating coil is throttled to meet the demand. The hot water control node must be specified (same as the hot water coil inlet node) as well as maximum and minimum possible hot water volumetric flow rates. If there is a cooling demand from the zone, the hot water coil is off and the chilled water flow through the cooling coil is throttled to meet the load. The cooling coil control node must be specified (same as the cooling coil inlet node) and the maximum and minimum chilled water volumetric flow rates must be given. Finally both heating and cooling require a convergence tolerance, which is the tolerance denoting how closely the fan coil unit will meet the heating or cooling load. The tolerance is always relative to the zone load.</p>
<p>Overall, control of the unit must consider the outdoor air for continuouesly running and cycling fans. For cycling fan operating mode, the outdoor air mass rate is capped by the actual supply air flow rate if the former is greater than the latter; otherwise, uses the amount calculated by the outdoor air control. Here is a more detailed description of the overall unit control:</p>
<p><strong>OFF:</strong> Unit is schedule off or there is no load on it. All flow rates are set to zero and the temperatures are set to zone conditions (except for the outdoor air inlet). Outdoor air requirements will not override this condition.</p>
<p><strong>HEATING/NO COIL/VARIABLE PERCENT:</strong> The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and variable percent outdoor air control type has been specified. In this case, the variable percent outdoor air controls what happens with the outdoor air. If the outside temperature is greater than the return temperature, then the outdoor air is set to the maximum as defined by the user input. If the outdoor air temperature is less than the return temperature from the zone, then the outdoor air is set to the minimum outdoor air flow rate as defined by the user. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.</p>
<p><strong>HEATING/NO COIL/FIXED TEMPERATURE:</strong> The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate.</p>
<p><strong>HEATING/NO COIL/FIXED AMOUNT:</strong> The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.</p>
<p><strong>HEATING/WITH COIL/VARIABLE PERCENT:</strong> The unit is on, there is a heating load, and variable percent control is specified. The outdoor air fraction is set to the minimum outdoor air fraction (schedule based), and the heating coil is activated. The heating coil attempts to meet the remaining load on the zone being served by the unit ventilator.</p>
<p><strong>HEATING/WITH COIL/FIXED AMOUNT:</strong> The unit is on, there is a heating load, a heating coil is present and is scheduled on, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. The heating coil then attempts to meet any remaining zone heating load.</p>
<p><strong>COOLING/NO COIL/VARIABLE PERCENT:</strong> The unit is on, there is a cooling load, no coil is present or it has been scheduled off, and variable percent outdoor air control type has been specified. In this case, the variable percent outdoor air controls what happens with the outdoor air. If the outside temperature is greater than the return temperature, then the outdoor air is set to the minimum as defined by the user input. If the outdoor air temperature is less than the return temperature from the zone, then the outdoor air is set to the maximum outdoor air flow rate as defined by the user. This may be somewhat simplistic in that it could result in overcooling of the space. However, since a temperature goal was not established, this is the best that can be done by the simulation. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.</p>
<p><strong>COOLING/NO COIL/FIXED TEMPERATURE:</strong> The unit is on, there is a cooling load, no cooling coil is present or it has been scheduled off, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate in the same fashion as the variable percent outdoor air control.</p>
<p><strong>COOLING/NO COIL/FIXED AMOUNT:</strong> The unit is on, there is a cooling load, no cooling coil is present or it has been scheduled off, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.</p>
<p><strong>COOLING/WITH COIL/VARIABLE PERCENT:</strong> The unit is on, there is a cooling load, a coil is present and is scheduled on, and variable percent outdoor air control type has been specified. In this case, the percentage of outdoor air is set to the minimum flow outdoor air flow rate. The coil then attempts to meet any remaining zone load.</p>
<p><strong>COOLING/WITH COIL/FIXED TEMPERATURE:</strong> The unit is on, there is a cooling load, a cooling coil is present and is scheduled on, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate in the same fashion as the fixed temperature outdoor air control for the “no coil” conditions. The cooling coil then attempts to meet any remaining zone load.</p>
<p><strong>COOLING/WITH COIL/FIXED AMOUNT:</strong> The unit is on, there is a cooling load, a cooling coil is present and is scheduled on, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. The cooling coil then attempts to meet any remaining zone cooling load.</p>
<p>Note: the unit ventilator controls are strictly temperature based and do not factor humidity into the equation (not an enthalpy economy cycle but rather a simple return air economy cycle). In addition, temperature predictions are not strict energy balances here in the control routine though in the mixing routine an energy balance is preserved.</p>
<h3 id="variable-refrigerant-flow-terminal-unit">Variable Refrigerant Flow Terminal Unit</h3>
<p>Variable refrigerant flow zone terminal units are used exclusively with variable refrigerant flow (VRF) air conditioning systems (ref: AirConditioner:VariableRefrigerantFlow and ZoneTerminalUnitList). The terminal units operate to satisfy a heating or cooling load in a zone based on a zone thermostat temperature set point. A direct-expansion (DX) cooling and/or DX heating coil is specified depending on the operating mode required. Outdoor ventilation air is modeled with the use of an outside air mixer object. Outside air may be provided to the zone only when the coil is operating or can be supplied continuously even when the coil is not operating. A supply air fan is also required and can be modeled as either draw through as shown in the figure below or as blow through where the fan inlet node would be connected to the outside air mixer mixed air node. If an outside air mixer is not used, the fan inlet node would be connected to the zone exhaust node.</p>
<p><img alt="" src="../../EngineeringReference/media/image7369.png" /></p>
<p>Figure 325. Zone Terminal Unit Schematic</p>
<h4 id="overview_11">Overview</h4>
<p>As described previously, the terminal units operate to satisfy a heating or cooling load in a zone based on a zone thermostat temperature set point (Zone Control:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the zone thermostat set points, excluding any impacts from zone terminal unit operation.</p>
<p>Terminal unit performance is then modeled with all heating/cooling coils off but the supply air fan operates as specified by the user. If the zone air heat balance plus the impact of terminal unit operation with coils off results in no requirement for heating or cooling by the terminal unit coils, or if the terminal unit is scheduled off (via its availability schedule), then the terminal unit coils do not operate and the terminal unit’s part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the terminal unit is scheduled to operate, the model calculates the part-load ratio of the cooling and heating coils in order to meet the thermostat set point temperature.</p>
<p>The following sections describe the performance calculations for cooling-mode and heating-mode.</p>
<h4 id="model-description_5">Model Description</h4>
<p>Zone terminal units meet a zone load as determined by a zone thermostat. The DX coils within a zone terminal unit will operate to meet a sensible zone load and all terminal units are controlled to either meet a zone sensible cooling load or a zone sensible heating load. This model does not provide for simultaneous cooling and heating.</p>
<p>Given a zone load, the model calculates the part-load ratio of the terminal unit such that the terminal unit’s “net” sensible capacity is equal to the zone load (if sufficient capacity is available). If it is determined that the part-load ratio of the zone terminal unit will be equal to 1, the DX cooling coil’s capacity is calculated in the same manner as described for single-speed DX cooling coils (ref: Coil:Cooling:DX:SingleSpeed). When it is determined that the part-load ratio of the zone terminal unit will be less than 1, the DX cooling coil’s capacity will be modulated through a reduction in refrigerant flow rate and an iterative solution technique will be used to calculate the performance of the DX cooling coil. For DX heating coils, capacity is calculated in the same manner as described for single-speed DX heating coils (ref: Coil:Heating:DX:SingleSpeed).</p>
<p>The “net” sensible full load cooling capacity is then compared to the zone sensible load. If the “net” sensible full load capacity is less than or equal to the absolute value of the zone sensible load, the DX coil operates at the <em>maximum</em> available capacity and, as a result, the zone air heat balance adjusts the zone air temperature. If the “net” sensible full load capacity is greater than the absolute value of the zone sensible load, an iterative solution technique is used to determine the total capacity required to meet the zone sensible load. This iteration loop entails successive modeling of DX coil performance and the loop iterates on the required total capacity until the operating “net” sensible capacity is equal to the zone sensible load.</p>
<h4 id="average-air-flow-calculations_2">Average Air Flow Calculations</h4>
<p>The variable refrigerant flow (VRF) terminal unit operates based on user-specified (or autosized) air flow rates. The VRF terminal unit’s supply air flow rate during cooling operation may be different than the supply air flow rate during heating operation. In addition, the supply air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outside air flow rates can likewise be different in these various operating modes. The model takes these different flow rates into account when modeling the terminal unit, and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes of the various VRF terminal unit components in proportion to the calculated cycling ratio of the heat pump condenser. If the compressor does not cycle for a specific simulation time step then the heating or cooling air flow rate as specified by the user is assumed for the entire time step.</p>
<p>The average supply air and outdoor air mass flow rates through the terminal unit for the HVAC simulation time step are calculated based on the cycling ratio of the heat pump condenser as follows:</p>
<div>\[\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\, = \,\,\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\left( {CyclingRatio} \right) + \mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\left( {1 - CyclingRatio} \right)\]</div>

<div>\[\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}} = \,\,\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\left( {CyclingRatio} \right) + \mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\left( {1 - CyclingRatio} \right)\]</div>

<p>where:</p>
<div img="image7372.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>

<p>= average supply air mass flow rate during the time step, kg/s</p>
<div img="image7373.txt">\(\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\)</div>

<p>= supply air mass flow rate when the coil is ON, kg/s</p>
<p><em>CyclingRatio</em> = cycling ratio of the heat pump condenser (heating or cooling)</p>
<div img="image7374.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\)</div>

<p>= supply air mass flow rate when the coil is OFF, kg/s</p>
<div img="image7375.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}}\)</div>

<p>= average outside air mass flow rate during the time step, kg/s</p>
<div img="image7376.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\)</div>

<p>= average outside air mass flow rate when the coil is ON, kg/s</p>
<div img="image7377.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\)</div>

<p>= average outside air mass flow rate when the coil is OFF, kg/s</p>
<p>The supply air and outside air flow rates when the DX cooling coil or the DX heating coil is ON are specified by the user (i.e., supply air volumetric flow rate during cooling operation, supply air volumetric flow rate during heating operation, outside air volumetric air flow rate during cooling operation, and outside air volumetric air flow rate during heating operation) and are converted from volumetric to mass flow rate. If the user has specified cycling fan/cycling coil operation (i.e. supply air fan operating mode schedule value is equal to 0), then the supply air and outside air mass flow rates when the coil is OFF are zero. If the user has specified constant fan/cycling coil operation (i.e. supply air fan operating mode schedule value is greater than 0), then the user-defined air flow rates when no cooling or heating is needed are used when the coil is OFF.</p>
<p>There is one special case. If the supply air fan operating mode schedule value specifies constant fan operation and the user also specifies that the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left blank), then the model assumes that the supply air and outside air mass flow rates when the coil is OFF are equal to the corresponding air mass flow rates when the cooling or heating coil was last operating (ON).</p>
<h4 id="calculation-of-outlet-air-conditions_2">Calculation of Outlet Air Conditions</h4>
<p>When the supply air fan cycles on and off with the terminal unit coils (AUTO fan), the calculated outlet air conditions (temperature, humidity ratio, and enthalpy) from the DX heating coil or the DX cooling coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the cycling ratio of the coil (see Average Air Flow Calculations above).</p>
<p>When the supply air fan operates continuously while the terminal unit coils cycle on and off (fan ON), the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the cycling ratio of the coil (see Average Air Flow Calculations above). Since the air flow rate can be different when the coil is ON compared to when the coil is OFF, then the average outlet air conditions from the DX heating coil or the DX cooling coil are reported on the appropriate coil outlet air node.</p>
<h4 id="calculation-of-zone-heating-and-cooling-rates_2">Calculation of Zone Heating and Cooling Rates</h4>
<p>At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:</p>
<div>\[{\mathop Q\limits^ \bullet_{Total}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right)\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right){\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}} - {\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<p>where:</p>
<p><sub><div img="image7381.txt">({\dot Q_{Total}})</div>                 </sub> = total energy transfer rate to the zone, W</p>
<p><sub><div img="image7382.txt">({\dot Q_{Sensible}})</div>            </sub> = sensible energy transfer rate to the zone, W</p>
<p><sub><div img="image7383.txt">({\dot Q_{Latent}})</div>             </sub> = latent energy transfer rate to the zone, W</p>
<div img="image7384.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>

<p>= average mass flow rate of the supply air stream, kg/s</p>
<p><em>h<sub>out,avg</sub></em>          = enthalpy of the air being supplied to the zone, J/kg</p>
<p>The terminal unit’s energy transfer rate is used by the program in the zone air heat balance to determine the final zone air conditions. If the terminal unit is capable of meeting the zone thermostat set point temperature, then these report variables are indicative of the zone loads and may be compared directly to the report variables for predicted zone loads (ref: Output:Variable, e.g., Zone Predicted Sensible Load to Setpoint Heat Transfer Rate).</p>
<p>Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:</p>
<p>IF (<div img="image7385.txt">({\dot Q_{Total}})</div><em> &lt; 0.0 )</em> THEN</p>
<p><div img="image7386.txt">({\dot Q_{TotalCooling}})</div> =  ABS (<div img="image7387.txt">({\dot Q_{Total}})</div>)</p>
<p><div img="image7388.txt">({\dot Q_{TotalHeating}})</div><sub> </sub> =  <em>0.0</em></p>
<p>ELSE</p>
<p><div img="image7389.txt">({\dot Q_{TotalCooling}})</div><sub> </sub> =  <em>0.0</em></p>
<p><div img="image7390.txt">({\dot Q_{TotalHeating}})</div><sub> </sub> =  <div img="image7391.txt">({\dot Q_{Total}})</div></p>
<p>ENDIF</p>
<p>where:</p>
<p><sub><div img="image7392.txt">({\dot Q_{TotalCooling}})</div>    </sub> = output variable ‘Zone VRF Air Terminal Total Cooling Rate, W’</p>
<p><sub><div img="image7393.txt">({\dot Q_{TotalHeating}})</div>    </sub> = output variable ‘Zone VRF Air Terminal Total Heating Rate, W’</p>
<p>In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.</p>
<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

<p>where:</p>
<p><sub><div img="image7395.txt">({\dot Q_{TotalCooling}})</div>      </sub> = output variable ‘Zone VRF Air Terminal Total Cooling Energy, J’</p>
<p><em>TimeStepSys</em> = HVAC system simulation time step, hr</p>
<h3 id="ventilated-slab">Ventilated Slab</h3>
<h4 id="model-overview">Model Overview</h4>
<p>The input object ZoneHVAC:VentilatedSlab provides a model for ventilated slab systems that in general use outdoor air to “precool” slabs with colder nighttime air. This method of precooling the thermal mass of a space can be very effective when nighttime temperatures are low and the mass of the system is high enough to provide a significant amount of cooling potential during the day to counteract internal heat gains within a zone. Nearly all ventilated slabs are simple systems such as that shown in the right side of Figure 326. The fan is shown in a blow through position, but the model will allow either a blow or draw through configuration.</p>
<p><img alt="Slide1" src="../../EngineeringReference/media/image7396.png" /></p>
<p>Figure 326. Basic System for the Ventilated Slab Module</p>
<p>It should be noted that in Figure 326 the use of “unit ventilator” and “low temperature radiant system” do not imply that the user must also specify these elements in the input file. The ventilated slab model combines aspects of these two existing EnergyPlus features into a single model that the user specifies through the input shown in the Input/Output Reference.</p>
<p>The ventilated slab system has been implemented in a fashion that is similar to the “unit ventilator” system in EnergyPlus. The unit ventilator is a system that allows the user to bring in outdoor air (ventilation) that may or may not be tempered with a heating or cooling coil as shown the left side of Figure 326. The air can be delivered to the slab only (Figure 327), to the slab then to the space(Figure 328), and to several slabs in different areas in series (Figure 329). The model essentially combines the functionality of the low temperature radiant system (using air as a transport medium rather than water) and the unit ventilator. In some cases, the system may not meet all the zone heating and cooling load because it is operated not by setpoint of the zone but control temperature range and coil outlet air temperature set by user input.**Note that no coils are shown in Figure 329 for diagram simplicity but the implementation of the system shown in Figure 329 includes coils as in Figure 327 and Figure 328.</p>
<p><img alt="Slide2" src="../../EngineeringReference/media/image7397.png" /></p>
<p>Figure 327. Model with Air Delivered to Slab. (Slab Only Mode)</p>
<p><img alt="Slide3" src="../../EngineeringReference/media/image7398.png" /></p>
<p>Figure 328. Zone Supply Model using Ventilated Slab (Slab and Zone mode)</p>
<p><img alt="Slide4" src="../../EngineeringReference/media/image7399.png" /></p>
<p>Figure 329. Multiple Slabs model with Several Zones (Series Slabs Mode)</p>
<h4 id="connections-to-the-heat-balances">Connections to the Heat Balances</h4>
<p>The ventilated slab systems shown in the above diagrams connect or will connect to the various EnergyPlus heat balance equations in a variety of ways. All of the systems send outside or conditioned air through a slab or building element. This portion of the system acts in a fashion that is identical to the low temperature radiant systems. These surfaces that have the air being blown through them will impact the zone and air heat balances through the normal surface heat balances that interact with this surface. The ventilated slab will participate in the surface heat balances by exchanging radiation with other surfaces in the zone and in the air heat balances via convection to the zone air. So, the ventilated slab is handled identically to the low temperature radiant systems with respect to the zone and air heat balances. This information is valid for all three of the systems shown in the figures above.</p>
<p>Figure 328 shows that the air, instead of being circulated through the slab and then sent back to the ventilation portion of the system, gets circulated through the space after it gets sent through the slab. When this system is selected in EnergyPlus, it will have an additional impact on the zone air heat balance because air will be introduced into the space at conditions different than the zone air. Thus, it will have an energy impact on the air directly through the circulation of air from the slab to the zone and then back to the ventilated slab system. It will still have an impact on the slab surface convection and radiation as with the other systems.</p>
<p>For more information on the impact on the zone and air heat balances by the ventilated slab system, please consult the low temperature radiant system documentation and the EnergyPlus code.</p>
<h3 id="cooltower">CoolTower</h3>
<h4 id="overview_12">Overview</h4>
<p>The Cool Tower (object ZoneCoolTower:Shower) is available for modeling a cooltower (which is sometimes referred to as s wind tower or a shower cooling tower) which is a component that is intended to model a passive downdraught evaporative cooling (PDEC) that is designed to capture the wind at the top of a tower and cool the outdoor air using water evaporation before delivering it to a space. The air flow in these systems is natural as the evaporation process increases the density of the air causing it to fall through the tower and into the space without the aid of a fan. A cooltower typically consists of a water spray or an evaporative pad, a shaft, and a water tank or reservoir. Wind catchers to improve the wind-driven performance at the top of the tower are optional. Water is pumped over an evaporative device by water pump which is the only component consumed power for this system. This water cools and humidifies incoming air and then the cool, dense air naturally falls down through shaft and leaves through large openings at the bottom of cooltowers.</p>
<p>The shower cooling tower shown in figure below is controlled by a schedule and the specification of maximum water flow rate and volume flow rate as well as minimum indoor temperature. The actual flow rate of water and air can be controlled as users specify the fractions of water loss and flow schedule. The required input fields include effective tower height and exit area to obtain the temperature and flow rate of the air exiting the tower. A schedule and rated power for the water pump are also required to determine the power consumed. The component typically has a stand-alone water system that is not added to the water consumption from mains. However, users are required to specify the water source through an optional field, the name of water supply storage tank, in case any water comes from a water main.</p>
<p><img alt="cooltower config" src="../../EngineeringReference/media/image7400.svg" /></p>
<p>Figure 330. Typical Cooltower Configuration</p>
<p>The cooltower model employing a model of the inertial shower cooling tower is intended to establish the actual mass flow rate of the air that leaves the cooltower and the evaporation rate consumed during the processes within the cooltower. Like infiltration, ventilation, and earth tubes, the air is assumed to be immediately mixed with the zone air. The determination of simultaneous heat and mass transfer that occurs during natural evaporative cooling in cooltower is complicated. Therefore, some assumptions have been made to obtain the conditions of the air and water. All cooltowers are executed at the start of each time step called by HVAC manager, and the conditions of air temperature and humidity ratio in the zone will be corrected with any other air that enters the zone.</p>
<p>All temperatures in the following descriptions are in degrees C, mass flow rates are in kg/s, and volume flow rates are in m3/s.</p>
<h4 id="model-description_6">Model Description</h4>
<p>The user must input the required information according to the Input Output Reference Manual (ref: ZoneCoolTower:Shower). The cooltower model requires a unique identifying name, an availability schedule, and the name of the zone being served. The schedule name must refer to a valid schedule type (range 0-1) and contain values of fractional cooltower operation as well as water pump operation. For the determination of the exit temperature and actual air volume flow rate, four additional inputs are required: effective tower height, exit area, fraction of flow schedule, and fraction of water loss. These define the conditions of the exit air, obtaining the conditions of outdoor air from the weather data and thus allow EnergyPlus to correct both the temperature and humidity level in the zone. The power consumed by the water pump can be directly determined by the schedule and rated power that the user inputs. The component is also controlled by the specification of minimum indoor temperature, maximum volume flow rate, and maximum water flow rate. These allow the model to prevent overcooling the zone or overestimation of the air volume flow rate. In addition, the user must input a flow control type according to the information that the user is able to obtain.</p>
<h4 id="simulation-and-control_5">Simulation and Control</h4>
<p>The cooltower model first determines the temperature and volume flow rate of the exit air.  Both parameters can be directly determined in case of water flow schedule control when the water flow rate is known. With the outdoor temperatures obtained from weather data, the exit air temperature (<em>T<sub>out</sub>)</em> can be directly determined as functions of outdoor dry bulb temperature (DB), outdoor wet bulb temperature (WB), effective tower height (<em>H</em>) and water flow rate (WF) in l/min by using following equation.</p>
<div>\[{T_{out}} = DB - (DB - WB)(1 - \exp ( - 0.8H))(1 - \exp ( - 0.15WF)\]</div>

<p>The volume flow rate of the exit air (Q) can also be directly obtained as functions of water flow rate and effective tower height from the following equation.</p>
<div>\[Q = 0.0125WF \cdot {H^{0.5}}\]</div>

<p>In case of that the calculated air volume flow rate is greater than maximum air volume flow rate in this control, which leads to overestimation of actual volume flow rate of the exit air, the calculated air volume flow rate is replaced with the maximum.</p>
<p>For the simulation of wind-driven flow control where the water flow rate is unknown, the model determines velocity of the outlet air (<em>V<sub>out</sub></em>) as functions of effective tower height and wind speed of outdoor air (WS) as</p>
<div>\[{V_{out}} = 0.7{H^{0.5}} + 0.47(WS - 1)\]</div>

<p>The air volume flow rate (<em>Q</em>) is then calculated by</p>
<div>\[{Q_{estimate}} = A \cdot {V_{out}}\]</div>

<p>where <em>A</em> is opening area at the bottom of cooltower.</p>
<p>Substituting the air flow rate to the previous equation for <em>Q,</em> water flow rate is obtained as</p>
<div>\[WF = \frac{Q}{{0.0125 \cdot {H^{0.5}}}}\]</div>

<p>Once water flow rate is determined, the model checks the limit of water flow rate that the user inputs, so that the model prevents overestimation of actual volume flow rate of the exit air. If the calculated water flow rate is greater than the maximum water flow rate, the maximum will be chosen. The model also replaces the calculated air volume flow rate with the maximum volume flow rate from the user input when the calculated is greater than the maximum. Then, the model calculates the air volume flow rate and exit temperature using the previous equation for <em>Q</em> and <em>T<sub>out</sub></em>.</p>
<p>This cooltower model allows the user to specify water loss due to drift or blow down and the loss of air flow (example: a cooltower which delivers air to both the interior and exterior of the building). If the user inputs the fraction of water loss or flow schedule that means some amount of the air actually goes to outside, the fractional values will be applied to previously calculated ones so that the model calculates both actual water flow rate (<em>WF<sub>actual</sub></em>) and air volume flow rate (<em>Q<sub>actual</sub></em>) as follows:</p>
<div>\[W{F_{actual}} = WF(1.0 + Fraction)\]</div>

<div>\[{Q_{actual}} = Q(1.0 - Fraction)\]</div>

<p>The model then determines the exit humidity ratio (<div img="image7408.txt">({\omega_{out}})</div>) from the relation of mass balances below.</p>
<div>\[{\omega_{in}}({\dot m_{air}} + {\dot m_{water}}) = {\omega_{out}} \cdot {\dot m_{air}}\]</div>

<p>In this case, actual mass flow rate at the inlet and outlet of cooltower cannot be correctly calculated with limited information. Thus, the model estimates initial conditions of the air based on the outdoor temperatures, the calculated exit air temperature, enthalpy of outdoor air (<em>H<sub>in</sub></em>) and outdoor barometric pressure (P). Assuming no enthalpy changes and pressure drops between inlet air and the initialized air, the humidity ratio and mass flow of the initialized air can be obtained by using EnergyPlus psychrometric functions and the following equation.</p>
<div>\[{\omega_{in}} = PsyWRnTdbTwbPb({T_{d{b_{in}}}},{T_{w{b_{in}}}},P)\]</div>

<div>\[{\omega_{initial}} = PsyWRnTdbH({T_{out}},{H_{in}},P)\]</div>

<div>\[{\rho_{initial}}_{_{air}} = PsyRhoAirFnPbTdbW({T_{out}},{\omega_{initial}},P)\]</div>

<div>\[{\dot m_{air}} = {\rho_{initia{l_{air}}}} \cdot {Q_{actual}}\]</div>

<p>where <div img="image7414.txt">({\omega_{initial}})</div>and <div img="image7415.txt">({\rho_{initial}})</div> are the humidity ratio and air density of the initialized air and <div img="image7416.txt">({\omega_{in}})</div>is the humidity ratio of outdoor air.</p>
<p>Therefore, the humidity ratio of exit air, <div img="image7417.txt">({\omega_{out}})</div>, is</p>
<div>\[{\omega_{out}} = \frac{{{\omega_{in}}({{\dot m}_{air}} + {{\dot m}_{water}})}}{{{{\dot m}_{air}}}}\]</div>

<p>Once the humidity ratio at the exit is determined, the model can obtain the actual density (<div img="image7419.txt">({\rho_{air}})</div>), specific heat (<div img="image7420.txt">({c_p}<em>{,air})</div>), and mass flow rate (<div img="image7421.txt">({\dot m</em>{cooltower}})</div>) of the air leaving cooltower by using EnergyPlus psychrometric function and following equation.</p>
<div>\[{c_p}_{,air} = PsyCpAirFnWtdb({\omega_{out}},{T_{out}})\]</div>

<div>\[{\rho_{air}} = PsyRhoAirFnPbTdbW({T_{out}},{\omega_{out}},P)\]</div>

<div>\[{\dot m_{cooltower}} = {\rho_{air}} \cdot {Q_{actual}}\]</div>

<p>Assuming that the water temperature equals to outdoor wet bulb temperature, the model eventually determines density of the water and evaporation rate as bellows.</p>
<div>\[{\rho_{water}} = RhoH2O({T_{w{b_{in}}}})\]</div>

<div>\[{Q_{water}} = \frac{{{{\dot m}_a}({\omega_{out}} - {\omega_{in}})}}{{{\rho_{water}}}}\]</div>

<h3 id="earthtube">Earthtube</h3>
<p>The earth tube model (input object ZoneEarthtube) provides a simple earth tube model that uses a complex ground heat transfer model to establish the temperature of the soil at the depth of the earth tube.  The following information defines the basis for the model including the assumptions and mathematical equations.  It supplements the information for the ZoneEarthtube input object given in the Input/Output Reference for EnergyPlus.</p>
<p>n Input Requirement</p>
<p>Pipe : Pipe radius(m), Pipe thickness(m), Pipe length(m)</p>
<p>Distance between the pipe outer surface and undisturbed soil (m),</p>
<p>Pipe thermal conductivity (W/m-C),</p>
<p>Air velocity inside pipe(m/s), Depth of the radial center of pipe below ground (m)</p>
<p>Soil : Soil density(kg/m<sup>3</sup>), Soil specific heat(J/kg°C),</p>
<p>Soil thermal Conductivity(W/m°C), Absorption coefficient,</p>
<p>Fraction of evaporation rate</p>
<p>n Assumption(s)</p>
<p>n Convection flow inside the pipe is hydrodynamically and thermally developed.</p>
<p>n Soil temperature in the pipe vicinity is uniform after the particular distance from the center of the pipe(thickness of the annulus), so that pipe surface temperature is uniform after the distance ‘r’ from the center of the pipe, where ‘r’is the pipe radius.</p>
<p>n The temperature profile in the pipe vicinity is not affected by the presence of the pipe, so that pipe surface temperature is uniform at axial direction.</p>
<p>n The soil surrounding the pipe has homogeneous thermal conductivity.</p>
<p>n Pipe has uniform cross section area at axial direction.</p>
<p>Wind velocity (m/s), u, is the annual average value. This is calculated from EnergyPlus weather data by averaging individual wind velocity values of the whole year. The convective heat transfer coefficient at the soil surface (W/m<sup>2</sup>°C), <em>h<sub>s</sub></em>, is function of wind speed u. According to McAdams(1954) <em>h<sub>s</sub></em> can be approximated by the following correlation (Krarti, 1995).</p>
<div>\[{h_s} = 5.7 + 3.8u\]</div>

<p>In case of <em>h<sub>e</sub></em> and <em>h<sub>r</sub></em>, they can be determined by the following equations.</p>
<div>\[{h_e} = {h_s}\left( {1 + 0.0168af} \right)\]</div>

<div>\[{h_r} = {h_s}\left( {1 + 0.0168a{r_a}f} \right)\]</div>

<p>with a = 103 Pa/°C.</p>
<p>Average air temperature (°C), <em>T<sub>ma</sub></em>, is also calculated from EnergyPlus weather data by averaging individual air temperature values of the whole year.</p>
<p>The appropriate value of hemispherical emittance of the ground surface, <em>ε,</em> is 0.93~0.96. Radiation constant (W/m<sup>2</sup>), <em>ΔR,</em> depends on soil radiative properties, air relative humidity, and effective sky temperature. An appropriate value of <em>ΔR</em> according to Krarti (1995) is 63 W/m<sup>2</sup>.</p>
<p>The absorption coefficient, <em>β</em>, depends on the soil absorptance and shading condition. The coefficient <em>β</em> is approximately equal to one minus the soil surface albedo. Albedo depends on soil cover and moisture content. Albedo=0.1 corresponds to wet soils, albedo=0.2 to moderate soils, and albedo=0.3 to dry soils.</p>
<p>Average solar radiation (W/m<sup>2</sup>), <em>S<sub>m</sub></em>, is determined from EnergyPlus weather data by averaging individual global horizontal solar radiation values of the whole year.</p>
<p>The fraction of evaporation rate, <em>f</em>, also depends mainly on the soil cover and the soil moisture level. Based on the results reported by Penman, it is recommended to estimate the fraction f as follows. For bare soil, <em>f</em> is directly proportional to soil moisture content. For instance, f=1 corresponds to saturated soils, f=0.6~0.8 to wet soils, f=0.4~0.5 to moist soils, f=0.1~0.2 to arid soils. For dry soils, f = 0, since no evaporation occurs. For covered soils, the fraction f is obtained by multiplying 0.7 by the value of f for bare soil depending on the soil moisture content (Krarti, 1995).</p>
<p>Relative humidity, <em>r<sub>a</sub></em>, is also calculated from EnergyPlus weather data by averaging individual relative humidity values of the whole year.</p>
<p>The soil thermal diffusivity (m<sup>2</sup>/s), <em>α<sub>s</sub></em>, and conductivity (W/m°C), <em>k<sub>s</sub></em>, varies with the density and moisture content. According to the 1991 ASHRAE Handbook of HVAC Applications (Table 4, pp. 11.4), the following values are recommended under different conditions.</p>
<table class="table table-striped">





<tr>
<td>Soil condition</td>
<td>k<sub>s</sub> (W/m°C)</td>
<td>α<sub>s</sub> x 10<sup>-7</sup> (m<sup>2</sup>/s)</td>
</tr>
<tr>
<td>Heavy soil, saturated</td>
<td>2.42</td>
<td>9.04</td>
</tr>
<tr>
<td>Heavy soil, damp solid masonry</td>
<td>1.30</td>
<td>6.45</td>
</tr>
<tr>
<td>Heavy soil, dry</td>
<td>0.865</td>
<td>5.16</td>
</tr>
<tr>
<td>Light soil, damp</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Light soil, dry</td>
<td>0.346</td>
<td>2.80</td>
</tr>

</table>

<p>Annual angular frequency, <em>w</em>, is equal to 1.992 x 10<sup>-7</sup>rad/s, and dampening depth (m), D, is calculated from the following equation:</p>
<div>\[D = \sqrt {\frac{{2{\alpha_s}}}{w}} \]</div>

<p>The value of δ is evaluated as follows.</p>
<div>\[\delta  = \frac{{1 + i}}{D}\]</div>

<p>Amplitude of the air temperature (°C), <em>T<sub>va</sub></em>, can be evaluated from EnergyPlus weather data by dividing the difference between the maximum and minimum air temperature value of the whole year by two. Similarly, amplitude of the solar radiation (W/m<sup>2</sup>), <em>S<sub>v</sub></em>, can also be determined from weather data by dividing the difference between the maximum and minimum solar radiation value of the whole year by two.</p>
<p>Phase angle between the insolation and the air temperature (rad), <em>φ<sub>I</sub></em> , is calculated by subtracting insolation phase angle from air temperature phase angle. Phase angle of insolation and air temperature is the point from the beginning of the year at which the insolation and air temperature respectively reaches the minimum value among the whole year.</p>
<p>Phase constant of the air (sec), <em>t<sub>0a</sub></em>, is the time elapsed from the beginning of the year at which the air temperature reaches the minimum value in the year.</p>
<p>By using all the input parameters and variables described above, average soil surface temperature (°C), <em>T<sub>m</sub></em>, amplitude of the soil surface temperature variation (°C), <em>A<sub>s</sub></em>, phase constant of the soil surface (sec), <em>t<sub>0</sub></em>, and phase angle difference between the air and soil surface temperature (rad), <em>Φ<sub>s</sub></em>, can be evaluated as follows <sup>1)</sup>:</p>
<div>\[{T_m} = \frac{1}{{{h_e}}}\left[ {{h_r}{T_{ma}} - \varepsilon \Delta R + \beta {S_m} - 0.0168{h_s}fb\left( {1 - {r_a}} \right)} \right]\]</div>

<div>\[{A_s} = \left\| {\frac{{{h_r}{T_{va}} - \beta {S_v}{e^{i{\phi_I}}}}}{{\left( {{h_e} + \delta {k_s}} \right)}}} \right\|\]</div>

<div>\[{t_0} = {t_{0a}} + \frac{{{\phi_s}}}{w}\]</div>

<div>\[{\phi_s} =  - Arg\left[ {\frac{{{h_r}{T_{va}} - \beta {S_v}{e^{i{\phi_I}}}}}{{\left( {{h_e} + \delta {k_s}} \right)}}} \right]\]</div>

<p>(Note: T<sub>m</sub>, A<sub>s</sub>, and t<sub>0</sub> are calculated by the CalcSoilSurfTemp program and are inputs to EnergyPlus.  The remainder of this section describes what has been implemented in EnergyPlus.)</p>
<p>The symbols ||  || and Arg denote the modulus and the argument of a complex number respectively. In order to calculate <em>A<sub>s</sub></em> and <em>Φ<sub>s</sub></em>, the complex number under consideration can be rearranged as the following form:</p>
<div>\[\begin{array}{l}\frac{{{h_r}{T_{va}} - \beta {S_v}{e^{i{\phi_I}}}}}{{\left( {{h_e} + \delta {k_s}} \right)}} = \\\frac{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)\left( {{h_r}{T_{va}} - \beta {S_v}\cos {\phi_I}} \right) + \frac{{{k_s}}}{D}\left( { - \beta {S_v}\sin {\phi_I}} \right)}}{{{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)}^2} + {{\left( {\frac{{{k_s}}}{D}} \right)}^2}}} + \\i\frac{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)\left( { - \beta {S_v}\sin {\phi_I}} \right) - \frac{{{k_s}}}{D}\left( {{h_r}{T_{va}} - \beta {S_v}\cos {\phi_I}} \right)}}{{{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)}^2} + {{\left( {\frac{{{k_s}}}{D}} \right)}^2}}}\end{array}\]</div>

<p>Assuming a homogeneous soil of constant thermal diffusivity, the temperature at any depth z and time t can be estimated by the following expression <sup>2)</sup>.</p>
<div>\[{T_{z,t}} = {T_m} - {A_s}\exp \left[ { - z{{\left( {\frac{\pi }{{{\rm{365}}{\alpha_s}}}} \right)}^{1/2}}} \right]\cos \left\{ {\frac{{2\pi }}{{{\rm{365}}}}\left[ {t - {t_0} - \frac{z}{2}{{\left( {\frac{{{\rm{365}}}}{{\pi {\alpha_s}}}} \right)}^{1/2}}} \right]} \right\}\]</div>

<p>In this expression, the unit of time, <em>t</em>, and phase constant of the soil surface, <em>t<sub>0</sub></em>, should be converted into days. Similarly, the unit of soil thermal diffusivity, <em>α<sub>s</sub></em>, should also be converted into m<sup>2</sup>/days.</p>
<p>By integrating the expression with respect to depth, the average temperature of a vertical soil profile ranging between depth z<sub>1</sub> and z<sub>2</sub> (°C ) can be determined as follows <sup>2)</sup>.</p>
<div>\[{T_{{z_1},{z_2},t}} = {T_m} + \frac{{{A_s}}}{{\left( {{z_2} - {z_1}} \right)\gamma \sqrt 2 }}\left\{ {{e^{ - \gamma {z_1}}}\cos \left[ {\frac{{2\pi }}{{{\rm{365}}}}\left( {t - {t_0} - {z_1}L - 45.6} \right)} \right] - {e^{ - \gamma {z_2}}}\cos \left[ {\frac{{2\pi }}{{{\rm{365}}}}\left( {t - {t_0} - {z_2}L - 45.6} \right)} \right]} \right\}\]</div>

<p>where,</p>
<div>\[\gamma  = {\left( {\pi /{\rm{365}}{\alpha_s}} \right)^{1/2}}\]</div>

<div>\[L = \frac{1}{2}{\left( {{\rm{365}}/\pi {\alpha_s}} \right)^{1/2}}\]</div>

<p>As the final step with regard to the heat transfer between soil and earth tube system, thermal conductivity of air (W/m°C), <em>k<sub>air</sub></em>, and kinetic viscosity of air (m<sup>2</sup>/s), υ, should calculated first <sup>3)</sup>.</p>
<div>\[{k_{air}} = 0.02442 + ({10^{ - 4}}(0.6992{T_a}))\]</div>

<div>\[\upsilon  = {10^{ - 4}}(0.1335 + 0.000925{T_a})\]</div>

<p>By using the values of thermal conductivity of air, <em>k<sub>air</sub></em>, and kinetic viscosity of air, υ, the convective heat transfer coefficient at the inner pipe surface (W/m<sup>2</sup>°C), <em>h<sub>c,</sub></em> can be evaluated. It is a function of Reynolds number, Re, and Nusselt number, Nu <sup>4)</sup>, where</p>
<div>\[{h_c} = \frac{{Nu{k_{air}}}}{{2{r_1}}}\]</div>

<div>\[Nu = \frac{{({f_a}/2)({\mathop{\rm Re}\nolimits}  - 1000)\Pr }}{{1 + 12.7{{({f_a}/2)}^{1/2}}({{\Pr }^{2/3}} - 1)}}\]</div>

<div>\[{f_a} = {(1.58\ln {\mathop{\rm Re}\nolimits}  - 3.28)^{ - 2}}\]</div>

<div>\[{\mathop{\rm Re}\nolimits}  = \frac{{2{r_1}{V_a}}}{\nu }\]</div>

<div>\[\Pr  = \frac{\nu }{{{\alpha_{air}}}}\]</div>

<p>where <em>r<sub>1</sub></em> is inner pipe radius (m), and <em>V<sub>a</sub></em> is average pipe air velocity (m/s).</p>
<p>After determining the convective heat transfer coefficient, <em>R<sub>c</sub></em>, <em>R<sub>p</sub></em> and <em>R<sub>s</sub></em> are respectively calculated as follows.</p>
<div>\[{R_c} = \frac{1}{{2\pi {r_1}{h_c}}}\]</div>

<div>\[{R_p} = \frac{1}{{2\pi {k_p}}}\ln \frac{{{r_1} + {r_2}}}{{{r_1}}}\]</div>

<div>\[{R_s} = \frac{1}{{2\pi {k_s}}}\ln \frac{{{r_1} + {r_2} + {r_3}}}{{{r_1} + {r_2}}}\]</div>

<p>where <em>R<sub>c</sub></em> is thermal resistance due to convection heat transfer between the air in the pipe and the pipe inner surface (m-C/W), <em>R<sub>p</sub></em> is thermal resistance due to conduction heat transfer between the pipe inner and outer surface (m-C/W), and <em>R<sub>s</sub></em> is thermal resistance due to conduction heat transfer between the pipe outer surface and undisturbed soil (m-C/W). In addition <em>r<sub>2</sub></em> is pipe thickness (m), <em>r<sub>3</sub></em> is distance between the pipe outer surface and undisturbed soil (m), and <em>L</em> is pipe length (m).</p>
<p>Finally, the heat transfer between the soil and the air inside the pipe is equal to the amount of heat losses as air flows along the pipe (Jacovides and Mihalakakou, 1995).</p>
<div>\[{U_t}\,\,\left[ {{T_a}(y) - {T_{z,t}}} \right]dy =  - {\dot m_a}{C_a}\left[ {d{T_a}(y)} \right]\]</div>

<p>with</p>
<div>\[{U_t} = \frac{1}{{{R_t}}}\]</div>

<div>\[{R_t} = {R_c} + {R_p} + {R_s}\]</div>

<p>where <em>U<sub>t</sub></em> is overall heat transfer coefficient of the whole earth tube system (W/C-m), <em>T<sub>a</sub>(y)</em> is air temperature of the pipe at the distance y from the pipe inlet (°C), and <em>m<sub>a</sub></em> is mass flow rate of ambient air through pipe (kg/s). <em>C<sub>a</sub></em> is specific heat of air (J/kg°C) and <em>R<sub>t</sub></em> is total thermal resistance between pipe air and soil (m-C/W).</p>
<p>Initial condition of inlet air temperature is equal to the ambient air temperature. Outlet air temperature is finally evaluated by solving the heat transfer equation above.</p>
<p>Table 87.  Nomenclature for Earthtube Model</p>
<table class="table table-striped">





<tr>
<td>Variable</td>
<td>Description</td>
<td>Units</td>
</tr>
<tr>
<td>A<sub>s</sub></td>
<td>amplitude of the soil surface temperature variation</td>
<td>(°C)</td>
</tr>
<tr>
<td>C<sub>a</sub></td>
<td>specific heat of air</td>
<td>(J/kg°C)</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>convective heat transfer coefficient at the inner pipe surface</td>
<td>(W/m<sup>2</sup>°C)</td>
</tr>
<tr>
<td>h<sub>s</sub></td>
<td>convective heat transfer coefficient at the soil surface</td>
<td>(W/m<sup>2</sup>°C)</td>
</tr>
<tr>
<td>k<sub>air</sub></td>
<td>thermal conductivity of the air</td>
<td>(W/m°C)</td>
</tr>
<tr>
<td>k<sub>p</sub></td>
<td>pipe thermal conductivity</td>
<td>(W/m°C)</td>
</tr>
<tr>
<td>k<sub>s</sub></td>
<td>soil thermal conductivity</td>
<td>(W/m°C)</td>
</tr>
<tr>
<td>L</td>
<td>pipe length</td>
<td>(m)</td>
</tr>
<tr>
<td>m<sub>a</sub></td>
<td>mass flow rate of ambient air through pipe</td>
<td>(kg/s)</td>
</tr>
<tr>
<td>r<sub>a</sub></td>
<td>relative humidity</td>
<td> </td>
</tr>
<tr>
<td>R<sub>c</sub></td>
<td>thermal resistance due to convection heat transfer between the air in the pipe and the pipe inner surface</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>R<sub>p</sub></td>
<td>thermal resistance due to conduction heat transfer between the pipe inner and outer surface</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>R<sub>s</sub></td>
<td>thermal resistance due to conduction heat transfer between the pipe outer surface and undisturbed soil</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>R<sub>t</sub></td>
<td>total thermal resistance between pipe air and soil</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>ΔR</td>
<td>radiation constant</td>
<td>(63W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>r<sub>1</sub></td>
<td>inner pipe radius</td>
<td>(m)</td>
</tr>
<tr>
<td>r<sub>2</sub></td>
<td>pipe thickness</td>
<td>(m)</td>
</tr>
<tr>
<td>r<sub>3</sub></td>
<td>distance between the pipe outer surface and undisturbed soil</td>
<td>(m)</td>
</tr>
<tr>
<td>S<sub>m</sub></td>
<td>average solar radiation</td>
<td>(W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>S<sub>v</sub></td>
<td>amplitude of the solar radiation</td>
<td>(W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>t</td>
<td>time elapsed from beginning of calendar year</td>
<td>(days)</td>
</tr>
<tr>
<td>T<sub>a</sub>(y)</td>
<td>air temperature of the pipe at the distance y from the pipe inlet</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>m</sub></td>
<td>average soil surface temperature</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>ma</sub></td>
<td>average air temperature</td>
<td>(°C)</td>
</tr>
<tr>
<td>t<sub>0</sub></td>
<td>phase constant of the soil surface</td>
<td>(sec; days)</td>
</tr>
<tr>
<td>t<sub>0a</sub></td>
<td>phase constant of the air</td>
<td>(sec; days)</td>
</tr>
<tr>
<td>T<sub>va</sub></td>
<td>amplitude of the air temperature</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>z,t</sub></td>
<td>ground temperature at time t and depth z</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>z1,z2,t</sub></td>
<td>soil profile temperature at time t, averaged over depths between z<sub>1</sub> and z<sub>2</sub></td>
<td>(°C)</td>
</tr>
<tr>
<td>u</td>
<td> wind velocity above the ground surface</td>
<td>(m/s)</td>
</tr>
<tr>
<td>U<sub>t</sub></td>
<td>overall heat transfer coefficient of the whole earth tube system</td>
<td>(W/m-C)</td>
</tr>
<tr>
<td>V<sub>a</sub></td>
<td>average pipe air velocity</td>
<td>(m/s)</td>
</tr>
<tr>
<td>z</td>
<td>depth of the radial center of pipe below soil surface</td>
<td>(m)</td>
</tr>
<tr>
<td>z<sub>1</sub></td>
<td>upper bounds of some vertical profile in soil</td>
<td>(m)</td>
</tr>
<tr>
<td>z<sub>2</sub></td>
<td>lower bounds of some vertical profile in soil</td>
<td>(m)</td>
</tr>
<tr>
<td>α<sub>s</sub></td>
<td>soil thermal diffusivity</td>
<td>(m<sup>2</sup>/s; m<sup>2</sup>/days)</td>
</tr>
<tr>
<td>β</td>
<td>soil absorption coefficient (= 1 – soil albedo)</td>
<td> </td>
</tr>
<tr>
<td>ε</td>
<td>hemispherical emittance of the ground surface</td>
<td> </td>
</tr>
<tr>
<td>φ<sub>I</sub></td>
<td>phase angle between the insolation and the air temperature</td>
<td>(rad)</td>
</tr>
<tr>
<td>Φ<sub>s</sub></td>
<td>phase angle difference between the air and soil surface temperature</td>
<td>(rad)</td>
</tr>
<tr>
<td>υ</td>
<td>kinetic viscosity of air</td>
<td>(m<sup>2</sup>/s)</td>
</tr>
<tr>
<td>w</td>
<td>annual angular frequency (=1.992 x 10<sup>-7</sup>rad/s)</td>
<td> </td>
</tr>

</table>

<h4 id="references_12">References</h4>
<p>Krarti M., Lopez-Alonzo C., Claridge D. E. and Kreider J. F. 1995. Analytical model to predict annual soil surface temperature variation. Journal of Solar Energy Engineering 117, 91~99</p>
<p>Labs K. In: Cook J., editor. 1989. Passive cooling. Cambridge Massachusetts, London, England: MIT Press</p>
<p>Al-Ajmi F., Loveday D. L. and Hanby V. I. 2005. The Cooling Potential of Earth-air Heat Exchangers for Domestic Buildings in a Desert Climate, Building and Environment</p>
<p>Necati Ozisik M. 1885. Heat transfer: A basic approach, McGraw-Hill Book Company</p>
<p>Jacovides C. P. and Mihalakakou G. 1995. An Underground Pipe Systems as an Energy Source for Cooling/Heating Purposes. Renewable Energy 6, pp.893~900</p>
<h3 id="thermal-chimney-model">Thermal Chimney Model</h3>
<p>The ZoneThermalChimney input object is available for modeling a thermal chimney which is a device that uses stack driven air movement to ventilate spaces within a building. These systems have been used successfully in buildings as small as the size of an outhouse up to large commercial buildings. The air within a thermal chimney is heated naturally using solar energy. The air increases in temperature which causes its density to drop. This drop in density results in a natural vertical movement of air and a local drop in pressure. The drop in pressure is relieved by drawing air from the building interior, and the heat gained within the thermal chimney does not enter the occupied portion of the building. These systems are often used in support of natural ventilation systems. The EnergyPlus model will seek to model the air heat balance effects of the thermal chimney, balance air movements caused by the thermal chimney, and report other appropriate system variables. The new model will be linked into the air heat balance in a fashion similar to the current infiltration and simple ventilation models but will not be linked to an HVAC air loop.  Any flow through the thermal chimney will be accounted for in the air mass balance in the HVAC calculations. However, other sophisticated ventilation strategies can be handled by other existing EnergyPlus components.</p>
<p>n Thermal Chimney Input Requirements</p>
<p>n Distance from the top of thermal chimney to each inlet (m),</p>
<p>n Relative ratio of air flow rates passing through each inlet,</p>
<p>n Width of the absorber wall (m),</p>
<p>n Discharge coefficient,</p>
<p>n Cross sectional area of air channel outlet (m<sup>2</sup>),</p>
<p>n Cross sectional areas of each air channel inlet (m<sup>2</sup>)</p>
<p>n  Assumptions</p>
<p>n Surface temperature of the glass cover is uniformly distributed.</p>
<p>n Surface temperature of the absorber wall is uniformly distributed.</p>
<p>n The inlet temperature of the air channel in the thermal chimney is equal to the room air temperature.</p>
<p>n Resistance to the air flow due to the surface friction is negligible.</p>
<p>n The discharged amount of interior air induced by the thermal chimney is replaced by the outdoor air infiltration.</p>
<p><img alt="Thermal Chimney" src="../../EngineeringReference/media/image7454.png" /></p>
<p>Figure 331. Basic Composition of Thermal Chimney</p>
<p>Mathematical model currently available for thermal chimneys has the capability to handle the thermal chimney having only one inlet. In other words, it is unlikely that thermal chimneys with multiple inlets due to multiple stories utilizing the common thermal chimney can be mathematically modeled without computational fluid dynamics. Therefore, if the thermal chimney to be modeled has multiple inlets, it will be assumed that it will have only one inlet. For this assumption, the user will be required to specify the relative ratio of air flow rates passing through each inlet to compute the overall length of the thermal chimney (m), <em>L</em>, overall room air temperature (K), <em>T<sub>r</sub></em>, and overall cross sectional area of air channel inlet (m<sup>2</sup>), <em>A<sub>i</sub></em>, as follows:</p>
<div>\[L = \frac{{{L_1}{r_1}{E_1} + {L_2}{r_2}{E_2} + {L_3}{r_3}{E_3} +  \cdot  \cdot  \cdot  + {L_n}{r_n}{E_n}}}{{{r_1}{E_1} + {r_2}{E_2} + {r_3}{E_3} +  \cdot  \cdot  \cdot  + {r_n}{E_n}}}\]</div>

<div>\[{T_r} = {T_{r1}}{r_1} + {T_{r2}}{r_2} + {T_{r3}}{r_3} +  \cdot  \cdot  \cdot  + {T_{rn}}{r_n}\]</div>

<div>\[{A_i} = {A_{i1}} + {A_{i2}} + {A_{i3}} +  \cdot  \cdot  \cdot  + {A_{in}}\]</div>

<p>Where, <em>A<sub>in</sub></em> is the cross sectional area of nth air channel inlet (m<sup>2</sup>), <em>L<sub>n</sub></em> is the distance from the top of thermal chimney to nth inlet (m), <em>E<sub>n</sub></em> is the room air specific enthalpy corresponding to nth inlet (J/kg), <em>r<sub>n</sub></em> is the relative ratio of air flow rate passing through nth inlet and <em>T<sub>rn</sub></em> is the room air temperature corresponding to nth inlet (K). Among them, room air specific enthalpy, <em>E<sub>n</sub></em>, and room air temperature corresponding to each inlet, <em>T<sub>rn</sub></em>, are directly calculated inside EnergyPlus. In addition, the relative ratios should meet the following expression:</p>
<div>\[{r_1} + {r_2} + {r_3} +  \cdot  \cdot  \cdot  + {r_n} = 1\]</div>

<p>After merging the multiple inlets into a single inlet condition based on the description above, the following algorithm which is widely used is employed for the modeling of the thermal chimney.</p>
<p>The key output parameter in the thermal chimney model is the enhanced amount of natural ventilation rate caused by the presence of a thermal chimney. In order to determine the enhanced ventilation, the discharge air temperature from a thermal chimney should be calculated, which, in turn, should be computed based on the information on the absorber wall temperature, glass cover temperature and the vertical air temperature distribution within the thermal chimney. Among them, energy balances for the absorber wall and the glass cover are carried out using the existing algorithm currently available in EnergyPlus, which has the similar approach to the Trombe wall. On the other hand, the vertical air temperature distribution and the resultant discharge air temperature of the thermal chimney are computed using the separate thermal chimney algorithm described in the following paragraphs.</p>
<p>Once the glass cover temperature and the absorber wall temperature are computed using the existing modeling algorithm in EnergyPlus, the energy balance for the fluid (air inside the thermal chimney) can be expressed as:</p>
<div>\[{h_{wf}}({T_w} - \overline {{T_f}} ) = {h_{gf}}(\overline {{T_f}}  - {T_g}) + \frac{{\dot m{C_p}}}{w}\frac{{d{T_f}}}{{dx}}\]</div>

<p>Where, <em>m</em> is the total mass flow rate of the air (kg/s), <em>C<sub>p</sub></em> is the specific heat of air (J/kg°C), <em>w</em> is the width of the absorber wall (m) and <em>x</em> is the elemental length of the absorber wall (m).</p>
<p>Since the initial condition of inlet air temperature in this differential equation is equal to the room air temperature (i.e. <em>x = 0, T<sub>f,i</sub> = T<sub>r</sub></em>), the outlet air temperature, <em>T<sub>fo</sub></em>, can be finally evaluated.</p>
<p>Finally, the total air flow rate caused by the thermal chimney (m<sup>3</sup>/s), <em>Q</em>, can be evaluated from the following expression [1]:</p>
<div>\[Q = {C_d}{A_o}\sqrt {\frac{{2(\frac{{{T_{fo}} - {T_r}}}{{{T_r}}})gL}}{{{{(1 + {A_r})}^2}}}} \]</div>

<div>\[{A_r} = {A_o}/{A_i}\]</div>

<p>Where, <em>C<sub>d</sub></em> is the discharge coefficient, <em>A<sub>o</sub></em> and <em>A<sub>i</sub></em> is the cross sectional areas of air channel outlet and inlet (m<sup>2</sup>), respectively, <em>T<sub>fo</sub></em> is the outlet air temperature (K), <em>T<sub>r</sub></em> is the room air temperature (K) and <em>L</em> is the total length of the thermal chimney (m).</p>
<p>Since multiple inlets are merged into a single inlet in the beginning, the air flow rate passing through each inlet due to the existence of the thermal chimney can be finally determined as follows:</p>
<div img="image7462.txt">\({Q_1} = Q{r_1}\)</div>

<p>,    <div img="image7463.txt">({Q_2} = Q{r_2})</div>,    <div img="image7464.txt">({Q_3} = Q{r_3})</div>,    ∙∙∙,    <div img="image7465.txt">({Q_n} = Q{r_n})</div></p>
<p>Where, <em>Q<sub>n</sub></em> is the air flow rate passing through nth inlet (m<sup>3</sup>/s) and <em>r<sub>n</sub></em> is the relative ratio of air flow rate passing through nth inlet.</p>
<p>The discharged amount of interior air from each zone caused by the presence of the thermal chimney is assumed to be replaced by the outdoor air infiltration.</p>
<p>Table 88. Nomenclature of Thermal Chimney Model</p>
<p><strong>Model Nomenclature</strong></p>
<p>Variable</p>
<p>Description</p>
<p><em>A<sub>i</sub></em></p>
<p>cross sectional area of air channel inlet (m<sup>2</sup>)</p>
<p><em>A<sub>o</sub></em></p>
<p>cross sectional area of air channel outlet (m<sup>2</sup>)</p>
<p><em>C<sub>d</sub></em></p>
<p>discharge coefficient</p>
<p><em>C<sub>p</sub></em></p>
<p>specific heat of air (J/kg°C)</p>
<p><em>E<sub>n</sub></em></p>
<p>room air specific enthalpy corresponding to nth inlet (J/kg)</p>
<p><em>g</em></p>
<p>acceleration due to gravity (9.8 m/s<sup>2</sup>)</p>
<p><em>h<sub>gam</sub></em></p>
<p>convective heat transfer coefficients between the glass and ambient air (W/m<sup>2</sup>°C )</p>
<p><em>h<sub>gf</sub></em></p>
<p>convective heat transfer coefficients between the glass and the fluid (W/m<sup>2</sup>°C )</p>
<p><em>h<sub>iw</sub></em></p>
<p>convective heat transfer coefficients between absorber wall inner surface and the room air (W/m<sup>2</sup>°C )</p>
<p><em>h<sub>wf</sub></em></p>
<p>convective heat transfer coefficients between absorber wall and the fluid (W/m<sup>2</sup>°C)</p>
<p><em>h<sub>wind</sub></em></p>
<p>The convective heat transfer coefficient due to the wind (W/m<sup>2</sup>°C )</p>
<p><em>H<sub>sr</sub></em></p>
<p>incident solar radiation on vertical surface (W/m<sup>2</sup>)</p>
<p><em>k<sub>air</sub></em></p>
<p>thermal conductivity of air (W/m°C)</p>
<p><em>L</em></p>
<p>total length of the thermal chimney (m)</p>
<p><em>M</em></p>
<p>mass flow rate of the air (kg/s)</p>
<p><em>r<sub>n</sub></em></p>
<p>relative ratio of air flow rate passing through nth inlet</p>
<p><em>S<sub>g</sub></em></p>
<p>solar radiation absorbed by the glass cover (W/m<sup>2</sup>)</p>
<p><em>S<sub>w</sub></em></p>
<p>solar radiation absorbed by the absorber wall (W/m<sup>2</sup>)</p>
<p><em>T<sub>am</sub></em></p>
<p>ambient air temperature (K)</p>
<p><em>T<sub>f</sub></em></p>
<p>fluid temperature averaged over the entire length of the thermal chimney (K)</p>
<p><em>T<sub>fi</sub></em></p>
<p>inlet air temperature of the thermal chimney (K)</p>
<p><em>T<sub>fo</sub></em></p>
<p>outlet air temperature of the thermal chimney (K)</p>
<p><em>T<sub>g</sub></em></p>
<p>glass cover temperature (K)</p>
<p><em>T<sub>r</sub></em></p>
<p>room air temperature (K)</p>
<p><em>T<sub>s</sub></em></p>
<p>surface temperature (K)</p>
<p><em>T<sub>w</sub></em></p>
<p>absorber wall temperature (K)</p>
<p><em>T<sub>∞</sub></em></p>
<p>fluid temperature (K)</p>
<p><em>u</em></p>
<p>wind speed (m/s)</p>
<p><em>U<sub>w</sub></em></p>
<p>Overall heat transfer coefficient from the room air and the absorber wall (W/m<sup>2</sup>°C)</p>
<p><em>w</em></p>
<p>width of the absorber wall (m)</p>
<p><em>x</em></p>
<p>elemental length of the absorber wall (m)</p>
<p><em>α<sub>g</sub></em></p>
<p>absorptance of glass cover</p>
<p><em>α<sub>w</sub></em></p>
<p>absorptance of absorber wall</p>
<p><em>β</em></p>
<p>air volumetric coefficient of expansion (K<sup>-1</sup>)</p>
<p><em>ε<sub>g</sub></em></p>
<p>emissivity of the glass cover</p>
<p><em>σ</em></p>
<p>Stefan-Boltzmann constant (5.67x10<sup>-8</sup> W/m<sup>2</sup>K<sup>4</sup>)</p>
<p><em>τ</em></p>
<p>transmittance of the glass cover</p>
<p><em>v</em></p>
<p>kinematic viscosity of air (m<sup>2</sup>/s)</p>
<h4 id="references_13">References</h4>
<p>N. K. Bansal, R. Mathur and M. S. Bhandari, Solar Chimney for enhanced Stack Ventilation, Building and Environment, 28, pp.373-377, 1993</p>
<p>K. S. Ong, A Mathematical Model of a Solar Chimney, Renewable Energy, 28, pp.1047-1060, 2003</p>
<p>N. K. Bansal, R. Mathur and M. S. Bhandari, A Study of Solar Chimney Assisted Wind Tower System for Natural Ventilation in Buildings, Building and Environment, 29, pp.495-500, 1994</p>
<p>J. Marti-Herrero and M. R. Heras-Celemin, Dynamic Physical Model for a Solar Chimney, Solar Energy, 81, pp. 614-622, 2007</p>
<p>M. M. Aboulnaga and S. N. Abdrabboh, Improving Night Ventilation into Low-rise Buildings in Hot-arid Climates Exploring a Combined Wall-roof Solar Chimney, Renewable Energy, 19, pp. 47-54, 2000</p>
<h3 id="zone-outdoor-air-unit">Zone Outdoor Air Unit</h3>
<p>The zone outdoor air unit (object ZoneHVAC:OutdoorAirUnit) is intended to model systems such as zone make-up air units and dedicated outside air systems.  These components are “zone equipment” meaning that they do not require an air loop but serve a zone directly.  The system is comprised of a supply fan (in either draw through or blow through configuration), an optional exhaust fan, and a variety of components such as heating coils, cooling coils, heat recovery, etc.  The object of the zone outdoor air unit is to bring in additional ventilation air into a zone.  These might be used for high ventilation spaces such as kitchens or laboratories where another system is primarily responsible for space conditioning while the zone outside air unit is primarily responsible for fresh air delivery to the zone.  Most of the information necessary to configure a zone outdoor air unit is contained in the EnergyPlus Input/Output Reference.  A diagram of the zone outdoor air unit is shown below.  As this system is relatively simple and does not contain any unique operating algorithm or equations, the discussion here is limited to the application of the user defined controls and how it relates to the operation of the device.</p>
<p><img alt="" src="../../EngineeringReference/media/image7466.png" /></p>
<p>Figure 332. Zone Outdoor Air Unit Schematic</p>
<h3 id="controls_2">Controls</h3>
<p>Three input parameters control the operation of the zone outdoor air unit.  The unit control type has two options: neutral or temperature.  If the temperature control type is selected, the user must also provide a high and low air temperature control schedule.  The algorithm for controlling the zone outdoor air unit is dependent on these parameters which are used as described below.</p>
<p><strong><em>Neutral Control.</em></strong>  If the user selects neutral control, the intent is to provide additional outside air to the zone without imposing any additional thermal load on the zone or any other systems serving the zone.  In other words, the unit will attempt to provide air to the zone at the zone mean air temperature.  Mathematically, this means:</p>
<div>\[{T_{out}} = {T_{MAT}}\]</div>

<p>where:</p>
<p>T<sub>out</sub> = the outlet temperature of the zone outdoor air unit</p>
<p>T<sub>MAT</sub> = the mean air temperature of the zone being served by the unit</p>
<p>It should be noted that to avoid excessive iteration that the zone mean air temperature that is used is the mean air temperature from the previous time step.  This will result in a slight lagging that may introduce a slight thermal load, but this should be minimal.</p>
<p><strong><em>Temperature Control</em></strong>.  If the user selects temperature control, the intent is to limit the outlet temperature of the unit for either heating or cooling or both or perhaps to provide unconditioned air to the space.  The algorithm used to determine the outlet temperature of the unit is as follows.  When the outdoor air temperature is at or below the low air temperature control schedule value, the outlet temperature is set to the low air temperature control schedule value and any heating equipment included in the unit description and available will attempt to provide enough heating to produce an outlet temperature equal to the low temperature schedule value.  When the outdoor air temperature is at or above the high air temperature control schedule value, the outlet temperature of the unit is set to the high air temperature control schedule value and any cooling equipment included in the unit description and available will attempt to provide enough cooling to produce an outlet air temperature equal to the high temperature schedule value.  When the outdoor air temperature is between the high and low temperature values, the unit will not provide any conditioning of outdoor air and will simply deliver it to the zone.  Mathematically, this can be summarized as:</p>
<div>\[{T_{out}} = \left\{ {\begin{array}{*{20}{c}}{{T_{high}}\;if\;{T_{oa}} \ge {T_{high}}}\\\{{T_{oa}}\;if\;{T_{low}} < {T_{oa}} < {T_{high}}}\\\{{T_{low}}\;if\;{T_{oa}} \le {T_{low}}}\end{array}} \right.\]</div>

<p>where:</p>
<p>T<sub>out</sub> = the outlet temperature of the zone outdoor air unit</p>
<p>T<sub>oa</sub> = the outside air temperature</p>
<p>T<sub>high</sub> = the high control air temperature schedule value</p>
<p>T<sub>low</sub> = the low control air temperature schedule value</p>
<p>If the user wishes to provide “unconditioned” air all of the time, the high and low control temperature values can be set very high and very low, respectively, to always force the unit to provide unconditioned air.  The same effect can also be realized by not specifying any conditioning components (such as coils) in the unit.  The user can also limit the device to cooling only by specifying a low control temperature schedule with extremely low values.  Conversely, the user can limit the device to heating only by specifying a high control temperature schedule with extremely high values.  The user can also limit the equipment specified as part of the device to either cooling or heating components to get similar effects.  In essence, the temperature control provides a variety of options in a single control type through the use of the high and low control temperature schedules.</p>
<h3 id="zone-exhaust-fan">Zone Exhaust Fan</h3>
<p>The zone exhaust fan (Fan:ZoneExhaust) is a simple model to account for the fan electric energy use and impact on central air handlers from bathroom and hood exhaust.  Because the fan only extracts air from the zone, it doesn’t directly impact the zone itself.</p>
<p>The fan flow rate is either constant or variable depending on if the user input a flow fraction modifier schedule.   The value entered for maximum volume flow rate is converted to a design mass flow rate using standard (altitude-adjusted) density and used as the design flow rate.  If a flow fraction schedule is used, then its values, <div img="image7469.txt">({f_{Fract}})</div>, are multiplied by the design flow rate to obtain the current mass flow.</p>
<div>\[{\dot m_{Des}} = {\dot V_{Max}}{\rho_{air,std}}\]</div>

<div>\[\dot m = {f_{Fract}}{\dot m_{Des}}\]</div>

<p>The exhaust fan model is similar to, but simpler than, the models used for air system fans.  The electric power calculation is simplified and uses a constant overall efficiency.  All of the fan power is added to the air stream.</p>
<div>\[{\dot Q_{fan}} = \frac{{\dot m{\rm{}}\Delta P}}{{{e_{tot}}{\rho_{air}}}}\]</div>

<div>\[{h_{out}} = {h_{in}} + \frac{{{{\dot Q}_{fan}}}}{{\dot m}}\]</div>

<div>\[{w_{out}} = {w_{in}}\]</div>

<div>\[{T_{out}} = PsyTdbFnHW\left( {{h_{out}},{w_{out}}} \right)\]</div>

<p>The controls for determining if the the exhaust fan will operate can be based on a number of factors including: an on/off availability schedule, interaction with system availability managers, minimum zone air temperature control limits and a variable flow fraction schedule.  When the fan is coupled to the system availability managers then it will operate if either the local availability schedule or the system availability manager’s indicate that the fan should run.  When the fan is not coupled to the system availability manager, then it only uses the local availability schedule and ignores availability managers.  If using the flow fraction schedule and the resulting flow is zero, then fan will not run.  If using the minimum zone temperature limit schedule then the fan will only run if the fan inlet temperature is warmer than the limit.</p>
<p>The exhaust fan’s interaction with the air system depends on the value, <div img="image7476.txt">({f_{Bal}})</div>, of the schedule for the fraction of the exhaust that is balanced.  The model tracks the exhaust flows in two ways, balanced and unbalanced. Balanced exhaust air flow is considered to have been made up from simple airflow from infiltration, ventilation or zone mixing.  Unbalanced exhaust air flow is considered to not be balanced by simple air flows and needs to be balanced by the air system operation.  Both of these types of flow are summed at the zone and whole air system level.   In a zone, the return air node flow rate is reduced from what it would be with no exhaust by the portion of the zone’s exhaust flow that is unbalanced.  In an air handler with an outdoor air system, the outdoor air flow rate may be increased so as to be sufficient to provide all the unbalanced exhaust air for all the zones on the air handler (when possible).</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>