<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Economic Calculations - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li class="active">
                <a href=".">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#economics-calculations">Economics Calculations</a>
      <ul class="nav">
        
        <li><a href="#component-costs">Component Costs</a></li>
        
        <li><a href="#tariff-computation">Tariff Computation</a></li>
        
        <li><a href="#life-cycle-cost-computations">Life-Cycle Cost Computations</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <h1 id="economics-calculations">Economics Calculations</h1>
<h2 id="component-costs">Component Costs</h2>
<p>EnergyPlus provides simple cost estimating capabilities as an aid to design analysis and for life cycle costs.  There are three broad steps involved.  The first involves determining <em>construction</em> costs by summing individual “line items.”  The second involves determining <em>project</em> costs by adjusting construction costs to account for things like profit and design fees.  The third involves comparing the current simulation to a reference case so that marginal increases can be calculated.  The reference documentation contained in this section pertains to the following input object names.</p>
<p>·        <strong>ComponentCost:LineItem</strong></p>
<p>·        <strong>ComponentCost:Adjustments</strong></p>
<p>·        <strong>ComponentCost:Reference</strong></p>
<h3 id="line-item-costs">Line Item Costs</h3>
<p>Line item cost calculations are generally trivial involving simple multiplication and summation.  This section documents details of how line item costs are calculated.  The program code consists mainly of a <strong>Case</strong> construct where the <strong>Line Item Type</strong> is used to control the details of how calculations are performed.</p>
<p>The overall philosophy is to provide methods of calculating items using either direct entry of needed data (<strong>‘General’</strong> using object type), or using component descriptive data entered elsewhere in the input file (e.g. <strong>‘Lights’</strong>), or by using quantities that are calculated by the program during the simulation (e.g. <strong>‘Coil:DX’</strong> and <strong>‘Chiller:Electric’</strong>). </p>
<p>The rest of this section provides details by organized by the type of line item.</p>
<h4 id="general">General</h4>
<p>The line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-Each, <em>P<sub>e</sub></em>:</p>
<div>\[L = N * {P_e}\]</div>

<h4 id="construction">Construction</h4>
<p>This line item type is called “Construction” but is used to estimate the costs of surfaces in the model.  The Construction attribute of Surface objects is useful for categorizing surfaces.  The number of units, <em>N</em>, is determined by summing the Area, <em>A</em>, of Surface objects that have the type of construction specified in the <strong>Item Name</strong> field.  Surfaces are screened to eliminate any duplicates that may exist for interior partitions creating a list of 1 to <em>m</em> unique surfaces.  If a surface is associated with a Zone, then zone multiplier, <em>M<sub>Z</sub></em>, and list multipliers, <em>M<sub>G</sub></em>, are applied (these are usually defaulted to 1).</p>
<div>\[N = \sum\limits_1^m {(A*{M_Z} * {M_G}} )\]</div>

<p>The line item subtotal, <em>L</em>, is calculated by multiplying the number of units (actually units of are here), <em>N</em> (m<sup>2</sup>) by the Cost-per-Area, <em>P<sub>a</sub></em> , ($/m<sup>2</sup>):</p>
<div>\[L = N * {P_a}\]</div>

<h4 id="coildx-and-coilcoolingdxsinglespeed">Coil:DX and Coil:Cooling:DX:SingleSpeed</h4>
<p>DX coil costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP.  The program determines which method to use based on there being non-zero values in appropriate input fields.</p>
<p>If <strong>cost per each</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of cooling coils.  This will be 1 if the <strong>Item Name</strong> is the name of a specific coil described elsewhere.  If the name is set to the wildcard (*) then this will equal the total number of DX:Coils in the model.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-Each, <em>P<sub>e</sub></em>:</p>
<div>\[L = N * {P_e}\]</div>

<p>If <strong>cost per kilowatt</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of kilowatts of total, rated, cooling capacity.  This will be based on all the DX:Coils in the model if <strong>Item Name</strong> is set to the wildcard (*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt, <em>P<sub>kW</sub></em>:</p>
<div>\[L = N * {P_{kW}}\]</div>

<p>If <strong>Cost per kilowatt per coefficient-of-performance</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of kilowatts of total, rated, cooling capacity multiplied by the nominal coefficient of performance (COP) of the DX:Coils.  This will be based on all the DX:Coils in the model if <strong>Item Name</strong> is set to the wildcard (*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt-per-COP, <em>P<sub>kW-COP</sub></em>:</p>
<div>\[L = N * {P_{kW - COP}}\]</div>

<h4 id="coilheatinggas">Coil:Heating:Gas</h4>
<p>Gas-fired heating coil costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP.  The program determines which method to use based on there being non-zero values in appropriate input fields.</p>
<p>If <strong>cost per each</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of heaters.  This will be 1 if the <strong>Item Name</strong> is the name of a specific heater described elsewhere.  If the name is set to the wildcard (*) then this will equal the total number of Coil:Heating:Gas objects in the model.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-Each, <em>P<sub>e</sub></em>:</p>
<div>\[L = N * {P_e}\]</div>

<p>If <strong>Cost per kilowatt</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of kilowatts of total, rated, heating capacity.  This will be based on all the Coil:Heating:Gas objects in the model if <strong>Item Name</strong> is set to the wildcard (*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt, <em>P<sub>kW</sub></em>:</p>
<div>\[L = N * {P_{kW}}\]</div>

<p>If <strong>Cost per kilowatt per coefficient-of-performance</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of kilowatts of total, rated, heating capacity multiplied by the theoretical efficiency of the heater(s).  (Here we are treating gas heating efficiency as a Coefficient of Performance (COP)).  This will be based on all the Coil:Heating:Gas objects in the model if <strong>Item Name</strong> is set to the wildcard (*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt-per-COP, <em>P<sub>kW-COP</sub></em>:</p>
<div>\[L = N * {P_{kW - COP}}\]</div>

<h4 id="chillerelectric">Chiller:Electric</h4>
<p>Electric chiller costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP.  The program determines which method to use based on there being non-zero values in appropriate input fields.</p>
<p>If <strong>cost per each</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of chillers.  This will be 1 if the <strong>Item Name</strong> is the name of a specific coil described elsewhere.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-Each, <em>P<sub>e</sub></em>:</p>
<div>\[L = N * {P_e}\]</div>

<p>If <strong>Cost per kilowatt</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of kilowatts of total, rated, cooling capacity for the specified chiller.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt, <em>P<sub>kW</sub></em>:</p>
<div>\[L = N * {P_{kW}}\]</div>

<p>If <strong>Cost per kilowatt per coefficient-of-performance</strong> is greater than 0.0, then the number of units, <em>N</em>, is the number of kilowatts of total, rated, cooling capacity multiplied by the nominal coefficient of performance (COP) of the chiller.  This will be based on the named chiller (if set to a valid coil name).  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt-per-COP, <em>P<sub>kW-COP</sub></em>:</p>
<div>\[L = N * {P_{kW - COP}}\]</div>

<h4 id="daylightingcontrols">Daylighting:Controls</h4>
<p>The costs of controllers for harvesting daylight are determined by the number of reference points.  The cost for each controller, <em>P<sub>e</sub></em> , are input.  The of units, <em>N</em>, is determined from the number of daylight reference points in all the zones if the <strong>Item Name</strong> is the wildcard (*).  If <strong>Item Name</strong> is set to a valid Zone name then N is the number of daylight reference points in just that zone (zones can have more than one daylight controllers).  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-Each, <em>P<sub>e</sub></em>:</p>
<div>\[L = N * {P_e}\]</div>

<h4 id="shadingzonedetailed">Shading:Zone:Detailed</h4>
<p>Shading surfaces need to be handled separately because they do not have the <strong>Construction</strong> attribute.  The <strong>Item Name</strong> must be set to a valid name for a <strong>Shading:Zone:Detailed</strong> object defined elsewhere in the file.  The number of units, N, is determined from the area of the named surface multiplied by zone multiplier, <em>M<sub>Z</sub></em>, and list multipliers, <em>M<sub>G</sub></em>:</p>
<div>\[N = A*{M_Z} * {M_g}\]</div>

<p>The line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em> (m<sup>2</sup>) by the Cost-per-Area, <em>P<sub>a</sub></em> , ($/m<sup>2</sup>):</p>
<div>\[L = N * {P_a}\]</div>

<h4 id="lights">Lights</h4>
<p>The cost of electric lighting systems can be modeled in two ways: per-each and per-kW.  The program determines which method to use based on there being non-zero values in appropriate input fields.  The <strong>Item Name</strong> must be the name of a valid Zone defined elsewhere in the input.</p>
<p>If <strong>cost per each</strong> is greater than 0.0, then the number of units, <em>N</em>, is the number lighting systems in the zone and is assumed to be 1.  Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-Each, <em>P<sub>e</sub></em>:</p>
<div>\[L = N * {P_e}\]</div>

<p>If <strong>Cost per kilowatt</strong> is greater than 0.0 then the number of units, <em>N</em>, is the number of kilowatts in the design level for electric lighting systems defined in Lights objects associated with the zone.  The <strong>Item Name</strong> must be the name of a valid Zone defined elsewhere in the input.  <em>N</em> is then the sum of all the Lights associated with the named Zone. Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt, <em>P<sub>kW</sub></em>:</p>
<div>\[L = N * {P_{kW}}\]</div>

<h4 id="generatorphotovoltaic">Generator:Photovoltaic</h4>
<p>The costs of simple photovoltaic power systems can be modeled using cost per kilowatt.  The number of units, N, is the nominal rated peak power of the photovoltaic panels.  The photovoltaic generator must be modeled using the PhotovoltaicPerformance:Simple input object which is a very simplistic model and does not include input for the nominal rated peak power of the system.  Therefore a peak power is calculated using the usual 1000 W/m<sup>2</sup> of incident solar radiation, <em>G<sub>p</sub></em>, multiplied by the active solar cell area, <em>A</em> and the efficiency, <em>E</em>, and converted to units of kilowatts.</p>
<div>\[N = \frac{{{G_p} * A * E}}{{1000.0}}\]</div>

<p>Where, the cell area A is calculated by multiplying the area of the surface associated with the simple photovoltaic system and the active area fraction defined in the PhotovoltaicPerformance:Simple. Then the line item subtotal, <em>L</em>, is calculated by multiplying the number of units, <em>N</em>, by the Cost-per-kilowatt, <em>P<sub>kW</sub></em>:</p>
<div>\[L = N * {P_{kW}}\]</div>

<h3 id="adjustments">Adjustments</h3>
<p>Various adjustments are available to model total project costs from the component costs modeled using individual line items.  These adjustments are provided to allow propagating how changes in component costs are amplified by things like design fees, profit, bonding, and taxes.</p>
<p>The subtotal of individual line items, <em>S<sub>L</sub></em>, is obtained by summing all line item subtotals, <em>L</em>:</p>
<div>\[{S_L} = \sum L \]</div>

<p>For the reference building, <em>S<sub>L,</sub></em>is user input (typically from a prior run of baseline building model).</p>
<p>The subtotal for miscellaneous construction costs (typically those costs not explicitly included as line items), <em>S<sub>m</sub></em>, are calculated by multiplying the <strong>Miscellaneous Cost Model</strong> (per Square Meter), <em>C<sub>m</sub></em>,  by the total conditioned floor area, <em>A<sub>c</sub></em>:</p>
<div>\[{S_m} = {A_c} * {C_m}\]</div>

<p>The subtotal for the amount that the construction costs should be altered because of regional differences in material and labor costs (e.g. when using national average data), <em>S<sub>r</sub></em>, is determined by multiplying the Regional Adjustment Factor, <em>R<sub>f\ ,</sub></em> by the sum of <em>S<sub>L </sub></em> and <em>S<sub>m:</sub></em></p>
<p><sub><span>${S_r} = ({S_L} + {S_m}){R_f}$</span></sub></p>
<p>Remaining adjustments are applied to the subtotal for construction costs, <em>S<sub>c</sub></em>, which is the sum of <em>S<sub>L</sub></em>, <em>S<sub>m,</sub></em>, and <em>S<sub>r:</sub></em></p>
<p><sub><span>${S_C} = {S_L} + {S_m} + {S_r}$</span></sub></p>
<p>The <strong>Design and Engineering Fee Fraction</strong>,<em>F<sub>d</sub></em>,is the fraction of construction costs, <em>S<sub>c</sub></em>, attributable to costs associated with architectural and engineering services needed for the project.  The subtotal for costs associated with these fees, <em>S<sub>D</sub></em>, are determined by multiplying <em>S<sub>C</sub></em> by <em>F<sub>d</sub></em>:</p>
<div>\[{S_D} = {S_c}*{F_D}\]</div>

<p>The <strong>Contractor Fee Fraction</strong>,<em>F<sub>c</sub></em>,is the fraction of construction costs, <em>S<sub>c</sub></em>, attributable to costs associated with the contractor’s profit that should be included in the project.  The subtotal for costs associated with contracting, <em>S<sub>P</sub></em>, are determined by multiplying <em>S<sub>C</sub></em> by <em>F<sub>d</sub></em>:</p>
<div>\[{S_P} = {S_c}*{F_C}\]</div>

<p>The <strong>Contingency Fraction</strong>,<em>F<sub>S</sub></em>,is the fraction of construction costs, <em>S<sub>c</sub></em>, which should be included in a cost estimate to provide for contingencies (perhaps related to errors and uncertainty in the estimate and project).  The subtotal for contingency costs, <em>S<sub>S</sub></em>, are determined by multiplying <em>S<sub>C</sub></em> by <em>F<sub>S</sub></em>:</p>
<div>\[{S_S} = {S_c}*{F_S}\]</div>

<p>The <strong>Permits, Bonding, Insurance Fraction,</strong><em>F<sub>B</sub></em>,is the fraction of construction costs, <em>S<sub>c</sub></em>, which should be included in a cost estimate to provide for things like taxes, bonding, insurance, and permits.  The subtotal for these extra costs, <em>S<sub>B</sub></em>, are determined by multiplying <em>S<sub>C</sub></em> by <em>F<sub>B</sub></em>:</p>
<div>\[{S_B} = {S_c}*{F_B}\]</div>

<p>The <strong>Commissioning Fee Fraction,</strong><em>F<sub>CX</sub></em>,is the fraction of construction costs, <em>S<sub>c</sub></em>, which should be included in a cost estimate to provide for commissioning the building systems.  The subtotal for these extra costs, <em>S<sub>CX</sub></em>, are determined by multiplying <em>S<sub>C</sub></em> by <em>F<sub>CX</sub></em>:</p>
<div>\[{S_{CX}} = {S_c}*{F_{CX}}\]</div>

<p>Finally, the cost estimate total, <em>T</em>, is obtained by summing the various subtotals:</p>
<div>\[T = {S_L} + {S_m} + {S_r} + {S_D} + {S_P} + {S_S} + {S_B} + {S_{CX}}\]</div>

<p>The normalized total cost estimate, C, is calculated by dividing <em>T</em> by the total conditioned floor area, <em>A<sub>c</sub></em>:</p>
<div>\[C = \frac{T}{{{A_C}}}\]</div>

<h3 id="comparisons">Comparisons</h3>
<p>The capability of comparing the current cost estimate to that of a reference building is provided because is common to consider the marginal increases in costs associated with applying different energy design measures.  EnergyPlus calculates and reports the difference between the current model and a reference case for all the subtotals and totals discussed above.  The reported differences are the reference values subtracted from the current value.</p>
<h2 id="tariff-computation">Tariff Computation</h2>
<p>The EnergyPlus economic (Utility Costs) objects related to computing utility bills include:</p>
<p>n UtilityCost:Tariff</p>
<p>n UtilityCost:Qualify</p>
<p>n UtilityCost:Charge:Simple</p>
<p>n UtilityCost:Charge:Block</p>
<p>n UtilityCost:Ratchet</p>
<p>n UtilityCost:Variable</p>
<p>n UtilityCost:Computation</p>
<p>This section builds upon the discussion that appears in the Input Output Reference under the heading “EnergyPlus Economics.”  The actual computation of monthly utility bills is not difficult since it is mostly consists of multiplying energy consumptions or demands by the price on a per unit basis and adding different bill components.  The implementation in EnergyPlus becomes more complex since the objects were crafted to allow a great deal of  flexibility in specifying a utility tariff while, at the same time, being as simple as possible.</p>
<p>The following discussion on variables and hierarchies is based on the text that appears in the Input Output Reference.</p>
<h3 id="conceptual-framework-variables-and-hierarchy">Conceptual Framework – Variables and Hierarchy</h3>
<p>To understand how to use the utility bill calculation portion of EnergyPlus you first need to understand some important concepts of variables and hierarchy.  A variable, for the purposes of this section, is simply a named holder of a series of numbers. In most cases, the variable will be a named holder of 12 numbers, one number for each monthly utility bill. Here is a visualization of a variable called Electric Energy Use:</p>
<table class="table table-striped">





<tr>
<td>Month</td>
<td>Electric Energy Use</td>
</tr>
<tr>
<td>January</td>
<td>12143</td>
</tr>
<tr>
<td>February</td>
<td>13454</td>
</tr>
<tr>
<td>March</td>
<td>14178</td>
</tr>
<tr>
<td>April</td>
<td>14876</td>
</tr>
<tr>
<td>May</td>
<td>15343</td>
</tr>
<tr>
<td>June</td>
<td>16172</td>
</tr>
<tr>
<td>July</td>
<td>16105</td>
</tr>
<tr>
<td>August</td>
<td>15762</td>
</tr>
<tr>
<td>September</td>
<td>14543</td>
</tr>
<tr>
<td>October</td>
<td>13987</td>
</tr>
<tr>
<td>November</td>
<td>13287</td>
</tr>
<tr>
<td>December</td>
<td>12403</td>
</tr>

</table>

<p>If you have ever done any computer programming, you can think of a variable as an array.  Many of the names used in the utility bill calculation portion of EnergyPlus are names of variables.  In the case of the UtilityCost:Charge objects, the name of the object is also used as a name of a variable.</p>
<p>In many of today’s utility rates, the charges for energy or demand are broken into distribution and supply charges.  To allow for this, more than one charge may to be defined for a particular category.  The variables assigned to the same category are added together.</p>
<p>The categories are combined in following hierarchy:</p>
<h4></h4>
<h4></h4>
<h4></h4>
<h4></h4>
<h4></h4>
<h4></h4>
<h4></h4>
<h4></h4>
<h4><img alt="" src="../../EngineeringReference/media/image7909.png" /></h4>
<p>Any charges included in the EnergyCharges category are added together. The EnergyCharges, DemandCharges and ServiceCharges are added together to form the Basis. The Basis, Adjustments and Surcharges are added together to form the Subtotal. The Subtotal and Taxes are added together to be the Total.  The total represents the total monthly charges on that tariff for the energy source used.  The combining of categories together is performed automatically unless the user specifies the UtilityCost:Computation.  In addition, each category, which is also a variable, may be used as a source. For example, a tax that is 5% of the subtotal would be shown as:</p>
<p>UtilityCost:Charge:Simple,</p>
<p>TaxOfFivePercent,        ! Charge Variable Name</p>
<p>TariffExample1,          ! Tariff Name</p>
<p>Subtotal,                ! Source Variable</p>
<p>Annual,                  ! Season</p>
<p>Taxes,                   ! Category Variable Name</p>
<p>0.05;                    ! Cost Per Unit Value (or Variable)</p>
<p>As you can see, the UtilityCost:Charge:Simple and UtilityCost:Charge:Block objects do most of the “work” of computing the annual energy cost.  The benefit of using this categorization is that totals of each category are shown in the output reports and it organizes the charges in the monthly calculations in a logical way that fits almost all tariffs.  If no categorization is desired, theoretically, all charges could be assigned to the Total category. The categories themselves are simply variable names. Charges may also be assigned to the “NotIncluded” category if the result of the charge is used as an intermediate calculation and should not be included in the Total.</p>
<p>The objects that create variables are:</p>
<p>n UtilityCost:Qualify</p>
<p>n UtilityCost:Charge:Simple</p>
<p>n UtilityCost:Charge:Block</p>
<p>n UtilityCost:Ratchet</p>
<p>n UtilityCost:Variable</p>
<h3 id="default-order-of-computation">Default Order of Computation</h3>
<p>The user has the option of two different ways to determine the order of computation. If an UtilityCost:Computation object is specified for the tariff, the sequence specified in that object is used for computing the various variables. If no UtilityCost:Computation object is specified, a sequence of computational steps is automatically derived and shown as part of the report. The routine that creates this automatic sequence of computation steps is called CreateDefaultComputation as part of the EconomicTariff module.</p>
<p>The order in which the computation should be made is complicated by the fact that the objects can each have variables that are inputs and others that are outputs.  Since any of the variables can be used as inputs, we must ensure that they are computed prior to being used. In other words, because the objects allow a great deal of flexibility, there is no simple default order that the computations should be made.</p>
<p>Luckily there are known algorithms for sorting though these types of interdependencies.  In fact, the method that spreadsheets use for sorting through the dependencies of cell formulas referencing other cells with formula is very similar.  In addition, linkers (used as part of the computer language compiling process) face similar issues of sorting through dependences. Figuring out the optimal path in a complex project represented by a PERT Chart also uses a similar algorithm.</p>
<p>Generically, dependency problems are usually characterized as Directed Acycle Graphs (DAGs). A DAG shows the individual formulas as circles and uses arrows between the circles to show which formula is dependent on which other formulas.  One of the simplest explanations can be seen at the following website:</p>
<p>(Click on lecture 14 “Critical Path”).</p>
<p>The lecture and site was created by Alison Cawsey, Department of Computing and Electrical Engineering, Heriot-Watt University Edinburgh EH14 4AS, UK.  The specific algorithm that was used in EnergyPlus is described at this site and is quoted below:</p>
<p>Calculate, for each node, the in-degree of that node (ie, now many edges end up there). Store these in array D.</p>
<p>Repeat:</p>
<p>– Remove (output) node such that D[n]=0.</p>
<p>– Decrement D[x] for all nodes x that are neighbors of n (edge from n to x).</p>
<p>Of course in this case “node” has nothing to do with EnergyPlus nodes but is just describing one of the formulas in a DAG.  This is just one of several different methods to solve a DAG.  The general method for solving a DAG is called a topological sort. The algorithm used in EnergyPlus is one of the simplest methods available and is appropriate given the number of dependencies.  More efficient algorithms are known but are probably only appropriate for much larger number of dependencies.</p>
<p>One important note, if after the algorithm is exercised, and some of the formulas still have a count on the number of dependencies, it must be the result of a circular dependency and an error condition is flagged in the ERR file.</p>
<p>The objects have specific variables that are used as inputs and outputs, and thus the outputs are dependent on the inputs, are shown in the following table:</p>
<p><strong><em>Object Variables Inputs and Outputs</em></strong></p>
<table class="table table-striped">





<tr>
<td>Object</td>
<td>Outputs</td>
<td>Inputs</td>
</tr>
<tr>
<td>Qualify</td>
<td>Name</td>
<td>Source</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Threshold</td>
</tr>
<tr>
<td>Charge:Simple</td>
<td>Name</td>
<td>Source</td>
</tr>
<tr>
<td> </td>
<td>Category</td>
<td>Cost Per Unit</td>
</tr>
<tr>
<td>Charge:Block</td>
<td>Name</td>
<td>Source</td>
</tr>
<tr>
<td> </td>
<td>Category</td>
<td>Block Size Multiplier</td>
</tr>
<tr>
<td> </td>
<td>Remaining</td>
<td>Block Size</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Block Cost</td>
</tr>
<tr>
<td>Ratchet</td>
<td>Name</td>
<td>Baseline</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Adjustment</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Multiplier</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Offset</td>
</tr>

</table>

<p>In addition, the hierarchy shown in the first diagram in this section also represents dependencies that are included when determining the order of computation.</p>
<p>The resulting order of computation is shown at the bottom of the economics report.</p>
<h3 id="computation-steps">Computation Steps</h3>
<p>Once the order that the formulas should be computed is known, the actual evaluation of the formulas is based on a simple Last In First Out (LIFO) stack.  This is a common method to compute expressions where values are stored on the stack and operands work off of the top of the stack.</p>
<h2 id="life-cycle-cost-computations">Life-Cycle Cost Computations</h2>
<p>The objects used for performing a life-cycle cost analysis are:</p>
<p>n LifeCycleCost:Parameters</p>
<p>n LifeCycleCost:RecurringCosts</p>
<p>n LifeCycleCost:NonrecurringCost</p>
<p>n LifeCycleCost:UsePriceEscalation</p>
<p>n LifeCycleCost:UseAdjustment</p>
<p>The computation of life-cycle costs is broken into three main routines which are described below.</p>
<h3 id="expressascashflows">ExpressAsCashFlows</h3>
<p>Step 1. If the input file has ComponentCost:* items, then create an additional instance of a nonrecurring cost to hold the total.</p>
<p>Step 2. Get the costs for each resource that has non-zero utility costs.</p>
<p>Step 3. Compute the inflation on a monthly basis. For cases where the inflation approach is constant dollars, the inflation is set to 1.0 for all months. For current dollar analyses, compute the inflation rate on a monthly basis. Just using 1/12 of the annual inflation is almost correct but introduces a small error so instead the inverse of the formula 4-32 from Newnan (Engineering Economic Analysis Ninth Edition by Donald Newnan, Ted Eschenbach, and Jerome Lavelle):</p>
<p>inflationPerMonth = ((inflation + 1.00) ** (1.0/12.0)) - 1</p>
<p>Then the inflation is applied for each month:</p>
<p>monthlyInflationFactor(jMonth) = (1 + inflationPerMonth) ** (jMonth - 1)</p>
<p>Step 4. Put the nonrecurring, nonrecurring, and utility costs into a monthly array for the entire length of the study period.</p>
<p>Step 5. Multiply the monthly costs by the monthly inflation which was set to 1.0 for constant dollar analyses.</p>
<p>Step 6. Multiply the monthly costs for resources with use adjustments.</p>
<p>Step 7. Sum the monthly costs by category.</p>
<p>Step 8. Based on the base date, accumulate the monthly costs into yearly costs.</p>
<h3 id="computepresentvalue">ComputePresentValue</h3>
<p>Step 1. For each year of the study compute the discount factor (SPV) using the following formula:</p>
<p>SPV<sub>yr</sub> = 1 / ((1 + curDiscountRate) ** effectiveYear)</p>
<p>This formula is based on formula D.2.1.1 from NIST Handbook 135 Life Cycle Costing Manual for the Federal Energy Management Program by Sieglinde K. Fuller and Stephen R. Petersen.</p>
<p>Where the effectiveYear depends on the discount convention. If end of year discounting is used than the effectiveYear is the year. If middle of the year discounting is used than the effectiveYear is reduced by 0.5. If the beginning of year discounting is used, than the effectiveYear is reduced by 1.0.</p>
<p>For energy costs, the use price escalations are multiplied by the discount factors.</p>
<p>Step 2. Compute the present value for each month by multiply the monthly costs by the discount factor for each year.</p>
<p>Step 3. Sum the costs by category.</p>
<h3 id="computetaxanddepreciation">ComputeTaxAndDepreciation</h3>
<p>Step 1. Depending on the depreciation method selected the depreciation factors are set to various constants. Depreciation factors are based on IRS Publication 946 for 2009 "How to Depreciate Property." The MACRS values are based on Modified Accelerated Cost Recovery System GDS for 3, 5, 7, 10 year property are based on 200% depreciation method shown in Appendix A of IRS Publication 946 using half year. 15 and 20 are based on 150% (Chart 1 of IRS Publication 946). For Straight Line depreciation GDS is used for 27 years (actually 27.5) 31 years (actually 31.5 years) and 39 years using mid month. For 40 years ADS is used (chart 2) Table A-1 is used for 3, 4, 5, 10, 15 and 20 years. Table A-6 is for 27 years. Table A-7 for 31 years. Table A-7a for 39 years. Table A-13 for 40 years. These years are a classification of property and should not be confused with the length of the study. For 27 years, 31 years, 39 years and 40 years the June value was used. All references in this paragraph are to IRS Publication 946.</p>
<p>Step 2. Apply the annual depreciation factors to the capital costs.</p>
<p>Step 3. For each year the taxable income is the grand total of all costs minus the depreciated capital costs.</p>
<p>Step 4. Taxes are the taxable income times the tax rate.</p>
<p>Step 5. The after tax present value is</p>
<p>AfterTaxPresentValue<sub>yr</sub> = GrandTotal<sub>yr</sub> - Taxes<sub>yr</sub> * SPV<sub>yr</sub></p>
<p>All major results are presented on the tabular report.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>