<!DOCTYPE html>
<html lang="en">
  <head>
    <title>External Interface Applications - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default navbar-fixed-top" role="navigation">
    <div class="container">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li class="active">
                <a href=".">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../InputOutputReference/09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#external-interfaces">External Interface(s)</a>
      <ul class="nav">
        
        <li><a href="#introduction">Introduction</a></li>
        
        <li><a href="#coupling-energyplus-with-the-building-controls-virtual-test-bed">Coupling EnergyPlus with the Building Controls Virtual Test Bed</a></li>
        
        <li><a href="#bcvtb-examples">BCVTB Examples</a></li>
        
        <li><a href="#coupling-energyplus-with-functional-mock-up-units-for-co-simulation">Coupling EnergyPlus with Functional Mock-up Units for co-simulation</a></li>
        
        <li><a href="#fmu-examples">FMU Examples</a></li>
        
        <li><a href="#exporting-energyplus-as-a-functional-mock-up-unit-for-co-simulation">Exporting  EnergyPlus as a Functional Mock-up Unit for co-simulation</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#references">References</a>
      <ul class="nav">
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <p>External Interface(s)
 Application Guide</p>
<p>Guide for using EnergyPlus with External Interface(s)</p>
<h1 id="external-interfaces">External Interface(s)</h1>
<h2 id="introduction">Introduction</h2>
<p>The ExternalInterface allows coupling EnergyPlus to the Building Controls Virtual Test Bed (BCVTB). It supports the import of Functional Mock-up Units (FMUs) for co-simulation as well as the export of EnergyPlus as a FMU for co-simulation. BCVTB is a software environment that allows expert users to couple different simulation programs for distributed simulation or for a real-time simulation that is connected to a building control system. For example, the BCVTB allows simulation of the building envelope and HVAC system in EnergyPlus and the control logic in MATLAB/Simulink, while exchanging data between the two programs as they simulate. The BCVTB can be downloaded from http://simulationresearch.lbl.gov/bcvtb. A FMU is a component which implements the Functional Mock-up Interface (FMI) standard (http://www.modelisar.com).</p>
<h2 id="coupling-energyplus-with-the-building-controls-virtual-test-bed">Coupling EnergyPlus with the Building Controls Virtual Test Bed</h2>
<h3 id="algorithm-for-data-exchange">Algorithm for data exchange</h3>
<p>The process in which at least two simulators solve initial-value differential equations that are coupled to each other is called co-simulation. Various algorithms are possible for the data exchange. In the BCVTB, data are exchanged between its client programs, including EnergyPlus, using a fixed synchronization time step. There is no iteration between the clients. In the co-simulation literature, this coupling scheme is referred to as <em>quasi-dynamic coupling</em>, <em>loose coupling</em> or <em>ping-pong coupling</em> (Hensen 1999, Zhai and Chen 2005).</p>
<p>The algorithm for exchanging data is as follows: Suppose we have a system with two clients, with client 1 being EnergyPlus and client 2 being, for example, the Simulink program from Mathworks. Suppose each client solves an initial-value ordinary differential equation that is coupled to the differential equation of the other client. Let <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image001.png" /> denote the number of time steps and let <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image002.png" /> denote the time steps. We will use the subscripts <em>1</em> and <em>2</em> to denote the state variable and the function that computes the next state variable of the simulator <em>1</em> and <em>2</em>, respectively.</p>
<p>The simulator <em>1</em> computes, for <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image003.png" />the sequence</p>
<p><em>x<sub>1</sub>(k+1) = f<sub>1</sub>(x<sub>1</sub>(k), x<sub>2</sub>(k))</em></p>
<p>and, similarly, the simulator <em>2</em> computes the sequence</p>
<p><em>x<sub>2</sub>(k+1) = f<sub>2</sub>(x<sub>2</sub>(k), x<sub>1</sub>(k))</em></p>
<p>with initial conditions <em>x<sub>1</sub>(0) = x<sub>1,0</sub></em> and <em>x<sub>2</sub>(0) = x<sub>2,0</sub></em>.</p>
<p>To advance from time <em>k</em> to <em>k+1</em>, each simulator uses its own time integration algorithm. At the end of the time step, the simulator <em>1</em> sends the new state <em>x<sub>1</sub>(k+1)</em> to the BCVTB and it receives the state <em>x<sub>2</sub>(k+1)</em> from the BCVTB. The same procedure is done with the simulator <em>2</em>. The BCVTB synchronizes the data in such a way that it does not matter which of the two simulators is called first.</p>
<p>In comparison to numerical methods of differential equations, this scheme is identical to an explicit Euler integration, which is an integration algorithm that computes for an ordinary differential equation with specified initial values,</p>
<p><em>dx/dt = h(x),</em></p>
<p><em>x(0)  = x<sub>0</sub>,</em></p>
<p>on the time interval <em>t</em> <em>∈ [0, 1]</em>, the following sequence:</p>
<table class="table table-striped">
<tr>
<td>Step 0:</td>
<td>Initialize counter k=0 and number of steps <img src="../../ExternalInterfaces_Application_Guide/media/image001.png" />.</td>
</tr>
<tr>
<td> </td>
<td>Set initial state x(k) = x<sub>0</sub> and set time step Dt = 1/N.</td>
</tr>
<tr>
<td>Step 1:</td>
<td>Compute new state x(k+1) = x(k) + h(x(k)) Dt.</td>
</tr>
<tr>
<td> </td>
<td>Replace k by k+1.</td>
</tr>
<tr>
<td>Step 2:</td>
<td>If k=N stop, else go to Step 1.</td>
</tr>
</table>

<p>In the situation where the differential equation is solved using co-simulation, the above algorithm becomes</p>
<table class="table table-striped">
<tr>
<td>Step 0:</td>
<td>Initialize counter k=0 and number of steps <img src="../../ExternalInterfaces_Application_Guide/media/image001.png" />.</td>
</tr>
<tr>
<td> </td>
<td>Set initial state x<sub>1</sub>(k) = x<sub>1,0</sub> and x<sub>2</sub>(k) = x<sub>2,0</sub>. Set the time step Dt = 1/N.</td>
</tr>
<tr>
<td>Step 1:</td>
<td>Compute new states
  x<sub>1</sub>(k+1) = x<sub>1</sub>(k) + f<sub>1</sub>(x<sub>1</sub>(k), x<sub>2</sub>(k)) Dt, and
  x<sub>2</sub>(k+1) = x<sub>2</sub>(k) + f<sub>2</sub>(x<sub>2</sub>(k), x<sub>1</sub>(k)) Dt.</td>
</tr>
<tr>
<td> </td>
<td>Replace k by k+1.</td>
</tr>
<tr>
<td>Step 2:</td>
<td>If k=N stop, else go to Step 1.</td>
</tr>
</table>

<p>This algorithm is implemented in the BCVTB. Note that there is no iteration between the two simulators.</p>
<h2 id="bcvtb-examples">BCVTB Examples</h2>
<h3 id="architecture-of-system">Architecture of System</h3>
<p>The figure below shows the architecture of the connection between EnergyPlus and the BCVTB. The black objects are explained in this application guide, whereas the grey items are not specific to EnergyPlus and are explained in the BCVTB documentation. The BCVTB connects to the external interface in EnergyPlus. In the external interface, the input/output signals that are exchanged between the BCVTB and EnergyPlus are mapped to EnergyPlus objects. The subject of this External Interface Application Guide is how to configure this mapping and how to use these objects. For a detailed explanation of the grey items, we refer to the BCVTB documentation.</p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image004.png" /></p>
<p>Figure 1: Architecture of the BCVTB with the EnergyPlus client (black) and other clients (grey).</p>
<p>The external interface can map to three EnergyPlus input objects called ExternalInterface:Schedule, ExternalInterface:Actuator and ExternalInterface:Variable. The ExternalInterface:Schedule can be used to overwrite schedules, and the other two objects can be used in place of Energy Management System (EMS) actuators and EMS variables. The objects have similar functionality as the objects Schedule:Compact, EnergyManagementSystem:Actuator and EnergyManagementSystem:GlobalVariable, except that their numerical value is obtained from the external interface at the beginning of each zone time step, and will remain constant during this zone time step.</p>
<p>Compared to EnergyManagementSystem:Actuator, the object ExternalInterface:Actuator has an optional field called “initial value.” If a value is specified for this field, then this value will be used during the warm-up period and the system sizing. If unspecified, then the numerical value for this object will only be used during the time stepping. Since actuators always overwrite other objects (such as a schedule), all these objects have values that are defined during the warm-up and the system sizing even if no initial value is specified. For the objects  ExternalInterface:Schedule and ExternalInterface:Variable, the field “initial value” is required, and its value will be used during the warm-up period and the system-sizing.</p>
<p>ExternalInterface:Variable is a global variable from the point of view of the EMS language. Thus, it can be used within any EnergyManagementSystem:Program in the same way as an EnergyManagementSystem:GlobalVariable or an EnergyManagementSystem:Sensor can be used.</p>
<p>Although variables of type ExternalInterface:Variable can be assigned to EnergyManagmentSystem:Actuator objects, for convenience, there is also an object called ExternalInterface:Actuator. This object behaves identically to EnergyManagmentSystem:Actuator, with the following exceptions:</p>
<ul>
<li>
<p>Its value is assigned by the external interface.</p>
</li>
<li>
<p>Its value is fixed during the zone time step because this is the synchronization time step for the external interface.</p>
</li>
</ul>
<p>The external interface can also map to the EnergyPlus objects Output:Variable and EnergyManagementSystem:OutputVariable. These objects can be used to send data from EnergyPlus to the BCVTB at each zone time step.</p>
<p>We will now present examples that use all of these objects. The following table shows which EnergyPlus features are used in the examples, which are all distributed with the BCVTB installation that can be obtained from the LBNL web site. Note – these examples are NOT distributed with EnergyPlus installation because you need the special software to make them work.</p>
<p>Table 1. Overview of the EnergyPlus objects used in Examples</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Example 1</td>
<td>Example 2</td>
<td>Example 3</td>
</tr>
<tr>
<td>ExternalInterface:Schedule</td>
<td>x</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>ExternalInterface:Actuator</td>
<td> </td>
<td>X</td>
<td> </td>
</tr>
<tr>
<td>ExternalInterface:Variable</td>
<td> </td>
<td> </td>
<td>x</td>
</tr>
<tr>
<td>Output:Variable</td>
<td>x</td>
<td>X</td>
<td>x</td>
</tr>
<tr>
<td>EnergyManagementSystem:OutputVariable</td>
<td> </td>
<td> </td>
<td>x</td>
</tr>
</table>

<p>To configure the data exchange, the following three steps are required from the user:</p>
<p>1)   Create an EnergyPlus idf file.</p>
<p>2)   Create an xml file that defines the mapping between EnergyPlus and BCVTB variables.</p>
<p>3)   Create a Ptolemy model.</p>
<p>These steps are described in the examples below. Prior to discussing the examples, we will explain the syntax of the xml configuration file that defines how data are mapped between the external interface and EnergyPlus.</p>
<h3 id="xml-syntax">XML Syntax</h3>
<p>This section describes the syntax of the xml file that configures the data mapping between EnergyPlus and the external interface.</p>
<p>The data mapping between EnergyPlus and the external interface is defined in an xml file called variables.cfg. This file needs to be in the same directory as the EnergyPlus idf file.</p>
<p>The file has the following header:</p>
<p>&lt;?xml version="1.0" encoding="ISO-8859-1"?&gt;</p>
<p>&lt;!DOCTYPE BCVTB-variables SYSTEM "variables.dtd"&gt;</p>
<p>Following the header is an element of the form</p>
<p>&lt;BCVTB-variables&gt;</p>
<p>&lt;/BCVTB-variables&gt;</p>
<p>This element will contain child elements that define the variable mapping. In between the element tags, a user needs to specify how the exchanged data is mapped to EnergyPlus objects. Hence, the order of these elements matter, and it need to be the same as the order of the elements in the input and output signal vector of the BCVTB actor that calls EnergyPlus. The exchanged variables are declared in elements that are called “variable” and have an attribute “source.” As described above, the external interface can send data to ExternalInterface:Schedule, ExternalInterface:Actuator, ExternalInterface:Variable. For these objects, the “source” attribute needs to be set to “Ptolemy,” because they are computed in Ptolemy. The xml elements for these objects look as follows:</p>
<p>For ExternalInterface:Schedule, use</p>
<p>&lt;variable source="Ptolemy"&gt;</p>
<p>&lt;EnergyPlus schedule="NAME"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>where NAME needs to be the EnergyPlus schedule name. For ExternalInterface:Actuator, use</p>
<p>&lt;variable source="Ptolemy"&gt;</p>
<p>&lt;EnergyPlus actuator="NAME" /&gt;</p>
<p>&lt;/variable&gt;</p>
<p>where NAME needs to be the EnergyPlus actuator name. For ExternalInterface:Variable, use</p>
<p>&lt;variable source="Ptolemy"&gt;</p>
<p>&lt;EnergyPlus variable="NAME"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>where NAME needs to be the EnergyPlus Energy Runtime Language (Erl) variable name.</p>
<p>The external interface can also read data from any Output:Variable and EnergyManagementSystem:OutputVariable. For these objects, set the “source” attribute to “EnergyPlus,” because they are computed by EnergyPlus. The read an Output:Variable, use</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="NAME" type="TYPE"/&gt; </p>
<p>&lt;/variable&gt;</p>
<p>where NAME needs to be the EnergyPlus “Variable Name” (such as ZONE/SYS AIR TEMP) and TYPE needs to be the EnergyPlus “Key Value” (such as ZONE ONE). To read an EnergyManagementSystem:OutputVariable, use</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="EMS" type="TYPE"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>i.e., the attribute “name” must be EMS, and the attribute “type” must be set to the EMS variable name.</p>
<p>Complete examples of these xml files are presented below.</p>
<h3 id="example-1-interface-using-externalinterfaceschedule">Example 1: Interface using ExternalInterface:Schedule</h3>
<p>In this example, a controller that is implemented in the BCVTB computes the room temperature set points for cooling and heating. The example can be found in the BCVTB distribution in the folder examples/ePlusX-schedule, where X stands for the EnergyPlus version number.</p>
<p>Suppose we need to send from the BCVTB to EnergyPlus a schedule value, and from EnergyPlus to the BCVTB an output variable at each zone time step. This can be accomplished by using an object of type ExternalInterface:Schedule and an object of type Output:Variable.</p>
<p>To interface EnergyPlus using the EMS feature, the following three items are needed:</p>
<ul>
<li>
<p>An object that instructs EnergyPlus to activate the external interface.</p>
</li>
<li>
<p>EnergyPlus objects that write data from the external interface to the EMS.</p>
</li>
<li>
<p>A configuration file to configure the data exchange.</p>
</li>
</ul>
<h4 id="creating-the-energyplus-idf-file">Creating the EnergyPlus idf file</h4>
<p>The EnergyPlus idf file contains the following objects to activate and use the external interface:</p>
<ul>
<li>
<p>An object that instructs EnergyPlus to activate the external interface.</p>
</li>
<li>
<p>An object of type ExternalInterface:Schedule. The external interface will write its values to these objects at each zone time-step.</p>
</li>
<li>
<p>Objects of type Output:Variable. Any EnergyPlus output variable can be read by the external interface.</p>
</li>
</ul>
<p>The code below shows how to declare these objects.</p>
<p>To activate the external interface, we use:</p>
<p>ExternalInterface,           !- Object to activate the external interface</p>
<p>PtolemyServer;              !- Name of external interface</p>
<p>To enter schedules to which the external interface writes, we use:</p>
<p>! Cooling schedule. This schedule is set directly by the external interface.</p>
<p>! During warm-up and system-sizing, it is fixed at 24 degC.</p>
<p>ExternalInterface:Schedule,</p>
<p>TSetCoo,                 !- Name</p>
<p>Temperature,             !- ScheduleType</p>
<p>24;                      !- Initial value, used during warm-up</p>
<p>! Heating schedule. This schedule is set directly by the external interface.</p>
<p>! During warm-up and system-sizing, it is fixed at 20 degC.</p>
<p>ExternalInterface:Schedule,</p>
<p>TSetHea,                 !- Name</p>
<p>Temperature,             !- ScheduleType</p>
<p>20;                      !- Initial value, used during warm-up</p>
<p>These schedules can be used as other EnergyPlus schedules. In this example, they are used to change a thermostat setpoint:</p>
<p>ThermostatSetpoint:DualSetpoint,</p>
<p>DualSetPoint,            !- Name</p>
<p>BCVTB-SP-TH,             !- Heating Setpoint Temperature Schedule Name</p>
<p>BCVTB-SP-TC;             !- Cooling Setpoint Temperature Schedule Name</p>
<p>We also want to read from EnergyPlus output variables, which we declare as</p>
<p>Output:Variable,</p>
<p>TSetHea,        !- Key Value</p>
<p>Schedule Value, !- Variable Name</p>
<p>TimeStep;       !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>TSetCoo,        !- Key Value</p>
<p>Schedule Value, !- Variable Name</p>
<p>TimeStep;       !- Reporting Frequency</p>
<p>To specify that data should be exchanged every 15 minutes of simulation time, enter in the idf file the section</p>
<p>Timestep,</p>
<p>4;          !- Number of Timesteps per Hour</p>
<h4 id="creating-the-configuration-file">Creating the configuration file</h4>
<p>Note that we have not yet specified the order of the elements in the signal vector that is exchanged between EnergyPlus and the BCVTB. This information is specified in the file variables.cfg. The file variables.cfg needs to be in the same directory as the EnergyPlus idf file. For the objects used in the section above, the file looks like</p>
<p>&lt;?xml version="1.0" encoding="ISO-8859-1"?&gt;</p>
<p>&lt;!DOCTYPE BCVTB-variables SYSTEM "variables.dtd"&gt;</p>
<p>&lt;BCVTB-variables&gt;</p>
<p>&lt;!-- The next two elements send the set points to E+ --&gt;</p>
<p>&lt;variable source="Ptolemy"&gt;</p>
<p>&lt;EnergyPlus schedule="TSetHea"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="Ptolemy"&gt;</p>
<p>&lt;EnergyPlus schedule="TSetCoo"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;!-- The next two elements receive the outdoor and zone air temperature from E+ --&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="ENVIRONMENT" type="SITE OUTDOOR AIR DRYBULB TEMPERATURE"/&gt; </p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="ZSF1" type="ZONE AIR TEMPERATURE"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;!-- The next two elements receive the schedule value as an output from E+ --&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="TSetHea" type="Schedule Value"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="TSetCoo" type="Schedule Value"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;/BCVTB-variables&gt;</p>
<p>This file specifies that the actor in the BCVTB that calls EnergyPlus has an input vector with two elements that are computed by Ptolemy (Ptolemy is the name of the software on which the BCVTB is based) and sent to EnergyPlus, and that it has an output vector with four elements that are computed by EnergyPlus and sent to Ptolemy. The order of the elements in each vector is determined by the order in the above XML file. Hence, the input vector that contains the signals sent to EnergyPlus has elements</p>
<p>TSetHea</p>
<p>TSetCoo</p>
<p>and the output vector that contains values computed by EnergyPlus has elements</p>
<p>Environment (Site Outdoor Air Drybulb Temperature)</p>
<p>ZSF1 (ZONE AIR TEMPERATURE)</p>
<p>TSetHea (Schedule Value)</p>
<p>TSetCoo (Schedule Value)</p>
<h5 id="creating-the-ptolemy-model"><strong>Creating the Ptolemy model</strong></h5>
<p>To start EnergyPlus from the BCVTB, you will need to create a Ptolemy model.</p>
<p>The model bcvtb/example/ePlus40-schedule/system-windows.xml that is part of the BCVTB installation and that is shown below may be used as a starting point. (For Mac and Linux, use the file system.xml.) In this example, the time step is 15 minutes and the simulation period is four days.</p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image005.png" /></p>
<p>Figure 2: System model in the BCVTB.</p>
<p>In this model, the Simulator actor that calls EnergyPlus is configured for Windows as follows:</p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image006.png" /></p>
<p>Figure 3: Configuration of the Simulator actor that calls EnergyPlus on Windows.</p>
<p>Hence, it calls the file “RunEPlus.bat,” with arguments “EMSWindowShadeControl USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.” The working directory is the current directory and the console output is written to the file simulation.log. If EnergyPlus does not communicate with the BCVTB within 10 seconds, the BCVTB will terminate the connection. (See <a href="http://simulationresearch.lbl.gov/bcvtb">http://simulationresearch.lbl.gov/bcvtb</a> for more detailed documentation about how to configure a BCVTB model that communicates with other programs.)</p>
<p>For Mac OS X and Linux, the configuration is similar:</p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image007.png" /></p>
<p>Figure 4: Configuration of the Simulator actor that calls EnergyPlus on Mac OS X and on Linux.</p>
<p>This completes the configuration.</p>
<h3 id="example-2-interface-using-externalinterfaceactuator">Example 2: Interface using ExternalInterface:Actuator</h3>
<p>In this example, a shading controller with a finite state machine is implemented in the BCVTB. Inputs to the controller are the outside temperature and the solar radiation that is incident on the window. The output of the controller is the shading actuation signal.</p>
<p>This example describes how to set up EnergyPlus to exchange data between the BCVTB and EnergyPlus, using an Energy Management System (EMS) actuator. The example can be found in the BCVTB distribution in the folder examples/ePlusX-actuator, where X stands for the EnergyPlus version number.</p>
<p>The object of type ExternalInterface:Actuator behaves identically to EnergyManagmentSystem:Actuator, with the following exceptions:</p>
<ul>
<li>
<p>Its value is assigned by the external interface.</p>
</li>
<li>
<p>Its value is fixed during the zone time step because this is the synchronization time step for the external interface.</p>
</li>
</ul>
<p>To interface EnergyPlus using the EMS feature, the following three items are needed:</p>
<p>1)   An object that instructs EnergyPlus to activate the external interface.</p>
<p>2)   EnergyPlus objects that write data from the external interface to the EMS.</p>
<p>3)   A configuration file to configure the data exchange.</p>
<h4 id="creating-the-energyplus-idf-file_1">Creating the EnergyPlus idf file</h4>
<p>The code below shows how to set up an EnergyPlus file that uses EnergyManagmentSystem:Actuator. To activate the external interface, we use:</p>
<p>ExternalInterface,           !- Object to activate the external interface</p>
<p>PtolemyServer;              !- Name of external interface</p>
<p>To declare an actuator that changes the control status of the window with name “Zn001:Wall001:Win001”, we use:</p>
<p>ExternalInterface:Actuator,</p>
<p>Zn001_Wall001_Win001_Shading_Deploy_Status,  !- Name</p>
<p>Zn001:Wall001:Win001,    !- Actuated Component Unique Name</p>
<p>Window Shading Control,  !- Actuated Component Type</p>
<p>Control Status,          !- Actuated Component Control Type</p>
<p>;                       ! initial value</p>
<p>Thus, the entry is identical with EnergyManagmentSystem:Actuator, except for the additional optional field that specifies the initial value. If unspecified, then the actuator will only be used during the time stepping, but not during the warm-up and the system sizing. Since actuators always overwrite other objects (such as a schedule), all these objects have values that are defined during the warm-up and the system sizing even if no initial value is specified.</p>
<p>We also want to read from EnergyPlus the outdoor temperature, the zone air temperature, the solar radiation that is incident on the window, and the fraction of time that the shading is on. Thus, we declare the output variables</p>
<p>Output:Variable,</p>
<p>Environment,                            !- Key Value</p>
<p>Site Outdoor Air Drybulb Temperature,   !- Variable Name</p>
<p>timestep;                               !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>*,                                      !- Key Value</p>
<p>Zone Mean Air Temperature,              !- Variable Name</p>
<p>timestep;                               !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>Zn001:Wall001:Win001,                   !- Key Value</p>
<p>Surface Outside Face Incident Solar Radiation Rate per Area, !- Var Name</p>
<p>timestep;                               !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>*,                                      !- Key Value</p>
<p>Surface Shading Device Is On Time Fraction,  !- Variable Name</p>
<p>timestep;                               !- Reporting Frequency</p>
<p>To specify that data should be exchanged every 10 minutes of simulation time, we enter in the idf file the section</p>
<p>Timestep,</p>
<p>6;          !- Number of Timesteps per Hour</p>
<h5 id="creating-the-configuration-file_1"><strong>Creating the configuration file</strong></h5>
<p>Note that we have not yet specified the order of the elements in the signal vector that is exchanged between EnergyPlus and the BCVTB. This information is specified in the file variables.cfg. The file variables.cfg needs to be in the same directory as the EnergyPlus idf file. For the objects used in the section above, the file looks like</p>
<p>&lt;?xml version="1.0" encoding="ISO-8859-1"?&gt;</p>
<p>&lt;!DOCTYPE BCVTB-variables SYSTEM "variables.dtd"&gt;</p>
<p>&lt;BCVTB-variables&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="ENVIRONMENT" type="SITE OUTDOOR AIR DRYBULB TEMPERATURE"/&gt; </p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="WEST ZONE" type="Zone Mean Air Temperature"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="Zn001:Wall001:Win001" type="Surface Outside Face Incident Solar Radiation Rate per Area"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="Zn001:Wall001:Win001" type="Surface Shading Device Is On Time Fraction"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="Ptolemy"&gt;</p>
<p>&lt;EnergyPlus actuator="Zn001_Wall001_Win001_Shading_Deploy_Status" /&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;/BCVTB-variables&gt;</p>
<p>This file specifies that the actor in the BCVTB that calls EnergyPlus has an input vector with one element that will be written to the actuator, and that it has an output vector with four elements that are computed by EnergyPlus and sent to Ptolemy. The order of the elements in each vector is determined by the order in the above XML file. Hence, the output vector that contains the signals computed by EnergyPlus has elements</p>
<p>ENVIRONMENT (SITE OUTDOOR AIR DRYBULB TEMPERATURE)</p>
<p>WEST ZONE (Zone Mean Air Temperature)</p>
<p>Zn001:Wall001:Win001 (Surface Outside Face Incident Solar Radiation Rate per Area)</p>
<p>Zn001:Wall001:Win001 (Surface Shading Device Is On Time Fraction)</p>
<p>The configuration of the Ptolemy model is identical to the configuration in Example 1.</p>
<h3 id="example-3-interface-using-externalinterfacevariable">Example 3: Interface using ExternalInterface:Variable</h3>
<p>This example implements the same controller as the Example 2. However, the interface with EnergyPlus is done using an external interface variable instead of an external interface actuator. In addition, the example uses an EnergyManagementSystem:OutputVariable to set up data that will be read by the external interface.</p>
<p>Similarly to EnergyManagementSystem:GlobalVariable, an ExternalInterface:Variable can be used in any EnergyManagementSystem:Program. The subject of this example is to illustrate how an ExternalInterface:Variable can be set up for use in an EnergyManagementSystem:Program. The example can be found in the BCVTB distribution in the folder examples/ePlusX-variable, where X stands for the EnergyPlus version number.</p>
<p>To interface EnergyPlus using an external interface variable, the following items are needed:</p>
<ul>
<li>
<p>An object that instructs EnergyPlus to activate the external interface.</p>
</li>
<li>
<p>EnergyPlus objects that write data from the external interface to the EMS.</p>
</li>
<li>
<p>A configuration file to configure the data exchange.</p>
</li>
</ul>
<h4 id="creating-the-energyplus-idf-file_2">Creating the EnergyPlus idf file</h4>
<p>To write data from the external interface to an EnergyPlus EMS variable, an EnergyPlus object of the following entry may be used in the idf file:</p>
<p>ExternalInterface,           !- Object to activate the external interface</p>
<p>PtolemyServer;            !- Name of external interface</p>
<p>ExternalInterface:Variable,</p>
<p>yShade,                  !- Name of Erl variable</p>
<p>1;                       !- Initial value</p>
<p>During the warm-up period and the system-sizing, the variable will be set to its initial value. Afterwards, the value will be assigned from the external interface at each beginning of a zone time step and kept constant during the zone time step. From the point of view of the EMS language, ExternalInterface:Variable can be used like any global variable. Thus, it can be used within any EnergyManagementSystem:Program in the same way as an EnergyManagementSystem:GlobalVariable or an EnergyManagementSystem:Sensor.</p>
<p>This idf section above activates the external interface and declares a variable with name yShade that can be used in an Erl program to actuate the shading control of the window “Zn001:Wall001:Win001” as follows:</p>
<p>! EMS program. The first assignments sets the shading status and converts it into the</p>
<p>!              EnergyPlus signal (i.e., replace 1 by 6).</p>
<p>!              The second assignment sets yShade to</p>
<p>!              an EnergyManagementSystem:OutputVariable</p>
<p>!              which will be read by the external interface.</p>
<p>EnergyManagementSystem:Program,</p>
<p>Set_Shade_Control_State,          !- Name</p>
<p>Set Shade_Signal = 6*yShade,      !- Program Line 1</p>
<p>Set Shade_Signal_01 = yShade+0.1; !- Program Line 2</p>
<p>! Declare an actuator to which the EnergyManagementSystem:Program will write</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Shade_Signal,  !- Name</p>
<p>Zn001:Wall001:Win001,             !- Actuated Component Unique Name</p>
<p>Window Shading Control,           !- Actuated Component Type</p>
<p>Control Status;                   !- Actuated Component Control Type</p>
<p>! Declare a global variable to which the EnergyManagementSystem:Program will write</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>Shade_Signal_01;                  !- Name of Erl variable</p>
<p>We want to read from EnergyPlus the outdoor temperature, the zone air temperature and the solar radiation that is incident on the window. Thus, we declare</p>
<p>Output:Variable,</p>
<p>Environment,                 !- Key Value</p>
<p>Site Outdoor Air Drybulb Temperature,            !- Variable Name</p>
<p>timestep;                    !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>*,                          !- Key Value</p>
<p>Zone Mean Air Temperature,  !- Variable Name</p>
<p>timestep;                   !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>Zn001:Wall001:Win001,       !- Key Value</p>
<p>Surface Outside Face Incident Solar Radiation Rate per Area, !- Var Name</p>
<p>timestep;                   !- Reporting Frequency</p>
<p>In addition, we want to output the variable “Erl Shading Control Status” that has been set up as</p>
<p>! Declare an output variable. This variable is equal to the shading signal + 0.1</p>
<p>! It will be read by the external interface to demonstrate how to receive variables.</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Erl Shading Control Status,  !- Name</p>
<p>Shade_Signal_01,             !- EMS Variable Name</p>
<p>Averaged,                    !- Type of Data in Variable</p>
<p>ZoneTimeStep;                !- Update Frequency</p>
<p>To specify that data should be exchanged every 10 minutes of simulation time, enter in the idf file the section</p>
<p>Timestep,</p>
<p>6;          !- Number of Timesteps per Hour</p>
<h4 id="creating-the-configuration-file_2">Creating the configuration file</h4>
<p>Note that we have not yet specified the order of the elements in the signal vector that is exchanged between EnergyPlus and the BCVTB. This information is specified in the file variables.cfg. The file variables.cfg needs to be in the same directory as the EnergyPlus idf file. For the objects used in the section above, the file looks like</p>
<p>&lt;?xml version="1.0" encoding="ISO-8859-1"?&gt;</p>
<p>&lt;!DOCTYPE BCVTB-variables SYSTEM "variables.dtd"&gt;</p>
<p>&lt;BCVTB-variables&gt;</p>
<p>&lt;variable source="Ptolemy"&gt;</p>
<p>&lt;EnergyPlus variable="yShade"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="ENVIRONMENT" type="SITE OUTDOOR AIR DRYBULB TEMPERATURE"/&gt; </p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="WEST ZONE" type="Zone Mean Air Temperature"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="Zn001:Wall001:Win001" type="Surface Outside Face Incident Solar Radiation Rate per Area"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;variable source="EnergyPlus"&gt;</p>
<p>&lt;EnergyPlus name="EMS" type="Erl Shading Control Status"/&gt;</p>
<p>&lt;/variable&gt;</p>
<p>&lt;/BCVTB-variables&gt;</p>
<p>This file specifies that the actor in the BCVTB that calls EnergyPlus has an input vector with one element that will be written to the actuator, and that it has an output vector with four elements that are computed by EnergyPlus and sent to Ptolemy. The order of the elements in each vector is determined by the order in the above XML file. Note that the fourth element has the name “EMS” because it is an EnergyManagementSystem:OutputVariable. Hence, the output vector that contains the signals computed by EnergyPlus has elements</p>
<p>ENVIRONMENT (SITE OUTDOOR AIR DRYBULB TEMPERATURE)</p>
<p>WEST ZONE (Zone Mean Air Temperature)</p>
<p>Zn001:Wall001:Win001 (Surface Outside Face Incident Solar Radiation Rate per Area)</p>
<p>EMS (Erl Shading Control Status)</p>
<p>The configuration of the Ptolemy model is identical to the configuration in the previous examples.</p>
<h2 id="coupling-energyplus-with-functional-mock-up-units-for-co-simulation">Coupling EnergyPlus with Functional Mock-up Units for co-simulation</h2>
<p>The Functional Mock-up Unit (FMU) for co-simulation import for EnergyPlus allows EnergyPlus to conduct co-simulation with various programs that are packaged as FMUs. A FMU is a component which implements the Functional Mock-up Interface (FMI) standard (http://www.modelisar.com).</p>
<p>A FMU is distributed in the form of a zip file that may contain physical models, model descriptions, source code, and executable programs for various platforms. The FMU for co-simulation import provides EnergyPlus with a standard interface to conduct and control co-simulation with an arbitrary number of FMUs without any middle-ware, such as the Building Controls Virtual Test Bed (BCVTB Documentation, 2011).</p>
<p>The FMU for co-simulation import allows coupling of continuous-time and discrete-time models exported from different simulation programs. In the current implementation, EnergyPlus is implemented as the co-simulation master. It controls the data exchange between the subsystems and the synchronization of all slave simulation programs.</p>
<p>The FMU for co-simulation import enables the direct link between the EnergyPlus kernel and other simulation tools. It will make the co-simulation easier to conduct as no middle-ware is involved. This direct link will decrease run-time by eliminating the transaction layer. In addition, by separating the co-simulation interface from the EnergyPlus kernel, the FMU interface is reusable when EnergyPlus is updated. Furthermore, the FMU contains executable files that have the same interface to EnergyPlus regardless of their original programming environment. Some commercial tools allow running their FMU without licensing requirement.</p>
<p><strong>Notes:</strong></p>
<p>1)   The current implementation of FMU for co-simulation is only supported on Windows and Linux.</p>
<p>2)   FMUs must be in a folder to which the user has <em>write</em> access.</p>
<h3 id="data-exchange-between-energyplus-and-fmus">Data exchange between EnergyPlus and FMUs</h3>
<p>Prior to describing the data exchange between EnergyPlus and FMUs, some definitions and terminologies used in the remainder of this document will be introduced.</p>
<p>A variable of a system described by a system of differential algebraic equations (DAE) is defined as differential variable if its derivatives are present in the DAE. A variable of a system described by a system of DAE is defined as algebraic if its derivatives do not appear explicitly in the DAE (Fabian et al., 2008).</p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image008.png" /></p>
<p>Figure 5: System with two variables that could be either differential or algebraic variables.</p>
<p>Because in subsequent discussions, it will be distinguished between algebraic and differential variables, a notation for different system of equations that involve algebraic and differential variables will be introduced. Let <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image009.png" />, then</p>
<ul>
<li>If <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" />and<img alt="" src="../../ExternalInterfaces_Application_Guide/media/image011.png" /> are differential variables, then the system is</li>
</ul>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image012.png" /> with<em>F</em>: ℝ<sup>n</sup> x ℝ<sup>n</sup> x ℝ<sup>m</sup> x ℝ<sup>m</sup> x ℝ<sup>q</sup> x ℝ → ℝ<sup>n+m</sup>.</p>
<ul>
<li>If <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" />is a differential variable and <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image011.png" /> is an algebraic variable, then the system is</li>
</ul>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image013.png" /> with <em>G:</em> ℝ<sup>n</sup> x ℝ<sup>n</sup> x ℝ<sup>m</sup> x ℝ<sup>q</sup> x ℝ → ℝ<sup>n+m</sup>.</p>
<ul>
<li>If <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" /> is an algebraic variable and <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image011.png" /> is a differential variable, then the system is</li>
</ul>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image014.png" /> with<em>H:</em>ℝ<sup>n</sup> xℝ<sup>m</sup> xℝ<sup>m</sup> xℝ<sup>q</sup> xℝ →ℝ<sup>n+m</sup>.</p>
<ul>
<li>If <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" /> is an algebraic variable and <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image011.png" /> is an algebraic variable, then the system is</li>
</ul>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image015.png" /><em> </em>with<em> I:</em>ℝ<sup>n</sup> xℝ<sup>m</sup> xℝ<sup>q</sup> xℝ →ℝ<sup>n+m</sup>.</p>
<p>Figure 6 shows a case where a FMU is linked to an EnergyPlus model for co-simulation. The FMU and EnergyPlus could be linked through differential or algebraic variables.</p>
<p><img alt="Picture5.png" src="../../ExternalInterfaces_Application_Guide/media/image016.png" /></p>
<p>Figure 6: System with one FMU linked to EnergyPlus.</p>
<p>Table 2 shows the different system configurations that are possible.</p>
<ul>
<li>
<p>In the first case, the variable <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" /> and <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image011.png" /> are differential variables in both systems.</p>
</li>
<li>
<p>In the second case, the variable <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" /> is a differential variable and the variable <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image017.png" /> is an algebraic variable.</p>
</li>
<li>
<p>In the third case, the variable <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" /> is an algebraic variable and the variable <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image017.png" /> is a differential variable.</p>
</li>
<li>
<p>In the fourth case, the variable <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image010.png" /> is an algebraic variable and the variable <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image017.png" />is an algebraic variable.</p>
</li>
</ul>
<p>In the current implementation, it will be focused on the first and the second cases since the third and the fourth cases will constrain the FMU to be solved numerically in the iteration solver loop of EnergyPlus. This will necessitate the ability of the FMU to reject time steps (Modelisar, 2010) which is currently not implemented in the EnergyPlus FMU for co-simulation import. Applications for case 1 and 2 are described in the next sections.</p>
<p>Table 2: Use cases with different system configurations</p>
<table class="table table-striped">
<tr>
<td>Case</td>
<td>EnergyPlus</td>
<td>FMU (e.g. from Modelica)</td>
</tr>
<tr>
<td>(1)</td>
<td>Model1 (Differential variable)</td>
<td>Model2 (Differential variable)</td>
</tr>
<tr>
<td>(2)</td>
<td>Model1 (Differential variable)</td>
<td>Model2 (Algebraic variable)</td>
</tr>
<tr>
<td>(3)</td>
<td>Model1 (Algebraic variable)</td>
<td>Model2 (Differential variable)</td>
</tr>
<tr>
<td>(4)</td>
<td>Model1 (Algebraic variable)</td>
<td>Model2 (Algebraic variable)</td>
</tr>
</table>

<h3 id="case-1-linking-two-systems-through-differential-variables">Case 1: Linking two systems through differential variables</h3>
<p>This case could be for an application where a wall with a phase change material (PCM) is modeled in a FMU and is linked to a room model in EnergyPlus. The room air temperature is the differential variable in EnergyPlus and the temperature of the wall with PCM is the differential variable in the FMU. Each system solves a differential equation that is connected to the differential equation of the other system. For simplicity, we assume that <em>y<sub>1</sub>(.)</em> = <em>x<sub>1</sub>(.) and y<sub>2</sub>(.)</em> = <em>x<sub>2</sub>(.).</em>The systems are described by the ordinary differential equations</p>
<p>dx<sub>1</sub>/dt = f<sub>1</sub>(x<sub>1</sub>, x<sub>2</sub>), with x<sub>1</sub>(0) = x<sub>1,0</sub> ,</p>
<p>dx<sub>2</sub>/dt = f<sub>2</sub>(x<sub>2</sub>, x<sub>1</sub>), with x<sub>2</sub>(0) = x<sub>2,0\ .</sub></p>
<p>Let <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image018.png" /> denote the number of time steps and let <em>t<sub>k</sub></em> with <em><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image019.png" /></em> denote the time steps. We will use the subscripts <em>1</em> and <em>2</em> to denote the variables and the functions that compute the next state variable of the simulator <em>1</em> and <em>2</em>, respectively.</p>
<p>The first system computes, for<img alt="" src="../../ExternalInterfaces_Application_Guide/media/image020.png" />and some<img alt="" src="../../ExternalInterfaces_Application_Guide/media/image021.png" />: ℝ<sup>n</sup> x ℝ<sup>m</sup> x ℝ x ℝ → ℝ<sup>n</sup>, the sequence</p>
<p>x<sub>1</sub>(t<sub>k+1</sub>) = <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image021.png" />(x<sub>1</sub>(t<sub>k</sub>), x<sub>2</sub>(t<sub>k</sub>), t<sub>k</sub>, t<sub>k+1</sub>)</p>
<p>and, similarly, the simulator <em>2</em> computes for some <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image022.png" />: ℝ<sup>m</sup> x ℝ<sup>n</sup> x ℝ x ℝ → ℝ<sup>m</sup> the sequence</p>
<p>x<sub>2</sub>(t<sub>k+1</sub>) = <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image022.png" />(x<sub>2</sub>(t<sub>k</sub>), x<sub>1</sub>(t<sub>k</sub>), t<sub>k</sub>, t<sub>k+1</sub>)</p>
<p>with initial conditions <em>x<sub>1</sub>(0) = x<sub>1,0</sub></em> and <em>x<sub>2</sub>(0) = x<sub>2,0.</sub></em><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image023.png" /> and <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image024.png" /><em> </em>are the functions that are used to compute the value of the state variables at the new time step</p>
<p>To advance from time <em>t<sub>k</sub></em> to <em>t<sub>k+1</sub></em>, each system uses its own time integration algorithm. At the end of the time step, EnergyPlus sends the new state <em>x<sub>1</sub>(t<sub>k+1</sub>)</em> to the FMU and it receives the state <em>x<sub>2</sub>(t<sub>k+1</sub>)</em> from the FMU. The same procedure is done with the FMU.</p>
<h3 id="case-2-linking-two-systems-through-algebraic-and-differential-variables">Case 2: Linking two systems through algebraic and differential variables</h3>
<p>This case could be for an application where a fan is modeled in a FMU and is linked to a room model in EnergyPlus. The room temperature is the differential variable in EnergyPlus and the pressure difference of the fan is the algebraic variable in the FMU. For simplicity, we assume that <em>y<sub>1</sub>(.)</em> = <em>x<sub>1</sub>(.) and y<sub>2</sub>(.)</em> = <em>x<sub>2</sub>(.).</em> In this application, the systems are described by the following equations</p>
<p>dx<sub>1</sub>/dt = g<sub>1</sub>(x<sub>1</sub>, x<sub>2</sub>), with x<sub>1</sub>(0) = x<sub>1,0,</sub></p>
<p>0 = g<sub>2</sub>(x<sub>2</sub>, x<sub>1</sub>).</p>
<p>Let <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image018.png" /> denote the number of time steps and let <em>t<sub>k</sub></em> with <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image025.png" /> denote the time steps. We use the same subscripts <em>1</em> and <em>2</em> as for the first case to denote the variable and the function that computes the next variable of the simulator <em>1</em> and <em>2</em>, respectively.</p>
<p>The first system computes, for<img alt="" src="../../ExternalInterfaces_Application_Guide/media/image026.png" />and some<img alt="" src="../../ExternalInterfaces_Application_Guide/media/image027.png" />: ℝ<sup>n</sup> x ℝ<sup>m</sup> x ℝ x ℝ → ℝ<sup>n</sup>, the sequence</p>
<p>x<sub>1</sub>(t<sub>k+1</sub>) = <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image028.png" />(x<sub>1</sub>(t<sub>k</sub>), x<sub>2</sub>(t<sub>k</sub>), t<sub>k</sub>, t<sub>k+1</sub>)</p>
<p>and, similarly, the simulator <em>2</em> computes for some <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image029.png" />: ℝ<sup>m</sup> x ℝ<sup>n</sup> x ℝ → ℝ<sup>m</sup> the sequence</p>
<p>x<sub>2</sub>(t<sub>k+1</sub>) = <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image030.png" />(x<sub>2</sub>(t<sub>k+1</sub>), x<sub>1</sub>(t<sub>k+1</sub>), t<sub>k+1</sub>)</p>
<p>with initial condition <em>x<sub>1</sub>(0) = x<sub>1,0</sub></em>. <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image031.png" />and <img alt="" src="../../ExternalInterfaces_Application_Guide/media/image032.png" /><em> </em>are the functions that compute the value of the variables at the new time step.</p>
<p>To advance from time <em>t<sub>k</sub></em> to <em>t<sub>k+1</sub></em>, each system uses its own time integration algorithm. At the end of the time step, EnergyPlus sends the new value <em>x<sub>1</sub>(t<sub>k+1</sub>)</em> to the FMU and it receives the value <em>x<sub>2</sub>(t<sub>k+1</sub>)</em> from the FMU. The same procedure is done with the FMU.</p>
<h3 id="requirements">Requirements</h3>
<p>The current implementation for linking EnergyPlus with the FMUs has the following requirements:</p>
<ul>
<li>
<p>The data exchange between EnergyPlus and the FMUs is done at the zone time step of EnergyPlus.</p>
</li>
<li>
<p>Each FMU is linked to EnergyPlus only through a differential variable in EnergyPlus (see Figure 7 for one FMU).</p>
</li>
</ul>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image033.png" /></p>
<p>Figure 7:System with one FMU linked to EnergyPlus.</p>
<ul>
<li>Two or multiple FMUs are linked together only through differential variables in EnergyPlus (see Figure 8 for two FMUs).</li>
</ul>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image034.png" /></p>
<p>Figure 8: System with two FMUs linked to EnergyPlus.</p>
<h2 id="fmu-examples">FMU Examples</h2>
<h3 id="architecture-of-the-fmu-for-co-simulation-import">Architecture of the FMU for co-simulation Import</h3>
<p>Figure 9 shows the architecture of the connection between EnergyPlus and two FMUs. EnergyPlus imports the FMUs that connect to its external interface. These FMUs are generated by external simulation environments that implement the FMI Application Programming Interface (API) for co-simulation. See http://www.modelisar.com/tools.html for a list of programs that export FMUs. In the external interface, the input/output signals that are exchanged between the FMUs and EnergyPlus are mapped to EnergyPlus objects. The subject of this External Interface Application Guide is how to configure this mapping and how to use these objects.</p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image035.png" /></p>
<p>Figure 9: Architecture of the FMU for co-simulation import.</p>
<p>The external interface can map to three EnergyPlus input objects called</p>
<ul>
<li>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Schedule</p>
</li>
<li>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Actuator</p>
</li>
<li>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Variable.</p>
</li>
</ul>
<p>The ExternalInterface:FunctionalMockupUnitImport:To:Schedule can be used to overwrite schedules, and the other two objects can be used in place of Energy Management System (EMS) actuators and EMS variables. The objects have similar functionality as the objects Schedule:Compact, EnergyManagementSystem:Actuator and EnergyManagementSystem:GlobalVariable, except that their numerical value is obtained from the external interface at the beginning of each zone time step, and will remain constant during this zone time step.</p>
<p>The external interface also uses the ExternalInterface:FunctionalMockupUnitImport:From:Variable object which  maps to EnergyPlus objects Output:Variable and EnergyManagementSystem:OutputVariable to send data from EnergyPlus to FMUs at each zone time step.</p>
<p>We will now present examples that use all of these objects. The following table shows which EnergyPlus features are used in the examples.</p>
<p>Table 3. Overview of the EnergyPlus objects used in Examples</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Example 1</td>
<td>Example 2</td>
<td>Example 3</td>
</tr>
<tr>
<td>ExternalInterface:FunctionalMockupUnitImport:From:Variable</td>
<td>x</td>
<td>x</td>
<td>x</td>
</tr>
<tr>
<td>ExternalInterface:FunctionalMockupUnitImport:To:Schedule</td>
<td>x</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>ExternalInterface:FunctionalMockupUnitImport:To:Actuator</td>
<td> </td>
<td>x</td>
<td> </td>
</tr>
<tr>
<td>ExternalInterface:FunctionalMockupUnitImport:To:Variable</td>
<td> </td>
<td> </td>
<td>x</td>
</tr>
<tr>
<td>Output:Variable</td>
<td>x</td>
<td>x</td>
<td>x</td>
</tr>
</table>

<p>Prior to discussing the examples, we will explain the pre-processing steps that are required to prepare EnergyPlus to be linked to FMUs for co-simulation.</p>
<h3 id="workflow-of-the-fmu-for-co-simulation-import">Workflow of the FMU for co-simulation import</h3>
<p>To use the FMU for co-simulation import, there are two important steps: pre-processing and co-simulation.  The pre-processing step generates a section of an EnergyPlus input file (*.idf) that can be used to configure the FMU for co-simulation import. The input file defines the input and output variables for both EnergyPlus and FMUs. The co-simulation step performs co-simulation.</p>
<p>Figure 10 shows the work flow for pre-processing. First, a FMU Parser parses the FMU files (i.e. xxx.fmu) and generates a temporary EnergyPlus input file (i.e. xxxtmp.idf). The temporary EnergyPlus input file is not complete as it just contains information related to the FMU, such as names of the FMU and properties of each FMU variable including variable name, associated FMU name, input/output type, data type, units and definitions. The user will need to manually copy the FMU information from xxxtmp.idf into the EnergyPlus input file xxx.idf. The user then needs to modify the xxx.idf file to link the FMU variables with EnergyPlus variables.</p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image036.png" /></p>
<p>Figure 10: Work flow for pre-processing.</p>
<h3 id="fmu-parser">FMU Parser</h3>
<p>The FMU parser is a code written in C. It includes Expat (Expat XML Parser, 2011) which is a XML parser library written in C. The low level implementation of the function (<em>parser</em>) that is used to process a FMU is <em>parser [options] xxx.fmu</em>, where <em>options</em> are as follows:</p>
<ul>
<li>
<p><em>--printidf</em>, prints a temporary xxxtmp.idf with FMU information to be printed,</p>
</li>
<li>
<p><em>--unpack</em>, unpacks a FMU to be unpacked, and</p>
</li>
<li>
<p><em>--delete</em>, deletes temporary files related to FMUs.</p>
</li>
</ul>
<p>A FMU is a zip file which may contain executable programs for specific platforms, description files and source code. In the pre-processing step, the FMU Parser will be called with the command option <em>--printidf.</em> This will cause the parser to parse the XML file with the model description of the FMU and write the FMU information in a format of the EnergyPlus input file (*.idf). The parser will check if all the required fields from FMU (see next section for details) in the *.idf file are correctly specified. If the check succeeds, the parser will successfully close. If the check fails, the parser will close with an error message. After the EnergyPlus executable (such as EnergyPlus.exe) terminates, the EnergyPlus batch file will delete all the temporary files that may have been generated.   The FMU Parser is distributed with EnergyPlus and can be found in the PreProcess folder (FMUParser) of the EnergyPlus installation.</p>
<p><strong> </strong></p>
<p><img alt="" src="../../ExternalInterfaces_Application_Guide/media/image037.png" /></p>
<p>Figure 11: Workflow of FMU parser for pre-processing.</p>
<h3 id="example-1-interface-using-externalinterfacefunctionalmockupunitimporttoschedule">Example 1: Interface using ExternalInterface:FunctionalMockupUnitImport:To:Schedule</h3>
<p>In this example, an HVAC system implemented in a FMU (MoistAir.fmu) is linked to a room model in EnergyPlus. The HVAC system computes sensible and latent heat gain required for maintaining a set point temperature. The FMU needs as input the outdoor dry-bulb (TDryBul) temperature, outdoor air relative humidity (outRelHum), the room dry-bulb temperature (TRooMea) and the room air relative humidity (rooRelHum). The outputs of the FMU are the latent (QLatent) and sensible (QSensible) heat transported across the thermodynamic boundary of air inlet and outlet of the thermal zone.</p>
<p>To link the FMU with EnergyPlus, we need to send from the FMU to EnergyPlus two schedule values for the latent and sensible heat gain and from EnergyPlus to the FMU four output variables for outdoor dry-bulb temperature, outdoor air relative humidity, room dry-bulb temperature and room air relative humidity at each zone time step. This can be accomplished by using two objects of type ExternalInterface:FunctionalMockupUnitImport:To:Schedule and four objects of type ExternalInterface:FunctionalMockupUnitImport:From:Variable.</p>
<p>To interface EnergyPlus, the following four items are needed:</p>
<ul>
<li>
<p>An object that instructs EnergyPlus to activate the external interface.</p>
</li>
<li>
<p>An object that specifies the FMU and its instances.</p>
</li>
<li>
<p>EnergyPlus objects that read data from EnergyPlus and send to FMU.</p>
</li>
<li>
<p>EnergyPlus objects that read data from FMU and send to EnergyPlus.</p>
</li>
</ul>
<h4 id="creating-the-energyplus-idf-file_3">Creating the EnergyPlus idf file</h4>
<p>To create the EnergyPlus idf file the user should:</p>
<ul>
<li>
<p>Use the <em>parser</em> to generate a temporary idf.</p>
</li>
<li>
<p>Copy the FMU information from the temporary idf into the full idf file.</p>
</li>
<li>
<p>Modify the full idf file to link the FMU variables with EnergyPlus variables.</p>
</li>
</ul>
<p>The code below shows how the objects will be in the idf.</p>
<p>To activate the external interface, we use:</p>
<p>ExternalInterface,           !- Object to activate the external interface</p>
<p>FunctionalMockupUnitImport; !- Name of external interface</p>
<p>To define the FMU that will be linked to EnergyPlus, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport,</p>
<p>MoistAir.fmu,            !- FMU Filename</p>
<p>15,                       !- FMU Timeout</p>
<p>0;                        !- FMU LoggingOn</p>
<p>To enter output variables from which the external interface read and send to FMUs, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>Environment,                      !- EnergyPlus Key Value</p>
<p>Site Outdoor Air Drybulb Temperature,     !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,                     !- FMU Filename</p>
<p>Model1,                           !-FMU Model Name</p>
<p>TDryBul;                          !- FMU Model Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>ZONE ONE,                         !- EnergyPlus Key Value</p>
<p>Zone Mean Air Temperature,        !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,                     !- FMU Filename</p>
<p>Model1,                           !- FMU Model Name</p>
<p>TRooMea;                          !- FMU Model Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>Environment,                      !- EnergyPlus Key Value</p>
<p>Site Outdoor Air Relative Humidity,      !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,                     !- FMU Filename</p>
<p>Model1,                           !- FMU Model Name</p>
<p>outRelHum;                        !- FMU Model Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>ZONE ONE,                         !- EnergyPlus Key Value</p>
<p>Zone Air Relative Humidity,       !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,                     !- FMU Filename</p>
<p>Model1,                           !- FMU Model Name</p>
<p>rooRelHum;                        !- FMU Model Variable Name</p>
<p>These output variables need to be specified in the idf file:</p>
<p>Output:Variable,</p>
<p>Environment,                 !- Key Value</p>
<p>Site Outdoor Air Drybulb Temperature,            !- Variable Name</p>
<p>TimeStep;                    !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>ZONE ONE,                    !- Key Value</p>
<p>Zone Mean Air Temperature,   !- Variable Name</p>
<p>TimeStep;                    !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>Environment,                 !- Key Value</p>
<p>Site Outdoor Air Relative Humidity,   !- Variable Name</p>
<p>TimeStep;                    !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>ZONE ONE,                    !- Key Value</p>
<p>Zone Air Relative Humidity,  !- Variable Name</p>
<p>TimeStep;                    !- Reporting Frequency</p>
<p>To enter schedules to which the external interface writes, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Schedule,</p>
<p>FMU_OthEquSen_ZoneOne,   !- EnergyPlus Variable Name</p>
<p>Any Number,              !- Schedule Type Limits Names</p>
<p>MoistAir.fmu,            !- FMU Filename</p>
<p>Model1,                  !- FMU Model Name</p>
<p>QSensible,               !- FMU Model Variable Name</p>
<p>0;                       !- Initial Value</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Schedule,</p>
<p>FMU_OthEquLat_ZoneOne,   !- EnergyPlus Variable Name</p>
<p>Any Number,              !- Schedule Type Limits Names</p>
<p>MoistAir.fmu,            !- FMU Filename</p>
<p>Model1,                  !- FMU Model Name</p>
<p>QLatent,                 !- FMU Model Variable Name</p>
<p>0;                       !- Initial Value</p>
<p>This completes the configuration that is required to simulate EnergyPlus with the FMU.</p>
<h3 id="example-2-interface-using-externalinterfacefunctionalmockupunitimporttoactuator">Example 2: Interface using ExternalInterface:FunctionalMockupUnitImport:To:Actuator</h3>
<p>In this example, a shading controller with a finite state machine is implemented in a FMU (ShadingController.fmu). Inputs of the FMU are the outside temperature (TRoo) and the solar irradiation (ISolExt) that is incident on the window. The output of the FMU is the shading actuation signal (yShade).This example describes how to set up EnergyPlus to exchange data between the FMU and EnergyPlus, using an Energy Management System (EMS) actuator.</p>
<p>To interface EnergyPlus using the EMS feature, the following four items are needed:</p>
<ul>
<li>
<p>An object that instructs EnergyPlus to activate the external interface.</p>
</li>
<li>
<p>An object that specifies the FMU and its instances.</p>
</li>
<li>
<p>EnergyPlus objects that read data from EnergyPlus and send to FMU.</p>
</li>
<li>
<p>EnergyPlus objects that read data from FMU and send to EnergyPlus.</p>
</li>
</ul>
<h4 id="creating-the-energyplus-idf-file_4">Creating the EnergyPlus idf file</h4>
<p>To create the EnergyPlus idf file the user should:</p>
<ul>
<li>
<p>Use the <em>parser</em> to generate a temporary idf.</p>
</li>
<li>
<p>Copy the FMU information from the temporary idf into the full idf file.</p>
</li>
<li>
<p>Modify the full idf file to link the FMU variables with EnergyPlus variables</p>
</li>
</ul>
<p>The code below shows how the objects will be in the idf.</p>
<p>To activate the external interface, we use:</p>
<p>ExternalInterface,           !- Object to activate the external interface</p>
<p>FunctionalMockupUnitImport; !- Name of external interface</p>
<p>To define the FMU that will be linked to EnergyPlus, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport,</p>
<p>ShadingController.fmu,            !- FMU Filename</p>
<p>15,                       !- FMU Timeout in milli-seconds</p>
<p>0;                        !- FMU LoggingOn</p>
<p>To enter the two output variables from which the external interface read from and send to FMUs, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>Zn001:Wall001:Win001,             !- EnergyPlus Key Value</p>
<p>Surface Outside Face Incident Solar Radiation Rate per Area,</p>
<p>ShadingController.fmu,            !- FMU Filename</p>
<p>Model1,                           !- FMU Model Name</p>
<p>ISolExt;                          !- FMU Model Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>WEST ZONE,                        !- EnergyPlus Key Value</p>
<p>Zone Mean Air Temperature,        !- EnergyPlus Variable Name</p>
<p>ShadingController.fmu,            !- FMU Filename</p>
<p>Model1,                           !- FMU Model Name</p>
<p>TRoo;                             !- FMU Model Variable Name</p>
<p>These output variables need to be specified in the idf file:</p>
<p>Output:Variable,</p>
<p>Zn001:Wall001:Win001,               !- Key Value</p>
<p>Surface Outside Face Incident Solar Radiation Rate per Area,  !- Var Name</p>
<p>TimeStep;                           !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>WEST ZONE,                          !- Key Value</p>
<p>Zone Mean Air Temperature,          !- Variable Name</p>
<p>TimeStep;                           !- Reporting Frequency</p>
<p>To enter the actuator that changes the control status of the window with name “Zn001:Wall001:Win001”, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Actuator,</p>
<p>Zn001_Wall001_Win001_Shading_Deploy_Status,  !- EnergyPlus Variable Name</p>
<p>Zn001:Wall001:Win001,                !- Actuated Component Unique Name</p>
<p>Window Shading Control,                  !- Actuated Component Type</p>
<p>Control Status,                      !- Actuated Component Control Type</p>
<p>ShadingController.fmu,                   !- FMU Filename</p>
<p>Model1,                                  !- FMU Model Name</p>
<p>yShade,                                  !- FMU Model Variable Name</p>
<p>6;                                       !- Initial Value</p>
<p>This completes the configuration that is required to simulate EnergyPlus with the FMU.</p>
<h3 id="example-3-interface-using-externalinterfacefunctionalmockupunitimporttovariable">Example 3: Interface using ExternalInterface:FunctionalMockupUnitImport:To:Variable</h3>
<p>This example implements the same controller as the Example 2. However, the interface with EnergyPlus is done using an external interface variable instead of an external interface actuator. Inputs of the FMU are the outside temperature (TRoo) and the solar irradiation (ISolExt) that is incident on the window. The output of the FMU is the shading actuation signal (yShade).</p>
<p>To interface EnergyPlus using an external interface variable, the following items are needed:</p>
<ul>
<li>
<p>An object that instructs EnergyPlus to activate the external interface.</p>
</li>
<li>
<p>An object that specifies the FMU and its instances.</p>
</li>
<li>
<p>EnergyPlus objects that read data from EnergyPlus and send to FMU.</p>
</li>
<li>
<p>EnergyPlus objects that read data from FMU and send to EnergyPlus.</p>
</li>
</ul>
<h4 id="creating-the-energyplus-idf-file_5">Creating the EnergyPlus idf file</h4>
<p>To create the EnergyPlus idf file the user should:</p>
<ul>
<li>
<p>Use the <em>parser</em> to generate a temporary idf.</p>
</li>
<li>
<p>Copy the FMU information from the temporary idf into the full idf file.</p>
</li>
<li>
<p>Modify the full idf file to link the FMU variables with EnergyPlus</p>
</li>
</ul>
<p>The code below shows how the objects will be in the idf.</p>
<p>To activate the external interface, we use:</p>
<p>ExternalInterface,           !- Object to activate the external interface</p>
<p>FunctionalMockupUnitImport; !- Name of external interface</p>
<p>To define the FMU that will be linked to EnergyPlus, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport,</p>
<p>ShadingController.fmu,            !- FMU Filename</p>
<p>15,                       !- FMU Timeout in milli-seconds</p>
<p>0;                        !- FMU LoggingOn</p>
<p>To enter the two output variables from which the external interface read from and send to FMUs, we use:</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>Zn001:Wall001:Win001,             !- EnergyPlus Key Value</p>
<p>Surface Outside Face Incident Solar Radiation Rate per Area,</p>
<p>ShadingController.fmu,            !- FMU Filename</p>
<p>Model1,                           !- FMU Model Name</p>
<p>ISolExt;                          !- FMU Model Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>WEST ZONE,                        !- EnergyPlus Key Value</p>
<p>Zone Mean Air Temperature,        !- EnergyPlus Variable Name</p>
<p>ShadingController.fmu,            !- FMU Filename</p>
<p>Model1,                           !- FMU Model Name</p>
<p>TRoo;                             !- FMU Model Variable Name</p>
<p>These output variables need to be specified in the idf file:</p>
<p>Output:Variable,</p>
<p>Zn001:Wall001:Win001,               !- Key Value</p>
<p>Surface Outside Face Incident Solar Radiation Rate per Area,  !- Var Name</p>
<p>TimeStep;                           !- Reporting Frequency</p>
<p>Output:Variable,</p>
<p>WEST ZONE,                          !- Key Value</p>
<p>Zone Mean Air Temperature,          !- Variable Name</p>
<p>TimeStep;                           !- Reporting Frequency</p>
<p>To write data from the external interface to an EnergyPlus EMS variable, we use the following item in idf file:</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Variable,</p>
<p>Shade_Signal,            !- EnergyPlus Variable Name</p>
<p>ShadingController.fmu,   !- FMU Filename</p>
<p>Model1,                  !- FMU Model Name</p>
<p>yShade,                  !- FMU Model Variable Name</p>
<p>1;                       !- Initial Value</p>
<p>which declares a variable with name yShade that can be used in an Erl program to actuate the shading control of the window “Zn001:Wall001:Win001” as follows:</p>
<p>! EMS program. The first assignments sets the shading status and converts it into the</p>
<p>!              EnergyPlus signal (i.e., replace 1 by 6).</p>
<p>!              The second assignment sets yShade to</p>
<p>!              an EnergyManagementSystem:OutputVariable</p>
<p>!              which will be read by the external interface.</p>
<p>EnergyManagementSystem:Program,</p>
<p>Set_Shade_Control_State,          !- Name</p>
<p>Set Shade_Signal = 6*yShade,      !- Program Line 1</p>
<p>Set Shade_Signal_01 = yShade+0.1; !- Program Line 2</p>
<p>! Declare an actuator to which the EnergyManagementSystem:Program will write</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>Shade_Signal,  !- Name</p>
<p>Zn001:Wall001:Win001,             !- Actuated Component Unique Name</p>
<p>Window Shading Control,           !- Actuated Component Type</p>
<p>Control Status;                   !- Actuated Component Control Type</p>
<p>! Declare a global variable to which the EnergyManagementSystem:Program will write</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>Shade_Signal_01;                  !- Name of Erl variable</p>
<p>This completes the configuration that is required to simulate EnergyPlus with the FMU.</p>
<h2 id="exporting-energyplus-as-a-functional-mock-up-unit-for-co-simulation">Exporting  EnergyPlus as a Functional Mock-up Unit for co-simulation</h2>
<p>The FMU export of EnergyPlus allows EnergyPlus to be accessed from other simulation environments, as a FMU for co-simulation.</p>
<p>FMUs are formally specified in the Functional Mock-up Interface (FMI) standard, an open standard designed to enable links between disparate simulation programs. The standard is available from <a href="http://www.functional-mockup-interface.org/.%20">http://www.functional-mockup-interface.org/</a>.</p>
<p>To export EnergyPlus as a FMU for co-simulation, the Lawrence Berkeley National Laboratory has developed a utility which exports EnergyPlus as a FMU for co-simulation. This utility is freely available from http://SimulationResearch.lbl.gov.</p>
<h1 id="references">References</h1>
<p>Hensen, Jan L. M. 1999. “A comparison of coupled and de-coupled solutions for temperature and air flow in a building.” <em>ASHRAE Transactions 105 (2): 962–969</em>.</p>
<p>Zhai, Zhiqiang John, and Qingyan Yan Chen. 2005. “Performance of coupled building energy and CFD simulations.” <em>Energy and Buildings 37 (4): 333–344</em>.</p>
<p>BCVTB Documentation. 2011. Online available at: <a href="http://simulationresearch.lbl.gov/bcvtb/releases/1.0.0/doc/manual/index.xhtml">http://simulationresearch.lbl.gov/bcvtb/releases/1.0.0/doc/manual/index.xhtml</a> [last accessed: 06/13/2011].</p>
<p>Expat XML Parser. 2011. http://sourceforge.net/projects/expat/ <em>[Last accessed: 06/20/2011]</em>.</p>
<p>G. Fábián, D.A. van Beek, J.E. Rooda. 2008. Substitute equations for index reduction and discontinuity handling.  In Proc. of the Third International Symposium on Mathematical Modeling, Vienna, Austria.</p>
<p>Modelisar. 2010. “Functional Mock-up Interface for Co-Simulation.” <a href="http://www.modelisar.com/specifications/FMI_for_CoSimulation_v1.0.pdf"><em>http://www.modelisar.com/specifications/FMI_for_CoSimulation_v1.0.pdf</em></a> <em>[Last accessed: 06/06/2011]</em>.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
      $(function() {
        return $("h2, h3, h4, h5, h6").each(function(i, el) {
          var $el, icon, id;
          $el = $(el);
          id = $el.attr('id');
          icon = '<i class="fa fa-link"></i>';
          if (id) {
            return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
          }
        });
      });
    </script>
  </body>
</html>