<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Input Output Reference - Vol 2 - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default navbar-fixed-top" role="navigation">
    <div class="container">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li class="active">
                <a href=".">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgements">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#zonebaseboardoutdoortemperaturecontrolled">ZoneBaseboard:OutdoorTemperatureControlled</a>
      <ul class="nav">
        
        <li><a href="#field-name">Field: Name</a></li>
        
        <li><a href="#field-zone-name">Field: Zone Name</a></li>
        
        <li><a href="#field-schedule-name">Field: Schedule Name</a></li>
        
        <li><a href="#field-capacity-at-low-temperature">Field: Capacity at Low Temperature</a></li>
        
        <li><a href="#field-low-temperature">Field: Low Temperature</a></li>
        
        <li><a href="#field-capacity-at-high-temperature">Field: Capacity at High Temperature</a></li>
        
        <li><a href="#field-high-temperature">Field: High Temperature</a></li>
        
        <li><a href="#field-fraction-radiant">Field: Fraction Radiant</a></li>
        
        <li><a href="#field-end-use-subcategory">Field: End-Use Subcategory</a></li>
        
        <li><a href="#field-design-zone-heating-setpoint">Field: Design Zone Heating Setpoint</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#zonebaseboardoutdoortemperaturecontrolled-output">ZoneBaseboard:OutdoorTemperatureControlled Output</a>
      <ul class="nav">
        
        <li><a href="#baseboard-electric-power-w">Baseboard Electric Power [W]</a></li>
        
        <li><a href="#baseboard-electric-energy-j">Baseboard Electric Energy [J]</a></li>
        
        <li><a href="#baseboard-radiant-heating-rate-w">Baseboard Radiant Heating Rate [W]</a></li>
        
        <li><a href="#baseboard-radiant-heating-energy-j">Baseboard Radiant Heating Energy [J]</a></li>
        
        <li><a href="#baseboard-convective-heating-rate-w">Baseboard Convective Heating Rate [W]</a></li>
        
        <li><a href="#baseboard-convective-heating-energy-j">Baseboard Convective Heating Energy [J]</a></li>
        
        <li><a href="#baseboard-total-heating-rate-w">Baseboard Total Heating Rate [W]</a></li>
        
        <li><a href="#baseboard-total-heating-energy-j">Baseboard Total Heating Energy [J]</a></li>
        
        <li><a href="#zone-baseboard-electric-power-w">Zone Baseboard Electric Power [W]</a></li>
        
        <li><a href="#zone-baseboard-electric-energy-j">Zone Baseboard Electric Energy [J]</a></li>
        
        <li><a href="#zone-baseboard-radiant-heating-rate-w">Zone Baseboard Radiant Heating Rate [W]</a></li>
        
        <li><a href="#zone-baseboard-radiant-heating-energy-j">Zone Baseboard Radiant Heating Energy [J]</a></li>
        
        <li><a href="#zone-baseboard-convective-heating-rate-w">Zone Baseboard Convective Heating Rate [W]</a></li>
        
        <li><a href="#zone-baseboard-convective-heating-energy-j">Zone Baseboard Convective Heating Energy [J]</a></li>
        
        <li><a href="#zone-baseboard-total-heating-rate-w">Zone Baseboard Total Heating Rate [W]</a></li>
        
        <li><a href="#zone-baseboard-total-heating-energy-j">Zone Baseboard Total Heating Energy [J]</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#meters-for-equipment-outputs">Meters for Equipment Outputs</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-daylighting">Group – Daylighting</a>
      <ul class="nav">
        
        <li><a href="#daylightingcontrols">Daylighting:Controls</a></li>
        
        <li><a href="#guidelines-for-daylighting-modeling-detailed-method">Guidelines for Daylighting Modeling (Detailed Method)</a></li>
        
        <li><a href="#delight-daylighting-method">DElight Daylighting Method</a></li>
        
        <li><a href="#daylightingdelightcontrols">Daylighting:DELight:Controls</a></li>
        
        <li><a href="#daylightingdelightreferencepoint">Daylighting:DELight:ReferencePoint</a></li>
        
        <li><a href="#daylightingdelightcomplexfenestration">Daylighting:DELight:ComplexFenestration</a></li>
        
        <li><a href="#delight-output">DElight Output</a></li>
        
        <li><a href="#daylighting-output">Daylighting Output</a></li>
        
        <li><a href="#outputilluminancemap">Output:IlluminanceMap</a></li>
        
        <li><a href="#outputcontrolilluminancemapstyle">OutputControl:IlluminanceMap:Style</a></li>
        
        <li><a href="#daylighting-devices">Daylighting Devices</a></li>
        
        <li><a href="#daylightingdevicetubular">DaylightingDevice:Tubular</a></li>
        
        <li><a href="#tubular-daylighting-device-output">Tubular Daylighting Device Output</a></li>
        
        <li><a href="#daylightingdeviceshelf">DaylightingDevice:Shelf</a></li>
        
        <li><a href="#shelf-daylighting-device-output">Shelf Daylighting Device Output</a></li>
        
        <li><a href="#daylightingdevicelightwell">DaylightingDevice:LightWell</a></li>
        
        <li><a href="#daylighting-modeling-options">Daylighting Modeling Options</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-exterior-energy-use-equipment">Group – Exterior Energy Use Equipment</a>
      <ul class="nav">
        
        <li><a href="#exteriorlights">Exterior:Lights</a></li>
        
        <li><a href="#exterior-lights-outputs">Exterior Lights Outputs</a></li>
        
        <li><a href="#exteriorfuelequipment">Exterior:FuelEquipment</a></li>
        
        <li><a href="#exteriorwaterequipment">Exterior:WaterEquipment</a></li>
        
        <li><a href="#exterior-fuel-equipment-exterior-water-equipment-outputs">Exterior Fuel Equipment, Exterior Water Equipment Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-airflow">Group – Airflow</a>
      <ul class="nav">
        
        <li><a href="#zoneinfiltrationdesignflowrate">ZoneInfiltration:DesignFlowRate</a></li>
        
        <li><a href="#zoneinfiltrationeffectiveleakagearea">ZoneInfiltration:EffectiveLeakageArea</a></li>
        
        <li><a href="#zoneinfiltrationflowcoefficient">ZoneInfiltration:FlowCoefficient</a></li>
        
        <li><a href="#zoneinfiltration-outputs">ZoneInfiltration Outputs</a></li>
        
        <li><a href="#zoneventilationdesignflowrate">ZoneVentilation:DesignFlowRate</a></li>
        
        <li><a href="#zoneventilationwindandstackopenarea">ZoneVentilation:WindandStackOpenArea</a></li>
        
        <li><a href="#zoneventilation-outputs">ZoneVentilation Outputs</a></li>
        
        <li><a href="#zoneairbalanceoutdoorair">ZoneAirBalance:OutdoorAir</a></li>
        
        <li><a href="#zoneairbalanceoutdoorair-outputs">ZoneAirBalance:OutdoorAir Outputs</a></li>
        
        <li><a href="#zonemixing">ZoneMixing</a></li>
        
        <li><a href="#zone-mixing-outputs">Zone Mixing Outputs</a></li>
        
        <li><a href="#zonecrossmixing">ZoneCrossMixing</a></li>
        
        <li><a href="#zone-cross-mixing-outputs">Zone Cross Mixing Outputs</a></li>
        
        <li><a href="#zonerefrigerationdoormixing">ZoneRefrigerationDoorMixing</a></li>
        
        <li><a href="#refrigeration-door-mixing-outputs">Refrigeration Door Mixing Outputs</a></li>
        
        <li><a href="#zoneearthtube-earth-tube">ZoneEarthtube (Earth Tube)</a></li>
        
        <li><a href="#zoneearthtube-outputs">ZoneEarthTube Outputs</a></li>
        
        <li><a href="#zonecooltowershower">ZoneCoolTower:Shower</a></li>
        
        <li><a href="#zonecooltowershower-outputs">ZoneCoolTower:Shower Outputs</a></li>
        
        <li><a href="#zonethermalchimney-thermal-chimney">ZoneThermalChimney (Thermal Chimney)</a></li>
        
        <li><a href="#zonethermalchimney-outputs">ZoneThermalChimney Outputs</a></li>
        
        <li><a href="#zoneairmassflowconservation">ZoneAirMassFlowConservation</a></li>
        
        <li><a href="#zoneairmassflowconservation-outputs">ZoneAirMassFlowConservation Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-design-objects">Group – Design Objects</a>
      <ul class="nav">
        
        <li><a href="#input-for-design-calculations-and-component-autosizing">Input for Design Calculations and Component Autosizing</a></li>
        
        <li><a href="#designspecificationoutdoorair">DesignSpecification:OutdoorAir</a></li>
        
        <li><a href="#designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</a></li>
        
        <li><a href="#sizingparameters">Sizing:Parameters</a></li>
        
        <li><a href="#sizing-parameters-outputs">Sizing Parameters Outputs</a></li>
        
        <li><a href="#outputcontrolsizingstyle">OutputControl:Sizing:Style</a></li>
        
        <li><a href="#sizingzone">Sizing:Zone</a></li>
        
        <li><a href="#zone-sizing-outputs">Zone Sizing Outputs</a></li>
        
        <li><a href="#sizingsystem">Sizing:System</a></li>
        
        <li><a href="#system-sizing-outputs">System Sizing Outputs</a></li>
        
        <li><a href="#sizingplant">Sizing:Plant</a></li>
        
        <li><a href="#plant-sizing-outputs">Plant Sizing Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#hvac-primary-and-secondary-systems">HVAC: Primary and Secondary Systems</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-node-branch-management">Group – Node-Branch Management</a>
      <ul class="nav">
        
        <li><a href="#nodelist">NodeList</a></li>
        
        <li><a href="#node-list-outputs">Node List Outputs</a></li>
        
        <li><a href="#branchlist">BranchList</a></li>
        
        <li><a href="#branch-list-output">Branch List Output</a></li>
        
        <li><a href="#branch">Branch</a></li>
        
        <li><a href="#branch-output">Branch Output</a></li>
        
        <li><a href="#connectorlist">ConnectorList</a></li>
        
        <li><a href="#connector-list-outputs">Connector List Outputs</a></li>
        
        <li><a href="#pipeadiabatic">Pipe:Adiabatic</a></li>
        
        <li><a href="#pipe-outputs">Pipe Outputs</a></li>
        
        <li><a href="#pipeadiabaticsteam">Pipe:Adiabatic:Steam</a></li>
        
        <li><a href="#steam-pipe-outputs">Steam Pipe Outputs</a></li>
        
        <li><a href="#pipeindoor">Pipe:Indoor</a></li>
        
        <li><a href="#pipeindoor-outputs">Pipe:Indoor Outputs</a></li>
        
        <li><a href="#pipeoutdoor">Pipe:Outdoor</a></li>
        
        <li><a href="#pipeoutdoor-outputs">Pipe:Outdoor Outputs</a></li>
        
        <li><a href="#pipeunderground">Pipe:Underground</a></li>
        
        <li><a href="#pipeunderground-outputs">Pipe:Underground Outputs</a></li>
        
        <li><a href="#pipingsystemunderground-class-objects">PipingSystem:Underground Class Objects</a></li>
        
        <li><a href="#pipingsystemundergrounddomain">PipingSystem:Underground:Domain</a></li>
        
        <li><a href="#pipingsystemundergroundpipecircuit">PipingSystem:Underground:PipeCircuit</a></li>
        
        <li><a href="#pipingsystemundergroundpipesegment">PipingSystem:Underground:PipeSegment</a></li>
        
        <li><a href="#pipingsystemunderground-outputs">PipingSystem:Underground Outputs</a></li>
        
        <li><a href="#duct">Duct</a></li>
        
        <li><a href="#duct-outputs">Duct Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-plant-condenser-loops">Group – Plant-Condenser Loops</a>
      <ul class="nav">
        
        <li><a href="#plantloop">PlantLoop</a></li>
        
        <li><a href="#plant-loop-outputs">Plant Loop Outputs</a></li>
        
        <li><a href="#condenserloop">CondenserLoop</a></li>
        
        <li><a href="#condenser-loop-outputs">Condenser Loop Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-plant-condenser-control">Group – Plant-Condenser Control</a>
      <ul class="nav">
        
        <li><a href="#operation-schemes-plant-and-condenser">Operation Schemes (Plant and Condenser)</a></li>
        
        <li><a href="#plantequipmentoperationschemes">PlantEquipmentOperationSchemes</a></li>
        
        <li><a href="#condenserequipmentoperationschemes">CondenserEquipmentOperationSchemes</a></li>
        
        <li><a href="#plantequipmentoperationuncontrolled">PlantEquipmentOperation:Uncontrolled</a></li>
        
        <li><a href="#plantequipmentoperationcoolingload">PlantEquipmentOperation:CoolingLoad</a></li>
        
        <li><a href="#plantequipmentoperationheatingload">PlantEquipmentOperation:HeatingLoad</a></li>
        
        <li><a href="#plantequipmentoperationoutdoordrybulb">PlantEquipmentOperation:OutdoorDryBulb</a></li>
        
        <li><a href="#plantequipmentoperationoutdoorwetbulb">PlantEquipmentOperation:OutdoorWetBulb</a></li>
        
        <li><a href="#plantequipmentoperationoutdoorrelativehumidity">PlantEquipmentOperation:OutdoorRelativeHumidity</a></li>
        
        <li><a href="#plantequipmentoperationoutdoordewpoint">PlantEquipmentOperation:OutdoorDewpoint</a></li>
        
        <li><a href="#plantequipmentoperationoutdoordrybulbdifference">PlantEquipmentOperation:OutdoorDryBulbDifference</a></li>
        
        <li><a href="#plantequipmentoperationoutdoorwetbulbdifference">PlantEquipmentOperation:OutdoorWetBulbDifference</a></li>
        
        <li><a href="#plantequipmentoperationoutdoordewpointdifference">PlantEquipmentOperation:OutdoorDewpointDifference</a></li>
        
        <li><a href="#plantequipmentoperationcomponentsetpoint">PlantEquipmentOperation:ComponentSetpoint</a></li>
        
        <li><a href="#plantequipmentlist">PlantEquipmentList</a></li>
        
        <li><a href="#condenserequipmentlist">CondenserEquipmentList</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-plant-equipment">Group – Plant Equipment</a>
      <ul class="nav">
        
        <li><a href="#equipment-types">Equipment Types</a></li>
        
        <li><a href="#generic-chiller-outputs">Generic Chiller Outputs</a></li>
        
        <li><a href="#chillerabsorption">Chiller:Absorption</a></li>
        
        <li><a href="#absorption-chiller-outputs">Absorption Chiller Outputs</a></li>
        
        <li><a href="#chillerabsorptionindirect">Chiller:Absorption:Indirect</a></li>
        
        <li><a href="#indirect-absorption-chiller-outputs">Indirect Absorption Chiller Outputs</a></li>
        
        <li><a href="#chillerconstantcop">Chiller:ConstantCOP</a></li>
        
        <li><a href="#constant-cop-chiller-outputs">Constant COP Chiller Outputs</a></li>
        
        <li><a href="#chillerelectric">Chiller:Electric</a></li>
        
        <li><a href="#electric-chiller-outputs">Electric Chiller Outputs</a></li>
        
        <li><a href="#chillerelectriceir">Chiller:Electric:EIR</a></li>
        
        <li><a href="#electric-eir-chiller-outputs">Electric EIR Chiller Outputs</a></li>
        
        <li><a href="#chillerelectricreformulatedeir">Chiller:Electric:ReformulatedEIR</a></li>
        
        <li><a href="#electric-reformulated-eir-chiller-outputs">Electric Reformulated EIR Chiller Outputs</a></li>
        
        <li><a href="#chillerenginedriven">Chiller:EngineDriven</a></li>
        
        <li><a href="#engine-driven-chiller-outputs">Engine Driven Chiller Outputs</a></li>
        
        <li><a href="#chillercombustionturbine">Chiller:CombustionTurbine</a></li>
        
        <li><a href="#combustion-turbine-chiller-outputs">Combustion Turbine Chiller Outputs</a></li>
        
        <li><a href="#chillerheaterabsorptiondirectfired">ChillerHeater:Absorption:DirectFired</a></li>
        
        <li><a href="#direct-fired-absorption-chiller-outputs">Direct Fired Absorption Chiller Outputs</a></li>
        
        <li><a href="#chillerheaterabsorptiondoubleeffect">ChillerHeater:Absorption:DoubleEffect</a></li>
        
        <li><a href="#exhaust-fired-absorption-chiller-outputs">Exhaust Fired Absorption Chiller Outputs</a></li>
        
        <li><a href="#boilerhotwater">Boiler:HotWater</a></li>
        
        <li><a href="#boilerhotwater-outputs">Boiler:HotWater Outputs</a></li>
        
        <li><a href="#boilersteam">Boiler:Steam</a></li>
        
        <li><a href="#steam-boiler-outputs">Steam Boiler Outputs</a></li>
        
        <li><a href="#water-to-water-heat-pumps">Water to Water Heat Pumps</a></li>
        
        <li><a href="#heatpumpwatertowaterequationfitcooling">HeatPump:WaterToWater:EquationFit:Cooling</a></li>
        
        <li><a href="#water-to-water-heat-pump-equation-fit-outputs">Water to Water Heat Pump Equation Fit Outputs</a></li>
        
        <li><a href="#heatpumpwatertowaterequationfitheating">HeatPump:WaterToWater:EquationFit:Heating</a></li>
        
        <li><a href="#heatpumpwatertowaterparameterestimationcooling">HeatPump:WaterToWater:ParameterEstimation:Cooling</a></li>
        
        <li><a href="#heatpumpwatertowaterparameterestimationheating">HeatPump:WaterToWater:ParameterEstimation:Heating</a></li>
        
        <li><a href="#water-to-water-heat-pump-parameter-estimation-outputs">Water to Water Heat Pump Parameter Estimation Outputs</a></li>
        
        <li><a href="#districtcooling">DistrictCooling</a></li>
        
        <li><a href="#districtcooling-outputs">DistrictCooling Outputs</a></li>
        
        <li><a href="#districtheating">DistrictHeating</a></li>
        
        <li><a href="#districtheating-outputs">DistrictHeating Outputs</a></li>
        
        <li><a href="#plantcomponenttemperaturesource">PlantComponent:TemperatureSource</a></li>
        
        <li><a href="#plantcomponenttemperaturesource-outputs">PlantComponent:TemperatureSource Outputs</a></li>
        
        <li><a href="#centralheatpumpsystem">CentralHeatPumpSystem</a></li>
        
        <li><a href="#central-heat-pump-system-outputs">Central Heat Pump System Outputs</a></li>
        
        <li><a href="#chillerheaterperformanceeiectriceir">ChillerHeaterPerformance:EIectric:EIR</a></li>
        
        <li><a href="#chillerheaterperformanceelectriceir-outputs">ChillerHeaterPerformance:Electric:EIR Outputs</a></li>
        
        <li><a href="#thermal-storage-objects">Thermal Storage Objects</a></li>
        
        <li><a href="#thermalstorageicesimple">ThermalStorage:Ice:Simple</a></li>
        
        <li><a href="#simple-ice-storage-outputs">Simple Ice Storage Outputs</a></li>
        
        <li><a href="#thermalstorageicedetailed">ThermalStorage:Ice:Detailed</a></li>
        
        <li><a href="#detailed-ice-storage-outputs">Detailed Ice Storage Outputs</a></li>
        
        <li><a href="#thermalstoragechilledwatermixed">ThermalStorage:ChilledWater:Mixed</a></li>
        
        <li><a href="#chilled-water-mixed-thermal-storage-outputs">Chilled Water Mixed Thermal Storage Outputs</a></li>
        
        <li><a href="#thermalstoragechilledwaterstratified">ThermalStorage:ChilledWater:Stratified</a></li>
        
        <li><a href="#chilled-water-stratified-thermal-storage-outputs">Chilled Water Stratified Thermal Storage Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-water-heaters">Group – Water Heaters</a>
      <ul class="nav">
        
        <li><a href="#standard-ratings">Standard Ratings</a></li>
        
        <li><a href="#waterheatermixed">WaterHeater:Mixed</a></li>
        
        <li><a href="#mixed-water-heater-outputs">Mixed Water Heater Outputs</a></li>
        
        <li><a href="#waterheaterstratified">WaterHeater:Stratified</a></li>
        
        <li><a href="#stratified-water-heater-outputs">Stratified Water Heater Outputs</a></li>
        
        <li><a href="#waterheatersizing">WaterHeater:Sizing</a></li>
        
        <li><a href="#waterheaterheatpump">WaterHeater:HeatPump</a></li>
        
        <li><a href="#heat-pump-water-heater-outputs">Heat Pump Water Heater  Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-condenser-equipment">Group – Condenser Equipment</a>
      <ul class="nav">
        
        <li><a href="#equipment-types_1">Equipment Types</a></li>
        
        <li><a href="#coolingtowersinglespeed">CoolingTower:SingleSpeed</a></li>
        
        <li><a href="#single-speed-cooling-tower-outputs">Single Speed Cooling Tower Outputs</a></li>
        
        <li><a href="#coolingtowertwospeed">CoolingTower:TwoSpeed</a></li>
        
        <li><a href="#two-speed-cooling-tower-outputs">Two Speed Cooling Tower Outputs</a></li>
        
        <li><a href="#coolingtowervariablespeedmerkel">CoolingTower:VariableSpeed:Merkel</a></li>
        
        <li><a href="#coolingtowervariablespeedmerkel-outputs">CoolingTower:VariableSpeed:Merkel Outputs</a></li>
        
        <li><a href="#coolingtowervariablespeed">CoolingTower:VariableSpeed</a></li>
        
        <li><a href="#variable-speed-cooling-tower-outputs">Variable Speed Cooling Tower Outputs</a></li>
        
        <li><a href="#coolingtowerperformancecooltools">CoolingTowerPerformance:CoolTools</a></li>
        
        <li><a href="#coolingtowerperformancecooltools-outputs">CoolingTowerPerformance:CoolTools Outputs</a></li>
        
        <li><a href="#coolingtowerperformanceyorkcalc">CoolingTowerPerformance:YorkCalc</a></li>
        
        <li><a href="#coolingtowerperformanceyorkcalc-outputs">CoolingTowerPerformance:YorkCalc Outputs</a></li>
        
        <li><a href="#evaporativefluidcoolersinglespeed">EvaporativeFluidCooler:SingleSpeed</a></li>
        
        <li><a href="#single-speed-evaporative-fluid-cooler-outputs">Single Speed Evaporative Fluid Cooler Outputs</a></li>
        
        <li><a href="#evaporativefluidcoolertwospeed">EvaporativeFluidCooler:TwoSpeed</a></li>
        
        <li><a href="#two-speed-evaporative-fluid-cooler-outputs">Two Speed Evaporative Fluid Cooler Outputs</a></li>
        
        <li><a href="#fluidcoolersinglespeed">FluidCooler:SingleSpeed</a></li>
        
        <li><a href="#single-speed-fluid-cooler-outputs">Single Speed Fluid Cooler Outputs</a></li>
        
        <li><a href="#fluidcoolertwospeed">FluidCooler:TwoSpeed</a></li>
        
        <li><a href="#two-speed-fluid-cooler-outputs">Two Speed Fluid Cooler Outputs</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h3 id="zonebaseboardoutdoortemperaturecontrolled">ZoneBaseboard:OutdoorTemperatureControlled</h3>
<p>This object specifies outside temperature-controlled (OTC) baseboard heating. The capacities (high and low) are specified in W at the temperatures specified. The schedule allows both capacities to change hourly on a proportional basis. This baseboard heater does not operate if the outdoor dry-bulb is above the high temperature limit. Between the high temperature and the low temperature, the capacity is interpolated (linear) between the high and the low capacity values. Below the low temperature, the capacity is set at the low capacity value. This allows the user to add baseboard heat to a perimeter zone starting at a prescribed temperature and then slowly increases this capacity to a max value.</p>
<p><strong>Example:</strong></p>
<p>Temperature High = 10 C     Capacity High = 100,000 W</p>
<p>Temperature Low = 0 C        Capacity Low  = 500,000 W</p>
<p>Table 16. Outdoor Temperature Controlled Baseboard Heat Temperature vs. Capacity</p>
<table class="table table-striped">
<tr>
<th>Outdoor Dry-bulb(C)</th>
<th>Baseboard Output</th>
</tr>
<tr>
<td>&gt;10</td>
<td>0</td>
</tr>
<tr>
<td>10</td>
<td>100,000</td>
</tr>
<tr>
<td>8</td>
<td>180,000</td>
</tr>
<tr>
<td>6</td>
<td>260,000</td>
</tr>
<tr>
<td>4</td>
<td>340,000</td>
</tr>
<tr>
<td>2</td>
<td>420,000</td>
</tr>
<tr>
<td>0</td>
<td>500,000</td>
</tr>
<tr>
<td>&lt; 0</td>
<td>500,000</td>
</tr>
<tr>
<td> </td>
<td> </td>
</tr>
</table>

<h4 id="field-name">Field: Name</h4>
<p>The name of the ZoneBaseboard:OutdoorTemperatureControlled object.</p>
<h4 id="field-zone-name">Field: Zone Name</h4>
<p>This field is the name of the zone and attaches the baseboard heat equipment statement to a thermal zone in the building.</p>
<h4 id="field-schedule-name">Field: Schedule Name</h4>
<p>This field is the name of the schedule that modifies the capacities (high and low) for baseboard heat equipment (see next four fields). The schedule values can be any positive number. The actual energy input for the baseboard equipment in a zone as defined by this statement depends on the actual outdoor temperature and where that temperature is in the range of Low Temperature to High Temperature..</p>
<h4 id="field-capacity-at-low-temperature">Field: Capacity at Low Temperature</h4>
<p>This is the baseboard equipment capacity (Watts) at the low temperature limit. This is the maximum capacity of the baseboard equipment in full load operation. This field is autosizable.</p>
<h4 id="field-low-temperature">Field: Low Temperature</h4>
<p>If the outdoor dry-bulb temperature (degrees Celsius) is at or below the low temperature the baseboard heater operates at the low temperature capacity. This field is autosizable. The lowest design outdoor dry bulb temperature is chosen, if autosized.</p>
<h4 id="field-capacity-at-high-temperature">Field: Capacity at High Temperature</h4>
<p>This is the baseboard equipment capacity (Watts) at the high temperature limit. This field is autosizable. The capacity at low temperature is prorated against the reference low and high temperature fields, if autosized.</p>
<h4 id="field-high-temperature">Field: High Temperature</h4>
<p>If the outdoor dry-bulb temperature (degrees Celsius) is greater than the high temperature the baseboard heater will not operate. This field is autosizable. If autosized, this is equal to the design zone heating setpoint temperature described below, so that the capacity at high temperature is zero.</p>
<h4 id="field-fraction-radiant">Field: Fraction Radiant</h4>
<p>This field is a decimal number between 0.0 and 1.0 and is used to characterize the type of heat being given off by baseboard heat equipment in a zone.  The number specified in this field will be multiplied by the total energy consumed by the baseboard heat equipment to give the amount of long wavelength radiation gain to the zone.</p>
<h4 id="field-end-use-subcategory">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Perimeter Baseboards", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the baseboard equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-design-zone-heating-setpoint">Field: Design Zone Heating Setpoint</h4>
<p>This is heating setpoint temperature in the zone where the unit serves. This is used to autosize high temperature and capacity at high temperature fields. The default value is 20°C.</p>
<p>An IDF example:</p>
<pre><code class="idf">ZoneBaseboard:OutdoorTemperatureControlled,
    SPACE4-1 BBHeat 1,       !- Name
    SPACE4-1,                !- Zone Name
    EQUIP-1,                 !- SCHEDULE Name
    1500,                    !- Capacity at low temperature {W}
    0,                       !- Low Temperature {C}
    500,                     !- Capacity at high temperature {W}
    10,                      !- High Temperature {C}
    0.5,                     !- Fraction Radiant
    Baseboard Heat,          !- End-Use Subcategory
    20;                      !- Design Zone Heating Setpoint
</code></pre>

<p>{C}</p>
<h3 id="zonebaseboardoutdoortemperaturecontrolled-output">ZoneBaseboard:OutdoorTemperatureControlled Output</h3>
<p>ZoneBaseboard:OutdoorTemperatureControlled objects have output variables for individual objects and for zone totals. The following outputs are available:</p>
<ul>
<li>
<p>Zone,Average,Baseboard Electric Power [W]</p>
</li>
<li>
<p>Zone,Sum,Baseboard Electric Energy [J]</p>
</li>
<li>
<p>Zone,Sum,Baseboard Radiant Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Baseboard Radiant Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Baseboard Convective Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Baseboard Convective Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Baseboard Total Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Baseboard Total Heating Rate [W]</p>
</li>
<li>
<p>Zone,Average,Zone Baseboard Electric Power [W]</p>
</li>
<li>
<p>Zone,Sum,Zone Baseboard Electric Energy [J]</p>
</li>
<li>
<p>Zone,Sum,Zone Baseboard Radiant Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Zone Baseboard Radiant Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Zone Baseboard Convective Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Zone Baseboard Convective Heating Rate [W]</p>
</li>
<li>
<p>Zone,Sum,Zone Baseboard Total Heating Energy [J]</p>
</li>
<li>
<p>Zone,Average,Zone Baseboard Total Heating Rate [W]</p>
</li>
</ul>
<h4 id="baseboard-electric-power-w">Baseboard Electric Power [W]</h4>
<p>This field is the electric power for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts.</p>
<h4 id="baseboard-electric-energy-j">Baseboard Electric Energy [J]</h4>
<p>The outdoor temperature controlled baseboard heat option is assumed to be fueled by electricity. This field is the same as the Baseboard Total Heating Energy (above) in joules.</p>
<h4 id="baseboard-radiant-heating-rate-w">Baseboard Radiant Heating Rate [W]</h4>
<h4 id="baseboard-radiant-heating-energy-j">Baseboard Radiant Heating Energy [J]</h4>
<p>These output variables are the amount of radiant heat gain for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in the input. The radiant gains (long wavelength) are distributed to the surfaces using an area weighting scheme.</p>
<h4 id="baseboard-convective-heating-rate-w">Baseboard Convective Heating Rate [W]</h4>
<h4 id="baseboard-convective-heating-energy-j">Baseboard Convective Heating Energy [J]</h4>
<p>These output variables are the amount of convective heat gain for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in input (1-FractionRadiant = FractionConvected). The convective heat gain is added to the zone air heat balance directly.</p>
<h4 id="baseboard-total-heating-rate-w">Baseboard Total Heating Rate [W]</h4>
<h4 id="baseboard-total-heating-energy-j">Baseboard Total Heating Energy [J]</h4>
<p>These output variables are the amount of heat gain for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts (for rate) or Joules. This is determined by the sum of the radiant and convective heat gains from the baseboard heat.</p>
<h4 id="zone-baseboard-electric-power-w">Zone Baseboard Electric Power [W]</h4>
<p>This field is the electric power for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts.</p>
<h4 id="zone-baseboard-electric-energy-j">Zone Baseboard Electric Energy [J]</h4>
<p>The outdoor temperature controlled baseboard heat option is assumed to be fueled by electricity. This field is the same as the Baseboard Total Heating Energy (above) in joules. However, this amount is also shown in the Electricity meters that are associated with the zone – Electricity:Facility, Electricity:Buidling, Electricity:Zone:&lt;Zone Name&gt;, and InteriorEquipment:Electricity.</p>
<h4 id="zone-baseboard-radiant-heating-rate-w">Zone Baseboard Radiant Heating Rate [W]</h4>
<h4 id="zone-baseboard-radiant-heating-energy-j">Zone Baseboard Radiant Heating Energy [J]</h4>
<p>These output variables are the amount of radiant heat gain for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in the input. The radiant gains (long wavelength) are distributed to the surfaces using an area weighting scheme.</p>
<h4 id="zone-baseboard-convective-heating-rate-w">Zone Baseboard Convective Heating Rate [W]</h4>
<h4 id="zone-baseboard-convective-heating-energy-j">Zone Baseboard Convective Heating Energy [J]</h4>
<p>These output variables are the amount of convective heat gain for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in input (1-FractionRadiant = FractionConvected). The convective heat gain is added to the zone air heat balance directly.</p>
<h4 id="zone-baseboard-total-heating-rate-w">Zone Baseboard Total Heating Rate [W]</h4>
<h4 id="zone-baseboard-total-heating-energy-j">Zone Baseboard Total Heating Energy [J]</h4>
<p>These output variables are the amount of heat gain for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts (for rate) or Joules. This is determined by the sum of the radiant and convective heat gains from the baseboard heat.</p>
<h3 id="meters-for-equipment-outputs">Meters for Equipment Outputs</h3>
<p>As described in each of the equipment sections, values for specific equipments will show up on the following meters:</p>
<p>Table 17. Distribution of Equipment to Meters</p>
<table class="table table-striped">
<tr>
<th>Meter Name</th>
<th>Scope</th>
<th>Equipment Specfics</th>
</tr>
<tr>
<td>Electricity:Facility</td>
<td>Entire Facility</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>Electricity:Building</td>
<td>All Zones</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>Electricity:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity</td>
<td>AllZones</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>&lt;End-Use Subcategory&gt;:InteriorEquipment:Electricity</td>
<td>Specific Subcategory</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>Gas:Facility</td>
<td>Entire Facility</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>Gas:Building</td>
<td>All Zones</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>Gas:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>InteriorEquipment:Gas</td>
<td>AllZones</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>&lt;End-Use Subcategory&gt;:InteriorEquipment:Gas</td>
<td>Specific Subcategory</td>
<td>Gas Equipment</td>
</tr>
</table>

<h2 id="group-daylighting">Group – Daylighting</h2>
<p>Daylighting can be invoked in EnergyPlus by the use of two objects: <strong>Daylighting:Controls</strong> and <strong>Daylighting:DELight:Controls</strong>. These are described in the following object descriptions.</p>
<p>Note that Daylighting:Controls and Daylighting:DELight:Controls objects may be intermixed in a single IDF but may not be used in the same zone.</p>
<h3 id="daylightingcontrols">Daylighting:Controls</h3>
<p>In this method daylighting illuminance levels are calculated and then used to determine how much the electric lighting can be reduced. The daylight illuminance level in a zone depends on many factors, including sky condition; sun position; calculation point; location, size, and glass transmittance of windows; window shading devices; and reflectance of interior surfaces. Reduction of electric lighting depends on daylight illuminance level, illuminance set point, fraction of zone controlled and type of lighting control.</p>
<h4 id="field-zone-name_1">Field: Zone name</h4>
<p>The name of the zone to which the following daylighting-related input applies.</p>
<h4 id="field-total-daylighting-reference-points">Field: Total Daylighting Reference Points</h4>
<p>Allowed values are 1 or 2. This the number of reference points in the zone at which horizontal daylighting illuminance will be calculated based on input for the following fields. It is assumed that the photocells that control the overhead electric lighting respond to the light levels at the specified reference points.</p>
<h4 id="fields-xyz-of-first-reference-point">Fields: (X,Y,Z) of First Reference Point</h4>
<p>Required if Total Daylighting Reference Points = 1 or 2. These three fields are the X, Y and Z values of the First Reference point in the coordinate system you specified for daylighting reference points in the GlobalGeometryRules object. Figure 53 shows an example using the relative coordinate (to zone) system. Z is typically at desk height (0.8 m).</p>
<p>If you want to divide a thermal zone into two independently-controlled lighting zones, then Total Daylighting Reference Points should be set to 2 and (X,Y,Z) of the Second Reference Point (see following input fields) should also be specified.</p>
<h4 id="fields-xyz-of-second-reference-point">Fields: (X,Y,Z) of Second Reference Point</h4>
<p>The X, Y, and Z coordinates, in the same coordinate system, of the second daylighting reference point. Required if Total Daylighting Reference Points = 2. See Figure 53 for an example.</p>
<p><img alt="" src="../../InputOutputReference/media/image095.svg" /></p>
<p>Figure 53. Example showing location of daylighting reference points in the zone coordinate system (relative) of a rectangular zone with three windows. (a) Perspective view, (b) plan view, (c) elevation view. All dimensions are in meters.</p>
<h4 id="field-fraction-of-zone-controlled-by-first-reference-point">Field: Fraction of Zone Controlled by First Reference Point</h4>
<p>The fraction of the zone’s floor-area whose electric lighting is controlled by the daylight illuminance at the First Reference Point. If there is only one reference point then a fraction equal to</p>
<p>1.0 - (Fraction of Zone Controlled by First Reference Point)</p>
<p>is assumed to have no lighting control.</p>
<h4 id="field-fraction-of-zone-controlled-by-second-reference-point">Field: Fraction of Zone Controlled by Second Reference Point</h4>
<p>The fraction of the zone’s floor-area whose electric lighting is controlled by the daylight illuminance at the Second Reference Point. Required if Total Daylighting Reference Points = 2. A fraction equal to</p>
<p>1.0 – ([Fraction of Zone Controlled by First Reference Point] + [Fraction of Zone Controlled by Second Reference Point])</p>
<p>is assumed to have no lighting control.</p>
<h4 id="field-illuminance-setpoint-at-first-reference-point">Field: Illuminance SetPoint at First Reference Point</h4>
<p>The desired lighting level (in lux) at the First Reference Point. This is the lighting level that would be produced at this reference point at night if the overhead electric lighting were operating at full input power. Recommended values depend on type of activity; they may be found, for example, in the Lighting Handbook of the Illuminating Engineering Society of North America. A typical value for general office work (excluding computer terminals) is 500 lux.</p>
<h4 id="field-illuminance-setpoint-at-second-reference-point">Field: Illuminance SetPoint at Second Reference Point</h4>
<p>The desired lighting level (in lux) at the Second Reference Point. Required if Total Daylighting Reference Points = 2. This is the lighting level that would be produced at this reference point at night if the overhead electric lighting were operating at full input power.</p>
<h4 id="field-lighting-control-type">Field: Lighting Control Type</h4>
<p>The type of overhead electric lighting control. All reference points specified are assumed to have this type of control.</p>
<p>For Lighting Control Type = 1 (continuous), the overhead lights dim continuously and linearly from (maximum electric power, maximum light output) to (minimum electric power, minimum light output) as the daylight illuminance increases. The lights stay on at the minimum point with further increase in the daylight illuminance.</p>
<p>For Lighting Control Type = 2 (stepped), the electric power input and light output vary in discrete, equally spaced steps. The number of steps is given by Number of Steps (Excluding Off) of Stepped Control. For example, if Number of Steps = 3 and Illuminance Setpoint = 600, then the following table shows the fraction of the lights that are on vs. daylight illuminance.</p>
<p>Table 18. Stepped Lighting Control Example</p>
<table class="table table-striped">
 <tr>
  <th colspan="2">Example of a Stepped Lighting Control System with Three Steps</th>
 </tr>
 <tr>
  <th>Daylight illuminance</th>
  <th>Fraction of lights that are on</th>
 </tr>
 <tr>
  <td>0-200</td>
  <td>1.0</td>
 </tr>
 <tr>
  <td>200-400</td>
  <td>2/3</td>
 </tr>
 <tr>
  <td>400-600</td>
  <td>1/3</td>
 </tr>
 <tr>
  <td>600 and above</td>
  <td>0.0</td>
 </tr>
</table>

<p>Lighting Control Type = 3 (continuous/off) is the same as Lighting Control Type = 1 except that the lights switch off completely when the minimum dimming point is reached.</p>
<h4 id="field-glare-calculation-azimuth-angle-of-view-direction-clockwise-from-zone-y-axis">Field: Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis</h4>
<p>Daylight glare from a window depends on occupant view direction. It is highest when you look directly at a window and decreases as you look away from a window. This field specifies the view direction for calculating glare. It is the angle, measured clockwise in the horizontal plane, between the zone y-axis and the occupant view direction.</p>
<h4 id="field-maximum-allowable-discomfort-glare-index">Field: Maximum Allowable Discomfort Glare Index</h4>
<p>If a daylit zone has windows with shading devices (except exterior screens), the shades will be deployed if the daylight glare at the First Reference Point exceeds the value of this field. To get this type of glare control you have to specify Trigger = Glare, GlareOrSolarOnWindow, GlareOrHorizontalSolar, GlareOrOutsideAirTemp, GlareOrZoneAirTemp or GlareOrZoneLoad in WindowProperty:ShadingControl for one or more windows in the zone (see WindowProperty:ShadingControl).</p>
<p>If a zone has two or more windows with glare control, the shading devices will be deployed one by one in the order in which the windows are input until the glare level at each reference point falls below Maximum Allowable Discomfort Glare Index or is as close as possible to it.</p>
<p>The following table gives recommended values of Maximum Allowable Discomfort Glare Index.</p>
<p>Table 19. Recommended Values -- Discomfort Glare Index</p>
<table class="table table-striped">
  <tr>
    <th colspan="2">Recommended Values of Maximum Allowable Discomfort Glare Index</th>
  </tr>
  <tr>
    <th>Activity or zone type</th>
    <th>Maximum Allowable Discomfort Glare Index</th>
  </tr>
  <tr>
    <td>Art Galleries</td>
    <td>16</td>
  </tr>
  <tr>
    <td>Factories</td>
    <td></td>
  </tr>
  <tr>
    <td>Rough work</td>
    <td>28</td>
  </tr>
  <tr>
    <td>Engine assembly</td>
    <td>26</td>
  </tr>
  <tr>
    <td>Fine assembly</td>
    <td>24</td>
  </tr>
  <tr>
    <td>Instrument assembly</td>
    <td>22</td>
  </tr>
  <tr>
    <td>Hospital wards</td>
    <td>18</td>
  </tr>
  <tr>
    <td>Laboratories</td>
    <td>22</td>
  </tr>
  <tr>
    <td>Museums</td>
    <td>20</td>
  </tr>
  <tr>
    <td>Offices</td>
    <td>22</td>
  </tr>
  <tr>
    <td>School classrooms</td>
    <td>20</td>
  </tr>
</table>

<h4 id="field-minimum-input-power-fraction-for-continuous-dimming-control">Field: Minimum Input Power Fraction for Continuous Dimming Control</h4>
<p>For Lighting Control Type = 1 (continuous), the lowest power the lighting system can dim down to, expressed as a fraction of maximum input power (see figure, below). For Lighting Control Type = 3 (continuous/off) this is the power fraction reached just before the lights switch off completely.</p>
<p><img alt="" src="../../InputOutputReference/media/image096.svg" /></p>
<p>Figure 54. Illustration of continuous dimming relationship</p>
<p>The figure above shows the relationship between electric light output and electrical input.</p>
<h4 id="field-minimum-light-output-fraction-for-continuous-dimming-control">Field: Minimum Light Output Fraction for Continuous Dimming Control</h4>
<p>For Lighting Control Type = 1 (continuous), the lowest lighting output the lighting system can dim down to, expressed as a fraction of maximum light output (see figure, above). This is the fractional light output that the system produces at minimum input power. For Lighting Control Type = 3 (continuous/off) this is the light output fraction reached just before the lights switch off completely.</p>
<h4 id="field-number-of-stepped-control-steps">Field: Number of Stepped Control Steps</h4>
<p>The number of steps, excluding off, in a stepped lighting control system (see figure, below). Required and must be &gt;0 if Lighting Control Type = 2. The steps are assumed to be equally spaced.</p>
<p><img alt="" src="../../InputOutputReference/media/image097.svg" /></p>
<p>Figure 55. Stepped lighting control with Number of Steps = 3.</p>
<h4 id="field-probability-lighting-will-be-reset-when-needed-in-manual-stepped-control">Field: Probability Lighting will be Reset When Needed in Manual Stepped Control</h4>
<p>May be specified if a stepped lighting control system (Lighting Control Type = 2) is manually operated, such as in a simple, one-step (on-off) system. Gives the probability the occupants of a daylit zone will set the electric lights to the correct level to obtain the required illuminance. The rest of the time the lights are assumed to be set one step too high. For example, consider an on-off lighting system (Number of Steps = 1) with a set point of 600 lux and 0.7 reset probability. Then, when daylighting exceeds 600 lux, the electric lights will be off 70% of the time and on 30% of the time.</p>
<h4 id="field-availability-schedule-name">Field: Availability Schedule Name</h4>
<p>This alpha field is optional and may be used to define the name of a schedule that denotes whether or not the control is available to operate during a given time period. If the schedule value is greater than zero, then the controls will be available to operate for that time period.  If the schedule value is zero or less, then the controls will not be available. If this field is left blank, the controls will be always available. For example, this can be useful for scheduling the daylighting controls off during design days so that the daylighting controls do not affect lighting power during sizing.</p>
<p>An IDF example:</p>
<pre><code class="idf">Daylighting:Controls, ! Zone Name
    1,                ! Total Daylighting Reference Points
    3.048,3.048,0.9,  ! X,Y,Z coordinates of first reference point {m}
    0.0,0.0,0.0,      ! X,Y,Z coordinates of second reference point, if present {m}
    0.99,             ! Fraction of zone controlled by first reference point
    0.0,              ! Fraction of zone controlled by second reference point, if present
    500.,             ! Illuminance setpoint at first reference point {lux}
    500.,             ! Illuminance setpoint at second reference point, if present {lux}
    1,                ! Lighting control type {1=continuous,2=stepped,3=continuous/off}
    180.0,            ! Azimuth angle of view direction for glare calculation {deg},
                      !   measured clockwise from zone y-axis. Value of 180 gives view
                      !   (from reference point) that is directly at window, maximizing glare.
    20.0,             ! Maximum discomfort glare index for window shade control
    0.3,              ! Minimum input power fraction for continuous dimming control
    0.2,              ! Minimum light output fraction for continuous dimming control
    0,                ! Number of steps, excluding off, for stepped control
    1.0;              ! Probability electric lighting will be reset when needed (used only
                      !   for stepped control, to simulate manual on/off control)
</code></pre>

<h3 id="guidelines-for-daylighting-modeling-detailed-method">Guidelines for Daylighting Modeling (Detailed Method)</h3>
<p>Following are some guidelines for preparing EnergyPlus input to model the effects of daylighting. Before studying these guidelines, however, you should read the description of each input field under Daylighting:Controls, and review the IDF example, above, and the sample daylighting input, PurchAirWithDaylighting.idf.</p>
<h4 id="use-of-window-multipliers">Use of Window Multipliers</h4>
<p>If an exterior wall in a daylit zone has a number of identical windows, the windows should be entered separately rather than using a window multiplier (ref: FenestrationSurface:Detailed). Using a multiplier would give an incorrect illuminance calculation since individual windows would not be positioned correctly on the wall.</p>
<h4 id="use-of-zone-multipliers">Use of Zone Multipliers</h4>
<p>A zone multiplier should not be used on a daylit zone if the windows in the zone are shadowed by exterior obstructions like trees or neighboring buildings, or by obstructions caused by other parts of building. The reason for this is that the shadowing on the windows of the multiplied zone may be different from zone to zone depending on exactly how the shadows fall on the zones. However, a zone multiplier may be used on a daylit zone if the shadowing is by overhangs, fins and/or window setback.</p>
<h4 id="thermal-zoning-for-daylighting">Thermal Zoning for Daylighting</h4>
<p>To correctly calculate both direct and inter-reflected daylight illuminance you should try to model a thermal zone consisting of several similar rooms separated by interior walls as a representative room with a zone multiplier (ref: Zone). An example of this is shown in Figure 56. Room-1 is the representative room, with a zone multiplier = 4.</p>
<p>Interior walls IW-1, IW-2 and IW-3 should be treated as adiabatic, i.e., they should have Outside Boundary Condition = Surface and Outside Boundary Condition Object = IW-1, IW-2, or IW-3, respectively (ref: BuildingSurface:Detailed). Similarly, if the ceiling and floor of Room-1 are interior surfaces, they should be treated as adiabatic.</p>
<p><img alt="" src="../../InputOutputReference/media/image098.svg" /></p>
<p>Figure 56. For daylighting purposes the thermal zone enclosed by the dashed boundary line should be modeled as a typical zone (Room-1) with a zone multiplier of 4.</p>
<p>Sometimes a representative room cannot be found. Figure 57 shows a section of a building with four rooms having different daylighting characteristics because of different floor area, orientation and/or window size. In this case lumping the rooms into a single thermal zone would give nonsensical daylighting illuminance values because of the presence of the interior walls, which EnergyPlus ignores when calculating illuminance reaching a reference point directly from a window (i.e., without reflection). The solution in this case is to describe each room as a separate thermal zone with its own daylighting reference points, and input the interior walls because these will participate in the calculation of inter-reflected illuminance.</p>
<p><img alt="" src="../../InputOutputReference/media/image099.svg" /></p>
<p>Figure 57. Rooms A, B, C and D have different daylighting characteristics. If lumped into a single thermal zone the daylighting calculation will be less accurate because the blockage of direct light by the interior walls between these rooms is modeled with some simplifications (see Interior Obstructions below). To get a good daylighting calculation each room should be input as a separate thermal zone.</p>
<h4 id="multiple-lighting-zones">Multiple Lighting Zones</h4>
<p>The detailed daylighting calculation allows a thermal zone to be divided into two independently-controlled lighting zones. (See the fields: Fraction of Zone Controlled by First Reference Point, Fraction of Zone Controlled by Second Reference Point, Illuminance SetPoint at First Reference Point, and Illuminance SetPoint at Second Reference Point.) An example is shown in Figure 58, where a relatively deep thermal zone has two lighting zones of equal area.</p>
<p><img alt="" src="../../InputOutputReference/media/image100.svg" /></p>
<p>Figure 58. Two independently-controlled lighting zones, each with 50% of the area of the thermal zone.</p>
<h4 id="fins-overhangs-and-other-exterior-obstructions">Fins, Overhangs and Other Exterior Obstructions</h4>
<p>The daylighting calculation accounts for the presence of exterior obstructions in determining the amount of light that strikes the windows. For daylighting purposes exterior obstructions fall into three categories:</p>
<p>(1)  Fins, overhangs, trees, neighboring buildings, etc., entered with the objects Shading:Zone:Detailed,
 Shading:Site:Detailed, or
 Shading:Building:Detailed.</p>
<p>(2)  Building surfaces like walls and roofs (in an L-shaped building, for example).</p>
<p>(3)  Surfaces associated with window setback.</p>
<p>Category (1) obstructions can have an associated solar transmittance schedule (see description of the field Transmittance Schedule Name for these shading surfaces). If this schedule is not specified, the surface is opaque (has zero transmittance).</p>
<p>The daylighting calculation takes the transmittance into account in determining, for example, how much light enters a window through a translucent awning. It is assumed that the solar and visible transmittance is the same and that the surfaces are non-diffusing, i.e., they do not change the direction of transmitted light. Ref:Daylighting:Controls.</p>
<p>Category (2) and (3) surfaces are assumed to be opaque.</p>
<p>Surfaces in all three categories are assumed to be black, i.e., they do not reflect light, unless you set if “Reflections” option is chosen  in the Building object. Then obstructions can reflect light, such as the top of an overhang reflecting light onto the window above. Ref: Building, Field: Solar Distribution (with reflections options).</p>
<h4 id="interior-obstructions">Interior Obstructions</h4>
<p>The daylighting calculation accounts for the presence of interior obstructions that lie between a window and a reference point. Unlike exterior obstructions, which can be light transmitting, interior obstructions are assumed to be opaque. Interior obstructions can reduce or eliminate the light directly reaching the reference point through a window.</p>
<p>However, interior obstructions that are walls, ceilings or floors are reflecting so they  contribute to the inter-reflected component of daylight illuminance as do the non-obstructing zone surfaces.</p>
<p>Interior obstructions can belong to the Shading object series. This type of obstruction is assumed to be non-reflecting so does not contribute to the inter-reflected component of daylight illuminance.</p>
<p>An example of an interior obstruction that is a wall in an L-shaped room is shown in Figure 59. Here, wall A (or, equivalently, Wall B) prevents light from directly getting to the Reference Point from the window.</p>
<p><img alt="" src="../../InputOutputReference/media/image101.svg" /></p>
<p>Figure 59. Wall A (or Wall B) is an interior obstruction that prevents light from directly reaching the daylighting reference point from the window.</p>
<h4 id="double-facades-daylighting-through-interior-windows">Double Façades: Daylighting through Interior Windows</h4>
<p>The Daylighting:Controls method, with no additional user input,  calculates the contribution of daylight that passes into a target zone through interior windows.<a href="#_ftn1">[1]</a> The origin of this daylight is exterior windows in adjacent zones that share interior windows with the target zone. This capability is aimed at daylighting through a <strong>double façade</strong> (also called “double envelope” or “double skin.”)</p>
<p>This is illustrated in Figure 60, which shows a double-façade buffer zone, Z0, with exterior windows EW1 and EW2. Z0 shares interior windows IW1, IW2 and IW3 with daylit occupied zones ZD1, ZD2 and ZD3, respectively (“daylit” here means the zone has an associated Daylighting:Controls object). The daylight illuminance at reference points RP1, RP2 and RP3 comes from the interior windows and has two main sources:</p>
<p>1.    Daylight that passes through both an exterior window and an interior window in Z0 and reaches a reference point without reflection. This is called “direct illuminance.”</p>
<p>2.    Daylight from Z0  that passes through an interior window and reaches a reference point by inter-reflection in the daylit zone. Because the program calculates this source from the interior solar distribution in Z0 it is recommended that the most accurate calculation of this distribution be made, which occurs if Solar Distribution = FullInteriorAndExterior in the Building object.</p>
<p>A third possible source is neglected because it is generally small in double-façade cases. This is daylight that is reflected from the surfaces of Z0, passes through an interior window and then reaches a reference point without inter-reflection in the daylit zone.</p>
<p>PurchAirWithDoubleFacadeDaylighting.idf is an input example of daylighting through an interior window.</p>
<p><img alt="" src="../../InputOutputReference/media/image102.svg" /></p>
<p>Figure 60. Vertical section through a double-façade building showing daylighting through interior windows. The dashed lines show that (1) reference point RP1 receives direct light from exterior window EW1 via interior window IW1; (2) RP2 receives direct light from EW1 and EW2 via IW2; and (3) RP3 receives direct light from EW2 via IW3.</p>
<h4 id="interior-window-daylighting-configurations-that-energyplus-can-calculate">Interior Window Daylighting Configurations that EnergyPlus Can Calculate</h4>
<p>Figure 61 shows schematically the general configuration of daylighting through interior windows that can be calculated with EnergyPlus. Here, daylit zone ZD has one or more interior windows that are adjacent to other zones, each of which has one or more exterior windows. ZD itself may or may not have exterior windows. If it does, than the daylight illuminance from its exterior and interior windows will be additive. The zones adjacent to ZD may or may not be daylit and may or may not have other interior windows that are not adjacent to ZD. (The program does not consider the illuminance in ZD from electric lighting in adjacent zones.)</p>
<p><img alt="" src="../../InputOutputReference/media/image103.svg" /></p>
<p>Figure 61. General configuration of daylighting through interior windows that can be calculated with EnergyPlus. IW = interior window, EW = exterior window.</p>
<h4 id="interior-window-daylighting-configurations-that-energyplus-cannot-calculate">Interior Window Daylighting Configurations that EnergyPlus Cannot Calculate</h4>
<p>Figure 62 shows schematically a configuration of daylighting through interior windows that cannot be calculated with EnergyPlus. Here, zone Z has an interior window that is adjacent to zone Z1 which in turn has an interior window adjacent to zone Z2. However, the daylight from the exterior window in Z2 that enters Z after passing through Z1 is not calculated because Z2 is not adjacent to Z.</p>
<p><img alt="" src="../../InputOutputReference/media/image104.svg" /></p>
<p>Figure 62. Configuration in which daylighting of zone Z through its interior window  cannot be calculated with EnergyPlus. IW = interior window, EW = exterior window.</p>
<h4 id="restrictions-on-shading-devices">Restrictions on Shading Devices</h4>
<p>There are two restrictions on the use of exterior-window shading devices when a daylit zone has interior windows:</p>
<p>1)   If two daylit zones share an interior window, neither zone can have an exterior window whose shading device does glare control (i.e., the WindowProperty:ShadingControl for the exterior window has Glare Control Is Active = Yes).</p>
<p>2)   If two daylit zones share an interior window, neither zone can have an exterior window with a WindowProperty:ShadingControl that has Shading Control Type = MeetDaylightIlluminanceSetpoint.</p>
<h3 id="delight-daylighting-method">DElight Daylighting Method</h3>
<p>The DElight method of analyzing daylighting in buildings is very similar to that used in the Detailed method. For each point in time, DElight calculates the interior daylighting illuminance at specified reference points and then determines how much the electric lighting can be reduced while still achieving a combined daylighting and electric lighting illuminance target. The daylight illuminance level in a zone depends on many factors, including exterior light sources; location, size, and visible light transmittance of simple and complex fenestration systems; reflectance of interior surfaces; and location of calculation reference points. The subsequent reduction of electric lighting depends on daylight illuminance level, illuminance set point, fraction of zone controlled, and type of lighting control.</p>
<p>There are two primary differences between the Detailed and DElight methods of calculating interior illuminance levels. The first is that DElight includes the capability of analyzing complex fenestration systems that include geometrically complicated shading systems (e.g., roof monitors) and/or optically complicated glazings (e.g., prismatic or holographic glass). The second key difference is that DElight uses a radiosity method to calculate the effects of light reflection inside a zone. These methods are discussed in more detail in the engineering documentation.</p>
<p>There are other important differences between the two methods. One is the inability of DElight to perform the type of dynamic shading controls possible using the Detailed method at each point in time during the thermal simulation (e.g., changes in electrochromic glazing transmittances and blind slat angles). Another is the DElight ability to include more than two reference points in its interior illuminance and electric lighting reduction calculations. A third is the current lack of visual quality (e.g., glare) calculations performed by DElight. Fourth, the modeling of interior obstructions is different in the two methods. In the DElight method interior obstructions block interreflections but do not block the intial direct illuminance. In the Detailed method, interior obstructions block the initial direct illuminance but do not block interreflections. See the engineering documentation for more details.</p>
<p>Input for invoking the DElight method involves three object types: <strong>Daylighting:DELight:Controls</strong>, <strong>Daylighting:DELight:ReferencePoint</strong>, and <strong>Daylighting:DELight:ComplexFenestration</strong>. Each of these objects is described below.</p>
<h3 id="daylightingdelightcontrols">Daylighting:DELight:Controls</h3>
<p>The first input object required for invoking the DElight method is the Daylighting:DELight:Controls object, which defines the parameters of each daylighting zone within a building. This object must be associated with a specific thermal zone within the building for which the reduction in electric lighting due to daylight illuminance will be accounted.</p>
<h4 id="field-name_1">Field: Name</h4>
<p>User name of the DElight daylighting zone to which the following input applies.</p>
<h4 id="field-zone-name_2">Field: Zone Name</h4>
<p>The name of the thermal Zone hosting this DElight daylighting zone. This must be a valid name that has been associated with a thermal Zone contained in the same EnergyPlus input data file.</p>
<h4 id="field-lighting-control-type_1">Field: Lighting Control Type</h4>
<p>The type of overhead electric lighting control. All reference points specified are assumed to have this type of control.</p>
<p>For Lighting Control Type = 1 (continuous), the overhead lights dim continuously and linearly from (maximum electric power, maximum light output) to (minimum electric power, minimum light output) as the daylight illuminance increases. The lights stay on at the minimum point with further increase in the daylight illuminance.</p>
<p>For Lighting Control Type = 2 (stepped), the electric power input and light output vary in discrete, equally spaced steps. The number of steps is given by Number of Steps (Excluding Off) of Stepped Control. For example, if Number of Steps = 3 and Illuminance Setpoint = 600, then the following table shows the fraction of the lights that are on vs. daylight illuminance.</p>
<p>Table 20. Stepped Lighting Control Example</p>
<table class="table table-striped">
 <tr>
  <th colspan="2">Example of a Stepped Lighting Control System with Three Steps</th>
 </tr>
 <tr>
  <th>Daylight illuminance</th>
  <th>Fraction of lights that are on</th>
 </tr>
 <tr>
  <td>0-200</td>
  <td>1.0</td>
 </tr>
 <tr>
  <td>200-400</td>
  <td>2/3</td>
 </tr>
 <tr>
  <td>400-600</td>
  <td>1/3</td>
 </tr>
 <tr>
  <td>600 and above</td>
  <td>0.0</td>
 </tr>
</table>

<p>Lighting Control Type = 3 (continuous/off) is the same as Lighting Control Type = 1 except that the lights switch off completely when the minimum dimming point is reached.</p>
<h4 id="field-minimum-input-power-fraction-for-continuous-dimming-control_1">Field: Minimum Input Power Fraction for Continuous Dimming Control</h4>
<p>For Lighting Control Type = 1 (continuous), the lowest power the lighting system can dim down to, expressed as a fraction of maximum input power (see figure, below). For Lighting Control Type = 3 (continuous/off) this is the power fraction reached just before the lights switch off completely.</p>
<p><img alt="" src="../../InputOutputReference/media/image105.svg" /></p>
<p>Figure 63. Illustration of continuous dimming relationship</p>
<p>The figure above shows the relationship between electric light output and electrical input.</p>
<h4 id="field-minimum-light-output-fraction-for-continuous-dimming-control_1">Field: Minimum Light Output Fraction for Continuous Dimming Control</h4>
<p>For Lighting Control Type = 1 (continuous), the lowest lighting output the lighting system can dim down to, expressed as a fraction of maximum light output (see figure, above). This is the fractional light output that the system produces at minimum input power. For Lighting Control Type = 3 (continuous/off) this is the power fraction reached just before the lights switch off completely.</p>
<h4 id="field-number-of-steps-excluding-off-for-stepped-control">Field: Number of Steps (Excluding Off) for Stepped Control</h4>
<p>The number of steps, excluding off, in a stepped lighting control system (see figure, below). Required and must be &gt;0 if Lighting Control Type = 2. The steps are assumed to be equally spaced.</p>
<p><img alt="" src="../../InputOutputReference/media/image106.svg" /></p>
<p>Figure 64. Stepped lighting control with Number of Steps = 3.</p>
<h4 id="field-probability-lighting-will-be-reset-when-needed-in-manual-stepped-control_1">Field: Probability Lighting Will Be Reset When Needed in Manual Stepped Control</h4>
<p>May be specified if a stepped lighting control system (Lighting Control Type = 2) is manually operated, such as in a simple, one-step (on-off) system. Gives the probability the occupants of a daylit zone will set the electric lights to the correct level to obtain the required illuminance. The rest of the time the lights are assumed to be set one step too high. For example, consider an on-off lighting system (Number of Steps = 1) with a set point of 600 lux and 0.7 reset probability. Then, when daylighting exceeds 600 lux, the electric lights will be off 70% of the time and on 30% of the time.</p>
<h4 id="field-gridding-resolution">Field: Gridding Resolution</h4>
<p>The maximum surface area for nodes in gridding (subdividing) all surfaces in the DElight zone. All reflective and transmitting surfaces will be subdivided into approximately square nodes that do not exceed this maximum. Higher resolution subdivisions require greater calculation times, but generally produce more accurate results. This same gridding resolution is also used to subdivide any Complex Fenestration System surfaces. It is advisable to perform at least one simulation of new input using a small gridding resolution such as 0.1m2 to compare these results against simulation runs at lower resolution (i.e., higher maximum area nodal grids) to get a sense of possible levels of error.</p>
<p>An IDF example:</p>
<pre><code class="idf">Daylighting:DELight:Controls,
    DElight NORTH ZONE, !- DElight Zone Name
    NORTH ZONE,         !- Zone Name
    1,     !- Lighting control type
    0.3,   !- Minimum input power fraction for continuous dimming control
    0.2,   !- Minimum light output fraction for continuous dimming control
    0,     !- Number of steps (excluding off) for stepped control
    1.0,   !- Probability lighting will be reset when needed in manual stepped control
    1.0;   !- Gridding Resolution {m2}
</code></pre>

<h3 id="daylightingdelightreferencepoint">Daylighting:DELight:ReferencePoint</h3>
<p>The second input object required for invoking the DElight method is the Daylighting:DELight:ReferencePoint object, which defines the parameters of each Reference Point within the associated DElight daylighting zone. This object must be associated with a specific Daylighting:DELight:Controls object instance. There may be up to a maximum of 100 Reference Points for each DElight daylighting zone. Each Reference Point that is input does NOT need to be included in the control of the electric lighting system within the zone. This is determined by the fraction of the zone controlled by each Reference Point, which can be input as 0. Note that the sum of all Reference Point control fractions must equal 1 to obtain correct overall results.</p>
<h4 id="field-name_2">Field: Name</h4>
<p>User name of the DElight daylighting Reference Point to which the following input applies.</p>
<h4 id="field-delight-name">Field: DElight Name</h4>
<p>The name of the Daylighting:DELight:Controls object instance hosting this Reference Point. This must be a valid name that has been associated with a DElight daylighting Zone contained in the same EnergyPlus input data file.</p>
<h4 id="fields-xyz-of-reference-point">Fields: (X,Y,Z) of Reference Point</h4>
<p>These three fields are the X, Y and Z values of the Reference point in the coordinate system you specified for daylighting reference points in the GlobalGeometryRules object. Figure 65 shows an example using the relative coordinate (to zone) system. Z is typically at work surface height (e.g., 0.8m for a desk).</p>
<p><img alt="" src="../../InputOutputReference/media/image107.svg" /></p>
<p>Figure 65. Example showing location of two daylighting reference points in the zone coordinate system (relative) of a rectangular zone with three windows. (a) Perspective view, (b) plan view, (c) elevation view. All dimensions are in meters.</p>
<h4 id="field-fraction-of-zone-controlled-by-reference-point">Field: Fraction of Zone Controlled by Reference Point</h4>
<p>The zone floor-area fraction of the electric lighting that is controlled by the daylight illuminance at this Reference Point. If the sum of the values for this field for all Reference Points input for a given daylighting zone is less than 1.0, then the remaining fraction (i.e., 1.0 – Sum) is assumed to not have lighting control.</p>
<p>Note that Reference Points may be input with a 0.0 value for this fraction. In this case, daylight factors and interior illuminance values will be calculated for the Reference Point, but it will play no role in controlling the electric lighting within the daylighting zone to which it belongs.</p>
<h4 id="field-illuminance-setpoint-at-reference-point">Field: Illuminance Setpoint at Reference Point</h4>
<p>The desired lighting level (in lux) at this Reference Point. This is assumed to be the lighting level that would be produced at this reference point at night if the overhead electric lighting were operating at full input power. Recommended values depend on the type of activity and may be found, for example, in the Lighting Handbook of the Illuminating Engineering Society of North America. A typical value for general office work (excluding computer terminals) is 500 lux.</p>
<p>An IDF example:</p>
<pre><code class="idf">Daylighting:DELight:ReferencePoint,
    RefPt 2,            !- Reference Point Name
    DElight NORTH ZONE, !- DElight Zone Name
    5.0,  !- X-coordinate of reference point {m}
    3.0,  !- Y-coordinate of reference point {m}
    0.9,  !- Z-coordinate of reference point {m}
    0.5,  !- Fraction of zone controlled by reference point
    500.; !- Illuminance setpoint at reference point {lux}
</code></pre>

<h3 id="daylightingdelightcomplexfenestration">Daylighting:DELight:ComplexFenestration</h3>
<p>The third input object related to the DElight method is the Daylighting:DElight: Complex Fenestration object. The DElight daylighting analysis method can be applied to daylighting zones that contain only simple fenestration systems such as windows and skylights that are standard EnergyPlus sub-surfaces. In this situation, no Daylighting:DElight: Complex Fenestration object would be input.</p>
<p>In addition to analyzing simple fenestration systems, DElight includes the capability of analyzing complex fenestration systems such as geometrically complicated static shading systems (e.g., roof monitors) and/or optically complicated glazings (e.g., prismatic or holographic glass). This capability is based on characterizing these complex fenestration systems (CFS) using bi-directional transmittance distribution functions (BTDF). In general, BTDF data for a specific CFS must be either measured or simulated (e.g., using ray-tracing techniques) prior to employing DElight to analyze it within EnergyPlus. The current implementation of DElight CFS calculations within EnergyPlus supports two approaches to the input of BTDF, an analytical approach and a file-based approach. The details of inputting these two approaches are described below under the User Complex Fenestration Type field.</p>
<p>Two analytical CFS BTDF types are currently supported, window and light shelf. The file-based approach requires that a user has access to a data file containing raw BTDF data that DElight reads as additional input during its analysis calculations. BTDF data files are described separately since it is anticipated that individual EnergyPlus users will not create these data files themselves.</p>
<p>The methods related to characterizing and analyzing CFS using BTDF are still evolving. DElight is an early implementation of CFS analysis methods. These methods, and the input associated with them here, will likely change in the future.</p>
<h4 id="field-user-name">Field: User Name</h4>
<p>User name of the DElight daylighting Complex Fenestration to which the following input applies.</p>
<h4 id="field-complex-fenestration-type">Field: Complex Fenestration Type</h4>
<p>Type name of the DElight daylighting Complex Fenestration system to be analyzed. This type name must take one of the following two forms.</p>
<p>BTDF^GEN^Analytical Type^Normal Visible Transmittance^Dispersion Angle</p>
<p>BTDF^FILE^Filename</p>
<p>The first form above is for supported analytical CFS types which currently include WINDOW and LIGHTSHELF. While these analytical types are relatively simple, they represent flexible ways to explore diffusing CFS systems and the impact of light shelves in redirecting light through an aperture. Each of these types also requires the visible transmittance of the CFS at normal incidence angle, and a dispersion angle (in degrees) that represents the “spread” of transmitted light. A small dispersion angle of 10 corresponds to clear glazing while a large angle of 90 corresponds to perfectly diffusing glazing. The “^” symbol must be used as a delimiter between sub-fields within this Complex Fenestration type name string as shown in the IDF example for WINDOW below, and in the DElight sample input data files.</p>
<p>The second form above is for CFS types for which there is pre-measured or pre-simulated BTDF data. In this case the Filename sub-field must be a valid data file name that is associated with an existing BTDF dataset that DElight can use in its calculations.</p>
<h4 id="field-building-surface-name">Field: Building Surface Name</h4>
<p>The name of the heat transfer surface object instance hosting this Complex Fenestration, analogous to the Building Surface Name field for subsurfaces such as Windows. This must be a valid name that has been associated with a heat transfer surface contained in the same EnergyPlus input data file.</p>
<h4 id="field-window-name">Field: Window Name</h4>
<p>The name of the Window (ref: FenestrationSurface:Detailed object) instance that will be used to account for the geometry, and the solar/thermal gains/losses, of the Complex Fenestration system surface. This must be a valid name that has been associated with a Window contained in the same EnergyPlus input data file. The geometry for the Complex Fenestration is taken from the geometry input for this standard EnergyPlus subsurface, hence the term “Doppelganger.”</p>
<p>Note that DElight only deals with the visible spectrum of light transmitted through a Complex Fenestration. To account for the solar/thermal influences of a Complex Fenestration, a geometrically coincident subsurface that will be accounted for by methods already within EnergyPlus must be defined in the input data file. This is an interim solution to the issue of accounting for solar/thermal influences that will likely change as techniques analogous to the daylighting analysis of BTDF are developed.</p>
<h4 id="field-fenestration-rotation">Field: Fenestration Rotation</h4>
<p>The in-plane counter-clockwise rotation angle between the Complex Fenestration optical reference direction and the base edge of the Doppelganger Surface geometry. The Complex Fenestration optical reference direction is the direction of the zero azimuth angle for the BDTF dataset. This Rotation angle will typically be zero when the Doppelganger surface is rectangular and its width edge is aligned with the Complex Fenestration optical reference direction.</p>
<p>An IDF example for an analytical WINDOW type CFS:</p>
<pre><code class="idf">Daylighting:DELight:ComplexFenestration,
    Window CFS,       !- DElight Complex Fenestration User Name
    BTDF^GEN^WINDOW^1.0^20.0,     !- Complex Fenestration Type
    ZN003:WALL001,  !- Complex Fenestration Host Surface
    Zn003:Wall001:Doppel001, !- Doppelganger Surface Name
    0.0;            !- Fenestration Rotation {deg}
</code></pre>

<h3 id="delight-output">DElight Output</h3>
<p>In addition to the daylighting-specific outputs for DElight listed below, two ASCII text files are created during an EnergyPlus run that includes DElight analysis.  Following completion of an EnergyPlus run, these files are given names that consist of the project name appended with DElight.in and DElight.out.  The format of these files is described in the Output Details and Examples document.</p>
<p>Zone,Average,Daylighting Reference Point Illuminance [lux]</p>
<p>Zone,Average,Daylighting Lighting Power Multiplier []</p>
<h4 id="daylighting-reference-point-illuminance-lux">Daylighting Reference Point Illuminance [lux]</h4>
<p>The total daylight illuminance at a DElight reference point from all of the exterior windows in a daylit zone.</p>
<h4 id="daylighting-lighting-power-multiplier">Daylighting Lighting Power Multiplier []</h4>
<p>The amount by which the overhead electric lighting power in a zone is multiplied due to usage of DElight calculated daylighting to dim or switch electric lights. For example, if the multiplier is M and the electric power without dimming is P, then the electric power with dimming is M*P. The multiplier varies from 0.0, which corresponds to maximum dimming (zero electric lighting), to 1.0, which corresponds to no dimming.</p>
<h3 id="daylighting-output">Daylighting Output</h3>
<p>The following daylighting-specific outputs are available for Daylighting:Controls:</p>
<ul>
<li>
<p>Zone,Average,Site Exterior Beam Normal Illuminance [lux]</p>
</li>
<li>
<p>Zone,Average,Site Exterior Horizontal Beam Illuminance [lux]</p>
</li>
<li>
<p>Zone,Average,Site Exterior Horizontal Sky Illuminance [lux]</p>
</li>
<li>
<p>Zone,Average,Site Beam Solar Radiation Luminous Efficacy [lum/W]</p>
</li>
<li>
<p>Zone,Average,Site Sky Diffuse Solar Radiation Luminous Efficacy [lum/W]</p>
</li>
<li>
<p>Zone,Average,Site Daylighting Model Sky Clearness []</p>
</li>
<li>
<p>Zone,Average,Site Daylighting Model Sky Brightness []</p>
</li>
<li>
<p>Surface,Average,Daylighting Window Reference Point 1 View Luminance [cd/m2]</p>
</li>
<li>
<p>Surface,Average,Daylighting Window Reference Point 1 Illuminance [lux]</p>
</li>
<li>
<p>Zone,Average,Daylighting Reference Point 1 Illuminance [lux]</p>
</li>
<li>
<p>Zone,Average,Daylighting Reference Point 1 Glare Index []</p>
</li>
<li>
<p>Zone,Sum,Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time [hr]</p>
</li>
<li>
<p>Zone,Sum,Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time [hr]</p>
</li>
<li>
<p>Surface,Average,Daylighting Window Reference Point 2 View Luminance [cd/m2]</p>
</li>
<li>
<p>Surface,Average,Daylighting Window Reference Point 2 Illuminance [lux]</p>
</li>
<li>
<p>Zone,Average,Daylighting Reference Point 2 Illuminance [lux], if applicable</p>
</li>
<li>
<p>Zone,Average,Daylighting Reference Point 2 Glare Index [], if applicable</p>
</li>
<li>
<p>Zone,Sum,Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time [hr]</p>
</li>
<li>
<p>Zone,Sum,Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time [hr]</p>
</li>
<li>
<p>Zone,Average,Daylighting Lighting Power Multiplier []</p>
</li>
</ul>
<h4 id="site-exterior-beam-normal-illuminance-lux">Site Exterior Beam Normal Illuminance [lux]</h4>
<p>Beam normal illuminance of the sun at the earth’s surface, measured in lux (lumens/m<sup>2</sup>)</p>
<h4 id="site-exterior-horizontal-beam-illuminance-lux">Site Exterior Horizontal Beam Illuminance [lux]</h4>
<p>Beam illuminance on an unobstructed horizontal plane at the earth’s surface. Equals “Site Exterior Beam Normal Illuminance” times sine of solar altitude.</p>
<h4 id="site-exterior-horizontal-sky-illuminance-lux">Site Exterior Horizontal Sky Illuminance [lux]</h4>
<p>Illuminance from sky solar radiation on an unobstructed horizontal plane at the earth’s surface. The total exterior horizontal illuminance is the sum of “Site Exterior Horizontal Beam Illuminance” and “Site Exterior Horizontal Sky Illuminance.”</p>
<h4 id="site-beam-solar-radiation-luminous-efficacy-lumw">Site Beam Solar Radiation Luminous Efficacy [lum/W]</h4>
<p>A measure of the visible light content of beam solar radiation; equal to the number of lumens per watt of beam solar radiation. Depends on atmospheric conditions (moisture, turbidity, cloudiness) and solar altitude.</p>
<h4 id="site-sky-diffuse-solar-radiation-luminous-efficacy-lumw">Site Sky Diffuse Solar Radiation Luminous Efficacy [lum/W]</h4>
<p>A measure of the visible light content of sky diffuse solar radiation; equal to the number of lumens per watt of sky diffuse solar radiation. Depends on atmospheric conditions (moisture, turbidity, cloudiness) and solar altitude.</p>
<h4 id="site-daylighting-model-sky-clearness">Site Daylighting Model Sky Clearness [ ]</h4>
<p>Clearness of sky. One of the factors used to determine sky type and luminous efficacy of solar radiation (see <em>EnergyPlus Engineering Document</em>). Sky Clearness close to 1.0 corresponds to an overcast sky. Sky Clearness &gt; 6 is a clear sky.</p>
<h4 id="site-daylighting-model-sky-brightness">Site Daylighting Model Sky Brightness [ ]</h4>
<p>Brightness of sky. One of the factors used to determine sky type and luminous efficacy of solar radiation (see <em>EnergyPlus Engineering Document</em>).</p>
<h4 id="daylighting-window-reference-point-1-view-luminance-cdm2">Daylighting Window Reference Point 1 View Luminance [cd/m2]</h4>
<p>The area-averaged luminance of an exterior window as viewed from the first reference point in the daylit zone containing the window. In general, higher window luminance values are associated with higher daylight glare values. (Printed only for exterior windows in daylit zones without interior windows.)</p>
<h4 id="daylighting-window-reference-point-1-illuminance-lux">Daylighting Window Reference Point 1 Illuminance [lux]</h4>
<p>The contribution from a particular exterior window to the daylight illuminance at the first reference point in the daylit zone containing the window. (Not printed for exterior windows in daylit zones with interior windows.)</p>
<h4 id="daylighting-reference-point-1-illuminance-lux">Daylighting Reference Point 1 Illuminance [lux]</h4>
<p>The total daylight illuminance at the first reference point from all of the windows in a daylit zone.</p>
<h4 id="daylighting-reference-point-1-glare-index">Daylighting Reference Point 1 Glare Index []</h4>
<p>The daylight glare index at the first reference point in a daylit zone.</p>
<h4 id="daylighting-reference-point-1-glare-index-setpoint-exceeded-time-hr">Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time [hr]</h4>
<p>The number of hours when the calculated daylight glare index at the first reference point exceeds the glare index setpoint.</p>
<h4 id="daylighting-reference-point-1-daylight-illuminance-setpoint-exceeded-time-hr">Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time [hr]</h4>
<p>The number of hours when the calculated daylight illuminance at the first reference point exceeds the daylight illuminance setpoint.</p>
<h4 id="daylighting-reference-point-2-illuminance-lux">Daylighting Reference Point 2 Illuminance [lux]</h4>
<p>The total daylight illuminance at the second reference point from all of the windows in a daylit zone.</p>
<h4 id="daylighting-window-reference-point-2-view-luminance-cdm2">Daylighting Window Reference Point 2 View Luminance [cd/m2]</h4>
<p>The area-averaged luminance of an exterior window as viewed from the second reference point, if present, in the daylit zone containing the window. Note that, for a bare window, this value can be different from the corresponding value at the first reference point since different regions of the sky and ground will be visible from the two reference points, and different ranges of angles of incidence and associated glass transmittance values will be involved. (Not printed for exterior windows in daylit zones with interior windows.)</p>
<h4 id="daylighting-window-reference-point-2-illuminance-lux">Daylighting Window Reference Point 2 Illuminance [lux]</h4>
<p>The contribution from a particular exterior window to the daylight illuminance at the second reference point, if present, in the daylit zone containing the window. (Not printed for exterior windows in daylit zones with interior windows.)</p>
<h4 id="daylighting-reference-point-2-glare-index">Daylighting Reference Point 2 Glare Index []</h4>
<p>The daylight glare index at the second reference point, if present, in a daylit zone.</p>
<h4 id="daylighting-reference-point-2-glare-index-setpoint-exceeded-time-hr">Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time [hr]</h4>
<p>The number of hours when the calculated daylight glare index at the second reference point exceeds the glare index setpoint.</p>
<h4 id="daylighting-reference-point-2-daylight-illuminance-setpoint-exceeded-time-hr">Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time [hr]</h4>
<p>The number of hours when the calculated daylight illuminance at the second reference point exceeds the daylight illuminance setpoint.</p>
<h4 id="daylighting-lighting-power-multiplier_1">Daylighting Lighting Power Multiplier []</h4>
<p>The amount by which the overhead electric lighting power in a zone is multiplied due to usage of daylighting to dim or switch electric lights. For example, if the multiplier is M and the electric power without dimming is P, then the electric power with dimming is M*P. The multiplier varies from 0.0, which corresponds to maximum dimming (zero electric lighting), to 1.0, which corresponds to no dimming.</p>
<h3 id="outputilluminancemap">Output:IlluminanceMap</h3>
<p>The Output:IlluminanceMap object expands on the reporting capabilities of the daylighting simulation. For any zone simulated with Daylighting:Controls, the illuminance map can generate up to 2,500 points of additional daylighting illuminance values. The resulting map is output as a comma delimited text file that can be imported into a spreadsheet program for rapid visualization of the daylighting illuminance patterns in a zone. The values are produced on an hourly basis. The Z height of the map is constant (parallel to a flat floor). More than one illuminance map can be created for a zone.</p>
<h4 id="field-name_3">Field: Name</h4>
<p>The name of the map object.</p>
<h4 id="field-zone-name_3">Field: Zone Name</h4>
<p>Reference to a zone with Daylighting:Controls.</p>
<h4 id="field-z-height">Field: Z Height</h4>
<p>The height or elevation of the grid of daylighting points.</p>
<h4 id="field-x-minimum-coordinate">Field: X Minimum Coordinate</h4>
<p>The minimum X coordinate boundary for the map.</p>
<h4 id="field-x-maximum-coordinate">Field: X Maximum Coordinate</h4>
<p>The maximum X coordinate boundary for the map.</p>
<h4 id="field-number-of-x-grid-points">Field: Number of X Grid Points</h4>
<p>The number of daylighting reference points in the X direction from the minimum to the maximum boundaries. The maximum number of points that can be generated is 2500 (Number of X Grid Points X Number of Y Grid Points).</p>
<h4 id="field-y-minimum-coordinate">Field: Y Minimum Coordinate</h4>
<p>The minimum Y coordinate boundary for the map.</p>
<h4 id="field-y-maximum-coordinate">Field: Y Maximum Coordinate</h4>
<p>The maximum Y coordinate boundary for the map.</p>
<h4 id="field-number-of-y-grid-points">Field: Number of Y Grid Points</h4>
<p>The number of daylighting reference points in the Y direction from the minimum to the maximum boundaries. The maximum number of points that can be generated is 2500 (Number of X Grid Points X Number of Y Grid Points).</p>
<p>Note:  Daylighting factors cannot be accurately calculated for reference points that are very close to a wall or window (less than 0.15 m or 6 inches). An error is reported for a reference point that is too close to a window, but no error is reported for a point that is too close to a wall.</p>
<pre><code class="idf">Output:IlluminanceMap,
  Daylit Map,      ! Map Name
  Daylit Zone,     ! Zone Name
  0,               ! Z Height [m]
  0.1,             ! X Minimum Coordinate [m]
  4.9,             ! X Maximum Coordinate [m]
  10,              ! Number of X Grid Points
  0.1,             ! Y Minimum Coordinate [m]
  9.9,             ! Y Maximum Coordinate [m]
  10;              ! Number of Y grid Points
</code></pre>

<p>Since not all zones are rectangular, it is possible to have map points that are outside the zone. Any illuminance registered at these points is inaccurate and, additionally, a “*” marks these values for easy observance.</p>
<h3 id="outputcontrolilluminancemapstyle">OutputControl:IlluminanceMap:Style</h3>
<p>This object specifies the “style” for the illuminance map output (described in the Output Details and Examples document). As described early in the document (see: EnergyPlus Output Processing), the user may select the “style” for the daylighting illuminance map output file (eplusmap.&lt;ext&gt;).</p>
<h4 id="field-column-separator">Field: Column Separator</h4>
<p>For this field, the desired separator for columns is entered. “Comma” creates comma separated fields/columns in the outputs (eplusmap.csv file is created). “Tab” creates tab separated fields/columns in the outputs (eplusmap.tab file is created). “Fixed” creates space separated fields/columns in the outputs (eplusmap.txt file is created) but these are not necessarily lined up for easy printing.</p>
<p>Note that both tab and comma separated files easily import into Excel™ or other spreadsheet programs. The tab delimited files can also be viewed by text editors, word processing programs and easily converted to “tables” within those programs.</p>
<h3 id="daylighting-devices">Daylighting Devices</h3>
<p>Daylighting devices work in conjunction with the Daylighting:Controls object to simulate components that can improve daylighting in a zone.</p>
<p>Daylighting devices are also tightly integrated into the zone heat balance. The thermal effects of these devices are simulated with or without the use of a Daylighting:Controls object.</p>
<p>There are two types of daylighting device in EnergyPlus:  tubular daylighting devices and daylighting shelves.</p>
<h3 id="daylightingdevicetubular">DaylightingDevice:Tubular</h3>
<p>Tubular daylighting devices (TDDs), also known as tubular skylights or light pipes, are used to bring natural exterior daylight into the hard-to-reach, interior spaces of a building.</p>
<p>TDDs consist of three components: a dome, a pipe, and a diffuser.</p>
<p><img alt="DaylightingTubular" src="../../InputOutputReference/media/image108.png" /></p>
<p>Figure 66. Tubular daylighting device diagram.</p>
<p>In EnergyPlus each of these components corresponds to an object in the input file.</p>
<p>The dome and diffuser are defined in the same way as windows using the FenestrationSurface:Detailed object. The <em>Surface Type</em> field must be specified as TubularDaylightDome or TubularDaylightDiffuser accordingly.</p>
<p>The location and orientation of the dome surface affect the total amount of daylight collected.</p>
<p>The <em>Base Surface</em> of the diffuser object determines to which zone the daylighting is delivered. The location and orientation of the diffuser surface affect the amount of daylight received at the Daylighting:Controls reference points.</p>
<p>Although the object definition is the same as for a window, there are several restrictions on TubularDaylightDome and TubularDaylightDiffuser objects:</p>
<ul>
<li>
<p>Shading control devices are not allowed.</p>
</li>
<li>
<p>Frames and dividers are not allowed.</p>
</li>
<li>
<p>Multipliers must be 1.0.</p>
</li>
<li>
<p>Dome, diffuser, and pipe areas (as given by diameter) must be approximately equal.</p>
</li>
<li>
<p>Outside face environment objects are not allowed.</p>
</li>
<li>
<p>Dome and diffuser constructions cannot be more than one layer.</p>
</li>
</ul>
<p>Since commercial TDDs are assumed to be cylindrical in shape, it is recommended that the circular areas of the actual dome and diffuser be approximated with a square of equivalent area for the TubularDaylightDome and TubularDaylightDiffuser objects. Although it is possible to use a triangular surface instead, a square is a much better geometric approximation of a circle.</p>
<p>Note that the TubularDaylightDome surface is allowed to have a different position and tilt from the roof base surface. If the actual TDD projects some height above the roof surface, the TubularDaylightDome coordinates should be located accordingly.</p>
<p><img alt="" src="../../InputOutputReference/media/image109.png" /></p>
<p>Figure 67. Tubular daylighting device DXF output.</p>
<p>The TubularDaylightDome surface automatically casts a shadow on the roof base surface. However, since the pipe is not represented by a surface, it will not cast a shadow. If this effect must be simulated, one or more SURFACE:SHADING objects can be used.</p>
<p>The dome and diffuser objects are connected by the DAYLIGHTING DEVICE:TUBULAR object:</p>
<h4 id="field-name_4">Field: Name</h4>
<p>The name of the TDD object.</p>
<h4 id="field-dome-name">Field: Dome Name</h4>
<p>Reference to a FenestrationSurface:Detailed object with <em>Surface Type</em> TubularDaylightDome.</p>
<h4 id="field-diffuser-name">Field: Diffuser Name</h4>
<p>Reference to a FenestrationSurface:Detailed object with <em>Surface Type</em> TubularDaylightDiffuser.</p>
<h4 id="field-construction-name">Field: Construction Name</h4>
<p>The construction of the TDD pipe. The visible and solar absorptance of the inside material layer determines the reflectivity of the inner mirrored surface of the TDD. This is very important for the overall transmittance of the TDD.</p>
<h4 id="field-diameter">Field: Diameter</h4>
<p>The diameter [m] of the TDD pipe. The area of the pipe must match the areas of the dome and diffuser.</p>
<h4 id="field-total-length">Field: Total Length</h4>
<p>The total length [m] of the TDD pipe between the dome and the diffuser, including the exterior part above the roof. The exterior length is determined internally by subtracting the transition zone lengths from the total length.</p>
<h4 id="field-effective-thermal-resistance">Field: Effective Thermal Resistance</h4>
<p>The effective thermal resistance [m<sup>2</sup>-K/W], i.e. R-value, of the TDD between the exterior dome surface and the interior diffuser surface.</p>
<h4 id="field-transition-zone35-name">Field: Transition Zone&lt;#&gt;  Name</h4>
<p>Name of zone that the TDD pipe passes through before reaching the delivery zone.</p>
<h4 id="field-transition-zone-35-length">Field: Transition Zone &lt;#&gt; Length</h4>
<p>Length of pipe [m] in the transition zone. This is used for determining heat gains due to solar absorbed by the pipe in each transition zone. The distribution of absorbed solar gains can be customized by adjusting the length of pipe in each transition zone.   The transition zone gain is proportional to the length of pipe in the zone. If no transition zones are specified, all solar absorbed by the pipe is lost to the exterior environment.</p>
<p>The <em>Transition Zone Name</em> and <em>Transition Zone Length</em> fields can be repeated for additional transition zones.</p>
<pre><code class="idf">DaylightingDevice:Tubular,
  Pipe1,                    !- Object Name
  Dome1,                    !- Dome Name
  Diffuser1,                !- Diffuser Name
  Reflective Aluminum,      !- Construction Name
  0.3556,                   !- Diameter [m] (approximately 14&quot;, a standard size)
  1.4,                      !- Total Length [m] (subtract zone lengths to get outdoor exposed length)
  0.28,                     !- Effective Thermal Resistance [m2-K/W] between TubularDaylightDome and
 !                                TubularDaylightDiffuser
  Attic Zone,               !- Transition Zone 1 Name
  1.1;                      !- Transition Zone 1 Length [m]


 FenestrationSurface:Detailed,
  Dome1,  !- Subsurface Name
  TubularDaylightDome,  !- Surface Type
  Clear Acrylic Dome,  !- Construction Name (only 1 layer allowed in construction)
  Attic Roof,  !- Base Surface Name
  ,  !- Outside Face Environment (not allowed for TubularDaylightDome)
  0.0,  !- VF to Ground
  ,  !- Window Shading Control (not allowed for TubularDaylightDome)
  ,  !- Frame/Divider Name (not allowed for TubularDaylightDome)
  1.0,  !- Multiplier (must be 1.0 for TubularDaylightDome)
  4,  !- Number of Vertices
  2.3425,  3.1575,  3.9,
  2.3425,  2.8425,  3.9,
  2.6575,  2.8425,  3.9,
  2.6575,  3.1575,  3.9;


 FenestrationSurface:Detailed,
  Diffuser1,  !- Subsurface Name
  TubularDaylightDiffuser,  !- Surface Type
  Frosted Acrylic Diffuser,  !- Construction Name (only 1 layer allowed in construction)
  Daylit Zone Ceiling,  !- Base Surface Name
  ,  !- Outside Face Environment (not allowed for TubularDaylightDiffuser)
  0.0,  !- VF to Ground
  ,  !- Window Shading Control (not allowed for TubularDaylightDiffuser)
  ,  !- Frame/Divider Name (not allowed for TubularDaylightDiffuser)
  1.0,  !- Multiplier (must be 1.0 for TubularDaylightDiffuser)
  4,  !- Number of Vertices
  2.3425,  3.1575,  2.5,
  2.3425,  2.8425,  2.5,
  2.6575,  2.8425,  2.5,
  2.6575,  3.1575,  2.5;
</code></pre>

<h3 id="tubular-daylighting-device-output">Tubular Daylighting Device Output</h3>
<ul>
<li>
<p>Zone,Average,Tubular Daylighting Device Transmitted Solar Radiation Rate [W]</p>
</li>
<li>
<p>Zone,Average,Tubular Daylighting Device Pipe Absorbed Solar Radiation Rate [W]</p>
</li>
<li>
<p>Zone,Average,Tubular Daylighting Device Heat Gain Rate [W]</p>
</li>
<li>
<p>Zone,Average,Tubular Daylighting Device Heat Loss Rate [W]</p>
</li>
<li>
<p>Zone,Average,Tubular Daylighting Device Beam Solar Transmittance []</p>
</li>
<li>
<p>Zone,Average,Tubular Daylighting Device Beam Visible Transmittance []</p>
</li>
<li>
<p>Zone,Average,Tubular Daylighting Device Diffuse Solar Transmittance []</p>
</li>
<li>
<p>Zone,Average,Tubular Daylighting Device Diffuse Visible Transmittance []</p>
</li>
</ul>
<h4 id="tubular-daylighting-device-beam-solar-transmittance">Tubular Daylighting Device Beam Solar Transmittance []</h4>
<p>This is the transmittance of beam solar radiation through the TDD.</p>
<h4 id="tubular-daylighting-device-beam-visible-transmittance">Tubular Daylighting Device Beam Visible Transmittance []</h4>
<p>This is the transmittance of beam visible radiation, or daylight, through the TDD.</p>
<h4 id="tubular-daylighting-device-diffuse-solar-transmittance">Tubular Daylighting Device Diffuse Solar Transmittance []</h4>
<p>This is the transmittance of diffuse solar radiation through the TDD.</p>
<h4 id="tubular-daylighting-device-diffuse-visible-transmittance">Tubular Daylighting Device Diffuse Visible Transmittance []</h4>
<p>This is the transmittance of diffuse visible radiation, or daylight, through the TDD.</p>
<h4 id="tubular-daylighting-device-heat-gain-rate-w">Tubular Daylighting Device Heat Gain Rate [W]</h4>
<p>This is the rate of heat gain to the zone by the TDD, in Watts.</p>
<h4 id="tubular-daylighting-device-heat-loss-rate-w">Tubular Daylighting Device Heat Loss Rate [W]</h4>
<p>This is the rate of heat loss from the zone by the TDD, in Watts.</p>
<h4 id="tubular-daylighting-device-pipe-absorbed-solar-radiation-rate-w">Tubular Daylighting Device Pipe Absorbed Solar Radiation Rate [W]</h4>
<p>This is the rate at which solar radiation is absorbed by the pipe in the TDD, in Watts.</p>
<h4 id="tubular-daylighting-device-transmitted-solar-radiation-rate-w">Tubular Daylighting Device Transmitted Solar Radiation Rate [W]</h4>
<p>This is the rate at which solar radiation is transmitted by the TDD, in Watts.</p>
<p>In addition, several surface and window variables are also reported for the TubularDaylightDome and TubularDaylightDiffuser objects. For the TubularDaylightDome:</p>
<ul>
<li>
<p>Zone,Average,Surface Outside Face Sunlit Area [m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Sunlit Fraction []</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]</p>
</li>
<li>
<p>Zone,Average,Surface Window Transmitted Solar Radiation Rate [W]</p>
</li>
<li>
<p>Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]</p>
</li>
</ul>
<p>For the TubularDaylightDiffuser:</p>
<ul>
<li>
<p>Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2] <em>(incident inside of pipe)</em></p>
</li>
<li>
<p>Zone,Average,Surface Window Transmitted Solar Radiation Rate [W] <em>(same as Tubular Daylighting Device Transmitted Solar Radiation Rate)</em></p>
</li>
<li>
<p>Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]</p>
</li>
</ul>
<h3 id="daylightingdeviceshelf">DaylightingDevice:Shelf</h3>
<p>Daylighting shelves, or simply light shelves, are another device for bringing more daylight into a building. Installed as an accessory to a window, daylighting shelves work by reflecting exterior light onto the ceiling of a room. Daylighting shelves can have an inside shelf, an outside shelf, or both.</p>
<p><img alt="DaylightingShelf" src="../../InputOutputReference/media/image110.png" /></p>
<p>Figure 68. Daylighting shelf diagram.</p>
<p>The inside shelf redistributes light that would have entered the zone anyway. Instead of entering as a beam, all light is reflected onto the zone ceiling and is converted to diffuse shortwave radiation.</p>
<p>The outside shelf changes the amount of light entering the zone. If the shelf surface is more reflective than the ground, it can increase the amount of light incident on the upper part of the window. However, the shading effect of the outside shelf on the lower part of the window must also be considered as it can easily negate any gain achieved in the upper part of the window. All light reflected from the outside shelf that enters the upper window is assumed to strike the ceiling.</p>
<p><img alt="" src="../../InputOutputReference/media/image111.png" /></p>
<p>Figure 69. Daylighting shelf DXF output.</p>
<p>In EnergyPlus a daylighting shelf is simulated using a DaylightingDevice:Shelf object in combination with up to three other objects: a window, a heat transfer surface, and an attached shading surface.</p>
<p>The window must be divided into two window surfaces: an upper window and a lower window. The upper window interacts directly with the daylighting shelf object and is not allowed to have any shading control devices or frames or dividers. The lower window does not interact with the daylighting shelf object, but does receive shading from the outside shelf. There are no restrictions on the lower window.</p>
<p>The inside shelf is defined as a regular heat transfer surface in the zone. However, the surface must have the <em>Outside Boundary Condition</em> field set to Surface with itself as the other zone surface. Shading and thermal mass effects are taken into account.</p>
<p>The outside shelf is defined as a Shading:Zone:Detailed object. The visible and solar absorptance of the outside material layer determines the reflectivity of the shelf.</p>
<p>NOTE:  Unlike a regular Shading:Zone:Detailed object, the vertices of the outside shelf surface must be ordered so that the outward normal vector points <em>upward</em>, i.e. toward the upper window. This is necessary in order for the outside shelf to properly receive sunlight and shading from other surfaces. A mirror shading surface with the outward normal vector pointing in the opposite direction is automatically created by the program to shade the lower window.</p>
<p>The inside shelf and outside shelf are both optional. However, if neither shelf is specified, the daylighting shelf object has no effect on the simulation.</p>
<h4 id="field-name_5">Field: Name</h4>
<p>The name of the daylighting shelf object.</p>
<h4 id="field-window-name_1">Field: Window Name</h4>
<p>Reference to a FenestrationSurface:Detailed object with <em>Surface Type</em> WINDOW.</p>
<h4 id="field-inside-shelf-name">Field: Inside Shelf Name</h4>
<p>Reference to a BuildingSurface:Detailed object. This field is optional. If used, this surface must have OTHERZONESURFACE specified for the <em>Outside Face Environment</em> field and the referenced other zone surface must be itself. The number of vertices of this surface object must be 4.</p>
<h4 id="field-outside-shelf-name">Field: Outside Shelf Name</h4>
<p>Reference to a Shading:Zone:Detailed object. This field is optional. If used, the number of vertices of this surface object must be 4.</p>
<h4 id="field-outside-shelf-construction-name">Field: Outside Shelf Construction Name</h4>
<p>Reference to a CONSTRUCTION object. This field is required if an outside shelf is specified. The visible and solar absorptance of the outside material layer determines the shelf reflectivity.</p>
<h4 id="field-view-factor-to-outside-shelf">Field: View Factor To Outside Shelf</h4>
<p>User defined value for the view factor from the window to the outside shelf. This field is optional. If not specified, an exact view factor is calculated for two perpendicular rectangles of the same width having a shared edge. If the given surfaces do not meet these geometric requirements, it is necessary to specify a value here.</p>
<p>NOTE:  It is up to the user to adjust the view factor to ground of the upper window to account for the part of the view blocked by the outside shelf. The calculated <em>View Factor To Outside Shelf</em> is reported in the eio file for this purpose. For the typical case where the shelf is parallel to the ground and the upper window is perpendicular to the ground, the view factor to ground is simply:  0.5 – <em>View Factor To Outside Shelf</em>.</p>
<pre><code class="idf">DaylightingDevice:Shelf,
  Shelf,  !- Name
  Daylit Upper Window,  !- Window Name
  Inside Shelf,  !- Inside Shelf Name
  Outside Shelf,  !- Outside Shelf Name
  Shelf Construction;  !- Outside Shelf Construction Name (required if outside shelf specified)
  ! 0.29;  !- View Factor To Outside Shelf (optional)


FenestrationSurface:Detailed,
  Daylit Upper Window,  !- Subsurface Name
  Window,  !- Surface Type
  Standard Window,  !- Construction Name
  Daylit South Wall,  !- Base Surface Name
  ,  !- Outside Face Environment
  0.211,  !- VF to Ground (user must adjust to account for view factor to outside shelf)
  ,  !- Window Shading Control (not allowed)
  ,  !- Frame/Divider Name (not allowed)
  1.0,  !- Multiplier (must be 1.0)
  4,  !- Number of Vertices
  1.0,  0.0,  2.8,
  1.0,  0.0,  2.0,
  4.0,  0.0,  2.0,
  4.0,  0.0,  2.8;


 BuildingSurface:Detailed,
  Inside Shelf,  !- Surface Name
  Wall,  !- Surface Type
  Shelf Construction,  !- Construction Name
  Daylit Zone,  !- Zone Name
  OtherZoneSurface,  !- Exterior Conditions (must be OtherZoneSurface)
  Inside Shelf,  !- Target (must be itself)
  NoSun,  !- Solar Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- VF to Ground
  4,  !- Number of Vertices
  1.0,  0.0,  2.0,
  4.0,  0.0,  2.0,
  4.0,  1.0,  2.0,
  1.0,  1.0,  2.0;


 Shading:Zone:Detailed,
  Outside Shelf,  !- Surface Name
  Daylit South Wall,  !- Base Surface Name
  ,  !- Shading Transmittance Schedule (default is always opaque)
  4,  !- Number of Vertices
  1.0,  0.0,  2.0,  !- Outward normal vector must point up toward the upper window
  1.0, -1.0,  2.0,
  4.0, -1.0,  2.0,
  4.0,  0.0,  2.0;
</code></pre>

<h3 id="shelf-daylighting-device-output">Shelf Daylighting Device Output</h3>
<p>The view factor to outside shelf calculation shows up in the .eio file along with the associated window and window view factors to sky and ground:</p>
<p>! &lt;Shelf Details&gt;,Name,View Factor to Outside Shelf,Window Name,Window View Factor to Sky,Window View Factor to Ground</p>
<p>SHELF,0.29,DAYLIT UPPER WINDOW,0.50,0.21</p>
<p>This variable reports the calculated <em>View Factor To Outside Shelf</em> so that the user can correctly adjust the view factor to ground of the upper window.</p>
<p>The usual window and surface variables are relevant for the upper window:</p>
<ul>
<li>
<p>Zone,Average,Surface Outside Face Sunlit Area [m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Sunlit Fraction []</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]</p>
</li>
<li>
<p>Zone,Average,Surface Window Transmitted Solar Radiation Rate [W]</p>
</li>
<li>
<p>Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]</p>
</li>
<li>
<p>Zone,Average,Surface Window Heat Gain Rate [W]</p>
</li>
<li>
<p>Zone,Average,Surface Window Heat Loss Rate [W]</p>
</li>
</ul>
<p>The following surface variables are reported for the outside shelf surface, if specified:</p>
<ul>
<li>
<p>Zone,Average,Surface Outside Face Sunlit Area [m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Sunlit Fraction []</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]</p>
</li>
<li>
<p>Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]</p>
</li>
</ul>
<h3 id="daylightingdevicelightwell">DaylightingDevice:LightWell</h3>
<p>This object is used to model the impacts on daylighting of a “light well” that might be associated with exterior windows such as skylights.  The light well model attenuates the light transmitted by the skylight. The attenuation is characterized by the <strong>well efficiency</strong>, which is the ratio of the amount of light leaving the well to the amount of light entering the well. The well efficiency varies from close to 1.0  to close to zero if there is high attenuation. The well efficiency is used only in the EnergyPlus detailed daylighting calculation, where it multiplies the beam and diffuse light transmitted by the skylight. (The well efficiency is not used in calculating the solar gain through the skylight.)</p>
<p>The input object describes the light well using basic characteristics of the geometry along with the visible reflectance of the well’s side walls.  The following figure diagrams how the geometry is characterized.</p>
<p><img alt="" src="../../InputOutputReference/media/image112.svg" /></p>
<p>Figure 70. Skylight with light well: (a) perspective view, (b) vertical section.
 If the bottom of the light well is a rectangle of side lengths c and d, as shown in (a), then the perimeter of the bottom of the well = 2(c+d) and the area = cd (see description of field names for the Light Well object).</p>
<h4 id="field-exterior-window-name">Field: Exterior Window Name</h4>
<p>The name of the exterior window that this Light Well is associated with. Generally this is a skylight in a roof. However, light wells can be applied to an exterior window of any slope. Light wells can be assigned to both rectangular and triangular exterior windows, but they should not be assigned to interior windows. Note that the sides of the light well can be sloped and the bottom of the light well can be any shape, not  just rectangular.</p>
<h4 id="field-height-of-well">Field: Height of Well</h4>
<p>The distance from the bottom of the skylight to the bottom of the well. If the skylight and well bottom are not coplanar, this is the distance from the center of the bottom of the skylight to center of the bottom of the well. See Figure 70.</p>
<h4 id="field-perimeter-of-bottom-of-well">Field: Perimeter of Bottom of Well</h4>
<p>The perimeter of the bottom opening of the well. See Figure 70.</p>
<h4 id="field-area-of-bottom-of-well">Field: Area of Bottom of Well</h4>
<p>The area of the bottom opening of the well. A warning will be issued if this area is less that the area of the skylight, including frame if present. See Figure 70.</p>
<h4 id="field-visible-reflectance-of-well-walls">Field: Visible Reflectance of Well Walls</h4>
<p>The visible reflectance of the side walls of the well. If the walls do not all have the same reflectance, an area-weighted average value can be used.  This is the well-wall reflectance expressed as a fraction.</p>
<p>An IDF example:</p>
<pre><code class="idf">DaylightingDevice:LightWell,  ! The well is 60% reflecting, is 1.2m high and has a 2.5m x 5.5m bottom opening.
 Skylight-1, !- Name of Exterior Window that this Light Well Applies To
 1.2,        !- Height of Well(m)
 16.0,       !- Perimeter of Bottom of Well (m)
 13.75,      !- Area of Bottom of Well (m2)
 0.60;       !- Visible Reflectance of Well Walls
</code></pre>

<h3 id="daylighting-modeling-options">Daylighting Modeling Options</h3>
<p>The following table shows what input objects/fields to use to model different daylighting options. It also gives the name of an example input, if available, that demonstrates the option.</p>
<p>Table 21. Daylighting Modeling Options</p>
<table class="table table-striped">
<tr>
<th>Option</th>
<th>Object/Field or Output Variable</th>
<th>Input File</th>
</tr>
<tr>
<td>Allow a thermal zone to be daylit</td>
<td>Daylighting:Controls, Daylighting:DELight:Controls</td>
<td>PurchAirWithDaylighting.idf, DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Specify visible transmittance of the glazing</td>
<td>WindowMaterial:Glazing</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Specify the visible transmittance of a shading device</td>
<td>WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Use a shading device to control glare</td>
<td>WindowMaterial:Shade or WindowMaterial:Blind; WindowProperty:ShadingControl*</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Use electrochromic glazing to control glare</td>
<td>WindowProperty:ShadingControl/Shading Type = SwitchableGlazing, Shading Control Type = On If High Glare, Glare Control Is Active = Yes*</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Adjust electrochromic glazing to just meet daylighting illuminance setpoint</td>
<td>WindowProperty:ShadingControl/Shading Type = SwitchableGlazing, Shading Control Type = MeetDaylightIlluminanceSetpoint*</td>
<td> </td>
</tr>
<tr>
<td>Print an illuminance map</td>
<td>Daylighting:Illuminance Map*</td>
<td> </td>
</tr>
<tr>
<td>Control electric lighting response to daylight illuminance level</td>
<td>Daylighting:Controls/Lighting Control Type = Continuous, Stepped or Continuous/Off, plus other fields; or ….
Daylighting:DELight:Controls/Lighting Control Type = Continuous, Stepped or Continuous/Off, plus other fields</td>
<td>PurchAirWithDaylighting.idf; DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Add a light shelf (with Daylighting:Controls)</td>
<td>DaylightingDevice:Shelf *</td>
<td>DaylightingDeviceShelf.idf</td>
</tr>
<tr>
<td>Add a light shelf (with Daylighting:DELight:Controls)</td>
<td>Daylighting:DELight:Controls</td>
<td>DElightCFSLightShelf.idf</td>
</tr>
<tr>
<td>Add a light pipe</td>
<td>DaylightingDevice:Tubular *</td>
<td>DaylightingDeviceTubular.idf</td>
</tr>
<tr>
<td>Model a skylight having a light well</td>
<td>DaylightingDevice:LightWell *</td>
<td> </td>
</tr>
<tr>
<td>Model daylighting through double facade</td>
<td>See “Double Facades: Daylighting through Interior Windows”*</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Add diffusing (translucent) glass</td>
<td>WindowMaterial:Glazing/Solar Diffusing = Yes*</td>
<td> </td>
</tr>
<tr>
<td>Model complex fenestration</td>
<td>Daylighting:DELight:Controls</td>
<td>DElightCFSWindow.idf</td>
</tr>
<tr>
<td>Get a radiosity-based interior light inter-reflection calculation</td>
<td>Daylighting:DELight:Controls</td>
<td>DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Find effect on daylighting of solar reflected from overhangs, neighboring buildings, etc.</td>
<td>Building/SolarDistribution uses “withReflections” option</td>
<td> </td>
</tr>
<tr>
<td>Find visible transmittance effect of dirt on window</td>
<td>WindowMaterial:Glazing/Dirt Correction Factor for Solar and Visible Transmittance*</td>
<td> </td>
</tr>
</table>

<p>*Used only with Daylighting:Controls</p>
<hr />
<p><a href="#_ftnref1">[1]</a> Formerly, only the exterior windows in a zone could provide daylight to that zone.</p>
<h2 id="group-exterior-energy-use-equipment">Group – Exterior Energy Use Equipment</h2>
<p>To facilitate the reporting of exterior consumption (to the building’s heat balance/loads considerations), several objects have been included. The consumption related to these items will appear on meters specific to the items.</p>
<h3 id="exteriorlights">Exterior:Lights</h3>
<h4 id="field-name_6">Field: Name</h4>
<p>This descriptive name allows the values of exterior lights consumption to appear in the “normal” output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:Lights statements.</p>
<h4 id="field-schedule-name_1">Field: Schedule Name</h4>
<p>A schedule will allow the exterior lights consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.</p>
<h4 id="field-design-level">Field: Design Level</h4>
<p>This field (in Watts) is typically used to represent the maximum electrical input to exterior lighting fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the lighting design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.</p>
<h4 id="field-control-option">Field: Control Option</h4>
<p>This field is used to determine how the exterior lights are controlled. There are currently two options, ‘ScheduleNameOnly’ and ‘AstronomicalClock.’  If this field is omitted or left blank then the program will default to Schedule Name Only mode. The ‘ScheduleNameOnly’ mode dictates that the exterior lights always follow the schedule named in the field above. The ‘AstronomicalClock’ mode dictates that despite what the schedule indicates, the exterior lights will not run when the sun is up. Using the Astronomical Clock mode makes it simple to model exterior lights that are controlled by a photocell or other controller that ensures that outdoor lights will not run during the daytime. However, the Astronomical Clock control works off of the position of the sun and therefore does not operate exactly like a photocell. During the night, the schedule values are still applied in the usual way.</p>
<h4 id="field-end-use-subcategory_1">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Grounds Lights", "Facade Lights", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the lights will be assigned to the "General" end-use subcategory.</p>
<p>An IDF Example:</p>
<pre><code class="idf">Exterior:Lights,
  OutsideLights,       !- Name
  ON,                  !- SCHEDULE Name
  1000,                !- Design Level
  AstronomicalClock,  !- Control Option
  Grounds Lights;      !- End-Use Subcategory
</code></pre>

<h3 id="exterior-lights-outputs">Exterior Lights Outputs</h3>
<p>Output for exterior lights appears in three possible places. It will appear on two meters (Electricity:Facility and ExteriorLights:Electricity) as well as in its own designated value in the standard output file.</p>
<p>Output for exterior lights appears in three possible places. It will appear on two meters (Electricity:Facility and ExteriorLights:Electricity) as well as in its own designated value in the standard output file.</p>
<ul>
<li>
<p>Zone,Average,Exterior Lights Electric Power [W]</p>
</li>
<li>
<p>Zone,Sum,Exterior Lights Electric Energy [J]</p>
</li>
</ul>
<h4 id="exterior-lights-electric-power-w">Exterior Lights Electric Power [W]</h4>
<h4 id="exterior-lights-electric-energy-j">Exterior Lights Electric Energy [J]</h4>
<p>These are the electric power and energy consumed by the exterior lights.</p>
<h3 id="exteriorfuelequipment">Exterior:FuelEquipment</h3>
<h4 id="field-name_7">Field: Name</h4>
<p>This descriptive name allows the values of exterior equipment consumption to appear in the “normal” output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:FuelEquipment or Exterior:WaterEquipment statements.</p>
<h4 id="field-fuel-use-type">Field: Fuel Use Type</h4>
<p>This field designates the appropriate meter for the exterior fuel equipment. Valid fuel types are: Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Diesel, Gasoline, Coal, Steam, DistrictHeating, DistrictCooling, OtherFuel1 and OtherFuel2. The fuel type triggers the application of consumption amounts to the appropriate energy meters.</p>
<h4 id="field-schedule-name_2">Field: Schedule Name</h4>
<p>A schedule will allow the exterior lights consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.</p>
<h4 id="field-design-level_1">Field: Design Level</h4>
<p>This field (Watts) is typically used to represent the maximum input to exterior fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.</p>
<h4 id="field-end-use-subcategory_2">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Fountains", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>IDF Examples:</p>
<pre><code class="idf">Exterior:FuelEquipment,OutsideGasEq,Gas,ON,1000;
Exterior:FuelEquipment,OutsideCoalEq,Coal,ON,1000;
Exterior:FuelEquipment,OutsideFuelOil1Eq,FuelOil#1,ON,1000;
Exterior:FuelEquipment,OutsideFuelOil2Eq,FuelOil#2,ON,1000;
Exterior:FuelEquipment,OutsideLPGEq,PropaneGas,ON,1000;
</code></pre>

<h3 id="exteriorwaterequipment">Exterior:WaterEquipment</h3>
<h4 id="field-name_8">Field: Name</h4>
<p>This descriptive name allows the values of exterior equipment consumption to appear in the “normal” output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:FuelEquipment or Exterior:WaterEquipment statements.</p>
<h4 id="field-fuelusetype">Field: FuelUseType</h4>
<p>For Exterior:WaterEquipment, only “Water” is current allowed for this field.</p>
<h4 id="field-schedule-name_3">Field: Schedule Name</h4>
<p>A schedule will allow the exterior water consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.</p>
<h4 id="field-design-level_2">Field: Design Level</h4>
<p>This field (in m3/s) is typically used to represent the maximum volumetric flow for water fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the exterior water equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.</p>
<h4 id="field-end-use-subcategory_3">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Landscaping", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>IDF Example:</p>
<p>Exterior:WaterEquipment,OutsideWaterEq,Water,ON,10000;</p>
<h3 id="exterior-fuel-equipment-exterior-water-equipment-outputs">Exterior Fuel Equipment, Exterior Water Equipment Outputs</h3>
<p>Output for exterior equipment consumption appears in three possible places. It will appear on two meters (&lt;Fuel Type&gt;:Facility and ExteriorEquipment:&lt;Fuel Type&gt;) as well as in its own designated value in the standard output file, Exterior Equipment &lt;Fuel Type&gt; Energy. Consumption also appears on any user-defined end-use subcategory meters, i.e., &lt;End-Use Subcategory&gt;:ExteriorEquipment:&lt;Fuel Type&gt;. All outputs are in [J] except water consumption which is in [m3]. There are also rate versions</p>
<ul>
<li>
<p>Zone, Average, Exterior Equipment Fuel Rate [W]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Electric Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Gas Energy [J]</p>
</li>
<li>
<p>Zone,Average, Exterior Equipment Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Water Volume [m3]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Mains Water Volume [m3]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Coal Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment FuelOil#1 Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment FuelOil#2 Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Propane Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Gasoline Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Diesel Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment Steam Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment OtherFuel1 Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment OtherFuel2 Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment District Heating Energy [J]</p>
</li>
<li>
<p>Zone,Sum, Exterior Equipment District Cooling Energy [J]</p>
</li>
</ul>
<h4 id="exterior-equipment-fuel-rate-w">Exterior Equipment Fuel Rate [W]</h4>
<h4 id="exterior-equipment-fuel-type-energy-j">Exterior Equipment &lt;Fuel Type&gt; Energy [J]</h4>
<p>These are the fuel consumption rate and energy for the exterior equipment.</p>
<h4 id="exterior-equipment-water-volume-flow-rate-m3s">Exterior Equipment Water Volume Flow Rate [m3/s]</h4>
<h4 id="exterior-equipment-water-volume-m3">Exterior Equipment Water Volume [m3]</h4>
<p>These are the water consumption rate and volume for the exterior equipment.</p>
<p>Exterior Equipment Mains Water Volume [m3]This is the water volume drawn for the mains water service to serve the exterior equipment.</p>
<h2 id="group-airflow">Group – Airflow</h2>
<p>An important characteristic of energy consumption in buildings is the airflow between zones and airflow due to natural ventilation (e.g., open windows) or mechanically-induced ventilation (e.g., exhaust air fans). This group of objects describes those elements.</p>
<p>The AirflowNetwork model can also be used to model infiltration and mixing (zone-to-zone air flow) with or without the HVAC air distribution system operating (see Group – Airflow Network).</p>
<h3 id="zoneinfiltrationdesignflowrate">ZoneInfiltration:DesignFlowRate</h3>
<p>Infiltration is the unintended flow of air from the outdoor environment directly into a thermal zone. Infiltration is generally caused by the opening and closing of exterior doors, cracks around windows, and even in very small amounts through building elements. The basic equation used to calculate infiltration with this object is:</p>
<div>\[Infiltration = \left( {{I_{design}}} \right)\left( {{F_{schedule}}} \right)\left[ {A + B\left| {\left( {{T_{zone}} - {T_{odb}}} \right)} \right| + C\left( {WindSpeed} \right) + D\left( {Windspee{d^2}} \right)} \right]\]</div>

<p>More advanced infiltration calculations are possible using the EnergyPlus AirflowNetwork model for natural infiltration driven by wind and/or by forced air. Infiltration described by the equation shown above is entered into EnergyPlus using the following syntax. Exfiltration (the leakage of zone air to the outside) is generally handled better as zone exhaust air in the zone equipment description. The equation must always yield a non-negative results; negative values are set to 0.0.</p>
<p>The question of typical values for these coefficients is subject to debate. Ideally, one should do a detailed analysis of the infiltration situation and then determine a custom set of coefficients using methods such as those laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals. The EnergyPlus defaults are 1,0,0,0 which give a constant volume flow of infiltration under all conditions.</p>
<p>BLAST (one of the EnergyPlus predecessors) used the following values as defaults:  0.606, 0.03636, 0.1177, 0. These coefficients produce a value of 1.0 at 0C deltaT and 3.35 m/s (7.5 mph) windspeed, which corresponds to a typical summer condition. At a winter condition of 40C deltaT and 6 m/s (13.4 mph) windspeed, these coefficients would increase the infiltration rate by a factor of 2.75.</p>
<p>In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to SI units) 0, 0, 0.224 (windspeed), 0. With these coefficients, the summer conditions above would give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph) gives a factor of 1.0.</p>
<p>The source of the BLAST defaults is noted in the BLAST documentation as:</p>
<p>"Empirical equation and the coefficient default were determined from ASHRAE journal articles and other data on the effects of outdoor weather conditions."</p>
<p>The source of the DOE-2 defaults is based on examining the infiltration relationships described in the ASHRAE Handbook of Fundamentals.</p>
<p>The EnergyPlus example files use all of the above, the BLAST defaults in some (e.g., GeometryTest), the DOE-2 defaults in some (e.g., 5ZoneAirCooled), and the EnergyPlus defaults in some (e.g., LgOffVAVDetCoil).</p>
<p>The local outdoor dry-bulb temperature used in the above basic equation (T<sub>odb</sub>) is typically a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor dry-bulb temperature calculation procedure is given in the section of “Local Outdoor Air Temperature Calculation” in the Engineering Reference.</p>
<p>The local outdoor wind speed used in the above basic equation (WindSpeed) is also a function of the height of the zone centroid above ground. The corresponding zone name is given in the second filed. The local outdoor wind speed calculation procedure is given in the section of “Local Wind Speed Calculation” in the Engineering Reference.</p>
<p>Note: When the value of the Wind Speed Profile Exponent field in the Site:HeightVariation is equal to 0.0. The local wind speed is always equal to the wind speed given in the weather data and will not be dependent on zone centroid height.  Similarly, if the value of the Air Temperature Gradient Coefficient is set equal to 0 the local air dry-bulb temperature is also always equal to the air dry-bulb temperature given in the weather data and will not be dependent on zone centroid height.</p>
<p>One or more infiltration objects can be defined for each zone, and the resulting infiltration rate for the zone will simply be the summation of the flow rates specified by the infiltration objects.</p>
<h4 id="field-name_9">Field: Name</h4>
<p>The name of the ZoneInfiltration:DesignFlowRate object. This needs to be unique across all different ZoneInfiltration objects.</p>
<h4 id="field-zone-or-zonelist-name">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneLIst) and attaches a particular infiltration statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this infiltration definition is applied to each of the zones in the zone list effecting a global definition for the amount of infiltration flow rate in the zone. The Zonelist option can be used effectively with the flow/area, flow/exteriorarea, flow/exteriorwallarea, or airchanges/hour of the Design Flow Rate Calculation Method.</p>
<p>The name of the actual infiltration object becomes &lt;Zone Name&gt; &lt;ZoneInfiltration:DesignFlowRate Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.</p>
<h4 id="field-schedule-name_4">Field: Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate (I<sub>design</sub>) (see Design Flow Rate Calculation Method field and related subsequent fields). This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.</p>
<h4 id="field-design-flow-rate-calculation-method">Field: Design Flow Rate Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:</p>
<ul>
<li>Flow/Zone</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)</p>
<ul>
<li>Flow/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The flow per Zone Area field should be filled).</p>
<ul>
<li>Flow/ExteriorArea</li>
</ul>
<p>With this choice, the method used will be a factor per exterior surface area of the zone. (The flow per Exterior Surface Area field should be filled).</p>
<ul>
<li>Flow/ExteriorWallArea</li>
</ul>
<p>With this choice, the method used will be a factor per exterior wall surface area of the zone. (The flow per Exterior Surface Area field should be filled).</p>
<ul>
<li>AirChanges/Hour</li>
</ul>
<p>With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).</p>
<h4 id="field-design-flow-rate">Field: Design Flow Rate</h4>
<p>This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate (noted as I<sub>design</sub> in the above equation) is the maximum amount of infiltration expected at design conditions. The design value is modified by the schedule fraction (see Field:Schedule Name) and user specified coefficients (see ”coefficient” fields below). The resulting volume flow rate is converted to mass flow using the current outdoor air density at each time step.</p>
<h4 id="field-flow-per-zone-floor-area">Field: Flow per Zone Floor Area</h4>
<p>This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Flow Rate as described in the Design Flow Rate field. The choice from the method field should be “Flow/Area”.</p>
<h4 id="field-flow-per-exterior-surface-area">Field: Flow per Exterior Surface Area</h4>
<p>This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Exterior Surface Area in the Zone to determine the maximum Design Flow Rate as described in the Design Flow Rate field. The choice from the method field should be “Flow/Exteriorarea” or “Flow/ExteriorWallArea”.</p>
<h4 id="field-air-changes-per-hour">Field: Air Changes per Hour</h4>
<p>This factor is used, along with the Zone Volume to determine the maximum Design Flow Rate as described in the Design Flow Rate field. The choice from the method field should be “AirChanges/Hour”.</p>
<h4 id="field-constant-term-coefficient">Field: Constant Term Coefficient</h4>
<p>This number is the “A” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter, however, is a constant under all conditions and is not modified by any environmental effect. As a result, it is dimensionless.</p>
<h4 id="field-temperature-term-coefficient">Field: Temperature Term Coefficient</h4>
<p>This number is the “B” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the temperature difference between the outdoor and indoor air dry-bulb temperatures. The units for this parameter are inverse Celsius.</p>
<h4 id="field-velocity-term-coefficient">Field: Velocity Term Coefficient</h4>
<p>This number is the “C” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the speed of wind being experienced outside the building. The units for this parameter are s/m.</p>
<h4 id="field-velocity-squared-term-coefficient">Field: Velocity Squared Term Coefficient</h4>
<p>This number is the “D” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by square of the speed of wind being experienced outside the building. The units for this parameter are s<sup>2</sup>/m<sup>2</sup>.</p>
<p>An IDF example:</p>
<pre><code class="idf">ZoneInfiltration:DesignFlowRate,
  Infiltration 1,   !- Name
  DORM ROOMS AND COMMON AREAS, !- Zone Name
  Infiltration Sch, !- Schedule Name
  Flow/Zone,      !- Design Flow Rate Calculation Method
  2.831685,       !- Design Flow Rate {m3/s}
  ,               !- Flow per Zone Floor Area {m3/s/m2}
  ,               !- Flow per Exterior Surface Area {m3/s/m2}
  ,               !- Air Changes per Hour
  0.6060000    ,  !- Constant Term Coefficient
  3.6359996E-02,  !- Temperature Term Coefficient
  0.1177165    ,  !- Velocity Term Coefficient
  0.0000000E+00;  !- Velocity Squared Term Coefficient
</code></pre>

<p>Global Infiltration example:</p>
<pre><code class="idf">  ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;


  ZoneInfiltration:DesignFlowRate,
    OfficeZones Infiltration,       !- Name
    OfficeZones,             !- Zone or ZoneList Name
    Infiltration Sch,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    4.7,                     !- Air Changes per Hour
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient
</code></pre>

<h3 id="zoneinfiltrationeffectiveleakagearea">ZoneInfiltration:EffectiveLeakageArea</h3>
<p>ZoneInfiltration:EffectiveLeakageArea model is similar to the other infiltration objects but uses a different equation to model the unintended flow of air from the outdoor environment directly into a thermal zone.  Infiltration is generally caused by the opening and closing of exterior doors, cracks around windows, and even in very small amounts through building elements.  This model is based on work by Sherman and Grimsrud (1980) and is appropriate for smaller, residential-type buildings.  The equation used to calculate infiltration in the effective leakage area model is:</p>
<div>\[Infiltration = \left( {{F_{Schedule}}} \right)\frac{{{A_L}}}{{1000}}\sqrt {{C_s}\Delta T + {C_w}{{\left( {WindSpeed} \right)}^2}} \]</div>

<p>where <span>$\Delta T$</span> is the average difference between zone air temperature and the outdoor air temperature and the other coefficients are described below.</p>
<p>Note that the coefficients for the “EffectiveLeakageArea” model are not interchangeable with the similarly named coefficients in the “FlowCoefficient” model (see ZoneInfiltration:FlowCoefficient object).</p>
<p>One or more infiltration objects of different types can be defined for each zone, and the resulting infiltration rate for the zone will simply be the summation of the flow rates specified by the infiltration objects.</p>
<h4 id="field-name_10">Field: Name</h4>
<p>The name of the ZoneInfiltration:EffectiveLeakageArea object.  This needs to be unique across all different ZoneInfiltration objects.</p>
<h4 id="field-zone-name_4">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) and attaches a particular infiltration statement to a thermal zone in the building.</p>
<h4 id="field-schedule-name_5">Field: Schedule Name</h4>
<p>This field is the name of a schedule (ref: Schedule) that modifies the volume flow rate calculated by the model. This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.</p>
<h4 id="field-effective-air-leakage-area">Field: Effective Air Leakage Area</h4>
<p>This field is the effective air leakage area, in cm<sup>2</sup>, at 4 Pa.  This is the value <span>${A_L}$</span>in the equation above.  Effective leakage area data can be obtained from a whole-building pressure test (eg. blower door test).  ASHRAE Handbook of Fundamentals also lists typical values component leakage areas for low-rise residential (e.g. Table 1 in Chapter 26 of HoF 2001).  The value should correspond to a pressure difference of 4 Pa.</p>
<h4 id="field-stack-coefficient">Field: Stack Coefficient</h4>
<p>This field is the value of the stack coefficient, <span>${C_s}$</span> in the equation above.  The coefficient has units of (L/s)<sup>2</sup>/(cm<sup>4</sup>·K).  Values for the “Basic Model Stack Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:</p>
<table class="table table-striped">
<tr>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>0.000145</td>
<td>0.000290</td>
<td>0.000435</td>
</tr>
</table>

<h4 id="field-wind-coefficient">Field: Wind Coefficient</h4>
<p>This field is the value of the wind coefficient, <span>${C_w}$</span> in the equation above.  The coefficient has units of (L/s)<sup>2</sup>/(cm<sup>4</sup>·(m/s)<sup>2</sup>).  Values for the “Basic Model Wind Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 chapter 27; 2001, Chapter 26) depend on the type of shelter and are listed in the following tables.</p>
<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>1</td>
<td>0.000319</td>
<td>0.000420</td>
<td>0.000494</td>
</tr>
<tr>
<td>2</td>
<td>0.000246</td>
<td>0.000325</td>
<td>0.000382</td>
</tr>
<tr>
<td>3</td>
<td>0.000174</td>
<td>0.000231</td>
<td>0.000271</td>
</tr>
<tr>
<td>4</td>
<td>0.000104</td>
<td>0.000137</td>
<td>0.000161</td>
</tr>
<tr>
<td>5</td>
<td>0.000032</td>
<td>0.000042</td>
<td>0.000049</td>
</tr>
</table>

<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>Description</th>
</tr>
<tr>
<td>1</td>
<td>No obstructions or local shielding</td>
</tr>
<tr>
<td>2</td>
<td>Typical shelter for an isolated rural house</td>
</tr>
<tr>
<td>3</td>
<td>Typical shelter caused by other buildings across the street</td>
</tr>
<tr>
<td>4</td>
<td>Typical shelter for urban buildings on larger lots</td>
</tr>
<tr>
<td>5</td>
<td>Typical shelter produced by buildings that are immediately adjacent.</td>
</tr>
</table>

<p>An example IDF object is</p>
<pre><code class="idf">ZoneInfiltration:EffectiveLeakageArea,
    LIVING ZONE Infil 1,     !- Name
    LIVING ZONE,             !- Zone Name
    INF-SCHED,               !- Schedule Name
    500.0,                   !- Effective Air Leakage Area
    0.000145,                !- Stack Coefficient
    0.000174 ;               !- Wind Coefficient
</code></pre>

<h3 id="zoneinfiltrationflowcoefficient">ZoneInfiltration:FlowCoefficient</h3>
<p>ZoneInfiltration:FlowCoefficient model is similar to the other infiltration objects but uses a different equation to model the unintended flow of air from the outdoor environment directly into a thermal zone.  Infiltration is generally caused by the opening and closing of exterior doors, cracks around windows, and even in very small amounts through building elements.  This reformulated model is based on the AIM-2 model by Walker and Wilson (1998) and is appropriate for smaller, residential-type buildings.  The equation used to calculate infiltration in the flow coefficient model is:</p>
<div>\[Infiltration = \left( {{F_{Schedule}}} \right)\sqrt {{{\left( {c\,{C_s}\Delta {T^n}} \right)}^2} + {{\left( {c\,{C_w}{{\left( {s * WindSpeed} \right)}^{2n}}} \right)}^2}} \]</div>

<p>Where <span>$\Delta T$</span> is the average difference between zone air temperature and the outdoor air temperature and the other coefficients are described below.</p>
<p>Note that the coefficients for the “Flow Coefficient” model are not interchangeable with the similarly named coefficients in the “Effective Leakage Area” model (see ZoneInfiltration:EffectiveLeakageArea object).</p>
<p>One or more infiltration objects of different types can be defined for each zone, and the resulting infiltration rate for the zone will simply be the summation of the flow rates specified by the infiltration objects.</p>
<h4 id="field-name_11">Field: Name</h4>
<p>The name of the ZoneInfiltration:FlowCoefficient object. This needs to be unique across all different ZoneInfiltration objects.</p>
<h4 id="field-zone-name_5">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) and attaches a particular infiltration statement to a thermal zone in the building.</p>
<h4 id="field-schedule-name_6">Field: Schedule Name</h4>
<p>This field is the name of a schedule (ref: Schedule) that modifies the volume flow rate calculated by the model. This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.</p>
<h4 id="field-flow-coefficient">Field: Flow Coefficient</h4>
<p>This field is the flow coefficient in m<sup>3</sup>/(s·Pa<sup>n</sup>).  This is the value <span>$c$</span> in the equation above.  The flow coefficient can be determined from the effective leakage area and whole-building pressure tests (eg. blower door test).</p>
<h4 id="field-stack-coefficient_1">Field: Stack Coefficient</h4>
<p>This field is the value of the stack coefficient, <span>${C_s}$</span> in the equation above.  The coefficient has units of (Pa/K)<sup>n</sup>. Values for the “Enhanced Model Stack Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:</p>
<table class="table table-striped">
<tr>
<th> </th>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>With Flue</td>
<td>0.069</td>
<td>0.089</td>
<td>0.107</td>
</tr>
<tr>
<td>No Flue</td>
<td>0.054</td>
<td>0.078</td>
<td>0.098</td>
</tr>
</table>

<h4 id="field-pressure-exponent">Field: Pressure Exponent</h4>
<p>This field is the value of the pressure exponent, <em>n</em> in the equation above.  The pressure exponent generally lies between 0.6 and 0.7 with a typical value of <em>n</em> = 0.67 for the enhanced model.</p>
<h4 id="field-wind-coefficient_1">Field: Wind Coefficient</h4>
<p>This field is the value of the wind coefficient, <span>${C_w}$</span> in the equation above.  The coefficient has units of (Pa·s<sup>2</sup>/m<sup>2</sup>)<sup>n</sup> .  Values for the “Enhanced Model Wind Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:</p>
<table class="table table-striped">
<tr>
<th> </th>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>Basement/slab; With Flue</td>
<td>0.142</td>
<td>0.156</td>
<td>0.167</td>
</tr>
<tr>
<td>Basement/slab; No Flue</td>
<td>0.156</td>
<td>0.170</td>
<td>0.170</td>
</tr>
<tr>
<td>Crawlspace; With Flue</td>
<td>0.128</td>
<td>0.142</td>
<td>0.154</td>
</tr>
<tr>
<td>Crawlspace;
No Flue</td>
<td>0.128</td>
<td>0.142</td>
<td>0.151</td>
</tr>
</table>

<h4 id="field-shelter-factor">Field: Shelter Factor</h4>
<p>This field is the value of the wind coefficient, <span>$s$</span> in the equation above.  The coefficient is dimensionless.  Values for the “Enhanced Model Shelter Factor” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:</p>
<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>No Flue</th>
<th>One story house with flue</th>
<th>Two story house with flue</th>
<th>Three story house with flue</th>
</tr>
<tr>
<td>1</td>
<td>1.00</td>
<td>1.10</td>
<td>1.07</td>
<td>1.06</td>
</tr>
<tr>
<td>2</td>
<td>0.90</td>
<td>1.02</td>
<td>0.98</td>
<td>0.97</td>
</tr>
<tr>
<td>3</td>
<td>0.70</td>
<td>0.86</td>
<td>0.81</td>
<td>0.79</td>
</tr>
<tr>
<td>4</td>
<td>0.50</td>
<td>0.70</td>
<td>0.64</td>
<td>0.61</td>
</tr>
<tr>
<td>5</td>
<td>0.30</td>
<td>0.54</td>
<td>0.47</td>
<td>0.43</td>
</tr>
</table>

<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>Description</th>
</tr>
<tr>
<td>1</td>
<td>No obstructions or local shielding</td>
</tr>
<tr>
<td>2</td>
<td>Typical shelter for an isolated rural house</td>
</tr>
<tr>
<td>3</td>
<td>Typical shelter caused by other buildings across the street</td>
</tr>
<tr>
<td>4</td>
<td>Typical shelter for urban buildings on larger lots</td>
</tr>
<tr>
<td>5</td>
<td>Typical shelter produced by buildings that are immediately adjacent.</td>
</tr>
</table>

<p>An Example IDF object is:</p>
<pre><code class="idf">ZoneInfiltration:FlowCoefficient,
    LIVING ZONE Infil 1,     !- Name
    LIVING ZONE,             !- Zone Name
    INF-SCHED,               !- Schedule Name
    0.05,                    !- Flow Coefficient
    0.089,                   !- Stack Coefficient
     0.67  ,                 !- Pressure Exponent
    0.156 ,                  !- Wind Coefficient
    0.64;                    !- Shelter Factor
</code></pre>

<h3 id="zoneinfiltration-outputs">ZoneInfiltration Outputs</h3>
<ul>
<li>
<p>HVAC,Sum,Zone Infiltration Sensible Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Sensible Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Latent Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Latent Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Total Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Total Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Zone Infiltration Current Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Infiltration Standard Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Current Density Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Standard Density Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Zone Infiltration Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Infiltration Air Change Rate [ach]</p>
</li>
</ul>
<p>Note: If ZoneInfiltration:* objects and ZoneAirBalance:OutdoorAir (with Air Balance Method = Quadrature) objects reference the same Zone Name, the above infiltration output variables will not be reported for that zone. Instead, output variables for zone outdoor air flow will be reported by the corresponding ZoneAirBalance:OutdoorAir object.</p>
<h4 id="zone-infiltration-sensible-heat-loss-energy-j">Zone Infiltration Sensible Heat Loss Energy [J]</h4>
<p>The sensible (temperature) heat loss that occurs when the infiltration air temperature (outdoor) &lt; zone air temperature.</p>
<h4 id="zone-infiltration-sensible-heat-gain-energy-j">Zone Infiltration Sensible Heat Gain Energy [J]</h4>
<p>The sensible (temperature) heat gain that occurs when the infiltration air temperature (outdoor) &gt;= zone air temperature.</p>
<h4 id="zone-infiltration-latent-heat-loss-energy-j">Zone Infiltration Latent Heat Loss Energy [J]</h4>
<p>The latent heat loss that occurs when the infiltration air humidity ratio (outdoor) &lt; zone air humidity ratio.</p>
<h4 id="zone-infiltration-latent-heat-gain-energy-j">Zone Infiltration Latent Heat Gain Energy [J]</h4>
<p>The latent heat gain that occurs when the infiltration air humidity ratio (outdoor) &gt;= zone air humidity ratio.</p>
<h4 id="zone-infiltration-total-heat-loss-energy-j">Zone Infiltration Total Heat Loss Energy [J]</h4>
<p>The total heat loss that occurs when the sum of Zone Infiltration Sensible Heat Gain Energy and Zone Infiltration Latent Heat Gain Energy &lt; the sum of Zone Infiltration Sensible Heat Loss Energy and Zone Infiltration Latent Heat Loss Energy.</p>
<h4 id="zone-infiltration-total-heat-gain-energy-j">Zone Infiltration Total Heat Gain Energy [J]</h4>
<p>The total heat gain that occurs when the sum of Zone Infiltration Sensible Heat Gain Energy and Zone Infiltration Latent Heat Gain Energy &gt;= the sum of Zone Infiltration Sensible Heat Loss Energy and Zone Infiltration Latent Heat Loss Energy.</p>
<h4 id="zone-infiltration-current-density-volume-m3">Zone Infiltration Current Density Volume  [m3]</h4>
<h4 id="zone-infiltration-current-density-volume-flow-rate-m3s">Zone Infiltration Current Density Volume Flow Rate [m3/s]</h4>
<p>These outputs are the total volume and volume flow rate of infiltration air based on the current density of zone air.</p>
<h4 id="zone-infiltration-standard-density-volume-m3">Zone Infiltration Standard Density Volume [m3]</h4>
<h4 id="zone-infiltration-standard-density-volume-flow-rate-m3s">Zone Infiltration Standard Density Volume Flow Rate [m3/s]</h4>
<p>These outputs are the total volume and volume flow rate of infiltration air based on the standard density of air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.</p>
<h4 id="zone-infiltration-mass-kg">Zone Infiltration Mass [kg]</h4>
<p>The mass flow of the Infiltration air.</p>
<h4 id="zone-infiltration-mass-flow-rate-kgs">Zone Infiltration Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of the Infiltration air.</p>
<h4 id="zone-infiltration-air-change-rate-ach">Zone Infiltration Air Change Rate [ach]</h4>
<p>The rate of infiltration in air changes per hour.</p>
<h3 id="zoneventilationdesignflowrate">ZoneVentilation:DesignFlowRate</h3>
<p>Ventilation is the purposeful flow of air from the outdoor environment directly into a thermal zone in order to provide some amount of non-mechanical cooling. Ventilation, as specified by the input syntax for the ZoneVentilation:DesignFlowRate object, is intended to model “simple” ventilation as opposed to the more detailed ventilation investigations that can be performed with the AirflowNetwork model or with air systems that have outdoor air mixers. Zone ventilation, as specified via this input object, can be controlled by a schedule and through the specification of minimum, maximum and delta temperatures as described below. The temperatures can be either single constant values for the entire simulation or schedules which can vary over time. As with infiltration, the actual flow rate of ventilation air can be modified by the temperature difference between the inside and outside environment and the wind speed. The basic equation used to calculate ventilation with this model is:</p>
<div>\[Ventilation = \left( {{V_{design}}} \right)\left( {{F_{schedule}}} \right)\left[ {A + B\left| {{T_{zone}} - {T_{odb}}} \right| + C\left( {WindSpeed} \right) + D\left( {WindSpee{d^2}} \right)} \right]\]</div>

<p>Similar to infiltration, the question of typical values for these coefficients is subject to debate. Ideally, one should do a detailed analysis of the ventilation situation and then determine a custom set of coefficients using methods such as those laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals. The EnergyPlus defaults are 1,0,0,0 which give a constant volume flow of ventilation under all conditions. The following discussion is duplicated from the infiltration design flow rate object. The equation must always yield a non-negative results; negative values are set to 0.0.</p>
<p>BLAST (one of the EnergyPlus predecessors) used the following values as defaults:  0.606, 0.03636, 0.1177, 0. These coefficients produce a value of 1.0 at 0C deltaT and 3.35 m/s (7.5 mph) windspeed, which corresponds to a typical summer condition. At a winter condition of 40C deltaT and 6 m/s (13.4 mph) windspeed, these coefficients would increase the infiltration rate by a factor of 2.75.</p>
<p>In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to SI units) 0, 0, 0.224 (windspeed), 0. With these coefficients, the summer conditions above would give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph) gives a factor of 1.0.</p>
<p>The source of the BLAST defaults is noted in the BLAST documentation as:</p>
<p>"Empirical equation and the coefficient default were determined from ASHRAE journal articles and other data on the effects of outdoor weather conditions."</p>
<p>The source of the DOE-2 defaults is based on examining the <em>infiltration</em> relationships described in the ASHRAE Handbook of Fundamentals.</p>
<p>The local outdoor dry-bulb temperature used in the above basic equation (T<sub>odb</sub>) is typically a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor dry-bulb temperature calculation procedure is described in the “Local Outdoor Air Temperature Calculation” section of the Engineering Reference.</p>
<p>The local outdoor wind speed used in the above basic equation (WindSpeed) is also a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor wind speed calculation procedure is described in the “Local Wind Speed Calculation” section of the Engineering Reference.</p>
<p>Note: When the value of the Wind Speed Profile Exponent field in the Site:HeightVariation object is equal to 0.0, the local wind speed is always equal to the wind speed given in the weather data and will not be dependent on zone centroid height.  Similarly, if the value of the Air Temperature Gradient Coefficient is set equal to 0, the local air dry-bulb temperature is also always equal to the air dry-bulb temperature given in the weather data and will not be dependent on zone centroid height.</p>
<p>One or more ventilation objects (i.e., ZoneVentilation:DesignFlowRate and/or ZoneVentilation:WindandStackOpenArea) can be defined for each zone, and the resulting ventilation rate for the zone will simply be the summation of the flow rates specified by the ventilation objects.</p>
<p>More advanced ventilation calculations are possible using the EnergyPlus AirflowNetwork model.</p>
<h4 id="field-name_12">Field: Name</h4>
<p>The name of the ZoneVentilation:DesignFlowRate object.</p>
<h4 id="field-zone-or-zonelist-name_1">Field: Zone or ZoneList Name</h4>
<p>This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular ventilation statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this ventilation definition is applied to each of the zones in the zone list effecting a global definition for the amount of infiltration flow rate in the zone. The Zonelist option can be used effectively with the flow/area, flow/person, or airchanges/hour of the Design Flow Rate Calculation Method.</p>
<p>The name of the actual ventilation object becomes &lt;Zone Name&gt; &lt;ZoneVentilation:DesignFlowRate Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.</p>
<h4 id="field-schedule-name_7">Field: Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate (V<sub>design</sub>) (see Design Flow Rate Calculation Method field and related subsequent fields). This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.</p>
<h4 id="field-design-flow-rate-calculation-method_1">Field: Design Flow Rate Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:</p>
<ul>
<li>Flow/Zone</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)</p>
<ul>
<li>Flow/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Flow per Zone Floor Area field should be filled).</p>
<ul>
<li>Flow/Person</li>
</ul>
<p>With this choice, the method used will be a factor per nominal number of people in the zone. (The Flow per Person field should be filled).</p>
<ul>
<li>AirChanges/Hour</li>
</ul>
<p>With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).</p>
<h4 id="field-design-flow-rate_1">Field: Design Flow Rate</h4>
<p>This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate (noted as V<sub>design</sub> in the above equation) is the maximum amount of ventilation expected at design conditions. The design value is modified by the schedule fraction (see Field: Schedule Name) and user specified coefficients (see four “coefficient” fields below).</p>
<h4 id="field-flow-rate-per-zone-floor-area">Field: Flow Rate per Zone Floor Area</h4>
<p>This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “flow/area”.</p>
<h4 id="field-flow-rate-per-person">Field: Flow Rate per Person</h4>
<p>This factor (m<sup>3</sup>/s-person) is used, along with the nominal (maximum) number of occupants (people) in the Zone to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “flow/person”.</p>
<h4 id="field-air-changes-per-hour_1">Field: Air Changes per Hour</h4>
<p>With this choice, the method used will be the number of air changes per hour for the ventilation amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. The choice from the method field should be “AirChanges/Hour”.</p>
<h4 id="field-ventilation-type">Field: Ventilation Type</h4>
<p>This alpha character string defines the type of ventilation as one of the following options: Natural, Exhaust, Intake, or Balanced. Natural ventilation is assumed to be air movement/exchange as a result of openings in the building façade and will not consume any fan energy. Values for fan pressure and efficiency for natural ventilation are ignored. For either Exhaust or Intake, values for fan pressure and efficiency define the fan electric consumption. For Natural and Exhaust ventilation, the conditions of the air entering the space are assumed to be equivalent to outside air conditions. For Intake and Balanced ventilation, an appropriate amount of fan heat is added to the entering air stream. For Balanced ventilation, both an intake fan and an exhaust fan are assumed to co-exist, both having the same flow rate and power consumption (using the entered values for fan pressure rise and fan total efficiency). Thus, the fan electric consumption for Balanced ventilation is twice that for the Exhaust or Intake ventilation types which employ only a single fan.</p>
<h4 id="field-fan-pressure-rise">Field: Fan Pressure Rise</h4>
<p>This is the pressure rise experienced across the fan in Pascals (N/m<sup>2</sup>). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.</p>
<h4 id="field-fan-total-efficiency">Field: Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1."</p>
<h4 id="field-constant-term-coefficient_1">Field: Constant Term Coefficient</h4>
<p>This number is the “A” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter, however, is a constant under all conditions and is not modified by any environmental effect. As a result, it is dimensionless.</p>
<h4 id="field-temperature-term-coefficient_1">Field: Temperature Term Coefficient</h4>
<p>This number is the “B” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the temperature difference between the outdoor and indoor air dry-bulb temperatures. The units for this parameter are inverse Celsius.</p>
<h4 id="field-velocity-term-coefficient_1">Field: Velocity Term Coefficient</h4>
<p>This number is the “C” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the speed of wind being experienced outside the building. The units for this parameter are s/m.</p>
<h4 id="field-velocity-squared-term-coefficient_1">Field: Velocity Squared Term Coefficient</h4>
<p>This number is the “D” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by square of the speed of wind being experienced outside the building. The units for this parameter are s<sup>2</sup>/m<sup>2</sup>.</p>
<h4 id="field-minimum-indoor-temperature">Field: Minimum Indoor Temperature</h4>
<p>This is the indoor temperature (in Celsius) below which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load. For example, if the user specifies a minimum temperature of 20°C, ventilation is assumed to be available if the zone air temperature is above 20°C. If the zone air temperature drops below 20°C, then ventilation is automatically turned off.</p>
<h4 id="field-minimum-indoor-temperature-schedule-name">Field: Minimum Indoor Temperature Schedule Name</h4>
<p>This alpha field defines the name of a schedule (ref. Schedule objects) which contains the minimum indoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Indoor Temperature field. If the user enters a valid schedule name, the minimum temperature values specified in this schedule will override the constant value specified in the Minimum Indoor Temperature field.</p>
<h4 id="field-maximum-indoor-temperature">Field: Maximum Indoor Temperature</h4>
<p>This is the indoor temperature (in Celsius) above which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space and thus result in a cooling load. For example, if the user specifies a maximum temperature of 28°C, ventilation is assumed to be available if the zone air temperature is below 28°C. If the zone air temperature increases to 28°C, then ventilation is automatically turned off.</p>
<h4 id="field-maximum-indoor-temperature-schedule-name">Field: Maximum Indoor Temperature Schedule Name</h4>
<p>This alpha field defines the name of a schedule (ref. Schedule objects) which contains the maximum indoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Indoor Temperature field. If the user enters a valid schedule name, the maximum temperature values specified in this schedule will override the constant value specified in the Maximum Indoor Temperature field.</p>
<h4 id="field-delta-temperature">Field: Delta Temperature</h4>
<p>This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff. The minimum value for this field is -100.0°C and thedefault value is also -100.0°C if the field is left blank. This field allows ventilation to be stopped if the temperature outside is too warm and could potentially heat the space. For example, if the user specifies a delta temperature of 2°C, ventilation is assumed to be available if the outside air temperature is at least 2°C cooler than the zone air temperature. If the outside air dry-bulb temperature is less than 2°C cooler than the indoor dry-bulb temperature, then ventilation is automatically turned off.</p>
<p>The values for this field can include negative numbers. This allows ventilation to occur even if the outdoor temperature is above the indoor temperature. The Delta Temperature is used in the code in the following way:</p>
<p>IF ((IndoorTemp - OutdoorTemp) &lt; DeltaTemperature) Then ventilation is not allowed.</p>
<p>Thus, if a large negative number is input for DeltaTemperature, the ventilation can be kept on even if the outdoor temperature is greater than the indoor temperature. This is useful for uncontrolled natural ventilation (open windows) or as a way to estimate the effect of required ventilation air for load calculations.</p>
<h4 id="field-delta-temperature-schedule-name">Field: Delta Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff as a function of time. The minimum temperature difference value in the schedule can be -100°C. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will override the constant value specified in the Delta Temperature field.</p>
<h4 id="field-minimum-outdoor-temperature">Field: Minimum Outdoor Temperature</h4>
<p>This is the outdoor temperature (in Celsius) below which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is           -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.</p>
<h4 id="field-minimum-outdoor-temperature-schedule-name">Field: Minimum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Minimum Outdoor Temperature field.</p>
<h4 id="field-maximum-outdoor-temperature">Field: Maximum Outdoor Temperature</h4>
<p>This is the outdoor temperature (in Celsius) above which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.</p>
<h4 id="field-maximum-outdoor-temperature-schedule-name">Field: Maximum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Maximum Outdoor Temperature field.</p>
<h4 id="field-maximum-wind-speed">Field: Maximum Wind Speed</h4>
<p>This is the wind speed (m/s) above which ventilation is shut off. This can help simulate conditions where one would normally close windows to avoid chaos in a space (papers blowing around, etc.).</p>
<p>Two IDF examples are provided below:</p>
<pre><code class="idf">ZoneVentilation:DesignFlowRate,
  Ventilation 1,  !- Name
  ZONE 2,         !- Zone Name
  Simple Vent,    !- Schedule Name
  Flow/Zone,      !- Design Volume Flow Rate calculation method
  6.131944,       !- Design Volume Flow Rate {m3/s}
  ,               !- Volume Flow Rate per area {m3/s/m2}
  ,               !- Volume Flow Rate per person {m3/s/person}
  ,               !- Air Changes Per Hour
  INTAKE,         !- Ventilation Type
  400.0,          !- Fan Pressure Rise{Pa}
  0.9,            !- Fan Total Efficiency
  0.6060000    ,  !- Constant Term Coefficient
  2.0199999E-02,  !- Temperature Term Coefficient
  5.9800001E-04,  !- Velocity Term Coefficient
  0.0000000E+00!- Velocity Squared Term Coefficient
  18.0,           !- Minimum Indoor Temperature {C}
  ,               !- Minimum Indoor Temperature Schedule Name
  ,               !- Maximum Indoor Temperature {C}
  ,               !- Maximum Indoor Temperature Schedule Name
  1.0;            !- Delta temperature {C}

ZoneVentilation:DesignFlowRate,
    SPACE1-1 Ventl 1,        !-Name
    SPACE1-1,                !- Zone Name
    NightVentSched,          !- SCHEDULE Name
    Flow/Zone,               !- Design Volume Flow Rate calculation method
    .05295,                  !- Design Volume Flow Rate {m3/s}
    ,                        !- Volume Flow Rate per area {m3/s/m2}
    ,                        !- Volume Flow Rate per person {m3/s/person}
    ,                        !- Air Changes Per Hour
    Intake,                  !- Ventilation Type
    67.,                     !- Fan Pressure Rise
    .7,                      !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    MinIndoorTemp,           !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    MaxIndoorTemp,           !- Maximum Indoor Temperature Schedule Name
    ,                        !- Delta Temperature {deltaC}
    DeltaTemp,               !- Delta Temperature Schedule Name
   ,                        !- Minimum Outdoor Temperature {C}
    MinOutdoorTemp,          !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    MaxOutdoorTemp,          !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum WindSpeed {m/s}
</code></pre>

<p>Global Ventilation example:</p>
<pre><code class="idf">  Zonelist, West-East Zones, West Zone, East Zone;


  ZoneVentilation:DesignFlowRate,
    West-East Zones Ventilation,         !- Name
    West-East Zones,         !- Zone or ZoneList Name
    VentSched,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.7,                        !- Air Changes per Hour
    Intake,                  !- Ventilation Type
    67.,                     !- Fan Pressure Rise {Pa}
    0.7,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    MinIndoorTemp,           !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    MaxIndoorTemp,           !- Maximum Indoor Temperature Schedule Name
    ,                        !- Delta Temperature {deltaC}
    DeltaTemp,               !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    MinOutdoorTemp,          !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    MaxOutdoorTemp,          !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
</code></pre>

<h3 id="zoneventilationwindandstackopenarea">ZoneVentilation:WindandStackOpenArea</h3>
<p>For this model, the ventilation air flow rate is a function of wind speed and thermal stack effect, along with the area of the opening being modeled. This object can be used alone or in combination with ZoneVentilation:DesignFlowRate objects. This model is intended for simplified ventilation calculations as opposed to the more detailed ventilation investigations that can be performed with the AirflowNetwork model. Using the “Wind and Stack with Open Area” model, the natural ventilation flow rate can be controlled by a multiplier fraction schedule applied to the user-defined opening area and through the specification of minimum, maximum and delta temperatures. The temperatures can be either single constant values for the entire simulation or schedules which can vary over time. The equation used to calculate the ventilation rate driven by wind is:</p>
<div>\[{Q_w} = {C_w}{A_{opening}}{F_{schedule}}V\]</div>

<p>where,</p>
<p><em>Q<sub>w</sub></em>        = Volumetric air flow rate driven by wind [m<sup>3</sup>/s]</p>
<p><em>C<sub>w</sub></em>        = Opening effectiveness [dimensionless]</p>
<p><em>A<sub>opening</sub></em>  = Opening area [m<sup>2</sup>]</p>
<p><em>F<sub>schedule</sub></em> = Open area fraction [user-defined schedule value, dimensionless]</p>
<p><em>V</em>          = Local wind speed [m/s]</p>
<p>The equation used to calculate the ventilation rate due to stack effect is:</p>
<div>\[{Q_s} = {C_D}{A_{opening}}{F_{schedule}}\sqrt {2g\Delta {H_{NPL}}(|{T_{zone}} - {T_{odb}}|/{T_{zone}})} \]</div>

<p>where,</p>
<p><em>Q<sub>s</sub></em>        = Volumetric air flow rate due to stack effect [m<sup>3</sup>/s]</p>
<p><em>C<sub>D</sub></em>        = Discharge coefficient for opening [dimensionless]</p>
<p><em>A<sub>opening</sub></em>  = Opening area [m<sup>2</sup>]</p>
<p><em>F<sub>schedule</sub></em> = Open area fraction [user-defined schedule value, dimensionless]</p>
<p><em>ΔH<sub>NPL</sub></em>  = Height from midpoint of lower opening to the neutral pressure level [m].</p>
<p>Estimation of this value is difficult; refer to Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals for guidance.</p>
<p><em>T<sub>zone</sub></em>      = Zone air dry-bulb temperature [K]</p>
<p><em>T<sub>odb</sub></em><sub>            </sub> = Local outdoor air dry-bulb temperature [K]</p>
<p>The total ventilation rate calculated by this model is the quadrature sum of the wind and stack air flow components:</p>
<div>\[Ventilatio{n_{WindAndStack}} = \sqrt {{Q_s}^2 + {Q_w}^2} \]</div>

<p>The local outdoor air dry-bulb temperature used in the stack effect equation (T<sub>odb</sub>) is typically a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor air dry-bulb temperature calculation procedure is described in the “Local Outdoor Air Temperature Calculation” section of the Engineering Reference.</p>
<p>The local outdoor wind speed used in the above wind-driven equation (V) is also a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor wind speed calculation procedure is described in the “Local Wind Speed Calculation” section of the Engineering Reference.</p>
<p>Note: When the value of the Wind Speed Profile Exponent field in the Site:HeightVariation object is equal to 0.0, the local wind speed is always equal to the wind speed given in the weather data and will not be dependent on zone centroid height.  Similarly, if the value of the Air Temperature Gradient Coefficient is set equal to 0, the local air dry-bulb temperature is also always equal to the air dry-bulb temperature given in the weather data and will not be dependent on zone centroid height.</p>
<p>One or more ventilation objects (i.e., ZoneVentilation:DesignFlowRate and/or ZoneVentilation:WindandStackOpenArea) can be defined for each zone, and the resulting ventilation rate for the zone will simply be the summation of the flow rates specified by the ventilation objects.</p>
<p>More advanced ventilation calculations are possible using the EnergyPlus AirflowNetwork model.</p>
<h4 id="field-name_13">Field: Name</h4>
<p>The name of the ZoneVentilation:WindandStackOpenArea object.</p>
<h4 id="field-zone-name_6">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) and attaches a particular ventilation statement to a thermal zone in the building.</p>
<h4 id="field-opening-area">Field: Opening Area</h4>
<p>This is the opening area exposed to outdoors (m<sup>2</sup>) in a zone.</p>
<h4 id="field-opening-area-fraction-schedule-name">Field: Opening Area Fraction Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) which modifies the Opening Area value (see previous field). The schedule values must be any positive number between 0 and 1 as a fraction. The actual opening area in a zone for a particular simulation time step is defined as the product of the Opening Area input field and the value specified by the schedule named in this input field.</p>
<h4 id="field-opening-effectiveness">Field: Opening Effectiveness</h4>
<p>This field is the opening effectiveness (C<sub>w</sub>). The value must be between 0.0 and 1.0 or the value can be autocalculated. If a real value is input, that constant value will be used in the calculations. Otherwise, this field can be left blank (default = Autocalculate) or the user can input <strong>Autocalculate.</strong> Based on recommended values provided in Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals, C<sub>w</sub> = 0.55 for perpendicular winds and C<sub>w</sub> = 0.3 for diagonal winds. For Autocalculate, any angles between perpendicular and diagonal are linearly interpolated between 0.3 and 0.55 by the model.</p>
<h4 id="field-effective-angle">Field: Effective Angle</h4>
<p>This is the angle in degrees counting from the North clockwise to the opening outward normal. The value must be between 0 and 360, with the default being 0 if this input field is left blank. The Effective Angle is 0 if the opening outward normal faces North, 90 if faces East, 180 if faces South, and 270 if faces West. The value is fixed and independent of coordinate system defined in the GlobalGeometryRules object. This input field value is used to calculate the angle between the wind direction and the opening outward normal to determine the opening effectiveness values when the input field Opening Effectiveness = Autocalculate.</p>
<h4 id="field-height-difference">Field: Height Difference</h4>
<p>This is the height difference between the midpoint of the lower opening and the neutral pressure level in meters. This value is a required user input.</p>
<p>Note: Estimation of the height difference is difficult for natural ventilated buildings. Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals may provide guidance for estimating the height difference.</p>
<h4 id="field-discharge-coefficient-for-opening">Field: Discharge Coefficient for Opening</h4>
<p>This is the discharge coefficient for the opening (C<sub>D</sub>). The value must be between 0.0 and 1.0, or the value can be autocalculated. If a real value is input, that constant value will be used in the calculations. Otherwise, this field can be left blank (default = Autocalculate) or the user can input <strong>Autocalculate.</strong> For Autocalculate, the program will determine the discharge coefficient based on the following equation:</p>
<div>\[{C_D} = 0.40 + 0.0045\left| {{T_{zone}} - {T_{odb}}} \right|\]</div>

<h4 id="field-minimum-indoor-temperature_1">Field: Minimum Indoor Temperature</h4>
<p>This is the indoor temperature (in Celsius) below which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is           -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load. For example, if the user specifies a minimum temperature of 20°C, ventilation is assumed to be available if the zone air temperature is above 20°C. If the zone air temperature drops below 20°C, then ventilation is automatically turned off.</p>
<h4 id="field-minimum-indoor-temperature-schedule-name_1">Field: Minimum Indoor Temperature Schedule Name</h4>
<p>This alpha field defines the name of a schedule (ref. Schedule objects) which contains the minimum indoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Indoor Temperature field. If the user enters a valid schedule name, the minimum temperature values specified in this schedule will override the constant value specified in the Minimum Indoor Temperature field.</p>
<h4 id="field-maximum-indoor-temperature_1">Field: Maximum Indoor Temperature</h4>
<p>This is the indoor temperature (in Celsius) above which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space and thus result in a cooling load. For example, if the user specifies a maximum temperature of 28°C, ventilation is assumed to be available if the zone air temperature is below 28°C. If the zone air temperature increases to 28°C, then ventilation is automatically turned off.</p>
<h4 id="field-maximum-indoor-temperature-schedule-name_1">Field: Maximum Indoor Temperature Schedule Name</h4>
<p>This alpha field defines the name of a schedule (ref. Schedule objects) which contains the maximum indoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Indoor Temperature field. If the user enters a valid schedule name, the maximum temperature values specified in this schedule will override the constant value specified in the Maximum Indoor Temperature field.</p>
<h4 id="field-delta-temperature_1">Field: Delta Temperature</h4>
<p>This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff. The minimum value for this field is -100.0°C and the default value is also -100.0°C if the field is left blank. This field allows ventilation to be stopped if the temperature outside is too warm and could potentially heat the space. For example, if the user specifies a delta temperature of 2°C, ventilation is assumed to be available if the outside air temperature is at least 2°C cooler than the zone air temperature. If the outside air dry-bulb temperature is less than 2°C cooler than the indoor dry-bulb temperature, then ventilation is automatically turned off.</p>
<p>The values for this field can include negative numbers. This allows ventilation to occur even if the outdoor temperature is above the indoor temperature. The Delta Temperature is used in the code in the following way:</p>
<p>IF ((IndoorTemp - OutdoorTemp) &lt; DeltaTemperature) Then ventilation is not allowed.</p>
<p>Thus, if a large negative number is input for DeltaTemperature, the ventilation can be kept on even if the outdoor temperature is greater than the indoor temperature. This is useful for uncontrolled natural ventilation (open windows) or as a way to estimate the effect of required ventilation air for load calculations.</p>
<h4 id="field-delta-temperature-schedule-name_1">Field: Delta Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff as a function of time. The minimum temperature difference value in the schedule can be -100°C. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will override the constant value specified in the Delta Temperature field.</p>
<h4 id="field-minimum-outdoor-temperature_1">Field: Minimum Outdoor Temperature</h4>
<p>This is the outdoor temperature (in Celsius) below which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is           -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.</p>
<h4 id="field-minimum-outdoor-temperature-schedule-name_1">Field: Minimum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Minimum Outdoor Temperature field.</p>
<h4 id="field-maximum-outdoor-temperature_1">Field: Maximum Outdoor Temperature</h4>
<p>This is the outdoor temperature (in Celsius) above which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.</p>
<h4 id="field-maximum-outdoor-temperature-schedule-name_1">Field: Maximum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Maximum Outdoor Temperature field.</p>
<h4 id="field-maximum-wind-speed_1">Field: Maximum Wind Speed</h4>
<p>This is the wind speed (m/s) above which ventilation is shut off. This can help simulate conditions where one would normally close windows to avoid chaos in a space (papers blowing around, etc.).</p>
<p>An IDF example is provided below:</p>
<pre><code class="idf">  ZoneVentilation:WindandStackOpenArea,
    ZONE 3 Ventl 1,          !- Name
    ZONE 3,                  !- Zone Name
    0.5,                     !- Opening Area {m2}
    Constant,                !- Opening Area Fraction Schedule Name
    AutoCalculate,           !- Opening Effectiveness
    0.0,                     !- Effective Angle {deg}
    1.0,                     !- Height Difference {m}
    AutoCalculate,           !- Discharge Coefficient for Opening
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}
</code></pre>

<h3 id="zoneventilation-outputs">ZoneVentilation Outputs</h3>
<p>Current ventilation output variables:</p>
<ul>
<li>
<p>HVAC,Sum,Zone Ventilation Sensible Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Sensible Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Latent Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Latent Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Total Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Total Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Zone Ventilation Current Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Ventilation Standard Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Current Density Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Standard Density Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Ventilation Air Change Rate [ach]</p>
</li>
<li>
<p>HVAC,Sum,Zone Ventilation Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Zone Ventilation Air Inlet Temperature [C]</p>
</li>
</ul>
<p>Note: If ZoneVentilation:* objects and ZoneAirBalance:OutdoorAir (with Air Balance Method = Quadrature) objects reference the same Zone Name, the above ventilation output variables will not be reported for that zone. Instead, output variables for zone outdoor air flow will be reported by the corresponding ZoneAirBalance:OutdoorAir object.</p>
<h4 id="zone-ventilation-sensible-heat-loss-energy-j">Zone Ventilation Sensible Heat Loss Energy [J]</h4>
<p>The sensible (temperature) heat loss that occurs when the ventilation inlet air temperature &lt; zone air temperature. If multiple ventilation objects are specified for a particular zone, the ventilation inlet air temperature is from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.</p>
<h4 id="zone-ventilation-sensible-heat-gain-energy-j">Zone Ventilation Sensible Heat Gain Energy [J]</h4>
<p>The sensible (temperature) heat gain that occurs when the ventilation inlet air temperature &gt;= zone air temperature. If multiple ventilation objects are specified for a particular zone, the ventilation inlet air temperature is from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.</p>
<h4 id="zone-ventilation-latent-heat-loss-energy-j">Zone Ventilation Latent Heat Loss Energy [J]</h4>
<p>The latent heat loss that occurs when the Ventilation air humidity ratio (outdoor) &lt; zone air humidity ratio from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.</p>
<h4 id="zone-ventilation-latent-heat-gain-energy-j">Zone Ventilation Latent Heat Gain Energy [J]</h4>
<p>The latent heat gain that occurs when the Ventilation air humidity ratio (outdoor) &gt;= zone air humidity ratio from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.</p>
<h4 id="zone-ventilation-total-heat-loss-energy-j">Zone Ventilation Total Heat Loss Energy [J]</h4>
<p>The total heat loss that occurs when the sum of Zone Ventilation Sensible Heat Gain Energy and Zone Ventilation Latent Heat Gain Energy &lt; the sum of Zone Ventilation Sensible Heat Loss Energy and Zone Ventilation Latent Heat Loss Energy.</p>
<h4 id="zone-ventilation-total-heat-gain-energy-j">Zone Ventilation Total Heat Gain Energy [J]</h4>
<p>The total heat gain that occurs when the sum of Zone Ventilation Sensible Heat Gain Energy and Zone Ventilation Latent Heat Gain Energy &gt;= the sum of Zone Ventilation Sensible Heat Loss Energy and Zone Ventilation Latent Heat Loss Energy.</p>
<h4 id="zone-ventilation-current-density-volume-m3">Zone Ventilation Current Density Volume [m3]</h4>
<h4 id="zone-ventilation-current-density-volume-flow-rate-m3s">Zone Ventilation Current Density Volume Flow Rate [m3/s]</h4>
<p>These outputs are the total volume and volume flow rate of ventilation air based on the current density of zone air.</p>
<h4 id="zone-ventilation-standard-density-volume-m3">Zone Ventilation Standard Density Volume [m3]</h4>
<h4 id="zone-ventilation-standard-density-volume-flow-rate-m3s">Zone Ventilation Standard Density Volume Flow Rate [m3/s]</h4>
<p>These outputs are the total volume and volume flow rate of ventilation air based on the standard density of air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.</p>
<h4 id="zone-ventilation-mass-kg">Zone Ventilation Mass [kg]</h4>
<p>This output is the total mass flow into a particular zone from outdoors.</p>
<h4 id="zone-ventilation-mass-flow-rate-kgs">Zone Ventilation Mass Flow Rate [kg/s]</h4>
<p>This output is the total mass flow rate into a particular zone from outdoors.</p>
<h4 id="zone-ventilation-air-change-rate-ach">Zone Ventilation Air Change Rate [ach]</h4>
<p>The volume flow rate of the ventilation air in air changes per hour.</p>
<h4 id="zone-ventilation-fan-electric-energy-j">Zone Ventilation Fan Electric Energy [J]</h4>
<p>The fan electrical consumption for Intake or Exhaust ventilation types (for ZoneVentilation:DesignFlowRate objects only).</p>
<h4 id="zone-ventilation-air-inlet-temperature-c">Zone Ventilation Air Inlet Temperature [C]</h4>
<p>This is equal to the outdoor air temperature except when INTAKE fan power is included (for ZoneVentilation:DesignFlowRate objects only). When intake fan power is used, then the additional heat due to the fan is added to the outdoor temperature and this will be reported as the inlet air temperature. If multiple ventilation objects are specified for a particular zone, the reported value is the mass flow weighted temperature for the multiple ventilation objects specified for this zone.</p>
<h3 id="zoneairbalanceoutdoorair">ZoneAirBalance:OutdoorAir</h3>
<p>This model calculates a combined zone outdoor airflow by including interactions between mechanical ventilation, infiltration and duct leakage. It is mainly applied to a single zone (e.g., residential) building. The model combines all outdoor airflows from ZoneInfiltration and ZoneVentilation objects in the same zone. This object also includes the induced outdoor airflows due to unbalanced duct leakage, and unbalanced outdoor airflows introduced by unbalanced airflows from ZoneHVAC:EnergyRecoveryVentilator objects when the exhaust airflow is greater than the supply outdoor airflow. This model is intended for simplified outdoor airflow calculations as opposed to the more detailed outdoor airflow investigations that can be performed with the AirflowNetwork model. The equation used to calculate the combined zone outdoor airflow is:</p>
<div>\[Q = \sqrt {{Q_n}^2 + {Q_{u,v}}^2 + {Q_{u,l}}^2}  + {Q_{b,v}}\]</div>

<p>where,</p>
<p><em>Q</em>    = Combined outdoor airflow with infiltration, balanced and unbalanced outdoor air flows, and unbalanced duct leakage [m<sup>3</sup>/s]</p>
<p><em>Q<sub>n</sub></em>   = Natural infiltration airflow from ZoneInfiltration:* objects [m<sup>3</sup>/s]</p>
<p><em>Q<sub>b,v</sub></em> = Balanced ventilation airflow, excluding infiltration [m<sup>3</sup>/s]</p>
<p><em>Q<sub>u,v</sub></em> = Unbalanced ventilation airflow, excluding infiltration [m<sup>3</sup>/s]</p>
<p><em>Q<sub>u,l</sub></em>  = Unbalanced duct leakage: the difference between supply and return leaks [m<sup>3</sup>/s]</p>
<p>This object cannot be used simultaneously with the EnergyPlus AirflowNetwork model.  If the AirflowNetwork model is active for a simulation time step, the Air Balance Method is reset to “None” for that time step. More advanced outdoor airflow calculations are possible using the EnergyPlus AirflowNetwork model.</p>
<p>This object does not combine any airflows from Fan:ZoneExhaust objects and is independent of HVAC equipment operation.</p>
<p>This object will not work with the AvailabilityManager:HybridVentilation object in the same zone, when the Simple Airflow Control Type Schedule Name is provided in the HybridVentilation object. For this case, the Air Balance Method is reset to “None”.</p>
<h4 id="field-name_14">Field: Name</h4>
<p>The name of the ZoneOutdoorAir:Combined object.</p>
<h4 id="field-zone-name_7">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) and attaches a combined outdoor airflow statement to a thermal zone in the building.</p>
<h4 id="field-air-balance-method">Field: Air Balance Method</h4>
<p>This choice field determines the air balance method. Two choices are Quadrature and None. If Quadrature, the combined zone outdoor air flow is calculated based on the above equation. If None, no combining of outdoor air will be performed (i.e., any ZoneInfiltration:* and ZoneVentilation:* objects specified for this zone are simulated individually).</p>
<h4 id="field-induced-outdoor-air-due-to-unbalanced-duct-leakage">Field: Induced Outdoor Air Due to Unbalanced Duct Leakage</h4>
<p>This is the induced outdoor airflow rate, in m<sup>3</sup>/s, due to unbalanced duct leakage. If left blank, the default value is 0.</p>
<h4 id="field-induced-outdoor-air-schedule-name">Field: Induced Outdoor Air Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) which modifies the induced outdoor airflow rate value (see previous field). The schedule values must be any positive number between 0 and 1 as a fraction. The actual induced outdoor airflow rate in a zone for a particular simulation time step is defined as the product of the Induced Outdoor Air Due to Unbalanced Duct Leakage input field and the value specified by the schedule named in this input field.</p>
<p>Note: Since this object is independent of HVAC operation, the inputs for the last two fields should be carefully selected to match HVAC system operation schedules.</p>
<p>An IDF example is provided below:</p>
<pre><code class="idf">ZoneAirBalance:OutdoorAir,
    ZONE 2 Balance 1,        !- Name
    ZONE 2,                  !- Zone Name
    Quadrature,              !- Air Balance Method
    0.00,                    !- Induced Outdoor Air Due to Unbalanced Duct Leakage {m3/s}
    Constant;                !- Induced Outdoor Air Schedule Name
</code></pre>

<h3 id="zoneairbalanceoutdoorair-outputs">ZoneAirBalance:OutdoorAir Outputs</h3>
<p>ZoneAirBalance:OutdoorAir output variables will be provided when the Air Balance Method is Quadrature. Output variables from the associated ZoneVentilation:* and ZoneInfiltration:* objects for the same zone will not be produced when ZoneAirBalance:OutdoorAir output variables are available. If the Air Balance Method = None, then no ZoneAirBalance:OutputAir outputs will be produced and the associated ZoneVentilation:* and ZoneInfiltration:* objects will specify their output variables for the zone.</p>
<ul>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Sensible Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Sensible Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Latent Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Latent Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Total Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Total Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Zone Combined Outdoor Air Current Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Combined Outdoor Air Standard Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Current Density Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Standard Density Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Zone Combined Outdoor Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average, Zone Combined Outdoor Air Changes per Hour [ach]</p>
</li>
<li>
<p>HVAC,Sum, Zone Combined Outdoor Air Fan Electric Energy [J]</p>
</li>
</ul>
<h4 id="zone-combined-outdoor-air-sensible-heat-loss-energy-j">Zone Combined Outdoor Air Sensible Heat Loss Energy [J]</h4>
<p>The sensible (temperature) heat loss that occurs when the outdoor air temperature &lt; zone air temperature.</p>
<h4 id="zone-combined-outdoor-air-sensible-heat-gain-energy-j">Zone Combined Outdoor Air Sensible Heat Gain Energy [J]</h4>
<p>The sensible (temperature) heat gain that occurs when the outdoor air temperature &gt;= zone air temperature.</p>
<h4 id="zone-combined-outdoor-air-latent-heat-loss-energy-j">Zone Combined Outdoor Air Latent Heat Loss Energy [J]</h4>
<p>The latent heat loss that occurs when the outdoor air humidity ratio &lt; zone air humidity ratio.</p>
<h4 id="zone-combined-outdoor-air-latent-heat-gain-energy-j">Zone Combined Outdoor Air Latent Heat Gain Energy [J]</h4>
<p>The latent heat gain that occurs when the outdoor air humidity ratio &gt;= zone air humidity ratio.</p>
<h4 id="zone-combined-outdoor-air-total-heat-loss-energy-j">Zone Combined Outdoor Air Total Heat Loss Energy [J]</h4>
<p>The total heat loss that occurs when the sum of Zone Combined Outdoor Air Sensible Heat Gain Energy and Zone Combined Outdoor Air Latent Heat Gain Energy &lt; the sum of Zone Combined Outdoor Air Sensible Heat Loss Energy and Zone Combined Outdoor Air Latent Heat Loss Energy.</p>
<h4 id="zone-combined-outdoor-air-total-heat-gain-energy-j">Zone Combined Outdoor Air Total Heat Gain Energy [J]</h4>
<p>The total heat gain that occurs when the sum of Zone Combined Outdoor Air Sensible Heat Gain Energy and Zone Combined Outdoor Air Latent Heat Gain Energy &gt;= the sum of Zone Combined Outdoor Air Sensible Heat Loss Energy and Zone Combined Outdoor Air Latent Heat Loss Energy.</p>
<h4 id="zone-combined-outdoor-air-current-density-volume-m3">Zone Combined Outdoor Air Current Density Volume [m3]</h4>
<h4 id="zone-combined-outdoor-air-current-density-volume-flow-rate-m3s">Zone Combined Outdoor Air Current Density Volume Flow Rate [m3/s]</h4>
<p>These outputs are the total volume and volume flow rate of outdoor air based on the current density of zone air.</p>
<h4 id="zone-combined-outdoor-air-standard-density-volume-m3">Zone Combined Outdoor Air Standard Density Volume [m3]</h4>
<h4 id="zone-combined-outdoor-air-standard-density-volume-flow-rate-m3s">Zone Combined Outdoor Air Standard Density Volume Flow Rate [m3/s]</h4>
<p>These outputs are the total volume and volume flow rate of outdoor air based on the standard density of air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.</p>
<h4 id="zone-combined-outdoor-air-mass-kg">Zone Combined Outdoor Air Mass [kg]</h4>
<p>This output is the total mass flow into a particular zone from outdoors.</p>
<h4 id="zone-combined-outdoor-air-mass-flow-rate-kgs">Zone Combined Outdoor Air Mass Flow Rate [kg/s]</h4>
<p>This output is the total mass flow rate into a particular zone from outdoors.</p>
<h4 id="zone-combined-outdoor-air-changes-per-hour-ach">Zone Combined Outdoor Air Changes per Hour [ach]</h4>
<p>The volume flow rate of the ventilation air in air changes per hour.</p>
<h4 id="zone-combined-outdoor-air-fan-electric-energy-j">Zone Combined Outdoor Air Fan Electric Energy [J]</h4>
<p>The fan electrical consumption for Intake, Exhaust, or Balanced ventilation types (for</p>
<p>ZoneVentilation:DesignFlowRate objects used to calculate a combined zone outdoor airflow).</p>
<h3 id="zonemixing">ZoneMixing</h3>
<p>In EnergyPlus, the ZoneMixing syntax is intended to allow simplified treatment of air exchange between zones. Note that this statement only affects the energy balance of the “receiving” zone and that this statement will not produce any effect on the “source” zone. Mixing statements can be complementary and include multiple zones, but the balancing of flows between zones is left to the user’s discretion. The use of the Cross Mixing syntax (ref: Cross Mixing) can allow for automatic balancing of flows and energy flow rates between zones but is hindered by the limitation of only a single cross mixing statement per zone. The use of Refrigeration Door Mixing syntax (ref: Refrigeration Door Mixing) automatically balances the flow and energy between two zones and allows multiple mixing statements per zone. More advanced mixing calculations are possible using the EnergyPlus AirflowNetwork model for multi-zone airflow with or without HVAC system operation. Mixing is entered using the following syntax.</p>
<h4 id="field-name_15">Field: Name</h4>
<p>The name of the ZoneMixing object.</p>
<h4 id="field-zone-name_8">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) receiving the amount of air being exchanged and attaches a particular mixing statement to a thermal zone in the building.</p>
<h4 id="field-schedule-name_8">Field: Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate parameter (see next field). This fraction between 0.0 and 1.0 modifies the design level parameter.</p>
<h4 id="field-design-flow-rate-calculation-method_2">Field: Design Flow Rate Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:</p>
<ul>
<li>Flow/Zone</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)</p>
<ul>
<li>Flow/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Flow per Zone Floor Area field should be filled).</p>
<ul>
<li>Flow/Person</li>
</ul>
<p>With this choice, the method used will be a factor per nominal number of people in the zone. (The Flow per Person field should be filled).</p>
<ul>
<li>AirChanges/Hour</li>
</ul>
<p>With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).</p>
<h4 id="field-design-flow-rate_2">Field: Design Flow Rate</h4>
<p>This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate is the maximum amount of mixing air expected. The design value is modified by the schedule fraction (see Field: Schedule Name) and user specified coefficients (see four “coefficient” fields below).</p>
<h4 id="field-flow-rate-per-zone-floor-area_1">Field: Flow Rate per Zone Floor Area</h4>
<p>This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Area”.</p>
<h4 id="field-flow-rate-per-person_1">Field: Flow Rate per Person</h4>
<p>This factor (m<sup>3</sup>/s-person) is used, along with the nominal (maximum) number of occupants (people) in the Zone to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Person”.</p>
<h4 id="field-air-changes-per-hour_2">Field: Air Changes per Hour</h4>
<p>With this choice, the method used will be the number of air changes per hour for the mixing amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. The choice from the method field should be “AirChanges/Hour”.</p>
<h4 id="field-source-zone-name">Field: Source Zone Name</h4>
<p>This field is the name of the “source” zone (ref: Zone) that exhausts the amount of air specified by the design level and schedule fields to the zone named in the zone name field.</p>
<h4 id="field-delta-temperature_2">Field: Delta Temperature</h4>
<p>This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature and is expressed in units of Celsius. If this field is positive, the temperature of the zone from which the air is being drawn (source zone) must be “Delta Temperature” warmer than the receiving zone air or else no mixing occurs. If this field is negative, the temperature of the source zone must be “Delta Temperature” cooler than the receiving zone air or else no mixing occurs. If this parameter is zero, mixing occurs regardless of the relative zone temperatures.</p>
<h4 id="field-delta-temperature-schedule-name_2">Field: Delta Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the source zone and receiving zone air dry-bulb temperatures as a function of time. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will supersede the constant value specified in the Delta Temperature field.</p>
<h4 id="field-minimum-zone-temperature-schedule-name">Field: Minimum Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum receiving zone temperature (in Celsius) below which mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum zone temperature control is not applied.</p>
<h4 id="field-maximum-zone-temperature-schedule-name">Field: Maximum Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum receiving zone temperature (in Celsius) above which mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum zone temperature control is not applied.</p>
<p><strong>Note:</strong> The maximum zone temperature when mixing is shutoff must be greater than or equal to the minimum zone temperature when mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum zone shutoff temperature will be set to the minimum zone shutoff temperature.</p>
<h4 id="field-minimum-source-zone-temperature-schedule-name">Field: Minimum Source Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum source zone temperature (in Celsius) below which mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum source zone temperature control is not applied.</p>
<h4 id="field-maximum-source-zone-temperature-schedule-name">Field: Maximum Source Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum source zone temperature (in Celsius) above which mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum source zone temperature control is not applied.</p>
<p><strong>Note:</strong> The maximum source zone temperature when mixing is shutoff must be greater than or equal to the minimum source zone temperature when mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum source zone shutoff temperature will be set to the minimum source zone shutoff temperature.</p>
<h4 id="field-minimum-outdoor-temperature-schedule-name_2">Field: Minimum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum outdoor temperature control is not applied.</p>
<h4 id="field-maximum-outdoor-temperature-schedule-name_2">Field: Maximum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum outdoor temperature (in Celsius) above which mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum outdoor temperature control is not applied.</p>
<p><strong>Note:</strong> The maximum outdoor temperature when mixing is shutoff must be greater than or equal to the minimum outdoor temperature which mixing is shutoff at any given time. Otherwise, a warning will be issued and the maximum outdoor shutoff temperature will be set to the minimum outdoor shutoff temperature.</p>
<p>An IDF Example:</p>
<pre><code class="idf">ZoneMixing,
  Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_0,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Hours_of_operation,  !- Schedule Name
  Flow/Zone,  !- Design Flow Rate Calculation Method
  1.4540,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   ,  !- Air Changes per Hour {ACH}
  CAFETERIA_ZN_1_FLR_1,  !- Source Zone Name
  0.0;  !- Delta Temperature
</code></pre>

<h3 id="zone-mixing-outputs">Zone Mixing Outputs</h3>
<ul>
<li>
<p>HVAC,Sum,Zone Mixing Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Current Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Standard Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Sensible Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Sensible Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Latent Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Latent Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Total Heat Loss [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Total Heat Gain Energy [J]</p>
</li>
</ul>
<h4 id="zone-mixing-volume-m3">Zone Mixing Volume [m3]</h4>
<p>The air volume in m<sup>3</sup> entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.</p>
<h4 id="zone-mixing-current-density-volumetric-flow-rate-m3s">Zone Mixing Current Density Volumetric Flow Rate [m3/s]</h4>
<p>The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at current zone air conditions.</p>
<h4 id="zone-mixing-standard-density-volumetric-flow-rate-m3s">Zone Mixing Standard Density Volumetric Flow Rate [m3/s]</h4>
<p>The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at standard conditions.</p>
<h4 id="zone-mixing-mass-kg">Zone Mixing Mass [kg]</h4>
<p>The air mass in kg entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep. The air mass is calculated using the air volume flow from each “source” zone and the density of air calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones.</p>
<h4 id="zone-mixing-mass-flow-rate-kgs">Zone Mixing Mass Flow Rate [kg/s]</h4>
<p>The air mass flow rate in kg/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.</p>
<h4 id="zone-mixing-sensible-heat-loss-energy-j">Zone Mixing Sensible Heat Loss Energy [J]</h4>
<h4 id="zone-mixing-sensible-heat-gain-energy-j">Zone Mixing Sensible Heat Gain Energy [J]</h4>
<p>The sensible (temperature) heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the specific heat (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the temperature differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing sensible heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing sensible heat gain.</p>
<h4 id="zone-mixing-latent-heat-loss-energy-j">Zone Mixing Latent Heat Loss Energy [J]</h4>
<h4 id="zone-mixing-latent-heat-gain-energy-j">Zone Mixing Latent Heat Gain Energy [J]</h4>
<p>The latent heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the heat of vaporization (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the humidity ratio differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing latent heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing latent heat gain.</p>
<h4 id="zone-mixing-total-heat-loss-energy-j">Zone Mixing Total Heat Loss Energy [J]</h4>
<p>The total heat loss due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &lt; the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.</p>
<h4 id="zone-mixing-total-heat-gain-energy-j">Zone Mixing Total Heat Gain Energy [J]</h4>
<p>The total heat gain due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &gt;= the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.</p>
<h3 id="zonecrossmixing">ZoneCrossMixing</h3>
<p>The ZoneCrossMixing syntax is ideally suited for two zones that exchange an equal amount of air between each other and do not have any air exchange with other zones. As with Mixing (ref: Mixing), this is a simplified view of interzone airflow in EnergyPlus. The main difference between Mixing and Cross Mixing is that Cross Mixing has an energy effect on both the source and the receiving zone, thus maintaining both the air mass and energy balances in the two zones.</p>
<p>Cross Mixing can be entered once, in one of the mixing zones; or twice, once for each zone. The object should be entered once if Delta Temperature &gt; 0.0 and it is desirable to have mixing only when the source zone  is warmer than the receiving zone. This might be the case when the warmer zone is below the colder zone and the mixing is buoyancy driven. If the zones are next to each other, separated by an open doorway, it would be more suitable to input a cross mixing object for each zone. Then mixing would occur if the zone temperatures differed by Delta Temperature or greater regardless of which is the warmer zone.</p>
<p>If Delta Temperature = 0.0, Cross Mixing can be entered either once or twice: the effect is exactly the same.</p>
<p>Cross Mixing is entered using the following syntax.</p>
<h4 id="field-name_16">Field: Name</h4>
<p>The name of the ZoneCrossMixing object.</p>
<h4 id="field-zone-name_9">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) receiving the amount of air being exchanged and attaches a particular cross mixing statement to a thermal zone in the building.</p>
<h4 id="field-schedule-name_9">Field: Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate parameter (see next field). This fraction between 0.0 and 1.0 modifies the design level parameter.</p>
<h4 id="field-design-flow-rate-calculation-method_3">Field: Design Flow Rate Calculation Method</h4>
<p>This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:</p>
<ul>
<li>Flow/Zone</li>
</ul>
<p>With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)</p>
<ul>
<li>Flow/Area</li>
</ul>
<p>With this choice, the method used will be a factor per floor area of the zone. (The Flow per Zone Floor Area field should be filled).</p>
<ul>
<li>Flow/Person</li>
</ul>
<p>With this choice, the method used will be a factor per nominal number of people in the zone. (The flow per person field should be filled).</p>
<ul>
<li>AirChanges/Hour</li>
</ul>
<p>With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).</p>
<h4 id="field-design-flow-rate_3">Field: Design Flow Rate</h4>
<p>This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate is the maximum amount of mixing air expected. The design value is modified by the schedule fraction (see Field: Schedule Name) and user specified coefficients (see four “coefficient” fields below).</p>
<h4 id="field-flow-rate-per-zone-floor-area_2">Field: Flow Rate per Zone Floor Area</h4>
<p>This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Area”.</p>
<h4 id="field-flow-rate-per-person_2">Field: Flow Rate per Person</h4>
<p>This factor (m<sup>3</sup>/s-person) is used, along with the nominal (maximum) number of occupants (people) in the Zone to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Person”.</p>
<h4 id="field-air-changes-per-hour_3">Field: Air Changes per Hour</h4>
<p>With this choice, the method used will be the number of air changes per hour for the mixing amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. The choice from the method field should be “AirChanges/Hour”.</p>
<h4 id="field-source-zone-name_1">Field: Source Zone Name</h4>
<p>This field is the name of the “source” zone (ref: Zone) that exhausts the amount of air specified by the design level and schedule fields to the zone named in the zone name field. In reality, the “source” and “receiving” zones are interchangeable since the cross-mixed air affects both zones.</p>
<h4 id="field-delta-temperature_3">Field: Delta Temperature</h4>
<p>This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature and is expressed in units of Celsius. If this field is positive, the temperature of the zone from which air is being drawn (“source zone”) must be “Delta Temperature” warmer than the zone air or no mixing occurs. If this field is zero, mixing occurs regardless of the relative air temperatures. Negative values for “Delta Temperature” are not permitted.</p>
<h4 id="field-delta-temperature-schedule-name_3">Field: Delta Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the source zone and receiving zone air dry-bulb temperatures as a function of time. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will supersede the constant value specified in the Delta Temperature field.</p>
<h4 id="field-minimum-zone-temperature-schedule-name_1">Field: Minimum Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum receiving zone temperature (in Celsius) below which cross mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum zone temperature control is not applied.</p>
<h4 id="field-maximum-zone-temperature-schedule-name_1">Field: Maximum Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum receiving zone temperature (in Celsius) above which cross mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum zone temperature control is not applied.</p>
<p><strong>Note:</strong> The maximum zone temperature when cross mixing is shutoff must be greater than or equal to the minimum zone temperature when cross mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum zone shutoff temperature will be set to the minimum zone shutoff temperature.</p>
<h4 id="field-minimum-source-zone-temperature-schedule-name_1">Field: Minimum Source Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum source zone temperature (in Celsius) below which cross mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum source zone temperature control is not applied.</p>
<h4 id="field-maximum-source-zone-temperature-schedule-name_1">Field: Maximum Source Zone Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum source zone temperature (in Celsius) above which cross mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum source zone temperature control is not applied.</p>
<p><strong>Note:</strong> The maximum source zone temperature when cross mixing is shutoff must be greater than or equal to the minimum source zone temperature when cross mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum source zone shutoff temperature will be set to the minimum source zone shutoff temperature.</p>
<h4 id="field-minimum-outdoor-temperature-schedule-name_3">Field: Minimum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which cross mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum outdoor temperature control is not applied.</p>
<h4 id="field-maximum-outdoor-temperature-schedule-name_3">Field: Maximum Outdoor Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum outdoor temperature (in Celsius) above which cross mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum outdoor temperature control is not applied.</p>
<p><strong>Note:</strong> The maximum outdoor temperature when cross mixing is shutoff must be greater than or equal to the minimum outdoor temperature which cross mixing is shutoff at any given time. Otherwise, a warning will be issued and the maximum outdoor shutoff temperature will be set to the minimum outdoor shutoff temperature.</p>
<p>An IDF Example:</p>
<pre><code class="idf">ZoneCrossMixing,
    1stFloor-Garage,  !- Name
    GARAGE,      !- Zone Name
    Always On,   !- SCHEDULE Name
    Flow/Zone,               !- Design Flow Rate calculation method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Area {m3/s/m2}
    ,                        !- Flow Rate per Person {m3/s/person}
    ,                        !- Air Changes Per Hour
    1ST-FLOOR,   !- Source Zone Name
    1.0;         !- Delta temp

ZoneCrossMixing,
    Garage-1stFloor,  !- Name
    1ST-FLOOR,   ! Zone Name
    Always On,   !- SCHEDULE Name
    flow/zone,               !- Design Flow Rate calculation method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per area {m3/s/m2}
    ,                        !- Flow Rate per person {m3/s/person}
    ,                        !- Air Changes Per Hour
    GARAGE,      ! Source Zone Name
    1.0;         ! Delta temp
</code></pre>

<h3 id="zone-cross-mixing-outputs">Zone Cross Mixing Outputs</h3>
<ul>
<li>
<p>HVAC,Sum,Zone Mixing Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Current Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Standard Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Sensible Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Sensible Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Latent Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Latent Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Total Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Total Heat Gain Energy [J]</p>
</li>
</ul>
<h4 id="zone-mixing-volume-m3_1">Zone Mixing Volume [m3]</h4>
<p>The air volume in m<sup>3</sup> entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.</p>
<h4 id="zone-mixing-current-density-volumetric-flow-rate-m3s_1">Zone Mixing Current Density Volumetric Flow Rate [m3/s]</h4>
<p>The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at current zone air conditions.</p>
<h4 id="zone-mixing-standard-density-volumetric-flow-rate-m3s_1">Zone Mixing Standard Density Volumetric Flow Rate [m3/s]</h4>
<p>The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at standard conditions.</p>
<h4 id="zone-mixing-mass-kg_1">Zone Mixing Mass [kg]</h4>
<p>The air mass in kg entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep. The air mass is calculated using the air volume flow from each “source” zone and the density of air calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones.</p>
<h4 id="zone-mixing-mass-flow-rate-kgs_1">Zone Mixing Mass Flow Rate [kg/s]</h4>
<p>The air mass flow rate in kg/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.</p>
<h4 id="zone-mixing-sensible-heat-loss-energy-j_1">Zone Mixing Sensible Heat Loss Energy [J]</h4>
<h4 id="zone-mixing-sensible-heat-gain-energy-j_1">Zone Mixing Sensible Heat Gain Energy [J]</h4>
<p>The sensible (temperature) heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the specific heat (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the temperature differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing sensible heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing sensible heat gain.</p>
<h4 id="zone-mixing-latent-heat-loss-energy-j_1">Zone Mixing Latent Heat Loss Energy [J]</h4>
<h4 id="zone-mixing-latent-heat-gain-energy-j_1">Zone Mixing Latent Heat Gain Energy [J]</h4>
<p>The latent heat transfer due tothe sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the heat of vaporization (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones)and the humidity ratio differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing latent heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing latent heat gain.</p>
<h4 id="zone-mixing-total-heat-loss-energy-j_1">Zone Mixing Total Heat Loss Energy [J]</h4>
<p>The total heat loss due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &lt; the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.</p>
<h4 id="zone-mixing-total-heat-gain-energy-j_1">Zone Mixing Total Heat Gain Energy [J]</h4>
<p>The total heat gain due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &gt;= the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.</p>
<h3 id="zonerefrigerationdoormixing">ZoneRefrigerationDoorMixing</h3>
<p>The ZoneRefrigerationDoorMixing syntax is ideally suited for two zones, at least one of which is refrigerated, that exchange an equal amount of dry air. They may also have mixed air from other zones, but only one object should be entered for any one pair of zones. As with Mixing (ref: Mixing), this is a simplified view of interzone airflow in EnergyPlus. The ZoneRefrigerationDoorMixing approach shares some features of both Mixing and Cross Mixing. Like Cross Mixing, RefrigerationDoorMixing has an energy effect on both the source and the receiving zone, thus maintaining both the air mass and energy balances in the two zones. Like Mixing, the refrigerated zone can exchange air with multiple zones.  Unlike either of the other two mixing objects, the RefrigeratedDoorMixing always calculates the air exchange based on the zone temperature and relative humidity. That is, the user does not specify the air flow rate. The user can moderate the flow through a door-opening schedule.</p>
<p>Unlike, Cross Mixing, Refrigeration Door Mixing can only be entered once for any unique pair of zones. It doesn’t matter which zone is listed first and the zones will automatically switch back and forth between source and receiving zones depending upon which zone is colder.</p>
<p>Refrigeration Door Mixing is entered using the following syntax.</p>
<h4 id="field-name_17">Field: Name</h4>
<p>The name of the ZoneRefrigerationDoorMixing object.</p>
<h4 id="field-zone-1-name">Field: Zone 1  Name</h4>
<p>This field is the name of one of the two zones (ref: Zone) exchanging air and attaches a particular refrigeration door  mixing statement to both thermal zones in the building.</p>
<h4 id="field-zone-2-name">Field: Zone 2  Name</h4>
<p>This field is the name of the other zone (ref: Zone) exchanging air and attaches a particular refrigeration door  mixing statement to both thermal zones in the building.</p>
<h4 id="field-schedule-name_10">Field: Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the door opening between the two zones and should contain values between  0.0 and 1.0.</p>
<h4 id="field-door-height">Field: Door Height</h4>
<p>This field denotes the door opening height (m). The default value is 3 m.</p>
<h4 id="field-door-area">Field: Door  Area</h4>
<p>This field denotes the door opening area (m<sup>2</sup>). The default value is 9 m<sup>2</sup>.</p>
<h4 id="field-door-protection-type">Field: Door Protection Type</h4>
<p>This field is a key/choice field that tells how the door is protected. The impact of this choice is decribed in the Engineering Reference. The key/choices are:</p>
<ul>
<li>None</li>
</ul>
<p>None, or no door protection is the default choice</p>
<ul>
<li>
<p>AirCurtain</p>
</li>
<li>
<p>StripCurtain</p>
</li>
</ul>
<p>An IDF Example:</p>
<pre><code class="idf">ZoneRefrigerationDoorMixing,
    Freezer1_Cooler1,  !- Name
    Freezer1,          !- Zone 1 Name
    Cooler1,           !- Zone 2 Name
    Freezer1DoorSched, !- Schedule Name
    1.8,               !- Door height {m}
    2.3,               !- Door area {m2}
    StripCurtain;      !- Door protection type
</code></pre>

<h3 id="refrigeration-door-mixing-outputs">Refrigeration Door Mixing Outputs</h3>
<ul>
<li>
<p>HVAC,Sum,Zone Mixing Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Current Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Standard Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Sensible Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Sensible Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Latent Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Latent Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Total Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Mixing Total Heat Gain Energy [J]</p>
</li>
</ul>
<h4 id="zone-mixing-volume-m3_2">Zone Mixing Volume [m3]</h4>
<p>The air volume in m<sup>3</sup> entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.</p>
<h4 id="zone-mixing-current-density-volumetric-flow-rate-m3s_2">Zone Mixing Current Density Volumetric Flow Rate [m3/s]</h4>
<p>The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at current zone air conditions.</p>
<h4 id="zone-mixing-standard-density-volumetric-flow-rate-m3s_2">Zone Mixing Standard Density Volumetric Flow Rate [m3/s]</h4>
<p>The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at standard conditions.</p>
<h4 id="zone-mixing-mass-kg_2">Zone Mixing Mass [kg]</h4>
<p>The air mass in kg entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep. The air mass is calculated using the air volume flow from each “source” zone and the density of air calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones.</p>
<h4 id="zone-mixing-mass-flow-rate-kgs_2">Zone Mixing Mass Flow Rate [kg/s]</h4>
<p>The air mass flow rate in kg/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.</p>
<h4 id="zone-mixing-sensible-heat-loss-energy-j_2">Zone Mixing Sensible Heat Loss Energy [J]</h4>
<h4 id="zone-mixing-sensible-heat-gain-energy-j_2">Zone Mixing Sensible Heat Gain Energy [J]</h4>
<p>The sensible (temperature) heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the specific heat (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the temperature differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing sensible heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing sensible heat gain.</p>
<h4 id="zone-mixing-latent-heat-loss-energy-j_2">Zone Mixing Latent Heat Loss Energy [J]</h4>
<h4 id="zone-mixing-latent-heat-gain-energy-j_2">Zone Mixing Latent Heat Gain Energy [J]</h4>
<p>The latent heat transfer due tothe sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the heat of vaporization (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones)and the humidity ratio differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing latent heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing latent heat gain.</p>
<h4 id="zone-mixing-total-heat-loss-energy-j_2">Zone Mixing Total Heat Loss Energy [J]</h4>
<p>The total heat loss due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &lt; the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.</p>
<h4 id="zone-mixing-total-heat-gain-energy-j_2">Zone Mixing Total Heat Gain Energy [J]</h4>
<p>The total heat gain due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &gt;= the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.</p>
<h3 id="zoneearthtube-earth-tube">ZoneEarthtube (Earth Tube)</h3>
<p>An earth tube is a long, underground metal or plastic pipe through which air is drawn. During cooling season, as air travels through the pipe, it gives up some of its heat to the surrounding soil and enters the room as cooler air. Similarly, during heating season, as air travels through the pipe, it receives some of its heat from the soil and enters the room as warmer air. Simple earth tubes in EnergyPlus can be controlled by a schedule and through the specification of minimum, maximum, and delta temperatures as described below. As with infiltration and ventilation, the actual flow rate of air through the earth tube can be modified by the temperature difference between the inside and outside environment and the wind speed. The basic equation used to calculate air flow rate of earth tube in EnergyPlus is:</p>
<div>\[EarthTubeFlowRate = \left( {{E_{design}}} \right)\left( {{F_{schedule}}} \right)\left[ {A + B\left| {{T_{zone}} - {T_{odb}}} \right| + C\left( {WindSpeed} \right) + D\left( {WindSpee{d^2}} \right)} \right]\]</div>

<p>For the simulation of the earth tube, a weather data file is required and, therefore, the earth tube cannot run without weather data file. The required input fields to simulate the earth tube include the average soil surface temperature, the amplitude of soil surface temperature, and the phase constant of soil surface temperature. These fields should be calculated in advance by using a separate stand-alone program (CalcSoilSurfTemp) and should be input into earth tube.</p>
<h4 id="calcsoilsurftemp-auxiliary-programs-document">CalcSoilSurfTemp – Auxiliary Programs Document</h4>
<p>The CalcSoilSurfTemp program is simple and requires only two input fields : soil condition and soil surface condition in addition to a valid weather file. For soil condition, the user should select the number corresponding to the actual condition of the soil surrounding the earth tube from the four following options: 1. HEAVY AND SATURATED, 2. HEAVY AND DAMP, 3. HEAVY AND DRY and 4. LIGHT AND DRY. This determines the thermal diffusivity and thermal conductivity of the surrounding soil. For soil surface conditions, the user should select the number corresponding to the actual condition of the ground surface above the earth tube from the eight following options: 1. BARE AND WET, 2. BARE AND MOIST, 3. BARE AND ARID, 4. BARE AND DRY, 5. COVERED AND WET, 6. COVERED AND MOIST, 7. COVERED AND ARID and 8. COVERED AND DRY. This determines the absorption coefficient and the fraction of evaporation rate of the ground surface.</p>
<p>From this information and an analysis of the weather for the location selected, the CalcSoilSurfTemp program (ref. Auxiliary Programs document) calculates the three parameters listed above. The user must then add these parameters as input into EnergyPlus. The full input description of an earth tube in EnergyPlus is given below.</p>
<h4 id="field-zone-name_10">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) and attaches a particular earth tube statement to a thermal zone in the building.</p>
<h4 id="field-schedule-name_11">Field: Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate parameter (see next field). This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.</p>
<h4 id="field-design-flow-rate_4">Field: Design Flow Rate</h4>
<p>This number (noted as E<sub>design</sub> in the above equation) is the maximum amount of air mass flow rate of the earth tube expected at design conditions. The flow rate is expressed in units of m<sup>3</sup>/s. The design value is modified by the schedule fraction (see previous field) and user specified coefficients (see last four fields).</p>
<h4 id="field-minimum-zone-temperature-when-cooling">Field: Minimum Zone Temperature when Cooling</h4>
<p>This is the indoor temperature (in Celsius) below which the earth tube is shut off. This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load. For example, if the user specifies a minimum temperature of 20°C, earth tube is assumed to be available if the zone air temperature is above 20°C. If the zone air temperature drops below 20°C, then earth tube is automatically turned off.</p>
<h4 id="field-maximum-zone-temperature-when-heating">Field: Maximum Zone Temperature when Heating</h4>
<p>This is the indoor temperature (in Celsius) above which the earth tube is shut off. This higher temperature limit is intended to avoid overheating a space and thus result in a cooling load. For example, if the user specifies a maximum temperature of 20°C, earth tube is assumed to be available if the zone air temperature is below 20°C. If the zone air temperature rises above 20°C, then earth tube is automatically turned off.</p>
<h4 id="field-delta-temperature_4">Field: Delta Temperature</h4>
<p>This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which the earth tube is shut off. This is to allow the earth tube to be stopped either if the temperature outside is too warm and could potentially heat the space or if the temperature outside is too cold and could potentially cool the space. For example, if the user specifies a delta temperature of 2°C, earth tube is assumed to be available if the temperature difference between indoor and outdoor temperature is at least 2°C. If the outside air dry-bulb temperature is less than 2°C cooler or warmer than the indoor dry-bulb temperature, then the earth tube is automatically turned off.</p>
<h4 id="field-earthtube-type">Field: Earthtube Type</h4>
<p>This alpha character string defines the type of earth tube as one of the following options: Natural, Exhaust, or Intake. A natural earth tube is assumed to be air movement/exchange that will not consume any fan energy or is the result of natural air flow through the tube and into the building. Values for fan pressure and efficiency for a natural flow earth tube are ignored. For either EXHAUST or Intake, values for fan pressure and efficiency define the fan electric consumption. For Natural and Exhaustearth tubes, the conditions of the air entering the space are assumed to be equivalent to the air which is cooled or heated by passing along the pipe. For Intake earth tubes, an appropriate amount of fan heat is added to the air stream.</p>
<h4 id="field-fan-pressure-rise_1">Field: Fan Pressure Rise</h4>
<p>This is the pressure rise experienced across the fan in Pascals (N/m<sup>2</sup>). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.</p>
<h4 id="field-fan-total-efficiency_1">Field: Fan Total Efficiency</h4>
<p>This is the total fan efficiency (a decimal number between 0.0 and 1.0). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.</p>
<h4 id="field-pipe-radius">Field: Pipe Radius</h4>
<p>This is the radius of the earth tube/pipe (in meters). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe. If the pipe has non-circular cross section, user can use the concept of hydraulic diameter as follows.</p>
<div>\[D = 4 \times Area/Perimeter\]</div>

<p>However, since this field requires the pipe radius, hydraulic diameter should be divided by two.</p>
<h4 id="field-pipe-thickness">Field: Pipe Thickness</h4>
<p>This is the thickness of the pipe wall (in meters). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe.</p>
<h4 id="field-pipe-length">Field: Pipe Length</h4>
<p>This is the total length of the pipe (in meters). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe. As the length of the pipe becomes longer, the amount of the heat transfer becomes larger.</p>
<h4 id="field-pipe-thermal-conductivity">Field: Pipe Thermal Conductivity</h4>
<p>This is the thermal conductivity of the pipe (in W/m°C). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe.</p>
<h4 id="field-pipe-depth-under-ground-surface">Field: Pipe Depth Under Ground Surface</h4>
<p>This is the depth of the pipe under the ground surface (in meters). This plays a role in determining the temperature of the soil surrounding the pipe.</p>
<h4 id="field-soil-condition">Field: Soil Condition</h4>
<p>This alpha character string defines the actual condition of the soil surrounding the earth tube and can be one of any of the following options: HeavyAndSaturated, HeavyAndDamp, HeavyAndDry or LightAndDry. This determines the thermal diffusivity and thermal conductivity of the surrounding soil, which play a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe.</p>
<h4 id="field-average-soil-surface-temperature">Field: Average Soil Surface Temperature</h4>
<p>This is the annual average soil surface temperature straight above the earth tube, which plays a role in determining the temperature of the soil surrounding the pipe. This field should be calculated in advance using the separate CalcSoilSurfTemp program.</p>
<h4 id="field-amplitude-of-soil-surface-temperature">Field: Amplitude of Soil Surface Temperature</h4>
<p>This is the amplitude of soil surface temperature above the earth tube, which plays a role in determining the temperature of the soil surrounding the pipe. This is the difference between the maximum and minimum soil surface temperature for the whole year divided by two. This field should be calculated in advance using the separate CalcSoilSurfTemp program.</p>
<h4 id="field-phase-constant-of-soil-surface-temperature">Field: Phase Constant of Soil Surface Temperature</h4>
<p>This is the phase constant of the soil surface temperature straight above the earth tube, which play a role in determining the temperature of the soil surrounding the pipe at particular time. This is the time elapsed from the beginning of the year until the soil surface temperature reaches the minimum value of the year. This field should be calculated in advance using the separate CalcSoilSurfTemp program.</p>
<h4 id="field-constant-term-flow-coefficient">Field: Constant Term Flow Coefficient</h4>
<p>This number is the “A” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter, however, is a constant under all conditions and is not modified by any environmental effect. As a result, it is dimensionless.</p>
<h4 id="field-temperature-term-flow-coefficient">Field: Temperature Term Flow Coefficient</h4>
<p>This number is the “B” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the temperature difference between the outdoor and indoor air dry-bulb temperatures. The units for this parameter are inverse Celsius.</p>
<h4 id="field-velocity-term-flow-coefficient">Field: Velocity Term Flow Coefficient</h4>
<p>This number is the “C” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the speed of wind being experienced outside the building. The units for this parameter are s/m.</p>
<h4 id="field-velocity-squared-term-flow-coefficient">Field: Velocity Squared Term Flow Coefficient</h4>
<p>This number is the “D” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by square of the speed of wind being experienced outside the building. The units for this parameter are s<sup>2</sup>/m<sup>2</sup>.</p>
<p>An IDF example:</p>
<pre><code class="idf">EARTHTUBE,
  Zone 2,           !- Zone Name
  Simple EarthTube, !- Schedule Name
  3.425198,         !- Design Volume Flow Rate
  10.0,             !- Minimum Zone Temperature when Cooling
  30.0,             !- Maximum Zone Temperature when Heating
  1.0,              !- Delta Temperature
  NATURAL,          !- EarthTube Type
  350.0,            !- Fan Pressure Rise
  0.9,              !- Fan Total Efficiency
  0.25,             !- Pipe Radius
  0.2,              !- Pipe Thickness
  15.0,             !- Pipe Length
  200.0,            !- Pipe Thermal Conductivity
  3.5,              !- Pipe Depth Under Ground Surface
  HeavyAndDamp,     !- Soil Condition
  15.0,             !- Average Soil Surface Temperature
  5.6,              !- Amplitude of Soil Surface Temperature
  0.0,              !- Phase Constant of Soil Surface Temperature
  0.6060000    ,    !- Constant Term Flow Coef
  2.0199999E-02,    !- Temp Term Flow Coef
  5.9800001E-04,    !- Velocity Term Flow Coef
  0.0000000E+00;    !- Velocity**2 Term Flow Coef
</code></pre>

<h3 id="zoneearthtube-outputs">ZoneEarthTube Outputs</h3>
<p>Current Earth Tube output variables:</p>
<ul>
<li>
<p>HVAC,Sum,Earth Tube Zone Sensible Cooling Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Zone Sensible Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Earth Tube Zone Sensible Heating Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Zone Sensible Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Earth Tube Air Flow Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Air Current Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Air Standard Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Earth Tube Air Flow Mass [kg]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Sum,Earth Tube Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Zone Inlet Air Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Ground Interface Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Earth Tube Outdoor Air Heat Transfer Rate [W]</p>
</li>
</ul>
<h4 id="earth-tube-zone-sensible-cooling-energy-j">Earth Tube Zone Sensible Cooling Energy [J]</h4>
<h4 id="earth-tube-zone-sensible-cooling-rate-w">Earth Tube Zone Sensible Cooling Rate [W]</h4>
<p>These are the energy and rate associated with the zone cooling provided by the air from the earth tube.  This occurs when the earth tube outlet air temperature is less than zone air temperature.</p>
<h4 id="earth-tube-zone-sensible-heating-energy-j">Earth Tube Zone Sensible Heating Energy [J]</h4>
<h4 id="earth-tube-zone-sensible-heating-rate-w">Earth Tube Zone Sensible Heating Rate [W]</h4>
<p>These are the energy and rate associated with the zone heating provided by the air from the earth tube.  This occurs when the earth tube outlet air temperature is greater than the zone air temperature.</p>
<h4 id="earth-tube-air-flow-volume-m3">Earth Tube Air Flow Volume [m3]</h4>
<p>The volume flow of air through the earth tube.</p>
<h4 id="earth-tube-air-current-density-volumetric-flow-rate-m3s">Earth Tube Air Current Density Volumetric Flow Rate [m3/s]</h4>
<p>The volume flow rate of air through the earth tube evaluating density at current zone conditions.</p>
<h4 id="earth-tube-air-standard-density-volumetric-flow-rate-m3s">Earth Tube Air Standard Density Volumetric Flow Rate [m3/s]</h4>
<p>The volume flow rate of air through the earth tube evaluating density at standard conditions.</p>
<h4 id="earth-tube-air-flow-mass-kg">Earth Tube Air Flow Mass [kg]</h4>
<p>The mass flow of air through the earth tube.</p>
<h4 id="earth-tube-air-mass-flow-rate-kgs">Earth Tube Air Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of air through the earth tube.</p>
<h4 id="earth-tube-fan-electric-energy-j">Earth Tube Fan Electric Energy [J]</h4>
<h4 id="earth-tube-fan-electric-power-w">Earth Tube Fan Electric Power [W]</h4>
<p>These are the fan electricity consumption and power for intake or exhaust earth tube types.</p>
<h4 id="earth-tube-zone-inlet-air-temperature-c">Earth Tube Zone Inlet Air Temperature [C]</h4>
<p>This is the temperature of the air entering the zone after passing through the earth tube [C].  This temperature includes the cooling or heating of outdoor air as it passes along the pipe.  When intake fan assist is used, then the additional heat due to the fan is included in the inlet air temperature.</p>
<h4 id="earth-tube-ground-interface-temperature-c">Earth Tube Ground Interface Temperature [C]</h4>
<p>This is the average temperature of the ground along the outer surface of the earth tube [C].</p>
<h4 id="earth-tube-outdoor-air-heat-transfer-rate-w">Earth Tube Outdoor Air Heat Transfer Rate [W]</h4>
<p>This is the rate of heat transfer from the earth tube to the outdoor air [W].  Positive values indicate the rate at which outdoor air is preheated; negative values indicate the rate of precooling.</p>
<h3 id="zonecooltowershower">ZoneCoolTower:Shower</h3>
<p>A cooltower (which is sometimes referred to as a wind tower or a shower cooling tower) is a component that is intended to model a passive downdraught evaporative cooling (PDEC) that is designed to capture the wind at the top of a tower and cool the outside air using water evaporation before delivering it to a space.  The air flow in these systems is natural as the evaporation process increases the density of the air causing it to fall through the tower and into the space without the aid of a fan.  A cooltower typically consists of a water spray or an evaporative pad, a shaft, and a water tank or reservoir.  Wind catchers to improve the wind-driven performance at the top of the tower are optional.  Water is pumped over an evaporative device by water pump which is the only component consumed power for this system.  This water cools and humidifies incoming air and then the cool, dense air naturally falls down through shaft and leaves through large openings at the bottom of cooltowers.</p>
<p>The shower cooling tower can be controlled by a schedule and the specification of maximum water flow rate and volume flow rate as well as minimum indoor temperature.  The actual flow rate of water and air can be controlled as users specify the fractions of water loss and flow schedule.  The required input fields include effective tower height and exit area to obtain the temperature and flow rate of the air exiting the tower.  A schedule and rated power for the water pump are also required to determine the power consumed. The component typically has a stand alone water system that is not added to the water consumption from mains. However, users are required to specify the water source through an optional field, the name of water supply storage tank, in case any water comes from a water main. The model is described more fully in the Engineering Reference document.</p>
<p>This model requires weather information obtained from either design day or weather file specifications.  The control is accomplished by either specifying the water flow rate or obtaining the velocity at the outlet with inputs and weather conditions when the water flow rate is unknown.  As with infiltration, ventilation, and earth tubes, the component is treated in a similar fashion to “natural ventilation” in EnergyPlus.</p>
<h4 id="field-name_18">Field: Name</h4>
<p>This field is a unique user assigned name for each cooltower.  Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_1">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule that denotes whether the cooltower can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the cooltower is available and can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the cooltower is not available and must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-name_11">Field: Zone Name</h4>
<p>This field is the name of the zone (ref: Zone) and attaches a particular cooltower statement to a thermal zone in the building.</p>
<h4 id="field-water-supply-storage-tank-name">Field: Water Supply Storage Tank Name</h4>
<p>This field is optional.  It is used to describe where the cooltower obtains water used for evaporative cooling.  If blank or omitted, then the cooltower will obtain water directly from local water main.  If the name of a Water Storage Tank object is used here, then the cooltower will obtain its water from that tank.  If a tank is specified, the cooltower will attempt to obtain all the water it uses from the tank.  However, if the tank cannot provide all the water the cooltower needs, then the cooltower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
<h4 id="field-flow-control-type">Field: Flow Control Type</h4>
<p>This field specifies how the user wishes to control the cooltower.  The air flow from the cooltower may be controlled by either the water flow rate along with the water pump schedule or naturally driven by wind flow.  The user must select from the following options: <strong>WaterFlowSchedule</strong> and <strong>WindDrivenFlow</strong>.  If the user either wishes to control the water flow rate or has information about the water flow rate, <strong>WaterFlowSchedule</strong> must be selected.  <strong>WindDrivenFlow</strong> for cooltower flow control must be selected when the water flow rate is unknown and the user wishes to have the flow rate of both air and water controlled by the external weather conditions (wind speed).  If the user does not select a control type, <strong>WindDrivenFlow</strong> is assumed as a flow control type.</p>
<h4 id="field-pump-flow-rate-schedule-name">Field: Pump Flow Rate Schedule Name</h4>
<p>This field modifies the maximum flow rate of water through the cooltower in m3/sec. This input is “optional.” If the user does not enter a schedule, the flow rate through the cooltower is assumed to be constant during all hours that it is operating based on the value entered in the previous input field. Note that the values for this schedule must be between zero and one.</p>
<h4 id="field-maximum-water-flow-rate">Field: Maximum Water Flow Rate</h4>
<p>This field is the maximum water flow rate distributed to the tower in m3/s. This limit is intended to avoid over estimation of water flow rate, which leads higher air flow rate and exit temperature of the air. </p>
<h4 id="field-effective-tower-height">Field: Effective Tower Height</h4>
<p>This field is the effective tower height for evaporative cooling, from the water spray to the top of the exit in m.</p>
<h4 id="field-airflow-outlet-area">Field: Airflow Outlet Area</h4>
<p>This field is the area at the exit of the tower in m2.  This field is used to determine the air flow rate leaving the tower with the velocity of the air flow.</p>
<h4 id="field-maximum-air-flow-rate">Field: Maximum Air Flow Rate</h4>
<p>This field is the maximum volumetric flow rate of the air leaving the tower in m3/s.  This airflow maximum allows the cooltower performance to be limited if the outside wind speed and the tower height are relatively high and thus result in high airflow supplied to the space.</p>
<h4 id="field-minimum-indoor-temperature_2">Field: Minimum Indoor Temperature</h4>
<p>This field is the minimum indoor temperature in Celsius below which cooltower is shutoff.  This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load.  For example, if the user specifies a minimum temperature of 20°C, cooltower is assumed to be available if the zone air temperature is above 20°C.  If the zone air temperature drops below 20°C, then cooltower is automatically turned off.</p>
<h4 id="field-fraction-of-water-loss">Field: Fraction of Water Loss</h4>
<p>This field specifies the fraction of the loss of water during either operation or transient operation. If the user does not enter a fraction, no loss of water is assumed and the cooltower water consumption includes only evaporation.  Note that the fraction must be between zero and one.</p>
<h4 id="field-fraction-of-flow-schedule">Field: Fraction of Flow Schedule</h4>
<p>This field specifies the fraction of the airflow that actually goes to the outside.  The user who wishes to control the actual flow to the inside of the building must specify the value of the fraction.  If the user does not enter a fraction, the calculated flow rate is the “zone cooltower volume flow rate.”  Note that the fraction must be between zero and one.</p>
<h4 id="field-rated-power-consumption">Field: Rated Power Consumption</h4>
<p>This field is the pump’s rated power consumption in Watts.</p>
<p>Below is an example input for a cooltower.</p>
<pre><code class="idf">ZoneCoolTower:Shower
 Cool Tower 1,         !- Name of cooltowers
 Zone 1,               !- Zone name
 Simple Vent,          !- Schedule
 ,                     !- Name of water supply storage tanks
 WindDrivenFlow,       !- Flow control type
 0.0005,               !- Water flow rate from the spray in m3/s
 ,                     !- schedule for flow rate (optional, non-existent means constant)
 5.0,                  !- Effective tower height in m
 1.0,                  !- Exit area in m2
 10.0,                 !- Maximum supply air volume flow rate in m3/s
 18.0,                 !- Minimum indoor temperature to prevent overcooling in C
 0.05,                 !- Fraction of Water loss
 0.05,                 !- Fraction of flow that goes to outside
 250.0;                !- Rated power consumption in W
</code></pre>

<h3 id="zonecooltowershower-outputs">ZoneCoolTower:Shower Outputs</h3>
<ul>
<li>
<p>HVAC,Sum,Zone Cooltower Sensible Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Sensible Heat Loss Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Latent Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Latent Heat Loss Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Air Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Air Current Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Air Standard Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Air Mass [kg]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Air Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Air Inlet Humidity Ratio [kgWater/kgDryAir]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Air Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Air Outlet Humidity Ratio [kgWater/kgDryAir]</p>
</li>
<li>
<p>HVAC,Average,Zone Cooltower Pump Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Pump Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Mains Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Cooltower Starved Mains Water Volume [m3]</p>
</li>
</ul>
<h4 id="zone-cooltower-sensible-heat-loss-energy-j">Zone Cooltower Sensible Heat Loss Energy [J]</h4>
<h4 id="zone-cooltower-sensible-heat-loss-rate-w">Zone Cooltower Sensible Heat Loss Rate [W]</h4>
<p>The sensible heat loss that occurs when the temperature at the exit of the cooltower is less than that of the zone.</p>
<h4 id="zone-cooltower-latent-heat-loss-energy-j">Zone Cooltower Latent Heat Loss Energy [J]</h4>
<h4 id="zone-cooltower-latent-heat-loss-rate-w">Zone Cooltower Latent Heat Loss Rate [W]</h4>
<p>The latent heat loss that occurs when the humidity ratio at the exit of the cooltower is greater than that of the zone.</p>
<h4 id="zone-cooltower-air-current-density-volumetric-flow-rate-m3s">Zone Cooltower Air Current Density Volumetric Flow Rate [m3/s]</h4>
<p>The volumetric flow rate of the air leaving the cooltower evaluating density at current zone conditions.</p>
<h4 id="zone-cooltower-air-standard-density-volumetric-flow-rate-m3s">Zone Cooltower Air Standard Density Volumetric Flow Rate [m3/s]</h4>
<p>The volumetric flow rate of the air leaving the cooltower evaluating density at standard conditions.</p>
<h4 id="zone-cooltower-air-volume-m3">Zone Cooltower Air Volume [m3]</h4>
<p>The sum of actual volumetric flow of the air leaving cooltower</p>
<h4 id="zone-cooltower-air-mass-flow-rate-kgs">Zone Cooltower Air Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of the air leaving the cooltower</p>
<h4 id="zone-cooltower-air-mass-kg">Zone Cooltower Air Mass [kg]</h4>
<p>The sum of actual mass flow of the air leaving the cooltower</p>
<h4 id="zone-cooltower-air-inlet-temperature-c">Zone Cooltower Air Inlet Temperature [C]</h4>
<p>The dry-bulb temperature of the outdoor air the inlet of the cooltower</p>
<h4 id="zone-cooltower-air-inlet-humidity-ratio-kgwaterkgdryair">Zone Cooltower Air Inlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The humidity ratio of the outdoorair at the inlet of the cooltower</p>
<h4 id="zone-cooltower-air-outlet-temperature-c">Zone Cooltower Air Outlet Temperature [C]</h4>
<p>The temperature at the exit of the cooltower.</p>
<h4 id="zone-cooltower-air-outlet-humidity-ratio-kgwaterkgdryair">Zone Cooltower Air Outlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The humidity ratio of the air at the exit of the cooltower.</p>
<h4 id="zone-cooltower-water-volume-m3">Zone Cooltower Water Volume  [m3]</h4>
<p>The water consumption includes not only the direct thermodynamics of water evaporation but also other sources of consumption such as drift or concentration blow down specified by users throughout all processes during the operation. </p>
<h4 id="zone-cooltower-mains-water-volume-m3">Zone Cooltower Mains Water Volume  [m3]</h4>
<p>This is the water consumed by the cooltower that actually be met by the mains water. This output variable appears only when the water comes from mains. </p>
<h4 id="zone-cooltower-storage-tank-water-volume-m3">Zone Cooltower Storage Tank Water Volume  [m3]</h4>
<p>This is the water consumed by the cooltower that actually be met by the water storage tank.  If any amount of the water is starved from mains, this water consumption is the difference between the Zone Cooltower Water Volume and the following output.  This output variable appears only when the water comes from storage tank waters.</p>
<h4 id="zone-cooltower-starved-mains-water-volume-m3">Zone Cooltower Starved Mains Water Volume [m3]</h4>
<p>This is the source (mains) of water consumed by the cooltower that could not actually be met by the storage tank.  This output variable appears only when the water comes from storage tank waters.</p>
<h4 id="zone-cooltower-pump-electric-power-w">Zone Cooltower Pump Electric Power [W]</h4>
<p>The power consumed by the recirculating pump in Watts.</p>
<h4 id="zone-cooltower-pump-electric-energy-j">Zone Cooltower Pump Electric Energy [J]</h4>
<p>The energy consumed by the recirculating pump in Joules.</p>
<h3 id="zonethermalchimney-thermal-chimney">ZoneThermalChimney (Thermal Chimney)</h3>
<p>A thermal chimney is a vertical shaft utilizing solar radiation to enhance the natural ventilation in buildings. It consists of a absorber wall, air gap and glass cover with high solar transmissivity. For the high solar absorption, it is usually south facing.</p>
<p>The key output parameter in the thermal chimney model is the enhanced amount of natural ventilation rate caused by the presence of a thermal chimney. In order to determine the enhanced ventilation, the discharge air temperature from a thermal chimney should be calculated, which, in turn, should be computed based on the information on the absorber wall temperature, glass cover temperature and the vertical air temperature distribution within the thermal chimney. Among them, energy balances for the absorber wall and the glass cover are carried out using the existing algorithm currently available in EnergyPlus, which has the similar approach to the Trombe wall. As stated in the Trombe wall object as well, this approach allows the flexibility for users to specify the various wall parameters and to explore unusual configurations. On the other hand, the vertical air temperature distribution and the resultant discharge air temperature of the thermal chimney are computed using the separate thermal chimney algorithm described in the Engineering Reference document.</p>
<p>Similar to the Trombe wall model, a zone is coupled to the desired surface via an interzone partition. To simulate the thermal chimney, the Solar Distribution field in the Building object should be set to FullInteriorAndExterior so that the majority of the solar flux is directed on the absorber wall. For a normal sized thermal chimney zone, the user can set the Zone Inside Convection Algorithm to “Detailed”, which takes into account natural convection effects intended for a normal zone. For a narrow cavity zone having high aspect ratios, there is no built-in algorithm for calculating the correct convection coefficients on the inside of thermal chimney zone walls. One option is to use the “Detailed” convection algorithm similar to the Trombe wall model. However, some error may be incurred when used with a narrow zone. Another option is to use the SurfaceProperty:ConvectionCoefficients object to schedule coefficients that have been determined beforehand by the user. In addition, the wall construction of the adjoining zone must be the mirror image of the wall construction in the thermal chimney zone.</p>
<p>The full input description of a thermal chimney in EnergyPlus is given below.</p>
<h4 id="field-name_19">Field: Name</h4>
<p>This field is a unique user assigned name for an instance of the thermal chimney system.</p>
<h4 id="field-zone-name_12">Field: Zone Name</h4>
<p>This field is the name of the thermal chimney zone (ref: Zone). Since the thermal chimney is not only a system component but also a zone itself, this field is also necessary. It should be differentiated from the <em>Zone name</em> field described later.</p>
<h4 id="field-availability-schedule-name_2">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that denotes whether the thermal chimney can operate during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the system is available and can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the system is not available and must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-width-of-the-absorber-wall">Field: Width of the Absorber Wall</h4>
<p>This number is the width of the absorber wall in the thermal chimney.  The width is expressed in units of m. Even though this value is specified in Surface objects as well, this value is used to compute the discharge air temperature and the enhanced ventilation rate caused by the thermal chimney.</p>
<h4 id="field-cross-sectional-area-of-air-channel-outlet">Field: Cross Sectional Area of Air Channel Outlet</h4>
<p>This number is the cross sectional area of air channel outlet. The area is expressed in units of m<sup>2</sup>. The enhanced air flow rate by the thermal chimney is dependent on cross sectional areas of air channel inlet and outlet. Cross sectional areas of air channel inlet will be described later in conjunction with the distance from the top of thermal chimney to each inlet and relative ratios of air flow rates passing through each inlet.</p>
<h4 id="field-discharge-coefficient">Field: Discharge Coefficient</h4>
<p>This dimensionless number is the discharge coefficient of the thermal chimney. The ventilation rate enhanced by the thermal chimney is also dependent on the discharge coefficient.</p>
<h4 id="field-zone-35-name">Field: Zone &lt;#&gt; Name</h4>
<p>This field is the name of the zone (ref: Zone) to which the thermal chimney is attached. It is used in conjunction with the next three fields. Note that up to 20 sets of zone name, distance from the top of the thermal chimney to each inlet, relative ratios of air flow rates passing through each zone and cross sectional areas of each air channel inlet may be entered for a single thermal chimney if multiple zones share the common thermal chimney.</p>
<h4 id="field-distance-from-top-of-thermal-chimney-to-inlet-35">Field: Distance from Top of Thermal Chimney to Inlet &lt;#&gt;</h4>
<p>This field is the distance from the top of the thermal chimney to each inlet corresponding to each zone. It is used in conjunction with the zone name, relative ratios of air flow rates passing through each zone and cross sectional areas of each air channel inlet. The distance is expressed in units of m. The air flow rate enhanced by the thermal chimney is dependent on the distance between the thermal chimney outlet and inlet.</p>
<h4 id="field-relative-ratios-of-air-flow-rates-passing-through-zone-35">Field: Relative Ratios of Air Flow Rates Passing through Zone &lt;#&gt;</h4>
<p>This dimensionless number is the relative ratio of air flow rates enhanced by the thermal chimney passing through each zone. The total air flow rate enhanced by the thermal chimney is distributed to each zone based on this number if multiple zones share the common thermal chimney. It is used in conjunction with the zone name, the distance from the top of the thermal chimney to each inlet and cross sectional areas of each air channel inlet. Note that the sum of all ratios must be equal to 1.0.</p>
<h4 id="field-cross-sectional-areas-of-air-channel-inlet-35">Field: Cross Sectional Areas of Air Channel Inlet &lt;#&gt;</h4>
<p>This field is the cross sectional areas of each air channel inlet corresponding to each zone. It is used in conjunction with the zone name, the distance from the top of the thermal chimney to each inlet and relative ratios of air flow rates passing through each zone. The area is expressed in units of m<sup>2</sup>. The air flow rate enhanced by the thermal chimney is dependent on cross sectional areas of air channel inlet and outlet.</p>
<p>An IDF example:</p>
<pre><code class="idf">ZoneThermalChimney,
  ThermalChimney1,               !- Name of Thermal Chimney System
  ThermalChimneyZone,            !- Name of Thermal Chimney Zone
  ThermalChimneyAvail,           !- Availability Schedule Name
  3.5,                           !- Width of the Absorber Wall
  0.04,                          !- Cross Sectional Area of Air Channel Outlet
  0.8,                           !- Discharge Coefficient
  Zone1,                         !- Zone Name 1
  8.0,                           !- Distance from the Top of the Thermal Chimney to Inlet 1
  0.8,                           !- Relative Ratios of Air Flow Rates Passing through Zone 1
  0.02,                          !- Cross Sectional Areas of Air Channel Inlet 1
  Zone2,                         !- Zone Name 2
  5.0,                           !- Distance from the Top of the Thermal Chimney to Inlet 2
  0.2,                           !- Relative Ratios of Air Flow Rates Passing through Zone 2
  0.02;                          !- Cross Sectional Areas of Air Channel Inlet 2
</code></pre>

<h3 id="zonethermalchimney-outputs">ZoneThermalChimney Outputs</h3>
<p>Current ThermalChimney output variables:</p>
<ul>
<li>
<p>HVAC,Average,Zone Thermal Chimney Current Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Thermal Chimney Standard Density Volumetric Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Thermal Chimney Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Zone Thermal Chimney Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Sum,Zone Thermal Chimney Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Thermal Chimney Heat Gain Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Zone Thermal Chimney Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Zone Thermal Chimney Mass [kg]</p>
</li>
</ul>
<h4 id="zone-thermal-chimney-heat-loss-energy-j">Zone Thermal Chimney Heat Loss Energy [J]</h4>
<p>The sensible (temperature) heat loss of each zone that occurs when the thermal chimney cools the zone air.</p>
<h4 id="zone-thermal-chimney-heat-gain-energy-j">Zone Thermal Chimney Heat Gain Energy [J]</h4>
<p>The sensible (temperature) heat gain of each zone that occurs when the thermal chimney heats the zone air.</p>
<h4 id="zone-thermal-chimney-volume-m3">Zone Thermal Chimney Volume [m3]</h4>
<p>The air volumetric flow of each zone enhanced by the thermal chimney.</p>
<h4 id="zone-thermal-chimney-mass-kg">Zone Thermal Chimney Mass [kg]</h4>
<p>The air mass flow of each zone enhanced by the thermal chimney.</p>
<h4 id="zone-thermal-chimney-current-density-volumetric-flow-rate-m3s">Zone Thermal Chimney Current Density Volumetric Flow Rate [m3/s]</h4>
<p>The total air volumetric flow rate caused by the thermal chimney evaluating density at the current zone conditions.</p>
<h4 id="zone-thermal-chimney-standard-density-volumetric-flow-rate-m3s">Zone Thermal Chimney Standard Density Volumetric Flow Rate [m3/s]</h4>
<p>The total air volumetric flow rate caused by the thermal chimney evaluating density at standard conditions.</p>
<h4 id="zone-thermal-chimney-mass-flow-rate-kgs">Zone Thermal Chimney Mass Flow Rate [kg/s]</h4>
<p>The total air mass flow rate caused by the thermal chimney.</p>
<h4 id="zone-thermal-chimney-outlet-temperature-c">Zone Thermal Chimney Outlet Temperature [C]</h4>
<p>The temperature of the air which is discharged from the thermal chimney through the outlet.</p>
<h3 id="zoneairmassflowconservation">ZoneAirMassFlowConservation</h3>
<p>This global object allows users to trigger the zone air mass flow conservation calculation when desired. This object has two input fields; the first choice input field allows the user whether to enforce or not to enforce the zone air mass flow conservation; and the second input field allows the user to specify how infiltration object mass flow rate is calculated for zone air mass flow balance calculation.  The first input field of this object has two choice KEYs: “Yes” and “No”. If this input is specified as “Yes”, then energy plus attempts to enforce the zone mass conservation, or else if it is specified as “No”, then EnergyPlus calculation defaults to zone air flow balance calculation that does not include zone mixing objects and that assumes self-balanced simple flow objects procedure, which may not necessarily enforce zone air mass flow conservation unless the user has specified a balanced flow to begin with. The zone air mass flow conservation primarily accounts for the zonemixing objects air flow in the zone air flow mass balance calculation. In additional to the zonemixing object flow, the procedure accounts for zone exhaust fan flows by providing additional infiltration air flows when required in order to balance the zone air mass flow.  Hence, zonemixing object must to be defined to trigger zone air mass flow conservation calculation, whereas infiltration object is required only for zones which are used as a source zone of the zone mixing object.  Zone air mass flow balance calculation is enforced both for the receiving and source zones of every mixing object defined. The zone air mass flow conservation calculation uses two steps procedure.</p>
<p>First, the ZoneMixing object mass flow rate is adjusted or modified in order to balance zone air mass flow while assuming the zone infiltration object air mass flow self-balanced. This step will always results in balanced zone air mass for receiving zones of ZoneMixing object but it may not necessarily result in a balanced air mass flow for source zones.  Infiltration objects air mass flow rate defined for receiving zones are always calculated based on user inputs and assumed to be self-balanced. The infiltration mass flow rate of zones that serve only as a source zone may require adjusting base infiltration flow, which is calculated based on user inputs in the infiltration objects, in order to balance the zone air mass flow, i.e., the second calculation step replenishes the source zones with additional infiltration air mass flow when required. This second step is required in zones which serve as a source zone for zone mixing objects and when the zone mixing source mass flow rate exceeds the supply air mass flow rate.  There are two calculation procedures that users can choose from on how the infiltration flow rate is calculated for source zones that need infiltration object mass flow in order to balance the zone air mass flow.  The second optional input field “Source Zone Infiltration Treatment” provides two Key choice inputs: “<strong>AddInfiltrationFlow</strong>” and “<strong>AdjustInfiltrationFlow</strong>”.</p>
<p><strong>AddInfiltrationFlow</strong>: Energyplus adds infiltration air mass flow rate on top of the base infiltration flow, which is calculated using the infiltration object user inputs, in order to balance the zone air mass flow.  This additional infiltration air mass flow is not self-balanced, i.e., it is always assumed incoming flow. If no infiltration air is required in order to be balance the zone air mass flow, then the additional infiltration air mass flow rate is set to zero. The base infiltration flow calculated using the infiltration object user inputs is always assumed to be self-balanced.</p>
<p><strong>AdjustInfiltrationFlow</strong>: Energyplus may adjust the base flow calculated using the infiltration object user inputs if it is required in order to balance the zone air mass flow.  If it is not required to adjust the base infiltration air flow, then the base infiltration air mass flow, which is calculated from user input of the infiltration object, is retained and assumed self-balanced. The report variable “Zone Infiltration Air Mass Flow Balance Status” indicates whether the infiltration object air mass flow is adjusted or not.  If the value of this report variable is <strong>0</strong>, then the zone infiltration object mass flow rate is not included in the zone mass flow balance hence the infiltration air flow rate calculated based on the user specified inputs is manintained as is and assumed self-balanced for current timestep.  If the value of this report variable is 1, then the zone infiltration object mass flow rate is included in the zone mass flow balance, hence the user specified infiltration rate is modified and it is considered as incoming flow to the zone, i.e., self-balanced assumption is not valid for current time step.</p>
<p>This object is optional, only required in the input data file if the user wishes to enforce the zone air mass flow balance calculation that includes zonemixing and infiltration objects.</p>
<h4 id="field-adjust-zone-mixing-for-zone-air-mass-flow-balance">Field: Adjust Zone Mixing For Zone Air Mass Flow Balance</h4>
<p>It has two choice KEYs: “Yes” and “No”.  If this input is specified as “Yes”, then Energyplus attempts to enforce the zone mass conservation, or else if it is specified as “No”, then EnergyPlus calculation defaults to the existing procedure, which may not necessarily enforce zone mass conservation unless the user specified a balanced flow to begin with.  The default input is “No”.  Note that “No” input may also results in balanced flow depending on the system specified. If this input field is specified as “No”, then the next input field it not used.</p>
<h4 id="field-source-zone-infiltration-treatment">Field: Source Zone Infiltration Treatment</h4>
<p>It has two choice KEYs: “AddInfiltrationFlow” and “AdjustInfiltrationFlow”.  If this input is specified as “AddInfiltrationFlow”, then Energyplus adds infiltration air mass flow on top of the base infiltration flow calculated using the infiltration object user inputs in order to balance the zone air mass flow.  The additional infiltration air mass flow is not self-balanced.  If this input is specified as “AdjustInfiltrationFlow”, then Energyplus may adjust the base flow calculated using the infiltration object user inputs if it is required inorder to balance the zone air mass flow.  If it not required to adjust the base infiltration flow calculated using the user specified infiltration object inputs, then the base infiltration air mass flow is assumed self-balanced.</p>
<p>And, a default IDF example is shown below:</p>
<pre><code class="idf">ZoneAirMassFlowConservation,
  Yes,                       !- Adjust Zone Mixing For Zone Air Mass Flow Balance
  AdjustInfiltrationFlow;    !- Source Zone Infiltration Treatment
</code></pre>

<h3 id="zoneairmassflowconservation-outputs">ZoneAirMassFlowConservation Outputs</h3>
<p>Current ZoneAirMassFlowConservation output variables:</p>
<ul>
<li>
<p>HVAC, Average, Zone Supply Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC, Average, Zone Exhaust Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC, Average, Zone Return Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC, Average, Zone Mixing Receiving Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC, Average, Zone Mixing Source Air Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC, Average, Zone Infiltration Air Mass Flow Balance Status, []</p>
</li>
<li>
<p>HVAC, Average, Zone Mass Balance Infiltration Air Mass Flow Rate, [kg/s]</p>
</li>
</ul>
<h4 id="zone-supply-air-mass-flow-rate-kgs">Zone Supply Air Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the total supply air mass flow rate of a zone. The value is determined by summing the supply air mass flow rates contributions from all supply air inlet nodes of a zone.</p>
<h4 id="zone-exhaust-air-mass-flow-rate-kgs">Zone Exhaust Air Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the total exhaust air mass flow rate of a zone. The value is determined by summing the exhaust air mass flow rates contributions from all exhaust air nodes of a zone.</p>
<h4 id="zone-return-air-mass-flow-rate-kgs">Zone Return Air Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the total return air mass flow rate of a zone. The value is determined by summing the return air mass flow rates contributions from return air nodes of a zone.</p>
<h4 id="zone-mixing-receiving-air-mass-flow-rate-kgs">Zone Mixing Receiving Air Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the total zone mixing air mass flow rate of a receiving zone from one or more mixing objects. The value is determined by summing the air mass flow contributions from all zone mixing objects connected to a single receiving zone.</p>
<h4 id="zone-mixing-source-air-mass-flow-rate-kgs">Zone Mixing Source Air Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the total zone mixing source air mass flow rate of a source zone feeding one or more mixing objects. The value is determined by summing the air mass flow contributions from all zone mixing objects connected to a single source zone.</p>
<h4 id="zone-infiltration-air-mass-flow-balance-status">Zone Infiltration Air Mass Flow Balance Status []</h4>
<p>This output variable indicates the status of the infiltration object mass flow rate use for balancing the zone mass flow at each time step. It has values of either <strong>0</strong> or <strong>1</strong>.  If the value of this report variable is <strong>0</strong> then the zone infiltration object mass flow rate is not used in the zone mass conservation calculation, hence the infiltration rate calculated based on the user specified inputs is manintained and the infiltration rate is assumed as self-balanced for current timestep.  If the value is 1 then the zone infiltration object mass flow rate is included in the zone air mass flow balance calculation, hence the user specified infiltration rate is modified and it is considered as incoming flow to the zone, i.e., self-balanced assumption is not valid for this zone and current time step.</p>
<h4 id="zone-mass-balance-infiltration-air-mass-flow-rate-kgs">Zone Mass Balance Infiltration Air Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the zone infiltration air mass flow rate in kg/s.  This output variable is reported only for source zones and when the zone air mass flow balance flag is set to “Yes” and its value depends on the “Source Zone Infiltration Treatment” method specified.  When the infiltration treatment method selected is “AddInfiltrationFlow” this report variable represents additional infiltration air mass flow rate added on top of the base infiltration air flow calculated using the user inputs inroder to balance the zone air mass flow. In this case, the base infiltration air mass flow calculated using the user specified input is assumed self-balanced.  When the infiltration treatment method selected is “AdjustInfiltrationFlow” this report variable represents the base infiltration air mass flow calculated using the user inputs and can be adjuted as needed in roder to balance the zone air mass flow. If the value of the output variable “Zone Infiltration Air Mass Flow Balance Status” is <strong>0</strong>, then the infiltration air mass flow rate calculated based on the user specified inputs is manintained and the infiltration rate is assumed as self-balanced for current timestep, or else  if Zone Infiltration Air Mass Flow Balance Status” is <strong>1</strong>, then user specified infiltration rate is adjusted and it is considered as incoming flow to the zone, i.e., self-balanced assumption is not valid for this zone and current time step.</p>
<h2 id="group-design-objects">Group – Design Objects</h2>
<h3 id="input-for-design-calculations-and-component-autosizing">Input for Design Calculations and Component Autosizing</h3>
<h4 id="overview">Overview</h4>
<p>In order for EnergyPlus to successfully calculate zone design heating and cooling loads and air flow rates and for the program to use these results to automatically size the HVAC components a number of input objects must be present and certain object input fields must be entered.</p>
<ul>
<li>
<p>The input file should contain a SimulationControl object. The 1<sup>st</sup> field <em>Do Zone Sizing Calculation</em> should be entered as <em>Yes</em>. This will cause a zone sizing simulation to be done using all the sizing periods in the input file as weather. If there are no air or water loops in the HVAC input fields 2 and 3 can be set to <em>No.</em> If there are one or more air loops (i.e., there is at least one AirLoopHVAC object in the input file) then the 2<sup>nd</sup> field <em>Do System Sizing Calculation</em> should be entered as <em>Yes</em>. If there are one or more water loops (Plant Loop objects) then the 3<sup>rd</sup> field <em>Do Plant Sizing Calculation</em> should be set to <em>Yes</em>. Finally either the 4<sup>th</sup> field (<em>Run Simulation for Sizing Periods</em>) or the 5<sup>th</sup> field (<em>Run Simulation for Weather File Run Periods</em>) should be set to <em>Yes</em> in order to autosize the components and do a real simulation using the autosized components. The component autosizing calculations are done on the first pass through the HVAC system in the real simulation.</p>
</li>
<li>
<p>There must be at least 2 (up to any number) SizingPeriod objects present. Normally one will be for summer conditions and one for winter. The summer day should normally have the field <em>Day Type</em> set to <em>SummerDesignDay</em>. The winter design day should normally have <em>Day Type</em> set to <em>WinterDesignDay</em>.</p>
</li>
<li>
<p>To apply a global sizing factor include the Sizing:Parameters object.</p>
</li>
<li>
<p>For each controlled zone in the input file there should be a corresponding Sizing:Zone object. Similarly for each AirLoopHVAC there should be a Sizing:System object. And for each Plant or Condenser Loop there should be a Sizing:Plant object. Note however that if a controlled zone has no corresponding Zone Sizing object the data from the first Zone Sizing object will be used. Thus if all the zone sizing information is the same only one Zone Sizing object need be entered.</p>
</li>
<li>
<p>Only controlled zones are included in the zone and system sizing calculations. Thus for a design air flow rate to be calculated for a zone, it must contain a thermostat <em>even though it might not need or have a thermostat in the full simulation</em>. An illustration would be a three zone building with a packaged single zone system and a thermostat in one of the zones. In order for the two slave zones to be included in the design air flow calculations they must be treated as if they have a thermostat: there must be a ZoneControl:Thermostat for each of the slave zones.</p>
</li>
<li>
<p>Some attention should be paid to schedules. In a weekly schedule object the 9<sup>th</sup> and 10<sup>th</sup> day schedules are for summer and winter design days respectively. This means that if a SizingPeriod object has field <em>Day Type</em> set to <em>SummerDesignDay</em>  the day schedule for summer sizing periods will be in effect. Similarly if a SizingPeriod object has field <em>Day Type</em> set to <em>WinterDesignDay</em>  the day schedule for winter sizing periods will be in effect. Some possible applications of this capability are:</p>
</li>
</ul>
<p>1)   setting internal loads (lights, equipment, occupancy) to maximum all day for cooling and to zero all day for heating;</p>
<p>2)   setting heating and cooling thermostat set points to constant values (no set up or set back);</p>
<p>3)   setting heating and cooling equipment to be always on.</p>
<p>None of these applications are necessarily recommended but these and other uses of the special summer/winter design day schedules may prove useful for specific situations.</p>
<ul>
<li>
<p>Other than zone thermostat setpoints, the sizing calculations generally know nothing about the system control inputs such as setpoints and availability schedules. The user must coordinate sizing inputs with the actual simulation control inputs.</p>
</li>
<li>
<p>The sizing calculations only recognize the presence of central heating and cooling coils, preheat and precool coils and reheat coils. These are assumed to deliver the various supply temperatures specified in the Sizing:System and Sizing:Zone objects. The impact of ther components such as heat recovery, dehumidifiers, fans, and pumps are not accounted for in the sizing calculations.</p>
</li>
</ul>
<h4 id="component-autosizing">Component Autosizing</h4>
<p>For autosizing to occur at the component level the user must enter the special value <em>autosize</em> in the numeric fields for which autosizing is available. Those fields can be found by looking at the Energy+.idd data dictionary file or under individual object details in this document. Fields that can be autosized are denoted with the comment <em>\autosizable</em>. The components and fields that are autosizable are listed in the following table. Note that spaces may be inserted in object names to facilitate readability.</p>
<p>Table 22. Details of Autosizable Objects/Fields</p>
<table class="table table-striped">
  <tr>
    <th>Component / Object Name</th>
    <th>Autosizable Fields</th>
  </tr>
  <tr>
    <td colspan="2">AirConditioner:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Water Condenser Volume Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:Unitary:Furnace:HeatCool</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:Unitary:Furnace:HeatOnly</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatCool</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling System Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating System Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load System Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatOnly</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 1 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 2 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 3 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 4 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 1 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 2 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 3 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 4 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitarySystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:DualDuct:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:DualDuct:VAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Damper Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:DualDuct:VAV:OutdoorAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Terminal Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ConstantVolume:CooledBeam</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Volumetric Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Chilled Water Volumetric Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Number of Beams</td>
  </tr>
  <tr>
    <td></td>
    <td>Beam Length</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cold Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Primary Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Secondary Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Primary Air Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Fan On Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:SeriesPIU:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Primary Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Primary Air Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:Uncontrolled</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:NoReheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cooling Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Heating Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Boiler:HotWater</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Boiler:Steam</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Branch</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Absorption</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Pumping Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Generator Fluid Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Absorption:Indirect</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Pumping Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Generator Fluid Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:CombustionTurbine</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Gas Turbine Engine Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:ConstantCOP</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Fluid Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Heat Recovery Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Electric:EIR</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Condenser Fluid Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Heat Recovery Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Electric:ReformulatedEIR</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Heat Recovery Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:EngineDriven</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ChillerHeater:Absorption:DirectFired</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ChillerHeater:Absorption:DoubleEffect</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ChillerHeaterPerformance:Electric:EIR</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Cooling Mode Evaporator Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:SingleSpeed:ThermalStorage</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Evaporator Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Only Mode Rated Total Evaporator Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Inlet Water Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Inlet Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Outlet Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Inlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:Water:DetailedGeometry</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Tube Outside Surface Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Total Tube Inside Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Fin Surface Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Airflow Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Coil Depth</td>
  </tr>
  <tr>
    <td></td>
    <td>Fin Diameter</td>
  </tr>
  <tr>
    <td></td>
    <td>Number of Tubes per Row</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Cooling Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Heating Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Electric:MultiStage</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 1 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 2 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 3 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 4 Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Gas</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Gas:MultiStage</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 1 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 2 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 3 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 4 Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Steam</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Heating Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td colspan="2">CoilPerformance:DX:Cooling</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">CondenserLoop</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Loop Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Controller:OutdoorAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Controller:WaterCoil</td>
  </tr>
  <tr>
    <td></td>
    <td>Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Actuated Flow</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Fan Power</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:VariableSpeed:Merkel</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">EvaporativeCooler:Indirect:ResearchSpecial</td>
  </tr>
  <tr>
    <td></td>
    <td>Secondary Fan Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">EvaporativeFluidCooler:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">EvaporativeFluidCooler:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Fan:ComponentModel</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Motor Fan Pulley Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Belt Maximum Torque</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Motor Output Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum VFD Output Power</td>
  </tr>
  <tr>
    <td colspan="2">Fan:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Fan:OnOff</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">FanPerformance:NightVentilation</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Fan:VariableVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">FluidCooler:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate Fan Power</td>
  </tr>
  <tr>
    <td colspan="2">FluidCooler:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Fan Power</td>
  </tr>
  <tr>
    <td colspan="2">HeaderedPumps:ConstantSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Total Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">HeaderedPumps:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Total Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">HeatExchanger:AirToAir:SensibleAndLatent</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">HeatExchanger:FluidToFluid</td>
  </tr>
  <tr>
    <td></td>
    <td>Loop Demand Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Loop Supply Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Exchanger U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">Humidifier:Steam:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Plant:Boiler</td>
  </tr>
  <tr>
    <td></td>
    <td>Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Plant:Chiller</td>
  </tr>
  <tr>
    <td></td>
    <td>Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Plant:Tower</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Free Convection Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:DedicatedOutdoorAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:DualDuct</td>
  </tr>
  <tr>
    <td></td>
    <td>Main Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cold Duct Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Hot Duct Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:PackagedVAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Minimum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:Unitary</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:UnitaryHeatPump:AirToAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:UnitarySystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating or Reheat Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:VAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Minimum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:VRF</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Water Condenser Volume Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:BaseboardHeat</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:DualDuct</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:FanCoil</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:IdealLoadsAirSystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Heating Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Sensible Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cooling Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Cooling Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:PTAC</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:PTHP</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:Unitary</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VAV:FanPowered</td>
  </tr>
  <tr>
    <td></td>
    <td>Primary Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Primary Supply Air Minimum Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Secondary Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Parallel Fan On Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VAV:HeatAndCool</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VRF</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:WaterToAirHeatPump</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">PlantComponent:TemperatureSource</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Volume Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">PlantEquipmentOperation:ComponentSetpoint</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 1 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 2 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 3 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 4 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 5 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 6 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 7 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 8 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 9 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 10 Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">PlantLoop</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Loop Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Pump:ConstantSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Pump:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Pump:VariableSpeed:Condensate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Sizing:System</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">SolarCollector:FlatPlate:PhotovoltaicThermal</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ThermalStorage:ChilledWater:Mixed</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ThermalStorage:ChilledWater:Stratified</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">UnitarySystemPerformance:HeatPump:Multispeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 1 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 1 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 2 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 2 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 3 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 3 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 4 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 4 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td colspan="2">WaterHeater:Mixed</td>
  </tr>
  <tr>
    <td></td>
    <td>Tank Volume</td>
  </tr>
  <tr>
    <td></td>
    <td>Heater Maximum Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">WaterHeater:Stratified</td>
  </tr>
  <tr>
    <td></td>
    <td>Tank Volume</td>
  </tr>
  <tr>
    <td></td>
    <td>Tank Height</td>
  </tr>
  <tr>
    <td></td>
    <td>Heater 1 Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:Convective:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:Convective:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:RadiantConvective:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:RadiantConvective:Steam</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:EnergyRecoveryVentilator</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Exhaust Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:EvaporativeCoolerUnit</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:FourPipeFanCoil</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cold Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:HighTemperatureRadiant</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Power Input</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:IdealLoadsAirSystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Heating Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Sensible Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cooling Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Cooling Capacity</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:LowTemperatureRadiant:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Electrical Power to Panel</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Hydronic Tubing Length</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water Flow</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cold Water Flow</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:OutdoorAirUnit</td>
  </tr>
  <tr>
    <td></td>
    <td>Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Exhaust Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:PackagedTerminalAirConditioner</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:PackagedTerminalHeatPump</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:UnitHeater</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:UnitVentilator</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:VentilatedSlab</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:WaterToAirHeatPump</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:WindowAirConditioner</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
</table>

<p>There are 3 places in the input where the user can impose sizing factors.</p>
<p>1.    In Sizing Parameters (object: Sizing:Parameters), the user can specify an over-all sizing factor. This factor is applied to all the zone design loads and air flow rates resulting from the zone sizing calculations.</p>
<p>2.    In Zone Sizing (object: Sizing:Zone), the user can specify a sizing factor for a specific zone. The factor is applied to the calculated zone design loads and air flow rates for the zone named in the Sizing:Zone object. This sizing factor overrides the global sizing factor. That is, a zone sizing factor, if specified, replaces the global sizing factor for the named zone.</p>
<p>3.    For some plant components (basically all central chillers, boilers and cooling towers) the user can specify a sizing factor that modifies the autosized component capacity and flow rates. These factors are applied after the application of global or zone sizing factors. They are primarily used to split the design load between multiple components. These sizing factors can change the autosizing of the associated loops and pumps. The following rules are followed the effect of plant component sizing factors on loops and pumps.</p>
<p>a.    For supply side branches, the sizing factors of all components in series on the branch are summed and the result becomes the branch sizing factor. If there is a branch pump its autosized design flow rate is multiplied by the branch sizing factor.</p>
<p>b.   For each loop, if the average of the branch sizing factors is less than 1, the loop sizing factor is set equal to the sum of the branch sizing factors. If the average is greater than 1, the loop sizing factor is set equal to the maximum of the branch sizing factors. The loop sizing factor is applied to the loop design flow rate (if autosized) and to the loop pump flow rate (if autosized).</p>
<h4 id="mixing-user-specified-and-autosized-inputs">Mixing User-Specified and Autosized Inputs</h4>
<p>Mixed user-specified and autosized inputs can be successfully used if the following points and suggestions are followed.</p>
<p>1.    Each component is autosized independently. Thus user input for a flow rate in one component will have no effect on other components’ autosized flow rates. For instance, specifying the chilled water loop pump’s rated flow rate will have no effect on the autosizing of the chiller’s design evaporator flow rate or on the plant loop’s autosized maximum loop flow rate.</p>
<p>2.    Within a component it is best to autosize all inputs are enter specified values for all inputs. For example, in a chiller, if only the nominal capaciity is user-specified, the autosized chilled water flow rate may not be consistent with the specified capacity.</p>
<p>3.    Sizing information flows only from the sizing objects to the components. The sizing calculations have no knowledge of user-specified values in a component. The only exception to this rule is that plant loop sizing will collect all component design water flow rates whether autosized or user-specified.</p>
<p>4.    If the user wants to specify a zone or system air flow rate it should be done using the Sizing:Zone and Sizing:System  objects rather than done in the individual components.</p>
<p>5.    The plant loop flow rates are sized from the total design demand of the components connected to each loop. The components demanding water need not be autosized for the plant loop autosizing to work successfully. So the user could specify all the air side components and autosize all the plant loops and plant components. Or specify the chilled water loop flow rate, chilled water pump inputs and chiller inputs and let the condenser loop and tower autosize.</p>
<h4 id="component-sizing-output">Component Sizing Output</h4>
<p>The results of the component autosizing calculations are reported on the <em>eplusout.eio</em> file. For each component field that has been autosized the object type, object name, field description with unit, and value are printed out as comma separated data on a line beginning with <em>Component Sizing</em>. Examples of this are shown in the Output Details and Examples document.</p>
<p>The complete list of objects that have autosized fields is shown in the following table. Note that spaces may be inserted in object names to facilitate readability.</p>
<p>Table 23. Complete list of Objects with autosized Fields</p>
<table class="table table-striped">
  <tr>
    <th>Object Name</th>
    <th>Object Name</th>
  </tr>
  <tr>
    <td>AirConditioner:VariableRefrigerantFlow</td>
    <td>AirLoopHVAC</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:Unitary:Furnace:HeatCool</td>
    <td>AirLoopHVAC:Unitary:Furnace:HeatOnly</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitaryHeatCool</td>
    <td>AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitaryHeatOnly</td>
    <td>AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</td>
    <td>AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitarySystem</td>
    <td>AirTerminal:DualDuct:ConstantVolume</td>
  </tr>
  <tr>
    <td>AirTerminal:DualDuct:VAV</td>
    <td>AirTerminal:DualDuct:VAV:OutdoorAir</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:ConstantVolume:CooledBeam</td>
    <td>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td>AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:SeriesPIU:Reheat</td>
    <td>AirTerminal:SingleDuct:Uncontrolled</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</td>
    <td>AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td>AirTerminal:SingleDuct:VAV:Reheat</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan</td>
    <td>Boiler:HotWater</td>
  </tr>
  <tr>
    <td>Boiler:Steam</td>
    <td>Branch</td>
  </tr>
  <tr>
    <td>Chiller:Absorption</td>
    <td>Chiller:Absorption:Indirect</td>
  </tr>
  <tr>
    <td>Chiller:CombustionTurbine</td>
    <td>Chiller:ConstantCOP</td>
  </tr>
  <tr>
    <td>Chiller:Electric</td>
    <td>Chiller:Electric:EIR</td>
  </tr>
  <tr>
    <td>Chiller:Electric:ReformulatedEIR</td>
    <td>Chiller:EngineDriven</td>
  </tr>
  <tr>
    <td>ChillerHeater:Absorption:DirectFired</td>
    <td>ChillerHeater:Absorption:DoubleEffect</td>
  </tr>
  <tr>
    <td>ChillerHeaterPerformance:Electric:EIR</td>
    <td>Coil:Cooling:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td>Coil:Cooling:DX:SingleSpeed</td>
    <td>Coil:Cooling:DX:SingleSpeed:ThermalStorage</td>
  </tr>
  <tr>
    <td>Coil:Cooling:DX:TwoSpeed</td>
    <td>Coil:Cooling:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td>Coil:Cooling:DX:VariableSpeed</td>
    <td>Coil:Cooling:Water</td>
  </tr>
  <tr>
    <td>Coil:Cooling:Water:DetailedGeometry</td>
    <td>Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td>Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td>Coil:Heating:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td>Coil:Heating:DX:SingleSpeed</td>
    <td>Coil:Heating:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td>Coil:Heating:DX:VariableSpeed</td>
    <td>Coil:Heating:Electric</td>
  </tr>
  <tr>
    <td>Coil:Heating:Electric:MultiStage</td>
    <td>Coil:Heating:Gas</td>
  </tr>
  <tr>
    <td>Coil:Heating:Gas:MultiStage</td>
    <td>Coil:Heating:Steam</td>
  </tr>
  <tr>
    <td>Coil:Heating:Water</td>
    <td>Coil:Heating:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td>Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td>CoilPerformance:DX:Cooling</td>
  </tr>
  <tr>
    <td>CondenserLoop</td>
    <td>Controller:OutdoorAir</td>
  </tr>
  <tr>
    <td>Controller:WaterCoil</td>
    <td>CoolingTower:SingleSpeed</td>
  </tr>
  <tr>
    <td>CoolingTower:TwoSpeed</td>
    <td>CoolingTower:VariableSpeed</td>
  </tr>
  <tr>
    <td>CoolingTower:VariableSpeed:Merkel</td>
    <td>EvaporativeCooler:Indirect:ResearchSpecial</td>
  </tr>
  <tr>
    <td>EvaporativeFluidCooler:SingleSpeed</td>
    <td>EvaporativeFluidCooler:TwoSpeed</td>
  </tr>
  <tr>
    <td>Fan:ComponentModel</td>
    <td>Fan:ConstantVolume</td>
  </tr>
  <tr>
    <td>Fan:OnOff</td>
    <td>FanPerformance:NightVentilation</td>
  </tr>
  <tr>
    <td>Fan:VariableVolume</td>
    <td>FluidCooler:SingleSpeed</td>
  </tr>
  <tr>
    <td>FluidCooler:TwoSpeed</td>
    <td>HeaderedPumps:ConstantSpeed</td>
  </tr>
  <tr>
    <td>HeaderedPumps:VariableSpeed</td>
    <td>HeatExchanger:AirToAir:SensibleAndLatent</td>
  </tr>
  <tr>
    <td>HeatExchanger:FluidToFluid</td>
    <td>Humidifier:Steam:Electric</td>
  </tr>
  <tr>
    <td>HVACTemplate:Plant:Boiler</td>
    <td>HVACTemplate:Plant:Chiller</td>
  </tr>
  <tr>
    <td>HVACTemplate:Plant:Tower</td>
    <td>HVACTemplate:System:ConstantVolume</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:DedicatedOutdoorAir</td>
    <td>HVACTemplate:System:DualDuct</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:PackagedVAV</td>
    <td>HVACTemplate:System:Unitary</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:UnitaryHeatPump:AirToAir</td>
    <td>HVACTemplate:System:UnitarySystem</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:VAV</td>
    <td>HVACTemplate:System:VRF</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:BaseboardHeat</td>
    <td>HVACTemplate:Zone:ConstantVolume</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:DualDuct</td>
    <td>HVACTemplate:Zone:FanCoil</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:IdealLoadsAirSystem</td>
    <td>HVACTemplate:Zone:PTAC</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:PTHP</td>
    <td>HVACTemplate:Zone:Unitary</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:VAV</td>
    <td>HVACTemplate:Zone:VAV:FanPowered</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:VAV:HeatAndCool</td>
    <td>HVACTemplate:Zone:VRF</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:WaterToAirHeatPump</td>
    <td>PlantComponent:TemperatureSource</td>
  </tr>
  <tr>
    <td>PlantEquipmentOperation:ComponentSetpoint</td>
    <td>PlantLoop</td>
  </tr>
  <tr>
    <td>Pump:ConstantSpeed</td>
    <td>Pump:VariableSpeed</td>
  </tr>
  <tr>
    <td>Pump:VariableSpeed:Condensate</td>
    <td>Sizing:System</td>
  </tr>
  <tr>
    <td>SolarCollector:FlatPlate:PhotovoltaicThermal</td>
    <td>ThermalStorage:ChilledWater:Mixed</td>
  </tr>
  <tr>
    <td>ThermalStorage:ChilledWater:Stratified</td>
    <td>UnitarySystemPerformance:HeatPump:Multispeed</td>
  </tr>
  <tr>
    <td>WaterHeater:Mixed</td>
    <td>WaterHeater:Stratified</td>
  </tr>
  <tr>
    <td>ZoneHVAC:Baseboard:Convective:Electric</td>
    <td>ZoneHVAC:Baseboard:Convective:Water</td>
  </tr>
  <tr>
    <td>ZoneHVAC:Baseboard:RadiantConvective:Electric</td>
    <td>ZoneHVAC:Baseboard:RadiantConvective:Steam</td>
  </tr>
  <tr>
    <td>ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td>ZoneHVAC:EnergyRecoveryVentilator</td>
  </tr>
  <tr>
    <td>ZoneHVAC:EvaporativeCoolerUnit</td>
    <td>ZoneHVAC:FourPipeFanCoil</td>
  </tr>
  <tr>
    <td>ZoneHVAC:HighTemperatureRadiant</td>
    <td>ZoneHVAC:IdealLoadsAirSystem</td>
  </tr>
  <tr>
    <td>ZoneHVAC:LowTemperatureRadiant:Electric</td>
    <td>ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
  </tr>
  <tr>
    <td>ZoneHVAC:OutdoorAirUnit</td>
    <td>ZoneHVAC:PackagedTerminalAirConditioner</td>
  </tr>
  <tr>
    <td>ZoneHVAC:PackagedTerminalHeatPump</td>
    <td>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td>ZoneHVAC:UnitHeater</td>
    <td>ZoneHVAC:UnitVentilator</td>
  </tr>
  <tr>
    <td>ZoneHVAC:VentilatedSlab</td>
    <td>ZoneHVAC:WaterToAirHeatPump</td>
  </tr>
  <tr>
    <td>ZoneHVAC:WindowAirConditioner</td>
    <td></td>
  </tr>
</table>

<h4 id="user-or-external-zone-design-flow-rate-inputs">User or External Zone Design Flow Rate Inputs</h4>
<p>In EnergyPlus the autosizing calculations start with a calculation of the zone design air flow rates using zone by zone design day simulations. The resulting zone design air flow rates and daily air flow sequences are used in the subsequent HVAC and central plant air and fluid flow design calculations and in the component autosizing calculations. The user can override or change the calculated zone design air flow rates in several ways.</p>
<p>1)    The user can enter a value for <em>Sizing Factor</em> in the <em>Sizing:Parameters</em> object (see description below).</p>
<p>2)    The user can specify a zone level <em>Zone Sizing Factor</em> in each <em>Sizing:Zone</em> object.</p>
<p>3)    For each zone the user can input a <em>Cooling Design Air Flow Rate</em> and/or a <em>Heating Design Air Flow Rate</em> (and specify <em>Cooling Design Air Flow Method = Flow/Zone</em> and <em>Heating Design Air Flow Method = Flow/Zone</em>). These user inputs override the calculated values. The program divides the user input cooling or heating design air flow rate by the calculated values and uses the result as a zone sizing factor to multiply all the elements in the design heating and cooling air flow and load sequences. From this point the design calculations proceed as usual.</p>
<h4 id="user-or-external-system-design-flow-rate-inputs">User or External System Design Flow Rate Inputs</h4>
<p>Using the results of the zone design air flow rate calculation (including any user input or altered flow rates) EnergyPlus proceeds to calculate central air system flow rates and cooling and heating loads. The results of this calculation can be overridden in the following way.</p>
<p>For each system (AirLoopHVAC), in the corresponding Sizing:System object, specify <em>Cooling Design Air Flow Method</em> to be <em>Flow/System</em> and input a value for <em>Cooling Design Air Flow Rate</em>. Similarly for heating specify <em>Heating Design Air Flow Method</em> to be <em>Flow/System</em> and input a value for <em>Heating Design Air Flow Rate</em>.</p>
<h3 id="designspecificationoutdoorair">DesignSpecification:OutdoorAir</h3>
<p>This object allows for the outdoor air requirements to be defined in a common location for use by other objects. This object may be referenced by name from other objects (e.g., VAV terminal units) as required to identify an outdoor air quantity for use by that object. Note that a zone name Is not included as an input to this zone outdoor air definition and the number of people in a zone, zone floor area, and zone volume can only be determined after this object has been referenced by another. A single zone outdoor air definition may be referenced by multiple objects to specify that the same outdoor air requirements are used by those objects <em>or</em> multiple zone outdoor air objects may be defined and referenced by other objects as needed. If multiple zone outdoor air definitions are used, each outdoor air definition must have a unique name.</p>
<h4 id="field-name_20">Field: Name</h4>
<p>Unique identifying name. Any reference to this name by other objects will denote that the following outdoor air requirements will be used.</p>
<h4 id="field-outdoor-air-method">Field: Outdoor Air Method</h4>
<p>The input must be either <em>Flow/Person</em>, <em>Flow/Area</em>, <em>Flow/Zone, AirChanges/Hour</em>, <em>Sum</em>, or <em>Maximum</em>. <em>Flow/Person</em> means the program will use the input from the field <em>Outdoor Air Flow per Person</em> and the actual zone occupancy to calculate a zone outdoor air flow rate. <em>Flow/Area</em> means that the program will use the input from the field <em>Outdoor Air Flow per Zone Floor Area</em> and the actual zone floor area as the zone outdoor air flow rate. <em>Flow/Zone</em> means that the program will use the input of the field <em>Outdoor Air Flow per Zone</em> as the zone outdoor air flow rate. <em>AirChanges/Hour</em> means that the program will use the input from the field <em>Air Changes per Hour</em> and the actual zone volume (divided by 3600 seconds per hour) as the zone outdoor air flow rate. <em>Sum</em> means that the flows calculated from the fields <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area, Outdoor Air Flow per Zone</em>, and <em>Air Changes per Hour</em> (using the associated conversions to m<sup>3</sup>/s for each field) will be added to obtain the zone outdoor air flow rate. <em>Maximum</em> means that the maximum flow derived from <em>Outdoor Air Flow per Person,</em> <em>Outdoor Air Flow per Area, Outdoor Air Flow per Zone,</em> and <em>Air Changes per Hour</em> (using the associated conversions to m<sup>3</sup>/s for each field) will be used as the zone outdoor air flow rate. The default is <em>Flow/Person</em>.</p>
<h4 id="field-outdoor-air-flow-per-person">Field: Outdoor Air Flow per Person</h4>
<p>The design outdoor air volume flow rate per person for this zone in cubic meters per second per person. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all People statements assigned to the zone. Occupancy schedule values <em>are not</em> applied during sizing calculations and <em>are</em> applied during the remainder of the simulation. This input is used if <em>Outdoor Air Method</em> is one of <em>Outdoor Air Flow per Person</em>, <em>Sum</em>, or <em>Maximum</em>.</p>
<h4 id="field-outdoor-air-flow-per-zone-floor-area">Field: Outdoor Air Flow per Zone Floor Area</h4>
<p>The design outdoor air volume flow rate per square meter of floor area (units are m<sup>3</sup>/s-m<sup>2</sup>). This input is used if <em>Outdoor Air Method</em> is <em>Flow/Area, Sum</em> or <em>Maximum</em>. The default value for this field is 0.</p>
<h4 id="field-outdoor-air-flow-per-zone">Field: Outdoor Air Flow per Zone</h4>
<p>The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>Flow/Zone, Sum</em> or <em>Maximum</em>. The default value for this field is 0.</p>
<h4 id="field-outdoor-air-flow-changes-per-hour">Field: Outdoor Air Flow Changes per Hour</h4>
<p>The design outdoor air volume flow rate in air changes per hour. This factor is used along with the Zone Volume and converted to cubic meters per second. This input field is used if <em>Outdoor Air Method</em> is <em>AirChanges/Hour, Sum</em> or <em>Maximum</em>. The default value for this field is 0.</p>
<h4 id="field-outdoor-air-flow-rate-fraction-schedule-name">Field: Outdoor Air Flow Rate Fraction Schedule Name</h4>
<p>This field is the name of schedule that defines how outdoor air requirements change over time.  The field is optional.  If used, then the schedule values are multiplied by the outdoor air flow rate defined by the previous fields.  The schedule values must be between 0 and 1, inclusive.</p>
<p>An IDF example:</p>
<pre><code class="idf">DesignSpecification:OutdoorAir
    ZoneOAData,            !- Name
    Sum,                   !- Outdoor Air Method
    0.00944,               !- Outdoor Air Flow per Person {m3/s}
    0.00305,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    ,                      !- Outdoor Air Flow Air Changes per Hour
    OARequirements Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
    OARequirements Sched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00, 0.5;       !- Field 7
</code></pre>

<h3 id="designspecificationzoneairdistribution">DesignSpecification:ZoneAirDistribution</h3>
<p>This object is used to describe the air distribution effectiveness and fraction of secondary recirculation air (return air not directly mixed with outdoor air) of a zone. It is referenced by the Sizing:Zone and Controller:MechanicalVentilation objects.</p>
<h4 id="field-name_21">Field: Name</h4>
<p>The unique user assigned name for an instance of this object. Any other object referencing this object will use this name.</p>
<h4 id="field-zone-air-distribution-effectiveness-in-cooling-mode">Field: Zone Air Distribution Effectiveness in Cooling Mode</h4>
<p>The positive numeric input for this field is the zone air distribution effectiveness when the zone is in cooling mode. Default value of this field is 1.0. ASHRAE Standard 62.1-2010 provides typical values.</p>
<h4 id="field-zone-air-distribution-effectiveness-in-heating-mode">Field: Zone Air Distribution Effectiveness in Heating Mode</h4>
<p>The positive numeric input for this field is the zone air distribution effectiveness when the zone is in heating mode. Default value of this field is 1.0. ASHRAE Standard 62.1-2010 provides typical values as follows:</p>
<p><img alt="" src="../../InputOutputReference/media/image133.svg" /></p>
<p>Figure 71. Zone Air Distribution Effectiveness (Source: ASHRAE Standard 62.1-2010)</p>
<h4 id="field-zone-air-distribution-effectiveness-schedule-name">Field: Zone Air Distribution Effectiveness Schedule Name</h4>
<p>This optional field input points to a schedule with values of zone air distribution effectiveness. It provides a more flexible way of specifying zone air distribution effectiveness if it changes with time and/or system operating status and controls. If the schedule is specified, the zone air distribution effectiveness in cooling mode and heating mode will be ignored.</p>
<h4 id="field-zone-secondary-recirculation-fraction">Field: Zone Secondary Recirculation Fraction</h4>
<p>The non-negative numeric input for this field is the fraction of a zone’s recirculation air that does not directly mix with the outdoor air. The zone secondary recirculation fraction Er is determined by the designer based on system configuration. For plenum return systems with secondary recirculation (e.g., fan-powered VAV with plenum return) Er is usually less than 1.0, although values may range from 0.1 to 1.2 depending upon the location of the ventilation zone relative to other zones and the air handler. For ducted return systems with secondary recirculation (e.g., fan-powered VAV with ducted return), Er is typically 0.0, while for those with system-level recirculation (e.g, dual-fan dual-duct systems with ducted return) Er is typically 1.0. For other system types, Er is typically 0.75. Minimum is 0.0, and default is 0.0 for single-path systems (also to maintain backward compatibility). For parallel fan-powered VAV systems, the secondary ventilation path only functions (Er &gt; 0.0) when the fans in the VAV boxes operate, which is during heating. The local ventilation path and the benefits of secondary recirculation disappear during cooling, when the local parallel fans are off (Er = 0.0).</p>
<p>An example of this in an IDF context is shown:</p>
<pre><code class="idf">DesignSpecification:ZoneAirDistribution,
    CM DSZAD ZN_1_FLR_1_SEC_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name
</code></pre>

<h3 id="sizingparameters">Sizing:Parameters</h3>
<p>This object allows the user to specify global heating and cooling sizing ratios. These ratios will be applied at the zone level to all of the zone heating and cooling loads and air flow rates. These new loads and air flow rates are then used to calculate the system level flow rates and capacities and are used in all component sizing calculations.</p>
<p>The user can also specify the width (in load timesteps) of a moving average window which can be used to smooth the calculated zone design flow sequences. The use of this parameter is described below.</p>
<h4 id="field-heating-sizing-factor">Field: Heating Sizing Factor</h4>
<p>The global heating sizing ratio applied to all of the zone design heating loads and air flow rates.</p>
<h4 id="field-cooling-sizing-factor">Field: Cooling Sizing Factor</h4>
<p>The global cooling sizing ratio applied to all of the zone design cooling loads and air flow rates</p>
<h4 id="field-timesteps-in-averaging-window">Field: Timesteps in Averaging Window</h4>
<p>The number of load timesteps in the zone design flow sequence averaging window. The default is 1, in which case the calculated zone design flow rates are averaged over the load timestep.</p>
<p>The zone design air flow rate calculation is performed assuming a potentially infinite supply of heating or cooling air at a fixed temperature. Thus the calculated design air flow rate will always be able to meet any load or change in load no matter how large or abrupt. In reality air flow rates are limited by duct sizes and fan capacities. The idealized zone design flow calculation may result in unrealistically large flow rates, especially if the user is performing the sizing calculations using thermostat schedules with night setup or setback. The calculated zone design flow rates are always averaged over the load timestep. The user may want to perform a broader average to mitigate the effect of thermostat setup and setback and prevent the warm up or cool down flow rates from dominating the design flow rate calculation.. Specifying the width of the averaging window allows the user to do this.</p>
<p>For example, if the load calculation timestep is 15 minutes and the user specifies the <em>Timesteps in Averaging Window</em> to be 4, the zone design air flows will be averaged over a time period of 1 hour. Specifying 8 would result in averaging over a 2 hour period.</p>
<h3 id="sizing-parameters-outputs">Sizing Parameters Outputs</h3>
<p>The sizing factors and the averaging window size are reported out on the <em>eplusout.eio</em> file. An example is:</p>
<pre><code>! &lt;Load Timesteps in Zone Design Calculation Averaging Window&gt;, Value
 Timesteps in Averaging Window,    1
! &lt;Heating Sizing Factor Information&gt;, Sizing Factor ID, Value
 Heating Sizing Factor, Global,   1.3000
 Heating Sizing Factor, Zone SPACE1-1,   1.3000
 Heating Sizing Factor, Zone SPACE2-1,   1.3000
 Heating Sizing Factor, Zone SPACE3-1,   1.3000
 Heating Sizing Factor, Zone SPACE4-1,   1.3000
 Heating Sizing Factor, Zone SPACE5-1,   1.3000
! &lt;Cooling Sizing Factor Information&gt;, Sizing Factor ID, Value
 Cooling Sizing Factor, Global,   1.3000
 Cooling Sizing Factor, Zone SPACE1-1,   1.3000
 Cooling Sizing Factor, Zone SPACE2-1,   1.3000
 Cooling Sizing Factor, Zone SPACE3-1,   1.3000
 Cooling Sizing Factor, Zone SPACE4-1,   1.3000
 Cooling Sizing Factor, Zone SPACE5-1,   1.3000
</code></pre>

<h3 id="outputcontrolsizingstyle">OutputControl:Sizing:Style</h3>
<p>As described early in the document (see: EnergyPlus Output Processing), the user may select the “style” for the sizing result files (epluszsz.&lt;ext&gt;, eplusssz.&lt;ext&gt;). This object applies to all sizing output files.</p>
<pre><code class="idd">OutputControl:Sizing:Style,
