       \memo default style for the Sizing output files is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing progams -- there tab may be a better choice.  fixed puts spaces between
       \memo the &quot;columns&quot;
       \unique-object
   A1; \field Column Separator
       \required-field
       \type choice
       \key Comma
       \key Tab
       \key Fixed
</code></pre>

<h4 id="field-column-separator_1">Field: Column Separator</h4>
<p>For this field, the desired separator for columns is entered. “Comma” creates comma separated fields/columns in the outputs (eplus&lt;sizing type&gt;.csv files are created). “Tab” creates tab separated fields/columns in the outputs (eplus&lt;sizing type&gt;.tab files are created). “Fixed” creates space separated fields/columns in the outputs (eplus&lt;sizing type&gt;.txt files are created) but these are not necessarily lined up for easy printing.</p>
<p>Note that both tab and comma separated files easily import into Excel™ or other spreadsheet programs. The tab delimited files can also be viewed by text editors, word processing programs and easily converted to “tables” within those programs.</p>
<h3 id="sizingzone">Sizing:Zone</h3>
<p>The Sizing:Zone object provides the data needed to perform a zone design air flow calculation for a single zone. This calculation assumes a variable amount of supply air at a fixed temperature and humidity. The information needed consists of the zone inlet supply air conditions: temperature and humidity ratio for heating and cooling. The calculation is done for every design day included in the input. The maximum cooling load and air flow and the maximum heating load and air flow are then saved for the system level design calculations and for the component automatic sizing calculations.</p>
<p>The Sizing:Zone object is also the place where the user can specify the design outdoor air flow rate by referencing the name of a design specification outdoor air object. This can be specified in a number of ways (ref. DesignSpecification:OutdoorAir).This data is saved for use in the system sizing calculation or for sizing zone components that use outdoor air.</p>
<p>The user can also place limits on the heating and design cooling air flow rates. See <em> Heating Design Air Flow Method</em> and <em>Cooling Design Air Flow Method</em> below and the explanations of the various heating and cooling flow input fields.</p>
<h4 id="field-zone-name_13">Field: Zone Name</h4>
<p>The name of the Zone corresponding to this Sizing:Zone object. This is the zone for which the design air flow calculation will be made using the input data of this Sizing:Zone Object.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-input-method">Field: Zone Cooling Design Supply Air Temperature Input Method</h4>
<p>The input must be either <em>SupplyAirTemperature</em> or <em>TemperatureDifference</em>. <em>SupplyAirTemperature</em> means that the user inputs from the fields of Zone Cooling Design Supply Air Temperature will be used to determine the zone cooling design air flow rates. <em>TemperatureDifference</em> means that the user inputs from the fields of Zone Cooling Design Supply Air Temperature Difference will be used to determine the zone cooling design air flow rates.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature">Field: Zone Cooling Design Supply Air Temperature</h4>
<p>The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation. Air is supplied to the zone at this temperature during the cooling design day simulation, The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the  zone cooling design air flow rate. This field is only used when Zone Cooling Design Supply Air Temperature Input Method = <strong>SupplyAirTemperature</strong>.</p>
<h4 id="field-zone-cooling-design-supply-air-temperature-difference">Field: Zone Cooling Design Supply Air Temperature Difference</h4>
<p>The temperature difference between cooling design supply air temperature and room air temperature in degrees Celsius for the zone cooling design air flow rate calculation. Air is supplied to the zone at this temperature during the cooling design day simulation. The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the zone cooling design air flow rate. This field is only used when Zone Cooling Design Supply Air Temperature Input Method = <strong>TemperatureDifference</strong>.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-input-method">Field: Zone Heating Design Supply Air Temperature Input Method</h4>
<p>The input must be either <em>SupplyAirTemperature</em> or <em>TemperatureDifference</em>. <em>SupplyAirTemperature</em> means that the user inputs from the fields of Zone Heating Design Supply Air Temperature will be used to determine the zone heating design air flow rates. <em>TemperatureDifference</em> means that the user inputs from the fields of Zone Heating Design Supply Air Temperature Difference will be used to determine the zone heating design air flow rates.</p>
<h4 id="field-zone-heating-design-supply-air-temperature">Field: Zone Heating Design Supply Air Temperature</h4>
<p>The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation. Air is supplied to the zone at this temperature during the heating design day simulation, The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the zone heating design air flow rate. This field is only used when Zone Heating Design Supply Air Temperature Input Method = <strong>SupplyAirTemperature</strong>.</p>
<h4 id="field-zone-heating-design-supply-air-temperature-difference">Field: Zone Heating Design Supply Air Temperature Difference</h4>
<p>The temperature difference between heating design supply air temperature and room air temperature in degrees Celsius for the zone heating design air flow rate calculation. Air is supplied to the zone at this temperature during the heating design day simulation. The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the zone heating design air flow rate. This field is only used when Zone Heating Design Supply Air Temperature Input Method = <strong>TemperatureDifference</strong>.</p>
<h4 id="field-zone-cooling-design-supply-air-humidity-ratio">Field: Zone Cooling Design Supply Air Humidity Ratio</h4>
<p>The humidity ratio in kilograms of water per kilogram of dry air of the supply air in the zone cooling design air flow rate calculation.</p>
<h4 id="field-zone-heating-design-supply-air-humidity-ratio">Field: Zone Heating Design Supply Air Humidity Ratio</h4>
<p>The humidity ratio in kilograms of water per kilogram of dry air of the supply air in the zone heating design air flow rate calculation.</p>
<h4 id="field-design-specification-outdoor-air-object-name">Field: Design Specification Outdoor Air Object Name</h4>
<p>This alpha field specifies the name of a DesignSpecification:OutdoorAir object which specifies the design outdoor air flow rate for the zone.</p>
<h4 id="field-zone-heating-sizing-factor">Field: Zone Heating Sizing Factor</h4>
<p>This input is a zone level heating sizing ratio. The zone design heating air flow rates and loads will be multiplied by the number input in this field. This input overrides the building level sizing factor input in the Sizing:Parameters object. And, of course, if this field is blank or zero, the global heating sizing factor from the Sizing:Parameters object is used.</p>
<h4 id="field-zone-cooling-sizing-factor">Field: Zone Cooling Sizing Factor</h4>
<p>This input is a zone level cooling sizing ratio. The zone design cooling air flow rates and loads will be multiplied by the number input in this field. This input overrides the building level sizing factor input in the Sizing:Parameters object. And, of course, if this field is blank or zero, the global cooling sizing factor from the Sizing:Parameters object is used.</p>
<h4 id="field-cooling-design-air-flow-method">Field: Cooling Design Air Flow Method</h4>
<p>The input must be either <em>Flow/Zone, DesignDay, or DesignDayWithLimit</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Cooling Design Air Flow Rate</em> as the zone design cooling air flow rate. <em>DesignDay</em> means the program will calculate the zone design cooling air flow rate using the Sizing:Zone input data and a design day simulation without imposing any limits other than those set by the minimum outside air requirements. <em>DesignDayWithLimit</em> means that the maximum from <em>Cooling Minimum Air Flow per Zone Floor Area</em> and <em>Cooling Minimum Air Flow</em> will set a lower limit on the design maximum cooling air flow rate. The default method is <em>DesignDay</em>: i.e., the program uses the calculated design values subject to ventilation requirements.</p>
<h4 id="field-cooling-design-air-flow-rate">Field: Cooling Design Air Flow Rate</h4>
<p>The design zone cooling air flow rate in cubic meters per second. This input is used if <em>Cooling Design Air Flow Method</em> is specified as <em>Flow/Zone</em>. This value will be multiplied by the global or zone sizing factor and by zone multipliers.</p>
<h4 id="field-cooling-minimum-air-flow-per-zone-floor-area">Field: Cooling Minimum Air Flow per Zone Floor Area</h4>
<p>The minimum zone cooling volumetric flow rate per square meter (units are m<sup>3</sup>/s-m<sup>2</sup>). This field is used when <em>Cooling Design Air Flow Method</em> is specified as <em>DesignDayWithLimit</em>. In this case it sets a lower bound on the zone design cooling air flow rate. In all cases the maximum flow derived from <em>Cooling Minimum Air Flow per Zone Floor Area</em>, <em>Cooling Minimum Air Flow</em>, and <em>Cooling Minimum Air Flow Fraction</em>  is used to set a minimum supply air flow rate for the zone for VAV systems. The default is .000762, corresponding to .15 cfm/ft<sup>2</sup>.  The applicable sizing factor is not applied to this value.</p>
<h4 id="field-cooling-minimum-air-flow">Field: Cooling Minimum Air Flow</h4>
<p>The minimum zone cooling volumetric flow rate in m<sup>3</sup>/s. This field is used when <em>Cooling Design Air Flow Method</em> is specified as <em>DesignDayWithLimit</em>. In this case it sets a lower bound on the zone design cooling air flow rate. In all cases the maximum flow derived from <em>Cooling Minimum Air Flow per Zone Floor Area</em>, <em>Cooling Minimum Air Flow</em>, and <em>Cooling Minimum Air Flow Fraction</em>  is used to set a minimum supply air flow rate for the zone for VAV systems. The default is zero.  The applicable sizing factor is not applied to this value.</p>
<h4 id="field-cooling-minimum-air-flow-fraction">Field: Cooling Minimum Air Flow Fraction</h4>
<p>The minimum zone design cooling volumetric flow rate expressed as a fraction of the zone design cooling volumetric flow rate. . In all cases the maximum flow derived from <em>Cooling Minimum Air Flow per Zone Floor Area</em>, <em>Cooling Minimum Air Flow</em>, and <em>Cooling Minimum Air Flow Fraction</em>  is used to set a minimum supply air flow rate for the zone for VAV systems. The default is zero. This input is currently used in sizing the fan minimum flow rate. It does not currently affect other component autosizing.</p>
<h4 id="field-heating-design-air-flow-method">Field: Heating Design Air Flow Method</h4>
<p>The input must be either <em>Flow/Zone, DesignDay, or DesignDayWithLimit</em>. <em>Flow/Zone</em> means that the program will use the input of the field <em>Heating Design Air Flow Rate</em> as the zone design heating air flow rate. <em>DesignDay</em> means the program will calculate the zone design heating air flow rate using the Sizing:Zone input data and a design day simulation without imposing any limits other than those set by the minimum outside air requirements. <em>DesignDayWithLimit</em> means that the maximum from <em>Heating Maximum Air Flow per Zone Floor Area</em> and <em>Heating Maximum Air Flow</em> will set a lower limit on the design maximum heating air flow rate. The default method is <em>DesignDay</em>: i.e., the program uses the calculated design values subject to ventilation requirements.</p>
<h4 id="field-heating-design-air-flow-rate">Field: Heating Design Air Flow Rate</h4>
<p>The design zone heating air flow rate in cubic meters per second. This input is used if <em>Heating Design Air Flow Method</em> is specified as <em>Flow/Zone</em>. This value will be multiplied by the global or zone sizing factor and by zone multipliers.</p>
<h4 id="field-heating-maximum-air-flow-per-zone-floor-area">Field: Heating Maximum Air Flow per Zone Floor Area</h4>
<p>The maximum zone heating volumetric flow rate per square meter (units are m<sup>3</sup>/s-m<sup>2</sup>). This field is used when <em>Heating Design Air Flow Method</em> is specified as <em>DesignDayWithLimit</em>. In this case it sets an upper bound on the zone design heating air flow rate. For this and the next two input fields, the maximum flow derived from <em>Heating Maximum Air Flow per Zone Floor Area</em>, <em>Heating Maximum Air Flow</em>, and <em>Heating Maximum Air Flow Fraction</em>  is used to set a maximum heating supply air flow rate for the zone for VAV systems. The default is .002032, corresponding to .40 cfm/ft<sup>2</sup>. If the maximum heating design flow rate calculated using these input fields is greater than the design heating flow rate calculated during sizing, these input fields have no impact on sizing. It may be more appropriate to select only one of these three fields to calculate the maximum heating design flow rate (i.e., if one ore more of these three fields is 0, it will not be used in calculating the maximum heating design flow rate).</p>
<h4 id="field-heating-maximum-air-flow">Field: Heating Maximum Air Flow</h4>
<p>The maximum zone heating volumetric flow rate in m<sup>3</sup>/s. This field is used when <em>Heating Design Air Flow Method</em> is specified as <em>DesignDayWithLimit</em>. In this case it sets an upper bound on the zone design heating air flow rate. For this field and the two input fields just prior to and after this field,,the maximum flow derived from <em>Heating Maximum Air Flow per Zone Floor Area</em>, <em>Heating Maximum Air Flow</em>, and <em>Heating Maximum Air Flow Fraction</em> is used to set a maximum heating supply air flow rate for the zone for VAV systems. The default is .1415762, corresponding to 300 cfm. If the maximum heating design flow rate calculated using these input fields is greater than the design heating flow rate calculated during sizing, these input fields have no impact on sizing. It may be more appropriate to select only one of these three fields to calculate the maximum heating design flow rate (i.e., if one ore more of these three fields is 0, it will not be used in calculating the maximum heating design flow rate).</p>
<h4 id="field-heating-maximum-air-flow-fraction">Field: Heating Maximum Air Flow Fraction</h4>
<p>The maximum zone design heating volumetric flow rate expressed as a fraction of the zone design cooling volumetric flow rate. For this and the previous two input fields, the maximum flow derived from <em>Heating Maximum Air Flow per Zone Floor Area</em>, <em>Heating Maximum Air Flow</em>, and <em>Heating Maximum Air Flow Fraction</em>  is used to set a maximum heating supply air flow rate for the zone for VAV systems. The default is 0.3. If the maximum heating design flow rate calculated using these input fields is greater than the design heating flow rate calculated during sizing, these input fields have no impact on sizing. It may be more appropriate to select only one of these three fields to calculate the maximum heating design flow rate (i.e., if one ore more of these three fields is 0, it will not be used in calculating the maximum heating design flow rate).</p>
<h4 id="field-design-specification-zone-air-distribution-object-name">Field: Design Specification Zone Air Distribution Object Name</h4>
<p>The name of the DesignSpecification:ZoneAirDistribution object, defining the air distribution effectiveness and secondary recirculation air fraction, that applies to the zone or zone list. This object may be used for the same zone in the Controller:MechanicalVentilation object if no such DesignSpecification:ZoneAirDistribution object is specified.</p>
<p>An IDF example:</p>
<pre><code class="idf">Sizing:Zone,
    SPACE5-1,                !- Name of a zone
    14.,                     !- Zone cooling design supply air temperature {C}
    50.,                     !- Zone heating design supply air temperature {C}
    0.009,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
    0.004,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
    DSOA1,                   !- Design Specification Outdoor Air Object Name
    0.0,                     !- zone heating sizing factor
    0.0,                     !- zone cooling sizing factor
    designdaywithlimit,      !- Cooling Design Air Flow Method
    ,                        !- cooling design air flow rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per zone area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- fraction of the cooling design air flow rate
    designday,               !- Heating Design Air Flow Method
    ,                        !- heating design air flow rate {m3/s}
    ,                        !- heating max air flow per zone area {m3/s-m2}
    ,                        !- heating max air flow {m3/s}
    ,                        !- fraction of the cooling design air flow rate
    DSZADO1;                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:OutdoorAir,
    DSOA1,                   !- Name
    SUM,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person
    0.000305,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                     !- Outdoor Air Flow per Zone
    0.0,                     !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:ZoneAirDistribution,
    DSZADO1,                 !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                     !- Zone Air Distribution Effectiveness in Heating Mode
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.3;                     !- Zone Secondary Recirculation Fraction
</code></pre>

<h3 id="zone-sizing-outputs">Zone Sizing Outputs</h3>
<p>The zone design air flow rates and loads are output onto the local file “epluszsz.&lt;ext&gt;” where &lt;ext&gt; is the extension from the sizing style object (default is csv – a comma separated file <em>epluszsz.csv)</em>. The columns are clearly labeled. It will easily import into Excel or other spreadsheet program that accepts delimited files. All of these values are design air flow rates and loads <em>calculated by the program</em>. No sizing factors have been applied.</p>
<p>The calculated zone design air flow rates and the user input or altered zone design air flow rates are also reported on the <em>eplusout.eio</em> file. The values are printed out for each zone as comma separated records beginning with <em>Zone Sizing</em>. Items output on the <em>eio</em> file are: zone name, load type (heating or cooling), design load, calculated design air flow rate, user design air flow rate, design day name, time of peak, outside temperature at peak, outside humidity ratio at peak.</p>
<h3 id="sizingsystem">Sizing:System</h3>
<p>The Sizing:System object contains the input needed to perform a central forced air system design air flow, heating capacity, and cooling capacity calculation for a system serving one or more zones. The information needed consists of the outside environmental conditions and the design supply air temperatures, outdoor air flow rate, and minimum system air flow ratio.</p>
<p>The outside conditions come from the design days in the input. A system sizing calculation is performed for every design day in the input file and the resulting maximum heating and cooling air flow rates and capacities are saved for use in the component sizing calculations.</p>
<p>Supply air conditions are specified by inputting a supply air temperature for cooling, a supply air temperature for heating, and a preheat temperature.</p>
<p>The system sizing calculation sums the zone design air flow rates to obtain a system supply air flow rate. The design conditions and the outdoor air flow rate are used to calculate a design mixed air temperature. The temperature plus the design supply air temperatures allows the calculation of system design heating and cooling capacities.</p>
<h4 id="field-airloop-name">Field: AirLoop Name</h4>
<p>The name of the AirLoopHVAC corresponding to this Sizing:System object. This is the air system for which the design calculation will be made using the input data of this Sizing:System Object.</p>
<h4 id="field-type-of-load-to-size-on">Field: Type of Load to Size On</h4>
<p>The user specified type of load on which to size the central system. The choices are <em>Sensible</em>, <em>Total</em> and <em>VentilationRequirement</em>.  <em>Sensible</em> means that the central system supply air flow rate will be determined by combining the zone design air flow rates, which have been calculated to meet the zone sensible loads from the design days. <em>VentilationRequirement</em> means that the central system supply air flow rate will be determined by the system ventilation requirement.  In addition Sensible tells the program to size the central cooling coil using entering air flow rate and air conditions at the sensible load peak; Total  indicates that the program should size  the central cooling coil at the air flow rate and conditions at the total load peak. The central heating coil is always sized at the conditions at the peak sensible heating load.</p>
<h4 id="field-design-outdoor-air-flow-rate">Field: Design Outdoor Air Flow Rate</h4>
<p>The design outdoor air flow rate in cubic meters per second. Generally this should be the minimum outdoor air flow. It is used for both heating and cooling design calculations. The assumption for cooling is that any outdoor air economizer will be closed. If <em>Autosize</em> is input the outdoor air flow rate will be taken from the sum of the zone outdoor air flow rates or calculated based on the System Outdoor Air Method selection (field below).</p>
<h4 id="field-central-heating-maximum-system-air-flow-ratio">Field: Central Heating Maximum System Air Flow Ratio</h4>
<p>The ratio of the maximum system air flow rate for heating to the maximum system air flow rate.  The value must be between 0 and 1. For constant volume systems the ratio should be set to 1. This ratio should be set to reflect what the user expects the system flow rate to be when maximum heating demand occurs. This ratio is used in calculating the central system heating capacity. Thus if the system is VAV with the zone VAV dampers held at minimum flow when there is a zone heating demand, this ratio should be set to the minimum flow ratio. If the zone VAV dampers are reverse action and can open to full flow to meet heating demand, this ratio should be set to 1.  The default is set to 0.5, reflecting the fact that VAV dampers are typically not allowed to fully open during heating.</p>
<h4 id="field-preheat-design-temperature">Field: Preheat Design Temperature</h4>
<p>The design air temperature exiting the preheat coil (if any) in degrees Celsius.</p>
<h4 id="field-preheat-design-humidity-ratio">Field: Preheat Design Humidity Ratio</h4>
<p>The design humidity ratio exiting the preheat coil (if any) in kilograms of water per kilogram of dry air. (kgWater/kgDryAir)</p>
<h4 id="field-precool-design-temperature">Field: Precool Design Temperature</h4>
<p>The design air temperature exiting the precooling coil (if any) in degrees Celsius.</p>
<h4 id="field-precool-design-humidity-ratio">Field: Precool Design Humidity Ratio</h4>
<p>The design humidity ratio exiting the precooling coil (if any) in kilograms of water per kilogram of dry air. (kgWater/kgDryAir)</p>
<h4 id="field-central-cooling-design-supply-air-temperature">Field: Central Cooling Design Supply Air Temperature</h4>
<p>The design supply air temperature for cooling in degrees Celsius. This should be the temperature of the air exiting the central cooling coil.</p>
<h4 id="field-central-heating-design-supply-air-temperature">Field: Central Heating Design Supply Air Temperature</h4>
<p>The design supply air temperature for heating in degrees Celsius. This can be either the reset temperature for a single duct system or the actual hot duct supply air temperature for dual duct systems. It should be the temperature at the exit of the main heating coil.</p>
<h4 id="field-type-of-zone-sum-to-use">Field: Type of Zone Sum to Use</h4>
<p>If the input is <em>coincident</em> the central system air flow rate will be sized on the sum of the coincident zone air flow rates. If the input is <em>noncoincident</em> the central system air flow rate will be sized on the sum of the noncoincident zone air flow rates. The default is noncoincident.</p>
<h4 id="field-100-outdoor-air-in-cooling">Field: 100% Outdoor Air in Cooling</h4>
<p>Entering <em>Yes</em> means the system will be sized for cooling using 100% outdoor air. Entering <em>No</em> means the system will be sized for cooling using minimum outside air (the default).</p>
<h4 id="field-100-outdoor-air-in-heating">Field: 100% Outdoor Air in Heating</h4>
<p>Entering <em>Yes</em> means the system will be sized for heating using 100% outdoor air. Entering <em>No</em> means the system will be sized for heating using minimum outside air (the default).</p>
<h4 id="field-central-cooling-design-supply-air-humidity-ratio">Field: Central Cooling Design Supply Air Humidity Ratio</h4>
<p>The design humidity ratio in kilograms of water per kilogram of dry air at the exit of the central cooling coil. (kgWater/kgDryAir) The default is .008.</p>
<h4 id="field-central-heating-design-supply-air-humidity-ratio">Field: Central Heating Design Supply Air Humidity Ratio</h4>
<p>The design humidity ratio in kilograms of water per kilogram of dry air at the exit of the central heating coil. (kgWater/kgDryAir) The default is .008.</p>
<h4 id="field-cooling-supply-air-flow-rate-method">Field: Cooling Supply Air Flow Rate Method</h4>
<p>The input of this field must be the method used to determine the airloop cooling supply air volume flow rate. The input must be either, <em>DesignDay</em>, <em>Flow/System,</em> <em>FlowPerFloorArea</em>, <em>FractionOfAutosizedCoolingAirflow</em>, or <em>FlowPerCoolingCapacity</em>. <em>DesignDay</em> means the program will calculate the system design cooling supply air volume flow rate using the System Sizing input data and a design day simulation. <em>Flow/System</em> means that the program will use the input of the field <em>Cooling Design Air Flow Rate</em> as the system design cooling supply air volume flow rate. <em>FlowPerFloorArea</em> means the program calculates the cooling supply air volume flow rate from zone floor area served by the airloop and user specified <em>Flow Per Floor Area</em> value. <em>FractionOfAutosizedCoolingAirflow</em> means the program calculates the cooling supply air volume flow rate from user specified fraction and the autosized design cooling supply air volume flow rate value determined by the simulation. <em>FlowPerCoolingCapacity</em> means the supply air volume is calculated from user specified flow per cooling capacity and design cooling capacity determined by the simulation. The default method is <em>DesignDay</em>: i.e., the program uses the calculated design values.</p>
<h4 id="field-cooling-supply-air-flow-rate">Field: Cooling Supply Air Flow Rate</h4>
<p>The design system cooling air flow rate in cubic meters per second. This input is an alternative to using the program autocalculated value. This input is used if Coolingi Supply Air Flow Rate Method is Flow/System. This value will <em>not</em> be multiplied by any sizing factor or by zone multipliers. If using zone multipliers, this value must be large enough to serve the multiplied zones.</p>
<h4 id="field-cooling-supply-air-flow-rate-per-floor-area-m3s-m2">Field: Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}</h4>
<p>Enter the cooling supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Cooling Supply Air Flow Rate Method is <em>FlowPerFloorArea</em>. This field may be left blank if a cooling coil is not included in the airloop or the Cooling Supply Air Flow Rate Method is not <em>FlowPerFloorArea</em>. The program calculates the cooling supply air volume flow rate from the cooled floor area served by the air loop and the <em>Flow Per Unit Area</em> value specified by the user.</p>
<h4 id="field-cooling-fraction-of-autosized-cooling-design-supply-air-flow-rate-">Field: Cooling Fraction of Autosized Cooling Design Supply Air Flow Rate {-}</h4>
<p>Enter the cooling supply air volume flow rate as a fraction of the airloop autosized cooling supply air flow rate. This input field is required when the Cooling Supply Air Flow Rate Method is <em>FractionOfAutosizedCoolingAirflow</em>. This input field may be left blank if a cooling coil is not included in the airloop or the Cooling Supply Air Flow Rate Method is not <em>FractionOfAutosizedCoolingAirflow</em>. The program calculates the cooling supply air volume flow rate from the design autosized cooling supply air flow rate and user specified fraction.</p>
<h4 id="field-cooling-supply-air-flow-rate-per-unit-cooling-capacity-m3s-w">Field: Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}</h4>
<p>Enter the cooling supply air volume flow rate per unit cooling capacity in m3/s-W. This input field is required when the Cooling Supply Air Flow Rate Method is <em>FlowPerCoolingCapacity</em>. This field may be left blank if a cooling coil is not included in the airloop or the Cooling Supply Air Flow Rate Method is not <em>FlowPerCoolingCapacity</em>. The program calculates the airloop cooling supply air volume flow rate from the design autosized cooling capacity and user specified <em>Flow Per Cooling Capacity</em> value.</p>
<h4 id="field-heating-supply-air-flow-rate-method">Field: Heating Supply Air Flow Rate Method</h4>
<p>The input of this field must be the method used to determine the airloop heating supply air volume flow rate. The input must be either, <em>DesignDay</em>, <em>Flow/System,</em> <em>FlowPerFloorArea</em>, <em>FractionOfAutosizedHeatingAirflow</em>, <em>FractionOfAutosizedCoolingAirflow</em> or <em>FlowPerHeatingCapacity</em>. <em>DesignDay</em> means the program will calculate the system design heating supply air volume flow rate using the System Sizing input data and a design day simulation. <em>Flow/System</em> means that the program will use the input of the field <em>Heating Design Air Flow Rate</em> as the system design heating supply air volume flow rate. <em>FlowPerFloorArea</em> means the program calculates the system heating supply air volume flow rate from zone floor area served by the airloop and user specified <em>Flow Per Floor Area</em> value. <em>FractionOfAutosizedHeatingAirflow</em> means the program calculates the system heating supply air volume flow rate from user specified fraction and the autosized system design heating supply air volume flow rate value determined by the simulation. <em>FractionOfAutosizedCoolingAirflow</em> means the program calculates the system heating supply air volume flow rate from user specified fraction and the autosized system design cooling supply air volume flow rate value determined by the simulation. <em>FlowPerHeatingCapacity</em> means the system heating supply air volume is calculated from user specified flow per heating capacity and design heating capacity determined by the simulation. The default method is <em>DesignDay</em>: i.e., the program uses the calculated design values.</p>
<h4 id="field-heating-supply-air-flow-rate">Field: Heating Supply Air Flow Rate</h4>
<p>The design system heating air flow rate in cubic meters per second. This input is an alternative to using the program autocalculated value. This input is used if Heating Supply Air Flow Rate Method is Flow/System. This value will <em>not</em> be multiplied by any sizing factor or by zone multipliers. If using zone multipliers, this value must be large enough to serve the multiplied zones.</p>
<h4 id="field-heating-supply-air-flow-rate-per-floor-area-m3s-m2">Field: Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}</h4>
<p>Enter the heating supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Heating Supply Air Flow Rate Method is <em>FlowPerFloorArea</em>. This field may be left blank if a heating coil is not included in the airloop or the Heating Supply Air Flow Rate Method is not <em>FlowPerFloorArea</em>. The program calculates the heating supply air volume flow rate from the heated or cooled floor area served by the air loop and the <em>Flow Per Unit Area</em> value specified by the user.</p>
<h4 id="field-heating-fraction-of-autosized-heating-supply-air-flow-rate-">Field: Heating Fraction of Autosized Heating Supply Air Flow Rate {-}</h4>
<p>Enter the heating supply air volume flow rate as a fraction of the airloop autosized heating supply air flow rate. This input field is required when the Heating Supply Air Flow Rate Method is <em>FractionOfAutosizedHeatingAirflow</em>. This input field may be left blank if heating coil is not included in the airloop or the Heating Supply Air Flow Rate Method is not <em>FractionOfAutosizedHeatingAirflow</em>. The program calculates the heating supply air volume flow rate from the design autosized heating supply air flow rate and user specified fraction.</p>
<h4 id="field-heating-fraction-of-autosized-cooling-supply-air-flow-rate-">Field: Heating Fraction of Autosized Cooling Supply Air Flow Rate {-}</h4>
<p>Enter the heating supply air volume flow rate as a fraction of the airloop autosized cooling supply air flow rate. This input field is required when the Heating Supply Air Flow Rate Method is <em>FractionOfAutosizedCoolingAirflow</em>. This input field may be left blank if heating coil is not included in the airloop or the Heating Supply Air Flow Rate Method is not <em>FractionOfAutosizedCoolingAirflow</em>. The program calculates the heating supply air volume flow rate from the design autosized cooling supply air flow rate and user specified fraction.</p>
<h4 id="field-heating-design-supply-air-flow-rate-per-unit-heating-capacity-m3s-w">Field: Heating Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}</h4>
<p>Enter the heating supply air volume flow rate per unit heating capacity in m3/s-W. This input field is required when the Heating Design air Flow Method is <em>FlowPerCoolingCapacity</em>. This field may be left blank if a heating coil is not included in the airloop or the Heating Design air Flow Method is not <em>FlowPerHeatingCapacity</em>. The program calculates the airloop heating supply air volume flow rate from the design autosized heating capacity and user specified <em>Flow Per Heating Capacity</em> value.</p>
<h4 id="field-system-outdoor-air-method">Field: System Outdoor Air Method</h4>
<p>The method used to calculate the system minimum outdoor air flow. The two choices are ZoneSum and VentilationRateProcedure (VRP). ZoneSum sums the outdoor air flows across all zones served by the system. VRP uses the multi-zone equations defined in 62.1-2007 to calculate the system outdoor air flow. VRP considers zone air distribution effectiveness and zone diversification of outdoor air fractions.</p>
<h4 id="field-zone-maximum-outdoor-air-fraction">Field: Zone Maximum Outdoor Air Fraction</h4>
<p>This positive numeric input is the zone maximum outdoor air fraction. For an air loop, when a zone requires outdoor air higher than the user specified Zone Maximum Outdoor Air Fraction, the zone supply air flow will be increased to cap the outdoor air fraction at the maximum value. This allows the system level outdoor air flow to be reduced while the total supply air flow increases. Valid values are from 0 to 1.0. Default is 1.0 which indicates zones can have 100% outdoor air maintaining backward compatibility. This inputs work for constant volume air systems, single and dual duct VAV systems.</p>
<h4 id="field-cooling-design-capacity-method">Field Cooling Design Capacity Method</h4>
<p>Enter the method used to determine the cooling design capacity for scalable sizing. Input allowed is either <em>None</em>, <em>CoolingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedCoolingCapacity</em>. None is used when a cooling coil is not included in the airloop. If this input field is left blank, or None is specified, then the autosized design cooling capacity determined by the program is used. <em>CoolingDesignCapacity</em> means user specifies the magnitude of cooling capacity or the program calculates the design cooling capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design cooling capacity from user specified cooling capacity per floor area and floor area of the zones served by the airloop. <em>FractionOfAutosizedCoolingCapacity</em> means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity. If the value this input field is blank or specified as None, then the next three input fields are not required. The default method is <em>CoolingDesignCapacity</em>.</p>
<h4 id="field-cooling-design-capacity-w">Field: Cooling Design Capacity {W}</h4>
<p>Enter the magnitude of the cooling capacity in Watts. This input is an alternative to using the program auto-calculated cooling capacity value. This input is a required field when the Cooling Design Capacity Method is <em>CoolingDesignCapacity</em>. This field may be left blank if a cooling coil is not included in the air loop or alternative method is specified. This input field is autosizable.</p>
<h4 id="field-cooling-design-capacity-per-floor-area-wm2">Field: Cooling Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the cooling capacity per unit floor area in m3/s-m2. This field is required field when the Cooling Design Capacity Method is <em>CapacityPerFloorArea</em>. This field may be left blank if a cooling coil is not included in the airloop or the Cooling Design Capacity Method is not <em>CapacityPerFloorArea</em>. The program calculates the cooling capacity from floor area of the zones served by the airloop and the cooling capacity per unit floor area value specified by the user.</p>
<h4 id="field-fraction-of-autosized-cooling-design-capacity-">Field: Fraction of Autosized Cooling Design Capacity {-}</h4>
<p>Enter the cooling capacity as a fraction of the autosized cooling capacity. This input field is required when the Cooling Design Capacity Method is <em>FractionOfAutosizedCoolingCapacity</em>. This input field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Capacity Method is not <em>FractionOfAutosizedCoolingCapacity</em>. The program calculates the cooling capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified.</p>
<h4 id="field-heating-design-capacity-method">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either <em>None</em>, <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. <em>None</em> is used when a heating coil is not included in the airloop. If this input field is left blank, then the autosized design heating capacity determined by the program is used. <em>HeatingDesignCapacity</em> means user specifies the magnitude of heating capacity or the program calculates the design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zones served by the airllop. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. If the value this input field is blank or specified as None, then the next three input fields are not required. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w">Field: Heating Design Capacity {W}</h4>
<p>Enter the magnitude of the heating capacity in Watts. This input is an alternative to using the program auto-calculated heating capacity value. This input is a required field when the Heating Design Capacity Method is <em>HeatingDesignCapacity</em>. This field may be left blank if a heating coil is not included in the airloop or alternative method is specified. This input field is autosizable.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. This field may be left blank if a heating coil is not included in the airloop or the Heating Design Capacity Method is not <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zones served by the airloop and the heating capacity per unit floor area value specified by the user.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity. This input field is required when the Heating Design Capacity Method is FractionOfAutosizedHeatingCapacity. This input field may be left blank if heating coil is not included in the airloop or the Heating Design Capacity Method is not FractionOfAutosizedHeatingCapacity. The program calculates the heating capacity from the design autosized cooling capacity and user specified fraction.</p>
<h4 id="field-central-cooling-capacity-control-method">Field: Central Cooling Capacity Control Method</h4>
<p>Specifies how the central cooling coil will be controlled, which affects the coil sizing calculation. There are 4 choices: VAV, Bypass, VT, and OnOff. Choose VAV  if the cooling output is controlled by varying the air flow. Bypass  should be chosen if the capacity is controlled by bypassing a variable fraction of the mixed air around the coil face. VT  indicates that cooling coil output is controlled by varying the coil exit temperature while the flow rate is constant. And OnOff means that the cooling output is controlled by cycling the air flow. </p>
<p>An IDF example:</p>
<pre><code class="IDF">Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    designday,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate {-}
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    designday,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate {-}
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate {-}
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    0.5,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity {-}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ;                        !- Fraction of Autosized Cooling Design Capacity {-}

</code></pre>

<h3 id="system-sizing-outputs">System Sizing Outputs</h3>
<p>The system design air flow rates and heating and cooling capacities are output onto the local file “eplusssz.&lt;ext&gt;” where &lt;ext&gt; is the extension from the sizing style object (default is csv – a comma separated file <em>eplusssz.csv)</em>. The columns are clearly labeled. It will easily import into Excel or other spreadsheet program that accepts delimited files. The results are calculated values and do not include any user input system flow rates.</p>
<p>The calculated system design air flow rates and the user input system design air flow rates are also reported on the <em>eplusout.eio</em> file. The values are printed out for each system as comma separated records beginning with <em>System Sizing</em>. An example is:</p>
<pre><code>! &lt;System Sizing Information&gt;c++, System Name, Field Description, Value
 System Sizing, VAV SYS 1, Calculated Cooling Design Air Flow Rate [m3/s],   1.3194
 System Sizing, VAV SYS 1, User Cooling Design Air Flow Rate [m3/s],   1.5000
 System Sizing, VAV SYS 1, Calculated Heating Design Air Flow Rate [m3/s],  0.90363
 System Sizing, VAV SYS 1, User Heating Design Air Flow Rate [m3/s],   1.0000
</code></pre>

<h3 id="sizingplant">Sizing:Plant</h3>
<p>The Sizing:Plant object contains the input needed for the program to calculate plant loop flow rates and equipment capacities when autosizing. This information is initially used by components that use water for heating or cooling such as hot or chilled water coils to calculate their maximum water flow rates. These flow rates are then summed for use in calculating the Plant Loop flow rates.</p>
<p>The program will size any number of chilled water, hot water, condenser water and other plant loops. There should be one Sizing:Plant object for each plant loop that is to be autosized.</p>
<h4 id="field-plant-or-condenser-loop-name">Field: Plant or Condenser Loop Name</h4>
<p>The name of a Plant Loop or Condenser Loop object corresponding to this Sizing:Plant object. This is the plant loop for which this data will be used for calculating the loop flow rate.</p>
<h4 id="field-loop-type">Field: Loop Type</h4>
<p>The possible inputs are <em>Heating, Steam, Cooling,</em> or <em>Condenser</em>.</p>
<h4 id="field-design-loop-exit-temperature">Field: Design Loop Exit Temperature</h4>
<p>The water temperature in degrees Celsius at the exit of the supply side of the plant loop, Thus this is the temperature of the water supplied to the inlet of chilled or hot water coils and other equipment that places loads on a plant loop.</p>
<h4 id="field-loop-design-temperature-difference">Field: Loop Design Temperature Difference</h4>
<p>The design temperature rise (for cooling or condenser loops) or fall (for heating loops) in degrees Celsius across the demand side of a plant loop.  This temperature difference is used by component models to determine flow rates required to meet design capacities.  Larger values lead to smaller design flow rates.</p>
<h4 id="field-sizing-option">Field: Sizing Option</h4>
<p>This field is optional. This field controls how concurrence issues impact the plant loop design flow rate. If it is not used then the program uses noncoincident method, which is the historical behavior prior to version 8.3. There are two choices, noncoincident and coincident. The use of Coincident sizing option requires that the SimulationControl object be set to YES for the input field called Do HVAC Sizing Simulation for Sizing Periods.</p>
<h4 id="field-zone-timesteps-in-averaging-window">Field: Zone Timesteps in Averaging Window</h4>
<p>This field is optional and is only used if the preceding field is set to Coincident.  This is the number of zone timesteps used in a moving average to determine the design flow rate from HVAC Sizing Simulation approach.  This allows using a broader average over time when using coincident plant sizing.  This is similar in concept to the similar field in Sizing:Parameters which specifies the averaging window for zone loads.  The default is 1. </p>
<h4 id="field-coincident-sizing-factor-mode">Field: Coincident Sizing Factor Mode</h4>
<p>This field is only used if the sizing option is set to Coincident.  This field controls the behavior of coincident sizing with respect to what, if any, sizing factor should be applied to further modify the flow rate measured while running HVAC Sizing Simulations.  There are four options.  Enter the keword None to use the raw value for flow rate without modification.  Enter the keyword GlobalHeatingSizingFactor to modify the flow by the sizing factor entered in the object called Sizing:Parameters for heating. Enter the keyword GlobalCoolingSizingFactor to modify the flow by the sizing factor entered in the object called Sizing:Parameters for cooling.  Enter the keyword LoopComponentSizingFactor to modify the flow by a sizing factor determined from the combination of component-level sizing factors in the associated plant loop. </p>
<p>An IDF example:</p>
<pre><code class="idf">Sizing:Plant,
   Chilled Water Loop, ! name of loop
   Cooling,            ! type of loop
   7.22,               ! chilled water supply temperature
   6.67,               ! chilled water delta T
   NonCoincident,      !- Sizing Option
   1,                  !- Zone Timesteps in Averaging Window
   GlobalCoolingSizingFactor; !- Coincident Sizing Factor Mode
</code></pre>

<h3 id="plant-sizing-outputs">Plant Sizing Outputs</h3>
<p>The loop flow rates are reported on the <em>eplusout.eio</em> file along with the component sizing results.</p>
<p>When coincident plant sizing method is used, the eio file contains special summary report with various details and interim values from the calculations, under the following record header:  ! <Plant Sizing Coincident Flow Algorithm>, Plant Loop Name, Sizing Pass {#}, Measured Mass Flow{kg/s}, Measured Demand {W}, Demand Calculated Mass Flow{kg/s}, Sizes Changed {Yes/No}, Previous Volume Flow Rate {m3/s}, New Volume Flow Rate {m3/s}, Demand Check Applied {Yes/No}, Sizing Factor {}, Normalized Change {}, Specific Heat{}.</p>
<h2 id="hvac-primary-and-secondary-systems">HVAC: Primary and Secondary Systems</h2>
<p>The HVAC and equipment section of the EnergyPlus input data dictionary and input data file are slightly more complex than the description of building geometry, internal gains, etc. because of the interconnections of the various parts of an HVAC system. In EnergyPlus, there are several portions to the HVAC simulation. All of these parts must be correctly specified in order to arrive at a valid simulation model. The goal of this section is to provide interface developers and advanced users with guidelines on what input is expected and also provide some background on basic EnergyPlus simulation methodology.</p>
<p>An EnergyPlus HVAC simulation consists of various components that are connected physically in the actual system by ducts, piping, etc. Every component in an HVAC system must have an inlet and outlet “node”. In the actual system, a node might be a point in the system at which fluid properties can be measured. In an EnergyPlus simulation, the nodes are points at which fluid properties are evaluated and passed on to subsequent equipment.</p>
<p>Components are linked together to form various loops within the simulation. Thus, the output node from one component also serves as the inlet node to the next component. Loops are constructed by defining these loops and also defining the components on the loops. The figure below shows a generic example of the loop-node concept.</p>
<p>Loop nodes are a key defining feature in EnergyPlus. As a result, it is recommended that one of the first steps taken in defining an HVAC system in EnergyPlus be the definition of a node diagram or map. This is helpful for visualization of the entire system. Such a map could be created electronically within an interface or could be kept in the background out of the sight of the user.</p>
<p><img alt="" src="../../InputOutputReference/media/image134.svg" /></p>
<p>Figure 72. Example Node Diagram</p>
<p>So that these loops are manageable and more clearly defined both in the input and in the simulation, four different loop sections can be defined in an EnergyPlus input file. In general, these four types are in essence two pairs of loop sections that make up  two distinct types of loops: a zone/air loop and a plant loop. As of Version 7, plant loops and condenser loops have been consolidated to be largely the same. The four loop section types are defined below.</p>
<p><strong>Air Loop Supply Side:</strong>  The air loop is defined by the section of the zone/air loop that starts after the zone return streams are combined and continues on until just before any air stream(s) are branched off to individual zones. The starting point of the air loop is fairly straightforward. The ending point is slightly more complex but can be understood with some examples. For instance, in a terminal reheat system, the end of the air loop would typically be considered the node following the cooling coil. In a dual duct system, the air loop would have two ending points that would correspond to the nodes after the cooling coil and after the heating coil/humidifier. In most cases, the air loop has a single starting point and up to two ending points (for a 2 deck system).  An outdoor air subsystem can be included in the supply side for ventilation and relief air.</p>
<p><strong>Air Loop Zone Equipment:</strong>  The zone equipment section of the input file is defined as more or less the rest of the zone/air loop (outside air is handled separately as a subset of the air loop). This includes everything from where the ducts are split to serve various zones up through where the return ducts from various zones are mixed into a single return duct. Zone equipment can include dampers and reheat coils as well as zone specific conditioning systems such as thermostatic baseboard or a window air conditioner. Most control issues are typically dealt with in the zone equipment section of the simulation.</p>
<p><strong>Plant Loop Demand Side:</strong>  One side of the plant is where energy is “demanded” by various components that make up the air loop or zone equipment. Typically, this is the water side of equipment such as coils, baseboard, radiant heating and cooling, etc. In the case of a condenser loop, energy is typically “demanded” by a chiller condenser or other water source heat pump. The demand side of this loop can also include mixers, flow splitters, and a bypass.</p>
<p><strong>Plant Loop Supply Side:</strong>  The other side of the plant loop is where energy is “supplied” by various components. The components typically found on the supply side include pumps, boilers, chillers, purchased heating and cooling, ice storage, etc. In the case of a condenser, the components would be cooling tower, fluid cooler, or ground source heat exchanger, etc.  As with the demand side, this loop can also include mixers, flow splitters, and a bypass.</p>
<p>The section of the input file for describing the HVAC system tends to follow this structure presented above. Both plant and condenser loops are defined with a master description and then branch off into supply and demand side details. Linkage between the two sides is done using node names in the master statement. The air loop and zone equipment descriptions are slightly more complex due to the wide range of potential systems that are anticipated. Note that in every section controls become a key element and must be addressed. Each of the following sections details either a loop, a portion of a loop, or controls.</p>
<h2 id="group-node-branch-management">Group – Node-Branch Management</h2>
<p><strong>Nodes</strong>, <strong>Branch</strong> <strong>Lists</strong> and <strong>Branches</strong> define the topography of the HVAC connections.</p>
<h3 id="nodelist">NodeList</h3>
<p>For convenience, the NodeList object can be used to identify all the nodes for a particular use. A node list is not always required. The advantage of listing all the nodes in this manner is that input fields in other objects that ask for a node name can refer to either a single node or a list of nodes using this object. .</p>
<p>There are other lines of input syntax that require the use of a NodeList as part of the input. These syntax items include: OutdoorAir:NodeList and the SetpointManager objects. In these two cases, the use of a NodeList statement is mandatory if there is more than one node in this particular “list”. For example, if the outside air only has a single inlet node, then the name of that node can replace the node list name in the input syntax. As a result of this mandatory specification of node lists for certain types of input, nodes can, obviously, and may be members of more than one list.</p>
<h4 id="field-name_22">Field: Name</h4>
<p>This alpha designation must be unique among all the Node List Names. It is used as reference in various objects (e.g. OutdoorAir:NodeList).</p>
<h4 id="field-node-35-name-up-to-25-allowed">Field: Node &lt;#&gt; Name  (up to 25 allowed)</h4>
<p>Each unique Node identifier creates a Node structure with various attributes depending on the type of node. Typical values include Temperature, Mass Flow Rate, and Temperature Set Point. The alpha designators are associated with a particular node.</p>
<p>Though each NodeList is limited to 25 nodes, several node lists may be entered if you choose to identify all the nodes up front. For example:</p>
<pre><code>NodeList, Nodes1-25,
NODE_1,NODE_2,NODE_3,NODE_4,NODE_5,NODE_6,NODE_7,NODE_8,NODE_9,NODE_10,
NODE_11,NODE_12,NODE_13,NODE_14,NODE_15,NODE_16,NODE_17,NODE_18,NODE_19,NODE_20,
NODE_21,NODE_22,NODE_23,NODE_24,NODE_25;
NodeList, Nodes26-49,NODE_26,NODE_27,NODE_28,NODE_29,NODE_30,
NODE_31,NODE_32,NODE_33,NODE_34,NODE_35,NODE_36,NODE_37,NODE_38,NODE_39,NODE_40,
NODE_41,NODE_42,NODE_43,NODE_44,NODE_45,NODE_46,NODE_47,NODE_48,NODE_49;
</code></pre>

<h3 id="node-list-outputs">Node List Outputs</h3>
<p>A simple detail of Nodes and numbers assigned appears in the <strong>eplusout.bnd</strong> file:</p>
<pre><code>! &lt;Node&gt;,&lt;NodeNumber&gt;,&lt;Node Name&gt;,&lt;Node Fluid Type&gt;,&lt;\# Times Node Referenced After Definition&gt;
 Node,1,OUTSIDE AIR INLET NODE 1,Air,2
 Node,2,VAV SYS 1 INLET NODE,Air,3
 Node,3,MIXED AIR NODE 1,Air,5
 Node,4,MAIN COOLING COIL 1 OUTLET NODE,Air,3
 Node,5,MAIN HEATING COIL 1 OUTLET NODE,Air,4
 Node,6,VAV SYS 1 OUTLET NODE,Air,7
</code></pre>

<p>In addition, properties of each node is available during the simulation:</p>
<ul>
<li>
<p>HVAC,Average,System Node Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Last Timestep Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,System Node Humidity Ratio [kgWater/kgDryAir]</p>
</li>
<li>
<p>HVAC,Average,System Node Setpoint Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Setpoint High Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Setpoint Low Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Setpoint Humidity Ratio [kgWater/kgDryAir]</p>
</li>
<li>
<p>HVAC,Average,System Node Setpoint Minimum Humidity Ratio [kgWater/kgDryAir]</p>
</li>
<li>
<p>HVAC,Average,System Node Setpoint Maximum Humidity Ratio [kgWater/kgDryAir]</p>
</li>
<li>
<p>HVAC,Average,System Node Relative Humidity [%]</p>
</li>
<li>
<p>HVAC,Average,System Node Pressure [Pa]</p>
</li>
<li>
<p>HVAC,Average,System Node Standard Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Average,System Node Enthalpy [J/kg]</p>
</li>
<li>
<p>HVAC,Average,System Node Last Timestep Enthalpy [J/kg]</p>
</li>
<li>
<p>HVAC,Average,System Node Wetbulb Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Dewpoint Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Quality []</p>
</li>
<li>
<p>HVAC,Average,System Node Height [m]</p>
</li>
</ul>
<p><strong>The following node variable is also available for system nodes that are for “air”:</strong></p>
<ul>
<li>
<p>HVAC, Average, System Node Current Density Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC, Average, System Node Current Density [kg/m3]</p>
</li>
</ul>
<p><strong>The following node variables are “advanced” and normally used for debugging unusual cases:</strong></p>
<ul>
<li>
<p>HVAC,Average,System Node Minimum Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Maximum Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,System Node Minimum Limit Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,System Node Maximum Limit Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,System Node Minimum Available Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,System Node Maximum Available Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Averge,System Node Requested Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,System Node Setpoint Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p><strong>The following node variable reports node carbon dioxide concentration when carbon dioxide is simulated (ref. ZoneAirContaminantBalance):</strong></p>
<ul>
<li>HVAC,Average,System Node CO2 Concentration [ppm]</li>
</ul>
<p><strong>The following node variable reports node generic contaminant concentration when generic contaminant is simulated (ref. ZoneAirContaminantBalance):</strong></p>
<ul>
<li>HVAC,Average,System Node Generic Air Contaminant Concentration [ppm]</li>
</ul>
<h4 id="system-node-temperature-c">System Node Temperature [C]</h4>
<p>The current temperature at a system node in degrees C. For air nodes, this is the dry-bulb temperature.</p>
<h4 id="system-node-last-timestep-temperature-c">System Node Last Timestep Temperature [C]</h4>
<p>The temperature at a system node for the previous timestep.</p>
<h4 id="system-node-mass-flow-rate-kgs">System Node Mass Flow Rate [kg/s]</h4>
<p>The current mass flow rate at a system node in kg/s.</p>
<h4 id="system-node-humidity-ratio-kgwaterkgdryair">System Node Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The current humidity ratio at a system node in kg-water/kg-dry-air. Not applicable for liquid nodes.</p>
<h4 id="system-node-setpoint-temperature-c">System Node Setpoint Temperature [C]</h4>
<p>The current setpoint temperature at a system node in degrees C. Some controllers and equipment types sense this single setpoint.</p>
<h4 id="system-node-setpoint-high-temperature-c">System Node Setpoint High Temperature [C]</h4>
<p>The current upper setpoint temperature at a system node in degrees C. Some controllers and equipment types use dual setpoints at a single node.</p>
<h4 id="system-node-setpoint-low-temperature-c">System Node Setpoint Low Temperature [C]</h4>
<p>The current upper setpoint temperature at a system node in degrees C. Some controllers and equipment types use dual setpoints at a single node.</p>
<h4 id="system-node-setpoint-humidity-ratio-kgwaterkgdryair">System Node Setpoint Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The current humidity ratio setpoint at a system node in kg-water/kg-dry-air. Some controllers and equipment types sense this single setpoint. Not applicable for liquid nodes.</p>
<h4 id="system-node-setpoint-minimum-humidity-ratio-kgwaterkgdryair">System Node Setpoint Minimum Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The current minimum desired humidity ratio at a system node in kg-water/kg-dry-air. Some controllers and equipment types use the min/max values as dual setpoints at a single node. Not applicable for liquid nodes.</p>
<h4 id="system-node-setpoint-maximum-humidity-ratio-kgwaterkgdryair">System Node Setpoint Maximum Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The current maximum desired humidity ratio at a system node in kg-water/kg-dry-air. Some controllers and equipment types use the min/max values as dual setpoints at a single node. Not applicable for liquid nodes.</p>
<h4 id="system-node-relative-humidity">System Node Relative Humidity [%]</h4>
<p>The current relative humidity (calculated from the node temperature, node humidity ratio and standard barometric pressure for the location). Not applicable for liquid nodes.</p>
<h4 id="system-node-pressure-pa">System Node Pressure [Pa]</h4>
<p>The current pressure at a system node in Pa.</p>
<h4 id="system-node-standard-density-volume-flow-rate-m3s">System Node Standard Density Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>The current volume flow rate at a system node in m<sup>3</sup>/s.  This is report is calculated from the mass flow using standardized values for density that do not vary over time (except for steam which varies with quality).  For water nodes this density is determined at a temperature of 5.05ºC.  For air nodes this density is determined for dry air at the standard barometric pressure for the location’s elevation, and a temperature of 20.0ºC.  For air nodes, also see the report “System Node Current Density Volume Flow Rate.”</p>
<h4 id="system-node-enthalpy-jkg">System Node Enthalpy [J/kg]</h4>
<p>The current enthalpy at a system node in J/kg.</p>
<h4 id="system-node-last-timestep-enthalpy-jkg">System Node Last Timestep Enthalpy [J/kg]</h4>
<p>The enthalpy at the system node for the previous timestep in Joules per kilogram.</p>
<h4 id="system-node-wetbulb-temperature-c">System Node Wetbulb Temperature [C]</h4>
<p>The current wet-bulb temperature at a system node in degrees C. Not applicable for liquid nodes.</p>
<h4 id="system-node-dewpoint-temperature-c">System Node Dewpoint Temperature [C]</h4>
<p>The current dewpoint temperature at a system node in degrees C. It is calculated from the System Node Temperature, the System Node Humidity Ratio and the Site Outdoor Air Barometric Pressure. Not applicable for liquid nodes.</p>
<h4 id="system-node-quality">System Node Quality []</h4>
<p>The current system node vapor fraction/percent {0.0-1.0}.</p>
<h4 id="system-node-height-m">System Node Height [m]</h4>
<p>The current system node height {m}. Only applicable to outdoor air nodes.</p>
<p><strong>Additional Node Reporting for Air Nodes</strong></p>
<p>The following system node variable is available for nodes with a fluid type of air.</p>
<h4 id="system-node-current-density-volume-flow-rate-m3s">System Node Current Density Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>The current volume flow rate at a system node in m<sup>3</sup>/s based on the current density.  This report differs from the one called “System Node Standard Density Volume Flow Rate” in that it uses an air density calculated for the current moist air conditions rather than a standard density.</p>
<h4 id="system-node-current-density-kgm3">System Node Current Density [kg/m3]</h4>
<p>The current air density at a system node in kg/m3.  This is the density used to calculate the volume flow rate above.  The density is calculated using current outdoor air barometric pressure and the drybulb temperature and humidity ratio at the air node.</p>
<p><strong>Advanced Node Reporting</strong></p>
<p>The following system node variables are available when you request “Diagnostics, DisplayAdvancedReportVariable;”. They are normally used for debugging unusual system cases and may not be available for all systems. Also, their definitions may change based on the usage in the system.</p>
<h4 id="system-node-minimum-temperature-c">System Node Minimum Temperature [C]</h4>
<h4 id="system-node-maximum-temperature-c">System Node Maximum Temperature [C]</h4>
<p>These node variables represent the min/max of loops or branches.</p>
<h4 id="system-node-minimum-limit-mass-flow-rate-kgs">System Node Minimum Limit Mass Flow Rate [kg/s]</h4>
<h4 id="system-node-maximum-limit-mass-flow-rate-kgs">System Node Maximum Limit Mass Flow Rate [kg/s]</h4>
<p>These node variables hold the maximum possible and the minimum allowable flow rates for a particular component. As such, they represent the “hardware limit” on the flow rate for the component. By convention, these variables are stored at the component inlet node. Since components share their nodes (the outlet node of one component is the inlet node of the next component), the protocol must be strictly followed. These variables are set by each component based on the design flow limits of the equipment.</p>
<h4 id="system-node-minimum-available-mass-flow-rate-kgs">System Node Minimum Available Mass Flow Rate [kg/s]</h4>
<h4 id="system-node-maximum-available-mass-flow-rate-kgs">System Node Maximum Available Mass Flow Rate [kg/s]</h4>
<p>These node variables represent the <em>loop</em> or <em>branch</em> maximum and minimum flow rate for the current configuration of the loop on which the component resides. The central plant routines manage these variables dynamically to resolve flow rates through branches located inside splitters and mixers.</p>
<h4 id="system-node-setpoint-mass-flow-rate-kgs">System Node Setpoint Mass Flow Rate [kg/s]</h4>
<p>The current mass flow rate setpoint at a system node in kg/s. Some controllers and equipment types sense this single setpoint.</p>
<h4 id="system-node-requested-mass-flow-rate-kgs">System Node Requested Mass Flow Rate [kg/s]</h4>
<p>This output is the current mass flow rate request at a system node in kg/s.  Only used for plant simulations and nodes.  This is the mass flow rate “requested” by a component.  This is a record of what the component wanted which can be useful for diagnostics when the actual simulated flow is different than expected.  This value is also used to determine overall loop flow rates.</p>
<h4 id="system-node-co2-concentration-ppm">System Node CO2 Concentration [ppm]</h4>
<p>The average carbon dioxide concentration, in parts per million (ppm), at a system node for the timestep being reported.</p>
<h4 id="system-node-generic-air-contaminant-concentration-ppm">System Node Generic Air Contaminant Concentration [ppm]</h4>
<p>The average generic contaminant concentration, in parts per million (ppm), at a system node for the timestep being reported.</p>
<h3 id="branchlist">BranchList</h3>
<p>A branch list is intended to define the branches or portions of a particular loop that are present on an individual plant or condenser loop. Thus, the BranchList syntax simply provides a list of branch names (see Branch syntax) that then refer to more detailed syntax in another part of the input file. The syntax for describing a list of branches is given below.</p>
<p>Branches in BranchList objects should be listed in flow order: inlet branch, then parallel branches, then outlet branch. Branches (within a splitter/mixer) are simulated in the order listed.</p>
<h4 id="field-name_23">Field: Name</h4>
<p>A unique name to identify the branch list.</p>
<h4 id="field-branch-35-name">Field: Branch &lt;#&gt; Name</h4>
<p>Branch name in the list.  As noted above, Branches in BranchList objects MUST be listed in flow order: inlet branch, then parallel branches, then outlet branch. Branches are simulated in the order listed.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">BranchList, Cooling Supply Side Branches,
     CW Pump Branch,
     Little Chiller Branch,
     Big Chiller Branch,
     Purchased Cooling Branch,
     Supply Bypass Branch,
     Cooling Supply Outlet;
</code></pre>

<h3 id="branch-list-output">Branch List Output</h3>
<p>No output directly related to Branch Lists current is presented.</p>
<h3 id="branch">Branch</h3>
<p>Branches can be considered the mid-level grouping of items in the EnergyPlus HVAC loop scheme. Components are the lowest level of information. A collection of components in series forms a branch. Every branch must have at least one component, but it may have several components in series. The air loop also has “unitary” objects that are compound objects that wrap components and when they are used it is the unitary objects that appear on the Branch and not the child components.  The <strong>Branch</strong> defines the order that components appear on the branch. Moreover, a collection of branches and their connecting information form a loop. Therefore, a branch is a collection of components while a loop is a collection of branches. Thus, components are specified for particular HVAC loops by assigning them to branches and then connecting those branches together to form a loop.</p>
<p>For hydronic plant systems, the Branch object is used on both the demand side and the supply side of the plant loop.  For HVAC air systems, the Branch object is only used to describe the components on the supply side of an air loop. The demand side of the air loop does not use the Branch object.  The outside air system appears on a Branch object but it does not use a Branch object itself to describe the components that included in the outside air system.  So-called “ZoneHVAC:*” equipment, HVAC equipment directly associated with a zone, do not use the Branch object.</p>
<p>It should be noted that each component also has at least two nodes associated with it—an inlet node and an outlet node. These nodes, by default, are also part of the branch to which their components are assigned.  Although it may appear redundant to list the node names in both the Branch and in the component object being referenced, this is needed because many components are connected to more than one loop at a time and the node names are needed here to distinguish which portion of the component is being attached to this particular branch and its loop.  It should be noted that each branch must have at least one component on it. A “null” branch such as one where the first component on the loop is in reality a splitter or mixer should be defined as a single Pipe component for plant, or a single Duct component for air systems.</p>
<h4 id="field-name_24">Field: Name</h4>
<p>This alpha field is the unique, user-defined name that allows the branch to be referenced by other elements such as the PlantLoop and CondenserLoop statements.</p>
<h4 id="field-maximum-flow-rate">Field: Maximum Flow Rate</h4>
<p>This field is the maximum flow rate (m<sup>3</sup>/sec) allowed on a particular branch. This number will set an absolute maximum flow rate for all components on the loop. Even if components are defined with a higher flow rate, EnergyPlus will limit the flow on this particular branch to the value entered here by the user. Currently this is used in the Air Loop and is not a required field in the Plant and Condenser Loop. The example files for the Plant and Condenser Loops leave this field blank to simplify flow input.</p>
<h4 id="field-pressure-drop-curve-name">Field: Pressure Drop Curve Name</h4>
<p>This is an optional field used to specify pressure drop information for this particular branch. Currently this is only available in plant/condenser fluid loops: PlantLoop and CondenserLoop. Air loops require a full airflow network, so this field is ignored if found on an air loop. The value entered for this field must match a pressure curve object also found in the input. This curve can be of the type: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Exponent, or Curve:Functional:PressureDrop. In order to then perform a pressure simulation for the loop that this branch is located on, a flag must be set in the loop object. Reference the PlantLoop and CondenserLoop field “Pressure Simulation Type” for allowable settings. See the Engineering Reference document for further information on pressure simulation in plant loops.</p>
<h4 id="field-set-branch-specifications">Field Set (Branch Specifications)</h4>
<p>Following the two introductory items, there are groups of 5 repeated items: a type, a name, inlet and outlet node names, and a branch control type. All of these items refer to one particular component on the branch. The first component defined by these items will be the first component on this branch, etc. through the end of the list.  This object is extensible and can use as many field sets as needed.</p>
<h4 id="field-component-35-object-type">Field: Component &lt;#&gt; Object Type</h4>
<p>This field is the component object type (object class name). The component type refers to other elements within the input file and specifies what kind of component this is. The objects in the  Group – Plant Equipment section are valid here when the Branch is used in Plant specifications. Fans, coils, unitary systems, and Outside Air Systems are also valid component types for the Branch object. Pipes or Ducts are also valid for this field.  No splitter or mixer type objects are allowed.</p>
<h4 id="field-component-35-name">Field: Component &lt;#&gt; Name</h4>
<p>The component name is the unique, user-defined reference name to distinguish between potentially multiple occurrences of a particular component type in an input file. The set of component type and component name must be unique. (You can only have 1 Boiler object with name MYBOILER).</p>
<h4 id="field-component-35-inlet-node-name">Field: Component &lt;#&gt; Inlet Node Name</h4>
<p>This field references an inlet node name that will be found in the actual component specification.  The inlet node, and the outlet node specified in the next field, should correspond to component model’s connections that are intended for the loop that this Branch is assigned to.  For example a water-cooled chiller will have two inlet nodes, one for chilled water return and one for condenser water return and so the chiller will appear on two Branch objects accordingly.</p>
<h4 id="field-component-35-outlet-node-name">Field: Component &lt;#&gt; Outlet Node Name</h4>
<p>This field references an outlet node name that will be found in the actual component specification.</p>
<h4 id="field-component-35-branch-control-type">Field: Component &lt;#&gt; Branch Control Type</h4>
<p>This field is being deprecated and is no longer used or required. Prior to version 7 it was used by plant to resolve branch flow rates but now this is handled automatically by the program.  The field will be removed in a future version.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Branch,
    Air Loop Main Branch,    !- Branch Name
    1.75,                    !- Maximum Branch Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,  !- Comp1 Type
    GasHeat CBVAV System,    !- Comp1 Name
    Air Loop Inlet Node,     !- Comp1 Inlet Node Name
    Air Loop Outlet Node,    !- Comp1 Outlet Node Name
    ;                  !- Comp1 Branch Control Type
</code></pre>

<p>And a more complex one:</p>
<pre><code class="idf">  BRANCH,
    Air Loop Main Branch,    !- Branch Name
    1.3,                     !- Maximum Branch Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    FAN:SIMPLE:ConstVolume,  !- Comp1 Type
    Supply Fan 1,            !- Comp1 Name
    Air Loop Inlet Node,     !- Comp1 Inlet Node Name
    Cooling Coil Air Inlet Node,  !- Comp1 Outlet Node Name
    ,                  !- Comp1 Branch Control Type
    COIL:Water:DetailedFlatCooling,  !- Comp2 Type
    Detailed Cooling Coil,   !- Comp2 Name
    Cooling Coil Air Inlet Node,  !- Comp2 Inlet Node Name
    Air Loop Outlet Node,    !- Comp2 Outlet Node Name
    ;                 !- Comp2 Branch Control Type
</code></pre>

<h3 id="branch-output">Branch Output</h3>
<p>The components on a branch are in series and that list is in simulation and connection order. Each branch must obey the rules: the outlet for component 1 has to have the same node name as the inlet for component 2, and so forth.</p>
<p>Eplusout.err contains the test for “individual branch integrity”:</p>
<pre><code>   ************* Testing Individual Branch Integrity
   ************* Testing Branch=AIR LOOP MAIN BRANCH
   ************* ....passed
   ************* Testing Branch=COOLING DEMAND INLET
   ************* ....passed
   ************* Testing Branch=COOLING COIL BRANCH
   ************* ....passed
   ************* Testing Branch=DEMAND BYPASS BRANCH
   ************* ....passed
   ************* Testing Branch=COOLING DEMAND OUTLET
   ************* ....passed
   ************* Testing Branch=COOLING SUPPLY OUTLET
   ************* ....passed
</code></pre>

<p>The addition of pressure simulation for branches in fluid loops brings a new output at the branch level:</p>
<ul>
<li>HVAC,Average,Plant Branch Pressure Difference [Pa]</li>
</ul>
<h4 id="plant-branch-pressure-difference-pa">Plant Branch Pressure Difference [Pa]</h4>
<p>This field allows the user to output the pressure drop of a particular branch on a plant loop or condenser loop. This output is only recognized if a valid pressure simulation is being performed. To do this, the user must specify a pressure simulation type as an input in the PlantLoop or CondenserLoop object.</p>
<h3 id="connectorlist">ConnectorList</h3>
<p>A connector list is a collection of either one or two connection devices (Connector:Mixer or Connector:Splitter). Due to the definition of a loop in EnergyPlus, there is a maximum of one mixer and one splitter allowed for each loop segment. This limitation still allows a tremendous amount of flexibility to the user and can also still be solved within a reasonable amount of time and without a complex solver routine. The connection list simply allows the specification of the types and names of these devices. This allows the main loop statements to have the flexibility to have multiple lists that can have one or more item.</p>
<h4 id="field-name_25">Field: Name</h4>
<p>This field is an identifying name that will be referenced to main loop statements using this connector list. The name must be unique among connector list names.</p>
<h4 id="field-set-connection-object-type-and-identifying-name-up-to-2-allowed">Field-Set: Connection Object Type and Identifying Name (up to 2 allowed)</h4>
<p>Depending on the loop, either one or two of the connectors will be specified. If this particular loop only has a single connector (either Connector:Mixer or Connector:Splitter), then only the first two items (type of connection and identifying name of connector) are included. If both a mixer and splitter are present, the additional type of connection and identifying name must be included. Note that the order that the items appear is inconsequential—either the Connector:Mixer or the Connector:Splitter may appear first. This will not affect the simulation.</p>
<h4 id="field-connector-1-object-type">Field: Connector 1 Object Type</h4>
<p>This field contains the connector type <strong>Connector:Mixer</strong> or <strong>Connector:Splitter</strong>.</p>
<h4 id="field-connector-1-name">Field: Connector 1 Name</h4>
<p>This field is an identifying name for the connector. It will be used by other objects in the input file.</p>
<h4 id="field-connector-2-object-type-optional">Field: Connector 2 Object Type (optional)</h4>
<p>This field contains the connector type <strong>Connector:Mixer</strong> or <strong>Connector:Splitter</strong>.</p>
<h4 id="field-connector-2-name-optional">Field: Connector 2 Name (optional)</h4>
<p>This field is an identifying name for the connector. It will be used by other objects in the input file.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">ConnectorList LIST, Cooling Supply Side Connectors,
    Connector:Splitter, CW Loop Splitter,
    Connector:Mixer, CW Loop Mixer;
</code></pre>

<h3 id="connector-list-outputs">Connector List Outputs</h3>
<p>No output directly related to Connector Lists is currently presented.</p>
<h3 id="pipeadiabatic">Pipe:Adiabatic</h3>
<p>In reality, every component is connected to its closest neighbors via a pipe or a duct. At the current time, such detail is not needed in EnergyPlus. Thus, the Pipe:Adiabatic component is currently used more as a connection device (for branches that really do not have any components associated with them) or as a bypass than anything else. As such, its input is very simple and its algorithm is equally simple. The current algorithm for a pipe is simply to pass the inlet conditions to the outlet of the pipe component.</p>
<h4 id="field-name_26">Field: Name</h4>
<p>This alpha field is used as an identifying field for the pipe.</p>
<h4 id="field-inlet-node-name">Field: Inlet Node Name</h4>
<p>This alpha field is used as an identifying field for the pipe inlet node.</p>
<h4 id="field-outlet-node-name">Field: Outlet Node Name</h4>
<p>This alpha field is used as an identifying field for the pipe outlet node.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Pipe:Adiabatic,
    Demand Side Inlet Pipe,
    CW Demand Inlet Node,
    CW Demand Entrance Pipe Outlet Node;
</code></pre>

<h3 id="pipe-outputs">Pipe Outputs</h3>
<p>There are no outputs directly related to Pipes.</p>
<h3 id="pipeadiabaticsteam">Pipe:Adiabatic:Steam</h3>
<p>To connect the various components in a steam system regardless of it being the condensate or the steam side of the loop steam pipe needs to be used. In reality, every component is connected to its closest neighbors via a pipe or a duct. At the current time, such detail is not needed in EnergyPlus. Thus, the Pipe:Adiabatic:Steam component is currently used more as a connection device (for branches that really do not have any components associated with them). As such, its input is very simple and its algorithm is equally simple. The current algorithm for a pipe is simply to pass the inlet conditions to the outlet of the pipe component.</p>
<h4 id="field-name_27">Field: Name</h4>
<p>This alpha field is used as an identifying field for the steam pipe.</p>
<h4 id="field-inlet-node-name_1">Field: Inlet Node Name</h4>
<p>This alpha field is used as an identifying field for the steam pipe inlet node.</p>
<h4 id="field-outlet-node-name_1">Field: Outlet Node Name</h4>
<p>This alpha field is used as an identifying field for the steampipe outlet node.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Pipe:Adiabatic:Steam,
    Steam Demand 1 Steam Inlet Pipe,            !- PipeName
    Steam Demand 1 Steam Demand Inlet Node,     !- Inlet Node Name
    Steam Demand 1 Steam Demand Entrance Pipe Outlet Node;  !- Outlet Node Name
</code></pre>

<h3 id="steam-pipe-outputs">Steam Pipe Outputs</h3>
<p>There are no outputs directly related to Steam Pipes.</p>
<h3 id="pipeindoor">Pipe:Indoor</h3>
<p>This object specifies inputs which are used to simulate the heat transfer from a plant loop pipe placed in a zone or when a user schedule is used to specify an environment.</p>
<p>The data definition for object is shown below.</p>
<h4 id="field-name_28">Field: Name</h4>
<p>This alpha field is used as an identifying field for the pipe.</p>
<h4 id="field-construction-name_1">Field: Construction Name</h4>
<p>This alpha field references a 'wall' construction object that gives a layer-by-layer description of the pipe wall and its insulation.  The construction object follows standard conventions, describing material properties for each layer beginning with the outermost insulation layer and ending with the pipe wall layer.</p>
<h4 id="field-fluid-inlet-node-name">Field: Fluid Inlet Node Name</h4>
<p>This alpha field contains the name of the pipe fluid inlet node.</p>
<h4 id="field-fluid-outlet-node-name">Field: Fluid Outlet Node Name</h4>
<p>This alpha field contains the name of the pipe fluid outlet node.</p>
<h4 id="field-environment-type">Field: Environment Type</h4>
<p>Environment type is the environment in which the pipe is placed. It can be either <strong>Zone</strong> or <strong>Schedule</strong>. If specified as Zone, a zone name must be specified in the next field. If specified as Schedule, the Ambient Temperature Zone can be left blank, while a schedule must be specified for the temperature and air velocity.</p>
<h4 id="field-ambient-temperature-zone-name">Field: Ambient Temperature Zone Name</h4>
<p>If <strong>Zone</strong> is specified as the environment type, this field is used to specify the name of the zone in which the pipe is located.  The zone temperature is used to calculate the heat transfer rate from the pipe.</p>
<h4 id="field-ambient-temperature-schedule-name">Field: Ambient Temperature Schedule Name</h4>
<p>If <strong>Schedule</strong> is specified as the environment type, this field is used to specify the name of the temperature schedule that gives the ambient air temperature surrounding the pipe.  This temperature is used as the outside boundary condition to calculate heat transfer from the pipe.</p>
<h4 id="field-ambient-air-velocity-schedule-name">Field: Ambient Air Velocity Schedule Name</h4>
<p>If <strong>Schedule</strong> is specified as the environment type, this field is used to specify the name of the velocity schedule that gives the air velocity near the pipe.  This velocity is used to calculate the convection heat transfer coefficient used in the pipe heat transfer calculation.</p>
<h4 id="field-pipe-inside-diameter">Field: Pipe Inside Diameter</h4>
<p>This field is used to enter the inside diameter of the pipe in units of m. Pipe inside diameter must be a positive number.</p>
<h4 id="field-pipe-length_1">Field: Pipe Length</h4>
<p>This field is used to enter the length of the pipe in units of m. Pipe length must be a positive number.</p>
<p>An example of this object in an IDF is:</p>
<pre><code class="idf">Pipe:Indoor,
    Pipe Heat Transfer Towers,    !- name of outside panel heat exchanger
    Insulated Pipe,                      !- Construction name
    Condenser Tower Outlet Node,  !- Comp1 Inlet Node Name
    HTPipe Outlet Node,           !- Comp1 Outlet Node Name
    Water,                               !- Fluid name
    Zone,                         !- field Ambient Temperature Outside Air Node name
    0.05,                                !- Pipe Inside Diameter (thickness in construction data)
    100.0;                               !- pipe length
</code></pre>

<h3 id="pipeindoor-outputs">Pipe:Indoor Outputs</h3>
<ul>
<li>
<p>HVAC,Average, Pipe Fluid Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average, Pipe Ambient Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,SUM, Pipe Fluid Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,SUM, Pipe Ambient Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Pipe Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average, Pipe Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average, Pipe Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average, Pipe Volume Flow Rate [m3/s]</p>
</li>
</ul>
<h4 id="pipe-fluid-heat-transfer-rate-w">Pipe Fluid Heat Transfer Rate [W]</h4>
<p>The output provides the total amount of heat loss/gain in the fluid from pipe inlet to outlet.</p>
<h4 id="pipe-ambient-heat-transfer-rate-w">Pipe Ambient Heat Transfer Rate [W]</h4>
<p>The output provides the amount of heat loss/gain from pipe wall to the environment.</p>
<h4 id="pipe-fluid-heat-transfer-energy-j">Pipe Fluid Heat Transfer Energy [J]</h4>
<p>Total energy fluid has lost/gained between pipe inlet and outlet. It is metered on EnergyTransfer with an end use of Pipes.</p>
<h4 id="pipe-ambient-heat-transfer-energy-j">Pipe Ambient Heat Transfer Energy [J]</h4>
<p>Total energy lost from the external pipe surface.</p>
<h4 id="pipe-mass-flow-rate-kgs">Pipe Mass Flow Rate [kg/s]</h4>
<p>Mass flow rate of the fluid in the pipe.</p>
<h4 id="pipe-inlet-temperature-c">Pipe Inlet Temperature [C]</h4>
<h4 id="pipe-outlet-temperature-c">Pipe Outlet Temperature [C]</h4>
<p>Temperature of fluid at entering and exiting of pipe.</p>
<h4 id="pipe-volume-flow-rate-m3s">Pipe Volume Flow Rate [m3/s]</h4>
<p>Fluid volumetric flow rate, (mass flow rate / density)</p>
<h3 id="pipeoutdoor">Pipe:Outdoor</h3>
<p>This object specifies inputs which are used to simulate the heat transfer from a plant loop pipe placed in an outdoor environment.</p>
<h4 id="field-name_29">Field: Name</h4>
<p>This alpha field is used as an identifying field for the pipe.</p>
<h4 id="field-construction-name_2">Field: Construction Name</h4>
<p>This alpha field references a 'wall' construction object that gives a layer-by-layer description of the pipe wall and its insulation.  The construction object follows standard conventions, describing material properties for each layer beginning with the outermost insulation layer and ending with the pipe wall layer.</p>
<h4 id="field-fluid-inlet-node-name_1">Field: Fluid Inlet Node Name</h4>
<p>This alpha field contains the name of the pipe fluid inlet node.</p>
<h4 id="field-fluid-outlet-node-name_1">Field: Fluid Outlet Node Name</h4>
<p>This alpha field contains the name of the pipe fluid outlet node.</p>
<h4 id="field-ambient-temperature-outside-air-node-name">Field: Ambient Temperature Outside Air Node Name</h4>
<p>Ambient temperature outdoor air node is a node representing outdoor air with which pipe transfers heat. The node should be included in an outdoor air node list.</p>
<h4 id="field-pipe-inside-diameter_1">Field: Pipe Inside Diameter</h4>
<p>This field is used to enter the inside diameter of the pipe in units of m. Pipe inside diameter must be a positive quantity.</p>
<h4 id="field-pipe-length_2">Field: Pipe Length</h4>
<p>This field is used to enter the length of the pipe in units of m. Pipe length must be a positive   quantity.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Pipe:Outdoor,
    Pipe Heat Transfer Towers,    !- name of outside panel heat exchanger
    Insulated Pipe,                      !- Construction name
    Condenser Tower Outlet Node, !- Comp1 Inlet Node Name
    HTPipe Outlet Node,           !- Comp1 Outlet Node Name
    Water,                               !- Fluid name
    PipeHeatTransfer Inlet Node,     !- field Ambient Temperature Outside Air Node name
    0.05,                         !- Pipe Inside Diameter (thickness given in construction data)
    100.0;                               !- pipe length
</code></pre>

<h3 id="pipeoutdoor-outputs">Pipe:Outdoor Outputs</h3>
<ul>
<li>
<p>HVAC,Average, Pipe Fluid Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,SUM, Pipe Fluid Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Pipe Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average, Pipe Inlet Temperature [T]</p>
</li>
<li>
<p>HVAC,Average, Pipe Outlet Temperature [T]</p>
</li>
<li>
<p>HVAC,Average, Pipe Volume Flow Rate [m3/s]</p>
</li>
</ul>
<h4 id="pipe-fluid-heat-transfer-rate-w_1">Pipe Fluid Heat Transfer Rate [W]</h4>
<p>The output provides the total amount of heat loss/gain in the fluid from pipe inlet to outlet.</p>
<h4 id="pipe-fluid-heat-transfer-energy-j_1">Pipe Fluid Heat Transfer Energy [J]</h4>
<p>Total energy fluid has lost/gained between pipe inlet and outlet. It is metered on EnergyTransfer with an end use of Pipes.</p>
<h4 id="pipe-mass-flow-rate-kgs_1">Pipe Mass Flow Rate [kg/s]</h4>
<p>Mass flow rate of the fluid in the pipe.</p>
<h4 id="pipe-inlet-temperature-c_1">Pipe Inlet Temperature [C]</h4>
<h4 id="pipe-outlet-temperature-c_1">Pipe Outlet Temperature [C]</h4>
<p>Temperature of fluid at entering and exiting of pipe.</p>
<h4 id="pipe-volume-flow-rate-m3s_1">Pipe Volume Flow Rate [m3/s]</h4>
<p>Fluid volumetric flow rate, (mass flow rate / density)</p>
<h3 id="pipeunderground">Pipe:Underground</h3>
<p>This object specifies inputs which are used to simulate the heat transfer from a plant loop pipe placed underground.</p>
<h4 id="field-name_30">Field: Name</h4>
<p>This alpha field is used as an identifying field for the pipe.</p>
<h4 id="field-construction-name_3">Field: Construction Name</h4>
<p>This alpha field references a basic construction object that gives a layer-by-layer description of the pipe wall and insulation. The construction object follows standard conventions, describing material properties for each layer beginning with the outermost layer, the insulation, if it exists, and ending with the pipe wall layer.  The construction object may have either one or two layers.  If only one, then the material must be the pipe wall.  If two, then insulation is utilized.</p>
<h4 id="field-fluid-inlet-node-name_2">Field: Fluid Inlet Node Name</h4>
<p>This alpha field contains the name of the pipe fluid inlet node.</p>
<h4 id="field-fluid-outlet-node-name_2">Field: Fluid Outlet Node Name</h4>
<p>This alpha field contains the name of the pipe fluid outlet node.</p>
<h4 id="field-sun-exposure">Field: Sun Exposure</h4>
<p>This alpha field allows the user to specify one of two options: NoSun or SunExposed.  For SunExposed, the simulation includes diffuse and beam solar effects on the ground surface.  For NoSun, no solar effects are included.</p>
<h4 id="field-pipe-inside-diameter_2">Field: Pipe Inside Diameter</h4>
<p>This field is used to enter the inside diameter of the pipe in units of m. Pipe inside diameter must be a positive quantity.</p>
<h4 id="field-pipe-length_3">Field: Pipe Length</h4>
<p>This field is used to enter the length of the pipe in units of {m}. Pipe length must be a positive quantity.</p>
<h4 id="field-soil-material-name">Field: Soil Material Name</h4>
<p>This references a Material object that contains the soil properties and thickness.  Note that when defining the soil layer, the thickness should be the thickness of soil between the pipe wall and the ground surface.</p>
<h4 id="field-average-soil-surface-temperature_1">Field: Average Soil Surface Temperature</h4>
<p>If a GroundTemperatures:Surface object is not given in the input, this is #1 of 3 inputs that must be given directly.  This represents the annual average soil temperature above the pipe.  This field can be calculated in advance using the separate CalcSoilSurfTemp program.</p>
<h4 id="field-amplitude-of-soil-surface-temperature_1">Field: Amplitude of Soil Surface Temperature</h4>
<p>If a GroundTemperatures:Surface object is not given in the input, this is #2 of 3 inputs that must be given directly.  This represents the annual average soil temperature variation from the average temperature itself.  For example, if this were represented as a sine wave, this would simply be the amplitude of the curve.  This field can be calculated in advance using the separate CalcSoilSurfTemp program.</p>
<h4 id="field-phase-constant-of-soil-surface-temperature_1">Field: Phase Constant of Soil Surface Temperature</h4>
<p>If a GroundTemperatures:Surface object is not given in the input, this is #3 of 3 inputs that must be given directly.  This represents the time elapsed from the beginning of the year to the date of minimum surface temperature.  For example, if this were represented as a sine wave, this would simply be the phase shift of the curve.  This field can be calculated in advance using the separate CalcSoilSurfTemp program</p>
<p>In order to avoid having to run the preprocessor program to generate soil temperature, the user may choose to simply input a GroundTemperatures:Surface object.  This object inputs average monthly surface temperatures.  These temperatures are then used within the model to develop average ground surface data.  This ground surface data can then be used as part of the model boundary condition set.  Without a set of surface ground temperatures, the model will require user input of the three last input fields.</p>
<p>An example of this object in an IDF is:</p>
<pre><code class="idf">Pipe:Underground,
    Pipe Heat Transfer Towers,          !- Name of Pipe
    Insulated Buried Pipe,              !- Construction Name
    Condenser Tower Outlet Node,        !- Inlet Node Name
    HTPipe Outlet Node,                 !- Outlet Node Name
    Water,                              !- Fluid Name
    SunExposed,                         !- Sun Exposure
    0.05,                               !- Pipe Inside Diameter    
    20.0,                               !- pipe Length
    Buried Pipe Soil,                   !- Soil Material
    13,                                 !- Average Soil Surface Temperature
    1.5,                                !- Amplitude of Soil Surface Temperature
    30;                                 !- Phase Constant of Soil Surface Temperature

  Construction,
    Insulated Buried Pipe,              !- Name
    Buried Pipe Insulation,             !- Layer #1
    Buried Pipe Steel;                  !- Layer #2

  Material,
    Buried Pipe Soil,                   !- Name
    Smooth,                             !- Roughness
    1.5,                                !- Thickness {m}
    0.36,                               !- Conductivity {W/m-K}
    2000.0,                             !- Density {kg/m3}
    1200.0,                             !- Specific Heat {J/kg-K}
    0.9,                                !- Thermal Absorptance
    0.5,                                !- Solar Absorptance
    0.5;                                !- Visible Absorptance
</code></pre>

<h3 id="pipeunderground-outputs">Pipe:Underground Outputs</h3>
<ul>
<li>
<p>HVAC, Average, Pipe Fluid Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC, SUM, Pipe Fluid Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC, Average, Pipe Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC, Average, Pipe Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC, Average, Pipe Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC, Average, Pipe Outlet Temperature [C]</p>
</li>
</ul>
<h4 id="pipe-fluid-heat-transfer-rate-w_2">Pipe Fluid Heat Transfer Rate [W]</h4>
<p>The output provides the total amount of heat loss/gain in the fluid from pipe inlet to outlet.</p>
<h4 id="pipe-fluid-heat-transfer-energy-j_2">Pipe Fluid Heat Transfer Energy [J]</h4>
<p>Total energy fluid has lost/gained between pipe inlet and outlet. It is metered on</p>
<p>EnergyTransfer with an end use of Pipes.</p>
<h4 id="pipe-mass-flow-rate-kgs_2">Pipe Mass Flow Rate [kg/s]</h4>
<p>Mass flow rate of the fluid in the pipe.</p>
<h4 id="pipe-volume-flow-rate-m3s_2">Pipe Volume Flow Rate [m3/s]</h4>
<p>Fluid volumetric flow rate, (mass flow rate / density)</p>
<h4 id="pipe-inlet-temperature-c_2">Pipe Inlet Temperature [C]</h4>
<h4 id="pipe-outlet-temperature-c_2">Pipe Outlet Temperature [C]</h4>
<p>Temperature of fluid at entrance and exit of pipe.</p>
<h3 id="pipingsystemunderground-class-objects">PipingSystem:Underground Class Objects</h3>
<p>Objects in this class are used to simulate the heat transfer processes of a piping system placed underground, which may or may not be in contact with a number of zone surfaces.  There are three related objects, all of which are prefixed with PipingSystem:Underground :</p>
<ul>
<li>
<p>PipingSystem:Underground:Domain</p>
</li>
<li>
<p>PipingSystem:Underground:PipeCircuit</p>
</li>
<li>
<p>PipingSystem:Underground:PipeSegment</p>
</li>
</ul>
<h3 id="pipingsystemundergrounddomain">PipingSystem:Underground:Domain</h3>
<p>This section documents the domain object, which is used to specify information for the overall ground domain, including thermal properties, mesh parameters, and surface interaction.</p>
<h4 id="field-name_31">Field: Name</h4>
<p>This alpha field is used as an identifying field for the ground domain.</p>
<h4 id="field-xmax-ymax-zmax">Field: XMax, YMax, ZMax</h4>
<p>These numeric fields are used to specify the overall domain size, in each of the three Cartesian dimensions.  The domain will be meshed from {x, y, z} = {0, 0, 0} to {Xmax, Ymax, Zmax}.</p>
<p>Note that for this object, the x-z plane lies parallel to the ground surface, such that the y-dimension can be thought of as representing the burial depth.  This is in contrast to the way building surface coordinates are defined with the x-y plane lying parallel to the ground.  Also note that any pipe segments that end up being used in a ground domain will be placed axially in the z-dimension.  Thus, pipe flow will always be in either the positive z or negative z direction.</p>
<h4 id="field-x-direction-mesh-density-parameter">Field: X-Direction Mesh Density Parameter</h4>
<p>This numeric integer field represents the number of cells to be placed between any two “domain partitions” during mesh development.  A domain partition may be thought of as a basement wall/floor, or a pipe.  Once these components are laid out in the domain, this field number of cells are placed between the partitions.  Further information on this is found in the engineering reference manual.</p>
<h4 id="field-x-direction-mesh-type">Field: X-Direction Mesh Type</h4>
<p>This alpha field represents the type of mesh to create when placing cells between “domain partitions.”  Two options are available: “uniform” and “symmetricgeometric.”  For uniform, the cells are placed in the region with all cells having equal size.  For symmetric-geometric, the cells are compressed toward the partitions so that there are more cells on either side of the mesh region.  This can help focus computational intensity on the boundary areas where it is likely more desired.  For symmetric-geometric mesh distribution, the mesh density parameter should be an even number to provide the symmetric condition.</p>
<h4 id="field-x-direction-geometric-coefficient">Field: X-Direction Geometric Coefficient</h4>
<p>This numeric field represents the compression of cell distribution if the x-direction mesh type is set to “symmetricgeometric.”  If the mesh type is uniform, this field is not interpreted.  For symmetric geometric, a value in this field equal to 1 would result in a uniform distribution, while a value of 2 would provide a highly skewed distribution.</p>
<h4 id="field-y-direction-mesh-density-parameter">Field: Y-Direction Mesh Density Parameter</h4>
<p>See Field: X-Direction Mesh Density Parameter.</p>
<h4 id="field-y-direction-mesh-type">Field: Y-Direction Mesh Type</h4>
<p>See Field: X-Direction Mesh Type.</p>
<h4 id="field-y-direction-geometric-coefficient">Field: Y-Direction Geometric Coefficient</h4>
<p>See Field: X-Direction Geometric Coefficient.</p>
<h4 id="field-z-direction-mesh-density-parameter">Field: Z-Direction Mesh Density Parameter</h4>
<p>See Field: X-Direction Mesh Density Parameter.</p>
<h4 id="field-z-direction-mesh-type">Field: Z-Direction Mesh Type</h4>
<p>See Field: X-Direction Mesh Type.</p>
<h4 id="field-z-direction-geometric-coefficient">Field: Z-Direction Geometric Coefficient</h4>
<p>See Field: X-Direction Geometric Coefficient.</p>
<h4 id="field-soil-thermal-conductivity">Field: Soil Thermal Conductivity</h4>
<p>The thermal conductivity of the soil, in W/m-K.</p>
<h4 id="field-soil-density">Field: Soil Density</h4>
<p>The bulk density of the soil, in kg/m3.</p>
<h4 id="field-soil-specific-heat">Field: Soil Specific Heat</h4>
<p>The specific heat of dry soil, in J/kg-K.  If moisture is defined in this object, moisture and freezing effects are accounted for by varying the specific heat value.</p>
<h4 id="field-soil-moisture-content-volume-fraction">Field: Soil Moisture Content Volume Fraction</h4>
<p>A nominal value of soil moisture content to be used when evaluating soil thermal properties.</p>
<h4 id="field-soil-moisture-content-volume-fraction-at-saturation">Field: Soil Moisture Content Volume Fraction at Saturation</h4>
<p>A nominal value of soil moisture content when the soil is saturated, this is used in evaluating thermal properties of freezing soil</p>
<h4 id="field-kusuda-achenbach-average-surface-temperature">Field: Kusuda-Achenbach Average Surface Temperature</h4>
<p>The annual average surface temperature to be applied to the Kusuda-Achenbach farfield boundary temperature correlation.</p>
<h4 id="field-kusuda-achenbach-average-amplitude-of-surface-temperature">Field: Kusuda-Achenbach Average Amplitude of Surface Temperature</h4>
<p>The annual average surface temperature variation from average.  This is also used in the Kusuda-Achenbach temperature correlation.</p>
<h4 id="field-kusuda-achenbach-phase-shift-of-minimum-surface-temperature">Field: Kusuda-Achenbach Phase Shift of Minimum Surface Temperature</h4>
<p>The phase shift of minimum surface temperature, or the day of the year when the minimum surface temperature occurs.</p>
<h4 id="field-this-domain-includes-basement-surface-interaction">Field: This Domain Includes Basement Surface Interaction</h4>
<p>A yes/no field stating whether zone surfaces should be coupled to this domain.</p>
<h4 id="field-width-of-basement-floor-in-ground-domain">Field: Width of Basement Floor in Ground Domain</h4>
<p>If this domain does include basement interaction, this represents the width of the domain cutaway to include the basement.  In essence, this is the width of basement floor to include in the ground simulation.  This width should <em>include</em> the basement wall thickness.</p>
<h4 id="field-width-of-basement-floor-in-ground-domain_1">Field: Width of Basement Floor in Ground Domain</h4>
<p>If this domain does include basement interaction, this represents the depth of the domain cutaway to include the basement.  In essence, this is the burial depth of the basement to include in the ground simulation.  This depth should include the basement floor thickness.</p>
<h4 id="field-shift-pipe-x-coordinates-by-basement-width">Field: Shift Pipe X Coordinates By Basement Width</h4>
<p>If this domain does include basement interaction, this flag specifies whether the pipe segment X-values should then be shifted by the basement width.  In essence, this specifies the reference point for pipe segment x-values: if NO then the reference is domain x=0, if YES then the reference is the basement width point.</p>
<h4 id="field-name-of-basement-wall-boundary-condition-model">Field: Name of Basement Wall Boundary Condition Model</h4>
<p>The name of an OtherSideConditions model defined in the input file and referenced by the surfaces which should be included as “wall surfaces” for the basement interaction part of the ground heat transfer model.</p>
<h4 id="field-name-of-basement-wall-boundary-condition-model_1">Field: Name of Basement Wall Boundary Condition Model</h4>
<p>The name of an OtherSideConditions model defined in the input file and referenced by the surfaces which should be included as “floor surfaces” for the basement interaction part of the ground heat transfer model.</p>
<h4 id="field-convergence-criterion-for-the-outer-cartesian-domain-iteration-loop">Field: Convergence Criterion for the Outer Cartesian Domain Iteration Loop</h4>
<p>The maximum temperature deviation within any cell between one iteration and another to decide that the Cartesian domain has converged to within tolerance.  A smaller value will improve accuracy and computation time.  A smaller value should be accompanied by a higher number of iterations if maximum accuracy is desired.</p>
<h4 id="field-maximum-iterations-in-the-outer-cartesian-domain-iteration-loop">Field: Maximum Iterations in the Outer Cartesian Domain Iteration Loop</h4>
<p>The maximum number of iterations to make when performing temperature updates of the Cartesian coordinate system.  The actual number of iterations made will of course depend on transient conditions and convergence tolerance.</p>
<h4 id="field-number-of-pipe-circuits-entered-for-this-domain">Field: Number of Pipe Circuits Entered for this Domain</h4>
<p>The number of pipe circuit objects which will be defined in the following fields.</p>
<h4 id="field-pipe-circuit-1-to-n-extensible">Field: Pipe Circuit 1 {… to N; extensible}</h4>
<p>A PipingSystem:Underground:PipeCircuit to be included in this domain.  This indicates that the pipe circuit and all of the underlying pipe segments will be included during mesh development and heat transfer calculations within this domain.  Any number of pipe circuits can be added, assuming all underlying pipe segments do not cause any conflicts for the mesh development engine (overlapping pipes, etc.).</p>
<h3 id="pipingsystemundergroundpipecircuit">PipingSystem:Underground:PipeCircuit</h3>
<p>This section documents the pipe circuit object, which is used to specify information for the plant loop topology, such as inlet and outlet connections.  This object also groups together pipe segments to define flow paths within a given pipe circuit.</p>
<h4 id="field-name_32">Field: Name</h4>
<p>This alpha field is used as an identifying field for the pipe circuit.</p>
<h4 id="field-pipe-thermal-conductivity_1">Field: Pipe Thermal Conductivity</h4>
<p>The thermal conductivity of the pipe, in W/m-K.</p>
<h4 id="field-pipe-density">Field: Pipe Density</h4>
<p>The bulk density of the pipe, in kg/m3.</p>
<h4 id="field-pipe-specific-heat">Field: Pipe Specific Heat</h4>
<p>The specific heat of the pipe, in J/kg-K.</p>
<h4 id="field-pipe-inner-diameter">Field: Pipe Inner Diameter</h4>
<p>The inner diameter of the pipe, in m.</p>
<h4 id="field-pipe-outer-diameter">Field: Pipe Outer Diameter</h4>
<p>The outer diameter of the pipe, in m.</p>
<h4 id="field-design-flow-rate_5">Field: Design Flow Rate</h4>
<p>The “design” flow in this pipe circuit, in m3/s.  This is the flow which this component will request during the simulation.  Of course, other components and overall plant management will decide the flow actually given to this component.</p>
<h4 id="field-circuit-inlet-node-name">Field: Circuit Inlet Node Name</h4>
<p>The inlet node name for this circuit, which is used when placing this circuit on a branch on a plant or condenser loop.</p>
<h4 id="field-circuit-outlet-node-name">Field: Circuit Outlet Node Name</h4>
<p>The outlet node name for this circuit, which is used when placing this circuit on a branch on a plant or condenser loop.</p>
<h4 id="field-convergence-criterion-for-the-inner-radial-iteration-loop">Field: Convergence Criterion for the Inner Radial Iteration Loop</h4>
<p>The maximum temperature deviation within any cell between one iteration and another to decide that the radial domain has converged to within tolerance.  A smaller value will improve accuracy and computation time.  A smaller value should be accompanied by a higher number of iterations if maximum accuracy is desired.</p>
<h4 id="field-maximum-iterations-in-the-inner-radial-iteration-loop">Field: Maximum Iterations in the Inner Radial Iteration Loop</h4>
<p>The maximum number of iterations to make when performing temperature updates of the radial coordinate system.  The actual number of iterations made will of course depend on transient conditions and convergence tolerance.</p>
<h4 id="field-number-of-soil-nodes-in-the-inner-radial-near-pipe-mesh-region">Field: Number of Soil Nodes in the Inner Radial Near Pipe Mesh Region</h4>
<p>The number of soil nodes to discretize pipe cells.  More information on mesh development is provided in the engineering reference manual.</p>
<h4 id="field-radial-thickness-of-inner-radial-near-pipe-mesh-region">Field: Radial Thickness of Inner Radial Near Pipe Mesh Region</h4>
<p>The radial distance used to discretize pipe cells.  More information on mesh development is provided in the engineering reference manual.</p>
<h4 id="field-number-of-pipe-segments-entered-for-this-pipe-circuit">Field: Number of Pipe Segments Entered for this Pipe Circuit</h4>
<p>The number of pipe segment objects which will be defined in the following fields.</p>
<h4 id="field-pipe-segment-1-to-n-extensible">Field: Pipe Segment 1 {… to N; extensible}</h4>
<p>A PipingSystem:Underground:PipeSegment to be included in this pipe circuit.  The circuit is set up so that flow passes through the <em>N</em> segments in the order they are entered here.</p>
<h3 id="pipingsystemundergroundpipesegment">PipingSystem:Underground:PipeSegment</h3>
<p>This section documents the pipe segment object, which is used to specify information for a single pipe segment placed at some x, y coordinate in the ground.  The flow direction is also defined in this object to allow for careful description of varying flow paths.  This can be useful for accounting for short circuiting effects if two pipes are placed in counterflow vs. parallel flow.</p>
<h4 id="field-name_33">Field: Name</h4>
<p>This alpha field is used as an identifying field for the pipe segment.</p>
<h4 id="field-x-position">Field: X Position</h4>
<p>This numeric field represents the x-direction placement of the pipe.  If no basement is included in the simulation, this is measured from x=0.  If a basement is included, and the domain object specifies that pipes should be shifted, this is measured from the basement wall.</p>
<h4 id="field-y-position">Field: Y Position</h4>
<p>This numeric field represents the burial depth of the pipe, measured from the ground surface.  This will always be a positive number.</p>
<h4 id="field-flow-direction">Field: Flow Direction</h4>
<p>This alpha field is used to define the flow direction within this pipe segment.  The choices are “increasing” or “decreasing.”  These can be chosen carefully to encapsulate specific short-circuiting effects due to varying flow configurations (circuiting).</p>
<p>An example of this object in an IDF is offered here for a foundation heat exchanger</p>
<pre><code class="idf">  PipingSystem:Underground:Domain,
    My Piping System,        !- Name
    12,                      !- Xmax
    4.5,                     !- Ymax
    36.84,                   !- Zmax
    2,                       !- XMeshCount
    Uniform,                 !- XMeshType
    ,                        !- XGeometricCoeff
    2,                       !- YMeshCount
    Uniform,                 !- YMeshType
    ,                        !- YGeometricCoeff
    6,                       !- ZMeshCount
    Uniform,                 !- ZMeshType
    ,                        !- ZGeometricCoeff
    1.08,                    !- GroundThermalConductivity
    962,                     !- GroundDensity
    2576,                    !- GroundSpecificHeat
    30,                      !- MoistureContent
    50,                      !- MoistureContentAtSaturation
    15.5,                    !- KusudaGroundTemp
    12.8,                    !- KusudaGroundTempAmplitude
    17.3,                    !- KusudaPhaseShift
    Yes,                     !- DomainHasBasement
    6,                       !- BasementWidthInDomain
    2.5,                     !- BasementDepthInDomain
    Yes,                     !- ShiftPipeXValuesByBasementWidth
    BasementWallOSCM,        !- BasementWallBoundaryConditionModel
    BasementFloorOSCM,       !- BasementFloorBoundaryConditionModel
    0.005,                   !- CartesianIterationConvergenceCriterion
    100,                     !- CartesianMaxIterations
    0.408,                   !- EvapotranspirationGroundCoverParameter
    1,                       !- NumPipeCircuits
    My Pipe Circuit;         !- PipeCircuit

  PipingSystem:Underground:PipeCircuit,
    My Pipe Circuit,         !- Name
    0.3895,                  !- PipeThermalConductivity
    641,                     !- PipeDensity
    2405,                    !- PipeSpecificHeat
    0.016,                   !- PipeInnerDiameter
    0.02667,                 !- PipeOuterDiameter
    0.004,                   !- DesignFlowRate
    Piping System Inlet Node, !- InletNode
    Piping System Outlet Node, !- OutletNode
    0.001,                   !- RadialIterationConvergenceCriterion
    100,                     !- RadialMaxIterations
    2,                       !- RadialMeshCount
    0.03,                    !- RadialMeshThickness
    6,                       !- NumSegments
    Segment 1,               !- Segment1
    Segment 2,               !- Segment2
    Segment 3,               !- Segment3
    Segment 4,               !- Segment4
    Segment 5,               !- Segment5
    Segment 6;               !- Segment6

  PipingSystem:Underground:PipeSegment,
    Segment 1,               !- Name
    0.67,                    !- X
    2.20,                    !- Burial Depth
    IncreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 2,               !- Name
    0.95,                    !- X
    2.20,                    !- Burial Depth
    IncreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 3,               !- Name
    1.23,                    !- X
    2.20,                    !- Burial Depth
    IncreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 4,               !- Name
    1.40,                    !- X
    1.94,                    !- Burial Depth
    DecreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 5,               !- Name
    1.40,                    !- X
    1.66,                    !- Burial Depth
    DecreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 6,               !- Name
    1.40,                    !- X
    1.39,                    !- Burial Depth
    DecreasingZ;             !- Flow Direction
</code></pre>

<h3 id="pipingsystemunderground-outputs">PipingSystem:Underground Outputs</h3>
<ul>
<li>
<p>HVAC, Average, Pipe Circuit Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC, Average, Pipe Circuit Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC, Average, Pipe Circuit Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC, Average, Pipe Segment Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC, Average, Pipe Segment Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC, Average, Pipe Circuit Fluid Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC, Average, Pipe Segment Fluid Heat Transfer Rate [W]</p>
</li>
</ul>
<h4 id="pipe-circuit-mass-flow-rate-kgs">Pipe Circuit Mass Flow Rate [kg/s]</h4>
<p>The output provides the mass flow rate currently being sent through the pipe circuit.</p>
<h4 id="pipe-circuit-inlet-temperature-c">Pipe Circuit Inlet Temperature [C]</h4>
<h4 id="pipe-circuit-outlet-temperature-c">Pipe Circuit Outlet Temperature [C]</h4>
<p>Temperature of fluid at the inlet and outlet of a given pipe circuit.</p>
<h4 id="pipe-segment-inlet-temperature-c">Pipe Segment Inlet Temperature [C]</h4>
<h4 id="pipe-segment-outlet-temperature-c">Pipe Segment Outlet Temperature [C]</h4>
<p>Temperature of fluid at the inlet and outlet of a given pipe segment.</p>
<h4 id="pipe-circuit-fluid-heat-transfer-rate-w">Pipe Circuit Fluid Heat Transfer Rate [W]</h4>
<p>This is the fluid heat gain or loss in the pipe circuit, in Watts.</p>
<h4 id="pipe-segment-fluid-heat-transfer-rate-w">Pipe Segment Fluid Heat Transfer Rate [W]</h4>
<p>This is the fluid heat gain or loss in the pipe segment, in Watts.</p>
<h3 id="duct">Duct</h3>
<p>The Duct object is a component for air systems that is a direct analogue for Pipe:Adiabatic in the fluid loops. It is used when it is necessary (due to the HVAC system configuration) to have a branch that has no functional components. This case most often arises for a bypass branch. Since every branch must have at least one component, the Duct component is used for this situation. The duct is an adiabatic, pass-through component; all of its inlet conditions are passed through unchanged to its outlet.</p>
<h4 id="field-name_34">Field: Name</h4>
<p>This is the unique name for this component. Any reference to this component (in a BranchList, for instance) will refer to it by this name.</p>
<h4 id="field-inlet-node-name_2">Field: Inlet Node Name</h4>
<p>The name of the component’s air inlet node.</p>
<h4 id="field-outlet-node-name_2">Field: Outlet Node Name</h4>
<p>The name of the component’s air outlet node.</p>
<p>Below is an example input for Duct.</p>
<pre><code class="idf">DUCT,
    VAV Sys 1 Bypass Duct,            !- Name
    VAV Sys 1 Bypass Duct Inlet Node, !- Inlet Node Name
    VAV Sys 1 Bypass Duct Outlet Node;!- Outlet Node Name
</code></pre>

<h3 id="duct-outputs">Duct Outputs</h3>
<p>There are no outputs for Duct.</p>
<h2 id="group-plant-condenser-loops">Group – Plant-Condenser Loops</h2>
<h3 id="plantloop">PlantLoop</h3>
<p>The main elements of the PlantLoop syntax are described in further detail below. A map of how the input for this portion of the HVAC input fits together is provided in the following diagram.</p>
<p><img alt="PlantLoopSyntax (Medium)" src="../../InputOutputReference/media/image135.png" /></p>
<p>Figure 73. Plant Loop Input Syntax Map</p>
<h4 id="field-name_35">Field: Name</h4>
<p>This alpha field is used as an identifying field for the plant loop.</p>
<h4 id="field-fluid-type">Field: Fluid Type</h4>
<p>This alpha field must be a keyword selected from the list of available fluids for an EnergyPlus plant loop. Either <strong>Water</strong>, <strong>Steam</strong> or <strong>UserDefinedFluidType</strong> may be used. If the UserDefinedFluidType keyword is used, the following input field i.e. User Defined Fluid Type must have a value (namely the name of a FluidProperties:GlycolConcentration object).</p>
<h4 id="field-user-defined-fluid-type">Field: User Defined Fluid Type</h4>
<p>This alpha field must be specified when the previous field is set to <strong>UserDefinedFluidType</strong> otherwise it could be left blank. <strong>Water</strong>, <strong>EthyleneGlycol</strong>, <strong>PropoleneGlycol</strong> and <strong>Steam</strong> are all “built-in” fluids for EnergyPlus (that is, all of the appropriate properties are contained within the program). If the fluid specified here is a mixture of water and ethylene or propylene glycol, then only FluidProperties:GlycolConcentration objects need to be specified and the name of the appropriate one is used here. For another water/glycol mixture, a complete set of fluid property data (FluidProperties:Name and FluidProperties:Temperature objects plus multiple FluidProperties:Concentration objects for specific heat, density, etc.) must be specified (Ref dataset: GlycolPropertiesRefData.idf).</p>
<h4 id="field-plant-equipment-operation-scheme-name">Field: Plant Equipment Operation Scheme Name</h4>
<p>This alpha field is used as an identifying field for the plant operation scheme. This field ties to the PlantEquipmentOperationSchemes input structure, which must also be defined.</p>
<h4 id="field-loop-temperature-setpoint-node-name">Field: Loop Temperature Setpoint Node Name</h4>
<p>This alpha field is used to identify the node which the Loop Manager will access the temperature setpoint that it will try to maintain. This is typically the Plant Loop Supply Side Outlet Node so that it will not interfere with component temperature setpoints. An associated temperature setpoint manager will need to be defined.</p>
<h4 id="field-maximum-loop-temperature">Field: Maximum Loop Temperature</h4>
<p>This numeric field contains the maximum allowable temperature in Celsius for this loop.</p>
<h4 id="field-minimum-loop-temperature">Field: Minimum Loop Temperature</h4>
<p>This numeric field contains the minimum allowable temperature in Celsius for this loop.</p>
<h4 id="field-maximum-loop-flow-rate">Field: Maximum Loop Flow Rate</h4>
<p>This numeric field contains the maximum loop flow rate in cubic meters per second. This parameter is also used when the user chooses to autocalculate the loop volume. See Volume of the Plant Loop below and the Engineering Manual for more details. This field is autosizable.</p>
<h4 id="field-minimum-loop-flow-rate">Field: Minimum Loop Flow Rate</h4>
<p>This numeric field contains the minimum loop flow rate in cubic meters per second.</p>
<h4 id="field-plant-loop-volume">Field: Plant Loop Volume</h4>
<p>Volume of the plant loop in m<sup>3</sup>. This numeric field contains the loop volume for the entire loop, i.e. both the demand side and the supply side. This is used for the loop capacitance calculation.. Loop volume (m<sup>3</sup>) could be calculated from pipe size data but this is not usually known. If zero volume is specified the loop has no fluid heat capacity. If a very large capacitance is specified unrealistic time delay may result and there may be poor response to changes in loop setpoint temperature. The loop capacitance <strong>autocalculate</strong> option gives reasonable values for most system sizes. This calculation is described in the Engineering Reference manual.</p>
<h4 id="field-plant-side-inlet-node-name">Field: Plant Side Inlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Plant Side Inlet Node.  This node is the inlet to the supply side of the loop.</p>
<h4 id="field-plant-side-outlet-node-name">Field: Plant Side Outlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Plant Side Outlet Node. This node is the outlet of the supply side of the loop.</p>
<h4 id="field-plant-side-branch-list-name">Field: Plant Side Branch List Name</h4>
<p>This required alpha field contains the identifying name given to the Plant Side Branch List. The list referenced here should list all the branches on the supply side of the loop.</p>
<h4 id="field-plant-side-connector-list-name">Field: Plant Side Connector List Name</h4>
<p>This alpha field contains the identifying name given to the Plant Side Connector List. The list referenced here should list the splitter and mixer on the supply side of the loop.</p>
<h4 id="field-demand-side-inlet-node-name">Field: Demand Side Inlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Demand Side Inlet Node. This node is the inlet to the demand side of the loop.</p>
<h4 id="field-demand-side-outlet-node-name">Field: Demand Side Outlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Demand Side Outlet Node. This node is the outlet of the demand side of the loop.</p>
<h4 id="field-demand-side-branch-list-name">Field: Demand Side Branch List Name</h4>
<p>This required alpha field contains the identifying name given to the Demand Side Branch List. The list referenced here should list all the branches on the demand side of the loop.</p>
<h4 id="field-demand-side-connector-list-name">Field: Demand Side Connector List Name</h4>
<p>This alpha field contains the identifying name given to the Demand Side Connector List. The list referenced here should list the splitter and mixer on the demand side of the loop.</p>
<h4 id="field-load-distribution-scheme">Field: Load Distribution Scheme</h4>
<p>This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. <strong>Optimal</strong>operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>SequentialLoad</strong>loads each piece of equipment sequentially in the order specified in the PlantEquipmentList to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>UniformLoad</strong>evenly distributes the loop demand among all available components on the equipment list for a given load range. <strong>SequentialUniformPLR</strong> loads all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the PlantEquipmentList until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. <strong>UniformPLR</strong> will load all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the PlantEquipmentList operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.</p>
<p>Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.</p>
<h4 id="field-availability-manager-list-name">Field: Availability Manager List Name</h4>
<p>This alpha field contains the identifying name given to the System Availability Manager List.</p>
<h4 id="field-plant-loop-demand-calculation-scheme">Field: Plant Loop Demand Calculation Scheme</h4>
<p>There are two plant loop demand calculations schemes in EnergyPlus. There is a SingleSetpoint and a DualSetpointDeadband; the SingleSetpoint is the default if this field is left blank. In the SingleSetpoint scheme the Plant Loop requires that a Setpoint Manager set a single setpoint value (on Node%TempSetpoint). Examples of this setpoint manager would be: SetpointManager:Scheduled, SetpointManager:OutsideAir, etc. For the DualSetPointDeadband scheme the Plant Loop requires that a Setpoint Manager set the high and low setpoint values (for Node%TempSetPointHi and Node%TempSetPointLo). Examples of this Setpoint manager would be: SetpointManager:Scheduled:DualSetpoint.</p>
<p>The plant loop demand calculation scheme determines the amount of heating or cooling necessary to bring the temperature of the Plant Loop to its setpoint(s). When this value is determined then the load distribution scheme explained in the previous section takes this value and distributes the load to the appropriate equipment. The demand calculation scheme determines how the load is calculated. See more information in the Engineering Document.</p>
<h4 id="field-common-pipe-simulation">Field: Common Pipe Simulation</h4>
<p>This field specifies a primary-secondary plant loop simulation. When a common pipe option is specified, the plant side of the loop is the primary loop and the demand side of the loop is the secondary loop, and a pump object must be placed on the demand side inlet branch. The three options are “<strong>None</strong>”, “<strong>CommonPipe</strong>” and “<strong>TwoWayCommonPipe</strong>”. “<strong>None</strong>” means that there is no secondary loop and the plant loop is modeled as a single primary loop. “<strong>CommonPipe</strong>” means that the common pipe interface does not attempt any temperature control, it only satisfies secondary (demand side) flow requests. “<strong>TwoWayCommonPipe</strong>” allows control of the secondary (demand side) inlet temperature or the primary (plant side) inlet temperature by placing a setpoint on the corresponding node. If this field is left blank, it will default to ”None”. If the field is set to “None” and the program finds a pump on the demand side it will result in a fatal error.  If the field is set to “CommonPipe” or “TwoWayCommonPipe” and the program does not find a pump on the demand side it will result in a fatal error. The common pipe simulation is currently limited to simulating loop pumps, i.e. each pump should be placed on the inlet branch of the plant side or demand side of the loop.</p>
<h4 id="field-pressure-simulation-type">Field: Pressure Simulation Type</h4>
<p>This field lets user to choose if this plant loop will be involved in a pressure drop calculation.  This requires that at least one branch on the loop have pressure drop data.  If not, an error will be thrown due to the input mismatch.  Currently there are two pressure drop simulation types: “PumpPowerCorrection” and “LoopFlowCorrection”.  In both of these methods, branch pressure drop data is used to calculate a dynamic loop pressure drop and is used to update pumping power accordingly.  The flow correction method allows the user to enter information regarding the pressure curve of a constant speed pump so that the simulation can dynamically resolve the pressure vs. flow relationship in the plant loop.  This is limited to constant speed pumps, as the variable speed pumps are expected to resolve as if it were controlled by a variable drive, so that they can inherently meet any pressure and flow demand required by the loop.  This is also limited to “loop pumps”, where there is a single pump on the plant loop. Common pipe simulations and “branch pump” simulations are not compatible with this level of pressure simulation.  See the documentation for the Pump:ConstantSpeed in order to determine required inputs for this pressure simulation method to be performed.  In the pressure drop system, parallel flow rates are not resolved (to match the pressure drop for the parallel system).  Enhancements to this calculation are planned which will allow parallel branch flow resolution.  See the Engineering Reference document for more information on how this works.</p>
<p>An example of this statement used in an IDF is:</p>
<pre><code class="idf">  PlantLoop,
    Hot Water Loop,         !- Plant Loop Name
    Water,                  !- Fluid Type
    ,                       !- User Defined Fluid Type
    Hot Loop Operation,     !- Plant Operation Scheme List Name
    HW Loop Outlet Node,    !- Loop Temperature Setpoint Schedule Name
    100,                    !- Maximum Loop Temperature {C}
    10,                     !- Minimum Loop Temperature {C}
    autosize,               !- Maximum Loop Volumetric Flow Rate {m3/s}
    0.0,                    !- Minimum Loop Volumetric Flow Rate {m3/s}
    autosize,               !- volume of the plant loop {m3}
    HW Supply Inlet Node,   !- Plant Side Inlet Node Name
    HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Heating Supply Side Branches,    !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,   !- Demand Side Inlet Node Name
    HW Demand Outlet Node,  !- Demand Side Outlet Nodes Name
    Heating Demand Side Branches,    !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                !- Load Distribution Scheme
</code></pre>

<p>In the above example input there is no system availability manager specified and the Demand Calculation Scheme will default to SingleSetpoint using a single setpoint manager. Common pipe simulation field in the above example will default to “NONE” since it is not specified.</p>
<h3 id="plant-loop-outputs">Plant Loop Outputs</h3>
<p>In the following output variables, “Debug” denotes variables that are used primarily by the developers and whose names and application may be cryptic to users. .</p>
<ul>
<li>
<p>HVAC,Average,Plant Supply Side Cooling Demand Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Heating Demand Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Inlet Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Not Distributed Demand Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Unmet Demand Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Plant Solver Sub Iteration Count []</p>
</li>
<li>
<p>HVAC,Sum,Plant Solver Half Loop Calls Count []</p>
</li>
<li>
<p>HVAC,Average,Debug Plant Loop Bypass Fraction</p>
</li>
<li>
<p>HVAC,Average,Debug Plant Last Simulated Loop Side [-]</p>
</li>
<li>
<p>HVAC,Average,Plant Common Pipe Mass Flow Rate [Kg/s]</p>
</li>
<li>
<p>HVAC,Average,Plant Common Pipe Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Common Pipe Flow Direction Status []</p>
</li>
<li>
<p>HVAC,Average,Plant Common Pipe Primary Mass Flow Rate [Kg/s]</p>
</li>
<li>
<p>HVAC,Average,Plant Common Pipe Secondary Mass Flow Rate [Kg/s]</p>
</li>
<li>
<p>HVAC,Average,Primary Side Common Pipe Flow Direction []</p>
</li>
<li>
<p>HVAC,Average,Secondary Side Common Pipe Flow Direction []</p>
</li>
<li>
<p>HVAC,Average,Plant Common Pipe Primary to Secondary Mass Flow Rate [Kg/s]</p>
</li>
<li>
<p>HVAC,Average,Plant Common Pipe Secondary to Primary Mass Flow Rate [Kg/s]</p>
</li>
<li>
<p>HVAC,Average,Plant System Cycle On Off Status []</p>
</li>
<li>
<p>HVAC,Average,Plant Demand Side Loop Pressure Difference [Pa]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Loop Pressure Difference [Pa]</p>
</li>
<li>
<p>HVAC,Average,Plant Loop Pressure Difference [Pa]</p>
</li>
</ul>
<h4 id="plant-supply-side-cooling-demand-rate-w">Plant Supply Side Cooling Demand Rate [W]</h4>
<p>This is the value of the net demand required to meet the cooling setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Cooling Demand Rate will equal sum of the total cooling demand from the demand side coils on the loop.  It will also equal the cooling output of all chillers (or other cooling equipment) on the loop less any pump heat added to the fluid.  For example, for a chilled water loop with one chiller and one pump serving one chilled water coil:  Plant Supply Side Cooling Demand Rate will equal the chiller evaporator heat transfer less the pump heat to fluid, and it will also equal the chilled water coil total cooling output.</p>
<p>If the plant loop setpoint is not met, Plant Supply Side Cooling Demand Rate will equal the sum of the total cooling demand from the demand side coils on the loop plus the additional cooling required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Cooling Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.</p>
<h4 id="plant-supply-side-heating-demand-rate-w">Plant Supply Side Heating Demand Rate [W]</h4>
<p>This is the value of the net demand required to meet the heating setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Heating Demand Rate will equal sum of the total heating demand from the demand side coils on the loop.  It will also equal the heating output of all boilers (or other cooling equipment) on the loop plus any pump heat added to the fluid.  For example, for a hot water loop with one boiler and one pump serving one hot water coil: Plant Supply Side Heating Demand Rate will equal the boiler heat transfer plus the pump heat to fluid, and it will also equal the hot water coil total heating output.</p>
<p>If the plant loop setpoint is not met, Plant Supply Side Heating Demand Rate will equal the sum of the total heating demand from the demand side coils on the loop plus the additional heating required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Heating Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.</p>
<h4 id="plant-supply-side-inlet-mass-flow-rate-kgs">Plant Supply Side Inlet Mass Flow Rate [kg/s]</h4>
<p>This is the value of the mass flow rate at the Inlet to Plant Loop on the supply side. There is not an associated Plant Loop outlet node flow rate since continuity must be maintained in the loop and the outlet must be the same.</p>
<h4 id="plant-supply-side-inlet-temperature-c">Plant Supply Side Inlet Temperature [C]</h4>
<p>This is the value of the temperature at the Inlet to the plant loop on the supply side.</p>
<h4 id="plant-supply-side-outlet-temperature-c">Plant Supply Side Outlet Temperature [C]</h4>
<p>This is the value of the temperature at the outlet to the plant loop on the supply side.</p>
<h4 id="plant-supply-side-not-distributed-demand-rate-w">Plant Supply Side Not Distributed Demand Rate [W]</h4>
<p>This is the value of the demand that could not be distributed to the plant equipment because of some constraint in the plant operation scheme.  This is a record of the loop operation scheme supervisory controls after attempting to distribute the load.  For example it would be  non-zero in situations where the load is larger than the upper limit of capacities set for the plant equipment controls.  This output is for <em>before</em> the equipment has actually been simulated whereas the separate output Plant Supply Side Unmet Demand Rate is for <em>after</em> the equipment has simulated.</p>
<h4 id="plant-supply-side-unmet-demand-rate-w">Plant Supply Side Unmet Demand Rate [W]</h4>
<p>This is the value of the demand NOT provided by the plant equipment to meet the heating or cooling setpoint of the loop. The value is positive when the plant equipment cannot meet the setpoint, and the value is negative when the plant equipment provides more than enough heating or cooling to meet the setpoint. A negative value can happen when the amount of demand is smaller than the minimum capacity of the equipment using the minimum part load ratio.</p>
<h4 id="plant-solver-sub-iteration-count">Plant Solver Sub Iteration Count [ ]</h4>
<p>This is the count of iterations that the overall plant simulation used over the period of time being reported.  This high-level output is from the plant solver used for all the plant loops and condenser loops in the model.</p>
<h4 id="plant-solver-half-loop-calls-count">Plant Solver Half Loop Calls Count</h4>
<p>This is the count of calls to model individual half-loops that occurred during the overall plant simulation over the period of time being reported.  This includes all the half-loops for both plant loops and condenser loops.</p>
<h4 id="plant-common-pipe-mass-flow-rate-kgs">Plant Common Pipe Mass Flow Rate [Kg/s]</h4>
<p>This output gives the magnitude of the flow through common pipe. The value is averaged over the reporting interval.</p>
<h4 id="plant-common-pipe-temperature-c">Plant Common Pipe Temperature [C]</h4>
<p>This output gives the value of the temperature of the fluid flowing through common pipe. This value is averaged over the reporting interval.</p>
<h4 id="plant-common-pipe-flow-direction-status">Plant Common Pipe Flow Direction Status []</h4>
<p>This output gives the direction of flow in common pipe. The value is an integer and can be 0, 1 or 2. Since the output value is averaged over reporting interval, a non-integer value may be shown as an output when the reporting interval is not detailed. An output value of 0 means that there was no flow in common pipe. An output value of 1 means that the secondary flow is greater than primary flow, whereas a value of 2 means that primary flow is greater than secondary flow.</p>
<h4 id="plant-common-pipe-primary-mass-flow-rate-kgs">Plant Common Pipe Primary Mass Flow Rate [Kg/s]</h4>
<p>This output variable gives the mass flow in the primary side common pipe leg in a Two-Way common pipe simulation. Value is averaged over the reporting interval.</p>
<h4 id="plant-common-pipe-secondary-mass-flow-rate-kgs">Plant Common Pipe Secondary Mass Flow Rate [Kg/s]</h4>
<p>This output variable gives the mass flow in the secondary side common pipe leg in a Two-Way common pipe simulation. Value is averaged over the reporting interval.</p>
<h4 id="primary-side-common-pipe-flow-direction">Primary Side Common Pipe Flow Direction []</h4>
<p>This output variable gives the direction of flow in a primary side common pipe leg in a Two-Way Common Pipe Simulation. A value of zero means there was no flow in the pipe. A value of 1 means the flow was from top to bottom in EnergyPlus loop schematic. So for primary side, a value of 1 means the flow is from Primary side inlet to Primary side outlet and a value of 2 means flow is from Primary side outlet to Primary side inlet.</p>
<h4 id="secondary-side-common-pipe-flow-direction">Secondary Side Common Pipe Flow Direction []</h4>
<p>This output variable gives the direction of flow in a Secondary side common pipe leg in a Two-Way Common Pipe Simulation. A value of zero means there was no flow in the pipe. A value of 1 means the flow was from top to bottom in EnergyPlus loop schematic. So for Secondary side, a value of 1 means the flow is from Secondary side outlet to Secondary side inlet and a value of 2 means flow is from Secondary side inlet to Secondary side outlet. Note that this is opposite to the primary side common pipe.</p>
<h4 id="plant-common-pipe-primary-to-secondary-mass-flow-rate-kgs">Plant Common Pipe Primary to Secondary Mass Flow Rate [Kg/s]</h4>
<p>This output variable gives the mass flow from primary to secondary side in a Two-Way common pipe simulation. Value is averaged over the reporting interval.</p>
<h4 id="plant-common-pipe-secondary-to-primary-mass-flow-rate-kgs">Plant Common Pipe Secondary to Primary Mass Flow Rate [Kg/s]</h4>
<p>This output variable gives the mass flow from secondary to primary side in a Two-Way common pipe simulation. Value is averaged over the reporting interval.</p>
<h4 id="plant-system-cycle-on-off-status">Plant System Cycle On Off Status</h4>
<p>This field is the availability status of a Plant Loop. This status flag is a result of the calculations made by the System Availability Manager(s) listed in a System Availability Manager List. When a single availability manager is used in a System Availability Manager List, this is also the availability status reported by the specific availability manager (Ref. System Availability Manager Outputs). When multiple availability managers are used in a System Availability Manager List, the loop availability status is determine by the rules associated with Plant Loops (see rules described for Group – System Availability Managers). The control status outputs are represented using integers 0 through 2.. These integers represent <em>NoAction</em> (0), <em>ForceOff</em> (1), and <em>CycleOn</em> (2). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h4 id="plant-demand-side-loop-pressure-difference-pa">Plant Demand Side Loop Pressure Difference [Pa]</h4>
<p>This field allows the user to output the demand side pressure drop of a plant loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the PlantLoop object, and input at least one pressure drop curve on a branch of the plant loop.  This particular output is only relevant if the user puts that curve on the demand side of the loop.</p>
<h4 id="plant-supply-side-loop-pressure-difference-pa">Plant Supply Side Loop Pressure Difference [Pa]</h4>
<p>This field allows the user to output the supply side pressure drop of a plant loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the PlantLoop object, and input at least one pressure drop curve on a branch of the plant loop.  This particular output is only relevant if the user puts that curve on the supply side of the loop.</p>
<h4 id="plant-loop-pressure-difference-pa">Plant Loop Pressure Difference [Pa]</h4>
<p>This output is the total pressure drop of a plant loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the PlantLoop object, and input at least one pressure drop curve on a branch of the plant loop.  This particular output is relevant regardless of the location of pressure drop curves: demand side, supply side, or both.</p>
<p>The following advanced output variables are also available for plant loops (and condenser loops) when advanced output variables are requested (e.g. “Output:Diagnostics, DisplayAdvancedReportVariable;”).</p>
<ul>
<li>
<p>HVAC,Average,Plant Demand Side Lumped Capacitance Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Lumped Capacitance Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Component Distributed Demand Rate [W]</p>
</li>
</ul>
<h4 id="plant-demand-side-lumped-capacitance-temperature-c">Plant Demand Side Lumped Capacitance Temperature [C]</h4>
<h4 id="plant-supply-side-lumped-capacitance-temperature-c">Plant Supply Side Lumped Capacitance Temperature [C]</h4>
<p>These two outputs are the temperature of the plant (or condenser) loop’s working fluid where the two half-loops interface together.  The program models heat capacitance in the volume of fluid inside the plant loop itself using two simple models for “well-stirred” tanks located at each of the half-loop inlet and outlet pairs.  These tank models also receive the heat transferred to the fluid by the work done by pumping and resulting friction heating.  One output is for the point where the fluid leaves the supply side and enters the demand side.  The other output is for the point where the fluid leaves the demand side and enters the supply side.</p>
<h4 id="plant-component-distributed-demand-rate-w">Plant Component Distributed Demand Rate [W]</h4>
<p>This output is available for every component on every branch in a plant (or condenser) loop and shows the outcome of the load dispatch performed by the operation schemes.  This the load in watts passed from the supervisor routines to the equipment component models.  This provides a record of what a particular component was asked to do by the supervisory routines. This can be useful for diagnosing issues in operation schemes when a component or loop is failing to meet the load.</p>
<h3 id="condenserloop">CondenserLoop</h3>
<p>The condenser loop input is very similar to that for the plant loop. As of version 7, the two loops are modeled the same way and inside the program all condenser loops are just plant loops. (In future versions of the program, this CondenserLoop object might be deprecated and these loops will be described using the PlantLoop object.)  The main differences are the applicable components and operation schemes. This is depicted in the following diagram.</p>
<p><img alt="CondenserLoopSyntax (Medium)" src="../../InputOutputReference/media/image136.png" /></p>
<p>Figure 74. Condenser Loop Input Syntax Map</p>
<h4 id="field-name_36">Field: Name</h4>
<p>This alpha field is used as an identifying field for the condenser loop.</p>
<h4 id="field-fluid-type_1">Field: Fluid Type</h4>
<p>This alpha field must be a keyword selected from the list of available fluids for an EnergyPlus plant loop. Either <strong>Water</strong> or <strong>UserDefinedFluidType</strong> may be used. If the UserDefinedFluidType keyword is used, the following input field i.e. User Defined Fluid Type must have a value (namely the name of a FluidProperties:GlycolConcentration object).</p>
<h4 id="field-user-defined-fluid-type_1">Field: User Defined Fluid Type</h4>
<p>This alpha field must be specified when the previous field is set to <strong>UserDefinedFluidType</strong> otherwise it could be left blank. <strong>Water</strong>, <strong>EthyleneGlycol</strong>, and <strong>PropoleneGlycol</strong> are all “built-in” fluids for EnergyPlus (that is, all of the appropriate properties are contained within the program). If the fluid specified here is a mixture of water and ethylene or propylene glycol, then only FluidProperties:GlycolConcentration objects need to be specified and the name of the appropriate one is used here. For another water/glycol mixture, a complete set of fluid property data (FluidProperties:Name and FluidProperties:Temperature objects plus multiple FluidProperties:Concentration objects for specific heat, density, etc.) must be specified (Ref dataset: GlycolPropertiesRefData.idf).</p>
<h4 id="field-condenser-equipment-operation-scheme-name">Field: Condenser Equipment Operation Scheme Name</h4>
<p>This alpha field is used as an identifying field for the condenser operation scheme. This field ties to the Condenser Operation Schemes input structure, which must also be defined.</p>
<h4 id="field-condenser-loop-temperature-setpoint-node-name">Field: Condenser Loop Temperature Setpoint Node Name</h4>
<p>This alpha field is used to identify the node which the Loop Manager will access the temperature setpoint that it will try to maintain. This is typically the Condenser Loop Supply Side Outlet Node so that it will not interfere with component temperature setpoints. An associated temperature setpoint manager will need to be defined.</p>
<h4 id="field-maximum-loop-temperature_1">Field: Maximum Loop Temperature</h4>
<p>This numeric field contains the maximum allowable temperature in Celsius for this loop.</p>
<h4 id="field-minimum-loop-temperature_1">Field: Minimum Loop Temperature</h4>
<p>This numeric field contains the minimum allowable temperature in Celsius for this loop. This minimum loop temperature is used by the cooling towers to make sure that the minimum is not violated to keep the equipment safe. The minimum is also used to trigger the minimum temperature warning and will notify the user if it gets too low.</p>
<h4 id="field-maximum-loop-flow-rate_1">Field: Maximum Loop Flow Rate</h4>
<p>This numeric field contains the maximum loop flow rate in cubic meters per second. This field is autosizable.</p>
<h4 id="field-minimum-loop-flow-rate_1">Field: Minimum Loop Flow Rate</h4>
<p>This numeric field contains the minimum loop flow rate in cubic meters per second.</p>
<h4 id="field-condenser-loop-volume">Field: Condenser Loop Volume</h4>
<p>Volume of the condenser loop in m<sup>3</sup>. This numeric field contains the loop volume for the entire loop, i.e., both the demand side and the supply side. This is used for the loop capacitance calculation. Loop volume (m<sup>3</sup>) could be calculated from pipe size data but this is not usually known. If zero volume is specified the loop has no fluid heat capacity. If a very large capacitance is specified unrealistic time delay may result and there may be poor response to changes in loop setpoint temperature. The loop capacitance <strong>autocalculate</strong> option gives reasonable values for most system sizes. This calculation is described in the Engineering Reference manual.</p>
<h4 id="field-condenser-side-inlet-node-name">Field: Condenser Side Inlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Condenser Side Inlet Node. This node is the inlet to the supply side of the loop.</p>
<h4 id="field-condenser-side-outlet-node-name">Field: Condenser Side Outlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Condenser Side Outlet Node. This node is the outlet of the supply side of the loop.</p>
<h4 id="field-condenser-side-branch-list-name">Field: Condenser Side Branch List Name</h4>
<p>This required alpha field contains the identifying name given to the Condenser Side Branch List. The list referenced here should list all the branches on the supply side of the loop.</p>
<h4 id="field-condenser-side-connector-list-name">Field: Condenser Side Connector List Name</h4>
<p>This required alpha field contains the identifying name given to the Condenser Side Connector List.  The list referenced here should list the splitter and mixer on the supply side of the loop.</p>
<h4 id="field-demand-side-inlet-node-name_1">Field: Demand Side Inlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Demand Side Inlet Node.  This node is the inlet to the demand side of the loop.</p>
<h4 id="field-demand-side-outlet-nodes-name">Field: Demand Side Outlet Nodes Name</h4>
<p>This required alpha field contains the identifying name given to the Demand Side Outlet Node. This node is the outlet of the demand side of the loop.</p>
<h4 id="field-condenser-demand-side-branch-list-name">Field: Condenser Demand Side Branch List Name</h4>
<p>This required alpha field contains the identifying name given to the Demand Side Branch List.  The list referenced here should list all the branches on the demand side of the loop.</p>
<h4 id="field-condenser-demand-side-connector-list-name">Field: Condenser Demand Side Connector List Name</h4>
<p>This required alpha field contains the identifying name given to the Demand Side Connector List. The list referenced here should list the splitter and mixer on the demand side of the loop.</p>
<h4 id="field-load-distribution-scheme_1">Field: Load Distribution Scheme</h4>
<p>This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. <strong>Optimal</strong>operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>SequentialLoad</strong>loads each piece of equipment sequentially in the order specified in the PlantEquipmentList to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>UniformLoad</strong>evenly distributes the loop demand among all available components on the equipment list for a given load range. <strong>SequentialUniformPLR</strong> loads all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the PlantEquipmentList until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. <strong>UniformPLR</strong> will load all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the PlantEquipmentList operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.</p>
<p>Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.</p>
<h4 id="field-pressure-simulation-type_1">Field: Pressure Simulation Type</h4>
<p>This field lets user to choose if this plant loop will be involved in a pressure drop calculation.  This requires that at least one branch on the loop have pressure drop data.  If not, an error will be thrown due to the input mismatch.  Currently there are two pressure drop simulation types: “PumpPowerCorrection” and “LoopFlowCorrection”.  In both of these methods, branch pressure drop data is used to calculate a dynamic loop pressure drop and is used to update pumping power accordingly.  The flow correction method allows the user to enter information regarding the pressure curve of a constant speed pump so that the simulation can dynamically resolve the pressure vs. flow relationship in the plant loop.  This is limited to constant speed pumps, as the variable speed pumps are expected to resolve as if it were controlled by a variable drive, so that they can inherently meet any pressure and flow demand required by the loop.  This is also limited to “loop pumps”, where there is a single pump on the plant loop.  Common pipe simulations and “branch pump” simulations are not compatible with this level of pressure simulation.  See the documentation for the Pump:ConstantSpeed in order to determine required inputs for this pressure simulation method to be performed.  In the pressure drop system, parallel flow rates are not resolved (to match the pressure drop for the parallel system).  Enhancements to this calculation are planned which will allow parallel branch flow resolution.  See the Engineering Reference document for more information on how this works.</p>
<p>An example of this statement used in an IDF is:</p>
<pre><code class="idf">  CondenserLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    10,                      !- Minimum Setpoint Temperature {C}
    Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name

  CondenserLoop,
    Chilled Water Condenser Loop,  !- Name
    UserDefinedFluidType,    !- Fluid Type
    PropyleneGlycol15Percent,!- User Defined Fluid Type
    Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.00330000,              !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme
</code></pre>

<h3 id="condenser-loop-outputs">Condenser Loop Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Plant Supply Side Cooling Demand Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Heating Demand Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Inlet Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cond Loop Demand Not Distributed [W]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Unmet Demand Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Plant Demand Side Loop Pressure Difference [Pa]</p>
</li>
<li>
<p>HVAC,Average,Plant Supply Side Loop Pressure Difference [Pa]</p>
</li>
<li>
<p>HVAC,Average,Plant Loop Pressure Difference [Pa]</p>
</li>
</ul>
<h4 id="plant-supply-side-cooling-demand-rate-w_1">Plant Supply Side Cooling Demand Rate [W]</h4>
<p>This is the value of the net demand required to meet the cooling setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Cooling Demand Rate will equal sum of the total cooling demand from the demand side components on the loop (typically condenser coils of chillers, etc.).  It will also equal the cooling output of all condensing equipment such as cooling towers on the loop less any pump heat added to the fluid.  For example, for a condenser loop with one tower and one pump serving one chiller, Plant Supply Side Cooling Demand Rate will equal the tower water-side heat transfer less the pump heat to fluid, and it will also equal the chiller condenser heat transfer rate.</p>
<p>If the condenser loop setpoint is not met, Plant Supply Side Cooling Demand Rate will equal the sum of the total cooling demand from the demand side components on the loop plus the additional cooling required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Cooling Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.</p>
<h4 id="plant-supply-side-heating-demand-rate-w_1">Plant Supply Side Heating Demand Rate [W]</h4>
<p>This is the value of the net demand required to meet the heating setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Heating Demand Rate will equal sum of the total heating demand from the demand side components on the loop.  It will also equal the heating output of all heating equipment on the supply side of the loop plus any pump heat added to the fluid.  For example, for a condenser loop with one ground loop heat exchanger and one pump serving one water-to-water heat pump, Plant Supply Side Heating Demand Rate will equal the ground loop heat transfer plus the pump heat to fluid, and it will also equal the heat pump condenser side heat transfer rate.</p>
<p>If the condenser loop setpoint is not met, Plant Supply Side Heating Demand Rate will equal the sum of the total heating demand from the demand side components on the loop plus the additional heating required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Heating Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.</p>
<h4 id="plant-supply-side-inlet-mass-flow-rate-kgs_1">Plant Supply Side Inlet Mass Flow Rate [kg/s]</h4>
<p>This is the value of the mass flow rate at the Inlet to Condenser Loop on the supply side. There is not an associated Condenser Loop outlet node flow rate since continuity must be maintained in the loop and the outlet must be the same.</p>
<h4 id="plant-supply-side-inlet-temperature-c_1">Plant Supply Side Inlet Temperature [C]</h4>
<p>This is the value of the temperature at the Inlet to the condenser loop on the supply side.</p>
<h4 id="cond-loop-outletnode-temperature-c">Cond Loop OutletNode Temperature [C]</h4>
<p>This is the value of the temperature at the outlet to the condenser loop on the supply side.</p>
<h4 id="cond-loop-demand-not-distributed-w">Cond Loop Demand Not Distributed [W]</h4>
<p>This is the value of the demand that could not be distributed to the condenser equipment because of some constraint in the operation scheme.  This is a record of the loop operation scheme supervisory controls after attempting to distribute the load.  For example it would be  non-zero in situations where the load is larger than the upper limit of capacities set for the condenser equipment controls.  This output is for <em>before</em> the equipment has actually been simulated whereas the separate output Plant Supply Side Unmet Demand Rate is for <em>after</em> the equipment has simulated.</p>
<h4 id="plant-supply-side-unmet-demand-rate-w_1">Plant Supply Side Unmet Demand Rate [W]</h4>
<p>This is the value of the demand NOT provided by the condenser equipment to meet the heating or cooling setpoint of the loop. The value is positive when the condenser equipment cannot meet the setpoint, and the value is negative when the condenser equipment provides more than enough heating or cooling to meet the setpoint. A negative value can happen when the amount of demand is smaller than the minimum capacity of the equipment using the minimum part load ratio.</p>
<h4 id="plant-demand-side-loop-pressure-difference-pa_1">Plant Demand Side Loop Pressure Difference [Pa]</h4>
<p>This field is the demand side pressure drop of a condenser loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the CondenserLoop object, and input at least one pressure drop curve on a branch of the plant/condenser loop.  This particular output is only relevant if the user puts that curve on the demand side of the loop.</p>
<h4 id="plant-supply-side-loop-pressure-difference-pa_1">Plant Supply Side Loop Pressure Difference [Pa]</h4>
<p>This field is the supply side pressure drop of a condenser loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the CondenserLoop object, and input at least one pressure drop curve on a branch of the plant/condenser loop.  This particular output is only relevant if the user puts that curve on the supply side of the loop.</p>
<h4 id="plant-loop-pressure-difference-pa_1">Plant Loop Pressure Difference [Pa]</h4>
<p>This field is the total pressure drop of a condenser loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the CondenserLoop object, and input at least one pressure drop curve on a branch of the plant/condenser loop.  This particular output is relevant regardless of the location of pressure drop curves: demand side, supply side, or both.</p>
<h2 id="group-plant-condenser-control">Group – Plant-Condenser Control</h2>
<h3 id="operation-schemes-plant-and-condenser">Operation Schemes (Plant and Condenser)</h3>
<p>Plants and condenser loops must have some mechanism for controlling the operation of the loop and which equipment is available under what conditions. Since there may be multiple control schemes that are assigned various priorities associated with each loop, an overall operation scheme must be defined. The overall scheme consists of the object name, an identifying name that is referenced in the main plant or condenser loop statement, and a list of operation schemes. Each operation scheme must have the type of operation scheme, its identifying name, and the schedule that defines its availability. Note that the order in which the individual operation schemes appear in this list defines its priority versus the others with the same scheduled availability. The first scheme appearing in the list is given the highest priority, the second scheme has second highest priority, etc. In other words, if according to its schedule, the first operation scheme is available, then it is used by the simulation to define how the plant or condenser loop operates. If it is not available, the second operation scheme in the list is checked to see if it is available until the highest priority scheme that is also available is found.  To allow for simultaneous heating and cooling, there is one configuration where multiple operation schemes are available at a given timestep.  This is allowed if a user inputs both a heating range based operation and a cooling range based operation with overlapping schedules.  The simulation will look at the current loop demand to determine if the cooling scheme should be used or the heating scheme.  In other cases, if two schemes overlap (are available at the same time), a fatal error will be encountered.</p>
<h3 id="plantequipmentoperationschemes">PlantEquipmentOperationSchemes</h3>
<h4 id="field-name_37">Field: Name</h4>
<p>This alpha field contains the identifying name given to the Plant Operation Scheme. This name is placed in the Plant Loop object to select this scheme.</p>
<h4 id="field-set-component-object-type-name-schedule-up-to-8">Field Set: (Component Object Type, Name, Schedule) up to 8</h4>
<p>Operation schemes are listed in "priority" order.  Note that each scheme must address the entire load and/or condition ranges for the simulation. The actual one selected for use will be the first that is "Scheduled" on.  That is, if control scheme 1 is not "on" and control scheme 2 is -- then control scheme 2 is selected. Only plant equipment should be listed on a Control Scheme for this item.</p>
<h4 id="field-control-scheme-35-object-type">Field: Control Scheme &lt;#&gt; Object Type</h4>
<p>This alpha field contains the keyword for the type of control scheme used. The options for plant control schemes are:</p>
<ul>
<li>
<p>PlantEquipmentOperation:Uncontrolled</p>
</li>
<li>
<p>PlantEquipmentOperation:CoolingLoad</p>
</li>
<li>
<p>PlantEquipmentOperation:HeatingLoad</p>
</li>
<li>
<p>PlantEquipmentOperation:ComponentSetpoint</p>
</li>
<li>
<p>PlantEquipmentOperation:UserDefined</p>
</li>
</ul>
<h4 id="field-control-scheme-35-name">Field: Control Scheme &lt;#&gt; Name</h4>
<p>This alpha field contains the identifying name given to the control scheme. These must be the named versions of the referenced Control Scheme (e.g.. a Uncontrolled Loop Operation with this name or a Cooling or Heating Load Range Based Operation with this name).</p>
<h4 id="field-control-scheme-35-schedule">Field: Control Scheme &lt;#&gt; Schedule</h4>
<p>This alpha field contains the schedule name for the control scheme. This schedule consists of weeks and days, with the days containing “0 or 1” for each hour of the day. This binary schedule (0 for off, 1 for on) determines if the control scheme is operating for that hour of day or not.</p>
<p>Examples of this statement in two different IDFs:</p>
<pre><code class="idf">PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  ! Control Scheme 1 Object Type
    Peak Operation,          !- Control Scheme 1 Name
    On Peak,                 !- Control Scheme 1 Schedule
    PlantEquipmentOperation:CoolingLoad,  ! Control Scheme 2 Object Type
    Off Peak Operation,      !- Control Scheme 2 Name
    Off Peak;                !- Control Scheme 2 Schedule

PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  ! Control Scheme 1 Object Type
    Central Chiller Only,    !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule
</code></pre>

<p>In the first IDF example, “PlantEquipmentOperation:CoolingLoad” is the type of control scheme. “Peak Operation” and “Off Peak Operation” are the names of two different load range based controls defined separately (see below -- ). “On Peak” and “Off Peak” are schedules defined elsewhere in the input file.</p>
<p>The load range based operation scheme has two statements associated with it: a main statement that defines the ranges that individual priority settings are valid and the lists of equipment that may be used for each range.</p>
<h3 id="condenserequipmentoperationschemes">CondenserEquipmentOperationSchemes</h3>
<h4 id="field-name_38">Field: Name</h4>
<p>This alpha field contains the identifying name given to the Condenser Operation Scheme.</p>
<h4 id="field-set-component-object-type-name-schedule-up-to-8_1">Field Set: (Component Object Type, Name, Schedule) up to 8</h4>
<p>Operation schemes are listed in "priority" order.  Note that each scheme must address the entire load and/or condition ranges for the simulation. The actual one selected for use will be the first that is "Scheduled" on.  That is, if control scheme 1 is not "on" and control scheme 2 is -- then control scheme 2 is selected. Only condenser equipment should be listed on a Control Scheme for this item.</p>
<h4 id="field-control-scheme-35-object-type_1">Field: Control Scheme &lt;#&gt; Object Type</h4>
<p>This alpha field contains the keyword for the type of control scheme used. The options for plant control schemes are:</p>
<p>This alpha field contains the keyword for the type of control scheme used. Currently, the available options are:</p>
<ul>
<li>
<p>PlantEquipmentOperation:Uncontrolled</p>
</li>
<li>
<p>PlantEquipmentOperation:CoolingLoad</p>
</li>
<li>
<p>PlantEquipmentOperation:HeatingLoad</p>
</li>
<li>
<p>PlantEquipmentOperation:OutdoorDryBulb</p>
</li>
<li>
<p>PlantEquipmentOperation:OutdoorWetBulb</p>
</li>
<li>
<p>PlantEquipmentOperation:OutdoorDewpoint</p>
</li>
<li>
<p>PlantEquipmentOperation:OutdoorRelativeHumidity</p>
</li>
<li>
<p>PlantEquipmentOperation:OutdoorDryBulbDifference</p>
</li>
<li>
<p>PlantEquipmentOperation:OutdoorWetBulbDifference</p>
</li>
<li>
<p>PlantEquipmentOperation:OutdoorDewpointDifference</p>
</li>
<li>
<p>PlantEquipmentOperation:UserDefined</p>
</li>
</ul>
<p>The condenser operation schemes apply to the equipment on the ‘supply side’ of the condenser loop—pumps, cooling towers, ground coupled heat exchangers, etc. The keywords select the algorithm that will be used to determine which equipment is available for each timestep. The Load Schemes schemes select a user specified set of equipment for each user specified range of a particular simulation variable. Load schemes compare the demand on the condenser supply side with specified load ranges and associated equipment lists. Outdoor schemes compare the current value of an environmental parameter with user specified ranges of that parameter.</p>
<h4 id="field-control-scheme-35-name_1">Field: Control Scheme &lt;#&gt; Name</h4>
<p>This alpha field contains the identifying name given to the control scheme.</p>
<h4 id="field-control-scheme-35-schedule_1">Field: Control Scheme &lt;#&gt; Schedule</h4>
<p>This alpha field contains the schedule name for the control scheme. This schedule consists of weeks and days, with the days containing “0 or 1” for each hour of the day. This binary schedule (0 for off, 1 for on) determines which control scheme is operating for a particular hour. The schedule facilitates daily or seasonal changes in control schemes to meet demand side management or energy conservation goals.</p>
<p>Scheduling conflicts are handled by selecting the first available scheme in order of appearance in the list.</p>
<p>Examples of this statement in two IDFs:</p>
<pre><code class="idf">CondenserEquipmentOperationSchemes,
    Tower Loop Operation,    !- CondenserOperationSchemeName
    PlantEquipmentOperation:CoolingLoad,  Control Scheme 1 Object Type
    Year Round Tower Operation,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule

CondenserEquipmentOperationSchemes,Tower Loop Operation,
    PlantEquipmentOperation:CoolingLoad, Peak Load Operation, AFTERNOONSCHEDULE,
    PlantEquipmentOperation:CoolingLoad, OffPeak Load Operation, MORNINGSCHEDULE,
    PlantEquipmentOperation:OutdoorWetBulb, NightOperation, NIGHTSCHEDULE;
</code></pre>

<p>Each schedule (AFTERNOONSCHEDULE, MORNINGSCHEDULE, NIGHTSCHEDULE) invokes its associated operation scheme (Peak Load Operation, OffPeak Load Operation, NightOperation). The type of operation scheme and its name references the input syntax associated with the range specification and the associated equipment.</p>
<h3 id="plantequipmentoperationuncontrolled">PlantEquipmentOperation:Uncontrolled</h3>
<p>Uncontrolled loop operation simply specifies a group of equipment that runs ‘uncontrolled’. If the loop runs, this equipment will run also, unless turned off by the loop flow resolver to maintain continuity in the fluid loop.</p>
<h4 id="field-name_39">Field: Name</h4>
<p>This alpha field contains the identifying name for the control scheme.</p>
<h4 id="field-equipment-list-name">Field: Equipment List Name</h4>
<p>This alpha field contains the identifying name for the Equipment List. This field ties to the Load Range Equipment List input structure, which must also be defined.</p>
<h4 id="field-equipment-list-name_1">Field: Equipment List Name</h4>
<p>This alpha field contains the identifying name for the Equipment List. This field ties to the PlantEquipmentList or CondenserEquipmentList input structure, which must also be defined.</p>
<h3 id="plantequipmentoperationcoolingload">PlantEquipmentOperation:CoolingLoad</h3>
<h3 id="plantequipmentoperationheatingload">PlantEquipmentOperation:HeatingLoad</h3>
<p>The PlantEquipmentOperation:CoolingLoad  and PlantEquipmentOperation:HeatingLoad objects define the different ranges and which equipment list is valid for each range. After the keyword and the identifying name, a series of data trios is expected. In each trio, there is a lower limit for the load range, an upper limit for the load range, and a name that links to an equipment availability list (the PlantEquipmentList or CondenserEquipmentList objects).</p>
<h4 id="field-name_40">Field: Name</h4>
<p>This alpha field contains the identifying name for the control scheme.</p>
<h4 id="field-set-lower-limit-upper-limit-equip-list-name-up-to-10">Field Set: (Lower limit, Upper Limit, Equip List name) up to 10</h4>
<h4 id="field-load-range-35-lower-limit">Field: Load Range &lt;#&gt; Lower Limit</h4>
<p>This numeric field contains the lower demand range (W) for the equipment list. If demand is below this value, then this equipment list will not turn on to meet the demand.</p>
<h4 id="field-load-range-35-upper-limit">Field: Load Range &lt;#&gt; Upper Limit</h4>
<p>This numeric field contains the upper demand range (W) for the equipment list. If demand is above this value, then this equipment list will not turn on to meet the demand.</p>
<h4 id="field-range-35-equipment-list-name">Field: Range &lt;#&gt; Equipment List Name</h4>
<p>This alpha field contains the identifying name for the Equipment List (i.e., the name of a PlantEquipmentList or CondenserEquipmentList object).</p>
<p>An example of these statements in an IDF is:</p>
<pre><code class="idf">PlantEquipmentOperation:CoolingLoad, Peak Operation,
        0,7000,   Chiller Plant,
        7000,24500,   Chiller Plant and Purchased,
        24500,500000, Purchased Only;
</code></pre>

<p>This particular load based operation scheme (above) has three different ranges. “Chiller Plant”, “Chiller Plant and Purchased”, and “Purchased Only” are names which link to various PlantEquipmentList or CondenserEquipmentList objects as described below. Gaps may be left in the load ranges specified, but to operate equipment over the entire range the upper limit of a given range must equal the lower limit of the next range as shown in the example. If gaps are left in the load ranges specified, a warning message will be issued when the load to be met falls within a load range “gap”. If the user wishes to leave a load range “gap” for a specific reason (no equipment to operate on this plant [or condenser] loop within this load range) and does not want the warning messages to be generated, then specify a lower limit, upper limit and equipment list name for the gap and do not specify any equipment in the associated equipment list, as shown below.</p>
<pre><code class="idf">PlantEquipmentOperation:CoolingLoad, Peak Operation,
    0,7000,   Chiller Plant,
    7000,7100, NoEquipmentOperationOnThisPlantLoop,
    7100,24500,   Chiller Plant and Purchased,
    24500,500000, Purchased Only;

PlantEquipmentList,
    Chiller Plant,           !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Big Chiller;             !- Equipment 1 Name

PlantEquipmentList,
    NoEquipmentOperationOnThisPlantLoop;    !- Name

PlantEquipmentList,
    Chiller Plant and Purchased,  !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Big Chiller,             !- Equipment 1 Name
    DistrictCooling,         !- Equipment 2 Object Type
    Purchased Cooling;       !- Equipment 2 Name

PlantEquipmentList,
    Purchased Only,          !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Purchased Cooling;       !- Equipment 1 Name
</code></pre>

<h3 id="plantequipmentoperationoutdoordrybulb">PlantEquipmentOperation:OutdoorDryBulb</h3>
<h3 id="plantequipmentoperationoutdoorwetbulb">PlantEquipmentOperation:OutdoorWetBulb</h3>
<h3 id="plantequipmentoperationoutdoorrelativehumidity">PlantEquipmentOperation:OutdoorRelativeHumidity</h3>
<h3 id="plantequipmentoperationoutdoordewpoint">PlantEquipmentOperation:OutdoorDewpoint</h3>
<p>The outdoor operation objects define the different ranges of the various environmental parameters and which equipment list is valid for each range. After the keyword and the identifying name, a series of data trios is expected. In each trio, there is a lower limit for the load range, an upper limit for the load range, and a name that links to an equipment availability list (the CondenserEquipmentList).</p>
<p>The fields for each of these are:</p>
<h4 id="field-name_41">Field: Name</h4>
<p>This alpha field contains the identifying name for the control scheme.</p>
<h4 id="field-set-lower-limit-upper-limit-equip-list-name-up-to-10_1">Field Set: (Lower limit, Upper Limit, Equip List name) up to 10</h4>
<h4 id="field-specfic-type-range-35-lower-limit">Field: &lt;specfic type&gt; Range &lt;#&gt; Lower Limit</h4>
<p>This numeric field contains the lower limit (C for temperature operations, Percent for relative humidity operations) for the equipment list. If specific value is below this value, then this equipment list will not turn on to meet the demand.</p>
<h4 id="field-specific-type-range-35-upper-limit">Field: &lt;specific type&gt; Range &lt;#&gt; Upper Limit</h4>
<p>This numeric field contains the lower limit (C for temperature operations, Percent for relative humidity operations) for the equipment list. If specific value is above this value, then this equipment list will not turn on to meet the demand.</p>
<h4 id="field-range-35-equipment-list-name_1">Field: Range &lt;#&gt; Equipment List Name</h4>
<p>This alpha field contains the identifying name for the Equipment List (i.e., the name of a CondenserEquipmentList object).</p>
<h3 id="plantequipmentoperationoutdoordrybulbdifference">PlantEquipmentOperation:OutdoorDryBulbDifference</h3>
<h3 id="plantequipmentoperationoutdoorwetbulbdifference">PlantEquipmentOperation:OutdoorWetBulbDifference</h3>
<h3 id="plantequipmentoperationoutdoordewpointdifference">PlantEquipmentOperation:OutdoorDewpointDifference</h3>
<p>The Delta Temperature based control strategies help to control any condenser equipment based on the difference between a reference node temperature and any environmental temperature. For example a cooling tower can be controlled by a strategy, which looks at the difference between the tower inlet temperature and wet-bulb temperature. A difference range is specified for each equipment list. IDD excerpts are shown below:</p>
<h4 id="field-name_42">Field: Name</h4>
<p>This alpha value contains the identifying name of the control strategy. This name appears as ‘control scheme name’ in Condenser Operation Scheme object.</p>
<h4 id="field-reference-temperature-node-name">Field: Reference Temperature Node Name</h4>
<p>This alpha value specifies the reference node for the operation scheme identified in the first field.</p>
<h4 id="field-set-lower-limit-upper-limit-equipment-list">Field Set: (Lower limit, Upper limit, Equipment List)</h4>
<h4 id="field-specfic-type-range-35-lower-limit_1">Field: &lt;specfic type&gt; Range &lt;#&gt; Lower Limit</h4>
<p>This numeric field specifies the minimum temperature difference required for the equipment specified in the equipment list to operate.</p>
<h4 id="field-specfic-type-range-35-upper-limit">Field: &lt;specfic type&gt; Range &lt;#&gt; Upper Limit</h4>
<p>This numeric field specifies the maximum temperature difference below which the equipment specified in the equipment list is available.</p>
<h4 id="field-range-35-equipment-list-name_2">Field: Range &lt;#&gt; Equipment List Name</h4>
<p>This alpha field contains the identifying name for the Equipment List (i.e., the name of a CondenserEquipmentList object).</p>
<h3 id="plantequipmentoperationcomponentsetpoint">PlantEquipmentOperation:ComponentSetpoint</h3>
<p>In addition to load range based control on the plant loop, sequencing the plant components based on the outlet temperature of individual equipment is allowed. This scheme is common to many present-day Energy Management Systems sequencing. In this scheme, the sequencing is done based on the order specified in the control object described below.</p>
<h4 id="field-name_43">Field: Name</h4>
<p>This field specifies the name of the operation scheme.</p>
<h4 id="field-set-equipment-object-type-name-demand-calculation-node-setpoint-node-flow-rate-operation-type">Field Set: Equipment Object Type, Name, Demand Calculation Node, Setpoint Node, Flow Rate, Operation Type)</h4>
<h4 id="field-equipment-35-object-type">Field: Equipment &lt;#&gt; Object Type</h4>
<p>This field specifies the type of equipment controlled by scheme.</p>
<h4 id="field-equipment-35-name">Field: Equipment &lt;#&gt; Name</h4>
<p>This field specifies the name of the controlled equipment.</p>
<h4 id="field-demand-calculation-35-node-name">Field: Demand Calculation &lt;#&gt; Node Name</h4>
<p>The component demand will be calculated using the difference between the temperature at the demand node and the component set point temperature.</p>
<h4 id="field-setpoint-35-node-name">Field: Setpoint &lt;#&gt; Node Name</h4>
<p>Each component controlled under temperature based control will have its own set point different from the loop set point. This field specifies component set point node (Generally its outlet temperatures). This node is acted upon by a SetpointManager in order to obtain the setpoint at any simulation timestep.</p>
<h4 id="field-component-35-flow-rate">Field: Component &lt;#&gt; Flow Rate</h4>
<p>This numeric field specifies the design flow rate for the component specified in earlier fields. This flow rate is used to calculate the component demand. The field can be set to autosize, if the user wants the program to calculate the design flow. This would generally be set to autosize when the user does not know the component flow rate and does a sizing calculation for the corresponding component.</p>
<h4 id="field-operation35-type">Field: Operation&lt;#&gt; Type</h4>
<p>This alpha field specifies the operation mode for the equipment. The equipment can be in any of the three modes viz. Cooling, Heating and Dual. Dual is used when the components both as heating and cooling equipment (for example heat pumps).</p>
<p>And, as an example in an IDF:</p>
<pre><code class="idf">PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- PlantOperationSchemeName
    PlantEquipmentOperation:ComponentSetpoint, ! Control Scheme 1 Object Type
    Test Scheme,                         !- Control Scheme 1 Name
    On;                                  !- Control Scheme 1 Schedule

PlantEquipmentOperation:ComponentSetpoint,
    Test Scheme,
    CHILLER:ELECTRIC,        !- Equipment 1 Object Type
    Little Chiller,          !- Equipment 1 Name
    Little Chiller Inlet Node, !- Demand Calculation 1 Node Name
    Little Chiller Outlet Node, !- Setpoint 1 Node Name
    0.0011,                     !- Component 1 Flow Rate
    COOLING,                    !- Operation 1 Type
    CHILLER:ELECTRIC,        !- Equipment 2 Object Type
    Big Chiller,             !- Equipment 2 Name
    Big Chiller Inlet Node,  !- Demand Calculation 2 Node Name
    Big Chiller Outlet Node, !- Setpoint 2 Node Name
    0.0011,                  !- Component 2 Flow Rate
    COOLING;                 !- Operation 2 Type
</code></pre>

<h3 id="plantequipmentlist">PlantEquipmentList</h3>
<h3 id="condenserequipmentlist">CondenserEquipmentList</h3>
<p>The PlantEquipmentList  and CondenserEquipmentList  specify available plant and condenser loop equipment respectively for any loop operation scheme. Each statement contains the object name, an identifying name (which links the definition back to one of the operation scheme statements) and a variable length of data pairs. These pairs refer to a plant equipment type and an identifying name. The type in this list of pairs must correspond to a valid plant object as described in the next subsection.</p>
<p>Note: If a PlantEquipmentList or CondenserEquipmentList object is specified with no equipment object types or equipment names, then the corresponding PlantEquipmentOperation:* object will assume all available equipment on this plant (or condenser) loop should be OFF (not operate) within the specified lower/upper limit.</p>
<h4 id="field-name_44">Field: Name</h4>
<p>This alpha field contains the identifying name for the Equipment List.</p>
<h4 id="field-set-object-type-name-up-to-10">Field Set: (Object Type, Name) up to 10</h4>
<p>Remember the order of equipment on this list determines operation priority. Equipment on the list first will try to meet demand first. These fields tie to the Equipment Definition input structure, which must also be defined.</p>
<h4 id="field-equipment-35-object-type_1">Field: Equipment &lt;#&gt; Object Type</h4>
<p>This alpha field contains the keyword for the type of equipment in operation. Example: (Chiller:Electric, DistrictCooling). The full list of allowable plant equipment is valid plant objects as described in the next subsection.</p>
<h4 id="field-equipment-35-name_1">Field: Equipment &lt;#&gt; Name</h4>
<p>This alpha field contains the identifying name for the equipment in operation. This distinguishes between two different pieces of equipment of the same type.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">PlantEquipmentList, Chiller Plant and Purchased,
        Chiller:Electric, Big Chiller,
        DistrictCooling, Purchased Cooling;
</code></pre>

<p>Note that this list is the middle range defined in the PlantEquipmentOperation:CoolingLoad statement named “Peak Operation” above. This defines the equipment available when the load encountered by the plant (chiller water demand, for example) is between 7000 W and 24500 W. EnergyPlus will run the “Big Chiller” first up to its capacity and then attempt to meet the remaining load (while in that range) with the next piece of equipment (in this case, “Purchased:Cooling”) in the list.</p>
<h2 id="group-plant-equipment">Group – Plant Equipment</h2>
<h3 id="equipment-types">Equipment Types</h3>
<p>In each <strong>PlantEquipmentList</strong> described using the above syntax, various equipment types and names must be given. Each type-name pair must then have a corresponding equipment definition. This subsection lists the various equipment types that are available and examples from an IDF. Where appropriate, notes and comments on the input structure are provided.</p>
<h3 id="generic-chiller-outputs">Generic Chiller Outputs</h3>
<p>Many output variable names are common across all chiller types. These generic chiller output names all begin with the word "Chiller". Certain chiller types have additional output variables which are specific to that type of chiller. Chiller energy use is added to the appropriate plant-level meters as a cooling end-use.</p>
<ul>
<li>
<p>HVAC,Average,Chiller Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller COP [W/W]</p>
</li>
</ul>
<p>The following output is applicable only for air-cooled or evap-cooled chillers</p>
<ul>
<li>HVAC,Average,Chiller Condenser Inlet Temperature [C]</li>
</ul>
<p>The following outputs are applicable only for evap-cooled chillers</p>
<ul>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Energy [J]</p>
</li>
</ul>
<p>The following three outputs are only available for water-cooled chillers</p>
<ul>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Drive Shaft Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Drive Shaft Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRecovery:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Lube Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Lube Recovered Heat Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Jacket Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Jacket Recovered Heat Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Chiller Exhaust Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Exhaust Recovered Heat Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Total Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Total Recovered Heat Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Exhaust Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Effective Heat Rejection Temperature [C]</p>
</li>
</ul>
<p>The following blocks of outputs are for steam and fuel-driven chillers</p>
<ul>
<li>
<p>HVAC,Average,Chiller Gas Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Gas Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Gas Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Gas Mass [kg]</p>
</li>
</ul>
<p>For steam absorption chillers:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Source Steam Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Chiller Source Steam Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Steam Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>For hot water absorption chillers:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Source Hot Water Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Source Hot Water Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Steam:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Hot Water Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>The following output is applicable only for indirect absorption chillersHVAC,Average,Chiller Part Load Ratio</p>
<ul>
<li>
<p>HVAC,Average,Chiller Cycling Ratio []</p>
</li>
<li>
<p>HVAC,Average,Chiller Propane Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Propane Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Propane Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Diesel Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Diesel Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Diesel Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Gasoline Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Gasoline Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Gasoline Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller FuelOil#1 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#1 Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller FuelOil#2 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#2 Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller OtherFuel1 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel1 Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller OtherFuel2 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel2 Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="chiller-electric-power-w">Chiller Electric Power [W]</h4>
<h4 id="chiller-electric-energy-j">Chiller Electric Energy [J]</h4>
<p>These outputs are the electric power input to the chiller. In the case of steam or fuel-powered chillers, this repesents the internal chiller pumps and other electric power consumption. Consumption is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-evaporator-cooling-rate-w">Chiller Evaporator Cooling Rate [W]</h4>
<h4 id="chiller-evaporator-cooling-energy-j">Chiller Evaporator Cooling Energy [J]</h4>
<p>These outputs are the evaporator heat transfer which is the cooling delivered by the chiller. Chiller Evaporator Cooling Energy is metered on Chillers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-evaporator-inlet-temperature-c">Chiller Evaporator Inlet Temperature [C]</h4>
<h4 id="chiller-evaporator-outlet-temperature-c">Chiller Evaporator Outlet Temperature [C]</h4>
<h4 id="chiller-evaporator-mass-flow-rate-kgs">Chiller Evaporator Mass Flow Rate [kg/s]</h4>
<p>These outputs are the evaporator (chilled water) inlet and outlet temperatures and flow rate.</p>
<h4 id="chiller-cop-ww">Chiller COP [W/W]</h4>
<p>This output is the coefficient of performance for the chiller during cooling operation. It is calculated as the evaporator heat transfer rate (Chiller Evaporator Cooling Rate) divided by the “fuel” consumption rate by the chiller. For the constant COP and electric chillers, the “fuel” is electricity so the divisor is Chiller Electric Power [W]. For the absorption chiller, the “fuel” is steam so the divisor is Steam Consumption Rate [W].</p>
<p><em>Note that this variable is reported as zero when the chiller is not operating. When reported for frequencies longer than "detailed" (such as timestep, hourly, daily, monthly or environment), this output will only be meaningful when the chiller is operating for the entire reporting period. To determine an average COP for a longer time period, compute the COP based on total evaporator heat transfer divided by total electric or fuel input over the desired period.</em></p>
<h4 id="chiller-part-load-ratio">Chiller Part Load Ratio</h4>
<p>This output is the operating part-load ratio of the indirect absorption chiller. This output may fall below the minimum part-load ratio specified in the input. For this case, the Chiller Cycling Ratio is used to further define the performance of the indirect absorption chiller.</p>
<h4 id="chiller-cycling-ratio">Chiller Cycling Ratio</h4>
<p>This output is the fraction of the timestep the indirect absorption chiller operates. When the chiller operates above the minimum part-load ratio, a Chiller Cycling Ratio of 1 is reported. When the chiller operates below the minimum part-load ratio, the Chiller Cycling Ratio reports the fraction of the timestep the indirect absorption chiller operates.</p>
<h4 id="chiller-condenser-heat-transfer-rate-w">Chiller Condenser Heat Transfer Rate [W]</h4>
<h4 id="chiller-condenser-heat-transfer-energy-j">Chiller Condenser Heat Transfer Energy [J]</h4>
<p>These outputs are the condenser heat transfer which is the heat rejected from the chiller to either a condenser water loop or through an air-cooled condenser. Chiller Condenser Heat Transfer Energy is metered on HeatRejection:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-condenser-inlet-temperature-c">Chiller Condenser Inlet Temperature [C]</h4>
<p>This output is the condenser (heat rejection) inlet temperature for air-cooled or evap-cooled chillers. For an air-cooled chiller, this output would be the dry-bulb temperature of the air entering the condenser coil. For an evap-cooled chiller, this output would be the wet-bulb temperature of the air entering the evaporatively-cooled condenser coil.</p>
<h4 id="chiller-basin-heater-electric-power-w">Chiller Basin Heater Electric Power [W]</h4>
<h4 id="chiller-basin-heater-electric-energy-j">Chiller Basin Heater Electric Energy [J]</h4>
<p>These outputs are the electric power input to the chiller’s basin heater (for evaporatively-cooled condenser type). Consumption is metered on Chillers:Electricity, Electricity:Plant, and Electricity:Facility</p>
<h4 id="chiller-condenser-inlet-temperature-c_1">Chiller Condenser Inlet Temperature [C]</h4>
<h4 id="chiller-condenser-outlet-temperature-c">Chiller Condenser Outlet Temperature [C]</h4>
<h4 id="chiller-condenser-mass-flow-rate-kgs">Chiller Condenser Mass Flow Rate [kg/s]</h4>
<p>These outputs are the condenser (heat rejection) inlet and outlet temperatures and flow rate for water-cooled chillers.</p>
<h4 id="chiller-drive-shaft-power-w">Chiller Drive Shaft Power [W]</h4>
<h4 id="chiller-drive-shaft-energy-j">Chiller Drive Shaft Energy [J]</h4>
<p>For engine-driven and turbine-driven chillers, these outputs are the shaft power produced by the prime mover and transferred to the chiller compressor.</p>
<h4 id="chiller-lube-recovered-heat-rate-w">Chiller Lube Recovered Heat Rate [W]</h4>
<h4 id="chiller-lube-recovered-heat-energy-j">Chiller Lube Recovered Heat Energy [J]</h4>
<h4 id="chiller-jacket-recovered-heat-rate-w">Chiller Jacket Recovered Heat Rate [W]</h4>
<h4 id="chiller-jacket-recovered-heat-energy-j">Chiller Jacket Recovered Heat Energy [J]</h4>
<h4 id="chiller-exhaust-recovered-heat-rate-w">Chiller Exhaust Recovered Heat Rate [W]</h4>
<h4 id="chiller-exhaust-recovered-heat-energy-j">Chiller Exhaust Recovered Heat Energy [J]</h4>
<h4 id="chiller-total-recovered-heat-rate-w">Chiller Total Recovered Heat Rate [W]</h4>
<h4 id="chiller-total-recovered-heat-energy-j">Chiller Total Recovered Heat Energy [J]</h4>
<p>For chillers with heat recovery, such as engine-driven chillers, these outputs are the components of recoverable energy available. For a given chiller type, one or more of the following components may be applicable:  Lube (engine lubricant), Jacket (engine coolant), Exhaust (engine exhaust), and Total. Chiller Lube Recovered Heat Energy, Chiller Jacket Recovered Heat Energy, and Chiller Exhaust Heat Recovery Energy are metered on HeatRecovery:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-exhaust-temperature-c">Chiller Exhaust Temperature [C]</h4>
<p>This is the exhaust temperature leaving an engine chiller.</p>
<h4 id="chiller-heat-recovery-inlet-temperature-c">Chiller Heat Recovery Inlet Temperature [C]</h4>
<h4 id="chiller-heat-recovery-outlet-temperature-c">Chiller Heat Recovery Outlet Temperature [C]</h4>
<h4 id="chiller-heat-recovery-mass-flow-rate-kgs">Chiller Heat Recovery Mass Flow Rate [kg/s]</h4>
<p>These outputs are the heat recovery inlet and outlet temperatures and flow rate for chillers with heat recovery such as engine-driven and gas turbine chillers.</p>
<h4 id="chiller-effective-heat-rejection-temperature-c">Chiller Effective Heat Rejection Temperature [C]</h4>
<p>This output variable is available for heat recovery chillers that model split bundle condenser.  The condenser fluid temperatures used to characterize chiller performance are modified to account for the temperature of the heat recovery fluid.  This output is the resulting temperature used for characterizing chiller performance and is a blend of the temperatures in the condenser and heat recovery fluid streams.  For the Chiller:Electric and Chiller:Electric:EIR models, this is an effective inlet temperature while for the Chiller:Electric:ReformulatedEIR model, this is an effective outlet temperature.</p>
<h4 id="chiller-fuel-type-rate-w">Chiller &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="chiller-fuel-type-energy-j">Chiller &lt;Fuel Type&gt; Energy  [J]</h4>
<h4 id="chiller-fuel-type-mass-flow-rate-kgs">Chiller  &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</h4>
<h4 id="chiller-gas-mass-kg-gas-turbine-chiller-only">Chiller Gas  Mass [kg] (Gas Turbine Chiller only)</h4>
<p>These outputs are the steam or fuel input for steam or fuel-fired chillers. Valid fuel types depend on the type of chiller. &lt;Fuel Type&gt; may be one of:  Gas (natural gas), Steam, Propane, Diesel, Gasoline, FuelOil#1, FuelOil#2, OtherFuel1 and OtherFuel2. Consumption is metered on Cooling:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.</p>
<h4 id="chiller-source-hot-water-rate-w">Chiller Source Hot Water Rate [W]</h4>
<h4 id="chiller-source-hot-water-energy-j">Chiller Source Hot Water Energy [J]</h4>
<h4 id="chiller-source-steam-rate-w">Chiller Source Steam Rate [W]</h4>
<h3 id="chillerabsorption">Chiller:Absorption</h3>
<h4 id="field-name_45">Field: Name</h4>
<p>This alpha field contains the identifying name for the absorption chiller.</p>
<h4 id="field-nominal-capacity">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal cooling capability of the chiller in Watts.</p>
<h4 id="field-nominal-pumping-power">Field: Nominal Pumping Power</h4>
<p>This numeric field contains the nominal pumping power of the absorber in Watts.</p>
<h4 id="field-chilled-water-inlet-node-name">Field: Chilled Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the absorption chiller plant side inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the absorption chiller plant side outlet node.</p>
<h4 id="field-condenser-inlet-node-name">Field: Condenser Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the absorption chiller condenser side inlet node.</p>
<h4 id="field-condenser-outlet-node-name">Field: Condenser Outlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the Heat Recovery Loop Component Outlet Node.</p>
<h4 id="field-minimum-part-load-ratio">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the absorption chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.</p>
<h4 id="field-maximum-part-load-ratio">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the absorption chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.</p>
<h4 id="field-optimum-part-load-ratio">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the absorption chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.</p>
<h4 id="field-design-condenser-inlet-temperature">Field: Design Condenser Inlet Temperature</h4>
<p>This numeric field contains the absorption chiller’s condenser inlet design temperature in Celsius.</p>
<h4 id="field-design-chilled-water-flow-rate">Field: Design Chilled Water Flow Rate</h4>
<p>For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.</p>
<h4 id="field-design-condenser-water-flow-rate">Field: Design Condenser Water Flow Rate</h4>
<p>This numeric field contains the absorption chiller’s design condenser water flow rate in cubic meters per second.</p>
<h4 id="generator-heat-input-part-load-ratio-curve">Generator Heat Input Part Load Ratio Curve</h4>
<p>The Generator Heat Input Part Load Ratio Curve is a quadratic equation that determines the Ratio of the generator load on the absorber to the demand on the chiller. The defining equation is:</p>
<div>\[SteamInputRatio = \frac{{C1}}{{PLR}} + C2 + C3 * PLR\]</div>

<p>The following three fields contain the coefficients for the equation.</p>
<h4 id="field-coefficient-1-of-the-steam-use-part-load-ratio-curve">Field: Coefficient 1 of the Steam Use Part Load Ratio Curve</h4>
<p>C1 in the Generator Heat Input Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.</p>
<h4 id="field-coefficient-2-of-the-steam-use-part-load-ratio-curve">Field: Coefficient 2 of the Steam Use Part Load Ratio Curve</h4>
<p>C2 in the Generator Heat Input Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.</p>
<h4 id="field-coefficient-3-of-the-steam-use-part-load-ratio-curve">Field: Coefficient 3 of the Steam Use Part Load Ratio Curve</h4>
<p>C3 in the Generator Heat Input Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.</p>
<h4 id="pump-electric-use-part-load-ratio-curve">Pump Electric Use Part Load Ratio Curve</h4>
<p>The Pump Electric Use Part Load Ratio Curve is a quadratic equation that determines the Ratio of  the actual absorber pumping power to the nominal pumping power. The defining equation is:</p>
<div>\[ElectricInputRatio = C1 + C2 * PLR + C3 * PL{R^2}\]</div>

<p>The following three fields contain the coefficients for the equation.</p>
<h4 id="field-coefficient-1-of-the-pump-electric-use-part-load-ratio-curve">Field: Coefficient 1 of the Pump Electric Use Part Load Ratio Curve</h4>
<p>C1 in the Pump Electric Use Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.</p>
<h4 id="field-coefficient-2-of-the-pump-electric-use-part-load-ratio-curve">Field: Coefficient 2 of the Pump Electric Use Part Load Ratio Curve</h4>
<p>C2 in the Pump Electric Use Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.</p>
<h4 id="field-coefficient-3-of-the-pump-electric-use-part-load-ratio-curve">Field: Coefficient 3 of the Pump Electric Use Part Load Ratio Curve</h4>
<p>C3 in the Pump Electric Use Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.</p>
<h4 id="field-chilled-water-outlet-temperature-lower-limit">Field: Chilled Water Outlet Temperature Lower Limit</h4>
<p>This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.</p>
<h4 id="field-generator-inlet-node-name">Field: Generator Inlet Node Name</h4>
<p>This alpha field contains the identifying name given to the Generator Inlet Node. A steam or hot water loop is not required to simulate an absorption chiller. If a steam/hot water loop is used, enter the name of the generator inlet node.</p>
<h4 id="field-generator-outlet-node-name">Field: Generator Outlet Node Name</h4>
<p>This alpha field contains the identifying name given to the Generator Outlet Node. A steam or hot water loop is not required to simulate an absorption chiller. If a steam/hot water loop is used, enter the name of the generator outlet node.</p>
<h4 id="field-chiller-flow-mode">Field: Chiller Flow Mode</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint at the evaporator outlet.  For this absorption chiller, this mode also affects the flow rate on the generator connection.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.  This flow mode does not impact the condenser loop connection.</p>
<h4 id="field-generator-fluid-type">Field: Generator Fluid Type</h4>
<p>This choice field specifies the type of fluid used to heat the generator solution. The valid choices are <strong>HotWater</strong> or <strong>Steam</strong>. This field should be specified as Steam or left blank if the generator inlet/outlet nodes are not specified.</p>
<h4 id="field-design-generator-fluid-flow-rate">Field: Design Generator Fluid Flow Rate</h4>
<p>This numeric field contains the absorption chiller’s design condenser fluid flow rate in cubic meters per second.</p>
<h4 id="field-degree-of-subcooling-in-steam-generator">Field: Degree of Subcooling in Steam Generator</h4>
<p>Ideally, the steam trap located at the outlet of the generator should remove all the condensate immediately, however, there is a delay in this process in actual systems which causes the condensate to SubCool by a certain amount before leaving the generator. This amount of subcooling is included in the heat transferred to the solution in the generator. The minimum value is 0º Celsius and default is 5º Celsius. This field is not used when the generator inlet/outlet node are not specified or the generator is connected to a hot water loop.</p>
<h4 id="field-sizing-factor">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Nominal Pumping Power, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Generator Fluid Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<p>Following is an example input for an Absorption Chiller.</p>
<pre><code class="idf">Chiller:Absorption,
    Big Chiller,             !- Chiller Name
    50000,                   !- Nominal Capacity {W}
    250,                     !- Nominal Pumping Power {W}
    Big Chiller Inlet Node,  !- Plant_Side_Inlet_Node
    Big Chiller Outlet Node, !- Plant_Side_Outlet_Node
    Big Chiller Condenser Inlet Node,  !- Condenser_Side_Inlet_Node
    Big Chiller Condenser Outlet Node,  !- Condenser_Side_Outlet_Node
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Opt Part Load Ratio
    35.0,                    !- Temp Design Condenser Inlet {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.03303,                 !- Coefficient1 of the steam use part load ratio curve
    0.6852,                  !- Coefficient2 of the steam use part load ratio curve
    0.2818,                  !- Coefficient3 of the steam use part load ratio curve
    1.0,                     !- Coefficient1 of the pump electric use part load ratio curve
    0,                       !- Coefficient2 of the pump electric part load ratio curve
    0,                       !- Coefficient3 of the pump electric use part load ratio curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    AbsorberSteamInletNode,  !- Generator Inlet Node Name
    AbsorberSteamOutletNode, !- Generator Outlet Node Name
    VariableFlow,            !- Chiller Flow Mode
    Steam,                   !- Generator Fluid Type
    autosize,                !- Design Generator Volumetric Fluid Flow Rate {m3/s}
    2.0;                     !- Degree of Subcooling in Steam Generator {C}
</code></pre>

<h3 id="absorption-chiller-outputs">Absorption Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller COP [W/W]</p>
</li>
</ul>
<p>For Chillers with Steam Generators:</p>
<ul>
<li>
<p>HVAC,Average, Chiller Source Steam Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Chiller Source Steam Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Steam Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>For Chillers with Hot Water Generators:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Source Hot Water Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Source Hot Water Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Hot Water Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>These chiller output variables are defined above under "Generic Chiller Outputs."</p>
<h3 id="chillerabsorptionindirect">Chiller:Absorption:Indirect</h3>
<p>The Chiller:Absorption:Indirect object is an enhanced version of the absorption chiller model found in the Building Loads and System Thermodynamics (BLAST) program. This enhanced model is nearly identical to the existing absorption chiller model (Ref. Chiller:Absorption) with the exceptions that: 1) the enhanced indirect absorption chiller model provides more flexible performance curves and 2) chiller performance now includes the impact of varying evaporator, condenser, and generator temperatures. Since these absorption chiller models are nearly identical (i.e., the performance curves of the enhanced model can be manipulated to produce similar results to the previous model), it is quite probable that the Chiller:Absorption model will be deprecated in a future release of EnergyPlus.</p>
<h4 id="field-name_46">Field: Name</h4>
<p>This required alpha field contains the identifying name for the indirect absorption chiller.</p>
<h4 id="field-nominal-capacity_1">Field: Nominal Capacity</h4>
<p>This required numeric field contains the nominal cooling capability of the chiller in Watts. This field must be greater than 0 and is autosizable.</p>
<h4 id="field-nominal-pumping-power_1">Field: Nominal Pumping Power</h4>
<p>This required numeric field contains the nominal pumping power of the chiller in Watts. The minimum value for this field is 0 and is autosizable.</p>
<h4 id="field-chilled-water-inlet-node-name_1">Field: Chilled Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller chilled water inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name_1">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller chilled water outlet node.</p>
<h4 id="field-condenser-inlet-node-name_1">Field: Condenser Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller condenser inlet node.</p>
<h4 id="field-condenser-outlet-node-name_1">Field: Condenser Outlet Node Name</h4>
<p>This required alpha field contains the identifying name given to the chiller outlet node.</p>
<h4 id="field-minimum-part-load-ratio_1">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.</p>
<h4 id="field-maximum-part-load-ratio_1">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.</p>
<h4 id="field-optimum-part-load-ratio_1">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP.</p>
<h4 id="field-design-condenser-inlet-temperature_1">Field: Design Condenser Inlet Temperature</h4>
<p>This numeric field contains the chiller’s condenser inlet design temperature in Celsius. The default value for this field is 30º C and is only used when the Design Chilled Water Flow Rate is autosized.</p>
<h4 id="field-condenser-inlet-temperature-lower-limit">Field: Condenser Inlet Temperature Lower Limit</h4>
<p>This numeric field contains the chiller’s lower limit for the condenser entering water temperature in Celsius. The default value for this field is 15º C. If this limit is exceeded, a warning message will report the incident. No correction to chiller capacity is made for low condenser entering water temperatures.</p>
<h4 id="field-chilled-water-outlet-temperature-lower-limit_1">Field: Chilled Water Outlet Temperature Lower Limit</h4>
<p>This numeric field contains the chiller’s lower limit for the evaporator leaving water temperature in Celsius. The default value for this field is 5º C. If this limit is exceeded, a warning message will report the incident. No correction to chiller capacity is made for low evaporator leaving water temperatures.</p>
<h4 id="field-design-chilled-water-flow-rate_1">Field: Design Chilled Water Flow Rate</h4>
<p>This numeric input specifies the design evaporator volumetric flow rate in cubic meters per second. The value specified must be greater than 0 or this field is autosizable. For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate.</p>
<h4 id="field-design-condenser-water-flow-rate_1">Field: Design Condenser Water Flow Rate</h4>
<p>This numeric field specifies the chiller’s design condenser water flow rate in cubic meters per second. The value specified must be greater than 0 or this field is autosizable.</p>
<h4 id="field-chiller-flow-mode_1">Field: Chiller Flow Mode</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint at the evaporator outlet.  For this absorption chiller, this mode also affects the flow rate on the generator connection.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.  This flow mode does not impact the condenser loop connection.</p>
<h4 id="field-generator-heat-input-function-of-part-load-ratio-curve-name">Field: Generator Heat Input Function of Part Load Ratio Curve Name</h4>
<p>This required alpha field specifies the name of the curve used to determine the heat input to the chiller. The curve is a quadratic or cubic curve which characterizes the heat input as a function of chiller part-load ratio. The curve output is multiplied by the chiller’s nominal capacity and operating part-load ratio or minimum part-load ratio, whichever is greater, to determine the amount of heat input required for the given operating conditons.</p>
<h4 id="field-pump-electric-input-function-of-part-load-ratio-curve-name">Field: Pump Electric Input Function of Part Load Ratio Curve Name</h4>
<p>This alpha field specifies the name of the curve used to determine the pump electrical input to the chiller. The curve is a quadratic or cubic curve which characterizes the pump electrical power as a function of chiller part-load ratio. The curve output is multiplied by the chiller’s nominal pumping power and operating part-load ratio or minimum part-load ratio, whichever is greater, to determine the amount of pumping power required for the given operating conditons.</p>
<h4 id="field-generator-inlet-node-name_1">Field: Generator Inlet Node Name</h4>
<p>This alpha field contains the identifying name given to the Generator Inlet Node. A steam or hot water loop is not required to simulate an indirect absorption chiller. If a steam/hot water loop is used, enter the name of the generator inlet node.</p>
<h4 id="field-generator-outlet-node-name_1">Field: Generator Outlet Node Name</h4>
<p>This alpha field contains the identifying name given to the Generator Outlet Node. A steam or hot water loop is not required to simulate an indirect absorption chiller. If a steam/hot water loop is used, enter the name of the generator outlet node.</p>
<h4 id="field-capacity-correction-function-of-condenser-temperature-curve-name">Field: Capacity Correction Function of Condenser Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s evaporator capacity as a function of condenser entering water temperature. This curve is used to correct nominal capacity at off-design condensing temperatures.</p>
<h4 id="field-capacity-correction-function-of-chilled-water-temperature-curve-name">Field: Capacity Correction Function of Chilled Water Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s evaporator capacity as a function of evaporator leaving water temperature. This curve is used to correct nominal capacity at off-design evaporator temperatures.</p>
<h4 id="field-capacity-correction-function-of-generator-temperature-curve-name">Field: Capacity Correction Function of Generator Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s evaporator capacity as a function of generator entering water temperature. This curve is used to correct nominal capacity at off-design evaporator temperatures and is only used when the Generator Fluid Type is specified as Hot Water.</p>
<h4 id="field-generator-heat-input-correction-function-of-condenser-temperature-curve-name">Field: Generator Heat Input Correction Function of Condenser Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s heat input as a function of condenser entering water temperature. This curve is used to correct generator heat input at off-design condensing temperatures.</p>
<h4 id="field-generator-heat-input-correction-function-of-chilled-water-temperature-curve-name">Field: Generator Heat Input Correction Function of Chilled Water Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s heat input as a function of evaporator leaving water temperature. This curve is used to correct generator heat input at off-design evaporator temperatures.</p>
<h4 id="field-generator-heat-source-type">Field: Generator Heat Source Type</h4>
<p>This choice field specifies the type of fluid used to heat the generator solution. The valid choices are <strong>HotWater</strong> or <strong>Steam</strong>. This input is used to identify the method used to calculate the generator mass flow rate. This field is not used if the generator inlet/outlet nodes are not specified. The default value is Steam.</p>
<h4 id="field-design-generator-fluid-flow-rate_1">Field: Design Generator Fluid Flow Rate</h4>
<p>This numeric field specifies the chiller’s design generator <em>fluid</em> flow rate in cubic meters per second. The value specified must be greater than 0 or this field is autosizable. For variable flow chillers this is the maximum generator flow rate, for constant flow chillers this is the flow rate.</p>
<h4 id="field-temperature-lower-limit-generator-inlet">Field: Temperature Lower Limit Generator Inlet</h4>
<p>This numeric field specifies the lower limit of the generator’s entering water temperature. This field is not used iif the Generator Fluid Type is specified as steam.</p>
<h4 id="field-degree-of-subcooling-in-steam-generator_1">Field: Degree of Subcooling in Steam Generator</h4>
<p>Ideally the steam trap located at the outlet of generator should remove all the condensate immediately, however there is a delay in this process in actual systems which causes the condensate to SubCool by a certain degree before leaving the generator. This amount of subcooling is included in the heat transferred to the solution in the generator. The minimum value is 0º Celsius, the maximum value is 20º Celsius, and the default is 1º Celsius.</p>
<h4 id="field-degree-of-subcooling-in-steam-condensate-loop">Field: Degree of Subcooling in Steam Condensate Loop</h4>
<p>This essentially represents the heat loss to the atmosphere due to uninsulated condensate return piping to the boiler. Condensate return piping operates at atmospheric pressure and is not insulated. The condensate sub cools to certain degree before it is pumped back to the boiler. The minimum value is 0º Celsius and the default is 0º Celsius.</p>
<h4 id="field-sizing-factor_1">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Nominal Pumping Power, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Generator Fluid Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<p>Following is an example input for an Absorption Chiller.</p>
<pre><code class="idf">Chiller:Absorption:Indirect,
    Big Chiller,             !- Chiller Name
    100000,                  !- Nominal Capacity {W}
    250,                     !- Nominal Pumping Power {W}
    Big Chiller Inlet Node,  !- Evaporator Inlet Node Name
    Big Chiller Outlet Node, !- Evaporator Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Opt Part Load Ratio
    35.0,                    !- Temp Design Condenser Inlet {C}
    10.0,                    !- Temp Lower Limit Condenser Inlet {C}
    5.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    VariableFlow,            !- Chiller Flow Mode
    SteamUseFPLR,            !- Generator Heat Input function of part-load ratio curve name
    PumpUseFPLR,             !- Pump Electric Input function of part-load ratio curve name
    AbsorberSteamInletNode,  !- Generator Inlet Node Name
    AbsorberSteamOutletNode, !- Generator Outlet Node Name
    CAPfCOND,                !- Capacity Correction function of condenser temperature curve name
    CAPfEVAP,                !- Capacity Correction function of evaporator temperature curve name
    ,                        !- Capacity Correction function of generator temperature curve name
    SteamFCondTemp,       !- Generator Heat Input Correction function of condenser temperature curve name
    SteamFEvapTemp,       !- Generator Heat Input Correction function of evaporator temperature curve name
    Steam,                   !- Generator Heat Source Type
    autosize,                !- Design Generator Volumetric Fluid Flow Rate {m3/s}
    30.0,                    !- Temp Lower Limit Generator Inlet {C}
    2.0,                     !- Degree of Subcooling in Steam Generator {C}
    12.0;                    !- Degree of Subcooling in Steam Condensate Loop {C}
</code></pre>

<h3 id="indirect-absorption-chiller-outputs">Indirect Absorption Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller COP [W/W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Part-Load Ratio</p>
</li>
<li>
<p>HVAC,Average,Chiller Cycling Ratio</p>
</li>
</ul>
<p>For Chillers with Steam Generators:</p>
<ul>
<li>
<p>HVAC,Average, Chiller Source Steam Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Chiller Source Steam Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Steam:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Steam [J]</p>
</li>
<li>
<p>HVAC,Average, Chiller Steam Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average, Chiller Steam Heat Loss Rate [W]</p>
</li>
</ul>
<p>For Chillers with Hot Water Generators:</p>
<ul>
<li>
<p>HVAC,Average, Chiller Source Hot Water Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Chiller Source Hot Water Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average, Chiller Hot Water Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>These chiller output variables are defined above under "Generic Chiller Outputs."</p>
<h3 id="chillerconstantcop">Chiller:ConstantCOP</h3>
<p>This chiller model is based on a simple, constant COP simulation of the chiller. In this case, performance does not vary with chilled water temperature or condenser conditions.</p>
<p>Such a model is useful when the user does not have access to detailed performance data.</p>
<h4 id="field-name_47">Field: Name</h4>
<p>This alpha field contains the identifying name for the constant COP chiller.</p>
<h4 id="field-nominal-capacity_2">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal cooling capability of the chiller in Watts.</p>
<h4 id="field-nominal-cop">Field: Nominal COP</h4>
<p>This numeric field contains the Chiller’s coefficient of performance.</p>
<h4 id="field-design-chilled-water-flow-rate_2">Field: Design Chilled Water Flow Rate</h4>
<p>For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.</p>
<h4 id="field-design-condenser-water-flow-rate_2">Field: Design Condenser Water Flow Rate</h4>
<p>This numeric field contains the electric chiller’s design condenser water flow rate in cubic meters per second. This field is autosizable. This field is not used for Condenser Type = AirCooled or EvaporativelyCooled.</p>
<h4 id="field-chilled-water-inlet-node-name_2">Field: Chilled Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the constant COP chiller plant side inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name_2">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the constant COP chiller plant side outlet node.</p>
<h4 id="field-condenser-inlet-node-name_2">Field: Condenser Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the constant COP chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).</p>
<h4 id="field-condenser-outlet-node-name_2">Field: Condenser Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the constant COP chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.</p>
<h4 id="field-condenser-type">Field: Condenser Type</h4>
<p>This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a CondenserLoop to be specified, whereas the WaterCooled option requires the full specification of the CondenserLoop and its associated equipment.</p>
<h4 id="field-chiller-flow-mode_2">Field: Chiller Flow Mode</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.</p>
<h4 id="field-sizing-factor_2">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-basin-heater-capacity">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Chiller:ConstantCOP, Little Chiller,
        25000,             ! Nominal Capacity [W]
        2.5,               ! COP
        0.0011,            ! Design Chilled Water Flow Rate [m3/s]
        0.0011,            ! Design Condenser Water Flow Rate [m3/s]
        Little Chiller Inlet Node, Little Chiller Outlet Node,
        Little Chiller Condenser Inlet Node, Little Chiller Condenser Outlet Node,
        WaterCooled,
        VariableFlow;


Chiller:ConstantCOP,
    Little Chiller,          !- Name
    25000,                   !- Nominal Capacity {W}
    2.5,                     !- Nominal COP {W/W}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    Little Chiller Inlet Node,   !- Chilled Water Inlet Node Name
    Little Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Little Chiller Condenser Inlet Node,   !- Condenser Inlet Node Name
    Little Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    EvaporativelyCooled,                   !- Condenser Type
    VariableFlow,            !- Chiller Flow Mode
    ,                        !- Sizing Factor
    450;                     !- Basin Heater Capacity {W/K}
</code></pre>

<h3 id="constant-cop-chiller-outputs">Constant COP Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
</ul>
<p>Air-cooled or Evap-cooled:</p>
<ul>
<li>HVAC,Average,Chiller Condenser Inlet Temperature [C]</li>
</ul>
<p>Evap-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Energy [J]</p>
</li>
</ul>
<p>Water-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>These chiller output variables are defined above under "Generic Chiller Outputs."</p>
<h3 id="chillerelectric">Chiller:Electric</h3>
<p>This chiller model is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Capacity, power, and full load are each defined by a set of performance curves (quadratics). Chiller performance curves are generated by fitting catalog data to third order polynomial equations. The nominal inputs and curves described below are combined as follows to calculate the chiller power:</p>
<div>\[{\rm{Power  =  FracFullLoadPower }}\cdot {\rm{ FullLoadPowerRat }}\cdot {\rm{ AvailToNominalCapacityRatio }}\cdot \frac{{{\rm{NominalCapacity}}}}{{{\rm{COP}}}}\]</div>

<p>where:</p>
<p>NominalCapacity = Nominal Capacity field</p>
<p>COP = COP field</p>
<p>AvailToNominalCapacityRatio = the result of the Capacity Ratio Curve</p>
<p>FullLoadPowerRat  = the result of the Power Ratio Curve</p>
<p>FracFullLoadPower = the result of the Full Load Ratio Curve</p>
<h4 id="field-name_48">Field: Name</h4>
<p>This alpha field contains the identifying name for the electric chiller.</p>
<h4 id="field-condenser-type_1">Field: Condenser Type</h4>
<p>This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, where the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.</p>
<h4 id="field-nominal-capacity_3">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal cooling capability of the chiller in Watts.</p>
<h4 id="field-nominal-cop_1">Field: Nominal COP</h4>
<p>This numeric field contains the chiller’s coefficient of performance. For a water-cooled chiller, this number does not include energy use due to condenser pumps and/or fans. For an air-cooled or evap-cooled chiller, this number includes condenser fan power.</p>
<h4 id="field-chilled-water-inlet-node-name_3">Field: Chilled Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the electric chiller plant side inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name_3">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the electric chiller plant side outlet node.</p>
<h4 id="field-condenser-inlet-node-name_3">Field: Condenser Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the electric chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).</p>
<h4 id="field-condenser-outlet-node-name_3">Field: Condenser Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the electric chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.</p>
<h4 id="field-minimum-part-load-ratio_2">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the electric chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.</p>
<h4 id="field-maximum-part-load-ratio_2">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the electric chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.</p>
<h4 id="field-optimum-part-load-ratio_2">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the electric chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.</p>
<h4 id="field-design-condenser-inlet-temperature_2">Field: Design Condenser Inlet Temperature</h4>
<p>This numeric field contains the electric chiller’s condenser inlet design temperature in Celsius.</p>
<h4 id="field-temperature-rise-coefficient">Field: Temperature Rise Coefficient</h4>
<p>This numeric field contains the electric chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value. This is calculated as the following ratio:</p>
<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

<p>where:</p>
<p>TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.</p>
<p>TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.</p>
<p>TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.</p>
<p>TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.</p>
<h4 id="field-design-chilled-water-outlet-temperature">Field: Design Chilled Water Outlet Temperature</h4>
<p>This numeric field contains the electric chiller’s evaporator outlet design temperature in Celsius.</p>
<h4 id="field-design-chilled-water-flow-rate_3">Field: Design Chilled Water Flow Rate</h4>
<p>For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.</p>
<h4 id="field-design-condenser-fluid-flow-rate">Field: Design Condenser Fluid Flow Rate</h4>
<p>This numeric field contains the electric chiller’s design condenser water flow rate in cubic meters per second. This field is autosizable. This field is also used to enter the air flow rate if the Condenser Type = AirCooled or EvaporativelyCooled and Heat Recovery is specified.</p>
<h4 id="capacity-ratio-curve">Capacity Ratio Curve</h4>
<p>The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:</p>
<div>\[AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2\]</div>

<p>Where the Delta Temperature is defined as:</p>
<div>\[{\Delta_{{\rm{Temp}}}} = \frac{{{\rm{TempCondIn  -  TempCondInDesign }}}}{{{\rm{TempRiseCoefficient}}}} - ({\rm{TempEvapOut  -  TempEvapOutDesign)}}\]</div>

<p>TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).</p>
<p>TempCondInDesign = Design Condenser Inlet Temperature from User input above.</p>
<p>TempEvapOut = Temperature leaving the evaporator.</p>
<p>TempEvapOutDesign = Design Chilled Water Outlet Temperature from User input above.</p>
<p>TempRiseCoefficient = User Input from above.</p>
<p>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-capacity-ratio-curve">Field: Coefficient 1 of Capacity Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the capacity ratio curve.</p>
<h4 id="field-coefficient-2-of-capacity-ratio-curve">Field: Coefficient 2 of Capacity Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the capacity ratio curve.</p>
<h4 id="field-coefficient-3-of-capacity-ratio-curve">Field: Coefficient 3 of Capacity Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the capacity ratio curve.</p>
<h4 id="power-ratio-curve">Power Ratio Curve</h4>
<p>The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load Power at Available Capacity to Full Load Power at Nominal Capacity. The defining equation is:</p>
<p><span>$FullLoadPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}$</span>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient1-of-the-power-ratio-curve">Field: Coefficient1 of the power ratio curve</h4>
<p>This numeric field contains the first coefficient for the power ratio curve.</p>
<h4 id="field-coefficient-2-of-power-ratio-curve">Field: Coefficient 2 of Power Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the power ratio curve.</p>
<h4 id="field-coefficient-3-of-power-ratio-curve">Field: Coefficient 3 of Power Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the power ratio curve.</p>
<h4 id="full-load-ratio-curve">Full Load Ratio Curve</h4>
<p>The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power. The defining equation is:</p>
<div>\[FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}\]</div>

<p>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-full-load-ratio-curve">Field: Coefficient 1 of Full Load Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the full load ratio curve.</p>
<h4 id="field-coefficient-2-of-full-load-ratio-curve">Field: Coefficient 2 of Full Load Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the full load ratio curve.</p>
<h4 id="field-coefficient-3-of-full-load-ratio-curve">Field: Coefficient 3 of Full Load Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the full load ratio curve.</p>
<h4 id="field-chilled-water-outlet-temperature-lower-limit_2">Field: Chilled Water Outlet Temperature Lower Limit</h4>
<p>This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.</p>
<h4 id="field-chiller-flow-mode_3">Field: Chiller Flow Mode</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.</p>
<h4 id="field-design-heat-recovery-water-flow-rate">Field: Design Heat Recovery Water Flow Rate</h4>
<p>This is the design flow rate used if the heat recovery option is being simulated. If this value is greater than 0.0 then a heat recovery loop must be specified and attached to the chiller using the next 2 node fields. To determine how the heat recovery algorithm works look at the Enegineering Manual at the Chiller:Electric with Heat Recovery section. The units are in cubic meters per second. This field is autosizable.  When autosizing, the flow rate is simply the product of the design condenser flow rate and the condenser heat recovery relative capacity fraction set in the field below.</p>
<h4 id="field-heat-recovery-inlet-node-name">Field: Heat Recovery Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the electric chiller heat recovery side inlet node. A heat recovery loop must be specified.</p>
<h4 id="field-heat-recovery-outlet-node-name">Field: Heat Recovery Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the electric chiller heat recovery side outlet node. A heat recovery loop must be specified.</p>
<h4 id="field-sizing-factor_3">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-basin-heater-capacity_1">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_1">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_1">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.</p>
<h4 id="field-condenser-heat-recovery-relative-capacity-fraction">Field: Condenser Heat Recovery Relative Capacity Fraction</h4>
<p>This field is optional.  It can be used to describe the physical size of the heat recovery portion of a split bundle condenser section.  This fraction describes the relative capacity of the heat recovery bundle of a split condenser compared to the nominal, full load heat rejection rate of the chiller.  This fraction will be applied to the full heat rejection when operating at nominal capacity and nominal COP to model a capacity limit for the heat rejection.  If this field is not entered then the capacity fraction is set to 1.0.</p>
<h4 id="field-heat-recovery-inlet-high-temperature-limit-schedule-name">Field: Heat Recovery Inlet High Temperature Limit Schedule Name</h4>
<p>This field is optional.  It can be used to control heat recovery operation of the chiller.  The schedule named here should contain temperature values, in C, that describe an upper limit for the return fluid temperatures entering the chiller at the heat recovery inlet node.  If the fluid temperature is too high, then the heat recovery will not operate.  This is useful to restrict the chiller lift from becoming too high and to avoid overheating the hot water loop.  This limit can be used with or without the alternate control using leaving setpoint that is set in the next field.</p>
<h4 id="field-heat-recovery-leaving-temperature-setpoint-node-name">Field: Heat Recovery Leaving Temperature Setpoint Node Name</h4>
<p>This field is optional.  It can be used to refine the model and controls for heat recovery operation of the chiller.  The node named here should have a setpoint placed on it by a setpoint manager.  If the plant loop’s demand calculation scheme is set to SingleSetpoint, then a single setpoint manager should be used.  If the plant loop’s demand calculation is set to DualSetpointDeadband then a dual setpoint manager should be used and the upper setpoint is used for control.  When this field is used, a different model is used for determining the distribution of rejected heat between the two bundles that is more appropriate for series bundle arrangements and for chiller’s that are able to produce relatively higher temperature heated fluids.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Chiller:Electric,
    Big Chiller,             !- Chiller Name
    WaterCooled,             !- Condenser Type
    100000,                  !- Nominal Capacity {W}
    2.75,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .15,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0005,                  !- Design Condenser Water Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow;            !- Chiller Flow Mode
</code></pre>

<p>An example of an Air-Cooled Chiller:</p>
<pre><code class="idf">Chiller:Electric,
    Big Chiller,             !- Chiller Name
    AirCooled,              !- Condenser Type
    100000,                  !- Nominal Capacity {W}
    2.58,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .05,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.002,                   !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow;            !- Chiller Flow Mode

OutdoorAir:Node,
    Big Chiller Condenser Inlet Node,  !- Node Name
    -1.0;                    !- Height Above Ground {m}
</code></pre>

<p>An example of an Evaporatively-Cooled Chiller:</p>
<pre><code class="idf">Chiller:Electric,
    Big Chiller,             !- Name
    EvaporativelyCooled,               !- Condenser Type
    100000,                  !- Nominal Capacity {W}
    2.58,                    !- Nominal COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.05,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.002,                   !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    ,                        !- Sizing Factor
    450,                     !- Basin Heater Capacity {W/K}
    3,                       !- Basin Heater Setpoint Temperature {C}
    Basin heater sch;        !- Basin Heater Operating Schedule Name

  OutdoorAir:Node,
    Big Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}
</code></pre>

<p>An example of a Heat Recovery Chiller:</p>
<pre><code class="idf">Chiller:Electric,
    Big Chiller,             !- Chiller Name
    WaterCooled,            !- Condenser Type
    25000,                   !- Nominal Capacity {W}
    2.75,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .15,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0005,                  !- Design Condenser Water Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    0.00055,                 !- Design heat recovery water flow rate {m3/s}
    Big Chiller Heat Rec Inlet Node,  !- Heat Recovery Inlet Node Name
    Big Chiller Heat Rec Outlet Node;  !- Heat Recovery Outlet Node Name
</code></pre>

<h3 id="electric-chiller-outputs">Electric Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller COP [W/W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
</ul>
<p>Air-cooled or Evap-cooled:</p>
<ul>
<li>HVAC,Average,Chiller Condenser Inlet Temperature [C]</li>
</ul>
<p>Evap-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Energy [J]</p>
</li>
</ul>
<p>Water-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>HeatRecovery:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Total Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, Chiller Total Recovered Heat Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Effective Heat Rejection Temperature [C]</p>
</li>
</ul>
<p>These chiller output variables are defined above under "Generic Chiller Outputs."</p>
<h3 id="chillerelectriceir">Chiller:Electric:EIR</h3>
<p>This chiller model is the empirical model used in the DOE-2.1 building energy simulation program. The model uses performance information at reference conditions along with three curve fits for cooling capacity and efficiency to determine chiller operation at off-reference conditions. Chiller performance curves can be generated by fitting manufacturer’s catalog data or measured data. Performance curves for more than 160 chillers, including the default DOE-2.1E reciprocating and centrifugal chillers, are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf).</p>
<p>Note: Chiller:Electric:EIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should normally be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with caution.</p>
<h4 id="field-name_49">Field: Name</h4>
<p>This alpha field contains the identifying name for the electric EIR chiller.</p>
<h4 id="field-reference-capacity">Field: Reference Capacity</h4>
<p>This numeric field contains the reference cooling capacity of the chiller in Watts. This should be the capacity of the chiller at the reference temperatures and water flow rates defined below. Alternately, this field can be autosized.</p>
<h4 id="field-reference-cop">Field: Reference COP</h4>
<p>This numeric field contains the chiller’s coefficient of performance. This value should <strong>not</strong> include energy use due to pumps or cooling tower fans. This COP should be at the reference temperatures and water flow rates defined below. This value <strong>should</strong> include evap-cooled or air-cooled condenser fans except when the Condenser Fan Power Ratio input field defined below is used and that input value is greater than 0. For the case when condenser fan power is modeled separately, the calculated condenser fan energy is reported on the same electric meter as compressor power. Be careful to not duplicate this energy use.</p>
<h4 id="field-reference-leaving-chilled-water-temperature">Field: Reference Leaving Chilled Water Temperature</h4>
<p>This numeric field contains the chiller’s reference leaving chilled water temperature in Celsius. The default value is 6.67°C.</p>
<h4 id="field-reference-entering-condenser-fluid-temperature">Field: Reference Entering Condenser Fluid Temperature</h4>
<p>This numeric field contains the chiller’s reference entering condenser fluid temperature in Celsius. The default value is 29.4°C. For water-cooled chillers this is the water temperature entering the condenser (e.g., leaving the cooling tower). For air- or evap-cooled condensers this is the entering outdoor air dry-bulb or wet-bulb temperature, respectively.</p>
<h4 id="field-reference-chilled-water-flow-rate">Field: Reference Chilled Water Flow Rate</h4>
<p>For a variable flow chiller this is the maximum water flow rate and for a constant flow chiller this is the operating water flow rate through the chiller’s evaporator. The units are in cubic meters per second. The minimum value for this numeric input field must be greater than zero, or this field can be autosized.</p>
<h4 id="field-reference-condenser-fluid-flow-rate">Field: Reference Condenser Fluid Flow Rate</h4>
<p>This numeric field contains the chiller’s operating condenser water flow rate in cubic meters per second. This field can be autosized. This field is also used to enter the air flow rate if Condenser Type = AirCooled or EvaporativelyCooled and Heat Recovery is specified..</p>
<h4 id="field-cooling-capacity-function-of-temperature-curve-name">Field: Cooling Capacity Function of Temperature Curve Name</h4>
<p>The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the cooling capacity as a function of the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the reference capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<h4 id="field-electric-input-to-cooling-output-ratio-function-of-temperature-curve-name">Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the entering condenser fluid temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<h4 id="field-electric-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name">Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>The name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the part-load ratio (EIRfTPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity. This curve is generated by dividing the operating electric input power by the available full-load capacity (do not divide by load) at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. The output of this curve is multiplied by the reference full-load EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. An ideal chiller with the same efficiency at all part-load ratio’s would use a performance curve that has a value of 0 when the part-load ratio equals 0 (i.;e., a line connecting 0,0 and 1,1 when plotted as EIRfTPLR versus PLR), however, actual systems can have part-load EIR’s slightly above or below this line (i.e., part-load efficiency often differs from rated efficiency). The quadratic curve should be valid for the range of part-load ratios anticipated for the simulation.</p>
<h4 id="field-minimum-part-load-ratio_3">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.1.</p>
<h4 id="field-maximum-part-load-ratio_3">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-optimum-part-load-ratio_3">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-minimum-unloading-ratio">Field: Minimum Unloading Ratio</h4>
<p>This numeric field contains the chiller’s minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.2.</p>
<h4 id="field-chilled-water-side-inlet-node">Field: Chilled Water Side Inlet Node</h4>
<p>This required alpha field contains the identifying name for the chiller plant side (chilled water) inlet node.</p>
<h4 id="field-chilled-water-side-outlet-node">Field: Chilled Water Side Outlet Node</h4>
<p>This required alpha field contains the identifying name for the chiller plant side (chilled water) outlet node.</p>
<h4 id="field-condenser-inlet-node-name_4">Field: Condenser Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).</p>
<h4 id="field-condenser-outlet-node-name_4">Field: Condenser Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.</p>
<h4 id="field-condenser-type_2">Field: Condenser Type</h4>
<p>This alpha field determines what type of condenser will be modeled with this chiller. Valid condenser types are AirCooled, WaterCooled, and EvaporativelyCooled with the default being WaterCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, whereas the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.</p>
<h4 id="field-condenser-fan-power-ratio">Field: Condenser Fan Power Ratio</h4>
<p>This field is used to model condenser fan power associated with air-cooled or evaporatively-cooled condensers (for cooling towers, refer to Group - Condenser Equipment). Enter the ratio of the condenser fan power to the reference chiller cooling capacity in W/W. If this input is greater than 0, the condenser fan power is modeled seperatly from compressor power. In addition, if condenser fan power is modeled using this input, the reference COP and “Electric Input to Cooling Output Ratio Function of ” performance curves should not include condenser fan power.</p>
<h4 id="field-fraction-of-compressor-electric-power-rejected-by-condenser">Field: Fraction of Compressor Electric Power Rejected by Condenser</h4>
<p>This numeric input represents the fraction of compressor electrical energy consumption that must be rejected by the condenser. Enter a value of 1.0 when modeling hermetic chillers. For open chillers, enter the compressor motor efficiency. This value must be greater than 0.0 and less than or equal to 1.0, with a default value of 1.0.</p>
<h4 id="field-leaving-chilled-water-lower-temperature-limit">Field: Leaving Chilled Water Lower Temperature Limit</h4>
<p>This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold. This input field is currently unused. The default value is 2°C.</p>
<h4 id="field-chiller-flow-mode_4">Field: Chiller Flow Mode</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.</p>
<h4 id="field-design-heat-recovery-water-flow-rate_1">Field: Design Heat Recovery Water Flow Rate</h4>
<p>This is the design heat recovery water flow rate if the heat recovery option is being simulated. If this value is greater than 0.0 (or Autosize), a heat recovery loop must be specified and attached to the chiller using the next two node fields. The units are in cubic meters per second.  This field is autosizable.  When autosizing, the flow rate is simply the product of the design condenser flow rate and the condenser heat recovery relative capacity fraction set in the field below.</p>
<h4 id="field-heat-recovery-side-inlet-node">Field: Heat Recovery Side Inlet Node</h4>
<p>This alpha field contains the identifying name for the chiller heat recovery side inlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified.</p>
<h4 id="field-heat-recovery-side-outlet-node">Field: Heat Recovery Side Outlet Node</h4>
<p>This alpha field contains the identifying name for the chiller heat recovery side outlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified.</p>
<h4 id="field-sizing-factor_4">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-basin-heater-capacity_2">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_2">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_2">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.</p>
<h4 id="field-condenser-heat-recovery-relative-capacity-fraction_1">Field: Condenser Heat Recovery Relative Capacity Fraction</h4>
<p>This field is optional.  It can be used to describe the physical size of the heat recovery portion of a split bundle condenser section.  This fraction describes the relative capacity of the heat recovery bundle of a split condenser compared to the nominal, full load heat rejection rate of the chiller.  This fraction will be applied to the full heat rejection when operating at nominal capacity and nominal COP to model a capacity limit for the heat rejection.  If this field is not entered then the capacity fraction is set to 1.0.</p>
<h4 id="field-heat-recovery-inlet-high-temperature-limit-schedule-name_1">Field: Heat Recovery Inlet High Temperature Limit Schedule Name</h4>
<p>This field is optional.  It can be used to control heat recovery operation of the chiller.  The schedule named here should contain temperature values, in C, that describe an upper limit for the return fluid temperatures entering the chiller at the heat recovery inlet node.  If the fluid temperature is too high, then the heat recovery will not operate.  This is useful to restrict the chiller lift from becoming too high and to avoid overheating the hot water loop.  This limit can be used with or without the alternate control using leaving setpoint that is set in the next field.</p>
<h4 id="field-heat-recovery-leaving-temperature-setpoint-node-name_1">Field: Heat Recovery Leaving Temperature Setpoint Node Name</h4>
<p>This field is optional.  It can be used to refine the model and controls for heat recovery operation of the chiller.  The node named here should have a setpoint placed on it by a setpoint manager.  If the plant loop’s demand calculation scheme is set to SingleSetpoint, then a single setpoint manager should be used.  If the plant loop’s demand calculation is set to DualSetpointDeadband then a dual setpoint manager should be used and the upper setpoint is used for control.  When this field is used, a different model is used for determining the distribution of rejected heat between the two bundles that is more appropriate for series bundle arrangements and for chiller’s that are able to produce relatively higher temperature heated fluilds.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">! ElectricEIRChiller DOE-2 Centrifugal/5.50COP
! A generic centrifugal chiller from DOE-2.1E
!
Chiller:Electric:EIR,
 DOE-2 Centrifugal/5.50COP,  !- Chiller Name
 Autosize,                   !- Reference Capacity {W}
 5.5,                        !- Reference COP {W/W}
 6.67,                       !- Reference Leaving Chilled Water Temperature {C}
 29.4,                       !- Reference Entering Condenser Fluid Temperature {C}
 Autosize,                   !- Reference Chilled Water Flow Rate {m3/s}
 Autosize,                   !- Reference Condenser Water Flow Rate {m3/s}
 DOE-2 Centrifugal/5.50COP CAPFT,  !- Cooling Capacity Function of Temperature Curve
 DOE-2 Centrifugal/5.50COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of
                                      Temperature Curve
 DOE-2 Centrifugal/5.50COP EIRFPLR,!- Electric Input to Cooling Output Ratio Function of Part Load
                                      Ratio Curve
 0.1,                        !- Minimum Part Load Ratio
 1.0,                        !- Maximum Part Load Ratio
 1.0,                        !- Optimum Part Load Ratio
 0.2,                        !- Minimum Unloading Ratio
 Chilled Water Side Inlet Node,        !- Chilled Water Side Inlet Node
 Chilled Water Side Outlet Node,       !- Chilled Water Side Outlet Node
 Condenser Side Inlet Node,  !- Condenser Side Inlet Node
 Condenser Side Outlet Node, !- Condenser Side Outlet Node
 WaterCooled,               !- Condenser Type
 ,                           !- Condenser Fan Power Ratio {W/W}
 1.0,                        !- Fraction of Compressor Electric Power Rejected by Condenser
 2.0,                        !- Leaving Chilled Water Lower Temperature Limit {C}
 ConstantFlow;               !- Chiller Evaporator Flow Mode


!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled centrifugal
  chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-CENT-CAP-FT (CCAPT3) and OPEN-CENT-CAP-FT (CCAPT1)
 Curve:Biquadratic,
 DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
 0.257896E+00,               !- Coefficient1 Constant
 0.389016E-01,               !- Coefficient2 x
 -0.217080E-03,              !- Coefficient3 x**2
 0.468684E-01,               !- Coefficient4 y
 -0.942840E-03,              !- Coefficient5 y**2
 -0.343440E-03,              !- Coefficient6 x*y
 5.0,                        !- Minimum Value of x
 10.0,                       !- Maximum Value of x
 24.0,                       !- Minimum Value of y
 35.0;                       !- Maximum Value of y
!
! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-
  cooled centrifugal chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-CENT-EIR-FT (EIRT3) and OPEN-CENT-EIR-FT (EIRT1)
 Curve:Biquadratic,
 DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
 0.933884E+00,               !- Coefficient1 Constant
 -0.582120E-01,              !- Coefficient2 x
 0.450036E-02,               !- Coefficient3 x**2
 0.243000E-02,               !- Coefficient4 y
 0.486000E-03,               !- Coefficient5 y**2
 -0.121500E-02,              !- Coefficient6x*y
 5.0,                        !- Minimum Value of x
 10.0,                       !- Maximum Value of x
 24.0,                       !- Minimum Value of y
 35.0;                       !- Maximum Value of y
!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic
  water-cooled centrifugal chillers
! x = Part Load Ratio (load/capacity)
! Same as DOE-2.1E HERM-CENT-EIR-FPLR (EIRPLR3) and OPEN-CENT-EIR-FPLR (EIRPLR1)
 Curve:Quadratic,
 DOE-2 Centrifugal/5.50COP EIRFPLR, !- Name
 0.222903,                   !- Coefficient1 Constant
 0.313387,                   !- Coefficient2 x
 0.463710,                   !- Coefficient3 x**2
 0.0,                        !- Minimum Value of x
 1.0;                        !- Maximum Value of x
</code></pre>

<h3 id="electric-eir-chiller-outputs">Electric EIR Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller COP [W/W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Part Load Ratio []</p>
</li>
<li>
<p>HVAC,Average,Chiller Cycling Ratio []</p>
</li>
<li>
<p>HVAC,Average,Chiller False Load Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller False Load Heat Transfer Energy [J]</p>
</li>
</ul>
<p>Curve object outputs:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Capacity Temperature Modifier Multiplier []</p>
</li>
<li>
<p>HVAC,Average,Chiller EIR Temperature Modifier Multiplier []</p>
</li>
<li>
<p>HVAC,Average,Chiller EIR Part Load Modifier Multiplier []</p>
</li>
</ul>
<p>Air-cooled or Evap-cooled:</p>
<ul>
<li>HVAC,Average,Chiller Condenser Inlet Temperature [C]</li>
</ul>
<p>Air-cooled or Evap-cooled reported only when the condenser fan power ratio input field is greater than 0:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Condenser Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Fan Electric Consumption [J]</p>
</li>
</ul>
<p>Evap-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Energy [J]</p>
</li>
</ul>
<p>Water-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>HeatRecovery:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Total Recovered Heat Rate [W]</p>
</li>
<li>
<p>Zone,Meter,HeatRecovery:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heat Recovery [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Effective Heat Rejection Temperature [C]</p>
</li>
</ul>
<p>Most of these chiller output variables are defined above under "Generic Chiller Outputs."  Output variables not described above are discussed here.</p>
<h4 id="chiller-condenser-fan-electric-power-w">Chiller Condenser Fan Electric Power  [W]</h4>
<h4 id="chiller-condenser-fan-electric-energy-j">Chiller Condenser Fan Electric Energy  [J]</h4>
<p>These outputs are for the electric power consumption of the chiller condenser fan and are applicable to air- or evaporatively-cooled chillers. These reports are available only for the Chiller:Electric:EIR and only when the Condenser Fan Power Ratio input field is greater than 0. This output is also added to a meter object with Resource Type = Electricity, End Use Key = Chillers, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="chiller-capacity-temperature-modifier-multiplier">Chiller Capacity Temperature Modifier Multiplier []</h4>
<p>This is the output of the curve object Cooling Capacity Function of Temperature Curve.</p>
<h4 id="chiller-eir-temperature-modifier-multiplier">Chiller EIR Temperature Modifier Multiplier []</h4>
<p>This is the output of the curve object Electric Input to Cooling Output Ratio Function of Temperature Curve.</p>
<h4 id="chiller-eir-part-load-modifier-multiplier">Chiller EIR Part Load Modifier Multiplier []</h4>
<p>This is the output of the curve object Electric Input to Cooling Output Ratio Function of Part Load Curve.</p>
<h4 id="chiller-part-load-ratio_1">Chiller Part Load Ratio []</h4>
<p>This output is the ratio of the evaporator heat transfer rate plus the false load heat transfer rate (if applicable) to the available chiller capacity. This value is used to determine Chiller EIR Part Load Modifier Multiplier.</p>
<h4 id="chiller-cycling-ratio_1">Chiller Cycling Ratio []</h4>
<p>The cycling ratio is the amount of time the chiller operates during each simulation timestep. If the chiller part-load ratio falls below the minimum part-load ratio, the chiller cycles on and off to meet the cooling load.</p>
<h4 id="chiller-false-load-heat-transfer-rate-w">Chiller False Load Heat Transfer Rate [W]</h4>
<h4 id="chiller-false-load-heat-transfer-energy-j">Chiller False Load Heat Transfer Energy [J]</h4>
<p>These outputs are the heat transfer rate and total heat transfer due to false loading of the chiller. When the chiller part-load ratio is below the minimum unloading ratio, the chiller false loads (e.g. hot-gas bypass) to further reduce capacity. The false load heat transfer output variable is not metered.</p>
<h3 id="chillerelectricreformulatedeir">Chiller:Electric:ReformulatedEIR</h3>
<p>This chiller model, developed through the CoolTools™ project sponsored by Pacific Gas and Electric Company (PG&amp;E), is an empirical model similar to EnergyPlus’ Chiller:Electric:EIR model. The model uses performance information at reference conditions along with three curve fits for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The model has the same capabilities as the Chiller:Electric:EIR model, but can potentially provide significant accuracy improvement over the Chiller:Electric:EIR model for variable-speed compressor drive and variable condenser water flow applications. Chiller performance curves can be generated by fitting manufacturer’s catalog data or measured data. Performance curves developed from manufacturer’s performance data are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf). This chiller model can be used to predict the performance of various chiller types (e.g., reciprocating, screw, scroll, and centrifugal) with water-cooled condensers.</p>
<p>The main difference between this model and the Chiller:Electric:EIR model is the condenser fluid temperature used in the associated performance curves: the Chiller:Electric:ReformulatedEIR model uses the LEAVING condenser water temperature while the Chiller:Electric:EIR model uses the ENTERING condenser water temperature.</p>
<p>Note: Chiller:Electric:Reformulated EIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should almost always be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with extreme caution. For example, if the user wishes to model a chiller size that is different from the reference capacity, it is highly recommended that the reference flow rates be scaled proportionately to the change in reference capacity. Although this model can provide more accurate prediction than the Chiller:Electric:EIR model, it requires more performance data to develop the associated performance curves (at least 12 points from full-load performance and 7 points from part-load performance).</p>
<h4 id="field-chiller-name">Field: Chiller Name</h4>
<p>This alpha field contains the identifying name for this chiller.</p>
<h4 id="field-reference-capacity_1">Field: Reference Capacity</h4>
<p>This numeric field contains the reference cooling capacity of the chiller in Watts. This should be the capacity of the chiller at the reference temperatures and water flow rates defined below. Alternately, this field can be autosized.</p>
<h4 id="field-reference-cop_1">Field: Reference COP</h4>
<p>This numeric field contains the chiller’s coefficient of performance. This value should <strong>not</strong> include energy use due to pumps or cooling tower fans. This COP should be at the reference temperatures and water flow rates defined below.</p>
<h4 id="field-reference-leaving-chilled-water-temperature_1">Field: Reference Leaving Chilled Water Temperature</h4>
<p>This numeric field contains the chiller’s reference leaving chilled water temperature in Celsius. The default value is 6.67°C.</p>
<h4 id="field-reference-leaving-condenser-water-temperature">Field: Reference Leaving Condenser Water Temperature</h4>
<p>This numeric field contains the chiller’s reference leaving condenser water temperature in Celsius. The default value is 35°C.</p>
<h4 id="field-reference-chilled-water-flow-rate_1">Field: Reference Chilled Water Flow Rate</h4>
<p>For a variable flow chiller this is the maximum water flow rate and for a constant flow chiller this is the operating water flow rate through the chiller’s evaporator. The units are in cubic meters per second. The minimum value for this numeric input field must be greater than zero, or this field can be autosized.</p>
<h4 id="field-reference-condenser-water-flow-rate">Field: Reference Condenser Water Flow Rate</h4>
<p>This numeric field contains the chiller’s operating condenser water flow rate in cubic meters per second. The units are in cubic meters per second. The minimum value for this numeric input field must be greater than zero, or this field can be autosized.</p>
<h4 id="field-cooling-capacity-function-of-temperature-curve-name_1">Field: Cooling Capacity Function of Temperature Curve Name</h4>
<p>The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the cooling capacity as a function of the leaving chilled water temperature and the leaving condenser water temperature. The output of this curve is multiplied by the reference capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).</p>
<h4 id="field-electric-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-type">Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type</h4>
<p>This choice field determines which type of the Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve is used in the chiller modeling. Two curve types are available: (1) Type LeavingCondenserWaterTemperature is based on the leaving condenser water temperature. (2) Type Lift is based on the normalized lift, which is the temperature difference between the leaving condenser water temperature and the leaving evaporator water temperature. </p>
<h4 id="field-electric-input-to-cooling-output-ratio-function-of-temperature-curve-name_1">Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>The name of the Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve. The form of this curve is based on the input for Electric Input to Cooling Output RatioFunction of Part Load Ratio Curve Type. For the type of LeavingCondenserWaterTemperature, the curve object type should be Curve:Bicubic or Table:TwoIndependentVariables that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the leaving condenser water temperature. For the type of Lift, the curve object type should be Curve:ChillerPartLoadWithLiftCurves or Table:MultiVariableLookup that parameterizes the variation of EIR as a function of the normalized fractional Lift, normalized Tdev and the PLR. Tdev is the difference between Leaving Chilled Water Temperature and Reference Chilled Water Temperature. Lift is the Leaving Condenser Water Temperature and Leaving Chilled Water Temperature.  The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).</p>
<h4 id="field-electric-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name_1">Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>The name of a bicubic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the leaving condenser water temperature and the part-load ratio (EIRfTPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity. This curve is generated by dividing the operating electric input power by the available full-load capacity (do not divide by load) at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. The output of this curve is multiplied by the reference full-load EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 at the reference leaving condenser water temperature with the part-load ratio equal to 1.0. An ideal chiller with the same efficiency at all part-load ratio’s would use a performance curve that has a value of 0 when the part-load ratio equals 0 (i.;e., a line connecting 0,0 and 1,1 when plotted as EIRfTPLR versus PLR), however, actual systems can have part-load EIR’s slightly above or below this line (i.e., part-load efficiency often differs from rated efficiency). The bicubic curve should be valid for the range of condenser water temperatures and part-load ratios anticipated for the simulation (otherwise the program issues warning messages).</p>
<p>Note: Although a bicubic curve requires 10 coefficients (ref. Curve:Bicubic), coefficients 7, 9 and 10 are typically not used in the performance curve described here and should be entered as 0 unless sufficient performance data and regression accuracy exist to justify the use of these coefficients. Additionally, coefficients 2, 3, and 6 should not be used unless sufficient temperature data is available to accurately define the performance curve (i.e., negative values may result from insufficient data).</p>
<h4 id="field-minimum-part-load-ratio_4">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.1.</p>
<h4 id="field-maximum-part-load-ratio_4">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-optimum-part-load-ratio_4">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-minimum-unloading-ratio_1">Field: Minimum Unloading Ratio</h4>
<p>This numeric field contains the chiller’s minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.2.</p>
<h4 id="field-chilled-water-side-inlet-node_1">Field: Chilled Water Side Inlet Node</h4>
<p>This required alpha field contains the identifying name for the chiller plant side (chilled water) inlet node.</p>
<h4 id="field-chilled-water-side-outlet-node_1">Field: Chilled Water Side Outlet Node</h4>
<p>This required alpha field contains the identifying name for the chiller plant side (chilled water) outlet node.</p>
<h4 id="field-condenser-side-inlet-node">Field: Condenser Side Inlet Node</h4>
<p>This required alpha field contains the identifying name for the chiller condenser side inlet node.</p>
<h4 id="field-condenser-side-outlet-node">Field: Condenser Side Outlet Node</h4>
<p>This required alpha field contains the identifying name for the chiller condenser side outlet node.</p>
<h4 id="field-fraction-of-compressor-electric-power-rejected-by-condenser_1">Field: Fraction of Compressor Electric Power Rejected by Condenser</h4>
<p>This numeric input represents the fraction of compressor electrical energy consumption that must be rejected by the condenser. Enter a value of 1.0 when modeling hermetic chillers. For open chillers, enter the compressor motor efficiency. This value must be greater than 0.0 and less than or equal to 1.0, with a default value of 1.0.</p>
<h4 id="field-leaving-chilled-water-lower-temperature-limit_1">Field: Leaving Chilled Water Lower Temperature Limit</h4>
<p>This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the water doesn’t get too cold. This input field is currently unused. The default value is 2°C.</p>
<h4 id="field-chiller-flow-mode-type">Field: Chiller Flow Mode Type</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.</p>
<h4 id="field-design-heat-recovery-water-flow-rate_2">Field: Design Heat Recovery Water Flow Rate</h4>
<p>This is the design heat recovery water flow rate if the heat recovery option is being simulated. If this value is greater than 0.0 (or autosize), a heat recovery loop must be specified and attached to the chiller using the next two node fields. The units are in cubic meters per second.  This field is autosizable.  When autosizing, the flow rate is simply the product of the design condenser flow rate and the condenser heat recovery relative capacity fraction set in the field below.</p>
<h4 id="field-heat-recovery-side-inlet-node_1">Field: Heat Recovery Side Inlet Node</h4>
<p>This alpha field contains the identifying name for the chiller heat recovery side inlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified and it can only be used with a water-cooled condenser.</p>
<h4 id="field-heat-recovery-side-outlet-node_1">Field: Heat Recovery Side Outlet Node</h4>
<p>This alpha field contains the identifying name for the chiller heat recovery side outlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified and it can only be used with a water-cooled condenser.</p>
<h4 id="field-sizing-factor_5">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-condenser-heat-recovery-relative-capacity-fraction_2">Field: Condenser Heat Recovery Relative Capacity Fraction</h4>
<p>This field is optional.  It can be used to describe the physical size of the heat recovery portion of a split bundle condenser section.  This fraction describes the relative capacity of the heat recovery bundle of a split condenser compared to the nominal, full load heat rejection rate of the chiller.  This fraction will be applied to the full heat rejection when operating at nominal capacity and nominal COP to model a capacity limit for the heat rejection.  If this field is not entered then the capacity fraction is set to 1.0.</p>
<h4 id="field-heat-recovery-inlet-high-temperature-limit-schedule-name_2">Field: Heat Recovery Inlet High Temperature Limit Schedule Name</h4>
<p>This field is optional.  It can be used to control heat recovery operation of the chiller.  The schedule named here should contain temperature values, in C, that describe an upper limit for the return fluid temperatures entering the chiller at the heat recovery inlet node.  If the fluid temperature is too high, then the heat recovery will not operate.  This is useful to restrict the chiller lift from becoming too high and to avoid overheating the hot water loop.  This limit can be used with or without the alternate control using leaving setpoint that is set in the next field.</p>
<h4 id="field-heat-recovery-leaving-temperature-setpoint-node-name_2">Field: Heat Recovery Leaving Temperature Setpoint Node Name</h4>
<p>This field is optional.  It can be used to refine the model and controls for heat recovery operation of the chiller.  The node named here should have a setpoint placed on it by a setpoint manager.  If the plant loop’s demand calculation scheme is set to SingleSetpoint, then a single setpoint manager should be used.  If the plant loop’s demand calculation is set to DualSetpointDeadband then a dual setpoint manager should be used and the upper setpoint is used for control.  When this field is used, a different model is used for determining the distribution of rejected heat between the two bundles that is more appropriate for series bundle arrangements and for chiller’s that are able to produce relatively higher temperature heated fluilds.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Chiller:Electric:ReformulatedEIR,
  Main Chiller,                        !- Chiller Name
  50000,                               !- Reference Capacity {W}
  3.99,                                !- Reference COP
  6.67,                                !- Reference Leaving Chilled Water Temperature {C}
  35.0,                                !- Reference Leaving Condenser Water Temperature {C}
  0.00898,                             !- Reference Chilled Water Flow Rate {m3/s}
  0.01122,                             !- Reference Condenser Water Flow Rate {m3/s}
  Main Chiller RecipCapFT,             !- Cooling Capacity Function of Temperature Curve
  Main Chiller RecipEIRFT,             !- Electric Input to Cooling Output Ratio Function of Temperature Curve
  LeavingCondenserWaterTemperature     !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
  Main Chiller RecipEIRFPLR,           !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.01,                                !- Minimum Part Load Ratio
  1,                                   !- Maximum Part Load Ratio
  1,                                   !- Optimum Part Load Ratio
  0.07,                                !- Minimum Unloading Ratio
  Main Chiller ChW Inlet,              !- Chilled Water Side Inlet Node
  Main Chiller ChW Outlet,             !- Chilled Water Side Outlet Node
  Main Chiller Cnd Inlet,              !- Condenser Side Inlet Node
  Main Chiller Cnd Outlet,             !- Condenser Side Outlet Node
  1,                                   !- Fraction of Compressor Electric Power Rejected by Condenser
  2,                                   !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow;                        !- Chiller Flow Mode

! Cooling capacity to rated capacity function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    Main Chiller RecipCapFT,  !- Name
    0.958546443,       !- Coefficient1 Constant
    0.035168695,       !- Coefficient2 x
    0.000124662,       !- Coefficient3 x\*\*2
    -0.00274551,       !-Coefficient4y
    -0.00005000,       !-Coefficient5y\*\*2
    -0.00017234,       !-Coefficient6x\*y
    5.00,              !- Minimum Value of x
    10.0,              !- Maximum Value of x
    20.00,             !- Minimum Value of y
    40.94;             !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    Main Chiller RecipEIRFT,  !- Name
    0.732700123,       !- Coefficient1 Constant
    -0.00834360,       !- Coefficient2 x
    0.000638530,       !- Coefficient3 x\*\*2
    -0.00303753,       !-Coefficient4y
    0.000484952,       !-Coefficient5y\*\*2
    -0.00083584,       !-Coefficient6x\*y
    5.00,              !- Minimum Value of x
    10.0,              !- Maximum Value of x
    20.00,             !- Minimum Value of y
    40.94;             !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser water Temperature and y = Part Load Ratio

  Curve:Bicubic,
    Main Chiller RecipEIRFPLR, !- Name
    0.070862846,        !- Coefficient1 Constant
    0.002787560,        !- Coefficient2 x
    -0.00000891,        !- Coefficient3 x\*\*2
    0.230973399,        !-Coefficient4y
    1.250442176,        !-Coefficient5y\*\*2
    -0.00216102,        !-Coefficient6x\*y
    0.000000,           !-Coefficient7x\*\*3
    -0.56300936,        !-Coefficient8y\*\*3
    0.000000,           !-Coefficient9x\*\*2\*y
    0.000000,           !-Coefficient10x\*y\*\*2
    20.00,              !- Minimum Value of x
    40.94,              !- Maximum Value of x
    0.01,               !- Minimum Value of y
    1.0;               !- Maximum Value of y
</code></pre>

<h3 id="electric-reformulated-eir-chiller-outputs">Electric Reformulated EIR Chiller Outputs</h3>
<p>The output variables for Chiller:Electric:ReformulatedEIR are the same as the output variables for Chiller:Electric:EIR (ref. Electric EIR Chiller Outputs). except for the Chiller Condenser Fan Electric Power and Energy reports</p>
<h3 id="chillerenginedriven">Chiller:EngineDriven</h3>
<h4 id="field-name_50">Field: Name</h4>
<p>This alpha field contains the identifying name for the engine driven chiller.</p>
<h4 id="field-condenser-type_3">Field: Condenser Type</h4>
<p>This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, where the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.</p>
<h4 id="field-nominal-capacity_4">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal cooling capability of the chiller in Watts.</p>
<h4 id="field-nominal-cop_2">Field: Nominal COP</h4>
<p>This numeric field contains the chiller’s coefficient of performance (COP).</p>
<h4 id="field-chilled-water-inlet-node-name_4">Field: Chilled Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller plant side inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name_4">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller plant side outlet node.</p>
<h4 id="field-condenser-inlet-node-name_5">Field: Condenser Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).</p>
<h4 id="field-condenser-outlet-node-name_5">Field: Condenser Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.</p>
<h4 id="field-minimum-part-load-ratio_5">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.</p>
<h4 id="field-maximum-part-load-ratio_5">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.</p>
<h4 id="field-optimum-part-load-ratio_5">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.</p>
<h4 id="field-design-condenser-inlet-temperature_3">Field: Design Condenser Inlet Temperature</h4>
<p>This numeric field contains the chiller’s condenser inlet design temperature in Celsius.</p>
<h4 id="field-temperature-rise-coefficient_1">Field: Temperature Rise Coefficient</h4>
<p>This numeric field contains the electric chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value. This is calculated as the following ratio:</p>
<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

<p>where:</p>
<p>TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.</p>
<p>TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.</p>
<p>TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.</p>
<p>TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.</p>
<h4 id="field-design-chilled-water-outlet-temperature_1">Field: Design Chilled Water Outlet Temperature</h4>
<p>This numeric field contains the chiller’s evaporator outlet design temperature in Celsius.</p>
<h4 id="field-design-chilled-water-flow-rate_4">Field: Design Chilled Water Flow Rate</h4>
<p>For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.</p>
<h4 id="field-design-condenser-water-flow-rate_3">Field: Design Condenser Water Flow Rate</h4>
<p>This numeric field contains the chiller’s design condenser water flow rate in cubic meters per second. This field can be autosized. This field is not user for Condenser Type = AirCooled or EvaporativelyCooled.</p>
<h4 id="capacity-ratio-curve_1">Capacity Ratio Curve</h4>
<p>The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:</p>
<div>\[AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2\]</div>

<p>Where the Delta Temperature is defined as:</p>
<div>\[FullLoadtoPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}\]</div>

<p>TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).</p>
<p>TempCondInDesign = Design Condenser Inlet Temperature from User input above.</p>
<p>TempEvapOut = Temperature leaving the evaporator.</p>
<p>TempEvapOutDesign = Design Chilled Water Outlet Temperature from User input above.</p>
<p>TempRiseCoefficient = User Input from above.</p>
<p>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-capacity-ratio-curve_1">Field: Coefficient 1 of Capacity Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the capacity ratio curve.</p>
<h4 id="field-coefficient-2-of-capacity-ratio-curve_1">Field: Coefficient 2 of Capacity Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the capacity ratio curve.</p>
<h4 id="field-coefficient-3-of-capacity-ratio-curve_1">Field: Coefficient 3 of Capacity Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the capacity ratio curve.</p>
<h4 id="power-ratio-curve_1">Power Ratio Curve</h4>
<p>The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power. The defining equation is:</p>
<p><span>$FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}$</span>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-power-ratio-curve">Field: Coefficient 1 of Power Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the power ratio curve.</p>
<h4 id="field-coefficient-2-of-power-ratio-curve_1">Field: Coefficient 2 of Power Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the power ratio curve.</p>
<h4 id="field-coefficient-3-of-power-ratio-curve_1">Field: Coefficient 3 of Power Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the power ratio curve.</p>
<h4 id="full-load-ratio-curve_1">Full Load Ratio Curve</h4>
<p>The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power. The defining equation is:</p>
<div>\[{\rm{CoolingLoadtoFuelCurve}} = {C_1} + {C_2} * PLR + {C_3} * PL{R^2}\]</div>

<p>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-full-load-ratio-curve_1">Field: Coefficient 1 of Full Load Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the full load ratio curve.</p>
<h4 id="field-coefficient-2-of-full-load-ratio-curve_1">Field: Coefficient 2 of Full Load Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the full load ratio curve.</p>
<h4 id="field-coefficient-3-of-full-load-ratio-curve_1">Field: Coefficient 3 of Full Load Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the full load ratio curve.</p>
<h4 id="field-chilled-water-outlet-temperature-lower-limit_3">Field Chilled Water Outlet Temperature Lower Limit</h4>
<p>This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.</p>
<h4 id="field-fuel-use-curve-name">Field: Fuel Use Curve Name</h4>
<p>This alpha field contains the name of the Cooling Load to Fuel Use curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Fuel Use Curve is a quadratic equation that determines the ratio of Cooling Load to Fuel Energy. The defining equation is:</p>
<div>\[RecoveryJacketHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where PLR is the Part Load Ratio from the Chiller. The Part Load Based Fuel Input Curve determines the ratio of fuel energy per unit time (J/s) / cooling load (W). This is illustrated by the logic block in the Engine Driven Chiller algorithm.</p>
<pre><code>IF (PartLoadRat == 0)THEN
   EngineDrivenFuelEnergy = 0
ELSE
   ClngLoadFuelRat = CurveValue(EngineDrivenChiller(ChillerNum)%ClngLoadtoFuelCurve, PartLoadRat )
   EngineDrivenFuelEnergy = QEvaporator / ClngLoadFuelRat
END IF
</code></pre>

<h4 id="field-jacket-heat-recovery-curve-name">Field: Jacket Heat Recovery Curve Name</h4>
<p>This alpha field contains the name of the Recovery Jacket Heat curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Recovery Jacket Heat Curve is a quadratic equation that determines the ratio of recovery jacket heat to fuel energy. The defining equation is:</p>
<div>\[RecoveryLubeHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Diesel Engine Capacity</p>
<h4 id="field-lube-heat-recovery-curve-name">Field: Lube Heat Recovery Curve Name</h4>
<p>This alpha field contains the name of the Recovery Lube Heat curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Recovery Lubricant Heat Curve is a quadratic equation that determines the ratio of recovery lube heat to fuel energy. The defining equation is:</p>
<div>\[TotalExhaustToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Diesel Engine Capacity</p>
<h4 id="field-total-exhaust-energy-curve-name">Field: Total Exhaust Energy Curve Name</h4>
<p>This alpha field contains the name of the Total Exhaust Energy curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Total Exhaust Energy Curve is a quadratic equation that determines the ratio of total exhaust energy to fuel energy. The defining equation is:</p>
<div>\[AbsoluteExhaustTemperature = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Diesel Engine Capacity</p>
<h4 id="field-exhaust-temperature-curve-name">Field: Exhaust Temperature Curve Name</h4>
<p>This alpha field contains the name of the Exhaust Temperature curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Exhaust Temperature Curve is a quadratic equation that determines the absolute exhaust temperature. The defining equation is:</p>
<div>\[UAToCapacityRatio = {C_1}EngineCapacit{y^{{C_2}}}\]</div>

<p>where RL is the Ratio of Load to Diesel Engine Capacity</p>
<h4 id="u-factor-times-area-curve">U-Factor Times Area Curve</h4>
<p>The U-Factor Times Area (UA) is an equation that determines the overall heat transfer coefficient for the exhaust gasses with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:</p>
<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

<p>The following two fields contain the coefficients for the equation.</p>
<h4 id="field-coefficient-1-of-u-factor-times-area-curve">Field: Coefficient 1 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the first coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-coefficient-2-of-u-factor-times-area-curve">Field: Coefficient 2 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-maximum-exhaust-flow-per-unit-of-power-output">Field: Maximum Exhaust Flow per Unit of Power Output</h4>
<p>This numeric field contains the maximum exhaust gas mass flow rate per watt of cooling provided by the engine driven chiller</p>
<h4 id="field-design-minimum-exhaust-temperature">Field: Design Minimum Exhaust Temperature</h4>
<p>This numeric field contains the steam saturation temperature in Celsius that would be used to determine the energy recovered from a water jacket heat exchanger on the engine.</p>
<h4 id="field-fuel-type">Field: Fuel Type</h4>
<p>This alpha value specifies the type of fuel used in the engine. The fuel type can be NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil#1, FuelOil#2, OtherFuel1 or OtherFuel2. This field is required.</p>
<h4 id="field-fuel-higher-heating-value">Field: Fuel Higher Heating Value</h4>
<p>This numeric field contains the higher heating value of the fuel used in kJ/kg.</p>
<h4 id="field-design-heat-recovery-water-flow-rate_3">Field: Design Heat Recovery Water Flow Rate</h4>
<p>This numeric field specifies the heat recovery volumetric flow rate through the engine in m<sup>3</sup>/sec. The heat recovery loop manager and hot water tan must also be specified if heat energy is to be recovered from the engine driven chiller.</p>
<h4 id="field-heat-recovery-inlet-node-name_1">Field: Heat Recovery Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side inlet. If a loop is connected, then the jacket and lubricant heat will be recovered. There is no need for an effectiveness term, since the jacket and lubricant recovered heat energies are the actual recovered energies.</p>
<h4 id="field-heat-recovery-outlet-node-name_1">Field: Heat Recovery Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side outlet.</p>
<h4 id="field-chiller-flow-mode_5">Field: Chiller Flow Mode</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.</p>
<h4 id="field-maximum-temperature-for-heat-recovery-at-heat-recovery-outlet-node">Field: Maximum Temperature for Heat Recovery at Heat Recovery Outlet Node</h4>
<p>This field sets the maximum temperature that this piece of equipment can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.</p>
<p>As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply. The temperature is specified in degrees C.</p>
<h4 id="field-sizing-factor_6">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-basin-heater-capacity_3">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_3">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_3">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Chiller:EngineDriven,
    Central Chiller,         !- Chiller Name
    WaterCooled,            !- Condenser Type
    autosize,                !- Nominal Capacity {W}
    2.75,                    !- COP
    Central Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Central Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Central Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Central Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    autosize,                !- Design Chilled Water Flow Rate {m3/s}
    autosize,                !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    Fuel Use Curve,          !- the Fuel Use Curve
    Jacket Heat Recovery Curve,  !- the Recovery Jacket Heat curve
    Lube Heat Recovery Curve,!- the Recovery Lube Heat curve
    Total Exhaust Energy Curve,  !- the Total Exhaust Energy curve
    Exhaust Temperature Curve,  !- the Exhaust Temperature curve
    0.01516,                 !- Coefficient1 of UA curve
    0.9,                     !- Coefficient2 of UA curve
    0.00063,                 !- Maximum Exhaust Flow per W of Power Output {(kg/s)/W}
    150,                     !- Design Minimum Exhaust temp. (Steam Saturation Temperature) {C}
    DIESEL,                  !- Fuel Type
    45500,                   !- Fuel Heating Value {kJ/kg}
    0.0,                     !- Design heat recovery water flow rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    VariableFlow,            !- Chiller Flow Mode
    60.0;                    !- Maximum Temp for Heat Recovery. This sets max availability {C}
</code></pre>

<h3 id="engine-driven-chiller-outputs">Engine Driven Chiller Outputs</h3>
<pre><code class="idf">HVAC,Average,Chiller Electric Power [W]
HVAC,Sum,Chiller Electric Energy [J]
Zone,Meter,Electricity:Plant [J]
Zone,Meter,Cooling:Electricity [J]
HVAC,Average,Chiller Evaporator Cooling Rate [W]
HVAC,Sum,Chiller Evaporator Cooling Energy [J]
Zone,Meter,EnergyTransfer:Plant [J]
Zone,Meter,Chillers:EnergyTransfer [J]
HVAC,Average,Chiller Evaporator Inlet Temperature [C]
HVAC,Average,Chiller Evaporator Outlet Temperature [C]
HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]
HVAC,Average,Chiller COP [W/W]
HVAC,Average,Chiller Condenser Heat Transfer Energy Rate [W]
HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]
Zone,Meter,HeatRejection:EnergyTransfer [J]
</code></pre>

<p>Air-cooled or Evap-cooled:</p>
<ul>
<li>HVAC,Average,Chiller Condenser Inlet Temperature [C]</li>
</ul>
<p>Evap-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Energy [J]</p>
</li>
</ul>
<p>Water-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Drive Shaft Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Drive Shaft Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Jacket Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Jacket Recovered Heat Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRecovery:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Lube Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Lube Recovered Heat Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Exhaust Heat Recovery Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Exhaust Heat Recovery Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Total Recovered Heat Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Total Recovered Heat Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Exhaust Temperature [C]</p>
</li>
</ul>
<p>One of the following blocks will be applicable based on fuel type:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Gas Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Gas Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Gas Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Propane Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Propane Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Propane Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Diesel Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Diesel Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Diesel Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Gasoline Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Gasoline Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Gasoline Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller FuelOil#1 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#1 Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller FuelOil#2 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller FuelOil#2 Mass Flow Rate [kg/s</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller OtherFuel1 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel1 Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller OtherFuel2 Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller OtherFuel2 Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>These chiller output variables are defined above under "Generic Chiller Outputs."</p>
<h3 id="chillercombustionturbine">Chiller:CombustionTurbine</h3>
<p>This chiller model is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Chiller performance curves are generated by fitting catalog data to third order polynomial equations. Three sets of coefficients are required.</p>
<h4 id="field-name_51">Field: Name</h4>
<p>This alpha field contains the identifying name for the combustion turbine chiller.</p>
<h4 id="field-condenser-type_4">Field: Condenser Type</h4>
<p>This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, where the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.</p>
<h4 id="field-nominal-capacity_5">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal cooling capability of the chiller in Watts.</p>
<h4 id="field-nominal-cop_3">Field: Nominal COP</h4>
<p>This numeric field contains the chiller’s coefficient of performance (COP).</p>
<h4 id="field-chilled-water-inlet-node-name_5">Field: Chilled Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the combustion turbine chiller plant side inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name_5">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the combustion turbine chiller plant side inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name_6">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the combustion turbine chiller plant side outlet node.</p>
<h4 id="field-condenser-inlet-node-name_6">Field: Condenser Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the combustion turbine chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).</p>
<h4 id="field-condenser-outlet-node-name_6">Field: Condenser Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the combustion turbine chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.</p>
<h4 id="field-minimum-part-load-ratio_6">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the combustion turbine chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.</p>
<h4 id="field-maximum-part-load-ratio_6">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the combustion turbine chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.</p>
<h4 id="field-optimum-part-load-ratio_6">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the combustion turbine chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.</p>
<h4 id="field-design-condenser-inlet-temperature_4">Field: Design Condenser Inlet Temperature</h4>
<p>This numeric field contains the combustion turbine chiller’s condenser inlet design temperature in Celsius.</p>
<h4 id="field-temperature-rise-coefficient_2">Field: Temperature Rise Coefficient</h4>
<p>This numeric field contains the electric chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value. This is calculated as the following ratio:</p>
<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

<p>where:</p>
<p>TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.</p>
<p>TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.</p>
<p>TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.</p>
<p>TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.</p>
<h4 id="field-design-chilled-water-outlet-temperature_2">Field: Design Chilled Water Outlet Temperature</h4>
<p>This numeric field contains the combustion turbine chiller’s evaporator outlet design temperature in Celsius.</p>
<h4 id="field-design-chilled-water-flow-rate_5">Field: Design Chilled Water Flow Rate</h4>
<p>For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.</p>
<h4 id="field-design-condenser-water-flow-rate_4">Field: Design Condenser Water Flow Rate</h4>
<p>This numeric field contains the combustion turbine chiller’s design condenser water flow rate in cubic meters per second. This field can be autosized. This field is not used for Condenser Type = AirCooled or EvaporativelyCooled.</p>
<h4 id="capacity-ratio-curve_2">Capacity Ratio Curve</h4>
<p>The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:</p>
<div>\[AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2\]</div>

<p>Where the Delta Temperature is defined as:</p>
<div>\[FullLoadtoPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}\]</div>

<p>TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).</p>
<p>TempCondInDesign = Design Condenser Inlet Temperature from User input above.</p>
<p>TempEvapOut = Temperature leaving the evaporator.</p>
<p>TempEvapOutDesign = Design Chilled Water Outlet Temperature from User input above.</p>
<p>TempRiseCoefficient = User Input from above.</p>
<p>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-capacity-ratio-curve_2">Field: Coefficient 1 of Capacity Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the capacity ratio curve.</p>
<h4 id="field-coefficient-2-of-capacity-ratio-curve_2">Field: Coefficient 2 of Capacity Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the capacity ratio curve.</p>
<h4 id="field-coefficient-3-of-capacity-ratio-curve_2">Field: Coefficient 3 of Capacity Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the capacity ratio curve.</p>
<h4 id="power-ratio-curve_2">Power Ratio Curve</h4>
<p>The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power. The defining equation is:</p>
<p><span>$FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}$</span>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-power-ratio-curve_1">Field: Coefficient 1 of Power Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the power ratio curve.</p>
<h4 id="field-coefficient-2-of-power-ratio-curve_2">Field: Coefficient 2 of Power Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the power ratio curve.</p>
<h4 id="field-coefficient-3-of-power-ratio-curve_2">Field: Coefficient 3 of Power Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the power ratio curve.</p>
<h4 id="full-load-ratio-curve_2">Full Load Ratio Curve</h4>
<p>The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power. The defining equation is:</p>
<div>\[FuelEnergyInput = PLoad * (FI{C_1} + FI{C_2}RLoad + FI{C_3}RLoa{d^2}) * (TBFI{C_1} + TBFI{C_2}A{T_{air}} + TBFI{C_3}AT_{air}^2)\]</div>

<p>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-full-load-ratio-curve_2">Field: Coefficient 1 of Full Load Ratio Curve</h4>
<p>This numeric field contains the first coefficient for the full load ratio curve.</p>
<h4 id="field-coefficient-2-of-full-load-ratio-curve_2">Field: Coefficient 2 of Full Load Ratio Curve</h4>
<p>This numeric field contains the second coefficient for the full load ratio curve.</p>
<h4 id="field-coefficient-3-of-full-load-ratio-curve_2">Field: Coefficient 3 of Full Load Ratio Curve</h4>
<p>This numeric field contains the third coefficient for the full load ratio curve.</p>
<h4 id="field-chilled-water-outlet-temperature-lower-limit_4">Field: Chilled Water Outlet Temperature Lower Limit</h4>
<p>This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.</p>
<h4 id="fuel-input-curve">Fuel Input Curve</h4>
<p>The Fuel Input Curve is a polynomial equation that determines the Ratio of Fuel Input to Energy Output. The equation combines both the Fuel Input Curve Coefficients and the Temperature Based Fuel Input Curve Coefficients. The defining equation is:</p>
<div>\[ExhaustFlowRate = GTCapacity * ({C_1} + {C_2}A{T_{air}} + {C_3}AT_{air}^2)\]</div>

<p>where FIC represents the Fuel Input Curve Coefficients, TBFIC represents the Temperature Based Fuel Input Curve Coefficients, Rload is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.</p>
<p>The following three fields contain the coefficients for the fuel input curve.</p>
<h4 id="field-coefficient-1-of-fuel-input-curve">Field: Coefficient 1 of Fuel Input Curve</h4>
<p>This numeric field contains the first coefficient for the Fuel Input Curve.</p>
<h4 id="field-coefficient-2-of-fuel-input-curve">Field: Coefficient 2 of Fuel Input Curve</h4>
<p>This numeric field contains the second coefficient for the Fuel Input Curve.</p>
<h4 id="field-coefficient-3-of-fuel-input-curve">Field: Coefficient 3 of Fuel Input Curve</h4>
<p>This numeric field contains the third coefficient for the Fuel Input Curve.</p>
<p>The following three fields contain the coefficients for the temperature based fuel input curve.</p>
<h4 id="field-coefficient-1-of-temperature-based-fuel-input-curve">Field: Coefficient 1 of Temperature Based Fuel Input Curve</h4>
<p>This numeric field contains the first coefficient for the Temperature Based Fuel Input Curve.</p>
<h4 id="field-coefficient-2-of-temperature-based-fuel-input-curve">Field: Coefficient 2 of Temperature Based Fuel Input Curve</h4>
<p>This numeric field contains the second coefficient for the Temperature Based Fuel Input Curve.</p>
<h4 id="field-coefficient-3-of-temperature-based-fuel-input-curve">Field: Coefficient 3 of Temperature Based Fuel Input Curve</h4>
<p>This numeric field contains the third coefficient for the Temperature Based Fuel Input Curve.</p>
<h4 id="exhaust-flow-curve">Exhaust Flow Curve</h4>
<p>The Exhaust Flow Curve is a quadratic equation that determines the Ratio of Exhaust Gas Flow Rate to Engine Capacity. The defining equation is:</p>
<p><em><span>$ExhaustTemperature = ({C_1} + {C_2}RLoad + {C_3}RLoa{d^2}) * (TB{C_1} + TB{C_2}A{T_{air}} + TB{C_3}AT_{air}^2) - 273.15$</span> </em></p>
<p>where GTCapacity is the Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.</p>
<h4 id="field-coefficient-1-of-exhaust-flow-curve">Field: Coefficient 1 of Exhaust Flow Curve</h4>
<p>This numeric field contains the first coefficient for the Exhaust Flow Curve.</p>
<h4 id="field-coefficient-2-of-exhaust-flow-curve">Field: Coefficient 2 of Exhaust Flow Curve</h4>
<p>This numeric field contains the second coefficient for the Exhaust Flow Curve.</p>
<h4 id="field-coefficient-3-of-exhaust-flow-curve">Field: Coefficient 3 of Exhaust Flow Curve</h4>
<p>This numeric field contains the third coefficient for the Exhaust Flow Curve.</p>
<h4 id="exhaust-gas-temperature-curve">Exhaust Gas Temperature Curve</h4>
<p>The Exhaust Gas Temperature Curve is a polynomial equation that determines the Exhaust Gas Temperature. The equation combines both the Exhaust Gas Temperature Curve Coefficients (Based on the Part Load Ratio) and the (Ambient) Temperature Based Exhaust Gas Temperature Curve Coefficients. The defining equation is:</p>
<p><span>$RecoveryLubeEnergy = PLoad * ({C_1} + {C_2}RL + {C_3}R{L^2})$</span></p>
<p>where C represents the Exhaust Gas Temperature Curve Coefficients, TBC are the Temperature Based Exhaust Gas Temperature Curve Coefficients, RLoad is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the actual ambient and design ambient temperatures.</p>
<h4 id="field-coefficient-1-of-exhaust-gas-temperature-curve">Field: Coefficient 1 of Exhaust Gas Temperature Curve</h4>
<p>This numeric field contains the first coefficient for the Exhaust Gas Temperature Curve.</p>
<h4 id="field-coefficient-2-of-exhaust-gas-temperature-curve">Field: Coefficient 2 of Exhaust Gas Temperature Curve</h4>
<p>This numeric field contains the second coefficient for the Exhaust Gas Temperature Curve.</p>
<h4 id="field-coefficient-3-of-exhaust-gas-temperature-curve">Field: Coefficient 3 of Exhaust Gas Temperature Curve</h4>
<p>This numeric field contains the third coefficient for the Exhaust Gas Temperature Curve.</p>
<h4 id="field-coefficient-1-of-temperature-based-exhaust-gas-temperature-curve">Field: Coefficient 1 of Temperature Based Exhaust Gas Temperature Curve</h4>
<p>This numeric field contains the first coefficient for the Temperature Based Exhaust Gas Temperature Curve.</p>
<h4 id="field-coefficient-2-of-temperature-based-exhaust-gas-temperature-curve">Field: Coefficient 2 of Temperature Based Exhaust Gas Temperature Curve</h4>
<p>This numeric field contains the second coefficient for the Temperature Based Exhaust Gas Temperature Curve.</p>
<h4 id="field-coefficient-3-of-temperature-based-exhaust-gas-temperature-curve">Field: Coefficient 3 of Temperature Based Exhaust Gas Temperature Curve</h4>
<p>This numeric field contains the third coefficient for the Temperature Based Exhaust Gas Temperature Curve.</p>
<h4 id="recovery-lubricant-heat-curve">Recovery Lubricant Heat Curve</h4>
<p>The Recovery Lubricant Heat Curve is a quadratic equation that determines the recovery lube energy. The defining equation is:</p>
<div>\[UAToCapacityRatio = {C_1}GasTurbineEngineCapacit{y^{{C_2}}}\]</div>

<p>where Pload is the engine load and RL is the Ratio of Load to Combustion Turbine Engine Capacity</p>
<p>The following three fields contain the coefficients for the quadratic equation.</p>
<h4 id="field-coefficient-1-of-recovery-lube-heat-curve">Field: Coefficient 1 of Recovery Lube Heat Curve</h4>
<p>This numeric field contains the first coefficient for the Recovery Lube Heat curve.</p>
<h4 id="field-coefficient-2-of-recovery-lube-heat-curve">Field: Coefficient 2 of Recovery Lube Heat Curve</h4>
<p>This numeric field contains the second coefficient for the Recovery Lube Heat curve.</p>
<h4 id="field-coefficient-3-of-recovery-lube-heat-curve">Field: Coefficient 3 of Recovery Lube Heat Curve</h4>
<p>This numeric field contains the third coefficient for the Recovery Lube Heat curve.</p>
<h4 id="u-factor-times-area-curve-curve">U-Factor Times Area Curve Curve</h4>
<p>The U-Factor Times Area Curve (UA) is an equation that determines the overall heat transfer coefficient for the exhaust gasses with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:</p>
<div>\[AvailableCoolingCapacity = NominalCoolingCapacity*CoolCapfT\left( {{T_{cw,l}},{T_{cond}}} \right)\]</div>

<p>The following two fields contain the coefficients for the equation.</p>
<h4 id="field-coefficient-1-of-u-factor-times-area-curve_1">Field: Coefficient 1 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the first coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-coefficient-2-of-u-factor-times-area-curve_1">Field: Coefficient 2 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-gas-turbine-engine-capacity">Field: Gas Turbine Engine Capacity</h4>
<p>This numeric field contains the capacity of the gas turbine engine in watts.</p>
<h4 id="field-maximum-exhaust-flow-per-unit-of-power-output_1">Field: Maximum Exhaust Flow per Unit of Power Output</h4>
<p>This numeric field contains the maximum exhaust gas mass flow rate per kilowatt of power out.</p>
<h4 id="field-design-steam-saturation-temperature">Field: Design Steam Saturation Temperature</h4>
<p>This numeric field contains the design steam saturation temperature in Celsius.</p>
<h4 id="field-fuel-higher-heating-value_1">Field: Fuel Higher Heating Value</h4>
<p>This numeric field contains the higher heating value of the fuel used in kJ/kg.</p>
<h4 id="field-design-heat-recovery-water-flow-rate_4">Field: Design Heat Recovery Water Flow Rate</h4>
<p>This is the design heat recovery water flow rate if the heat recovery option is being simulated. If this value is greater than 0.0, a heat recovery loop must be specified and attached to the chiller using the next two node fields. The units are in cubic meters per second.</p>
<h4 id="field-heat-recovery-inlet-node-name_2">Field: Heat Recovery Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side inlet.  If a loop is connected, then the jacket and lubricant heat will be recovered.  There is no need for an effectiveness term, since the jacket and lubricant recovered heat energies are the actual recovered energies.</p>
<h4 id="field-heat-recovery-outlet-node-name_2">Field: Heat Recovery Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side outlet.</p>
<h4 id="field-chiller-flow-mode_6">Field: Chiller Flow Mode</h4>
<p>This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.</p>
<h4 id="field-fuel-type_1">Field: Fuel Type</h4>
<p>This alpha field determines the type of fuel that the chiller uses. Valid choices are: <strong>NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil#1, FuelOil#2, OtherFuel1</strong> or <strong>OtherFuel2</strong>. The default is <strong>NaturalGas</strong>.</p>
<h4 id="field-heat-recovery-maximum-temperature">Field: Heat Recovery Maximum Temperature</h4>
<p>This field sets the maximum temperature that this piece of equipment can produce for heat recovery.  The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit.  This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.</p>
<p>As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller.  For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field.  The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting.  This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.</p>
<p>The temperature is specified in degrees C.</p>
<h4 id="field-sizing-factor_7">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-basin-heater-capacity_4">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_4">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_4">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">Chiller:CombustionTurbine,
    Big Chiller,             !- Chiller Name
    WaterCooled,            !- Condenser Type
    30000,                   !- Nominal Capacity {W}
    2.75,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .15,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    9.41,                    !- Coefficient 1 of Fuel Input curve
    -9.48,                   !- Coefficient 2 of Fuel Input curve
    4.32,                    !- Coefficient 3 of Fuel Input curve
    1.0044,                  !- Coefficient 1 of Temperature Based Fuel Input curve
    -0.0008,                 !- Coefficient 2 of Temperature Based Fuel Input curve
    0,                       !- Coefficient 3 of Temperature Based Fuel Input curve
    15.63518363,             !- Coefficient 1 of Exhaust Flow curve
    -0.03059999,             !- Coefficient 2 of Exhaust Flow curve
    -0.0002,                 !- Coefficient 3 of Exhaust Flow curve
    916.992,                 !- Coefficient 1 of Exhaust Gas Temperature curve
    307.998,                 !- Coefficient 2 of Exhaust Gas Temperature curve
    79.992,                  !- Coefficient 3 of Exhaust Gas Temperature curve
    1.005,                   !- Coefficient 1 of Temperature Based Exhaust Gas Temperature c
    0.0018,                  !- Coefficient 2 of Temperature Based Exhaust Gas Temperature c
    0,                       !- Coefficient 3 of Temperature Based Exhaust Gas Temperature c
    0.223,                   !- Coefficient 1 of Recovery Lube Heat curve
    -0.4,                    !- Coefficient 2 of Recovery Lube Heat curve
    0.2286,                  !- Coefficient 3 of Recovery Lube Heat curve
    0.01907045,              !- Coefficient 1 of UA curve
    0.9,                     !- Coefficient 2 of UA curve
    50000,                   !- Gas Turbine Engine Capacity {W}
    0.00000504,              !- Maximum Exhaust Flow per Unit of Power Output {(kg/s)/W}
    150,                     !- Design Steam Saturation Temperature {C}
    43500,                   !- Fuel Higher Heating Value {kJ/kg}
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    VariableFlow,            !- Chiller Flow Mode
    NaturalGas,              !- Fuel Type
    80.0;                    !- Heat Recovery Maximum Temperature {C}
</code></pre>

<h3 id="combustion-turbine-chiller-outputs">Combustion Turbine Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Heat Transfer Energy Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller COP [W/W]</p>
</li>
</ul>
<p>Air-cooled or Evap-cooled:</p>
<ul>
<li>HVAC,Average,Chiller Condenser Inlet Temperature [C]</li>
</ul>
<p>Evap-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Basin Heater Electric Energy [J]</p>
</li>
</ul>
<p>Water-cooled:</p>
<ul>
<li>
<p>HVAC,Average,Chiller Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Drive Shaft Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Drive Shaft Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Lube Recovered Heat Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRecovery:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Exhaust Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller &lt;Fuel Type&gt; Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller &lt;Fuel Type&gt; Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Sum,Chiller &lt;Fuel Type&gt; Mass [kg]</p>
</li>
<li>
<p>HVAC,Average,Chiller COP [W/W]</p>
</li>
</ul>
<p>These chiller output variables are defined above under "Generic Chiller Outputs."  The Fuel Type input will determine which fuel type is displayed in the output. In this example with the user choice of <strong>NaturalGas</strong>, you will have <strong>Gas</strong> Consumption.</p>
<h3 id="chillerheaterabsorptiondirectfired">ChillerHeater:Absorption:DirectFired</h3>
<p>This chiller is a direct fired absorption chiller-heater which is modeled using performance curves similar to the equivalent chiller in DOE-2.1E. This type of chiller is unusual for EnergyPlus, because it may be used in the same plant on both a chilled water supply branch and a hot water supply branch. The chiller has six node connections for chilled water, condenser water, and hot water, and can provide simultaneous heating and cooling. During simultaneous operation, the heating capacity is reduced as the cooling load increases (for more details see below). Some equations are provided below to help explain the function of the various performance curves. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.</p>
<h4 id="field-name_52">Field: Name</h4>
<p>This alpha field contains the identifying name for the chiller.</p>
<h4 id="field-nominal-cooling-capacity">Field: Nominal Cooling Capacity</h4>
<p>This numeric field contains the nominal cooling capability of the chiller in Watts.</p>
<h4 id="field-heating-to-cooling-capacity-ratio">Field: Heating to Cooling Capacity Ratio</h4>
<p>A positive fraction that represents the ratio of the heating capacity divided by the cooling capacity at rated conditions. The default is 0.8.</p>
<h4 id="field-fuel-input-to-cooling-output-ratio">Field: Fuel Input to Cooling Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous cooling fuel used divided by the cooling capacity at rated conditions. The default is 0.97.</p>
<h4 id="field-fuel-input-to-heating-output-ratio">Field: Fuel Input to Heating Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous heating fuel used divided by the nominal heating capacity. The default is 1.25.</p>
<h4 id="field-electric-input-to-cooling-output-ratio">Field: Electric Input to Cooling Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous electricity used divided by the cooling capacity at rated conditions. If the chiller is both heating and cooling only the greater of the computed cooling and heating electricity is used. The default is 0.01.</p>
<h4 id="field-electric-input-to-heating-output-ratio">Field: Electric Input to Heating Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous electricity used divided by the nominal heating capacity. If the chiller is both heating and cooling, the greater of the cooling electricity and heating eletricity is used. The default is 0.0.</p>
<h4 id="field-chilled-water-inlet-node-name_6">Field: Chilled Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller chilled water side inlet node. This node name must be the same as the inlet node name for the chilled water supply branch on which this chiller is placed.</p>
<h4 id="field-chilled-water-outlet-node-name_7">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller chilled water side outlet node.</p>
<h4 id="field-condenser-inlet-node-name_7">Field: Condenser Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller condenser side inlet node. If the Chiller is AirCooled, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air dry-bulb temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air dry-bulb temperature is taken directly from the weather data.</p>
<h4 id="field-condenser-outlet-node-name_7">Field: Condenser Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller condenser side outlet node.</p>
<h4 id="field-hot-water-inlet-node-name">Field: Hot Water Inlet Node Name</h4>
