<p>This required alpha field contains the identifying name for the chiller-heater hot water side inlet node. This node name must be the same as the inlet node name for the hot water supply branch on which this chiller-heater is placed.</p>
<h4 id="field-hot-water-outlet-node-name">Field: Hot Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller-heater hot water side outlet node.</p>
<h4 id="field-minimum-part-load-ratio_7">Field: Minimum Part Load Ratio</h4>
<p>A positive fraction that represents the minimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If the load on the chiller is below this fraction, the chiller will cycle. If the chiller is simultaneously heating and cooling, the greater part load ratio will be used. The default is 0.1.</p>
<h4 id="field-maximum-part-load-ratio_7">Field: Maximum Part Load Ratio</h4>
<p>A positive fraction that represents the maximum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If greater than 1.0, the chiller is typically thought of as capable of being overloaded. The default is 1.0.</p>
<h4 id="field-optimum-part-load-ratio_7">Field: Optimum Part Load Ratio</h4>
<p>A positive fraction that represents the optimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. It represents the most desirable operating point for the chiller. The default is 1.0.</p>
<h4 id="field-design-entering-condenser-water-temperature">Field: Design Entering Condenser Water Temperature</h4>
<p>The temperature in degrees C of the water entering the condenser of the chiller when operating at design conditions. This is usually based on the temperature delivered by the cooling tower in a water cooled application. The default is 29C.</p>
<h4 id="field-design-leaving-chilled-water-temperature">Field: Design Leaving Chilled Water Temperature</h4>
<p>The temperature in degrees C of the water leaving the evaporator of the chiller when operating at design conditions; also called the chilled water supply temperature or leaving chilled water temperature. The default is 7C.</p>
<h4 id="field-design-chilled-water-flow-rate_6">Field: Design Chilled Water Flow Rate</h4>
<p>For variable volume this is the max flow and for constant flow this is the chilled water flow rate in m<sup>3</sup>/s.</p>
<h4 id="field-design-condenser-water-flow-rate_5">Field: Design Condenser Water Flow Rate</h4>
<p>The water flow rate at design conditions through the condenser in m<sup>3</sup>/s. This field can be autosized. This field can be autosized. This field is not used for Condenser Type=AirCooled.</p>
<h4 id="field-design-hot-water-flow-rate">Field: Design Hot Water Flow Rate</h4>
<p>The water flow rate at design conditions through the heater side in m<sup>3</sup>/s.</p>
<h4 id="field-cooling-capacity-function-of-temperature-curve-name_2">Field: Cooling Capacity Function of Temperature Curve Name</h4>
<p>The CoolCapfT curve represents the fraction of the cooling capacity of the chiller as it varies by temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature (see <em>Temperature Curve Input Variable</em> below). The available cooling capacity is computed as follows:</p>
<div>\[\begin{array}{l}CoolFuelInput = \\AvailCoolCap \cdot RunFrac \cdot CFIR \cdot CFIRfT({T_{cw,l}},{T_{cond}}) \cdot CFIRfPLR(CPLR)\end{array}\]</div>

<h4 id="field-fuel-input-to-cooling-output-ratio-function-of-temperature-curve-name">Field: Fuel Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>The CFIRfT curve represents the fraction of the fuel input to the chiller at full load as it varies by temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature (see <em>Temperature Curve Input Variable</em> below).</p>
<h4 id="field-fuel-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name">Field: Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>The CFIRfPLR curve represents the fraction of the fuel input to the chiller as the load the chiller varies but the operating temperatures remain at the design values. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic. The cooling fuel input to the chiller is computed as follows:</p>
<div>\[\begin{array}{l}CoolElectricPower = \\NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT({T_{cw,l}},{T_{cond}}) \cdot CEIRfPLR(CPLR)\end{array}\]</div>

<h4 id="field-electric-input-to-cooling-output-ratio-function-of-temperature-curve-name_2">Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>The ElecCoolFT curve represents the fraction of the electricity to the chiller at full load as it varies by temperature. The curve is normalized so that at design conditions the of the curve should be 1.0. The curve is usually a biquadratic or bilinear  curve with the input variables being the leaving chilled water temperature and either  the entering or leaving condenser water temperature (see <em>Temperature Curve Input Variable</em> below).</p>
<h4 id="field-electric-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name_2">Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>The ElecCoolFPLR curve represents the fraction of the electricity to the chiller as the load on the chiller varies but This operating temperatures remain at the design values.  The curve is normalized so that at full load the value of the curve should be 1.0.  The curve is usually linear or quadratic. The cooling electric input to the chiller is computed as follows:</p>
<div>\[AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)\]</div>

<h4 id="field-heating-capacity-function-of-cooling-capacity-curve-name">Field: Heating Capacity Function of Cooling Capacity Curve Name</h4>
<p>The HeatCapFCool curve represents how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaeous heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity (see the Heating to Cooling Capacity Ratio input)  The curve is usually linear or quadratic. The available heating capacity is computed as follows:</p>
<div>\[HeatFuelInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)\]</div>

<h4 id="field-fuel-input-to-heat-output-ratio-during-heating-only-operation-curve-name">Field: Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name</h4>
<p>When the chiller is operating as only a heater, the  curve is used to represent the fraction of fuel used as the heating load varies. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.</p>
<div>\[AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}},{T_{cond}})\]</div>

<h4 id="field-temperature-curve-input-variable">Field: Temperature Curve Input Variable</h4>
<p>This field sets the second independent variable in the three temperature dependent performance curves  to either the leaving or entering condenser water temperature. Manufacturers express the performance of their chillers using either the leaving condenser water temperature (to  the tower) or the entering condenser water temperature (from the tower). Valid choices for this field are: LeavingCondenser or EnteringCondenser. It is important that the performance curves and this field are consistent with each other. The default is EnteringCondenser.</p>
<h4 id="field-condenser-type_5">Field: Condenser Type</h4>
<p>The condenser can either be air cooled or connected to a cooling tower. This alpha field contains the keyword for the type of condenser, either AirCooled, or WaterCooled. The default is WaterCooled.</p>
<h4 id="field-chilled-water-temperature-lower-limit">Field: Chilled Water Temperature Lower Limit</h4>
<p>The chilled water supply temperature in degrees C below which the chiller will shut off. The default is 2C.</p>
<h4 id="field-fuel-higher-heating-value_2">Field: Fuel Higher Heating Value</h4>
<p>The fuel higher heating value in kJ/kg. <em>This field is not currently used</em>.</p>
<h4 id="field-chiller-flow-mode_7">Field: Chiller Flow Mode</h4>
<p>This field is deprecated and is not used.</p>
<h4 id="field-fuel-type_2">Field: Fuel Type</h4>
<p>This alpha field determines the type of fuel that the chiller uses. The default is <strong>NaturalGas</strong>. Valid values are <strong>NaturalGas</strong>, <strong>PropaneGas</strong>, <strong>Diesel</strong>, <strong>Gasoline</strong>, <strong>FuelOil#1</strong>, <strong>FuelOil#2, OtherFuel1, OtherFuel2</strong>.</p>
<h4 id="field-sizing-factor_8">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Cooling Capacity, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Hot Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">ChillerHeater:Absorption:DirectFired,
    Big Chiller,             !- Chiller Name
    100000,                  !- Nominal Cooling Capacity {W}
    0.8,                     !- Heating to Cooling capacity ratio
    0.97,                    !- Fuel Input to Cooling Output Ratio
    1.25,                    !- Fuel Input to Heating Output Ratio
    0.01,                    !- Electric Input to Cooling Output Ratio
    0.005,                   !- Electric Input to Heating Output Ratio
    Big Chiller Inlet Node,  !- Chilled Water Side Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Side Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Side Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Side Outlet Node Name
    Purchased Heat Inlet Node,  !- Hot Water Side Inlet Node Name
    Purchased Heat Outlet Node,  !- Hot Water Side Outlet Node Name
    0.000001,                !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.6,                     !- Optimum Part Load Ratio
    29,                      !- Design Entering Condenser Water Temperature {C}
    7,                       !- Design Leaving Chilled Water Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.0043,                  !- Design Hot Water Flow Rate {m3/s}
    GasAbsFlatBiQuad,        !- Cooling Capacity Function of Temperature Curve Name
    GasAbsFlatBiQuad,        !- Fuel Input to Cooling Output Ratio Function of Temperature Curve Name
    GasAbsLinearQuad,        !- Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    GasAbsFlatBiQuad,        !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    GasAbsFlatQuad,      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    GasAbsInvLinearQuad,     !- Heating Capacity Function of Cooling Capacity Curve Name
    GasAbsLinearQuad,        !- Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name
    EnteringCondenser,       !- Temperature Curve Input Variable
    WaterCooled,             !- Condenser Type
    2,                       !- Chilled Water Temperature Lower Limit {C}
    0,                       !- Fuel Higher Heating Value {kJ/kg}
    VariableFlow,            !- Chiller Flow Mode
    NaturalGas,              !- Fuel Type
    1.0;                     !- Sizing Factor
</code></pre>

<h3 id="direct-fired-absorption-chiller-outputs">Direct Fired Absorption Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Electricity:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller &lt;Fuel Type&gt; Consumption Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller &lt;Fuel Type&gt; Consumption [J]</p>
</li>
<li>
<p>Zone,Meter,&lt;Fuel Type&gt;:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling:&lt;Fuel Type&gt; [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>Zone,Meter,EnergyTransfer:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Chillers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Condenser Heat Transfer Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:EnergyTransfer [J]</p>
</li>
</ul>
<p>The following output is applicable only for air-cooled chillers</p>
<ul>
<li>HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]</li>
</ul>
<p>The following three outputs are only available for water-cooled chillers</p>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>Outputs specific to Direct Fired Absorption Chiller</p>
<ul>
<li>HVAC,Average,Chiller Heater Runtime Fraction []</li>
</ul>
<p>Outputs specific to Direct Fired Absorption Chiller during cooling operation</p>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Cooling &lt;Fuel Type&gt; Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Cooling &lt;Fuel Type&gt; Consumption [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cooling Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Cooling Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cooling Part Load Ratio</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cooling COP [W/W]</p>
</li>
</ul>
<p>Outputs specific to Direct Fired Absorption Chiller during heating operation</p>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Heating Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating &lt;Fuel Type&gt; Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Heating &lt;Fuel Type&gt; Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Heating Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Part Load Ratio []</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>The "Chiller" output variables are defined above under "Generic Chiller Outputs."  The specific "Direct Fired Absorption Chiller" output variables and exceptions to the generic outputs are defined below.</p>
<h4 id="chiller-heater-electric-power-w">Chiller Heater Electric Power [W]</h4>
<h4 id="chiller-heater-electric-energy-j">Chiller Heater Electric Energy [J]</h4>
<p>These outputs are the electric power input to the chiller when operating in cooling mode, heating mode, or both. This value is not metered, but the separate cooling and heating electric consumption are metered (see below).</p>
<h4 id="chiller-heater-fuel-type-rate-w">Chiller Heater &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="chiller-heater-fuel-type-energy-j">Chiller Heater &lt;Fuel Type&gt; Energy [J]</h4>
<p>These outputs are the fuel input to the chiller when operating in cooling mode, heating mode, or both depending on the fuel type entered. This value is not metered, but the separate cooling and heating fuel consumption are metered (see below).</p>
<h4 id="chiller-heater-runtime-fraction">Chiller Heater Runtime Fraction []</h4>
<p>This is the average fraction of the time period during which the direct fired absorption chiller-heater was operating in either cooling mode, heating mode, or both.</p>
<h4 id="chiller-heater-cooling-fuel-type-rate-w">Chiller Heater Cooling &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="chiller-heater-cooling-fuel-type-energy-j">Chiller Heater Cooling &lt;Fuel Type&gt; Energy [J]</h4>
<p>These outputs are the fuel input to the direct fired absorption chiller to serve cooling operation. Consumption is metered on Cooling:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.</p>
<h4 id="chiller-heater-cooling-electric-power-w">Chiller Heater Cooling Electric Power [W]</h4>
<h4 id="chiller-heater-cooling-electric-energy-j">Chiller Heater Cooling Electric Energy [J]</h4>
<p>These outputs are the electricity input to the direct fired absorption chiller to serve cooling operation. Consumption is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-heater-cooling-rate-w">Chiller Heater Cooling Rate [W]</h4>
<p>This is the average available cooling capacity for the reported time period.</p>
<h4 id="chiller-heater-cooling-part-load-ratio">Chiller Heater Cooling Part Load Ratio</h4>
<p>This is the average cooling load (Chiller Evaporator Cooling Rate [W]) divided by the average available cooling capacity (Chiller Heater Cooling Rate [W]) for the reported time period.</p>
<h4 id="chiller-heater-cooling-cop">Chiller Heater Cooling COP</h4>
<p>This is the average coefficient of performance for the chiller in cooling operation, calculated as the average cooling load (Chiller Evaporator Cooling Rate [W]) divided by the average fuel consumption during cooling (Direct Fired Absorption Chiller Cooling &lt;Fuel Type&gt; Consumption Rate [W]) for the reported time period. If the chiller cooling fuel consumption rate (denominator) is zero, then this output variable is set to zero.</p>
<h4 id="chiller-heater-heating-rate-w">Chiller Heater Heating Rate [W]</h4>
<h4 id="chiller-heater-heating-energy-j">Chiller Heater Heating Energy [J]</h4>
<p>These outputs are the heating delivered by the direct fired absorption chiller-heater to serve heating operation. Energy is metered on Boilers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-heater-heating-fuel-type-rate-w">Chiller Heater Heating &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="chiller-heater-heating-fuel-type-energy-j">Chiller Heater Heating &lt;Fuel Type&gt; Energy [J]</h4>
<p>These outputs are the fuel input to the direct fired absorption chiller-heater to serve heating operation. Consumption is metered on Heating:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.</p>
<h4 id="chiller-heater-heating-electric-power-w">Chiller Heater Heating Electric Power [W]</h4>
<h4 id="chiller-heating-heating-electric-energy-j">Chiller Heating Heating Electric Energy [J]</h4>
<p>These outputs are the electric power input to the direct fired absorption chiller to serve heating operation. Consumption is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-heater-heating-rate-w_1">Chiller Heater Heating Rate [W]</h4>
<p>This is the average available heating capacity for the reported time period.</p>
<h4 id="chiller-heater-heating-part-load-ratio">Chiller Heater Heating Part Load Ratio</h4>
<p>This is the average heating load (Chiller Heater Heating Rate [W]) divided by the average available heating capacity (Chiller Heater Heating Rate [W]) for the reported time period.</p>
<h4 id="chiller-heater-heating-inlet-temperature-c">Chiller Heater Heating Inlet Temperature [C]</h4>
<h4 id="chiller-heater-heating-outlet-temperature-c">Chiller Heater Heating Outlet Temperature [C]</h4>
<h4 id="chiller-heater-heating-mass-flow-rate-kgs">Chiller Heater Heating Mass Flow Rate [kg/s]</h4>
<p>These outputs are the hot water inlet and outlet temperatures and flow rate for the direct fired absorption chiller-heater during heating mode operation.</p>
<h3 id="chillerheaterabsorptiondoubleeffect">ChillerHeater:Absorption:DoubleEffect</h3>
<p>This chiller is an exhaust fired absorption chiller-heater which is modeled using performance curves similar to the direct fired absorption chiller in DOE-2.1E. The model uses the exhaust gas output from MicroTurbine. This type of chiller is unusual for EnergyPlus, because it may be used in the same plant on both a chilled water supply branch and a hot water supply branch. The chiller has six node connections for chilled water, condenser water, and hot water, and can provide simultaneous heating and cooling. During simultaneous operation, the heating capacity is reduced as the cooling load increases (for more details see below). Some equations are provided below to help explain the function of the various performance curves. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.</p>
<h4 id="field-name_53">Field: Name</h4>
<p>This alpha field contains the identifying name for the chiller.</p>
<h4 id="field-nominal-cooling-capacity_1">Field: Nominal Cooling Capacity</h4>
<p>This numeric field contains the nominal cooling capability of the chiller in Watts. Autosize can be used for this field.</p>
<h4 id="field-heating-to-cooling-capacity-ratio_1">Field: Heating to Cooling Capacity Ratio</h4>
<p>A positive fraction that represents the ratio of the heating capacity divided by the cooling capacity at rated conditions. The default is 0.8.</p>
<h4 id="field-thermal-energy-input-to-cooling-output-ratio">Field: Thermal Energy Input to Cooling Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous cooling Thermal Energy used divided by the cooling capacity at rated conditions. The default is 0.97.</p>
<h4 id="field-thermal-energy-input-to-heating-output-ratio">Field: Thermal Energy Input to Heating Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous heating Thermal Energy used divided by the nominal heating capacity. The default is 1.25.</p>
<h4 id="field-electric-input-to-cooling-output-ratio_1">Field: Electric Input to Cooling Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous electricity used divided by the cooling capacity at rated conditions. If the chiller is both heating and cooling only the greater of the computed cooling and heating electricity is used. The default is 0.01.</p>
<h4 id="field-electric-input-to-heating-output-ratio_1">Field: Electric Input to Heating Output Ratio</h4>
<p>A positive fraction that represents the ratio of the instantaneous electricity used divided by the nominal heating capacity. If the chiller is both heating and cooling, the greater of the cooling electricity and heating eletricity is used. The default is 0.0.</p>
<h4 id="field-chilled-water-inlet-node-name_7">Field: Chilled Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller chilled water side inlet node. This node name must be the same as the inlet node name for the chilled water supply branch on which this chiller is placed.</p>
<h4 id="field-chilled-water-outlet-node-name_8">Field: Chilled Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller chilled water side outlet node.</p>
<h4 id="field-condenser-inlet-node-name_8">Field: Condenser Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller condenser side inlet node. If the Chiller is AirCooled, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air dry-bulb temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air dry-bulb temperature is taken directly from the weather data.</p>
<h4 id="field-condenser-outlet-node-name_8">Field: Condenser Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller condenser side outlet node.</p>
<h4 id="field-hot-water-inlet-node-name_1">Field: Hot Water Inlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller-heater hot water side inlet node. This node name must be the same as the inlet node name for the hot water supply branch on which this chiller-heater is placed.</p>
<h4 id="field-hot-water-outlet-node-name_1">Field: Hot Water Outlet Node Name</h4>
<p>This required alpha field contains the identifying name for the chiller-heater hot water side outlet node.</p>
<h4 id="field-minimum-part-load-ratio_8">Field: Minimum Part Load Ratio</h4>
<p>A positive fraction that represents the minimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If the load on the chiller is below this fraction, the chiller will cycle. If the chiller is simultaneously heating and cooling, the greater part load ratio will be used. The default is 0.1.</p>
<h4 id="field-maximum-part-load-ratio_8">Field: Maximum Part Load Ratio</h4>
<p>A positive fraction that represents the maximum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If greater than 1.0, the chiller is typically thought of as capable of being overloaded. The default is 1.0.</p>
<h4 id="field-optimum-part-load-ratio_8">Field: Optimum Part Load Ratio</h4>
<p>A positive fraction that represents the optimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. It represents the most desirable operating point for the chiller. The default is 1.0.</p>
<h4 id="field-design-entering-condenser-water-temperature_1">Field: Design Entering Condenser Water Temperature</h4>
<p>The temperature in degrees C of the water entering the condenser of the chiller when operating at design conditions. This is usually based on the temperature delivered by the cooling tower in a water cooled application. The default is 29°C.</p>
<h4 id="field-design-leaving-chilled-water-temperature_1">Field: Design Leaving Chilled Water Temperature</h4>
<p>The temperature in degrees C of the water leaving the evaporator of the chiller when operating at design conditions; also called the chilled water supply temperature or leaving chilled water temperature. The default is 7°C.</p>
<h4 id="field-design-chilled-water-flow-rate_7">Field: Design Chilled Water Flow Rate</h4>
<p>For variable volume this is the max flow and for constant flow this is the chilled water flow rate in m<sup>3</sup>/s. This field can be autosized.</p>
<h4 id="field-design-condenser-water-flow-rate_6">Field: Design Condenser Water Flow Rate</h4>
<p>The water flow rate at design conditions through the condenser in m<sup>3</sup>/s. This field can be autosized. This field is not used for Condenser Type=AirCooled.</p>
<h4 id="field-design-hot-water-flow-rate_1">Field: Design Hot Water Flow Rate</h4>
<p>The water flow rate at design conditions through the heater side in m<sup>3</sup>/s. This field can be autosized.</p>
<h4 id="field-cooling-capacity-function-of-temperature-curve-name_3">Field: Cooling Capacity Function of Temperature Curve Name</h4>
<p>The CoolCapfT curve represents the fraction of the cooling capacity of the chiller as it varies with temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and the entering condenser water temperature (see <em>Temperature Curve Input Variable</em> below). The available cooling capacity is computed as follows:</p>
<div>\[\begin{array}{l}CoolThermalEnergyInput = AvailCoolCap \cdot RunFrac \cdot TeFIR \cdot \\\quad \quad \quad \quad \quad \quad TeFIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot TeFIRfPLR(CPLR)\end{array}\]</div>

<h4 id="field-thermal-energy-input-to-cooling-output-ratio-function-of-temperature-curve-name">Field: Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>The TeFIRfT curve represents the fraction of the Thermal Energy Input to the chiller at full load as it varies with temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and the entering condenser water temperature (see <em>Temperature Curve Input Variable</em> below).</p>
<h4 id="field-thermal-energy-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name">Field: Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>The TeFIRfPLR curve represents the fraction of the Thermal Energy Input to the chiller as the load on the chiller varies but the operating temperatures remain at the design values. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.</p>
<p>The cooling Thermal Energy Input to the chiller is computed as follows:</p>
<div>\[CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot CEIRfPLR(CPLR)\]</div>

<h4 id="field-electric-input-to-cooling-output-ratio-function-of-temperature-curve-name_3">Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>The CEIRfT curve represents the fraction of the electricity to the chiller at full load as it varies with temperature. The curve is normalized so that at design conditions the of the curve should be 1.0. The curve is usually a biquadratic or bilinear  curve with the input variables being the leaving chilled water temperature and either  the entering or leaving condenser water temperature (see <em>Temperature Curve Input Variable</em> below).</p>
<h4 id="field-electric-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name_3">Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>The CEIRfPLR curve represents the fraction of the electricity to the chiller as the load on the chiller varies but This operating temperatures remain at the design values.  The curve is normalized so that at full load the value of the curve should be 1.0.  The curve is usually linear or quadratic.</p>
<p>The cooling electric input to the chiller is computed as follows:</p>
<div>\[AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)\]</div>

<h4 id="field-heating-capacity-function-of-cooling-capacity-curve-name_1">Field: Heating Capacity Function of Cooling Capacity Curve Name</h4>
<p>The HeatCapFCPLR curve represents how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity (see the Heating to Cooling Capacity Ratio input)  The curve is usually linear or quadratic.</p>
<p>The available heating capacity is computed as follows:</p>
<div>\[HeatThermalEnergyInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)\]</div>

<h4 id="field-thermal-energy-input-to-heat-output-ratio-during-heating-only-operation-curve-name">Field: Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name</h4>
<p>When the chiller is operating as only a heater, the  curve is used to represent the fraction of Thermal Energy used as the heating load varies. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.</p>
<p>The heating Thermal Energy Input to the chiller is computed as follows:</p>
<div>\[TheoreticalFuelUse = \frac{{BoilerLoad}}{{NominalThermalEfficiency}}\]</div>

<h4 id="field-temperature-curve-input-variable_1">Field: Temperature Curve Input Variable</h4>
<p>This field sets the second independent variable in the three temperature dependent performance curves  to the entering condenser water temperature. Manufacturers express the performance of their chillers typically using the entering condenser water temperature (from the tower). ). This alpha field contains the keyword for the type of temperature input variable, , either <strong>EnteringCondenserTemperature</strong>, or <strong>LeavingCondenserTemperature</strong>. The default is EnteringCondenserTemperature.</p>
<h4 id="field-condenser-type_6">Field: Condenser Type</h4>
<p>The condenser can either be air cooled or water cooled (connected to a cooling tower). This alpha field contains the keyword for the type of condenser, either AirCooled, or WaterCooled. The default is WaterCooled.</p>
<h4 id="field-chilled-water-temperature-lower-limit_1">Field: Chilled Water Temperature Lower Limit</h4>
<p>The chilled water supply temperature in degrees C below which the chiller will shut off. The default is 2°C.</p>
<h4 id="field-exhaust-source">Field: Exhaust Source</h4>
<p>This alpha field determines the type of exhaust source the chiller uses. The default is MicroTurbine. Key Generator:MicroTurbine</p>
<h4 id="field-exhaust-source-object">Field: Exhaust Source Object</h4>
<p>This alpha field shows the name of the Exhaust source object – a Generator:MicroTurbine in this case</p>
<h4 id="field-sizing-factor_9">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. Min value should not be less than 0 and here is no max. The default is 1.  The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Cooling Capacity, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Hot Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">ChillerHeater:Absorption:DoubleEffect,
    Exh Chiller,             !- Chiller Name
    100000,                  !- Nominal Cooling Capacity {W}
    0.8,                     !- Heating to Cooling capacity ratio
    0.97,                    !- Thermal Energy Input to Cooling Output Ratio
    1.25,                    !- Thermal Energy Input to Heating Output Ratio
    0.01,                    !- Electric Input to Cooling Output Ratio
    0.005,                   !- Electric Input to Heating Output Ratio
    Exh Chiller Inlet Node,  !- Chilled Water Side Inlet Node Name
    Exh Chiller Outlet Node, !- Chilled Water Side Outlet Node Name
    Exh Chiller Condenser Inlet Node,  !- Condenser Side Inlet Node Name
    Exh Chiller Condenser Outlet Node,  !- Condenser Side Outlet Node Name
    Exh Chiller Heating Inlet Node,  !- Hot Water Side Inlet Node Name
    Exh Chiller Heating Outlet Node,  !- Hot Water Side Outlet Node Name
    0.000001,                !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.6,                     !- Optimum Part Load Ratio
    29,                      !- Design Entering Condenser Water Temperature {C}
    7,                       !- Design Leaving Chilled Water Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.0043,                  !- Design Hot Water Flow Rate {m3/s}
     ExhAbsorb_CapFt,        !- Cooling Capacity Function of Temperature Curve Name
    ExhAbsorb_EIRFt,         !- Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name
     ExhAbsorb_PLR,        !- Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    ExhAbsFlatBiQuad,        !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ExhAbsFlatQuad,      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    ExhAbsInvLinearQuad,     !- Heating Capacity Function of Cooling Capacity Curve Name
    ExhAbsLinearQuad,        !- Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name
    EnteringCondenser,       !- Temperature Curve Input Variable
    WaterCooled,             !- Condenser Type
    2,                       !- Chilled Water Temperature Lower Limit {C}
    Generator:MicroTurbine ; ! Field Exhaust Source Object Type
    Capston500 ;                ! Field Exhaust Source name
    1.0;                       !- Sizing Factor
</code></pre>

<h3 id="exhaust-fired-absorption-chiller-outputs">Exhaust Fired Absorption Chiller Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Evaporator Cooling Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Condenser Heat Transfer Energy [J]</p>
</li>
</ul>
<p>The following output is applicable only for air-cooled chillers</p>
<ul>
<li>HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]</li>
</ul>
<p>The following three outputs are only available for water-cooled chillers</p>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>Outputs specific to Exhaust Fired Absorption Chiller</p>
<ul>
<li>HVAC,Average,Chiller Heater Runtime Fraction []</li>
</ul>
<p>Outputs specific to Exhaust Fired Absorption Chiller during cooling operation</p>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Cooling Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Cooling Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cooling Part Load Ratio</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Maximum Cooling Rate [W]HVAC,Average,Chiller Heater Cooling Source Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average, Chiller Heater Cooling Source Heat COP [W/W]</p>
</li>
<li>
<p>HVAC,Average, Chiller Heater Source Exhaust Inlet Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average, Chiller Heater Source Exhaust Inlet Temperature [C]</p>
</li>
</ul>
<p>Outputs specific to Exhaust Fired Absorption Chiller during heating operation</p>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Heating Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Heating Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Heating:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Part Load Ratio</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Maximum Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Source Heat Transfer Rate</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>The "Chiller" output variables are defined above under "Generic Chiller Outputs."  The specific "Exhaust Fired Absorption Chiller" output variables and exceptions to the generic outputs are defined below.</p>
<h4 id="chiller-heater-electric-power-w_1">Chiller Heater Electric Power [W]</h4>
<h4 id="chiller-heater-electric-energy-j_1">Chiller Heater Electric Energy [J]</h4>
<p>These outputs are the electric power input to the chiller when operating in cooling mode, heating mode, or both. This value is not metered, but the separate cooling and heating electric consumption are metered (see below).</p>
<h4 id="chiller-heater-runtime-fraction_1">Chiller Heater Runtime Fraction []</h4>
<p>This is the average fraction of the time period during which the Exhaust Fired absorption chiller-heater was operating in either cooling mode, heating mode, or both.</p>
<p>These outputs are the electricity input to the Exhaust Fired absorption chiller heater to serve cooling operation. Consumption is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-heater-maximum-cooling-rate-w">Chiller Heater Maximum Cooling Rate [W]</h4>
<p>This is the average available cooling capacity for the reported time period.</p>
<h4 id="chiller-heater-cooling-part-load-ratio_1">Chiller Heater Cooling Part Load Ratio []</h4>
<p>This is the average cooling load (Chiller Heater Evaporator Cooling Rate [W]) divided by the average available cooling capacity (Chiller Heater Maximum Cooling Rate [W]) for the reported time period.</p>
<h4 id="chiller-heater-cooling-source-heat-cop-ww">Chiller Heater Cooling Source Heat COP [W/W]</h4>
<p>This is the average coefficient of performance for the chiller in cooling operation, calculated as the average cooling load (Chiller Heater Evaporator Cooling Rate [W]) divided by the average thermal energy use during cooling (Chiller Heater Cooling Source Heat Transfer Rate [W]) for the reported time period. If the chiller cooling thermal energy use rate (denominator) is zero, then this output variable is set to zero.</p>
<h4 id="chiller-heater-heating-rate-w_2">Chiller Heater Heating Rate [W]</h4>
<h4 id="chiller-heater-heating-energy-j_1">Chiller Heater Heating Energy [J]</h4>
<h4 id="chiller-heater-heating-electric-power-w_1">Chiller Heater Heating Electric Power [W]</h4>
<h4 id="chiller-heater-heating-electric-energy-j">Chiller Heater Heating Electric Energy [J]</h4>
<p>These outputs are the electric power input to the Exhaust Fired absorption chiller to serve heating operation. Consumption is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-heater-maximum-heating-rate-w">Chiller Heater Maximum Heating Rate [W]</h4>
<p>This is the average available heating capacity for the reported time period.</p>
<h4 id="chiller-heater-heating-part-load-ratio_1">Chiller Heater Heating Part Load Ratio []</h4>
<p>This is the average heating load (Chiller Heater Heating Rate [W]) divided by the average available heating capacity (Chiller Heater Maximum Heating Rate [W]) for the reported time period.</p>
<h4 id="chiller-heater-heating-inlet-temperature-c_1">Chiller Heater Heating Inlet Temperature [C]</h4>
<h4 id="chiller-heater-heating-outlet-temperature-c_1">Chiller Heater Heating Outlet Temperature [C]</h4>
<h4 id="chiller-heater-heating-mass-flow-rate-kgs_1">Chiller Heater Heating Mass Flow Rate [kg/s]</h4>
<p>These outputs are the hot water inlet and outlet temperatures and flow rate for the Exhaust Fired absorption chiller-heater during heating mode operation.</p>
<h4 id="chiller-heater-heating-heat-recovery-potential-rate-w">Chiller Heater Heating Heat Recovery Potential Rate (W)</h4>
<p>The heat recovery potential calculated based on Microturbine exhaust temperature and flow rate during heating mode</p>
<h4 id="chiller-heater-heating-source-heat-transfer-rate-w">Chiller Heater Heating Source Heat Transfer Rate (W)</h4>
<p>The thermal energy consumption rate required  for heating.</p>
<h4 id="chiller-heater-cooling-heat-recovery-potential-rate-w">Chiller Heater Cooling Heat Recovery Potential Rate (W)</h4>
<p>The heat recovery potential calculated based on Microturbine exhaust temperature and flow rate during cooling mode.</p>
<h4 id="chiller-heater-cooling-source-heat-transfer-rate-w">Chiller Heater Cooling Source Heat Transfer Rate (W)</h4>
<p>The thermal energy consumption rate required for cooling.</p>
<h4 id="chiller-heater-condenser-inlet-temperature-c">Chiller Heater Condenser Inlet Temperature [C]</h4>
<p>The condenser (heat rejection) inlet temperature for air-cooled or water chiller heater. For an air-cooled chiller heater, this output would be the dry-bulb temperature of the air entering the condenser coil. For a water cooled chiller heater, this output would be the wet-bulb temperature of the air entering the condenser coil.</p>
<h4 id="chiller-heater-condenser-heat-transfer-energy-j">Chiller Heater Condenser Heat Transfer Energy [J]</h4>
<p>The condenser heat transfer energy is the heat rejected from the chiller heater to either a condenser water loop or through an air-cooled condenser. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period. Chiller Heater Condenser Heat Transfer Energy is metered on HeatRejection:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-heater-condenser-heat-transfer-rate-w">Chiller Heater Condenser Heat Transfer Rate [W]</h4>
<p>The condenser heat transfer is the rate of heat rejected from the chiller heater to either a condenser water loop or through an air-cooled condenser. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="chiller-heater-condenser-mass-flow-rate-kgs">Chiller Heater Condenser Mass Flow Rate [kg/s]</h4>
<p>This is the condenser coil outlet water mass flow rate in kilograms per second. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="chiller-heater-condenser-outlet-temperature-c">Chiller Heater Condenser Outlet Temperature [C]</h4>
<p>This is the condenser coil outlet water temperature in degrees C. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported</p>
<h4 id="chiller-heater-evaporator-cooling-energy-j">Chiller Heater Evaporator Cooling Energy [J]</h4>
<p>The evaporator heat transfer is the cooling delivered by the chiller heater. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period. Chiller Heater Evaporator Cooling Energy is metered on Chillers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-heater-evaporator-cooling-rate-w">Chiller Heater Evaporator Cooling Rate [W]</h4>
<p>The evaporator heat transfer rate of cooling delivered by the chiller heater. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="chiller-heater-evaporator-inlet-temperature-c">Chiller Heater Evaporator Inlet Temperature [C]</h4>
<p>The evaporator (chilled water) inlet temperature over the time step being reported.</p>
<h4 id="chiller-heater-evaporator-mass-flow-rate-kgs">Chiller Heater Evaporator Mass Flow Rate [kg/s]</h4>
<p>The evaporator (chilled water) average mass flow rate over the time step being reported</p>
<h4 id="chiller-heater-evaporator-outlet-temperature-c">Chiller Heater Evaporator Outlet Temperature [C]</h4>
<p>The evaporator (chilled water) outlet temperature over the time step being reported</p>
<h4 id="chiller-heater-cooling-electric-energy-j_1">Chiller Heater Cooling Electric Energy [J]</h4>
<p>The electric power input to the exhaust fired absorption chiller to serve cooling operation. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period. Consumption is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-heater-cooling-electric-power-w_1">Chiller Heater Cooling Electric Power [W]</h4>
<p>The electric power input to the Exhaust Fired absorption chiller to serve cooling operation. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="chiller-heater-source-exhaust-inlet-mass-flow-rate-kgs">Chiller Heater Source Exhaust Inlet Mass Flow Rate [kg/s]</h4>
<p>The exhaust flow rate from the Micro Turbine</p>
<h4 id="chiller-heater-source-exhaust-inlet-temperature-c">Chiller Heater Source Exhaust Inlet Temperature [C]</h4>
<p>The exhaust temperature from  the Micro Turbine</p>
<h3 id="boilerhotwater">Boiler:HotWater</h3>
<p>The boiler model calculates the performance of fuel oil, gas and electric boilers. Boiler performance is based on nominal thermal efficiency. A normailized efficiency performance curve may be used to more accurately represent the performance of non-electric boilers but is not considered a required input. When using the normalized efficiency performance curve, if all coefficients are not required simply set the unused coefficients to 0. For example, an electric boiler could be modeled by setting the nominal thermal efficiency to a value in the range of 0.96 to 1.0. Coefficient A0 in the normalized efficiency performance curve would equal 1 and all other coefficients would be set to 0. Coefficients for other types of non-electric boilers would set a combination of the available coefficents to non-zero values.</p>
<h4 id="field-name_54">Field: Name</h4>
<p>This required alpha field contains the identifying name for the boiler.</p>
<h4 id="field-fuel-type_3">Field: Fuel Type</h4>
<p>This required choice field specifies the type of fuel used by the boiler. The fuel type can be <strong>Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, OtherFuel1</strong> or <strong>OtherFuel2</strong>.</p>
<h4 id="field-nominal-capacity_6">Field: Nominal capacity</h4>
<p>This numeric field contains the nominal operating capacity (W) of the boiler. The boiler may be autosized and would require a heating plant sizing object.</p>
<h4 id="fuel-use-equation">Fuel Use Equation</h4>
<p>The model is based the following two equations:</p>
<div>\[FuelUsed = \frac{{TheoreticalFuelUse}}{{NormalizedBoilerEfficiencyCurveOutput}}\]</div>

<div>\[Linear \to Eff = {A_0} + {A_1}\cdot PLR\]</div>

<h4 id="field-nominal-thermal-efficiency">Field: Nominal Thermal Efficiency</h4>
<p>This required numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler’s burner.  This is the efficiency relative to the higher heating value (HHV) of fuel at a part load ratio of 1.0 and the temperature entered for the Design Boiler Water Outlet Temp. Manufacturers typically specify the efficiency of a boiler using the higher heating value of the fuel. For the rare occurences when a manufacturers (or particular data set) thermal efficiency is based on the lower heating value (LHV) of the fuel, multiply the thermal efficiency by the lower-to-higher heating value ratio. For example, assume a fuel’s lower and higher heating values are approximately 45,450 and 50,000 kJ/kg, respectively. For a manuracturers thermal effiency rating of 0.90 (based on the LHV), the nominal thermal efficiency entered here is 0.82 (i.e. 0.9 multiplied by 45,450/50,000).</p>
<h4 id="field-efficiency-curve-temperature-evaluation-variable">Field: Efficiency Curve Temperature Evaluation Variable</h4>
<p>This field is used to control which value for hot water temperature is used when evaluating the efficiency curve specified in the next field (if applicable).  There are two options,  EnteringBoiler or LeavingBoiler.  EnteringBoiler indicates that the efficiency curves will be evaluated using the temperature at boiler inlet node.  LeavingBoiler indicates that the efficiency curves will be evaluated using the temperature at the boiler outlet.  This field is only used if type of curve is one that uses temperature as a independent variable.</p>
<h4 id="field-normalized-boiler-efficiency-curve-name">Field: Normalized Boiler Efficiency Curve Name</h4>
<p>This alpha field contains the curve name which describes the normalized heating efficiency (as a fraction of nominal thermal efficiency) of the boiler’s burner. If this field is left blank, the nominal thermal efficiency is assumed to be constant (i.e., Fuel Used is equal to the Theoretical Fuel Use in the equation above). When a boiler efficiency curve is used, the curve may be any valid curve object with 1 (PLR) or 2 (PLR and boiler outlet water temperature) independent variables. A tri-quadratic curve object is not allowed since it uses 3 independent variables. The linear, quadratic, and cubic curve types may be used when the boiler efficiency is solely a function of boiler part-load ratio (PLR). When this type of curve is used, the boiler should operate at (or very near) the design boiler water outlet temperature. Other curve types may be used when the boiler efficiency is a function of both PLR and boiler water temperature. Examples of valid single and dual independent variable equations are shown below. For all curve types PLR is always the x independent variable. When using 2 independent variables, the boiler outlet water temperature (Toutlet) is always the y independent variable.</p>
<div>\[Quadratic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2}\]</div>

<div>\[Cubic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot PL{R^3}\]</div>

<div>\[Cubic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot PL{R^3}\]</div>

<div>\[BiQuadratic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot {T_w} + {A_4}\cdot {T_w}^2 + {A_5}\cdot PLR\cdot {T_w}\]</div>

<div>\[QuadraticLinear \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot {T_w} + {A_4}\cdot PLR\cdot {T_w} + {A_5}\cdot PL{R^2}\cdot {T_w}\]</div>

<div>\[\begin{array}{l}Bicubic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot {T_w} + {A_4}{T_w}^2 + {A_5}PLR\cdot {T_w} + {A_6}PL{R^3}\\\quad \quad \quad \quad \quad \quad \quad  + {A_7}\cdot {T_w}^3 + {A_8}\cdot PL{R^2}\cdot {T_w} + {A_9}\cdot PLR\cdot {T_w}^2\end{array}\]</div>

<p>where</p>
<p>Eff = normalized boiler efficiency</p>
<p>PLR = boiler part-load ratio</p>
<p>T<sub>w</sub> = boiler water temperature [ºC] ], this can be either entering or leaving temperature depending on the setting in the previous field</p>
<h4 id="field-design-water-outlet-temperature">Field: Design Water Outlet Temperature</h4>
<p>This numeric field contains the desired boiler water outlet temperature in Celsius.</p>
<h4 id="field-design-water-flow-rate">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the maximum design water volumetric flow rate in m<sup>3</sup>/sec. This should be the largest flow rate than can be heated to the design outlet temperature. This field is autosizable.</p>
<h4 id="field-minimum-part-load-ratio_9">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1. If this field is left blank, the default value is 0.0.</p>
<h4 id="field-maximum-part-load-ratio_9">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1. If this field is left blank, the default value is 1.0.</p>
<h4 id="field-optimum-part-load-ratio_9">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency. If this field is left blank, the default value is 1.0.</p>
<h4 id="field-boiler-water-inlet-node-name">Field: Boiler Water Inlet Node Name</h4>
<p>This required alpha field contains the water inlet node name.</p>
<h4 id="field-boiler-water-outlet-node-name">Field: Boiler Water Outlet Node Name</h4>
<p>This required alpha field contains the water outlet node name.</p>
<h4 id="field-water-outlet-upper-temperature-limit">Field: Water Outlet Upper Temperature Limit</h4>
<p>This numeric field contains the outlet temperature upper limit. If this field is left blank, the default value is 99.9ºC.</p>
<h4 id="field-boiler-flow-mode">Field: Boiler Flow Mode</h4>
<p>This choice field determines how the boiler operates with respect to the intended fluid flow through the device.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the boiler is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the boiler’s request for flow is more strict and can increase the overall loop flow.  LeavingSetpointModulated changes the boiler model to internally vary the flow rate so that the temperature leaving the boiler matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the boiler -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.   The default, if not specified, is NotModulated.</p>
<h4 id="field-parasitic-electric-load">Field: Parasitic Electric Load</h4>
<p>This optional numeric field contains the parasitic electric power (W) consumed by a forced draft fan or other electrical device associated with the boiler. This parasitic electric load is consumed whenever the boiler is operating, and the model assumes that this parasitic power does not contribute to heating the water. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.</p>
<h4 id="field-sizing-factor_10">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity and Design Water Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">  Boiler:HotWater,
    Condensing Boiler,   !- Boiler Name
    NaturalGas,          !- Fuel Type
    25000,               !- Nominal Capacity {W}
    EnteringBoiler       !- Efficiency Curve Temperature Evaluation Variable
    0.89,                !- Nominal Thermal Efficiency
    CondensingBoilerEff, !- Boiler Efficiency Curve Name
    75,                  !- Design Boiler Water Outlet Temp {C}
    0.0021,              !- Max Design Boiler Water Flow Rate {m3/s}
    0.10,                !- Minimum Part Load Ratio
    1.00,                !- Maximum Part Load Ratio
    1.00,                !- Optimum Part Load Ratio
    Boiler Inlet Node,   !- Boiler Water Inlet Node
    Boiler Outlet Node,  !- Boiler Water Outlet Node
    80,                  !- Temp Upper Limit Water Outlet {C}
    ConstantFlow,        !- Boiler Flow Mode
    25.0;                !- Parasitic Electric Load {W}


  Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
   -0.02599835,              !- Coefficient3 x**2
    0.0,                     !-Coefficient4y
   -1.40464E-6,              !-Coefficient5y**2
   -0.00153624,              !- Coefficient6x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y
</code></pre>

<h3 id="boilerhotwater-outputs">Boiler:HotWater Outputs</h3>
<p>Outputs available from the boiler:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Heating Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Boilers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Boiler Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Boiler Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Boiler Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Boiler Parasitic Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Ancillary Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Boiler Part Load Ratio</p>
</li>
</ul>
<p>One of the following blocks will be applicable based on fuel type:</p>
<p>Electric:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Electric Energy [J]</p>
</li>
</ul>
<p>Gas:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Gas Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Gas Energy [J]</p>
</li>
</ul>
<p>Propane:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Propane Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Propane Energy [J]</p>
</li>
</ul>
<p>FuelOil#1:</p>
<ul>
<li>
<p>HVAC,Average,Boiler FuelOil#1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler FuelOil#1 Energy [J]</p>
</li>
</ul>
<p>FuelOil#2:</p>
<ul>
<li>
<p>HVAC,Average,Boiler FuelOil#2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler FuelOil#2 Energy [J]</p>
</li>
</ul>
<p>Coal:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Coal Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Coal Energy [J]</p>
</li>
</ul>
<p>Diesel:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Diesel Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Diesel Energy [J]</p>
</li>
</ul>
<p>Gasoline:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Gasoline Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Gasoline Energy [J]</p>
</li>
</ul>
<p>OtherFuel1:</p>
<ul>
<li>
<p>HVAC,Average,Boiler OtherFuel1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler OtherFuel1 Energy [J]</p>
</li>
</ul>
<p>OtherFuel2:</p>
<ul>
<li>
<p>HVAC,Average,Boiler OtherFuel2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler OtherFuel2 Energy [J]</p>
</li>
</ul>
<h4 id="boiler-heating-rate-w">Boiler Heating Rate [W]</h4>
<h4 id="boiler-heating-energy-j">Boiler Heating Energy [J]</h4>
<p>These outputs are the heating output (load) of the boiler. Energy is metered on Boilers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="boiler-inlet-temperature-c">Boiler Inlet Temperature [C]</h4>
<h4 id="boiler-outlet-temperature-c">Boiler Outlet Temperature [C]</h4>
<h4 id="boiler-mass-flow-rate-kgs">Boiler Mass Flow Rate [kg/s]</h4>
<p>These outputs are the hot water inlet and outlet temperatures and flow rate for the boiler.</p>
<h4 id="boiler-part-load-ratio">Boiler Part Load Ratio []</h4>
<p>This output is the operating part-load ratio of the boiler. The part-load ratio is calculated as the boiler load divided by the boiler nominal capacity. The part-load ratio is limited by the minimum and maximum part-load ratio inputs specified by the user.</p>
<h4 id="boiler-fuel-type-rate-w">Boiler &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="boiler-fuel-type-energy-j-92">Boiler &lt;Fuel Type&gt; Energy [J] \</h4>
<h4 id="boiler-electric-power-w">Boiler Electric Power [W]</h4>
<p>These outputs are the energy input to the boiler. Valid fuel types are:  Electric, Gas (natural gas), Propane, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, OtherFuel1, OtherFuel2. Consumption is metered on Heating:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.</p>
<h4 id="boiler-ancillary-electric-power-w">Boiler Ancillary Electric Power [W]</h4>
<h4 id="boiler-ancillary-electric-energy-j">Boiler Ancillary Electric Energy [J]</h4>
<p>These outputs are the parasitic electric power and parasitic electric consumption associated with the boiler. Used when simulating a forced draft fan or other electric component. Consumption is metered on Heating:Electricity and Electricity:Plant.</p>
<h3 id="boilersteam">Boiler:Steam</h3>
<p>The steam boiler model provides a first order approximation of performance for fuel oil, gas and electric boilers. Boiler performance is based on a “theoretical” boiler efficiency (overall efficiency at design operating conditions) and a single quadratic fuel use/ part load ratio curve. This single curve accounts for all combustion inefficiencies and stack losses.</p>
<h4 id="field-name_55">Field: Name</h4>
<p>This alpha field contains the identifying name for the Steam Boiler.</p>
<h4 id="field-fuel-type_4">Field: Fuel Type</h4>
<p>This alpha value specifies the type of fuel used by the boiler. The fuel type can be <strong>Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, OtherFuel1</strong> or <strong>OtherFuel2.</strong></p>
<h4 id="field-maximum-operating-pressure">Field: Maximum Operating Pressure</h4>
<p>This numeric field contains the maximum value of pressure up to which the boiler would operate, or the maximum design pressure. (Pascal)</p>
<h4 id="field-theoretical-efficiency">Field: Theoretical Efficiency</h4>
<p>This numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler’s burner</p>
<h4 id="field-design-outlet-steam-temperature">Field: Design Outlet Steam Temperature</h4>
<p>The maximum value of steam temperature the boiler can provide. (Celcius)</p>
<h4 id="field-nominal-capacity_7">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal operating capacity (W) of the boiler.</p>
<h4 id="field-minimum-part-load-ratio_10">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1.</p>
<h4 id="field-maximum-part-load-ratio_10">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1.</p>
<h4 id="field-optimum-part-load-ratio_10">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency.</p>
<h4 id="field-coefficient-1-of-fuel-use-function-of-part-load-ratio-curve">Field: Coefficient 1 of Fuel Use Function of Part Load Ratio Curve</h4>
<p>This numeric field contains the fuel use / PLR coefficient1.</p>
<h4 id="field-coefficient-2-of-fuel-use-function-of-part-load-ratio-curve">Field: Coefficient 2 of Fuel Use Function of Part Load Ratio Curve</h4>
<p>This numeric field contains the fuel use / PLR coefficient2.</p>
<h4 id="field-coefficient-3-of-fuel-use-function-of-part-load-ratio-curve">Field: Coefficient 3 of Fuel Use Function of Part Load Ratio Curve</h4>
<p>This numeric field contains the fuel use / PLR coefficient3.</p>
<h4 id="field-water-inlet-node-name">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the water inlet node name.</p>
<h4 id="field-steam-outlet-node-name">Field: Steam Outlet Node Name</h4>
<p>This alpha field contains the steam outlet node name.</p>
<h4 id="field-sizing-factor_11">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<p>More information on the technical aspects of steam boiler can be found in the Engineering Reference Document.</p>
<p>An example of a Steam Boiler input statement from an IDF is:</p>
<pre><code class="idf">Boiler:Steam,
    Steam Boiler Plant Boiler,  !- Boiler Name
    NaturalGas,                 !- Fuel Type
    160000,                     !-Maximum Boiler Pressure Pascal
    0.8,                        !- Theoretical Boiler Efficiency
    115,                        !- Max Design Outlet Steam Temp
    300000,                     !- Nominal Capacity W
    0.00001,                    !- Minimum Part Load Ratio
    1.0,                        !- Maximum Part Load Ratio
    0.2,                        !- Optimum Part Load Ratio
    0.8,!- Coefficient 1 of the fuel use/part load ratio curve
    0.1,!- Coefficient 2 of the fuel use/part load ratio curve
    0.1,!- Coefficient 3 of the fuel use/part load ratio curve
    Steam Boiler Plant Boiler Inlet Node,  !- Boiler Steam Inlet Node
    Steam Boiler Plant Boiler Outlet Node; !- Plant Loop Outlet Node


Boiler:Steam,
    Steam Boiler Plant Boiler,  !- Boiler Name
    NaturalGas,                 !- Fuel Type
    160000,                     !-Maximum Boiler Pressure Pascal
    0.8,                        !- Theoretical Boiler Efficiency
    115,                        !- Max Design Outlet Steam Temp
    autosize,                  !- Nominal Capacity W
    0.00001,                    !- Minimum Part Load Ratio
    1.0,                        !- Maximum Part Load Ratio
    0.2,                        !- Optimum Part Load Ratio
    0.8,!- Coefficient 1 of the fuel use/part load ratio curve
    0.1,!- Coefficient 2 of the fuel use/part load ratio curve
    0.1,!- Coefficient 3 of the fuel use/part load ratio curve
    Steam Boiler Plant Boiler Inlet Node,  !- Boiler Steam Inlet Node
    Steam Boiler Plant Boiler Outlet Node; !- Plant Loop Outlet Node
</code></pre>

<h3 id="steam-boiler-outputs">Steam Boiler Outputs</h3>
<p>Outputs available from the steam boiler:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Heating Energy [J]</p>
</li>
<li>
<p>Zone,Meter,Boilers:EnergyTransfer [J]</p>
</li>
<li>
<p>HVAC,Average,Boiler Steam Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Boiler Steam Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Boiler Mass Flow Rate [kg/s]</p>
</li>
</ul>
<p>One of the following blocks will be applicable based on fuel type:</p>
<p>Electric:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Electric Energy [J]</p>
</li>
</ul>
<p>Gas:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Gas Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Gas Energy [J]</p>
</li>
</ul>
<p>Propane:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Propane Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Propane Energy [J]</p>
</li>
</ul>
<p>FuelOil#1:</p>
<ul>
<li>
<p>HVAC,Average,Boiler FuelOil#1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler FuelOil#1 Energy [J]</p>
</li>
</ul>
<p>FuelOil#2:</p>
<ul>
<li>
<p>HVAC,Average,Boiler FuelOil#2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler FuelOil#2 Energy [J]</p>
</li>
</ul>
<p>Coal:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Coal Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Coal Energy [J]</p>
</li>
</ul>
<p>Diesel:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Diesel Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Diesel Energy [J]</p>
</li>
</ul>
<p>Gasoline:</p>
<ul>
<li>
<p>HVAC,Average,Boiler Gasoline Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler Gasoline Energy [J]</p>
</li>
</ul>
<p>OtherFuel1:</p>
<ul>
<li>
<p>HVAC,Average,Boiler OtherFuel1 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler OtherFuel1 Energy [J]</p>
</li>
</ul>
<p>OtherFuel2:</p>
<ul>
<li>
<p>HVAC,Average,Boiler OtherFuel2 Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Boiler OtherFuel2 Energy [J]</p>
</li>
</ul>
<h4 id="boiler-heating-rate-w_1">Boiler Heating Rate [W]</h4>
<h4 id="boiler-heating-energy-j_1">Boiler Heating Energy [J]</h4>
<p>These outputs are the heating output (load) of the boiler. Energy is metered on Boilers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="boiler-steam-inlet-temperature-c">Boiler Steam Inlet Temperature [C]</h4>
<h4 id="boiler-steam-outlet-temperature-c">Boiler Steam Outlet Temperature [C]</h4>
<h4 id="boiler-steam-mass-flow-rate-kgs">Boiler Steam Mass Flow Rate [kg/s]</h4>
<p>These outputs are the steam inlet and outlet temperatures and steam flow rate for the boiler.</p>
<h4 id="boiler-fuel-type-rate-w_1">Boiler &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="boiler-fuel-type-energy-j">Boiler &lt;Fuel Type&gt; Energy [J]</h4>
<h4 id="boiler-electric-power-w_1">Boiler Electric Power [W]</h4>
<h4 id="boiler-electric-energy-j">Boiler Electric Energy [J]</h4>
<p>These outputs are the energy input to the boiler. Valid fuel types are:  Electric, Gas (natural gas), Propane, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, OtherFuel1, and OtherFuel2. Consumption is metered on Heating:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.</p>
<h3 id="water-to-water-heat-pumps">Water to Water Heat Pumps</h3>
<p>The EnergyPlus has two water-to-water heat pump models, parameter estimation and equation fit, to choose from:</p>
<p><strong>HeatPump:WaterToWater:EquationFit:Cooling</strong></p>
<p><strong>HeatPump:WaterToWater:EquationFit:Heating</strong></p>
<p>This model is an equation-fit model from the catalog data which resembles a black box with no usage of heat transfer equations. The performance of the heat pump is modeled using curves fitted from the catalog data.</p>
<p><strong>HeatPump:WaterToWater:ParameterEstimation:Cooling</strong></p>
<p><strong>HeatPump:WaterToWater:ParameterEstimation:Heating</strong></p>
<p>This model is a parameter estimation based model that uses physical parameters generated from the catalog data. The physical parameters are then used to predict the performance of the heat pump using thermodynamic laws and heat transfer equations. The heat pump has a reciprocating compressor that serves both the hot water and the chilled water loop. Note that this model is currently “hardwired” to fluid property R22.</p>
<p>Descriptions and strength of each respective model is available in the following references:</p>
<p>Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
<p>Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from <a href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
<p>The Supply side of the heat pump is usually connected to a Ground Heat Exchanger. The figure below shows the layout and piping diagram of the water-to-water heat pump.</p>
<p><img alt="" src="../../InputOutputReference/media/image184.svg" /></p>
<p>Figure 75. Schematic of EnergyPlus Ground Loop Heat Exchanger</p>
<p>First, the equation fit model objects are described. This model has two sets of coefficients, one for the heating mode and other for the cooling mode.</p>
<h3 id="heatpumpwatertowaterequationfitcooling">HeatPump:WaterToWater:EquationFit:Cooling</h3>
<h4 id="field-name_56">Field: Name</h4>
<p>This alpha field contains the identifying name for the ground source heat pump.</p>
<h4 id="field-source-side-inlet-node-name">Field: Source Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side inlet node name.</p>
<h4 id="field-source-side-outlet-node-name">Field: Source Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side outlet node name.</p>
<h4 id="field-load-side-inlet-node-name">Field: Load Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side inlet node name.</p>
<h4 id="field-load-side-outlet-node-name">Field: Load Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side outlet node name.</p>
<h4 id="field-rated-load-side-flow-rate">Field: Rated Load Side Flow Rate</h4>
<p>This numeric field contains the rated volumetric flow rate on the load side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<h4 id="field-rated-source-side-flow-rate">Field: Rated Source Side Flow Rate</h4>
<p>This numeric field contains the rated volumetric flow rate on the source side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<h4 id="field-rated-cooling-capacity">Field: Rated Cooling Capacity</h4>
<p>This numeric field contains the rated cooling capacity of the heat pump in W. This corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<h4 id="field-rated-cooling-cop">Field: Rated Cooling COP</h4>
<p>This numeric field contains the rated cooling COP of the heat pump in W/W.  The default value is 4.0.</p>
<h4 id="fields-cooling-capacity-coefficients">Fields: Cooling Capacity Coefficients</h4>
<p>Five fields are used to describe the coefficients for the Cooling Capacity curve. More details on how these coefficients are used are described in the Engineering Reference.</p>
<h4 id="field-cooling-capacity-coefficient-1-5">Field: Cooling Capacity Coefficient 1-5</h4>
<p>These numeric fields contain the five coefficients for the heat pump capacity.</p>
<p>An idf example:</p>
<pre><code class="idf">HeatPump:WaterToWater:EquationFit:Cooling,
    GshpCLG,     !- Water to Water Heat Pump Name
    GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpCLG SourceSide Outlet Node, !- Source Side Outlet Node
    GshpCLG LoadSide Inlet Node,    !- Load Side Inlet Node
    GshpCLG LoadSide Outlet Node,   !- Load Side Outlet Node
    1.89E-03,    !- Rated Load Side Flow Rate {m3/s}
    1.89E-03,    !- Rated Source Side Flow Rate {m3/s}
    39890.91,    !- Rated Cooling Capacity {W}
    4.0,         !- Rated Cooling COP {W/W}
    -1.52030596, !- Cooling Capacity Coefficient 1
    3.46625667,  !- Cooling Capacity Coefficient 2
    -1.32267797, !- Cooling Capacity Coefficient 3
    0.09395678,  !- Cooling Capacity Coefficient 4
    0.038975504; !- Cooling Capacity Coefficient 5
</code></pre>

<h3 id="water-to-water-heat-pump-equation-fit-outputs">Water to Water Heat Pump Equation Fit Outputs</h3>
<p>This section describes the outputs available for the water to water heat pump, equation fit model; both cooling and heating.</p>
<ul>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Load Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Source Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Outlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Inlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Outlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Inlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="water-to-water-heat-pump-electric-energy-j">Water to Water Heat Pump Electric Energy [J]</h4>
<p>This output variable represents the cumulative energy used by the compressor. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.</p>
<h4 id="water-to-water-heat-pump-load-side-heat-transfer-energy-j">Water to Water Heat Pump Load Side Heat Transfer Energy [J]</h4>
<p>This output variable represents the cumulative heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.</p>
<h4 id="water-to-water-heat-pump-source-side-heat-transfer-energy-j">Water to Water Heat Pump Source Side Heat Transfer Energy [J]</h4>
<p>This output variable represents the cumulative heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.</p>
<h4 id="water-to-water-heat-pump-electric-power-w">Water to Water Heat Pump Electric Power [W]</h4>
<p>This output variable represents the compressor power required to run the heat pump. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-load-side-heat-transfer-rate-w">Water to Water Heat Pump Load Side Heat Transfer Rate [W]</h4>
<p>This output variable represents the heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-heat-transfer-rate-w">Water to Water Heat Pump Source Side Heat Transfer Rate [W]</h4>
<p>This output variable represents the heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-load-side-outlet-temperature-c">Water to Water Heat Pump Load Side Outlet Temperature [C]</h4>
<p>This output variable represents the average fluid temperature leaving the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-load-side-inlet-temperature-c">Water to Water Heat Pump Load Side Inlet Temperature [C]</h4>
<p>This output variable represents the average fluid temperature entering the load side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-outlet-temperature-c">Water to Water Heat Pump Source Side Outlet Temperature [C]</h4>
<p>This output variable represents the average fluid temperature leaving the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-inlet-temperature-c">Water to Water Heat Pump Source Side Inlet Temperature [C]</h4>
<p>This output variable represents the average fluid temperature entering the source side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-load-side-mass-flow-rate-kgs">Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the average fluid flow rate through the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-mass-flow-rate-kgs">Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the average fluid flow rate through the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h3 id="heatpumpwatertowaterequationfitheating">HeatPump:WaterToWater:EquationFit:Heating</h3>
<h4 id="field-name_57">Field: Name</h4>
<p>This alpha field contains the identifying name for the ground source heat pump.</p>
<h4 id="field-source-side-inlet-node-name_1">Field: Source Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side inlet node name.</p>
<h4 id="field-source-side-outlet-node-name_1">Field: Source Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side outlet node name.</p>
<h4 id="field-load-side-inlet-node-name_1">Field: Load Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side inlet node name.</p>
<h4 id="field-load-side-outlet-node-name_1">Field: Load Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side outlet node name.</p>
<h4 id="field-rated-load-side-flow-rate_1">Field: Rated Load Side Flow Rate</h4>
<p>This numeric field contains the rated volumetric flow rate on the load side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<h4 id="field-rated-source-side-flow-rate_1">Field: Rated Source Side Flow Rate</h4>
<p>This numeric field contains the rated volumetric flow rate on the source side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<h4 id="field-rated-heating-capacity">Field: Rated Heating Capacity</h4>
<p>This numeric field contains the rated heating capacity of the heat pump in W. This corresponds to the highest load side heat transfer rate listed in the catalog data.</p>
<h4 id="field-rated-heating-cop">Field: Rated Heating COP</h4>
<p>This numeric field contains the rated heating COP of the heat pump in W/W.  The default value is 4.0.</p>
<h4 id="fields-heating-capacity-coefficients">Fields: Heating Capacity Coefficients</h4>
<p>Five fields are used to describe the coefficients for the Heating Capacity curve. More details on how these coefficients are used are described in the Engineering Reference.</p>
<h4 id="field-heating-capacity-coefficient-1-5">Field: Heating Capacity Coefficient 1-5</h4>
<p>These numeric fields contain the five coefficients for the heat pump capacity.</p>
<p>An idf example:</p>
<pre><code class="idf">HeatPump:WaterToWater:EquationFit:Heating,
    GshpHeating, !- Water to Water Heat Pump Name
    GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpHeating SourceSide Outlet Node, !- Source Side Outlet Node
    GshpHeating LoadSide Inlet Node,    !- Load Side Inlet Node
    GshpHeating LoadSide Outlet Node,   !- Load Side Outlet Node
    1.89E-03,    !- Rated Load Side Flow Rate {m3/s}
    1.89E-03,    !- Rated Source Side Flow Rate {m3/s}
    39040.92,    !- Rated Heating Capacity {W}
    4.0,         !- Rated Heating COP {W/W}
    -3.33491153, !- Heating Capacity Coefficient 1
    -0.51451946, !- Heating Capacity Coefficient 2
    4.51592706,  !- Heating Capacity Coefficient 3
    0.01797107,  !- Heating Capacity Coefficient 4
    0.155797661; !- Heating Capacity Coefficient 5
</code></pre>

<p>Next, the parameter estimation model objects are described. This model has two sets of parameters, one for the heating mode and other for the cooling mode.</p>
<h3 id="heatpumpwatertowaterparameterestimationcooling">HeatPump:WaterToWater:ParameterEstimation:Cooling</h3>
<h4 id="field-name_58">Field: Name</h4>
<p>This alpha field contains the identifying name for the ground source heat pump.</p>
<h4 id="field-source-side-inlet-node-name_2">Field: Source Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side inlet node name.</p>
<h4 id="field-source-side-outlet-node-name_2">Field: Source Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side outlet node name.</p>
<h4 id="field-load-side-inlet-node-name_2">Field: Load Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side inlet node name.</p>
<h4 id="field-load-side-outlet-node-name_2">Field: Load Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side outlet node name.</p>
<h4 id="field-nominal-cop_4">Field: Nominal COP</h4>
<p>This numeric field contains the nominal coefficient of performance of the heat pump.</p>
<h4 id="field-nominal-capacity_8">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal capacity of the heat pump in Watts.</p>
<h4 id="field-minimum-part-load-ratio_11">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the minimum part load ratio of the heat pump usually set to 0.</p>
<h4 id="field-maximum-part-load-ratio_11">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the maximum part load ratio of the heat pump usually set to 1.</p>
<h4 id="field-optimum-part-load-ratio_11">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the optimal part load ratio of the heat pump usually set to 1.</p>
<h4 id="field-load-side-flow-rate">Field: Load Side Flow Rate</h4>
<p>This numeric field contains the volumetric flow rate on the load side of the heat pump in m3/s</p>
<h4 id="field-source-side-flow-rate">Field: Source Side Flow Rate</h4>
<p>This numeric field contains the volumetric flow rate on the source side of the heat pump in m3/s</p>
<h4 id="field-load-side-heat-transfer-coefficient">Field: Load Side Heat Transfer Coefficient</h4>
<p>This numeric field contains Estimated parameter load side heat transfer coefficient W/K.</p>
<h4 id="field-source-side-heat-transfer-coefficient">Field: Source Side Heat Transfer Coefficient</h4>
<p>This numeric field contains Estimated parameter source side heat transfer coefficient W/K.</p>
<h4 id="field-piston-displacement">Field: Piston Displacement</h4>
<p>This numeric field contains the Estimated parameter displacement of the reciprocating compressor in m3/s.</p>
<h4 id="field-compressor-clearance-factor">Field: Compressor Clearance Factor</h4>
<p>This numeric field contains the Estimated parameter clearance factor of the reciprocating compressor.</p>
<h4 id="field-compressor-suction-and-discharge-pressure-drop">Field: Compressor Suction and Discharge Pressure Drop</h4>
<p>This numeric field contains the estimated parameter the pressure drop at compressor suction and discharge in Pascals (N/m2).</p>
<h4 id="field-superheating">Field: Superheating</h4>
<p>This numeric field contains the estimated parameter superheat at the evaporator outlet in °C.</p>
<h4 id="field-constant-part-of-electromechanical-power-losses">Field: Constant Part of Electromechanical Power Losses</h4>
<p>This numeric field contains the estimated parameter power loss, which accounts for the loss of work due mechanical and electrical losses in the compressor in Watts.</p>
<h4 id="field-loss-factor">Field: Loss Factor</h4>
<p>This numeric field contains the factor of electromechanical loss that is proportional to the theoretical power percentage.</p>
<h4 id="field-high-pressure-cut-off">Field: High Pressure Cut Off</h4>
<p>This numeric field contains the design pressure limit of the compressor in Pascals (N/m2).</p>
<h4 id="field-low-pressure-cut-off">Field: Low Pressure Cut Off</h4>
<p>This numeric field contains the design low-pressure limit of the compressor in Pascals (N/m2).</p>
<p>An idf example:</p>
<pre><code class="idf">HeatPump:WaterToWater:ParameterEstimation:Cooling,
    GshpCLG,                 !- Water to Water Heat Pump Name
    GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpCLG SourceSide Outlet Node,  !- Source Side Outlet Node
    GshpCLG LoadSide Inlet Node,  !- Load Side Inlet Node
    GshpCLG LoadSide Outlet Node,  !- Load Side Outlet Node
    3.5,                     !- Nominal COP
    45000,                   !- Nominal Capacity {W}
    0.0,                     !- Min PLR
    1,                       !- Max PLR
    1,                       !- optimum PLR
    .003,                    !- Load side Flow Rate {m3/s}
    .003,                    !- Source Side Flow Rate {m3/s}
    7761,                    !- Load side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    .012544,                 !- Piston Displacement {m3/s}
    .05469,                  !- Compressor Clearance Factor %
    92156.2,                 !- Compressor Suction And Discharge Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part of Electro Mechanical Power Losses {W}
    .699,                    !- Loss Factor
    0.0,                     !- High Pressure Cut off {Pa}
    0.0;                     !- LowPressure Cut off {Pa}
</code></pre>

<h3 id="heatpumpwatertowaterparameterestimationheating">HeatPump:WaterToWater:ParameterEstimation:Heating</h3>
<h4 id="field-name_59">Field: Name</h4>
<p>This alpha field contains the identifying name for the ground source heat pump.</p>
<h4 id="field-source-side-inlet-node-name_3">Field: Source Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side inlet node name.</p>
<h4 id="field-source-side-outlet-node-name_3">Field: Source Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s source side outlet node name.</p>
<h4 id="field-load-side-inlet-node-name_3">Field: Load Side Inlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side inlet node name.</p>
<h4 id="field-load-side-outlet-node-name_3">Field: Load Side Outlet Node Name</h4>
<p>This alpha field contains the heat pump’s load side outlet node name.</p>
<h4 id="field-nominal-cop_5">Field: Nominal COP</h4>
<p>This numeric field contains the nominal coefficient of performance of the heat pump.</p>
<h4 id="field-nominal-capacity_9">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal capacity of the heat pump in Watts.</p>
<h4 id="field-minimum-part-load-ratio_12">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the minimum part load ratio of the heat pump usually set to 0.</p>
<h4 id="field-maximum-part-load-ratio_12">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the maximum part load ratio of the heat pump usually set to 1.</p>
<h4 id="field-optimum-part-load-ratio_12">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the optimal part load ratio of the heat pump usually set to 1.</p>
<h4 id="field-load-side-flow-rate_1">Field: Load Side Flow Rate</h4>
<p>This numeric field contains the volumetric flow rate on the load side of the heat pump in m3/s</p>
<h4 id="field-source-side-flow-rate_1">Field: Source Side Flow Rate</h4>
<p>This numeric field contains the volumetric flow rate on the source side of the heat pump in m3/s</p>
<h4 id="field-load-side-heat-transfer-coefficient_1">Field: Load Side Heat Transfer Coefficient</h4>
<p>This numeric field contains Estimated parameter load side heat transfer coefficient W/K.</p>
<h4 id="field-source-side-heat-transfer-coefficient_1">Field: Source Side Heat Transfer Coefficient</h4>
<p>This numeric field contains Estimated parameter source side heat transfer coefficient W/K.</p>
<h4 id="field-piston-displacement_1">Field: Piston Displacement</h4>
<p>This numeric field contains the Estimated parameter displacement of the reciprocating compressor in m3/s.</p>
<h4 id="field-compressor-clearance-factor_1">Field: Compressor Clearance Factor</h4>
<p>This numeric field contains the Estimated parameter clearance factor of the reciprocating compressor.</p>
<h4 id="field-compressor-suction-and-discharge-pressure-drop_1">Field: Compressor Suction and Discharge Pressure Drop</h4>
<p>This numeric field contains the estimated parameter the pressure drop at compressor suction and discharge in Pascals (N/m2).</p>
<h4 id="field-superheating_1">Field: Superheating</h4>
<p>This numeric field contains the estimated parameter superheat at the evaporator outlet in °C.</p>
<h4 id="field-constant-part-of-electromechanical-power-losses_1">Field: Constant Part of Electromechanical Power Losses</h4>
<p>This numeric field contains the estimated parameter power loss, which accounts for the loss of work due mechanical and electrical losses in the compressor in Watts.</p>
<h4 id="field-loss-factor_1">Field: Loss Factor</h4>
<p>This numeric field contains the factor of electromechanical loss that is proportional to the theoretical power percentage.</p>
<h4 id="field-high-pressure-cut-off_1">Field: High Pressure Cut Off</h4>
<p>This numeric field contains the design pressure limit of the compressor in Pascals (N/m2).</p>
<h4 id="field-low-pressure-cut-off_1">Field: Low Pressure Cut Off</h4>
<p>This numeric field contains the design low-pressure limit of the compressor in Pascals (N/m2).</p>
<p>An idf example:</p>
<pre><code class="idf">HeatPump:WaterToWater:ParameterEstimation:Heating,
    GshpHeating,             !- Water to Water Heat Pump Name
    GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpHeating SourceSide Outlet Node,  !- Source Side Outlet Node
    GshpHeating LoadSide Inlet Node,  !- Load Side Inlet Node
    GshpHeating LoadSide Outlet Node,  !- Load Side Outlet Node
    3.5,                     !- Nominal COP
    50000,                   !- Nominal Capacity {W}
    0.0,                     !- Min PLR
    1,                       !- Max PLR
    1,                       !- optimum PLR
    .003,                    !- Load side Flow Rate {m3/s}
    .003,                    !- Source Side Flow Rate {m3/s}
    7761,                    !- Load side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    .012544,                 !- Piston Displacement {m3/s}
    .05469,                  !- Compressor Clearance Factor %
    92156.2,                 !- Compressor Suction And Dischrage Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part Of Electro Mechanical Power Losses {W}
    .699,                    !- Loss Factor
    0.0,                     !- High Pressure Cut off {Pa}
    0.0;                     !- LowPressure Cut off {Pa}
</code></pre>

<p>Since the heat pump is defined with two separate objects (one for heating, one for cooling), the connections to the condenser has to be done carefully. The example below shows the configuration for parameter estimation objects. The same specifications and configuration also applies to the equation fit model.</p>
<h4 id="steps-to-specify-the-ground-source-heat-pump">Steps to specify the Ground Source Heat Pump</h4>
<p>For the heating mode:</p>
<ol>
<li>
<p>Specify a branch for the Heat pump in hot water loop .</p>
</li>
<li>
<p>Include the branch name in the splitter and mixer branches.</p>
</li>
<li>
<p>Add a branch in condenser loop and include its name in the respective splitter and mixer.</p>
</li>
</ol>
<p><strong>! in hot water loop</strong></p>
<pre><code class="idf">BRANCH, Heating GshpHeating Branch,
      ,
      ,
  HeatPump:WatertoWater:ParameterEstimatinon:Heating,
  GshpHeating,
  GshpHeating LoadSide Inlet Node,
  GshpHeating LoadSide Outlet Node,
  ACTIVE;
</code></pre>

<p><strong>!in condenser loop</strong></p>
<pre><code class="idf">BRANCH, GshpHeating SourceSide Branch,
      ,
      ,
  HeatPump:WatertoWater:ParameterEstimatinon:Heating,
  GshpHeating,
  GshpHeating SourceSide Inlet Node,
  GshpHeating SourceSide Outlet Node,
  ACTIVE;
</code></pre>

<p>Example of Heat Pump Links</p>
<p>For the cooling mode:</p>
<p>1. Specify a branch for the Heat pump in chilled water loop .</p>
<ol>
<li>Include the branch name in the splitter and mixer branches.</li>
</ol>
<p>3. Add a branch in condenser loop and include its name in the respective splitter and mixer.</p>
<p><strong>! in chilled water loop</strong></p>
<pre><code class="idf">BRANCH,GshpCLG1 Chiller Branch,
  ,
  ,
  HeatPump:WatertoWater:ParameterEstimatinon:Cooling, GshpCLG1,
  GshpCLG LoadSide Inlet Node1,
  GshpCLG LoadSide Outlet Node1,
  Active;
</code></pre>

<p><strong>!in condenser loop</strong></p>
<pre><code class="idf">BRANCH, GshpCLG1 Condenser Branch,
  ,
  ,
  HeatPump:WatertoWater:ParameterEstimatinon:Cooling, GshpCLG1,
  GshpCLG SourceSide Inlet Node1,
  GshpCLG SourceSide Outlet Node1,
  ACTIVE;
</code></pre>

<h3 id="water-to-water-heat-pump-parameter-estimation-outputs">Water to Water Heat Pump Parameter Estimation Outputs</h3>
<p>This section describes the outputs available for the water to water heat pump, parameter estimation model; both cooling and heating.</p>
<ul>
<li>
<p>HVAC,Average,Water to Water Heat Pump Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Load Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Load Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Source Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water to Water Heat Pump Source Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Outlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Outlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Inlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Inlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Outlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Outlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Inlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Inlet Temperature [°C]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="water-to-water-heat-pump-electric-power-w_1">Water to Water Heat Pump Electric Power [W]</h4>
<h4 id="water-to-water-heat-pump-electric-power-w_2">Water to Water Heat Pump Electric Power [W]</h4>
<p>This output variable represents the compressor power required to run the heat pump. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-electric-energy-j_1">Water to Water Heat Pump Electric Energy [J]</h4>
<h4 id="water-to-water-heat-pump-electric-energy-j_2">Water to Water Heat Pump Electric Energy [J]</h4>
<p>This output variable represents the cumulative energy used by the compressor. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.</p>
<h4 id="water-to-water-heat-pump-load-side-heat-transfer-rate-w_1">Water to Water Heat Pump Load Side Heat Transfer Rate [W]</h4>
<h4 id="water-to-water-heat-pump-load-side-heat-transfer-rate-w_2">Water to Water Heat Pump Load Side Heat Transfer Rate [W]</h4>
<p>This output variable represents the heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-load-side-heat-transfer-energy-j_1">Water to Water Heat Pump Load Side Heat Transfer Energy [J]</h4>
<h4 id="water-to-water-heat-pump-load-side-heat-transfer-energy-j_2">Water to Water Heat Pump Load Side Heat Transfer Energy [J]</h4>
<p>This output variable represents the cumulative heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.</p>
<h4 id="water-to-water-heat-pump-source-side-heat-transfer-rate-w_1">Water to Water Heat Pump Source Side Heat Transfer Rate [W]</h4>
<h4 id="water-to-water-heat-pump-source-side-heat-transfer-rate-w_2">Water to Water Heat Pump Source Side Heat Transfer Rate [W]</h4>
<p>This output variable represents the heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-heat-transfer-energy-j_1">Water to Water Heat Pump Source Side Heat Transfer Energy [J]</h4>
<h4 id="water-to-water-heat-pump-source-side-heat-transfer-energy-j_2">Water to Water Heat Pump Source Side Heat Transfer Energy [J]</h4>
<p>This output variable represents the cumulative heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.</p>
<h4 id="water-to-water-heat-pump-load-side-outlet-temperature-c_1">Water to Water Heat Pump Load Side Outlet Temperature [C]</h4>
<h4 id="water-to-water-heat-pump-load-side-outlet-temperature-c_2">Water to Water Heat Pump Load Side Outlet Temperature [C]</h4>
<p>This output variable represents the average fluid temperature leaving the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-load-side-inlet-temperature-c_1">Water to Water Heat Pump Load Side Inlet Temperature [C]</h4>
<h4 id="water-to-water-heat-pump-load-side-inlet-temperature-c_2">Water to Water Heat Pump Load Side Inlet Temperature [C]</h4>
<p>This output variable represents the average fluid temperature entering the load side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-outlet-temperature-c_1">Water to Water Heat Pump Source Side Outlet Temperature [C]</h4>
<h4 id="water-to-water-heat-pump-source-side-outlet-temperature-c_2">Water to Water Heat Pump Source Side Outlet Temperature °C]</h4>
<p>This output variable represents the average fluid temperature leaving the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-inlet-temperature-c_1">Water to Water Heat Pump Source Side Inlet Temperature [C]</h4>
<h4 id="water-to-water-heat-pump-source-side-inlet-temperature-c_2">Water to Water Heat Pump Source Side Inlet Temperature [C]</h4>
<p>This output variable represents the average fluid temperature entering the source side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-load-side-mass-flow-rate-kgs_1">Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]</h4>
<h4 id="water-to-water-heat-pump-load-side-mass-flow-rate-kgs_2">Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the average fluid flow rate through the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="water-to-water-heat-pump-source-side-mass-flow-rate-kgs_1">Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]</h4>
<h4 id="water-to-water-heat-pump-source-side-mass-flow-rate-kgs_2">Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]</h4>
<p>This output variable represents the average fluid flow rate through the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h3 id="districtcooling">DistrictCooling</h3>
<p>When the user is not interested in a plant simulation or there is some centralized source of chilled water, the following object can be used in the input.</p>
<h4 id="field-name_60">Field: Name</h4>
<p>This alpha field contains the identifying name for the district cooling (i.e., purchased chilled water).</p>
<h4 id="field-chilled-water-inlet-node-name_8">Field: Chilled Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the district cooling inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name_9">Field: Chilled Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the district cooling outlet node.</p>
<h4 id="field-nominal-capacity_10">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal demand (W) that the district cooling will meet. This field is autosizable.</p>
<h4 id="field-capacity-fraction-schedule-name">Field: Capacity Fraction Schedule Name</h4>
<p>This alpha field contains the name of a schedule that describes how the nominal capacity varies over time.  Values must non-negative. The capacity at a given point in time is determined by the product of the previous field and the value in this schedule. If the field is omitted or left blank, then the program assumes a schedule value of 1.0 all the time.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">DistrictCooling, Purchased Cooling,
        NODE_35,NODE_49,
        68000;
</code></pre>

<h3 id="districtcooling-outputs">DistrictCooling Outputs</h3>
<ul>
<li>
<p>HVAC,Average, District Cooling Chilled Water Rate [W]</p>
</li>
<li>
<p>HVAC,Sum, District Cooling Chilled Water Energy [J]</p>
</li>
<li>
<p>Zone,Meter, DistrictCooling:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Cooling: DistrictCooling [J]</p>
</li>
<li>
<p>HVAC,Average,District Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Average,District Cooling Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,District Cooling Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,District Cooling Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="district-cooling-chilled-water-rate-w">District Cooling Chilled Water Rate [W]</h4>
<h4 id="district-cooling-chilled-water-energy-j">District Cooling Chilled Water Energy [J]</h4>
<p>These outputs are the energy taken from purchased chilled water. Consumption is metered on Cooling:DistrictCooling, DistrictCooling:Plant, and DistrictCooling:Facility.</p>
<h4 id="district-cooling-rate-w">District Cooling Rate [W]</h4>
<p>This is the useful rate of cooling energy from purchased chilled water. For the current algorithm, this is the same as District Cooling Chilled Water Rate.</p>
<h4 id="district-cooling-inlet-temperature-c">District Cooling Inlet Temperature [C]</h4>
<h4 id="district-cooling-outlet-temperature-c">District Cooling Outlet Temperature [C]</h4>
<h4 id="district-cooling-mass-flow-rate-kgs">District Cooling Mass Flow Rate [kg/s]</h4>
<p>These outputs are the supply-side plant loop chilled water inlet and outlet temperatures and mass flow rate.</p>
<h3 id="districtheating">DistrictHeating</h3>
<p>When the user is not interested in a plant simulation or there is some centralized source of hot water (district heating), the following object can be used in the input.</p>
<h4 id="field-name_61">Field: Name</h4>
<p>This alpha field contains the identifying name for the district heating (i.e., purchased hot water).</p>
<h4 id="field-hot-water-inlet-node-name_2">Field: Hot Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the district heating inlet node.</p>
<h4 id="field-hot-water-outlet-node-name_2">Field: Hot Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the district heating outlet node.</p>
<h4 id="field-nominal-capacity_11">Field: Nominal Capacity</h4>
<p>This numeric field contains the nominal demand (W) that the district heating will meet. This field is autosizable.</p>
<h4 id="field-capacity-fraction-schedule-name_1">Field: Capacity Fraction Schedule Name</h4>
<p>This alpha field contains the name of a schedule that describes how the nominal capacity varies over time.  Values must non-negative. The capacity at a given point in time is determined by the product of the previous field and the value in this schedule. If the field is omitted or left blank, then the program assumes a schedule value of 1.0 all the time.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">DistrictHeating,Purchased Heating,
        NODE_30,NODE_29,
        1000000;
</code></pre>

<h3 id="districtheating-outputs">DistrictHeating Outputs</h3>
<ul>
<li>
<p>HVAC,Average,District Heating Hot Water Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,District Heating Hot Water Energy [J]</p>
</li>
<li>
<p>Zone,Meter,DistrictHeating:Plant [J]</p>
</li>
<li>
<p>Zone,Meter,Heating:DistrictHeating [J]</p>
</li>
<li>
<p>HVAC,Average,District Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Average,District Heating Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,District Heating Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,District Heating Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="district-heating-hot-water-rate-w">District Heating Hot Water Rate [W]</h4>
<h4 id="district-heating-hot-water-energy-j">District Heating Hot Water Energy [J]</h4>
<p>These outputs are the energy taken from purchased hot water. Consumption is metered on Heating:DistrictHeating, DistrictHeating:Plant, and DistrictHeating:Facility.</p>
<h4 id="district-heating-rate-w">District Heating Rate [W]</h4>
<p>This is the useful rate of heating energy from purchased hot water. For the current algorithm, this is the same as District Heating Hot Water Rate.</p>
<h4 id="district-heating-inlet-temperature-c">District Heating Inlet Temperature [C]</h4>
<h4 id="district-heating-outlet-temperature-c">District Heating Outlet Temperature [C]</h4>
<h4 id="district-heating-mass-flow-rate-kgs">District Heating Mass Flow Rate [kg/s]</h4>
<p>These outputs are the supply-side plant loop hot water inlet and outlet temperatures and mass flow rate.</p>
<h3 id="plantcomponenttemperaturesource">PlantComponent:TemperatureSource</h3>
<p>This object allows the simulation of a water (or other fluid) source at a user-specified temperature.  This could include a river, well, or seawater source, or any other configuration where the fluid temperature being supplied by the component to the plant is known.  The temperature may be a constant or scheduled.  Of course, the scheduled value may also be overwritten via EMS in cases where the specified temperature should be calculated at run-time.</p>
<h4 id="field-name_62">Field: Name</h4>
<p>This field is the string identifier for this component.</p>
<h4 id="field-inlet-node">Field: Inlet Node</h4>
<p>This is the name of this component’s inlet node for the plant connection.</p>
<h4 id="field-outlet-node">Field: Outlet Node</h4>
<p>This is the name of this component’s outlet node for the plant connection. The source temperature is applied to this node when the component is active.</p>
<h4 id="field-design-volume-flow-rate">Field: Design Volume Flow Rate</h4>
<p>This numeric field contains the design value for component volume flow rate in m<sup>3</sup>/s.  This field may be autosized.</p>
<h4 id="field-temperature-specification-type">Field: Temperature Specification Type</h4>
<p>This string field specifies the behavior of the source temperature.  Two inputs are allowed: Constant or Scheduled.  For a constant condition, a single input value (the next field) is used as the returning temperature (component outlet temperature) throughout the entire simulation.  For a scheduled condition, the name of a schedule (the following field) is used to allow the temperature to vary throughout the simulation.  This schedule value may be actuated via EMS to allow further flexibility on temperature specification at run-time.</p>
<h4 id="field-source-temperature">Field: Source Temperature</h4>
<p>If the Temperature Specification Type field is Constant, then the value in this field is used as the source temperature (in C) throughout the entire simulation.</p>
<h4 id="field-source-temperature-schedule-name">Field: Source Temperature Schedule Name</h4>
<p>If the Temperature Specification Type field is Scheduled, then this is the name of a schedule entered in the IDF which specifies the dynamic temperature of this source object. The units of this schedule should be C.</p>
<p>And, as shown in an IDF:</p>
<pre><code class="idf">PlantComponent:TemperatureSource,
    FluidSource,             !- Name
    FluidSource Inlet Node,  !- Inlet Node
    FluidSource Outlet Node, !- Outlet Node
    Autosize,                !- Design Volume Flow Rate {m3/s}
    Constant,                !- Temperature Specification Type
    62,                      !- Source Temperature {C}
    ;                        !- Source Temperature Schedule Name
</code></pre>

<h3 id="plantcomponenttemperaturesource-outputs">PlantComponent:TemperatureSource Outputs</h3>
<p>The following output variables are available for the temperature source plant components:</p>
<ul>
<li>
<p>HVAC,Average,Plant Temperature Source Component Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Plant Temperature Source Component Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Temperature Source Component Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Temperature Source Component Source Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Plant Temperature Source Component Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Plant Temperature Source Component Heat Transfer Energy [J]</p>
</li>
</ul>
<h4 id="plant-temperature-source-component-mass-flow-rate-kgs">Plant Temperature Source Component Mass Flow Rate [kg/s]</h4>
<p>The current mass flow rate of this component.</p>
<h4 id="plant-temperature-source-component-inlet-temperature-c">Plant Temperature Source Component Inlet Temperature [C]</h4>
<p>The current entering fluid temperature of this component.</p>
<h4 id="plant-temperature-source-component-outlet-temperature-c">Plant Temperature Source Component Outlet Temperature [C]</h4>
<p>The current outlet temperature of this component.</p>
<h4 id="plant-temperature-source-component-source-temperature-c">Plant Temperature Source Component Source Temperature [C]</h4>
<p>The current source temperature of this component.</p>
<h4 id="plant-temperature-source-component-heat-transfer-rate-w">Plant Temperature Source Component Heat Transfer Rate [W]</h4>
<p>The current heat transfer rate of this component, positive for outlet temperature &gt; inlet temperature, or adding heat to the loop, or absorbing heat from the source.</p>
<h4 id="plant-temperature-source-component-heat-transfer-energy-j">Plant Temperature Source Component Heat Transfer Energy [J]</h4>
<p>The current heat transfer energy over the given reporting period of this component.</p>
<h3 id="centralheatpumpsystem">CentralHeatPumpSystem</h3>
<p>This is a central geothermal application that contains one or more chiller-heaters centrally located in the building; the available chilled and/or hot water is then piped to the individual zones. Chiller-heaters used for this particular system can be of two types: 1) standard vapor-compression, non-reversible cycle chillers designed for heat recovery or 2) reversible-cycle, water-to-water heat pump chillers. Unlike a distributed ground source heat pump configuration where individual heat pumps are located in each zone, a centralized geothermal configuration has one or more chiller-heaters. Its function is to encapsulate the extra controls needed to turn individual chiller-heater modules on/off and whether they are to operate in cooling-only, heating-only or simultaneous cooling-heating mode and whether to connect the source water to the evaporator or condenser side. A variety of control schemes can be designed by setting schedules for both zone control types and individual chiller-heaters schedules.</p>
<p>The fluid used in this central system is usually water, and there is no sharing of condenser or evaporator water between multiple machines. However, the control logic is such that the source water can be delivered to individual chiller-heaters depending on their operating mode, e.g., modules in simultaneous cooling-heating mode receive no source water, modules in heating-only mode can have source water directed to their evaporator, or modules in cooling-only mode can have source water directed to their condenser; the decision on which module(s) receives the source water dictated by the ‘smart’ controls. The following figures illustrate node interconnections between this central geothermal application and plant and condenser loops in various situations.</p>
<p>The order of the multiple chiller-heaters’ operation is assumed to be sequential. In other words, the very first chiller-heater will be called at first to see if it meets all loads that the central heat pump system should meet. If the chiller-heater meets all loads, the rest chiller-heaters are assumed to be turned off. If not, the following chiller-heater will be called to meet the remaining loads until all loads are met in the order as defined in the set of individual chiller-heater objects below. The order of individual chiller-heater modules needs to be carefully arranged in case users are intended to see the performance of various combinations of different sizes of chiller-heaters in a central heat pump system.</p>
<p><img alt="" src="../../InputOutputReference/media/image185.png" /></p>
<p>Figure 76. Diagram of a central heat pump system with three chiller-heaters in cooling-only mode (Condensers reject heat to the ground source loop)</p>
<p><img alt="" src="../../InputOutputReference/media/image186.png" /></p>
<p>Figure 77. Diagram of a central heat pump system with three chiller-heaters in heat recovery mode         (No heat is exchanged with the ground source loop)</p>
<p><img alt="" src="../../InputOutputReference/media/image187.png" /></p>
<p>Figure 78. Diagram of a central heat pump system with one chiller-heater in heat recovery mode and two chiller-heaters in cooling-only mode</p>
<p>In the above example, the cooling load needs 3 chiller-heaters and the heating load needs 1 chiller heater. Chiller 1 is in heat recovery mode and isolated from the ground source loop while chillers 2 and 3 are in cooling-only mode, their condensers rejecting heat to the ground source loop.</p>
<p><img alt="" src="../../InputOutputReference/media/image188.png" /></p>
<p>Figure 79. Diagram of a central heat pump system with two chiller-heaters in heat recovery mode and one chiller-heater in heating-only mode</p>
<p>In the above example, the heating load needs 3 chiller-heaters and the cooling load needs two chiller-heaters. Chillers 1 and 2 are in heat recovery mode and isolated from the ground source loop while chiller 3 is in heating-only mode, its evaporator extracting heat from the ground source loop.</p>
<p>Users are required to define three different nodes such as chilled water, hot water, and source water nodes. Only this central heat pump system will be metered, and individual chiller-heaters’ energy will be available for reporting only, but not metered.</p>
<h4 id="field-name_63">Field: Name</h4>
<p>This alpha field contains the identifying name of the central heat pump system.</p>
<h4 id="field-control-method">Field: Control Method</h4>
<h4 id="this-field-must-contain-a-keyword-defines-how-the-central-heat-pump-system-controls-the-interaction-between-the-chiller-heater-modules-and-the-water-loops-to-meet-the-cooling-and-heating-demands-currently-the-only-available-option-issmartmixing">This field must contain a keyword defines how the central heat pump system controls the interaction between the chiller-heater modules and the water loops to meet the cooling and heating demands. Currently, the only available option isSmartMixing.</h4>
<h4 id="field-cooling-loop-inlet-node-name">Field: Cooling Loop Inlet Node Name</h4>
<p>This alpha field contains the identifying name of the chilled water inlet node.</p>
<h4 id="field-cooling-loop-outlet-node-name">Field: Cooling Loop Outlet Node Name</h4>
<p>This alpha field contains the identifying name of the chilled water outlet node.</p>
<h4 id="field-source-loop-inlet-node-name">Field: Source Loop Inlet Node Name</h4>
<p>This alpha field contains the identifying name of the source water inlet node.</p>
<h4 id="field-source-loop-outlet-node-name">Field: Source Loop Outlet Node Name</h4>
<p>This alpha field contains the identifying name of the source water outlet node.</p>
<h4 id="field-heating-loop-inlet-node-name">Field: Heating Loop Inlet Node Name</h4>
<p>This alpha field contains the identifying name of the hot water inlet node.</p>
<h4 id="field-heating-loop-outlet-node-name">Field: Heating Loop Outlet Node Name</h4>
<p>This alpha field contains the identifying name of the hot water outlet node.</p>
<h4 id="field-ancillary-power">Field: Ancillary Power</h4>
<p>This numeric field contains the ancillary power of the central heat pump system in watts.</p>
<h4 id="field-ancillary-operation-schedule-name">Field: Ancillary Operation Schedule Name</h4>
<p>This alpha field contains the identifying name of the ancillary power schedule.</p>
<h4 id="field-set-individual-chiller-heater-module-objects">Field Set: Individual Chiller-Heater Module Objects</h4>
<p>The following four items are repeated up to a maximum of 20 individual chiller-heater modulesets. At least one module set must appear in an input file. In other words, a central heat pump system must include at least one chiller-heater module component. A set of the following four fields helps to define the specific type of a chiller-heater module, its operation control, and the number of identical chiller-heater module objects.</p>
<h4 id="field-chiller-heater-module-performance-component-object-type-x">Field: Chiller Heater Module Performance Component Object Type &lt;x&gt;</h4>
<p>This alpha field describes the type of the chiller-heater comprising this module set. Only the chiller-heater type ChillerHeaterPerformance:EIectric:EIR is currently available. Note that up to 20 sets of chiller-heater module name, schedule, and number of identical chiller-heater may be entered for a single central heat pump system.</p>
<h4 id="field-chiller-heater-module-performance-component-name-x">Field: Chiller Heater Module Performance Component Name &lt;x&gt;</h4>
<p>This alpha field is paired with the preceding chiller-heater module type to define the name of the module.</p>
<h4 id="field-chiller-heater-module-control-schedule-name-x">Field: Chiller Heater Module Control Schedule Name &lt;x&gt;</h4>
<p>This alpha field is paired with the preceding chiller-heater module type and name to define its on/off control. This schedule will be used for all identical module components as defined in the next field. Currently, this schedule only controls the module set’s availability, i.e., schedule values equal to 1 indicate that the chiller-heater set is available while schedule values equal to 0 indicate that the chiller-heater set is off.</p>
<h4 id="field-number-of-chiller-heater-modules-x">Field: Number of Chiller Heater Modules &lt;x&gt;</h4>
<p>This numeric field is paired with the preceding three fields to define how many identical chiller-heaters define this module set.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">CentralHeatPumpSystem,
  ChillerBank,             !- Name
  SmartMixing,             !- Control Method
  Chiller Inlet Node,      !- Cooling Loop Inlet Node Name
  Chiller Outlet Node,     !- Cooling Loop Outlet Node Name
  Condenser Inlet Node,    !- Source Loop Inlet Node Name
  Condenser Outlet Node,   !- Source Loop Outlet Node Name
  HWInlet,                 !- Heating Loop Inlet Node Name
  HWOutlet,                !- Heating Loop Outlet Node Name
  460,                     !- Ancillary Power {W}
  ,                        !- Ancillary Operation Schedule Name
  ChillerHeaterPerformance:Electric:EIR,  !- Chiller Heater Modules Object Type 1
  ChillerHeaterModule 1,   !- Chiller Heater Modules Performance Component Name 1
  ON,                      !- Chiller Heater Modules Control Schedule Name 1
  2,                       !- Number of Chiller Heater Modules 1
  ChillerHeaterPerformance:Electric:EIR,  !- Chiller Heater Modules Object Type 2
  ChillerHeaterModule 2,   !- Chiller Heater Modules Performance Component Name 2
  ON,                      !- Chiller Heater Modules Control Schedule Name 2
  2;                       !- Number of Chiller Heater Modules 2
</code></pre>

<h3 id="central-heat-pump-system-outputs">Central Heat Pump System Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Heater System Cooling Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater System Cooling Electric Energy[J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Heating Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater System Heating Electric Energy[J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Cooling Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater System Cooling Energy[J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater System Heating Energy[J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Source Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater System Source Heat Transfer Energy[J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Cooling Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Cooling Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Cooling Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Heating Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Heating Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Heating Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Source Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Source Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater System Source Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="chiller-heater-system-cooling-electric-power-w">Chiller Heater System Cooling Electric Power [W]</h4>
<h4 id="chiller-heater-system-cooling-electric-energy-j">Chiller Heater System Cooling Electric Energy [J]</h4>
<p>These outputs are the sums of the cooling electric power consumption of the central heat pump system containing one or more child objects. Cooling Energy is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-heater-system-heating-electric-power-w">Chiller Heater System Heating Electric Power [W]</h4>
<h4 id="chiller-heater-system-heating-electric-energy-j">Chiller Heater System Heating Electric Energy [J]</h4>
<p>These outputs are the sums of the heating electric power consumption of the central heat pump system. Heating Energy is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="chiller-heater-system-cooling-rate-w">Chiller Heater System Cooling Rate [W]</h4>
<h4 id="chiller-heater-system-cooling-energy-j">Chiller Heater System Cooling Energy [J]</h4>
<p>These outputs are the evaporator heat transfer which is the cooling delivered by the central heat pump system. These are the sums of the evaporator heat transfer of individual chiller-heater modules included in the central heat pump system. Cooling Energy is metered on Chiller:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-heater-system-heating-rate-w">Chiller Heater System Heating Rate [W]</h4>
<h4 id="chiller-heater-system-heating-energy-j">Chiller Heater System Heating Energy [J]</h4>
<p>These outputs are the condenser heat transfer which is the heating delivered by the central heat pump system. These are the sums of the condenser heat transfer of individual chiller-heater modules included in the central heat pump system. Heating Energy is metered on Boiler:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-heater-system-source-heat-transfer-rate-w">Chiller Heater System Source Heat Transfer Rate [W]</h4>
<h4 id="chiller-heater-system-source-heat-transfer-energy-j">Chiller Heater System Source Heat Transfer Energy [J]</h4>
<p>These outputs are heat transfer which is the heat rejected to a ground source loop or extracted from the source loop, depending on the operating modes of the chiller-heater modules. This is the sums of evaporator heat transfer of the chiller-heater modules in heating-only mode or heating dominant simultaneous cooling-heating mode while the sums of condenser heat transfer of the chiller-heater modules in cooling-only mode or cooling dominant simultaneous cooling-heating mode. Source Heat Transfer Energy is metered on HeatRejection:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="chiller-heater-system-cooling-inlet-temperature-c">Chiller Heater System Cooling Inlet Temperature [C]</h4>
<h4 id="chiller-heater-system-cooling-outlet-temperature-c">Chiller Heater System Cooling Outlet Temperature [C]</h4>
<h4 id="chiller-heater-system-cooling-mass-flow-rate-kgs">Chiller Heater System Cooling Mass Flow Rate [kg/s]</h4>
<p>These outputs are the chilled water inlet and outlet temperatures and flow rate.</p>
<h4 id="chiller-heater-system-heating-inlet-temperature-c">Chiller Heater System Heating Inlet Temperature [C]</h4>
<h4 id="chiller-heater-system-heating-outlet-temperature-c">Chiller Heater System Heating Outlet Temperature [C]</h4>
<h4 id="chiller-heater-system-heating-mass-flow-rate-kgs">Chiller Heater System Heating Mass Flow Rate [kg/s]</h4>
<p>These outputs are the hot water inlet and outlet temperatures and flow rate.</p>
<h4 id="chiller-heater-system-source-inlet-temperature-c">Chiller Heater System Source Inlet Temperature [C]</h4>
<h4 id="chiller-heater-system-source-outlet-temperature-c">Chiller Heater System Source Outlet Temperature [C]</h4>
<h4 id="chiller-heater-system-source-mass-flow-rate-kgs">Chiller Heater System Source Mass Flow Rate [kg/s]</h4>
<p>These outputs are the source water inlet and outlet temperatures and flow rate.</p>
<h3 id="chillerheaterperformanceeiectriceir">ChillerHeaterPerformance:EIectric:EIR</h3>
<p>The performance of the chiller-heater will be defined by two sets of curves meant to describe unloading for: 1) cooling-only mode, and 2) heating-only mode or simultaneous cooling-heating mode. Reference conditions must be defined for both because each has its own set of three unloading curves based on their associated reference conditions. The cooling-mode curves are typically (but not always) based on condenser entering water temperature while the heating-only mode curves are typically based on condenser leaving water temperature. This chiller-heater object allows the user to specify whether to use condenser leaving or condenser entering as a dependent variable to differentiate, if necessary, the condenser temperature basis used to generate the cooling- and heating-only mode curves.</p>
<h4 id="field-name_64">Field: Name</h4>
<p>This alpha field contains the identifying name of the chiller-heater to be included in a central heat pump system.</p>
<h4 id="field-reference-cooling-mode-evaporator-capacity">Field: Reference Cooling Mode Evaporator Capacity</h4>
<p>This numeric field contains the reference cooling capacity of the evaporator in cooling mode in Watts. This value should be based on the reference temperatures and design water flow rates defined below. This field can be autosized.</p>
<h4 id="field-reference-cooling-mode-cop">Field: Reference Cooling Mode COP</h4>
<p>This numeric field contains the reference coefficient of performance of the evaporator for cooling. It must be based on the values of Reference Cooling Mode Leaving Chilled Water Temperature and Reference Cooling Mode Entering Condenser Water Temperature defined in the next two fields.</p>
<h4 id="field-reference-cooling-mode-leaving-chilled-water-temperature">Field: Reference Cooling Mode Leaving Chilled Water Temperature</h4>
<p>This numeric field contains the reference leaving chilled water temperature of the evaporator for cooling in Celsius. The default value is 6.67°C.</p>
<h4 id="field-reference-cooling-mode-entering-condenser-water-temperature">Field: Reference Cooling Mode Entering Condenser Water Temperature</h4>
<p>This numeric field contains the reference entering condenser water temperature of the condenser in the cooling mode in Celsius. The default value is 29.4°C.</p>
<h4 id="field-reference-cooling-mode-leaving-condenser-water-temperature">Field: Reference Cooling Mode Leaving Condenser Water Temperature</h4>
<p>This numeric field contains the reference leaving condenser water temperature of the condenser in the cooling mode in Celsius. The default value is 35.0°C.</p>
<h4 id="field-reference-heating-mode-cooling-capacity-ratio">Field: Reference Heating Mode Cooling Capacity Ratio</h4>
<p>This numeric field contains the evaporator’s capacity during the reference heating-only or simultaneous cooling-heating mode as a ratio of reference cooling capacity. For example, the ratio may be expressed as follows:</p>
<div>\[Ratio = \frac{{EvapCapHt{g_{@Tchw,l = 6.67C,Tcond,l = 51.67C}}}}{{EvapCapC{{\lg }_{@Tchw,l = 6.67C,Tcond,l = 35.0C}}}}\]</div>

<p>where Tchw,l is the leaving chilled water temperature and Tcond,l is the leaving condenser water temperature representing the heating-mode and cooling-mode reference temperatures defined elsewhere in this object.</p>
<p>The default is 0.75. This field is used to determine evaporator capacity in heating-only mode or simultaneous cooling-heating mode, multiplying it by the value entered in the field of the Reference Cooling Mode Evaporator Capacity. Note that even when there is no cooling load, i.e., the machine is in heating-only mode, the evaporator must still run and extract heat from the source water. In heating-only mode, the leaving chilled water temperature (Tchw,l) may  float depending on the evaporator water flow rate and the source water temperature. In simultaneous cooling and heating mode, the leaving chilled water temperature (Tchw,l) does not float but is determined by the chilled water setpoint controls. For both heating-only and simultaneous cooling and heating mode, the leaving condenser temperature (Tcond,l) is determined by the hot water supply setpoint controls. This value of Tchw,l, combined with Tcond,l is plugged into the CAPFT and EIRFT curves to determine the off-rated heating-mode evaporator capacity and associated compressor power.</p>
<h4 id="field-reference-heating-mode-cooling-power-ratio">Field: Reference Heating Mode Cooling Power Ratio</h4>
<p>This numeric field contains the compressor power during simultaneous cooling-heating mode as a ratio of reference cooling compressor power. For example, the ratio may be expressed as follows:</p>
<div>\[Ratio = \frac{{Powe{r_{@Tchw,l = 6.67C,Tcond,l = 51.67C}}}}{{Powe{r_{@Tchw,l = 6.67C,Tcond,l = 35.0C}}}}\]</div>

<p>The default value is 1.5. This field is used to determine full load compressor power at the simultaneous cooling-heating mode’s reference chilled water leaving and condenser water leaving temperatures. Note: In heating-only mode, the chilled water leaving temperature floats so the EIRFT curve is used to modify the simultaneouos cooling-heating full load compressor power value.</p>
<h4 id="field-reference-heating-mode-leaving-chilled-water-temperature">Field: Reference Heating Mode Leaving Chilled Water Temperature</h4>
<p>This numeric field contains the reference leaving chilled water temperature of the evaporator in simultaneous cooling-heating mode in Celsius. This is typically the same as the reference cooling mode value and is used to create the heating-only mode and simultaneous cooling-heating mode unloading curves. The leaving chilled water temperature for the chiller-heater is not allowed to fall below this value during the heating-only mode and simultaneous cooling-heating mode. The default value is 6.67°C.</p>
<h4 id="field-reference-heating-mode-leaving-condenser-water-temperature">Field: Reference Heating Mode Leaving Condenser Water Temperature</h4>
<p>This numeric field contains the reference leaving condenser water temperature of the condenser in heating mode in Celsius. This field is typically controlled to the design hot water supply temperature, and used to create the heating-only mode and simultaneous cooling-heating mode unloading curves. The default value is 60.0°C.</p>
<h4 id="field-reference-heating-mode-entering-condenser-water-temperature">Field: Reference Heating Mode Entering Condenser Water Temperature</h4>
<p>This numeric field contains the reference entering condenser water temperature of the condenser in heating mode in Celsius. This field typically represents the upper limit of the source water temperature. The default value is 29.44°C.</p>
<h4 id="field-heating-mode-entering-chilled-water-temperature-low-limit">Field: Heating Mode Entering Chilled Water Temperature Low Limit</h4>
<p>This numeric field contains the low limit of the entering chilled water temperature in heating-only mode or simultaneous cooling-heating mode in Celsius. This field typically represents the lower limit of the source water temperature. If necessary, auxiliary heat will be activated to prevent source water temperature falling below the chilled water entering minimum. The default value is 12.2°C.</p>
<h4 id="field-chilled-water-flow-mode-type">Field: Chilled Water Flow Mode Type</h4>
<p>This alpha field contains the chilled water flow control mode. Valid water flow mode includes constant flow and variable flow, and the default water flow mode is constant flow.</p>
<h4 id="field-design-chilled-water-flow-rate_8">Field: Design Chilled Water Flow Rate</h4>
<p>This numeric field contains the design chilled water flow rate in m<sup>3</sup>/s. The minimum value for this field must be greater than zero, and this field is autosizable.</p>
<h4 id="field-design-condenser-water-flow-rate_7">Field: Design Condenser Water Flow Rate</h4>
<p>This numeric field contains the design condenser water flow rate in m<sup>3</sup>/s. The minimum value for this field must be greater than zero, and this field is autosizable.</p>
<h4 id="field-design-hot-water-flow-rate_2">Field: Design Hot Water Flow Rate</h4>
<p>This numeric field contains the design hot water flow rate in m<sup>3</sup>/s. The minimum value and default value for this field are zero, and this field is autosizable.</p>
<h4 id="field-compressor-motor-efficiency">Field: Compressor Motor Efficiency</h4>
<p>This numeric field contains the fraction of efficiency of the compressor electrical energy consumption that must be rejected by the condenser. This value must be between 0.0 and 1.0, and the default value is 1.0.</p>
<h4 id="field-condenser-type_7">Field: Condenser Type</h4>
<p>This alpha field contains the type of condenser. WaterCooled is the only valid type, and it requires the full specification of the condenser loop and its associated equipment.</p>
<h4 id="field-cooling-mode-temperature-curve-condenser-water-independent-variable">Field: Cooling Mode Temperature Curve Condenser Water Independent Variable</h4>
<p>This alpha field determines whether the entering or leaving condenser water temperature is used in the cooling mode unloading performance curves that follow. Valid variables include EnteringCondenser and LeavingCondenser, and the default variable is EnteringCondenser. The condenser temperature used for the cooling mode unloading performance curves will be dependent on this field input. For example, leaving condenser water temperature will be used when the LeavingCondenser is chosen, otherwise entering condenser water temperature.</p>
<h4 id="field-cooling-mode-cooling-capacity-function-of-temperature-curve-name">Field: Cooling Mode Cooling Capacity Function of Temperature Curve Name</h4>
<p>This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the evaporator capacity as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined in the previous field. It is then multiplied by the reference evaporator capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<h4 id="field-cooling-mode-electric-input-to-cooling-output-ratio-function-of-temperature-curve-name">Field: Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined by the user. The EIR is the inverse of the COP. It is then multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<h4 id="field-cooling-mode-electric-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name">Field: Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>This alpha field contains the name of a performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the part-load ratio (EIRFPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual cooling load divided by the available cooling capacity of the chiller-heater. This curve is generated by dividing the operating electric input power by the available full-load capacity at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. Note that the bi-cubic formulation is generally only valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used both choices, i.e., LeavingCondenser and EnteringCondenser. The output of this curve is then multiplied by the reference full-load EIR and the EIRFT to give the EIR at the specific temperatures and part-load ratio at which the chiller-heater is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. The curve should be valid for the range of part-load ratios anticipated for the simulation.</p>
<h4 id="field-cooling-mode-cooling-capacity-optimum-part-load-ratio">Field: Cooling Mode Cooling Capacity Optimum Part Load Ratio</h4>
<p>This numeric field contains the chiller-heater’s optimum part-load ratio. This is the part-load ratio at which the chiller-heater performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the minimum part-load ratio, and less than or equal to the maximum part-load ratio. (Note: Both the minimum part-load ratio and maximum part-load ratio are taken from the Cooling Mode EIRFPLR curve definition.) The default value is 1.0.</p>
<h4 id="field-heating-mode-temperature-curve-condenser-water-independent-variable">Field: Heating Mode Temperature Curve Condenser Water Independent Variable</h4>
<p>This alpha field determines whether the entering or leaving condenser water temperature is used in the heating mode unloading performance curves that follow. Valid variables include EnteringCondenser and LeavingCondenser, and the default variable is EnteringCondenser. The condenser temperature used for the cooling mode unloading performance curves will be dependent on this field input. For example, leaving condenser water temperature will be used when the LeavingCondenser is chosen, otherwise entering condenser water temperature.</p>
<h4 id="field-heating-mode-cooling-capacity-function-of-temperature-curve-name">Field: Heating Mode Cooling Capacity Function of Temperature Curve Name</h4>
<p>This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the evaporator capacity in heating mode as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined in the previous field. This curve is used to evaluate the adjusted evaporator capacity during heating-only mode or simultaneous cooling-heating mode. This adjusted capacity is used as part of the cooling part-load calculation for the EIRFPLR curve. It is then multiplied by the reference evaporator capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<h4 id="field-heating-mode-electric-input-to-cooling-output-ratio-function-of-temperature-curve-name">Field: Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name</h4>
<p>This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined by the user. The EIR is the inverse of the COP. It is then multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.</p>
<h4 id="field-heating-mode-electric-input-to-cooling-output-ratio-function-of-part-load-ratio-curve-name">Field: Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name</h4>
<p>This alpha field contains the name of a performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the part-load ratio (EIRFPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual evaporator load divided by the available evaporator capacity of the chiller-heater at the reference heating and simultaneous cooling-heating mode temperatures. This curve is generated by dividing the operating electric input power by the available full-load capacity (do not divide by load) at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. Note that the bicubic formulation below can only be used when the chiller-heater uses a variable speed compressor motor drive. It is also generally valid only when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used both choices, i.e., LeavingCondenser and EnteringCondenser. The output of this curve is then multiplied by the reference full-load EIR (inverse of the reference COP) and the EIRFT to give the EIR at the specific temperatures and part-load ratio at which the chiller-heater is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. The curve should be valid for the range of part-load ratios anticipated for the simulation.</p>
<h4 id="field-heating-mode-cooling-capacity-optimum-part-load-ratio">Field: Heating Mode Cooling Capacity Optimum Part Load Ratio</h4>
<p>This numeric field contains the chiller-heater’s optimum part-load ratio during heating-only mode or simultaneous cooling-heating mode. This is the part-load ratio at which the chiller-heater performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the minimum part-load ratio, and less than or equal to the maximum part-load ratio. (Note: Both the minimum part-load ratio and maximum part-load ratio are taken from the Heating Mode EIRFPLR curve definition.) The default value is 1.0.</p>
<h4 id="field-sizing-factor_12">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The Sizing Factor is a multiplier on the design plant chilled water loop flow rate associated with the chiller-heaters parent CentralHeatPumpSystem object. The chiller-heater's modified chilled water flow can then be used to autocalculate the Design Condenser Water Flow Rate and Reference Cooling Mode Evaporator Capacity values. In general, it is best to autosize all three fields or set fixed values for all three fields.</p>
<p>An example of this statement in an IDF is:</p>
<pre><code class="idf">ChillerHeaterPerformance:Electric:EIR,
  ChillerHeaterModule 1,   !- Name
  12500,                   !- Reference Cooling Mode Evaporator Capacity {W}
  1.5,                     !- Reference Cooling Mode COP {W/W}
  6.67,                    !- Reference Cooling Mode Leaving Chilled Water Temperature {C}
  29.4,                    !- Reference Cooling Mode Entering Condenser Fluid Temperature {C}
  35.0,                    !- Reference Cooling Mode Leaving Condenser Water Temperature {C}
  0.74,                    !- Reference Heating Mode Cooling Capacity Ratio
  1.38,                    !- Reference Heating Mode Cooling Power Input Ratio
  6.67,                    !- Reference Heating Mode Leaving Chilled Water Temperature {C}
  60,                      !- Reference Heating Mode Leaving Condenser Water Temperature {C}
  29.44,                   !- Reference Heating Mode Entering Condenser Fluid Temperature {C}
  5,                       !- Heating Mode Entering Chilled Water Temperature Low Limit {C}
  VariableFlow,            !- Chilled Water Flow Mode Type
  0.0003525,               !- Design Chilled Water Flow Rate {m&lt;sup&gt;3&lt;/sup&gt;/s}
  0.0005525,               !- Design Condenser Water Flow Rate {m&lt;sup&gt;3&lt;/sup&gt;/s}
  0.0003525,               !- Design Hot Water Flow Rate {m&lt;sup&gt;3&lt;/sup&gt;/s}
  1,                       !- Compressor Motor Efficiency
  WaterCooled,             !- Condenser Type
  EnteringCondenser,       !- Cooling Mode Temperature Curve Condenser Water Independent Variable
  ChillerHeaterClgCapFT,   !- Cooling Mode Cooling Capacity Function of Temperature Curve Name
  ChillerHeaterClgEIRFT,   !- Cooling Mode Electric Input to Cooling Output Ratio Function of
                              !-   Temperature Curve Name
  ChillerHeaterClgEIRFPLR, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load
                       !-   Ratio Curve Name
  1,                       !- Cooling Mode Cooling Capacity Optimum Part Load Ratio
  LeavingCondenser,        !- Heating Mode Temperature Curve Condenser Water Independent Variable
  ChillerHeaterHtgCapFT,   !- Heating Mode Cooling Capacity Function of Temperature Curve Name
  ChillerHeaterHtgEIRFT,   !- Heating Mode Electric Input to Cooling Output Ratio Function of
                             !-   Temperature Curve Name
  ChillerHeaterHtgEIRFPLR, !- Heating Mode Electric Input to Cooling Output Ratio Function of Part Load
                             !-   Ratio Curve Name
  1,                       !- Heating Mode Cooling Capacity Optimum Part Load Ratio
  1;                       !- Sizing Factor
</code></pre>

<h3 id="chillerheaterperformanceelectriceir-outputs">ChillerHeaterPerformance:Electric:EIR Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Chiller Heater Operation Mode Unit &lt;x&gt; []</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Part Load Ratio Unit &lt;x&gt; []</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cycling Ratio Unit &lt;x&gt; []</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cooling Electric Power Unit &lt;x&gt; [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Cooling Electric Energy Unit &lt;x&gt; [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Heating Electric Power Unit &lt;x&gt; [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Heating Electric Energy Unit &lt;x&gt; [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Cooling Rate Unit &lt;x&gt; [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Cooling Energy Unit &lt;x&gt; [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater False Load Heat Transfer Rate Unit &lt;x&gt; [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater False Load Heat Transfer Energy Unit &lt;x&gt; [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Heat Transfer Rate Unit &lt;x&gt; [W]</p>
</li>
<li>
<p>HVAC,Sum,Chiller Heater Condenser Heat Transfer Energy Unit &lt;x&gt; [J]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Inlet Temperature Unit &lt;x&gt; [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Outlet Temperature Unit &lt;x&gt; [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Evaporator Mass Flow Rate Unit &lt;x&gt; [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Inlet Temperature Unit &lt;x&gt; [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Outlet Temperature Unit &lt;x&gt; [C]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Condenser Mass Flow Rate Unit &lt;x&gt; [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater COP Unit &lt;x&gt; []</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater Capacity Temperature Modifier Multiplier Unit &lt;x&gt; []</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater EIR Temperature Modifier Multiplier Unit &lt;x&gt; []</p>
</li>
<li>
<p>HVAC,Average,Chiller Heater EIR Part Load Modifier Multiplier Unit &lt;x&gt; []</p>
</li>
</ul>
<p>Note that much of these output variables are adapted from the definitions above under “Generic Chiller Outputs” and “Electric EIR Chiller Outputs.” The following outputs are repeated up to the maximum of individual chiller-heater module objects. The maximum number may be different from the number of object defined in this object when users define two or more identical chiller-heater modules for a single chiller heater object in the central heat pump system.</p>
<h4 id="chiller-heater-operation-mode-unit-x">Chiller Heater Operation Mode Unit &lt;x&gt; [  ]</h4>
<p>This output represents the operating mode of the chiller-heater module. Two single mode outputs and three simultaneous cooling-heating mode outputs are possible:</p>
<ol>
<li>
<p>off</p>
</li>
<li>
<p>cooling-only mode</p>
</li>
<li>
<p>heating-only mode</p>
</li>
<li>
<p>heat recovery mode</p>
</li>
<li>
<p>cooling dominant simultaneous cooling-heating mode</p>
</li>
<li>
<p>heating dominant simultaneous cooling-heating mode.</p>
</li>
</ol>
<p>The first mode 0 is reported when the chiller-heater is turned off. The next two modes 2 and 3 are reported when the chiller-heater provides only either cooling or heating, respectively. The last three modes 3 to 5 indicate when the chiller-heater is in a simultaneous cooling-heating mode. Mode 3 indicates the chiller-heaters provides simultaneous cooling and heating <strong><em>without</em></strong> heat exchange with the ground source. Mode 4 denotes that at least one of the chiller-heater modules in the central heat pump system provides both cooling and heating, and the chiller-heater is meeting remaining cooling demand (see Figure 78. Diagram of a central heat pump system with one chiller-heater in heat recovery mode and two chiller-heaters in cooling-only mode) Similarly, mode 5 indicates that at least one of the chiller-heater modules in the central heat pump system is in the heat recovery mode, and the chiller-heater is meeting remaining heating demand (see Figure 79).</p>
<p>Note that the decision to operate individual chiller-heater modules is solely dependent on the chiller-heater schedule and loads. A fraction may appear in case the chiller-heater mode varies within a zone time step. In this particular case, users may define a detailed reporting frequency for this output variable.</p>
<h4 id="chiller-heater-part-load-ratio-unit-x">Chiller Heater Part Load Ratio Unit &lt;x&gt; [  ]</h4>
<p>This output is the ratio of the evaporator heat transfer rate plus the false load heat transfer rate (if applicable) to the available chiller-heater capacity. This value is used to determine ChillerEIRFPLR.</p>
<h4 id="chiller-heater-cycling-ratio-unit-x">Chiller Heater Cycling Ratio Unit &lt;x&gt; [  ]</h4>
<p>The cycling ratio is the amount of time the chiller-heater operates during each simulation time step. If the chiller-heater part-load ratio falls below the minimum part-load ratio, the chiller-heater cycles on and off to meet the loads.</p>
<h4 id="chiller-heater-cooling-electric-power-unit-x-w">Chiller Heater Cooling Electric Power Unit &lt;x&gt; [W]</h4>
<h4 id="chiller-heater-cooling-electric-energy-unit-x-j">Chiller Heater Cooling Electric Energy Unit &lt;x&gt; [J]</h4>
<p>These outputs are the cooling electric power consumption of the chiller-heater.</p>
<h4 id="chiller-heater-heating-electric-power-unit-x-w">Chiller Heater Heating Electric Power Unit &lt;x&gt; [W]</h4>
<h4 id="chiller-heater-heating-electric-energy-unit-x-j">Chiller Heater Heating Electric Energy Unit &lt;x&gt; [J]</h4>
<p>These outputs are the heating electric power consumption of the chiller-heater.</p>
<h4 id="chiller-heater-cooling-rate-unit-x-w">Chiller Heater Cooling Rate Unit &lt;x&gt; [W]</h4>
<h4 id="chiller-heater-cooling-energy-unit-x-j">Chiller Heater Cooling Energy Unit &lt;x&gt; [J]</h4>
<p>These outputs are the evaporator heat transfer which is the cooling delivered by the chiller-heater module.</p>
<h4 id="chiller-heater-false-load-heat-transfer-rate-unit-x-w">Chiller Heater False Load Heat Transfer Rate Unit &lt;x&gt; [W]</h4>
<h4 id="chiller-heater-false-load-heat-transfer-energy-unit-x-j">Chiller Heater False Load Heat Transfer Energy Unit &lt;x&gt; [J]</h4>
<p>These outputs are the heat transfer rate and total heat transfer due to false loading of the chiller-heater. When the chiller-heater part-load ratio is below the minimum unloading ratio, the chiller-heater false loads (e.g. hot-gas bypass) to further reduce capacity.</p>
<h4 id="chiller-heater-condenser-heat-transfer-rate-unit-x-c">Chiller Heater Condenser Heat Transfer Rate Unit &lt;x&gt; [C]</h4>
<h4 id="chiller-heater-condenser-heat-transfer-energy-unit-x-c">Chiller Heater Condenser Heat Transfer Energy Unit &lt;x&gt; [C]</h4>
<p>These outputs are the heat transfer which is the heating delivered by the chiller-heater module in heating mode.</p>
<h4 id="chiller-heater-evaporator-inlet-temperature-unit-x-c">Chiller Heater Evaporator Inlet Temperature Unit &lt;x&gt; [C]</h4>
<h4 id="chiller-heater-evaporator-outlet-temperature-unit-x-c">Chiller Heater Evaporator Outlet Temperature Unit &lt;x&gt; [C]</h4>
<h4 id="chiller-heater-evaporator-mass-flow-rate-unit-x-c">Chiller Heater Evaporator Mass Flow Rate Unit &lt;x&gt; [C]</h4>
<p>These outputs are the evaporator water inlet and outlet temperatures and flow rate. Note that these represent the chilled water temperatures and flow rate in cooling mode or the source water temperature and flow rate in heating mode.</p>
<h4 id="chiller-heater-condenser-inlet-temperature-unit-x-c">Chiller Heater Condenser Inlet Temperature Unit &lt;x&gt; [C]</h4>
<h4 id="chiller-heater-condenser-outlet-temperature-unit-x-c">Chiller Heater Condenser Outlet Temperature Unit &lt;x&gt; [C]</h4>
<h4 id="chiller-heater-condenser-mass-flow-rate-unit-x-c">Chiller Heater Condenser Mass Flow Rate Unit &lt;x&gt; [C]</h4>
<p>These outputs are the condenser water inlet and outlet temperatures and flow rate. Note that these represent the hot water temperatures and flow rate in heating mode or the source water temperature and flow rate in cooling mode.</p>
<h4 id="chiller-heater-cop-unit-x-c">Chiller Heater COP Unit &lt;x&gt; [C]</h4>
<p>This output is the coefficient of performance for the chiller-heater. It is calculated as the evaporator heat transfer rate divided by the chiller-heater electric power.</p>
<h4 id="chiller-heater-capacity-temperature-modifier-multiplier-unit-x-c">Chiller Heater Capacity Temperature Modifier Multiplier Unit &lt;x&gt; [C]</h4>
<p>This is the output of the curve object Cooling Capacity Function of Temperature Curve.</p>
<h4 id="chiller-heater-eir-temperature-modifier-multiplier-unit-x-c">Chiller Heater EIR Temperature Modifier Multiplier Unit &lt;x&gt; [C]</h4>
<p>This is the output of the curve object Electric Input to Cooling Output Ratio Function of Temperature Curve.</p>
<h4 id="chiller-heater-eir-part-load-modifier-multiplier-unit-x-c">Chiller Heater EIR Part Load Modifier Multiplier Unit &lt;x&gt; [C]</h4>
<p>This is the output of the curve object Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve.</p>
<h3 id="thermal-storage-objects">Thermal Storage Objects</h3>
<p>There are four types of cold thermal storage objects:</p>
<ul>
<li>
<p>ThermalStorage:Ice:Simple</p>
</li>
<li>
<p>ThermalStorage:Ice:Detailed</p>
</li>
<li>
<p>ThermalStorage:ChilledWater:Mixed</p>
</li>
<li>
<p>ThermalStorage:ChilledWater:Stratified</p>
</li>
</ul>
<p>These objects are typically placed on the supply side of a primary chilled water loop in series or in parallel with one or more chillers.  Using the the component set point (PlantEquipmentOperation:ComponentSetpoint) plant operation scheme type, the chiller and storage tank setpoints are used to control operation. Using a SetpointManager:Scheduled object (or other appropriate type of set point manager), the setpoints on the chiller outlet node and the ice storage outlet node can be used to control how the cooling load is shared and when charging of storage occurs.  Example setpoints to use for various modes of operation are shown in the table below:</p>
<table class="table table-striped">
<tr>
<th>Mode</th>
<th>Chiller Setpoint</th>
<th>Storage Setpoint</th>
</tr>
<tr>
<td>Charging ice storage tank</td>
<td>-5C</td>
<td>7C</td>
</tr>
<tr>
<td>Cooling with chiller only</td>
<td>7C</td>
<td>99C</td>
</tr>
<tr>
<td>Cooling with chiller and storage (fully load chiller before using storage))</td>
<td>7C</td>
<td>7C</td>
</tr>
<tr>
<td>Cooling with chiller and storage (chiller carries portion of load, valid if chiller is upstream of storage)</td>
<td>10C</td>
<td>7C</td>
</tr>
</table>

<p>Example files have been developed for three common storage configurations:</p>
<p>1. Series – Chiller Upstream:  In this configuration, a chiller is placed first on the same branch as the storage unit and both use the <strong>SeriesActive</strong> branch control type.</p>
<p>2. Series – Chiller Downstream:  In this configuration, a chiller is placed second on the same branch as the storage unit and both use the <strong>SeriesActive</strong> branch control type.</p>
<ol>
<li>Parallel:  In this configuration, the chiller is on a branch parallel to the storage unit branch when it is not charging.  During charging mode, valves will be changed so that the chiller is in series upstream of the storage.  To accomplish this in EnergyPlus, the chiller must be modeled using two different chiller objects to represent the same chiller.  One chiller object on a parallel branch operates only when storage is not being charged.  The other chiller object, in series upstream of the storage unit operates only during charging mode.</li>
</ol>
<p>Other considerations for applying cold thermal storage objects include:</p>
<ul>
<li>
<p>In the PlantLoop object, the "Minimum Loop Temperature" must be set equal to or less than the lowest setpoint to be used anywhere in the loop.</p>
</li>
<li>
<p>To end the storage charging cycle, use a AvailabilityManager:LowTemperatureTurnOff to shut off the primary chilled water loop when the temperature leaving the storage tank nears the charging mode chiller setpoint indicating that the tank is fully charged.  For example, if the chiller is set to provide –5C chilled water during charging, then charging can be shut down when the water temperature leaving the storage unit reaches –4C.  When using a primary-secondary loop arrangement, it may be necessary to schedule this availability manager to be active only when the HVAC systems are off to avoid fighting between the demand controls and the availability manager.</p>
</li>
</ul>
<h3 id="thermalstorageicesimple">ThermalStorage:Ice:Simple</h3>
<p>This thermal storage model is based on a simple simulation of an ice storage tank with a fixed capacity.  The tank is charged, or frozen, in an ice-on-coil configuration where ice builds up on the outside of the tubes carrying the brine or glycol solution from the chiller.  There are two discharge (melt) options, internal or external.  Internal melt uses the same fluid tubes for charging and discharging.  External melt uses a separate fluid path for discharge such that the outer layers of ice melt first.  The ice storage model includes an implied 3-way valve to control the amount if charge/discharge based on the incoming water temperature and the outlet node setpoint temperature.  The storage tank is assumed to be fully charged (full of ice) at the beginning of each environment.  The tank is then allowed to charge and discharge during the warmup days of the environment.  The tank is best controlled using the PlantEquipmentOperation:ComponentSetpoint plant operation scheme, and requires that a setpoint be placed by a set point manager on the ice storage Plant Outlet Node.</p>
<p>The input fields for the object are described in detail below:</p>
<h4 id="field-name_65">Field: Name</h4>
<p>This alpha field contains the identifying name for the ice storage tank.</p>
<h4 id="field-ice-storage-type">Field: Ice Storage Type</h4>
<p>This alpha field specifies the type of ice storage tank to be modeled. There are two options:  "<strong>IceOnCoilInternal</strong>" models ice-on-coil, internal melt."IceOnCoilExternal" models ice-on-coil, external melt.</p>
<h4 id="field-capacity">Field: Capacity</h4>
<p>This numeric field contains the nominal capacity of the ice storage in GJ (Giga is 10<sup>9</sup>).</p>
<h4 id="field-inlet-node-name_3">Field: Inlet Node Name</h4>
<p>This alpha field specifies the name of the chilled water inlet node.</p>
<h4 id="field-outlet-node-name_3">Field: Outlet Node Name</h4>
<p>This alpha field specifies the name of the chilled water outlet node.</p>
<p>Following is an example input for the THERMAL STORAGE:ICE:SIMPLE object.</p>
<pre><code class="idf">ThermalStorage:Ice:Simple,
    ITS,                     !- Ice Storage Name
    IceOnCoilInternal,       !- Ice Storage Type
    1.5,                     !- Ice Storage Capacity {GJ}
    ITS Inlet Node,          !- Plant Loop Inlet Node
    ITS Outlet Node;         !- Plant Loop Outlet Node
</code></pre>

<h3 id="simple-ice-storage-outputs">Simple Ice Storage Outputs</h3>
<p>The following outputs are available for simple Ice Storage model:</p>
<ul>
<li>
<p>HVAC,Average,Ice Thermal Storage Requested Load [W]</p>
</li>
<li>
<p>Zone,Average,Ice Thermal Storage End Fraction[]</p>
</li>
<li>
<p>HVAC,Average,Ice Thermal Storage Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Ice Thermal Storage Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Ice Thermal Storage Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Ice Thermal Storage Cooling Discharge Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Ice Thermal Storage Cooling Discharge Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Ice Thermal Storage Cooling Charge Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Ice Thermal Storage Cooling Charge Energy [J]</p>
</li>
</ul>
<h4 id="ice-thermal-storage-requested-load-w">Ice Thermal Storage Requested Load [W]</h4>
<p>The load requested by the plant control scheme. A positive value indicates a cooling load or a request to discharge (melt) the tank. A negative value indicates a request to charge (freeze) the tank.</p>
<h4 id="ice-thermal-storage-end-fraction">Ice Thermal Storage End Fraction []</h4>
<p>The fraction of full ice storage which is present at the end of the current HVAC timestep. When reported at a frequency less than detailed, this value is averaged over the reporting period.</p>
<h4 id="ice-thermal-storage-mass-flow-rate-kgs">Ice Thermal Storage Mass Flow Rate [kg/s]</h4>
<p>The total water mass flow rate through the ice storage component. Because the component includes an implied 3-way valve, this flow may be all through the tank, all bypassed through the valve, or a mixture of both.</p>
<h4 id="ice-thermal-storage-inlet-temperature-c">Ice Thermal Storage Inlet Temperature [C]</h4>
<p>The water temperature entering the ice storage component.</p>
<h4 id="ice-thermal-storage-outlet-temperature-c">Ice Thermal Storage Outlet Temperature [C]</h4>
<p>The water temperature leaving the ice storage component.</p>
<h4 id="ice-thermal-storage-cooling-discharge-rate-w">Ice Thermal Storage Cooling Discharge Rate [W]</h4>
<p>The rate of cooling delivered by the ice storage component. A positive value indicates the ice tank is discharging (melting). A zero value indicates the tank is charging or dormant.</p>
<h4 id="ice-thermal-storage-cooling-discharge-energy-j">Ice Thermal Storage Cooling Discharge Energy [J]</h4>
<p>The cooling energy delivered by the ice storage component. A positive value indicates the ice tank is discharging (melting). A zero value indicates the tank is charging or dormant.</p>
<h4 id="ice-thermal-storage-cooling-charge-rate-w">Ice Thermal Storage Cooling Charge Rate [W]</h4>
<p>The rate of charging delivered to the ice storage component. A positive value indicates the ice tank is charging (freezing). A zero value indicates the tank is discharging or dormant.</p>
<h4 id="ice-thermal-storage-cooling-charge-energy-j">Ice Thermal Storage Cooling Charge Energy [J]</h4>
<p>The charging energy delivered to the ice storage component. A positive value indicates the ice tank is charging (freezing). A zero value indicates the tank is discharging or dormant.</p>
<h3 id="thermalstorageicedetailed">ThermalStorage:Ice:Detailed</h3>
<p>The detailed ice storage model allows the users of EnergyPlus to model more closely specific manufacturers’ ice storage units. This is possible due to the use of curve fits to simulate the performance of the ice storage unit during charging and discharging. In this implementation, both charging and discharging are a function of the fraction charged/discharged as well as the log mean temperature difference across the storage unit. More information on the model is provided in the Engineering Reference for EnergyPlus. The remainder of this section describes the input required for the detailed ice storage model and the output that it can produce.</p>
<h4 id="field-name_66">Field: Name</h4>
<p>This field is the name of the detailed ice storage system given to it by the user.</p>
<h4 id="field-availability-schedule-name_3">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that determines whether or not the ice storage system is available during a particular time period. This allows the system to be turned off during a particular season. A value of less than or equal to zero indicates that the ice storage system is not available. Any value greater than zero indicates that the system is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-capacity_1">Field: Capacity</h4>
<p>This number is the maximum amount of latent thermal storage available in the ice storage system. This model does not allow the removal or addition of sensible energy from the tank. Thus, it is always assumed to be at the freezing temperature of the storage material. The capacity is expressed in units of GJ.</p>
<h4 id="field-inlet-node-name_4">Field: Inlet Node Name</h4>
<p>This is the name of the node that connects the ice storage system to the plant loop. It is the inlet node to the ice storage component. The next field defines the outlet node. Due to presence of an internal bypass in this model, there are other “nodes” that are handled internally within the program. Users do not need to define any nodes other than the inlet and outlet nodes.</p>
<h4 id="field-outlet-node-name_4">Field: Outlet Node Name</h4>
<p>This is the name of the other node that connects the ice storage system to the plant loop. It is the outlet node to the ice storage component.</p>
<h4 id="field-discharging-curve-object-type">Field: Discharging Curve Object Type</h4>
<p>The detailed ice storage model in EnergyPlus takes advantage of the Curve feature of the program. Currently, the only two allowed curve fit types for the detailed ice storage model are the QuadraticLinear and the CubicLinear curves. More information on this curve can be found in the section on Curves.</p>
<h4 id="field-discharging-curve-name">Field: Discharging Curve Name</h4>
<p>This field specifies the name of the actual curve fit to be used to model the discharging process of the detailed ice storage system.</p>
<h4 id="field-charging-curve-object-type">Field: Charging Curve Object Type</h4>
<p>The detailed ice storage model in EnergyPlus takes advantage of the Curve feature of the program. Currently, the only two allowed curve fit types for the detailed ice storage model are the QuadraticLinear and the CubicLinear curves. More information on this curve can be found in the section on Curves.</p>
<h4 id="field-charging-curve-name">Field: Charging Curve Name</h4>
<p>This field specifies the name of the actual curve fit to be used to model the charging process of the detailed ice storage system.</p>
<h4 id="field-timestep-of-the-curve-data">Field: Timestep of the Curve Data</h4>
<p>This field defines what timestep was used to produce the curve fits named in the previous inputs. This parameter is important because the curve fit is non-dimensional. Thus, the data used to develop the curve fits were based on a specific length of time. In many cases, this is probably one hour or 1.0. The units for this parameter are hours.</p>
<h4 id="field-parasitic-electric-load-during-discharging">Field: Parasitic Electric Load During Discharging</h4>
<p>This field defines the amount of parasitic electric consumption (for controls or other miscellaneous electric consumption associate with the ice storage unit itself) during the discharge phase. This parameter is dimensionless and gets multiplied by the current load on the tank.</p>
<h4 id="field-parasitic-electric-load-during-charging">Field: Parasitic Electric Load During Charging</h4>
<p>This field defines the amount of parasitic electric consumption (for controls or other miscellaneous electric consumption associate with the ice storage unit itself) during the charge phase. This parameter is dimensionless and gets multiplied by the current load on the tank.</p>
<h4 id="field-tank-loss-coefficient">Field: Tank Loss Coefficient</h4>
<p>This field defines the loss of ice stored during a particular hour. This field is dimensionless (per hour). It is not multiplied by any temperature difference between the tank and the environment in which it might be located.</p>
<h4 id="field-freezing-temperature-of-storage-medium">Field: Freezing Temperature of Storage Medium</h4>
<p>This parameter defines the freezing/melting temperature of the ice storage medium in degrees Celsius. For most tanks, this is simply 0.0°C (the default value). However, some tanks may use other materials or salts which would change the freezing temperature. This can be changed using this parameter.</p>
<h4 id="field-thaw-process-indicator">Field: Thaw Process Indicator</h4>
<p>This input field assists in more accurate modeling of the charging process by defining how the thawing of ice takes place. There are two options for this input: <strong>InsideMelt</strong> and <strong>OutsideMelt</strong>. Some ice storage systems, by their nature, start the charging process with a bare coil or no ice left on the charging surface even though there is still ice stored in the tank.  An example of such a system is sometimes referred to as an ice-on-coil inside melt system, and these systems would define this parameter using the “InsideMelt” option for this field.  Other systems melt the ice from the outside, leaving ice still on the charging surface when charging begins. These systems are modeled using the “OutsideMelt” option.  For systems that have a charging process that does not vary significantly with fraction charged can ignore this input by accepting the default value.  The default value for this field is “OutsideMelt”.</p>
<p>An IDF example:</p>
<pre><code class="idf">ThermalStorage:Ice:Detailed,
    Ice Tank,                !- Ice Storage Name
    ON,                      !- Ice Storage availability schedule
    0.5,                     !- Ice Storage Capacity {GJ}
    Ice Tank Inlet Node,     !- Plant Loop Inlet Node
    Ice Tank Outlet Node,    !- Plant Loop Outlet Node
    QuadraticLinear,         !- Discharging Curve Fit Type
    DischargeCurve,          !- Discharging Curve Name
    QuadraticLinear,         !- Charging Curve Fit Type
    ChargeCurve,             !- Charging Curve Name
    1.0,                     !- Timestep of Curve Fit Data
    0.0001,                  !- Parasitic electric load during discharging
    0.0002,                  !- Parasitic electric load during charging
    0.0003,                  !- Tank loss coefficient
    0.0;                     !- Freezing temperature [C]
</code></pre>

<h3 id="detailed-ice-storage-outputs">Detailed Ice Storage Outputs</h3>
<p>Current detailed ice storage output variables are:</p>
<ul>
<li>
<p>System, Average, Ice Thermal Storage Cooling Rate [W]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Change Fraction []</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage End Fraction []</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Bypass Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Tank Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Fluid Inlet Temperature [C]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Blended Outlet Temperature [C]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Tank Outlet Temperature [C]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Cooling Discharge Rate [W]</p>
</li>
<li>
<p>System, Sum, Ice Thermal Storage Cooling Discharge Energy [J]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Cooling Charge Rate [W]</p>
</li>
<li>
<p>System, Sum, Ice Thermal Storage Cooling Charge Energy [J]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage Ancillary Electric Power [W]</p>
</li>
<li>
<p>System, Sum, Ice Thermal Storage Ancillary Electric Energy [J]</p>
</li>
<li>
<p>System, Average, Ice Thermal Storage On Coil Fraction []</p>
</li>
</ul>
<h4 id="ice-thermal-storage-cooling-rate-w">Ice Thermal Storage Cooling Rate [W]</h4>
<p>The actual load (absolute value) provided by the ice storage system during the current timestep</p>
<h4 id="ice-thermal-storage-change-fraction">Ice Thermal Storage Change Fraction []</h4>
<p>The change in the ice tank’s charge fraction charged during the current timestep (positive for charging, negative for discharging).</p>
<h4 id="ice-thermal-storage-end-fraction_1">Ice Thermal Storage End Fraction [ ]</h4>
<p>The fraction charge of the ice storage system at the end of the timestep</p>
<h4 id="ice-thermal-storage-on-coil-fraction">Ice Thermal Storage On Coil Fraction [ ]</h4>
<p>The fraction of ice that is actually on the freezing surface at the end of the timestep.  This can be different for an “inside melt” system than the end fraction (see previous output parameter).</p>
<h4 id="ice-thermal-storage-mass-flow-rate-kgs_1">Ice Thermal Storage Mass Flow Rate [kg/s]</h4>
<p>The mass flow through the ice storage component</p>
<h4 id="ice-thermal-storage-bypass-mass-flow-rate-kgs">Ice Thermal Storage Bypass Mass Flow Rate [kg/s]</h4>
<p>The mass flow through the ice storage component bypass (bypasses the actual unit)</p>
<h4 id="ice-thermal-storage-tank-mass-flow-rate-kgs">Ice Thermal Storage Tank Mass Flow Rate [kg/s]</h4>
<p>The mass flow through the ice storage unit itself</p>
<h4 id="ice-thermal-storage-fluid-inlet-temperature-c">Ice Thermal Storage Fluid Inlet Temperature [C]</h4>
<p>The inlet temperature to the ice storage component</p>
<h4 id="ice-thermal-storage-blended-outlet-temperature-c">Ice Thermal Storage Blended Outlet Temperature [C]</h4>
<p>The outlet temperature of the component after mixing any bypass flow with flow through the ice storage unit</p>
<h4 id="ice-thermal-storage-tank-outlet-temperature-c">Ice Thermal Storage Tank Outlet Temperature [C]</h4>
<p>The outlet temperature of the ice storage unit itself below mixing with any bypass flow</p>
<h4 id="ice-thermal-storage-cooling-discharge-rate-w_1">Ice Thermal Storage Cooling Discharge Rate [W]</h4>
<p>The cooling done (as a rate) by the ice storage unit or its discharge rate</p>
<h4 id="ice-thermal-storage-cooling-discharge-energy-j_1">Ice Thermal Storage Cooling Discharge Energy [J]</h4>
<p>The total cooling done by the ice storage unit or its discharge rate</p>
<h4 id="ice-thermal-storage-cooling-charge-rate-w_1">Ice Thermal Storage Cooling Charge Rate [W]</h4>
<p>The charging done (as a rate) to the ice storage unit</p>
<h4 id="ice-thermal-storage-cooling-charge-energy-j_1">Ice Thermal Storage Cooling Charge Energy [J]</h4>
<p>The total charging done to the ice storage unit</p>
<h4 id="ice-thermal-storage-ancillary-electric-power-w">Ice Thermal Storage Ancillary Electric Power [W]</h4>
<p>The electric power as a result of parasitic loads on the ice storage unit for things like controls or other miscellaneous parts of the ice storage unit itself</p>
<h4 id="ice-thermal-storage-ancillary-electric-energy-j">Ice Thermal Storage Ancillary Electric Energy [J]</h4>
<p>The electric consumption as a result of parasitic loads on the ice storage unit for things like controls or other miscellaneous parts of the ice storage unit itself</p>
<h3 id="thermalstoragechilledwatermixed">ThermalStorage:ChilledWater:Mixed</h3>
<p>The ThermalStorage:ChilledWater:Mixed object analytically solves the differential equation governing the energy balance of the water tank.  The chilled water is “used” by drawing from the “Use Side” of the water tank.  The tank is indirectly charged by circulating cold water through the “Source Side” of the water tank.</p>
<p>Control is based on cycling flow through the source side.  When the tank temperature rises above a “cut-in” temperature, source side flow is requested.  Source side flow will continue until the tank is cooled to below the tank set point or “cut-out” temperature.</p>
<p>For heat gains from the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, the skin gains are removed from the zone heat balance as negative internal heat gains.</p>
<h4 id="field-name_67">Field: Name</h4>
<p>The unique name of the ThermalStorage:ChilledWater:Mixed object.</p>
<h4 id="field-tank-volume">Field: Tank Volume</h4>
<p>The volume of the thermal storage tank [m<sup>3</sup>].</p>
<h4 id="field-setpoint-temperature-schedule-name">Field: Setpoint Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the chilled water temperature setpoint [°C]. Also known as the "cut-out" temperature.</p>
<h4 id="field-deadband-temperature-difference">Field: Deadband Temperature Difference</h4>
<p>The delta temperature difference [Δ°C] between the setpoint and the "cut-in" temperature at which the storage tank will request cooling. In other words, the "cut-in" temperature is Setpoint + Deadband.</p>
<h4 id="field-minimum-temperature-limit">Field: Minimum Temperature Limit</h4>
<p>The temperature [°C] at which the tank water becomes too cold.  No source side flow is allowed when the tank temperature is below this limit.  The minimum temperature must be lower than the setpoint temperature at all times.</p>
<h4 id="field-nominal-cooling-capacity_2">Field: Nominal Cooling Capacity</h4>
<p>This field describes the typical cooling capacity that the chilled water tank will provide.  Since this is a passive device, the actual cooling capacity depends on water temperatures and flow rates.  However, this field is used to describe the chilled water tank’s nominal cooling capacity for supervisory control where plant operation schemes require a cooling capacity to model how equipment is dispatched.</p>
<h4 id="field-ambient-temperature-indicator">Field: Ambient Temperature Indicator</h4>
<p>The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be “Schedule”, “Zone”, or “Exterior.” If <em>Schedule</em> is used, the Ambient Temperature Schedule Name field provides the values for ambient temperature. If <em>Zone</em> is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If <em>Exterior</em> is used, the outdoor dry-bulb air temperature provides the ambient temperature.</p>
<h4 id="field-ambient-temperature-schedule-name_1">Field: Ambient Temperature Schedule Name</h4>
<p>The field contains the name of a schedule object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is <em>Schedule</em>.</p>
<h4 id="field-ambient-temperature-zone-name_1">Field: Ambient Temperature Zone Name</h4>
<p>The reference to the zone object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is <em>Zone</em>.</p>
<h4 id="field-ambient-temperature-outdoor-air-node-name">Field: Ambient Temperature Outdoor Air Node Name</h4>
<p>This optional alpha field specifies the outdoor air node (OutdoorAir:Node) name used to define the ambient conditions surrounding the chilled water tank. This field is applicable only when the Ambient Temperature Indicator is specified as <em>Exterior</em>, otherwise this field should be left blank. The node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-heat-gain-coefficient-from-ambient-temperature">Field: Heat Gain Coefficient from Ambient Temperature</h4>
<p>The gain coefficient [W/K] from the ambient air temperature. This coefficient is often referred to as the "UA" for the overall tank thermal performance with respect to heat gains from the tank’s skin..</p>
<h4 id="field-use-side-inlet-node-name">Field: Use Side Inlet Node Name</h4>
<p>The inlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side draws chilled water from the tank and returns warmer water.</p>
<h4 id="field-use-side-outlet-node-name">Field: Use Side Outlet Node Name</h4>
<p>The outlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side chilled water from the tank and returns warmer water.</p>
<h4 id="field-use-side-heat-transfer-effectiveness">Field: Use Side Heat Transfer Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is lower, then the use side outlet water temperature will not be as cold as the tank water, simulating a heat exchanger.</p>
<h4 id="field-use-side-availability-schedule-name">Field: Use Side Availability Schedule Name</h4>
<p>This field contains the name of an availability schedule for the use side of the water tank. If the schedule’s value is 0.0, then the use side is not available and flow will not be requested.  If the schedule’s value is note equal to 0.0 (usually 1 is used), the use side is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-use-side-design-flow-rate">Field: Use Side Design Flow Rate</h4>
<p>This field is used to specify the design flow rate through the Use Side of the chilled water tank.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop connected to the Use side.  Sizing results are reported in the EIO file.</p>
<h4 id="field-source-side-inlet-node-name_4">Field: Source Side Inlet Node Name</h4>
<p>The inlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.  The source side volume flow rate is obtained from the plant loop.  The magnitude of the flow rates through the source side can be controlled by setting the Maximum Branch Flow Rate field in the BRANCH object that connects the source inlet node.</p>
<h4 id="field-source-side-outlet-node-name_4">Field: Source Side Outlet Node Name</h4>
<p>The outlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.</p>
<h4 id="field-source-side-heat-transfer-effectiveness">Field: Source Side Heat Transfer Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is lower, then the source side outlet water temperature will not be as cold as the tank water, simulating a heat exchanger.</p>
<h4 id="field-source-side-availability-schedule-name">Field: Source Side Availability Schedule Name</h4>
<p>This field contains the name of an availability schedule for the source side of the water tank.  If the schedule’s value is 0.0, then the source side is not available and flow will not be requested.  If the schedule’s value is not equal to 0.0 (usually 1 is used), the source side is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-source-side-design-flow-rate">Field: Source Side Design Flow Rate</h4>
<p>This field is used to specify the design flow rate through the Source Side of the chilled water tank.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.</p>
<h4 id="field-tank-recovery-time">Field: Tank Recovery Time</h4>
<p>This field is used to autosize the Source Side Design Flow Rate.  The field is used if the previous field is set to autosize and the water tank’s source side is on the demand side of a plant loop.  This the the time, in hours, that the chilled water tank is to be indirectly cooled from 14.4ºC to 9.0ºC using the exit temperature of in the associated Plant Sizing object.</p>
<p>An example input object follows.</p>
<pre><code class="idf">  ThermalStorage:ChilledWater:Mixed,
    Chilled Water Storage Tank 1 ,  !- Name
    4.0 ,                           !- Tank Volume
    CW-Tank-Temp-Schedule,          !- Setpoint Temperature Schedule Name
    3.5,                            !- Deadband Temperature Difference
    1.0 ,                           !- Minimum Temperature Limit
    25000 ,                         !- Nominal Cooling Capacity
    Zone ,                          !- Ambient Temperature Indicator
    ,                               !- Ambient Temperature Schedule Name
    ZN_1_FLR_1_SEC_5 ,              !- Ambient Temperature Zone Name
    ,                               !- Ambient Temperature Outdoor Air Node Name
    5.0 ,                           !- Heat Gain Coefficient from Ambient Temperature
    CW Tank Discharge Inlet node,   !- Use Side Inlet Node Name
    CW Tank Discharge Outlet node , !- Use Side Outlet Node Name
    1.0 ,                           !- Use Side Effectiveness
    TES Use Schedule,               !- Use Side Availability Schedule Name
    Autosize ,                      !- Use Side Design Flow Rate
    CW Tank Charge Inlet Node,      !- Source Side Inlet Node Name
    CW Tank Charge Outlet Node,     !- Source Side Outlet Node Name
    1.0,                            !- Source Side Effectiveness
    TES Charge Schedule,            !- Source Side Availability Schedule Name
    Autosize ,                      !- Source Side Design Flow Rate
    4.0;                            !- Tank Recovery Time
</code></pre>

<h3 id="chilled-water-mixed-thermal-storage-outputs">Chilled Water Mixed Thermal Storage Outputs</h3>
<p>The following output variables are reported for chilled water thermal storage tanks.</p>
<ul>
<li>
<p>Chilled Water Thermal Storage Tank Temperature               !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Final Tank Temperature         !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Tank Heat Gain Rate                 !- HVAC Average [W]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Tank Heat Gain Energy               !- HVAC Sum [J]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Mass Flow Rate             !- HVAC Average [kg/s]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Inlet Temperature     !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Outlet Temperature    !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Heat Transfer Rate                  !- HVAC Average [W]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Heat Transfer Energy                !- HVAC Sum [J]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Mass Flow Rate          !- HVAC Average [kg/s]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Inlet Temperature  !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Outlet Temperature !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Heat Transfer Rate               !- HVAC Average [W]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Heat Transfer Energy             !- HVAC Sum [J]</p>
</li>
</ul>
<h4 id="chilled-water-thermal-storage-tank-temperature-c">Chilled Water Thermal Storage Tank Temperature [C]</h4>
<p>The average water tank temperature.</p>
<h4 id="chilled-water-thermal-storage-final-tank-temperature-c">Chilled Water Thermal Storage Final Tank Temperature [C]</h4>
<p>The final water tank temperature at the end of the system timestep. If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water storage tank.</p>
<h4 id="chilled-water-thermal-storage-tank-heat-gain-rate-w">Chilled Water Thermal Storage Tank Heat Gain Rate [W]</h4>
<p>The average heat exchange rate to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.</p>
<h4 id="chilled-water-thermal-storage-tank-heat-gain-energy-j">Chilled Water Thermal Storage Tank Heat Gain Energy [J]</h4>
<p>The energy exchange to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.</p>
<h4 id="chilled-water-thermal-storage-use-side-mass-flow-rate-kgs">Chilled Water Thermal Storage Use Side Mass Flow Rate [kg/s]</h4>
<p>The use side mass flow rate.</p>
<h4 id="chilled-water-thermal-storage-use-side-inlet-temperature-c">Chilled Water Thermal Storage Use Side Inlet Temperature [C]</h4>
<p>The inlet temperature on the use side.</p>
<h4 id="chilled-water-thermal-storage-use-side-outlet-temperature-c">Chilled Water Thermal Storage Use Side Outlet Temperature [C]</h4>
<p>The outlet temperature on the use side.</p>
<h4 id="chilled-water-thermal-storage-use-side-heat-transfer-rate-w">Chilled Water Thermal Storage Use Side Heat Transfer Rate [W]</h4>
<p>The average heat transfer rate between the use side water and the tank water.</p>
<h4 id="chilled-water-thermal-storage-use-side-heat-transfer-energy-j">Chilled Water Thermal Storage Use Side Heat Transfer Energy [J]</h4>
<p>The heat transfer energy between the use side water and the tank water.</p>
<h4 id="chilled-water-thermal-storage-source-side-mass-flow-rate-kgs">Chilled Water Thermal Storage Source Side Mass Flow Rate [kg/s]</h4>
<p>The source side mass flow rate.</p>
<h4 id="chilled-water-thermal-storage-source-side-inlet-temperature-c">Chilled Water Thermal Storage Source Side Inlet Temperature [C]</h4>
<p>The inlet temperature on the source side.</p>
<h4 id="chilled-water-thermal-storage-source-side-outlet-temperature-c">Chilled Water Thermal Storage Source Side Outlet Temperature [C]</h4>
<p>The outlet temperature on the source side.</p>
<h4 id="chilled-water-thermal-storage-source-side-heat-transfer-rate-w">Chilled Water Thermal Storage Source Side Heat Transfer Rate [W]</h4>
<p>The average heat transfer rate between the source side water and the tank water.</p>
<h4 id="chilled-water-thermal-storage-source-side-heat-transfer-energy-j">Chilled Water Thermal Storage Source Side Heat Transfer Energy [J]</h4>
<p>The heat transfer energy between the source side water and the tank water.</p>
<h3 id="thermalstoragechilledwaterstratified">ThermalStorage:ChilledWater:Stratified</h3>
<p>The ThermalStorage:ChilledWater:Stratified object divides the water tank into multiple nodes of equal volume. The nodes are coupled by vertical conduction effects, internode fluid flow, and temperature inversion mixing. The object simultaneously solves the differential equations governing the energy balances on the nodes using a numerical method. The system timestep is divided into many small substeps that allow the simulation to capture events that occur on a very short time scale.  The chilled water is “used” by drawing from the “Use Side” of the water tank.  The tank is indirectly charged by circulating cold water through the “Source Side” of the water tank.</p>
<p>Control is based on cycling flow through the source side.  When the tank temperature rises above a “cut-in” temperature, source side flow is requested.  Source side flow will continue until the tank is cooled to below the tank set point or “cut-out” temperature.</p>
<p>For heat gains from the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, the skin gains are removed from the zone heat balance as negative internal heat gains.</p>
<h4 id="field-name_68">Field: Name</h4>
<p>The unique name of the ThermalStorage:ChilledWater:Stratified object.</p>
<h4 id="field-tank-volume_1">Field: Tank Volume</h4>
<p>The volume of the thermal storage tank [m<sup>3</sup>].</p>
<h4 id="field-tank-height">Field: Tank Height</h4>
<p>The height [m] of the tank. For the HorizontalCylinder shape (see below) the height of the tank is the measure in the axial direction, i.e., the height if you were to stand the cylinder up on its end.</p>
<h4 id="field-tank-shape">Field: Tank Shape</h4>
<p>The tank shape determines the size and skin losses of the stratified nodes. There are three options:  “VerticalCylinder,” “HorizontalCylinder,” and “Other.”</p>
<p><em>VerticalCylinder</em> describes most upright cylindrical water tanks.</p>
<p><em>HorizontalCylinder</em> describes a few specialty water tanks and some large commercial storage tanks. <em>HorizontalCylinder</em> implies that the tank is divided into nodes of equal mass, but not equal height.</p>
<p><em>Other</em> describes water storage tanks that have a uniform horizontal cross-section, but are not cylinders, e.g., a cuboid or other shape. The length of the perimeter is then specified by the Tank Perimeter field.</p>
<p>If blank, the default shape is <em>VerticalCylinder</em>.</p>
<h4 id="field-tank-perimeter">Field: Tank Perimeter</h4>
<p>The length of the tank perimeter [m]. This field is only used if Tank Shape is <em>Other</em>.</p>
<h4 id="field-setpoint-temperature-schedule-name_1">Field: Setpoint Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the chilled water temperature setpoint [°C]. Also known as the "cut-out" temperature.</p>
<h4 id="field-deadband-temperature-difference_1">Field: Deadband Temperature Difference</h4>
<p>The delta temperature difference [Δ°C] between the setpoint and the "cut-in" temperature at which the storage tank will request cooling. In other words, the "cut-in" temperature is Setpoint + Deadband.</p>
<h4 id="field-temperature-sensor-height">Field: Temperature Sensor Height</h4>
<p>This field is used to describe the location in the tank where the temperature is sensed for control descisions.  The program will associate one of the nodes with this height and use that node’s temperature for control decisions.  The location is described in meters from the bottom of the tank.</p>
<h4 id="field-minimum-temperature-limit_1">Field: Minimum Temperature Limit</h4>
<p>The temperature [°C] at which the tank water becomes too cold.  No source side flow is allowed when the tank temperature is below this limit.  The minimum temperature must be lower than the setpoint temperature at all times.</p>
<h4 id="field-nominal-cooling-capacity_3">Field: Nominal Cooling Capacity</h4>
<p>This field describes the typical cooling capacity that the chilled water tank will provide.  Since this is a passive device, the actual cooling capacity depends on water temperatures and flow rates.  However, this field is used to describe the chilled water tank’s nominal cooling capacity for supervisory control where plant operation schemes require a cooling capacity to model how equipment is dispatched.</p>
<h4 id="field-ambient-temperature-indicator_1">Field: Ambient Temperature Indicator</h4>
<p>The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be “Schedule”, “Zone”, or “Exterior.” If <em>Schedule</em> is used, the Ambient Temperature Schedule Name field provides the values for ambient temperature. If <em>Zone</em> is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If <em>Exterior</em> is used, the outdoor dry-bulb air temperature provides the ambient temperature.</p>
<h4 id="field-ambient-temperature-schedule-name_2">Field: Ambient Temperature Schedule Name</h4>
<p>The field contains the name of a schedule object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is <em>Schedule</em>.</p>
<h4 id="field-ambient-temperature-zone-name_2">Field: Ambient Temperature Zone Name</h4>
<p>The reference to the zone object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is <em>Zone</em>.</p>
<h4 id="field-ambient-temperature-outside-air-node-name_1">Field: Ambient Temperature Outside Air Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the ambient conditions surrounding the chilled water tank. This field is applicable only when the Ambient Temperature Indicator is specified as <em>Exterior</em>, otherwise this field should be left blank. The node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-uniform-skin-loss-coefficient-per-unit-area-to-ambient-temperature">Field: Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature</h4>
<p>The uniform skin loss coefficient [W/m<sup>2</sup>-K] or U-Value of the tank to the ambient air temperature. The uniform skin loss accounts for the tank insulation. The overall losses at any particular tank node can be further modified using the Additional Loss Coefficient fields to account for thermal shorting due to pipe penetrations, tank feet, and any other loss effects.</p>
<h4 id="field-use-side-inlet-node-name_1">Field: Use Side Inlet Node Name</h4>
<p>The inlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side draws chilled water from the tank and returns warmer water.</p>
<h4 id="field-use-side-outlet-node-name_1">Field: Use Side Outlet Node Name</h4>
<p>The outlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side chilled water from the tank and returns warmer water.</p>
<h4 id="field-use-side-heat-transfer-effectiveness_1">Field: Use Side Heat Transfer Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is lower, then the use side outlet water temperature will not be as cold as the tank water, simulating a heat exchanger.</p>
<h4 id="field-use-side-availability-schedule-name_1">Field: Use Side Availability Schedule Name</h4>
<p>This field contains the name of an availability schedule for the use side of the water tank.  If the schedule’s value is 0.0, then the use side is not available and flow will not be requested.  If the schedule’s value is not equal to 0.0 (usually 1 is used), then the use side is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-use-side-inlet-height">Field: Use Side Inlet Height</h4>
<p>The height of the use side inlet to the tank. If blank, the inlet defaults to the top of the tank. The inlet height cannot be higher than the tank height.</p>
<h4 id="field-use-side-outlet-height">Field: Use Side Outlet Height</h4>
<p>The height of the use side outlet from the tank. If blank or <strong>autocalculate</strong>, the inlet defaults to the bottom of the tank. The outlet height cannot be higher than the tank height.</p>
<h4 id="field-use-side-design-flow-rate_1">Field: Use Side Design Flow Rate</h4>
<p>This field is used to specify the design flow rate through the Use Side of the water tank.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Use Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.</p>
<h4 id="field-source-side-inlet-node-name_5">Field: Source Side Inlet Node Name</h4>
<p>The inlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.  The source side volume flow rate is obtained from the plant loop.  The magnitude of the flow rates through the source side can be controlled by setting the Maximum Branch Flow Rate field in the BRANCH object that connects the source inlet node.</p>
<h4 id="field-source-side-outlet-node-name_5">Field: Source Side Outlet Node Name</h4>
<p>The outlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.</p>
<h4 id="field-source-side-heat-transfer-effectiveness_1">Field: Source Side Heat Transfer Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is less than 1.0, then the source side outlet water temperature will be less than the tank water at the outlet node, simulating a heat exchanger.</p>
<h4 id="field-source-side-availability-schedule-name_1">Field: Source Side Availability Schedule Name</h4>
<p>This field contains the name of an availability schedule for the source side of the water tank.  If the schedule’s value is 0.0, then the source side is not available and flow will not be requested. If the schedule’s value is not equal to 0.0 (usually 1 is used), then the source side is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-source-side-inlet-height">Field: Source Side Inlet Height</h4>
<p>The height of the source side inlet to the tank. If blank or <strong>autocalculate</strong>, the inlet defaults to the bottom of the tank. The inlet height cannot be higher than the tank height.</p>
<h4 id="field-source-side-outlet-height">Field: Source Side Outlet Height</h4>
<p>The height of the source side outlet from the tank. If blank, the inlet defaults to the top of the tank. The outlet height cannot be higher than the tank height.</p>
<h4 id="field-source-side-design-flow-rate_1">Field: Source Side Design Flow Rate</h4>
<p>This field is optional and is used to specify the design flow rate through the Source Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Source Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.</p>
<h4 id="field-tank-recovery-time_1">Field: Tank Recovery Time</h4>
<p>This field is used to autosize the Source Side Design Flow Rate.  The field is used if the previous field is set to autosize and the water tank’s source side is on the demand side of a plant loop.  This the the time, in hours, that the chilled water tank is to be indirectly cooled from 14.4C to 9.0C using the exit temperature of in the associated Plant Sizing object.</p>
<h4 id="field-inlet-mode">Field: Inlet Mode</h4>
<p>The inlet mode of entering fluid from the use and source sides. There are two options:  “Fixed” or “Seeking.” In <em>Fixed</em> mode, the fluid enters at the fixed heights specified above. In <em>Seeking</em> mode, the fluid "seeks out" the stratified node that is closest to the inlet temperature and adds all flow to that node. The <em>Seeking</em> mode provides maximum stratification.</p>
<h4 id="field-number-of-nodes">Field: Number of Nodes</h4>
<p>The number of stratified nodes in the tank. There must be at least one node. The maximum number of nodes is 10, although this limit can be increased by editing the IDD.</p>
<h4 id="field-additional-destratification-conductivity">Field: Additional Destratification Conductivity</h4>
<p>An additional destratification conductivity [W/m-K] is added to the fluid conductivity of water (0.6 W/m-K) to account for vertical conduction effects along the inside of the tank wall, and perhaps other vertical components such as a dip tube pipe or anode rod.</p>
<h4 id="field-node-1-10-additional-loss-coefficient">Field: Node 1-10 Additional Loss Coefficient</h4>
<p>An additional heat gain coefficient [W/m-K] added to the skin gains for a given node to account for thermal shorting due to pipe penetrations, tank feet, and any other loss effects.</p>
<p>An example input object follows.</p>
<pre><code class="idf">  ThermalStorage:ChilledWater:Stratified,
    Chilled Water Storage Tank 1 ,  !- Name
    4.0  ,                          !- Tank Volume
    2.0 ,                           !- Tank Height
    VerticalCylinder,               !- Tank Shape
     ,                              !- Tank Perimeter
    CW-Tank-Temp-Schedule ,         !- Setpoint Temperature Schedule Name
    3.5 ,                           !- Deadband Temperature Difference
    1.4 ,                           !- Temperature Sensor Height
    1.0 ,                           !- Minimum Temperature Limit
    2500,                           !- Nominal Cooling Capacity
    Zone,                           !- Ambient Temperature Indicator
     ,                              !- Ambient Temperature Schedule Name
    ZN_1_FLR_1_SEC_5 ,              !- Ambient Temperature Zone Name
     ,                              !- Ambient Temperature OutdoorAir:Node Name
    4.2,                            !- Uniform Skin Loss Coefficient Per Unit Area To Ambient Temperature
    CW Tank Discharge Inlet node,   !- Use Side Inlet Node Name
    CW Tank Discharge Outlet node,  !- Use Side Outlet Node Name
    1.0,                            !- Use Side Effectiveness
    ALWAYS_ON,                      !- Use Side Availability Schedule Name
    1.85 ,                          !- Use Side Inlet Height
    0.15 ,                          !- Use Side Outlet Height
    autosize,                       !- Use Side Design Flow Rate
    CW Tank Charge Inlet Node,      !- Source Side Inlet Node Name
    CW Tank Charge Outlet Node,     !- Source Side Outlet Node Name
    1.0,                            !- Source Side Effectiveness
    TES Charge Schedule,            !- Source Side Availability Schedule Name
    0.15,                           !- Source Side Inlet Height
    1.85,                           !- Source Side Outlet Height
    autosize,                       !- Source Side Design Flow Rate
    2.0,                            !- Tank Recovery Time
    Seeking,                        !- Inlet Mode
    6,                              !- Number Of Nodes
    0.0;                            !- Additional Destratification Conductivity
</code></pre>

<h3 id="chilled-water-stratified-thermal-storage-outputs">Chilled Water Stratified Thermal Storage Outputs</h3>
<p>The following output variables are reported for stratified chilled water thermal storage tanks.</p>
<ul>
<li>
<p>Chilled Water Thermal Storage Tank Temperature                !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Final Tank Temperature          !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Tank Heat Gain Rate                  !- HVAC Average [W]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Tank Heat Gain Energy                !- HVAC Sum [J]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Mass Flow Rate              !- HVAC Average [kg/s]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Inlet Temperature      !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Outlet Temperature     !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Heat Transfer Rate                   !- HVAC Average [W]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Use Side Heat Transfer Energy                 !- HVAC Sum [J]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Mass Flow Rate           !- HVAC Average [kg/s]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Inlet Temperature   !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Outlet Temperature  !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Heat Transfer Rate                !- HVAC Average [W]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Source Side Heat Transfer Energy              !- HVAC Sum [J]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Temperature Node &lt;1 - 10&gt;        !- HVAC Average [C]</p>
</li>
<li>
<p>Chilled Water Thermal Storage Final Temperature Node &lt;1 – 10&gt; !- HVAC Average [C]</p>
</li>
</ul>
<h4 id="chilled-water-thermal-storage-tank-temperature-c_1">Chilled Water Thermal Storage Tank Temperature [C]</h4>
<p>The average water tank temperature, i.e., the average of all of the node average temperatures.</p>
<h4 id="chilled-water-thermal-storage-tank-final-temperature-c">Chilled Water Thermal Storage Tank Final Temperature [C]</h4>
<p>The final water tank temperature at the end of the system timestep, i.e., the average of all of the final node temperatures at the end of the system timestep.  If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water storage tank.</p>
<h4 id="chilled-water-thermal-storage-tank-heat-gain-rate-w_1">Chilled Water Thermal Storage Tank Heat Gain Rate [W]</h4>
<p>The average heat exchange rate to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.</p>
<h4 id="chilled-water-thermal-storage-tank-heat-gain-energy-j_1">Chilled Water Thermal Storage Tank Heat Gain Energy [J]</h4>
<p>The energy exchange to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.</p>
<h4 id="chilled-water-thermal-storage-use-side-mass-flow-rate-kgs_1">Chilled Water Thermal Storage Use Side Mass Flow Rate [kg/s]</h4>
<p>The use side mass flow rate.</p>
<h4 id="chilled-water-thermal-storage-use-side-inlet-temperature-c_1">Chilled Water Thermal Storage Use Side Inlet Temperature [C]</h4>
<p>The inlet temperature on the use side.</p>
<h4 id="chilled-water-thermal-storage-use-side-outlet-temperature-c_1">Chilled Water Thermal Storage Use Side Outlet Temperature [C]</h4>
<p>The outlet temperature on the use side.</p>
<h4 id="chilled-water-thermal-storage-use-side-heat-transfer-rate-w_1">Chilled Water Thermal Storage Use Side Heat Transfer Rate [W]</h4>
<p>The average heat transfer rate between the use side water and the tank water.</p>
<h4 id="chilled-water-thermal-storage-use-side-heat-transfer-energy-j_1">Chilled Water Thermal Storage Use Side Heat Transfer Energy [J]</h4>
<p>The heat transfer energy between the use side water and the tank water.</p>
<h4 id="chilled-water-thermal-storage-source-side-mass-flow-rate-kgs_1">Chilled Water Thermal Storage Source Side Mass Flow Rate [kg/s]</h4>
<p>The source side mass flow rate.</p>
<h4 id="chilled-water-thermal-storage-source-side-inlet-temperature-c_1">Chilled Water Thermal Storage Source Side Inlet Temperature [C]</h4>
<p>The inlet temperature on the source side.</p>
<h4 id="chilled-water-thermal-storage-source-side-outlet-temperature-c_1">Chilled Water Thermal Storage Source Side Outlet Temperature [C]</h4>
<p>The outlet temperature on the source side.</p>
<h4 id="chilled-water-thermal-storage-source-side-heat-transfer-rate-w_1">Chilled Water Thermal Storage Source Side Heat Transfer Rate [W]</h4>
<p>The average heat transfer rate between the source side water and the tank water.</p>
<h4 id="chilled-water-thermal-storage-source-side-heat-transfer-energy-j_1">Chilled Water Thermal Storage Source Side Heat Transfer Energy [J]</h4>
<p>The heat transfer energy between the source side water and the tank water.</p>
<h4 id="chilled-water-thermal-storage-temperature-node-1-10-c">Chilled Water Thermal Storage Temperature Node  1-10 [C]</h4>
<p>The average node temperature.</p>
<h4 id="chilled-water-thermal-storage-final-temperature-node-1-10-c">Chilled Water Thermal Storage Final Temperature Node 1-10  [C]</h4>
<p>The final node temperature at the end of the system timestep.</p>
<h2 id="group-water-heaters">Group – Water Heaters</h2>
<p>Water heater objects are components for storing and heating water. They can be coupled to a plant loop simulation or used stand-alone. Typical water heater applications are for domestic hot water heating, low-temperature radiant space heating, and energy storage for solar hot water systems or waste heat recovery.</p>
<p>When coupled to the plant loop, the water heater has an inlet node and outlet node on the "source side" and an inlet node and outlet node on the "use side". The source side typically draws cold water from the tank and returns warmer water, for instance, from solar hot water systems or waste heat recovery systems. The use side typically draws hot water from the tank and returns cooler water from the cold water supply mains or from the outlet of a heating system. The distinction between source and use sides is merely a convenience for reporting. They can actually be used interchangeably. If so desired, either source side or use side can be used by itself, without the other side being connected to the plant loop.</p>
<p>However, for a water heater that is indirectly heated (e.g. with a separate boiler), the source side can be used to provide remotely heated water to the tank.  The source side is configured to operate as a component on the demand side of a plant loop.  The design flow rate through the source side can be set by the user or autosized.  If autosized, then a Plant Sizing object is needed elsewhere in the input file for the Plant Loop serving the source side.  The water heater input includes an additional design parameter that describes how rapidly the tank can recover.</p>
<p><img alt="WHFig" src="../../InputOutputReference/media/image191.png" /></p>
<p>Figure 80. Water Heater Configuration</p>
<p>If the use side only consists of domestic hot water usage, a simple scheduled use flow rate can be specified in lieu of the full plant loop connections. The scheduled use flow rate can be used simultaneously with source side plant connections, but cannot be used with use side plant connections.</p>
<p>For stand-alone operation, there are no node connections to the plant loop on either source or use sides. The scheduled use flow rate determines all fluid exchange with the water tank.</p>
<p>There are currently two water heater objects in EnergyPlus:</p>
<ul>
<li>
<p>WaterHeater:Mixed</p>
</li>
<li>
<p>WaterHeater:Stratified</p>
</li>
</ul>
<p>There is also a compound object that uses the WaterHeater:Mixed as part of its strategy:</p>
<ul>
<li>WaterHeater:HeatPump</li>
</ul>
<p>The WaterHeater:Mixed object simulates a well-mixed, single-node water tank. The WaterHeater:Stratified object simulates a stratified, multi-node water tank. Both water heater objects can be appropriate for simulating many types of water heaters and storage tanks, including gas and electric residential water heaters, and a variety of large commercial water heaters. Both objects share similar features, such as stand-alone operation, on- and off-cycle parasitic loads, and thermal losses to the zone. However, each object has its advantages which may make one water heater object more appropriate than the other depending on the application.</p>
<p>Advantages of <strong>WaterHeater:Mixed</strong>:</p>
<ul>
<li>
<p>can simulate instantaneous/tankless water heaters</p>
</li>
<li>
<p>requires less input than the stratified tank</p>
</li>
<li>
<p>faster execution time than the stratified tank</p>
</li>
<li>
<p>adequate for modeling gas water heaters with no source connections.</p>
</li>
</ul>
<p>Advantages of <strong>WaterHeater:Stratified</strong>:</p>
<ul>
<li>
<p>better modeling of electric water heaters with two heating elements</p>
</li>
<li>
<p>better modeling of thermal storage applications which rely on stratification to improve heat transfer peformance.</p>
</li>
</ul>
<h3 id="standard-ratings">Standard Ratings</h3>
<p>The EIO file reports the industry standard ratings of Recovery Efficiency and Energy Factor for water heater objects. The rating method is based on the GAMA and 10CFR430 test procedures. Under certain input parameters, the rating method will not succeed and a warning message will be generated. Problems occur when inputs do not allow the tank to recover to the setpoint temperature within the test period. This can occur if the maximum heater capacity is undersized, or if the deadband temperature difference is large enough that the first draw of the test does not trigger the heater to come on. In either case, the Recovery Efficiency test will not compute properly because recovery to the setpoint was not achieved.</p>
<p>Standard ratings for storage-only water tanks (Heater Maximum Capacity = 0) cannot be calculated and do not report anything in the EIO file.</p>
<h3 id="waterheatermixed">WaterHeater:Mixed</h3>
<p>The WaterHeater:Mixed object analytically solves the differential equation governing the energy balance of the water tank. Within a timestep, conditions are solved separately for when the heater element or burner is "on" (on-cycle) and when it is "off" (off-cycle). This approach allows ambient losses and parasitic loads to be divided into on-cycle and off-cycle effects and accounted for in detail.</p>
<p>For losses to the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, a fraction of the skin losses can be added to the zone heat balance as internal heat gains.</p>
<p>Control options allow the heater to cycle or modulate to meet the load. When cycling, the heater element or burner is either on or off. The heater remains fully on while heating the tank up to the setpoint temperature. When the setpoint is reached, the heater turns off. The heater remains off until the tank temperature falls below the "cut-in" temperature, i.e., the setpoint temperature minus the deadband temperature difference. The heater continuously cycles on and off to maintain the tank temperature within the deadband. Most storage-tank water heaters cycle.</p>
<p>When modulating, the heater power varies between the maximum and minimum heater capacities. The heater stays on as long as the required total demand is above the minimum capacity. Below the minimum capacity, the heater will begin to cycle on and off based on the deadband temperature difference. Equipment is usually designed and rated to avoid this condition. Most tankless/instantaneous water heaters modulate.</p>
<h4 id="field-name_69">Field: Name</h4>
<p>The name of the WaterHeater:Mixed object.</p>
<h4 id="field-tank-volume_2">Field: Tank Volume</h4>
<p>The volume of the storage tank [m<sup>3</sup>].  This field is autosizable if used with a Water Heater:Sizing object.  Although this field is allowed to go down to zero, even so-called "tankless" water heaters have some volume of water that is maintained around the heating elements or in the heat exchanger, typically around 0.00379 m<sup>3</sup> (1 gallon).</p>
<h4 id="field-setpoint-temperature-schedule-name_2">Field: Setpoint Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the hot water temperature setpoint [°C]. Also known as the "cut-out" temperature.</p>
<h4 id="field-deadband-temperature-difference_2">Field: Deadband Temperature Difference</h4>
<p>The delta temperature difference [Δ°C] between the setpoint and the "cut-in" temperature at which the heater will turn on. In other words, the "cut-in" temperature is Setpoint – Deadband.</p>
<h4 id="field-maximum-temperature-limit">Field: Maximum Temperature Limit</h4>
<p>The temperature [°C] at which the tank water becomes dangerously hot and is vented through boiling or an automatic safety. The tank temperature will never exceed the maximum. Any extra heat added to the tank is immediately vented. Note:  The maximum temperature must be greater than the setpoint temperature at all times.</p>
<h4 id="field-heater-control-type">Field: Heater Control Type</h4>
<p>The control type can be <strong>Cycle</strong> or <strong>Modulate</strong>. Cycle is appropriate for most storage tank-type water heaters. Modulate is appropriate for most instantaneous/tankless water heaters.</p>
<h4 id="field-heater-maximum-capacity">Field: Heater Maximum Capacity</h4>
<p>The maximum heat rate [W] that can be supplied to the water, probably the same as the "nominal" capacity.  This field is autosizable if used with a Water Heater:Sizing object.</p>
<h4 id="field-heater-minimum-capacity">Field: Heater Minimum Capacity</h4>
<p>The minimum heat rate [W] that can be supplied to the water. This field is only used when the Heater Control Type is <strong>Modulate</strong>. If the total demand rate for heating is less than the minimum, even a modulating water heater will begin to cycle.</p>
<h4 id="field-heater-ignition-minimum-flow-rate">Field: Heater Ignition Minimum Flow Rate</h4>
<p>NOT YET IMPLEMENTED.</p>
<h4 id="field-heater-ignition-delay">Field: Heater Ignition Delay</h4>
<p>NOT YET IMPLEMENTED.</p>
<h4 id="field-heater-fuel-type">Field: Heater Fuel Type</h4>
<p>The type of fuel used for heating. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating.</p>
<h4 id="field-heater-thermal-efficiency">Field: Heater Thermal Efficiency</h4>
<p>The thermal conversion efficiency from fuel energy to heat energy for the heater element or burner. This is not the same as the overall efficiency of the water heater.</p>
<h4 id="field-part-load-factor-curve-name">Field: Part Load Factor Curve Name</h4>
<p>The reference to the curve object that relates the overall efficiency of the water heater to the Runtime Fraction (if Control Type <strong>Cycle</strong>) or Part Load Ratio (if Control Type <strong>Modulate</strong>). This is an additional multiplier applied to the Heater Thermal Efficiency to compute fuel energy use. The Part Load Factor Curve should not have a value less than 0.1 in the domain from 0 to 1. If the Part Load Factor Curve accounts for ambient losses and/or parasitic fuel consumption, these effects should not also be input into the related fields in this object as that would result in double-counting.</p>
<h4 id="field-off-cycle-parasitic-fuel-consumption-rate">Field: Off-Cycle Parasitic Fuel Consumption Rate</h4>
<p>Off-cycle parasitics include parts of the water heater that consume fuel when the heater is off, for example, a pilot light, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the off-cycle parasitics.</p>
<h4 id="field-off-cycle-parasitic-fuel-type">Field: Off-Cycle Parasitic Fuel Type</h4>
<p>The type of fuel used by the off-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.</p>
<h4 id="field-off-cycle-parasitic-heat-fraction-to-tank">Field: Off-Cycle Parasitic Heat Fraction to Tank</h4>
<p>The fraction of off-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, a pilot light would deliver most of its heat to the tank water, as long as the thermal conversion efficiency must be taken into account, so perhaps 0.80 is reasonable. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.</p>
<h4 id="field-on-cycle-parasitic-fuel-consumption-rate">Field: On-Cycle Parasitic Fuel Consumption Rate</h4>
<p>On-cycle parasitics include parts of the water heater that consume fuel when the heater is on, for example, an induction fan, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the on-cycle parasitics.</p>
<h4 id="field-on-cycle-parasitic-fuel-type">Field: On-Cycle Parasitic Fuel Type</h4>
<p>The type of fuel used by the on-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.</p>
<h4 id="field-on-cycle-parasitic-heat-fraction-to-tank">Field: On-Cycle Parasitic Heat Fraction to Tank</h4>
<p>The fraction of on-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, an induction fan might (maybe) deliver a small fraction of its energy to the tank water for a value of 0.05. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.</p>
<h4 id="field-ambient-temperature-indicator_2">Field: Ambient Temperature Indicator</h4>
<p>The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be <strong>Schedule</strong>, <strong>Zone</strong>, or <strong>Outdoors</strong>. If <strong>Schedule</strong> is used, the Ambient Temperature Schedule field provides the ambient temperature. If <strong>Zone</strong> is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If <strong>Outdoors</strong> is used, the outdoor dry-bulb air temperature provides the ambient temperature.</p>
<h4 id="field-ambient-temperature-schedule-name_3">Field: Ambient Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is <strong>Schedule</strong>.</p>
<h4 id="field-ambient-temperature-zone-name_3">Field: Ambient Temperature Zone Name</h4>
<p>The reference to the zone object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is <strong>Zone</strong>.</p>
<h4 id="field-ambient-temperature-outdoor-air-node-name_1">Field: Ambient Temperature Outdoor Air Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the ambient conditions surrounding the water heater tank. This field is applicable only when the Ambient Temperature Indicator is specified as <strong>Outdoors</strong>, otherwise this field should be left blank. The node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-off-cycle-loss-coefficient-to-ambient-temperature">Field: Off-Cycle Loss Coefficient to Ambient Temperature</h4>
<p>The loss coefficient [W/K] to the ambient air temperature. Often this coefficient is identical to the "UA" for skin losses. However, it can also be used to model the loss effects of the flue in a combustion water heater, in addition to the skin losses.</p>
<h4 id="field-off-cycle-loss-fraction-to-zone">Field: Off-Cycle Loss Fraction to Zone</h4>
<p>If the Ambient Temperature Indicator is <strong>Zone</strong>, this field adds the specified fraction of the off-cycle losses to the zone heat balance as an internal gain.</p>
<h4 id="field-on-cycle-loss-coefficient-to-ambient-temperature">Field: On-Cycle Loss Coefficient to Ambient Temperature</h4>
<p>The loss coefficient [W/K] to the ambient air temperature. Often this coefficient is identical to the "UA" for skin losses. If the loss effects of the flue are being modeled in the Off-Cycle Loss Coefficient, than this field would have a different value accounting only for the skin losses.</p>
<h4 id="field-on-cycle-loss-fraction-to-zone">Field: On-Cycle Loss Fraction to Zone</h4>
<p>If the Ambient Temperature Indicator is <strong>Zone</strong>, this field adds the specified fraction of the on-cycle losses to the zone heat balance as an internal gain.</p>
<h4 id="field-peak-use-flow-rate">Field: Peak Use Flow Rate</h4>
<p>The peak flow rate [m<sup>3</sup>/s] of domestic hot water usage for stand-alone operation, i.e., without plant loop node connections. The peak value is multiplied by the Use Flow Rate Fraction Schedule. If there are node connections, this field is not used.</p>
<h4 id="field-use-flow-rate-fraction-schedule-name">Field: Use Flow Rate Fraction Schedule Name</h4>
<p>The reference to the schedule object specifiying the current fraction of Peak Volumetric Use Flow Rate of domestic hot water usage for stand-alone operation.</p>
<h4 id="field-cold-water-supply-temperature-schedule-name">Field: Cold Water Supply Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the cold water temperature [°C] from the supply mains that makes up for the hot water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object. This field is for stand-alone operation only. If there are node connections, this field is not used.</p>
<h4 id="field-use-side-inlet-node-name_2">Field: Use Side Inlet Node Name</h4>
<p>The inlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.</p>
<h4 id="field-use-side-outlet-node-name_2">Field: Use Side Outlet Node Name</h4>
<p>The outlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.</p>
<h4 id="field-use-side-effectiveness">Field: Use Side Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is lower, then the use side outlet water temperature will not be as hot as the tank water, simulating a heat exchanger.</p>
<h4 id="field-source-side-inlet-node-name_6">Field: Source Side Inlet Node Name</h4>
<p>The inlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.  The source side volume flow rate is obtained from the plant loop.  The magnitude of the flow rates through the source side can be controlled by setting the Maximum Branch Flow Rate field in the <strong>Branch</strong> object that connects the source inlet node.</p>
<h4 id="field-source-side-outlet-node-name_6">Field: Source Side Outlet Node Name</h4>
<p>The outlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.</p>
<h4 id="field-source-side-effectiveness">Field: Source Side Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is lower, then the source side outlet water temperature will not be as hot as the tank water, simulating a heat exchanger.</p>
<h4 id="field-use-side-design-flow-rate_2">Field: Use Side Design Flow Rate</h4>
<p>This field is optional and is used to specify the design flow rate through the Use Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Use Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.</p>
<h4 id="field-source-side-design-flow-rate_2">Field: Source Side Design Flow Rate</h4>
<p>This field is optional and is used to specify the design flow rate through the Source Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Source Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.</p>
<h4 id="field-indirect-water-heating-recovery-time">Field: Indirect Water Heating Recovery Time</h4>
<p>This field is optional and is used to provide a design parameter for autosizing design flow rates when the water heater is connected to the demand side of a plant loop.  The recovery time is expressed in hours.  This is the time that the entire volume of the tank can be heated from 14.4ºC to 57.2ºC (58ºF to 135ºF) with an inlet temperature defined as the exit temperature in the associated Plant Sizing object.  The default is 1.5 hours.  The calculation is based on log-mean temperature difference (LMTD) and includes the heat transfer effectiveness factor entered above.</p>
<h4 id="field-source-side-flow-control-mode">Field: Source Side Flow Control Mode</h4>
<p>This field is optional and is used to provide control over the logic used by the source side of the water heater to request flow. There are three choices for different modes: IndirectHeatPrimarySetpoint, IndirectHeatAlternateSetpoint, or StorageTank.    The mode called IndirectHeatPrimarySetpoint is the historical behavior prior to version 8.1.  In this mode the water heater will request flow at the source side when the main setpoint, in the input field called Setpoint Temperature Schedule Name, and deadband call for the tank to be heated.  This mode is typical for a water heater indirectly heated by a boiler.  The mode called IndirectHeatAlternateSetpoint is similar but it bases its control decisions on an alternate setpoint given in the following field.  This mode is useful when the indirect source of heat may not satisfy the load and an internal heater is used for backup.  The mode called StorageTank is for a passive tank and it always requests flow unless the tank temperature is equal to or higher than the maximum limit given in the input field called Maximum Temperature Limit.</p>
<h4 id="field-indirect-alternate-setpoint-temperature-schedule-name">Field: Indirect Alternate Setpoint Temperature Schedule Name</h4>
<p>This field is optional and is used to provide a schedule with alternate setpoints for use with the IndirectHeatAlternateSetpoint mode in the previous field.  The input field should contain a reference to a schedule object specifying the hot water temperature setpoint [°C] to use as the "cut-out" temperature for control logic at the source side.</p>
<pre><code class="idf">WaterHeater:Mixed,                     ! Stand-alone electric, outdoor example
    Outdoor Electric Tank,  !- Name
    0.151,  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule
    2.0,  !- Deadband Temperature Difference {deltaC}
    82.2222,  !- Maximum Temperature Limit {C}
    Cycle,  !- Heater Control Type {Cycle | Modulate}
    11712,  !- Heater Maximum Capacity {W}
    ,  !- Heater Minimum Capacity {W}
    ,  !- Heater Ignition Minimum Flow Rate {m3/s}
    ,  !- Heater Ignition Delay {s}
    ELECTRICITY,  !- Heater Fuel Type
    0.95,  !- Heater Thermal Efficiency
    ,  !- Part Load Factor Curve
    15,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- Off-Cycle Parasitic Fuel Type
    0,  !- Off-Cycle Parasitic Heat Fraction To Tank
    15,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- On-Cycle Parasitic Fuel Type
    0,  !- On-Cycle Parasitic Heat Fraction To Tank
    Outdoors,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
    ,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    2.36,  !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Loss Fraction To Zone
    2.36,  !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- On-Cycle Loss Fraction To Zone
    0.000379,  !- Peak Volumetric Use Flow Rate {m3/s}
    Hot Water Demand Schedule,  !- Use Flow Rate Fraction Schedule
    Constant Mains Temp Schedule;  !- Cold Water Supply Temperature Schedule




WaterHeater:Mixed,                     ! Stand-alone electric, tankless example
    Tankless,  !- Name
    0.003785,  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule
    ,  !- Deadband Temperature Difference {deltaC}
    82.2222,  !- Maximum Temperature Limit {C}
    Modulate,  !- Heater Control Type {Cycle | Modulate}
    11712,  !- Heater Maximum Capacity {W}
    0,  !- Heater Minimum Capacity {W}
    ,  !- Heater Ignition Minimum Flow Rate {m3/s}
    ,  !- Heater Ignition Delay {s}
    ELECTRICITY,  !- Heater Fuel Type
    0.95,  !- Heater Thermal Efficiency
    ,  !- Part Load Factor Curve
    10,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- Off-Cycle Parasitic Fuel Type
    0,  !- Off-Cycle Parasitic Heat Fraction To Tank
    30,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- On-Cycle Parasitic Fuel Type
    0,  !- On-Cycle Parasitic Heat Fraction To Tank
    Schedule,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
    Hot Water Ambient Temp Schedule,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    ,  !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Loss Fraction To Zone
    ,  !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- On-Cycle Loss Fraction To Zone
    0.000379,  !- Peak Volumetric Use Flow Rate {m3/s}
    Hot Water Demand Schedule,  !- Use Flow Rate Fraction Schedule
    ;  !- Cold Water Supply Temperature Schedule


  WaterHeater:Mixed,                     ! Plant loop connected, gas example
    Water Heater,  !- Name
    0.454,  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule
    5.0,  !- Deadband Temperature Difference {deltaC}
    82.2222,  !- Maximum Temperature Limit {C}
    Cycle,  !- Heater Control Type {Cycle | Modulate}
    2000,  !- Heater Maximum Capacity {W}
    ,  !- Heater Minimum Capacity {W}
    ,  !- Heater Ignition Minimum Flow Rate {m3/s}
    ,  !- Heater Ignition Delay {s}
    NATURALGAS,  !- Heater Fuel Type
    0.80,  !- Heater Thermal Efficiency
    ,  !- Part Load Factor Curve
    ,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ,  !- Off-Cycle Parasitic Fuel Type
    ,  !- Off-Cycle Parasitic Heat Fraction To Tank
    ,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ,  !- On-Cycle Parasitic Fuel Type
    ,  !- On-Cycle Parasitic Heat Fraction To Tank
    Schedule,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
    Hot Water Ambient Temp Schedule,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    5.0,  !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Loss Fraction To Zone
    5.0,  !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- On-Cycle Loss Fraction To Zone
    ,  !- Peak Volumetric Use Flow Rate {m3/s}
    ,  !- Use Flow Rate Fraction Schedule
    ,  !- Cold Water Supply Temperature Schedule
    Water Heater Use Inlet Node,  !- Use Side Inlet Node
    Water Heater Use Outlet Node,  !- Use Side Outlet Node
    1.0,  !- Use Side Effectiveness
    Water Heater Source Inlet Node,  !- Source Side Inlet Node
    Water Heater Source Outlet Node,  !- Source Side Outlet Node
    1.0;  !- Source Side Effectiveness


WaterHeater:Mixed,
    Indirect Water Heater,   !- Name
    1.00,                    !- Tank Volume {m3}
    Hot Water Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule
    5.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0.0,                     !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve
    ,                        !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off-Cycle Parasitic Fuel Type
    ,                        !- Off-Cycle Parasitic Heat Fraction To Tank
    ,                        !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On-Cycle Parasitic Fuel Type
    ,                        !- On-Cycle Parasitic Heat Fraction To Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule
    SPACE5-1,                !- Ambient Temperature Zone
    ,                        !- Ambient Temperature Outside Air Node
    5.0,                     !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                        !- Off-Cycle Loss Fraction To Zone
    5.0,                     !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                        !- On-Cycle Loss Fraction To Zone
    ,                        !- Peak Volumetric Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule
    ,                        !- Cold Water Supply Temperature Schedule
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node
    1.0,                     !- Use Side Effectiveness
    Indirect Water Heater SrcSideInletNode,  !- Source Side Inlet Node
    Indirect Water Heater SrcSideOutletNode,  !- Source Side Outlet Node
    0.9,                     !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate
    autosize,                !- Source Side Design Flow Rate
    1.0;                     !- Indirect Water Heating Recovery Time
</code></pre>

<h3 id="mixed-water-heater-outputs">Mixed Water Heater Outputs</h3>
<p>The following output variables are reported for the WaterHeater:Mixed object:</p>
<ul>
<li>
<p>HVAC,Average,Water Heater Tank Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Final Tank Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Heat Loss Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Heat Loss Energy [J]</p>
</li>
<li>
<p>HVAC,Average, Water Heater Use Side Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Use Side Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Use Side Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Use Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Use Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Source Side Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Source Side Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Source Side Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Source Side Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Source Side Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Off Cycle Parasitic Tank Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Off Cycle Parasitic Tank Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater On Cycle Parasitic Tank Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater On Cycle Parasitic Tank Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Total Demand Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Total Demand Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Heating Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Unmet Demand Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Unmet Demand Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Venting Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Venting Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Net Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Net Heat Transfer Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Cycle On Count []</p>
</li>
<li>
<p>HVAC,Average,Water Heater Runtime Fraction []</p>
</li>
<li>
<p>HVAC,Average,Water Heater Part Load Ratio []</p>
</li>
<li>
<p>HVAC,Average,Water Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Average,Water Heater &lt;Fuel Type&gt; Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater &lt;Fuel Type&gt; Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Water Volume [m3]</p>
</li>
</ul>
<h4 id="water-heater-tank-temperature-c">Water Heater Tank Temperature [C]</h4>
<p>The average water tank temperature.</p>
<h4 id="water-heater-final-tank-temperature-c">Water Heater Final Tank Temperature [C]</h4>
<p>The final water tank temperature at the end of the system timestep. If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water heater. Also see the output variable:  Water Heater Net Heat Transfer Energy.</p>
<h4 id="water-heater-heat-loss-rate-w">Water Heater Heat Loss Rate [W]</h4>
<p>The average heat loss rate due to the off- and on-cycle loss coefficients to the ambient temperature.</p>
<h4 id="water-heater-heat-loss-energy-j">Water Heater Heat Loss Energy [J]</h4>
<p>The heat loss energy due to the off- and on-cycle loss coefficients to the ambient temperature.</p>
<h4 id="water-heater-use-side-mass-flow-rate-kgs">Water Heater Use Side Mass Flow Rate [kg/s]</h4>
<p>The use side mass flow rate. If stand-alone, this is the scheduled use flow rate.</p>
<h4 id="water-heater-use-side-inlet-temperature-c">Water Heater Use Side Inlet Temperature [C]</h4>
<p>The inlet temperature on the use side.</p>
<h4 id="water-heater-use-side-outlet-temperature-c">Water Heater Use Side Outlet Temperature [C]</h4>
<p>The outlet temperature on the use side.</p>
<h4 id="water-heater-use-side-heat-transfer-rate-w">Water Heater Use Side Heat Transfer Rate [W]</h4>
<p>The average heat transfer rate between the use side water and the tank water.</p>
<h4 id="water-heater-use-side-heat-transfer-energy-j">Water Heater Use Side Heat Transfer Energy [J]</h4>
<p>The heat transfer energy between the use side water and the tank water.</p>
<h4 id="water-heater-source-side-mass-flow-rate-kgs">Water Heater Source Side Mass Flow Rate [kg/s]</h4>
<p>The source side mass flow rate. If in stand-alone operation, this is 0.</p>
<h4 id="water-heater-source-side-inlet-temperature-c">Water Heater Source Side Inlet Temperature [C]</h4>
<p>The inlet temperature on the source side.</p>
<h4 id="water-heater-source-side-outlet-temperature-c">Water Heater Source Side Outlet Temperature [C]</h4>
<p>The outlet temperature on the source side.</p>
<h4 id="water-heater-source-side-heat-transfer-rate-w">Water Heater Source Side Heat Transfer Rate [W]</h4>
<p>The average heat transfer rate between the source side water and the tank water.</p>
<h4 id="water-heater-source-side-heat-transfer-energy-j">Water Heater Source Side Heat Transfer Energy [J]</h4>
<p>The heat transfer energy between the source side water and the tank water.</p>
<h4 id="water-heater-off-cycle-parasitic-tank-heat-transfer-rate-w">Water Heater Off Cycle Parasitic Tank Heat Transfer Rate [W]</h4>
<p>The average heat gain rate to the tank water due to off-cycle parasitics.</p>
<h4 id="water-heater-off-cycle-parasitic-tank-heat-transfer-energy-j">Water Heater Off Cycle Parasitic Tank Heat Transfer Energy [J]</h4>
<p>The heat gain energy to the tank water due to off-cycle parasitics.</p>
<h4 id="water-heater-on-cycle-parasitic-tank-heat-transfer-rate-w">Water Heater On Cycle Parasitic Tank Heat Transfer Rate [W]</h4>
<p>The average heat gain rate to the tank water due to on-cycle parasitics.</p>
<h4 id="water-heater-on-cycle-parasitic-tank-heat-transfer-energy-j">Water Heater On Cycle Parasitic Tank Heat Transfer Energy [J]</h4>
<p>The heat gain energy to the tank water due to on-cycle parasitics.</p>
<h4 id="water-heater-total-demand-heat-transfer-rate-w">Water Heater Total Demand Heat Transfer Rate [W]</h4>
<p>The average heating rate demanded to maintain the setpoint temperature.</p>
<h4 id="water-heater-total-demand-energy-j">Water Heater Total Demand Energy [J]</h4>
<p>The heating energy demanded to maintain the setpoint temperature.</p>
<h4 id="water-heater-heating-rate-w">Water Heater Heating Rate [W]</h4>
<p>The average heating rate supplied by the heater element or burner.</p>
<h4 id="water-heater-heating-energy-j">Water Heater Heating Energy [J]</h4>
<p>The heating energy supplied by the heater element or burner.</p>
<h4 id="water-heater-unmet-demand-heat-transfer-rate-w">Water Heater Unmet Demand Heat Transfer Rate [W]</h4>
<p>The average heating rate unmet by the heater element or burner. The difference between the Total Demand Rate and the Heating Rate.</p>
<h4 id="water-heater-unmet-demand-heat-transfer-energy-j">Water Heater Unmet Demand Heat Transfer Energy [J]</h4>
<p>The heating energy unmet by the heater element or burner. The difference between the Total Demand Energy and the Heating Energy.</p>
<h4 id="water-heater-venting-heat-transfer-rate-w">Water Heater Venting Heat Transfer Rate [W]</h4>
<p>The average venting rate to keep the tank below the Maximum Temperature Limit.</p>
<h4 id="water-heater-venting-heat-transfer-energy-j">Water Heater Venting Heat Transfer Energy [J]</h4>
<p>The venting energy to keep the tank below the Maximum Temperature Limit.</p>
<h4 id="water-heater-net-heat-transfer-rate-w">Water Heater Net Heat Transfer Rate [W]</h4>
<p>The average net heat transfer rate when considering all losses and gains.</p>
<h4 id="water-heater-net-heat-transfer-energy-j">Water Heater Net Heat Transfer Energy [J]</h4>
<p>The net heat transfer energy when considering all losses and gains.</p>
<h4 id="water-heater-cycle-on-count">Water Heater Cycle On Count []</h4>
<p>The number of times that the heater turned on in the time period.</p>
<h4 id="water-heater-runtime-fraction">Water Heater Runtime Fraction []</h4>
<p>The fraction of the time period that the heater was running.</p>
<h4 id="water-heater-part-load-ratio">Water Heater Part Load Ratio []</h4>
<p>The fraction of the Heater Maximum Capacity.</p>
<h4 id="water-heater-fuel-type-rate-w">Water Heater &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="water-heater-electric-power-w">Water Heater Electric Power [W]</h4>
<p>The average fuel consumption rate for the heater element or burner.</p>
<h4 id="water-heater-fuel-type-energy-j">Water Heater &lt;Fuel Type&gt; Energy [J]</h4>
<p>The fuel consumption energy for the heater element or burner.</p>
<h4 id="water-heater-off-cycle-parasitic-fuel-type-rate-w">Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="water-heater-off-cycle-parasitic-electric-power-w">Water Heater Off Cycle Parasitic Electric Power [W]</h4>
<p>The average fuel consumption rate for the off-cycle parasitics.</p>
<h4 id="water-heater-off-cycle-parasitic-fuel-type-energy-j">Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Energy [J]</h4>
<p>The fuel consumption energy for the off-cycle parasitics.</p>
<h4 id="water-heater-on-cycle-parasitic-fuel-type-rate-w">Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="water-heater-on-cycle-parasitic-electric-power-w">Water Heater On Cycle Parasitic Electric Power [W]</h4>
<p>The average fuel consumption rate for the on-cycle parasitics.</p>
<h4 id="water-heater-on-cycle-parasitic-fuel-type-energy-j">Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Energy [J]</h4>
<p>The fuel consumption energy for the on-cycle parasitics.</p>
<h4 id="water-heater-water-volume-flow-rate-m3s">Water Heater Water Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>The water consumption rate for the use side, if in stand-alone operation.</p>
<h4 id="water-heater-water-volume-m3">Water Heater Water Volume [m<sup>3</sup>]</h4>
<p>The water consumption for the use side, if in stand-alone operation.</p>
<h4 id="water-heater-mains-water-volume-m3">Water Heater Mains Water Volume [m3]</h4>
<p>The volume of water consumption drawn from mains water service.</p>
<h3 id="waterheaterstratified">WaterHeater:Stratified</h3>
<p>The WaterHeater:Stratified object divides the water tank into multiple nodes of equal volume. The nodes are coupled by vertical conduction effects, internode fluid flow, and temperature inversion mixing. The object simultaneously solves the differential equations governing the energy balances on the nodes using a numerical method. The system timestep is divided into many small substeps that allow the simulation to capture events that occur on a very short time scale. This approach allows ambient losses and parasitic loads to be divided into on-cycle and off-cycle effects and accounted for in detail.</p>
<p>For losses to the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, a fraction of the skin losses can be added to the zone heat balance as internal heat gains.</p>
<p>The WaterHeater:Stratified object allows two heating elements to be simulated. The two elements can cycle on and off to maintain the node temperature within the deadband. The Heater Priority Control field determines how the heaters work together. There are two options:  MasterSlave or Simultaneous. In the MasterSlave option, Heater 1 is the master and Heater 2 is the slave. That is, both heaters are not allowed to turn on at the same time. If the thermostats ask for heat at both Heater 1 and 2, only Heater 1 will turn on. Once Heater 1 has met the set point, it turns off and Heater 2 can turn on, if necessary. In the Simultaneousoption, Heater 1 and Heater 2 can turn on and off independently.  Autosizing is available for only Heater 1.</p>
<h4 id="field-name_70">Field: Name</h4>
<p>The name of the WaterHeater:Stratified object.</p>
<h4 id="field-end-use-subcategory_4">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Laundry", "Dish Washing", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table under the "Water Systems" end-use category. If this field is omitted or blank, the water use will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-tank-volume_3">Field: Tank Volume</h4>
<p>The actual volume [m3] of fluid in the tank. This field is autosizable if used with a Water Heater:Sizing object.  The actual volume is typically not equal to the nominal volume specified by the manufacturer. Actual volume is almost always 10% lower for electric water heaters, and 5% lower for gas water heaters (Burch and Erickson 2004).</p>
<p>Burch, J., and P. Erickson. 2004. "Using Ratings Data to Derive Simulation-Model Inputs for Storage-Tank Water Heaters". <em>Proceedings of the Solar 2004 Conference, 11-14 July 2004, Portland, Oregon</em>, American Solar Energy Society (ASES), pp. 393-398.</p>
<h4 id="field-tank-height_1">Field: Tank Height</h4>
<p>The height [m] of the tank. For the <strong>HorizontalCylinder</strong> shape (see below) the height of the tank is the measure in the axial direction, i.e., the height if you were to stand the cylinder up on its end. This field is autosizable if used with a Water Heater:Sizing object.</p>
<h4 id="field-tank-shape_1">Field: Tank Shape</h4>
<p>The tank shape determines the size and skin losses of the stratified nodes. There are three options:  <strong>VerticalCylinder</strong>, <strong>HorizontalCylinder</strong>, and <strong>Other</strong>.</p>
<p><strong>VerticalCylinder</strong> describes most upright residential water heaters.</p>
<p>HorizontalCylinder describes a few specialty water heaters and large commercial storage tanks. HorizontalCylinder can also be used to model an outdoor storage tank located above a solar collector in a thermosiphon configuration. HorizontalCylinder implies that the tank is divided into nodes of equal mass, but not equal height.</p>
<p>Other describes water heaters or storage tanks that have a uniform horizontal cross-section, but are not cylinders, e.g., a cuboid or other shape. The length of the perimeter is then specified by the Tank Perimeter field.</p>
<p>If blank, the default shape is <strong>VerticalCylinder</strong>.</p>
<h4 id="field-tank-perimeter_1">Field: Tank Perimeter</h4>
<p>The length of the tank perimeter [m]. This field is only used if Tank Shape is <strong>Other</strong>.</p>
<h4 id="field-maximum-temperature-limit_1">Field: Maximum Temperature Limit</h4>
<p>The temperature [°C] at which the tank water becomes dangerously hot and is vented through boiling or an automatic safety. The tank temperature will never exceed the maximum. Any extra heat added to the tank is immediately vented. Note:  The maximum temperature must be greater than the setpoint temperature at all times.</p>
<h4 id="field-heater-priority-control">Field: Heater Priority Control</h4>
<p>The heater priority control determines how Heater 1 and Heater 2 work together. There are two options:  <strong>MasterSlave</strong> or <strong>Simultaneous</strong>. In the MasterSlave option, Heater 1 is the master and Heater 2 is the slave. In most residential electric water heaters, the heaters operate in a MasterSlave relationship. That is, both heaters are not allowed to turn on at the same time. If the thermostats ask for heat at both Heater 1 and 2, only Heater 1 will turn on. Once Heater 1 has met the set point, it turns off and Heater 2 can turn on, if necessary. In other words, only one heater can be on at any time, and Heater 1 is always has priority over Heater 2.</p>
<p>In the Simultaneous option, Heater 1 and Heater 2 can turn on and off independently.</p>
<p>If blank, the default is <strong>MasterSlave</strong>.</p>
<h4 id="field-heater-1-set-point-temperature-schedule-name">Field: Heater 1 Set Point Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the hot water temperature set point [°C] for Heater 1. Also known as the "cut-out" temperature.</p>
<h4 id="field-heater-1-deadband-temperature-difference">Field: Heater 1 Deadband Temperature Difference</h4>
<p>The delta temperature difference [Δ°C] between the set point and the "cut-in" temperature at which Heater 1 will turn on. In other words, the "cut-in" temperature is Set Point – Deadband.</p>
<h4 id="field-heater-1-capacity">Field: Heater 1 Capacity</h4>
<p>The heat rate [W] supplied to the water for Heater 1, probably the same as the "nominal" capacity. For residential electric water heaters, heating elements are usually 4500 W.  This field is autosizable if used with a Water Heater:Sizing object.</p>
<h4 id="field-heater-1-height">Field: Heater 1 Height</h4>
<p>The height [m] of Heater 1 in the tank.</p>
<h4 id="field-heater-2-set-point-temperature-schedule-name">Field: Heater 2 Set Point Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the hot water temperature set point [°C] for Heater 2. Also known as the "cut-out" temperature.</p>
<h4 id="field-heater-2-deadband-temperature-difference">Field: Heater 2 Deadband Temperature Difference</h4>
<p>The delta temperature difference [Δ°C] between the set point and the "cut-in" temperature at which Heater 2 will turn on. In other words, the "cut-in" temperature is Set Point – Deadband.</p>
<h4 id="field-heater-2-capacity">Field: Heater 2 Capacity</h4>
<p>The heat rate [W] supplied to the water for Heater 1, probably the same as the "nominal" capacity. For residential electric water heaters, heating elements are usually 4500 W.</p>
<h4 id="field-heater-2-height">Field: Heater 2 Height</h4>
<p>The height [m] of Heater 2 in the tank.</p>
<h4 id="field-heater-fuel-type_1">Field: Heater Fuel Type</h4>
<p>The type of fuel used for both Heaters 1 and 2. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating.</p>
<h4 id="field-heater-thermal-efficiency_1">Field: Heater Thermal Efficiency</h4>
<p>The thermal conversion efficiency from fuel energy to heat energy for the heater element or burner (for both Heaters 1 and 2). This is not the same as the overall efficiency of the water heater.</p>
<h4 id="field-off-cycle-parasitic-fuel-consumption-rate_1">Field: Off-Cycle Parasitic Fuel Consumption Rate</h4>
<p>Off-cycle parasitics include parts of the water heater that consume fuel when the heater is off, for example, a pilot light, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the off-cycle parasitics.</p>
<h4 id="field-off-cycle-parasitic-fuel-type_1">Field: Off-Cycle Parasitic Fuel Type</h4>
<p>The type of fuel used by the off-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.</p>
<h4 id="field-off-cycle-parasitic-heat-fraction-to-tank_1">Field: Off-Cycle Parasitic Heat Fraction to Tank</h4>
<p>The fraction of off-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, a pilot light would deliver most of its heat to the tank water, as long as the thermal conversion efficiency must be taken into account, so perhaps 0.80 is reasonable. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.</p>
<h4 id="field-off-cycle-parasitic-height">Field: Off-Cycle Parasitic Height</h4>
<p>The height [m] where any off-cycle parasitic heat gains are added to the tank.</p>
<h4 id="field-on-cycle-parasitic-fuel-consumption-rate_1">Field: On-Cycle Parasitic Fuel Consumption Rate</h4>
<p>On-cycle parasitics include parts of the water heater that consume fuel when the heater is on, for example, an induction fan, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the on-cycle parasitics.</p>
<h4 id="field-on-cycle-parasitic-fuel-type_1">Field: On-Cycle Parasitic Fuel Type</h4>
<p>The type of fuel used by the on-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil#1, FuelOil#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.</p>
<h4 id="field-on-cycle-parasitic-heat-fraction-to-tank_1">Field: On-Cycle Parasitic Heat Fraction to Tank</h4>
<p>The fraction of on-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, an induction fan might (maybe) deliver a small fraction of its energy to the tank water for a value of 0.05. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.</p>
<h4 id="field-on-cycle-parasitic-height">Field: On-Cycle Parasitic Height</h4>
<p>The height [m] where any on-cycle parasitic heat gains are added to the tank.</p>
<h4 id="field-ambient-temperature-indicator_3">Field: Ambient Temperature Indicator</h4>
<p>The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be <strong>Schedule</strong>, <strong>Zone</strong>, or <strong>Outdoors</strong>. If <strong>Schedule</strong> is used, the Ambient Temperature Schedule value provides the ambient temperature. If <strong>Zone</strong> is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If <strong>Outdoors</strong> is used, the outdoor dry-bulb air temperature of the outdoor air node specified in the Ambient Temperature OutdoorAir:Node field provides the ambient temperature.</p>
<h4 id="field-ambient-temperature-schedule-name_4">Field: Ambient Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is <strong>Schedule</strong>.</p>
<h4 id="field-ambient-temperature-zone">Field: Ambient Temperature Zone</h4>
<p>The reference to the zone object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is <strong>Zone</strong>.</p>
<h4 id="field-ambient-temperature-outdoor-air-node">Field: Ambient Temperature Outdoor Air Node</h4>
<p>The reference to the outdoor air node specifying the ambient air temperature around the tank for skin losses. An outdoor air node can be defined by an OutdoorAir:Node object or OutdoorAir:NodeList object. This field is only used if Ambient Temperature Indicator is <strong>Outdoors</strong>.</p>
<h4 id="field-uniform-skin-loss-coefficient-per-unit-area-to-ambient-temperature_1">Field: Uniform Skin Loss Coefficient Per Unit Area to Ambient Temperature</h4>
<p>The uniform skin loss coefficient [W/m2-K] or U-Value of the tank to the ambient air temperature. The uniform skin loss accounts for the tank insulation and applies during both off- and on-cycle operation. The overall losses at any particular node can be further modified using the Additional Loss Coefficient fields to account for thermal shorting due to pipe penetrations, water heater feet, and any other loss effects.</p>
<h4 id="field-skin-loss-fraction-to-zone">Field: Skin Loss Fraction to Zone</h4>
<p>If the Ambient Temperature Indicator is <strong>Zone</strong>, this field adds the specified fraction of the skin losses to the zone heat balance as an internal gain.</p>
<h4 id="field-off-cycle-flue-loss-coefficient-to-ambient-temperature">Field: Off-Cycle Flue Loss Coefficient to Ambient Temperature</h4>
<p>The off-cycle flue loss coefficient [W/K] to the ambient air temperature. This field mainly applies to gas water heaters that have a flue.</p>
<h4 id="field-off-cycle-flue-loss-fraction-to-zone">Field: Off-Cycle Flue Loss Fraction to Zone</h4>
<p>If the Ambient Temperature Indicator is <strong>Zone</strong>, this field adds the specified fraction of the off-cycle flue losses to the zone heat balance as an internal gain.</p>
<h4 id="field-peak-use-flow-rate_1">Field: Peak Use Flow Rate</h4>
<p>The peak flow rate [m<sup>3</sup>/s] of domestic hot water usage for stand-alone operation, i.e., without plant loop node connections. The peak value is multiplied by the Use Flow Rate Fraction Schedule. If there are node connections, this field is not used.</p>
<h4 id="field-use-flow-rate-fraction-schedule-name_1">Field: Use Flow Rate Fraction Schedule Name</h4>
<p>The reference to the schedule object specifiying the current fraction of Peak Volumetric Use Flow Rate of domestic hot water usage for stand-alone operation. If blank, the fraction defaults to 1.0 at all times.</p>
<h4 id="field-cold-water-supply-temperature-schedule-name_1">Field: Cold Water Supply Temperature Schedule Name</h4>
<p>The reference to the schedule object specifying the cold water temperature [°C] from the supply mains that makes up for the hot water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object. This field is for stand-alone operation only. If there are node connections, this field is not used.</p>
<h4 id="field-use-side-inlet-node-name_3">Field: Use Side Inlet Node Name</h4>
<p>The inlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.</p>
<h4 id="field-use-side-outlet-node-name_3">Field: Use Side Outlet Node Name</h4>
<p>The outlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.</p>
<h4 id="field-use-side-effectiveness_1">Field: Use Side Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is less than 1.0, then the use side outlet water temperature will not be as hot as the tank water at the outlet node, simulating an external heat exchanger that is indirectly coupled to the water heater tank.</p>
<h4 id="field-use-side-inlet-height_1">Field: Use Side Inlet Height</h4>
<p>The height of the use side inlet to the tank. If blank, the inlet defaults to the bottom of the tank. The inlet height cannot be higher than the tank height.</p>
<h4 id="field-use-side-outlet-height_1">Field: Use Side Outlet Height</h4>
<p>The height of the use side outlet from the tank. If blank or <strong>autocalculate</strong>, the inlet defaults to the top of the tank. The outlet height cannot be higher than the tank height.</p>
<h4 id="field-source-side-inlet-node">Field: Source Side Inlet Node</h4>
<p>The inlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.</p>
<h4 id="field-source-side-outlet-node">Field: Source Side Outlet Node</h4>
<p>The outlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.</p>
<h4 id="field-source-side-effectiveness_1">Field: Source Side Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is less than 1.0, then the source side outlet water temperature will be higher than the tank water at the outlet node, simulating an external heat exchanger that is indirectly coupled to the water heater tank.</p>
<h4 id="field-source-side-inlet-height_1">Field: Source Side Inlet Height</h4>
<p>The height of the source side inlet to the tank. If blank or <strong>autocalculate</strong>, the inlet defaults to the top of the tank. The inlet height cannot be higher than the tank height.</p>
<h4 id="field-source-side-outlet-height_1">Field: Source Side Outlet Height</h4>
<p>The height of the source side outlet from the tank. If blank, the inlet defaults to the bottom of the tank. The outlet height cannot be higher than the tank height.</p>
<h4 id="field-inlet-mode_1">Field: Inlet Mode</h4>
<p>The inlet mode of entering fluid from the use and source sides. There are two options:  <strong>Fixed</strong> or <strong>Seeking</strong>. In Fixed mode, the fluid enters at the fixed heights specified above. In Seeking mode, the fluid "seeks out" the stratified node that is closest to the inlet temperature and adds all flow to that node. The Seekingbmode provides maximum stratification. The default is <strong>Fixed</strong>.</p>
<h4 id="field-use-side-design-flow-rate_3">Field: Use Side Design Flow Rate</h4>
<p>This field is optional and is used to specify the design flow rate through the Use Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Use Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.</p>
<h4 id="field-source-side-design-flow-rate_3">Field: Source Side Design Flow Rate</h4>
<p>This field is optional and is used to specify the design flow rate through the Source Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Source Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.</p>
<h4 id="field-indirect-water-heating-recovery-time_1">Field: Indirect Water Heating Recovery Time</h4>
<p>This field is optional and is used to provide a design parameter for autosizing design flow rates when the water heater is connected to the demand side of a plant loop.  The recovery time is expressed in hours.  This is the time that the entire volume of the tank can be heated from 14.4ºC to 57.2ºC (58ºF to 135ºF) with an inlet temperature defined as the exit temperature in the associated Plant Sizing object.  The default is 1.5 hours.  The calculation is based on log-mean temperature difference (LMTD) and includes the heat transfer effectiveness factor entered above.</p>
<h4 id="field-number-of-nodes_1">Field: Number Of Nodes</h4>
<p>The number of stratified nodes in the tank. There must be at least one node. The maximum number of nodes is 10, although this limit can be increased by editing the IDD.</p>
<h4 id="field-additional-destratification-conductivity_1">Field: Additional Destratification Conductivity</h4>
<p>An additional destratification conductivity [W/m-K] is added to the fluid conductivity of water (0.6 W/m-K) to account for vertical conduction effects along the inside of the tank wall, and perhaps other vertical components such as the flue, the cold water inlet pipe (dip tube), and the anode rod.</p>
<h4 id="field-node-1-10-additional-loss-coefficient_1">Field: Node 1-10 Additional Loss Coefficient</h4>
<p>An additional loss coefficient [W/m-K] added to the skin losses for a given node to account for thermal shorting due to pipe penetrations, water heater feet, and any other loss effects.</p>
<h4 id="field-source-side-flow-control-mode_1">Field: Source Side Flow Control Mode</h4>
<p>This field is optional and is used to provide control over the logic used by the source side of the water heater to request flow. There are three choices for different modes: IndirectHeatPrimarySetpoint, IndirectHeatAlternateSetpoint, or StorageTank.    The mode called IndirectHeatPrimarySetpoint is the historical behavior prior to version 8.1.  In this mode the water heater will request flow at the source side when the main setpoint, in the input field called Setpoint Temperature Schedule Name, and deadband call for the tank to be heated.  This mode is typical for a water heater indirectly heated by a boiler.  The mode called IndirectHeatAlternateSetpoint is similar but it bases its control decisions on an alternate setpoint given in the following field.  This mode is useful when the indirect source of heat may not satisfy the load and an internal heater is used for backup.  The mode called StorageTank is for a passive tank and it always requests flow unless the tank temperature is equal to or higher than the maximum limit given in the input field called Maximum Temperature Limit.</p>
<h4 id="field-indirect-alternate-setpoint-temperature-schedule-name_1">Field: Indirect Alternate Setpoint Temperature Schedule Name</h4>
<p>This field is optional and is used to provide a schedule with alternate setpoints for use with the IndirectHeatAlternateSetpoint mode in the previous field.  The input field should contain a reference to a schedule object specifying the hot water temperature setpoint [°C] to use as the "cut-out" temperature for control logic at the source side.</p>
<pre><code class="idf">WaterHeater:Stratified,
    Electric Water Heater,  !- Name
    Water Heater,  !- End-Use Subcategory
    0.1893,  !- Tank Volume {m3}
    1.4,  !- Tank Height {m}
    VerticalCylinder,  !- Tank Shape
    ,  !- Tank Perimeter {m}
    82.2222,  !- Maximum Temperature Limit {C}
    MasterSlave,  !- Heater Priority
    Hot Water Set Point Temp Schedule,  !- Heater 1 Set Point Temperature Schedule
    2.0,  !- Heater 1 Deadband Temperature Difference {deltaC}
    4500,  !- Heater 1 Capacity {W}    (Master)
    1.0,  !- Heater 1 Height {m}
    Hot Water Set Point Temp Schedule,  !- Heater 2 Set Point Temperature Schedule
    5.0,  !- Heater 2 Deadband Temperature Difference {deltaC}
    4500,  !- Heater 2 Capacity {W}    (Slave)
    0.0,  !- Heater 2 Height {m}
    ELECTRICITY,  !- Heater Fuel Type
    0.98,  !- Heater Thermal Efficiency
    10,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- Off-Cycle Parasitic Fuel Type
    0,  !- Off-Cycle Parasitic Heat Fraction To Tank
    ,  !- Off-Cycle Parasitic Height {m}
    10,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- On-Cycle Parasitic Fuel Type
    0,  !- On-Cycle Parasitic Heat Fraction To Tank
    ,  !- On-Cycle Parasitic Height {m}
    SCHEDULE,  !- Ambient Temperature Indicator
    Ambient Temp Schedule,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    ,  !- Ambient Temperature Outdoor Air Node
    0.846,  !- Uniform Skin Loss Coefficient Per Unit Area To Ambient Temperature {W/m2-K}
    ,  !- Skin Loss Fraction To Zone {}
    ,  !- Off-Cycle Flue Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Flue Loss Fraction To Zone {}
    ,  !- Peak Volumetric Use Flow Rate {m3/s}
    ,  !- Use Flow Rate Fraction Schedule
    ,  !- Cold Water Supply Temperature Schedule
    Water Heater Use Inlet Node,  !- Use Side Inlet Node
    Water Heater Use Outlet Node,  !- Use Side Outlet Node
    1.0,  !- Use Side Effectiveness {}
    ,  !- Use Side Inlet Height {m}
    ,  !- Use Side Outlet Height {m}
    ,  !- Source Side Inlet Node
    ,  !- Source Side Outlet Node
    ,  !- Source Side Effectiveness {}
    ,  !- Source Side Inlet Height {m}
    ,  !- Source Side Outlet Height {m}
    FIXED,  !- Inlet Mode {FIXED | SEEKING}
    6,  !- Number Of Nodes
    0.1,  !- Destratification Conductivity {W/m-K}
    0.15,  !- Node 1 Additional Loss Coefficient {W/K}
    ,  !- Node 2 Additional Loss Coefficient {W/K}
    ,  !- Node 3 Additional Loss Coefficient {W/K}
    ,  !- Node 4 Additional Loss Coefficient {W/K}
    ,  !- Node 5 Additional Loss Coefficient {W/K}
    0.1;  !- Node 6 Additional Loss Coefficient {W/K}
</code></pre>

<h3 id="stratified-water-heater-outputs">Stratified Water Heater Outputs</h3>
<p>All of the output variables reported for the WaterHeater:Mixed object also apply to the WaterHeater:Stratified object, with several qualifications noted below:</p>
<h4 id="water-heater-tank-temperature-c_1">Water Heater Tank Temperature [C]</h4>
<p>The average water tank temperature, i.e., the average of all of the node average temperatures.</p>
<h4 id="water-heater-final-tank-temperature-c_1">Water Heater Final Tank Temperature [C]</h4>
<p>The final water tank temperature at the end of the system timestep, i.e., the average of all of the final node temperatures at the end of the system timestep. If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water heater.</p>
<h4 id="water-heater-heating-rate-w_1">Water Heater Heating Rate [W]</h4>
<p>The total average heating rate supplied by Heater 1 plus Heater 2.</p>
<h4 id="water-heater-heating-energy-j_1">Water Heater Heating Energy [J]</h4>
<p>The total heating energy supplied by Heater 1 plus Heater 2.</p>
<h4 id="water-heater-cycle-on-count_1">Water Heater Cycle On Count []</h4>
<p>The number of times that either Heater 1 or Heater 2 turned on in the time period.</p>
<h4 id="water-heater-runtime-fraction_1">Water Heater Runtime Fraction []</h4>
<p>The fraction of the time period that either Heater 1 or Heater 2 was running.</p>
<p>In addition, the WaterHeater:Stratified object also reports the following output variables:</p>
<ul>
<li>
<p>HVAC,Average,Water Heater Heater 1 Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Heater 2 Heating Rate [W]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Heater 1 Heating Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Heater 2 Heating Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Heater 1 Cycle On Count []</p>
</li>
<li>
<p>HVAC,Sum,Water Heater Heater 2 Cycle On Count  []</p>
</li>
<li>
<p>HVAC,Average,Water Heater Heater 1 Runtime Fraction []</p>
</li>
<li>
<p>HVAC,Average,Water Heater Heater 2 Runtime Fraction []</p>
</li>
<li>
<p>HVAC,Average,Water Heater Temperature Node &lt;x&gt; [C]</p>
</li>
<li>
<p>HVAC,Average,Water Heater Final Temperature Node &lt;x&gt; [C]</p>
</li>
</ul>
<h4 id="water-heater-heater-1-heating-rate-w">Water Heater Heater 1 Heating Rate [W]</h4>
<p>The average heating rate supplied by Heater 1.</p>
<h4 id="water-heater-heater-2-heating-rate-w">Water Heater Heater 2 Heating Rate [W]</h4>
<p>The average heating rate supplied by Heater 2.</p>
<h4 id="water-heater-heater-1-heating-energy-j">Water Heater Heater 1 Heating Energy [J]</h4>
<p>The heating energy supplied by Heater 1.</p>
<h4 id="water-heater-heater-2-heating-energy-j">Water Heater Heater 2 Heating Energy [J]</h4>
<p>The heating energy supplied by Heater 2.</p>
<h4 id="water-heater-heater-1-cycle-on-count">Water Heater Heater 1 Cycle On Count []</h4>
<p>The number of times that Heater 1 turned on in the time period.</p>
<h4 id="water-heater-heater-2-cycle-on-count">Water Heater Heater 2 Cycle On Count  []</h4>
<p>The number of times that Heater 2 turned on in the time period.</p>
<h4 id="water-heater-heater-1-runtime-fraction">Water Heater Heater 1 Runtime Fraction []</h4>
<p>The fraction of the time period that Heater 1 was running.</p>
<h4 id="water-heater-heater-2-runtime-fraction">Water Heater Heater 2 Runtime Fraction []</h4>
<p>The fraction of the time period that Heater 2 was running.</p>
<h4 id="water-heater-temperature-node-1-10-c">Water Heater Temperature Node 1-10 [C]</h4>
<p>The average node temperature.</p>
<h4 id="water-heater-final-temperature-node-1-10-c">Water Heater Final Temperature Node 1-10 [C]</h4>
<p>The final node temperature at the end of the system timestep.</p>
<h3 id="waterheatersizing">WaterHeater:Sizing</h3>
<p>The WaterHeater:Sizing object is used to provide additional input data needed for designing tank volume and/or heater capacity for either the Mixed or Stratified water heaters.  This object is only needed if volume or capacity is being automatically sized.  There are no output variable associated with this object --  sizing results are reported to the EIO output file and some predefined summary reports.</p>
<p>A source of design input data for use with this object can be found in the current ASHRAE Handbook HVAC Applications chapter on Service Water Heating.</p>
<p>The idd entry for this object follows.</p>
<h4 id="field-waterheater-name">Field: WaterHeater Name</h4>
<p>This field contains the unique name of the water heater being sized.  This name should match the name of a Water Heater:Mixed or a Water Heater:Stratified input object defined elsewhere in the input file.</p>
<h4 id="field-design-mode">Field: Design Mode</h4>
<p>This field describes which of several methods are to be used for sizing the water heater.  There are six possible choices and one of the following should be selected:</p>
<ul>
<li>
<p><strong>PeakDraw</strong>. This design method uses the design flow rates of all the different demands placed on the water heater.  The tank size is based on how long it can meet the demand and how quickly it can recover.  The user enters the time in hours that the water heater can meet the demands.  Only the hot water uses connected to an individual water heater, or scheduled in the water heater object for stand-alone units, are included in that water heater’s peak draw.</p>
</li>
<li>
<p><strong>ResidentialHUD-FHAMinimum</strong> This design method is based on minimum permissible water heater sizes (established by HUD-FHA in its Minimum Property Standards for One- and Two-Family Living Units, No. 4900.1-1982).  The user enters the number of bathrooms and bedrooms in this input object.  The smallest allowable water heater sizes are used.</p>
</li>
<li>
<p><strong>PerPerson</strong> This design method scales sizes based on the total number of people in all zones in the building.  Each water heater in the model will be sized using the total (peak, design) number of people for the entire model.  The number of people is determined from People objects defined elsewhere in the input file</p>
</li>
<li>
<p><strong>PerFloorArea</strong> This design method scales sizes based on the total floor area in all the zones in the building.  Each water heater in the model will be sized using all the floor area in the model.  The floor areas are determined from the geometry input elsewhere in the input file.</p>
</li>
<li>
<p><strong>PerUnit</strong> This design method scales sizes based on an arbitrary number of units.  This can be used, for example, to size based on the number of rooms in a lodging building.  The user provides the number of units in an input field in this object.</p>
</li>
<li>
<p><strong>PerSolarCollectorArea</strong> This design method scales tank volume based on the collector area for a solar hot water collector.  The collector area is summed for all the collectors in the model and each tank is sized for the total.  The collector area is determined from input for Solar Collectors defined elsewhere in the input file.</p>
</li>
</ul>
<h4 id="field-time-storage-can-meet-peak-draw">Field: Time Storage Can Meet Peak Draw</h4>
<p>This field provides the time, in hours, that the tank’s volume can sustain a peak draw.  It is used to size the tank’s volume which is the simple product of peak draw volume flow rate and the draw time.  There is no assurance that the water will be at the desired temperature for the entire draw.  This field is only used if the Design Mode is “<strong>PeakDraw</strong>.” For a water heater connected to a full plant loop, it should be on the supply side and the plant loop needs a Plant Sizing object and the draw rate is the Use side design flow rate. For a stand-alone water heater, the draw rate is the maximum scheduled peak use flow rate.</p>
<h4 id="field-time-for-tank-recovery">Field: Time for Tank Recovery</h4>
<p>This field provides the the time, in hours, that tank’s heater needs to recover the volume of the tank. The temperatures used to define recovery are a starting temperature of 14.4ºC (58ºF) and a final temperature of 57.2ºC (135ºF). This field is only used if the Design Mode is “<strong>PeakDraw</strong>.”</p>
<h4 id="field-nominal-tank-volume-for-autosizing-plant-connections">Field: Nominal Tank Volume for Autosizing Plant Connections</h4>
<p>This field is used in case the water heater is indirectly heated by its source side connections and they are also autosized.  Because of the complexity of such a water heater and the timing for when sizing calculation happen inside EnergyPlus, the Source side connection flow rates need to be reported before the tank’s volume can be sized to meet Peak Draw.  This input field is used to provide a nominal tank volume to use temporarily while the flow connections are sized.  This field is only used if the Design Mode is “<strong>PeakDraw</strong>” and the water heater has autosized plant connections on the demand side.</p>
<h4 id="field-number-of-bedrooms">Field: Number of Bedrooms</h4>
<p>This field is used to enter the numer of bedrooms in the model.  This field is only used if the Design Mode is “<strong>ResidentialHUD-FHAMinimum</strong>.”</p>
<h4 id="field-number-of-bathrooms">Field: Number of Bathrooms</h4>
<p>This field is used to enter the number of bathrooms in the model.  This field is only used if the Design Mode is “<strong>ResidentialHUD-FHAMinimum</strong>.”</p>
<h4 id="field-storage-capacity-per-person">Field: Storage Capacity per Person</h4>
<p>This field is used to enter the tank’s storage volume on per-person basis.  The units are m<sup>3</sup>/person.  This field is only used if the Design Mode is “<strong>PerPerson</strong>.”</p>
<h4 id="field-recovery-capacity-per-person">Field: Recovery Capacity per Person</h4>
<p>This field is used to enter the recovery capacity per person in units of m<sup>3</sup>/person/hr.  This is the volume of water the heater can recover in one hour per person.  Recovery is heating water from a starting temperature of 14.4ºC (58ºF) to a final temperature of 57.2ºC (135ºF).  This field is only used if the Design Mode is “<strong>PerPerson</strong>.”</p>
<h4 id="field-storage-capacity-per-floor-area">Field: Storage Capacity per Floor Area</h4>
<p>This field is used to enter the tank’s storage volume on a per-floor-area basis.  The units are m<sup>3</sup> /m<sup>2</sup> (water/floor area).  This field is only used if the Design Mode is “<strong>PerFloorArea</strong>.”</p>
<h4 id="field-recovery-capacity-per-floor-area">Field: Recovery Capacity per Floor Area</h4>
<p>This field is used to enter the recovery capacity per floor area in units of m<sup>3</sup>/m<sup>2</sup>/hr.  This is the volume water the heater can recover in an hour per floor area.  Recovery is heating water from a starting temperature of 14.4ºC (58ºF) to a final temperature of 57.2ºC (135ºF).  This field is only used if the Design Mode is “<strong>PerFloorArea</strong>.”</p>
<h4 id="field-number-of-units">Field: Number of Units</h4>
<p>This field is used to enter the number of Units for use in sizing on per-Unit basis with the next two fields.  This field is only used if the Design Mode is “<strong>PerUnit</strong>.”  This can be used to account for any arbitrary item such as lodging rooms, desks, water fixtures, restrooms, etc.</p>
<h4 id="field-storage-capacity-per-unit">Field: Storage Capacity per Unit</h4>
<p>This field is used to enter the tanks’ storage volume on per-Unit basis.  The units are m<sup>3</sup>/Unit.  The number of Units is entered in the previous field.  This field is only used if the Design Mode is “<strong>PerUnit</strong>.”</p>
<h4 id="field-recovery-capacity-per-unit">Field: Recovery Capacity per Unit</h4>
<p>This field is used to enter the recover capacity per Unit in units of m<sup>3</sup>/Unit/hr.  This is the volume of water the heater can recover in an hour per Unit.  Recovery is heating water from a starting temperature of 14.4ºC (58ºF) to a final temperature of 57.2ºC (135ºF).  This field is only used if the Design Mode is “<strong>PerUnit</strong>.”</p>
<h4 id="field-storage-capacity-per-collector-area">Field: Storage Capacity per Collector Area</h4>
<p>This field is used to enter the tank’s storage volume on per-solar-collector-area basis.  The units are m<sup>3</sup>/m<sup>2</sup>.  This field is only used if the Design Mode is “<strong>PerSolarCollectorArea</strong>.”</p>
<h4 id="field-height-aspect-ratio">Field: Height Aspect Ratio</h4>
<p>This field is used to scale the height of a stratified tank to preserve relative geometry for different size tanks. The Height Aspect Ratio is defined at the length scale in the vertical direction (height) divided by the length scale in the horizontal direction (diameter).  This field is only used if the water heater being sized is a Water Heater:Stratified, the tank height has been set to Autosize, and the tank shape is set to <strong>VerticalCylinder</strong>. This field can be used with any Design Mode.</p>
<h3 id="waterheaterheatpump">WaterHeater:HeatPump</h3>
<p>The heat pump water heater (HPWH) is a compound object consisting of a water heater tank (e.g., WaterHeater:Mixed or WaterHeater:Stratified), a direct expansion (DX) “coil” (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source. Numerous configurations of tank location, inlet air source, and DX coil compressor location can be modeled, with one common configuration shown below.</p>
<p><img alt="HPHotWaterHeater" src="../../InputOutputReference/media/image192.png" /></p>
<p>Figure 81. Schematic diagram for a heat pump water heater located in a zone</p>
<p>In this model, the heat pump water heater’s DX coil is considered the primary heat source and the water tank’s heater (element or burner) provides supplemental heat as necessary. The model also assumes that the heat pump’s fan and water pump cycle on and off with the compressor.</p>
<p>To model a heat pump water heater, the input data file must include some combination of the following objects depending on the configuration to be modeled:</p>
<ul>
<li>
<p>WaterHeater:HeatPump (required)</p>
</li>
<li>
<p>WaterHeater:Mixed or WaterHeater:Stratified (required)</p>
</li>
<li>
<p>Coil:WaterHeating:AirToWaterHeatPump (required)</p>
</li>
<li>
<p>Fan:OnOff (required)</p>
</li>
<li>
<p>ZoneHVAC:EquipmentList (when the HPWH draws some or all of its air from the zone, the heat pump water heater type and name must be in this list)</p>
</li>
<li>
<p>ZoneHVAC:EquipmentConnections (when the HPWH draws some or all of its air from the zone, the HPWH air inlet and outlet node names must be provided in this object)</p>
</li>
<li>
<p>OutdoorAir:NodeList (for HPWHs that use outdoor air as all or part of the heat source, the HPWH outdoor air node name must be provided in this list)</p>
</li>
</ul>
<p>The input fields for the compound object are described in detail below:</p>
<h4 id="field-name_71">Field: Name</h4>
<p>This alpha field contains a unique user-assigned name for an instance of a heat pump water heater. Any reference to this heat pump water heater by another object will use this name.</p>
<h4 id="field-availability-schedule-name_4">Field: Availability Schedule Name</h4>
<p>This alpha field contains the name of the schedule (ref: Schedule) that denotes whether the heat pump compressor is available to operate during a given time period. A schedule value equal to 0 denotes that the heat pump compressor is off for that time period. A value other than 0 denotes that the heat pump compressor is available to operate during that time period. During times when the heat pump compressor is scheduled off, the heater (element or burner) in the water tank object operates based on its tank set point temperature schedule and the heat pump’s parasitic electric power is also off for that time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-compressor-setpoint-temperature-schedule-name">Field: Compressor Setpoint Temperature Schedule Name</h4>
<p>This alpha field contains the name of the schedule (ref: Schedule) that specifies the set point (or “cut-out”) temperature for the heat pump compressor. Temperature values used in this schedule should be in degrees Celsius. The heat pump compressor cycles off when the tank water reaches this set point temperature. Once the heat pump compressor cycles off, the tank water temperature floats downward until it falls below the set point temperature minus the dead band temperature difference defined below (i.e., the “cut-in” temperature). At this point, the heat pump compressor cycles on and remains on until the heat pump compressor set point temperature is reached.</p>
<h4 id="field-dead-band-temperature-difference">Field: Dead Band Temperature Difference</h4>
<p>This numeric field contains the dead band temperature difference in degrees Celsius. The heat pump compressor “cut-in” temperature is defined as the compressor set point temperature defined above minus this dead band temperature difference. The heat pump compressor cycles on when the water temperature in the tank falls below the “cut-in” temperature. The heat pump compressor remains on until the water temperature in the tank rises above the compressor set point (“cut-out”) temperature defined above. The dead band temperature difference must be greater than 0°C and less than or equal to 20°C. If this field is left blank, the default value is 5°C.</p>
<p>In this model, the heat pump water heater’s DX compression system is considered the primary heat source and the water tank’s heater (element or burner) provides supplemental heat as necessary. Therefore, the cut-in temperature for the heat pump compressor (set point minus dead band temperature difference) is usually higher than the set point temperature for the heater (element or burner) in the associated water heater tank object. At times when the water heater tank set point temperature is greater than the cut-in temperature of the heat pump compressor, the heat pump compressor is disabled and the tank’s heater is used to heat the water.</p>
<h4 id="field-condenser-water-inlet-node-name">Field: Condenser Water Inlet Node Name</h4>
<p>This alpha field contains the name of the inlet water node for the heat pump’s water heating coil (condenser). This node name must also be specified in the water heater tank object as the source outlet node name, and in the DX coil object as the condenser water inlet node name.</p>
<h4 id="field-condenser-water-outlet-node-name">Field: Condenser Water Outlet Node Name</h4>
<p>This alpha field contains the name of the outlet water node for the heat pump’s water heating coil (condenser). This node name must also be specified in the water heater tank object as the source inlet node name, and in the DX coil object as the condenser water outlet node name.</p>
<h4 id="field-condenser-water-flow-rate">Field: Condenser Water Flow Rate</h4>
<p>This numeric field contains the heat pump’s condenser water flow rate in cubic meters per second. It is the actual condenser water flow rate to be simulated, which may differ from the rated condenser water volumetric flow rate specified for the heat pump’s DX coil (Ref. Coil:WaterHeating:AirToWaterHeatPump). This water flow rate must be greater than 0 or this field is autocalculatable. If autocalculated (field value = <strong>autocalculate</strong>), the condenser water flow rate is set equal to the rated heating capacity of the heat pump’s DX coil multiplied by 4.487E-8 m<sup>3</sup>/s/W. When this flow rate is different from the Rated Condenser Water Volumetric Flow Rate specified in the heat pump’s DX coil object (Ref. Coil:WaterHeating:AirToWaterHeatPump), the user should also specify a Total Heating Capacity Modifier Curve Name (function of water flow fraction) and a Heating COP Modifier Curve Name (function of water flow fraction) in the associated DX coil object to account for differences in capacity and power consumption at the off-rated water flow rate.</p>
<h4 id="field-evaporator-air-flow-rate">Field: Evaporator Air Flow Rate</h4>
<p>This numeric field contains the air flow rate across the heat pump’s air coil (evaporator) in cubic meters per second. It is the actual air flow rate to be simulated, which may differ from the rated evaporator air volumetric flow rate specified for the heat pump’s DX coil (Ref. Coil:WaterHeating:AirToWaterHeatPump). Values must be greater than 0 or this field is autocalculatable. If autocalculated (field value = <strong>autocalculate</strong>), the evaporator air flow rate is set equal to the rated heating capacity of the heat pump’s DX coil multiplied by 5.035E-5 m<sup>3</sup>/s/W. When this flow rate is different from the Rated Evaporator Air Volumetric Flow Rate specified in the heat pump’s DX coil object (Ref. Coil:WaterHeating:AirToWaterHeatPump), the user should also specify a Total Heating Capacity Modifier Curve Name (function of air flow fraction) and a Heating COP Modifier Curve Name (function of air flow fraction) in the associated DX coil object to account for differences in capacity and power consumption at the off-rated air flow rate.</p>
<h4 id="field-inlet-air-configuration">Field: Inlet Air Configuration</h4>
<p>This choice field defines the configuration of the air flow path through the heat pump air coil (evaporator) and fan section. Valid entries are <strong>Schedule</strong>, <strong>ZoneAirOnly</strong>, <strong>OutdoorAirOnly</strong>, or <strong>ZoneAndOutdoorAir</strong>. If ‘Schedule’ is selected, names for an inlet air temperature schedule and an inlet air humidity schedule must be defined in the fields below. If ‘ZoneAirOnly’ is selected, the corresponding zone name must be entered in the Inlet Air Zone Name field below. If ‘ZoneAndOutdoorAir’ is selected, the corresponding Inlet Air Zone Name, Inlet Air Mixer Node Name, Outlet Air Splitter Node Name, and an Inlet Air Mixer Schedule Name must be entered in the corresponding fields below.</p>
<h4 id="field-air-inlet-node-name">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the name of the node from which the heat pump water heater draws its inlet air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’, then this node name should be the name of a zone air exhaust node (Ref. ZoneHVAC:EquipmentConnections). If the Inlet Air Configuration field is set to ‘OutdoorAirOnly’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘Schedule’, this node name should simply be a unique name that allows the user to receive output on conditions at this node for verification purposes.</p>
<h4 id="field-air-outlet-node-name">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the name of the node to which the heat pump water heater sends its outlet air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’, then this node name should be the name of a zone air inlet node (Ref. ZoneHVAC:EquipmentConnections). If the Inlet Air Configuration field is set to ‘OutdoorAirOnly’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘Schedule’, this node name should simply be a unique name that allows the user to receive output on conditions at this node for verification purposes.</p>
<h4 id="field-outdoor-air-node-name">Field: Outdoor Air Node Name</h4>
<p>This alpha field contains the name of the node from which the heat pump water heater draws its outdoor air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘Schedule’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘ZoneAndOutdoorAir’ or ‘OutdoorAirOnly’, this node name should be the name of an outdoor air node (Ref. OutdoorAir:NodeList).</p>
<h4 id="field-exhaust-air-node-name">Field: Exhaust Air Node Name</h4>
<p>This alpha field contains the name of the node to which the heat pump water heater sends its exhaust air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘Schedule’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘ZoneAndOutdoorAir’ or ‘OutdoorAirOnly’, then this node name should be a unique name that allows the user to receive output on conditions at this node for verification purposes.</p>
<h4 id="field-inlet-air-temperature-schedule-name">Field: Inlet Air Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule used to define the dry-bulb temperature of the inlet air to the heat pump air coil (evaporator) and fan section. Schedule values should be in degrees Celsius. This field is only used when the Inlet Air Configuration defined above is specified as ‘Schedule’, otherwise leave this field blank.</p>
<h4 id="field-inlet-air-humidity-schedule-name">Field: Inlet Air Humidity Schedule Name</h4>
<p>This alpha field contains the name of a schedule used to define the humidity of the inlet air to the heat pump evaporator and fan section. Schedule values must be entered as relative humidity fraction from 0 to 1 (e.g., a schedule value of 0.5 means 50%RH). This field is only used when the Inlet Air Configuration defined above is specified as ‘Schedule’, otherwise leave this field blank.</p>
<h4 id="field-inlet-air-zone-name">Field: Inlet Air Zone Name</h4>
<p>This alpha field contains the name of the zone from which the heat pump evaporator and fan section draws some or all of its inlet air. This field is only used when the Inlet Air Configuration defined above is specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’.</p>
<h4 id="field-tank-object-type">Field: Tank Object Type</h4>
<p>This alpha (choice) field contains the type of water heater tank used by this heat pump water heater. Currently, the only valid choices are WaterHeater:Mixed or WaterHeater:Stratified.</p>
<h4 id="field-tank-name">Field: Tank Name</h4>
<p>This alpha field contains the name of the specific water heater tank (WaterHeater:Mixed object) used by this heat pump water heater.</p>
<h4 id="field-tank-use-side-inlet-node-name">Field: Tank Use Side Inlet Node Name</h4>
<p>This alpha field contains the name of the use side inlet node of the water heater tank used by this heat pump water heater. This name must match the Use Side Inlet Node Name in the water heater tank object (Ref. WaterHeater:Mixed). This field is required if the water heater tank use side nodes are connected to a plant loop, otherwise leave this field blank. When used, the branch object should reflect that this node is part of a WaterHeater:HeatPump object (see branch object example below).</p>
<h4 id="field-tank-use-side-outlet-node-name">Field: Tank Use Side Outlet Node Name</h4>
<p>This alpha field contains the name of the use side outlet node of the water heater tank used by this heat pump water heater. This name must match the Use Side Outlet Node Name in the water heater tank object (Ref. WaterHeater:Mixed). This field is required if the water heater tank use side nodes are connected to a plant loop, otherwise leave this field blank. When used, the branch object should reflect that this node is part of a WaterHeater:HeatPump object (see branch object example below).</p>
<h4 id="field-dx-coil-object-type">Field: DX Coil Object Type</h4>
<p>This alpha (choice) field contains the type of DX coil used by this heat pump water heater. Currently, the only valid choice is Coil:WaterHeating:AirToWaterHeatPump.</p>
<h4 id="field-dx-coil-name">Field: DX Coil Name</h4>
<p>This alpha field contains the name of the specific DX coil (Coil:WaterHeating:AirToWaterHeatPump object) used by this heat pump water heater.</p>
<h4 id="field-minimum-inlet-air-temperature-for-compressor-operation">Field: Minimum Inlet Air Temperature for Compressor Operation</h4>
<p>This numeric field contains the minimum inlet air dry-bulb temperature entering the air coil (evaporator) and fan section, in degrees Celsius, below which the heat pump compressor does not operate. The minimum inlet air dry-bulb temperature should be greater than or equal to 5°C. If this field is left blank, the default value is 10°C.</p>
<h4 id="field-compressor-location">Field: Compressor Location</h4>
<p>This alpha (choice) field contains the location of the heat pump compressor and the air temperature for this location is used to control operation of the compressor’s crankcase heater in the Coil:WaterHeating:AirToWaterHeatPump object. Valid entries are <strong>Schedule</strong>, <strong>Zone</strong>, or <strong>Outdoors</strong>. If ‘Schedule’ is selected, a compressor ambient temperature schedule name must be defined in the field below; otherwise, the field below should be left blank. If ‘Zone’ is selected, the crankcase heater operation is controlled based on the air temperature in the zone defined in the field Inlet Air Zone Name, and the Inlet Air Configuration must be ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’. If ‘Outdoors’ is selected, crankcase heater operation is controlled based on the outdoor air temperature.</p>
<h4 id="field-compressor-ambient-temperature-schedule-name">Field: Compressor Ambient Temperature Schedule Name</h4>
<p>This alpha field contains the name of a schedule that defines the ambient air temperature surrounding the heat pump compressor, which is used to control the compressor’s crankcase heater operation. This field is only used when the compressor location field defined above is specified as ‘Schedule’, otherwise it should be left blank.</p>
<h4 id="field-fan-object-type">Field: Fan Object Type</h4>
<p>This alpha (choice) field contains the type of fan used by this heat pump water heater. Currently, the only valid choice is Fan: OnOff.</p>
<h4 id="field-fan-name">Field: Fan Name</h4>
<p>This alpha field contains the name of the specific fan (Fan:OnOff object) used by this heat pump water heater.</p>
<h4 id="field-fan-placement">Field: Fan Placement</h4>
<p>This alpha (choice) field defines the placement of the fan in the heat pump water heater. Valid choices are <strong>BlowThrough</strong> (fan upstream of the air coil) and <strong>DrawThrough</strong> (fan downstream of the air coil). If this field is left blank, the default value is DrawThrough.</p>
<h4 id="field-on-cycle-parasitic-electric-load">Field: On Cycle Parasitic Electric Load</h4>
<p>This numeric field contains the on-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the heat pump water heater. This parasitic electric load is consumed whenever the heat pump compressor is operating and the model assumes that this parasitic power does not contribute to heating the water. This parasitic load does, however, affect the zone air heat balance when the heat pump water heater sends some or all of its outlet air to a zone (i.e., Inlet Air Configuration field specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’) and the Parasitic Heat Rejection Location field is specified as ‘Zone’. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.</p>
<h4 id="field-off-cycle-parasitic-electric-load">Field: Off Cycle Parasitic Electric Load</h4>
<p>This numeric field contains the off-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the heat pump compressor. This parasitic electric load is consumed whenever the heat pump water heater is available but the compressor is not operating, and the model assumes that this parasitic power does not contribute to heating the water. This parasitic load does, however, affect the zone air heat balance when the heat pump water heater sends some or all of its outlet air to a zone (i.e., Inlet Air Configuration field specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’) and the Parasitic Heat Rejection Location field is specified as ‘Zone’. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.</p>
<h4 id="field-parasitic-heat-rejection-location">Field: Parasitic Heat Rejection Location</h4>
<p>This alpha (choice) field determines where the on-cycle and off-cycle parasitic heat is rejected. Valid choices are Zone and Exterior. If ‘Zone’ is selected, both the on-cycle and off-cycle parasitic heat is rejected to the zone defined in the field Inlet Air Zone Name, and the Inlet Air Configuration must be ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir. If ’Outdoors’ is selected, this parasitic heat is rejected outdoors (does not impact the zone air heat balance) regardless of the specified Inlet Air Configuration. If this field is left blank, the default value is ’Outdoors’.</p>
<h4 id="field-inlet-air-mixer-node-name">Field: Inlet Air Mixer Node Name</h4>
<p>This optional alpha field defines the name of the HVAC node which represents the mixture of outdoor air and zone air that enters the heat pump air coil (evaporator) and fan section. The model mixes outdoor air with zone air and places the result on this inlet air mixer node based on the Inlet Air Mixer Schedule defined below. When the schedule value is equal to 0, 100% zone air enters the evaporator coil and fan section of the heat pump water heater. When the schedule value is equal to 1, 100% outdoor air enters the evaporator coil and fan section. This node name must be provided if the Inlet Air Configuration field above is specified as ‘ZoneAndOutdoor Air’, otherwise this field should be left blank.</p>
<h4 id="field-outlet-air-splitter-node-name">Field: Outlet Air Splitter Node Name</h4>
<p>This alpha field defines the name of the air node to which the heat pump air coil (evaporator) and fan sends all of its outlet air. The supply air flow downstream of this node is split between the zone and outdoors based on the Inlet Air Mixer schedule defined below. When the schedule value is equal to 0, the entire outlet air stream is diverted to the zone. When the schedule value is equal to 1, the entire outlet air stream is exhausted to outdoors. This node name must be provided if the Inlet Air Configuration field above is specified as ‘Zone and Outdoor Air’, otherwise this field should be left blank.</p>
<h4 id="field-inlet-air-mixer-schedule-name">Field: Inlet Air Mixer Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump draws its inlet air from the zone, outdoors, or a combination of zone and outdoor air. A schedule value equal to 0 indicates that the heat pump draws its inlet air from the zone. A schedule value equal to 1 denotes that the heat pump draws its inlet air from outdoors. Values between 0 and 1 denote a mixture of zone and outdoor air proportional to the schedule value. The Inlet Air Mixer schedule controls both the inlet air mixer and outlet air splitter nodes in unison to ensure that the operation of the heat pump does not contribute to zone pressurization or depressurization. For example if the Inlet Air Mixer schedule value is 0.4, then the inlet air mixer node is composed of 40% outdoor air and 60% zone air. For this same case, the outlet air splitter directs 60% of the HPWH outlet air back to the zone and 40% of the outlet air flow is exhausted outdoors. This schedule name must be provided if the Inlet Air Configuration field is specified as ‘Zone and Outdoor Air’, otherwise this field should be left blank.</p>
<h4 id="field-control-sensor-location-in-stratified-tank">Field: Control Sensor Location In Stratified Tank</h4>
<p>This alpha field defines where the tank temperature is sensed for heat pump control when the tank type is WaterHeater:Stratified.  The stratified tank model produces tank temperature at different nodes in the vertical direction and various options are available for how this temperature should be sensed to control the heat pump.  There are six choices that, when combined with the input for the stratified tank, indicate which of the nodes should be used.  The default is “Heater1”. The choices include:</p>
<ul>
<li>
<p><strong>Heater1</strong>.  This indicates the tank node associated with (backup) heater #1 should be used for tank temperature control.  This is determined by the field called Heater 1 Height in the WaterHeater:Stratified object.</p>
</li>
<li>
<p><strong>Heater2</strong>.  This indicates the tank node associated with (backup) heater #2 should be used for tank temperature control.  This is determined by the field called Heater 2 Height in the WaterHeater:Stratified object.</p>
</li>
<li>
<p><strong>SourceInlet</strong>. This indicates the tank node associated with the source side inlet should be used for tank temperature control.  This is determined by the field called Source Side Inlet Heightin the WaterHeater:Stratified object.</p>
</li>
<li>
<p><strong>SourceOutlet</strong>. This indicates the tank node associated with the source side outlet should be used for tank temperature control.  This is determined by the field called Source Side Outlet Heightin the WaterHeater:Stratified object.</p>
</li>
<li>
<p><strong>UseInlet</strong>. This indicates the tank node associated with the use side inlet should be used for tank temperature control.  This is determined by the field called Use Side Inlet Heightin the WaterHeater:Stratified object.</p>
</li>
<li>
<p><strong>UseOutlet</strong>. This indicates the tank node associated with the use side outlet should be used for tank temperature control.  This is determined by the field called Use Side Outlet Heightin the WaterHeater:Stratified object.</p>
</li>
</ul>
<p>Following is an example input for the Heat Pump:Water Heater compound object and the other required component objects that it references.</p>
<pre><code class="idf">WaterHeater:HeatPump,
    PlantHeatPumpWaterHeater,!- Name
    PlantHPWHSch,            !- Availability Schedule Name
    PlantHPWHTempSch,        !- Compressor Setpoint Temperature Schedule Name
    2.0,                     !- Dead Band Temperature Difference {deltaC}
    HPPlantWaterInletNode,   !- Condenser Water Inlet Node Name
    HPPlantWaterOutletNode,  !- Condenser Water Outlet Node Name
    0.00115525,              !- Condenser Water Flow Rate {m3/s}
    1.00695,                 !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    HPPlantAirInletNode,     !- Outdoor Air Node Name
    HPPlantAirOutletNode,    !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    HPWHPlantTank,           !- Tank Name
    HPWH Use Inlet Node,     !- Tank Use Side Inlet Node Name
    HPWH Use Outlet Node,    !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump,  !- DX Coil Object Type
    HPWHPlantDXCoil,         !- DX Coil Name
    11.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    HPWHPlantFan,            !- Fan Name
    BlowThrough,             !- Fan Placement
    ,                        !- On Cycle Parasitic Electric Load {W}
    ,                        !- Off Cycle Parasitic Electric Load {W}
    ;                        !- Parasitic Heat Rejection Location
</code></pre>

<p>NOTE: branch object required only when tank use inlet nodes are used.</p>
<pre><code class="idf">  Branch,
    Central HPWH Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump,    !- Component 1 Object Type
    PlantHeatPumpWaterHeater,!- Component 1 Name
    HPWH Use Inlet Node,     !- Component 1 Inlet Node Name
    HPWH Use Outlet Node,    !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type




  WaterHeater:Mixed,
    HPWHPlantTank,           !- Name
    0.757,                   !- Tank Volume {m3}
    Plant Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    CYCLE,                   !- Heater Control Type
    25000,                   !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    10,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    30,                      !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HPWHPlantTank OA Node,   !- Ambient Temperature Outdoor Air Node Name
    0.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.0,                     !- Off Cycle Loss Fraction to Zone
    0.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.0,                     !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    HPWH Use Inlet Node,     !- Use Side Inlet Node Name
    HPWH Use Outlet Node,    !- Use Side Outlet Node Name
    0.98,                    !- Use Side Effectiveness
    HPPlantWaterOutletNode,  !- Source Side Inlet Node Name
    HPPlantWaterInletNode,   !- Source Side Outlet Node Name
    0.98,                    !- Source Side Effectiveness
    autosize;                !- Use Side Design Flow Rate {m3/s}


  OutdoorAir:Node,
    HPWHPlantTank OA Node;   !- Name


  Coil:WaterHeating:AirToWaterHeatPump,
    HPWHPlantDXCoil,         !- Name
    25000.0,                 !- Rated Heating Capacity {W}
    3.2,                     !- Rated COP {W/W}
    0.736,                   !- Rated Sensible Heat Ratio
    29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    1.00695,                 !- Rated Evaporator Air Flow Rate {m3/s}
    0.00115525,              !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150.0,                   !- Condenser Water Pump Power {W}
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    HPPlantFanAirOutletNode, !- Evaporator Air Inlet Node Name
    HPPlantAirOutletNode,    !- Evaporator Air Outlet Node Name
    HPPlantWaterInletNode,   !- Condenser Water Inlet Node Name
    HPPlantWaterOutletNode,  !- Condenser Water Outlet Node Name
    100.0,                   !- Crankcase Heater Capacity {W}
    5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHHeatingCapFTemp,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name


  Fan:OnOff,
    HPWHPlantFan,            !- Name
    PlantHPWHSch,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    2.6852,                  !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    HPPlantAirInletNode,     !- Air Inlet Node Name
    HPPlantFanAirOutletNode; !- Air Outlet Node Name
</code></pre>

<h3 id="heat-pump-water-heater-outputs">Heat Pump Water Heater  Outputs</h3>
<ul>
<li>
<p><strong>HVAC,Average,Water Heater Compressor Part Load Ratio</strong></p>
</li>
<li>
<p><strong>HVAC,Average,Water Heater On Cycle Ancillary Electric Power [W]</strong></p>
</li>
<li>
<p><strong>HVAC,Sum,Water Heater On Cycle Ancillary Electric Energy [J]</strong></p>
</li>
<li>
<p><strong>HVAC,Average,Water Heater Off Cycle Ancillary Electric Power [W]</strong></p>
</li>
<li>
<p><strong>HVAC,Sum,Water Heater Off Cycle Ancillary Electric Energy [J]</strong></p>
</li>
</ul>
<h4 id="water-heater-compressor-part-load-ratio">Water Heater Compressor Part Load Ratio</h4>
<p>This output is the average part-load ratio of the heat pump water heater’s compressor (as well as its water pump and fan) for the timestep being reported. This output is independent of the “Water Heater Part Load Ratio” (Ref. Water Heater Outputs) which represents the part- load ratio of the supplemental heater (element or burner) in the water tank. When the water tank’s (supplemental) heater set point temperature is higher than the cut-in temperature of the heat pump water heater’s compressor, the heat pump compressor is disabled and the water tank’s heater (element or burner) is used to heat the water. During these times the Water Heater Compressor Part Load Ratio is equal to 0.</p>
<h4 id="water-heater-on-cycle-ancillary-electric-power-w">Water Heater On Cycle Ancillary Electric Power [W]</h4>
<h4 id="water-heater-on-cycle-ancillary-electric-energy-j">Water Heater On Cycle Ancillary Electric Energy [J]</h4>
<h4 id="water-heater-off-cycle-ancillary-electric-power-w">Water Heater Off Cycle Ancillary Electric Power [W]</h4>
<h4 id="water-heater-off-cycle-ancillary-electric-energy-j">Water Heater Off Cycle Ancillary Electric Energy [J]</h4>
<p>These outputs are the parasitic electric power and consumption associated with the heat pump water heater. Specific outputs represent parasitic electrical usage during the compressor/fan on and off cycles. These outputs represent electronic controls or other electric component. The model assumes that the parasitic power does not contribute to heating the water, but it can impact the zone air heat balance depending on user inputs. The parasitic electric consumption outputs are also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).</p>
<h2 id="group-condenser-equipment">Group – Condenser Equipment</h2>
<h3 id="equipment-types_1">Equipment Types</h3>
<p>In each CondenserEquipmentList, various equipment types and names must be given. Each type-name pair must then have a corresponding equipment definition. This subsection lists the various equipment types that are available and examples from an IDF. Where appropriate, notes and comments on the input structure are provided.</p>
<h3 id="coolingtowersinglespeed">CoolingTower:SingleSpeed</h3>
<p>Cooling towers are components that may be assigned to condenser loops. The cooling tower is modeled as a counterflow heat exchanger with a single-speed fan (induced draft configuration) based on Merkel’s theory. The user must define tower performance via one of two methods: design heat transfer coefficient-area product (UA) and design water flow rate, or nominal tower capacity at a specific rating point. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). If the user wants the model to account for “free convection”, they must specify the corresponding airflow rate and heat transfer coefficient-area product (UA), or the nominal tower capacity during this mode of operation.</p>
<p>The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the tower fan is not turned on. If the exiting water temperature based on “free convection” is below the set point, the tower will operate in FluidBypass mode – portion of the water goes through the tower media and gets cooled while the remaining water flow gets bypassed, two water flows then mix together trying to meet the water setpoint temperature. If the exiting water temperature remains above the set point after “free convection” is modeled, then the tower fan is turned on to reduce the exiting water temperature to the set point. If the capacity control is FanCycling, the model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., tower fan on for the entire simulation timestep and tower fan off for the entire simulation timestep). Cyclic losses are not taken into account. If the capacity control is FluidBypass, the model determines the fraction of water flow to be bypassed while the remaining water goes through the tower cooling media and gets cooled, then the two water flows mix to meet the setpoint temperature. In this case, the fan runs at full speed for the entire timestep.</p>
<p>Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a water storage tanks (i.e. WaterUse:Storage objects).</p>
<p>For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.</p>
<p>For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:</p>
<ul>
<li>
<p>Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;</p>
</li>
<li>
<p>Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity</p>
</li>
<li>
<p>BASIN HEATER (we assume that there is a common basin)</p>
</li>
</ul>
<h4 id="field-name_72">Field: Name</h4>
<p>This alpha field contains the identifying name for the cooling tower.</p>
<h4 id="field-water-inlet-node-name_1">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water inlet node.</p>
<h4 id="field-water-outlet-node-name">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water outlet node.</p>
<h4 id="field-design-water-flow-rate_1">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower (not the flow rate of water being sprayed on the outside of the heat exchange coil). If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically assumes a water flow rate of 5.382E-8 m3/s per watt (3 gpm/ton) of tower capacity specified in the field “Nominal Capacity”.</p>
<h4 id="field-design-air-flow-rate">Field: Design Air Flow Rate</h4>
<p>This numeric field contains the design air flow rate induced by the tower fan in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the tower performance input method. Alternately, this field can be autosized. If autosized, the design air flow rate is calculated as follows:</p>
<div>\[Design\;Air\;Flow\;Rate = \frac{{0.5{\rho_{air}}(Fan\;power\;at\;Design\;Air\;Flow\;Rate)}}{{190.}}\]</div>

<p>where a fan pressure rise of 190 Pascals and total fan efficiency of 0.5 are assumed.</p>
<p><strong><em>Field: Design Fan Power</em></strong></p>
<p>This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. A value greater than zero must be specified regardless of the tower performance input method, or this field can be autosized. If autosized, the fan power is calculated as follows:</p>
<p>If“Performance Input Method” is specified as “<em>UFactorTimesAreaAndDesignWaterFlowRate</em>”, then</p>
<div>\[Fan\;power = 0.0105\cdot {\rho_{water}}\cdot {C_{p,water}}\cdot Design\;Water\;Flow\;Rate\cdot Design\;Loop\Delta T\]</div>

<p>is used.</p>
<p>If“Performance Input Method” is specified as “<em>NominalCapacity</em>”, then</p>
<div>\[Fan\;power = 0.0105\cdot Tower\;Nominal\;Capacity\]</div>

<p>is used.</p>
<h4 id="field-design-u-factor-times-area-value">Field: Design U-Factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design tower UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Nominal Capacity”.</p>
<h4 id="fieldfree-convection-regime-air-flow-rate">Field:Free Convection Regime Air Flow Rate</h4>
<p>This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Design Air Flow Rate”. This field may be autocalculated, in which case it is set to a fraction of the “Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.</p>
<h4 id="field-free-convection-regime-air-flow-rate-sizing-factor">Field: Free Convection Regime Air Flow Rate Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the free convection regime air flow rate.  The default is 0.1.</p>
<h4 id="fieldfree-convection-regine-u-factor-times-area-value">Field:Free Convection Regine U-Factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (W/K) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Design Air Flow Rate”. This field may be autosized, in which case it is set to a fraction of the “U-Factor Times Area Value at Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the  Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.\</p>
<h4 id="field-free-convection-u-factor-times-area-value-sizing-factor">Field: Free Convection U-Factor Times Area Value Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the free convection regime U-Factor times area value.  The default is 0.1.</p>
<h4 id="field-performance-input-method">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify tower performance: “<strong>UFactorTimesAreaAndDesignWaterFlowRate</strong>” or “<strong>NominalCapacity</strong>”. If this field is left blank in the input data file, the default input method is assumed to be “<strong>UFactorTimesAreaAndDesignWaterFlowRate</strong>”. If the method “<strong>UFactorTimesAreaAndDesignWaterFlowRate</strong>” is selected, then the user must enter design UA values, design water flow rates and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at Design Air Flow Rate” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “Nominal Capacity” and “Free Convection Capacity” must be entered as described below.</p>
<h4 id="field-heat-rejection-capacity-and-nominal-capacity-sizing-ratio">Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio</h4>
<p>This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.</p>
<h4 id="field-nominal-capacity_12">Field: Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). The value in the previous field times this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate additional heat from the compressor heat for heat removed at the evaporator).</p>
<h4 id="field-free-convection-capacity">Field: Free Convection Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal tower capacity (input field above). The heat rejection capacity and nominal capacity sizing ratio is applied tof this free convection tower capacity to give the actual tower heat rejection at these operating conditions (typical value is 1.25 based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be less than the value specified for the field “Tower Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero. This field can be automatically calculated using the sizing factor in the following field.</p>
<h4 id="field-free-convection-nominal-capacity-sizing-factor">Field: Free Convection Nominal Capacity Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Free Convection Capacity. The default is 0.1.</p>
<h4 id="field-basin-heater-capacity_5">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_5">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_5">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.</p>
<h4 id="field-evaporation-loss-mode">Field: Evaporation Loss Mode</h4>
<p>This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: <strong>LossFactor</strong> or <strong>SaturatedExit</strong>. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).</p>
<h4 id="field-evaporation-loss-factor">Field: Evaporation Loss Factor</h4>
<p>This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to <strong>LossFactor</strong>. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.</p>
<h4 id="field-drift-loss-percent">Field: Drift Loss Percent</h4>
<p>This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.</p>
<h4 id="field-blowdown-calculation-mode">Field: Blowdown Calculation Mode</h4>
<p>This field specifies which method is used to determine blowdown rates. There two options <strong>ConcentrationRatio</strong> or <strong>ScheduledRate</strong>. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
<h4 id="field-blowdown-concentration-ratio">Field: Blowdown Concentration Ratio</h4>
<p>This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.</p>
<h4 id="field-blowdown-makeup-water-usage-schedule-name">Field: Blowdown Makeup Water Usage Schedule Name</h4>
<p>This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).</p>
<h4 id="field-supply-water-storage-tank-name">Field: Supply Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
<h4 id="field-outdoor-air-inlet-node-name">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="fieldcapacity-control">Field:Capacity Control</h4>
<p>This alpha field contains the cooling capacity control for the cooling tower. Two choices are available: <strong>FanCycling</strong> and <strong>FluidBypass</strong>. During part-load conditions, there are two ways to maintain the exiting water temperature at the setpoint: either cycling the tower fan, or bypassing portion of the tower water with a three-way valve. For FluidBypass, the tower fan still runs at full speed for the entire timestep, but only portion of the water flow goes through the cooling tower media to get cooled while the remaining portion of the water flow gets bypassed. Two water flows then mix at the common water sump to meet the setpoint temperature.</p>
<h4 id="field-number-of-cells">Field: Number of Cells</h4>
<p>This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower</p>
<h4 id="field-cell-control">Field: Cell Control</h4>
<p>This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:</p>
<p><strong>MinimalCell</strong> : the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the <em>Maximum Water Flow Rate Fraction.</em></p>
<p><strong>MaximalCell</strong>: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the <em>Minimum Water Flow Rate Fraction</em>.</p>
<h4 id="field-cell-minimum-water-flow-rate-fraction">Field: Cell Minimum Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.</p>
<h4 id="field-cell-maximum-water-flow-rate-fraction">Field: Cell Maximum  Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.</p>
<p><strong><em>Field: Sizing Factor</em></strong></p>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:</p>
<p>1.    Design Water Flow Rate;</p>
<p>2.    Design Air Flow Rate;</p>
<p>3.    Fan Power at Design Air Flow Rate;</p>
<p>4.    U-Factor Times Area Value at Design Air Flow Rate;</p>
<p>5.    Air Flow Rate in Free Convection Regime;</p>
<p>6.    U-Factor Times Area Value at Free Convection Air Flow Rate.</p>
<p>Note that the U-Factor Times Area Value at Design Air Flow Rate is not <em>multiplied</em> by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10% of the new design Tower UA.</p>
<p>Three examples of an IDF specification for this object are shown below:</p>
<pre><code class="idf">CoolingTower:SingleSpeed,
  My Tower,                     !- Name
  Condenser Tower Inlet Node,   !- Water Inlet Node Name
  Condenser Tower Outlet Node,  !- Water Outlet Node Name
  .0011,                        !- Design Water Flow Rate (m3/s)
  16.0,                         !- Design Air Flow Rate (m3/s)
  10000.,                       !- Fan Power at Design Air Flow Rate (W)
  3500.,  !- U-Factor Times Area Value at Design Air Flow Fate (W/C)
  0.0,    !- Air Flow Rate in Free Convection Regime (m3/s)
  0.0,    !- U-Factor Times Area Value at Free Convection Air Flow Rate (W/C)
  UFactorTimesAreaAndDesignWaterFlowRate,!- Performance Input Method
  ,                             !- Nominal Capacity (W)
  ,                             !- Free Convection Capacity (W)
  ,                             !- Basin Heater Capacity {W/K}
  ,                             !- Basin Heater Setpoint Temperature {C}
  ,                             !- Basin Heater Operating Schedule Name
  ,                             !- Evaporation Loss Mode
  ,                             !- Evaporation Loss Factor (percent/K)
  ,                             !- Drift Loss Percent (percent)
  ,                             !- Blowdown Calculation Mode
  ,                             !- Blowdown Concentration Ratio
  ,                             !- Blowdown Makeup Water Usage Schedule Name
  ,                             !- Supply Water Storage Tank Name
  ,                             !- Outdoor Air Inlet Node Name
  FluidBypass,                  !- Capacity Control
  4,                            !- Number of Cells
  MinimalCell,                  !- Cell Control
  0.25,                         !- Cell Minimum Water Flow Rate Fraction
  1.50;                         !- Cell Maximum Water Flow Rate Fraction


CoolingTower:SingleSpeed,
  My Tower,                   !- Name
  Condenser Tower Inlet Node, !- Water Inlet Node Name
  Condenser Tower Outlet Node,!- Water Outlet Node Name
  ,                           !- Design Water Flow Rate (m3/s)
  autosize,                   !- Design Air Flow Rate (m3/s)
  1000.,                      !- Fan Power at Design Air Flow Rate (W)
  ,                !- U-Factor Times Area Value at Design Air Flow Fate (W/C)
  autosize,        !- Air Flow Rate in Free Convection Regime (m3/s)
  ,       !- U-Factor Times Area Value at Free Convection Air Flow Rate (W/C)
  NominalCapacity,            !- Performance Input Method
  95250.,                     !- Nominal Capacity (W)
  9525.;                      !- Free Convection Capacity (W)


CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower, !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Fan Power at Design Air Flow Rate {W}
    AUTOSIZE,   !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
    AUTOSIZE,   !- Air Flow Rate in Free Convection Regime {m3/s}
    AUTOSIZE,   !- U-Factor Times Area at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    TowerWaterSys CoolTowerOA ref Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    4,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.25,                    !- Cell Minimum Water Flow Rate Fraction
    1.50,                    !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor
</code></pre>

<h3 id="single-speed-cooling-tower-outputs">Single Speed Cooling Tower Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Bypass Fraction []</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Fan Cycling Ratio []</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Operating Cells Count []</p>
</li>
</ul>
<p>A tower uses either mains water or storage tank for make-up water.</p>
<p><em>When mains water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
</ul>
<p><em>When storage tank water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Drift Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]</p>
</li>
</ul>
<p>IF specified:</p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w">Cooling Tower Fan Electric Power [W]</h4>
<h4 id="cooling-tower-fan-electric-energy-j">Cooling Tower Fan Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-heat-transfer-rate-w">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the rate at which heat is removed from the condenser water loop by the tower.</p>
<h4 id="cooling-tower-inlet-temperature-c">Cooling Tower Inlet Temperature [C]</h4>
<h4 id="cooling-tower-outlet-temperature-c">Cooling Tower Outlet Temperature [C]</h4>
<h4 id="cooling-tower-mass-flow-rate-kgs">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>These outputs are the tower water inlet and outlet temperatures, and mass flow rate of the circulating condenser water loop.</p>
<h4 id="cooling-tower-basin-heater-electric-power-w">Cooling Tower Basin Heater Electric Power [W]</h4>
<h4 id="cooling-tower-basin-heater-electric-energy-j">Cooling Tower Basin Heater Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility</p>
<h4 id="cooling-tower-make-up-water-volume-flow-rate-m3s">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-make-up-water-volume-m3">Cooling Tower Make Up Water Volume [m3]</h4>
<p>These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.</p>
<h4 id="cooling-tower-water-evaporation-volume-flow-rate-m3s">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-evaporation-volume-m3">Cooling Tower Water Evaporation Volume [m3]</h4>
<h4 id="cooling-tower-water-drift-volume-flow-rate-m3s">Cooling Tower Water Drift Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-drift-volume-m3">Cooling Tower Water Drift Volume [m3]</h4>
<h4 id="cooling-tower-water-blowdown-volume-flow-rate-m3s">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-blowdown-volume-m3">Cooling Tower Water Blowdown Volume [m3]</h4>
<p>These outputs provide the breakdown of the different components of water use during cooling tower operation.</p>
<h4 id="cooling-tower-make-up-mains-water-volume-m3">Cooling Tower Make Up Mains Water Volume [m3]</h4>
<p>This is the volume of water drawn from mains service to feed the cooling tower.</p>
<p>If a water storage tank is used to provide water to the tower, then the following output variables will also be available.</p>
<h4 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-storage-tank-water-volume-m3">Cooling Tower Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water provided by the Water Storage Tank.</p>
<h4 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-starved-storage-tank-water-volume-m3">Cooling Tower Starved Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.</p>
<h4 id="cooling-tower-fan-cycling-ratio">Cooling Tower Fan Cycling Ratio []</h4>
<p>This represents the fraction of a time-step when tower fan is on.</p>
<h4 id="cooling-tower-bypass-fraction">Cooling Tower Bypass Fraction []</h4>
<p>This represents the fraction of a fluid bypassing the tower when a mixture of the tower fluid and tower return water is able to meet the set point temperature.</p>
<h4 id="cooling-tower-operating-cells-count">Cooling Tower Operating Cells Count []</h4>
<p>This represents the number of cells operating at each time step.</p>
<h3 id="coolingtowertwospeed">CoolingTower:TwoSpeed</h3>
<p>The two-speed cooling tower is modeled in a similar fashion to the single-speed tower. The cooling tower is modeled as a counterflow heat exchanger with a two-speed fan (induced draft configuration) based on Merkel’s theory. The user must define tower performance via one of two methods: heat transfer coefficient-area product (UA) and design water flow rate, or nominal tower capacity at a specific rating point. Regardless of which method is chosen, the airflow rate and corresponding fan power at both high and low fan speed must be specified. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). If the user wants the model to account for “free convection”, they must specify the corresponding air flow rate and heat transfer coefficient-area product (UA), or the nominal tower capacity during this mode of operation.</p>
<p>The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the tower fan is not turned on. If the exiting water temperature remains above the set point after “free convection” is modeled, then the tower fan is turned on at low speed to reduce the exiting water temperature. If operating the tower fan at low speed does not reduce the exiting water temperature to the set point, then the tower fan is increased to its high speed.</p>
<p>The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., tower fan at high speed for the entire simulation timestep and tower fan at low speed for the entire simulation timestep, or tower fan at low speed for the entire simulation timestep and tower fan off for the entire simulation timestep). Cyclic losses are not taken into account.</p>
<p>Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a WaterUse:Storage object.</p>
<p>For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.</p>
<p>For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:</p>
<ul>
<li>
<p>Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;</p>
</li>
<li>
<p>Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity</p>
</li>
<li>
<p>BASIN HEATER (we assume that there is a common basin)</p>
</li>
</ul>
<p><strong><em>Field: Name</em></strong></p>
<p>This alpha field contains the identifying name for the cooling tower.</p>
<h4 id="field-water-inlet-node-name_2">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water inlet node.</p>
<h4 id="field-water-outlet-node-name_1">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water outlet node.</p>
<h4 id="field-design-water-flow-rate_2">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower (not the flow rate of water being sprayed on the outside of the heat exchange coil). If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically assumes a design water flow rate of 5.382E-8 m3/s per watt (3 gpm/ton) of tower capacity specified in the field “Tower High-Speed Nominal Capacity”.</p>
<h4 id="field-high-fan-speed-air-flow-rate">Field: High Fan Speed Air Flow Rate</h4>
<p>This numeric field contains the tower air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the tower performance input method. Alternately, this field can be autosized. If autosized, the design air flow rate is calculated as follows:</p>
<div>\[Air\,Flow\,Rate\,at\,High\,Fan\,Speed\, = \,\frac{{0.5{\rho_{air}}(Fan\,Power\,at\,High\,Fan\,Speed\,)}}{{190.}}\]</div>

<p>where a fan pressure rise of 190 Pascals and total fan efficiency of 0.5 are assumed.</p>
<p><strong><em>Field: High Fan Speed Fan Power</em></strong></p>
<p>This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of the tower performance input method, or this field can be autosized. If autosized, the fan power is calculated as follows:</p>
<p>If“Performance Input Method” is specified as “<em>UFactorTimesAreaAndDesignWaterFlowRate</em>”, then</p>
<div>\[Fan\;powe{r_{High\;Fan\;Speed}} = 0.0105\cdot {\rho_{water}}\cdot {C_{p,water}}\cdot Design\;Water\;Flow\;Rate\cdot Design\;Loop\Delta T\]</div>

<p>is used.</p>
<p>If“Performance Input Method” is specified as “<em>NominalCapacity</em>”, then</p>
<div>\[Fan\;powe{r_{High\;Fan\;Speed}} = 0.0105\cdot Tower\;High - Speed\;Nominal\;Capacity\]</div>

<p>is used.</p>
<h4 id="field-high-fan-speed-u-factor-times-area-value">Field: High Fan Speed U-Factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the high-speed air flow rate and design water flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the tower UA value at high fan speed is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the capacity specified in the field “High-Speed Nominal Capacity”.</p>
<h4 id="field-low-fan-speed-air-flow-rate">Field: Low Fan Speed Air Flow Rate</h4>
<p>This numeric field contains the tower air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”, and greater than the value specified for the field “Air Flow Rate in Free Convection Regime”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the next field.</p>
<h4 id="field-low-fan-speed-air-flow-rate-sizing-factor">Field: Low Fan Speed Air Flow Rate Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the low fan speed air flow rate.  The default is 0.5.</p>
<h4 id="field-low-fan-speed-fan-power">Field: Low Fan Speed Fan Power</h4>
<p>This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autocalculated, in which case it is set to a fraction of the “Fan Power at High Fan Speed” determined in the next field.</p>
<h4 id="field-low-fan-speed-fan-power-sizing-factor">Field: Low Fan Speed Fan Power Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the low speed fan power.  The default is 0.16.</p>
<h4 id="field-low-fan-speed-u-factor-times-area-value">Field: Low Fan Speed U-Factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the design water flow rate and low-speed air flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, this value must be greater than zero but less than or equal to 300,000, less than the value specified for the field “U-Factor Times Area Value at High Fan Speed”, and greater than the value specified for the field “U-Factor Times Area Value at Free Convection Air Flow Rate”. This field may be autocalculated, in which case it is set to a fraction of the “U-Factor Times Area Value at High Fan Speed” determined in the following field. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Low Speed Nominal Capacity”.</p>
<h4 id="field-low-fan-speed-u-factor-times-area-sizing-factor">Field: Low Fan Speed U-Factor Times Area Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the low speed heat transfer coefficient-area product (UA).  The default is 0.6.</p>
<h4 id="field-free-convection-regime-air-flow-rate">Field: Free Convection Regime Air Flow Rate</h4>
<p>This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Air Flow Rate at Low Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the following field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.</p>
<h4 id="field-free-convection-air-flow-rate-sizing-factor">Field: Free Convection Air Flow Rate Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the free convection regime air flow rate.  The default is 0.1.</p>
<h4 id="field-free-convectionu-factor-times-area-value">Field: Free ConvectionU-Factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (W/°C) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Low Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “U-Factor Times Area Value at High Fan Speed” determined in the following field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.</p>
<h4 id="field-free-convection-u-factor-times-area-value-sizing-factor_1">Field: Free Convection U-Factor Times Area Value Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the free convection regime U-Factor times area value.  The default is 0.1.</p>
<h4 id="field-performance-input-method_1">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify tower performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”. If this field is left blank in the input data file, the default input method is assumed to be “UFactorTimesAreaAndDesignWaterFlowRate”. If the method “UFactorTimesAreaAndDesignWaterFlowRate” is selected, then the user must enter UA values, design water flow rate and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at High Fan Speed”, “U-Factor Times Area Value at Low Fan Speed” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “High Speed Nominal Capacity”, “Low Speed Nominal Capacity” and “Free Convection Capacity” must be entered as described below.</p>
<h4 id="field-heat-rejection-capacity-and-nominal-capacity-sizing-ratio_1">Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio</h4>
<p>This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.</p>
<h4 id="field-high-speed-nominal-capacity">Field: High Speed Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under high-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal capacity (3 gpm/ton). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio set in the previous field is applied to this nominal tower capacity to give the actual tower heat rejection at these operating.</p>
<h4 id="field-low-speed-nominal-capacity">Field: Low Speed Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under low-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this nominal tower capacity to give the actual tower heat rejection at these operating conditions. The value specified for this field must be greater than zero but less than the value specified for the field “High-Speed Nominal Capacity”.  This field may be autocalculated, in which case it is set to a fraction of the High Speed Nominal Capacity determined in the following field.</p>
<h4 id="field-low-speed-nominal-capacity-sizing-factor">Field: Low Speed Nominal Capacity Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Low Speed Nominal Capacity. The default is 0.5.</p>
<h4 id="field-free-convection-capacity_1">Field: Free Convection Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this free convection tower capacity to give the actual tower heat rejection at these operating conditions.The value specified for this field must be less than the value specified for the field “Tower Low-Speed Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero. This field may be autocalculated, in which case it is set to a fraction of the High Speed Nominal Capacity determined in the following field.</p>
<h4 id="field-free-convection-nominal-capacity-sizing-factor_1">Field: Free Convection Nominal Capacity Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Free Convection Capacity. The default is 0.1.</p>
<h4 id="field-basin-heater-capacity_6">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_6">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_6">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.</p>
<h4 id="field-evaporation-loss-mode_1">Field: Evaporation Loss Mode</h4>
<p>This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: ‘LossFactor’ or ‘SaturatedExit’. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).</p>
<h4 id="field-evaporation-loss-factor_1">Field: Evaporation Loss Factor</h4>
<p>This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.</p>
<h4 id="field-drift-loss-percent_1">Field: Drift Loss Percent</h4>
<p>This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.</p>
<h4 id="field-blowdown-calculation-mode_1">Field: Blowdown Calculation Mode</h4>
<p>This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio</p>
<h4 id="field-blowdown-concentration-ratio_1">Field: Blowdown Concentration Ratio</h4>
<p>This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.</p>
<h4 id="field-blowdown-makeup-water-usage-schedule-name_1">Field: Blowdown Makeup Water Usage Schedule Name</h4>
<p>This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).</p>
<h4 id="field-supply-water-storage-tank-name_1">Field: Supply Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
<h4 id="field-outdoor-air-inlet-node-name_1">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-number-of-cells_1">Field: Number of Cells</h4>
<p>This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower</p>
<h4 id="field-cell-control_1">Field: Cell Control</h4>
<p>This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:</p>
<p><strong>MinimalCell</strong>: the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the <em>Maximum Water Flow Rate Fraction.</em></p>
<p><strong>MaximalCell</strong>: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the <em>Minimum Water Flow Rate Fraction</em>.</p>
<h4 id="field-cell-minimum-water-flow-rate-fraction_1">Field: Cell Minimum Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.</p>
<h4 id="field-cell-maximum-water-flow-rate-fraction_1">Field: Cell Maximum  Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.</p>
<h4 id="field-sizing-factor_13">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the inputs that would be altered by the sizing factor are:</p>
<p>1.    Design Water Flow Rate;</p>
<p>2.    Air Flow Rate at High Fan Speed;</p>
<p>3.    Fan Power at High Fan Speed;</p>
<p>4.    U-Factor Times Area Value at High Fan Speed;</p>
<p>5.    Air Flow Rate at Low Fan Speed;</p>
<p>6.    Fan Power at Low Fan Speed;</p>
<p>7.    U-Factor Times Area Value at Low Fan Speed;</p>
<p>8.    Air Flow Rate in Free Convection Regime;</p>
<p>9.    U-Factor Times Area Value at Free Convection Air Flow Rate.</p>
<p>Note that the U-Factor Times Area Value at High Fan Speed is not <em>multiplied</em> by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to a fraction of the full load design UA determined by the field Low Fan Speed U-Factor Times Area Sizing Factor. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to a fraction of the design Tower UA determined by the field Free Convection Air U-Factor Times Area Value Sizing Factor.</p>
<p>Four examples of an IDF specification for this object are shown below:</p>
<pre><code class="idf">CoolingTower:TwoSpeed,
   My Tower,                      !- Name
   Condenser Tower Inlet Node,    !- Water inlet node name
   Condenser Tower Outlet Node,   !- Water outlet node name
   .0011,                         !- Design water flow rate, m3/s
   16.0,                          !- Air flow rate at high fan speed, m3/s
   10000,                         !- Fan power at high fan speed, W
   3500.,                         !- Tower UA at high fan speed, W/C
   8.0,                           !- Air flow rate at low fan speed, m3/s
   1600,                          !- Fan power at low fan speed, W
   2100.,                         !- Tower UA at low fan speed, W/C
   1.6,                           !- Air flow rate for free convection, m3/s
   350,                          !- Tower UA at free convection air flow, W/C
   UFactorTimesAreaAndDesignWaterFlowRate; !- Tower performance input method


  CoolingTower:TwoSpeed,
    My Tower,                !- Name
    Condenser Tower Inlet Node,   !- Water Inlet Node Name
    Condenser Tower Outlet Node,  !- Water Outlet Node Name
    ,                        !- Design Water Flow Rate {m3/s}
    8.0,                     !- Air Flow Rate at High Fan Speed {m3/s}
    500,                     !- Fan Power at High Fan Speed {W}
    ,                   !- U-Factor Times Area Value at High Fan Speed {W/K}
    4.0,                     !- Air Flow Rate at Low Fan Speed {m3/s}
    125,                     !- Fan Power at Low Fan Speed {W}
    ,                   !- U-Factor Times Area Value at Low Fan Speed {W/K}
    0.8,                !- Air Flow Rate in Free Convection Regime {m3/s}
    ,     !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
    NominalCapacity,         !- Performance Input Method
    20000.0,                 !- High Speed Nominal Capacity {W}
    10000.0,                 !- Low Speed Nominal Capacity {W}
    2000.0;                  !- Free Convection Capacity {W}


CoolingTower:TwoSpeed,
  Big Tower1,  !- Tower Name
  Condenser Tower 1 Inlet Node,  !- Water Inlet Node Name
  Condenser Tower 1 Outlet Node,  !- Water Outlet Node Name
  ,  !- Design Water Flow Rate {m3/s}
  8.0,  !- Design High Speed Air Flow Rate {m3/s}
  500,  !- Fan Power at Design High Speed Air Flow Rate {W}
  ,  !- Tower UA Value at Design High Speed Air Flow Rate {W/K}
  4.0,  !- Design Low Speed Air Flow Rate {m3/s}
  125,  !- Fan Power at Design Low Speed Air Flow Rate {W}
  ,  !- Tower UA Value at Design Low Speed Air Flow Rate {W/K}
  0.8,  !- Air Flow Rate in Free Convection Regime {m3/s}
  ,  !- Tower UA Value at Free Convection Air Flow Rate {W/K}
  NominalCapacity,  !- Tower Performance Input Method
  20000.0,  !- Tower High Speed Nominal Capacity
  10000.0,  !- Tower Low Speed Nominal Capacity
  2000.0,  !- Tower Free Convection Nominal Capacity
  ,        !- Basin Heater Capacity {W/K}
  ,        !- Basin Heater Setpoint Temperature {C}
  ,        !- Basin Heater Operating Schedule Name
  SaturatedExit,  !- Evaporation Loss Mode
  ,  !- Evaporation Loss Factor [%/C]
  0.008 ,  !- Drift Loss Percent
  ConcentrationRatio,  !- Blowdown Calculation Mode
  3.0,  !- Blowdown Concentration Ratio
  ,  !- Schedule Name for Makeup Water Usage due to Blowdown
  Recovery Tank;  !- Name of Water Storage Tank for Supply


CoolingTower:TwoSpeed,
    TowerWaterSys CoolTower,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                        !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                     !- Air Flow Rate at High Fan Speed {m3/s}
    AUTOSIZE,                     !- Fan Power at High Fan Speed {W}
    AUTOSIZE,           !- U-Factor Times Area Value at High Fan Speed {W/K}
    AUTOSIZE,           !- Air Flow Rate at Low Fan Speed {m3/s}
    AUTOSIZE,                     !- Fan Power at Low Fan Speed {W}
    AUTOSIZE,           !- U-Factor Times Area Value at Low Fan Speed {W/K}
    AUTOSIZE,           !- Air Flow Rate in Free Convection Regime {m3/s}
    AUTOSIZE,   !- U-Factor Times Area at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate,     !- Performance Input Method
    ,                 !- High Speed Nominal Capacity {W}
    ,                 !- Low Speed Nominal Capacity {W}
    ,                  !- Free Convection Capacity {W}
    ,  !- Basin Heater Capacity {W/K}
    ,  !- Basin Heater Setpoint Temperature {C}
    ,  !- Basin Heater Operating Schedule Name
    SaturatedExit,  !- Evaporation Loss Mode { LossFactor | SaturatedExit }
    ,  !- Evaporation Loss Factor
    0.0080,  !- Drift Loss Percent
    ConcentrationRatio,  !- Blowdown Calculation Mode { ConcentrationRatio |
                         !- ScheduledRate }
    3.0000,  !- Blowdown Concentration Ratio
    ,  !- Blowdown Makeup Water Usage Schedule Name
    ,  !- Supply Water Storage Tank Name
    TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
    ,         !- Number of cells available
    MinimalCell, !- Cell Control
    ,        !- Cell Minimum Water Flow Rate Fraction
    ,        !- Cell Maximum Water Flow Rate Fraction
    1.0000;  !- Sizing Factor
</code></pre>

<h3 id="two-speed-cooling-tower-outputs">Two Speed Cooling Tower Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Fan Cycling Ratio []</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Operating Cells Count []</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Fan Speed Level []</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Bypass Fraction []</p>
</li>
</ul>
<p>A tower uses either mains water or storage tank for make-up water.</p>
<p><em>When mains water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
</ul>
<p><em>When storage tank water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Drift Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]</p>
</li>
</ul>
<p>IF specified:</p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w_1">Cooling Tower Fan Electric Power [W]</h4>
<h4 id="cooling-tower-fan-electric-energy-j_1">Cooling Tower Fan Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-heat-transfer-rate-w_1">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the rate at which heat is removed from the condenser water loop by the tower.</p>
<h4 id="cooling-tower-inlet-temperature-c_1">Cooling Tower Inlet Temperature [C]</h4>
<h4 id="cooling-tower-outlet-temperature-c_1">Cooling Tower Outlet Temperature [C]</h4>
<h4 id="cooling-tower-mass-flow-rate-kgs_1">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>These outputs are the tower water inlet and outlet temperatures, and mass flow rate.</p>
<h4 id="cooling-tower-basin-heater-electric-power-w_1">Cooling Tower Basin Heater Electric Power [W]</h4>
<h4 id="cooling-tower-basin-heater-electric-energy-j_1">Cooling Tower Basin Heater Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility</p>
<h4 id="cooling-tower-make-up-water-volume-flow-rate-m3s_1">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-make-up-water-volume-m3_1">Cooling Tower Make Up Water Volume [m3]</h4>
<p>These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.</p>
<h4 id="cooling-tower-water-evaporation-volume-flow-rate-m3s_1">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-evaporation-volume-m3_1">Cooling Tower Water Evaporation Volume [m3]</h4>
<h4 id="cooling-tower-water-drift-volume-flow-rate-m3s_1">Cooling Tower Water Drift Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-drift-volume-m3_1">Cooling Tower Water Drift Volume [m3]</h4>
<h4 id="cooling-tower-water-blowdown-volume-flow-rate-m3s_1">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-blowdown-volume-m3_1">Cooling Tower Water Blowdown Volume [m3]</h4>
<p>These outputs provide the breakdown of the different components of water use during cooling tower operation.</p>
<h4 id="cooling-tower-make-up-mains-water-volume-m3_1">Cooling Tower Make Up Mains Water Volume [m3]</h4>
<p>This is the volume of water drawn from mains service to feed the cooling tower. If a water storage tank is used to provide water to the tower, then the following output variables will also be available.</p>
<h4 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s_1">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-storage-tank-water-volume-m3_1">Cooling Tower Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water provided by the Water Storage Tank.</p>
<h4 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s_1">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-starved-storage-tank-water-volume-m3_1">Cooling Tower Starved Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.</p>
<h4 id="cooling-tower-fan-cycling-ratio_1">Cooling Tower Fan Cycling Ratio []</h4>
<p>This represents the fraction of a time-step when tower fan is on. The fan can cycle at both speeds.</p>
<h4 id="cooling-tower-operating-cells-count_1">Cooling Tower Operating Cells Count []</h4>
<p>This represents the number of cells operating at each time step.</p>
<h4 id="cooling-tower-fan-speed-level">Cooling Tower Fan Speed Level []</h4>
<p>This represents the fan speed operating at each time step: 2 for High Speed, 1 for Low Speed, and 0 when the fan is OFF.</p>
<h3 id="coolingtowervariablespeedmerkel">CoolingTower:VariableSpeed:Merkel</h3>
<p>This variable speed tower model is based on Merkel's theory and is similar to the single-speed and two-speed tower models.  The closed-circuit cooling tower is modeled as a counter flow heat exchanger with a variable-speed fan drawing air through the tower (induced-draft configuration). The model also includes a “free convection” regime where cooling tower performance modeled with the fan off.</p>
<p>For this model, Merkel’s theory is modified to include adjustments developed by Scheier to alter the heat transfer effectiveness based on current wetbulb, air flow rates, and water flow rates. The input requires performance curves or lookup tables to describe these three adjustment factors.</p>
<p>For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.</p>
<h4 id="field-name_73">Field: Name</h4>
<p>This alpha field contains the identifying name for the cooling tower.</p>
<h4 id="field-water-inlet-node-name_3">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water inlet node.</p>
<h4 id="field-water-outlet-node-name_2">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water outlet node.</p>
<h4 id="field-performance-input-method_2">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify tower performance: “<strong>UFactorTimesAreaAndDesignWaterFlowRate</strong>” or “<strong>NominalCapacity</strong>”. If this field is left blank in the input data file, the default input method is assumed to be “<strong>NominalCapacity</strong>”. If the method “” is selected, then the user must enter design UA values, design water flow rates and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at Design Air Flow Rate” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “Nominal Capacity” and “Free Convection Capacity” must be entered as described below.</p>
<h4 id="field-heat-rejection-capacity-and-nominal-capacity-sizing-ratio_2">Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio</h4>
<p>This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.</p>
<h4 id="field-nominal-capacity_13">Field: Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under full-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The Heat Rejection Capacity and Nominal Capacity Sizing Ratio set in the previous field is applied to this nominal tower capacity to give the actual tower heat rejection at these operating conditions.  This field can be autosized, in which case a Sizing:Plant object is needed for the condenser loop.</p>
<h4 id="field-free-convection-nominal-capacity">Field: Free Convection Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this free convection tower capacity to give the actual tower heat rejection at these operating conditions.The value specified for this field must be less than the value specified for the field “Tower Low-Speed Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero. This field may be autocalculated, in which case it is set to a fraction of the High Speed Nominal Capacity determined in the following field.</p>
<h4 id="field-free-convection-nominal-capacity-sizing-factor_2">Field: Free Convection Nominal Capacity Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Free Convection Capacity. The default is 0.1.</p>
<h4 id="field-design-water-flow-rate_3">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Sizing:Plant object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). If “Performance Input Method” is specified as “NominalCapacity”, then this field can be autocalculated using the sizing factor in the following field.</p>
<h4 id="field-design-water-flow-rate-per-unit-of-nominal-capacity">Field: Design Water Flow Rate per Unit of Nominal Capacity</h4>
<p>This numeric field contains a scalable sizing factor for design water flow rate that scales with nominal capacity, in units of m<sup>3</sup>/s/W. The default value is 5.382*10<sup>-8</sup>. This field is only used if the previous field is set to autocalculate and performance input method is NominalCapacity.  (If the performance input method is set to UFactorTimesAreaAndDesignWaterFlowRate then the design water flow rate is obtained from the plant sizing result.)</p>
<h4 id="field-design-air-flow-rate_1">Field: Design Air Flow Rate</h4>
<p>This numeric field contains the tower air flow rate at full fan speed, in m<sup>3</sup>/s.  The value can be autocalculated, in which case the air flow rate is based off of the scalable sizing factor in the following input field.</p>
<h4 id="field-design-air-flow-rate-per-unit-of-nominal-capacity">Field: Design Air Flow Rate Per Unit of Nominal Capacity</h4>
<p>This numeric field contains the sizing factor to use when calculating the design air flow rate from the nominal capacity, in units of m<sup>3</sup>/s/W.  The default is 2.76316*10<sup>-5</sup>.  When this field is left blank, then the default value is used but the flow rate is also scaled to account for elevation (with larger volume flow rates at higher altitudes).  When a hard value is entered, even if it is the same as the default, then the design air flow rate is not also adjusted for elevation and the scaling factor is used directly.</p>
<h4 id="field-minimum-air-flow-rate-ratio">Field: Minimum Air Flow Rate Ratio</h4>
<p>This numeric field contains the minimum air flow rate ratio. The tower fan is allowed to operate between the ratio defined here and a maximum air flow rate ratio of 1.0 (which corresponds to the design [maximum] tower air flow rate). Below this value the tower is assumed to operate in the “free convection” regime with the tower fan off. The minimum air flow rate ratio must be greater than or equal to 0.1 and less than or equal to 0.5, with a default value of 0.2 if the field is left blank.</p>
<h4 id="field-design-fan-power">Field: Design Fan Power</h4>
<p>This numeric field contains the fan power in watts at the design (maximum) air flow rate through the tower. A value greater than zero must be specified or this field can be autocalculated. When the field is autocalculated the following input field is used to size the fan power based on nominal capacity.</p>
<h4 id="field-design-fan-power-per-unit-of-nominal-capacity">Field: Design Fan Power Per Unit of Nominal Capacity</h4>
<p>This numeric field contains the sizing factor to use when calculating the design fan power from the nominal capacity, in units of Watts per Watt. This field is only used if the previous is set to autocalculate. The default values is 0.0105.</p>
<h4 id="field-fan-power-modifier-function-of-air-flow-rate-ratio-curve-name">Field: Fan Power Modifier Function of Air Flow Rate Ratio Curve Name</h4>
<p>This alpha field contains the name of a curve or table object that describes fan power ratio (fan power/design fan power) as a function of air flow rate ratio (air flow rate/design air flow rate). The curve or table object must be for one independent variable, typically a cubic, and should be normalized to 1.0 at an air flow rate ratio of 1.0.  This field is required.</p>
<h4 id="field-free-convection-regime-air-flow-rate_1">Field: Free Convection Regime Air Flow Rate</h4>
<p>This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Design Air Flow Rate”. This field may be autocalculated, in which case it is set to a fraction of the “Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.</p>
<h4 id="field-free-convection-regime-air-flow-rate-sizing-factor_1">Field: Free Convection Regime Air Flow Rate Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the free convection regime air flow rate.  The default is 0.1.</p>
<h4 id="field-design-air-flow-rate-u-factor-times-area-value">Field: Design Air Flow Rate U-Factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design tower UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Nominal Capacity”.</p>
<h4 id="field-free-convection-regime-u-factor-times-area-value">Field: Free Convection Regime U-Factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (W/K) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Design Air Flow Rate”. This field may be autosized, in which case it is set to a fraction of the “U-Factor Times Area Value at Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the  Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.</p>
<h4 id="field-free-convection-u-factor-times-area-value-sizing-factor_2">Field: Free Convection U-Factor Times Area Value Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the free convection regime U-Factor times area value.  The default is 0.1. This field is only used if the previous field is set to autocalculate and the performance input method is UFactorTimesAreaAndDesignWaterFlowRate.</p>
<h4 id="field-u-factor-times-area-modifier-function-of-air-flow-ratio-curve-name">Field: U-Factor Times Area Modifier Function of Air Flow Ratio Curve Name</h4>
<p>This alpha field contains the name of a curve or table object that describes how the UA value varies as a function of air flow rate ratio (air flow rate/design air flow rate).  The result of this curve is multiplied by the design UA value to adjust for air flow rate, along with the two other modifiers discussed below.  The curve or table object must be for one independent variable and should be normalized to 1.0 at an air flow rate ratio of 1.0.  This field is required.</p>
<h4 id="field-u-factor-times-area-modifier-function-of-wetbulb-temperature-difference-curve-name">Field: U-Factor Times Area Modifier Function of Wetbulb Temperature Difference Curve Name</h4>
<p>This alpha field contains the name of a curve or table object that describes how the UA value varies as a function of the current wetbulb temperature.  The result of this curve is multiplied by the design UA value to adjust for wetbulb temperatures that differ from design conditions at 25.56°C (78°F), along with the two other modifiers discussed in the previous and following fields.  The independe variable is the design wetbulb minus the current outdoor air wetbulb, in units of degrees Celsius.  The curve or table object must be for one independent variable and should be normalized to 1.0 at a wetbulb temperature difference of 0.0.  This field is required.</p>
<h4 id="field-u-factor-times-area-modifier-function-of-water-flow-ratio-curve-name">Field: U-Factor Times Area Modifier Function of Water Flow Ratio Curve Name</h4>
<p>This alpha field contains the name of a curve or table object that describes how the UA value varies as a function of the current water flow rate ratio (water flow rate/design water flow rate). The result of this curve is multiplied by the design UA value to adjust for water flow rates that differ from design level, along with the other two modifiers discussed above. The curve or table object must be for one independent variable and should be normalized to 1.0 at a water flow ratio of 1.0.  This field is required</p>
<h4 id="field-basin-heater-capacity_7">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_7">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_7">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.</p>
<h4 id="field-evaporation-loss-mode_2">Field: Evaporation Loss Mode</h4>
<p>This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: <strong>LossFactor</strong> or <strong>SaturatedExit</strong>. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).</p>
<h4 id="field-evaporation-loss-factor_2">Field: Evaporation Loss Factor</h4>
<p>This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to <strong>LossFactor</strong>. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.</p>
<h4 id="field-drift-loss-percent_2">Field: Drift Loss Percent</h4>
<p>This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.</p>
<h4 id="field-blowdown-calculation-mode_2">Field: Blowdown Calculation Mode</h4>
<p>This field specifies which method is used to determine blowdown rates. There two options <strong>ConcentrationRatio</strong> or <strong>ScheduledRate</strong>. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
<h4 id="field-blowdown-concentration-ratio_2">Field: Blowdown Concentration Ratio</h4>
<p>This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.</p>
<h4 id="field-blowdown-makeup-water-usage-schedule-name_2">Field: Blowdown Makeup Water Usage Schedule Name</h4>
<p>This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).</p>
<h4 id="field-supply-water-storage-tank-name_2">Field: Supply Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
<h4 id="field-outdoor-air-inlet-node-name_2">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-number-of-cells_2">Field: Number of Cells</h4>
<p>This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower</p>
<h4 id="field-cell-control_2">Field: Cell Control</h4>
<p>This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:</p>
<p><strong>MinimalCell</strong> : the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the <em>Maximum Water Flow Rate Fraction.</em></p>
<p><strong>MaximalCell</strong>: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the <em>Minimum Water Flow Rate Fraction</em>.</p>
<h4 id="field-cell-minimum-water-flow-rate-fraction_2">Field: Cell Minimum  Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.</p>
<h4 id="field-cell-maximum-water-flow-rate-fraction_2">Field: Cell Maximum Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.</p>
<h4 id="field-sizing-factor_14">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<p>An example IDF specification follows.</p>
<pre><code class="idf">  CoolingTower:VariableSpeed:Merkel,
    Big Tower1, !- Name
    Condenser Tower 1 Inlet Node, !- Water Inlet Node Name
    Condenser Tower 1 Outlet Node, !- Water Outlet Node Name
    NominalCapacity, !- Performance Input Method
    1.25, !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    20000.0,  !- Nominal Capacity
    autocalculate, !- Free Convection Nominal Capacity
    0.1, !- Free Convection Nominal Capacity Sizing Factor
    autocalculate, !- Design Water Flow Rate
    5.382E-8, !- Design Water Flow Rate per Unit of Nominal Capacity
    autocalculate, !- Design Air Flow Rate
    2.76316E-5, !- Design Air Flow Rate Per Unit of Nominal Capacity
    0.2, !- Minimum Air Flow Rate Ratio
    autocalculate, !- Design Fan Power
    0.0105, !- Design Fan Power Per Unit of Nominal Capacity
    VS tower fan power mod func air flow ratio, !- Fan Power Modifier Function of Air Flow Rate Ratio Curve Name
    autocalculate, !- Free Convection Regime Air Flow Rate
    0.1, !- Free Convection Regime Air Flow Rate Sizing Factor
    , !- Design Air Flow Rate U-Factor Times Area Value
    , !- Free Convection Regime U-Factor Times Area Value
    , !- Free Convection U-Factor Times Area Value Sizing Factor
    VS tower UA mod func air flow ratio, !- U-Factor Times Area Modifier Function of Air Flow Ratio Curve Name
    VS tower UA mod func wetbulb difference, !- U-Factor Times Area Modifier Function of Wetbulb Temperature Difference Curve Name
    VS tower UA mod func water flow ratio; !- U-Factor Times Area Modifier Function of Water Flow Ratio Curve Name


  Curve:Cubic,
    VS tower fan power mod func air flow ratio, !- Name
    0.02 , !- Coefficient1 Constant
    0.0 ,  !- Coefficient2 x
    0.0 ,  !- Coefficient3 x**2
    0.98 , !- Coefficient4 x**3
    0.2,   !- Minimum Value of x
    1.0 ,  !- Maximum Value of x
    0.0 ,  !- Minimum Curve Output
    1.0 ,  !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless;  !- Output Unit Type


  Curve:Quadratic,
    VS tower UA mod func air flow ratio, !- Name
    0.0 , !- Coefficient1 Constant
    1.3 , !- Coefficient2 x
    -0.3 , !- Coefficient3 x**2
    0.2 , !- Minimum Value of x
    1.0 , !- Maximum Value of x
    0.0 , !- Minimum Curve Output
    1.0 , !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless;  !- Output Unit Type


  Curve:Linear,
    VS tower UA mod func wetbulb difference , !- Name
    1.0 , !- Coefficient1 Constant
    0.0081 , !- Coefficient2 x
    -10 , !- Minimum Value of x
    25.0 , !- Maximum Value of x
    0.85 , !- Minimum Curve Output
    1.3 , !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless; !- Output Unit Type


  Curve:Quadratic,
    VS tower UA mod func water flow ratio, !- Name
    0.1082 , !- Coefficient1 Constant
    1.667 , !- Coefficient2 x
    -0.7713 , !- Coefficient3 x**2
    0.3 , !- Minimum Value of x
    1.0 , !- Maximum Value of x
    0.5 , !- Minimum Curve Output
    1.1 , !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless;  !- Output Unit Type
</code></pre>

<h3 id="coolingtowervariablespeedmerkel-outputs">CoolingTower:VariableSpeed:Merkel Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Operating Cells Count []</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Fan Speed Ratio []</p>
</li>
</ul>
<p>A tower uses either mains water or storage tank for make-up water.</p>
<p><em>When mains water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
</ul>
<p><em>When storage tank water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Drift Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]</p>
</li>
</ul>
<p>IF specified:</p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w_2">Cooling Tower Fan Electric Power [W]</h4>
<h4 id="cooling-tower-fan-electric-energy-j_2">Cooling Tower Fan Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-heat-transfer-rate-w_2">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the rate at which heat is removed from the condenser water loop by the tower.</p>
<h4 id="cooling-tower-inlet-temperature-c_2">Cooling Tower Inlet Temperature [C]</h4>
<h4 id="cooling-tower-outlet-temperature-c_2">Cooling Tower Outlet Temperature [C]</h4>
<h4 id="cooling-tower-mass-flow-rate-kgs_2">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>These outputs are the tower water inlet and outlet temperatures, and mass flow rate.</p>
<h4 id="cooling-tower-fan-speed-ratio">Cooling Tower Fan Speed Ratio</h4>
<p>This output is the air flow ratio.  The current air flow rate divided by the design air flow rate with values from 0.0 to 1.0.</p>
<h4 id="cooling-tower-operating-cells-count_2">Cooling Tower Operating Cells Count []</h4>
<p>This represents the number of cells operating at each time step.</p>
<h4 id="cooling-tower-basin-heater-electric-power-w_2">Cooling Tower Basin Heater Electric Power [W]</h4>
<h4 id="cooling-tower-basin-heater-electric-energy-j_2">Cooling Tower Basin Heater Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility</p>
<h4 id="cooling-tower-make-up-water-volume-flow-rate-m3s_2">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-make-up-water-volume-m3_2">Cooling Tower Make Up Water Volume [m3]</h4>
<p>These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.</p>
<h4 id="cooling-tower-water-evaporation-volume-flow-rate-m3s_2">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-evaporation-volume-m3_2">Cooling Tower Water Evaporation Volume [m3]</h4>
<h4 id="cooling-tower-water-drift-volume-flow-rate-m3s_2">Cooling Tower Water Drift Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-drift-volume-m3_2">Cooling Tower Water Drift Volume [m3]</h4>
<h4 id="cooling-tower-water-blowdown-volume-flow-rate-m3s_2">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-blowdown-volume-m3_2">Cooling Tower Water Blowdown Volume [m3]</h4>
<p>These outputs provide the breakdown of the different components of water use during cooling tower operation.</p>
<h4 id="cooling-tower-make-up-mains-water-volume-m3_2">Cooling Tower Make Up Mains Water Volume [m3]</h4>
<p>This is the volume of water drawn from mains service to feed the cooling tower. If a water storage tank is used to provide water to the tower, then the following output variables will also be available.</p>
<h4 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s_2">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-storage-tank-water-volume-m3_2">Cooling Tower Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water provided by the Water Storage Tank.</p>
<h4 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s_2">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-starved-storage-tank-water-volume-m3_2">Cooling Tower Starved Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.</p>
<h3 id="coolingtowervariablespeed">CoolingTower:VariableSpeed</h3>
<p>The variable speed tower model is based on empirical curve fits of manufacturer’s performance data or field measurements. The user specifies tower performance at design conditions, and empirical curves are used to determine the approach temperature and fan power at off-design conditions. The user defines tower performance by entering the inlet air wet-bulb temperature, tower range, and tower approach temperature at the design conditions. The corresponding water flow rate (within ±25% of the tower’s rated water mass flow rate), air flow rate, and fan power must also be specified. The model will account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). Basin heater operation and makeup water usage (due to evaporation, drift, and blowdown) are also modeled.</p>
<p>The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to determine the impact of “free convection” on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the variable-speed tower fan is not turned on. If the exiting water temperature is above the set point after “free convection” is modeled, then the variable-speed tower fan is turned on to reduce the exiting water temperature. Tower fan power is calculated based on the tower air flow rate required to achieve the exiting water set point temperature.</p>
<p>Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a WaterUse:Storage object.</p>
<p>For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.</p>
<p>For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:</p>
<ul>
<li>
<p>Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;</p>
</li>
<li>
<p>Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity</p>
</li>
<li>
<p>BASIN HEATER (we assume that there is a common basin)</p>
</li>
</ul>
<h4 id="field-name_74">Field: Name</h4>
<p>This alpha field contains the identifying name for the variable speed cooling tower.</p>
<h4 id="field-water-inlet-node-name_4">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water inlet node.</p>
<h4 id="field-water-outlet-node-name_3">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the cooling tower’s water outlet node.</p>
<h4 id="field-model-type">Field: Model Type</h4>
<p>This alpha field contains the type of empirical model used to simulate the tower’s thermal performance (approach temperature). Valid choices for this field are “CoolToolsCrossFlow”, “CoolToolsUserDefined”, “YorkCalc”, or “YorkCalcUserDefined”. “CoolToolsCrossFlow” and “YorkCalc” are empirical models with the equation form and model coefficients already defined within EnergyPlus. If “CoolToolsUserDefined” or “YorkCalcUserDefined” is selected, the user must specify a valid Model Coefficient Name in the next input field to reference an appropriate CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc object. If a user-defined model type is selected and the specified Model Coefficient Name is not found in the input data file (idf), then a severe message is issued and the simulation will terminate.</p>
<h4 id="field-model-coefficient-name">Field: Model Coefficient Name</h4>
<p>This alpha field contains the identifying name for the object(s) CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc. A single model coefficient object may be used to define coefficients for multiple variable speed cooling tower objects (i.e., the same name may be used in this input field for more than one variable speed tower). This field is only used when the field Tower Model Type described above is set to “CoolToolsUserDefined” or “YorkCalcUserDefined”, and should be left blank otherwise.</p>
<h4 id="field-design-inlet-air-wet-bulb-temperature">Field: Design Inlet Air Wet-Bulb Temperature</h4>
<p>This numeric field specifies the inlet air wet-bulb temperature (˚C) at design conditions. This design temperature should correspond with the design values for range temperature, approach temperature, water flow rate, and air flow rate specified in the following fields. The minimum value for this field is 20˚C and the default value is 25.6˚C if this field is left blank.</p>
<h4 id="field-design-approach-temperature">Field: Design Approach Temperature</h4>
<p>This numeric field specifies the tower approach temperature (˚C) at design conditions. The approach temperature is the outlet water temperature minus the inlet air wet-bulb temperature. The design approach temperature should correspond with the design values for inlet air wet-bulb temperature, range temperature, water flow rate, and air flow rate specified for this tower. The value for this field must be greater than 0˚C and the default value is 3.9˚C if this field is left blank.</p>
<h4 id="field-design-range-temperature">Field: Design Range Temperature</h4>
<p>This numeric field specifies the range temperature (˚C) at design conditions. The range temperature is defined as the inlet water temperature minus the outlet water temperature. The design range temperature should correspond with the design values for inlet air wet-bulb temperature, approach temperature, water flow rate, and air flow rate specified for this tower. The value for this field must be greater than 0˚C and the default value is 5.6˚C if this field is left blank.</p>
<h4 id="field-design-water-flow-rate_4">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. The value entered should be within ±25% of the tower’s rated water mass flow rate as specified by the manufacturer if Model Type is “CoolToolsCrossFlow” or “YorkCalc”. This constraint may be different for Model Type “CoolToolsUserDefined” or “YorkCalcUserDefined” (ref. CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc).</p>
<p>This value is the flow rate of the condenser loop water being cooled by the tower. A value greater than zero must be specified or this field can be autosized. A Plant Sizing object must be defined if the field is autosized and the design water flow rate is then derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). The design water flow rate should correspond with the design values specified for the inlet air wet-bulb temperature, approach temperature, range temperature, and air flow rate. When this field is not autosized, the condenser loop flow rate specified in other objects should be within ±25% of the tower’s rated water flow rate (different range is permissible if Model Type is “User Defined”).</p>
<h4 id="field-design-air-flow-rate_2">Field: Design Air Flow Rate</h4>
<p>This numeric field contains the design (maximum) air flow rate through the tower in m<sup>3</sup>/s. A value greater than zero must be specified or this field can be autosized. Autosizing of this field does not require a Plant Sizing object since the design air flow rate is assumed to be the design fan power multiplied by a total fan efficiency of 0.5 and divided by a fan pressure rise of 190 Pascals. A correction for altitude is also included as follows:</p>
<div>\[Design\;Air\;Flow\;Rate = \frac{{0.5(Fan\;power\;at\;Design\;Air\;Flow\;Rate)}}{{190.}}\left( {\frac{{101325.}}{{{P_{atm}}}}} \right)\]</div>

<h4 id="field-design-fan-power_1">Field: Design Fan Power</h4>
<p>This numeric field contains the fan power in watts at the design (maximum) air flow rate through the tower. A value greater than zero must be specified or this field can be autosized. If autosized, a Plant Sizing object must be defined and the fan power is calculated as follows:</p>
<div>\[Design\,fan\;power = 0.0105\cdot {\rho_{water}}\cdot {C_{p,water}}\cdot Design\;Water\;Flow\;Rate\cdot Design\;Loop\Delta T\]</div>

<h4 id="field-fan-power-ratio-function-of-air-flow-rate-ratio-curve-name">Field: Fan Power Ratio Function of Air Flow Rate Ratio Curve Name</h4>
<p>This alpha field contains the curve object name for fan power ratio (fan power/design fan power) as a function of air flow rate ratio (air flow rate/design air flow rate) [ref. Performance Curves]. The curve object must be a cubic curve and should be normalized to 1.0 at an air flow rate ratio of 1.0. If this field is left blank, a theoretical fan curve is assumed where fan power ratio is directly proportional to the air flow rate ratio cubed.</p>
<h4 id="field-minimum-air-flow-rate-ratio_1">Field: Minimum Air Flow Rate Ratio</h4>
<p>This numeric field contains the minimum air flow rate ratio. The tower fan is allowed to operate between the ratio defined here and a maximum air flow rate ratio of 1.0 (which corresponds to the design [maximum] tower air flow rate). Below this value, the tower is assumed to operate either in the “free convection” regime with the tower fan off, or the tower fan is cycled on/off to maintain the exiting water set point temperature. The minimum air flow rate ratio must be greater than or equal to 0.2 and less than or equal to 0.5, with a default value of 0.2 if the field is left blank.</p>
<h4 id="field-fraction-of-tower-capacity-in-free-convection-regime">Field: Fraction of Tower Capacity in Free Convection Regime</h4>
<p>This numeric field contains the fraction of tower capacity available in the free convection regime (i.e., when the tower fan is off but water continues to flow through the tower). The tower fan does not operate when the free convection tower capacity is able to meet or exceed the exiting water set point temperature. The air flow rate through the tower in the free convection regime is assumed to be this same fraction of the tower design air flow rate. The fraction of tower capacity in free convection regime must be greater than or equal to 0 and less than or equal to 0.2, with a default value of 0.125 if this field is left blank.</p>
<h4 id="field-basin-heater-capacity_8">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_8">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name_8">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.</p>
<h4 id="field-evaporation-loss-mode_3">Field: Evaporation Loss Mode</h4>
<p>This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: ‘LossFactor’ or ‘SaturatedExit’. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).</p>
<h4 id="field-evaporation-loss-factor_3">Field: Evaporation Loss Factor</h4>
<p>This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.</p>
<h4 id="field-drift-loss-percent_3">Field: Drift Loss Percent</h4>
<p>This numeric field contains the percent (%) of design water flow rate lost to the atmosphere at the design air flow rate due to drift, which is water droplets that are entrained in the airstream as it passes through the tower. Drift is assumed to vary directly with tower air flow rate ratio, and is in addition to the amount of water lost to the atmosphere due to evaporation and/or blowdown. Typical values for water usage due to drift are from 0.05 to 0.2% of the total water circulation rate with currently-available drift eliminators from tower manufacturers. The value entered in this field must be greater than or equal to zero, and the default is zero if the field is left blank.</p>
<h4 id="field-blowdown-calculation-mode_3">Field: Blowdown Calculation Mode</h4>
<p>This field specifies which method is used to determine blowdown rates. There two options ‘ConcentrationRatio’ or ‘ScheduledRate’. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
<h4 id="field-blowdown-concentration-ratio_3">Field: Blowdown Concentration Ratio</h4>
<p>This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.</p>
<h4 id="field-blowdown-makeup-water-usage-schedule-name_3">Field: Blowdown Makeup Water Usage Schedule Name</h4>
<p>This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the condenser loop of mineral scale build-up and other contaminants. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).</p>
<h4 id="field-supply-water-storage-tank-name_3">Field: Supply Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUser:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
<h4 id="field-outdoor-air-inlet-node-name_3">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-number-of-cells_3">Field: Number of Cells</h4>
<p>This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower</p>
<h4 id="field-cell-control_3">Field: Cell Control</h4>
<p>This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:</p>
<p><strong>MinimalCell</strong>: the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the <em>Maximum Water Flow Rate Fraction.</em></p>
<p><strong>MaximalCel</strong> : As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the <em>Minimum Water Flow Rate Fraction</em>.</p>
<h4 id="field-cell-minimum-water-flow-rate-fraction_3">Field: Cell Minimum Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.</p>
<h4 id="field-cell-maximum-water-flow-rate-fraction_3">Field: Cell Maximum  Water Flow Rate Fraction</h4>
<p>This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.</p>
<h4 id="field-sizing-factor_15">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the inputs that would be altered by the sizing factor are:</p>
<p>1.    Design Water Flow Rate;</p>
<p>2.    Design Air Flow Rate;</p>
<p>3.    Design Fan Power.</p>
<p>An example IDF specification for this object is shown below:</p>
<pre><code class="idf">CoolingTower:VariableSpeed,
  Big Tower1,  !- Tower Name
  Condenser 1 Inlet Node,  !- Water Inlet Node Name
  Condenser 1 Outlet Node,  !- Water Outlet Node Name
  YorkCalc,  !- Tower Model Type
  ,  !- Tower Model Coefficient Name
  25.5556,  !- Design Inlet Air Wet-Bulb Temperature {C}
  3.8889,  !- Design Approach Temperature {C}
  5.5556,  !- Design Range Temperature {C}
  0.0015,  !- Design Water Flow Rate {m3/s}
  1.6435,  !- Design Air Flow Rate {m3/s}
  275,  !- Design Fan Power {W}
  FanRatioCurve,  !- Fan Power Ratio - function of Air Flow Rate Curve Name
  0.2,  !- Minimum Air Flow Rate Ratio
  0.125,  !- Fraction of Tower Capacity in Free Convection Regime
  450.0,  !- Basin Heater Capacity {W/K}
  4.5,  !- Basin Heater Set Point Temperature {C}
  BasinSchedule,  !- Basin Heater Operating Schedule Name
  SaturatedExit,  !- Evaporation Loss Mode
  ,  !- Evaporation Loss Factor
  0.05,  !- Makeup Water Usage due to Drift {percent}
  ScheduledRate,  !- Blowdown Calculation Mode
  BlowDownSchedule,  !- Schedule Name for Makeup Water Usage due to Blowdown
  ,  !- Name of Water Storage Tank for Supply
  ,  !- Outdoor Air Inlet Node Name
  4, !- Number of Cells
  MinimalCell, !- Cell Control
  ,  !- Cell Minimum Water Flow Rate Fraction
  ,  !- Cell Maximum Water Flow Rate Fraction
  1.000 ;  !- Sizing Factor
</code></pre>

<h3 id="variable-speed-cooling-tower-outputs">Variable Speed Cooling Tower Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Fan Part Load Ratio</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Air Flow Rate Ratio</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Operating Cells Count</p>
</li>
</ul>
<p>A tower uses either mains water or storage tank for make-up water.</p>
<p><em>When mains water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
</ul>
<p><em>When storage tank water is used:</em></p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Drift Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]</p>
</li>
</ul>
<p>IF specified:</p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Basin Heater Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w_3">Cooling Tower Fan Electric Power [W]</h4>
<h4 id="cooling-tower-fan-electric-energy-j_3">Cooling Tower Fan Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower fan. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-fan-part-load-ratio">Cooling Tower Fan Part Load Ratio []</h4>
<p>This is the on/off cycling rate of the tower fan when free convection cannot meet the set point temperature and the tower capacity at the minimum air flow rate ratio drives the tower exiting water temperature below the set point temperature. The fan part-load ratio is calculated as the ratio of the exiting water temperature in the free convection regime minus the exiting water temperature set point divided by the exiting water temperature in the free convection regime minus the exiting water temperature at the minimum air flow rate ratio. If tower air flow is at or above the minimum air flow rate ratio, then the tower fan part-load ratio is 1.0.</p>
<h4 id="cooling-tower-heat-transfer-rate-w_3">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the rate at which heat is removed from the condenser water loop by the tower.</p>
<h4 id="cooling-tower-inlet-temperature-c_3">Cooling Tower Inlet Temperature [C]</h4>
<h4 id="cooling-tower-outlet-temperature-c_3">Cooling Tower Outlet Temperature [C]</h4>
<h4 id="cooling-tower-mass-flow-rate-kgs_3">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>These outputs are the tower water inlet and outlet temperatures, and mass flow rate of the circulating condenser water loop.</p>
<h4 id="cooling-tower-air-flow-rate-ratio">Cooling Tower Air Flow Rate Ratio []</h4>
<p>This is the ratio of air flow through the tower to the design air flow rate. During times when the tower can maintain the condenser loop set point temperature using free convection (when the fan in not operating), the air flow rate ratio is assumed to be equal to the field Fraction of Tower Capacity in Free Convection Regime. During times when the fan cycles on/off to maintain the outlet water set point temperature, the air flow rate ratio is calculated as the summation of Fan Part-Load Ratio multiplied by the Minimum Air Flow Rate Ratio and (1.0 - Fan Part-Load Ratio) multiplied by the fraction of Tower Capacity in Free Convection Regime.</p>
<h4 id="cooling-tower-basin-heater-electric-power-w_3">Cooling Tower Basin Heater Electric Power [W]</h4>
<h4 id="cooling-tower-basin-heater-electric-energy-j_3">Cooling Tower Basin Heater Electric Energy [J]</h4>
<p>These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-make-up-water-volume-flow-rate-m3s_3">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-make-up-water-volume-m3_3">Cooling Tower Make Up Water Volume [m3]</h4>
<p>These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.</p>
<h4 id="cooling-tower-water-evaporation-volume-flow-rate-m3s_3">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-evaporation-volume-m3_3">Cooling Tower Water Evaporation Volume [m3]</h4>
<h4 id="cooling-tower-water-drift-volume-flow-rate-m3s_3">Cooling Tower Water Drift Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-drift-volume-m3_3">Cooling Tower Water Drift Volume [m3]</h4>
<h4 id="cooling-tower-water-blowdown-volume-flow-rate-m3s_3">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-blowdown-volume-m3_3">Cooling Tower Water Blowdown Volume [m3]</h4>
<p>These outputs provide the breakdown of the different components of water use during cooling tower operation.</p>
<h4 id="cooling-tower-make-up-mains-water-volume-m3_3">Cooling Tower Make Up Mains Water Volume [m3]</h4>
<p>This is the volume of water drawn from mains service to feed the cooling tower.  If a water storage tank is used to provide water to the tower, then the following output variables will also be available.</p>
<h4 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s_3">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-storage-tank-water-volume-m3_3">Cooling Tower Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water provided by the Water Storage Tank.</p>
<h4 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s_3">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-starved-storage-tank-water-volume-m3_3">Cooling Tower Starved Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.</p>
<h4 id="cooling-tower-operating-cells-count_3">Cooling Tower Operating Cells Count []</h4>
<p>This represents the number of cells operating at each time step.</p>
<h3 id="coolingtowerperformancecooltools">CoolingTowerPerformance:CoolTools</h3>
<p>Variable speed cooling towers can be modeled by EnergyPlus with user-selectable performance based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations.The empirical CoolTools tower correlation uses a set of 35 coefficients to model the thermal performance (approach temperature) of a cooling tower based on four independent variables. If the user specifies Model Type = CoolToolsCrossFlow in the CoolingTower:VariableSpeed object, then the 35 coefficients derived for the CoolTools simulation model are used and these coefficients are already defined within EnergyPlus. If the user specifies Model Type = CoolToolsUserDefined, then the user must enter a CoolingTowerPerformance:CoolTools object to define the 35 coefficients that will be used by the CoolTools correlation.</p>
<p>The user must specify a name for the model coefficient object, and this name must be used in the CoolingTower:VariableSpeed object (field Model Coefficient Name) to tell the program to use these coefficients. Next, the user enters the minimum and maximum values for inlet air wet-bulb temperature, range temperature, approach temperature, and water mass flow rate ratio to specify the valid range for which the model coefficients were derived. For all of these variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range specified. For approach and range, the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used.</p>
<p>The CoolTools correlation has four independent variables: inlet air wet-bulb temperature (Twb), tower range temperature (Tr), water flow rate ratio (FRwater), and air flow rate ratio (FRair). Temperatures are in units of ˚C and flow rate ratios are dimensionless (actual flow rate divided by design flow rate). Using these independent variables, tower approach temperature (˚C) is calculated as follows:</p>
<p>Approach =   Coeff(1)  +  Coeff(2)•FRair  +  Coeff(3)•(FRair)<sup>2</sup>  +</p>
<p>Coeff(4)•(FRair)<sup>3</sup>  +  Coeff(5)•FRwater  +</p>
<p>Coeff(6)•FRair•FRwater  +  Coeff(7)•(FRair)<sup>2</sup>•FRwater  +</p>
<p>Coeff(8)•(FRwater)<sup>2</sup>  +  Coeff(9)•FRair•(FRwater)<sup>2</sup>  +</p>
<p>Coeff(10)•(FRwater)<sup>3</sup>  +  Coeff(11)•Twb  +  Coeff(12)•FRair•Twb  +</p>
<p>Coeff(13)•(FRair)<sup>2</sup>•Twb  +  Coeff(14)•FRwater•Twb  +</p>
<p>Coeff(15)•FRair•FRwater•Twb  +  Coeff(16)•(FRwater)<sup>2</sup>•Twb  +</p>
<p>Coeff(17)•(Twb)<sup>2</sup>  +  Coeff(18)•FRair•(Twb)<sup>2</sup>  +</p>
<p>Coeff(19)•FRwater•(Twb)<sup>2</sup>  +  Coeff(20)•(Twb)<sup>3</sup>  +  Coeff(21)•Tr  +</p>
<p>Coeff(22)•FRair•Tr  +  Coeff(23)•FRair•FRair•Tr  +</p>
<p>Coeff(24)•FRwater•Tr  +  Coeff(25)•FRair•FRwater•Tr  +</p>
<p>Coeff(26)•(FRwater)<sup>2</sup>•Tr  +  Coeff(27)•Twb•Tr  +</p>
<p>Coeff(28)•FRair•Twb•Tr  +  Coeff(29)•FRwater•Twb•Tr  +</p>
<p>Coeff(30)•(Twb)<sup>2</sup>•Tr  +  Coeff(31)•(Tr)<sup>2</sup> + Coeff(32)•FRair•(Tr)<sup>2 </sup> +</p>
<p>Coeff(33)•FRwater•(Tr)<sup>2 </sup> +  Coeff(34)•Twb•(Tr)<sup>2 </sup> +  Coeff(35)•(Tr)<sup>3</sup></p>
<p>This object allows the user to specify model coefficients for use with the CoolTools correlation shown above. It is recommended that a broad set of cooling tower performance data be used to generate these model coefficients. The data set used to create the model coefficients should cover the entire range of water and air flow rate ratios and inlet air wet-bulb, range, and approach temperatures expected during the simulation.</p>
<h4 id="field-name_75">Field: Name</h4>
<p>This alpha field contains the identifying name for the variable speed cooling tower model coefficients.</p>
<h4 id="field-minimum-inlet-air-wet-bulb-temperature">Field: Minimum Inlet Air Wet-Bulb Temperature</h4>
<p>This numeric field contains the minimum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures less than this value will not be used; instead, the minimum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.</p>
<h4 id="field-maximum-inlet-air-wet-bulb-temperature">Field: Maximum Inlet Air Wet-Bulb Temperature</h4>
<p>This numeric field contains the maximum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures greater than this value will not be used; instead, the maximum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.</p>
<h4 id="field-minimum-range-temperature">Field: Minimum Range Temperature</h4>
<p>This numeric field contains the minimum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is less than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
<h4 id="field-maximum-range-temperature">Field: Maximum Range Temperature</h4>
<p>This numeric field contains the maximum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is greater than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
<h4 id="field-minimum-approach-temperature">Field: Minimum Approach Temperature</h4>
<p>This numeric field contains the minimum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is less than this value then the calculated value is still used but a warning will be issued.</p>
<h4 id="field-maximum-approach-temperature">Field: Maximum Approach Temperature</h4>
<p>This numeric field contains the maximum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is greater than this value then the calculated value is still used but a warning will be issued.</p>
<h4 id="field-minimum-water-flow-rate-ratio">Field: Minimum Water Flow Rate Ratio</h4>
<p>This numeric field contains the minimum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios less than this value will not be used; instead, the minimum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
<h4 id="field-maximum-water-flow-rate-ratio">Field: Maximum Water Flow Rate Ratio</h4>
<p>This numeric field contains the maximum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios greater than this value will not be used; instead, the maximum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
<h4 id="field-coefficient-1-to-35">Field: Coefficient 1 to 35</h4>
<p>These numeric fields contain the coefficients to be used by the CoolTools approach temperature correlation shown above.</p>
<p>An example IDF specification for this object is shown below:</p>
<pre><code class="idf">CoolingTowerPerformance:CoolTools,
 CoolTools CrossFlow Default Model, !- Tower Model Coefficient Name
     -1.0,               !- Minimum Inlet Air Wet-Bulb Temperature {C}
     26.6667,            !- Maximum Inlet Air Wet-Bulb Temperature {C}
     1.1111,             !- Minimum Range Temperature {C}
     11.1111,            !- Maximum Range Temperature {C}
     1.1111,             !- Minimum Approach Temperature {C}
     11.1111,            !- Maximum Approach Temperature {C}
     0.75,               !- Minimum Water Flow Rate Ratio
     1.25,               !- Maximum Water Flow Rate Ratio
     0.52049709836241,                !- Coefficient 1
   -10.617046395344,                  !- Coefficient 2
    10.7292974722538,                 !- Coefficient 3
    -2.74988377158227,                !- Coefficient 4
     4.73629943913743,                !- Coefficient 5
    -8.25759700874711,                !- Coefficient 6
     1.57640938114136,                !- Coefficient 7
     6.51119643791324,                !- Coefficient 8
     1.50433525206692,                !- Coefficient 9
    -3.2888529287801,                 !- Coefficient 10
     0.0257786145353773,              !- Coefficient 11
     0.182464289315254,               !- Coefficient 12
    -0.0818947291400898,              !- Coefficient 13
    -0.215010003996285,               !- Coefficient 14
     0.0186741309635284,              !- Coefficient 15
     0.0536824177590012,              !- Coefficient 16
    -0.00270968955115031,             !- Coefficient 17
     0.00112277498589279,             !- Coefficient 18
    -0.00127758497497718,             !- Coefficient 19
     0.0000760420796601607,           !- Coefficient 20
     1.43600088336017,                !- Coefficient 21
    -0.5198695909109,                 !- Coefficient 22
     0.117339576910507,               !- Coefficient 23
     1.50492810819924,                !- Coefficient 24
    -0.135898905926974,               !- Coefficient 25
    -0.152577581866506,               !- Coefficient 26
    -0.0533843828114562,              !- Coefficient 27
     0.00493294869565511,             !- Coefficient 28
    -0.00796260394174197,             !- Coefficient 29
     0.000222619828621544,            !- Coefficient 30
    -0.0543952001568055,              !- Coefficient 31
     0.00474266879161693,             !- Coefficient 32
    -0.0185854671815598,              !- Coefficient 33
     0.00115667701293848,             !- Coefficient 34
     0.000807370664460284;            !- Coefficient 35
</code></pre>

<h3 id="coolingtowerperformancecooltools-outputs">CoolingTowerPerformance:CoolTools Outputs</h3>
<p>No additional cooling tower output variables are output when this object is used.</p>
<h3 id="coolingtowerperformanceyorkcalc">CoolingTowerPerformance:YorkCalc</h3>
<p>Variable speed cooling towers can be modeled by EnergyPlus with user-selectable performance based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations.The empirical YorkCalc tower correlation uses a set of 27 coefficients to model the thermal performance (approach temperature) of a variable speed cooling tower based on three independent variables. If the user specifies Tower Model Type = YorkCalc in the CoolingTower:VariableSpeed object, then the 27 coefficients derived for the YorkCalc simulation model are used and these coefficients are already defined within EnergyPlus. If the user specifies Tower Model Type = YorkCalcUserDefined, then the user must enter a CoolingTowerPerformance:YorkCalc object to define the 27 coefficients that will be used by the YorkCalc correlation.</p>
<p>The user must specify a name for the model coefficient object, and this name must be used in the CoolingTower:VariableSpeed object (field Model Coefficient Name) to tell the program to use these coefficients. Next, the user enters the minimum and maximum values for inlet air wet-bulb temperature, range temperature, approach temperature, and water mass flow rate ratio to specify the valid range for which the model coefficients were derived. The user also specifies the maximum valid liquid-to-gas ratio. For all of these variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range specified. For approach, range, and liquid-to-gas ratio the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used.</p>
<p>The YorkCalc correlation has three independent variables: inlet air wet-bulb temperature (Twb), tower range temperature (Tr), and the liquid-to-gas ratio (ratio of water flow rate ratio to air flow rate ratio = LGRatio). Temperatures are in units of ˚C and liquid-to-gas ratio is dimensionless. Using these independent variables, an approach temperature (˚C) is calculated as follows:</p>
<p>Approach =      Coeff(1)  +  Coeff(2)•Twb  +  Coeff(3)•Twb<sup>2 </sup> +  Coeff(4)•Tr  +</p>
<p>Coeff(5)•Twb•Tr  +  Coeff(6)•Twb<sup>2</sup>•Tr  +  Coeff(7)•Tr<sup>2</sup>  +</p>
<p>Coeff(8)•Twb•Tr<sup>2 </sup> +  Coeff(9)•Twb<sup>2</sup>•Tr<sup>2</sup> + Coeff(10)•LGRatio  +</p>
<p>Coeff(11)•Twb•LGRatio  +  Coeff(12)•Twb<sup>2</sup>•LGRatio  +</p>
<p>Coeff(13)•Tr•LGRatio  +  Coeff(14)•Twb•Tr•LGRatio  +</p>
<p>Coeff(15)•Twb<sup>2</sup>•Tr•LGRatio  +  Coeff(16)•Tr<sup>2</sup>•LGRatio  +</p>
<p>Coeff(17)•Twb•Tr<sup>2</sup>•LGRatio  +  Coeff(18)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio +</p>
<p>Coeff(19)•LGRatio<sup>2 </sup> +  Coeff(20)•Twb•LGRatio<sup>2</sup>  +</p>
<p>Coeff(21)• Twb<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(22)•Tr•LGRatio<sup>2 </sup> +</p>
<p>Coeff(23)•Twb•Tr•LGRatio<sup>2 </sup> +  Coeff(24)•Twb<sup>2</sup>•Tr•LGRatio<sup>2 </sup> +</p>
<p>Coeff(25)•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(26)•Twb•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +</p>
<p>Coeff(27)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio<sup>2</sup></p>
<p>This object allows the user to specify model coefficients for use with the YorkCalc correlation shown above. It is recommended that a broad set of cooling tower performance data be used to generate these model coefficients. The data set used to create the model coefficients should cover the entire range of water and air flow rate ratios and inlet air wet-bulb, range, and approach temperatures expected during the simulation.</p>
<h4 id="field-name_76">Field: Name</h4>
<p>This alpha field contains the identifying name for the variable speed cooling tower model coefficients.</p>
<h4 id="field-minimum-inlet-air-wet-bulb-temperature_1">Field: Minimum Inlet Air Wet-Bulb Temperature</h4>
<p>This numeric field contains the minimum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures less than this value will not be used; instead, the minimum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.</p>
<h4 id="field-maximum-inlet-air-wet-bulb-temperature_1">Field: Maximum Inlet Air Wet-Bulb Temperature</h4>
<p>This numeric field contains the maximum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures greater than this value will not be used; instead, the maximum inlet air wet-bulb temperature specified here will be used by the model and a warning will be issued.</p>
<h4 id="field-minimum-range-temperature_1">Field: Minimum Range Temperature</h4>
<p>This numeric field contains the minimum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is less than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
<h4 id="field-maximum-range-temperature_1">Field: Maximum Range Temperature</h4>
<p>This numeric field contains the maximum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is greater than this value the actual range temperature is still passed to the empirical model but a warning will be issued.</p>
<h4 id="field-minimum-approach-temperature_1">Field: Minimum Approach Temperature</h4>
<p>This numeric field contains the minimum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is less than this value then the calculated value is still used but a warning will be issued.</p>
<h4 id="field-maximum-approach-temperature_1">Field: Maximum Approach Temperature</h4>
<p>This numeric field contains the maximum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is greater than this value then the calculated value is still used but a warning will be issued.</p>
<h4 id="field-minimum-water-flow-rate-ratio_1">Field: Minimum Water Flow Rate Ratio</h4>
<p>This numeric field contains the minimum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios less than this value will not be used; instead, the minimum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
<h4 id="field-maximum-water-flow-rate-ratio_1">Field: Maximum Water Flow Rate Ratio</h4>
<p>This numeric field contains the maximum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios greater than this value will not be used; instead, the maximum water flow rate ratio specified here will be used by the model and a warning will be issued.</p>
<h4 id="field-maximum-liquid-to-gas-ratio">Field: Maximum Liquid to Gas Ratio</h4>
<p>This numeric field contains the maximum liquid-to-gas ratio (ratio of actual water flow rate ratio [capped to be within the minimum/maximum water flow rate ratio defined above as necessary] to actual air flow rate ratio) to be used by the empirical model. If the liquid-to-gas ratio is greater than this value the actual liquid to gas ratio is still passed to the empirical model but a warning will be issued.</p>
<h4 id="field-coefficient-1-to-27">Field: Coefficient 1 to 27</h4>
<p>These numeric fields contain the coefficients to be used by the YorkCalc approach temperature correlation shown above.</p>
<p>An example IDF specification for this object is shown below:</p>
<pre><code class="idf">CoolingTowerPerformance:YorkCalc
 YorkCalc Default Tower Model, !- Tower Model Coefficient Name
     -34.4,              !- Minimum Inlet Air Wet-Bulb Temperature {C}
     26.6667,            !- Maximum Inlet Air Wet-Bulb Temperature {C}
     1.1111,             !- Minimum Range Temperature {C}
     22.2222,            !- Maximum Range Temperature {C}
     1.1111,             !- Minimum Approach Temperature {C}
     40.0,               !- Maximum Approach Temperature {C}
     0.75,               !- Minimum Water Flow Rate Ratio
     1.25,               !- Maximum Water Flow Rate Ratio
     8.0,                !- Maximum Liquid to Gas Ratio
    -0.359741205,                     !- Coefficient 1
    -0.055053608,                     !- Coefficient 2
     0.0023850432,                    !- Coefficient 3
     0.173926877,                     !- Coefficient 4
    -0.0248473764,                    !- Coefficient 5
     0.00048430224,                   !- Coefficient 6
    -0.005589849456,                  !- Coefficient 7
     0.0005770079712,                 !- Coefficient 8
    -0.00001342427256,                !- Coefficient 9
     2.84765801111111,                !- Coefficient 10
    -0.121765149,                     !- Coefficient 11
     0.0014599242,                    !- Coefficient 12
     1.680428651,                     !- Coefficient 13
    -0.0166920786,                    !- Coefficient 14
    -0.0007190532,                    !- Coefficient 15
    -0.025485194448,                  !- Coefficient 16
     0.0000487491696,                 !- Coefficient 17
     0.00002719234152,                !- Coefficient 18
    -0.0653766255555556,              !- Coefficient 19
    -0.002278167,                     !- Coefficient 20
     0.0002500254,                    !- Coefficient 21
    -0.0910565458,                    !- Coefficient 22
     0.00318176316,                   !- Coefficient 23
     0.000038621772,                  !- Coefficient 24
    -0.0034285382352,                 !- Coefficient 25
     0.00000856589904,                !- Coefficient 26
    -0.000001516821552;               !- Coefficient 27
</code></pre>

<h3 id="coolingtowerperformanceyorkcalc-outputs">CoolingTowerPerformance:YorkCalc Outputs</h3>
<p>No additional cooling tower output variables are output when this object is used.</p>
<h3 id="evaporativefluidcoolersinglespeed">EvaporativeFluidCooler:SingleSpeed</h3>
<p>Evaporative fluid coolers are components that may be assigned to condenser loops. The Evaporative fluid cooler is modeled as a counter flow heat exchanger with single-speed fans (induced draft configuration). The user must define fluid cooler performance via one of three methods: design heat transfer coefficient-area product (UA) and design water flow rate, or standard fluid cooler design capacity at a specific rating point or design capacity at non standard conditions. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.</p>
<p>The evaporative fluid cooler seeks to maintain the temperature of the water exiting the evaporative fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to see whether inlet water temperature is at or below the set point. If so, then the fluid cooler fan is not turned on and all the flow goes through bypass. If the inlet water temperature is above the set point then the fluid cooler fan is turned on to reduce the exiting water temperature to the set point. If the capacity control is FanCycling, the model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan on for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account. If the capacity control is FluidBypass, the model determines the fraction of water flow to be bypassed while the remaining water goes through the fluid cooler cooling media and gets cooled, then the two water flows mix to meet the setpoint temperature. In this case, the fan runs at full speed for the entire timestep.</p>
<p>Evaporative fluid coolers consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the fluid coolers. For this purpose, the last seven input fields can either be provided in the input or if nothing is specified then the default values for these fields will be used. These fields provide the methods of controlling details of the water consumption calculations. The user can specify connections to the rest of the building’s water system by providing the name of a water storage tanks (i.e. WaterUse:Storage objects). The schematic of the system is shown below:</p>
<p><img alt="EvaporativeFluidCooler" src="../../InputOutputReference/media/image201.svg" /></p>
<p>Figure 82. Schematic diagram for evaporative fluid cooler</p>
<p>Where,</p>
<ul>
<li>
<p>h = Enthalpy (j/kg-K)</p>
</li>
<li>
<p>m = mass flow rate (kg/s)</p>
</li>
<li>
<p>Subscripts</p>
</li>
<li>
<p>a = air</p>
</li>
<li>
<p>w = water</p>
</li>
<li>
<p>wb = wet-bulb</p>
</li>
<li>
<p>in = inlet</p>
</li>
<li>
<p>out= outlet</p>
</li>
</ul>
<h4 id="field-name_77">Field: Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler.</p>
<h4 id="field-water-inlet-node-name_5">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler’s water inlet node.</p>
<h4 id="field-water-outlet-node-name_4">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler’s water outlet node.</p>
<h4 id="field-design-air-flow-rate_3">Field: Design Air Flow Rate</h4>
<p>This numeric field contains the design air flow rate induced by the fluid cooler fan in m<sup>3</sup>/s. The field must contain a value greater than zero regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for autosizing calculations.</p>
<h4 id="field-design-air-flow-rate-fan-power">Field: Design Air Flow Rate Fan Power</h4>
<p>This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. The field must contain a value greater than zero regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for autosizing calculations.</p>
<h4 id="field-design-spray-water-flow-rate">Field: Design Spray Water Flow Rate</h4>
<p>This numeric field contains the design spray water flow rate through the fluid cooler in m<sup>3</sup>/s. A value greater than zero must be specified regardless of the performance input method,</p>
<h4 id="field-performance-input-method_3">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “StandardDesignCapacity” or “UserSpecifiedDesignCapacity”.</p>
<h4 id="field-outdoor-air-inlet-node-name_4">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-heat-rejection-capacity-and-nominal-capacity-sizing-ratio_3">Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio</h4>
<p>This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.</p>
<h4 id="field-standard-design-capacity">Field: Standard Design Capacity</h4>
<p>This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). 125% of this capacity gives the actual fluid cooler heat rejection at these operating conditions (based on historical assumption that the evaporative fluid cooler must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. CondenserLoop object).</p>
<h4 id="field-design-air-flow-rate-u-factor-times-area-value_1">Field: Design Air Flow Rate U-factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other performance input methods, this field is ignored.</p>
<h4 id="field-design-water-flow-rate_5">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. This field is ignored for the “StandardDesignCapacity” performance input method. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).</p>
<h4 id="field-user-specified-design-capacity">Field: User Specified Design Capacity</h4>
<p>This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="fielddesign-entering-water-temperature">Field:Design Entering Water Temperature</h4>
<p>This numeric field contains entering water temperature at nominal conditions in degrees Celsius. The design entering water temperature must be greater than the design entering air temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="fielddesign-entering-air-temperature">Field:Design Entering Air Temperature</h4>
<p>This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. The design entering air temperature must be greater than the design entering air wet-bulb temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="fielddesign-entering-air-wet-bulb-temperature">Field:Design Entering Air Wet-bulb Temperature</h4>
<p>This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="field-capacity-control">Field: Capacity Control</h4>
<p>This alpha field contains the cooling capacity control for the evaporative fluid cooler. Two choices are available: FanCycling and FluidBypass. During part-load conditions, there are two ways to maintain the exiting water temperature at the setpoint: either cycling the evaporative fluid cooler fan, or bypassing portion of the evaporative fluid cooler water with a three-way valve. For FluidBypass, the evaporative fluid cooler fan still runs at full speed for the entire timestep, but only portion of the water flow goes through the evaporative fluid cooler media to get cooled while the remaining portion of the water flow gets bypassed. Two water flows then mix at the common water sump to meet the setpoint temperature.</p>
<h4 id="field-sizing-factor_16">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:</p>
<p>1.   Design Water Flow Rate;</p>
<p>2.   Design Air Flow Rate;</p>
<p>3.   Fan Power at Design Air Flow Rate;</p>
<p>4.   U-Factor Times Area Value at Design Air Flow Rate;</p>
<p>Note that the U-Factor Times Area Value at Design Air Flow Rate is not multiplied by the Sizing Factor. Instead the design evaporative fluid cooler load is multiplied by the sizing factor and the design UA then calculated as usual.</p>
<h4 id="field-evaporation-loss-mode_4">Field: Evaporation Loss Mode</h4>
<p>This field is used to choose which method is used to model the amount of water evaporated by the evaporative fluid cooler. There are two options: LossFactor or SaturatedExit. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the evaporative fluid cooler is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the evaporative fluid cooler model (and does not require additional user input).</p>
<h4 id="field-evaporation-loss-factor_4">Field: Evaporation Loss Factor</h4>
<p>This field is used to specify the rate of water evaporated from the evaporative fluid cooler and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Empirical correlation is used to calculate default loss factor if it not explicitly specified in the input file.</p>
<h4 id="field-drift-loss-percent_4">Field: Drift Loss Percent</h4>
<p>This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
<h4 id="field-blowdown-calculation-mode_4">Field: Blowdown Calculation Mode</h4>
<p>This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
<h4 id="field-blowdown-concentration-ratio_4">Field: Blowdown Concentration Ratio</h4>
<p>This field is used to dynamically adjust the rate of blowdown in the evaporative fluid cooler as a function of the rate of evaporation. Blowdown is water intentionally drained from the evaporative fluid cooler in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
<h4 id="field-blowdown-makeup-water-usage-schedule-name_4">Field: Blowdown Makeup Water Usage Schedule Name</h4>
<p>This alpha field contains the name of the schedule used to define the amount of water (m3/s) flushed from the basin on a periodic basis to purge the evaporative fluid cooler of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the evaporative fluid cooler is active and water is flowing through the evaporative fluid cooler (regardless of the water usage defined by this schedule).</p>
<h4 id="field-supply-water-storage-tank-name_4">Field: Supply Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the evaporative fluid cooler obtains water used for evaporative cooling. If blank or omitted, then the evaporative fluid cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the evaporative fluid cooler will obtain its water from that tank. If a tank is specified, the evaporative fluid cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the evaporative fluid cooler needs, then the evaporative fluid cooler will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
<p>An IDF specification for this object is shown below:</p>
<pre><code class="idf">EvaporativeFluidCooler:SingleSpeed,
    Big EvaporativeFluidCooler,         !- Name
    Condenser EvaporativeFluidcooler Inlet Node,  !- Water Inlet Node Name
    Condenser EvaporativeFluidcooler Outlet Node,  !- Water Outlet Node Name
    3.02,                    !- Design Air Flow Rate {m3/s}
    2250,                    !- Design Air Flow Rate Fan Power {W}
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UserSpecifiedDesignCapacity,                        !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Standard Design Capacity {W}
    ,                        !- Design Air Flow Rate U-factor Times Area Value {W/K}
    0.001703,                !- Design Water Flow Rate {m3/s}
    87921,                   !- User Specified Design Capacity {W}
    46.11,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6;                    !- Design Entering Air Wet-bulb Temperature {C}
</code></pre>

<h3 id="single-speed-evaporative-fluid-cooler-outputs">Single Speed Evaporative Fluid Cooler Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Bypass Fraction []</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Evaporative Fluid Cooler Water Drift [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
</ul>
<p>If Supply Water Storage Tank Name is specified:</p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w_4">Cooling Tower Fan Electric Power [W]</h4>
<p>The average electric power consumption of the fluid cooler fan in Watts for the timestep being reported.</p>
<h4 id="cooling-tower-fan-electric-energy-j_4">Cooling Tower Fan Electric Energy [J]</h4>
<p>Fan energy use in Joules.  Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-heat-transfer-rate-w_4">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the average rate, in Watts, at which heat is removed from the condenser water loop by the fluid cooler for the time step being reported.</p>
<h4 id="cooling-tower-inlet-temperature-c_4">Cooling Tower Inlet Temperature [C]</h4>
<p>The fluid temperature at the fluid cooler inlet in degrees Celsius.</p>
<h4 id="cooling-tower-outlet-temperature-c_4">Cooling Tower Outlet Temperature [C]</h4>
<p>The fluid temperature at the fluid cooler outlet in degrees Celsius.</p>
<h4 id="cooling-tower-mass-flow-rate-kgs_4">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>The average fluid mass flow rate through the fluid cooler in kg/s for the time step being reported.</p>
<h4 id="cooling-tower-bypass-fraction_1">Cooling Tower Bypass Fraction []</h4>
<p>This output is the average fluid bypass fraction for the time step being reported. See Capacity Control input field.</p>
<h4 id="cooling-tower-make-up-water-volume-flow-rate-m3s_4">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-make-up-water-volume-m3_4">Cooling Tower Make Up Water Volume [m3]</h4>
<p>These outputs are the external spray water consumed by the evaporative fluid cooler. This is the total of evaporation, drift, and blowdown.</p>
<h4 id="cooling-tower-water-evaporation-volume-flow-rate-m3s_4">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-evaporation-volume-m3_4">Cooling Tower Water Evaporation Volume [m3]</h4>
<h4 id="cooling-tower-water-drift-volume-flow-rate-m3s_4">Cooling Tower Water Drift Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-drift-volume-m3_4">Cooling Tower Water Drift Volume  [m3]</h4>
<h4 id="cooling-tower-water-blowdown-volume-flow-rate-m3s_4">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-blowdown-volume-m3_4">Cooling Tower Water Blowdown Volume [m3]</h4>
<p>These outputs provide the breakdown of the different components of water use during fluid cooler operation.</p>
<h4 id="cooling-tower-make-up-mains-water-volume-m3_4">Cooling Tower Make Up Mains Water Volume [m3]</h4>
<p>The volume of make up water provided by the mains in cubic meters. If no Supply Water Storage Tank is specified, then all fluid cooler make up water is provided by the mains (same as Cooling Tower Make Up Water Volume). If a Supply Water Storage Tank is specified, then the make up from the mains only occurs when sufficient water supply is not available from the tank (same as Evaporative Fluid Cooler Water Starved by Storage Tank). This output variable is metered on HeatRejection:MainsWater, MainsWater:Plant and MainsWater:Facility.</p>
<h4 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s_4">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-storage-tank-water-volume-m3_4">Cooling Tower Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water provided by the Supply Water Storage Tank.</p>
<h4 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s_4">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-starved-storage-tank-water-volume-m3_4">Cooling Tower Starved Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water the Supply Water Storage Tank was not able to provide. The starved water is assumed to come from the mains. The fluid cooler’s operation is not affected by a lack of storage tank water.</p>
<h3 id="evaporativefluidcoolertwospeed">EvaporativeFluidCooler:TwoSpeed</h3>
<p>The two-speed evaporative fluid cooler is modeled in a similar fashion to the single-speed evaporative fluid cooler. The evaporative fluid cooler is modeled as a counter flow heat exchanger with two-speed fan (induced draft configuration. See schematic diagram in EvaporativeFluidCooler:SingleSpeed section). The user must define fluid cooler performance via one of the three methods: design heat transfer coefficient-area product (UA) and design water flow rate, or standard fluid cooler design capacity at a specific rating point or design capacity at non standard conditions. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.</p>
<p>The evaporative fluid cooler seeks to maintain the temperature of the water exiting the evaporative fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to see whether inlet water temperature is at or below the set point. If so, then the fluid cooler fan is not turned on and all the flow goes through bypass. If the inlet water temperature is above the set point then the fluid cooler fan is turned on at low speed to reduce the exiting water temperature to the set point. If operating the fluid cooler fan at low speed does not reduce the exiting water temperature to the set point, then the fluid cooler fan is increased to its high speed.</p>
<p>The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan at high speed for the entire simulation timestep and fluid cooler fan at low speed for the entire simulation timestep, or fluid cooler fan at low speed for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account.</p>
<p>Evaporative fluid coolers consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the evaporative fluid coolers. For this purpose, the last seven input fields can either be provided in the input or if nothing is specified then the default values for these fields will be used. These fields provide methods of controlling details of the water consumption calculations. The user can specify connections to the rest of the buildings water system by providing the name of a water storage tanks (i.e. WaterUse:Storage objects).</p>
<h4 id="field-name_78">Field: Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler.</p>
<h4 id="field-waterinlet-node-name">Field: WaterInlet Node Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler’s water inlet node.</p>
<h4 id="field-water-outlet-node-name_5">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler’s water outlet node.</p>
<h4 id="field-high-fan-speed-air-flow-rate_1">Field: High Fan Speed Air Flow Rate</h4>
<p>This numeric field contains the fluid cooler air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for fluid cooler autosizing.</p>
<h4 id="field-high-fan-speed-fan-power">Field: High Fan Speed Fan Power</h4>
<p>This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of fluid cooler performance input method, or this field can be autosized. See Engineering Reference document for fluid cooler autosizing.</p>
<h4 id="field-low-fan-speed-air-flow-rate_1">Field: Low Fan Speed Air Flow Rate</h4>
<p>This numeric field contains the fluid cooler air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the following field.</p>
<h4 id="field-low-fan-speed-air-flow-rate-sizing-factor_1">Field: Low Fan Speed Air Flow Rate Sizing Factor</h4>
<p>This numeric field contains the sizing factor for calculating the low fan speed air flow rate as a fraction of the high fan speed air flow rate.  The default is 0.5.</p>
<h4 id="field-low-fan-speed-fan-power_1">Field: Low Fan Speed Fan Power</h4>
<p>This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autocalculated, in which case it is set to a fraction of the “Fan Power at High Fan Speed” determined in the following field.</p>
<h4 id="field-low-fan-speed-fan-power-sizing-factor_1">Field: Low Fan Speed Fan Power Sizing Factor</h4>
<p>This numeric field contains the sizing factor for calculating the low fan speed fan power as a fraction of the high fan speed fan power.  The default is 0.16.</p>
<h4 id="field-design-spray-water-flow-rate_1">Field: Design Spray Water Flow Rate</h4>
<p>This numeric field contains the design spray water flow rate through the fluid cooler in m<sup>3</sup>/s. This input field must be specified for all the performance input methods.</p>
<h4 id="field-performance-input-method_4">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “StandardDesignCapacity” or “UserSpecifiedDesignCapacity”.</p>
<h4 id="field-outdoor-air-inlet-node-name_5">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<h4 id="field-heat-rejection-capacity-and-nominal-capacity-sizing-ratio_4">Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio</h4>
<p>This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.</p>
<h4 id="field-high-speed-standard-design-capacity">Field: High Speed Standard Design Capacity</h4>
<p>This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio set in the previous field is applied to this capacity to give the actual fluid cooler heat rejection at these operating conditions. This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. CondenserLoop object).</p>
<h4 id="field-low-speed-standard-design-capacity">Field: Low Speed Standard Design Capacity</h4>
<p>This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this capacity to give the actual fluid cooler heat rejection at these operating conditions. This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. CondenserLoop object). The value specified for this field must be greater than zero but less than the value specified for the field “High-Speed Standard Design Capacity”. This field may be autocalculated, in which case it is set to a fraction of the High-Speed Standard Design Capacity determined in the following field.</p>
<h4 id="field-low-speed-standard-capacity-sizing-factor">Field: Low Speed Standard Capacity Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Low Speed Standard Design Capacity.  The default is 0.5.</p>
<h4 id="field-high-fan-speed-u-factor-times-area-value_1">Field: High Fan Speed U-factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the high speed design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 2,100,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other input methods this field is ignored.</p>
<h4 id="field-low-fan-speed-u-factor-times-area-value_1">Field: Low Fan Speed U-factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Kelvin corresponding to the low speed design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 and less than the value specified for the field “U-Factor Times Area Value at High Fan Speed” must be defined. This field may be autocalculated, in which case it is set to a factor of the “U-Factor Times Area Value at High Fan Speed” determined in the following field. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other input methods this field is ignored.</p>
<h4 id="field-low-fan-speed-u-factor-times-area-sizing-factor_1">Field: Low Fan Speed U-Factor Times Area Sizing Factor</h4>
<p>This field contains the sizing factor to use when calculating the Low Fan Speed U-Factor Times Area Value.  The default is 0.6.</p>
<h4 id="field-design-water-flow-rate_6">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. This field is ignored for the “StandardDesignCapacity” performance input method. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).</p>
<h4 id="field-high-speed-user-specified-design-capacity">Field: High Speed User Specified Design Capacity</h4>
<p>This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="field-low-speed-user-specified-design-capacity">Field: Low Speed User Specified Design Capacity</h4>
<p>This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored. This field may be autocalculated, in which case it is set to a fraction of the “High Speed User Specified Design Capacity” determined in the following field.</p>
<h4 id="field-low-speed-user-specified-design-capacity-sizing-factor">Field: Low Speed User Specified Design Capacity Sizing Factor</h4>
<p>This field contains the sizing factor to use when calculating the Low-Speed User Specified Design Capacity.  The default is 0.5.</p>
<h4 id="fielddesign-entering-water-temperature_1">Field:Design Entering Water Temperature</h4>
<p>This numeric field contains entering water temperature at nominal conditions in degrees Celsius. The design entering water temperature must be greater than the design entering air temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="fielddesign-entering-air-temperature_1">Field:Design Entering Air Temperature</h4>
<p>This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. The design entering air temperature must be greater than the design entering air wet-bulb temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="fielddesign-entering-air-wet-bulb-temperature_1">Field:Design Entering Air Wet-bulb Temperature</h4>
<p>This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.</p>
<h4 id="field-high-speed-sizing-factor">Field: High Speed Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:</p>
<p>1.    Design Water Flow Rate;</p>
<p>2.    Air Flow Rate at High Fan Speed;</p>
<p>3.    Fan Power at High Fan Speed;</p>
<p>4.    U-Factor Times Area Value at High Fan Speed;</p>
<p>5.    Air Flow Rate at Low Fan Speed;</p>
<p>6.    Fan Power at Low Fan Speed;</p>
<p>7.    U-Factor Times Area Value at Low Fan Speed;</p>
<p>Note that the U-Factor Times Area Value at High Fan Speed is not multiplied by the Sizing Factor. Instead the design evaporative fluid cooler load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to Low Fan Speed U-Factor Times Area Sizing Factor times the full load design UA.</p>
<h4 id="field-evaporation-loss-mode_5">Field: Evaporation Loss Mode</h4>
<p>This field is used to choose which method is used to model the amount of water evaporated by the evaporative fluid cooler. There are two options: LossFactor or SaturatedExit. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the evaporative fluid cooler is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the evaporative fluid cooler model (and does not require additional user input).</p>
<h4 id="field-evaporation-loss-factor_5">Field: Evaporation Loss Factor</h4>
<p>This field is used to specify the rate of water evaporated from the evaporative fluid cooler and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Empirical correlation is used to calculate default loss factor if it not explicitly specified in the input file.</p>
<h4 id="field-drift-loss-percent_5">Field: Drift Loss Percent</h4>
<p>This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
<h4 id="field-blowdown-calculation-mode_5">Field: Blowdown Calculation Mode</h4>
<p>This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio.</p>
<h4 id="field-blowdown-concentration-ratio_5">Field: Blowdown Concentration Ratio</h4>
<p>This field is used to dynamically adjust the rate of blowdown in the evaporative fluid cooler as a function of the rate of evaporation. Blowdown is water intentionally drained from the evaporative fluid cooler in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.</p>
<h4 id="field-blowdown-makeup-water-usage-schedule-name_5">Field: Blowdown Makeup Water Usage Schedule Name</h4>
<p>This alpha field contains the name of the schedule used to define the amount of water (m3/s) flushed from the basin on a periodic basis to purge the evaporative fluid cooler of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the evaporative fluid cooler is active and water is flowing through the evaporative fluid cooler (regardless of the water usage defined by this schedule).</p>
<h4 id="field-supply-water-storage-tank-name_5">Field: Supply Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the evaporative fluid cooler obtains water used for evaporative cooling. If blank or omitted, then the evaporative fluid cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the evaporative fluid cooler will obtain its water from that tank. If a tank is specified, the evaporative fluid cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the evaporative fluid cooler needs, then the evaporative fluid cooler will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).</p>
<p>Examples of an IDF specification for this object are shown below:</p>
<pre><code class="idf">EvaporativeFluidCooler:TwoSpeed,
    Big EvaporativeFluidCooler,         !- Name
    Condenser EvaporativeFluidcooler Inlet Node,  !- Water Inlet Node Name
    Condenser EvaporativeFluidcooler Outlet Node,  !- Water Outlet Node Name
    9.911,                   !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    4.911,                   !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    autosize,                !- Low Fan Speed Fan Power {W}
    0.16,                    !- Low Fan Speed Fan Power Sizing Factor
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UserSpecifiedDesignCapacity,    !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- High Speed Standard Design Capacity {W}
    ,                        !- Low Speed Standard Design Capacity {W}
    0.5,                     !- Low Speed Standard Capacity Sizing Factor
    ,                        !- High Fan Speed U-factor Times Area Value  {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value  {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    0.001703,                !- Design Water Flow Rate {m3/s}
    87921,                   !- High Speed User Specified Design Capacity {W}
    47921,                   !- Low Speed User Specified Design Capacity {W}
    0.5,                     !- Low Speed User Specified Design Capacity Sizing Factor
    46.11,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6;                    !- Design Entering Air Wet-bulb Temperature {C}
</code></pre>

<h3 id="two-speed-evaporative-fluid-cooler-outputs">Two Speed Evaporative Fluid Cooler Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Drift Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]</p>
</li>
</ul>
<p>If Supply Water Storage Tank Name is specified:</p>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w_5">Cooling Tower Fan Electric Power [W]</h4>
<p>The average electric power consumption of the fluid cooler fan in Watts for the timestep being reported.</p>
<h4 id="cooling-tower-fan-electric-energy-j_5">Cooling Tower Fan Electric Energy [J]</h4>
<p>Fan energy use in Joules.  Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-heat-transfer-rate-w_5">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the average rate, in Watts, at which heat is removed from the condenser water loop by the fluid cooler for the time step being reported.</p>
<h4 id="cooling-tower-inlet-temperature-c_5">Cooling Tower Inlet Temperature [C]</h4>
<p>The fluid temperature at the fluid cooler inlet in degrees Celsius.</p>
<h4 id="cooling-tower-outlet-temperature-c_5">Cooling Tower Outlet Temperature [C]</h4>
<p>The fluid temperature at the fluid cooler outlet in degrees Celsius.</p>
<h4 id="cooling-tower-mass-flow-rate-kgs_5">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>The average fluid mass flow rate through the fluid cooler in kg/s for the time step being reported.</p>
<h4 id="cooling-tower-make-up-water-volume-flow-rate-m3s_5">Cooling Tower Make Up Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-make-up-water-volume-m3_5">Cooling Tower Make Up Water Volume [m3]</h4>
<p>These outputs are the external spray water consumed by the evaporative fluid cooler. This is the total of evaporation, drift, and blowdown.</p>
<h4 id="cooling-tower-water-evaporation-volume-flow-rate-m3s_5">Cooling Tower Water Evaporation Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-evaporation-volume-m3_5">Cooling Tower Water Evaporation Volume [m3]</h4>
<h4 id="cooling-tower-water-drift-volume-flow-rate-m3s_5">Cooling Tower Water Drift Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-drift-volume-m3_5">Cooling Tower Water Drift Volume [m3]</h4>
<h4 id="cooling-tower-water-blowdown-volume-flow-rate-m3s_5">Cooling Tower Water Blowdown Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-water-blowdown-volume-m3_5">Cooling Tower Water Blowdown Volume [m3]</h4>
<p>These outputs provide the breakdown of the different components of water use during fluid cooler operation.</p>
<h4 id="cooling-tower-make-up-mains-water-volume-m3_5">Cooling Tower Make Up Mains Water Volume [m3]</h4>
<p>The volume of make up water provided by the mains in cubic meters. If no Supply Water Storage Tank is specified, then all fluid cooler make up water is provided by the mains (same as Cooling Tower Make Up Water Volume). If a Supply Water Storage Tank is specified, then the make up from the mains only occurs when sufficient water supply is not available from the tank (same as Cooling Tower Starved Storage Tank Water Volume). This output variable is metered on HeatRejection:MainsWater, MainsWater:Plant and MainsWater:Facility.</p>
<h4 id="cooling-tower-storage-tank-water-volume-flow-rate-m3s_5">Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-storage-tank-water-volume-m3_5">Cooling Tower Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water provided by the Supply Water Storage Tank.</p>
<h4 id="cooling-tower-starved-storage-tank-water-volume-flow-rate-m3s_5">Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-tower-starved-storage-tank-water-volume-m3_5">Cooling Tower Starved Storage Tank Water Volume [m3]</h4>
<p>These are the rate and volume of water the Supply Water Storage Tank was not able to provide. The starved water is assumed to come from the mains. The fluid cooler’s operation is not affected by a lack of storage tank water.</p>
<h3 id="fluidcoolersinglespeed">FluidCooler:SingleSpeed</h3>
<p>Fluid coolers are components that may be assigned to condenser loops. The Fluid cooler is modeled as a cross flow heat exchanger (both streams unmixed) with single-speed fans (induced draft configuration). The user must define fluid cooler performance via one of the two methods: design heat transfer coefficient-area product (UA) and design water flow rate, or nominal fluid cooler capacity at a specific rating point. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.</p>
<p>The fluid cooler seeks to maintain the temperature of the water exiting the fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan on for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account.</p>
<h4 id="field-name_79">Field: Name</h4>
<p>This alpha field contains the identifying name for the Fluid Cooler.</p>
<h4 id="field-water-inlet-node-name_6">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the Fluid Cooler’s water inlet node.</p>
<h4 id="field-water-outlet-node-name_6">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the Fluid Cooler’s water outlet node.</p>
<h4 id="field-performance-input-method_5">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”.</p>
<h4 id="field-design-air-flow-rate-u-factor-times-area-value_2">Field: Design Air Flow Rate U-factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the fluid cooler capacity and nominal conditions specified in input file.</p>
<h4 id="field-nominal-capacity_14">Field: Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the fluid cooler in watts, Nominal conditions i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and Entering water temperature should be provided in the input.</p>
<h4 id="fielddesign-entering-water-temperature_2">Field:Design Entering Water Temperature</h4>
<p>This numeric field contains entering water temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering water temperature must be greater than the design entering air temperature.</p>
<h4 id="fielddesign-entering-air-temperature_2">Field:Design Entering Air Temperature</h4>
<p>This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air temperature must be greater than the design entering air wet-bulb temperature.</p>
<h4 id="fielddesign-entering-air-wet-bulb-temperature_2">Field:Design Entering Air Wet-bulb Temperature</h4>
<p>This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature.</p>
<h4 id="field-design-water-flow-rate_7">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. A water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).</p>
<h4 id="field-design-air-flow-rate_4">Field: Design Air Flow Rate</h4>
<p>This numeric field contains the design air flow rate induced by the fluid cooler fan in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for fluid cooler autosizing.</p>
<h4 id="field-design-air-flow-rate-fan-power_1">Field: Design Air Flow Rate Fan Power</h4>
<p>This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. A value greater than zero must be specified regardless of the performance input method, or this field can be autosized. See Engineering ref. for fluid cooler autosizing.</p>
<h4 id="field-outdoor-air-inlet-node-name_6">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<p>An IDF specification for this object is shown below:</p>
<pre><code class="idf">FluidCooler:SingleSpeed,
    Big FLUIDCOOLER1,              !- Name
    Condenser FLUIDCOOLER 1 Inlet Node,  !- Water Inlet Node Name
    Condenser FLUIDCOOLER 1 Outlet Node, !- Water Outlet Node Name
    NominalCapacity,        !- Performance Input Method
    ,                       !- Design Air Flow Rate U-factor Times Area Value {W/K}
    58601.,                 !- Nominal Capacity {W}
    51.67,                  !- Design Entering Water Temperature {C}
    35,                     !- Design Entering Air Temperature {C}
    25.6,                   !- Design Entering Air Wetbulb Temperature {C}
    0.001388,               !- Design Water Flow Rate{m3/s}
    9.911,                  !- Design Air Flow Rate {m3/s}
    Autosize;               !- Design Air Flow Rate Fan Power {W}
</code></pre>

<h3 id="single-speed-fluid-cooler-outputs">Single Speed Fluid Cooler Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>Zone,Meter,HeatRejection:Electricity [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average, Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average, Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w_6">Cooling Tower Fan Electric Power [W]</h4>
<p>The electric power consumption of the fluid cooler fans.</p>
<h4 id="cooling-tower-fan-electric-energy-j_6">Cooling Tower Fan Electric Energy [J]</h4>
<p>Fan energy use.  Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-heat-transfer-rate-w_6">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the rate at which heat is removed from the condenser water loop by the fluid cooler.</p>
<h4 id="cooling-tower-inlet-temperature-c_6">Cooling Tower Inlet Temperature [C]</h4>
<p>The loop temperature at the fluid cooler inlet.</p>
<h4 id="cooling-tower-outlet-temperature-c_6">Cooling Tower Outlet Temperature [C]</h4>
<p>The loop temperature at the fluid cooler outlet.</p>
<h4 id="cooling-tower-mass-flow-rate-kgs_6">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>The loop mass flow rate of the circulating condenser water loop.</p>
<h3 id="fluidcoolertwospeed">FluidCooler:TwoSpeed</h3>
<p>The two-speed fluid cooler is modeled in a similar fashion to the single-speed fluid cooler. The fluid cooler is modeled as a cross flow heat exchanger (both stream unmixed) with  two-speed fans (induced draft configuration). The user must define fluid cooler performance via one of two methods: heat transfer coefficient-area product (UA) and design water flow rate, or nominal fluid cooler capacity at a specific rating point. Regardless of which method is chosen, the airflow rate and corresponding fan power at both high and low fan speed must be specified. The Fluid Cooler seeks to maintain the temperature of the water exiting the Fluid Cooler at (or below) a set point. The set point schedule is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first runs at low speed and calculates the fluid cooler exiting water temperature. If the exiting water temperature based on “low speed” is at or below the set point, then the fluid cooler fan runs at this speed or below this speed. If the exiting water temperature remains above the set point after “low speed” is modeled, then the fluid cooler fan runs at high speed to reduce the exiting water temperature.</p>
<p>The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan at high speed for the entire simulation timestep and fluid cooler fan at low speed for the entire simulation timestep,). Cyclic losses are not taken into account.</p>
<h4 id="field-name_80">Field: Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler.</p>
<h4 id="field-water-inlet-node-name_7">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler’s water inlet node.</p>
<h4 id="field-water-outlet-node-name_7">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the fluid cooler’s water outlet node.</p>
<h4 id="field-performance-input-method_6">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”.</p>
<h4 id="field-high-fan-speed-u-factor-times-area-value_2">Field: High Fan Speed U-factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the high-speed air flow rate and design water flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the fluid cooler UA value at high fan speed is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), fluid cooler water inlet temperature, fluid cooler inlet air drybulb and wetbulb are provided in the input. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the capacity specified in the field “High Speed Nominal Capacity” and nominal conditions.</p>
<h4 id="field-low-fan-speed-u-factor-times-area-value_2">Field: Low Fan Speed U-factor Times Area Value</h4>
<p>This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design water flow rate and low-speed air flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, this value must be greater than zero but less than or equal to 300,000, less than the value specified for the field “U-factor Times Area Value at High Fan Speed”. This field may be autocalculated, in which case it is set to a factor of the “U-factor Times Area Value at High Fan Speed” determined in the following field. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the fluid cooler capacity specified in the field “Low Speed Nominal Capacity”.</p>
<h4 id="field-low-fan-speed-u-factor-times-area-sizing-factor_2">Field: Low Fan Speed U-Factor Times Area Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Low Fan Speed U-factor Times Area Value.  The default is 0.6.</p>
<h4 id="field-high-speed-nominal-capacity_1">Field: High Speed Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the fluid cooler in watts under high-speed fan operation, with nominal (design) inputs entering water temperature, entering air temperature and entering air wet-bulb temperature. The design water flow rate is also provided in the input.</p>
<h4 id="field-low-speed-nominal-capacity_1">Field: Low Speed Nominal Capacity</h4>
<p>This numeric input field contains the “nominal” heat rejection capacity of the Fluid Cooler in watts under low-speed fan operation, with nominal (design) inputs entering water temperature, entering air temperature and entering air wet-bulb temperature. The design water flow rate is also provided in the input. The value specified for this field must be greater than zero but less than the value specified for the field “High Speed Nominal Capacity”. This field may be autocalculated, in which case it is set to a fraction of the “High Speed Nominal Capacity” determined in the following field.</p>
<h4 id="field-low-speed-nominal-capacity-sizing-factor_1">Field: Low Speed Nominal Capacity Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Low Speed Nominal Capacity.  The default is 0.5.</p>
<h4 id="fielddesign-entering-water-temperature_3">Field:Design Entering Water Temperature</h4>
<p>This numeric field contains entering water temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering water temperature must be greater than the design entering air temperature.</p>
<h4 id="fielddesign-entering-air-temperature_3">Field:Design Entering Air Temperature</h4>
<p>This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air temperature must be greater than the design entering air wet-bulb temperature.</p>
<h4 id="fielddesign-entering-air-wet-bulb-temperature_3">Field:Design Entering Air Wet-bulb Temperature</h4>
<p>This numeric field contains entering air wet-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature.</p>
<h4 id="field-design-water-flow-rate_8">Field: Design Water Flow Rate</h4>
<p>This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. A water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).</p>
<h4 id="field-high-fan-speed-air-flow-rate_2">Field: High Fan Speed Air Flow Rate</h4>
<p>This numeric field contains the fluid cooler air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering ref. for fluid cooler autosizing.</p>
<h4 id="field-high-fan-speed-fan-power_1">Field: High Fan Speed Fan Power</h4>
<p>This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of the fluid cooler performance input method, or this field can be autosized. See Engineering ref. for fluid cooler autosizing.</p>
<h4 id="field-low-fan-speed-air-flow-rate_2">Field: Low Fan Speed Air Flow Rate</h4>
<p>This numeric field contains the fluid cooler air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the following field.</p>
<h4 id="field-low-fan-speed-air-flow-rate-sizing-factor_2">Field: Low Fan Speed Air Flow Rate Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use when calculating the Low Fan Speed Air Flow Rate. The default is 0.5.</p>
<h4 id="field-low-fan-speed-fan-power_2">Field: Low Fan Speed Fan Power</h4>
<p>This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autocalculated, in which case it is set to set to a fraction of the “Fan Power at High Fan Speed” determined in the following field.</p>
<h4 id="field-low-fan-speed-fan-power-sizing-factor_2">Field: Low Fan Speed Fan Power Sizing Factor</h4>
<p>This numeric field contains the sizing factor to use whe calculating the Low Fan Speed Fan Power.  The default is 0.16.</p>
<h4 id="field-outdoor-air-inlet-node-name_7">Field: Outdoor Air Inlet Node Name</h4>
<p>This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the Fluid Cooler. If this field is left blank, the outdoor air conditions entering the Fluid Cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.</p>
<p>Examples of an IDF specification for this object are shown below:</p>
<pre><code class="idf">FluidCooler:TwoSpeed,
    Big FLUIDCOOLER1,              !- Name
    Condenser FLUIDCOOLER 1 inlet Node,  !- Water Inlet Node Name
    Condenser FLUIDCOOLER 1 Outlet Node,  !- Water Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    ,                        !- High Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-Factor Times Area Sizing Factor
    58601.,                  !- High Speed Nominal Capacity {W}
    28601.,                  !- Low Speed Nominal Capacity {W}
.   0.6,                     !- Low Speed Nominal Capacity Sizing Factor
    51.67,                   !- Design Entering Water tempereture {C}
    35,                      !- Design Entering Air tempereture {C}
    25.6,                    !- Design Entering Air Wet-bulb tempereture {C}
    0.001388,                !- Design Water Flow Rate {m3/s}
    9.911,                   !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autosize,                !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    autosize,                !- Low Fan Speed Fan Power {W}
    0.16;                    !- Low Fan Speed Fan Power Sizing Factor
</code></pre>

<h3 id="two-speed-fluid-cooler-outputs">Two Speed Fluid Cooler Outputs</h3>
<ul>
<li>
<p>HVAC,Average,Cooling Tower Fan Electric Power [W]</p>
</li>
<li>
<p>HVAC,Sum,Cooling Tower Fan Electric Energy [J]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Heat Transfer Rate [W]</p>
</li>
<li>
<p>HVAC,Average, Cooling Tower Inlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average, Cooling Tower Outlet Temperature [C]</p>
</li>
<li>
<p>HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]</p>
</li>
</ul>
<h4 id="cooling-tower-fan-electric-power-w_7">Cooling Tower Fan Electric Power [W]</h4>
<p>Average fan electric power consumed.</p>
<h4 id="cooling-tower-fan-electric-energy-j_7">Cooling Tower Fan Electric Energy [J]</h4>
<p>Total energy used by the fan. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="cooling-tower-heat-transfer-rate-w_7">Cooling Tower Heat Transfer Rate [W]</h4>
<p>This is the rate at which heat is removed from the condenser water loop by the fluid cooler.</p>
<h4 id="cooling-tower-inlet-temperature-c_7">Cooling Tower Inlet Temperature [C]</h4>
<p>Loop temperature at the fluid cooler inlet.</p>
<h4 id="cooling-tower-outlet-temperature-c_7">Cooling Tower Outlet Temperature [C]</h4>
<p>Loop temperature at the fluid cooler outlet.</p>
<h4 id="cooling-tower-mass-flow-rate-kgs_7">Cooling Tower Mass Flow Rate [kg/s]</h4>
<p>Loop mass flow rate through the fluid cooler.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        TeX: { equationNumbers: {autoNumber: "all"}},
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
      $(function() {
        return $("h2, h3, h4, h5, h6").each(function(i, el) {
          var $el, icon, id;
          $el = $(el);
          id = $el.attr('id');
          icon = '<i class="fa fa-link"></i>';
          if (id) {
            return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
          }
        });
      });
    </script>
  </body>
</html>