<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Input Output Reference - Vol 3 - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li class="active">
                <a href=".">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#groundheatexchangervertical">GroundHeatExchanger:Vertical</a>
      <ul class="nav">
        
        <li><a href="#field-name">Field: Name</a></li>
        
        <li><a href="#field-inlet-node-name">Field: Inlet Node Name</a></li>
        
        <li><a href="#field-outlet-node-name">Field: Outlet Node Name</a></li>
        
        <li><a href="#field-maximum-flow-rate">Field: Maximum Flow Rate</a></li>
        
        <li><a href="#field-number-of-bore-holes">Field: Number of Bore Holes</a></li>
        
        <li><a href="#field-bore-hole-length">Field: Bore Hole Length</a></li>
        
        <li><a href="#field-bore-hole-radius">Field: Bore Hole Radius</a></li>
        
        <li><a href="#field-ground-thermal-conductivity">Field: Ground Thermal Conductivity</a></li>
        
        <li><a href="#fieldset-ground-thermal-heat-capacity">FieldSet: Ground Thermal Heat Capacity</a></li>
        
        <li><a href="#field-ground-temperature">Field: Ground Temperature</a></li>
        
        <li><a href="#field-design-flow-rate">Field: Design Flow Rate</a></li>
        
        <li><a href="#field-grout-thermal-conductivity">Field: Grout Thermal Conductivity</a></li>
        
        <li><a href="#field-pipe-thermal-conductivity">Field: Pipe Thermal Conductivity</a></li>
        
        <li><a href="#field-pipe-out-diameter">Field: Pipe Out Diameter</a></li>
        
        <li><a href="#field-u-tube-distance">Field: U-Tube Distance</a></li>
        
        <li><a href="#field-pipe-thickness">Field: Pipe Thickness</a></li>
        
        <li><a href="#field-maximum-length-of-simulation">Field: Maximum Length of Simulation</a></li>
        
        <li><a href="#field-g-function-reference-ratio">Field: G-Function Reference Ratio</a></li>
        
        <li><a href="#field-number-of-data-pairs-of-the-g-function">Field: Number of Data Pairs of the G Function</a></li>
        
        <li><a href="#field-g-function-lntts-value-x">Field: G-Function Ln(T/Ts) Value &lt;x&gt;</a></li>
        
        <li><a href="#field-g-function-g-value-x">Field: G-Function 'G' Value &lt;x&gt;</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#vertical-ground-heat-exchanger-outputs">Vertical Ground Heat Exchanger Outputs</a>
      <ul class="nav">
        
        <li><a href="#ground-heat-exchanger-average-borehole-temperature-c">Ground Heat Exchanger Average Borehole Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-heat-transfer-rate-w">Ground Heat Exchanger Heat Transfer Rate [W]</a></li>
        
        <li><a href="#ground-heat-exchanger-inlet-temperature-c">Ground Heat Exchanger Inlet Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-outlet-temperature-c">Ground Heat Exchanger Outlet Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-mass-flow-rate-kgs">Ground Heat Exchanger Mass Flow Rate [kg/s]</a></li>
        
        <li><a href="#ground-heat-exchanger-average-fluid-temperature-c">Ground Heat Exchanger Average Fluid Temperature [C]</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#groundheatexchangerpond">GroundHeatExchanger:Pond</a>
      <ul class="nav">
        
        <li><a href="#field-name_1">Field: Name</a></li>
        
        <li><a href="#field-fluid-inlet-node-name">Field: Fluid Inlet Node Name</a></li>
        
        <li><a href="#field-fluid-outlet-node-name">Field: Fluid Outlet Node Name</a></li>
        
        <li><a href="#field-pond-depth">Field: Pond Depth</a></li>
        
        <li><a href="#field-pond-area">Field: Pond Area</a></li>
        
        <li><a href="#field-hydronic-tubing-inside-diameter">Field: Hydronic Tubing Inside Diameter</a></li>
        
        <li><a href="#field-hydronic-tubing-outside-diameter">Field: Hydronic Tubing Outside Diameter</a></li>
        
        <li><a href="#field-hydronic-tubing-thermal-conductivity">Field: Hydronic Tubing Thermal Conductivity</a></li>
        
        <li><a href="#field-ground-thermal-conductivity_1">Field: Ground Thermal Conductivity</a></li>
        
        <li><a href="#field-number-of-tubing-circuits">Field: Number of Tubing Circuits</a></li>
        
        <li><a href="#field-length-of-each-tubing-circuit">Field: Length of Each Tubing Circuit</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#pond-heat-exchanger-outputs">Pond Heat Exchanger Outputs</a>
      <ul class="nav">
        
        <li><a href="#pond-heat-exchanger-heat-transfer-rate-w">Pond Heat Exchanger Heat Transfer Rate [W]</a></li>
        
        <li><a href="#pond-heat-exchanger-heat-transfer-energy-j">Pond Heat Exchanger Heat Transfer Energy [J]</a></li>
        
        <li><a href="#pond-heat-exchanger-mass-flow-rate-kgs">Pond Heat Exchanger Mass Flow Rate [kg/s]</a></li>
        
        <li><a href="#pond-heat-exchanger-inlet-temperature-c">Pond Heat Exchanger Inlet Temperature [C]</a></li>
        
        <li><a href="#pond-heat-exchanger-outlet-temperature-c">Pond Heat Exchanger Outlet Temperature [C]</a></li>
        
        <li><a href="#pond-heat-exchanger-bulk-temperature-c">Pond Heat Exchanger Bulk Temperature [C]</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#groundheatexchangersurface">GroundHeatExchanger:Surface</a>
      <ul class="nav">
        
        <li><a href="#field-name_2">Field: Name</a></li>
        
        <li><a href="#field-construction-name">Field: Construction Name</a></li>
        
        <li><a href="#field-fluid-inlet-node-name_1">Field: Fluid Inlet Node Name</a></li>
        
        <li><a href="#field-fluid-outlet-node-name_1">Field: Fluid Outlet Node Name</a></li>
        
        <li><a href="#field-hydronic-tubing-inside-diameter_1">Field: Hydronic Tubing Inside Diameter</a></li>
        
        <li><a href="#field-number-of-tubing-circuits_1">Field: Number of Tubing Circuits</a></li>
        
        <li><a href="#field-hydronic-tube-spacing">Field: Hydronic Tube Spacing</a></li>
        
        <li><a href="#field-surface-length">Field: Surface Length</a></li>
        
        <li><a href="#field-surface-width">Field: Surface Width</a></li>
        
        <li><a href="#field-lower-surface-environment">Field: Lower Surface Environment</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#surface-ground-heat-exchanger-outputs">Surface Ground Heat Exchanger Outputs</a>
      <ul class="nav">
        
        <li><a href="#ground-heat-exchanger-heat-transfer-rate-w_1">Ground Heat Exchanger Heat Transfer Rate [W]</a></li>
        
        <li><a href="#ground-heat-exchanger-surface-heat-transfer-rate-w">Ground Heat Exchanger Surface Heat Transfer Rate [W]</a></li>
        
        <li><a href="#ground-heat-exchanger-heat-transfer-energy-j">Ground Heat Exchanger Heat Transfer Energy [J]</a></li>
        
        <li><a href="#ground-heat-exchanger-mass-flow-rate-kgs_1">Ground Heat Exchanger Mass Flow Rate [kg/s]</a></li>
        
        <li><a href="#ground-heat-exchanger-inlet-temperature-c_1">Ground Heat Exchanger Inlet Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-outlet-temperature-c_1">Ground Heat Exchanger Outlet Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-top-surface-temperature-c">Ground Heat Exchanger Top Surface Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-bottom-surface-temperature-c">Ground Heat Exchanger Bottom Surface Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-surface-heat-transfer-energy-j">Ground Heat Exchanger Surface Heat Transfer Energy [J]</a></li>
        
        <li><a href="#ground-heat-exchanger-source-temperature-c">Ground Heat Exchanger Source Temperature [C]</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#groundheatexchangerhorizontaltrench">GroundHeatExchanger:HorizontalTrench</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#horizontal-trench-ground-heat-exchanger-outputs">Horizontal Trench Ground Heat Exchanger Outputs</a>
      <ul class="nav">
        
        <li><a href="#ground-heat-exchanger-mass-flow-rate-kgs_2">Ground Heat Exchanger Mass Flow Rate [kg/s]</a></li>
        
        <li><a href="#ground-heat-exchanger-inlet-temperature-c_2">Ground Heat Exchanger Inlet Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-outlet-temperature-c_2">Ground Heat Exchanger Outlet Temperature [C]</a></li>
        
        <li><a href="#ground-heat-exchanger-fluid-heat-transfer-rate-w">Ground Heat Exchanger Fluid Heat Transfer Rate [W]</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#heatexchangerfluidtofluid">HeatExchanger:FluidToFluid</a>
      <ul class="nav">
        
        <li><a href="#field-name_3">Field: Name</a></li>
        
        <li><a href="#field-availability-schedule-name">Field: Availability Schedule Name</a></li>
        
        <li><a href="#field-loop-demand-side-inlet-node-name">Field: Loop Demand Side Inlet Node Name</a></li>
        
        <li><a href="#field-loop-demand-side-outlet-node-name">Field: Loop Demand Side Outlet Node Name</a></li>
        
        <li><a href="#field-loop-demand-side-design-flow-rate">Field: Loop Demand Side Design Flow Rate</a></li>
        
        <li><a href="#field-loop-supply-side-inlet-node-name">Field: Loop Supply Side Inlet Node Name</a></li>
        
        <li><a href="#field-loop-supply-side-outlet-node-name">Field: Loop Supply Side Outlet Node Name</a></li>
        
        <li><a href="#field-loop-supply-side-design-flow-rate">Field: Loop Supply Side Design Flow Rate</a></li>
        
        <li><a href="#field-heat-exchange-model-type">Field: Heat Exchange Model Type</a></li>
        
        <li><a href="#field-heat-exchanger-u-factor-times-area-value">Field: Heat Exchanger U-Factor Times Area Value</a></li>
        
        <li><a href="#field-control-type">Field: Control Type</a></li>
        
        <li><a href="#field-heat-exchanger-setpoint-node-name">Field: Heat Exchanger Setpoint Node Name</a></li>
        
        <li><a href="#field-minimum-temperature-difference-to-activate-heat-exchanger">Field: Minimum Temperature Difference to Activate Heat Exchanger</a></li>
        
        <li><a href="#field-heat-transfer-metering-end-use-type">Field: Heat Transfer Metering End Use Type</a></li>
        
        <li><a href="#field-component-override-loop-supply-side-inlet-node-name">Field: Component Override Loop Supply Side Inlet Node Name</a></li>
        
        <li><a href="#field-component-override-loop-demand-side-inlet-node-name">Field: Component Override Loop Demand Side Inlet Node Name</a></li>
        
        <li><a href="#field-component-override-cooling-control-temperature-mode">Field: Component Override Cooling Control Temperature Mode</a></li>
        
        <li><a href="#field-sizing-factor">Field: Sizing Factor</a></li>
        
        <li><a href="#field-operation-minimum-temperature-limit">Field: Operation Minimum Temperature Limit</a></li>
        
        <li><a href="#field-operation-maximum-temperature-limit">Field: Operation Maximum Temperature Limit</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#fluid-to-fluid-heat-exchanger-outputs">Fluid to Fluid Heat Exchanger Outputs</a>
      <ul class="nav">
        
        <li><a href="#fluid-heat-exchanger-heat-transfer-rate-w">Fluid Heat Exchanger Heat Transfer Rate [W]</a></li>
        
        <li><a href="#fluid-heat-exchanger-heat-transfer-energy-j">Fluid Heat Exchanger Heat Transfer Energy [J]</a></li>
        
        <li><a href="#fluid-heat-exchanger-loop-supply-side-mass-flow-rate-kgs">Fluid Heat Exchanger Loop Supply Side Mass Flow Rate [kg/s]</a></li>
        
        <li><a href="#fluid-heat-exchanger-loop-supply-side-inlet-temperature-c">Fluid Heat Exchanger Loop Supply Side Inlet Temperature [C]</a></li>
        
        <li><a href="#fluid-heat-exchanger-loop-supply-side-outlet-temperature-c">Fluid Heat Exchanger Loop Supply Side Outlet Temperature [C]</a></li>
        
        <li><a href="#fluid-heat-exchanger-loop-demand-side-mass-flow-rate-kgs">Fluid Heat Exchanger Loop Demand Side Mass Flow Rate [kg/s]</a></li>
        
        <li><a href="#fluid-heat-exchanger-loop-demand-side-inlet-temperature-c">Fluid Heat Exchanger Loop Demand Side Inlet Temperature [C]</a></li>
        
        <li><a href="#fluid-heat-exchanger-loop-demand-side-outlet-temperature-c">Fluid Heat Exchanger Loop Demand Side Outlet Temperature [C]</a></li>
        
        <li><a href="#fluid-heat-exchanger-operation-status-0off-1-on">Fluid Heat Exchanger Operation Status [0=off, 1= on]</a></li>
        
        <li><a href="#fluid-heat-exchanger-effectiveness">Fluid Heat Exchanger Effectiveness [ ]</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-plant-condenser-flow-control">Group – Plant-Condenser Flow Control</a>
      <ul class="nav">
        
        <li><a href="#connectorsplitter-connectormixer">Connector:Splitter, Connector:Mixer</a></li>
        
        <li><a href="#connectorsplitter">Connector:Splitter</a></li>
        
        <li><a href="#connectormixer">Connector:Mixer</a></li>
        
        <li><a href="#temperingvalve">TemperingValve</a></li>
        
        <li><a href="#tempering-valve-outputs">Tempering Valve Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-air-distribution">Group – Air Distribution</a>
      <ul class="nav">
        
        <li><a href="#airloophvac">AirLoopHVAC</a></li>
        
        <li><a href="#airloophvac-outputs">AirLoopHVAC Outputs</a></li>
        
        <li><a href="#outdoor-air-ventilation-outputs">Outdoor Air Ventilation Outputs</a></li>
        
        <li><a href="#systems-level-reporting">Systems Level Reporting</a></li>
        
        <li><a href="#system-loads-outputs">System Loads Outputs</a></li>
        
        <li><a href="#system-energy-use-outputs">System Energy Use Outputs</a></li>
        
        <li><a href="#system-component-loads-outputs">System Component Loads Outputs</a></li>
        
        <li><a href="#system-component-energy-use-outputs">System Component Energy Use Outputs</a></li>
        
        <li><a href="#overall-air-loop-syntax">Overall Air Loop Syntax</a></li>
        
        <li><a href="#airloophvaccontrollerlist">AirLoopHVAC:ControllerList</a></li>
        
        <li><a href="#availabilitymanagerassignmentlist">AvailabilityManagerAssignmentList</a></li>
        
        <li><a href="#airloophvacoutdoorairsystem">AirLoopHVAC:OutdoorAirSystem</a></li>
        
        <li><a href="#outdoor-air-system-outputs">Outdoor Air System Outputs</a></li>
        
        <li><a href="#airloophvacoutdoorairsystemequipmentlist">AirLoopHVAC:OutdoorAirSystem:EquipmentList</a></li>
        
        <li><a href="#outdoorairnode">OutdoorAir:Node</a></li>
        
        <li><a href="#outdoor-air-node-outputs">Outdoor Air Node outputs:</a></li>
        
        <li><a href="#outdoorairnodelist">OutdoorAir:NodeList</a></li>
        
        <li><a href="#outdoorairmixer">OutdoorAir:Mixer</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-airflow-network">Group – Airflow Network</a>
      <ul class="nav">
        
        <li><a href="#overview">Overview</a></li>
        
        <li><a href="#summary-of-objects">Summary of Objects</a></li>
        
        <li><a href="#airflow-network-example-files-included-in-the-installation">Airflow Network Example Files (included in the installation)</a></li>
        
        <li><a href="#what-the-airflow-network-model-can-and-cannot-do">What the Airflow Network Model Can and Cannot Do</a></li>
        
        <li><a href="#airflownetworksimulationcontrol">AirflowNetwork:SimulationControl</a></li>
        
        <li><a href="#airflownetworkmultizonezone">AirflowNetwork:Multizone:Zone</a></li>
        
        <li><a href="#airflownetworkmultizonesurface">AirflowNetwork:Multizone:Surface</a></li>
        
        <li><a href="#airflownetworkmultizonereferencecrackconditions">AirflowNetwork:MultiZone:ReferenceCrackConditions</a></li>
        
        <li><a href="#airflownetworkmultizonesurfacecrack">AirflowNetwork:MultiZone:Surface:Crack</a></li>
        
        <li><a href="#airflownetworkmultizonesurfaceeffectiveleakagearea">AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea</a></li>
        
        <li><a href="#airflownetworkmultizonecomponentdetailedopening">AirflowNetwork:MultiZone:Component:DetailedOpening</a></li>
        
        <li><a href="#airflownetworkmultizonecomponenthorizontalopening">AirflowNetwork:MultiZone:Component:HorizontalOpening</a></li>
        
        <li><a href="#airflownetworkmultizonecomponentsimpleopening">AirflowNetwork:MultiZone:Component:SimpleOpening</a></li>
        
        <li><a href="#airflownetworkmultizonecomponentzoneexhaustfan">AirflowNetwork:MultiZone:Component:ZoneExhaustFan</a></li>
        
        <li><a href="#airflownetworkmultizoneexternalnode">AirflowNetwork:MultiZone:ExternalNode</a></li>
        
        <li><a href="#airflownetworkmultizonewindpressurecoefficientarray">AirflowNetwork:MultiZone:WindPressureCoefficientArray</a></li>
        
        <li><a href="#airflownetworkmultizonewindpressurecoefficientvalues">AirflowNetwork:MultiZone:WindPressureCoefficientValues</a></li>
        
        <li><a href="#airflownetworkdistributionnode">AirflowNetwork:Distribution:Node</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentleak">AirflowNetwork:Distribution:Component:Leak</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentleakageratio">AirflowNetwork:Distribution:Component:LeakageRatio</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentduct">AirflowNetwork:Distribution:Component:Duct</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentfan">AirflowNetwork:Distribution:Component:Fan</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentcoil">AirflowNetwork:Distribution:Component:Coil</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentheatexchanger">AirflowNetwork:Distribution:Component:HeatExchanger</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentterminalunit">AirflowNetwork:Distribution:Component:TerminalUnit</a></li>
        
        <li><a href="#airflownetworkdistributioncomponentconstantpressuredrop">AirflowNetwork:Distribution:Component:ConstantPressureDrop</a></li>
        
        <li><a href="#airflownetworkdistributionlinkage">AirflowNetwork:Distribution:Linkage</a></li>
        
        <li><a href="#airflow-network-outputs">Airflow Network Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-zone-equipment">Group – Zone Equipment</a>
      <ul class="nav">
        
        <li><a href="#zonehvacairdistributionunit">ZoneHVAC:AirDistributionUnit</a></li>
        
        <li><a href="#zonehvacequipmentconnections">ZoneHVAC:EquipmentConnections</a></li>
        
        <li><a href="#zonehvacequipmentlist">ZoneHVAC:EquipmentList</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-air-distribution-equipment">Group – Air Distribution Equipment</a>
      <ul class="nav">
        
        <li><a href="#airterminalsingleductuncontrolled">AirTerminal:SingleDuct:Uncontrolled</a></li>
        
        <li><a href="#single-duct-uncontrolled-airterminal-outputs">Single Duct Uncontrolled AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductconstantvolumereheat">AirTerminal:SingleDuct:ConstantVolume:Reheat</a></li>
        
        <li><a href="#single-duct-constant-volume-reheat-airterminal-outputs">Single Duct Constant Volume Reheat AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductvavreheat">AirTerminal:SingleDuct:VAV:Reheat</a></li>
        
        <li><a href="#single-duct-vav-reheat-airterminal-outputs">Single Duct VAV Reheat AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductvavreheatvariablespeedfan">AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan</a></li>
        
        <li><a href="#single-duct-vav-reheat-variable-speed-fan-airterminal-outputs">Single Duct VAV Reheat Variable Speed Fan AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductvavheatandcoolreheat">AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</a></li>
        
        <li><a href="#single-duct-vav-heat-and-cool-reheat-airterminal-outputs">Single Duct VAV Heat and Cool Reheat AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductvavnoreheat">AirTerminal:SingleDuct:VAV:NoReheat</a></li>
        
        <li><a href="#single-duct-vav-noreheat-airterminal-outputs">Single Duct VAV NoReheat AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductvavheatandcoolnoreheat">AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</a></li>
        
        <li><a href="#single-duct-vav-heat-and-cool-noreheat-airterminal-outputs">Single Duct VAV Heat and Cool NoReheat AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductseriespiureheat">AirTerminal:SingleDuct:SeriesPIU:Reheat</a></li>
        
        <li><a href="#single-duct-series-piu-reheat-airterminal-outputs">Single Duct Series PIU Reheat AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductparallelpiureheat">AirTerminal:SingleDuct:ParallelPIU:Reheat</a></li>
        
        <li><a href="#single-duct-parallel-piu-reheat-airterminal-outputs">Single Duct Parallel PIU Reheat AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductconstantvolumefourpipeinduction">AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</a></li>
        
        <li><a href="#single-duct-constant-volume-four-pipe-induction-airterminal-outputs">Single Duct Constant Volume Four Pipe Induction AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductconstantvolumecooledbeam">AirTerminal:SingleDuct:ConstantVolume:CooledBeam</a></li>
        
        <li><a href="#singled-duct-constant-volume-cooled-beam-airterminal-outputs">Singled Duct Constant Volume Cooled Beam AirTerminal Outputs</a></li>
        
        <li><a href="#airterminalsingleductinletsidemixer">AirTerminal:SingleDuct:InletSideMixer</a></li>
        
        <li><a href="#airterminalsingleductsupplysidemixer">AirTerminal:SingleDuct:SupplySideMixer</a></li>
        
        <li><a href="#airterminaldualductconstantvolume">AirTerminal:DualDuct:ConstantVolume</a></li>
        
        <li><a href="#dual-duct-constant-volume-airterminal-outputs">Dual Duct Constant Volume AirTerminal Outputs</a></li>
        
        <li><a href="#airterminaldualductvav">AirTerminal:DualDuct:VAV</a></li>
        
        <li><a href="#dual-duct-vav-airterminal-outputs">Dual Duct VAV AirTerminal Outputs</a></li>
        
        <li><a href="#airterminaldualductvavoutdoorair">AirTerminal:DualDuct:VAV:OutdoorAir</a></li>
        
        <li><a href="#dual-duct-vav-outdoor-air-airterminal-outputs">Dual Duct VAV Outdoor Air AirTerminal Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-zone-forced-air-units">Group – Zone Forced Air Units</a>
      <ul class="nav">
        
        <li><a href="#zonehvacidealloadsairsystem">ZoneHVAC:IdealLoadsAirSystem</a></li>
        
        <li><a href="#zonehvacidealloadsairsystem-outputs">ZoneHVAC:IdealLoadsAirSystem Outputs</a></li>
        
        <li><a href="#zonehvacfourpipefancoil">ZoneHVAC:FourPipeFanCoil</a></li>
        
        <li><a href="#fan-coil-outputs">Fan Coil Outputs</a></li>
        
        <li><a href="#zonehvacunitventilator">ZoneHVAC:UnitVentilator</a></li>
        
        <li><a href="#unit-ventilator-outputs">Unit Ventilator Outputs</a></li>
        
        <li><a href="#zonehvacunitheater">ZoneHVAC:UnitHeater</a></li>
        
        <li><a href="#unit-heater-outputs">Unit Heater Outputs</a></li>
        
        <li><a href="#zonehvacevaporativecoolerunit">ZoneHVAC:EvaporativeCoolerUnit</a></li>
        
        <li><a href="#zonehvacevaporativecoolerunit-outputs">ZoneHVAC:EvaporativeCoolerUnit Outputs</a></li>
        
        <li><a href="#zonehvacoutdoorairunit">ZoneHVAC:OutdoorAirUnit</a></li>
        
        <li><a href="#outdoor-air-unit-outputs">Outdoor Air Unit Outputs</a></li>
        
        <li><a href="#zonehvacoutdoorairunitequipmentlist">ZoneHVAC:OutdoorAirUnit:EquipmentList</a></li>
        
        <li><a href="#zonehvacwindowairconditioner">ZoneHVAC:WindowAirConditioner</a></li>
        
        <li><a href="#window-air-conditioner-outputs">Window Air Conditioner Outputs</a></li>
        
        <li><a href="#zonehvacpackagedterminalairconditioner">ZoneHVAC:PackagedTerminalAirConditioner</a></li>
        
        <li><a href="#packaged-terminal-air-conditioner-ptac-outputs">Packaged Terminal Air Conditioner (PTAC) Outputs</a></li>
        
        <li><a href="#zonehvacpackagedterminalheatpump">ZoneHVAC:PackagedTerminalHeatPump</a></li>
        
        <li><a href="#packaged-terminal-heat-pump-pthp-outputs">Packaged Terminal Heat Pump (PTHP) Outputs</a></li>
        
        <li><a href="#zonehvacrefrigerationchillerset">ZoneHVAC:RefrigerationChillerSet</a></li>
        
        <li><a href="#zonehvacwatertoairheatpump">ZoneHVAC:WaterToAirHeatPump</a></li>
        
        <li><a href="#water-to-air-heat-pump-zonehvac-outputs">Water to Air Heat Pump (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacdehumidifierdx">ZoneHVAC:Dehumidifier:DX</a></li>
        
        <li><a href="#dx-dehumidifier-zonehvac-outputs">DX Dehumidifier (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacenergyrecoveryventilator">ZoneHVAC:EnergyRecoveryVentilator</a></li>
        
        <li><a href="#energy-recovery-ventilator-erv-zonehvac-outputs">Energy Recovery Ventilator (ERV) (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacterminalunitvariablerefrigerantflow">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</a></li>
        
        <li><a href="#variable-refrigerant-flow-vrf-terminal-unit-zonehvac-outputs">Variable Refrigerant Flow (VRF) Terminal Unit (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#designspecificationzonehvacsizing">DesignSpecification:ZoneHVAC:Sizing</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-unitary-equipment">Group – Unitary Equipment</a>
      <ul class="nav">
        
        <li><a href="#furnace-and-unitary-systems">Furnace and Unitary Systems</a></li>
        
        <li><a href="#airloophvacunitarysystem">AirLoopHVAC:UnitarySystem</a></li>
        
        <li><a href="#unitary-system-airloophvac-outputs">Unitary System (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#unitarysystemperformanceheatpumpmultispeed">UnitarySystemPerformance:HeatPump:Multispeed</a></li>
        
        <li><a href="#airloophvacunitaryfurnaceheatcool">AirLoopHVAC:Unitary:Furnace:HeatCool</a></li>
        
        <li><a href="#unitary-systemfurnace-heat-and-cool-airloophvac-outputs">Unitary System/Furnace Heat and Cool (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#airloophvacunitaryheatcool">AirLoopHVAC:UnitaryHeatCool</a></li>
        
        <li><a href="#unitary-system-heat-and-cool-airloophvac-outputs">Unitary System Heat and Cool (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#airloophvacunitaryheatpumpairtoair">AirLoopHVAC:UnitaryHeatPump:AirToAir</a></li>
        
        <li><a href="#unitary-air-to-air-heat-pump-airloophvac-outputs">Unitary Air to Air Heat Pump (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#airloophvacunitaryheatpumpairtoairmultispeed">AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</a></li>
        
        <li><a href="#unitary-air-to-air-multispeed-heat-pump-airloophvac-outputs">Unitary Air to Air MultiSpeed Heat Pump (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#airloophvacunitaryfurnaceheatonly">AirLoopHVAC:Unitary:Furnace:HeatOnly</a></li>
        
        <li><a href="#unitaryfurnace-heat-only-airloophvac-outputs">Unitary/Furnace Heat Only (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#airloophvacunitaryheatonly">AirLoopHVAC:UnitaryHeatOnly</a></li>
        
        <li><a href="#unitary-heat-only-airloophvac-outputs">Unitary Heat Only (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#airloophvacunitaryheatpumpwatertoair">AirLoopHVAC:UnitaryHeatPump:WaterToAir</a></li>
        
        <li><a href="#unitary-water-to-air-heat-pump-airloophvac-outputs">Unitary Water to Air Heat Pump (AirLoopHVAC) Outputs</a></li>
        
        <li><a href="#airloophvacunitaryheatcoolvavchangeoverbypass">AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass</a></li>
        
        <li><a href="#unitary-vav-changeover-bypass-heat-and-cool-airloophvac-outputs">Unitary VAV Changeover Bypass Heat and Cool (AirLoopHVAC) Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-variable-refrigerant-flow-equipment">Group – Variable Refrigerant Flow Equipment</a>
      <ul class="nav">
        
        <li><a href="#airconditionervariablerefrigerantflow">AirConditioner:VariableRefrigerantFlow</a></li>
        
        <li><a href="#variable-refrigerant-flow-vrf-air-conditioner-outputs">Variable Refrigerant Flow (VRF) Air Conditioner Outputs</a></li>
        
        <li><a href="#zoneterminalunitlist">ZoneTerminalUnitList</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-radiative-convective-units">Group – Radiative / Convective Units</a>
      <ul class="nav">
        
        <li><a href="#zonehvacbaseboardradiantconvectivewater">ZoneHVAC:Baseboard:RadiantConvective:Water</a></li>
        
        <li><a href="#baseboard-water-radiant-convective-zonehvac-outputs">Baseboard (Water) Radiant Convective (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacbaseboardradiantconvectivesteam">ZoneHVAC:Baseboard:RadiantConvective:Steam</a></li>
        
        <li><a href="#baseboard-steam-radiant-convective-zonehvac-outputs">Baseboard (Steam) Radiant Convective (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacbaseboardradiantconvectiveelectric">ZoneHVAC:Baseboard:RadiantConvective:Electric</a></li>
        
        <li><a href="#baseboard-electric-radiant-convective-zonehvac-outputs">Baseboard (Electric) Radiant Convective (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacbaseboardconvectivewater">ZoneHVAC:Baseboard:Convective:Water</a></li>
        
        <li><a href="#baseboard-water-convective-zonehvac-outputs">Baseboard (Water) Convective (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacbaseboardconvectiveelectric">ZoneHVAC:Baseboard:Convective:Electric</a></li>
        
        <li><a href="#baseboard-electric-convective-zonehvac-outputs">Baseboard (Electric) Convective (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvaclowtemperatureradiantvariableflow">ZoneHVAC:LowTemperatureRadiant:VariableFlow</a></li>
        
        <li><a href="#low-temperature-radiant-variable-flow-zonehvac-outputs">Low Temperature Radiant Variable Flow (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvaclowtemperatureradiantconstantflow">ZoneHVAC:LowTemperatureRadiant:ConstantFlow</a></li>
        
        <li><a href="#low-temperature-radiant-constant-flow-zonehvac-outputs">Low Temperature Radiant Constant Flow (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvaclowtemperatureradiantelectric">ZoneHVAC:LowTemperatureRadiant:Electric</a></li>
        
        <li><a href="#low-temperature-radiant-electric-zonehvac-outputs">Low Temperature Radiant Electric (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvaclowtemperatureradiantsurfacegroup">ZoneHVAC:LowTemperatureRadiant:SurfaceGroup</a></li>
        
        <li><a href="#zonehvachightemperatureradiant">ZoneHVAC:HighTemperatureRadiant</a></li>
        
        <li><a href="#high-temperature-radiant-zonehvac-outputs">High Temperature Radiant (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacventilatedslab">ZoneHVAC:VentilatedSlab</a></li>
        
        <li><a href="#ventilated-slab-zonehvac-outputs">Ventilated Slab (ZoneHVAC) Outputs</a></li>
        
        <li><a href="#zonehvacventilatedslabslabgroup">ZoneHVAC:VentilatedSlab:SlabGroup</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-refrigeration">Group – Refrigeration</a>
      <ul class="nav">
        
        <li><a href="#refrigerationcompressorrack">Refrigeration:CompressorRack</a></li>
        
        <li><a href="#refrigeration-compressor-rack-outputs">Refrigeration Compressor Rack Outputs</a></li>
        
        <li><a href="#refrigerationcase">Refrigeration:Case</a></li>
        
        <li><a href="#refrigerationcase-outputs">Refrigeration:Case Outputs</a></li>
        
        <li><a href="#refrigerationcaseandwalkinlist">Refrigeration:CaseAndWalkInList</a></li>
        
        <li><a href="#refrigerationwalkin">Refrigeration:WalkIn</a></li>
        
        <li><a href="#refrigeration-case-and-walkin-outputs">Refrigeration Case and WalkIn Outputs</a></li>
        
        <li><a href="#refrigerationsystem">Refrigeration:System</a></li>
        
        <li><a href="#refrigeration-system-outputs">Refrigeration System Outputs</a></li>
        
        <li><a href="#refrigerationtranscriticalsystem">Refrigeration:TranscriticalSystem</a></li>
        
        <li><a href="#refrigeration-transcritical-system-outputs">Refrigeration Transcritical System Outputs</a></li>
        
        <li><a href="#refrigerationcompressor">Refrigeration:Compressor</a></li>
        
        <li><a href="#refrigeration-compressor-outputs">Refrigeration Compressor Outputs</a></li>
        
        <li><a href="#refrigerationcompressorlist">Refrigeration:CompressorList</a></li>
        
        <li><a href="#refrigerationsubcooler">Refrigeration:Subcooler</a></li>
        
        <li><a href="#refrigeration-subcooler-outputs">Refrigeration Subcooler Outputs</a></li>
        
        <li><a href="#refrigerationcondenseraircooled">Refrigeration:Condenser:AirCooled</a></li>
        
        <li><a href="#refrigeration-condenser-aircooled-outputs">Refrigeration Condenser (AirCooled) Outputs</a></li>
        
        <li><a href="#refrigerationcondenserevaporativecooled">Refrigeration:Condenser:EvaporativeCooled</a></li>
        
        <li><a href="#refrigeration-condenser-evaporativecooled-outputs">Refrigeration Condenser (EvaporativeCooled) Outputs</a></li>
        
        <li><a href="#refrigerationcondenserwatercooled">Refrigeration:Condenser:WaterCooled</a></li>
        
        <li><a href="#refrigeration-condenser-watercooled-outputs">Refrigeration Condenser (WaterCooled) Outputs</a></li>
        
        <li><a href="#refrigerationcondensercascade">Refrigeration:Condenser:Cascade</a></li>
        
        <li><a href="#refrigeration-condenser-cascade-outputs">Refrigeration Condenser (Cascade) Outputs</a></li>
        
        <li><a href="#refrigerationgascooleraircooled">Refrigeration:GasCooler:AirCooled</a></li>
        
        <li><a href="#refrigeration-gascooler-aircooled-outputs">Refrigeration GasCooler (AirCooled) Outputs</a></li>
        
        <li><a href="#refrigerationtransferloadlist">Refrigeration:TransferLoadList</a></li>
        
        <li><a href="#refrigerationsecondarysystem">Refrigeration:SecondarySystem</a></li>
        
        <li><a href="#refrigeration-secondary-system-outputs">Refrigeration Secondary System Outputs</a></li>
        
        <li><a href="#additional-refrigeration-outputs-available-for-each-zone">Additional Refrigeration Outputs Available for Each Zone</a></li>
        
        <li><a href="#additional-refrigeration-outputs-for-each-zone">Additional Refrigeration Outputs for Each Zone</a></li>
        
        <li><a href="#refrigerationairchiller">Refrigeration:AirChiller</a></li>
        
        <li><a href="#refrigeration-air-chiller-outputs">Refrigeration Air Chiller Outputs</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h3 id="groundheatexchangervertical">GroundHeatExchanger:Vertical</h3>
<p>The EnergyPlus Ground loop heat exchanger is a condenser component. This serves the condenser supply side in addition to the cooling towers and other condensing components. The following figure shows the Ground Heat Exchanger in the simulation environment.</p>
<p>The heat exchanger response is defined by a G-function. This is a non-dimensional function that is used to calculate the response to square heat pulses of different duration. (This function is not the same as ‘G-factors’ referred to in the ASHRAE Applications Handbook). This continuous function is specified by a series of data pairs (LNTTS<em>i</em>, GFNC<em>i</em>) where,</p>
<ul>
<li>
<p>LNTTS<em>i</em> is the non-dimensional time: <em>ln(T/T<sub>s</sub>)</em></p>
</li>
<li>
<p>GFNC<em>i</em> is the G-function value</p>
</li>
</ul>
<p>The G-function is different for each borehole field configuration (i.e. a 4x4 field has a different response than a 80x80 field) and the borehole thermal resistance. It is also dependant on the ratio of borehole spacing to depth. G-function values, for accurate simulation, have to be calculated for each specific heat exchanger design. This can be done using some commercial ground loop heat exchanger design tool and the like. A reference data set, containing examples input data for 1x2, 4x4 and 8x8 configurations and for both standard and thermally enhanced grout, have also been provided. These data are provided as examples only. Custom G-function values may be generated using an external program such as GLHEPro. For more information about the datasets and GLHEPro, see the Auxiliary Programs document section “G-Function Spreadsheet.”</p>
<p>Further details of the implementation of this model can be found in:</p>
<p>Murugappan, A. <em>Implementing Ground Source Heat Pump and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation Environment</em>. M.S. Thesis, Oklahoma State University, December 2002.</p>
<p><img alt="" src="../../InputOutputReference/media/image202.svg" /></p>
<p>Figure 83. Schematic of EnergyPlus Ground Loop Heat Exchanger</p>
<p>The data definition for the ground loop heat exchanger from the Energy+.idd is shown below. The syntax to the specification of Borehole, U-tube and ground are illustrated in the example following.</p>
<h4 id="field-name">Field: Name</h4>
<p>This alpha field contains the identifying name for the ground heat exchanger (GHE).</p>
<h4 id="field-inlet-node-name">Field: Inlet Node Name</h4>
<p>This alpha field contains the ground heat exchanger inlet node name.</p>
<h4 id="field-outlet-node-name">Field: Outlet Node Name</h4>
<p>This alpha field contains the ground heat exchanger outlet node name.</p>
<h4 id="field-maximum-flow-rate">Field: Maximum Flow Rate</h4>
<p>This numeric field contains the GHE maximum design flow rate in cubic meters per second {m<sup>3</sup>/s}.</p>
<h4 id="field-number-of-bore-holes">Field: Number of Bore Holes</h4>
<p>This numeric field contains the number of bore holes in the GHE installation.</p>
<h4 id="field-bore-hole-length">Field: Bore Hole Length</h4>
<p>This numeric field contains the length of the borehole in meters {m}.</p>
<h4 id="field-bore-hole-radius">Field: Bore Hole Radius</h4>
<p>This numeric field contains the radius of the borehole in meters.</p>
<h4 id="field-ground-thermal-conductivity">Field: Ground Thermal Conductivity</h4>
<p>This numeric field contains the  thermal conductivity of the ground in W/m-K.</p>
<h4 id="fieldset-ground-thermal-heat-capacity">FieldSet: Ground Thermal Heat Capacity</h4>
<p>This numeric field contains the thermal heat capacity of the ground in J/m<sup>3</sup>-K.</p>
<h4 id="field-ground-temperature">Field: Ground Temperature</h4>
<p>This numeric field contains the far field temperature of the ground in °C.</p>
<h4 id="field-design-flow-rate">Field: Design Flow Rate</h4>
<p>This numeric field contains the design volume flow rate of the GHE in m<sup>3</sup>/s.</p>
<h4 id="field-grout-thermal-conductivity">Field: Grout Thermal Conductivity</h4>
<p>This numeric field contains the thermal conductivity of the filler material in W/m-K.</p>
<h4 id="field-pipe-thermal-conductivity">Field: Pipe Thermal Conductivity</h4>
<p>This numeric field contains the thermal conductivity of the pipe in W/m-K.</p>
<h4 id="field-pipe-out-diameter">Field: Pipe Out Diameter</h4>
<p>This numeric field contains the outer diameter of the U-tube (pipe) in meters {m}.</p>
<h4 id="field-u-tube-distance">Field: U-Tube Distance</h4>
<p>This numeric field contains the distance between the two legs of the U-tube in meters {m}.</p>
<h4 id="field-pipe-thickness">Field: Pipe Thickness</h4>
<p>This numeric field contains the outer diameter of the U-tube (pipe) in meters.</p>
<h4 id="field-maximum-length-of-simulation">Field: Maximum Length of Simulation</h4>
<p>This numeric field contains the maximum number of years of simulation to be carried out.</p>
<h4 id="field-g-function-reference-ratio">Field: G-Function Reference Ratio</h4>
<p>The G-Functions may be formulated slightly differently based on the program which generated them. The “raw” G-Functions are based on an borehole radius to active length ratio of 0.0005. If the physical ratio is different from this, a correction must be applied. EnergyPlus will apply the correction, based on the reference ratio entered in this field. Therefore, therefore two possible input configurations.</p>
<ul>
<li>
<p>If the G-Functions have not had a correction applied, then the G-Functions are still based on a reference of 0.0005, so use a value of 0.0005 in this field. EnergyPlus will adjust the G-Functions internally to create the properly referenced G-Function.</p>
</li>
<li>
<p>If the correction has already been applied, then the input G-Functions are based on a reference to the actual (physical) radius/length ratio, so enter the physical radius/length in this field. Entering the actual value will nullify any internal corrections, which will avoid re-basing the G-Function set.</p>
</li>
</ul>
<p>The software GLHEPro has been making this “pre-correction” to the data sets since version 3.1 of that software, so this input field should match the actual (physical) radius/length ratio.</p>
<h4 id="field-number-of-data-pairs-of-the-g-function">Field: Number of Data Pairs of the G Function</h4>
<p>The borehole response is defined by a non-dimensional ‘G-function’. This is specified as a series of data points giving values of non-dimensional time <em>vs</em> G-function value (LNTTS1, GFUNC1), (LNTTS2, GFUNC2), (LNTTS3, GFUNC3) …….. (LNTTS<em>n</em>, GFUNC<em>n</em>), This numeric field contains the number of data pairs to be read in (<em>n</em>).</p>
<h4 id="field-g-function-lntts-value-x">Field: G-Function Ln(T/Ts) Value &lt;x&gt;</h4>
<p>This numeric field contains the natural log of time/steady state time: <em>ln(T/T<sub>s</sub>)</em></p>
<h4 id="field-g-function-g-value-x">Field: G-Function 'G' Value &lt;x&gt;</h4>
<p>This numeric field contains the G-function value of the corresponding LNTTS.</p>
<p>The following is an example input:</p>
<p>GroundHeatExchanger:Vertical,</p>
<p>Vertical Ground Heat Exchanger,  !- Name</p>
<p>GHE Inlet Node,          !- Inlet Node Name</p>
<p>GHE Outlet Node,         !- Outlet Node Name</p>
<p>0.00330000,              !- Maximum Flow Rate {m3/s}</p>
<p>120,                     !- Number of Bore Holes</p>
<p>76.2,                    !- Bore Hole Length {m}</p>
<p>.635080E-01,             !- Bore Hole Radius {m}</p>
<p>.692626E+00,             !- Ground Thermal Conductivity {W/m-K}</p>
<p>.234700E+07,             !- Ground Thermal Heat Capacity {J/m3-K}</p>
<p>13.375,                  !- Ground Temperature {C}</p>
<p>0.0033,                  !- Design Flow Rate {m3/s}</p>
<p>.692626E+00,             !- Grout Thermal Conductivity {W/m-K}</p>
<p>.391312E+00,             !- Pipe Thermal Conductivity {W/m-K}</p>
<p>2.66667E-02,             !- Pipe Out Diameter {m}</p>
<p>2.53977E-02,             !- U-Tube Distance {m}</p>
<p>2.41285E-03,             !- Pipe Thickness {m}</p>
<p>2,                       !- Maximum Length of Simulation</p>
<p>0.0005,                  !- G-Function Reference Ratio</p>
<p>35,                      !- Number of Data Pairs of the G Function</p>
<p>! The G-function is defined by the following data pairs</p>
<p>-15.2996, -0.348322,  ! G-Function Ln(T/Ts) Value 1, G-Function G Value 1</p>
<p>-14.201,   0.022208,  ! G-Function Ln(T/Ts) Value 2, G-Function G Value 2</p>
<p>-13.2202,  0.412345,  ! G-Function Ln(T/Ts) Value 3, G-Function G Value 3</p>
<p>-12.2086,  0.867498,  ! G-Function Ln(T/Ts) Value 4, G-Function G Value 4</p>
<p>-11.1888,  1.357839,  ! G-Function Ln(T/Ts) Value 5, G-Function G Value 5</p>
<p>-10.1816,  1.852024,  ! G-Function Ln(T/Ts) Value 6, G-Function G Value 6</p>
<p>-9.1815,   2.345656,  ! G-Function Ln(T/Ts) Value 7, G-Function G Value 7</p>
<p>-8.6809,   2.593958,  ! G-Function Ln(T/Ts) Value 8, G-Function G Value 8</p>
<p>-8.5,      2.679,     ! etc, etc.</p>
<p>-7.8,      3.023,</p>
<p>-7.2,      3.32,</p>
<p>-6.5,      3.681,</p>
<p>-5.9,      4.071,</p>
<p>-5.2,      4.828,</p>
<p>-4.5,      6.253,</p>
<p>-3.963,    7.894,</p>
<p>-3.27,     11.82,</p>
<p>-2.864,    15.117,</p>
<p>-2.577,    18.006,</p>
<p>-2.171,    22.887,</p>
<p>-1.884,    26.924,</p>
<p>-1.191,    38.004,</p>
<p>-0.497,    49.919,</p>
<p>-0.274,    53.407,</p>
<p>-0.051,    56.632,</p>
<p>0.196,     59.825,</p>
<p>0.419,     62.349,</p>
<p>0.642,     64.524,</p>
<p>0.873,     66.412,</p>
<p>1.112,     67.993,</p>
<p>1.335,     69.162,</p>
<p>1.679,     70.476,</p>
<p>2.028,     71.361,</p>
<p>2.275,     71.79,</p>
<p>3.003,     72.511;  !- 35 PAIRS</p>
<h3 id="vertical-ground-heat-exchanger-outputs">Vertical Ground Heat Exchanger Outputs</h3>
<p>HVAC,Average,Ground Heat Exchanger Average Borehole Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Heat Transfer Rate [W]</p>
<p>HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Ground Heat Exchanger Average Fluid Temperature [C]</p>
<h4 id="ground-heat-exchanger-average-borehole-temperature-c">Ground Heat Exchanger Average Borehole Temperature [C]</h4>
<p>This is the model result for the average temperature of the borehole heat exchanger.</p>
<h4 id="ground-heat-exchanger-heat-transfer-rate-w">Ground Heat Exchanger Heat Transfer Rate [W]</h4>
<p>This is the rate of heat transfer between the working fluid and the ground heat exchanger, in Watts.</p>
<h4 id="ground-heat-exchanger-inlet-temperature-c">Ground Heat Exchanger Inlet Temperature [C]</h4>
<p>This is the temperature of the working fluid entering the ground heat exchanger.</p>
<h4 id="ground-heat-exchanger-outlet-temperature-c">Ground Heat Exchanger Outlet Temperature [C]</h4>
<p>This is the temperature of the working fluid leaving the ground heat exchanger.</p>
<h4 id="ground-heat-exchanger-mass-flow-rate-kgs">Ground Heat Exchanger Mass Flow Rate [kg/s]</h4>
<p>This is the mass flow rate of the working fluid through the heat exchanger.</p>
<h4 id="ground-heat-exchanger-average-fluid-temperature-c">Ground Heat Exchanger Average Fluid Temperature [C]</h4>
<p>This is the average temperature of the working fluid inside the heat exchanger.</p>
<h3 id="groundheatexchangerpond">GroundHeatExchanger:Pond</h3>
<p>The pond heat exchanger model represents a shallow pond with submerged hydronic tubes through which the heat transfer fluid is circulated. The model represents a 'shallow' pond in that no attempt is made to model any stratification effects that may  be present in deeper ponds.</p>
<p>This type of heat exchanger is intended to be connected to the supply side of a condenser loop, and can be used with any type of plant loop. The pond may be specified as the only heat exchanger on the condenser loop (as shown in Figure 84) or it may be connected in parallel with other condenser loop heat exchangers (such as cooling towers, ground surface heat exchangers) as shown in the second figure below.</p>
<p><img alt="pond heat exchanger" src="../../InputOutputReference/media/image203.svg" /></p>
<p>Figure 84. Example of Pond Ground Heat Exchanger as only heat exchanger on condenser loop</p>
<p><img alt="pond surface heat exchangers" src="../../InputOutputReference/media/image204.svg" /></p>
<p>Figure 85. Pond Ground Heat Exchanger with other heat exchangers on condenser loop</p>
<h4 id="field-name_1">Field: Name</h4>
<p>This alpha field contains the identifying name for the outside pond heat exchanger.</p>
<h4 id="field-fluid-inlet-node-name">Field: Fluid Inlet Node Name</h4>
<p>This alpha field contains the fluid inlet node name.</p>
<h4 id="field-fluid-outlet-node-name">Field: Fluid Outlet Node Name</h4>
<p>This alpha field contains the fluid outlet node name.</p>
<h4 id="field-pond-depth">Field: Pond Depth</h4>
<p>This numeric field contains the pond depth {m}.</p>
<h4 id="field-pond-area">Field: Pond Area</h4>
<p>This numeric field contains the pond area {m<sup>2}</sup>.</p>
<h4 id="field-hydronic-tubing-inside-diameter">Field: Hydronic Tubing Inside Diameter</h4>
<p>This numeric field contains the hydronic tubing inside diameter {m}.</p>
<h4 id="field-hydronic-tubing-outside-diameter">Field: Hydronic Tubing Outside Diameter</h4>
<p>This numeric field contains the hydronic tubing outside diameter {m}.</p>
<h4 id="field-hydronic-tubing-thermal-conductivity">Field: Hydronic Tubing Thermal Conductivity</h4>
<p>This numeric field contains the hydronic tubing thermal conductivity in W/mK.</p>
<h4 id="field-ground-thermal-conductivity_1">Field: Ground Thermal Conductivity</h4>
<p>This numeric field contains the ground thermal conductivity in W/m<sup>2</sup>K.</p>
<h4 id="field-number-of-tubing-circuits">Field: Number of Tubing Circuits</h4>
<p>This numeric field contains the number of hydronic tubing circuits, total in parallel in this pond..</p>
<h4 id="field-length-of-each-tubing-circuit">Field: Length of Each Tubing Circuit</h4>
<p>This numeric field contains length {m} of each hydronic tubing circuit.</p>
<p>An example of the IDF is shown below.</p>
<p>GroundHeatExchanger:Pond,</p>
<p>Pond 1,                  !- Name</p>
<p>Condenser Tower 1 Inlet Node,  !- Fluid Inlet Node Name</p>
<p>Condenser Tower 1 Outlet Node,  !- Fluid Outlet Node Name</p>
<p>2.0,                     !- Pond Depth {m}</p>
<p>1000.0,                  !- Pond Area {m2}</p>
<p>0.02,                    !- Hydronic Tubing Inside Diameter {m}</p>
<p>0.025,                   !- Hydronic Tubing Outside Diameter {m}</p>
<p>0.4,                     !- Hydronic Tubing Thermal Conductivity {W/m-K}</p>
<p>1.0,                     !- Ground Thermal Conductivity {W/m2-K}</p>
<p>10,                      !- Number of Tubing Circuits</p>
<p>50.0;                    !- Length of Each Tubing Circuit {m}</p>
<h3 id="pond-heat-exchanger-outputs">Pond Heat Exchanger Outputs</h3>
<p>HVAC,Average,Pond Heat Exchanger Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Pond Heat Exchanger Heat Transfer Energy [J]</p>
<p>HVAC,Average,Pond Heat Exchanger Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Pond Heat Exchanger Inlet Temperature [C]</p>
<p>HVAC,Average,Pond Heat Exchanger Outlet Temperature [C]</p>
<p>HVAC,Average,Pond Heat Exchanger Bulk Temperature [C]</p>
<h4 id="pond-heat-exchanger-heat-transfer-rate-w">Pond Heat Exchanger Heat Transfer Rate [W]</h4>
<h4 id="pond-heat-exchanger-heat-transfer-energy-j">Pond Heat Exchanger Heat Transfer Energy [J]</h4>
<p>These outputs are the pond ground heat exchanger heat transfer rate and total energy exchange for the timestep.</p>
<h4 id="pond-heat-exchanger-mass-flow-rate-kgs">Pond Heat Exchanger Mass Flow Rate [kg/s]</h4>
<h4 id="pond-heat-exchanger-inlet-temperature-c">Pond Heat Exchanger Inlet Temperature [C]</h4>
<h4 id="pond-heat-exchanger-outlet-temperature-c">Pond Heat Exchanger Outlet Temperature [C]</h4>
<p>These outputs are the pond fluid inlet and outlet temperatures and mass flow rate.</p>
<h4 id="pond-heat-exchanger-bulk-temperature-c">Pond Heat Exchanger Bulk Temperature [C]</h4>
<p>This output is the pond bulk temperature.</p>
<h3 id="groundheatexchangersurface">GroundHeatExchanger:Surface</h3>
<p>The surface heat exchanger model is to simulate hydronic surface ground heat exchangers. This includes pavement surfaces with embedded pipes for snow-melting or heat rejection from hybrid ground source heat pump systems.</p>
<p>The heat exchanger may be ground coupled or not. In the latter case the bottom surface is exposed to the wind but not solar gains. This type of heat exchanger is intended to be connected to the supply side of a condenser loop, and can be used with any type of plant loop. The surface heat exchanger may be specified as the only heat exchanger on the condenser loop (as shown in the first figure below) or it may be connected in parallel with other condenser loop heat exchangers (such as cooling towers, ground surface heat exchangers) as shown in the second figure below.</p>
<p><img alt="surface heat exchanger" src="../../InputOutputReference/media/image205.svg" /></p>
<p>Figure 86. Example of Surface Ground Heat Exchanger as only heat exchanger on condenser loop</p>
<p><img alt="tower surface heat exchangers" src="../../InputOutputReference/media/image206.svg" /></p>
<p>Figure 87. Surface Ground Heat Exchanger with other heat exchangers on condenser loop</p>
<h4 id="field-name_2">Field: Name</h4>
<p>This alpha field contains the identifying name for the outside panel heat exchanger.</p>
<h4 id="field-construction-name">Field: Construction Name</h4>
<p>This alpha field contains the construction name. It must contain a valid “Construction” name that is usual for Surfaces. (Ref: Group – Surface Construction Elements).</p>
<h4 id="field-fluid-inlet-node-name_1">Field: Fluid Inlet Node Name</h4>
<p>This alpha field contains the fluid inlet node name.</p>
<h4 id="field-fluid-outlet-node-name_1">Field: Fluid Outlet Node Name</h4>
<p>This alpha field contains the fluid outlet node name.</p>
<h4 id="field-hydronic-tubing-inside-diameter_1">Field: Hydronic Tubing Inside Diameter</h4>
<p>This numeric field contains the hydronic tubing inside diameter in m.</p>
<h4 id="field-number-of-tubing-circuits_1">Field: Number of Tubing Circuits</h4>
<p>This numeric field contains the number of hydronic tubing circuits.</p>
<h4 id="field-hydronic-tube-spacing">Field: Hydronic Tube Spacing</h4>
<p>This numeric field contains the hydronic tube spacing in m.</p>
<h4 id="field-surface-length">Field: Surface Length</h4>
<p>This numeric field contains the surface length in m.</p>
<h4 id="field-surface-width">Field: Surface Width</h4>
<p>This numeric field contains the surface width in m.</p>
<h4 id="field-lower-surface-environment">Field: Lower Surface Environment</h4>
<p>This alpha field expresses the lower surface exposure: Exposed or Ground.</p>
<p>An example of this statement in an IDF is shown below:</p>
<p>GroundHeatExchanger:Surface,</p>
<p>SURFACE 1,               !- Name</p>
<p>Outside Surface Construction,  !- Construction Name</p>
<p>Condenser Tower 1 Inlet Node,  !- Fluid Inlet Node Name</p>
<p>Condenser Tower 1 Outlet Node,  !- Fluid Outlet Node Name</p>
<p>0.02,                    !- Hydronic Tubing Inside Diameter {m}</p>
<p>10.0,                    !- Number of Tubing Circuits</p>
<p>0.3,                     !- Hydronic Tube Spacing {m}</p>
<p>100.0,                   !- Surface Length {m}</p>
<p>100.0,                   !- Surface Width {m}</p>
<p>GROUND;                  !- Lower Surface Environment</p>
<h3 id="surface-ground-heat-exchanger-outputs">Surface Ground Heat Exchanger Outputs</h3>
<p>HVAC,Average,Ground Heat Exchanger Heat Transfer Rate [W]</p>
<p>HVAC,Average,Ground Heat Exchanger Surface Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Ground Heat Exchanger Heat Transfer Energy [J]</p>
<p>HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Top Surface Temperature [C]</p>
<p>HVAC,Average Ground Heat Exchanger Bottom Surface Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Top Surface Heat Transfer Energy per Area [J/m2]</p>
<p>HVAC,Average,Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area[J/m2]</p>
<p>HVAC,Sum,Ground Heat Exchanger Surface Heat Transfer Energy [J]</p>
<p>HVAC,Average,Ground Heat Exchanger Source Temperature [C]</p>
<h4 id="ground-heat-exchanger-heat-transfer-rate-w_1">Ground Heat Exchanger Heat Transfer Rate [W]</h4>
<h4 id="ground-heat-exchanger-surface-heat-transfer-rate-w">Ground Heat Exchanger Surface Heat Transfer Rate [W]</h4>
<h4 id="ground-heat-exchanger-heat-transfer-energy-j">Ground Heat Exchanger Heat Transfer Energy [J]</h4>
<p>These outputs are the source heat transfer rate, surface heat transfer rate and the total source energy input for the timestep.</p>
<h4 id="ground-heat-exchanger-mass-flow-rate-kgs_1">Ground Heat Exchanger Mass Flow Rate [kg/s]</h4>
<h4 id="ground-heat-exchanger-inlet-temperature-c_1">Ground Heat Exchanger Inlet Temperature [C]</h4>
<h4 id="ground-heat-exchanger-outlet-temperature-c_1">Ground Heat Exchanger Outlet Temperature [C]</h4>
<p>These outputs are the surface heat exchanger fluid inlet and outlet temperatures and mass flow rate.</p>
<h4 id="ground-heat-exchanger-top-surface-temperature-c">Ground Heat Exchanger Top Surface Temperature [C]</h4>
<h4 id="ground-heat-exchanger-bottom-surface-temperature-c">Ground Heat Exchanger Bottom Surface Temperature [C]</h4>
<p>These outputs are the surface heat exchanger top and bottom surface temperatures.</p>
<h4 id="ground-heat-exchanger-top-surface-heat-transfer-energy-per-area-jm2">Ground Heat Exchanger Top Surface Heat Transfer Energy per Area  [J/m<sup>2</sup>]</h4>
<h4 id="ground-heat-exchanger-bottom-surface-heat-transfer-energy-per-area-jm2">Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area [J/m<sup>2</sup>]</h4>
<p>These outputs are the surface heat exchanger top and bottom surface flux.</p>
<h4 id="ground-heat-exchanger-surface-heat-transfer-energy-j">Ground Heat Exchanger Surface Heat Transfer Energy [J]</h4>
<p>This is the total surface energy exchange for the timestep.</p>
<h4 id="ground-heat-exchanger-source-temperature-c">Ground Heat Exchanger Source Temperature [C]</h4>
<p>This is the surface heat exchanger source temperature.</p>
<h3 id="groundheatexchangerhorizontaltrench">GroundHeatExchanger:HorizontalTrench</h3>
<p>The horizontal trench ground heat exchanger object provides an alternate interface to the detailed PipingSystem:Underground:* objects.  The same underlying simulation algorithm is utilized, providing a transient numerical simulation of soil with buried pipes and a detailed surface heat balance.  The input syntax is much smaller and useful for simple applications.  For full flexibility, use the PipingSystem:Underground:* objects to build a detailed simulation domain and piping circuit.  For information regarding the simulation algorithms, see the engineering reference document section covering the buried piping system objects.</p>
<p><strong><em>Field: Name</em></strong></p>
<p>This alpha field is used as an identifying field for the ground heat exchanger.</p>
<p><strong><em>Field: Inlet Node Name</em></strong></p>
<p>This alpha field is the name of the inlet node of this component on a plant loop, and must match other topology definitions such as branch objects.</p>
<p><strong><em>Field: Outlet Node Name</em></strong></p>
<p>This alpha field is the name of the outlet node of this component on a plant loop, and must match other topology definitions such as branch objects.</p>
<p><strong><em>Field: Design Flow Rate [m3/s]</em></strong></p>
<p>This numeric field is the designed flow rate for this heat exchanger; the plant loop solver will attempt to meet this request based on flow and loop conditions.</p>
<p><strong><em>Field: Trench Length in Pipe Axial Direction [m]</em></strong></p>
<p>This numeric field represents the axial length of each pipe trench.  Each pipe defined for this ground heat exchanger will have the same length.  If different pipes have different lengths, they must use separate GroundHeatExchanger:HorizontalTrench objects with different lengths.</p>
<p><strong><em>Field: Number of Trenches</em></strong></p>
<p>This integer field is the number of trenches for this heat exchanger.  Since each trench has a single pipe, this defines the number of “pipe segments” for this overall heat exchanger.  The total piping length is then calculated as the trench length times the number of trenches.</p>
<p><strong><em>Field: Horizontal Spacing Between Pipes [m]</em></strong></p>
<p>This numeric field represents the horizontal spacing (pipe centroid to pipe centroid) between pipes/trenches.</p>
<p><strong><em>Field: Pipe Inner Diameter [m]</em></strong></p>
<p>This numeric field is the inner diameter of the pipe.  The same pipe properties are used for all pipes in this heat exchanger.</p>
<p><strong><em>Field: Pipe Outer Diameter [m]</em></strong></p>
<p>This numeric field is the outer diameter of the pipe.  The same pipe properties are used for all pipes in this heat exchanger.</p>
<p><strong><em>Field: Burial Depth [m]</em></strong></p>
<p>This numeric field is the burial depth of each pipe, from ground surface to pipe cross section centroid. The same pipe depth is used for all pipes in this heat exchanger.</p>
<p><strong><em>Field: Soil Thermal Conductivity [W/mK]</em></strong></p>
<p>This numeric field is the soil thermal conductivity.</p>
<p><strong><em>Field: Soil Density [kg/m3]</em></strong></p>
<p>This numeric field is the soil density.</p>
<p><strong><em>Field: Soil Specific Heat [J/kgK]</em></strong></p>
<p>This numeric field is the nominal soil specific heat, but is corrected for moisture content and in freezing conditions.</p>
<p><strong><em>Field: Pipe Thermal Conductivity [W/mK]</em></strong></p>
<p>This numeric field is the pipe thermal conductivity.</p>
<p><strong><em>Field: Pipe Density [kg/m3]</em></strong></p>
<p>This numeric field is the pipe density.</p>
<p><strong><em>Field: Pipe Specific Heat [J/kgK]</em></strong></p>
<p>This numeric field is the pipe specific heat.</p>
<p><strong><em>Field: Soil Moisture Content Percent [%]</em></strong></p>
<p>This numeric field represents the volume fraction, in percent, of water content in the soil.</p>
<p><strong><em>Field: Soil Moisture Content Percent at Saturation [%]</em></strong></p>
<p>This numeric field represents the volume fraction, in percent, of water content in the soil which results in saturation.</p>
<p><strong><em>Field: Kusuda-Achenbach Average Surface Temperature [C]</em></strong></p>
<p>This numeric field is the average annual ground surface temperature, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model.  This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.</p>
<p><strong><em>Field: Kusuda-Achenbach Average Amplitude of Surface Temperature [C]</em></strong></p>
<p>This numeric field is the average annual amplitude of ground surface temperature, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model.  This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.</p>
<p><strong><em>Field: Kusuda-Achenbach Phase Shift of Minimum Surface Temperature [days]</em></strong></p>
<p>This numeric field is the phase shift to minimum ground surface temperature, in days, since the beginning of the year, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model.  This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.</p>
<p><strong><em>Field: Evapotranspiration Ground Cover Parameter [-]</em></strong></p>
<p>This numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance.  The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth).</p>
<p>An example of this statement in an IDF is shown below:</p>
<p>GroundHeatExchanger:HorizontalTrench,</p>
<p>My Pipe Circuit, !- Name</p>
<p>Plant Supply Intermediate Node, !- Inlet Node Name</p>
<p>Plant Supply Outlet Node, !- Outlet Node Name</p>
<p>0.004,       !- Design Flow Rate</p>
<p>75,          !- Trench Length in Pipe Axial Direction</p>
<p>2,           !- Number of Trenches</p>
<p>2.0,         !- Horizontal Spacing Between Pipes</p>
<p>0.016,       !- Pipe Inner Diameter</p>
<p>0.02667,     !- Pipe Outer Diameter</p>
<p>1.25,        !- Burial Depth</p>
<p>1.08,        !- Soil Thermal Conductivity</p>
<p>962,         !- Soil Density</p>
<p>2576,        !- Soil Specific Heat</p>
<p>0.3895,      !- Pipe Thermal Conductivity {W/m-K}</p>
<p>641,         !- Pipe Density {kg/m3}</p>
<p>2405,        !- Pipe Specific Heat {J/kg-K}</p>
<p>30,          !- Soil Moisture Content Volume Fraction {percent}</p>
<p>50,       !- Soil Moisture Content Volume Fraction at Saturation {percent}</p>
<p>15.5,        !- Kusuda-Achenbach Average Surface Temperature {C}</p>
<p>12.8,     !- Kusuda-Achenbach Average Amplitude of Surface Temperature {C}</p>
<p>17.3,!- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature {days}</p>
<p>0.408;       !- Evapotranspiration Ground Cover Parameter</p>
<h3 id="horizontal-trench-ground-heat-exchanger-outputs">Horizontal Trench Ground Heat Exchanger Outputs</h3>
<p>HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]</p>
<p>HVAC,Average,Ground Heat Exchanger Fluid Heat Transfer Rate [W]</p>
<h4 id="ground-heat-exchanger-mass-flow-rate-kgs_2">Ground Heat Exchanger Mass Flow Rate [kg/s]</h4>
<p>The output provides the mass flow rate currently being sent through the heat exchanger.</p>
<h4 id="ground-heat-exchanger-inlet-temperature-c_2">Ground Heat Exchanger Inlet Temperature [C]</h4>
<h4 id="ground-heat-exchanger-outlet-temperature-c_2">Ground Heat Exchanger Outlet Temperature [C]</h4>
<p>Temperature of fluid at the inlet and outlet of the heat exchanger.</p>
<h4 id="ground-heat-exchanger-fluid-heat-transfer-rate-w">Ground Heat Exchanger Fluid Heat Transfer Rate [W]</h4>
<p>Heat transfer rate for the heat exchanger, defined as positive for <strong><em>fluid heat loss</em></strong>.</p>
<h3 id="heatexchangerfluidtofluid">HeatExchanger:FluidToFluid</h3>
<p>A fluid-to-fluid heat exchanger designed to couple the supply side of one plant or condenser loop to the demand side of another plant or condenser loop. This heat exchanger is fairly general and can be configured for use in any application where any two loops need to be connected together. The only constraints are that that one side must be connected to the supply side of one loop and the other side connected to the demand side of a different loop.  Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected.  One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop.  The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.”  From the point of view of the heat exchanger model itself, the Loop Demand Side fluid serves as the source/sink to supply heating/cooling to the fluid in the Loop Supply Side.  Only hydronic “plant” fluids are allowed, no air-side connections are possible with this heat exchanger.</p>
<p><img alt="HX diagram draft.tif" src="../../InputOutputReference/media/image207.png" /></p>
<p>Figure 88. Plant Fluid-to-Fluid Heat Exchanger</p>
<p>Various options are available for the heat exchanger model. The heat transfer between the two sides can be modeled using one of seven different models for different types of heat exchangers. Heat transfer is calculated and reported using a sign convention from chilled water applications where positive heat transfer indicates energy was extracted from the Loop Supply Side and added to the Loop Demand Side.</p>
<p>There are eleven options for different ways to control the heat exchanger.  One general type of control is “OnOff” where the flow through the heat exchanger is either fully on or fully off.  Another type of control is “Modulated” where the flow through the Loop Demand Side is controlled to try and meet a target setpoint or load on the Loop Supply Side.</p>
<p>This heat exchanger can be used for a wide variety of applications including chilled water, hot water, condenser, ground source, primary-secondary systems, etc.  As of Version 8.0, this object replaces three separate objects that were available prior to version 8.0 of EnergyPlus.  The former HeatExchanger:Hydronic object corresponds to a situation where the Loop Demand Side is the demand side of condenser loop, the Loop Supply Side is a the supply side of a chilled water loop, the control type is “CoolingSetpointOnOffWithComponentOverride,” and the remote override component is a chiller. The former HeatExchanger:WatersideEconomizer object corresponds to a situation where the Loop Demand Side is the demand side of condenser loop, the Loop Supply Side is a the supply side of a chilled water loop, and the control type is “CoolingDifferentialOnOff.”  The former HeatExchanger:Plate object corresponds to a situation where the Loop Demand Side is the demand side of a condenser loop, the Loop Supply Side is the supply side of a second condenser loop, and the control type is “UncontrolledOn.”</p>
<h4 id="field-name_3">Field: Name</h4>
<p>This alpha field provides the unique identifying name for this heat exchanger.</p>
<h4 id="field-availability-schedule-name">Field: Availability Schedule Name</h4>
<p>This field specifies the name of an availability schedule that can be used for supervisory control of the device.  If blank, the default is that heat exchanger is always available.  If a scheduled is named here, then the heat exchanger is available for use whenever the schedule value is greater than zero.  The heat exchanger is not available whenever the schedule value is zero or less.</p>
<h4 id="field-loop-demand-side-inlet-node-name">Field: Loop Demand Side Inlet Node Name</h4>
<p>This field specifies the name of a plant system node that connects an inlet of the heat exchanger to the demand side of a loop.  This node must be on a branch located on the demand side of a plant or condenser loop.</p>
<h4 id="field-loop-demand-side-outlet-node-name">Field: Loop Demand Side Outlet Node Name</h4>
<p>This field specifies the name of a plant system node that connects an outlet of the heat exchanger to the demand side of a loop.  This node must be on a branch located on the demand side of a plant or condenser loop.</p>
<h4 id="field-loop-demand-side-design-flow-rate">Field: Loop Demand Side Design Flow Rate</h4>
<p>This field specifies the design flow rate, in m<sup>3</sup>/s, of the hydronic fluid passing through the heat exchanger on the Loop Demand Side. This field is autosizable. When autosized, this design flow rate is set to equal the design flow rate for the Loop Supply Side.</p>
<h4 id="field-loop-supply-side-inlet-node-name">Field: Loop Supply Side Inlet Node Name</h4>
<p>This field specifies the name of a plant system node that connects an inlet of the heat exchanger to the supply side of a loop.  This node must be on a branch located on the supply side of a plant or condenser loop.</p>
<h4 id="field-loop-supply-side-outlet-node-name">Field: Loop Supply Side Outlet Node Name</h4>
<p>This field specifies the name of a plant system node that connects an outlet of the heat exchanger to the supply side of a loop.  This node must be on a branch located on the supply side of a plant or condenser loop.</p>
<h4 id="field-loop-supply-side-design-flow-rate">Field: Loop Supply Side Design Flow Rate</h4>
<p>This field specifies the design flow rate, in m<sup>3</sup>/s, of the fluid passing through the heat exchanger on the Loop Supply Side. This field is autosizable. When autosized, this design flow rate is set equal to the overall design flow rate of the loop that is connected.  If a sizing factor is entered in the field below, then it is multiplied to modify the design flow rate.</p>
<h4 id="field-heat-exchange-model-type">Field: Heat Exchange Model Type</h4>
<p>This alpha field identifies the nature of heat exchanger.  Heat exchanger model type is specified by one of the following four key word choices:</p>
<ul>
<li>
<p><strong>CrossFlowBothUnMixed</strong>.  Specifies a single-pass, cross-flow heat exchanger.  The effectiveness will be calculated using a cross-flow heat exchanger correlation for both streams unmixed.</p>
</li>
<li>
<p><strong>CrossFlowBothMixed</strong>.  Specifies a single-pass, cross-flow heat exchanger. The effectiveness will be calculated using a cross-flow heat exchanger correlation for both streams mixed.</p>
</li>
<li>
<p><strong>CrossFlowSupplyMixedDemandUnMixed</strong>.  Specifes a single-pass, cross-flow heat exchanger.  The effectiveness will be calculated using a cross-flow heat exchanger correlation for flow mixed on the Loop Supply side and flow unmixed on the Loop Demand Side.</p>
</li>
<li>
<p><strong>CrossFlowSupplyUnMixedDemandMixed</strong>.   Specifes a single-pass, cross-flow heat exchanger.  The effectiveness will be calculated using a cross-flow heat exchanger correlation for flow unmixed on the Loop Supply side and flow mixed on the Loop Demand Side.</p>
</li>
<li>
<p><strong>CounterFlow</strong>. Specifies a counter-flow shell and tube heat exchanger.  The effectiveness will be calculated using a counter-flow shell and tube heat exchanger correlation.</p>
</li>
<li>
<p><strong>ParallelFlow</strong>. Specifies a parallel-flow shell and tube heat exchanger.  The effectiveness will be calculated using a parallel-flow shell and tube heat exchanger correlation.</p>
</li>
<li>
<p><strong>Ideal</strong>. Specifies an ideal heat exchanger.  The effectiveness will be set to '1.0' and the specified UA will be ignored.  The heat transfer rate will be calculated as the maximum possible heat transfer rate.</p>
</li>
</ul>
<h4 id="field-heat-exchanger-u-factor-times-area-value">Field: Heat Exchanger U-Factor Times Area Value</h4>
<p>This numerical field is used to specify the overall U-Factor Times Area (UA) {W/K} for use in the calculation of the heat exchanger effectiveness using the appropriate D-NTU correlation.  If <strong>Ideal</strong> is specified as the heat exchanger type, the effectiveness will be set to 1.0. When set to autosize Heat Exchanger U-Factor Times Area Value is calculated based on an effectiveness of 1.0 where capacity is such that the temperatures in the Sizing:Plant objects for the two loops can be maintained.</p>
<h4 id="field-control-type">Field: Control Type</h4>
<p>This field is used to specify how the heat exchanger is to be controlled during operation.  Different applications for connecting two loops will require different control behavior and different control options are needed depending on the desired behavior.  There are the following eleven key choice options to choose from:</p>
<ul>
<li>
<p><strong>UncontrolledOn</strong>. This control mode is applicable to situations where the heat exchanger is passively running all the time and always transfers as much heat as possible between the fluid streams.  However there is one aspect of control in that it will only request flow on the Loop Demand Side when there is non-zero flow into the heat exchanger on the Loop Supply Side.  This control mode corresponds to that available in the HeatExchanger:Plate object prior to version 8.0.</p>
</li>
<li>
<p><strong>OperationSchemeModulated</strong>.  This control mode is applicable to situations where the heat exchanger is controlled by an operation scheme (see objects called PlantEquipmentOperationScheme or CondenserEquipmentOperationSchemes).  When using this control mode the heat exchanger must be listed in PlantEquipmentList or a CondenserEquipmentList and it serves as a supply component.  The operation scheme will dispatch a load request to the heat exchanger which it will try meet by conditioning the fluid stream connected as the Loop Supply Side.  If the heat exchanger could exceed the load request, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the load request.</p>
</li>
<li>
<p><strong>OperationSchemeOnOff</strong>. This control mode is applicable to situations where the heat exchanger is controlled by an operation scheme (see objects called PlantEquipmentOperationScheme or CondenserEquipmentOperationSchemes).  When using this control mode the heat exchanger must be listed in PlantEquipmentList or a CondenserEquipmentList and it serves as a supply component.  The operation scheme will dispatch a load request to the heat exchanger which it will use as an on/off signal to decide if the heat exchange should run or not.  If it runs, it will run at full capacity and may exceed the load request.</p>
</li>
<li>
<p><strong>HeatingSetpointModulated</strong>.  This control mode is applicable to situations where the Loop Demand Side can provide useful heating to the Loop Supply Side.  A heating setpoint is obtained from a node named in the following field.  If the setpoint and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the heating setpoint, then the heat exchanger will run.  The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.  If the heat exchanger could overshoot the setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the setpoint.</p>
</li>
<li>
<p><strong>HeatingSetpointOnOff</strong>. This control mode is applicable to situations where the Loop Demand Side can provide useful heating to the Loop Supply Side.  A heating setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the heating setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.  If it runs, it will run at full capacity and may overshoot the setpoint.</p>
</li>
<li>
<p><strong>CoolingSetpointModulated</strong>.  This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side.  A cooling setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the cooling setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger could undershoot the setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the setpoint.</p>
</li>
<li>
<p><strong>CoolingSetpointOnOff</strong>. This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side.  A cooling setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the cooling setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If it runs, it will run at full capacity and may undershoot the setpoint.  This control mode corresponds to that available in the HeatExchanger:WatersideEconomizer object prior to version 8.0.</p>
</li>
<li>
<p><strong>DualDeadbandSetpointModulated</strong>. This control mode is applicable to situations where the Loop Demand Side can provide either useful cooling or heating to the Loop Supply Side.  A dual deadband setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the lower setpoint, then the heat exchanger will run. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the high setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.  If the heat exchanger could overshoot the lower setpoint, or undershoot the higher setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the deadband setpoint.</p>
</li>
<li>
<p><strong>DualDeadbandSetpointOnOff</strong>. This control mode is applicable to situations where the Loop Demand Side can provide either useful cooling or heating to the Loop Supply Side.  A dual deadband setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the lower setpoint, then the heat exchanger will run. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the high setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger runs, it will run at full capacity and may overshoot the lower setpoint or undershoot the higher setpoint.</p>
</li>
<li>
<p><strong>CoolingDifferentialOnOff</strong>.  This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side.  This mode is similar to CoolingSetpointOnOff except that it ignores any cooling setpoint and its control is based only on the temperature difference between Loop Demand Side and the Loop Supply Side.  The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.   This control mode corresponds to that available in the HeatExchanger:WatersideEconomizer object prior to version 8.0.</p>
</li>
<li>
<p><strong>CoolingSetpointOnOffWithComponentOverride</strong>.  This control mode is applicable to situations where the heat exchanger operation is integrated with the operation of a specific chiller.  When conditions are favorable for the heat exchanger to provide cooling to the Loop Supply Side, the heat exchanger is run and the integrated chiller is turned off.  A cooling setpoint is obtained from a node named in the following field.   If it runs it will run at full capacity and may undershoot the setpoint.  The chiller that is integrated with the heat exchanger is identified by entering the names of the chiller’s inlet nodes in the input fields below.  The control decision can be based on one of three different temperature signals selected in the field below called Component Override Cooling Control Temperature Mode.  The setpoint and control signal temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. This control mode corresponds to that available in the HeatExchanger:Hydronic object prior to version 8.0.</p>
</li>
</ul>
<h4 id="field-heat-exchanger-setpoint-node-name">Field: Heat Exchanger Setpoint Node Name</h4>
<p>This field specifies the name of a plant system node located on loop attached to the Loop Supply Side.  This field is used and required when the previous field is set to one of the “Setpoint” control types.  The node must have a temperature setpoint placed on it by a setpoint manager (or EMS actuator).</p>
<p>If the previous field is set to DualDeadbandSetpointModulated or DeadbandSetpointOnOff then there must be a setpoint manager that places both a high and low setpoint on the node named in this field. (see SetpointManager:Scheduled:DualSetpoint).</p>
<h4 id="field-minimum-temperature-difference-to-activate-heat-exchanger">Field: Minimum Temperature Difference to Activate Heat Exchanger</h4>
<p>This field specifies the value of a temperature tolerance used in control decisions, in deg. Celsius.  Whenever the control logic needs to compare two temperatures, the value entered in this field is used as a threshold for comparisons.</p>
<h4 id="field-heat-transfer-metering-end-use-type">Field: Heat Transfer Metering End Use Type</h4>
<p>This field specifies how the metering for heat transfer will be accounted with respect to end uses.  Although the heat exchanger consumes no energy that needs to be metered, there are also meters for heat transfers that apply to the model. The nature of the end use may vary depending on the application that the heat exchanger is being used for.  The available choices are FreeCooling, HeatRecovery, HeatRejection, HeatRecoveryForCooling, HeatRecoveryForHeating, and LoopToLoop.</p>
<h4 id="field-component-override-loop-supply-side-inlet-node-name">Field: Component Override Loop Supply Side Inlet Node Name</h4>
<p>This field specifies the name of an inlet node for the remote component that will be integrated with this heat exchanger.  This inlet should be on the supply side of a loop -- typically chilled water inlet or return for a chiller.  This field and the next two are only used for the control type called CoolingSetpointOnOffWithComponentOverride.</p>
<h4 id="field-component-override-loop-demand-side-inlet-node-name">Field: Component Override Loop Demand Side Inlet Node Name</h4>
<p>This field specifies the name of an inlet node for the remote component that will be integrated with this heat exchanger.  This inlet should be on the demand side of a loop -- typically condenser water inlet or return for a water-cooled chiller.  This field is only used for the control type called CoolingSetpointOnOffWithComponentOverride.</p>
<h4 id="field-component-override-cooling-control-temperature-mode">Field: Component Override Cooling Control Temperature Mode</h4>
<p>This field specifies which type of temperature is used to control a heat exchanger that uses the control type called CoolingSetpointOnOffWithComponentOverride.  There are three options: Loop, WetBulbTemperature, and DryBulbTemperature.  The option called “Loop” directs the program to use the inlet fluid temperature at the Loop Demand Side connection of  heat exchanger for the temperature used as a signal to be compared with the setpoint. The option call “WetBulbTemperature” uses the outdoor air wetbulb temperature as the signal.  The option called “DryBulbTemperature” uses the outdoor air drybulb temperature as the signal.</p>
<h4 id="field-sizing-factor">Field: Sizing Factor</h4>
<p>This optional field can be used to modify the results of autosize calculations.  This sizing factor is used for this heat exchanger and modifies sizing results by multiplying them by the factor entered here.  This factor is applied to the Loop Supply Side Design Flow rate and in turn affects the heat exchanger UA and the loop demand side flow rate which are derived from that flow rate.  This allows fine control over the size of the heat exchanger when using autosize in those fields.</p>
<h4 id="field-operation-minimum-temperature-limit">Field: Operation Minimum Temperature Limit</h4>
<p>This optional field can be used to provide supervisory control of the heat exchanger. If either of the inlet temperatures are below this limit (°C), the heat exchanger will not operate.</p>
<h4 id="field-operation-maximum-temperature-limit">Field: Operation Maximum Temperature Limit</h4>
<p>This optional field can be used to provide supervisory control of the heat exchanger. If either of the inlet temperatures are above this limit  (°C), the heat exchanger will not operate.</p>
<p>Some example IDF input objects follow.</p>
<p>HeatExchanger:FluidToFluid,</p>
<p>CondenserLoop HX,!- Name</p>
<p>ALWAYS_ON,     !- Availability Schedule Name</p>
<p>CondenserLoop HX HX Inlet Node, !- Loop Demand Side Inlet Node Name</p>
<p>CondenserLoop HX HX Outlet Node, !- Loop Demand Side Outlet Node Name</p>
<p>autosize,                     !- Loop Demand Side Design Flow Rate</p>
<p>CondenserLoop Pump- HXNode,   !- Loop Supply Side Inlet Node Name</p>
<p>CondenserLoop HX- ChillerNode,!- Loop Supply Side Outlet Node Name</p>
<p>autosize,                !- Loop Supply Side Design Flow Rate</p>
<p>CounterFlow,             !- Heat Exchange Model Type</p>
<p>autosize,                !- Heat Exchanger U-Factor Times Area Value</p>
<p>CoolingDifferentialOnOff,    !- Control Type</p>
<p>,   !- Heat Exchanger Setpoint Node Name</p>
<p>2.0,         !- Minimum Temperature Difference to Activate Heat Exchanger</p>
<p>FreeCooling;             !- Heat Transfer Metering End Use Type</p>
<p>HeatExchanger:FluidToFluid,</p>
<p>SOURCE to TRANSFER HX , !- Name</p>
<p>AlwaysOnSchedule, !- Availability Schedule Name</p>
<p>SOURCE Demand HX Inlet Node , !- Loop Demand Side Inlet Node Name</p>
<p>SOURCE Demand HX Outlet Node , !- Loop Demand Side Outlet Node Name</p>
<p>0.003 , !- Loop Demand Side Design Flow Rate</p>
<p>TRANSFER HX Supply Inlet Node, !- Loop Supply Side Inlet Node Name</p>
<p>TRANSFER HX Supply Outlet Node, !- Loop Supply Side Outlet Node Name</p>
<p>0.003 , !- Loop Supply Side Design Flow Rate</p>
<p>CrossFlow, !- Heat Exchange Model Type</p>
<p>15000 , !- Heat Exchanger U-Factor Times Area Value</p>
<p>DualDeadbandSetpointModulated , !- Control Type</p>
<p>TRANSFER Supply Outlet Node, !- Heat Exchanger Setpoint Node Name</p>
<p>0.2 , !- Minimum Temperature Difference to Activate Heat Exchanger</p>
<p>LoopToLoop; !- Heat Transfer Metering End Use Type</p>
<h3 id="fluid-to-fluid-heat-exchanger-outputs">Fluid to Fluid Heat Exchanger Outputs</h3>
<h4 id="fluid-heat-exchanger-heat-transfer-rate-w">Fluid Heat Exchanger Heat Transfer Rate [W]</h4>
<h4 id="fluid-heat-exchanger-heat-transfer-energy-j">Fluid Heat Exchanger Heat Transfer Energy [J]</h4>
<p>These outputs are the rate and energy transferred from the Loop Supply Side to the Loop Demand Side.  The sign convention is taken from cooling or heat rejection applications such that positive values indicate cooling of the Loop Supply Side.</p>
<h4 id="fluid-heat-exchanger-loop-supply-side-mass-flow-rate-kgs">Fluid Heat Exchanger Loop Supply Side Mass Flow Rate [kg/s]</h4>
<p>This is the system mass flow of fluid through the heat exchanger side connected as the Loop Supply Side, in kg/s.</p>
<h4 id="fluid-heat-exchanger-loop-supply-side-inlet-temperature-c">Fluid Heat Exchanger Loop Supply Side Inlet Temperature [C]</h4>
<p>This is the temperature, in degrees Celsius, of the fluid entering the heat exchanger on the side connected as the Loop Supply Side.</p>
<h4 id="fluid-heat-exchanger-loop-supply-side-outlet-temperature-c">Fluid Heat Exchanger Loop Supply Side Outlet Temperature [C]</h4>
<p>This is the temperature, in degrees Celsius, of the fluid leaving the heat exchanger on the side connected as the Loop Supply Side.</p>
<h4 id="fluid-heat-exchanger-loop-demand-side-mass-flow-rate-kgs">Fluid Heat Exchanger Loop Demand Side Mass Flow Rate [kg/s]</h4>
<p>This is the system mass flow of fluid through the heat exchanger side connected as the Loop Demand Side, in kg/s.</p>
<h4 id="fluid-heat-exchanger-loop-demand-side-inlet-temperature-c">Fluid Heat Exchanger Loop Demand Side Inlet Temperature [C]</h4>
<p>This is the temperature, in degrees Celsius, of the fluid entering the heat exchanger on the side connected as the Loop Demand Side.</p>
<h4 id="fluid-heat-exchanger-loop-demand-side-outlet-temperature-c">Fluid Heat Exchanger Loop Demand Side Outlet Temperature [C]</h4>
<p>This is the temperature, in degrees Celsius, of the fluid leaving the heat exchanger on the side connected as the Loop Demand Side.</p>
<h4 id="fluid-heat-exchanger-operation-status-0off-1-on">Fluid Heat Exchanger Operation Status [0=off, 1= on]</h4>
<p>This output is a numeric flag that indicates whether or not the heat exchanger was operating or not.  If the value is 0, then the heat exchanger was not operating.  If the value is 1, then the heat was operating.</p>
<h4 id="fluid-heat-exchanger-effectiveness">Fluid Heat Exchanger Effectiveness [ ]</h4>
<p>This output is the calculated heat exchanger effectiveness (non-dimensional).  It is an intermediate value in the NTU model calculations for heat flow rate.  Values range between 0 and 1.0.  A value of 1.0 indicates ideal heat transfer.</p>
<h2 id="group-plant-condenser-flow-control">Group – Plant-Condenser Flow Control</h2>
<p>The connector list described earlier determines how the branches of a particular loop will be hooked together. These connections can be classified either as a separation of a single stream into several outlet streams (splitter) or the merging of several streams into a single outlet stream (mixer). Due to the limitation per branch of a single splitter and a single mixer, the connector list can only have two pieces of equipment as a maximum. The names defined for either/both the splitter or/and the mixer refer then to “component” definitions as described below.</p>
<h3 id="connectorsplitter-connectormixer">Connector:Splitter, Connector:Mixer</h3>
<p>The format of both the <strong>Connector:Splitter</strong> and <strong>Connector:Mixer</strong> statements is similar. Both begin with an identifying name followed by the branch name of the “single side” of the component. In the case of the splitter, this is the inlet since the inlet stream is broken into several outlet streams. In the case of the mixer, this is the outlet since several streams are mixed together to form a single outlet. The remaining list of up to 50 names is simply the branch names of the outlet legs in the case of the splitter and inlet legs in the case of the mixer. No control logic is assume in these components—a determination of how much air to split in which direction using the splitter must be defined by other components.</p>
<h3 id="connectorsplitter">Connector:Splitter</h3>
<h4 id="field-name_4">Field: Name</h4>
<p>This alpha field contains the identifying name for the Splitter.</p>
<h4 id="field-inlet-branch-name">Field: Inlet Branch Name</h4>
<p>This alpha field contains the identifying name for the Splitter Inlet Branch.</p>
<h4 id="field-outlet-branch-x-name">Field: Outlet Branch &lt;x&gt; Name</h4>
<p>This alpha field contains the identifying names for the Splitter Outlet Branches and you enter as many outlet branches as needed.</p>
<h3 id="connectormixer">Connector:Mixer</h3>
<h4 id="field-name_5">Field: Name</h4>
<p>This alpha field contains the identifying name for the Mixer.</p>
<h4 id="field-outlet-branch-name">Field: Outlet Branch Name</h4>
<p>This alpha field contains the identifying name for the Mixer Outlet Branch.</p>
<h4 id="field-inlet-branch-x-name">Field: Inlet Branch &lt;x&gt; Name</h4>
<p>This alpha field contains the identifying names for the Mixer Inlet Branches and you enter as many inlet branch names as needed..</p>
<p>An example of these statements in an IDF is:</p>
<p>Connector:Splitter,</p>
<p>CW Loop Splitter,</p>
<p>CW Pump Branch,</p>
<p>Little Chiller Branch,</p>
<p>Big Chiller Branch,</p>
<p>Purchased Cooling Branch,</p>
<p>Supply Bypass Branch;</p>
<p>Connector:Mixer,</p>
<p>CW Loop Mixer,</p>
<p>Cooling Supply Outlet,</p>
<p>Little Chiller Branch,</p>
<p>Big Chiller Branch,</p>
<p>Purchased Cooling Branch,</p>
<p>Supply Bypass Branch;</p>
<h3 id="temperingvalve">TemperingValve</h3>
<p>This object is used for special cases where plant flow control is needed to make efficient use of thermal storage. In certain solar hot water and heat recovery situations, a thermal storage tank may become warmer than is necessary or allowable for safe use of the hot water. Although real installations of a tempering, or anti-scald valve, would more commonly mix a new stream of mains water with the hot water to achieve a desired outlet temperature, this is difficult to model directly within EnergyPlus because plant loops need to be closed circuits. For many installations where the water entering the splitter is directly from the mains, such as make up water entering a water heater tank, the modeling provided with this object should be thermodynamically equivalent.</p>
<p>The TemperingValve object models a temperature-controlled diversion valve. It models a valve on a bypass pipe that can open to divert flow around one or more plant components. It can only be used on one of two branches between a Splitter and a Mixer. The figure below shows the use of the tempering valve with a Water Heater:Mixed component on “Stream 2.”  The tempering valve acts to divert flow through the branch it is on in order to adjust the temperature at the outlet of the mixer. If the temperature at Stream 2 Source Node is warmer than the setpoint and the inlet flow is cooler than the setpoint, then a controller determines how much flow should bypass the storagew tank to achieve the desired setpoint.</p>
<p><img alt="Schematic" src="../../InputOutputReference/media/image208.png" /></p>
<p>Figure 89. Tempering Valve Schematic</p>
<p>The TemperingValve is an <strong>Active</strong> component and the other path should have only <strong>Passive</strong> components. Only two paths in the splitter/mixer can be used; bypasses are not allowed. No other Connector:Splitter and Connector:Mixer pair can be used on the supply side of the plant loop.</p>
<h4 id="field-name_6">Field: Name</h4>
<p>This field should contain an unique name for each TemperingValve object</p>
<h4 id="field-inlet-node-name_1">Field: Inlet Node Name</h4>
<p>This field should contain the name of node which is the inlet for the valve.</p>
<h4 id="field-outlet-node-name_1">Field: Outlet Node Name</h4>
<p>This field should contain the name of node which is the outlet for the valve</p>
<h4 id="field-stream-2-source-node-name">Field: Stream 2 Source Node Name</h4>
<p>This field should contain the name of node that is the inlet to the Mixer object for the second stream containing the component whose flow is being diverted.</p>
<h4 id="field-temperature-setpoint-node-name">Field: Temperature Setpoint Node Name</h4>
<p>This field should contain the name of a node that has a temperature setpoint assigned to it. A separate set point manager object is needed to provide a set point on the node listed here.</p>
<h4 id="field-pump-outlet-node-name">Field: Pump Outlet Node Name</h4>
<p>This field should contain the name of the node that is the outlet for the pump that is one the same plant loop. This is node is used to sense the total flow rate.</p>
<p>This object is demonstrated in the example file called SolarCollectorFlatPlateWater.idf. An example of this object is:</p>
<p>TemperingValve,</p>
<p>DHW Anti-Scald Diverter,</p>
<p>DHW Anti-Scald Inlet Node, ! Inlet Node Name</p>
<p>DHW Anti-Scald Outlet Node, ! Outlet Node Name</p>
<p>SHW Storage Tank Use Outlet Node, ! Stream 2 Source Node Name</p>
<p>DHW Instantaneous Boost Outlet Node, ! Temperature Setpoint Node Name</p>
<p>DHW Use Side Pump Outlet;  ! pump outlet node</p>
<h3 id="tempering-valve-outputs">Tempering Valve Outputs</h3>
<p>Use output variables for System Nodes for flow and temperature results.</p>
<h2 id="group-air-distribution">Group – Air Distribution</h2>
<h3 id="airloophvac">AirLoopHVAC</h3>
<p>Air loops along with zone equipment form the entire forced air heating and cooling system (air side). The main statement for defining an air loop is the <em>AirLoopHVAC</em> object described here. As with the main plant and condenser statements, several of the items in the AirLoopHVAC object definition are actually names that refer to other objects in the input file. After the AirLoopHVAC object name, four such list pointers are encountered: for controllers, system availability, branches, and connectors. The Controller List defines how the air loop will respond due to various inputs (control signals). The Availability Manager List refers to methods for controlling when a system is operational. This may be as simple as a schedule to define when the system is shutdown. The Branch List lists the branches that comprise the primary air system. Finally, the Connector List lists the connections between the branches. The branches and connections together define the primary air system topology.</p>
<p>The only numeric input is the design primary air flow rate. This item is input just before the BranchList name.</p>
<p>The next series of names refer to nodes for the various inlet and outlet points of the air loop. The air loop starts where the zone equipment ends. This is a single point consisting of the return air duct once all of the zone return air streams have been collected. While in reality, there is really only one point, for clarity within the simulation components and consistency with the other HVAC loop sections, this point in the systems is defined as two points: one that resides with the zone equipment simulation and one that is acted upon by the air loop simulation. Both node names must be entered into the input file, and both nodes must have unique names. Similarly, the end points of the air loop that also correspond to the beginning points of the zone equipment loop must also be defined. These consist of names referencing lists of up to three pairs of node names as shown below. Up to three air loop outlets are allowed to accommodate the simulation of three deck systems.</p>
<h4 id="field-name_7">Field: Name</h4>
<p>This field is a unique, user assigned name for a single instance of an AirLoopHVAC object. Any other object referencing this AirLoopHVAC will use this name.</p>
<h4 id="field-controller-list-name">Field: Controller List Name</h4>
<p>This field is the name of a ControllerList object. A Controller List is simply a list of controllers giving both controller name and type. This Controller List specifies all the controllers that will act on this primary air loop. The order of the controllers in the list is significant: controllers are simulated sequentially in the order given in the Controller List.</p>
<h4 id="field-availability-manager-list-name">Field: Availability Manager List Name</h4>
<p>This field is the name of a AvailabilityManagerList object. A Availability Manager List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this primary air loop. That is, they determine when and if this air loop is on or off, overriding the control provided by the central fan on/off schedule.</p>
<h4 id="field-design-supply-air-flow-rate">Field: Design Supply Air Flow Rate</h4>
<p>This is the system primary air design volumetric flow rate in cubic meters per second.</p>
<h4 id="field-branch-list-name">Field: Branch List Name</h4>
<p>This field is the object name of a BranchList object (see BranchList and Branch). The BranchList named here specifies all the branches composing the primary air system. These branches, together with the Connectors listed in the ConnectorList, define the primary air system topology.</p>
<h4 id="field-connector-list-name">Field: Connector List Name</h4>
<p>This field is the name of ConnectorList object. This ConnectorList object lists all the Connectors (by type and name) that are included in this primary air system. These Connectors, together with the Branches in the BranchList, define the topology of the primary air system.</p>
<h4 id="field-supply-side-inlet-node-name">Field: Supply Side Inlet Node Name</h4>
<p>The name of the air entrance node of this primary air system. This is the inlet node for return air for this air system.</p>
<h4 id="field-demand-side-outlet-node-name">Field: Demand Side Outlet Node Name</h4>
<p>The name of the air outlet node for the zone equipment group (ZoneHVAC:EquipmentConnections objects) attached to the primary air system. This should be the outlet node of a AirLoopHVAC:ZoneMixer in the AirLoopHVAC:ReturnPath for the zone equipment group attached to this primary air system.</p>
<h4 id="field-demand-side-inlet-node-names">Field: Demand Side Inlet Node Names</h4>
<p>This field can be the name of a node which is the air inlet node for the zone equipment group (see ZoneHVAC:EquipmentConnections objects) attached to this primary air system. Or, this field can be the name of a node list containing one or more nodes (up to 3). These nodes should be the inlet nodes to the AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum in each of the AirLoopHVAC:SupplyPaths for the zone equipment groups attached to this primary air system. For single duct systems, there is only one node name in this list. For two and three duct systems, the order of the nodes in this list must correspond with the order of the nodes in the Supply Side Outlet Node Names list.</p>
<h4 id="field-supply-side-outlet-node-names">Field: Supply Side Outlet Node Names</h4>
<p>This field can be the name of a node which is the air outlet node for each supply duct of this primary air system. Or, this field can be the name of a node list containing one or more nodes (up to 3). The list can contain the names of up to three nodes. For single duct systems, there is only one node name in this list. For two and three duct systems, the order of the nodes in this list must correspond with the order of the nodes in the Demand Side Inlet Node Names list.</p>
<p>An example of this statement in an IDF is:</p>
<p>AirLoopHVAC,</p>
<p>Main Dual Duct Air Loop,           ! Primary Air Loop Name</p>
<p>Dual Duct System 1 Controllers,    ! Controller List</p>
<p>Dual Duct System 1 Schedule List , ! System Availability Manager List</p>
<p>1.3 ,                              ! Primary air design volumetric flow rate</p>
<p>Dual Duct Air Loop Branches ,      ! Air Loop Branch List Name</p>
<p>Dual Duct Connectors ,             ! Air Loop Connector List Name</p>
<p>Supply Fan Inlet Node ,            ! ReturnAir AirLoop Inlet Node</p>
<p>Return Air Mixer Outlet ,          ! ZoneEquipGroup Outlet Node</p>
<p>Zone Equipment Inlet Node List ,   ! SupplyAirPath ZoneEquipGroup Inlet Nodes</p>
<p>Air Loop Outlet Node List ;        ! AirLoop Outlet Nodes</p>
<h3 id="airloophvac-outputs">AirLoopHVAC Outputs</h3>
<p>HVAC,Average,Air System Simulation Cycle On Off Status</p>
<p>HVAC,Sum,HVAC System Solver Iteration Count []</p>
<p>HVAC,Sum,Air System Solver Iteration Count []</p>
<p>HVAC,Sum,Air System Simulation Maximum Iteration Count []</p>
<p>HVAC,Sum,Air System Simulation Iteration Count []</p>
<p>HVAC,Sum,Air System Component Model Simulation Calls []</p>
<h4 id="air-system-simulation-cycle-on-off-status">Air System Simulation Cycle On Off Status</h4>
<p>This field is the availability status of an AirLoopHVAC. This status flag is a result of the calculations made by the System Availability Manager(s) listed in a System Availability Manager List. When a single availability manager is used in a System Availability Manager List, this is also the availability status reported by the specific availability manager (Ref. System Availability Manager Outputs). When multiple availability managers are used in a System Availability Manager List, the loop availability status is determine by the rules associated with AirLoopHVACs (see rules described for Group – System Availability Managers). The control status outputs are represented using integers 0 through 3.. These integers represent <em>NoAction</em> (0), <em>ForceOff</em> (1), <em>CycleOn</em> (2), and <em>CycleOnZoneFansOnly</em> (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h4 id="hvac-system-solver-iteration-count">HVAC System Solver Iteration Count []</h4>
<h4 id="air-system-solver-iteration-count">Air System Solver Iteration Count []</h4>
<h4 id="air-system-simulation-maximum-iteration-count">Air System Simulation Maximum Iteration Count []</h4>
<h4 id="air-system-simulation-iteration-count">Air System Simulation Iteration Count []</h4>
<h4 id="air-system-component-model-simulation-calls">Air System Component Model Simulation Calls []</h4>
<p>These variables are simply counters of how many iterations were executed. The count for any given HVAC time step will be the iterations executed before convergence was achieved, or the max allowed in which case the simulation throws a warning and proceeds to the next time step.</p>
<h3 id="outdoor-air-ventilation-outputs">Outdoor Air Ventilation Outputs</h3>
<p>This section provides more detailed information on the reporting available for outdoor air ventilation.  Sixteen cooling and heating load variables and eight energy summary variables are available that report the impact of system outdoor air on zone loads, system demand and total energy use. The representative air system shown in the diagram below shows outdoor air (OA), return air (RA), supply air (SA) and mixed air (MA).</p>
<p><img alt="VentRept" src="../../InputOutputReference/media/image209.png" /></p>
<p>Figure 90. Example System for Ventilation Loads Report</p>
<p>The overall effect of outdoor air on the system shown above can be summarized by considering the mixing box. In this system, part or all of the return air is replaced by outdoor air. The presence of any heat recovery will already be taken into account and thus will automatically be accounted for by using the outdoor air inlet conditions to the mixing box (point OA in the diagram) rather than actual outdoor air conditions. Thus, the overall energy impact of outdoor air (ventilation) on a particular system can be evaluated by multiplying the outdoor air mass flow rate by the enthalpy difference between the outdoor air entering the mixing box (OA) and the return air entering the mixing box (RA’) as shown in the following equation.</p>
<div>\[{\dot q_{OA}} = {\dot m_{OA}}\left( {{h_{OA}} - {h_{RA'}}} \right) = {\dot m_{sys}}\left( {{h_{MA}} - {h_{RA'}}} \right)\]</div>

<h4 id="ventilation-flow-outputs">Ventilation Flow Outputs</h4>
<p>The fresh air flow into each zones are reported using the ventilation flow output variables. The total outdoor air flow in a primary air system is divided to each zone based on the fraction of flow each zone is supplied. There are six variables which deals with the mechanical ventilation flow reporting. Those six variables are:</p>
<h4 id="zone-mechanical-ventilation-mass-flow-rate-kgs">Zone Mechanical Ventilation Mass Flow Rate [kg/s]</h4>
<p>Reports the average outdoor air mass flow rate to any zone over the reporting interval.</p>
<h4 id="zone-mechanical-ventilation-mass-kg">Zone Mechanical Ventilation Mass [kg]</h4>
<p>Reports the total outdoor air mass that has been supplied to any zone over the reporting interval.</p>
<h4 id="zone-mechanical-ventilation-standard-density-volume-flow-rate-m3s">Zone Mechanical Ventilation Standard Density Volume Flow Rate [m3/s]</h4>
<p>Reports the average outdoor air volume flow rate to any zone over the reporting interval, calculated using a standard density for air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.</p>
<h4 id="zone-mechanical-ventilation-standard-density-volume-m3">Zone Mechanical Ventilation Standard Density Volume [m3]</h4>
<p>Reports the total outdoor air volume that has been supplied to a zone over the reporting interval, calculated using a standard density for air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.</p>
<h4 id="zone-mechanical-ventilation-current-density-volume-flow-rate-m3s">Zone Mechanical Ventilation Current Density Volume Flow Rate [m3/s]</h4>
<p>Reports the average outdoor air volume flow rate to any zone over the reporting interval, calculated using the current density for zone air.</p>
<h4 id="zone-mechanical-ventilation-current-density-volume-m3">Zone Mechanical Ventilation Current Density Volume [m3]</h4>
<p>Reports the total outdoor air volume that has been supplied to a zone over the reporting interval, calculated using the current density for zone air.</p>
<h4 id="zone-mechanical-ventilation-air-changes-per-hour-ach">Zone Mechanical Ventilation Air Changes per Hour [ach]</h4>
<p>Reports the air changes per hour in the zone due to the outside fresh air supplied by mechanical ventilation system.</p>
<p>The example syntax below shows the basic ventilation flow variables reported on an hourly basis.</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Mass Flow Rate,Hourly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Mass,Hourly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,Hourly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume,Hourly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Current Density Volume Flow Rate,Hourly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Current Density Volume,Hourly;</p>
<p>Output:Variable,*, Zone Mechanical Ventilation Air Changes per Hour,Hourly;</p>
<h4 id="ventilation-load-reports">Ventilation Load Reports</h4>
<p>The impact of system outdoor air on a particular zone may be calculated by summing the mass flow weighted <span>${\dot q_{OA}}$</span> over the supply air paths (both cooling and heating) serving the zone as follows:</p>
<div>\[{\dot q_{OA,Zone\;1}} = \sum\limits_{n = 1}^{AirPathNum} {{{\dot q}_{OA}}\frac{{{{\dot m}_n}}}{{{{\dot m}_{sys}}}}} \]</div>

<p>Four output variables each for cooling and heating report the impact of the ventilation air on the zone load in the absence of ventilation air system interactions. The ventilation load output variables are:</p>
<h4 id="zone-mechanical-ventilation-cooling-load-increase-due-to-overheating-energy-j">Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy [J]</h4>
<h4 id="zone-mechanical-ventilation-heating-load-increase-due-to-overcooling-energy-j">Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy [J]</h4>
<p>The cooling/heating load that would occur once ventilation air met the zone cooling/heating load and continued to overcool/overheat the zone. No system effects are accounted for.</p>
<h4 id="zone-mechanical-ventilation-cooling-load-decrease-energy-j">Zone Mechanical Ventilation Cooling Load Decrease Energy [J]</h4>
<h4 id="zone-mechanical-ventilation-heating-load-decreasej">Zone Mechanical Ventilation Heating  Load Decrease[J]</h4>
<p>The decrease in zone cooling/heating load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.</p>
<h4 id="zone-mechanical-ventilation-no-load-heat-removal-energy-j">Zone Mechanical Ventilation No Load Heat Removal Energy [J]</h4>
<h4 id="zone-mechanical-ventilation-no-load-heat-addition-energy-j">Zone Mechanical Ventilation No Load Heat Addition Energy [J]</h4>
<p>The addition or removal of heat to a zone with no load. The heat addition or removal is due to mechanical ventilation while the zone thermostat is in the deadband.</p>
<p>To summarize:</p>
<p><strong>Cooling:</strong></p>
<p><strong><em>1.    Zone Mechanical Ventilation No Load Heat Removal Energy [J]</em></strong></p>
<p>Cooling that would be provided directly to zone by ventilation air. Ventilation occurred with no zone load.</p>
<p><strong><em>2.    Zone Mechanical Ventilation Cooling Load Increase Energy [J]</em></strong></p>
<p>The increase in zone cooling load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.</p>
<p><strong><em>3.    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy [J]</em></strong></p>
<p>The cooling load that would occur once ventilation air met the zone heating load and continued to overheat the zone. No system effects are accounted for.</p>
<p><strong><em>4.    Zone Mechanical Ventilation Cooling Load Decrease Energy [J]</em></strong></p>
<p>The decrease in zone cooling load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.</p>
<p><strong>Heating:</strong></p>
<p><strong><em>1.    Zone Mechanical Ventilation No Load Heat Addition Energy [J]</em></strong></p>
<p>Heating that would be provided directly to zone by ventilation air. Ventilation occurred with no zone load.</p>
<p><strong><em>2.    Zone Mechanical Ventilation Heating Load Increase Energy [J]</em></strong></p>
<p>The increase in zone heating load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.</p>
<p><strong><em>3.    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy [J]</em></strong></p>
<p>The heating load that would occur once ventilation air met the zone cooling load and continued to overcool the zone. No system effects are accounted for.</p>
<p><strong><em>4.    Zone Mechanical Ventilation Heating Load Decrease Energy [J]</em></strong></p>
<p>The decrease in zone heating load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.</p>
<p>The output variables are calculated by comparing the zone ventilation load with the zone cooling or heating load.  ‘Ventilation cooling’ decreases the zone cooling load until the cooling load has been eliminated. The remaining ‘ventilation cooling’ is reported as ‘overcooling’. ‘Overheating’ is calculated in the same manner. The actual system operation, which determines whether or not an ‘overcooling’ or ‘overheating’ load actually results in increased energy consumption, is not considered in the calculation of these output variables.</p>
<p>The ventilation zone load output variables are shown in Table 24. The variables report the maximum potential “cost” or “benefit” of ventilation air introduced directly into the zone.</p>
<p>Table 24. Ventilation Load Output Variables</p>
<p>No Zone Load</p>
<p>Zone Cooling Load</p>
<p>Zone Heating Load</p>
<p><strong>Ventilation</strong></p>
<p><strong>Cooling</strong></p>
<p>Zone Mechanical Ventilation No Load Heat Removal Energy</p>
<p>Zone Mechanical Ventilation Cooling Load Decrease Energy</p>
<p>Zone Mechanical Ventilation Heating Load Increase Energy</p>
<p>Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy</p>
<p><strong>Ventilation Heating</strong></p>
<p>Zone Mechanical Ventilation No Load Heat Addition Energy</p>
<p>Zone Mechanical Ventilation Cooling Load Increase Energy</p>
<p>Zone Mechanical Ventilation Heating Load Decrease Energy</p>
<p>Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy</p>
<p>The example syntax below shows the basic ventilation load variables reported on a monthly basis.</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Heating Load Increase Energy,monthly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Heating Load Decrease Energy,monthly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation No Load Heat Addition Energy,monthly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Cooling Load Increase Energy,monthly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation Cooling Load Decrease Energy,monthly;</p>
<p>Output:Variable,*,Zone Mechanical Ventilation No Load Heat Removal Energy,monthly;</p>
<p>Reporting on a timestep or hourly level would produce a detailed report with variables intermingled with the other output variables that might be requested in the input file.</p>
<p>Another method will more easily encapsulate the report:</p>
<p>OutputControl:Table:Style, HTML;     !- ColumnSeparator</p>
<p>Output:Table:Monthly,</p>
<p><strong><em>Ventilation Loads</em></strong>,       !- Name</p>
<p>,                        !- DigitsAfterDecimal</p>
<p><strong>Zone Mechanical Ventilation No Load Heat Removal Energy</strong>,</p>
<p>SumOrAverage,</p>
<p><strong>Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy</strong>,</p>
<p>SumOrAverage,</p>
<p><strong>Zone Mechanical Ventilation Cooling Load Decrease Energy</strong>,</p>
<p><strong> </strong>        SumOrAverage,</p>
<p><strong>Zone Mechanical Ventilation Cooling Load Increase Energy</strong>,</p>
<p><strong> </strong>        SumOrAverage,</p>
<p><strong>Zone Mechanical Ventilation No Load Heat Addition Energy</strong>,</p>
<p><strong> </strong>        SumOrAverage,</p>
<p><strong>Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy</strong>,</p>
<p><strong>        </strong> SumOrAverage,</p>
<p><strong>Zone Mechanical Ventilation Heating Load Decrease Energy</strong>,</p>
<p><strong> </strong>        SumOrAverage,</p>
<p><strong>Zone Mechanical Ventilation Heating Load Increase Energy</strong>,</p>
<p><strong> </strong>        SumOrAverage;</p>
<p>This combination will report the ventilation loads on a monthly basis in a HTML style report that can be easily read in a web browser. Review the Output:Table:Monthly object for other methods of display or further options on this report item.</p>
<h3 id="systems-level-reporting">Systems Level Reporting</h3>
<p>Most output variables are a single entity reporting. Meters are a combination of like variables – specifically for Energy Consumption. This section introduces a slightly different concept – where output variables described herein are a combination of several similar items – specifically targeted at HVAC/System level reporting. This reporting is coupled with an Air Loop (ref: AirLoopHVAC)</p>
<p>All items shown in this section are typical “output variables” and can be reported with the Output:Variable object.</p>
<p>Or, as is shown by example here, perhaps a more readable form is to generate them in Tabular Form with the “Output:Table:Monthly” object.</p>
<p><img alt="system" src="../../InputOutputReference/media/image213.svg" /></p>
<p>Figure 91. View of System Level Reporting</p>
<h3 id="system-loads-outputs">System Loads Outputs</h3>
<p>In this category, the total system load is reported. Two aspects are reported here: Heating and Cooling. The following two variables report the heat energy that system components (including packaged equipment, fans, main coils, reheat coils, humidifiers, desiccant dehumidifiers, evaporative coolers and heat exchangers) add or remove from the air loop. Each variable within these grouping wil</p>
<h4 id="air-system-total-heating-energy">Air System Total Heating Energy</h4>
<p>Heat Addition to the Air Loop (Sum of all components) in Joules</p>
<h4 id="air-system-total-cooling-energy">Air System Total Cooling Energy</h4>
<p>Heat Removal from the Air Loop (Sum of all components) in Joules</p>
<p>In ‘Output:Table:Monthly’ format shown below.</p>
<p>OutputControl:Table:Style,HTML;</p>
<p>Output:Table:Monthly,</p>
<p><strong><em>System Loads</em></strong>,       !- Name</p>
<p>,                        !- DigitsAfterDecimal</p>
<p><strong>Air System Total Heating Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Total Cooling Energy</strong>,  SumOrAverage;</p>
<h3 id="system-energy-use-outputs">System Energy Use Outputs</h3>
<p>System Energy Use consists of six output variables that report the total energy (in Joules) and water consumption (in m<sup>3</sup>) for all system components and including packaged equipment, fans, main coils, reheat coils, humidifiers, desiccant dehumidifiers, and evaporative coolers. The output variables shown below show hot and cold water, steam, electric and gas energy. Hot and cold water energy includes all ‘district cooling’ and ‘district heating’ energy.</p>
<h4 id="air-system-hot-water-energy">Air System Hot Water Energy</h4>
<p>Hot Water Consumption for the system (Joules).</p>
<h4 id="air-system-steam-energy">Air System Steam Energy</h4>
<p>Steam Consumption for the system (Joules).</p>
<h4 id="air-system-chilled-water-energy">Air System Chilled Water Energy</h4>
<p>Chilled Water Consumption for the system (Joules).</p>
<h4 id="air-system-electric-energy">Air System Electric Energy</h4>
<p>Electric Consumption for the system (Joules).</p>
<h4 id="air-system-gas-energy">Air System Gas Energy</h4>
<p>Gas (Natural Gas and Propane) Consumption for the system (Joules).</p>
<h4 id="air-system-water-volume">Air System Water Volume</h4>
<p>Water Consumption for the system (humidifiers and evaporative coolers) (m3).</p>
<p>The Standard reports file includes these variables reporting in the Tabular report form as “Air Loop System Energy and Water Use”.</p>
<p><strong> </strong></p>
<p>OutputControl:Table:Style,HTML;</p>
<p>Output:Table:Monthly,</p>
<p><strong><em>Air Loop System Energy and Water Use</em></strong>,       !- Name</p>
<p>,                        !- DigitsAfterDecimal</p>
<p><strong>Air System Hot Water Energy</strong> ,  SumOrAverage,</p>
<p><strong>Air System Steam Energy</strong> ,  SumOrAverage,</p>
<p><strong>Air System Chilled Water Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Electric Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Gas Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Water Volume</strong>,  SumOrAverage;</p>
<h3 id="system-component-loads-outputs">System Component Loads Outputs</h3>
<p>Reporting System Component Loads shows the energy transferred to or extracted from the air loop by system component type. Fans, Cooling Coils, Heating Coils, Heat exchangers, humidifiers, evaporative coolers, and desiccant dehumidifiers show heat transfer rates in Joules. The components may be located in outdoor air systems bundled with packaged equipment or specified as stand-alone components. The reporting accounts for both main branch and reheat coils.</p>
<p>The Standard reports file includes these variables reporting in the Tabular report form as “Air Loop System Component Loads”.</p>
<p>OutputControl:Table:Style,HTML;</p>
<p>Output:Table:Monthly,</p>
<p><strong><em>Air Loop System Component Loads</em></strong>,       !- Name</p>
<p>,                        !- DigitsAfterDecimal</p>
<p><strong>Air System Fan Air Heating Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Cooling Coil Total Cooling Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Heating Coil Total Heating Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Heat Exchanger Total Heating Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Heat Exchanger Total Cooling Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Humidifier Total Heating Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Evaporative Cooler Total Cooling Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Desiccant Dehumidifier Total Cooling Energy</strong>,  SumOrAverage;</p>
<h4 id="air-system-fan-air-heating-energy">Air System Fan Air Heating Energy</h4>
<p>Energy added to the air loop by Fans (Joules)</p>
<h4 id="air-system-cooling-coil-total-cooling-energy">Air System Cooling Coil Total Cooling Energy</h4>
<p>Energy removed from air loop by Cooling Coils (Joules)</p>
<h4 id="air-system-heating-coil-total-heating-energy">Air System Heating Coil Total Heating Energy</h4>
<p>Energy added to air loop by Heating Coils (Joules)</p>
<h4 id="air-system-heat-exchanger-total-heating-energy">Air System Heat Exchanger Total Heating Energy</h4>
<p>Energy added to air loop by air-to-air heat recovery heat exchangers (Joules)</p>
<h4 id="air-system-heat-exchanger-total-cooling-energy">Air System Heat Exchanger Total Cooling Energy</h4>
<p>Energy removed from air loop by air-to-air heat recovery heat exchangers (Joules)</p>
<h4 id="air-system-humidifier-total-heating-energy">Air System Humidifier Total Heating Energy</h4>
<p>Energy added to air loop by humidifiers (Joules)</p>
<h4 id="air-system-evaporative-cooler-total-cooling-energy">Air System Evaporative Cooler Total Cooling Energy</h4>
<p>Energy removed from air loop by evaporative coolers (Joules)</p>
<h4 id="air-system-desiccant-dehumidifier-total-cooling-energy">Air System Desiccant Dehumidifier Total Cooling Energy</h4>
<p>Energy removed from air loop by desiccant dehumidifiers (Joules)</p>
<h4 id="air-system-solar-collector-total-heating-energy">Air System Solar Collector Total Heating Energy</h4>
<p>Energy added to air loop by solar collectors (Joules)</p>
<h4 id="air-system-solar-collector-total-cooling-energy">Air System Solar Collector Total Cooling Energy</h4>
<p>Energy removed from air loop by solar collectors (Joules)</p>
<h4 id="air-system-user-defined-air-terminal-total-heating-energy">Air System User Defined Air Terminal Total Heating Energy</h4>
<p>Energy added to air loop by user defined air terminal units (Joules)</p>
<h4 id="air-system-user-defined-air-terminal-total-cooling-energy">Air System User Defined Air Terminal Total Cooling Energy</h4>
<p>Energy removed from air loop by user defined air terminal units (Joules)</p>
<h3 id="system-component-energy-use-outputs">System Component Energy Use Outputs</h3>
<p>Reporting System Component Energy Use consists of eleven output variables that report the total energy consumption (in Joules) of system components by energy type and coil type. Electric energy consumption is reported for fans, heating and cooling coils in packaged (DX) systems, electric resistance heating coils, humidifiers, evaporative coolers and desiccant dehumidifiers.</p>
<h4 id="air-system-fan-electric-energy">Air System Fan Electric Energy</h4>
<p>Electric consumption for fans. (Joules)</p>
<h4 id="air-system-heating-coil-hot-water-energy">Air System Heating Coil Hot Water Energy</h4>
<p>Consumption for heating coil hot water (both purchased and plant supplied) (Joules)</p>
<h4 id="air-system-cooling-coil-chilled-water-energy">Air System Cooling Coil Chilled Water Energy</h4>
<p>Consumption for cooling coil chilled water (both purchased and plant supplied) (Joules)</p>
<h4 id="air-system-dx-heating-coil-electric-energy">Air System DX Heating Coil Electric Energy</h4>
<p>Compressor plus condenser fan electricity use. (Joules)</p>
<h4 id="air-system-dx-cooling-coil-electric-energy">Air System DX Cooling Coil Electric Energy</h4>
<p>Compressor plus condenser fan electricity use. (Joules)</p>
<h4 id="air-system-heating-coil-electric-energy">Air System Heating Coil Electric Energy</h4>
<p>Electricity consumption for the heating coil. (Joules)</p>
<h4 id="air-system-heating-coil-gas-energy">Air System Heating Coil Gas Energy</h4>
<p>Gas (Propane and Natural Gas) consumption for the heating coil. (Joules)</p>
<h4 id="air-system-heating-coil-steam-energy">Air System Heating Coil Steam Energy</h4>
<p>Steam consumption for the heating coil (steam coils). (Joules)</p>
<h4 id="air-system-humidifier-electric-energy">Air System Humidifier Electric Energy</h4>
<p>Electricity consumption for the humidifiers. (Joules)</p>
<h4 id="air-system-evaporative-cooler-electric-energy">Air System Evaporative Cooler Electric Energy</h4>
<p>Electricity consumption for the evaporative coolers. (Joules)</p>
<h4 id="air-system-desiccant-dehumidifier-electric-energy">Air System Desiccant Dehumidifier Electric Energy</h4>
<p>Electricity consumption for the desiccant dehumidifiers. (Joules)</p>
<p>The Standard reports file includes these variables reporting in the Tabular report form as “Air Loop System Component Energy Use”.</p>
<p><strong> </strong></p>
<p>OutputControl:Table:Style,HTML;</p>
<p>Output:Table:Monthly,</p>
<p><strong><em>Air Loop System Component Energy Use</em></strong>,       !- Name</p>
<p>,                        !- DigitsAfterDecimal</p>
<p><strong>Air System Fan Electric Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Heating Coil Hot Water Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Cooling Coil Chilled Water Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System DX Heating Coil Electric Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System DX Cooling Coil Electric Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Heating Coil Electric Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Heating Coil Gas Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Heating Coil Steam Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Humidifier Electric Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Evaporative Cooler Electric Energy</strong>,  SumOrAverage,</p>
<p><strong>Air System Desiccant Dehumidifier Electric Energy</strong>,  SumOrAverage;</p>
<h3 id="overall-air-loop-syntax">Overall Air Loop Syntax</h3>
<p>A map for Air Loop input syntax is shown in the following diagram.</p>
<p><img alt="" src="../../InputOutputReference/media/image214.svg" /></p>
<p>Figure 92. Air Loop Input Syntax Map</p>
<h3 id="airloophvaccontrollerlist">AirLoopHVAC:ControllerList</h3>
<p>The syntax for the AirLoopHVAC:ControllerList definition is shown below. As with other lists in EnergyPlus input, the object title and identifying name are followed by type-name pairs. In this case, the types are controller types. The order in which controllers appear on this list also define the priority as described below. The identifying name refers back to the name recorded in the AirLoopHVAC statement.</p>
<h4 id="field-name_8">Field: Name</h4>
<p>The user designated unique name of an instance of a Controller List. Any object referencing this Controller List will do so using this name.</p>
<h4 id="field-set-object-type-controller-name-up-to-8">Field Set (Object Type, Controller Name) up to 8</h4>
<p>After the identifying name, input for the controller list consists of up to 8 pairs of data items: a controller type and a controller name. The first controller listed has the highest priority, the second the second highest priority, and so forth.</p>
<h4 id="field-controller-x-object-type">Field: Controller &lt;x&gt; Object Type</h4>
<p>The type of  controller. This should be a key word defining a class of controllers such as Controller:WaterCoil.</p>
<h4 id="field-controller-x-name">Field: Controller &lt;x&gt; Name</h4>
<p>The name of a controller object (such as a Controller:WaterCoil) defined elsewhere in the input file.</p>
<p>An example of this statement in an IDF is:</p>
<p><strong>AirLoopHVAC:ControllerList</strong>,</p>
<p>Dual Duct System 1 Controllers,</p>
<p>Controller:WaterCoil, Main Cooling Coil Controller,</p>
<p>Controller:WaterCoil, Main Heating Coil Controller;</p>
<h3 id="availabilitymanagerassignmentlist">AvailabilityManagerAssignmentList</h3>
<p>The AvailabilityManagerAssignmentList defines the applicable managers used for an AirLoopHVAC or PlantLoop. The priority of availability managers is based on a set of rules and are specific to the type of loop. The output from each Availability Manager is an availability status flag. This flag can have the values <em>NoAction</em>, <em>ForceOff</em>, <em>CycleOn</em>, or <em>CycleOnZoneFansOnly</em> (used only for air loops). The availability status flags for the Availability Managers referenced by an air or plant loop are used to set the availability status flag for each loop. For the air loops, <em>ForceOff</em> takes precedence: if any of the loop’s availability managers are showing status <em>ForceOff</em>, the loop status will be <em>ForceOff</em>. Next in precedence is <em>CycleOnZoneFansOnly,</em> followed by <em>CycleOn</em>, and <em>NoAction</em>. For the plant loops, there is no precedence among the Availability Manager status flag values. Instead, the first availability manager giving a status flag value other than <em>NoAction</em> sets the status for the loop. The Availability Managers are executed in Availability Manager List order.</p>
<p>Special rules also apply for which managers may be listed in a Availability Manager list. The Hybrid Ventilation Control Manager (object: AvailabilityManager:HybridVentilation) is a special type of manager and is never specified in a Availability Manager List (it is used stand-alone for a specific air loop). All other types of availability managers may be listed in the Availability Manager List used for AirLoopHVACs. For Plant Loops, the Night Cycle and Night Ventilation managers (objects: AvailabilityManager:NightCycle  and AvailabilityManager:NightVentilation) are not allowed in the Availability Manager List.</p>
<h4 id="field-name_9">Field: Name</h4>
<p>The name of the AvailabilityManagerAssignmentList  object. This is referenced by AirLoopHVAC and PlantLoop objects.</p>
<h4 id="field-set-availability-manager-object-type-name">Field Set (Availability Manager Object Type, Name)</h4>
<p>Managers are listed by pairs of data items:  <em>Availability Manager Object Type</em> and <em>Availability Manager Name</em>. The managers are simulated down the list and calculate a control status for use by the AirLoopHVAC or PlantLoop. The priority of each manager used for a specific loop is based on the rules described above. Availability managers are not currently used for condenser loops. The availability managers, along with the AirLoopHVAC and PlantLoop object, report the control status calculated each simulation timestep. These output variables can be used to prioritize the managers according to the required control strategy. Six managers are accomodated in the list by default, however, this IDD specification is extensible. Additional pairs may be added by directly editing the IDD.</p>
<h4 id="field-availability-manager-x-object-type">Field: Availability Manager &lt;x&gt; Object Type</h4>
<p>The key word defining the type of manager, e.g. AvailabilityManager:NightCycle.</p>
<h4 id="field-availability-managerx-name">Field: Availability Manager&lt;x&gt;  Name</h4>
<p>The name of a AvailabilityManager object defined elsewhere in the input file.</p>
<p>An example of this statement in an IDF is:</p>
<p>AvailabilityManagerAssignmentList,</p>
<p>Collector Loop Availability Manager List,  !- Name</p>
<p>AvailabilityManager:HighTemperatureTurnOff,    !- System Availability Manager Type 1</p>
<p>High Temperature Turn Off Availability Manager,  !- System Availability Manager Name 1</p>
<p>AvailabilityManager:LowTemperatureTurnOn ,     !- System Availability Manager Type 2</p>
<p>Low Temperature Turn On Availability Manager,  !- System Availability Manager Name 2</p>
<p>AvailabilityManager:DifferentialThermostat,    !- System Availability Manager Type 3</p>
<p>Differential Thermostat Availability Manager;  !- System Availability Manager Name 3</p>
<h3 id="airloophvacoutdoorairsystem">AirLoopHVAC:OutdoorAirSystem</h3>
<p>The Outside Air System (object AirLoopHVAC:OutdoorAirSystem) is a subsystem of an AirLoopHVAC. It handles the mixed air portion of the primary air system: the system relief air, the outside air inlet, and any components and controllers associated with the system relief air and outside air streams. From the perspective of the primary air loop the Outside Air System is treated as a single component. As a subsystem, it can contain one or more components and controllers.</p>
<p>The input for the Outside Air System consists of a system name, a controller list name, an equipment list name, and an availability manager list name. The controller list simply lists, by type and unique name, all the controllers in the subsystem. The controllers will be simulated in list order. The equipment list lists all the components in the subsystem, by type and name. The equipment is simulated in list order. Finally, the availability manager list gives the type and name of the availability managers used by the subsystem.</p>
<p>The equipment inlet/outlet must be sequential with no loops - the simulation can only handle a straight-through air path, both on the primary air side and on the secondary air side, if any. Heat exchanger secondary air inlets need to be independent of the primary air stream – usually relief air is used.</p>
<h4 id="field-name_10">Field: Name</h4>
<p>The unique, user assigned name for a single instance of an Outside Air System. Any other object referencing this Outside Air System will use this name.</p>
<h4 id="field-name-controller-list-name">Field: Name: Controller List Name</h4>
<p>This field is the name of a AirLoopHVAC:ControllerList object. A AirLoopHVAC:ControllerList is simply a list of controllers giving both controller name and type. This Controller List specifies all the controllers that will act on this outside air system. The order of the controllers in the list is significant: controllers are simulated sequentially in the order given in the Controller List. Typically the Controller List would contain a Controller:OutdoorAir. If there are chilled water or hot water coils in the outdoor air system, each such coil will need a Controller:WaterCoil.</p>
<h4 id="field-outdoor-air-equipment-list-name">Field: Outdoor Air Equipment List Name</h4>
<p>This field is the name of an AirLoopHVAC:OutdoorAirSystem:EquipmentList object. An AirLoopHVAC:OutdoorAirSystem:EquipmentList is simply a list of components giving both component name and type. This Outdoor Air Equipment List specifies all the components that will be simulated in this outside air system. The order of the components in the list is significant: components are simulated sequentially in the order given in the Outdoor Air Equipment List. Typically the equipment list would contain at least an OutdoorAir:Mixer. If there is more than one component, the components must be listed in order from the outside air to the OutdoorAir:Mixer (the OutdoorAir:Mixer is last).</p>
<h4 id="field-availability-manager-list-name_1">Field: Availability Manager List Name</h4>
<p>This field is the name of a AvailabilityManagerAssignmentList object. An Availability Manager List is a list of Availability Managers giving both Availability Manager Object Type and Name. <strong>Use of this input is optional.</strong> This field may be omitted; it is not currently used by the program.</p>
<p>An IDF example, including the AirLoopHVAC, and the controller and equipment lists.</p>
<p>AirLoopHVAC,Typical Terminal Reheat 1,</p>
<p>Reheat System 1 Controllers,</p>
<p>Reheat System 1 Avail List,</p>
<p>1.3,</p>
<p>Air Loop Branches,,</p>
<p>Air Loop Inlet Node, Return Air Mixer Outlet,</p>
<p>Zone Equipment Inlet Node, Air Loop Outlet Node;</p>
<p>AirLoopHVAC:ControllerList,</p>
<p>Reheat System 1 Controllers,</p>
<p>Controller:WaterCoil, Main Cooling Coil Controller;</p>
<p>BranchList, Air Loop Branches,</p>
<p>Air Loop Main Branch;</p>
<p>Branch, Air Loop Main Branch,</p>
<p>1.3,</p>
<p>,</p>
<p>AirLoopHVAC:OutdoorAirSystem, OA Sys 1,</p>
<p>Air Loop Inlet Node, Mixed Air Node,PASSIVE</p>
<p>Fan:ConstantVolume, Supply Fan 1,</p>
<p>Mixed Air Node, Cooling Coil Air Inlet Node, ACTIVE,</p>
<p>Coil:Cooling:Water:DetailedGeometry, Detailed Cooling Coil,</p>
<p>Cooling Coil Air Inlet Node, Air Loop Outlet Node, PASSIVE;</p>
<p>AvailabilityManagerAssignmentList, Reheat System 1 Avail List,</p>
<p>AvailabilityManager:Scheduled, Reheat System 1 Avail;</p>
<p>AvailabilityManager:Scheduled, Reheat System 1 Avail,</p>
<p>FanAndCoilAvailSched;</p>
<p>AirLoopHVAC:OutdoorAirSystem,</p>
<p>OA Sys 1,</p>
<p>OA Sys 1 Controllers,</p>
<p>OA Sys 1 Equipment;</p>
<p>AirLoopHVAC:ControllerList,</p>
<p>OA Sys 1 Controllers,</p>
<p>Controller:OutdoorAir, OA Controller 1;</p>
<p>AirLoopHVAC:OutdoorAirSystem:EquipmentList,</p>
<p>OA Sys 1 Equipment,</p>
<p>HeatExchanger:AirToAir:FlatPlate,OA Heat Recovery 1,</p>
<p>OutdoorAir:Mixer, OA Mixing Box 1;</p>
<h3 id="outdoor-air-system-outputs">Outdoor Air System Outputs</h3>
<p>The impact of using outside air/mechanical ventilation is described in the section: Outdoor Air Ventilation Outputs.</p>
<h3 id="airloophvacoutdoorairsystemequipmentlist">AirLoopHVAC:OutdoorAirSystem:EquipmentList</h3>
<p>Used to specify the components in the outdoor air system. The components will be simulated in the order in which they occur in the list.</p>
<h4 id="field-name_11">Field: Name</h4>
<p>The user designated unique name of an instance of an Air Loop Equipment List. Any object referencing this Air Loop Equipment List will do so using this name.</p>
<h4 id="field-set-component-object-type-component-name-up-to-8">Field Set (Component Object Type,, Component Name) up to 8</h4>
<p>After the identifying name, the list consists of up to 8 pairs of data items:</p>
<h4 id="field-component-x-object-type">Field: Component &lt;x&gt; Object Type</h4>
<p>This field specifies the keyword for the type of component used.</p>
<h4 id="field-component-x-name">Field: Component &lt;x&gt; Name</h4>
<p>This field is the unique name of the component specified in the previous field. This named object must appear in the IDF.</p>
<p>An example from an IDF:</p>
<p>AirLoopHVAC:OutdoorAirSystem:EquipmentList,</p>
<p>OA Sys 1 Equipment,</p>
<p>HeatExchanger:AirToAir:FlatPlate,OA Heat Recovery 1,</p>
<p>OutdoorAir:Mixer, OA Mixing Box 1;</p>
<h3 id="outdoorairnode">OutdoorAir:Node</h3>
<p>The OutdoorAir:Node object declares an HVAC system node for outdoor air conditions. The program automatically sets the air conditions at these nodes to correspond to the ambient environmental conditions at the beginning of every timestep. The outdoor air node is typically used as the inlet air node to an HVAC component such as the OutdoorAir:Mixer object. Multiple OutdoorAir:Node objects can be used in an input file, however, duplicate node names are not allowed.</p>
<p>The <em>Height Above Ground</em> field is used to adjust the weather file air conditions, e.g., outdoor dry-bulb and wet-bulb air temperatures, for atmospheric variation with height. This variation can become a significant factor when modeling tall buildings. See the Engineering Reference section on Atmospheric Variation for a description of the algorithm for variation of atmospheric properties with height. A blank entry or a value less than zero for this field indicates that the height will be ignored and the weather file conditions will be used.</p>
<p><strong>OutdoorAir:Node</strong> and <strong>OutdoorAir:NodeList</strong> both set a node to outdoor air conditions. <strong>OutdoorAir:Node</strong> modifies the weather file conditions if a height has been specified. <strong>OutdoorAir:NodeList</strong> does not have a height input and always uses the weather file conditions without modification. The same node name may not be used with both of these objects.</p>
<h4 id="field-name_12">Field: Name</h4>
<p>The unique name for this outdoor air node.</p>
<h4 id="field-height-above-ground">Field: Height Above Ground</h4>
<p>The height [m] of the node above ground level. A value greater than zero allows the weather file conditions, e.g., outdoor dry-bulb and wet-bulb air temperatures, to be adjusted according to atmospheric variation with height.</p>
<p>A blank entry or value less than zero indicates that the height will be ignored and the weather file conditions will be used.</p>
<p>An example IDF:</p>
<p>OutdoorAir:Node,</p>
<p>OA Node 1;  !- Name</p>
<p>OutdoorAir:Node,</p>
<p>Floor 10 Outdoor air Inlet Node,  !- Name</p>
<p>30.0;  !- Height Above Ground {m}</p>
<h3 id="outdoor-air-node-outputs">Outdoor Air Node outputs:</h3>
<p>The ambient dry-bulb air temperature and flow rate at the outdoor air node can be monitored using the system node output variables:</p>
<p>HVAC,Average,System Node Temperature [C]</p>
<p>HVAC,Average,System Node Mass Flow Rate [kg/s]</p>
<p>e.g.</p>
<p>Output:Variable,</p>
<p>Floor 10 Outdoor air Inlet Node,</p>
<p>System Node Temperature,</p>
<p>Hourly;</p>
<h3 id="outdoorairnodelist">OutdoorAir:NodeList</h3>
<p>The program needs to know which HVAC system nodes are inlets for outdoor air. Knowing this, the program can set the conditions at these nodes to the outdoor conditions at the start of each major timestep. The OutdoorAir:NodeList provides the means for specifying which nodes are outdoor air nodes.</p>
<p>The input is flexible: there may be one or more OutdoorAir:NodeList in each input file. Each list contains up to 25 names. The names can be the name of a unique HVAC system node, or the name of a Node List which will contain the actual node names. Duplicate node names are ignored.</p>
<p><strong>OutdoorAir:Node</strong> and <strong>OutdoorAir:NodeList</strong> both set a node to outdoor air conditions. <strong>OutdoorAir:Node</strong> modifies the weather file conditions if a height has been specified. <strong>OutdoorAir:NodeList</strong> does not have a height input and always uses the weather file conditions without modification. The same node name may not be used with both of these objects.</p>
<h4 id="field-node-or-nodelist-name">Field: Node or NodeList name</h4>
<p>The name of an HVAC system node or of a NodeList object. There can be up to 25 names.</p>
<p>An example IDF:</p>
<p>OutdoorAir:NodeList,</p>
<p>OutsideAirInletNodes;</p>
<p>NodeList,OutsideAirInletNodes,</p>
<p>Outdoor air Inlet Node;</p>
<h3 id="outdoorairmixer">OutdoorAir:Mixer</h3>
<p>The OutdoorAir:Mixer is the most common component used in an outdoor air system. The outdoor air mixer has 2 inlet air streams: the system return air and the outdoor air. It has 2 outlet air streams: the system relief air and the mixed air. This is a passive component. It takes the inlet mass flows and conditions plus the relief air mass flow and calculates the mixed air flow rate and conditions (as well as the relief air conditions). The inlet and relief mass flow must be set outside the component – most commonly by an outdoor air controller. The OutdoorAir:Mixer can also be used in compound components such as a fan coil unit.</p>
<p>Input for this object is very simple: a unique name plus the node names of the 2 inlet nodes and the 2 outlet nodes.</p>
<h4 id="field-name_13">Field: Name</h4>
<p>A unique user assigned name for a particular outdoor air mixer component. Any reference to this component by another object will use this name.</p>
<h4 id="field-mixed-air-node-name">Field: Mixed Air Node Name</h4>
<p>The name of the HVAC system node which is the outlet for the mixed air stream.</p>
<h4 id="field-outdoor-air-stream-node-name">Field: Outdoor Air Stream Node Name</h4>
<p>The name of the HVAC system node which is the inlet for the outdoor air stream.</p>
<h4 id="field-relief-air-stream-node-name">Field: Relief Air Stream Node Name</h4>
<p>The name of the HVAC system node which is the outlet for the system relief air.</p>
<h4 id="field-return-air-stream-node-name">Field: Return Air Stream Node Name</h4>
<p>The name of the HVAC system node which is the inlet for the return air stream.</p>
<p>An IDF example:</p>
<p>OutdoorAir:Mixer,</p>
<p>Zone1WindACOAMixer,           ! name</p>
<p>Zone1WindACOAMixerOutletNode, ! mixer outlet node</p>
<p>Zone1WindACOAInNode,          ! mixer OA node</p>
<p>Zone1WindACExhNode,           ! mixer relief node</p>
<p>Zone1WindACAirInletNode;      ! mixer inlet node</p>
<h2 id="group-airflow-network">Group – Airflow Network</h2>
<h3 id="overview">Overview</h3>
<p>The Airflow Network model provides the ability to simulate multizone airflows driven by wind and also by a forced air distribution system. The model can also simulate the heat and moisture gains or losses from the air distribution system itself (e.g., ductwork). When modeling an air distribution system, the current version of the Airflow Network model is restricted to a single forced air system (i.e., AirLoopHVAC object) with a constant volume supply air fan (Fan:ConstantVolume or Fan:OnOff). The capabilities of the model are to:</p>
<ul>
<li>
<p>Simulate zone pressures due to envelope leakage and forced air distribution during HVAC system fan operation</p>
</li>
<li>
<p>Simulate node pressures in a forced air distribution system during HVAC system fan operation</p>
</li>
<li>
<p>Calculate multizone airflows due to forced air, wind, and surface leakage, including adjacent zones and outdoors, during HVAC system fan operation</p>
</li>
<li>
<p>Simulate distribution system airflows, including supply and return air leaks, during HVAC system fan operation</p>
</li>
<li>
<p>Simulate air distribution system node temperatures and humidity ratios during HVAC system fan operation</p>
</li>
<li>
<p>Calculate duct conduction losses during HVAC system fan operation</p>
</li>
<li>
<p>Calculate vapor diffusion losses of ducts during HVAC system fan operation</p>
</li>
<li>
<p>Calculate sensible and latent loads on the surrounding zones due to supply and return air leaks in the air distribution system during HVAC system fan operation</p>
</li>
<li>
<p>Simulate zone pressures due to envelope leakage driven by wind when the HVAC system fan is off or if no air distribution system is specified</p>
</li>
<li>
<p>Calculate multizone airflows due to wind and surface leakage, including adjacent zones and outdoors when the HVAC system fan is off or if no air distribution system is specified</p>
</li>
<li>
<p>Allow zone exhaust fans to be included as part of the airflow network</p>
</li>
<li>
<p>For airflow networks with a forced air distribution system, calculate zone sensible and latent loads for two different supply air fan operation modes as required: cycling fan, cycling compressor (CyclingFanAndCompressor) and continuous fan, cycling compressor (ContinuousFanWithCyclingCompressor)</p>
</li>
</ul>
<h3 id="summary-of-objects">Summary of Objects</h3>
<p>Before describing the Airflow Network input objects in detail, we list all of the objects and then give a short description of what the objects do.</p>
<p>The Airflow Network input objects are:</p>
<p><strong>AirflowNetwork:SimulationControl</strong></p>
<p><strong>AirflowNetwork:Multizone:Zone</strong></p>
<p><strong>AirflowNetwork:Multizone:Surface</strong></p>
<p><strong>AirflowNetwork:MultiZone:Component:SimpleOpening</strong></p>
<p><strong>AirflowNetwork:MultiZone:Component:DetailedOpening</strong></p>
<p><strong>AirflowNetwork:MultiZone:Component:HorizontalOpening</strong></p>
<p><strong>AirflowNetwork:MultiZone:Surface:Crack</strong></p>
<p><strong>AirflowNetwork:MultiZone:ReferenceCrackConditions</strong></p>
<p><strong>AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea</strong></p>
<p><strong>AirflowNetwork:MultiZone:Component:ZoneExhaustFan</strong></p>
<p><strong>AirflowNetwork:MultiZone:ExternalNode</strong></p>
<p><strong>AirflowNetwork:MultiZone:WindPressureCoefficientArray</strong></p>
<p><strong>AirflowNetwork:MultiZone:WindPressureCoefficientValues</strong></p>
<p><strong>AirflowNetwork:Distribution:Node</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:Leak</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:LeakageRatio</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:Duct</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:ConstantPressureDrop</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:ConstantVolumeFan</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:Coil</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:HeatExchanger</strong></p>
<p><strong>AirflowNetwork:Distribution:Component:TerminalUnit</strong></p>
<p><strong>AirflowNetwork:Distribution:Linkage</strong></p>
<p><strong> </strong></p>
<ul>
<li>
<p><strong>AirflowNetwork:SimulationControl</strong> defines basic run parameters for the air flow calculations and specifies whether wind pressure coefficients are input by the user or, for rectangular buildings, calculated by the program.</p>
</li>
<li>
<p>The <strong>AirflowNetwork:Multizone:Zone</strong> object specifies the ventilation control that applies to all of the openable exterior and interior windows and doors in the corresponding thermal zone. Surface-level ventilation control can be used to override the zone-level ventilation control if required (see AirflowNetwork: Multizone:Surface object below).</p>
</li>
<li>
<p><strong>AirflowNetwork:Multizone:Surface</strong> object indicates whether a heat transfer surface (wall, window, etc.) has a crack or opening and references an <strong>AirflowNetwork:MultiZone:Surface:Crack,
 AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
 AirflowNetwork:MultiZone:Component:SimpleOpening,
 AirflowNetwork:MultiZone:Component:DetailedOpening,
 AirflowNetwork:MultiZone:Component:HorizontalOpening
 or AirflowNetwork:MultiZone:Component:ZoneExhaustFan</strong> object that gives the air flow characteristics of that crack, opening, or zone exhaust fan. The AirflowNetwork:Multizone:Surface object can also be used to specify individual ventilation control for openable exterior and interior windows and doors.</p>
</li>
<li>
<p><strong>AirflowNetwork:MultiZone:ReferenceCrackConditions</strong> is used to normalize crack information that is based on measurements of crack air flow.</p>
</li>
<li>
<p><strong>AirflowNetwork:Distribution:Node</strong> represents air distribution system nodes for the AirflowNetwork model. A set of an AirLoopHVAC and ZoneHVAC:EquipmentList nodes is a subset of the AirflowNetwork:Distribution:Nodes.</p>
</li>
<li>
<p><strong>AirflowNetwork:Distribution:Component</strong> objects consist of <strong>Leak, LeakageRatio, Duct, ConstantPressureDrop, ConstantVolumeFan, Coil,</strong> and <strong>TerminalUnit.</strong> The components provide a relationship between pressure and airflow. The <strong>Leak</strong> and <strong>Leakage</strong> components can be used to simulate supply and/or return leaks in an air distribution system<strong>.</strong> The <strong>Duct</strong> and <strong>ConstantPressureDrop components</strong> can be used to deliver forced air into conditioned spaces. The components <strong>ConstantVolumeFan, Coil, and TerminalUnit</strong> reference normal EnergyPlus objects. The Airflow Network model gets information from these objects to perform an airflow network simulation.</p>
</li>
<li>
<p><strong>AirflowNetwork:Distribution:Linkage</strong> object represents a connection between two node objects and an AirflowNetwork component. The node objects can be an AirflowNetwork:Distribution:Node, AirflowNetwork:MultiZone:ExternalNode or AirflowNetwork:Multizone:Zone.</p>
</li>
</ul>
<p>If you input wind pressure coefficients, <strong>AirflowNetwork:Multizone:Surface</strong> also has an associated <strong>AirflowNetwork:MultiZone:ExternalNode</strong>, that, via the <strong>AirflowNetwork:Multizone:WindPressureCoefficientArray</strong> and <strong>AirflowNetwork:MultiZone:WindPressureCoefficientValues</strong> objects, gives the wind pressure distribution vs. wind direction for that node and, implicitly, for the cracks and openings in the exterior surfaces associated with that node.</p>
<p>Figure 93 shows the relationships among AirflowNetwork:Multizone objects and between AirflowNetwork:Multizone objects and regular EnergyPlus objects. In this figure an arrow from object A to object B means A references B, i.e., one of the inputs in A is the name of object B. For example, one input for AirflowNetwork: Multizone:Surface is the name of a heat transfer surface, and another is the name of a crack or opening object. The arrow between AirflowNetwork:Multizone:Surface and AirflowNetwork:MultiZone:ExternalNode is shown dashed to indicate that this reference is not used when wind pressure coefficients are calculated by the program rather than being input by the user.</p>
<p>Figure 93 also shows the relationships among AirflowNetwork:Distribution objects and between AirflowNetwork:Distribution objects and regular EnergyPlus objects. The AirflowNetwork:Distribution:Linkage objects link two nodes from AirflowNetwork:Distribution:Node and/or AirflowNetwork:Multizone:Zone objects with a component defined in the object AirflowNetwork:Distribution:Component. The solid arrows show a reference from object A to object B. The dashed arrows indicate the components which can be used in a linkage object. The red arrows pointing to the Zone object indicate the components that interact with the zone air. For example, the temperature in a zone where a supply leak terminates is used to calculate duct leakage energy loss. The temperature in a zone where a duct component is located is also used to calculate duct conduction loss.</p>
<p><img alt="" src="../../InputOutputReference/media/image215.png" /></p>
<p>Figure 93. Relationships among AirflowNetwork objects (right-hand side) and between AirflowNetwork objects and regular EnergyPlus objects. An arrow from object A to object B means that A references B.</p>
<p>Much of the information needed for the air flow calculation is automatically extracted from the building description for thermal modeling. This includes things like the volume and neutral height of the zones, and the orientation and location of the building surfaces that contain cracks or openings through which air flows. From all of this information the program creates a “pressure-flow network” that is solved each timestep using iterative solution methods to obtain the unknown pressures and air flows.</p>
<p>Figure 94 shows a plan view of a very simple air flow network that you can construct using the above AirflowNetwork objects. There are three thermal zones, Zone-1, Zone-2 and Zone-3. There are openable exterior windows—Window-1, Window-2 and Window-3—and openable interior doors—Door-12 and Door-23. Two External Nodes are indicated. ExternalNode-1 is associated with the façade that contains Window-1 and Window-2. ExternalNode-2 is associated with the façade containing Window-3.</p>
<p>One possible air flow pattern is shown in this figure. The actual air flow pattern in a particular timestep, and the size of the flows, depends on many factors, such as (1) What is the wind pressure distribution seen by the exterior windows? (2) Are the exterior windows open or closed, and if open, how far are they open? (3) Are the interior doors open or closed? (4) What are the air temperature differences between zones and between zones and the outdoor air (which affect buoyancy flows)?</p>
<p><img alt="" src="../../InputOutputReference/media/image216.svg" /></p>
<p>Figure 94. Plan view of a simple air flow network showing a possible air flow pattern in which all of the windows and doors are open.</p>
<p>Figure 94 shows a possible air flow pattern in which all of the windows and doors are open. Associated with the external nodes are wind pressure coefficient distributions as a function of wind direction that are input using two AirflowNetwork:Multizone:Wind Pressure Coefficient objects. The nature of the air flows through the windows and doors is specified using AirflowNetwork:MultiZone:Component:DetailedOpening and AirflowNetwork:MultiZone:Component:SimpleOpening objects. The Airflow Network model calculates the flows each system timestep depending on various factors, including wind direction and speed, size and vertical position of openings, outdoor air temperature, and zone air temperatures.</p>
<h3 id="airflow-network-example-files-included-in-the-installation">Airflow Network Example Files (included in the installation)</h3>
<p>AirflowNetwork3zVent.idf</p>
<p>AirflowNetwork3zVentAutoWPC.idf</p>
<p>AirflowNetwork_Simple_House.idf</p>
<p>AirflowNetwork_Simple_SmallOffice.idf</p>
<p>AirflowNetwork_Multizone_House.idf</p>
<p>AirflowNetwork_MultiZone_House_OvercoolDehumid.idf</p>
<p>AirflowNetwork_Multizone_House_TwoSpeed.idf</p>
<p>AirflowNetwork_Multizone_SmallOffice.idf</p>
<p>AirflowNetwork_Multizone_SmallOffice_CoilHXAssistedDX.idf</p>
<p>AirflowNetwork_MultiZone_SmallOffice_GenericContam.idf</p>
<p>AirflowNetwork_Multizone_SmallOffice_HeatRecoveryHXSL.idf</p>
<p>AirflowNetwork_Multizone_SmallOffice_VAV.idf</p>
<p>AirflowNetwor_Multizone_HorizontalOpening.idf</p>
<p>CrossVent_1Zone_AirflowNetwork.idf</p>
<p>DisplacementVent_Nat_AirflowNetwork.idf</p>
<p>HybridVentilationControl.idf</p>
<h3 id="what-the-airflow-network-model-can-and-cannot-do">What the Airflow Network Model Can and Cannot Do</h3>
<p>Here is a list of some of the things that the Airflow Network calculation can and cannot model.</p>
<h4 id="can-do">Can Do</h4>
<p>1)   Air flow through cracks in exterior or interzone surfaces.</p>
<p>2)   Air flow through cracks around windows and doors when closed.</p>
<p>3)   Natural ventilation (i.e., air flow through open or partially open exterior windows and doors).</p>
<p>4)   Zone level control of natural ventilation (all windows/doors in a zone that are defined with a component opening object have identical controls).</p>
<p>5)   Individual surface control of natural ventilation for a subsurface (window, door, or glassdoor).</p>
<p>6)   Modulation of natural ventilation to prevent large zone air temperature swings.</p>
<p>7)   Interzone air flow (i.e., air flow through open interzone windows and doors, and through cracks in interzone surfaces).</p>
<p>8)   Dependence of air flow on buoyancy effects and wind pressure.</p>
<p>9)   Dependence of wind pressure on wind speed, wind direction and surface orientation.</p>
<p>10)Supply and return air leaks in an air distribution system.</p>
<p>11)Account for the effect of supply-air and/or return-air leakage on zone pressure when a forced air distribution system is present and is operating.</p>
<p>12)When duct leakage is modeled and the HVAC system is on, interzone airflow or infiltration/exfiltration can occur due to changes in zone pressure.</p>
<p>13)Bi-directional flow through large openings. See discussion below under AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:Multizone:Component:HorizontalOpening, and AirflowNetwork:Multizone:Component:SimpleOpening.</p>
<p>14)Calculate air flows and pressures in ducts or other components of a forced air distribution system.</p>
<p>15)Calculate zone loads when the supply air fan cycles on and off during a system timestep using the CyclingFanAndCompressor fan operation mode (Fan:OnOff).</p>
<p>16)Determine the impact of zone exhaust fans on air flows, pressures, air temperatures/humidity levels and energy consumption.</p>
<h4 id="cannot-do-or-restricted">Cannot Do or Restricted</h4>
<p>1)   The model is restricted to using a constant volume fan (Fan:ConstantVolume and Fan:OnOff) and cannot model variable volume fan equipment.</p>
<p>2)   Air circulation and/or air temperature stratification within a thermal zone. For example, you should not try to divide a high space, such as an atrium, into subzones separated by artificial horizontal surfaces that have cracks or openings with the expectation that AirflowNetwork will give you a realistic temperature in each subzone and/or a realistic air flow between subzones.</p>
<p>3)   The model is restricted to eleven types of coils that can be in the air distribution system (Coil:Cooling:DX:SingleSpeed, Coil:Heating:Gas, Coil:Heating:Electric,  Coil:Heating:DX:SingleSpeed, Coil:Cooling:Water, Coil:Heating:Water, Coil:Cooling:Water:DetailedGeometry, Coil:Cooling:DX:TwoStageWithHumidityControlMode, Coil:Cooling:DX:MultiSpeed, Coil:Heating:DX:MultiSpeed, and Coil:Heating:Desuperheater).</p>
<p>4)   The model is restricted to a single type of air distribution equipment terminal units (AirTerminal:SingleDuct:ConstantVolume:Reheat).</p>
<p>5)   Pollutant transport cannot currently be modeled.</p>
<p>6)   Supply and return leaks are not allowed in an AirLoopHVAC. They can only be modeled in the Zone Equipment portion of the air loop (i.e., return leaks may be modeled between the zone return node and the zone mixer inlet or the zone mixer outlet and the zone equipment loop outlet; and supply leaks may be modeled between the zone equipment loop inlet and the AirLoopHVAC:ZoneSplitter inlet node or the AirLoopHVAC:ZoneSplitter outlet node and the zone supply node).</p>
<p>7)   An air distribution system must be located inside the building (i.e., the ducts must pass through zones within the building).</p>
<p>8)   Zone exhaust fans must be defined in ZoneHVAC:EquipmentConnections objects.</p>
<p>The input specifications consist of five main sections: <strong>AirflowNetwork:SimulationControl object, AirflowNetwork multizone data objects, AirflowNetwork distribution node objects, AirflowNetwork distribution component objects,</strong> and <strong>AirflowNetwork distribution linkage objects.</strong> Each of these object types is described in detail below.</p>
<h3 id="airflownetworksimulationcontrol">AirflowNetwork:SimulationControl</h3>
<p>The basic run parameters for this model are defined in this unique object which has the following input specifications:</p>
<h4 id="field-name_14">Field: Name</h4>
<p>This is a unique character string associated with this instance of the AirflowNetwork:SimulationControl object. At this time, only one AirflowNetwork:SimulationControl object can be specified in an input data file (idf).</p>
<h4 id="field-airflownetwork-control">Field: AirflowNetwork Control</h4>
<p>The following selections are available to control the Airflow Network simulation:</p>
<p><strong>MultizoneWithDistribution:</strong> Multizone air flow calculations are performed during all simulation timesteps, including the impacts of the air distribution system when a HVAC system fan is operating. Any <strong>ZoneInfiltration:*</strong>, <strong>ZoneVentilation:*</strong>, <strong>ZoneMixing</strong> and <strong>ZoneCrossMixing</strong> objects specified in the input data file are not simulated.</p>
<p><strong>MultizoneWithoutDistribution</strong>: Multizone air flow calculations are performed during all simulation timesteps, but the air distribution system portion of the network is not modeled even if it is specified in the input data file. Any <strong>ZoneInfiltration:*</strong>, <strong>ZoneVentilation:*</strong>, <strong>ZoneMixing</strong> and <strong>ZoneCrossMixing</strong> objects specified in the input data file are not simulated.</p>
<p><strong>MultizoneWithDistributionOnlyDuringFanOperation:</strong> Multizone air flow calculations, including the impacts of the air distribution system, are only performed when the HVAC system fan is operating. Any <strong>ZoneInfiltration:*</strong>, <strong>ZoneVentilation:*</strong>, <strong>ZoneMixing</strong> and <strong>ZoneCrossMixing</strong> objects specified in the input data file are used when the HVAC system fan is OFF (if none are specified, then no air flow calculations are performed when the fan is OFF).</p>
<p><strong>NoMultizoneOrDistribution:</strong> No multizone air flow calculations (with or without the air distribution system portion of the network) are performed during the simulation. Any <strong>ZoneInfiltration:*</strong>, <strong>ZoneVentilation:*</strong>, <strong>ZoneMixing</strong> and <strong>ZoneCrossMixing</strong> objects specified in the input data file are simulated (if none are specified, then no air flow calculations are performed). Note: Having an input data file with no AirflowNetwork:SimulationControl objects gives the same impact – no multizone air flow calculations. However, this choice is provided as a convenience to the user to easily disable the multizone air flow calculations for an input data file that already contains AirflowNetwork objects.</p>
<p><strong>Note:</strong> A <strong>ZoneInfiltration:*</strong> object indicates any one of <strong>ZoneInfiltration:DesignFlowRate</strong>, <strong>ZoneInfiltration:EffectiveLeakageArea</strong>,and <strong>ZoneInfiltration:FlowCoefficient</strong> objects.A object of<strong>ZoneVentilation:*</strong> indicates any one of <strong>ZoneVentilation:DesignFlowRate</strong> and <strong>ZoneVentilation:WindandStackOpenArea</strong> objects<strong>.</strong></p>
<h4 id="field-wind-pressure-coefficient-type">Field: Wind Pressure Coefficient Type</h4>
<p>Determines whether the wind pressure coefficients are input by the user or calculated. The choices are <strong>Input</strong> or <strong>SurfaceAverageCalculation</strong>, with the default being SurfaceAverageCalculation.</p>
<p>If INPUT, you must enter an AirflowNetwork:MultiZone:WindPressureCoefficientArray object, one or more AirflowNetwork:MultiZone:ExternalNode objects, and one or more AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.</p>
<p>The second choice, SurfaceAverageCalculation, should only be used for <strong>rectangular</strong> buildings. In this case surface-average wind pressure coefficients vs. wind direction are calculated by the program for the four vertical facades and the roof based on user entries for “Building Type,” “Azimuth Angle of Long Axis of Building,” and “Ratio of Building Width Along Short Axis to Width Along Long Axis” (see description of these fields below). With this choice you do <strong>not</strong> have to enter any of the following objects: AirflowNetwork:MultiZone: Wind Pressure Coefficient Array, AirflowNetwork:MultiZone:ExternalNode and AirflowNetwork:MultiZone:WindPressureCoefficientValues.</p>
<h4 id="field-airflownetwork-wind-pressure-coefficient-array-name">Field: AirflowNetwork Wind Pressure Coefficient Array Name</h4>
<p>This is the name of the AirflowNetwork:MultiZone:WindPressureCoefficientArray object that contains wind directions corresponding to the wind pressure coefficients given in the AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.</p>
<p>A value need be entered only if Wind Pressure Coefficient Type = INPUT (see description of previous field).</p>
<h4 id="field-height-selection-for-local-wind-pressure-calculation">Field: Height Selection for Local Wind Pressure Calculation</h4>
<p>Determines whether the local wind pressure is calculated based on either given external node heights or surface opening heights. The choices are <strong>ExternalNode</strong> or <strong>OpeningHeight</strong>, with the default being OpeningHeight. The local outdoor wind speed calculation procedure is given in the section of “Local Wind Speed Calculation” in the Engineering Reference. The calculation procedure requires the height input.</p>
<p>If <strong>ExternalNode</strong>, the heights given in the AirflowNetwork:MultiZone:ExternalNode objects are used to calculate local wind pressures based on the given height local wind speed.  Used only if Wind Pressure Coefficient Type = INPUT (see description of previous field).</p>
<p>If <strong>OpeningHeight</strong>, the number of the AirflowNetwork:MultiZone:ExternalNode objects has to be equal to the number of external surfaces defined in the AirflowNetwork:MultiZone:Surface objects. The centroids in the z direction of the AirflowNetwork:MultiZone:Surface objects are the heights used in the local wind pressure calculation with the given height wind speed. The input is required if Wind Pressure Coefficient Type = INPUT (see description of previous field).</p>
<p>If Wind Pressure Coefficient Type = <strong>SurfaceAverageCalculation</strong>, a value in this field is not required and a blank may be entered. The default choice is used internally to generate the AirflowNetwork:MultiZone:ExternalNode objects</p>
<h4 id="field-building-type">Field: Building Type</h4>
<p>Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation. The choices for Building Type are LowRise and HighRise, with the default being LowRise.</p>
<p>LowRise corresponds to a rectangular building whose height is less than three times the width of the footprint (<em>w<sub>short</sub></em> in Figure 95) and is less than three times the length of the footprint (<em>w<sub>long</sub></em> in the same figure).</p>
<p>HighRise corresponds to a rectangular building whose height is more than three times the width of the footprint (<em>w<sub>short</sub></em> in Figure 95) or is more than three times the length of the footprint (<em>w<sub>long</sub></em> in the same figure).</p>
<h4 id="field-maximum-number-of-iterations">Field: Maximum Number of Iterations</h4>
<p>The maximum number of iterations allowed in finding an AirflowNetwork solution. If the number of iterations at each simulation timestep is above the maximum number of iterations defined by this field, the program could not find the solution and a Severe error is issued and the program is aborted. The default value is 500.</p>
<h4 id="field-initialization-type">Field: Initialization Type</h4>
<p>Designates which method is used for AirflowNetwork initialization. The choices for Initialization Type are LinearInitializationMethod and ZeroNodePressures, with the default being ZeroNodePressures.</p>
<h4 id="field-relative-airflow-convergence-tolerance">Field: Relative Airflow Convergence Tolerance</h4>
<p>The solution is assumed to have converged when <span>${{\left| {\,\sum\limits_{} {{{\mathop m\limits^ \bullet  }<em>{_i}}} } \right|} \mathord{\left/ {\vphantom {{\left| {\,\sum\limits</em>{} {{{\mathop m\limits^ \bullet  }<em>{_i}}} } \right|} {\sum\limits</em>{} {\left| {{{\mathop m\limits^ \bullet  }<em>{_i}}} \right|} }}} \right. \kern-\nulldelimiterspace} {\sum\limits</em>{} {\left| {{{\mathop m\limits^ \bullet  }<em>{_i}}} \right|} }}$</span>is less than the value specified for this input field. This convergence criteria is equivalent to the ratio of the absolute value of the sum of all network airflows (<span>$\left| {\sum {{{\mathop m\limits^ \bullet  }</em>{<em>i}}} } \right|$</span>) to the sum of network airflow magnitudes (<span>$\sum\limits</em>{}^{} {\left| {{{\mathop m\limits^ \bullet  }_{_i}}} \right|} $</span>). The default value is 1.0x10<sup>-4</sup>.</p>
<h4 id="field-absolute-airflow-convergence-tolerance">Field: Absolute Airflow Convergence Tolerance</h4>
<p>The solution is assumed to have converged when the summation of the absolute value of all network airflows (<span>$\left| {\sum {{{\mathop m\limits^ \bullet  }_{_i}}} } \right|$</span>) is less than the value specified for this input field. The default value is 1.0x10<sup>-6</sup>.</p>
<h4 id="field-convergence-acceleration-limit">Field: Convergence Acceleration Limit</h4>
<p>If the ratio of successive pressure corrections is less than this limit, use Steffensen acceleration algorithm (Ref. AirflowNetwork Model in the EnergyPlus Engineering Reference). The range for this field is -1 to 1, with the default value being -0.5.</p>
<h4 id="field-azimuth-angle-of-long-axis-of-building">Field: Azimuth Angle of Long Axis of Building</h4>
<p>Gives the orientation of a rectangular building for calculating wind pressure coefficients. This is the smaller of the angles, measured clockwise, between North and the long axis of the building (see Figure 95). Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation. The range for this input is 0 to 180, with the default value being 0.</p>
<h4 id="field-ratio-of-building-width-along-short-axis-to-width-along-long-axis">Field: Ratio of Building Width Along Short Axis to Width Along Long Axis</h4>
<p>This is the aspect ratio of a rectangular footprint. It is given by the width of the footprint along its short axis divided by the width along the long axis (see Figure 95). If the footprint is square, the value of this field is 1.0. Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation. The range for this input is &gt; 0 to 1, with the default value being 1.</p>
<p><img alt="" src="../../InputOutputReference/media/image221.svg" /></p>
<p>Figure 95. Footprint of a rectangular building showing variables used by the program to calculate surface-average wind pressure coefficients. The angle a is the “Azimuth Angle of Long Axis of Building.”  <em>w<sub>short</sub></em>/<em>w<sub>long</sub></em> is the “Ratio of Building Width Along Short Axis to Width Along Long Axis.”</p>
<h4 id="field-height-dependence-of-external-node-temperature">Field: Height Dependence of External Node Temperature</h4>
<p>This is an optional field. Input is Yes or No. The default is No. Yes is that external node temperature is dependent on node height. No means that external node temperature is calculated with zero height.</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:SimulationControl,</p>
<p>AirflowNetwork_All,      !- Name</p>
<p>MultiZoneWithDistribution,  !- AirflowNetwork Control</p>
<p>Input,                   !- Wind Pressure Coefficient Type</p>
<p>Every 30 Degrees,        !- AirflowNetwork Wind Pressure Coefficient Array Name</p>
<p>OpeningHeight,           !- Height Selection for Local Wind Speed Calculation</p>
<p>LowRise,                 !- Building Type</p>
<p>500,                     !- Maximum Number of Iterations {dimensionless}</p>
<p>ZeroNodePressures,       !- Initialization Type</p>
<p>1.0E-05,                 !- Relative Airflow Convergence Tolerance {dimensionless}</p>
<p>1.0E-06,                 !- Absolute Airflow Convergence Tolerance {kg/s}</p>
<p>-0.5,                    !- Convergence Acceleration Limit {dimensionless}</p>
<p>0.0,                     !- Azimuth Angle of Long Axis of Building {deg}</p>
<p>1.0;                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis</p>
<p>AirflowNetwork:Multizone data objects are used to calculate multizone airflows. This section describes the input requirements for the following objects:</p>
<ul>
<li>AirflowNetwork:MultiZone:Zone</li>
</ul>
<p>AirflowNetwork:Multizone data objects are used to calculate multizone airflows. This section describes the input requirements for the following objects:</p>
<ul>
<li>
<p>AirflowNetwork:MultiZone:Zone</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Surface</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Surface:Crack</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:ReferenceCrackConditions</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:DetailedOpening</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:SimpleOpening</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:HorizontalOpening</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:ZoneExhaustFan</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:ExternalNode</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:WindPressureCoefficientArray</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:WindPressureCoefficientValues</p>
</li>
</ul>
<p>A detailed description for each of these objects is provided below.</p>
<h3 id="airflownetworkmultizonezone">AirflowNetwork:Multizone:Zone</h3>
<p>This object allows control of natural ventilation through exterior and interior openings in a zone, where “opening” is defined as an openable window or door. (Note that only window, door or glass door subsurfaces in a zone that are specified using AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:MultiZone:Component:HorizontalOpening or AirflowNetwork:Multizone:Component:SimpleOpening and have an associated AirflowNetwork:Multizone:Surface object are considered to be openings). The control will be applied in the same way to all of the openings in the zone.</p>
<p>This object is required to perform Airflow Network calculations. Note that ventilation control for all openings is provided at the zone level as default and individual ventilation control of a surface opening can be used to override the zone-level control (see the AirflowNetwork:Multizone:Surface object description below).</p>
<h4 id="field-zone-name">Field: Zone Name</h4>
<p>The name of the EnergyPlus thermal zone corresponding to the AirflowNetwork zone.</p>
<h4 id="field-ventilation-control-mode">Field: Ventilation Control Mode</h4>
<p>Specifies the type of zone-level natural ventilation control.</p>
<p>Let T<sub>out</sub> equal the outdoor air temperature, T<sub>zone</sub> equal the previous timestep’s zone air temperature, T<sub>set</sub> equal the Vent Temperature Schedule value, H<sub>zone</sub> equal the specific enthalpy of zone air from the previous timestep, and H<sub>out</sub> equal the specific enthalpy of outdoor air. Then the four allowed choices for Ventilation Control Mode are:</p>
<p><strong>NoVent</strong>: All of the zone’s openable windows and doors are closed at all times independent of indoor or outdoor conditions. The Venting Availability Schedule is ignored in this case. This is the default value for this field.</p>
<p><strong>Temperature</strong>: All of the zone’s openable windows and doors are opened if T<sub>zone</sub> &gt; T<sub>out</sub> <strong>and</strong> T<sub>zone</sub> &gt; T<sub>set</sub> <strong>and</strong> Venting Availability Schedule (see below) allows venting.</p>
<p><strong>Enthalpy:</strong> All of the zone’s openable windows and doors are opened if H<sub>zone</sub> &gt; H<sub>out</sub> <strong>and</strong> T<sub>zone</sub> &gt; T<sub>set</sub> <strong>and</strong> Venting Availability Schedule allows venting.</p>
<p><strong>Constant</strong>: Whenever this object’s Venting Availability Schedule allows venting, all of the zone’s openable windows and doors are open, independent of indoor or outdoor conditions. Note that “Constant” here means that the size of each opening is fixed while venting; the air flow through each opening can, of course, vary from timestep to timestep.</p>
<p><strong>ASHRAE55Adaptive</strong>: All of the zone’s operable windows and doors are opened if the operative temperature is greater than the comfort temperature (central line) calculated from the ASHRAE Standard 55-2010 adaptive comfort model and Venting Availability Schedule allows venting.</p>
<p><strong>CEN15251Adaptive:</strong> All of the zone’s operable windows and doors are opened if the operative temperature is greater than the comfort temperature (central line) calculated from the CEN15251 adaptive comfort model and Venting Availability Schedule allows venting.</p>
<h4 id="field-ventilation-control-zone-temperature-setpoint-schedule-name">Field: Ventilation Control Zone Temperature Setpoint Schedule Name</h4>
<p>The name of a schedule of zone air temperature set points that controls the opening of windows and doors in the thermal zone to provide natural ventilation. This setpoint is the temperature above which all the openable windows and doors in the zone will be opened if the conditions described in the previous field Ventilation Control Mode are met.</p>
<p>The Ventilation Control Zone Temperature Setpoint Schedule Name applies only to windows and doors in the zone that are specified using AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:MultiZone:Component:HorizontalOpening or AirflowNetwork:MultiZone:Component:SimpleOpening and have an associated AirflowNetwork:MultiZone:Surface object.</p>
<p>(The discussion under the field Window/Door Opening Factor in the AirflowNetwork:MultiZone:Surface object describes how the actual opening area of a window or door in a particular timestep is determined.)</p>
<p><em>Modulation of Openings</em></p>
<p>The following five fields can be used to modulate the window/door openings when Ventilation Control Mode = Temperature or Enthalpy. These fields determine a factor between 0 and 1 that multiplies the opening factor of each window and door in the zone according to the control action shown in Figure 96 for Ventilation Control Mode = Temperature and in Figure 97 for Ventilation Control Mode = Enthalpy. Modulation of the openings can reduce the large temperature swings that can occur if the windows/doors are open too far when they are venting, especially when there is a large inside-outside temperature difference.</p>
<p>The modulation takes the following form when Ventilation Control Mode = Temperature:</p>
<p>T<sub>zone</sub> - T<sub>out</sub> <strong>„</strong>  [Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  <strong>è</strong>  Multiplication factor = 1.0</p>
<p>[Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor] &lt; T<sub>zone</sub> - T<sub>out</sub> &lt; [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor] <strong>è </strong>Multiplication factor varies linearly from 1.0 to [Limit Value on Multiplier for Modulating Venting Open Factor]</p>
<p>T<sub>zone</sub> - T<sub>out</sub> <strong>…</strong>  [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  <strong> </strong><strong>è </strong>Multiplication factor = [Limit Value on Multiplier for Modulating Venting Open Factor]</p>
<p>One way of “tuning” the following modulation control parameters is to perform a sensitivity analysis for winter and/or summer design days to determine what combination of values causes the biggest reduction in zone air temperature fluctuations due to venting.</p>
<p>Note that the default values for the following fields are such that, if none of the fields are specified, the default values are assigned.</p>
<h4 id="field-minimum-venting-open-factor">Field: Minimum Venting Open Factor</h4>
<p>See Figure 96 or Figure 97. This field applies only if Ventilation Control Mode = Temperature or Enthalpy. This value may be from zero to 1.0, with the default being 0.0.</p>
<h4 id="field-indoor-and-outdoor-temperature-difference-lower-limit-for-maximum-venting-open-factor">Field: Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor</h4>
<p>See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value may be from zero to less than 100˚C, with the default being 0˚C. The value for this field must be less than the value specified for the following field.</p>
<h4 id="field-indoor-and-outdoor-temperature-difference-upper-limit-for-minimun-venting-open-factor">Field: Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor</h4>
<p>See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value must be greater than 0˚C, with the default being 100˚C. The value for this field must be greater than the value specified for the previous field..</p>
<h4 id="field-indoor-and-outdoor-enthalpy-difference-lower-limit-for-maximum-venting-open-factor">Field: Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor</h4>
<p>See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value may be from zero to less than 300,000 J/kg, with the default being 0 J/kg. The value for this field must be less than the value specified for the following field.</p>
<h4 id="field-indoor-and-outdoor-enthalpy-difference-upper-limit-for-minimun-venting-open-factor">Field: Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor</h4>
<p>See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value must be greater than zero, with the default being 300,000 J/kg. The value for this field must be greater than the value specified for the previous field.</p>
<h4 id="field-venting-availability-schedule-name">Field: Venting Availability Schedule Name</h4>
<p>The name of a schedule that specifies when venting is available. A zero or negative schedule value means venting is not allowed. A value greater than zero means venting can occur if other venting control conditions (specified by Ventilation Control Mode and Vent Temperature Schedule Name) are satisfied. This schedule name should not be confused with Vent Temperature Schedule Name.</p>
<p>If a Venting Availability Schedule Name is not specified, it is assumed that venting is always available.</p>
<p>Using Venting Availability Schedule allows you to turn off venting at certain times of the day (at night, for example), of the week (on weekends, for example), or of the year (during the winter, for example).</p>
<p>If used with Ventilation Control Mode = Constant, the ventilation rate is constant only when this schedule allows venting; otherwise the ventilation rate is set to zero.</p>
<p>If Ventilation Control Mode = NoVent, this schedule has no effect.</p>
<p><img alt="" src="../../InputOutputReference/media/image222.svg" /></p>
<p>Figure 96. Modulation of venting area according to inside-outside temperature difference.</p>
<p><img alt="" src="../../InputOutputReference/media/image223.svg" /></p>
<p>Figure 97. Modulation of venting area according to inside-outside enthalpy difference.</p>
<p><strong>Note:</strong> In order to establish an airflow network, each AirflowNetwork:Multizone:Zone object must have at least two surfaces defined with AirflowNetwork:Multizone:Surface objects, so that air can flow from one zone into other zones (or to outdoors) through the network (air mass flow conserved). In addition, for all AirflowNetwork:Multizone:Surface objects facing the same Zone (ref. BuildingSurface:Detailed), at least two different environments must be defined for the other side of these surfaces (e.g., an external node and an adjacent zone, two adjacent zones, or two external nodes).</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:MultiZone:Zone,</p>
<p>RESISTIVE ZONE,          !- Name of Associated Thermal Zone</p>
<p>Temperature,             !- Ventilation Control Mode</p>
<p>WindowVentSched,         !- Vent Temperature Schedule Name</p>
<p>0.3,                     !- Limit Value on Multiplier for Modulating Venting Open Factor</p>
<p>!- {dimensionless}</p>
<p>5.0,                     !- Lower Value on Inside/Outside Temperature Difference for</p>
<p>!- Modulating the Venting Open Factor {deltaC}</p>
<p>10.0,                    !- Upper Value on Inside/Outside Temperature Difference for</p>
<p>!- Modulating the Venting Open Factor {deltaC}</p>
<p>0.0,                     !- Lower Value on Inside/Outside Enthalpy Difference for Modulating</p>
<p>!- the Venting Open Factor {J/kg}</p>
<p>300000.0,                !- Upper Value on Inside/Outside Enthalpy Difference for Modulating</p>
<p>!- the Venting Open Factor {J/kg}</p>
<p>VentingSched;            !- Venting Availability Schedule Name</p>
<h3 id="airflownetworkmultizonesurface">AirflowNetwork:Multizone:Surface</h3>
<p>The AirflowNetwork:Multizone:Surface object specifies the properties of a surface “linkage” through which air flows. This linkage is always associated with a heat transfer surface (wall, roof, floor, or a ceiling) or subsurface (door, glass door, or window) with both faces exposed to air. The linkage specifies two connected nodes: two zone nodes defined in AirflowNetwork:Multizone:Zone objects based on inside and outside face environment for an interior surface, or a zone node defined in an AirflowNetwork:Multizone:Zone object based on inside face environment and an external node defined in an AirflowNetwork:MultiZone:ExternalNode object for an exterior surface. The associated leakage component for this surface can be a crack (or surface effective leakage area) in an exterior or interior heat transfer surface or subsurface, or an exterior or interior window, door or glass door (heat transfer subsurface) that can be opened to allow air flow. The allowed surface air leakage components are:</p>
<ul>
<li>
<p>AirflowNetwork:MultiZone:Surface:Crack</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:DetailedOpening</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:HorizontalOpening</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:SimpleOpening</p>
</li>
<li>
<p>AirflowNetwork:MultiZone:Component:ZoneExhaustFan</p>
</li>
</ul>
<p>The two “opening” components are used to modulate openness based on required conditions.</p>
<p>The AirflowNetwork:Multizone:Surface object allows a heat transfer surface or subsurface to have one crack (or one surface effective leakage area object), or a subsurface (i.e., window, door or glass door) to have one opening (detailed or simple).</p>
<p>An interior heat transfer surface (BuildingSurface:Detailed) whose surface name is used as the input for the Outside Boundary Condition Object field represents a floor without ground contact and is not allowed as an AirflowNetwork:Multizone:Surface. A heat transfer surface defined in the BuildingSurface:Detailed:ExteriorNaturalVentedCavity is also not allowed.</p>
<h4 id="field-surface-name">Field: Surface Name</h4>
<p>This is the name of the corresponding surface (wall, roof, ceiling, floor, window, door or glass door).</p>
<p>Information on this surface is used by the program as follows:</p>
<p>(1)  For a linkage associated with an exterior heat transfer surface: air flow through this linkage is between the outside environment and the thermal zone to which the surface belongs.</p>
<p>(2)  For a linkage associated with an interior (i.e., interzone) heat transfer surface: air flow through this linkage is between the thermal zones separated by the surface (i.e., the thermal zone associated with the inside face environment and the thermal zone associated with the outside face environment).</p>
<p>(3)  This heat transfer surface determines the height of the linkage, which is used in calculating buoyancy-related flow through the linkage.</p>
<p><strong>Note:</strong> It is possible to define an interzone surface twice in EnergyPlus, once in each of the zones that the surface separates. Previously this was a requirement of EnergyPlus (prior to version 2.0), but now it is optional and the user also has the option of only defining the surface once (EnergyPlus defines the second surface automatically within the program). For each interzone surface, use only one (of possible two) interzone surface names in the AirflowNetwork:Multizone:Surface object for “Surface Name.” <strong>Do not</strong> enter two AirflowNetwork:Multizone:Surface objects corresponding to the two possible interzone names. This would cause the air flow through the surface to be counted twice.</p>
<h4 id="field-leakage-component-name">Field: Leakage Component Name</h4>
<p>The name of the AirflowNetwork:MultiZone:Surface:Crack,
 AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
 AirflowNetwork:MultiZone:Component:SimpleOpening,
 AirflowNetwork:MultiZone:Component:HorizontalOpening,
 AirflowNetwork:MultiZone:Component:DetailedOpening
 or AirflowNetwork:MultiZone:Component:ZoneExhaustFan object associated with this air flow linkage.</p>
<p>If the name of an opening component (i.e. AirflowNetwork:MultiZone:Component:DetailedOpening. AirflowNetwork:MultiZone:Component:HorizontalOpening,  or AirflowNetwork:MultiZone:Component:SimpleOpening is given here, then the Surface Name in the previous field must be that of a window, door or glass door heat transfer subsurface. Otherwise an error message will be reported.</p>
<p>If the name of an AirflowNetwork:MultiZone:Surface:Crack object or AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea object is given here, the program will position the crack at the average height of the associated heat transfer surface or subsurface. The user can define multiple heat transfer surfaces (e.g., split a wall into several surfaces) to be more precise in establishing the crack location. Similarly, the user can define multiple heat transfer surfaces if a wall, for example, has multiple cracks or openings that need to be defined individually.</p>
<p>If the name of an AirflowNetwork:MultiZone:Component:ZoneExhaustFan is given here, then the Surface Name in the previous field must be that of an exterior heat transfer surface. The zone name defined in the Zone Name field for this heat transfer surface must be the same zone name defined in the ZoneHVAC:EquipmentConnections object (which references a ZoneHVAC:EquipmentList containing the name of the corresponding zone exhaust fan).Otherwise an error message will be reported. When this zone exhaust fan is operating for a simulation timestep, all surface-level controls described below are ignored for that timestep.</p>
<h4 id="field-external-node-name">Field: External Node Name</h4>
<p>The name of the associated AirflowNetwork:MultiZone:ExternalNode object, which determines the wind pressure coefficients for the heat transfer surface. Used only if Surface Name is for an exterior surface.</p>
<p>If Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object, this field is not used and a blank may be entered. If the surface is an interior (i.e., interzone) surface, leave this field blank.</p>
<h4 id="field-windowdoor-opening-factor-or-crack-factor">Field: Window/Door Opening Factor, or Crack Factor</h4>
<p>If this linkage is associated with an AirflowNetwork:MultiZone:Component:DetailedOpening or AirflowNetwork:MultiZone:Component:SimpleOpening object (which means it is an openable window or door), then this field is called “Window/Door Opening Factor” and represents the value of the Opening Factor that is in effect when the Vent Temperature Schedule (defined in the AirflowNetwork:Multizone:Zone object) indicates that this window or door is open.</p>
<p>The AirflowNetwork model uses a combination of factors to determine the actual opening area for a window or door when it is venting. For example, consider a window that is 1.5m high and 2.0m wide (excluding frame). Assume that the AirflowNetwork:MultiZone:Component:DetailedOpening for this window has Type of Large Vertical Opening = 1 (non-pivoting window), Height Factor = 0.5 and Width Factor = 0.8. Then when the window is fully open, the opening area = height of opening (0.5x1.5) times width of opening (0.8x2.0) = 0.75x1.6 = 1.2 m<sup>2</sup>. If the Window/Door Opening Factor is 0.75, then the opening area = 0.75x1.2 = 0.9 m<sup>2</sup>.</p>
<p>If, in addition, the window is in a thermal zone for which opening modulation has been specified (ref: AirflowNetwork:Multizone:Zone) and the multiplication factor due to modulation is 0.3 in a particular timestep, then the actual opening factor that timestep = 0.3x0.75 = 0.225 and the actual opening area that timestep = 0.3x0.9 = 0.27 m<sup>2</sup>.</p>
<p>If this linkage is associated with an AirflowNetwork:MultiZone:Surface:Crack object, the following crack air flow equation is used.</p>
<p><sup><span>$Q = {\rm{(Crack Factor)<em>}}{C_T}{\rm{</em>}}{C_Q}{\left( {\Delta P} \right)^n}$</span></sup></p>
<p>Where</p>
<p><em>Q</em>   = air mass flow (kg/s)</p>
<p><em>C<sub>Q</sub></em> = air mass flow coefficient (kg/s @ 1 Pa)</p>
<p><em>C<sub>T</sub></em> = reference condition temperature correction factor (dimensionless). See AirflowNetwork:MultiZone:Surface:Crack object.</p>
<p><span>$\Delta P$</span>= pressure difference across crack (Pa)</p>
<p><em>n</em>   = air flow exponent (dimensionless)</p>
<p><em>The following fields control venting. They are used only when Name of Associated Heat Transfer Surface is that of an openable exterior or interior window, door or glass door. They only apply to openings, and do not apply to surface cracks, effective leakage area or zone exhaust fans. If none of these fields is specified, or if Ventilation Control Mode = ZoneLevel, venting is controlled by the AirflowNetwork:Multizone:Zone object for the thermal zone containing the window or door (ref: AirflowNetwork:Multizone:Zone Data).</em></p>
<h4 id="field-ventilation-control-mode_1">Field: Ventilation Control Mode</h4>
<p>Specifies the type of surface-level natural ventilation control.</p>
<p>Let T<sub>out</sub> equal the outdoor air temperature, T<sub>zone</sub> equal the previous timestep’s zone air temperature, T<sub>set</sub> equal the Vent Temperature Schedule value, H<sub>zone</sub> equal the specific enthalpy of zone air from the previous timestep, and H<sub>out</sub> equal the specific enthalpy of outdoor air. Then the four allowed choices for Ventilation Control Mode are:</p>
<p><strong>NoVent</strong>: The openable window or door associated with this surface is closed at all times independent of indoor or outdoor conditions. The Venting Availability Schedule is ignored in this case.</p>
<p><strong>Temperature</strong>: The openable window or door associated with this surface is opened if T<sub>zone</sub> &gt; T<sub>out</sub> <strong>and</strong> T<sub>zone</sub> &gt; T<sub>set</sub> <strong>and</strong> Venting Availability Schedule (see below) allows venting.</p>
<p><strong>Enthalpy:</strong> The openable window or door associated with this surface is opened if H<sub>zone</sub> &gt; H<sub>out</sub> <strong>and</strong> T<sub>zone</sub> &gt; T<sub>set</sub> <strong>and</strong> Venting Availability Schedule allows venting.</p>
<p><strong>Constant</strong>: Whenever this object’s Venting Availability Schedule allows venting, the openable window or door associated with this surface is open, independent of indoor or outdoor conditions. Note that “Constant” here means that the size of this opening is fixed while venting; the air flow through this opening can, of course, vary from timestep to timestep.</p>
<p><strong>ASHRAE55Adaptive</strong>: The openable window or door associated with this surface is opened if the operative temperature is greater than the comfort temperature (central line) calculated from the ASHRAE Standard 55-2010 adaptive comfort model <strong>and</strong> Venting Availability Schedule allows venting.</p>
<p><strong>CEN15251Adaptive:</strong> The openable window or door associated with this surface is opened if the operative temperature is greater than the comfort temperature (central line) calculated from the CEN15251 adaptive comfort model <strong>and</strong> Venting Availability Schedule allows venting.</p>
<p><strong>ZoneLevel</strong>: Venting of the window or door is not controlled individually, but is controlled instead at the zone level. This means that the venting is determined by the AirflowNetwork:Multizone:Zone object for the thermal zone containing the window or door (ref: AirflowNetwork:Multizone:Zone object). This is the default value for this field.</p>
<p><strong>AdjacentTemperature</strong>: This choice is used for an interior surface only. The openable interior window or door associated with this surface is opened if T<sub>zone</sub> &gt; T<sub>adjacent\ zone</sub> <strong>and</strong> T<sub>zone</sub> &gt; T<sub>set</sub> <strong>and</strong> Venting Availability Schedule (see below) allows venting, where T<sub>adjacent\ zone</sub>is the adjacent zone temperature.</p>
<p><strong>AdjacentEnthalpy:</strong> This choice is also used for an interior surface only. The interior openable window or door associated with this surface is opened if H<sub>zone</sub> &gt; H<sub>adjacent\ zone</sub> <strong>and</strong> T<sub>zone</sub> &gt; T<sub>set</sub> <strong>and</strong> Venting Availability Schedule allows venting, where H<sub>adjacent\ zone</sub>is the adjacent zone specific enthalpy.</p>
<h4 id="field-ventilation-control-zone-temperature-setpoint-schedule-name_1">Field: Ventilation Control Zone Temperature Setpoint Schedule Name</h4>
<p>The name of a schedule of zone air temperature set points that controls the opening of a window or door associated with this surface to provide natural ventilation. This setpoint is the temperature above which this openable window or door will be opened if the conditions described in the previous field Ventilation Control Mode are met.</p>
<p>The Ventilation Control Zone Temperature Setpoint Schedule applies only to a window or door attached to this surface that is specified using AirflowNetwork:MultiZone:Component:DetailedOpening or AirflowNetwork:MultiZone:Component:SimpleOpening.</p>
<p>(The discussion under the field Window/Door Opening Factor in this object describes how the actual opening area of a window or door in a particular timestep is determined.)</p>
<p><em>Modulation of Openings</em></p>
<p>The following five fields can be used to modulate this window/door opening when Ventilation Control Mode = Temperature or Enthalpy. These fields determine a factor between 0 and 1 that multiplies the opening factor of this window or door according to the control action shown in Figure 96 for Ventilation Control Mode = Temperature and in Figure 97 for Ventilation Control Mode = Enthalpy. Modulation of this opening can reduce the large temperature swings that can occur if the window/door is open too far when it is venting, especially when there is a large inside-outside temperature difference.</p>
<p>The modulation takes the following form when Ventilation Control Mode = Temperature:</p>
<p>T<sub>zone</sub> - T<sub>out</sub> <strong>„</strong>  [Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  <strong>è</strong>  Multiplication factor = 1.0</p>
<p>[Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor] &lt; T<sub>zone</sub> - T<sub>out</sub> &lt; [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor] <strong>è </strong>Multiplication factor varies linearly from 1.0 to [Limit Value on Multiplier for Modulating Venting Open Factor]</p>
<p>T<sub>zone</sub> - T<sub>out</sub> <strong>…</strong>  [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  <strong> </strong><strong>è </strong>Multiplication factor = [Limit Value on Multiplier for Modulating Venting Open Factor]</p>
<p>One way of “tuning” the following modulation control parameters is to perform a sensitivity analysis for winter and/or summer design days to determine what combination of values causes the biggest reduction in zone air temperature fluctuations due to venting.</p>
<p>Note that the default values for the following fields are such that, if none of the fields are specified, modulation will not occur.</p>
<h4 id="field-minimum-venting-open-factor_1">Field: Minimum Venting Open Factor</h4>
<p>See Figure 96 or Figure 97. This field applies only if Ventilation Control Mode = Temperature or Enthalpy. This value may be from zero to 1.0, with the default being 0.0.</p>
<h4 id="field-indoor-and-outdoor-temperature-difference-lower-limit-for-maximum-venting-open-factor_1">Field: Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor</h4>
<p>See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value may be from zero to less than 100°C, with the default being 0°C. The value for this field must be less than the value specified for the following field.</p>
<h4 id="field-indoor-and-outdoor-temperature-difference-upper-limit-for-minimun-venting-open-factor_1">Field: Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor</h4>
<p>See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value must be greater than 0°C, with the default being 100°C. The value for this field must be greater than the value specified for the previous field.</p>
<h4 id="field-indoor-and-outdoor-enthalpy-difference-lower-limit-for-maximum-venting-open-factor_1">Field: Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor</h4>
<p>See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value may be from zero to less than 300,000 J/kg, with the default being 0 J/kg. The value for this field must be less than the value specified for the following field.</p>
<h4 id="field-indoor-and-outdoor-enthalpy-difference-upper-limit-for-minimun-venting-open-factor_1">Field: Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor</h4>
<p>See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value must be greater than zero, with the default being 300,000 J/kg. The value for this field must be greater than the value specified for the previous field.</p>
<h4 id="field-venting-availability-schedule-name_1">Field: Venting Availability Schedule Name</h4>
<p>The name of a schedule that specifies when venting is available. A zero or negative schedule value means venting is not allowed. A value greater than zero means venting can occur if other venting control conditions (specified by Ventilation Control Mode and Vent Temperature Schedule Name) are satisfied. This schedule name should not be confused with Vent Temperature Schedule Name.</p>
<p>If a Venting Availability Schedule Name is not specified, it is assumed that venting is always available.</p>
<p>Using Venting Availability Schedule allows you to turn off venting at certain times of the day (at night, for example), week (on weekends, for example), or year (during the winter, for example).</p>
<p>If used with Ventilation Control Mode = Constant, the ventilation rate is constant only when this schedule allows venting; otherwise the ventilation rate is set to zero.</p>
<p>If Ventilation Control Mode = NoVent, this schedule has no effect.</p>
<p><strong>Note:</strong> In order to establish an airflow network, each AirflowNetwork:Multizone:Zone object must have at least two surfaces defined with AirflowNetwork:Multizone:Surface objects, so that air can flow from one zone into other zones (or to outdoors) through the network (air mass flow conserved). In addition, for all AirflowNetwork:Multizone:Surface objects facing the same Zone Name (ref. BuildingSurface:Detailed), at least two different environments must be defined for the other side of these surfaces (e.g., an external node and an adjacent zone, two adjacent zones, or two external nodes).</p>
<p>IDF examples are provided below:</p>
<p>AirflowNetwork:MultiZone:Surface,</p>
<p>Zn001:Wall001,           !- Name of Associated Heat Transfer Surface</p>
<p>CR-1,                    !- Leakage Component Name</p>
<p>SFacade,                 !- External Node Name</p>
<p>1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}</p>
<p>AirflowNetwork:MultiZone:Surface,</p>
<p>Zn001:Wall001:Win001,    !- Name of Associated Heat Transfer Surface</p>
<p>WiOpen1,                 !- Leakage Component Name</p>
<p>SFacade,                 !- External Node Name</p>
<p>0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}</p>
<p>AirflowNetwork:MultiZone:Surface,</p>
<p>Zn003:Wall003,           !- Name of Associated Heat Transfer Surface</p>
<p>Zone3 Exhaust Fan,       !- Leakage Component Name</p>
<p>EFacade,                 !- External Node Name</p>
<p>1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}</p>
<p>AirflowNetwork:MultiZone:Surface,</p>
<p>Zn001:Wall001:Win002,    !- Name of Associated Heat Transfer Surface</p>
<p>WiOpen2,                 !- Leakage Component Name</p>
<p>WFacade,                 !- External Node Name</p>
<p>0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}</p>
<p>Temperature,             !- Ventilation Control Mode</p>
<p>WindowVentSched,         !- Vent Temperature Schedule Name</p>
<p>0.3,                     !- Limit Value on Multiplier for Modulating Venting Open Factor</p>
<p>!- {dimensionless}</p>
<p>5.0,                     !- Lower Value on Inside/Outside Temperature Difference for</p>
<p>!- Modulating the Venting Open Factor {deltaC}</p>
<p>10.0,                    !- Upper Value on Inside/Outside Temperature Difference for</p>
<p>!- Modulating the Venting Open Factor {deltaC}</p>
<p>0.0,                     !- Lower Value on Inside/Outside Enthalpy Difference for Modulating</p>
<p>!- the Venting Open Factor {J/kg}</p>
<p>300000.0,                !- Upper Value on Inside/Outside Enthalpy Difference for Modulating</p>
<p>!- the Venting Open Factor {J/kg}</p>
<p>VentingSched;            !- Venting Availability Schedule Name</p>
<h3 id="airflownetworkmultizonereferencecrackconditions">AirflowNetwork:MultiZone:ReferenceCrackConditions</h3>
<p>This object specifies the reference conditions for temperature, humidity, and pressure which correspond to the AirflowNetwork:MultiZone:Surface:Crack object.</p>
<h4 id="field-name_15">Field: Name</h4>
<p>The name of this Reference Crack Conditons object. This name is referenced by an AirflowNetwork:MultiZone:Surface:Crack object.</p>
<h4 id="field-reference-temperature">Field: Reference Temperature</h4>
<p>The reference temperature in °C under which the Surface Crack Data were obtained. The default value is 20°C.</p>
<h4 id="field-reference-barometric-pressure">Field: Reference Barometric Pressure</h4>
<p>The reference barometric pressure in Pa under which the Surface Crack Data were obtained. The default value is 101325 Pa.</p>
<h4 id="field-reference-humidity-ratio">Field: Reference Humidity Ratio</h4>
<p>The reference humidity ratio in kgWater/kgDryAir under which the Surface Crack Data were obtained. The default value is 0 kgWater/kgDryAir.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:MultiZone:ReferenceCrackConditions,</p>
<p>ReferenceCrackConditions,      !- Name of Reference Crack Conditions</p>
<p>20.0,                          !- Reference Temperature for Crack Data {C}</p>
<p>101325,                        !- Reference Barometric Pressure for Crack Data {Pa}</p>
<p>0.0;                           !- Reference Humidity Ratio for Crack Data {kgWater/kgDryAir}</p>
<h3 id="airflownetworkmultizonesurfacecrack">AirflowNetwork:MultiZone:Surface:Crack</h3>
<p>This object specifies the properties of air flow through a crack and the associated measurement conditions. The following power law form is used that gives air flow through the crack as a function of the pressure difference across the crack:</p>
<p><sup><span>$Q = {\rm{(Crack Factor)<em>}}{C_T}{\rm{</em>}}{C_Q}{\left( {\Delta P} \right)^n}$</span></sup></p>
<p>Where</p>
<p><em>Q</em>   = air mass flow (kg/s)</p>
<p><em>C<sub>Q</sub></em> = air mass flow coefficient (kg/s-Pa<sup>n</sup> @ 1 Pa)</p>
<p><em>C<sub>T</sub></em> = reference condition temperature correction factor (dimensionless)</p>
<p><span>$\Delta P$</span>= pressure difference across crack (Pa)</p>
<p><em>n</em>   = air flow exponent (dimensionless)</p>
<div>\[{C_T} = {\left[ {\frac{{{\rho_o}}}{\rho }} \right]^{n - 1}}{\left[ {\frac{{{\nu_o}}}{\nu }} \right]^{2n - 1}}\]</div>

<p>where</p>
<p>ρ = Air density at the specific air temperature and humidity ratio conditions [kg/m<sup>3</sup>]</p>
<p>ν = Air kinetic viscosity at the specific air temperature condition [m<sup>2</sup>/s]</p>
<p>ρ<sub>o</sub> = Air density at the reference air conditions provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [kg/m<sup>3</sup>]</p>
<p>ν<sub>o</sub> = Air kinetic viscosity at the reference air temperature provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [m<sup>2</sup>/s]</p>
<p>Note: The correction factor shown above is use for this particular component as specified.</p>
<h4 id="field-name_16">Field: Name</h4>
<p>This is a name for this AirflowNetwork:MultiZone:Surface:Crack object. It is referenced by an AirflowNetwork:Multizone:Surface object.</p>
<h4 id="field-air-mass-flow-coefficient-at-reference-conditions">Field: Air Mass Flow Coefficient at Reference Conditions</h4>
<p>The value of the air mass flow coefficient,<span>${C_Q}$</span>, in the crack air flow equation. It has units of kg/s at 1Pa. This value must be greater than zero.</p>
<h4 id="field-air-mass-flow-exponent">Field: Air Mass Flow Exponent</h4>
<p>The value of the exponent,<em> n</em>, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65.</p>
<h4 id="field-reference-crack-conditions">Field: Reference Crack Conditions</h4>
<p>The name of the AirflowNetwork:MultiZone:ReferenceCrackConditions object which specifies the conditions under which the air mass flow coefficient was measured. If the user omits this field and only one AirflowNetwork:MultiZone:ReferenceCrackConditions object is defined in the input data file, then those reference crack conditions will be used. If the user omits this field and either zero or more than one AirflowNetwork:MultiZone:ReferenceCrackConditions objects are defined in the input data file, then the default conditions for the AirflowNetwork:Multizone: Reference Crack Conditions object will be used.</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:MultiZone:Surface:Crack,</p>
<p>CR-1,                     !- Name of Surface Crack Component</p>
<p>0.01,                     !- Air Mass Flow Coefficient at Reference Conditions {kg/s}</p>
<p>0.667,                    !- Air Mass Flow Exponent {dimensionless}</p>
<p>ReferenceCrackConditions; !- Reference Crack Conditions</p>
<h3 id="airflownetworkmultizonesurfaceeffectiveleakagearea">AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea</h3>
<p>The effective leakage area (ELA) object is used to define surface air leakage. It has</p>
<p>five fields. The relationship between pressure and airflow may be expressed as:</p>
<div>\[\dot m = ELA*{C_d}\sqrt {2\rho } *{\left( {\Delta {P_r}} \right)^{0.5 - n}}{\left( {\Delta P} \right)^n}\]</div>

<p>where</p>
<p><span>$\dot m$</span>     = Air mass flow rate [kg/s]</p>
<p><em>ELA</em>   = Effective leakage area [m<sup>2</sup>]</p>
<p>ρ       = Air density [kg/m<sup>3</sup>]</p>
<p><span>$\Delta {P_r}$</span>  = Reference pressure difference [Pa]</p>
<p><span>$\Delta P$</span>   = Pressure difference across this component [Pa]</p>
<p>C<sub>d           </sub> = Discharge coefficient [dimensionless]</p>
<ul>
<li>= Air mass flow exponent [dimensionless]</li>
</ul>
<h4 id="field-name_17">Field: Name</h4>
<p>This is a name for this AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea object. It is referenced by an AirflowNetwork:Multizone:Surface object.</p>
<h4 id="field-effective-leakage-area">Field: Effective Leakage Area</h4>
<p>This numeric field is used to input the effective leakage area  in square meters. The effective leakage area is used to characterize openings for infiltration calculations (ASHRAE Handbook of Fundamentals, 1997, pp 25.18). This value must be greater than zero.</p>
<h4 id="field-discharge-coefficient">Field: Discharge Coefficient</h4>
<p>This numeric field is used to input the discharge coefficient. This value must be greater than zero, with a default value of 1.0.</p>
<h4 id="field-reference-pressure-difference">Field: Reference Pressure Difference</h4>
<p>This numeric field is used to input the reference pressure difference [Pa]. This value must be greater than zero, with a default value of 4.0 Pa.</p>
<h4 id="field-air-mass-flow-exponent_1">Field: Air Mass Flow Exponent</h4>
<p>This numeric field is used to input the pressure difference exponent. The valid range of the exponent is from 0.5 to 1.0, with a default value of 0.65.</p>
<p>Note: There are two common sets of reference conditions: C<sub>d</sub> = 1.0 and DP = 4 Pa, or C<sub>d</sub> = 0.6 and DP = 10 Pa</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,</p>
<p>SurfaceELR,              !- Name of surface effective leakage area component</p>
<p>0.07,                    !- Effective leakage area {dimensionless}</p>
<p>1.00,                    !- Discharge coefficient {dimensionless}</p>
<p>4.0,                     !- Reference pressure difference {Pa}</p>
<p>0.65;                    !- Air mass flow exponent {dimensionless}</p>
<h3 id="airflownetworkmultizonecomponentdetailedopening">AirflowNetwork:MultiZone:Component:DetailedOpening</h3>
<p>This object specifies the properties of air flow through windows and doors (window, door and glass door heat transfer subsurfaces) when they are closed or open. The fields are similar to those for AirflowNetwork:Multizone:SurfaceCrack object when the window or door is closed, but additional fields are required to describe the air flow characteristics when the window or door is open. These additional fields include opening type, opening dimensions, degree of opening, and opening schedule.</p>
<p>The AirflowNetwork model assumes that open windows or doors are vertical or close to vertical; for this reason they are called “Large Vertical Openings.” Such openings can have air flow moving simultaneously in two different directions depending on stack effects and wind conditions (for example, flow from inside to outside at the top of a window and from outside to inside at the bottom). AirflowNetwork models such two-directional flow, but only for vertical openings.</p>
<p>It is assumed that the air flow through a window opening is unaffected by the presence of a shading device such as a shade or blind on the window. Also, the calculation of conductive heat transfer and solar gain through a window or door assumes that the window or door is closed.</p>
<p>The AirflowNetwork model does not have a model for bi-directional flow through large horizontal openings. For this reason, <strong>AirflowNetwork:MultiZone:Component:DetailedOpening should not be used for horizontal openings</strong>. The best modeling technique in this case is to put an AirflowNetwork:MultiZone:Surface:Crack object in a horizontal surface and use a large air mass flow coefficient. Crack flow is assumed to be uni-directional in any given timestep (but can reverse flow direction from timestep to timestep).</p>
<p>A subsurface multiplier may be used to represent multiple subsurfaces and calculates total air flow when the subsurface (window, glassdoor, or door) is either closed or open. The total airflow across the surface is equal to the airflow based on the surface geometry multiplied by the subsurface multiplier.</p>
<h4 id="field-name_18">Field: Name</h4>
<p>The name of this AirflowNetwork:MultiZone:Component:DetailedOpening object. It is referenced by an AirflowNetwork:Multizone:Surface object.</p>
<h4 id="field-air-mass-flow-coefficient-when-opening-is-closed">Field: Air Mass Flow Coefficient When Opening is Closed</h4>
<p>Crack flow is assumed when the window or door is closed. The units for this air mass flow coefficient (<span>${C_{Q,\;unit\;length}}$</span>) are different from the units for <span>${C_Q}$</span>(kg/s at 1 Pa pressure difference) defined in an AirflowNetwork:MultiZone:Surface:Crack object. There is no default but the entered value must be greater than zero. The program will automatically generate four cracks around the perimeter of the window or door--one along the bottom, one along the top, and one on each side. The temperature correction factor used in the AirflowNetwork:MultiZone:Surface:Crack object is not used for this component to calculate air mass flow rate.</p>
<h4 id="field-air-mass-flow-exponent-when-opening-is-closed">Field: Air Mass Flow Exponent When Opening Is Closed</h4>
<p>Crack flow is assumed when the window or door is closed. In this case, the value of this field is the exponent,<em> n</em>, in the crack air flow equation. The valid range for this exponent is 0.5 to 1.0, with the default value being 0.65.</p>
<h4 id="field-type-of-rectanguler-large-vertical-opening-lvo">Field: Type of Rectanguler Large Vertical Opening (LVO)</h4>
<p>This alpha field specifies the type of rectangular window or door. (Open windows or doors are also called Large Vertical Openings (LVOs). The choices for the opening type are <strong>NonPivoted</strong> (LVO Type 1) and <strong>HorizontallyPivoted</strong> (LVO Type 2) with the default being <strong>NonPivoted</strong>. The NonPivoted type represents a regular window or door. The HorizontallyPivoted type represents a window with a horizontal axis ((i.e., a horizontally-pivoting window) and cannot be used for a door.</p>
<h4 id="field-extra-crack-length-or-height-of-pivoting-axis">Field: Extra Crack Length or Height of Pivoting Axis</h4>
<p>Specifies window or door characteristics that depend on the LVO type.</p>
<p>For LVO Type 1 (rectangular non-pivoted windows and doors) this field is the extra crack length in meters due to multiple openable parts, if present. “Extra” here means in addition to the length, calculated by the program, of the cracks on the top, bottom and sides of the window/door.</p>
<p>For LVO Type 2 (rectangular horizontally-pivoted windows) this field gives the height of the pivoting axis measured from the bottom of the glazed part of the window (m).</p>
<h4 id="field-number-of-sets-of-opening-factor-data">Field: Number of Sets of Opening Factor Data</h4>
<p>This is the number of the following sets of data for opening factor, discharge coefficient, width factor, height factor, and start height factor. From two to four of these sets must be defined. The first set should be for Opening Factor = 0.0 and the last set should be for Opening Factor = 1.0. For example, if only two sets are defined, the first set should be for Opening Factor = 0.0 and the second set should be for Opening Factor = 1.0, as shown below in the IDF example below.</p>
<p>An “opening factor” refers to the amount that a window or door is opened. The program linearly interpolates each timestep between the values of discharge coefficient, width factor, etc., in these sets using the opening factor for the window or door for the timestep. (See discussion under the field Window/Door Opening Factor in the AirflowNetwork:Multizone:Zone object for a description of how the AirflowNetwork model determines the time-step value of the opening factor.)</p>
<h4 id="field-group-opening-factor-discharge-coefficient-width-factor-height-factor-start-height-factor">Field Group: Opening Factor, Discharge Coefficient, Width Factor, Height Factor, Start Height Factor</h4>
<p>Each field is described for as many groups as required in the previous field (number of sets of opening factor data). As the final field has specific requirements, this field (n) will be described.</p>
<h4 id="field-opening-factor-11">Field: Opening Factor 11</h4>
<p>The first opening factor of a window or door. This value must be 0.0. The default value is also 0.0.</p>
<p>For LVO Type 1 (rectangular non-pivoted window or door), the Opening Factor corresponds to the fraction of window or door that is opened.</p>
<p>For LVO Type 2 (rectangular horizontally-pivoted windows), the Opening Factor is determined by the window opening angle. For example, an opening angle of 45° corresponds to an Opening Factor of 0.50 since the maximum opening angle is 90°.</p>
<h4 id="field-discharge-coefficient-for-opening-factor-1">Field: Discharge Coefficient for Opening Factor 1</h4>
<p>The discharge coefficient of the window or door for Opening Factor 1. The range is greater than 0.0 to less than or equal to 1.0. The default value is 0.001. The Discharge Coefficient indicates the fractional effectiveness for air flow through a window or door at that Opening Factor.</p>
<p><strong>Note:</strong> In the following, “window width” and “window height” are glazing dimensions; they do not include the frame, if present.</p>
<h4 id="field-width-factor-for-opening-factor-1">Field: Width Factor for Opening Factor 1</h4>
<p>The Width Factor of the rectangular window or door for Opening Factor 1. The Width Factor is the opening width divided by the window or door width (see Figure 98). The range is 0.0 to 1.0. The default value is 0.0. Note that the width factor applies to rectangular windows or doors where the width is assumed constant along the entire height of the opening.</p>
<h4 id="field-height-factor-for-opening-factor-1">Field: Height Factor for Opening Factor 1</h4>
<p>The Height Factor of the rectangular window or door for Opening Factor 1. The Height Factor is the opening height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default value is 0.0. Note that the height factor applies to rectangular windows or doors where the height is assumed constant along the entire width of the opening.</p>
<h4 id="field-start-height-factor-for-opening-factor-1">Field: Start Height Factor for Opening Factor 1</h4>
<p>The Start Height Factor of the window or door for Opening Factor 1. The Start Height Factor is the Start Height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default is 0. Start Height is the distance between the bottom of the window or door and the bottom of the window or door opening. The sum of the Height Factor and the Start Height Factor must be less than 1.0 in order to have the opening within the window or door dimensions.</p>
<p><img alt="" src="../../InputOutputReference/media/image236.svg" /></p>
<p>Figure 98. Window (or door) showing geometrical factors associated with an opening through which air flows.</p>
<h4 id="field-opening-factor-n">Field: Opening Factor &lt;n&gt;</h4>
<p>When Number of Sets of Opening Factor Data = n, the value of Opening Factor n must be set to 1.0.</p>
<h4 id="field-discharge-coefficient-for-opening-factor-n">Field: Discharge Coefficient for Opening Factor &lt;n&gt;</h4>
<p>The discharge coefficient of the window or door for Opening Factor n. The range is greater than 0.0 to less than or equal to 1.0. The default value is 1.0.</p>
<h4 id="field-width-factor-for-opening-factor-n">Field: Width Factor for Opening Factor &lt;n&gt;</h4>
<p>The Width Factor of the rectangular window or door for Opening Factor n. The Width Factor is the opening width divided by the window or door width (see Figure 98). The range is 0.0 to 1.0. The default value is 1.0.</p>
<h4 id="field-height-factor-for-opening-factor-n">Field: Height Factor for Opening Factor &lt;n&gt;</h4>
<p>The Height Factor of the rectangular window or door for Opening Factor n. The Height Factor is the opening height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default value is 1.0.</p>
<h4 id="field-start-height-factor-for-opening-factor-n">Field: Start Height Factor for Opening Factor &lt;n&gt;</h4>
<p>The Start Height Factor of the window or door for Opening Factor n. The Start Height Factor is the Start Height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default is 0.</p>
<p>When the opening factor value (as described under the field Window/Door Opening Factor in the AirflowNetwork:Multizone:Surface object) is between two Opening Factor field values, the values of Discharge Coefficient, Width Factor, Height Factor, and Start Height Factor are linearly interpolated.</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:MultiZone:Component:DetailedOpening,</p>
<p>WiOpen1,                 !- Detailed Opening Name</p>
<p>0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}</p>
<p>0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}</p>
<p>NonPivoted,             !- Type of Large Vertical Opening (LVO)</p>
<p>0.0,                     !- Extra crack length for LVO type 1 with multiple openable parts,</p>
<p>!- or Height of pivoting axis for LVO type 2 {m}</p>
<p>2,                       !- Number of Sets of Opening Factor Data</p>
<p>0.0,                     !- Opening factor 1 {dimensionless}</p>
<p>0.5,                     !- Discharge coefficient for opening factor 1 {dimensionless}</p>
<p>0.0,                     !- Width factor for opening factor 1 {dimensionless}</p>
<p>1.0,                     !- Height factor for opening factor 1 {dimensionless}</p>
<p>0.0,                     !- Start height factor for opening factor 1 {dimensionless}</p>
<p>1.0,  0.6,  1.0,  1.0,  0.0;  !-  Set of values for opening factor 2</p>
<h3 id="airflownetworkmultizonecomponenthorizontalopening">AirflowNetwork:MultiZone:Component:HorizontalOpening</h3>
<p>This object specifies the properties of air flow through windows, doors and glass doors (heat transfer subsurfaces defined as a subset of FenestrationSurface:Detailed objects) when they are closed or open. This AirflowNetwork model assumes that these openings are horizontal or close to horizontal and are interzone surfaces. The second and third input fields are similar to those for AirflowNetwork:MultiZone:Surface:Crack, when the window or door is closed, but additional information is required to describe the air flow characteristics when the window or door is open. This additional information is specified in the last two input fields. The airflow across the opening consists of two types of flows: forced and buoyancy. The forced flow is caused by the pressure difference between two zones, while the buoyancy flow only occurs when the air density in the upper zone is greater than the air density in the lower zone. This opening also allows for the possibility of two-way flow when forced and buoyancy flows co-exist. This object’s openness can also be modulated based on the same opening factor control as an AirflowNetwork:MultiZone:Component:DetailedOpening object. However, the opening factor is only applied to the subsurface width. The opening width is equal to opening factor multiplied by the subsurface width.</p>
<p>A subsurface multiplier may be used to represent multiple subsurfaces and calculates total air flow when the subsurface (window, glassdoor, or door) is either closed or open. The total airflow across the surface is equal to the airflow based on the surface geometry multiplied by the subsurface multiplier.</p>
<h4 id="field-name_19">Field: Name</h4>
<p>This is a name for this AirflowNetwork:MultiZone:Component:HorizontalOpening object. It is referenced by an AirflowNetwork:Multizone:Surface object.</p>
<h4 id="field-air-mass-flow-coefficient-when-opening-is-closed_1">Field: Air Mass Flow Coefficient When Opening is Closed</h4>
<p>The value of the air mass flow coefficient, <span>${C_{Q,\;unit\;length}}$</span>, in the horizontal opening air flow equation. It has units of kg/s-m at 1Pa. The temperature correction factor is not applied to the mass flow calculation. This is a required input field and the entered value must be greater than zero.</p>
<h4 id="field-air-mass-flow-exponent-when-opening-is-closed_1">Field: Air Mass Flow Exponent When Opening is Closed</h4>
<p>The value of the exponent,<em> n</em>, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65.</p>
<h4 id="field-sloping-plane-angle">Field: Sloping Plane Angle</h4>
<p>This numeric field is used to represent the angle between the horizontal plane and a sloped plane under the horizontal opening. Sloping plane angle = 90 is equivalent to fully open. The valid range is &gt;0 to 90, with the default value being 90.</p>
<h4 id="field-discharge-coefficient_1">Field: Discharge Coefficient</h4>
<p>This numeric field is used to input the discharge coefficient. This is a required field and the entered value must be greater than zero.</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:MultiZone:Component:HorizontalOpening,</p>
<p>HrOpen,                  !- Name</p>
<p>0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}</p>
<p>0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}</p>
<p>90.0,                    !- Sloping Plane Angle</p>
<p>0.2;                     !- Discharge Coefficient</p>
<h3 id="airflownetworkmultizonecomponentsimpleopening">AirflowNetwork:MultiZone:Component:SimpleOpening</h3>
<p>This object specifies the properties of air flow through windows, doors and glass doors (heat transfer subsurfaces) when they are closed or open. The AirflowNetwork model assumes that open windows or doors are vertical or close to vertical. The second and third fields are similar to those for AirflowNetwork:MultiZone:Surface:Crack, when the window or door is closed, but additional information is required to describe the air flow characteristics when the window or door is open. This additional information is specified in the last two fields. Compared to the object AirflowNetwork:MultiZone:Component:DetailedOpening, which requires more inputs at different opening factors, this object needs comparatively less inputs. For this reason it is called a simple opening. This opening also allows for the possibility of two-way flow due to temperature and resulting density differences. Therefore, it is possible to have a positive pressure difference at the top of the opening, and a negative pressure difference at the bottom (or vice versa) when the neutral height is between the bottom and top heights of the associated surface. This object’s openness can also be modulated based on the same opening factor control as an AirflowNetwork:MultiZone:Component:DetailedOpening object. However, the opening factor is only applied to the subsurface width. The opening width is equal to opening factor multiplied by the subsurface width.</p>
<p>A subsurface multiplier may be used to represent multiple subsurfaces and calculates total air flow when the subsurface (window, glassdoor, or door) is either closed or open. The total airflow across the surface is equal to the airflow based on the surface geometry multiplied by the subsurface multiplier.</p>
<h4 id="field-name_20">Field: Name</h4>
<p>This is a name for this AirflowNetwork:MultiZone:Component:SimpleOpening object. It is referenced by an AirflowNetwork:Multizone:Surface object.</p>
<h4 id="field-air-mass-flow-coefficient-when-opening-is-closed_2">Field: Air Mass Flow Coefficient When Opening is Closed</h4>
<p>The value of the air mass flow coefficient, <span>${C_{Q,\;unit\;length}}$</span>, in the simple opening air flow equation. It has units of kg/s-m at 1Pa. The temperature correction factor is not applied for mass flow calculation.</p>
<h4 id="field-air-mass-flow-exponent-when-opening-is-closed_2">Field: Air Mass Flow Exponent When Opening is Closed</h4>
<p>The value of the exponent,<em> n</em>, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65.</p>
<h4 id="field-minimum-density-difference-for-two-way-flow">Field: Minimum Density Difference for Two-Way Flow</h4>
<p>This numeric field is used to input the minimum density difference above which two-way or one way flow may occur due to stack effect with the window being open. Two-way flow occurs only when the neutral plane is within the opening. Density differences less than this value result in one-way flow only with the window being closed. The minimum value for this field is greater than zero.</p>
<h4 id="field-discharge-coefficient_2">Field: Discharge Coefficient</h4>
<p>This numeric field is used to input the discharge coefficient. This value must be greater than zero.</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:MultiZone:Component:SimpleOpening,</p>
<p>WiOpen2,                 !- Simple Opening Name</p>
<p>0.001,                   !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}</p>
<p>0.650,                   !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}</p>
<p>0.0001,                  !- Minimum density difference for two-way flow (kg/m3)</p>
<p>1.0;                     !- Discharge coefficient (dimensionless)</p>
<h3 id="airflownetworkmultizonecomponentzoneexhaustfan">AirflowNetwork:MultiZone:Component:ZoneExhaustFan</h3>
<p>This object specifies the properties of air flow through an exterior heat transfer surface with a zone exhaust fan. The zone exhaust fan turns on or off based on the availability schedule defined in the corresponding Fan:ZoneExhaust object. When the exhaust fan mass flow rate is greater than zero, the airflow network model treats this object as a constant volume fan. When the fan is off based on the availability schedule, the model treats this object as a crack.</p>
<p>When the fan is on, the air mass flow rate modeled for the airflow network is based on the value defined in the MaximumFlow Rate field of the Fan:ZoneExhaust object. The airflow direction is from the corresponding zone to outdoors.</p>
<p>When the fan is off, the following power law form is used that gives air flow through the crack as a function of the pressure difference across the crack:</p>
<p><sup><span>$Q = {\rm{(Crack Factor)<em>}}{C_T}{\rm{</em>}}{C_Q}{\left( {\Delta P} \right)^n}$</span></sup></p>
<p>Where</p>
<p><em>Q</em>   = air mass flow (kg/s)</p>
<p><em>C<sub>Q</sub></em> = air mass flow coefficient (kg/s-Pa<sup>n</sup> @ 1 Pa)</p>
<p><em>C<sub>T</sub></em> = reference condition temperature correction factor (dimensionless)</p>
<p><span>$\Delta P$</span>= pressure difference across crack (Pa)</p>
<p><em>n</em>   = air flow exponent (dimensionless)</p>
<div>\[{C_T} = {\left[ {\frac{{{\rho_o}}}{\rho }} \right]^{n - 1}}{\left[ {\frac{{{\nu_o}}}{\nu }} \right]^{2n - 1}}\]</div>

<p>where</p>
<p>ρ = Air density at the specific air temperature and humidity ratio conditions [kg/m<sup>3</sup>]</p>
<p>ν = Air kinetic viscosity at the specific air temperature condition [m<sup>2</sup>/s]</p>
<p>ρ<sub>o</sub> = Air density at the reference air conditions provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [kg/m<sup>3</sup>]</p>
<p>ν<sub>o</sub> = Air kinetic viscosity at the reference air temperature provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [m<sup>2</sup>/s]</p>
<p>Note: The correction factor shown above is used when the exhaust fan is off. The airflow direction is based on the pressure difference between the zone and outdoors.</p>
<h4 id="field-name_21">Field: Name</h4>
<p>This is the name for this instance of the AirflowNetwork:MultiZone:Component:ZoneExhaustFan object. This name must be the same name defined in the Fan:ZoneExhaust object. It is referenced by an AirflowNetwork:Multizone:Surface object.</p>
<h4 id="field-air-mass-flow-coefficient-when-the-zone-exhaust-fan-is-off-at-reference-conditions">Field: Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions</h4>
<p>The value of the air mass flow coefficient,<span>${C_Q}$</span>, in the crack air flow equation. It has units of kg/s at 1Pa. This value must be greater than zero. The value is used when the fan is off.</p>
<h4 id="field-air-mass-flow-exponent-when-the-zone-exhaust-fan-is-off">Field: Air Mass Flow Exponent When the Zone Exhaust Fan is Off</h4>
<p>The value of the exponent,<em> n</em>, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65. The value is used when the fan is off.</p>
<h4 id="field-reference-crack-conditions_1">Field: Reference Crack Conditions</h4>
<p>The name of the AirflowNetwork:MultiZone:ReferenceCrackConditions object which specifies the conditions under which the air mass flow coefficient was measured. If the user omits this field and only one AirflowNetwork:MultiZone:ReferenceCrackConditions object is defined in the input data file, then those reference crack conditions will be used. If the user omits this field and either zero or more than one AirflowNetwork:MultiZone:ReferenceCrackConditions objects are defined in the input data file, then the default conditions for the AirflowNetwork:Multizone: Reference Crack Conditions object will be used.</p>
<p>An IDF example is shown below:</p>
<p>AirflowNetwork:MultiZone:Component:ZoneExhaustFan,</p>
<p>Zone3 Exhaust Fan,       !- Name</p>
<p>0.01,     !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}</p>
<p>0.667;    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off{dimensionless}</p>
<p>ReferenceCrackConditions; !- Reference Crack Conditions</p>
<h3 id="airflownetworkmultizoneexternalnode">AirflowNetwork:MultiZone:ExternalNode</h3>
<p>External nodes in the AirflowNetwork model define environmental conditions outside of the building. These conditions include wind pressure coefficients that vary from façade to façade and can be highly dependent on the building geometry.</p>
<p>AirflowNetwork:MultiZone:ExternalNode objects do <strong>not</strong> have to be entered if Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object.</p>
<h4 id="field-name_22">Field: Name</h4>
<p>The external node name is associated with a particular building façade. This name is referenced by the External Node Name field of an AirflowNetwork:MultiZone:WindPressureCoefficientValues object (which gives wind pressure coefficients for the façade as a function of angle of wind incident on the façade) and by the External Node Name field of an AirflowNetwork:MultiZone:Surface object.</p>
<h4 id="field-external-node-height">Field: External Node Height</h4>
<p>Designates the reference height, in meters, used to calculate relative pressure. The default value is 0 meters.</p>
<h4 id="field-wind-pressure-coefficient-values-object-name">Field: Wind Pressure Coefficient Values Object Name</h4>
<p>The name of a specific AirflowNetwork:MultiZone:WindPressureCoefficientValues object (which gives wind pressure coefficients for the façade as a function of angle of wind incident on the façade).</p>
<p>IDF examples are provided below:</p>
<p>AirflowNetwork:MultiZone:ExternalNode,</p>
<p>NFacade,                 !- Name</p>
<p>1.524,                   !- External Node Height {m}</p>
<p>NFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name</p>
<p>AirflowNetwork:MultiZone:ExternalNode,</p>
<p>EFacade,                 !- Name</p>
<p>1.524,                   !- External Node Height {m}</p>
<p>EFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name</p>
<p>AirflowNetwork:MultiZone:ExternalNode,</p>
<p>SFacade,                 !- Name</p>
<p>1.524,                   !- External Node Height {m}</p>
<p>SFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name</p>
<p>AirflowNetwork:MultiZone:ExternalNode,</p>
<p>WFacade,                 !- Name</p>
<p>1.524,                   !- External Node Height {m}</p>
<p>WFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name</p>
<p>AirflowNetwork:MultiZone:ExternalNode,</p>
<p>Horizontal,              !- Name</p>
<p>3.028,                   !- External Node Height {m}</p>
<p>Horizontal_WPCValue;     !- Wind Pressure Coefficient Values Object Name</p>
<h3 id="airflownetworkmultizonewindpressurecoefficientarray">AirflowNetwork:MultiZone:WindPressureCoefficientArray</h3>
<p>The reference height and wind directions are first specified under the AirflowNetwork:MultiZone:WindPressureCoefficientArray object. The user may specify up to 36 different wind directions in ascending order. These are then referenced by AirflowNetwork:MultiZone:WindPressureCoefficientValues objects defined for each AirflowNetwork:MultiZone:ExternalNode.</p>
<p>The AirflowNetwork:MultiZone:WindPressureCoefficientArray object is unique and needs to be entered only if Wind Pressure Coefficient Type = INPUT in the AirflowNetwork:SimulationControl object. If Wind Pressure Coefficient Type = SurfaceAverageCalculation, this object is not required.</p>
<h4 id="field-name_23">Field: Name</h4>
<p>The name of this AirflowNetwork:MultiZone:WindPressureCoefficientArray object. This name is referenced by each AirflowNetwork:MultiZone:WindPressureCoefficientValues object which, for each AirflowNetwork:MultiZone:ExternalNode, gives the wind pressure coefficients at each of the wind directions listed in the AirflowNetwork:MultiZone:WindPressureCoefficientArray. This name is also referenced by the AirflowNetwork:SimulationControl object, indicating that this AirflowNetwork:MultiZone:WindPressureCoefficientArray and the pressure coefficients in the associated AirflowNetwork:MultiZone:WindPressureCoefficientValues objects will be used in the air flow simulation.</p>
<h4 id="field-wind-direction-1-wind-direction-n">Field: Wind Direction 1-Wind Direction N</h4>
<p>Each field references the wind direction corresponding to the first through the Nth WPC value in each of the AirflowNetwork:MultiZone:WindPressureCoefficientValues objects. <em>N</em> can be as high as 36.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:MultiZone:WindPressureCoefficientArray,</p>
<p>Every 30 Degrees,        !- WPC Array Name</p>
<p>0,                       !- Wind Direction #1 {deg}</p>
<p>30,                      !- Wind Direction #2 {deg}</p>
<p>60,                      !- Wind Direction #3 {deg}</p>
<p>90,                      !- Wind Direction #4 {deg}</p>
<p>120,                     !- Wind Direction #5 {deg}</p>
<p>150,                     !- Wind Direction #6 {deg}</p>
<p>180,                     !- Wind Direction #7 {deg}</p>
<p>210,                     !- Wind Direction #8 {deg}</p>
<p>240,                     !- Wind Direction #9 {deg}</p>
<p>270,                     !- Wind Direction #10 {deg}</p>
<p>300,                     !- Wind Direction #11 {deg}</p>
<p>330;                     !- Wind Direction #12 {deg}</p>
<h3 id="airflownetworkmultizonewindpressurecoefficientvalues">AirflowNetwork:MultiZone:WindPressureCoefficientValues</h3>
<p>This object specifies up to 36 wind pressure coefficients (WPCs) for an AirflowNetwork:MultiZone:ExternalNode. These coefficients are defined for each of the wind directions defined in the unique AirflowNetwork:MultiZone:WindPressureCoefficientArray object. In the air flow calculation, interpolation of the specified WPC values is done for time-step values of wind direction.</p>
<p>AirflowNetwork:MultiZone:WindPressureCoefficientValues objects need to be entered only if the Wind Pressure Coefficient Type = INPUT in the AirflowNetwork:SimulationControl object. If Wind Pressure Coefficient Type = SurfaceAverageCalculation, this object is not required and is not used.</p>
<h4 id="field-name_24">Field: Name</h4>
<p>The name of this WindPressureCoefficientValues object. This name can be referenced by multiple AirflowNetwork:MultiZone:ExternalNode objects.</p>
<h4 id="field-windpressurecoefficientarray-name">Field: WindPressureCoefficientArray Name</h4>
<p>Name of the associated AirflowNetwork:MultiZone:WindPressureCoefficientArray, which lists the wind direction corresponding to each wind pressure coefficient value in this AirflowNetwork:MultiZone:WindPressureCoefficientValues object.</p>
<h4 id="field-wind-pressure-coefficient-value-1-to-wind-pressure-coefficient-value-n">Field: Wind Pressure Coefficient Value 1 to Wind Pressure Coefficient Value N</h4>
<p>The WPC (wind pressure coefficient) value for the building façade indicated by the External Node Name field above. This WPC value corresponds to the first wind direction in the AirflowNetwork:MultiZone:WindPressureCoefficientArray. Note that WPC values can be positive, negative or zero.</p>
<h4 id="obtaining-wpc-values">Obtaining WPC values</h4>
<p>WPC values can be obtained from wind tunnel measurements, CFD calculations, or from published values for different building shapes.</p>
<p>For <strong>rectangular buildings</strong> EnergyPlus will automatically calculate surface-averaged Cp values for the walls and roof of the building if you specify Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object. In this case you do not have to enter any AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.</p>
<p>Wind pressure coefficients are reported in the eplusout.eio either from inputs using “INPUT” as the choice for the Wind Pressure Coefficient Type field defined in the AirflowNetwork:SimulationControl object, or from internal calculation using SurfaceAverageCalculation as the choice for the Wind Pressure Coefficient Type field defined in the same object. Below is an output example from the eplusout.eio file:</p>
<p>AirflowNetwork Model:Wind Direction, 0.0,30.0,60.0,90.0,120.0,150.0,180.0,210.0,240.0,270.0,300.0,330.0</p>
<p>! &lt;AirflowNetwork Model:Wind Pressure Coefficients, WPC Name, Wind Pressure Coefficients #1 to n (dimensionless)&gt;</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, NFACADE, 0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, EFACADE, -0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, SFACADE, -0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, WFACADE, -0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002</p>
<p>An IDF example is provided below:</p>
<p><strong>AirflowNetwork:MultiZone:WindPressureCoefficientValues,</strong></p>
<p>NFacade_WPCValue,        !- Name</p>
<p>Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name</p>
<p>0.60,                    !- Wind Pressure Coefficient Value 1 {dimensionless}</p>
<p>0.48,                    !- Wind Pressure Coefficient Value 2 {dimensionless}</p>
<p>0.04,                    !- Wind Pressure Coefficient Value 3 {dimensionless}</p>
<p>-0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}</p>
<p>-0.56,                   !- Wind Pressure Coefficient Value 5 {dimensionless}</p>
<p>-0.42,                   !- Wind Pressure Coefficient Value 6 {dimensionless}</p>
<p>-0.37,                   !- Wind Pressure Coefficient Value 7 {dimensionless}</p>
<p>-0.42,                   !- Wind Pressure Coefficient Value 8 {dimensionless}</p>
<p>-0.56,                   !- Wind Pressure Coefficient Value 9 {dimensionless}</p>
<p>-0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}</p>
<p>0.04,                    !- Wind Pressure Coefficient Value 11 {dimensionless}</p>
<p>0.48;                    !- Wind Pressure Coefficient Value 12 {dimensionless}</p>
<p>The previous sections of this AirflowNetwork model discussion describe input objects used for multizone airflow calculations. The following sections describe input objects used for air distribution system simulations. These objects work when control option “MultiZone with Distribution” or “MultiZone with Distribution Only During Fan Operation” is defined in the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object.</p>
<p>The first section presents the input object for distribution system nodes. Although thermal zones are required to perform air distribution system simulations, the thermal zones are already defined in the multizone input section (described previously), so that there is no need to repeat the inputs for thermal zones when modeling an air distribution system. The same is also true for surface air leakage. This section has only one object: AirflowNetwork:Distribution:Node.</p>
<h3 id="airflownetworkdistributionnode">AirflowNetwork:Distribution:Node</h3>
<p>The AirflowNetwork:Distribution:Node object is used to represent air distribution system nodes for the AirflowNetwork model. The EnergyPlus nodes defined in an AirLoopHVAC are a subset of the nodes used to simulate the distribution system using the AirflowNetwork model. For example, the inlet node of a fan and the outlet node of a coil defined in an AirLoopHVAC must be defined as nodes using the AirflowNetwork:Distribution:Node object. A set of EnergyPlus Zone Equipment nodes is also a subset of the AirflowNetwork:Distribution:Nodes. For example, zone inlet and outlet nodes must be defined as nodes using the AirflowNetwork:Distribution: Node object. In addition, although mixers and splitters are defined as objects with inlet and outlet nodes within EnergyPlus, the AirflowNetwork:Distribution:Node object treats mixers and splitters as single nodes. The node objects are referenced by AirflowNetwork:Distribution:Linkage objects.</p>
<p>In summary, all nodes used to define an AirLoopHVAC (except splitters, mixers, and outdoor air systems which are treated as single nodes) and its connections to a thermal zone must be specified as AirflowNetwork:Distribution:Nodes. If distribution system air leaks are to be modeled, additional AirflowNetwork:Distribution:Nodes may be defined along with AirflowNetwork:Distribution:Components (e.g., leak or leak ratio) to define the air leakage characteristics.</p>
<p>Note: Supply and return leaks are not allowed in an AirLoopHVAC. They can only be modeled in the Zone Equipment Loop (i.e., return leaks may be modeled between the zone return node and the zone mixer inlet or the zone mixer outlet and the zone equipment loop outlet; and supply leaks may be modeled between the zone equipment loop inlet and the AirLoopHVAC:ZoneSplitter inlet node or the AirLoopHVAC:ZoneSplitter outlet node and the zone supply node).</p>
<h4 id="field-name_25">Field: Name</h4>
<p>The name of an air distribution system node. This node name is referenced by an AirflowNetwork:Distribution:Linkage and in the output listing. Each node should have a unique name within the AirflowNetwork:Distribution:Node objects (however, the node name may be used elsewhere as regular EnergyPlus node names such as the fan inlet node or coil outlet node).</p>
<h4 id="fieldcomponent-name-or-node-name">Field:Component Name or Node Name</h4>
<p>Designates node names defined in another EnergyPlus object, so that the AirflowNetwork:Distribution:Node object is able to get input parameters and node conditions from the associated EnergyPlus node or object. The actual node name is entered here and represents a node already defined in an AirLoopHVAC or zone equipment loop. This field is left blank if the EnergyPlus Node Type field below is entered as Mixer, Splitter, Outdoor air System, or Other.</p>
<h4 id="field-component-object-type-or-node-type">Field: Component Object Type or Node Type</h4>
<p>This choice field distinguishes the node type for the EnergyPlus node or object name defined above. Five node types are available:</p>
<ul>
<li>
<p><strong>AirLoopHVAC:ZoneMixer</strong>: Represents an AirLoopHVAC:ZoneMixer object defined in EnergyPlus</p>
</li>
<li>
<p><strong>AirLoopHVAC:ZoneSplitter</strong>: Represents an AirLoopHVAC:ZoneSplitter object defined in EnergyPlus</p>
</li>
<li>
<p><strong>AirLoopHVAC:OutdoorAirSystem</strong>: Represents an AirLoopHVAC:OutdoorAirSystem object used in EnergyPlus</p>
</li>
<li>
<p><strong>OAMixerOutdoorAirStreamNode</strong>: Represents an external node name specified as an Outdoor Air Stream Node Name in the OutdoorAir:Mixer object when the AirLoopHVAC:OutdoorAirSystem object is used.</p>
</li>
<li>
<p><strong>OutdoorAir:NodeList</strong>: Represents an external node name defined in the OutdoorAir:NodeList object when the AirLoopHVAC:OutdoorAirSystem object and an exhaust energy recovery system (air-to-air heat exchanger) are used.</p>
</li>
<li>
<p><strong>OutdoorAir</strong>: Represents an external node name defined in the OutdoorAir:Node object when the AirLoopHVAC:OutdoorAirSystem and an exhaust energy recovery system (air-to-air heat exchanger) are used.</p>
</li>
<li>
<p><strong>Other</strong>: Represents a type not already defined above.</p>
</li>
</ul>
<p>Note: Both the OutdoorAir:NodeList and OutdoorAir:Node node types represent a node to outdoor air conditions. Either one of these node types can be used to represent an external node when an air-to-air heat exchanger is used to recover energy from the exhaust air stream as part of an AirLoopHVAC:OutdoorAirSystem object. Node type OAMixerOutdoorAirStreamNode does not represent an external node when an OutdoorAir:NodeList or OutdoorAir:Node object is specified. If no exhaust heat recovery system (i.e., air-to-air heat exchanger) is specified in the AirLoopHVAC:OutdoorAirSystem, the node type OAMixerOutdoorAirStreamNode represents an external node.</p>
<h4 id="field-node-height">Field: Node Height</h4>
<p>Designates the reference height in meters used to calculate relative pressure. The default value is 0 meters.</p>
<p>IDF examples are provided below:</p>
<p>AirflowNetwork:Distribution:Node,</p>
<p>EquipmentInletNode,      !- Name</p>
<p>Zone Equipment Inlet Node,  !- Component Name or Node Name</p>
<p>Other,                   !- Component Object Type or Node Type</p>
<p>3.0;                     !- Node Height {m}</p>
<p>AirflowNetwork:Distribution:Node,</p>
<p>SupplyMainNode,          !- Name</p>
<p>,                        !- Component Name or Node Name</p>
<p>Other,                   !- Component Object Type or Node Type</p>
<p>3.0;                     !- Node Height {m}</p>
<p>AirflowNetwork:Distribution:Node,</p>
<p>MainSplitterNode,        !- Name</p>
<p>,                        !- Component Name or Node Name</p>
<p>AirLoopHVAC:ZoneSplitter,  !- Component Object Type or Node Type</p>
<p>3.0;                     !- Node Height {m}</p>
<p>AirflowNetwork:Distribution:Node,</p>
<p>MainSplitterNode,        !- Name of Node</p>
<p>,                        !- Name of Associated EnergyPlus Node or Object</p>
<p>AirLoopHVAC:ZoneSplitter,  !- EnergyPlus Object or Node Type</p>
<p>3.0;                     !- Node Height {m}</p>
<p>The next section describes AirflowNetwork Distribution Components, with 7 available types listed below. All required fields for each component represent a relationship between pressure difference and airflow. The components are referenced in AirflowNetwork:Distribution:Linkage objects.</p>
<ul>
<li>
<p>AirflowNetwork:Distribution:Component:Leak</p>
</li>
<li>
<p>AirflowNetwork:Distribution:Component:LeakageRatio</p>
</li>
<li>
<p>AirflowNetwork:Distribution:Component:Duct</p>
</li>
<li>
<p>AirflowNetwork:Distribution:Component:ConstantVolumeFan</p>
</li>
<li>
<p>AirflowNetwork:Distribution:Component:Coil</p>
</li>
<li>
<p>AirflowNetwork:Distribution:Component:HeatExchanger</p>
</li>
<li>
<p>AirflowNetwork:Distribution:Component:TerminalUnit</p>
</li>
<li>
<p>AirflowNetwork:Distribution:Component:ConstantPressureDrop</p>
</li>
</ul>
<h3 id="airflownetworkdistributioncomponentleak">AirflowNetwork:Distribution:Component:Leak</h3>
<p>This component may be also called a power law component and is used to represent a supply or return air leak in an air distribution system. Its relationship between pressure difference and airflow may be expressed as:</p>
<div>\[\dot m = {C_T}C{\left( {\Delta P} \right)^n}\]</div>

<p>where</p>
<p><span>$\dot m$</span> = Air mass flow rate through the component [kg/s]</p>
<p>C = Air mass flow coefficient (kg/s at 1 Pa pressure difference)</p>
<p><span>$\Delta P$</span> = Total pressure loss across the element [Pa]</p>
<p>n = Air mass flow exponent</p>
<p>C<sub>T</sub> = Temperature correction factor</p>
<div>\[{C_T} = {\left[ {\frac{{{\rho_o}}}{\rho }} \right]^{n - 1}}{\left[ {\frac{{{\nu_o}}}{\nu }} \right]^{2n - 1}}\]</div>

<p>where</p>
<p>ρ = Air density at the specific air temperature and humidity ratio conditions [kg/m<sup>3</sup>]</p>
<p>ν = Air kinetic viscosity at the specific air temperature condition [m<sup>2</sup>/s]</p>
<p>ρ<sub>o</sub> = Air density at air conditions of 20°C, 0 kg/kg and 101325 Pa [kg/m<sup>3</sup>]</p>
<p>ν<sub>o</sub> = Air kinetic viscosity at an air temperature of 20°C [m<sup>2</sup>/s]</p>
<p>Note: The correction factor shown above is use for this particular component as specified.</p>
<h4 id="field-name_26">Field: Name</h4>
<p>A unique name identifying a supply or return air leak in an air distribution system. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component leak.</p>
<h4 id="field-air-mass-flow-coefficient">Field: Air Mass Flow Coefficient</h4>
<p>This numeric field is defined as the air mass flow coefficient at 1 Pa pressure difference across this component. Valid entries must be greater than zero.</p>
<h4 id="field-air-mass-flow-exponent_2">Field: Air Mass Flow Exponent</h4>
<p>This numeric field is defined as the pressure difference exponent across the component. Valid entries are from 0.5 to 1.0, with the default value being 0.65.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:Leak,</p>
<p>MainSupplyLeak,          !- Name of Supply or Return Leak</p>
<p>0.0001,                  !- Air Mass Flow Coefficient {kg/s}</p>
<p>0.65;                    !- Air Mass Flow Exponent {dimensionless}</p>
<p>AirflowNetwork:Distribution:Component:Leak,</p>
<p>ZoneSupplyLeak,          !- Name of Supply or Return Leak</p>
<p>0.01,                    !- Air Mass Flow Coefficient {kg/s}</p>
<p>0.65;                    !- Air Mass Flow Exponent {dimensionless}</p>
<h3 id="airflownetworkdistributioncomponentleakageratio">AirflowNetwork:Distribution:Component:LeakageRatio</h3>
<p>The leakage ratio component is generally used to define supply and return leaks with respect to a constant fan flow. This object requires 5 inputs. The relationship between pressure and airflow may be expressed as a power law element:</p>
<div>\[\dot m = {C_{equ}}{\left( {\Delta P} \right)^n}\]</div>

<p>where</p>
<p>r = Air density [kg/m<sup>3</sup>]</p>
<p><span>$\Delta P$</span> = Total pressure loss across the element [Pa]</p>
<p>n = Air mass flow exponent</p>
<p>C<sub>equ</sub> = Equivalent air mass flow coefficient</p>
<div>\[{C_{equ}}\,\,\,\,\,\, = r*{Q_r}*\rho *{\left( {\Delta {P_r}} \right)^{ - n}}\]</div>

<p>where</p>
<p>r = Effective leakage ratio [dimensionless]</p>
<p>Q<sub>r</sub> = Maximum airflow rate [m<sup>3</sup>/s]</p>
<p><span>$\Delta {P_r}$</span> = Reference pressure difference [Pa]</p>
<p>n = Air mass flow exponent [dimensionless]</p>
<p>The above calculation is valid only for a HVAC system using a constant volume supply fan: Fan:ConstantVolume or Fan:OnOff.</p>
<h4 id="field-name_27">Field: Name</h4>
<p>A unique name identifying a supply or return air leak (ratio with respect to the constant volume fan flow rate) in an air distribution system. This unique name will be referenced in an AirflowNetwork:Distribution:Linkage object to represent a component.</p>
<h4 id="field-effective-leakage-ratio">Field: Effective Leakage Ratio</h4>
<p>This numeric field is used to input the effective leakage ratio. This value must be greater than zero and less than or equal to 1. The effective leakage ratio is used to characterize supply and return leaks with respect to the constant fan flow (supply or return air leak flow rate divided by the maximum air flow rate for the fan). When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, the ratio for a supply leak is defined as the value of supply air leak flow rate divided by the supply fan air flow rate at the current time step. The inputs of the rest of 3 fields are not used.</p>
<h4 id="field-maximum-flow-rate_1">Field: Maximum Flow Rate</h4>
<p>This numeric field is used to input the maximum flow rate for a constant volume fan [m<sup>3</sup>/s]. This value must be greater than 0 m<sup>3</sup>/s. When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, this input is not used, because the real supply fan flow rate at the current time step is used to calculate the amount of a supply leak.</p>
<h4 id="field-reference-pressure-difference_1">Field: Reference Pressure Difference</h4>
<p>This numeric field is used to input the reference pressure difference [Pa]. This value must be greater than 0 Pa. When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, this input is not used, because the real supply fan flow rate at the current time step is used to calculate the amount of a supply leak.</p>
<h4 id="field-air-mass-flow-exponent_3">Field: Air Mass Flow Exponent</h4>
<p>This numeric field is used to input the pressure difference exponent. The value of the exponent can be from 0.5 to 1.0, with the default value being 0.65. When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, this input is not used, because the real supply fan flow rate at the current time step is used to calculate the amount of a supply leak.</p>
<p>Note: The reference pressure difference is defined as the difference between pressures of originate and terminate nodes for supply and return leaks. In general, it may require that a simulation be performed with an initial guess for reference pressure difference using design day conditions. After obtaining pressures at the leakage nodes, more realistic reference pressure differences can be entered. It should be pointed out that since pressures at the nodes vary with temperature and other conditions, the effective leakage ratio is only an estimate. In other words, the exact leakage ratio may not be available.</p>
<p>When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, the AirflowNetwork:Distribution:Component:LeakageRatio object has to be used to define a supply leak. The other components cannot be used. In addition, the first node in a AirflowNetwork:Distribution:Linkage to define a supply leak has to be the node in the duct to originate a supply leak, and the second node has to be the node of a zone to terminate a supply leak. In other words, the supply leak has to flow from node 1 to node 2.  When this object is used to define a return leak, the first node in a AirflowNetwork:Distribution:Linkage has to be a thermal zone to originate a leak, and the second node has to be the node of a duct to terminate a leak.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:LeakageRatio,</p>
<p>Zone1SupplyLeakELA,      !- Name of Effective Leakage Ratio</p>
<p>0.043527,                !- Effective Leakage Ratio {dimensionless}</p>
<p>1.0,                     !- Maximum Flow Rate {m3/s}</p>
<p>20.0,                    !- Reference Pressure Difference {Pa}</p>
<p>0.65;                    !- Air Mass Flow Exponent {dimensionless}</p>
<h3 id="airflownetworkdistributioncomponentduct">AirflowNetwork:Distribution:Component:Duct</h3>
<p>This object represents a duct component and requires 9 input fields, one alpha field and 8 numeric fields. The relationship between pressure and airflow across the component may be expressed as (2001 ASHRAE Handbook of Fundamentals, Chapter 34):</p>
<div>\[\dot m = \sqrt {\frac{{2\rho {A^2}\Delta P}}{{fL/D + \sum {C_d}}}} \]</div>

<p>where</p>
<p><span>$\dot m$</span> = Mass flow rate of air through the component [kg/s]</p>
<p>r= Air density [kg/m<sup>3</sup>]</p>
<p>A = Cross sectional area [m<sup>2</sup>]</p>
<p><span>$\Delta P$</span> = Total pressure loss across the component [Pa]</p>
<p>L = Duct length [m]</p>
<p>D = Hydraulic diameter [m]</p>
<p>C<sub>d</sub> = Dynamic loss coefficient due to fitting [dimensionless]</p>
<p>f = Friction factor</p>
<p>The friction factor can be calculated using the nonlinear Colebrook equation (ASHRAE Handbook of Fundamentals, 1997. p. 2.9, Eq. 29b)</p>
<div>\[\frac{1}{{\sqrt f }} = 1.44 + 2*\log \left( {\frac{D}{\varepsilon }} \right) - 2*\log \left( {1 + \frac{{9.3}}{{{\mathop{\rm Re}\nolimits} *\varepsilon /D*\sqrt f }}} \right)\]</div>

<p>where</p>
<p>e= Surface roughness [m]</p>
<p>Re = Reynolds number = <span>${\raise0.7ex\hbox{${\rho VD}$} !\mathord{\left/ {\vphantom {{\rho VD} \mu }}\right.\kern-\nulldelimiterspace}!\lower0.7ex\hbox{$\mu $}}$</span></p>
<h4 id="field-name_28">Field: Name</h4>
<p>A unique name for an AirflowNetwork duct component in an air distribution system. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.</p>
<h4 id="field-duct-length">Field: Duct Length</h4>
<p>This numeric field is used to input duct length [m]. This value must be greater than zero.</p>
<h4 id="field-hydraulic-diameter">Field: Hydraulic Diameter</h4>
<p>This numeric field is used to input hydraulic diameter, which is defined as:</p>
<div>\[{D_h} = \frac{{4A}}{P}\]</div>

<p>where</p>
<p>D<sub>h</sub> = Hydraulic diameter [m]</p>
<p>A = Duct cross sectional area [m<sup>2</sup>]</p>
<p>P = Perimeter of cross section [m]</p>
<h4 id="field-cross-section-area">Field: Cross Section Area</h4>
<p>This numeric field is used to input cross section area [m<sup>2</sup>]. The model assumes that this element has no area change along its length. Otherwise, effective cross sectional area is required.</p>
<h4 id="field-surface-roughness">Field: Surface Roughness</h4>
<p>This numeric field is used to input surface roughness [m]. This value must be greater than zero, and the default value is 0.0009 m.</p>
<h4 id="field-coefficient-for-local-dynamic-loss-due-to-fitting">Field: Coefficient for Local Dynamic Loss Due to fitting</h4>
<p>This numeric field is defined as a coefficient for dynamic loss [dimensionless]. It represents dynamic loss due to fittings (such as an elbow).</p>
<h4 id="field-overall-heat-transmittance-coefficient-u-factor-from-air-to-air">Field: Overall Heat Transmittance Coefficient (U-Factor) from Air to Air</h4>
<p>This numeric field is defined as the overall heat transmittance coefficient (U value, W/m<sup>2</sup>-K) from air to air, including film coefficients at both surfaces.</p>
<h4 id="field-overall-moisture-transmittance-coefficient-from-air-to-air">Field: Overall Moisture Transmittance Coefficient from Air to Air</h4>
<p>This numeric field is defined as the overall moisture transmittance coefficient (kg/m<sup>2</sup>) from air to air, including film coefficients at both surfaces.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:Duct,</p>
<p>MainTruck1,              !- Name of Duct Component</p>
<p>3.0,                     !- Duct Length {m}</p>
<p>0.6,                     !- Hydraulic Diameter {m}</p>
<p>0.2827,                  !- Cross Section Area {m2}</p>
<p>0.0009,                  !- Surface Roughness {m}</p>
<p>0.01,                    !- Coefficient for local dynamic loss due to fitting {dimensionless}</p>
<p>0.772,                   !- Overall heat transmittance coefficient (U value) from air to air</p>
<p>!- {W/m2-K}</p>
<p>0.0001;                  !- Overall moisture transmittance coefficient from air to air {kg/m2}</p>
<h3 id="airflownetworkdistributioncomponentfan">AirflowNetwork:Distribution:Component:Fan</h3>
<p>This component represents a constant volume fan in the air distribution system (AirLoopHVAC). The air flow rate and air conditions (temperature and humidity) are obtained from the associated Fan:ConstantVolume, Fan:OnOff, or Fan:VariableVolume object.</p>
<h4 id="field-fan-name">Field: Fan Name</h4>
<p>The name identifying an AirflowNetwork constant volume fan in an air distribution system. This name must be the same as the name of the associated Fan:ConstantVolume,  Fan:OnOff or Fan:VariableVolume object. This name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.</p>
<h4 id="field-supply-fan-object-type">Field: Supply Fan Object Type</h4>
<p>This choice field defines the type of fan. The only valid choices are Fan:OnOff,  Fan:ConstantVolume, and Fan:VariableVolume, with the default being Fan:ConstantVolume. Both cycling and continuous fan operating modes are allowed for Fan:OnOff. Only the continuous fan operating mode is allowed for Fan:ConstantVolume. The variable airflow rate is allowed for Fan:VariableVolume.</p>
<p>Note: Make sure that the volumetric air flow rates for the fan, coils, and parent components (e.g., unitary system or furnace) are the same so that fan energy and air distribution system losses/gains are properly calculated.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:Fan,</p>
<p>Supply Fan 1,            !- Name of Constant Volume Fan</p>
<p>Fan:ConstantVolume;  !- Supply fan type</p>
<h3 id="airflownetworkdistributioncomponentcoil">AirflowNetwork:Distribution:Component:Coil</h3>
<p>This component represents a cooling or heating coil. The main purpose for this object is to get calculated values (air flow and temperature/humidity conditions) from the associated coil models.</p>
<h4 id="field-coil-name">Field: Coil Name</h4>
<p>The name identifying an AirflowNetwork cooling coil or heating coil defined in an air loop. This name must be the same name as the associated coil object. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.</p>
<h4 id="field-coil-object-type">Field: Coil Object Type</h4>
<p>This field requires input of the coil type used in the AirflowNetwork model. The available choices are:</p>
<ul>
<li>
<p>Coil:Cooling:DX:SingleSpeed</p>
</li>
<li>
<p>Coil:Heating:Gas</p>
</li>
<li>
<p>Coil:Heating:Electric</p>
</li>
<li>
<p>Coil:Heating:DX:SingleSpeed</p>
</li>
<li>
<p>Coil:Cooling:Water</p>
</li>
<li>
<p>Coil:Heating:Water</p>
</li>
<li>
<p>Coil:Cooling:Water:DetailedGeometry</p>
</li>
<li>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
</li>
<li>
<p>Coil:Cooling:DX:MultiSpeed</p>
</li>
<li>
<p>Coil:Heating:DX:MultiSpeed</p>
</li>
<li>
<p>Coil:Heating:Desuperheater</p>
</li>
</ul>
<h4 id="field-air-path-length">Field: Air Path Length</h4>
<p>This numeric field is used to input air path length for the coil [m]. This value must be greater than 0 meters.</p>
<h4 id="field-air-path-hydraulic-diameter">Field: Air Path Hydraulic Diameter</h4>
<p>This numeric field is used to input hydraulic diameter of a coil’s air path, which is defined as:</p>
<div>\[{D_h} = \frac{{4A}}{P}\]</div>

<p>where</p>
<p>D<sub>h</sub> = Hydraulic diameter [m]</p>
<p>A = Duct cross section area [m<sup>2</sup>]</p>
<p>P = Perimeter of cross section [m]</p>
<p>For this component, the relationship between airflow and pressure is similar to the component AirflowNetwork:Distribution:Component:Duct. However, the model assumes very small surface roughness (10<sup>-4</sup>) and no local dynamic loss due to fittings for this component. Therefore, this component only requires two numerical fields. Heat and moisture exchange from surroundings is ignored.</p>
<p>Note: Make sure that the volumetric air flow rates for the fan, coils, and parent components (e.g., unitary system or furnace) are the same so that fan energy and air distribution system losses/gains are properly calculated.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:Coil,</p>
<p>ACDXCoil 1,                            !- Name of Associated EnergyPlus Coil</p>
<p>Coil:Cooling:DX:SingleSpeed,           !- EnergyPlus Coil Type</p>
<p>0.1,                                   !- Air Path Length {m}</p>
<p>1.00;                                  !- Air Path Hydraulic Diameter {m}</p>
<p>AirflowNetwork:Distribution:Component:Coil,</p>
<p>HP Heating Coil 1,                     !- Name of Associated EnergyPlus Coil</p>
<p>Coil:Heating:DX:SingleSpeed,           !- EnergyPlus Coil Type</p>
<p>0.1,                                   !- Air Path Length {m}</p>
<p>1.00;                                  !- Air Path Hydraulic Diameter {m}</p>
<h3 id="airflownetworkdistributioncomponentheatexchanger">AirflowNetwork:Distribution:Component:HeatExchanger</h3>
<p>This component represents an air-to-air heat exchanger typically used in combination with a cooling coil to enhance dehumidification or in an outside air system to recover energy from exhaust air to pretreat incoming outdoor ventilation air. The cooling coils with enhanced dehumidification are defined in the two objects CoilSystem:Cooling:DX:HeatExchangerAssisted and CoilSystem:Cooling:Water:HeatExchangerAssisted using one of three heat exchanger objects specified below. The exhaust air energy recovery system also has the same restriction using the one of three heat exchanger objects. The main purpose for this object is to obtain calculated values (air flow and temperature/humidity conditions) from the associated heat exchanger models for the airflow network calculations.</p>
<h4 id="field-heat-exchanger-name">Field: Heat Exchanger Name</h4>
<p>The name identifying an AirflowNetwork heat exchanger defined in an air loop. This name must be the same name that is used in the associated heat exchanger object. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.</p>
<h4 id="field-heat-exchanger-object-type">Field: Heat Exchanger Object Type</h4>
<p>This field requires input of the heat exchanger type. The available choices are:</p>
<ul>
<li>
<p>HeatExchanger:AirToAir:FlatPlate</p>
</li>
<li>
<p>HeatExchanger:AirToAir:SensibleAndLatent</p>
</li>
<li>
<p>HeatExchanger:Desiccant:BalancedFlow</p>
</li>
</ul>
<h4 id="field-air-path-length_1">Field: Air Path Length</h4>
<p>This numeric field is used to input air path length for the heat exchanger coil [m]. This value must be greater than 0 meters.</p>
<h4 id="field-air-path-hydraulic-diameter_1">Field: Air Path Hydraulic Diameter</h4>
<p>This numeric field is used to input hydraulic diameter of a heat exchanger coil’s air path, which is defined as:</p>
<div>\[{D_h} = \frac{{4A}}{P}\]</div>

<p>where</p>
<p>D<sub>h</sub> = Hydraulic diameter [m]</p>
<p>A = Duct cross section area [m<sup>2</sup>]</p>
<p>P = Perimeter of cross section [m]</p>
<p>For this component, the relationship between airflow and pressure is similar to the component AirflowNetwork:Distribution:Component:Duct. However, the model assumes very small surface roughness (10<sup>-4</sup>) and no local dynamic loss due to fittings for this component. Therefore, this component only requires two numerical fields. Heat and moisture exchange from surroundings are ignored.</p>
<p>Note: When a heat exchanger is used as a component of either CoilSystem:Cooling:DX:HeatExchangerAssisted or CoilSystem:Cooling:Water:HeatExchangerAssisted, the heat exchanger acts as two components in an air primary loop. For example, an air-to-air heat exchanger has a component connected to the supply air side (equivalent to a supply coil) and a component connected to exhaust air side (equivalent to an exhaust coil). The desiccant heat exchanger has a component connected to regeneration air side (equivalent to a regeneration air coil) and a component connected to process air side (equivalent to a process air coil). Therefore, each air-to-air heat exchanger used in this configuration requires two linkage objects (instead of only one linkage object as required for other AirflowNetwork components).</p>
<p>When a heat exchanger is used in an exhaust air energy recovery system (i.e., in an AirLoopHVAC:OutdoorAirSystem object to recover waste heat from exhaust air to pretreat incoming outdoor ventilation air), the heat exchanger is treated as a single component. The AirflowNetwork model only connects the two nodes associated with the incoming outdoor ventilation air, while the two exhaust nodes are not defined as part of the AirflowNetwork model. Therefore, each heat exchanger component used in an exhaust air energy recovery system has only one linkage object, similar to AirflowNetwork coil components.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:HeatExchanger,</p>
<p>OA Heat Recovery 1,      !- HeatExchanger Name</p>
<p>HeatExchanger:AirToAir:SensibleAndLatent,  !- HeatExchanger Object Type</p>
<p>0.1,                     !- Air Path Length {m}</p>
<p>1.00;                    !- Air Path Hydraulic Diameter {m}</p>
<p>AirflowNetwork:Distribution:Component:HeatExchanger,</p>
<p>Desiccant Heat Exchanger 1, !- HeatExchanger Name</p>
<p>HeatExchanger:Desiccant:BalancedFlow,  !- HeatExchanger Object Type</p>
<p>0.1,                     !- Air Path Length {m}</p>
<p>1.00;                    !- Air Path Hydraulic Diameter {m}</p>
<h3 id="airflownetworkdistributioncomponentterminalunit">AirflowNetwork:Distribution:Component:TerminalUnit</h3>
<p>This component represents a terminal unit for reheating the incoming supply air. The main purpose is to get calculated values from the terminal unit models.</p>
<h4 id="field-terminal-unit-name">Field: Terminal Unit Name</h4>
<p>A name identifying an AirflowNetwork terminal unit defined in a zone equipment list. This name must be the same as the associated terminal unit object. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.</p>
<h4 id="field-terminal-unit-object-type">Field: Terminal Unit Object Type</h4>
<p>This field requires input of the terminal unit type used in the AirflowNetwork model. The available types are AirTerminal:SingleDuct:ConstantVolume:Reheat and AirTerminal:SingleDuct:VAV:Reheat. The AirTerminal:SingleDuct:ConstantVolume:Reheat type is used when the Supply Fan Object Type in the AirflowNetwork:Distribution:Component:Fan is either Fan:ConstantVolume or Fan:OnOff. The AirTerminal:SingleDuct:VAV:Reheat type is used when the Supply Fan Object Type in the AirflowNetwork:Distribution:Component:Fan is Fan:VariableVolume only.</p>
<h4 id="field-air-path-length_2">Field: Air Path Length</h4>
<p>This numeric field is used to input the air path length for the terminal unit [m]. This value must be greater than 0 meters.</p>
<h4 id="field-air-path-hydraulic-diameter_2">Field: Air Path Hydraulic Diameter</h4>
<p>This numeric field is used to input hydraulic diameter for the terminal unit’s air path, which is defined as:</p>
<div>\[{D_h} = \frac{{4A}}{P}\]</div>

<p>where</p>
<p>D<sub>h</sub> = Hydraulic diameter [m]</p>
<p>A = Duct cross section area [m<sup>2</sup>]</p>
<p>P = Perimeter of cross section [m]</p>
<p>It should be noted that the relationship for this component between airflow and pressure is similar to the component AirflowNetwork:Distribution:Component:Duct. However, the model assumes very small surface roughness (10<sup>-4</sup>) and no local dynamic loss due to fittings for this component. Therefore, this component only requires two numerical fields. Heat and moisture exchange from surroundings is ignored.</p>
<p>Note: The AirflowNetwork:Distribution:Component:TerminalUnit object is used to represent an AirTerminal:SingleDuct:ConstantVolume:Reheat or an AirTerminal:SingleDuct:VAV:Reheat object in an AirflowNetwork simulation. The AirflowNetwork:Distribution:Component:TerminalUnit should not be used to represent any other air terminal unit types. When the ZoneHVAC:EquipmentList object specifies an Air:Terminal:SingleDuct:Uncontrolled object, the AirflowNetwork:Distribution:Component:Duct object should be used instead.</p>
<p>The AirTerminal:SingleDuct:VAV:Reheat object has two components: a damper and a reheat coil. When the AirTerminal:SingleDuct:VAV:Reheat type is used, two objects of AirflowNetwork:Distribution:Linkage have to be used to make two links, one of which is a link to connect two nodes for a damper, and the other is a link to connect two nodes for a reheat coil.</p>
<p>When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, the type of all terminals has to be AirTerminal:SingleDuct:VAV:Reheat. The object of Air:Terminal:SingleDuct:Uncontrolled is not allowed.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:TerminalUnit,</p>
<p>Reheat Zone 1,                    !- Name of Associated Energyplus Terminal Unit</p>
<p>AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- EnergyPlus Terminal Unit Type</p>
<p>0.1,                              !- Air Path Length {m}</p>
<p>0.44;                             !- Air Path Hydraulic Diameter {m}</p>
<h3 id="airflownetworkdistributioncomponentconstantpressuredrop">AirflowNetwork:Distribution:Component:ConstantPressureDrop</h3>
<p>This component represents a constant pressure drop component. It is generally used to simulate a constant pressure drop filter. The mathematical equation may be written as:</p>
<div>\[\Delta P = const\]</div>

<h4 id="field-name_29">Field: Name</h4>
<p>A unique name identifying an AirflowNetwork constant pressure drop component in an air distribution system. This unique name will be referenced by an AirflowNetwork: Distribution:Linkage object to represent a component.</p>
<h4 id="field-pressure-difference-across-the-component">Field: Pressure Difference across the Component</h4>
<p>This numeric field is used to input the pressure difference across the element [Pa].</p>
<p>Note: This object should be used with caution. Each node connected to this object cannot be a node for a mixer or splitter, a node in an AirLoopHVAC, or a node in a zone configuration loop. It is recommended that duct components be specified at both ends of this object.</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Component:ConstantPressureDrop,</p>
<p>SupplyCPDComp, ! Name of Constant Pressure Drop Component</p>
<p>1.0;           ! Pressure Difference Across the Component [Pa]</p>
<h3 id="airflownetworkdistributionlinkage">AirflowNetwork:Distribution:Linkage</h3>
<p>The AirflowNetwork:Distribution:Linkage represents a connection between two AirflowNetwork:Distribution:Node objects and an AirflowNetwork component defined above. In addition, the relative height from node height to linkage height for each node is required.</p>
<h4 id="field-name_30">Field: Name</h4>
<p>The name identifies the linkage for later reference and in the output listing. Each linkage should have a unique name.</p>
<h4 id="field-node-1-name">Field: Node 1 Name</h4>
<p>Designates a node name where airflow starts. The node name should be defined in an AirflowNetwork:Distribution:Node object.</p>
<h4 id="field-node-2-name">Field: Node 2 Name</h4>
<p>Designates a node name where airflow ends. The node name should be defined in an AirflowNetwork:Distribution:Node object.</p>
<h4 id="field-component-name">Field: Component Name</h4>
<p>Designates an AirflowNetwork component name associated with the two nodes. The component name should be one of the AirflowNetwork:Distribution:Component… object names.</p>
<h4 id="field-thermal-zone-name">Field: Thermal Zone Name</h4>
<p>Designates a thermal zone where the linkage is located. The information provides the ambient conditions for duct elements to calculate duct conduction losses (only used if component is AirflowNetwork:Distribution:Component:Duct).</p>
<p>An IDF example is provided below:</p>
<p>AirflowNetwork:Distribution:Linkage,</p>
<p>Main Link 1,             !- Name of Linkage</p>
<p>EquipmentInletNode,      !- Node 1 Name</p>
<p>SupplyMainNode,          !- Node 2 Name</p>
<p>MainTruck1,              !- Component Name</p>
<p>Attic Zone;              !- Thermal Zone Name</p>
<h3 id="airflow-network-outputs">Airflow Network Outputs</h3>
<p>The AirflowNetwork nodes in the following output variables includes zones defined in AirflowNetwork:Multizone:Zone objects, external nodes defined in AirflowNetwork:MultiZone:ExternalNode objects, and nodes defined in AirflowNetwork:Distribution:Node objects.</p>
<p>The AirflowNetwork linkage used in following output variables includes surfaces defined in AirflowNetwork:Multizone:Surface objects, and linkages defined in AirflowNetwork:Distribution:Linkage objects. The surface linkages represent airflows through surface cracks or openings between two zones or between a zone and outdoors. The distribution linkages represent airflows in an air distribution system.</p>
<p>HVAC,Average,AFN Node Temperature [C]</p>
<p>HVAC,Average,AFN Node Humidity Ratio [kgWater/kgDryAir]</p>
<p>HVAC,Average,AFN Node Total Pressure [Pa]</p>
<p>HVAC,Average,AFN Node Wind Pressure [Pa]</p>
<p>HVAC,Average,AFN Node CO2 Concentration [ppm]</p>
<p>HVAC,Average,AFN Node Generic Air Contaminant Concentration [ppm]</p>
<p>HVAC,Average,AFN Linkage Node 1 to Node 2 Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,AFN Linkage Node 2 to Node 1 Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,AFN Linkage Node 1 to Node 2 Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,AFN Linkage Node 2 to Node 1 Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,AFN Linkage Node 1 to Node 2 Pressure Difference [Pa]</p>
<p>HVAC,Average,AFN Surface Venting Window or Door Opening Factor []</p>
<p>HVAC,Average,AFN Surface Venting Window or Door Opening Modulation Multiplier []</p>
<p>HVAC,Average,AFN Surface Venting Inside Setpoint Temperature [C]</p>
<p>HVAC,Average,AFN Surface Venting Availability Status []</p>
<p>HVAC,Average,AFN Zone Infiltration Sensible Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Infiltration Sensible Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Mixing Sensible Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Mixing Sensible Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Infiltration Sensible Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Infiltration Sensible Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Zone Mixing Sensible Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Mixing Sensible Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Zone Infiltration Latent Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Infiltration Latent Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Infiltration Latent Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Infiltration Latent Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Zone Mixing Latent Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Mixing Latent Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Mixing Latent Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Mixing Latent Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Leaked Air Sensible Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Leaked Air Sensible Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Leaked Air Sensible Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Leaked Air Sensible Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Leaked Air Latent Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Leaked Air Latent Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Leaked Air Latent Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Leaked Air Latent Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Conduction Sensible Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Conduction Sensible Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Conduction Sensible Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Conduction Sensible Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Diffusion Latent Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Diffusion Latent Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Zone Duct Diffusion Latent Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Zone Duct Diffusion Latent Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Distribution Sensible Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Distribution Sensible Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Distribution Sensible Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Distribution Sensible Heat Loss Energy [J]</p>
<p>HVAC,Average,AFN Distribution Latent Heat Gain Rate [W]</p>
<p>HVAC,Sum,AFN Distribution Latent Heat Gain Energy [J]</p>
<p>HVAC,Average,AFN Distribution Latent Heat Loss Rate [W]</p>
<p>HVAC,Sum,AFN Distribution Latent Heat Loss Energy [J]</p>
<p>HVAC,Sum,AFN Zone Infiltration Volume [m3]</p>
<p>HVAC,Sum,AFN Zone Infiltration Mass [kg]</p>
<p>HVAC,Average,AFN Zone Infiltration Air Change Rate [ach]</p>
<p>HVAC,Sum,AFN Zone Mixing Volume [m3]</p>
<p>HVAC,Sum,AFN Zone Mixing Mass [kg]</p>
<p><strong>The following are reported only when a Fan:OnOff object is used:</strong></p>
<p>HVAC,Average,AFN Zone Average Pressure [Pa]</p>
<p>HVAC,Average,AFN Zone On Cycle Pressure [Pa]</p>
<p>HVAC,Average,AFN Zone Off Cycle Pressure [Pa]</p>
<p>HVAC,Average,AFN Linkage Node 1 to 2 Average Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,AFN Linkage Node 2 to 1 Average Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,AFN Linkage Node 1 to 2 Average Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,AFN Linkage Node 2 to 1 Average Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,AFN Surface Average Pressure Difference [Pa]</p>
<p>HVAC,Average,AFN Surface On Cycle Pressure Difference [Pa]</p>
<p>HVAC,Average,AFN Surface Off Cycle Pressure Difference [Pa]</p>
<h4 id="afn-node-temperature-c">AFN Node Temperature [C]</h4>
<p>This is the AirflowNetwork node temperature output in degrees C. When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the temperature when the fan is operating (ON).</p>
<h4 id="afn-node-humidity-ratio-kgwaterkgdryair">AFN Node Humidity Ratio [kgWater/kgDryAir]</h4>
<p>This is the AirflowNetwork node humidity ratio output in kgWater/kgDryAir. When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the humidity ratio when the fan is operating (ON).</p>
<h4 id="afn-node-total-pressure-pa">AFN Node Total Pressure [Pa]</h4>
<p>This is the AirflowNetwork node total pressure in Pa with respect to outdoor barometric pressure. The total pressure is the sum of static pressure, dynamic pressure, and elevation impact at the node’s relative height. When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, the value for AirflowNetwork:Distribution:Node objects reflects the total pressure when the fan is operating (ON). The total pressures for nodes associate with AirflowNetwork:Multizone:Zone objects are reported in different output variables (below).</p>
<h4 id="afn-node-co2-concentration-ppm">AFN Node CO2 Concentration [ ppm]</h4>
<p>This is the AirflowNetwork node carbon dioxide concentration level in parts per million (ppm). When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the carbon dioxide when the fan is operating (ON).</p>
<h4 id="afn-node-generic-air-contaminant-concentration-ppm">AFN Node Generic Air Contaminant Concentration [ppm]</h4>
<p>This is the AirflowNetwork node generic contaminant concentration level in parts per million (ppm). When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the carbon dioxide when the fan is operating (ON).</p>
<h4 id="afn-zone-average-pressure-pa">AFN Zone Average Pressure [Pa]</h4>
<p>This is the AirflowNetwork average zone total pressure in Pa with respect to outdoor barometric pressure. This output is only available when a Fan:OnOff object is used in the air distribution system. The average zone pressure is weighted by the system fan part-load ratio using the calculated zone pressures during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.</p>
<p>Average zone pressure = (Zone pressure during on cycle * Part-load ratio) + Zone pressure during off cycle * (1.0 – Part-load ratio)</p>
<h4 id="afn-zone-on-cycle-pressure-pa">AFN Zone On Cycle Pressure [Pa]</h4>
<p>This is the AirflowNetwork zone total pressure in Pa with respect to outdoor barometric pressure when the air distribution system fan is operating (ON). This output is only available when a Fan:OnOff object is used in the air distribution system. When the fan part-load ratio is equal to 0.0, this pressure value will be zero because the air distribution system is not simulated when the fan is off for the entire timestep.</p>
<h4 id="afn-zone-off-cycle-pressure-pa">AFN Zone Off Cycle Pressure [Pa]</h4>
<p>This is the AirflowNetwork zone total pressure in Pa with respect to outdoor barometric pressure when the air distribution system fan is not operating (OFF). This output is only available when a Fan:OnOff object is used in the air distribution system. Even if the fan part-load ratio is equal to 1.0, the pressure calculated as if the fan were not operating (OFF) is reported.</p>
<h4 id="afn-node-wind-pressure-pa">AFN Node Wind Pressure [Pa]</h4>
<p>This is the AirflowNetwork wind pressure output in Pa. The wind pressure depends on several factors, including wind speed, wind direction, the wind-pressure coefficient (Cp) values for the AirflowNetwork:MultiZone:ExternalNode associated with the heat transfer surface and the site wind conditions.</p>
<p>When Wind Pressure Coefficient Type = “Input” in the AirflowNetwork:SimulationControl object, the output represents external node pressures driven by wind defined in an AirflowNetwork:MultiZone:ExternalNode object. When Wind Pressure Coefficient Type = “SurfaceAverageCalculation” in AirflowNetwork:SimulationControl, the program assumes five external nodes:</p>
<ul>
<li>
<p>FACADE1         Representing north orientation</p>
</li>
<li>
<p>FACADE2         Representing east orientation</p>
</li>
<li>
<p>FACADE3         Representing south orientation</p>
</li>
<li>
<p>FACADE4         Representing west orientation</p>
</li>
<li>
<p>ROOF               Representing horizontal orientation</p>
</li>
</ul>
<p>In this case, the output represents the wind pressures for the five external nodes defined above.</p>
<h4 id="afn-linkage-node-1-to-node-2-mass-flow-rate-kgs">AFN Linkage Node 1 to Node 2 Mass Flow Rate [kg/s]</h4>
<p>This is the AirflowNetwork linkage mass flow rate output in kg/s in the direction from Node 1 to Node 2. It reports surface airflows through a crack or opening, and through linkages defined in an AirflowNetwork:Distribution:Linkage object. The surface linkage is divided into two types of surfaces, exterior surface and interior surface. Node 1 for an exterior surface linkage is a thermal zone and Node 2 is an external node. The value of AFN Linkage Node 1 to Node 2 Mass Flow Rate represents the flow rate from a thermal zone to outdoors. The flow direction through an interior surface crack or opening is defined from a thermal zone defined by a surface’s Zone Name (Node 1) to an adjacent thermal zone defined by a surface’s OutsideFaceEnvironment (Node 2). For an AirflowNetwork:Distribution:Linkage object, the value represents the air mass flow rate flowing from Node 1 to Node 2.</p>
<p>It should be pointed out that in general, each linkage has one directional flow at any given time, either from Node 1 to 2 or from Node 2 to 1. However, there are three components which may have flows in both directions simultaneously: AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:MultiZone:Component:SimpleOpening, and AirflowNetwork:MultiZone:Component:HorizontalOpening.</p>
<p>When a Fan:OnOff object is used, the air mass flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air mass flow rates when the fan is off are zero for the distribution system air linkage objects. The air mass flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).</p>
<h4 id="afn-linkage-node-2-to-node-1-mass-flow-rate-kgs">AFN Linkage Node 2 to Node 1 Mass Flow Rate [kg/s]</h4>
<p>This is the AirflowNetwork linkage mass flow rate output in kg/s in the direction from Node 2 to Node 1. It reports airflows from surfaces through a crack or opening, and from linkages defined in an AirflowNetwork:Distribution:Linkage object. Node 1 and Node 2 for a surface or subsurface are defined in the same manner as AFN Linkage Node 1 to Node 2 Mass Flow Rate.</p>
<p>When a Fan:OnOff object is used, the air mass flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air mass flow rates when the fan is off are zero for the distribution system air linkage objects. The air mass flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).</p>
<h4 id="afn-linkage-node-1-to-2-average-mass-flow-rate-kgs">AFN Linkage Node 1 to 2 Average Mass Flow Rate [kg/s]</h4>
<p>This is the AirflowNetwork linkage average mass flow rate in kg/s in the direction from Node 1 to Node 2 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used in the air distribution system. The average mass flow rate is weighted by the system fan part-load ratio using the calculated air mass flow rates during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.</p>
<p>Average surface mass flow rate = (Surface mass flow rate during on cycle * Part-load ratio) + Surface mass flow rate during off cycle * (1.0 – Part-load ratio)</p>
<h4 id="afn-linkage-node-2-to-1-average-mass-flow-rate-kgs">AFN Linkage Node 2 to 1 Average Mass Flow Rate [kg/s]</h4>
<p>This is the AirflowNetwork linkage average mass flow rate in kg/s in the direction from Node 2 to Node 1 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used in the air distribution system. The average mass flow rate is weighted by the system fan part-load ratio using the calculated air mass flow rates during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.</p>
<h4 id="afn-linkage-node-1-to-node-2-volume-flow-rate-m3s">AFN Linkage Node 1 to Node 2 Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>This is the AirflowNetwork linkage volume flow rate output in m<sup>3</sup>/s in the direction from the Node 1 to Node 2. It is defined in the same manner as AFN Linkage Node 1 to Node 2 Mass Flow Rate.</p>
<p>When a Fan:OnOff object is used, the air volume flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air volume flow rates when the fan is off are zero for the distribution system air linkage objects. The air volume flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).</p>
<h4 id="afn-linkage-node-2-to-node-1-volume-flow-rate-m3s">AFN Linkage Node 2 to Node 1 Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>This is the AirflowNetwork linkage volume flow rate output in m<sup>3</sup>/s in the direction from Node 2 to Node 1. It is defined in the same manner as AFN Linkage Node 2 to Node 1 Mass Flow Rate.</p>
<p>When a Fan:OnOff object is used, the air volume flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air volume flow rates when the fan is off are zero for the distribution system air linkage objects. The air volume flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).</p>
<h4 id="afn-linkage-node-1-to-2-average-volume-flow-rate-m3s">AFN Linkage Node 1 to 2 Average Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>This is the AirflowNetwork linkage average volume flow rate in m<sup>3</sup>/s in the direction from Node 1 to Node 2 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used. The average volume flow rate is weighted by the system fan part-load ratio using the calculated air volume flow rates during the fan on and off periods for the system timestep.</p>
<p>Average surface volume flow rate = (Surface volume flow rate during on cycle * Part-load ratio) + Surface volume flow rate during off cycle * (1.0 – Part-load ratio)</p>
<h4 id="afn-linkage-node-2-to-1-average-volume-flow-rate-m3s">AFN Linkage Node 2 to 1 Average Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>This is the AirflowNetwork linkage average volume flow rate in m<sup>3</sup>/s in the direction from Node 2 to Node 1 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used. The average volume flow rate is weighted by the system fan part-load ratio using the calculated air volume flow rates during the fan on and off periods for the system timestep.</p>
<h4 id="afn-linkage-node-1-to-node-2-pressure-difference-pa">AFN Linkage Node 1 to Node 2 Pressure Difference [Pa]</h4>
<p>This is the pressure difference across a linkage in Pa. The linkage includes both objects: AirflowNetwork:Multizone:Surface and AirflowNetwork: Distribution:Linkage.</p>
<p>When a Fan:OnOff object is used, the pressure differences reported for the AirflowNetwork:Distribution:Linkage objects are the values calculated when the fan is operating (ON). It is assumed that the pressure differences when the fan is off are zero for the distribution system air linkage objects. The pressure differences defined in the AirflowNetwork:Multizone:Surface are reported in different output variables (below).</p>
<h4 id="afn-surface-average-pressure-difference-pa">AFN Surface Average Pressure Difference [Pa]</h4>
<p>This is the average pressure difference across a linkage in Pa for the AirflowNetwork:Multizone:Surface objects only when a Fan:OnOff object is used. The average pressure difference is weighted by the system fan part-load ratio using the calculated pressure differences during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.</p>
<p>Surface Average Pressure Difference = (Surface Average Pressure Difference during on cycle * Part-load ratio) + Surface Average Pressure Difference during off cycle * (1.0 - Part-load ratio)</p>
<h4 id="afn-surface-on-cycle-pressure-difference-pa">AFN Surface On Cycle Pressure Difference [Pa]</h4>
<p>This is the pressure difference across a linkage in Pa for the AirflowNetwork:Multizone:Surface objects only when the air distribution system fan is operating (ON). This output is only available when a Fan:OnOff object is used. When the fan part-load ratio is equal to 0.0, this pressure difference value will be zero because the air distribution system is not simulated when the fan is off for the entire timestep.</p>
<h4 id="afn-surface-off-cycle-pressure-difference-pa">AFN Surface Off Cycle Pressure Difference [Pa]</h4>
<p>This is the pressure difference across a linkage in Pa for the AirflowNetwork:Multizone:Surface objects only when the air distribution system fan is not operating (OFF). This output is only available when a Fan:OnOff object is used. Even if the fan part-load ratio is equal to 1.0, the pressure difference calculated as if the fan were not operating (OFF) is reported.</p>
<h4 id="afn-surface-venting-window-or-door-opening-factor">AFN Surface Venting Window or Door Opening Factor []</h4>
<p>The current time-step value of the venting opening factor for a particular window or door. When the window or door is venting, this is the input value of the opening factor (see AirflowNetwork:Multizone:Surface, Window/Door Opening Factor) times the multiplier for venting modulation (see description of next output variable, “Opening Factor Multiplier for AirflowNetwork Venting Modulation”). For example, if  the input Window/Door opening factor is 0.5 and the modulation multiplier is 0.7, then the value of this output variable will be 0.5x0.7 = 0.35.</p>
<h4 id="afn-surface-venting-window-or-door-opening-modulation-multiplier">AFN Surface Venting Window or Door Opening Modulation Multiplier  []</h4>
<p>This is the multiplier on a window or door opening factor when venting modulation is in effect. See “Modulation of Openings” under AirflowNetwork:Multizone:Zone for a description of how the multiplier is determined.</p>
<p>When modulation is in effect the value of the multiplier is between 0.0 and 1.0. When modulation does not apply the value of the multiplier may be –1.0. When modulation applies but the surface is not venting, the value is –1.0. This is summarized in the following table. In this table, “Zone” means a thermal zone for which AirflowNetwork:Multizone:Zone has been specified. See object AirflowNetwork: Multizone:Zone for definition of “Ventilation Control Mode.”</p>
<p>Table 25. Value of opening factor multiplier for different venting conditions.</p>
<p><strong>Is surface in aZone?</strong></p>
<p><strong>Ventilation Control Mode</strong></p>
<p><strong>Is surface venting?</strong></p>
<p><strong>Value of opening factor multiplier</strong></p>
<p>Yes</p>
<p><strong>Temperature</strong></p>
<p>Yes</p>
<p>0.0 to 1.0</p>
<p>No</p>
<p>-1.0</p>
<p><strong>Enthalpy</strong></p>
<p>Yes</p>
<p>0.0 to 1.0</p>
<p>No</p>
<p>-1.0</p>
<p><strong>Constant</strong></p>
<p>Yes</p>
<p>1.0</p>
<p><strong>NoVent</strong></p>
<p>No</p>
<p>-1.0</p>
<h4 id="afn-surface-venting-inside-setpoint-temperature-c">AFN Surface Venting Inside Setpoint Temperature [C]</h4>
<p>The time-step value of the venting setpoint temperature for the zone to which the surface belongs. This setpoint is determined from the Vent Temperature Schedule input (ref: AirflowNetwork:Multizone:Zone).</p>
<h4 id="afn-surface-venting-availability-status">AFN Surface Venting Availability Status [ ]</h4>
<p>A value of 1.0 means venting through the surface can occur if venting control conditions are satisfied. A value of 0.0 means venting through the surface cannot occur under any circumstances. This value is determined by the Venting Availability Schedule input (ref: AirflowNetwork:Multizone:Zone or AirflowNetwork:Multizone: Surface).</p>
<h4 id="afn-zone-infiltration-sensible-heat-gain-rate-w">AFN Zone Infiltration Sensible Heat Gain Rate [W]</h4>
<p>The average convective sensible heat gain rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period. This value is calculated for each timestep when the outdoor dry-bulb temperature is higher than the zone temperature; otherwise, the sensible gain rate is set to 0.</p>
<p>When a Fan:OnOff object is used, this reported value is weighted by the system run time fraction using the calculated infiltration sensible gain rate during the system on and off cycles for the reporting period:</p>
<p>Infiltration Sensible Gain Rate = (Infiltration Sensible Gain Rate during on cycle * Run time fraction) + Infiltration Sensible Gain Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-infiltration-sensible-heat-gain-energy-j">AFN Zone Infiltration Sensible Heat Gain Energy [J]</h4>
<p>The average convective sensible heat gain, in Joules, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period. This value is calculated for each timestep when the outdoor dry-bulb temperature is higher than the zone temperature; otherwise, the sensible gain rate is set to 0.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration sensible gain during the system on and off cycles for the reporting period:</p>
<p>Infiltration Sensible Gain = (Infiltration Sensible Gain during on cycle * Run time fraction) + Infiltration Sensible Gain during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-infiltration-sensible-heat-loss-rate-w">AFN Zone Infiltration Sensible Heat Loss Rate [W]</h4>
<p>The average convective sensible heat loss rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration sensible loss rate during the system on and off cycles for the reporting period:</p>
<p>Infiltration Sensible Loss Rate = (Infiltration Sensible Loss Rate during on cycle * Run time fraction) + Infiltration Sensible Loss Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-infiltration-sensible-heat-loss-energy-j">AFN Zone Infiltration Sensible Heat Loss Energy [J]</h4>
<p>The average convective sensible heat loss, in Joules, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration sensible loss rate during the system on and off cycles for the reporting period:</p>
<p>Infiltration Sensible Loss = (Infiltration Sensible Loss during on cycle * Run time fraction) + Infiltration Sensible Loss during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-infiltration-latent-heat-gain-rate-w">AFN Zone Infiltration Latent Heat Gain Rate [W]</h4>
<p>The average convective latent heat gain rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period, when the outdoor humidity ratio is higher than the zone air humidity ratio.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent gain rate during the system on and off cycles for the reporting period:</p>
<p>Infiltration Latent Gain Rate = (Infiltration Latent Gain Rate during on cycle * Run time fraction) + Infiltration Latent Gain Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-infiltration-latent-heat-gain-energy-j">AFN Zone Infiltration Latent Heat Gain Energy [J]</h4>
<p>The total convective latent heat gain, in Joules, to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent gain during the system on and off cycles for the reporting period:</p>
<p>Infiltration Latent Gain = (Infiltration Latent Gain during on cycle * Run time fraction) + Infiltration Latent Gain during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-infiltration-latent-heat-loss-rate-w">AFN Zone Infiltration Latent Heat Loss Rate [W]</h4>
<p>The average convective latent heat loss rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent loss rate during the system on and off cycles for the reporting period:</p>
<p>Infiltration Latent Loss Rate = (Infiltration Latent Gain Loss Rate during on cycle * Run time fraction) + Infiltration Latent Loss Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-infiltration-latent-heat-loss-energy-j">AFN Zone Infiltration Latent Heat Loss Energy [J]</h4>
<p>The total convective latent heat loss, in Joules, to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent loss during the system on and off cycles for the reporting period:</p>
<p>Infiltration Latent Loss = (Infiltration Latent Gain Loss during on cycle * Run time fraction) + Infiltration Latent Loss during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-sensible-heat-gain-rate-w">AFN Zone Mixing Sensible Heat Gain Rate [W]</h4>
<p>The average convective sensible heat gain rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period. The mixing-volume is defined as incoming volume flow from other adjacent zones where the air temperature is higher than the temperature in this zone. For example, there are two zones (Zone 2 and Zone 3) adjacent to this zone (Zone 1). Zone 1 receives airflows from both Zone 2 and Zone 3. The air temperature is 21°C in Zone 1. The air temperatures are 20°C in Zone 2 and 22°C in Zone 3. The sensible gain rate only includes heat gain from Zone 3 with respect to Zone 1. The energy received from Zone 2 is considered as a sensible loss, instead of a gain, because the air temperature in Zone 2 is lower than in Zone 1.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible gain rate during the system on and off cycles for the reporting period:</p>
<p>Mixing Sensible Gain Rate = (Mixing Sensible Gain Rate during on cycle * Run time fraction) + Mixing Sensible Gain Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-sensible-heat-loss-rate-w">AFN Zone Mixing Sensible Heat Loss Rate [W]</h4>
<p>The average convective sensible heat loss rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible loss rate during the on and off cycles for the reporting period:</p>
<p>Mixing Sensible Loss Rate = (Mixing Sensible Loss Rate during on cycle * Run time fraction) + Mixing Sensible Loss Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-sensible-heat-gain-energy-j">AFN Zone Mixing Sensible Heat Gain Energy [J]</h4>
<p>The total convective sensible heat gain, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible gain during the on and off cycles for the reporting period:</p>
<p>Mixing Sensible Gain = (Mixing Sensible Gain during on cycle * Run time fraction) + Mixing Sensible Gain during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-sensible-heat-loss-energy-j">AFN Zone Mixing Sensible Heat Loss Energy [J]</h4>
<p>The total convective sensible heat loss, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible loss during the on and off cycles for the reporting period:</p>
<p>Mixing Sensible Loss = (Mixing Sensible Loss during on cycle * Run time fraction) + Mixing Sensible Loss during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-latent-heat-gain-rate-w">AFN Zone Mixing Latent Heat Gain Rate [W]</h4>
<p>The average convective latent heat gain rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent gain rate during the on and off cycles for the reporting period:</p>
<p>Mixing Latent Gain Rate = (Mixing Latent Gain Rate during on cycle * Run time fraction) + Mixing Latent Gain Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-latent-heat-gain-energy-j">AFN Zone Mixing Latent Heat Gain Energy [J]</h4>
<p>The total convective latent heat gain, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent gain during the on and off cycles for the reporting period:</p>
<p>Mixing Latent Gain = (Mixing Latent Gain during on cycle * Run time fraction) + Mixing Latent Gain during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-latent-heat-loss-rate-w">AFN Zone Mixing Latent Heat Loss Rate [W]</h4>
<p>The average convective latent heat loss rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent loss rate during the on and off cycles for the reporting period:</p>
<p>Mixing Latent Loss Rate = (Mixing Latent Loss Rate during on cycle * Run time fraction) + Mixing Latent Loss Rate during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-latent-heat-loss-energy-j">AFN Zone Mixing Latent Heat Loss Energy [J]</h4>
<p>The total convective latent heat loss, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.</p>
<p>When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent loss during the on and off cycles for the reporting period:</p>
<p>Mixing Latent Loss = (Mixing Latent Loss during on cycle * Run time fraction) + Mixing Latent Loss during off cycle * (1.0 – Run time fraction)</p>
<h4 id="afn-zone-mixing-co2-mass-flow-rate-kgs">AFN Zone Mixing CO2 Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from adjacent zones multiplied by the corresponding zone carbon dioxide concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass flow rate calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-mixing-generic-air-contaminant-mass-flow-rate-kgs">AFN Zone Mixing Generic Air Contaminant Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from adjacent zones multiplied by the corresponding zone generic contaminant concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass flow rate calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-duct-leaked-air-sensible-heat-gain-rate-w">AFN Zone Duct Leaked Air Sensible Heat Gain Rate [W]</h4>
<p>This is the average sensible heat gain rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system. This value is averaged over the reporting period. A sensible heat gain occurs when duct air is warmer than zone air. It should be pointed out that when multiple supply air leaks are present in a single zone, the output value is the summation of all the supply air leak gains in this zone. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-leaked-air-sensible-heat-gain-energy-j">AFN Zone Duct Leaked Air Sensible Heat Gain Energy [J]</h4>
<p>This is the total sensible heat gain, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-leaked-air-sensible-heat-loss-rate-w">AFN Zone Duct Leaked Air Sensible Heat Loss Rate [W]</h4>
<p>This is the average sensible heat loss rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system. This value is averaged over the reporting period. A sensible heat loss occurs when duct air is cooler than zone air. It should be pointed out that when multiple supply air leaks are present in this zone, the output value is the summation of all the supply air leak losses in this zone. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-leaked-air-sensible-heat-loss-energy-j">AFN Zone Duct Leaked Air Sensible Heat Loss Energy [J]</h4>
<p>This is the total sensible heat loss, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-leaked-air-latent-heat-gain-rate-w">AFN Zone Duct Leaked Air Latent Heat Gain Rate [W]</h4>
<p>This is the average latent heat gain rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system for the reported time period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-leaked-air-latent-heat-gain-energy-j">AFN Zone Duct Leaked Air Latent Heat Gain Energy [J]</h4>
<p>This is the total latent heat gain, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-leaked-air-latent-heat-loss-rate-w">AFN Zone Duct Leaked Air Latent Heat Loss Rate [W]</h4>
<p>This is the average latent heat loss rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system for the reported time period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-leaked-air-latent-heat-loss-energy-j">AFN Zone Duct Leaked Air Latent Heat Loss Energy [J]</h4>
<p>This is the total latent heat loss, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-conduction-sensible-heat-gain-rate-w">AFN Zone Duct Conduction Sensible Heat Gain Rate [W]</h4>
<p>This is the average sensible heat gain rate, in Watts, of duct conduction to a specific zone where the ducts are located. This value is averaged over the reporting period. A sensible heat gain occurs when duct air is warmer than the zone air. It should be pointed out that when ducts are located in different zones, the total duct conduction loss should be the summation of the duct conduction losses in these zones. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-conduction-sensible-heat-gain-energy-j">AFN Zone Duct Conduction Sensible Heat Gain Energy [J]</h4>
<p>This is the total sensible heat gain, in Joules, to a specific zone due to duct conduction summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-conduction-sensible-heat-loss-rate-w">AFN Zone Duct Conduction Sensible Heat Loss Rate [W]</h4>
<p>This is the average sensible heat loss rate, in Watts, of duct conduction to a specific zone where the ducts are located. This value is averaged over the reporting period. A sensible heat loss occurs when duct air is cooler than the zone air. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-conduction-sensible-heat-loss-energy-j">AFN Zone Duct Conduction Sensible Heat Loss Energy [J]</h4>
<p>This is the total sensible heat loss, in Joules, to a specific zone due to duct conduction summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-diffusion-latent-heat-gain-rate-w">AFN Zone Duct Diffusion Latent Heat Gain Rate [W]</h4>
<p>This is the average latent heat gain rate, in Watts, of vapor diffusion through the walls of the air distribution system to a specific zone where the ducts are located. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-diffusion-latent-heat-gain-energy-j">AFN Zone Duct Diffusion Latent Heat Gain Energy [J]</h4>
<p>This is the total latent heat gain, in Joules, to a specific zone due to duct vapor diffusion summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-diffusion-latent-heat-loss-rate-w">AFN Zone Duct Diffusion Latent Heat Loss Rate [W]</h4>
<p>This is the average latent heat loss rate, in Watts, of duct vapor diffusion to a specific zone where the ducts are located. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-duct-diffusion-latent-heat-loss-energy-j">AFN Zone Duct Diffusion Latent Heat Loss Energy [J]</h4>
<p>This is the total latent heat loss, in Joules, to a specific zone due to duct vapor diffusion summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-sensible-heat-gain-rate-w">AFN Distribution Sensible Heat Gain Rate [W]</h4>
<p>This is the average total sensible heat gain rate, in Watts, in a specific zone caused by the forced air distribution system. The total sensible gain rate is the sum of duct leakage sensible gain rate and duct conduction sensible gain rate. This value is averaged over the reporting period. The multizone airflow sensible gain rate is excluded in this output variable. The output of multizone airflow sensible gain is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Gain Rate and AFN Zone Mixing Sensible Heat Gain Rate. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-sensible-heat-gain-energy-j">AFN Distribution Sensible Heat Gain Energy [J]</h4>
<p>This is the total sensible heat gain, in Joules, in a specific zone caused by the forced air distribution system. The total sensible gain is the sum of duct leakage sensible gain and duct conduction sensible gain. This value is summed over the reporting period. The multizone airflow sensible gain is excluded in this output variable. The output of multizone airflow sensible gain is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Gain Energy and AFN Zone Mixing Sensible Heat Gain Energy. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-sensible-heat-loss-rate-w">AFN Distribution Sensible Heat Loss Rate [W]</h4>
<p>This is the average total sensible heat loss rate, in Watts, in a specific zone caused by the forced air distribution system. The total sensible loss rate is the sum of duct leakage sensible loss rate and duct conduction sensible loss rate. This value is averaged over the reporting period. The multizone airflow sensible loss rate is excluded in this output variable. The output of multizone airflow sensible loss rate is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Loss Rate and AFN Zone Mixing Sensible Heat Loss Rate. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-sensible-heat-loss-energy-j">AFN Distribution Sensible Heat Loss Energy [J]</h4>
<p>This is the total sensible heat loss, in Joules, in a specific zone caused by the forced air distribution system. The total sensible loss is the sum of duct leakage sensible loss and duct conduction sensible loss. This value is summed over the reporting period. The multizone airflow sensible loss is excluded in this output variable. The output of multizone airflow sensible loss is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Loss Energy and AFN Zone Mixing Sensible Heat Loss Energy. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-latent-heat-gain-rate-w">AFN Distribution Latent Heat Gain Rate [W]</h4>
<p>This is the average total latent heat gain rate, in Watts, in a specific zone caused by the forced air distribution system. The total latent gain rate is the sum of duct leakage latent gain rate and duct conduction latent gain rate. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-latent-heat-gain-energy-j">AFN Distribution Latent Heat Gain Energy [J]</h4>
<p>This is the total latent heat gain, in Joules, in a specific zone caused by the forced air distribution system. The total latent gain is the sum of duct leakage latent gain and duct diffusion latent gain. This value is summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-latent-heat-loss-rate-w">AFN Distribution Latent Heat Loss Rate [W]</h4>
<p>This is the average total latent heat loss rate, in Watts, in a specific zone caused by the forced air distribution system. The total latent loss rate is a sum of duct leakage latent loss rate and duct diffusion latent loss rate. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-distribution-latent-heat-loss-energy-j">AFN Distribution Latent Heat Loss Energy [J]</h4>
<p>This is the total latent heat loss, in Joules, in a specific zone caused by the forced air distribution system. The total latent loss is the sum of duct leakage latent loss and duct diffusion latent loss. This value is summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<p><strong>NOTE:</strong> The following output variables should not be confused with similar output variables for the infiltration, mixing, and cross mixing objects (Ref. Infiltration Output, Mixing Output, or Cross Mixing Output). The output variables described below refer to infiltration, mixing, and cross-mixing when an Airflow Network Simulation is performed. The following output variables are always used to describe infiltration, mixing, and cross mixing when the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object is set to “MultizoneWithoutDistribution” or “MultizoneWithDistribution”. In this case the output variables for the infiltration, mixing, and cross mixing objects will always be 0.</p>
<p>In contrast, the following output variables are only used to describe infiltration, mixing, and cross mixing when the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object is set to “MultizoneAirflowWithDistributionOnlyDuringFanOperation” and the fan is operating. When the fan is not operating, the output variables for the infiltration, mixing, and cross mixing objects are used.</p>
<p>In the case where the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object is set to “NoMultizoneOrDistribution”, the following output variables are not used and the output variables for the infiltration, mixing, and cross mixing objects are used instead.</p>
<h4 id="afn-zone-infiltration-sensible-heat-gain-energy-j_1">AFN Zone Infiltration Sensible Heat Gain Energy [J]</h4>
<p>The total convective sensible heat gain, in Joules, to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period. This value is calculated for each timestep when the outdoor dry-bulb temperature is higher than the zone temperature, otherwise the sensible gain is set to 0. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-infiltration-sensible-heat-loss-energy-j_1">AFN Zone Infiltration Sensible Heat Loss Energy [J]</h4>
<p>The total convective sensible heat loss, in Joules to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.</p>
<h4 id="afn-zone-infiltration-volume-m3">AFN Zone Infiltration Volume [m3]</h4>
<p>The volume of outdoor air flow into the zone from window/door openings and cracks in the exterior surfaces of the zone (i.e., the sum of ventilation and crack flows from the exterior into the zone). The zone air density is used to calculate the zone infiltration volume based on the mass flow rate. Note that AirflowNetwork Zone Infiltration Volume will be zero if all of the flows through the zone’s exterior surfaces are out of the zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the infiltration volume calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-infiltration-mass-kg">AFN Zone Infiltration Mass [kg]</h4>
<p>The mass of air corresponding to the AirflowNetwork Zone Infiltration Volume. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the infiltration mass calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-infiltration-air-change-rate-ach">AFN Zone Infiltration Air Change Rate [ach]</h4>
<p>The number of air changes per hour produced by outdoor air flow into the zone from window/door openings and cracks in the exterior surfaces of the zone (i.e. the sum of ventilation and crack flows from the exterior into the zone). The target zone air density is used to calculate the zone infiltration air change rate based on the mass flow rate Note that, like Zone Infiltration Volume, Zone Infiltration Air Change Rate will be zero if all flows through the zone’s exterior surfaces are out of the zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the infiltration air change rate calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-mixing-volume-m3">AFN Zone Mixing Volume [m3]</h4>
<p>This is a measure of interzone air flow for each thermal zone. It is the volume of air flow into the zone from adjacent zones through window/door openings and cracks in the interior heat transfer surfaces of the zone. The target zone air density is used to calculate the zone mixing volume based on the mass flow rate. This variable does not include flows that are from the zone to adjacent zones. Note that Zone Mixing Volume will be zero if all flows through the zone’s interior surfaces are out of the zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing volume calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-mixing-mass-kg">AFN Zone Mixing Mass [kg]</h4>
<p>The mass of air corresponding to the AFN Zone Mixing Volume. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-mixing-mass-flow-rate-kgs">AFN Zone Mixing Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from adjacent zones to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass flow rate calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-outdoor-air-co2-mass-flow-rate-kgs">AFN Zone Outdoor Air CO2 Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from outdoors multiplied by the outdoor carbon dioxide concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the outdoor mass flow rate calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-outdoor-air-generic-air-contaminant-mass-flow-rate-kgs">AFN Zone Outdoor Air Generic Air Contaminant Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from outdoors multiplied by the outdoor generic air contaminant concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the outdoor mass flow rate calculated during the fan on and off periods for the simulation timestep</p>
<h4 id="afn-zone-outdoor-air-mass-flow-rate-kgs">AFN Zone Outdoor Air Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from outdoors to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the outdoor mass flow rate calculated during the fan on and off periods for the simulation timestep.</p>
<h4 id="afn-zone-total-co2-mass-flow-rate-kgs">AFN Zone Total CO2 Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from adjacent zones or outdoors multiplied by the carbon dioxide concentration differences between the corresponding zone and the receiving zone.</p>
<h4 id="afn-zone-total-generic-air-contaminant-mass-flow-rate-kgs">AFN Zone Total Generic Air Contaminant Mass Flow Rate [kg/s]</h4>
<p>This is a sum of mass flow rates from adjacent zones or outdoors multiplied by the generic contaminant concentration differences between the corresponding zone and the receiving zone.</p>
<h2 id="group-zone-equipment">Group – Zone Equipment</h2>
<p>There are five main zone equipment statements that must be used to describe a block of zone equipment as shown in the below figure “Zone Equipment Input Syntax Map”.</p>
<p>Types of Zone equipment are listed below and shown below in figure “Zone Equipment”.</p>
<p>Table 26. Available Zone Equipment Types</p>
<table class="table table-striped">
<tr>
<td>Air Distribution Equipment</td>
<td>AirTerminal:SingleDuct:Uncontrolled
AirTerminal:SingleDuct:ConstantVolume:Reheat
AirTerminal:SingleDuct:VAV:Reheat
AirTerminal:SingleDuct:VAV:NoReheat
AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan
AirTerminal:DualDuct:ConstantVolume
AirTerminal:DualDuct:VAV
Powered Induction Units (Series and Parallel)</td>
</tr>
<tr>
<td>Zone Forced Air Units
 </td>
<td>ZoneHVAC:IdealLoadsAirSystem
ZoneHVAC:FourPipeFanCoil
ZoneHVAC:WindowAirConditioner
ZoneHVAC:RefrigerationChillerSet
Unit Ventilator/Heater
Air-to-Air Heat Pumps
Unitary Systems (heat only and heat/cool)
Furnaces (heat only and heat/cool)
Energy Recovery Ventilator:Stand Alone
CoilSystem:Cooling:DX</td>
</tr>
<tr>
<td>Radiative/Convective Units</td>
<td>Baseboard Heaters
Low Temp Radiant Systems
High Temp Radiant System</td>
</tr>
</table>

<p><img alt="ZoneEquipmentSyntax (Medium)" src="../../InputOutputReference/media/image261.png" /></p>
<p>Figure 99. Zone Equipment Input Syntax Map</p>
<p><img alt="" src="../../InputOutputReference/media/image262.svg" /></p>
<p>Figure 100. Representative Zone Equipment</p>
<p>The following figure (Air Loop/Zone Equipment Node Diagram) illustrates the connection between the zone equipment and the air loop systems.</p>
<p><img alt="" src="../../InputOutputReference/media/image263.svg" /></p>
<p>Figure 101. Air Loop/Zone Equipment Node Diagram</p>
<p>Each zone served by an HVAC system must have three additional statements to complete the zone equipment specification. An ZoneHVAC:AirDistributionUnit allows equipment typically found within the zone inlet ductwork (such as dampers, reheat coils, etc.) to be attached to the supply air stream for a particular zone. A ZoneControl statement will allow the conditions in the zone to be managed. Finally, a ZoneHVAC:EquipmentConnections statement describes all of the pertinent information about the zone from an HVAC perspective. Each of these statements is described in more detail below.</p>
<h3 id="zonehvacairdistributionunit">ZoneHVAC:AirDistributionUnit</h3>
<p>The ZoneHVAC:AirDistributionUnit object gives further information on what air loop equipment (air terminal units) will be serving a particular zone. The ZoneHVAC:AirDistributionUnit is the part of the system that is supplied from a common main air handler simulated in the Air Loop Simulation and includes the equipment that controls or tempers the air going to each individual zone according to the desired thermostatic control. The current options for ZoneHVAC:AirDistributionUnit terminal unit types are:</p>
<p>AirTerminal:DualDuct:ConstantVolume</p>
<p>AirTerminal:DualDuct:VAV</p>
<p>AirTerminal:DualDuct:VAV:OutdoorAir</p>
<p>AirTerminal:SingleDuct:ConstantVolume:Reheat</p>
<p>AirTerminal:SingleDuct:VAV:Reheat</p>
<p>AirTerminal:SingleDuct:VAV:NoReheat</p>
<p>AirTerminal:SingleDuct:SeriesPIU:Reheat</p>
<p>AirTerminal:SingleDuct:ParallelPIU:Reheat</p>
<p>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</p>
<p>AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan</p>
<p>AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</p>
<p>AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</p>
<p>Connections between the air distribution unit, the supply air duct, and the zone are specified in the input syntax for the air distribution unit and the AirLoopHVAC:ZoneSplitter. The input syntax also explicitly defines an outlet identifier. This implies a connection to a zone through a NodeList for zone inlets (see the ZoneHVAC:EquipmentConnections statement). The air distribution unit is limited to one combined component-controller unit; because controls are normally based on the zone thermostat and can work in parallel or series in complex fashion. Since the control and the flow resolution can be complex, each air distribution unit is unique in addressing these combinations and therefore only one is allowed per zone.</p>
<p>The Air Distribution unit also allows the user to specify leaks in the supply air duct system. These inputs are used in the EnergyPlus Simplified Duct Leakage Model (SDLM). This model simulates a specific configuration: supply leaks to a return plenum in a commercial VAV or CV system. The system must have a constant static pressure setpoint. Within these limitations SDLM allows the user to easily evaluate the energy penalty due to duct leakage.</p>
<h4 id="field-name_31">Field: Name</h4>
<p>Unique identifying name of the air distribution unit.</p>
<h4 id="field-air-distribution-unit-outlet-node-name">Field: Air Distribution Unit Outlet Node Name</h4>
<p>Outlet node name for the air distribution unit to the attached zone.</p>
<h4 id="field-air-terminal-object-type">Field: Air Terminal Object Type</h4>
<p>Single combined component/controller unit for that attached zone. Selection of components as listed above.</p>
<h4 id="field-air-terminal-name">Field: Air Terminal Name</h4>
<p>The unique identifying component name.</p>
<h4 id="field-nominal-upstream-leakage-fraction">Field: Nominal Upstream Leakage Fraction</h4>
<p>This is the leakage upstream of the terminal unit as a fraction of the design flow rate through the unit. It is the leakage fraction at the design flow rate. It is used to calculate a leakage flow rate which is then held constant while the system air flow varies. This input is optional; the default is zero.</p>
<h4 id="field-constant-downstream-leakage-fraction">Field: Constant Downstream Leakage Fraction</h4>
<p>This is the leakage downstream of the terminal unit as a fraction of the current flow rate through the terminal unit. This fraction is held constant, so the leakage flow rate will vary proportinally with the supply air flow rate. This input is optional; the default is zero.</p>
<p>Two example IDF excerpts (one with duct leakage, one without):</p>
<p>ZoneHVAC:AirDistributionUnit,</p>
<p>SPACE1-1 ATU,            !- Air Distribution Unit Name</p>
<p>SPACE1-1 In Node,        !- Air Dist Unit Outlet Node Name</p>
<p>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,  !- KEY--System Component Type 1</p>
<p>SPACE1-1 VAV Reheat;     !- Component Name 1</p>
<p>ZoneHVAC:AirDistributionUnit,</p>
<p>SPACE4-1 ATU,            !- Air Distribution Unit Name</p>
<p>SPACE4-1 In Node,        !- Air Dist Unit Outlet Node Name</p>
<p>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,  !- KEY--System Component Type 1</p>
<p>SPACE4-1 VAV Reheat,     !- Component Name 1</p>
<p>0.05,                    !- upstream nominal leakage fraction</p>
<p>0.07;                    !- downstream constant leakage fraction</p>
<h3 id="zonehvacequipmentconnections">ZoneHVAC:EquipmentConnections</h3>
<p>Finally, the ZoneHVAC:EquipmentConnections statement defines the remaining details about each thermal zone from an HVAC perspective (besides the controls which were defined above). As with other statements, the first two items in this object are the keyword and an identifying name which links the zone back to its geometrical input, internal gains, etc. and other statements in the HVAC section of the input. The next three items are names of lists (equipment, air inlet nodes, and air exhaust nodes) that are described in more detail below. Note that if there are no air exhaust nodes from the zone that field is left blank. And if there are no air inlet nodes, that field is left blank. Finally, two node names are necessary to complete the zone-HVAC description. The first node is the main air node for the zone upon which the air heat balance is performed. The other node begins the return air path from the zone.</p>
<p>Note that all nodes mentioned in the ZoneHVAC:EquipmentConnections input must be unique.  That is, all nodes in all the ZoneHVAC:EquipmentConnections statements referenced by the “Zone Air Inlet Nodes”, “Zone Air Exhaust Nodes”, “Zone Air Node Name” and “Zone Return Air Node Name” cannot have any node name appearing more than once.</p>
<h4 id="field-zone-name_1">Field: Zone Name</h4>
<p>Name links this equipment list back to the heat balance for the zone.</p>
<h4 id="field-zone-conditioning-equipment-list-name">Field: Zone Conditioning Equipment List Name</h4>
<p>List of zone equipment for this zone in a ZoneHVAC:EquipmentList object. This list will consist of air distribution units or other direct convection or radiant equipment, i.e. window air conditioner, baseboard, fan coils, etc.</p>
<h4 id="field-zone-air-inlet-node-or-nodelist-name">Field: Zone Air Inlet Node or NodeList Name</h4>
<p>There can be more than one air inlet node depending on how many pieces of equipment are in the ZoneHVAC:EquipmentList. Generally there will be one air inlet node for each piece of zone equipment that delivers conditioned air to the zone. Components such as electric or hot water baseboards and radiant systems do not require zone air inlet nodes. If there is only one node – its name can be put in this field. If there is more than one node, this must be the name of a node list object (a node list object can also contain only one node name). If this field is not required (as in the baseboard system), it should be blank.</p>
<h4 id="field-zone-air-exhaust-node-or-nodelist-name">Field: Zone Air Exhaust Node or NodeList Name</h4>
<p>List of exhaust nodes leaving the zone for exhaust fans, zone energy recovery, etc. However these nodes are also used as sources of zone air for zone components such as fan coil units, unit heaters and ventilators, and window air conditioners. For each such component attached to a zone there should be a unique zone exhaust node acting as the inlet node to the component. If there is only one node – its name can be put in this field. If there is more than one node, this must be the name of a node list object (a node list object can also contain only one node name). If there are no air exhaust nodes, this field should be blank.</p>
<h4 id="field-zone-air-node-name">Field: Zone Air Node Name</h4>
<p>The conditions at this node represent the average state of the air in the zone. For zones modeled as fully mixed the conditions at this node are assumed to represent the air in the entire zone. This field is required for all ZoneHVAC:EquipmentConnections statements.</p>
<h4 id="field-zone-return-air-node-name">Field: Zone Return Air Node Name</h4>
<p>The name of the return air node which attaches the zone to the return air path described above. Even if there is no return air or no return air path a unique name must be entered in this field. The conditions at this node represent the state of the air leaving the zone including any heat gain from light-heat-to-return.</p>
<p>An example of this statement in an IDF is:</p>
<p>ZoneHVAC:EquipmentConnections,</p>
<p>SPACE3-1,              !- Zone Name</p>
<p>SPACE3-1 Eq,           !- List Name: Zone Equipment</p>
<p>SPACE3-1 In Nodes,     !- List Name: Zone Air Inlet Nodes</p>
<p>,                      !- List Name: Zone Air Exhaust Nodes</p>
<p>SPACE3-1 Node,         !- Zone Air Node Name</p>
<p>SPACE3-1 Out Node;     !- Zone Return Air Node Name</p>
<h3 id="zonehvacequipmentlist">ZoneHVAC:EquipmentList</h3>
<p>The first list encountered in the ZoneHVAC:EquipmentConnections statement is the ZoneHVAC:EquipmentList. This object lists all HVAC equipment serving the zone. Each item in the list has four fields associated with it: Object Type, Name, Cooling Sequence and Heating or No-Load Sequence The Object Type and Name identify the specific equipment object. Cooling Sequence and Heating or No-Load Sequence specify the order of simulation for zones with more than one type of HVAC equipment.</p>
<p>Note that a ZoneHVAC:AirDistributionUnit or AirTerminal:SingleDuct:Uncontrolled must be listed in this statement if there is a forced air system serving the zone from an air loop.</p>
<h4 id="field-name_32">Field: Name</h4>
<p>Unique identifying name.</p>
<h4 id="field-set-zone-equipment-object-type-name-cooling-sequence-heating-or-no-load-sequence">Field Set (Zone Equipment: Object Type, Name, Cooling Sequence, Heating or No-Load Sequence)</h4>
<p>This set is used together in order to sequence the equipment for heating and cooling. The #1 sequence equipment will try to meet the entire demand with its capacity and then pass the results on to the #2 and so on for both heating and cooling. This field set is extensible by duplicating the last four fields.</p>
<p>Equipment is simulated in the order specified by Zone Equipment Cooling Sequence and Zone Equipment Heating or No-Load Sequence, depending on the current thermostat request. For equipment of similar type, assign sequence 1 to the first system intended to serve that type of load, assign sequence 2 to the next system, and so on. For situations where one or more equipment types has limited capacity or limited control capability, order the sequence so that the most controllable piece of equipment runs last. For example, with a dedicated outdoor air system (DOAS), the air terminal for the DOAS should be assigned Heating Sequence = 1 and Cooling Sequence = 1. Any other equipment should be assigned sequence 2 or higher so that it will see the net load after the DOAS air is added to the zone.</p>
<h4 id="field-zone-equipment-x-object-type">Field: Zone Equipment &lt;x&gt; Object Type</h4>
<p>Type of zone equipment such as air distribution unit, baseboard, window air conditioner, etc. The current legal types are listed in the following table:</p>
<p>Table 27. Legal Zone Equipment Types (ZoneHVAC:EquipmentList)</p>
<table class="table table-striped">
<tr>
<td>Legal Zone Equipment Types</td>
</tr>
<tr>
<td>AirTerminal:SingleDuct:Uncontrolled</td>
</tr>
<tr>
<td>Fan:ZoneExhaust</td>
</tr>
<tr>
<td>WaterHeater:HeatPump</td>
</tr>
<tr>
<td>ZoneHVAC:AirDistributionUnit</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:Convective:Electric</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:Convective:Water</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:RadiantConvective:Electric</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:RadiantConvective:Water</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:RadiantConvective:Steam</td>
</tr>
<tr>
<td>ZoneHVAC:Dehumidifier:DX</td>
</tr>
<tr>
<td>ZoneHVAC:EnergyRecoveryVentilator</td>
</tr>
<tr>
<td>ZoneHVAC:FourPipeFanCoil</td>
</tr>
<tr>
<td>ZoneHVAC:HighTemperatureRadiant</td>
</tr>
<tr>
<td>ZoneHVAC:IdealLoadsAirSystem</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:ConstantFlow</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:Electric</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
</tr>
<tr>
<td>ZoneHVAC:OutdoorAirUnit</td>
</tr>
<tr>
<td>ZoneHVAC:PackagedTerminalAirConditioner</td>
</tr>
<tr>
<td>ZoneHVAC:PackagedTerminalHeatPump</td>
</tr>
<tr>
<td>ZoneHVAC:RefrigerationChillerSet</td>
</tr>
<tr>
<td>ZoneHVAC:UnitHeater</td>
</tr>
<tr>
<td>ZoneHVAC:UnitVentilator</td>
</tr>
<tr>
<td>ZoneHVAC:WindowAirConditioner</td>
</tr>
<tr>
<td>ZoneHVAC:WaterToAirHeatPump</td>
</tr>
<tr>
<td>ZoneHVAC:VentilatedSlab</td>
</tr>
</table>

<h4 id="field-zone-equipment-x-name">Field: Zone Equipment &lt;x&gt; Name</h4>
<p>Name of the zone equipment used in the object definition of its type.</p>
<h4 id="field-zone-equipment-x-cooling-sequence">Field: Zone Equipment &lt;x&gt; Cooling Sequence</h4>
<p>Specifies the zone equipment simulation order when the zone thermostat requests cooling.</p>
<h4 id="field-zone-equipment-x-heating-or-no-load-sequence">Field: Zone Equipment &lt;x&gt; Heating or No-Load Sequence</h4>
<p>Specifies the zone equipment simulation order when the zone thermostat requests heating or no load.</p>
<p>Examples of this statement in an IDF are:</p>
<p>ZoneHVAC:EquipmentList,</p>
<p>Zone1Equipment,          !- Name</p>
<p>ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type</p>
<p>Zone1TermReheat,         !- Zone Equipment 1 Name</p>
<p>1,                       !- Zone Equipment 1 Cooling Sequence</p>
<p>1;                       !- Zone Equipment 1 Heating or No-Load Sequence</p>
<p>ZoneHVAC:EquipmentList,</p>
<p>Zone1Equipment,          !- Name</p>
<p>AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type</p>
<p>Zone1DirectAir,          !- Zone Equipment 1 Name</p>
<p>1,                       !- Zone Equipment 1 Cooling Sequence</p>
<p>1,                       !- Zone Equipment 1 Heating or No-Load Sequence</p>
<p>ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type</p>
<p>Zone1WTAHP,              !- Zone Equipment 2 Name</p>
<p>2,                       !- Zone Equipment 2 Cooling Sequence</p>
<p>2;                       !- Zone Equipment 2 Heating or No-Load Sequence</p>
<h2 id="group-air-distribution-equipment">Group – Air Distribution Equipment</h2>
<p>The systems described in the Air Distribution Units (ADU’s) are shown below. A variety of air terminal units are available for connecting air systems to thermal zones. These single description ADU’s contain the reference to the components and the actual controls in one block of input. The idea is that the control volume is drawn tightly around the controls and loosely around the components. This allows complex interactions to take place between all of the components that respond to the Zone Thermostatic Control output. The coils that are referenced in the ADU’s are explained fully in the “Coils” section of this manual.</p>
<h3 id="airterminalsingleductuncontrolled">AirTerminal:SingleDuct:Uncontrolled</h3>
<p>Central system air is usually supplied to a zone through a terminal unit such as a single duct VAV reheat box. Sometimes, however, it is desirable to supply central system air directly to a zone without any zone level control or tempering. An example would be a single zone reheat system.</p>
<p>The control zone receives supply air directly from the central system since the supply air temperature has been adjusted to control the temperature in the control zone. The slave zones then have baseboards or reheat coils to allow some temperature adjustment. The AirTerminal:SingleDuct:Uncontrolled object creates the capability of supplying central system air directly to a zone. Its input consists of the object name, an availability (on/off) schedule, and a node name. This node is both a zone inlet node and an outlet node of the AirLoopHVAC:ZoneSplitter.</p>
<p>For the objects to work correctly, it is important in any systems including Direct Air objects for the sum of the maximum zone air flow rates to be equal to the maximum central system flow rate. The zone maximum flow rates are specified in the zone terminal unit or direct air inputs. The central air system flow rate is specified in the AirLoopHVAC input and also in the air loop branch and central fan inputs.</p>
<h4 id="field-name_33">Field: Name</h4>
<p>A unique user assigned name for each AirTerminal:SingleDuct:Uncontrolled component. Any other component that needs to use this direct air component will refer to it by this name.</p>
<h4 id="field-availability-schedule-name_1">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the component can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-supply-air-node-name">Field: Zone Supply Air Node Name</h4>
<p>The name of the node to which the component is supplying air. This should be one of the supply air nodes for the zone the component is serving. This node should also be an outlet node of a AirLoopHVAC:ZoneSplitter component.</p>
<h4 id="field-maximum-air-flow-rate">Field: Maximum Air Flow Rate</h4>
<p>The design maximum volume flow rate  (m<sup>3</sup>/sec) specified for the AirTerminal:SingleDuct:Uncontrolled object.  This field is autosizable.</p>
<p>An example input follows.</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,</p>
<p>FanAndCoilAvailSched,</p>
<p>Zone 1 Inlet Node,</p>
<p>0.47;</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,</p>
<p>FanAndCoilAvailSched,</p>
<p>Zone 2 Inlet Node,</p>
<p>0.36;</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,</p>
<p>FanAndCoilAvailSched,</p>
<p>Zone 3 Inlet Node,</p>
<p>0.47;</p>
<h3 id="single-duct-uncontrolled-airterminal-outputs">Single Duct Uncontrolled AirTerminal Outputs</h3>
<p>HVAC,Sum,Zone Air Terminal Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Air Terminal Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Air Terminal Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Air Terminal Sensible Cooling Rate [W]</p>
<h4 id="zone-air-terminal-sensible-heating-energy-j">Zone Air Terminal Sensible Heating Energy  [J]</h4>
<h4 id="zone-air-terminal-sensible-heating-rate-w">Zone Air Terminal Sensible Heating Rate [W]</h4>
<p>These outputs are the sensible heating power and energy provided to the zone by the uncontrolled air terminal unit.</p>
<h4 id="zone-air-terminal-sensible-cooling-energy-j">Zone Air Terminal Sensible Cooling Energy [J]</h4>
<h4 id="zone-air-terminal-sensible-cooling-rate-w">Zone Air Terminal Sensible Cooling Rate [W]</h4>
<p>These outputs are the sensible cooling power and energy provided to the zone by the uncontrolled air terminal unit.</p>
<h3 id="airterminalsingleductconstantvolumereheat">AirTerminal:SingleDuct:ConstantVolume:Reheat</h3>
<p>The AirTerminal:SingleDuct:ConstantVolume:Reheat or terminal reheat system is a constant volume reheat system. The systems cooling capabilities are provided by way of cooling coil that supplies cooling to the entire supply air volume. The cooling coil is controlled by a controller setpoint specified for the cooling coil. Zone control is accomplished by heating (reheating) the airflow into each zone as determined by the zone thermostat. Currently the reheat can be supplied by a electric, gas, or hot water coil that tries to meet the zone demand.</p>
<h4 id="field-name_34">Field: Name</h4>
<p>Unique name for the terminal reheat Air Distribution Unit (ADU).</p>
<h4 id="field-availability-schedule-name_2">Field: Availability Schedule Name</h4>
<p>Schedule that this component will operate or is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-outlet-node-name">Field: Air Outlet Node Name</h4>
<p>The outlet node from the ADU to the zone. This is the same node as the reheat component air outlet node.</p>
<h4 id="field-air-inlet-node-name">Field: Air Inlet Node Name</h4>
<p>The air-inlet node name that connects the air splitter to the individual zone ADU. This is the same node as the reheat component air inlet node.</p>
<h4 id="field-maximum-air-flow-rate_1">Field: Maximum Air Flow Rate</h4>
<p>The design constant volume flow rate (m<sup>3</sup>/sec) specified for the terminal reheat ADU.</p>
<h4 id="control-fields">Control Fields:</h4>
<p>The last several fields for this object describe the type of reheat coil that is being used and how it is controlled. Most of the fields pertain to the hot water coil since the gas and electric coil are much more simplified.</p>
<h4 id="field-hot-water-or-steam-inlet-node-name">Field: Hot Water or Steam Inlet Node Name</h4>
<p>For the hot water reheat coil there is a node on the water side that would control the flow to the coil capacity to allow the coil to meet the zone demand. This control location is the name of the control node for the terminal reheat ADU. For the gas and electric coil this is left blank.</p>
<h4 id="field-reheat-coil-object-type">Field: Reheat Coil Object Type</h4>
<p>The valid reheat component objects currently available are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-reheat-coil-name">Field: Reheat Coil Name</h4>
<p>Reheat Coil Object name being simulated with this ADU. Applicable for all coils.</p>
<h4 id="field-maximum-hot-water-or-steam-flow-rate">Field: Maximum Hot Water or Steam Flow Rate</h4>
<p>This field is zero for gas and electric coils. Set to the maximum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil. The steam volumetric  flow rate is calculated at 100C and 101325 Pa.</p>
<h4 id="field-minimum-hot-water-or-steam-flow-rate">Field: Minimum Hot Water or Steam Flow Rate</h4>
<p>This field is zero for gas and electric coils. Set to the minimum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam coil, normally set to be a shut off valve that is set to zero. The steam volumetric  flow rate is calculated at 100C and 101325 Pa.</p>
<h4 id="field-convergence-tolerance">Field: Convergence Tolerance</h4>
<p>The coil is controlled by knowing the zone demand determined by the zone thermostat and setting the outlet conditions to meet this demand. For the electric and gas coils, this is set exactly since the coil model solution can be inverted. With the hot water coil that uses an effectiveness-NTU method, the solution cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot water the solution is solved for by iteration. The iterative solution uses an interval halving routine and needs a termination criteria that is set with the Convergence Tolerance parameter. This control offset is set to a decimal fraction of the zone demand as the criteria, i.e. 0.001. The default for the field is 0.001.</p>
<h4 id="field-maximum-reheat-air-temperature">Field: Maximum Reheat Air Temperature</h4>
<p>This is the upper limit on the temperature in degrees C of the air leaving the terminal unit – reheat coil (and being delivered to the zone). If the user leaves this field blank, no maximum reheat air temperature is enforced.</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:ConstantVolume:Reheat,</p>
<p>Reheat Zone 1,  !- Name of System</p>
<p>FanAndCoilAvailSched,  !- Availability schedule for VAV System</p>
<p>Zone 1 Reheat Air Outlet Node,  !- Unit Air Outlet Node</p>
<p>Zone 1 Reheat Air Inlet Node,  !- Unit Air Inlet Node</p>
<p>0.59,  !- Maximum air flow rate {m3/s}</p>
<p>,  !- Control node</p>
<p>COIL:Gas:Heating,  !- Reheat Component Object</p>
<p>Reheat Coil Zone 1,  !- Name of Reheat Component</p>
<p>0.0,  !- Max Reheat Water Flow {m3/s}</p>
<p>0.0,  !- Min Reheat Water Flow {m3/s}</p>
<p>0.001;  !- Convergence Tolerance</p>
<h3 id="single-duct-constant-volume-reheat-airterminal-outputs">Single Duct Constant Volume Reheat AirTerminal Outputs</h3>
<p>There are no outputs for the constant volume reheat air terminal.</p>
<h3 id="airterminalsingleductvavreheat">AirTerminal:SingleDuct:VAV:Reheat</h3>
<p>AirTerminal:SingleDuct:VAV:Reheat - Variable air volume (VAV) systems control the dry-bulb temperature inside a zone by varying the supply air volume instead of the air temperature. At full cooling the VAV damper is fully open supplying the specified maximum air flow rate. As the cooling load decreases, the damper closes until it reaches the minimum stop specified by the zone minimum air flow fraction.</p>
<p>VAV systems can be used for interior or perimeter zones with a common fan system, air temperature control, and reheating devices. The VAV concept may vary according to the VAV box locations, air temperature controls and types of heating elements. Heating can usually be provided by use of reheat coils or thermostatic baseboard.</p>
<h4 id="field-name_35">Field: Name</h4>
<p>Unique name for the AirTerminal:SingleDuct:VAV:Reheat Air Distribution Unit (ADU).</p>
<h4 id="field-availability-schedule-name_3">Field: Availability Schedule Name</h4>
<p>Schedule that this component will operate or is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-damper-air-outlet-node-name">Field: Damper Air Outlet Node Name</h4>
<p>The VAV damper outlet node. This is the outlet node of the damper and the inlet node of the reheat coil.</p>
<h4 id="field-air-inlet-node-name_1">Field: Air Inlet Node Name</h4>
<p>The air inlet node name that connects the air splitter to the individual zone ADU. This is <em>not</em> the same as the air inlet node of the reheat component: it is upstream of that node. This is the inlet node to the terminal unit and the damper</p>
<h4 id="field-maximum-air-flow-rate_2">Field: Maximum Air Flow Rate</h4>
<p>The design maximum volume flow rate (m<sup>3</sup>/sec) specified for VAV ADU.</p>
<h4 id="field-zone-minimum-air-flow-method">Field: Zone Minimum Air Flow Method</h4>
<p>This field is used to select how the program will determine the minimum flow rate to the zone while the system is operating.  There are three choices for selecting how the minimum flow rate is specified:  Constant, FixedFlowRate, and Scheduled.  If Constant is entered, then the program will use the value for the constant minimum air flow fraction entered in the following field.  If FixedFlowRate is entered, then the program will use the value entered in the field below called Fixed Minimum Air Flow Rate.If Scheduled is entered, then the program will obtain the value for minimum flow fraction from the schedule named in the field below called Minimum Air Flow Fraction Schedule Name.</p>
<h4 id="field-constant-minimum-air-flow-fraction">Field: Constant Minimum Air Flow Fraction</h4>
<p>The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default).  This field is used if the previous field is set to Constant.  If the previous field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. If this field and the following field have values, the greater of the two is used for sizing.</p>
<h4 id="field-fixed-minimum-air-flow-rate">Field: Fixed Minimum Air Flow Rate</h4>
<p>The minimum flow rate to the zone while the system is operating, specified as a fixed minimum air flow rate in meters cubed per second. The minimum air flow rate is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default).  This field is used if the Zone Minimum Air Flow Method field is set to FixedFlowRate. If the Zone Minimum Air Flow Method field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. Only one of these two minimum air flow fields (i.e., this field and the previous field) should be used at any time. If this field and the previous field have values, the greater of the two is used for sizing.</p>
<h4 id="field-minimum-air-flow-fraction-schedule-name">Field: Minimum Air Flow Fraction Schedule Name</h4>
<p>The name of a schedule that determines the value of the minimum air flow fraction.  The schedule should contain fractions from 0.0 to 1.0.  These values will define the minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate.  The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default).  This field is used if the previous field is set to Scheduled.  If the previous field is left blank (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then the air flow rate usedfor sizing normal-action reheat coils is the average of the minimum and maximum values in this schedule.  The air flow rate used for reheat coil sizing is reported with other component sizing information as “Reheat Coil Sizing Air Volume Flow Rate.”</p>
<h4 id="field-reheat-coil-object-type_1">Field: Reheat Coil Object Type</h4>
<p>The valid reheat component objects currently available are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<p>If there is no reheat coil,use AirTerminal:SingleDuct:VAV:NoReheat instead of this object.</p>
<h4 id="field-reheat-coil-name_1">Field: Reheat Coil Name</h4>
<p>Reheat Coil Object name being simulated with this ADU. Applicable for all coils. If there is no reheat coil,use object AirTerminal:SingleDuct:VAV:NoReheat instead of this object.</p>
<h4 id="field-maximum-hot-water-or-steam-flow-rate_1">Field: Maximum Hot Water or Steam Flow Rate</h4>
<p>This field is zero for gas and electric coils. Set to the maximum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. This field is autosizable. If there is no reheat coil,  this is left blank.</p>
<h4 id="field-minimum-hot-water-or-steam-flow-rate_1">Field: Minimum Hot Water or Steam Flow Rate</h4>
<p>This field is zero for gas and electric coils. Set to the minimum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil, normally set to be a shut off valve that is set to zero. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If there is no reheat coil,  this is left blank.</p>
<h4 id="field-air-outlet-node-name_1">Field: Air Outlet Node Name</h4>
<p>The terminal unit outlet node. This is the outlet node of the reheat coil and the zone inlet node.</p>
<h4 id="field-convergence-tolerance_1">Field: Convergence Tolerance</h4>
<p>The coil is controlled by knowing the zone demand determined by the zone thermostat and setting the outlet conditions to meet this demand. For the electric and gas coils, this is set exactly since the coil model solution can be inverted. With the hot water coil that uses an effectiveness-NTU method, the solution cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot water the solution is solved for by iteration. The iterative solution uses an interval halving routine and needs a termination criteria that is set with the Convergence Tolerance parameter. This control offset is set to a decimal fraction of the zone demand as the criteria, i.e. 0.001. The default for the field is 0.001.</p>
<h4 id="field-damper-heating-action">Field: Damper Heating Action</h4>
<p>During heating operation, there are two control options for the damper controlling the air flow in the VAV terminal unit as the zone moves above or below the zone setpoint. With both control options, the damper is at the minimum air flow rate whenever the zone temperature is between the cooling and heating setpoints (deadband condition).</p>
<p>With <strong>Normal</strong> (the default) action, the damper will remain at the minimum air flow rate during heating operation. As the heating load increases, the water flow rate in the reheat coil will be increased to maintain temperature in the zone until the maximum water flow rate is reached or the user-specified maximum reheat air temperature is reached..  This is sometimes called the single maximum control logic as illustrated below.</p>
<p><img alt="" src="../../InputOutputReference/media/image264.svg" /></p>
<p>Figure 102. The Single Maximum Control Logic</p>
<p>With <strong>Reverse</strong> action, as the heating load increases, the unit starts at minimum air flow and minimum hot water flow. The hot water flow is increased until it reaches maximum flow or the user-specified maximum reheat air temperature is reached, then the air damper starts to open to meet the load. This option is used if the minimum air flow rate is not adequate to serve the peak heating load. This is sometimes called the dual maximum control logic as illustrated in following figure. For heating coil types other than the hot-water coil, e.g. electric, steam, and gas, the reverse action works the same as the normal action – always keeping the air flow at the minimum during heating.</p>
<p>The dual-max control currently applies to the AirTerminal:SingleDuct:VAV:Reheat objects with reverse acting dampers and hot-water coils.</p>
<p><img alt="" src="../../InputOutputReference/media/image265.svg" /></p>
<p>Figure 103.  The Dual Maximum Control Logic</p>
<h4 id="control-fields-for-maximum-flow-during-reheat">Control Fields for Maximum Flow During Reheat:</h4>
