<p>The following two fields are used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse. Maximum Flow per Zone Floor Area During Reheat and Maximum Flow Fraction During Reheat are two optional methods to calculate the maximum allowable air flow rate during reheat operation. If both are entered, the greater resulting flow rate is used. If Design Specification Outdoor Air Object Name is also specified, it may increase this limit to meet the outdoor air flow rate requirement. At no time will the maximum flow rate calculated here exceed the value for Maximum Air Flow Rate.</p>
<p>This limit is active only when the zone thermostat requests heating and the VAV box damper is reverse acting.</p>
<h4 id="field-maximum-flow-per-zone-floor-area-during-reheat">Field: Maximum Flow per Zone Floor Area During Reheat</h4>
<p>This factor (m<sup>3</sup>/s-m<sup>2</sup>) is multiplied by the zone area, to determine the maximum volume flow rate (m<sup>3</sup>/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m<sup>3</sup>/s-m<sup>2</sup> (0.4 cfm/ft<sup>2</sup>). If this field and the following field are entered, the greater of the two inputs is used. If this field and the following field are left blank, the maximum flow will not be limited.</p>
<h4 id="field-maximum-flow-fraction-during-reheat">Field: Maximum Flow Fraction During Reheat</h4>
<p>This fraction is multiplied by the Maximum Air Flow Rate to determine the maximum volume flow rate (m<sup>3</sup>/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m<sup>3</sup>/s-m<sup>2</sup> (0.4 cfm/ft<sup>2</sup>) multiplied by the zone floor area divided by the Maximum Air Flow Rate. If this field and the previous field are entered, the greater of the two inputs is used. If this field and the previous field are left blank, the maximum flow will not be limited.</p>
<h4 id="field-maximum-reheat-air-temperature_1">Field: Maximum Reheat Air Temperature</h4>
<p>This field specifies a maximum supply air temperature (°C) leaving the reheat coil in a VAV terminal unit during heating operation. If leaving blank, the temperature of the supply air to the space in heating operation may get unrealistic high.</p>
<h4 id="field-design-specification-outdoor-air-object-name">Field: Design Specification Outdoor Air Object Name</h4>
<p>This alpha field specifies the name of a DesignSpecification:OutdoorAir object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref DesignSpecification:OutdoorAir).</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:VAV:Reheat,</p>
<p>SPACE2-1 VAV Reheat,  !- Name of System</p>
<p>ReheatCoilAvailSched,  !- Availability schedule for VAV System</p>
<p>SPACE2-1 Zone Coil Air In Node,  !- Damper Air Outlet Node</p>
<p>SPACE2-1 ATU In Node,  !- Unit Air Inlet Node</p>
<p>autosize,  !- Maximum air flow rate {m3/s}</p>
<p>Constant,  !- Zone Minimum Air Flow Input Method</p>
<p>0.3,  !- Constant Minimum Air Flow Fraction</p>
<p>,  !- Fixed Minimum Air Flow Rate</p>
<p>,  !- Minimum Air Flow Fraction Schedule Name</p>
<p>COIL:Gas:Heating,  !- Reheat Component Object</p>
<p>SPACE2-1 Zone Coil,  !- Name of Reheat Component</p>
<p>0.0,  !- Max Reheat Water Flow {m3/s}</p>
<p>0.0,  !- Min Reheat Water Flow {m3/s}</p>
<p>SPACE2-1 In Node,  !- Unit Air Outlet Node</p>
<p>0.001,  !- Convergence Tolerance</p>
<p>Reverse,  !- Damper Heating Action</p>
<p>,         !- Maximum Flow per Zone Floor Area During Reheat</p>
<p>,         !- Maximum Flow Fraction During Reheat</p>
<p>35.0,     !- Maximum Reheat Air Temperature {C}</p>
<p>;         !- Design Specification Outdoor Air Object Name</p>
<p>DesignSpecification:OutdoorAir,</p>
<p>ZoneMinOARequirements,    !- Name</p>
<p>Sum,                      !- Outdoor Air Method</p>
<p>0.00472,                  !- Outdoor Air Flow per Person {m3/s}</p>
<p>0.000508,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}</p>
<p>,                         !- Outdoor Air Flow per Zone</p>
<p>,                         !- Outdoor Air Flow Air Changes per Hour</p>
<p>Min OARequirements Sched; !- Outdoor Air Flow Rate Fraction Schedule Name</p>
<p>Schedule:Compact,</p>
<p>Min OARequirements Sched,  !- Name</p>
<p>Any Number,                !- Schedule Type Limits Name</p>
<p>Through: 12/31,            !- Field 1</p>
<p>For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2</p>
<p>Until: 24:00,1.0,          !- Field 7</p>
<p>For: AllOtherDays,         !- Field 9</p>
<p>Until: 24:00,0.25;         !- Field 10</p>
<p>COIL:Heating:Gas,</p>
<p>SPACE1-1 Zone Coil,  !- Coil Name</p>
<p>ReheatCoilAvailSched,  !- Availability Schedule Name</p>
<p>0.8,  !- Gas Burner Efficiency of the Coil</p>
<p>autosize,  !- Nominal Capacity of the Coil {W}</p>
<p>SPACE1-1 Zone Coil Air In Node,  !- Coil_Air_Inlet_Node</p>
<p>SPACE1-1 In Node;  !- Coil_Air_Outlet_Node</p>
<h3 id="single-duct-vav-reheat-airterminal-outputs">Single Duct VAV Reheat AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal VAV Damper Position []</p>
<p>HVAC,Average,Zone Air Terminal Minimum Air Flow Fraction []</p>
<p>HVAC,Average,Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]</p>
<h4 id="zone-air-terminal-vav-damper-position">Zone Air Terminal VAV Damper Position []</h4>
<p>This output is the variable air volume damper position required to meet the zone load. This is the average value over the frequency being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.</p>
<h4 id="zone-air-terminal-minimum-air-flow-fraction">Zone Air Terminal Minimum Air Flow Fraction []</h4>
<p>This output is the value for the minimum air flow fraction setting on a VAV terminal.   This is the average value over the frequency being reported.  The minimum air flow fraction is defined as the lower limit on the terminal unit air mass flow rate divided by the terminal units maximum air mass flow rate.</p>
<h4 id="zone-air-terminal-outdoor-air-volume-flow-rate-m3s">Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]</h4>
<p>This output is the amount of outdoor air entering the zone. This is the average value over the frequency being reported.  The amount of outdoor air is defined as the terminal unit air volume flow rate multiplied by the fraction of outdoor air entering the air loop’s outside air system.</p>
<h3 id="airterminalsingleductvavreheatvariablespeedfan">AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan</h3>
<p>The VAV terminal unit with variable-speed fan and reheat coil is an air system terminal unit consisting of a variable speed fan in series with a heating coil. These units are usually employed in underfloor air distribution (UFAD) systems where the air is supplied at low static pressure through an underfloor plenum. The fan is used to control the flow of conditioned air that enters the space. When the fan is off the plenum pressure drives the minimum air flow through the terminal unit. At maximum cooling the fan runs at its maximum speed. At full heating the fan runs at its heating maximum – usually less than the cooling maximum flow rate. Thus this unit has two separate maximum flow rates – one for heating and one for cooling.</p>
<p>For cooling, control is maintained simply by varying the fan speed. For heating, the unit first tries to meet the heating load by varying the heating coil output while keeping the air flow at minimum (fan off). If this is not adequate the fan turns on and operates in variable flow mode up to the heating maximum flow rate.</p>
<p>This unit is modeled in EnergyPlus as a compound component – a variable speed fan and a heating coil in series in the air stream. The unit is blow through – the fan is upstream of the heating coil.</p>
<h4 id="field-name_36">Field: Name</h4>
<p>A unique user assigned name for a particular VS fan VAV reheat terminal unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_4">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-cooling-air-flow-rate">Field: Maximum Cooling Air Flow Rate</h4>
<p>The maximum volumetric air flow rate through the unit in cubic meters per second when the thermostat is calling for cooling. Normally this is the same as the unit’s fan maximum volumetric flow rate.</p>
<h4 id="field-maximum-heating-air-flow-rate">Field: Maximum Heating Air Flow Rate</h4>
<p>The maximum volumetric air flow rate through the unit in cubic meters per second when the thermostat is calling for heating.</p>
<h4 id="field-zone-minimum-air-flow-fraction">Field: Zone Minimum Air Flow Fraction</h4>
<p>The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. For this unit this is the flow rate when the fan is off.</p>
<h4 id="field-air-inlet-node-name_2">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node that is the air inlet node for the terminal unit. This is also the air inlet node for the unit’s fan.</p>
<h4 id="field-air-outlet-node-name_2">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node that is the air outlet node of the unit. This same node will be the unit heating coil’s air outlet node. This node is also a zone inlet node.</p>
<h4 id="field-heating-coil-air-inlet-node-name">Field: Heating Coil Air Inlet Node Name</h4>
<p>The name of the HVAC system node that is the air inlet node of the unit’s heating coil. The same node is the outlet node of the unit’s fan. This is an internal node of this compound component.</p>
<h4 id="field-hot-water-or-steam-inlet-node-name_1">Field: Hot Water or Steam Inlet Node Name</h4>
<p>The name of the HVAC system node which regulates the flow of hot water through the unit’s hot water heating coil. This should be the same node as the water inlet node of the hot water coil. For gas or electric coils this field should be left blank.</p>
<h4 id="field-fan-object-type">Field: Fan Object Type</h4>
<p>The type of fan in the terminal unit. At this time the only type of fan allowed is <em>Fan:VariableVolume</em>.</p>
<h4 id="field-fan-name_1">Field: Fan Name</h4>
<p>The name of the particular fan object in this terminal unit.</p>
<h4 id="field-heating-coil-object-type">Field: Heating Coil Object Type</h4>
<p>The type of heating coil in the terminal unit. The valid choices are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name">Field: Heating Coil Name</h4>
<p>The name of the heating coil object contained in this terminal unit.</p>
<h4 id="field-maximum-hot-water-or-steam-flow-rate_2">Field: Maximum Hot Water or Steam Flow Rate</h4>
<p>The maximum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is not a hot water or steam coil this field should be left blank.</p>
<h4 id="field-minimum-hot-water-or-steam-flow-rate_2">Field: Minimum Hot Water or Steam Flow Rate</h4>
<p>The minimum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is not a hot water or steam  coil this field should be left blank.</p>
<p>The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. The model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{unit,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\)\(\frac{{\left| {{Q_{PIU,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

<p>The default is 0.001.</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan,</p>
<p>SPACE2-1 VAV Reheat,     !- Name of System</p>
<p>ReheatCoilAvailSched,    !- System Availability schedule</p>
<p>autosize,                !- Maximum cooling air volume flow rate</p>
<p>autosize,                !- Maximum heating air volume flow rate</p>
<p>0.05,                     !- Zone Minimum Air Flow Fraction</p>
<p>SPACE2-1 ATU In Node,    !- Unit supply air inlet node</p>
<p>SPACE2-1 In Node,        !- Unit supply air outlet node</p>
<p>SPACE2-1 Zone Coil Air In Node,  !- heating coil air inlet node</p>
<p>SPACE2-1 Zone Coil Water In Node,!- Hot water control node</p>
<p>FAN:SIMPLE:VariableVolume,       !- Fan object</p>
<p>SPACE2-1 Zone Fan,       !- Fan name</p>
<p>COIL:Water:SimpleHeating,!- Heating coil object</p>
<p>SPACE2-1 Zone Coil,      !- Heating coil name</p>
<p>autosize,                !- Max hot water flow</p>
<p>0.0,                     !- Min hot water flow</p>
<p>0.001;                   !- Heating Convergence Tolerance</p>
<p>Coil:Heating:Water,</p>
<p>SPACE2-1 Zone Coil,      !- Coil Name</p>
<p>ReheatCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- UA of the Coil {W/K}</p>
<p>autosize,                !- Max Water Flow Rate of Coil {m3/s}</p>
<p>SPACE2-1 Zone Coil Water In Node,  !- Coil_Water_Inlet_Node</p>
<p>SPACE2-1 Zone Coil Water Out Node,  !- Coil_Water_Outlet_Node</p>
<p>SPACE2-1 Zone Coil Air In Node,  !- Coil_Air_Inlet_Node</p>
<p>SPACE2-1 In Node;        !- Coil_Air_Outlet_Node</p>
<p>Fan:VariableVolume,</p>
<p>SPACE2-1 Zone Fan,       !- Fan Name</p>
<p>FanAvailSched,           !- Availability Schedule Name</p>
<p>0.7,                     !- Fan Total Efficiency</p>
<p>125.0,                   !- Delta Pressure {Pa}</p>
<p>autosize,                !- Max Flow Rate {m3/s}</p>
<p>0.0,                     !- Min Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>0.00153028,              !- FanCoefficient 1</p>
<p>0.00520806,              !- FanCoefficient 2</p>
<p>1.1086242,               !- FanCoefficient 3</p>
<p>-.11635563,              !- FanCoefficient 4</p>
<p>0.000,                   !- FanCoefficient 5</p>
<p>SPACE2-1 ATU In Node,    !- Fan_Inlet_Node</p>
<p>SPACE2-1 Zone Coil Air In Node;   !- Fan_Outlet_Node</p>
<h3 id="single-duct-vav-reheat-variable-speed-fan-airterminal-outputs">Single Duct VAV Reheat Variable Speed Fan AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal VAV Damper Position []</p>
<h4 id="zone-air-terminal-vav-damper-position_1">Zone Air Terminal VAV Damper Position</h4>
<p>This output is the variable air volume flow fraction required to meet the zone load. This is the average value over the frequency being reported. The flow fraction is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.</p>
<h3 id="airterminalsingleductvavheatandcoolreheat">AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</h3>
<p>Variable air volume (VAV) systems typically control the dry-bulb temperature inside a zone by varying the supply air volume instead of the supply air temperature (ref: AirTerminal:SingleDuct:VAV:NoReheat). Reheat coils may be required to avoid overcooling (ref: AirTerminal:SingleDuct:VAV:Reheat).</p>
<p>This terminal unit is slightly different from the AirTerminal:SingleDuct:VAV:Reheat terminal unit. Both operate the same in cooling mode: the damper opens as needed to provide additional sensible cooling to the zone. The difference between the two is in heating mode.  For the Single Duct VAV Reheat terminal unit, the air flow rate is reduced to the minimum value (max air flow rate x zone minimum air flow fraction) when zone heating is required and the reheat coil output is modulated to meet the zone heating load.  For the AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat terminal unit, the air flow rate in heating mode is increased to meet higher zone heating loads (similar to what is done in cooling mode). If additional heat is required (beyond what the terminal unit can provide with its damper fully open), then the reheat coil is modulated as needed to meet the additional heating load.</p>
<p>This terminal unit model was originally developed and tested for use with the changeover-bypass VAV unitary system.</p>
<p><img alt="Damper" src="../../InputOutputReference/media/image267.png" /></p>
<p>Figure 104. Single Duct VAV Heat and Cool Reheat Schematic</p>
<h4 id="field-name_37">Field: Name</h4>
<p>Unique user-defined name for this Air Distribution Unit (ADU).</p>
<h4 id="field-availability-schedule-name_5">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether or not this component is available to operate during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-damper-air-outlet-node-name_1">Field: Damper Air Outlet Node Name</h4>
<p>This alpha field defines the name of the VAV damper air outlet node. This is the outlet node of the damper and the inlet node of the reheat coil.</p>
<h4 id="field-air-inlet-node-name_3">Field: Air Inlet Node Name</h4>
<p>This alpha field defines the name of the air inlet node that connects the air splitter to the individual zone ADU. This is <em>not</em> the same as the air inlet node of the reheat component: it is upstream of that node. This is the inlet node to the terminal unit and the damper.</p>
<h4 id="field-maximum-air-flow-rate_3">Field: Maximum Air Flow Rate</h4>
<p>This numeric field defines the design maximum volumetric flow rate (m<sup>3</sup>/sec) specified for this VAV ADU. This flow rate must be greater than 0 or can be autosized.</p>
<h4 id="field-zone-minimum-air-flow-fraction_1">Field: Zone Minimum Air Flow Fraction</h4>
<p>This numeric field defines the minimum air volumetric flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates as needed to maintain the heating set point specified in the Zone Control:Thermostatic object. This value must be between 0 and 1.</p>
<h4 id="control-fields_1">Control Fields:</h4>
<p>The last several fields for this terminal reheat component describe the type of reheat coil that is being used and how it is controlled. Most of the fields pertain to the hot water coil since the gas and electric coil are much more simplified.</p>
<h4 id="field-hot-water-or-steam-inlet-node-name_2">Field: Hot Water or Steam Inlet Node Name</h4>
<p>For the hot water reheat coil there is a node on the water side that would control the water flow rate to allow the coil to meet the zone demand. This control location is the name of the control node for this terminal reheat ADU. For the gas and electric coils this field is left blank.</p>
<h4 id="field-reheat-coil-object-type_2">Field: Reheat Coil Object Type</h4>
<p>The valid reheat component objects currently available are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<p>If no reheat coil is required, use AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat instead of this object.</p>
<h4 id="field-reheat-coil-name_2">Field: Reheat Coil Name</h4>
<p>Unique coil name being simulated with this ADU. Applicable for all coils. If there is no reheat coil, use AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat instead of this object.</p>
<h4 id="field-maximum-hot-water-or-steam-flow-rate_3">Field: Maximum Hot Water or Steam Flow Rate</h4>
<p>This field is ignored for gas or electric reheat coils. If using a hot water or steam reheat coil, set to the maximum design water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil. The steam volume flow rate is calculated at 100C and 101325 Pa. This volumetric flow rate can be autosized.</p>
<h4 id="field-minimum-hot-water-or-steam-flow-rate_3">Field: Minimum Hot Water or Steam Flow Rate</h4>
<p>This field is ignored for gas and electric coils. Set to the minimum design water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil, normally set to be a shut-off valve that is set to zero. The steam volume flow rate is calculated at 100C and 101325 Pa.</p>
<h4 id="field-air-outlet-node-name_3">Field: Air Outlet Node Name</h4>
<p>This is the air outlet node for the ADU and is then connected to the zone. This is the same node as the air outlet node of the reheat component.</p>
<h4 id="field-convergence-tolerance_2">Field: Convergence Tolerance</h4>
<p>The coil is controlled by knowing the zone demand determined by the zone thermostat and setting the outlet conditions to meet this demand. For the electric and gas coils, this is set exactly since the coil model solution can be inverted and this field is not used. With the hot water coil that uses an effectiveness-NTU method, the solution cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot water the solution is solved by iteration. The iterative solution uses an interval-halving routine and needs a termination criteria that is set with this Convergence Tolerance parameter. This control offset is set to a decimal fraction of the zone demand. The default value for this field is 0.001.</p>
<h4 id="field-maximum-reheat-air-temperature_2">Field: Maximum Reheat Air Temperature</h4>
<p>This is the upper limit on the temperature in degrees C of the air leaving the terminal unit – reheat coil (and being delivered to the zone). If the user leaves this field blank, no maximum reheat air temperature is enforced.</p>
<p>An IDF example is provided below:</p>
<p>AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,</p>
<p>Zone 1 VAV System,             !- Name of System</p>
<p>FanAndCoilAvailSched,          !- System Availability schedule</p>
<p>Zone 1 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node</p>
<p>Zone 1 VAV Inlet Node,         !- UNIT Air Inlet Node</p>
<p>0.583,                         !- Maximum air flow rate {m3/s}</p>
<p>0.25,                          !- Zone Minimum Air Flow Fraction</p>
<p>,                              !- Control node</p>
<p>Coil:Heating:Electric,         !- Reheat Component Object</p>
<p>Reheat Coil Zone 1,            !- Name of Reheat Component</p>
<p>0.0,                           !- Max Reheat Water Flow {m3/s}</p>
<p>0.0,                           !- Min Reheat Water Flow {m3/s}</p>
<p>Zone 1 Reheat Air Outlet Node, !- UNIT Air Outlet Node</p>
<p>0.001;                         !- Convergence Tolerance</p>
<p>Coil:Heating:Electric,</p>
<p>Reheat Coil Zone 1,            !- Coil Name</p>
<p>FanAndCoilAvailSched,          !- Availability Schedule Name</p>
<p>1.0,                           !- Efficiency of the Coil</p>
<p>3000.0,                        !- Nominal Capacity of the Coil {W}</p>
<p>Zone 1 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node</p>
<p>Zone 1 Reheat Air Outlet Node; !- Coil_Air_Outlet_Node</p>
<h3 id="single-duct-vav-heat-and-cool-reheat-airterminal-outputs">Single Duct VAV Heat and Cool Reheat AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal VAV Damper Position []</p>
<h4 id="zone-air-terminal-vav-damper-position_2">Zone Air Terminal VAV Damper Position []</h4>
<p>This output is the damper position required to meet the zone load. This is the average value over the simulation timestep being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.</p>
<h3 id="airterminalsingleductvavnoreheat">AirTerminal:SingleDuct:VAV:NoReheat</h3>
<p>Variable air volume (VAV) systems control the dry-bulb temperature inside a zone by varying the supply air volume instead of the air temperature. At full cooling the VAV damper is fully open supplying the specified maximum air flow rate. As the cooling load decreases, the damper closes until it reaches the minimum stop specified by the zone minimum air flow fraction.</p>
<p>VAV systems can be used for interior or perimeter zones with a common fan system and air temperature control. The VAV concept may vary according to the VAV box locations and air temperature controls. Heating can be provided if necessary by use of baseboard.</p>
<h4 id="field-name_38">Field: Name</h4>
<p>Unique name for the VAV Air Distribution Unit (ADU).</p>
<h4 id="field-availability-schedule-name_6">Field: Availability Schedule Name</h4>
<p>Schedule that this component will operate or is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-outlet-node-name_4">Field: Air Outlet Node Name</h4>
<p>The VAV damper and Unit outlet node.</p>
<h4 id="field-air-inlet-node-name_4">Field: Air Inlet Node Name</h4>
<p>The air inlet node name that connects the air splitter to the individual zone ADU.</p>
<h4 id="field-maximum-air-flow-rate_4">Field: Maximum Air Flow Rate</h4>
<p>The design maximum volume flow rate (m<sup>3</sup>/sec) specified for VAV ADU. This is autosizable.</p>
<h4 id="field-zone-minimum-air-flow-method_1">Field: Zone Minimum Air Flow Method</h4>
<p>This field is used to select how the program will determine the minimum flow rate to the zone while the system is operating.  The minimum flow rate is modeled as a fraction of the maximum flow rate.  There are five choices:  Constant, FixedFlowRate, Scheduled, Sum and Maximum.  If Constant is entered, then the program will use the value for minimum flow fraction entered in the following field.  If FixedFlowRate is entered, then the program will use the value for minimum flow rate entered in the field below called Fixed Minimum Air Flow Rate.If Scheduled is entered, then the program will obtain the value for minimum flow fraction from the schedule named in the field below called Minimum Air Flow Fraction Schedule Name. Sum and Maximum are used to either provide the summation of all “entered” inputs or the maximum of all “entered” inputs.</p>
<h4 id="field-constant-minimum-air-flow-fraction_1">Field: Constant Minimum Air Flow Fraction</h4>
<p>The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. This field is only used if the Zone Minimum Air Flow Method field is set to Constant.</p>
<h4 id="field-fixed-minimum-air-flow-rate_1">Field: Fixed Minimum Air Flow Rate</h4>
<p>The minimum flow rate to the zone while the system is operating, specified as a fixed minimum air flow rate in meters cubed per second. The minimum air flow rate is normally specified to meet the minimum ventilation requirement for the occupants. This field is only used if the Zone Minimum Air Flow Method field is set to FixedFlowRate.</p>
<h4 id="field-minimum-air-flow-fraction-schedule-name_1">Field: Minimum Air Flow Fraction Schedule Name</h4>
<p>The name of a schedule that determines the value of the minimum air flow fraction.  The schedule should contain fractions from 0.0 to 1.0.  These values will define the minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. This field is only used if the Zone Minimum Air Flow Method field is set to Scheduled.</p>
<h4 id="field-design-specification-outdoor-air-object-name_1">Field: Design Specification Outdoor Air Object Name</h4>
<p>This alpha field specifies the name of a DesignSpecification:OutdoorAir object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref DesignSpecification:OutdoorAir).</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:VAV:NoReheat,</p>
<p>Zone 1 VAV System,       !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>Zone 1 Reheat Air Outlet Node,  !- Air Outlet Node Name</p>
<p>Zone 1 Damper Inlet Node,!- Air Inlet Node Name</p>
<p>0.47,                    !- Maximum Air Flow Rate {m3/s}</p>
<p>Constant,                !- Zone Minimum Air Flow Input Method</p>
<p>0.3,                     !- Constant Minimum Air Flow Fraction</p>
<p>,                        !- Fixed Minimum Air Flow Rate</p>
<p>,                        !- Minimum Air Flow Fraction Schedule Name</p>
<p>ZoneOAData;              !- Design Specification Outdoor Air Object Name</p>
<p>DesignSpecification:OutdoorAir,</p>
<p>ZoneOAData,            !- Name</p>
<p>Sum,                   !- Outdoor Air Method</p>
<p>0.00236,               !- Outdoor Air Flow per Person {m3/s}</p>
<p>0.00305,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}</p>
<p>,                      !- Outdoor Air Flow per Zone {m3/s}</p>
<p>,                      !- Outdoor Air Flow Air Changes per Hour</p>
<p>OARequirements Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name</p>
<p>Schedule:Compact,</p>
<p>OARequirements Sched,    !- Name</p>
<p>Any Number,              !- Schedule Type Limits Name</p>
<p>Through: 12/31,          !- Field 1</p>
<p>For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2</p>
<p>Until: 24:00, 1.0,       !- Field 4</p>
<p>For: AllOtherDays,       !- Field 5</p>
<p>Until: 24:00, 0.5;       !- Field 7</p>
<h3 id="single-duct-vav-noreheat-airterminal-outputs">Single Duct VAV NoReheat AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal VAV Damper Position []</p>
<p>HVAC,Average,Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]</p>
<h4 id="zone-air-terminal-vav-damper-position_3">Zone Air Terminal VAV Damper Position []</h4>
<p>This output is the damper position required to meet the zone load. This is the average value over the simulation timestep being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.</p>
<h4 id="zone-air-terminal-outdoor-air-volume-flow-rate-m3s_1">Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]</h4>
<p>This output is the amount of outdoor air entering the zone. This is the average value over the frequency being reported.  The amount of outdoor air is defined as the terminal unit air volume flow rate multiplied by the fraction of outdoor air entering the air loop’s outside air system.</p>
<h3 id="airterminalsingleductvavheatandcoolnoreheat">AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</h3>
<p>Variable air volume (VAV) systems typically control the dry-bulb temperature inside a zone by varying the supply air volume instead of the supply air temperature (ref: AirTerminal:SingleDuct:VAV:NoReheat). Reheat coils may be required to avoid overcooling (ref: AirTerminal:SingleDuct:VAV:Reheat).</p>
<p>This terminal unit is slightly different from the AirTerminal:SingleDuct:VAV:NoReheat terminal unit. Both operate the same in cooling mode: the damper opens as needed to provide additional sensible cooling to the zone. The difference between the two is in heating mode. For the Single Duct VAV NoReheat terminal unit, the air flow rate is reduced to the minimum value (max air flow rate x zone minimum air flow fraction) when zone heating is required. For the AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat terminal unit, the air flow rate in heating mode is increased to meet higher zone heating loads (similar to what is done in cooling mode).</p>
<p>This terminal unit model was originally developed and tested for use with the changeover-bypass VAV unitary system..This object may be used when the central heating coil is sufficient to maintain the heating set point temperature. Additional heating may be provided, if necessary, by use of AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or ZoneHVAC:Baseboard:* objects.</p>
<p><img alt="Damper_NoHeat" src="../../InputOutputReference/media/image268.png" /></p>
<p>Figure 105. Single Duct VAV Heat and Cool NoReheat Schematic</p>
<h4 id="field-name_39">Field: Name</h4>
<p>Unique user-defined name for this Air Distribution Unit (ADU).</p>
<h4 id="field-availability-schedule-name_7">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether or not this component is available to operate during a given time period. If a schedule value is greater than zero then the system is available to operate; otherwise, the system is unavailable for that time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-outlet-node-name_5">Field: Air Outlet Node Name</h4>
<p>This alpha field defines the name of the VAV damper air outlet node.</p>
<h4 id="field-air-inlet-node-name_5">Field: Air Inlet Node Name</h4>
<p>This alpha field defines the name of the air inlet node that connects the air splitter to the individual zone ADU.</p>
<h4 id="field-maximum-air-flow-rate_5">Field: Maximum Air Flow Rate</h4>
<p>This numeric field defines the design maximum volume flow rate (m<sup>3</sup>/sec) specified for this VAV ADU. This flow rate must be greater than 0 or can be autosized.</p>
<h4 id="field-zone-minimum-air-flow-fraction_2">Field: Zone Minimum Air Flow Fraction</h4>
<p>This numeric field defines the minimum air volume flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. This value must be between 0 and 1.</p>
<p>An IDF example is provided below:</p>
<p>AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,</p>
<p>Zone 3 VAV System,       !- Name of System</p>
<p>FanAndCoilAvailSched,    !- System Availability schedule</p>
<p>Zone 3 Reheat Air Outlet Node,  !- UNIT Air Outlet Node</p>
<p>Zone 3 VAV Inlet Node,   !- UNIT Air Inlet Node</p>
<p>0.584,                   !- Maximum air flow rate {m3/s}</p>
<p>0.25;                    !- Zone Minimum Air Flow Fraction</p>
<h3 id="single-duct-vav-heat-and-cool-noreheat-airterminal-outputs">Single Duct VAV Heat and Cool NoReheat AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal VAV Damper Position []</p>
<h4 id="zone-air-terminal-vav-damper-position_4">Zone Air Terminal VAV Damper Position []</h4>
<p>This output is the damper position required to meet the zone load. This is the average value over the simulation timestep being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.</p>
<h3 id="airterminalsingleductseriespiureheat">AirTerminal:SingleDuct:SeriesPIU:Reheat</h3>
<p>The series powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a fixed flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The fan runs at a constant volume flow rate whenever the unit is on (and the fan’s availability schedule is on or it is activated by an availability manager). The fan is downstream of the primary and secondary air inlets. The variable mixing is accomplished by a damper in the unit’s primary air supply inlet duct. This damper can move from fully open (100% primary air. 0% secondary air) to a minimum stop that is specified in the input description. At full cooling the damper will be fully open. At minimum cooling and for heating the damper will be at the minimum stop and the secondary air flow will be at its maximum.</p>
<p>The EnergyPlus model of the series PIU terminal unit is composed of three components: a zone mixer, a constant volume fan, and a heating coil (hot water, electric, or gas).</p>
<p><img alt="SeriesPIUPicture.png" src="../../InputOutputReference/media/image269.png" /></p>
<p>Figure 106. Series PIU Terminal Unit</p>
<h4 id="field-name_40">Field: Name</h4>
<p>A unique user assigned name for a particular series powered induction terminal unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_8">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-air-flow-rate_6">Field: Maximum Air Flow Rate</h4>
<p>The maximum volumetric air flow rate through the unit in cubic meters per second. Since this is a constant air volume unit, this is also the design, rated air flow rate of the unit.</p>
<h4 id="field-maximum-primary-air-flow-rate">Field: Maximum Primary Air Flow Rate</h4>
<p>The maximum volumetric air flow rate of primary air through the unit in cubic meters per second. This is the primary air flow rate at full cooling load when the primary air damper is fully open. Usually this quantity is the same as the total unit flow rate, but it can be less.</p>
<h4 id="field-minimum-primary-air-flow-fraction">Field: Minimum Primary Air Flow Fraction</h4>
<p>The minimum volumetric air flow rate of primary air through the unit expressed as a fraction of the maximum volumetric air flow rate of primary air. This input can be 0.0.</p>
<h4 id="field-supply-air-inlet-node-name">Field: Supply Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its primary or supply air</p>
<h4 id="field-secondary-air-inlet-node-name">Field: Secondary Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its secondary or recirculated air. The unit can draw secondary air from its conditioned zone directly or from a return air plenum. Thus this node should be one of the zones exhaust air nodes (see <em>Zone Air Exhaust Node</em> in <strong>ZoneHVAC:EquipmentConnections</strong>) or an induced air node outlet of a return plenum (see <em>Induced Air Outlet Node</em> in <strong>AirLoopHVAC:ReturnPlenum</strong>).</p>
<h4 id="field-outlet-node-name_2">Field: Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its outlet air. This should be one of the inlet air nodes of the zone which is being served.</p>
<h4 id="field-reheat-coil-air-inlet-node-name">Field: Reheat Coil Air Inlet Node Name</h4>
<p>The name of the HVAC system node which is the inlet node of the unit’s heating coil. This is also the outlet node of the unit’s fan.</p>
<h4 id="field-zone-mixer-name">Field: Zone Mixer Name</h4>
<p>The name of an zone mixer component (object: AirLoopHVAC:ZoneMixer) which composes part of the unit. Note that some of the input for the mixer will duplicate input fields of the powered induction unit. One of the zone mixer inlet nodes should be the same as the supply air inlet node of the PIU; the other inlet node of the zone mixer should be the same as the secondary air inlet node of the PIU. The outlet node of the zone mixer should be the same as the inlet node of the PIU fan.</p>
<h4 id="field-fan-name_2">Field: Fan Name</h4>
<p>The name of a fan component which composes part of the unit. Note that the fan’s maximum flow rate should be the same as the maximum air flow rate of the PIU and the type of fan object must be Fan:ConstantVolume. The fan’s inlet node should be the same as the zone mixer’s outlet node. The fan’s outlet node should be the same as the heating coil’s air inlet node. The secondary fan will run according to the Availability Schedule specified in the Fan:ConstantVolume object, unless it is overridden by an availability manager (ref. AvailabilityManager:NightCycle and others).</p>
<h4 id="field-reheat-coil-object-type_3">Field: Reheat Coil Object Type</h4>
<p>The type of coil in the PIU. The valid choices are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<p>In other words the PIU may have a hot water, gas, electric or steam reheat coil.</p>
<h4 id="field-reheat-coil-name_3">Field: Reheat Coil Name</h4>
<p>The name of the heating coil component which composes part of the unit. Note that the heating coil’s air inlet node is the same as the fan outlet node and the heating coil’s air outlet node is the same as the PIU outlet node.</p>
<h4 id="field-maximum-hot-water-or-steam-flow-rate_4">Field: Maximum Hot Water or Steam Flow Rate</h4>
<p>The maximum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil. If the heating coil is gas or electric this field should be blank.</p>
<h4 id="field-minimum-hot-water-or-steam-flow-rate_4">Field: Minimum Hot Water or Steam Flow Rate</h4>
<p>The minimum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil. If the heating coil is gas or electric this field should be blank.</p>
<h4 id="field-hot-water-or-steam-inlet-node-name_3">Field: Hot Water or Steam Inlet Node Name</h4>
<p>The name of the HVAC system node which regulates the flow of hot water through the unit. This should be the same node as the water inlet node of the unit’s hot water coil. For gas or electric heating coils, this input should be blank.</p>
<h4 id="field-convergence-tolerance_3">Field: Convergence Tolerance</h4>
<p>The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{PIU,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

<p>For gas or electric heating coils, this input should be left blank. The default is 0.001.</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:SeriesPIU:Reheat,</p>
<p>Zone 1 SPIU ATU,          ! Name of air terminal unit</p>
<p>FanAndCoilAvailSched,     ! Availability schedule for series PIU ATU</p>
<p>0.47,                     ! Total volume flow rate through ATU</p>
<p>0.47,                     ! Maximum primary air flow rate through terminal unit</p>
<p>0.3,                      ! Minimum primary air flow rate (fraction of max)</p>
<p>Zone 1 PIU Pri Air Inlet Node,   ! Air Terminal unit supply air inlet node</p>
<p>Zone 1 PIU Sec Air Inlet Node,   ! Air Terminal unit secondary air inlet node</p>
<p>Zone 1 PIU Air Outlet Node,      ! Air Terminal unit outlet node</p>
<p>Zone 1 Reheat Air Inlet Node,    ! Reheat coil air inlet node (fan outlet node)</p>
<p>Zone 1 PIU Mixer,                ! Air terminal unit mixer name</p>
<p>Zone 1 PIU Fan,                  ! Air terminal unit fan name</p>
<p>COIL:Heating:Water,              ! type of air terminal unit reheat coil</p>
<p>Reheat Coil Zone 1,              ! name of air terminal unit reheat coil</p>
<p>0.0013,                          ! Max Reheat Water Flow {Flow: m3/sec}</p>
<p>0.0,                             ! Min Reheat Water Flow {Flow: m3/sec}</p>
<p>Zone 1 Reheat Water Inlet Node,  ! Control node</p>
<p>0.001;                    ! Convergence tolerance</p>
<h3 id="single-duct-series-piu-reheat-airterminal-outputs">Single Duct Series PIU Reheat AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal Heating Rate [W]</p>
<p>HVAC,Sum,Zone Air Terminal Heating Energy [J]</p>
<p>HVAC,Average,Zone Air Terminal Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Air Terminal Sensible Cooling Energy [J]</p>
<h4 id="zone-air-terminal-heating-rate-w">Zone Air Terminal Heating Rate [W]</h4>
<p>This field reports the dry air heating addition rate of the series PIU terminal unit to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the terminal unit.</p>
<h4 id="zone-air-terminal-heating-energy-j">Zone Air Terminal Heating Energy [J]</h4>
<p>This field reports the dry air heat addition of the series PIU terminal unit  to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.</p>
<h4 id="zone-air-terminal-sensible-cooling-rate-w_1">Zone Air Terminal Sensible Cooling Rate [W]</h4>
<p>This field reports the dry air sensible heat extraction rate of the series PIU terminal unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the terminal unit.</p>
<h4 id="zone-air-terminal-sensible-cooling-energy-j_1">Zone Air Terminal Sensible Cooling Energy [J]</h4>
<p>This field reports the dry air sensible heat extraction of the series PIU terminal unit from the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.</p>
<h3 id="airterminalsingleductparallelpiureheat">AirTerminal:SingleDuct:ParallelPIU:Reheat</h3>
<p>The parallel powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a variable total flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The secondary and primary air streams enter the unit in parallel. The fan sits in the secondary air stream and runs only when the primary air flow is below the Fan On Flow Fraction and the fan’s availability schedule is on or it is activated by an availability manager. The primary air inlet contains a damper that can move from fully open (maximum primary air) to a minimum stop (minimum primary air).</p>
<p>At full cooling load the primary air damper is fully open and the fan is off. The primary air flow is at maximum and there is little or no secondary air flow. As the cooling load decreases, the primary air damper gradually closes and the secondary air flow remains close to zero. At some point, usually when the primary air flow has reached the minimum, the fan switches on and secondary air is induced. The heating coil will switch on as needed to meet any heating demand.</p>
<p>The EnergyPlus model of the parallel PIU terminal unit is composed of three components: a constant volume fan, a zone mixer, and a heating coil (hot water, electric, or gas).</p>
<p><img alt="ParallelPIUPicture.png" src="../../InputOutputReference/media/image271.png" /></p>
<p>Figure 107. Parallel PIU Terminal Unit</p>
<h4 id="field-name_41">Field: Name</h4>
<p>A unique user assigned name for a particular  parallel powered induction terminal unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_9">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-primary-air-flow-rate_1">Field: Maximum Primary Air Flow Rate</h4>
<p>The maximum volumetric air flow rate of primary air through the unit in cubic meters per second. This is the primary air flow rate at full cooling load when the primary air damper is fully open.</p>
<h4 id="field-maximum-secondary-air-flow-rate">Field: Maximum Secondary Air Flow Rate</h4>
<p>The maximum volumetric air flow rate of secondary air through the unit in cubic meters per second. This flow rate can be any amount but is commonly less than the maximum primary air flow rate.</p>
<h4 id="field-minimum-primary-air-flow-fraction_1">Field: Minimum Primary Air Flow Fraction</h4>
<p>The minimum volumetric air flow rate of primary air through the unit expressed as a fraction of the maximum volumetric air flow rate of primary air. This input can be 0.0.</p>
<h4 id="field-fan-on-flow-fraction">Field: Fan On Flow Fraction</h4>
<p>The fraction of the primary air flow at which fan turns on. In the parallel PIU the fan operation is intermittent. If the primary air flow is above this fraction of the maximum, the fan is off. Otherwise the secondary fan will run according to the Availability Schedule specified in the Fan:ConstantVolume object (see Fan Name below), unless it is overridden by an availability manager (ref. AvailabilityManager:NightCycle and others).</p>
<h4 id="field-supply-air-inlet-node-name_1">Field: Supply Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its primary or supply air</p>
<h4 id="field-secondary-air-inlet-node-name_1">Field: Secondary Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its secondary or recirculated air. The unit can draw secondary air from its conditioned zone directly or from a return air plenum. Thus this node should be one of the zones exhaust air nodes (see <em>Zone Air Exhaust Node</em> in <strong>ZoneHVAC:EquipmentConnections</strong>) or an induced air node outlet of a return plenum (see <em>Induced Air Outlet Node</em> in <strong>AirLoopHVAC:ReturnPlenum</strong>).</p>
<h4 id="field-outlet-node-name_3">Field: Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its outlet air. This should be one of the inlet air nodes of the zone which is being served.</p>
<h4 id="field-reheat-coil-air-inlet-node-name_1">Field: Reheat Coil Air Inlet Node Name</h4>
<p>The name of the HVAC system node which is the inlet node of the unit’s heating coil. This is also the outlet node of the unit’s zone mixer.</p>
<h4 id="field-zone-mixer-name_1">Field: Zone Mixer Name</h4>
<p>The name of an zone mixer component (object: AirLoopHVAC:ZoneMixer) which composes part of the unit. Note that some of the input for the mixer will duplicate input fields of the powered induction unit. One of the zone mixer inlet nodes should be the same as the supply air inlet node of the PIU; the other inlet node of the zone mixer should be the same as the air outlet node of the fan. The outlet node of the zone mixer should be the same as the inlet node of the heating coil.</p>
<h4 id="field-fan-name_3">Field: Fan Name</h4>
<p>The name of a fan component which composes part of the unit. Note that the fan’s maximum flow rate should be the same as the maximum secondary air flow rate of the PIU and the type of fan object must be Fan:ConstantVolume. The fan’s inlet node should be the same as the PIU secondary air inlet node. The fan’s outlet node should be the same as one of the zone mixer’s inlet nodes. When the primary air flow is below the Fan On Flow Fraction (above), the secondary fan will run according to the Availability Schedule specified in the Fan:ConstantVolume object, unless it is overridden by an availability manager (ref. AvailabilityManager:NightCycle and others).</p>
<h4 id="field-reheat-coil-object-type_4">Field: Reheat Coil Object Type</h4>
<p>The type of coil in the PIU. The valid choices are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<p>In other words the PIU may have a hot water, gas, electric or steam reheat coil.</p>
<h4 id="field-reheat-coil-name_4">Field: Reheat Coil Name</h4>
<p>The name of the heating coil component which composes part of the unit. Note that the heating coil’s air inlet node is the same as the zone mixer’s outlet node and the heating coil’s air outlet node is the same as the PIU outlet node.</p>
<h4 id="field-maximum-hot-water-or-steam-flow-rate_5">Field: Maximum Hot Water or Steam Flow Rate</h4>
<p>The maximum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is gas or electric this field should be blank.</p>
<h4 id="field-minimum-hot-water-or-steam-flow-rate_5">Field: Minimum Hot Water or Steam Flow Rate</h4>
<p>The minimum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is gas or electric this field should be blank.</p>
<h4 id="field-hot-water-or-steam-inlet-node-name_4">Field: Hot Water or Steam Inlet Node Name</h4>
<p>The name of the HVAC system node which regulates the flow of hot water through the unit. This should be the same node as the water inlet node of the unit’s hot water coil. For gas or electric heating coils, this input should be blank.</p>
<h4 id="field-convergence-tolerance_4">Field: Convergence Tolerance</h4>
<p>The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{PIU,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

<p>For gas or electric heating coils, this input should be left blank. The default is 0.001.</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:ParallelPIU:Reheat,</p>
<p>Zone 3 PPIU ATU,          ! Name of air terminal unit</p>
<p>FanAndCoilAvailSched,     ! Availability schedule for series PIU ATU</p>
<p>0.47,                     ! Maximum primary air flow rate through terminal unit</p>
<p>0.375,                    ! Maximum secondary air flow rate through the terminal unit</p>
<p>0.1,                      ! Minimum primary air flow rate (fraction of max)</p>
<p>0.1,                      ! fan on flow fraction</p>
<p>Zone 3 PIU Pri Air Inlet Node,   ! Air Terminal unit supply air inlet node</p>
<p>Zone 3 PIU Sec Air Inlet Node,   ! Air Terminal unit secondary air inlet node</p>
<p>Zone 3 PIU Air Outlet Node,      ! Air Terminal unit outlet node</p>
<p>Zone 3 Reheat Air Inlet Node,    ! Reheat coil air inlet node (fan outlet node)</p>
<p>Zone 3 PIU Mixer,                ! Air terminal unit mixer name</p>
<p>Zone 3 PIU Fan,                  ! Air terminal unit fan name</p>
<p>Coil:Heating:Water,              ! type of air terminal unit reheat coil</p>
<p>Reheat Coil Zone 3,              ! name of air terminal unit reheat coil</p>
<p>0.0013,                          ! Max Reheat Water Flow {Flow: m3/sec}</p>
<p>0.0,                             ! Min Reheat Water Flow {Flow: m3/sec}</p>
<p>Zone 3 Reheat Water Inlet Node,  ! Control node</p>
<p>0.001;                    ! Convergence tolerance</p>
<h3 id="single-duct-parallel-piu-reheat-airterminal-outputs">Single Duct Parallel PIU Reheat AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal Heating Rate [W]</p>
<p>HVAC,Sum,Zone Air Terminal Heating Energy [J]</p>
<p>HVAC,Average,Zone Air Terminal Sensible Cooling Rate [W]</p>
<p>HVAC,Sum, Zone Air Terminal Sensible Cooling Energy [J]</p>
<h4 id="zone-air-terminal-heating-rate-w_1">Zone Air Terminal Heating Rate [W]</h4>
<p>This field reports the dry air heating addition rate of the parallel PIU terminal unit to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the terminal unit.</p>
<h4 id="zone-air-terminal-heating-energy-j_1">Zone Air Terminal Heating Energy [J]</h4>
<p>This field reports the dry air heat addition of the parallel PIU terminal unit  to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.</p>
<h4 id="zone-air-terminal-sensible-cooling-rate-w_2">Zone Air Terminal Sensible Cooling Rate [W]</h4>
<p>This field reports the sensible heat extraction rate of the parallel PIU terminal unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the terminal unit.</p>
<h4 id="zone-air-terminal-sensible-cooling-energy-j_2">Zone Air Terminal Sensible Cooling Energy [J]</h4>
<p>This field reports the dry air sensible heat extraction of the parallel PIU terminal unit from the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.</p>
<h3 id="airterminalsingleductconstantvolumefourpipeinduction">AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</h3>
<p>The four pipe induction terminal unit provides local hot water heating or chilled water cooling of induced zone air which then mixes with centrally conditioned supply air. An air conditioning system consisting of these terminal units is effectively a mixed cental air / local hydronic system. The centrally conditioned air supplied to the induction terminal units is constant volume at quite high pressure. The central air is discharged through a nozzle in the terminal unit, inducing a flow of room air over a hydronic heating/cooling coil. The coil is connected either to a single inlet and outlet pipe (2 pipe unit) or to 2 inlets and 2 outlets (4 pipe unit). The heated or cooled induced air mixes with the centrally conditioned air before being discharged into the zone. The terminal units are usually expected to do only sensible cooling – any dehumidification is done by the central air conditioning system.</p>
<p>The EnergyPlus model of the four pipe induction terminal unit is a compound component consisting of a hot water heating coil, a chilled water cooling coil, and an air mixer. The unit has two inlet air streams: the centrally conditioned supply air and the induced air from the zone. The induced air passes first through the heating coil, then through the cooling coil and finally through the mixer. The central supply air goes directly into the mixer. The water flow through the hot or cold water coil is varied to meet the zone air conditioning requirement. Note that EnergyPlus models the four pipe induction terminal unit as having separate heating and cooling coils whereas real units have only a single coil used for both heating and cooling. Note also that the four pipe induction unit model can be used to model a two pipe unit by simply adjusting the heating and cooling coil schedules so that the heating coil is off when the cooling coil is on and vice versa.</p>
<h4 id="field-name_42">Field: Name</h4>
<p>A unique user assigned name for a particular  four pipe induction terminal unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_10">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-total-air-flow-rate">Field: Maximum Total Air Flow Rate</h4>
<p>The maximum volumetric air flow rate discharged from the unit in cubic meters per second. Since this is a constant air volume unit, this is also the design, rated air flow rate of the unit. Note that this is the total discharge flow rate – including both central supply and induced air.</p>
<h4 id="field-induction-ratio">Field: Induction Ratio</h4>
<p>The ratio of induced air flow rate to primary supply air flow rate. The default is 2.5 the supply air induces zone air flow at 2.5 times the primary supply air flow rate.</p>
<h4 id="field-supply-air-inlet-node-name_2">Field: Supply Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its primary or supply air</p>
<h4 id="field-induced-air-inlet-node-name">Field: Induced Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its secondary or recirculated air. This should be the same node as one of the zone exhaust nodes.</p>
<h4 id="field-air-outlet-node-name_6">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its outlet air. This should be one of the inlet air nodes of the zone which is being served.</p>
<h4 id="field-hot-water-inlet-node-name">Field: Hot Water Inlet Node Name</h4>
<p>The name of the HVAC system node which regulates the flow of hot water through the unit. This should be the same node as the water inlet node of the unit’s hot water coil.</p>
<h4 id="field-cold-water-inlet-node-name">Field: Cold Water Inlet Node Name</h4>
<p>The name of the HVAC system node which regulates the flow of cold water through the unit. This should be the same node as the water inlet node of the unit’s chilled water coil.</p>
<h4 id="field-heating-coil-object-type_1">Field: Heating Coil Object Type</h4>
<p>The type of heating coil in the terminal unit. The choices are:</p>
<p>Coil:Heating:Water</p>
<p>In other words the unit may have a hot water coil only.</p>
<h4 id="field-heating-coil-name_1">Field: Heating Coil Name</h4>
<p>The name of the heating coil component which composes part of the unit. Note that the heating coil’s air inlet node is the same as the terminal unit’s induced air inlet node. The heating coil’s air outlet node is the same as the cooling coil’s air inlet node.</p>
<h4 id="field-maximum-hot-water-flow-rate">Field: Maximum Hot Water Flow Rate</h4>
<p>The maximum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil.</p>
<h4 id="field-minimum-hot-water-flow-rate">Field: Minimum Hot Water Flow Rate</h4>
<p>The minimum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil.</p>
<h4 id="field-heating-convergence-tolerance">Field: Heating Convergence Tolerance</h4>
<p>The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. The model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{unit,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

<p>The default is 0.001.</p>
<h4 id="field-cooling-coil-object-type">Field: Cooling Coil Object Type</h4>
<p>The type of cooling coil in the terminal unit. The choices are:</p>
<p>Coil:Cooling:Water</p>
<p>Coil:Cooling:Water:DetailedGeometry</p>
<p>In other words the unit must use only the water cooling coils.</p>
<h4 id="field-cooling-coil-name">Field: Cooling Coil Name</h4>
<p>The name of the cooling coil component which composes part of the unit. Note that the cooling coil’s air inlet node is the same as the heating coil’s air outlet node. The cooling coil’s air outlet node is the same as one of the zone mixer’s inlets.</p>
<h4 id="field-maximum-cold-water-flow-rate">Field: Maximum Cold Water Flow Rate</h4>
<p>The maximum cold water volumetric flow rate in m<sup>3</sup>/sec through the unit’s cooling coil.</p>
<h4 id="field-minimum-cold-water-flow-rate">Field: Minimum Cold Water Flow Rate</h4>
<p>The minimum cold water volumetric flow rate in m<sup>3</sup>/sec through the unit’s cooling coil.</p>
<h4 id="field-cooling-convergence-tolerance">Field: Cooling Convergence Tolerance</h4>
<p>The control tolerance for the unit cooling output. The unit is controlled by matching the unit output to the zone demand. The model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{unit,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

<p>The default is 0.001.</p>
<h4 id="field-zone-mixer-name_2">Field: Zone Mixer Name</h4>
<p>The name of an zone mixer component (object: AirLoopHVAC:ZoneMixer) which composes part of the terminal unit. Note that some of the zone mixer’s inputs will duplicate some of the terminal units’s inputs. One of the zone mixer inlet nodes should be the same as the supply air inlet node of the terminal unit; the other inlet node of the zone mixer should be the same as the cooling coil air outlet node. The outlet node of the zone mixer should be the same as the outlet node of the terminal unit.</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction,</p>
<p>SPACE2-1 FPIU,            !- Name of System</p>
<p>ReheatCoilAvailSched,     !- System Availability schedule</p>
<p>autosize,                 !- Maximum total air volume flow rate</p>
<p>1.0,                      !- Induction ratio</p>
<p>SPACE2-1 ATU Supply Node, !- Terminal unit supply air inlet node</p>
<p>SPACE2-1 ATU Induc Node,  !- Terminal unit induced air inlet node</p>
<p>SPACE2-1 In Node,         !- Terminal unit air outlet node</p>
<p>SPACE2-1 HW Coil Water In Node, !- Hot water control node</p>
<p>SPACE2-1 CW Coil Water In Node, !- Cold water control node</p>
<p>COIL:Heating:Water,       !- Heating coil object</p>
<p>SPACE2-1 HW Coil,         !- Heating coil name</p>
<p>autosize,                 !- Max hot water flow</p>
<p>0.0,                      !- Min hot water flow</p>
<p>0.001,                    !- Heating Convergence Tolerance</p>
<p>COIL:Cooling:Water,       !- Cooling coil object</p>
<p>SPACE2-1 CW Coil,         !- Cooling coil name</p>
<p>autosize,                 !- Max cold water flow</p>
<p>0.0,                      !- Min cold water flow</p>
<p>0.001,                    !- Cooling Convergence Tolerance</p>
<p>SPACE2-1 ATU Mixer;       !- Zone mixer component name</p>
<p>COIL:Heating:Water,</p>
<p>SPACE2-1 HW Coil,        !- Coil Name</p>
<p>ReheatCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- UA of the Coil {W/K}</p>
<p>autosize,                !- Max Water Flow Rate of Coil {m3/s}</p>
<p>SPACE2-1 HW Coil Water In Node,  !- Coil_Water_Inlet_Node</p>
<p>SPACE2-1 HW Coil Water Out Node, !- Coil_Water_Outlet_Node</p>
<p>SPACE2-1 ATU Induc Node, !- Coil_Air_Inlet_Node</p>
<p>SPACE2-1 HW Coil Air Out Node;   !- Coil_Air_Outlet_Node</p>
<p>COIL:Cooling:Water,</p>
<p>SPACE2-1 CW Coil,        !- Coil Name</p>
<p>CWCoilAvailSched,        !- Availability Schedule</p>
<p>autosize,                !- UA of the Coil</p>
<p>autosize,                !- Max Water Flow Rate of Coil</p>
<p>,                        !- Leaving Relative Humidity of Coil</p>
<p>SPACE2-1 CW Coil Water In Node,  !- Coil_Water_Inlet_Node</p>
<p>SPACE2-1 CW Coil Water Out Node, !- Coil_Water_Outlet_Node</p>
<p>SPACE2-1 HW Coil Air Out Node,   !- Coil_Air_Inlet_Node</p>
<p>SPACE2-1 CW Coil Air Out Node;   !- Coil_Air_Outlet_Node</p>
<p>AirLoopHVAC:ZoneMixer,</p>
<p>SPACE2-1 ATU Mixer,              !- Mixer Name</p>
<p>SPACE2-1 In Node,                !- Outlet_Node</p>
<p>SPACE2-1 ATU Supply Node,        !- Inlet_Node_1</p>
<p>SPACE2-1 CW Coil Air Out Node;   !- Inlet_Node_2</p>
<h3 id="single-duct-constant-volume-four-pipe-induction-airterminal-outputs">Single Duct Constant Volume Four Pipe Induction AirTerminal Outputs</h3>
<p>There are no specific outputs for the four pipe induction terminal units.</p>
<h3 id="airterminalsingleductconstantvolumecooledbeam">AirTerminal:SingleDuct:ConstantVolume:CooledBeam</h3>
<p>The Cooled Beam system is a mixed air-hydronic system. A central, single-duct forced-air system supplies conditioned ventilation air to the zones. Sensible cooling is done by chilled water circulating through ceiling mounted cooled beam units. Chilled water flow rate through the cooled beam units is varied to meet the zone sensible cooling load. Any dehumidification is done by the central ventilation air system. Heating is usually accomplished with hot water radiators. Thermodynamically, the cooled beam system resembles the four-pipe induction unit.</p>
<p>To model a typical cooled beam system the user will need to define a conventional central constant volume forced air system. This system will normally be 100% outside air delivered at a fixed supply temperature (which could be reset by schedule or by outside air temperature). On the supply side of this air loop there will be the usual central AC equipment: outside air mixer, fan, heating and cooling coil. On the zone equipment (demand) side of the loop, the chilled beams will be represented as terminal units. Additional zone equipment (such as baseboard heaters) will be needed to handle heating loads.</p>
<p>Although the cooled beam equipment in a zone is treated by the program as a single terminal unit, the actual installation will have multiple beams in each zone. The program (in its sizing calculation for the system) figures out how many beams of what length are needed to meet the zone design load.</p>
<h4 id="field-name_43">Field: Name</h4>
<p>A unique user assigned name for a particular chilled beam unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_11">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-cooled-beam-type">Field: Cooled Beam Type</h4>
<p>Two types of units are modeled: <em>Active</em> or <em>Passive</em>. In the active unit, primary air is supplied through the beam, inducing some secondary zone air into contact with the coil. This unit acts as an active convector. The passive unit is simply a passive, finned convector. Primary air is supplied through a normal diffuser.</p>
<h4 id="field-supply-air-inlet-node-name_3">Field: Supply Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its primary or supply air. Note that this field should be specified for both types of unit, even though supply air does not pass through the passive unit.</p>
<h4 id="field-supply-air-outlet-node-name">Field: Supply Air Outlet Node Name</h4>
<p>The name of the air node that connects this terminal unit to the zone. The will be the same as one of the zone inlet nodes. The name of this node must be entered even if the actual beams are passive and is not actually supplying air to the zone.</p>
<h4 id="field-chilled-water-inlet-node-name">Field: Chilled Water Inlet Node Name</h4>
<p>The name of the chilled water inlet node.</p>
<h4 id="field-chilled-water-outlet-node-name">Field: Chilled Water Outlet Node Name</h4>
<p>The name of the chilled water outlet node.</p>
<h4 id="field-supply-air-volumetric-flow-rate">Field: Supply Air Volumetric Flow Rate</h4>
<p>This is the air flow rate in cubic meters per second of the supply air entering the zone. This input would normally be autosized based on the ventilation requirement (see Zone Sizing).</p>
<h4 id="field-maximum-total-chilled-water-volumetric-flow-rate">Field: Maximum Total Chilled Water Volumetric Flow Rate</h4>
<p>The maximum chilled water flow rate (in cubic meters per second) for the unit. This input would normally be autosized based on the zone design load.</p>
<h4 id="field-number-of-beams">Field: Number of Beams</h4>
<p>The number of individual cooled beam units in the zone. Normally this unit would be autocalculated by the program based upon the previous field and the nominal flow rate for a single beam unit (set by the program to 0.07 kg/s).</p>
<h4 id="field-beam-length">Field: Beam Length</h4>
<p>The length of an individual beam in meters. Normally this will be autocalculated by the program based upon the number of beam units and the zone design sensible cooling load. 1 to 4 meters is a typical length range.</p>
<h4 id="field-design-inlet-water-temperature">Field: Design Inlet Water Temperature</h4>
<p>The nominal or design inlet water temperature in degrees Celsius. The default is 15°C.</p>
<h4 id="field-design-outlet-water-temperature">Field: Design Outlet Water Temperature</h4>
<p>The nominal or design outlet water temperature in degrees Celsius. The default is 17°C.</p>
<p><em>The following inputs are parameters used to characterize the performance of the chilled beam units. Values for a given unit can be obtained from the manufacturer. The parameters are used in the following equations.     </em></p>
<p><em>P<sub>beam</sub></em> = <em>A·K·DT       </em>                         beam cooling output per unit length W/m</p>
<p><em>K=a·DT<sup>n1</sup>·vr<sup>n2</sup>·w<sup>n3</sup></em>                            coil heat transfer coefficient W/(m<sup>2</sup>K)</p>
<p><em>vr=(q<sub>in</sub></em>/a<em><sub>0</sub>)·r<sub>air</sub></em>                                  room air mass flow rate across coil kg/(m<sup>2</sup>s)</p>
<p><em>q<sub>in</sub>=K<sub>1</sub>·DT<sup>n</sup>+K<sub>in</sub>·q<sub>pr</sub></em>                 room air volumetric flow rate across coil per</p>
<p>unit length m<sup>3</sup>/(s-m)</p>
<p>DT is the room air –water temperature difference (average water temperature is used) in degrees C.</p>
<p>w is the water velocity in m/s.</p>
<p>q<sub>pr</sub> is the supply air flow rate per unit length m<sup>3</sup>/(s-m)</p>
<h4 id="field-coil-surface-area-per-coil-length">Field: Coil Surface Area per Coil Length</h4>
<p>Surface area on the air side of the beam per unit beam length. The units are square meters per meter. The default is 5.422. This is <em>A</em> in the above equations.</p>
<h4 id="field-model-parameter-a-a">Field: Model Parameter a (a)</h4>
<p>This is ain the above equations. The default is 15.3</p>
<h4 id="field-model-parameter-n1">Field: Model Parameter n1</h4>
<p>This is n1 in the above equations. The default is 0.</p>
<h4 id="field-model-parameter-n2">Field: Model Parameter n2</h4>
<p>This is n2 in the above equations. The default is 0.84.</p>
<h4 id="field-model-parameter-n3">Field: Model Parameter n3</h4>
<p>This is n3 in the above equations. The default is 0.12.</p>
<h4 id="field-model-parameter-a0-a">Field: Model Parameter a<sub>0</sub> (a)</h4>
<p>This is a<sub>0</sub> in the above equations. It is the free area of the coil in plan view (for the air flow) per unit beam length. The units are square meters per meter. The default is 0.171.</p>
<h4 id="field-model-parameter-k1-k1">Field: Model Parameter K<sub>1</sub> (K1)</h4>
<p>This is K<sub>1</sub> in the above equations. The default is 0.005.</p>
<h4 id="field-model-parameter-n">Field: Model Parameter n</h4>
<p>This is n in the above equations. The default is 0.4.</p>
<h4 id="field-coefficient-of-induction-kin-kin">Field: Coefficient of Induction K<sub>in</sub> (Kin)</h4>
<p>The coefficient of induction K<sub>in</sub> in the above equations. The default is 2.0 for active beams and 0.0 for passive beams.</p>
<h4 id="field-pipe-inside-diameter">Field: Pipe Inside Diameter</h4>
<p>The water pipe inside diameter in meters. The default is 0.0145.</p>
<p>An example input is:</p>
<p>AirTerminal:SingleDuct:ConstantVolume:CooledBeam,</p>
<p>SPACE2-1 CB,             !- Name</p>
<p>CWCoilAvailSched,        !- Availability Schedule Name</p>
<p>Active,                  !- Cooled Beam Type</p>
<p>SPACE2-1 ATU Supply Node,!- Supply Air Inlet Node Name</p>
<p>SPACE2-1 In Node,        !- Supply Air Outlet Node Name</p>
<p>SPACE2-1 CW Coil Water In Node,  !- Chilled Water Inlet Node Name</p>
<p>SPACE2-1 CW Coil Water Out Node, !- Chilled Water Outlet Node Name</p>
<p>,                        !- Supply Air Volumetric Flow Rate</p>
<p>,                   !- Maximum Total Chilled Water Volumetric Flow Rate</p>
<p>,                        !- Number of Beams</p>
<p>,                        !- Beam Length</p>
<p>,                        !- Design Inlet Water Temperature</p>
<p>,                        !- Design Outlet Water temperature</p>
<p>,                        !- Coil Surface Area per Coil Length</p>
<p>,                        !- Model Parameter a</p>
<p>,                        !- Model Parameter n1</p>
<p>,                        !- Model Parameter n2</p>
<p>,                        !- Model Parameter n3</p>
<p>,                        !- Model Parameter a0</p>
<p>,                        !- Model Parameter K1</p>
<p>,                        !- Model Parameter n</p>
<p>,                        !- Coefficient of Induction Kin</p>
<p>;                        !- Leaving Pipe Inside Diameter</p>
<h3 id="singled-duct-constant-volume-cooled-beam-airterminal-outputs">Singled Duct Constant Volume Cooled Beam AirTerminal Outputs</h3>
<p>HVAC,Sum,Zone Air Terminal Beam Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Air Terminal Beam Sensible Cooling Rate [W]</p>
<p>HVAC,Sum, Zone Air Terminal Supply Air Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Air Terminal Supply Air Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Air Terminal Supply Air Sensible Heating Energy [J]</p>
<p>HVAC,Average,Zone Air Terminal Supply Air Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Zone Air Terminal Beam Chilled Water Energy [J]</p>
<h4 id="zone-air-terminal-beam-sensible-cooling-rate-w">Zone Air Terminal Beam Sensible Cooling Rate [W]</h4>
<p>Sensible cooling by the beams in the zone, exclusive of any cooling or heating done by the supply air.</p>
<h4 id="zone-air-terminal-beam-sensible-cooling-energy-j">Zone Air Terminal Beam Sensible Cooling Energy [J]</h4>
<p>Sensible cooling by the beams in the zone, exclusive of any cooling or heating done by the supply air.</p>
<h4 id="zone-air-terminal-supply-air-sensible-cooling-rate-w">Zone Air Terminal Supply Air Sensible Cooling Rate [W]</h4>
<p>Sensible cooling by the supply air to the zone, exclusive of any cooling done by the beams.</p>
<h4 id="zone-air-terminal-supply-air-sensible-cooling-energy-j">Zone Air Terminal Supply Air Sensible Cooling Energy [J]</h4>
<p>Sensible cooling by the supply air to the zone, exclusive of any cooling done by the beams.</p>
<h4 id="zone-air-terminal-supply-air-sensible-heating-rate-w">Zone Air Terminal Supply Air Sensible Heating Rate [W]</h4>
<p>Heating by the supply air to the zone, exclusive of any cooling done by the beams.</p>
<h4 id="zone-air-terminal-supply-air-sensible-heating-energy-j">Zone Air Terminal Supply Air Sensible Heating Energy [J]</h4>
<p>Heating by the supply air to the zone, exclusive of any cooling done by the beams.</p>
<h4 id="zone-air-terminal-beam-chilled-water-energy-j">Zone Air Terminal Beam Chilled Water Energy [J]</h4>
<p>The heat transfer energy for the chilled water serving the beams, in Joules.</p>
<h3 id="airterminalsingleductinletsidemixer">AirTerminal:SingleDuct:InletSideMixer</h3>
<p>The inlet side mixer air terminal unit provides a means of supplying central system air to the air inlet of a zone AC unit such as a four pipe fan coil. Normally the central air would be ventilation air from a dedicated outside air system (DOAS).</p>
<p>The AirTerminal:SingleDuct:InletSideMixer simply mixes two inlet air streams into a single outlet stream. One inlet - designated the primary air stream - is from the DOAS. The other inlet - designated the secondary air stream - is recirculated air from the zone. The outlet air stream of the inlet side mixer is then the inlet to the zone AC unit.</p>
<p><img alt="" src="../../InputOutputReference/media/image275.svg" /></p>
<p>Figure 108. Inlet Side Mixer Air Terminal Unit with Fan Coil</p>
<h4 id="field-name_44">Field: Name</h4>
<p>A unique user assigned name for a particular inlet side mixer terminal unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-zonehvac-terminal-unit-object-type">Field: ZoneHVAC Terminal Unit Object Type</h4>
<p>The type of zone AC unit to which this terminal unit will be connected. Currently only ZoneHVAC:FourPipeFanCoil can be used.</p>
<h4 id="field-zonehvac-terminal-unit-name">Field: ZoneHVAC Terminal Unit Name</h4>
<p>The name of the zone AC unit to which this terminal will be connected.</p>
<h4 id="field-terminal-unit-outlet-node-name">Field: Terminal Unit Outlet Node Name</h4>
<p>The name of the air outlet node of the inlet side mixer. This will be the inlet air node of the zone AC unit.</p>
<h4 id="field-terminal-unit-primary-air-inlet-node-name">Field: Terminal Unit Primary Air Inlet Node Name</h4>
<p>The name of the primary air inlet node of the inlet side mixer. This will be an outlet node of an AirLoopHVAC:ZoneSplitter, providing the connection to the DOAS system.</p>
<h4 id="field-terminal-unit-secondary-air-inlet-node-name">Field: Terminal Unit Secondary Air Inlet Node Name</h4>
<p>The name of the secondary air inlet node of the inlet side mixer. This will be an exhaust node of the zone that is being conditioned.</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:InletSideMixer,</p>
<p>SPACE2-1 DOAS Air Terminal,  !- Name</p>
<p>ZoneHVAC:FourPipeFanCoil,!- ZoneHVAC Terminal Unit Object Type</p>
<p>SPACE2-1 Fan Coil,       !- ZoneHVAC Terminal Unit Name</p>
<p>SPACE2-1 Fan Coil Inlet, !- Terminal Unit Outlet Node Name</p>
<p>SPACE2-1 Air Terminal Mixer Primary Inlet,  !- Terminal Unit Primary Air Inlet Node Name</p>
<p>SPACE2-1 Air Terminal Mixer Secondary Inlet;  !- Terminal Unit Secondary Air Inlet Node Name</p>
<h3 id="airterminalsingleductsupplysidemixer">AirTerminal:SingleDuct:SupplySideMixer</h3>
<p>The supply side mixer air terminal unit provides a means of supplying central system air to the air outlet of a zone AC unit such as a four pipe fan coil. Normally the central air would be ventilation air from a dedicated outside air system (DOAS).</p>
<p>The AirTerminal:SingleDuct:SupplySideMixer simply mixes two inlet air streams into a single outlet stream. One inlet - designated the primary air stream - is from the DOAS. The other inlet - designated the secondary air stream - is outlet air from the zone AC unit. The outlet air stream from the supply side mixer is then the inlet to the conditioned zone.</p>
<p><img alt="" src="../../InputOutputReference/media/image276.svg" /></p>
<p>Figure 109. Supply Side Mixer Air Terminal Unit with Fan Coil</p>
<h4 id="field-name_45">Field: Name</h4>
<p>A unique user assigned name for a particular supply side mixer terminal unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-zonehvac-terminal-unit-object-type_1">Field: ZoneHVAC Terminal Unit Object Type</h4>
<p>The type of zone AC unit to which this terminal unit will be connected. Currently only ZoneHVAC:FourPipeFanCoil can be used.</p>
<h4 id="field-zonehvac-terminal-unit-name_1">Field: ZoneHVAC Terminal Unit Name</h4>
<p>The name of the zone AC unit to which this terminal will be connected.</p>
<h4 id="field-terminal-unit-outlet-node-name_1">Field: Terminal Unit Outlet Node Name</h4>
<p>The name of the air outlet node of the supply side mixer. This will be an inlet air node of the conditioned zone.</p>
<h4 id="field-terminal-unit-primary-air-inlet-node-name_1">Field: Terminal Unit Primary Air Inlet Node Name</h4>
<p>The name of the primary air inlet node of the supply side mixer. This will be an outlet node of an AirLoopHVAC:ZoneSplitter, providing the connection to the DOAS system.</p>
<h4 id="field-terminal-unit-secondary-air-inlet-node-name_1">Field: Terminal Unit Secondary Air Inlet Node Name</h4>
<p>The name of the secondary air inlet node of the supply side mixer. This will be the outlet air node of the zone AC unit.</p>
<p>An IDF example:</p>
<p>AirTerminal:SingleDuct:SupplySideMixer,</p>
<p>SPACE1-1 DOAS Air Terminal,  !- Name</p>
<p>ZoneHVAC:FourPipeFanCoil,!- ZoneHVAC Terminal Unit Object Type</p>
<p>SPACE1-1 Fan Coil,       !- ZoneHVAC Terminal Unit Name</p>
<p>SPACE1-1 Supply Inlet,   !- Terminal Unit Outlet Node Name</p>
<p>SPACE1-1 Air Terminal Mixer Primary Inlet,  !- Terminal Unit Primary Air Inlet Node Name</p>
<p>SPACE1-1 Fan Coil Outlet;!- Terminal Unit Secondary Air Inlet Node Name</p>
<h3 id="airterminaldualductconstantvolume">AirTerminal:DualDuct:ConstantVolume</h3>
<p>The AirTerminal:DualDuct:ConstantVolume simulation or the typical Multizone is described by this Air Distribution Unit (ADU). Multizone systems condition all the air in a central apparatus and distribute it to the conditioned zones through two parallel ducts. One duct carries cold air and the other warm air, providing air sources for both heating and cooling at all times. In each conditioned zone, a mixing valve responsive to a room thermostat mixes the warm and cold air in proper proportions to satisfy the prevailing heating or cooling load of the space. The Multizone ADU is the specific component that leads to the zone containing the mixer and the mixing damper and then connecting to the zone. The total airflow to each room is kept constant while the proportion of hot air to cold air is adjusted to maintain the temperature in each zone at the desired level.</p>
<h4 id="field-name_46">Field: Name</h4>
<p>Unique name for the Multizone ADU.</p>
<h4 id="field-availability-schedule-name_12">Field: Availability Schedule Name</h4>
<p>Schedule that this component will operate or is available to operate for a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-outlet-node-name_7">Field: Air Outlet Node Name</h4>
<p>The outlet node from the ADU to the zone.</p>
<h4 id="field-hot-air-inlet-node-name">Field: Hot Air Inlet Node Name</h4>
<p>The air-inlet node name that connects the hot air splitter to the individual zone ADU.</p>
<h4 id="field-cold-air-inlet-node-name">Field: Cold Air Inlet Node Name</h4>
<p>The air-inlet node name that connects the cold air splitter to the individual zone ADU.</p>
<h4 id="field-maximum-air-flow-rate_7">Field: Maximum Air Flow Rate</h4>
<p>The design constant volume flow rate  (m<sup>3</sup>/sec) specified for that Multizone ADU.</p>
<p>An IDF example:</p>
<p>AirTerminal:DualDuct:ConstantVolume,</p>
<p>Zone2MixDamp,  !- Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule</p>
<p>Zone 2 Dual Duct Outlet,  !- Unit Air Outlet Node</p>
<p>Zone 2 Dual Duct Hot Inlet,  !- Unit Hot Air Inlet Node</p>
<p>Zone 2 Dual Duct Cold Inlet,  !- Unit Cold Air Inlet Node</p>
<p>0.36;  !- Max Air Flow Rate {m3/s}</p>
<h3 id="dual-duct-constant-volume-airterminal-outputs">Dual Duct Constant Volume AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal Cold Supply Duct Damper Position []</p>
<p>HVAC,Average,Zone Air Terminal Hot Supply Duct Damper Position []</p>
<h4 id="zone-air-terminal-cold-supply-duct-damper-position">Zone Air Terminal Cold Supply Duct Damper Position</h4>
<p>This output is the damper position of the cold air stream in a dual duct air terminal. This is the average value over the frequency being reported. The damper position is defined as the terminal unit cold air mass flow rate divided by the terminal unit’s maximum cold air mass flow rate. This output is dimensionless and ranges from 0.0 to 1.0.</p>
<h4 id="zone-air-terminal-hot-supply-duct-damper-position">Zone Air Terminal Hot Supply Duct Damper Position</h4>
<p>This output is the damper position of the hot air stream in a dual duct air terminal. This is the average value over the frequency being reported. The damper position is defined as the terminal unit hot air mass flow rate divided by the terminal unit’s maximum hot air mass flow rate. This output is dimensionless and ranges from 0.0 to 1.0.</p>
<h3 id="airterminaldualductvav">AirTerminal:DualDuct:VAV</h3>
<p>AirTerminal:DualDuct:VAV (i.e., Dual duct variable air volume (DDVAV)) systems are used to obtain zone temperature control by mixing the cold and warm air in various volume combinations. The fan is sized for the anticipated maximum coincident hot or cold volume, not the sum of the instantaneous peaks. This system has an advantage of a true single path VAV system, except for warm port leakage. When cold air is modulated for control before mixing, it operates similar to the VAV induction when mixing occurs without hot deck reheat. It is similar to a reheat system when mixing occurs while the hot deck is using the reheat coil. It uses more energy than a true VAV system, but less than a constant volume dual duct system.</p>
<h4 id="field-name_47">Field: Name</h4>
<p>Unique name for the AirTerminal:DualDuct:VAV Air Distribution Unit (ADU).</p>
<h4 id="field-availability-schedule-name_13">Field: Availability Schedule Name</h4>
<p>Schedule that this component will operate or is available to operate for a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-outlet-node-name_8">Field: Air Outlet Node Name</h4>
<p>The outlet node from the ADU to the zone.</p>
<h4 id="field-hot-air-inlet-node-name_1">Field: Hot Air Inlet Node Name</h4>
<p>The air-inlet node name that connects the hot air splitter to the individual zone ADU.</p>
<h4 id="field-cold-air-inlet-node-name_1">Field: Cold Air Inlet Node Name</h4>
<p>The air-inlet node name that connects the cold air splitter to the individual zone ADU.</p>
<h4 id="field-maximum-damper-air-flow-rate">Field: Maximum Damper Air Flow Rate</h4>
<p>The design maximum volume flow rate  (m<sup>3</sup>/sec) specified for DDVAV ADU.</p>
<h4 id="field-zone-minimum-air-flow-fraction_3">Field: Zone Minimum Air Flow Fraction</h4>
<p>The minimum flow rate to the zone while the system is operating, specified as a fraction of the Max Damper Air Flow Rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants.</p>
<h4 id="field-design-specification-outdoor-air-object-name_2">Field: Design Specification Outdoor Air Object Name</h4>
<p>This alpha field specifies the name of a DesignSpecification:OutdoorAir object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref DesignSpecification:OutdoorAir).</p>
<p>An IDF example:</p>
<p>AirTerminal:DualDuct:VAV,</p>
<p>Zone1MixDamp,            !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>Zone 1 Dual Duct Outlet, !- Air Outlet Node Name</p>
<p>Zone 1 Dual Duct Hot Inlet,  !- Hot Air Inlet Node Name</p>
<p>Zone 1 Dual Duct Cold Inlet,  !- Cold Air Inlet Node Name</p>
<p>autosize,                !- Maximum Air Flow Rate {m3/s}</p>
<p>0.1,                     !- Zone Minimum Air Flow Fraction</p>
<p>ZoneMinOARequirements;   !- Design Specification Outdoor Air Object Name</p>
<p>! Outdoor air specification should be consistent with Sizing:Zone object inputs.</p>
<p>DesignSpecification:OutdoorAir,</p>
<p>ZoneMinOARequirements,    !- Name</p>
<p>Sum,                      !- Outdoor Air Method</p>
<p>0.00944,                  !- Outdoor Air Flow per Person {m3/s}</p>
<p>0.000508,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}</p>
<p>,                         !- Outdoor Air Flow per Zone</p>
<p>,                         !- Outdoor Air Flow Air Changes per Hour</p>
<p>Min OARequirements Sched; !- Outdoor Air Flow Rate Fraction Schedule Name</p>
<p>Schedule:Compact,</p>
<p>Min OARequirements Sched,  !- Name</p>
<p>Any Number,                !- Schedule Type Limits Name</p>
<p>Through: 12/31,            !- Field 1</p>
<p>For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2</p>
<p>Until: 24:00,1.0,          !- Field 7</p>
<p>For: AllOtherDays,         !- Field 9</p>
<p>Until: 24:00,0.25;         !- Field 10</p>
<h3 id="dual-duct-vav-airterminal-outputs">Dual Duct VAV AirTerminal Outputs</h3>
<p>HVAC,Average,Zone Air Terminal Cold Supply Duct Damper Position []</p>
<p>HVAC,Average,Zone Air Terminal Hot Supply Duct Damper Position []</p>
<p>HVAC,Average,Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]</p>
<h4 id="zone-air-terminal-cold-supply-duct-damper-position_1">Zone Air Terminal Cold Supply Duct Damper Position []</h4>
<p>This output is the damper position of the cold air stream in a dual duct air terminal. This is the average value over the frequency being reported. The damper position is defined as the terminal unit cold air mass flow rate divided by the terminal unit’s maximum cold air mass flow rate.</p>
<h4 id="zone-air-terminal-hot-supply-duct-damper-position_1">Zone Air Terminal Hot Supply Duct Damper Position []</h4>
<p>This output is the damper position of the hot air stream in a dual duct air terminal. This is the average value over the frequency being reported. The damper position is defined as the terminal unit hot air mass flow rate divided by the terminal unit’s maximum hot air mass flow rate.</p>
<h4 id="zone-air-terminal-outdoor-air-volume-flow-rate-m3s_2">Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]</h4>
<p>This output is the amount of outdoor air entering the zone. This is the average value over the frequency being reported.  The amount of outdoor air is defined as the terminal unit air volume flow rate multiplied by the fraction of outdoor air entering the air loop’s outdoor air system.</p>
<h3 id="airterminaldualductvavoutdoorair">AirTerminal:DualDuct:VAV:OutdoorAir</h3>
<p>AirTerminal:DualDuct:VAV:OutdoorAir provides a model for a type of dual duct air system in which one duct provides outdoor air ventilation and the other provides VAV cooling.  The Outdoor Air stream and the Recirculated Air stream are conditioned and supplied through separate air streams as part of a centralized dedicated outdoor air  (DOAS) distribution system. The dual duct arrangement allows the ventilation air to be controlled separately using schedules or occupancy demand while the recirculated air is controlled to meet the dry-bulb zone temperature setpoint. The two airstreams remain decoupled until the terminal box where they are mixed. The terminal unit is meant for systems regulating outdoor air based only on demand control or code minimum settings and not on economizer operation.</p>
<p>This air terminal does not have heating coils and is not configured for conditions zones that need heat. Additional ZoneHVAC equipment, such as baseboards or fan coil units, are needed to provide heating to the zone when using this air terminal.</p>
<p>Although this air terminal is primarily for dual duct system, it is allowed to use just the outdoor air side in a single duct system. This can be useful for modeling single duct DOAS when the required volume of outdoor air varies over time.</p>
<h4 id="field-name_48">Field: Name</h4>
<p>Unique name for the AirTerminal:DualDuct:VAV:OutdoorAir Air Distribution Unit (ADU).</p>
<h4 id="field-availability-schedule-name_14">Field: Availability Schedule Name</h4>
<p>Schedule that this component will operate or is available to operate for a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-outlet-node-name_9">Field: Air Outlet Node Name</h4>
<p>The outlet node of the terminal unit.  This is the node leaving the unit and serving as the inlet to the zone. It is for the mixed flow leaving from both of the inlet node.</p>
<h4 id="field-outdoor-air-inlet-node-name">Field: Outdoor Air Inlet Node Name</h4>
<p>The inlet node of the Outdoor Air (OA) stream deck of the Dual Duct system.</p>
<h4 id="field-recirculated-air-inlet-node-name">Field: Recirculated Air Inlet Node Name</h4>
<p>The inlet node of the Recirculated Air (RA) stream deck of the Dual Duct system.  This input is optional.  If no node name is entered here, then the recirulation duct is disabled and the model functions as a single duct terminal and no second cooling deck is needed.</p>
<h4 id="field-maximum-zone-total-airflow-rate">Field: Maximum Zone Total Airflow Rate</h4>
<p>Max total airflow rate (in m3/s) at the terminal unit outlet including both the Outdoor Air stream and the Recirculated stream.  Can be autosized based on the Design Outdoor Airflow Rate and the zone thermal cooling load.  The autosized flow rate will be the sum of the maximum outdoor air requirement and the flow for cooling.  When autosizing, this maximum and the individual inlet flow rate sizes are reported to the eio file.</p>
<h4 id="field-design-specification-outdoor-air-object-name_3">Field: Design Specification Outdoor Air Object Name</h4>
<p>This field specifies the name of a DesignSpecification:OutdoorAir object.  This field is required for this object.  The terminal unit will modulate the Outdoor Air stream to meet this outdoor air requirement.  If Outdoor Air Flow per Person is applied, then the outdoor air required will be based on either the current number of occupants in the zone, as for demand controlled ventilation, or the design level of occupants depending on the setting in the next field.</p>
<h4 id="field-per-person-ventilation-rate-mode">Field: Per Person Ventilation Rate Mode</h4>
<p>This field specifies how the outdoor air ventilation rates are calculated when based on a rate per person.  It can be either based on the current number of people as affected by time-varying occupancy schedules, or on the constant value for the maximum number of people.   Enter the key CurrentOccupancy for the former and DesignOccupancy for the later.</p>
<p>An example input object follows.</p>
<p>AirTerminal:DualDuct:VAV:OutdoorAir,</p>
<p>Media_Center Dual Duct Box Component,          !- Name</p>
<p>ALWAYS_ON,                                     !- Availability Schedule Name</p>
<p>Media_Center Dual Duct Box Outlet Node Name,   !- Air Outlet Node Name</p>
<p>Media_Center Dual Duct Box Inlet Node Name,    !- Outdoor Air Inlet Node Name</p>
<p>RC Media_Center Dual Duct Box Inlet Node Name, !- Recirculated Air Inlet Node Name</p>
<p>AUTOSIZE,                                      !- Maximum Terminal Air Flow Rate {m3/s}</p>
<p>Media_Center Dual Duct Box OA Design Spec,     !- Design Specification Outdoor Air Object Name</p>
<p>CurrentOccupancy;                              !- Per Person Ventilation Rate Mode</p>
<p>DesignSpecification:OutdoorAir,</p>
<p>Media_Center Dual Duct Box OA Design Spec,  !- Name</p>
<p>Sum,                     !- Outdoor Air Method</p>
<p>0.004719,                !- Outdoor Air Flow per Person {m3/s-person}</p>
<p>0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}</p>
<p>0.0,                     !- Outdoor Air Flow per Zone {m3/s}</p>
<p>0.0,                     !- Outdoor Air Flow Air Changes per Hour</p>
<p>MinOA_Sched;             !- Outdoor Air Flow Rate Fraction Schedule Name</p>
<h3 id="dual-duct-vav-outdoor-air-airterminal-outputs">Dual Duct VAV Outdoor Air AirTerminal Outputs</h3>
<p>Output:Variable,*,Zone Air Terminal Outdoor Air Duct Damper Position,hourly; !- HVAC Average []</p>
<p>Output:Variable,*,Zone Air Terminal Recirculated Air Duct Damper Position,hourly; !- HVAC Average []</p>
<p>Output:Variable,*,Zone Air Terminal Outdoor Air Fraction,hourly; !- HVAC Average []</p>
<h4 id="zone-air-terminal-outdoor-air-duct-damper-position">Zone Air Terminal Outdoor Air Duct Damper Position []</h4>
<p>This output is the damper position of the outdoor air stream in a dual duct air terminal. This is the average value over the frequency being reported. The damper position is defined as the terminal unit outdoor air mass flow rate divided by the terminal unit’s maximum outdoor air mass flow rate.  This output is dimensionless and ranges from 0.0 to 1.0.</p>
<h4 id="zone-air-terminal-recirculated-air-duct-damper-position">Zone Air Terminal Recirculated Air Duct Damper Position []</h4>
<p>This output is the damper position of the recirculated cool air stream in a dual duct air terminal. This is the average value over the frequency being reported. The damper position is defined as the terminal unit cool air mass flow rate divided by the terminal unit’s maximum cool air mass flow rate.  This output is dimensionless and ranges from 0.0 to 1.0.</p>
<h4 id="zone-air-terminal-outdoor-air-fraction">Zone Air Terminal Outdoor Air Fraction []</h4>
<p>This output is the current fraction of outdoor air contained in the combined flow of aire entering the zone from the terminal unit. This is the average value over the frequency being reported. The outdoor air fraction is defined as the terminal unit outdoor air mass flow rate divided by the total air mass flow rate.  This output is dimensionless and ranges from 0.0 to 1.0.</p>
<h2 id="group-zone-forced-air-units">Group – Zone Forced Air Units</h2>
<h3 id="zonehvacidealloadsairsystem">ZoneHVAC:IdealLoadsAirSystem</h3>
<p>The simplest piece of zone equipment is the ZoneHVAC:IdealLoadsAirSystem component. ZoneHVAC:IdealLoadsAirSystem is used in situations where the user wishes to study the performance of a building without modeling a full HVAC system. In such a case, the Ideal Loads Air System is usually the sole conditioning component: the user does not need to specify air loops, water loops, etc. All that is needed for the ideal system are zone controls, zone equipment configurations, and the ideal loads system component.</p>
<p>This component can be operated with infinite or finite heating and cooling capacity. For either mode – infinite or limited capacity – the user can also specify on/off schedules for heating and cooling and outdoor air controls. There are also optional controls for dehumidification, humidification, economizer, and heat recovery. This component may be used in combination with other HVAC equipment serving the same zone.</p>
<p>This component can be thought of as an ideal unit that mixes air at the zone exhaust condition with the specified amount of outdoor air and then adds or removes heat and moisture at 100% efficiency in order to produce a supply air stream at the specified conditions. The energy required to condition the supply air is metered and reported as DistrictHeating and DistrictCooling.</p>
<p><strong>Notes:</strong> The ideal loads system uses the zone return node or an optional zone exhaust node to extract air from the zone. Every zone served by an HVAC component must have a return air node, even though this node may not be connected to anything.</p>
<p>The ideal loads system was significantly expanded in version 7.0 (October 2011). As part of this upgrade, any change in the moisture content of the supply air stream results in a latent cooling (dehumidification) or latent heating (humidification) load which is metered as DistrictCooling and DistrictHeating energy consumption. Prior to version 7.0, when the ideal loads system was in heating mode, only the energy for sensible heating was metered. This results in significant changes in reported energy use compared to earlier versions, especially when using the <strong><em>ConstantSupplyHumidityRatio</em></strong> option for Humidification Control Type.</p>
<p>Older idf files which are transitioned to version 7.0 will automatically be set to use the <strong><em>ConstantSupplyHumidityRatio</em></strong> option for both dehumidification and humidification controls, because this is equivalent to the controls used in the older version of this system. However, the user should review all of the humidity control options and select the one which best reflects the goal of the simulation.</p>
<h4 id="field-name_49">Field: Name</h4>
<p>A unique user assigned name for each ideal loads air system component.  This name is referenced in a ZoneHVAC:EquipmentList object.</p>
<h4 id="field-availability-schedule-name_15">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether or not this component is available to operate during a given time period. If the schedule value is greater than zero then the system is available to operate; otherwise, the system is unavailable for that time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-supply-air-node-name_1">Field: Zone Supply Air Node Name</h4>
<p>The name of the outlet air node of the ideal loads object. This should be the same as one of the zone air inlet nodes for the zone the ideal loads component is serving.</p>
<h4 id="field-zone-exhaust-air-node-name">Field: Zone Exhaust Air Node Name</h4>
<p>The name of the zone exhaust air node of the ideal loads object. This should be the same as one of the zone air exhaust nodes for the zone this component is serving. This node name is required if ZoneHVAC:IdealLoadsAirSystem is used in a zone which also has other forced air HVAC equipment. Otherwise this node name is optional but recommended.</p>
<h4 id="field-maximum-heating-supply-air-temperature">Field: Maximum Heating Supply Air Temperature</h4>
<p>The maximum air temperature (degrees C) of the air used for heating the zone. The default is 50C (122F).</p>
<h4 id="field-minimum-cooling-supply-air-temperature">Field: Minimum Cooling Supply Air Temperature</h4>
<p>The minimum air temperature (degrees C) of the air used for cooling the zone. The default is 13C (55.4F).</p>
<h4 id="field-maximum-heating-supply-air-humidity-ratio">Field: Maximum Heating Supply Air Humidity Ratio</h4>
<p>The maximum humidity ratio (kg of water per kg of dry air) of the hot supply air. The default is 0.0156 kgWater/kgDryAir which corresponds to a 20%RH at 50C (122F) dry bulb.</p>
<h4 id="field-minimum-cooling-supply-air-humidity-ratio">Field: Minimum Cooling Supply Air Humidity Ratio</h4>
<p>The minimum humidity ratio (kg of water per kg of dry air) of the cool supply air. The default is 0.0077 kgWater/kgDryAir which corresponds to a 10C (50F) dew point.</p>
<h4 id="field-heating-limit">Field: Heating Limit</h4>
<p>The input must be either <strong><em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em></strong> or <strong><em>NoLimit</em></strong>. <strong><em>LimitFlowRate</em></strong> means that the heating supply air flow rate will be limited to the value specified in the next input field. <strong><em>LimitCapacity</em></strong> means that the sensible heating capacity will be limited to the value specified in the Maximum Sensible Heating Capacity field. <strong><em>LimitFlowRateAndCapacity</em></strong> means that both flow rate and capacity will be limited. <strong><em>NoLimit</em></strong> (the default) means that there will not be any limit on the heating supply air flow rate or capacity and the subsequent two fields will be ignored.</p>
<h4 id="field-maximum-heating-air-flow-rate_1">Field: Maximum Heating Air Flow Rate</h4>
<p>The maximum heating supply air flow rate in cubic meters per second if heating limit is set to <strong><em>LimitFlowRate or LimitFlowRateAndCapacity</em></strong> <em>.</em> This field may be autosized. This field is ignored if heating limit is set to <strong><em>NoLimit</em></strong> or <strong><em>LimitCapacity</em></strong>.  If blank, there is no limit.</p>
<h4 id="field-maximum-sensible-heating-capacity">Field: Maximum Sensible Heating Capacity</h4>
<p>The maximum allowed sensible heating capacity in Watts if Heating Limit is set to <strong><em>LimitCapacity</em></strong> or <strong><em>LimitFlowRateAndCapacity</em></strong>. This field may be autosized. If blank, there is no limit. If Heating Limit <em>is set to <strong>NoLimit<strong><em> or </em></strong>LimitFlowRate</strong></em>, this field is ignored.</p>
<h4 id="field-cooling-limit">Field: Cooling Limit</h4>
<p>The input must be either <strong><em>LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity</em></strong> or <strong><em>NoLimit</em></strong>. <strong><em>LimitFlowrate</em></strong> means that the cooling supply air flow rate will be limited to the value specified in the next input field. <strong><em>LimitCapacity</em></strong> means that the total cooling capacity will be limited to the value specified in the Maximum Total Cooling Capacity field. <strong><em>LimitFlowRateAndCapacity</em></strong> means that both flow rate and capacity will be limited. <strong><em>NoLimit</em></strong> (the default) means that there will not be any limit on the cooling supply air flow rate or capacity and the subsequent two fields will be ignored.</p>
<h4 id="field-maximum-cooling-air-flow-rate_1">Field: Maximum Cooling Air Flow Rate</h4>
<p>The maximum cooling supply air flow rate in cubic meters per second if Cooling Limit is set to <strong><em>LimitFlowRate</em></strong> or <strong><em>LimitFlowRateAndCapacity</em></strong><em>.</em> This field may be autosized. This field is ignored if cooling limit is set to <strong><em>NoLimit</em></strong> or <strong><em>LimitCapacity</em></strong>. If blank, there is no limit. If <em>Cooling Limit is set to <strong>NoLimit</strong>,</em> this field is ignored<em>.</em> This field is required if Outdoor Air Control Type is <strong><em>TemperatureEconomizer</em></strong> in order to establish an upper limit on outdoor air flow when the economizer is active<strong><em>.</em></strong></p>
<h4 id="field-maximum-total-cooling-capacity">Field: Maximum Total Cooling Capacity</h4>
<p>The maximum allowed total (sensible plus latent) cooling capacity in Watts if Cooling Limit is set to <strong><em>LimitCapacity</em></strong> or <strong><em>LimitFlowRateAndCapacity</em></strong>. This field may be autosized. If blank, there is no limit. If Cooling Limit <em>is set to <strong>NoLimit<strong><em> or </em></strong>LimitFlowRate</strong></em><em>,</em> this field is ignored<em>.</em></p>
<h4 id="field-heating-availability-schedule-name">Field: Heating Availability Schedule Name</h4>
<p>The name of a schedule (ref: Schedule) that denotes whether heating is available. A schedule value greater than 0 (usually 1 is used) indicates that heating and humidification are available. A value less than or equal to 0 (usually 0 is used) denotes that heating and humidification are not available. If blank, heating and humidification are always available.</p>
<h4 id="field-cooling-availability-schedule-name">Field: Cooling Availability Schedule Name</h4>
<p>The name of a schedule (ref: Schedule) that denotes whether cooling is available. A schedule value greater than 0 (usually 1 is used) indicates that cooling and dehumidification are available. A value less than or equal to 0 (usually 0 is used) denotes that cooling and dehumidification is not available. If blank, cooling and dehumidification are always available.</p>
<h4 id="field-dehumidification-control-type">Field: Dehumidification Control Type</h4>
<p>Select from <strong><em>ConstantSensibleHeatRatio</em></strong>, <strong><em>Humidistat, None, or ConstantSupplyHumidityRatio</em></strong>. <strong><em>ConstantSensibleHeatRatio</em></strong> (the default) means that the ideal loads system will be controlled to meet the sensible cooling load, and the latent cooling rate will be computed using a constant sensible heat ratio (SHR) (see next field). <strong><em>Humidistat</em></strong> means that there is a ZoneControl:Humidistat for this zone and the ideal loads system will attempt to meet the humidistat request (i.e. will dehumidify according to the Dehumidifying Relative Humidity Schedule in the ZoneControl:Humidistat object). <strong><em>None</em></strong> means that there is no dehumidification. <strong><em>ConstantSupplyHumidityRatio</em></strong> means that during cooling the supply air will always be at the Minimum Cooling Supply Humidity Ratio. For <strong><em>ConstantSensibleHeatRatio</em></strong> and <strong><em>Humidistat</em></strong>, if the mixed air humidity ratio is less than the target humidity ratio, then the mixed air humidity ratio will be used. For all options, the supply air humidity ratio will never be allowed to exceed saturation at the supply dry bulb temperature.</p>
<p>The selected dehumidification control type is always applied when the unit is in cooling mode. If the unit is in deadband mode (not actively heating the supply air) control type <strong><em>Humidistat</em></strong> will be active. If the unit is in heating mode, control type <strong><em>Humidistat</em></strong> will be active if the Humidification Control Type field below is set to <em>Humidistat</em> or <em>None</em>.</p>
<p>This allows the ideal loads system to heat and dehumidify at the same time.</p>
<h4 id="field-cooling-sensible-heat-ratio">Field: Cooling Sensible Heat Ratio</h4>
<p>When the Dehumidification Control Type is set to <strong><em>ConstantSensibleHeatRatio</em></strong> the ideal loads system will be controlled to meet the sensible cooling load, and the latent cooling rate will be computed using the value of Cooling Sensible Heat Ratio (SHR), where SHR = Sensible Cooling divided by Total Cooling (sensible plus latent). The default is 0.7. If Dehumidification Control Type is set to something other than <strong><em>ConstantSensibleHeatRatio</em></strong> then this field will be ignored.</p>
<h4 id="field-humidification-control-type">Field: Humidification Control Type</h4>
<p>Select from <strong><em>None</em></strong>, <strong><em>Humidistat, or ConstantSupplyHumidityRatio</em></strong>. <strong><em>None</em></strong> means that there is no humidification. <strong><em>Humidistat</em></strong> means that there is a ZoneControl:Humidistat for this zone and the ideal loads system will attempt to meet the humidistat request (i.e., humidify according to the Humidifying Relative Humidity Setpoint Schedule in the ZoneControl:Humidistat object). <strong><em>ConstantSupplyHumidityRatio</em></strong> means that during heating the supply air will always be at the Maximum Heating Supply Humidity Ratio. The default is <strong><em>None</em></strong>. For <strong><em>Humidistat</em></strong>, if the mixed air humidity ratio is greater than the target humidity ratio, then the mixed air humidity ratio will be used. For all options, the supply air humidity ratio will never be allowed to exceed saturation at the supply dry bulb temperature.</p>
<p>The selected humidification control type is always applied when the unit is in heating mode. If the unit is in deadband mode (not actively heating the supply air) control type <strong><em>Humidistat</em></strong> will be active. If the unit is in cooling mode, control type <strong><em>Humidistat</em></strong> will be active if the Dehumidification Control Type field above is set to <em>Humidistat</em> or <em>None</em>.</p>
<p>This allows the ideal loads system to cool and humidify at the same time.</p>
<h4 id="field-design-specification-outdoor-air-object-name_4">Field: Design Specification Outdoor Air Object Name</h4>
<p>This alpha field specifies the name of a DesignSpecification:OutdoorAir object which specifies the outdoor air requirements and schedule for this system. The outdoor air flow rate may also be affected by the next two fields, Demand Controlled Ventilation Type and Outdoor Air Economizer Type. If this field is blank, this system will have no outdoor air, and all outdoor air control and heat recovery options will be ignored..</p>
<h4 id="field-outdoor-air-inlet-node-name_1">Field: Outdoor Air Inlet Node Name</h4>
<p>This alpha field specifies the node name of the outdoor air inlet node. This node name is also specified in an OutdoorAir:Node or OutdoorAir:NodeList object. If this field is blank, a node name will be created internally.</p>
<h4 id="field-demand-controlled-ventilation-type">Field: Demand Controlled Ventilation Type</h4>
<p>This field, along with the Design Specification Outdoor Air Object (if used) specifies how the minimum outdoor air flow rate is calculated. The choices are: <strong><em>None, OccupancySchedule or CO2Setpoint</em></strong>. The default is <strong><em>None</em></strong>.</p>
<ul>
<li>
<p><strong><em>None</em></strong> means that the design occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field).</p>
</li>
<li>
<p><strong><em>OccupancySchedule</em></strong> means that the current occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field).</p>
</li>
<li>
<p><strong><em>CO2Setpoint</em></strong> means that the design occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field). In addition, the minimum outdoor air flow rate may be increased if necessary to maintain the level of indoor air carbon dioxide at or below the setpoint defined in a ZoneControl:ContaminantController object.</p>
</li>
</ul>
<h4 id="field-outdoor-air-economizer-type">Field: Outdoor Air Economizer Type</h4>
<p>This field specifies if there is an outdoor air economizer. The choices are: <strong><em>NoEconomizer, DifferentialDryBulb,</em></strong> or <strong><em>DifferentialEnthalpy</em></strong>. The default is <strong><em>NoEconomizer</em></strong>. <strong><em>DifferentialDryBulb</em></strong> and <strong><em>DifferentialEnthalpy</em></strong> mean that the economizer will increase the outdoor air flow rate above the minimum outdoor air flow (see fields Design Specification Outdoor Air Object Name and Demand Controlled Ventilation Type) when there is a cooling load and the outdoor air temperature or enthalpy is below the zone exhaust air temperature or enthalpy. The <strong><em>DifferentialDryBulb</em></strong> and <strong><em>DifferentialEnthalpy</em></strong> options require that the Maximum Cooling Air Flow Rate be specified which will be used as the limit for maximum outdoor air flow rate.</p>
<h4 id="field-heat-recovery-type">Field: Heat Recovery Type</h4>
<p>Select from <strong><em>None</em></strong>, <strong>Sensible</strong>, or <strong><em>Enthalpy</em></strong>. <strong><em>None</em></strong> means that there is no heat recovery. <strong><em>Sensible</em></strong> means that there is sensible heat recovery whenever the zone exhaust air temperature is more favorable than the outdoor air temperature. <strong><em>Enthalpy</em></strong> means that there is latent and sensible heat recovery whenever the zone exhaust air enthalpy is more favorable than the outdoor air enthalpy. The default is <strong><em>None</em></strong>.</p>
<h4 id="field-sensible-heat-recovery-effectiveness">Field: Sensible Heat Recovery Effectiveness</h4>
<p>The sensible heat recovery effectiveness, where effectiveness is defined as the change in supply temperature divided by the difference in entering supply and relief air temperatures. The default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness">Field: Latent Heat Recovery Effectiveness</h4>
<p>The latent heat recovery effectiveness, where effectiveness is defined as the change in supply humidity ratio divided by the difference in entering supply and relief air humidity ratios. The default is 0.65.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Maximum Heating Air Flow Rate and Maximum Cooling Air Flow Rate in a Ideal Load Air System zone HVAC object. The scaled maximum heating and cooling air flow rates are used to size the heating and cooling capacities.</p>
<p>An example of this object in an IDF is:</p>
<p>ZoneHVAC:IdealLoadsAirSystem,</p>
<p>Zone1 Ideal Loads System, !- Name</p>
<p>AlwaysOn,                !- Availability Schedule Name</p>
<p>Zone1 Ideal Loads Supply Node, !- Zone Supply Air Node Name</p>
<p>Zone1 Ideal Loads Return Node, ! Zone Exhaust Air Node Name</p>
<p>50,                      !- Maximum Heating Supply Air Temperature {C}</p>
<p>13,                      !- Minimum Cooling Supply Air Temperature {C}</p>
<p>0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}</p>
<p>0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}</p>
<p>NoLimit,                 !- Heating Limit</p>
<p>,                        !- Maximum Heating Air Flow Rate {m3/s}</p>
<p>,                        !- Maximum Sensible Heating Capacity {W}</p>
<p>NoLimit,                 !- Cooling Limit</p>
<p>,                        !- Maximum Cooling Air Flow Rate {m3/s}</p>
<p>,                        !- Maximum Total Cooling Capacity {W}</p>
<p>,                        !- Heating Availability Schedule Name</p>
<p>,                        !- Cooling Availability Schedule Name</p>
<p>ConstantSensibleHeatRatio,  !- Dehumidification Control Type</p>
<p>0.7,                     !- Cooling Sensible Heat Ratio</p>
<p>None,                    !- Humidification Control Type</p>
<p>Office OA Specification, !- Design Specification Outdoor Air Object Name</p>
<p>Zone1 Ideal Loads OA Inlet Node, !- Outdoor Air Inlet Node Name</p>
<p>None,                    !- Demand Controlled Ventilation Type</p>
<p>NoEconomizer,            !- Outdoor Air Economizer Type</p>
<p>Enthalpy,                !- Heat Recovery Type</p>
<p>0.70,                    !- Sensible Heat Recovery Effectiveness</p>
<p>0.65;                    !- Latent Heat Recovery Effectiveness</p>
<h3 id="zonehvacidealloadsairsystem-outputs">ZoneHVAC:IdealLoadsAirSystem Outputs</h3>
<p>HVAC,Sum,Zone Ideal Loads Supply Air Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Supply Air Total Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Supply Air Sensible Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Supply Air Latent Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Supply Air Total Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Supply Air Latent Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Zone Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Zone Latent Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Zone Total Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Zone Sensible Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Zone Latent Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Zone Total Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Outdoor Air Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Outdoor Air Latent Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Outdoor Air Total Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Outdoor Air Sensible Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Outdoor Air Latent Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Outdoor Air Total Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Heat Recovery Sensible Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Heat Recovery Latent Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Heat Recovery Total Heating Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Heat Recovery Sensible Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Heat Recovery Latent Cooling Energy [J]</p>
<p>HVAC,Sum,Zone Ideal Loads Heat Recovery Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Ideal Loads Supply Air Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Supply Air Latent Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Supply Air Total Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Supply Air Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Supply Air Latent Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Supply Air Total Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Zone Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Zone Latent Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Zone Total Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Zone Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Zone Latent Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Zone Total Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Outdoor Air Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Outdoor Air Latent Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Outdoor Air Total Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Outdoor Air Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Outdoor Air Latent Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Outdoor Air Total Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Heat Recovery Sensible Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Heat Recovery Latent Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Heat Recovery Total Heating Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Heat Recovery Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Heat Recovery Latent Cooling Rate [W]</p>
<p>HVAC,Average,Zone Ideal Loads Heat Recovery Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ideal Loads Economizer Active Time [hr]</p>
<p>HVAC,Sum,Zone Ideal Loads Heat Recovery Active Time [hr]</p>
<p>HVAC,Average,Zone Ideal Loads Hybrid Ventilation Available Status []</p>
<h4 id="ideal-loads-output-variable-overview">Ideal Loads Output Variable Overview</h4>
<p>All of the ZoneHVAC:IdealLoadsAirSystem loads and energy use are reported for Sensible Heating, Latent Heating, Total Heating, Sensible Cooling, Latent Cooling, and Total Cooling. To explain the relationship between the various outputs, Total Cooling Energy will be used.</p>
<p><em>Zone Ideal Loads Supply Air Total Cooling Energy</em> is the district cooling energy consumed by the ideal loads system “cooling coil” to cool and dehumidify the supply air.</p>
<p><em>Zone Ideal Loads Zone Total Cooling Energy</em> is the total (sensible plus latent) cooling energy delivered to the zone. If there is no outdoor air, then <em>Zone Ideal Loads Supply Air Total Cooling Energy = Zone Ideal Loads Zone Total Cooling Energy.</em></p>
<p><em>Zone Ideal Loads Outdoor Air Total Cooling Energy</em> is the total (sensible plus latent) cooling energy required to cool the outdoor air to the zone exhaust air temperature and humidity ratio.</p>
<p><em>Zone Ideal Loads Heat Recovery Total Cooling Energy</em> is the total (sensible plus latent) cooling energy supplied by heat recovery. This offsets a portion of the <em>Zone Ideal Loads Outdoor Air Total Cooling Energy</em>.</p>
<p>When the economizer is not active, these values are related by the following equation:</p>
<p><em>Zone Ideal Loads Supply Air Total Cooling Energy + Zone Ideal Loads Heat Recovery Total Cooling Energy =
 Zone Ideal Loads Zone Total Cooling Energy+ Zone Ideal Loads Outdoor Air Total Cooling Energy</em></p>
<h4 id="zone-ideal-loads-supply-air-sensible-heating-energy-j">Zone Ideal Loads Supply Air Sensible Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-supply-air-sensible-heating-rate-w">Zone Ideal Loads Supply Air Sensible Heating Rate [W]</h4>
<p>The sensible heating energy (or rate) added to raise the temperature of the mixed air stream to the temperature of the supply air stream. This is the ideal “heating coil” load.</p>
<h4 id="zone-ideal-loads-supply-air-latent-heating-energy-j">Zone Ideal Loads Supply Air Latent Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-supply-air-latent-heating-rate-w">Zone Ideal Loads Supply Air Latent Heating Rate [W]</h4>
<p>The latent heating energy (or rate) added to raise the humidity ratio of the mixed air stream to the temperature of the supply air stream. This is the ideal “humidifier” load.</p>
<h4 id="zone-ideal-loads-supply-air-total-heating-energy-j">Zone Ideal Loads Supply Air Total Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-supply-air-total-heating-rate-w">Zone Ideal Loads Supply Air Total Heating Rate [W]</h4>
<p>The total (sensible and latent) heating energy (or rate) added to raise the mixed air stream to the temperature and humidity ratio of the supply air stream. <em>Zone Ideal Loads Supply Air Total Heating Energy</em> is metered as DistrictHeating energy.</p>
<h4 id="zone-ideal-loads-supply-air-sensible-cooling-energy-j">Zone Ideal Loads Supply Air Sensible Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-supply-air-sensible-cooling-rate-w">Zone Ideal Loads Supply Air Sensible Cooling Rate [W]</h4>
<p>The sensible cooling energy (or rate) removed to lower the temperature of the mixed air stream to the temperature of the supply air stream. This is the ideal “cooling coil” sensible load.</p>
<h4 id="zone-ideal-loads-supply-air-latent-cooling-energy-j">Zone Ideal Loads Supply Air Latent Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-supply-air-latent-cooling-rate-w">Zone Ideal Loads Supply Air Latent Cooling Rate [W]</h4>
<p>The latent cooling energy (or rate) removed to lower the humidity ratio of the mixed air stream to the temperature of the supply air stream. This is the ideal “cooling coil” latent load.</p>
<h4 id="zone-ideal-loads-supply-air-total-cooling-energy-j">Zone Ideal Loads Supply Air Total Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-supply-air-total-cooling-rate-w">Zone Ideal Loads Supply Air Total Cooling Rate [W]</h4>
<p>The total (sensible and latent) cooling energy (or rate) removed to lower the mixed air stream to the temperature and humidity ratio of the supply air stream. <em>Zone Ideal Loads Supply Air Total Cooling Energy</em> is metered as DistrictCooling energy. This is the ideal “cooling coil” total load.</p>
<h4 id="zone-ideal-loads-zone-sensible-heating-energy-j">Zone Ideal Loads Zone Sensible Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-zone-sensible-heating-rate-w">Zone Ideal Loads Zone Sensible Heating Rate [W]</h4>
<p>The sensible heating energy (or rate) added to the zone.</p>
<h4 id="zone-ideal-loads-zone-latent-heating-energy-j">Zone Ideal Loads Zone Latent Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-zone-latent-heating-rate-w">Zone Ideal Loads Zone Latent Heating Rate [W]</h4>
<p>The latent heating energy (or rate) added to the zone.</p>
<h4 id="zone-ideal-loads-zone-total-heating-energy-j">Zone Ideal Loads Zone Total Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-zone-total-heating-rate-w">Zone Ideal Loads Zone Total Heating Rate [W]</h4>
<p>The total (sensible and latent) heating energy (or rate) added to the zone.</p>
<h4 id="zone-ideal-loads-zone-sensible-cooling-energy-j">Zone Ideal Loads Zone Sensible Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-zone-sensible-cooling-rate-w">Zone Ideal Loads Zone Sensible Cooling Rate [W]</h4>
<p>The sensible cooling energy (or rate) removed from the zone.</p>
<h4 id="zone-ideal-loads-zone-latent-cooling-energy-j">Zone Ideal Loads Zone Latent Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-zone-latent-cooling-rate-w">Zone Ideal Loads Zone Latent Cooling Rate [W]</h4>
<p>The latent cooling energy (or rate) removed from the zone.</p>
<h4 id="zone-ideal-loads-zone-total-cooling-energy-j">Zone Ideal Loads Zone Total Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-zone-total-cooling-rate-w">Zone Ideal Loads Zone Total Cooling Rate [W]</h4>
<p>The total (sensible and latent) cooling energy (or rate) removed from the zone.</p>
<h4 id="zone-ideal-loads-outdoor-air-sensible-heating-energy-j">Zone Ideal Loads Outdoor Air Sensible Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-outdoor-air-sensible-heating-rate-w">Zone Ideal Loads Outdoor Air Sensible Heating Rate [W]</h4>
<p>The sensible heating energy (or rate) required to raise the temperature of the outdoor air to the zone exhaust air temperature. This value will be calculated only when heating is active.</p>
<h4 id="zone-ideal-loads-outdoor-air-latent-heating-energy-j">Zone Ideal Loads Outdoor Air Latent Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-outdoor-air-latent-heating-rate-w">Zone Ideal Loads Outdoor Air Latent Heating Rate [W]</h4>
<p>The latent heating energy (or rate) required to raise the humidity ratio of the outdoor air to the zone exhaust air humidity ratio. This value will be calculated only when humidification is active.</p>
<h4 id="zone-ideal-loads-outdoor-air-total-heating-energy-j">Zone Ideal Loads Outdoor Air Total Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-outdoor-air-total-heating-rate-w">Zone Ideal Loads Outdoor Air Total Heating Rate [W]</h4>
<p>The total (sensible and latent) heating energy (or rate) required to raise the temperature and humidity ratio of the outdoor air to the zone exhaust air humidity ratio. This value will be calculated only when heating or humidification is active.</p>
<h4 id="zone-ideal-loads-outdoor-air-sensible-cooling-energy-j">Zone Ideal Loads Outdoor Air Sensible Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-outdoor-air-sensible-cooling-rate-w">Zone Ideal Loads Outdoor Air Sensible Cooling Rate [W]</h4>
<p>The sensible cooling energy (or rate) required to lower (or raise) the temperature of the outdoor air to the zone exhaust air temperature. This value will be calculated only when cooling is active.</p>
<h4 id="zone-ideal-loads-outdoor-air-latent-cooling-energy-j">Zone Ideal Loads Outdoor Air Latent Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-outdoor-air-latent-cooling-rate-w">Zone Ideal Loads Outdoor Air Latent Cooling Rate [W]</h4>
<p>The latent cooling energy (or rate) required to lower (or raise) the humidity ratio of the outdoor air to the zone exhaust air humidity ratio. This will be calculated only when dehumidification is active.</p>
<h4 id="zone-ideal-loads-outdoor-air-total-cooling-energy-j">Zone Ideal Loads Outdoor Air Total Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-outdoor-air-total-cooling-rate-w">Zone Ideal Loads Outdoor Air Total Cooling Rate [W]</h4>
<p>The total (sensible and latent) cooling energy (or rate) required to lower the temperature and humidity ratio of the outdoor air to the zone exhaust air temperature and humidity ratio. This value will be calculated only when cooling or dehumidification is active.</p>
<h4 id="zone-ideal-loads-heat-recovery-sensible-heating-energy-j">Zone Ideal Loads Heat Recovery Sensible Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-heat-recovery-sensible-heating-rate-w">Zone Ideal Loads Heat Recovery Sensible Heating Rate [W]</h4>
<p>The sensible heating energy (or rate) added to the outdoor air stream from heat recovery.</p>
<h4 id="zone-ideal-loads-heat-recovery-latent-heating-energy-j">Zone Ideal Loads Heat Recovery Latent Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-heat-recovery-latent-heating-rate-w">Zone Ideal Loads Heat Recovery Latent Heating Rate [W]</h4>
<p>The latent heating energy (or rate) added to the outdoor air stream from heat recovery.</p>
<h4 id="zone-ideal-loads-heat-recovery-total-heating-energy-j">Zone Ideal Loads Heat Recovery Total Heating Energy [J]</h4>
<h4 id="zone-ideal-loads-heat-recovery-total-heating-rate-w">Zone Ideal Loads Heat Recovery Total Heating Rate [W]</h4>
<p>The total (sensible and latent) heating energy (or rate) added to the outdoor air stream from heat recovery.</p>
<h4 id="zone-ideal-loads-heat-recovery-sensible-cooling-energy-j">Zone Ideal Loads Heat Recovery Sensible Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-heat-recovery-sensible-cooling-rate-w">Zone Ideal Loads Heat Recovery Sensible Cooling Rate [W]</h4>
<p>The sensible cooling energy (or rate) removed from the outdoor air stream from heat recovery.</p>
<h4 id="zone-ideal-loads-heat-recovery-latent-cooling-energy-j">Zone Ideal Loads Heat Recovery Latent Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-heat-recovery-latent-cooling-rate-w">Zone Ideal Loads Heat Recovery Latent Cooling Rate [W]</h4>
<p>The latent cooling energy (or rate) removed from the outdoor air stream from heat recovery.</p>
<h4 id="zone-ideal-loads-heat-recovery-total-cooling-energy-j">Zone Ideal Loads Heat Recovery Total Cooling Energy [J]</h4>
<h4 id="zone-ideal-loads-heat-recovery-total-cooling-rate-w">Zone Ideal Loads Heat Recovery Total Cooling Rate [W]</h4>
<p>The total (sensible and latent) cooling energy (or rate) removed from the outdoor air stream from heat recovery.</p>
<h4 id="zone-ideal-loads-economizer-active-time-hr">Zone Ideal Loads Economizer Active Time [hr]</h4>
<p>Hours when the Ideal Loads economizer increased the outdoor air flow rate above the minimum.</p>
<h4 id="zone-ideal-loads-heat-recovery-active-time-hr">Zone Ideal Loads Heat Recovery Active Time [hr]</h4>
<p>Hours when the Ideal Loads heat recovery was actively heating or cooling the outdoor air stream.</p>
<h4 id="zone-ideal-loads-hybrid-ventilation-available-status">Zone Ideal Loads Hybrid Ventilation Available Status []</h4>
<p>This is the availability status of the ideal loads object as set by the hybrid ventilation manager. Rules to determine the availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 and 1. These integers represent NoAction (0) and ForceOff (1). When the availability status is ForceOff, the unit is turned off regardless of its availability schedule. The other status flag i.e. NoAction does not control the unit and the controls of the unit turn it back on. Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacfourpipefancoil">ZoneHVAC:FourPipeFanCoil</h3>
<p>What is a fan coil unit? Like many HVAC terms, “fan coil unit” is used rather loosely. Sometimes it is used for terminal units that would be better described as powered induction units. Carrier and others use the term for the room side of refrigerant-based split systems. Here we are modeling in-room forced-convection hydronic units. Typically these units are small (200 – 1200 cfm) and self-contained. They are mostly used in exterior zones, usually in hotels, apartments, or offices. They may be connected to ducted outside air, or have a direct outside air vent, but they do not have outside air economizers. Units with outside air economizers are marketed (in the United States) as unit ventilators. Unit ventilators are typically bigger than fan coils and are widely used in classrooms or other applications where ventilation is a priority. If a zonal unit with an outside economizer is desired, <em>ZoneHVAC:UnitVentilator</em> should be used.</p>
<p>The heating or cooling output of the unit ventilator is controlled by varying the air flow rate, the water flow rate, or both. Air flow rate can be controlled by cycling the fan on/off or with a variable speed fan drive. The most common setup is a two or three speed fan with the speed selected by hand. The fan then cycles on/off to control heating / cooling output. The controls are often a wall mounted thermostat with hand selection of heating/cooling and fan speed (off/low/medium/high). These controls may also be mounted on the unit</p>
<p>Carrier offers a retrofit VSD motor for fan coil units. It claims up to 45% energy savings from such a retrofit, as well as increased comfort and less noise compared to a cycling fan (fan coil fans ar typically noisy and inefficient). Some other manufacturers are also offering units with VSD fans. Variable speed fans appear to offer an easy way to significantly increase the efficiency of what have typically been very inefficient units.</p>
<p>EnergyPlus provides 4 capacity control methods for this unit: 1) multi-speed cycling fan with constant water flow rate; 2) constant speed continuous fan with variable water flow rate; 3) variable-speed fan with constant water flow rate; 4) variable-speed fan with variable water flow rate.</p>
<p>In EnergyPlus the fan coil units are modeled as compound components. That is, they are assembled from other components. Fan coils contain an outdoor air mixer, a fan, a heating coil and a cooling coil. These components are described elsewhere in this document. The fan coil input simply requires the names of these four components, which have to be described elsewhere in the input. The input also requires the name of an availability schedule, maximum airflow rate, outdoor airflow rate, and maximum and minimum hot and cold water volumetric flow rates. The unit is connected to the zone inlet and exhaust nodes and the outdoor air by specifying unit inlet, and outlet air node names and the outdoor air mixer object name. The outdoor air mixer child object provides the outdoor air and relief air nodes names. Note that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node should be the same as a zone inlet node. The fan coil unit is connected to a hot water loop (demand side) through its hot water coil and to a chilled water loop (demand side) through its cooling coil.</p>
<p>Note that the type of fan component associated with the fan coil unit depends on the type of capacity control method chosen. For <em>ConstantFanVariableFlow </em> a <em>Fan:OnOff</em> or <em>Fan:ConstantVolume</em> should be used. For <em>CyclingFan</em>, a <em>Fan:OnOff</em> should be used. And for <em>VariableFanVariableFlow</em> or <em>VariableFanConstantFlow</em> a <em>Fan:VariableVolume</em>  should be chosen.</p>
<p>Fan coil units can be 4-pipe or 2-pipe. For 4-pipe units there are 2 supply pipes and 2 return pipes. For 2-pipe units there is a single supply pipe and a single return pipe and the supply is switched between hot and chilled water depending on the season. We model 4-pipe units, but the 4-pipe model can be used to model 2-pipe  units by using the coil availability schedules to make sure that either hot or chilled water is exclusively available.</p>
<h4 id="field-name_50">Field: Name</h4>
<p>A unique user assigned name for an instance of a Fan Coil unit. Any reference to this Fan Coil unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_16">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the fan coil unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<p><strong><em>Field: Capacity Control  Method</em></strong></p>
<p>This input denotes how the unit’s output is controlled in order to meet zone heating or cooling requirement. The choices are <strong><em>ConstantFanVariableFlow</em></strong>, <strong><em>CyclingFan</em></strong>, <strong><em>VariableFanVariableFlow</em></strong> or <strong><em>VariableFanConstantFlow</em></strong>. For <em>ConstantFanVariableFlow</em>, the fan speed is held constant to produce a fixed air flow rate whenever the unit is scheduled on. The hot water or chilled flow rate is varied so that the unit output matches the zone heating or cooling requirement. For <em>CyclingFan</em>, the fan speed is chosen so that the unit capacity is greater than or equal to the heating / cooling load and the fan is cycled to match unit output with the load. For <em>VariableFanVariableFlow</em>  both air and water flow rates are varied to match the load. For <em>VariableFanConstantFlow,</em> the water flow rate is at full flow and the fan speed varies to meet the load.</p>
<h4 id="field-maximum-supply-air-flow-rate">Field: Maximum Supply Air Flow Rate</h4>
<p>The maximum volumetric airflow rate (m<sup>3</sup>/sec) through the fan coil unit. This is also the design, rated airflow rate of the unit.</p>
<h4 id="field-low-speed-supply-air-flow-ratio">Field: Low Speed Supply Air Flow Ratio</h4>
<p>This numerical field specifies the ratio of the low speed flow rate to the maximum supply air flow rate. Its value should be less than <em>Medium Speed Supply Air Flow Ratio.</em> If left blank, the default value is 0.33. Leave it blank if the capacity control method selected is not <em>CyclingFan</em>.</p>
<h4 id="field-medium-speed-supply-air-flow-ratio">Field: Medium Speed Supply Air  Flow Ratio</h4>
<p>This numerical field specifies the ratio of the medium speed flow rate to the maximum supply air flow rate. Its value should be greater than the <em>Low Speed Supply Air Flow Ratio</em> but less than 1.If left blank, the default value is 0.66.Leave it blank if the capacity control method selected is not <em>CyclingFan</em>.</p>
<h4 id="field-maximum-outdoor-air-flow-rate">Field: Maximum Outdoor Air Flow Rate</h4>
<p>If the fan coil unit uses outdoor air, this field specifies the outdoor air volumetric flow rate (m<sup>3</sup>/sec). This flow rate should be less than or equal to the maximum airflow rate. A value of zero specifies no outdoor air.</p>
<h4 id="field-outdoor-air-schedule-name">Field: Outdoor Air Schedule Name</h4>
<h4 id="the-name-of-a-schedule-whose-values-00-to-10-are-used-as-multipliers-to-alter-the-outdoor-air-flow-rate-if-this-field-is-left-blank-the-values-will-default-to-10">The name of a schedule whose values (0.0 to 1.0) are used as multipliers to alter the outdoor air flow rate. If this field is left blank, the values will default to 1.0.</h4>
<h4 id="field-air-inlet-node-name_6">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the fan coil unit draws its indoor air. This should be one of zone exhaust nodes for the zone which the fan coil unit is serving.</p>
<h4 id="field-air-outlet-node-name_10">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the fan coil unit sends its outlet air. This should be one of the inlet air nodes of the zone which is being served.</p>
<h4 id="field-outdoor-air-mixer-object-type">Field: Outdoor Air Mixer Object Type</h4>
<p>This field specifies the type of outdoor air mixer used by this fan coil unit. The outdoor air mixer component is part of the fan coil compound object. The only available outdoor air mixer type is:</p>
<p>OutdoorAir:Mixer</p>
<h4 id="field-outdoor-air-mixer-name">Field: Outdoor Air Mixer Name</h4>
<p>The name of an outdoor air mixer component (object: OutdoorAir:Mixer) which composes part of the fan coil unit. Note that the return air node of the outdoor air mixer should be the same node as the air inlet node of the fan coil unit. In addition, the outdoor air mixer’s mixed air node should be the same as the inlet air node of the fan coil unit’s fan.</p>
<h4 id="field-supply-air-fan-object-type">Field: Supply Air Fan Object Type</h4>
<p>This field specifies the type of supply air fan object used by this fan coil. The supply air fan is part of the fan coil compound object. The only valid supply air fan types are:</p>
<p>Fan:OnOff</p>
<p>Fan:ConstantVolume</p>
<p>Fan:VariableVolume</p>
<h4 id="field-supply-air-fan-name">Field: Supply Air Fan Name</h4>
<p>The name of a fan component that composes part of the fan coil unit. Note that the fan’s maximum flow rate should be the same as the maximum airflow rate of the fan coil unit and the type of fan object should correspond to the capacity control method. Namely, for <em>ConstantFanVariableFlow </em> a <em>Fan:OnOff</em> or <em>Fan:ConstantVolume</em> should be used. For <em>CyclingFan</em>, a <em>Fan:OnOff</em> should be used. And for <em>VariableFanVariableFlow</em> or <em>VariableFanConstantFlow</em> a <em>Fan:VariableVolume</em>  should be chosen. The fan’s inlet node should be the same as the outdoor air mixer’s mixed air node.</p>
<p>The fan’s outlet node should be the same as the cooling coil’s air inlet node.</p>
<h4 id="field-cooling-coil-object-type_1">Field: Cooling Coil Object Type</h4>
<p>This field specifies the type of chilled water cooling coil to be modeled for this fan coil unit. Only the following coil types can be used:</p>
<p>Coil:Cooling:Water</p>
<p>Coil:Cooling:Water:DetailedGeometry</p>
<p>CoilSystem:Cooling:Water:HeatExchangerAssisted</p>
<p>The input requirements for these chilled water coil objects are described elsewhere in this document.</p>
<h4 id="field-cooling-coil-name_1">Field: Cooling Coil Name</h4>
<p>The name of the cooling coil component that composes part of the fan coil unit. The cooling coil air inlet node should be the same as the fan outlet node. The cooling coil air outlet node should be the same as the heating coil air inlet node.</p>
<p>Only the following coil types can be used:</p>
<p>Coil:Cooling:Water</p>
<p>Coil:Cooling:Water:DetailedGeometry</p>
<p>CoilSystem:Cooling:Water:HeatExchangerAssisted</p>
<h4 id="field-maximum-cold-water-flow-rate_1">Field: Maximum Cold Water Flow Rate</h4>
<p>The maximum cold water volumetric flow rate (m<sup>3</sup>/sec) through the fan coil unit’s cooling coil.</p>
<h4 id="field-minimum-cold-water-flow-rate_1">Field: Minimum Cold Water Flow Rate</h4>
<p>The minimum cold water volumetric flow rate (m<sup>3</sup>/sec) through the fan coil unit’s cooling coil.</p>
<h4 id="field-cooling-convergence-tolerance_1">Field: Cooling Convergence Tolerance</h4>
<p>The convergence tolerance for the control of the unit cooling output. The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The cooling convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{fancoil,out}} - {Q_{zoneload}}} \right|}}{{{Q_{zoneload}}}} \le CoolingConvergenceTolerance\]</div>

<h4 id="field-heating-coil-object-type_2">Field: Heating Coil Object Type</h4>
<p>This field is the type of coil that is used for heating in the fan coil system. It is used in conjunction with the heating coil name (see next field) to specify the heating coil present within the system. The only allowable heating coil type is:</p>
<p>Coil:Heating:Water</p>
<h4 id="field-heating-coil-name_2">Field: Heating Coil Name</h4>
<p>The name of the heating coil component that composes part of the fan coil unit. The heating coil air inlet node should be the same as the cooling coil outlet node. The heating coil air outlet node should be the same as the fan coil air outlet node.</p>
<p>Only the following coil type can be used:</p>
<p>Coil:Heating:Water</p>
<h4 id="field-maximum-hot-water-flow-rate_1">Field: Maximum Hot Water Flow Rate</h4>
<p>The maximum hot water volumetric flow rate (m<sup>3</sup>/sec) through the fan coil unit’s heating coil.</p>
<h4 id="field-minimum-hot-water-flow-rate_1">Field: Minimum Hot Water Flow Rate</h4>
<p>The minimum hot water volumetric flow rate (m<sup>3</sup>/sec) through the fan coil unit’s heating coil.</p>
<h4 id="field-heating-convergence-tolerance_1">Field: Heating Convergence Tolerance</h4>
<p>The convergence tolerance for the control of the unit heating output. The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The heating convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{fancoil,out}} - {Q_{zoneload}}} \right|}}{{{Q_{zoneload}}}} \le HeatingConvergenceTolerance\]</div>

<h4 id="field-availability-manager-list-name_2">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this object’s fan. If the fan coil is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_1">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Maximum Air Flow Rate in this Four Pipe FanCoil zone HVAC object. The scaled Maximum Air Flow Rate in turn is used to size cooling and heating capacity of the unit.</p>
<p>An example input for a fan coil unit, including its constituent components, is shown below.</p>
<p>ZoneHVAC:FourPipeFanCoil,</p>
<p>Zone1FanCoil,            !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>ConstantFanVariableFlow, !- Capacity Control Method</p>
<p>autosize,                !- Maximum Supply Air Flow Rate {m3/s}</p>
<p>,                        !- Low Speed Supply Air Flow Ratio</p>
<p>,                        !- Medium Speed Supply Air Flow Ratio</p>
<p>autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>OUTAIRFANCOILSCHEDULE,   !- Outdoor Air Schedule Name</p>
<p>Zone1FanCoilAirInletNode,!- Air Inlet Node Name</p>
<p>Zone1FanCoilAirOutletNode,  !- Air Outlet Node Name</p>
<p>OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type</p>
<p>Zone1FanCoilOAMixer,     !- Outdoor Air Mixer Name</p>
<p>Fan:ConstantVolume,      !- Supply Air Fan Object Type</p>
<p>Zone1FanCoilFan,         !- Supply Air Fan Name</p>
<p>Coil:Cooling:Water,      !- Cooling Coil Object Type</p>
<p>Zone1FanCoilCoolingCoil, !- Cooling Coil Name</p>
<p>autosize,                !- Maximum Cold Water Flow Rate {m3/s}</p>
<p>0.0,                     !- Minimum Cold Water Flow Rate {m3/s}</p>
<p>0.001,                   !- Cooling Convergence Tolerance</p>
<p>Coil:Heating:Water,      !- Heating Coil Object Type</p>
<p>Zone1FanCoilHeatingCoil, !- Heating Coil Name</p>
<p>autosize,                !- Maximum Hot Water Flow Rate {m3/s}</p>
<p>0.0,                     !- Minimum Hot Water Flow Rate {m3/s}</p>
<p>0.001;                   !- Heating Convergence Tolerance</p>
<p>OutdoorAir:Mixer,</p>
<p>Zone1FanCoilOAMixer, ! name</p>
<p>Zone1FanCoilOAMixerOutletNode, !Mixed Air Node Name</p>
<p>Zone1FanCoilOAInNode, !Outdoor Air Stream Node Name</p>
<p>Zone1FanCoilExhNode, !Relief Air Stream Node Name</p>
<p>Zone1FanCoilAirInletNode; !Return Air Stream Node Name</p>
<p>Fan:OnOff,</p>
<p>Zone1FanCoilFan,         !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.5,                     !- Fan Total Efficiency</p>
<p>75.0,                    !- Pressure Rise {Pa}</p>
<p>autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>Zone1FanCoilOAMixerOutletNode,  !- Air Inlet Node Name</p>
<p>Zone1FanCoilFanOutletNode,  !-Air Outlet Node Name</p>
<p>FanPowerRatioCurve,      !- Fan Power Ratio Function of Speed Ratio Curve Name</p>
<p>FanEffRatioCurve;        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name</p>
<p>Coil:Cooling:Water,</p>
<p>Zone1FanCoilCoolingCoil, !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- Design Water Flow Rate {m3/s}</p>
<p>autosize,                !- Design Air Flow Rate {m3/s}</p>
<p>autosize,                !- Design Inlet Water Temperature {C}</p>
<p>autosize,                !- Design Inlet Air Temperature {C}</p>
<p>autosize,                !- Design Outlet Air Temperature {C}</p>
<p>autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}</p>
<p>autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}</p>
<p>Zone1FanCoilChWInletNode,!- Water Inlet Node Name</p>
<p>Zone1FanCoilChWOutletNode,  !- Water Outlet Node Name</p>
<p>Zone1FanCoilFanOutletNode,  !- Air Inlet Node Name</p>
<p>Zone1FanCoilCCOutletNode,!-Air Outlet Node Name</p>
<p>SimpleAnalysis,          !- Type of Analysis</p>
<p>CrossFlow;               !- Heat Exchanger Configuration</p>
<p>Coil:Heating:Water,</p>
<p>Zone1FanCoilHeatingCoil, !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- U-Factor Times Area Value {W/K}</p>
<p>autosize,                !- Maximum Water Flow Rate {m3/s}</p>
<p>Zone1FanCoilHWInletNode, !- Water Inlet Node Name</p>
<p>Zone1FanCoilHWOutletNode,!- Water Outlet Node Name</p>
<p>Zone1FanCoilCCOutletNode,!- Air Inlet Node Name</p>
<p>Zone1FanCoilAirOutletNode,  !-Air Outlet Node Name</p>
<p>UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method</p>
<p>autosize,                !- Nominal Capacity {W}</p>
<p>82.2,                    !- Design Inlet Water Temperature {C}</p>
<p>16.6,                    !- Design Inlet Air Temperature {C}</p>
<p>71.1,                    !- Design Outlet Water Temperature {C}</p>
<p>32.2;                    !- Design Outlet Air Temperature {C}</p>
<p>Curve:Exponent,</p>
<p>FanPowerRatioCurve,      !- Name</p>
<p>0.0,                     !- Coefficient1 Constant</p>
<p>1.0,                     !- Coefficient2 Constant</p>
<p>3.0,                     !- Coefficient3 Constant</p>
<p>0.0,                     !- Minimum Value of x</p>
<p>1.5,                     !- Maximum Value of x</p>
<p>0.01,                    !- Minimum Curve Output</p>
<p>1.5;                     !- Maximum Curve Output</p>
<p>Curve:Cubic,</p>
<p>FanEffRatioCurve,        !- Name</p>
<p>0.33856828,              !- Coefficient1 Constant</p>
<p>1.72644131,              !- Coefficient2 x</p>
<p>-1.49280132,             !- Coefficient3 x**2</p>
<p>0.42776208,              !- Coefficient4 x**3</p>
<p>0.5,                     !- Minimum Value of x</p>
<p>1.5,                     !- Maximum Value of x</p>
<p>0.3,                     !- Minimum Curve Output</p>
<p>1.0;                     !- Maximum Curve Output</p>
<h3 id="fan-coil-outputs">Fan Coil Outputs</h3>
<p>HVAC,Average,Fan Coil Heating Rate [W]</p>
<p>HVAC,Sum,Fan Coil Heating Energy [J]</p>
<p>HVAC,Average,Fan Coil Total Cooling Rate [W]</p>
<p>HVAC,Sum,Fan Coil Total Cooling Energy [J]</p>
<p>HVAC,Average,Fan Coil Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Fan Coil Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Fan Coil Fan Electric Power[W]</p>
<p>HVAC,Sum,Fan Coil Fan Electric Energy [J]</p>
<p>HVAC,Average,Fan Coil Runtime Fraction []</p>
<p>HVAC,Average, Fan Coil Fan Speed Level []</p>
<p>HVAC,Average,Fan Coil Part Load Ratio []</p>
<p>HVAC,Average,Fan Coil Availability Status []</p>
<h4 id="fan-coil-heating-rate-w">Fan Coil Heating Rate [W]</h4>
<p>This field reports the dry air heating addition rate of the fan coil unit to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the unit.</p>
<h4 id="fan-coil-heating-energy-j">Fan Coil Heating Energy [J]</h4>
<p>This field is the dry air heat addition of the fan coil unit to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the unit, and the timestep.</p>
<h4 id="fan-coil-total-cooling-rate-w">Fan Coil Total Cooling Rate [W]</h4>
<p>This field is the total (sensible and latent) heat extraction rate of the fan coil unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the unit.</p>
<h4 id="fan-coil-total-cooling-energy-j">Fan Coil Total Cooling Energy [J]</h4>
<p>This field is the total (sensible and latent)  heat extraction of the fan coil unit from the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the unit, and the timestep.</p>
<h4 id="fan-coil-sensible-cooling-rate-w">Fan Coil Sensible Cooling Rate [W]</h4>
<p>This field reports the dry air sensible heat extraction rate of the fan coil unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the unit.</p>
<h4 id="fan-coil-sensible-cooling-energy-j">Fan Coil Sensible Cooling Energy [J]</h4>
<p>This field is the dry air sensible heat extraction of the fan coil unit from the zone it is serving in Joules over the timestep being reported. This is determined by the outlet and zone conditions, the mass flow rate through the unit, and the timestep.</p>
<h4 id="fan-coil-fan-electric-power-w">Fan Coil Fan Electric Power [W]</h4>
<p>This field reports the electricity consumption rate of the fan coil unit in Watts.</p>
<h4 id="fan-coil-fan-electric-energy-j">Fan Coil Fan Electric Energy [J]</h4>
<p>This field is the electricity consumption of the fan coil unit in Joules over the timestep being reported.</p>
<h4 id="fan-coil-runtime-fraction">Fan Coil Runtime Fraction[]</h4>
<p>This field is the fraction of the system timestep the fan coil unit is running for the <em>CyclingFan</em> capacity control method.  This variable is defined only for the <em>CyclingFan</em> capacity control method.</p>
<h4 id="fan-coil-fan-speed-level">Fan Coil Fan Speed Level []</h4>
<p>This field is indicates the speed chosen for the fan in the <em>CyclingFan</em> capacity control method.  A value of '0' means that the unit is off, '1' the fan is running at its low speed, '2' medium speed, and '3' high speed (maximum). This variable is defined only for the <em>CyclingFan</em> capacity control method.</p>
<h4 id="fan-coil-part-load-ratio">Fan Coil Part Load Ratio []</h4>
<p>When the capacity control method is <em>VariableFanVariableFlow</em> or <em>VariableFanConstantFlow,</em> this output variable reports the unit part load ratio (ratio of unit heating / cooling output to the maximum heating / cooling output). This variable is defined only for <em>VariableFanVariableFlow</em> or <em>VariableFanConstantFlow</em> capacity control methods.</p>
<h4 id="fan-coil-availability-status">Fan Coil Availability Status []</h4>
<p>This is the availability status of the fan coil unit fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the fan coil unit  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacunitventilator">ZoneHVAC:UnitVentilator</h3>
<p>Unit ventilators are zone equipment units which are assembled from other components. They contain a built-in outdoor air mixer, a fan, a heating coil, and a cooling coil. These components are described elsewhere in this document, except the built-in outdoor air mixer which is contained within the unit ventilator statement. The unit ventilator input simply requires the names of these other three components, which have to be described elsewhere in the input. The input also requires the name of an availability schedule, maximum airflow rate, outdoor air control information (control type and schedules), an outdoor airflow rate, and maximum and minimum hot and cold water mass flow rates. The unit is connected to the zone inlet and exhaust nodes and the outdoor air by specifying unit inlet, outlet, outdoor air and exhaust (relief) air node names. Note that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node should be the same as a zone inlet node. In general, the unit ventilator input is very similar to the fan coil unit input, and the unit is connected to a hot water loop (demand side) through its hot water coil and to a chilled water loop (demand side) through its cooling coil.</p>
<p>The main difference between the fan coil and unit ventilator input is that the unit ventilator has a built-in outdoor air mixer with its own specialized controls. The outdoor air control type can be selected from one of the following options: “variable percent”, “fixed temperature” or “fixed amount”. In fixed temperature control, the amount of outdoor air is varied between the minimum outdoor air fraction (specified by a schedule) and 100% outdoor air to obtain a mixed air temperature as close as possible to the temperature schedule defined in the input. Variable percent control will also vary the amount of outdoor air between the minimum and maximum fractions (both specified in input by the user) to meet the load without the use of a coil if possible. In fixed amount control, the outdoor air flow rate is fixed to the specified value by the user. In this control strategy, the maximum outdoor air flow rate and schedule are automatically set to be equal to the minimum outdoor air flow rate and schedule. These control types are based on the 2004 ASHRAE Systems and Equipment Handbook (pp. 31.1-31.3) description of unit ventilator systems.</p>
<p>The unit is controlled to meet the zone (remaining) heating or cooling demand. If there is a heating demand, the cooling coil is off and the hot water flow through the heating coil is throttled to meet the demand. The hot water control node must be specified (same as the hot water coil inlet node). If there is a cooling demand from the zone, the hot water coil is off and the chilled water flow through the cooling coil is throttled to meet the load. The cooling coil control node must be specified (same as the cooling coil inlet node). Finally both heating and cooling require a convergence tolerance, which is the tolerance denoting how closely the fan coil unit will meet the heating or cooling load. The tolerance is always relative to the zone load.</p>
<p>Overall, control of the unit must consider the outdoor air. Here is a more detailed description of the overall unit control:</p>
<p><strong>Off:</strong> Unit is schedule off or there is no load on it. All flow rates are set to zero and the temperatures are set to zone conditions (except for the outdoor air inlet). Outdoor air requirements will not override this condition.</p>
<p><strong>Heating/No Coil/VariablePercent:</strong> The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and variable percent outdoor air control type has been specified. In this case, the variable percent outdoor air controls what happens with the outdoor air. If the outside temperature is greater than the return temperature, then the outdoor air is set to the maximum as defined by the user input. If the outdoor air temperature is less than the return temperature from the zone, then the outdoor air is set to the minimum outdoor air flow rate as defined by the user. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.</p>
<p><strong>Heating/No Coil/FixedTemperature:</strong> The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate.</p>
<p><strong>Heating/No Coil/FixedAmount:</strong> The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.</p>
<p><strong>Heating /With Coil/VariablePercent:</strong> The unit is on, there is a heating load, and variable percent control is specified. The outdoor air fraction is set to the minimum outdoor air fraction (schedule based), and the heating coil is activated. The heating coil attempts to meet the remaining load on the zone being served by the unit ventilator.</p>
<p><strong>Heating /With Coil/FixedAmount:</strong> The unit is on, there is a heating load, a heating coil is present and is scheduled on, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. The heating coil then attempts to meet any remaining zone heating load.</p>
<p><strong>Cooling/No Coil/VariablePercent:</strong> The unit is on, there is a cooling load, no coil is present or it has been scheduled off, and variable percent outdoor air control type has been specified. In this case, the variable percent outdoor air controls what happens with the outdoor air. If the outside temperature is greater than the return temperature, then the outdoor air is set to the minimum as defined by the user input. If the outdoor air temperature is less than the return temperature from the zone, then the outdoor air is set to the maximum outdoor air flow rate as defined by the user. This may be somewhat simplistic in that it could result in overcooling of the space. However, since a temperature goal was not established, this is the best that can be done by the simulation. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.</p>
<p><strong>Cooling/No Coil/FixedTemperature:</strong> The unit is on, there is a cooling load, no cooling coil is present or it has been scheduled off, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate in the same fashion as the variable percent outdoor air control.</p>
<p><strong>Cooling/No Coil/FixedAmount:</strong> The unit is on, there is a cooling load, no cooling coil is present or it has been scheduled off, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outside air controls.</p>
<p><strong>Cooling/With Coil/VariablePercent:</strong> The unit is on, there is a cooling load, a coil is present and is scheduled on, and variable percent outdoor air control type has been specified. In this case, the percentage of outdoor air is set to the minimum flow outdoor air flow rate. The coil then attempts to meet any remaining zone load.</p>
<p><strong>Cooling/With Coil/FixedTemperature:</strong> The unit is on, there is a cooling load, a cooling coil is present and is scheduled on, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate in the same fashion as the fixed temperature outdoor air control for the “no coil” conditions. The cooling coil then attempts to meet any remaining zone load.</p>
<p><strong>Cooling/With Coil/FixedAmount:</strong> The unit is on, there is a cooling load, a cooling coil is present and is scheduled on, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. The cooling coil then attempts to meet any remaining zone cooling load.</p>
<p>Note: the unit ventilator controls are strictly temperature based and do not factor humidity into the equation (not an enthalpy economy cycle but rather a simple return air economy cycle). In addition, temperature predictions are not strict energy balances here in the control routine though in the mixing routine an energy balance is preserved.</p>
<h4 id="field-name_51">Field: Name</h4>
<p>This field is simply the identifying name that distinguishes one particular unit ventilator from another in the input data file. Like all other names in EnergyPlus, it is assumed that this is a unique character string and that no other unit ventilators use this same name.</p>
<h4 id="field-availability-schedule-name_17">Field: Availability Schedule Name</h4>
<p>This field is a schedule name (ref: Schedule) that determines whether the unit ventilator is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-supply-air-flow-rate_1">Field: Maximum Supply Air Flow Rate</h4>
<p>This field allows the user to enter the maximum volumetric flow rate of air through the unit ventilator system in m<sup>3</sup>/sec. This parameter should be some real number greater than zero.</p>
<h4 id="field-outdoor-air-control-type">Field: Outdoor Air Control Type</h4>
<p>This field allows the user to control how outdoor air is used in the unit ventilator system. The unit ventilator system described by this syntax has its own outdoor air handler. The three options for outdoor air control are “<strong>VariablePercent</strong>”, “<strong>FixedTemperature</strong>” and “<strong>FixedAmount</strong>”. Those keys are the only allowed choices for this parameter. In general, the variable percent control will attempt to vary the amount of outdoor air between some minimum and maximum schedules of fractions (see next two fields) to best meet the current heating or cooling load. The fixed temperature control will vary the amount of outdoor air between the minimum schedule (fraction of maximum, see next field) and 100% available outdoor air to come as close as possible to a desired mixed air temperature (see 2 fields down) that can be scheduled. The fixed amount control will fix the outdoor air flow rate as minimum outdoor air flow rate and schedule specified by the user and automatically set the maximum and minimum outside flow rate to be equal by ignoring the maximum outdoor air flow rate. More information on the controls and operation of the unit ventilator are given in the introductory section above. For cycling fan operating mode, the outdoor air mass rate is capped by the actual supply air flow rate if the former is greater than the latter; otherwise, uses the amount calculated by the outdoor air control.</p>
<h4 id="field-minimum-outdoor-air-flow-rate">Field: Minimum Outdoor Air Flow Rate</h4>
<p>This field allows the user to enter the minimum volumetric flow rate of outdoor air (in m<sup>3</sup>/sec) that will be brought in to the unit ventilator. The actual minimum outdoor air flow rate will be this number multiplied by the schedule value from the minimum outdoor air schedule. If “<strong>FixedAmount</strong>” type is selected as the outdoor air control strategy, the outdoor air flow rate will be fixed as this field and the unit ventilator will automatically set the maximum and minimum outside flow rate to be equal by ignoring the maximum outdoor air flow rate.</p>
<h4 id="field-minimum-outdoor-air-schedule-name">Field: Minimum Outdoor Air Schedule Name</h4>
<p>This field contains a schedule name (ref: Schedule) that should contain values for the minimum outdoor air used by the unit ventilator system for IAQ or other reasons. Note that if the unit ventilator is scheduled off or if there is no load sensed in the zone that the system will not operate even to achieve the minimum air fraction. However, if the system is operating, it will always bring in this fraction of the minimum air flow rate (see minimum air flow rate field above). If “FixedAmount” type is selected as the outdoor air control strategy, the actual outdoor air flow rate will be this number multiplied by the minimum outdoor air flow rate in the field above. The unit ventilator will automatically set the maximum and minimum outdoor air schedule to be equal by ignoring the maximum outdoor air schedule.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_1">Field: Maximum Outdoor Air Flow Rate</h4>
<p>This field allows the user to enter the maximum volumetric flow rate of outdoor air that can be brought into the unit ventilator system in m<sup>3</sup>/sec. This parameter should be some real number greater than zero. Note that the value for this parameter may be less than the maximum air flow rate of the unit ventilator and this may affect the maximum fraction of outdoor air within the control strategy defined above. This parameter is an absolute maximum and will supercede any scheduled fraction of the unit ventilator maximum airflow rate. If “FixedAmount” type is selected as the outdoor air control strategy, this field will be ignored and be automatically set to be equal to the minimum outdoor air flow rate specified in the field above.</p>
<h4 id="field-maximum-outdoor-air-fraction-or-temperature-schedule-name">Field: Maximum Outdoor Air Fraction or Temperature Schedule Name</h4>
<p>This field can have one of two meanings depending the type of control selected in the outdoor air control type parameter above. If “VariablePercent” or “FixedAmount” was selected, then this field is a schedule name (ref: Schedule) corresponding to a maximum air fraction schedule. Furthermore, if “FixedAmount” type is selected as the outdoor air control strategy, this field will be ignored and be automatically set to be equal to the minimum outdoor air fraction specified in the field below. Note that this is a fraction of the maximum airflow rate field (see parameter above) for the unit ventilator. If “FixedTemperature” control was selected, then this field is still a schedule name (ref: Schedule), but it corresponds to a schedule of mixed air temperatures that the outdoor air control will try to attain.</p>
<h4 id="field-air-inlet-node-name_7">Field: Air Inlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the inlet (air side) to the unit ventilator. In EnergyPlus, nodes represent points between components or at various points in the loops. In a unit ventilator, the air inlet node to the system will typically be the same node as a zone outlet node. While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-air-outlet-node-name_11">Field: Air Outlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the outlet (air side) to the unit ventilator. In EnergyPlus, nodes represent points between components or at various points in the loops. In a unit ventilator, the air outlet node from the system will typically be the same node as a zone inlet node. While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-outdoor-air-node-name">Field: Outdoor Air Node Name</h4>
<p>This field is a node name used to identify the node associated with fresh air brought into the unit ventilator from the outdoor environment. You should also have defined an OutdoorAir:Node object with the same name and assign it an optional height (above ground).</p>
<h4 id="field-exhaust-air-node-name">Field: Exhaust Air Node Name</h4>
<p>This field is a node name used to identify the node associated with air exhausted out of the unit ventilator to the outdoor environment. While from a simulation standpoint this name is arbitrary and not a “necessity”, assigning a name to this node allows the user to receive output on conditions at this node to verify the correct operation of the unit ventilator.</p>
<h4 id="field-mixed-air-node-name_1">Field: Mixed Air Node Name</h4>
<p>This field is a node name used to identify the node associated with the “mixed” air of the unit ventilator. These conditions are post-“mixing box” since they are the conditions of the fraction of return air combined with the outdoor air. Since this is a simple system, this can also be viewed as the conditions of the air being sent to the coils. While from a simulation standpoint this name is arbitrary and not a “necessity”, assigning a name to this node allows the user to receive output on conditions at this node to verify the correct operation of the unit ventilator.</p>
<h4 id="field-supply-air-fan-object-type_1">Field: Supply Air Fan Object Type</h4>
<p>This field specifies the type of supply air fan used by this unit ventilator. The supply air fan is part of the unit ventilator compound object. The only valid supply air fan types are:</p>
<p>Fan:OnOff</p>
<p>Fan:ConstantVolume</p>
<p>Fan:VariableVolume</p>
<h4 id="field-supply-air-fan-name_1">Field: Supply Air Fan Name</h4>
<p>This field is the name of a fan (ref: Fan:OnOff, Fan:ConstantVolume, Fan: VariableVolume) that is part of the unit ventilator system. This name links the unit ventilator to particular fan data entered elsewhere in the input data file. A fan name is required since it is the prime mover of air in the unit ventilator system.</p>
<h4 id="field-coil-option">Field: Coil Option</h4>
<p>This field allows the user to specify the coil operating options as one of the following options: <strong>None</strong>, <strong>Heating</strong>, <strong>Cooling</strong> or <strong>HeatingAndCooling</strong>. If <strong>None</strong> is selected, the unit ventilator does not have any coils, and any other input will be ignored. If either <strong>Heating</strong> or <strong>Cooling</strong> is selected, only a heating or cooling coil, respectively, is present. Thus, only four more inputs will be expected. If <strong>HeatingAndCooling</strong> is selected, both heating and cooling coil input must be entered, and the unit ventilator will have both a heating and a cooling coil.</p>
<h4 id="field-heating-coil-object-type_3">Field: Heating Coil Object Type</h4>
<p>This field is the type of coil that is used for heating in the unit ventilator system. It is used in conjunction with the heating coil name (see next field) to specify the heating coil present within the system. Allowable heating coil types are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name_3">Field: Heating Coil Name</h4>
<p>This field is the name of the heating coil that is part of the unit ventilator system. It is assumed that there is always some sort of heating coil associated with a unit ventilator system. This name links the unit ventilator to particular heating coil data entered elsewhere in the input data file.</p>
<h4 id="field-heating-convergence-tolerance_2">Field: Heating Convergence Tolerance</h4>
<p>The control tolerance for the unit heating output. This field allows the user some control over how closely the heating coil will control the air side conditions. The relative size of this parameter relates directly to the closeness of the control. A very small value in this field will result in tight control and will probably result in larger numbers of iterations. A large value in this field will result in looser controls and could result in unsatisfactory fluctuations in supply conditions (that could in turn result in excessive iterations). Initial experience with this parameter lends to the recommendation of using 0.001 as a starting point. This field is ignored for gas and electric heating coils.</p>
<p>The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The heating convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{UnitVentilator,Out}} - {Q_{ZoneLoad}}} \right|}}{{{Q_{ZoneLoad}}}} \le HeatingConvergenceTolerance\]</div>

<h4 id="field-cooling-coil-object-type_2">Field: Cooling Coil Object Type</h4>
<p>This field is the type of coil that is used for cooling in the unit ventilator system. It is used in conjunction with the cooling coil name (see next field) to specify the cooling coil present within the system.</p>
<p>Only the following coil types can be used:</p>
<p>Coil:Cooling:Water</p>
<p>Coil:Cooling:Water:DetailedGeometry</p>
<p>CoilSystem:Cooling:Water:HeatExchangerAssisted</p>
<h4 id="field-cooling-coil-name_2">Field: Cooling Coil Name</h4>
<p>This field is the name of the cooling coil that is part of the unit ventilator system. This name links the unit ventilator to particular cooling coil data entered elsewhere in the input data file. Note that a cooling coil is not a required part of a unit ventilator system. If no cooling coil is present, the previous field may be followed by a semi-colon and the remaining parameters in this statement may be ignored.</p>
<h4 id="field-cooling-convergence-tolerance_2">Field: Cooling Convergence Tolerance</h4>
<p>The convergence tolerance for the unit cooling output. This field allows the user some control over how closely the cooling coil will control the air side conditions. The relative size of this parameter relates directly to the closeness of the control. A very small value in this field will result in tight control and will probably result in larger numbers of iterations. A large value in this field will result in looser controls and could result in unsatisfactory fluctuations in supply conditions (that could in turn result in excessive iterations). Initial experience with this parameter lends to the recommendation of using 0.001 as a starting point.</p>
<p>The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The cooling convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{UnitVentilator,Out}} - {Q_{ZoneLoad}}} \right|}}{{{Q_{ZoneLoad}}}} \le CoolingConvergenceTolerance\]</div>

<h4 id="field-availability-manager-list-name_3">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this unit ventilator object’s fan. If the unit ventilator is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this unit ventilator object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_2">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Maximum Air Flow Rate in this Unit Ventilator zone HVAC object. The scaled Maximum Air Flow Rate in turn is used to size cooling and heating capacity of the unit.</p>
<p>An example input for a unit ventilator, including its constituent components, is shown below.</p>
<p>ZoneHVAC:UnitVentilator,</p>
<p>Zone1UnitVent,           !- Name</p>
<p>UnitVentAvailability,    !- Availability Schedule Name</p>
<p>0.84,                    !- Maximum Supply Air Flow Rate {m3/s}</p>
<p>VariablePercent,         !- Outdoor Air Control Type</p>
<p>0.168,                   !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>UnitVentMinOA,           !- Minimum Outdoor Air Schedule Name</p>
<p>0.84,                    !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>UnitVentMaxOA,           !- Maximum Outdoor Air Fraction or Temperature Schedule Name</p>
<p>Zone1UnitVentAirInletNode,  !- Air Inlet Node Name</p>
<p>Zone1UnitVentAirOutletNode,  !- Air Outlet Node Name</p>
<p>Zone1UnitVentOAInNode,   !- Outdoor Air Node Name</p>
<p>Zone1UnitVentExhNode,    !- Exhaust Air Node Name</p>
<p>Zone1UnitVentOAMixerOutletNode,  !- Mixed Air Node Name</p>
<p>Fan: ConstantVolume,     !- Supply Air Fan Object Type</p>
<p>Zone1UnitVentFan,        !- Fan Name</p>
<p>HeatingAndCooling,       !- Coil Option</p>
<p>Coil:Heating:Water,      !- Heating Coil Object Type</p>
<p>Zone1UnitVentHeatingCoil,!- Heating Coil Name</p>
<p>0.001,                   !- Heating Convergence Tolerance</p>
<p>Coil:Cooling:Water,      !- Cooling Coil Object Type</p>
<p>Zone1UnitVentCoolingCoil,!- Cooling Coil Name</p>
<p>0.001;                   !- Cooling Convergence Tolerance</p>
<p>OutdoorAir:Node,</p>
<p>Zone1UnitVentOAInNode,   !- Name</p>
<p>-1.0;                    !- Height Above Ground {m}</p>
<p>Fan:ConstantVolume,</p>
<p>Zone1UnitVentFan,        !- Name</p>
<p>UnitVentAvailability,    !- Availability Schedule Name</p>
<p>0.5,                     !- Fan Total Efficiency</p>
<p>75.0,                    !- Pressure Rise {Pa}</p>
<p>0.84,                    !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>Zone1UnitVentOAMixerOutletNode,  !- Fan Inlet Node Name</p>
<p>Zone1UnitVentFanOutletNode;  !- Fan Outlet Node Name</p>
<p>Coil:Cooling:Water,</p>
<p>Zone1UnitVentCoolingCoil,!- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.0010,                  !- Design Water Flow Rate {m3/s}</p>
<p>0.84,                    !- Design Air Flow Rate {m3/s}</p>
<p>6.67,                    !- Design Inlet Water Temperature {C}</p>
<p>30,                      !- Design Inlet Air Temperature {C}</p>
<p>12,                      !- Design Outlet Air Temperature {C}</p>
<p>0.013,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}</p>
<p>0.008,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}</p>
<p>Zone1UnitVentChWInletNode,  !- Water Inlet Node Name</p>
<p>Zone1UnitVentChWOutletNode,  !- Water Outlet Node Name</p>
<p>Zone1UnitVentFanOutletNode,  !- Air Inlet Node Name</p>
<p>Zone1UnitVentCCOutletNode,  !- Air Outlet Node Name</p>
<p>SimpleAnalysis,          !- Type of Analysis</p>
<p>CrossFlow;               !- Heat Exchanger Configuration</p>
<p>Coil:Heating:Water,</p>
<p>Zone1UnitVentHeatingCoil,!- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>400.,                    !- U-Factor Times Area Value {W/K}</p>
<p>0.0005,                  !- Maximum Water Flow Rate {m3/s}</p>
<p>Zone1UnitVentHWInletNode,!- Water Inlet Node Name</p>
<p>Zone1UnitVentHWOutletNode,  !- Water Outlet Node Name</p>
<p>Zone1UnitVentCCOutletNode,  !- Air Inlet Node Name</p>
<p>Zone1UnitVentAirOutletNode,  !- Air Outlet Node Name</p>
<p>UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method</p>
<p>autosize,                !- Nominal Capacity {W}</p>
<p>82.2,                    !- Design Inlet Water Temperature {C}</p>
<p>16.6,                    !- Design Inlet Air Temperature {C}</p>
<p>71.1,                    !- Design Outlet Water Temperature {C}</p>
<p>32.2;                    !- Design Outlet Air Temperature {C}</p>
<h3 id="unit-ventilator-outputs">Unit Ventilator Outputs</h3>
<p>HVAC,Average,Zone Unit Ventilator Heating Rate [W]</p>
<p>HVAC,Sum,Zone Unit Ventilator Heating Energy [J]</p>
<p>HVAC,Average,Zone Unit Ventilator Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Unit Ventilator Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Unit Ventilator Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Unit Ventilator Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Unit Ventilator Fan Electric Power[W]</p>
<p>HVAC,Sum,Zone Unit Ventilator Fan Electric Energy [J]</p>
<p>HVAC,Average,Zone Unit Ventilator Fan Availability Status []</p>
<p>HVAC,Average, Zone Unit Ventilator Fan Part Load Ratio []</p>
<h4 id="zone-unit-ventilator-heating-rate-w">Zone Unit Ventilator Heating Rate [W]</h4>
<p>This field reports the heating output rate of the unit ventilator system to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the unit ventilator.</p>
<h4 id="zone-unit-ventilator-heating-energy-j">Zone Unit Ventilator Heating Energy [J]</h4>
<p>This field is the heating output of the unit ventilator system to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the unit ventilator, and the timestep.</p>
<h4 id="zone-unit-ventilator-total-cooling-rate-w">Zone Unit Ventilator Total Cooling Rate [W]</h4>
<p>This field reports the total cooling (sensible plus latent) output rate of the unit ventilator system to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the unit ventilator.</p>
<h4 id="zone-unit-ventilator-total-cooling-energy-j">Zone Unit Ventilator Total Cooling Energy [J]</h4>
<p>This field is the total cooling (sensible plus latent) output of the unit ventilator system to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the unit ventilator, and the timestep.</p>
<h4 id="zone-unit-ventilator-sensible-cooling-rate-w">Zone Unit Ventilator Sensible Cooling Rate [W]</h4>
<p>This field reports the sensible cooling output rate of the unit ventilator system to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the unit ventilator.</p>
<h4 id="zone-unit-ventilator-sensible-cooling-energy-j">Zone Unit Ventilator Sensible Cooling Energy [J]</h4>
<p>This field is the sensible cooling output of the unit ventilator system to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the unit ventilator, and the timestep.</p>
<h4 id="zone-unit-ventilator-fan-electric-power-w">Zone Unit Ventilator Fan Electric Power [W]</h4>
<p>This field reports the electric power consumption rate of the fan of the unit ventilator in Watts.</p>
<h4 id="zone-unit-ventilator-fan-electric-energy-j">Zone Unit Ventilator Fan Electric Energy [J]</h4>
<p>This field reports the electric power consumed by the fan of the unit ventilator over the timestep in Joules.</p>
<p><strong><em>Zone Unit Ventilator Fan Availability Status []</em></strong></p>
<p>This is the availability status of the unit ventilator fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the unit ventilator  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<p><strong><em>Zone Unit Ventilator Fan Part Load Ratio []</em></strong></p>
<p>This is the fan’s part load ratio for the report timestep during which the fan had operated. This variable is available for OnOff supply air fan type only.</p>
<h3 id="zonehvacunitheater">ZoneHVAC:UnitHeater</h3>
<p>Unit heaters are zone equipment units which are assembled from other components and are a simplification of unit ventilators. They contain only a fan and a heating coil. These components are described elsewhere in this document. The unit heater input simply requires the names of these components, which have to be described elsewhere in the input. The input also requires the name of an availability schedule, maximum airflow rate, and maximum and minimum hot water volumetric flow rates. The unit is connected to the zone inlet and exhaust nodes by specifying unit inlet and outlet node names. Note that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node should be the same as a zone inlet node.</p>
<p>While the control of the heating coil is similar to the fan coil units and the unit ventilator, the overall control of the unit heater is much different. There are four different modes in which a unit heat can operate based on the user input:</p>
<p><strong>Off:</strong> Unit is schedule off. All flow rates are set to zero and the temperatures are set to zone conditions.</p>
<p><strong>NoLoad OR Cooling/”No”</strong> is specified in input field “Supply Air Fan Operation During No Heating”<strong>:</strong> Unit is available, but there is no heating load. With “No” specified for “Supply Air Fan Operation During No Heating” and the supply fan operating mode set to 0, the fan will be off since there is no heating load. All flow rates are set to zero and the temperatures are set to zone conditions.</p>
<p><strong>NoLoad OR Cooling/”Yes”</strong> is specified in input field “Supply Air Fan Operation During No Heating”<strong>:</strong> Unit is available, the supply fan operating mode schedule value is greater than 0 (for OnOff Fan) and the fan is running (if it is scheduled to be available also). No heating is provided, only air circulation via the fan running. However, any heat added by the fan is introduced into the space with the circulation of the air.</p>
<p><strong>Heating:</strong> The unit is on/available and there is a heating load. The heating coil is modulated (constant fan speed) to meet the heating load. When the fan type is not an OnOff fan then the  control of the heating coil and its flow rate is identical to the fan coil unit. In the case of OnOff fan, the fan cycles with heating coil if the current timestep supply fan operating mode is schedule value is 0, or else if the current timestep supply fan operating mode schedule value is greater than 0, then the supply fan runs continuously for the entire timestep.</p>
<h4 id="field-name_52">Field: Name</h4>
<p>This field is simply the identifying name that distinguishes one particular unit heater from another in the input data file. Like all other names in EnergyPlus, it is assumed that this is a unique character string and that no other unit heaters use this same name.</p>
<h4 id="field-availability-schedule-name_18">Field: Availability Schedule Name</h4>
<p>This field is a schedule name (ref: Schedule) that determines whether the unit heater is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_8">Field: Air Inlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the inlet (air side) to the unit heater. In EnergyPlus, nodes represent points between components or at various points in the loops. In a unit heater, the air inlet node to the system will typically be the same node as a zone outlet node. While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-air-outlet-node-name_12">Field: Air Outlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the outlet (air side) to the unit heater. In EnergyPlus, nodes represent points between components or at various points in the loops. In a unit heater, the air outlet node from the system will typically be the same node as a zone inlet node. While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-supply-air-fan-object-type_2">Field: Supply Air Fan Object Type</h4>
<p>This field specifies the type of supply air fan used by this unit heater. The supply air fan is part of the unit heater compound object. The only valid supply air fan types are:</p>
<p>Fan:OnOff</p>
<p>Fan:ConstantVolume</p>
<p>Fan:VariableVolume</p>
<h4 id="field-supply-air-fan-name_2">Field: Supply Air Fan Name</h4>
<p>This field is the name of a fan (ref: Fan:ConstantVolume, Fan:VariableVolume) that is part of the unit heater system. This name links the unit heater to particular fan data entered elsewhere in the input data file. A fan name is required since it is the prime mover of air in the unit heater system.</p>
<h4 id="field-maximum-supply-air-flow-rate_2">Field: Maximum Supply Air Flow Rate</h4>
<p>This field allows the user to enter the maximum volumetric flow rate of air through the unit heater system in m<sup>3</sup>/s. This parameter should be some real number greater than zero.</p>
<h4 id="field-heating-coil-object-type_4">Field: Heating Coil Object Type</h4>
<p>This field is the type of coil that is used for heating in the unit heater system. It is used in conjunction with the heating coil name (see next field) to specify the heating coil present within the system. Allowable heating coil types are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name_4">Field: Heating Coil Name</h4>
<p>This field is the name of the heating coil that is part of the unit heater system. It is assumed that there is always some sort of heating coil associated with a unit heater system. This name links the unit ventilator to particular heating coil data entered elsewhere in the input data file.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This field is a schedule name (ref: Schedule) that determines whether the operating modes of unit heater’s On:Off fan. A schedule values of 0 indicates cycling fan operation (fan cycles with cooling/heating coil). A schedule values greater than 0 (usually 1 is used) indicate constant fan operation (fan runs continually regardless of coils operation). If this input field is left blank, then the operating mode of the OnOff fan type defaults to cycling operation.</p>
<h4 id="field-supply-air-fan-operation-during-no-heating">Field: Supply Air Fan Operation During No Heating</h4>
<p>This choice field allows the user to define how the unit heater will operate under “no heating load” or cooling conditions. The user may select from two options (“Yes”, “No”). If the “<strong>No</strong>” control is selected, then the fan will not run unless there is a heating load. If the fan does not run, this effectively shuts the unit heater system off. If the “<strong>Yes</strong>” control is selected, the unit heater is available, and the fan is continuous, then the fan will always run. This will produce air movement in the zone but also add some amount of heat to the energy balance since the fan generates some heat. But if the “<strong>Yes</strong>” control is selected and the “Supply Air Fan Operating Mode Schedule” values is 0 (for OnOff fan), then the fan will NOT run.  This allows the user to schedule the operation of the fan when there is no load.</p>
<h4 id="field-maximum-hot-water-or-steam-flow-rate_6">Field: Maximum Hot Water or Steam Flow Rate</h4>
<p>This field allows the user to enter a maximum hot water or steam volumetric flow rate through the heating coil in m<sup>3</sup>/s. The steam volume flow rate is calculated at 100C and 101325 Pa. This number should be some number greater than zero and greater than the minimum hot water or steam volumetric flow rate (see next field). Note that this parameter has no meaning for either an electric or a gas heating coil.</p>
<h4 id="field-minimum-hot-water-or-steam-flow-rate_6">Field: Minimum Hot Water or Steam Flow Rate</h4>
<p>This field allows the user to enter a minimum hot water or steam volumetric flow rate through the heating coil in m<sup>3</sup>/s. The steam volume flow rate is calculated at 100C and 101325 Pa. This number should be some number greater than zero and less than the maximum hot water or steam volumetric flow rate (see previous field). Note that this parameter has no meaning for either an electric or a gas heating coil.</p>
<h4 id="field-heating-convergence-tolerance_3">Field: Heating Convergence Tolerance</h4>
<p>The convergence tolerance for the unit heating output. This field allows the user some control over how closely the heating coil will control the air side conditions. The relative size of this parameter relates directly to the closeness of the control. A very small value in this field will result in tight control and will probably result in larger numbers of iterations. A large value in this field will result in looser controls and could result in unsatisfactory fluctuations in supply conditions (that could in turn result in excessive iterations). Initial experience with this parameter lends to the recommendation of using 0.001 as a starting point. This field is ignored for gas and electric heating coils.</p>
<p>The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The heating convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {{Q_{unit{\kern 1pt} heater,out}} - {Q_{zoneload}}} \right|}}{{{Q_{zoneload}}}} \le HeatingConvergenceTolerance\]</div>

<h4 id="field-availability-manager-list-name_4">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this unit heater object’s fan. If the unit heater is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this unit heater object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_3">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields <em>Maximum Supply Air Flow Rate</em> in this Unit Heater zone HVAC object. The scaled maximum supply air flow rates is used to size Maximum Hot Water or Steam Flow Rate if specified as autosize. The scaled Maximum Air Flow Rate in turn is used to size heating capacity of the unit.</p>
<p>An example input for a unit heater, including its constituent components, is shown below.</p>
<p>ZoneHVAC:UnitHeater,</p>
<p>Zone1UnitHeat,           !- Name</p>
<p>UnitHeatAvailability,    !- Availability Schedule Name</p>
<p>Zone1UnitHeatAirInletNode,  !- Air Inlet Node Name</p>
<p>Zone1UnitHeatAirOutletNode,  !- Air Outlet Node Name</p>
<p>Fan: ConstantVolume,     !- Supply Air Fan Object Type</p>
<p>Zone1UnitHeatFan,        !- Fan Name</p>
<p>0.84,                    !- Maximum Supply Air Flow Rate {m3/s}</p>
<p>Continuous,              !- Fan Control Type</p>
<p>Coil:Heating:Water,      !- Heating Coil Object Type</p>
<p>Zone1UnitHeatHeatingCoil,!- Heating Coil Name</p>
<p>0.0005,                  !- Maximum Hot Water or Steam Flow Rate {m3/s}</p>
<p>0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}</p>
<p>0.001;                   !- Heating Convergence Tolerance</p>
<p>Fan:ConstantVolume,</p>
<p>Zone1UnitHeatFan,        !- Name</p>
<p>UnitHeatAvailability,    !- Availability Schedule Name</p>
<p>0.5,                     !- Fan Total Efficiency</p>
<p>75.0,                    !- Pressure Rise {Pa}</p>
<p>0.84,                    !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>Zone1UnitHeatAirInletNode,  !- Fan Inlet Node Name</p>
<p>Zone1UnitHeatFanOutletNode;  !- Fan Outlet Node Name</p>
<p>Coil:Heating:Water,</p>
<p>Zone1UnitHeatHeatingCoil,!- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>400.,                    !- U-Factor Times Area Value {W/K}</p>
<p>0.0005,                  !- Maximum Water Flow Rate {m3/s}</p>
<p>Zone1UnitHeatHWInletNode,!- Water Inlet Node Name</p>
<p>Zone1UnitHeatHWOutletNode,  !- Water Outlet Node Name</p>
<p>Zone1UnitHeatFanOutletNode,  !- Air Inlet Node Name</p>
<p>Zone1UnitHeatAirOutletNode,  !- Air Outlet Node Name</p>
<p>UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method</p>
<p>autosize,                !- Nominal Capacity {W}</p>
<p>82.2,                    !- Design Inlet Water Temperature {C}</p>
<p>16.6,                    !- Design Inlet Air Temperature {C}</p>
<p>71.1,                    !- Design Outlet Water Temperature {C}</p>
<p>32.2;                    !- Design Outlet Air Temperature {C}</p>
<h3 id="unit-heater-outputs">Unit Heater Outputs</h3>
<p>HVAC,Average,Zone Unit Heater Heating Rate [W]</p>
<p>HVAC,Sum,Zone Unit Heater Heating Energy [J]</p>
<p>HVAC,Average,Zone Unit Heater Fan Electric Power[W]</p>
<p>HVAC,Sum,Zone Unit Heater Fan Electric Energy [J]</p>
<p>HVAC,Average, Zone Unit Heater Fan Availability Status []</p>
<p>HVAC,Average, Zone Unit Heater Fan Part Load Ratio []</p>
<h4 id="zone-unit-heater-heating-rate-w">Zone Unit Heater Heating Rate [W]</h4>
<p>This field reports the heating output rate of the unit heater system to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the unit heater.</p>
<h4 id="zone-unit-heater-heating-energy-j">Zone Unit Heater Heating Energy [J]</h4>
<p>This field is the heating output of the unit heater system to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the unit heater, and the timestep.</p>
<h4 id="zone-unit-heater-fan-electric-power-w">Zone Unit Heater Fan Electric Power [W]</h4>
<p>This field reports the electric power consumption rate of the fan of the unit heater in Watts.</p>
<h4 id="zone-unit-heater-fan-electric-energy-j">Zone Unit Heater Fan Electric Energy [J]</h4>
<p>This field reports the electric power consumed by the fan of the unit heater over the timestep in Joules.</p>
<p><strong><em>Zone Unit Heater Fan Availability Status []</em></strong></p>
<p>This is the availability status of the unit heater fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the unit heater  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<p><strong><em>Zone Unit Heater Fan Part Load Ratio []</em></strong></p>
<p>This is the fan’s part load ratio for the report timestep during which the fan had operated. This variable is available for OnOff supply air fan type only.</p>
<h3 id="zonehvacevaporativecoolerunit">ZoneHVAC:EvaporativeCoolerUnit</h3>
<p>The zone evaporative cooler unit is a compound object made up of a fan and one or two evaporative cooler components.  This unit serves a single thermal zone as a forced-convection, cooling-only unit with supply fan.  It always draws 100% of its supply air from the outside, passes the air through a supply fan and evaporative cooler(s) and then into the zone.  The fan can be positioned upstream of the cooler(s) for a blow through placement.  Or it can be positioned downstream of the cooler(s) for a draw through placement.  If there is more than one evaporative cooler, then should be in series with the first cooler immediately upstream of the second cooler. There is an option to include a relief zone exhaust node to balance the air in the zone.</p>
<p>The unit can have either constant or variable speed fans.  This zone unit differs from other constant speed forced-air zone units in that its controls are not based on a part-load formulation with averaged air flow rates. Instead the unit is completely on or off during the entire timestep.  This means that it is beneficial to use relatively short timesteps. However for variable speed fans, the unit can modulate fan speed to just meet cooling loads and therefore operates similar to other zone HVAC units.</p>
<h4 id="field-name_53">Field: Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a zone evaporative cooler unit.  References to this unit by other objects will use this name.</p>
<h4 id="field-availability-schedule-name_19">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of a schedule that denotes whether the unit operates during a given time period. A schedule value equal to 0.0 denotes that the cooler unit must be off for that time period. A schedule value greater than 0.0 denotes that the cooler is available to operate during that time period. If this field is left blank, then the program assumes that the unit is always available as if the schedule was always set to 1.0.</p>
<h4 id="field-availability-manager-list-name_5">Field: Availability Manager List Name</h4>
<p>This optional alpha input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name.  The availability managers in the list apply to this evaporative cooler unit’s operation. If this field is used and the cooler unit is scheduled to be available, based on the previous input field, then the unit will operate based on the result of the availability managers in the list.</p>
<h4 id="field-outdoor-air-inlet-node-name_2">Field: Outdoor Air Inlet Node Name</h4>
<p>This alpha input field defines the name of the HVAC system node from which the evaporative cooler unit draws its supply air.  This node is usually declared to be an outdoor air node using OutdoorAir:Node or OutdoorAir:NodeList.</p>
<h4 id="field-cooler-outlet-node-name">Field: Cooler Outlet Node Name</h4>
<p>This alpha input field defines the name of the HVAC system node to which the evaporative cooler sends its outlet air.  This node name must be the name of a zone air inlet node (Ref. ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-zone-relief-air-node-name">Field: Zone Relief Air Node Name</h4>
<p>This optional alpha input field defines the name of an HVAC system node which can extract air from the zone to balance the air supplied to the zone by the cooler outlet node.  This node name would match the name of a zone exhaust air node.</p>
<h4 id="field-supply-air-fan-object-type_3">Field: Supply Air Fan Object Type</h4>
<p>This alpha input field defines the type of fan used by the zone evaporative cooler unit.  There are four valid choices: Fan:ConstantVolume, Fan:OnOff, Fan:VariableVolume, or Fan:ComponentModel.  However the type of fan must be consistent with the control method defined below and a variable speed fan is needed with ZoneCoolingLoadVariableSpeedFan.</p>
<h4 id="field-supply-air-fan-name_3">Field: Supply Air Fan Name</h4>
<p>This alpha input field defines the user-defined name of the fan used by this cooler unit. The fan itself is defined elsewhere.  Note that the fan’s maximum flow rate should be greater than or equal to the Design Supply Air Flow Rate defined in the following field.  For a blow-through fan placement, the fan’s inlet node should be the same as the Outlet Air Inlet Node Name. For a draw-through fan placement, the fan’s outlet node should be the same as the Cooler Outlet Node Name.</p>
<h4 id="field-design-supply-air-flow-rate-m3s">Field: Design Supply Air Flow Rate [m<sup>3</sup>/s]</h4>
<p>This numeric input field defines the evaporative cooler unit’s design supply air flow rate, in cubic meters per second.  This value is typically consistent with the maximum air flow rate of the fan, but it can be less if desired.</p>
<h4 id="field-fan-placement">Field: Fan Placement</h4>
<p>This alpha input field defines how the supply fan is arranged.  There are two choices, BlowThrough or DrawThrough.  The BlowThrough choice indicates that the fan is located upstream of the evaporative cooler(s). The DrawThrough choice indicates that the fan is located downstream of the evaporative cooler(s). These are the only configurations that are available and the HVAC system nodes used as inlets and outlet in the components must be arranged consistent with the flow path.</p>
<h4 id="field-cooler-unit-control-method">Field: Cooler Unit Control Method</h4>
<p>This alpha field is used to determine how the unit is to be controlled.  There are three possible choices:</p>
<ul>
<li>
<p><strong>ZoneTemperatureDeadbandOnOffCycling</strong>. This control method determines whether or not to operate the cooler based on the thermostat setpoint and the zone air temperature.  This thermostatic control method uses a throttling temperature range, determined in the following input field, to model hysteresis-type control to avoid excessive short-cycling.  If the zone air temperature is warmer than the cooling setpoint temperature plus one-half of the throttling range, then the unit is operated for the entire timestep at the design air mass flow rate.  If the zone air temperature is cooler than the cooling setpoint temperature minus one-half of the throttling range, then the unit is off for the entire timestep.  When the zone air temperatures are within the throttling range, then the unit will stay off if it was not running during the previous timestep and will stay on if it was already running. This control method does not usually behave in a smooth manner and zone conditions will tend to oscillate considerably during periods of low load.</p>
</li>
<li>
<p><strong>ZoneCoolingLoadOnOffCycling</strong>. This control method determines whether or not to operate the cooler based on the predicted zone load to cooling setpoint.  If there is a cooling load (and the unit is available), then the unit is operated for the entire timestep at the design air mass flow rate. If there is no cooling load, then the unit is not operated at all.  The magnitude of the cooling load that will trigger the unit to operate can be controlled using the field below called Cooling Load Control Threshold Heat Transfer Rate. This control method does not usually behave in a smooth manner and zone conditions will tend to oscillate considerably during periods of low load.</p>
</li>
<li>
<p><strong>ZoneCoolingLoadVariableSpeedFan</strong>.  This control method determines whether or not to operate the cooler based on the predicted zone load to cooling setpoint.  If there is a cooling load (and the unit is available), then the unit is operated for the entire timestep at a fan speed that is controlled to meet the sensible cooling load (if possible). The magnitude of the cooling load that will trigger the unit to operate can be controlled using the field below called Cooling Load Control Threshold Heat Transfer Rate.  This control method requires a variable speed fan and cannot be used with Fan:ConstantVolume or Fan:OnOff.</p>
</li>
</ul>
<h4 id="field-throttling-range-temperature-difference-deltac">Field: Throttling Range Temperature Difference [DeltaC]</h4>
<p>This numeric input field defines the throttling range to use for zone-temperature based control, in degrees Celsius. This value is used when the unit’s control method is ZoneTemperatureDeadbandOnOffCycling.  This temperature range is used for hysteresis thermostatic control.  It is modeled as symmetric about the cooling setpoint. The default is 1.0°C.</p>
<h4 id="field-cooling-load-control-threshold-heat-transfer-rate-w">Field: Cooling Load Control Threshold Heat Transfer Rate [W]</h4>
<p>This numeric input field defines the magnitude, in Watts, of a significant zone cooling load to use with zone-load-to-setpoint based control.  This value is used when the unit’s control method is ZoneCoolingLoadOnOffCycling or ZoneCoolingLoadVariableSpeedFan.  This is a sensible cooling load that is used as a threshold to determine when the cooling load is significant.  When the predicted zone load to cooling setpoint is less than this threshold, the cooler unit’s control will consider the load to be too small to trigger operation. The default is 100W.</p>
<h4 id="field-first-evaporative-cooler-object-type">Field: First Evaporative Cooler Object Type</h4>
<p>This alpha input field defines the type of evaporative cooler used in the unit. The zone evaporative cooler unit can have one or two separate cooler components and this field is for the first cooler. There are five types of evaporative cooler component models to choose from: EvaporativeCooler:Direct:CelDekPad, EvaporativeCooler:Direct:ResearchSpecial, EvaporativeCooler:Indirect:CelDekPad, EvaporativeCooler:Indirect:WetCoil, or EvaporativeCooler:Indirect:ResearchSpecial.</p>
<h4 id="field-first-evaporative-cooler-object-name">Field: First Evaporative Cooler Object Name</h4>
<p>This alpha input field defines the user-defined name of the first evaporative cooler component used by this zone unit.  The cooler component itself is defined elsewhere. For a blow through fan placement, the inlet node for the evaporative cooler should be the same as the fan’s outlet node.  For a draw through fan placement, the inlet node for the evaporative cooler should be the same as the unit’s Outdoor Air Inlet Node Name.</p>
<h4 id="field-second-evaporative-cooler-object-type">Field: Second Evaporative Cooler Object Type</h4>
<p>This optional alpha input field defines the type of evaporative cooler used in the unit. This field is used when the zone evaporative cooler unit has two separate evaporative cooler sections arranged in series. For example, some coolers are arranged with both direct and indirect evaporative coolers. If the unit has only one type of cooler, this field should be left blank. There are five types of evaporative cooler component models to choose from: EvaporativeCooler:Direct:CelDekPad, EvaporativeCooler:Direct:ResearchSpecial, EvaporativeCooler:Indirect:CelDekPad, EvaporativeCooler:Indirect:WetCoil, or EvaporativeCooler:Indirect:ResearchSpecial</p>
<h4 id="field-second-evaporative-cooler-name">Field: Second Evaporative Cooler Name</h4>
<p>This optional alpha input field defines the user-defined name of the second evaporative cooler component used by this zone unit.  The cooler component itself is defined elsewhere. The inlet node for the second evaporative cooler should be the same as the outlet node for the first evaporative cooler.  For a draw through fan placement, the outlet node for the second evaporative cooler should be the same as the unit’s fan inlet node.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_4">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object defined elsewhere. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input field <em>Design Supply Air Flow Rate</em> in Evaportaive Cooler zone HVAC object. The scaled design supply air flow rates in turn is used to size capacity of the unit.</p>
<p>An example input object follows.</p>
<p>ZoneHVAC:EvaporativeCoolerUnit,</p>
<p>Zone Evap Unit, !- Name</p>
<p>System Availability Schedule , !- Availability Schedule Name</p>
<p>, !- Availability Manager List Name</p>
<p>Cooler Unit OA inlet , !- Outdoor Air Inlet Node Name</p>
<p>Main Zone Inlet Node, !- Cooler Outlet Node Name</p>
<p>Main Zone Relief Node , !- Zone Relief Air Node Name</p>
<p>Fan:ConstantVolume , !- Supply Air Fan Object Type</p>
<p>Supply Fan , !- Supply Air Fan Name</p>
<p>2.0, !- Design Supply Air Flow Rate</p>
<p>DrawThrough , !- Fan Placement</p>
<p>ZoneCoolingLoadOnOffCycling, !- Cooler Unit Control Method</p>
<p>1.1, !- Throttling Range Temperature Difference</p>
<p>100.0, !- Cooling Load Control Threshold Heat Transfer Rate</p>
<p>EvaporativeCooler:Direct:CelDekPad, !- First Evaporative Cooler Object Type</p>
<p>Evaporative Cooler, !- First Evaporative Cooler Object Name</p>
<p>, !- Second Evaporative Cooler Object Type</p>
<p>; !- Second Evaporative Cooler Name</p>
<h3 id="zonehvacevaporativecoolerunit-outputs">ZoneHVAC:EvaporativeCoolerUnit Outputs</h3>
<p>HVAC,Average,Zone Evaporative Cooler Unit Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Evaporative Cooler Unit Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Evaporative Cooler Unit Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Evaporative Cooler Unit Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Evaporative Cooler Unit Latent Heating Rate [W]</p>
<p>HVAC,Sum,Zone Evaporative Cooler Unit Latent Heating Energy [J]</p>
<p>HVAC,Average,Zone Evaporative Cooler Unit Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Evaporative Cooler Unit Latent Cooling Energy [J]</p>
<p>HVAC,Average,Zone Evaporative Cooler Unit Fan Speed Ratio []</p>
<p>HVAC,Average,Zone Evaporative Cooler Unit Fan Availability Status []</p>
<h4 id="zone-evaporative-cooler-unit-total-cooling-rate-w">Zone Evaporative Cooler Unit Total Cooling Rate [W]</h4>
<p>This output is the total (enthalpy) heat extraction rate of the zone evaporative cooler unit from the zone it is serving, in Watts.  This value is calculated using the enthalpy difference of the unit outlet air node and the zone air node and the air mass flow rate entering the zone.</p>
<h4 id="zone-evaporative-cooler-unit-total-cooling-energy-j">Zone Evaporative Cooler Unit Total Cooling Energy [J]</h4>
<p>This output is the total (enthalpy) heat extraction of the zone evaporative cooler unit from the zone it is serving, in Joules.  This value is calculated using the enthalpy difference of the unit outlet air node and the zone air node and the air mass flow rate entering the zone.</p>
<h4 id="zone-evaporative-cooler-unit-sensible-cooling-rate-w">Zone Evaporative Cooler Unit Sensible Cooling Rate [W]</h4>
<p>This output is the moist air sensible-only heat extraction rate of the zone evaporative cooler unit from the zone it is serving, in Watts. This value is calculated using the enthalpy difference of the unit outlet air node and the zone air node based on a single, minimum humidity ratio along with the air mass flow rate entering the zone.</p>
<h4 id="zone-evaporative-cooler-unit-sensible-cooling-energy-j">Zone Evaporative Cooler Unit Sensible Cooling Energy [J]</h4>
<p>This output is the moist air sensible-only heat extraction of the zone evaporative cooler unit from the zone it is serving, in Joules. This value is calculated using the enthalpy difference of the unit outlet air node and the zone air node based on a single, minimum humidity ratio along with the air mass flow rate entering the zone.</p>
<h4 id="zone-evaporative-cooler-unit-latent-heating-rate-w">Zone Evaporative Cooler Unit Latent Heating Rate [W]</h4>
<p>This output is the latent heat addition (humidification) rate of the zone evaporative cooler unit to the zone it is serving in Watts.  This value is calculated as the difference between the total cooling rate and the sensible cooling rate.  Because an evaporative cooler can provide sensible cooling while adding moisture the zone air, a unit can operate with both a positive sensible cooling load and a positive latent heating rate.</p>
<h4 id="zone-evaporative-cooler-unit-latent-heating-energy-j">Zone Evaporative Cooler Unit Latent Heating Energy [J]</h4>
<p>This output is the latent heat addition (humidification) of the zone evaporative cooler unit to the zone it is serving in Joules.  This value is calculated as the difference between the total cooling energy and the sensible cooling energy.</p>
<h4 id="zone-evaporative-cooler-unit-latent-cooling-rate-w">Zone Evaporative Cooler Unit Latent Cooling Rate [W]</h4>
<p>This output is the latent heat extraction (dehumidification) rate of the zone evaporative cooler unit to the zone it is serving in Watts.  This value is calculated as the difference between the total cooling rate and the sensible cooling rate.</p>
<h4 id="zone-evaporative-cooler-unit-latent-cooling-energy-j">Zone Evaporative Cooler Unit Latent Cooling Energy [J]</h4>
<p>This output is the latent heat extraction (dehumidification) of the zone evaporative cooler unit to the zone it is serving in Joules.  This value is calculated as the difference between the total cooling energy and the sensible cooling energy.</p>
<h4 id="zone-evaporative-cooler-unit-fan-speed-ratio">Zone Evaporative Cooler Unit Fan Speed Ratio [ ]</h4>
<p>This output is the speed ratio of the fan for the zone evaporative cooler unit.  The speed ratio is defined as the current supply air mass flow rate divided by the design air mass flow rate.</p>
<h4 id="zone-evaporative-cooler-unit-fan-availability-status">Zone Evaporative Cooler Unit Fan Availability Status [ ]</h4>
<p>This output is the availability status of the zone evaporative cooler unit’s fan.  This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object.  The AvailabilityManagerAssignmentList is an optional input in the zone evaporative cooler object.  When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific manager.  For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager)), rules to determine fan availability status are described in the section on system availability managers.  The control status outputs are represented using integers 0 through 3.  These integers represent NoAction (0), ForceOff (1), CycleOn(2), and CycleOneZoneFansOnly (3).  It is recommend to report this output at the “Detailed” frequency because the integer status flags do not average out to meaningful values.</p>
<h3 id="zonehvacoutdoorairunit">ZoneHVAC:OutdoorAirUnit</h3>
<p>The zone outdoor air unit (ZoneHVAC:OutdoorAirUnit) in EnergyPlus is intended to model dedicated outdoor air systems (DOAS) and other similar systems which aim to provide either additional outside air or some limited amount of sensible and/or latent conditioning.  The zone outdoor air unit is a piece of zone equipment that can consist of a supply fan, an exhaust fan (optional), heating and cooling coils, and heat recovery.  The outdoor air unit input simply requires information about flow rates, schedules, node names, and a list of component that are part of the unit.  These components require additional input as per the requirements for these components.  In addition, the input includes information about controls for the unit.  It should be noted that the components that make up the zone outdoor air unit do not require additional controls or setpoints.  The unit input defines how the unit outlet temperature is controlled as described below.</p>
<p><img alt="" src="../../InputOutputReference/media/image282.png" /></p>
<p>Figure 110. Zone Outdoor Air Unit Schematic</p>
<p>Zones may contain one or more zone outdoor air units.  The user can choose to have each unit have its own exhaust fan or may choose to have only one unit have a exhaust fan that will handle the flow of all of the zone outdoor air units.  Note that the user will need to account for any flow balance among the zone outdoor air units on the supply and exhaust sides.</p>
<p>The full input for zone outdoor air units is described below using a variety of fields.</p>
<h4 id="field-name_54">Field: Name</h4>
<p>This field is simply the identifying name that distinguishes one particular outdoor air unit from another in the input data file. Like all other names in EnergyPlus, it is assumed that this is a unique character string and that no other zone outdoor air units use this same name.</p>
<h4 id="field-availability-schedule-name_20">Field: Availability Schedule Name</h4>
<p>This field is a schedule name (ref: Schedule) that determines whether the zone outdoor air unit is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the outdoor air unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the outdoor air unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods. For any schedule value greater than zero, the outdoor air unit is considered available and will operate at the supply and exhaust flow rates defined by input field described below.</p>
<h4 id="field-zone-name_2">Field: Zone Name</h4>
<p>This field is the name of the zone (Ref: Zone) in which the outdoor air unit is located and intended to affect.  Zone outdoor air units impact only a single zone.</p>
<h4 id="field-outdoor-air-flow-rate">Field: Outdoor Air Flow Rate</h4>
<p>This field allows the user to enter the volumetric flow rate of outdoor air (in m<sup>3</sup>/sec) that will be brought in through the outdoor air unit. The actual outdoor air flow rate will be this number multiplied by the schedule value from the outdoor air schedule. This field is autosizable.  When autosized, the unit’s outdoor air flow rate will match the minimum outdoor air requirements specified through the Sizing:Zone object.</p>
<h4 id="field-outdoor-air-schedule-name_1">Field: Outdoor Air Schedule Name</h4>
<p>This field contains a schedule name (ref: Schedule) that contains values for modifying the outdoor air flow rate.  The supply air flow rate is the product of the outdoor air flow rate and the outdoor air schedule value for the time of interest.  Note that if the outdoor air unit is scheduled off that the system will not operate regardless of the outdoor air schedule value. However, if the system is operating, it will always bring in this fraction of the outdoor air flow rate.</p>
<h4 id="field-supply-fan-name">Field: Supply Fan Name</h4>
<p>This field is the name of a fan (ref: Fan:ConstantVolume, Fan: VariableVolume) that is part of the zone outdoor air unit. This name links the outdoor air unit to particular fan data entered elsewhere in the input data file. A fan name is required since it is the prime mover of air in the outdoor air control unit.</p>
<h4 id="field-fan-placement_1">Field: Fan Placement</h4>
<p>This field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. It means that the unit consists of outdoor air node followed by a supply fan followed by the equipment that are part of the system. The second choice stands for “draw through fan”. It means that the supply fan placed at the end of supply air stream and supply fan outlet node is identified with the air outlet node. The fan “draws air through” the equipment system.</p>
<p>BlowThrough</p>
<p>DrawThrough</p>
<p>If the user does not select a fan placement type, <strong>DrawThrough</strong> is assumed as default by EnergyPlus.</p>
<h4 id="field-exhaust-fan-name">Field: Exhaust Fan Name</h4>
<p>This field is the name of a fan (ref: Fan:ConstantVolume, Fan: VariableVolume) that is part of the outdoor air unit. This name links the outdoor air unit to particular fan data entered elsewhere in the input data file. This field is optional.</p>
<h4 id="field-exhaust-air-flow-rate">Field: Exhaust Air Flow Rate</h4>
<p>This field allows the user to enter the volumetric flow rate of air (in m<sup>3</sup>/sec) that will be exhausted to the outdoors. The actual exhaust air flow rate will be this number multiplied by the schedule value from the exhaust air schedule. If the exhaust fan name is left blank, this field will be ignored and automatically set to be equal to zero.</p>
<h4 id="field-exhaust-air-schedule-name">Field: Exhaust Air Schedule Name</h4>
<p>This field contains a schedule name (ref: Schedule) that should contain values for modifying the exhaust air flow rate.  The actual exhaust air flow rate equals the exhaust air flow rate input (previous field) multiplied by the exhaust air schedule value. If the exhaust fan name is left blank, this field will be ignored and automatically set to be equal to zero.</p>
<h4 id="field-unit-control-type">Field: Unit Control Type</h4>
<p>The unit control type field determines with conditions in the zone being served what the response of the zone outdoor air system will be. It is important to note that this only controls the temperature of the air being delivered to the space not whether or not the system will operate.  There are two options for this field: Neutral or Temperature. Neutral control tries to have no energy impact on the zone by delivering air at the temperature of the zone. This allows air to be delivered to the zone without affecting the zone air heat balance and thus provides outside air without impacting any other system providing conditioning to this zone. The temperature control option will supply air to the zone based on the high and low air control temperature schedules (see next two fields). For temperature control, when the outside air temperature is less than the low air control temperature, the zone outdoor air unit will provide whatever heating is available from its components to achieve the low air temperature value.  When the outside air temperature is above the high air control temperature, the zone outdoor air unit will provide whatever cooling is available from its components to achieve the high air temperature value.  When the outdoor air temperature is between the high and low air control temperatures, the unit will simply provide air at whatever the outdoor air conditions are, modified by any fan heat added by the supply fan. In summary, the user must select from the following two options:</p>
<p>NeutralControl</p>
<p>TemperatureControl</p>
<p>If the user does not select a unit control type, <strong>NeutralControl</strong> is assumed as the default by EnergyPlus.</p>
<h4 id="field-high-air-control-temperature-schedule-name">Field: High Air Control Temperature Schedule Name</h4>
<p>This field specifies the dry-bulb air temperature in degrees Celsius for the supply air temperature to the zone. When the outdoor air temperature or post-supply fan outlet temperature in the case of blow through is above the high air control temperature, a cooling coil, if available and specified by the user, is tuned on to conditioning the outdoor air to the high control temperature. This field only applies to zone outdoor air units that use Temperature Control (see previous field).</p>
<h4 id="field-low-air-control-temperature-schedule-name">Field: Low Air Control Temperature Schedule Name</h4>
<p>This field specifies the dry-bulb air temperature in degrees Celsius for the supply air temperature to the zone. When the outdoor air temperature or post-supply fan outlet temperature is below the low air control temperature, a heating coil, if available and specified by the user, is tuned on to conditioning the outdoor air to the low control temperature. This field only applies to zone outdoor air units that use Temperature Control (see two previous fields).</p>
<h4 id="field-outdoor-air-node-name_1">Field: Outdoor Air Node Name</h4>
<p>This field is a node name used to identify the node associated with fresh air brought into the outdoor air unit from the outdoor environment. It should also be defined in an OutdoorAir:Node object with the same name and assigned an optional height (above ground).</p>
<h4 id="field-air-outlet-node-name_13">Field: Air Outlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the outlet (air side) from the zone outdoor air unit. In EnergyPlus, nodes represent points between components or at various points in the loops. In an outdoor air unit, the air outlet node from the system will typically be the same node as a zone inlet node. While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-air-inlet-node-name_9">Field: Air Inlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the inlet (air side) to the exhaust side of the outdoor air unit. In EnergyPlus, nodes represent points between components or at various points in the loops. In an outdoor air unit, the air inlet node of the system will typically be the same node as a zone outlet node. While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-supply-fan-outlet-node-name">Field: Supply Fan Outlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the outlet (air side) of the supply fan for the zone outdoor air unit. In EnergyPlus, nodes represent points between components or at various points in the loops. While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-outdoor-air-unit-list-name">Field: Outdoor Air Unit List Name</h4>
<p>This field is the name of an ZoneHVAC:OutdoorAirUnit:EquipmentList object. An ZoneHVAC:OutdoorAirUnit:EquipmentList  is simply a list of components giving both component name and type. This equipment list specifies all the components that will be simulated in this unit. The order of the components in the list is significant: components are simulated sequentially in the order given in the Equipment List.</p>
<h4 id="field-availability-manager-list-name_6">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this outdoor air unit  object’s fan. If the outdoor air unit is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this outdoor air unit  object should be on or off.</p>
<p>An example of this object defined in an input data file is shown below<strong>:</strong></p>
<p>ZoneHVAC:OutdoorAirUnit,</p>
<p>Zone5DXOutAir,           !- Name</p>
<p>OAUnitOASched,           !- Availability Schedule Name</p>
<p>SPACE5-1,                !- Zone Name</p>
<p>0.42,                    !- Outdoor Air Flow Rate {m3/s}</p>
<p>OAUnitOASched,           !- Outdoor Air Schedule Name</p>
<p>Zone5OAUFan1,            !- Supply Fan Name</p>
<p>BlowThrough,             !- Supply Fan Placement</p>
<p>,                        !- Exhaust Fan Name</p>
<p>,                        !- Exhaust Air Flow Rate {m3/s}</p>
<p>,                        !- Exhaust Air Schedule Name</p>
<p>TemperatureControl,      !- Unit Control Type</p>
<p>OAUHitemp2,              !- High Air Control Temperature Schedule Name</p>
<p>OAULotemp2,              !- Low Air Control Temperature Schedule Name</p>
<p>Zone5OAUOANode,          !- Outdoor Air Node Name</p>
<p>Zone5OAUZoneInletNode,   !- AirOutlet Node Name</p>
<p>Zone5OAUZoneOutletNode,  !- AirInlet Node Name</p>
<p>Zone5OAUFanOutletNode,   !- Supply FanOutlet Node Name</p>
<p>Zone5OAUEquip1;          !- Outdoor Air Unit List Name</p>
<h3 id="outdoor-air-unit-outputs">Outdoor Air Unit Outputs</h3>
<p>HVAC,Average, Zone Outdoor Air Unit Total Heating Rate [W]</p>
<p>HVAC,Sum, Zone Outdoor Air Unit Total Heating Energy [J]</p>
<p>HVAC,Average, Zone Outdoor Air Unit Total Cooling Rate [W]</p>
<p>HVAC,Sum, Zone Outdoor Air Unit Total Cooling Energy [J]</p>
<p>HVAC,Average, Zone Outdoor Air Unit Sensible Cooling Rate [W]</p>
<p>HVAC,Sum, Zone Outdoor Air Unit Sensible Heating Energy [J]</p>
<p>HVAC,Average, Zone Outdoor Air Unit Fan Electric Power [W]</p>
<p>HVAC,Sum, Zone Outdoor Air Unit Fan Electric Energy [J]</p>
<p>HVAC,Average, Zone Outdoor Air Unit Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average, Zone Outdoor Air Unit Fan Availability Status []</p>
<p>Zone Outdoor Air Unit Latent Cooling Energy</p>
<h4 id="zone-outdoor-air-unit-total-heating-rate-w">Zone Outdoor Air Unit Total Heating Rate [W]</h4>
<p>This field reports the heating output rate of the outdoor air unit system to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the zone outdoor air unit.</p>
<h4 id="zone-outdoor-air-unit-total-heating-energy-j">Zone Outdoor Air Unit Total Heating Energy [J]</h4>
<p>This field is the heating output of the outdoor air unit system to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the zone outdoor air unit, and the time step.</p>
<h4 id="zone-outdoor-air-unit-total-cooling-rate-w">Zone Outdoor Air Unit Total Cooling Rate [W]</h4>
<p>This field reports the total cooling (sensible plus latent) output rate of the outdoor air unit system to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the zone outdoor air unit.</p>
<h4 id="zone-outdoor-air-unit-total-cooling-energy-j">Zone Outdoor Air Unit Total Cooling Energy [J]</h4>
<p>This field is the total cooling (sensible plus latent) output of the outdoor air unit system to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the zone outdoor air unit, and the time step.</p>
<h4 id="zone-outdoor-air-unit-sensible-cooling-energy-j">Zone Outdoor Air Unit Sensible Cooling Energy [J]</h4>
<h4 id="zone-outdoor-air-unit-sensible-cooling-rate-w">Zone Outdoor Air Unit Sensible Cooling Rate [W]</h4>
<p>These reports are the sensible cooling output rate of the outdoor air unit system to the zone it is serving in Joules or Watts. This is determined by outlet and zone air conditions and the mass flow rate through the zone outdoor air unit.</p>
<h4 id="zone-outdoor-air-unit-sensible-heating-energy-j">Zone Outdoor Air Unit Sensible Heating Energy [J]</h4>
<h4 id="zone-outdoor-air-unit-sensible-heating-rate-w">Zone Outdoor Air Unit Sensible Heating Rate [W]</h4>
<p>These are the sensible heating output of the outdoor air unit system to the zone it is serving in Joules or Watts over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the zone outdoor air unit, and the time step.</p>
<h4 id="zone-outdoor-air-unit-latent-cooling-energy-j">Zone Outdoor Air Unit Latent Cooling Energy [J]</h4>
<h4 id="zone-outdoor-air-unit-latent-cooling-rate-w">Zone Outdoor Air Unit Latent Cooling Rate [W]</h4>
<p>These are the latent cooling output of the outdoor air unit system to the zone it is serving, in Joules and Watts. This is determined by outlet and zone air conditions, the mass flow rate through the zone outdoor air unit, and the time step.</p>
<h4 id="zone-outdoor-air-unit-latent-heating-energy-j">Zone Outdoor Air Unit Latent Heating Energy [J]</h4>
<h4 id="zone-outdoor-air-unit-latent-heating-rate-w">Zone Outdoor Air Unit Latent Heating Rate [W]</h4>
<p>These are the latent heating output of the outdoor air unit system to the zone it is serving, in Joules and Watts. This is determined by outlet and zone air conditions, the mass flow rate through the zone outdoor air unit, and the time step.</p>
<h4 id="zone-outdoor-air-unit-fan-electric-power-w">Zone Outdoor Air Unit Fan Electric Power [W]</h4>
<p>This field reports the electric power consumption rate of the fan of the outdoor air unit in Watts.</p>
<h4 id="zone-outdoor-air-unit-fan-electric-energy-j">Zone Outdoor Air Unit Fan Electric Energy [J]</h4>
<p>This field reports the electric power consumed by the fan of the outdoor air unit over the time step in Joules.</p>
<h4 id="zone-outdoor-air-unit-air-mass-flow-rate-kgs">Zone Outdoor Air Unit Air Mass Flow Rate [kg/s]</h4>
<p>This field reports the air mass flow rate of the zone outdoor air unit Outdoor Air Unit  in kilograms per second.</p>
<h4 id="zone-outdoor-air-unit-fan-availability-status">Zone Outdoor Air Unit Fan Availability Status []</h4>
<p>This is the availability status of the outdoor air unit fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the outdoor air unit  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacoutdoorairunitequipmentlist">ZoneHVAC:OutdoorAirUnit:EquipmentList</h3>
<p>This input syntax is used to specify the components in a zone outdoor air unit. The components will be simulated in the order in which they occur in this list.</p>
<h4 id="field-name_55">Field: Name</h4>
<p>The user designated unique name of an instance of a zone outdoor air unit equipment list.</p>
<h4 id="field-set-component-object-type-component-name-control-node-name-up-to-8">Field Set (Component Object Type, Component Name, Control Node Name) up to 8</h4>
<p>After the identifying name, the list consists of up to 8 pairs of data items.</p>
<h4 id="field-component-x-object-type_1">Field: Component &lt;x&gt; Object Type</h4>
<p>This field specifies the keyword for the type of component used.</p>
<h4 id="field-component-x-name_1">Field: Component &lt;x&gt; Name</h4>
<p>This field is the unique name of the component specified in the previous field. This named object must appear in the IDF.</p>
<p>Note: If any of the components use the autosized option at the component level, input data for zone sizing purposes are required for the proper sizing of the components. Please refer to the Sizing:Zone object for more information.</p>
<p>An example from an IDF:</p>
<p>ZoneHVAC:OutdoorAirUnit:EquipmentList,</p>
<p>Zone5OAUEquip1,          !- Name</p>
<p>Dehumidifier:Desiccant:NoFans,  !- Component 1 Object Type</p>
<p>Z5Dessicant,             !- Component 1 Name</p>
<p>HeatExchanger:AirToAir:FlatPlate,  !- Component 2 Object Type</p>
<p>Zone5A2AHeat Recovery,   !- Component 2 Name</p>
<p>CoilSystem:Cooling:DX,  !- Component 3 Object Type</p>
<p>DX Cooling Coil System 5,!- Component 3 Name</p>
<p>Coil:Heating:Electric,   !- Component 4 Object Type</p>
<p>Zone5DESHCoil;           !- Component 4 Name</p>
<h3 id="zonehvacwindowairconditioner">ZoneHVAC:WindowAirConditioner</h3>
<p>The Window Air Conditioner is a unit of zone equipment made up of other components. Each window air conditioner consists of an outdoor air mixer, a fan, and a direct expansion (DX) cooling coil. These components are described elsewhere in this document. The input for a window air conditioner requires the names of these three pieces of equipment, which are then specified individually elsewhere in the input. The input for a window air conditioner also requires the name of an availability schedule, the maximum unit airflow rate, and the maximum outdoor airflow rate for the unit. The unit is connected to a zone by specifying an air inlet node, which must be the same as a zone exhaust node; and an air outlet node, which must be the same as a zone inlet node (ref. ZoneHVAC:EquipmentConnections).</p>
<p>A supply air fan operating mode schedule must also be specified. The supply air fan operating mode schedule value determines if the supply air fan can run continuously with the DX coil cycling on/off to match the zone cooling demand or the fan and DX coil can cycle on/off together to meet the cooling demand. The placement of the supply air fan, in relation to the DX coil, must also be specified (blow through or draw through). The cooling convergence tolerance is required, which is the tolerance denoting how closely the window air conditioner will meet the cooling load. The tolerance is always relative to the zone load (i.e., the unit will operate to meet the zone load to within the tolerance value times the zone load for each simulation timestep). Finally, the DX cooling coil type must be specified.</p>
<h4 id="field-name_56">Field: Name</h4>
<p>A unique user assigned name for an instance of a window air conditioner unit. Any reference to this window air conditioner by another object will use this name.</p>
<h4 id="field-availability-schedule-name_21">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the window air conditioner unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-supply-air-flow-rate_3">Field: Maximum Supply Air Flow Rate</h4>
<p>The maximum volumetric airflow rate through the window air conditioner in cubic meters per second. Since the unit operates by cycling on/off, this is also the design, rated airflow rate of the unit.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_2">Field: Maximum Outdoor Air Flow Rate</h4>
<p>If the window air conditioner uses outdoor air, this field specifies the outdoor air volumetric flow rate in cubic meters per second. This flow rate should be less than or equal to the maximum airflow rate. A value of zero specifies no outdoor air. Note that the outdoor airflow rate is fixed: it cannot change during the simulation</p>
<h4 id="field-air-inlet-node-name_10">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node (see Node) from which the window air conditioner draws its indoor air. This should be one of the zone exhaust nodes for the zone which the window air conditioner is cooling.</p>
<h4 id="field-air-outlet-node-name_14">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node (see Node) to which the window air conditioner sends its outlet air. This should be one of the inlet air nodes for the zone which is being cooled.</p>
<h4 id="field-outdoor-air-mixer-object-type_1">Field: Outdoor Air Mixer Object Type</h4>
<p>This field specifies the type of outdoor air mixer used by this window air conditioner unit. The outdoor air mixer component is part of the window air conditioner compound object. The only available outdoor air mixer type is:</p>
<p>OutdoorAir:Mixer</p>
<h4 id="field-outdoor-air-mixer-name_1">Field: Outdoor Air Mixer Name</h4>
<p>The name of an outdoor air mixer component which composes part of the window air conditioner unit. Note that the return air node of the outdoor air mixer should be the same node as the air inlet node of the window air conditioner. In addition, the outdoor air mixer’s mixed air node should be the same as the window air conditioner’s fan inlet air node (for blow through) or the air conditioner’s DX coil inlet node (for draw through)</p>
<h4 id="field-supply-air-fan-object-type_4">Field: Supply Air Fan Object Type</h4>
<p>This field specifies the type of supply air fan used by window air conditioner. The supply air fan is part of the window air conditioner compound object. The only valid supply air fan types are:</p>
<p>Fan:OnOff</p>
<p>Fan:ConstantVolume</p>
<h4 id="fieldsupply-air-fan-name">Field:Supply Air Fan Name</h4>
<p>The name of a constant volume fan component that composes part of the window air conditioner. Note that the fan’s maximum flow rate should be the same as the maximum airflow rate of the window air conditioner. A fan of type Fan:OnOff may be used with either cycling or continuous fan, and a fan of type Fan:ConstantVolume is used only with continuous fan (see Supply Air Fan Operating Mode Schedule field below). The fan’s inlet node should be the same as the outdoor air mixer’s mixed air node (for blow through) or the DX coil’s outlet node (for draw through). The fan’s outlet node should be the same as the DX coil’s air inlet node (for blow through) or the window air conditioner’s air outlet node (for draw through).</p>
<h4 id="field-cooling-coil-object-type_3">Field: Cooling Coil Object Type</h4>
<p>This field specifies the type of cooling coil to be modeled for this window air conditioner. The input requirements for these cooling coil objects are described elsewhere in this document. If the user wants to control the enhanced dehumidification performance of the Heat Exchanger Assisted coil type based on zone air humidity level, then the input file must include a humidistat object (ref. ZoneControl:Humidistat) for the zone being served by this air conditioner and a high humidity set point manager (ref. SetpointManager:SingleZone:Humidity:Maximum) with the high humidity set point placed on the outlet node of the heat exchanger assisted cooling coil. Only allowable coil types are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<h4 id="field-dx-cooling-coil-name">Field: DX Cooling Coil Name</h4>
<p>The name of a DX cooling coil component that composes part of the window air conditioner unit. The DX coil air inlet node should be the same as the fan outlet node (for blow through) or the outdoor air mixer’s mixed air node (for draw through). The DX coil air outlet node should be the same as the window air conditioner’s air outlet node (for blow through) or the fan’s inlet node (for draw through).</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_1">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply air fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, the model assumes the supply air fan cycles with the heating or cooling coil throughout the simulation.</p>
<h4 id="field-fan-placement_2">Field: Fan Placement</h4>
<p>This input field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of an outdoor air mixer followed by a fan followed by a DX coil. The fan “blows through” the DX coil. The second choice stands for “draw through fan”. This means that the unit consists of an outdoor air mixer followed by a DX coil followed by a fan. The fan “draws air through” the coil.</p>
<h4 id="field-cooling-convergence-tolerance_3">Field: Cooling Convergence Tolerance</h4>
<p>This input field defines the convergence tolerance for the unit’s cooling output. This field allows the user some control over how closely the air conditioner will control the air-side conditions. The relative size of this parameter relates directly to the closeness of the control. A very small value in this field will result in tight control and will probably result in larger numbers of iterations. A large value in this field will result in looser controls and could result in unsatisfactory fluctuations in zone air temperature. Initial experience with this parameter lends to the recommendation of using 0.001 as the starting point.</p>
<p>The window air conditioner is controlled by matching its sensible (temperature) cooling output to the zone sensible load (demand). Because the performance of the DX coil is frequently non-linear, the air conditioner model must call the DX coil model several times (iterate) to determine the proper run time fraction to meet the zone load. The cooling convergence tolerance is the error tolerance used to terminate the iteration procedure when the following equation is satisfied:</p>
<div>\[\frac{{\left| {{Q_{ZoneLoad}} - {Q_{WindowAirConditioner,out}})} \right|}}{{{Q_{ZoneLoad}}}} \le Cooling{\kern 1pt} Convergence{\kern 1pt} Tolerance\]</div>

<p>The maximum number of iterations is limited, with a warning message generated if the above equation is not satisfied within the maximum number of iterations.</p>
<h4 id="field-availability-manager-list-name_7">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this window air conditioner or object’s fan. If the window air conditioner is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this window air conditioner object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_5">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Maximum Air Flow Rate in this Window Air Conditioner zone HVAC object. The scaled Maximum Air Flow Rate in turn is used to size cooling capacity of the unit.</p>
<p>Following is an example input for the cycling window air conditioner, along with its constituent components.</p>
<p>ZoneHVAC:WindowAirConditioner,</p>
<p>Zone3WindAC,                  ! name of window AC unit</p>
<p>FanAndCoilAvailSched,         ! Availability Schedule Name</p>
<p>0.6,                          ! Maximum Supply Air Flow Rate {m3/s}</p>
<p>0.05,                         ! Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>Zone3WindACAirInletNode,      ! Air Inlet Node Name</p>
<p>Zone3WindACAirOutletNode,     ! Air Outlet Node Name</p>
<p>OutdoorAir:Mixer,             ! Outdoor Air Mixer Object Type</p>
<p>Zone3WindACOAMixer,           ! Outdoor Air Mixer Name</p>
<p>Fan:ConstantVolume,           ! Supply Air Fan Object Type</p>
<p>Zone3WindACFan,               ! Fan Name</p>
<p>Zone3WindACDXCoil,            ! DX Cooling Coil Name</p>
<p>CyclingFanSch,                ! Supply Air Fan Operation Mode Schedule Name</p>
<p>DrawThrough,                  ! Fan Placement</p>
<p>0.001,                        ! Cooling Convergence Tolerance</p>
<p>Coil:Cooling:DX:SingleSpeed;  ! Cooling Coil Object Type</p>
<p>Schedule:Compact,</p>
<p>CyclingFanSch,                !- Name</p>
<p>Fraction,                     !- ScheduleType</p>
<p>Through: 12/31,               !- Complex Field #1</p>
<p>For: AllDays,                 !- Complex Field #2</p>
<p>Until: 24:00,                 !- Complex Field #7</p>
<p>0.0;                          !- Complex Field #8</p>
<p>OutdoorAir:Mixer,</p>
<p>Zone3WindACOAMixer,           ! Name</p>
<p>Zone3WindACOAMixerOutletNode, ! Mixed Air Node Name</p>
<p>Zone3WindACOAInNode,          ! Outdoor Air Stream Node Name</p>
<p>Zone3WindACExhNode,           ! Relief Air Stream Node Name</p>
<p>Zone3WindACAirInletNode;      ! Return Air Stream Node Name</p>
<p>Fan:ConstantVolume,</p>
<p>Zone3WindACFan,               ! Name</p>
<p>FanAndCoilAvailSched,         ! Availability Schedule Name</p>
<p>0.5,                          ! Fan Total Efficiency</p>
<p>75.0,                         ! Pressure Rise {Pa}</p>
<p>0.6,                          ! Maximum Flow Rate {m3/s}</p>
<p>0.9,                          ! Motor Efficiency</p>
<p>1.0,                          ! Motor In Airstream Fraction</p>
<p>Zone3WindACDXOutletNode,      ! Air Inlet Node Name</p>
<p>Zone3WindACAirOutletNode;     ! Air Outlet Node Name</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Zone3WindACDXCoil,       !- Name</p>
<p>CoolingCoilAvailSched,   !- Availability Schedule Name</p>
<p>autosize,                !- Rated Total Cooling Capacity {W}</p>
<p>autosize,                !- Rated Sensible Heat Ratio</p>
<p>3.0,                     !- Rated COP</p>
<p>autosize,                !- Rated Air Flow Rate {m3/s}</p>
<p>Zone3WindACOAMixerOutletNode,  !- Air Inlet Node Name</p>
<p>Zone3WindACDXOutletNode, !- Air Outlet Node Name</p>
<p>WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name</p>
<p>WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name</p>
<p>WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name</p>
<p>WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name</p>
<p>WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name</p>
<h3 id="window-air-conditioner-outputs">Window Air Conditioner Outputs</h3>
<p>HVAC,Average,Zone Window Air Conditioner Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Window Air Conditioner Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Window Air Conditioner Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Window Air Conditioner Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Window Air Conditioner Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Window Air Conditioner Latent Cooling Energy [J]</p>
<p>HVAC,Average,Zone Window Air Conditioner Electric Power[W]</p>
<p>HVAC,Sum,Zone Window Air Conditioner Electric Energy [J]</p>
<p>HVAC,Average, Zone Window Air Conditioner Fan Part Load Ratio []</p>
<p>HVAC,Average, Zone Window Air Conditioner Compressor Part Load Ratio []</p>
<p>HVAC,Average,Zone Window Air Conditioner Fan Availability Status []</p>
<h4 id="zone-window-air-conditioner-total-cooling-rate-w">Zone Window Air Conditioner Total Cooling Rate [W]</h4>
<p>This field is the total (sensible and latent) heat extraction rate of the window air conditioner unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the unit.</p>
<h4 id="zone-window-air-conditioner-total-cooling-energy-j">Zone Window Air Conditioner Total Cooling Energy [J]</h4>
<p>This is the total (sensible and latent) heat extraction of the window air conditioner unit from the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the unit, and the timestep.</p>
<h4 id="zone-window-air-conditioner-sensible-cooling-rate-w">Zone Window Air Conditioner Sensible Cooling Rate [W]</h4>
<p>This field reports the moist air sensible heat extraction rate of the window air conditioner unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the unit.</p>
<h4 id="zone-window-air-conditioner-sensible-cooling-energy-j">Zone Window Air Conditioner Sensible Cooling Energy [J]</h4>
<p>This field reports the moist air sensible heat extraction of the window air conditioner unit from the zone it is serving in Joules over the timestep being reported. This is determined by the outlet and zone conditions and the mass flow rate through the unit.</p>
<h4 id="zone-window-air-conditioner-latent-cooling-rate-w">Zone Window Air Conditioner Latent Cooling Rate [W]</h4>
<p>This output is the latent heat extraction rate of the window air conditioner unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the unit.</p>
<h4 id="zone-window-air-conditioner-latent-cooling-energy-j">Zone Window Air Conditioner Latent Cooling Energy [J]</h4>
<p>This is the latent heat extraction of the window air conditioner unit from the zone it is serving in Joules over the timestep being reported. This is determined by the outlet and zone conditions and the mass flow rate through the unit.</p>
<h4 id="zone-window-air-conditioner-electric-powerw">Zone Window Air Conditioner Electric Power[W]</h4>
<p>This output is the electricity consumption rate of the window air conditioner unit in Watts. The consumption includes electricity used by the compressor and the fans (indoor supply air fan and the condenser fan).</p>
<h4 id="zone-window-air-conditioner-electric-energy-j">Zone Window Air Conditioner Electric Energy [J]</h4>
<p>This output is the electricity consumption of the window air conditioner unit in Joules for the time period being reported. The consumption includes electricity used by the compressor and the fans (indoor supply air fan and the condenser fan).</p>
<h4 id="zone-window-air-conditioner-fan-part-load-ratio">Zone Window Air Conditioner Fan Part Load Ratio []</h4>
<p>This is the fan’s part load ratio for the report timestep during which the fan had operated.</p>
<h4 id="zone-window-air-conditioner-compressor-part-load-ratio">Zone Window Air Conditioner Compressor Part Load Ratio []</h4>
<p>This is the part load ratio of the report timestep during which the DX unit compressor had operated.</p>
<p><strong><em>Zone Window Air Conditioner Fan Availability Status []</em></strong></p>
<p>This is the availability status of the window air conditioner fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the window air conditioner object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacpackagedterminalairconditioner">ZoneHVAC:PackagedTerminalAirConditioner</h3>
<p>The packaged terminal air conditioner (PTAC) is a compound object made up of other components. Each PTAC consists of an outdoor air mixer, direct expansion (DX) cooling coil, heating coil (gas, electric, hot water, or steam) and a supply air fan. While the figure below shows the PTAC with draw through fan placement, blow through fan placement can also be modeled by positioning the supply air fan between the outdoor air mixer and the DX cooling coil. The packaged terminal air conditioner coordinates the operation of these components and is modeled as a type of zone equipment (Ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).</p>
<p><img alt="PTAC_Drawthrough" src="../../InputOutputReference/media/image284.png" /></p>
<p>Figure 111.  Schematic of a packaged terminal air conditioner with draw through fan placement</p>
<p>Links to the PTAC’s supply air fan, DX cooling coil, heating coil, and outdoor air mixer specifications are provided in the air conditioner’s input syntax. Additional inputs include supply and outdoor air flow rates during cooling operation, heating operation, and when neither cooling or heating is required. A description of each input field for the packaged terminal air conditioner compound object is provided below.</p>
<h4 id="field-name_57">Field: Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a packaged terminal air conditioner. Any reference to this air conditioner by another object will use this name.</p>
<h4 id="field-availability-schedule-name_22">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the air conditioner operates during a given time period. A schedule value equal to 0 denotes that the air conditioner must be off for that time period. A value greater than 0 denotes that the air conditioner is available to operate during that time period. This schedule may be used to completely disable the air conditioner (all of its coils and the supply air fan) as required. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_11">Field: Air Inlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node from which the air conditioner draws its inlet air. This node name must be the name of a zone air exhaust node (Ref. ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-air-outlet-node-name_15">Field: Air Outlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node to which the air conditioner sends its outlet air. This node name must be the name of a zone air inlet node (Ref. ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-outdoor-air-mixer-object-type_2">Field: Outdoor Air Mixer Object Type</h4>
<p>This field specifies the type of outdoor air mixer used by this PTAC. The outdoor air mixer component is part of the PTAC unit. The only available outdoor air mixer type is:</p>
<p>OutdoorAir:Mixer</p>
<h4 id="field-outdoor-air-mixer-name_2">Field: Outdoor Air Mixer Name</h4>
<p>This alpha field defines the name of an outdoor air mixer component which composes part of the PTAC. The return air node of the outdoor air mixer should also be the same node as the air inlet node of the PTAC. Furthermore, the outdoor air mixer’s mixed air node should be the same as the PTAC’s fan inlet air node (for blow through fan placement) or the PTAC’s DX cooling coil inlet node (for draw through fan placement).</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the air conditioner in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the air conditioner in cubic meters per second when the heating coil is operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the air conditioner in cubic meters per second when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the air conditioner’s supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner’s supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation).</p>
<h4 id="field-outdoor-air-flow-rate-during-cooling-operation">Field: Outdoor Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the air conditioner in cubic meters per second when the DX cooling coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate during cooling operation is fixed; it cannot change during the simulation. In addition, the outdoor air flow rate during cooling operation cannot be greater than the air conditioner’s supply air volumetric flow rate during cooling operation.</p>
<h4 id="field-outdoor-air-flow-rate-during-heating-operation">Field: Outdoor Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the air conditioner in cubic meters per second when the heating coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate during heating operation is fixed; it cannot change during the simulation. In addition, the outdoor air flow rate during heating operation cannot be greater than the air conditioner’s supply air volumetric flow rate during heating operation.</p>
<h4 id="field-outdoor-air-flow-rate-when-no-cooling-or-heating-is-needed">Field: Outdoor Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the outdoor air flow rate through the air conditioner in cubic meters per second when neither cooling nor heating is required (i.e., cooling and heating coils are off but the supply air fan operates). Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate when no cooling/heating is needed is fixed; it cannot change during the simulation. In addition, the outdoor air flow rate when no cooling/heating is needed cannot be greater than the air conditioner’s supply air volumetric flow rate when no cooling/heating is needed. This field is only used when the air conditioner’s supply air fan operating mode schedule specifies continuous fan operation. If the air conditioner’s supply air fan operating mode schedule specifies continuous fan operation and the field ‘Supply air volumetric flow rate when no cooling or heating is needed’ is set to zero or is left blank, then the model assumes that the outdoor air flow rate when no cooling/heating is needed is equal to the outdoor air flow rate when the cooling or heating coil was last operating (for cooling operation [i.e., Outdoor air Flow rate during cooling operation] or heating operation [i.e., Outdoor air flow rate during heating operation]) and this field is not used.</p>
<h4 id="field-supply-air-fan-object-type_5">Field: Supply Air Fan Object Type</h4>
<p>This alpha field defines the type of fan used by this PTAC. The only valid choices are <strong>Fan:OnOff</strong> and <strong>Fan:ConstantVolume</strong>. A fan of type Fan:OnOff is used with cycling fan operating mode, and a fan of type Fan:ConstantVolume is used with continuous fan operating mode (see Supply Air Fan Operating Mode Schedule field below). The input requirements for these fan objects are described elsewhere in this document.</p>
<h4 id="field-supply-air-fan-name_4">Field: Supply Air Fan Name</h4>
<p>The name of a constant volume fan component that composes part of the PTAC. Note that the fan’s maximum flow rate should be greater than or equal to the maximum supply air flow rate for the PTAC. The fan’s inlet node should be the same as the outdoor air mixer’s mixed air node (for blow through fan placement) or the heating coil’s outlet node (for draw through fan placement). The fan’s outlet node should be the same as the DX cooling coil’s air inlet node (for blow through fan placement) or the PTAC’s air outlet node (for draw through fan placement).</p>
<h4 id="field-heating-coil-object-type_5">Field: Heating Coil Object Type</h4>
<p>This alpha field defines the type of heating coil to be used by this PTAC. The input requirements for this heating coil object are described elsewhere in this document. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (PTAC) itself provides the "controller" function of modulating water flow. Allowable heating coil types are:</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name_5">Field: Heating Coil Name</h4>
<p>This alpha field defines the name of the heating coil used by this PTAC, and this name should match the name specified in the corresponding heating coil object.</p>
<h4 id="field-cooling-coil-object-type_4">Field: Cooling Coil Object Type</h4>
<p>This alpha field defines the type of DX cooling coil used by this PTAC. The input requirements for these DX cooling coil objects are described elsewhere in this document. Only allowable coil types are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<p>Coil:Cooling:DX:VariableSpeed</p>
<h4 id="field-cooling-coil-name_3">Field: Cooling Coil Name</h4>
<p>This alpha field defines the name of the cooling coil used by this PTAC, and this name should match the name specified in the corresponding DX cooling coil object.</p>
<h4 id="field-fan-placement_3">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of an outdoor air mixer followed by a fan followed by the DX cooling coil and heating coil. The fan “blows through” the DX cooling coil and the heating coil. The second choice stands for “draw through fan”. This means that the unit consists of an outdoor air mixer followed by the DX cooling coil and heating coil with the fan located at the outlet of the PTAC. The fan “draws air through” the DX cooling coil and the heating coil. If this field is left blank, the default is draw through.</p>
<p>Note: the packaged terminal air conditioner’s supply air fan, cooling coil and heating coil must be connected according to the configuration shown above (Figure 111) for the draw through fan configuration. The only other valid configuration is with a blow through fan placement, where the fan is located between the outdoor air mixer and the DX cooling coil.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_2">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.</p>
<h4 id="field-availability-manager-list-name_8">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this packaged terminal air conditioner or object’s fan. If the packaged terminal air conditioner is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this packaged terminal air conditioner object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_6">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Supply Air Flow Rate During Cooling Operation in this Packaged Terminal Air Conditioner  zone HVAC object. The scaled Supply Air Flow Rate in turn is used to size cooling and heating capacity of the unit.</p>
<p>As shown in the example below, correct specification of the packaged terminal air conditioner requires the following objects in addition to the compound object itself:</p>
<p>1)   Fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   DX cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)</p>
<p>3)   Heating coil (Coil:Heating:Gas, Coil:Heating:Electric, Coil:Heating:Water, or Coil:Heating:Steam)</p>
<p>4)   OutdoorAir:Mixer</p>
<p>ZoneHVAC:PackagedTerminalAirConditioner,</p>
<p>Zone2PTAC,               !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>Zone2PTACAirInletNode,   !- Air Inlet Node Name</p>
<p>Zone2PTACAirOutletNode,  !- Air Outlet Node Name</p>
<p>OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type</p>
<p>Zone2PTACOAMixer,        !- Outdoor Air Mixer Name</p>
<p>autosize,              !- Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>autosize,              !- Supply Air Flow Rate During Heating Operation operation {m3/s}</p>
<p>autosize,              !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}</p>
<p>autosize,              !- Outdoor Air Flow Rate During Cooling Operation {m3/s}</p>
<p>autosize,              !- Outdoor Air Flow Rate During Heating Operation {m3/s}</p>
<p>autosize,              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed  {m3/s}</p>
<p>Fan:OnOff,                      !- Supply Air Fan Object Type</p>
<p>Zone2PTACFan,                          !- Supply Air Fan Name</p>
<p>Coil:Heating:Electric,                 !- Heating Coil Object Type</p>
<p>Zone2PTACHeatCoil,                     !- Heating Coil Name</p>
<p>Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type</p>
<p>Zone2PTACDXCoolCoil,                   !- Cooling Coil Name</p>
<p>BlowThrough,                           !- Fan Placement</p>
<p>SupplyFanSch;                          !- Supply Air Fan Operating Mode Schedule Name</p>
<p>Schedule:Compact,</p>
<p>SupplyFanSch,            !- Name</p>
<p>Fraction,                !- ScheduleType</p>
<p>Through: 12/31,          !- Complex Field #1</p>
<p>For: AllDays,            !- Complex Field #2</p>
<p>Until:  7:00,            !- Complex Field #3</p>
<p>0.0,                     !- Complex Field #4</p>
<p>Until: 18:00,            !- Complex Field #5</p>
<p>1.0,                     !- Complex Field #6</p>
<p>Until: 24:00,            !- Complex Field #7</p>
<p>0.0;                     !- Complex Field #8</p>
<p>OutdoorAir:Mixer,</p>
<p>Zone2PTACOAMixer,            !- Name</p>
<p>Zone2PTACOAMixerOutletNode,  !-Mixed Air Node Name</p>
<p>Zone2PTACOAInNode,           !-Outdoor Air Stream Node Name</p>
<p>Zone2PTACExhNode,            !- Relief Air Stream Node Name</p>
<p>Zone2PTACAirInletNode;       !- Return Air Stream Node Name</p>
<p>Fan:OnOff,</p>
<p>Zone2PTACFan,                !- Name</p>
<p>FanAndCoilAvailSched,        !- Availability Schedule Name</p>
<p>0.5,                         !- Fan Total Efficiency</p>
<p>75.0,                        !- Pressure Rise {Pa}</p>
<p>autosize,                    !- Maximum Flow Rate{m3/s}</p>
<p>0.9,                         !- Motor Efficiency</p>
<p>1.0,                         !- Motor In Airstream Fraction</p>
<p>Zone2PTACOAMixerOutletNode,  !- Air Inlet Node Name</p>
<p>Zone2PTACFanOutletNode;      !- Air Outlet Node Name</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Zone2PTACDXCoolCoil,         !- Coil Name</p>
<p>CoolingCoilAvailSched,       !- Availability Schedule Name</p>
<p>autosize,                    !- Rated Total Cooling Capacity (gross) {W}</p>
<p>autosize,                    !- Rated SHR</p>
<p>3.0,                         !- Rated COP</p>
<p>autosize,                    !- Rated Air Volume Flow Rate {m3/s}</p>
<p>Zone2PTACFanOutletNode,      !- Coil Air Inlet Node</p>
<p>Zone2PTACCoolCoilOutletNode, !-Coil Air Outlet Node</p>
<p>HPACCoolCapFT,               !- Total Cooling Capacity Modifier Curve (function of temperature)</p>
<p>HPACCoolCapFFF,              !- Total Cooling Capacity Modifier Curve (function of flow fraction)</p>
<p>HPACEIRFT,                   !- Energy Input Ratio Modifier Curve (function of temperature)</p>
<p>HPACEIRFFF,                  !- Energy Input Ratio Modifier Curve (function of flow fraction)</p>
<p>HPACPLFFPLR;                 !- Part Load Fraction Correlation (function of part load ratio)</p>
<p>Coil:Heating:Electric,</p>
<p>Zone2PTACHeatCoil,           !- Coil Name</p>
<p>HeatingCoilAvailSched,       !- Availability Schedule Name</p>
<p>1.0,                         !- Efficiency</p>
<p>autosize,                    !- Nominal Capacity {W}</p>
<p>Zone2PTACCoolCoilOutletNode, !- Air Inlet Node Name</p>
<p>Zone2PTACAirOutletNode;      !- Air Outlet Node Name</p>
<h3 id="packaged-terminal-air-conditioner-ptac-outputs">Packaged Terminal Air Conditioner (PTAC) Outputs</h3>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Total Heating Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Air Conditioner Total Heating Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Air Conditioner Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Air Conditioner Sensible Heating Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Air Conditioner Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Latent Heating Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Air Conditioner Latent Heating Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Air Conditioner Latent Cooling Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Electric Power [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Air Conditioner Electric Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Fan Part Load Ratio []</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Compressor Part Load Ratio []</p>
<p>HVAC,Average,Zone Packaged Terminal Air Conditioner Fan Availability Status []</p>
<h4 id="zone-packaged-terminal-air-conditioner-total-heating-rate-w">Zone Packaged Terminal Air Conditioner Total Heating Rate [W]</h4>
<p>This output field is the total (enthalpy) heat addition rate of the packaged terminal air conditioner to the zone it is serving in Watts. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams, and the air mass flow rate through the air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-total-heating-energy-j">Zone Packaged Terminal Air Conditioner Total Heating Energy [J]</h4>
<p>This output field is the total (enthalpy) heat addition of the packaged terminal air conditioner to the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams, the air mass flow rate through the air conditioner, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-total-cooling-rate-w">Zone Packaged Terminal Air Conditioner Total Cooling Rate [W]</h4>
<p>This output field is the total (enthalpy) heat extraction rate of the packaged terminal air conditioner from the zone it is serving in Watts. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams, and the air mass flow rate through the air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-total-cooling-energy-j">Zone Packaged Terminal Air Conditioner Total Cooling Energy [J]</h4>
<p>This output field is the total (enthalpy) heat extraction of the packaged terminal air conditioner from the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams, the air mass flow rate through the air conditioner, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-sensible-heating-rate-w">Zone Packaged Terminal Air Conditioner Sensible Heating Rate [W]</h4>
<p>This output field is the sensible heat addition rate of the packaged terminal air conditioner to the zone it is serving in Watts. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-sensible-heating-energy-j">Zone Packaged Terminal Air Conditioner Sensible Heating Energy [J]</h4>
<p>This output field is the sensible heat addition of the packaged terminal air conditioner to the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams at a constant humidity ratio, the air mass flow rate through the air conditioner, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-sensible-cooling-rate-w">Zone Packaged Terminal Air Conditioner Sensible Cooling Rate [W]</h4>
<p>This output field reports the moist air sensible heat extraction rate of the packaged terminal air conditioner from the zone it is serving in Watts. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-sensible-cooling-energy-j">Zone Packaged Terminal Air Conditioner Sensible Cooling Energy [J]</h4>
<p>This output field reports the moist air sensible heat extraction of the packaged terminal air conditioner from the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the air conditioner outlet air and inlet air streams at a constant humidity ratio, the air mass flow rate through the air conditioner, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-latent-heating-rate-w">Zone Packaged Terminal Air Conditioner Latent Heating Rate [W]</h4>
<p>This output field is the latent heat addition (humidification) rate of the packaged terminal air conditioner to the zone it is serving in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the packaged terminal air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-latent-heating-energy-j">Zone Packaged Terminal Air Conditioner Latent Heating Energy [J]</h4>
<p>This output field is the latent heat addition (humidification) of the packaged terminal air conditioner to the zone it is serving in Joules over the timestep being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the packaged terminal air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-latent-cooling-rate-w">Zone Packaged Terminal Air Conditioner Latent Cooling Rate [W]</h4>
<p>This output field is the latent heat extraction (dehumidification) rate of the packaged terminal air conditioner from the zone it is serving in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the packaged terminal air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-latent-cooling-energy-j">Zone Packaged Terminal Air Conditioner Latent Cooling Energy [J]</h4>
<p>This output field is the latent heat extraction (dehumidification) of the packaged terminal air conditioner from the zone it is serving in Joules over the timestep being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the packaged terminal air conditioner. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-electric-power-w">Zone Packaged Terminal Air Conditioner Electric Power [W]</h4>
<p>This output field is the electricity consumption rate of the packaged terminal air conditioner in Watts. The consumption includes electricity used by the compressor (including crankcase heater), fans (indoor supply air fan and the condenser fan), and the heating coil (includes electricity consumption rate for electric heating coil or parasitic electricity consumption rate for non-electric coils). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-electric-energy-j">Zone Packaged Terminal Air Conditioner Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the packaged terminal air conditioner in Joules for the time period being reported. The consumption includes electricity used by the compressor (including crankcase heater), fans (indoor supply air fan and the condenser fan), and the heating coil (includes electricity consumption for electric heating coil or parasitic electricity consumption for non-electric coils). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-fan-part-load-ratio">Zone Packaged Terminal Air Conditioner Fan Part Load Ratio []</h4>
<p>This output field is the part-load ratio of the fan. The fan part-load ratio is defined as the average supply air mass flow rate divided by the maximum supply air mass flow rate. The maximum supply air mass flow rate depends on whether heating, cooling, or no heating or cooling is required during the timestep. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-compressor-part-load-ratio">Zone Packaged Terminal Air Conditioner Compressor Part Load Ratio []</h4>
<p>This output field is the part-load ratio used by the coils (cooling and heating). Part-load ratio is defined as the total coil load divided by the coil steady-state capacity. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-air-conditioner-fan-availability-status">Zone Packaged Terminal Air Conditioner Fan Availability Status []</h4>
<p>This is the availability status of the packaged terminal air conditioner fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the packaged terminal air conditioner  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacpackagedterminalheatpump">ZoneHVAC:PackagedTerminalHeatPump</h3>
<p>The packaged terminal heat pump (PTHP) is a compound object made up of other components. Each PTHP consists of an outdoor air mixer, direct expansion (DX) cooling coil, DX heating coil, supply air fan, and a supplemental heating coil as shown in the figure below. These individual components are described elsewhere in this document. The packaged terminal heat pump coordinates the operation of these components and is modeled as a type of zone equipment (Ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).</p>
<p><img alt="PTPFigure" src="../../InputOutputReference/media/image285.png" /></p>
<p>Figure 112. Schematic of a packaged terminal heat pump (draw through fan placement)</p>
<p>Links to the PTHP’s supply air fan, DX coils, supplemental heating coil, and outdoor air mixer specifications are provided in the heat pump’s input syntax. Additional inputs include supply and outdoor air flow rates during cooling operation, heating operation, and when neither cooling or heating is required. A description of each input field for the packaged terminal heat pump compound object is provided below.</p>
<h4 id="field-name_58">Field: Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a packaged terminal heat pump. Any reference to this heat pump by another object will use this name.</p>
<h4 id="field-availability-schedule-name_23">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump operates during a given time period. A schedule value equal to 0 denotes that the heat pump must be off for that time period. A value greater than 0 denotes that the heat pump is available to operate during that time period. This schedule may be used to completely disable the heat pump (all of its coils and the supply air fan) as required. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_12">Field: Air Inlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node from which the heat pump draws its inlet air. This node name must be the name of a zone air exhaust node (Ref. ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-air-outlet-node-name_16">Field: Air Outlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node to which the heat pump sends its outlet air. This node name must be the name of a zone air inlet node (Ref. ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-outdoor-air-mixer-object-type_3">Field: Outdoor Air Mixer Object Type</h4>
<p>This field specifies the type of outdoor air mixer used by this PTHP. The outdoor air mixer component is part of the PTHP compound object. The only available outdoor air mixer type is:</p>
<p>OutdoorAir:Mixer</p>
<h4 id="field-outdoor-air-mixer-name_3">Field: Outdoor Air Mixer Name</h4>
<p>This alpha field defines the name of an outdoor air mixer component which composes part of the PTHP. Note that the return air node of the outdoor air mixer should also be the same node as the air inlet node of the PTHP. Furthermore, the outdoor air mixer’s mixed air node should be the same as the PTHP’s fan inlet air node (for blow through fan placement) or the PTHP’s DX cooling coil inlet node (for draw through fan placement).</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation_1">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation_1">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed_1">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the heat pump’s supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the heat pump’s supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation).</p>
<h4 id="field-outdoor-air-flow-rate-during-cooling-operation_1">Field: Outdoor Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the heat pump in cubic meters per second when the DX cooling coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate during cooling operation is fixed; it cannot change during the simulation. In addition, the outdoor air flow rate during cooling operation cannot be greater than the heat pump’s supply air volumetric flow rate during cooling operation.</p>
<h4 id="field-outdoor-air-flow-rate-during-heating-operation_1">Field: Outdoor Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate during heating operation is fixed; it cannot change during the simulation. In addition, the outdoor air flow rate during heating operation cannot be greater than the heat pump’s supply air volumetric flow rate during heating operation.</p>
<h4 id="field-outdoor-air-flow-rate-when-no-cooling-or-heating-is-needed_1">Field: Outdoor Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the outdoor air flow rate through the heat pump in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate when no cooling/heating is needed is fixed; it cannot change during the simulation. In addition, the outdoor air flow rate when no cooling/heating is needed cannot be greater than the heat pump’s supply air volumetric flow rate when no cooling/heating is needed. This field is only used when the heat pump’s supply air fan operating mode schedule specifies continuous fan operation. If the heat pump’s supply air fan operating mode schedule specifies continuous fan operation and the field ‘Supply air volumetric flow rate when no cooling or heating is needed’ is set to zero or is left blank, then the model assumes that the outdoor air flow rate when no cooling/heating is needed is equal to the outdoor air flow rate when the cooling or heating coil was last operating (for cooling operation [i.e., Outdoor air flow rate during cooling operation] or heating operation [i.e., Outdoor air flow rate during heating operation]) and this field is not used.</p>
<h4 id="field-supply-air-fan-object-type_6">Field: Supply Air Fan Object Type</h4>
<p>This alpha field defines the type of fan used by this PTHP. The only valid choices are Fan:OnOff and Fan:ConstantVolume. A fan of type Fan:OnOff may be used with either cycling or continuous fan operating mode, and a fan of type Fan:ConstantVolume is used only with continuous fan operating mode (see Supply Air Fan Operating Mode Schedule field below). The input requirements for these fan objects are described elsewhere in this document.</p>
<h4 id="field-supply-air-fan-name_5">Field: Supply Air Fan Name</h4>
<p>The name of a constant volume fan component that composes part of the PTHP. Note that the fan’s maximum flow rate should be greater than or equal to the maximum supply air flow rate for the PTHP. The fan’s inlet node should be the same as the outdoor air mixer’s mixed air node (for blow through fan placement) or the DX heating coil’s outlet node (for draw through fan placement). The fan’s outlet node should be the same as the DX cooling coil’s air inlet node (for blow through fan placement) or the supplemental heater’s air inlet node (for draw through fan placement).</p>
<h4 id="field-heating-coil-object-type_6">Field: Heating Coil Object Type</h4>
<p>This alpha field defines the type of DX heating coil to be used by this PTHP. The only valid choice are <strong>Coil:Heating:DX:SingleSpeed</strong> and <strong>Coil:Heating:DX:VariableSpeed</strong>. The input requirements for this DX heating coil object are described elsewhere in this document.</p>
<h4 id="field-heating-coil-name_6">Field: Heating Coil Name</h4>
<p>This alpha field defines the name of the DX heating coil used by this PTHP, and this name should match the name specified in the corresponding DX heating coil object.</p>
<h4 id="field-heating-convergence-tolerance_4">Field: Heating Convergence Tolerance</h4>
<p>This numeric field defines the convergence tolerance for the unit’s heating output. This field allows the user some control over how closely the heat pump will control the air-side conditions. The relative size of this parameter relates directly to the closeness of the control. A very small value in this field will result in tight control and will probably result in larger numbers of iterations. A large value in this field will result in looser controls and could result in unsatisfactory fluctuations in zone air temperature. Initial experience with this parameter lends to the recommendation of using 0.001 as the starting point.</p>
<p>The heat pump is controlled by matching its sensible (temperature) heating output to the zone sensible load (demand). Because the performance of the DX heating coil is frequently non-linear, the heat pump model must call the DX heating coil model several times (iterate) to determine the proper run time fraction to meet the zone load. The heating convergence tolerance is the error tolerance used to terminate the iteration procedure when the following equation is satisfied:</p>
<div>\[\frac{{\left| {({Q_{ZoneLoad}} - {Q_{HeatPump,out}})} \right|}}{{{Q_{ZoneLoad}}}}\,\, \le \,\,Heating{\kern 1pt} Convergence{\kern 1pt} Tolerance\]</div>

<p>The maximum number of iterations is limited, with a warning message generated if the above equation is not satisfied within the maximum number of iterations.</p>
<h4 id="field-minimum-outdoor-dry-bulb-temperature-for-compressor-operation">Field: Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</h4>
<p>This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for PTHP compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. If this field is left blank, the default value is -8°C. This temperature should match the minimum compressor operating temperature specified for the heat pump’s DX heating coil (if they don’t match, the highest of the two temperatures will be the cut-off temperature for compressor operation).</p>
<h4 id="field-cooling-coil-object-type_5">Field: Cooling Coil Object Type</h4>
<p>This alpha field defines the type of DX cooling coil used by this PTHP. The input requirements for these DX cooling coil objects are described elsewhere in this document. Only allowable coil types are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<p>Coil:Cooling:DX:VariableSpeed</p>
<h4 id="field-cooling-coil-name_4">Field: Cooling Coil Name</h4>
<p>This alpha field defines the name of the cooling coil used by this PTHP, and this name should match the name specified in the corresponding DX cooling coil object.</p>
<h4 id="field-cooling-convergence-tolerance_4">Field: Cooling Convergence Tolerance</h4>
<p>This numeric field defines the convergence tolerance for the unit’s cooling output. This field allows the user some control over how closely the heat pump will control the air-side conditions. The relative size of this parameter relates directly to the closeness of the control. A very small value in this field will result in tight control and will probably result in larger numbers of iterations. A large value in this field will result in looser controls and could result in unsatisfactory fluctuations in zone air temperature. Initial experience with this parameter lends to the recommendation of using 0.001 as the starting point.</p>
<p>The heat pump is controlled by matching its sensible (temperature) cooling output to the zone sensible load (demand). Because the performance of the DX cooling coil is frequently non-linear, the heat pump model must call the DX cooling coil model several times (iterate) to determine the proper run time fraction to meet the zone load. The cooling convergence tolerance is the error tolerance used to terminate the iteration procedure when the following equation is satisfied:</p>
<div>\[\frac{{\left| {({Q_{ZoneLoad}} - {Q_{HeatPump,out}})} \right|}}{{{Q_{ZoneLoad}}}}\,\, \le \,\,Cooling{\kern 1pt} Convergence{\kern 1pt} Tolerance\]</div>

<p>The maximum number of iterations is limited, with a warning message generated if the above equation is not satisfied within the maximum number of iterations.</p>
<h4 id="field-supplemental-heating-coil-object-type">Field: Supplemental Heating Coil Object Type</h4>
<p>This alpha field defines the type of supplemental heating coil to be used by this PTHP. The input requirements for these heating coil objects are described elsewhere in this document. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (PTHP) itself provides the "controller" function of modulating water flow. Allowable coil types are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-supplemental-heating-coil-name">Field: Supplemental Heating Coil Name</h4>
<p>This alpha field defines the name of the supplemental heating coil used by this PTHP, and this name should match the name specified in the corresponding heating coil object.</p>
<h4 id="field-maximum-supply-air-temperature-from-supplemental-heater">Field: Maximum Supply Air Temperature from Supplemental Heater</h4>
<p>This numeric field defines the maximum supply air temperature in degrees Celsius exiting the heat pump supplemental heater coil. The supplemental heater will be controlled so that its supply air temperature does not exceed this value. This field is autosizable.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-supplemental-heater-operation">Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation</h4>
<p>This numeric field defines the maximum outdoor dry-bulb temperature in degrees Celsius for PTHP supplemental heater operation. The supplemental heater will not operate when the outdoor dry-bulb temperature is above this value. The maximum value must be less than or equal to 21°C. If this field is left blank, the default value is 21°C.</p>
<h4 id="field-fan-placement_4">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of an outdoor air mixer followed by a fan followed by the DX coils and supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of an outdoor air mixer followed by the DX coil(s) followed by a fan, with the supplemental heater located at the outlet of the fan. The fan “draws air through” the DX coil(s). If this field is left blank, the default is draw through.</p>
<p>Note: the packaged terminal heat pump’s supply air fan, cooling coil, heating coil and supplementary heating coil must be connected according to the configuration shown above (Figure 112) for the draw through fan configuration. The only other valid configuration is with a blow through fan placement, where the fan is located between the outdoor air mixer and the DX cooling coil.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_3">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply air fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, the model assumes the supply air fan cycles with the heating or cooling coil throughout the simulation.</p>
<h4 id="field-availability-manager-list-name_9">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this packaged terminal heat pump or object’s fan. If the packaged terminal heat pump is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this packaged terminal heat pump object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_7">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Supply Air Flow Rate During Cooling Operation in this PTHP zone HVAC object. The scaled Supply Air Flow Rate in turn is used to size cooling and heating capacity of the unit.</p>
<p>As shown in the example below, correct specification of the packaged terminal heat pump requires the following objects in addition to the compound object itself:</p>
<p>1)   Fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   DX cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)</p>
<p>3)   DX heating coil (Coil:Heating:DX:SingleSpeed)</p>
<p>4)   Supplemental heating coil (Coil:Heating:Gas or Coil:Heating:Electric)</p>
<p>5)   OutdoorAir:Mixer</p>
<p>ZoneHVAC:PackagedTerminalHeatPump,</p>
<p>Zone2PTHP,               !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>Zone2PTHPAirInletNode,   !- Air Inlet Node Name</p>
<p>Zone2PTHPAirOutletNode,  !- Air Outlet Node Name</p>
<p>OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type</p>
<p>Zone2PTHPOAMixer,        !- Outdoor Air Mixer Name</p>
<p>autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}</p>
<p>autosize,                !- Outdoor Air Flow Rate During Cooling Operation {m3/s}</p>
<p>autosize,                !- Outdoor Air Flow Rate During Heating Operation {m3/s}</p>
<p>autosize,                !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}</p>
<p>Fan:OnOff,               !- Supply Air Fan Object Type</p>
<p>Zone2PTHPFan,            !- Supply Air Fan Name</p>
<p>Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type</p>
<p>Zone2PTHPDXHeatCoil,     !- Heating Coil Name</p>
<p>0.001,                   !- Heating Convergence Tolerance {dimensionless}</p>
<p>2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}</p>
<p>Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type</p>
<p>Zone2PTHPDXCoolCoil,     !- Cooling Coil Name</p>
<p>0.001,                   !- Cooling Convergence Tolerance {dimensionless}</p>
<p>Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type</p>
<p>Zone2PTHPSupHeater,      !- Supplemental Heating Coil Name</p>
<p>autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}</p>
<p>10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}</p>
<p>BlowThrough,             !- Fan Placement</p>
<p>CyclingFanSch;           !- Supply Air Fan Operating Mode Schedule Name</p>
<p>Schedule:Compact,</p>
<p>CyclingFanSch,               !- Name</p>
<p>Fraction,                    !- ScheduleType</p>
<p>Through: 12/31,              !- Complex Field #1</p>
<p>For: AllDays,                !- Complex Field #2</p>
<p>Until: 24:00,                !- Complex Field #7</p>
<p>0.0;                         !- Complex Field #8</p>
<p>OutdoorAir:Mixer,</p>
<p>Zone2PTHPOAMixer,            !- Name</p>
<p>Zone2PTHPOAMixerOutletNode,  !-Mixed Air Node Name</p>
<p>Zone2PTHPOAInNode,           !-Outdoor Air Stream Node Name</p>
<p>Zone2PTHPExhNode,            !- Relief Air Stream Node Name</p>
<p>Zone2PTHPAirInletNode;       !- Return Air Stream Node Name</p>
<p>Fan:OnOff,</p>
<p>Zone2PTHPFan,                !- Name</p>
<p>FanAndCoilAvailSched,        !- Availability Schedule Name</p>
<p>0.5,                         !- Fan Total Efficiency</p>
<p>75.0,                        !- Pressure Rise {Pa}</p>
<p>autosize,                    !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                         !- Motor Efficiency</p>
<p>1.0,                         !- Motor In Airstream Fraction</p>
<p>Zone2PTHPOAMixerOutletNode,  !- Air Inlet Node Name</p>
<p>Zone2PTHPFanOutletNode;      !- Air Outlet Node Name</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Zone2PTHPDXCoolCoil,         !- Coil Name</p>
<p>CoolingCoilAvailSched,       !- Availability Schedule</p>
<p>autosize,                    !- Rated Total Cooling Capacity (gross) {W}</p>
<p>autosize,                    !- Rated SHR</p>
<p>3.0,                         !- Rated COP</p>
<p>autosize,                    !- Rated Air Volume Flow Rate {m3/s}</p>
<p>Zone2PTHPFanOutletNode,      !- Coil Air Inlet Node</p>
<p>Zone2PTHPCoolCoilOutletNode, !- Coil Air Outlet Node</p>
<p>HPACCoolCapFT,               !- Total Cooling Capacity Modifier Curve (function of temperature)</p>
<p>HPACCoolCapFFF,              !- Total Cooling Capacity Modifier Curve (function of flow fraction)</p>
<p>HPACEIRFT,                   !- Energy Input Ratio Modifier Curve (function of temperature)</p>
<p>HPACEIRFFF,                  !- Energy Input Ratio Modifier Curve (function of flow fraction)</p>
<p>HPACPLFFPLR;                 !- Part Load Fraction Correlation (function of part load ratio)</p>
<p>COIL:Heating:DX:SingleSpeed,</p>
<p>Zone2PTHPDXHeatCoil,         !- Coil Name</p>
<p>HeatingCoilAvailSched,       !- Availability Schedule</p>
<p>autosize,                    !- Rated Total Heating Capacity {W}</p>
<p>2.75,                        !- Rated COP</p>
<p>autosize,                    !- Rated Air Volume Flow Rate {m3/s}</p>
<p>Zone2PTHPCoolCoilOutletNode, !- Coil Air Inlet Node</p>
<p>Zone2PTHPDXHeatCoilOutletNode, !- Coil Air Outlet Node</p>
<p>HPACHeatCapFT,              !- Total heating capacity modifier curve (function of temperature)</p>
<p>HPACHeatCapFFF,             !- Total heating capacity modifier curve (function of flow fraction)</p>
<p>HPACHeatEIRFT,              !- Energy input ratio modifier curve (function of temperature)</p>
<p>HPACHeatEIRFFF,             !- Energy input ratio modifier curve (function of flow fraction)</p>
<p>HPACCOOLPLFFPLR,            !- Part load fraction correlation (function of part load ratio)</p>
<p>,                           !- Defrost energy input ratio modifier curve (function of temperature)</p>
<p>2.0,                        !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}</p>
<p>5.0,                        !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}</p>
<p>200.0,                      !- Crankcase Heater Capacity {W}</p>
<p>10.0,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}</p>
<p>Resistive,                  !- Defrost Strategy</p>
<p>TIMED,                      !- Defrost Control</p>
<p>0.166667,                   !- Defrost Time Period Fraction</p>
<p>20000;                      !- Resistive Defrost Heater Capacity {W}</p>
<p>Coil:Heating:Electric,</p>
<p>Zone2PTHPSupHeater,          !- Name</p>
<p>HeatingCoilAvailSched,       !- Availability Schedule Name</p>
<p>1.0,                         !- Efficiency</p>
<p>autosize,                    !- Nominal Capacity {W}</p>
<p>Zone2PTHPDXHeatCoilOutletNode, !- Air Inlet Node Name</p>
<p>Zone2PTHPAirOutletNode;      !- Air Outlet Node Name</p>
<h3 id="packaged-terminal-heat-pump-pthp-outputs">Packaged Terminal Heat Pump (PTHP) Outputs</h3>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Total Heating Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Heat Pump Total Heating Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Heat Pump Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Heat Pump Sensible Heating Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Heat Pump Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Latent Heating Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Heat Pump Latent Heating Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Heat Pump Latent Cooling Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Electric Power [W]</p>
<p>HVAC,Sum,Zone Packaged Terminal Heat Pump Electric Energy [J]</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Fan Part Load Ratio []</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Compressor Part Load Ratio []</p>
<p>HVAC,Average,Zone Packaged Terminal Heat Pump Fan Availability Status []</p>
<h4 id="zone-packaged-terminal-heat-pump-total-heating-rate-w">Zone Packaged Terminal Heat Pump Total Heating Rate [W]</h4>
<p>This output field is the total (enthalpy) heat addition rate of the packaged terminal heat pump to the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-total-heating-energy-j">Zone Packaged Terminal Heat Pump Total Heating Energy [J]</h4>
<p>This output field is the total (enthalpy) heat addition of the packaged terminal heat pump to the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, the air mass flow rate through the heat pump, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-total-cooling-rate-w">Zone Packaged Terminal Heat Pump Total Cooling Rate [W]</h4>
<p>This output field is the total (enthalpy) heat extraction rate of the packaged terminal heat pump from the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-total-cooling-energy-j">Zone Packaged Terminal Heat Pump Total Cooling Energy [J]</h4>
<p>This output field is the total (enthalpy) heat extraction of the packaged terminal heat pump from the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, the air mass flow rate through the heat pump, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-sensible-heating-rate-w">Zone Packaged Terminal Heat Pump Sensible Heating Rate [W]</h4>
<p>This output field is the sensible heat addition rate of the packaged terminal heat pump to the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-sensible-heating-energy-j">Zone Packaged Terminal Heat Pump Sensible Heating Energy [J]</h4>
<p>This output field is the sensible heat addition of the packaged terminal heat pump to the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, the air mass flow rate through the heat pump, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-sensible-cooling-rate-w">Zone Packaged Terminal Heat Pump Sensible Cooling Rate [W]</h4>
<p>This output field reports the moist air sensible heat extraction rate of the packaged terminal heat pump from the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-sensible-cooling-energy-j">Zone Packaged Terminal Heat Pump Sensible Cooling Energy [J]</h4>
<p>This output field reports the moist air sensible heat extraction of the packaged terminal heat pump from the zone it is serving in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, the air mass flow rate through the heat pump, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-latent-heating-rate-w">Zone Packaged Terminal Heat Pump Latent Heating Rate [W]</h4>
<p>This output field is the latent heat addition (humidification) rate of the packaged terminal heat pump to the zone it is serving in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the packaged terminal heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-latent-heating-energy-j">Zone Packaged Terminal Heat Pump Latent Heating Energy [J]</h4>
<p>This output field is the latent heat addition (humidification) of the packaged terminal heat pump to the zone it is serving in Joules over the timestep being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the packaged terminal heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-latent-cooling-rate-w">Zone Packaged Terminal Heat Pump Latent Cooling Rate [W]</h4>
<p>This output field is the latent heat extraction (dehumidification) rate of the packaged terminal heat pump from the zone it is serving in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the packaged terminal heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-latent-cooling-energy-j">Zone Packaged Terminal Heat Pump Latent Cooling Energy [J]</h4>
<p>This output field is the latent heat extraction (dehumidification) of the packaged terminal heat pump from the zone it is serving in Joules over the timestep being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the packaged terminal heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-electric-power-w">Zone Packaged Terminal Heat Pump Electric Power [W]</h4>
<p>This output field is the electricity consumption rate of the packaged terminal heat pump in Watts. The consumption includes electricity used by the compressor (including crankcase heater), fans (indoor supply air fan and the condenser fan), and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-electric-energy-j">Zone Packaged Terminal Heat Pump Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the packaged terminal heat pump in Joules for the time period being reported. The consumption includes electricity used by the compressor (including crankcase heater), fans (indoor supply air fan and the condenser fan), and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-fan-part-load-ratio">Zone Packaged Terminal Heat Pump Fan Part Load Ratio []</h4>
<p>This output field is the part-load ratio of the fan. The fan part-load ratio is defined as the average supply air mass flow rate divided by the maximum supply air mass flow rate. The maximum supply air mass flow rate depends on whether heating, cooling, or no heating or cooling is required during the timestep. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-compressor-part-load-ratio">Zone Packaged Terminal Heat Pump Compressor Part Load Ratio []</h4>
<p>This output field is the part-load ratio of the compressor used by the DX coils (cooling and heating). Compressor part-load ratio is defined as the total coil load divided by the coil steady-state capacity. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-packaged-terminal-heat-pump-fan-availability-status">Zone Packaged Terminal Heat Pump Fan Availability Status []</h4>
<p>This is the availability status of the packaged terminal heat pump  fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the packaged terminal heat pump  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacrefrigerationchillerset">ZoneHVAC:RefrigerationChillerSet</h3>
<p>The ZoneHVAC:RefrigerationChillerSet object works in conjunction with one or multiple air chillers, compressor racks, refrigeration systems, or refrigeration secondary system objects (Ref. Refrigeration:AirChiller Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem) to simulate the performance of a group of air chillers cooling a single zone. The chiller set model passes information about the zone conditions to determine the performance of individual chiller coils within the set, thus providing the sensible and latent heat exchange with the zone environment.</p>
<p>The refrigeration chiller set object inputs include a name, an availability schedule name, the name of the zone cooled by the chiller set, the air inlet node name, the air outlet node name, and an extensible list of air chiller names (Ref. Refrigeration:AirChiller).</p>
<h4 id="field-name_59">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigeration chiller. Any reference to this refrigeration chiller by another object (may be listed in a Refrigeration:CaseAndWalkInList, Refrigeration:System, Refrigeration:SecondarySystem, or Refrigeration:CompressorRack) will use this name.</p>
<h4 id="field-availability-schedule-name_24">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the refrigeration chiller can operate during a given time period. A schedule value greater than 0 (maximum schedule value of 1.0 is typically used) indicates that the refrigeration chiller will operate during a given time period. A value equal to 0 denotes that the case does not operate (everything is OFF: refrigeration, fans, lights, anti-sweat, etc.). Typically the refrigeration chiller will operate throughout the day (i.e., the schedule will contain 1 for all time periods); however, refrigeration chillers require maintenance and/or cleaning and this can be modeled accordingly using this schedule if desired. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-zone-name_3">Field: Zone Name</h4>
<p>A unique user-assigned name for the zone cooled by this refrigeration chiller. This zone must represent a conditioned space, that is, it must appear in a ZoneHVAC:EquipmentConnections object.</p>
<h4 id="field-air-inlet-node-name_13">Field: Air Inlet Node Name</h4>
<p>Not used, reserved for future use.  Current version exchanges energy directly with the zone, external of any air system. (Future: The name of the zone exhaust node (see Node) from which the refrigeration chiller draws its indoor air. This should be one of the zone exhaust nodes for the zone cooled by the chiller set.)</p>
<h4 id="field-air-outlet-node-name_17">Field: Air Outlet Node Name</h4>
<p>Not used, reserved for future use.  Current version exchanges energy directly with the zone, external of any air system. (Future: The name of the node where the chiller coil sends its outlet air, which must be one of the inlet air nodes for the zone which is being cooled.)</p>
<h4 id="field-air-chiller-351-name">Field: Air Chiller #1  Name</h4>
<p>The name of the first air chiller that will be used to meet the zone cooling load.</p>
<h4 id="field-air-chiller-352-name">Field: Air Chiller #2  Name</h4>
<p>The name of the second air chiller that will be used to meet the zone cooling load.</p>
<h4 id="field-air-chiller-353-name">Field: Air Chiller #3  Name</h4>
<p>The name of the third air chiller that will be used to meet the zone cooling load.</p>
<h4 id="field-air-chiller-35n-name-extensible-list-20-provided-in-the-idd">Field: Air Chiller #n  Name (Extensible list, 20 provided in the IDD)</h4>
<p>The name of the nth air chiller that will be used to meet the zone cooling load.</p>
<p>The following is an example input for a refrigeration chiller set.</p>
<p>ZoneHVAC:RefrigerationChillerSet,</p>
<p>SubFreezerChillerSet ,     !- Name</p>
<p>,                         !- Availability Schedule Name</p>
<p>SubFreezer,                !- Zone Name</p>
<p>NODE_142,                   !- Air Inlet Node Name</p>
<p>NODE_141,                   !- Air Outlet Node Name</p>
<p>SubFreezerAirChiller_1,    !- Air Chiller #1 Name</p>
<p>SubFreezerAirChiller_2,    !- Air Chiller #2 Name</p>
<p>SubFreezerAirChiller_3;    !- Air Chiller #3 Name</p>
<p>There are no outputs variables for a ZoneHVAC:RefrigerationChillerSet. Outputs for the refrigeration impact on any zone are listed in the Group:Refrigeration.</p>
<h3 id="zonehvacwatertoairheatpump">ZoneHVAC:WaterToAirHeatPump</h3>
<p>The zone water-to-air heat pump is a compound component consisting of a fan, water-to-air cooling and heating coils, and a supplemental heating coil. Links to the fan, WaterToAirHeatPump cooling coil, WaterToAirHeatPump heating coil, and supplementary heating coil specifications are provided in the heat pump’s input data syntax. The heat pump switches between cooling and heating depending on the zone’s demand. The load side (air) of the zone water-to-air heat pump consists of an On/Off fan component, a WaterToAirHeatPump cooling coil component, a WaterToAirHeatPump heating coil component, and a Gas or Electric supplemental heating coil component. The source side (water) of the heat pump is connected to a condenser loop with a heat exchanger (ground heat exchanger or other type) or a plant loop with a heating source such as a boiler and a cooling source such as a chiller or cooling tower.  The diagram below shows the setup and connection of the heat pump for the source side and load side for a ground heat exchanger configuration. Note that on the load side, the WaterToAirHeatPump cooling coil must always be placed before the WaterToAirHeatPump heating coil.</p>
<p>For this zone heat pump,there are two types of WaterToAirHeatPump coil model allowed:</p>
<p>Coil:Cooling:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Heating:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</p>
<p>Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</p>
<p><img alt="Schematic_ZoneWSHP" src="../../InputOutputReference/media/image288.png" /></p>
<p>Figure 113. Zone Water to Air Heat Pump Schematic for a DrawThrough Configuration with Ground Heat Exchanger</p>
<h4 id="field-name_60">Field: Name</h4>
<p>This alpha field contains the identifying name for the zone system heat pump.</p>
<h4 id="field-availability-schedule-name_25">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump operates during a given time period. A schedule value equal to 0 denotes that the heat pump must be off for that time period. A value greater than 0 denotes that the heat pump is available to operate during that time period. This schedule may be used to completely disable the heat pump (all of its coils and the supply air fan) as required. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_14">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the name of the HVAC system node from which the heat pump draws its inlet air. This node must be a zone exhaust node as specified in a ZoneHVAC:EquipmentConnections object.</p>
<h4 id="field-air-outlet-node-name_18">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the name of the HVAC system node to which the heat pump sends its outlet air. This node must be a zone inlet node as specified in a ZoneHVAC:EquipmentConnections object.</p>
<h4 id="field-outdoor-air-mixer-object-type_4">Field: Outdoor Air Mixer Object Type</h4>
<p>This field specifies the type of outdoor air mixer used by this WaterToAirHeatPump unit. The outdoor air mixer component is part of the WaterToAirHeatPump compound object. The only available outdoor air mixer type is:</p>
<p>OutdoorAir:Mixer</p>
<h4 id="field-outdoor-air-mixer-name_4">Field: Outdoor Air Mixer Name</h4>
<p>This alpha field defines the name of an outdoor air mixer component which composes part of the zone WaterToAirHeatPump. The return air stream node of the outdoor air mixer should also be the same node as the air inlet node of the WaterToAirHeatPump. Furthermore, the outdoor air mixer’s mixed air node should be the same as the WaterToAirHeatPump’s fan inlet air node (for blow through fan placement) or the WaterToAirHeatPump’s cooling coil inlet node (for draw through fan placement).</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation_2">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation_2">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed_2">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the heat pump’s supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the heat pump’s supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation).</p>
<h4 id="field-outdoor-air-flow-rate-during-cooling-operation_2">Field: Outdoor Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the heat pump in cubic meters per second when the DX cooling coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outside air flow rate during cooling operation is fixed; it cannot change during the simulation. In addition, the outside air flow rate during cooling operation cannot be greater than the heat pump’s supply air volumetric flow rate during cooling operation.</p>
<h4 id="field-outdoor-air-flow-rate-during-heating-operation_2">Field: Outdoor Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outside air flow rate during heating operation is fixed; it cannot change during the simulation. In addition, the outside air flow rate during heating operation cannot be greater than the heat pump’s supply air volumetric flow rate during heating operation.</p>
<h4 id="field-outdoor-air-flow-rate-when-no-cooling-or-heating-is-needed_2">Field: Outdoor Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the outdoor air flow rate through the heat pump in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). Values must be greater than or equal to 0, or this field is autosizable. Note that the outside air flow rate when no cooling/heating is needed is fixed; it cannot change during the simulation. In addition, the outside air flow rate when no cooling/heating is needed cannot be greater than the heat pump’s supply air volumetric flow rate when no cooling/heating is needed. This field is only used when the heat pump’s supply air fan operating mode schedule specifies continuous fan operation. If the heat pump’s supply air fan operating mode schedule specifies continuous fan operation and the field ‘Supply air volumetric flow rate when no cooling or heating is needed’ is set to zero or is left blank, then the model assumes that the outside air flow rate when no cooling/heating is needed is equal to the outside air flow rate when the cooling or heating coil was last operating (for cooling operation [i.e., Outside air volumetric flow rate during cooling operation] or heating operation [i.e., Outside air volumetric flow rate during heating operation]) and this field is not used.</p>
<h4 id="field-supply-air-fan-object-type_7">Field: Supply Air Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified in the heat pump. Fan type must be Fan:OnOff.</p>
<h4 id="field-supply-air-fan-name_6">Field: Supply Air Fan Name</h4>
<p>This alpha field contains the identifying name given to the heat pump supply air fan, and should match the name specified in the corresponding fan object.</p>
<h4 id="field-heating-coil-object-type_7">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the heat pump. The only valid types are Coil:Heating:WaterToAirHeatPump:EquationFit Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit..</p>
<h4 id="field-heating-coil-name_7">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the WaterToAirHeatPump heating coil, and should match the name specified in the corresponding WaterToAirHeatPump heating coil object.</p>
<h4 id="field-cooling-coil-object-type_6">Field: Cooling Coil Object Type</h4>
<p>This alpha field contains the identifying type of cooling coil specified in the heat pump. The only valid types are Coil:Cooling:WaterToAirHeatPump:EquationFit and Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit.</p>
<h4 id="field-cooling-coil-name_5">Field: Cooling Coil Name</h4>
<p>This alpha field contains the identifying name given to the WaterToAirHeatPump cooling coil, and should match the name specified in the corresponding WaterToAirHeatPump cooling coil object.</p>
<h4 id="field-maximum-cycling-rate">Field: Maximum Cycling Rate</h4>
<p>This numeric field contains the maximum on-off cycling rate for the compressor, which occurs at 50% run time fraction. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image289.svg" /></p>
<h4 id="field-heat-pump-time-constant">Field: Heat Pump Time Constant</h4>
<p>This numeric field contains the time constant for the cooling coil's capacity to reach steady state after startup. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image290.svg" /></p>
<h4 id="field-fraction-of-on-cycle-power-use">Field: Fraction of On-Cycle Power Use</h4>
<p>This numeric field contains the fraction of on-cycle power use to adjust the part load fraction based on the off-cycle power consumption due to crankcase heaters, controls, fans, and etc. Suggested value values are below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image291.svg" /></p>
<h4 id="field-heat-pump-fan-delay-time">Field: Heat Pump Fan Delay Time</h4>
<p>This numeric field contains the time delay in seconds for the heat pump supply air fan to shut off after compressor cycle off. This value can be obtained from the manufacturer or the heat pump catalog. Suggested value is 60 seconds. This value is disregared at times when the WaterToAirHeatPump’s fan operating mode schedule value is greater than 0 (i.e., continuous fan mode).</p>
<h4 id="field-supplemental-heating-coil-object-type_1">Field: Supplemental Heating Coil Object Type</h4>
<p>This is the object type of the supplemental heating coil. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Zone Water to Air Heat Pump) itself provides the "controller" function of modulating water flow. The valid choices are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-supplemental-heating-coil-name_1">Field: Supplemental Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the supplemental heating coil, and should match the name specified in the corresponding supplemental heating coil object.</p>
<h4 id="field-maximum-supply-air-temperature-from-supplemental-heater_1">Field: Maximum Supply Air Temperature from Supplemental Heater</h4>
<p>This numeric field defines the maximum allowed supply air temperature exiting the heat pump supplemental heating coil in degrees Celsius.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-supplemental-heater-operation_1">Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature in degrees Celsius above which the heat pump supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21°C. If this input field is left blank, the default value is 21°C.</p>
<h4 id="field-outdoor-dry-bulb-temperature-sensor-node-name">Field: Outdoor Dry-Bulb Temperature Sensor Node Name</h4>
<p>This alpha field specifies the name of the outdoor node which controls the operation of the supplemental heating coil. If this field is left blank, the outdoor temperature is based solely on the weather data. If this field is not blank, the node name specified must also be listed in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor temperature from the weather data. Alternately, the node name must be specified in an OutdoorAir:NodeList object where the outdoor temperature is taken directly from the weather data.</p>
<h4 id="field-fan-placement_5">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice represents a blow through system where the supply air fan is before the WaterToAirHeatPump cooling/heating coil and the supplementary heating coil. The second choice represents a draw through system where the supply fan is between the WaterToAirHeatPump cooling/heating coil and the supplementary heating coil. If this input field is left blank, the default is blow through.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_4">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply air fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, the model assumes the supply air fan cycles with the heating or cooling coil throughout the simulation.</p>
<p>As shown in the example below, correct specifications of the WatertoAirHeatPump requires specification of the following objects in addition to the ZoneHVAC:WaterToAirHeatPump object:</p>
<ul>
<li>
<p>On/Off fan</p>
</li>
<li>
<p>WatertoAirHeatPump cooling coil (EquationFit only)</p>
</li>
<li>
<p>WatertoAirHeatPump heating coil (EquationFit only)</p>
</li>
<li>
<p>Supplementary heating coil</p>
</li>
<li>
<p>Outdoor air mixer</p>
</li>
<li>
<p>Condenser loop or plant loop demand branches</p>
</li>
</ul>
<h4 id="field-availability-manager-list-name_10">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this WatertoAirHeatPump or object’s fan. If the WatertoAirHeatPump is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this WatertoAirHeatPump object should be on or off.</p>
<h4 id="field-heat-pump-coil-water-flow-mode">Field: Heat Pump Coil Water Flow Mode</h4>
<p>This field specifies the way in which water flow through the heat pump coils will be modeled.  This field is only used when WatertoAirHeatPump:EquationFit coils are used. There are three options:</p>
<ul>
<li>
<p>Cycling</p>
</li>
<li>
<p>Constant</p>
</li>
<li>
<p>CyclingOnDemand</p>
</li>
</ul>
<p><strong>Cycling</strong> varies water flow through the coil based on the heat pump Part Load Ratio.  This control method is appropriate for modeling heat pumps that are outfitted with a soleniod valve which allows water to flow through the coil only when the compressor is active. This is the default for EnergyPlus V8 and later.</p>
<p><strong>Constant</strong> provides a constant water flow regardless of heat pump operation.  Remember that EnergyPlus has two coils (a heating coil and a cooling coil) to approximate the operation of one coil that can operate in either heating mode or cooling mode.  Therefore, when the water flow mode is constant, there will be full flow through either the heating coil or the cooling coil, but not both at the same time.</p>
<p><strong>ConstantOnDemand</strong> provides full flow through the coil whenever there is a load.  When there is no load, there is zero flow through the coil.  This control strategy represents the way EnergyPlus modeled heat pump water flow prior to Version 8.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_8">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Supply Air Flow Rate During Cooling Operation in this Water To Air Heat Pump zone HVAC object.  The scaled Supply Air Flow Rate in turn is used to size cooling and heating capacity of the unit.</p>
<p>Examples of IDF use:</p>
<p><strong>ZoneHVAC:WaterToAirHeatPump</strong>,</p>
<p>Zone1WTAHP,               !- Name</p>
<p>FanAndCoilAvailSched,     !- Availability Schedule Name</p>
<p>Zone 1 Outlet Node,       !- Air Inlet Node Name</p>
<p>Zone 1 Inlet Node,        !-Air Outlet Node Name</p>
<p>OutdoorAir:Mixer,         !- Outdoor air mixer object type</p>
<p>Zone 1 Mixer,             !- Outdoor Air Mixer Name</p>
<p>Autosize,                 !- Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>Autosize,                 !- Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>,                         !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}</p>
<p>0.0,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}</p>
<p>0.0,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}</p>
<p>,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}</p>
<p>Fan:OnOff,                !- Supply Air Fan Object Type</p>
<p>Zone 1 Fan,               !- Supply Air Fan Name</p>
<p>Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type</p>
<p>Sys 1 Heat Pump Heating Mode,  !- Heating Coil Name</p>
<p>Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type</p>
<p>Sys 1 Heat Pump Cooling Mode, !- Cooling Coil Name</p>
<p>2.5,                      !- Maximum Cycling Rate</p>
<p>60.0,                     !- Heat Pump Time Constant</p>
<p>0.01,                     !- Fraction of On-Cycle Power Use</p>
<p>60,                       !- Heat Pump Fan Delay Time</p>
<p>Coil:Heating:Gas,         !- Supplemental Heating Coil Object Type</p>
<p>Heat Pump DX Supp Heating Coil 1, !- Supplemental Heating Coil Name</p>
<p>60.0,                  !- Maximum Supply Air Temperature from Supplemental Heater {C}</p>
<p>20.0,                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}</p>
<p>Sys 1 Outside Air Inlet Node, !- Outdoor Dry-Bulb Temperature Sensor Node Name</p>
<p>BlowThrough,              !- Fan Placement</p>
<p>CyclingFanSch;            !- Supply Air Fan Operating Mode Schedule Name</p>
<p>Schedule:Compact,</p>
<p>CyclingFanSch,           !- Name</p>
<p>Fraction,                !- Schedule Type Limits Name</p>
<p>Through: 12/31,          !- Field 1</p>
<p>For: AllDays,            !- Field 2</p>
<p>Until: 24:00,            !- Field 3</p>
<p>0.0;                     !- Field 4</p>
<p>Coil:Heating:WaterToAirHeatPump:EquationFit,</p>
<p>Sys 1 Heat Pump Heating Mode,  !- Name</p>
<p>Sys 1 Water to Air Heat Pump Source Side2 Inlet Node,   !- Water Inlet Node Name</p>
<p>Sys 1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name</p>
<p>Sys 1 Heating Coil Air Inlet Node,      !- Air Inlet Node Name</p>
<p>Sys 1 SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name</p>
<p>Autosize,                !- Rated Air Flow Rate {m3/s}</p>
<p>Autosize,                !- Rated Water Flow Rate {m3/s}</p>
<p>Autosize,                !- Rated Heating Capacity {W}</p>
<p>4.75,                    !- Rated Heating Coefficient of Performance</p>
<p>-1.361311959,            !- Heating Capacity Coefficient 1</p>
<p>-2.471798046,            !- Heating Capacity Coefficient 2</p>
<p>4.173164514,             !- Heating Capacity Coefficient 3</p>
<p>0.640757401,             !- Heating Capacity Coefficient 4</p>
<p>0.0,                     !- Heating Capacity Coefficient 5</p>
<p>-2.176941116,            !- Heating Power Consumption Coefficient 1</p>
<p>0.832114286,             !- Heating Power Consumption Coefficient 2</p>
<p>1.570743399,             !- Heating Power Consumption Coefficient 3</p>
<p>0.690793651,             !- Heating Power Consumption Coefficient 4</p>
<p>0.0;                     !- Heating Power Consumption Coefficient 5</p>
<p>OutdoorAir:Mixer,</p>
<p>Zone 1 Mixer,          !- Name</p>
<p>Sys 1 Mixed Air Node,  !- Mixed Air Node Name</p>
<p>Sys 1 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name</p>
<p>Sys 1 Relief Air Outlet Node,  !- Relief Air Stream Node Name</p>
<p>Zone 1 Outlet Node;  !- Return Air Stream Node Name</p>
<p>Fan:OnOff,</p>
<p>Zone 1 Fan,              !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.7,                     !- Fan Total Efficiency</p>
<p>300.0,                   !- Pressure Rise {Pa}</p>
<p>Autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>Sys 1 Mixed Air Node,    !- Air Inlet Node Name</p>
<p>Sys 1 Cooling Coil Air Inlet Node;  !- Air Outlet Node Name</p>
<p>Coil:Heating:Gas,</p>
<p>Heat Pump DX Supp Heating Coil 1,  !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.8,                     !- Gas Burner Efficiency</p>
<p>32000,                   !- Nominal Capacity {W}</p>
<p>Sys 1 SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name</p>
<p>Zone 1 Inlet Node;  !-Air Outlet Node Name</p>
<p>BRANCH,</p>
<p>Gshp Cooling Condenser Branch,  !- Name</p>
<p>0,  !- Maximum Flow Rate {m3/s}</p>
<p>,  !- Pressure Drop Curve Name</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,  !- Component 1 Object Type</p>
<p>Heat Pump Cooling Mode,  !- Component 1 Name</p>
<p>Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name</p>
<p>Water to Air Heat Pump Source Side1 Outlet Node, !- Component 1 Outlet Node Name</p>
<p>ACTIVE;  !- Component 1 Branch Control Type</p>
<p>BRANCH,</p>
<p>Gshp Heating Condenser Branch,  !- Name</p>
<p>0,  !- Maximum Flow Rate {m3/s}</p>
<p>,  !- Pressure Drop Curve Name</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation,  !- Component 1 Object Type</p>
<p>Heat Pump Heating Mode,  !- Component 1 Name</p>
<p>Water to Air Heat Pump Source Side2 Inlet Node,   !- Component 1 Inlet Node Name</p>
<p>Water to Air Heat Pump Source Side2 Outlet Node,  !- Component 1 Outlet Node Name</p>
<p>ACTIVE;  !- Component 1 Branch Control Type</p>
<h3 id="water-to-air-heat-pump-zonehvac-outputs">Water to Air Heat Pump (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Zone Water to Air Heat Pump Total Heating Rate [W]</p>
<p>HVAC,Sum,Zone Water to Air Heat Pump Total Heating Energy [J]</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Water to Air Heat Pump Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Zone Water to Air Heat Pump Sensible Heating Energy [J]</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Water to Air Heat Pump Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Latent Heating Rate [W]</p>
<p>HVAC,Sum,Zone Water to Air Heat Pump Latent Heating Energy [J]</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Water to Air Heat Pump Latent Cooling Energy [J]</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Electric Power [W]</p>
<p>HVAC,Sum,Zone Water to Air Heat Pump Electric Energy [J]</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Fan Part Load Ratio []</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Compressor Part Load Ratio []</p>
<p>HVAC,Average,Zone Water to Air Heat Pump Fan Availability Status []</p>
<h4 id="zone-water-to-air-heat-pump-total-heating-rate-w">Zone Water to Air Heat Pump Total Heating Rate [W]</h4>
<p>This output field is the total (enthalpy) heat addition rate of the Water to Air Heat Pump to the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system time step being simulated, and the results (enthalpy addition only) are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-total-heating-energy-j">Zone Water to Air Heat Pump Total Heating Energy [J]</h4>
<p>This output field is the total (enthalpy) heat addition of the Water to Air Heat Pump to the zone it is serving in Joules over the time step being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, the air mass flow rate through the heat pump, and the HVAC simulation time step. This value is calculated for each HVAC system time step being simulated, and the results (enthalpy addition only) are summed for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-total-cooling-rate-w">Zone Water to Air Heat Pump Total Cooling Rate [W]</h4>
<p>This output field is the total (enthalpy) heat extraction rate of the Water to Air Heat Pump from the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system time step being simulated, and the results (enthalpy extraction only) are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-total-cooling-energy-j">Zone Water to Air Heat Pump Total Cooling Energy [J]</h4>
<p>This output field is the total (enthalpy) heat extraction of the Water to Air Heat Pump from the zone it is serving in Joules over the time step being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, the air mass flow rate through the heat pump, and the HVAC simulation time step. This value is calculated for each HVAC system time step being simulated, and the results (enthalpy extraction only) are summed for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-sensible-heating-rate-w">Zone Water to Air Heat Pump Sensible Heating Rate [W]</h4>
<p>This output field is the sensible heat addition rate of the Water to Air Heat Pump to the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system time step being simulated, and the results (heating only) are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-sensible-heating-energy-j">Zone Water to Air Heat Pump Sensible Heating Energy [J]</h4>
<p>This output field is the sensible heat addition of the Water to Air Heat Pump to the zone it is serving in Joules over the time step being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, the air mass flow rate through the heat pump, and the HVAC simulation time step. This value is calculated for each HVAC system time step being simulated, and the results (heating only) are summed for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-sensible-cooling-rate-w">Zone Water to Air Heat Pump Sensible Cooling Rate [W]</h4>
<p>This output field reports the moist air sensible heat extraction rate of the Water to Air Heat Pump from the zone it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system time step being simulated, and the results (cooling only) are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-sensible-cooling-energy-j">Zone Water to Air Heat Pump Sensible Cooling Energy [J]</h4>
<p>This output field reports the moist air sensible heat extraction of the Water to Air Heat Pump from the zone it is serving in Joules over the time step being reported. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, the air mass flow rate through the heat pump, and the HVAC simulation time step. This value is calculated for each HVAC system time step being simulated, and the results (cooling only) are summed for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-latent-heating-rate-w">Zone Water to Air Heat Pump Latent Heating Rate [W]</h4>
<p>This output field is the latent heat addition (humidification) rate of the Water to Air Heat Pump to the zone it is serving in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the WaterToAirHP heat pump. This value is calculated for each HVAC system time step being simulated, and the results (latent heat addition only) are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-latent-heating-energy-j">Zone Water to Air Heat Pump Latent Heating Energy [J]</h4>
<p>This output field is the latent heat addition (humidification) of the Water to Air Heat Pump to the zone it is serving in Joules over the time step being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the WaterToAirHP heat pump. This value is calculated for each HVAC system time step being simulated, and the results (latent heat addition only) are summed for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-latent-cooling-rate-w">Zone Water to Air Heat Pump Latent Cooling Rate [W]</h4>
<p>This output field is the latent heat extraction (dehumidification) rate of the Water to Air Heat Pump from the zone it is serving in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the WaterToAirHP heat pump. This value is calculated for each HVAC system time step being simulated, and the results (latent heat extraction only) are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-latent-cooling-energy-j">Zone Water to Air Heat Pump Latent Cooling Energy [J]</h4>
<p>This output field is the latent heat extraction (dehumidification) of the Water to Air Heat Pump from the zone it is serving in Joules over the time step being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the WaterToAirHP heat pump. This value is calculated for each HVAC system time step being simulated, and the results (latent heat extraction only) are summed for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-electric-power-w">Zone Water to Air Heat Pump Electric Power [W]</h4>
<p>This output field is the electricity consumption rate of the Water to Air Heat Pump in Watts. The consumption includes electricity used by the compressor (including crankcase heater), fans (indoor supply air fan and the condenser fan), and the supplemental heating coil (if electric). This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-electric-energy-j">Zone Water to Air Heat Pump Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the Water to Air Heat Pump in Joules for the time period being reported. The consumption includes electricity used by the compressor (including crankcase heater), fans (indoor supply air fan and the condenser fan), and the supplemental heating coil (if electric). This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-fan-part-load-ratio">Zone Water to Air Heat Pump Fan Part Load Ratio []</h4>
<p>This output field is the part-load ratio of the fan. The fan part-load ratio is defined as the average supply air mass flow rate divided by the maximum supply air mass flow rate. The maximum supply air mass flow rate depends on whether heating, cooling, or no heating or cooling is required during the time step. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-compressor-part-load-ratio">Zone Water to Air Heat Pump Compressor Part Load Ratio []</h4>
<p>This output field is the part-load ratio of the compressor used by the DX coils (cooling and heating). Compressor part-load ratio is defined as the total coil load divided by the coil steady-state capacity. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="zone-water-to-air-heat-pump-fan-availability-status">Zone Water to Air Heat Pump Fan Availability Status []</h4>
<p>This is the availability status of the zone water source heat pump  fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the zone water source heat pump  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacdehumidifierdx">ZoneHVAC:Dehumidifier:DX</h3>
<p>This object can be used for modeling conventional mechanical dehumidifiers. These systems use a direct expansion (DX) cooling coil to cool and dehumidify an airstream. Heat from the DX system’s condenser section is rejected into the cool/dehumidified airstream, resulting in warm dry air being supplied from the unit. In EnergyPlus, this object is modeled as a type of zone equipment (ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).</p>
<p><img alt="Dehumidifier_Schematic" src="../../InputOutputReference/media/image292.png" /></p>
<p>Figure 114. Schematic of a mechanical dehumidifier</p>
<p>The model has inputs for water removal, energy factor and air flow rate at rated conditions (26.7°C, 60% RH). Curve objects must be specified to describe performance at off-rated conditions. A part-load cycling curve input must also be specified to account for inefficiencies due to cycling. Other inputs including minimum and maximum operating temperatures for dehumidifier operation, off-cycle parasitic load, and an input to direct the removed water to a storage tank.</p>
<p>The model assumes that this equipment dehumidifies and heats the air. If used in tandem with another system that cools and dehumidifies the zone air, then the zone dehumidifier should be specified as the lowest cooling priority in the ZoneHVAC:EquipmentList object for best control of zone temperature and humidity levels (e.g., if there are 3 pieces of equipment in ZoneHVAC:EquipmentList, then the zone dehumidifier should have Cooling Priority = 3). With this zone equipment prioritization, the other cooling and dehumidification system would operate first to meet the temperature setpoint (and possibly meet the high humidity setpoint as well). If additional dehumidification is needed, then the zone dehumidifier would operate. The sensible heat generated by the dehumidifier is carried over to the zone air heat balance for the next HVAC time step.</p>
<h4 id="field-name_61">Field: Name</h4>
<p>A unique user-assigned name for an instance of a zone DX dehumidifier unit. Any reference to this dehumidifier by another object will use this name.</p>
<h4 id="field-availability-schedule-name_26">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the dehumidifier operates during a given time period. A schedule value equal to 0 denotes that the dehumidifier will not operate for that time period. A value greater than 0 denotes that the dehumidifier is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_15">Field: Air Inlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node from which the dehumidifier draws its inlet air. This node name must be the name of a zone air exhaust node (ref. ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-air-outlet-node-name_19">Field: Air Outlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node to which the dehumidifier sends its outlet air. This node name must be the name of a zone air inlet node (ref. ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-rated-water-removal">Field: Rated Water Removal</h4>
<p>This numeric input is the full load water removal rate, in liters per day, at rated conditions (air entering the dehumidifier at 26.7°C [80°F] dry-bulb and 60% relative humidity, and air flow rate as defined by field “Rated Air Flow Rate” below). This is a required input field and the entered value must be greater than zero.</p>
<h4 id="field-rated-energy-factor">Field: Rated Energy Factor</h4>
<p>This numeric input is the energy factor (liters of water removed per kWh of electricity consumed) at rated conditions (air entering the dehumidifier at 26.7°C [80°F] dry-bulb and 60% relative humidity, and air flow rate as defined by field “Rated Air Flow Rate” below). This is a required input field and the entered value must be greater than zero.</p>
<h4 id="field-rated-air-flow-rate">Field: Rated Air Flow Rate</h4>
<p>This numeric input is the volumetric air flow rate through the dehumidifier, in m<sup>3</sup> per second, at rated conditions (air entering the dehumidifier at 26.7°C [80°F] dry-bulb and 60% relative humidity). This is a required input field and the entered value must be greater than zero.</p>
<h4 id="field-water-removal-curve-name">Field: Water Removal Curve Name</h4>
<p>This alpha field defines the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of water removal as a function of the dry-bulb temperature (°C) and relative humidity (%) of the air entering the dehumidifier. The output of this curve is multiplied by the Rated Water Removal to give the water removal of the dehumidifier at specific operating conditions (i.e., at temperatures and relative humidity levels different from the rating point conditions). The curve should be normalized to have the value of 1.0 at the rating point (air entering the dehumidifier at 26.7°C [80°F] dry-bulb and 60% relative humidity, and air flow rate as defined by field “Rated Air Flow Rate” above).</p>
<h4 id="field-energy-factor-curve-name">Field: Energy Factor Curve Name</h4>
<p>This alpha field defines the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy factor as a function of the dry-bulb temperature (°C) and relative humidity (%) of the air entering the dehumidifier. The output of this curve is multiplied by the Rated Energy Factor to give the energy factor of the dehumidifier at specific operating conditions (i.e., at temperatures and relative humidity levels different from the rating point conditions). The curve should be normalized to have the value of 1.0 at the rating point (air entering the dehumidifier at 26.7°C [80°F] dry-bulb and 60% relative humidity, and air flow rate as defined by field “Rated Air Flow Rate” above).</p>
<h4 id="field-part-load-fraction-correlation-curve-name">Field: Part Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of electrical power input to the dehumidifier as a function of the part load ratio (PLR, defined as the water removal load to be met (kg/s) divided by the dehumidifier’s water removal rate (kg/s) at the current operating conditions). The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.</p>
<p>The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the dehumidifier runs continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>0.7 &lt;= PLF &lt;= 1.0   and   PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the dehumidifier is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the dehumidifier is set to 1.0.</p>
<p>Mechanical dehumidifier typically have long runtimes with minimal compressor cycling. So, a typical part load fraction correlation might be:</p>
<p>PLF = 0.95 + 0.05(PLR)</p>
<p>If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:</p>
<p>PLF = 1.0 + 0.0(PLR)</p>
<h4 id="field-minimum-dry-bulb-temperature-for-dehumidifier-operation">Field: Minimum Dry-Bulb Temperature for Dehumidifier Operation</h4>
<p>This numeric field defines the minimum inlet air dry-bulb temperature for dehumidifier operation. The dehumidifier will not operate if the inlet air temperature is below this value. This input value must be less than the Maximum Dry-Bulb Temperature for Dehumidifier Operation, and the default value is 10°C.</p>
<h4 id="field-maximum-dry-bulb-temperature-for-dehumidifier-operation">Field: Maximum Dry-Bulb Temperature for Dehumidifier Operation</h4>
<p>This numeric field defines the maximum inlet air dry-bulb temperature for dehumidifier operation. The dehumidifier will not operate if the inlet air temperature is above this value. This input value must be greater than the Minimum Dry-Bulb Temperature for Dehumidifier Operation, and the default value is 35°C.</p>
<h4 id="field-off-cycle-parasitic-electric-load">Field: Off-Cycle Parasitic Electric Load</h4>
<p>This numeric field contains the off-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the dehumidifier. This parasitic electric load is consumed whenever the dehumidifier is available to operate, but is not operating. The model assumed that this parasitic power contributes to heating the zone air (i.e., affects the zone air heat balance). The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.</p>
<h4 id="field-condensate-collection-water-storage-tank-name">Field: Condensate Collection Water Storage Tank Name</h4>
