<p>This field is optional. It is used to specify where condensate from the dehumidifier is collected. If blank or omitted, then any water (condensate) removed is discarded. Enter the name of a Water Storage Tank (ref. WaterUse:Storage) object defined elsewhere and the condensate will then be collected in that tank.</p>
<p>Following is an example input for a zone DX dehumidifier object. A ZoneControl:Humidistat object must also be specified for the zone to which the dehumidifier is connected (connect via a zone air exhaust node and a zone air inlet node, ref. ZoneHVAC:EquipmentConnections).</p>
<p>ZoneHVAC:Dehumidifier:DX,</p>
<p>North Zone Dehumidifier,  !- Name</p>
<p>ON,                       !- Availability Schedule Name</p>
<p>Zone3DehumidifierInlet,   !- Air Inlet Node Name</p>
<p>Dehumidifier Outlet Node, !- Air Outlet Node Name</p>
<p>50.16,                    !- Rated Water Removal {L/day} (106 pints/day)</p>
<p>3.412,                    !- Rated Energy Factor {L/kWh} (7.21 pints/kWh)</p>
<p>0.12036,                  !- Rated Air Flow Rate {m3/s} (255 cfm)</p>
<p>ZoneDehumidWaterRemoval,  !- Water Removal Curve Name</p>
<p>ZoneDehumidEnergyFactor,  !- Energy Factor Curve Name</p>
<p>ZoneDehumidPLFFPLR,        !- Part Load Fraction Correlation Curve Name</p>
<p>10.0,  !- Minimum Dry-Bulb Temperature for Compressor Operation {C}</p>
<p>32.0,  !- Maximum Dry-Bulb Temperature for Compressor Operation {C}</p>
<p>0.0;   !- Off Cycle Parasitic Electric Load {W}</p>
<p>ZoneControl:Humidistat,</p>
<p>Zone 3 Humidistat,       !- Name</p>
<p>NORTH ZONE,              !- Zone Name</p>
<p>Seasonal Relative Humidity Sch;  !- Relative Humidity Setpoint Schedule Name</p>
<h3 id="dx-dehumidifier-zonehvac-outputs">DX Dehumidifier (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Zone Dehumidifier Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Zone Dehumidifier Sensible Heating Energy [J]</p>
<p>HVAC,Average,Zone Dehumidifier Removed Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Sum,Zone Dehumidifier Removed Water Mass [kg]</p>
<p>HVAC,Average,Zone Dehumidifier Electric Power [W]</p>
<p>HVAC,Sum,Zone Dehumidifier Electric Energy [J]</p>
<p>HVAC,Average,Zone Dehumidifier Off Cycle Parasitic Electric Power [W]</p>
<p>HVAC,Sum,Zone Dehumidifier Off Cycle Parasitic Electric Energy [J]</p>
<p>HVAC,Average,Zone Dehumidifier Part Load Ratio []</p>
<p>HVAC,Average,Zone Dehumidifier Runtime Fraction []</p>
<p>HVAC,Average,Zone Dehumidifier Outlet Air Temperature [C]</p>
<p>If Condensate Collection Water Storage Tank Name is specified:</p>
<p>HVAC,Average,Zone Dehumidifier Condensate Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Zone Dehumidifier Condensate Volume [m3]</p>
<h4 id="zone-dehumidifier-sensible-heating-rate-w">Zone Dehumidifier Sensible Heating Rate [W]</h4>
<p>This output field is the sensible heating rate output of the dehumidifier in Watts. This is determined by the water removal rate, enthalpy of water evaporation, and the zone dehumidifier electric power. To reduce simulation time, this heating is carried over to the zone air heat balance for the next HVAC time step (i.e., it is reported here for the current time step but actually impacts the zone air heat balance on the following HVAC time step). This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-dehumidifier-sensible-heating-energy-j">Zone Dehumidifier Sensible Heating Energy [J]</h4>
<p>This output field is the sensible heating output of the dehumidifier in Joules over the timestep being reported. This is determined by the water removal rate, enthalpy of water evaporation, and the zone dehumidifier electric power. To reduce simulation time, this heating is carried over to the zone air heat balance for the next HVAC time step (i.e., it is reported here for the current time step but actually impacts the zone air heat balance on the following HVAC time step). This value is calculated for each HVAC system timestep, and the results are summed for the timestep being reported.</p>
<h4 id="zone-dehumidifier-removed-water-mass-flow-rate-kgs">Zone Dehumidifier Removed Water Mass Flow Rate [kg/s]</h4>
<p>This output field is the water removal rate by the dehumidifier in kg/s. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-dehumidifier-removed-water-mass-kg">Zone Dehumidifier Removed Water Mass [kg]</h4>
<p>This output field is the water removed by the dehumidifier in kg. This value is calculated for each HVAC system timestep, and the results are summed for the timestep being reported.</p>
<h4 id="zone-dehumidifier-electric-power-w">Zone Dehumidifier Electric Power [W]</h4>
<h4 id="zone-dehumidifier-electric-energy-j">Zone Dehumidifier Electric Energy [J]</h4>
<p>These outputs are the electric power and electric consumption of the dehumidifier for the time period being reported. They include all electricity used by the dehumidifier (including off-cycle electric parasitics). These values are calculated for each HVAC system timestep, and the results are averaged (power) or summed (consumption) for the timestep being reported. The electric consumption output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="zone-dehumidifier-off-cycle-parasitic-electric-power-w">Zone Dehumidifier Off Cycle Parasitic Electric Power [W]</h4>
<h4 id="zone-dehumidifier-off-cycle-parasitic-electric-energy-j">Zone Dehumidifier Off Cycle Parasitic Electric Energy [J]</h4>
<p>These outputs are the parasitic electric power and electric consumption for controls or other electrical devices associated with the dehumidifier. This parasitic electric load is consumed whenever the dehumidifier is available to operate, but is not operating. The model assumes that this parasitic power contributes to heating the zone air (i.e., affects the zone air heat balance). These outputs values are included in the Zone Dehumidifier Electric Power and Zone Dehumidifier Electric Energy output variables.</p>
<h4 id="zone-dehumidifier-part-load-ratio">Zone Dehumidifier Part Load Ratio []</h4>
<p>This output field is the part-load ratio for the dehumidifier. Part-load ratio is defined as the water removal load to be met (kg/s) divided by the dehumidifier’s water removal rate (kg/s) at the current operating conditions. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-dehumidifier-runtime-fraction">Zone Dehumidifier Runtime Fraction []</h4>
<p>This output field is the runtime fraction for the dehumidifier. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-dehumidifier-outlet-air-temperature-c">Zone Dehumidifier Outlet Air Temperature [C]</h4>
<p>This output field is dry-bulb temperature of the air leaving the dehumidifier in Celsius. This value represents the dry-bulb temperature of the air leaving the dehumidifier when it is operating. For periods when the dehumidifier is not operating, the outlet air temperature is set equal to the inlet air temperature. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.</p>
<h4 id="zone-dehumidifier-condensate-volume-flow-rate-m3s">Zone Dehumidifier Condensate Volume Flow Rate [m3/s]</h4>
<h4 id="zone-dehumidifier-condensate-volume-m3">Zone Dehumidifier Condensate Volume [m3]</h4>
<p>These outputs are the rate and volume of water removed as condensate by the dehumidifier. These reports only appear if a water storage tank is named in the input object. The condensate volume output is also added to a meter with Resource Type = OnSiteWater, End Use Key = Condensate, Group Key = System (ref. Output:Meter objects).</p>
<h3 id="zonehvacenergyrecoveryventilator">ZoneHVAC:EnergyRecoveryVentilator</h3>
<p>The ZoneHVAC:EnergyRecoveryVentilator - stand alone energy recovery ventilator (ERV) is a single-zone HVAC component used for exhaust air heat recovery (Figure 115). This compound object consists of 3 required components: a generic air-to-air heat exchanger (see object Heat Exchanger:Air to Air:Generic), a supply air fan, and an exhaust air fan (see object Fan:OnOff).</p>
<p>An optional controller (see object ZoneHVAC:EnergyRecoveryVentilator:Controller) may be used to simulate economizer (free cooling) operation, modify air flow rates based on high indoor humidity, or simulate a “push-button” type economizer controller.</p>
<p><img alt="Schematic_StandAloneERV" src="../../InputOutputReference/media/image293.png" /></p>
<p>Figure 115. ZoneHVAC:EnergyRecoveryVentilator compound object Schematic</p>
<p>This compound object models the basic operation of supply and exhaust air fans and an air-to-air heat exchanger. The stand alone ERV operates whenever the unit is scheduled to be available (Availability schedule). The stand alone ERV object can be used in conjunction with an economizer feature whereby heat exchange is suspended whenever free cooling is available (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). The economizer feature may also be activated based on a time-of-day schedule. Heat exchange is also suspended when air flow rates through the heat exchanger are modified in response to a zone humidistat. When an economizer is used in conjunction with high humidity control, high humidity control has the priority.</p>
<p>To model a stand alone ERV connected to a single zone, the input data file should include the following objects:</p>
<ul>
<li>
<p>ZoneHVAC:EnergyRecoveryVentilator</p>
</li>
<li>
<p>HeatExchanger:AirToAir:SensibleAndLatent</p>
</li>
<li>
<p>Fan:OnOff (supply air)</p>
</li>
<li>
<p>Fan:OnOff (exhaust air)</p>
</li>
<li>
<p>ZoneHVAC:EnergyRecoveryVentilator:Controller (if economizer [free cooling] mode or high humidity control operation is desired)</p>
</li>
<li>
<p>ZoneControl:Humidistat (required for high humidity control option)</p>
</li>
<li>
<p>SetpointManager:Scheduled (if supply air outlet temperature control is used, Ref. Heat Exchanger:Air to Air:Generic for additional guidance)</p>
</li>
<li>
<p>ZoneHVAC:EquipmentConnections</p>
</li>
<li>
<p>ZoneHVAC:EquipmentList</p>
</li>
<li>
<p>OutdoorAir:NodeList</p>
</li>
</ul>
<p>A description of each input field for this compound object is provided below.</p>
<h4 id="field-name_62">Field: Name</h4>
<p>A unique user-assigned name for the stand alone ERV unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_27">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can operate during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can operate during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit will not operate. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-heat-exchanger-name_1">Field: Heat Exchanger Name</h4>
<p>The user-assigned name corresponding to the air-to-air heat exchanger used in this compound object. The only allowable type is:.</p>
<p>HeatExchanger:AirToAir:SensibleAndLatent</p>
<h4 id="field-supply-air-flow-rate">Field: Supply Air Flow Rate</h4>
<p>The supply air flow rate through the ERV unit in cubic meters per second at standard temperature and pressure (dry air at 20<sup>o</sup> C drybulb). The program uses local barometric pressure to account for altitude using the equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.</p>
<p>p=101325*(1-2.25577E-05*Z)**5.2559</p>
<p>where p=pressure in Pa and Z=altitude in m</p>
<p>Note that this flow rate must be within the valid air flow range for the heat exchanger (ref: HeatExchanger:AirToAir:SensibleAndLatent in the Engineering Document). In addition, this flow rate must be less than or equal to the supply fan air flow rate (Fan:OnOff). If the supply air flow rate is less than the exhaust air flow rate, the zone infiltration (ref: ZoneInfiltration) should be specified accordingly (the infiltration induced by imbalanced air flows is not accounted for automatically). The ERV supply air flow rate may also be autosized using the ventilation rate per floor area and/or ventilation rate per occupant fields below. When autosizing, the heat exchanger and fan air flow rates should also be autosized.</p>
<p>Note: The supply air inlet node specified in the generic heat exchanger object must be an outdoor air node (ref: OutdoorAir:Node and OutdoorAir:NodeList). The supply air outlet node specified in the generic heat exchanger object must be a zone air inlet node (ref: ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-exhaust-air-flow-rate_1">Field: Exhaust Air Flow Rate</h4>
<p>The exhaust air flow rate through the ERV unit in cubic meters per second at standard temperature and pressure (dry air at 20<sup>o</sup> C drybulb). The program uses local barometric pressure to account for altitude using the equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.</p>
<p>p=101325*(1-2.25577E-05*Z)**5.2559</p>
<p>where p=pressure in Pa and Z=altitude in m</p>
<p>Note that this flow rate must be within the valid air flow range for the heat exchanger (ref: HeatExchanger:AirToAir:SensibleAndLatent in the Engineering Document). In addition, this flow rate must be less than or equal to the exhaust fan air flow rate (Fan:OnOff). If the exhaust air flow rate is greater than the supply air flow rate, the zone infiltration (ref: ZoneInfiltration) should be specified accordingly (the infiltration induced by imbalanced air flows is not accounted for automatically). The ERV exhaust air flow rate may also be autosized using the ventilation rate per floor area and/or ventilation rate per occupant fields below. When autosizing, the heat exchanger and fan air flow rates should also be autosized.</p>
<p>Note: The exhaust air inlet node specified in the generic heat exchanger object must be a zone air exhaust node (ref: ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-supply-air-fan-name_7">Field: Supply Air Fan Name</h4>
<p>The name of the supply air fan used in this object. Fan type must be Fan:OnOff.</p>
<h4 id="field-exhaust-air-fan-name">Field: Exhaust Air Fan Name</h4>
<p>The name of the exhaust air fan used in this object. Fan type must be Fan:OnOff.</p>
<h4 id="field-controller-name">Field: Controller Name</h4>
<p>This optional field specifies the name of the controller used by this compound component if economizer (free cooling) mode or high humidity control operation is desired. Controller type must be ZoneHVAC:EnergyRecoveryVentilator:Controller.</p>
<h4 id="field-ventilation-rate-per-unit-floor-area">Field: Ventilation Rate per Unit Floor Area</h4>
<p>This optional numeric field defines the ventilation rate per unit floor area in cubic meters per second per square meter. This field is only used when the supply and exhaust air flow rates are autosized.</p>
<h4 id="field-ventilation-rate-per-occupant">Field: Ventilation Rate per Occupant</h4>
<p>This optional numeric field defines the ventilation rate per occupant in cubic meters per second per occupant. This field is only used when the supply and exhaust air flow rates are autosized.</p>
<h4 id="field-availability-manager-list-name_11">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this Stand Alone ERV  object’s fan. If the Stand Alone ERV is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this Stand Alone ERV  object should be on or off.</p>
<p>Following is an example input for this compound object and associated objects that may be defined:</p>
<p>ZoneHVAC:EnergyRecoveryVentilator,</p>
<p>Stand Alone ERV 1,                        !- Stand alone ERV name</p>
<p>FanAndCoilAvailSched,                     !- Availability schedule name</p>
<p>OA Heat Recovery 1,                       !- Heat exchanger name</p>
<p>0.05,                                     !- Supply air flow rate {m3/s}</p>
<p>0.05,                                     !- Exhaust air flow rate {m3/s}</p>
<p>Stand Alone ERV Supply Fan,               !- Supply air fan name</p>
<p>Stand Alone ERV Exhaust Fan,              !- Exhaust air fan name</p>
<p>ERV OA Controller 1;                      !- ERV controller name</p>
<p>OutdoorAir:NodeLine,</p>
<p>OutsideAirInletNodes;       !- 1st Node name or node list name</p>
<p>NodeList,</p>
<p>OutsideAirInletNodes,       !- Node List Name</p>
<p>ERV Outdoor air Inlet Node; !- Node_ID_1</p>
<p>ZoneHVAC:EquipmentConnections,</p>
<p>RESISTIVE ZONE,      !- Zone Name</p>
<p>Zone1Equipment,      !- List Name: Zone Equipment</p>
<p>Zone1Inlets,         !- List Name: Zone Inlet Nodes</p>
<p>Zone1Exhausts,       !- List Name: Zone Exhaust Nodes</p>
<p>Zone 1 Node,         !- Zone Air Node Name</p>
<p>Zone 1 Outlet Node;  !- Zone Return Air Node Name</p>
<p>ZoneHVAC:EquipmentList,</p>
<p>Zone1Equipment,                          !-Name</p>
<p>ZoneHVAC:EnergyRecoveryVentilator,  !- KEY--Zone Equipment Type 1</p>
<p>Stand Alone ERV 1,                       !- Type Name 1</p>
<p>1,                                       !- Cooling Priority</p>
<p>1;                                       !- Heating Priority</p>
<p>NodeList,</p>
<p>Zone1Inlets,                             !- Node List Name</p>
<p>Stand Alone ERV Supply Fan Outlet Node;  !- Node_ID_1</p>
<p>NodeList,</p>
<p>Zone1Exhausts,         !- Node List Name</p>
<p>Zone 1 Exhaust Node;   !- Node_ID_1</p>
<p>ZoneHVAC:EnergyRecoveryVentilator:Controller,</p>
<p>ERV OA Controller 1,           !- ERV controller name</p>
<p>0.05,                          !- Outdoor air flow rate {m3/s}</p>
<p>19.,                           !- Temperature high limit {C}</p>
<p>14.,                           !- Temperature low limit {C}</p>
<p>0.0,                           !- Enthalpy high limit {J/kg}</p>
<p>NoExhaustAirTemperatureLimit,     !- Exhaust air temperature limit</p>
<p>NoExhaustAirEnthalpyLimit; !- Exhaust air enthalpy limit</p>
<p>HeatExchanger:AirToAir:SensibleAndLatent,</p>
<p>OA Heat Recovery 1,            !- Heat exchanger name</p>
<p>FanAndCoilAvailSched,          !- Availability schedule name</p>
<p>0.05,                          !- Nominal supply air flow rate {m3/s}</p>
<p>.76,                           !- Sensible effectiveness at 100% airflow heating condition</p>
<p>.68,                           !- Latent effectiveness at 100% airflow heating condition</p>
<p>.81,                           !- Sensible effectiveness at 75% airflow heating condition</p>
<p>.73,                           !- Latent effectiveness at 75% airflow heating condition</p>
<p>.76,                           !- Sensible effectiveness at 100% airflow cooling condition</p>
<p>.68,                           !- Latent effectiveness at 100% airflow cooling condition</p>
<p>.81,                           !- Sensible effectiveness at 75% airflow cooling condition</p>
<p>.73,                           !- Latent effectiveness at 75% airflow cooling condition</p>
<p>ERV Outdoor air Inlet Node,    !- Supply air inlet node name</p>
<p>Heat Recovery Outlet Node,     !- Supply air outlet node name</p>
<p>Zone 1 Exhaust Node,           !- Exhaust air inlet node name</p>
<p>Heat Recovery Secondary Outlet Node,  !- Exhaust air outlet node name</p>
<p>50.0,                          !- Nominal electric power {W}</p>
<p>Yes,                           !- Supply air outlet temperature control</p>
<p>Rotary,                        !- Heat exchanger type</p>
<p>MinimumExhaustTemperature,   !- Frost control type</p>
<p>1.7;                           !- Threshold temperature</p>
<p>Fan:OnOff,</p>
<p>Stand Alone ERV Supply Fan,               !- Fan Name</p>
<p>FanAndCoilAvailSched,                     !- Availability Schedule Name</p>
<p>0.5,                                      !- Fan Total Efficiency</p>
<p>75.0,                                     !- Delta Pressure {Pa}</p>
<p>0.05,                                     !- Max Flow Rate {m3/s}</p>
<p>0.9,                                      !- Motor Efficiency</p>
<p>1.0,                                      !- Motor In Airstream Fraction</p>
<p>Heat Recovery Outlet Node,                !- Fan_Inlet_Node</p>
<p>Stand Alone ERV Supply Fan Outlet Node;   !- Fan_Outlet_Node</p>
<p>Fan:OnOff,</p>
<p>Stand Alone ERV Exhaust Fan,              !- Fan Name</p>
<p>FanAndCoilAvailSched,                     !- Availability Schedule Name</p>
<p>0.5,                                      !- Fan Total Efficiency</p>
<p>75.0,                                     !- Delta Pressure {Pa}</p>
<p>0.05,                                     !- Max Flow Rate {m3/s}</p>
<p>0.9,                                      !- Motor Efficiency</p>
<p>1.0,                                      !- Motor In Airstream Fraction</p>
<p>Heat Recovery Secondary Outlet Node,      !- Fan_Inlet_Node</p>
<p>Stand Alone ERV Exhaust Fan Outlet Node;  !- Fan_Outlet_Node</p>
<p>SetpointManager:Scheduled,</p>
<p>Heat Exhchanger Supply Air Temp Manager,  !- Name</p>
<p>Temperature,  !- Control variable</p>
<p>Heat Exchanger Supply Air Temp Sch,  !- Schedule Name</p>
<p>Heat Exchanger Supply Air Nodes;     !- Name of the set point Node List</p>
<p>NodeList,</p>
<p>Heat Exchanger Supply Air Nodes,  !- Node List Name</p>
<p>Heat Recovery Outlet Node;        !- Node_ID_1</p>
<h3 id="energy-recovery-ventilator-erv-zonehvac-outputs">Energy Recovery Ventilator (ERV) (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Zone Ventilator Electric Power[W]</p>
<p>HVAC,Sum,Zone Ventilator Electric Energy [J]</p>
<p>HVAC,Average,Zone Ventilator Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ventilator Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Ventilator Total Heating Rate [W]</p>
<p>HVAC,Sum,Zone Ventilator Total Heating Energy [J]</p>
<p>HVAC,Average,Zone Ventilator Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ventilator Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Ventilator Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Zone Ventilator Sensible Heating Energy [J]</p>
<p>HVAC,Average,Zone Ventilator Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ventilator Latent Cooling Energy [J]</p>
<p>HVAC,Average,Zone Ventilator Latent Heating Rate [W]</p>
<p>HVAC,Sum,Zone Ventilator Latent Heating Energy [J]</p>
<p>HVAC,Average,Zone Ventilator Supply Fan Availability Status []</p>
<h4 id="zone-ventilator-electric-power-w">Zone Ventilator Electric Power [W]</h4>
<p>This output field is the electric consumption rate of the stand alone energy recovery ventilator in Watts. This rate includes the electric consumption by the supply air fan, exhaust air fan and the generic air-to-air heat exchanger.</p>
<h4 id="zone-ventilator-electric-energy-j">Zone Ventilator Electric Energy [J]</h4>
<p>This output field is the electric consumption of the stand alone energy recovery ventilator in Joules for the timestep being reported. This value includes the electric consumption by the supply air fan, exhaust air fan and the generic air-to-air heat exchanger.</p>
<h4 id="zone-ventilator-total-cooling-rate-w">Zone Ventilator Total Cooling Rate [W]</h4>
<p>This output field is the total (enthalpy) heat extraction rate of the stand alone energy recovery ventilator from the zone in Watts. This value is calculated using the supply air outlet mass flow rate, and the enthalpy difference of the supply outlet and exhaust inlet air streams. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.</p>
<h4 id="zone-ventilator-total-cooling-energy-j">Zone Ventilator Total Cooling Energy [J]</h4>
<p>This output field is the total (enthalpy) heat extraction of the stand alone energy recovery ventilator from the zone in Joules over the timestep being reported. This value is calculated using the supply air outlet mass flow rate, the enthalpy difference of the supply outlet and exhaust inlet air streams, and the HVAC system timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are summed for the timestep being reported.</p>
<h4 id="zone-ventilator-total-heating-rate-w">Zone Ventilator Total Heating Rate [W]</h4>
<p>This output field is the total (enthalpy) heat addition rate of the stand alone energy recovery ventilator to the zone in Watts. This value is calculated using the supply air outlet mass flow rate, and the enthalpy difference of the supply outlet and exhaust inlet air streams. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.</p>
<h4 id="zone-ventilator-total-heating-energy-j">Zone Ventilator Total Heating Energy [J]</h4>
<p>This output field is the total (enthalpy) heat addition of the stand alone energy recovery ventilator to the zone in Joules over the timestep being reported. This value is calculated using the supply air outlet mass flow rate, the enthalpy difference of the supply outlet and exhaust inlet air streams, and the HVAC system timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are summed for the timestep being reported.</p>
<h4 id="zone-ventilator-sensible-cooling-rate-w">Zone Ventilator Sensible Cooling Rate [W]</h4>
<p>This output is the moist air sensible heat extraction rate of the stand alone energy recovery ventilator from the zone in Watts. This value is calculated using the supply air outlet mass flow rate, and the enthalpy difference of the supply outlet and exhaust inlet air streams at a constant humidity ratio. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.</p>
<h4 id="zone-ventilator-sensible-cooling-energy-j">Zone Ventilator Sensible Cooling Energy [J]</h4>
<p>This output is the moist air sensible heat extraction of the stand alone energy recovery ventilator from the zone in Joules over the timestep being reported. This value is calculated using the supply air outlet mass flow rate, the enthalpy difference of the supply outlet and exhaust inlet air streams at a constant humidity ratio, and the HVAC system timestep. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are summed for the timestep being reported.</p>
<h4 id="zone-ventilator-sensible-heating-rate-w">Zone Ventilator Sensible Heating Rate [W]</h4>
<p>This output is the sensible heat addition rate of the stand alone energy recovery ventilator to the zone in Watts. This value is calculated using the supply air outlet mass flow rate, and the enthalpy difference of the supply outlet and exhaust inlet air streams at a constant humidity ratio. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.</p>
<h4 id="zone-ventilator-sensible-heating-energy-j">Zone Ventilator Sensible Heating Energy [J]</h4>
<p>This output is the sensible heat addition of the stand alone energy recovery ventilator to the zone in Joules over the timestep being reported. This value is calculated using the supply air outlet mass flow rate, the enthalpy difference of the supply outlet and exhaust inlet air streams at a constant humidity ratio, and the HVAC system timestep. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are summed for the timestep being reported.</p>
<h4 id="zone-ventilator-latent-cooling-rate-w">Zone Ventilator Latent Cooling Rate [W]</h4>
<p>This output is the latent heat extraction (dehumidification) rate of the stand alone energy recovery ventilator from the zone in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the stand alone ERV. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.</p>
<h4 id="zone-ventilator-latent-cooling-energy-j">Zone Ventilator Latent Cooling Energy [J]</h4>
<p>This output is the latent heat extraction (dehumidification) of the stand alone energy recovery ventilator from the zone in Joules over the timestep being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the stand alone ERV. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are summed for the timestep being reported.</p>
<h4 id="zone-ventilator-latent-heating-rate-w">Zone Ventilator Latent Heating Rate [W]</h4>
<p>This output is the latent heat addition (humidification) rate of the stand alone energy recovery ventilator to the zone in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the stand alone ERV. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.</p>
<h4 id="zone-ventilator-latent-heating-energy-j">Zone Ventilator Latent Heating Energy [J]</h4>
<p>This output is the latent heat addition (humidification) of the stand alone energy recovery ventilator to the zone in Joules over the timestep being reported. This value is calculated as the difference between the total energy delivered to the zone and the sensible energy delivered to the zone by the stand alone ERV. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are summed for the timestep being reported.</p>
<h4 id="zone-ventilator-supply-fan-availability-status">Zone Ventilator Supply Fan Availability Status []</h4>
<p>This is the availability status of the Stand Alone ERV  fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the Stand Alone ERV  object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List (with or without Hybrid Ventilation Manager), rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacterminalunitvariablerefrigerantflow">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</h3>
<p>Zone terminal units with variable refrigerant flow DX coils are used exclusively with variable refrigerant flow (VRF) air conditioning systems (Ref. AirConditioner:VariableRefrigerantFlow object). The zone terminal units are connected to a zone using the inlet and exhaust node names specified in a ZoneHVAC:EquipmentConnections object. The zone exhaust node has the same name as the terminal unit air inlet node. The zone inlet node has the same name as the terminal unit air outlet node. The zone terminal unit is also listed in a zone’s equipment list and will typically be the first equipment operating for both cooling and heating (i.e., Sequence = 1 in the ZoneHVAC:EquipmentList). Other ZoneHVAC equipment may be used in the same zone and should be sequenced to operate after the zone terminal units (i.e., sequence = 2 or higher)</p>
<p>The terminal units operate to satisfy a heating or cooling load in a zone based on a zone thermostat temperature set point. A direct-expansion (DX) cooling and/or DX heating coil is specified depending on the operating mode required. Both a DX cooling and DX heating coil will typically be installed in the terminal unit, however only one may be used if desired. Outdoor ventilation air is modeled with the use of an optional outside air mixer object. Outside air may be provided to the zone only when the coil is operating or can be supplied continuously even when the coil is not operating. A supply air fan is also required and can be modeled as either draw through or blow through.</p>
<h4 id="field-zone-terminal-unit-name">Field: Zone Terminal Unit Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a variable refrigerant flow zone terminal unit. Any reference to this terminal unit by another object will use this name. The zone terminal unit name must be specified in a ZoneTerminalUnitList object to connect this terminal unit to an AirConditioner:VariableRefrigerantFlow object.</p>
<h4 id="field-availability-schedule-name_28">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the terminal unit operates during a given time period. A schedule value equal to 0 denotes that the terminal unit must be off for that time period. A value greater than 0 denotes that the terminal unit is available to operate during that time period. This schedule may be used to completely disable the terminal unit as required. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-terminal-unit-air-inlet-node-name">Field: Terminal Unit Air Inlet Node Name</h4>
<p>This alpha field defines the name of the terminal unit air inlet node. This node name should be the same as a zone exhaust node (ref: ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-terminal-unit-air-outlet-node-name">Field: Terminal Unit Air Outlet Node Name</h4>
<p>This alpha field defines the name of the terminal unit air outlet node. This node name should be the same as a zone inlet node (ref: ZoneHVAC:EquipmentConnections).</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation_3">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the terminal unit’s operating volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in cooling mode.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-is-needed">Field: Supply Air Flow Rate When No Cooling is Needed</h4>
<p>This numeric field defines the terminal unit’s operating volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit’s cooling coil is not operating and the previous mode was cooling.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation_3">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the terminal unit’s operating volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in heating mode.</p>
<h4 id="field-supply-air-flow-rate-when-no-heating-is-needed">Field: Supply Air Flow Rate When No Heating is Needed</h4>
<p>This numeric field defines the terminal unit’s operating volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit’s heating coil is not operating and the previous mode was heating.</p>
<h4 id="field-outdoor-air-flow-rate-during-cooling-operation_3">Field: Outdoor Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in cooling mode.</p>
<h4 id="field-outdoor-air-flow-rate-during-heating-operation_3">Field: Outdoor Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in heating mode.</p>
<h4 id="field-outdoor-air-flow-rate-when-no-cooling-or-heating-is-needed_3">Field: Outdoor Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is not operating in cooling or heating mode.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_5">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field defines the name of the supply air fan operating mode schedule. Schedule values equal to 0 denote cycling fan/cycling coil operation. All other schedule values denote constant fan/cycling coil operation.</p>
<h4 id="field-supply-air-fan-placement">Field: Supply Air Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. If this field is left blank, the default is blow through.</p>
<p>The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the DX coils. The fan “blows through” the cooling and heating coils. If an outside air mixer is used, the fan inlet connects to the outside air mixer’s mixed air node. If an outside air mixer is not used, the fan inlet connects to the zone exhaust node. For this configuration, the fan outlet always connects to the DX cooling coil inlet node (or if a DX cooling coil is not used, the DX heating coil inlet node).</p>
<p>The second choice stands for “draw through fan”. This means that the unit consists of the DX coil(s) followed by a fan. The fan “draws air through” the DX coil(s). In this case the fan inlet always connects to the DX heating coil outlet node (or if a DX heating coil is not use, the DX cooling coil outlet node) and the fan outlet node always connects to the zone inlet node.</p>
<h4 id="field-supply-air-fan-object-type_8">Field: Supply Air Fan Object Type</h4>
<p>This choice field contains the identifying type of supply air fan specified for the furnace. Fan type must be <strong>Fan:OnOff</strong> or <strong>Fan:ConstantVolume</strong>. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).</p>
<h4 id="field-supply-air-fan-object-name">Field: Supply Air Fan Object Name</h4>
<p>This alpha field defines the name of the terminal unit’s supply air fan.</p>
<h4 id="field-outside-air-mixer-object-type">Field: Outside Air Mixer Object Type</h4>
<p>This alpha field contains the identifying type of outside air mixer specified for the terminal unit. Outside air mixer type must be <strong>OutsideAir:Mixer</strong>. This field should be left blank when an outside air mixer is not simulated.</p>
<h4 id="field-outside-air-mixer-object-name">Field: Outside Air Mixer Object Name</h4>
<p>This alpha field defines the name of the terminal unit’s outside air mixer. If this field is left blank, an outside air mixer is not simulated.</p>
<h4 id="field-dx-cooling-coil-object-type">Field: DX Cooling Coil Object Type</h4>
<p>This choice field contains the identifying type of the terminal unit’s DX cooling coil. The only valid DX cooling coil type is <strong>Coil:Cooling:DX:VariableRefrigerantFlow</strong>. This field should be left blank when a DX cooling coil is not simulated.</p>
<h4 id="field-dx-cooling-coil-name_1">Field: DX Cooling Coil Name</h4>
<p>This alpha field defines the name of the terminal unit’s DX cooling coil. If this field is left blank, a DX cooling coil is not simulated.</p>
<h4 id="field-dx-heating-coil-object-type">Field: DX Heating Coil Object Type</h4>
<p>This choice field contains the identifying type of the terminal unit’s DX heating coil. The only valid DX heating coil type is <strong>Coil:Heating:DX:VariableRefrigerantFlow</strong>. This field should be left blank when a DX heating coil is not simulated.</p>
<h4 id="field-dx-heating-coil-object-name">Field: DX Heating Coil Object Name</h4>
<p>This alpha field defines the name of the terminal unit’s DX heating coil. This field should be left blank when a DX heating coil is not simulated.</p>
<h4 id="field-zone-terminal-unit-on-parasitic-electric-energy-use">Field: Zone Terminal Unit On Parasitic Electric Energy Use</h4>
<p>This numeric field defines the parasitic electrical energy use of the zone terminal unit when either terminal unit coil is operating. When in cooling mode, this electric energy use is reported in a zone terminal unit cooling electric consumption output variable. When in heating mode, this electric energy use is reported in a zone terminal unit heating electric consumption output variable.</p>
<h4 id="field-zone-terminal-unit-off-parasitic-electric-energy-use">Field: Zone Terminal Unit Off Parasitic Electric Energy Use</h4>
<p>This numeric field defines the parasitic electrical energy use of the zone terminal unit when the terminal unit coil(s) is not operating. When the previous mode was cooling, this electric energy use is reported in a zone terminal unit cooling electric consumption output variable. When the previous mode was heating, this electric energy use is reported in a zone terminal unit heating electric consumption output variable.</p>
<h4 id="field-rated-total-heating-capacity-sizing-ratio">Field: Rated Total Heating Capacity Sizing Ratio</h4>
<p>This numeric field defines the ratio of the heating coil to cooling coil size when autosizing is used. The model assumes that when used, this value will be greater than 1. This field supersedes the Rated Total Heating Capacity Sizing Ratio entered in the AirConditioner:VariableRefrigerantFlow object. If this field is left blank, the value entered in the parent object is used for sizing. If neither field is used, the sizing ratio is assumed to be 1.</p>
<h4 id="field-availability-manager-list-name_12">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this Zone Terminal Unit object’s fan. If the Zone Terminal Unit is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this Zone Terminal Unit object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_9">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Supply Air Flow Rate During Cooling Operation in this VRF terminal unit zone HVAC object. The scaled Supply Air Flow Rate in turn is used to size cooling and heating capacity of the unit.</p>
<p>Following is an example input for a ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object.</p>
<p>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,</p>
<p>Zone 1 TU,               !-Zone Terminal Unit Name</p>
<p>TU Availability Schedule,!- Terminal Unit Availability schedule</p>
<p>TU1 Inlet Node,          !- Terminal Unit Air Inlet Node Name</p>
<p>TU1 Outlet Node,         !- Terminal Unit Air Outlet Node Name</p>
<p>0.005,                   !- Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>0,                       !- Supply Air Flow Rate When No Cooling is Needed {m3/s}</p>
<p>0.005,                   !- Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>0,                       !- Supply Air Flow Rate When No Heating is Needed {m3/s}</p>
<p>0.001,                   !- Outdoor Air Flow Rate During Cooling Operation</p>
<p>0.001,                   !- Outdoor Air Flow Rate During Heating Operation</p>
<p>0,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed</p>
<p>TU1 Fan Op Schedule,     !- Supply Air Fan Operating Mode Schedule Name</p>
<p>drawthrough,             !- Supply Air Fan placement</p>
<p>Fan:ConstantVolume,      !- Supply Air Fan Object Type</p>
<p>TU1 SA Fan,              !- Supply Air Fan Object Name</p>
<p>OutdoorAir:Mixer,        !- Outside Air Mixer Object Type</p>
<p>TU1 OA Mixer,            !- Outside Air Mixer Object Name</p>
<p>COIL:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type</p>
<p>TU1 VRF DX Cooling Coil, !- Cooling Coil Object Name</p>
<p>COIL:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type</p>
<p>TU1 VRF DX Heating Coil, !- Heating Coil Object Name</p>
<p>30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}</p>
<p>20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}</p>
<p>,                        !- Rated Total Heating Capacity Sizing Ratio {W/W}</p>
<p>;                        !- Availability Manager List Name</p>
<h3 id="variable-refrigerant-flow-vrf-terminal-unit-zonehvac-outputs">Variable Refrigerant Flow (VRF) Terminal Unit (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Zone VRF Air Terminal Total Cooling Rate [W]</p>
<p>HVAC,Sum, Zone VRF Air Terminal Total Cooling Energy [J]</p>
<p>HVAC,Average, Zone VRF Air Terminal Sensible Cooling Rate [W]</p>
<p>HVAC,Sum, Zone VRF Air Terminal Sensible Cooling Energy [J]</p>
<p>HVAC,Average, Zone VRF Air Terminal Latent Cooling Rate [W]</p>
<p>HVAC,Sum, Zone VRF Air Terminal Latent Cooling Energy [J]</p>
<p>HVAC,Average,Zone VRF Air Terminal Total Heating Rate [W]</p>
<p>HVAC,Sum, Zone VRF Air Terminal Total Heating Energy [J]</p>
<p>HVAC,Average, Zone VRF Air Terminal Sensible Heating Rate [W]</p>
<p>HVAC,Sum, Zone VRF Air Terminal Sensible Heating Energy [J]</p>
<p>HVAC,Average, Zone VRF Air Terminal Latent Heating Rate [W]</p>
<p>HVAC,Sum, Zone VRF Air Terminal Latent Heating Energy [J]</p>
<p>HVAC,Average, Zone VRF Air Terminal Cooling Electric Power [W]</p>
<p>HVAC,Sum, Zone VRF Air Terminal Cooling Electric Energy [J]</p>
<p>HVAC,Average,Zone VRF Air Terminal Heating Electric Power [W]</p>
<p>HVAC,Sum,Zone VRF Air Terminal Heating Electric Energy [J]</p>
<p>HVAC,Average, Zone VRF Air Terminal Fan Availability Status []</p>
<h4 id="zone-vrf-air-terminal-total-cooling-rate-w">Zone VRF Air Terminal Total Cooling Rate [W]</h4>
<p>This field is the total (sensible and latent) cooling rate output of the terminal unit in Watts. This is determined by terminal unit inlet and outlet air conditions and the air mass flow rate through the unit. This value describes the total energy rate delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-total-cooling-energy-j">Zone VRF Air Terminal Total Cooling Energy [J]</h4>
<p>This is the total (sensible plus latent) cooling output of the terminal unit in Joules over the time step being reported. This is determined by the terminal unit inlet and outlet air conditions and the air mass flow rate through the unit. This value describes the total cooling energy delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-sensible-cooling-rate-w">Zone VRF Air Terminal Sensible Cooling Rate [W]</h4>
<p>This output is the moist air sensible cooling rate output of the terminal unit in Watts. This is determined by enthalpy difference between the inlet and outlet air temperature at a constant humidity ratio, using the minimum of the inlet and outlet air node humidity ratios, and the air mass flow rate through the unit. This value describes the sensible cooling energy rate delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-sensible-cooling-energy-j">Zone VRF Air Terminal Sensible Cooling Energy [J]</h4>
<p>This is the moist air sensible cooling output of the terminal unit in Joules for the time step being reported. This is determined by enthalpy difference between the inlet and outlet air temperature at a constant humidity ratio, using the minimum of the inlet and outlet air node humidity ratios, and the air mass flow rate through the unit. This value describes the sensible cooling energy delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-latent-cooling-rate-w">Zone VRF Air Terminal Latent Cooling Rate [W]</h4>
<p>This is the latent cooling rate output of the terminal unit in Watts. This is determined by the inlet and outlet air humidity ratios and the air mass flow rate through the unit. This value describes the latent cooling energy rate delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-latent-cooling-energy-j">Zone VRF Air Terminal Latent Cooling Energy [J]</h4>
<p>This is the latent cooling output of the terminal unit in Joules for the time step being reported. This is determined by the inlet and outlet air humidity ratios and the air mass flow rate through the unit. This value describes the latent cooling energy delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-total-heating-rate-w">Zone VRF Air Terminal Total Heating Rate [W]</h4>
<p>This field is the total enthalpic heating rate output of the terminal unit in Watts. This is determined by the terminal unit inlet and outlet air conditions and the air mass flow rate through the unit. This value describes the total heating energy rate delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-total-heating-energy-j">Zone VRF Air Terminal Total Heating Energy [J]</h4>
<p>This is the total enthalpic heating output of the terminal unit in Joules over the time step being reported. This is determined by the terminal unit inlet and outlet air conditions and the air mass flow rate through the unit. This value describes the total heating energy delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-sensible-heating-rate-w">Zone VRF Air Terminal Sensible Heating Rate [W]</h4>
<p>This output is the moist air sensible heating rate output of the terminal unit in Watts. This is determined by enthalpy difference between the inlet and outlet air temperature at a constant humidity ratio, using the minimum of the inlet and outlet air node humidity ratios, and the air mass flow rate through the unit. This value describes the sensible heating energy rate delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-sensible-heating-energy-j">Zone VRF Air Terminal Sensible Heating Energy [J]</h4>
<p>This is the moist air sensible heating output of the terminal unit in Joules for the time step being reported. This is determined by enthalpy difference between the inlet and outlet air temperature at a constant humidity ratio, using the minimum of the inlet and outlet air node humidity ratios, and the air mass flow rate through the unit. This value describes the sensible heating energy delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-latent-heating-rate-w">Zone VRF Air Terminal Latent Heating Rate [W]</h4>
<p>This is the latent heating rate output of the terminal unit in Watts. This is determined by the inlet and outlet air specific humidity ratios and the air mass flow rate through the unit. This value describes the latent heating energy rate delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-latent-heating-energy-j">Zone VRF Air Terminal Latent Heating Energy [J]</h4>
<p>This is the latent heating output of the terminal unit in Joules for the time step being reported. This is determined by the inlet and outlet air specific humidity ratios and the air mass flow rate through the unit. This value describes the latent heating energy delivered to the zone.</p>
<h4 id="zone-vrf-air-terminal-cooling-electric-powerw">Zone VRF Air Terminal Cooling Electric Power[W]</h4>
<p>This output field is the parasitic electricity consumption rate of the zone terminal unit in Watts. The consumption rate includes parasitic electricity used by the zone terminal unit’s transformers, controls, or other electricity consuming devices. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. The terminal unit parasitic on and off electricity is reported in this cooling output variable when the unit operates in cooling mode or the most recent operation was for cooling.</p>
<h4 id="zone-vrf-air-terminal-cooling-electric-energy-j">Zone VRF Air Terminal Cooling Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the zone terminal unit in Joules for the time period being reported. The consumption includes parasitic electricity used by the zone terminal unit’s transformers, controls, or other electricity consuming devices. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. The terminal unit parasitic on and off electricity consumption is reported in this cooling output variable when the unit operates in cooling mode or the most recent operation was for cooling. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="zone-vrf-air-terminal-heating-electric-powerw">Zone VRF Air Terminal Heating Electric Power[W]</h4>
<p>This output field is the parasitic electricity consumption rate of the zone terminal unit in Watts. The consumption rate includes parasitic electricity used by the zone terminal unit’s transformers, controls, or other electricity consuming devices. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. The terminal unit parasitic on and off electricity is reported in this heating output variable when the unit operates in heating mode or the most recent operation was for heating.</p>
<h4 id="zone-vrf-air-terminal-heating-electric-energy-j">Zone VRF Air Terminal Heating Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the zone terminal unit in Joules for the time period being reported. The consumption includes parasitic electricity used by the zone terminal unit’s transformers, controls, or other electricity consuming devices. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. The terminal unit parasitic on and off electricity consumption is reported in this heating output variable when the unit operates in heating mode or the most recent operation was for heating. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="zone-vrf-air-terminal-fan-availability-status">Zone VRF Air Terminal Fan Availability Status []</h4>
<p>This is the availability status of the Zone Terminal Unit fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the Zone Terminal Unit object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List along with Hybrid Ventilation Manager, rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="designspecificationzonehvacsizing">DesignSpecification:ZoneHVAC:Sizing</h3>
<p>This object is used to describe general sizing and scalable sizing methods which are referenced by zone HVAC equipment objects. It is optional input field in zone HVAC objects. If a name of this optional input is not specified or is blank then the sizing method or input specified in the parent object is used.  If the name of this object is entered, then the values or method specified overrides the sizing method in the parent zone HVAC objects. This object is meant to provide scalable sizing method to users. The name of this object is an optional input field in the zoneHVAC objects. When this name in not specified in the zone HVAC object the sizing method or the value specified in the zone HVAC object will be used.</p>
<p>List of zoneHVAC objects than can reference this object include:</p>
<p>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</p>
<p>ZoneHVAC:PackagedTerminalAirConditioner</p>
<p>ZoneHVAC:PackagedTerminalHeatPump</p>
<p>ZoneHVAC:WaterToAirHeatPump</p>
<p>ZoneHVAC:WindowAirConditioner</p>
<p>ZoneHVAC:UnitHeater</p>
<p>ZoneHVAC:UnitVentilator</p>
<p>ZoneHVAC:FourPipeFanCoil</p>
<p>ZoneHVAC:VentilatedSlab</p>
<p>ZoneHVAC:EvaporativeCoolerUnit</p>
<p>ZoneHVAC:IdealLoadsAirSystem</p>
<p>The sizing methods input fields available in this objects are for supply air flow and capacity for heating and cooling operating modes. Some zone HVAC equipment has single supply air flow rate input field that serves both cooling and heating operating modes.  So entering either of the cooling or heating scalable sizing input field is sufficient.  When there are separate input fields for cooling, heating, no-cooling, and no-heating operating modes, the corresponding input fields are specified.  The child components supply air flow rate are also sized using scalable sizing methods specified in the parent objects. The methods allow users to enter a fixed or hard sized values, autosizable, or scalable sizing methods.  Methods allowed for sizing supply air flow rates include: <em>SupplyAirFlowRate</em>, <em>FractionOfAutosizedCoolingAirflow</em>, <em>FractionOfAutosizedHeatingAirflow</em>, <em>FlowPerFloorArea, FlowPerCoolingCapacity</em>, and <em>FlowPerHeatingCapacity</em>.  The different sizing options are defined as follows:</p>
<p><strong>SupplyAirFlowRate</strong>: entered when it is intended that the user specified either hard value or the simulation engine autosize the supply air flow rates for cooling, heating, and no-cooling or no-heating operating modes.</p>
<p><strong>FlowPerFloorArea</strong>: entered when it is intended that the simulation engine determine the supply air flow rates from the user specified <em>supply air flow rates per unit floor area</em> and the zone floor area of the zone served by the zone HVAC equipment.</p>
<p><strong>FractionOfAutosizedCoolingAirflow</strong>: entered when it is intended that the simulation engine determines the supply air flow rates from the user specified <em>flow fraction</em> and <em>autosized cooling design supply air flow rate</em>.</p>
<p><strong>FractionOfAutosizedHeatingAirflow</strong>: entered when it is intended that the simulation engine determines the supply air flow rates from the user specified <em>flow fraction</em> and <em>autosized heating design supply air flow rate</em>.</p>
<p><strong>FlowPerCoolingCapacity</strong>: entered when it is intended t that he simulation engine determines the supply air flow rates from the user specified <em>supply air flow per cooling capacity value</em> and <em>autosized cooling design capacity</em>.</p>
<p><strong>FlowPerHeatingCapacity</strong>: entered when it is intended that the simulation engine determines the supply air flow rates from the user specified <em>supply air flow per heating capacity value</em> and <em>autosized heating design capacity</em>.</p>
<p>The  Design Specification ZoneHVAC Sizing object also has input fields for sizing or scalable sizing of cooling and heating capacity. However, most of the parent zone HVAC objects do not have input fields for sizing capacities. So, the capacity scalable sizing fields in the parent objects are used for sizing child components capacity sizings.  The scalable capacity sizing may be indirectly impacted by the scalable supply air flow rates sizing values. Moreover, the autosized cold water, hot water and steam flow rates in the parent zone HVAC objects (e.g. FanCoils, UnitHeaters, UnitVentilators, and VentilatedSlabs) and capacity in child components are determined using the scalable sizing methods.  Sizing methods allowed for cooling and heating capacity include: <em>CoolingDesignCapacity, HeatingDesignCapacity</em>, <em>CapacityPerFloorArea, FractionOfAutosizedCoolingCapacity</em>, <em>FractionOfAutosizedHeatingCapacity</em>.</p>
<p><strong>CoolingDesignCapacity</strong>: entered when it is intended that user specifies either a hard sized cooling capacity value or the simulation engine autosizes cooling capacity value for the cooling design capacity.</p>
<p><strong>HeatingDesignCapacity</strong>: entered when it is intended that user specifies either a hard sized heating capacity value or the simulation engine autosized heating capacity value for the heating design capacity.</p>
<p><strong>CapacityPerFloorArea</strong>: is entered when it is intended that the simulation engine determines the cooling or heating capacity from user specified capacity per floor area value and the floor area of the zone served by the zone HVAC equipment.</p>
<p><strong>FractionOfAutosizedCoolingCapacity</strong>: entered when it is intended that the simulation engine sizes the cooling capacity from the user specified <em>capacity fraction</em> and <em>autosized cooling design capacity</em> value.</p>
<p><strong>FractionOfAutosizedHeatingCapacity</strong>: entered when it is intended that the simulation engine sizes the heating capacity from the user specified <em>capacity fraction</em> and <em>autosized heating design capacity</em> value.</p>
<p>Description of the input fields of the design specification zone HVAC sizing object “DesignSpecification:ZoneHVAC:Sizing”:</p>
<h4 id="field-name_63">Field: Name</h4>
<p>Unique identifier name of the DesignSpecification:ZoneHVAC:Sizing object. This sizing specification object referenced by a zone HVAC equipment whose design calculation will be made using the input data of this object.</p>
<h4 id="field-cooling-design-air-flow-method">Field: Cooling Design Air Flow Method</h4>
<p>The input of this field must be the method used to determine the cooling supply air volume flow rate. Input allowed is either <em>None</em>, <em>SupplyAirFlowRate</em>, <em>FlowPerFloorArea</em>, <em>FractionOfAutosizedCoolingAirflow</em>, or <em>FlowPerCoolingCapacity</em>.  None means cooling coil is not included in the zone HVAC equipment or this field may be left blank. <em>SupplyAirFlowRate</em> means the user specifies the magnitude of supply air flow rate or the program calculates the design cooling supply air volume flow rate if autosize is specified. <em>FlowPerFloorArea</em> means the program calculates the cooling supply air volume flow rate from zone floor area served by the zone HVAC unit and user specified <em>Flow Per Floor Area</em> value. <em>FractionOfAutosizedCoolingAirflow</em> means the program calculates the cooling supply air volume flow rate from user specified fraction and the autosized design cooling supply air volume flow rate value determined by the simulation. FlowPerCoolingCapacity means the supply air volume is calculated from user specified flow per cooling capacity and design cooling capacity determined by the simulation. The default method is <em>SupplyAirFlowRate</em>.</p>
<h4 id="field-cooling-design-supply-air-flow-rate-m3s">Field: Cooling Design Supply Air Flow Rate {m3/s}</h4>
<p>Enter the magnitude of the cooling supply air volume flow rate in m3/s. This input is an alternative to using the program auto-calculated value. This input is a required field when the Cooling Design air Flow Method is <em>SupplyAirFlowRate</em>. This field may be left blank if a cooling coil is not included in the zone HVAC equipment. This input field is also autosizable.</p>
<h4 id="field-cooling-design-supply-air-flow-rate-per-floor-area-m3s-m2">Field: Cooling Design Supply Air Flow Rate Per Floor Area {m3/s-m2}</h4>
<p>Enter the cooling supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Cooling Design air Flow Method is <em>FlowPerFloorArea</em>. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Air Flow Method is not <em>FlowPerFloorArea</em>. The program calculates the cooling supply air volume flow rate from the zone conditioned floor area served by the zone HVAC equipment and the flow per unit area value specified by the user. Zone sizing object (Sizing:Zone) is not required.</p>
<h4 id="field-fraction-of-autosized-cooling-design-supply-air-flow-rate-">Field: Fraction of Autosized Cooling Design Supply Air Flow Rate {-}</h4>
<p>Enter the cooling supply air volume flow rate as a fraction of the autosized cooling supply air flow rate. This input field is required when the Cooling Design air Flow Method is <em>FractionOfAutosizedCoolingAirflow</em>. This input field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design air Flow Method is not <em>FractionOfAutosizedCoolingAirflow</em>. The program calculates the cooling supply air volume flow rate from the design autosized cooling supply air flow rate and user specified fraction. Zone sizing object (Sizing:Zone) is required.</p>
<h4 id="field-cooling-design-supply-air-flow-rate-per-unit-cooling-capacity-m3s-w">Field: Cooling Design Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}</h4>
<p>Enter the cooling supply air volume flow rate per unit cooling capacity in m3/s-W. This input field is required when the Cooling Design air Flow Method is <em>FlowPerCoolingCapacity</em>. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design air Flow Method is not <em>FlowPerCoolingCapacity</em>. The program calculates the cooling supply air volume flow rate from the design autosized cooling capacity and user specified flow per cooling capacity value. Zone sizing object (Sizing:Zone) is required.</p>
<h4 id="field-supply-air-flow-rate-method-when-no-cooling-or-heating-is-required">Field: Supply Air Flow Rate Method When No Cooling or Heating is Required</h4>
<p>Enter the method used to determine the supply air volume flow rate when No Cooling or Heating is required. Inputs allowed are <em>None</em>, <em>SupplyAirFlowRate</em>, <em>FlowPerFloorArea</em>, <em>FractionOfAutosizedCoolingAirflow</em>, and <em>FractionOfAutosizedHeatingAirflow.</em> <em>None</em> is used when a cooling or heating coil is not included in the zone HVAC equipment or this field may be left blank. <em>SupplyAirFlowRate</em> means user specifies the magnitude of supply air flow rate or the program calculates the design supply air volume flow rate if autosize is specified. <em>FlowPerFloorArea</em> means the program calculates the supply air volume flow rate from the zone floor area served by the zone HVAC unit and Flow Per Floor Area value specified by user. <em>FractionOfAutosizedCoolingAirflow</em> means the program calculates the supply air volume flow rate from user specified fraction and autosized design cooling supply air volume flow rate value determined by the program. FractionOfAutosizedHeatingAirflow means the program calculates the supply air volume flow rate from user specified fraction and autosized heating supply air flow rate value determined by the program. The default method is <em>SupplyAirFlowRate</em>.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-required-m3s">Field: Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}</h4>
<p>Enter the magnitude of the supply air volume flow rate when no cooling or heating is required in m3/s. This input is an alternative to using the program auto-calculated value. This input is a required field when the Supply Air Flow Rate Method When No Cooling or Heating is Required is <em>SupplyAirFlowRate</em>. This field may be left blank if a cooling coil is not included in the zone HVAC equipment. This input field is also autosizable.</p>
<h4 id="field-supply-air-flow-rate-per-floor-area-when-no-clg-or-htg-is-required-m3s-m2">Field: Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required  {m3/s-m2}</h4>
<p>Enter the magnitude of supply air volume flow rate per zone floor area in m3/s-m2. This input is a required field when Supply Air  Flow Rate Method When No Cooling or Heating is Required is <em>FlowPerFloorArea</em>. The program calculates the supply air flow rate when no cooling or heating is required from user specified flow per floor area and the zone area served by current zoneHVAC equipment.</p>
<h4 id="field-fraction-of-design-cooling-supply-air-flow-rate-when-no-clg-or-htg-required-">Field: Fraction of Design Cooling Supply Air Flow Rate When No Clg or Htg Required {-}</h4>
<p>Enter the fraction of supply air volume flow rate as a fraction of the autosized cooling supply air flow rate. This input field is required field when Supply Air Flow Rate Method When No Cooling or Heating is Required is <em>FractionOfAutosizedCoolingAirflow</em>.  The program calculates the supply air flow rate when no cooling or heating is required from user specified fraction and the design cooling autosized supply air flow rate.</p>
<h4 id="field-fraction-of-design-heating-supply-air-flow-rate-when-no-clg-or-htg-required-">Field: Fraction of Design Heating Supply Air Flow Rate When No Clg or Htg Required {-}</h4>
<p>Enter the fraction of supply air volume flow rate as a fraction of the autosized cooling supply air flow rate. This input field is required field when Supply Air Flow Rate Method When No Cooling or Heating is Required is <em>FractionOfAutosizedHeatingAirflow</em>.  The program calculates the supply air flow rate when no cooling or heating is required from user specified fraction and the design heating autosized supply air flow rate.</p>
<h4 id="field-heating-design-air-flow-method">Field: Heating Design Air Flow Method</h4>
<p>The input of this field must be the method used to determine the heating supply air volume flow rate. Input allowed is either <em>None</em>, <em>SupplyAirFlowRate</em>, <em>FlowPerFloorArea</em>, <em>FractionOfAutosizedCoolingAirflow</em>, or <em>FlowPerCoolingCapacity</em>.  <em>None</em> means heating coil is not included in the zone HVAC equipment or this field may be left blank. <em>SupplyAirFlowRate</em> means the user specifies the magnitude of supply air flow rate or the program calculates the design heating supply air volume flow rate if autosize is specified. <em>FlowPerFloorArea</em> means the program calculates the heating supply air volume flow rate from zone floor area served by the zone HVAC unit and user specified <em>Flow Per Floor Area</em> value. <em>FractionOfAutosizedHeatingAirflow</em> means the program calculates the heating supply air volume flow rate from user specified fraction and the autosized design heating supply air volume flow rate value determined by the simulation. <em>FlowPerHeatingCapacity</em> means the supply air volume is calculated from user specified flow per heating capacity and design heating capacity determined by the simulation. The default method is <em>SupplyAirFlowRate</em>.</p>
<h4 id="field-heating-design-supply-air-flow-rate-m3s">Field: Heating Design Supply Air Flow Rate {m3/s}</h4>
<p>Enter the magnitude of the heating supply air volume flow rate in m3/s. This input is an alternative to using the program auto-calculated value. This input is a required field when the Heating Design air Flow Method is <em>SupplyAirFlowRate</em>. This field may be left blank if a heating coil is not included in the zone HVAC equipment. This input field is also autosizable.</p>
<h4 id="field-heating-design-supply-air-flow-rate-per-floor-area-m3s-m2">Field: Heating Design Supply Air Flow Rate Per Floor Area {m3/s-m2}</h4>
<p>Enter the heating supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Heating Design air Flow Method is <em>FlowPerFloorArea</em>. This field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design Air Flow Method is not <em>FlowPerFloorArea</em>. The program calculates the heating supply air volume flow rate from the zone conditioned floor area served by the zone HVAC equipment and the flow per unit area value specified by the user.</p>
<h4 id="field-fraction-of-autosized-heating-design-supply-air-flow-rate-">Field: Fraction of Autosized Heating Design Supply Air Flow Rate {-}</h4>
<p>Enter the heating supply air volume flow rate as a fraction of the autosized heating supply air flow rate. This input field is required when the Heating Design air Flow Method is <em>FractionOfAutosizedHeatingAirflow</em>. This input field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design air Flow Method is not <em>FractionOfAutosizedHeatingAirflow</em>. The program calculates the heating supply air volume flow rate from the design autosized heating supply air flow rate and user specified fraction.</p>
<h4 id="field-heating-design-supply-air-flow-rate-per-unit-heating-capacity-m3s-w">Field: Heating Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}</h4>
<p>Enter the heating supply air volume flow rate per unit heating capacity in m3/s-W. This input field is required when the Heating Design air Flow Method is <em>FlowPerHeatingCapacity</em>. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Heating Design air Flow Method is not <em>FlowPerHeatingCapacity</em>. The program calculates the heating supply air volume flow rate from the design autosized heating capacity and user specified flow per unit heating capacity value.</p>
<h4 id="field-cooling-design-capacity-method">Field Cooling Design Capacity Method</h4>
<p>Enter the method used to determine the cooling design capacity for scalable sizing. Input allowed is either <em>None</em>, <em>CoolingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedCoolingCapacity</em>. None is used when a cooling coil is not included in the Zone HVAC equipment or this field may be left blank. If this input field is left blank, then the design cooling capacity is set to zero. <em>CoolingDesignCapacity</em> means user specifies the magnitude of cooling capacity or the program calculates the design cooling capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design cooling capacity from user specified cooling capacity per floor area and floor area of the zone served by the HVAC unit. <em>FractionOfAutosizedCoolingCapacity</em> means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity. The default method is <em>CoolingDesignCapacity</em>.</p>
<h4 id="field-cooling-design-capacity-w">Field: Cooling Design Capacity {W}</h4>
<p>Enter the magnitude of the cooling capacity in Watts. This input is an alternative to using the program auto-calculated cooling capacity value. This input is a required field when the Cooling Design Capacity Method is <em>CoolingDesignCapacity</em>. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or alternative method is specified. This input field is autosizable. Design day sizing run must be specified.</p>
<h4 id="field-cooling-design-capacity-per-floor-area-wm2">Field: Cooling Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the cooling capacity per unit floor area in m3/s-m2. This field is required field when the Cooling Design Capacity Method is <em>CapacityPerFloorArea</em>. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Capacity Method is not <em>CapacityPerFloorArea</em>. The program calculates the cooling capacity from floor area of the zone served by the zone HVAC equipment and the cooling capacity per unit floor area value specified by the user.</p>
<h4 id="field-fraction-of-autosized-cooling-design-capacity-">Field: Fraction of Autosized Cooling Design Capacity {-}</h4>
<p>Enter the cooling capacity as a fraction of the autosized cooling capacity. This input field is required when the Cooling Design Capacity Method is <em>FractionOfAutosizedCoolingCapacity</em>. This input field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Capacity Method is not <em>FractionOfAutosizedCoolingCapacity</em>. The program calculates the cooling capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified.</p>
<h4 id="field-heating-design-capacity-method">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either <em>None</em>, <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. None is used when a heating coil is not included in the Zone HVAC equipment or this field may be left blank. If this input field is left blank, then the design heating capacity is set to zero. <em>HeatingDesignCapacity</em> means user specifies the magnitude of heating capacity or the program calculates the design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the HVAC unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w">Field: Heating Design Capacity {W}</h4>
<p>Enter the magnitude of the heating capacity in Watts. This input is an alternative to using the program auto-calculated heating capacity value. This input is a required field when the Heating Design Capacity Method is <em>HeatingDesignCapacity</em>. This field may be left blank if a heating coil is not included in the zone HVAC equipment or alternative method is specified. This input field is autosizable. Design day sizing run must be specified.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. This field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design Capacity Method is not <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the zone HVAC equipment and the heating capacity per unit floor area value specified by the user.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. This input field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design Capacity Method is not <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified.</p>
<p>DesignSpecification:ZoneHVAC:Sizing,</p>
<p>VRFDesignSpec1,          !- Name</p>
<p>SupplyAirFlowRate,       !- Cooling Design Air Flow Method</p>
<p>autosize,                !- Cooling Design Supply Air Flow Rate</p>
<p>,                        !- Cooling Design Supply Air Flow Rate Per Floor Area</p>
<p>,                        !- Fraction of Autosized Cooling Design Supply Air Flow Rate</p>
<p>,                        !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}</p>
<p>SupplyAirFlowRate,       !- Supply Air Flow Rate Method When No Cooling or Heating is Required</p>
<p>autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Required</p>
<p>,                        !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required</p>
<p>,                     !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg</p>
<p>,                     !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg</p>
<p>SupplyAirFlowRate,       !- Heating Design Air Flow Method</p>
<p>autosize,                !- Heating Design Supply Air Flow Rate</p>
<p>,                        !- Heating Design Supply Air Flow Rate Per Floor Area</p>
<p>,                        !- Fraction of Autosized Heating Design Supply Air Flow Rate</p>
<p>,                        !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity</p>
<p>CoolingDesignCapacity,   !- Cooling Design Capacity Method</p>
<p>autosize,                !- Cooling Design Capacity {W}</p>
<p>,                        !- Cooling Design Capacity Per Floor Area {W/m2}</p>
<p>,                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>autosize,                !- Heating Design Capacity {W}</p>
<p>,                        !- Heating Design Capacity Per Floor Area {W/m2}</p>
<p>;                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<p>DesignSpecification:ZoneHVAC:Sizing,</p>
<p>VRFDesignSpec2,          !- Name</p>
<p>FlowPerFloorArea,        !- Cooling Design Air Flow Method</p>
<p>,                        !- Cooling Design Supply Air Flow Rate</p>
<p>3.6311418E-03,           !- Cooling Design Supply Air Flow Rate Per Floor Area</p>
<p>,                        !- Fraction of Autosized Cooling Design Supply Air Flow Rate</p>
<p>,                        !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}</p>
<p>FlowPerFloorArea,        !- Supply Air Flow Rate Method When No Cooling or Heating is Required</p>
<p>,                        !- Supply Air Flow Rate When No Cooling or Heating is Required</p>
<p>3.6311418E-03,           !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required</p>
<p>,                     !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg</p>
<p>,                     !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg</p>
<p>FlowPerFloorArea,        !- Heating Design Air Flow Method</p>
<p>,                        !- Heating Design Supply Air Flow Rate</p>
<p>3.6311418E-03,           !- Heating Design Supply Air Flow Rate Per Floor Area</p>
<p>,                        !- Fraction of Autosized Heating Design Supply Air Flow Rate</p>
<p>,                        !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity</p>
<p>CoolingDesignCapacity,   !- Cooling Design Capacity Method</p>
<p>autosize,                !- Cooling Design Capacity {W}</p>
<p>,                        !- Cooling Design Capacity Per Floor Area {W/m2}</p>
<p>,                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>autosize,                !- Heating Design Capacity {W}</p>
<p>,                        !- Heating Design Capacity Per Floor Area {W/m2}</p>
<p>;                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<p>DesignSpecification:ZoneHVAC:Sizing,</p>
<p>VRFDesignSpec3,          !- Name</p>
<p>FractionOfAutosizedCoolingAirflow,  !- Cooling Design Air Flow Method</p>
<p>,                        !- Cooling Design Supply Air Flow Rate</p>
<p>,                        !- Cooling Design Supply Air Flow Rate Per Floor Area</p>
<p>0.5,                     !- Fraction of Autosized Cooling Design Supply Air Flow Rate</p>
<p>,                        !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}</p>
<p>FractionOfAutosizedCoolingAirflow, !- Supply Air Flow Rate Method When No Cooling or Heating is Required</p>
<p>,                        !- Supply Air Flow Rate When No Cooling or Heating is Required</p>
<p>,                        !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required</p>
<p>0.5,                 !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg</p>
<p>,                    !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg</p>
<p>FractionOfAutosizedHeatingAirflow,  !- Heating Design Air Flow Method</p>
<p>,                        !- Heating Design Supply Air Flow Rate</p>
<p>,                        !- Heating Design Supply Air Flow Rate Per Floor Area</p>
<p>0.5,                     !- Fraction of Autosized Heating Design Supply Air Flow Rate</p>
<p>,                        !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity</p>
<p>CoolingDesignCapacity,   !- Cooling Design Capacity Method</p>
<p>autosize,                !- Cooling Design Capacity {W}</p>
<p>,                        !- Cooling Design Capacity Per Floor Area {W/m2}</p>
<p>,                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>autosize,                !- Heating Design Capacity {W}</p>
<p>,                        !- Heating Design Capacity Per Floor Area {W/m2}</p>
<p>;                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<p>DesignSpecification:ZoneHVAC:Sizing,</p>
<p>VRFDesignSpec4,          !- Name</p>
<p>FlowPerCoolingCapacity,  !- Cooling Design Air Flow Method</p>
<p>,                        !- Cooling Design Supply Air Flow Rate</p>
<p>,                        !- Cooling Design Supply Air Flow Rate Per Floor Area</p>
<p>,                        !- Fraction of Autosized Cooling Design Supply Air Flow Rate</p>
<p>2.9541628E-05,           !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}</p>
<p>FractionOfAutosizedHeatingAirflow, !- Supply Air Flow Rate Method When No Cooling or Heating is Required</p>
<p>,                        !- Supply Air Flow Rate When No Cooling or Heating is Required</p>
<p>,                        !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required</p>
<p>,                    !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg</p>
<p>0.413231177,         !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg</p>
<p>FlowPerHeatingCapacity,  !- Heating Design Air Flow Method</p>
<p>,                        !- Heating Design Supply Air Flow Rate</p>
<p>,                        !- Heating Design Supply Air Flow Rate Per Floor Area</p>
<p>,                        !- Fraction of Autosized Heating Design Supply Air Flow Rate</p>
<p>2.9541628E-05,           !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity</p>
<p>CoolingDesignCapacity,   !- Cooling Design Capacity Method</p>
<p>autosize,                !- Cooling Design Capacity {W}</p>
<p>,                        !- Cooling Design Capacity Per Floor Area {W/m2}</p>
<p>,                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>autosize,                !- Heating Design Capacity {W}</p>
<p>,                        !- Heating Design Capacity Per Floor Area {W/m2}</p>
<p>;                        !- Fraction of Autosized Cooling Design Capacity {-}</p>
<h2 id="group-unitary-equipment">Group – Unitary Equipment</h2>
<h3 id="furnace-and-unitary-systems">Furnace and Unitary Systems</h3>
<p>The components</p>
<p>AirLoopHVAC:UnitarySystem</p>
<p>AirLoopHVAC:Unitary:Furnace:HeatOnly</p>
<p>AirLoopHVAC:Unitary:Furnace:HeatCool</p>
<p>AirLoopHVAC:UnitaryHeatOnly</p>
<p>AirLoopHVAC:UnitaryHeatCool</p>
<p>AirLoopHVAC:UnitaryHeatPump:AirToAir</p>
<p>AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</p>
<p>are compound components usually placed in the primary air loop as the sole component. On the zone equipment side they are usually connected to one or more zones through uncontrolled terminal units (i.e., AirTerminal:SingleDuct:Uncontrolled objects). The maximum or design air flow rate through the furnace or unitary system should usually be set equal to the sum of the maximum air flow rates through the terminal unit objects. However, the simulation program can usually account for unequal air flows if the user wishes to model this scenario.</p>
<h3 id="airloophvacunitarysystem">AirLoopHVAC:UnitarySystem</h3>
<p>The AirLoopHVAC:UnitarySystem object is a “virtual” component that consists of a fan component (OnOff, ConstantVolume, or VariableVolume), a cooling coil component, a heating coil component, and a reheat coil as shown in Figure 117. When a draw through configuration is desired, the fan is placed directly after the heating coil. If dehumidification control is selected, a reheat coil component is also required. If the reheat coil is present and the dehumidification control type input is not specified as CoolReheat, the reheat coil will not be active,</p>
<p><img alt="" src="../../InputOutputReference/media/image294.png" /></p>
<p>Figure 1. Schematic of the EnergyPlus Unitary System</p>
<p>Links to the fan, cooling coil, heating coil and reheat coil specifications are provided in the unitary system input data syntax. In addition, the control zone name and the system design operating conditions are specified by the unitary system inputs.</p>
<h4 id="field-name_64">Field: Name</h4>
<p>This alpha field contains the identifying name for the unitary system.</p>
<h4 id="field-control-type_1">Field: Control Type</h4>
<p>This alpha field contains control type i.e. load based or setpoint based for the unitary system. Valid choices are Load and SetPoint. Load control requires a Controlling Zone name and SetPoint control requires set points at each coil outlet node. A single set point at the outlet of the system is allowed but not recommended.</p>
<h4 id="field-controlling-zone-or-thermostat-location">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the unitary system is located.</p>
<h4 id="field-dehumidification-control-type_1">Field: Dehumidification Control Type</h4>
<p>This alpha field contains the type of dehumidification control. The following options are valid for this field:</p>
<p><strong>None</strong> - meet sensible load only, no active dehumidification control</p>
<p><strong>Multimode</strong> - activate enhanced dehumidification mode as needed and meet sensible load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted.</p>
<p><strong>CoolReheat</strong> - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. If cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted, then the heat exchanger is assumed to always transfer energy between the cooling coil’s inlet and outlet airstreams when the cooling coil is operating.</p>
<p>The default is <strong>None</strong>. For the other dehumidification control modes, the maximum humidity setpoint is used. This must be set using a <strong>ZoneControl:Humidistat</strong> object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. If the dehumidification control type is specified as <strong>CoolReheat</strong>, then two additional inputs (reheat coil type and name) are also required as shown below. Although the reheat coil is required only when <strong>CoolReheat</strong> is selected, the optional reheat coil may be present for any of the allowed Dehumidification Control Types. If the reheat coil is present and the dehumidification control type is not specified as <strong>CoolReheat</strong>, the reheat coil will not be active,</p>
<h4 id="field-availability-schedule-name_29">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name which contains information on the availability of the unitary system to operate. A schedule value equal to 0 denotes that the unitary system must be off for that time period. A value greater than 0 denotes that the unitary system is available to operate during that time period. This schedule may be used to completely disable the unitary system as required. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-unitary-system-air-inlet-node-name">Field: Unitary System Air Inlet Node Name</h4>
<p>This alpha field contains the unitary system inlet node name.</p>
<h4 id="field-unitary-system-air-outlet-node-name">Field: Unitary System Air Outlet Node Name</h4>
<p>This alpha field contains the unitary system outlet node name.</p>
<h4 id="field-supply-fan-object-type_1">Field: Supply Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified for the unitary system. Fan type must be <strong>Fan:OnOff,</strong> <strong>Fan:ConstantVolume, or Fan:VariableVolume</strong>. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0). Fan:VariableVolume is used for variable air volume systems or multi- or variable-speed coils.</p>
<h4 id="field-supply-fan-name_1">Field: Supply Fan Name</h4>
<p>This alpha field contains the identifying name given to the unitary system fan.</p>
<h4 id="field-fan-placement_6">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the main cooling and heating coils and supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of the main cooling/heating coil(s) followed by a fan, with the supplemental heater located at the outlet of the fan. The fan “draws air through” the cooling/heating coil(s). If this field is left blank, the default is blow through.</p>
<p><strong><em>Field: Supply Air Fan Operating Mode Schedule Name</em></strong></p>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the unitary system supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.</p>
<h4 id="field-heating-coil-object-type_8">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. Allowable coil types are:</p>
<p>Coil:Heating:DX:SingleSpeed</p>
<p>Coil:Heating:DX:TwoSpeed</p>
<p>Coil:Heating:DX:MultiSpeed</p>
<p>Coil:Heating:DX:VariableSpeed</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Heating:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Gas:MultiStage</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Electric:MultiStage</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<p>Coil:Heating:Desuperheater</p>
<h4 id="field-heating-coil-name_8">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the unitary system heating coil.</p>
<h4 id="field-dx-heating-coil-sizing-ratio">Field: DX Heating Coil Sizing Ratio</h4>
<p>This numeric field is used to adjust heat pump heating capacity with respect to DX cooling capacity. It is used only for DX heat pump configurations (i.e., a DX cooling and heating coil is used).</p>
<h4 id="field-cooling-coil-object-type_7">Field: Cooling Coil Object Type</h4>
<p>This alpha field contains the identifying type of cooling coil specified in the unitary system. Allowable coil types are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>Coil:Cooling:DX:TwoSpeed</p>
<p>Coil:Cooling:DX:MultiSpeed</p>
<p>Coil:Cooling:DX:VariableSpeed</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Cooling:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</p>
<p>Coil:Cooling:Water</p>
<p>Coil:Cooling:Water:DetailedGeometry</p>
<p>CoilSystem:Cooling:Water:HeatExchangerAssisted</p>
<h4 id="field-cooling-coil-name_6">Field: Cooling Coil Name</h4>
<p>This alpha field contains the identifying name given to the unitary system cooling coil.</p>
<h4 id="field-use-doas-dx-cooling-coil">Field: Use DOAS DX Cooling Coil</h4>
<p>This input field eanbles DX Cooling coils to be used for 100% outdoor air dedicated outdor air system applications. There are two choices Yes or No. If Yes, the DX coil is used as 100% outdoor DX coil. If No, the DX coil is used as regular DX coil. This input file d is optional and the default is No.</p>
<h4 id="field-doas-dx-cooling-coil-leaving-minimum-air-temperature">Field: DOAS DX Cooling Coil Leaving Minimum Air Temperature</h4>
<p>This input field is DX Cooling coils leaving minimum air temperature for frost control. The DX cooling coil leaving air temperature is not allowed to exceed this minimum air temperature. The DX cooling coil frost controller adjusts or limits the desired coil outlet air setpoint temperature when the coil outlet temperature exceeds this minimum temperature limit specified. This input field is optional and only used along with in the input field above. The minimum and maximum values of this input field are 0.0C and 7.2C, and the default value is 2.0°C.</p>
<h4 id="field-latent-load-control">Field: Latent Load Control</h4>
<p>This alpha field defines the latent load control method. Available choices are SensibleOnlyLoadControl, LatentOnlyLoadControl, LatentWithSensibleLoadControl, or LatentOrSensibleLoadControl. The default choice is SensibleOnlyLoadControl. The SensibleOnlyLoadControl choice will operate to meet only a sensible load, and the LatentOnlyLoadConrol will operate to meet only a latent load. The LatentWithSensibleLoadControl will operate to meet the latent load only if there is a sensible load. The LatentOrSensibleLoadControl will operate to meet either a latent or sensible load.</p>
<h4 id="field-supplemental-heating-coil-object-type_2">Field: Supplemental Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of supplemental heating coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. supplemental heating type must be one of:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Desuperheater</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-supplemental-heating-coil-name_2">Field: Supplemental Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the unitary system reheat coil.</p>
<h4 id="field-supply-air-flow-rate-method-during-cooling-operation">Field: Supply Air Flow Rate Method During Cooling Operation</h4>
<p>This alpha field defines the supply air flow method during cooling operation. Available choices are SupplyAirFlowRate, FlowPerFloorArea, FractionOfAutosizedCoolingValue, FlowPerCoolingCapacity. For each of the choices, corresponding air flow rate for cooling must be specified.</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation_4">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when the cooling coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Cooling Operation is <strong>SupplyAirFlowRate</strong>.</p>
<h4 id="field-supply-air-flow-rate-per-floor-area-during-cooling-operation">Field: Supply Air Flow Rate Per Floor Area During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate per floor area leaving the unitary system in meters per second when the cooling coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Cooling Operation is <strong>FlowPerFloorArea</strong>.</p>
<h4 id="field-fraction-of-autosized-design-cooling-supply-air-flow-rate">Field: Fraction of Autosized Design Cooling Supply Air Flow Rate</h4>
<p>This numeric field defines the fraction of autosized supply air flow rate leaving the unitary system when the cooling coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Cooling Operation is <strong>FractionOfAutosizedCoolingValue</strong>.</p>
<h4 id="field-design-supply-air-flow-rate-per-unit-of-capacity-during-cooling-operation">Field: Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate per unit of capacity leaving the unitary system when the cooling coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Cooling Operation is <strong>FlowPerCoolingCapacity</strong>.</p>
<h4 id="field-supply-air-flow-rate-method-during-heating-operation">Field: Supply Air Flow Rate Method During Heating Operation</h4>
<p>This alpha field defines the supply air flow method during heating operation. Available choices are SupplyAirFlowRate, FlowPerFloorArea, FractionOfAutosizedHeatingValue, FlowPerHeatingCapacity. For each of the choices, corresponding air flow rate for heating must be specified.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation_4">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when the heating coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Heating Operation is <strong>SupplyAirFlowRate</strong>.</p>
<h4 id="field-supply-air-flow-rate-per-floor-area-during-heating-operation">Field: Supply Air Flow Rate Per Floor Area During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate per floor area leaving the unitary system in meters per second when the heating coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Heating Operation is <strong>FlowPerFloorArea</strong>.</p>
<h4 id="field-fraction-of-autosized-design-heating-supply-air-flow-rate">Field: Fraction of Autosized Design Heating Supply Air Flow Rate</h4>
<p>This numeric field defines the fraction of autosized supply air flow rate leaving the unitary system when the heating coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Heating Operation is <strong>FractionOfAutosizedHeatingValue</strong>.</p>
<h4 id="field-design-supply-air-flow-rate-per-unit-of-capacity-during-heating-operation">Field: Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate per unit of capacity leaving the unitary system when the heating coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Heating Operation is <strong>FlowPerHeatingCapacity</strong>.</p>
<h4 id="field-supply-air-flow-rate-method-when-no-cooling-or-heating-is-needed">Field: Supply Air Flow Rate Method When No Cooling or Heating is Needed</h4>
<p>This alpha field defines the supply air flow method when neither cooling or heating is required. Available choices are SupplyAirFlowRate, FlowPerFloorArea, FractionOfAutosizedCoolingValue, FractionOfAutosizedHeatingValue, FlowPerCoolingCapacity, FlowPerHeatingCapacity. For each of the choices, corresponding air flow rate must be specified.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed_3">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when neither cooling or heating is required (i.e., main cooling/heating coils and supplemental heater are off but the supply air fan operates). This field is only used when the unitary system operating mode is specified as continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the unitary system operating mode is specified as continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).</p>
<h4 id="field-supply-air-flow-rate-per-floor-area-when-no-cooling-or-heating-is-needed">Field: Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate per floor area leaving the unitary system in meters per second when neither cooling or heating coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Heating Operation is <strong>FlowPerFloorArea</strong>.</p>
<h4 id="field-fraction-of-autosized-design-cooling-supply-air-flow-rate-when-no-cooling-or-heating-is-needed">Field: Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the fraction of autosized supply air flow rate leaving the unitary system when neither cooling or heating coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Cooling Operation is <strong>FractionOfAutosizedCoolingValue</strong>.</p>
<h4 id="field-fraction-of-autosized-design-heating-supply-air-flow-rate-when-no-cooling-or-heating-is-needed">Field: Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the fraction of autosized supply air flow rate leaving the unitary system when the neither cooling or heating coil is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Heating Operation is <strong>FractionOfAutosizedHeatingValue</strong>.</p>
<h4 id="field-design-supply-air-flow-rate-per-unit-of-capacity-during-cooling-operation-when-no-cooling-or-heating-is-needed">Field: Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate per unit of capacity leaving the unitary system when neither cooling or heating is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Cooling Operation is <strong>FlowPerCoolingCapacity</strong>.</p>
<h4 id="field-design-supply-air-flow-rate-per-unit-of-capacity-during-heating-operation-when-no-cooling-or-heating-is-needed">Field: Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate per unit of capacity leaving the unitary system when neither cooling or heating is operating. Values must be greater than 0 or this field is autosizable. Required field when Supply Air Flow Rate Method During Heating Operation is <strong>FlowPerHeatingCapacity</strong>.</p>
<h4 id="field-maximum-supply-air-temperature">Field: Maximum Supply Air Temperature</h4>
<p>This numeric field contains the design operating air outlet temperature in degrees C when the unitary system is heating. If this input field is left blank, the default value is 80 C.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-supplemental-heater-operation_2">Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature above which the heat pump supplemental heating coil is disabled.  The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.</p>
<h4 id="field-outdoor-dry-bulb-temperature-sensor-node-name_1">Field: Outdoor Dry-Bulb Temperature Sensor Node Name</h4>
<p>This alpha field specifies the name of the outdoor node which controls the operation of the supplemental heating coil. If this field is left blank, the outdoor temperature is based solely on the weather data. If this field is not blank, the node name specified must also be listed in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor temperature from the weather data. Alternately, the node name must be specified in an OutdoorAir:NodeList object where the outdoor temperature is taken directly from the weather data.</p>
<h4 id="field-maximum-cycling-rate_1">Field: Maximum Cycling Rate</h4>
<p>This numeric field contains the maximum on-off cycling rate for the compressor, which occurs at 50% run time fraction. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image295.svg" /></p>
<h4 id="field-heat-pump-time-constant_1">Field: Heat Pump Time Constant</h4>
<p>This numeric field contains the time constant for the cooling coil's capacity to reach steady state after startup. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image296.svg" /></p>
<h4 id="field-fraction-of-on-cycle-power-use_1">Field: Fraction of On-Cycle Power Use</h4>
<p>This numeric field contains the fraction of on-cycle power use to adjust the part load fraction based on the off-cycle power consumption due to crankcase heaters, controls, fans, and etc. Suggested value values are below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image297.svg" /></p>
<h4 id="field-heat-pump-fan-delay-time_1">Field: Heat Pump Fan Delay Time</h4>
<p>This numeric field contains the time delay for the heat pump supply air fan to shut off after the compressor cycles off in seconds. This value can be obtained from the manufacturer or the heat pump catalog. Enter a value of zero when the heat pump’s fan operating mode is continuous. Suggested value is 60 seconds.</p>
<h4 id="field-ancilliary-on-cycle-electric-power">Field: Ancilliary On-Cycle Electric Power</h4>
<p>This field defines ancilliary electrical power (W) consumed during the on-cycle period (i.e., when the cooling or heating coil is operating). The model assumes that this ancilliary power does not contribute to heating the supply air. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.</p>
<h4 id="field-ancilliary-off-cycle-electric-power">Field: Ancilliary Off-Cycle Electric Power</h4>
<p>This field defines ancilliary electrical power (W) consumed during the off-cycle period (i.e., when the cooling and heating coil are not operating). The model assumes that this ancilliary power does not contribute to heating the supply air. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.</p>
<h4 id="field-design-heat-recovery-water-flow-rate">Field: Design Heat Recovery Water Flow Rate</h4>
<p>This optional input field defines the design water flow rate used if the heat recovery option is being simulated. If this value is greater than 0.0 then a heat recovery loop must be specified and attached to the multispeed heat pump using the next 2 node fields. To determine how the heat recovery algorithm works, refer to the EnergyPlus Engineering Reference in the AirLoopHVAC:UnitarySystem with Heat Recovery section. The units for this input value are cubic meters per second.</p>
<h4 id="field-maximum-temperature-for-heat-recovery">Field: Maximum Temperature for Heat Recovery</h4>
<p>This field sets the maximum temperature (in degrees C) that this heat pump can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperature leaving the component.</p>
<p>As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.</p>
<h4 id="field-heat-recovery-water-inlet-node-name">Field: Heat Recovery Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side inlet node.</p>
<h4 id="field-heat-recovery-water-outlet-node-name">Field: Heat Recovery Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side outlet node.</p>
<h4 id="field-design-specification-multispeed-heat-pump-object-type">Field: Design Specification Multispeed Heat Pump Object Type</h4>
<p>This alpha field contains the identifying type for the design specification multispeed object. This field is only needed when multispeed cooling or heating coil is specified.</p>
<h4 id="field-design-specification-multispeed-heat-pump-object-name">Field: Design Specification Multispeed Heat Pump Object Name</h4>
<p>This alpha field contains the identifying name for the design specification multispeed object. This field is only needed when multispeed cooling or heating coil is specified.</p>
<p>As shown in the example below, correct specification of the heat/cool unitary system requires specification of the following objects in addition to the unitary system object:</p>
<p>1)   Fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   Cooling coil</p>
<p>3)   Heating coil</p>
<p>4)   Reheat coil</p>
<p>5)   Direct air unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the unitary system</p>
<p>AirLoopHVAC:UnitarySystem,</p>
<p>DXAC Heat Pump 1,        !- Name</p>
<p>Load,                    !- Control Type</p>
<p>East Zone,               !- Controlling Zone or Thermostat Location</p>
<p>,                        !- Dehumidification Control Type</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>Mixed Air Node,          !- Air Inlet Node Name</p>
<p>Air Loop Outlet Node,    !- Air Outlet Node Name</p>
<p>Fan:OnOff,               !- Supply Air Fan Object Type</p>
<p>Supply Fan 1,            !- Supply Air Fan Name</p>
<p>BlowThrough,             !- Fan Placement</p>
<p>FanModeSchedule,         !- Supply Air Fan Operating Mode Schedule Name</p>
<p>Coil:Heating:DX:MultiSpeed,  !- Heating Coil Object Type</p>
<p>Heat Pump DX Heating Coil 1, !- Heating Coil Name</p>
<p>,                            !- DX Heating Coil Sizing Ratio</p>
<p>Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type</p>
<p>Heat Pump ACDXCoil 1,    !- Cooling Coil Name</p>
<p>,                        !- Use DOAS DX Cooling Coil</p>
<p>,                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature</p>
<p>,                        !- Latent Load Control</p>
<p>Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type</p>
<p>Supp Gas Heating Coil 1, !- Supplemental Heating Coil Name</p>
<p>SupplyAirFlowRate,       !- Supply Air Flow Rate Method During Cooling Operation</p>
<p>1.7,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>,                        !- Supply Air Flow Rate Per Floor Area During Cooling Opertation</p>
<p>,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate</p>
<p>,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation</p>
<p>SupplyAirFlowRate,       !- Supply Air Flow Rate Method During Heating Operation</p>
<p>1.7,                     !- Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>,                        !- Supply Air Flow Rate Per Floor Area During Heating Opertation</p>
<p>,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate</p>
<p>,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation</p>
<p>SupplyAirFlowRate,       !- Supply Air Flow Rate Method When No Cooling or Heating is Required</p>
<p>0.2,                     !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}</p>
<p>,                        !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required</p>
<p>,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate</p>
<p>,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate</p>
<p>,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation</p>
<p>,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation</p>
<p>50,                      !- Maximum Supply Air Temperature {C}</p>
<p>21,  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation</p>
<p>,  !- Outdoor Dry-Bulb Temperature Sensor Node Name</p>
<p>,  !- Maximum Cycling Rate</p>
<p>,  !- Heat Pump Time Constant</p>
<p>,  !- Fraction of On-Cycle Power Use</p>
<p>,  !- Heat Pump Fan Delay Time</p>
<p>,  !- Ancilliary On-Cycle Electric Power</p>
<p>,  !- Ancilliary Off-Cycle Electric Power</p>
<p>,  !- Design Heat Recovery Water Flow Rate</p>
<p>,  !- Maximum Temperature for Heat Recovery (Maximum Heat Recovery Outlet Temperature?)</p>
<p>,  !- Heat Recovery Water Inlet Node Name</p>
<p>,  !- Heat Recovery Water Outlet Node Name</p>
<p>UnitarySystemPerformance:HeatPump:Multispeed,  !- Design Specification Multispeed Heat Pump Object Type</p>
<p>MyMultispeedHPSpec;  !- Design Specification Multispeed Heat Pump Object Name</p>
<p>UnitarySystemPerformance:HeatPump:Multispeed,</p>
<p>MyMultispeedHPSpec,      !- Name</p>
<p>4,                       !- Number of Speeds for Heating</p>
<p>4,                       !- Number of Speeds for Cooling</p>
<p>0.235294118,             !- Speed 1 Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>0.235294118,             !- Speed 1 Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>0.470588235,             !- Speed 2 Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>0.470588235,             !- Speed 2 Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>0.705882353,             !- Speed 3 Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>0.705882353,             !- Speed 3 Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<p>1.0,                     !- Speed 4 Supply Air Flow Rate During Heating Operation {m3/s}</p>
<p>1.0;                     !- Speed 4 Supply Air Flow Rate During Cooling Operation {m3/s}</p>
<h3 id="unitary-system-airloophvac-outputs">Unitary System (AirLoopHVAC) Outputs</h3>
<p>HVAC,Average, Unitary System Fan Part Load Ratio []</p>
<p>HVAC,Average, Unitary System Compressor Part Load Ratio</p>
<p>HVAC,Average,Unitary System Total Cooling Rate [W]</p>
<p>HVAC,Average,Unitary System Total Heating Rate [W]</p>
<p>HVAC,Average,Unitary System Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Unitary System Sensible Heating Rate [W]</p>
<p>HVAC,Average,Unitary System Latent Cooling Rate [W]</p>
<p>HVAC,Average,Unitary System Latent Heating Rate [W]</p>
<p>HVAC,Average,Unitary System Ancillary Electric Power[W]</p>
<p>Two speed coil outputs</p>
<p>HVAC,Average,Unitary System Cycling Ratio []</p>
<p>Multi speed coil outputs</p>
<p>HVAC,Average,Unitary System DX Coil Cycling Ratio []</p>
<p>HVAC,Average,Unitary System DX Coil Speed Ratio []</p>
<p>HVAC,Average,Unitary System DX Coil Speed Level []</p>
<p>HVAC,Average,Unitary System Electric Power[W]</p>
<p>HVAC,Sum,Unitary System Electric Energy [J]</p>
<p>HVAC,Sum,Unitary System Cooling Ancillary Electric Energy [J]</p>
<p>HVAC,Sum,Unitary System Heating Ancillary Electric Energy [J]</p>
<p>Multi speed coil outputs(If heat recovery is specified)</p>
<p>HVAC,Average, Unitary System Heat Recovery Rate [W]</p>
<p>HVAC,Average, Unitary System Heat Recovery Inlet Temperature [C]</p>
<p>HVAC,Average, Unitary System Heat Recovery Outlet Temperature [C]</p>
<p>HVAC,Average, Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]</p>
<p>HVAC,Sum, Unitary System Heat Recovery Energy [J]</p>
<p>Water to air heat pump outputs</p>
<p>HVAC,Average, Unitary System Requested Sensible Cooling Rate [W]</p>
<p>HVAC,Average, Unitary System Requested Latent Cooling Rate [W]</p>
<p>HVAC,Average, Unitary System Requested Heating Rate [W]</p>
<h4 id="unitary-system-fan-part-load-ratio">Unitary System Fan Part Load Ratio []</h4>
<p>This output variable is the ratio of actual air mass flow rate through the unitary system to the unitary system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state unitary system heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the unitary system fan may be different from the fan part-load ratio reported here due the part-load performance of the unitary system’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff). When the speed number is greater than 1, the value is 1.0.</p>
<h4 id="unitary-system-compressor-part-load-ratio">Unitary System Compressor Part Load Ratio []</h4>
<p>This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the unitary system’s DX heating or cooling coil at Speed 1. The runtime fraction for the unitary system compressor may be different from the compressor part-load ratio reported here due the part-load performance of the heating/cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate. When the speed number is greater than 1, the value is 1.0.</p>
<h4 id="unitary-system-dx-coil-cycling-ratio">Unitary System DX Coil Cycling Ratio []</h4>
<p>This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the unitary system’s DX heating or cooling coil (Speed 1) for the entire system timestep. The value is between 0.0 and 1.0 when the unitary system is cycling on and off its lowest speed (Speed 1) and 1.0 when the unitary system operates at speeds above 1.</p>
<h4 id="unitary-system-dx-coil-speed-ratio">Unitary System DX Coil Speed Ratio []</h4>
<p>This output variable is the ratio of time in a system timestep that the compressor is at rated speed between two consecutive speed numbers ( [Compressor Speed - Compressor speed at Speed i-1] / [Compressor speed at Speed i - Compressor speed at Speed i-1]). The compressor speed ratio reports (1.0 is max, 0.0 is min) and any value in between as it is averaged over the timestep. The value is 0.0 during Speed 1 operation.</p>
<p>The physical meaning of the speed ratio is dependent on the compressor configuration defined in the field of child coil object: Apply Part Load Fraction to Speeds greater than 1. The allowed choice is either Yes or No. When No is entered, one compressor is assumed for all speeds.  The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the lower speed runs in the rest of the system timestep. When Yes is entered, multiple compressors are assumed, and each compressor has associated speed. The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the low speed runs in a whole system timestep.</p>
<h4 id="unitary-system-dx-coil-speed-level">Unitary System DX Coil Speed Level []</h4>
<p>This output variable reports the maximum speed needed when the unitary system operates to meet the sensible load (heating or cooling) in a system timestep. When the value is 1, the unitary system operates at Speed 1 (lowest speed). For this case the cycling ratio is between 0.0 and 1.0, while the speed ratio is 0.0. When the speed number output variable is above one, such as i, the unitary system operation is determined by the speed ratio through linear interpolation. For example, when the speed ratio is 0.4 and the speed number is 3, the unitary system operates at Speed 3 for 40% of a system timestep and at Speed 2 for 60% of a system timestep for a single compressor. For multiple compressors, the unitary system operates at Speed 3 in the 40% of a system timestep and at Speed 2 in the whole system timestep.</p>
<h4 id="unitary-system-total-heating-rate-w">Unitary System Total Heating Rate [W]</h4>
<p>This output field is the total (enthalpy) heat addition rate of the unitary system to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-total-cooling-rate-w">Unitary System Total Cooling Rate [W]</h4>
<p>This output field is the total (enthalpy) heat extraction rate of the unitary system from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-sensible-heating-rate-w">Unitary System Sensible Heating Rate [W]</h4>
<p>This output field reports the sensible heat addition rate of the unitary system to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-sensible-cooling-rate-w">Unitary System Sensible Cooling Rate [W]</h4>
<p>This output field reports the moist air sensible heat extraction rate of the unitary system from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the unitary system outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-latent-heating-rate-w">Unitary System Latent Heating Rate [W]</h4>
<p>This output field is the latent heat addition (humidification) rate of the unitary system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-latent-cooling-rate-w">Unitary System Latent Cooling Rate [W]</h4>
<p>This output field is the latent heat extraction (dehumidification) rate of the unitary system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the unitary system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-electric-power-w">Unitary System Electric Power [W]</h4>
<p>This output field is the electricity consumption rate of the unitary system in Watts. The consumption includes electricity used by the DX coils (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported. Any non-electric energy use is not reported by the unitary system object but is reported in the associated coil objects as appropriate.</p>
<h4 id="unitary-system-electric-energy-j">Unitary System Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the unitary system in Joules for the timestep being reported. The consumption includes electricity used by the DX compressor (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported. Any non-electric energy use is not reported by the unitary system object but is reported in the associated coil objects as appropriate.</p>
<h4 id="unitary-system-ancillary-electric-power-w">Unitary System Ancillary Electric Power [W]</h4>
<p>This output field is the average auxiliary electricity consumption rate (including both on-cycle and off-cycle) in Watts for the timestep being reported.</p>
<h4 id="unitary-system-cooling-ancillary-electric-energy-j">Unitary System Cooling Ancillary Electric Energy [J]</h4>
<p>This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the unitary system is providing cooling (DX cooling coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Cooling, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="unitary-system-heating-ancillary-electric-energy-j">Unitary System Heating Ancillary Electric Energy [J]</h4>
<p>This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the unitary system is providing heating (DX heating coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="unitary-system-heat-recovery-inlet-temperature-c">Unitary System Heat Recovery Inlet Temperature [C]</h4>
<h4 id="unitary-system-heat-recovery-outlet-temperature-c">Unitary System Heat Recovery Outlet Temperature [C]</h4>
<h4 id="unitary-system-heat-recovery-fluid-mass-flow-rate-kgs">Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]</h4>
<p>These outputs are the heat recovery inlet and outlet temperatures and water mass flow rate for unitary systems with heat recovery.</p>
<h4 id="unitary-system-heat-recovery-rate-w">Unitary System Heat Recovery Rate [W]</h4>
<h4 id="unitary-system-heat-recovery-energy-j">Unitary System Heat Recovery Energy [J]</h4>
<p>For multispeed unitary systems with heat recovery, these outputs are the recoverable energy rate (in Watts) and energy (in Joules).</p>
<h4 id="unitary-system-requested-sensible-cooling-rate-w">Unitary System Requested Sensible Cooling Rate [W]</h4>
<p>This output variable is the sensible cooling requested from the zone thermostat in watts. This value is calculated using the unitary system outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-requested-latent-cooling-rate-w">Unitary System Requested Latent Cooling Rate [W]</h4>
<p>This output variable is the latent cooling requested from the zone humidistat in watts. This value is calculated using the unitary system outlet air and zone conditions, the heat of vaporization of water at the current zone conditions, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-requested-heating-rate-w">Unitary System Requested Heating Rate [W]</h4>
<p>This output variable is the sensible heating requested from the zone thermostat in watts. This value is calculated using the unitary system outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h3 id="unitarysystemperformanceheatpumpmultispeed">UnitarySystemPerformance:HeatPump:Multispeed</h3>
<h4 id="field-name_65">Field: Name</h4>
<p>This alpha field contains the identifying name for the multispeed performance specification.</p>
<h4 id="field-number-of-speeds-for-heating">Field: Number of Speeds for Heating</h4>
<p>This field defines the number of heating speeds for the heat pump, and must match the number of heating speeds defined in the associated heating coil. The value for this input field defines the number of airflow rate ratios that must be defined for heating in the fields below. The minimum value for this field is one and the maximum value is the number specified in the coil object. If the heating coil type used in the unitary system object is not a multispeed coil type, then this field should be 1.</p>
<h4 id="field-number-of-speeds-for-cooling">Field: Number of Speeds for Cooling</h4>
<p>This field defines the number of cooling speeds for the heat pump, and must match the number of cooling speeds defined in the associated DX cooling coil. The value for this input field defines the number of airflow rate ratios that must be defined for cooling in the fields below. The minimum value for this field is one and the maximum value is the number specified in the coil object. If the cooling coil type used in the unitary system object is not a multispeed coil type, then this field should be 1.</p>
<h4 id="field-speed-1-supply-air-flow-ratio-during-heating-operation">Field: Speed 1 Supply Air Flow Ratio During Heating Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the heating coil and/or supplemental heater are operating at Speed 1 (lowest speed). Values must be greater than 0.</p>
<h4 id="field-speed-1-supply-air-flow-ratio-during-cooling-operation">Field: Speed 1 Supply Air Flow Ratio During Cooling Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 1 (lowest speed). Values must be greater than 0.</p>
<h4 id="field-speed-2-supply-air-flow-ratio-during-heating-operation">Field: Speed 2 Supply Air Flow Ratio During Heating Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the heating coil and/or supplemental heater are operating at Speed 2. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for heating speed 1.</p>
<h4 id="field-speed-2-supply-air-flow-ratio-during-cooling-operation">Field: Speed 2 Supply Air Flow Ratio During Cooling Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 2. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for cooling speed 1.</p>
<h4 id="field-speed-3-supply-air-flow-ratio-during-heating-operation">Field: Speed 3 Supply Air Flow Ratio During Heating Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the heating coil and/or supplemental heater are operating at Speed 3. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for heating speed 2.If the ‘Number of Speeds for Heating’ is less than 3, then this field can be left blank.</p>
<h4 id="field-speed-3-supply-air-flow-ratio-during-cooling-operation">Field: Speed 3 Supply Air Flow Ratio During Cooling Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 3. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for cooling speed 2.If the ‘Number of Speeds for Cooling’ is less than 3, then this field can be left blank.</p>
<h4 id="field-speed-4-supply-air-flow-ratio-during-heating-operation">Field: Speed 4 Supply Air Flow Ratio During Heating Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX heating coil and/or supplemental heater are operating at Speed 3. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for heating Speed 3.If the ‘Number of Speeds for Heating’ is less than 4, then this field can be left blank.</p>
<h4 id="field-speed-4-supply-air-flow-ratio-during-cooling-operation">Field: Speed 4 Supply Air Flow Ratio During Cooling Operation</h4>
<p>This numeric field defines the ratio of supply air flow rate leaving the unitary system to the maximum air flow rate specified in the coil object at maximum speed when the DX cooling coil is operating at Speed 4. Values must be greater than 0. The entered value must be greater or equal to the flow rate ratio specified for cooling Speed 3.If the ‘Number of Speeds for Cooling’ is less than 4, then this field can be left blank.</p>
<h3 id="airloophvacunitaryfurnaceheatcool">AirLoopHVAC:Unitary:Furnace:HeatCool</h3>
<p>The heat/cool furnace is a “virtual” component that consists of a fan component (OnOff or ConstantVolume), a DX cooling coil component, and a Gas or Electric heating coil component. The blow through furnace configuration is shown in Figure 116 below. When a draw through furnace configuration is desired, the fan is placed directly after the heating coil. If the dehumidification control type is specified as CoolReheat, a reheat coil component is also required. If the reheat coil is present and the dehumidification control type input is not specified as CoolReheat, the reheat coil will not be active,</p>
<p><img alt="FurnaceSchematic_BlowThru" src="../../InputOutputReference/media/image298.png" /></p>
<p>Figure 116. Schematic of EnergyPlus Heat/Cool Furnace</p>
<p>Note: the coil order shown here has been revised from previous versions (prior to V4.0) of Energyplus to configure the cooling coil upstream of the heating coil. This configuration provides uniformity with all unitary equipment. However, for unitary HeatCool systems that do not use a reheat coil, the heating coil can also be placed upstream of the cooling coil. This optional coil placement is retained to allow compatibility with previous versions of Energyplus. For input files developed using previous versions of Energyplus, it is recommended that the coil order be revised according to the figure above.</p>
<p>Links to the fan, heating coil, DX cooling coil and optional reheat coil specifications are provided in the furnace input data syntax. In addition, the control zone name and the furnace design operating conditions are specified by the furnace inputs.</p>
<h4 id="field-name_66">Field: Name</h4>
<p>This alpha field contains the identifying name for the unit.</p>
<h4 id="field-availability-schedule-name_30">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name which contains information on the availability of the furnace to operate. A schedule value equal to 0 denotes that the furnace must be off for that time period. A value greater than 0 denotes that the furnace is available to operate during that time period. This schedule may be used to completely disable the furnace as required. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-furnace-air-inlet-node-name">Field: Furnace Air Inlet Node Name</h4>
<p>This alpha field contains the furnace inlet node name.</p>
<h4 id="field-furnace-air-outlet-node-name">Field: Furnace Air Outlet Node Name</h4>
<p>This alpha field contains the furnace outlet node name.</p>
<p><strong><em>Field: Supply Air Fan Operating Mode Schedule Name</em></strong></p>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the furnace supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.</p>
<h4 id="field-maximum-supply-air-temperature_1">Field: Maximum Supply Air Temperature</h4>
<p>This numeric field contains the design operating furnace air outlet temperature in degrees C when the furnace is heating. If this input field is left blank, the default value is 80 C.</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation_5">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the furnace in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation_5">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the furnace in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed_4">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the furnace in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the furnace operating mode is specified as continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the furnace operating mode is specified as continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).</p>
<h4 id="field-controlling-zone-or-thermostat-location_1">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the furnace is located.</p>
<h4 id="field-supply-fan-object-type_2">Field: Supply Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified for the furnace. Fan type must be <strong>Fan:OnOff</strong> or <strong>Fan:ConstantVolume</strong>. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).</p>
<h4 id="field-supply-fan-name_2">Field: Supply Fan Name</h4>
<p>This alpha field contains the identifying name given to the furnace fan.</p>
<h4 id="field-fan-placement_7">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the DX coils and supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of the DX coil(s) followed by a fan, with the supplemental heater located at the outlet of the fan. The fan “draws air through” the DX coil(s). If this field is left blank, the default is blow through.</p>
<h4 id="field-heating-coil-object-type_9">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the furnace. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool Furnace) itself provides the "controller" function of modulating water flow. Allowable coil types are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name_9">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the furnace heating coil.</p>
<h4 id="field-cooling-coil-object-type_8">Field: Cooling Coil Object Type</h4>
<p>This alpha field contains the identifying type of cooling coil specified in the furnace. Only allowable coil types are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<p>Coil:Cooling:DX:VariableSpeed</p>
<h4 id="field-cooling-coil-name_7">Field: Cooling Coil Name</h4>
<p>This alpha field contains the identifying name given to the furnace cooling coil.</p>
<h4 id="field-dehumidification-control-type_2">Field: Dehumidification Control Type</h4>
<p>This alpha field contains the type of dehumidification control. The following options are valid for this field:</p>
<p><strong>None</strong> - meet sensible load only, no active dehumidification control</p>
<p><strong>Multimode</strong> - activate enhanced dehumidification mode as needed and meet sensible load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted.</p>
<p><strong>CoolReheat</strong> - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. If cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted, then the heat exchanger is assumed to always transfer energy between the cooling coil’s inlet and outlet airstreams when the cooling coil is operating.</p>
<p>The default is <strong>None</strong>. For the other dehumidification control modes, the maximum humidity setpoint is used. This must be set using a <strong>ZoneControl:Humidistat</strong> object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. If the dehumidification control type is specified as <strong>CoolReheat</strong>, then two additional inputs (reheat coil type and name) are also required as shown below. Although the reheat coil is required only when <strong>CoolRheat</strong> is selected, the optional reheat coil may be present for any of the allowed Dehumidification Control Types. If the reheat coil is present and the dehumidification control type is not specified as <strong>CoolReheat</strong>, the reheat coil will not be active,</p>
<h4 id="field-reheat-coil-object-type_5">Field: Reheat Coil Object Type</h4>
<p>This alpha field contains the identifying type of reheat coil specified in the furnace. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the reheat coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool Furnace) itself provides the "controller" function of modulating water flow. Reheat coil type must be one of:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Desuperheater</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-reheat-coil-name_5">Field: Reheat Coil Name</h4>
<p>This alpha field contains the identifying name given to the furnace reheat coil.</p>
<p>As shown in the example below, correct specification of the heat/cool furnace requires specification of the following objects in addition to the furnace object:</p>
<p>1)   fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)</p>
<p>3)   heating coil (Coil:Heating:Gas or Coil:Heating:Electric)</p>
<p>4)   reheat coil (optional, Coil:Heating:Gas, Coil:Heating:Electric, or Coil:Heating:Desuperheater)</p>
<p>5)   terminal unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the furnace</p>
<p>Note: the furnace’s fan, cooling coil, heating coil and optional reheat coil must be connected in the air loop according to the configuration shown above (Figure 116) when CoolReheat is selected as the dehujmidificaiton control type. In addition, the volumetric air flow rate specified in the terminal air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the furnace object.</p>
<p>AirLoopHVAC:Unitary:Furnace:HeatCool,</p>
<p>GasHeat DXAC Furnace 1, !- Name of furnace</p>
<p>FanAndCoilAvailSched,   !- Availability schedule</p>
<p>Air Loop Inlet Node,    !- Furnace inlet node name</p>
<p>Air Loop Outlet Node,   !- Furnace outlet node name</p>
<p>CycFanSchedule,         !- Supply Air Fan Operating Mode Schedule Name</p>
<p>80,        !- Maximum supply air temperature from furnace heater {C}</p>
<p>1.3,       !- Supply air volumetric flow rate during cooling operation {m3/s}</p>
<p>1.3,       !- Supply air volumetric flow rate during heating operation {m3/s}</p>
<p>0.0,       !- Design air volumetric flow rate when no heating or cooling is needed {m3/s}</p>
<p>East Zone, !- Controlling zone or thermostat location</p>
<p>Fan:OnOff,       !- Supply fan type</p>
<p>Supply Fan 1,           !- Supply fan name</p>
<p>BlowThrough,            !- Fan Placement</p>
<p>Coil:Heating:Gas,       !- Heating coil type</p>
<p>Furnace Heating Coil 1, !- Heating coil name</p>
<p>Coil:Cooling:DX:SingleSpeed,  !- Cooling coil type</p>
<p>Furnace ACDXCoil 1,     !- Cooling coil name</p>
<p>None;                   !- Dehumidificatioin Control Type</p>
<p>Coil:Heating:Gas,</p>
<p>Furnace Heating Coil 1,         !- Coil Name</p>
<p>FanAndCoilAvailSched,           !- Availability Schedule Name</p>
<p>0.8,    !- Gas Burner Efficiency of the Coil</p>
<p>25000,  !- Nominal Capacity of the Coil {W}</p>
<p>Heating Coil Air Inlet Node,    !- Coil_Air_Inlet_Node</p>
<p>Air Loop Outlet Node;           !- Coil_Air_Outlet_Node</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Furnace ACDXCoil 1,    !- Coil Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule</p>
<p>25000,  !- Rated Total Cooling Capacity (gross) {W}</p>
<p>0.75,   !- Rated SHR</p>
<p>3.0,    !- Rated COP</p>
<p>1.3,    !- Rated Air Volume Flow Rate {m3/s}</p>
<p>DX Cooling Coil Air Inlet Node, !- Coil Air Inlet Node</p>
<p>Heating Coil Air Inlet Node,    !- Coil Air Outlet Node</p>
<p>WindACCoolCapFT,  !- Total Cooling Capacity Modifier Curve (function of temperature)</p>
<p>WindACCoolCapFFF, !- Total Cooling Capacity Modifier Curve (function of flow fraction)</p>
<p>WindACEIRFT,      !- Energy Input Ratio Modifier Curve (function of temperature)</p>
<p>WindACEIRFFF,     !- Energy Input Ratio Modifier Curve (function of flow fraction)</p>
<p>WindACPLFFPLR,    !- Part Load Fraction Correlation (function of part load ratio)</p>
<p>CyclingFanAndCompressor;    !- Supply Air Fan Operation Mode</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,                !- Fan Name</p>
<p>FanAndCoilAvailSched,        !- Availability Schedule Name</p>
<p>0.7,    !- Fan Total Efficiency</p>
<p>600.0,  !- Delta Pressure {Pa}</p>
<p>1.3,    !- Max Flow Rate {m3/s}</p>
<p>0.9,    !- Motor Efficiency</p>
<p>1.0,    !- Motor In Airstream Fraction</p>
<p>Air Loop Inlet Node,         !- Fan_Inlet_Node</p>
<p>DX Cooling Coil Air Inlet Node; !- Fan_Outlet_Node</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,        !- Direct Air Name</p>
<p>FanAndCoilAvailSched,  !- Schedule name for on/off schedule</p>
<p>Zone 1 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.47;  !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,        !- Direct Air Name</p>
<p>FanAndCoilAvailSched,  !- Schedule name for on/off schedule</p>
<p>Zone 2 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.36;  !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,        !- Direct Air Name</p>
<p>FanAndCoilAvailSched,  !- Schedule name for on/off schedule</p>
<p>Zone 3 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.47;  !- Maximum air flow rate {m3/s}</p>
<p>Example of Heat/Cool Furnace Specification</p>
<h3 id="unitary-systemfurnace-heat-and-cool-airloophvac-outputs">Unitary System/Furnace Heat and Cool (AirLoopHVAC) Outputs</h3>
<p>HVAC,Average,Unitary System Fan Part Load Ratio []</p>
<p>HVAC,Average,Unitary System Compressor Part Load Ratio []</p>
<h4 id="unitary-system-fan-part-load-ratio_1">Unitary System Fan Part Load Ratio</h4>
<p>This output variable is the ratio of actual air mass flow rate through the furnace to the furnace’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the furnace is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state furnace heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the furnace fan may be different from the fan part-load ratio reported here due the part-load performance of the furnace’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).</p>
<p>Unitary System Compressor Part Load Ratio []</p>
<h3 id="airloophvacunitaryheatcool">AirLoopHVAC:UnitaryHeatCool</h3>
<p>The AirLoopHVAC:UnitaryHeatCool object is the identical model to the AirLoopHAVC:Unitary:Furnace:HeatCool object. The heat/cool unitary system is a “virtual” component that consists of a fan component (OnOff or ConstantVolume), a DX cooling coil component and a Gas or Electric heating coil component as shown in Figure 117. When a draw through configuration is desired, the fan is placed directly after the heating coil. If dehumidification control is selected, a reheat coil component is also required. If the reheat coil is present and the dehumidification control type input is not specified as CoolReheat, the reheat coil will not be active,</p>
<p><img alt="FurnaceSchematic_Unitary_BlowThru" src="../../InputOutputReference/media/image299.png" /></p>
<p>Figure 117. Schematic of Blow Through Heat/Cool Unitary System</p>
<p>Note: the coil order shown here has been revised from previous versions (prior to V4.0) of Energyplus to configure the cooling coil upstream of the heating coil. This configuration provides uniformity with all unitary equipment. However, for unitary HeatCool systems that do not use a reheat coil, the heating coil can also be placed upstream of the cooling coil. This optional coil placement is retained to allow compatibility with previous versions of Energyplus. For input files developed using previous versions of Energyplus, it is recommended that the coil order be revised according to the figure above.</p>
<p>Links to the fan, DX cooling coil, heating coil and optional reheat coil specifications are provided in the unitary system input data syntax. In addition, the control zone name and the system design operating conditions are specified by the unitary system inputs.</p>
<h4 id="field-name_67">Field: Name</h4>
<p>This alpha field contains the identifying name for the unitary system.</p>
<h4 id="field-availability-schedule-name_31">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name which contains information on the availability of the unitary system to operate. A schedule value equal to 0 denotes that the unitary system must be off for that time period. A value greater than 0 denotes that the unitary system is available to operate during that time period. This schedule may be used to completely disable the unitary system as required. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-unitary-system-air-inlet-node-name_1">Field: Unitary System Air Inlet Node Name</h4>
<p>This alpha field contains the unitary system inlet node name.</p>
<h4 id="field-unitary-system-air-outlet-node-name_1">Field: Unitary System Air Outlet Node Name</h4>
<p>This alpha field contains the unitary system outlet node name.</p>
<p><strong><em>Field: Supply Air Fan Operating Mode Schedule Name</em></strong></p>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the unitary system supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.</p>
<h4 id="field-maximum-supply-air-temperature_2">Field: Maximum Supply Air Temperature</h4>
<p>This numeric field contains the design operating air outlet temperature in degrees C when the unitary system is heating. If this input field is left blank, the default value is 80 C.</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation_6">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation_6">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed_5">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the unitary system in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the unitary system operating mode is specified as continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the unitary system operating mode is specified as continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).</p>
<h4 id="field-controlling-zone-or-thermostat-location_2">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the unitary system is located.</p>
<h4 id="field-supply-fan-object-type_3">Field: Supply Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified for the unitary system. Fan type must be <strong>Fan:OnOff</strong> or <strong>Fan:ConstantVolume</strong>. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).</p>
<h4 id="field-supply-fan-name_3">Field: Supply Fan Name</h4>
<p>This alpha field contains the identifying name given to the unitary system fan.</p>
<h4 id="field-fan-placement_8">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the DX coils and supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of the DX coil(s) followed by a fan, with the supplemental heater located at the outlet of the fan. The fan “draws air through” the DX coil(s). If this field is left blank, the default is blow through.</p>
<h4 id="field-heating-coil-object-type_10">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool System) itself provides the "controller" function of modulating water flow. Allowable coil types are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name_10">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the unitary system heating coil.</p>
<h4 id="field-cooling-coil-object-type_9">Field: Cooling Coil Object Type</h4>
<p>This alpha field contains the identifying type of cooling coil specified in the unitary system. Only allowable coil types are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<p>Coil:Cooling:DX:VariableSpeed</p>
<h4 id="field-cooling-coil-name_8">Field: Cooling Coil Name</h4>
<p>This alpha field contains the identifying name given to the unitary system cooling coil.</p>
<h4 id="field-dehumidification-control-type_3">Field: Dehumidification Control Type</h4>
<p>This alpha field contains the type of dehumidification control. The following options are valid for this field:</p>
<p><strong>None</strong> - meet sensible load only, no active dehumidification control</p>
<p><strong>Multimode</strong> - activate enhanced dehumidification mode as needed and meet sensible load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted.</p>
<p><strong>CoolReheat</strong> - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. If cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted, then the heat exchanger is assumed to always transfer energy between the cooling coil’s inlet and outlet airstreams when the cooling coil is operating.</p>
<p>The default is <strong>None</strong>. For the other dehumidification control modes, the maximum humidity setpoint is used. This must be set using a <strong>ZoneControl:Humidistat</strong> object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. If the dehumidification control type is specified as <strong>CoolReheat</strong>, then two additional inputs (reheat coil type and name) are also required as shown below. Although the reheat coil is required only when <strong>CoolReheat</strong> is selected, the optional reheat coil may be present for any of the allowed Dehumidification Control Types. If the reheat coil is present and the dehumidification control type is not specified as <strong>CoolReheat</strong>, the reheat coil will not be active,</p>
<h4 id="field-reheat-coil-object-type_6">Field: Reheat Coil Object Type</h4>
<p>This alpha field contains the identifying type of reheat coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the reheat coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat and Cool System) itself provides the "controller" function of modulating water flow. Reheat coil type must be one of:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Desuperheater</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-reheat-coil-name_6">Field: Reheat Coil Name</h4>
<p>This alpha field contains the identifying name given to the unitary system reheat coil.</p>
<p>As shown in the example below, correct specification of the heat/cool unitary system requires specification of the following objects in addition to the unitary system object:</p>
<p>1)   Fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   Cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)</p>
<p>3)   Heating coil (Coil:Heating:Gas or Coil:Heating:Electric)</p>
<p>4)   Reheat coil (optional, Coil:Heating:Gas, Coil:Heating:Electric, or Coil:Heating:Desuperheater)</p>
<p>5)   Direct air unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the unitary system</p>
<p>Note: the unitary system’s fan, cooling coil, heating coil and optional reheat coil must be connected in the air loop according to the configuration shown above (Figure 117). In addition, the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the unitary system object.</p>
<p>AirLoopHVAC:Unitary:Furnace:HeatCool,</p>
<p>GasHeat DXAC Unitary System 1, !- Name of unitary system</p>
<p>FanAndCoilAvailSched,   !- Availability schedule</p>
<p>Air Loop Inlet Node,    !- Unitary system inlet node name</p>
<p>Air Loop Outlet Node,   !- Unitary system outlet node name</p>
<p>CycFanSchedule,         !- Supply Air Fan Operating Mode Schedule Name</p>
<p>80,        !- Maximum supply air temperature from unitary system heater {C}</p>
<p>1.3,       !- Supply air volumetric flow rate during cooling operation {m3/s}</p>
<p>1.3,       !- Supply air volumetric flow rate during heating operation {m3/s}</p>
<p>0.0,       !- Design air volumetric flow rate when no heating or cooling is needed {m3/s}</p>
<p>East Zone, !- Controlling zone or thermostat location</p>
<p>Fan:OnOff,       !- Supply fan type</p>
<p>Supply Fan 1,           !- Supply fan name</p>
<p>BlowThrough,            !- Fan Placement</p>
<p>Coil:Heating:Gas,       !- Heating coil type</p>
<p>Unitary System Heating Coil 1,   !- Heating coil name</p>
<p>Coil:Cooling:DX:SingleSpeed,  !- Cooling coil type</p>
<p>Unitary System ACDXCoil 1,       !- Cooling coil name</p>
<p>None;        !- High humidity control</p>
<p>Coil:Heating:Gas,</p>
<p>Unitary System Heating Coil 1,  !- Coil Name</p>
<p>FanAndCoilAvailSched,           !- Availability Schedule Name</p>
<p>0.8,    !- Gas Burner Efficiency of the Coil</p>
<p>25000,  !- Nominal Capacity of the Coil {W}</p>
<p>Heating Coil Air Inlet Node,    !- Coil_Air_Inlet_Node</p>
<p>Air Loop Outlet Node;           !- Coil_Air_Outlet_Node</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Unitary System ACDXCoil 1,      !- Coil Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule</p>
<p>25000,  !- Rated Total Cooling Capacity (gross) {W}</p>
<p>0.75,   !- Rated SHR</p>
<p>3.0,    !- Rated COP</p>
<p>1.3,    !- Rated Air Volume Flow Rate {m3/s}</p>
<p>DX Cooling Coil Air Inlet Node, !- Coil Air Inlet Node</p>
<p>Heating Coil Air Inlet Node,    !- Coil Air Outlet Node</p>
<p>WindACCoolCapFT,  !- Total Cooling Capacity Modifier Curve (function of temperature)</p>
<p>WindACCoolCapFFF, !- Total Cooling Capacity Modifier Curve (function of flow fraction)</p>
<p>WindACEIRFT,      !- Energy Input Ratio Modifier Curve (function of temperature)</p>
<p>WindACEIRFFF,     !- Energy Input Ratio Modifier Curve (function of flow fraction)</p>
<p>WindACPLFFPLR,    !- Part Load Fraction Correlation (function of part load ratio)</p>
<p>CyclingFanAndCompressor;    !- Supply Air Fan Operation Mode</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,                !- Fan Name</p>
<p>FanAndCoilAvailSched,        !- Availability Schedule Name</p>
<p>0.7,    !- Fan Total Efficiency</p>
<p>600.0,  !- Delta Pressure {Pa}</p>
<p>1.3,    !- Max Flow Rate {m3/s}</p>
<p>0.9,    !- Motor Efficiency</p>
<p>1.0,    !- Motor In Airstream Fraction</p>
<p>Air Loop Inlet Node,         !- Fan_Inlet_Node</p>
<p>DX Cooling Coil Air Inlet Node; !- Fan_Outlet_Node</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,        !- Direct Air Name</p>
<p>FanAndCoilAvailSched,  !- Schedule name for on/off schedule</p>
<p>Zone 1 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.47;  !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,        !- Direct Air Name</p>
<p>FanAndCoilAvailSched,  !- Schedule name for on/off schedule</p>
<p>Zone 2 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.36;  !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,        !- Direct Air Name</p>
<p>FanAndCoilAvailSched,  !- Schedule name for on/off schedule</p>
<p>Zone 3 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.47;  !- Maximum air flow rate {m3/s}</p>
<p>Example of Heat/Cool Unitary System Specification</p>
<h3 id="unitary-system-heat-and-cool-airloophvac-outputs">Unitary System Heat and Cool (AirLoopHVAC) Outputs</h3>
<p>HVAC,Average, Unitary System Fan Part Load Ratio []</p>
<p>HVAC,Average, Unitary System Compressor Part Load Ratio</p>
<h4 id="unitary-system-fan-part-load-ratio_2">Unitary System Fan Part Load Ratio []</h4>
<p>This output variable is the ratio of actual air mass flow rate through the unitary system to the system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state unitary system heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the unitary system fan may be different from the fan part-load ratio reported here due the part-load performance of the system’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).</p>
<h4 id="unitary-system-compressor-part-load-ratio_1">Unitary System Compressor Part Load Ratio []</h4>
<p>This output variable is the ratio of the sensible cooling load to the steady-state cooling capacity of the unitary system’s DX cooling coil. The runtime fraction for the DX cooling coil compressor may be different from the compressor part-load ratio reported here due the part-load performance of the cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.</p>
<h3 id="airloophvacunitaryheatpumpairtoair">AirLoopHVAC:UnitaryHeatPump:AirToAir</h3>
<p>The unitary air-to-air heat pump is a “virtual” component that consists of a fan component (OnOff or ConstantVolume), a DX cooling coil component, a DX heating coil component, and a Gas or Electric supplementary heating coil component as shown in the Figure below.</p>
<p><img alt="FurnaceSchematic_HeatPump" src="../../InputOutputReference/media/image300.png" /></p>
<p>Figure 118. Schematic of EnergyPlus Unitary Air-to-Air Heat Pump (Blow Through Configuration)</p>
<p>Links to the fan, DX cooling coil, DX heating coil, and supplementary heating coil specifications are provided in the heat pump’s input data syntax. In addition the control zone name and the system design operating conditions are specified by the heat pump inputs.</p>
<h4 id="field-name_68">Field: Name</h4>
<p>This alpha field contains the identifying name for the unitary system heat pump.</p>
<h4 id="field-availability-schedule-name_32">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the heat pump to operate. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the hour. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the hour. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_16">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the  name of the HVAC system node from which the heat pump draws its inlet air.</p>
<h4 id="field-air-outlet-node-name_20">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the  name of the HVAC system node to which the heat pump sends its outlet air.</p>
<h4 id="field-supply-air-flow-rate-during-cooling-operation_7">Field: Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-during-heating-operation_7">Field: Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating. Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed_6">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when neither cooling or heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the heat pump operating mode is specified as continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the heat pump operating mode is specified as continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).</p>
<h4 id="field-controlling-zone-or-thermostat-location_3">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the heat pump is located.</p>
<h4 id="field-supply-air-fan-object-type_9">Field: Supply Air Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified for the heat pump. Fan type must be <strong>Fan:OnOff</strong> or <strong>Fan:ConstantVolume</strong>. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).</p>
<h4 id="field-supply-air-fan-name_8">Field: Supply Air Fan Name</h4>
<p>This alpha field contains the identifying name given to the heat pump supply air fan, and should match the name specified in the corresponding fan object.</p>
<h4 id="field-heating-coil-object-type_11">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the heat pump. Heating coil type must be either Coil:Heating:DX:SingleSpeed or Coil:Heating:DX:VariableSpeed.</p>
<h4 id="field-heating-coil-name_11">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the heat pump DX heating coil, and should match the name specified in the corresponding DX heating coil object.</p>
<h4 id="field-cooling-coil-object-type_10">Field: Cooling Coil Object Type</h4>
<p>This alpha field contains the identifying type of cooling coil specified in the heat pump. There are three valid choices for this field:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<p>Coil:Cooling:DX:VariableSpeed</p>
<h4 id="field-cooling-coil-name_9">Field: Cooling Coil Name</h4>
<p>This alpha field contains the identifying name given to the heat pump cooling coil, and should match the name specified in the corresponding DX cooling coil object.</p>
<h4 id="field-supplemental-heating-coil-object-type_3">Field: Supplemental Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of supplemental heating coil specified in the heat pump. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Airloop Air to Air Heat Pump) itself provides the "controller" function of modulating water flow. Heating coil type must be:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-supplemental-heating-coil-name_3">Field: Supplemental Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the heat pump supplemental heating coil, and should match the name specified in the corresponding heating coil object.</p>
<h4 id="field-maximum-supply-air-temperature-from-supplemental-heater_2">Field: Maximum Supply Air Temperature from Supplemental Heater</h4>
<p>This numeric field defines the maximum allowed supply air temperature exiting the heat pump supplemental heating coil.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-supplemental-heater-operation_3">Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature above which the heat pump supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.</p>
<h4 id="field-fan-placement_9">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice represents a blow through system where the supply air fan is before the DX cooling/heating coil and the supplementary heating coil. The second choice represents a draw through system where the supply air fan is between the DX cooling/heating coil and the supplementary heating coil. If this input field is left blank, the default is blow through.</p>
<p><strong><em>Field: Supply Air Fan Operating Mode Schedule Name</em></strong></p>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the unitary system supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load.</p>
<p>As shown in the example below, correct specification of the air-to-air heat pump requires specification of the following objects in addition to the heat pump object:</p>
<p>1)   Fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   Heating coil (Coil:Heating:DX:SingleSpeed)</p>
<p>3)   Cooling coil (Coil:Cooling:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted)</p>
<p>4)   Supplemental heating coil (Coil:Heating:Gas or Coil:Heating:Electric)</p>
<p>5)   Direct air unit (AirTerminal:SingleDuct:Uncontrolled)for each zone served by the unitary system</p>
<h4 id="field-dehumidification-control-type_4">Field: Dehumidification Control Type</h4>
<p>This alpha input field contains the type of dehumidification control. The following options are valid for this field:</p>
<p><strong>None</strong> - meet sensible load only, no active dehumidification control</p>
<p><strong>Multimode</strong> - activate enhanced dehumidification mode as needed and meet sensible cooling load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted.</p>
<p><strong>CoolReheat</strong> - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. The excess cooling beyond the cooling set point temperature is offset by the supplemental heating coil. If cooling coil type = CoilSystem:Cooling:DX:HeatExchangerAssisted, then the heat exchanger is assumed to always transfer energy between the cooling coil’s inlet and outlet airstreams when the cooling coil is operating.</p>
<p>The default is <strong>None</strong>. For the other dehumidification control modes, the maximum humidity setpoint is required. This must be set using a <strong>ZoneControl:Humidistat</strong> object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. Supplemental heating coil (supplemental heating coil type and name) is a required input in AirToAir HeatPumps. The supplemental heating coil capacity must be adequate enough to meet the heating coil load and offset the excess cooling load due to extra dehumidification required to meet the high relative humidity setpoint.</p>
<p>Note: the air-to-air heat pump’s fan, cooling coil, heating coil and supplementary heating coil must be connected in the air loop according to the configuration shown above (Figure 118) for the blow-through fan configuration. The only other valid configuration is with a draw-through fan placement, where the fan is located between the DX heating coil and the supplementary heating coil. In addition, the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the heat pump object.</p>
<h4 id="airloophvacunitaryheatpumpairtoair-example-specification">AirLoopHVAC:UnitaryHeatPump:AirToAir Example Specification</h4>
<p>AirLoopHVAC:UnitaryHeatPump:AirToAir,</p>
<p>DXAC Heat Pump 1,            ! Heat Pump name</p>
<p>FanAndCoilAvailSched,        ! Heat Pump availability schedule</p>
<p>Mixed Air Node,              ! Heat Pump air inlet  node</p>
<p>Air Loop Outlet Node,        ! Heat Pump air outlet  node</p>
<p>1.3,                  !- Supply air volumetric flow rate during cooling operation {m3/s}</p>
<p>1.3,                  !- Supply air volumetric flow rate during heating operation {m3/s}</p>
<p>0.0,                  !- Design air volumetric flow rate when no heating or cooling is needed {m3/s}</p>
<p>East Zone,                   ! Controlling zone or thermostat location</p>
<p>Fan:OnOff,            ! Supply air fan type</p>
<p>Supply Fan 1,                ! Supply air fan name –- same name used in fan object</p>
<p>Coil:Heating:DX:SingleSpeed,    ! Heating coil type</p>
<p>Heat Pump DX Heating Coil 1, ! Heating coil name –- same name used in DX heating coil object</p>
<p>Coil:Cooling:DX:SingleSpeed, !  Cooling coil type</p>
<p>Heat Pump ACDXCoil 1,        ! Cooling coil name –- same name used in DX cooling coil object</p>
<p>Coil:Heating:Gas,            ! Supplemental heating coil type</p>
<p>Heat Pump DX Supp Heating Coil 1, ! Supplemental heating coil name–- same as in heating coil object</p>
<p>50,                          ! Maximum supply air temperature from supplemental heater [C]</p>
<p>21,                      ! Maximum outdoor dry-bulb temp for supplemental heating coil operation [C]</p>
<p>BlowThrough,                ! Fan  placement</p>
<p>CycFanSchedule,              ! Supply air fan operating mode schedule name</p>
<p>CoolReheat;                  !- Dehumidification Control Type</p>
<p>Coil:Heating:DX:SingleSpeed,</p>
<p>Heat Pump DX Heating Coil 1,     ! Name of heating coil</p>
<p>FanAndCoilAvailSched,            ! Heating coil schedule</p>
<p>35000,                           ! Rated total heating capacity [W] (at 21.11C/8.33C)</p>
<p>2.75,                            ! Rated heating COP</p>
<p>1.7,                             ! Rated air flow rate [m3/s]</p>
<p>Heating Coil Air Inlet Node,     ! Coil air inlet node</p>
<p>SuppHeating Coil Air Inlet Node, ! Coil air outlet node</p>
<p>HPACHeatCapFT,                   ! Heating capacity modifier curve (temperature,C)</p>
<p>HPACHeatCapFFF,                  ! Heating capacity modifier curve (flow fraction)</p>
<p>HPACHeatEIRFT,                   ! Energy input ratio modifier curve (temperature,C)</p>
<p>HPACHeatEIRFFF,                  ! Energy input ratio modifier curve (flow fraction)</p>
<p>HPACCoolPLFFPLR,                 ! Part load fraction modifier curve (function of part-load ratio)</p>
<p>,                         ! defrost EIR modifier curve (temp, C) not required for resistive defrost</p>
<p>CyclingFanAndCompressor,                   ! Operation mode (cycling fan, cycling compressor)</p>
<p>-5.0,                            ! Minimum OAT for heat pump compressor operation [C]</p>
<p>5.0,                             ! Maximum outdoor dry-bulb temp for defrost operation [C]</p>
<p>200.0,                           ! Crankcase heater capacity[W]</p>
<p>10.0,                            ! Maximum OAT for crankcase heater operation [C]</p>
<p>resistive,                       ! Defrost strategy (resistive or reverse-cycle)</p>
<p>timed,                           ! Defrost control (timed or on-demand)</p>
<p>0.166667,                        !Defrost time period fraction (used for timed defrost control only)</p>
<p>20000;                           ! Resistive defrost heater capacity [W]</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Heat Pump ACDXCoil 1,            ! Name of cooling coil</p>
<p>FanAndCoilAvailSched,            ! Availability schedule</p>
<p>32000,                           ! Rated total cooling capacity [W]</p>
<p>0.75,                            ! Rated sensible heat ratio</p>
<p>3.0,                             ! Rated COP</p>
<p>1.7,                             ! Rated air flow rate [m3/s]</p>
<p>DX Cooling Coil Air Inlet Node,  ! Coil air inlet node</p>
<p>Heating Coil Air Inlet Node,     ! Coil air outlet node</p>
<p>HPACCoolCapFT,                   ! Cooling capacity modifier curve (temperature,C)</p>
<p>HPACCoolCapFFF,                  ! Cooling capacity modifier curve (flow fraction)</p>
<p>HPACCoolEIRFT,                   ! Energy input ratio modifier curve (temperature,C)</p>
<p>HPACCoolEIRFFF,                  ! Energy input ratio modifier curve (flow fraction)</p>
<p>HPACCoolPLFFPLR,                 ! Part load factor modifier curve (function of part-load ratio)</p>
<p>CyclingFanAndCompressor;                   ! Operation mode (cycling fan, cycling compressor)</p>
<p>Coil:Heating:Gas,</p>
<p>Heat Pump DX Supp Heating Coil 1, ! Name of heating coil</p>
<p>FanAndCoilAvailSched,             ! Availability schedule</p>
<p>0.8 ,                             ! Gas Burner Efficiency of the Coil</p>
<p>32000,                            ! Nominal Capacity of the Coil [W]</p>
<p>SuppHeating Coil Air Inlet Node,  ! Supplementary heating coil air side inlet node</p>
<p>Air Loop Outlet Node;             ! Supplementary heating coil air side outlet node</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,                    ! Fan Name</p>
<p>FanAndCoilAvailSched,            ! Fan Schedule</p>
<p>0.7,                             ! Fan Total Efficiency</p>
<p>300.0,                           ! Delta Pressure [N/M^2]</p>
<p>1.7,                             ! Max Vol Flow Rate  [m^3/Sec]</p>
<p>0.9,                             ! motor efficiency</p>
<p>1.0,                             ! motor in air stream fraction</p>
<p>Mixed Air Node,                  ! fan inlet node</p>
<p>DX Cooling Coil Air Inlet Node;  ! fan outlet node</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,                  ! direct air unit name</p>
<p>FanAndCoilAvailSched,            ! schedule name for on/off schedule</p>
<p>Zone 1 Inlet Node,               ! zone supply air node name</p>
<p>0.612;                           ! maximum air flow rate, m3/s</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,                  ! direct air unit name</p>
<p>FanAndCoilAvailSched,            ! schedule name for on/off schedule</p>
<p>Zone 2 Inlet Node,               ! zone supply air node name</p>
<p>0.476;                           ! maximum air flow rate, m3/s</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,                  ! direct air unit name</p>
<p>FanAndCoilAvailSched,            ! schedule name for on/off schedule</p>
<p>Zone 3 Inlet Node,               ! zone supply air node name</p>
<p>0.612;                           ! maximum air flow rate, m3/s</p>
<h3 id="unitary-air-to-air-heat-pump-airloophvac-outputs">Unitary Air to Air Heat Pump (AirLoopHVAC) Outputs</h3>
<p>HVAC, Average, Unitary System Fan Part Load Ratio []</p>
<p>HVAC, Average, Unitary System Compressor Part Load Ratio []</p>
<p>HVAC, Average, Unitary System Dehumidification Induced Heating Demand Rate [W]</p>
<h4 id="unitary-system-fan-part-load-ratio_3">Unitary System Fan Part Load Ratio []</h4>
<p>This output variable is the ratio of actual air mass flow rate through the heat pump to the heat pump’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the furnace is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state heat pump heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the heat pump fan may be different from the fan part-load ratio reported here due the part-load performance of the heat pump’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).</p>
<h4 id="unitary-system-compressor-part-load-ratio_2">Unitary System Compressor Part Load Ratio []</h4>
<p>This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the heat pump’s DX heating or cooling coil. The runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due the part-load performance of the heating/cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.</p>
<h4 id="unitary-system-dehumidification-induced-heating-demand-rate-w">Unitary System Dehumidification Induced Heating Demand Rate [W]</h4>
<p>This output variable is the additional heating demand rate of the supplemental heating coil of an Air-to-Air heat pumps in Watts.  This additional heating demand is induced when zone air overshoots the heating setpoint due to extra dehumidification requirement to meet the high humidity setpoint. This value is always positive. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.</p>
<h3 id="airloophvacunitaryheatpumpairtoairmultispeed">AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</h3>
<p>The multispeed air-to-air heat pump is a “virtual” component that consists of a fan component (On/Off or ConstVolume), a DX multispeed cooling coil component, a DX multispeed heating coil component, and a Gas or Electric supplemental heating coil component. This system also includes the option to use available waste energy to heat water. A schematic diagram of the air-to-air multispeed heat pump is shown below. The component connection sequence for the blow through option (shown below) from inlet to outlet is fan, cooling coil, heating coil, and supplemental heater. The connection sequence for the draw through option is cooling coil, heating coil, fan, and supplemental heater.</p>
<p>The main difference between this heat pump object and other EnergyPlus heat pump objects is that this object allows from two to four discrete compressor speeds for heating and cooling operation (instead of a single speed for each mode). The lowest speed is called Speed 1, and the highest speed is called Speed n (2, 3 or 4 as specified in the input syntax). This object allows a different number of speeds for cooling and heating, and each speed has an associated airflow rate. The airflow rates for the various heating speeds can be different from the airflow rates for the cooling speeds. In addition, the airflow rate when no cooling or heating is needed can also be defined. The number of cooling and heating speeds defined by the user in this heat pump object must equal the number of speeds defined in the associated coils (child objects). For example, the number of speeds for cooling defined in this heat pump object must be equal to the number of speeds defined in the associated cooling coil object.</p>
<p>Links to the fan, DX multispeed cooling coil, DX multispeed heating coil, and supplementary heating coil specifications are provided in the heat pump’s input data syntax. In addition, the control zone name and airflow rates at the corresponding compressor speeds are specified by the heat pump syntax.</p>
<p>If the ZoneControl:Thermostat:StagedDualSetpoint object and other zone control thermostat and humidistat are assigned to the same controlled zone in the Controlling Zone or Thermostat Location field, the ZoneControl:Thermostat:StagedDualSetpoint object takes precedence and the stage number provided by the the ZoneControl:Thermostat:StagedDualSetpoint object is used to set the speed number.</p>
<p><img alt="FurnaceSchematic_BlowThru_Multispeed" src="../../InputOutputReference/media/image301.png" /></p>
<p>Figure 119. Schematic of EnergyPlus Unitary Air-to-Air Multi Speed Heat Pump</p>
<h4 id="field-name_69">Field: Name</h4>
<p>This alpha field contains the identifying name for the multispeed heat pump.</p>
<h4 id="field-availability-schedule-name_33">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the heat pump to operate. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_17">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the name of the HVAC system node from which the heat pump draws its inlet air.</p>
<h4 id="field-air-outlet-node-name_21">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the name of the HVAC system node to which the heat pump sends its outlet air.</p>
<h4 id="field-controlling-zone-or-thermostat-location_4">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the multispeed heat pump is located.</p>
<h4 id="field-supply-air-fan-object-type_10">Field: Supply Air Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified for the heat pump. Fan type must be Fan:OnOff or Fan:ConstantVolume. Fan:ConstantVolume can only be used when the supply air fan operating mode is continuous (see field ‘Supply air fan operating mode schedule name).</p>
<h4 id="field-supply-air-fan-name_9">Field: Supply Air Fan Name</h4>
<p>This alpha field contains the identifying name given to the heat pump supply air fan, and should match the name specified in the corresponding fan object.</p>
<h4 id="field-supply-air-fan-placement_1">Field: Supply Air Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by a DX multispeed cooling coil, DX multispeed heating coil, and a supplemental heating coil. The fan “blows through” the cooling and heating coils. The second choice stands for “draw through fan”. This means that the unit consists of the DX cooling and heating coils followed by a fan, with the supplemental heater located at the outlet of the fan.  The fan “draws” air through the DX coils.</p>
<p><strong>Note</strong>: the multispeed heat pump’s supply air fan, cooling coil, heating coil and supplemental heating coil must be connected according to the configuration shown above (Figure 119) for the ‘blow through’ fan configuration. For the ‘draw through’ fan configuration the fan must be located between the DX heating coil and the supplemental heater, whose outlet node is the system outlet node. In addition, the DX cooling coil and DX heating coil operation mode must be specified consistently with the heat pump’s supply air fan operating mode (e.g., with the heat pump’s supply air fan set to cycle on and off with the cooling/heating load, the DX cooling and heating coil operation mode must be CyclingFanAndCompressor). If the operation modes in the parent (heat pump) and child (coil) objects are specified differently, the operation mode in the parent object prevails.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_6">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field contains the schedule name (ref. Schedule objects) that contains information to control the supply air fan. Schedule values of zero mean that the supply air fan will cycle off if there is no cooling or heating load in the control zone. Non-zero schedule values mean that the supply air fan will operate continuously even if there is no cooling or heating load in the control zone. If this field is left blank, the supply air fan will operate continuously for the entire simulation period.</p>
<h4 id="field-heating-coil-object-type_12">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the heat pump.  Allowable choices for Heating coil type  are <strong>Coil:Heating:DX:MultiSpeed</strong>, <strong>Coil:Heating:Electric:MultiStage</strong>, <strong>Coil:Heating:Gas:MultiStage</strong>, <strong>Coil:Heating:Water</strong>, and  <strong>Coil:Heating:Steam</strong>.</p>
<h4 id="field-heating-coil-name_12">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the DX heating coil, and should match the name specified in the corresponding DX heating coil object.</p>
<h4 id="field-minimum-outdoor-dry-bulb-temperature-for-compressor-operation_1">Field: Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature below which the DX heating coil turns off.  The temperature for this input field must be greater than or equal to –20 C.  If this input field is left blank, the default value is -8 C. This temperature should match the minimum compressor operating temperature specified for the multispeed heat pump’s DX heating coil. This field is only needed when Heating Coil Object Type above is <strong>Coil:Heating:DX:MultiSpeed</strong>.</p>
<h4 id="field-cooling-coil-object-type_11">Field: Cooling Coil Object Type</h4>
<p>This alpha field contains the identifying type of cooling coil specified in the heat pump.  Cooling coil type must be Coil:Cooling:DX:MultiSpeed.</p>
<h4 id="field-cooling-coil-name_10">Field: Cooling Coil Name</h4>
<p>This alpha field contains the identifying name given to the heat pump cooling coil, and should match the name specified in the corresponding DX cooling coil object.</p>
<h4 id="field-supplemental-heating-coil-object-type_4">Field: Supplemental Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of supplemental heating coil specified in the heat pump. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary MultiSpeed Air to Air Heat Pump) itself provides the "controller" function of modulating water flow. Heating coil type must be:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-supplemental-heating-coil-name_4">Field: Supplemental Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the heat pump supplemental heating coil, and should match the name specified in the corresponding heating coil object.</p>
<h4 id="field-maximum-supply-air-temperature-from-supplemental-heater_3">Field: Maximum Supply Air Temperature from Supplemental Heater</h4>
<p>This numeric field defines the maximum allowed supply air temperature (in degrees C) exiting the heat pump supplemental heating coil. If the calculated supply air temperature exiting the supplemental heater exceeds this value, then it is reset to this maximum temperature. This field is autosizable.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-supplemental-heater-operation_4">Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature above which the heat pump supplemental heating coil is disabled.  The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.</p>
<h4 id="field-auxiliary-on-cycle-electric-power">Field: Auxiliary On-Cycle Electric Power</h4>
<p>This field defines auxiliary electrical power (W) consumed during the on-cycle period (i.e., when the cooling or heating coil is operating). The model assumes that this auxiliary power does not contribute to heating the supply air. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.</p>
<h4 id="field-auxiliary-off-cycle-electric-power">Field: Auxiliary Off-Cycle Electric Power</h4>
<p>This field defines auxiliary electrical power (W) consumed during the off-cycle period (i.e., when the cooling and heating coil are not operating). The model assumes that this auxiliary power does not contribute to heating the supply air. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.</p>
<h4 id="field-design-heat-recovery-water-flow-rate_1">Field: Design Heat Recovery Water Flow Rate</h4>
<p>This optional input field defines the design water flow rate used if the heat recovery option is being simulated. If this value is greater than 0.0 then a heat recovery loop must be specified and attached to the multispeed heat pump using the next 2 node fields. To determine how the heat recovery algorithm works, refer to the EnergyPlus Engineering Reference in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed with Heat Recovery section. The units for this input value are cubic meters per second.</p>
<h4 id="field-maximum-temperature-for-heat-recovery_1">Field: Maximum Temperature for Heat Recovery</h4>
<p>This field sets the maximum temperature (in degrees C) that this heat pump can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperature leaving the component.</p>
<p>As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.</p>
<h4 id="field-heat-recovery-water-inlet-node-name_1">Field: Heat Recovery Water Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side inlet node.</p>
<h4 id="field-heat-recovery-water-outlet-node-name_1">Field: Heat Recovery Water Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the heat recovery side outlet node.</p>
<h4 id="field-supply-air-flow-rate-when-no-cooling-or-heating-is-needed_7">Field: Supply Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when neither cooling nor heating is required (i.e., DX coils and supplemental heater are off but the supply air fan operates). This field is only used when the heat pump supply air fan is scheduled to operate continuously regardless of DX coil operation (ref. field “Supply Air Fan Operating Mode Schedule). Values must be greater than or equal to zero, or this field is autosizable. If the heat pump supply air fan is scheduled to operate continuously and the input value for this field is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the compressor was last operating (for cooling operation or heating operation).</p>
<h4 id="field-number-of-speeds-for-heating_1">Field: Number of Speeds for Heating</h4>
<p>This field defines the number of heating speeds for the heat pump, and must match the number of heating speeds defined in the associated heating coil. The value for this input field defines the number of airflow rates that must be defined for heating in the field below. The minimum value for this field is one and the maximum value is four. If the Heating Coil Object Type above are <strong>Coil:Heating:Water</strong> or <strong>Coil:Heating:Steam</strong>, then this field should be 1.</p>
<h4 id="field-number-of-speeds-for-cooling_1">Field: Number of Speeds for Cooling</h4>
<p>This field defines the number of cooling speeds for the heat pump, and must match the number of cooling speeds defined in the associated DX cooling coil. The value for this input field defines the number of airflow rates that must be defined for cooling in the field below. The minimum value for this field is two and the maximum value is four.</p>
<h4 id="field-speed-1-supply-air-flow-rate-during-heating-operation">Field: Speed 1 Supply Air Flow Rate During Heating Operation</h4>
<p>This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 1 (lowest speed). Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-speed-2-supply-air-flow-rate-during-heating-operation">Field: Speed 2 Supply Air Flow Rate During Heating Operation</h4>
<p>This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 2. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for heating Speed 1.</p>
<h4 id="field-speed-3-supply-air-flow-rate-during-heating-operation">Field: Speed 3 Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 3. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for heating Speed 2. If the ‘Number of Speeds for Heating’ is less than 3, then this field can be left blank.</p>
<h4 id="field-speed-4-supply-air-flow-rate-during-heating-operation">Field: Speed 4 Supply Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX heating coil and/or supplemental heater are operating at Speed 4 (high speed). Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for heating Speed 3. If the ‘Number of Speeds for Heating’ is less than 4, then this field can be left blank.</p>
<p><strong>Note</strong>: When autosizable is selected for any of the supply air volumetric flow rate fields, all supply air flow fields at the different speeds must be specified as autosizable. Otherwise, a fatal error will be issued and the simulation will terminate.</p>
<h4 id="field-speed-1-supply-air-flow-rate-during-cooling-operation">Field: Speed 1 Supply Air Flow Rate During Cooling Operation</h4>
<p>This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 1 (lowest speed). Values must be greater than 0 or this field is autosizable.</p>
<h4 id="field-speed-2-supply-air-flow-rate-during-cooling-operation">Field: Speed 2 Supply Air Flow Rate During Cooling Operation</h4>
<p>This required numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 2. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for cooling Speed 1.</p>
<h4 id="field-speed-3-supply-air-flow-rate-during-cooling-operation">Field: Speed 3 Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 3. Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for cooling Speed 2. If the ‘Number of Speeds for Cooling’ is less than 3, then this field can be left blank.</p>
<h4 id="field-speed-4-supply-air-flow-rate-during-cooling-operation">Field: Speed 4 Supply Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the supply air flow rate leaving the heat pump in cubic meters per second when the DX cooling coil is operating at Speed 4 (highest speed). Values must be greater than 0 or this field is autosizable. If not autosized, the entered value must be greater or equal to the flow rate specified for cooling Speed 3. If the ‘Number of Speeds for Cooling’ is less than 4, then this field can be left blank.</p>
<p>Following is an example input for the object and its associated components.</p>
<p>AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,</p>
<p>DXAC Heat Pump 1,        !- Name of multispeed heat pump</p>
<p>FanAndCoilAvailSched,    !- Availability schedule</p>
<p>Mixed Air Node,          !- Heat pump air inlet node name</p>
<p>Air Loop Outlet Node,    !- Heat pump air outlet node name</p>
<p>East Zone,               !- Controlling zone or thermostat location</p>
<p>Fan:OnOff,               !- Supply air fan type</p>
<p>Supply Fan 1,            !- Supply air fan name</p>
<p>BlowThrough,             !- Supply air fan placement</p>
<p>FanModeSchedule,         !- Supply air fan operating mode schedule name</p>
<p>Coil:Heating:DX:MultiSpeed, Heat Pump DX Heating Coil 1,  !- Heating coil type &amp; name</p>
<p>-8.0,                    !- Minimum outdoor dry-bulb temperature for compressor operation</p>
<p>Coil:Cooling:DX:MultiSpeed, Heat Pump ACDXCoil 1,    !- Cooling coil type &amp; name</p>
<p>Coil:Heating:Gas,        !- Supplemental heating coil type</p>
<p>Supp Gas Heating Coil 1, !- Supplemental heating coil name</p>
<p>50.0,                    !- Maximum supply air temperature from supplemental heater</p>
<p>21,                      !- Maximum outdoor dry-bulb temperature for supplemental heater operation</p>
<p>0,                       !- Auxiliary On-Cycle Electric Power {W}</p>
<p>0,                       !- Auxiliary Off-Cycle Electric Power {W}</p>
<p>0.00,                    !- Design Heat Recovery Water Flow Rate {m3/s}</p>
<p>80.0,,,                    !- Maximum Temp for Heat Recovery {C} &amp; Node names (none)</p>
<p>0.2,                     !- Supply air volumetric flow rate when no cooling or heating is needed</p>
<p>4,                       !- Number of speeds for heating</p>
<p>4,                       !- Number of speeds for cooling</p>
<p>0.4,                     !- Supply air flow rate during heating operation, Speed 1</p>
<p>0.8,                     !- Supply air flow rate during heating operation, Speed 2</p>
<p>1.2,                     !- Supply air flow rate during heating operation, Speed 3</p>
<p>1.7,                     !- Supply air flow rate during heating operation, Speed 4</p>
<p>0.4,                     !- Supply air flow rate during cooling operation, Speed 1</p>
<p>0.8,                     !- Supply air flow rate during cooling operation, Speed 2</p>
<p>1.2,                     !- Supply air flow rate during cooling operation, Speed 3</p>
<p>1.7;                     !- Supply air flow rate during cooling operation, Speed 4</p>
<p>Coil:Heating:DX:MultiSpeed,</p>
<p>Heat Pump DX Heating Coil 1,  !- Name of heat pump heating coil</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule</p>
<p>Heating Coil Air Inlet Node,  !- Coil Air Inlet Node</p>
<p>SuppHeating Coil Air Inlet Node,  !- Coil Air Outlet Node</p>
<p>CyclingFanAndCompressor,           !- Supply Air Fan Operation Mode</p>
<p>-8.0,                    !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}</p>
<p>200.0,                   !- Crankcase Heater Capacity {W}</p>
<p>10.0,                    !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater</p>
<p>!- Operation {C}</p>
<p>HPACDefrostCAPFT,        !- Defrost energy input ratio modifier curve (temperature)</p>
<p>7.22,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation</p>
<p>reverse-cycle,           !- Defrost Strategy</p>
<p>timed,                   !- Defrost Control</p>
<p>0.058333,                !- Defrost Time Period Fraction</p>
<p>2000.0,                  !- Resistive Defrost Heater Capacity {W}</p>
<p>No,                      !- Apply Part Load Fraction to Speeds greater than 1</p>
<p>NaturalGas,              !- Fuel type</p>
<p>4,                       !- Number of speeds</p>
<p>7500,                    !- Rated Total Heating Capacity, Speed 1 {W}</p>
<p>2.75,                    !- Rated COP, Speed 1</p>
<p>0.45,                    !- Rated Air Volume Flow Rate, Speed 1 {m3/s}</p>
<p>HPACHeatCapFT Speed 1,   !- Total Heating Capacity Modifier Curve, Speed 1 (temperature)</p>
<p>HPACHeatCapFF Speed 1,   !- Total Heating capacity modifier curve, Speed 1 (flow fraction)</p>
<p>HPACHeatEIRFT Speed 1,   !- Energy input ratio modifier curve, Speed 1 (temperature)</p>
<p>HPACHeatEIRFF Speed 1,   !- Energy input ratio modifier curve, Speed 1 (flow fraction)</p>
<p>HPACHeatPLFFPLR Speed 1, !- Part load fraction correlation, Speed 1 (part load ratio)</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 1</p>
<p>HAPCHeatWHFT Speed 1,    !- Waste heat modifier curve, Speed 1 (temperature)</p>
<p>17500,                   !- Rated Total Heating Capacity, Speed 2 {W}</p>
<p>2.75,                    !- Rated COP, Speed 2</p>
<p>0.85,                    !- Rated Air Volume Flow Rate, Speed 2 {m3/s}</p>
<p>HPACHeatCapFT Speed 2,   !- Total Heating Capacity Modifier Curve, Speed 2 (temperature)</p>
<p>HPACHeatCapFF Speed 2,   !- Total Heating capacity modifier curve, Speed 2 (flow fraction)</p>
<p>HPACHeatEIRFT Speed 2,   !- Energy input ratio modifier curve, Speed 2 (temperature)</p>
<p>HPACHeatEIRFF Speed 2,   !- Energy input ratio modifier curve, Speed 2 (flow fraction)</p>
<p>HPACHeatPLFFPLR Speed 2, !- Part load fraction correlation, Speed 2 (part load ratio)</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 2</p>
<p>HAPCHeatWHFT Speed 2,    !- Waste heat modifier curve, Speed 2 (temperature)</p>
<p>25500,                   !- Rated Total Heating Capacity, Speed 3 {W}</p>
<p>2.75,                    !- Rated COP, Speed 3</p>
<p>1.25,                    !- Rated Air Volume Flow Rate, Speed 3 {m3/s}</p>
<p>HPACHeatCapFT Speed 3,   !- Total Heating Capacity Modifier Curve, Speed 3 (temperature)</p>
<p>HPACHeatCapFF Speed 3,   !- Total Heating capacity modifier curve, Speed 3 (flow fraction)</p>
<p>HPACHeatEIRFT Speed 3,   !- Energy input ratio modifier curve, Speed 3 (temperature)</p>
<p>HPACHeatEIRFF Speed 3,   !- Energy input ratio modifier curve, Speed 3 (flow fraction)</p>
<p>HPACHeatPLFFPLR Speed 3, !- Part load fraction correlation, Speed 3 (part load ratio)</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 3</p>
<p>HAPCHeatWHFT Speed 3,    !- Waste heat modifier curve, Speed 3 (temperature)</p>
<p>35500,                   !- Rated Total Heating Capacity, Speed 4 {W}</p>
<p>2.75,                    !- Rated COP, Speed 4</p>
<p>1.75,                    !- Rated Air Volume Flow Rate, Speed 4 {m3/s}</p>
<p>HPACHeatCapFT Speed 4,   !- Total Heating Capacity Modifier Curve, Speed 4 (temperature)</p>
<p>HPACHeatCapFF Speed 4,   !- Total Heating capacity modifier curve, Speed 4 (flow fraction)</p>
<p>HPACHeatEIRFT Speed 4,   !- Energy input ratio modifier curve, Speed 4 (temperature)</p>
<p>HPACHeatEIRFF Speed 4,   !- Energy input ratio modifier curve, Speed 4 (flow fraction)</p>
<p>HPACHeatPLFFPLR Speed 4, !- Part load fraction correlation, Speed 4 (part load ratio)</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 4</p>
<p>HAPCHeatWHFT Speed 4;    !- Waste heat modifier curve, Speed 4 (temperature)</p>
<p>COIL:Cooling:DX:MultiSpeed,</p>
<p>Heat Pump ACDXCoil 1,    !- Coil Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule</p>
<p>DX Cooling Coil Air Inlet Node,  !- Coil Air Inlet Node</p>
<p>Heating Coil Air Inlet Node,  !- Coil Air Outlet Node</p>
<p>CyclingFanAndCompressor,           !- Supply Air Fan Operation Mode</p>
<p>Outdoor Condenser Air Node, !- Condenser Air Inlet Node Name</p>
<p>AirCooled,              !- Condenser Type</p>
<p>,                        !- Name of Water Storage Tank for Supply</p>
<p>,                        !- Name of Water Storage Tank for Condensate Collection</p>
<p>No,                      !- Apply Part Load Fraction to Speeds greater than 1</p>
<p>No,                      !- Apply Latent Degradation to Speeds greater than 1</p>
<p>200.0,                   !- Crankcase Heater Capacity {W}</p>
<p>10.0,                    !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater</p>
<p>!- Operation {C}</p>
<p>NaturalGas,              !- Fuel type</p>
<p>4,                       !- Number of speeds</p>
<p>7500,                    !- Rated Total Cooling Capacity, Speed 1 (gross) {W}</p>
<p>0.75,                    !- Rated SHR, Speed 1</p>
<p>3.0,                     !- Rated COP, Speed 1</p>
<p>0.40,                    !- Rated Air Volume Flow Rate, Speed 1 {m3/s}</p>
<p>HPACCoolCapFT Speed 1,   !- Total Cooling Capacity Modifier Curve, Speed 1 (temperature)</p>
<p>HPACCoolCapFF Speed 1,   !- Total Cooling Capacity Modifier Curve, Speed 1 (flow fraction)</p>
<p>HPACCOOLEIRFT Speed 1,   !- Energy Input Ratio Modifier Curve, Speed 1 (temperature)</p>
<p>HPACCOOLEIRFF Speed 1,   !- Energy Input Ratio Modifier Curve, Speed 1 (flow fraction)</p>
<p>HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 1 (part load ratio)</p>
<p>1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 1 {s}</p>
<p>1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent</p>
<p>!- Capacity, Speed 1 {dimensionless}</p>
<p>3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 1 {cycles/hr}</p>
<p>45.0,                    !- Latent Capacity Time Constant, Speed 1 {s}</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 1 {dimensionless}</p>
<p>HAPCCoolWHFT Speed 1,    !- Waste heat modifier curve, Speed 1 (temperature)</p>
<p>0.9,                     !- Evaporative Condenser Effectiveness, Speed 1 {dimensionless}</p>
<p>0.05,                    !- Evaporative Condenser Air Volume Flow Rate, Speed 1 {m3/s}</p>
<p>50,                      !- Evaporative Condenser Pump Rated Power Consumption, Speed 1 {W}</p>
<p>17500,                   !- Rated Total Cooling Capacity, Speed 2 (gross) {W}</p>
<p>0.75,                    !- Rated SHR, Speed 2</p>
<p>3.0,                     !- Rated COP, Speed 2</p>
<p>0.85,                    !- Rated Air Volume Flow Rate, Speed 2 {m3/s}</p>
<p>HPACCoolCapFT Speed 2,   !- Total Cooling Capacity Modifier Curve, Speed 2 (temperature)</p>
<p>HPACCoolCapFF Speed 2,   !- Total Cooling Capacity Modifier Curve, Speed 2 (flow fraction)</p>
<p>HPACCOOLEIRFT Speed 2,   !- Energy Input Ratio Modifier Curve, Speed 2 (temperature)</p>
<p>HPACCOOLEIRFF Speed 2,   !- Energy Input Ratio Modifier Curve, Speed 2 (flow fraction)</p>
<p>HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 2 (part load ratio)</p>
<p>1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 2 {s}</p>
<p>1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent</p>
<p>!- Capacity, Speed 2 {dimensionless}</p>
<p>3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 2 {cycles/hr}</p>
<p>45.0,                    !- Latent Capacity Time Constant, Speed 2 {s}</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 2 {dimensionless}</p>
<p>HAPCCoolWHFT Speed 2,    !- Waste heat modifier curve, Speed 2 (temperature)</p>
<p>0.9,                     !- Evaporative Condenser Effectiveness, Speed 2 {dimensionless}</p>
<p>0.1,                     !- Evaporative Condenser Air Volume Flow Rate, Speed 2 {m3/s}</p>
<p>60,                      !- Evaporative Condenser Pump Rated Power Consumption, Speed 2 {W}</p>
<p>25500,                   !- Rated Total Cooling Capacity, Speed 3 (gross) {W}</p>
<p>0.75,                    !- Rated SHR, Speed 3</p>
<p>3.0,                     !- Rated COP, Speed 3</p>
<p>1.25,                    !- Rated Air Volume Flow Rate, Speed 3 {m3/s}</p>
<p>HPACCoolCapFT Speed 3,   !- Total Cooling Capacity Modifier Curve, Speed 3 (temperature)</p>
<p>HPACCoolCapFF Speed 3,   !- Total Cooling Capacity Modifier Curve, Speed 3 (flow fraction)</p>
<p>HPACCOOLEIRFT Speed 3,   !- Energy Input Ratio Modifier Curve, Speed 3 (temperature)</p>
<p>HPACCOOLEIRFF Speed 3,   !- Energy Input Ratio Modifier Curve, Speed 3 (flow fraction)</p>
<p>HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 3 (part load ratio)</p>
<p>1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 3 {s}</p>
<p>1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent</p>
<p>!- Capacity, Speed 3 {dimensionless}</p>
<p>3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 3 {cycles/hr}</p>
<p>45.0,                    !- Latent Capacity Time Constant, Speed 3 {s}</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 3 {dimensionless}</p>
<p>HAPCCoolWHFT Speed 3,    !- Waste heat modifier curve, Speed 3 (temperature)</p>
<p>0.9,                     !- Evaporative Condenser Effectiveness, Speed 3 {dimensionless}</p>
<p>0.2,                     !- Evaporative Condenser Air Volume Flow Rate, Speed 3 {m3/s}</p>
<p>80,                      !- Evaporative Condenser Pump Rated Power Consumption, Speed 3 {W}</p>
<p>35500,                   !- Rated Total Cooling Capacity, Speed 4 (gross) {W}</p>
<p>0.75,                    !- Rated SHR, Speed 4</p>
<p>3.0,                     !- Rated COP, Speed 4</p>
<p>1.75,                    !- Rated Air Volume Flow Rate, Speed 4 {m3/s}</p>
<p>HPACCoolCapFT Speed 4,   !- Total Cooling Capacity Modifier Curve, Speed 4 (temperature)</p>
<p>HPACCoolCapFF Speed 4,   !- Total Cooling Capacity Modifier Curve, Speed 4 (flow fraction)</p>
<p>HPACCOOLEIRFT Speed 4,   !- Energy Input Ratio Modifier Curve, Speed 4 (temperature)</p>
<p>HPACCOOLEIRFF Speed 4,   !- Energy Input Ratio Modifier Curve, Speed 4 (flow fraction)</p>
<p>HPACCOOLPLFFPLR Speed 1, !- Part Load Fraction Correlation, Speed 4 (part load ratio)</p>
<p>1000.0,                  !- Nominal Time for Condensate Removal to Begin, Speed 4 {s}</p>
<p>1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent</p>
<p>!- Capacity, Speed 4 {dimensionless}</p>
<p>3.0,                     !- Maximum ON/OFF Cycling Rate, Speed 4 {cycles/hr}</p>
<p>45.0,                    !- Latent Capacity Time Constant, Speed 4 {s}</p>
<p>0.2,                     !- Rated waste heat fraction of power input, Speed 4 {dimensionless}</p>
<p>HAPCCoolWHFT Speed 4,    !- Waste heat modifier curve, Speed 4 (temperature)</p>
<p>0.9,                     !- Evaporative Condenser Effectiveness, Speed 4 {dimensionless}</p>
<p>0.3,                     !- Evaporative Condenser Air Volume Flow Rate, Speed 4 {m3/s}</p>
<p>100;                     !- Evaporative Condenser Pump Rated Power Consumption, Speed 4 {W}</p>
<p>Coil:Heating:Gas,</p>
<p>Supp Gas Heating Coil 1,  !- Coil Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.8,                     !- Gas Burner Efficiency of the Coil</p>
<p>45000,                   !- Nominal Capacity of the Coil {W}</p>
<p>SuppHeating Coil Air Inlet Node,  !- Coil_Air_Inlet_Node</p>
<p>Air Loop Outlet Node;    !- Coil_Air_Outlet_Node</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,            !- Fan Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.7,                     !- Fan Total Efficiency</p>
<p>300.0,                   !- Delta Pressure {Pa}</p>
<p>1.7,                     !- Max Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>Mixed Air Node,          !- Fan_Inlet_Node</p>
<p>DX Cooling Coil Air Inlet Node;  !- Fan_Outlet_Node</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,                  ! direct air unit name</p>
<p>FanAndCoilAvailSched,            ! schedule name for on/off schedule</p>
<p>Zone 1 Inlet Node,               ! zone supply air node name</p>
<p>0.612;                           ! maximum air flow rate, m3/s</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,                  ! direct air unit name</p>
<p>FanAndCoilAvailSched,            ! schedule name for on/off schedule</p>
<p>Zone 2 Inlet Node,               ! zone supply air node name</p>
<p>0.476;                           ! maximum air flow rate, m3/s</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,                  ! direct air unit name</p>
<p>FanAndCoilAvailSched,            ! schedule name for on/off schedule</p>
<p>Zone 3 Inlet Node,               ! zone supply air node name</p>
<p>0.612;                           ! maximum air flow rate, m3/s</p>
<h3 id="unitary-air-to-air-multispeed-heat-pump-airloophvac-outputs">Unitary Air to Air MultiSpeed Heat Pump (AirLoopHVAC) Outputs</h3>
<p>HVAC,Average,Unitary System Fan Part Load Ratio []</p>
<p>HVAC,Average,Unitary System Compressor Part Load Ratio []</p>
<p>HVAC,Average,Unitary System DX Coil Cycling Ratio []</p>
<p>HVAC,Average,Unitary System DX Coil Speed Ratio []</p>
<p>HVAC,Average,Unitary System DX Coil Speed Level []</p>
<p>HVAC,Average,Unitary System Electric Power[W]</p>
<p>HVAC,Sum,Unitary System Electric Energy [J]</p>
<p>HVAC,Average,Unitary System Total Cooling Rate [W]</p>
<p>HVAC,Average,Unitary System Total Heating Rate [W]</p>
<p>HVAC,Average,Unitary System Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Unitary System Sensible Heating Rate [W]</p>
<p>HVAC,Average,Unitary System Latent Cooling Rate [W]</p>
<p>HVAC,Average,Unitary System Latent Heating Rate [W]</p>
<p>HVAC,Average,Unitary System Ancillary Electric Power[W]</p>
<p>HVAC,Sum,Unitary System Cooling Ancillary Electric Energy [J]</p>
<p>HVAC,Sum,Unitary System Heating Ancillary Electric Energy [J]</p>
<p>If heat recovery is specified:</p>
<p>HVAC,Average, Unitary System Heat Recovery Rate [W]</p>
<p>HVAC,Average, Unitary System Heat Recovery Inlet Temperature [C]</p>
<p>HVAC,Average, Unitary System Heat Recovery Outlet Temperature [C]</p>
<p>HVAC,Average, Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]</p>
<p>HVAC,Sum, Unitary System Heat Recovery Energy [J]</p>
<h4 id="unitary-system-fan-part-load-ratio_4">Unitary System Fan Part Load Ratio []</h4>
<p>This output variable is the ratio of actual air mass flow rate through the multispeed heat pump to the heat pump’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate) at Speed 1. For continuous fan operation mode, this variable is always 1.0 when the heat pump is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating (or cooling) load to the steady-state heat pump heating (or cooling) capacity. For the cycling fan mode, the runtime fraction for the heat pump fan may be different from the fan part-load ratio reported here due the part-load performance of the heat pump’s heating (or cooling) coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff). When the speed number is greater than 1, the value is 1.0.</p>
<h4 id="unitary-system-compressor-part-load-ratio_3">Unitary System Compressor Part Load Ratio []</h4>
<p>This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the multispeed heat pump’s DX heating or cooling coil at Speed 1. The runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due the part-load performance of the heating/cooling coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate. When the speed number is greater than 1, the value is 1.0.</p>
<h4 id="unitary-system-dx-coil-cycling-ratio_1">Unitary System DX Coil Cycling Ratio []</h4>
<p>This output variable is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the multispeed heat pump’s DX heating or cooling coil (Speed 1) for the entire system timestep. The value is between 0.0 and 1.0 when the heat pump is cycling on and off its lowest speed (Speed 1) and 1.0 when the multispeed heat pump operates at speeds above 1.</p>
<h4 id="unitary-system-dx-coil-speed-ratio_1">Unitary System DX Coil Speed Ratio []</h4>
<p>This output variable is the ratio of time in a system timestep that the compressor is at rated speed between two consecutive speed numbers ( [Compressor Speed - Compressor speed at Speed i-1] / [Compressor speed at Speed i - Compressor speed at Speed i-1]). The compressor speed ratio reports (1.0 is max, 0.0 is min) and any value in between as it is averaged over the timestep. The value is 0.0 during Speed 1 operation.</p>
<p>The physical meaning of the speed ratio is dependent on the compressor configuration defined in the field of child coil object: Apply Part Load Fraction to Speeds greater than 1. The allowed choice is either Yes or No. When No is entered, one compressor is assumed for all speeds.  The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the lower speed runs in the rest of the system timestep. When Yes is entered, multiple compressors are assumed, and each compressor has associated speed. The speed ratio represents how long the higher speed runs as a fraction of the system timestep, and the low speed runs in a whole system timestep.</p>
<h4 id="unitary-system-dx-coil-speed-level_1">Unitary System DX Coil Speed Level []</h4>
<p>This output variable reports the maximum speed needed when the heat pump operates to meet the sensible load (heating or cooling) in a system timestep. When the value is 1, the heat pump operates at Speed 1 (lowest speed). For this case the cycling ratio is between 0.0 and 1.0, while the speed ratio is 0.0. When the speed number output variable is above one, such as i, the heat pump operation is determined by the speed ratio through linear interpolation. For example, when the speed ratio is 0.4 and the speed number is 3, the heat pump operates at Speed 3 for 40% of a system timestep and at Speed 2 for 60% of a system timestep for a single compressor. For multiple compressors, the heat pump operates at Speed 3 in the 40% of a system timestep and at Speed 2 in the whole system timestep.</p>
<h4 id="unitary-system-total-heating-rate-w_1">Unitary System Total Heating Rate [W]</h4>
<p>This output field is the total (enthalpy) heat addition rate of the multispeed heat pump to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-total-cooling-rate-w_1">Unitary System Total Cooling Rate [W]</h4>
<p>This output field is the total (enthalpy) heat extraction rate of the multispeed heat pump from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-sensible-heating-rate-w_1">Unitary System Sensible Heating Rate [W]</h4>
<p>This output field reports the sensible heat addition rate of the multispeed heat pump to the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-sensible-cooling-rate-w_1">Unitary System Sensible Cooling Rate [W]</h4>
<p>This output field reports the moist air sensible heat extraction rate of the multispeed heat pump from the zones it is serving in Watts. This value is calculated using the enthalpy difference of the heat pump outlet air and inlet air streams at a constant humidity ratio, and the air mass flow rate through the heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-latent-heating-rate-w_1">Unitary System Latent Heating Rate [W]</h4>
<p>This output field is the latent heat addition (humidification) rate of the multispeed heat pump in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the multispeed heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-latent-cooling-rate-w_1">Unitary System Latent Cooling Rate [W]</h4>
<p>This output field is the latent heat extraction (dehumidification) rate of the multispeed heat pump in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the multispeed heat pump. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-electric-power-w_1">Unitary System Electric Power [W]</h4>
<p>This output field is the electricity consumption rate of the multispeed heat pump in Watts. The consumption includes electricity used by the DX coils (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported. Any non-electric energy use is not reported by the heat pump object but is reported in the associated coil objects as appropriate.</p>
<h4 id="unitary-system-electric-energy-j_1">Unitary System Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the multispeed heat pump in Joules for the timestep being reported. The consumption includes electricity used by the DX compressor (including crankcase heater if the fuel type is electricity), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), auxiliary power during on and off period, and the supplemental heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported. Any non-electric energy use is not reported by the heat pump object but is reported in the associated coil objects as appropriate.</p>
<h4 id="unitary-system-ancillary-electric-power-w_1">Unitary System Ancillary Electric Power [W]</h4>
<p>This output field is the average auxiliary electricity consumption rate (including both on-cycle and off-cycle) in Watts for the timestep being reported.</p>
<h4 id="unitary-system-cooling-ancillary-electric-energy-j_1">Unitary System Cooling Ancillary Electric Energy [J]</h4>
<p>This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the heat pump is providing cooling (DX cooling coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Cooling, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="unitary-system-heating-ancillary-electric-energy-j_1">Unitary System Heating Ancillary Electric Energy [J]</h4>
<p>This is the auxiliary electricity consumption in Joules for the timestep being reported. This is the auxiliary electricity consumption during periods when the heat pump is providing heating (DX heating coil is operating). This output is also added to a meter with Resource Type = Electricity, End Use Key =Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="unitary-system-heat-recovery-inlet-temperature-c_1">Unitary System Heat Recovery Inlet Temperature [C]</h4>
<h4 id="unitary-system-heat-recovery-outlet-temperature-c_1">Unitary System Heat Recovery Outlet Temperature [C]</h4>
<h4 id="unitary-system-heat-recovery-fluid-mass-flow-rate-kgs_1">Unitary System Heat Recovery Fluid Mass Flow Rate [kg/s]</h4>
<p>These outputs are the heat recovery inlet and outlet temperatures and water mass flow rate for multispeed heat pumps with heat recovery.</p>
<h4 id="unitary-system-heat-recovery-rate-w_1">Unitary System Heat Recovery Rate [W]</h4>
<h4 id="unitary-system-heat-recovery-energy-j_1">Unitary System Heat Recovery Energy [J]</h4>
<p>For multispeed heat pumps with heat recovery, these outputs are the recoverable energy rate (in Watts) and energy (in Joules).</p>
<h3 id="airloophvacunitaryfurnaceheatonly">AirLoopHVAC:Unitary:Furnace:HeatOnly</h3>
<p>The EnergyPlus furnace is a “virtual” component that consists of a fan component  (OnOff or ConstantVolume) and a Gas or Electric heating coil component. The blow through furnace configuration is shown in the Figure below.</p>
<p><img alt="" src="../../InputOutputReference/media/image302.svg" /></p>
<p>Figure 120. Schematic of Blow Through Furnace Model</p>
<p>Links to the fan and heating coil specifications are provided in the furnace input data syntax. In addition the control zone name and the furnace design operating conditions are specified by the furnace inputs.</p>
<h4 id="field-name_70">Field: Name</h4>
<p>This alpha field contains the identifying name for the furnace.</p>
<h4 id="field-availability-schedule-name_34">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name which contains information on the availability of the furnace to operate. A schedule value equal to 0 denotes that the furnace must be off for that time period. A value greater than 0 denotes that the furnace is available to operate during that time period. This schedule may be used to completely disable the unitary system as required. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-furnace-inlet-node-name">Field: Furnace Inlet Node Name</h4>
<p>This alpha field contains the furnace inlet node name.</p>
<h4 id="field-furnace-outlet-node-name">Field: Furnace Outlet Node Name</h4>
<p>This alpha field contains the furnace outlet node name.</p>
<p><strong><em>Field: Supply Air Fan Operating Mode Schedule Name</em></strong></p>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the furnace supply air fan and the heating coil cycle on and off together to meet the heating load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating coil cycles to meet the load.</p>
<h4 id="field-maximum-supply-air-temperature_3">Field: Maximum Supply Air Temperature</h4>
<p>This numeric field contains the design operating furnace air outlet temperature in degrees C when the furnace is heating. If this input field is left blank, the default value is 80 C.</p>
<h4 id="field-supply-air-flow-rate_1">Field: Supply Air Flow Rate</h4>
<p>This numeric field contains the design volumetric flow rate of the furnace in cubic meters per second. This volumetric flow rate should match the flow rate specified for the furnace fan.</p>
<h4 id="field-controlling-zone-or-thermostat-location_5">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the furnace is located.</p>
<h4 id="field-supply-fan-object-type_4">Field: Supply Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified for the furnace. Fan type must be <strong>Fan:OnOff</strong> or <strong>Fan:ConstantVolume</strong>. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).</p>
<h4 id="field-supply-fan-name_4">Field: Supply Fan Name</h4>
<p>This alpha field contains the identifying name given to the furnace fan.</p>
<h4 id="field-fan-placement_10">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the heating coil. The fan “blows through” the heating coil. The second choice stands for “draw through fan”. This means that the unit consists of the heating coil followed by a fan. The fan “draws air through” the heating coil. If this field is left blank, the default is blow through.</p>
<h4 id="field-heating-coil-object-type_13">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the furnace. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat Only Furnace) itself provides the "controller" function of modulating water flow. Heating coil type must be:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name_13">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the furnace heating coil.</p>
<p>As shown in the example below, correct specification of the furnace requires specification of the following objects in addition to the furnace object:</p>
<p>1)   fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   heating coil (Coil:Heating:Gas or Coil:Heating:Electric)</p>
<p>3)   direct air unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the furnace</p>
<p>Note: the furnace’s fan and heating coil must be connected in the air loop according to the configuration shown above (Figure 120) when a blow through fan configuration is specified. If a draw through fan is used, the fan is located down stream of the heating coil. In addition, the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the furnace object.</p>
<p>AirLoopHVAC:Unitary:Furnace:HeatOnly,</p>
<p>Gas Furnace 1,        !- Name</p>
<p>FanAndCoilAvailSched, !- Availability Schedule Name</p>
<p>Air Loop Inlet Node,  !- Furnace Air Inlet Node Name</p>
<p>Air Loop Outlet Node, !- Furnace Air Outlet Node Name</p>
<p>CycFanSchedule,       !- Supply Air Fan Operating Mode Schedule Name</p>
<p>80,                   !- Maximum Supply Air Temperature {C}</p>
<p>1.3,                  !- Supply Air Flow Rate {m3/s}</p>
<p>East Zone,            !- Controlling Zone or Thermostat Location</p>
<p>Fan:OnOff,            !- Supply Fan Object Type</p>
<p>Supply Fan 1,         !- Supply Fan Fame</p>
<p>BlowThrough,          !- Fan Placement</p>
<p>Coil:Heating:Gas,     !- Heating Coil Object Type</p>
<p>Furnace Coil;         !- Heating Coil Name</p>
<p>Coil:Heating:Gas,</p>
<p>Furnace Coil,          !- Coil Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>0.8,                   !- Gas Burner Efficiency of the Coil</p>
<p>20000,                 !- Nominal Capacity of the Coil {W}</p>
<p>Heating Coil Air Inlet Node,  !- Coil_Air_Inlet_Node</p>
<p>Air Loop Outlet Node,         !- Coil_Air_Outlet_Node</p>
<p>,                      !- Coil_Temp_Setpoint_Node</p>
<p>100,                   !- Parasitic Electric Load {W}</p>
<p>PLFCurveforGasFurnace, !- Part load fraction correlation (function of part load ratio)</p>
<p>10;                    !- Parasitic Gas Load {W}</p>
<p>Curve:Cubic,</p>
<p>PLFCurveforGasFurnace, !- Name</p>
<p>0.8,  !- Coefficient1 Constant</p>
<p>0.2,  !- Coefficient2 x</p>
<p>0.0,  !- Coefficient3 x**2</p>
<p>0.0,  !- Coefficient4 x**3</p>
<p>0,  !- Minimum Value of x</p>
<p>1;  !- Maximum Value of x</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,          !- Fan Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>0.7,    !- Fan Total Efficiency</p>
<p>600.0,  !- Delta Pressure {Pa}</p>
<p>1.3,    !- Max Flow Rate {m3/s}</p>
<p>0.9,    !- Motor Efficiency</p>
<p>1.0,    !- Motor In Airstream Fraction</p>
<p>Air Loop Inlet Node,          !- Fan_Inlet_Node</p>
<p>Heating Coil Air Inlet Node;  !- Fan_Outlet_Node</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,       !-Direct Air Name</p>
<p>FanAndCoilAvailSched, !- Schedule name for on/off schedule</p>
<p>Zone 1 Inlet Node,    !- Zone Supply Air Node Name</p>
<p>0.47;   !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,       !- Direct Air Name</p>
<p>FanAndCoilAvailSched, !- Schedule name for on/off schedule</p>
<p>Zone 2 Inlet Node,    !- Zone Supply Air Node Name</p>
<p>0.36;   !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,       !- Direct Air Name</p>
<p>FanAndCoilAvailSched, !- Schedule name for on/off schedule</p>
<p>Zone 3 Inlet Node,    !- Zone Supply Air Node Name</p>
<p>0.47;   !- Maximum air flow rate {m3/s}</p>
<p>Example of Heat-Only Furnace Specification</p>
<h3 id="unitaryfurnace-heat-only-airloophvac-outputs">Unitary/Furnace Heat Only (AirLoopHVAC) Outputs</h3>
<p>HVAC,Average,Unitary System Fan Part Load Ratio []</p>
<h4 id="unitary-system-fan-part-load-ratio_5">Unitary System Fan Part Load Ratio []</h4>
<p>This output variable is the ratio of actual air mass flow rate through the furnace to the furnace’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the furnace is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating load to the furnace heating capacity. For the cycling fan mode, the runtime fraction for the furnace fan may be different from the fan part-load ratio reported here due the part-load performance of the furnace’s heating coil (delay at start-up to reach steady-state heating output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).</p>
<h3 id="airloophvacunitaryheatonly">AirLoopHVAC:UnitaryHeatOnly</h3>
<p>The AirLoopHVAC:UnitaryHeatOnly is identical to the AirLoopHVAC:Unitary:Furnace:HeatOnly model. The heat-only unitary system is a “virtual” component that consists of a fan component (OnOff or ConstantVolume) and a Gas or Electric heating coil component. The blow through unitary system configuraion is shown in the Figure below.</p>
<p><img alt="" src="../../InputOutputReference/media/image303.svg" /></p>
<p>Figure 121. Schematic of Blow Through Heat-Only Unitary System</p>
<p>Links to the fan and heating coil specifications are provided in the unitary system input data syntax. In addition, the control zone name and the unitary system design operating conditions are specified by the unitary system syntax.</p>
<h4 id="field-name_71">Field: Name</h4>
<p>This alpha field contains the identifying name for the unitary system.</p>
<h4 id="field-availability-schedule-name_35">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name which contains information on the availability of the unitary system to operate. A schedule value equal to 0 denotes that the unitary system must be off for that time period. A value greater than 0 denotes that the unitary system is available to operate during that time period. This schedule may be used to completely disable the unitary system as required. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-unitary-system-air-inlet-node-name_2">Field: Unitary System Air Inlet Node Name</h4>
<p>This alpha field contains the unitary system inlet node name.</p>
<h4 id="field-unitary-system-air-outlet-node-name_2">Field: Unitary System Air Outlet Node Name</h4>
<p>This alpha field contains the unitary system outlet node name.</p>
<p><strong><em>Field: Supply Air Fan Operating Mode Schedule Name</em></strong></p>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the furnace supply air fan and the heating coil cycle on and off together to meet the heating load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating coil cycles to meet the load.</p>
<h4 id="field-maximum-supply-air-temperature_4">Field: Maximum Supply Air Temperature</h4>
<p>This numeric field contains the design  air outlet temperature in degrees C when the unitary system is heating. If this input field is left blank, the default value is 80 C.</p>
<h4 id="field-supply-air-flow-rate_2">Field: Supply Air Flow Rate</h4>
<p>This numeric field contains the design volumetric flow rate of the unitary system in cubic meters per second. This volumetric flow rate should match the flow rate specified for the unitary system fan.</p>
<h4 id="field-controlling-zone-or-thermostat-location_6">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the unitary system is located.</p>
<h4 id="field-supply-fan-object-type_5">Field: Supply Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified for the unitary system. Fan type must be <strong>Fan:OnOff</strong> or <strong>Fan:ConstantVolume</strong>. Fan:ConstantVolume is used when the Supply Air Fan Operating Mode Schedule values are never 0 and the fan operates continuously. Fan:OnOff is used when the fan cycles on and off with the cooling or heating coil (i.e. Supply Air Fan Operating Mode Schedule values are at times 0).</p>
<h4 id="field-supply-fan-name_5">Field: Supply Fan Name</h4>
<p>This alpha field contains the identifying name given to the unitary system fan.</p>
<h4 id="field-fan-placement_11">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice stands for “blow through fan”. This means that the unit consists of a fan followed by the heating coil. The fan “blows through” the heating coil. The second choice stands for “draw through fan”. This means that the unit consists of the heating coil followed by a fan. The fan “draws air through” the heating coil. If this field is left blank, the default is blow through.</p>
<h4 id="field-heating-coil-object-type_14">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Unitary Heat Only) itself provides the "controller" function of modulating water flow. Heating coil type must be:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-heating-coil-name_14">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the unitary system heating coil.</p>
<p>As shown in the example below, correct specification of the heat-only unitary system requires specification of the following objects in addition to the unitary system object:</p>
<p>1)   fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>2)   heating coil (Coil:Heating:Gas or Coil:Heating:Electric)</p>
<p>3)   direct air unit (AirTerminal:SingleDuct:Uncontrolled) for each zone served by the furnace</p>
<p>Note: the unitary system’s fan and heating coil must be connected in the air loop according to the configuration shown above (Figure 121) when a blow through fan configuration is specified. If a draw through fan is used, the fan is located down stream of the heating coil. In addition, the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the unitary system object.</p>
<p>AirLoopHVAC:UnitaryHeatOnly,</p>
<p>Gas Unitary System 1, !- Name</p>
<p>FanAndCoilAvailSched, !- Availability Schedule Name</p>
<p>Air Loop Inlet Node,  !- Unitary System Air Inlet Node Name</p>
<p>Air Loop Outlet Node, !- Unitary System Air Outlet Node Name</p>
<p>CycFanSchedule,       !- Supply Air Fan Operating Mode Schedule Name</p>
<p>80,                   !- Maximum Supply Air Temperature {C}</p>
<p>1.3,                  !- Supply Air Flow Rate {m3/s}</p>
<p>East Zone,            !- Controlling Zone or Thermostat Location</p>
<p>Fan:OnOff,            !- Supply Fan Object Type</p>
<p>Supply Fan 1,         !- Supply Fan Name</p>
<p>BlowThrough,          !- Fan Placement</p>
<p>Coil:Heating:Gas,     !- Heating Coil Object Type</p>
<p>Unitary System Heating Coil; !- Heating Coil Name</p>
<p>Coil:Heating:Gas,</p>
<p>Unitary System Heating Coil, !- Coil Name</p>
<p>FanAndCoilAvailSched,        !- Availability Schedule Name</p>
<p>0.8,                         !- Gas Burner Efficiency of the Coil</p>
<p>20000,                       !- Nominal Capacity of the Coil {W}</p>
<p>Heating Coil Air Inlet Node, !- Coil_Air_Inlet_Node</p>
<p>Air Loop Outlet Node,        !- Coil_Air_Outlet_Node</p>
<p>,                            !- Coil_Temp_Setpoint_Node</p>
<p>100,                         !- Parasitic Electric Load {W}</p>
<p>PLFCurveforUnitarySystem,    !- Part load fraction correlation (function of part load ratio)</p>
<p>10;                          !- Parasitic Gas Load {W}</p>
<p>Curve:Cubic,</p>
<p>PLFCurveforUnitarySystem,  !- Name</p>
<p>0.8,  !- Coefficient1 Constant</p>
<p>0.2,  !- Coefficient2 x</p>
<p>0.0,  !- Coefficient3 x**2</p>
<p>0.0,  !- Coefficient4 x**3</p>
<p>0,  !- Minimum Value of x</p>
<p>1;  !- Maximum Value of x</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,          !- Fan Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>0.7,    !- Fan Total Efficiency</p>
<p>600.0,  !- Delta Pressure {Pa}</p>
<p>1.3,    !- Max Flow Rate {m3/s}</p>
<p>0.9,    !- Motor Efficiency</p>
<p>1.0,    !- Motor In Airstream Fraction</p>
<p>Air Loop Inlet Node,          !- Fan_Inlet_Node</p>
<p>Heating Coil Air Inlet Node;  !- Fan_Outlet_Node</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,       !-Direct Air Name</p>
<p>FanAndCoilAvailSched, !- Schedule name for on/off schedule</p>
<p>Zone 1 Inlet Node,    !- Zone Supply Air Node Name</p>
<p>0.47;   !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,       !- Direct Air Name</p>
<p>FanAndCoilAvailSched, !- Schedule name for on/off schedule</p>
<p>Zone 2 Inlet Node,    !- Zone Supply Air Node Name</p>
<p>0.36;   !- Maximum air flow rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,       !- Direct Air Name</p>
<p>FanAndCoilAvailSched, !- Schedule name for on/off schedule</p>
<p>Zone 3 Inlet Node,    !- Zone Supply Air Node Name</p>
<p>0.47;   !- Maximum air flow rate {m3/s}</p>
<p>Example of Heat-Only Unitary System Specification</p>
<h3 id="unitary-heat-only-airloophvac-outputs">Unitary Heat Only (AirLoopHVAC) Outputs</h3>
<p>HVAC,Average,Unitary System Fan Part Load Ratio []</p>
<h4 id="unitary-system-fan-part-load-ratio_6">Unitary System Fan Part Load Ratio []</h4>
<p>This output variable is the ratio of actual air mass flow rate through the unitary system to the unitary system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule). For cycling fan/cycling coil operation mode, the actual air mass flow rate is calculated based on the ratio of the sensible heating load to the unitary system heating capacity. For the cycling fan mode, the runtime fraction for the unitary system fan may be different from the fan part-load ratio reported here due the part-load performance of the unitary system’s heating coil (delay at start-up to reach steady-state heating output). In general, runtime fractions are reported by individual components where appropriate (e.g., Fan:OnOff).</p>
<h3 id="airloophvacunitaryheatpumpwatertoair">AirLoopHVAC:UnitaryHeatPump:WaterToAir</h3>
<p>The unitary water-to-air heat pump is similar to the unitary air-to-air heat pump except water is used on the source side. Links to the fan, WaterToAirHeatPump cooling coil, WaterToAirHeatPump heating coil, and supplementary heating coil specifications are provided in the heat pump’s input data syntax. The heat pump switches between cooling and heating depending on the zone’s demand. The load side (air) of the unitary water-to-air heat pump consists of an On/Off fan component, a WaterToAirHeatPump cooling coil component, a WaterToAirHeatPump heating coil component, and a Gas, Electric, Steam, or Hot Water supplemental heating coil component. The source side (water) of the heat pump is connected to a condenser loop with a heat exchanger (ground heat exchanger or other type) or a plant loop with a heating source such as a boiler and a cooling source such as a chiller or cooling tower. The diagram below shows the setup and connection of the heat pump for the source side and load side for a ground heat exchanger configuration. Note that on the load side, the WaterToAirHeatPump cooling coil must always be placed before the WaterToAirHeatPump heating coil.</p>
<p>There are three type of WaterToAirHeatPump coil models available:</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Cooling:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Heating:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Cooling:WatertoAirHeatPump:VariableSpeedEquationFit</p>
<p>Coil:Heating:WatertoAirHeatPump:VariableSpeedEquationFit</p>
<p><img alt="FurnaceSchematic_WSHP" src="../../InputOutputReference/media/image304.png" /></p>
<p>Figure 122. Water to Air Heat Pump Schematic for a BlowThrough Configuration with Ground Heat Exchanger</p>
<p>In addition, the control zone name and the system design operating conditions are specified by the heat pump inputs.</p>
<h4 id="field-name_72">Field: Name</h4>
<p>This alpha field contains the identifying name for the unitary system heat pump.</p>
<h4 id="field-availability-schedule-name_36">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the heat pump to operate. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-air-inlet-node-name_18">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the name of the HVAC system node from which the heat pump draws its inlet air.</p>
<h4 id="field-air-outlet-node-name_22">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the name of the HVAC system node to which the heat pump sends its outlet air.</p>
<h4 id="field-supply-air-flow-rate_3">Field: Supply Air Flow Rate</h4>
<p>This numeric field contains the design volumetric flow rate through the heat pump in cubic meters per second. This volume flow rate is only used when the cooling and heating coil object type is Coil:*:WaterToAirHeatPump:ParameterEstimation. Although a value greater than 0 is required (input cannot be blank or 0), this input is not used for the EquationFit model. Instead, the supply air flow rate is determined by the input in the corresponding Coil:*:WaterToAirHeatPump:EquationFit objects.</p>
<h4 id="field-controlling-zone-or-thermostat-location_7">Field: Controlling Zone or Thermostat Location</h4>
<p>This alpha field contains the identifying zone name where the thermostat controlling the heat pump is located.</p>
<h4 id="field-supply-air-fan-object-type_11">Field: Supply Air Fan Object Type</h4>
<p>This alpha field contains the identifying type of supply air fan specified in the heat pump. Fan type must be Fan:OnOff.</p>
<h4 id="field-supply-air-fan-name_10">Field: Supply Air Fan Name</h4>
<p>This alpha field contains the identifying name given to the heat pump supply air fan, and should match the name specified in the corresponding fan object.</p>
<h4 id="field-heating-coil-object-type_15">Field: Heating Coil Object Type</h4>
<p>This alpha field contains the identifying type of heating coil specified in the heat pump. Heating coil types are:</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Heating:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</p>
<h4 id="field-heating-coil-name_15">Field: Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the WaterToAirHeatPump heating coil, and should match the name specified in the corresponding WaterToAirHeatPump heating coil object.</p>
<h4 id="field-heating-convergence">Field: Heating Convergence</h4>
<p>This numeric value allows the user to determine how close the air side has to be controlled. Lower the value of convergence better the control of air side conditions and less the zone temperature fluctuations. However in a poorly designed system, a lower convergence might result in warning errors which are caused due to the iteration limit for run time fraction calculation is limited to 20.</p>
<h4 id="field-cooling-coil-object-type_12">Field: Cooling Coil Object Type</h4>
<p>This alpha field contains the identifying type of cooling coil specified in the heat pump. Cooling coil types are:</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Cooling:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</p>
<h4 id="field-cooling-coil-name_11">Field: Cooling Coil Name</h4>
<p>This alpha field contains the identifying name given to the WaterToAirHeatPump cooling coil, and should match the name specified in the corresponding WaterToAirHeatPump cooling coil object.</p>
<h4 id="field-cooling-convergence">Field: Cooling Convergence</h4>
<p>This numeric value allows the user to determine how close the air side has to be controlled. Lower the value of convergence better the control of air side conditions and less the zone temperature fluctuations. However in a poorly designed system, a lower convergence might result in warning errors which are caused due to the iteration limit for run time fraction calculation is limited to 20.</p>
<h4 id="field-maximum-cycling-rate_2">Field: Maximum Cycling Rate</h4>
<p>This numeric field contains the maximum on-off cycling rate for the compressor, which occurs at 50% run time fraction. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image305.svg" /></p>
<h4 id="field-heat-pump-time-constant_2">Field: Heat Pump Time Constant</h4>
<p>This numeric field contains the time constant for the cooling coil's capacity to reach steady state after startup. Suggested values are shown below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image306.svg" /></p>
<h4 id="field-fraction-of-on-cycle-power-use_2">Field: Fraction of On-Cycle Power Use</h4>
<p>This numeric field contains the fraction of on-cycle power use to adjust the part load fraction based on the off-cycle power consumption due to crankcase heaters, controls, fans, and etc. Suggested value values are below (Henderson et al. 1999):</p>
<p><img alt="" src="../../InputOutputReference/media/image307.svg" /></p>
<h4 id="field-heat-pump-fan-delay-time_2">Field: Heat Pump Fan Delay Time</h4>
<p>This numeric field contains the time delay for the heat pump supply air fan to shut off after the compressor cycles off in seconds. This value can be obtained from the manufacturer or the heat pump catalog. Enter a value of zero when the heat pump’s fan operating mode is continuous. Suggested value is 60 seconds.</p>
<h4 id="field-supplemental-heating-coil-object-type_5">Field: Supplemental Heating Coil Object Type</h4>
<p>This is the object type of the supplemental heating coil. The hot water and steam heating coils require specifying plant loop, branches, and connectors objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the supplemental heating coil does not require additional controller or Controller:WaterCoil object. The parent object (AirLoop Unitary Water to Air Heat Pump) itself provides the "controller" function of modulating water flow. The valid choices are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-supplemental-heating-coil-name_5">Field: Supplemental Heating Coil Name</h4>
<p>This alpha field contains the identifying name given to the supplemental heating coil, and should match the name specified in the corresponding supplemental heating coil object.</p>
<h4 id="field-maximum-supply-air-temperature-from-supplemental-heater_4">Field: Maximum Supply Air Temperature from Supplemental Heater</h4>
<p>This numeric field defines the maximum allowed supply air temperature exiting the heat pump supplemental heating coil in degrees Celsius.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-supplemental-heater-operation_5">Field: Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature in degrees Celsius above which the heat pump supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21°C. If this input field is left blank, the default value is 21°C.</p>
<h4 id="field-outdoor-dry-bulb-temperature-sensor-node-name_2">Field: Outdoor Dry-Bulb Temperature Sensor Node Name</h4>
<p>This alpha field specifies the name of the outdoor node which controls the operation of the supplemental heating coil. If this field is left blank, the outdoor temperature is based solely on the weather data. If this field is not blank, the node name specified must also be listed in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor temperature from the weather data. Alternately, the node name must be specified in an OutdoorAir:NodeList object where the outdoor temperature is taken directly from the weather data.</p>
<h4 id="field-fan-placement_12">Field: Fan Placement</h4>
<p>This alpha field has two choices: <strong>BlowThrough</strong> or <strong>DrawThrough</strong>. The first choice represents a blow through system where the supply air fan is before the WaterToAirHeatPump cooling/heating coil and the supplementary heating coil. The second choice represents a draw through system where the supply fan is between the WaterToAirHeatPump cooling/heating coil and the supplementary heating coil. If this input field is left blank, the default is blow through.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_7">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating/cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply air fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, the model assumes the supply air fan cycles with the heating or cooling coil throughout the simulation period.</p>
<p>As shown in the example below, correct specification of the water-to-air heat pump requires specification of the following objects in addition to the AirLoopHVAC:UnitaryHeatPump:WaterToAir object:</p>
<ul>
<li>
<p>On/Off fan</p>
</li>
<li>
<p>WaterToAirHeatPump cooling coil</p>
</li>
<li>
<p>WaterToAirHeatPump heating coil</p>
</li>
<li>
<p>Supplementary heating coil</p>
</li>
<li>
<p>Direct air unit for each zone served by the heat pump</p>
</li>
<li>
<p>Condenser demand branches</p>
</li>
</ul>
<p>It should be noted that the volumetric air flow rate specified in the direct air unit for the controlling zone should properly reflect the fractional volumetric air flow rate specified in the heat pump object.</p>
<h4 id="field-dehumidification-control-type_5">Field: Dehumidification Control Type</h4>
<p>This alpha input field contains the type of dehumidification control. The following options are valid for this field:</p>
<p><strong>None</strong> - meet sensible load only, no active dehumidification control</p>
<p><strong>CoolReheat</strong> - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. The excess cooling beyond the cooling set point temperature is offset by the supplemental heating coil.</p>
<p>The default is <strong>None</strong>. For <strong>CoolReheat</strong> dehumidification control modes, the maximum humidity setpoint is required. This must be set using a <strong>ZoneControl:Humidistat</strong> object. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate. Supplemental heating coil (supplemental heating coil type and name) is a required input in WaterToAir HeatPumps. When dehumidification control is active the heating and the reheat load due to extra dehumidification are met with supplemetal heating coil. The supplemental heating coil capacity must be adequate enough to meet the heating coil load and offset the excess cooling load due to  extra dehumidification. The dehumidification control type CoolReheat works only with Coil:Cooling:WaterToAirHeatPump:EquationFit cooling coil type.</p>
<h4 id="field-heat-pump-coil-water-flow-mode_1">Field: Heat Pump Coil Water Flow Mode</h4>
<p>This field specifies the way in which water flow through the heat pump coils will be modeled.  This field is only used when WatertoAirHeatPump:EquationFit coils are used. There are three options:</p>
<ul>
<li>
<p>Cycling</p>
</li>
<li>
<p>Constant</p>
</li>
<li>
<p>CyclingOnDemand</p>
</li>
</ul>
<p><strong>Cycling</strong> varies water flow through the coil based on the heat pump Part Load Ratio.  This control method is appropriate for modeling heat pumps that are outfitted with a soleniod valve which allows water to flow through the coil only when the compressor is active. This is the default for EnergyPlus V8 and later.</p>
<p><strong>Constant</strong> provides a constant water flow regardless of heat pump operation.  Remember that EnergyPlus has two coils (a heating coil and a cooling coil) to approximate the operation of one coil that can operate in either heating mode or cooling mode.  Therefore, when the water flow mode is constant, there will be full flow through either the heating coil or the cooling coil, but not both at the same time.</p>
<p><strong>ConstantOnDemand</strong> provides full flow through the coil whenever there is a load.  When there is no load, there is zero flow through the coil.  This control strategy represents the way EnergyPlus modeled heat pump water flow prior to Version 8.</p>
<p>Following is an example of IDF usage:</p>
<p>AirLoopHVAC:UnitaryHeatPump:WaterToAir,</p>
<p>DXAC Heat Pump 1,        !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>Mixed Air Node,          !- Air Inlet Node Name</p>
<p>Air Loop Outlet Node,    !- Air Outlet Node Name</p>
<p>2,                       !- Supply Air Flow Fate {m3/s}</p>
<p>East Zone,               !- Controlling Zone or Thermostat Location</p>
<p>Fan:OnOff,        !- Supply Air Fan Object Type</p>
<p>Supply Fan 1,            !- Supply Air Fan Name</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation,  !- Heating Coil Object Type</p>
<p>Heat Pump Heating Mode,  !- Heating Coil Name</p>
<p>0.001,                   !- Heating Convergence</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,  !- Cooling Coil Object Type</p>
<p>Heat Pump Cooling Mode,  !- Cooling Coil Name</p>
<p>0.001,                   !- Cooling Convergence</p>
<p>2.5, !- Maximum Cycling Rate {cycles/hr}</p>
<p>60, !- Heat Pump Time Constant {s}</p>
<p>0.01, !- Fraction of On-Cycle Power Use</p>
<p>60,    !- Heat Pump Fan Delay Time {s}</p>
<p>Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type</p>
<p>Heat Pump DX Supp Heating Coil 1,  !- Supplemental Heating Coil Name</p>
<p>50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}</p>
<p>21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}</p>
<p>Outside Air Inlet Node, !- Outdoor Dry-Bulb Temperature Sensor Node Name</p>
<p>BlowThrough,             !- Fan Placement</p>
<p>CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name</p>
<p>CoolReheat;              !- Dehumidification Control Type</p>
<p>Schedule:Compact,</p>
<p>CyclingFanSch,           !- Name</p>
<p>Fraction,                !- Schedule Type Limits Name</p>
<p>Through: 12/31,          !- Field 1</p>
<p>For: AllDays,            !- Field 2</p>
<p>Until: 24:00,            !- Field 3</p>
<p>0.0;                     !- Field 4</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,</p>
<p>Heat Pump Cooling Mode,  !- Name</p>
<p>Scroll,                !- Compressor Type</p>
<p>R22,                   !- Refrigerant Type</p>
<p>0.0015,                  !- Design Source Side Flow Rate {m3/s}</p>
<p>38000,  !- Nominal Cooling Coil Capacity {W)</p>
<p>0,            !- Nominal Time for Condensate Removal to Begin {s}</p>
<p>0,      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity</p>
<p>3000000,                 !- High Pressure CutOff {Pa}</p>
<p>0,                       !- Low Pressure CutOff {Pa}</p>
<p>Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name</p>
<p>Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name</p>
<p>Cooling Coil Air Inlet Node,  !- Air Inlet Node Name</p>
<p>Heating Coil Air Inlet Node,  !- Air Outlet Node Name</p>
<p>3.78019E+03,!-Parameter 1 {W/K}</p>
<p>2.80303E+03,!- Parameter 2 {W/K}</p>
<p>7.93591E-01,!- Parameter 3 {C}</p>
<p>1.91029E+03,!- Parameter 4 {W}</p>
<p>2.66127E+00,!- Parameter 5</p>
<p>1.06009E-02,!- Parameter 6</p>
<p>1.65103E+00,!- Parameter 7</p>
<p>9.73887E-03,!- Parameter 8</p>
<p>1.04563E+03;!- Parameter 9</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation,</p>
<p>Heat Pump HEATING Mode,  !- Name</p>
<p>Scroll,                !- Compressor Type</p>
<p>R22,                   !- Refrigerant Type</p>
<p>0.0015,                  !- Design Source Side Flow Rate {m3/s}</p>
<p>38000,                   !- Nominal Heating Coil Capacity {W}</p>
<p>3000000,                 !- High Pressure CutOff</p>
<p>0,                       !- Low Pressure CutOff {Pa}</p>
<p>Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name</p>
<p>Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name</p>
<p>Heating Coil Air Inlet Node,  !- Air Inlet Node Name</p>
<p>SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name</p>
<p>3.91379E+03,  !-Parameter 1 {W/K}</p>
<p>5.94753E-01,  !- Parameter 2 {C}</p>
<p>2.49945E+03,  !- Parameter 3 {W}</p>
<p>8.68734E-01,  !- Parameter 4</p>
<p>7.23595E-03,  !- Parameter 5</p>
<p>3.69126E+00,  !- Parameter 6</p>
<p>1.75701E-05,  !- Parameter 7</p>
<p>3.65348E+03;  !-Parameter 8</p>
<p>Coil:Heating:Gas,</p>
<p>Heat Pump DX Supp Heating Coil 1,  !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.8,                     !- Gas Burner Efficiency</p>
<p>32000,                   !- Nominal Capacity {W}</p>
<p>SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name</p>
<p>Air Loop Outlet Node;    !- Air Outlet Node Name</p>
<p>BRANCH,</p>
<p>Gshp Cooling Condenser Branch,  !- Name</p>
<p>0,  !- Maximum Flow Rate {m3/s}</p>
<p>, !- Pressure Drop Curve Name</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,  !- Component 1 Object Type</p>
<p>Heat Pump Cooling Mode,  !- Component 1 Name</p>
<p>Water to Air Heat Pump Source Side1 Inlet Node, !- Component 1 Inlet Node Name</p>
<p>Water to Air Heat Pump Source Side1 Outlet Node, !- Component 1 Outlet Node Name</p>
<p>ACTIVE;  !- Component 1 Branch Control Type</p>
<p>BRANCH,</p>
<p>Gshp Heating Condenser Branch,  !- Name</p>
<p>0,  !- Maximum Flow Rate {m3/s}</p>
<p>, !- Pressure Drop Curve Name</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation,  !- Component 1 Object Type</p>
<p>Heat Pump Heating Mode,  !- Component 1 Name</p>
<p>Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name</p>
<p>Water to Air Heat Pump Source Side2 Outlet Node,  !- Component 1 Outlet Node Name</p>
<p>ACTIVE;  !- Component 1 Branch Control Type</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,          !- Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>0.7,                   !- FanTotal Efficiency</p>
<p>300.0,                 !– Pressure Rise {Pa}</p>
<p>2.0,                   !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                   !- Motor Efficiency</p>
<p>1.0,                   !- Motor In Airstream Fraction</p>
<p>Mixed Air Node,        !- Air Inlet_Node Name</p>
<p>Cooling Coil Air Inlet Node;  !- Air Outlet Node Name</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone1DirectAir,        !- Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>Zone 1 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.7;                   !- Maximum Air Flow Rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone2DirectAir,        !- Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>Zone 2 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.6;                   !- Maximum Air Flow Rate {m3/s}</p>
<p>AirTerminal:SingleDuct:Uncontrolled,</p>
<p>Zone3DirectAir,        !- Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>Zone 3 Inlet Node,     !- Zone Supply Air Node Name</p>
<p>0.7;                   !- Maximum Air Flow Rate {m3/s}</p>
<h3 id="unitary-water-to-air-heat-pump-airloophvac-outputs">Unitary Water to Air Heat Pump (AirLoopHVAC) Outputs</h3>
<p>Energy use reporting for the water-to-air heat pump is documented under the heat pump coil object types:</p>
<p>Coil:Cooling:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation</p>
<p>Coil:Cooling:WaterToAirHeatPump:EquationFit</p>
<p>Coil:Heating:WaterToAirHeatPump:EquationFit</p>
<p>The heat pump <em>demand</em> as well as the compressor and fan part-load ratios may be obtained with the output variables shown below.</p>
<p>HVAC,Average, Unitary System Requested Sensible Cooling Rate [W]</p>
<p>HVAC,Average, Unitary System Requested Latent Cooling Rate [W]</p>
<p>HVAC,Average, Unitary System Requested Heating Rate [W]</p>
<p>HVAC,Average, Unitary System Compressor Part Load Ratio []</p>
<p>HVAC,Average, Unitary System Fan Part Load Ratio</p>
<p>HVAC,Average, Unitary System Dehumidification Induced Heating Demand Rate [W]</p>
<h4 id="unitary-system-requested-sensible-cooling-rate-w_1">Unitary System Requested Sensible Cooling Rate [W]</h4>
<p>This output variable is the sensible cooling requested from the zone thermostat in watts. This value is calculated using the unitary heat pump outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-requested-latent-cooling-rate-w_1">Unitary System Requested Latent Cooling Rate [W]</h4>
<p>This output variable is the latent cooling requested from the zone humidistat in watts. This value is calculated using the unitary heat pump outlet air and zone conditions, the heat of vaporization of water at the current zone conditions, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-requested-heating-rate-w_1">Unitary System Requested Heating Rate [W]</h4>
<p>This output variable is the sensible heating requested from the zone thermostat in watts. This value is calculated using the unitary heat pump outlet air and zone conditions, the specific heat of the zone air, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-compressor-part-load-ratio_4">Unitary System Compressor Part Load Ratio []</h4>
<p>This output variable is the ratio of actual load on the unitary system to the unitary system’s steady state output.  This ratio is based on the nominal capacity of the unit.</p>
<h4 id="unitary-system-fan-part-load-ratio_7">Unitary System Fan Part Load Ratio []</h4>
<p>This output variable is the ratio of actual air mass flow rate through the unitary system to the unitary system’s design air mass flow rate (i.e., design volumetric flow rate converted to dry air mass flow rate). For continuous fan operation mode, this variable is always 1.0 when the unitary system is available (based on the availability schedule).</p>
<h4 id="unitary-system-dehumidification-induced-heating-demand-rate-w_1">Unitary System Dehumidification Induced Heating Demand Rate [W]</h4>
<p>This output variable is the additional heating demand rate of the supplemental heating coil of a Water-to-Air heat pumps in Watts.  This additional heating demand is induced when zone air overshoots the heating setpoint due to extra dehumidification requirement to meet the high humidity setpoint. This value is always positive. This value is calculated for each HVAC system timestep, and the results are averaged for the timestep being reported.</p>
<h3 id="airloophvacunitaryheatcoolvavchangeoverbypass">AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass</h3>
<p>The changeover-bypass variable air volume (CBVAV) unitary system is a compound object made up of other components. Each CBVAV system consists of an outdoor air mixer, direct expansion (DX) cooling coil, heating coil, and a supply air fan as shown in the figures below. Zone thermostats and terminal units are required in each zone served by this system. The terminal units are specific to this system type and are either AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat. A zone humidistat and single zone max humidity set point manager may also be specified to help control high humidity levels. These individual components are described elsewhere in this document. The CBVAV unitary system object coordinates the operation of these components and is modeled as a type of air loop equipment (Ref. AirLoopHVAC).</p>
<p><img alt="DrawthruCBVAV" src="../../InputOutputReference/media/image308.png" /></p>
<p>Figure 123. Schematic of a CBVAV unitary system (draw through fan placement)</p>
<p><img alt="BlowthruCBVAV" src="../../InputOutputReference/media/image309.png" /></p>
<p>Figure 124. Schematic of a CBVAV unitary system (blow through fan placement)</p>
<p>Links to the CBVAV system’s supply air fan, coils, and outdoor air mixer specifications are provided in the object’s input syntax. Additional inputs include system and outdoor air flow rates during heating and cooling operation, the priority control mode, and dehumidification control type. A description of each input field for the CBVAV unitary system compound object is provided below.</p>
<h4 id="field-name_73">Field: Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a changeover-bypass VAV system. Any reference to this system by another object will use this name.</p>
<h4 id="field-availability-schedule-name_37">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the system operates during a given time period. A schedule value equal to 0 denotes that the system must be off for that time period, and a schedule value greater than 0 denotes that the system is available to operate during that time period. This schedule may be used to completely disable the system (all of its coils and the supply air fan) as required. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-system-air-flow-rate-during-cooling-operation">Field: System Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the air flow rate through the system (i.e., through the fan and heating/cooling coils) in cubic meters per second when the DX cooling coil is operating. Values must be greater than 0, or this field is autosizable.</p>
<h4 id="field-system-air-flow-rate-during-heating-operation">Field: System Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the air flow rate through the system (i.e., through the fan and heating/cooling coils) in cubic meters per second when the heating coil is operating. Values must be greater than 0, or this field is autosizable.</p>
<h4 id="field-system-air-flow-rate-when-no-cooling-or-heating-is-needed">Field: System Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the air flow rate through the system (i.e., through the fan and heating/cooling coils) in cubic meters per second when neither cooling nor heating is required (i.e., the DX cooling coil and heating coil are off but the supply air fan operates). Values must be greater than or equal to zero, or this field is autosizable. This field is only used when the unitary system’s supply air fan operating mode is specified as continuous fan operation (Ref. Field: Supply air fan operating mode schedule name). If the system’s supply air fan operating mode is specified as continuous fan operation and this value is set to zero or the field is left blank, then the model assumes that the system air flow rate when no heating/cooling is needed is equal to the system air flow rate when the coils were last operating (for cooling operation or heating operation).</p>
<h4 id="field-outdoor-air-flow-rate-during-cooling-operation_4">Field: Outdoor Air Flow Rate During Cooling Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the system (i.e., through the Outdoor air Mixer’s Outside_Air_Stream_Node) in cubic meters per second when the DX cooling coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate during cooling operating can be changed during the simulation using a multiplier schedule (Ref. Field: Outdoor air volumetric flow rate multiplier schedule name). For any simulation timestep, the outdoor air flow rate during cooling operation cannot exceed the system air volumetric flow rate during cooling operation.</p>
<h4 id="field-outdoor-air-flow-rate-during-heating-operation_4">Field: Outdoor Air Flow Rate During Heating Operation</h4>
<p>This numeric field defines the outdoor air flow rate through the system (i.e., through the Outdoor air Mixer’s Outside_Air_Stream_Node) in cubic meters per second when the heating coil is operating. Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate during heating operating can be changed during the simulation using a multiplier schedule (Ref. Field: Outdoor air volumetric flow rate multiplier schedule name). For any simulation timestep, the outdoor air flow rate during heating operation cannot exceed the system air volumetric flow rate during heating operation.</p>
<h4 id="field-outdoor-air-flow-rate-when-no-cooling-or-heating-is-needed_4">Field: Outdoor Air Flow Rate When No Cooling or Heating is Needed</h4>
<p>This numeric field defines the outdoor air flow rate through the system (i.e., through the Outdoor air Mixer’s Outside_Air_Stream_Node) in cubic meters per second when neither cooling nor heating is required (i.e., the DX cooling coil and heating coil are off but the supply air fan operates). Values must be greater than or equal to 0, or this field is autosizable. Note that the outdoor air flow rate when no cooling/heating is needed can be changed during the simulation using a multiplier schedule (Ref. Field: Outdoor air volumetric flow rate multiplier schedule name). For any simulation timestep, the outdoor air flow rate when no cooling/heating is needed cannot exceed the system air volumetric flow rate when no cooling/heating is needed. This field is only used when the unitary system’s supply air fan operating mode is specified as continuous fan operation (Ref. Field: Supply air fan operating mode schedule name). If the system’s supply air fan operating mode is specified as continuous fan operation and this value is set to zero or the field is left blank, then the model assumes that the outdoor air flow rate when no cooling/heating is needed is equal to the outdoor air flow rate when the coils were last operating (for cooling operation [i.e. Outdoor air volumetric flow rate during cooling operation] or heating operation [i.e. Outdoor air volumetric flow rate during heating operation]) and this field is not used.</p>
<h4 id="field-outdoor-air-flow-rate-multiplier-schedule-name">Field: Outdoor Air Flow Rate Multiplier Schedule Name</h4>
<p>This alpha field defines the name of a schedule (ref: Schedule) that contains multipliers for the outdoor air volume flow rates (heating, cooling, no heating/cooling). Schedule values must be from zero to 1. If this field is left blank, then the model assumes that the outdoor air multiplier is 1 for the entire simulation period.</p>
<h4 id="field-air-inlet-node-name_19">Field: Air Inlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node from which the system draws its inlet air.</p>
<h4 id="field-bypass-duct-mixer-node-name">Field: Bypass Duct Mixer Node Name</h4>
<p>This alpha field defines the name of the HVAC system node where the bypass air mixes with the unitary system’s inlet air. This name should match the name of the Return Air Stream Node Name for the OutdoorAir:Mixer associated with this system. This node name must be different from the system’s air inlet node name.</p>
<h4 id="field-bypass-duct-splitter-node-name">Field: Bypass Duct Splitter Node Name</h4>
<p>This alpha field defines the name of the HVAC system node where the conditioned air is split into bypass air and supply air leaving the system (e.g., delivered to the terminal units). This splitter air node name should match the outlet node name for the last component (furthest downstream) in this unitary system. For blow through fan placement, the splitter air node is the outlet node of the heating coil. For draw through fan placement, the splitter node is the outlet node of the supply air fan.</p>
<h4 id="field-air-outlet-node-name_23">Field: Air Outlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node to which the system sends its outlet air.</p>
<h4 id="field-outdoor-air-mixer-object-type_5">Field: Outdoor Air Mixer Object Type</h4>
<p>This field specifies the type of outdoor air mixer used by this CBVAV unitary system. The outdoor air mixer component is part of the CBVAV unitary compound object. The only available outdoor air mixer type is:</p>
<p>OutdoorAir:Mixer</p>
<h4 id="field-outdoor-air-mixer-name_5">Field: Outdoor Air Mixer Name</h4>
<p>This alpha field defines the name of an outdoor air mixer component that composes part of the CBVAV system. The name of the outdoor air mixer’s Return_Air_Stream_Node should match the bypass duct mixer node name, and be different from the CBVAV system’s air inlet node name. The Mixed Air Node Name of the outdoor air mixer should be the same as the CBVAV system’s supply fan inlet air node (for blow through fan placement) or the system’s DX cooling coil inlet node (for draw through fan placement).</p>
<h4 id="field-supply-air-fan-object-type_12">Field: Supply Air Fan Object Type</h4>
<p>This alpha field defines the type of fan used by this unitary system. The only valid choices are <strong>Fan:OnOff</strong> and <strong>Fan:ConstantVolume</strong>. The input requirements for these fan objects are described elsewhere in this document.</p>
<h4 id="field-supply-air-fan-name_11">Field: Supply Air Fan Name</h4>
<p>This alpha field defines the name of the fan component that composes part of this unitary system. Note that the fan component’s maximum flow rate should be greater than or equal to the largest system air volumetric flow rate specified for this unitary system (heating, cooling, and no heating/cooling). In addition, the fan’s inlet air node should be the same as the outdoor air mixer’s Mixed Air Node (for blow through fan placement) or the heating coil’s outlet node (for draw through fan placement). The fan outlet air node should be the same as the DX cooling coil’s air inlet node (for blow through fan placement) or the system’s bypass duct splitter node (for draw through fan placement).</p>
<h4 id="field-supply-air-fan-placement_2">Field: Supply Air Fan Placement</h4>
<p>This alpha field defines the placement of the supply air fan within this unitary system. The only valid choices are <strong>BlowThrough</strong> and <strong>DrawThrough</strong>. With blow through placement, the supply air fan is located immediately upstream of the system’s cooling coil. With draw through placement, the supply air fan is located immediately downstream of the heating coil.</p>
<h4 id="field-supply-air-fan-operating-mode-schedule-name_8">Field: Supply Air Fan Operating Mode Schedule Name</h4>
<p>This alpha field defines the name of a schedule that specifies the supply air fan operating mode during the simulation. A schedule value of 0 denotes the fan cycles off when no cooling or heating is required, and any other value denotes that the fan runs continuously regardless of the need for heating or cooling. If this field is left blank, the model assumes continuous supply air fan operation for the entire simulation period.</p>
<h4 id="field-cooling-coil-object-type_13">Field: Cooling Coil Object Type</h4>
<p>This alpha field defines the type of cooling coil used by this unitary system. There are three valid choices for this field:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>CoilSystem:Cooling:DX:HeatExchangerAssisted</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>The input requirements for these cooling coil objects are described elsewhere in this document.</p>
<h4 id="field-cooling-coil-name_12">Field: Cooling Coil Name</h4>
<p>This alpha field defines the name of the cooling coil used by this unitary system, and this name should match the name specified in the corresponding cooling coil object.</p>
<h4 id="field-heating-coil-object-type_16">Field: Heating Coil Object Type</h4>
<p>This alpha field defines the type of heating coil used by this unitary system. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the heating coil does not require additional controller or Controller:WaterCoil object. The parent object (CBVAV Unitary System) itself provides the "controller" function of modulating water flow. The valid choices are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:DX:SingleSpeed</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<p>The input requirements for these heating coil objects are described elsewhere in this document.</p>
<h4 id="field-heating-coil-name_16">Field: Heating Coil Name</h4>
<p>This alpha field defines the name of the heating coil used by this unitary system, and this name should match the name specified in the corresponding heating coil object.</p>
<h4 id="field-priority-control-mode">Field: Priority Control Mode</h4>
<p>This choice field defines the cooling or heating priority control mode for the unitary system. Valid choices are:</p>
<p>CoolingPriority</p>
<p>HeatingPriority</p>
<p>ZonePriority</p>
<p>If CoolingPriority is selected, the system operates to meet the cooling load if any zone served by this system (air loop) requires cooling. If no zones require cooling, then the system operates in heating mode if needed. If HeatingPriority is selected, the system operates to meet the heating load if any zone requires heating. If no zones require heating, then the system operates in cooling mode if needed. If ZonePriority is selected, the system operates based on the maximum number of zones requiring either heating or cooling. If the number of zones requiring cooling is greater than the number of zones requiring heating, then the system operates in cooling mode. If the number of zones requiring heating is greater than the number of zones requiring cooling, then the system operates in heating mode. If the number of zones requiring cooling equals the number of zones requiring heating, then the largest combined load (i.e., the sum of the cooling loads for zones requiring cooling compared to the sum of the heating loads for zones that require heating) sets the cooling or heating operating mode for the system during that simulation timestep.</p>
<h4 id="field-minimum-outlet-air-temperature-during-cooling-operation">Field: Minimum Outlet Air Temperature During Cooling Operation</h4>
<p>This numeric field defines the minimum outlet air temperature leaving the system when the unit is operating to provide cooling. Values are specified in degrees Celsius and must be greater than 0. The default value is 8°C. This value must be less than or equal to the maximum outlet air temperature during heating operation.</p>
<h4 id="field-maximum-outlet-air-temperature-during-heating-operation">Field: Maximum Outlet Air Temperature During Heating Operation</h4>
<p>This numeric field defines the maximum outlet air temperature leaving the system when the unit is operating to provide heating. Values are specified in degrees Celsius and must be greater than 0. The default value is 50°C. This value must be greater than or equal to the minimum outlet air temperature during cooing operation.</p>
<h4 id="field-dehumidification-control-type_6">Field: Dehumidification Control Type</h4>
<p>This alpha field contains the type of dehumidification control. The following options are valid for this field:</p>
<p><strong>None</strong> - meet sensible load only, no active dehumidification control</p>
<p><strong>Multimode</strong> - activate enhanced dehumidification mode as needed and meet sensible load. This option is used to model DX equipment with a controllable heat exchanger assisting the DX cooling coil for improved dehumidification. It is valid only with cooling coil type = Coil:Cooling:DX:TwoStageWithHumidityControlMode.</p>
<p><strong>CoolReheat</strong> - cool beyond the dry-bulb temperature set point as required to meet the high humidity setpoint. It is valid only with cooling coil type = Coil:Cooling:DX:TwoStageWithHumidityControlMode.</p>
<p>The default is <strong>None</strong>. For the other dehumidification control modes, the maximum humidity setpoint on the CBVAV system’s air outlet node is used. This must be set using a <strong>ZoneControl:Humidistat</strong> and one of:</p>
<ul>
<li>
<p><strong>SetpointManager:SingleZone:Humidity:Maximum</strong></p>
</li>
<li>
<p><strong>SetpointManager:MultiZone:Humidity:Maximum</strong></p>
</li>
<li>
<p><strong>SetpointManager:MultiZone:MaximumHumidity:Average</strong></p>
</li>
</ul>
<p>objects. When extra dehumidification is required, the system may not be able to meet the humidity setpoint if its full capacity is not adequate.</p>
<p>As shown in the example below, correct specification of the CBVAV unitary system requires specification of the following objects in addition to the AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass object:</p>
<p>1)   outdoor air mixer (OutdoorAir:Mixer)</p>
<p>2)   fan (Fan:OnOff or Fan:ConstantVolume)</p>
<p>3)   cooling coil (Coil:Cooling:DX:SingleSpeed, CoilSystem:Cooling:DX:HeatExchangerAssisted, or Coil:Cooling:DX:TwoStageWithHumidityControlMode)</p>
<p>4)   heating coil (Coil:Heating:Gas, Coil:Heating:Electric, or Coil:Heating:DX:SingleSpeed)</p>
<p>5)   terminal unit for each zone being served by this system (AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat)</p>
<p>Note: The fan, heating coil, cooling coil, and outdoor air mixer must be connected in the air loop according to the configurations shown above (Figure 123 and Figure 124).</p>
<p>AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,</p>
<p>GasHeat CBVAV System,  !- Name of unitary system</p>
<p>FanAndCoilAvailSched,  !- Availability schedule name</p>
<p>1.8,                   !- System air volumetric flow rate during cooling operation {m3/s}</p>
<p>1.7,                   !- System air volumetric flow rate during heating operation {m3/s}</p>
<p>1.6,                   !- System air volumetric flow rate when no cooling or heating is needed {m3/s}</p>
<p>0.32,                  !- Outdoor air volumetric flow rate during cooling operation {m3/s}</p>
<p>0.3,                   !- Outdoor air volumetric flow rate during heating operation {m3/s}</p>
<p>0.27,                  !- Outdoor air volumetric flow rate when no cooling or heating is needed {m3/s}</p>
<p>Outdoor Air Multiplier Schedule, !- Outdoor air volumetric flow rate multiplier schedule name</p>
<p>Air Loop Inlet Node,     !- Air inlet node name</p>
<p>Mixer Inlet Node,        !- Bypass duct mixer node name</p>
<p>Heating Coil Air Outlet Node,    !- Bypass duct splitter node name</p>
<p>Air Loop Outlet Node,    !- Air outlet node name</p>
<p>OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type</p>
<p>Outdoor air Mixer,       !- Outdoor air mixer name</p>
<p>Fan:OnOff,        !- Supply air fan type</p>
<p>Supply Fan 1,            !- Supply air fan name</p>
<p>BlowThrough,            !- Supply air fan placement</p>
<p>Fan OpMode Schedule,     !- Supply air fan operating mode schedule name</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode,  !- Cooling coil type</p>
<p>ACDXCoil 2,              !- Cooling coil name</p>
<p>Coil:Heating:Gas,        !- Heating coil type</p>
<p>Furnace Heating Coil 1,  !- Heating coil name</p>
<p>CoolingPriority,        !- Priority control mode</p>
<p>10.0,                    !- Minimum outlet air temperature during cooling operation {C}</p>
<p>50.0,                    !- Maximum outlet air temperature during heating operation {C}</p>
<p>None;                    !- Dehumidification control type</p>
<p>OutdoorAir:Mixer,</p>
<p>Outdoor air Mixer,       !- Name</p>
<p>Mixed Air Node,          !- Mixed Air Node Name</p>
<p>Outdoor air Inlet Node,  !- Outdoor Air Stream Node</p>
<p>Relief Air Outlet Node,  !- Relief Air Stream Node Name</p>
<p>Mixer Inlet Node;        !- Return Air Stream Node Name</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,            !- Fan Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.7,                     !- Fan Total Efficiency</p>
<p>600.0,                   !- Delta Pressure {Pa}</p>
<p>1.8,                     !- Max Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>Mixed Air Node,          !- Fan_Inlet_Node</p>
<p>DX Cooling Coil Air Inlet Node;  !- Fan_Outlet_Node</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode,</p>
<p>ACDXCoil 2,              !- Coil Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule</p>
<p>DX Cooling Coil Air Inlet Node, !- Coil Air Inlet Node</p>
<p>Heating Coil Air Inlet Node,    !- Coil Air Outlet Node</p>
<p>,                        !- Crankcase Heater Capacity {W}</p>
<p>,                        !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}</p>
<p>2,                       !- Number of Capacity Stages</p>
<p>0,                       !- Number of Enhanced Dehumidification Modes</p>
<p>CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1 Coil Performance Object Type</p>
<p>ACDXCoil 2 Standard Mode-Stage 1,  !- Normal Mode Stage 1 Coil Performance Object Name</p>
<p>CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1+2 Coil Performance Object Type</p>
<p>ACDXCoil 2 Standard Mode-Stage 1&2;  !- Normal Mode Stage 1+2 Coil Performance Object Name</p>
<p>Coil:Heating:Gas,</p>
<p>Furnace Heating Coil 1,  !- Coil Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.8,                     !- Gas Burner Efficiency of the Coil</p>
<p>35000,                   !- Nominal Capacity of the Coil {W}</p>
<p>Heating Coil Air Inlet Node,  !- Coil_Air_Inlet_Node</p>
<p>Heating Coil Air Outlet Node; !- Coil_Air_Outlet_Node</p>
<p>AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,</p>
<p>Zone 1 VAV System,       !- Name of System</p>
<p>FanAndCoilAvailSched,    !- System Availability schedule</p>
<p>Zone 1 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node</p>
<p>Zone 1 VAV Inlet Node,   !-UNIT Air Inlet Node</p>
<p>0.583,                   !- Maximum air flow rate {m3/s}</p>
<p>0.25,                    !- Zone Minimum Air Flow Fraction</p>
<p>,                        !- Control node</p>
<p>Coil:Heating:Electric,   !- Reheat Component Object</p>
<p>Reheat Coil Zone 1,      !- Name of Reheat Component</p>
<p>0.0,                     !- Max Reheat Water Flow {m3/s}</p>
<p>0.0,                     !- Min Reheat Water Flow {m3/s}</p>
<p>Zone 1 Reheat Air Outlet Node,  !- UNIT Air Outlet Node</p>
<p>0.001;                   !- Convergence Tolerance</p>
<p>AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,</p>
<p>Zone 2 VAV System,       !- Name of System</p>
<p>FanAndCoilAvailSched,    !- System Availability schedule</p>
<p>Zone 2 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node</p>
<p>Zone 2 VAV Inlet Node,   !-UNIT Air Inlet Node</p>
<p>0.583,                   !- Maximum air flow rate {m3/s}</p>
<p>0.25,                    !- Zone Minimum Air Flow Fraction</p>
<p>,                        !- Control node</p>
<p>Coil:Heating:Electric,   !- Reheat Component Object</p>
<p>Reheat Coil Zone 2,      !- Name of Reheat Component</p>
<p>0.0,                     !- Max Reheat Water Flow {m3/s}</p>
<p>0.0,                     !- Min Reheat Water Flow {m3/s}</p>
<p>Zone 2 Reheat Air Outlet Node,  !- UNIT Air Outlet Node</p>
<p>0.001;                   !- Convergence Tolerance</p>
<p>AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,</p>
<p>Zone 3 VAV System,       !- Name of System</p>
<p>FanAndCoilAvailSched,    !- System Availability schedule</p>
<p>Zone 3 Reheat Air Outlet Node,  !- UNIT Air Outlet Node</p>
<p>Zone 3 VAV Inlet Node,   !-UNIT Air Inlet Node</p>
<p>0.584,                   !- Maximum air flow rate {m3/s}</p>
<p>0.25;                    !- Zone Minimum Air Flow Fraction</p>
<h3 id="unitary-vav-changeover-bypass-heat-and-cool-airloophvac-outputs">Unitary VAV Changeover Bypass Heat and Cool (AirLoopHVAC) Outputs</h3>
<p>HVAC,Average,Unitary System Total Heating Rate [W]</p>
<p>HVAC,Sum,Unitary System Total Heating Energy [J]</p>
<p>HVAC,Average,Unitary System Total Cooling Rate [W]</p>
<p>HVAC,Sum,Unitary System Total Cooling Energy [J]</p>
<p>HVAC,Average,Unitary System Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Unitary System Sensible Heating Energy [J]</p>
<p>HVAC,Average,Unitary System Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Unitary System Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Unitary System Latent Heating Rate [W]</p>
<p>HVAC,Sum,Unitary System Latent Heating Energy [J]</p>
<p>HVAC,Average,Unitary System Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Unitary System Latent Cooling Energy [J]</p>
<p>HVAC,Average,Unitary System Electric Power [W]</p>
<p>HVAC,Sum,Unitary System Electric Energy [J]</p>
<p>HVAC,Average,Unitary System Fan Part Load Ratio []</p>
<p>HVAC,Average,Unitary System Compressor Part Load Ratio []</p>
<p>HVAC,Average,Unitary System Bypass Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Unitary System Air Outlet Setpoint Temperature [C]</p>
<h4 id="unitary-system-total-heating-rate-w_2">Unitary System Total Heating Rate [W]</h4>
<p>This output field is the total (enthalpy) heat addition rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-total-heating-energy-j">Unitary System Total Heating Energy [J]</h4>
<p>This output field is the total (enthalpy) heat addition of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy addition only) are summed for the timestep being reported.</p>
<h4 id="unitary-system-total-cooling-rate-w_2">Unitary System Total Cooling Rate [W]</h4>
<p>This output field is the total (enthalpy) heat extraction rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-total-cooling-energy-j">Unitary System Total Cooling Energy [J]</h4>
<p>This output field is the total (enthalpy) heat extraction of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (enthalpy extraction only) are summed for the timestep being reported.</p>
<h4 id="unitary-system-sensible-heating-rate-w_2">Unitary System Sensible Heating Rate [W]</h4>
<p>This output field is the sensible heat addition rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-sensible-heating-energy-j">Unitary System Sensible Heating Energy [J]</h4>
<p>This output field is the sensible heat addition of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (heating only) are summed for the timestep being reported.</p>
<h4 id="unitary-system-sensible-cooling-rate-w_2">Unitary System Sensible Cooling Rate [W]</h4>
<p>This output field reports the moist air sensible heat extraction rate of the CBVAV system in Watts. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, and the supply air mass flow rate entering/leaving the system. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-sensible-cooling-energy-j">Unitary System Sensible Cooling Energy [J]</h4>
<p>This output field reports the moist air sensible heat extraction of the CBVAV system in Joules over the timestep being reported. This value is calculated using the enthalpy difference of the outlet air and inlet air streams at a constant humidity ratio, the supply air mass flow rate entering/leaving the system, and the HVAC simulation timestep. This value is calculated for each HVAC system timestep being simulated, and the results (cooling only) are summed for the timestep being reported.</p>
<h4 id="unitary-system-latent-heating-rate-w_2">Unitary System Latent Heating Rate [W]</h4>
<p>This output field is the latent heat addition (humidification) rate of the CBVAV system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-latent-heating-energy-j">Unitary System Latent Heating Energy [J]</h4>
<p>This output field is the latent heat addition (humidification) of the CBVAV system in Joules over the timestep being reported. This value is calculated as the difference between the total energy and the sensible energy delivered by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat addition only) are summed for the timestep being reported.</p>
<h4 id="unitary-system-latent-cooling-rate-w_2">Unitary System Latent Cooling Rate [W]</h4>
<p>This output field is the latent heat extraction (dehumidification) rate of the CBVAV system in Watts. This value is calculated as the difference between the total energy rate and the sensible energy rate provided by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are averaged for the timestep being reported.</p>
<h4 id="unitary-system-latent-cooling-energy-j">Unitary System Latent Cooling Energy [J]</h4>
<p>This output field is the latent heat extraction (dehumidification) of the CBVAV system in Joules over the timestep being reported. This value is calculated as the difference between the total energy and the sensible energy delivered by the system. This value is calculated for each HVAC system timestep being simulated, and the results (latent heat extraction only) are summed for the timestep being reported.</p>
<h4 id="unitary-system-electric-power-w_2">Unitary System Electric Power [W]</h4>
<p>This output field is the electricity consumption rate of the CBVAV system in Watts. The consumption includes electricity used by the DX compressor (including crankcase heater), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), and the heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-electric-energy-j_2">Unitary System Electric Energy [J]</h4>
<p>This output field is the electricity consumption of the CBVAV system in Joules for the time period being reported. The consumption includes electricity used by the DX compressor (including crankcase heater), fans (indoor supply air fan and the condenser fans associated with the DX coil[s]), and the heating coil (if electric). This value is calculated for each HVAC system timestep being simulated, and the results are summed for the timestep being reported.</p>
<h4 id="unitary-system-fan-part-load-ratio_8">Unitary System Fan Part Load Ratio []</h4>
<p>This output field is the part-load ratio of the supply air fan, which will be either zero or 1 for each simulation timestep. For this system, the fan will operate continuously for the simulation timestep if the system is available (ref. Field: Availability schedule name) and there is a cooling or heating load to be met (i.e., fan part-load ratio will equal 1). When the system is available but there is no cooling or heating load to be met, the fan will either be off for the entire timestep or on for the entire timestep depending on the supply air fan operating mode schedule (ref. Field: Supply Air Fan Operating Mode Schedule Name). This value is set for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-compressor-part-load-ratio_5">Unitary System Compressor Part Load Ratio []</h4>
<p>This output field is the part-load ratio of the compressor used by the DX coils (cooling and heating). The compressor part-load ratio is defined as the total coil load divided by the coil steady-state capacity (steady-state capacity of first stage for multi-mode coils). This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-bypass-air-mass-flow-rate-kgs">Unitary System Bypass Air Mass Flow Rate [kg/s]</h4>
<p>This output field is the mass flow rate of air, in kg/s, being bypassed from the supply air path and blended with the air entering the CBVAV system. This value is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="unitary-system-air-outlet-setpoint-temperature-c">Unitary System Air Outlet Setpoint Temperature [C]</h4>
<p>This output field is the dry-bulb set point temperature in degrees Celsius. This set point temperature is calculated by the model based on the zone cooling/heating loads calculated by EnergyPlus, and the priority control mode and the dehumidification control type specified for this unitary system. The CBVAV system attempts to achieve the outlet air set point temperature to the extent possible.</p>
<h2 id="group-variable-refrigerant-flow-equipment">Group – Variable Refrigerant Flow Equipment</h2>
<h3 id="airconditionervariablerefrigerantflow">AirConditioner:VariableRefrigerantFlow</h3>
<p>This model simulates a variable-refrigerant-flow (or variable-refrigerant-volume) air-conditioning system. This system type models direct-expansion cooling and/or heating coils configured in a zone terminal unit. For this system type, the zone terminal units are “connected” to a zone via the zone inlet and exhaust nodes. The zone terminal units are identified in a ZoneTerminalUnitList object. And finally, the name of the ZoneTerminalUnitList object is entered as an input to the AirConditioner:VariableRefrigerantFlow object. The Energyplus connection methodology is shown as dashed and greyed arrows in the figure below according to the following rules:</p>
<p>1.    The zone inlet and zone exhaust node names are defined in a ZoneHVAC:EquipmentConnections object (bottom of figure).</p>
<p>2.    A ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object will identify these zone exhaust and zone inlet node names as the terminal unit’s air inlet and air outlet nodes, respectively.</p>
<p>3.    All zone terminal units that are connected to the same AirConditioner: VariableRefrigerantFlow object are listed in a ZoneTerminalUnitList object.</p>
<p>4.    The name of the ZoneTerminalUnitList object is an input to the AirConditioner: VariableRefrigerantFlow object.</p>
<p>5.    The AirCondtiioner:VariableRefrigerantFlow object is not listed in an AirloopHVAC object and, therefore, can only be simulated if the terminal units are connected to the AirCondtiioner:VariableRefrigerantFlow object using the ZoneTerminalUnitList.</p>
<p>6.    Secondary ZoneHVAC equipment objects may be used in the same zones as the terminal units for other purposes (e.g., code compliance)</p>
<p>The following schematic demonstrates these connection rules.</p>
<p><img alt="VRFSchematic" src="../../InputOutputReference/media/image310.png" /></p>
<p>Figure 125. Variable Refrigerant Flow Schematic</p>
<p>Energyplus object type and object name, and node name relationships are also shown in the following figure to aid in the assembly of this HVAC system type.</p>
<p><img alt="VRFObjects" src="../../InputOutputReference/media/image311.png" /></p>
<p>Figure 126. Variable Refrigerant Flow Object Links</p>
<h4 id="field-heat-pump-name">Field: Heat Pump Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a variable refrigerant flow heat pump. Any reference to this heat pump will use this name. Since this object is not listed in an AirloopHVAC object, the most likely use of this name would be for reporting purposes.</p>
<h4 id="field-availability-schedule-name_38">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump operates during a given time period. A schedule value equal to 0 denotes that the heat pump must be off for that time period. A value other than 0 denotes that the heat pump is available to operate during that time period. This schedule may be used to completely disable the heat pump (and all of its terminal units) as required. If this field is blank, the unit is enabled the entire simulation.</p>
<h4 id="field-gross-rated-total-cooling-capacity">Field: Gross Rated Total Cooling Capacity</h4>
<p>This numeric field defines the total cooling capacity (sensible + latent) of the heat pump at rated conditions in watts. The cooling capacity must be greater than 0 or set to autosize.</p>
<h4 id="field-gross-rated-cooling-cop">Field: Gross Rated Cooling COP</h4>
<p>This numeric field defines the cooling coefficient of performance at rated conditions. The cooling coefficient of performance includes compressor power and condenser fan power. This COP value does not account for impacts due to the supply air fan. The nominal heat pump cooling COP must be greater than 0. If this field is left blank, a default coefficient of performance of 3.3 is assumed.</p>
<h4 id="field-minimum-outdoor-temperature-in-cooling-mode">Field: Minimum Outdoor Temperature in Cooling Mode</h4>
<p>This numeric field defines the minimum outdoor dry-bulb temperature allowed for cooling operation. Below this temperature, cooling is disabled. If this field is left blank, the default value is -6ºC.</p>
<h4 id="field-maximum-outdoor-temperature-in-cooling-mode">Field: Maximum Outdoor Temperature in Cooling Mode</h4>
<p>This numeric field defines the maximum outdoor dry-bulb temperature allowed for cooling operation. Above this temperature, cooling is disabled. If this field is left blank, the default value is 43ºC.</p>
<h4 id="field-cooling-capacity-ratio-modifier-function-of-low-temperature-curve-name">Field: Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name</h4>
<p>This alpha field defines the cooling capacity ratio modifier at low outdoor dry-bulb temperatures. This curve is a bi-quadratic equation using weighted average indoor wet-bulb temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air dry-bulb temperature as the independent variables. This performance curve can be used to describe the cooling capacity ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used). For this system type it is likely that all three of these performance curves will be required. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-cooling-capacity-ratio-boundary-curve-name">Field: Cooling Capacity Ratio Boundary Curve Name</h4>
<p>This alpha field defines the cooling capacity ratio boundary curve name. This curve is a linear, quadratic or cubic curve that defines a change in cooling capacity at a specific condenser entering air dry-bulb temperature as a function of indoor air wet-bulb temperature. This curve is used when the trend in cooling capacity changes dramatically as outdoor temperature changes. If the cooling capacity does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-cooling-capacity-ratio-modifier-function-of-high-temperature-curve-name">Field: Cooling Capacity Ratio Modifier Function of High Temperature Curve Name</h4>
<p>This alpha field defines the cooling capacity ratio modifier at high outdoor temperatures. This curve is a bi-quadratic equation using weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables. This curve is used when the trend in cooling capacity changes dramatically as outdoor temperature changes. If the cooling capacity does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-cooling-energy-input-ratio-modifier-function-of-low-temperature-curve-name">Field: Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name</h4>
<p>This alpha field defines the cooling energy input ratio modifier at low outdoor temperatures. This curve is a bi-quadratic equation with a weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables. This performance curve can be used to describe the cooling energy input ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used). For this system type it is likely that all three of these performance curves will be required. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-cooling-energy-input-ratio-boundary-name">Field: Cooling Energy Input Ratio Boundary Name</h4>
<p>This alpha field defines the cooling energy input ratio boundary curve name. This curve is a linear, quadratic or cubic curve that defines a change in cooling energy at a specific condenser entering air dry-bulb temperature as a function of indoor air wet-bulb temperature. This curve is used when the trend in cooling energy changes dramatically as outdoor temperature changes. If the cooling energy does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-cooling-energy-input-ratio-modifier-function-of-high-temperature-curve-name">Field: Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name</h4>
<p>This alpha field defines the cooling energy input ratio modifier at high outdoor temperatures. This curve is a bi-quadratic equation with weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables. This curve is used when the trend in cooling energy changes dramatically as outdoor temperature changes. If the cooling energy does not change dramatically with changes in outdoor conditions, this field may be left blank. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-cooling-energy-input-ratio-modifier-function-of-low-part-load-ratio-curve-name">Field: Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name</h4>
<p>This alpha field defines the cooling energy input ratio modifier (function of part-load ratio when PLR is less than or equal to 1) curve name. This curve is a linear, quadratic or cubic equation with cooling part-load ratio used as the independent variable. The cooling energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the operating part-load ratio is less than or equal to 1.</p>
<h4 id="field-cooling-energy-input-ratio-modifier-function-of-high-part-load-ratio-curve-name">Field: Cooling Energy Input Ratio Modifier Function of HIgh Part-Load Ratio Curve Name</h4>
<p>This alpha field defines the cooling energy input ratio modifier (function of part-load ratio when PLR is greater than 1) curve name. This curve is a linear, quadratic or cubic equation with cooling part-load ratio used as the independent variable. The cooling energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the operating part-load ratio is greater than 1.</p>
<h4 id="field-cooling-combination-ratio-correction-factor-curve-name">Field: Cooling Combination Ratio Correction Factor Curve Name</h4>
<p>This alpha field defines the cooling combination ratio (CR) correction factor curve name for combination ratios greater than or equal to 1. The combination ratio is defined as the total rated indoor terminal unit cooling capacity divided by this heat pump’s gross rated total cooling capacity. The curve is a linear, quadratic or cubic equation and uses the minimum value of x in the curve object to determine the maximum part-load ratio which is linearly proportional to capacity (i.e., the minimum value of x [CR] in the curve object must be ≥1). The output of this curve provides a multiplier (&gt;1) which is applied to this heat pump’s Gross Rated Total Cooling Capacity. Between a combination ratio of 1 and the curve’s minimum value of x, the multiplier is linearly interpolated. For combination ratio’s less than 1 (i.e., the total indoor terminal unit capacity is less than this heat pump’s rated total capacity), capacity is directly proportional to part-load ratio and this curve will not be used.</p>
<h4 id="field-cooling-part-load-fraction-correlation-curve-name">Field: Cooling Part-Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the cooling part-load fraction correlation curve name. This curve is used to define the cycling losses when the condenser’s compressors cycle on and off. The compressor cycles when the cooling part-load ratio is less than the Minimum Heat Pump Part-Load Ratio specified later in this object’s inputs.</p>
<h4 id="field-gross-rated-heating-capacity">Field: Gross Rated Heating Capacity</h4>
<p>This numeric field defines the gross total heat pump heating capacity at rated conditions in watts. The nominal heat pump heating capacity must be greater than 0 or set to autosize.</p>
<h4 id="field-rated-heating-capacity-sizing-ratio">Field: Rated Heating Capacity Sizing Ratio</h4>
<p>This numeric field defines the ratio of gross heating to gross cooling capacity. The model assumes that when used, this value will be greater than 1. A similar input is available in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object. When the heating capacity is autosized, if this field is non-blank, this ratio is used to scale the heating capacity to the gross rated total cooling capacity regardless of the value entered in the terminal unit objects. When the heating capacity is not autosized, the gross rated heating capacity will be equal to the sum of the terminal unit heating coil size. If this field is blank and the terminal unit sizing ratio input is also blank, then the heating capacity sizing ratio is assumed to be 1. If this field is not blank and the heating capacity sizing ratio in the terminal unit object(s) is blank, then this ratio also applies to each heating coil. If this field is not blank and the heating capacity sizing ratio in the terminal units is also not blank, then the terminal unit heating coil capacity sizing ratio input applies to each heating coil.</p>
<h4 id="field-gross-rated-heating-cop">Field: Gross Rated Heating COP</h4>
<p>This numeric field defines the heating coefficient of performance at rated conditions. The heating coefficient of performance includes compressor power and condenser fan power. This gross COP value does NOT account for  the supply air fan. The nominal heat pump heating COP must be greater than 0. If this field is left blank, a coefficient of performance of 3.4 is assumed.</p>
<h4 id="field-minimum-outdoor-temperature-in-heating-mode">Field: Minimum Outdoor Temperature in Heating Mode</h4>
<p>This numeric field defines the minimum outdoor temperature allowed for heating operation. Below this temperature, heating is disabled. If this field is left blank, the default value is -20ºC.</p>
<h4 id="field-maximum-outdoor-temperature-in-heating-mode">Field: Maximum Outdoor Temperature in Heating Mode</h4>
<p>This numeric field defines the maximum outdoor temperature allowed for heating operation. Above this temperature, heating is disabled. If this field is left blank, the default value is 16ºC.</p>
<h4 id="field-heating-capacity-ratio-modifier-function-of-low-temperature-curve-name">Field: Heating Capacity Ratio Modifier Function of Low Temperature Curve Name</h4>
<p>This alpha field defines the heating capacity ratio modifier at low temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This performance curve can be used to describe the heating capacity ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used). For this system type it is likely that all three of these performance curves will be required. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-heating-capacity-ratio-boundary-curve-name">Field: Heating Capacity Ratio Boundary Curve Name</h4>
<p>This alpha field defines the heating capacity ratio boundary curve name. This curve is a quadratic or cubic curve that defines a change in heating capacity at a specific condenser entering air dry-bulb or wet-bulb temperature as a function of indoor air dry-bulb temperature. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating capacity changes dramatically as outdoor temperature changes. If the heating capacity does not change dramatically with changes in outdoor conditions, this field may be left blank.</p>
<h4 id="field-heating-capacity-ratio-modifier-function-of-high-temperature-curve-name">Field: Heating Capacity Ratio Modifier Function of High Temperature Curve Name</h4>
<p>This alpha field defines the heating capacity ratio modifier at high temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating capacity changes dramatically as outdoor temperature changes. If the heating capacity does not change dramatically with changes in outdoor conditions, this field may be left blank.</p>
<h4 id="field-heating-energy-input-ratio-modifier-function-of-low-temperature-curve-name">Field: Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name</h4>
<p>This alpha field defines the heating energy input ratio modifier at low temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This performance curve can be used to describe the heating energy input ratio at low outdoor temperatures (i.e., the following two curves are used) or can be used to describe the performance for all outdoor temperatures (i.e., the following two curves are not used).</p>
<h4 id="field-heating-energy-input-ratio-boundary-curve-name">Field: Heating Energy Input Ratio Boundary Curve Name</h4>
<p>This alpha field defines the heating energy input ratio boundary curve name. This curve is a quadratic or cubic curve that defines a change in heating energy at a specific condenser entering air dry-bulb or wet-bulb temperature as a function of indoor air dry-bulb temperature. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating energy changes dramatically as outdoor temperature changes. If the heating energy does not change dramatically with changes in outdoor conditions, this field may be left blank.</p>
<h4 id="field-heating-energy-input-ratio-modifier-function-of-high-temperature-curve-name">Field: Heating Energy Input Ratio Modifier Function of High Temperature Curve Name</h4>
<p>This alpha field defines the heating energy input ratio modifier at high temperature curve name. This curve is a bi-quadratic equation with a weighted average indoor dry-bulb temperature and condenser entering air dry-bulb or wet-bulb temperature as the independent variables. Since manufacturers may provide performance data using either outdoor dry-bulb or wet-bulb temperatures, either of these temperature types may be used for heating performance curves as specified in the Heating Performance Curve Outdoor Temperature Type input field below. This curve is used when the trend in heating energy changes dramatically as outdoor temperature changes. If the heating energy does not change dramatically with changes in outdoor conditions, this field may be left blank.</p>
<h4 id="field-heating-performance-curve-outdoor-temperature-type">Field: Heating Performance Curve Outdoor Temperature Type</h4>
<p>This choice field defines the outdoor temperature type used for all performance curves. The valid choices are DryBulbTemperature and WetBulbTemperature. The default value is WetBulbTemperature. Manufacturers will typically provide heating performance data as a function of outdoor air wet-bulb temperatures. This means that the performance (e.g., capacity and energy input ratio) curves will use outdoor wet-bulb temperature as one of the independent variables. At times, manufacturers will only provide performance data as a function of outdoor dry-bulb temperatures. In this case, all performance curves shall be developed using outdoor dry-bulb temperature and this field shall be selected as DryBulbTemperature.</p>
<h4 id="field-heating-energy-input-ratio-modifier-function-of-low-part-load-ratio-curve-name">Field: Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name</h4>
<p>This alpha field defines the heating energy input ratio modifier (function of part-load ratio when PLR is less than or equal to 1) curve name. This curve is a linear, quadratic, or cubic equation with heating part-load ratio used as the independent variable. The heating energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the part-load ratio is less than or equal to 1.</p>
<h4 id="field-heating-energy-input-ratio-modifier-function-of-high-part-load-ratio-curve-name">Field: Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name</h4>
<p>This alpha field defines the heating energy input ratio modifier (function of part-load ratio when PLR is greater than 1) curve name. This curve is a linear, quadratic, or cubic equation with heating part-load ratio used as the independent variable. The heating energy input ratio modifier curve is normalized to 1 at a part-load ratio of 1 and is used only when the part-load ratio is greater than 1.</p>
<h4 id="field-heating-combination-ratio-correction-factor-curve-name">Field: Heating Combination Ratio Correction Factor Curve Name</h4>
<p>This alpha field defines the heating combination ratio (CR) correction factor curve name for combination ratios greater than or equal to 1. The combination ratio is defined as the total rated indoor heating capacity divided by the rated heat pump heating capacity. The curve is either quadratic or cubic and uses the minimum value of x in the curve object to determine the maximum part-load ratio which is linearly proportional to capacity (i.e., the minimum value of x in the curve object must be ≥1). The output of this curve provides a multiplier (&gt;1) which is applied to the Nominal Heat Pump Heating Capacity. Between a combination ratio of 1 and the curve’s minimum value of x, the multiplier is linearly interpolated. For combination ratio’s less than 1, capacity is directly proportional to part-load ratio and this curve will not be used. If this field is left blank, the Cooling Combination Ratio Correction factor will be used.</p>
<h4 id="field-heating-part-load-fraction-correlation-curve-name">Field: Heating Part-Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the heating part-load fraction correlation curve name. This curve is used to define the cycling losses when the condenser’s compressors cycle on and off. The compressor cycles when the indoor to outdoor heating capacity ratio is less than the Minimum Heat Pump Part-Load Ratio specified in the following field.</p>
<h4 id="field-minimum-heat-pump-part-load-ratio">Field: Minimum Heat Pump Part-Load Ratio</h4>
<p>This numeric field specifies the minimum operating part-load ratio (PLR) of the heat pump. When the heat pump operates at a PLR below this value, the heat pump’s compressor will cycle to meet the cooling or heating demand. Above this value, the heat pump’s compressor operates the entire time step to meet the cooling or heating demand. The minimum value for this field is 0. If this field is left blank, the default value is 0.15. When the heat pump compressor cycles, the previous field is used to determine cycling losses.</p>
<h4 id="field-zone-name-for-master-thermostat-location">Field: Zone Name for Master Thermostat Location</h4>
<p>This alpha field defines the name of the zone where the “master” thermostat is located. When the heat pump is connected to multiple zone terminal units, one terminal unit must be selected as the master thermostat. The remaining thermostats are slaves and can operate only in the same mode as the master thermostat.</p>
<h4 id="field-master-thermostat-priority-control-type">Field: Master Thermostat Priority Control Type</h4>
<p>This choice field determines the logic used to simulate the “master” thermostat. Valid choices are LoadPriority, ZonePriority, ThermostatOffsetPriority, MasterThermostatPriority, and Scheduled. The default value is MasterThermostatPriority. When LoadPriority is selected, the total zone load is used to choose the operating mode as either cooling or heating. When ZonePriority is selected, the number of zones requiring cooling or heating determines the operating mode. When ThermostatOffsetPriority is selected, the zone farthest from the thermostat set point determines the operating mode. The MasterThermostatPriority choice operates the system according the zone load where the master thermostat is located. The heat pump can also be scheduled to operate in either cooling or heating mode. For scheduled operation, a schedule name is entered in the following field.</p>
<h4 id="field-thermostat-priority-schedule-name">Field: Thermostat Priority Schedule Name</h4>
<p>This alpha field identifies the schedule used when the previous field is set to Scheduled. Schedule values of 0 denote cooling mode while values of 1 denote heating mode. Any other values will force the system off.</p>
<h4 id="field-zone-terminal-unit-list-name">Field: Zone Terminal Unit List Name</h4>
<p>This alpha field defines the name of the zone terminal unit list. The name specified here should match the name of a valid ZoneTerminalUnitList object. In addition, each name specified in this list should match the name of a valid ZoneHVAC:TerminalUnit: VariableRefrigerantFlow object. All terminal units connected to this heat pump must be listed in this ZoneTerminalUnitList object.</p>
<p>Note: the previous field is designated at the last field necessary to simulate the variable refrigerant flow heat pump. The following fields do not have to be entered, however, piping loses, defrost operation, crankcase heater operation, and basin heater operation will not be modeled. Defaults for fields not entered may also not apply. These remaining fields must be entered if that portion of the model is to be simulated.</p>
<h4 id="field-heat-pump-waste-heat-recovery">Field: Heat Pump Waste Heat Recovery</h4>
<p>This choice field defines the configuration of the heat pump refrigeration system. Valid choices are <strong>Yes</strong> and <strong>No</strong>. If Yes is selected, heat recovery is enabled and the heat pump can independently cool and heat different zones. If No is selected, the heat pump is only able to cool or heat for any given time step.</p>
<h4 id="field-equivalent-piping-length-used-for-piping-correction-factor-in-cooling-mode">Field: Equivalent Piping Length used for Piping Correction Factor in Cooling Mode</h4>
<p>This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the gas refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in cooling mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in cooling mode.</p>
<h4 id="field-vertical-height-used-for-piping-correction-factor">Field: Vertical Height used for Piping Correction Factor</h4>
<p>This numeric field defines the vertical pipe height in meters between the highest or lowest terminal unit and the heat pump condenser. This value defines the gravitational losses due to a change in height between the highest (positive value), or lowest (negative value) terminal unit and the heat pump condenser. The distance specified here is applied to the piping correction factor calculation for both cooling and heating. If the distance between the highest terminal unit above the heat pump condenser is greater than the distance between the lowest terminal unit below the condenser enter the difference between the highest and lowest terminal units as a positive distance, otherwise enter this difference as a negative distance. Example: if the distance from the heat pump condenser to the highest terminal unit above the condenser is 10 m and the distance from the heat pump condenser to the lowest terminal unit below the condenser is -15 m, then enter a value of -5 m in this field. This head loss impacts the maximum available capacity in cooling mode.</p>
<h4 id="field-piping-correction-factor-for-length-in-cooling-mode-curve-name">Field: Piping Correction Factor for Length in Cooling Mode Curve Name</h4>
<p>This alpha field defines the linear, quadratic, or cubic curve name used to calculate the piping correction factor for length in cooling mode. Piping losses are a function of piping length. If sufficient piping loss information is available where piping losses are also a function of combination ratio (i.e., in addition to length), a biquadratic performance curve may be used.</p>
<h4 id="field-piping-correction-factor-for-height-in-cooling-mode-coefficient">Field: Piping Correction Factor for Height in Cooling Mode Coefficient</h4>
<p>This numeric field defines the coefficient used to calculate the piping correction factor for height in cooling mode.</p>
<h4 id="field-equivalent-piping-length-used-for-piping-correction-factor-in-heating-mode">Field: Equivalent Piping Length used for Piping Correction Factor in Heating Mode</h4>
<p>This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the liquid refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in heating mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in heating mode.</p>
<h4 id="field-piping-correction-factor-for-length-in-heating-mode-curve-name">Field: Piping Correction Factor for Length in Heating Mode Curve Name</h4>
<p>This alpha field defines the linear, quadratic, or cubic curve name used to calculate the piping correction factor for length in heating mode. Piping losses are a function of piping length. If sufficient piping loss information is available where piping losses are also a function of combination ratio (i.e., in addition to length), a biquadratic performance curve may be used.</p>
<h4 id="field-piping-correction-factor-for-height-in-heating-mode-coefficient">Field: Piping Correction Factor for Height in Heating Mode Coefficient</h4>
<p>This numeric field defines the coefficient used to calculate the piping correction factor for height in heating mode.</p>
<h4 id="field-crankcase-heater-power-per-compressor">Field: Crankcase Heater Power per Compressor</h4>
<p>This numeric field defines the electrical power consumed by the crankcase heater in watts for <em>each</em> compressor. This crankcase heater power is consumed when the outdoor temperature is below the maximum outdoor dry-bulb temperature for crankcase heater operation. The minimum value for this field is 0. If this field is left blank, the default value is 33 watts. Crankcase heater electrical consumption is applied only when the compressor is off or is applied during the off cycle when the compressor is cycling below the Minimum Heat Pump Part-Load Ratio. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-number-of-compressors">Field: Number of Compressors</h4>
<p>This numeric field defines the number of compressors in the heat pump condensing unit and is used exclusively to determine the operating characteristics of the crankcase heater. For example, if the number of compressors is 3, one crankcase heater will operate when the heat pump condensing unit’s part-load ratio is less than or equal to 0.67 (when the ratio of compressor size to total compressor capacity input is 0.33) and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. Similarly, two crankcase heaters will operate when the heat pump condensing unit’s PLR is less than or equal to 0.33 and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. If the heat pump condensing unit is off, all 3 crankcase heaters will operate if the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. The minimum value for this field is 1. If this field is left blank, the default value is 2. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-ratio-of-compressor-size-to-total-compressor-capacity">Field: Ratio of Compressor Size to Total Compressor Capacity</h4>
<p>This numeric field defines the size of the first stage compressor to the total compressor capacity and is used exclusively for calculating crankcase heater energy. If this field and the previous field are left blank, the default value is 0.5.  If this field is left blank and the previous field is not blank, the compressors are assumed to be equally sized. When the number of compressors is greater than 2, the 2<sup>nd</sup> stage compressor and all additional compressors are assumed to be equally sized. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-crankcase-heater">Field: Maximum Outdoor Dry-bulb Temperature for Crankcase Heater</h4>
<p>This numeric field defines the maximum outdoor temperature, in degrees Celsius, below which the crankcase heater will operate. If this field is left blank, the default value is 0°C. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.</p>
<h4 id="field-defrost-strategy">Field: Defrost Strategy</h4>
<p>This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse-cycle. Defrost can be disabled by entering a resistive defrost strategy using a timed defrost control, a 0 defrost time period fraction and a 0 resistive defrost heater capacity in the following inputs fields. This method is used when the Maximum Outdoor Dry-Bulb Temperature for Defrost Operation field value is greater than the expected minimum outdoor dry-bulb temperature simulated in the weather file.</p>
<h4 id="field-defrost-control">Field: Defrost Control</h4>
<p>This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value of compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field “Defrost Time Period Fraction” described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field “Maximum Outdoor Dry-bulb Temperature for Defrost Operation” described above. If this input field is left blank, the default defrost control is timed.</p>
<h4 id="field-defrost-energy-input-ratio-modifier-function-of-temperature-curve-name">Field: Defrost Energy Input Ratio Modifier Function of Temperature Curve Name</h4>
<p>This alpha field defines the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) during reverse-cycle defrost periods as a function of the outdoor air dry-bulb temperature and the weighted average wet-bulb temperature of the air entering the indoor terminal units. The output of this curve is multiplied by the coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the indoor and outdoor coils are operating. The curve is normalized to a value of 1.0 at the rating point conditions.</p>
<h4 id="field-defrost-time-period-fraction">Field: Defrost Time Period Fraction</h4>
<p>This numeric field defines the fraction of compressor runtime when the defrost cycle is active. For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.</p>
<h4 id="field-resistive-defrost-heater-capacity">Field: Resistive Defrost Heater Capacity</h4>
<p>This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is ‘resistive’ (see input field “Defrost Strategy” above). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature-for-defrost-operation">Field: Maximum Outdoor Dry-bulb Temperature for Defrost Operation</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. If this input field is left blank, the default value is 5 C. Defrost can be completely eliminated by selecting a temperature lower than the minimum expected outdoor temperature found in the weather file.</p>
<h4 id="field-condenser-type">Field: Condenser Type</h4>
<p>This choice field defines the configuration of the heat pump condenser. Valid choices are <strong>AirCooled</strong>, <strong>EvaporativelyCooled</strong>, and <strong>WaterCooled</strong>.</p>
<h4 id="field-condenser-inlet-node-name">Field: Condenser Inlet Node Name</h4>
<p>This alpha field defines the name of the condenser inlet air or water node. For Condenser type = AirCooled, this node name should also be listed in an OutdoorAir:Node or OutdoorAir:NodeList object. If this field is blank, the model assumes an air-cooled condenser and the weather file is used to define the outdoor conditions entering the condenser. If this field is not blank, the node conditions are used to define the outdoor air or inlet water conditions entering the condenser. A node name is typically entered here for air-cooled systems when conditions other than those found in the weather file should be used (ref. OutdoorAir:Node related to height above ground).</p>
<h4 id="field-condenser-outlet-node-name">Field: Condenser Outlet Node Name</h4>
<p>This alpha field defines the name of the condenser outlet water node. This field is only used for water-cooled systems.</p>
<h4 id="field-water-condenser-volume-flow-rate">Field: Water Condenser Volume Flow Rate</h4>
<p>This numeric field defines the condenser water volume flow rate in cubic meters per second. This field is autosizable and only used for water-cooled systems.</p>
<h4 id="field-evaporative-condenser-effectiveness">Field: Evaporative Condenser Effectiveness</h4>
<p>The effectiveness of the evaporative condenser, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:</p>
<div>\[Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectiveness} \right)\left( {Tdb,o\,\, - Twb,o} \right)\]</div>

<p>where</p>
<p><em>T<sub>cond\ inlet</sub></em> = the temperature of the air entering the condenser coil (C)</p>
<p><em>T<sub>wb,o</sub></em> = the wet-bulb temperature of the outdoor air (C)</p>
<p><em>T<sub>db,o</sub></em> = the dry-bulb temperature of the outdoor air (C)</p>
<p>The resulting condenser inlet air temperature is used by the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled and the simulation is calculating heating performance.</p>
<p>If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.</p>
<p>If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = EvapCooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.</p>
<p>If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = EvapCooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Cooling Capacity and Cooling EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.</p>
<h4 id="field-evaporative-condenser-air-flow-rate">Field: Evaporative Condenser Air Flow Rate</h4>
<p>The air volume flow rate, in m<sup>3</sup> per second, entering the evaporative condenser. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000144 m<sup>3</sup>/s per watt of rated total cooling capacity [850 cfm/ton]). This field is not used when Condenser Type = AirCooled.</p>
<h4 id="field-evaporative-condenser-pump-rated-power-consumption">Field: Evaporative Condenser Pump Rated Power Consumption</h4>
<p>The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt [15 W/ton] of rated total cooling capacity). This field is not used when Condenser Type = AirCooled.</p>
<h4 id="field-supply-water-storage-tank-name">Field: Supply Water Storage Tank Name</h4>
<p>This alpha field defines the name of the water storage tank when an evaporatively-cooled condenser is used.</p>
<h4 id="field-basin-heater-capacity">Field: Basin Heater Capacity</h4>
<p>This numeric field contains the capacity of the heat pump’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the heat pump compressor(s) is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the heat pump is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.</p>
<h4 id="field-basin-heater-operating-schedule-name">Field: Basin Heater Operating Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the heat pump is off.</p>
<h4 id="field-fuel-type">Field: Fuel Type</h4>
<p>This alpha field determines the type of fuel that this variable refrigerant flow system uses.  This field has seven choices: Electricity, NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil#1, FuelOil#2, OtherFuel1, and OtherFuel2. The default is Electricity. The use of alternate fuel types assumes an engine drives the variable speed compression system and also accounts for condenser air flow (i.e., a fan attached to the engine provides air flow through the outdoor condenser.</p>
<h4 id="field-minimum-outdoor-temperature-in-heat-recovery-mode">Field: Minimum Outdoor Temperature in Heat Recovery Mode</h4>
<p>This numeric field defines the minimum outdoor dry-bulb temperature allowed for heat recovery operation. Below this temperature, heat recovery is disabled. This input must be greater than the larger of the minimum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the higher of the Minimum Outdoor Temperature in Cooling Mode or Minimum Outdoor Temperature in Heating Mode inputs. This system may still operate in cooling or heating only mode when outdoor temperatures are below the minimum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.</p>
<h4 id="field-maximum-outdoor-temperature-in-heat-recovery-mode">Field: Maximum Outdoor Temperature in Heat Recovery Mode</h4>
<p>This numeric field defines the maximum outdoor dry-bulb temperature allowed for heat recovery operation. Above this temperature, heat recovery is disabled. This input must be less than the smaller of the maximum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the lower of the Maximum Outdoor Temperature in Cooling Mode or Maximum Outdoor Temperature in Heating Mode inputs.. This system may still operate in cooling or heating only mode when outdoor temperatures are above the maximum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.</p>
<h4 id="field-heat-recovery-cooling-capacity-modifier-curve-name">Field: Heat Recovery Cooling Capacity Modifier Curve Name</h4>
<p>This alpha field defines the cooling capacity modifier when heat recovery mode is active. This modifier is used as a multiplier for available cooling capacity, and when in heat recovery mode, this modifier is usually less than 1. This curve is either a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables or a cubic curve based on part-load ratio. This performance curve can be used to describe the cooling capacity modifier as either a constant (e.g., temperature or part-load ratio term coefficients are 0), a cooling modifier that varies with either indoor temperature and/or outdoor temperature, or part-load ratio (e.g., one or more temperature or part-load ratio term coefficients are 0), or varies with both indoor and outdoor temperatures or part-load ratio (e.g., all temperature or part-load ratio term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 0.9. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in cooling performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode.</p>
<h4 id="field-initial-heat-recovery-cooling-capacity-fraction">Field: Initial Heat Recovery Cooling Capacity Fraction</h4>
<p>This numeric field defines the fraction of cooling capacity available when the system transitions from cooling only operation to simultaneous cooling and heating. It is common for the cooling capacity to decrease before the system recovers. If this field is left blank, a default value of 0.5 is used (50% reduction in cooling capacity at the start of heat recovery mode). The system will recovery according to the time constant entered in Heat Recovery Cooling Capacity Time Constant input field. If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h4 id="field-heat-recovery-cooling-capacity-time-constant">Field: Heat Recovery Cooling Capacity Time Constant</h4>
<p>This numeric field defines the cooling capacity time constant, in hours, used to model the time it takes for the system to change from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.083 is used. If the transition period will not be modeled, the Initial Heat Recovery Cooling Capacity Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h4 id="field-heat-recovery-cooling-energy-modifier-curve-name">Field: Heat Recovery Cooling Energy Modifier Curve Name</h4>
<p>This alpha field defines the cooling energy modifier when heat recovery mode is active. This modifier is used as a multiplier for operating cooling energy, and when in heat recovery mode, this modifier is usually greater than 1. This curve is a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables. This performance curve can be used to describe the cooling energy modifier as either a constant (e.g., temperature term coefficients are 0), a cooling energy modifier that varies with indoor and/or outdoor temperatures (e.g., one or more temperature term coefficients are 0), or varies with both indoor and outdoor temperatures (e.g., temperature term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 1.1. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in cooling performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode.</p>
<h4 id="field-initial-heat-recovery-cooling-energy-fraction">Field: Initial Heat Recovery Cooling Energy Fraction</h4>
<p>This numeric field defines the fraction of cooling energy consumed when the system transitions from cooling only operation to simultaneous cooling and heating. It is common for the cooling energy to drop before the system recovers. If this field is left blank, a default value of 1 is used (no change in energy at the start of heat recovery mode). If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h4 id="field-heat-recovery-cooling-energy-time-constant">Field: Heat Recovery Cooling Energy Time Constant</h4>
<p>This numeric field defines the cooling energy time constant, in hours, used to model the time it takes for the system to transition from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.0 is used. If the transition period will not be modeled, the Initial Heat Recovery Cooling Energy Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from cooling only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h4 id="field-heat-recovery-heating-capacity-modifier-curve-name">Field: Heat Recovery Heating Capacity Modifier Curve Name</h4>
<p>This alpha field defines the heating capacity modifier when heat recovery mode is active. This modifier is used as a multiplier for available heating capacity, and when in heat recovery mode, this modifier is usually less than 1. This curve is a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables. This performance curve can be used to describe the heating capacity modifier as either a constant (e.g., temperature term coefficients are 0), a heating modifier that varies with indoor and/or outdoor temperatures (e.g., one or more temperature term coefficients are 0), or varies with both indoor and outdoor temperatures (e.g., temperature term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 0.9. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in heating performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode.</p>
<h4 id="field-initial-heat-recovery-heating-capacity-fraction">Field: Initial Heat Recovery Heating Capacity Fraction</h4>
<p>This numeric field defines the fraction of heating capacity available when the system changes from heating only operation to simultaneous heating and cooling. It is common for the heating capacity to decrease before the system recovers. If this field is left blank, a default value of 0.5 is used (50% reduction in heating capacity at the start of heat recovery mode). The system will recovery according to the time constant entered in Heat Recovery Heating Capacity Time Constant input field. If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h4 id="field-heat-recovery-heating-capacity-time-constant">Field: Heat Recovery Heating Capacity Time Constant</h4>
<p>This numeric field defines the heating capacity time constant, in hours, used to model the time it takes for the system to transition from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.083 is used. If the transition period will not be modeled, the Initial Heat Recovery Heating Capacity Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h4 id="field-heat-recovery-heating-energy-modifier-curve-name">Field: Heat Recovery Heating Energy Modifier Curve Name</h4>
<p>This alpha field defines the heating energy modifier when heat recovery mode is active. This modifier is used as a multiplier for operating heating energy, and when in heat recovery mode, this modifier is usually greater than 1. This curve is a bi-quadratic equation using weighted average indoor temperature (i.e., the indoor terminal units weighted average inlet temperatures) and condenser entering air temperature as the independent variables. This performance curve can be used to describe the heating energy modifier as either a constant (e.g., temperature term coefficients are 0), a heating energy modifier that varies with indoor and/or outdoor temperatures (e.g., one or more temperature term coefficients are 0), or varies with both indoor and outdoor temperatures (e.g., temperature term coefficients are non-zero). If this field is left blank, and heat recovery operating mode is selected, the default constant modifier is 1.1. This modifier is applied only when heat recovery mode is active. To model a heat recovery system which has no degradation in heating performance when heat recovery mode is active, or if the degradation is not constant at different operating conditions, a performance curve object must be used. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode.</p>
<h4 id="field-initial-heat-recovery-heating-energy-fraction">Field: Initial Heat Recovery Heating Energy Fraction</h4>
<p>This numeric field defines the fraction of heating energy consumed when the system changes from heating only operation to simultaneous heating and cooling. It is common for the heating energy to decrease before the system recovers. If this field is left blank, a default value of 0.5 is used (50% reduction in heating energy at the start of heat recovery mode). The system will recovery according to the time constant entered in Heat Recovery Heating Energy Time Constant input field. If the transition period will not be modeled, this input field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h4 id="field-heat-recovery-heating-energy-time-constant">Field: Heat Recovery Heating Energy Time Constant</h4>
<p>This numeric field defines the heating energy time constant, in hours, used to model the time it takes for the system to change from cooling only operation to simultaneous cooling and heating. Total response time is defined as 5 time constants. If this field is left blank, a default value of 0.0 is used. If the transition period will not be modeled, the Initial Heat Recovery Heating Energy Fraction field must be set to 1. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes and the system changes from heating only mode to heat recovery mode. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<p>Following is an example input for a AirConditioner:VariableRefrigerantFlow system.</p>
<p>AirConditioner:VariableRefrigerantFlow,</p>
<p>VRF Heat Pump,        !- Heat Pump Name</p>
<p>VRFCondAvailSched,    !- Availability Schedule Name</p>
<p>autosize,             !- Gross Rated Total Cooling Capacity {W}</p>
<p>3.16038,              !- Gross Rated Cooling COP {W}</p>
<p>-5,                   !- Minimum Outdoor Temperature in Cooling Mode {C}</p>
<p>43,                   !- Maximum Outdoor Temperature in Cooling Mode {C}</p>
<p>VRFCoolCapFT,         !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name</p>
<p>VRFCoolCapFTBoundary, !- Cooling Capacity Ratio Boundary Curve Name</p>
<p>VRFCoolCapFTHi,       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name</p>
<p>VRFCoolEIRFT,         !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name</p>
<p>VRFCoolEIRFTBoundary, !- Cooling Energy Input Ratio Boundary Curve Name</p>
<p>VRFCoolEIRFTHi,       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name</p>
<p>CoolingEIRLowPLR,     !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name</p>
<p>CoolingEIRHiPLR,      !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name</p>
<p>CoolingCombRatio,     !- Cooling Combination Ratio Correction Factor Curve Name</p>
<p>VRFCPLFFPLR,          !- Cooling Part-Load Fraction Correlation Curve Name</p>
<p>autosize,             !- Gross Rated Heating Capacity {W}</p>
<p>,                     !- Rated Heating Capacity Sizing Ratio (W/W)</p>
<p>3.40909,              !- Gross Rated Heating COP</p>
<p>-20,                  !- Minimum Outdoor Temperature in Heating Mode {C}</p>
<p>15.5,                 !- Maximum Outdoor Temperature in Heating Mode {C}</p>
<p>VRFHeatCapFT,         !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name</p>
<p>VRFHeatCapFTBoundary, !- Heating Capacity Ratio Boundary Curve Name</p>
<p>VRFHeatCapFTHi,       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name</p>
<p>VRFHeatEIRFT,         !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name</p>
<p>VRFHeatEIRFTBoundary, !- Heating Energy Input Ratio Boundary Curve Name</p>
<p>VRFHeatEIRFTHi,       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name</p>
<p>WetBulbTemperature,   !- Heating Performance Curve Outdoor Temperature Type</p>
<p>HeatingEIRLowPLR,     !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name</p>
<p>HeatingEIRHiPLR,      !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name</p>
<p>HeatingCombRatio,     !- Heating Combination Ratio Correction Factor Curve Name</p>
<p>VRFCPLFFPLR,          !- Heating Part-Load Fraction Correlation Curve Name</p>
<p>0.25,                 !- Minimum Heat Pump Part-Load Ratio</p>
<p>SPACE1-1,             !- Zone Name for Master Thermostat Location</p>
<p>LoadPriority,         !- Master Thermostat Priority Control Type</p>
<p>,                     !- Thermostat Priority Schedule Name</p>
<p>VRF Heat Pump TU List, !- Zone Terminal Unit List Name</p>
<p>No,                   !- Heat Pump Waste Heat Recovery</p>
<p>30,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}</p>
<p>10,                   !- Vertical Height used for Piping Correction Factor {m}</p>
<p>CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name</p>
<p>-0.000386,            !- Piping Correction Factor for Height in Cooling Mode Coefficient</p>
<p>30,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}</p>
<p>,                     !- Piping Correction Factor for Length in Heating Mode Curve Name</p>
<p>,                     !- Piping Correction Factor for Height in Heating Mode Coefficient</p>
<p>15,                   !- Crankcase Heater Power per Compressor {W}</p>
<p>3,                    !- Number of Compressors</p>
<p>0.33,                 !- Ratio of Compressor Size to Total Compressor Capacity</p>
<p>7,                    !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}</p>
<p>Resistive,            !- Defrost Strategy</p>
<p>Timed,                !- Defrost Control</p>
<p>,                     !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name</p>
<p>,                     !- Defrost Time Period Fraction</p>
<p>autosize,             !- Resistive Defrost Heater Capacity {W}</p>
<p>7,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}</p>
<p>EvaporativelyCooled,  !- Condenser Type</p>
<p>MyVRFOANode,          !- Condenser Inlet Node Name</p>
<p>,                     !- Condenser Outlet Node Name</p>
<p>,                     !- Water Condenser Volume Flow Rate</p>
<p>,                     !- Evaporative Condenser Effectiveness {dimensionless}</p>
<p>autosize,             !- Evaporative Condenser Air Flow Rate {m3/s}</p>
<p>autosize,             !- Evaporative Condenser Pump Rated Power Consumption {W}</p>
<p>,                     !- Supply Water Storage Tank Name</p>
<p>200,                  !- Basin Heater Capacity {W/K}</p>
<p>,                     !- Basin Heater Set Point Temperature (C)</p>
<p>,                     !- Basin Heater Operating Schedule Name</p>
<p>,                     !- Fuel Type</p>
<p>,                     !- Minimum Outdoor Temperature in Heat Recovery Mode (C)</p>
<p>,                     !- Maximum Outdoor Temperature in Heat Recovery Mode (C)</p>
<p>,                     !- Heat Recovery Cooling Capacity Modifier Function of Temperature Curve Name</p>
<p>,                     !- Initial Heat Recovery Cooling Capacity Fraction</p>
<p>,                     !- Heat Recovery Cooling Capacity Time Constant (hr)</p>
