<p>,                     !- Heat Recovery Cooling Energy Modifier Function of Temperature Curve Name</p>
<p>,                     !- Initial Heat Recovery Cooling Energy Fraction</p>
<p>,                     !- Heat Recovery Cooling Energy Time Constant (hr)</p>
<p>,                     !- Heat Recovery Heating Capacity Modifier Function of Temperature Curve Name</p>
<p>,                     !- Initial Heat Recovery Heating Capacity Fraction</p>
<p>,                     !- Heat Recovery Heating Capacity Time Constant (hr)</p>
<p>,                     !- Heat Recovery Heating Energy Modifier Function of Temperature Curve Name</p>
<p>,                     !- Initial Heat Recovery Heating Energy Fraction</p>
<p>;                     !- Heat Recovery Heating Energy Time Constant (hr)</p>
<h3 id="variable-refrigerant-flow-vrf-air-conditioner-outputs">Variable Refrigerant Flow (VRF) Air Conditioner Outputs</h3>
<p>HVAC,Average,VRF Heat Pump Total Cooling Rate [W]</p>
<p>HVAC,Average,VRF Heat Pump Total Heating Rate [W]</p>
<p>HVAC,Average,VRF Heat Pump Cooling COP []</p>
<p>HVAC,Average,VRF Heat Pump Heating COP []</p>
<p>HVAC,Average,VRF Heat Pump COP []</p>
<p>HVAC,Average,VRF Heat Pump Part Load Ratio []</p>
<p>HVAC,Average,VRF Heat Pump Runtime Fraction []</p>
<p>HVAC,Average,VRF Heat Pump Cycling Ratio []</p>
<p>HVAC,Average,VRF Heat Pump Operating Mode []</p>
<p>HVAC,Average,VRF Heat Pump Condenser Inlet Temperature [C]</p>
<p>HVAC,Average,VRF Heat Pump Maximum Capacity Cooling Rate [W]</p>
<p>HVAC,Average,VRF Heat Pump Maximum Capacity Heating Rate [W]</p>
<p>HVAC,Average,VRF Heat Pump Crankcase Heater Electric Power [W]</p>
<p>HVAC,Sum,VRF Heat Pump Crankcase Heater Electric Energy [J]</p>
<p>HVAC,Average,VRF Heat Pump Terminal Unit Heating Load Rate [W]</p>
<p>HVAC,Average,VRF Heat Pump Terminal Unit Cooling Load Rate [W]</p>
<p>Heat Recovery:</p>
<p>HVAC,Average,VRF Heat Pump Heat Recovery Status Change Multiplier []</p>
<p>Evap-cooled:</p>
<p>HVAC,Sum,VRF Heat Pump Evaporative Condenser Water Use Volume [m3]</p>
<p>HVAC,Average,VRF Heat Pump Evaporative Condenser Pump Electric Power [W]</p>
<p>HVAC,Sum,VRF Heat Pump Evaporative Condenser Pump Electric Energy [J]</p>
<p>HVAC,Average,VRF Heat Pump Basin Heater Electric Power [W]</p>
<p>HVAC,Average,VRF Heat Pump Basin Heater Electric Energy [J]</p>
<p>HVAC,Average,VRF Heat Pump Heat Recovery Status Change Multiplier []</p>
<p>Water-cooled:</p>
<p>HVAC,Average,VRF Heat Pump Condenser Outlet Temperature [C]</p>
<p>HVAC,Average,VRF Heat Pump Condenser Mass Flow Rate [kg/s]</p>
<p>HVAC,Sum,VRF Heat Pump Condenser Heat Transfer Energy [J]</p>
<p>HVAC,Average, VRF Heat Pump Condenser Heat Transfer Rate [W]</p>
<p>Electric Fuel type (default):</p>
<p>HVAC,Average,VRF Heat Pump Cooling Electric Power [W]</p>
<p>HVAC,Sum,VRF Heat Pump Cooling Electric Energy [J]</p>
<p>HVAC,Average,VRF Heat Pump Heating Electric Power [W]</p>
<p>HVAC,Sum,VRF Heat Pump Heating Electric Energy [J]</p>
<p>Electric defrost always used for Defrost Strategy = Resistive regardless of fuel type</p>
<p>HVAC,Average,VRF Heat Pump Defrost Electric Power [W]</p>
<p>HVAC,Sum,VRF Heat Pump Defrost Electric Energy [J]</p>
<p>Alternate Fuel types (e.g., FuelType = NaturalGas):</p>
<p>HVAC,Average,VRF Heat Pump Cooling &lt;FuelType&gt; Rate [W]</p>
<p>HVAC,Sum,VRF Heat Pump Cooling &lt;FuelType&gt; Energy [J]</p>
<p>HVAC,Average,VRF Heat Pump Heating &lt;FuelType&gt; Rate [W]</p>
<p>HVAC,Sum,VRF Heat Pump Heating &lt;FuelType&gt; Energy [J]</p>
<p>HVAC,Average,VRF Heat Pump Defrost &lt;FuelType&gt; Rate [W]</p>
<p>HVAC,Sum,VRF Heat Pump Defrost &lt;FuelType&gt; Energy [J]</p>
<p>Note: refer to the rdd file after a simulation for exact output variable names</p>
<h4 id="vrf-heat-pump-total-cooling-rate-w">VRF Heat Pump Total Cooling Rate  [W]</h4>
<p>This output field is the operating total cooling capacity of the variable refrigerant flow heat pump in Watts. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value should match the sum of the individual zone terminal unit output variables for Zone VRF Air Terminal Total Cooling Rate.</p>
<h4 id="vrf-heat-pump-total-heating-rate-w">VRF Heat Pump Total Heating Rate [W]</h4>
<p>This output field is the operating total heating capacity of the variable refrigerant flow heat pump in Watts. The capacity includes any degradation due to defrost mode. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value should match the sum of the individual zone terminal unit output variables for Zone VRF Air Terminal Total Heating Rate.</p>
<h4 id="vrf-heat-pump-cooling-electric-power-w">VRF Heat Pump Cooling Electric Power [W]</h4>
<p>This output field is the cooling mode electricity consumption rate of the variable refrigerant flow heat pump in Watts. The consumption includes electricity used by the compressor (including crankcase heater), and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Cooling NaturalGas Consumption Rate).</p>
<h4 id="vrf-heat-pump-cooling-electric-energy-j">VRF Heat Pump Cooling Electric Energy [J]</h4>
<p>This output field is the cooling mode electricity consumption of the variable refrigerant flow heat pump in Joules for the time period being reported. The consumption includes electricity used by the compressor (including crankcase heater), and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (Ref. Output:Meter objects). The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Cooling NaturalGas Consumption). The resource type meter will also be modified to reflect the chosen fuel type (e.g., Resource Type = NaturalGas).</p>
<h4 id="vrf-heat-pump-heating-electric-power-w">VRF Heat Pump Heating Electric Power [W]</h4>
<p>This output field is the heating mode electricity consumption rate of the variable refrigerant flow heat pump in Watts. The consumption includes electricity used by the compressor (including crankcase heater), additional energy required for defrost, and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Heating NaturalGas Consumption Rate).</p>
<h4 id="vrf-heat-pump-heating-electric-energy-j">VRF Heat Pump Heating Electric Energy [J]</h4>
<p>This output field is the heating mode electricity consumption of the variable refrigerant flow heat pump in Joules for the time period being reported. The consumption includes electricity used by the compressor (including crankcase heater), additional energy required for defrost, and the condenser fan. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (Ref. Output:Meter objects). The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump Heating NaturalGas Consumption). The resource type meter will also be modified to reflect the chosen fuel type (e.g., Resource Type = NaturalGas).</p>
<h4 id="vrf-heat-pump-cooling-cop">VRF Heat Pump Cooling COP[]</h4>
<p>This is the operating cooling coefficient of performance for the heat pump. This value is calculated using the ratio of VRF Heat Pump Total Cooling Rate and Variable Refrigerant Flow Heat Pump Cooling Electric Consumption Rate output variables. Crankcase heater (usually 0 in cooling mode), evaporative condenser water pump, and defrost (usually 0 in cooling mode) consumption rate output variables are included in this calculation. This value is specific to outdoor unit performance in cooling mode, is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="vrf-heat-pump-heating-cop">VRF Heat Pump Heating COP[]</h4>
<p>This is the operating heating coefficient of performance for the heat pump. This value is calculated using the ratio of VRF Heat Pump Total Heating Rate and Variable Refrigerant Flow Heat Pump Heating Electric Consumption Rate output variables. Crankcase heater, evaporative condenser water pump (usually 0 in heating mode), and defrost consumption rate output variables are included in this calculation. This value is specific to outdoor unit performance in heating mode, is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="vrf-heat-pump-cop">VRF Heat Pump COP[]</h4>
<p>This is the operating coefficient of performance for the heat pump. This value is calculated using the ratio of the total terminal unit coil capacity (cooling plus heating and accounts for piping losses) and total system electric consumption rate (compressor, crankcase heater, evaporative condenser water pump, defrost, and terminal unit parasitic electric consumption rate). This output variable does not include pump power for a water-cooled system. This value is specific to overall system performance, is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="vrf-heat-pump-defrost-electric-power-w">VRF Heat Pump Defrost Electric Power [W]</h4>
<p>This is the electricity consumption rate of the heat pump defrost in Watts when the unit is in defrost mode (timed, reverse-cycle). . The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump NaturalGas Defrost Consumption Rate).</p>
<h4 id="vrf-heat-pump-defrost-electric-energy-j">VRF Heat Pump Defrost Electric Energy [J]</h4>
<p>This is the electricity consumption of the heat pump in Joules for the time step being reported. This consumption is applicable when the unit is in defrost mode (reverse-cycle or resistive). This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (Ref. Output:Meter objects). The choice of an alternate fuel type (see Fuel Type input) will result in a change in the output variable name (e.g., Variable Refrigerant Flow Heat Pump NaturalGas Defrost Consumption). The resource type meter will also be modified to reflect the chosen fuel type (e.g., Resource Type = NaturalGas).</p>
<h4 id="vrf-heat-pump-part-load-ratio">VRF Heat Pump Part Load Ratio</h4>
<p>This output field is the part-load ratio of the heat pump condenser. Heat pump part-load ratio is defined as the total coil load divided by the heat pump’s maximum available capacity at the current operating conditions. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="vrf-heat-pump-runtime-fraction">VRF Heat Pump Runtime Fraction []</h4>
<p>This output field is the runtime fraction of the heat pump condenser’s first stage compressor. Heat pump runtime fraction is defined as the fraction of time the first stage compressor is on during a given time period and includes cycling losses. This value is calculated as the ratio of the VRF Heat Pump Cycling Ratio and the output of the Cooling Part-Load Fraction Correlation Curve object as the specific cycling ratio. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="vrf-heat-pump-cycling-ratio">VRF Heat Pump Cycling Ratio []</h4>
<p>This output field is the cycling ratio of the heat pump condenser’s first stage compressor. Heat pump cycling ratio is defined as the fraction of time the first stage compressor is on during a given time period. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="vrf-heat-pump-operating-mode">VRF Heat Pump Operating Mode []</h4>
<p>This output field is an integer representation of the operating mode of the variable refrigerant flow heat pump. The operating mode for cooling mode is indicated by a 1 and heating mode is indicated by a 2. A value of 0 is reported if the heat pump is off. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.</p>
<h4 id="vrf-heat-pump-condenser-inlet-temperature-c">VRF Heat Pump Condenser Inlet Temperature [C]</h4>
<p>This is the inlet air temperature entering the condenser coil in degrees C. This value can represent the outdoor air dry-bulb temperature, wet-bulb temperature, or somewhere in between from the weather data being used, depending on the value used in the input field “Evaporative Condenser Effectiveness”. The temperature reported here is used in the various modifier curves related to temperature (e.g., Total Cooling Capacity Modifier Curve [function of temperature]). (The use of the word <em>Condenser</em> here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)</p>
<h4 id="vrf-heat-pump-condenser-outlet-temperature-c">VRF Heat Pump Condenser Outlet Temperature [C]</h4>
<p>This is the condenser coil outlet water temperature in degrees C. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value is only reported for water-cooled systems.  (The use of the word <em>Condenser</em> here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)</p>
<h4 id="vrf-heat-pump-condenser-mass-flow-rate-kgs">VRF Heat Pump Condenser Mass Flow Rate [kg/s]</h4>
<p>This is the condenser coil outlet water mass flow rate in kilograms per second. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value is only reported for water-cooled systems. (The use of the word <em>Condenser</em> here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)</p>
<h4 id="vrf-heat-pump-condenser-heat-transfer-rate-w">VRF Heat Pump Condenser Heat Transfer Rate [W]</h4>
<p>This is the condenser coil heat transfer rate in Watts. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported. This value is only reported for water-cooled systems. (The use of the word <em>Condenser</em> here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)</p>
<h4 id="vrf-heat-pump-condenser-heat-transfer-energy-j">VRF Heat Pump Condenser Heat Transfer Energy [J]</h4>
<p>This is the condenser coil heat transfer in Joules. This value is calculated for each HVAC system time step being simulated, and the results are summed for the time step being reported. This value is only reported for water-cooled systems. (The use of the word <em>Condenser</em> here is taken from cooling operation -- the same device can also be an evaporator during heating operation.)</p>
<h4 id="vrf-heat-pump-maximum-capacity-cooling-rate-w">VRF Heat Pump Maximum Capacity Cooling Rate [W]</h4>
<p>This output field is the maximum available terminal unit cooling capacity in Watts allowed for the current time step being reported. If the terminal units request more capacity than is actually available from the variable refrigerant flow heat pump, the individual terminal units will be limited to this value. A maximum limit of 1E+20 is reported when there is sufficient capacity available to meet all requests from the terminal units. This output variable easily identifies times when the total terminal unit cooling load exceeds the heat pump’s available cooling capacity.</p>
<h4 id="vrf-heat-pump-maximum-capacity-heating-rate-w">VRF Heat Pump Maximum Capacity Heating Rate [W]</h4>
<p>This output field is the maximum available terminal unit heating capacity in Watts allowed for the current time step being reported. If the terminal units request more capacity than is actually available from the variable refrigerant flow heat pump, the individual terminal units will be limited to this value. A maximum limit of 1E+20 is reported when there is sufficient capacity available to meet all requests from the terminal units. This output variable easily identifies times when the total terminal unit heating load exceeds the heat pump’s available heating capacity.</p>
<h4 id="vrf-heat-pump-terminal-unit-cooling-load-rate-w">VRF Heat Pump Terminal Unit Cooling Load Rate [W]</h4>
<p>This output field is the sum of the terminal unit cooling coil loads in Watts for the current time step being reported. This value is derived directly from the cooling coils and represents the total cooling load on the VRF system after piping losses have been accounted for. The total cooling load will be less than the variable refrigerant flow total cooling capacity reported when piping losses are modeled (i.e., when piping losses are &lt; 1).</p>
<h4 id="vrf-heat-pump-terminal-unit-heating-load-rate-w">VRF Heat Pump Terminal Unit Heating Load Rate [W]</h4>
<p>This output field is the sum of the terminal unit heating coil loads in Watts for the current time step being reported. This value is derived directly from the heating coils and represents the total heating load on the VRF system after piping losses have been accounted for. The total heating load will be less than the variable refrigerant flow total heating capacity reported when piping losses are modeled (i.e., when piping losses are &lt; 1).</p>
<h4 id="vrf-heat-pump-crankcase-heater-electric-power-w">VRF Heat Pump Crankcase Heater Electric Power [W]</h4>
<p>This output field is the average electricity consumption rate of the heat pump’s crankcase heaters in Watts for the time step being reported.</p>
<h4 id="vrf-heat-pump-crankcase-heater-electric-energy-j">VRF Heat Pump Crankcase Heater Electric Energy [J]</h4>
<p>This output field is the electricity consumption rate of the heat pump’s crankcase heaters in Joules for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="vrf-heat-pump-evaporative-condenser-water-use-volume-m3">VRF Heat Pump Evaporative Condenser Water Use Volume [m3]</h4>
<p>This output is the amount of water used to evaporatively cool the condenser coil inlet air, in cubic meters. This output is also added to a meter with Resource Type = Water, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="vrf-heat-pump-evaporative-condenser-pump-electric-power-w">VRF Heat Pump Evaporative Condenser Pump Electric Power [W]</h4>
<p>This is the average electricity consumption rate of the evaporative condenser water pump in Watts for the time step being reported.</p>
<h4 id="vrf-heat-pump-evaporative-condenser-pump-electric-energy-j">VRF Heat Pump Evaporative Condenser Pump Electric Energy [J]</h4>
<p>This is the electricity consumption rate of the evaporative condenser water pump in Joules for the time step being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="vrf-heat-pump-basin-heater-electric-power-w">VRF Heat Pump Basin Heater Electric Power [W]</h4>
<p>This output is the electric consumption rate of the heat pump’s basin heater (for evaporatively-cooled condenser type) in Watts. This basin heater only operates when the variable refrigerant flow heat pump’s compressor(s) is off and therefore is reported as 0 anytime the compressor operates. If the compressor is cycling (see VRF Heat Pump Cycling Ratio output variable above), the basin heater electric power is proportional to one minus the cycling ratio of the compressor (i.e., the basin heater is on when the compressor is off).</p>
<h4 id="vrf-heat-pump-basin-heater-electric-energy-j">VRF Heat Pump Basin Heater Electric Energy [J]</h4>
<p>This output is the electric consumption of the heat pump’s basin heater (for evaporatively-cooled condenser type) in Joules. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (Ref. Output:Meter objects).</p>
<h4 id="vrf-heat-pump-heat-recovery-status-change-multiplier">VRF Heat Pump Heat Recovery Status Change Multiplier []</h4>
<p>This output applies only when heat recovery is used and represents the multiplier used to derate the capacity of the system when transitioning from cooling or heating mode to heat recovery mode. This value is 1 when derating does not apply (i.e., the system has not recently changed modes to provide heat recovery). Derating during a transition period is applied according to the inputs for Heat Recovery Fraction and Heat Recovery Time Constant. To turn transition derating off, set Heat Recovery Fraction to 1. Refer to the engineering reference document discussion on the variable refrigerant flow heat pump model section for transition from cooling only mode to heat recovery mode for a more detailed description.</p>
<h3 id="zoneterminalunitlist">ZoneTerminalUnitList</h3>
<p>The zone terminal unit list defines the names of the terminal units connected to a single variable refrigerant flow air-conditioning system. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) air conditioner object (ref: AirConditioner:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The name of this zone terminal unit list object is then input into the corresponding variable refrigerant flow air conditioner object. The following figure demonstrates this concept.</p>
<p><img alt="ZoneTUObjectSchematic" src="../../InputOutputReference/media/image313.png" /></p>
<p>Figure 127. Zone Terminal Unit List Diagram</p>
<h4 id="field-zone-terminal-list-name">Field: Zone Terminal List Name</h4>
<p>This alpha field specifies the name of the zone terminal unit list. This name must be specified in the AirConditioner:VariableRefrigerantFlow object.</p>
<h4 id="field-zone-terminal-unit-name-x">Field: Zone Terminal Unit Name &lt;x&gt;</h4>
<p>This alpha field defines the name of the zone terminal unit used in a variable refrigerant air conditioner. The zone terminal unit must be connected to a zone using the ZoneHVAC:EquipmentConnections object. The terminal unit air inlet node is the same name as a zone exhaust node. The terminal unit air outlet node is the same name as a zone inlet node. The IDD is supplied with 20 fields for this.  The object is extensible and you can change the IDD by adding more fields or, if you are using text editor for your input file, just add to the list of names.</p>
<p>Following is an example input for a ZoneTerminalUnitList object.</p>
<p>ZoneTerminalUnitList,</p>
<p>VRF Heat Pump TU List, !- Zone Terminal Unit List Name</p>
<p>TU3,                   !- Zone Terminal Unit Name 1</p>
<p>TU4,                   !- Zone Terminal Unit Name 2</p>
<p>TU1,                   !- Zone Terminal Unit Name 3</p>
<p>TU2,                   !- Zone Terminal Unit Name 4</p>
<p>TU5;                   !- Zone Terminal Unit Name 5</p>
<h2 id="group-radiative-convective-units">Group – Radiative <strong>/</strong> Convective Units</h2>
<p>This section describes the radiative/convective zone equipment units.  The following units are included in this section:</p>
<ul>
<li>
<p>ZoneHVAC:Baseboard:Convective:Electric</p>
</li>
<li>
<p>ZoneHVAC:Baseboard:RadiantConvective:Water</p>
</li>
<li>
<p>ZoneHVAC:Baseboard:RadiantConvective:Steam</p>
</li>
<li>
<p>ZoneHVAC:Baseboard:RadiantConvective:Electric</p>
</li>
<li>
<p>ZoneHVAC:Baseboard:Convective:Water</p>
</li>
<li>
<p>ZoneHVAC:HighTemperatureRadiant</p>
</li>
<li>
<p>ZoneHVAC:LowTemperatureRadiant:ConstantFlow</p>
</li>
<li>
<p>ZoneHVAC:LowTemperatureRadiant:Electric</p>
</li>
<li>
<p>ZoneHVAC:LowTemperatureRadiant:VariableFlow</p>
</li>
</ul>
<h3 id="zonehvacbaseboardradiantconvectivewater">ZoneHVAC:Baseboard:RadiantConvective:Water</h3>
<p>The objective of this model is to calculate the convective and radiant heat transfer from water baseboard heaters to the people and the surfaces within a zone so that surface heat balances can take into account the radiant heat transfer to the surfaces and thus enhance the accuracy of thermal comfort predictions within the space. The radiant heat gains are distributed to the surfaces by fractions defined by user input.</p>
<h4 id="field-name_74">Field: Name</h4>
<p>A unique user assigned name for an instance of a hot water baseboard heater unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_39">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the hot water baseboard heater unit can run during a given time period. A schedule value equal to 0 denotes that the unit must be off for that time period. A value greater than 0 denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-inlet-node-name_2">Field: Inlet Node Name</h4>
<p>This field is the name of the hot water inlet node for the baseboard heater.</p>
<h4 id="field-outlet-node-name_4">Field: Outlet Node Name</h4>
<p>This field is the name of the hot water outlet node for the baseboard heater.</p>
<h4 id="field-rated-averagewatertemperature">Field: Rated AverageWaterTemperature</h4>
<p>This field is the rated average water temperature for the baseboard heater which is published in the manufacturer’s literature in degree Celsius. It typically ranges from 65.56°C to 115.36°C in the I=B=R rating document while the lowest allowable temperature is 32.22°C. The default value is 87.78°C. If the user does not enter this field, the default value is assumed.</p>
<h4 id="field-rated-water-mass-flow-rate">Field: Rated Water Mass Flow Rate</h4>
<h4 id="this-field-is-the-rated-standard-water-flow-rate-in-kgs-which-is-published-as-part-of-the-manufacturers-literature-it-is-used-by-the-manufacturers-when-determining-the-rated-capacity-see-next-field-the-default-value-is-0063kgs-if-it-is-blank-or-zero-the-default-values-is-assumed">This field is the rated standard water flow rate in kg/s which is published as part of the manufacturer’s literature. It is used by the manufacturers when determining the rated capacity (see next field). The default value is 0.063kg/s. If it is blank or zero, the default values is assumed.</h4>
<h4 id="field-heating-design-capacity-method_1">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity or the method for scalable sizing. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of heating capacity or the program calculates the design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the radiant baseboard unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_1">Field: Heating Design Capacity {W}</h4>
<p>This field is the radiant-convective water baseboard rated capacity in watts at a rated water mass flow rate (see input field Rated Mass Flow Rate). Almost all publications from manufacturers indicate it as W/m (Btuh per linear foot). The user thus must multiply it by the active length of the unit. The active length is available in the literature. Manufacturers are required to publish the difference between active and total length of the unit (I=B=R rating for boilers baseboard radiation, 2009).If it is blank or zero, autosizing is assumed. Design day sizing run must be specified for autosizing.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_1">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the rated heating capacity per unit floor area of radiant-convective water baseboard unit in m3/s-m2. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the radiant baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_1">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity of radiant-convective water baseboard. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heating capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.</p>
<h4 id="field-maximum-water-flow-rate">Field: Maximum Water Flow Rate</h4>
<p>This field is the maximum water volumetric flow rate in m<sup>3</sup>/sec.  It can be autosized by EnergyPlus.</p>
<h4 id="field-convergence-tolerance_5">Field: Convergence Tolerance</h4>
<p>This field is the control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For hot water baseboards, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {({Q_{bb,out}} - {Q_{ZoneLoad}})} \right|}}{{{Q_{ZoneLoad}}}} \le Convergence{\kern 1pt} Tolerance\]</div>

<p>The default is 0.001.</p>
<h4 id="field-fraction-radiant">Field: Fraction Radiant</h4>
<h4 id="this-field-specifies-what-fraction-of-the-power-input-to-the-baseboard-heater-is-actually-transferred-to-the-space-as-radiant-heat-the-fraction-should-be-between-0-and-1-this-is-the-portion-of-the-total-power-that-is-modeled-as-radiation-the-portion-that-is-radiant-heat-transfer-from-the-baseboard-heater-is-distributed-to-people-and-specific-surfaces-using-the-remaining-fields-note-that-the-sum-of-the-fractions-in-the-remaining-fields-people-and-surfaces-must-equal-10-so-that-all-the-radiant-power-is-distributed-properly-for-more-information-on-the-specification-of-this-parameter-please-see-the-engineering-reference-for-energyplus">This field specifies what fraction of the power input to the baseboard heater is actually transferred to the space as radiant heat. The fraction should be between 0 and 1. This is the portion of the total power that is modeled as radiation. The portion that is radiant heat transfer from the baseboard heater is distributed to people and specific surfaces using the remaining fields. Note that the sum of the fractions in the remaining fields (people and surfaces) must equal 1.0 so that all the radiant power is distributed properly. For more information on the specification of this parameter, please see the Engineering Reference for EnergyPlus.</h4>
<h4 id="field-fraction-of-radiant-energy-incident-on-people">Field: Fraction of Radiant Energy Incident on People</h4>
<p>This field specifies the fraction of radiant portion of heat transfer to the zone from the baseboard heater that is incident directly on people within the space. This has an impact on the predicted thermal comfort of the zone occupants. Note that although this energy is “radiant” it is actually modeled in the zone heat balance as convective energy (like an internal gain). The basic assumption here is that most radiant energy falling on people will most likely be rereleased to the zone air by convection. This is a simplification of reality, but it maintains the overall energy balance.</p>
<h4 id="field-set-surface-name-fraction-of-radiant-energy-to-surface">Field Set: Surface Name, Fraction of Radiant Energy to Surface</h4>
<h4 id="the-following-two-items-are-repeated-up-to-a-maximum-of-20-surfacefraction-pairs-at-least-one-surfacefraction-pair-must-appear-in-an-input-file-in-other-words-at-least-one-surface-must-be-identified-as-a-recipient-of-radiant-energy-from-the-baseboard-heater">The following two items are repeated up to a maximum of 20 surface/fraction pairs. At least one surface/fraction pair must appear in an input file. In other words, at least one surface must be identified as a recipient of radiant energy from the baseboard heater.</h4>
<h4 id="field-surface-x-name">Field: Surface &lt;x&gt; Name</h4>
<p>This field is the name of the first surface to which radiant heat transfer from the baseboard heater is distributed. Used in conjunction with the next field, it helps to define the distribution of the radiant energy on the surfaces within the zone. Note that up to 20 pairs of surface names and corresponding fractions may be entered for a single radiant heater system.</p>
<h4 id="field-fraction-of-radiant-energy-to-surface-x">Field: Fraction of Radiant Energy to Surface &lt;x&gt;</h4>
<p>This field is paired with the preceding surface name (previous field) to define the fraction of radiant heat transfer leaving the baseboard heater that is incident on a particular surface. Users should take into account the directionality of baseboard heaters and their location when defining the value for this input field.</p>
<p><strong><em>Note on Fraction of Radiant Energy Incident on People and to Surfaces</em></strong></p>
<p>The radiant energy from the baseboard heater is defined by the total energy input to the baseboard heater from the water loop times the fraction radiant field shown above. This radiant energy is distributed to surfaces and people using the surface and fraction pairs and the fraction to people input by the user. These fractions to people and surfaces must add up to 1.0. In other words, in an input file, the following relation should be maintained by the user input:</p>
<div>\[FractionIndicentOnPeople + \sum {FractionToSurfaces = 1} \]</div>

<p>An example IDF for the water baseboard is shown below.</p>
<p>ZoneHVAC:Baseboard:RadiantConvective:Water,</p>
<p>SPACE2-1 Baseboard,      !- Baseboard Name</p>
<p>ReheatCoilAvailSched,    !- Availability Schedule Name</p>
<p>SPACE2-1 Zone Coil Water In Node,  !- Inlet_Node</p>
<p>SPACE2-1 Zone Coil Water Out Node,  !- Outlet_Node</p>
<p>76.67,                   !- Average Water Temperature {C}</p>
<p>0.063,                   !- Standard Water Mass Flow Rate {Kg/s}</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>3000.0,                  !- Heating Design Capacity{ W }</p>
<p>,                        !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,                        !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>0.0013,                  !- Max Water Volumetric Flow Rate {m3/s}</p>
<p>0.001,                   !- Convergence Tolerance</p>
<p>0.3,                     !- Fraction radiant</p>
<p>0.3,                     !- Fraction of radiant energy incident on people</p>
<p>C2-1,                    !- Surface 1 Name</p>
<p>0.1,                     !- Fraction of radiant energy from heater distributed to surface 1</p>
<p>F2-1,                    !- Surface 2 Name</p>
<p>0.2,                     !- Fraction of radiant energy from heater distributed to surface 2</p>
<p>SB21,                    !- surface 3 Name</p>
<p>0.1,                     !- fraction of radiant energy from heater distributed to surface 3</p>
<p>SB23,                    !- surface 4 Name</p>
<p>0.1,                     !- fraction of radiant energy from heater distributed to surface 4</p>
<p>SB25,                    !- surface 5 Name</p>
<p>0.1,                     !- fraction of radiant energy from heater distributed to surface 5</p>
<p>WR-1,                    !- surface 6 Name</p>
<p>0.1;                     !- fraction of radiant energy from heater distributed to surface 6</p>
<h3 id="baseboard-water-radiant-convective-zonehvac-outputs">Baseboard (Water) Radiant Convective (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Baseboard Total Heating Rate [W]</p>
<p>HVAC,Average,Baseboard Convective Heating Rate [W]</p>
<p>HVAC,Average,Baseboard Radiant Heating Rate [W]</p>
<p>HVAC,Sum,Baseboard Total Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Total Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Convective Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Radiant Heating Energy [J]</p>
<p>HVAC,Meter,Baseboard:EnergyTransfer [J]</p>
<h4 id="baseboard-total-heating-rate-w">Baseboard Total Heating Rate [W]</h4>
<p>This is the actual convective heat addition rate of the baseboard to the zone in Watts.  This value includes the heat convected to the zone air from the baseboard unit, the heat radiated to people in the zone from the baseboard unit, and the additional convection from surfaces within the zone that have been heated by radiation from the baseboard unit.  This value will be different from (and almost always less than) the next field.</p>
<h4 id="baseboard-convective-heating-rate-w">Baseboard Convective Heating Rate [W]</h4>
<p>This field reports the rate at which convective heat addition is transferred from the baseboard to the zone in Watts.</p>
<h4 id="baseboard-radiant-heating-rate-w">Baseboard Radiant Heating Rate [W]</h4>
<p>This field reports the rate at which radiant heat addition is transferred from the baseboard to the people and the surfaces within the zone in Watts.</p>
<h4 id="baseboard-total-heating-energy-j">Baseboard Total Heating Energy  [J]</h4>
<p>This is the actual, total convective energy transferred directly and indirectly from the baseboard to the zone it is serving in Joules.  Direct convective heat transfer includes the convective portion of the baseboard unit.  Indirect convective heat transfer includes heat radiated to people that is then convected to the zone air and heat that is radiated to the surfaces and then convected to the zone air.</p>
<h4 id="baseboard-convective-heating-energy-j">Baseboard Convective Heating Energy [J]</h4>
<p>This field reports the amount of convective energy transferred from the baseboard directly to the zone air in Joules.</p>
<h4 id="baseboard-radiant-heating-energy-j">Baseboard Radiant Heating Energy [J]</h4>
<p>This field reports the amount of radiant energy transferred from the baseboard to the zone in Joules.</p>
<h4 id="baseboard-hot-water-mass-flow-rate-kgs">Baseboard Hot Water Mass Flow Rate [kg/s]</h4>
<p>This field reports the water mass flow rate at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-air-mass-flow-rate-kgs">Baseboard Air Mass Flow Rate [kg/s]</h4>
<p>This field reports the air mass flow rate at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-water-inlet-temperature-c">Baseboard Water Inlet Temperature [C]</h4>
<p>This field reports the water temperatures at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-water-outlet-temperature-c">Baseboard Water Outlet Temperature [C]</h4>
<p>This field reports the water temperatures at the outlet node of a baseboard unit.</p>
<h4 id="baseboard-air-inlet-temperature-c">Baseboard Air Inlet Temperature [C]</h4>
<p>This field reports the air temperatures at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-air-outlet-temperature-c">Baseboard Air Outlet Temperature [C]</h4>
<p>This field reports the air temperatures at the outlet node of a baseboard unit.</p>
<h3 id="zonehvacbaseboardradiantconvectivesteam">ZoneHVAC:Baseboard:RadiantConvective:Steam</h3>
<p>The objective of this model is to calculate the convective and radiant heat transfer from steam baseboard heaters to the people and the surfaces within a zone so that surface heat balances can take into account the radiant heat transfer to the surfaces and thus enhance the accuracy of thermal comfort predictions within the space. The radiant heat gains are distributed to the surfaces by fractions defined by the user. Users are requested to provide degree of sub cooling to estimate the outlet conditions of the condensate.</p>
<h4 id="field-name_75">Field: Name</h4>
<p>A unique user assigned name for an instance of a steam baseboard heater unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_40">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the steam baseboard heater unit can run during a given time period. A schedule value equal to 0 denotes that the unit must be off for that time period. A value greater than 0 denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-inlet-node-name_3">Field: Inlet Node Name</h4>
<p>This field is the name of the steam inlet node for the baseboard heater.</p>
<h4 id="field-outlet-node-name_5">Field: Outlet Node Name</h4>
<p>This field is the name of the steam outlet node for the baseboard heater.</p>
<h4 id="field-heating-design-capacity-method_2">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of maximum heating capacity or the program calculates the maximum design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the radiant baseboard unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_2">Field: Heating Design Capacity {W}</h4>
<p>This field is for the a radiant/convective steam baseboard unit heating capacity in watts. This field can be autosized by EnergyPlus. When the Heating Design Capacity Method is <em>HeatingDesignCapacity</em>  and this input is is blank, autosizing is assumed. Design day sizing run must be specified.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_2">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2 of radiant/convective steam baseboard. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the steam baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_2">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity of a radiant/convective steam baseboard unit. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.</p>
<h4 id="field-degree-of-subcooling">Field: Degree of SubCooling</h4>
<p>This field is the temperature drop of the condensate in the coil of the baseboard heater. The steam condensates in the coil and changes the phase to the water, giving up the latent heat of steam to the air in the steam to air heat exchanger. The condensate due to the phase change then cools by certain degree in the coil, so that this amount of heat is added to the zone. The minimum value is 1.0° Celsius and default is 5.0° Celsius.</p>
<h4 id="field-maximum-steam-flow-rate">Field: Maximum Steam Flow Rate</h4>
<p>This field is the maximum steam volumetric flow rate in m<sup>3</sup>/s through the steam baseboard heater.  The steam volumetric flow rate is calculated at 100C and 101325 Pa. It can be autosized by EnergyPlus.</p>
<h4 id="field-convergence-tolerance_6">Field: Convergence Tolerance</h4>
<p>This field is the control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For steam baseboards, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {({Q_{bb,out}} - {Q_{ZoneLoad}})} \right|}}{{{Q_{ZoneLoad}}}} \le Convergence{\kern 1pt} Tolerance\]</div>

<p>The default is 0.001.</p>
<h4 id="field-fraction-radiant_1">Field: Fraction Radiant</h4>
<p>This field specifies what fraction of the power input to the baseboard heater is actually transferred to the space as radiant heat. The fraction should be between 0 and 1. This is the portion of the total power that is modeled as radiation. The portion that is radiant heat transfer from the baseboard heater is distributed to people and specific surfaces using the remaining fields. Note that the sum of the fractions in the remaining fields (people and surfaces) must equal 1.0 so that all the radiant power is distributed properly.</p>
<h4 id="field-fraction-of-radiant-energy-incident-on-people_1">Field: Fraction of Radiant Energy Incident on People</h4>
<p>This field specifies the fraction of radiant portion of heat transfer to the zone from the baseboard heater that is incident directly on people within the space. This has an impact on the predicted thermal comfort of the zone occupants. Note that although this energy is “radiant” it is actually modeled in the zone heat balance as convective energy (like an internal gain). The basic assumption here is that most radiant energy falling on people will most likely be rereleased to the zone air by convection. This is a simplification of reality, but it maintains the overall energy balance.</p>
<h4 id="field-set-surface-name-fraction-of-radiant-energy-to-surface_1">Field Set: Surface Name, Fraction of Radiant Energy to Surface</h4>
<p>The following two items are repeated up to a maximum of 20 surface/fraction pairs. At least one surface/fraction pair must appear in an input file. In other words, at least one surface must be identified as a recipient of radiant energy from the baseboard heater.</p>
<h4 id="field-surface-x-name_1">Field: Surface &lt;x&gt; Name</h4>
<p>This field is the name of the first surface to which radiant heat transfer from the baseboard heater is distributed. Used in conjunction with the next field, it helps to define the distribution of the radiant energy on the surfaces within the zone. Note that up to 20 pairs of surface names and corresponding fractions may be entered for a single radiant heater system.</p>
<h4 id="field-fraction-of-radiant-energy-to-surface-x_1">Field: Fraction of Radiant Energy to Surface &lt;x&gt;</h4>
<p>This field is paired with the preceding surface name (previous field) to define the fraction of radiant heat transfer leaving the baseboard heater that is incident on a particular surface. Users should take into account the directionality of baseboard heaters and their location when defining the value for this input field.</p>
<h4 id="note-on-fraction-of-radiant-energy-incident-on-people-and-to-surfaces">Note on Fraction of Radiant Energy Incident on People and to Surfaces</h4>
<p>The radiant energy from the baseboard heater is defined by the total energy input to the baseboard heater from the steam loop times the fraction radiant field shown above. This radiant energy is distributed to surfaces and people using the surface and fraction pairs and the fraction to people input by the user. These fractions to people and surfaces must add up to 1.0. In other words, in an input file, the following relation should be maintained by the user input:</p>
<div>\[FractionIndicentOnPeople + \sum {FractionToSurfaces = 1} \]</div>

<p>An example IDF for the steam baseboard is shown below.</p>
<p>ZoneHVAC:Baseboard:RadiantConvective:Steam,</p>
<p>Zone1Baseboard,       !- Baseboard name</p>
<p>FanAndCoilAvailSched, !- On/off schedule</p>
<p>Steam Inlet Node,     !- Steam inlet node</p>
<p>Steam Outlet Node,    !- Steam outlet node</p>
<p>HeatingDesignCapacity,!- Heating Design Capacity Method</p>
<p>autosize,             !- Heating Design Capacity{ W }</p>
<p>,                     !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,                     !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>5.0,                  !- Degree of sub cooling in the coil {C}</p>
<p>autosize,             !- Maximum steam volumetric flow rate {m3/s}</p>
<p>0.001,                !- Tolerance</p>
<p>0.3,                  !- Fraction radiant</p>
<p>0.3,                  !- Fraction of radiant energy that is incident directly on people</p>
<p>OuterWall,            !- Surface 1 Name</p>
<p>0.4,                  !- Fraction of radiant energy from heater distributed to surface 1</p>
<p>Ceiling,              !- Surface 2 Name</p>
<p>0.1,                  !- Fraction of radiant energy from heater distributed to surface 2</p>
<p>InnerWall,            !- Surface 3 Name</p>
<p>0.1,                  !- Fraction of radiant energy from heater distributed to surface 3</p>
<p>Floor,                !- Surface 4 Name</p>
<p>0.1;                  !- Fraction of radiant energy from heater distributed to surface 4</p>
<h3 id="baseboard-steam-radiant-convective-zonehvac-outputs">Baseboard (Steam) Radiant Convective (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Baseboard Total Heating Rate [W]</p>
<p>HVAC,Average,Baseboard Convective Heating Rate [W]</p>
<p>HVAC,Average,Baseboard Radiant Heating Rate [W]</p>
<p>HVAC,Sum,Baseboard Total Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Convective Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Radiant Heating Energy [J]</p>
<p>HVAC,Meter,Baseboard:EnergyTransfer [J]</p>
<p>HVAC,Average,Baseboard Steam Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Baseboard Steam Inlet temperature [C]</p>
<p>HVAC,Average,Baseboard Steam Outlet temperature [C]</p>
<h4 id="baseboard-total-heating-rate-w_1">Baseboard Total Heating Rate [W]</h4>
<p>This is the actual convective heat addition rate of the baseboard to the zone in Watts.  This value includes the heat convected to the zone air from the baseboard unit, the heat radiated to people in the zone from the baseboard unit, and the additional convection from surfaces within the zone that have been heated by radiation from the baseboard unit. This value will be different from (and almost always less than) the next field.</p>
<h4 id="baseboard-convective-heating-rate-w_1">Baseboard Convective Heating Rate [W]</h4>
<p>This field reports the rate at which convective heat addition is transferred from the baseboard to the zone in Watts.</p>
<h4 id="baseboard-radiant-heating-rate-w_1">Baseboard Radiant Heating Rate [W]</h4>
<p>This field reports the rate at which radiant heat addition is transferred from the baseboard to the people and the surfaces within the zone in Watts.</p>
<h4 id="baseboard-total-heating-energy-j_1">Baseboard Total Heating Energy [J]</h4>
<p>This is the actual, total convective energy transferred directly and indirectly from the baseboard to the zone it is serving in Joules. Direct convective heat transfer includes the convective portion of the baseboard unit. Indirect convective heat transfer includes heat radiated to people that is then convected to the zone air and heat that is radiated to the surfaces and then convected to the zone air.</p>
<h4 id="baseboard-convective-heating-energy-j_1">Baseboard Convective Heating Energy [J]</h4>
<p>This field reports the amount of convective energy transferred from the baseboard directly to the zone air in Joules.</p>
<h4 id="baseboard-radiant-heating-energy-j_1">Baseboard Radiant Heating Energy [J]</h4>
<p>This field reports the amount of radiant energy transferred from the baseboard to the zone in Joules.</p>
<h4 id="baseboard-steam-energy-j">Baseboard Steam Energy [J]</h4>
<h4 id="baseboard-steam-rate-w">Baseboard Steam Rate [W]</h4>
<p>These are the total heat addition energy and rate of steam used by the baseboard to heat the zone it is serving in Joules and Watts.</p>
<h4 id="baseboard-steam-mass-flow-rate-kgs">Baseboard Steam Mass Flow Rate [kg/s]</h4>
<p>This field reports the steam mass flow rate at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-steam-inlet-temperature-c">Baseboard Steam Inlet Temperature [C]</h4>
<p>This field reports the steam temperatures at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-steam-outlet-temperature-c">Baseboard Steam Outlet Temperature [C]</h4>
<p>This field reports the steam temperatures at the outlet node of a baseboard unit.</p>
<h3 id="zonehvacbaseboardradiantconvectiveelectric">ZoneHVAC:Baseboard:RadiantConvective:Electric</h3>
<p>The electric baseboard heater is a component in the zone equipment simulation. Heat from this device is radiated to people and surfaces and also convected to the surrounding air. The electric baseboard model includes the impact of the radiant heat addition to people and surfaces so that the thermal comfort and surface heat balances are impacted. The component is controlled to meet any remaining zone load not met by other equipment baseboard operates to meet the remaining zone load and the total electric consumption is calculated by dividing by the efficiency of the baseboard.</p>
<h4 id="field-name_76">Field: Name</h4>
<p>A unique user assigned name for an instance of an electric baseboard heater unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_41">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the electric baseboard heater unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit will be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-heating-design-capacity-method_3">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the radiant baseboard unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_3">Field: Heating Design Capacity {W}</h4>
<p>This field is for the radiant-convective electric baseboard unit nominal heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Heating Design Capacity Method is <em>HeatingDesignCapacity</em>  and this input is is blank, autosizing is assumed. Design day sizing run must be specified.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_3">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2 of radiant/convective electric baseboard. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the radiant baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_3">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity for radiant/convective electric baseboard. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.</p>
<h4 id="field-efficiency">Field: Efficiency</h4>
<p>This is the overall electrical efficiency of the electric baseboard unit. The zone load met by this unit is divided by the electrical efficiency to obtain the total electric energy used.</p>
<h4 id="field-fraction-radiant_2">Field: Fraction Radiant</h4>
<p>This field specifies what fraction of the power input to the baseboard heater is actually transferred to the space as radiant heat. The fraction should be between 0 and 1. This is the portion of the total power that is modeled as radiation. The portion that is radiant heat transfer from the baseboard heater is distributed to people and specific surfaces using the remaining fields. Note that the sum of the fractions in the remaining fields (people and surfaces) must equal 1.0 so that all the radiant power is distributed properly.</p>
<h4 id="field-fraction-of-radiant-energy-incident-on-people_2">Field: Fraction of Radiant Energy Incident on People</h4>
<p>This field specifies the fraction of the radiant portion of heat transfer to the zone from the baseboard heater that is incident directly on people within the space. This has an impact on the predicted thermal comfort of the zone occupants. Note that although this energy is “radiant” it is actually modeled in the zone heat balance as a convective energy (like an internal gain). The basic assumption here is that radiant energy falling on people will most likely be rereleased to the zone air by convection. This is a simplification of reality, but it maintains the overall energy balance.</p>
<h4 id="field-set-surface-name-fraction-of-radiant-energy-to-surface_2">Field Set: Surface Name, Fraction of Radiant Energy to Surface</h4>
<p>The following two items are repeated up to a maximum of 20 surface/fraction pairs. At least one surface/fraction pair must appear in an input file. In other words, at least one surface must be identified as a recipient of radiant energy from the baseboard heater.</p>
<h4 id="field-set-surface-x-name">Field Set: Surface &lt;x&gt; Name</h4>
<p>This field is the name of the first surface to which radiant heat transfer from the baseboard heater is distributed. Used in conjunction with the next field, it helps to define the distribution of the radiant energy on the surfaces within the zone. Note that up to 20 pairs of surface names and corresponding fractions may be entered for a single radiant heater system.</p>
<h4 id="field-set-fraction-of-radiant-energy-to-surface-x">Field Set: Fraction of Radiant Energy to Surface &lt;x&gt;</h4>
<p>This field is paired with the preceding surface name (previous field) to define the fraction of radiant heat transfer leaving the baseboard heater that is incident on a particular surface. Users should take into account the directionality of baseboard heaters and their location when defining the value for this input field.</p>
<h4 id="note-on-fraction-of-radiant-energy-incident-on-people-and-to-surfaces_1">Note on Fraction of Radiant Energy Incident on People and to Surfaces</h4>
<p>The radiant energy from the baseboard heater is defined by the total energy input to the baseboard heater times the fraction radiant field shown above. This radiant energy is distributed to surfaces and people using the surface and fraction pairs and the fraction to people input by the user. These fractions to people and surfaces must add up to 1.0. In other words, in an input file, the following relation should be maintained by the user input:</p>
<div>\[FractionIndicentOnPeople + \sum {FractionToSurfaces = 1} \]</div>

<p>Below is an example input for an Electric Baseboard Heater.</p>
<p>ZoneHVAC:Baseboard:RadiantConvective:Electric,</p>
<p>Baseboard 1,   !- Name</p>
<p>BB Schedule,   !- Availability Schedule Name</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>5000,          !- Heating Design Capacity{ W }</p>
<p>,              !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,              !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>0.97,          !- Efficiency of the baseboard</p>
<p>0.3,           !- Fraction radiant</p>
<p>0.3,           !- Fraction of radiant energy that is incident directly on people</p>
<p>EastWall,      !- Surface 1 name</p>
<p>0.3,           !- Fraction of radiant energy from heater distributed to surface 1</p>
<p>WestWall,      !- Surface 2 name</p>
<p>0.1,           !- Fraction of radiant energy from heater distributed to surface 2</p>
<p>NorthWall,     !- Surface 3 name</p>
<p>0.1,           !- Fraction of radiant energy from heater distributed to surface 3</p>
<p>SouthWall,     !- Surface 4 name</p>
<p>0.1,           !- Fraction of radiant energy from heater distributed to surface 4</p>
<p>Ceiling,       !- Surface 5 name</p>
<p>0.1;           !- Fraction of radiant energy from heater distributed to surface 5</p>
<h3 id="baseboard-electric-radiant-convective-zonehvac-outputs">Baseboard (Electric) Radiant Convective (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Baseboard Total Heating Rate [W]</p>
<p>HVAC,Average,Baseboard Radiant Heating Rate [W]</p>
<p>HVAC,Average,Baseboard Convective Heating Rate [W]</p>
<p>HVAC,Average,Baseboard Electric Power[W]</p>
<p>HVAC,Sum,Baseboard Total Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Radiant Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Convective Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Electric Energy [J]</p>
<p>HVAC,Meter,Baseboard:EnergyTransfer [J]</p>
<p>HVAC,Meter,Heating:Electricity[J]</p>
<h4 id="baseboard-total-heating-rate-w_2">Baseboard Total Heating Rate [W]</h4>
<p>This is the actual convective heat addition rate of the baseboard to the zone in Watts. This value includes the heat convected to the zone air from the baseboard unit, the heat radiated to people in the zone from the baseboard unit, and the additional convection from surfaces within the zone that have been heated by radiation from the baseboard unit. This value will be different from (and almost always less than) the next field.</p>
<h4 id="baseboard-radiant-heating-rate-w_2">Baseboard Radiant Heating Rate [W]</h4>
<p>This field reports the rate at which radiant heat addition is transferred from the baseboard to the people and the surfaces within the zone in Watts.</p>
<h4 id="baseboard-convective-heating-rate-w_2">Baseboard Convective Heating Rate [W]</h4>
<p>This field reports the rate at which convective heat addition is transferred from the baseboard to the zone in Watts.</p>
<h4 id="baseboard-electric-energy-j">Baseboard Electric Energy [J]</h4>
<p>This is the electric energy used by the baseboard in Joules.</p>
<h4 id="baseboard-electric-power-j">Baseboard Electric Power [J]</h4>
<p>This is the electric power required by the baseboard to heat the zone it is serving in Watts</p>
<h4 id="baseboard-total-heating-energy-j_2">Baseboard Total Heating Energy [J]</h4>
<p>This is the actual convective energy transferred directly and indirectly from the baseboard heater to the zone it is serving in Joules. Direct convective heat transfer includes the convective portion of the baseboard unit. Indirect convective heat transfer includes heat radiated to people that is then convected to the zone air and heat that is radiated to the surfaces and then convected to the zone air.</p>
<h4 id="baseboard-radiant-heating-energy-j_2">Baseboard Radiant Heating Energy [J]</h4>
<p>This field reports the amount of radiant energy transferred from the baseboard to the zone in Joules.</p>
<h4 id="baseboard-convective-heating-energy-j_2">Baseboard Convective Heating Energy [J]</h4>
<p>This field reports the amount of convective energy transferred from the baseboard directly to the zone air in Joules.</p>
<h3 id="zonehvacbaseboardconvectivewater">ZoneHVAC:Baseboard:Convective:Water</h3>
<p>The hot water baseboard heater is a component of zone equipment. The component is controlled to meet any remaining zone load not met by other equipment in the zone that have higher heating priority. The control is accomplished by throttling the hot water flow. Input resembles that for the simple heating coil: there is an availability schedule, an overall UA, and a maximum hot water mass flow rate. The unit is connected to a hot water loop (demand side) with an inlet and outlet node. Finally, there is the convergence tolerance, which is the tolerance on how closely the baseboard outlet will meet the zone load. Of course, this tolerance is relative to the zone load.</p>
<h4 id="field-name_77">Field: Name</h4>
<p>A unique user assigned name for an instance of a hot water baseboard heater unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_42">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the hot water baseboard heater unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-inlet-node-name_4">Field: Inlet Node Name</h4>
<p>The name of the hot water inlet node for the baseboard heater.</p>
<h4 id="field-outlet-node-name_6">Field: Outlet Node Name</h4>
<p>The name of the hot water outlet node for the baseboard heater.</p>
<h4 id="field-heating-design-capacity-method_4">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the hot water baseboard heater. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_4">Field: Heating Design Capacity {W}</h4>
<p>This field is for the hot water baseboard heater design heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Heating Design Capacity Method is <em>HeatingDesignCapacity</em>  and this input is is blank, autosizing is assumed. Design day sizing run must be specified id autosize is specified.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_4">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2 of hot water baseboard heater. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by hot water baseboard heater and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_4">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity for the hot water baseboard heater. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.</p>
<h4 id="field-u-factor-times-area-value">Field: U-Factor Times Area Value</h4>
<p>The overall heat transfer coefficient for the baseboard heater in watts per degree Celsius at design conditions. The U-Factor Times Area Value (UA) is used in an NTU - effectiveness calculation. An estimate of the UA can be obtained from:</p>
<div>\[q = UA \times ({T_{water,avg}} - {T_{air,avg}})\]</div>

<p>where q is the heat transferred from water to the air in watts; T<sub>water,\ avg</sub> is the average water temperature in degrees C; and T<sub>air,\ avg</sub> is the average air temperature in degrees C. Or the LMTD temperature difference can be used.</p>
<h4 id="field-maximum-water-flow-rate_1">Field: Maximum Water Flow Rate</h4>
<p>The maximum hot water volumetric flow rate in m<sup>3</sup>/sec.</p>
<h4 id="field-convergence-tolerance_7">Field Convergence Tolerance</h4>
<p>The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For hot water baseboards, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:</p>
<div>\[\frac{{\left| {({Q_{bb,out}} - {Q_{ZoneLoad}})} \right|}}{{{Q_{ZoneLoad}}}} \le Convergence{\kern 1pt} Tolerance\]</div>

<p>The default is 0.001.</p>
<p>An example IDF for the hot water convective baseboard is shown below.</p>
<p>ZoneHVAC:Baseboard:Convective:Water,</p>
<p>Zone3Baseboard, ! name</p>
<p>FanAndCoilAvailSched, ! on/off schedule</p>
<p>Zone 3 Reheat Water Inlet Node, ! water inlet node</p>
<p>Zone 3 Reheat Water Outlet Node, ! water outlet node</p>
<p>HeatingDesignCapacity, !- Heating Design Capacity Method</p>
<p>autosize,!- Heating Design Capacity{ W }</p>
<p>,        !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,        !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>500.,    ! UA</p>
<p>0.0013,  ! maximum water flow rate m3/s</p>
<p>0.001;   ! tolerance</p>
<h3 id="baseboard-water-convective-zonehvac-outputs">Baseboard (Water) Convective (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Baseboard Total Heating Rate [W]
 HVAC,Sum,Baseboard Total Heating Energy [J]</p>
<p>HVAC,Sum,Baseboard Hot Water Energy [J]</p>
<p>HVAC,Average,Baseboard Hot Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Baseboard Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Baseboard Air Inlet Temperature [C]</p>
<p>HVAC,Average,Baseboard Air Outlet Temperature [C]</p>
<p>HVAC,Average,Baseboard Water Inlet Temperature [C]</p>
<p>HVAC,Average,Baseboard Water Outlet Temperature [C]</p>
<h4 id="baseboard-total-heating-rate-w_3">Baseboard Total Heating Rate [W]</h4>
<p>This is the heat addition rate of the convective baseboard to the zone it is serving in Watts.</p>
<h4 id="baseboard-total-heating-energy-j_3">Baseboard Total Heating Energy [J]</h4>
<p>This is the heat addition of the convective baseboard to the zone it is serving in Joules over the timestep being reported.</p>
<h4 id="baseboard-hot-water-energy-j">Baseboard Hot Water Energy [J]</h4>
<p>This is the energy in the hot water used by the baseboard to heat the zone, in Joules.</p>
<h4 id="baseboard-hot-water-mass-flow-rate-kgs_1">Baseboard Hot Water Mass Flow Rate [kg/s]</h4>
<p>This field reports the water mass flow rate at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-air-mass-flow-rate-kgs_1">Baseboard Air Mass Flow Rate [kg/s]</h4>
<p>This field reports the air mass flow rate at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-water-inlet-temperature-c_1">Baseboard Water Inlet Temperature [C]</h4>
<p>This field reports the water temperatures at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-water-outlet-temperature-c_1">Baseboard Water Outlet Temperature [C]</h4>
<p>This field reports the water temperatures at the outlet node of a baseboard unit.</p>
<h4 id="baseboard-air-inlet-temperature-c_1">Baseboard Air Inlet Temperature [C]</h4>
<p>This field reports the air temperatures at the inlet node of a baseboard unit.</p>
<h4 id="baseboard-air-outlet-temperature-c_1">Baseboard Air Outlet Temperature [C]</h4>
<p>This field reports the air temperatures at the outlet node of a baseboard unit.</p>
<h3 id="zonehvacbaseboardconvectiveelectric">ZoneHVAC:Baseboard:Convective:Electric</h3>
<p>The electric baseboard heater is a component in the zone equipment simulation. The component is controlled to meet any remaining zone load not met by other equipment in the zone that have higher heating priority. The control is accomplished by taking the remaining zone load and dividing by the efficiency of the baseboard.</p>
<h4 id="field-name_78">Field: Name</h4>
<p>A unique user assigned name for an instance of a electric baseboard heater unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_43">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the electric baseboard heater unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-heating-design-capacity-method_5">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity or enter the method for scalable sizing of heating capacity of electric baseboard unit. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the electric convective baseboard unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_5">Field: Heating Design Capacity {W}</h4>
<p>This field is for the convective electric baseboard nominal heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. Design day sizing run must be specified. This input field may be left blank.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_5">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2 of electric convective baseboard unit. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the electric convective baseboard unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_5">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity for convective electric baseboard unit. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heating capacity and user specified fraction. Design day sizing must be specified. This field may be left blank.  Default value is 1.0.</p>
<h4 id="field-efficiency_1">Field: Efficiency</h4>
<p>This is the overall electrical efficiency of the electric baseboard. The zone load met by this unit is divided by the electrical efficiency to obtain the total electric energy used.</p>
<p>An example IDF for the electric convective baseboard is shown below.</p>
<p>ZoneHVAC:Baseboard:Convective:Electric,</p>
<p>Zone1Baseboard,  !- Baseboard Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>5000,                    !- Heating Design Capacity{ W }</p>
<p>,                        !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,                        !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>0.97;  !- Efficiency of the BaseBoard</p>
<h3 id="baseboard-electric-convective-zonehvac-outputs">Baseboard (Electric) Convective (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Baseboard Total Heating Rate [W]</p>
<p>HVAC,Sum,Baseboard Total Heating Energy [J]</p>
<p>HVAC,Meter,Baseboard:EnergyTransfer [J]</p>
<p>HVAC,Sum,Baseboard Electric Energy [J]</p>
<p>HVAC,Average,Baseboard Electric Power[W]</p>
<p>HVAC,Meter,Heating:Electricity[J]</p>
<h4 id="baseboard-total-heating-rate-w_4">Baseboard Total Heating Rate [W]</h4>
<p>This is the heat addition rate of the electric convective baseboard to the zone it is serving in Watts.</p>
<h4 id="baseboard-total-heating-energy-j_4">Baseboard Total Heating Energy [J]</h4>
<p>This is the heat addition of the convective baseboard to the zone it is serving in Joules over the timestep being reported.</p>
<h4 id="baseboard-electric-energy-j_1">Baseboard Electric Energy [J]</h4>
<p>This is the total electric consumption of the baseboard for the zone it is serving in Joules over the timestep being reported.</p>
<h4 id="baseboard-electric-power-w">Baseboard Electric Power [W]</h4>
<p>This is the electric power required by the baseboard to the zone it is serving in Watts.</p>
<h3 id="zonehvaclowtemperatureradiantvariableflow">ZoneHVAC:LowTemperatureRadiant:VariableFlow</h3>
<p>This low temperature radiant system (hydronic) is a component of zone equipment that is intended to model any “radiant system” where water is used to supply/remove energy to/from a building surface (wall, ceiling, or floor). The component is controlled to meet any remaining zone load not met by other equipment in the zone that have higher priority. The control is accomplished by throttling the hot or chilled water flow to the unit. Note that this system will only control based on the radiant system controls defined by this input syntax and not via a zone thermostat such as is used for forced air systems. Note also that because this unit does not require a thermostat that in cases where no other systems are serving the zone in which this system resides that it will use the heating equipment priority to determine which system will run first.  If the radiant system is serving a zone with forced air equipment, the radiant system will follow the priority order established by the zone thermostat but will still base its response on the controls defined by the user for the radiant system.</p>
<p>This model covers a wide range of low temperature radiant systems: heating and/or cooling, panel or embedded pipes, etc. It is not intended to simulate high temperature electric or gas radiant heaters. Those devices will be handled by a separate model and different input syntax. Low temperature radiant systems that use electric resistance heating should also be defined using separate input syntax (ref: ZoneHVAC:LowTemperatureRadiant:Electric).</p>
<h4 id="field-name_79">Field: Name</h4>
<p>This field is an unique user assigned name for an instance of a hydronic low temperature radiant system. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_44">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that denotes whether the hydronic low temperature radiant system can run during a given time period. A schedule value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for that time period. A value greater than 0 (usually 1 is used) denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-zone-name_4">Field: Zone Name</h4>
<p>This field is the name of the zone (Ref: Zone) in which the hydronic low temperature radiant system is principally located and intended to affect. A system that is between two zones will still act upon each zone; however, the zone name referenced here should be the zone that controls the radiant system response.</p>
<h4 id="field-surface-name-or-radiant-surface-group-name">Field: Surface Name or Radiant Surface Group Name</h4>
<p>This field is the name of the surface (Ref: BuildingSurface) or surface list (Ref: ZoneHVAC:LowTemperatureRadiant:SurfaceGroup) in which the hydronic tubing is embedded/contained. This specification attaches the source or sink from the radiant system to a particular surface and the contribution of the system to the heat balances of that surface. If this field is a surface list, then the source or sink is attached to all of the surfaces in the list with the radiant system surface group defining the breakdown of how flow rate is split between the various surfaces. Only base surfaces (e.g., BuildingSurface:Detailed) are valid. Window/Door surfaces and Internal Mass are not valid surface types for embedded radiant systems.</p>
<h4 id="field-hydronic-tubing-inside-diameter_2">Field: Hydronic Tubing Inside Diameter</h4>
<p>This field is the inside diameter of the tubes through which water is circulated for the system being defined by this statement. The inside diameter should be recorded in meters and is used to determine the convective heat transfer from the water to the inside surface of the hydronic tubing.</p>
<h4 id="field-hydronic-tubing-length">Field: Hydronic Tubing Length</h4>
<p>This field is the total length of pipe embedded in the surface named above in the surface name field. The length of the tube should be entered in meters and is used to determine the effectiveness of heat transfer from the fluid being circulated through the tubes and the tube/surface. Longer tubing lengths result in more heat will be transferred to/from the radiant surface to the circulating fluid. Note that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the radiant system control values.</p>
<h4 id="field-temperature-control-type">Field: Temperature Control Type</h4>
<p>This field specifies along with the throttling range and setpoint schedules how the user wishes to control the hydronic radiant system. The temperature denoted in the setpoint schedule can refer to one of five different temperatures: the zone mean air temperature, the zone mean radiant temperature, the zone operative temperature, the outdoor dry-bulb temperature, or the outdoor wet-bulb temperature. The choice of temperature is controlled by the current field—temperature control type. The user must select from the following options:</p>
<p>MeanAirTemperature</p>
<p>MeanRadiantTemperature</p>
<p>OperativeTemperature</p>
<p>OutdoorDryBulbTemperature</p>
<p>OutdoorWetBulbTemperature</p>
<p>Operative temperature for radiant system controls is the average of Mean Air Temperature and Mean Radiant Temperature. If the user does not select a control type, <strong>MeanAirTemperature</strong> control is assumed by EnergyPlus. See the throttling range and control temperature schedule fields below for more information.</p>
<h4 id="field-heating-design-capacity-method_6">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the low temperature radiant variable flow unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_6">Field: Heating Design Capacity {W}</h4>
<p>This field is for the low temperature radiant variable flow unit design heating capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Heating Design Capacity Method is <em>HeatingDesignCapacity</em>  and this input is is blank, autosizing is assumed. Design day sizing run must be specified if autosized.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_6">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2 of low temperature radiant variable flow unit. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the low temperature radiant variable flow unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_6">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity for low temperature radiant variable flow unit. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heat capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.</p>
<h4 id="field-maximum-hot-water-flow">Field: Maximum Hot Water Flow</h4>
<p>This field is the maximum flow rate of hot water through the radiant system in m<sup>3</sup>/sec. The controls for the radiant system will vary the flow rate of hot water through the surface using zero flow and the maximum flow rate specified in this field as the lower and upper bounds, respectively. Note that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the radiant system control values.</p>
<h4 id="field-heating-water-inlet-node-name">Field: Heating Water Inlet Node Name</h4>
<p>This field contains the name of the hot water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.</p>
<h4 id="field-heating-water-outlet-node-name">Field: Heating Water Outlet Node Name</h4>
<p>This field contains the name of the hot water oulet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.</p>
<h4 id="field-heating-control-throttling-range">Field: Heating Control Throttling Range</h4>
<p>This field specifies the range of temperature in degrees Celsuis over which the radiant system throttles from zero flow rate up to the maximum defined by the maximum hot water flow rate field described above. The throttling range parameter is used in conjunction with the control temperature to define the response of the system to various zone conditions. The heating control temperature schedule specifies the “setpoint” temperature where the flow rate to the system is at half of the maximum flow rate. For example, if the heating control temperature setpoint is currently 15°C and the heating throttling range is 2°C, the water flow rate to the radiant system will be zero when the controlling temperature (MAT, MRT, Operative Temperature, ODB, or OWB; see control type field above) is at or above 16°C and the maximum flow rate when the controlling temperature is at or below 14°C. This represents a throttling range of 2°C around the setpoint of 15°C. In between 14°C and 16°C, the flow rate to the radiant system is varied linearly.</p>
<h4 id="field-heating-control-temperature-schedule-name">Field: Heating Control Temperature Schedule Name</h4>
<p>This field specifies the heating setpoint or control temperature for the radiant system in degrees Celsius. Used in conjunction with the previous field (heating control throttling range), it will define whether or not the system is running and the current flow rate. Water flow rate to the system is varied linearly around the setpoint temperature based on the throttling range and the maximum heating flow rate parameters (see above). It should be noted that this control schedule will allow different setpoint temperatures throughout the year for heating. The control of the radiant system is based solely on the heating control temperature schedule, the cooling control temperature schedule (see below), and the control temperature type listed above. The radiant system will not use any zone thermostat that might be used by other systems serving the zone in which the radiant system resides.</p>
<h4 id="field-cooling-design-capacity-method_1">Field: Cooling Design Capacity Method</h4>
<p>Enter the method used to determine the cooling design capacity for scalable sizing. Input allowed is either <em>CoolingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedCoolingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>CoolingDesignCapacity</em> means user specifies the design cooling capacity or the program calculates the design cooling capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design cooling capacity from user specified heating capacity per floor area and floor area of the zone served by the low temperature radiant variable flow unit. <em>FractionOfAutosizedCoolingCapacity</em> means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity. The default method is <em>CoolingDesignCapacity</em>.</p>
<h4 id="field-cooling-design-capacity-w_1">Field: Cooling Design Capacity {W}</h4>
<p>This field is for the low temperature radiant variable flow unit design cooling capacity in watts. This field can be autosized by EnergyPlus. This input field is autosizable. When the Cooling Design Capacity Method is <em>CoolingDesignCapacity</em> and this input is is blank, autosizing is assumed. Design day sizing run must be specified if autosized.</p>
<h4 id="field-cooling-design-capacity-per-floor-area-wm2_1">Field: Cooling Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the cooling capacity per unit floor area in m3/s-m2 of low temperature radiant variable flow unit. This field is required field when the Cooling Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the cooling capacity from floor area of the zone served by the low temperature radiant variable flow unit and the cooling capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-cooling-design-capacity-_1">Field: Fraction of Autosized Cooling Design Capacity {-}</h4>
<p>Enter the cooling capacity as a fraction of the autosized cooling capacity for low temperature radiant variable flow unit. This input field is required when the Cooling Design Capacity Method is <em>FractionOfAutosizedCoolingCapacity</em>. The program calculates the cooling capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. Default value is 1.0.</p>
<h4 id="field-maximum-cold-water-flow">Field: Maximum Cold Water Flow</h4>
<p>This field is the maximum flow rate of cold water through the radiant system in m<sup>3</sup>/sec. The controls for the radiant system will vary the flow rate of cold water through the surface using zero flow and the maximum flow rate specified in this field as the lower and upper bounds, respectively. Note that this field is optional and not required for a heating only system. Note also that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the radiant system control values.</p>
<h4 id="field-cooling-water-inlet-node-name">Field: Cooling Water Inlet Node Name</h4>
<p>This field contains the name of the cold water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.</p>
<h4 id="field-cooling-water-outlet-node-name">Field: Cooling Water Outlet Node Name</h4>
<p>This field contains the name of the cold water oulet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.</p>
<h4 id="field-cooling-control-throttling-range">Field: Cooling Control Throttling Range</h4>
<p>This field specifies the range of temperature in degrees Celsuis over which the radiant system throttles from zero flow rate up to the maximum defined by the maximum cold water flow rate field described above. The throttling range parameter is used in conjunction with the control temperature to define the response of the system to various zone conditions. The cooling control temperature schedule specifies the “setpoint” temperature where the flow rate to the system is at half of the maximum flow rate. For example, if the cooling control temperature setpoint is currently 25°C and the cooling throttling range is 2°C, the water flow rate to the radiant system will be zero when the controlling temperature (MAT, MRT, Operative Temperature, ODB, or OWB; see control type field above) is at or below 24°C and the maximum flow rate when the controlling temperature is at or above 26C. This represents a throttling range of 2°C around the setpoint of 25°C. In between 24°C and 26°C, the flow rate to the radiant system is varied linearly.</p>
<h4 id="field-cooling-control-temperature-schedule-name">Field: Cooling Control Temperature Schedule Name</h4>
<p>This field specifies the cooling setpoint or control temperature for the radiant system in degrees Celsius. Used in conjunction with the previous field (cooling control throttling range), it will define whether or not the system is running and the current flow rate. Water flow rate to the system is varied linearly around the setpoint temperature based on the throttling range and the maximum cooling flow rate parameters (see above). It should be noted that this control schedule will allow different setpoint temperatures throughout the year for cooling. The control of the radiant system is based solely on the heating control temperature schedule listed above, the cooling control temperature schedule, and the control temperature type listed above. The radiant system will not use any zone thermostat that might be used by other systems serving the zone in which the radiant system resides.</p>
<h4 id="field-condensation-control-type">Field: Condensation Control Type</h4>
<p>When radiant systems do cooling, there is the possibility that condensation will occur on the surface that is being cooled.  This is due to the fact that the surface temperature may drop below the dew-point temperature of the space.  When this occurs, condensation on the surface will occur.  In EnergyPlus, users have several options for handling this situation including: Off and SimpleOff.  When the user chooses the Off option, EnergyPlus will not do anything other than produce a warning message when condensation is predicted to occur.  The program will simply continue on; no moisture will be removed from the zone air and there will be no adjustment of the surface temperature as a result of the condensation.  When the user chooses the SimpleOff option, the program will predict cases where condensation will occur and shut-off the radiant system to avoid this situation.  With this option, the users also have the opportunity to adjust when the system will shut down.  This is specified with the next parameter (field: condensation differential parameter). This parameter is optional and EnergyPlus will use the SimpleOff strategy when this parameter is not specified.</p>
<h4 id="field-condensation-control-dewpoint-offset">Field: Condensation Control Dewpoint Offset</h4>
<p>This optional parameter is only valid with the SimpleOff condensation handling algorithm (see previous input parameter).  It establishes the difference between the calculated dew-point temperature of the space and the allowed surface temperature to which the surface can drop before the radiant system shuts down in degrees Celsius.  This parameter can be any positive, negative, or zero value.  When this parameter is zero, the radiant system will shut down when the surface temperature drops to the dew-point temperature or below.  When this parameter is positive, the radiant system will shut down when the surface is the number of degrees Celsius above the dew-point temperature.  This allows some extra safety to avoid condensation.  When this parameter is negative, the radiant system will shut down when the surface temperature is the number of degrees Celsius below the dew-point temperature.  While not recommended, this strategy allows the user to simulate a situation where small amounts of condensation are tolerable.</p>
<h4 id="field-number-of-circuits">Field: Number of Circuits</h4>
<p>This optional input allows the user to choose between modeling each surface in the radiant system as a single hydronic circuit or to allow the program to divide the surface into multiple parallel hydronic circuits based on the next input field <em>Circuit Length</em>. To model as a single circuit choose <em>OnePerSurface</em>. To model as multiple circuits choose <em>CalculateFromCircuitLength</em>. It is recommended that <em>CalculateFromCircuitLength</em> be chosen. The default is <em>OnePerSurface</em> for backward compatibility with older versions of EnergyPlus.</p>
<h4 id="field-circuit-length">Field: Circuit Length</h4>
<p>The length in meters of each parallel hydronic circuit in a surface. Used when the previous input field is set to <em>CalculateFromCircuitLength</em>. The default is 106.7 meters (350 feet), which is the maximum circuit length allowed in Title 24.</p>
<p>An example IDF with a hydronic low temperature radiant system is shown below.</p>
<p>ZoneHVAC:LowTemperatureRadiant:VariableFlow,</p>
<p>SPACE1-1 Zone Radiant Floor,  !- Name</p>
<p>RADIANTSYSAVAILSCHED,    !- Availability Schedule Name</p>
<p>SPACE1-1,                !- Zone Name</p>
<p>C1-1,                    !- Surface Name or Radiant Surface Group Name</p>
<p>0.013,                   !- Hydronic Tubing Inside Diameter {m}</p>
<p>autosize,                !- Hydronic Tubing Length {m}</p>
<p>OperativeTemperature,    !- Temperature Control Type</p>
<p>HeatingDesignCapacity,   !- Heating Design Capacity Method</p>
<p>autosize,                !- Heating Design Capacity{ W }</p>
<p>,                        !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,                        !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>0.0004,                  !- Maximum Hot Water Flow {m3/s}</p>
<p>SPACE1-1 Zone Radiant Water Inlet Node,  !- Heating Water Inlet Node Name</p>
<p>SPACE1-1 Zone Radiant Water Outlet Node,  !- Heating Water Outlet Node Name</p>
<p>2.0,                     !- Heating Control Throttling Range {deltaC}</p>
<p>RADIANT HEATING SETPOINTS,  !- Heating Control Temperature Schedule Name</p>
<p>CoolingDesignCapacity,   !- Cooling Design Capacity Method</p>
<p>autosize,                !- Cooling Design Capacity{ W }</p>
<p>,                        !- Cooling Design Capacity Per Floor Area{ W / m2 }</p>
<p>,                        !- Fraction of Autosized Cooling Design Capacity{ -}</p>
<p>autosize,                !- Maximum Cold Water Flow {m3/s}</p>
<p>SPACE1-1 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name</p>
<p>SPACE1-1 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name</p>
<p>2.0,                     !- Cooling Control Throttling Range {deltaC}</p>
<p>RADIANT COOLING SETPOINTS,  !- Cooling Control Temperature Schedule Name</p>
<p>Off,                     !- Condensation Control Type</p>
<p>1.0,                     !- Condensation Control Dewpoint Offset</p>
<p>CalculateFromCircuitLength,   !- Number of Circuits</p>
<p>106.7;                   !- Circuit Length</p>
<h3 id="low-temperature-radiant-variable-flow-zonehvac-outputs">Low Temperature Radiant Variable Flow (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Zone Radiant HVAC Heating Rate [W]</p>
<p>HVAC,Sum,Zone Radiant HVAC Heating Energy [J]</p>
<p>HVAC,Average,Zone Radiant HVAC Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Radiant HVAC Cooling Energy [J]</p>
<p>HVAC,Average,Zone Radiant HVAC Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Zone Radiant HVAC Inlet Temperature [C]</p>
<p>HVAC,Average,Zone Radiant HVAC Outlet Temperature [C]</p>
<p>HVAC,Sum,Zone Radiant HVAC Moisture Condensation Time[s]</p>
<p>HVAC,Sum,Zone Radiant HVAC Heating Fluid Energy [J]</p>
<p>HVAC,Sum,Zone Radiant HVAC Cooling Fluid Energy [J]</p>
<h4 id="zone-radiant-hvac-heating-rate-w">Zone Radiant HVAC Heating Rate [W]</h4>
<p>This field reports the heating input rate to the low temperature radiant system in Watts. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-radiant-hvac-heating-energy-j">Zone Radiant HVAC Heating Energy [J]</h4>
<p>This field reports the heating input to the low temperature radiant system in Joules. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h4 id="zone-radiant-hvac-cooling-rate-w">Zone Radiant HVAC Cooling Rate [W]</h4>
<p>This field reports the cooling input rate to the low temperature radiant system in Watts. This is the heat sink to the surface that is defined as the radiant system. The cooling rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-radiant-hvac-cooling-energy-j">Zone Radiant HVAC Cooling Energy [J]</h4>
<p>This field reports the cooling input to the low temperature radiant system in Joules. This is the heat sink to the surface that is defined as the radiant system. The cooling rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h4 id="zone-radiant-hvac-mass-flow-rate-rate-kgs">Zone Radiant HVAC Mass Flow Rate Rate [kg/s]</h4>
<p>This field reports the mass flow rate of water through the low temperature radiant system in kilograms per second.</p>
<h4 id="zone-radiant-hvac-inlet-temperature-c">Zone Radiant HVAC Inlet Temperature [C]</h4>
<p>This field reports the temperature of water entering the low temperature radiant system in Celsius.</p>
<h4 id="zone-radiant-hvac-outlet-temperature-c">Zone Radiant HVAC Outlet Temperature [C]</h4>
<p>This field reports the temperature of water leaving the low temperature radiant system in Celsius.</p>
<h4 id="zone-radiant-hvac-moisture-condensation-times">Zone Radiant HVAC Moisture Condensation Time[s]</h4>
<p>This field reports the amount of time when condensation is occurring.  When using the Off condensation control, this simply reports the amount of time when condensation occurs.  When using the SimpleOff condensation control, this indicates the amount of time when the system has been shut off because of the potential danger of condensation.</p>
<h4 id="zone-radiant-hvac-heating-fluid-energy-j">Zone Radiant HVAC Heating Fluid Energy [J]</h4>
<p>This is the demand placed on the hot fluid plant loop connection serving the low temperature radiant system, in Joules.</p>
<h4 id="zone-radiant-hvac-cooling-fluid-energy-j">Zone Radiant HVAC Cooling Fluid Energy [J]</h4>
<p>This is the demand placed on the cooling fluid plant loop connection serving the low temperature radiant system, in Joules.</p>
<h3 id="zonehvaclowtemperatureradiantconstantflow">ZoneHVAC:LowTemperatureRadiant:ConstantFlow</h3>
<p>This low temperature radiant system (hydronic) is a component of zone equipment that is intended to model any “radiant system” where water is used to supply/remove energy to/from a building surface (wall, ceiling, or floor). The component is controlled via control schedules as described in the syntax below and does not require a zone thermostat. Note that because this unit does not require a thermostat that in cases where no other systems are serving the zone in which this system resides that it will use the heating equipment priority to determine which system will run first.  If the radiant system is serving a zone with forced air equipment, the radiant system will follow the priority order established by the zone thermostat but will still base its response on the controls defined by the user for the radiant system.</p>
<p>The constant flow system differs from the hydronic system describe above in what it controls. The hydronic system varies the flow rate through the radiant system based on some control temperature. The constant flow system keeps flow rate constant via a local circulation pump and varies the water temperature that is sent to the radiant system. This is accomplished with a mixing valve that is controlled by a sensor. This model covers a wide range of low temperature radiant systems: heating and/or cooling, panel or embedded pipes, etc. It is not intended to simulate high temperature electric or gas radiant heaters. Those devices will be handled by a separate model and different input syntax. Low temperature radiant systems that use electric resistance heating should also be defined using separate input syntax (ref: ZoneHVAC:LowTemperatureRadiant:Electric). Low temperature radiant systems that vary the flow rate through the radiant system should also be defined using separate input syntax (ref: ZoneHVAC:LowTemperatureRadiant:VariableFlow)</p>
<p>One of the other differences between this model and the variable flow hydronic radiant system is that the constant flow radiant system has a built-in local secondary loop. It will recirculate flow coming out of the system and mix this with flow from the loop to arrive at the desired inlet temperature to the radiant system (note that this model has the temperature sensor AFTER the pump to insure proper inlet temperature to the radiant system). The local loop also contains a pump which is assumed to be upstream of the radiant system and after the mixing valve. So, the local loop can have some recirculation. The flow from the main loop may also bypass the radiant system if more than enough flow is available and the main loop is also a constant flow system.</p>
<h4 id="field-name_80">Field: Name</h4>
<p>This field is an unique user assigned name for an instance of a constant flow low temperature radiant system. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_45">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that denotes whether the constant flow low temperature radiant system can run during a given time period. A schedule value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for that time period. A value greater than 0 (usually 1 is used) denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-zone-name_5">Field: Zone Name</h4>
<p>This field is the name of the zone (Ref: Zone) in which the constant flow low temperature radiant system is principally located and intended to affect. A system that is between two zones will still act upon each zone; however, the zone name referenced here should be the zone that controls the radiant system response.</p>
<h4 id="field-surface-name-or-radiant-surface-group-name_1">Field: Surface Name or Radiant Surface Group Name</h4>
<p>This field is the name of the surface (Ref: BuildingSurface:Detailed) or surface list (Ref: ZoneHVAC:LowTemperatureRadiant:SurfaceGroup) in which the hydronic tubing is embedded/contained. This specification attaches the source or sink from the radiant system to a particular surface and the contribution of the system to the heat balances of that surface. If this field is a surface list, then the source or sink is attached to all of the surfaces in the list with the radiant system surface group defining the breakdown of how flow rate is split between the various surfaces. Only base surfaces (BuildingSurface:Detailed) are valid. Window/Door surfaces and Internal Mass are not valid surface types for embedded radiant systems.</p>
<h4 id="field-hydronic-tubing-inside-diameter_3">Field: Hydronic Tubing Inside Diameter</h4>
<p>This field is the inside diameter of the tubes through which water is circulated for the system being defined by this statement. The inside diameter should be recorded in meters and is used to determine the convective heat transfer from the water to the inside surface of the hydronic tubing.</p>
<h4 id="field-hydronic-tubing-length_1">Field: Hydronic Tubing Length</h4>
<p>This field is the total length of pipe embedded in the surface named above in the surface name field. The length of the tube should be entered in meters and is used to determine the effectiveness of heat transfer from the fluid being circulated through the tubes and the tube/surface. Longer tubing lengths result in more heat being transferred to/from the radiant surface to the circulating fluid. This field is autosizable.</p>
<h4 id="field-temperature-control-type_1">Field: Temperature Control Type</h4>
<p>This field specifies along with setpoint (control) and water schedules how the user wishes to control the constant flow radiant system. The temperature denoted in the setpoint schedule can refer to one of five different temperatures: the zone mean air temperature, the zone mean radiant temperature, the zone operative temperature, the outdoor dry-bulb temperature, or the outdoor wet-bulb temperature. The choice of temperature is controlled by the current field—temperature control type. The user must select from the following options:</p>
<p>MeanAirTemperature</p>
<p>MeanRadiantTemperature</p>
<p>OperativeTemperature</p>
<p>OutdoorDryBulbTemperature</p>
<p>OutdoorWetBulbTemperature</p>
<p>Operative temperature for radiant system controls is the average of Mean Air Temperature and Mean Radiant Temperature. If the user does not select a control type, <strong>MeanAirTemperature</strong> control is assumed by EnergyPlus. See the throttling range and control temperature schedule fields below for more information.</p>
<h4 id="field-rated-flow-rate">Field: Rated Flow Rate</h4>
<p>This field is the maximum flow rate of water through the radiant system in m<sup>3</sup>/sec. This flow rate is held constant by the local component pump, but the user has the option of varying this flow rate via a schedule (see next input field). The constant flow system will accept this flow rate and control the inlet temperature based on the control and water temperature schedules defined below. This field is autosizable.</p>
<h4 id="field-pump-flow-rate-schedule-name">Field: Pump Flow Rate Schedule Name</h4>
<p>This field modifies the maximum flow rate of water through the radiant system in m<sup>3</sup>/sec. This input is “optional”. If the user does not enter a schedule, the flow rate through the radiant system is assumed to be constant during all hours that it is operating based on the value entered in the previous input field. Note that the values for this schedule must be between zero and one. The values in this schedule are multipliers on the previous field – Rated Flow Rate.</p>
<h4 id="field-rated-pump-head">Field: Rated Pump Head</h4>
<p>This numeric field contains the pump’s rated head in Pascals.</p>
<h4 id="field-rated-power-consumption">Field: Rated Power Consumption</h4>
<p>This numeric field contains the pump’s rated power consumption in Watts.</p>
<h4 id="field-motor-efficiency">Field: Motor Efficiency</h4>
<p>This numeric field contains the pump’s efficiency in decimal form (0 = 0%, 1 = 100%).</p>
<h4 id="field-fraction-of-motor-inefficiencies-to-fluid-stream">Field: Fraction of Motor Inefficiencies to Fluid Stream</h4>
<p>This numeric field contains the pump’s fraction of power loss to the fluid.</p>
<h4 id="field-heating-water-inlet-node-name_1">Field: Heating Water Inlet Node Name</h4>
<p>This field contains the name of the hot water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.</p>
<h4 id="field-heating-water-outlet-node-name_1">Field: Heating Water Outlet Node Name</h4>
<p>This field contains the name of the hot water outlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a heating coil.</p>
<h4 id="field-heating-high-water-temperature-schedule-name">Field: Heating High Water Temperature Schedule Name</h4>
<p>This field specifies the high water temperature in degrees Celsius for the temperature control of a constant flow radiant heating system. Water and control temperatures for heating work together to provide a linear function that determines the water temperature sent to the radiant system. The current control temperature (see Temperature Control Type above) is compared to the high and low control temperatures at the current time. If the control temperature is above the high temperature, then the system will be turned off and the water mass flow rate will be zero. If the control temperature is below the low temperature, then the inlet water temperature is set to the high water temperature. If the control temperature is between the high and low value, then the inlet water temperature is linearly interpolated between the low and high water temperature values.  For more information and a graph of how the water and control schedules affect the system operation, please consult the Engineering Reference document.</p>
<h4 id="field-heating-low-water-temperature-schedule-name">Field: Heating Low Water Temperature Schedule Name</h4>
<p>This field specifies the low water temperature in degrees Celsius for the temperature control of a constant flow heating radiant system. For more information on its interpretation, see Heating High Water Temperature Schedule above.</p>
<h4 id="field-heating-high-control-temperature-schedule-name">Field: Heating High Control Temperature Schedule Name</h4>
<p>This field specifies the high control temperature in degrees Celsius for the temperature control of a constant flow heating radiant system. For more information on its interpretation, see Heating High Water Temperature Schedule above.</p>
<h4 id="field-heating-low-control-temperature-schedule-name">Field: Heating Low Control Temperature Schedule Name</h4>
<p>This field specifies the low control temperature in degrees Celsius for the temperature control of a constant flow heating radiant system. For more information on its interpretation, see Heating High Water Temperature Schedule above.</p>
<h4 id="field-cooling-water-inlet-node-name_1">Field: Cooling Water Inlet Node Name</h4>
<p>This field contains the name of the cold water inlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.</p>
<h4 id="field-cooling-water-outlet-node-name_1">Field: Cooling Water Outlet Node Name</h4>
<p>This field contains the name of the cold water outlet node to the radiant system. Note that this node name must also show up in the branch description when defining the plant demand side network in a manner identical to defining a cooling coil. As with the maximum cold water flow rate, this field is optional and not required for a heating only system.</p>
<h4 id="field-cooling-high-water-temperature-schedule-name">Field: Cooling High Water Temperature Schedule Name</h4>
<p>This field specifies the high water temperature in degrees Celsius for the temperature control of a constant flow radiant cooling system. Water and control temperatures for heating work together to provide a linear function that determines the water temperature sent to the radiant system. The current control temperature (see Temperature Control Type above) is compared to the high and low control temperatures at the current time. If the control temperature is above the high temperature, then the inlet water temperature is set to the low water temperature. If the control temperature is below the low temperature, then system will be turned off and the water mass flow rate will be zero. If the control temperature is between the high and low value, then the inlet water temperature is linearly interpolated between the low and high water temperature values.  For more information and a graph of how the water and control schedules affect the system operation, please consult the Engineering Reference document.</p>
<h4 id="field-cooling-low-water-temperature-schedule-name">Field: Cooling Low Water Temperature Schedule Name</h4>
<p>This field specifies the low water temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Water Temperature Schedule above.</p>
<h4 id="field-cooling-high-control-temperature-schedule-name">Field: Cooling High Control Temperature Schedule Name</h4>
<p>This field specifies the high control temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Water Temperature Schedule above.</p>
<h4 id="field-cooling-low-control-temperature-schedule-name">Field: Cooling Low Control Temperature Schedule Name</h4>
<p>This field specifies the low control temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Water Temperature Schedule above.</p>
<h4 id="field-condensation-control-type_1">Field: Condensation Control Type</h4>
<p>When radiant systems do cooling, there is the possibility that condensation will occur on the surface that is being cooled.  This is due to the fact that the surface temperature may drop below the dew-point temperature of the space.  When this occurs, condensation on the surface will occur.  In EnergyPlus, users have several options for handling this situation including: Off and SimpleOff.  When the user chooses the Off option, EnergyPlus will not do anything other than produce a warning message when condensation is predicted to occur.  The program will simply continue on; no moisture will be removed from the zone air and there will be no adjustment of the surface temperature as a result of the condensation.  When the user chooses the SimpleOff option, the program will predict cases where condensation will occur and shut-off the radiant system to avoid this situation.  With this option, the users also have the opportunity to adjust when the system will shut down.  This is specified with the next parameter (field: condensation differential parameter). This parameter is optional and EnergyPlus will use the SimpleOff strategy when this parameter is not specified.</p>
<h4 id="field-condensation-control-dewpoint-offset_1">Field: Condensation Control Dewpoint Offset</h4>
<p>This optional parameter is only valid with the SimpleOff condensation handling algorithm (see previous input parameter).  It establishes the difference between the calculated dew-point temperature of the space and the allowed surface temperature to which the surface can drop before the radiant system shuts down in degrees Celsius.  This parameter can be any positive, negative, or zero value.  When this parameter is zero, the radiant system will shut down when the surface temperature drops to the dew-point temperature or below.  When this parameter is positive, the radiant system will shut down when the surface is the number of degrees Celsius above the dew-point temperature.  This allows some extra safety to avoid condensation.  When this parameter is negative, the radiant system will shut down when the surface temperature is the number of degrees Celsius below the dew-point temperature.  While not recommended, this strategy allows the user to simulate a situation where small amounts of condensation are tolerable.</p>
<h4 id="field-number-of-circuits_1">Field: Number of Circuits</h4>
<p>This optional input allows the user to choose between modeling each surface in the radiant system as a single hydronic circuit or to allow the program to divide the surface into multiple parallel hydronic circuits based on the next input field <em>Circuit Length</em>. To model as a single circuit choose <em>OnePerSurface</em>. To model as multiple circuits choose <em>CalculateFromCircuitLength</em>. It is recommended that <em>CalculateFromCircuitLength</em> be chosen. The default is <em>OnePerSurface</em> for backward compatibility with older versions of EnergyPlus.</p>
<h4 id="field-circuit-length_1">Field: Circuit Length</h4>
<p>The length in meters of each parallel hydronic circuit in a surface. Used when the previous input field is set to <em>CalculateFromCircuitLength</em>. The default is 106.7 meters (350 feet), which is the maximum circuit length allowed in Title 24.</p>
<p>An example IDF with a constant flow low temperature radiant system is shown below.</p>
<p>ZoneHVAC:LowTemperatureRadiant:ConstantFlow,</p>
<p>Resistive Zone Radiant Floor,  !- name of CONSTANT FLOW low temperature radiant system</p>
<p>RadiantSysAvailSched,  !- availability schedule</p>
<p>Resistive Zone,  !- Zone name</p>
<p>Zn001:Flr001,  !- Surface name or group</p>
<p>0.012,  !- Hydronic tubing inside diameter {m}</p>
<p>400.0,  !- Hydronic tubing length {m}</p>
<p>MeanAirTemperature,  !- temperature control type</p>
<p>0.0004,  !- maximum water volumetric flow rate {m3/s}</p>
<p>,  !-schedule for flow rate (optional, non-existent means constant)</p>
<p>30000, !-Rated Pump Head in Pa</p>
<p>50,  !-Rated Power Consumption in W</p>
<p>0.87,  !-Motor Efficiency</p>
<p>0.1,  !-Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>Resistive Zone Radiant Water Inlet Node,  !- heating water inlet node</p>
<p>Resistive Zone Radiant Water Outlet Node,  !- heating water outlet node</p>
<p>RadHeatHighWaterTemp,  !-high water temperature schedule</p>
<p>RadHeatLowWaterTemp,   !-low water temperature schedule</p>
<p>RadHeatHighControlTemp, !-high control temperature schedule</p>
<p>RadHeatLowControlTemp,  !-low control temperature schedule</p>
<p>Zone 1 Cooling Water Inlet Node,  !- cooling water inlet node</p>
<p>Zone 1 Cooling Water Outlet Node,  !- cooling water outlet node</p>
<p>RadCoolHighWaterTemp, !-cooling high water temperature schedule</p>
<p>RadCoolLowWaterTemp,  !-cooling low water temperature schedule</p>
<p>RadCoolHighControlTemp, !- cooling high control temperature schedule</p>
<p>RadCoolLowControlTemp,  !- cooling low control temperature schedule</p>
<p>SimpleOff,              !- condensation control type</p>
<p>0.5,                    !- condensation control dewpoint offset
     CalculateFromCircuitLength,   !- Number of Circuits</p>
<p>106.7;                   !- Circuit Length</p>
<h3 id="low-temperature-radiant-constant-flow-zonehvac-outputs">Low Temperature Radiant Constant Flow (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Zone Radiant HVAC Heating Rate [W]</p>
<p>HVAC,Sum,Zone Radiant HVAC Heating Energy [J]</p>
<p>HVAC,Average,Zone Radiant HVAC Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Radiant HVAC Cooling Energy [J]</p>
<p>HVAC,Average,Zone Radiant HVAC Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Zone Radiant HVAC Injection Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Zone Radiant HVAC Recirculation Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Zone Radiant HVAC Inlet Temperature [C]</p>
<p>HVAC,Average,Zone Radiant HVAC Outlet Temperature [C]</p>
<p>HVAC,Average,Zone Radiant HVAC Pump Inlet Temperature [C]</p>
<p>HVAC,Average,Zone Radiant HVAC Pump Electric Power[W]</p>
<p>HVAC,Sum,Zone Radiant HVAC Pump Electric Energy [J]</p>
<p>HVAC,Average,Zone Radiant HVAC Pump Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Zone Radiant HVAC Pump Fluid Heat Gain Rate [W]</p>
<p>HVAC,Sum,Zone Radiant HVAC Pump Fluid Heat Gain Energy [J]</p>
<p>HVAC,Sum,Zone Radiant HVAC Moisture Condensation Time [s]</p>
<p>HVAC,Sum,Zone Radiant HVAC Cooling Fluid Heat Transfer Energy [J]</p>
<p>HVAC,Sum,Zone Radiant HVAC Heating Fluid Heat Transfer Energy [J]</p>
<h4 id="zone-radiant-hvac-heating-rate-w_1">Zone Radiant HVAC Heating Rate [W]</h4>
<p>This field reports the heating input rate to the low temperature radiant system in Watts. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-radiant-hvac-heating-energy-j_1">Zone Radiant HVAC Heating Energy [J]</h4>
<p>This field reports the heating input to the low temperature radiant system in Joules. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h4 id="zone-radiant-hvac-cooling-rate-w_1">Zone Radiant HVAC Cooling Rate [W]</h4>
<p>This field reports the cooling input rate to the low temperature radiant system in Watts. This is the heat sink to the surface that is defined as the radiant system. The cooling rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-radiant-hvac-cooling-energy-j_1">Zone Radiant HVAC Cooling Energy [J]</h4>
<p>This field reports the cooling input to the low temperature radiant system in Joules. This is the heat sink to the surface that is defined as the radiant system. The cooling rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h4 id="zone-radiant-hvac-mass-flow-rate-kgs">Zone Radiant HVAC Mass Flow Rate [kg/s]</h4>
<p>This field reports the mass flow rate of water through the low temperature radiant system in kilograms per second. This should be identical to the pump flow rate for the system.</p>
<h4 id="zone-radiant-hvac-injection-mass-flow-rate-kgs">Zone Radiant HVAC Injection Mass Flow Rate [kg/s]</h4>
<p>This field reports the mass flow rate of water that is injected into the radiant system from the main loop. A valve will control the injection and recirculation mass flow rates (see next field) to match the temperature controls specified by the user and dictated by the current simulation conditions.</p>
<h4 id="zone-radiant-hvac-recirculation-mass-flow-rate-kgs">Zone Radiant HVAC Recirculation Mass Flow Rate [kg/s]</h4>
<p>This field reports the mass flow rate of water that is recirculated from the radiant system outlet and mixed with the injection flow from the main loop. A valve will control the injection and recirculation mass flow rates (see next field) to match the temperature controls specified by the user and dictated by the current simulation conditions.</p>
<h4 id="zone-radiant-hvac-inlet-temperature-c_1">Zone Radiant HVAC Inlet Temperature [C]</h4>
<p>This field reports the temperature of water entering the low temperature radiant system in Celsius. This may differ from the inlet node temperature for the component since this component has its own local secondary loop.</p>
<h4 id="zone-radiant-hvac-outlet-temperature-c_1">Zone Radiant HVAC Outlet Temperature [C]</h4>
<p>This field reports the temperature of water leaving the low temperature radiant system in Celsius. This may differ from the outlet node temperature for the component since this component has its own local secondary loop.</p>
<h4 id="zone-radiant-hvac-pump-inlet-temperature-c">Zone Radiant HVAC Pump Inlet Temperature [C]</h4>
<p>This field reports the temperature of water entering the low temperature radiant system pump in Celsius. This may differ from the inlet node temperature for the component since this component has its own local secondary loop. It is assumed that the pump is upstream of the radiant system.</p>
<h4 id="zone-radiant-hvac-pump-electric-power-w">Zone Radiant HVAC Pump Electric Power [W]</h4>
<p>This field reports the rate of electric power consumption for the pump which supplies flow to the constant flow radiant system in Watts.</p>
<h4 id="zone-radiant-hvac-pump-electric-energy-j">Zone Radiant HVAC Pump Electric Energy [J]</h4>
<p>This field reports the electric power consumption for the pump which supplies flow to the constant flow radiant system in Joules.</p>
<h4 id="zone-radiant-hvac-pump-mass-flow-rate-kgs">Zone Radiant HVAC Pump Mass Flow Rate [kg/s]</h4>
<p>This field reports the mass flow rate of water through the low temperature radiant system pump in kilograms per second. This should be identical to the flow rate for the system.</p>
<h4 id="zone-radiant-hvac-pump-fluid-heat-gain-rate-w">Zone Radiant HVAC Pump Fluid Heat Gain Rate [W]</h4>
<p>This field reports the rate at which heat is added to the fluid stream as it passes through the pump in Watts. This heat is reflected in the radiant system inlet temperature which will be different from the pump inlet temperature if this field has a non-zero value.</p>
<h4 id="zone-radiant-hvac-pump-fluid-heat-gain-energy-j">Zone Radiant HVAC Pump Fluid Heat Gain Energy [J]</h4>
<p>This field reports the amount of heat energy added to the fluid stream as it passes through the pump in Joules. This heat is reflected in the radiant system inlet temperature which will be different from the pump inlet temperature if this field has a non-zero value.</p>
<h4 id="zone-radiant-hvac-moisture-condensation-time-s">Zone Radiant HVAC Moisture Condensation Time [s]</h4>
<p>This field reports the amount of time when condensation is occurring.  When using the Off condensation control, this simply reports the amount of time when condensation occurs.  When using the SimpleOff condensation control, this indicates the amount of time when the system has been shut off because of the potential danger of condensation.</p>
<h4 id="zone-radiant-hvac-cooling-fluid-heat-transfer-energy-j">Zone Radiant HVAC Cooling Fluid Heat Transfer Energy [J]</h4>
<p>The heat transfer energy for the cooling fluid connection, in Joules.</p>
<h4 id="zone-radiant-hvac-heating-fluid-heat-transfer-energy-j">Zone Radiant HVAC Heating Fluid Heat Transfer Energy [J]</h4>
<p>The heat transfer energy for the heating fluid connection, in Joules.</p>
<h3 id="zonehvaclowtemperatureradiantelectric">ZoneHVAC:LowTemperatureRadiant:Electric</h3>
<p>This low temperature radiant system (electric) is a component of zone equipment that is intended to model any “radiant system” where electric resistance heating is used to supply energy (heat) to a building surface (wall, ceiling, or floor). The component is controlled by the radiant system controls that are defined in the syntax below and this control does not require the use of a zone thermostat unless the unit is being autosized. Note also that because this unit does not require a thermostat that in cases where no other systems are serving the zone in which this system resides that it will use the heating equipment priority to determine which system will run first.  If the radiant system is serving a zone with forced air equipment, the radiant system will follow the priority order established by the zone thermostat but will still base its response on the controls defined by the user for the radiant system.</p>
<p>The control is accomplished by varying the electrical power supplied to the unit. This model covers either a radiant panel system or wires embedded in entire walls, floors, or ceilings. It is not intended to simulate high temperature electric or gas radiant heaters. Those devices will be handled by a separate model and different input syntax. Low temperature radiant systems that use water flowing through tubes to provide heat to the system should also be defined using separate input syntax (ref: Low Temp Radiant System:Hydronic).</p>
<h4 id="field-name_81">Field: Name</h4>
<p>This field is an unique user assigned name for an instance of an electric low temperature radiant system. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_46">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that denotes whether the electric low temperature radiant system can operate during a given time period. A schedule value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for that time period. A value greater than 0 (usually 1 is used) denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-zone-name_6">Field: Zone Name</h4>
<p>This field is the name of the zone (Ref: Zone) in which the electric low temperature radiant system is principally located and intended to affect. A system that is between two zones will still act upon each zone; however, the zone name referenced here should be the zone that controls the radiant system response.</p>
<h4 id="field-surface-name-or-radiant-surface-group-name_2">Field: Surface Name or Radiant Surface Group Name</h4>
<p>This field is the name of the surface (Ref: BuildingSurface) or surface list (Ref: ZoneHVAC:LowTemperatureRadiant:SurfaceGroup) in which the hydronic tubing is embedded/contained. This specification attaches the source or sink from the radiant system to a particular surface and the contribution of the system to the heat balances of that surface. If this field is a surface list, then the source or sink is attached to all of the surfaces in the list with the radiant system surface group defining the breakdown of how flow rate is split between the various surfaces. Only base surfaces (e.g. BuildingSurface:Detailed) are valid. Window/Door surfaces and Internal Mass are not valid surface types for embedded radiant systems.</p>
<h4 id="field-heating-design-capacity-method_7">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the maximum electrical power (heating design capacity ) or enter the method for scalable sizing the maximum electrical power of low temperature radiant electric unit. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the low temperature radiant electric unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_7">Field: Heating Design Capacity {W}</h4>
<p>This field is for the maximum amount of electric energy rate (electric power) converted into heat in low temperature radiant electric unit in watts. This input field is autosizable. The controls for the radiant system will vary the amount of power supplied to the surface between zero input and the maximum power specified in this field as the lower and upper bounds, respectively. Note that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the low temperature radiant electric unit control values. The default input for this input field is autosize.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_7">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2 of low temperature radiant electric system. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the low temperature radiant electric unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_7">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity of low temperature radiant electric unit. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heating capacity and user specified fraction. Design day sizing must be specified. This field may be left blank. The default value is 1.0.</p>
<h4 id="field-temperature-control-type_2">Field: Temperature Control Type</h4>
<p>This field specifies along with the throttling range and setpoint schedules how the user wishes to control the low temperature electric radiant system. The temperature denoted in the setpoint schedule can refer to one of three different temperatures: the zone mean air temperature, the zone mean radiant temperature, the zone operative temperature, the outdoor dry-bulb temperature, or the outdoor wet-bulb temperature. The choice of temperature is controlled by the current field—temperature control type. The user must select from the following options:</p>
<p>MeanAirTemperature</p>
<p>MeanRadiantTemperature</p>
<p>OperativeTemperature</p>
<p>OutdoorDryBulbTemperature</p>
<p>OutdoorWetBulbTemperature</p>
<p>Operative temperature for radiant system controls is the average of Mean Air Temperature and Mean Radiant Temperature. If the user does not select a control type, <strong>MeanAirTemperature</strong> control is assumed by EnergyPlus. See the throttling range and control temperature schedule fields below for more information.</p>
<h4 id="field-heating-throttling-range">Field: Heating Throttling Range</h4>
<p>This field specifies the range of temperature in degrees Celsuis over which the radiant system throttles from zero heat input via the electric resistance wires up to the maximum defined by the maximum electrical power field described above. The throttling range parameter is used in conjunction with the control temperature (see below) to define the response of the system to various zone conditions. The heating control temperature schedule specifies the “setpoint” temperature where the power input to the system is at half of the maximum power input. For example, if the heating control temperature setpoint is currently 15°C and the heating throttling range is 2°C, the electrical power supplied to the radiant system will be zero when the controlling temperature (MAT, MRT, Operative Temperature, ODB, or OWB; see control type field above) is at or above 16°C and the maximum power input when the controlling temperature is at or below 14°C. This represents a throttling range of 2°C around the setpoint of 15°C. In between 14°C and 16°C, the power input to the radiant system is varied linearly.</p>
<h4 id="field-heating-setpoint-temperature-schedule-name">Field: Heating Setpoint Temperature Schedule Name</h4>
<p>This field specifies the heating setpoint or control temperature for the radiant system in degrees Celsius. Used in conjunction with the previous field (heating throttling range), it will define whether or not the system is running and the current power input to the radiant surface. Power input to the system is varied linearly around the setpoint temperature based on the throttling range and the maximum electrical power parameters (see above). It should be noted that this control schedule will allow different setpoint temperatures throughout the year for heating. In addition, this schedule may be different that the thermostatic control schedule defined for overall operation of components serving the zone in which the radiant system is located. The thermostatic control determines whether or not there is a heating or cooling load in the space and thus whether the systems should be operating. This field simply controls the flow rate to the radiant system.</p>
<p>An example IDF with an electric low temperature radiant system is shown below.</p>
<p>ZoneHVAC:LowTemperatureRadiant:Electric, Zone 2 Radiant Floor,</p>
<p>RadiantPanelAvailSched ,    ! Availability schedule</p>
<p>EAST ZONE ,                 ! Zone name (name of zone system is serving)</p>
<p>Zn002:Flr001 ,              ! Surface name (name of surface system is embedded in)</p>
<p>HeatingDesignCapacity,      !- Heating Design Capacity Method</p>
<p>10000,                      !- Heating Design Capacity{ W }</p>
<p>,                           !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,                           !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>MeanAirTemperature,         ! control type (control on mean air temperature)</p>
<p>2.0 ,                       ! heating throttling range (in C)</p>
<p>Radiant Heating Setpoints ; ! heating setpoint temperatures</p>
<h3 id="low-temperature-radiant-electric-zonehvac-outputs">Low Temperature Radiant Electric (ZoneHVAC) Outputs</h3>
<p>HVAC,Average, Zone Radiant HVAC Electric Power[W]</p>
<p>HVAC,Sum, Zone Radiant HVAC Electric Energy [J]</p>
<p>HVAC,Sum,Zone Radiant HVAC Heating Energy [J]</p>
<p>HVAC,Average, Zone Radiant HVAC Heating Rate [W]</p>
<h4 id="zone-radiant-hvac-electric-power-w">Zone Radiant HVAC Electric Power [W]</h4>
<p>This field reports the rate at which electric energy is “burned” in the low temperature radiant system in Watts. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-radiant-hvac-electric-energy-j">Zone Radiant HVAC Electric Energy [J]</h4>
<p>This field reports the amount of electric energy “burned” in the low temperature radiant system in Joules. This is the heat source to the surface that is defined as the radiant system. The heating rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h4 id="zone-radiant-hvac-heating-energy-j_2">Zone Radiant HVAC Heating Energy [J]</h4>
<h4 id="zone-radiant-hvac-heating-rate-w_2">Zone Radiant HVAC Heating Rate [W]</h4>
<p>These outputs are the heating provided by the low temperature radiant system to the zone, in Watts or Joules.</p>
<h3 id="zonehvaclowtemperatureradiantsurfacegroup">ZoneHVAC:LowTemperatureRadiant:SurfaceGroup</h3>
<p>A low temperature radiant system (hydronic or electric) may consist of multiple active surfaces that are serving to condition the space. Surfaces that act serially can be specified as multiple radiant systems using the standard radiant system input described above. However, if the multiple surfaces act in parallet, the Radiant System Surface Group input line is used to specify which surfaces are acting in a coordinated fashion and how flow rate is split between the surfaces. This list of surfaces (the name it is assigned) replaces the name of a single surface in the radiant system input described above. Note that all of the surfaces within a single list must be a part of the same zone and that the zone of these surfaces must also match the zone the radiant system is attempting to condition.</p>
<h4 id="field-name_82">Field: Name</h4>
<p>This field is an unique user assigned name for the list of surfaces that are acting in coordination with one another. Any reference to this list by a radiant system will use this name.</p>
<h4 id="field-set-surface-name-flow-fraction-to-surface">Field Set: Surface Name, Flow Fraction to Surface</h4>
<p>The pairs of Surface Name, Flow Fraction to Surface are used in several objects. There can be up to 10 specified. The object is extensible so more can be added.</p>
<h4 id="field-surface-x-name_2">Field: Surface &lt;x&gt; Name</h4>
<p>This field is the name of a surface in the zone being conditioned by the radiant system. Only base surfaces (walls, roofs, floors) are valid. Window/Door surfaces and Internal Mass are not valid surface types for embedded radiant systems.</p>
<h4 id="field-flow-fraction-for-surface-x">Field: Flow Fraction for Surface &lt;x&gt;</h4>
<p>This field is the fraction of the total radiant system flow rate that is being sent to this particular surface. Note that the Surface Name/Surface Flow Fraction pair can be repeated up to 10 times. Flow rate fractions must sum to unity, otherwise the program will not accept the input as valid.</p>
<p>An example IDF with an electric low temperature radiant system is shown below.</p>
<p>ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,</p>
<p>Zone 1 Radiant Surfaces, !- name of surface list</p>
<p>Zn001:Flr001,            !- Surface name 1</p>
<p>0.75,                    !- Flow fraction for surface 1</p>
<p>Zn001:Roof001,           !- Surface name 2</p>
<p>0.25;                    !- Flow fraction for surface 2</p>
<h3 id="zonehvachightemperatureradiant">ZoneHVAC:HighTemperatureRadiant</h3>
<p>The high temperature radiant system (gas-fired or electric) is a component of zone equipment that is intended to model any “high temperature” or “high intensity” radiant system where electric resistance or gas-fired combustion heating is used to supply energy (heat) to a building occupants directly as well as the building surfaces (wall, ceiling, or floor). The component is controlled by the radiant system controls defined in the syntax below and this control does not require the use of a zone thermostat unless the unit is being autosized. Note also that because this unit does not require a thermostat that in cases where no other systems are serving the zone in which this system resides that it will use the heating equipment priority to determine which system will run first.  If the radiant system is serving a zone with forced air equipment, the radiant system will follow the priority order established by the zone thermostat but will still base its response on the controls defined by the user for the radiant system.</p>
<p>The control is accomplished by varying the electrical power supplied to or gas consumed by the unit. It is not intended to simulate low temperature electric or hydronic radiant systems. Those devices will be handled by a separate model and different input syntax (ref: the low temperature systems described elsewhere).</p>
<h4 id="field-name_83">Field: Name</h4>
<p>This field is an unique user assigned name for an instance of the high temperature radiant system. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_47">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that denotes whether the high temperature radiant system can operate during a given time period. A schedule value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for that time period. A value greater than 0 (usually 1 is used) denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-zone-name_7">Field: Zone Name</h4>
<p>This field is the name of the zone (Ref: Zone) in which the high temperature radiant system is principally located and intended to affect.</p>
<h4 id="field-heating-design-capacity-method_8">Field: Heating Design Capacity Method</h4>
<p>Enter the method used to determine the maximum electrical power (heating design capacity ) or enter the method for scalable sizing the maximum electrical power of high temperature radiant system unit. Input allowed is either <em>HeatingDesignCapacity</em>, <em>CapacityPerFloorArea</em>, and <em>FractionOfAutosizedHeatingCapacity</em>. If this input field is left blank or zero, then autosizing is assumed. <em>HeatingDesignCapacity</em> means user specifies the magnitude of maximum or nominal heating capacity or the program calculates the maximum or nominal design heating capacity if autosize is specified. <em>CapacityPerFloorArea</em> means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the high temperature radiant electric unit. <em>FractionOfAutosizedHeatingCapacity</em> means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is <em>HeatingDesignCapacity</em>.</p>
<h4 id="field-heating-design-capacity-w_8">Field: Heating Design Capacity {W}</h4>
<p>This field is for the maximum amount of electric energy rate (electric power) converted into heat in high temperature radiant electric unit in watts. This input field is autosizable. The controls for the radiant system will vary the amount of power supplied to the surface between zero input and the maximum power specified in this field as the lower and upper bounds, respectively. Note that if the user elects to autosize this field that a standard zone thermostat such as would be used for a forced air system must be defined as autosizing calculations are based on the zone thermostat value and not on the radiant system control values. The default input for this field is autosize.</p>
<h4 id="field-heating-design-capacity-per-floor-area-wm2_8">Field: Heating Design Capacity Per Floor Area {W/m2}</h4>
<p>Enter the heating capacity per unit floor area in m3/s-m2 of high temperature radiant electric unit. This field is required field when the Heating Design Capacity Method is <em>CapacityPerFloorArea</em>. The program calculates the heating capacity from floor area of the zone served by the high temperature radiant electric unit and the heating capacity per unit floor area value specified by the user. This field may be left blank.</p>
<h4 id="field-fraction-of-autosized-heating-design-capacity-_8">Field: Fraction of Autosized Heating Design Capacity {-}</h4>
<p>Enter the heating capacity as a fraction of the autosized heating capacity for high temperature radiant electric unit. This input field is required when the Heating Design Capacity Method is <em>FractionOfAutosizedHeatingCapacity</em>. The program calculates the heating capacity from the design autosized heating capacity and user specified fraction. Design day sizing run must be specified. This field may be left blank. The default value is 1.0.</p>
<h4 id="field-fuel-type_1">Field: Fuel Type</h4>
<p>This field denotes the type of high temperature radiant heater: gas or electric. The user must specify this by inputting either the keyword “<strong>NaturalGas</strong>” or “<strong>Electricity</strong>” for this field.</p>
<h4 id="field-combustion-efficiency">Field: Combustion Efficiency</h4>
<p>This field is the combustion efficiency for a gas high temperature radiant heater. This value should be greater than 0 and less than or equal to 1. It is intended to take into account any potential inefficiencies in the combustion process inside the radiant heater. The heater gas consumption is the ratio of heater output over the combustion efficiency. This parameter has no meaning for an electric high temperature radiant heater and is ignored when the previous field is equal to “Electric”.</p>
<h4 id="field-fraction-of-input-converted-to-radiant-energy">Field: Fraction of Input Converted to Radiant Energy</h4>
<p>This field specifies what fraction of the power input to the high temperature radiant heater is actually radiant heat transfer. The fraction should be between 0 and 1. In conjunction with the next two parameters, it defines the breakdown of how the power input to the heater is distributed to the rest of the zone. The sum of these fractions must be less than or equal to 1. If the fractions are less than one, the remaining energy is added to the zone as convective heat transfer. The radiant heat transfer from the heat is distributed to people and surfaces using the distribution fractions listed below.</p>
<h4 id="field-fraction-of-input-converted-to-latent-energy">Field: Fraction of Input Converted to Latent Energy</h4>
<p>This field specifies the fraction of the power input to the high temperature radiant heater that is converted to a latent heat gain within the space. This may be appropriate when a combustion process produces moisture that is transferred into the space. The latent heat addition from a high temperature radiant heater is handled as any other latent heat gain within the space, affecting the moisture balance on the zone air.</p>
<h4 id="field-fraction-of-input-that-is-lost">Field: Fraction of Input that Is Lost</h4>
<p>This field specifies the fraction of power input to the high temperature radiant heater that is “lost”. This energy is a loss term, and this fraction of the input power has no effect on the zone heat balances.</p>
<h4 id="field-temperature-control-type_3">Field: Temperature control type</h4>
<p>This field specifies along with the throttling range and setpoint schedules how the user wishes to control the high temperature radiant system. The temperature denoted in the setpoint schedule can refer to one of three different temperatures: a mean air temperature, a mean radiant temperature, or an operative temperature. The choice of temperature is controlled by the current field—temperature control type. The user must select from the following options:</p>
<p>MeanAirTemperature</p>
<p>MeanRadiantTemperature</p>
<p>OperativeTemperature</p>
<p>MeanAirTemperatureSetpoint</p>
<p>MeanRadiantTemperatureSetpoint</p>
<p>OperativeTemperatureSetpoint</p>
<p>If the user does not select a control type, OperativeTemperature control is assumed by EnergyPlus. For the setpoint control strategies (those ending in Setpoint above), EnergyPlus will attempt to find the correct heater output to meet the heating setpoint temperature (see below) through iteration and interpolation. This will more closely match the operation of an actual thermostat, but it will require significantly longer execution times.  For more information on the standard piecewise linear control algorithm used by the Mean Air Temperature, Mean Radiant Temperature, and Operative Temperature control types (the “non-Setpoint” controls), see the throttling range and control temperature schedule fields below for more information.</p>
<h4 id="field-heating-throttling-range_1">Field: Heating Throttling Range</h4>
<p>This field specifies the range of temperature in degrees Celsuis over which the radiant system throttles from zero heat input via the electric resistance wires up to the maximum defined by the maximum electrical power field described above. The throttling range parameter is used in conjunction with the control temperature (see below) to define the response of the system to various zone conditions. The heating control temperature schedule specifies the “setpoint” temperature where the power input to the system is at half of the maximum power input. For example, if the heating control temperature setpoint is currently 15°C and the heating throttling range is 2°C, the electrical power supplied to the radiant system will be zero when the controlling temperature (Mean Air Temperature, Mean Radiant Temperature, and Operative Temperature; see control type field above) is at or above 16°C and the maximum power input when the controlling temperature is at or below 14°C. This represents a throttling range of 2°C around the setpoint of 15°C. In between 14°C and 16°C, the power input to the radiant system is varied linearly.</p>
<h4 id="field-heating-setpoint-temperature-schedule-name_1">Field: Heating Setpoint Temperature Schedule Name</h4>
<p>This field specifies the heating setpoint or control temperature for the radiant system in degrees Celsius. Used in conjunction with the previous field (heating throttling range), it will define whether or not the system is running and the current power input to the radiant surface. Power input to the system is varied linearly around the setpoint temperature based on the throttling range and the maximum electrical power parameters (see above). It should be noted that this control schedule will allow different setpoint temperatures throughout the year for heating. In addition, this schedule may be different that the thermostatic control schedule defined for overall operation of components serving the zone in which the radiant system is located. The thermostatic control determines whether or not there is a heating or cooling load in the space and thus whether the systems should be operating. This field simply controls the flow rate to the radiant system.</p>
<h4 id="field-fraction-of-radiant-energy-incident-on-people_3">Field: Fraction of Radiant Energy Incident on People</h4>
<p>This field specifies the fraction of radiant heat transfer to the zone from the radiant heater that is incident directly on people within the space. This has an impact on the predicted thermal comfort of the zone occupants. Note that since the thermal comfort models only use the results of the zone heat balances this energy is accounted for within the heat balance as convective energy, directly affecting the zone air heat balance. The basic assumption here is that most radiant energy falling on people will most likely be convected to the surroundings. This is a simplification of reality, but it maintains the overall energy balance.</p>
<h4 id="field-set-surface-name-fraction-of-radiant-energy-to-surface_3">Field Set: Surface Name, Fraction of radiant energy to Surface</h4>
<p>The pairs of Surface Name, Fraction of Radiant Energy to Surface are used in several objects. There can be up to 20 specified.</p>
<h4 id="field-surface-x-name_3">Field: Surface &lt;x&gt; Name</h4>
<p>This field is the name of the first surface to which radiant heat transfer from the high temperature radiant heater is distributed. Used in conjunction with the next field, it helps to define the distribution of the radiant energy on the surfaces within the zone. Note that up to 20 pairs of surface names and corresponding fractions may be entered for a single radiant heater system.</p>
<h4 id="field-fraction-of-radiant-energy-to-surface-x_2">Field: Fraction of Radiant Energy to Surface &lt;x&gt;</h4>
<p>This field is paired with the preceding surface name (previous field) to define the fraction of radiant heat transfer leaving the high temperature radiant system that is incident on a particular surface. Users should take into account the directionality of high temperature radiant heaters and their location when defining the value for this input field. Note that the sum of all fractions plus the fraction of radiant energy incident on people must add up to less than or equal to 1.</p>
<p>An example IDF with a high temperature radiant system is shown below.</p>
<p>ZoneHVAC:HighTemperatureRadiant, Zone 2 Radiant Heater,</p>
<p>RadiantPanelAvailSched ,   ! Availability schedule</p>
<p>EAST ZONE ,                ! Zone name (name of zone system is serving)</p>
<p>10000,                     !- Heating Design Capacity{ W }</p>
<p>,                          !- Heating Design Capacity Per Floor Area{ W / m2 }</p>
<p>,                          !- Fraction of Autosized Heating Design Capacity{ -}</p>
<p>Gas,                       ! type of heater (either gas or electric)</p>
<p>0.8,                       ! combustion efficiency (ignored for electric radiant heaters)</p>
<p>0.80,                      ! fraction radiant</p>
<p>0.00,                      ! fraction latent</p>
<p>0.00,                      ! fraction lost</p>
<p>OperativeTemperature,      ! temperature control type (controls on operative temperature)</p>
<p>2.0 ,                      ! heating throttling range (in C)</p>
<p>Radiant Heating Setpoints, ! heating setpoint temperatures</p>
<p>0.04,                      ! fraction of radiant energy that is incident directly on people</p>
<p>Zn002:Flr001, 0.80,        ! fraction of radiant energy that is incident on the surface indicated</p>
<p>Zn002:Wall001, 0.04,       ! fraction of radiant energy that is incident on the surface indicated</p>
<p>Zn002:Wall002, 0.04,       ! fraction of radiant energy that is incident on the surface indicated</p>
<p>Zn002:Wall003, 0.04,       ! fraction of radiant energy that is incident on the surface indicated</p>
<p>Zn002:Wall004, 0.04;       ! fraction of radiant energy that is incident on the surface indicated</p>
<h3 id="high-temperature-radiant-zonehvac-outputs">High Temperature Radiant (ZoneHVAC) Outputs</h3>
<p>HVAC,Average, Zone Radiant HVAC Heating Rate [W]</p>
<p>HVAC,Sum, Zone Radiant HVAC Heating Energy [J]</p>
<p>HVAC,Average, Zone Radiant HVAC Gas Rate [W]</p>
<p>HVAC,Sum, Zone Radiant HVAC Gas Energy [J]</p>
<p>HVAC,Average, Zone Radiant HVAC Electric Power[W]</p>
<p>HVAC,Sum, Zone Radiant HVAC Electric Energy [J]</p>
<h4 id="zone-radiant-hvac-heating-rate-w_3">Zone Radiant HVAC Heating Rate [W]</h4>
<p>This field reports the rate at which energy is transferred from the high temperature radiant system to the zone in Watts. This rate is determined by the zone conditions and the control scheme defined in the user input. Note that this amount takes into account any combustion inefficiency and thus could be different that the gas consumption rate in a high temperature gas radiant system.</p>
<h4 id="zone-radiant-hvac-heating-energy-j_3">Zone Radiant HVAC Heating Energy [J]</h4>
<p>This field reports the amount of energy transferred from the high temperature gas radiant system to the zone in Joules. This amount is determined by the zone conditions, the control scheme defined in the user input, and the timestep. Note that this amount takes into account any combustion inefficiency and thus could be different that the gas consumption in a high temperature gas radiant system.</p>
<h4 id="zone-radiant-hvac-gas-rate-w">Zone Radiant HVAC Gas Rate [W]</h4>
<p>This field reports the rate at which gas is “burned” in a high temperature gas radiant system in Watts. This rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-radiant-hvac-gas-energy-j">Zone Radiant HVAC Gas Energy [J]</h4>
<p>This field reports the amount of gas “burned” in a high temperature gas radiant system in Joules. This amount is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h4 id="zone-radiant-hvac-electric-powerw">Zone Radiant HVAC Electric Power[W]</h4>
<p>This field reports the rate at which electric energy is “burned” in a high temperature electric radiant system in Watts. This rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-radiant-hvac-electric-energy-j_1">Zone Radiant HVAC Electric Energy [J]</h4>
<p>This field reports the amount of electric energy “burned” in a high temperature electric radiant system in Joules. This amount is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h3 id="zonehvacventilatedslab">ZoneHVAC:VentilatedSlab</h3>
<p>Ventilated slab systems in general use outdoor air to “precool” slabs with colder nighttime air.  This method of precooling the thermal mass of a space can be very effective when nighttime temperatures are low and the mass of the system is high enough to provide a significant amount of cooling potential during the day to counteract internal heat gains within a zone.  Nearly all ventilated slabs are simple systems such as that shown in the right side of Figure 128.  The fan is shown in a blow through position, but the model will allow either a blow or draw through configuration.</p>
<p><img alt="f102_jpeg" src="../../InputOutputReference/media/image321.png" /></p>
<p>Figure 128. Ventilated Slab model - basic system</p>
<h4 id="field-name_84">Field: Name</h4>
<p>This field is a unique user assigned name for an instance of a ventilated slab system. Any reference to this unit by another object will use this name. Other objects that use this ventilated slab system will reference it by this name.</p>
<h4 id="field-availability-schedule-name_48">Field: Availability Schedule Name</h4>
<p>This field is the name of the schedule (ref: Schedule) that denotes whether the ventilated slab system can run during a given time period. A schedule value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for that time period. A value greater than 0 (usually 1 is used) denotes that the unit is available to operate during that time period. If this field is left blank, the schedule has a value of 1 for all time periods.</p>
<p><img alt="Presentation1" src="../../InputOutputReference/media/image322.png" /></p>
<p>Figure 129. Example operating schedule for Ventilated Slab</p>
<h4 id="field-zone-name_8">Field: Zone Name</h4>
<p>This field is the name of the zone (Ref: Zone) in which the ventilated slab system is principally located and intended to affect. A system that is between two zones will still act upon each zone; however, the zone name referenced here should be the zone that controls the system response.</p>
<h4 id="field-surface-name-or-radiant-surface-group-name_3">Field: Surface Name or Radiant Surface Group Name</h4>
<p>This field is the name of the surface (Ref: Surface) or surface list (Ref: ZoneHVAC:VentilatedSlab:SlabGroup) in which the hollow cores are embedded/contained. This specification attaches the source or sinks from the radiant system to a particular surface and the contribution of the system to the heat balances of that surface. If this field is a surface list, then the source or sink is attached to all of the surfaces in the list with the radiant system surface group defining the breakdown of how flow rate is split between the various surfaces. Only base surfaces (Walls, Roofs, Floors) are valid. Window/Door surfaces and Internal Mass are not valid surface types for embedded radiant systems.</p>
<h4 id="field-maximum-air-flow-rate_8">Field: Maximum Air Flow Rate</h4>
<p>This field allows the user to enter the maximum volumetric flow rate of air through the ventilated slab system in m<sup>3</sup>/sec.  This parameter should be some real number greater than zero.</p>
<h4 id="field-outdoor-air-control-type_1">Field: Outdoor Air Control Type</h4>
<p>This field allows the user to control how outdoor air is used in the ventilated slab system.  The ventilated slab system described by this syntax has its own outdoor air handler.  The three options for outdoor air control are “<strong>VariablePercent</strong>”, “<strong>FixedTemperature</strong>” and “<strong>FixedAmount</strong>”. Those keywords are the only allowed choices for this parameter.  In general, the variable percent control will attempt to vary the amount of outdoor air between some minimum and maximum schedules of fractions (see next two fields) to best meet the current heating or cooling load. The fixed temperature control will vary the amount of outdoor air between the minimum schedule (fraction of maximum, see next field) and 100% available outdoor air to come as close as possible to a desired mixed air temperature (see two fields down) that can be scheduled. The fixed amount control will fix the outdoor air flow rate as minimum outdoor air flow rate and schedule specified by the user and automatically set the maximum and minimum outside flow rate to be equal by ignoring the maximum outdoor air flow rate. More information on the controls and operation of the ventilated slab are given in the section above (preceding the IDF description).</p>
<h4 id="field-minimum-outdoor-air-flow-rate_1">Field: Minimum Outdoor Air Flow Rate</h4>
<p>This field allows the user to enter the minimum volumetric flow rate of outdoor air (in m<sup>3</sup>/sec) that will be brought in to the ventilated slab. The actual minimum outdoor air flow rate will be this number multiplied by the schedule value from the minimum outdoor air schedule. If “FixedAmount” type is selected as the outdoor air control strategy, the outdoor air flow rate will be fixed at the value of this field and the ventilated slab will automatically set the maximum and minimum outside flow rate to be equal by ignoring the maximum outdoor air flow rate.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_1">Field: Minimum Outdoor Air Schedule Name</h4>
<p>This field contains a schedule name (ref: Schedule) that should contain values for the minimum outdoor air used by the ventilated slab system for IAQ or other reasons.  Note that if the ventilated slab is scheduled off or if there is no load sensed in the zone that the system will not operate even to achieve the minimum air fraction.  However, if the system is operating, it will always bring in at least this fraction of the minimum air flow rate (see minimum air flow rate field above). If “FixedAmount” type is selected as the outdoor air control strategy, the actual outdoor air flow rate will be this number multiplied by the minimum outdoor air flow rate in the field above. The ventilated slab will automatically set the maximum and minimum outdoor air schedule to be equal by ignoring the maximum outdoor air schedule.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_3">Field: Maximum Outdoor Air Flow Rate</h4>
<p>This field allows the user to enter the maximum volumetric flow rate of outdoor air that can be brought into the ventilated slab in m<sup>3</sup>/sec.  This parameter should be some real number greater than zero.  Note that the value for this parameter may be less than the maximum air flow rate of the ventilated slab and this may affect the maximum fraction of outdoor air within the control strategy defined above. This parameter is an absolute maximum and will supercede any scheduled fraction of the ventilated slab maximum airflow rate. If “FixedAmount” type is selected as the outdoor air control strategy, this field will be ignored and be automatically set to be equal to the minimum outdoor air flow rate specified in the field above.</p>
<h4 id="field-maximum-outdoor-air-fraction-or-temperature-schedule-name_1">Field: Maximum Outdoor Air Fraction or Temperature Schedule Name</h4>
<p>This field can have one of two meanings depending the type of control selected in the outdoor air control type parameter above.  If “VariablePercent” or “FixedAmount” was selected, then this field is a schedule name (ref: Schedule) corresponding to a maximum air fraction schedule. Furthermore, if “FixedAmount” type is selected as the outdoor air control strategy, this field will be ignored and be automatically set to be equal to the minimum outdoor air fraction specified in the field below. Note that this is a fraction of the maximum airflow rate field (see parameter above) for the ventilated slab. If “FixedTemperature” control was selected, then this field is still a schedule name (ref: Schedule), but it corresponds to a schedule of mixed air temperatures that the outdoor air control will try to attain.</p>
<h4 id="field-system-configuration-type">Field: System Configuration Type</h4>
<p>This field allows the user to control how the air is circulated using the ventilated slab system.  The options for system configuration are</p>
<p>SlabOnly</p>
<p>SlabAndZone</p>
<p>SeriesSlabs</p>
<p>In the <strong>SlabOnly</strong>, the ventilation air is sent to the slab only and does not enter the zone.  In the <strong>SlabAndZone</strong>, the air first enters the slab and then is delivered to the zone before returning to the system. With the <strong>SeriesSlabs</strong> option, the user specifies a list of slabs (ZoneHVAC:VentilatedSlab:SlabGroup). This list determines the order of slabs through which the air passes.  In this option, air is not delivered to any zone.</p>
<h4 id="field-hollow-core-inside-diameter">Field: Hollow Core Inside Diameter</h4>
<p>This field is the inside diameter of the cores through which air is circulated for the system being defined by this statement.  The inside diameter should be recorded in meters and is used to determine the convective heat transfer from the circulated air to the inside surface of the ventilated slab.</p>
<h4 id="field-hollow-core-length">Field: Hollow Core Length</h4>
<p>This field is the length of core embedded in the surface named above in the surface name field.  In other words, this should be the distance that air travels as it through the slab.  The length of the hollow core in the slab should be entered in meters and is used to determine the effectiveness of heat transfer from the air being circulated through the cores and the core inside surface.  Longer core lengths result in more heat transferred to/from the radiant surface to the circulating fluid.</p>
<h4 id="field-number-of-cores">Field: Number of Cores</h4>
<p>This field allows the user to specify how many cores there are in the ventilated slab.  Air flow will be divided equally among the different cores.</p>
<h4 id="field-temperature-control-type_4">Field: Temperature Control Type</h4>
<p>This field specifies along with the throttling range and setpoint schedules how the user wishes to control the ventilated slab system.  The temperature denoted in the set temperature schedule can refer to one of seven different temperatures: the zone mean air temperature, the zone mean radiant temperature, the zone operative temperature, the surface temperature of the ventilated slab, the outdoor dry-bulb temperature, the outdoor wet-bulb temperature, or the dewpoint temperature of zone mean air temperature.  The choice of temperature is controlled by the current field—temperature control type.  The user must select from the following options:</p>
<p>MeanAirTemperature</p>
<p>MeanRadiantTemperature</p>
<p>OperativeTemperature</p>
<p>OutdoorDryBulbTemperature</p>
<p>OutdoorWetBulbTemperature</p>
<p>SurfaceTemperature</p>
<p>ZoneAirDewPointTemperature</p>
<p>If the user does not select a control type, <strong>MeanAirTemperature</strong> control is assumed by EnergyPlus. See the control temperature schedule fields below for more information.</p>
<h4 id="field-heating-high-air-temperature-schedule-name">Field: Heating High Air Temperature Schedule Name</h4>
<p>This field specifies the high air temperature in degrees Celsius for the temperature control of a ventilated slab system. Air and control temperatures for heating work together to provide a linear function that determines the air temperature sent to the ventilated slab. The current control temperature (see Temperature Control Type above) is compared to the high and low control temperatures at the current time.      If the control temperature is above the high temperature, then the inlet air temperature is set to the low air temperature. If the control temperature is below the low temperature, then the inlet air temperature is set to the high air temperature. If the control temperature is between the high and low value, then the inlet air temperature is linearly interpolated between the low and high air temperature values.</p>
<h4 id="field-heating-low-air-temperature-schedule-name">Field: Heating Low Air Temperature Schedule Name</h4>
<p>This field specifies the low air temperature in degrees Celsius for the temperature control of a ventilated slab. For more information on its interpretation, see Heating High Air Temperature Schedule above.</p>
<h4 id="field-heating-high-control-temperature-schedule-name_1">Field: Heating High Control Temperature Schedule Name</h4>
<p>This field specifies the high control temperature in degrees Celsius for the temperature control of a ventilated slab. For more information on its interpretation, see Heating High Air Temperature Schedule above.</p>
<h4 id="field-heating-low-control-temperature-schedule-name_1">Field: Heating Low Control Temperature Schedule Name</h4>
<p>This field specifies the low control temperature in degrees Celsius for the temperature control of a ventilated slab. For more information on its interpretation, see Heating High Air Temperature Schedule above.</p>
<h4 id="field-cooling-high-air-temperature-schedule-name">Field: Cooling High Air Temperature Schedule Name</h4>
<p>This field specifies the high air temperature in degrees Celsius for the temperature control of a ventilated slab system. Air and control temperatures for cooling work together to provide a linear function that determines the air temperature sent to the ventilated slab system. The current control temperature (see Temperature Control Type above) is compared to the high and low control temperatures at the current time. If the control temperature is above the high temperature, then the inlet air temperature is set to the low air temperature. If the control temperature is below the low temperature, then the inlet air temperature is set to the high air temperature. If the control temperature is between the high and low value, then the inlet air temperature is linearly interpolated between the low and high air temperature values.</p>
<h4 id="field-cooling-low-air-temperature-schedule-name">Field: Cooling Low Air Temperature Schedule Name</h4>
<p>This field specifies the low air temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Air Temperature Schedule above.</p>
<h4 id="field-cooling-high-control-temperature-schedule-name_1">Field: Cooling High Control Temperature Schedule Name</h4>
<p>This field specifies the high control temperature in degrees Celsius for the temperature control of a constant flow cooling radiant system. For more information on its interpretation, see Cooling High Air Temperature Schedule above.</p>
<h4 id="field-cooling-low-control-temperature-schedule-name_1">Field: Cooling Low Control Temperature Schedule Name</h4>
<p>This field specifies the low control temperature in degrees Celsius for the temperature control of a ventilated slab system. For more information on its interpretation, see Cooling High Air Temperature Schedule above.</p>
<h4 id="field-return-air-node-name">Field: Return Air Node Name</h4>
<p>This field is a node name used to identify the node that serves as the zone return air inlet to the ventilated slab system. This node is one of the inlets to the outdoor air mixer which is implicit in the ventilated slab system model. For “SlabAndZone” configuration, the Return Air Node will typically be the same node as a zone exhaust node. For “SlabOnly” or “SeriesSlabs” configuration, this node name is required but will have zero flow.</p>
<h4 id="field-slab-in-node-name">Field: Slab In Node Name</h4>
<p>This field is a node name used to identify the node that serves as the inlet of the ventilated slab or series of slabs, after the outdoor air mixer, fan, and optional coils.</p>
<h4 id="field-zone-supply-air-node-name_2">Field: Zone Supply Air Node Name</h4>
<p>This field is a node name used to identify the node that serves as the outlet from the ventilated slab system to the zone when using the “SlabAndZone” configuration. It is the node exiting the slab section of the system. This node will typically be the same node as a zone inlet node. In the case of “SlabOnly” or “SeriesSlabs” configuration, this field will be ignored and it should be left BLANK.</p>
<h4 id="field-outdoor-air-node-name_2">Field: Outdoor Air Node Name</h4>
<p>This field is a node name used to identify the node associated with fresh outdoor air brought into the ventilated slab system outdoor air mixer.  This node should also be specified in an OutdoorAir:Node or OutdoorAir:NodeList object.</p>
<h4 id="field-relief-air-node-name">Field: Relief Air Node Name</h4>
<p>This field is a node name used to identify the node associated with air exhausted out of the ventilated slab system to the outdoor environment.</p>
<h4 id="field-outdoor-air-mixer-outlet-node-name">Field: Outdoor Air Mixer Outlet Node Name</h4>
<p>This field is a node name used to identify the node associated with the “mixed” air of the ventilated slab.  These conditions are post-“mixing box” since they are the conditions of the fraction of return air combined with the outdoor air.  Since this is a simple system, this can also be viewed as the conditions of the air being sent to the coils.</p>
<h4 id="field-fan-outlet-node-name">Field: Fan Outlet Node Name</h4>
<p>This field is a node name used to identify the node that serves as the air outlet from the fan.</p>
<h4 id="field-fan-name_4">Field: Fan Name</h4>
<p>This field is the name of a fan (ref: Fan:ConstantVolume) that is part of the ventilated slab system.  This name links the ventilated slab to particular fan data entered elsewhere in the input data file.  A fan name is required since it is the prime mover of air in the ventilated slab system.</p>
<h4 id="field-coil-option-type">Field: Coil Option Type</h4>
<p>This field allows the user to specify the coil operating options as one of the following options:</p>
<p>None</p>
<p>Heating</p>
<p>Cooling</p>
<p>HeatingAndCooling</p>
<p>If <strong>None</strong> is selected, the ventilated slab does not have any coils, and any other input will be ignored. If either <strong>Heating</strong> or <strong>Cooling</strong> is selected, only a heating or cooling coil, respectively, is present.  Thus, only four more inputs will be expected. If <strong>HeatingAndCooling</strong> is selected, both heating and cooling coil input must be entered, and the ventilated slab will have both a heating and a cooling coil.</p>
<h4 id="field-heating-coil-object-type_17">Field: Heating Coil Object Type</h4>
<p>This field is the type of coil (ref: Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Gas, Coil:Heating:Steam) that is used for heating in the ventilated slab system. This field must be one of the following keywords: Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Gas, Coil:Heating:Steam.  It is used in conjunction with the heating coil name (see next field) to specify the heating coil present within the system.</p>
<h4 id="field-heating-coil-name_17">Field: Heating Coil Name</h4>
<p>This field is the name of the heating coil that is part of the ventilated slab system.  It is assumed that there is always some sort of heating coil associated with a ventilated slab system.  This name links the ventilated slab to particular heating coil data entered elsewhere in the input data file.</p>
<h4 id="field-hot-water-or-steam-inlet-node-name_5">Field: Hot Water or Steam Inlet Node Name</h4>
<p>This field corresponds to the water inlet node to the heating coil for a water coil.  The water inlet node controls how a water heating coil operates.  This field is ignored/not needed for gas and electric heating coils.</p>
<h4 id="field-cooling-coil-object-type_14">Field: Cooling Coil Object Type</h4>
<p>This field is the name of the cooling coil (ref: Coil:Cooling:Water, Coil:Cooling:Water:DetailedGeometry, CoilSystem:Cooling:Water:HeatExchangerAssisted) that is part of the ventilated slab system.  This name links the ventilated slab system to particular cooling coil data entered elsewhere in the input data file. If no cooling coil is present, the previous field may be followed by a semi-colon and the remaining parameters in this statement may be ignored.</p>
<h4 id="field-cooling-coil-name_13">Field: Cooling Coil Name</h4>
<p>This field is the name of the cooling coil that is part of the ventilated slab system.  It is assumed that there is always some sort of cooling coil associated with a ventilated slab system.  This name links the ventilated slab to particular cooling coil data entered elsewhere in the input data file.</p>
<h4 id="field-cold-water-inlet-node-name_1">Field: Cold Water Inlet Node Name</h4>
<p>This field corresponds to the water inlet node to the cooling coil.  The water inlet node controls how a water cooling coil operates and is required for the ventilated slab system that has a cooling coil associated with it to function properly.</p>
<h4 id="field-availability-manager-list-name_13">Field: Availability Manager List Name</h4>
<p>This optional input field is the name of an AvailabilityManagerAssignmentList object. An Availability Manager Assignment List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this ventilated slab object’s fan. If the ventilated slab is available (per the Availability Schedule Name input field above) and this input field has a valid availability manager assignment list name, then the availability managers in the list determine when and if the fan of this ventilated slab object should be on or off.</p>
<h4 id="field-design-specification-zonehvac-sizing-object-name_10">Field: Design Specification ZoneHVAC Sizing Object Name</h4>
<p>This optional input field is the name of a DesignSpecificationZoneHVACSizing object. The name must correspond to unique name of a DesignSpecification:ZoneHVAC:Sizing object. A Design Sepcification Zone HVAC Sizing object defines scalable sizing methods for sizing input fields such as Maximum Air Flow Rate in this Ventilated Slab zone HVAC object. The scaled Maximum Air Flow Rate in turn is used to size cooling and heating capacity of the coils.</p>
<p>An example IDF with a ventilated slab is shown below.</p>
<p>ZoneHVAC:VentilatedSlab,</p>
<p>Zone4VentSlab,           !- Name</p>
<p>VentSlabAvailability,    !- Availability Schedule Name</p>
<p>SPACE4-1,                !- Zone Name</p>
<p>F4-1,                    !- Surface Name or Radiant Surface Group Name</p>
<p>0.84,                    !- Maximum Air Flow Rate {m3/s}</p>
<p>VariablePercent,         !- Outdoor Air Control Type</p>
<p>0.168,                   !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>U2MinOASched,            !- Minimum Outdoor Air Schedule Name</p>
<p>0.84,                    !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>VentSlabMaxOA,           !- Maximum Outdoor Air Fraction or Temperature Schedule Name</p>
<p>SlabAndZone,             !- System Configuration Type</p>
<p>0.050,                   !- Hollow Core Inside Diameter {m}</p>
<p>15.0,                    !- Hollow Core Length {m}</p>
<p>50.0,                    !- Number of Cores</p>
<p>MeanRadiantTemperature,  !- Temperature Control Type</p>
<p>VentSlabHotHighAir,      !- Heating High Air Temperature Schedule Name</p>
<p>VentSlabHotLowAir,       !- Heating Low Air Temperature Schedule Name</p>
<p>VentSlabHotHighControl,  !- Heating High Control Temperature Schedule Name</p>
<p>VentSlabHotLowControl,   !- Heating Low Control Temperature Schedule Name</p>
<p>VentSlabCoolHighAir,     !- Cooling High Air Temperature Schedule Name</p>
<p>VentSlabCoolLowAir,      !- Cooling Low Air Temperature Schedule Name</p>
<p>VentSlabCoolHighControl, !- Cooling High Control Temperature Schedule Name</p>
<p>VentSlabCoolLowControl,  !- Cooling Low Control Temperature Schedule Name</p>
<p>Zone4VentSlabReturnAirNode,  !- Return Air Node Name</p>
<p>Zone4VentslabSlabInNode, !- Slab In Node Name</p>
<p>Zone4Inlets,             !-Zone Supply Air Node Name</p>
<p>Zone4VentSlabOAInNode,   !- Outdoor Air Node Name</p>
<p>Zone4VentSlabExhNode,    !- Relief Air Node Name</p>
<p>Zone4VentSlabOAMixerOutletNode,  !-Outdoor Air Mixer Outlet Node Name</p>
<p>Zone4VentSlabFanOutletNode,  !- Fan Outlet Node Name</p>
<p>Zone4VentSlabFan,        !- Fan Name</p>
<p>HeatingAndCooling,       !- Coil Option Type</p>
<p>Coil:Heating:Electric,   !- Heating Coil Object Type</p>
<p>Zone4VentSlabHeatingCoil,!- Heating Coil Name</p>
<p>,                        !- Hot Water or Steam Inlet Node Name</p>
<p>Coil:Cooling:Water,      !- Cooling Coil Object Type</p>
<p>Zone4VentSlabCoolingCoil,!- Cooling Coil Name</p>
<p>Zone4VentSlabChWInletNode;  !- Cold Water Inlet Node Name</p>
<h3 id="ventilated-slab-zonehvac-outputs">Ventilated Slab (ZoneHVAC) Outputs</h3>
<p>HVAC,Average,Zone Ventilated Slab Radiant Heating Rate [W]</p>
<p>HVAC,Sum,Zone Ventilated Slab Radiant Heating Energy [J]</p>
<p>HVAC,Average,Zone Ventilated Slab Radiant Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ventilated Slab Radiant Cooling Energy [J]</p>
<p>HVAC,Average,Zone Ventilated Slab Coil Heating Rate [W]</p>
<p>HVAC,Sum,Zone Ventilated Slab Coil Heating Energy [J]</p>
<p>HVAC,Average,Zone Ventilated Slab Coil Total Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ventilated Slab Coil Total Cooling Energy [J]</p>
<p>HVAC,Average,Zone Ventilated Slab Coil Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ventilated Slab Coil Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Zone Ventilated Slab Coil Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Zone Ventilated Slab Coil Latent Cooling Energy [J]</p>
<p>HVAC,Average, Zone Ventilated Slab Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average, Zone Ventilated Slab Fan Electric Power [W]</p>
<p>HVAC,Sum,Zone Ventilated Slab Fan Electric Energy [J]</p>
<p>HVAC,Average,Zone Ventilated Slab Inlet Air Temperature [C]</p>
<p>HVAC,Average,Zone Ventilated Slab Outlet Air Temperature [C]</p>
<p>HVAC,Average,Zone Ventilated Slab Zone Inlet Air Temperature [C]</p>
<p>HVAC,Average,Zone Ventilated Slab Return Air Temperature [C]</p>
<p>HVAC,Average,Zone Ventilated Slab Fan Outlet Air Temperature [C]</p>
<p>HVAC,Average,Zone Ventilated Slab Fan Availability Status []</p>
<h4 id="zone-ventilated-slab-radiant-heating-rate-w">Zone Ventilated Slab Radiant Heating Rate  [W]</h4>
<p>This field reports the radiant heating input rate of the ventilated slab system to the zone it is serving in Watts.  This is determined by outlet and zone air conditions and the mass flow rate through the ventilated slab system.</p>
<h4 id="zone-ventilated-slab-radiant-heating-energy-j">Zone Ventilated Slab Radiant Heating Energy [J]</h4>
<p>This field is the heating radiant input of the ventilated slab system to the zone it is serving in Joules over the timestep being reported.  This is determined by outlet and zone air conditions, the mass flow rate through the ventilated slab system, and the timestep.</p>
<h4 id="zone-ventilated-slab-radiant-cooling-rate-w">Zone Ventilated Slab Radiant Cooling Rate [W]</h4>
<p>This field reports the radiant cooling input rate to the ventilated slab system in Watts. This is the heat sink to the surface that is defined as the ventilated slab system. The cooling rate is determined by the zone conditions and the control scheme defined in the user input.</p>
<h4 id="zone-ventilated-slab-radiant-cooling-energy-j">Zone Ventilated Slab Radiant Cooling Energy [J]</h4>
<p>This field reports the radiant cooling input to the ventilated slab system in Joules. This is the heat sink to the surface that is defined as the radiant system. The cooling rate is determined by the zone conditions, the control scheme defined in the user input, and the timestep.</p>
<h4 id="zone-ventilated-slab-coil-heating-rate-w">Zone Ventilated Slab Coil Heating Rate [W]</h4>
<p>This field reports the heating input rate of the heating coil of ventilated slab system the zone it is serving in Watts.  This is determined by return air and zone air conditions and the mass flow rate through the ventilation slab system.</p>
<h4 id="zone-ventilated-slab-coil-heating-energy-j">Zone Ventilated Slab Coil Heating Energy [J]</h4>
<p>This field is the heating output of the heating coil of the ventilated slab system the zone it is serving in Joules over the timestep being reported.  This is determined by return air and zone air conditions, the mass flow rate through the ventilation slab system, and the timestep.</p>
<h4 id="zone-ventilated-slab-coil-total-cooling-rate-w">Zone Ventilated Slab Coil Total Cooling Rate [W]</h4>
<p>This field reports the total cooling (sensible plus latent) output rate of the cooling coil of the ventilated slab system to the zone it is serving in Watts.  This is determined by outlet and zone air conditions and the mass flow rate through the ventilation slab system.</p>
<h4 id="zone-ventilated-slab-coil-total-cooling-energy-j">Zone Ventilated Slab Coil Total Cooling Energy [J]</h4>
<p>This field is the total cooling (sensible plus latent) output of the cooling coil of the ventilated slab system to the zone it is serving in Joules over the timestep being reported.  This is determined by outlet and zone air conditions, the mass flow rate through the ventilation slab system, and the timestep.</p>
<h4 id="zone-ventilated-slab-coil-sensible-cooling-rate-w">Zone Ventilated Slab Coil Sensible Cooling Rate [W]</h4>
<p>This field reports the sensible cooling output rate of the cooling coil of the ventilated slab system to the zone it is serving in Watts.  This is determined by outlet and zone air conditions and the mass flow rate through the ventilation slab system.</p>
<h4 id="zone-ventilated-slab-coil-sensible-cooling-energy-j">Zone Ventilated Slab Coil Sensible Cooling Energy [J]</h4>
<p>This field is the sensible cooling output of the cooling coli of the ventilated slab system to the zone it is serving in Joules over the timestep being reported.  This is determined by outlet and zone air conditions, the mass flow rate through the ventilation slab system, and the timestep.</p>
<h4 id="zone-ventilated-slab-coil-latent-cooling-rate-w">Zone Ventilated Slab Coil Latent Cooling Rate [W]</h4>
<p>This field reports the latent cooling output rate of the cooling coil of the ventilated slab system to the zone it is serving in Watts.  This is determined by outlet and zone air conditions and the mass flow rate through the ventilation slab system.</p>
<h4 id="zone-ventilated-slab-coil-latent-cooling-energy-j">Zone Ventilated Slab Coil Latent Cooling Energy [J]</h4>
<p>This field is the latent cooling output of the cooling coli of the ventilated slab system to the zone it is serving in Joules over the timestep being reported.  This is determined by outlet and zone air conditions, the mass flow rate through the ventilation slab system, and the timestep.</p>
<h4 id="zone-ventilated-slab-air-mass-flow-rate-kgs">Zone Ventilated Slab Air Mass Flow Rate [kg/s]</h4>
<p>This field reports the mass flow rate of air through the ventilated slab system in kilograms per second.</p>
<h4 id="zone-ventilated-slab-fan-electric-power-w">Zone Ventilated Slab Fan Electric Power [W]</h4>
<p>This field reports the electric power consumption rate of the fan of the ventilated slab system in Watts.</p>
<h4 id="zone-ventilated-slab-fan-electric-energy-j">Zone Ventilated Slab Fan Electric Energy [J]</h4>
<p>This field reports the electric power consumed by the fan of the ventilated slab system over the timestep in Joules.</p>
<h4 id="zone-ventilated-slab-inlet-air-temperature-c">Zone Ventilated Slab Inlet Air Temperature [C]</h4>
<p>This field reports the temperature of air entering the ventilated slab system in Celsius.</p>
<h4 id="zone-ventilated-slab-outlet-air-temperature-c">Zone Ventilated Slab Outlet Air Temperature [C]</h4>
<p>This field reports the temperature of air leaving the ventilated slab system in Celsius.</p>
<h4 id="zone-ventilated-slab-zone-inlet-air-temperature-c">Zone Ventilated Slab Zone Inlet Air Temperature [C]</h4>
<p>This field reports the temperature of air entering the zone in Celsius.</p>
<h4 id="zone-ventilated-slab-return-air-temperature-c">Zone Ventilated Slab Return Air Temperature [C]</h4>
<p>This field reports the temperature of air leaving the zone in Celsius. When system does not circulate air to zone(“SlabOnly” Configuration), the slab outlet temperature and return air temperature will be the same.</p>
<h4 id="zone-ventilated-slab-fan-outlet-air-temperature-c">Zone Ventilated Slab Fan Outlet Air Temperature [C]</h4>
<p>This field reports the fan outlet air temperature for the ventilated slab system in Celsius.</p>
<h4 id="zone-ventilated-slab-fan-availability-status">Zone Ventilated Slab Fan Availability Status []</h4>
<p>This is the availability status of the ventilated slab fan. This status flag is a result of the calculations made by the Availability Manager(s) listed in an AvailabilityManagerAssignmentList object and/or calculations made by Hybrid Ventilation Manager object. The AvailabilityManagerAssignmentList is an optional input in the ventilated slab object. When a single availability manager is used in an Availability Manager Assignment List, this is also the availability status reported by the specific availability manager (Ref. AvailabilityManager:* Outputs). For multiple availability managers in an Availability Manager Assignment List along with Hybrid Ventilation Manager, rules to determine fan availability status are described in the section ‘Group – System Availability Managers’. The control status outputs are represented using integers 0 through 3. These integers represent NoAction (0), ForceOff (1), CycleOn (2), and CycleOnZoneFansOnly (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.</p>
<h3 id="zonehvacventilatedslabslabgroup">ZoneHVAC:VentilatedSlab:SlabGroup</h3>
<p>A ventilated slab system may consist of multiple active slabs that are serving to condition the zone. Slabs that act serially can be specified as multiple radiant systems using the standard ventilated slab input described above. This list of surfaces (the name it is assigned) replcaces the name of a single surface in the ventilated slab system input described above.</p>
<h4 id="field-name-of-ventilated-slab-surface-group">Field : Name of Ventilated Slab Surface Group</h4>
<p>This field is a unique user assigned name for the list of surfaces that are acting in coordination with one another. Any reference to this list by a ventilated slab system will use this name.</p>
<h4 id="field-zone-name_9">Field: Zone Name</h4>
<p>This field is the name of the zone in which the surface is principally located and intended to affect.</p>
<h4 id="field-surface-name_1">Field: Surface Name</h4>
<p>This field is the name of a surface in the zone being conditioned by the ventilated slab system. Only base surfaces like walls, floors and roofs are valid. Door/Window Surface and Internal Mass are not valid surface types for the ventilated slab system.</p>
<h4 id="field-core-diameter">Field: Core Diameter</h4>
<p>This field is the inside diameter of the cores through which air is circulated for the surface being defined by this statement.  The inside diameter should be recorded in meters and is used to determine the convective heat transfer from the circulated air to the inside surface of the ventilated slab.</p>
<h4 id="field-core-length">Field: Core length</h4>
<p>This field is the length of core embedded in the surface named above in the surface name field.  In other words, this should be the distance that air travels as it through the slab.  The length of the hollow core in the surface should be entered in meters and is used to determine the effectiveness of heat transfer from the air being circulated through the cores and the core inside surface.  Longer core lengths result in more heat transferred to/from the radiant surface to the circulating fluid.</p>
<h4 id="field-number-of-cores_1">Field: Number of Cores</h4>
<p>This field allows the user to specify how many cores there are in the ventilated slab.  Air flow will be divided equally among the different cores.</p>
<h4 id="field-slab-inlet-node-name">Field: Slab Inlet Node Name</h4>
<p>This field is a node name (character string) used to identify the node that serves as the inlet (air side) to the surface.  In EnergyPlus, nodes represent points between components or at various points in the loops.  While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<h4 id="field-slab-outlet-node-name">Field: Slab Outlet Node Name</h4>
<p>This field is a node name (character string) used to identify the node that serves as the outlet (air side) of the surface.  In EnergyPlus, nodes represent points between components or at various points in the loops.  While a node name may be referenced more than once in an input data file, each node must have a unique name.</p>
<p>An Example IDF with a ventilated slab system is shown below</p>
<p>ZoneHVAC:VentilatedSlab:SlabGroup,</p>
<p>Z125,                    !- Name</p>
<p>SPACE1-1,                !- Zone 1 Name</p>
<p>C1-1,                    !- Surface 1 Name</p>
<p>0.05,                    !- Core Diameter for Surface 1</p>
<p>30,                      !- Core Length for Surface 1</p>
<p>20,                      !- Core Numbers for Surface 1</p>
<p>Z1VentslabIn,            !- Slab In Node Name for Surface 1</p>
<p>Z1VentSlabout,           !- Slab Outlet Node Name for Surface 1</p>
<p>SPACE2-1,                !- Zone 2 Name</p>
<p>C2-1,                    !- Surface 2 Name</p>
<p>0.05,                    !- Core Diameter for Surface 2</p>
<p>15,                      !- Core Length for Surface 2</p>
<p>20,                      !- Core Numbers for Surface 2</p>
<p>Z2VentSlabIn,            !- Slab In Node Name for Surface 2</p>
<p>Z2VentSlabOut,           !- Slab Outlet Node Name for Surface 2</p>
<p>SPACE5-1,                !- Zone 3 Name</p>
<p>C5-1,                    !- Surface 3 Name</p>
<p>0.05,                    !- Core Diameter for Surface 3</p>
<p>30,                      !- Core Length for Surface 3</p>
<p>20,                      !- Core Numbers for Surface 3</p>
<p>Z5VentSlabIn,            !- Slab In Node Name for Surface 3</p>
<p>Z5VentSlabOut;           !- Slab Outlet Node Name for Surface 3</p>
<h2 id="group-refrigeration">Group – Refrigeration</h2>
<p>There are two ways to model a supermarket refrigeration system.  The first, and simplest, approach models the combination of compressor(s) and condenser as a single refrigeration compressor rack object. (A list is used to enter multiple case or walk-in names.)</p>
<p>For the first approach, the input objects needed are:</p>
<ul>
<li>
<p>One Refrigeration:CompressorRack object</p>
</li>
<li>
<p>At least one refrigeration load, which may be any combination of:</p>
</li>
<li>
<p>Refrigeration:Case or</p>
</li>
<li>
<p>Refrigeration:WalkIn or</p>
</li>
<li>
<p>Refrigeration:CaseAndWalkInList objects .</p>
</li>
</ul>
<p>The second approach requires more input objects but also allows the user to model more complex systems.  This detailed approach must be used whenever loads are transferred from one system to another, such as with secondary loops, cascade condensers, or mechanical subcoolers. Again lists are used to enter multiple load or compressor names.</p>
<p>For the detailed approach, the input objects needed are:</p>
<ul>
<li>
<p>One Refrigeration:System object</p>
</li>
<li>
<p>At least one refrigeration load object which may include any combination of:</p>
</li>
<li>
<p>Refrigeration:Case,</p>
</li>
<li>
<p>Refrigeration:WalkIn,</p>
</li>
<li>
<p>Refrigeration:CaseAndWalkInList (may include any combination of cases and walk in cooler names, OR, a list of air chiller names)</p>
</li>
<li>
<p>Refrigeration:SecondarySystem,</p>
</li>
<li>
<p>Refrigeration:Condenser:Cascade (as a load, cooling a lower-temperature system) objects,</p>
</li>
<li>
<p>Refrigeration:TransferLoadList (may include cascade condenser loads and/or secondary loop loads)</p>
</li>
<li>
<p>Refrigeration:AirChiller</p>
</li>
<li>
<p>At least one Refrigeration:Compressor object (multiple compressors are entered using a Refrigeration:CompressorList),</p>
</li>
<li>
<p>One condenser object which may be either:</p>
</li>
<li>
<p>Refrigeration:Condenser:AirCooled,</p>
</li>
<li>
<p>Refrigeration:Condenser:EvaporativeCooled,</p>
</li>
<li>
<p>Refrigeration:Condenser:WaterCooled, or</p>
</li>
<li>
<p>Refrigeration:Condenser:Cascade (rejecting heat from this system)</p>
</li>
<li>
<p>The object Refrigeration:Subcooler may optionally be included to describe either a liquid suction or mechanical subcooler.</p>
</li>
</ul>
<p>Output variables are also available to describe the total heat exchange between all refrigeration objects and the zones containing these objects. These variables are described at the end of this section after all the refrigeration objects.</p>
<h3 id="refrigerationcompressorrack">Refrigeration:CompressorRack</h3>
<p>The refrigeration compressor rack object works in conjunction with the refrigeration case and walkin objects (Ref. Refrigeration:Case and Refrigeration:WalkIn) to simulate the performance of a refrigerated case system. This object models the electric consumption of the rack compressors and the condenser fans. Heat removed from the refrigerated cases, walkins, and compressor/condenser fan heat can be rejected either outdoors or to a zone. Compressor rack waste heat can also be reclaimed for use by an optional air- or water-heating coil (Ref. Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater).</p>
<p>If heat is rejected outdoors, condenser cooling can either be accomplished by direct air flow, evaporative water cooling, or a by water-cooled condenser with appropriate plant loop piping. With evaporative cooling, water is sprayed through the air stream to effectively lower the air temperature experienced by the condenser coil as a result of water evaporation. The use of a water-cooled condenser requires the definition of a plant loop to supply cooling to the condenser.  Waste heat can be reclaimed and stored using a water storage device.</p>
<p>The inputs for the compressor rack object include a name, the heat rejection location, the compressor rack coefficient of performance (COP) at design conditions, the design condenser fan power, and the type of condenser cooling. The model requires two curve objects to describe performance at off-design conditions. If the condenser is water-cooled, the inlet and outlet node names as well as the water outlet temperature schedule name are required.  If the condenser has evaporative cooling, additional inputs for evaporative condenser effectiveness, condenser air flow rate, basin heater parameters, water pump power, water source, and an evaporative cooling availability schedule are available. The names of refrigerated cases and walkins connected to the compressor rack are the final inputs to the model.</p>
<h4 id="field-name_85">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigeration compressor rack. Any reference to this compressor rack by another object will use this name.</p>
<h4 id="field-heat-rejection-location">Field: Heat Rejection Location</h4>
<p>The location of the compressor rack’s condenser. The compressor rack condenser heat can be directed “Outdoors” to model an outdoor air or water-cooled condenser or “Zone” to model a condenser located in a zone (e.g., a stand-alone packaged refrigerated case with integral condenser located in a conditioned zone). The default for this field is “Outdoors”. If the heat rejection location is “Zone” and no walk-in coolers are served by this compressor rack, then all refrigerated cases connected to this compressor rack must be located in the same zone. If however, walk-in coolers are also served by this compressor rack, then the heat rejection zone name must be specified (see Heat Rejection Zone Name field below) and cases and walk-ins can be located in multiple zones.</p>
<p>NOTE: When modeling a heat reclaim coil, the heat rejection location must be “Outdoors”. If the heat rejection location is “Zone”, the total amount of waste heat available for reclaim (e.g., by a desuperheater heating coil) is set to zero by this compressor rack object and the simulation proceeds.</p>
<h4 id="field-design-compressor-rack-cop">Field: Design Compressor Rack COP</h4>
<p>The coefficient of performance (COP) for the compressor rack at design conditions (compressors only, excluding condenser fan power). This value must be greater than zero, with a default value of 2.0 if this field is left blank. This value should represent the compressor rack COP corresponding to the lowest evaporating temperature of any case or walkin served by the rack.</p>
<h4 id="field-compressor-rack-cop-function-of-temperature-curve-name">Field: Compressor Rack COP Function of Temperature Curve Name</h4>
<p>The name of the curve object defining the change in compressor rack COP as a function of the temperature of air entering the condenser. The curve object will be evaluated using the zone air dry-bulb temperature when rack heat rejection location equals “Zone” and the outdoor air dry-bulb temperature when rack heat rejection location equals “Outdoors” and the condenser type is air-cooled. As explained below, if the condenser is cooled by evaporative or water loop cooling, the curve object is evaluated using an effective temperature. The output from this curve is multiplied by the design compressor rack COP to yield the actual COP at the specific air temperature entering the condenser. This curve must be cubic or quadratic (Curve:Cubic or Curve:Quadratic), and should be normalized to 1.0 at the condenser entering air temperature at which the design compressor rack COP occurs. This curve should represent the compressor rack COP corresponding to the lowest evaporating temperature of any case served by the rack.</p>
<h4 id="field-design-condenser-fan-power">Field: Design Condenser Fan Power</h4>
<p>This field defines the design power for the condenser fan(s) in Watts. This field is applicable for air or evaporative cooling only.  If the condenser is water-cooled, the fan power is captured in the cooling object (e.g., cooling tower).  If applicable, this value must be greater than 0.0, with a default value of 250 Watts if this field is left blank.</p>
<h4 id="field-condenser-fan-power-function-of-temperature-curve-name">Field: Condenser Fan Power Function of Temperature Curve Name</h4>
<p>This field is the name of the curve object defining the change in condenser fan power as a function of the temperature of air entering the condenser. This curve is used to simulate the modulation of air flow by the condenser fans (e.g., staging, multi-speed, or variable speed) as a function of temperature.  The curve object will be evaluated using the zone air dry-bulb temperature when rack heat rejection location equals “Zone” and the outdoor air dry-bulb temperature when rack heat rejection location equals “Outdoors” and the condenser type is air-cooled. As explained below, if the condenser is cooled by evaporative cooling, the curve object is evaluated using an effective temperature. The output from this curve is multiplied by the design condenser fan power to yield the actual fan power at the specific air temperature entering the condenser. This curve must be cubic or quadratic (Curve:Cubic or Curve:Quadratic), and should be normalized to 1.0 at the condenser entering air temperature at which the design condenser fan power occurs. The actual condenser fan power is not allowed to exceed the design condenser fan power defined in the previous input field or go below zero (i.e., the output of the curve object is limited to values from 0.0 to 1.0). If this field is left blank, then the model assumes the condenser fan power is at the design power level when any of the refrigerated cases connected to this rack are operating.</p>
<h4 id="field-condenser-type_1">Field: Condenser Type</h4>
<p>When the heat rejection location is “Outdoors”, the condenser may be either cooled by dry air by specifying “AirCooled”, by wet evaporative cooling by specifying “EvaporativelyCooled”, or by a water loop by specifying “WaterCooled”.  If the condenser type is “WaterCooled”, then a plant cooling loop will need to be defined using other EnergyPlus objects, e.g., plant loop, pump, cooling tower, etc.  The default value is “AirCooled”.</p>
<h4 id="field-water-cooled-condenser-inlet-node-name">Field: Water-cooled Condenser Inlet Node Name</h4>
<p>When the condenser type is “WaterCooled”, a node name for the water-side condenser inlet must be provided.</p>
<h4 id="field-water-cooled-condenser-outlet-node-name">Field: Water-cooled Condenser Outlet Node Name</h4>
<p>When the condenser type is “WaterCooled”, a node name for the water-side condenser outlet must be provided.</p>
<h4 id="field-water-cooled-loop-flow-type">Field: Water-cooled Loop Flow Type</h4>
<p>When the condenser type is “WaterCooled”, the type of flow loop should be specified.  The two choices are <strong>VariableFlow</strong>, in which a Pump:VariableSpeed needs to  be included in the plant loop, or <strong>ConstantFlow</strong>, in which the loop circuit has a constant flow rate, typically associated with a Pump:ConstantSpeed object.  If the flow type is VariableFlow, the flow needed to remove the condenser heat energy will be calculated and requested of the pump.  If the flow type is Constant Flow, the outlet water temperature will be determined based on the fixed loop flow rate and heat energy to be removed.  The default type is <strong>VariableFlow</strong>. Refer to additional discussion in the Engineering Reference.</p>
<h4 id="field-water-cooled-condenser-outlet-temperature-schedule-name">Field: Water-cooled Condenser Outlet Temperature Schedule Name</h4>
<p>When the condenser type is “WaterCooled”, and when the water-cooled loop flow type is “Variable Flow”, the name of a schedule (Ref: Schedule) that defines the desired condenser water outlet temperature must be provided.  The schedule may define an outlet temperature that varies through time.</p>
<h4 id="field-water-cooled-condenser-design-flow-rate">Field: Water-cooled Condenser Design  Flow Rate</h4>
<p>When the condenser type is “WaterCooled”, and when the water-cooled loop flow type is “Constant Flow”, this is the design water flow rate in m<sup>3</sup>/s that will be requested initially.  This requested flow will be passed to the loop simulation, and resulting actual flow will be dependent upon supply system capabilities (e.g., pump capability).  The design flow rate must always be less than the maximum flow rate, defined below.</p>
<h4 id="field-water-cooled-condenser-maximum-flow-rate">Field: Water-cooled Condenser Maximum  Flow Rate</h4>
<p>When the condenser type is “Water Cooled”, this is the maximum water flow rate in m<sup>3</sup>/s that will be allowed through the condenser.  When the loop flow type is Variable Flow, if the calculated flow rate is higher than the maximum flow rate, an error message will be generated, and the flow rate will be reset to the maximum flow rate.</p>
<h4 id="field-water-cooled-condenser-maximum-water-outlet-temperature">Field: Water-cooled Condenser Maximum Water Outlet Temperature</h4>
<p>When the condenser type is “WaterCooled”, this field specifies the maximum allowed water temperature in degrees C leaving the compressor rack condenser. The default value is 55 degrees C.</p>
<h4 id="field-water-cooled-condenser-minimum-water-inlet-temperature">Field: Water-cooled Condenser Minimum Water Inlet Temperature</h4>
<p>When the condenser type is “WaterCooled”, this field specifies the minimum allowed water temperature in degrees C entering the compressor rack condenser. The default value is 10 degrees C.  Refer to additional discussion in the Engineering Reference.</p>
<h4 id="field-evaporative-condenser-availability-schedule-name">Field: Evaporative Condenser Availability Schedule Name</h4>
<p>When the condenser type is “EvaporativelyCooled”, the name of the optional schedule (Ref: Schedule) that specifies the time periods that evaporative cooling is available/unavailable. In some colder climates, evaporative cooling is periodically discontinued and the basin sumps drained to avoid freezing. In these times, the condenser runs as a typical dry air cooled condenser, and related evaporative cooling systems (e.g., water pump, basin heaters) do not operate. Use of this optional schedule permits modeling of planned, seasonal interruptions of evaporative cooling. All schedule values must be greater than or equal to zero. Typically, an ON/OFF schedule type is used with values being either 0 or 1. A schedule value of 1 indicates that evaporative cooling is available during the defined time period, and a value of 0 denotes that evaporative cooling is not available during the defined time period. If the schedule name is omitted (blank) and Condenser Type = “Evap Cooled”, then the model assumes that evaporative cooling of the condenser is available for the entire simulation period.</p>
<h4 id="field-evaporative-condenser-effectiveness_1">Field: Evaporative Condenser Effectiveness</h4>
<p>When the condenser type is “EvaporativelyCooled”, this field specifies the effectiveness of the evaporative system in modifying the temperature of the air entering the condenser coil. The resulting effective temperature is determined as</p>
<div>\[{T_{effective}} = {T_{owb}} + (1 - \varepsilon )*[{T_{odb}} - {T_{owb}}]\]</div>

<p>where:</p>
<p><span>${T_{effective}}$</span>       = effective dry-bulb temperature of air entering the condenser cooling coil (°C)</p>
<p><span>${T_{owb}}$</span>           = outdoor air wet-bulb temperature (°C)</p>
<p><span>${T_{odb}}$</span>           = outdoor air dry-bulb temperature (°C)</p>
<p><span>$\varepsilon $</span>               = evaporative condenser effectiveness.</p>
<p>The resulting condenser inlet air temperature is used by the Compressor Rack COP as a Function of Temperature Curve and the Condenser Fan Power as a Function of Temperature Curve. The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0.</p>
<p>If the two function-of-temperature curves (i.e., Compressor Rack COP as a Function of Temperature Curve and Condenser Fan Power as a Function of Temperature Curve) are based on wet-bulb temperature rather than dry-bulb temperature, the evaporative condenser effectiveness should be set to 1.0 for consistency.</p>
<h4 id="field-evaporative-condenser-air-flow-rate_1">Field: Evaporative Condenser Air Flow Rate</h4>
<p>When the condenser type is “EvaporativelyCooled”, the air volume flow rate, in m<sup>3</sup>per second, entering the evaporative condenser. This value is used to calculate the amount of water evaporated when evaporatively cooling the condenser inlet air. The value for this field must be greater than zero. This input field is also autocalculatable, equivalent to 0.000144 m<sup>3</sup>/s per watt of total cooling capacity [850 cfm/ton] where the total cooling capacity is the sum of the rated total cooling capacities for the refrigerated cases connected to this compressor rack (Ref. Refrigeration:Case).</p>
<h4 id="field-basin-heater-capacity_1">Field: Basin Heater Capacity</h4>
<p>When the condenser type is “EvaporativelyCooled”, this field defines the power level of the basin heater, if applicable, used to avoid water freezing in an outdoor evaporative cooler basin. This numeric field contains the capacity of the electric basin heater in Watts per degree Kelvin. This field is used in conjunction with the Basin Heater Set Point Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the dry-bulb temperature of the condenser coil inlet air. The basin heater only operates when the condenser fan is off (i.e., no compressor heat rejection). The basin heater capacity must be greater than or equal to zero, with a default value of 200 W/K if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_1">Field: Basin Heater Setpoint Temperature</h4>
<p>When the condenser type is “EvaporativelyCooled”, this numeric field contains the set point temperature (°C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this set point temperature, as long as the condenser fan is off. The default value is 2°C if this field is left blank.</p>
<h4 id="field-design-evaporative-condenser-water-pump-power">Field: Design Evaporative Condenser Water Pump Power</h4>
<p>When the condenser type is “EvaporativelyCooled”, the rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The value for this field must be greater than or equal to 0, with a default value of 1000 Watts if this field is left blank. This input field is also autocalculatable, equivalent to 0.004266 W per watt [15 W/ton] of total cooling capacity where the total cooling capacity is the sum of the rated total cooling capacities for the refrigerated cases and walk-ins connected to this compressor rack (Ref. Refrigeration:Case and Refrigeration:WalkIn)).</p>
<h4 id="field-evaporative-water-supply-tank-name">Field: Evaporative Water Supply Tank Name</h4>
<p>When the condenser type is “EvaporativelyCooled”, this field is used to define where the compressor rack obtains water used for evaporative cooling of its condenser. If this field is left blank, the unit will obtain water directly from the mains (Ref. Water Mains Temperatures). If the name of a Water Storage Tank object is used here, then the unit will obtain its water from that tank.</p>
<h4 id="field-condenser-air-inlet-node-name">Field: Condenser Air Inlet Node Name</h4>
<p>This optional alpha field contains the name of the node from which the outdoor compressor rack condenser draws its outdoor air. This field is applicable only when the heat rejection location is “Outdoors” (if the heat rejection location is “Zone”, this field is disregarded). If this field is left blank, the outdoor air temperature entering the condenser (dry-bulb or wet-bulb) is taken directly from the weather data. If this field is not blank, this node name must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.</p>
<h4 id="field-end-use-subcategory">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature Rack"). A new meter for reporting is created for each unique subcategory (Ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-refrigeration-case-name-or-walkin-name-or-caseandwalkinlist-name">Field: Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name</h4>
<p>This alpha field is the name of a single refrigerated case, a single walk in cooler,  the name of a CaseAndWalkInList for multiple refrigerated cases and/or walk-ins, the name of a refrigeration chiller, or the name of a CaseAndWalkInList for multiple refrigeration chillers connected to this compressor rack. Note that if a CaseAndWalkInList contains the name(s) of refrigeration chillers, it CANNOT have the name(s) or any refrigerated cases or walkins . This field is required.</p>
<h4 id="field-heat-rejection-zone-name">Field: Heat Rejection Zone Name</h4>
<p>If the Heat Rejection Location is “Zone” and any walk-in coolers are connected to this compressor rack, then this field is required. The compressor rack heat rejection will impact the air heat balance in this zone.</p>
<p>The following is an example input for a  Refrigeration Compressor Rack with water cooled condenser.</p>
<p>Refrigeration:CompressorRack,</p>
<p>MediumTempRack,          !- Name</p>
<p>Outdoors,                !- Heat Rejection Location</p>
<p>1.7,                     !- Design Compressor Rack COP {W/W}</p>
<p>RackCOPfTCurve,          !- Compressor Rack COP as a Function of Temperature Curve Name</p>
<p>1025.0,                  !- Design Condenser Fan Power {W}</p>
<p>RackCondFanCurve,        !- Condenser Fan Power as a Function of Temperature Curve Name</p>
<p>WaterCooled,             !- Condenser Type</p>
<p>Condenser Inlet Node,    !- Water-cooled Condenser Inlet Node Name</p>
<p>Condenser Outlet Node,   !- Water-cooled Condenser Outlet Node Name</p>
<p>VariableFlow,            !- Water-cooled Loop Flow Type</p>
<p>Cond Outlet Temp Sch,    !- Water-cooled Condenser Outlet Temperature Schedule Name</p>
<p>,                        !- Water-cooled Condenser Design Flow Rate {m3/s}</p>
<p>0.003,                   !- Water-cooled Condenser Maximum Flow Rate {m3/s}</p>
<p>55,                      !- Water-cooled Condenser Maximum Water Outlet Temperature {C}</p>
<p>,                        !- Water-cooled Condenser Minimum Water Inlet Temperature {C}</p>
<p>,                        !- Evaporative Condenser Availability Schedule Name</p>
<p>,                        !- Evaporative Condenser Effectiveness {dimensionless}</p>
<p>,                        !- Evaporative Condenser Air Volume Flow Rate {m3/s}</p>
<p>,                        !- Basin Heater Capacity {W/K}</p>
<p>,                        !- Basin Heater Set Point Temperature {C}</p>
<p>,                        !- Design Evaporative Condenser Water Pump Power {W}</p>
<p>,                        !- Evaporative Water Supply Tank Name</p>
<p>,                        !- Condenser Air Inlet Node Name</p>
<p>,                        !- End-Use Subcategory</p>
<p>MediumTempCaseList;      !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name</p>
<h3 id="refrigeration-compressor-rack-outputs">Refrigeration Compressor Rack Outputs</h3>
<p>If Condenser Type = Water Cooled:</p>
<p>System,Average, Refrigeration Compressor Rack Condenser Refrigerant Mass Flow Rate [kg/s]</p>
<p>System,Average, Refrigeration Compressor Rack Condenser Heat Transfer Rate [W]</p>
<p>System,Sum, Refrigeration Compressor Rack Condenser Heat Transfer Energy [J]</p>
<p>IF THE RACK SERVES CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration Compressor Rack Electric Power [W]</p>
<p>Zone,Sum, Refrigeration Compressor Rack Electric Energy [J]</p>
<p>Zone,Average, Refrigeration Compressor Rack Condenser Fan Electric Power [W]</p>
<p>Zone,Sum, Refrigeration Compressor Rack Condenser Fan Electric Energy [J]</p>
<p>Zone,Average, Refrigeration Compressor Rack Total Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Compressor Rack Total Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Compressor Rack COP [W/W]</p>
<p>If Condenser Type = Evap Cooled:</p>
<p>Zone,Average, Refrigeration Compressor Rack Evaporative Condenser Pump Electric Power [W]</p>
<p>Zone,Sum, Refrigeration Compressor Rack Evaporative Condenser Pump Electric Energy [J]</p>
<p>Zone,Average, Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electric Power [W]</p>
<p>Zone,Sum, Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electric Energy [J]</p>
<p>Zone,Average, Refrigeration Compressor Rack Evaporative Condenser Water Volume Flow Rate [m<sup>3</sup>/s]</p>
<p>Zone,Sum, Refrigeration Compressor Rack Evaporative Condenser Water Volume [m<sup>3</sup>]</p>
<p>If Heat Rejection Location = Zone:</p>
<p>Zone,Average, Refrigeration Compressor Rack Zone Sensible Heating Rate [W]</p>
<p>Zone,Sum,Refrigeration Compressor Rack Zone Sensible Heating Energy [J]</p>
<p>Zone,Average, Refrigeration Compressor Rack Return Air Sensible Heating Rate [W]</p>
<p>Zone,Sum,Refrigeration Compressor Rack Return Air Sensible Heating Energy [J]</p>
<p>IF THE RACK SERVES REFRIGERATION CHILLERS</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Electric Power [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Compressor Runtime Fraction []</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Condenser Fan Electric Power [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Condenser Fan Electric Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Total Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Total Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack COP [W/W]</p>
<p>If Condenser Type = Evap Cooled:</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electric Power [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electric Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electric Power [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Electric PowerRefrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electric Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum, Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume [m3]</p>
<p>If Heat Rejection Location = Zone:</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Energy [J]</p>
<h4 id="refrigeration-compressor-rack-condenser-mass-flow-rate-kgs">Refrigeration Compressor Rack Condenser Mass Flow Rate [kg/s]</h4>
<p>When condenser type is Water Cooled, this is the mass flow rate of water flowing through the water cooled condenser.</p>
<h4 id="refrigeration-compressor-rack-condenser-heat-transfer-rate-w">Refrigeration Compressor Rack Condenser Heat Transfer Rate [W]</h4>
<p>When condenser type is Water Cooled, this is the total heat transfer across the condenser (i.e., compressor energy and case cooling).</p>
<h4 id="refrigeration-compressor-rack-condenser-heat-transfer-energy-j">Refrigeration Compressor Rack Condenser Heat Transfer Energy [J]</h4>
<p>When condenser type is Water Cooled, this is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h4 id="if-the-rack-serves-cases-and-or-walkins">IF THE RACK SERVES CASES AND OR WALKINS:</h4>
<h4 id="refrigeration-compressor-rack-electric-power-w">Refrigeration Compressor Rack Electric Power [W]</h4>
<p>This output is the electric power input to the rack compressor(s) in Watts.</p>
<h4 id="refrigeration-compressor-rack-electric-energy-j">Refrigeration Compressor Rack Electric Energy [J]</h4>
<p>This is the electricity consumption of the rack compressor(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-runtime-fraction">Refrigeration Compressor Runtime Fraction []</h4>
<p>This is the runtime operating ratio for the compressor.</p>
<h4 id="refrigeration-compressor-rack-condenser-fan-electric-power-w">Refrigeration Compressor Rack Condenser Fan Electric Power [W]</h4>
<p>This output is the electric input to the rack condenser fan(s) in Watts.</p>
<h4 id="refrigeration-compressor-rack-condenser-fan-electric-energy-j">Refrigeration Compressor Rack Condenser Fan Electric Energy [J]</h4>
<p>This is the electricity consumption of the rack condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-total-heat-transfer-rate-w">Refrigeration Compressor Rack Total Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the  refrigeration compressor rack in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases and walk-ins that are connected to this rack. This value does not include compressor or condenser fan heat.</p>
<h4 id="refrigeration-compressor-rack-total-heat-transfer-energy-j">Refrigeration Compressor Rack Total Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the  refrigeration compressor rack in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-cop-ww">Refrigeration Compressor Rack COP [W/W]</h4>
<p>This field is the  refrigeration compressor rack coefficient of performance. It is the actual compressor rack COP for the timestep being reported, accounting for the COP variation as a function of temperature. It is calculated as the Design Compressor Rack COP times the Compressor Rack COP as a Function of Temperature Curve evaluated at the effective condenser entering air temperature for the timestep being reported.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-pump-electric-power-w">Refrigeration Compressor Rack Evaporative Condenser Pump Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water pump used with evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-pump-electric-energy-j">Refrigeration Compressor Rack Evaporative Condenser Pump Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water pump used with evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-basin-heater-electric-power-w">Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water heater in the basin of the evaporative system used to cool the compressor rack condenser.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-basin-heater-electric-energy-j">Refrigeration Compressor Rack Evaporative Condenser Basin Heater Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water heater used to prevent freezing of the evaporative cooling system for the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s">Refrigeration Compressor Rack Evaporative Condenser Water Volume Flow Rate [m3/s]</h4>
<p>The volumetric flow rate in m<sup>3</sup>/s of water consumed while providing evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-compressor-rack-evaporative-condenser-water-volume-m3">Refrigeration Compressor Rack Evaporative Condenser Water Volume [m3]</h4>
<p>This is the water consumed by evaporation in m<sup>3</sup> while providing evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Water, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-rack-zone-sensible-heating-rate-w">Refrigeration Compressor Rack Zone Sensible Heating Rate [W]</h4>
<p>This field is the rate of sensible heating in Watts provided to the zone by condenser waste heat rejection, which impacts the zone air heat balance.</p>
<h4 id="refrigeration-compressor-rack-zone-sensible-heating-energy-j">Refrigeration Compressor Rack Zone Sensible Heating Energy [J]</h4>
<p>This field is the sensible heating energy in Joules provided to the zone by condenser waste heat rejection for the timestep being reported.</p>
<h4 id="refrigeration-compressor-rack-return-air-sensible-heating-rate-w">Refrigeration Compressor Rack Return Air Sensible Heating Rate [W]</h4>
<p>This field is the rate of sensible heating in Watts provided by condenser waste heat rejection to the HVAC return air (zone return air path outlet node), which impacts the HVAC return air temperature. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible heating is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-compressor-rack-return-air-sensible-heating-energy-j">Refrigeration Compressor Rack Return Air Sensible Heating Energy [J]</h4>
<p>This field is the sensible heating energy in Joules provided by condenser waste heat rejection to the HVAC return air (zone return air path outlet node) for the timestep being reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible heating is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="if-the-rack-serves-chillers">IF THE RACK SERVES CHILLERS</h4>
<h4 id="refrigeration-air-chiller-compressor-rack-electric-power-w">Refrigeration Air Chiller Compressor Rack Electric Power [W]</h4>
<p>This output is the electric power input to the rack compressor(s) in Watts.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-electric-energy-j">Refrigeration Air Chiller Compressor Rack Electric Energy [J]</h4>
<p>This is the electricity consumption of the rack compressor(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-compressor-runtime-fraction">Refrigeration Air Chiller System Compressor Runtime Fraction []</h4>
<p>This is the runtime fraction for the compressor serving air chillers.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-condenser-fan-electric-power-w">Refrigeration Air Chiller Compressor Rack Condenser Fan Electric Power [W]</h4>
<p>This output is the electric input to the rack condenser fan(s) in Watts.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-condenser-fan-electric-energy-j">Refrigeration Air Chiller Compressor Rack Condenser Fan Electric Energy [J]</h4>
<p>This is the electricity consumption of the rack condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-total-heat-transfer-rate-w">Refrigeration Air Chiller Compressor Rack Total Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the  refrigeration compressor rack in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases and walk-ins that are connected to this rack. This value does not include compressor or condenser fan heat.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-total-heat-transfer-energy-j">Refrigeration Air Chiller Compressor Rack Total Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the  refrigeration compressor rack in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-cop-ww">Refrigeration Air Chiller Compressor Rack COP [W/W]</h4>
<p>This field is the  refrigeration compressor rack coefficient of performance. It is the actual compressor rack COP for the timestep being reported, accounting for the COP variation as a function of temperature. It is calculated as the Design Compressor Rack COP times the Compressor Rack COP as a Function of Temperature Curve evaluated at the effective condenser entering air temperature for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electric-power-w">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water pump used with evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-pump-electric-energy-j">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Pump Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water pump used with evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electric-power-w">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water heater in the basin of the evaporative system used to cool the compressor rack condenser.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-basin-heater-electric-energy-j">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Basin Heater Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water heater used to prevent freezing of the evaporative cooling system for the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-flow-rate-m3s">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>The volumetric flow rate in m<sup>3</sup>/s of water consumed while providing evaporative cooling of the compressor rack condenser.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-evaporative-condenser-water-volume-m3">Refrigeration Air Chiller Compressor Rack Evaporative Condenser Water Volume [m<sup>3</sup>]</h4>
<p>This is the water consumed by evaporation in m<sup>3</sup> while providing evaporative cooling of the compressor rack condenser for the timestep being reported. This output is also added to a meter with Resource Type = Water, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-compressor-rack-zone-sensible-heating-rate-w">Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Rate [W]</h4>
<p>This field is the rate of sensible heating in Watts provided to the zone by condenser waste heat rejection, which impacts the zone air heat balance.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-zone-sensible-heating-energy-j">Refrigeration Air Chiller Compressor Rack Zone Sensible Heating Energy [J]</h4>
<p>This field is the sensible heating energy in Joules provided to the zone by condenser waste heat rejection for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-energy-j">Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Energy [J]</h4>
<h4 id="refrigeration-air-chiller-compressor-rack-return-air-sensible-heating-rate-w">Refrigeration Air Chiller Compressor Rack Return Air Sensible Heating Rate [W]</h4>
<p>These are the sensible heating energy, in Joules or Watts, provided to the HVAC system return air node by condenser heat rejection at the compressor rack.</p>
<h3 id="refrigerationcase">Refrigeration:Case</h3>
<p>The Refrigeration Case object works in conjunction with a compressor rack, a refrigeration system, or a secondary loop object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem) to simulate the performance of a refrigerated case system. The refrigerated case model uses performance information at rated conditions along with performance curves for latent case credits and defrost heat load to determine performance at off-rated conditions. Energy use for lights, fans and anti-sweat heaters is modeled based on inputs for nominal power, schedules, and control type. The refrigerated case model accounts for the sensible and latent heat exchange with the surrounding environment (termed "case credits") which impacts the temperature and humidity in the zone where the case is located.</p>
<p><strong><em>A dataset has been provided containing refrigerated case input data for a large number of refrigerated cases from multiple manufacturers. See RefrigerationCases.idf.</em></strong></p>
<p>The Refrigeration Case object inputs include a case name, an availability schedule name, the zone name for the location of the case, and the temperature and relative humidity of the ambient (zone) air surrounding the refrigerated case at the rating conditions for case performance. Additional inputs include the total cooling capacity, latent heat ratio, and run time fraction of the refrigerated case at rated conditions. The case length and operating temperature (average temperature of air/products within the case) must also be specified.</p>
<p>The refrigerated case model requires two curves to describe performance at off-rated conditions (i.e., at different zone temperature and humidity levels): the latent case credit curve and the defrost energy correction curve. The user must enter cubic performance curves with the independent variable being user selectable (case temperature, zone relative humidity, or zone dewpoint temperature).</p>
<p>The user can select from eight case defrost types, with additional inputs being required depending on the type selected. The user must enter a defrost schedule (unless Case Defrost Type = None), and an optional defrost drip-down schedule can be specified to allow additional time for melted frost to drain from the cooling coil following the regular defrost period.</p>
<p>Inputs are required for case fans, lights, and anti-sweat heaters. Case lighting can be controlled by the user through entering a schedule. The case fans operate whenever the cooling coil is operating and during defrost periods for certain case defrost types. Anti-sweat heater power can be controlled by several methods which are user selectable. The model assumes that the fans are contained within the thermal envelope of the case and provide a direct heat load on the case cooling coil. For lighting and anti-sweat heaters, the user can specify the fraction of their respective heat loads that directly impact the case cooling coil (with the remainder of their heat load impacting the surrounding zone air).</p>
<p>The user has the option of specifying a case restocking schedule and a schedule for modifying the case credits if needed. Finally, the user can specify the under case HVAC return air fraction which determines the portion of the case credits that directly impact the HVAC return air conditions (with the remainder of the case credits impacting the zone sensible and latent loads).</p>
<h4 id="field-name_86">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigerated case. Any reference to this case by another object will use this name.</p>
<h4 id="field-availability-schedule-name_49">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case can operate during a given time period. A schedule value greater than 0 (maximum schedule value of 1.0 is typically used) indicates that the case will operate during a given time period. A value equal to 0 denotes that the case does not operate (everything is OFF: refrigeration, fans, lights, anti-sweat, etc.). Typically the refrigerated case will operate throughout the day (i.e., the schedule will contain 1 for all time periods); however, cases require maintenance and/or cleaning and this can be modeled accordingly using this schedule if desired. If this field is left blank, the case is assumed to be available at all time periods.</p>
<h4 id="field-zone-name_10">Field: Zone Name</h4>
<p>The name of the zone where the refrigerated case is located. The refrigerated case will impact the air heat balance in this zone. When modeling multiple refrigerated cases connected to a single compressor rack where the condenser heat is rejected to the zone (ref: Refrigeration:CompressorRack), <strong>all</strong> of the refrigerated cases connected to that compressor rack must be located in the same zone.</p>
<h4 id="field-rated-ambient-temperature">Field: Rated Ambient Temperature</h4>
<p>Dry-bulb temperature of the ambient (zone) air surrounding the refrigerated case at the rating conditions for refrigerated case performance. The default value for this field is 23.9˚C (75˚F). This temperature must be greater than 0˚C and greater than the case operating temperature.</p>
<h4 id="field-rated-ambient-relative-humidity">Field: Rated Ambient Relative Humidity</h4>
<p>Relative humidity of the ambient (zone) air surrounding the refrigerated case at the rating conditions for refrigerated case performance. The default value for this field is 55% RH.</p>
<h4 id="field-rated-total-cooling-capacity-per-unit-length">Field: Rated Total Cooling Capacity per Unit Length</h4>
<p>The total, full load cooling capacity (sensible plus latent) in watts per unit length of refrigerated case (W/m) at rated conditions (i.e., at the Rated Ambient Temperature, Rated Ambient Relative Humidity, Case Operating Temperature, and with the Standard Case Fan Power per Unit Length and the Standard Case Lighting Power per Unit Length). The value entered for this field must be greater than zero, with a default value of 1900 W/m if the field is blank.</p>
<h4 id="field-rated-latent-heat-ratio">Field: Rated Latent Heat Ratio</h4>
<p>The latent heat ratio (LHR=latent capacity divided by total cooling capacity) of the refrigerated case at rated conditions (i.e., at the Rated Ambient Temperature, Rated Ambient Relative Humidity, Case Operating Temperature, and with the Standard Case Fan Power per Unit Length and the Standard Case Lighting Power per Unit Length). The value for this field can range from zero to 1.0, with a default value of 0.3 if the field is blank.</p>
<h4 id="field-rated-runtime-fraction">Field: Rated Runtime Fraction</h4>
<p>The runtime fraction of the refrigerated case at rated conditions (i.e., at the Rated Ambient Temperature, Rated Ambient Relative Humidity, and Case Operating Temperature). Even at rated conditions, refrigerated cases typically include additional cooling capacity to account for product stocking and recovery from defrost. The rated runtime fraction for refrigerated cases typically ranges from 0.8 to 0.9. The entered value for this field must be greater than 0.0 and less than or equal to 1.0, and the default value is 0.85 if the field is blank.</p>
<h4 id="field-case-length">Field: Case Length</h4>
<p>The length of the refrigerated case in meters. The entered value for this field must be greater than 0.0, and the default value is 3 meters if the field is blank.</p>
<h4 id="field-case-operating-temperature">Field: Case Operating Temperature</h4>
<p>The average temperature of the air and products within the refrigerated case in ˚C. The refrigerated case manufacturer typically provides this information in the product literature. Typical operating temperatures for medium temperature cases are 1.6˚C to 7.2˚C (35˚F to 45˚F). Typical operating temperatures for low temperatures cases are -28.9˚C to -17.8˚C        (-20˚F to 0˚F). The entered value for this field must be less than 20˚C and lower than the Rated Ambient Temperature. The default value is 1.1˚C if the field is blank.</p>
<h4 id="field-latent-case-credit-curve-type">Field: Latent Case Credit Curve Type</h4>
<p>This alpha field defines the form of the curve used to modify the latent case credits (latent heat removed from the zone where the refrigerated case is located) at off-rated conditions. The valid choices for this field are:</p>
<ul>
<li>CaseTemperatureMethod</li>
</ul>
<p>This method defines the variation in latent case credits as a cubic function of Case Operating Temperature. The result from the cubic curve is multiplied by the difference between the rated ambient relative humidity and the actual zone relative humidity, and one minus this value is multiplied by the Rated LHR to give the operating LHR at the actual zone humidity condition. (Representative cooefficient values for single-shelf horizontal and multi-shelf vertical display cases are given in the EnergyPlus Engineering Reference.)</p>
<ul>
<li>RelativeHumidityMethod</li>
</ul>
<p>This method defines the variation in latent case credits as a cubic function of ambient (zone) air relative humidity.</p>
<ul>
<li>DewpointMethod</li>
</ul>
<p>This method defines the variation in latent case credits as a cubic function of ambient (zone) air dewpoint temperature.</p>
<p>The default curve type is the Case Temperature Method. Refer to the Engineering Reference for further information on how latent case credits are modeled.</p>
<h4 id="field-latent-case-credit-curve-name">Field: Latent Case Credit Curve Name</h4>
<p>The name of a <strong>cubic</strong> performance curve (ref: Performance Curves) that parameterizes the variation of the latent case credits at off-rated conditions. The curve should be normalized to have a value of 1.0 at the rated ambient air conditions defined above.</p>
<h4 id="field-standard-case-fan-power-per-unit-length">Field: Standard Case Fan Power per Unit Length</h4>
<p>The total standard fan power in Watts per unit length of refrigerated case (W/m). This value represents the fan power included in the field Rated Total Cooling Capacity per Unit Length, and is used to determine the sensible case credits. The entered value for this field must be greater than or equal to zero, and the default value is 75.0 W/m if the field is blank.</p>
<h4 id="field-operating-case-fan-power-per-unit-length">Field: Operating Case Fan Power per Unit Length</h4>
<p>The total operating fan power in Watts per unit length of refrigerated case (W/m). Enter the actual power for the installed fans. The entered value for this field must be greater than or equal to zero, and the value is set equal to the standard case fan powers if the field is blank.</p>
<h4 id="field-standard-case-lighting-power-per-unit-length">Field: Standard Case Lighting Power per Unit Length</h4>
<p>The total standard lighting power in Watts per unit length of refrigerated case (W/m). This value should represent the lighting power provided by the case manufacturer and included in the “Rated Total Cooling Capacity per Unit Length” field and is used to determine the sensible case credits. For cases where the manufacturer does not include the lights in the Rated Total Cooling Capacity, this value should be zero (0.0). The entered value for this field must be greater than or equal to zero, and the default value is 90.0 W/m if the field is blank.</p>
<h4 id="field-installed-case-lighting-power-per-unit-length">Field: Installed Case Lighting Power per Unit Length</h4>
<p>The total installed lighting power in Watts per unit length of refrigerated case (W/m). Enter the actual power for the installed lights. This number may be greater or less than the standard lighting power value, depending upon the manufacturer’s practice in specifying the case rated cooling capacity and whether or not energy-efficient lights are being modeled.  The next field (i.e. Case Lighting Schedule Name) may be used to specify the name of a schedule that contains the fraction of the Installed Case Lighting Power per Unit Length to be modeled for each timestep of the simulation period. The entered value for this field must be greater than or equal to zero, and the value is set equal to the standard case lighting power if the field is blank.</p>
<h4 id="field-case-lighting-schedule-name">Field: Case Lighting Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of installed refrigerated case lights that operate during a given time period. A schedule value greater than 0 indicates that the lights will operate during that time period (maximum schedule value of 1.0 means lights are fully on at the Installed Case Lighting Power per Unit Length level). A schedule value of zero denotes that the lights are off. The refrigerated case lights will typically operate only when the store is open for business and can be scheduled off as desired via this schedule. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-fraction-of-lighting-energy-to-case">Field: Fraction of Lighting Energy To Case</h4>
<p>The fraction of the lighting energy that directly contributes to the case heat load. The remainder of the lighting energy (1 – fraction) is a heating load to the zone where the case is located. This field can be used to model lighting ballasts and bulbs located outside the air curtain of the refrigerated case. The value for this field can range from zero to 1.0, with a default value of 1.0 if the field is blank.</p>
<h4 id="field-case-anti-sweat-heater-power-per-unit-length">Field: Case Anti-Sweat Heater Power per Unit Length</h4>
<p>The electric anti-sweat heater power in watts per unit length of refrigerated case (W/m). The entered value for this field must be greater than or equal to zero, and the default value is 0 W/m if the field is blank.</p>
<h4 id="field-minimum-anti-sweat-heater-power-per-unit-length">Field: Minimum Anti-Sweat Heater Power per Unit Length</h4>
<p>The minimum electric anti-sweat heater power in watts per unit length of refrigerated case (W/m). Anti-sweat heater power will remain at or above this value for anti-sweat heater control types linear, dewpoint method, or heat balance method. Other anti-sweat heater control types disregard this field. The entered value for this field must be greater than or equal to zero, and the default value is 0 W/m if the field is blank.</p>
<h4 id="field-anti-sweat-heater-control-type">Field: Anti-Sweat Heater Control Type</h4>
<p>The type of anti-sweat heater control used for this refrigerated case. Valid choices are None, Constant, Linear, DewpointMethod, or HeatBalanceMethod. The default is None if the field is blank. Refer to the Engineering Reference for further information on how the different anti-sweat heater controls are modeled.</p>
<h4 id="field-humidity-at-zero-anti-sweat-heater-energy">Field: Humidity at Zero Anti-Sweat Heater Energy</h4>
<p>The value of this numeric field is only used when the Linear anti-sweat heater control type is selected. Enter the zone relative humidity where anti-sweat heater energy use is zero. Negative values for relative humidity may be entered. Other anti-sweat heater control types disregard this field. The value entered for this field must be less than the Rated Ambient Relative Humidity specified above. The default for this field is -10.0.</p>
<h4 id="field-case-height">Field: Case Height</h4>
<p>The value of this numeric field is used when Heat Balance Method anti-sweat heater control is selected. Enter the case height in meters. Other anti-sweat heater control types disregard this field. The entered value for this field must be greater than zero when Heat Balance Method anti-sweat heater control is selected, and the default value is 1.5 meters if the field is blank.</p>
<h4 id="field-fraction-of-anti-sweat-heater-energy-to-case">Field: Fraction of Anti-Sweat Heater Energy To Case</h4>
<p>This value denotes the fraction of anti-sweat heater energy that results in a direct heat load to the refrigerated case. The remainder of the anti-sweat heater energy (1-fraction) is a heating load to the zone where the refrigerated case is located. The value for this field can range from zero to 1.0, with a default value of 1.0 if the field is blank.</p>
<h4 id="field-case-defrost-power-per-unit-length">Field: Case Defrost Power per Unit Length</h4>
<p>The defrost power in watts per unit length of refrigerated case (W/m). This input is required for hot-gas, hot-fluid, or electric defrost types and is used to evaluate the load on the case as well as power or heat consumption. Refrigerated case manufacturers do not typically provide information on the heat input for hot-gas and hot-fluid defrost. Information provided for electric defrost power can be substituted here for refrigerated cases using hot-gas or hot-fluid defrost if other information is not available. Only electric Case Defrost Types consume electricity during the defrost period. The entered value for this field must be greater than or equal to zero, and the default value is 0 W/m if the field is blank.</p>
<h4 id="field-case-defrost-type">Field: Case Defrost Type</h4>
<p>The type of defrost used for this refrigerated case. Valid choices are None, OffCycle, HotGas, HotGaswithTemperatureTermination, Electric, ElectricwithTemperatureTermination, HotFluid, and HotFluidwithTemperatureTermination. The default defrost type is OffCycle if the field is blank. Refer to the Engineering Reference for further information on how the different case defrost types are modeled. In particular, hot-fluid defrost systems may be effective with much shorter defrost times than other systems, which should be reflected in the defrost and drip-down schedules.</p>
<h4 id="field-case-defrost-schedule-name">Field: Case Defrost Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case requires defrosting. A schedule value of 1.0 indicates that defrost will be on during a given time period. A value equal to 0 denotes that the defrost is off. Defrost schedules normally repeat the duration and number of defrost cycles for each day of the year. The refrigerated case manufacturer typically provides this information with the product literature. The use of Compact Schedules (ref. Schedules) are ideal for this purpose. In a typical supermarket with many cases, it is important to diversify the defrost schedules in order to avoid large swings in the load placed upon the remainder of the refrigeration system.</p>
<h4 id="field-case-defrost-drip-down-schedule-name">Field: Case Defrost Drip-Down Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case requires additional time for draining condensate after the defrost period. A schedule value of 1.0 indicates that the defrost drip-down period is on during a given time period. A value equal to 0 denotes that the defrost drip-down period is over. The refrigerated case manufacturer typically provides this information with the product literature.</p>
<p>Each defrost drip-down period specified in this schedule should start at the same time as the corresponding defrost period specified in the schedule for Case Defrost Schedule, and the drip-down schedule defrost period should always be longer than or equal to the length of the defrost schedule time period. For example, if the case defrost schedule contains a defrost period from 7:00 to 7:15, you would specify a case defrost drip-down period from 7:00 to 7:20 if you wanted to model a 5 minute condensate drip-down period after the regular defrost period. If no drip-down schedule is entered, then the case defrost schedule (specified for the previous input field) will be used. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h4 id="field-defrost-energy-correction-curve-type">Field: Defrost Energy Correction Curve Type</h4>
<p>This alpha field defines the form of the correction curve used to modify the defrost energy use (and the associated load on the case cooling coil) at off-rated conditions. The valid choices for this field are:</p>
<ul>
<li>None</li>
</ul>
<p>This choice specifies that a defrost energy correction curve will not be used.</p>
<ul>
<li>CaseTemperatureMethod</li>
</ul>
<p>This method defines the variation in defrost energy as a cubic function of Case Operating Temperature. The result from the cubic curve is multiplied by the difference between the rated ambient relative humidity and the actual zone relative humidity, and one minus this value is multiplied by the Case Defrost Power to give the (average) operating defrost power at the actual zone humidity condition. (Representative cooefficient values for single-shelf horizontal and multi-shelf vertical display cases are given in the EnergyPlus Engineering Reference.)</p>
<ul>
<li>RelativeHumidityMethod</li>
</ul>
<p>This method defines the variation in defrost energy as a cubic function of ambient (zone) air relative humidity.</p>
<ul>
<li>DewpointMethod</li>
</ul>
<p>This method defines the variation in defrost energy as a cubic function of ambient (zone) air dewpoint temperature.</p>
<p>The default curve type is None. The methods described here (e.g. Case Temperature, Relative Humidity, and Dewpoint) are applicable only to Electric with Temperature Termination, Hot-Gas with Temperature Termination, and Hot-Brine with Temperature Termination case defrost types. Refer to the Engineering Reference for further information on how the defrost energy correction types are modeled.</p>
<h4 id="field-defrost-energy-correction-curve-name">Field: Defrost Energy Correction Curve Name</h4>
<p>The name of a <strong>cubic</strong> performance curve (ref: Performance Curves) that parameterizes the variation of the defrost energy (and the associated load on the case cooling coil) at off-rated conditions. The curve should be normalized to have the value of 1.0 at the rated ambient air conditions defined above. The defrost energy correction curve name is used only for the Electric with Temperature Termination, Hot-Gas with Temperature Termination, and Hot-Brine with Temperature Termination case defrost types.</p>
<h4 id="field-under-case-hvac-return-air-fraction">Field: Under Case HVAC Return Air Fraction</h4>
<p>This field denotes the fraction of HVAC system (air loop) return air that passes beneath the refrigerated case, if any. At times it is necessary to design HVAC systems with under case returns to avoid overcooling the area around the refrigerated case, thus providing a more comfortable environment for the zone occupants. This return air fraction affects the portion of the case credits (sensible and latent) that are applied to the air returning to the HVAC system, while the remainder of the case credits directly impacts the zone air heat balance. Refer to the Engineering Reference for further information on how this is modeled. The sum of the Under Case HVAC Return Air Fractions for all refrigerated cases located in a single zone must be less than or equal to 1.0. The value for this field can range from zero to 1.0, with a default value of 0 if the field is blank.</p>
<h4 id="field-refrigerated-case-restocking-schedule-name">Field: Refrigerated Case Restocking Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the refrigerated case is being restocked with product. The schedule should contain values in units of Watts per unit length of refrigerated case (W/m). This field can be used to denote the additional load imposed on the refrigerated case from stocking the case with product that is warmer than the refrigerated case temperature. This information is difficult to find and may require additional research for proper modeling; however, this schedule is available for this purpose if desired. If restocking of the refrigerated case will not be simulated, enter a schedule with values of zero for all time periods or leave this field blank.</p>
<h4 id="field-case-credit-fraction-schedule-name">Field: Case Credit Fraction Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes a fraction of both the sensible and latent case credits to be applied to the zone and/or the HVAC system return air. Schedule values must be from 0 to 1. This allows correction of the case credits for various refrigerated case types. For instance, if glass door refrigerated display cases are installed in a store that is operated 12 hours per day, then the doors will remain closed during the unoccupied times and would therefore reduce the sensible and latent case credits during the unoccupied time. Leaving this field blank will result in no case credit fraction being applied during the simulation.</p>
<h4 id="field-design-evaporator-temperature-or-brine-inlet-temperature">Field: Design Evaporator Temperature or Brine Inlet Temperature</h4>
<p>The value of this numeric field is used only with the detailed refrigeration system and is not read for the compressor-rack system. For the refrigeration system, it is used to evaluate compressor performance and is also used when the evaporator pressure and temperature are allowed to float at loads less than the design load. If the case is cooled by a secondary system (ref: Refrigeration:SecondarySystem), this value is the brine inlet temperature. The minimum value is -70C and the maximum value is 40C.  The default value is 5C less than the case temperature.</p>
<h4 id="field-average-refrigerant-charge-inventory">Field: Average Refrigerant Charge Inventory</h4>
<p>The value of this optional field is the refrigerant inventory present in the refrigerated case during ordinary operation. The value is used to produce an estimate of the total refrigerant present in the refrigeration system. The value is entered in kg/m.</p>
<p>The following is an example input for a refrigerated case.</p>
<p>Refrigeration:Case,</p>
<p>Multi-Deck Dairy/Deli Merchandiser with Synergy-E,  !- Name [Based on Hill Phoenix 6DMLH-NRG]</p>
<p>,   !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]</p>
<p>UserProvideZoneName,    !- Zone Name [Location of Fixture]</p>
<p>23.89,                  !- Rated Ambient Temperature {C}  [75øF]</p>
<p>55,                     !- Rated Ambient Relative Humidity {percent}</p>
<p>1394,         !- Rated Total Cooling Capacity per Unit length {W/m}  [1,450 Btu/hr/ft = 11,600 Btu/hr]</p>
<p>0.30,                   !- Rated Latent Heat Ratio  [ Rated Latent Capacity]</p>
<p>0.85,                   !- Rated Runtime Fraction</p>
<p>2.4,                    !- Case Length {m}  [8 ft]</p>
<p>3.33,                   !- Case Operating Temperature {C}  [38øF]</p>
<p>CaseTemperatureMethod,  !- Latent Case Credit Curve Type</p>
<p>Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name</p>
<p>27.3,                   !- Standard Case Fan Power per Unit Length {W/m}  [8.3 W/ft]</p>
<p>27.3,                   !- Operating Case Fan Power per Unit Length {W/m}  [8.3 W/ft = 67 W]</p>
<p>0.0,                    !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]</p>
<p>114.8,                  !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]</p>
<p>,                       !- Case Lighting Schedule Name</p>
<p>1.0,                    !- Fraction Of Lighting Energy To Case</p>
<p>0.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]</p>
<p>,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []</p>
<p>None,                   !- Anti-Sweat Heater Control Type</p>
<p>,                       !- Humidity At Zero Anti-Sweat Heater Energy {%}</p>
<p>,                       !- Case Height {m}  []</p>
<p>1.0,                    !- Fraction of Anti-Sweat Heater Energy To Case</p>
<p>0.0,                    !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]</p>
<p>Off Cycle,              !- Case Defrost Type</p>
<p>UserProvideDefSched6PerDay45MinEa,                        !- Case Defrost Schedule Name</p>
<p>UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule</p>
<p>CaseTemperatureMethod,  !- Defrost Energy Correction Curve Type</p>
<p>Multi Shelf Vertical,   !- Defrost Energy Correction Curve Name</p>
<p>0.00,                   !- Under Case HVAC Return Air Fraction</p>
<p>,                       !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]</p>
<p>,                       !- Case Credit Fraction Schedule Name</p>
<p>-3.33,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]</p>
<p>;                       !- Average Refrigerant Charge Inventory {kg/m}  [ = ]</p>
<h3 id="refrigerationcase-outputs">Refrigeration:Case Outputs</h3>
<p>Zone,Average,Refrigeration Case Evaporator Total Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Evaporator Total Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Case Evaporator Sensible Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Evaporator Sensible Cooling Energy [J]</p>
<p>Zone,Average, Refrigeration Case Evaporator Latent Cooling Rate [W]</p>
<p>Zone,Sum, Refrigeration Case Evaporator Latent Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Case Zone Sensible Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Zone Sensible Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Case Zone Sensible Heating Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Zone Sensible Heating Energy [J]</p>
<p>Zone,Average,Refrigeration Case Zone Latent Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Zone Latent Energy [J]</p>
<p>Zone,Average,Refrigeration Case Return Air Sensible Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Return Air Sensible Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Case Return Air Sensible Heating Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Return Air Sensible Heating Energy [J]</p>
<p>Zone,Average,Refrigeration Case Return Air Latent Rate [W]</p>
<p>Zone,Sum,Refrigeration Case Return Air Latent Energy [J]</p>
<p>Zone,Average,Refrigeration Case Evaporator Fan Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Case Evaporator Fan Electric Energy [J]</p>
<p>Zone,Average,Refrigeration Case Lighting Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Case Lighting Electric Energy [J]</p>
<p>Zone,Average,Refrigeration Case Latent Credit Curve Value []</p>
<p>If case defrost type is Electric, Hot-Gas, or Hot-Brine with Temperature Termination</p>
<p>Zone,Average,Refrigeration Case Defrost Energy Correction Curve Value</p>
<p>If anti-sweat heater control type is not equal to None:</p>
<p>Zone,Average,Refrigeration Case Anti Sweat Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Case Anti Sweat Electric Energy [J]</p>
<p>If case defrost type is Electric or Electric with Temperature Termination:</p>
<p>Zone,Average,Refrigeration Case Defrost Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Case Defrost Electric Energy [J]</p>
<h4 id="refrigeration-case-evaporator-total-cooling-rate-w">Refrigeration Case Evaporator Total Cooling Rate [W]</h4>
<p>This field is the total (sensible plus latent) cooling rate of the refrigerated case evaporator coil in Watts.</p>
<h4 id="refrigeration-case-evaporator-total-cooling-energy-j">Refrigeration Case Evaporator Total Cooling Energy [J]</h4>
<p>This field is the total (sensible plus latent) cooling of the refrigerated case evaporator coil in Joules over the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-case-evaporator-sensible-cooling-rate-w">Refrigeration Case Evaporator Sensible Cooling Rate [W]</h4>
<p>This field is the sensible cooling rate of the refrigerated case evaporator coil in Watts.</p>
<h4 id="refrigeration-case-evaporator-sensible-cooling-energy-j">Refrigeration Case Evaporator Sensible Cooling Energy [J]</h4>
<p>This field is the sensible cooling of the refrigerated case evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-case-evaporator-latent-cooling-rate-w">Refrigeration Case Evaporator Latent Cooling Rate [W]</h4>
<p>This field is the latent cooling (dehumidification) rate of the refrigerated case evaporator coil in Watts.</p>
<h4 id="refrigeration-case-evaporator-latent-cooling-energy-j">Refrigeration Case Evaporator Latent Cooling Energy [J]</h4>
<p>This field is the latent cooling (dehumidification) of the refrigerated case evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-case-zone-sensible-cooling-rate-w">Refrigeration Case Zone Sensible Cooling Rate [W]</h4>
<p>This field is the rate of sensible cooling case credits delivered to the zone in Watts. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-sensible-cooling-energy-j">Refrigeration Case Zone Sensible Cooling Energy [J]</h4>
<p>This field is the amount of sensible cooling case credit energy delivered to the zone in Joules. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-sensible-heating-rate-w">Refrigeration Case Zone Sensible Heating Rate [W]</h4>
<p>This field is the rate of sensible heating case credits delivered to the zone in Watts. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-sensible-heating-energy-j">Refrigeration Case Zone Sensible Heating Energy [J]</h4>
<p>This field is the amount of sensible heating case credit energy delivered to the zone in Joules. If an under case return duct is simulated, only a portion of the sensible case credits are applied to the zone. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-case-zone-latent-rate-w">Refrigeration Case Zone Latent Rate [W]</h4>
<p>This field is the rate of latent cooling (dehumidification) case credits delivered to the zone in Watts. If an under case return duct is simulated, only a portion of the latent case credits are applied to the zone. A negative value (or zero) will be reported when the refrigerated case provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-case-zone-latent-energy-j">Refrigeration Case Zone Latent Energy [J]</h4>
<p>This field is the amount of latent cooling (dehumidification) case credit energy delivered to the zone in Joules. If an under case return duct is simulated, only a portion of the latent case credits are applied to the zone. A negative value (or zero) will be reported when the refrigerated case provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-case-return-air-sensible-cooling-rate-w">Refrigeration Case Return Air Sensible Cooling Rate [W]</h4>
<p>This field is the rate of sensible cooling case credits delivered to the return air duct (zone return air node) in Watts. If an under case return duct is simulated, a portion of the sensible case credits are applied to the HVAC (zone) return air. A positive value is reported when the return air is cooled by sensible case credits, otherwise a zero is reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible cooling is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-sensible-cooling-energy-j">Refrigeration Case Return Air Sensible Cooling Energy [J]</h4>
<p>This field is the amount of sensible cooling case credit energy delivered to the return air duct (zone return air node) in Joules. If an under case return duct is simulated, a portion of the sensible case credits are applied to the HVAC (zone) return air. A positive value is reported when the return air is cooled by sensible case credits, otherwise a zero is reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible cooling is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-sensible-heating-rate-w">Refrigeration Case Return Air Sensible Heating Rate [W]</h4>
<p>This field is the rate of sensible heating case credits delivered to the return air duct (zone return air node) in Watts. If an under case return duct is simulated, a portion of the sensible case credits are applied to the HVAC (zone) return air. A positive value is reported when the return air is heated by sensible case credits, otherwise a zero is reported. If the HVAC system is off for a simulation timestep (no return air mass flow), then this sensible heating is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-sensible-heating-energy-j">Refrigeration Case Return Air Sensible Heating Energy [J]</h4>
<p>This field is the amount of sensible heating case credit energy delivered to the return air duct (thereby reducing the zone latent load). If the HVAC system is off for a simulation timestep (no return air mass flow), then this latent energy is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-return-air-latent-energy-j">Refrigeration Case Return Air Latent Energy [J]</h4>
<h4 id="refrigeration-case-return-air-latent-rate-w">Refrigeration Case Return Air Latent Rate [W]</h4>
<p>These are the amount of latent cooling (dehumidification) case credit energy delivered to the return air duct (zone return air node) in Joules or Watts. If an under case return duct is simulated, only a portion of the latent case credits are applied to the HVAC (zone) return air. A negative value (or zero) will be reported since the refrigerated case provides dehumidification (thereby reducing the zone latent load). If the HVAC system is off for a simulation timestep (no return air mass flow), then this latent energy is actually provided to the zone air instead (even though a non-zero value is reported here).</p>
<h4 id="refrigeration-case-evaporator-fan-electric-power-w">Refrigeration Case Evaporator Fan Electric Power [W]</h4>
<p>This field is the electric power input to the refrigerated case fan(s) in Watts.</p>
<h4 id="refrigeration-case-evaporator-fan-electric-energy-j">Refrigeration Case Evaporator Fan Electric Energy [J]</h4>
<p>This field is the electricity consumption of the refrigerated case fan(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-case-lighting-electric-power-w">Refrigeration Case Lighting Electric Power [W]</h4>
<p>This field is the electric power input to the refrigerated case lights in Watts.</p>
<h4 id="refrigeration-case-lighting-electric-energy-j">Refrigeration Case Lighting Electric Energy [J]</h4>
<p>This field is the electricity consumption of the refrigerated case lights in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-case-defrost-energy-correction-curve-value">Refrigeration Case Defrost Energy Correction Curve Value</h4>
<p>This field is the output of the Defrost Energy Correction Curve which denotes the variation in defrost energy at off-rated conditions. The output of the defrost energy correction curve directly impacts the energy used during the defrost time period. It does not, however, impact the duration of the defrost period. This output is available only for Electric with Temperature Termination, Hot-Gas with Temperature Termination, or Hot-Brine with Temperature Termination case defrost types.</p>
<h4 id="refrigeration-case-latent-credit-curve-value">Refrigeration Case Latent Credit Curve Value []</h4>
<p>This field is the output of the Latent Case Credit Curve which denotes the variation in latent case credits at off-rated conditions. The output of the latent case credit curve directly impacts the amount of frost formation on the refrigerated case evaporator coil and the requirement for defrost.</p>
<h4 id="refrigeration-case-anti-sweat-electric-power-w">Refrigeration Case Anti Sweat Electric Power [W]</h4>
<p>This field is the electric power input to the refrigerated case anti-sweat heater in Watts. This output is available unless anti-sweat heater control type is specified as NONE.</p>
<h4 id="refrigeration-case-anti-sweat-electric-energy-j">Refrigeration Case Anti Sweat Electric Energy [J]</h4>
<p>This field is the total electricity consumption of the refrigerated case anti-sweat heater in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects). This output is available unless anti-sweat heater control type is specified as NONE.</p>
<h4 id="refrigeration-case-defrost-electric-power-w">Refrigeration Case Defrost Electric Power [W]</h4>
<p>This field is the electric power input to the refrigerated case electric defrost heater(s) in Watts. This output is available if case defrost type is Electric or Electric with Temperature Termination.</p>
<h4 id="refrigeration-case-defrost-electric-energy-j">Refrigeration Case Defrost Electric Energy [J]</h4>
<p>This field is the total electricity consumption of the refrigerated case electric defrost heater(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects). This output is available if case defrost type is Electric or Electric with Temperature Termination.</p>
<h3 id="refrigerationcaseandwalkinlist">Refrigeration:CaseAndWalkInList</h3>
<p>This object provides a list of all the refrigerated cases and/or walk in coolers cooled by a single refrigeration system (ref: Refrigeraion:CompressorRack and Refrigeration:System). This list is extensible. Note that the names of all cases, walk-ins,air chillers, and caseandwalkinlists must be unique.  That is, you cannot give a list the same name as one of the cases.  Similarly, a walkin cannot have the same name as a case.This list may contain a combination of case and walk-in names OR a list of air chiller names.  Air chillers may not be included in any list that also includes cases or walk-ins.</p>
<h4 id="field-name_87">Field: Name</h4>
<p>A unique user-assigned name for an instance of a CaseAndWalkInList. Any reference to this list by another object will use this name.</p>
<h4 id="field-case-or-walkin-or-air-chiller-x-name">Field: Case or WalkIn or Air Chiller &lt;x&gt; Name</h4>
<p>Identifies a particular refrigerated case or walk-in. The name will be validated against the  Refrigeration Case, Refrigeration WalkIn, and Air Chiller names (ref: Refrigeration:Case,  Refrigeration:WalkIn, and Refrigeration:AirChiller) in the input file. Up to 20 are provided in the IDD; this object is extensible.</p>
<p>The following is an example input for a CaseAndWalkInList.</p>
<p>Refrigeration:CaseAndWalkInList,</p>
<p>MediumTempCaselist,      !- Name</p>
<p>UprightDairyCase,        !- Refrigeration Case or WalkIn Name #1</p>
<p>LunchmeatCase,           !- Refrigeration Case or WalkIn Name #2</p>
<p>MeatWalkIn,              !- Refrigeration Case or WalkIn Name #3</p>
<p>DeliCaseOne;             !- Refrigeration Case or WalkIn Name #4</p>
<h3 id="refrigerationwalkin">Refrigeration:WalkIn</h3>
<p>The Refrigeration WalkIn object works in conjunction with a compressor rack, a refrigeration system, or a refrigeration secondary system object (Ref. Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem) to simulate the performance of a walk-in cooler. The walk-in cooler model uses information at rated conditions along with input descriptions for heat transfer surfaces facing multiple zones to determine performance. Energy use for lights, fans, and floor and anti-sweat heaters is modeled based on inputs for nominal power, schedules, and control type. The walk-in cooler model accounts for the sensible and latent heat exchange with the surrounding environment (termed "case credits") which impacts the temperature and humidity in each zone adjacent to the walk-in.</p>
<p>The walk-in cooler object inputs include a name, an availability schedule name, the rated cooling capacity, the rated operating temperature, the rated cooling source temperature, the rated total heating power and heating power schedule, the rated fan and lighting power and schedules, defrost type, defrost control type, defrost schedule name, drip-down schedule name, defrost power, the portion of the defrost energy used to melt ice (only for temperature termination control type), restocking schedule, refrigerant inventory, and the floor area and U-value.</p>
<p>For each zone adjacent to the walk-in, the user must input the zone name and the insulated surface area and U-value facing that zone. The user must also specify, for two types of doors, the door area, height, U-value, door opening schedule name, and any door opening protection.</p>
<p>Under case HVAC return air fraction, available for refrigerated cases, is not available for walk-in coolers.</p>
<h4 id="field-name_88">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigerated walk-in. Any reference to this walk-in by another object will use this name.</p>
<h4 id="field-availability-schedule-name_50">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the walk in can operate during a given time period. A schedule value greater than 0 (maximum schedule value of 1.0 is typically used) indicates that the walkin will operate during a given time period. A value equal to 0 denotes that the case does not operate (everything is OFF: refrigeration, fans, lights, anti-sweat, etc.). Typically the walkin will operate throughout the day (i.e., the schedule will contain 1 for all time periods); however, walkins require maintenance and/or cleaning and this can be modeled accordingly using this schedule if desired. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-rated-coil-cooling-capacity">Field: Rated Coil Cooling Capacity</h4>
<p>The total, full load cooling capacity (sensible plus latent) in watts (W) at rated conditions The value entered for this field must be greater than zero, with no default value.</p>
<h4 id="field-operating-temperature">Field: Operating Temperature</h4>
<p>The rated average temperature of the air and products within the walk-in cooler in ˚C. The entered value for this field must be less than 20˚C. There is no default value.</p>
<h4 id="field-rated-cooling-source-temperature">Field: Rated Cooling Source Temperature</h4>
<p>For a DX evaporator coil, enter the saturated evaporating temperature in ˚C.  For a fluid coil, enter the fluid coil entrance temperature in ˚C. There is no default value. This number is used, with temperatures for other refrigeration loads on any one system, to set that system’s minimum suction pressure or minimum circulating fluid temperature. (This value is not used if the walkin is cooled by a compressor rack object.)</p>
<h4 id="field-rated-total-heating-power">Field: Rated Total Heating Power</h4>
<p>The total heating power in watts including all anti-sweat, door, drip-pan, and floor heaters (W). This value is required and has no default value.</p>
<h4 id="field-heating-power-schedule-name">Field: Heating Power Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of heater power that operates during a given time period. A schedule value of zero denotes that all heaters are off. A schedule value greater than 0 indicates that some portion of the total heater power will operate during that time period (maximum schedule value of 1.0 means all heaters are fully on). For example, if door and floor heaters represent 50% of the total heater power and are on all the time, the minimum schedule value would be 0.5. If anti-sweat heaters represent 40% of the total heater power and are only on during certain hours, the schedule value during those hours would be increased by 0.4. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-rated-cooling-coil-fan-power">Field: Rated Cooling Coil Fan Power</h4>
<p>The cooling coil fan power in watts (W). This value has a default value of 375W. This fan is assumed to run continuously except during electric, hot brine, or hot gas defrost periods.</p>
<h4 id="field-rated-circulation-fan-power">Field: Rated Circulation Fan Power</h4>
<p>The circulation fan power in watts (W). This value has a default value of 0 W. This fan is assumed to run continuously.</p>
<h4 id="field-rated-total-lighting-power">Field: Rated Total Lighting Power</h4>
<p>The total lighting power in watts including both display and task lighting (W). This value is required and has no default value.</p>
<h4 id="field-lighting-schedule-name">Field: Lighting Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of walk-in lights that operate during a given time period. A schedule value greater than 0 indicates that the lights will operate during that time period (maximum schedule value of 1.0 means lights are fully on). A schedule value of zero denotes that the lights are off. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-defrost-type">Field: Defrost Type</h4>
<p>The type of defrost used for this walk-in. Valid choices are None, Off-Cycle, HotFluid, and Electric. The default defrost type is Electric if the field is blank. HotFluid includes both hot gas and hot brine defrost systems. Refer to the Engineering Reference for further information on how the different defrost types are modeled.</p>
<h4 id="field-defrost-control-type">Field: Defrost Control Type</h4>
<p>The type of defrost control used for this walkin. Valid choices are TimeSchedule and TemperatureTermination. The default is TimeSchedule if the field is blank. Refer to the Engineering Reference for further information on how the different defrost controls are modeled.</p>
<h4 id="field-defrost-schedule-name">Field: Defrost Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes when the walkin requires defrosting. A schedule value of 1.0 indicates that defrost will be on during a given time period if the defrost control type is “TimeSchedule”. For the TemperatureTermination defrost control type, the defrost will start with the schedule value changes from 0 to 1, but will end when the ice is melted. A value equal to 0 denotes that the defrost is off. Defrost schedules normally repeat the duration and number of defrost cycles for each day of the year. The walkin manufacturer typically provides this information with the product literature. If TemperatureTermination control type is used, the defrost schedule is used for the defrost cycle start time and the defrost cycle end time is not allowed to extend beyond the scheduled off time. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h4 id="field-defrost-drip-down-schedule-name">Field: Defrost Drip-Down Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the walkin requires additional time for draining condensate after the defrost period. A schedule value of 1.0 indicates that the defrost drip-down period is on during a given time period. A value equal to 0 denotes that the defrost drip-down period is over. The walkin manufacturer typically provides this information with the product literature.</p>
<p>Each defrost drip-down period specified in this schedule should start at the same time as the corresponding defrost period specified in the schedule for Defrost Schedule, and the drip-down schedule defrost period should always be longer than or equal to the length of the defrost schedule time period. For example, if the defrost schedule contains a defrost period from 7:00 to 7:15, you would specify a case defrost drip-down period from 7:00 to 7:20 if you wanted to model a 5 minute condensate drip-down period after the regular defrost period. If no drip-down schedule is entered, then the defrost schedule (specified for the previous input field) will be used. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h4 id="field-defrost-power">Field: Defrost Power</h4>
<p>The defrost power in watts. This input is required for hot-fluid (hot gas or hot brine), or electric defrost types. Walkin manufacturers do not typically provide information on the heat input for hot gas and hot brine defrost. Information provided for electric defrost power can be substituted here for walkins using hot-gas or hot-brine defrost if other information is not available. Only electric Defrost Types consume electricity during the defrost period. The entered value for this field must be greater than or equal to zero.</p>
<h4 id="field-temperature-termination-defrost-fraction-to-ice">Field: Temperature Termination Defrost Fraction to Ice</h4>
<p>When cooling coils go through a defrost cycle, only a portion of the defrost energy is actually used to melt the ice.  The rest of the defrost energy goes to increasing the temperature of the coils themselves and to the walkin environment. The Temperature Termination defrost control type calculates the end of the defrost cycle that corresponds to melting all the ice. Therefore, the user must input this fractional value. The default value is 0.7 for electric defrost and 0.3 for hot fluid defrost. Refer to the Engineering Reference for further information on how the defrost energy control types are modeled.</p>
<h4 id="field-restocking-schedule-name">Field: Restocking Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the walkin is being restocked with product. The schedule should contain values in units of Watts (note this is different from the restocking schedule values for cases that are entered per unit length). This field can be used to denote the additional load imposed on the walkin from stocking the walkin with product that is warmer than the walkin temperature. This information is difficult to find and may required additional research for proper modeling; however, this schedule is available for this purpose if desired. If restocking of the refrigerated walkin will not be simulated, enter a schedule with values of zero for all time periods or leave this field blank.</p>
<h4 id="field-average-refrigerant-charge-inventory_1">Field: Average Refrigerant Charge Inventory</h4>
<p>The value of this optional field is the refrigerant inventory present in the walkin during ordinary operation. The value is used to produce an estimate of the total refrigerant present in the refrigeration system. The value is entered in kg.</p>
<h4 id="field-insulated-floor-surface-area">Field: Insulated Floor Surface Area</h4>
<p>The floor area in square meters. This value is required and has no default value.</p>
<h4 id="field-insulated-floor-u-value">Field: Insulated Floor U-Value</h4>
<p>The floor themal transmittance (in W/m<sup>2</sup>-K). This value has a default value of 0.3154. (This corresponds to R18 in Archaic American Insulation Units.  To convert other R-values to thermal transmittance, divide 5.678 by the R-value.  For example, R15 is 0.3785 W/m<sup>2</sup>-K and R5 is 1.136 W/m<sup>2</sup>-K.)</p>
<p><strong><em>THE REMAINING 12 FIELDS FOR THE WALK-IN COOLER MUST BE REPEATED FOR EACH ZONE WHICH IS IN CONTACT WITH A WALK-IN WALL, CEILING, OR DOOR. The IDD includes fields for 3 zones, but can be extended by repeating the last 12 values in the object.</em></strong></p>
<h4 id="field-zone-x-name">Field: Zone &lt;x&gt; Name</h4>
<p>The name of a zone adjoining the walkin. The walkin will impact the air heat balance in this zone. This zone must represent a conditioned space, that is, it must appear in a ZoneHVAC:EquipmentConnections object.</p>
<h4 id="field-total-insulated-surface-area-facing-zone-x">Field: Total Insulated Surface Area Facing  Zone &lt;x&gt;</h4>
<p>The total surface area (walls and ceilings) facing this particular zone in square meters. This value is required and has no default value.</p>
<h4 id="field-insulated-surface-u-value-facing-zone-x">Field: Insulated Surface U-Value Facing Zone &lt;x&gt;</h4>
<p>The surface (walls and ceilings) themal transmittance (in W/m<sup>2</sup>-K). This value has a default value of 0.3154. (This corresponds to R18 in Archaic American Insulation Units.  To convert other R-values to thermal transmittance, divide 5.678 by the R-value.  For example, R15 is 0.3785 W/m<sup>2</sup>-K and R5 is 1.136 W/m<sup>2</sup>-K.)</p>
<h4 id="field-area-of-glass-reach-in-doors-facing-zone-x">Field: Area of Glass Reach In Doors Facing Zone &lt;x&gt;</h4>
<p>The total area of glass doors facing this particular zone in square meters. The default is 0.0.</p>
<h4 id="field-height-of-glass-reach-in-doors-facing-zone-x">Field: Height of Glass Reach In Doors Facing Zone &lt;x&gt;</h4>
<p>The glass reach in door height in meters. The default is 1.5.</p>
<h4 id="field-glass-reach-in-door-u-value-facing-zone-x">Field: Glass Reach In Door U-Value Facing Zone &lt;x&gt;</h4>
<p>The glass door themal transmittance (in W/m<sup>2</sup>-K). This field has a default value of 1.136. (This corresponds to R5 in Archaic American Insulation Units.)</p>
<h4 id="field-glass-reach-in-door-opening-schedule-name-facing-zone-x">Field: Glass Reach In Door Opening Schedule Name Facing Zone &lt;x&gt;</h4>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of time glass doors are open during a given time period. The schedule values should be between 0 and 1.0. If no schedule is specified, the doors are assumed to be open 5% of the time (corresponding to a schedule value of 0.05).</p>
<h4 id="field-area-of-stocking-doors-facing-zone-x">Field: Area of Stocking Doors Facing Zone &lt;x&gt;</h4>
<p>The total area of stock doors facing this particular zone in square meters. The default is 0.0.</p>
<h4 id="field-height-of-stocking-doors-facing-zone-x">Field: Height of Stocking Doors Facing Zone &lt;x&gt;</h4>
<p>The stocking door height in meters. The default is 2.0.</p>
<h4 id="field-stocking-door-u-value-facing-zone-x">Field: Stocking Door U-Value Facing Zone &lt;x&gt;</h4>
<p>The stocking door themal transmittance (in W/m<sup>2</sup>-K). This value has a default value of 0.3785. (This corresponds to R15 in Archaic American Insulation Units.)</p>
<h4 id="field-stocking-door-opening-schedule-name-facing-zone-x">Field: Stocking Door Opening Schedule Name Facing Zone &lt;x&gt;</h4>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of time stocking doors are open during a given time period. The schedule values should be between 0 and 1.0. If no schedule is specified, the doors are assumed to be open 5% of the time (corresponding to a schedule value of 0.05).</p>
<h4 id="field-stocking-door-opening-protection-type-facing-zone-x">Field: Stocking Door Opening Protection Type Facing Zone &lt;x&gt;</h4>
<p>The type of stocking door opening protection used for this walkin. Valid choices are None, AirCurtain, and StripCurtain. The default is AirCurtain if the field is blank. Use the type, StripCurtain, for both hanging strips and airlock vestibules. Refer to the Engineering Reference for further information on how the door protection types are modeled.</p>
<p>The following is an example input for a refrigeration walkin.</p>
<p>Refrigeration:WalkIn,</p>
<p>WalkInFreezer,           !- Name</p>
<p>CaseOperatingSched,      !- Availability Schedule Name</p>
<p>4690.,                   !- Rated Coil Cooling Capacity {W}</p>
<p>-2.22,                   !- Operating Temperature {C}</p>
<p>-6.67,                   !- Rated Cooling Source Temperature {C}</p>
<p>0.0,                     !- Rated Total Heating Power {W}</p>
<p>CaseOperatingSched,      !- Heating Power Schedule Name</p>
<p>735.,                    !- Rated Cooling Coil Fan Power {W}</p>
<p>0.0,                     !- Rated Circulation Fan Power {W}</p>
<p>120.,                    !- Rated Total Lighting Power {W}</p>
<p>CaseLightingSched2,      !- Lighting Schedule Name</p>
<p>Electric,                !- Defrost Type</p>
<p>TimeSchedule,            !- Defrost Control Type</p>
<p>CaseDefrostSched3,       !- Defrost Schedule Name</p>
<p>CaseDripDownSched3,      !- Defrost Drip-Down Schedule Name</p>
<p>5512.,                   !- Defrost Power {W}</p>
<p>,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}</p>
<p>WalkInStockingSched,     !- Restocking Schedule Name</p>
<p>,                        !- Average Refrigerant Charge Inventory {kg}</p>
<p>13.0,                    !- Insulated Floor Surface Area {m2}</p>
<p>0.207,                   !- Insulated Floor U-Value {W/m2-C}</p>
<p>BackRoom,                !- Zone Name</p>
<p>43.4,                    !- Total Insulated Surface Area Facing this Zone {m2}</p>
<p>.235,                    !- Insulated Surface U-Value Facing this Zone {W/m2-C}</p>
<p>,                        !- Area of Glass Reach In Doors Facing this Zone {m2}</p>
<p>,                        !- Height of Glass Reach In Doors Facing this Zone {m}</p>
<p>,                        !- Glass Reach In Door U Value Facing this Zone {W/m2-C}</p>
<p>,                        !- Glass Reach In Door Opening Schedule Name Facing this Zone</p>
<p>2.0,                     !- Area of Stocking Doors Facing this Zone {m2}</p>
<p>2.0,                     !- Height of Stocking Doors Facing this Zone {m}</p>
<p>,                        !- Stocking Door U Value Facing this Zone {W/m2-C}</p>
<p>WIStockDoorOpenSch,      !- Stocking Door Opening Schedule Name Facing this Zone</p>
<p>StripCurtain;            !- Stocking Door Opening Protection Type Facing this Zone</p>
<h3 id="refrigeration-case-and-walkin-outputs">Refrigeration Case and WalkIn Outputs</h3>
<p>Zone,Average,Refrigeration Walk In Evaporator Total Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Walk In Evaporator Total Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Walk In Evaporator Sensible Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Walk In Evaporator Sensible Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Walk In Evaporator Latent Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Walk In Evaporator Latent Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Walk In Ancillary Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Walk In Ancillary Electric Energy [J]</p>
<p>Zone,Average,Refrigeration Walk In Fan Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Walk In Fan Electric Energy [J]</p>
<p>Zone,Average,Refrigeration Walk In Lighting Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Walk In Lighting Electric Energy [J]</p>
<p>Zone,Average,Refrigeration Walk In Heater Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Walk In Heater Electric Energy [J]</p>
<p><em>Report only for WalkIns using electric defrost</em></p>
<p>Zone,Average,Refrigeration Walk In Defrost Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Walk In Defrost Electric Energy [J]</p>
<p><strong><em>Report for each Zone exchanging energy with the WalkIn</em></strong></p>
<p>Zone,Average,Refrigeration Walk In Zone Sensible Cooling Rate [W]</p>
<p>Zone,Sum,Refrigeration Walk In Zone Sensible Cooling Energy [J]</p>
<p>Zone,Average, Zone,Average,Refrigeration Walk In Zone Sensible Heating Rate [W]</p>
<p>Zone,Sum,Refrigeration Walk In Zone Sensible Heating Energy [J]</p>
<p>Zone,Average,Zone,Average,Refrigeration Walk In Zone Latent Rate [W]</p>
<p>Zone,Sum,Refrigeration Walk In Zone Latent Energy [J]</p>
<h4 id="refrigeration-walk-in-evaporator-total-cooling-rate-w">Refrigeration Walk In Evaporator Total Cooling Rate [W]</h4>
<p>This field is the total (sensible plus latent) cooling rate of the WalkIn evaporator coil in Watts.</p>
<h4 id="refrigeration-walk-in-evaporator-total-cooling-energy-j">Refrigeration Walk In Evaporator Total Cooling Energy [J]</h4>
<p>This field is the total (sensible plus latent) cooling of the WalkIn evaporator coil in Joules over the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-walk-in-evaporator-sensible-cooling-rate-w">Refrigeration Walk In Evaporator Sensible Cooling Rate [W]</h4>
<p>This field is the sensible cooling rate of the WalkIn evaporator coil in Watts.</p>
<h4 id="refrigeration-walk-in-evaporator-sensible-cooling-energy-j">Refrigeration Walk In Evaporator Sensible Cooling Energy [J]</h4>
<p>This field is the sensible cooling of the WalkIn evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-walk-in-evaporator-latent-cooling-rate-w">Refrigeration Walk In Evaporator Latent Cooling Rate [W]</h4>
<p>This field is the latent cooling (dehumidification) rate of the WalkIn evaporator coil in Watts.</p>
<h4 id="refrigeration-walk-in-evaporator-latent-cooling-energy-j">Refrigeration Walk In Evaporator Latent Cooling Energy [J]</h4>
<p>This field is the latent cooling (dehumidification) of the WalkIn evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-walk-in-ancillary-electric-power-w">Refrigeration Walk In Ancillary Electric Power [W]</h4>
<p>This field is the total electricity (fan, heaters, lights, and electric defrost) used by the walkin in Watts.</p>
<h4 id="refrigeration-walk-in-ancillary-electric-energy-j">Refrigeration Walk In Ancillary Electric Energy [J]</h4>
<p>This field is the electricity (fan, heaters, lights, and electric defrost)used by the WalkIn in Joules over the timestep being reported.</p>
<h4 id="refrigeration-walk-in-fan-electric-power-w">Refrigeration Walk In Fan Electric Power [W]</h4>
<p>This field is the electric power input to the WalkIn fan(s) in Watts.</p>
<h4 id="refrigeration-walk-in-fan-electric-energy-j">Refrigeration Walk In Fan Electric Energy [J]</h4>
<p>This field is the electricity consumption of the WalkIn fan(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-walk-in-lighting-electric-power-w">Refrigeration Walk In Lighting Electric Power [W]</h4>
<p>This field is the electric power input to the WalkIn lights in Watts.</p>
<h4 id="refrigeration-walk-in-lighting-electric-energy-j">Refrigeration Walk In Lighting Electric Energy [J]</h4>
<p>This field is the electricity consumption of the WalkIn lights in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-walk-in-heater-electric-power-w">Refrigeration Walk In Heater Electric Power [W]</h4>
<p>This field is the electric power input to the WalkIn heaters in Watts.</p>
<h4 id="refrigeration-walk-in-heater-electric-energy-j">Refrigeration Walk In Heater Electric Energy [J]</h4>
<p>This field is the total electricity consumption of the WalkIn heaters in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-walk-in-defrost-electric-power-w">Refrigeration Walk In Defrost Electric Power [W]</h4>
<p>This field is the electric power input to the WalkIn electric defrost heater(s) in Watts. This output is available if case defrost type is Electric.</p>
<h4 id="refrigeration-walk-in-defrost-electric-energy-j">Refrigeration Walk In Defrost Electric Energy [J]</h4>
<p>This field is the total electricity consumption of the WalkIn electric defrost heater(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects). This output is available if case defrost type is Electric.</p>
<p><em>The following output variables are available for each zone adjacent to the walkin. An output variable identification is created for each zone exchanging energy with the walkin.  For example if the walkin, “DairyWalkIn”, were exchanging energy with the zone, “SalesArea”, the output variable identification would be “DairyWalkInInZoneSalesArea”.</em></p>
<h4 id="refrigeration-walk-in-zone-sensible-cooling-rate-w">Refrigeration Walk In Zone Sensible Cooling Rate [W]</h4>
<p>This field is the rate of sensible cooling case credits delivered to the zone in Watts. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-walk-in-zone-sensible-cooling-energy-j">Refrigeration Walk In Zone Sensible Cooling Energy [J]</h4>
<p>This field is the amount of sensible cooling case credit energy delivered to the zone in Joules. A positive value is reported when the zone is cooled by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-walk-in-zone-sensible-heating-rate-w">Refrigeration Walk In Zone Sensible Heating Rate [W]</h4>
<p>This field is the rate of sensible heating case credits delivered to the zone in Watts. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-walk-in-zone-sensible-heating-energy-j">Refrigeration Walk In Zone Sensible Heating Energy [J]</h4>
<p>This field is the amount of sensible heating case credit energy delivered to the zone in Joules. A positive value is reported when the zone is heated by sensible case credits, otherwise a zero is reported.</p>
<h4 id="refrigeration-walk-in-zone-latent-rate-w">Refrigeration Walk In Zone Latent Rate [W]</h4>
<p>This field is the rate of latent cooling (dehumidification) case credits delivered to the zone in Watts. A negative value (or zero) will be reported when the WalkIn provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-walk-in-zone-latent-energy-j">Refrigeration Walk In Zone Latent Energy [J]</h4>
<p>This field is the amount of latent cooling (dehumidification) case credit energy delivered to the zone in Joules. A negative value (or zero) will be reported when the WalkIn provides dehumidification (thereby reducing the zone latent load).</p>
<h3 id="refrigerationsystem">Refrigeration:System</h3>
<p>The refrigeration system object simulates the performance of a supermarket refrigeration system when used along with other objects to define the refrigeration load(s), the compressor(s), and the condenser.</p>
<p>At least one refrigeration load object must be defined which may be one of four types of load, a refrigerated case, a walk-in cooler, a chiller providing refrigeration to a secondary loop, or a cascade condenser which absorbs heat rejected by a lower-temperature system (Ref. Refrigeration:Case, Refrigeration:WalkIn, Refrigeration:SecondarySystem,  and Refrigeration:Condenser:Cascade) If multiple loads are served by the same system , the user should use one or both of the list objects available to assign loads to the system. The first list includes all cases and walkins cooled directly by this system (Ref. Refrigeration:CaseAndWalkInList). The second list includes any ‘transfer’ loads, that is refrigeration loads borne by this system that are transferred from another refrigeration system via either a secondary loop chiller or a cascade condenser (Ref. Refrigeration:TransferLoadList, see the Engineering Reference for more information about these types of systems).</p>
<p>The refrigeration system object is capable of modeling both single-stage and two-stage compression refrigeration systems.  The name of at least one compressor must be defined and a list object is available if the system is served by more than one compressor (Ref. Refrigeration:Compressor and Refrigeration:CompressorList).</p>
<p>Heat is rejected outdoors in a condenser by direct air flow, evaporative water cooling, by a water-cooled condenser with appropriate plant loop piping, or to a cascade condenser cooled by another refrigeration system(ref: Refrigeration:Condenser:AirCooled, Refrigeration:Condenser:EvaporativeCooled, Refrigeration:Condenser:WaterCooled, Refrigeration:Condenser:Cascade). With evaporative cooling, water is sprayed through the air stream to effectively lower the air temperature experienced by the condenser coil as a result of water evaporation. The use of a water-cooled condenser requires the definition of a plant loop to supply cooling to the condenser.  If a cascade condenser is specified, the refrigeration system absorbing the rejected heat must also be defined.</p>
<p>The refrigeration system may also include a liquid suction and/or mechanical subcooler (Ref. Refrigeration:Subcooler).</p>
<p>The system object coordinates the energy flows between the other refrigeration objects and is used to set system parameters. Compressor waste heat can also be reclaimed for use by an optional air- or water-heating coil (Ref. Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater).</p>
<p>The inputs for the refrigeration system object, in addition to the names of the other refrigeration objects described above, include a name for this system, the minimum condensing temperature, the refrigeration system working fluid, and the type of saturated suction temperature control. Optional input fields are also provided for users seeking to keep track of refrigerant inventory and suction pipe heat gains.</p>
<h4 id="field-name_89">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigeration system. Any reference to this refrigeration system by another object will use this name.</p>
<h4 id="field-refrigerated-case-or-walkin-or-caseandwalkinlist-name">Field: Refrigerated Case or WalkIn or CaseAndWalkInList Name</h4>
<p>Identifies a single case, a single walkin, single air chiller, or a particular list of refrigerated cases and walkins or air chillers, that is cooled by this refrigeration system. The name will be validated against the case, walkin, air chiller and CaseAndWalkInList names  (ref: Refrigeration:Case, Refrigeration:WalkIn, Refrigeration:AirChiller, and Refrigeration:CaseAndWalkInList) in the input file. Only cases and walkins or air chillers served directly by the system should be included in this list.  Any cases, walkins, or air chillers served indirectly via a secondary loop should NOT be included in this list. Note that any system that serves an air chiller cannot also serve a case or walkin.</p>
<h4 id="field-refrigeration-transfer-load-or-transferload-list-name">Field: Refrigeration Transfer Load or TransferLoad List Name</h4>
<p>Identifies a single SecondarySystem, a single Cascade Condenser, OR or a list of Transfer Loads (where the list is comprised of SecondarySystems and/or Cascade Condensers) that are cooled by this refrigeration system. The name will be validated against the secondary system, cascade condenser, and TransferLoad list names (ref: Refrigeration:SecondarySystem, Refrigeration:Condenser:Cascade, and Refrigeration:TransferLoadList) in the input file. Only secondary systems and cascade condensers served directly by the system should be included in this list. (NOTE – this entry is for a cascade condenser <em>cooled by</em> this system, not a condenser <em>absorbing heat rejected by</em> this system.)</p>
<h4 id="field-condenser-name">Field: Condenser Name</h4>
<p>The name of the condenser that is used to <em>reject heat from</em> this refrigeration system. The name will be validated against the condenser names (ref: Refrigeration:Condenser:AirCooled, Refrigeration:Condenser:WaterCooled, Refrigeration:Condenser:EvaporativeCooled, and Refrigeration:Condenser:Cascade) in the input file.</p>
<h4 id="fieldcompressor-or-compressor-list-name">Field:Compressor or  Compressor List Name</h4>
<p>Identifies a single compressor, or a particular list of compressors, that provide cooling energy to this refrigeration system. The name will be validated against the compressor list names (ref: List:Refrigeration:Compressors) in the input file.  If the refrigeration systems contains two stages of compression, this field identifies the low-stage compressors connected to the two-stage system.</p>
<h4 id="field-minimum-condensing-temperature">Field: Minimum Condensing Temperature</h4>
<p>This numeric field specifies the minimum condensing temperature (C), which is usually determined by the temperature required to maintain acceptable thermal expansion valve performance.</p>
<h4 id="field-refrigeration-system-working-fluid-type">Field: Refrigeration System Working Fluid Type</h4>
<p>The type of refrigerant used by the system.  Valid choices are R11, R123, R134A, R12, R22, R404A, R507A, or R410A. This name will be validated against Fluid Names (ref: Fluid Properties section) in the input file. Note that the corresponding property data, available in FluidPropertiesRefData.idf, must by supplied in the input file.</p>
<h4 id="field-suction-temperature-control-type">Field: Suction Temperature Control Type</h4>
<p>The type of saturated suction temperature control used by the system. Valid choices are <strong>FloatSuctionTemperature</strong> and <strong>ConstantSuctionTemperature</strong>.  If the field is blank, the default will be <strong>ConstantSuctionTemperature</strong>. See the Engineering Reference section, Variable Evaporator Temperature, for a discussion of this option.</p>
<h4 id="field-mechanical-subcooler-name">Field: Mechanical Subcooler Name</h4>
<p>This optional field identifies a mechanical subcooler that absorbs heat from this refrigeration system. This field should not be used for a mechanical subcooler that absorbs heat from another system. The name will be validated against the subcooler names (ref: Refrigeration:Subcooler) in the input file.</p>
<h4 id="field-liquid-suction-heat-exchanger-subcooler-name">Field: Liquid Suction Heat Exchanger Subcooler Name</h4>
<p>This optional field Identifies a particular liquid suction heat exchanger (LSHX) subcooler present in this refrigeration system. The name will be validated against the subcooler names (ref: Refrigeration:Subcooler) in the input file.</p>
<h4 id="field-sum-ua-suction-piping">Field: Sum UA Suction Piping</h4>
<p>This optional field is typically used when trying to determine the impact of pipe heat gains on system performance and zone heat balance, particularly in comparing a DX system to a secondary system. Enter the value for suction piping heat gain (in W/C).  That is, sum up the product of the pipe wall insulation conductance times the outer surface area of the pipe insulation. Please see the Engineering Reference for guidance in calculating this value. If the Sum UA Suction Piping is entered, the Suction Piping Zone Name is also required.</p>
<h4 id="field-suction-piping-zone-name">Field: Suction Piping Zone Name</h4>
<p>This optional field is typically used when trying to determine the impact of pipe heat gains on system performance, particularly in comparing a DX system to a secondary system. (If the previous field, Sum UA Suction Piping, is blank, this field will not be used.) Enter the name of the zone where the suction piping is located. The suction piping heat gains will be calculated based upon the air temperature within this zone. The heat balance of this zone will also be affected by the piping heat exchange. Additional output variables are described at the end of this “Group-Refrigeration” section for the total impact of refrigeration on zones, including suction pipe heat exchange.</p>
<h4 id="field-end-use-subcategory_1">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature Rack"). A new meter for reporting is created for each unique subcategory (Ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-number-of-compressor-stages">Field: Number of Compressor Stages</h4>
<p>This field determines whether the refrigeration system contains one or two stages of compression.  In this field, enter either “1” for single-stage compression systems or “2” for two-stage compression systems.  If two stages of compression are selected, then an intercooler will be used between the compressor stages to cool the discharge of the low-stage compressors.  The default value is “1”.</p>
<h4 id="field-intercooler-type">Field: Intercooler Type</h4>
<p>This field determines the type of intercooler which is used for two-stage compression systems.  Valid choices for this field include “None”, “Flash Intercooler” or “Shell-and-Coil Intercooler”.  Single-stage systems require “None” while two-stage systems require either “Flash Intercooler” or “Shell-and-Coil Intercooler”.  The default selection is “None”, corresponding to a single-stage compression system.</p>
<h4 id="field-shell-and-coil-intercooler-effectiveness">Field: Shell-and-Coil Intercooler Effectiveness</h4>
<p>When a shell-and-coil intercooler is selected for two-stage compression systems, this field allows the specification of the shell-and-coil intercooler effectiveness.  Values in this field will only be valid if “Shell-and-Coil Intercooler” is selected in the “Intercooler Type” field above.  The valid range of values for this field is between 0.0 and 1.0.  A default value of 0.80 will be used if none is specified.</p>
<h4 id="field-high-stage-compressor-or-compressorlist-name">Field: High-Stage Compressor or CompressorList Name</h4>
<p>Identifies a single compressor, or a particular list of compressors, that comprise the high-stage compression of a two-stage compression refrigeration system. The name will be validated against the compressor list names (ref: List:Refrigeration:Compressors) in the input file.  Names in this field are only valid if two compressor stages have been specified in the “Number of Compressor Stages” field above.</p>
<p>The following is an example input for a single-stage compression refrigeration system.</p>
<p>Refrigeration:System,</p>
<p>MediumTempSystem,        !- Refrigeration System Name</p>
<p>MediumTempCaselist,      !-  Refrigeration Case or Walkin or CaseAndWalkInList Name</p>
<p>,                        !- Refrigeration Transfer Load or TransferLoad List Name</p>
<p>AirCooledCondenserA,     !- Refrigeration Condenser Name</p>
<p>MediumTempCompressorlist, !- Refrigeration Compressor or CompressorList Name</p>
<p>25.0,                    !- Minimum Condensing Temperture {C}</p>
<p>R134a,                   !- Refrigeration System Working Fluid</p>
<p>ConstantSuctionTemperature,  !- Suction Temperature Control Type</p>
<p>,                        !- Optional mechanical subcooler name</p>
<p>,                        !- Optional LSHX subcooler name</p>
<p>,                        !- Sum UA Distribution Piping {W/K}</p>
<p>,                        !- Distribution Piping Zone Name</p>
<p>MedTempRefrig;           !- End-Use Subcategory</p>
<p>The following is an example input for a two-stage compression refrigeration system.</p>
<p>Refrigeration:System,</p>
<p>LowTempSystem,           !- Refrigeration System Name</p>
<p>LowTempCaselist,         !-  Refrigeration Case or Walkin or CaseAndWalkInList Name</p>
<p>,                        !- Refrigeration Transfer Load or TransferLoad List Name</p>
<p>AirCooledCondenserB,     !- Refrigeration Condenser Name</p>
<p>LowStageCompressorList,  !- Refrigeration Compressor or CompressorList Name</p>
<p>25.0,                    !- Minimum Condensing Temperture {C}</p>
<p>R404A,                   !- Refrigeration System Working Fluid</p>
<p>ConstantSuctionTemperature,  !- Suction Temperature Control</p>
<p>,                        !- Optional mechanical subcooler name</p>
<p>,                        !- Optional LSHX subcooler name</p>
<p>,                        !- Sum UA Distribution Piping {W/K}</p>
<p>,                        !- Distribution Piping Zone Name</p>
<p>LowTempRefrig,           !- End-Use Subcategory</p>
<p>2,                       !- Number of Compressor Stages</p>
<p>Shell-and-Coil Intercooler,  !- Intercooler Type</p>
<p>0.7,                     !- Shell-and-Coil Intercooler Effectiveness</p>
<p>HiStageCompressorList    !- High-Stage Compressor or CompressorList Name</p>
<h3 id="refrigeration-system-outputs">Refrigeration System Outputs</h3>
<p>THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration System Total Compressor Electric Power [W]</p>
<p>Zone,Sum, Refrigeration System Total Compressor Electric Energy [J]</p>
<p>Zone,Average, Refrigeration System Average Compressor COP [W/W]</p>
<p>Zone,Average, Refrigeration System Total Compressor Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration System Total Compressor Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Total Cases and Walk Ins Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration System Total Cases and Walk Ins Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Total Transferred Load Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration System Total Transferred Load Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Total Suction Pipe Heat Gain Rate [W]</p>
<p>Zone,Sum, Refrigeration System Total Suction Pipe Heat Gain Energy [J]</p>
<p>Zone,Average, Refrigeration System Net Rejected Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration System Net Rejected Heat Transfer Energy [J]</p>
<p>Zone,Average,Refrigeration System Estimated Refrigerant Inventory Mass [kg]</p>
<p>Zone,Average, Refrigeration System Liquid Suction Subcooler Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Liquid Suction Subcooler Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Estimated Refrigerant Inventory [kg]</p>
<p>Zone,Average, Refrigeration System Estimated Refrigerant Mass Flow Rate [kg/s]</p>
<p>Zone,Average, Refrigeration System Condensing Temperature [C]'</p>
<p>Zone,Average, Refrigeration System Evaporating Temperature [C]</p>
<p>Zone,Average, Refrigeration System Suction Pipe Suction Temperature [C]</p>
<p>Zone,Average, Refrigeration System Thermostatic Expansion Valve Liquid Temperature [C]</p>
<p>Zone,Average, Refrigeration System Estimated High Stage Refrigerant Mass Flow Rate [kg/s]</p>
<p>Zone,Sum,Refrigeration System Total High Stage Compressor Electric Energy [J]</p>
<p>Zone,Average,Refrigeration System Total High Stage Compressor Electric Power [W]</p>
<p>Zone,Sum,Refrigeration System Total High Stage Compressor Heat Transfer Energy [J]</p>
<p>Zone,Average,Refrigeration System Total High Stage Compressor Heat Transfer Rate [W]</p>
<p>Zone,Sum,Refrigeration System Total Low and High Stage Compressor Electric Energy [J]</p>
<p>Zone,Sum,Refrigeration System Total Low Stage Compressor Electric Energy [J]</p>
<p>Zone,Average,Refrigeration System Total Low Stage Compressor Electric Power [W]</p>
<p>Zone,Sum,Refrigeration System Total Low Stage Compressor Heat Transfer Energy [J]</p>
<p>Zone,Average,Refrigeration System Total Low Stage Compressor Heat Transfer Rate [W]</p>
<p>Zone,Average,Refrigeration System Estimated Low Stage Refrigerant Mass Flow Rate [kg/s]</p>
<p>THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE AIR CHILLERS:</p>
<p>HVAC,Average, Refrigeration Air Chiller System Total Compressor Electric Power [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Total Compressor Electric Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Average Compressor COP [W/W]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Total Compressor Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Total Compressor Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Total Air Chiller Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Total Case and Walk In Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Total Transferred Load Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Total Transferred Load Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Total Suction Pipe Heat Gain Rate [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Total Suction Pipe Heat Gain Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Net Rejected Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Net Rejected Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Liquid Suction Subcooler Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Liquid Suction Subcooler Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Estimated Refrigerant Inventory Mass [kg]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Estimated Refrigerant Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Intercooler Temperature [C]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Intercooler Pressure [Pa]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condensing Temperature [C]'</p>
<p>HVAC,Average, Refrigeration Air Chiller System Evaporating Temperature [C]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Suction Temperature [C]</p>
<p>HVAC,Average, Refrigeration Air Chiller System TXV Liquid Temperature [C]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Estimated High Stage Refrigerant Mass Flow Rate [kg/s]</p>
<p>HVAC,Sum,Refrigeration Air Chiller System Total High Stage Compressor Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Total High Stage Compressor Electric Power [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller System Total High Stage Compressor Heat Transfer Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Total High Stage Compressor Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Total Low and High Stage Compressor Electric Energy [J]</p>
<p>HVAC,Sum,Refrigeration Air Chiller System Total Low Stage Compressor Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Total Low Stage Compressor Electric Power [W]</p>
<p>HVAC,Sum, Refrigeration Air Chiller System Total Low Stage Compressor Heat Transfer Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Total Low Stage Compressor Heat Transfer Rate [W]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Estimated Low Stage Refrigerant Mass Flow Rate [kg/s]</p>
<h4 id="the-following-outputs-are-available-for-systems-that-serve-cases-andor-walkins">THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE CASES AND/OR WALKINS</h4>
<h4 id="refrigeration-system-total-compressor-electric-power-w">Refrigeration System Total Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system compressor(s) in Watts.</p>
<h4 id="refrigeration-system-total-compressor-electric-consumption-j">Refrigeration System Total Compressor  Electric Consumption [J]</h4>
<p>This is the electricity consumption of the system’s compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-system-total-low-stage-compressor-electric-power-w">Refrigeration System Total Low Stage Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system’s low-stage compressor(s) in Watts.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-low-stage-compressor-electric-energy-j">Refrigeration System Total Low Stage Compressor Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s low-stage compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-high-stage-compressor-electric-power-w">Refrigeration System Total High Stage Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system’s high-stage compressor(s) in Watts.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-high-stage-compressor-electric-energy-j">Refrigeration System Total High Stage Compressor Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s high-stage compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-low-and-high-stage-compressor-electric-energy-j">Refrigeration System Total Low and High Stage Compressor Electric Energy  [J]</h4>
<p>This is the total electricity consumption of the system’s low- and high-stage compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-average-compressor-cop-ww">Refrigeration System Average Compressor COP [W/W]</h4>
<p>This output is the system average compressor COP, the total refrigeration effect divided by the total power to the compressors.</p>
<h4 id="refrigeration-system-total-compressor-heat-transfer-rate-w">Refrigeration System Total Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the Refrigeration Compressor rack in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases, walk-ins, secondary loops, cascade condensers, and mechanical subcoolers that are cooled by this system. This value does not include compressor or condenser fan heat. If specified as in input value, the suction pipe heat gains are included in this value.</p>
<h4 id="refrigeration-system-total-compressor-heat-transfer-energy-j">Refrigeration System Total Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the Refrigeration Compressor rack in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-system-total-low-stage-compressor-heat-transfer-rate-w">Refrigeration System Total Low Stage Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the low-stage compressors in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases, walk-ins, secondary loops, cascade condensers, and mechanical subcoolers that are cooled by this system. This value does not include compressor or condenser fan heat. If specified as in input value, the suction pipe heat gains are included in this value.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-low-stage-compressor-heat-transfer-energy-j">Refrigeration System Total Low Stage Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the low-stage compressors in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-high-stage-compressor-heat-transfer-rate-w">Refrigeration System Total High Stage Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the high-stage compressors in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases, walk-ins, secondary loops, cascade condensers, and mechanical subcoolers that are cooled by this system. This value does not include compressor or condenser fan heat. If specified as in input value, the suction pipe heat gains are included in this value.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-high-stage-compressor-heat-transfer-energy-j">Refrigeration System Total High Stage Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the high-stage compressors in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-total-cases-and-walk-ins-heat-transfer-rate-w">Refrigeration System Total Cases and Walk Ins Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate from the refrigerated cases and walk-ins served directly by this system in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases and walk-ins that are connected directly to this system. This value does not include compressor or condenser fan heat or the heat transfer for cases and walk-ins served by any connected secondary systems.</p>
<h4 id="refrigeration-system-total-cases-and-walk-ins-heat-transfer-energy-j">Refrigeration System Total Cases and Walk Ins Heat Transfer Energy [J]</h4>
<p>This output is the total heat transfer energy from the refrigerated cases and walk-ins served directly by this system in Joules. It is the sum of all of the heat transfered for the refrigerated cases and walk-ins that are connected directly to this system. This value does not include compressor or condenser fan heat or the heat transfer for cases and walk-ins served by any connected secondary systems.</p>
<h4 id="refrigeration-system-total-transferred-load-heat-transfer-rate-w">Refrigeration System Total Transferred Load Heat Transfer Rate [W]</h4>
<p>This output is the sum of the heat transfer rates for any secondary loops, cascade condensers, and mechanical subcoolers cooled by this system, minus the benefit of any mechanical subcooler providing cooling to this system in Watts. Therefore, if the only transfer load between two systems is a mechanical subcooler, the same amount will show as a negative value for the system receiving the cooling effect and as a positive number for the system serving that cooling load. It also includes the pump energy for any secondary loops and the compressor energy for any cascade condenser systems that are cooled by this system. (See the Engineering Reference for more details about the loads placed by secondary systems upon the primary system.)</p>
<h4 id="refrigeration-system-total-transferred-load-heat-transfer-energy-j">Refrigeration System Total Transferred Load Heat Transfer Energy [J]</h4>
<p>This output is the sum of the heat transfered for any secondary loops, cascade condensers, and mechanical subcoolers cooled by this system, minus the benefit of any mechanical subcooler providing cooling to this system in Joules. Therefore, if the only transfer load between two systems is a mechanical subcooler, the same amount will show as a negative value for the system receiving the cooling effect and as a positive number for the system serving that cooling load. It also includes the pump energy for any secondary loops and the compressor energy for any cascade condenser systems that are cooled by this system. (See the Engineering Reference for more details about the loads placed by secondary systems upon the primary system.)</p>
<h4 id="refrigeration-system-total-suction-pipe-heat-gain-rate-w">Refrigeration System Total Suction Pipe Heat Gain Rate [W]</h4>
<p>This output is the total heat transfer rate for suction piping served by this system in Watts. Note this is an optional input, and is only available if the user has described the suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-system-total-suction-pipe-heat-gain-energy-j">Refrigeration System Total Suction Pipe Heat Gain Energy [J]</h4>
<p>This output is the total heat transfer rate for suction piping served by this system in Watts. Note this is an optional input, and is only available if the user has described the suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-system-net-rejected-heat-transfer-rate-w">Refrigeration System Net Rejected Heat Transfer Rate [W]</h4>
<p>This output is the total heat rejected by this system to the system condenser in Watts. It does not include system heat rejection that has been recovered for useful purposes. However, if a water-cooled condenser was used to provide heat to a separate water loop, the energy transferred to that loop is included here.</p>
<h4 id="refrigeration-system-net-rejected-heat-transfer-energy-j">Refrigeration System Net Rejected Heat Transfer Energy [J]</h4>
<p>This output is the total heat rejected by this system to the system condenser in Joules for the timestep being reported. It does not include system heat rejection that has been recovered for useful purposes. However, if a water-cooled condenser was used to provide heat to a separate water loop, the energy transferred to that loop is included here.</p>
<h4 id="refrigeration-system-liquid-suction-subcooler-heat-transfer-rate-w">Refrigeration System Liquid Suction Subcooler Heat Transfer Rate [W]</h4>
<p>This output is the total heat transferred from the liquid condensate before the thermal expansion valve to the suction gas.</p>
<h4 id="refrigeration-system-liquid-suction-subcooler-heat-transfer-energy-j">Refrigeration System Liquid Suction Subcooler Heat Transfer Energy [J]</h4>
<p>This output is the total heat transferred from the liquid condensate before the thermal expansion valve to the suction gas.</p>
<h4 id="refrigeration-system-estimated-refrigerant-inventory-mass-kg">Refrigeration System Estimated Refrigerant Inventory Mass [kg]</h4>
<p>This output is the sum of the input inventory values for the condenser, receiver, cases, and liquid pipes that are a part of this system.</p>
<h4 id="refrigeration-system-estimated-refrigerant-mass-flow-rate-kgs">Refrigeration System Estimated Refrigerant Mass Flow Rate [kg/s]</h4>
<p>This output is the calculated refrigerant mass flow through the compressors for this system.</p>
<h4 id="refrigeration-system-estimated-low-stage-refrigerant-mass-flow-rate-kgs">Refrigeration System Estimated Low Stage Refrigerant Mass Flow Rate [kg/s]</h4>
<p>This output is the calculated refrigerant mass flow through the low-stage compressors for this system.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-estimated-high-stage-refrigerant-mass-flow-rate-kgs">Refrigeration System Estimated High Stage Refrigerant Mass Flow Rate [kg/s]</h4>
<p>This output is the calculated refrigerant mass flow through the high-stage compressors for this system.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-intercooler-temperature-c">Refrigeration System Intercooler Temperature [C]</h4>
<p>This is the saturation temperature in the intercooler.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-intercooler-pressure-pa">Refrigeration System Intercooler Pressure [Pa]</h4>
<p>This is the saturation pressure in the intercooler.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-system-condensing-temperature-c">Refrigeration System Condensing Temperature [C]</h4>
<p>This is the saturated condensing temperature.</p>
<h4 id="refrigeration-system-evaporating-temperature-c">Refrigeration System Evaporating Temperature [C]</h4>
<p>This is the saturated evaporating temperature.</p>
<h4 id="refrigeration-system-suction-pipe-suction-temperature-c">Refrigeration System Suction Pipe Suction Temperature [C]</h4>
<p>This is the temperature at the compressor inlet including superheat after the cases and superheat from any liquid suction heat exchangers.</p>
<h4 id="refrigeration-system-thermostatic-expansion-valve-liquid-temperature-c">Refrigeration System Thermostatic Expansion Valve Liquid Temperature [C]</h4>
<p>This is the temperature entering the thermal expansion valve before the cases, equal to the condensing temperature minus any subcooling included in the condenser or provided by mechanical and/or liquid suction heat exchanger subcoolers.</p>
<h4 id="the-following-outputs-are-available-for-systems-that-serve-air-chillers">THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE AIR CHILLERS</h4>
<h4 id="refrigeration-air-chiller-system-total-compressor-electric-power-w">Refrigeration Air Chiller System Total Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system compressor(s) in Watts.</p>
<h4 id="refrigeration-chiller-system-total-compressor-electric-consumption-j">Refrigeration Chiller System Total Compressor  Electric Consumption [J]</h4>
<p>This is the electricity consumption of the system’s compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-total-low-stage-compressor-electric-power-w">Refrigeration Air Chiller System Total Low Stage Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system’s low-stage compressor(s) in Watts.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-low-stage-compressor-electric-energy-j">Refrigeration Air Chiller System Total Low Stage Compressor Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s low-stage compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-high-stage-compressor-electric-power-w">Refrigeration Air Chiller System Total High Stage Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system’s high-stage compressor(s) in Watts.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-high-stage-compressor-electric-energy-j">Refrigeration Air Chiller System Total High Stage Compressor Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s high-stage compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-low-and-high-stage-compressor-electric-energy-j">Refrigeration Air Chiller System Total Low and High Stage Compressor Electric Energy [J]</h4>
<p>This is the total electricity consumption of the system’s low- and high-stage compressor(s) in Joules for the timestep being reported. The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-average-compressor-cop-ww">Refrigeration Air Chiller System Average Compressor COP [W/W]</h4>
<p>This output is the system average compressor COP, the total refrigeration effect divided by the total power to the compressors</p>
<h4 id="refrigeration-air-chiller-system-total-compressor-heat-transfer-rate-w">Refrigeration Air Chiller System Total Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the Refrigeration Compressor rack in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases, walk-ins, secondary loops, cascade condensers, and mechanical subcoolers that are cooled by this system. This value does not include compressor or condenser fan heat. If specified as in input value, the suction pipe heat gains are included in this value.</p>
<h4 id="refrigeration-air-chiller-system-total-compressor-heat-transfer-energy-j">Refrigeration Air Chiller System Total Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the Refrigeration Compressor rack in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-total-low-stage-compressor-heat-transfer-rate-w">Refrigeration Air Chiller System Total Low Stage Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the low-stage compressors in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases, walk-ins, secondary loops, cascade condensers, and mechanical subcoolers that are cooled by this system. This value does not include compressor or condenser fan heat. If specified as in input value, the suction pipe heat gains are included in this value.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-low-stage-compressor-heat-transfer-energy-j">Refrigeration Air Chiller System Total Low Stage Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the low-stage compressors in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-high-stage-compressor-heat-transfer-rate-w">Refrigeration Air Chiller System Total High Stage Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the high-stage compressors in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases, walk-ins, secondary loops, cascade condensers, and mechanical subcoolers that are cooled by this system. This value does not include compressor or condenser fan heat. If specified as in input value, the suction pipe heat gains are included in this value.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-high-stage-compressor-heat-transfer-energy-j">Refrigeration Air Chiller System Total High Stage Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the high-stage compressors in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-total-air-chiller-heat-transfer-rate-w">Refrigeration Air Chiller System Total Air Chiller Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate from the refrigerated cases and walk-ins served directly by this system in Watts. It is the sum of all of the heat transfer rates for the refrigerated cases and walk-ins that are connected directly to this system. This value does not include compressor or condenser fan heat or the heat transfer for cases and walk-ins served by any connected secondary systems.</p>
<h4 id="refrigeration-air-chiller-system-total-case-and-walk-in-heat-transfer-energy-j">Refrigeration Air Chiller System Total Case and Walk In Heat Transfer Energy [J]</h4>
<p>This output is the total heat transfer energy from the refrigerated cases and walk-ins served directly by this system in Joules. It is the sum of all of the heat transfered for the refrigerated cases and walk-ins that are connected directly to this system. This value does not include compressor or condenser fan heat or the heat transfer for cases and walk-ins served by any connected secondary systems.</p>
<h4 id="refrigeration-air-chiller-system-total-transferred-load-heat-transfer-rate-w">Refrigeration Air Chiller System Total Transferred Load Heat Transfer Rate [W]</h4>
<p>This output is the sum of the heat transfer rates for any secondary loops, cascade condensers, and mechanical subcoolers cooled by this system, minus the benefit of any mechanical subcooler providing cooling to this system in Watts. Therefore, if the only transfer load between two systems is a mechanical subcooler, the same amount will show as a negative value for the system receiving the cooling effect and as a positive number for the system serving that cooling load. It also includes the pump energy for any secondary loops and the compressor energy for any cascade condenser systems that are cooled by this system. (See the Engineering Reference for more details about the loads placed by secondary systems upon the primary system.)</p>
<h4 id="refrigeration-air-chiller-system-total-transferred-load-heat-transfer-energy-j">Refrigeration Air Chiller System Total Transferred Load Heat Transfer Energy [J]</h4>
<p>This output is the sum of the heat transfered for any secondary loops, cascade condensers, and mechanical subcoolers cooled by this system, minus the benefit of any mechanical subcooler providing cooling to this system in Joules. Therefore, if the only transfer load between two systems is a mechanical subcooler, the same amount will show as a negative value for the system receiving the cooling effect and as a positive number for the system serving that cooling load. It also includes the pump energy for any secondary loops and the compressor energy for any cascade condenser systems that are cooled by this system. (See the Engineering Reference for more details about the loads placed by secondary systems upon the primary system.)</p>
<h4 id="refrigeration-air-chiller-system-total-suction-pipe-heat-gain-rate-w">Refrigeration Air Chiller System Total Suction Pipe Heat Gain Rate [W]</h4>
<p>This output is the total heat transfer rate for suction piping served by this system in Watts. Note this is an optional input, and is only available if the user has described the suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-air-chiller-system-total-suction-pipe-heat-gain-energy-j">Refrigeration Air Chiller System Total Suction Pipe Heat Gain Energy [J]</h4>
<p>This output is the total heat transfer rate for suction piping served by this system in Watts. Note this is an optional input, and is only available if the user has described the suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-air-chiller-system-net-rejected-heat-transfer-rate-w">Refrigeration Air Chiller System Net Rejected Heat Transfer Rate [W]</h4>
<p>This output is the total heat rejected by this system to the system condenser in Watts. It does not include system heat rejection that has been recovered for useful purposes. However, if a water-cooled condenser was used to provide heat to a separate water loop, the energy transferred to that loop is included here.</p>
<h4 id="refrigeration-air-chiller-system-net-rejected-heat-transfer-energy-j">Refrigeration Air Chiller System Net Rejected Heat Transfer Energy [J]</h4>
<p>This output is the total heat rejected by this system to the system condenser in Joules for the timestep being reported. It does not include system heat rejection that has been recovered for useful purposes. However, if a water-cooled condenser was used to provide heat to a separate water loop, the energy transferred to that loop is included here.</p>
<h4 id="refrigeration-air-chiller-system-liquid-suction-subcooler-heat-transfer-rate-w">Refrigeration Air Chiller System Liquid Suction Subcooler Heat Transfer Rate [W]</h4>
<p>This output is the total heat transferred from the liquid condensate before the thermal expansion valve to the suction gas.</p>
<h4 id="refrigeration-air-chiller-system-liquid-suction-subcooler-heat-transfer-energy-j">Refrigeration Air Chiller System Liquid Suction Subcooler Heat Transfer Energy [J]</h4>
<p>This output is the total heat transferred from the liquid condensate before the thermal expansion valve to the suction gas.</p>
<h4 id="refrigeration-air-chiller-system-mechanical-subcooler-heat-transfer-energy-j">Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Energy [J]</h4>
<h4 id="refrigeration-air-chiller-system-estimated-refrigerant-inventory-mass-kg">Refrigeration Air Chiller System Estimated Refrigerant Inventory Mass [kg]</h4>
<p>This output is the sum of the input inventory values for the condenser, receiver, cases, and liquid pipes that are a part of this system.</p>
<h4 id="refrigeration-air-chiller-system-estimated-refrigerant-mass-flow-rate-kgs">Refrigeration Air Chiller System Estimated Refrigerant Mass Flow Rate [kg/s]</h4>
<p>This output is the calculated refrigerant mass flow through the compressors for this system.</p>
<h4 id="refrigeration-air-chiller-system-estimated-low-stage-refrigerant-mass-flow-rate-kgs">Refrigeration Air Chiller System Estimated Low Stage Refrigerant Mass Flow Rate [kg/s]</h4>
<p>This output is the calculated refrigerant mass flow through the low-stage compressors for this system.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-estimated-high-stage-refrigerant-mass-flow-rate-kgs">Refrigeration Air Chiller System Estimated High Stage Refrigerant Mass Flow Rate [kg/s]</h4>
<p>This output is the calculated refrigerant mass flow through the high-stage compressors for this system.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-intercooler-temperature-c">Refrigeration Air Chiller System Intercooler Temperature [C]</h4>
<p>This is the saturation temperature in the intercooler.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-intercooler-pressure-pa">Refrigeration Air Chiller System Intercooler Pressure [Pa]</h4>
<p>This is the saturation pressure in the intercooler.  This output is valid only for two-stage compression systems.</p>
<h4 id="refrigeration-air-chiller-system-condensing-temperature-c">Refrigeration Air Chiller System Condensing Temperature [C]</h4>
<p>This is the saturated condensing temperature.</p>
<h4 id="refrigeration-air-chiller-system-evaporating-temperature-c">Refrigeration Air Chiller System Evaporating Temperature [C]</h4>
<p>This is the saturated evaporating temperature.</p>
<h4 id="refrigeration-air-chiller-system-suction-temperature-c">Refrigeration Air Chiller System Suction Temperature [C]</h4>
<p>This is the temperature at the compressor inlet including superheat after the cases and superheat from any liquid suction heat exchangers.</p>
<h4 id="refrigeration-air-chiller-system-txv-liquid-temperature-c">Refrigeration Air Chiller System TXV Liquid Temperature [C]</h4>
<p>This is the temperature entering the thermal expansion valve before the cases, equal to the condensing temperature minus any subcooling included in the condenser or provided by mechanical and/or liquid suction heat exchanger subcoolers.</p>
<h3 id="refrigerationtranscriticalsystem">Refrigeration:TranscriticalSystem</h3>
<p>The Refrigeration:TranscriticalSystem object allows users to model detailed transcritical carbon dioxide (CO<sub>2</sub>) booster refrigeration systems used in supermarkets.  The object allows for modeling either a single stage system with medium-temperature loads or a two stage system with both medium- and low-temperature loads.</p>
<p>The input objects required to model a detailed transcritical CO<sub>2</sub> refrigeration system include the following:</p>
<ul>
<li>
<p>One Refrigeration:TranscriticalSystem object,</p>
</li>
<li>
<p>At least one refrigeration load object which may include any combination of the following:</p>
</li>
<li>
<p>Refrigeration:Case,</p>
</li>
<li>
<p>Refrigeration:WalkIn,</p>
</li>
<li>
<p>Refrigeration:CaseAndWalkInList (may include both cases and/or walk-in cooler names),</p>
</li>
<li>
<p>At least one Refrigeration:Compressor object (multiple compressors are entered using a Refrigeration:CompressorList),</p>
</li>
<li>
<p>One Refrigeration:GasCooler:AirCooled object,</p>
</li>
</ul>
<p>Output variables are available to describe the total heat exchange between all the refrigeration objects and the zones containing these objects.  These variables are described at the end of this section.</p>
<p>At least one refrigeration load object must be defined which may be one of two types of loads, including a refrigerated display case and a walk-in cooler, (Ref. Refrigeration:Case, and Refrigeration:WalkIn).  If multiple loads are served by the same system, the user should use the refrigerated case and walk-in list object available to assign all cases and walk-ins cooled directly by this system (Ref. Refrigeration:CaseAndWalkInList).</p>
<p>The name of at least one compressor must be defined and a list object is available if the system is served by more than one compressor (Ref. Refrigeration:Compressor and Refrigeration:CompressorList).</p>
<p>Heat is rejected to the outdoors via an air-cooled gas cooler (Ref. Refrigeration:GasCooler:AirCooled).</p>
<p>The Refrigeration:TranscriticalSystem object coordinates the energy flows between the other refrigeration objects and is used to set system parameters.</p>
<p>The inputs for the refrigeration system object, in addition to the names of the other refrigeration objects described above, include a name for this system, the receiver pressure, the subcooler effectiveness, and the refrigeration system working fluid.  Optional input fields are also provided for users seeking to keep track of suction pipe heat gains.</p>
<p>A detailed description of the transcritical CO<sub>2</sub> booster refrigeration system may be found in the Refrigeration section of the Engineering Reference.</p>
<h4 id="field-name_90">Field: Name</h4>
<p>A unique user-assigned name for an instance of a transcritical CO<sub>2</sub> refrigeration system.  Any reference to this refrigeration system by another object will use this name.</p>
<h4 id="field-system-type">Field: System Type</h4>
<p>Identifies the transcritical CO<sub>2</sub> refrigeration system as either a single-stage system with only medium-temperature loads, or a two-stage system with both medium- and low-temperature loads.  Valid choices are:  SingleStage for single stage systems or TwoStage for two stage systems.</p>
<h4 id="field-medium-temperature-refrigerated-case-or-walkin-or-caseandwalkinlist-name">Field: Medium Temperature Refrigerated Case or WalkIn or CaseAndWalkInList Name</h4>
<p>Identifies a single case, a single walk-in, or a particular list of refrigerated cases and walk-ins, that is cooled by the medium-temperature stage of the refrigeration system.  The name will be validated against the case, walk-in, and CaseAndWalkInList names (Ref. Refrigeration:Case, Refrigeration:WalkIn, and Refrigeration:CaseAndWalkInList) in the input file.  Only medium temperature cases and walk-ins served directly by the system should be included in this list.  Note that this entry is required for both single-stage and two-stage systems.</p>
<h4 id="field-low-temperature-refrigerated-case-or-walkin-or-caseandwalkinlist-name">Field: Low Temperature Refrigerated Case or WalkIn or CaseAndWalkInList Name</h4>
<p>Identifies a single case, a single walk-in, or a particular list of refrigerated cases and walk-ins, that is cooled by the low-temperature stage of the refrigeration system.  The name will be validated against the case, walk-in, and CaseAndWalkInList names (Ref. Refrigeration:Case, Refrigeration:WalkIn, and Refrigeration:CaseAndWalkInList) in the input file.  Only low temperature cases and walk-ins served directly by the system should be included in this list.  Note that this entry is valid only for two-stage systems.</p>
<h4 id="field-refrigeration-gas-cooler-name">Field: Refrigeration Gas Cooler Name</h4>
<p>The name of the gas cooler that is used to reject heat from the transcritical refrigeration system.  The name will be validated against the gas cooler names (Ref. Refrigeration:GasCooler:AirCooled) in the input file.</p>
<h4 id="field-high-pressure-compressor-or-compressor-list-name">Field: High Pressure Compressor or Compressor List Name</h4>
<p>Identifies a single compressor, or a particular list of compressors, that provides compression for a single-stage system or the high pressure stage of a two-stage system.  The name will be validated against the compressor list names (Ref. List:Refrigeration:Compressors) in the input file.  Note that this entry is required for both single-stage and two-stage systems.</p>
<h4 id="field-low-pressure-compressor-or-compressor-list-name">Field: Low Pressure Compressor or Compressor List Name</h4>
<p>Identifies a single compressor, or a particular list of compressors, that provides compression for the low pressure stage of a two-stage system.  The name will be validated against the compressor list names (Ref. List:Refrigeration:Compressors) in the input file.  Note that this entry is valid only for two-stage systems.</p>
<h4 id="field-receiver-pressure">Field: Receiver Pressure</h4>
<p>This numeric field specifies the refrigerant pressure (Pa) in the receiver.  The default value for the receiver pressure is 4.0 × 10<sup>6</sup> Pa.</p>
<h4 id="field-subcooler-effectiveness">Field: Subcooler Effectiveness</h4>
<p>This numeric field specifies the heat exchanger effectiveness of the subcooler.  The default value for the subcooler effectiveness is 0.4.</p>
<h4 id="field-refrigeration-system-working-fluid-type_1">Field: Refrigeration System Working Fluid Type</h4>
<p>The type of refrigerant used by the system.  It is assumed that carbon dioxide will be the refrigerant used in the transcritical CO<sub>2</sub> refrigeration system.  However, the user must specify the name used in the input file which refers to carbon dioxide.  This name will be validated against Fluid Names (Ref. Fluid Properties section) in the input file.  Note that the corresponding property data for carbon dioxide (R744), available in FluidPropertiesRefData.idf, must be supplied in the input file.</p>
<h4 id="field-sum-ua-suction-piping-for-medium-temperature-loads">Field: Sum UA Suction Piping for Medium Temperature Loads</h4>
<p>This optional field is typically used to determine the impact of pipe heat gains on system performance and zone heat balance.  Enter the value for suction piping heat gain (in W/C) for the medium-temperature suction line, i.e., sum up the product of the pipe wall insulation conductance times the outer surface area of the pipe insulation.  Please see the Engineering Reference for guidance in calculating this value.  If the Sum UA Suction Piping for Medium Temperature Loads is entered, the Medium Temperature Suction Piping Zone Name is also required.</p>
<h4 id="field-medium-temperature-suction-piping-zone-name">Field: Medium Temperature Suction Piping Zone Name</h4>
<p>This optional field is typically used to determine the impact of pipe heat gains on system performance.  If the previous field, Sum UA Suction Piping for Medium Temperature Loads, is blank, this field will not be used.  Enter the name of the zone where the medium-temperature suction piping is located.  The suction piping heat gains will be calculated based upon the air temperature within this zone.  The heat balance of this zone will also be affected by the piping heat exchange.  Additional output variables are described at the end of this section for the total impact of refrigeration on zones, including suction pipe heat exchange.</p>
<h4 id="field-sum-ua-suction-piping-for-low-temperature-loads">Field: Sum UA Suction Piping for Low Temperature Loads</h4>
<p>This optional field is typically used to determine the impact of pipe heat gains on system performance and zone heat balance.  Enter the value for suction piping heat gain (in W/C) for the low-temperature suction line, i.e., sum up the product of the pipe wall insulation conductance times the outer surface area of the pipe insulation.  Please see the Engineering Reference for guidance in calculating this value.  If the Sum UA Suction Piping for Low Temperature Loads is entered, the Low Temperature Suction Piping Zone Name is also required.  Note that this entry is valid only for two-stage systems.</p>
<h4 id="field-low-temperature-suction-piping-zone-name">Field: Low Temperature Suction Piping Zone Name</h4>
<p>This optional field is typically used to determine the impact of pipe heat gains on system performance.  If the previous field, Sum UA Suction Piping for Low Temperature Loads, is blank, this field will not be used.  Enter the name of the zone where the low-temperature suction piping is located. The suction piping heat gains will be calculated based upon the air temperature within this zone.  The heat balance of this zone will also be affected by the piping heat exchange.  Additional output variables are described at the end of this section for the total impact of refrigeration on zones, including suction pipe heat exchange.  Note that this entry is valid only for two-stage systems.</p>
<h4 id="field-end-use-subcategory_2">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Medium Temperature System").  A new meter for reporting is created for each unique subcategory (Ref. Output:Meter objects).  Subcategories are also reported in the ABUPS table.  If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>The following is an example input for a transcritical CO<sub>2</sub> refrigeration system.</p>
<p>Refrigeration:TranscriticalSystem,</p>
<p>TransRefrigSys,          !- Name</p>
<p>TwoStage,                !- System Type</p>
<p>MTLoads,                 !- Medium Temperature Refrigerated Case or Walkin or CaseAndWalkInList Name</p>
<p>LTLoads,                 !- Low Temperature Refrigerated Case or Walkin or CaseAndWalkInList Name</p>
<p>RefrigGasCooler,         !- Refrigeration Gas Cooler Name</p>
<p>HPCompressors,           !- High Pressure Compressor or CompressorList Name</p>
<p>LPCompressors,           !- Low Pressure Compressor or CompressorList Name</p>
<p>4000000,                 !- Receiver Pressure</p>
<p>0.4,                     !- Subcooler Effectiveness</p>
<p>R744,                    !- Refrigeration System Working Fluid Type</p>
<p>,                        !- Sum UA Suction Piping for Medium Temperature Loads</p>
<p>,                        !- Medium Temperature Suction Piping Zone Name</p>
<p>,                        !- Sum UA Suction Piping for Low Temperature Loads</p>
<p>,                        !- Low Temperature Suction Piping Zone Name</p>
<p>TransRefrigSys;          !- End-Use Subcategory</p>
<h3 id="refrigeration-transcritical-system-outputs">Refrigeration Transcritical System Outputs</h3>
<p>Zone,Average, Refrigeration Transcritical System Total High Pressure Compressor Electric Power [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Total High Pressure Compressor Electric Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Low Pressure Compressor Electric Power [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Low Pressure Compressor Electric Energy [J]</p>
<p>Zone,Sum, Refrigeration Transcritical System Total Compressor Electric Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Average COP [W/W]</p>
<p>Zone,Average, Refrigeration Transcritical System Medium Temperature Cases and Walk Ins Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Medium Temperature Cases and Walk Ins Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Low Temperature Cases and Walk Ins Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Low Temperature Cases and Walk Ins Heat Transfer Energy [J]</p>
<p>Zone,Sum, Refrigeration Transcritical System Total Cases and Walk Ins Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Medium Temperature Suction Pipe Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Medium Temperature Suction Pipe Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Low Temperature Suction Pipe Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Low Temperature Suction Pipe Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System High Pressure Compressor Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System High Pressure Compressor Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Low Pressure Compressor Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Low Pressure Compressor Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Net Rejected Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Net Rejected Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Estimated Refrigerant Inventory Mass [kg]</p>
<p>Zone,Average, Refrigeration Transcritical System Refrigerant Mass Flow Rate [kg/s]</p>
<p>Zone,Average, Refrigeration Transcritical System Medium Temperature Evaporating Temperature [C]</p>
<p>Zone,Average, Refrigeration Transcritical System Medium Temperature Suction Temperature [C]</p>
<p>Zone,Average, Refrigeration Transcritical System Low Temperature Evaporating Temperature [C]</p>
<p>Zone,Average, Refrigeration Transcritical System Low Temperature Suction Temperature [C]</p>
<h4 id="refrigeration-transcritical-system-total-high-pressure-compressor-electric-power-w">Refrigeration Transcritical System Total High Pressure Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system’s high pressure compressor(s) in Watts.</p>
<h4 id="refrigeration-transcritical-system-total-high-pressure-compressor-electric-energy-j">Refrigeration Transcritical System Total High Pressure Compressor Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s high pressure compressor(s) in Joules for the timestep being reported.  The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-transcritical-system-low-pressure-compressor-electric-power-w">Refrigeration Transcritical System Low Pressure Compressor Electric Power [W]</h4>
<p>This output is the total electric power input to the system’s low pressure compressor(s) in Watts.</p>
<h4 id="refrigeration-transcritical-system-low-pressure-compressor-electric-energy-j">Refrigeration Transcritical System Low Pressure Compressor Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s low pressure compressor(s) in Joules for the timestep being reported.  The individual consumption for each compressor is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-transcritical-system-total-compressor-electric-energy-j">Refrigeration Transcritical System Total Compressor Electric Energy [J]</h4>
<p>This output is the total electric power input to all of the system’s compressor(s) in Watts.</p>
<h4 id="refrigeration-transcritical-system-average-cop-ww">Refrigeration Transcritical System Average COP [W/W]</h4>
<p>This output is the system average compressor COP, which is the total refrigeration effect divided by the total power to all of the compressors.</p>
<h4 id="refrigeration-transcritical-system-medium-temperature-cases-and-walk-ins-heat-transfer-rate-w">Refrigeration Transcritical System Medium Temperature Cases and Walk Ins Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate from the medium temperature refrigerated cases and walk-ins served directly by this system in Watts.  It is the sum of all of the heat transfer rates for the medium temperature refrigerated cases and walk-ins that are connected directly to this system.</p>
<h4 id="refrigeration-transcritical-system-medium-temperature-cases-and-walk-ins-heat-transfer-energy-j">Refrigeration Transcritical System Medium Temperature Cases and Walk Ins Heat Transfer Energy [J]</h4>
<p>This output is the total heat transfer energy from the medium temperature refrigerated cases and walk-ins served directly by this system in Joules. It is the sum of all of the heat transferred for the medium temperature refrigerated cases and walk-ins that are connected directly to this system.</p>
<h4 id="refrigeration-transcritical-system-low-temperature-cases-and-walk-ins-heat-transfer-rate-w">Refrigeration Transcritical System Low Temperature Cases and Walk Ins Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate from the low temperature refrigerated cases and walk-ins served directly by this system in Watts.  It is the sum of all of the heat transfer rates for the low temperature refrigerated cases and walk-ins that are connected directly to this system.</p>
<h4 id="refrigeration-transcritical-system-low-temperature-cases-and-walk-ins-heat-transfer-energy-j">Refrigeration Transcritical System Low Temperature Cases and Walk Ins Heat Transfer Energy [J]</h4>
<p>This output is the total heat transfer energy from the low temperature refrigerated cases and walk-ins served directly by this system in Joules. It is the sum of all of the heat transferred for the low temperature refrigerated cases and walk-ins that are connected directly to this system.</p>
<h4 id="refrigeration-transcritical-system-total-cases-and-walk-ins-heat-transfer-energy-j">Refrigeration Transcritical System Total Cases and Walk Ins Heat Transfer Energy [J]</h4>
<p>This output is the total heat transfer energy from all the low- and medium-temperature refrigerated cases and walk-ins served directly by this system in Joules. It is the sum of all of the heat transferred for all the refrigerated cases and walk-ins that are connected directly to this system.</p>
<h4 id="refrigeration-transcritical-system-medium-temperature-suction-pipe-heat-transfer-rate-w">Refrigeration Transcritical System Medium Temperature Suction Pipe Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate for the medium-temperature suction piping served by this system in Watts.  Note this is an optional input, and is only available if the user has described the medium-temperature suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-transcritical-system-medium-temperature-suction-pipe-heat-transfer-energy-j">Refrigeration Transcritical System Medium Temperature Suction Pipe Heat Transfer Energy [J]</h4>
<p>This output is the total heat transfer rate for the medium-temperature suction piping served by this system in Watts.  Note this is an optional input, and is only available if the user has described the medium-temperature suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-transcritical-system-low-temperature-suction-pipe-heat-transfer-rate-w">Refrigeration Transcritical System Low Temperature Suction Pipe Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate for the low-temperature suction piping served by this system in Watts.  Note this is an optional input, and is only available if the user has described the low-temperature suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-transcritical-system-low-temperature-suction-pipe-heat-transfer-energy-j">Refrigeration Transcritical System Low Temperature Suction Pipe Heat Transfer Energy [J]</h4>
<p>This output is the total heat transfer rate for the low-temperature suction piping served by this system in Watts.  Note this is an optional input, and is only available if the user has described the low-temperature suction piping heat gain characteristics in the input.</p>
<h4 id="refrigeration-transcritical-system-high-pressure-compressor-heat-transfer-rate-w">Refrigeration Transcritical System High Pressure Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the high pressure Compressors in Watts.  It is the sum of all of the heat transfer rates for the low- and medium-temperature refrigerated cases and walk-ins as well as the low pressure compressors that are cooled by this system.  This value does not include compressor or condenser fan heat.  If specified as in input value, the suction pipe heat gains are included in this value.</p>
<h4 id="refrigeration-transcritical-system-high-pressure-compressor-heat-transfer-energy-j">Refrigeration Transcritical System High Pressure Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the high pressure compressors in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-transcritical-system-low-pressure-compressor-heat-transfer-rate-w">Refrigeration Transcritical System Low Pressure Compressor Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate of the low pressure Compressors in Watts.  It is the sum of all of the heat transfer rates for the low temperature refrigerated cases and walk-ins that are cooled by this system.  This value does not include compressor or condenser fan heat.  If specified as in input value, the suction pipe heat gains are included in this value.</p>
<h4 id="refrigeration-transcritical-system-low-pressure-compressor-heat-transfer-energy-j">Refrigeration Transcritical System Low Pressure Compressor Heat Transfer Energy [J]</h4>
<p>This is the total heat transfer of the low pressure compressors in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-transcritical-system-net-rejected-heat-transfer-rate-w">Refrigeration Transcritical System Net Rejected Heat Transfer Rate [W]</h4>
<p>This output is the total heat rejected by this system to the system gas cooler in Watts.  It does not include system heat rejection that has been recovered for useful purposes.</p>
<h4 id="refrigeration-transcritical-system-net-rejected-heat-transfer-energy-j">Refrigeration Transcritical System Net Rejected Heat Transfer Energy [J]</h4>
<p>This output is the total heat rejected by this system to the system gas cooler in Joules for the timestep being reported.  It does not include system heat rejection that has been recovered for useful purposes.</p>
<h4 id="refrigeration-transcritical-system-estimated-refrigerant-inventory-mass-kg">Refrigeration Transcritical System Estimated Refrigerant Inventory Mass [kg]</h4>
<p>This output is the sum of the input refrigerant inventory values for the gas cooler, receiver, cases, and liquid pipes that are a part of this system.</p>
<h4 id="refrigeration-transcritical-system-refrigerant-mass-flow-rate-kgs">Refrigeration Transcritical System Refrigerant Mass Flow Rate [kg/s]</h4>
<p>This output is the calculated refrigerant mass flow rate through the high pressure compressors for this system.</p>
<h4 id="refrigeration-transcritical-system-medium-temperature-evaporating-temperature-c">Refrigeration Transcritical System Medium Temperature Evaporating Temperature [C]</h4>
<p>This is the saturated evaporating temperature for the medium temperature loads.</p>
<h4 id="refrigeration-transcritical-system-medium-temperature-suction-temperature-c">Refrigeration Transcritical System Medium Temperature Suction Temperature [C]</h4>
<p>This is the temperature at the high pressure compressor inlet including superheat after the display cases and superheat from the suction line heat exchanger.</p>
<h4 id="refrigeration-transcritical-system-low-temperature-evaporating-temperature-c">Refrigeration Transcritical System Low Temperature Evaporating Temperature [C]</h4>
<p>This is the saturated evaporating temperature for the low-temperature loads.</p>
<h4 id="refrigeration-transcritical-system-low-temperature-suction-temperature-c">Refrigeration Transcritical System Low Temperature Suction Temperature [C]</h4>
<p>This is the temperature at the low pressure compressor inlet including superheat after the display cases.</p>
<h3 id="refrigerationcompressor">Refrigeration:Compressor</h3>
<p>The compressors are described here using manufacturer’s data for curves that provide the efficiency, cooling capacity, and power consumption.  The corresponding rated values for cycle superheat and subcooling are also required.</p>
<p><strong>A dataset has been provided containing the compressor rating data, including the performance curve inputs, for a large number of compressors.  See RefrigerationCompressorCurves.idf.</strong></p>
<h4 id="field-name_91">Field: Name</h4>
<p>A unique user-assigned name for an instance of a compressor. Any reference to this compressor by another object will use this name.</p>
<h4 id="field-refrigeration-compressor-power-curve-name">Field: Refrigeration Compressor Power Curve Name</h4>
<p>This required field provides the name of the curve object that describes the compressor power as a function of the evaporating and condensing temperatures, as specified in ARI 540. The curve is of the bicubic form(ref: Curve:Bicubic).  However, the input order for the Energy Plus bicubic curve does not match the ARI 540 standard order. When this curve is entered, the user should use the following assignments:</p>
<p>N1 is ARI C1 and N2 is ARI C2.</p>
<p>N3 is ARI C4 and N4 is ARI C3.</p>
<p>N5 is ARI C6 and N6 is ARI C5,</p>
<p>N7 is ARI C7.</p>
<p>N8 is ARI C10, N9 is ARI C8, and N10 is ARI C9.</p>
<p>N11 is the Minimum evaporating temperature and N12 is the Maximum evaporating temperature.</p>
<p>N13 is the the Minimum condensing temperature and N14 is the Maximum condensing temperature</p>
<h4 id="field-refrigeration-compressor-capacity-curve-name">Field: Refrigeration Compressor Capacity Curve Name</h4>
<p>This required field provides the name of the curve object that describes the compressor cooling capacity as a function of the evaporating and condensing temperatures, as specified in ARI 540. The curve is of the bicubic form(ref: Curve:Bicubic).  However, the input order for the Energy Plus bicubic curve does not match the ARI 540 standard order. When this curve is entered, the user should use the following assignments:</p>
<p>N1 is ARI C1 and N2 is ARI C2.</p>
<p>N3 is ARI C4 and N4 is ARI C3.</p>
<p>N5 is ARI C6 and N6 is ARI C5,</p>
<p>N7 is ARI C7.</p>
<p>N8 is ARI C10, N9 is ARI C8, and N10 is ARI C9.</p>
<p>N11 is the Minimum evaporating temperature and N12 is Maximum evaporating temperature.</p>
<p>N13 is the Minimum condensing temperature and N14 is the Maximum condensing temperature</p>
<h4 id="field-rated-superheat">Field: Rated Superheat</h4>
<p>Some manufacturers specify a constant return gas temperature while others specify a constant superheat (the difference between the saturated evaporating temperature and the actual return gas temperature). Use this field for compressors that provide their rated superheat. (Do NOT use both this field and the Rated Return Gas Temperature field.) The rated superheat is specified in units of delta C.</p>
<h4 id="field-rated-return-gas-temperature">Field: Rated Return Gas Temperature</h4>
<p>Some manufacturers specify a constant return gas temperature ( which may also be called the Rated Suction Temperature) while others specify a constant superheat.  Use this field for compressors that provide their rated return gas temperature. (Do NOT use both this field and the Rated Superheat field.) The rated return gas temperature is specified in units of C.</p>
<h4 id="field-rated-liquid-temperature">Field: Rated Liquid Temperature</h4>
<p>Some compressor manufactures rate their equipment according to a constant subcooling (the difference between the saturated condensing temperature and the actual liquid temperature entering the thermal expansion valve before the refrigeration load). Other manufacturers specify a constant liquid temperature.Use this field if the manufacturer specifies the rated liquid temperature.  (Do NOT use both this field and the Rated Subcooling field.) The units for this field are degrees C.</p>
<h4 id="field-rated-subcooling">Field: Rated Subcooling</h4>
<p>Some compressor manufactures rate their equipment according to a constant subcooling (the difference between the saturated condensing temperature and the actual liquid temperature entering the thermal expansion valve before the refrigeration load). Other manufacturers specify a constant liquid temperature.Use this field if the manufacturer specifies the rated subcooling.  (Do NOT use both this field and the Rated Liquid Temperature field.) The units for this field are delta C.</p>
<h4 id="field-end-use-subcategory_3">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature System"). A new meter for reporting is created for each unique subcategory (Ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>The following is an example input for a refrigeration compressor.</p>
<p>Refrigeration:Compressor,</p>
<p>CompressorA,             !- Name</p>
<p>PowerCurveCompA,         !- Refrigeration Compressor Power Curve Name</p>
<p>CapCurveCompA,           !- Refrigeration Compressor Capacity Curve Name</p>
<p>10.0,                    ! – Rated Superheat {delta C}</p>
<p>,                        !- Rated Return Gas Temperature {C}</p>
<p>,                        ! – Rated Liquid Temperature{C}</p>
<p>15.0,                    !- Rated Subcooling {delta C}</p>
<p>MedTempRefrig;           !- End-Use Subcategory</p>
<h3 id="refrigeration-compressor-outputs">Refrigeration Compressor Outputs</h3>
<p>THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE CASES AND/OR WALKINS:</p>
<p>Zone,Average,Refrigeration Compressor Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Compressor Electric Energy [J]</p>
<p>Zone,Average,Refrigeration Compressor Heat Transfer Rate [W]</p>
<p>Zone,Sum,Refrigeration Compressor Heat Transfer Energy [J]</p>
<p>Zone,Sum,Refrigeration Compressor Run Time  Fraction []</p>
<p>THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE AIR CHILLERS:</p>
<p>HVAC,Average,Refrigeration Air Chiller System Compressor Electric Power [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller System Compressor Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller System Compressor Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller System Compressor Heat Transfer Energy [J]</p>
<p>HVAC,Average,Refrigeration Chiller Compressor Run TimeFraction []</p>
<h4 id="the-following-outputs-are-available-for-systems-that-serve-cases-andor-walkins_1">THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE CASES AND/OR WALKINS</h4>
<h4 id="refrigeration-compressor-electric-power-w">Refrigeration Compressor Electric Power [W]</h4>
<p>This output is the electric power input to the compressor in Watts.</p>
<h4 id="refrigeration-compressor-electric-energy-j">Refrigeration Compressor Electric Energy [J]</h4>
<p>This is the electric energy consumed by the compressor in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-compressor-heat-transfer-rate-w">Refrigeration Compressor Heat Transfer Rate [W]</h4>
<p>This output is the heat removed from the refrigerated cases by the compressor in Watts.</p>
<h4 id="refrigeration-compressor-heat-transfer-energy-j">Refrigeration Compressor  Heat Transfer Energy [J]</h4>
<p>This is the heat removed from the refrigerated cases by the compressor in Joules for the timestep being reported.</p>
<h4 id="refrigeration-compressor-run-time-fraction">Refrigeration Compressor Run Time  Fraction []</h4>
<p>This is the fraction of the time step when the compressor ran to meet the load.  It is a value between 0.0 and 1.0.</p>
<h4 id="the-following-outputs-are-available-for-systems-that-serve-air-chillers_1">THE FOLLOWING OUTPUTS ARE AVAILABLE FOR SYSTEMS THAT SERVE AIR CHILLERS</h4>
<h4 id="refrigeration-air-chiller-system-compressor-electric-power-w">Refrigeration Air Chiller System Compressor Electric Power [W]</h4>
<p>This output is the electric power input to the compressor in Watts.</p>
<h4 id="refrigeration-air-chiller-system-compressor-electric-energy-j">Refrigeration Air Chiller System Compressor Electric Energy [J]</h4>
<p>This is the electric energy consumed by the compressor in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-compressor-heat-transfer-rate-w">Refrigeration Air Chiller System Compressor Heat Transfer Rate [W]</h4>
<p>This output is the heat removed from the refrigerated cases by the compressor in Watts.</p>
<h4 id="refrigeration-air-chiller-system-compressor-heat-transfer-energy-j">Refrigeration Air Chiller System Compressor Heat Transfer Energy [J]</h4>
<p>This is the heat removed from the refrigerated cases by the compressor in Joules for the timestep being reported.</p>
<h4 id="refrigeration-chiller-compressor-run-time-fraction">Refrigeration Chiller Compressor Run Time  Fraction []</h4>
<p>This is the fraction of the time step when the compressor ran to meet the load.  It is a value between 0.0 and 1.0.</p>
<h3 id="refrigerationcompressorlist">Refrigeration:CompressorList</h3>
<p>This object provides a list of all the compressors included within a single refrigeration system (Ref: Refrigeration:System). Each list must contain at least one compressor. The order in which the individual compressors are listed here will be the order in which the compressors are dispatched to meet the system load.  That is, at very low loads, only compressor #1 will be operating.  As the load increases, the first two compressors will be operating, and so on. This list is extensible.</p>
<h4 id="field-name_92">Field: Name</h4>
<p>A unique user-assigned name for an instance of a compressor list. Any reference to this compressor list by another object will use this name. The compressor list cannot have the same name as any individual compressor.</p>
<h4 id="field-refrigeration-compressor-x-name">Field: Refrigeration Compressor &lt;x&gt; Name</h4>
<p>Identifies a particular compressor that works in conjunction with the other compressors on this list to provides cooling to a single refrigeration system. The name will be validated against the compressor names (ref: Refrigeration:Compressor) in the input file. Up to 20 are available in the IDD; this object is extensible.</p>
<p>The following is an example input for a compressor list.</p>
<p>Refrigeration:CompressorList,</p>
<p>MediumTempCompressorlist, !- Refrigeration Compressor List Name</p>
<p>CompressorA,             !- Refrigeration Compressor Name #1</p>
<p>CompressorB,             !- Refrigeration Compressor Name #2</p>
<p>CompressorC;             !- Refrigeration Compressor Name #3</p>
<h3 id="refrigerationsubcooler">Refrigeration:Subcooler</h3>
<p>Two types of subcoolers are modeled by the detailed refrigeration system.  As described in the Engineering Reference, the liquid suction heat exchanger uses cool suction gas to subcool the hot condensate after it leaves the condenser and before it reaches the thermal expansion valve.  For the liquid suction heat exchanger, both the source and sink of energy are located within the same refrigeration system.  In contrast, a mechanical subcooler is used to transfer cooling capacity from one refrigeration system to another. The mechanical subcooler is listed as a part of the system for which the condensate is cooled.  However, the input data for the mechanical subcooler includes a field that identifies the system that provides the cooling capacity.</p>
<h4 id="field-name_93">Field: Name</h4>
<p>A unique user-assigned name for an instance of a subcooler. Any reference to this subcooler by another object will use this name.</p>
<h4 id="field-subcooler-type">Field: Subcooler Type</h4>
<p>The type of subcooler. Valid choices are Mechanical and LiquidSuction.  If the field is blank, the default will be LiquidSuction.</p>
<h4 id="field-liquid-suction-design-subcooling-temperature-difference">Field: Liquid Suction Design Subcooling Temperature Difference</h4>
<p>This numeric field is the design subcooling temperature difference (DeltaC) for a liquid suction heat exchanger and should be blank for a mechanical subcooler.</p>
<h4 id="field-design-liquid-inlet-temperature">Field: Design Liquid Inlet Temperature</h4>
<p>This numeric field is the design inlet temperature (C) for the hot liquid entering a liquid suction heat exchanger and should be blank for a mechanical subcooler.</p>
<h4 id="field-design-vapor-inlet-temperature">Field: Design Vapor Inlet Temperature</h4>
<p>This numeric field is the design inlet temperature (C) for the cool vapor entering a liquid suction heat exchanger and should be blank for a mechanical subcooler.</p>
<h4 id="field-capacity-providing-system">Field: Capacity-Providing System</h4>
<p>This field is the name of the refrigeration system object that provides the cooling capacity for the mechanical subcooler (ref: Refrigeration:System Name). This field should be blank for a liquid suction heat exchanger.</p>
<h4 id="field-outlet-control-temperature">Field: Outlet Control Temperature</h4>
<p>This numeric field is the controlled outlet temperature (C) for subcooled liquid exiting a mechanical subcooler. This field should be blank for a liquid suction heat exchanger.</p>
<p>The following is example input for both liquid suction and mechanical subcoolers.</p>
<p>REFRIGERATION:SUBCOOLER,</p>
<p>SampleLSHx,          !Subcooler Name</p>
<p>LiquidSuction,             !subcooler type</p>
<p>6,                   !design liquid suction subcooling {deltaC}</p>
<p>16,                  !design inlet temperature on liquid side {C}</p>
<p>0,                   !design inlet temperature on vapor side {C}</p>
<p>,                    !Refrigeration System Detailed Name providing cooling capacity</p>
<p>;                    !Control Temperature Out for subcooled liquid {C}</p>
<p>! Mechanical Subcooler (uses Med Temp System to cool low temp liquid to 10C)</p>
<p>REFRIGERATION:SUBCOOLER,</p>
<p>SampleMSC,           !Subcooler Name</p>
<p>Mechanical,          !subcooler type</p>
<p>,                    !design liquid suction subcooling {C}</p>
<p>,                    !design inlet temperature on liquid side {C}</p>
<p>,                    !design inlet temperature on vapor side {C}</p>
<p>MediumTempSystem,    !Refrigeration System Detailed Name providing cooling capacity</p>
<p>10;                  !Control Temperature Out for subcooled liquid {C}</p>
<h3 id="refrigeration-subcooler-outputs">Refrigeration Subcooler Outputs</h3>
<p>FOR SUBCOOLERS ON SYSTEMS SERVING CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration System Mechanical Subcooler Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration System Mechanical Subcooler Heat Transfer Energy [J]</p>
<p>FOR SUBCOOLERS ON SYSTEMS SERVING AIR CHILLERS:</p>
<p>Zone,Average, Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Energy [J]</p>
<h4 id="for-subcoolers-on-systems-serving-cases-andor-walkins">FOR SUBCOOLERS ON SYSTEMS SERVING CASES AND/OR WALKINS:</h4>
<h4 id="refrigeration-system-mechanical-subcooler-heat-transfer-rate-w">Refrigeration System Mechanical Subcooler Heat Transfer Rate [W]</h4>
<p>This output is the cooling energy transferred from one system’s compressor group to the refrigerant leaving the condenser for another refrigeration system in Watts.</p>
<h4 id="refrigeration-system-mechanical-subcooler-heat-transfer-energy-j">Refrigeration System Mechanical Subcooler Heat Transfer Energy [J]</h4>
<p>This output is the cooling energy transferred from one system’s compressor group to the refrigerant leaving the condenser for another refrigeration system in Joules.</p>
<h4 id="for-subcoolers-on-systems-serving-air-chillers">FOR SUBCOOLERS ON SYSTEMS SERVING AIR CHILLERS</h4>
<h4 id="refrigeration-air-chiller-system-mechanical-subcooler-heat-transfer-rate-w">Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Rate [W]</h4>
<p>This output is the cooling energy transferred from one system’s compressor group to the refrigerant leaving the condenser for another refrigeration system in Watts.</p>
<h4 id="refrigeration-air-chiller-system-mechanical-subcooler-heat-transfer-energy-j_1">Refrigeration Air Chiller System Mechanical Subcooler Heat Transfer Energy [J]</h4>
<p>This output is the cooling energy transferred from one system’s compressor group to the refrigerant leaving the condenser for another refrigeration system in Joules.</p>
<h3 id="refrigerationcondenseraircooled">Refrigeration:Condenser:AirCooled</h3>
<p>The refrigeration system requires a single condenser to reject the system heat.  The air cooled condenser object is one of four options for this condenser. In an air-cooled condenser, the total heat of rejection is characterized by a linear relationship between the difference between the inlet air (usually the outside drybulb) and condensing temperatures. This curve is commonly found in the condenser manufacturers’ literature. This rating curve, which corresponds to ARI 460 standards, also has an associated rated value for subcooling that should be entered. The rated condenser fan power and fan speed control type must be specified. If the condenser is not at ground level, the user may specify an air inlet node name (ref: OutdoorAir:Node name). If the condenser is located inside a conditioned zone, the zone name may be specified(ref: bbbZoneNamebbb). Optional input is provided to help the user compare refrigerant inventories for different systems.  These inputs represent the design values for the refrigerant inventory within the condenser, within a receiver beneath the condenser, and in the liquid pipes between the condenser and the refrigerated cases.</p>
<h4 id="field-name_94">Field: Name</h4>
<p>Identifies a particular condenser that rejects heat for a one or more refrigeration system(s). The name must be unique and will be validated against all the condenser names (ref: Refrigeration:Condenser:*) in the input file, including names used for evaporative-cooled, water-cooled, and cascade-cooled condensers.</p>
<h4 id="field-rated-effective-total-heat-rejection-rate-curve-name">Field: Rated Effective Total Heat Rejection Rate Curve Name</h4>
<p>This field is the name of a curve object defining the condenser heat rejection as a function of the difference between the condensing and entering air temperatures. The curve should be linear (Curve:Linear). See the Engineering Reference for more discussion on the curve coefficients.</p>
<h4 id="field-rated-subcooling-temperature-difference">Field: Rated Subcooling Temperature Difference</h4>
<p>This numeric field specifies the rated subcooling (DeltaC) specified by the manufacturer, consistent with the heat rejection curve rating data.</p>
<h4 id="field-condenser-fan-speed-control-type">Field: Condenser Fan Speed Control Type</h4>
<p>The type of fan speed control used by the condenser fan. Valid choices are <strong>Fixed</strong>, <strong>FixedLinear,</strong> <strong>VariableSpeed</strong>, and <strong>TwoSpeed</strong>.  If the field is blank, <strong>Fixed</strong> will be used. See the Engineering Reference for a discussion of this option’s effect on fan energy consumption.</p>
<h4 id="field-rated-fan-power">Field: Rated Fan Power</h4>
<p>This numeric field specifies the rated fan power (W) specified by the manufacturer, under standard rating conditions.</p>
<h4 id="field-minimum-fan-air-flow-ratio">Field: Minimum Fan Air Flow Ratio</h4>
<p>Fan controls often include a minimum air flow ratio to avoid overheating the fan motor or for other reasons. This numeric field should be between 0. and 1. and has a default value of 0.2<strong>.</strong></p>
<h4 id="field-air-inlet-node-name-or-zone-name">Field: Air Inlet Node Name or Zone Name</h4>
<p>This optional alpha field contains the name of the node from which the condenser draws its outdoor air or the name of the conditioned zone where the condenser is located. If this field is left blank, the outdoor air drybulb temperature entering the condenser is taken directly from the weather data. If this field is not blank and an outdoor air node name is entered, this node name must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If a zone name is entered, ….bbb</p>
<h4 id="field-end-use-subcategory_4">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature Rack"). A new meter for reporting is created for each unique subcategory (Ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-condenser-refrigerant-operating-charge-inventory">Field: Condenser Refrigerant Operating Charge Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condenser (kg) specified by the manufacturer, under standard rating conditions.</p>
<h4 id="field-condensate-receiver-refrigerant-inventory">Field: Condensate Receiver Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate receiver (kg) specified by the manufacturer or system designer, under standard rating conditions.</p>
<h4 id="field-condensate-piping-refrigerant-inventory">Field: Condensate Piping Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate piping (kg) specified by the system designer, under standard rating conditions.</p>
<p>The following is an example input for an air-cooled condenser.</p>
<p>Refrigeration:Condenser:AirCooled,</p>
<p>MediumTempCondenser,     !- Name of condenser</p>
<p>MediumTempCondenserHRCurve, !-name of condenser heat of rejection curve, linear</p>
<p>0.,                      ! Rated subcooling {deltaC}</p>
<p>VariableSpeed,           ! Fan speed control type</p>
<p>4000.,                   ! Design condenser fan power {W}</p>
<p>0.25,                    !Minimum air flow fraction through condenser fan {dimensionless}</p>
<p>Refrigeration MediumTempSystem CondenserNode,  !- Condenser Air Inlet Node Name or Zone Name</p>
<p>MediumTempRefrig;        !- End-Use Subcategory</p>
<h3 id="refrigeration-condenser-aircooled-outputs">Refrigeration Condenser (AirCooled) Outputs</h3>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration System Condenser Fan Electric Power [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Fan Electric Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Total Recovered Heat Transfer Rate [W] Zone, Sum, Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Heat Recovered for Non-Refrigeration Purposes Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Defrost Recovered Heat Transfer Energy [J]</p>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING AIR CHILLERS:</p>
<p>HVAC,Average, Refrigeration System Condenser Fan Electric Power [W]</p>
<p>HVAC, Sum, Refrigeration System Condenser Fan Electric Consumption [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate [W] HVAC, Sum, Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Energy [J]</p>
<h4 id="for-condensers-on-systems-serving-cases-andor-walkins">FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:</h4>
<h4 id="refrigeration-system-condenser-fan-electric-power-w">Refrigeration System Condenser Fan Electric Power [W]</h4>
<p>This output is the electric input to the system’s condenser fan(s) in Watts.</p>
<h4 id="refrigeration-system-condenser-fan-electric-consumption-j">Refrigeration System Condenser Fan Electric Consumption [J]</h4>
<p>This is the electricity consumption of the system’s condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-system-condenser-heat-transfer-rate-w">Refrigeration System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration load minus any heat recovered for defrost or other purposes).</p>
<h4 id="refrigeration-system-condenser-heat-transfer-energy-j">Refrigeration System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported  (i.e., compressor energy and refrigeration load minus any heat recovered for defrost or other purposes).</p>
<h4 id="refrigeration-system-condenser-total-recovered-heat-transfer-rate-w">Refrigeration System Condenser Total Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for all purposes including defrost and water or air heating.</p>
<h4 id="refrigeration-system-condenser-total-recovered-heat-transfer-energy-j">Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for all purposes including defrost and water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w">Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating.</p>
<h4 id="refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j">Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-defrost-recovered-heat-transfer-rate-w">Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system.</p>
<h4 id="refrigeration-system-condenser-defrost-recovered-heat-transfer-energy-j">Refrigeration System Condenser Defrost Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system for the timestep being reported.</p>
<h4 id="for-condensers-on-systems-serving-air-chillers">FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:</h4>
<h4 id="refrigeration-air-chiller-system-condenser-fan-electric-power-w">Refrigeration Air Chiller System Condenser Fan Electric Power [W]</h4>
<p>This output is the electric input to the system’s condenser fan(s) in Watts.</p>
<h4 id="refrigeration-air-chiller-system-condenser-fan-electric-energy-j">Refrigeration Air Chiller System Condenser Fan Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-rate-w">Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration load minus any heat recovered for defrost or other purposes).</p>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-energy-j">Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported  (i.e., compressor energy and refrigeration load minus any heat recovered for defrost or other purposes).</p>
<h4 id="refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-rate-w">Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for all purposes including defrost and water or air heating.</p>
<h4 id="refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-energy-j">Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for all purposes including defrost and water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w">Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating.</p>
<h4 id="refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j">Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-rate-w">Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system.</p>
<h4 id="refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-energy-j">Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system for the timestep being reported.</p>
<h3 id="refrigerationcondenserevaporativecooled">Refrigeration:Condenser:EvaporativeCooled</h3>
<p>Each refrigeration system requires a single condenser.  The evaporative cooled condenser object is one of four options for this condenser. In an evaporative-cooled condenser, the total heat of rejection is characterized by a four-factor relationship between the condensing temperature and the difference between the outside wetbulb and condensing temperatures. This curve must be developed by regression from the condenser manufacturers’ literature. This rating curve, which is based upon rated data taken according to ARI 460 standards, also has an associated rated value for subcooling that should be entered. The rated condenser fan power and fan speed control type must be specified. If the condenser is not at ground level, the user may specify an air inlet node name (ref: OutdoorAir:Node name). Optional input is provided to help the user compare refrigerant inventories for different systems.  These input represent the design values for the refrigerant inventory within the condenser, within a receiver beneath the condenser, and in the liquid pipes between the condenser and the refrigerated cases.</p>
<p>Additional inputs are needed for basin heater parameters, water pump power, and water source. An evaporative cooling availability schedule is available.</p>
<h4 id="field-name_95">Field: Name</h4>
<p>Identifies a particular condenser that rejects heat for a one or more refrigeration system(s). The name must be unique and will be validated against all the condenser names (ref: Refrigeration:Condenser:*) in the input file, including names used for air-cooled, water-cooled and cascade-cooled condensers.</p>
<h4 id="field-rated-effective-total-heat-rejection-rate">Field: Rated Effective Total Heat Rejection Rate</h4>
<p>This numeric field should be the rated heat rejection effect (W) at standard rating conditions per ARI 490.  Be sure the rating corresponds to the correct refrigerant.</p>
<h4 id="field-rated-subcooling-temperature-difference_1">Field: Rated Subcooling Temperature Difference</h4>
<p>This numeric field specifies the rated subcooling (DeltaC) specified by the manufacturer, consistent with the rated value for total heat rejection.</p>
<h4 id="field-fan-speed-control-type">Field: Fan Speed Control Type</h4>
<p>The type of fan speed control used by the condenser fan. Valid choices are <strong>Fixed</strong>, <strong>FixedLinear</strong>, <strong>VariableSpeed</strong>, and <strong>TwoSpeed</strong>.  If the field is blank, <strong>Fixed</strong> will be used. See the Engineering Reference for a discussion of this option’s effect on fan energy consumption.</p>
<h4 id="field-rated-fan-power_1">Field: Rated Fan Power</h4>
<p>This numeric field specifies the rated fan power (W) specified by the manufacturer, under standard rating conditions.</p>
<h4 id="field-minimum-fan-air-flow-ratio_1">Field: Minimum Fan Air Flow Ratio</h4>
<p>Fan controls often include a minimum air flow ratio to avoid overheating the fan motor or for other reasons. This numeric field has a minimum value of 0. and a default value of 0.2.</p>
<h4 id="field-approach-temperature-constant-term">Field: Approach Temperature Constant Term</h4>
<p>As described in the Engineering Reference (ref Refrigeration:Condenser:Evaporative), the heat rejection capacity factor is specified according to the form (where Twetbulb and Tcondense are in C):</p>
<p>Tcondense=A1 + A2(hrcf) + A3/(hrcf) + (1 + A4)(Twb)</p>
<p>This numeric field is the value for A1 and has a default value of 6.63, a minimum of 0. and a maximum of 20. (C)</p>
<h4 id="field-approach-temperature-coefficient-2">Field: Approach Temperature Coefficient 2</h4>
<p>As described in the Engineering Reference (ref Refrigeration:Condenser:Evaporative), the heat rejection capacity factor is specified according to the form (where Twetbulb and Tcondense are in C):</p>
<p>Tcondense=A1 + A2(hrcf) + A3/(hrcf) + (1 + A4)(Twb)</p>
<p>This numeric field is the value for A2 and has a default value of 0.468, a minimum of 0, and a maximum of 20 (C).</p>
<h4 id="field-approach-temperature-coefficient-3">Field: Approach Temperature Coefficient 3</h4>
<p>As described in the Engineering Reference (ref Refrigeration:Condenser:Evaporative), the heat rejection capacity factor is specified according to the form (where Twetbulb and Tcondense are in C):</p>
<p>Tcondense =A1 + A2(hrcf) + A3/(hrcf) +(1 + A4)(Twb)</p>
<p>This numeric field is the value for A3 and has a default value of 17.93, a minimum of 0, and a maximum of 30 (C).</p>
<h4 id="field-approach-temperature-coefficient-4">Field: Approach Temperature Coefficient 4</h4>
<p>As described in the Engineering Reference (ref Refrigeration:Condenser:Evaporative), the heat rejection capacity factor is specified according to the form (where Twetbulb and Tcondense are in C):</p>
<p>Tcondense =A1 + A2(hrcf) + A3/(hrcf) + (1 + A4)(Twb)</p>
<p>This numeric field is the value for A4 and has a default value of -0.322, a minimum of -20., and a maximum of 20 (dimensionless).</p>
<h4 id="field-minimum-capacity-factor">Field: Minimum Capacity Factor</h4>
<p>This numeric field is the minimum heat rejection capacity factor in the manufacturer’s data used to develop the equation described in the preceding four fields. The default value is 0.5.</p>
<h4 id="field-maximum-capacity-factor">Field: Maximum Capacity Factor</h4>
<p>This numeric field is the maximum heat rejection capacity factor in the manufacturer’s data used to develop the equation described in the preceding four fields. The default value is 5.0.</p>
<h4 id="field-air-inlet-node-name_20">Field: Air Inlet Node Name</h4>
<p>This optional alpha field contains the name of the node from which the condenser draws its outdoor air. If this field is left blank, the outdoor air drybulb temperature entering the condenser is taken directly from the weather data. If this field is not blank, this node name must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.</p>
<h4 id="field-rated-air-flow-rate_1">Field: Rated Air Flow Rate</h4>
<p>The air volume flow rate, in m<sup>3</sup>per second, entering the evaporative condenser. This value is used to calculate the amount of water evaporated when evaporatively cooling the condenser inlet air. The value for this field must be greater than zero. This input field is also autocalculatable, equivalent to 0.000144 m<sup>3</sup>/s per watt of total cooling capacity [850 cfm/ton] where the total cooling capacity is the total heat of rejection.</p>
<h4 id="field-basin-heater-capacity_2">Field: Basin Heater Capacity</h4>
<p>This field defines the power level of the basin heater, if applicable, used to avoid water freezing in an outdoor evaporative cooler basin. This numeric field contains the capacity of the electric basin heater in Watts per degree C. This field is used in conjunction with the Basin Heater Set Point Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the dry-bulb temperature of the condenser coil inlet air. The basin heater only operates when the condenser fan is off (i.e., no compressor heat rejection). The basin heater capacity must be greater than or equal to zero, with a default value of 200 W/C if this field is left blank.</p>
<h4 id="field-basin-heater-setpoint-temperature_2">Field: Basin Heater Setpoint Temperature</h4>
<p>This numeric field contains the set point temperature (°C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this set point temperature, as long as the condenser fan is off. The default value is 2°C if this field is left blank.</p>
<h4 id="field-rated-water-pump-power">Field: Rated Water Pump Power</h4>
<p>The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The value for this field must be greater than or equal to 0, with a default value of 1000 Watts if this field is left blank. This input field is also autocalculatable, equivalent to 0.004266 W per Watt [15 W/ton] of total cooling capacity.</p>
<h4 id="field-evaporative-water-supply-tank-name_1">Field: Evaporative Water Supply Tank Name</h4>
<p>This field is used to define where the condenser obtains water used for evaporative cooling. If this field is left blank, the unit will obtain water directly from the mains (Ref. Water Mains Temperatures). If the name of a Water Storage Tank object is used here, then the unit will obtain its water from that tank.</p>
<h4 id="field-evaporative-condenser-availability-schedule-name_1">Field: Evaporative Condenser Availability Schedule Name</h4>
<p>For evaporative cooled condensers, the name of the optional schedule (Ref: Schedule) that specifies the time periods that evaporative cooling is available/unavailable. In some colder climates, evaporative cooling is periodically discontinued and the basin sumps drained to avoid freezing and to avoid ice formation on the condenser. In these times, the condenser runs as a typical dry air cooled condenser, and related evaporative cooling systems (e.g., water pump, basin heaters) do not operate. Use of this optional schedule permits modeling of planned, seasonal interruptions of evaporative cooling. All schedule values must be greater than or equal to zero. Typically, an ON/OFF schedule type is used with values being either 0 or 1. A schedule value of 1 indicates that evaporative cooling is available during the defined time period, and a value of 0 denotes that evaporative cooling is not available during the defined time period. If the schedule name is omitted (blank), then the model assumes that evaporative cooling of the condenser is available for the entire simulation period. Note: the use of this schedule is the correct way to model an evaporative condenser in a climate subject to freezing weather.  However, because some users will take a single model description and run it for a multiple climates, the code also includes an automatic switch from wet to dry operation, as described in the Engineering Reference.</p>
<h4 id="field-end-use-subcategory_5">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature Rack"). A new meter for reporting is created for each unique subcategory (Ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-condenser-refrigerant-operating-charge-inventory_1">Field: Condenser Refrigerant Operating Charge Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condenser (kg) specified by the manufacturer, under standard rating conditions.</p>
<h4 id="field-condensate-receiver-refrigerant-inventory_1">Field: Condensate Receiver Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate receiver (kg) specified by the manufacturer or system designer, under standard rating conditions.</p>
<h4 id="field-condensate-piping-refrigerant-inventory_1">Field: Condensate Piping Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate piping (kg) specified by the system designer, under standard rating conditions.</p>
<p>The following is an example input for an evaporative condenser</p>
<p>Refrigeration:Condenser:EvaporativeCooled,</p>
<p>MedTempEvapCooledCondenser ,  !- Refrigeration Condenser Name</p>
<p>64800. ,                    !- Rated Total Heat Rejection Effect, {W}</p>
<p>0. ,                        !- Rated Subcooling</p>
<p>VariableSpeed ,             !- Condenser Fan Speed Control</p>
<p>746.,                       !- Rated Condenser Fan Power</p>
<p>0.25,                       !- Minimum air flow fraction through condenser fan {dimensionless}</p>
<p>6.63  ,                     !- Evaporative Condenser Approach Temp Const, {C}</p>
<p>0.468 ,                     !- Evaporative Condenser Approach Temp HRCF Cooefficient</p>
<p>17.93 ,                     !- Evaporative Condenser Approach Temp 1/hrcf coefficient</p>
<p>-0.322,                     !- Evaporative Condenser Approach Temp Twb coefficient {1/C}</p>
<p>0.6  ,                      !- Minimum Condenser Capacity Factor</p>
<p>4.8  ,                      !- Maximum Condenser Capacity Factor</p>
<p>Outside Air Inlet Node,     !- Condenser Air Inlet Node Name</p>
<p>1.79 ,                      !- Rated Air Flow Rate {m3/s}</p>
<p>66.7 ,                      !- Basin Heater Capacity {W/C}</p>
<p>1.0  ,                      !- Basin Heater Set Point Temperature {C}</p>
<p>250. ,                      !- Rated Water Pump Power {W}</p>
<p>EvapWaterStorageTank,       !- Evaporative Water Supply Tank Name</p>
<p>EvapCondAvail,              !- Evaporative Condenser Availability Schedule Name</p>
<p>,                           !- End-UseSubcategory</p>
<p>21.9 ,                      !- Condenser Refrigerant Operating Charge {kg}</p>
<p>10.  ,                      !- Condensate Receiver Refrigerant Inventory</p>
<p>25. ;                       !- Condensate Piping Refrigerant Inventory</p>
<h3 id="refrigeration-condenser-evaporativecooled-outputs">Refrigeration Condenser (EvaporativeCooled) Outputs</h3>
<p>Zone,Average, Refrigeration System Condenser Fan Electric Power [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Fan Electric Consumption [J]</p>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration System Condenser Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Total Recovered Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Defrost Recovered Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Pump Electric Power [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Pump Electric Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Basin Heater Electric Power [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Basin Heater Electric Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Evaporated Water Volume Flow Rate  [m3/s]</p>
<p>Zone, Sum, Refrigeration System Condenser Evaporated Water Volume [m3]</p>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING AIR CHILLERS:</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Pump Electric Power [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Pump Electric Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Basin Heater Electric Power [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Basin Heater Electric Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Evaporated Water Volume Flow Rate [m3/s]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Evaporated Water Volume [m3]</p>
<h4 id="for-condensers-on-systems-serving-cases-andor-walkins_1">FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:</h4>
<h4 id="refrigeration-system-condenser-fan-electric-power-w_1">Refrigeration System Condenser Fan Electric Power [W]</h4>
<p>This output is the electric input to the system’s condenser fan(s) in Watts.</p>
<h4 id="refrigeration-system-condenser-fan-electric-energy-j">Refrigeration System Condenser Fan Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-system-condenser-heat-transfer-rate-w_1">Refrigeration System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration loads) in Watts.</p>
<h4 id="refrigeration-system-condenser-heat-transfer-energy-j_1">Refrigeration System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-total-recovered-heat-transfer-rate-w_1">Refrigeration System Condenser Total Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose.</p>
<h4 id="refrigeration-system-condenser-total-recovered-heat-transfer-energy-j_1">Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_1">Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for purposes such as water or air heating.</p>
<h4 id="refrigeration-system-condenser-heat-recovered-for-non-refrigeration-purposes-energy-j">Refrigeration System Condenser Heat Recovered for Non-Refrigeration Purposes Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for purposes such as water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-defrost-recovered-heat-transfer-rate-w_1">Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for defrost purposes within the refrigeration system..</p>
<h4 id="refrigeration-system-condenser-defrost-recovered-heat-transfer-energy-j_1">Refrigeration System Condenser Defrost Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for defrost purposes within the refrigeration system for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-pump-electric-power-w">Refrigeration System Condenser Pump Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water pump used with evaporative cooling of the condenser.</p>
<h4 id="refrigeration-system-condenser-pump-electric-energy-j">Refrigeration System Condenser Pump Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water pump used with evaporative cooling of the condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-system-condenser-basin-heater-electric-power-w">Refrigeration System Condenser Basin Heater Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water heater in the basin of the evaporative system used to cool the condenser.</p>
<h4 id="refrigeration-system-condenser-basin-heater-electric-energy-j">Refrigeration System Condenser Basin Heater Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water heater used to prevent freezing of the evaporative cooling system for the condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-system-condenser-evaporated-water-volume-flow-rate-m3s">Refrigeration System Condenser Evaporated Water Volume Flow Rate [m<sup>3</sup>/s]</h4>
<p>The volumetric flow rate in m<sup>3</sup>/s of water consumed while providing evaporative cooling of the condenser.</p>
<h4 id="refrigeration-system-condenser-evaporated-water-volume-m3">Refrigeration System Condenser Evaporated Water Volume [m<sup>3</sup>]</h4>
<p>This is the water consumed by evaporation in m<sup>3</sup> while providing evaporative cooling of the condenser for the timestep being reported. This output is also added to a meter with Resource Type = Water, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="for-condensers-on-systems-serving-air-chillers_1">FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:</h4>
<h4 id="refrigeration-air-chiller-system-condenser-fan-electric-power-w_1">Refrigeration Air Chiller System Condenser Fan Electric Power [W]</h4>
<p>This output is the electric input to the system’s condenser fan(s) in Watts.</p>
<h4 id="refrigeration-air-chiller-system-condenser-fan-electric-energy-j_1">Refrigeration Air Chiller System Condenser Fan Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s condenser fan(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-rate-w_1">Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration loads) in Watts.</p>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-energy-j_1">Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-rate-w_1">Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose.</p>
<h4 id="refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-energy-j_1">Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_1">Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for purposes such as water or air heating.</p>
<h4 id="refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j_1">Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for purposes such as water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-rate-w_1">Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for defrost purposes within the refrigeration system.</p>
<h4 id="refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-energy-j_1">Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for defrost purposes within the refrigeration system for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-pump-electric-power-w">Refrigeration Air Chiller System Condenser Pump Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water pump used with evaporative cooling of the condenser.</p>
<h4 id="refrigeration-air-chiller-system-condenser-pump-electric-energy-j">Refrigeration Air Chiller System Condenser Pump Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water pump used with evaporative cooling of the condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-condenser-basin-heater-electric-power-w">Refrigeration Air Chiller System Condenser Basin Heater Electric Power [W]</h4>
<p>This is the electrical power requirement in Watts for the timestep being reported for the water heater in the basin of the evaporative system used to cool the condenser.</p>
<h4 id="refrigeration-air-chiller-system-condenser-basin-heater-electric-energy-j">Refrigeration Air Chiller System Condenser Basin Heater Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the water heater used to prevent freezing of the evaporative cooling system for the condenser for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-system-condenser-evaporated-water-volume-flow-rate-m3s">Refrigeration Air Chiller System Condenser Evaporated Water Volume Flow Rate [m3/s]</h4>
<p>The volumetric flow rate in m<sup>3</sup>/s of water consumed while providing evaporative cooling of the condenser.</p>
<h4 id="refrigeration-air-chiller-system-condenser-evaporated-water-volume-m3">Refrigeration Air Chiller System Condenser Evaporated Water Volume [m3]</h4>
<p>This is the water consumed by evaporation in m<sup>3</sup> while providing evaporative cooling of the condenser for the timestep being reported. This output is also added to a meter with Resource Type = Water, End Use Key = Refrigeration, Group Key = Plant. Use of an optional subkey category is also available, with default to the General end-use subcategory (Ref. Output:Meter objects).</p>
<h3 id="refrigerationcondenserwatercooled">Refrigeration:Condenser:WaterCooled</h3>
<p>The refrigeration system requires a single condenser.  The water cooled condenser object is one of four options for this condenser. Manufacturer’s data is required for the rated total heat rejection, the rated condensing temperature, and the rated leaving liquid refrigerant temperature, all per ARI 450.  These values are used to calculate the subcooling included in the rated capacity. The inlet and outlet node names as well as the water outlet temperature schedule name are required.  Optional input is provided to help the user compare refrigerant inventories for different systems.  These input represent the design values for the refrigerant inventory within the condenser, within a receiver beneath the condenser, and in the liquid pipes between the condenser and the refrigerated cases.</p>
<h4 id="field-name_96">Field: Name</h4>
<p>Identifies a particular condenser that rejects heat for one or more refrigeration system(s). The name must be unique and will be validated against all the condenser names (ref: Refrigeration:Condenser) in the input file, including names used for air-cooled, evaporative-cooled, and cascade-cooled condensers.</p>
<h4 id="field-rated-effective-total-heat-rejection-rate_1">Field: Rated Effective Total Heat Rejection Rate</h4>
<p>This numeric field should be the rated heat rejection effect (W) at standard rating conditions per ARI 450.  Be sure the rating corresponds to the correct refrigerant.</p>
<h4 id="field-rated-condensing-temperature">Field: Rated Condensing Temperature</h4>
<p>This numeric field provides the rated condensing temperature (C) corresponding to the rated heat rejection capacity.</p>
<h4 id="field-rated-subcooling-temperature-difference_2">Field: Rated Subcooling Temperature Difference</h4>
<p>This numeric field provides the rated liquid refrigerant subcooling (DeltaC) corresponding to the rated heat rejection capacity. Note this is equal to the difference between the saturated condensing temperature and the leaving liquid refrigerant temperature.</p>
<h4 id="field-rated-water-inlet-temperature">Field: Rated Water Inlet Temperature</h4>
<p>This numeric field provides the rated water inlet temperature (C) corresponding to the rated heat rejection capacity at the rated condensing temperature.</p>
<h4 id="field-water-inlet-node-name">Field: Water Inlet Node Name</h4>
<p>A node name for the water-side condenser inlet must be provided.</p>
<h4 id="field-water-outlet-node-name">Field: Water Outlet Node Name</h4>
<p>A node name for the water-side condenser outlet must be provided.</p>
<h4 id="field-water-cooled-loop-flow-type_1">Field: Water-Cooled Loop Flow Type</h4>
<p>The type of flow loop should be specified.  The two choices are <strong>VariableFlow</strong>, in which a Pump:VariableSpeed must be included in the plant loop, or <strong>ConstantFlow</strong>, in which the loop circuit has a constant flow rate, typically associated with a Pump:ConstandSpeed object.  If the flow type is VariableFlow, the flow needed to remove the condenser heat energy will be calculated and requested of the pump.  If the flow type is ConstantFlow, the outlet water temperature will be determined based on the fixed loop flow rate and heat energy to be removed.  The default type is VariableFlow. Refer to additional discussion in the Engineering Reference.</p>
<h4 id="field-water-outlet-temperature-schedule-name">Field: Water Outlet Temperature Schedule Name</h4>
<p>When the water-cooled loop flow type is “VariableFlow”, the name of a schedule (Ref: Schedule) that defines the desired condenser water outlet temperature must be provided.  The schedule may define an outlet temperature that varies through time.</p>
<h4 id="field-water-design-flow-rate">Field: Water Design Flow Rate</h4>
<p>When the water-cooled loop flow type is “ConstantFlow”, this is the design water flow rate in m<sup>3</sup>/s that will be requested initially.  This requested flow will be passed to the loop simulation, and resulting actual flow will be dependent upon supply system capabilities (e.g., pump capability).  The design flow rate must always be less than the maximum flow rate, defined below.</p>
<h4 id="field-water-maximum-flow-rate">Field: Water Maximum Flow Rate</h4>
<p>This numeric field is the maximum water flow rate in m<sup>3</sup>/s that will be allowed through the condenser.  When the loop flow type is Variable Flow, if the calculated flow rate is higher than the maximum flow rate, an error message will be generated, and the flow rate will be reset to the maximum flow rate.</p>
<h4 id="field-maximum-water-outlet-temperature">Field: Maximum Water Outlet Temperature</h4>
<p>This numeric field specifies the maximum allowed water temperature in degrees C leaving the condenser. The default value is 55 degrees C.</p>
<h4 id="field-minimum-water-inlet-temperature">Field: Minimum Water Inlet Temperature</h4>
<p>This numeric field specifies the minimum allowed water temperature in degrees C entering the compressor rack condenser. The default value is 10 degrees C.  Refer to additional discussion in the Engineering Reference.</p>
<h4 id="field-end-use-subcategory_6">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature System"). A new meter for reporting is created for each unique subcategory (Ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-condenser-refrigerant-operating-charge-inventory_2">Field: Condenser Refrigerant Operating Charge Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condenser (kg) specified by the manufacturer, under standard rating conditions.</p>
<h4 id="field-condensate-receiver-refrigerant-inventory_2">Field: Condensate Receiver Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate receiver (kg) specified by the manufacturer or system designer, under standard rating conditions.</p>
<h4 id="field-condensate-piping-refrigerant-inventory_2">Field: Condensate Piping Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate piping (kg) specified by the system designer, under standard rating conditions.</p>
<p>The following is an example input for a water cooled condenser.</p>
<p>Refrigeration:Condenser:WaterCooled,</p>
<p>MediumTempCondenser ,    !- Name</p>
<p>58000. ,                 !- Rated Effective Total Heat Rejection Rate {W}</p>
<p>29.4 ,                   !- Rated Condensing Temperature {C}</p>
<p>0.0 ,                    !- Rated Subcooling Temperature Difference{deltaC}</p>
<p>10.0,                    !- Rated Water Inlet Temperature {C}</p>
<p>Condenser Inlet Node,    !- Water Inlet Node Name</p>
<p>Condenser Outlet Node,   !- Water- Outlet Node Name</p>
<p>Variable Flow,           !- Water-cooled Loop Flow Type</p>
<p>Cond Outlet Temp Sch,    !- Water Outlet Temperature Schedule Name</p>
<p>,                        !- Water Design Flow Rate {m3/s}</p>
<p>0.003,                   !- Water Maximum Flow Rate {m3/s}</p>
<p>55.,                     !- Maximum Water Outlet Temperature {C}</p>
<p>,                        !- Minimum Water Inlet Temperature {C}</p>
<p>,                        !- End-Use Subcategory</p>
<p>30. ,                    !- Condenser Refrigerant Operating Charge {kg}</p>
<p>65. ,                    !- Condensate Receiver Refrigerant Inventory {kg}</p>
<p>20. ;                    !- Condensate Piping Refrigerant Inventory {kg}</p>
<h3 id="refrigeration-condenser-watercooled-outputs">Refrigeration Condenser (WaterCooled) Outputs</h3>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration System Condenser Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Total Recovered Heat Transfer Rate [W] Zone, Sum, Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Heat Recovered for Non-Refrigeration Purposes Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Defrost Recovered Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration System Condenser Water Mass Flow Rate [kg/s]</p>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING AIR CHILLERS:</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate [W] HVAC, Sum, Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Energy [J]</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Fluid Mass Flow Rate [kg/s]</p>
<h4 id="for-condensers-on-systems-serving-cases-andor-walkins_2">FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:</h4>
<h4 id="refrigeration-system-condenser-heat-transfer-rate-w_2">Refrigeration System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration loads) in Watts.</p>
<h4 id="refrigeration-system-condenser-heat-transfer-energy-j_2">Refrigeration System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-total-recovered-heat-transfer-rate-w_2">Refrigeration System Condenser Total Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose.</p>
<h4 id="refrigeration-system-condenser-total-recovered-heat-transfer-energy-j_2">Refrigeration System Condenser Total Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_2">Refrigeration System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating.</p>
<h4 id="refrigeration-system-condenser-heat-recovered-for-non-refrigeration-purposes-energy-j_1">Refrigeration System Condenser Heat Recovered for Non-Refrigeration Purposes Energy  [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-defrost-recovered-heat-transfer-rate-w_2">Refrigeration System Condenser Defrost Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system..</p>
<h4 id="refrigeration-system-condenser-heat-energy-recovered-for-refrigeration-defrost-energy-j">Refrigeration System Condenser Heat Energy Recovered for Refrigeration Defrost Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system for the timestep being reported.</p>
<h4 id="refrigeration-system-condenser-water-mass-flow-rate-kgs">Refrigeration System Condenser Water Mass Flow Rate [kg/s]</h4>
<p>This is the mass flow rate of the water used to cool the condenser in kg/s.</p>
<h4 id="for-condensers-on-systems-serving-air-chillers_2">FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:</h4>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-rate-w_2">Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration loads) in Watts.</p>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-energy-j_2">Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-rate-w_2">Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate  [W]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose.</p>
<h4 id="refrigeration-air-chiller-system-condenser-total-recovered-heat-transfer-energy-j_2">Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the condenser refrigerant inlet flow for any purpose for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-rate-w_2">Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating.</p>
<h4 id="refrigeration-air-chiller-system-condenser-non-refrigeration-recovered-heat-transfer-energy-j_2">Refrigeration Air Chiller System Condenser Non Refrigeration Recovered Heat Transfer Energy  [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for purposes such as water or air heating for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-defrost-recovered-heat-transfer-rate-w_2">Refrigeration Air Chiller System Condenser Defrost Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system.</p>
<h4 id="refrigeration-chiller-system-condenser-heat-energy-recovered-for-refrigeration-defrost-energy-j">Refrigeration Chiller System Condenser Heat Energy Recovered for Refrigeration Defrost Energy [J]</h4>
<p>This is the total heat recovered from the condenser inlet flow for defrost purposes within the refrigeration system for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-system-condenser-fluid-mass-flow-rate-kgs">Refrigeration Air Chiller System Condenser Fluid Mass Flow Rate [kg/s]</h4>
<p>This is the mass flow rate of the water used to cool the condenser in kg/s.</p>
<h3 id="refrigerationcondensercascade">Refrigeration:Condenser:Cascade</h3>
<p>The refrigeration system requires a single condenser.  The cascade condenser object is one of four options for this condenser. The cascade condenser is unlike the other condenser options because it rejects heat to another, higher-temperature, refrigeration system. That is, the cascade condenser acts as a heat rejection object for one system, but acts as a refrigeration load for another system.  Therefore, this object will be referenced twice: first for the system rejecting heat (see the field Refrigeration Condenser Name for the object Refrigeration:System), and second for the system absorbing the heat (see the input for the field Refrigeration Transfer Load or TransferLoad List Name for the object Refrigeration:System or the field Cascade Condenser Name or Secondary System Name for the object Refrigeration:TransferLoadList).</p>
<p>Manufacturer’s data is required for the rated condensing temperature and the rated approach temperature difference. The user must also specify the condensing temperature control type.  There are two choices. The user can specify “Fixed” and the condensing temperature will be held constant at the input value.  The user can specify “Float” if they want the condensing temperature to be set by other refrigeration loads served by the higher-temperature system.</p>
<p>The rated heat rejection capacity is not used except as a rough input value check on the overall system sizing. Optional input is provided to help the user compare refrigerant inventories for different systems.  These inputs represent the design values for the refrigerant inventory within the condenser, within a receiver beneath the condenser, and in the liquid pipes between the condenser and the refrigerated cases.</p>
<h4 id="field-name_97">Field: Name</h4>
<p>Identifies a particular condenser that rejects heat for a single refrigeration system. The name must be unique and will be validated against all the condenser names (ref: Refrigeration:Condenser:*) in the input file, including names used for air-cooled, evaporative-cooled, and water-cooled condensers.</p>
<h4 id="field-rated-condensing-temperature_1">Field: Rated Condensing Temperature</h4>
<p>This numeric field provides the rated condensing temperature (C).</p>
<h4 id="field-rated-approach-temperature-difference">Field: Rated Approach Temperature Difference</h4>
<p>This numeric field provides the rated difference (Delta C) between the saturated condensing temperature for the system rejecting heat and the saturated evaporating refrigerant temperature for the system absorbing heat. The default value is 3.0 C.</p>
<h4 id="field-rated-effective-total-heat-rejection-rate_2">Field: Rated Effective Total Heat Rejection Rate</h4>
<p>This numeric field should be the rated heat rejection effect (W).  Be sure the rating corresponds to the correct refrigerant(s). This value is used for system sizing error checking.</p>
<h4 id="field-condensing-temperature-control-type">Field: Condensing Temperature Control Type</h4>
<p>The type of control used to set the saturated condensing temperature. Valid choices are <strong>Fixed</strong> and <strong>Float</strong>.  If the field is blank, <strong>Fixed</strong> will be used. Fixed will hold the condensing temperature constant at the value specified.  <strong>Float</strong> will consider the specified input as a minimum condensing temperature.  This value will be compared to the evaporating temperatures required by other loads on the higher-temperature refrigeration system, and will use the lowest temperature required to meet those loads, along with the Approach Temperature Difference, to set the condensing temperature.</p>
<h4 id="field-condenser-refrigerant-operating-charge-inventory_3">Field: Condenser Refrigerant Operating Charge Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condenser (kg) specified by the manufacturer, under standard rating conditions. This refrigerant is on the side of the condenser rejecting heat, not on the side of the condenser absorbing the heat.</p>
<h4 id="field-condensate-receiver-refrigerant-inventory_3">Field: Condensate Receiver Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate receiver (kg) specified by the manufacturer or system designer, under standard rating conditions.</p>
<h4 id="field-condensate-piping-refrigerant-inventory_3">Field: Condensate Piping Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the condensate piping (kg) specified by the system designer, under standard rating conditions.</p>
<p>The following is an example input for a cascade condenser.</p>
<p>Refrigeration:Condenser:Cascade,</p>
<p>CascadeCondenser1 ,      !- Name</p>
<p>-4. ,                    !- Rated Condensing Temperature {C}</p>
<p>3. ,                     !- Rated Approach Temperature Difference {DeltaC}</p>
<p>20000.0 ,                !- Rated Effective Total Heat Rejection Rate {W}</p>
<p>Fixed;                   !- Condensing Temperature Control Type</p>
<h3 id="refrigeration-condenser-cascade-outputs">Refrigeration Condenser (Cascade) Outputs</h3>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration System Condenser Heat Transfer Rate [W]</p>
<p>Zone, Sum, Refrigeration System Condenser Heat Transfer Energy [J]</p>
<p>FOR CONDENSERS COOLING SYSTEMS SERVING AIR CHILLERS:</p>
<p>HVAC,Average, Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</p>
<h4 id="for-condensers-on-systems-serving-cases-andor-walkins_3">FOR CONDENSERS ON SYSTEMS SERVING CASES AND/OR WALKINS:</h4>
<h4 id="refrigeration-system-condenser-heat-transfer-rate-w_3">Refrigeration System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration loads) in Watts.</p>
<h4 id="refrigeration-system-condenser-heat-transfer-energy-j_3">Refrigeration System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h4 id="for-condensers-on-systems-serving-air-chillers_3">FOR CONDENSERS ON SYSTEMS SERVING AIR CHILLERS:</h4>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-rate-w_3">Refrigeration Air Chiller System Condenser Heat Transfer Rate [W]</h4>
<p>This is the total heat transfer across the condenser (i.e., compressor energy and refrigeration loads) in Watts.</p>
<h4 id="refrigeration-air-chiller-system-condenser-heat-transfer-energy-j_3">Refrigeration Air Chiller System Condenser Heat Transfer Energy [J]</h4>
<p>This is the total heat energy flowing across the condenser for the timestep being reported.</p>
<h3 id="refrigerationgascooleraircooled">Refrigeration:GasCooler:AirCooled</h3>
<p>The transcritical refrigeration system requires a single gas cooler to reject the system heat.  The total heat of rejection is characterized by a linear relationship between the difference between the outside dry-bulb and gas cooler outlet temperatures.  The rated gas cooler fan power and fan speed control type must be specified.  If the gas cooler is not at ground level, the user may specify an air inlet node name (Ref. OutdoorAir:Node name).  Optional input is provided to help the user track refrigerant inventories.  These inputs represent the design values for the refrigerant inventory within the gas cooler, within a receiver, and in the liquid pipes between the gas cooler and the refrigerated cases.</p>
<h4 id="field-name_98">Field: Name</h4>
<p>Identifies a particular gas cooler that rejects heat for a single refrigeration system.  The name must be unique and will be validated against all the gas cooler names (Ref. Refrigeration:GasCooler:AirCooled) in the input file.</p>
<h4 id="field-rated-total-heat-rejection-rate-curve-name">Field: Rated Total Heat Rejection Rate Curve Name</h4>
<p>This field is the name of a curve object defining the gas cooler heat rejection as a function of the difference between the gas cooler outlet and entering air temperatures. The curve should be linear (Curve:Linear). See the Engineering Reference for more discussion on the curve coefficients.</p>
<h4 id="field-gas-cooler-fan-speed-control-type">Field: Gas Cooler Fan Speed Control Type</h4>
<p>The type of fan speed control used by the gas cooler fan.  Valid choices are Fixed, FixedLinear, VariableSpeed, and TwoSpeed.  If the field is blank, Fixed will be used.  Note that fan energy consumption for the air-cooled gas cooler is computed in the same way as that of the air-cooled condenser.  For further information on fan energy calculations, see the discussion regarding air-cooled condenser fan energy in the Engineering Reference.</p>
<h4 id="field-rated-fan-power_2">Field: Rated Fan Power</h4>
<p>This numeric field specifies the rated fan power (W) specified by the manufacturer, under standard rating conditions.  If this field is blank, the default value of 5000 W will be used</p>
<h4 id="field-minimum-fan-air-flow-ratio_2">Field: Minimum Fan Air Flow Ratio</h4>
<p>Fan controls often include a minimum air flow ratio to avoid overheating the fan motor or for other reasons.  This numeric field should be between 0. and 1. and has a default value of 0.2.</p>
<h4 id="field-transition-temperature">Field: Transition Temperature</h4>
<p>This is the temperature (C) at which the gas cooler and the refrigeration system transitions between subcritical and transcritical operation.  If this field is blank, the default value of 27.0°C will be used.</p>
<h4 id="field-transcritical-approach-temperature">Field: Transcritical Approach Temperature</h4>
<p>This is the temperature difference (C) between the refrigerant (CO<sub>2</sub>) exiting the gas cooler and the air entering the gas cooler during transcritical operation.  If this field is blank, the default value of 3.0°C will be used.</p>
<h4 id="field-subcritical-temperature-difference">Field: Subcritical Temperature Difference</h4>
<p>This is the temperature difference (C) between the condensing temperature and the ambient air temperature during subcritical operation.  If this field is blank, the default value of 10.0°C will be used.</p>
<p><strong><em>Field: Minimum Condensing Temperature</em></strong></p>
<p>This numeric field specifies the minimum condensing temperature (C) required to maintain stable subcritical operation.  If this field is blank, the default value of 10.0°C will be used.</p>
<p><strong><em>Field: Air Inlet Node Name</em></strong></p>
<p>This optional alpha field contains the name of the node from which the gas cooler draws its outdoor air.  If this field is left blank, the outdoor air dry-bulb temperature entering the gas cooler is taken directly from the weather data.  If this field is not blank, this node name must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data.  Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data.</p>
<h4 id="field-end-use-subcategory_7">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature Rack").  A new meter for reporting is created for each unique subcategory (Ref. Output:Meter objects). Subcategories are also reported in the ABUPS table.  If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-gas-cooler-refrigerant-operating-charge-inventory">Field: Gas Cooler Refrigerant Operating Charge Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the gas cooler (kg) specified by the manufacturer, under standard rating conditions.  If this field is blank, the default value of 0.0 kg will be used.</p>
<h4 id="field-gas-cooler-receiver-refrigerant-inventory">Field: Gas Cooler Receiver Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the gas cooler receiver (kg) specified by the manufacturer or system designer, under standard rating conditions.  If this field is blank, the default value of 0.0 kg will be used.</p>
<h4 id="field-gas-cooler-outlet-piping-refrigerant-inventory">Field: Gas Cooler Outlet Piping Refrigerant Inventory</h4>
<p>This numeric field specifies the amount of refrigerant present within the gas cooling outlet piping (kg) specified by the system designer, under standard rating conditions.  If this field is blank, the default value of 0.0 kg will be used.</p>
<p>The following is an example input for an air-cooled gas cooler.</p>
<p>Refrigeration:GasCooler:AirCooled,</p>
<p>RefrigGasCooler,         !- Name</p>
<p>GasCoolerHRCurve,        !- Rated Total Heat Rejection Rate Curve Name</p>
<p>Fixed,                   !- Gas Cooler Fan Speed Control Type</p>
<p>6400,                    !- Rated Fan Power</p>
<p>0.2,                     !- Minimum Fan Air Flow Ratio</p>
<p>27.0,                    !- Transition Temperature</p>
<p>3.0,                     !- Transcritical Approach Temperature</p>
<p>10.0,                    !- Subcritical Temperature Difference</p>
<p>10.0,                    !- Minimum Condensing Temperature</p>
<p>,                        !- Air Inlet Node Name</p>
<p>RefrigGasCooler,         !- End-Use Subcategory</p>
<p>,                        !- Gas Cooler Refrigerant Operating Charge Inventory</p>
<p>,                        !- Gas Cooler Receiver Refrigerant Inventory</p>
<p>;                        !- Gas Cooler Outlet Piping Refrigerant Inventory</p>
<h3 id="refrigeration-gascooler-aircooled-outputs">Refrigeration GasCooler (AirCooled) Outputs</h3>
<p>Zone,Average, Refrigeration Transcritical System Gas Cooler Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Gas Cooler Heat Transfer Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Gas Cooler Fan Electric Power [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Gas Cooler Fan Electric Energy [J]</p>
<p>Zone,Average, Refrigeration Transcritical System Gas Cooler Outlet Temperature [C]</p>
<p>Zone,Average, Refrigeration Transcritical System Gas Cooler Outlet Pressure [Pa]</p>
<p>Zone,Average, Refrigeration Transcritical System Gas Cooler Defrost Recovered Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Transcritical System Gas Cooler Defrost Recovered Heat Transfer Energy [J]</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-heat-transfer-rate-w">Refrigeration Transcritical System Gas Cooler Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer rate from the gas cooler in Watts, and includes compressor energy and the refrigeration load.</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-heat-transfer-energy-j">Refrigeration Transcritical System Gas Cooler Heat Transfer Energy [J]</h4>
<p>This output is the total heat transferred from the gas cooler to the surroundings, in Joules, for the timestep being reported.</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-fan-electric-power-w">Refrigeration Transcritical System Gas Cooler Fan Electric Power [W]</h4>
<p>This output is the electric input to the system’s gas cooler fan(s) in Watts.</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-fan-electric-energy-j">Refrigeration Transcritical System Gas Cooler Fan Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s gas cooler fan(s) in Joules for the timestep being reported.  This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-outlet-temperature-c">Refrigeration Transcritical System Gas Cooler Outlet Temperature [C]</h4>
<p>This output is the temperature (in C) of the refrigerant exiting the gas cooler.</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-outlet-pressure-pa">Refrigeration Transcritical System Gas Cooler Outlet Pressure [Pa]</h4>
<p>This output is the pressure (in Pa) of the refrigerant exiting the gas cooler.</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-defrost-recovered-heat-transfer-rate-w">Refrigeration Transcritical System Gas Cooler Defrost Recovered Heat Transfer Rate [W]</h4>
<p>This is the total heat recovered from the gas cooler inlet flow for defrost purposes within the refrigeration system.</p>
<h4 id="refrigeration-transcritical-system-gas-cooler-defrost-recovered-heat-transfer-energy-j">Refrigeration Transcritical System Gas Cooler Defrost Recovered Heat Transfer Energy [J]</h4>
<p>This is the total heat recovered from the gas cooler inlet flow for defrost purposes within the refrigeration system for the timestep being reported.</p>
<h3 id="refrigerationtransferloadlist">Refrigeration:TransferLoadList</h3>
<p>A refrigeration system may provide cooling to other, secondary, systems through either a secondary loop or a cascade condenser (Ref. Refrigeration:SecondarySystem and Refrigeration:Condenser:Cascade). If multiple transfer loads are served by a single primary system, use this list to group them together for reference by the primary system (see the field “Refrigeration Transfer Load or TransferLoad List Name” in the Refrigeration:System object).</p>
<h4 id="field-name_99">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigeration transfer load list. Any reference to this list by another object will use this name. In particular, the primary refrigeration system absorbing the heat from all the loads listed here will use this name to reference those loads.</p>
<h4 id="field-cascade-condenser-name-or-secondary-system-name">Field: Cascade Condenser Name or Secondary System Name</h4>
<p>Identifies a cascade condenser or secondary loop that is cooled, along with the other transfer loads listed here, by a single system. The name will be validated against the Refrigeration:SecondarySystem and Refrigeration:Condenser:Cascade names in the input file (the name will also be compared against all the other condenser names, but an error will be issued if it refers to any type of condenser other than a cascade condenser).</p>
<p>The list is extensible; ten fields are provided in the IDD.</p>
<p>The following is an example input for a transfer load list.</p>
<p>Refrigeration:TransferLoadList,</p>
<p>MedTempTransferLoads ,   !- Name</p>
<p>CascadeCondFrozen,       !- Cascade Condenser Name or Secondary System Name</p>
<p>SecondLoopDairy;         !- Cascade Condenser Name or Secondary System Name</p>
<h3 id="refrigerationsecondarysystem">Refrigeration:SecondarySystem</h3>
<p>A refrigeration secondary system works in conjunction with refrigerated cases and walkins (Ref. Refrigeration:SecondarySystem, Refrigeration:CaseAndWalkInList, Refrigeration:Case, and Refrigeration:WalkIn) to simulate the performance of a secondary loop supermarket refrigeration system. Heat from the refrigeration loads served by the secondary loop is absorbed by a primary refrigeration system (ref: Refrigeration:System). The SecondarySystem object simulates a heat exchanger that is an evaporator, or refrigeration load, on the primary refrigeration system.</p>
<p>The inputs for the refrigeration secondary system object include a name, which is also referenced to identify the load placed upon the primary refrigeration system. The inputs that describe the loads placed upon the secondary loop include the name of a single refrigerated case, the name of a single walk-in cooler, or a list of cases and walkin coolers.  The circulating fluid type specifies whether or not the secondary fluid remains in the liquid state throughout the loop (e.g., a glycol or brine solution) or undergoes a partial phase change while serving the refrigeration loads (e.g., a CO<sub>2</sub> liquid overfeed system). The circulating fluid name must also be specified and must correspond to a name used to provide the fluid properties.</p>
<p>If the secondary fluid remains a liquid, the heat exchanger between the primary and secondary systems functions as an evaporator on the primary side and chills the circulating fluid on the secondary side. Inputs that describe the evaporator performance at rated conditions are used to calculate the heat exchanger effectiveness. These values include the rated evaporator capacity (which can be specified in terms of energy or fluid flow rate), the rated evaporating temperature, the rated approach temperature difference, and the rated range temperature difference.</p>
<p>If the secondary fluid undergoes a partial phase change, the heat exchanger between the primary and secondary systems functions as an evaporator on the primary side and as a condenser on the secondary side. The evaporator capacity, evaporating temperature, and approach temperature difference, all at full-load design conditions, are input.</p>
<p>The balance of the secondary system object describes the pumping system. The pumping options include a single constant speed pump, multiple constant speed pumps, or a variable frequency-drive pump.  The user can also keep track of distribution piping and receiver shell heat gains.</p>
<h4 id="field-name_100">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigeration secondary system. Any reference to this refrigeration secondary system by another object will use this name. In particular, the primary refrigeration system absorbing the heat from this system will use this name to define that load.</p>
<h4 id="field-refrigerated-case-or-walkin-or-caseandwalkinlist-name_1">Field: Refrigerated Case or WalkIn or CaseAndWalkInList Name</h4>
<p>Identifies a single case, or walkin, or a particular list of refrigerated cases and walkins, that are cooled by this refrigeration secondary system. The name will be validated against the case, walkin, and CaseAndWalkInList names (ref. Refrigeration:Case, Refrigeration:WalkIn and Refrigeration:CaseAndWalkInList) in the input file.</p>
<h4 id="field-circulating-fluid-type">Field: Circulating Fluid Type</h4>
<p>Specifies whether the fluid is always liquid (e.g., glycol solution), or undergoes a partial phase change (e.g., CO<sub>2</sub> liquid overfeed system).  The options are “FluidAlwaysLiquid” and “FluidPhaseChange”.</p>
<h4 id="field-circulating-fluid-name">Field: Circulating Fluid Name</h4>
<p>The name of the secondary circulating fluid.</p>
<p>For “FluidAlwaysLiquid”, this name must correspond to either an ethylene or propylene glycol (ref: FluidProperties:GlycolConcentration) or to a user-defined glycol (ref: FluidProperties:Name and FluidProperties: GlycolConcentration) in the input file. Note that the corresponding property data, including FluidProperties:Concentration, FluidProperties:Temperatures, and FluidProperties:GlycolConcentration must also be included in the input file and are provided in GlycolPropertiesRefData.idf for typical ethylene and propylene glycols.</p>
<p>For “FluidPhaseChange”, the refrigerant used by the secondary system must be listed in the FluidProperties:Name object.  The corresponding property data must also be supplied in the input file. Property data for many refrigererants, including R11, R123, R134A, R12, R22, R404A, R507A, R410A, and R744, are available in FluidPropertiesRefData.idf.</p>
<h4 id="field-evaporator-capacity">Field: Evaporator Capacity</h4>
<p>For “FluidAlwaysLiquid”, this numeric field should be the rated heat evaporator capacity (W).  Be sure the rating corresponds to the correct refrigerant and secondary circulating fluid. If this variable is specified and the rated evaporator flow rate for secondary fluid is not, then the flow rate will be calculated.  At least one of these two input variables is required.</p>
<p>For “FluidPhaseChange”, this numeric field should be the evaporator capacity (W) at full-load design conditions. If this input is left blank, the capacity will be set to the sum of the capacities of the cases and walk-ins served by the secondary loop plus the pump motor load at full-load design conditions.</p>
<h4 id="field-evaporator-flow-rate-for-secondary-fluid">Field: Evaporator Flow Rate for Secondary Fluid</h4>
<p>For “FluidAlwaysLiquid” systems, this is the rated evaporator secondary fluid flow rate in m<sup>3</sup>/s.  If this variable is specified and the rated evaporator capacity in watts is not, then the rated capacity will be calculated. At least one of these two input variables is required.</p>
<p>For “FluidPhaseChange”, this field is not used (see “Phase Cange Circulating Rate”).</p>
<h4 id="fieldevaporator-evaporating-temperature">Field:Evaporator Evaporating Temperature</h4>
<p>This numeric field provides the evaporating temperature (C) corresponding to the evaporator capacity. This is the evaporating temperature on the primary side of the heat exchanger used to chill or condense the secondary loop circulating fluid.  It is NOT the temperature in any cases or walkins served by the secondary loop.</p>
<h4 id="field-evaporator-approach-temperature-difference">Field: Evaporator Approach Temperature Difference</h4>
<p>For “FluidAlwaysLiquid”, this numeric field is the rated temperature difference (DeltaC) between the circulating secondary fluid leaving the heat exchanger and the heat exchanger’s evaporating temperature.</p>
<p>For “FluidPhaseChange”, this is the temperature difference (DeltaC) between the primary refrigerant evaporating and secondary refrigerant condensing temperatures at full-load design conditions.</p>
<h4 id="field-evaporator-range-temperature-difference">Field: Evaporator  Range Temperature Difference</h4>
<p>For “FluidAlwaysLiquid”, this numeric field is the rated temperature difference (DeltaC) between the circulating secondary fluid entering and leaving the heat exchanger. This value is not used for “FluidPhaseChange”.</p>
<h4 id="field-number-of-pumps-in-loop">Field: Number of Pumps in Loop</h4>
<p>This numeric field provides the integer number of pumps used to circulate the secondary heat transfer fluid. The default value is 1. Unless a variable speed pump is specified, pump energy will be calculated in linear steps to achieve the necessary flow rate.</p>
<h4 id="field-total-pump-flow-rate">Field: Total Pump Flow Rate</h4>
<p>This is the secondary fluid circulating flow rate in m<sup>3</sup>/s at full-load design conditions.  For “FluidAlwaysLiquid”, if no value is input, the Evaporator Flow Rate for Secondary Fluid will be used. For “FluidPhaseChange”, if no value is input, the flow rate will be calculated using the Evaporator Capacity and the PhaseChange Circulating Rate.</p>
<h4 id="field-total-pump-power">Field: Total Pump Power</h4>
<p>This numeric field should be the pump power (W) at full-load design conditions.  Be sure the rating corresponds to the correct secondary circulating fluid at the design fluid temperature. EITHER the Total Pump Power OR the Total Pump Head is required.</p>
<h4 id="field-total-pump-head">Field: Total Pump Head</h4>
<p>This numeric field should be the design pressure drop, or head, across the secondary loop (Pa) at full load design conditions.  Be sure the rating corresponds to the correct secondary circulating fluid at the design fluid temperature. EITHER the Total Pump Power OR the Total Head is required.</p>
<h4 id="field-phasechange-circulating-rate">Field: PhaseChange Circulating Rate</h4>
<p>This field is not used for “FluidAlwaysLiquid”.</p>
<p>For “FluidPhaseChange”, the Circulating Rate is defined as the total mass flow at the pump divided by the mass flow rate of vapor returning to the separator. Values between 2.1 and 3 are common for CO<sub>2</sub> systems and the default is 2.5. If Total Pump Flow Rate is also defined, the PhaseChange Circulating Rate will only be used to check whether the two values are consistent.</p>
<h4 id="field-pump-drive-type">Field: Pump Drive Type</h4>
<p>Specifies whether the pump(s) is constant speed or variable speed.  The options are “Constant” and “Variable”. The default is “Constant”.</p>
<h4 id="field-variable-speed-pump-cubic-curve-name">Field: Variable Speed Pump Cubic Curve Name</h4>
<p>The name of a <strong>cubic</strong> performance curve (ref: Performance Curves) that parameterizes the variation of the variable speed pump power (and the associated load on the secondary refrigeration load) at off-rated conditions. The curve should be normalized to have the value of 1.0 at full-load design conditions. The variable speed pump cubic curve name is used only for the a pump drive type of “Variable”.</p>
<h4 id="field-pump-motor-heat-to-fluid">Field: Pump Motor Heat to Fluid</h4>
<p>This choice field determines how much of the pump motor heat will be added to the circulating secondary fluid. This represents the motor efficiency for a non-hermetic motor. The default is 0.85.  For a semi-hermetic motor, enter 1.0. The value entered must be between 0.5 and 1.0.</p>
<h4 id="field-sum-ua-distribution-piping">Field: Sum UA Distribution Piping</h4>
<p>This optional field is typically used when trying to compare the impact of pipe heat gains on system performance, particularly in comparing a DX system to a secondary system. Enter the value for secondary loop distribution piping heat gain (in W/C).  That is, sum up the product of the pipe insulation conductance times the outer piping insulation surface area. Please see the Engineering Reference for guidance in calculating this value.</p>
<h4 id="field-distribution-piping-zone-name">Field: Distribution Piping Zone Name</h4>
<p>This optional field is used when trying to determine the impact of pipe heat gains on system performance, particularly in comparing a DX system to a secondary system. (If the previous field, Sum UA Distribution Piping, is blank, this field will not be used.) Enter the name of the zone where the Distribution piping is located. The distribution piping heat gains will be calculated based upon the air temperature within this zone and will count as a cooling credit for this zone.</p>
<h4 id="field-sum-ua-receiverseparator-shell">Field: Sum UA Receiver/Separator Shell</h4>
<p>This optional field is typically used when trying to compare the impact of refrigeration component heat gains on system performance, particularly in comparing a conventional primary DX system to a secondary system. Enter the value for receiver/separator heat gain (in W/C).  That is, sum up the product of the tank insulaton conductance times the outer tank insulation surface area. Please see the Engineering Reference for guidance in calculating this value.</p>
<h4 id="field-receiverseparator-zone-name">Field: Receiver/Separator Zone Name</h4>
<p>This optional field is used when trying to determine the impact of refrigeration component heat gains on system performance, particularly in comparing a conventional primary DX system to a secondary system. (If the previous field, Sum UA Receiver/Separator, is blank, this field will not be used.) Enter the name of the zone where the receiver/separator is located. The heat gains will be calculated based upon the air temperature within this zone and will count as a cooling credit for this zone.</p>
<h4 id="field-evaporator-refrigerant-inventory">Field: Evaporator Refrigerant Inventory</h4>
<p>The secondary loop is chilled by a primary system via a heat exchanger.  This field is the refrigerant inventory on the cold (primary) side of that heat exchanger, in kg. The default value is zero.</p>
<h4 id="field-end-use-subcategory_8">Field: End-Use Subcategory</h4>
<p>This field allows the specification of a user-defined end-use subcategory (e.g., "Low Temperature Rack"). A new meter for reporting is created for each unique subcategory (Ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is left blank, the equipment will be assigned to the "General" end-use subcategory.</p>
<p>The following is an example input for a brine-type (“FluidAlwaysLiquid”)refrigeration secondary system.</p>
<p>Refrigeration:SecondarySystem,</p>
<p>SecondaryMedLoop,        !- Name</p>
<p>MedTempCaseList,         !- Refrigerated Case or Walkin or CaseAndWalkInList Name</p>
<p>FluidAlwaysLiquid,       !- Circulating Fluid Type</p>
<p>ProGly30Percent,         !- Circulating Fluid Name</p>
<p>3.5E4,                   !- Evaporator Capacity {W}</p>
<p>0.0021,                  !- Evaporator Flow Rate for Secondary Fluid {M3/s}</p>
<p>-12.6,                   !- Evaporator Evaporating Temperature {C}</p>
<p>2.7,                     !- Evaporator Approach Temperature Difference {DeltaC}</p>
<p>4.,                      !- Evaporator Range Temperature Difference {DeltaC}</p>
<p>3,                       !- Number of Pumps in Loop</p>
<p>.0023,                   !- Total Pump Flow Rate {M3/s}</p>
<p>,                        !- Total Pump Power {W}</p>
<p>2.09E5,                  !- Total Pump Head {Pa}</p>
<p>,                        !- PhaseChange Circulating Rate</p>
<p>,                        !- Pump Drive Type</p>
<p>,                        !- Variable Speed Pump Cubic Curve Name</p>
<p>1.0,                     !- Pump Motor Heat to Fluid</p>
<p>21.,                     !- Sum UA Distribution Piping {W/C}</p>
<p>SalesFloor,              !- Distribution Piping Zone Name</p>
<p>,                        !- Sum UA Receiver/Separator Shell</p>
<p>,                        !- Receiver/Separator Zone Name</p>
<p>,                        !- Evaporator Refrigerant Inventory {kg}</p>
<p>;                        !- End-Use Subcategory</p>
<p>The following is an example input for a liquid-overfeed-type (“FluidPhaseChange”) refrigeration secondary system.</p>
<p>Refrigeration:SecondarySystem,</p>
<p>SecondaryLowLoop,        !- Name</p>
<p>LowTempCaseList,         !- Refrigerated Case or Walkin or CaseAndWalkInList Name</p>
<p>FluidPhaseChange,        !- Circulating Fluid Type</p>
<p>R744,                    !- Circulating Fluid Name</p>
<p>,                        !- Evaporator Capacity {W}</p>
<p>,                        !- Evaporator Flow Rate for Secondary Fluid {M3/s}</p>
<p>-39.2,                   !- Evaporator Evaporating Temperature {C}</p>
<p>2.,                      !- Evaporator Approach Temperature Difference {DeltaC}</p>
<p>,                        !- Evaporator Range Temperature Difference {DeltaC}</p>
<p>3,                       !- Number of Pumps in Loop</p>
<p>,                        !- Total Pump Flow Rate {M3/s}</p>
<p>,                        !- Total Pump Power {W}</p>
<p>2.09E5,                  !- Total Pump Head {Pa}</p>
<p>2.5,                     !- PhaseChange Circulating Rate</p>
<p>Variable,                !- Pump Drive Type</p>
<p>SecondaryVarSpeedPump,   !- Variable Speed Pump Cubic Curve Name</p>
<p>1.0,                     !- Pump Motor Heat to Fluid</p>
<p>10.4,                    !- Sum UA Distribution Piping {W/C}</p>
<p>SalesFloor,              !- Distribution Piping Zone Name</p>
<p>1.4,                     !- Sum UA Receiver/Separator Shell</p>
<p>BackRoom,                !- Receiver/Separator Zone Name</p>
<p>,                        !- Evaporator Refrigerant Inventory {kg}</p>
<p>;                        !- End-Use Subcategory</p>
<h3 id="refrigeration-secondary-system-outputs">Refrigeration Secondary System Outputs</h3>
<p>FOR SECONDARY SYSTEMS SERVING CASES AND/OR WALKINS:</p>
<p>Zone,Average,Refrigeration Secondary Loop Pump Electric Power [W]</p>
<p>Zone,Sum,Refrigeration Secondary Loop Pump Electric Energy [J]</p>
<p>Zone,Average,Refrigeration Secondary Loop Load Heat Transfer Rate [W]</p>
<p>Zone,Sum,Refrigeration Secondary Loop Load Heat Transfer Energy [J]</p>
<p>Zone,Average,Refrigeration Secondary Loop Total Heat Transfer Rate [W]</p>
<p>Zone,Sum,Refrigeration Secondary Loop Total Heat Transfer Energy [J]</p>
<p>Zone,Average,Refrigeration Secondary Loop Estimated Refrigerant Inventory Mass[kg] Zone,Average,Refrigeration Secondary Loop Volume Flow Rate [m3/s]</p>
<p>Zone,Average,Refrigeration Secondary Loop Pipe Heat Gain Rate [W]</p>
<p>Zone,Average,Refrigeration Secondary Loop Pipe Heat Gain Energy [J]</p>
<p>Zone,Average,Refrigeration Secondary Loop Receiver Heat Gain Rate [W]</p>
<p>Zone,Average,Refrigeration Secondary Loop Receiver Heat Gain Energy [J]</p>
<p>FOR SECONDARY SYSTEMS SERVING AIR CHILLERS:</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Pump Electric Power [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller Secondary Loop Pump Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Load Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller Secondary Loop Load Heat Transfer Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Total Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Refrigeration Air Chiller Secondary Loop Total Heat Transfer Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Estimated Refrigerant Inventory Mass[kg]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Pipe Heat Gain Rate [W]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Pipe Heat Gain Energy [J]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Receiver Heat Gain Rate [W]</p>
<p>HVAC,Average,Refrigeration Air Chiller Secondary Loop Receiver Heat Gain Energy [J]</p>
<h4 id="for-secondary-systems-serving-cases-andor-walkins">FOR SECONDARY SYSTEMS SERVING CASES AND/OR WALKINS:</h4>
<h4 id="refrigeration-secondary-loop-pump-electric-power-w">Refrigeration Secondary Loop Pump Electric Power [W]</h4>
<p>This output is the total electric power input to the pump(s) in Watts.</p>
<h4 id="refrigeration-secondary-loop-pump-electric-energy-j">Refrigeration Secondary Loop Pump Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s pump(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-secondary-loop-load-heat-transfer-rate-w">Refrigeration Secondary Loop Load Heat Transfer Rate [W]</h4>
<p>This is the amount of refrigeration provided to the cases and walkins served by the secondary loop in W.</p>
<h4 id="refrigeration-secondary-loop-load-heat-transfer-energy-j">Refrigeration Secondary Loop Load Heat Transfer Energy [J]</h4>
<p>This is the amount of refrigeration provided to the cases and walkins served by the secondary loop in Joules for the timestep being reported.</p>
<h4 id="refrigeration-secondary-loop-total-heat-transfer-rate-w">Refrigeration Secondary Loop Total Heat Transfer Rate [W]</h4>
<p>This is the total amount of refrigeration load placed upon the primary refrigeration system (including loads due to the cases and walkins plus the loads from the secondary loop pumps and any energy absorbed by the loop via pipe heat gains) in W.</p>
<h4 id="refrigeration-secondary-loop-total-heat-transfer-energy-j">Refrigeration Secondary Loop Total Heat Transfer Energy [J]</h4>
<p>This is the total amount of energy placed upon the primary refrigeration system by the secondary loop in Joules for the timestep being reported.</p>
<h4 id="refrigeration-secondary-loop-estimated-refrigerant-inventory-mass-kg">Refrigeration Secondary Loop Estimated Refrigerant Inventory Mass [kg]</h4>
<p>This output is the sum of the input inventory values for the cases and walkins and the refrigerant circulating through the loop.</p>
<h4 id="refrigeration-secondary-loop-volume-flow-rate-m3s">Refrigeration Secondary Loop Volume Flow Rate [m3/]s</h4>
<p>This output is the calculated volume flow through the pumps for this secondary loop.</p>
<h4 id="refrigeration-secondary-loop-pipe-heat-gain-rate-w">Refrigeration Secondary Loop Pipe Heat Gain Rate  [W]</h4>
<p>This output is the total heat transferred to the pipes in Watts.</p>
<h4 id="refrigeration-secondary-loop-pipe-heat-gain-energy-j">Refrigeration Secondary Loop Pipe Heat Gain Energy [J]</h4>
<p>This is the total heat transferred to the pipes in Joules for the timestep being reported.</p>
<h4 id="refrigeration-secondary-loop-receiver-heat-gain-rate-w">Refrigeration Secondary Loop Receiver Heat Gain Rate  [W]</h4>
<p>This output is the total heat transferred to the receiver in Watts.</p>
<h4 id="refrigeration-secondary-loop-receiver-heat-gain-energy-j">Refrigeration Secondary Loop Receiver Heat Gain Energy [J]</h4>
<p>This is the total heat transferred to the receiver in Joules for the timestep being reported.</p>
<h4 id="for-secondary-systems-serving-air-chillers">FOR SECONDARY SYSTEMS SERVING AIR CHILLERS:</h4>
<h4 id="refrigeration-air-chiller-secondary-loop-pump-electric-power-w">Refrigeration Air Chiller Secondary Loop Pump Electric Power [W]</h4>
<p>This output is the total electric power input to the pump(s) in Watts.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-pump-electric-energy-j">Refrigeration Air Chiller Secondary Loop Pump Electric Energy [J]</h4>
<p>This is the electricity consumption of the system’s pump(s) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-air-chiller-secondary-loop-load-heat-transfer-rate-w">Refrigeration Air Chiller Secondary Loop Load Heat Transfer Rate [W]</h4>
<p>This is the amount of refrigeration provided to the air chillers served by the secondary loop in W.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-load-heat-transfer-energy-j">Refrigeration Air Chiller Secondary Loop Load Heat Transfer Energy [J]</h4>
<p>This is the amount of refrigeration provided to the air chillers served by the secondary loop in Joules for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-total-heat-transfer-rate-w">Refrigeration Air Chiller Secondary Loop Total Heat Transfer Rate [W]</h4>
<p>This is the total amount of refrigeration load placed upon the primary refrigeration system (including loads due to the air chillers plus the loads from the secondary loop pumps and any energy absorbed by the loop via pipe heat gains) in W.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-total-heat-transfer-energy-j">Refrigeration Air Chiller Secondary Loop Total Heat Transfer Energy [J]</h4>
<p>This is the total amount of energy placed upon the primary refrigeration system by the secondary loop in Joules for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-estimated-refrigerant-inventory-mass-kg">Refrigeration Air Chiller Secondary Loop Estimated Refrigerant Inventory Mass [kg]</h4>
<p>This output is the sum of the input inventory values for the air chillers  and the refrigerant circulating through the loop.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-volume-flow-rate-m3s">Refrigeration Air Chiller Secondary Loop Volume Flow Rate [m3/]s</h4>
<p>This output is the calculated volume flow of coolant through the pumps for this secondary loop.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-pipe-heat-gain-rate-w">Refrigeration Air Chiller Secondary Loop Pipe Heat Gain Rate  [W]</h4>
<p>This output is the total heat transferred to the pipes in Watts.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-pipe-heat-gain-energy-j">Refrigeration Air Chiller Secondary Loop Pipe Heat Gain Energy [J]</h4>
<p>This is the total heat transferred to the pipes in Joules for the timestep being reported.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-receiver-heat-gain-rate-w">Refrigeration Air Chiller Secondary Loop Receiver Heat Gain Rate  [W]</h4>
<p>This output is the total heat transferred to the receiver in Watts.</p>
<h4 id="refrigeration-air-chiller-secondary-loop-receiver-heat-gain-energy-j">Refrigeration Air Chiller Secondary Loop Receiver Heat Gain Energy [J]</h4>
<p>This is the total heat transferred to the receiver in Joules for the timestep being reported.</p>
<h3 id="additional-refrigeration-outputs-available-for-each-zone">Additional Refrigeration Outputs Available for Each Zone</h3>
<p>Multiple refrigeration cases and walkins may be located within a single zone.  Each zone may also exchange heat with refrigeration system suction piping, secondary loop distribution piping, and secondary loop receivers. Output variables have been prepared to sum up the total heat exchange due to all refrigeration objects within a single zone.  The output variables that start with “Zone Refrigeration” do not account for refrigeration provided by refrigeration chiller sets or any piping from systems serving air chillers.  The output variables that start with “Zone Chillers” account for all the refrigeration system elements serving air chillers.</p>
<h3 id="additional-refrigeration-outputs-for-each-zone">Additional Refrigeration Outputs for Each Zone</h3>
<p>FOR THE SUM OF ALL COOLING SYSTEMS SERVING CASES AND/OR WALKINS:</p>
<p>Zone,Average, Refrigeration Zone Case and Walk In Sensible Cooling Rate [W]</p>
<p>Zone,Sum, Refrigeration Zone Case and Walk In Sensible Cooling Energy [J]</p>
<p>Zone,Average, Refrigeration Zone Case and Walk In Heating Rate [W]</p>
<p>Zone,Sum, Refrigeration Zone Case and Walk In Heating Energy [J]</p>
<p>Zone,Average, Refrigeration Zone Case and Walk In Total Sensible Cooling Rate [W]</p>
<p>Zone,Sum, Refrigeration Zone Case and Walk In Total Sensible Cooling Energy [J]</p>
<p>Zone,Average, Refrigeration Zone Case and Walk In Total Latent Cooling Rate [W]</p>
<p>Zone,Sum, Refrigeration Zone Case and Walk In Total Latent Cooling Energy [J]</p>
<p>Zone,Sum, Refrigeration Zone Case and Walk In Total Cooling Energy [J]</p>
<p>Zone,Average,Refrigeration Zone Case and Walk In Total Cooling Rate [W]</p>
<p>Zone,Average, Refrigeration Zone Case and Walk In Total Heat Transfer Rate [W]</p>
<p>Zone,Sum, Refrigeration Zone Case and Walk In Total Heat Transfer Energy [J]</p>
<p>FOR THE SUM OF ALL COOLING SYSTEMS SERVING CHILLERS:</p>
<p>HVAC,Average,</p>
<p>Refrigeration Zone Air Chiller Sensible Heat Transfer Rate</p>
<p>[W]</p>
<p>HVAC,Sum,</p>
<p>Refrigeration Zone Air Chiller Sensible Heat Transfer Energy</p>
<p>[J]</p>
<p>HVAC,Average,</p>
<p>Refrigeration Zone Air Chiller Latent Cooling Rate</p>
<p>[W]</p>
<p>HVAC,Sum,</p>
<p>Refrigeration Zone Air Chiller Latent Cooling Energy</p>
<p>[J]</p>
<p>HVAC,Average,</p>
<p>Refrigeration Zone Air Chiller Total Cooling Rate</p>
<p>[W]</p>
<p>HVAC,Sum,</p>
<p>Refrigeration Zone Air Chiller Total Cooling Energy</p>
<p>[J]</p>
<h4 id="for-the-sum-of-all-cooling-systems-serving-cases-andor-walkins">FOR THE SUM OF ALL COOLING SYSTEMS SERVING CASES AND/OR WALKINS:</h4>
<h4 id="refrigeration-zone-case-and-walk-in-total-sensible-cooling-rate-w">Refrigeration Zone Case and Walk In Total Sensible Cooling Rate [W]</h4>
<p>This output is the total sensible heat transfer between all refrigeration objects located in the zone in Watts. A negative value will be reported when the refrigeration objects cool (that is, remove heat from) the zone.</p>
<p><strong><em>Refrigeration Zone Case and Walk In Total Sensible Cooling Energy [J]</em></strong></p>
<p>This is the total sensible heat transfer between all refrigeration objects located in the zone in Joules for for the timestep being reported. A negative value will be reported when the refrigeration objects cool (that is, remove heat from) the zone.</p>
<h4 id="refrigeration-zone-case-and-walk-in-total-latent-cooling-rate-w">Refrigeration Zone Case and Walk In Total Latent Cooling Rate [W]</h4>
<p>This output is the total latent heat transfer between all refrigeration objects located in the zone in Watts. A negative value will be reported when the refrigeration equipment provides dehumidification (thereby reducing the zone latent load).</p>
<p><strong><em>Refrigeration Zone Case and Walk In Total Latent Cooling Energy [J]</em></strong></p>
<p>This is the total latent heat transfer between all refrigeration objects located in the zone in Joules for for the timestep being reported. A negative value will be reported when the refrigeration equipment provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-zone-case-and-walk-in-total-heat-transfer-rate-w">Refrigeration Zone Case and Walk In Total Heat Transfer Rate [W]</h4>
<p>This output is the total heat transfer (sensible plus latent) between all refrigeration objects located in the zone in Watts. A negative value will be reported when the refrigeration objects cool (that is, remove heat from) the zone.</p>
<p><strong><em>Refrigeration Zone Case and Walk In Total Heat Transfer Energy [J]</em></strong></p>
<p>This is the total heat transfer (sensible plus latent) between all refrigeration objects located in the zone in Joules for for the timestep being reported. A negative value will be reported when the refrigeration objects cool (that is, remove heat from) the zone.</p>
<h4 id="refrigeration-zone-case-and-walk-in-sensible-cooling-rate-w">Refrigeration Zone Case and Walk In Sensible Cooling Rate [W]</h4>
<p>This output is the total sensible cooling from all refrigeration objects located in the zone in Watts.</p>
<p><strong><em>Refrigeration Zone Case and Walk In Sensible Cooling Energy [J]</em></strong></p>
<p>This is the total sensible cooling from all refrigeration objects located in the zone in Joules for for the timestep being reported.</p>
<h4 id="refrigeration-zone-case-and-walk-in-heating-rate-w">Refrigeration Zone Case and Walk In Heating Rate [W]</h4>
<p>This output is the total heating from all refrigeration objects located in the zone in Watts.</p>
<p><strong><em>Refrigeration Zone Case and Walk In Heating Energy [J]</em></strong></p>
<p>This is the total heating from all refrigeration objects located in the zone in Joules for for the timestep being reported.</p>
<h4 id="refrigeration-zone-case-and-walk-in-total-cooling-rate-w">Refrigeration Zone Case and Walk In Total Cooling Rate [W]</h4>
<p>This output is the total cooling (sensible plus latent) from all refrigeration objects located in the zone in Watts.</p>
<p><strong><em>Refrigeration Zone Case and Walk In Total Cooling Energy [J]</em></strong></p>
<p>This is the total cooling (sensible plus latent) from all refrigeration objects located in the zone in Joules for for the timestep being reported.</p>
<h4 id="for-the-sum-of-all-cooling-systems-serving-air-chillers">FOR THE SUM OF ALL COOLING SYSTEMS SERVING AIR CHILLERS:</h4>
<h4 id="refrigeration-zone-air-chiller-heating-rate-w">Refrigeration Zone Air Chiller Heating Rate  [W]</h4>
<p>This output is the total heating from all air chillers located in the zone in Watts.</p>
<p><strong><em>Refrigeration Zone Air Chiller Heating Energy [J]</em></strong></p>
<p>This is the total heating from all air chillers located in the zone in Joules for for the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-sensible-cooling-rate-w">Refrigeration Zone Air Chiller Sensible Cooling Rate   [W]</h4>
<p>This output is the total sensible cooling from all air chillers located in the zone in Watts.</p>
<p><strong><em>Refrigeration Zone Air Chiller Sensible Cooling Energy [J]</em></strong></p>
<p>This is the total sensible cooling from all air chillers located in the zone in Joules for for the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-sensible-heat-transfer-rate-w">Refrigeration Zone Air Chiller Sensible Heat Transfer Rate  [W]</h4>
<p>This output is the total sensible heat transfer from all air chillers located in the zone in Watts. A negative value will be reported when the refrigeration objects cool (that is, remove heat from) the zone.</p>
<h4 id="refrigeration-zone-air-chiller-sensible-heat-transfer-energy-j">Refrigeration Zone Air Chiller Sensible Heat Transfer Energy  [J]</h4>
<p>This is the total sensible heat transfer from all air chillers located in the zone in Joules for for the timestep being reported. A negative value will be reported when the refrigeration objects cool (that is, remove heat from) the zone.</p>
<h4 id="refrigeration-zone-air-chiller-latent-cooling-rate-w">Refrigeration Zone Air Chiller Latent Cooling Rate  [W]</h4>
<p>This output is the total latent cooling from all air chillers located in the zone in Watts.</p>
<p><strong><em>Refrigeration Zone Air Chiller Latent Cooling Energy [J]</em></strong></p>
<p>This is the total latent cooling from all air chillers located in the zone in Joules for for the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-water-removed-mass-flow-rate-kgs">Refrigeration Zone Air Chiller Water Removed Mass Flow Rate  [kg/s]</h4>
<p>This is the total amount of water removed by all air chillers located in the zone in kg/s for for the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-total-cooling-rate-w">Refrigeration Zone Air Chiller Total Cooling Rate  [W]</h4>
<p>This output is the total cooling (sensible plus latent) from all air chillers located in the zone in Watts.</p>
<p><strong><em>Refrigeration Zone Air Chiller Total Cooling Energy [J]</em></strong></p>
<p>This is the total cooling (sensible plus latent) from all air chillers located in the zone in Joules for for the timestep being reported.</p>
<h3 id="refrigerationairchiller">Refrigeration:AirChiller</h3>
<p>The Refrigeration:AirChiller object works in conjunction with a refrigeration chiller set, compressor rack, a refrigeration system, or a refrigeration secondary system object (Ref. ZoneHvac:RefrigerationChillerSet, and a Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem) to simulate the performance of an air chiller, similar to one found in a refrigerated warehouse. The air chiller model uses information at rated conditions along with the zone conditions to determine performance. Energy use for fans and heaters is modeled based on inputs for nominal power, schedules, and control type. The refrigeration chiller model accounts for the sensible and latent heat exchange with the surrounding environment.</p>
<p>The refrigeration chiller cooler object inputs include a name, an availability schedule name, the rated cooling capacity, the rated operating temperature, the rated cooling source temperature, the rated total heating power and heating power schedule, the rated fan power and schedules, defrost type, defrost control type, defrost schedule name, drip-down schedule name, defrost power, the portion of the defrost energy used to melt ice (only for temperature termination control type), and refrigerant inventory.</p>
<p>Chiller coils are rated under multiple conventions. Each rating is typically based upon a selected fin material and refrigerant cycle, with correction factors for other materials or refrigerants. Fields are provided here for those correction factors. The performance of all chiller coils depends upon the inlet air temperature, relative humidity, and flow rate. Multiple methods of expressing this relationship are provided here to accommodate the way information is provided by different manufacturers.</p>
<h4 id="field-name_101">Field: Name</h4>
<p>A unique user-assigned name for an instance of a refrigeration chiller. Any reference to this refrigeration chiller by another object will use this name.</p>
<h4 id="field-availability-schedule-name_51">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the refrigeration chiller can operate during a given time period. A schedule value greater than 0 (maximum schedule value of 1.0 is typically used) indicates that the refrigeration chiller will operate during a given time period. A value equal to 0 denotes that the case does not operate (everything is OFF: refrigeration, fans, lights, anti-sweat, etc.). Typically the refrigeration chiller will operate throughout the day (i.e., the schedule will contain 1 for all time periods); however, refrigeration chillers require maintenance and/or cleaning and this can be modeled accordingly using this schedule if desired. If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-capacity-rating-type">Field: Capacity Rating Type</h4>
<p>The type of capacity rating used for this refrigeration chiller. Valid choices are UnitLoadFactorSensibleOnly, CapacityTotalSpecificConditions, EuropeanSC1Standard, EuropeanSC1NominalWet, EuropeanSC2Standard, EuropeanSC2NominalWet, EuropeanSC3Standard, EuropeanSC3NominalWet, EuropeanSC4Standard, EuropeanSC4NominalWet, EuropeanSC5Standard, and EuropeanSC5NominalWet. In each case, select the rating option that corresponds to the expected service conditions.  For example, U.S. manufacturers quote a separate Unit Load Factor for wet or frosted coils.  If the evaporating temperature is less than 0C, input the frosted coil value. Within the European convention, select SC1, 2, 3, 4, or 5 depending upon the expected evaporating temperature. This field is required and there is no default value. Refer to the Engineering Reference for further information on these rating types. NOTE: If the CapacityTotalSpecificConditions rating type is specified, the input file must include the manufacturer’s coil capacity correction curve in tabular form using the Table:MultiVariableLookup object. An example of this may be found in the RefrigeratedWarehouse.idf example file.</p>
<h4 id="note-only-one-of-the-following-two-fields-is-used">NOTE – ONLY ONE OF THE FOLLOWING TWO FIELDS IS USED</h4>
<h4 id="field-rated-unit-load-factor">Field: Rated Unit Load Factor</h4>
<p>The sensible cooling capacity in watts (W/C) at rated conditions. The value entered for this field must be greater than zero, with no default value. This value is only used if the Capacity Rating Type is UnitLoadFactorSensibleOnly. The value given must be based upon the difference between the chiller inlet and outlet air temperatures, not on the difference between the zone mean temperature and the outlet air temperature.</p>
<h4 id="field-rated-capacity">Field: Rated Capacity</h4>
<p>The cooling capacity in watts (W) at rated conditions. The value entered for this field must be greater than zero, with no default value. This field is only used if the Capacity Rating Type is CapacityTotalSpecificConditions, EuropeanSC1Standard, EuropeanSC1NominalWet, EuropeanSC2Standard, EuropeanSC2NominalWet, EuropeanSC3Standard, EuropeanSC3NominalWet, EuropeanSC4Standard, EuropeanSC4NominalWet, EuropeanSC5Standard, or EuropeanSC5NominalWet. For CapacityTotalSpecificConditions, this capacity includes both sensible and latent at the conditions given in the next two fields.  Note that the European Standard ratings are sensible only and the European Nominal ratings include latent capacity as well. The value given here must correspond to the capacity rating type given previously.</p>
<h4 id="field-rated-relative-humidity">Field: Rated Relative Humidity</h4>
<p>This field is ONLY used if the Capacity Rating Type is CapacityTotalSpecificConditions and represents the relative humidity at rated conditions, expressed as a percent. The default is 85.</p>
<h4 id="field-rated-cooling-source-temperature_1">Field: Rated Cooling Source Temperature</h4>
<p>For a DX evaporator coil, enter the saturated evaporating temperature in ˚C.  For a fluid coil, enter the fluid coil entrance temperature in ˚C. There is no default value. This number is used, with temperatures for other refrigeration loads on any one system, to set that system’s minimum suction pressure or minimum circulating fluid temperature.</p>
<h4 id="field-rated-temperature-difference-dt1">Field: Rated Temperature Difference DT1</h4>
<p>The rated difference between the air entering the refrigeration chiller and the cooling source temperature in ˚C. The entered value for this field must be less than 20˚C. There is no default value.</p>
<h4 id="field-maximum-difference-between-inlet-air-and-evaporating-temperature">Field: Maximum Difference Between Inlet Air and Evaporating Temperature</h4>
<p>The maximum difference between the air entering the refrigeration chiller and the cooling source temperature in °C used to limit capacity during pull-down. The default is 1.3 times the Rated Temperature Difference DT1.</p>
<h4 id="field-coil-material-correction-factor">Field: Coil  Material Correction Factor</h4>
<p>This field is used to enter the manufacturer’s correction factor for coil material corresponding to the rating previously input. The default is 1.0 (dimensionless).</p>
<h4 id="field-refrigerant-correction-factor">Field: Refrigerant Correction Factor</h4>
<p>This field is used to enter the manufacturer’s correction factor for refrigerant corresponding to the rating previously input. The default is 1.0 (dimensionless). (Note, the refrigerant itself is specified for the detailed system or secondary loop providing the refrigerant to this coil.)</p>
<h4 id="field-capacity-correction-curve-type">Field: Capacity Correction Curve Type</h4>
<p>The type of capacity correction curve used to account for the impact of the room air conditions on the chiller capacity. Valid choices are LinearSHR60, QuadraticSHR, European, and TabularRHxDT1xTRoom. This field will default to LinearSHR60, unless the CapacityTotalSpecificConditions rating type is specified, in which case, the TabularRHxDT1xTRoom correction curve type must be used. Refer to the Engineering Reference for further information on these curve types. The resulting correction factor for LinearSHR60, QuadraticSHR, and European types will be applied to the sensible capacity and must have output values between 1 and 2. The resulting correction factor for TabularRHxDT1xTRoom will be applied to the CapacityTotalSpecificConditions capacity and can have values between 0.2 and 2. If TabularRHxDT1xTRoom is used, the curve type within the table must be specified as “Quadratic”.</p>
<h4 id="field-capacity-correction-curve-name">Field: Capacity Correction Curve Name</h4>
<p>The name of the curve object defining the total refrigerating capacity. For correction curve types LinearSHR60 and QuadraticSHR, the independent variable is the Sensible Heat Ratio and the output values are between 1.0 and 2.0. For correction curve type European, EnergyPlus contains built-in capacity correction curves and specification of a capacity correction curve name is not required. For correction curve type TabularRHxDT1xTRoom, enter the name of a Table:MultiVariableLookup object that gives the total capacity (in W) as a function of RH, DT1, and Room Temperature; IN THAT ORDER. An example of a TabularRHxDT1xTRoom correction curve using the Table:MultiVariableLoopkup object may be found in the RefrigeratedWarehouse.idf example file.</p>
<h4 id="field-shr60-correction-factor">Field: SHR60 Correction Factor</h4>
<p>This field is only used when the capacity correction curve type is LinearSHR60. It should correspond to the capacity factor, that is, the total capacity divided by the sensible capacity corresponding to a Sensible Heat Ratio of 0.6. The default is 1.48 (dimensionless).</p>
<h4 id="field-rated-total-heating-power_1">Field: Rated Total Heating Power</h4>
<p>The total heating power in watts including drip-pan and any other heaters (W). This value is required and has no default value.</p>
<h4 id="field-heating-power-schedule-name_1">Field: Heating Power Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes the fraction of heater power that operates during a given time period. A schedule value of zero denotes that all heaters are off. A schedule value greater than 0 indicates that some portion of the total heater power will operate during that time period (maximum schedule value of 1.0 means all heaters are fully on). If this field is left blank, the default schedule has a value of 1 for all time periods.</p>
<h4 id="field-fan-speed-control-type_1">Field: Fan Speed Control Type</h4>
<p>The type of fan speed control used by the cooling coil’s fan(s). Valid choices are <strong>Fixed</strong>, <strong>FixedLinear</strong>, <strong>VariableSpeed</strong>, and <strong>TwoSpeed</strong>.  If the field is blank, <strong>Fixed</strong> will be used. See the Engineering Reference for a discussion of this option’s effect on fan energy consumption.</p>
<h4 id="field-rated-fan-power_3">Field: Rated Fan Power</h4>
<p>The cooling coil fan power in watts (W). This value has a default value of 375W. This fan is assumed to run continuously except during electric, hot brine, or hot gas defrost periods.</p>
<h4 id="field-rated-air-flow">Field: Rated Air Flow</h4>
<p>The cooling coil fan rated air flow in cubic meters per second (m<sup>3</sup>/s). This value has no default value and must be input.</p>
<h4 id="field-minimum-fan-air-flow-ratio_3">Field: Minimum Fan Air Flow Ratio</h4>
<p>The minimum fraction of the rated air flow for part-load fan operation, must be between 0. and 1.0. The default value is 0.2.</p>
<h4 id="field-defrost-type_1">Field: Defrost Type</h4>
<p>The type of defrost used for this refrigeration chiller. Valid choices are None, Off-Cycle, HotFluid, and Electric. The default defrost type is Electric if the field is blank. HotFluid includes both hot gas and hot brine defrost systems. Refer to the Engineering Reference for further information on how the different defrost types are modeled.</p>
<h4 id="field-defrost-control-type_1">Field: Defrost Control Type</h4>
<p>The type of defrost control used for this refrigeration chiller. Valid choices are TimeSchedule and TemperatureTermination. The default is TimeSchedule if the field is blank. Refer to the Engineering Reference for further information on how the different defrost controls are modeled.</p>
<h4 id="field-defrost-schedule-name_1">Field: Defrost Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes when the refrigeration chiller requires defrosting. A schedule value of 1.0 indicates that defrost can be on during a given time period. A value equal to 0 denotes that the defrost is off. Defrost schedules normally repeat the duration and number of defrost cycles for each day of the year. The refrigeration chiller manufacturer typically provides this information with the product literature. If TemperatureTermination control type is used, the defrost schedule is used for the defrost cycle start time and the defrost cycle end time is not allowed to extend beyond the scheduled off time. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h4 id="field-defrost-drip-down-schedule-name_1">Field: Defrost Drip-Down Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the refrigeration chiller requires additional time for draining condensate after the defrost period. A schedule value of 1.0 indicates that the defrost drip-down period is on during a given time period. A value equal to 0 denotes that the defrost drip-down period is over. The refrigeration chiller manufacturer typically provides this information with the product literature.</p>
<p>Each defrost drip-down period specified in this schedule should start at the same time as the corresponding defrost period specified in the schedule for Defrost Schedule, and the drip-down schedule defrost period should always be longer than or equal to the length of the defrost schedule time period. For example, if the defrost schedule contains a defrost period from 7:00 to 7:15, you would specify a case defrost drip-down period from 7:00 to 7:20 if you wanted to model a 5 minute condensate drip-down period after the regular defrost period. If no drip-down schedule is entered, then the defrost schedule (specified for the previous input field) will be used. The use of Compact Schedules (ref. Schedules) are ideal for this purpose.</p>
<h4 id="field-defrost-power_1">Field: Defrost Power</h4>
<p>The defrost power in watts. This input is required for hot-fluid (hot gas or hot brine), or electric defrost types. Refrigeration chiller manufacturers do not typically provide information on the heat input for hot gas and hot brine defrost. Information provided for electric defrost power can be substituted here for refrigeration chillers using hot-gas or hot-brine defrost if other information is not available. Only electric Defrost Types consume electricity during the defrost period. The entered value for this field must be greater than or equal to zero.</p>
<h4 id="field-temperature-termination-defrost-fraction-to-ice_1">Field: Temperature Termination Defrost Fraction to Ice</h4>
<p>When cooling coils go through a defrost cycle, only a portion of the defrost energy is actually used to melt the ice.  The rest of the defrost energy goes to increasing the temperature of the coils themselves and to the refrigeration chiller environment. The Temperature Termination defrost control type calculates the end of the defrost cycle that corresponds to melting all the ice. Therefore, the user must input this fractional value. The default value is 0.7 for electric defrost and 0.3 for hot fluid defrost. Refer to the Engineering Reference for further information on how the defrost energy control types are modeled.</p>
<h4 id="field-vertical-location">Field: Vertical Location</h4>
<p>The vertical location for this refrigeration chiller. Valid choices are Floor, Middle, and Ceiling. The default is Middle if the field is blank. The vertical location is used to transform the mixed zone air temperature to the coil inlet air temperature. Refer to the Engineering Reference for further information on how the different vertical locations are modeled.</p>
<h4 id="field-average-refrigerant-charge-inventory_2">Field: Average Refrigerant Charge Inventory</h4>
<p>The value of this optional field is the refrigerant inventory present in the refrigeration chiller during ordinary operation. The value is used to produce an estimate of the total refrigerant present in the refrigeration system. The value is entered in kg.</p>
<p>The following is an example input for a refrigeration air chiller.</p>
<p>Refrigeration:AirChiller,</p>
<p>Freezer_1AirChiller_1,    !- Name</p>
<p>AvailAllYear,             !- Availability Schedule Name</p>
<p>UnitLoadFactorSensibleOnly, !- Capacity Rating Type</p>
<p>10900.,                   !- Rated Unit Load Factor {W/deltaC}</p>
<p>,                         !- Rated Capacity {W}</p>
<p>,                         !- Rated Relative Humidity</p>
<p>-26.,                     !- Rated Cooling Source Temperature {C}</p>
<p>8.,                       !- Rated Temperature Difference DT1 {DeltaC}</p>
<p>11.,                      !- Maximum Temperature Difference DT1 {DeltaC}</p>
<p>,                         !- Material Correction Factor</p>
<p>,                         !- Refrigerant Correction Factor</p>
<p>LinearSHR60,              !- Capacity Correction Curve Type</p>
<p>,                         !- Capacity Correction Curve Name</p>
<p>1.5,                      !- SHR60 Correction Factor {dimensionless}</p>
<p>200.,                     !- Rated Total Heating Power {W}</p>
<p>AirChillerDripDownSched1,    !- Heating Power Schedule Name</p>
<p>,                         !- Fan Speed Control Type</p>
<p>375.,                     !- Rated Fan Power {W}</p>
<p>12.4,                     !- Rated Air Flow {m3/s}</p>
<p>,                         !- Minimum Fan Air Flow Ratio</p>
<p>Electric,                 !- Defrost Type</p>
<p>TimeSchedule,             !- Defrost Control Type</p>
<p>AirChillerDefrostSched1,  !- Defrost Schedule Name</p>
<p>AirChillerDripDownSched1, !- Defrost Drip-Down Schedule Name</p>
<p>55066.,                  !- Defrost Power {W}</p>
<p>,                         !- Temperature Termination Defrost Fraction to Ice</p>
<p>,                         !- Vertical Location</p>
<p>;                         !- Average Refrigerant Charge Inventory {kg}</p>
<p>The following is an example input for a refrigeration air chiller.</p>
<p>Refrigeration:AirChiller,</p>
<p>Freezer_1AirChiller_1,    !- Name</p>
<p>AvailAllYear,             !- Availability Schedule Name</p>
<p>UnitLoadFactorSensibleOnly, !- Capacity Rating Type</p>
<p>10900.,                   !- Rated Unit Load Factor {W/deltaC}</p>
<p>,                         !- Rated Capacity {W}</p>
<p>,                         !- Rated Relative Humidity</p>
<p>-26.,                     !- Rated Cooling Source Temperature {C}</p>
<p>8.,                       !- Rated Temperature Difference DT1 {DeltaC}</p>
<p>11.,                      !- Maximum Temperature Difference DT1 {DeltaC}</p>
<p>,                         !- Material Correction Factor</p>
<p>,                         !- Refrigerant Correction Factor</p>
<p>LinearSHR60,              !- Capacity Correction Curve Type</p>
<p>,                         !- Capacity Correction Curve Name</p>
<p>1.5,                      !- SHR60 Correction Factor {dimensionless}</p>
<p>200.,                     !- Rated Total Heating Power {W}</p>
<p>AirChillerDripDownSched1,    !- Heating Power Schedule Name</p>
<p>,                         !- Fan Speed Control Type</p>
<p>375.,                     !- Rated Fan Power {W}</p>
<p>12.4,                     !- Rated Air Flow {m3/s}</p>
<p>,                         !- Minimum Fan Air Flow Ratio</p>
<p>Electric,                 !- Defrost Type</p>
<p>TimeSchedule,             !- Defrost Control Type</p>
<p>AirChillerDefrostSched1,  !- Defrost Schedule Name</p>
<p>AirChillerDripDownSched1, !- Defrost Drip-Down Schedule Name</p>
<p>55066.,                  !- Defrost Power {W}</p>
<p>,                         !- Temperature Termination Defrost Fraction to Ice</p>
<p>,                         !- Vertical Location</p>
<p>;                         !- Average Refrigerant Charge Inventory {kg}</p>
<h3 id="refrigeration-air-chiller-outputs">Refrigeration Air Chiller Outputs</h3>
<p>HVAC,Average,Refrigeration Zone Air Chiller Total Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Total Cooling Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Latent Cooling Energy [J]</p>
<p>HVAC,Average, Refrigeration Zone Air Chiller Water Removed Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Total Electric Power [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Total Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Fan Electric Power [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Fan Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Heater Electric Power [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Heater Electric Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Sensible Heat Ratio []</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Frost Accumulation Mass [kg]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Zone Total Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Zone Total Cooling Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Zone Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Zone Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Zone Heating Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Zone Heating Energy [J]</p>
<p><em>Report only for Air Chillers using electric defrost</em></p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Defrost Electric Power [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Defrost Electric Energy [J]</p>
<p><strong><em>Report for each Zone exchanging energy with the Air Chiller</em></strong></p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Sensible Cooling Energy [J]</p>
<p>HVAC,Average, Refrigeration Zone Air Chiller Heating Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Heating Energy [J]</p>
<p>HVAC,Average, Refrigeration Zone Air Chiller Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Latent Cooling Energy [J</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Total Cooling Rate [W]</p>
<p>HVAC,Sum,Refrigeration Zone Air Chiller Total Cooling Energy [J]</p>
<p>HVAC,Average,Refrigeration Zone Air Chiller Water Removed Mass Flow Rate [kg/s]</p>
<h4 id="refrigeration-zone-air-chiller-total-cooling-rate-w_1">Refrigeration Zone Air Chiller Total Cooling Rate [W]</h4>
<p>This field is the total (sensible plus latent) cooling rate of the Air Chiller evaporator coil in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-total-cooling-energy-j">Refrigeration Zone Air Chiller Total Cooling Energy [J]</h4>
<p>This field is the total (sensible plus latent) cooling of the Air Chiller evaporator coil in Joules over the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-zone-air-chiller-sensible-cooling-rate-w_1">Refrigeration Zone Air Chiller Sensible Cooling Rate [W]</h4>
<h4 id="refrigeration-zone-air-chiller-sensible-heat-transfer-rate-w_1">Refrigeration Zone Air Chiller Sensible Heat Transfer Rate [W]</h4>
<p>This field is the sensible cooling rate of the Air Chiller evaporator coil in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-sensible-cooling-energy-j">Refrigeration Zone Air Chiller Sensible Cooling Energy  [J]</h4>
<h4 id="refrigeration-zone-air-chiller-sensible-heat-transfer-energy-j_1">Refrigeration Zone Air Chiller Sensible Heat Transfer Energy [J]</h4>
<p>This field is the sensible cooling of the Air Chiller evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-latent-cooling-rate-w_1">Refrigeration Zone Air Chiller Latent Cooling Rate  [W]</h4>
<p>This field is the latent cooling (dehumidification) rate of the Air Chiller evaporator coil in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-latent-cooling-energy-j">Refrigeration Zone Air Chiller Latent Cooling Energy  [J]</h4>
<p>This field is the latent cooling (dehumidification) of the Air Chiller evaporator coil in Joules over the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-water-removed-mass-flow-rate-kgs_1">Refrigeration Zone Air Chiller Water Removed Mass Flow Rate  [kg/s]</h4>
<p>This field is the latent cooling (dehumidification) of the Air Chiller evaporator coil in kilograms per second over the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-total-electric-power-w">Refrigeration Zone Air Chiller Total Electric Power [W]</h4>
<p>This field is the total electricity (fan, heaters, lights, and electric defrost) used by the Air Chiller in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-total-electric-energy-j">Refrigeration Zone Air Chiller Total Electric Energy [J]</h4>
<p>This field is the electricity (fan, heaters, lights, and electric defrost)used by the Refrigeration chiller in Joules over the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-fan-electric-power-w">Refrigeration Zone Air Chiller Fan Electric Power [W]</h4>
<p>This field is the electric power input to the Air Chiller fan(s) in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-fan-electric-energy-j">Refrigeration Zone Air Chiller Fan Electric Energy  [J]</h4>
<p>This field is the electricity consumption of the Air Chiller fan(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-zone-air-chiller-heater-electric-power-w">Refrigeration Zone Air Chiller Heater Electric Power  [W]</h4>
<p>This field is the electric power input to the Air Chiller heaters in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-heater-electric-energy-j">Refrigeration Zone Air Chiller Heater Electric Energy [J]</h4>
<p>This field is the total electricity consumption of the Air Chiller heaters in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects).</p>
<h4 id="refrigeration-zone-air-chiller-defrost-electric-power-w">Refrigeration Zone Air Chiller Defrost Electric Power  [W]</h4>
<p>This field is the electric power input to the Air Chiller electric defrost heater(s) in Watts. This output is available if case defrost type is Electric.</p>
<h4 id="refrigeration-zone-air-chiller-defrost-electric-energy-j">Refrigeration Zone Air Chiller Defrost Electric Energy [J]</h4>
<p>This field is the total electricity consumption of the Air Chiller electric defrost heater(s) in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Refrigeration, Group Key = Building (Ref. Output:Meter objects). This output is available if case defrost type is Electric.</p>
<h4 id="refrigeration-zone-air-chiller-sensible-heat-ratio">Refrigeration Zone Air Chiller Sensible Heat Ratio</h4>
<p>This field is the Sensible Cooling Energy  Rate divided by the Total Cooling Energy Rate.</p>
<h4 id="refrigeration-zone-air-chiller-frost-accumulation-mass-kg">Refrigeration Zone Air Chiller Frost Accumulation Mass [kg]</h4>
<p>This field is the total amount of frost present on the coil during the timestep being reported.</p>
<h4 id="refrigeration-zone-air-chiller-zone-total-cooling-rate-w">Refrigeration Zone Air Chiller Zone Total Cooling Rate [W]</h4>
<p>This field is the rate of total cooling delivered to the zone in Watts. A positive value is reported when the zone is cooled by the air chiller, otherwise a zero is reported.</p>
<h4 id="refrigeration-zone-air-chiller-zone-total-cooling-energy-j">Refrigeration Zone Air Chiller Zone Total Cooling Energy  [J]</h4>
<p>This field is the amount of total cooling energy delivered to the zone in Joules. A positive value is reported when the zone is cooled by the air chiller, otherwise a zero is reported.</p>
<h4 id="refrigeration-zone-air-chiller-zone-sensible-cooling-rate-w">Refrigeration Zone Air Chiller Zone Sensible Cooling Rate [W]</h4>
<p>This field is the rate of sensible cooling delivered to the zone in Watts. A positive value is reported when the zone is cooled by the air chiller, otherwise a zero is reported.</p>
<h4 id="refrigeration-zone-air-chiller-zone-sensible-cooling-energy-j">Refrigeration Zone Air Chiller Zone Sensible Cooling Energy [J]</h4>
<p>This field is the amount of sensible cooling energy delivered to the zone in Joules. A positive value is reported when the zone is cooled by the air chiller, otherwise a zero is reported.</p>
<h4 id="refrigeration-zone-air-chiller-zone-heating-rate-w">Refrigeration Zone Air Chiller Zone Heating Rate [W]</h4>
<p>This field is the rate of sensible heating delivered to the zone in Watts. A positive value is reported when the zone is heated by the air chiller (typically only occurs during defrost), otherwise a zero is reported.</p>
<h4 id="refrigeration-zone-air-chiller-zone-heating-energy-j">Refrigeration Zone Air Chiller Zone Heating Energy [J]</h4>
<p>This field is the amount of sensible heating energy delivered to the zone in Joules. A positive value is reported when the zone is heated by the air chiller (typically only occurs during defrost), otherwise a zero is reported.</p>
<p><em>The following output variables are available for each zone served by any Air Chiller. An output variable identification is created for each zone exchanging energy with the Air Chiller.  For example if the Air Chiller, “DairyRefrigeration chiller”, were exchanging energy with the zone, “SalesArea”, the output variable identification would be “DairyRefrigeration chillerInZoneSalesArea”.</em></p>
<h4 id="refrigeration-zone-air-chiller-sensible-cooling-rate-w_2">Refrigeration Zone Air Chiller Sensible Cooling Rate  [W]</h4>
<p>This field is the rate of sensible cooling delivered to the zone, net of any auxiliary heat input,  in Watts..</p>
<h4 id="refrigeration-zone-air-chiller-sensible-cooling-energy-j_1">Refrigeration Zone Air Chiller Sensible Cooling Energy [J]</h4>
<p>This field is the amount of sensible cooling energy, net of any auxiliary heat input, delivered to the zone in Joules.</p>
<h4 id="refrigeration-zone-air-chiller-latent-cooling-rate-w_2">Refrigeration Zone Air Chiller Latent Cooling Rate [W]</h4>
<p>This field is the rate of latent cooling (dehumidification) delivered to the zone in Watts. A negative value will be reported when the Air Chiller provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-zone-air-chiller-water-removed-mass-flow-rate-kgs_2">Refrigeration Zone Air Chiller Water Removed Mass Flow Rate  [kg/s]</h4>
<p>This field is the rate of latent cooling (dehumidification) delivered to the zone in kg/s. A negative value (or zero) will be reported when the Air Chiller provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-zone-air-chiller-latent-cooling-energy-j_1">Refrigeration Zone Air Chiller Latent Cooling Energy [J]</h4>
<p>This field is the amount of latent cooling (dehumidification) energy delivered to the zone in Joules. A negative value (or zero) will be reported when the Air Chiller provides dehumidification (thereby reducing the zone latent load).</p>
<h4 id="refrigeration-zone-air-chiller-total-cooling-rate-w_2">Refrigeration Zone Air Chiller Total Cooling Rate [W]</h4>
<p>This field is the total rate of cooling, sensible plus latent, delivered to the zone in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-total-cooling-energy-j_1">Refrigeration Zone Air Chiller Total Cooling Energy [J]</h4>
<p>This field is the total amount of cooling, sensible plus latent, energy delivered to the zone in Joules.</p>
<h4 id="refrigeration-zone-air-chiller-heating-rate-w_1">Refrigeration Zone Air Chiller Heating Rate  [W]</h4>
<p>This field is the rate of net heating due to any auxiliary or defrost heat input delivered to the zone,  in Watts.</p>
<h4 id="refrigeration-zone-air-chiller-heating-energy-j">Refrigeration Zone Air Chiller Heating Energy [J]</h4>
<p>This field is the amount of net heating energy due to any auxiliary heat input, delivered to the zone in Joules.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>