<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Input Output Reference - Vol 4 - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li class="active">
                <a href=".">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#group-zone-controls-thermostats-and-humidistats">Group – Zone Controls – Thermostats and Humidistats</a>
      <ul class="nav">
        
        <li><a href="#zonecontrolthermostat">ZoneControl:Thermostat</a></li>
        
        <li><a href="#zonecontrol-thermostat-outputs">ZoneControl Thermostat Outputs</a></li>
        
        <li><a href="#zone-thermostat-setpoints">Zone Thermostat Setpoints</a></li>
        
        <li><a href="#thermostatsetpointsingleheating">ThermostatSetpoint:SingleHeating</a></li>
        
        <li><a href="#thermostatsetpointsinglecooling">ThermostatSetpoint:SingleCooling</a></li>
        
        <li><a href="#thermostatsetpointsingleheatingorcooling">ThermostatSetpoint:SingleHeatingOrCooling</a></li>
        
        <li><a href="#thermostatsetpointdualsetpoint">ThermostatSetpoint:DualSetpoint</a></li>
        
        <li><a href="#zonecontrolthermostatoperativetemperature">ZoneControl:Thermostat:OperativeTemperature</a></li>
        
        <li><a href="#zone-control-themostatic-operative-temperature-outputs">Zone Control Themostatic Operative Temperature Outputs</a></li>
        
        <li><a href="#zonecontrolthermostattemperatureandhumidity">ZoneControl:Thermostat:TemperatureAndHumidity</a></li>
        
        <li><a href="#zonecontrolthermostatstageddualsetpoint">ZoneControl:Thermostat:StagedDualSetpoint</a></li>
        
        <li><a href="#zonecontrolhumidistat">ZoneControl:Humidistat</a></li>
        
        <li><a href="#zonecontrol-humidistat-outputs">ZoneControl Humidistat Outputs</a></li>
        
        <li><a href="#zonecontrolthermostatthermalcomfort">ZoneControl:Thermostat:ThermalComfort</a></li>
        
        <li><a href="#zonecontrol-thermostat-thermalcomfort-outputs">ZoneControl Thermostat ThermalComfort Outputs</a></li>
        
        <li><a href="#thermal-comfort-setpoints">Thermal Comfort Setpoints</a></li>
        
        <li><a href="#thermostatsetpointthermalcomfortfangersingleheating">ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating</a></li>
        
        <li><a href="#thermostatsetpointthermalcomfortfangersinglecooling">ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling</a></li>
        
        <li><a href="#thermostatsetpointthermalcomfortfangersingleheatingorcooling">ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling</a></li>
        
        <li><a href="#thermostatsetpointthermalcomfortfangerdualsetpoint">ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint</a></li>
        
        <li><a href="#zonecontrolcontaminantcontroller">ZoneControl:ContaminantController</a></li>
        
        <li><a href="#zonecontrol-contaminant-controller-outputs">ZoneControl Contaminant Controller Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-air-path">Group -- Air Path</a>
      <ul class="nav">
        
        <li><a href="#airloophvacsupplypath-airloophvacreturnpath">AirLoopHVAC:SupplyPath, AirLoopHVAC:ReturnPath</a></li>
        
        <li><a href="#airloophvacsupplypath">AirLoopHVAC:SupplyPath</a></li>
        
        <li><a href="#airloophvacreturnpath">AirLoopHVAC:ReturnPath</a></li>
        
        <li><a href="#airloophvacreturnplenum">AirLoopHVAC:ReturnPlenum</a></li>
        
        <li><a href="#airloophvacsupplyplenum">AirLoopHVAC:SupplyPlenum</a></li>
        
        <li><a href="#airloophvaczonesplitter">AirLoopHVAC:ZoneSplitter</a></li>
        
        <li><a href="#airloophvaczonemixer">AirLoopHVAC:ZoneMixer</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-non-zone-equipment">Group -- Non-Zone Equipment</a>
      <ul class="nav">
        
        <li><a href="#loadprofileplant">LoadProfile:Plant</a></li>
        
        <li><a href="#loadprofile-plant-outputs">LoadProfile Plant Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-solar-collectors">Group – Solar Collectors</a>
      <ul class="nav">
        
        <li><a href="#solarcollectorflatplatewater">SolarCollector:FlatPlate:Water</a></li>
        
        <li><a href="#solar-collector-flatplate-water-output">Solar Collector FlatPlate Water Output</a></li>
        
        <li><a href="#solarcollectorperformanceflatplate">SolarCollectorPerformance:FlatPlate</a></li>
        
        <li><a href="#solarcollectorperformanceflatplate-output">SolarCollectorPerformance:FlatPlate Output</a></li>
        
        <li><a href="#solarcollectorintegralcollectorstorage">SolarCollector:IntegralCollectorStorage</a></li>
        
        <li><a href="#solarcollectorperformanceintegralcollectorstorage">SolarCollectorPerformance:IntegralCollectorStorage</a></li>
        
        <li><a href="#solar-collector-integral-collector-storage-outputs">Solar Collector Integral Collector Storage Outputs</a></li>
        
        <li><a href="#solarcollectorflatplatephotovoltaicthermal">SolarCollector:FlatPlate:PhotovoltaicThermal</a></li>
        
        <li><a href="#solar-collector-flatplate-photovoltaicthermal-outputs">Solar Collector FlatPlate PhotovoltaicThermal Outputs</a></li>
        
        <li><a href="#solarcollectorperformancephotovoltaicthermalsimple">SolarCollectorPerformance:PhotovoltaicThermal:Simple</a></li>
        
        <li><a href="#solar-collector-heating-system-plant-connections">Solar Collector Heating System Plant Connections</a></li>
        
        <li><a href="#solar-heating-system-control">Solar Heating System Control</a></li>
        
        <li><a href="#solarcollectorunglazedtranspired">SolarCollector:UnglazedTranspired</a></li>
        
        <li><a href="#solar-collector-unglazed-transpired-outputs">Solar Collector Unglazed Transpired Outputs</a></li>
        
        <li><a href="#solarcollectorunglazedtranspiredmultisystem">SolarCollector:UnglazedTranspired:MultiSystem</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-pumps">Group – Pumps</a>
      <ul class="nav">
        
        <li><a href="#pumpvariablespeed">Pump:VariableSpeed</a></li>
        
        <li><a href="#variable-speed-pump-outputs">Variable Speed Pump Outputs</a></li>
        
        <li><a href="#pumpconstantspeed">Pump:ConstantSpeed</a></li>
        
        <li><a href="#constant-speed-pump-outputs">Constant Speed Pump Outputs</a></li>
        
        <li><a href="#pumpvariablespeedcondensate">Pump:VariableSpeed:Condensate</a></li>
        
        <li><a href="#variable-speed-condensate-pump-outputs">Variable Speed Condensate Pump Outputs</a></li>
        
        <li><a href="#headeredpumpsconstantspeed">HeaderedPumps:ConstantSpeed</a></li>
        
        <li><a href="#constant-speed-headered-pumps-outputs">Constant Speed Headered Pumps Outputs</a></li>
        
        <li><a href="#headeredpumpsvariablespeed">HeaderedPumps:VariableSpeed</a></li>
        
        <li><a href="#variable-speed-headered-pumps-outputs">Variable Speed Headered Pumps Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-heating-and-cooling-coils">Group – Heating and Cooling Coils</a>
      <ul class="nav">
        
        <li><a href="#coilcoolingwater">Coil:Cooling:Water</a></li>
        
        <li><a href="#cooling-coil-water-outputs">Cooling Coil (Water) Outputs</a></li>
        
        <li><a href="#coilheatingwater">Coil:Heating:Water</a></li>
        
        <li><a href="#heating-coil-water-outputs">Heating Coil (Water) Outputs</a></li>
        
        <li><a href="#coilheatingsteam">Coil:Heating:Steam</a></li>
        
        <li><a href="#heating-coil-steam-outputs">Heating Coil (Steam) Outputs:</a></li>
        
        <li><a href="#coilheatingelectric">Coil:Heating:Electric</a></li>
        
        <li><a href="#heating-coil-electric-outputs">Heating Coil (Electric) Outputs</a></li>
        
        <li><a href="#coilheatingelectricmultistage">Coil:Heating:Electric:MultiStage</a></li>
        
        <li><a href="#heating-coil-electric-multistage-outputs">Heating Coil (Electric Multistage) Outputs</a></li>
        
        <li><a href="#coilheatingdesuperheater">Coil:Heating:Desuperheater</a></li>
        
        <li><a href="#heating-coil-desuperheater-outputs">Heating Coil (Desuperheater) Outputs</a></li>
        
        <li><a href="#coilcoolingdxvariablerefrigerantflow">Coil:Cooling:DX:VariableRefrigerantFlow</a></li>
        
        <li><a href="#cooling-dx-coil-variablerefrigerantflow-outputs">Cooling DX Coil (VariableRefrigerantFlow) Outputs</a></li>
        
        <li><a href="#coilheatingdxvariablerefrigerantflow">Coil:Heating:DX:VariableRefrigerantFlow</a></li>
        
        <li><a href="#heating-dx-coil-variablerefrigerantflow-outputs">Heating DX Coil (VariableRefrigerantFlow) Outputs</a></li>
        
        <li><a href="#coilheatinggas">Coil:Heating:Gas</a></li>
        
        <li><a href="#heating-coil-gas-outputs">Heating Coil (Gas) Outputs</a></li>
        
        <li><a href="#coilheatinggasmultistage">Coil:Heating:Gas:MultiStage</a></li>
        
        <li><a href="#heating-coil-gas-multistage-outputs">Heating Coil (Gas Multistage) Outputs</a></li>
        
        <li><a href="#coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</a></li>
        
        <li><a href="#detailed-geometry-cooling-coil-water-outputs">Detailed Geometry Cooling Coil (Water) Outputs</a></li>
        
        <li><a href="#coilcoolingdxsinglespeed">Coil:Cooling:DX:SingleSpeed</a></li>
        
        <li><a href="#coilcoolingdxtwospeed">Coil:Cooling:DX:TwoSpeed</a></li>
        
        <li><a href="#coilcoolingdxtwostagewithhumiditycontrolmode">Coil:Cooling:DX:TwoStageWithHumidityControlMode</a></li>
        
        <li><a href="#coilcoolingdxmultispeed">Coil:Cooling:DX:MultiSpeed</a></li>
        
        <li><a href="#dx-cooling-coil-outputs">DX Cooling Coil Outputs</a></li>
        
        <li><a href="#coilcoolingdxvariablespeed">Coil:Cooling:DX:VariableSpeed</a></li>
        
        <li><a href="#variable-speed-dx-cooling-coil-outputs">Variable Speed DX Cooling Coil Outputs</a></li>
        
        <li><a href="#coilperformancedxcooling">CoilPerformance:DX:Cooling</a></li>
        
        <li><a href="#coil-performance-dx-cooling-outputs">Coil Performance DX Cooling Outputs</a></li>
        
        <li><a href="#coilheatingdxsinglespeed">Coil:Heating:DX:SingleSpeed</a></li>
        
        <li><a href="#dx-heating-coil-outputs">DX Heating Coil Outputs</a></li>
        
        <li><a href="#coilheatingdxmultispeed">Coil:Heating:DX:MultiSpeed</a></li>
        
        <li><a href="#coilheatingdxmultispeed_1">Coil:Heating:DX:MultiSpeed</a></li>
        
        <li><a href="#multispeed-dx-heating-coil-outputs">MultiSpeed DX Heating Coil Outputs</a></li>
        
        <li><a href="#coilheatingdxvariablespeed">Coil:Heating:DX:VariableSpeed</a></li>
        
        <li><a href="#variable-speed-dx-heating-coil-outputs">Variable Speed DX Heating Coil Outputs</a></li>
        
        <li><a href="#coilwaterheatingdesuperheater">Coil:WaterHeating:Desuperheater</a></li>
        
        <li><a href="#waterheating-coil-desuperheater-outputs">WaterHeating Coil (Desuperheater) Outputs</a></li>
        
        <li><a href="#coilsystemcoolingdx">CoilSystem:Cooling:DX</a></li>
        
        <li><a href="#dx-cooling-coil-system-outputs">DX Cooling Coil System Outputs</a></li>
        
        <li><a href="#coilsystemheatingdx">CoilSystem:Heating:DX</a></li>
        
        <li><a href="#dx-heating-coil-system-outputs">DX Heating Coil System Outputs</a></li>
        
        <li><a href="#coilsystemcoolingdxheatexchangerassisted">CoilSystem:Cooling:DX:HeatExchangerAssisted</a></li>
        
        <li><a href="#coilsystemcoolingdxheatexchangerassisted-outputs">CoilSystem:Cooling:DX:HeatExchangerAssisted Outputs</a></li>
        
        <li><a href="#coilsystemcoolingwaterheatexchangerassisted">CoilSystem:Cooling:Water:HeatExchangerAssisted</a></li>
        
        <li><a href="#coilsystemcoolingwaterheatexchangerassisted-outputs">CoilSystem:Cooling:Water:HeatExchangerAssisted Outputs</a></li>
        
        <li><a href="#coilwaterheatingairtowaterheatpump">Coil:WaterHeating:AirToWaterHeatPump</a></li>
        
        <li><a href="#coilwaterheatingairtowaterheatpump-outputs">Coil:WaterHeating:AirToWaterHeatPump Outputs</a></li>
        
        <li><a href="#coilcoolingwatertoairheatpumpparameterestimation">Coil:Cooling:WaterToAirHeatPump:ParameterEstimation</a></li>
        
        <li><a href="#coilcoolingwatertoairheatpumpequationfit">Coil:Cooling:WaterToAirHeatPump:EquationFit</a></li>
        
        <li><a href="#water-to-air-heat-pump-cooling-coil-parameter-estimation-and-equation-fit-outputs">Water to Air Heat Pump Cooling Coil (Parameter Estimation and Equation Fit) Outputs</a></li>
        
        <li><a href="#coilcoolingwatertoairheatpumpvariablespeedequationfit">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</a></li>
        
        <li><a href="#variable-speed-water-to-air-heat-pump-cooling-coil-outputs">Variable Speed Water to Air Heat Pump Cooling Coil Outputs</a></li>
        
        <li><a href="#coilheatingwatertoairheatpumpparameterestimation">Coil:Heating:WaterToAirHeatPump:ParameterEstimation</a></li>
        
        <li><a href="#coilheatingwatertoairheatpumpequationfit">Coil:Heating:WaterToAirHeatPump:EquationFit</a></li>
        
        <li><a href="#water-to-air-heat-pump-heating-coil-parameter-estimation-and-equation-fit-outputs">Water to Air Heat Pump Heating Coil (parameter Estimation and Equation Fit) Outputs</a></li>
        
        <li><a href="#coilheatingwatertoairheatpumpvariablespeedequationfit">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</a></li>
        
        <li><a href="#variable-speed-water-to-air-heat-pump-heating-coil-outputs">Variable Speed Water to Air Heat Pump Heating Coil Outputs</a></li>
        
        <li><a href="#coilcoolingdxsinglespeedthermalstorage">Coil:Cooling:DX:SingleSpeed:ThermalStorage</a></li>
        
        <li><a href="#coilcoolingdxsinglespeedthermalstorage-outputs">Coil:Cooling:DX:SingleSpeed:ThermalStorage Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-fans">Group – Fans</a>
      <ul class="nav">
        
        <li><a href="#fanconstantvolume">Fan:ConstantVolume</a></li>
        
        <li><a href="#constant-volume-fan-outputs">Constant Volume Fan Outputs</a></li>
        
        <li><a href="#fanonoff">Fan:OnOff</a></li>
        
        <li><a href="#on-off-fan-outputs">On Off Fan Outputs</a></li>
        
        <li><a href="#fanvariablevolume">Fan:VariableVolume</a></li>
        
        <li><a href="#variable-volume-fan-outputs">Variable Volume Fan Outputs</a></li>
        
        <li><a href="#fanzoneexhaust">Fan:ZoneExhaust</a></li>
        
        <li><a href="#zone-exhaust-fan-outputs">Zone Exhaust Fan Outputs</a></li>
        
        <li><a href="#fanperformancenightventilation">FanPerformance:NightVentilation</a></li>
        
        <li><a href="#fancomponentmodel">Fan:ComponentModel</a></li>
        
        <li><a href="#component-model-fan-outputs">Component Model Fan Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-humidifiers">Group -- Humidifiers</a>
      <ul class="nav">
        
        <li><a href="#humidifiersteamelectric">Humidifier:Steam:Electric</a></li>
        
        <li><a href="#steam-electric-humidfier-outputs">Steam Electric Humidfier Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-desiccant-dehumidifiers">Group – Desiccant Dehumidifiers</a>
      <ul class="nav">
        
        <li><a href="#dehumidifierdesiccantnofans">Dehumidifier:Desiccant:NoFans</a></li>
        
        <li><a href="#desiccant-dehumidifier-nofans-outputs">Desiccant Dehumidifier (NoFans) Outputs</a></li>
        
        <li><a href="#dehumidifierdesiccantsystem">Dehumidifier:Desiccant:System</a></li>
        
        <li><a href="#desiccant-dehumidifier-outputs">Desiccant Dehumidifier Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-energy-management-system-ems">Group – Energy Management System (EMS)</a>
      <ul class="nav">
        
        <li><a href="#energymanagementsystemsensor">EnergyManagementSystem:Sensor</a></li>
        
        <li><a href="#energymanagementsystemactuator">EnergyManagementSystem:Actuator</a></li>
        
        <li><a href="#energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</a></li>
        
        <li><a href="#energymanagementsystemprogram">EnergyManagementSystem:Program</a></li>
        
        <li><a href="#energymanagementsystemsubroutine">EnergyManagementSystem:Subroutine</a></li>
        
        <li><a href="#energymanagementsystemglobalvariable">EnergyManagementSystem:GlobalVariable</a></li>
        
        <li><a href="#energymanagementsystemoutputvariable">EnergyManagementSystem:OutputVariable</a></li>
        
        <li><a href="#energymanagementsystemmeteredoutputvariable">EnergyManagementSystem:MeteredOutputVariable,</a></li>
        
        <li><a href="#energymanagementsystemtrendvariable">EnergyManagementSystem:TrendVariable</a></li>
        
        <li><a href="#energymanagementsysteminternalvariable">EnergyManagementSystem:InternalVariable</a></li>
        
        <li><a href="#energymanagementsystemcurveortableindexvariable">EnergyManagementSystem:CurveOrTableIndexVariable</a></li>
        
        <li><a href="#energymanagementsystemconstructionindexvariable">EnergyManagementSystem:ConstructionIndexVariable</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-externalinterface">Group – ExternalInterface</a>
      <ul class="nav">
        
        <li><a href="#externalinterface">ExternalInterface</a></li>
        
        <li><a href="#building-controls-virtual-test-bed-bcvtb">Building Controls Virtual Test Bed (BCVTB)</a></li>
        
        <li><a href="#externalinterfaceschedule">ExternalInterface:Schedule</a></li>
        
        <li><a href="#externalinterfaceactuator">ExternalInterface:Actuator</a></li>
        
        <li><a href="#externalinterfacevariable">ExternalInterface:Variable</a></li>
        
        <li><a href="#functional-mock-up-unit-fmu-import">Functional Mock-up Unit (FMU) Import</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitimport">ExternalInterface:FunctionalMockupUnitImport</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitimportfromvariable">ExternalInterface:FunctionalMockupUnitImport:From:Variable</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitimporttoschedule">ExternalInterface:FunctionalMockupUnitImport:To:Schedule</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitimporttoactuator">ExternalInterface:FunctionalMockupUnitImport:To:Actuator</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitimporttovariable">ExternalInterface:FunctionalMockupUnitImport:To:Variable</a></li>
        
        <li><a href="#functional-mock-up-unit-fmu-export">Functional Mock-up Unit (FMU) Export</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitexportfromvariable">ExternalInterface:FunctionalMockupUnitExport:From:Variable</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitexporttoschedule">ExternalInterface:FunctionalMockupUnitExport:To:Schedule</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitexporttoactuator">ExternalInterface:FunctionalMockupUnitExport:To:Actuator</a></li>
        
        <li><a href="#externalinterfacefunctionalmockupunitexporttovariable">ExternalInterface:FunctionalMockupUnitExport:To:Variable</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-user-defined-hvac-and-plant-component-models">Group – User Defined HVAC and Plant Component Models</a>
      <ul class="nav">
        
        <li><a href="#zonehvacforcedairuserdefined">ZoneHVAC:ForcedAir:UserDefined</a></li>
        
        <li><a href="#airterminalsingleductuserdefined">AirTerminal:SingleDuct:UserDefined</a></li>
        
        <li><a href="#coiluserdefined">Coil:UserDefined</a></li>
        
        <li><a href="#plantcomponentuserdefined">PlantComponent:UserDefined</a></li>
        
        <li><a href="#plantequipmentoperationuserdefined">PlantEquipmentOperation:UserDefined</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-system-availability-managers">Group – System  Availability Managers</a>
      <ul class="nav">
        
        <li><a href="#availabilitymanagerscheduled">AvailabilityManager:Scheduled</a></li>
        
        <li><a href="#availabilitymanagerscheduledon">AvailabilityManager:ScheduledOn</a></li>
        
        <li><a href="#availabilitymanagerscheduledon-outputs">AvailabilityManager:ScheduledOn Outputs</a></li>
        
        <li><a href="#availabilitymanagerscheduledoff">AvailabilityManager:ScheduledOff</a></li>
        
        <li><a href="#availabilitymanagerscheduledoff-outputs">AvailabilityManager:ScheduledOff Outputs</a></li>
        
        <li><a href="#availabilitymanagernightcycle">AvailabilityManager:NightCycle</a></li>
        
        <li><a href="#availabilitymanagernightcycle-outputs">AvailabilityManager:NightCycle Outputs</a></li>
        
        <li><a href="#availabilitymanagerdifferentialthermostat">AvailabilityManager:DifferentialThermostat</a></li>
        
        <li><a href="#availabilitymanagerdifferentialthermostat-outputs">AvailabilityManager:DifferentialThermostat Outputs</a></li>
        
        <li><a href="#availabilitymanagerhightemperatureturnoff">AvailabilityManager:HighTemperatureTurnOff</a></li>
        
        <li><a href="#availabilitymanagerhightemperatureturnoff-outputs">AvailabilityManager:HighTemperatureTurnOff Outputs</a></li>
        
        <li><a href="#availabilitymanagerhightemperatureturnon">AvailabilityManager:HighTemperatureTurnOn</a></li>
        
        <li><a href="#availabilitymanagerhightemperatureturnon-outputs">AvailabilityManager:HighTemperatureTurnOn Outputs</a></li>
        
        <li><a href="#availabilitymanagerlowtemperatureturnoff">AvailabilityManager:LowTemperatureTurnOff</a></li>
        
        <li><a href="#availabilitymanagerlowtemperatureturnoff-outputs">AvailabilityManager:LowTemperatureTurnOff Outputs</a></li>
        
        <li><a href="#availabilitymanagerlowtemperatureturnon">AvailabilityManager:LowTemperatureTurnOn</a></li>
        
        <li><a href="#availabilitymanagerlowtemperatureturnon-outputs">AvailabilityManager:LowTemperatureTurnOn Outputs</a></li>
        
        <li><a href="#availabilitymanagernightventilation">AvailabilityManager:NightVentilation</a></li>
        
        <li><a href="#system-availability-manager-night-ventilation-outputs">System Availability Manager Night Ventilation Outputs</a></li>
        
        <li><a href="#availabilitymanagerhybridventilation">AvailabilityManager:HybridVentilation</a></li>
        
        <li><a href="#availabilitymanagerhybridventilation-outputs">AvailabilityManager:HybridVentilation Outputs</a></li>
        
        <li><a href="#availabilitymanageroptimumstart">AvailabilityManager:OptimumStart</a></li>
        
        <li><a href="#availabilitymanageroptimumstart-outputs">AvailabilityManager:OptimumStart Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-setpoint-managers">Group – Setpoint Managers</a>
      <ul class="nav">
        
        <li><a href="#setpointmanagerscheduled">SetpointManager:Scheduled</a></li>
        
        <li><a href="#setpointmanagerscheduleddualsetpoint">SetpointManager:Scheduled:DualSetpoint</a></li>
        
        <li><a href="#setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</a></li>
        
        <li><a href="#setpointmanagersinglezonereheat">SetpointManager:SingleZone:Reheat</a></li>
        
        <li><a href="#setpointmanagersinglezoneheating">SetpointManager:SingleZone:Heating</a></li>
        
        <li><a href="#setpointmanagersinglezonecooling">SetpointManager:SingleZone:Cooling</a></li>
        
        <li><a href="#setpointmanagersinglezonehumidityminimum">SetpointManager:SingleZone:Humidity:Minimum</a></li>
        
        <li><a href="#setpointmanagersinglezonehumiditymaximum">SetpointManager:SingleZone:Humidity:Maximum</a></li>
        
        <li><a href="#setpointmanagermixedair">SetpointManager:MixedAir</a></li>
        
        <li><a href="#setpointmanageroutdoorairpretreat">SetpointManager:OutdoorAirPretreat</a></li>
        
        <li><a href="#setpointmanagerwarmest">SetpointManager:Warmest</a></li>
        
        <li><a href="#setpointmanagercoldest">SetpointManager:Coldest</a></li>
        
        <li><a href="#setpointmanagerreturnairbypassflow">SetpointManager:ReturnAirBypassFlow</a></li>
        
        <li><a href="#setpointmanagerwarmesttemperatureflow">SetpointManager:WarmestTemperatureFlow</a></li>
        
        <li><a href="#setpointmanagerwarmesttemperatureflow-outputs">SetpointManager:WarmestTemperatureFlow Outputs</a></li>
        
        <li><a href="#setpointmanagermultizonecoolingaverage">SetpointManager:MultiZone:Cooling:Average</a></li>
        
        <li><a href="#setpointmanagermultizoneheatingaverage">SetpointManager:MultiZone:Heating:Average</a></li>
        
        <li><a href="#setpointmanagermultizoneminimumhumidityaverage">SetpointManager:MultiZone:MinimumHumidity:Average</a></li>
        
        <li><a href="#setpointmanagermultizonemaximumhumidityaverage">SetpointManager:MultiZone:MaximumHumidity:Average</a></li>
        
        <li><a href="#setpointmanagermultizonehumidityminimum">SetpointManager:MultiZone:Humidity:Minimum</a></li>
        
        <li><a href="#setpointmanagermultizonehumiditymaximum">SetpointManager:MultiZone:Humidity:Maximum</a></li>
        
        <li><a href="#setpointmanagerfollowoutdoorairtemperature">SetpointManager:FollowOutdoorAirTemperature</a></li>
        
        <li><a href="#setpointmanagerfollowsystemnodetemperature">SetpointManager:FollowSystemNodeTemperature</a></li>
        
        <li><a href="#setpointmanagerfollowgroundtemperature">SetpointManager:FollowGroundTemperature</a></li>
        
        <li><a href="#setpointmanagercondenserenteringreset">SetpointManager:CondenserEnteringReset</a></li>
        
        <li><a href="#setpointmanagercondenserenteringresetideal">SetpointManager:CondenserEnteringReset:Ideal</a></li>
        
        <li><a href="#setpointmanagersinglezoneonestagecooling">SetpointManager:SingleZone:OneStageCooling</a></li>
        
        <li><a href="#setpointmanagersinglezoneonestageheating">SetpointManager:SingleZoneOneStageHeating</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-controllers">Group – Controllers</a>
      <ul class="nav">
        
        <li><a href="#controls-air-loop-and-zone-equipment">Controls (Air Loop and Zone Equipment)</a></li>
        
        <li><a href="#controllerwatercoil">Controller:WaterCoil</a></li>
        
        <li><a href="#controlleroutdoorair">Controller:OutdoorAir</a></li>
        
        <li><a href="#controlleroutdoorair-outputs">Controller:OutdoorAir Outputs</a></li>
        
        <li><a href="#controllermechanicalventilation">Controller:MechanicalVentilation</a></li>
        
        <li><a href="#zonehvacenergyrecoveryventilatorcontroller">ZoneHVAC:EnergyRecoveryVentilator:Controller</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-evaporative-coolers">Group – Evaporative Coolers</a>
      <ul class="nav">
        
        <li><a href="#evaporativecoolerdirectceldekpad">EvaporativeCooler:Direct:CelDekPad</a></li>
        
        <li><a href="#evaporativecoolerdirectceldekpad-outputs">EvaporativeCooler:Direct:CelDekPad Outputs</a></li>
        
        <li><a href="#evaporativecoolerdirectresearchspecial">EvaporativeCooler:Direct:ResearchSpecial</a></li>
        
        <li><a href="#evaporativecoolerdirectresearchspecial-outputs">EvaporativeCooler:Direct:ResearchSpecial Outputs</a></li>
        
        <li><a href="#evaporativecoolerindirectceldekpad">EvaporativeCooler:Indirect:CelDekPad</a></li>
        
        <li><a href="#evaporativecoolerindirectceldekpad-outputs">EvaporativeCooler:Indirect:CelDekPad Outputs</a></li>
        
        <li><a href="#evaporativecoolerindirectwetcoil">EvaporativeCooler:Indirect:WetCoil</a></li>
        
        <li><a href="#evaporativecoolerindirectwetcoil-outputs">EvaporativeCooler:Indirect:WetCoil Outputs</a></li>
        
        <li><a href="#evaporativecoolerindirectresearchspecial">EvaporativeCooler:Indirect:ResearchSpecial</a></li>
        
        <li><a href="#evaporativecoolerindirectresearchspecial-outputs">EvaporativeCooler:Indirect:ResearchSpecial Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-heat-recovery">Group – Heat Recovery</a>
      <ul class="nav">
        
        <li><a href="#heatexchangerairtoairflatplate">HeatExchanger:AirToAir:FlatPlate</a></li>
        
        <li><a href="#heatexchangerairtoairflatplate-outputs">HeatExchanger:AirToAir:FlatPlate Outputs</a></li>
        
        <li><a href="#heatexchangerairtoairsensibleandlatent">HeatExchanger:AirToAir:SensibleAndLatent</a></li>
        
        <li><a href="#heatexchangerairtoairsensibleandlatent-outputs">HeatExchanger:AirToAir:SensibleAndLatent Outputs</a></li>
        
        <li><a href="#heatexchangerdesiccantbalancedflow">HeatExchanger:Desiccant:BalancedFlow</a></li>
        
        <li><a href="#heatexchangerdesiccantbalancedflow-outputs">HeatExchanger:Desiccant:BalancedFlow Outputs</a></li>
        
        <li><a href="#heatexchangerdesiccantbalancedflowperformancedatatype1">HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1</a></li>
        
        <li><a href="#heatexchangerdesiccantbalancedflowperformancedatatype1-outputs">HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-demand-limiting-controls">Group – Demand Limiting Controls</a>
      <ul class="nav">
        
        <li><a href="#demandmanagerassignmentlist">DemandManagerAssignmentList</a></li>
        
        <li><a href="#demandmanagerassignmentlist-outputs">DemandManagerAssignmentList Outputs</a></li>
        
        <li><a href="#demandmanagerexteriorlights">DemandManager:ExteriorLights</a></li>
        
        <li><a href="#demandmanagerexteriorlights-outputs">DemandManager:ExteriorLights Outputs</a></li>
        
        <li><a href="#demandmanagerlights">DemandManager:Lights</a></li>
        
        <li><a href="#demandmanagerlights-outputs">DemandManager:Lights Outputs</a></li>
        
        <li><a href="#demandmanagerelectricequipment">DemandManager:ElectricEquipment</a></li>
        
        <li><a href="#demandmanagerelectricequipment-outputs">DemandManager:ElectricEquipment Outputs</a></li>
        
        <li><a href="#demandmanagerthermostats">DemandManager:Thermostats</a></li>
        
        <li><a href="#demandmanagerthermostats-outputs">DemandManager:Thermostats Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-electric-load-center-generator-specifications">Group -- Electric Load Center-Generator Specifications</a>
      <ul class="nav">
        
        <li><a href="#electricloadcentertransformer">ElectricLoadCenter:Transformer</a></li>
        
        <li><a href="#electricloadcentertransformer-outputs">ElectricLoadCenter:Transformer Outputs</a></li>
        
        <li><a href="#electricloadcenterdistribution">ElectricLoadCenter:Distribution</a></li>
        
        <li><a href="#electricloadcenterdistribution-outputs">ElectricLoadCenter:Distribution Outputs</a></li>
        
        <li><a href="#electricloadcentergenerators">ElectricLoadCenter:Generators</a></li>
        
        <li><a href="#electricloadcentergenerators-outputs">ElectricLoadCenter:Generators Outputs</a></li>
        
        <li><a href="#electricloadcenterinvertersimple">ElectricLoadCenter:Inverter:Simple</a></li>
        
        <li><a href="#electricloadcenterinverterfunctionofpower">ElectricLoadCenter:Inverter:FunctionOfPower</a></li>
        
        <li><a href="#electricloadcenterinverterlookuptable">ElectricLoadCenter:Inverter:LookUpTable</a></li>
        
        <li><a href="#electric-load-center-inverter-outputs">Electric Load Center Inverter Outputs</a></li>
        
        <li><a href="#electricloadcenterstoragesimple">ElectricLoadCenter:Storage:Simple</a></li>
        
        <li><a href="#electricloadcenterstoragesimple-outputs">ElectricLoadCenter:Storage:Simple Outputs</a></li>
        
        <li><a href="#electricloadcenterstorage-battery">ElectricLoadCenter:Storage: Battery</a></li>
        
        <li><a href="#electricloadcenter-storagebattery-outputs">ElectricLoadCenter: Storage:Battery Outputs</a></li>
        
        <li><a href="#generatorinternalcombustionengine">Generator:InternalCombustionEngine</a></li>
        
        <li><a href="#generatorinternalcombustionengine-outputs">Generator:InternalCombustionEngine Outputs</a></li>
        
        <li><a href="#generatorcombustionturbine">Generator:CombustionTurbine</a></li>
        
        <li><a href="#generatorcombustionturbine-outputs">Generator:CombustionTurbine Outputs</a></li>
        
        <li><a href="#generatormicroturbine">Generator:MicroTurbine</a></li>
        
        <li><a href="#generatormicroturbine-outputs">Generator:MicroTurbine Outputs</a></li>
        
        <li><a href="#generatormicrochp">Generator:MicroCHP</a></li>
        
        <li><a href="#generatormicrochpnonnormalizedparameters">Generator:MicroCHP:NonNormalizedParameters</a></li>
        
        <li><a href="#generatormicrochp-outputs">Generator:MicroCHP Outputs</a></li>
        
        <li><a href="#generatorfuelcell">Generator:FuelCell</a></li>
        
        <li><a href="#generatorfuelcell-outputs">Generator:FuelCell Outputs</a></li>
        
        <li><a href="#generatorfuelcellpowermodule">Generator:FuelCell:PowerModule</a></li>
        
        <li><a href="#generatorfuelcellstackcooler">Generator:FuelCell:StackCooler</a></li>
        
        <li><a href="#generatorfuelcellairsupply">Generator:FuelCell:AirSupply</a></li>
        
        <li><a href="#generatorfuelcellwatersupply">Generator:FuelCell:WaterSupply</a></li>
        
        <li><a href="#generatorfuelcellauxiliaryheater">Generator:FuelCell:AuxiliaryHeater</a></li>
        
        <li><a href="#generatorfuelcellelectricalstorage">Generator:FuelCell:ElectricalStorage</a></li>
        
        <li><a href="#generatorfuelcellinverter">Generator:FuelCell:Inverter</a></li>
        
        <li><a href="#generatorfuelsupply">Generator:FuelSupply</a></li>
        
        <li><a href="#generatorfuelsupply-outputs">Generator:FuelSupply Outputs</a></li>
        
        <li><a href="#photovoltaic-generators">Photovoltaic Generators</a></li>
        
        <li><a href="#generatorphotovoltaic">Generator:Photovoltaic</a></li>
        
        <li><a href="#generatorphotovoltaic-outputs">Generator:Photovoltaic Outputs</a></li>
        
        <li><a href="#photovoltaicperformancesimple">PhotovoltaicPerformance:Simple</a></li>
        
        <li><a href="#photovoltaicperformanceequivalentone-diode">PhotovoltaicPerformance:EquivalentOne-Diode</a></li>
        
        <li><a href="#photovoltaicperformancesandia">PhotovoltaicPerformance:Sandia</a></li>
        
        <li><a href="#generatorwindturbine">Generator:WindTurbine</a></li>
        
        <li><a href="#generatorwindturbine-outputs">Generator:WindTurbine Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-water-systems">Group – Water Systems</a>
      <ul class="nav">
        
        <li><a href="#wateruseequipment">WaterUse:Equipment</a></li>
        
        <li><a href="#wateruseequipment-outputs">WaterUse:Equipment Outputs</a></li>
        
        <li><a href="#wateruseconnections">WaterUse:Connections</a></li>
        
        <li><a href="#wateruseconnections-outputs">WaterUse:Connections Outputs</a></li>
        
        <li><a href="#waterusestorage">WaterUse:Storage</a></li>
        
        <li><a href="#waterusestorage-outputs">WaterUse:Storage Outputs</a></li>
        
        <li><a href="#wateruseraincollector">WaterUse:RainCollector</a></li>
        
        <li><a href="#wateruseraincollector-outputs">WaterUse:RainCollector Outputs</a></li>
        
        <li><a href="#waterusewell">WaterUse:Well</a></li>
        
        <li><a href="#waterusewell-outputs">WaterUse:Well Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-operational-faults">Group – Operational Faults</a>
      <ul class="nav">
        
        <li><a href="#introduction-to-operational-faults-modeling">Introduction to Operational Faults Modeling</a></li>
        
        <li><a href="#operational-fault-objects">Operational Fault Objects</a></li>
        
        <li><a href="#faultmodeltemperaturesensoroffsetoutdoorair">FaultModel:TemperatureSensorOffset:OutdoorAir</a></li>
        
        <li><a href="#faultmodelhumiditysensoroffsetoutdoorair">FaultModel:HumiditySensorOffset:OutdoorAir</a></li>
        
        <li><a href="#faultmodelenthalpysensoroffsetoutdoorair">FaultModel:EnthalpySensorOffset:OutdoorAir</a></li>
        
        <li><a href="#faultmodeltemperaturesensoroffsetreturnair">FaultModel:TemperatureSensorOffset:ReturnAir</a></li>
        
        <li><a href="#faultmodelenthalpysensoroffsetreturnair">FaultModel:EnthalpySensorOffset:ReturnAir</a></li>
        
        <li><a href="#faultmodelfoulingcoil">FaultModel:Fouling:Coil</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-performance-curves">Group – Performance Curves</a>
      <ul class="nav">
        
        <li><a href="#curvelinear">Curve:Linear</a></li>
        
        <li><a href="#curvequadlinear">Curve:QuadLinear</a></li>
        
        <li><a href="#curvequadratic">Curve:Quadratic</a></li>
        
        <li><a href="#curvecubic">Curve:Cubic</a></li>
        
        <li><a href="#curvequartic">Curve:Quartic</a></li>
        
        <li><a href="#curveexponent">Curve:Exponent</a></li>
        
        <li><a href="#curvebicubic">Curve:Bicubic</a></li>
        
        <li><a href="#curvebiquadratic">Curve:Biquadratic</a></li>
        
        <li><a href="#curvequadraticlinear">Curve:QuadraticLinear</a></li>
        
        <li><a href="#curvetriquadratic">Curve:Triquadratic</a></li>
        
        <li><a href="#curvefunctionalpressuredrop">Curve:Functional:PressureDrop</a></li>
        
        <li><a href="#curvefanpressurerise">Curve:FanPressureRise</a></li>
        
        <li><a href="#curveexponentialskewnormal">Curve:ExponentialSkewNormal</a></li>
        
        <li><a href="#curvesigmoid">Curve:Sigmoid</a></li>
        
        <li><a href="#curverectangularhyperbola1">Curve:RectangularHyperbola1</a></li>
        
        <li><a href="#curverectangularhyperbola2">Curve:RectangularHyperbola2</a></li>
        
        <li><a href="#curveexponentialdecay">Curve:ExponentialDecay</a></li>
        
        <li><a href="#curvedoubleexponentialdecay">Curve:DoubleExponentialDecay</a></li>
        
        <li><a href="#curvecubiclinear">Curve:CubicLinear</a></li>
        
        <li><a href="#performance-curve-outputs">Performance Curve Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-performance-tables">Group – Performance Tables</a>
      <ul class="nav">
        
        <li><a href="#tableoneindependentvariable">Table:OneIndependentVariable</a></li>
        
        <li><a href="#performance-table-outputs">Performance Table Outputs</a></li>
        
        <li><a href="#tabletwoindependentvariables">Table:TwoIndependentVariables</a></li>
        
        <li><a href="#two-independent-variable-performance-table-outputs">Two Independent Variable Performance Table Outputs</a></li>
        
        <li><a href="#lookup-tables">Lookup Tables</a></li>
        
        <li><a href="#tablemultivariablelookup">Table:MultiVariableLookup</a></li>
        
        <li><a href="#data-input-format">Data Input Format</a></li>
        
        <li><a href="#lookup-table-outputs">Lookup Table Outputs</a></li>
        
        <li><a href="#lookup-table-outputs_1">Lookup Table Outputs</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#group-fluid-properties">Group – Fluid Properties</a>
      <ul class="nav">
        
        <li><a href="#fluidpropertiesname">FluidProperties:Name</a></li>
        
        <li><a href="#fluidpropertiesglycolconcentration">FluidProperties:GlycolConcentration</a></li>
        
        <li><a href="#fluidpropertiestemperatures">FluidProperties:Temperatures</a></li>
        
        <li><a href="#fluidpropertiessaturated">FluidProperties:Saturated</a></li>
        
        <li><a href="#fluidpropertiessuperheated">FluidProperties:Superheated</a></li>
        
        <li><a href="#glycol-fluid-types">Glycol Fluid Types</a></li>
        
        <li><a href="#fluidpropertiesconcentration">FluidProperties:Concentration</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h2 id="group-zone-controls-thermostats-and-humidistats">Group – Zone Controls – Thermostats and Humidistats</h2>
<p>Zone Control objects are used to control zone conditions to a specific setpoint. The six types of zone control are described in this section. They are, by name, ZoneControl:<strong>&lt;name&gt;.</strong>. These types are:</p>
<p><strong>Thermostat</strong> – The object provides the traditional approach to space control using air temperatures. Each controlled zone contains a thermostat object.</p>
<p><strong>Humidistat</strong> – The object is used to control a zone to a specified relative humidity.</p>
<p><strong>Thermostat:ThermalComfort</strong> – The object provides a method to control a zone to a dry-bulb temperature setpoint based on a thermal comfort model (e.g. Fanger) and a user-specified thermal comfort setpoint schedule.</p>
<p><strong>Thermostat:OperativeTemperature</strong> – The operative temperature control is formulated to reuse all of the traditional thermostat objects. One input object will be used for each thermal zone to indicate if that zone’s thermostat control mode should be overridden to effect operative temperature control rather than traditional air temperature control. The user will still have to input all the traditional ZoneControl:Thermostat and setpoint objects.</p>
<p><strong>Thermostat:TemperatureAndHumidity –</strong> This thermostat control works together with the traditional ZoneControl:Thermostat object to modify temperature control based on zone air humidity conditions. Currently, this object resets the thermostat’s cooling setpoint temperature downward based on elevated zone air humidity levels, typically yielding additional cooling coil operation and associated dehumidification. A ZoneControl:Thermostat:TemperatureAndHumidity object should be specified to indicate if a zone’s traditional thermostat control mode should be overridden to provide enhanced dehumidification. The user must still input the traditional ZoneControl:Thermostat and setpoint objects.</p>
<p><strong>Thermostat</strong>:<strong>StagedDualSetpoint –</strong> This thermostat control works alone with “Duel Setpoint” type only. The object provides heating and cooling setpoints, throttling range and offsets, so that zone temperature setpoint used for system load calculation is adjusted by the setpoint and throttling range based on the zone temperature at the previous time step. The stage number is determined by the temperature difference between the setpoint and zone temperature at the previous time step, and offset values. If this object and other zone control thermostat and humidistat are assigned to the same controlled zone, this object takes precedence when the controlled zone is specified in the Controlling Zone or Thermostat Location field of the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object.</p>
<h3 id="zonecontrolthermostat">ZoneControl:Thermostat</h3>
<p>The thermostatic zone control object is used to control a zone to a specified temperature. ZoneControl:Thermostat references a control type schedule and one or more control type objects which in turn reference one or more setpoint schedules. The example at the end of this section illustrates a complete zone thermostat specification including the control type and setpoint schedules.</p>
<p>The control type schedule and the list of control type/name pairs are directly related. The schedule defines the type of control that is to be used throughout the simulation. Valid Control Types are:</p>
<p>0 - Uncontrolled (No specification or default)</p>
<p>1 - Single Heating Setpoint</p>
<p>2 - Single Cooling SetPoint</p>
<p>3 - Single Heating/Cooling Setpoint</p>
<p>4 - Dual Setpoint (Heating and Cooling) with deadband</p>
<p>Thus, if the schedule referenced in the ZoneControl:Thermostat statement has a control type of 4 for a particular time period, this indicates that during that time period "Dual Setpoint with deadband” control is to be used. The specific "Dual Setpoint (Heating and Cooling) with deadband" control object to be used is specified in the list of control type/name pairs. Then the specific control type objects reference the thermostat setpoint temperature schedule to be used. Because only one control can be specified for each control type in a ZoneControl:Thermostat statement, there are only four pairs possible in a particular ZoneControl:Thermostat type/name list. This is because individual controls can be defined throughout the simulation, thus giving the user a full range of flexibility. Since putting in the name of the control type directly in the schedule would be very cumbersome, the control types are assigned a number which is used in the schedule profile.</p>
<h4 id="field-name">Field: Name</h4>
<p>Unique identifying name for the thermostat.</p>
<h4 id="field-zone-or-zonelist-name">Field: Zone or ZoneList Name</h4>
<p>Name of the zone or set of zones that is being controlled. When the ZoneList option is used then this thermostat definition is applied to each of the zones in the zone list effecting a global definition for thermostatic control in the zone.</p>
<h4 id="field-control-type-schedule-name">Field: Control Type Schedule Name</h4>
<p>Schedule which defines what type of control is active during the simulation. Valid Control Types are:</p>
<p>0 - Uncontrolled (No specification or default)</p>
<p>1 - Single Heating Setpoint</p>
<p>2 - Single Cooling SetPoint</p>
<p>3 - Single Heating Cooling Setpoint</p>
<p>4 - Dual Setpoint with Deadband (Heating and Cooling)</p>
<p>Each non-zero control type which is used in this schedule must appear in the following fields which list the specific thermostat control objects to be used for this zone.</p>
<h4 id="field-set-control-object-type-control-name">Field Set (Control Object Type, Control Name)</h4>
<p>Up to four pairs of Control Object Type and Control Name may be listed to specify which control objects are used for this zone. This list is not order-dependent, and the position in this list has no impact on the control type schedule. In the control type schedule, a value of 1 always means "Single Heating Setpoint", even if that control type is not first in this list.</p>
<h4 id="field-control-object-xtype">Field: Control Object &lt;x&gt;Type</h4>
<p>This field specifies the control type to be used for this zone. Available control types are:</p>
<p>ThermostatSetpoint:SingleHeating</p>
<p>ThermostatSetpoint:SingleCooling</p>
<p>ThermostatSetpoint:SingleHeatingOrCooling</p>
<p>ThermostatSetpoint:DualSetpoint</p>
<h4 id="field-control-x-name">Field: Control &lt;x&gt; Name</h4>
<p>The corresponding control type name. The name is used in an object with the name of the control type and specifies the schedule.</p>
<p>An example of this statement in an IDF is:</p>
<p>ZoneControl:Thermostat, Zone 3 Thermostat, NORTH ZONE,</p>
<p>Zone Control Type Sched,</p>
<p>DUAL SETPOINT WITH DEADBAND, VAV Setpoints;</p>
<p>An example of a global thermostat:</p>
<p>ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;</p>
<p>ZoneControl:Thermostat,</p>
<p>AllControlledZones Thermostat,        !- Name</p>
<p>AllControlledZones,                !- Zone Name</p>
<p>Zone Control Type Sched, !- Control Type Schedule Name</p>
<p>ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type</p>
<p>CoolingSetPoint,         !- Control 1 Name</p>
<p>ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type</p>
<p>HeatingSetpoint,         !- Control 2 Name</p>
<p>ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type</p>
<p>DualSetPoint;            !- Control 3 Name</p>
<p>A complete zone thermostat example showing this statement and all of the objects it must reference is:</p>
<p>! Zone control object which links thermostats to a particular zone</p>
<p>ZoneControl:Thermostat, Zone 2 Thermostat, EAST ZONE,</p>
<p>Zone Control Type Sched,</p>
<p>ThermostatSetpoint:SingleCooling, Cooling Setpoint with SB,</p>
<p>ThermostatSetpoint:SingleHeating,, Heating Setpoint with SB;</p>
<p>! Control type objects – these may be used in more than one zone</p>
<p>ThermostatSetpoint:SingleCooling,,</p>
<p>Cooling Setpoint with SB,</p>
<p>Cooling Setpoints;</p>
<p>ThermostatSetpoint:SingleHeating,,</p>
<p>Heating Setpoint with SB,</p>
<p>Heating Setpoints;</p>
<p>! Schedule type definitions</p>
<p>ScheduleTypeLimits,Temperature,-60:200,CONTINUOUS;</p>
<p>ScheduleTypeLimits,Control Type,0:4,DISCRETE;</p>
<p>! Control type schedule definition</p>
<p>Schedule:Compact, Zone Control Type Sched, Control Type,</p>
<p>Through: 3/31,</p>
<p>For: AllDays,</p>
<p>Until: 24:00, 1,  !- Single Heating</p>
<p>Through: 9/30,</p>
<p>For: AllDays,</p>
<p>Until: 24:00, 2,  !- Single Cooling</p>
<p>Through: 12/31,</p>
<p>For: AllDays,</p>
<p>Until: 24:00, 1;  !- Single Heating</p>
<p>! Heating setpoint schedule definition</p>
<p>Schedule:Compact, Heating Setpoints, Temperature,</p>
<p>Through: 12/31,</p>
<p>For: AllDays,</p>
<p>Until: 7:00, 15.,</p>
<p>Until: 17:00,20.,</p>
<p>Until: 24:00,15.;</p>
<p>! Cooling setpoint schedule definition</p>
<p>Schedule:Compact, Cooling Setpoints, Temperature,</p>
<p>Through: 12/31,</p>
<p>For: AllDays,</p>
<p>Until: 7:00, 30.,</p>
<p>Until: 20:00,23.,</p>
<p>Until: 24:00,30.;</p>
<h3 id="zonecontrol-thermostat-outputs">ZoneControl Thermostat Outputs</h3>
<p>Outputs available from controlled zones. The “key” in the below is the Zone Name.</p>
<p>HVAC,Average,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate [W]</p>
<p>HVAC,Average,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]</p>
<p>HVAC,Average,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]</p>
<p>Zone,Average,Zone Thermostat Control Type []</p>
<p>Zone,Average,Zone Thermostat Heating Setpoint Temperature [C]</p>
<p>Zone,Average,Zone Thermostat Cooling Setpoint Temperature [C]</p>
<p>HVAC,Sum,Facility Any Zone Oscillating Temperatures Time [hr]</p>
<p>Zone,Sum,Zone Heating Setpoint Not Met Time [hr]</p>
<p>Zone,Sum,Zone Heating Setpoint Not Met While Occupied Time [hr]</p>
<p>Zone,Sum,Zone Cooling Setpoint Not Met Time [hr]</p>
<p>Zone,Sum,Zone Cooling Setpoint Not Met While Occupied Time [hr]</p>
<p>Zone,Sum,Facility Heating Setpoint Not Met Time [hr]</p>
<p>Zone,Sum,Facility Cooling Setpoint Not Met Time [hr]</p>
<p>Zone,Sum,Facility Heating Setpoint Not Met While Occupied Time [hr]</p>
<p>Zone,Sum,Facility Cooling Setpoint Not Met While Occupied Time [hr]</p>
<h4 id="zone-predicted-sensible-load-to-setpoint-heat-transfer-rate-w">Zone Predicted Sensible Load to Setpoint Heat Transfer Rate [W]</h4>
<p>This is the predicted sensible load in W required to meet the current zone thermostat setpoint. A positive value indicates a heating load, a negative value indicates a cooling load. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active heating and/or cooling setpoints, determines if the zone requires heating or cooling or is in the deadband, and then passes this single load to the equipment. This value is not multiplied by zone or group multipliers.</p>
<h4 id="zone-predicted-sensible-load-to-heating-setpoint-heat-transfer-rate-w">Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]</h4>
<p>This is the predicted sensible load in W required to meet the current zone thermostat heating setpoint. A positive value indicates a heating load, a negative value indicates a cooling load. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. This value is not multiplied by zone or group multipliers.</p>
<h4 id="zone-predicted-sensible-load-to-cooling-setpoint-heat-transfer-rate-w">Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]</h4>
<p>This is the predicted sensible load in W required to meet the current zone thermostat cooling setpoint. A positive value indicates a heating load, a negative value indicates a cooling load. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. This value is not multiplied by zone or group multipliers.</p>
<h4 id="zone-thermostat-control-type">Zone Thermostat Control Type []</h4>
<p>This is the current zone thermostat control type (0 through 4). This value is set at each zone timestep. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<h4 id="zone-thermostat-heating-setpoint-temperature-c">Zone Thermostat Heating Setpoint Temperature [C]</h4>
<p>This is the current zone thermostat heating setpoint in degrees C. If there is no heating thermostat active, then the value will be 0. This value is set at each zone timestep. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<p>When the Thermostat:StagedDualSetpoint object is applied to the current zone, this output variable reports staged zone heating setpoint. When the staged number is not equal to zero, both staged heating and cooling setpoints are the same. When no cooling or heating is required, the staged heating setpoint is equal to the scheduled heating setpoint – 0.5 * heating throttling range, and the staged cooling setpoint is equal to the scheduled cooling setpoint + 0.5 * cooling throttling range.</p>
<h4 id="zone-thermostat-cooling-setpoint-temperature-c">Zone Thermostat Cooling Setpoint Temperature [C]</h4>
<p>This is the current zone thermostat cooling setpoint in degrees C. If there is no cooling thermostat active, then the value will be 0. This value is set at each zone timestep. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<p>When the Thermostat:StagedDualSetpoint object is applied to the current zone, this output variable reports staged zone cooling setpoint. When the staged number is not equal to zero, both staged heating and cooling setpoints are the same. When no cooling or heating is required, the staged heating setpoint is equal to the scheduled heating setpoint – 0.5 * heating throttling range, and the staged cooling setpoint is equal to the scheduled cooling setpoint + 0.5 * cooling throttling range.</p>
<h4 id="zone-thermostat-stage-number">Zone Thermostat Stage Number []</h4>
<p>This is the current zone thermostat stage number when the ZoneControl:Thermostat:StagedDualSetpoint object is specified in this zone. When no heating or cooling is required, the stage number is set to 0. When heating is required, the stage number is positive. When cooling is required, the stage number is negative. The absolute number is sent to the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object to specify the speed number accordingly.</p>
<h4 id="zone-heating-setpoint-not-met-time-hr">Zone Heating Setpoint Not Met Time [hr]</h4>
<p>Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.</p>
<h4 id="zone-heating-setpoint-not-met-while-occupied-time-hr">Zone Heating Setpoint Not Met While Occupied Time [hr]</h4>
<p>Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint and when people are present in the zone. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.</p>
<h4 id="zone-cooling-setpoint-not-met-time-hr">Zone Cooling Setpoint Not Met Time [hr]</h4>
<p>Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.</p>
<h4 id="zone-cooling-setpoint-not-met-while-occupied-time-hr">Zone Cooling Setpoint Not Met While Occupied Time [hr]</h4>
<p>Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint and when people are present in the zone. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.</p>
<h4 id="facility-heating-setpoint-not-met-time-hr">Facility Heating Setpoint Not Met Time [hr]</h4>
<p>Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint in any one or more zones. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.</p>
<h4 id="facility-heating-setpoint-not-met-while-occupied-time-hr">Facility Heating Setpoint Not Met While Occupied Time [hr]</h4>
<p>Hours when the zone temperature is lower than 0.2 (default) degrees C below the heating setpoint and when people are present in any one or more zones. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.</p>
<h4 id="facility-cooling-setpoint-not-met-time-hr">Facility Cooling Setpoint Not Met Time [hr]</h4>
<p>Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint in any one or more zones. See the OutputControl:ReportingTolrances object to change the reporting range from 0.2 degrees C.</p>
<h4 id="facility-cooling-setpoint-not-met-while-occupied-time-hr">Facility Cooling Setpoint Not Met While Occupied Time [hr]</h4>
<p>Hours when the zone temperature is greater than 0.2 (default) degrees C above the cooling setpoint and when people are present in any one or more zones. To change the reporting range from 0.2 degrees C, see the OutputControl:ReportingTolrances object.</p>
<h4 id="zone-oscillating-temperatures-timehr">Zone Oscillating Temperatures Time[hr]</h4>
<p>Hours when the temperature in the zone is oscillating back and forth. Oscillation is defined as times when the three differences between zone temperatures during successive timesteps are greater in magnitude than 0.15 degrees C and the sign of the differences changes from positive to negative to positive or from negative to positive to negative.</p>
<p>This may indicate a simulation with reduced reliability during the oscillation. Some oscillating hours should be expected in all simulations but excessive oscillations call into question the overall validity of the results. If excessive oscillations are occurring, try reducing the minimum system timestep (see ConvergenceLimits object) and the zone timestep (see the TimeStep object). Reducing these timestep lengths does increase the total computer time needed to complete the simulation. Having the zone timestep and the minimum system timestep the same length of time can also cause more oscillations. What amount of oscillations is considered “excessive” is difficult to quantify. One approach is comparing the number of oscillations to the case with 15 minute zone timesteps (4 per hour) and 1 minute minimum system timesteps. Often this variable is used as an indicator of the validity of the results when trying to decrease the time needed to perform the simulation.</p>
<h4 id="facility-any-zone-oscillating-temperatures-timehr">Facility Any Zone Oscillating Temperatures Time[hr]</h4>
<p>Hours when any zone in the building has oscillations. See Zone Oscillating Temperatures Time definition above.</p>
<h3 id="zone-thermostat-setpoints">Zone Thermostat Setpoints</h3>
<p>The syntax for the current set of four zone thermostat setpoint objects is given below. In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control is a single or dual setpoint control). The schedule defines a temperature setpoint for the control type. The schedule would be defined through the standard schedule syntax described earlier in this document. For an uncontrolled zone no thermostat is specified or necessary.</p>
<h3 id="thermostatsetpointsingleheating">ThermostatSetpoint:SingleHeating</h3>
<p>This would be for a heating only thermostat. The setpoint can be scheduled and varied throughout the simulation but only heating is allowed with this control type.</p>
<h4 id="field-name_1">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-setpoint-temperature-schedule-name">Field: Setpoint Temperature Schedule Name</h4>
<p>The name of the associated schedule. Values in the schedule are temperatures {C}.</p>
<h3 id="thermostatsetpointsinglecooling">ThermostatSetpoint:SingleCooling</h3>
<p>This would be for a cooling only thermostat. The setpoint can be scheduled and varied throughout the simulation but only cooling is allowed.</p>
<h4 id="field-name_2">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-setpoint-temperature-schedule-name_1">Field: Setpoint Temperature Schedule Name</h4>
<p>The name of the associated schedule. Values in the schedule are temperatures {C}.</p>
<h3 id="thermostatsetpointsingleheatingorcooling">ThermostatSetpoint:SingleHeatingOrCooling</h3>
<p>This would be for heating and cooling thermostat but only heating or cooling can be scheduled at any given time period. The setpoint can be scheduled and varied throughout the simulation for both heating and cooling.</p>
<h4 id="field-name_3">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-setpoint-temperature-schedule-name_2">Field: Setpoint Temperature Schedule Name</h4>
<p>The name of the associated schedule. Values in the schedule are temperatures {C}.</p>
<h3 id="thermostatsetpointdualsetpoint">ThermostatSetpoint:DualSetpoint</h3>
<p>This would be for heating and cooling thermostat where both a heating and cooling setpoint can be scheduled for any given time period. The setpoint can be scheduled and varied throughout the simulation for both heating and cooling.</p>
<h4 id="field-name_4">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-heating-setpoint-temperature-schedule-name">Field: Heating Setpoint Temperature Schedule Name</h4>
<p>The heating temperature schedule. Values in the schedule are temperatures {C}.</p>
<h4 id="field-cooling-setpoint-temperature-schedule-name">Field: Cooling Setpoint Temperature Schedule Name</h4>
<p>The cooling temperature schedule. Values in the schedule are temperatures {C}.</p>
<p>Examples of these statements in an IDF are:</p>
<p>ThermostatSetpoint:SingleHeating, Heating Setpoint with SB, Heating Setpoints;</p>
<p>ThermostatSetpoint:SingleCooling, Cooling Setpoint with SB, Cooling Setpoints;</p>
<p>ThermostatSetpoint:SingleHeatingOrCooling, Heating Cooling Setpoint Sched, Heating Cooling Setpoints;</p>
<p>ThermostatSetpoint:DualSetpoint, VAV Setpoints, Heating Setpoints, Cooling Setpoints;</p>
<h3 id="zonecontrolthermostatoperativetemperature">ZoneControl:Thermostat:OperativeTemperature</h3>
<p>This object is used to modify the program’s behavior for ZoneControl:Thermostat objects. One input object is used for each thermal zone to indicate if that zone’s thermostat control mode should be overridden to effect operative temperature control rather than traditional air temperature control. Zone Control:Thermostatic and related set point objects also need to be included in the input file. When this object is used, the zone can be controlled by a weighted mixture of radiant and air temperatures (rather than just air temperatures).</p>
<p>This thermostatic operative temperature, <span>${T_{OP}}$</span>, is defined as:</p>
<div>\[{T_{OP}} = \gamma {T_{MRT}} + (1 - \gamma ){T_{drybulb}}\]</div>

<p>where,</p>
<p><span>$\gamma $</span>  is the radiative fraction,</p>
<p><span>${T_{MRT}}$</span> is the mean radiant temperature for the thermal zone, and</p>
<p><span>${T_{drybulb}}$</span>is the mean zone air temperature.</p>
<p>The radiative fraction <span>$\gamma $</span> is selected by the user and can be scheduled to vary during the simulation. A typical value is 0.5. The maximum value needs to be less than 0.9 and the minimum is 0.0. A value of 0.0 is the same as controlling on only zone air temperature. If air velocities are higher than 0.2 m/s, then lower values for radiative fraction might apply. Niu and Burnett (1998) cite International Standard ISO 77300 in recommending the values for this fraction listed in the following table.</p>
<p>Table 28. Radiative Fraction vs Air Velocity (Operative Temperature Control)</p>
<table class="table table-striped">
<tr>
<td>Air Velocity (m/s)</td>
<td>&lt; 0.2</td>
<td>0.2 to 0.6</td>
<td>0.6 to 1.0</td>
</tr>
<tr>
<td><span>$\gamma $</span></td>
<td>0.5</td>
<td>0.4</td>
<td>0.3</td>
</tr>
</table>

<p>Reference: J. Niu and J. Burnett. 1998. Integrating Radiant/Operative Temperature Controls into Building Energy Simulations. ASHRAE Transactions Vol. 104. Part 2. page 210. ASHRAE. Atlanta, GA.</p>
<h4 id="field-thermostat-name">Field: Thermostat Name</h4>
<p>Name of ZoneControl:Thermostat object defined elsewhere in the input file whose operation is to be modified to effect control based on operative temperature. If the ZoneControl:Thermostat references a ZoneList (set of zones) then, this operative temperature thermostat will be applied to each of those zones. If only a single thermostat/zone is desired, then the name to be put here is &lt;zone name&gt; &lt;Thermostat Name&gt; where the Thermostat name is the thermostat that referenced the set of zones.</p>
<h4 id="field-radiative-fraction-input-mode">Field: Radiative Fraction Input Mode</h4>
<p>This field controls whether the input for radiative fraction is a constant value or if it is entered using a schedule. Enter “<strong>Constant</strong>” here to use a fixed radiative fraction defined in the following field. Enter “<strong>Scheduled</strong>” to vary the radiative fraction according to the schedule named in the second field below.</p>
<h4 id="field-fixed-radiative-fraction">Field: Fixed Radiative Fraction</h4>
<p>This is the fraction, <span>$\gamma $</span>, of the operative temperature that is due to the mean radiant temperature in the zone. This field is used by the program if the previous field is set to <strong>Constant</strong>.</p>
<h4 id="field-radiative-fraction-schedule-name">Field: Radiative Fraction Schedule Name</h4>
<p>This field contains the name of a schedule, defined elsewhere, that determines the value for radiative fraction <span>$\gamma $</span> during the simulation period. This schedule should have fractional values from 0.0 to 0.9. When the value of this schedule is 0.0, the controlling will be equivalent to control based only on zone air temperature. This field is used by the program if the Input Mode field is set to <strong>Scheduled</strong>.</p>
<p>Note that by setting the values in this schedule separately for design days, the user can control how operative temperature control is applied during autosizing. (Operative temperature control tends to increase the equipment capacities calculated during sizing.)</p>
<p>An example of this object follows.</p>
<p>ZoneControl:Thermostat:OperativeTemperature,</p>
<p>Zone 1 Thermostat,  !- ZoneControl:Thermostat Name</p>
<p>Constant,           !- Radiative Fraction Input Mode</p>
<p>0.5,                !- Fixed Radiative Fraction</p>
<p>;  !- Radiative Fraction Schedule</p>
<p>Global operative temperature applied to all zones for a global thermostat:</p>
<p>ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;</p>
<p>ZoneControl:Thermostat,</p>
<p>AllControlledZones Thermostat,        !- Name</p>
<p>AllControlledZones,                !- Zone Name</p>
<p>Zone Control Type Sched, !- Control Type Schedule Name</p>
<p>ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type</p>
<p>CoolingSetPoint,         !- Control 1 Name</p>
<p>ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type</p>
<p>HeatingSetpoint,         !- Control 2 Name</p>
<p>ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type</p>
<p>DualSetPoint;            !- Control 3 Name</p>
<p>ZoneControl:Thermostat:OperativeTemperature,</p>
<p>AllControlledZones Thermostat,        !- Thermostat Name</p>
<p>CONSTANT,                !- Radiative Fraction Input Mode</p>
<p>0.4;                     !- Fixed Radiative Fraction</p>
<p>Global operative temperature referencing a single zone from the list:</p>
<p>ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;</p>
<p>ZoneControl:Thermostat,</p>
<p>AllControlledZones Thermostat,        !- Name</p>
<p>AllControlledZones,                !- Zone Name</p>
<p>Zone Control Type Sched, !- Control Type Schedule Name</p>
<p>ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type</p>
<p>CoolingSetPoint,         !- Control 1 Name</p>
<p>ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type</p>
<p>HeatingSetpoint,         !- Control 2 Name</p>
<p>ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type</p>
<p>DualSetPoint;            !- Control 3 Name</p>
<p>ZoneControl:Thermostat:OperativeTemperature,</p>
<p>SPACE3-1 AllControlledZones Thermostat,        !- Thermostat Name</p>
<p>CONSTANT,                !- Radiative Fraction Input Mode</p>
<p>0.4;                     !- Fixed Radiative Fraction</p>
<h3 id="zone-control-themostatic-operative-temperature-outputs">Zone Control Themostatic Operative Temperature Outputs</h3>
<p>Zone,Average,Zone Thermostat Operative Temperature [C]</p>
<h4 id="zone-thermostat-operative-temperature-c">Zone Thermostat Operative Temperature [C]</h4>
<p>Operative temperature (OT) is a weighted mixture of Zone Mean Air Temperature (MAT) and Zone Mean Radiant Temperature (MRT), using the current value of Radiative Fraction (RF):  OT = (1-RF)*MAT + RF*MAT.  This output variable does not include the direct effect of high temperature radiant systems.  See also Zone Operative Temperature.</p>
<h3 id="zonecontrolthermostattemperatureandhumidity">ZoneControl:Thermostat:TemperatureAndHumidity</h3>
<p>This object is used to modify the behavior of ZoneControl:Thermostat objects (control types ThermostatSetpoint:SingleCooling and ThermostatSetpoint:DualSetpoint only) based on zone air humidity conditions. Specifically, this TemperatureAndHumidity zone control resets the ZoneControl:Thermostat’s cooling setpoint temperature downward when the zone air relative humidity exceeds the Dehumidifying Relative Humidity Setpoint defined in this object. The reduced cooling setpoint temperature typically results in longer cooling coil runtimes and additional dehumidification. The rate at which the cooling setpoint temperature is reduced is dictated by the user-specified Overcool Control Ratio. The maximum reduction in cooling setpoint temperature is defined by the user-entered OverCool Range (user choice of a constant value for the entire simulation or a schedule that can define how the overcool range varies over time). For details regarding the calculations, see the EnergyPlus Engineering Reference.</p>
<p>Note: As described above, this ZoneControl:Thermostat:TemperatureAndHumidity control object modifies the cooling setpoint temperature of ZoneControl:Thermostat objects. The ZoneControl:Thermostat:TemperatureAndHumidity  object works independently of the ZoneControl:Humidistat object; that is, it does not replace the need for, or coordinate its input fields with, ZoneControl:Humidistat objects that are required for other types of high humidity control (e.g., ZoneControl:Humidstat objects are required for ZoneHVAC:Dehumidifier:DX objects, AirLoopHVAC:Unitary* objects with “CoolReheat” or “MultiMode” dehumidification control types, etc.)</p>
<h4 id="field-thermostat-name_1">Field: Thermostat Name</h4>
<p>Name of ZoneControl:Thermostat object defined elsewhere in the input file whose operation is to be modified to effect temperature control based on zone air humidity conditions. If the ZoneControl:Thermostat references a ZoneList (set of zones), then simply enter the name of the ZoneControl:Thermostat object and this TemperatureAndHumidity thermostat control will be applied to all zones in the ZoneList. If the ZoneControl:Thermostat references a ZoneList but it is desired that only a single zone within the ZoneList be controlled based on TemperatureAndHumidity control, then the name to be put here is &lt;zone name&gt; &lt;Thermostat Name&gt; where the Thermostat Name is the name of the ZoneControl:Thermostat object.</p>
<h4 id="field-dehumidifying-relative-humidity-setpoint-schedule-name">Field: Dehumidifying Relative Humidity Setpoint Schedule Name</h4>
<p>Name of a schedule that defines the dehumidifying relative humidity setpoint, expressed as a percentage (0-100), for each timestep of the simulation. This input field is required.  This input field has absolutely no relationship or influence on the Dehumidifying Relative Humidity Setpoint Schedule Name optional input field in the ZoneControl:Humidistat object.</p>
<h4 id="fielddehumidification-control-type">Field:Dehumidification Control Type</h4>
<p>This input field defines what type of dehumidification control is active during the simulation. Valid control types are None and Overcool. The default is Overcool if this field is left blank.  Overcool resets the thermostat’s cooling setpoint temperature lower based on the zone air relative humidity level. None means no overcooling (i.e., traditional zone air temperature control based on the associated ZoneControl:Thermostat object [Thermostat Name input field above] will be in effect).</p>
<h4 id="field-overcool-range-input-method">Field: Overcool Range Input Method</h4>
<p>This field controls whether the input for the overcool (temperature) range is a constant value or if it is entered using a schedule. Enter “<strong>Constant</strong>” here to use a constant overcool range defined in the ”Overcool Constant Range” input field below. Enter “<strong>Scheduled</strong>” to vary the overcool range according to the schedule named in the ”Overcool Range Schedule Name” input field below. The default is “<strong>Constant</strong>” if this field is left blank.</p>
<h4 id="field-overcool-constant-range">Field: Overcool Constant Range</h4>
<p>This field specifies a fixed maximum overcool temperature range for cooling setpoint temperature reduction for zone overcool dehumidification in units of deltaC.  This field is used if the Overcool Range Input Method is specified as <strong>Constant</strong>. The Overcool dehumidification control type only works with ZoneControl:Thermostat control types “ThermostatSetpoint:SingleCooling” and “ThermostatSetpoint:DualSetpoint”.  For “ThermostatSetpoint:DualSetpoint”,  the model will use the <strong>smaller</strong> of the Overcool Constant Range input value or the difference between the cooling and heating setpoint temperatures specified in the “ThermostatSetpoint:DualSetpoint” object. The Overcool Constant Range must be greater than or equal to zero with a maximum value of 3°C.  A value of 0.0 indicates no zone air overcooling. The default value is 1.7°C (3°F) if this input field is left blank.</p>
<h4 id="field-overcool-range-schedule-name">Field: Overcool Range Schedule Name</h4>
<p>This field contains the name of a schedule, defined elsewhere, that determines the value for the overcool range during the simulation period. This schedule should contain values from 0.0 to &lt;=3.0 (deltaC). When the value of this schedule is 0.0, the zone air temperature control will be based only on zone air dry-bulb temperature (i.e., no zone overcooling). This field is used by the program if the Overcool Range Input Method field is set to <strong>Scheduled</strong>. Overcool dehumidification control type only works with ZoneControl:Thermostat control types “ThermostatSetpoint:SingleCooling” and “ThermostatSetpoint:DualSetpoint”.  For “ThermostatSetpoint:DualSetpoint”,  the model will use the <strong>smaller</strong> of the Overcool Range values specified in this schedule or the difference between the cooling and heating setpoint temperatures specified in the “ThermostatSetpoint:DualSetpoint” object.</p>
<p>Note that by setting the values in this schedule separately for design days, the user can control how Overcool Dehumidification Control is applied during autosizing. (Overcool dehumidification control tends to increase the cooling equipment capacities calculated during sizing.)</p>
<h4 id="fieldovercool-control-ratio">Field:Overcool Control Ratio</h4>
<p>The value of this input field is used to adjust the cooling setpoint temperature (established by the associated ZoneControl:Thermostat object) downward based on the difference between the zone air relative humidity level and the Dehumidifying Relative Humidity Setpoint. This input field is only used with Dehumidification Control Type = Overcool.  Input values must be greater than or equal to 0.0 %RH/K. The default value is 3.6 if this field is left blank.</p>
<p>An example of this object follows.</p>
<p>ZoneControl:Thermostat:TemperatureAndHumidity,</p>
<p>Zone Thermostat,                 !- Thermostat Name</p>
<p>Seasonal Relative Humidity Sch,  !- Dehumidifying Relative Humidity Setpoint Schedule Name</p>
<p>Overcool,                        !- Dehumidification Control Type</p>
<p>Constant,                        !- Overcool Range Input Method</p>
<p>1.7,                     !- Overcool Constant Range {deltaC}</p>
<p>,                        !- Overcool Range Schedule Name</p>
<p>3.0;                     !- Overcool Control Ratio {percent/K}</p>
<h3 id="zonecontrolthermostatstageddualsetpoint">ZoneControl:Thermostat:StagedDualSetpoint</h3>
<p>The thermostatic zone control staged dual setpoint object is used to control a zone to a specified temperature based on multiple stages. The other types of ZoneControl:Thermostat objects reference a control type schedule and one or more control type objects which in turn reference one or more setpoint schedules. This control object does not require a control type schedule and associated one or more control type objects. Instead, the object is defined as a “Dual Setpoint” type only and has two fields to provide heating and cooling setpoints. The object also provides two fields to specify heating and cooling throttling temperature ranges, so that predicted zone loads may be varied within the throttling ranges for both heating and cooling. The number of stages for both heating and cooling varies from 1 to 4 for the time being to match the number of speeds used in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. The number of stages may be expanded later to accommodate other objects with the number of speeds higher than 4. The object requires inputs temperature offsets for both heating and cooling based on the number of stages. The stage number is determined by the temperature difference between the setpoint and zone temperature at the previous time step, and offset values. The staged number will be assigned to the speed number for the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed system type.</p>
<p>It should be pointed out that If this object and other zone control thermostat and humidistat are assigned to the same controlled zone, this object takes precedence when the controlled zone is specified in the Controlling Zone or Thermostat Location field of the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object.</p>
<h4 id="field-name_5">Field: Name</h4>
<p>Unique identifying name for the staged dual-setpoint thermostat.</p>
<h4 id="field-zone-or-zonelist-name_1">Field: Zone or ZoneList Name</h4>
<p>Name of the zone or set of zones that is being controlled. When the ZoneList option is used then this thermostat definition is applied to each of the zones in the zone list effecting a global definition for thermostatic control in the zone.</p>
<h4 id="field-number-of-heating-stages">Field: Number of Heating Stages</h4>
<p>This numerical field defines the number of heating stages, and must be less than or equal to the number of heating speeds defined in the associated heating coil, such as Coil:Heating:DX:MultiSpeed. The value for this input field defines the number of heating temperature offsets that must be defined for heating in the fields below. The minimum value for this field is one (1) and the maximum value is four (4).</p>
<h4 id="fieldheating-temperature-setpoint-schedule-name">Field:Heating Temperature Setpoint Schedule Name</h4>
<p>The name of the associated schedule to specify heating temperature setpoint. Values in the schedule are temperatures {C}.</p>
<h4 id="fieldheating-throttling-temperature-range">Field:Heating Throttling Temperature Range</h4>
<p>This numeric field defines the heating throttling temperature range in the units of deltaC. When the zone temperature at the previous time step is below the heating temperature setpoint, the zone heating setpoint will be set to the heating temperature setpoint + 0.5 * heating throttling temperature range. Otherwise, the zone heating setpoint will be set to the heating temperature setpoint - 0.5 * heating throttling temperature range. The zone heating setpoint is used in the predictor to calculate how much the heating system load is needed to maintain the zone at the heating setpoint.</p>
<h4 id="field-stage-1-heating-temperature-offset">Field: Stage 1 Heating Temperature Offset</h4>
<p>This numeric field defines the heating temperature offset in the units of deltaC for Stage 1. The value entered here must be equal to or less than 0. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 1 offset value and greater than Stage 2 offset value, the heating stage number is 1. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 1 is specified.</p>
<h4 id="field-stage-2-heating-temperature-offset">Field: Stage 2 Heating Temperature Offset</h4>
<p>This numeric field defines the heating temperature offset in the units of deltaC for Stage 2. The value entered here must be less than the value at the previous field: Stage 1 Heating Temperature Offset. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 2 offset value and greater than Stage 3 offset value, the heating stage number is 2. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 2 is specified.</p>
<h4 id="field-stage-3-heating-temperature-offset">Field: Stage 3 Heating Temperature Offset</h4>
<p>This numeric field defines the heating temperature offset in the units of deltaC for Stage 3. The value entered here must be less than the value at the previous field: Stage 3 Heating Temperature Offset. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 3 offset value and greater than Stage 4 offset value, the heating stage number is 3. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 3 is specified.</p>
<p>Note: If the stage number is not equal to the number of heating speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.</p>
<h4 id="field-stage-4-heating-temperature-offset">Field: Stage 4 Heating Temperature Offset</h4>
<p>This numeric field defines the heating temperature offset in the units of deltaC for Stage 4. The value entered here must be less than the value at the previous field: Stage 4 Heating Temperature Offset. The heating temperature offset fields are used to determine the heating stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference between the heating setpoint and the controlled zone temperature at previous time step is less than Stage 4 offset value, the heating stage number is 4. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 4 is specified.</p>
<p>Note: If the stage number is not equal to the number of heating speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.</p>
<h4 id="field-number-of-cooling-stages">Field: Number of Cooling Stages</h4>
<p>This field defines the number of cooling stages, and must be less than or equal to the number of cooling speeds defined in the associated cooling coil, such as Coil:Cooling:DX:MultiSpeed. The value for this input field defines the number of cooling temperature offsets that must be defined for cooling in the fields below. The minimum value for this field is one (1) and the maximum value is four (4).</p>
<h4 id="fieldcooling-temperature-setpoint-base-schedule-name">Field:Cooling Temperature Setpoint Base Schedule Name</h4>
<p>The name of the associated schedule to specify cooling temperature base setpoint. Values in the schedule are temperatures {C}.</p>
<h4 id="fieldcooling-throttling-temperature-range">Field:Cooling Throttling Temperature Range</h4>
<p>This numeric field defines the cooling throttling temperature range in the units of deltaC. When the zone temperature at the previous time step is above the cooling temperature setpoint, the zone cooling setpoint will be set to the cooling temperature setpoint - 0.5 * cooling throttling temperature range. Otherwise, the zone cooling setpoint will be set to the cooling temperature setpoint + 0.5 * cooling throttling temperature range. The zone cooling setpoint is used in the predictor to calculate how much the cooling system load is needed to maintain the zone at the cooling setpoint.</p>
<h4 id="field-stage-1-cooling-temperature-offset">Field: Stage 1 Cooling Temperature Offset</h4>
<p>This numeric field defines the cooling temperature offset in the units of deltaC for Stage 1. The value entered here must be equal to or greater than 0. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 1 offset value and less than Stage 2 offset value, the cooling stage number is 1. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 1 is specified.</p>
<h4 id="field-stage-2-cooling-temperature-offset">Field: Stage 2 Cooling Temperature Offset</h4>
<p>This numeric field defines the cooling temperature offset in the units of deltaC for Stage 2. The value entered here must be greater than the value at the previous field: Stage 1 Cooling Temperature Offset. When the number of cooling stage is equal to 1, this filed is not used in the program. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 2 offset value and less than Stage 3 offset value, the cooling stage number is 2. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 2 is specified.</p>
<h4 id="field-stage-3-cooling-temperature-offset">Field: Stage 3 Cooling Temperature Offset</h4>
<p>This numeric field defines the cooling temperature offset in the units of deltaC for Stage 3. The value entered here must be greater than the value at the previous field: Stage 3 Cooling Temperature Offset. When the number of cooling stage is less than 3, this filed is not used in the program. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 3 offset value and less than Stage 4 offset value, the cooling stage number is 3. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 3 is specified.</p>
<p>Note: If the stage number is not equal to the number of cooling speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.</p>
<h4 id="field-stage-4-cooling-temperature-offset">Field: Stage 4 Cooling Temperature Offset</h4>
<p>This numeric field defines the cooling temperature offset in the units of deltaC for Stage 4. The value entered here must be greater than the value at the previous field: Stage 4 Cooling Temperature Offset. When the number of cooling stage is less than 4, this filed is not used in the program. The cooling temperature offset fields are used to determine the cooling stage number for AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object. When the temperature difference of the cooling setpoint and the controlled zone temperature at previous time step is greater than Stage 4 offset value, the cooling stage number is 4. When the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object is called, Speed 4 is specified.</p>
<p>Note: If the stage number is not equal to the number of cooling speed in the AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed object, the minimum value is set to the speed number for the heat pump object.</p>
<p>An example of this statement in an IDF is:</p>
<p>ZoneControl:Thermostat:StagedDualSetpoint,</p>
<p>ZoneThermostat,          !- Name</p>
<p>AllZones,                !- Zone or ZoneList Name</p>
<p>2,                       !- Number of Heating Stages</p>
<p>Heating Setpoints,       !- Heating Temperature Setpoint Schedule Name</p>
<p>1.1,                     !- Heating Throttling Temperature Range {deltaC}</p>
<p>0.0,                     !- Stage 1 Heating Temperature Offset {deltaC}</p>
<p>-0.5,                    !- Stage 2 Heating Temperature Offset {deltaC}</p>
<p>-1.0,                    !- Stage 3 Heating Temperature Offset {deltaC}</p>
<p>-1.5,                    !- Stage 4 Heating Temperature Offset {deltaC}</p>
<p>4,                       !- Number of Cooling Stages</p>
<p>Cooling Setpoints,       !- Cooling Setpoint Temperature Schedule Name</p>
<p>1.1,                     !- Cooling Throttling Temperature Range {deltaC}</p>
<p>0.0,                     !- Stage 1 Cooling Temperature Offset {deltaC}</p>
<p>1.0,                     !- Stage 2 Cooling Temperature Offset {deltaC}</p>
<p>2.0,                     !- Stage 3 Cooling Temperature Offset {deltaC}</p>
<p>3.0;                     !- Stage 4 Cooling Temperature Offset {deltaC}</p>
<h3 id="zonecontrolhumidistat">ZoneControl:Humidistat</h3>
<p>The humidistat zone control object is used to control a zone to a single relative humidity setpoint schedule, or to dual humidity setpoint schedules (humidifying/ dehumidifying setpoints with deadband). The single setpoint humidistat requires single setpoint input only, and the dual-setpoint humidistat requires inputs of both humidifying and dehumidifying setpoints. The schedules consist of relative humidities, expressed as a percentage (0-100), to be used during the simulation for that zone’s moisture prediction calculation. Only one humidistat control statement can be specified for each zone. For a single setpoint humidistat, if the zone relative humidity is below the control relative humidity setpoint and the equipment specified can humidify then that equipment will try and meet the zone’s humidification load. The opposite is true if the zone relative humidity is above the control relative humidity setpoint and the equipment can dehumidify. For a dual setpoint humidistat, if the zone relative humidity is below the <strong>humidifying</strong> relative humidity setpoint and the equipment specified can humidify then that equipment will try and meet the zone’s humidification load. The opposite is true if the zone relative humidity is above the <strong>dehumidifying</strong> relative humidity setpoint and the equipment can dehumidify.</p>
<p>If the ZoneControl:Humidistat is used by a furnace or unitary system (Ref. Furnace and Unitary Systems) no other objects are required. The signal from the humidistat is used directly by that component. If the Zone Control:Humidistat object is used to control a Humidifier or used in conjunction with a Controller:WaterCoil object with control variable <strong>TemperatureAndHumidityRatio</strong> or <strong>HumidityRatio</strong>, the following objects are required to determine a setpoint for those components for a single setpoint humidistat:</p>
<ul>
<li>
<p>SetpointManager:SingleZone:Humidity:Minimum</p>
</li>
<li>
<p>SetpointManager:MultiZone:MinimumHumidity:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:MaximumHumidity:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Minimum</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Maximum</p>
</li>
<li>
<p>SetpointManager:SingleZone:Humidity:Minimum</p>
</li>
</ul>
<p>For a dual setpoint humidistat, both a maximum humidity setpoint manager object:</p>
<ul>
<li>
<p>SetpointManager:SingleZone:Humidity:Maximum</p>
</li>
<li>
<p>SetpointManager:MultiZone:MaximumHumidity:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Maximum</p>
</li>
</ul>
<p>and a minimum humidity setpoint manager object:</p>
<ul>
<li>
<p>SetpointManager:SingleZone:Humidity:Minimum</p>
</li>
<li>
<p>SetpointManager:MultiZone:MinimumHumidity:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Minimum</p>
</li>
</ul>
<p>are required to determine the setpoints for the corresponding humidification and dehumidification components.</p>
<h4 id="field-name_6">Field: Name</h4>
<p>Unique identifying name for the humidistat.</p>
<h4 id="field-zone-name">Field: Zone Name</h4>
<p>Name of the zone that is being controlled.</p>
<h4 id="field-humidifying-relative-humidity-setpoint-schedule-name">Field: Humidifying Relative Humidity Setpoint Schedule Name</h4>
<p>Name of a schedule that defines the humidifying relative humidity setpoint, expressed as a percentage (0-100), for each timestep of the simulation.</p>
<p><strong>Note</strong>: If only a single setpoint humidistat is desired, then input the single schedule name in the Humidifying Setpoint Schedule Name field (and leave the Dehumidifying Setpoint Schedule Name blank).</p>
<h4 id="field-dehumidifying-relative-humidity-setpoint-schedule-name_1">Field: Dehumidifying Relative Humidity Setpoint Schedule Name</h4>
<p>Name of a schedule that defines the dehumidifying relative humidity setpoint, expressed as a percentage (0-100), for each timestep of the simulation. This field is optional, only used if a dual setpoint humidistat is to be modeled.</p>
<p>An example of this statement in an IDF is:</p>
<p>ZoneControl:Humidistat,</p>
<p>Zone 2 Humidistat,       !- Humidistat Name</p>
<p>EAST ZONE,               !- Zone Name</p>
<p>Min Rel Hum Set Sch,    !- Humidifying Relative Humidity Setpoint SCHEDULE Name</p>
<p>Max Rel Hum Set Sch;    !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name</p>
<p>An example schedule for the Zone Control:Humidistat</p>
<p>ScheduleTypeLimits,Humidity,0:100,CONTINUOUS;</p>
<p>Schedule:Compact,</p>
<p>Min Rel Hum Set Sch,    !- Name</p>
<p>Humidity,                !- ScheduleType</p>
<p>Through: 12/31,          !- Complex Field #1</p>
<p>For: AllDays,            !- Complex Field #2</p>
<p>Until: 24:00,            !- Complex Field #3</p>
<p>30.0;                    !- Complex Field #4</p>
<p>Schedule:Compact,,</p>
<p>Max Rel Hum Set Sch,    !- Name</p>
<p>Humidity,                !- ScheduleType</p>
<p>Through: 12/31,          !- Complex Field #1</p>
<p>For: AllDays,            !- Complex Field #2</p>
<p>Until: 24:00,            !- Complex Field #3</p>
<p>55.0;                    !- Complex Field #4</p>
<h3 id="zonecontrol-humidistat-outputs">ZoneControl Humidistat Outputs</h3>
<p>Outputs available from the ZoneControl:Humidistat:</p>
<p>HVAC,Average,Zone Predicted Moisture Load Moisture Transfer Rate [kgWater/s]</p>
<p>HVAC,Average,Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate [kgWater/s]</p>
<p>HVAC,Average,Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate [kgWater/s]</p>
<h4 id="zone-predicted-moisture-load-moisture-transfer-rate-kgwaters">Zone Predicted Moisture Load Moisture Transfer Rate [kgWater/s]</h4>
<p>This is the predicted latent (moisture) load in kg<sub>water</sub>/s required to meet the current zone humidistat setpoint. A positive value indicates a humidification load, a negative value indicates a dehumidification load. For a dual setpoint humidistat, the value is zero when the controlled zone’s relative humidity is between the defined humidifying and dehumidifying setpoints. This moisture load rate is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active humidistat setpoints, determines if the zone requires humidification or dehumidification, and then passes this single load to the equipment for the single setpoint humidistat case. This value is not multiplied by zone or group multipliers.</p>
<h4 id="zone-predicted-moisture-load-to-humidifying-setpoint-moisture-transfer-rate-kgwaters">Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate [kgWater/s]</h4>
<p>This is the predicted latent (moisture) load in kg<sub>water</sub>/s required to meet the current zone humidistat <strong>humidifying</strong> setpoint. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active humidistat humidifying setpoints, determines if the zone requires humidification or not, and then passes this load to the equipment for the case of a dual setpoint humidistat (see Zone Predicted Moisture Load Moisture Transfer Rate, above, for single setpoint humidistat case). This value is multiplied by zone or group multipliers.</p>
<h4 id="zone-predicted-moisture-load-to-dehumidifying-setpoint-moisture-transfer-rate-kgwaters">Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate [kgWater/s]</h4>
<p>This is the predicted latent (moisture) load in kg<sub>water</sub>/s required to meet the current zone humidistat <strong>dehumidifying</strong> setpoint. This is calculated and reported from the Predict step in the Zone Predictor-Corrector module. For nearly all equipment types, the Predictor-Corrector evaluates the active humidistat humidifying setpoints, determines if the zone requires dehumidification or not, and then passes this load to the equipment for a dual setpoint humidistat (see Zone Predicted Moisture Load Moisture Transfer Rate, above, for single setpoint humidistat case). This value is multiplied by zone or group multipliers.</p>
<h3 id="zonecontrolthermostatthermalcomfort">ZoneControl:Thermostat:ThermalComfort</h3>
<p>The thermal comfort zone control provides a method to control a zone to a dry-bulb temperature setpoint based on a thermal comfort model (e.g. Fanger) and a user-specified thermal comfort setpoint schedule.</p>
<p>This object references a control type schedule and one or more thermal comfort control type objects which in turn reference one or more setpoint schedules. The example at the end of this section illustrates a complete zone thermal comfort control specification including the control type and setpoint schedules. The control type schedule and the list of control type/name pairs are directly related. The schedule defines the type of control that is to be used during for each hour. Valid Control Types are</p>
<p>0 – Uncontrolled (No thermal comfort control)</p>
<p>1 - Single Thermal Comfort Heating Setpoint:Fanger</p>
<p>2 - Single Thermal Comfort Cooling Setpoint:Fanger</p>
<p>3 - Single Thermal Comfort Heating Cooling Setpoint:Fanger</p>
<p>4 - Dual Thermal Comfort Setpoint with Deadband:Fanger</p>
<p>Thus, if the schedule referenced in the ZoneControl:Thermostat:ThermalComfort statement has a value of 4 for a particular hour, this indicates that during that hour "Dual Thermal Comfort Setpoint with Deadband:Fanger" is to be used. The specific "Dual Thermal Comfort Setpoint with Deadband:Fanger " control object to be used is specified in the list of control type/name pairs. Then the specific control type objects reference the thermal comfort control setpoint schedule to be used. Because only one control can be specified for each control type in a ZoneControl:Thermostat:ThermalComfort statement, there are only four pairs possible in a particular ZoneControl:Thermostat:ThermalComfort type/name list. This is because individual controls can be defined hourly, thus giving the user a full range of flexibility. Since putting in the name of the control type directly in the schedule would be very cumbersome, the control types are assigned a number which is used in the hourly schedule profile.</p>
<p>The ZoneControl:Thermostat:ThermalComfort object can be used alone, or with a ZoneControl:Thermostat object. When both control objects co-exist for a specific zone and the thermal comfort control type value in the thermal comfort control type schedule is non-zero the thermal comfort object will override the value from the zone thermostat object. If the thermal comfort control is specified as “Uncontrolled” (thermal comfort control type value of 0) for a particular period, then control will revert to thermostat control if specified. If the thermal comfort control is specified as “Uncontrolled” for a particular period and thermostat control is not specified in the input, then conditions will float.</p>
<p>This object currently allows only Fanger comfort control (Ref. Thermal Comfort in Engineering Reference). It requires one or more people objects in a specific zone. It also requires inputs of Fields <em>Activity Level Schedule Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name</em> and <em>Air Velocity Schedule Name</em> in the people object(s). When thermal comfort control is used in a zone, the air velocity entered in the Air Velocity Schedule (Ref. People) should be greater than or equal to 0.1 and less than or equal to 0.5 m/s. A warning message will be issued if thermal comfort control is active and the air velocity is outside this range.</p>
<p>This object reads input PMV values from a given PMV setpoint schedule to calculate a dry-bulb temperature setpoint based on the selected thermal comfort model. The dry-bulb temperature setpoint calculation uses zone air humidity ratio at the previous system timestep and surface temperatures at the previous zone timestep, along with other conditions at the current timestep (e.g., activity level, clothing level and air velocity from the PEOPLE object).</p>
<h4 id="field-name_7">Field: Name</h4>
<p>Unique identifying name for this thermal comfort control object.</p>
<h4 id="field-zone-or-zonelist-name_2">Field: Zone or ZoneList Name</h4>
<p>Name of the zone or set of zones that is being controlled. When the ZoneList option is used then this thermostat definition is applied to each of the zones in the zone list effecting a global definition for thermostatic control in the zone.</p>
<h4 id="field-averaging-method">Field: Averaging Method</h4>
<p>This choice field specifies the method for calculating the thermal comfort dry-bulb temperature setpoint for a zone with multiple People objects defined. The available choices are: <strong>SpecificObject</strong>, <strong>ObjectAverage</strong>, and <strong>PeopleAverage</strong>. This field is only used when multiple people objects are defined for this zone. If this field is specified as <strong>PeopleAverage</strong> and the total number of people for all people objects is zero for a particular timestep, the PeopleAverage method cannot be applied and the program automatically uses the ObjectAverage method for this timestep. The default input is <strong>PeopleAverage</strong>.</p>
<h4 id="field-object-name-for-specific-object-averaging-method">Field: Object Name for Specific Object Averaging Method</h4>
<p>This choice field specifies the name of the specific People object to be used for calculating comfort control when multiple People objects are defined. Only used if the Averaging Method is specified as “SpecificObject.”</p>
<h4 id="field-minimum-dry-bulb-temperature-setpoint">Field: Minimum Dry-Bulb Temperature Setpoint</h4>
<p>This field specifies the minimum dry-bulb temperature setpoint allowed for this zone. If the dry-bulb temperature calculated by the thermal comfort setpoint model is below this value, then the temperature setpoint will be set to this value. The default value is 0 ˚C.</p>
<h4 id="field-maximum-dry-bulb-temperature-setpoint">Field: Maximum Dry-Bulb Temperature Setpoint</h4>
<p>This field specifies the maximum dry-bulb temperature setpoint allowed for this zone. If the dry-bulb temperature calculated by the thermal comfort setpoint model exceeds this value, then the temperature setpoint will be set to this value. The default value is 50 ˚C.</p>
<p>Note the minimum and maximum temperature setpoint fields are provided to allow the user to bound the temperature control In a specific zone if necessary. These fields are used to provide boundaries for the dry-bulb temperature setpoint calculated at each system timestep when unrealistic inputs have been specified.</p>
<h4 id="field-thermal-comfort-control-type-schedule-name">Field: Thermal Comfort Control Type Schedule Name</h4>
<p>Schedule which defines what type of thermal comfort control is active during each simulation timestep.</p>
<p>Valid Control Types are</p>
<p>0 – No thermal comfort control</p>
<p>1 - Single Thermal Comfort Heating Setpoint:Fanger</p>
<p>2 - Single Thermal Comfort Cooling Setpoint:Fanger</p>
<p>3 - Single Thermal Comfort Heating Cooling Setpoint:Fanger</p>
<p>4 - Dual Thermal Comfort Setpoint with Deadband:Fanger</p>
<p>Each non-zero control type used in this schedule must appear in the following fields which list the specific thermal comfort control objects to be used for this zone.</p>
<h4 id="field-set-thermal-comfort-control-object-type-thermal-comfort-control-name">Field Set (Thermal Comfort Control Object Type, Thermal Comfort Control Name)</h4>
<p>Up to four pairs of Thermal Comfort Control Type and Thermal Comfort Control Type Name fields may be listed to specify which thermal comfort control type objects are used for this zone. This list is not order-dependent, and the position in this list has no impact on the control type schedule. In the control type schedule, a value of 1 always means "Single Thermal Comfort Heating Setpoint:Fanger", even if that control type is not first in this list.</p>
<h4 id="field-thermal-comfort-control-x-object-type">Field: Thermal Comfort Control &lt;x&gt; Object Type</h4>
<p>This field specifies the first control type name to be used for this zone. Available control types are:</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint</p>
<h4 id="field-thermal-comfort-control-x-name">Field: Thermal Comfort Control &lt;x&gt; Name</h4>
<p>The unique name for the corresponding thermal comfort control type.</p>
<p>An example of this statement in an IDF is:</p>
<p>ZoneControl:Thermostat:ThermalComfort,</p>
<p>Zone 2 Comfort Control,          !- Thermal Comfort Control Name</p>
<p>EAST ZONE,                       !- Zone Name</p>
<p>SpecificObject,                  !- Averaging Method for Zones with Multiple People Objects</p>
<p>EAST ZONE,                       !- Object Name for Specific Object Averaging Method</p>
<p>12.8,                            !- Minimum dry-bulb temperature setpoint</p>
<p>40.0,                            !- Maximum dry-bulb temperature setpoint</p>
<p>Zone Comfort Control Type Sched, !- Thermal Comfort Control Type SCHEDULE Name</p>
<p>Dual Thermal Comfort Setpoint WITH DEADBAND:Fanger, !- Control Type #1</p>
<p>Dual Comfort Setpoint;           !- Thermal Comfort Control Type Name #1</p>
<p>Global thermal comfort thermostat example:</p>
<p>ZoneList,AllControlledZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;</p>
<p>ZoneControl:Thermostat:ThermalComfort,</p>
<p>ControlledZones Comfort Control,  !- Name</p>
<p>AllControlledZones,               !- Zone Name</p>
<p>PeopleAverage,           !- Averaging Method</p>
<p>,                        !- Specific People Name</p>
<p>12.8,                    !- Minimum Dry-Bulb Temperature Setpoint {C}</p>
<p>40.0,                    !- Maximum Dry-Bulb Temperature Setpoint {C}</p>
<p>Zone Comfort Control Type Sched,  !- Thermal Comfort Control Type Schedule Name</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating,  !- Thermal Comfort Control 1 Object Type</p>
<p>Single Heating Comfort Setpoint,  !- Thermal Comfort Control 1 Name</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling,  !- Thermal Comfort Control 2 Object Type</p>
<p>Single Cooling Comfort Setpoint,  !- Thermal Comfort Control 2 Name</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling,  !- Thermal Comfort Control 3 Object Type</p>
<p>Single Heating Cooling Comfort Setpoint,  !- Thermal Comfort Control 3 Name</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,  !- Thermal Comfort Control 4 Object Type</p>
<p>Dual Comfort Setpoint;   !- Thermal Comfort Control 4 Name</p>
<h3 id="zonecontrol-thermostat-thermalcomfort-outputs">ZoneControl Thermostat ThermalComfort Outputs</h3>
<p>Three outputs are available from the ZoneControl:Thermostat:ThermalComfort object. Two output variables used primarily for the ZoneControl:Thermost object are also described here to explain their meaning when using thermal comfort control.</p>
<p><strong>ZoneControl:ThermalComfort</strong></p>
<p>Zone,Average,Zone Thermal Comfort Control Type []</p>
<p>Zone,Average,Zone Thermal Comfort Control Fanger Low Setpoint PMV []</p>
<p>Zone,Average,Zone Thermal Comfort Control Fanger High Setpoint PMV []</p>
<p><strong>ZoneControl:Thermostat</strong></p>
<p>Zone,Average,Zone Thermostat Heating Setpoint Temperature [C]</p>
<p>Zone,Average,Zone Thermostat Cooling Setpoint Temperature [C]</p>
<p><strong><em> </em></strong></p>
<h4 id="zone-thermal-comfort-control-type">Zone Thermal Comfort Control Type []</h4>
<p>This is the current zone thermal comfort control type (0 through 4). This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<h4 id="zone-thermal-comfort-control-fanger-low-setpoint-pmv">Zone Thermal Comfort Control Fanger Low Setpoint PMV []</h4>
<p>This is the current zone thermal comfort low Predicted Mean Vote value. Values range between -3 and +3. If there is no heating thermal comfort active, then the value reported will be -999. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<h4 id="zone-thermal-comfort-control-fanger-high-setpoint-pmv">Zone Thermal Comfort Control Fanger High Setpoint PMV []</h4>
<p>This is the current zone thermal comfort high Predicted Mean Vote value. Values range between -3 and +3. If there is no cooling thermal comfort active, then the value reported will be 999. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<h4 id="zone-thermostat-heating-setpoint-temperature-c_1">Zone Thermostat Heating Setpoint Temperature [C]</h4>
<p>The Zone Control:Thermal Comfort object shares the same output variable and overwrites the thermal setpoints defined in object Zone Control:Thermostatic when both objects of Zone Control:Thermostatic and Zone Control:Thermal Comfort co-exist. It outputs the current zone thermal comfort heating setpoint in degrees C when thermal comfort control is active, otherwise this output variable will report the thermostat heating setpoint (Ref. Zone Control:Thermostatic Outputs). If there is no heating thermal comfort active and no thermostat heating setpoint is defined for this zone, this value will be 0. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<h4 id="zone-thermostat-cooling-setpoint-temperature-c_1">Zone Thermostat Cooling Setpoint Temperature  [C]</h4>
<p>This output variable defined in object Zone Control:Thermostatic. The Thermal Comfort object shares the same output variable and overwrites the thermal setpoints defined in object Zone Control:Thermostatic when both objects of Zone Control:Thermostatic and Zone Control:Thermal Comfort co-exist. It outputs the current zone thermal comfort cooling setpoint in degrees C when thermal comfort control is active, otherwise this output variable will report the thermostat cooling setpoint (Ref. Zone Control:Thermostatic Outputs). If there is no cooling thermal comfort active and no thermostat cooling setpoint is defined for this zone, this value will be 0. This value is set at each system timestep and averaged over the reporting interval. Using the averaged value for longer reporting frequencies (hourly, for example) may not be meaningful in some applications.</p>
<h3 id="thermal-comfort-setpoints">Thermal Comfort Setpoints</h3>
<p>The syntax for the current set (4) of zone thermal comfort control types is given below. In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control type is a single or dual setpoint control). The schedule defines a Predicted Mean Vote (PMV) setpoint for the control type. The schedule would be defined through the standard schedule syntax described earlier in this document. For an uncontrolled thermal comfort zone, no Fanger thermal comfort object is specified or necessary.  However, the <code>Fanger thermal comfort output variables, Zone Thermal Comfort Fanger Model PMV and Zone Thermal Comfort Fanger Model PPD, are reported for thermal comfort uncontrolled conditions as well (e.i., free floating thermal comfort condition) just like a free floating temperature and humidity ratio.  These are indicative of the actual thermal comfort level in uncontrolled thermal comfort zone, and are outputs variables under</code>People objects<code>.</code></p>
<h3 id="thermostatsetpointthermalcomfortfangersingleheating">ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating</h3>
<p>This would be used for heating only thermal comfort control. The PMV setpoint can be scheduled and varied throughout the simulation but only heating is allowed with this control type.</p>
<h4 id="field-name_8">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-fanger-thermal-comfort-schedule-name">Field: Fanger Thermal Comfort Schedule Name</h4>
<p>The name of the associated schedule containing <code>Zone Thermal Comfort Fanger Model PMV</code> values.</p>
<h3 id="thermostatsetpointthermalcomfortfangersinglecooling">ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling</h3>
<p>This would be used for cooling only thermal comfort control. The PMV setpoint can be scheduled and varied throughout the simulation but only cooling is allowed with this control type.</p>
<h4 id="field-name_9">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-fanger-thermal-comfort-schedule-name_1">Field: Fanger Thermal Comfort Schedule Name</h4>
<p>The name of the associated schedule, containing <code>Zone Thermal Comfort Fanger Model PMV</code> values.</p>
<h3 id="thermostatsetpointthermalcomfortfangersingleheatingorcooling">ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling</h3>
<p>This would be used for heating and cooling thermal comfort control but only heating or cooling can be scheduled at any given time period. The PMV setpoint can be scheduled and varied throughout the simulation for both heating and cooling.</p>
<h4 id="field-name_10">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-fanger-thermal-comfort-schedule-name_2">Field: Fanger Thermal Comfort Schedule Name</h4>
<p>The name of the associated schedule containing <code>Zone Thermal Comfort Fanger Model PMV</code> values.</p>
<h3 id="thermostatsetpointthermalcomfortfangerdualsetpoint">ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint</h3>
<p>This would be used for heating and cooling thermal comfort control where both a heating and cooling PMV setpoint can be scheduled for any given time period. The PMV setpoint can be scheduled and varied throughout the simulation for both heating and cooling.</p>
<h4 id="field-name_11">Field: Name</h4>
<p>Unique name for this control type.</p>
<h4 id="field-fanger-thermal-comfort-heating-schedule-name">Field: Fanger Thermal Comfort Heating Schedule Name</h4>
<p>The name of the associated schedule containing heating setpoint <code>Zone Thermal Comfort Fanger Model PMV</code> values.</p>
<h4 id="field-fanger-thermal-comfort-cooling-schedule-name">Field: Fanger Thermal Comfort Cooling Schedule Name</h4>
<p>The name of the associated schedule containing cooling setpoint <code>Zone Thermal Comfort Fanger Model PMV</code> values.</p>
<p>An example of this statement in an IDF is:</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating,</p>
<p>Heating Comfort Setpoint,!- Name</p>
<p>Heating PMV Setpoints;   !- Setpoint Temperature SCHEDULE Name</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling,</p>
<p>Cooling Comfort Setpoint,!- Name</p>
<p>Cooling PMV Setpoints;   !- Setpoint Temperature SCHEDULE Name</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling,</p>
<p>Heating Cooling Comfort Setpoint,!- Name</p>
<p>Heating Cooling PMV Setpoints;   !- Setpoint Temperature SCHEDULE Name</p>
<p>ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,</p>
<p>Dual Comfort Setpoint,   !- Name</p>
<p>Heating PMV Setpoints,   !- Fanger Thermal Comfort Heating Setpoint PMV SCHEDULE Name</p>
<p>Cooling PMV Setpoints;   !- Fanger Thermal Comfort Cooling Setpoint PMV SCHEDULE Name</p>
<h3 id="zonecontrolcontaminantcontroller">ZoneControl:ContaminantController</h3>
<p>The ZoneControl:ContaminantController object is used for any of the following two purposes based on the system outdoor air method specified in the Controller:MechanicalVentilation.</p>
<p>1)   To control a zone to a specified indoor level of contaminants. When this zone is served by an AirLoopHVAC, the other zones served by the same AirLoopHVAC will have the same specified indoor level, if no objects in the other zones served by the same AirLoop are specified. Currently, the available contaminant controls are carbon dioxide and generic contaminant controls. The specified carbon dioxide setpoint is used to calculate the required outdoor airflow rate through the HVAC system to reach the setpoint. The AirLoopHVAC system outdoor flow rate is realized by the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedure.The specified generic contaminant setpoint is used to calculate the required outdoor airflow rate through the HVAC system to reach the setpoint. The AirLoopHVAC system outdoor flow rate is realized by the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedure-GenericContaminant.</p>
<p>2)   To specify minimum CO2 concentration schedule name for a zone. The AirLoopHVAC system outdoor flow rate is realized by the Controller:MechanicalVentilation object with System Outdoor Air Method = ProportionalControl. “Carbon Dioxide Control Availability Schedule Name” determines the availability of “ProportionalControl”.</p>
<p>For the first purpose above, when multiple zones are served by an AirLoop, those zones that do not have a contaminant controller object specified in the input data file are automatically assigned a carbon dioxide setpoint. Zone objects entered in the input data file are internally assigned an index number from 1 to n (first defined Zone object = 1, next Zone object defined in the input file = 2, etc.). For zones served by an AirLoop that do not have a contaminant controller specified, the zone’s carbon dioxide setpoint will be the same as the zone with the next highest zone index number that has a contaminant controller specified. If a zone with a higher index number and contaminant controller specified does not exist, then the zone with the next lowest zone  index number that has a contaminant controller specified will be used. For example, assume an AirLoop serves zones 1 through 5, but one ZoneControl:ContaminantController object is specified for zone 2, a second ZoneControl:ContaminantController object is specified for zone 4, and no ZoneControl:ContaminantController objects are specified for zones 1, 3 and 5. In this case, zone 1 will be assigned the carbon dioxide setpoint schedule that was specified for zone 2, and zones 3 and 5 will be assigned the carbon dioxide setpoint schedule that was specified for zone 4.</p>
<h4 id="field-name_12">Field: Name</h4>
<p>Unique identifying name for the ZoneControl:ContaminantController.</p>
<h4 id="field-controlled-zone-name">Field: Controlled Zone Name</h4>
<p>Name of the zone that is being controlled.</p>
<h4 id="fieldcarbon-dioxide-control-availability-schedule-name">Field:Carbon Dioxide Control Availability Schedule Name</h4>
<p>This field contains the name of a schedule that determines whether or not the ZoneControl:ContaminantController is available. When the schedule value is zero, the ZoneControl:ContaminantController is bypassed (not available to operate). When the schedule value is greater than zero, the ZoneControl:ContaminantController is available and will be used to calculate the required outdoor airflow rate to reach the carbon dioxide setpoint. If this field is left blank, the schedule has a value of 1 for all time periods. Schedule values must be between 0 and 1.</p>
<h4 id="fieldcarbon-dioxide-setpoint-schedule-name">Field:Carbon Dioxide Setpoint Schedule Name</h4>
<p>This field contains the name of a schedule that contains the zone carbon dioxide concentration setpoint as a function of time. The units for carbon dioxide setpoint are ppm. The setpoint values in the schedule must be between 0 and 2000 ppm. . This field is used when the field “System Outdoor Air Method” = IndoorAirQualityProcedure in the Controller:MechanicalVentilation object.</p>
<h4 id="fieldminimum-carbon-dioxide-concentration-schedule-name">Field:Minimum Carbon Dioxide Concentration Schedule Name</h4>
<p>This field contains the name of a schedule that contains the minimum zone carbon dioxide concentration setpoint as a function of time. The units for carbon dioxide setpoint are ppm. This field is used when the field “System Outdoor Air Method” = ProportionalControl in the Controller:MechanicalVentilation object.</p>
<h4 id="field-generic-contaminant-control-availability-schedule-name">Field: Generic Contaminant Control Availability Schedule Name</h4>
<p>This field contains the name of a schedule that determines whether or not the ZoneControl:ContaminantController is available. When the schedule value is zero, the generic contaminant control will not be performed. When the schedule value is greater than zero, the ZoneControl:ContaminantController is available and will be used to calculate the required outdoor airflow rate to reach the generic contaminant setpoint. If this field is left blank, the schedule has a value of 1 for all time periods. Schedule values must be between 0 and 1.</p>
<h4 id="field-generic-contaminant-setpoint-schedule-name">Field: Generic Contaminant Setpoint Schedule Name</h4>
<p>This field contains the name of a schedule that contains the zone generic contaminant concentration setpoint as a function of time. The units for generic contaminant setpoint are ppm. The setpoint values in the schedule must be&gt;=0.</p>
<p>An IDF example is provided below:</p>
<p>ZoneControl:ContaminantController,</p>
<p>CO2 Controller1,         !- Name</p>
<p>EAST ZONE,               !- Controlled Zone Name</p>
<p>CO2AvailSchedule,        !- Carbon Dioxide Control Availability Schedule Name</p>
<p>CO2SetpointSchedule,     !- Carbon Dioxide Setpoint Schedule Name</p>
<p>,                        !- Minimum Carbon Dioxide Concentration Schedule Name</p>
<p>GCAvailSchedule,         !- Generic Contaminant Control Availability Schedule Name</p>
<p>GCSetpointSchedule;      !- Generic Contaminant Setpoint Schedule Name</p>
<h3 id="zonecontrol-contaminant-controller-outputs">ZoneControl Contaminant Controller Outputs</h3>
<p>The following output variables are available when the ZoneControl:ContaminantController object is specified.</p>
<p>HVAC,Average,Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Zone Air CO2 Setpoint Concentration [ppm]</p>
<p>HVAC,Average,Zone Generic Air Contaminant Predicted Load to Setpoint Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Zone Generic Air Contaminant Setpoint Concentration [ppm]</p>
<h4 id="zone-air-co2-predicted-load-to-setpoint-mass-flow-rate-kgs">Zone Air CO2 Predicted Load to Setpoint Mass Flow Rate [kg/s]</h4>
<p>This output is the average predicted outdoor airflow rate in kg/s required to meet the current zone carbon dioxide setpoint for the time step being reported. This value is calculated and reported from the Predict step in the Zone Contaminant Predictor-Corrector module. The calculated outdoor airflow rate will be specified in the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedureto provide enough outdoor ventilation air to keep the zone air carbon dioxide concentration level at or below the setpoint.</p>
<h4 id="zone-air-co2-setpoint-concentration-ppm">Zone Air CO2 Setpoint Concentration [ppm]</h4>
<p>This output variable is the average carbon dioxide setpoint value, in parts per million, for the time step being reported.</p>
<h4 id="zone-generic-air-contaminant-predicted-load-to-setpoint-mass-flow-rate-kgs">Zone Generic Air Contaminant Predicted Load to Setpoint Mass Flow Rate [kg/s]</h4>
<p>This output is the average predicted outdoor airflow rate in kg/s required to meet the current zone generic contaminant setpoint for the time step being reported. This value is calculated and reported from the Predict step in the Zone Contaminant Predictor-Corrector module. The calculated outdoor airflow rate will be specified in the Controller:MechanicalVentilation object with System Outdoor Air Method = IndoorAirQualityProcedure-GenericContaminant****to provide enough outdoor ventilation air to keep the zone air generic contaminant concentration level at or below the setpoint.</p>
<h4 id="zone-generic-air-contaminant-setpoint-concentration-ppm">Zone Generic Air Contaminant Setpoint Concentration [ppm]</h4>
<p>This output variable is the averagegeneric contaminant setpoint value, in parts per million, for the time step being reported.</p>
<h2 id="group-air-path">Group -- Air Path</h2>
<h3 id="airloophvacsupplypath-airloophvacreturnpath">AirLoopHVAC:SupplyPath, AirLoopHVAC:ReturnPath</h3>
<p>The zone supply and return air paths are used to describe the configuration of the flow path that the supply air takes in moving from the main air handler to the zone terminal units and that the return air takes on leaving the zones and returning to the central return air duct. The air paths consist of a group of components – AirLoopHVAC:ZoneSplitters and AirLoopHVAC:SupplyPlenums for the supply path and AirLoopHVAC:ReturnPlenums and AirLoopHVAC:ZoneMixers for the return path. The connectivity of the paths is established by the components’ node connections. There are no branches defined in the zone air path constructs.</p>
<p>For a typical single duct air system there will be one AirLoopHVAC:SupplyPath and one AirLoopHVAC:ReturnPath. A typical dual duct system would have 2 AirLoopHVAC:SupplyPaths – one for the hot air and one for the cold air – and 1 AirLoopHVAC:ReturnPath.</p>
<p>The AirLoopHVAC:SupplyPlenum component provides the capability to have supply air distributed to the conditioned zones through one or more plenum zones such as would occur in an underfloor air distribution system (UFAD). The AirLoopHVAC:ReturnPlenum component allows the program to model return air plenums. Of course plenums are always optional. The simplest AirLoopHVAC:SupplyPath would consist of only an AirLoopHVAC:ZoneSplitter; similarly the simplest return air path consists of a single AirLoopHVAC:ZoneMixer. A UFAD system supply air path might consist of a single AirLoopHVAC:ZoneSplitter connecting to multiple AirLoopHVAC:SupplyPlenums which in turn could each supply one or more conditioned zones. A system with return plenums would have an AirLoopHVAC:ReturnPath in which the conditioned zones connect to the return plenum inlets and the return plenum’s outlets connect to a single AirLoopHVAC:ZoneMixer.</p>
<p>Both the zone supply and return plenums are solved in the heat balance as thermal zones which couple through heat conduction with adjacent zones. Since they are solved as thermal zones the solution scheme involves the zone predictor-corrector technique which will lag the temperature at the system timestep in every zone. See Summary of Predictor-Corrector Procedure in the EnergyPlus Engineering Reference.</p>
<p>Below are the descriptions of the zone supply and return path statements. Note that each statement type has an identifying name, a single inlet/outlet node name, and a list of component type/name pairs. For a single zone being served by an air loop, the inlet to its air distribution unit and the zone return air outlet can be the zone equipment inlet and outlet nodes directly, thus eliminating the need to specify an AirLoopHVAC:SupplyPath and an AirLoopHVAC:ReturnPath.</p>
<h3 id="airloophvacsupplypath">AirLoopHVAC:SupplyPath</h3>
<p>The AirLoopHVAC:SupplyPath lists one or more AirLoopHVAC:ZoneSplitter and AirLoopHVAC:SupplyPlenum components comprising the path. The components are listed in flow order: upstream to downstream and may be in series, parallel, or both. Connectivity is established by means of the individual component inlet and outlet nodes.</p>
<h4 id="field-name_13">Field: Name</h4>
<p>Unique name to identify the supply air path..</p>
<h4 id="field-supply-air-path-inlet-node-name">Field: Supply Air Path Inlet Node Name</h4>
<p>The name of an inlet node for the zone equipment half of the air loop. This should be one of the nodes named in the AirLoopHVAC field: Demand Side Inlet Node Names.</p>
<h4 id="field-set-component-type-and-name">Field Set Component Type and Name</h4>
<p>The remaining fields are sets of two repeated times: a component type and a name.  These pairs of fields define the components on the supply air path.</p>
<h4 id="field-component-35-object-type">Field: Component &lt;#&gt; Object Type</h4>
<p>Start of the component list for the AirLoopHVAC:SupplyPath. This field should contain either <em>AirLoopHVAC:SupplyPlenum</em> or <em>AirLoopHVAC:ZoneSplitter</em>.</p>
<h4 id="field-component-35-name">Field: Component &lt;#&gt; Name</h4>
<p>Unique name of the AirLoopHVAC:SupplyPlenum or AirLoopHVAC:ZoneSplitter component.</p>
<h3 id="airloophvacreturnpath">AirLoopHVAC:ReturnPath</h3>
<p>The AirLoopHVAC:ReturnPath lists one or more AirLoopHVAC:ZoneMixer and AirLoopHVAC:ReturnPlenum components comprising the path. The components are listed in flow order: upstream to downstream and may be in series, parallel, or both. Connectivity is established by means of the individual component inlet and outlet nodes. At this time there can only be 1 AirLoopHVAC:ZoneMixer in an AirLoopHVAC:ReturnPath.</p>
<h4 id="field-name_14">Field: Name</h4>
<p>Unique name to identify the return air path.</p>
<h4 id="field-return-air-path-outlet-node-name">Field: Return Air Path Outlet Node Name</h4>
<p>The name of the node that is the outlet to the air loop from the AirLoopHVAC:ReturnPath. This should be the same node named in the AirLoopHVAC field: Demand Side Outlet Node Name.</p>
<h4 id="field-set-component-type-and-name_1">Field Set Component Type and Name</h4>
<p>The remaining fields are sets of two repeated times: a component type and a name.  These pairs of fields define the components on the return air path.</p>
<h4 id="field-component-35-object-type_1">Field: Component &lt;#&gt; Object Type</h4>
<p>Start of the component list for the AirLoopHVAC:ReturnPath. This field should contain either <em>AirLoopHVAC:ReturnPlenum</em> or <em>AirLoopHVAC:ZoneMixer</em>.</p>
<h4 id="field-component-35-name_1">Field: Component &lt;#&gt; Name</h4>
<p>Unique name of the AirLoopHVAC:ReturnPlenum or AirLoopHVAC:ZoneMixer.</p>
<p>Example inputs are shown below</p>
<p>AirLoopHVAC:SupplyPath,</p>
<p>SupplyAirPath 1,            !- Name</p>
<p>Zone Equip In Node,         !- Supply Air Path Inlet Node Name</p>
<p>AirLoopHVAC:SupplyPlenum,   !- Component 1 Object Type</p>
<p>Supply-Plenum-1,            !- Component 1 Name</p>
<p>AirLoopHVAC:ZoneSplitter,   !- Component 2 Object Type</p>
<p>Zone Supply Air Splitter 1; !- Component 2 Name</p>
<p>AirLoopHVAC:ReturnPath,</p>
<p>ReturnAirPath1,             !- Name</p>
<p>PLENUM-1 Out Node,          !- Return Air Path Outlet Node Name</p>
<p>Zone Return Plenum,         !- Component 1 Object Type</p>
<p>Return-Plenum-1;            !- Component 1 Name</p>
<h3 id="airloophvacreturnplenum">AirLoopHVAC:ReturnPlenum</h3>
<p>The simple building shown in the figure below consists of a controlled zone and a return plenum zone that is used for the return air. This simple configuration contains a ground floor controlled zone with a window and a return plenum zone which handles the roof load. The return air plenum is a special type of component since there is both a heat balance connection and building description and a system airflow connection that transfers the airflow directly from the controlled zone to the return plenum zone in the system air simulation. The input described in this section is mainly just for the system airflow connections in the HVAC algorithms. In addition the return plenum zone must be fully input as a zone object for the heat balance calculation. The zone description needs to contain the wall descriptions - the interzone ceiling and floor, and for this simple case the roof. All the other attributes of a zone that can be specified in the building description can be used with a return plenum zone if necessary: scheduled loads, windows, etc.</p>
<p><img alt="" src="../../InputOutputReference/media/image337.svg" /></p>
<p>Figure 130. Illustration of Zone Return Plenum</p>
<p>After all the building zone attributes are specified, the AirLoopHVAC:ReturnPlenumobject is specified and included as one of the named components in an AirLoopHVAC:ReturnPath.</p>
<h4 id="field-name_15">Field: Name</h4>
<p>A unique identifying name identifying the AirLoopHVAC:ReturnPlenumsystem component.</p>
<h4 id="field-zone-name_1">Field: Zone Name</h4>
<p>The zone name specified in the heat balance portion of the input. This piece of input connects the zone return plenum system component to the heat balance data structure.</p>
<h4 id="field-zone-node-name">Field: Zone Node Name</h4>
<p>The name of the zone node. The zone node name connects the heat balance data structure to the system airflow data structure through this node.  This node name is defined by the user in the field “Zone Air Node Name” in the ZoneHVAC:EquipmentConnections object for the zone named in the previous field.</p>
<h4 id="field-outlet-node-name">Field: Outlet Node Name</h4>
<p>The name of the return plenum outlet node. For the zone return plenum there is only one outlet node that can be specified.</p>
<h4 id="field-induced-air-outlet-node-or-nodelist-name">Field: Induced Air Outlet Node or NodeList Name</h4>
<p>The name of an induced air outlet node or the name of a NodeList of such nodes. These nodes are to be used as the secondary inlet air nodes of powered induction terminal units (See <strong>AirTerminal:SingleDuct:SeriesPIU:Reheat</strong> and <strong>AirTerminal:SingleDuct:ParallelPIU:Reheat</strong>).</p>
<h4 id="field-inlet-35-node-name">Field: Inlet &lt;#&gt; Node Name</h4>
<p>The name of a plenum inlet node. There is no limit to the number of inlet nodes, and there may be no duplicate inlet node names. (Note that some EnergyPlus editing tools may allow only 500 inlet node names, but this may be increased by extending the object in the Energy+.idd file.)</p>
<p>An IDF example of a zone return plenum component specification:</p>
<p>AirLoopHVAC:ReturnPlenum,</p>
<p>Return-Plenum-1,            !- Name</p>
<p>PLENUM-1,                   !- Zone Name</p>
<p>PLENUM-1 Node,              !- Zone Node Name</p>
<p>PLENUM-1 Out Node,          !- Outlet Node Name</p>
<p>PLENUM-1 Induced Air Nodes, !- Induced Air Outlet Node or NodeList Name</p>
<p>SPACE1-1 Out Node,          !- Inlet 1 Node Name</p>
<p>SPACE2-1 Out Node,          !- Inlet 2 Node Name</p>
<p>SPACE3-1 Out Node,          !- Inlet 3 Node Name</p>
<p>SPACE4-1 Out Node,          !- Inlet 4 Node Name</p>
<p>SPACE5-1 Out Node;          !- Inlet 5 Node Name</p>
<p>NodeList,</p>
<p>PLENUM-1 Induced Air Nodes,    !- Name</p>
<p>SPACE1-1 ATU Sec Node,         !- Node 1 Name</p>
<p>SPACE2-1 ATU Sec Node,         !- Node 2 Name</p>
<p>SPACE3-1 ATU Sec Node,         !- Node 3 Name</p>
<p>SPACE4-1 ATU Sec Node;         !- Node 4 Name</p>
<p>Below is an example of the AirLoopHVAC:ReturnPath for the simple case shown above.</p>
<p>AirLoopHVAC:ReturnPath,</p>
<p>ReturnAirPath1,          !- Name</p>
<p>PLENUM-1 Out Node,       !- Return Air Path Outlet Node Name</p>
<p>AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type</p>
<p>Return-Plenum-1;         !- Component 1 Name</p>
<h3 id="airloophvacsupplyplenum">AirLoopHVAC:SupplyPlenum</h3>
<p>The building shown in the figure below consists of three controlled zones served by an AirLoopHVAC:SupplyPlenum beneath the floor.</p>
<p><img alt="" src="../../InputOutputReference/media/image338.png" /></p>
<p>Figure 131. Illustration of AirLoopHVAC:SupplyPlenum</p>
<p>The AirLoopHVAC:SupplyPlenum has a heat balance connection and building description, and a system airflow connection which transfers the airflow from the supply plenum zone to the controlled zones in the system simulation. The input described in this section is mainly just for the system airflow connections in the HVAC algorithms. In addition the supply plenum zone must be fully input in the building zone description. The supply plenum zone description needs to contain the wall descriptions, the interzone ceiling and floor, and the ground connection. All the other attributes of a zone that can be specified in the building description can be utilized with a supply plenum zone if necessary, i.e. scheduled loads, windows, etc.</p>
<p>After all the building zone attributes are specified, the AirLoopHVAC:SupplyPlenum object is specified and included as one of the named components in an AirLoopHVAC:SupplyPath.</p>
<h4 id="field-name_16">Field: Name</h4>
<p>A unique identifying name identifying the AirLoopHVAC:SupplyPlenum system component.</p>
<h4 id="field-zone-name_2">Field: Zone Name</h4>
<p>The zone name specified in the heat balance portion of the input. This piece of input connects the AirLoopHVAC:SupplyPlenum system component to the heat balance data structure.</p>
<h4 id="field-zone-node-name_1">Field: Zone Node Name</h4>
<p>The name of the zone node. The zone node name connects the heat balance data structure to the system airflow data structure through this node.  This node name is defined by the user in the field “Zone Air Node Name” in the ZoneHVAC:EquipmentConnections object for the zone named in the previous field.</p>
<h4 id="field-inlet-node-name">Field: Inlet Node Name</h4>
<p>The name of the inlet node to the supply plenum. The AirLoopHVAC:SupplyPlenum component can send air to many outlets, but there is only one inlet.</p>
<h4 id="field-outlet-35-node-name">Field: Outlet &lt;#&gt; Node Name</h4>
<p>The name of a plenum outlet node. There is no limit to the number of outlet nodes, and there may be no duplicate outlet node names. (Note that some EnergyPlus editing tools may allow only 500 outlet node names, but this may be increased by extending the object in the Energy+.idd file.)</p>
<p>An IDF example of an AirLoopHVAC:SupplyPlenum component specification:</p>
<p>AirLoopHVAC:SupplyPlenum,</p>
<p>Supply Plenum 1,             ! Name</p>
<p>SUPPLY PLENUM ZONE,          ! Zone Name</p>
<p>Supply Plenum 1 Zone Node,   ! Zone Node Name</p>
<p>Zone Equipment Inlet Node,   ! Inlet Node Name</p>
<p>Supply Plenum 1 Outlet Node; ! Outlet 1 Node Name</p>
<p>Below is an example of the AirLoopHVAC:SupplyPath for the building shown above.</p>
<p>AirLoopHVAC:SupplyPath,</p>
<p>TermReheatSupplyPath,        ! Name</p>
<p>Zone Equipment Inlet Node,   ! Supply Air Path Inlet Node Name</p>
<p>AirLoopHVAC:SupplyPlenum,    ! Component 1 Object Type</p>
<p>Supply Plenum 1,             ! Component 1 Name</p>
<p>AirLoopHVAC:ZoneSplitter,    ! Component 2 Object Type</p>
<p>Zone Supply Air Splitter;    ! Component 2 Name</p>
<h3 id="airloophvaczonesplitter">AirLoopHVAC:ZoneSplitter</h3>
<p>The AirLoopHVAC:ZoneSplitter is a component that splits airflow from a single inlet to multiple outlets. This component must be referenced in an AirLoopHVAC:SupplyPath object. The input contains only node connection information.</p>
<h4 id="field-name_17">Field: Name</h4>
<p>Unique name for this zone splitter.</p>
<h4 id="field-inlet-node-name_1">Field: Inlet Node Name</h4>
<p>The name of the single inlet node going into the splitter.</p>
<h4 id="field-outlet-35-node-name_1">Field: Outlet &lt;#&gt; Node Name</h4>
<p>The name of a splitter outlet node. There is no limit to the number of outlet nodes, and there may be no duplicate outlet node names. (Note that some EnergyPlus editing tools may allow only 500 outlet node names, but this may be increased by extending the object in the Energy+.idd file.)</p>
<p>An example is shown below.</p>
<p>AirLoopHVAC:ZoneSplitter,</p>
<p>Zone Supply Air Splitter,   ! Name</p>
<p>Zone Equipment Inlet Node,  ! Inlet Node Name</p>
<p>Zone 1 Damper Inlet Node,   ! Outlet 1 Node Name</p>
<p>Zone 2 Damper Inlet Node,   ! Outlet 2 Node Name</p>
<p>Zone 3 Damper Inlet Node;   ! Outlet 3 Node Name</p>
<h3 id="airloophvaczonemixer">AirLoopHVAC:ZoneMixer</h3>
<p>The AirLoopHVAC:ZoneMixer takes the air from multiple inlets and mixes the streams together to be sent out of a single outlet node. This is a simple process of summing flows and averaging the air properties. This compoment may be part of an air loop return path or part of an induction terminal unit. When used as a return air mixer, this component must be listed in an AirLoopHVAC:ReturnPath object, and the inlets may be zone return air nodes or AirLoopHVAC:ReturnPlenum outlet nodes. When used in an induction terminal unit (ref. AirTerminal:SingleDuct:SeriesPIU:Reheat, AirTerminal:SingleDuct:ParallelPIU:Reheat, and AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction), one inlet node is the supply (primary) air inlet from the central air handler, and the second inlet node is the induced (secondary) air inlet. These node names should match equivalent node names in the terminal unit.</p>
<h4 id="field-name_18">Field: Name</h4>
<p>Unique name for this zone mixer.</p>
<h4 id="field-outlet-node-name_1">Field: Outlet Node Name</h4>
<p>The name of the single outlet node leaving the mixer.</p>
<h4 id="field-inlet-35-node-name_1">Field: Inlet &lt;#&gt; Node Name</h4>
<p>The name of a mixer inlet node. There is no limit to the number of inlet nodes, and there may be no duplicate inlet node names. (Note that some EnergyPlus editing tools may allow only 500 inlet node names, but this may be increased by extending the object in the Energy+.idd file.)</p>
<p>An input example is shown below.</p>
<p>AirLoopHVAC:ZoneMixer,</p>
<p>Zone Return Air Mixer,        ! Name</p>
<p>Return Air Mixer Outlet Node, ! Outlet Node Name</p>
<p>Zone 1 Outlet Node,           ! Inlet 1 Node Name</p>
<p>Zone 2 Outlet Node,           ! Inlet 2 Node Name</p>
<p>Zone 3 Outlet Node;           ! Inlet 3 Node Name</p>
<h2 id="group-non-zone-equipment">Group -- Non-Zone Equipment</h2>
<p>The non-zone equipment group consists of plant objects that connect to the demand side of the plant loop but are not associated with a a specific Zone (and do not have their own group). There is currently one non-zone equipment object called  LoadProfile:Plant. This object places a scheduled demand load on the plant.</p>
<p>Non-zone equipment allows the option of performing a plant-only EnergyPlus simulation, i.e. without any zones. This can be useful for comparing the performance of various plant configurations or components without the added complexity of a full building description.</p>
<h3 id="loadprofileplant">LoadProfile:Plant</h3>
<p>The LoadProfile:Plant object is used to simulate a scheduled demand profile. This can be useful when the building loads are already known. Demanded load and flow rate are schedules specified in the object definition. The load profile can specify heating and cooling loads. Cooling loads are entered as negative numbers. The actual load met is dependent on the performance of the supply loop components.</p>
<p>The LoadProfile:Plant object must be connected on the demand side of the plant loop. It should be located on a Branch with its control type set to “Active.” If desired, multiple LoadProfile:Plant objects can be combined in series and/or parallel.</p>
<h4 id="field-name_19">Field: Name</h4>
<p>The unique name of the LoadProfile:Plant object.</p>
<h4 id="field-inlet-node-name_2">Field: Inlet Node Name</h4>
<p>The name of the inlet node connection to the plant loop.</p>
<p>This node should be on the demand side.</p>
<h4 id="field-outlet-node-name_2">Field: Outlet Node Name</h4>
<p>The name of the outlet node connection to the plant loop.</p>
<h4 id="field-load-schedule-name">Field: Load Schedule Name</h4>
<p>Reference to the schedule object specifying the load profile [W].</p>
<h4 id="field-peak-flow-rate">Field: Peak Flow Rate</h4>
<p>The peak demanded water flow rate [m<sup>3</sup>/s]. This value is multiplied by the flow rate fraction schedule values (below) to determine the actual volumetric flow rate.</p>
<h4 id="field-flow-rate-fraction-schedule-name">Field: Flow Rate Fraction Schedule Name</h4>
<p>Reference to the schedule object specifying the flow rate fraction relative to the value in the field Peak Flow Rate (above).</p>
<p>An example of this object follows.</p>
<p>LoadProfile:Plant,</p>
<p>Load Profile 1,                     !- Name</p>
<p>Demand Load Profile 1 Inlet Node,   !- Inlet Node Name</p>
<p>Demand Load Profile 1 Outlet Node,  !- Outlet Node Name</p>
<p>Load Profile 1 Load Schedule,       !- Load Schedule Name {W}</p>
<p>0.003,                              !- Peak Flow Rate {m3/s}</p>
<p>Load Profile 1 Flow Frac Schedule;  !- Flow Rate Fraction Schedule Name</p>
<h3 id="loadprofile-plant-outputs">LoadProfile Plant Outputs</h3>
<p>The following output variables and meters are reported for the LoadProfile:Plant object:</p>
<p>HVAC,Average,Plant Load Profile Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Plant Load Profile Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Plant Load Profile Heat Transfer Energy [J]</p>
<p>HVAC,Sum,Plant Load Profile Heating Energy [J]</p>
<p>HVAC,Sum,Plant Load Profile Cooling Energy [J]</p>
<h4 id="plant-load-profile-mass-flow-rate-kgs">Plant Load Profile Mass Flow Rate [kg/s]</h4>
<p>This is the mass flow of the fluid passing through the load profile object, in kg/s.</p>
<h4 id="plant-load-profile-heat-transfer-rate-w">Plant Load Profile Heat Transfer Rate [W]</h4>
<h4 id="plant-load-profile-heat-transfer-energy-j">Plant Load Profile Heat Transfer Energy [J]</h4>
<p>These report the overall heat transfer rate and energy for the load profile object, in Watts or Joules.</p>
<h4 id="plant-load-profile-cooling-energy-jplant-load-profile-heating-energy-j">Plant Load Profile Cooling Energy [J]Plant Load Profile Heating Energy [J]</h4>
<p>These report the overall cooling or heating energy that the load profile object places on the plant loop, in Joules.</p>
<p>The inlet and outlet node temperatures and mass flow rates can be monitored using the system node output variables:</p>
<p>HVAC,Average,System Node Temperature [C]</p>
<p>HVAC,Average,System Node Mass Flow Rate [kg/s]</p>
<h2 id="group-solar-collectors">Group – Solar Collectors</h2>
<p>Solar collectors are thermal devices that convert solar energy into thermal energy by raising the temperature of a circulating heat transfer fluid. The fluid can then be used to heat water for domestic hot water usage or space heating.</p>
<p>In EnergyPlus solar collectors are components that are connected to the plant loop. A solar heating system can be constructed with a combination of solar collectors, pumps, and hot water tanks.</p>
<p>Flate plate solar collectors are defined using two objects:  SolarCollector:FlatPlate:Water and SolarCollectorPerformance:FlatPlate. Similarly, Integral-Collector-Storage (ICS) solar collectors are defined using two objects: SolarCollector:IntegralCollectorStorage, and SolarCollectorPerformance:IntegralCollectorStorage.  The SolarCollector:FlatPlate:Water and SolarCollector:IntegralCollectorStorage objects describe the plant component connections. These object also reference  SolarCollectorPerformance:FlatPlate and SolarCollectorPerformance:IntegralCollectorStorage performance objects which contains the thermal and optical performance test data for a specific make and model of collector. Parameters are defined separately so that these values can be organized into a reference data set and need only be entered once if for an array of the same type of collectors.</p>
<h3 id="solarcollectorflatplatewater">SolarCollector:FlatPlate:Water</h3>
<p>The flat-plate solar collector model simulates glazed, unglazed, and tubular (i.e. evacuated tube) collectors. The SolarCollector:FlatPlate:Water object represents a single collector module connected to the plant loop. The thermal and optical properties of the collector module are taken from the referenced SolarCollectorPerformance:FlatPlate object. A surface or shading object defines the collector tilt, azimuth, and gross area. The collector surface participates normally in all shading calculations if the "FullExterior," "FullInteriorAndExterior," “FullExteriorWithReflections “, or “FullInteriorAndExteriorWithReflections” flags are set in the Solar Distribution field of the Building object. Inlet and outlet nodes are specified for plant connections on the demand side of the plant loop.</p>
<h4 id="field-name_20">Field: Name</h4>
<p>The unique name of the SolarCollector:FlatPlate:Water object.</p>
<h4 id="field-solar-collector-performance-name">Field: Solar Collector Performance Name</h4>
<p>Reference name of a SolarCollectorPerformance:FlatPlate object that defines the thermal and optical properties of the collector.</p>
<h4 id="field-surface-name">Field: Surface Name</h4>
<p>Reference to one of the many different types of surfaces such as the BuildingSurface:Detailed or the Shading:Zone:Detailed objects. The surface named here is used to define the solar collector tilt, azimuth, and gross area.</p>
<h4 id="field-inlet-node-name_3">Field: Inlet Node Name</h4>
<p>The name of the inlet node connection to the plant loop.</p>
<h4 id="field-outlet-node-name_3">Field: Outlet Node Name</h4>
<p>The name of the outlet node connection to the plant loop.</p>
<h4 id="field-maximum-flow-rate">Field: Maximum Flow Rate</h4>
<p>The maximum flow rate [m<sup>3</sup>/s] allowed through the collector. This field is optional. If not specified, the collector will allow as much flow as the rest of the plant can deliver.</p>
<p>An example follows.</p>
<p>SolarCollector:FlatPlate:Water,</p>
<p>Collector 1,                            !- Name</p>
<p>ACR Solar International Fireball 2001,  !- Solar Collector Performance Name</p>
<p>Collector Surface,                      !- Surface Name</p>
<p>Collector Inlet Node,                   !- Inlet Node Name</p>
<p>Collector Outlet Node,                  !- Outlet Node Name</p>
<p>0.00005;                                !- Maximum Flow Rate (m3/s)</p>
<h3 id="solar-collector-flatplate-water-output">Solar Collector FlatPlate Water Output</h3>
<p>The following output variables are reported for the SolarCollector:FlatPlate:Water object:</p>
<p>HVAC,Average,Solar Collector Incident Angle Modifier []</p>
<p>HVAC,Average,Solar Collector Efficiency []</p>
<p>HVAC,Average,Solar Collector Heat Transfer Rate [W]</p>
<p>HVAC,Average,Solar Collector Heat Gain Rate [W]</p>
<p>HVAC,Average,Solar Collector Heat Loss Rate [W]</p>
<p>HVAC,Sum,Solar Collector Heat Transfer Energy [J]</p>
<h4 id="solar-collector-incident-angle-modifier">Solar Collector Incident Angle Modifier [ ]</h4>
<p>The incident angle modifier is an important intermediate value used in the SRCC calculation of solar collector performance.  The value reported here is the combined result for the current time that includes incident angles of beam solar, diffuse solar from sky, and diffuse solar from ground.</p>
<h4 id="solar-collector-efficiency">Solar Collector Efficiency [ ]</h4>
<p>The overall collector efficiency.  This is the ratio of collected energy and the incident solar energy.  The efficiency can be greater than 1 at times when the outdoor air temperature is warm enough.</p>
<h4 id="solar-collector-heat-transfer-rate-w">Solar Collector Heat Transfer Rate [W]</h4>
<h4 id="solar-collector-heat-transfer-energy-j">Solar Collector Heat Transfer Energy [J]</h4>
<p>These are the overall rate (in W) and amount of energy ( in J) transferred to the collector’s circulating fluid.  Positive values indicate heating of the fluid while negative values indicate cooling of the fluid.</p>
<h4 id="solar-collector-heat-gain-rate-w">Solar Collector Heat Gain Rate [W]</h4>
<p>This is the overall rate of heat addition to the collector’s circulating fluid in Watts.  Values are always positive or zero.  If the fluid is actually cooled then the value is zero.</p>
<h4 id="solar-collector-heat-loss-rate-w">Solar Collector Heat Loss Rate [W]</h4>
<p>This is the overall rate of heat loss from the collector’s circulating fluid in Watts.  Values are always positive or zero.  If the fluid is actually heated then the value is zero.</p>
<p>In addition, several surface variables are also relevant for the collector’s surface object (BuildingSurface:Detailed or Shading:Zone:Detailed):</p>
<p>Zone,Average,Surface Outside Face Sunlit Area [m2]</p>
<p>Zone,Average,Surface Outside Face Sunlit Fraction []</p>
<p>Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value []</p>
<p>The temperatures at the inlet and outlet nodes and the collector mass flow rate can be monitored using the system node output variables:</p>
<p>HVAC,Average,System Node Temperature [C]</p>
<p>HVAC,Average,System Node Mass Flow Rate [kg/s]</p>
<h3 id="solarcollectorperformanceflatplate">SolarCollectorPerformance:FlatPlate</h3>
<p>The SolarCollectorPerformance:FlatPlate object contains the thermal and optical performance parameters for a single collector module. These parameters are based on the testing methodologies described in ASHRAE Standards 93 and 96. The Solar Rating and Certification Corporation (SRCC) applies these standards in their rating procedures of solar collectors. The ratings for commercially available collectors in North America are published in the <em>Directory of SRCC Certified Solar Collector Ratings</em>. The SRCC database has also been converted into an EnergyPlus data set of SolarCollectorPerformance:FlatPlate objects that is included with the program (see SolarCollectors.idf in the DataSets folder).</p>
<p>The coefficients for the energy conversion efficiency and incident angle modifier allow first order (linear) or second order (quadratic) correlations. To use a first order correlation, the second order coefficient must be left blank or set to zero.</p>
<p>In order for the model to work correctly, the test conditions for which the performance coefficients were measured must be specified in the fields:  <em>Test Fluid</em>, <em>Test Volumetric Flow Rate</em>, and <em>Test Correlation Type</em>. Currently, only water is allowed as the <em>Test Fluid</em>.</p>
<p>For more detailed information about the performance coefficients, see the <em>EnergyPlus Engineering Reference Document</em>.</p>
<h4 id="field-name_21">Field: Name</h4>
<p>The unique name of the SolarCollectorPerformance:FlatPlate object.</p>
<h4 id="field-gross-area">Field: Gross Area</h4>
<p>The gross area of the collector module [m<sup>2</sup>]. This value is mainly for reference. The area of the associated collector surface object is used in all calculations.</p>
<h4 id="field-test-fluid">Field: Test Fluid</h4>
<p>The fluid that was used in the testing procedure that resulted in the thermal and optical performance coefficients below. Currently only “Water” is allowed.  This the fluid during the collector testing, not the fluid used during a particular EnergyPlus run.</p>
<h4 id="field-test-flow-rate">Field: Test Flow Rate</h4>
<p>The volumetric flow rate during testing [m<sup>3</sup>/s]. If the value is available as flow rate per unit area, it is recommended to multiply by the <em>Gross Area</em> of the collector module, not the net aperture area.</p>
<h4 id="field-test-correlation-type">Field: Test Correlation Type</h4>
<p>This field specifies type of temperature used to develop the correlation equations.  The testing procedure is based on an experimental correlation using either “Inlet,” “Average,” or “Outlet” temperature.  Enter one of these choices. The ASHRAE Standards 93 and 96 always use Inlet temperature.</p>
<h4 id="field-coefficient-1-of-efficiency-equation">Field: Coefficient 1 of Efficiency Equation</h4>
<p>First coefficient of efficiency equation for energy conversion [dimensionless].  This is the Y-intercept term.</p>
<h4 id="field-coefficient-2-of-efficiency-equation">Field: Coefficient 2 of Efficiency Equation</h4>
<p>Second coefficient of efficiency equation for energy conversion [W/m<sup>2</sup>-K].  This is the first-order term.</p>
<h4 id="field-coefficient-3-of-efficiency-equation">Field: Coefficient 3 of Efficiency Equation</h4>
<p>Third coefficient of efficiency equation for energy conversion [W/m<sup>2</sup>-K<sup>2</sup>]. This field is optional. This is the second-order term. If left blank or set to zero, a first-order linear correlation is used.</p>
<h4 id="field-coefficient-2-of-incident-angle-modifier">Field: Coefficient 2 of Incident Angle Modifier</h4>
<p>Second coefficient of the incident angle modifier equation. This the first-order term. (There is no <em>Coefficient 1 of Incident Angle Modifier</em> because that number is always 1.0.)</p>
<h4 id="field-coefficient-3-of-incident-angle-modifier">Field: Coefficient 3 of Incident Angle Modifier</h4>
<p>Third coefficient of the incident angle modifier equation. This is the second-order term. This field is optional. If left blank or set to zero, a first order linear correlation is used.</p>
<p>An example of this object follows.</p>
<p>SolarCollectorPerformance:FlatPlate,</p>
<p>Alternate Energy Technologies AE-32,  !- Name</p>
<p>2.9646,                  !- Gross Area {m2}</p>
<p>WATER,                   !- Test Fluid</p>
<p>0.0000388,               !- Test Flow Rate {m3/s}</p>
<p>INLET,                   !- Test Correlation Type</p>
<p>0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}</p>
<p>-3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}</p>
<p>-0.00193,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}</p>
<p>-0.1939,                 !- Coefficient 2 of Incident Angle Modifier</p>
<p>-0.0055;                 !- Coefficient 3 of Incident Angle Modifier</p>
<h3 id="solarcollectorperformanceflatplate-output">SolarCollectorPerformance:FlatPlate Output</h3>
<p>This object does not generate any output; see SolarCollector:FlatPlate:Water Output</p>
<h3 id="solarcollectorintegralcollectorstorage">SolarCollector:IntegralCollectorStorage</h3>
<p>The Integral-Collector-Storage (ICS) solar collector model simulates glazed collectors with integral storage unit. The SolarCollector:IntegralCollectorStorage object represents a single collector module connected to the plant loop. The thermal and optical properties of the collector module are calculated from inputs in SolarCollectorPerformance:IntegralCollectorStorage object. A surface or shading object defines the collector tilt, and azimuth. The collector surface participates normally in all shading calculations if the "FullExterior," "FullInteriorAndExterior," “FullExteriorWithReflections “, or “FullInteriorAndExteriorWithReflections” flags are set in the Solar Distribution field of the Building object. Inlet and outlet nodes are specified for plant connections on the demand side of the plant loop.  The SurfaceProperty:ExteriorNaturalVentedCavity, object is required to describe the surface properties, the characteristics of the cavity and opening for natural ventilation if OtherSideConditionsModel is specified as the collector bottom surface outside boundary condition type.</p>
<h4 id="field-name_22">Field: Name</h4>
<p>The unique name of the SolarCollector:IntegralCollectorStorage object.</p>
<h4 id="field-solar-collector-performance-name_1">Field: Solar Collector Performance Name</h4>
<p>Reference name of a SolarCollectorPerformance:IntegralCollectorStorage object that defines the thermal and optical properties of the collector.</p>
<h4 id="field-surface-name_1">Field: Surface Name</h4>
<p>Reference to one of the many different types of surfaces such as the BuildingSurface:Detailed or the Shading:Zone:Detailed objects. The surface named here is used to define the solar collector tilt, and azimuth. The collector shades the surface it is mounted on and hence impacts the surface heat balance.</p>
<h4 id="field-bottom-surface-boundary-conditions-type">Field: Bottom surface Boundary Conditions Type</h4>
<p>This field contains the type of boundary conditions applicable to the ICS collector bottom surface. Allowed boundary condition types are: AmbientAir and OtherSideConditionsModel.  If the other side conditions model is selected, specify the name of the SurfaceProperty:OtherSideConditionsModel object in the next input field, otherwise, leave the next input field blank.  The AmbientAir boundary condition uses outdoor air temperature as boundary condition, hence the subsurface is assumed to be exposed to the sun and wind.</p>
<h4 id="field-other-side-conditions-model-name">Field: Other Side Conditions Model Name</h4>
<p>This field contains the name of a SurfaceProperty:OtherSideConditionsModel object declared elsewhere in the input file. This will connect the collector to the exterior boundary conditions for the underlying heat transfer surface specified above..</p>
<h4 id="field-inlet-node-name_4">Field: Inlet Node Name</h4>
<p>The name of the inlet node connection to the plant loop.</p>
<h4 id="field-outlet-node-name_4">Field: Outlet Node Name</h4>
<p>The name of the outlet node connection to the plant loop.</p>
<h4 id="field-maximum-flow-rate_1">Field: Maximum Flow Rate</h4>
<p>The maximum flow rate [m3/s] allowed through the collector. This field is optional. If not specified, the collector will allow as much flow as the rest of the plant can deliver.</p>
<p>An example follows.</p>
<p>SolarCollector:IntegralCollectorStorage,</p>
<p>Collector 1,                            !- Name</p>
<p>ICS Solar Collector,                    !- Solar Collector Performance Name</p>
<p>ICS Collector Surface,                  !- Surface Name</p>
<p>OtherSideConditionsModel,               !- Bottom Surface Boundary Conditions Type</p>
<p>ICS OSCM,                               !- Boundary Condition Model Name</p>
<p>Collector Inlet Node,                   !- Inlet Node Name</p>
<p>Collector Outlet Node,                  !- Outlet Node Name</p>
<p>0.00005;                                !- Maximum Flow Rate (m3/s)</p>
<h3 id="solarcollectorperformanceintegralcollectorstorage">SolarCollectorPerformance:IntegralCollectorStorage</h3>
<p>The SolarCollectorPerformance:IntegralCollectorStorage object contains the thermal and optical performance parameters for a single collector module. The transmittance-absorptance product of the absorber and cover system is determined from optical properties specified. For more detailed information about the calculation procedure, see the <em>EnergyPlus Engineering Reference</em> Document.</p>
<h4 id="field-name_23">Field: Name</h4>
<p>The unique name of the SolarCollectorPerformance:IntegralCollectorStorage object.</p>
<h4 id="field-ics-collector-type">Field: ICS Collector Type</h4>
<p>This input field is the ICS collector type.   Currently only RectangularTank type is allowed.</p>
<h4 id="field-gross-area_1">Field: Gross Area</h4>
<p>This input field is the gross area of the collector module in m2.  This gross area is used in the energy balance equations.</p>
<h4 id="field-collector-water-volume">Field: Collector Water Volume</h4>
<p>This input field is the volume of water in the solar collector in m3.</p>
<h4 id="field-bottom-heat-loss-conductance">Field: Bottom Heat Loss Conductance</h4>
<p>This input field is the collector bottom heat loss conductance in W/m2K.  This value is calculated from thermal conductivity and thickness of the bottom insulation.</p>
<h4 id="field-side-heat-loss-conductance">Field: Side Heat Loss Conductance</h4>
<p>This input field is the collector side heat loss conductance in W/m2K.  This value is calculated from thermal conductivity and thickness of the side insulation.</p>
<h4 id="field-collector-aspect-ratio">Field: Collector Aspect Ratio</h4>
<p>This input field is the ratio of the short side (width) of the collector to the long side (length) of the collector.  This value is used only for calculating the collector side area along with the collector side height specified in the next input filed.  This ratio is less or equal to 1.0.</p>
<h4 id="field-collector-side-height">Field: Collector Side Height</h4>
<p>This input field is height of collector side in m.  This height is used to estimate the collector side area for heat loss calculations along with heat loss coefficient specified in the input field above.</p>
<h4 id="field-thermal-mass-of-absorber-plate">Field: Thermal Mass of Absorber Plate</h4>
<p>This input field is thermal-mass of the absorber plate per unit area of the collector in [J/m2×K].  This input value multiplied by the absorber gross area determines the thermal mass of the absorber plate. It is estimated from the specific heat, density and average thickness of the absorber plate. If zero is specified then the absorber plate energy balance reduces to steady state form.</p>
<h4 id="field-number-of-covers">Field: Number of Covers</h4>
<p>Number of transparent collector covers.  Common practice is to use two covers: glass as the outer cover and Teflon as the inner cover. If single cover is specified leave the inner cover optical and thermal properties input fields blank.</p>
<h4 id="field-cover-spacing">Field: Cover Spacing</h4>
<p>This input field provides the spacing between the two transparent covers, and the spacing between the inner cover and the absorber plate in m.  Default value is 0.05m.</p>
<h4 id="field-refractive-index-of-outer-cover">Field: Refractive Index of Outer Cover</h4>
<p>This is the average Refractive index for solar spectrum range of the outer transparent cover material.  Glass is used as the outer cover.  Average refractive index value for non-absorbing glass used in solar collectors over solar spectrum range is 1.526.</p>
<h4 id="field-extinction-coefficient-times-thickness-of-outer-cover">Field: Extinction Coefficient Times Thickness of Outer Cover</h4>
<p>This input field is the product of the extinction coefficient and the thickness of the out cover material.  The extinction coefficient for glass types approximately varies from 4m<sup>-1</sup> to 32 m<sup>-1</sup>.  The extinction coefficient for low-iron glass, which is the default outer cover material, is 15 m<sup>-1</sup>. The default value for extinction coefficient times thickness (KL) is 0.045 (=15.0 x0.003), which is the product of the default extinction coefficient of 15m<sup>-1</sup> and 3.0mm thick glass.</p>
<h4 id="field-emissivity-of-outer-cover">Field: Emissivity of Outer Cover</h4>
<p>This input field value is thermal emissivity of the outer collector cover.  The default value assumes low-iron glass with thermal emissivity of 0.88.</p>
<h4 id="field-refractive-index-of-inner-cover">Field: Refractive Index of Inner Cover</h4>
<p>This input field is the average Refractive index of the inner transparent cover of the collector.  Commonly Teflon (PolytetraFluoroethylene) is used as the inner cover.  The average refractive index value over the solar spectrum range for Teflon is 1.37.</p>
<h4 id="field-extinction-coefficient-times-thickness-of-inner-cover">Field: Extinction Coefficient Times Thickness of Inner Cover</h4>
<p>This input field is the product of the extinction coefficient (K) and the thickness (L) of the inner cover material.  The inner cover material is more transparent than the out cover, very thin and hence their thickness can be assumed to be negligible. The default value for extinction coefficient times thickness (KL) is 0.008 (=40.0x0.0002), which is the product of extinction coefficient of 40m<sup>-1</sup> and a thickness of 0.2mm.</p>
<h4 id="field-emissivity-of-inner-cover">Field: Emissivity of Inner Cover</h4>
<p>This input field value is thermal emissivity of the inner transparent collector cover.  The default value assumes plastic sheet with thermal emissivity of 0.30.  This value is used in the thermal analysis only.</p>
<h4 id="field-absorptance-of-absorber-plate">Field: Absorptance of Absorber Plate</h4>
<p>This input field is shortwave or solar absorptance of the absorber plate.  The default value is 0.96.</p>
<h4 id="field-emissivity-of-absorber-plate">Field: Emissivity of Absorber Plate</h4>
<p>This input field value is thermal emissivity of the absorber plate.  Default value is 0.30.  This input value is used in the thermal analysis only.</p>
<p>An example follows.</p>
<p>SolarCollectorPerformance:IntegralCollectorStorage,</p>
<p>ICS Experimental,        !- Name</p>
<p>RectangularTank,         !- ICS Collector Type</p>
<p>0.37275,                 !- Gross Area {m2}</p>
<p>0.0195875,               !- Collector Water Volume {m3}</p>
<p>0.10,                    !- Bottom Heat Loss Conductance</p>
<p>1.00,                    !- Side Heat Loss Conductance</p>
<p>0.8,                     !- Collector Aspect Ratio {dimensionless}</p>
<p>0.08,                    !- Collector Side Height {m}</p>
<p>5800.0,                     !- Thermal Mass of Absorber Plate {J/m2K}</p>
<p>1,                       !- Number of Covers {dimensionless}</p>
<p>0.05,                    !- Cover Spacing {m}</p>
<p>1.526,                   !- Refractive Index of Outer Cover {dimensionless}</p>
<p>0.0125,      !- Extinction Coefficient Times Thickness of Outer Cover {dimensionless}</p>
<p>0.88,                    !- Emmissivity of Outer Cover</p>
<p>1.126,                   !- Refractive Index of Inner Cover {dimensionless}</p>
<p>0.0126,      !- Extinction Coefficient Times Thickness of Inner Cover {dimensionless}</p>
<p>0.88,                    !- Emmissivity of Inner Cover {dimensionless}</p>
<p>0.96,                    !- Absorptance of Absorber Plate {dimensionless}</p>
<p>0.60;                    !- Emmissivity of Absorber Plate {dimensionless}</p>
<h3 id="solar-collector-integral-collector-storage-outputs">Solar Collector Integral Collector Storage Outputs</h3>
<p>The following output variables are reported for the SolarCollector:IntegralCollectorStorage object:</p>
<p>HVAC,Average,Solar Collector Storage Water Temperature [C]</p>
<p>HVAC,Average,Solar Collector Absorber Plate Temperature [C]</p>
<p>HVAC,Average,Solar Collector Overall Top Heat Loss Coefficient [W/m2-C]</p>
<p>HVAC,Average,Solar Collector Thermal Efficiency []</p>
<p>HVAC,Average,Solar Collector Storage Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Solar Collector Storage Heat Transfer Energy [J]</p>
<p>HVAC,Average,Solar Collector Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Solar Collector Heat Transfer Energy [J]</p>
<p>HVAC,Average,Solar Collector Skin Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Solar Collector Skin Heat Transfer Energy [J]</p>
<p>HVAC,Average,Solar Collector Transmittance Absorptance Product []</p>
<h4 id="solar-collector-storage-water-temperature-c">Solar Collector Storage Water Temperature [C]</h4>
<p>This output variable is the ICS collector stored water average temperature at a given time steps in degree Celsius. This temperature is the same as the collector ICS collector leaving water temperature.</p>
<h4 id="solar-collector-absorber-plate-temperature-c">Solar Collector Absorber Plate Temperature [C]</h4>
<p>This output variable is the ICS collector absorber plate average temperature at a given time steps in degree Celsius.</p>
<h4 id="solar-collector-thermal-efficiency">Solar Collector Thermal Efficiency [ ]</h4>
<p>This output variable is the instantaneous thermal efficiency of the ICS solar collector in per cent.  This value is determined from net useful energy collected and the total incident solar radiation for each time step. The net useful energy collected is the sum of the energy stored in the collector and net useful energy delivered.</p>
<h4 id="solar-collector-storage-heat-transfer-rate-w">Solar Collector Storage Heat Transfer Rate [W]</h4>
<h4 id="solar-collector-storage-heat-transfer-energy-j">Solar Collector Storage Heat Transfer Energy [J]</h4>
<p>These output variables are the instantaneous rate of change of the energy and the change in energy of the water in the ICS solar collector in Watts, and Joules, respectively.</p>
<h4 id="solar-collector-skin-heat-transfer-rate-w">Solar Collector Skin Heat Transfer Rate [W]</h4>
<h4 id="solar-collector-skin-heat-transfer-energy-j">Solar Collector Skin Heat Transfer Energy [J]</h4>
<p>These output variables are the instantaneous skin heat loss rate and the heat loss energy of the ICS solar collector for each time steps in Watts, and Joules respectively.  The skin heat loss rate is the sum of the heat losses through the top, bottom and sides of the collector surfaces.  This value is mostly negative, but can have a positive value (heat gain) when the outdoor air temperature is warmer than the collector.</p>
<h4 id="solar-collector-heat-transfer-rate-w_1">Solar Collector Heat Transfer Rate [W]</h4>
<h4 id="solar-collector-heat-transfer-energy-j_1">Solar Collector Heat Transfer Energy [J]</h4>
<p>This output variable is the heat rate and Energy transferred from the ICS collector to the collector loop fluid (water) in Watts and Joule, respectively.  This value is determined from the collector water mass flow rate, specific heat of water and the temperature difference between the collector water outlet and inlet nodes at each time step. The value is positive when the fluid is heated or negative when cooled.</p>
<h4 id="solar-collector-transmittance-absorptance-product">Solar Collector Transmittance Absorptance Product [ ]</h4>
<p>This output variable is the transmittance-absorptance product of the covers and absorber system of the ICS solar collector.  This value ranges from 0.0 to less than 1.0.</p>
<h4 id="solar-collector-overall-top-heat-loss-coefficient-wm2-c">Solar Collector Overall Top Heat Loss Coefficient [W/m2-C]</h4>
<p>This output variable is the overall heat loss coefficient from the absorber plate to the ambient air calculated for each time step.</p>
<h3 id="solarcollectorflatplatephotovoltaicthermal">SolarCollector:FlatPlate:PhotovoltaicThermal</h3>
<p>This object is used to model hybrid photovoltaic-thermal (PVT) solar collectors that convert incident solar energy into both electricity and useful thermal energy.  This object describes the PVT solar collector by referencing other objects that provide more detail or connections to other parts of the EnergyPlus model.</p>
<p>The PVT solar collectors need to be connected to either an HVAC air system or a plant loop for collected thermal energy to be utilized.  The input field for the type of thermal working fluid informs the program how the PVT collector is expected to be connected.  If the the working fluid is air, then the PVT collectors are modeled as a ventilation air pretreatment component and connected to an outdoor air system.  If the working fluid is water, then the PVT collectors are modeled as a hot water solar collector and are connected to a plant loop with a water thermal storage tank.</p>
<h4 id="field-name_24">Field: Name</h4>
<p>This field should contain a unique name chosen by the user to identify a specific PVT collector in the building model.</p>
<h4 id="field-surface-name_2">Field: Surface Name</h4>
<p>This field is the user-defined name of a surface object (defined elsewhere) to which the PVT module is attached.  These can be any type of building surface that is exposed to the exterior environment.  The model uses the named surface’s geometry for the PVT solar collector.</p>
<h4 id="field-photovoltaic-thermal-model-performance-name">Field: Photovoltaic-Thermal Model Performance Name</h4>
<p>This field is the user-defined name of an object (defined elsewhere) that provides the performance details of the PVT module.  This should be the name of a SolarCollectorPerformance:PhotovoltaicThermal:Simple object.  Multiple different SolarCollector:FlatPlate:PhotovoltaicThermal objects can reference the same object that provides performance details.</p>
<h4 id="field-photovoltaic-generator-name">Field: Photovoltaic Generator Name</h4>
<p>This field is the user-defined name of a Generator:Photovoltaic object (defined elsewhere) that will be used to model the solar electric portion of the PVT solar collector.  The PVT models make any adjustments needed to model PV performance in the context of the PVT collector.</p>
<h4 id="field-thermal-working-fluid-type">Field: Thermal Working Fluid Type</h4>
<p>This field is the user’s choice for the type of fluid used to collect thermal energy.  PVT solar collectors can capture thermal energy in either air or water streams.  The choices available for this field are “Water” or “Air.”  If the choice is “Air” then the PVT collector needs to be connected to an HVAC air system loop.  The PVT collector should be situated as the first component on an outdoor air inlet stream.  If the choice is “Water” then the PVT collector needs to be connected to a Plant water system loop.  The connections are made via node names which are defined in the following fields, depending on the working fluid type.</p>
<h4 id="field-water-inlet-node-name">Field: Water Inlet Node Name</h4>
<p>This field is the name of Plant loop node that serves as the inlet to the PVT collector.  This field is only used if the Thermal Working Fluid Type is set to “Plant/Water.”</p>
<h4 id="field-water-outlet-node-name">Field: Water Outlet Node Name</h4>
<p>This field is the name of a plant loop node that seves as the outlet from the PVT collector.  This field is only used if the Thermal Working Fluid Type is set to “Plant/Water.”</p>
<h4 id="field-air-inlet-node-name">Field: Air Inlet Node Name</h4>
<p>This field is the name of HVAC air loop node that serves as the inlet to the PVT collector.  This field is only used if the Thermal Working Fluid Type is set to “HVAC/Air.”</p>
<h4 id="field-air-outlet-node-name">Field: Air Outlet Node Name</h4>
<p>This field is the name of HVAC air loop node that serves as the outlet from the PVT collector.  This field is only used if the Thermal Working Fluid Type is set to “HVAC/Air.”</p>
<h4 id="field-design-flow-rate">Field: Design Flow Rate</h4>
<p>This field is used to describe the nominal volume flow rate of the thermal working fluid.  The units are m3/s.  The volume flow rate is autosizable.</p>
<p>An example of this object follows.</p>
<p>SolarCollector:FlatPlate:PhotovoltaicThermal,</p>
<p>PVT: 1_Ceiling ,                       !- Name</p>
<p>1_Ceiling ,                            !- Surface Name</p>
<p>30percentPVThalfArea ,                 !- Photovoltaic-Thermal Model Performance Name</p>
<p>PV:ZN_1_FLR_1_SEC_1_Ceiling ,          !- Photovoltaic Name</p>
<p>Air ,                                  !- Thermal Working Fluid Type</p>
<p>,                                      !- Water Inlet Node Name</p>
<p>,                                      !- Water Outlet Node Name</p>
<p>ZN_1_FLR_1_SEC_1:Sys_OAInlet Node ,    !- Air Inlet Node Name</p>
<p>PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet ,  !- Air Outlet Node Name</p>
<p>Autosize ;                             !- Design Flow Rate</p>
<h3 id="solar-collector-flatplate-photovoltaicthermal-outputs">Solar Collector FlatPlate PhotovoltaicThermal Outputs</h3>
<p>The output variables that are available for flat plate PVT include the following.</p>
<p>HVAC,Average,Generator Produced Thermal Rate [W]</p>
<p>HVAC,Sum,Generator Produced Thermal Energy [J]</p>
<p>HVAC,Average,Generator PVT Fluid Bypass Status [ ]</p>
<p>HVAC,Average,Generator PVT Fluid Inlet Temperature [C]</p>
<p>HVAC,Average,Generator PVT Fluid Outlet Temperature [C]</p>
<p>HVAC,Average,Generator PVT Fluid Mass Flow Rate [kg/s]</p>
<h4 id="generator-produced-thermal-rate-w">Generator Produced Thermal Rate [W]</h4>
<h4 id="generator-produced-thermal-energy-j">Generator Produced Thermal Energy [J]</h4>
<p>These outputs are the thermal energy and power produced by the PVT collector.  PVT collectors are a type of cogenerator, producing both electrical and thermal power and these variables report the thermal portion in the same manner as other fuel-based cogenerators.  The thermal energy is placed on “HeatProduced” meter and is attributed to ‘SolarWater’ or ‘SolarAir’ depending on the type of working fluid.  The generator thermal production is also reported at the load center level.</p>
<h4 id="generator-pvt-fluid-bypass-status">Generator PVT Fluid Bypass Status [ ]</h4>
<p>This output variable indicates the status a bypass damper.  It is only available for air-based PVT.  There are no dimensions and the range is between 0.0 and 1.0.  If the value is 0.0, then there is no bypassing and all the working fluid goes through the collector.  If the value is 1.0, then there is complete bypassing and all the working fluid goes around the collector.  If the value is between 0.0 and 1.0, then the model is effectively mixing bypass and collector streams to target a temperature setpoint placed on the outlet node.</p>
<h4 id="generator-pvt-fluid-inlet-temperature-c">Generator PVT Fluid Inlet Temperature [C]</h4>
<p>This report is the inlet temperature of the working fluid that enters the PVT collector</p>
<h4 id="generator-pvt-fluid-outlet-temperature-c">Generator PVT Fluid Outlet Temperature [C]</h4>
<p>This report is the outlet temperature of the working fluid that leaves the PVT collector</p>
<h4 id="generator-pvt-fluid-mass-flow-rate-kgs">Generator PVT Fluid Mass Flow Rate [kg/s]</h4>
<p>This report is the mass flow rate of the working fluid through the PVT collector.  This is the overall mass flow rate, portions of the flow may be internally bypassed around the collector itself for control modulation.</p>
<h3 id="solarcollectorperformancephotovoltaicthermalsimple">SolarCollectorPerformance:PhotovoltaicThermal:Simple</h3>
<p>This object is used to provide performance details for the simple PVT model.  This is a simple user-defined efficiency model.  Thermal conversion efficiency is a constant or scheduled value.  There are no output variable for this object, reporting is done by the parent PVT object.</p>
<h4 id="field-name_25">Field: Name</h4>
<p>This field is the unique name for this object.</p>
<h4 id="field-fraction-of-surface-area-with-active-thermal-collector">Field: Fraction of Surface Area with Active Thermal Collector</h4>
<p>This field is the fraction of the surface area that is active.  It should be a decimal fraction between 0.0 and 1.0.  The area of the PVT’s surface will be multiplied by this fraction to determine the active area of the PVT collector(s).</p>
<h4 id="field-thermal-conversion-efficiency-input-mode-type">Field: Thermal Conversion Efficiency Input Mode Type</h4>
<p>This field is used to determine how the thermal efficiency is input.  There are two choices, “Fixed” or “Scheduled.”  If this field is set to Fixed, then a constant value for thermal efficiency will be used (set in next field).  If this field is set to Scheduled, then the thermal efficiency values are defined in a schedule.</p>
<h4 id="field-value-for-thermal-conversion-efficiency-if-fixed">Field: Value for Thermal Conversion Efficiency if Fixed</h4>
<p>This field is used to provide a value for the efficiency with which solar energy is collected in the working fluid.  This field is only used if the input mode is set to “Fixed” in the previous field.  Efficiency is defined as the thermal energy collected divided by the incident solar radiation.  The value should be between 0.0 and 1.0.  The user should be careful that the thermal efficiency and the electrical efficiency be consistent with each other because the overall efficiency of the PVT collector is the combination of both thermal and electrical.</p>
<h4 id="field-name-of-schedule-for-thermal-conversion-efficiency">Field: Name of Schedule for Thermal Conversion Efficiency</h4>
<p>This field is used for the name of a schedule that provides values for the efficiency with which solar energy is collected in the working fluid.  This field is only used if the input mode is set to “Scheduled” in the field above.  Efficiency is defined as the thermal energy collected divided by the incident solar radiation.  The values in the named schedule should be between 0.0 and 1.0.  The user should be careful that the thermal efficiency and the electrical efficiency be consistent with each other because the overall efficiency of the PVT collector is the combination of both thermal and electrical.</p>
<h4 id="field-front-surface-emittance">Field: Front Surface Emittance</h4>
<p>This field is used to describe an average value for the total hemispherical emittance of the collector’s front face exposed to the sky.  This is used to model cooling applications where the PVT collectors are operated at night to cool the working fluid.</p>
<p>An example input object follows.</p>
<p>SolarCollectorPerformance:PhotovoltaicThermal:Simple,</p>
<p>20percentEffPVhalfArea ,         !- Name</p>
<p>0.5 ,                            !- Fraction of Surface Area with Active Thermal Collector</p>
<p>Fixed ,                          !- Thermal Conversion Efficiency Input Mode Type</p>
<p>0.2 ,                            !- Value for Thermal Conversion Efficiency if Fixed</p>
<p>,                               !- Name of Schedule for Thermal Conversion Efficiency</p>
<p>0.84 ;                           !- Front Surface Emittance</p>
<h3 id="solar-collector-heating-system-plant-connections">Solar Collector Heating System Plant Connections</h3>
<p>This section provides an overview of how to model solar heating systems.  A solar heating system can be constructed using a combination of solar collectors, pumps, water tanks and water heaters. The solar collector must be connected on the demand side of the plant loop. Multiple collector modules can be combined in series and parallel using the normal plant connection rules. The supply side of the plant loop should contain a water heater with the solar collector loop connecting to the <em>Source Side Inlet</em> and <em>Source Side Outlet</em> nodes. As usual, the pump must be the first component on the supply side.</p>
<p>If the solar heating system is for domestic hot water (or service water heating) usage only, the field <em>Use Flow Rate Fraction Schedule Name</em> of the WaterHeater:Mixed object can be used to avoid additional plant connections. If the system has more complicated hot water requirements or if the system is for space heating, the <em>Use Side Inlet</em> and <em>Use Side Outlet</em> nodes must be connected to another plant loop to serve zone and non-zone equipment. (See the WaterHeater:Mixed object documentation for more information.)</p>
<p><img alt="" src="../../InputOutputReference/media/image339.png" /></p>
<p>Figure 132. Solar Collector Plant Loop Connection Diagram</p>
<p>NOTE:  The EnergyPlus plant simulation requires the pump to be the first component on the supply side. This may be different from the way the solar heating system is actually configured. This should not affect the validity of the simulation results.</p>
<p>In order to realize energy savings with a solar heating system, it is best to use a two-tank system with a storage tank and auxiliary water heater. The storage tank gathers heat directly from the solar collectors and stores it for later use. The storage tank is modeled using a WaterHeater:Mixed object with the <em>Heater Maximum Capacity</em> set to zero. The auxiliary water heater is positioned downstream of the storage tank on the supply side of the main plant loop. The auxiliary water heater, or booster water heater, provides additional heat if the storage tank water is not hot enough. The auxiliary water heater can be modeled as an instantaneous/tankless water heater or as a standard tanked water heater with heating source (see WaterHeater:Mixed).</p>
<p><img alt="" src="../../InputOutputReference/media/image340.png" /></p>
<p>Figure 133. Two-Tank Solar Heating System Connection Diagram</p>
<p>Another strategy to consider for solar heating systems is to allow the storage tank to reach a much higher temperature than necessary for the end use. This allows the tank to store more energy from the solar collectors, when it is available. However, for applications such as domestic hot water, it is undesirable and unsafe to supply excessive hot water temperatures at the point of demand. To take advantage of higher storage temperatures, yet still avoid scalding temperatures at the faucet, the hot water leaving the storage tank can be tempered with cold water using a three-way valve to achieve the target temperature. See the TemperingValve object documentation for more details.</p>
<p>A complete two-tank solar heating system with tempering valve is shown below.</p>
<p><img alt="" src="../../InputOutputReference/media/image341.png" /></p>
<p>Figure 134. Two-Tank Solar Heating System with Tempering Valve</p>
<h3 id="solar-heating-system-control">Solar Heating System Control</h3>
<p>There are several options for controlling a solar heating system in EnergyPlus. Since the solar collectors request a constant flow demand based on their <em>Maximum Flow Rate</em>, the limiting factor is actually the flow rate determined by the loop pump. Therefore the entire system can be controlled using the <em>Pump Flow Rate Schedule</em> of the pump. If the schedule is omitted, the pump and system will run all the time (without any other controls specified). This is usually not the best way to operate a solar heating system.</p>
<p>To better control the collector loop, a differential thermostat can be used to compare the temperature in the water heater to the temperature in the collector so that the pump is only turned on when there is a useful heat gain. The differential thermostat is simulated using the AvailabilityManager:DifferentialThermostat object. For a typical system, the <em>Hot Node Name</em> field refers to an outlet node of one of the collector modules. The <em>Cold Node Name</em> field refers to the <em>Source Side Outlet</em> node, i.e. the cold storage water leaving the water heater. The fields <em>Temperature Difference On Limit</em> and <em>Temperature Difference Off Limit</em> are usually 8 –12 C and 1 – 3 C respectively. If the two temperature differences are too close, it is possible for the system to turn on and off rapidly without much useful heat gain. This can also occur if the flow rate through the collector is too high. Without flow the fluid in the collector heats up more quickly; when high flow is turned on, all of the hot fluid is removed and the temperature drops, forcing the system off again.</p>
<p>Another control method is to use a photovoltaic panel to power the pump. The system begins pumping when there is enough solar radiation to operate the pump. This is not yet implemented in EnergyPlus.</p>
<h4 id="freeze-prevention">Freeze Prevention</h4>
<p>In climates with a cold season, the solar heating system must be designed to avoid the risk of fluid freezing in the solar collector or exposed pipes and causing damage. This is not a problem if air is the heat transfer fluid. With water, however, there are several strategies that can minimize the risk.</p>
<p><em>Seasonal schedule</em>. The simplest strategy is to not use the system during the cold season. This is a hassle because it requires the collector to be manually drained of all fluid. The benefits of the solar heating system are also lost during this time. This can be simulated in EnergyPlus with the appropriate pump schedule for the collector system.</p>
<p><em>Antifreeze</em>. The freezing point of the liquid is decreased by adding antifreeze to the water or using a different heat transfer liquid with a lower freezing point. This cannot yet be simulated in EnergyPlus because only pure water is currently allowed in plant loops.</p>
<p><em>Drain-back system</em>. This strategy automatically empties the collector when the pump is not running. This scenario is modeled by default in EnergyPlus, although the extra pump energy required to start the system is not taken into account.</p>
<p><em>Recirculation system</em>. This strategy automatically recirculates warm liquid from the storage tank back through the collector to maintain the system above the freezing point. There are system losses using this method. This can be simulated in EnergyPlus by using AvailabilityManager:LowTemperatureTurnOn to force the system to turn on when the outdoor air temperature or collector outlet temperature falls below a specified minimum.</p>
<h4 id="additional-controls">Additional Controls</h4>
<p>In addition to freeze prevention, it is also necessary to prevent the system from becoming too hot. This is usually a safety issue for the water heater. For this case it is important to have a high temperature cutoff to stop the pump before damaging the water heater. This is accomplished with a AvailabilityManager:HighTemperatureTurnOff.</p>
<h4 id="system-availability-manager-list-example">System Availability Manager List Example</h4>
<p>To use the availability managers for the control cases described above, a AvailabilityManagerAssignmentList must be defined and referenced in the PlantLoop object of the collector loop. An example of a differential thermostat, recirculation for freeze prevention, and high temperature cutoff is shown below:</p>
<p>AvailabilityManagerAssignmentList,</p>
<p>Collector Loop Availability Manager List,       !- Name</p>
<p>AvailabilityManager:HighTemperatureTurnOff,     !- Availability Manager 1 Object Type</p>
<p>High Temperature Turn Off Availability Manager, !- Availability Manager 1 Name</p>
<p>AvailabilityManager:HighTemperatureTurnOn,      !- Availability Manager 2 Object Type</p>
<p>Low Temperature Turn On Availability Manager,   !- Availability Manager 2 Name</p>
<p>AvailabilityManager:DifferentialThermostat,     !- Availability Manager 3 Object Type</p>
<p>Differential Thermostat Availability Manager;   !- Availability Manager 3 Name</p>
<p>AvailabilityManager:HighTemperatureTurnOff,      ! For water heater safety</p>
<p>High Temperature Turn Off Availability Manager, !- Name</p>
<p>Water Heater Use Outlet Node,                   !- Sensor Node Name</p>
<p>60.0;                                           !- Temperature (C)</p>
<p>AvailabilityManager:HighTemperatureTurnOn,       ! For freeze prevention by recirculation</p>
<p>Low Temperature Turn On Availability Manager,   !- Name</p>
<p>Collector Outlet Node,                          !- Sensor Node Name</p>
<p>0.0;                                            !- Temperature (C)</p>
<p>AvailabilityManager:DifferentialThermostat,      ! For useful heat gain from collector to tank</p>
<p>Differential Thermostat Availability Manager,   !- Name</p>
<p>Collector Outlet Node,                          !- Hot Node Name</p>
<p>Water Heater Source Outlet Node,                !- Cold Node Name</p>
<p>10.0,                                           !- Temperature Difference On Limit (delta C)</p>
<p>2.0;                                            !- Temperature Difference Off Limit (delta C)</p>
<p>The AvailabilityManager:DifferentialThermostat object must always be the last manager in the availability manager list. See the AvailabilityManagerAssignmentList object documentation for more information.</p>
<h3 id="solarcollectorunglazedtranspired">SolarCollector:UnglazedTranspired</h3>
<p>This object is used to model unglazed transpired solar collectors (UTSC) used to condition outdoor air. These collectors are generally used to heat air drawn through perforated absorbers that are heated by the sun and also recover heat conducted out through the underlying wall. The SolarCollector:UnglazedTranspired****object represents a single collector attached to one or more BuildingSurface:Detailed objects and to one or more outdoor air systems. Therefore the transpired collector is part of both the thermal envelope and the HVAC system. An example file is provided called TranspiredCollectors.idf.</p>
<p>The area and orientation of the collector is obtained from BuildingSurface:Detailed objects, which are referenced by name. Although the collector surface itself is slightly detached from the underlying building wall (or roof), no additional surface object is needed to represent the collector itself. When modeling transpired collectors, it is important to consider the size of the collector when developing the building model’s BuildingSurface:Detailed objects because the underlying surfaces must match the collector. For example, if the collector covers only part of the wall, then that wall should be split into separate surfaces where one matches the size of the collector. A single collector can be associated with as many BuildingSurface:Detailed objects as desired (although if you need to use more than 10 surfaces, then the IDD will need to be extended). The collector can be arranged at any tilt angle by describing the surfaces appropriately. The surfaces need not be contiguous nor have the same orientation, but the program will issue warnings if surfaces have widely ranging tilts and azimuths.</p>
<p>The collector conditions outdoor air and is connected to the outdoor air system using the usual method of specifying node names. Using the UTSC model requires specifying a relatively complete HVAC air system that includes an outdoor air path. This will typically require using a set of objects that, at a minimum, will include:  AirLoopHVAC:ControllerList, AirLoopHVAC:OutdoorAirSystem:EquipmentList, AirLoopHVAC:OutdoorAirSystem, OutdoorAir:NodeList, OutdoorAir:Mixer, SetpointManager:MixedAir, and Controller:OutdoorAir. A single UTSC can serve more than one outdoor air system but requires also using a separate object, called SolarCollector:UnglazedTranspired:MultiSystem to specify node connections.</p>
<p>Controls for the UTSC involve setting the rate of air flow and the status of a bypass damper. If the bypass damper is open, then all the ventilation air goes straight into the outdoor air mixer; if it closed, then all the air first passes through the UTSC. The bypass damper is modeled as completely open or completely closed. The UTSC bypass damper control is determined by an availability manager, the airflow set by the outdoor air mixer controls, and thermostatic type controls that decide if heating is useful. An availability schedule is used to bypass the collector for certain times of the year, eg. summer cooling season. The air flow rates are set by controls associated with the outdoor air mixer (see SetpointManager:MixedAir, and Controller:OutdoorAir). Thermostatic type control decides if the collector will provide useful heating based on either of two types of setpoints. The first type of temperature setpoint is managed by SetpointManager:MixedAir, where the UTSC model looks at a control node, usually the mixed air node. The second type is an extra setpoint especially for free heating that is managed within this object where the UTSC model looks at the zone air node.</p>
<h4 id="field-name_26">Field: Name</h4>
<p>This field contains a unique name for the unglazed transpired solar collector.</p>
<h4 id="field-boundary-conditions-model-name">Field: Boundary Conditions Model Name</h4>
<p>This field contains the name of a SurfaceProperty:OtherSideConditionsModel object declared elsewhere in the input file. This will connect the collector to the exterior boundary conditions for the underlying heat transfer surface.</p>
<h4 id="field-availability-schedule-name">Field: Availability Schedule Name</h4>
<p>This field contains the name of a schedule that determines whether or not the UTSC is available. When the schedule value is less than or equal to zero, the UTSC is always bypassed. When the schedule value is greater than zero, the UTSC is available and will be used when other conditions are met, such as outdoor air requested by mixer and preheating has been determined to be beneficial based on thermostatic control. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-inlet-node-name_5">Field: Inlet Node Name</h4>
<p>This field contains the name of an air node that provides air into the UTSC. This node name should also be assigned to be an outdoor air node using the OutdoorAir:NodeList or OutdoorAir:Node objects. This node should also be named as the actuated node in a Controller:OutdoorAir object. If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.</p>
<h4 id="field-outlet-node-name_5">Field: Outlet Node Name</h4>
<p>This field contains the name of an air node that is the outlet of the UTSC. This node name will typically be the inlet to the OutdoorAir:Mixer (if there is no other equipment on the outdoor air path). If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.</p>
<h4 id="field-setpoint-node-name">Field: Setpoint Node Name</h4>
<p>This field contains the name of an air node that has a setpoint manager controlling its temperature setpoint. This node name will typically be named as the control node in a a Controller:OutdoorAir object. If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.</p>
<h4 id="field-zone-node-name_2">Field: Zone Node Name</h4>
<p>This field contains the name of an air node for a thermal zone that is ultimately connected to the air system. This node is used with the setpoint schedule, defined in the following field, to provide an added layer of thermostatic control for the UTSC without affecting the control of auxiliary heating. If there is a single air system that is connected to more than one zone, then a single zone should be selected based on where the thermostat might be located. If the UTSC is connected to more than one air system, then this field can be left blank and the SolarCollector:UnglazedTranspired:MultiSystem object should be used to define the nodes.</p>
<h4 id="field-free-heating-setpoint-schedule-name">Field: Free Heating Setpoint Schedule Name</h4>
<p>This field contains the name of a temperature schedule defined elsewhere in the input file. This schedule should define temperatures <em>desired</em> in the zone, but not necessarily <em>required</em>. This secondary setpoint schedule is used to allow the UTSC to operate as if it has its own thermostat that is separate from the primary control mechanism. When the UTSC is used with auxiliary heating, the usual setpoint managers and temperature controllers will determine how the auxiliary heaters are controlled. This allows using a higher zone air temperature setpoint for controlling UTSC bypass than for the auxiliary heating system.</p>
<h4 id="field-diameter-of-perforations-in-collector">Field: Diameter of Perforations in Collector</h4>
<p>This field is used to enter the effective diameter of the perforations in the collector surface. The diameter should be entered in meters. For perforations other than round, use an equivalent diameter for a round hole that would have the same area.</p>
<h4 id="field-distance-between-perforations-in-collector">Field: Distance Between Perforations in Collector</h4>
<p>This field is used to enter the pitch, or average, shortest distance between perforations.</p>
<h4 id="field-thermal-emissivity-of-collector-surface">Field: Thermal Emissivity of Collector Surface</h4>
<p>This field is used to enter the thermal emissivity of the collector. This surface property is for longwave infrared radiation. The property is used for both sides of collector. Most painted materials have an emissivity of 0.9.</p>
<h4 id="field-solar-absorbtivity-of-collector-surface">Field: Solar Absorbtivity of Collector Surface</h4>
<p>This field is used to enter the solar absorbtivity of the collector. This surface property is for shortwave, solar radiation. The property is used for the front side of the collector that faces the environment. Darker colors have a higher absorbtivity. While black is the highest performance, other colors might be used to match the color scheme of the rest of the facade. The following table provides sample solar absorbtivities for different colors (source:  Conserval Engineering Inc., Toronto, Ontario, Canada).</p>
<p>Color Name of Kynar®<a href="#_ftn1">[1]</a> Paint</p>
<p>Solar Absorptivity</p>
<p>Black</p>
<p>0.94</p>
<p>Classic Bronze</p>
<p>0.91</p>
<p>Chocolate Brown</p>
<p>0.90</p>
<p>Hartford Green</p>
<p>0.90</p>
<p>Med. Bronze</p>
<p>0.89</p>
<p>Boysenberry</p>
<p>0.86</p>
<p>Rocky Grey</p>
<p>0.85</p>
<p>Regal Blue</p>
<p>0.85</p>
<p>Forest Green</p>
<p>0.84</p>
<p>Hemlock Green</p>
<p>0.82</p>
<p>Slate Blue</p>
<p>0.80</p>
<p>Redwood</p>
<p>0.79</p>
<p>Teal</p>
<p>0.79</p>
<p>Slate Grey</p>
<p>0.79</p>
<p>Patina Green</p>
<p>0.77</p>
<p>Mint Green</p>
<p>0.71</p>
<p>Dove Grey</p>
<p>0.69</p>
<p>Mission Red</p>
<p>0.69</p>
<p>Sierra Tan</p>
<p>0.65</p>
<p>Brite Red</p>
<p>0.59</p>
<p>Rawhide</p>
<p>0.57</p>
<p>Sandstone</p>
<p>0.54</p>
<p>Silversmith</p>
<p>0.53</p>
<p>Coppertone</p>
<p>0.51</p>
<p>Concord Cream</p>
<p>0.45</p>
<p>Ascot White</p>
<p>0.40</p>
<p>Bone White</p>
<p>0.30</p>
<h4 id="field-effective-overall-height-of-collector">Field: Effective Overall Height of Collector</h4>
<p>This field is used to enter a nominal height for the collector. This value is used in the program to determine a length scale in the vertical direction for the buoyancy-driven portion of natural ventilation that occurs when the collector is inactive. (Note that most of the geometry information is obtained from the underlying surfaces.)  The value entered here is adjusted inside the program to account for tilt of the collector. While the value here would generally correspond to the actual distance/height, its value is not critical and it can be used to adjust modeling the air exchange rates in passive mode. If the collector is horizontal, then the length scale is obtained from the following field.</p>
<h4 id="field-effective-gap-thickness-of-plenum-behind-collector">Field: Effective Gap Thickness of Plenum Behind Collector</h4>
<p>This field is used to enter a nominal gap thickness for the collector. This distance value is only used when the collector is near horizontal to determine a length scale in the vertical direction for buoyancy calculations. For example, if the collector is mounted on a flat roof, its tilt-adjusted height is zero and the program will use this gap thickness as a length scale rather than the height from the previous field.</p>
<h4 id="field-effective-cross-section-area-of-plenum-behind-collector">Field: Effective Cross Section Area of Plenum Behind Collector</h4>
<p>This field is used to enter the nominal cross sectional area of the gap behind the collector. This area is used to determine a velocity scale for surface convection heat transfer correlations when the collector is active. This value is generally the average gap thickness times the average width of the collector.</p>
<h4 id="field-hole-layout-pattern-for-pitch">Field: Hole Layout Pattern for Pitch</h4>
<p>This field is used to describe the pattern of perforations in the collector surface. There are currently two choices available:  Square and Triangle. Note that the hole layout pattern should be consistent with how the value for pitch was determined.</p>
<h4 id="field-heat-exchange-effectiveness-correlation">Field: Heat Exchange Effectiveness Correlation</h4>
<p>This field is used to select which correlation is used to model heat transfer from the collector surface to the incoming air when the collector is active. There are two choices available:  Kutscher1994, and VanDeckerHollandsBrunger2001. See the Engineering Reference for details and references.</p>
<h4 id="field-ratio-of-actual-collector-surface-area-to-projected-surface-area">Field: Ratio of Actual Collector Surface Area to Projected Surface Area</h4>
<p>This field is used to enter a factor that accounts for the extra surface area resulting from corrugations in the collector surface. Corrugations help stiffen the collector. The projected surface area is obtained by the program from the (flat) underlying surfaces. If the collector is flat then this ratio is 1.0. If the collector is corrugated, then this ratio will be greater than one. A typical value might be 1.165.</p>
<h4 id="field-roughness-of-collector">Field: Roughness of Collector</h4>
<p>This field is used to describe the relative roughness of the collector material. This field is similar to one in the Material object. This parameter only influences the convection coefficients, more specifically the outside convection coefficient. A special keyword is expected in this field with the options being “VeryRough”, “Rough”, “MediumRough”, “MediumSmooth”, “Smooth”, and “VerySmooth” in order of roughest to smoothest options.</p>
<h4 id="field-collector-thickness">Field: Collector Thickness</h4>
<p>This field is used to enter the thickness of the collector material. This value is only needed for the Van Decker Hollands Brunger 2001 correlation. The material thickness should be entered in meters.</p>
<h4 id="field-effectiveness-for-perforations-with-respect-to-wind">Field: Effectiveness for Perforations with Respect to Wind</h4>
<p>This field is used to enter a value for the coefficient used to determine natural air exchanges from wind, or Cv. When the collector is inactive, wind will cause exterior air to move in and out of the collector. Cv is an arbitrary coefficient used to model the effectiveness of openings and depends on opening geometry and the orientation with respect to the wind. Cv should probably be in the range 0.25 to 0.65. Increasing Cv will increase the amount of natural ventilation.</p>
<h4 id="field-discharge-coefficient-for-openings-with-respect-to-buoyancy-driven-flow">Field: Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow</h4>
<p>This field is used to enter a value for the coefficient used to determine natural air exchanges from buoyancy, or Cd. When the collector is inactive, stack or buoyancy effects will cause exterior air to move in and out of the collector. Cd is an arbitrary discharge coefficient that depends on the geometry of the opening. Cd should probably be in the range 0.4 to 1.0. Increasing Cd will increase the amount of natural ventilation.</p>
<h4 id="field-surface-35-name">Field: Surface &lt;#&gt; Name</h4>
<p>The remaining fields are used to name the BuildingSurface:Detailed objects that are associated with the UTSC. These are the underlying heat transfer surfaces and are defined elsewhere in the input file. These other surfaces should all specify OtherSideConditionsModel as their exterior environment. The input object can currently accommodate up to ten surfaces, but it is extensible.</p>
<p>An example of this object follows.</p>
<p>SolarCollector:UnglazedTranspired,</p>
<p>Shop OA UTSC ZN11,                ! Name</p>
<p>UTSC OSCM ZN11,                   ! Boundary Conditions Model Name</p>
<p>HeatingAvailSched ,               ! Availability Schedule Name</p>
<p>Outside Air Inlet Node ZN11 ,     ! Inlet Node Name</p>
<p>UTSC Outlet Node ZN11 ,           ! Outlet Node Name</p>
<p>Mixed Air Node ZN11 ,             ! Setpoint Node Name</p>
<p>ZN11 Node,                        ! Zone Node Name</p>
<p>ShopFreeHeatingSetpoints,         ! Free Heating Setpoint Schedule Name</p>
<p>0.0016,                           ! Diameter of Perforations in Collector</p>
<p>0.01689,                          ! Distance Between Perforations in Collector</p>
<p>0.9,                              ! Thermal Emissivity of Collector Surface</p>
<p>0.9,                              ! Solar Absorbtivity of Collector Surface</p>
<p>4.0,                              ! Effective Overall Height of Collector</p>
<p>0.1,                              ! Effective Gap Thickness of Plenum Behind Collector</p>
<p>2.0,                              ! Effective Cross Section Area of Plenum Behind Collector</p>
<p>Triangle,                         ! Hole Layout Pattern for Pitch</p>
<p>Kutscher1994,                     ! Heat Exchange Effectiveness Correlation</p>
<p>1.165,                      ! Ratio of Actual Collector Surface Area to Projected Surface Area</p>
<p>MediumRough ,                     ! Roughness of Collector</p>
<p>0.00086,                          ! Collector Thickness</p>
<p>0.25,                             ! Effectiveness for Perforations with Respect to Wind</p>
<p>0.5,                 ! Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow</p>
<p>ZN11_Shop_1:ExtWall:South;        ! Surface 1 Name</p>
<h3 id="solar-collector-unglazed-transpired-outputs">Solar Collector Unglazed Transpired Outputs</h3>
<p>In addition to related output that can be obtained for air nodes and surfaces, these outputs are available for UTSC systems:</p>
<p>HVAC,Average,Solar Collector Heat Exchanger Effectiveness []</p>
<p>HVAC,Average,Solar Collector Leaving Air Temperature [C]</p>
<p>HVAC,Average,Solar Collector Outside Face Suction Velocity [m/s]</p>
<p>HVAC,Average,Solar Collector Surface Temperature [C]</p>
<p>HVAC,Average,Solar Collector Plenum Air Temperature [C]</p>
<p>HVAC,Average,Solar Collector Sensible Heating Rate [W]</p>
<p>Zone,Meter,SolarAir:Facility [J]</p>
<p>Zone,Meter,SolarAir:HVAC [J]</p>
<p>Zone,Meter,HeatProduced:SolarAir [J]</p>
<p>HVAC,Sum,Solar Collector Sensible Heating Energy [J]</p>
<p>HVAC,Average,Solar Collector Natural Ventilation Air Change Rate [ACH]</p>
<p>HVAC,Average,Solar Collector Natural Ventilation Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Solar Collector Wind Natural Ventilation Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Solar Collector Buoyancy Natural Ventilation Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Solar Collector Incident Solar Radiation [W/m2]</p>
<p>HVAC,Average,Solar Collector System Efficiency []</p>
<p>HVAC,Average,Solar Collector Surface Efficiency []</p>
<h4 id="solar-collector-heat-exchanger-effectiveness">Solar Collector Heat Exchanger Effectiveness []</h4>
<p>The results from UTSC correlations defined by <span>${\varepsilon_{HX}} = \frac{{{T_{a,HX}} - {T_{amb}}}}{{{T_{s,coll}} - {T_{amb}}}}$</span>.</p>
<h4 id="solar-collector-leaving-air-temperature-c">Solar Collector Leaving Air Temperature [C]</h4>
<p>The temperature of air entering the plenum after being heated by the collector.</p>
<h4 id="solar-collector-outside-face-suction-velocity-ms">Solar Collector Outside Face Suction Velocity [m/s]</h4>
<p>The bulk velocity of air approaching the collector.</p>
<h4 id="solar-collector-surface-temperature-c">Solar Collector Surface Temperature [C]</h4>
<p>The surface temperature of the collector itself.</p>
<h4 id="solar-collector-plenum-air-temperature-c">Solar Collector Plenum Air Temperature [C]</h4>
<p>The temperature of air inside, and leaving, the plenum behind the collector.</p>
<h4 id="solar-collector-sensible-heating-rate-w">Solar Collector Sensible Heating Rate [W]</h4>
<p>The overall rate at which heat is being added to the outdoor air stream.</p>
<h4 id="solarairfacility-j">SolarAir:Facility [J]</h4>
<p>A meter that includes the heating energy provided by the UTSC.</p>
<h4 id="solarairhvac-j">SolarAir:HVAC [J]</h4>
<p>A meter that includes the heating energy provided by the UTSC.</p>
<h4 id="heatproducedsolarair-j">HeatProduced:SolarAir [J]</h4>
<p>A meter that includes the heating energy provided by the UTSC.</p>
<h4 id="solar-collector-sensible-heating-energy-j">Solar Collector Sensible Heating Energy [J]</h4>
<p>The overall sum of energy added to the outdoor air stream.</p>
<h4 id="solar-collector-natural-ventilation-air-change-rate-ach">Solar Collector Natural Ventilation Air Change Rate [ACH]</h4>
<p>The rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive in Air Changes per Hour.</p>
<h4 id="solar-collector-natural-ventilation-mass-flow-rate-kgs">Solar Collector Natural Ventilation Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive.</p>
<h4 id="solar-collector-wind-natural-ventilation-mass-flow-rate-kgs">Solar Collector Wind Natural Ventilation Mass Flow Rate [kg/s]</h4>
<p>The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to wind-driven forces.</p>
<h4 id="solar-collector-buoyancy-natural-ventilation-mass-flow-rate-kgs">Solar Collector Buoyancy Natural Ventilation Mass Flow Rate [kg/s]</h4>
<p>The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to bouyancy-driven forces.</p>
<h4 id="solar-collector-incident-solar-radiation-wm2">Solar Collector Incident Solar Radiation [W/m2]</h4>
<p>The intensity of solar radiation incident on the UTSC collector from all sources.</p>
<h4 id="solar-collector-system-efficiency">Solar Collector System Efficiency []</h4>
<p>The overall efficiency of the UTSC system including collected solar energy and heat recovered from the underlying surface.</p>
<h4 id="solar-collector-surface-efficiency">Solar Collector Surface Efficiency []</h4>
<p>The efficiency of the UTSC solar collector.</p>
<h3 id="solarcollectorunglazedtranspiredmultisystem">SolarCollector:UnglazedTranspired:MultiSystem</h3>
<p>This object is used to model unglazed transpired solar collectors (UTSC) that are connected to multiple outdoor air systems. This object supplements the SolarCollector:UnglazedTranspired object and is only necessary if more than one air system is connected to a single transpired collector. After the name field, there are sets of four node names used to define the connections of each air system. Each set contains node names for inlet, outlet, control, and zone. If more than five air systems are needed, this object is extensible.</p>
<h4 id="field-solar-collector-name">Field: Solar Collector Name</h4>
<p>This field is used to identify the name of the SolarCollector:UnglazedTranspired object that needs to be connected to more than one air system. This field must match the name.</p>
<h4 id="field-set-inlet-node-outlet-node-mixed-air-node-zone-node">Field Set: Inlet Node, Outlet Node, Mixed Air Node, Zone Node</h4>
<p>The following four fields form a repeating set of four fields.  One set is used for each outdoor air system that is connected to the collector.</p>
<h4 id="field-outdoor-air-system-35-collector-inlet-node">Field: Outdoor Air System &lt;#&gt; Collector Inlet Node</h4>
<p>This field contains the name of an air node that provides air into the UTSC. This node name should also be assigned to be an outdoor air node using the OutdoorAir:NodeList and OutdoorAir:Node objects. This node is also be named as the actuator node in a Controller:OutdoorAir object.</p>
<h4 id="field-outdoor-air-system-35-collector-outlet-node">Field: Outdoor Air System &lt;#&gt; Collector Outlet Node</h4>
<p>This field contains the name of an air node that is the outlet of the UTSC. This node name will typically be the Outdoor Air Stream Node Name in the OutdoorAir:Mixer (if there is no other equipment on the outdoor air path).</p>
<h4 id="field-outdoor-air-system-35-mixed-air-node">Field: Outdoor Air System &lt;#&gt; Mixed Air Node</h4>
<p>This field contains the name of an air node that has a setpoint manager controlling its temperature setpoint. This node name will typically be named as the mixed air node in a Controller:OutdoorAir object.</p>
<h4 id="field-outdoor-air-system-35-zone-node">Field: Outdoor Air System &lt;#&gt; Zone Node</h4>
<p>This field contains the name of an air node for a thermal zone that is ultimately connected to the air system. This node is used with the setpoint schedule, defined in the following field, to provide an added layer of thermostatic control for the UTSC without affecting the control of auxiliary heating. If there is a single air system that is connected to more than one zone, then a single zone should be selected based on where the thermostat might be located.</p>
<p>An example of this object follows.</p>
<p>SolarCollector:UnglazedTranspired:Multisystem,</p>
<p>OFFICE MultiSystem OA UTSC ,  ! Solar Collector Name</p>
<p>Outside Air Inlet Node ZN1,   ! Outdoor Air System 1 Collector Inlet Node</p>
<p>UTSC Outlet Node ZN1,         ! Outdoor Air System 1 Collector Outlet Node</p>
<p>Mixed Air Node ZN1,           ! Outdoor Air System 1 Mixed Air Node</p>
<p>ZN1 Node,                     ! Outdoor Air System 1 Zone Node</p>
<p>Outside Air Inlet Node ZN2,   ! Outdoor Air System 2 Collector Inlet Node</p>
<p>UTSC Outlet Node ZN2,         ! Outdoor Air System 2 Collector Outlet Node</p>
<p>Mixed Air Node ZN2,           ! Outdoor Air System 2 Mixed Air Node</p>
<p>ZN2 Node,                     ! Outdoor Air System 2 Zone Node</p>
<p>Outside Air Inlet Node ZN3,   ! Outdoor Air System 3 Collector Inlet Node</p>
<p>UTSC Outlet Node ZN3,         ! Outdoor Air System 3 Collector Outlet Node</p>
<p>Mixed Air Node ZN3,           ! Outdoor Air System 3 Mixed Air Node</p>
<p>ZN3 Node,                     ! Outdoor Air System 3 Zone Node</p>
<p>Outside Air Inlet Node ZN4,   ! Outdoor Air System 4 Collector Inlet Node</p>
<p>UTSC Outlet Node ZN4,         ! Outdoor Air System 4 Collector Outlet Node</p>
<p>Mixed Air Node ZN4,           ! Outdoor Air System 4 Mixed Air Node</p>
<p>ZN4 Node,                     ! Outdoor Air System 4 Zone Node</p>
<p>Outside Air Inlet Node ZN5,   ! Outdoor Air System 5 Collector Inlet Node</p>
<p>UTSC Outlet Node ZN5,         ! Outdoor Air System 5 Collector Outlet Node</p>
<p>Mixed Air Node ZN5,           ! Outdoor Air System 5 Mixed Air Node</p>
<p>ZN5 Node;                     ! Outdoor Air System 5 Zone Node</p>
<h2 id="group-pumps">Group – Pumps</h2>
<p>EnergyPlus plant and condenser loops need pump components to drive liquid flow around the loop.  There are various types of pump models available.</p>
<h3 id="pumpvariablespeed">Pump:VariableSpeed</h3>
<p>Pumps are needed in both plant and condenser loops. The syntax for a variable speed pump is given below.</p>
<h4 id="field-name_27">Field: Name</h4>
<p>This alpha field contains the identifying a unique name for the pump.</p>
<h4 id="field-inlet-node-name_6">Field: Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump inlet node.</p>
<h4 id="field-outlet-node-name_6">Field: Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump outlet node.</p>
<h4 id="field-rated-flow-rate">Field: Rated Flow Rate</h4>
<p>This numeric field contains the pump’s rated volumetric flow rate in cubic meters per second.</p>
<h4 id="field-rated-pump-head">Field: Rated Pump Head</h4>
<p>This numeric field contains the pump’s rated head pressure in Pascals.</p>
<h4 id="field-rated-power-consumption">Field: Rated Power Consumption</h4>
<p>This numeric field contains the pump’s rated power consumption in Watts.  If the user is performing a pressure simulation on the loop in which this pump is found, this value would only be used to estimate pump efficiency.  During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.</p>
<h4 id="field-motor-efficiency">Field: Motor Efficiency</h4>
<p>This numeric field contains the pump’s efficiency in decimal form (0 = 0%, 1 = 100%).</p>
<h4 id="field-fraction-of-motor-inefficiencies-to-fluid-stream">Field: Fraction of Motor Inefficiencies to Fluid Stream</h4>
<p>This numeric field contains the pump’s fraction of power loss to the fluid.</p>
<h4 id="field-coefficient-1-of-the-part-load-performance-curve">Field: Coefficient 1 of the Part Load Performance Curve</h4>
<p>This numeric field contains the first coefficient in the part load ratio curve. The fraction of full load power is determined by the cubic equation:</p>
<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

<p>where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1 – 4 (below) and PLR is the Part Load Ratio.</p>
<h4 id="field-coefficient-2-of-the-part-load-performance-curve">Field: Coefficient 2 of the Part Load Performance Curve</h4>
<p>This numeric field contains the second coefficient in the part load ratio curve.</p>
<h4 id="field-coefficient-3-of-the-part-load-performance-curve">Field: Coefficient 3 of the Part Load Performance Curve</h4>
<p>This numeric field contains the third coefficient in the part load ratio curve.</p>
<h4 id="field-coefficient-4-of-the-part-load-performance-curve">Field: Coefficient 4 of the Part Load Performance Curve</h4>
<p>This numeric field contains the fourth coefficient in the part load ratio curve.</p>
<h4 id="field-minimum-flow-rate">Field: Minimum Flow Rate</h4>
<p>This field contains the minimum volumetric flow rate while operating in variable flow capacity rate in cubic meters per second.</p>
<h4 id="field-pump-control-type">Field: Pump Control Type</h4>
<p>This is a choice field of Continuous or Intermittent. A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.</p>
<h4 id="field-pump-flow-rate-schedule-name">Field: Pump Flow Rate Schedule Name</h4>
<p>The schedule values modify the value for Rated Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.</p>
<h4 id="field-pump-curve-name">Field: Pump Curve Name</h4>
<p>This references a pump curve to be used during pump flow-loop head resolution.  This is only applicable for loop simulations which include pressure components on at least a single branch.  More information regarding pressure system simulation is available in the engineering reference.</p>
<h4 id="field-impeller-diameter">Field: Impeller Diameter</h4>
<p>For pressure simulation cases, this is the impeller diameter used during calculations which is used in non-dimensionalizing the pump curve described in the previous field.  The units of this value are meters.</p>
<h4 id="field-vfd-control-type">Field: VFD Control Type</h4>
<p>This string defines which type of VFD control type to perform.  PressureSetPointControl is a realistic approach which requires inputs of pressure range schedules to control the pump rpm to maintain a certain pressure drop (head).  ManualControl is an idealized control strategy in which the pump RPM is maintained at a scheduled value throughout the simulation, abiding by other flow restrictions in the loop.</p>
<h4 id="field-pump-rpm-schedule-name">Field: Pump RPM Schedule Name</h4>
<p>For VFD Control Type = ManualControl, this defines the pump RPM schedule to use during the simulation.  For VFD Control Type = PressureSetPointControl, this field is not interpreted.  The value of the schedule is RPM.</p>
<h4 id="field-minimum-pressure-schedule">Field: Minimum Pressure Schedule</h4>
<p>For VFD Control Type = PressureSetPointControl, this field defines the minimum pressure range setpoint value, or the lower bound of pressure drop (head) to use when determining the required pump speed.  For VFD Control Type = ManualControl, this field is not interpreted.  The value of the schedule is Pascals.</p>
<h4 id="field-maximum-pressure-schedule">Field: Maximum Pressure Schedule</h4>
<p>For VFD Control Type = PressureSetPointControl, this field defines the maximum pressure range setpoint value, or the upper bound of pressure drop (head) to use when determining the required pump speed.  For VFD Control Type = ManualControl, this field is not interpreted.  The value of the schedule is Pascals.</p>
<h4 id="field-minimum-rpm-schedule">Field: Minimum RPM Schedule</h4>
<p>For VFD Control Type = PressureSetPointControl, this field defines the minimum allowable RPM, or the lower bound of pump speed to use when determining the required pump speed.  For VFD Control Type = ManualControl, this field is not interpreted.  The value of the schedule is RPM.</p>
<h4 id="field-maximum-rpm-schedule">Field: Maximum RPM Schedule</h4>
<p>For VFD Control Type = PressureSetPointControl, this field defines the maximum allowable RPM, or the upper bound of pump speed to use when determining the required pump speed.  For VFD Control Type = ManualControl, this field is not interpreted.  The value of the schedule is RPM.</p>
<h4 id="field-zone-name_3">Field: Zone Name</h4>
<p>This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.  If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.  If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.</p>
<h4 id="field-skin-loss-radiative-fraction">Field: Skin Loss Radiative Fraction</h4>
<p>This field is optional.  If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.  If it is left blank then all the losses will be convective. </p>
<p>Examples of this object in the IDF follow.</p>
<p>Pump:VariableSpeed,</p>
<p>HW Circ Pump,          !- Name</p>
<p>HW Supply Inlet Node,  !- Inlet Node Name</p>
<p>HW Pump Outlet Node,   !- Outlet Node Name</p>
<p>autosize,              !- Rated Flow Rate {m3/s}</p>
<p>179352,                !- Rated Pump Head {Pa}</p>
<p>autosize,              !- Rated Power Consumption {W}</p>
<p>0.9,                   !- Motor Efficiency</p>
<p>0.0,                   !- Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>0,                     !- Coefficient 1 of the Part Load Performance Curve</p>
<p>1,                     !- Coefficient 2 of the Part Load Performance Curve</p>
<p>0,                     !- Coefficient 3 of the Part Load Performance Curve</p>
<p>0,                     !- Coefficient 4 of the Part Load Performance Curve</p>
<p>0,                     !- Minimum Flow Rate {m3/s}</p>
<p>Intermittent;          !- Pump Control Type</p>
<p>Pump:VariableSpeed,</p>
<p>Circ Pump,             !- Name</p>
<p>CW Supply Inlet Node,  !- Inlet Node Name</p>
<p>CW Pump Outlet Node,   !- Outlet Node Name</p>
<p>.0011,                 !- Rated Flow Rate {m3/s}</p>
<p>300000,                !- Rated Pump Head {Pa}</p>
<p>500,                   !- Rated Power Consumption {W}</p>
<p>.87,                   !- Motor Efficiency</p>
<p>0.0,                   !- Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>0,                     !- Coefficient 1 of the Part Load Performance Curve</p>
<p>1,                     !- Coefficient 2 of the Part Load Performance Curve</p>
<p>0,                     !- Coefficient 3 of the Part Load Performance Curve</p>
<p>0,                     !- Coefficient 4 of the Part Load Performance Curve</p>
<p>0,                     !- Minimum Flow Rate {m3/s}</p>
<p>Intermittent;          !- Pump Control Type</p>
<h3 id="variable-speed-pump-outputs">Variable Speed Pump Outputs</h3>
<p>HVAC,Average,Pump Electric Power [W]</p>
<p>HVAC,Sum,Pump Electric Energy [J]</p>
<p>HVAC,Average,Pump Shaft Power [W]</p>
<p>HVAC,Average,Pump Fluid Heat Gain Rate [W]</p>
<p>HVAC,Sum,Pump Fluid Heat Gain Energy [J]</p>
<p>HVAC,Average,Pump Outlet Temperature [C]</p>
<p>HVAC,Average,Pump Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Pump Zone Total Heating Rate [W]</p>
<p>HVAC,Sum,Pump Zone Total Heating Energy [J]</p>
<p>HVAC,Average,Pump Zone Convective Heating Rate [W]</p>
<p>HVAC,Average,Pump Zone Radiative Heating Rate [W]</p>
<h4 id="pump-electric-power-w">Pump Electric Power [W]</h4>
<h4 id="pump-electric-energy-j">Pump Electric Energy [J]</h4>
<p>These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="pump-shaft-power-w">Pump Shaft Power [W]</h4>
<p>This is the shaft power delivered from the motor to the pump.</p>
<h4 id="pump-fluid-heat-gain-rate-w">Pump Fluid Heat Gain Rate [W]</h4>
<h4 id="pump-fluid-heat-gain-energy-j">Pump Fluid Heat Gain Energy [J]</h4>
<p>These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.</p>
<h4 id="pump-outlet-temperature-c">Pump Outlet Temperature [C]</h4>
<h4 id="pump-mass-flow-rate-kgs">Pump Mass Flow Rate [kg/s]</h4>
<p>These outputs are the water outlet temperature and mass flow rate.</p>
<h4 id="pump-zone-total-heating-rate-w">Pump Zone Total Heating Rate [W]</h4>
<h4 id="pump-zone-total-heating-energy-j">Pump Zone Total Heating Energy [J]</h4>
<p>These outputs are the thermal losses from the pump to the surrounding Zone.  They are only available if a Zone was named in the pump’s input.  These indicate the amount of heat added to the zone from the pump’s inefficiencies. They are the total heat loss including both convection and radiation.</p>
<h4 id="pump-zone-convective-heating-rate-w">Pump Zone Convective Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.</p>
<h4 id="pump-zone-radiative-heating-rate-w">Pump Zone Radiative Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone’s surfaces. It is only available if a Zone was named in the pump input.</p>
<h3 id="pumpconstantspeed">Pump:ConstantSpeed</h3>
<p>Pumps may be found in both plant and condenser loops. The syntax for a constant speed pump is given below.</p>
<h4 id="field-name_28">Field: Name</h4>
<p>This alpha field contains the identifying name for the pump.</p>
<h4 id="field-inlet-node-name_7">Field: Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump inlet node.</p>
<h4 id="field-outlet-node-name_7">Field: Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump outlet node.</p>
<h4 id="field-rated-flow-rate_1">Field: Rated Flow Rate</h4>
<p>This numeric field contains the pump’s rated volumetric flow rate in cubic meters per second.</p>
<h4 id="field-rated-pump-head_1">Field: Rated Pump Head</h4>
<p>This numeric field contains the pump’s rated head pressure in Pascals.</p>
<h4 id="field-rated-power-consumption_1">Field: Rated Power Consumption</h4>
<p>This numeric field contains the pump’s rated power consumption in Watts.  If the user is performing a pressure simulation on the loop in which this pump is found, this value would only be used to estimate pump efficiency.  During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.</p>
<h4 id="field-motor-efficiency_1">Field: Motor Efficiency</h4>
<p>This numeric field contains the pump’s efficiency in decimal form (0 = 0%, 1 = 100%).</p>
<h4 id="field-fraction-of-motor-inefficiencies-to-fluid-stream_1">Field: Fraction of Motor Inefficiencies to Fluid Stream</h4>
<p>This numeric field contains the pump’s fraction of power loss to the fluid.</p>
<h4 id="field-pump-control-type_1">Field: Pump Control Type</h4>
<p>This is a choice field of Continuous or Intermittent. The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.</p>
<h4 id="field-pump-flow-rate-schedule-name_1">Field: Pump Flow Rate Schedule Name</h4>
<p>The schedule values modify the Rated Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.</p>
<h4 id="fieldpump-curve-name">Field:Pump Curve Name</h4>
<p>This field is only used if the user is performing a pressure-based simulation in the plantloop of the “LoopFlowCorrection” type (see PlantLoop section for how to enable this).</p>
<p>This field references a separate pressure head curve that the user has input separately in the input file.  The pressure curve represents a non-dimensional regression of pressure-flow rate data.  The equation should be of the following form:</p>
<div>\[\psi  = {C_4} \times {\varphi ^4} + {C_3} \times {\varphi ^3} + {C_2} \times {\varphi ^2} + {C_1} \times \varphi  + {C_0}.\]</div>

<p>In this equation, the two dimensionless parameters, X and X are defined in terms of physical pump and flow parameters as:</p>
<div>\[\psi  = \frac{{\Delta P}}{{\rho {N^2}{D^2}}}\]</div>

<div>\[\varphi  = \frac{{\dot m}}{{\rho N{D^3}}}\]</div>

<p>Where “Delta P” is the pressure drop, mdot is the fluid mass flow rate, rho is a representative fluid density, N is the rotational speed of the pump, and D is the pump impeller diameter.</p>
<p>Since the user may not need a full fourth order expansion of this, the user may use linear (first order), quadratic (second order), cubic (third order), or full quartic (fourth order).  These are available in the objects Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic.</p>
<p>Once this curve is input properly (along with the following two fields), the pump will respond to the plant loop pressure drop when resolving the flow rate.  Note that this simulation method will likely result in a plant loop that does not exactly hit the setpoint as the current simulation method does.  This is due to the loop flow rate now being “pressure-based” and not “decision-based”.</p>
<h4 id="fieldimpeller-diameter">Field:Impeller Diameter</h4>
<p>This field is only used if the user is performing a pressure-based simulation in the plantloop of the “LoopFlowCorrection” type (see PlantLoop section for how to enable this).</p>
<p>To “re-dimensionalize” the dimensionless pump curve, the impeller diameter must be known.  This value is entered in meters.</p>
<h4 id="fieldrotational-speed">Field:Rotational Speed</h4>
<p>This field is only used if the user is performing a pressure-based simulation in the plantloop of the “LoopFlowCorrection” type (see PlantLoop section for how to enable this).</p>
<p>To “re-dimensionalize” the dimensionless pump curve, the rotational speed must be known.  This value is entered in RPM (revolutions per minute).</p>
<h4 id="field-zone-name_4">Field: Zone Name</h4>
<p>This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.  If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.  If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.</p>
<h4 id="field-skin-loss-radiative-fraction_1">Field: Skin Loss Radiative Fraction</h4>
<p>This field is optional.  If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.  If it is left blank then all the losses will be convective. </p>
<p>An example of this object follows.</p>
<p>Pump:ConstantSpeed,</p>
<p>Circ Pump,             !- Name</p>
<p>CW Supply Inlet Node,  !- Inlet Node Name</p>
<p>PumpChiller Node,      !- Outlet Node Name</p>
<p>0.0011,                !- Rated Flow Rate</p>
<p>300000,                !- Rated Pump Head</p>
<p>700,                   !- Rated Power Consumption</p>
<p>0.87,                  !- Motor Efficiency</p>
<p>0.0,                   !- Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>Intermittent;          !- Pump Control Type</p>
<h3 id="constant-speed-pump-outputs">Constant Speed Pump Outputs</h3>
<p>HVAC,Average,Pump Electric Power [W]</p>
<p>HVAC,Sum,Pump Electric Energy [J]</p>
<p>HVAC,Average,Pump Shaft Power [W]</p>
<p>HVAC,Average,Pump Fluid Heat Gain Rate [W]</p>
<p>HVAC,Sum,Pump Fluid Heat Gain Energy [J]</p>
<p>HVAC,Average,Pump Outlet Temperature [C]</p>
<p>HVAC,Average,Pump Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Pump Zone Total Heating Rate [W]</p>
<p>HVAC,Sum,Pump Zone Total Heating Energy [J]</p>
<p>HVAC,Average,Pump Zone Convective Heating Rate [W]</p>
<p>HVAC,Average,Pump Zone Radiative Heating Rate [W]</p>
<h4 id="pump-electric-power-w_1">Pump Electric Power [W]</h4>
<h4 id="pump-electric-energy-j_1">Pump Electric Energy [J]</h4>
<p>These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="pump-shaft-power-w_1">Pump Shaft Power [W]</h4>
<p>This is the shaft power delivered from the motor to the pump.</p>
<h4 id="pump-fluid-heat-gain-rate-w_1">Pump Fluid Heat Gain Rate [W]</h4>
<h4 id="pump-fluid-heat-gain-energy-j_1">Pump Fluid Heat Gain Energy [J]</h4>
<p>These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.</p>
<h4 id="pump-outlet-temperature-c_1">Pump Outlet Temperature [C]</h4>
<h4 id="pump-mass-flow-rate-kgs_1">Pump Mass Flow Rate [kg/s]</h4>
<p>These outputs are the water outlet temperature and mass flow rate.</p>
<h4 id="pump-zone-convective-heating-rate-w_1">Pump Zone Convective Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.</p>
<h4 id="pump-zone-radiative-heating-rate-w_1">Pump Zone Radiative Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone’s surfaces. It is only available if a Zone was named in the pump input.</p>
<h4 id="pump-zone-total-heating-energy-j_1">Pump Zone Total Heating Energy [J]</h4>
<h4 id="pump-zone-total-heating-rate-w_1">Pump Zone Total Heating Rate [W]</h4>
<p>These outputs are the thermal losses from the pump to the surrounding Zone.  They are only available if a Zone was named in the pump’s input.  These indicate the amount of heat added to the zone from the pump’s inefficiencies. They are the total heat loss including both convection and radiation.</p>
<h3 id="pumpvariablespeedcondensate">Pump:VariableSpeed:Condensate</h3>
<p>The Pump:VariableSpeed:Condensate object can only be used in steam system simulation for the condensate side of the loop. This is a variable speed pump, which pumps the condensate back to the steam boiler. The syntax for condensate pump is given below.</p>
<h4 id="field-name_29">Field: Name</h4>
<p>This alpha field contains the identifying unique name for the pump.</p>
<h4 id="field-inlet-node-name_8">Field: Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump inlet node.</p>
<h4 id="field-outlet-node-name_8">Field: Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump outlet node.</p>
<h4 id="field-rated-flow-rate_2">Field: Rated Flow Rate</h4>
<p>This numeric field contains the pump’s rated volumetric flow rate in cubic meters per second.</p>
<h4 id="field-rated-pump-head_2">Field: Rated Pump Head</h4>
<p>This numeric field contains the pump’s rated head in Pascals.</p>
<h4 id="field-rated-power-consumption_2">Field: Rated Power Consumption</h4>
<p>This numeric field contains the pump’s rated power consumption in Watts.  If the user is performing a pressure simulation on the loop in which this pump is found, this value would only be used to estimate pump efficiency.  During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.</p>
<h4 id="field-motor-efficiency_2">Field: Motor Efficiency</h4>
<p>This numeric field contains the pump’s efficiency in decimal form (0 = 0%, 1 = 100%).</p>
<h4 id="field-fraction-of-motor-inefficiencies-to-fluid-stream_2">Field: Fraction of Motor Inefficiencies to Fluid Stream</h4>
<p>This numeric field contains the pump’s fraction of power loss to the fluid.</p>
<h4 id="field-coefficient-1-of-the-part-load-performance-curve_1">Field: Coefficient 1 of the Part Load Performance Curve</h4>
<p>This numeric field contains the first coefficient in the part load ratio curve. The fraction of full load power is determined by the cubic equation:</p>
<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

<p>where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1 – 4 (below) and PLR is the Part Load Ratio.</p>
<h4 id="field-coefficient-2-of-the-part-load-performance-curve_1">Field: Coefficient 2 of the Part Load Performance Curve</h4>
<p>This numeric field contains the second coefficient in the part load ratio curve.</p>
<h4 id="field-coefficient-3-of-the-part-load-performance-curve_1">Field: Coefficient 3 of the Part Load Performance Curve</h4>
<p>This numeric field contains the third coefficient in the part load ratio curve.</p>
<h4 id="field-coefficient-4-of-the-part-load-performance-curve_1">Field: Coefficient 4 of the Part Load Performance Curve</h4>
<p>This numeric field contains the fourth coefficient in the part load ratio curve.</p>
<h4 id="field-pump-flow-rate-schedule-name_2">Field: Pump Flow Rate Schedule Name</h4>
<p>The schedule values modify the Rated Flow Rate of the pump on a time basis the default is that the pump is ON and runs according to its other operational requirements specified above. The schedule is for special, not typical pump operations.</p>
<h4 id="field-zone-name_5">Field: Zone Name</h4>
<p>This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.  If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.  If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.</p>
<h4 id="field-skin-loss-radiative-fraction_2">Field: Skin Loss Radiative Fraction</h4>
<p>This field is optional.  If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.  If it is left blank then all the losses will be convective. </p>
<p>Examples of this object in the IDF follow.</p>
<p>Pump:VariableSpeed:Condensate,</p>
<p>Steam Boiler Plant Steam Circ Pump,         !- Name</p>
<p>Steam Boiler Plant Steam Supply Inlet Node, !- Inlet Node Name</p>
<p>Steam Boiler Plant Steam Pump Outlet Node,  !- Outlet Node Name</p>
<p>0.36,                !- Rated Flow Rate {m3/s}</p>
<p>179352,              !- Rated Pump Head {Pa}</p>
<p>400,                 !- Rated Power Consumption {W}</p>
<p>0.9,                 !- Motor Efficiency</p>
<p>0.0,                 !- Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>0,                   !- Coefficient 1 of the Part Load Performance Curve</p>
<p>1,                   !- Coefficient 2 of the Part Load Performance Curve</p>
<p>0,                   !- Coefficient 3 of the Part Load Performance Curve</p>
<p>0;                   !- Coefficient 4 of the Part Load Performance Curve</p>
<p>Pump:VariableSpeed:Condensate,</p>
<p>Steam Boiler Plant Steam Circ Pump,         !- Name</p>
<p>Steam Boiler Plant Steam Supply Inlet Node, !- Inlet Node Name</p>
<p>Steam Boiler Plant Steam Pump Outlet Node,  !- Outlet Node Name</p>
<p>0.36,                !- Rated Flow Rate {m3/s}</p>
<p>179352,              !- Rated Pump Head {Pa}</p>
<p>autosize,            !- Rated Power Consumption {W}</p>
<p>0.9,                 !- Motor Efficiency</p>
<p>0.0,                 !- Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>0,                   !- Coefficient 1 of the Part Load Performance Curve</p>
<p>1,                   !- Coefficient 2 of the Part Load Performance Curve</p>
<p>0,                   !- Coefficient 3 of the Part Load Performance Curve</p>
<p>0;                   !- Coefficient 4 of the Part Load Performance Curve</p>
<h3 id="variable-speed-condensate-pump-outputs">Variable Speed Condensate Pump Outputs</h3>
<p>HVAC,Average,Pump Electric Power [W]</p>
<p>HVAC,Sum,Pump Electric Energy [J]</p>
<p>HVAC,Average,Pump Shaft Power [W]</p>
<p>HVAC,Average,Pump Fluid Heat Gain Rate [W]</p>
<p>HVAC,Sum,Pump Fluid Heat Gain Energy [J]</p>
<p>HVAC,Average,Pump Outlet Temperature [C]</p>
<p>HVAC,Average,Pump Mass Flow Rate [kg/s]</p>
<p>HVAC,Average, Pump Zone Total Heating Rate [W]</p>
<p>HVAC, Sum, Pump Zone Total Heating Energy [J]</p>
<p>HVAC, Average, Pump Zone Convective Heating Rate [W]</p>
<p>HVAC, Average, Pump Zone Radiative Heating Rate [W]</p>
<h4 id="pump-electric-power-w_2">Pump Electric Power [W]</h4>
<h4 id="pump-electric-energy-j_2">Pump Electric Energy [J]</h4>
<p>These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="pump-shaft-power-w_2">Pump Shaft Power [W]</h4>
<p>This is the shaft power delivered from the motor to the pump.</p>
<h4 id="pump-fluid-heat-gain-rate-w_2">Pump Fluid Heat Gain Rate [W]</h4>
<h4 id="pump-fluid-heat-gain-energy-j_2">Pump Fluid Heat Gain Energy [J]</h4>
<p>These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.</p>
<h4 id="pump-outlet-temperature-c_2">Pump Outlet Temperature [C]</h4>
<h4 id="pump-mass-flow-rate-kgs_2">Pump Mass Flow Rate [kg/s]</h4>
<p>These outputs are the water outlet temperature and mass flow rate.</p>
<h4 id="pump-zone-total-heating-rate-w_2">Pump Zone Total Heating Rate [W]</h4>
<h4 id="pump-zone-total-heating-energy-j_2">Pump Zone Total Heating Energy [J]</h4>
<p>These outputs are the thermal losses from the pump to the surrounding Zone.  They are only available if a Zone was named in the pump’s input.  These indicate the amount of heat added to the zone from the pump’s inefficiencies. They are the total heat loss including both convection and radiation.</p>
<h4 id="pump-zone-convective-heating-rate-w_2">Pump Zone Convective Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.</p>
<h4 id="pump-zone-radiative-heating-rate-w_2">Pump Zone Radiative Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone’s surfaces. It is only available if a Zone was named in the pump input.</p>
<h3 id="headeredpumpsconstantspeed">HeaderedPumps:ConstantSpeed</h3>
<p>Headered pumps are components with more than one identical pumps connected in parallel. The syntax for HeaderedPumps:ConstantSpeed is as follows.</p>
<h4 id="field-name_30">Field: Name</h4>
<p>This alpha field contains the identifying name for the pump bank.</p>
<h4 id="field-inlet-node-name_9">Field: Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump bank inlet node.</p>
<h4 id="field-outlet-node-name_9">Field: Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump bank outlet node.</p>
<h4 id="field-total-rated-flow-rate">Field: Total Rated Flow Rate</h4>
<p>This numeric field contains the pump bank’s rated volumetric flow rate in cubic meters per second. This is equal to the product of number of pumps and the flow rate of each individual pump. The field can be autosized.</p>
<h4 id="field-number-of-pumps-in-bank">Field: Number of Pumps in Bank</h4>
<p>The numeric field specifies the number of pumps present in the pump bank. All these pumps are connected in parallel internally.</p>
<h4 id="field-flow-sequencing-control-scheme">Field: Flow Sequencing Control Scheme</h4>
<p>The alpha field specifies the scheme for sequencing flow. Currently the only choice is Sequential, where a pump in the pump bank will be turned ON only after fully loading the previous pump.</p>
<h4 id="field-rated-pump-head_3">Field: Rated Pump Head</h4>
<p>This numeric field contains the pump’s rated head pressure in Pascals.</p>
<h4 id="field-rated-power-consumption_3">Field: Rated Power Consumption</h4>
<p>This numeric field contains the pump bank’s total power consumption in Watts. This field is equal to the product of number of pumps and the rated power consumption of each individual pump.  If the user is performing a pressure simulation on the loop in which this pump bank is found, this value would only be used to estimate pump efficiency.  During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.</p>
<h4 id="field-motor-efficiency_3">Field: Motor Efficiency</h4>
<p>This numeric field contains the pump’s efficiency in decimal form (0 = 0%, 1 = 100%).</p>
<h4 id="field-fraction-of-motor-inefficiencies-to-fluid-stream_3">Field: Fraction of Motor Inefficiencies to Fluid Stream</h4>
<p>This numeric field contains the pump’s fraction of power loss to the fluid.</p>
<h4 id="field-pump-control-type_2">Field: Pump Control Type</h4>
<p>This is a choice field of Continuous or Intermittent. The operation of a constant speed pump bank is fairly straightforward. If the user designates a constant speed pump bank that is operating continuously, the pump bank will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump bank is constant speed and operates intermittently, the pump bank will run at its capacity if a load is sensed and will shut off if there is no load on the loop. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.</p>
<h4 id="field-pump-flow-rate-schedule-name_3">Field: Pump Flow Rate Schedule Name</h4>
<p>The schedule values modify the Total Rated Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.</p>
<h4 id="field-zone-name_6">Field: Zone Name</h4>
<p>This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.  If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.  If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.</p>
<h4 id="field-skin-loss-radiative-fraction_3">Field: Skin Loss Radiative Fraction</h4>
<p>This field is optional.  If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.  If it is left blank then all the losses will be convective. </p>
<p>An example for constant speed pump bank follows.</p>
<p>HeaderedPumps:ConstantSpeed,</p>
<p>Chilled Water Headered Pumps,  !- Name</p>
<p>CW Supply Inlet Node,          !- Inlet Node Name</p>
<p>CW Pumps Outlet Node,          !- Outlet Node Name</p>
<p>autosize,                      !- Total Rated Flow Rate</p>
<p>2,                             !- Number of Pumps in Bank</p>
<p>SEQUENTIAL,                    !- Flow Sequencing Control Scheme</p>
<p>179352,                        !- Rated Pump Head</p>
<p>autosize,                      !- Rated Power Consumption</p>
<p>0.9,                           !- Motor Efficiency</p>
<p>0.0,                           !- Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>INTERMITTENT,                  !- Pump Control Type</p>
<p>CoolingPumpAvailSched;         !- Pump Flow Rate Schedule Name</p>
<h3 id="constant-speed-headered-pumps-outputs">Constant Speed Headered Pumps Outputs</h3>
<p>HVAC,Average,Pump Electric Power [W]</p>
<p>HVAC,Sum, Pump Electric Energy [J]</p>
<p>HVAC,Average,Pump Shaft Power [W]</p>
<p>HVAC,Average, Pump Fluid Heat Gain Rate [W]</p>
<p>HVAC,Sum, Pump Fluid Heat Gain Energy [J]</p>
<p>HVAC,Average, Pump Outlet Temperature [C]</p>
<p>HVAC,Average,Pump Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Number of Pumps Operating []</p>
<p>HVAC, Average, Pump Zone Total Heating Rate [W]</p>
<p>HVAC, Sum, Pump Zone Total Heating Energy [J]</p>
<p>HVAC, Average, Pump Zone Convective Heating Rate [W]</p>
<p>HVAC, Average, Pump Zone Radiative Heating Rate [W]</p>
<h4 id="pump-electric-power-w_3">Pump Electric Power [W]</h4>
<h4 id="pump-electric-energy-j_3">Pump Electric Energy [J]</h4>
<p>These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="pump-shaft-power-w_3">Pump Shaft Power [W]</h4>
<p>This is the shaft power delivered from the motor to the pump.</p>
<h4 id="pump-fluid-heat-gain-rate-w_3">Pump Fluid Heat Gain Rate [W]</h4>
<h4 id="pump-fluid-heat-gain-energy-j_3">Pump Fluid Heat Gain Energy [J]</h4>
<p>These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.</p>
<h4 id="pump-outlet-temperature-c_3">Pump Outlet Temperature [C]</h4>
<h4 id="pump-mass-flow-rate-kgs_3">Pump Mass Flow Rate [kg/s]</h4>
<p>These outputs are the water outlet temperature and mass flow rate.</p>
<h4 id="pump-operating-pumps-count">Pump Operating Pumps Count []</h4>
<p>This output tells the number of pumps in the pump bank operating at any reporting frequency.</p>
<h4 id="pump-zone-total-heating-rate-w_3">Pump Zone Total Heating Rate [W]</h4>
<h4 id="pump-zone-total-heating-energy-j_3">Pump Zone Total Heating Energy [J]</h4>
<p>These outputs are the thermal losses from the pump to the surrounding Zone.  They are only available if a Zone was named in the pump’s input.  These indicate the amount of heat added to the zone from the pump’s inefficiencies. They are the total heat loss including both convection and radiation.</p>
<h4 id="pump-zone-convective-heating-rate-w_3">Pump Zone Convective Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.</p>
<h4 id="pump-zone-radiative-heating-rate-w_3">Pump Zone Radiative Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone’s surfaces. It is only available if a Zone was named in the pump input.</p>
<h3 id="headeredpumpsvariablespeed">HeaderedPumps:VariableSpeed</h3>
<p>Headered pumps are components with more than one identical pumps connected in parallel. Currently this object may be found only in plant loops. The syntax for a HeaderedPumps:VariableSpeed pump is given below.</p>
<h4 id="field-name_31">Field: Name</h4>
<p>This alpha field contains the identifying unique name for the pump bank.</p>
<h4 id="field-inlet-node-name_10">Field: Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump bank inlet node.</p>
<h4 id="field-outlet-node-name_10">Field: Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the pump bank outlet node.</p>
<h4 id="field-total-rated-flow-rate_1">Field: Total Rated Flow Rate</h4>
<p>This numeric field contains the pump bank’s rated volumetric flow rate in cubic meters per second. This is equal to the product of number of pumps and the flow rate of each individual pump. The field can be autosized.</p>
<h4 id="field-number-of-pumps-in-bank_1">Field: Number of Pumps in Bank</h4>
<p>The numeric field specifies the number of pumps present in the pump bank. All these pumps are connected in parallel internally.</p>
<h4 id="field-flow-sequencing-control-scheme_1">Field: Flow Sequencing Control Scheme</h4>
<p>The alpha field specifies the scheme for sequencing flow. Currently the only choice is Sequential, where a pump in the pump bank will be turned ON only after fully loading the previous pump.</p>
<h4 id="field-rated-pump-head_4">Field: Rated Pump Head</h4>
<p>This numeric field contains the pump’s rated head in Pascals.</p>
<h4 id="field-rated-power-consumption_4">Field: Rated Power Consumption</h4>
<p>This numeric field contains the pump bank’s total power consumption in Watts. This field is equal to the product of number of pumps and the rated power consumption of each individual pump.  If the user is performing a pressure simulation on the loop in which this pump bank is found, this value would only be used to estimate pump efficiency.  During reported calculations, the pump would use the loop pressure drop and current flow conditions along with efficiency to calculate pump power dynamically.</p>
<h4 id="field-motor-efficiency_4">Field: Motor Efficiency</h4>
<p>This numeric field contains the efficiency of the individual pump (which will be equivalent to pump bank efficiency) in decimal form (0 = 0%, 1 = 100%).</p>
<h4 id="field-fraction-of-motor-inefficiencies-to-fluid-stream_4">Field: Fraction of Motor Inefficiencies to Fluid Stream</h4>
<p>This numeric field contains the individual pump’s fraction of power loss to the fluid.</p>
<h4 id="field-coefficient-1-of-the-part-load-performance-curve_2">Field: Coefficient 1 of the Part Load Performance Curve</h4>
<p>This numeric field contains the first coefficient (<em>C<sub>1</sub></em>) in the part load ratio curve. The fraction of full load power is determined by the cubic equation:</p>
<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

<p>where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1 – 4 (below) and PLR is the Part Load Ratio.</p>
<h4 id="field-coefficient-2-of-the-part-load-performance-curve_2">Field: Coefficient 2 of the Part Load Performance Curve</h4>
<p>This numeric field contains the second coefficient (<em>C<sub>2</sub></em>) in the part load ratio curve.</p>
<h4 id="field-coefficient-3-of-the-part-load-performance-curve_2">Field: Coefficient 3 of the Part Load Performance Curve</h4>
<p>This numeric field contains the third coefficient (<em>C<sub>3</sub></em>) in the part load ratio curve.</p>
<h4 id="field-coefficient-4-of-the-part-load-performance-curve_2">Field: Coefficient 4 of the Part Load Performance Curve</h4>
<p>This numeric field contains the fourth coefficient (<em>C<sub>4</sub></em>) in the part load ratio curve.</p>
<h4 id="field-minimum-flow-rate_1">Field: Minimum Flow Rate</h4>
<p>The numeric field specifies the minimum flow allowed for the pump bank as a fraction of the nominal flow. If the requested flow is less than minimum flow pump bank runs at minimum flow.</p>
<h4 id="field-pump-control-type_3">Field: Pump Control Type</h4>
<p>This is a choice field of Continuous or Intermittent. A variable speed pump bank is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump bank is operating intermittently, then the bank can shutdown. For any other condition such as the loop having a load and the pump bank is operating intermittently or the pump bank is continuously operating (regardless of the loading condition), the bank will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump bank is running, it will try to meet the flow request made by demand side components. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this control by forcing the pump to be on or off.</p>
<h4 id="field-pump-flow-rate-schedule-name_4">Field: Pump Flow Rate Schedule Name</h4>
<p>Modifies the Rated Volumetric Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements specified above. This schedule is for special, not typical pump operations.</p>
<h4 id="field-zone-name_7">Field: Zone Name</h4>
<p>This field is optional. It can be used to input the name of the Zone in which the pump is located in the model.  If the pump is outdoors, or skin losses are not to be modeled, then leave this field blank.  If a valid Zone name is entered, then the portion of electrical power consumed by the pump that is not added to the working fluid is added to the surrounding Zone.</p>
<h4 id="field-skin-loss-radiative-fraction_4">Field: Skin Loss Radiative Fraction</h4>
<p>This field is optional.  If a Zone is named in the previous field and pump losses are to be added to a surrounding thermal zone, then this input determines the split between thermal radiation and thermal convection for the heat losses from the pump.  If it is left blank then all the losses will be convective. </p>
<p>An example of this object follows.</p>
<p>HeaderedPumps:VariableSpeed,</p>
<p>Chilled Water Headered Pumps, !- Name</p>
<p>CW Supply Inlet Node,    !- Inlet Node Name</p>
<p>CW Pumps Outlet Node,    !- Outlet Node Name</p>
<p>autosize,                !- Total Rated Flow Rate {m3/s}</p>
<p>2,                       !- Number of Pumps in Bank</p>
<p>SEQUENTIAL,              !- Flow Sequencing Control Scheme</p>
<p>179352,                  !- Rated Pump Head {Pa}</p>
<p>autosize,                !- Rated Power Consumption {W}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream</p>
<p>0,                       !- Coefficient 1 of the Part Load Performance Curve</p>
<p>1,                       !- Coefficient 2 of the Part Load Performance Curve</p>
<p>0,                       !- Coefficient 3 of the Part Load Performance Curve</p>
<p>0,                       !- Coefficient 4 of the Part Load Performance Curve</p>
<p>0.1,                     !- Minimum Flow Rate {m3/s}</p>
<p>INTERMITTENT,            !- Pump Control Type</p>
<p>CoolingPumpAvailSched;   !- Pump Flow Rate Schedule Name</p>
<h3 id="variable-speed-headered-pumps-outputs">Variable Speed Headered Pumps Outputs</h3>
<p>HVAC,Average,Pump Electric Power [W]</p>
<p>HVAC,Sum, Pump Electric Energy [J]</p>
<p>HVAC,Average,Pump Shaft Power [W]</p>
<p>HVAC,Average, Pump Fluid Heat Gain Rate [W]</p>
<p>HVAC,Sum, Pump Fluid Heat Gain Energy [J]</p>
<p>HVAC,Average, Pump Outlet Temperature [C]</p>
<p>HVAC,Average,Pump Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Number of pumps operating []</p>
<p>HVAC, Average, Pump Zone Total Heating Rate [W]</p>
<p>HVAC, Sum, Pump Zone Total Heating Energy [J]</p>
<p>HVAC, Average, Pump Zone Convective Heating Rate [W]</p>
<p>HVAC, Average, Pump Zone Radiative Heating Rate [W]</p>
<h4 id="pump-electric-power-w_4">Pump Electric Power [W]</h4>
<h4 id="pump-electric-energy-j_4">Pump Electric Energy [J]</h4>
<p>These outputs are the electric power input to the pump motor. Consumption is metered on Pumps:Electricity, Electricity:Plant, and Electricity:Facility.</p>
<h4 id="pump-shaft-power-w_4">Pump Shaft Power [W]</h4>
<p>This is the shaft power delivered from the motor to the pump.</p>
<h4 id="pump-fluid-heat-gain-rate-w_4">Pump Fluid Heat Gain Rate [W]</h4>
<h4 id="pump-fluid-heat-gain-energy-j_4">Pump Fluid Heat Gain Energy [J]</h4>
<p>These outputs are the energy added to the fluid as heat. For the current algorithm, this is equal to Pump Shaft Power, because the loops are closed and all energy added to the fluid will ultimately become heat due to friction.</p>
<h4 id="pump-outlet-temperature-c_4">Pump Outlet Temperature [C]</h4>
<h4 id="pump-mass-flow-rate-kgs_4">Pump Mass Flow Rate [kg/s]</h4>
<p>These outputs are the water outlet temperature and mass flow rate.</p>
<h4 id="pump-operating-pumps-count_1">Pump Operating Pumps Count []</h4>
<p>This output tells the number of pumps in the pump bank operating at any reporting frequency.</p>
<h4 id="pump-zone-total-heating-rate-w_4">Pump Zone Total Heating Rate [W]</h4>
<h4 id="pump-zone-total-heating-energy-j_4">Pump Zone Total Heating Energy [J]</h4>
<p>These outputs are the thermal losses from the pump to the surrounding Zone.  They are only available if a Zone was named in the pump’s input.  These indicate the amount of heat added to the zone from the pump’s inefficiencies. They are the total heat loss including both convection and radiation.</p>
<h4 id="pump-zone-convective-heating-rate-w_4">Pump Zone Convective Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of convective gains directly to the zone air. It is only available if a Zone was named in the pump input.</p>
<h4 id="pump-zone-radiative-heating-rate-w_4">Pump Zone Radiative Heating Rate [W]</h4>
<p>This output is the thermal loss from the pump to the surrounding Zone in the form of thermal radiation gains directly to the inside face of the zone’s surfaces. It is only available if a Zone was named in the pump input.</p>
<hr />
<p><a href="#_ftnref1">[1]</a> Kynar is a registered trademark of Elf Atochem North America, Inc.</p>
<h2 id="group-heating-and-cooling-coils">Group – Heating and Cooling Coils</h2>
<p>Several different coils may be added to zone equipment and air loops. This includes simple heating (gas, electric, and hot water) and a simple water-cooling coil as well as a more detailed flat fin water-cooling coil model. In general, the heating coil description can be used for a heating coil, a reheat coil, or a preheat coil in the air loop simulation or for zone equipment. Figure 135 is an example of a heating and cooling coil in the air loop simulation in a dual duct system. This does show the basic node structure that will be referenced in the input description. The figure does show water coils since they are the most complex to input in the simulation compared to the Electric and Gas coils which only have air connections.</p>
<p><img alt="Figure103_ExampleAirLoopHeatingandCoolingCoil" src="../../InputOutputReference/media/image349.png" /></p>
<p>Figure 135. Example Air Loop Heating &amp; Cooling Coil</p>
<h3 id="coilcoolingwater">Coil:Cooling:Water</h3>
<p>The water cooling coil (Coil:Cooling:Water) has the ability to give detailed output with simplified inputs, inputting complicated coil geometry is not required by the user for this model instead the coil is sized in terms of auto-sizeable thermodynamic inputs. The coil requires thermodynamic inputs such as temperatures, mass flow rates and humidity ratios.</p>
<p>The coil is sized using auto-sized/user design input conditions and the UA values are calculated from the design conditions. A rough estimate of the coil area is provided along with percentage of surface wet and/or dry. This model uses the NTU-effectiveness approach to model heat transfer and has two types of flow arrangements cross-flow or counter-flow.</p>
<p>The basic underlying idea is - use auto sizable thermodynamic design inputs, calculate the coil UA’s, use these UA values and operating conditions from the nodes connections, calculate the outlet stream conditions, and calculate the heat transfer rates.</p>
<p>See section “Cooling Coil Model” in the EnergyPlus Engineering Document for further details regarding this model.</p>
<h4 id="field-name_32">Field: Name</h4>
<p>A unique user-assigned name for an instance of a cooling coil. Any reference to this cooling coil by another object will use this name.</p>
<h4 id="fieldavailability-schedule-name">Field:Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. The name of the schedule (ref: Schedule) that denotes whether the cooling coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit is off. If this field is blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-design-water-flow-rate">Field: Design Water Flow Rate</h4>
<p>The maximum possible water volume flow rate (m<sup>3</sup>/sec) through the coil. This is an auto sizable design input.</p>
<h4 id="field-design-air-flow-rate">Field: Design Air Flow Rate</h4>
<p>The maximum possible air volume flow rate (m<sup>3</sup>/sec) through the coil. This is an auto sizable design input.</p>
<h4 id="field-design-inlet-water-temperature">Field: Design Inlet Water Temperature</h4>
<p>The inlet water temperature for the design flow (C). This is an auto sizable design input.</p>
<h4 id="field-design-inlet-air-temperature">Field: Design Inlet Air Temperature</h4>
<p>The inlet air temperature for the design flow (C). This is an auto sizable design input.</p>
<h4 id="field-design-outlet-air-temperature">Field: Design Outlet Air Temperature</h4>
<p>The outlet air condition desired for design flow (C). This is an auto sizable design input.</p>
<h4 id="field-design-inlet-air-humidity-ratio">Field: Design Inlet Air Humidity Ratio</h4>
<p>The highest value of humidity ratio possible for the Design inlet air stream (kgWater/kgDryAir). This is an auto sizable input.</p>
<h4 id="field-design-outlet-air-humidity-ratio">Field: Design Outlet Air Humidity Ratio</h4>
<p>The value of humidity ratio for the Design outlet air stream (kgWater/kgDryAir), it is an auto sizable input.</p>
<h4 id="field-water-inlet-node-name_1">Field: Water Inlet Node Name</h4>
<p>The name of the water coil inlet from the chilled water loop, i.e. Cooling Coil Water Inlet Node. It is from this node the operating inputs for water are transferred to the coil.</p>
<h4 id="field-water-outlet-node-name_1">Field: Water Outlet Node Name</h4>
<p>The name of the water coil outlet from the chilled water loop, i.e. Cooling Coil Water Outlet Node. It is from this node the operating output for water are reported to the coil.</p>
<h4 id="field-air-inlet-node-name_1">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet to the water coil, i.e. Cooling Coil Air Inlet Node. It is from this node the operating inputs for air are transferred to the coil.</p>
<h4 id="field-air-outlet-node-name_1">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet from the water coil, i.e. Cooling Coil Air Outlet Node. It is from this node the operating output for airside is reported to the coil.</p>
<h4 id="field-type-of-analysis">Field: Type of Analysis</h4>
<p>The coil has two modes of operation, termed as <strong>SimpleAnalysis</strong> and <strong>DetailedAnalysis</strong>. The difference between the two modes being, the simple mode reports the value of surface area fraction wet of the coil as dry or wet. The detailed mode give the exact value, however the execution time in detailed mode is noticeably higher.</p>
<h4 id="field-heat-exchanger-configuration">Field: Heat Exchanger Configuration</h4>
<p>The coil is operable in two modes, Cross Flow for general A/C applications and Counter flow mode. Air-conditioning systems generally use cross flow heat exchangers, hence the default is set to cross flow.</p>
<h4 id="field-condensate-collection-water-storage-tank-name">Field: Condensate Collection Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.</p>
<p>Examples when auto sized in an IDF are as below:</p>
<p>Coil:Cooling:Water,</p>
<p>Main Cooling Coil 1,    !- Coil Name</p>
<p>CoolingCoilAvailSched,  !-Availability Schedule Name</p>
<p>autosize,     !- Design Water Volume Flow Rate of Coil {m3/s}</p>
<p>autosize,     !- Design Air Flow Rate of Coil {m3/s}</p>
<p>autosize,     !- Design Inlet Water Temperature {C}</p>
<p>autosize,     !- Design Inlet Air Temperature {C}</p>
<p>autosize,     !- Design Outlet Air Temperature {C}</p>
<p>autosize,     !- Design Inlet Air Humidity Ratio(kgWater/kgDryAir)</p>
<p>autosize,     !- Design Outlet Air Humidity Ratio(kgWater/kgDryAir)</p>
<p>Main Cooling Coil 1 Water Inlet Node,   !- Coil_Water_Inlet_Node</p>
<p>Main Cooling Coil 1 Water Outlet Node,  !- Coil_Water_Outlet_Node</p>
<p>Mixed Air Node 1,                       !- Coil_Air_Inlet_Node</p>
<p>Main Cooling Coil 1 Outlet Node;        !- Coil_Air_Outlet_Node</p>
<p>Examples when values (hard-sized) are input in an IDF are as below:</p>
<p>Coil:Cooling:Water,</p>
<p>Main Cooling Coil 1,    !- Coil Name</p>
<p>CoolingCoilAvailSched,  !-Availability Schedule Name</p>
<p>0.0022,    !- Design Water Volume Flow Rate of Coil {m3/s}</p>
<p>1.45,      !- Design Air Flow Rate of Coil {m3/s}</p>
<p>6.1,       !- Design Inlet Water Temperature {C}</p>
<p>25,        !- Design Inlet Air Temperature {C}</p>
<p>10,        !- Design Outlet Air Temperature {C}</p>
<p>0.012,     !- Design Inlet Air Humidity Ratio</p>
<p>0.008,     !- Design Outlet Air Humidity Ratio</p>
<p>Main Cooling Coil 1 Water Inlet Node,   !- Coil_Water_Inlet_Node</p>
<p>Main Cooling Coil 1 Water Outlet Node,  !- Coil_Water_Outlet_Node</p>
<p>Mixed Air Node 1,                       !- Coil_Air_Inlet_Node</p>
<p>Main Cooling Coil 1 Outlet Node;        !- Coil_Air_Outlet_Node</p>
<h3 id="cooling-coil-water-outputs">Cooling Coil (Water) Outputs</h3>
<p>Following are the list of possible output output variables from this coil model:</p>
<p>HVAC,Sum,Cooling Coil Total Cooling Energy [J]</p>
<p>HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Cooling Coil Total Cooling Rate [W]</p>
<p>HVAC,Average,Cooling Coil Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Cooling Coil Wetted Area Fraction []</p>
<p>HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Cooling Coil Source Side Heat Transfer Energy [J]</p>
<p>HVAC,Sum,Cooling Coil Condensate Volume [m3]</p>
<h4 id="cooling-coil-total-cooling-energy-j">Cooling Coil Total Cooling Energy (J)</h4>
<p>Cooling Coil Total Cooling Energy is the total amount of heat transfer taking place in the coil at the operating conditions.</p>
<h4 id="cooling-coil-sensible-cooling-energy-j">Cooling Coil Sensible Cooling Energy (J)</h4>
<p>Cooling Coil Sensible Cooling Energy is the total amount of Sensible heat transfer taking place in the coil at the operating conditions. It only takes into account temperature difference in the inlet and outlet air streams at operating conditions.</p>
<h4 id="cooling-coil-total-cooling-rate-w">Cooling Coil Total Cooling Rate (W)</h4>
<p>Cooling Coil Total Cooling Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.</p>
<h4 id="cooling-coil-sensible-cooling-rate-w">Cooling Coil Sensible Cooling Rate (W)</h4>
<p>Cooling Coil Sensible Cooling Rate is the Rate of Sensible heat transfer taking place in the coil at the operating conditions.</p>
<h4 id="cooling-coil-wetted-area-fraction">Cooling Coil Wetted Area Fraction []</h4>
<p>It defines the fraction of total surface area of coil which is wet due to moisture condensation on the surface of the coil. Value varies between 0.0 and 1.0.</p>
<p>In addition, if a Water Storage Tank is used to collect coil condensate, then the following outputs will be available.</p>
<h4 id="cooling-coil-condensate-volume-flow-rate-m3s">Cooling Coil Condensate Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-coil-condensate-volume-m3">Cooling Coil Condensate Volume [m3]</h4>
<p>These reports provide the rate and amount of condensate from the coil. Condensate is water condensed out of the air as a result of cooling. The condensate volume is also reported on the meter for “OnSiteWater.”</p>
<h4 id="cooling-coil-source-side-heat-transfer-energy-j">Cooling Coil Source Side Heat Transfer Energy [J]</h4>
<p>This is the energy extracted from the chilled water serving the coil, in Joules.</p>
<h3 id="coilheatingwater">Coil:Heating:Water</h3>
<p>This simple heating coil model only does sensible heating of the air.  The simple heating coil uses the Effectiveness-NTU algorithm and assumes a cross-flow heat exchanger.</p>
<h4 id="field-name_33">Field: Name</h4>
<p>A unique identifying name for each coil.</p>
<h4 id="fieldavailability-schedule-name_1">Field:Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit is off. If this field is blank, the schedule has a value of 1 for all time periods.</p>
<h4 id="field-u-factor-times-area-value">Field: U-Factor Times Area Value</h4>
<p>The UA value for the coil needed for the Effectiveness-NTU heat exchanger model.  An estimate of the UA can be obtained from:</p>
<div>\[q = UA \times ({T_{water,avg}} - {T_{air,avg}})\]</div>

<p>where q is the heat transferred from water to the air in watts; T<sub>water,\ avg</sub> is the average water temperature in degrees C; and T<sub>air,\ avg</sub> is the average air temperature in degrees C. Or the LMTD temperature difference can be used. This field is used when <em>Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em>.This field is autosizable.</p>
<h4 id="field-maximum-water-flow-rate">Field: Maximum Water Flow Rate</h4>
<p>The maximum possible water flow rate (m<sup>3</sup>/sec) through the coil. This field is used when <em>Coil Performance Input Method</em> = <em>UFactorTimesAreaAndDesignWaterFlowRate</em>. This field is autosizable.</p>
<h4 id="field-water-inlet-node-name_2">Field: Water Inlet Node Name</h4>
<p>The name of the coil’s water inlet node from the hot water loop.</p>
<h4 id="field-water-outlet-node-name_2">Field: Water Outlet Node Name</h4>
<p>The name of the coil’s water outlet node from the hot water loop.</p>
<h4 id="field-air-inlet-node-name_2">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet node to the water coil.</p>
<h4 id="field-air-outlet-node-name_2">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet node from the water coil.</p>
<h4 id="field-performance-input-method">Field: Performance Input Method</h4>
<p>The user can choose either <em>UFactorTimesAreaAndDesignWaterFlowRate</em> or <em>NominalCapacity</em>. If <em>UFactorTimesAreaAndDesignWaterFlowRate</em> is selected, the user must input values for UA of the Coil and Max Water FlowRate of the Coil (and Rated Capacity is ignored). If <em>NominalCapacity</em> is chosen, the user must input a Rated Capacity for the coil; UA of the Coil and Max Water FlowRate of the Coil will be ignored. Rated capacity is defined as the heating capacity in watts of the coil at the rating points (i.e., the rated inlet and outlet water/air temperatures defined in the input fields below). The rated capacity is used to calculate a water mass flow rate and a UA for the coil. The default is <em>NominalCapacity</em>.</p>
<p>To autosize the capacity, choose <em>UfactorTimesAreaAndDesignWaterFlowRate</em> and put autosize as the inputs for <em>U-Factor Times Area Value, Maximum Water Flow Rate,</em> and <em>Rated Capacity</em>. The program will use the Sizing inputs to size the coil. The rated temperatures (see below) are ignored in autosizing. These are used only when the user is specifying coil performance using the <em>NominalCapacity</em> input method.</p>
<h4 id="field-gross-rated-heating-capacity">Field: Gross Rated Heating Capacity</h4>
<p>The heating capacity of the coil in watts at the rated inlet and outlet air and water temperatures.  The gross rated heating capacity does not account for the effect of supply air fan heat. This field is used when the <em>Performance Input Method</em> = <em>Nominal Capacity</em>. This field is autosizable. The rating points are given in the four subsequent input fields.</p>
<h4 id="field-rated-inlet-water-temperature">Field: Rated Inlet Water Temperature</h4>
<p>The inlet water temperature (degrees C) corresponding to the rated heating capacity. The default is 82.2 degrees C (180 degrees F).</p>
<h4 id="field-rated-inlet-air-temperature">Field: Rated Inlet Air Temperature</h4>
<p>The inlet air temperature (degrees C) corresponding to the rated heating capacity. The default is 16.6 degrees C (60 degrees F).</p>
<h4 id="field-rated-outlet-water-temperature">Field: Rated Outlet Water Temperature</h4>
<p>The outlet water temperature (degrees C) corresponding to the rated heating capacity. The default is 71.1 degrees C (160 degrees F).</p>
<h4 id="field-rated-outlet-air-temperature">Field: Rated Outlet Air Temperature</h4>
<p>The outlet air temperature (degrees C) corresponding to the nominal heating capacity. The default is 32.2 degrees C (90 degrees F).</p>
<h4 id="field-rated-ratio-for-air-and-water-convection">Field: Rated Ratio for Air and Water Convection</h4>
<p>This is the ratio of convective heat transfers between air side and water side of the heating coil at the rated operating conditions.  The default is .5.  This ratio describes the geometry and the design of the coil and is defined by:</p>
<div>\[ratio = \frac{{{\eta_f}{{\left( {hA} \right)}_{air}}}}{{{{\left( {hA} \right)}_{water}}}}\]</div>

<p>where,</p>
<p><span>${\eta_f}$</span> is the fin efficiency, (dimensionless)</p>
<p><em>h</em> is the surface convection heat transfer coefficient</p>
<p><em>A</em> is the surface area</p>
<p>An example input of the object is:</p>
<p>Coil:Heating:Water,</p>
<p>SPACE3-1 Zone Coil,      !- Coil Name</p>
<p>ReheatCoilAvailSched,    !- Availability Schedule Name</p>
<p>,                        !- UA of the Coil {W/K}</p>
<p>,                        !- Max Water Flow Rate of Coil {m3/s}</p>
<p>SPACE3-1 Zone Coil Water In Node,  !- Coil_Water_Inlet_Node</p>
<p>SPACE3-1 Zone Coil Water Out Node,  !- Coil_Water_Outlet_Node</p>
<p>SPACE3-1 Zone Coil Air In Node,  !- Coil_Air_Inlet_Node</p>
<p>SPACE3-1 In Node,        !- Coil_Air_Outlet_Node</p>
<p>NominalCapacity,         !- Coil Performance Input Method</p>
<p>10000.,                  !- Gross Rated Heating Capacity</p>
<p>0.55;                    !- Rated Ratio for Air and Water Convection</p>
<h3 id="heating-coil-water-outputs">Heating Coil (Water) Outputs</h3>
<p>HVAC,Sum, Heating Coil Heating Energy [J]</p>
<p>HVAC,Sum,Heating Coil Source Side Heat Transfer Energy [J]</p>
<p>HVAC,Average,Heating Coil Heating Rate [W]</p>
<p>HVAC,Average, Heating Coil U Factor Times Area Value [W/K]</p>
<h4 id="heating-coil-heating-energy-j">Heating Coil Heating Energy [J]</h4>
<p>Heating Coil Heating Energy is the total amount of heat transfer taking place in the coil at the operating conditions.</p>
<h4 id="heating-coil-heating-rate-w">Heating Coil Heating Rate [W]</h4>
<p>Heating Coil Heating Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.</p>
<h4 id="heating-coil-u-factor-times-area-value-wk">Heating Coil U Factor Times Area Value [W/K]</h4>
<p>This characterizes the overall heat transfer “UA” value, or U-factor times Area.  The simple heating coil model adjusts UA value based on inlet temperatures and flow rates and this output contains the results from that adjustment.</p>
<h4 id="heating-coil-source-side-heat-transfer-energy-j">Heating Coil Source Side Heat Transfer Energy [J]</h4>
<p>This is the same has the Heating Coil Heating Energy but it is also metered as a plant loop heating demand. This represents the heat in Joules extracted from the hot water serving the coil.</p>
<h3 id="coilheatingsteam">Coil:Heating:Steam</h3>
<p>The simple steam to air heating coil model only does sensible heating of the air. The steam to air coils condenses the steam and sub cools steam at loop pressure and discharges the condensate through steam traps at low pressure condensate line.</p>
<h4 id="field-name_34">Field: Name</h4>
<p>A unique identifying name for each steam coil.</p>
<h4 id="fieldavailability-schedule-name_2">Field:Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. If the schedule’s value is less than or equal to  0.0, then the coil is not available and flow will not be requested. If the schedule’s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-steam-flow-rate">Field: Maximum Steam Flow Rate</h4>
<p>The maximum possible steam volumetric flow rate in m<sup>3</sup>/s through the steam heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. This field is autosizable.</p>
<h4 id="field-degree-of-subcooling">Field: Degree of SubCooling</h4>
<p>Ideally the steam trap located at the outlet of steam coil should remove all the condensate immediately, however there is a delay in this process in actual systems which causes the condensate to SubCool by certain degree in the coil before leaving the coil, this SubCool occurs in the steam coil and this SubCool-heat is added to the zone. The minimum value is 2° Celsius and default is 5° Celsius.</p>
<h4 id="field-degree-of-loop-subcooling">Field: Degree of Loop SubCooling</h4>
<p>This essentially represents the heat loss to the atmosphere due to uninsulated condensate return piping to the boiler. Condensate return piping operates at atmospheric pressure and is not insulated. The condensate sub cools to certain degree before it is pumped back to the boiler. The minimum value is 10° Celsius and default is 20° Celsius.</p>
<h4 id="field-water-inlet-node-name_3">Field: Water Inlet Node Name</h4>
<p>The name of the steam coil inlet from the steam loop, i.e. Steam Coil steam inlet node.</p>
<h4 id="field-water-outlet-node-name_3">Field: Water Outlet Node Name</h4>
<p>The name of the steam coil outlet to the condensate loop, i.e. Steam Coil condensate outlet node.</p>
<h4 id="field-air-inlet-node-name_3">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet to the steam coil, i.e. Steam Coil Air Inlet Node.</p>
<h4 id="field-air-outlet-node-name_3">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet from the steam coil, i.e. Steam Coil Air Outlet Node.</p>
<h4 id="fieldcoil-control-type">Field:Coil Control Type</h4>
<p>Choice of either <strong>ZoneLoadControl</strong> steam coil or <strong>TemperatureSetpointControl</strong> steam coil. A zone coil is load controlled and an air loop steam coil is temperature controlled.</p>
<h4 id="field-temperature-setpoint-node-name">Field: Temperature Setpoint Node Name</h4>
<p>If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager (i.e., the previous file is TemperatureSetpointConrtol), then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required (i.e., the previous field is ZoneLoadControl).</p>
<p>An example of a Steam Coil input statement (one each for Temperature Controlled and Load Controlled) from an IDF is given below:</p>
<p>Coil:Heating:Steam,</p>
<p>VAV SYS 1 Heating Coil,          !- Coil Name</p>
<p>ReheatCoilAvailSched,            !- Availability Schedule Name</p>
<p>0.06,                            !- Max Steam volume Flow rate</p>
<p>5.0,                             !- Deg of Subcooling Desired</p>
<p>15.0,                             !- Loop Subcooling Desired</p>
<p>VAV SYS 1 Heating Coil Steam Inlet,  !- Coil Steam Inlet Node</p>
<p>VAV SYS 1 Heating Coil Steam Outlet, !- Coil Water Outlet Node</p>
<p>VAV SYS 1 Cooling Coil Outlet,    !- Coil Air Inlet Node</p>
<p>VAV SYS 1 Heating Coil Outlet,    !- Coil Air Outlet Node</p>
<p>TemperatureSetPointControl,       !- field Coil Control Type</p>
<p>VAV SYS 1 Heating Coil Outlet;    !- field Coil Temp Setpoint Node</p>
<p>Coil:Heating:Steam,</p>
<p>SPACE1-1 Reheat Coil,               !- Coil Name</p>
<p>ReheatCoilAvailSched,               !- Availability Schedule Name</p>
<p>autosize,                            !- Max Steam volume Flow rate</p>
<p>5.0,                                 !- Deg of Subcooling Desired</p>
<p>15.0,                                !- Loop Subcooling Desired</p>
<p>SPACE1-1 Reheat Coil Steam Inlet,   !- Coil Steam Inlet Node</p>
<p>SPACE1-1 Reheat Coil Steam Outlet,  !- Coil Water Outlet Node</p>
<p>SPACE1-1 Damper Outlet,             !- Coil Air Inlet Node</p>
<p>SPACE1-1 Supply Inlet,  !- Coil Air Outlet Node</p>
<p>ZoneLoadControl;     !- field Coil Control Type</p>
<h3 id="heating-coil-steam-outputs">Heating Coil (Steam) Outputs:</h3>
<p>HVAC,Sum, Heating Coil Heating Energy [J]</p>
<p>HVAC,Average,Total Steam Coil Heating Rate [W]</p>
<p>HVAC,Average,Heating Coil Steam Trap Loss Rate [W]</p>
<p>HVAC, Average, Heating Coil Steam Inlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Steam Outlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Steam Mass Flow Rate [kg/s]</p>
<h4 id="heating-coil-heating-energy-j_1">Heating Coil Heating Energy [J]</h4>
<p>Heating Coil Heating Energy is the total amount of heat transfer taking place in the coil at the operating conditions.</p>
<h4 id="heating-coil-heating-rate-w_1">Heating Coil Heating Rate [W]</h4>
<p>Heating Coil Heating Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.</p>
<h4 id="heating-coil-steam-trap-loss-rate-w">Heating Coil Steam Trap Loss Rate [W]</h4>
<p>Loop losses represent the unavoidable loss due to degree of sub cooling in the condensate return piping back to the boiler and the loss occurring due to flashing of steam across the steam trap due to pressure differential between the steam and the condensate side.</p>
<h4 id="heating-coil-steam-inlet-temperature-c">Heating Coil Steam Inlet Temperature [C]</h4>
<h4 id="heating-coil-steam-outlet-temperature-c">Heating Coil Steam Outlet Temperature [C]</h4>
<h4 id="heating-coil-steam-mass-flow-rate-kgs">Heating Coil Steam Mass Flow Rate [kg/s]</h4>
<p>These outputs are the Steam inlet and condensate outlet temperatures and steam flow rate for the boiler.</p>
<h3 id="coilheatingelectric">Coil:Heating:Electric</h3>
<p>The electric heating coil is a simple capacity model with a user-inputted efficiency. In many cases, this efficiency for the electric coil will be 100%. This coil will be simpler than shown in Figure 135 since it will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the SetPoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand.</p>
<h4 id="field-name_35">Field: Name</h4>
<p>A unique identifying name for each coil.</p>
<h4 id="fieldavailability-schedule-name_3">Field:Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. If the schedule’s value is 0.0, then the coil is not available and flow will not be requested. If the schedule’s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.</p>
<h4 id="field-efficiency">Field: Efficiency</h4>
<p>This is user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.</p>
<h4 id="field-nominal-capacity">Field: Nominal Capacity</h4>
<p>This is the maximum capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.</p>
<h4 id="field-air-inlet-node-name_4">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet to the electric coil, i.e. Heating Coil Air Inlet Node.</p>
<h4 id="field-air-outlet-node-name_4">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet from the electric coil, i.e. Heating Coil Air Outlet Node.</p>
<h4 id="field-temperature-setpoint-node-name_1">Field: Temperature Setpoint Node Name</h4>
<p>If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required.</p>
<p>An example of IDF usage:</p>
<p>Coil:Heating:Electric,
  AHU Reheater,           !- Name
  2,                      !- Availability Schedule Name
  0.99,                   !- Efficiency
  600000,                 !- Nominal Capacity {W}
  DOAS Supply Fan Outlet, !- Air Inlet Node Name
  AHU Reheater Outlet,    !- Air Outlet Node Name
  AHU Reheater Outlet;    !- Temperature Setpoint Node Name</p>
<h3 id="heating-coil-electric-outputs">Heating Coil (Electric) Outputs</h3>
<p>HVAC,Sum,Heating Coil Air Heating Energy [J]</p>
<p>HVAC,Average,Heating Coil Air Heating Rate [W]</p>
<p>HVAC,Sum,Heating Coil Electric Energy [J]</p>
<p>HVAC,Average,Heating Coil Electric Power [W]</p>
<h4 id="heating-coil-air-heating-energy-j">Heating Coil Air Heating Energy (J)</h4>
<p>Heating Coil Air Heating Energy is the total amount of heat transfer taking place in the coil at the operating conditions.</p>
<h4 id="heating-coil-air-heating-rate-w">Heating Coil Air Heating Rate [W]</h4>
<p>Heating Coil Air Heating Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.</p>
<h4 id="heating-coil-electric-energy-j">Heating Coil Electric Energy [J]</h4>
<p>Heating Coil electric consumption after the efficiency of the coil has been taken into account in Joules for the timestep reported.</p>
<h4 id="heating-coil-electric-power-w">Heating Coil Electric Power [W]</h4>
<p>This field is the average Heating Coil electric power after the efficiency of the coil has been taken into account in Watts for the timestep reported.</p>
<h3 id="coilheatingelectricmultistage">Coil:Heating:Electric:MultiStage</h3>
<p>The multi stage electric heating coil is a simple capacity model with a user-inputted efficiencies at different stages. In many cases, the efficiencies for the electric coil will be 100%. This coil will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the SetPoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand. For the time being, this coil model can only be called by the parent object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.</p>
<h4 id="field-name_36">Field: Name</h4>
<p>A unique identifying name for each coil.</p>
<h4 id="fieldavailability-schedule-name_4">Field:Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. If the schedule’s value is 0.0, then the coil is not available and flow will not be requested. If the schedule’s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.</p>
<h4 id="field-air-inlet-node-name_5">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet to the electric coil, i.e. Heating Coil Air Inlet Node.</p>
<h4 id="field-air-outlet-node-name_5">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet from the electric coil, i.e. Heating Coil Air Outlet Node.</p>
<h4 id="field-temperature-setpoint-node-name_2">Field: Temperature Setpoint Node Name</h4>
<p>If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required. At present, the multistage electric heating coil does not model temperature setoint control.</p>
<h4 id="field-stage-1-efficiency">Field: Stage 1 Efficiency</h4>
<p>This is stage 1 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.</p>
<h4 id="field-stage-1-nominal-capacity">Field: Stage 1 Nominal Capacity</h4>
<p>This is stage 1 capacity of the coil (W). This field is autosizable.</p>
<h4 id="field-stage-2-efficiency">Field: Stage 2 Efficiency</h4>
<p>This is stage 2 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.</p>
<h4 id="field-stage-2-nominal-capacity">Field: Stage 2 Nominal Capacity</h4>
<p>This is stage 2 capacity of the coil (W). This field is autosizable.</p>
<h4 id="field-stage-3-efficiency">Field: Stage 3 Efficiency</h4>
<p>This is stage 3 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.</p>
<h4 id="field-stage-3-nominal-capacity">Field: Stage 3 Nominal Capacity</h4>
<p>This is stage 3 capacity of the coil (W). This field is autosizable.</p>
<h4 id="field-stage-4-efficiency">Field: Stage 4 Efficiency</h4>
<p>This is stage 4 user-inputted efficiency (decimal units, not percent) and can account for any loss. In most cases for the electric coil, this will be 100%.</p>
<h4 id="field-stage-4-nominal-capacity">Field: Stage 4 Nominal Capacity</h4>
<p>This is stage 4 capacity of the coil (W). This field is autosizable.</p>
<p>An example in IDF form:</p>
<p>Coil:Heating:Electric:MultiStage,</p>
<p>Heat Pump Heating Coil 1,         !- Name</p>
<p>FanAndCoilAvailSched,             !- Availability Schedule Name</p>
<p>Heating Coil Air Inlet Node,      !- Air Inlet Node Name</p>
<p>SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name</p>
<p>,                        !- Temp Setpoint node name</p>
<p>3,                       !- Number of Stages</p>
<p>1,                       !- Stage 1 Efficiency</p>
<p>Autosize,                !- Stage 1 Nominal Capacity {W}</p>
<p>1,                       !- Stage 2 Efficiency</p>
<p>Autosize,                !- Stage 2 Nominal Capacity {W}</p>
<p>1,                       !- Stage 3 Efficiency</p>
<p>Autosize;                !- Stage 3 Nominal Capacity {W}</p>
<h3 id="heating-coil-electric-multistage-outputs">Heating Coil (Electric Multistage) Outputs</h3>
<p>HVAC,Sum,Heating Coil Energy[J]</p>
<p>HVAC,Average,Heating Coil Rate[W]</p>
<p>HVAC,Sum,Heating Coil Electric Consumption [J]</p>
<p>HVAC,Average,Heating Coil Electric Power [W]</p>
<h4 id="heating-coil-energy-j">Heating Coil Energy (J)</h4>
<p>Heating Coil Energy is the total amount of heat transfer taking place in the coil at the operating conditions.</p>
<h4 id="heating-coil-ratew">Heating Coil Rate[W]</h4>
<p>Heating Coil Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.</p>
<h4 id="heating-coil-electric-consumption-j">Heating Coil Electric Consumption [J]</h4>
<p>Heating Coil electric consumption after the efficiency of the coil has been taken into account in Joules for the timestep reported.</p>
<h4 id="heating-coil-electric-power-w_1">Heating Coil Electric Power [W]</h4>
<p>This field is the average Heating Coil electric power after the efficiency of the coil has been taken into account in Watts for the timestep reported.</p>
<h3 id="coilheatingdesuperheater">Coil:Heating:Desuperheater</h3>
<p>A simplified approach is used to determine the performance of this air heating coil. The model assumes that the heating energy provided by this coil is reclaimed from the superheated refrigerant gas leaving a compressor (i.e., a desuperheating refrigerant-to-air heating coil) and does not impact the performance of the compressor. This coil can be used in air loop simulations but can’t be used by certain compound objects (e.g., AirLoopHVAC:UnitaryHeatPump:AirToAir, AirLoopHVAC:UnitaryHeatPump:WaterToAir, or Dehumidifier:Desiccant:NoFans) or any air distribution equipment (e.g., AirTerminal:SingleDuct:ConstantVolume:Reheat, AirTerminal:SingleDuct:VAV:Reheat, or AirTerminal:SingleDuct:SeriesPIU:Reheat).</p>
<p>The desuperheater heating coil input requires a coil name, an availability schedule, and a heat reclaim recovery efficiency. The reclaim recovery efficiency determines the amount of heat available for use by this heating coil. Approximately 25-30% of the energy rejected by typical refrigeration system condensers is to reduce the superheated refrigerant vapor temperature to the condensing temperature. Recovery efficiencies higher than 30% may cause the refrigerant gas to condense which in turn impacts the performance of the refrigeration system. For this reason, the maximum heat reclaim recovery efficiency for this coil is 30% for most sources of waste heat, including refrigeration compressor racks. The one exception to this 30% limit is a condenser that is part of a detailed refrigeration system. In a detailed refrigeration system, the portion of the rejected heat that lies within the superheated region is explicitly calculated. Therefore, the desuperheater coils supplied by a condenser attached to a detailed refrigeration system are subject to a maximum reclaim recovery efficiency of 90% of the heat within the superheated region.</p>
<p>The next two input items for the desuperheater heating coil are the node names for the inlet and outlet air streams. The following two input fields define the source of heating energy for the coil. This desuperheater heating coil may only be used with direct expansion (DX) cooling or refrigeration equipment. The first of these two inputs is the heating source object type while the second defines the name of the heating source. For proper modeling, the desuperheater heating coil must be placed downstream of a DX cooling coil when reclaiming heat from that cooling coil. Desuperheating heating coil placement is unrestricted when reclaiming heat from a  Refrigeration:CompressorRack  or Refrigeration:Condenser.</p>
<p>The next input field is optional and defines the set point node name if the desuperheater heating coil is to be controlled based on temperature. When a load-based control scheme is used, this field is left blank. A final optional input is used to model parasitic electric energy use of auxiliary equipment associated with the desuperheater heating coil (e.g., solenoid valve).</p>
<h4 id="field-name_37">Field: Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a desuperheater heating coil. Any reference to this desuperheater heating coil by another object will use this name.</p>
<h4 id="field-availability-schedule-name_1">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the desuperheater heating coil can run during a given time period. Schedule values must range from 0 to 1. A schedule value greater than 0 indicates that the coil can operate during the time period. A value equal to 0 denotes that the coil must be off for that time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-heat-reclaim-recovery-efficiency">Field: Heat Reclaim Recovery Efficiency</h4>
<p>This numeric field defines the ratio of recovered waste heat from the superheated refrigerant gas to the total rejected waste heat from the heating source (as if no heat reclaim occurred). Values can range from 0.0 up to a maximum of 0.9 if the source is a refrigeration condenser and 0.3 for all other waste heat sources. If this input field is left blank, the default value is 0.8 for a refrigeration condenser source type and 0.25 for all other sources.</p>
<h4 id="field-air-inlet-node-name_6">Field: Air Inlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node from which the desuperheater heating coil draws its inlet air.</p>
<h4 id="field-air-outlet-node-name_6">Field: Air Outlet Node Name</h4>
<p>This alpha field defines the name of the HVAC system node to which the desuperheater heating coil sends its outlet air.</p>
<h4 id="field-heating-source-object-type">Field: Heating Source Object Type</h4>
<p>This alpha field defines the source of superheated refrigerant gas from which the desuperheater heating coil recovers energy. Valid choices are:</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>Coil:Cooling:DX:TwoSpeed</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>Refrigeration:CompressorRack</p>
<p>Refrigeration:Condenser:AirCooled</p>
<p>Refrigeration:Condenser:EvaporativeCooled</p>
<p>Refrigeration:Condenser:WaterCooled</p>
<p>When the heating coil source is a DX Coil, the air loop’s supply air fan control mode may be auto fan (cycling fan cycling coil), constant fan, or variable volume. When the heating source is a compressor rack for refrigerated cases or a refrigeration condenser, the supply air fan control mode should be either variable volume or constant fan.</p>
<p>NOTE: Use of the desuperheater heating coil in variable air volume systems should be done with caution since the model assumption of a fixed heat reclaim recovery efficiency may not be valid if the air flow rate over the coil varies significantly.</p>
<h4 id="field-heating-source-name">Field: Heating Source Name</h4>
<p>This alpha field defines the name of the desuperheater heating coil source (e.g., the name of a specific valid coil (as mentioned in the previous field) which provides waste heat to this desuperheater heating coil).</p>
<p>NOTE: When the heating source is a  Refrigeration Compressor rack, the heat rejection location in the Refrigeration:CompressorRack object must be “Outdoors”. If the compressor rack heat rejection location is “Zone”, the total amount of heat rejection available for reclaim (e.g., by this desuperheater heating coil) is set to zero by the compressor rack object and the simulation proceeds.</p>
<h4 id="field-temperature-setpoint-node-name_3">Field: Temperature Setpoint Node Name</h4>
<p>This optional alpha field defines the name of the HVAC system node used for temperature-based control (e.g., controlling the heating coil’s outlet air dry-bulb temperature to a setpoint). If the desuperheater heating coil is temperature controlled through the use of a Set Point Manager, then the control node specified in the Set Point Manager will be entered here. If the desuperheater heating coil is controlled based on a certain heating load to be met (e.g., using this heating coil as part of AirLoopHVAC:Unitary:Furnace:HeatCool for high humidity control), this field should be left blank.</p>
<h4 id="field-parasitic-electric-load">Field: Parasitic Electric Load</h4>
<p>This optional numeric field defines the parasitic electric load (in Watts) due to control valves or other devices specific to the desuperheater heating coil. The load is applied whenever the coil is heating the air. The model assumes that this electric load is small and does not contribute to heating the air.</p>
<p>Following is an example input for a desuperheater heating coil.</p>
<p>Coil:Heating:Desuperheater,</p>
<p>DesuperheaterCoil,                  !- Coil Name</p>
<p>FanAndCoilAvailSched,               !- Availability Schedule</p>
<p>0.3,                                !- Heat Reclaim Recovery Efficiency</p>
<p>Cooling Coil Air Outlet Node,       !- Coil Air Inlet Node Name</p>
<p>Air Loop Outlet Node,               !- Coil Air Outlet Node Name</p>
<p>Coil:Cooling:DX:SingleSpeed, !- Heating Source Type</p>
<p>Furnace ACDXCoil 1,                 !- Heating Source Name</p>
<p>,                                   !- Coil Temperature Setpoint Node Name</p>
<p>0.1;                                !- Parasitic Electric Load {W}</p>
<h3 id="heating-coil-desuperheater-outputs">Heating Coil (Desuperheater) Outputs</h3>
<p>HVAC,Average,Heating Coil Rate [W]</p>
<p>HVAC,Sum,Heating Coil Energy [J]</p>
<p>HVAC,Average,Heating Coil Electric Power [W]</p>
<p>HVAC,Sum,Heating Coil Electric Consumption [J]</p>
<p>HVAC,Average,Heating Coil Runtime Fraction []</p>
<p>HVAC,Average,Heating Coil Air Heating Rate [W]</p>
<p>HVAC,Sum,Heating Coil Air Heating Energy [J]</p>
<p>HVAC,Average,Heating Coil Electric Power [W]</p>
<p>HVAC,Sum,Heating Coil Electric Energy [J]</p>
<p>HVAC,Average,Heating Coil Runtime Fraction</p>
<h4 id="heating-coil-air-heating-rate-w_1">Heating Coil Air Heating Rate [W]</h4>
<p>This output is the average heating rate of the desuperheater heating coil in Watts over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.</p>
<h4 id="heating-coil-air-heating-energy-j_1">Heating Coil Air Heating Energy [J]</h4>
<p>This output is the total heating output of the desuperheater heating coil in Joules over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-electric-power-w_2">Heating Coil Electric Power [W]</h4>
<p>This output is the average electric consumption rate for the parasitic load associated with the desuperheater heating coil in Watts.</p>
<h4 id="heating-coil-electric-energy-j_1">Heating Coil Electric Energy [J]</h4>
<p>This output is the electric consumption of the desuperheater heating coil parasitic load in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-runtime-fraction">Heating Coil Runtime Fraction []</h4>
<p>This is the runtime fraction of the desuperheater heating coil for the timestep being reported. Since the desuperheater heating coil can only provide heat when the heat source object is active, the runtime fraction of the desuperheater heating coil will always be less than or equal to the runtime fraction of the heat source object.</p>
<h3 id="coilcoolingdxvariablerefrigerantflow">Coil:Cooling:DX:VariableRefrigerantFlow</h3>
<p>The variable refrigerant flow (VRF) DX cooling coil model is nearly identical to the single-speed DX cooling coil model (Ref. Coil:Cooling:DX:SingleSpeed). For this reason, an adaptation of the single-speed DX cooling coil model is used to model the variable-speed compression system used in VRF AC systems. The model inputs are quite similar to the input requirements for the single-speed DX cooling coil model, however, the location of a majority of the inputs have been moved to the variable refrigerant flow air conditioner object since multiple DX cooling coils will use the same DX compression system (Ref. AirConditioner:VariableRefrigerantFlow).</p>
<h4 id="field-coil-name">Field: Coil Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a VRF DX cooling coil. Any reference to this DX cooling coil by another object will use this name. This cooling coil name must be entered in the AirConditioner:VariableRefrigerantFlow object. No other sytem type uses this specific coil.</p>
<h4 id="field-availability-schedule-name_2">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the DX cooling coil availabiltiy schedule. Schedule values of 0 denote the DX cooling coil is off. A schedule value greater than 0 indicates that the coil can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-gross-rated-total-cooling-capacity">Field: Gross Rated Total Cooling Capacity</h4>
<p>This numeric field defines the gross rated total cooling capacity of the DX cooling coil in watts. The total cooling capacity should be a “gross”, i.e., the effect of supply air fan heat NOT accounted for.</p>
<h4 id="field-gross-ratio-sensible-heat-ratio">Field: Gross Ratio Sensible Heat Ratio</h4>
<p>This numeric field defines the gross sensible heat ratio (sensible capacity divided by total cooling capacity) of the DX cooling coil at rated conditions. Both the sensible and total cooling capacities used to define the Rated SHR should be “gross” (i.e., the effect of supply air fan heat is NOT accounted for)</p>
<h4 id="field-rated-air-flow-rate">Field: Rated Air Flow Rate</h4>
<p>The air volume flow rate, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of rated total cooling capacity (300 to 450 cfm/ton). The gross rated total cooling capacity and gross rated SHR should be performance information for the unit with at this rated air volume flow rate.</p>
<h4 id="field-cooling-capacity-ratio-modifier-function-of-temperature-curve-name">Field: Cooling Capacity Ratio Modifier Function of Temperature Curve Name</h4>
<p>This alpha field defines the cooling capacity ratio modifier as a function of indoor wet-bulb temperature or indoor wet-bulb and outdoor dry-bulb temperatures. This curve is a linear, quadratic, or cubic curve if the cooling capacity is soley a function of indoor wet-bulb temperature (i.e., the indoor terminal units weighted average inlet air wet-bulb temperatures). Without specific manufacturers data indicating otherwise, the use of a single independent variable is recommended for this coil type. If, however, the user has reason to believe the cooling capacity is both a function of indoor wet-bulb temperature and outdoor dry-bulb temperature (and has manufacturers data to create the performance curve), a bi-quadratic equation using weighted average indoor wet-bulb temperature and condenser entering air dry-bulb temperature as the independent variables may be used. See the Engineering Reference for more discussion on using this input field.</p>
<h4 id="field-cooling-capacity-modifier-curve-function-of-flow-fraction-name">Field: Cooling Capacity Modifier Curve Function of Flow Fraction Name</h4>
<p>This alpha field defines the name of a linear, quadratic or cubic performance curve (ref:  Performance Curves) that parameterizes the variation of total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.</p>
<h4 id="field-coil-air-inlet-node-name">Field: Coil Air Inlet Node Name</h4>
<p>This alpha field defines the name of the air inlet node entering the DX cooling coil.</p>
<h4 id="field-coil-air-outlet-node-name">Field: Coil Air Outlet Node Name</h4>
<p>This alpha field defines the name of the air outlet node exiting the DX cooling coil.</p>
<h4 id="field-name-of-water-storage-tank-for-condensate-collection">Field: Name of Water Storage Tank for Condensate Collection</h4>
<p>This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.</p>
<p>Following is an example input for a Coil:Cooling:DX:VariableRefrigerantFlow object.</p>
<p>COIL:Cooling:DX:VariableRefrigerantFlow,</p>
<p>TU1 VRF DX Cooling Coil, !- Coil Name</p>
<p>VRFAvailSched,           !- Availability Schedule Name</p>
<p>autosize,                !- Gross Rated Total Cooling Capacity {W}</p>
<p>autosize,                !- Gross Rated Sensible Heat Ratio</p>
<p>autosize,                !- Rated Air Flow Rate {m3/s}</p>
<p>VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name</p>
<p>VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name</p>
<p>TU1 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node</p>
<p>TU1 VRF DX CCoil Outlet Node;  !- Coil Air Outlet Node</p>
<h3 id="cooling-dx-coil-variablerefrigerantflow-outputs">Cooling DX Coil (VariableRefrigerantFlow) Outputs</h3>
<p>HVAC,Average, Cooling Coil Total Cooling Rate [W]</p>
<p>HVAC,Sum, Cooling Coil Total Cooling Energy [J]</p>
<p>HVAC,Average, Cooling Coil Sensible Cooling Rate [W]</p>
<p>HVAC,Sum, Cooling Coil Sensible Cooling Energy [J]</p>
<p>HVAC,Average, Cooling Coil Latent Cooling Rate [W]</p>
<p>HVAC,Sum, Cooling Coil Latent Cooling Energy [J]</p>
<p>HVAC,Average, Cooling Coil Runtime Fraction []</p>
<p>Evaporative-cooled condenser:</p>
<p>HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]</p>
<p>Zone,Meter,Condensate:OnSiteWater [m3]</p>
<p>HVAC,Sum,Cooling Coil Condensate Volume [m3]</p>
<h4 id="cooling-coil-total-cooling-rate-w_1">Cooling Coil Total Cooling Rate [W]</h4>
<p>This field is the total (sensible and latent) cooling rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.</p>
<h4 id="cooling-coil-total-cooling-energy-j_1">Cooling Coil Total Cooling Energy [J]</h4>
<p>This is the total (sensible plus latent) cooling output of the DX coil in Joules over the time step being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = CoolingCoils, Group Key = System (Ref. Output:Meter objects).</p>
<h4 id="cooling-coil-sensible-cooling-rate-w_1">Cooling Coil Sensible Cooling Rate [W]</h4>
<p>This output is the moist air sensible cooling rate output of the DX coil in Watts. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.</p>
<h4 id="cooling-coil-sensible-cooling-energy-j_1">Cooling Coil Sensible Cooling Energy [J]</h4>
<p>This is the moist air sensible cooling output of the DX coil in Joules for the time step being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.</p>
<h4 id="cooling-coil-latent-cooling-rate-w">Cooling Coil Latent Cooling Rate [W]</h4>
<p>This is the latent cooling rate output of the DX coil in Watts. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.</p>
<h4 id="cooling-coil-latent-cooling-energy-j">Cooling Coil Latent Cooling Energy [J]</h4>
<p>This is the latent cooling output of the DX coil in Joules for the time step being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.</p>
<h4 id="cooling-coil-runtime-fraction">Cooling Coil Runtime Fraction []</h4>
<p>This is the runtime fraction of the DX coil compressor and condenser fan(s) for the time step being reported.</p>
<h4 id="cooling-coil-condensate-volume-flow-rate-m3s_1">Cooling Coil Condensate Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-coil-condensate-volume-m3_1">Cooling Coil Condensate Volume [m3]</h4>
<p>These outputs are the rate and volume of water collected as condensate from the coil. These reports only appear if a water storage tank is named in the input object.</p>
<h3 id="coilheatingdxvariablerefrigerantflow">Coil:Heating:DX:VariableRefrigerantFlow</h3>
<p>The variable refrigerant flow (VRF) DX heating coil model uses performance information at rated conditions along with performance curves for variations in total capacity, energy input ratio and part load fraction to determine performance at part-load conditions. The impacts of defrost operation is modeled based a combination of user inputs and empirical models taken from the air-to-air heat pump algorithms in DOE-2.1E.</p>
<p>The VRF DX heating coil input requires an availability schedule, the gross rated heating capacity and the rated air volume flow rate. The rated air volume flow rate should be between 0.00008056 m<sup>3</sup>/s and 0.00002684 m<sup>3</sup>/s per watt of gross rated heating capacity.</p>
<p>Two performance curves are required. The first performance curve defines the heating capacity as a function of indoor air dry-bulb and outdoor condenser entering air wet-bulb temperature. This curve object is specified in the variable refrigerant flow air-to-air heat pump object. The second performance curve is specific the each VRF DX heating coil and defines the change in heating capacity as a function of air flow fraction. Each of these performance curves are further discussed here.</p>
<p>1)   Heating capacity modifier curve (function of temperature, specified in Heat Pump)</p>
<p>The heating capacity modifier curve (function of temperature) can be a function of both the outdoor wet-bulb temperature and indoor air dry-bulb temperature. Users have the choice of a bi-quadratic curve with two independent variables or a tri-quadratic curve with three independent variable. The tri-quadratic curve is recommended if sufficient manufacturer data is available as it provides sensitivity to the combined total capacity of all indoor units connected to the heat pump condenser and a more realistic output. The output of this curve is multiplied by the gross rated heating capacity to give the gross heating capacity at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature different from the rating point temperature) and the combination ratio of the installed system.</p>
<p>2)   Heating capacity modifier curve (function of flow fraction, specified in DX coil)</p>
<p>The heating capacity modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating.</p>
<h4 id="field-name_38">Field: Name</h4>
<p>This alpha field defines a unique user-assigned name for an instance of a VRF DX heating coil. Any reference to this DX heating coil by another object will use this name.</p>
<h4 id="field-availability-schedule-name_3">Field: Availability Schedule Name</h4>
<p>This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the DX heating coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-gross-rated-heating-capacity_1">Field: Gross Rated Heating Capacity</h4>
<p>This numeric field defines the total, full load gross heating capacity in watts of the DX coil unit at rated conditions (outside air dry-bulb temperature of 8.33 C, outside air wet-bulb temperature of 6.11 C, heating coil entering air dry-bulb temperature of 21.11 C, heating coil entering air wet-bulb temperature of 15.55 C, and a heating coil air flow rate defined by field “rated air flow volume” below). The value entered here must be greater than 0. The gross total heating capacity should not account for the effect of supply air fan heat.</p>
<h4 id="field-rated-air-flow-rate_1">Field: Rated Air Flow Rate</h4>
<p>This numeric field defines the volume air flow rate, in m<sup>3</sup> per second, across the DX heating coil at rated conditions. The value entered here must be greater than 0. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of gross rated heating capacity. The gross rated heating capacity and the gross rated COP should be performance information for the unit with outside air dry-bulb temperature of 8.33 C, outside air wet-bulb temperature of 6.11 C, heating coil entering air dry-bulb temperature of 21.11 C, heating coil entering air wet-bulb temperature of 15.55 C, and the rated air volume flow rate defined here.</p>
<h4 id="field-coil-air-inlet-node">Field: Coil Air Inlet Node</h4>
<p>This alpha field defines the name of the HVAC system node from which the DX heating coil draws its inlet air.</p>
<h4 id="field-coil-air-outlet-node">Field: Coil Air Outlet Node</h4>
<p>This alpha field defines the name of the HVAC system node to which the DX heating coil sends its outlet air.</p>
<h4 id="field-heating-capacity-ratio-modifier-function-of-temperature-curve-name">Field: Heating Capacity Ratio Modifier Function of Temperature Curve Name</h4>
<p>This alpha field defines the heating capacity ratio modifier as a function of indoor dry-bulb temperature or indoor dry-bulb and outdoor wet-bulb temperatures. This curve is a linear, quadratic, or cubic curve if the heating capacity is soley a function of indoor dry-bulb temperature (i.e., the indoor terminal units weighted average inlet air dry-bulb temperatures). Without specific manufacturers data indicating otherwise, the use of a single independent variable is recommended for this coil type. If, however, the user has reason to believe the heating capacity is both a function of indoor dry-bulb temperature and outdoor wet-bulb temperature (and has manufacturers data to create the performance curve), a bi-quadratic equation using weighted average indoor dry-bulb temperature and condenser entering air wet-bulb temperature as the independent variables may be used. See the Engineering Reference for more discussion on using this input field.</p>
<p>Note: The choice of using either outdoor dry-bulb temperature or outdoor wet-bulb temperature as the independent variable in this performance curve is set in the parent object AirConditioner: VariableRefrigerantFlow.</p>
<h4 id="field-heating-capacity-ratio-modifier-function-of-flow-fraction-curve-name">Field: Heating Capacity Ratio Modifier Function of Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a linear, quadratic or cubic performance curve (ref:  Performance Curves) that parameterizes the variation of heating capacity as a function of the ratio of actual air flow rate across the heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated heating capacity and the heating capacity modifier curve (function of temperature) to give the gross heating capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.</p>
<p>Following is an example input for the object.</p>
<p>COIL:Heating:DX:VariableRefrigerantFlow,</p>
<p>TU1 VRF DX Heating Coil, !- Coil Name</p>
<p>VRFAvailSched,           !- Availability Schedule</p>
<p>autosize,                !- Gross Rated Heating Capacity {W}</p>
<p>autosize,                !- Rated Air Flow Rate {m3/s}</p>
<p>TU1 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node</p>
<p>TU1 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node</p>
<p>VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name</p>
<p>VRFACCoolCapFFF;         !- Total heating capacity modifier curve Function of Flow Fraction</p>
<h3 id="heating-dx-coil-variablerefrigerantflow-outputs">Heating DX Coil (VariableRefrigerantFlow) Outputs</h3>
<p>HVAC,Average, Heating Coil Total Heating Rate [W]</p>
<p>HVAC,Sum, Heating Coil Total Heating Energy [J]</p>
<p>HVAC,Average, Heating Coil Runtime Fraction []</p>
<h4 id="heating-coil-total-heating-rate-w">Heating Coil Total Heating Rate [W]</h4>
<p>This field is the total heating rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.</p>
<h4 id="heating-coil-total-heating-energy-j">Heating Coil Total Heating Energy [J]</h4>
<p>This is the total heating output of the DX coil in Joules over the time step being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-runtime-fraction_1">Heating Coil Runtime Fraction []</h4>
<p>This is the runtime fraction of the DX coil compressor and condenser fan(s) for the time step being reported.</p>
<h3 id="coilheatinggas">Coil:Heating:Gas</h3>
<p>The gas heating coil is a simple capacity model with a user inputted gas burner efficiency. The default for the gas burner efficiency is 80%. This coil will be simpler than shown in Figure 135 since it will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the Setpoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand.</p>
<h4 id="field-name_39">Field: Name</h4>
<p>A unique identifying name for each coil.</p>
<h4 id="field-availability-schedule-name_4">Field: Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. If the schedule’s value is 0.0, then the coil is not available and flow will not be requested. If the schedule’s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.</p>
<h4 id="field-gas-burner-efficiency">Field: Gas Burner Efficiency</h4>
<p>This is user inputted gas burner efficiency (decimal, not percent) and is defaulted to 80%.</p>
<h4 id="field-nominal-capacity_1">Field: Nominal Capacity</h4>
<p>This is the maximum capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.</p>
<h4 id="field-air-inlet-node-name_7">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet to the gas coil, i.e. Heating Coil Air Inlet Node.</p>
<h4 id="field-air-outlet-node-name_7">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet from the gas coil, i.e. Heating Coil Air Outlet Node.</p>
<h4 id="field-temperature-setpoint-node-name_4">Field: Temperature Setpoint Node Name</h4>
<p>If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required.</p>
<h4 id="field-parasitic-electric-load_1">Field: Parasitic Electric Load</h4>
<p>This is the parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.</p>
<h4 id="field-part-load-fraction-correlation-curve-name">Field: Part Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of gas consumption rate by the heating coil as a function of the part load ratio (PLR, sensible heating load/nominal capacity of the heating coil). For any simulation timestep, the nominal gas consumption rate (heating load/burner efficiency) is divided by the part-load fraction (PLF) if a part-load curve has been defined. The part-load curve accounts for efficiency losses due to transient coil operation.</p>
<p>The part-load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the heating coil runs continuously for the simulation timestep). For PLR values between 0 and 1 ( 0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7   and   PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the heating coil is defined a PLR/PLF. If PLF &lt; PLR, then a warning message is issues and the runtime fraction of the coil is limited to 1.0.</p>
<p>A typical part load fraction correlation for a conventional gas heating coil (e.g., residential furnace) would be:</p>
<p>PLF = 0.8 + 0.2(PLR)</p>
<h4 id="field-parasitic-gas-load">Field: Parasitic Gas Load</h4>
<p>This numeric field is the parasitic gas load associated with the gas coil’s operation (Watts), such as a standing pilot light. The model assumes that this parasitic load is consumed only for the portion of the simulation timestep where the gas heating coil is not operating.</p>
<h3 id="heating-coil-gas-outputs">Heating Coil (Gas) Outputs</h3>
<p>HVAC,Sum,Heating Coil Air Heating Energy [J]</p>
<p>HVAC,Average,Heating Coil Air Heating Rate [W]</p>
<p>HVAC,Sum,Heating Coil Gas Energy [J]</p>
<p>HVAC,Average,Heating Coil Gas Rate [W]</p>
<p>HVAC,Sum,Heating Coil Electric Energy [J]</p>
<p>HVAC,Average,Heating Coil Electric Power [W]</p>
<p>HVAC,Average,Heating Coil Runtime Fraction []</p>
<p>HVAC,Sum,Heating Coil Ancillary Gas Energy [J]</p>
<p>HVAC,Average,Heating Coil Ancillary Gas Rate [W]</p>
<h4 id="heating-coil-air-heating-energy-j_2">Heating Coil Air Heating Energy [J]</h4>
<p>This field is the total heating output of the coil in Joules over the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-air-heating-rate-w_2">Heating Coil Air Heating Rate [W]</h4>
<p>This field is the average heating rate output of the coil in Watts over the timestep being reported.</p>
<h4 id="heating-coil-gas-energy-j">Heating Coil Gas Energy [J]</h4>
<p>This field is the gas consumption of the heating coil in Joules over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified. This output is also added to a meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-gas-rate-w">Heating Coil Gas Rate [W]</h4>
<p>This field is the average gas consumption rate of the coil in Watts over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified.</p>
<h4 id="heating-coil-electric-energy-j_2">Heating Coil Electric Energy [J]</h4>
<p>This field is the electric consumption of the heating coil auxiliaries in Joules over the timestep being reported (e.g., inducer fan). This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-electric-power-w_3">Heating Coil Electric Power [W]</h4>
<p>This field is the average electric consumption rate of the heating coil auxiliaries (e.g., inducer fan) in Watts over the timestep being reported.</p>
<h4 id="heating-coil-runtime-fraction_2">Heating Coil Runtime Fraction []</h4>
<p>This field is the runtime fraction of the coil over the timestep being reported.</p>
<h4 id="heating-coil-ancillary-gas-energy-j">Heating Coil Ancillary Gas Energy [J]</h4>
<p>This field is the parasitic gas consumption of the heating coil in Joules over the timestep being reported (e.g., standing pilot light). The model assumes that the parasitic load is accumulated only for the portion of the simulation timestep where the gas heating coil is not operating. This output is also added to a meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-ancillary-gas-rate-w">Heating Coil Ancillary Gas Rate [W]</h4>
<p>This field is the average parasitic gas consumption rate of the heating coil (e.g., standing pilot light) in Watts over the timestep being reported. The model assumes that the parasitic load is present only for the portion of the simulation timestep where the gas heating coil is not operating.</p>
<h3 id="coilheatinggasmultistage">Coil:Heating:Gas:MultiStage</h3>
<p>The multi stage gas heating coil is a simple capacity model with a user inputted gas burner efficiencies at different stages. This coil will only have air nodes to connect it in the system. The coil can be used in the air loop simulation or in the zone equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature scheduled from the Setpoint Manager. If it is used in zone equipment, it will be controlled from the zone thermostat by meeting the zone demand. For the time being, this coil model can only be called by the parent object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.</p>
<h4 id="field-name_40">Field: Name</h4>
<p>A unique identifying name for each coil.</p>
<h4 id="field-availability-schedule-name_5">Field: Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. If the schedule’s value is 0.0, then the coil is not available and flow will not be requested. If the schedule’s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods. Schedule values must be &gt;= 0 and &lt;= 1.</p>
<h4 id="field-air-inlet-node-name_8">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet to the gas coil, i.e. Heating Coil Air Inlet Node.</p>
<h4 id="field-air-outlet-node-name_8">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet from the gas coil, i.e. Heating Coil Air Outlet Node.</p>
<h4 id="field-temperature-setpoint-node-name_5">Field: Temperature Setpoint Node Name</h4>
<p>If the coil is used in the air loop simulation and is temperature controlled using a Set Point Manager, then the node that is the control node needs to be specified here. If the coil is used in an air terminal unit, the coil is load controlled and a control node set point is not required. At present, the multistage gas heating coil does not model temperature setoint control.</p>
<h4 id="field-part-load-fraction-correlation-curve-name_1">Field: Part Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of gas consumption rate by the heating coil as a function of the part load ratio (PLR, sensible heating load/nominal capacity of the heating coil). For any simulation timestep, the nominal gas consumption rate (heating load/burner efficiency) is divided by the part-load fraction (PLF) if a part-load curve has been defined. The part-load curve accounts for efficiency losses due to transient coil operation.</p>
<p>The part-load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the heating coil runs continuously for the simulation timestep). For PLR values between 0 and 1 ( 0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7   and   PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the heating coil is defined a PLR/PLF. If PLF &lt; PLR, then a warning message is issues and the runtime fraction of the coil is limited to 1.0.</p>
<p>A typical part load fraction correlation for a conventional gas heating coil (e.g., residential furnace) would be:</p>
<p>PLF = 0.8 + 0.2(PLR)</p>
<h4 id="field-parasitic-gas-load_1">Field: Parasitic Gas Load</h4>
<p>This numeric field is the parasitic gas load associated with the gas coil’s operation (Watts), such as a standing pilot light. The model assumes that this parasitic load is consumed only for the portion of the simulation timestep where the gas heating coil is not operating.</p>
<h4 id="field-stage-1-gas-burner-efficiency">Field: Stage 1 Gas Burner Efficiency</h4>
<p>This is user inputted stage 1 gas burner efficiency (decimal, not percent) and is defaulted to 80%.</p>
<h4 id="field-stage-1-nominal-capacity_1">Field: Stage 1 Nominal Capacity</h4>
<p>This is the stage 1 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.</p>
<h4 id="field-stage-1-parasitic-electric-load">Field: Stage 1 Parasitic Electric Load</h4>
<p>This is the stage 1 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.</p>
<h4 id="field-stage-2-gas-burner-efficiency">Field: Stage 2 Gas Burner Efficiency</h4>
<p>This is user inputted stage 2 gas burner efficiency (decimal, not percent) and is defaulted to 80%.</p>
<h4 id="field-stage-2-nominal-capacity_1">Field: Stage 2 Nominal Capacity</h4>
<p>This is the stage 2 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.</p>
<h4 id="field-stage-2-parasitic-electric-load">Field: Stage 2 Parasitic Electric Load</h4>
<p>This is the stage 2 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.</p>
<h4 id="field-stage-3-gas-burner-efficiency">Field: Stage 3 Gas Burner Efficiency</h4>
<p>This is user inputted stage 3 gas burner efficiency (decimal, not percent) and is defaulted to 80%.</p>
<h4 id="field-stage-3-nominal-capacity_1">Field: Stage 3 Nominal Capacity</h4>
<p>This is the stage 3 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.</p>
<h4 id="field-stage-3-parasitic-electric-load">Field: Stage 3 Parasitic Electric Load</h4>
<p>This is the stage 3 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.</p>
<h4 id="field-stage-4-gas-burner-efficiency">Field: Stage 4 Gas Burner Efficiency</h4>
<p>This is user inputted stage 4 gas burner efficiency (decimal, not percent) and is defaulted to 80%.</p>
<h4 id="field-stage-4-nominal-capacity_1">Field: Stage 4 Nominal Capacity</h4>
<p>This is the stage 4 capacity of the coil (W). This controlled coil will only provide the needed capacity to meet the control criteria whether it is temperature or capacity controlled. This field is autosizable.</p>
<h4 id="field-stage-4-parasitic-electric-load">Field: Stage 4 Parasitic Electric Load</h4>
<p>This is the stage 4 parasitic electric load associated with the gas coil operation, such as an inducer fan, etc.. This will be modified by the PLR (or coil runtime fraction if a part-load fraction correlation is provided in the next input field) to reflect the time of operation in a simulation timestep.</p>
<p>An example in IDF form:</p>
<p>Coil:Heating:Gas:MultiStage,</p>
<p>Heat Pump Heating Coil 1,         !- Name</p>
<p>FanAndCoilAvailSched,             !- Availability Schedule Name</p>
<p>Heating Coil Air Inlet Node,      !- Air Inlet Node Name</p>
<p>SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name</p>
<p>,                        !- Temp Setpoint node name</p>
<p>,                        !- Part Load Fraction Correlation Curve Name</p>
<p>,                        !- Parasitic Gas Load</p>
<p>3,                       !- Number of Speeds</p>
<p>0.92,                    !- Speed 1 Gas burner Efficiency</p>
<p>Autosize,                !- Speed 1 Nominal Capacity {W}</p>
<p>,                        !- Stage 1 Parasitic Electric Load {W}</p>
<p>0.88,                    !- Speed 2 Gas burner Efficiency</p>
<p>Autosize,                !- Speed 2 Nominal Capacity {W}</p>
<p>,                        !- Stage 2 Parasitic Electric Load {W}</p>
<p>0.84,                    !- Speed 3 Gas burner Efficiency</p>
<p>Autosize,                !- Speed 3 Nominal Capacity {W}</p>
<p>;                        !- Stage 3 Parasitic Electric Load {W}</p>
<h3 id="heating-coil-gas-multistage-outputs">Heating Coil (Gas Multistage) Outputs</h3>
<p>HVAC,Sum,Heating Coil Energy[J]</p>
<p>HVAC,Average,Heating Coil Rate[W]</p>
<p>HVAC,Sum,Heating Coil Gas Consumption [J]</p>
<p>HVAC,Average,Heating Coil Gas Consumption Rate [W]</p>
<p>HVAC,Sum,Heating Coil Electric Consumption [J]</p>
<p>HVAC,Average,Heating Coil Electric Power [W]</p>
<p>HVAC,Average,Heating Coil Runtime Fraction</p>
<p>HVAC,Sum,Heating Coil Parasitic Gas Consumption [J]</p>
<p>HVAC,Average,Heating Coil Parasitic Gas Consumption Rate [W]</p>
<h4 id="heating-coil-energy-j_1">Heating Coil Energy [J]</h4>
<p>This field is the total heating output of the coil in Joules over the timestep being reported. This output is also added to an output meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-rate-w">Heating Coil Rate [W]</h4>
<p>This field is the average heating rate output of the coil in Watts over the timestep being reported.</p>
<h4 id="heating-coil-gas-consumption-j">Heating Coil Gas Consumption [J]</h4>
<p>This field is the gas consumption of the heating coil in Joules over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified. This output is also added to an output meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-gas-consumption-rate-w">Heating Coil Gas Consumption Rate [W]</h4>
<p>This field is the average gas consumption rate of the coil in Watts over the timestep being reported, including the impacts of part-load performance if a part load fraction correlation is specified.</p>
<h4 id="heating-coil-electric-consumption-j_1">Heating Coil Electric Consumption [J]</h4>
<p>This field is the electric consumption of the heating coil auxiliaries in Joules over the timestep being reported (e.g., inducer fan). This output is also added to an output meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-electric-power-w_4">Heating Coil Electric Power [W]</h4>
<p>This field is the average electric consumption rate of the heating coil auxiliaries (e.g., inducer fan) in Watts over the timestep being reported.</p>
<h4 id="heating-coil-parasitic-gas-consumption-j">Heating Coil Parasitic Gas Consumption [J]</h4>
<p>This field is the parasitic gas consumption of the heating coil in Joules over the timestep being reported (e.g., standing pilot light). The model assumes that the parasitic load is accumulated only for the portion of the simulation timestep where the gas heating coil is not operating. This output is also added to an output meter with Resource Type = Gas, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-parasitic-gas-consumption-rate-w">Heating Coil Parasitic Gas Consumption Rate [W]</h4>
<p>This field is the average parasitic gas consumption rate of the heating coil (e.g., standing pilot light) in Watts over the timestep being reported. The model assumes that the parasitic load is present only for the portion of the simulation timestep where the gas heating coil is not operating.</p>
<h3 id="coilcoolingwaterdetailedgeometry">Coil:Cooling:Water:DetailedGeometry</h3>
<p>This detailed flat fin coil model is for continuous plate fins. First, found in Type 12 from MODSIM, but now programmed directly from Elmahdy, A.H. and Mitalas, G.P. Then there was a discontinuity in their original model that was fixed in the EnergyPlus implementation. Now this model can be used in an interval halving solution technique for controlling this coil without the problems of non-convergence.</p>
<p>"A Model for Cooling and Dehumidifying Coils for Use in Energy Requirements for Buildings"  ASHRAE Transactions, Vol. 83, Part 2, pp. 103-117 (1977). For fin efficiency see K.A. Gardner, "Efficiency of Extended  ," Transactions ASME, Vol. 67, pp. 621-631, 1945.</p>
<p>The following figures illustrate the geometry and circuits in a cooling coil.</p>
<p><img alt="Figure104_GeometryofaCoolingCoilCC" src="../../InputOutputReference/media/image353.png" /></p>
<p>Figure 136. Geometry of a Cooling Coil (CC)</p>
<p><img alt="Figure105_NumberofCoolantCircuiteCCNCC" src="../../InputOutputReference/media/image354.png" /></p>
<p>Figure 137. Number of Coolant Circuits (CCNCC)</p>
<h4 id="field-name_41">Field: Name</h4>
<p>A unique identifying name for each coil.</p>
<h4 id="fieldavailability-schedule-name_5">Field:Availability Schedule Name</h4>
<p>Schedule that defines when the coil is available. If the schedule’s value is 0.0, then the coil is not available and flow will not be requested. If the schedule’s value is &gt; 0.0 (usually 1 is used), the coil is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-maximum-water-flow-rate_1">Field: Maximum Water Flow Rate</h4>
<p>The maximum possible water flow rate (m<sup>3</sup>/sec) through the coil.</p>
<h4 id="field-tube-outside-surface-area">Field: Tube Outside Surface Area</h4>
<p>The outside surface area (m<sup>2</sup>) of the tubes that is exposed to air (i.e. the outside area of the unfinned tubes minus the area of tubes covered by the fins).</p>
<h4 id="field-total-tube-inside-area">Field: Total Tube Inside Area</h4>
<p>The total surface area (m<sup>2</sup>) inside the tubes (water side).</p>
<h4 id="field-fin-surface-area">Field: Fin Surface Area</h4>
<p>The total surface area (m<sup>2</sup>) of the fins attached to the coil.</p>
<h4 id="field-minimum-air-flow-area">Field: Minimum Air Flow Area</h4>
<p>The minimum cross sectional area (m<sup>2</sup>) available for air passage. Frequently calculated as</p>
<p>Amin = (Amin/Afr)*Afr</p>
<p>where Afr is the frontal area of the heat exchanger, and (Amin/Afr) is the ratio of the minimum airflow area to frontal area.</p>
<h4 id="field-coil-depth">Field: Coil Depth</h4>
<p>The distance (m) from the front of the coil to the back of the coil in the airflow direction. Also called the fin depth. Illustrated in the figure (Figure 136. Geometry of a Cooling Coil (CC)).</p>
<h4 id="field-fin-diameter">Field: Fin Diameter</h4>
<p>The outside diameter (m) of the fins. Used instead of COIL HEIGHT</p>
<h4 id="field-fin-thickness">Field: Fin Thickness</h4>
<p>Thickness (m) of the air side fins.</p>
<h4 id="field-tube-inside-diameter">Field: Tube Inside Diameter</h4>
<p>The inside diameter (m) of the tubes.</p>
<h4 id="field-tube-outside-diameter">Field: Tube Outside Diameter</h4>
<p>The outside diameter (m) of the tubes.</p>
<h4 id="field-tube-thermal-conductivity">Field: Tube Thermal Conductivity</h4>
<p>The thermal conductivity (W/m-K) of the tube material.</p>
<h4 id="field-fin-thermal-conductivity">Field: Fin Thermal Conductivity</h4>
<p>The thermal conductivity (W/m-K) of the fin material.</p>
<h4 id="field-fin-spacing">Field: Fin Spacing</h4>
<p>The spacing (m) of the fins, centerline to centerline.</p>
<h4 id="field-tube-depth-spacing">Field: Tube Depth Spacing</h4>
<p>The spacing (m) of the tube rows, centerline to centerline. Also called tube longitudinal spacing.</p>
<h4 id="field-number-of-tube-rows">Field: Number of Tube Rows</h4>
<p>The number of tube rows in the direction of the airflow.</p>
<h4 id="field-number-of-tubes-per-row">Field: Number of Tubes per Row</h4>
<p>The number of tubes per row. (NTPR in the above diagram)</p>
<h4 id="field-water-inlet-node-name_4">Field: Water Inlet Node Name</h4>
<p>The name of the water coil inlet from the chilled water loop, i.e. Cooling Coil Water Inlet Node.</p>
<h4 id="field-water-outlet-node-name_4">Field: Water Outlet Node Name</h4>
<p>The name of the water coil outlet from the chilled water loop, i.e. Cooling Coil Water Outlet Node.</p>
<h4 id="field-air-inlet-node-name_9">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet to the water coil, i.e. Cooling Coil Air Inlet Node.</p>
<h4 id="field-air-outlet-node-name_9">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet from the water coil, i.e. Cooling Coil Air Outlet Node.</p>
<h4 id="field-condensate-collection-water-storage-tank-name_1">Field: Condensate Collection Water Storage Tank Name</h4>
<p>This field is optional. It is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of Water Storage Tank object defined elsewhere and the condensate will then be collected in that tank.</p>
<p>Examples of these statements in an IDF are:</p>
<p>Coil:Cooling:Water:DetailedGeometry,</p>
<p>Detailed Cooling Coil,  !Name of cooling coil</p>
<p>CoolingCoilAvailSched,  !Cooling Coil Schedule</p>
<p>0.0011,          !Max Water Flow Rate of Coil m3/sec</p>
<p>6.23816,         !Tube Outside Surf Area</p>
<p>6.20007018,      !Tube Inside Surf Area</p>
<p>101.7158224,     !Fin Surf Area</p>
<p>0.300606367,     !Min Air Flow Area</p>
<p>0.165097968,     !Coil Depth</p>
<p>0.43507152,      !Coil Height</p>
<p>0.001499982,     !Fin Thickness</p>
<p>0.014449958,     !Tube Inside Diameter</p>
<p>0.015879775,     !Tube Outside Diameter</p>
<p>386.0,           !Tube Thermal Conductivity</p>
<p>204.0,           !Fin Thermal Conductivity</p>
<p>0.001814292,     !Fin Spacing</p>
<p>0.02589977,      !Tube Depth</p>
<p>6,               !Number of Tube Rows</p>
<p>16,              !Number of Tubes per Row</p>
<p>NODE_32,NODE_33, !Coil Water Side Inlet &amp; Outlet Node</p>
<p>NODE_5, NODE_6;  !Coil Air Side Inlet &amp; Outlet Node</p>
<h3 id="detailed-geometry-cooling-coil-water-outputs">Detailed Geometry Cooling Coil (Water) Outputs</h3>
<p>HVAC,Sum,Cooling Coil Total Cooling Energy [J]</p>
<p>HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Cooling Coil Total Cooling Rate [W]</p>
<p>HVAC,Average,Cooling Coil Sensible Cooling Rate [W]</p>
<p>HVAC,Average,Cooling Coil Condensate Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Cooling Coil Source Side Heat Transfer Energy [J]</p>
<p>HVAC,Sum,Cooling Coil Condensate Volume [m3]</p>
<h4 id="cooling-coil-total-cooling-energy-j_2">Cooling Coil Total Cooling Energy (J)</h4>
<p>Cooling Coil Total Cooling Energy is the total amount of heat transfer taking place in the coil at the operating conditions.</p>
<h4 id="cooling-coil-sensible-cooling-energy-j_2">Cooling Coil Sensible Cooling Energy (J)</h4>
<p>Cooling Coil Sensible Cooling Energy is the total amount of Sensible heat transfer taking place in the coil at the operating conditions. It only takes into account temperature difference in the inlet and outlet air streams at operating conditions.</p>
<h4 id="cooling-coil-total-cooling-rate-w_2">Cooling Coil Total Cooling Rate (W)</h4>
<p>Cooling Coil Total Cooling Rate is the Rate of heat transfer taking place in the coil at the operating conditions. The units are (J/sec) or Watts.</p>
<h4 id="cooling-coil-sensible-cooling-rate-w_2">Cooling Coil Sensible Cooling Rate (W)</h4>
<p>Cooling Coil Sensible Cooling Rate is the Rate of Sensible heat transfer taking place in the coil at the operating conditions.</p>
<p>In addition, if a Water Storage Tank is used to collect coil condensate, then the following outputs will be available.</p>
<h4 id="cooling-coil-condensate-volume-flow-rate-m3s_2">Cooling Coil Condensate Volume Flow Rate [m3/s]</h4>
<h4 id="cooling-coil-condensate-volume-m3_2">Cooling Coil Condensate Volume [m3]</h4>
<p>These reports provide the rate and amount of condensate from the coil. Condensate is water condensed out of the air as a result of cooling. The condensate volume is also reported on the  meter for “OnSiteWater.”</p>
<h4 id="cooling-coil-source-side-heat-transfer-energy-j_1">Cooling Coil Source Side Heat Transfer Energy [J]</h4>
<p>This is the energy extracted from the chilled water serving the cooling coil, in Joules.</p>
<h3 id="coilcoolingdxsinglespeed">Coil:Cooling:DX:SingleSpeed</h3>
<p>This DX cooling coil input requires an availability schedule, the gross rated total cooling capacity, the gross rated SHR, the gross rated COP, and the rated air volume flow rate. The latter 4 inputs determine the coil performance at the rating point (air entering the cooling coil at 26.7°C drybulb/19.4°C wetbulb and air entering the outdoor condenser coil at 35°C drybulb/23.9°C wetbulb). The rated air volume flow rate should be between .00004027 m<sup>3</sup>/s and .00006041 m<sup>3</sup>/s per watt of gross rated total cooling capacity (300 to 450 cfm/ton).</p>
<p>The rated volumetric air flow to total cooling capacity ratio for 100% dedicated outdoor air (DOAS) application DX cooling coils should be between 0.00001677 (m3/s)/W (125 cfm/ton) and 0.00003355 (m3/s)/W (250 cfm/ton).</p>
<p>This model requires 5 curves as follows:</p>
<p>1.    The total cooling capacity modifier curve (function of temperature) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures).</p>
<p>2.    The total cooling capacity modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating.</p>
<p>3.    The energy input ratio (EIR) modifier curve (function of temperature) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures).</p>
<p>4.    The energy input ratio (EIR) modifier curve (function of flow fraction) is a quadratic or cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the coil is operating.</p>
<p>5.    The part load fraction correlation (function of part load ratio) is a quadratic or cubic curve with the independent variable being part load ratio (sensible cooling load / steady-state sensible cooling capacity). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The curve should be normalized to a value of 1.0 when the part-load ratio equals 1.0 (i.e., the compressor(s) run continuously for the simulation timestep).</p>
<p>The curves are simply specified by name. Curve inputs are described in the curve manager section of this document (see Performance Curves in this document).</p>
<p>The next four input fields are optional and relate to the degradation of latent cooling capacity when the supply air fan operates continuously while the cooling coil/compressor cycle on and off to meet the cooling load. The fan operating mode is determined in the partent object and is considered to either be constant (e.g. CoilSystem:Cooling:DX) or can be scheduled (e.g. AirLoopHVAC:UnitaryHeatCool). When scheduled, the schedule value must be greater than 0 to calculate degradation of latent cooling capacity. At times when the parent object’s supply air fan operating mode schedule is 0, latent degradation will be ignored. When modeling latent capacity degradation, these next four input fields must all have positive values.</p>
<p>The next input specifies the outdoor air node used to define the conditions of the air entering the outdoor condenser. If this field is left blank, the outdoor temperature entering the condenser is taken directly from the weather data. If this field is not blank, the node name specified must be listed in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor temperature from the weather data. Alternately, the node name must be specified in an OutdoorAir:NodeList object where the outdoor temperature entering the condenser is taken directly from the weather data.</p>
<p>The next input describes the type of outdoor condenser coil used with the DX cooling coil (Air Cooled or Evap Cooled). The following three inputs are required when modeling an evaporative-cooled condenser: evaporative condenser effectiveness, evaporative condenser air volume flow rate, and the power consumed by the evaporative condenser pump. Crankcase heater capacity and cutout temperature are entered in the next two input fields. These two fields for this object define the name of the water storage tank for supply and condensate collection. See section “DX Cooling Coil Model” in the EnergyPlus Engineering Document for further details regarding this model.</p>
<p>The last two input fields following the Basin Heater Operating Schedule Name are the Sensible Heat Ratio (SHR) modifier cruve names for temperature and flow fraction.  These two input fields  are optional and used only when a user intends to override SHR calculated using the apparatus dew point (ADP) and bypass factor (BF) method.  See section “SHR Calculation Using User Specified SHR Modifier Curves” in the EnergyPlus Engineering Document for further details.</p>
<h4 id="field-name_42">Field: Name</h4>
<p>A unique user-assigned name for an instance of a DX cooling coil. Any reference to this DX coil by another object will use this name.</p>
<h4 id="field-availability-schedule-name_6">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the DX cooling coil can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-gross-rated-total-cooling-capacity_1">Field: Gross Rated Total Cooling Capacity</h4>
<p>The total, full load gross cooling capacity (sensible plus latent) in watts of the DX coil unit at rated conditions (air entering the cooling coil at 26.7°C drybulb/19.4°C wetbulb, air entering the outdoor condenser coil at 35°C drybulb/23.9°C wetbulb<a href="#_ftn1">[1]</a>, and a cooling coil air flow rate defined by field “rated air flow rate” below). Capacity should be “gross” (i.e., the effect of supply air fan heat is NOT accounted for). When used in a heat pump, the gross rated total cooling capacity should be within 20% of the gross rated heating capacity, otherwise a warning message is issued.</p>
<h4 id="field-gross-rated-sensible-heat-ratio">Field: Gross Rated Sensible Heat Ratio</h4>
<p>The sensible heat ratio (SHR= gross sensible cooling capacity divided by gross total cooling capacity) of the DX cooling coil at rated conditions (air entering the cooling coil at 26.7°C drybulb/19.4°C wetbulb, air entering the outdoor condenser coil at 35°C drybulb/23.9°C wetbulb), and a cooling coil air flow rate defined by field “rated air flow rate” below). Both the sensible and total cooling capacities used to define the Rated SHR should be “gross” (i.e., the effect of supply air fan heat is NOT accounted for).</p>
<h4 id="field-gross-rated-cooling-cop">Field: Gross Rated Cooling COP</h4>
<p>The coefficient of performance is the ratio of the gross total cooling capacity in watts to electrical power input in watts of the DX cooling coil unit at rated conditions (air entering the cooling coil at 26.7°C drybulb/19.4°C wetbulb, air entering the outdoor condenser coil at 35°C drybulb/ 23.9°C wetbulb, and a cooling coil air flow rate defined by field “rated air flow rate” below). The input power includes electric power for the compressor(s) and condenser fan(s) but does not include the power consumption of the supply air fan. The gross COP should NOT account for the supply air fan. If this input field is left blank, the default value is 3.0.</p>
<h4 id="field-rated-air-flow-rate_2">Field: Rated Air Flow Rate</h4>
<p>The air volume flow rate, in m<sup>3</sup> per second, across the DX cooling coil at rated conditions. The rated air volume flow rate should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of gross rated total cooling capacity (300 to 450 cfm/ton). For DOAS applications the rated air volume flow rate should be between 0.00001677 m<sup>3</sup>/s and 0.00003355 m<sup>3</sup>/s per watt of gross rated total cooling capacity (125 to 250 cfm/ton).  The gross rated total cooling capacity, gross rated SHR and gross rated COP should be performance information for the unit with air entering the cooling coil at 26.7°C drybulb/19.4°C wetbulb, air entering the outdoor condenser coil at 35°C drybulb/23.9°C wetbulb, and the rated air volume flow rate defined here.</p>
<h4 id="field-rated-evaporator-fan-power-per-volume-flow-rate">Field: Rated Evaporator Fan Power Per Volume Flow Rate</h4>
<p>This field is the electric power for the evaporator (cooling coil) fan per air volume flow rate through the coil at the rated conditions in W/(m<sup>3</sup>/s). The default value is 773.3 W/(m<sup>3</sup>/s) (365 W/1000 cfm) if this field is left blank. If a value is entered, it must be &gt;= 0.0 and &lt;= 1250 W/(m<sup>3</sup>/s). This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER) and the Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file (ref. EnergyPlus Engineering Reference, Single Speed DX Cooling Coil, Standard Ratings). This value is not used for modeling the evaporator (cooling coil) fan during simulations; instead, it is used for calculating SEER, EER, IEER and Standard Rating Cooling Capacity to assist the user in verifying their inputs for modeling this type of equipment.</p>
<h4 id="field-air-inlet-node-name_10">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the DX cooling coil draws its inlet air.</p>
<h4 id="field-air-outlet-node-name_10">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the DX cooling coil sends its outlet air.</p>
<h4 id="field-total-cooling-capacity-function-of-temperature-curve-name">Field: Total Cooling Capacity Function of Temperature Curve Name</h4>
<p>The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the gross rated total cooling capacity to give the gross total cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to have the value of 1.0 at the rating point.</p>
<h4 id="field-total-cooling-capacity-function-of-flow-fraction-curve-name">Field: Total Cooling Capacity Function of Flow Fraction Curve Name</h4>
<p>The name of a quadratic or cubic performance curve (ref:  Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the gross rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the gross total cooling capacity at the specific temperature and air flow conditions at which the coil is operating. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the rated air flow rate.</p>
<h4 id="field-energy-input-ratio-function-of-temperature-curve-name">Field: Energy Input Ratio Function of Temperature Curve Name</h4>
<p>The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the wet-bulb temperature of the air entering the cooling coil, and the dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the rating point temperatures). The curve is normalized to a value of 1.0 at the rating point.</p>
<h4 id="field-energy-input-ratio-function-of-flow-fraction-curve-name">Field: Energy Input Ratio Function of Flow Fraction Curve Name</h4>
<p>The name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the cooling coil is operating. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.</p>
<h4 id="field-part-load-fraction-correlation-curve-name_2">Field: Part Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the “effective” EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.</p>
<p>The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7   and   PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.</p>
<p>A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:</p>
<p>PLF = 0.85 + 0.15(PLR)</p>
<p>If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:</p>
<p>PLF = 1.0 + 0.0(PLR)</p>
<h4 id="field-nominal-time-for-condensate-removal-to-begin">Field: Nominal Time for Condensate Removal to Begin</h4>
<p>The nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other ”parent” objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]), and this field as well as the next three input fields for this object must have positive values in order to model latent capacity degradation.</p>
<h4 id="field-ratio-of-initial-moisture-evaporation-rate-and-steady-state-latent-capacity">Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity</h4>
<p>Ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero. The supply air fan operating mode must be continuous (i.e., the supply air fan operating mode may be specified in other ”parent” objects and is assumed continuous in some objects (e.g., CoilSystem:Cooling:DX) or can be scheduled in other objects [e.g., AirloopHVAC:UnitaryHeatCool]); and this field, the previous field and the next two fields must have positive values in order to model latent capacity degradation.</p>
<h4 id="field-maximum-cycling-rate">Field: Maximum Cycling Rate</h4>
