<p>This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects.  It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.</p>
<div>\[\begin{array}{l}AirFlowScaleFactor = \\\quad \quad \quad \quad \quad \frac{{RatedVolumetricAirFlowRate}}{{ReferenceUnitVolAirFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

<p>And the volumetric air flow rates in the parent objects are calculated as below,</p>
<div>\[\begin{array}{l}LoopVolumetricAirFlowRate@SpeedLevel\left( x \right) = AirFlowScaleFactor\\\quad \quad \quad  \times ReferenceUnitVolAirFlowRate@SpeedLevel(x)\\\quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

<h4 id="field-rated-volumetric-water-flow-rate">Field: Rated Volumetric Water Flow Rate</h4>
<p>This numeric field contains the rated volumetric water flow rate on the source side of the heat pump at the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the water flow rates in the water loop.  It is recommended that the ratio of the rated volumetric water flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.</p>
<div>\[\begin{array}{l}WaterFlowScaleFactor = \\\quad \quad \quad \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\)image5\(\begin{array}{l}WaterFlowScaleFactor = \\\quad \quad \quad \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

<p>And the required volumetric water flow rates at the speed levels in the parent objects, other than the nominal speed, are calculated as below,</p>
<div>\[\begin{array}{l}LoopVolumetricWaterFlowRate@SpeedLevel\left( x \right) = WaterFlowScaleFactor\\\quad \quad \quad  \times ReferenceUnitVolWaterFlowRate@SpeedLevel(x)\\\quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

<h4 id="field-nominal-time-for-condensate-removal-to-begin_5">Field: Nominal Time for Condensate Removal to Begin</h4>
<p>This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.</p>
<h4 id="field-ratio-of-initial-moisture-evaporation-rate-and-steady-state-latent-capacity_5">Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity</h4>
<p>This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.</p>
<h4 id="field-flag-for-using-hot-gas-reheat-0-or-1">Field: Flag for Using Hot Gas Reheat, 0 or 1</h4>
<p>This numeric field dictates whether to use the recoverable waste heat for reheating the supply air, downstream of the coil. The value “1” means using the hot gas reheating, and “0” means not using. If the hot gas reheating is turned on, the recoverable waste heat is subtracted from both the total cooling capacity and the sensible cooling capacity. The default value for this field is zero.</p>
<h4 id="field-part-load-fraction-correlation-curve-name_9">Field: Part Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, sensible or latent load/steady-state sensible or latent cooling capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the “effective” EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7 and PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:</p>
<div>\[PLF = 0.85 + 0.15 \times PLR\]</div>

<p>If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:</p>
<div>\[PLF = 0.85 + 0.0 \times PLR\]</div>

<h4 id="field-group-rated-specification-performance-curves-and-waste-heat-data_1">Field Group: rated specification, performance curves, and waste heat data</h4>
<p>The performance for each cooling speed must be specified as shown below. They should be directly given from the Reference Unit catalog data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.</p>
<h4 id="field-speed-x-reference-unit-gross-rated-total-cooling-capacity_1">Field: Speed &lt;x&gt; Reference Unit Gross Rated Total Cooling Capacity</h4>
<p>This numeric field defines the total, full load cooling capacity in watts of the water-to-air cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The gross rated total capacity should not account for the effect of supply air fan heat.</p>
<h4 id="field-speed-x-reference-unit-gross-rated-sensible-heat-ratio_1">Field: Speed &lt;x&gt; Reference Unit Gross Rated Sensible Heat Ratio</h4>
<p>This numeric field defines sensible heat transfer ratio (SHR = gross sensible cooling capacity divided by gross total cooling capacity) of the cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0.0 and less than 1.0. This value should be obtained from the Reference Unit data. The gross rated SHR should not account for the effect of supply air fan heat.</p>
<h4 id="field-speed-x-reference-unit-gross-rated-cooling-cop_1">Field: Speed &lt;x&gt; Reference Unit Gross Rated Cooling COP</h4>
<p>This numeric field defines the coefficient of performance (COP=gross total cooling capacity in watts divided by electrical power input in watts) of the cooling coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The input power includes power for the compressor(s) and accessories, but does not include the power consumptions of the indoor supply air fan and water pump. The gross COP should not account for the supply air fan.</p>
<h4 id="field-speed-x-reference-unit-rated-air-flow-rate_2">Field: Speed &lt;x&gt; Reference Unit Rated Air Flow Rate</h4>
<p>This numeric field defines the volumetric air flow rate, in m<sup>3</sup>per second, across the cooling coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated total cooling capacity and gross rated cooling COP at the speed, as above.</p>
<h4 id="field-speed-x-reference-unit-rated-water-flow-rate">Field: Speed &lt;x&gt; Reference Unit Rated Water Flow Rate</h4>
<p>This numeric field defines the volumetric water flow rate, in m<sup>3</sup>per second, flowing at the source side of the cooling coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated total cooling capacity and gross rated cooling COP at the speed, as above.</p>
<h4 id="field-speed-x-total-cooling-capacity-function-of-temperature-curve-name_2">Field: Speed &lt;x&gt; Total Cooling Capacity Function of Temperature Curve Name</h4>
<p>This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the both the indoor wet-bulb and source side entering water temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated total cooling capacity at the speed to give the gross total cooling capacity at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or entering water temperature different from the rating point temperature). It should be noted that the curve is normalized to the cooling capacity at Speed&lt;x&gt; from the Reference Unit data, and have the value of 1.0 at the rating point.</p>
<h4 id="field-speed-x-total-cooling-capacity-function-of-air-flow-fraction-curve-name_1">Field: Speed &lt;x&gt; Total Cooling Capacity Function of Air Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow at Speed &lt;x&gt;, from the Reference Unit data). The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate, at Speed &lt;x&gt;.</p>
<h4 id="field-speed-x-total-cooling-capacity-function-of-water-flow-fraction-curve-name">Field: Speed &lt;x&gt; Total Cooling Capacity Function of Water Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual water flow rate across the cooling coil to the design water flow rate (i.e., fraction of full load flow), at Speed &lt;x&gt;, from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual water flow rate equals the design air flow rate, at Speed &lt;x&gt;.</p>
<p>The actual total cooling capacity at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:</p>
<div>\[\begin{array}{l}ActualCapacity@SpeedLevel\left( x \right) = CapacityScaleFactor\\\quad \quad \quad  \times ReferenceUnitCapacity@SpeedLevel(x)\\\quad \quad \quad  \times TotCapTempModFac@SpeedLevel(x)\\\quad \quad \quad  \times TotCapAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad  \times TotCapWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

<h4 id="field-speed-x-energy-input-ratio-function-of-temperature-curve-name_4">Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for</p>
<p>Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air wet-bulb and entering water temperatures The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed &lt;x&gt; from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or entering water temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.</p>
<h4 id="field-speed-x-energy-input-ratio-function-of-air-flow-fraction-curve-name_2">Field: Speed &lt;x&gt; Energy Input Ratio Function of Air Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.</p>
<h4 id="field-speed-x-energy-input-ratio-function-of-water-flow-fraction-curve-name">Field: Speed &lt;x&gt; Energy Input Ratio Function of Water Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual water flow rate across the cooling coil to the design water flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.</p>
<p>The actual EIR at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:</p>
<div>\[\begin{array}{l}ActualEIR@SpeedLevel\left( x \right) = \frac{{1.0}}{{ReferenceUnitCOP@SpeedLevel(x)}}\\\quad \quad \quad  \times EIRTempModFac@SpeedLevel(x)\\\quad \quad \quad  \times EIRAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad  \times EIRWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

<p>And, the actual power consumption is calculated:</p>
<div>\[\begin{array}{l}ActualPower@SpeedLevel\left( x \right) = ActualCapacity@SpeedLevel\left( x \right)\\\quad \quad \quad \quad  \times ActualEIR@SpeedLevel\left( x \right)\end{array}\]</div>

<h4 id="field-speed-x-reference-unit-waste-heat-fraction-of-power-input">Field: Speed &lt;x&gt; Reference Unit Waste Heat Fraction of Power Input</h4>
<p>The fraction of heat input to cooling that is available as recoverable waste heat at full load and rated conditions for Speed &lt;x&gt; operation. The part of heat is not discharged to the water loop. And it can be used for hot gas reheating during dehumidification operation, by setting 1 to Flag for Using Hot Gas Reheat.</p>
<h4 id="field-speed-x-waste-heat-function-of-temperature-curve-name_2">Field: Speed &lt;x&gt; Waste Heat Function of Temperature Curve Name</h4>
<p>The name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of indoor wet-bulb temperature and the entering water temperature for Speed &lt;x&gt; from the Reference Unit data. The output of this curve is multiplied by the design recoverable waste heat at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point.</p>
<p>The actual recoverable waste heat at Speed &lt;x&gt; is calculated as below:</p>
<div>\[\begin{array}{l}ActualWasteHeat@SpeedLevel\left( x \right) = ActualPower@SpeedLevel\left( x \right)\\\quad \quad \quad \quad  \times WasteHeatFrac@SpeedLevel(x)\\\quad \quad \quad \quad  \times WasteHeatTempModFac@SpeedLevel(x)\end{array}\]</div>

<p>An example of this statement in an IDF is:</p>
<p>Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,</p>
<p>Sys 1 Heat Pump Cooling Mode,                        !- Name</p>
<p>Sys 1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name</p>
<p>Sys 1 Water to Air Heat Pump Source Side1 Outlet Node, !- Water Outlet Node Name</p>
<p>Sys 1 Cooling Coil Air Inlet Node,                   !- Air Inlet Node Name</p>
<p>Sys 1 Heating Coil Air Inlet Node,                   !- Air Outlet Node Name</p>
<p>10.0,                                                 !- Number of Speeds</p>
<p>10.0,                                                 !- Nominal Speed Level</p>
<p>Autosize,                                            !- Gross Rated Total Cooling Capacity {W}</p>
<p>Autosize,                                            !- Rated Air Flow Rate {m3/s}</p>
<p>Autosize,                                            !- Rated Water Flow Rate {m3/s}</p>
<p>0.0,                   !Nominal time for Condensate to Begin Leaving the Coil</p>
<p>0.0,                   !Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity</p>
<p>1,                 !Flag for Using Hot Gas Reheat or Not, 0 = false; 1 = true</p>
<p>VS Energy Part Load Fraction 1,  !Energy Part Load Fraction Curve</p>
<p>1524.1,                   !-Speed 1 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                   !-Speed 1 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                    !-Speed 1 Reference Unit Gross Cooling COP</p>
<p>0.1359072,              !-Speed 1 Reference Unit Rated air flow rate</p>
<p>0.000381695,            !-Speed 1 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,       !-Speed 1 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,      !-Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test,   !-Speed 1 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,       !-Speed 1 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,     !-Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test,   !-Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                     !-Speed 1 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !-Speed 1 Waste Heat Function of Temperature Curve Name</p>
<p>1877.9,                    !-Speed 2 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                    !-Speed 2 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                     !-Speed 2 Reference Unit Gross Cooling COP</p>
<p>0.151008,                !-Speed 2 Reference Unit Rated air flow rate</p>
<p>0.000381695,             !-Speed 2 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,        !-Speed 2 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,      !-Speed 2  Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test,   !-Speed 2  Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,       !-Speed 2  Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,     !-Speed 2  Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test,   !-Speed 2  Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                     !-Speed 2  Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !-Speed 2  Waste Heat Function of Temperature Curve Name</p>
<p>2226.6,                    !-Speed 3 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                    !-Speed 3 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                     !-Speed 3 Reference Unit Gross Cooling COP</p>
<p>0.1661088,                !-Speed 3 Reference Unit Rated air flow rate</p>
<p>0.000381695,              !-Speed 3 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,         !-Speed 3 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,    !-Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test,  !-Speed 3 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,     !-Speed 3 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,   !-Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test, !-Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                     !-Speed 3 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test,!-Speed 3 Waste Heat Function of Temperature Curve Name</p>
<p>2911.3,                  !-Speed 4 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                  !-Speed 4 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                   !-Speed 4 Reference Unit Gross Cooling COP</p>
<p>0.1963104,             !-Speed 4 Reference Unit Rated air flow rate</p>
<p>0.000381695,           !-Speed 4 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,      !-Speed 4 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,    !-Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test, !-Speed 4 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,     !-Speed 4 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,   !-Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test, !-Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                   !-Speed 4 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !-Speed 4 Waste Heat Function of Temperature Curve Name</p>
<p>3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                  !- Speed 5 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                   !- Speed 5 Reference Unit Gross Cooling COP</p>
<p>0.226512,              !- Speed 5 Reference Unit Rated air flow rate</p>
<p>0.000381695,           !- Speed 5 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,      !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,    !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test, !- Speed 5 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,     !- Speed 5 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,   !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test, !- Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                   !- Speed 5 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !- Speed 5 Waste Heat Function of Temperature Curve Name</p>
<p>4239.5,                 !-Speed 6 Reference Unit Gross Total Cooling Capacity</p>
<p>0.75,                  !-Speed 6 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                   !-Speed 6 Reference Unit Gross Cooling COP</p>
<p>0.2567136,             !-Speed 6 Reference Unit Rated air flow rate</p>
<p>0.000381695,           !-Speed 6 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,      !-Speed 6 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,    !-Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test, !-Speed 6 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,     !-Speed 6 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,   !-Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test, !-Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                   !-Speed 6 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !-Speed 6 Waste Heat Function of Temperature Curve Name</p>
<p>4885.7,                  !-Speed 7 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                  !-Speed 7 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                   !-Speed 7 Reference Unit Gross Cooling COP</p>
<p>0.2869152,             !-Speed 7 Reference Unit Rated air flow rate</p>
<p>0.000381695,           !-Speed 7 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,      !-Speed 7 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,    !-Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test, !-Speed 7 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,     !-Speed 7 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,   !-Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test, !-Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                   !-Speed 7 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !-Speed 7 Waste Heat Function of Temperature Curve Name</p>
<p>5520.7,                  !-Speed 8 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                   !-Speed 8 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                    !-Speed 8 Reference Unit Gross Cooling COP</p>
<p>0.3171168,              !-Speed 8 Reference Unit Rated air flow rate</p>
<p>0.000381695,            !-Speed 8 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,       !-Speed 8 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,     !-Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test, !-Speed 8 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,     !-Speed 8 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,   !-Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test, !-Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                   !-Speed 8 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !-Speed 8 Waste Heat Function of Temperature Curve Name</p>
<p>6144.8,                    !-Speed 9 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                    !-Speed 9 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                     !-Speed 9 Reference Unit Gross Cooling COP</p>
<p>0.3473184,               !-Speed 9 Reference Unit Rated air flow rate</p>
<p>0.000381695,             !-Speed 9 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,        !-Speed 9 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,     !-Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test,  !-Speed 9 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,      !-Speed 9 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,    !-Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test,  !-Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                    !-Speed 9 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test, !-Speed 9 Waste Heat Function of Temperature Curve Name</p>
<p>6758.0,                   !-Speed 10 Reference Unit Gross Rated Total Cooling Capacity</p>
<p>0.75,                    !-Speed 10 Reference Unit Gross Sensible Heat Ratio</p>
<p>4.0,                     !-Speed 10 Reference Unit Gross Cooling COP</p>
<p>0.37752,                 !-Speed 10 Reference Unit Rated air flow rate</p>
<p>0.000381695,             !-Speed 10 Reference Unit Rated water flow rate</p>
<p>TC VS Temp1 Test,        !-Speed 10 Total Cooling Capacity Function of Temperature Curve Name</p>
<p>TC VS AirFrac Test,      !-Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name</p>
<p>TC VS WaterFrac Test,   !-Speed 10 Total Cooling Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIR VS Temp1 Test,       !-Speed 10 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIR VS AirFrac Test,     !-Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIR VS WaterFrac Test, !-Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                   !-Speed 10 Waste Heat fraction to power input</p>
<p>wasteHeat VS Temp1 Test; !-Speed 10 Waste Heat Function of Temperature Curve Name</p>
<h3 id="variable-speed-water-to-air-heat-pump-cooling-coil-outputs">Variable Speed Water to Air Heat Pump Cooling Coil Outputs</h3>
<p>HVAC, Average, Cooling Coil Electric Power [W]</p>
<p>HVAC, Average, Cooling Coil Total Cooling Rate [W]</p>
<p>HVAC, Average, Cooling Coil Sensible Cooling Rate [W]</p>
<p>HVAC, Average, Cooling Coil Source Side Heat Transfer Rate [W]</p>
<p>HVAC, Average, Cooling Coil Part Load Ratio []</p>
<p>HVAC, Average, Cooling Coil Runtime Fraction []</p>
<p>HVAC, Average, Cooling Coil Air Mass Flow Rate [kg/s]</p>
<p>HVAC, Average, Cooling Coil Air Inlet Temperature [C]</p>
<p>HVAC, Average, Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]</p>
<p>HVAC, Average, Cooling Coil Air Outlet Temperature [C]</p>
<p>HVAC, Average, Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]</p>
<p>HVAC, Average, Cooling Coil Source Side Mass Flow Rate [kg/s]</p>
<p>HVAC, Average, Cooling Coil Source Side Inlet Temperature [C]</p>
<p>HVAC, Average, Cooling Coil Source Side Outlet Temperature [C]</p>
<p>HVAC, Average, Cooling Coil Upper Speed Level []</p>
<p>HVAC, Average, Cooling Coil Neighboring Speed Levels Ratio []</p>
<p>HVAC, Average, Cooling Coil Recoverable Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Cooling Coil Electric Energy [J]</p>
<p>HVAC, Sum, Cooling Coil Total Cooling Energy [J]</p>
<p>HVAC, Sum, Cooling Coil Sensible Cooling Energy [J]</p>
<p>HVAC, Sum, Cooling Coil Latent Cooling Energy [J]</p>
<p>HVAC, Average, Cooling Coil Latent Cooling Rate [W]</p>
<p>HVAC, Sum, Cooling Coil Source Side Heat Transfer Energy [J]</p>
<h4 id="cooling-coil-electric-power-w_3">Cooling Coil Electric Power [W]</h4>
<p>This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.</p>
<h4 id="cooling-coil-total-cooling-rate-w_7">Cooling Coil Total Cooling Rate [W]</h4>
<p>The output variable is the average total cooling load provide by the heat pump which includes the sensible and latent load in Watts over the timestep being reported.</p>
<h4 id="cooling-coil-sensible-cooling-rate-w_7">Cooling Coil Sensible Cooling Rate [W]</h4>
<p>The output variable is the average sensible cooling load provide by the heat pump in Watts over the timestep being reported.</p>
<h4 id="cooling-coil-source-side-heat-transfer-rate-w_2">Cooling Coil Source Side Heat Transfer Rate [W]</h4>
<p>The output variable is the average heat rejected to the water at the heat pump condenser in Watts over the timestep being reported.</p>
<h4 id="cooling-coil-part-load-ratio_2">Cooling Coil Part Load Ratio []</h4>
<p>This output variable is the ratio of the part-load capacity to the steady state capacity of the VSWatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the VSWatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.</p>
<h4 id="cooling-coil-runtime-fraction_5">Cooling Coil Runtime Fraction []</h4>
<p>This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or runtime fraction accounts for efficiency losses due to compressor cycling.</p>
<h4 id="cooling-coil-air-mass-flow-rate-kgs_2">Cooling Coil Air Mass Flow Rate [kg/s]</h4>
<p>The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.</p>
<h4 id="cooling-coil-air-inlet-temperature-c_2">Cooling Coil Air Inlet Temperature [C]</h4>
<p>The output variable is the average entering air dry-bulb temperature over the timestep being reported.</p>
<h4 id="cooling-coil-air-inlet-humidity-ratio-kgwaterkgdryair_2">Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The output variable is the average entering air dry humidity ratio over the timestep being reported.</p>
<h4 id="cooling-coil-air-outlet-temperature-c_2">Cooling Coil Air Outlet Temperature [C]</h4>
<p>The output variable is the average leaving air dry-bulb temperature over the timestep being reported.</p>
<h4 id="cooling-coil-air-outlet-humidity-ratio-kgwaterkgdryair_2">Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The output variable is the average leaving air dry humidity ratio over the timestep being reported.</p>
<h4 id="cooling-coil-source-side-mass-flow-rate-kgs_1">Cooling Coil Source Side Mass Flow Rate [kg/s]</h4>
<p>The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.</p>
<h4 id="cooling-coil-source-side-inlet-temperature-c_1">Cooling Coil Source Side Inlet Temperature [C]</h4>
<p>The output variable is the average entering water temperature over the timestep being reported.</p>
<h4 id="cooling-coil-source-side-outlet-temperature-c_1">Cooling Coil Source Side Outlet Temperature [C]</h4>
<p>The output variable is the average leaving water temperature over the timestep being reported.</p>
<h4 id="cooling-coil-upper-speed-level_1">Cooling Coil Upper Speed Level []</h4>
<p>The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.</p>
<h4 id="cooling-coil-neighboring-speed-levels-ratio_1">Cooling Coil Neighboring Speed Levels Ratio []</h4>
<p>The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.</p>
<h4 id="cooling-coil-recoverable-heat-transfer-rate-w">Cooling Coil Recoverable Heat Transfer Rate [W]</h4>
<p>This output variable is the average recoverable waste heat rate of the heat pump in Watts over the timestep being reported.</p>
<h4 id="cooling-coil-electric-energy-j_4">Cooling Coil Electric Energy [J]</h4>
<p>The output variable is the electric consumption of the heat pump in Joules over the timestep being reported.</p>
<h4 id="cooling-coil-total-cooling-energy-j_7">Cooling Coil Total Cooling Energy [J]</h4>
<p>The output variable is the total cooling output of the coil in Joules over the timestep being reported.</p>
<h4 id="cooling-coil-sensible-cooling-energy-j_7">Cooling Coil Sensible Cooling Energy [J]</h4>
<p>The output variable is the total sensible cooling output of the coil in Joules over the timestep being reported</p>
<h4 id="cooling-coil-latent-cooling-energy-j_5">Cooling Coil Latent Cooling Energy [J]</h4>
<h4 id="cooling-coil-latent-cooling-rate-w_4">Cooling Coil Latent Cooling Rate [W]</h4>
<p>These output variables are the total latent cooling output of the coil in Joules or Watts over the timestep being reported.</p>
<h4 id="cooling-coil-source-side-heat-transfer-energy-j_4">Cooling Coil Source Side Heat Transfer Energy [J]</h4>
<p>The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.</p>
<h3 id="coilheatingwatertoairheatpumpparameterestimation">Coil:Heating:WaterToAirHeatPump:ParameterEstimation</h3>
<p>The Water to Air heat pump heating coil is a deterministic model that requires parameters to describe the operating conditions of the heat pump’s components. The parameters are generated from the manufacturer catalog data using multi-variable optimization method. However, the parameters required for WatertoAirHP heating coil is similar to WatertoAirHP cooling except (source side outside heat transfer coefficient) parameter is not required for heating. In addition, the heating coil model can be used for 3 type of compressors which are <strong>reciprocating</strong>, <strong>rotary</strong> and <strong>scroll</strong>.</p>
<h4 id="field-name_60">Field: Name</h4>
<p>This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.</p>
<h4 id="field-compressor-type_1">Field: Compressor Type</h4>
<p>Type of compressor mode used for the heat pump. Choices available are reciprocating, rotary and scroll compressor. Note that the parameters vary for different compressor.</p>
<h4 id="field-refrigerant-type_1">Field: Refrigerant Type</h4>
<p>This alpha field contains the type of refrigerant used by the heat pump.</p>
<h4 id="field-design-source-side-flow-rate_1">Field: Design Source Side Flow Rate</h4>
<p>This numeric field defines the water flow rate though the coil in m3/sec</p>
<h4 id="field-gross-rated-heating-capacity_3">Field: Gross Rated Heating Capacity</h4>
<p>This numeric field defines the gross heating capacity for the WatertoAirHP heating coil at the rated condition in Watts. The gross heating capacity should Not inlcude the ffect of supply air fan heat.</p>
<h4 id="field-high-pressure-cutoff_1">Field: High Pressure Cutoff</h4>
<p>This numeric field defines the compressor’s maximum allowable pressure in Pascal (N/m2)</p>
<h4 id="field-low-pressure-cutoff_1">Field: Low Pressure Cutoff</h4>
<p>This numeric field defines the compressor’s minimum allowable pressure in Pascal (N/m2)</p>
<h4 id="field-water-inlet-node-name_9">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the heating coil source side inlet node name.</p>
<h4 id="field-water-outlet-node-name_9">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the heating coil source side outlet node name.</p>
<h4 id="field-air-inlet-node-name_20">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the heating coil air inlet node name.</p>
<h4 id="field-air-outlet-node-name_20">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the heating coil air outlet node name.</p>
<h4 id="heating-coil-parameters">Heating Coil Parameters</h4>
<p>Depending on the type of compressor specified, the type of parameters and values also differs. An Excel Spreadsheet is in the final stage of development that is capable of estimating the parameters based on the manufacturer data. The general parameters are listed first followed by specific parameters required by the respective compressor model. Lastly, parameters are listed based on the type of source side fluid used.</p>
<h4 id="field-load-side-total-heat-transfer-coefficient_1">Field: Load Side Total Heat Transfer Coefficient</h4>
<p>This numeric field defines the estimated parameter <strong>load side total heat transfer coefficient</strong> in W/K. This field was previously known as Parameter 1.</p>
<h4 id="field-superheat-temperature-at-the-evaporator-outlet_1">Field: Superheat Temperature at the Evaporator Outlet</h4>
<p>This numeric field defines the estimated parameter <strong>superheat temperature</strong> at the evaporator outlet in ˚C. This field was previously known as Parameter 2.</p>
<h4 id="field-compressor-power-losses_1">Field: Compressor Power Losses</h4>
<p>This numeric field defines the estimated parameter <strong>compressor power losses</strong>, which accounts for the loss of work due to mechanical and electrical losses in the compressor in Watts. This field was previously known as Parameter 3.</p>
<h4 id="field-compressor-efficiency_1">Field: Compressor Efficiency</h4>
<p>This numeric field defines the estimated parameter of the <strong>compressor’s efficiency</strong>. The compressor efficiency is formulated as the equation below:</p>
<div>\[\eta  = \frac{{{{\dot W}_{Theoritical}}}}{{{{\dot W}_{CompInput}} - {{\dot W}_{Loss}}}}\]</div>

<p>This field was previously know as Parameter 4.</p>
<h4 id="field-compressor-piston-displacement_1">Field: Compressor Piston Displacement</h4>
<p>This numeric field defines the estimated parameter <strong>piston displacement of the compressor</strong> in m3/s. This field was part of what was previously known as Parameter 5. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.</p>
<h4 id="field-compressor-suctiondischarge-pressure-drop_1">Field: Compressor Suction/Discharge Pressure Drop</h4>
<p>This numeric field defines the estimated parameter <strong>pressure drop at the compressor suction</strong> and discharge in Pascals (N/m2). This field was part of what was previously known as Parameter 6. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.</p>
<h4 id="field-compressor-clearance-factor_1">Field: Compressor Clearance Factor</h4>
<p>This numeric field defines the estimated parameter <strong>clearance factor of the compressor</strong>. This parameter is dimensionless. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Reciprocating. The field should be left blank when Compressor type is Scroll or Rotary.</p>
<h4 id="field-refrigerant-volume-flow-rate_1">Field: Refrigerant Volume Flow Rate</h4>
<p>This numeric field defines the <strong>refrigerant volume flow rate</strong> at the beginning of the compression [m3/s]. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.</p>
<h4 id="field-volume-ratio_1">Field: Volume Ratio</h4>
<p>This numeric field defines the <strong>built-in-volume ratio</strong>. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.</p>
<h4 id="field-leak-rate-coefficient_1">Field: Leak Rate Coefficient</h4>
<p>This numeric field defines the coefficient for the relationship between <strong>pressure ratio and leakage rate</strong>. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.</p>
<h4 id="field-source-side-heat-transfer-coefficient_1">Field: Source Side Heat Transfer Coefficient</h4>
<p>This numeric field defines the estimated parameter <strong>source side heat transfer coefficient</strong> in W/K. This field was part of what was previously known as Parameter 8. It should only be used when the Source Side Fluid Name is Water.</p>
<h4 id="field-source-side-heat-transfer-resistance1_1">Field: Source Side Heat Transfer Resistance1</h4>
<p>This numeric field defines the estimated parameter <strong>source side heat transfer resistance 1</strong>. Unit is dimensionless. This field was part of what was previously known as Parameter 8. It should only be used when the Source Side Fluid Name is an antifreeze.</p>
<h4 id="field-source-side-heat-transfer-resistance2_1">Field: Source Side Heat Transfer Resistance2</h4>
<p>This numeric field defines the estimated <strong>parameter source side heat transfer resistance 2</strong>. Unit is W/K. This field was previously known as Parameter 9. It should only be used when the Source Side Fluid Name is an antifreeze.</p>
<p>Following is an example input for Coil:WatertoAirHP:ParameterEstimation:Heating</p>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation,</p>
<p>Heat Pump HEATING Mode AHU1,  !- Name</p>
<p>Scroll,                  !- Compressor Type</p>
<p>R22,                     !- Refrigerant Type</p>
<p>0.0015,                  !- Design Source Side Flow Rate {m3/s}</p>
<p>38000,                   !- Gross Rated Heating Capacity {W}</p>
<p>3000000,                 !- High Pressure Cutoff</p>
<p>0,                       !- Low Pressure Cutoff {Pa}</p>
<p>AHU1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name</p>
<p>AHU1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name</p>
<p>Cooling Coil Air Outlet Node AHU1,  !- Air Inlet Node Name</p>
<p>Heating Coil Air Outlet Node AHU1,  !- Air Outlet Node Name</p>
<p>5.79505E+03,             !- Load Side Total Heat Transfer Coefficient {W/K}</p>
<p>1.56696E+00,             !- Superheat Temperature at the Evaporator Outlet {C}</p>
<p>3.91338E+03,             !- Compressor Power Losses {W}</p>
<p>1.26356E+00,             !- Compressor Efficiency</p>
<p>,                        !- Compressor Piston Displacement {m3/s}</p>
<p>,                        !- Compressor Suction/Discharge Pressure Drop {Pa}</p>
<p>,                        !- Compressor Clearance Factor {dimensionless}</p>
<p>6.99573E-03,             !- Refrigerant Volume Flow Rate {m3/s}</p>
<p>4.96167E+00,             !- Volume Ratio {dimensionless}</p>
<p>2.07750E-06,             !-Leak Rate Coefficient {dimensionless}</p>
<p>4.00322E+03,             !- Source Side Heat Transfer Coefficient {W/K}</p>
<p>,                        !- Source Side Heat Transfer Resistance1 {dimensionless}</p>
<p>;                        !- Source Side Heat Transfer Resistance2 {W/K}</p>
<h3 id="coilheatingwatertoairheatpumpequationfit">Coil:Heating:WaterToAirHeatPump:EquationFit</h3>
<p>The Water to Air Heating Equation Fit Coil is a simple curve-fit model that requires coefficients generated from the heat pump catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The performance of the heat pump is modeled using curves fitted from the catalog data.</p>
<h4 id="field-name_61">Field: Name</h4>
<p>This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.</p>
<h4 id="field-water-inlet-node-name_10">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the heating coil source side inlet node name.</p>
<h4 id="field-water-outlet-node-name_10">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the heating coil source side outlet node name.</p>
<h4 id="field-air-inlet-node-name_21">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the heating coil air inlet node name.</p>
<h4 id="field-air-outlet-node-name_21">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the heating coil air outlet node name.</p>
<h4 id="field-rated-air-flow-rate_6">Field: Rated Air Flow Rate</h4>
<p>This numeric field contains the rated volumetric air flow rate on the load side of the heat pump in m3/s. This field is autosizable.</p>
<h4 id="field-rated-water-flow-rate_1">Field: Rated Water Flow Rate</h4>
<p>This numeric field contains the rated volumetric water flow rate on the source side of the heat pump in m3/s. This field is autosizable.</p>
<h4 id="field-gross-rated-heating-capacity_4">Field: Gross Rated Heating Capacity</h4>
<p>This numeric field contains the gross heating capacity of the heat pump at the rated condition in W. The gross heating capacity should not account for the effect of supply air fan heat. This field is autosizable.</p>
<h4 id="field-gross-rated-heating-cop_1">Field: Gross Rated Heating COP</h4>
<p>This numeric field contains the gross rated heating coefficient of performance of the heat pump. The gross rated COP of the heat pump should not account for the effect of supply air fan heat.</p>
<h4 id="field-heating-capacity-coefficient-1-5">Field: Heating Capacity Coefficient 1-5</h4>
<p>These numeric fields contain the first to fifth coefficient for the heat pump capacity.</p>
<h4 id="field-heating-power-consumption-coefficient-1-5">Field: Heating Power Consumption Coefficient 1-5</h4>
<p>These numeric fields contain the first to fifth coefficient for the heat pump power consumption.</p>
<h3 id="water-to-air-heat-pump-heating-coil-parameter-estimation-and-equation-fit-outputs">Water to Air Heat Pump Heating Coil (parameter Estimation and Equation Fit) Outputs</h3>
<p>Coil:Heating:WaterToAirHeatPump:ParameterEstimation and Coil:Heating:WaterToAirHeatPump:EquationFit have the same output variables listed as follows;</p>
<p>HVAC, Average, Heating Coil Electric Power [W]</p>
<p>HVAC, Average, Heating Coil Heating Rate [W]</p>
<p>HVAC, Average, Heating Coil Sensible Heating Rate [W]</p>
<p>HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]</p>
<p>HVAC, Average, Heating Coil Part Load Ratio</p>
<p>HVAC, Average, Heating Coil Runtime Fraction []</p>
<p>HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]</p>
<p>HVAC, Average, Heating Coil Air Inlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]</p>
<p>HVAC, Average, Heating Coil Air Outlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]</p>
<p>HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]</p>
<p>HVAC, Average, Heating Coil Source Side Inlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Source Side Outlet Temperature [C]</p>
<p>HVAC, Sum, Heating Coil Electric Energy [J]</p>
<p>HVAC, Sum, Heating Coil Heating Energy [J]</p>
<p>HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]</p>
<h4 id="heating-coil-electric-power-w_8">Heating Coil Electric Power [W]</h4>
<p>This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.</p>
<h4 id="heating-coil-heating-rate-w_3">Heating Coil Heating Rate [W]</h4>
<p>The output variable is the average total heating capacity provide by the heat pump which includes the sensible and latent capacity in Watts over the timestep being reported.</p>
<h4 id="heating-coil-sensible-heating-rate-w_1">Heating Coil Sensible Heating Rate [W]</h4>
<p>The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.</p>
<h4 id="heating-coil-source-side-heat-transfer-rate-w_1">Heating Coil Source Side Heat Transfer Rate [W]</h4>
<p>The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.</p>
<h4 id="heating-coil-part-load-ratio_1">Heating Coil Part Load Ratio []</h4>
<p>This output variable is the ratio of the part-load capacity to the steady state capacity of the WatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the WatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.</p>
<h4 id="heating-coil-runtime-fraction_6">Heating Coil Runtime Fraction []</h4>
<p>This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.</p>
<h4 id="heating-coil-air-mass-flow-rate-kgs_1">Heating Coil Air Mass Flow Rate [kg/s]</h4>
<p>The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.</p>
<h4 id="heating-coil-air-inlet-temperature-c_1">Heating Coil Air Inlet Temperature [C]</h4>
<p>The output variable is the average entering air dry-bulb temperature over the timestep being reported.</p>
<h4 id="heating-coil-air-inlet-humidity-ratio-kgwaterkgdryair_1">Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The output variable is the average entering air dry humidity ratio over the timestep being reported.</p>
<h4 id="heating-coil-air-outlet-temperature-c_1">Heating Coil Air Outlet Temperature [C]</h4>
<p>The output variable is the average leaving air dry-bulb temperature over the timestep being reported.</p>
<h4 id="heating-coil-air-outlet-humidity-ratio-kgwaterkgdryair_1">Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The output variable is the average leaving air dry humidity ratio over the timestep being reported.</p>
<h4 id="heating-coil-source-side-mass-flow-rate-kgs">Heating Coil Source Side Mass Flow Rate [kg/s]</h4>
<p>The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.</p>
<h4 id="heating-coil-source-side-inlet-temperature-c">Heating Coil Source Side Inlet Temperature [C]</h4>
<p>The output variable is the average entering water temperature over the timestep being reported.</p>
<h4 id="heating-coil-source-side-outlet-temperature-c">Heating Coil Source Side Outlet Temperature [C]</h4>
<p>The output variable is the average leaving water temperature over the timestep being reported.</p>
<h4 id="heating-coil-electric-energy-j_5">Heating Coil Electric Energy [J]</h4>
<p>The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-heating-energy-j_3">Heating Coil Heating Energy [J]</h4>
<p>The output variable is the total cooling output of the coil in Joules over the timestep being reported. Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref. Output:Meter objects).</p>
<h4 id="heating-coil-source-side-heat-transfer-energy-j_2">Heating Coil Source Side Heat Transfer Energy [J]</h4>
<p>The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.</p>
<h3 id="coilheatingwatertoairheatpumpvariablespeedequationfit">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</h3>
<p>The Variable-Speed Water-to-Air Heating Equation Fit Coil is a collection of performance curves that represent the heating coil at various speed levels. The performance curves should be generated from the heat pump Reference Unit catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The number of speed levels can range from 2 to 10. The heating coil has four node connections, i.e. two air sides and two water sides. The user needs to specify a nominal speed level, at which the rated capacity, rated volumetric air and water flow rates are sized. The rated capacity, rated volumetric flow rates represent the real situation in the air and water loops, and are used to determine the flow rates at various speed levels in the parent objects, e.g. AirLoopHVAC:UnitaryHeatPump:WaterToAir and ZoneHVAC:WaterToAirHeatPump. It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rates at each individual speed and at the rated operating conditions, similar to the performance curves used in the DX coils. On the other hand, the performance values at individual speed levels, e.g. capacities, COPs and flow rates, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with “Reference Unit” means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities and COPs  are at indoor dry-bulb temperature of 21.1 ˚C (70 ˚F) and the source side entering water temperature of 21.1 ˚C (70 ˚F). Some equations are provided below to help explain the function of the various performance curves and data fields. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.</p>
<h4 id="field-name_62">Field: Name</h4>
<p>This alpha field contains the identifying name for the variable speed heating coil. Any reference to this coil by another object (e.g., AirLoopHVAC:UnitaryHeatPump:WaterToAir) will use this name.</p>
<h4 id="field-water-inlet-node-name_11">Field: Water Inlet Node Name</h4>
<p>This alpha field contains the heating coil source side inlet node name.</p>
<h4 id="field-water-outlet-node-name_11">Field: Water Outlet Node Name</h4>
<p>This alpha field contains the heating coil source side outlet node name.</p>
<h4 id="field-air-inlet-node-name_22">Field: Air Inlet Node Name</h4>
<p>This alpha field contains the heating coil load side inlet node name.</p>
<h4 id="field-air-outlet-node-name_22">Field: Air Outlet Node Name</h4>
<p>This alpha field contains the heating coil load side outlet node name.</p>
<h4 id="field-number-of-speeds_5">Field: Number of Speeds</h4>
<p>This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, has to be equal to or higher than the maximum number. The performance inputs at higher speeds are ignored.</p>
<h4 id="field-nominal-speed-level_3">Field: Nominal Speed Level</h4>
<p>This numeric field defines the nominal speed level, at which the rated capacity, rated air and water volumetric flow rates are correlated.</p>
<h4 id="field-gross-rated-heating-capacity-at-selected-nominal-speed-level_1">Field: Gross Rated Heating Capacity at Selected Nominal Speed Level</h4>
<p>This numeric field contains the gross rated capacity at the nominal speed level.  This field is autosizable. The gross rated heating capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.</p>
<div>\[CapacityScaleFactor = \frac{{GrossRatedHeatingCapacity}}{{ReferenceUnitCapacity@NominalSpeedLevel}}\]</div>

<p>And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,</p>
<div>\[\begin{array}{l}GrossRatedCapacity@SpeedLevel\left( x \right) = \\\quad \quad \quad \quad CapacityScaleFactor \times ReferenceUnitCapacity@SpeedLevel(x)\end{array}\]</div>

<h4 id="field-rated-volumetric-air-flow-rate_2">Field: Rated Volumetric Air Flow Rate</h4>
<p>This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects.  It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.</p>
<div>\[\begin{array}{l}AirFlowScaleFactor = \\\quad \quad \quad \quad \frac{{RatedVolumetricAirFlowRate}}{{ReferenceUnitVolAirFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\end{array}\]</div>

<p>And the volumetric air flow rates in the parent objects are calculated as below,</p>
<div>\[\begin{array}{l}LoopVolumetricAirFlowRate@SpeedLevel\left( x \right) = \\\quad \quad \quad \quad AirFlowScaleFactor\\\quad \quad \quad \quad  \times ReferenceUnitVolAirFlowRate@SpeedLevel(x)\\\quad \quad \quad \quad  \times CapacityScaleFactor\end{array}\]</div>

<h4 id="field-rated-volumetric-water-flow-rate_1">Field: Rated Volumetric Water Flow Rate</h4>
<p>This numeric field contains the rated volumetric water flow rate on the source side of the heat pump at the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the water flow rates at other speed levels.  It is recommended that the ratio of the rated volumetric water flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.</p>
<div>\[WaterFlowScaleFactor = \frac{{RatedVolumetricWaterFlowRate}}{{ReferenceUnitVolWaterFlowRate@NominalSpeedLevel \times CapacityScaleFactor}}\]</div>

<p>And the required volumetric water flow rates in the water loop are calculated as below,</p>
<div>\[LoopVolumetricWaterFlowRate@SpeedLevel\left( x \right) = WaterFlowScaleFactor \times ReferenceUnitVolWaterFlowRate@SpeedLevel(x) \times CapacityScaleFactor\]</div>

<h4 id="field-part-load-fraction-correlation-curve-name_10">Field: Part Load Fraction Correlation Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, heating load/steady-state heating capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the “effective” EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:</p>
<p>PLF &gt;= 0.7 and PLF &gt;= PLR</p>
<p>If PLF &lt; 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:</p>
<div>\[PLF = 0.85 + 0.15 \times PLR\]</div>

<p>If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:</p>
<div>\[PLF = 0.85 + 0.0 \times PLR\]</div>

<h4 id="field-group-rated-specification-performance-curves-and-waste-heat-data_2">Field Group: Rated Specification, Performance Curves, and Waste Heat Data</h4>
<p>The performance for each heating speed must be specified as shown below. They should be directly given from the Reference Unit data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.</p>
<h4 id="field-speed-x-reference-unit-gross-rated-heating-capacity_1">Field: Speed &lt;x&gt; Reference Unit Gross Rated Heating Capacity</h4>
<p>This numeric field defines the total, full load gross heating capacity in watts of the water-to-air heating coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. Capacity should not account for the effect of supply air fan heat.</p>
<h4 id="field-speed-x-reference-unit-gross-rated-heating-cop_1">Field: Speed &lt;x&gt; Reference Unit Gross Rated Heating COP</h4>
<p>This numeric field defines the coefficient of performance (COP= gross heating capacity in watts divided by electrical power input in watts) of the heating coil unit at rated conditions for Speed &lt;x&gt; operation. The value entered here must be greater than 0. The input power includes  power for the compressor(s) and accessories, but does not include the power consumption of the indoor supply air fan and water pump. The gross COP should not account for the supply air fan.</p>
<h4 id="field-speed-x-reference-unit-rated-air-flow-rate_3">Field: Speed &lt;x&gt; Reference Unit Rated Air Flow Rate</h4>
<p>This numeric field defines the volume air flow rate, in m<sup>3</sup>per second, across the heating coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.</p>
<h4 id="field-speed-x-reference-unit-rated-water-flow-rate_1">Field: Speed &lt;x&gt; Reference Unit Rated Water Flow Rate</h4>
<p>This numeric field defines the volume water flow rate, in m<sup>3</sup>per second, flowing at the source side of the heating coil at rated conditions for Speed &lt;x&gt; operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.</p>
<h4 id="field-speed-x-heating-capacity-function-of-temperature-curve-name_2">Field: Speed &lt;x&gt; Heating Capacity Function of Temperature Curve Name</h4>
<p>This alpha field defines the name of a bi-quadratic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the total heating capacity as a function of the indoor dry-bulb and source side entering water temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated heating capacity at the speed to give the gross total heating capacity at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or entering water temperature different from the rating point temperature). It should be noted that the curve is normalized to the heating capacity at Speed&lt;x&gt; from the Reference Unit data, and have the value of 1.0 at the rating point.</p>
<h4 id="field-speed-x-heating-capacity-function-of-air-flow-fraction-curve-name_1">Field: Speed &lt;x&gt; Heating Capacity Function of Air Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the gross total heating capacity as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow), at Speed &lt;x&gt; from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate at Speed &lt;x&gt;.</p>
<h4 id="field-speed-x-heating-capacity-function-of-water-flow-fraction-curve-name">Field: Speed &lt;x&gt; Heating Capacity Function of Water Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of total heating capacity as a function of the ratio of actual water flow rate across the heating coil to the design water flow rate (i.e., fraction of full load flow), at Speed &lt;x&gt; from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual water flow rate equals the design air flow rate at Speed &lt;x&gt;.</p>
<p>The actual total heating capacity at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:</p>
<div>\[\begin{array}{l}ActualCapacity@SpeedLevel\left( x \right) = CapacityScaleFactor\\\quad \quad \quad \quad \quad  \times ReferenceUnitCapacity@SpeedLevel(x)\\\quad \quad \quad \quad \quad  \times TotCapTempModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad  \times TotCapAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad  \times TotCapWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

<h4 id="field-speed-x-energy-input-ratio-function-of-temperature-curve-name_5">Field: Speed &lt;x&gt; Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air dry-bulb and entering water temperatures The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed &lt;x&gt; from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air dry bulb temperature or entering water temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.</p>
<h4 id="field-speed-x-energy-input-ratio-function-of-air-flow-fraction-curve-name_3">Field: Speed &lt;x&gt; Energy Input Ratio Function of Air Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.</p>
<h4 id="field-speed-x-energy-input-ratio-function-of-water-flow-fraction-curve-name_1">Field: Speed &lt;x&gt; Energy Input Ratio Function of Water Flow Fraction Curve Name</h4>
<p>This alpha field defines the name of a quadratic or cubic performance curve for Speed &lt;x&gt; (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual water flow rate across the heating coil to the rated water flow rate (i.e., fraction of full load flow, at Speed &lt;x&gt; from the Reference Unit data). This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.</p>
<p>The actual EIR at Speed &lt;x&gt;, considering variations in temperatures, air and water flow rates is calculated as below:</p>
<div>\[\begin{array}{l}ActualEIR@SpeedLevel\left( x \right) = \frac{{1.0}}{{ReferenceUnitCOP@SpeedLevel(x)}}\\\quad \quad \quad \quad \quad \quad \quad \quad \quad  \times EIRTempModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad \quad \quad \quad \quad  \times EIRAirFlowModFac@SpeedLevel(x)\\\quad \quad \quad \quad \quad \quad \quad \quad \quad  \times EIRWaterFlowModFac@SpeedLevel(x)\end{array}\]</div>

<p>And, the actual power consumption is calculated:</p>
<div>\[\begin{array}{l}ActualPower@SpeedLevel\left( x \right) = ActualCapacity@SpeedLevel\left( x \right)\\\quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad  \times ActualEIR@SpeedLevel\left( x \right)\end{array}\]</div>

<h4 id="field-speed-x-rated-waste-heat-fraction-of-power-input_2">Field: Speed &lt;x&gt; Rated Waste Heat Fraction of Power Input</h4>
<p>The fraction of heat input to heating that is available as recoverable waste heat at full load and rated conditions for Speed &lt;x&gt; operation. The part of heat is not delivered to the indoor side.</p>
<h4 id="field-speed-x-waste-heat-function-of-temperature-curve-name_3">Field: Speed &lt;x&gt; Waste Heat Function of Temperature Curve Name</h4>
<p>The name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of indoor dry-bulb temperature and the entering water temperature for Speed &lt;x&gt; from the Reference Unit data. The output of this curve is multiplied by the rated recoverable waste heat at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point.</p>
<p>The actual recoverable waste heat at Speed &lt;x&gt; is calculated as below:</p>
<div>\[\begin{array}{l}ActualWasteHeat@SpeedLevel\left( x \right) = ActualPower@SpeedLevel\left( x \right)\\\quad \quad \quad \quad \quad \quad  \times WasteHeatFrac@SpeedLevel(x)\\\quad \quad \quad \quad \quad \quad  \times WasteHeatTempModFac@SpeedLevel(x)\end{array}\]</div>

<p>An example of this statement in an IDF is:</p>
<p>Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,</p>
<p>Sys 1 Heat Pump Heating Mode,                             !- Name</p>
<p>Sys 1 Water to Air Heat Pump Source Side2 Inlet Node,     !- Water Inlet Node Name</p>
<p>Sys 1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name</p>
<p>Sys 1 Heating Coil Air Inlet Node,                        !- Air Inlet Node Name</p>
<p>Sys 1 SuppHeating Coil Air Inlet Node,                    !- Air Outlet Node Name</p>
<p>10.0,                                                     !- Number of Speeds</p>
<p>10.0,                                                     !- Nominal Speed Level</p>
<p>Autosize,                                                 !- Rated Heating Capacity {W}</p>
<p>Autosize,                                                 !- Rated Air Flow Rate {m3/s}</p>
<p>Autosize,                                                 !- Rated Water Flow Rate {m3/s}</p>
<p>VS Energy Part Load Fraction 1,                           !- Energy part load fraction curve</p>
<p>1838.7,                                     !- Speed 1 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                                        !- Speed 1 Reference Unit Gross Rated Heating COP</p>
<p>0.1661088,                                         !- Speed 1 Reference Unit Rated Air Flow Rate</p>
<p>0.000381695,                                       !- Speed 1 Reference Unit Rated Water Flow Rate</p>
<p>Heating VS Temp1 Test,    !- Speed 1 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,  !- Speed 1 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 1 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 1 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,     !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 1 Waste Heat Fraction to Power Input</p>
<p>Heating wasteHeat VS Temp1 Test,   !- Speed 1 Waste Heat Function of Temperature Curve Name</p>
<p>2295.5,                     !- Speed 2 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                      !- Speed 2 Reference Unit Gross Rated Heating COP</p>
<p>0.179322,                 !- Speed 2 Reference Unit Rated air flow rate</p>
<p>0.000381695,              !- Speed 2 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test,    !- Speed 2 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,  !- Speed 2 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 2 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 2 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,    !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 2 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 2 Waste Heat Fraction to Power Input</p>
<p>Heating wasteHeat VS Temp1 Test,  !- Speed 2 Waste Heat Function of Temperature Curve Name</p>
<p>2751.3,                     !- Speed 3 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0<em>,</em>                       !- Speed 3 Reference Unit Gross COP</p>
<p>0.1925352,                 !- Speed 3 Reference Unit Rated Air Flow Rate</p>
<p>0.000381695,               !- Speed 3 Reference Unit Rated Water Flow Rate</p>
<p>Heating VS Temp1 Test,     !- Speed 3 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,   !- Speed 3 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 3 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 3 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,     !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 3 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test, !- Speed 3 Waste Heat Function of Temperature Curve Name</p>
<p>3659.6,                      !- Speed 4 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                        !- Speed 4 Reference Unit Gross Rated Heating COP</p>
<p>0.2189616,                  !- Speed 4 Reference Unit Rated air flow rate</p>
<p>0.000381695,                !- Speed 4 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test,      !- Speed 4 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,    !- Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 4 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 4 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,    !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 4 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test, !- Speed 4 Waste Heat Function of Temperature Curve Name</p>
<p>4563.7,                     !- Speed 5 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                       !- Speed 5 Reference Unit Gross Rated Heating COP</p>
<p>0.245388,                  !- Speed 5 Reference Unit Rated air flow rate</p>
<p>0.000381695,               !- Speed 5 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test,     !- Speed 5 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,   !- Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 5 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 5 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,    !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 5 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test,  !- Speed 5 Waste Heat Function of Temperature Curve Name</p>
<p>5463.3,                          !- Speed 6 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                              !- Speed 6 Reference Unit Gross Rated Heating COP</p>
<p>0.2718144,                        !- Speed 6 Reference Unit Rated air flow rate</p>
<p>0.000381695,                      !- Speed 6 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test,            !- Speed 6 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test, !- Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 6 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 6 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,    !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 6 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test, !- Speed 6 Waste Heat Function of Temperature Curve Name</p>
<p>6358.4,                    !- Speed 7 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                      !- Speed 7 Reference Unit Gross Rated Heating COP</p>
<p>0.2982408,                !- Speed 7 Reference Unit Rated air flow rate</p>
<p>0.000381695,              !- Speed 7 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test,    !- Speed 7 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,  !- Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 7 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 7 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,     !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 7 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test,!- Speed 7 Waste Heat Function of Temperature Curve Name</p>
<p>7248.5,                    !- Speed 8 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                      !- Speed 8 Reference Unit Gross Rated Heating COP</p>
<p>0.3246672,                !- Speed 8 Reference Unit Rated air flow rate</p>
<p>0.000381695,              !- Speed 8 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test,    !- Speed 8 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,  !- Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 8 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 8 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,    !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 8 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test,  !- Speed 8 Waste Heat Function of Temperature Curve Name</p>
<p>8133.6,                    !- Speed 9 Reference Unit Gross Heating Capacity</p>
<p>5.0,                      !- Speed 9 Reference Unit Gross Rated Heating COP</p>
<p>0.3510936,                !- Speed 9 Reference Unit Rated air flow rate</p>
<p>0.000381695,              !- Speed 9 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test,    !- Speed 9 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test,  !- Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 9 Heating Capacity Function of Water Flow Fraction Curve Name</p>
<p>EIRH VS Temp1 Test,       !- Speed 9 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test,    !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test,   !- Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                      !- Speed 9 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test, !- Speed 9 Waste Heat Function of Temperature Curve Name</p>
<p>9013.2,                 !- Speed 10 Reference Unit Gross Rated Heating Capacity</p>
<p>5.0,                   !- Speed 10 Reference Unit Gross Rated Heating COP</p>
<p>0.37752,               !- Speed 10 Reference Unit Rated air flow rate</p>
<p>0.000381695,           !- Speed 10 Reference Unit Rated water flow rate</p>
<p>Heating VS Temp1 Test, !- Speed 10 Heating Capacity Function of Temperature Curve Name</p>
<p>Heating VS AirFrac Test, !- Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name</p>
<p>Heating VS WaterFrac Test,!- Speed 10 Heating Capacity Function of Water Flow Fraction Curve</p>
<p>EIRH VS Temp1 Test,    !- Speed 10 Energy Input Ratio Function of Temperature Curve Name</p>
<p>EIRH VS AirFrac Test, !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name</p>
<p>EIRH VS WaterFrac Test, !- Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name</p>
<p>0.1,                   !- Speed 10 Waste Heat fraction to power input</p>
<p>Heating wasteHeat VS Temp1 Test; !- Speed 10 Waste Heat Function of Temperature Curve Name</p>
<h3 id="variable-speed-water-to-air-heat-pump-heating-coil-outputs">Variable Speed Water to Air Heat Pump Heating Coil Outputs</h3>
<p>HVAC, Average, Heating Coil Electric Power [W]</p>
<p>HVAC, Average, Heating Coil Heating Rate [W]</p>
<p>HVAC, Average, Heating Coil Sensible Heating Rate [W]</p>
<p>HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]</p>
<p>HVAC, Average, Heating Coil Part Load Ratio</p>
<p>HVAC, Average, Heating Coil Runtime Fraction []</p>
<p>HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]</p>
<p>HVAC, Average, Heating Coil Air Inlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]</p>
<p>HVAC, Average, Heating Coil Air Outlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]</p>
<p>HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]</p>
<p>HVAC, Average, Heating Coil Source Side Inlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Source Side Outlet Temperature [C]</p>
<p>HVAC, Average, Heating Coil Upper Speed Level []</p>
<p>HVAC, Average, Heating Coil Neighboring Speed Levels Ratio []</p>
<p>HVAC, Average, Heating Coil Recoverable Heat Transfer Rate [W]</p>
<p>HVAC, Sum, Heating Coil Electric Energy [J]</p>
<p>HVAC, Sum, Heating Coil Heating Energy [J]</p>
<p>HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]</p>
<h4 id="heating-coil-electric-power-w_9">Heating Coil Electric Power [W]</h4>
<p>This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.</p>
<h4 id="heating-coil-heating-rate-w_4">Heating Coil Heating Rate [W]</h4>
<p>The output variable is the average total heating capacity provide by the heat pump in Watts over the timestep being reported.</p>
<h4 id="heating-coil-sensible-heating-rate-w_2">Heating Coil Sensible Heating Rate [W]</h4>
<p>The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.</p>
<h4 id="heating-coil-source-side-heat-transfer-rate-w_2">Heating Coil Source Side Heat Transfer Rate [W]</h4>
<p>The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.</p>
<h4 id="heating-coil-part-load-ratio_2">Heating Coil Part Load Ratio []</h4>
<p>This output variable is the ratio of the part-load capacity to the steady state capacity of the VSWatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the VSWatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.</p>
<h4 id="heating-coil-runtime-fraction_7">Heating Coil Runtime Fraction []</h4>
<p>This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.</p>
<h4 id="heating-coil-air-mass-flow-rate-kgs_2">Heating Coil Air Mass Flow Rate [kg/s]</h4>
<p>The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.</p>
<h4 id="heating-coil-air-inlet-temperature-c_2">Heating Coil Air Inlet Temperature [C]</h4>
<p>The output variable is the average entering air dry-bulb temperature over the timestep being reported.</p>
<h4 id="heating-coil-air-inlet-humidity-ratio-kgwaterkgdryair_2">Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The output variable is the average entering air dry humidity ratio over the timestep being reported.</p>
<h4 id="heating-coil-air-outlet-temperature-c_2">Heating Coil Air Outlet Temperature [C]</h4>
<p>The output variable is the average leaving air dry-bulb temperature over the timestep being reported.</p>
<h4 id="heating-coil-air-outlet-humidity-ratio-kgwaterkgdryair_2">Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]</h4>
<p>The output variable is the average leaving air dry humidity ratio over the timestep being reported.</p>
<h4 id="heating-coil-source-side-mass-flow-rate-kgs_1">Heating Coil Source Side Mass Flow Rate [kg/s]</h4>
<p>The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.</p>
<h4 id="heating-coil-source-side-inlet-temperature-c_1">Heating Coil Source Side Inlet Temperature [C]</h4>
<p>The output variable is the average entering water temperature over the timestep being reported.</p>
<h4 id="heating-coil-source-side-outlet-temperature-c_1">Heating Coil Source Side Outlet Temperature [C]</h4>
<p>The output variable is the average leaving water temperature over the timestep being reported.</p>
<h4 id="heating-coil-upper-speed-level_1">Heating Coil Upper Speed Level []</h4>
<p>The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.</p>
<h4 id="heating-coil-neighboring-speed-levels-ratio_1">Heating Coil Neighboring Speed Levels Ratio []</h4>
<p>The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.</p>
<h4 id="heating-coil-recoverable-heat-transfer-rate-w">Heating Coil Recoverable Heat Transfer Rate [W]</h4>
<p>This output variable is the average recoverable waste heat rate of the heat pump in Watts over the timestep being reported.</p>
<h4 id="heating-coil-electric-energy-j_6">Heating Coil Electric Energy [J]</h4>
<p>The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported.</p>
<h4 id="heating-coil-heating-energy-j_4">Heating Coil Heating Energy [J]</h4>
<p>The output variable is the total cooling output of the coil in Joules over the timestep being reported.</p>
<h4 id="heating-coil-source-side-heat-transfer-energy-j_3">Heating Coil Source Side Heat Transfer Energy [J]</h4>
<p>The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.</p>
<h3 id="coilcoolingdxsinglespeedthermalstorage">Coil:Cooling:DX:SingleSpeed:ThermalStorage</h3>
<p>This object models a special direct expansion (DX) cooling coil that includes methods of storing thermal energy within the cooling coil package.  This packaged thermal storage cooling coil model includes all of the equipment needed to charge and discharge and the Thermal Energy Storage (TES) tank itself.  This coil object is used with CoilSystem:Cooling:DX object and a constant volume supply fan, but all other subcomponents are contained within the package.</p>
<p>Some types of devices may have a process air cooling section that actually has two coils, one an evaporator and the second some other kind of coil that cools by discharging the TES tank.  There may also be two separate heat engines inside the package with two compressors.  The model wraps these complexities inside of the model which considers just one process air cooling section that combines both types of coils and one heat rejection condenser section that rejects heat from both engines.  The operating modes that are likely to have two heat engines offer dual sets of rating points and performance curves to model the energy and capacity implications separately.</p>
<p>The model offers various modes of operation that can be controlled over time using either a schedule or EMS actuators.  The user can choose which of the five operating modes are present in the device.  Each of the modes has its own separate set of performance characteristics and curves and the model can change abruptly from one mode to the next.  For example when using the schedule control, the TES coil can be put into Charge Only Mode for some number of hours at night, operated in Cooling Only Mode during the mild morning hours, and run in Discharge Only Mode during the hottest part of the day.  Custom control routines can be programmed using EMS to obtain a dynamic, supervisory control algorithm.</p>
<ul>
<li>
<p>Off Mode.  This mode is always present.  Although the coil will not do any cooling, the state of the TES tank is still modeled since it can continue to exchange heat with the surrounding ambient air.</p>
</li>
<li>
<p>Cooling Only Mode.  This mode is where the coil cools air at the evaporator using a model that is very similar to the regular, single speed DX cooling coil.  The same five performance curves are used to describe cooling capacity and electric power use.  The sensible heat ratio is described using two performance curves in the same as is available for 100% outdoor air coils. The TES tank is neither charged or discharged but it continues to exchange heat with the surrounding ambient air.</p>
</li>
<li>
<p>Cooling And Charge Mode.  This mode is where the coil both cools air at the evaporator and cools the TES tank at the same time.  The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for charging the TES tank.</p>
</li>
<li>
<p>Cooling and Discharge Mode.  This mode is where the coil cools process air and heat is rejected to both the condenser section and the TES tank at the same time. The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for TES cooling.</p>
</li>
<li>
<p>Charge Only Mode.  This mode is where the coil charges the TES tank but does not provide any cooling at the process air cooling section.</p>
</li>
<li>
<p>Discharge Only Mode.  This mode is where the coil cools process air by discharging the TES tank.</p>
</li>
</ul>
<p>This cooling coil can be autosized.  The cooling capacity for the cooling only mode is sized to meet the air system’s final design cooling capacity.  The cooling capacity for the other modes, and the storage capacity, can all be scaled relative to that one capacity using sizing factors that can be input by the user.</p>
<h4 id="field-name_63">Field:  Name</h4>
<p>A unique name for this TES coil object, assigned by user.</p>
<h4 id="field-availability-schedule-name_15">Field:  Availability Schedule Name</h4>
<p>The name of a schedule that determines whether the TES coil is available for cooling during a given time period.  A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period.  A value less than or equal to 0 (usually 0 is used) denotes that unit must be in “off” mode.  If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-operating-mode-control-method">Field:  Operating Mode Control Method</h4>
<p>This field determines how the TES coil is to be controlled in terms of which operating mode is in effect for a given time period.  There are two choices, “ScheduledModes” or “EMSControlled.”  Choosing ScheduledModes indicates that the operating mode is determined by the values in a schedule that is named in the following input field.  Choosing EMSControlled indicates that the operating mode is determined by the state of an EMS actuator called “Coil:Cooling:DX:SingleSpeed:ThermalStorage” with the control type “Operating Mode.”</p>
<h4 id="field-operation-mode-control-schedule-name">Field:  Operation Mode Control Schedule Name</h4>
<p>This field is used (and required) if the operating model control method is set to ScheduledModes in the previous input field.  The control schedule consists of a series of integer values that indicate what mode the TES coil should operate in for a given time period. The values for various operating modes have been programmed to be as follows:</p>
<p>0.    Off Mode</p>
<p>1.    Cooling Only Mode</p>
<p>2.    Cooling And Charge Mode</p>
<p>3.    Cooling And Discharge Mode</p>
<p>4.    Charge Only Mode</p>
<p>5.    Discharge Only Mode</p>
<h4 id="field-storage-type">Field:  Storage Type</h4>
<p>This field is used to determine what type of material is used for thermal storage.  There are two basic types of thermal storage material, fluid or ice.  For fluid tanks, the material can be water or a user-defined fluid such as a glycol and the storage of thermal energy accompanies changes in the temperature of the fluid in the tank.  For ice tanks, the material is water ice and the storage of thermal energy accompanies changes in the fraction of ice.  This input field has three possible choices:  <strong>Water</strong>, <strong>UserDefinedFluidType</strong>, Or <strong>Ice</strong>.  Choose <strong>Water</strong> for a fluid tank TES based on water.  Choose <strong>UserDefinedFluidType</strong> for a fluid tank TES based on custom or glycol type fluid.  Choose <strong>Ice</strong> for ice-based TES tank.</p>
<h4 id="field-user-defined-fluid-type">Field:  User Defined Fluid Type</h4>
<p>This field is used to declare what type of user defined fluid is contained in the TES tank.  This input field is only used (and required) if the previous field is set to “UserDefinedFluidType.” Water, EthyleneGlycol, and PropoleneGlycol have fluid properties built-in to EnergyPlus.  Using a FluidProperties:GlycolConcentration object allows specifying a mixture of water and a glycol and the name of one can be entered here.  For other types of fluids, a complete set of fluid property data is needed, see FluidProperties:Name, FluidProperties:Temperature, etc.</p>
<h4 id="field-fluid-storage-volume-m3">Field:  Fluid Storage Volume [m<sup>3</sup>]</h4>
<p>This field is used to describe the size of fluid-based TES tank, in m<sup>3</sup>.  The storage volume can be automatically calculated based on the cooling capacity and sizing factor.</p>
<h4 id="field-ice-storage-capacity-gj">Field:  Ice Storage Capacity [GJ]</h4>
<p>This field is used to describe the size of ice-based TES tank, in GJ.  The storage capacity can be automatically calculated based on the cooling capacity and a sizing factor.</p>
<h4 id="field-storage-capacity-sizing-factor-hr">Field:  Storage Capacity Sizing Factor [hr]</h4>
<p>This field is used if one of the previous two fields is set to autocalculate.  The value entered here is a time duration, in hours.  This time period is used for calculating a storage capacity.  The basic idea is that storage be sized such that the TES can provide cooling at rated capacity for this amount of time.  The rated capacity used in the sizing calculation is the Discharge Only Mode Rated Storage Discharging Capacity unless the Discharge Only mode is not available in which case it is the Cooling Only Mode Rated Total Evaporator Cooling Capacity.  This sizing factor approach allows scaling the storage size relative to the TES coil’s capacity.  The sizing factor is applied for an ice-based TES by simply multiplying the rated capacity by the time duration (converted to seconds).  For fluid-based TES, a change in fluid temperature of 10°C is assumed to calculate the tank volume.</p>
<h4 id="field-storage-tank-ambient-temperature-node-name">Field:  Storage Tank Ambient Temperature Node Name</h4>
<p>This field is used to assign the environmental conditions surrounding the TES coil.  The thermal storage tank exchanges heat with its surroundings and the boundary conditions for those surrounding are taken from this node named in this field. Typically this is the name of a node declared to be an outdoor air node.  This field is required.</p>
<h4 id="field-storage-tank-to-ambient-u-value-times-area-heat-transfer-coefficient-wk">Field:  Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient [W/K]</h4>
<p>This field is used to characterize the rate at which heat is exchanged between the TES tank and the surrounding ambient conditions, in W/K.  This is an overall “UA” value for the tank where the U-factor and surface area are combined into one coefficient.  Heat loss or gain to the TES tank is modeled using <span>$\dot Q = {\left( {UA} \right)<em>{Tank}}\left( {{T</em>{TES}} - {T_{Amb}}} \right)$</span>. This field is required.</p>
<h4 id="field-fluid-storage-tank-rating-temperature-c">Field:  Fluid Storage Tank Rating Temperature [C]</h4>
<p>This field is used to define what temperature is used for rating conditions when using a fluid storage tank.  This field is only used for Storage Type of Water or UserDefinedFluidType.  The temperature here is used for declaring the state of the TES fluid tank that corresponds to “Rated” conditions.  The temperature entered here is used to define fluid properties and to characterize the performance curves that depend on the state of the TES.</p>
<h4 id="field-rated-evaporator-air-flow-rate-m3s">Field:  Rated Evaporator Air Flow Rate [m<sup>3</sup>/s]</h4>
<p>This field is the air volume flow rate through the coil, in m<sup>3</sup>/s, at rating conditions.  This is the rated air flow rate through the evaporator (and any other air cooling devices that are in series with the main evaporator).  The coil can be operated with a different flow rate than this rated flow rate and the performance of the unit scales accordingly using the curves that are of the type “Function of Flow Fraction Curve.”  All of the other “rated” values for capacity, COP, and SHR values, for all the various modes, should be determined at the same air flow rate used here.  This field can be autosized.</p>
<h4 id="field-evaporator-air-inlet-node-name_2">Field:  Evaporator Air Inlet Node Name</h4>
<p>This field is the name of an HVAC system node that the coil draws in as its inlet air.  This for the evaporator’s connection to air system but it may include other air cooling devices that are in series with the evaporator and contained within the packaged TES coil. This node must be unique across the model. This field is required.</p>
<h4 id="field-evaporator-air-outlet-node-name_1">Field:  Evaporator Air Outlet Node Name</h4>
<p>This field is the name of an HVAC system node that the coils sends its outlet air.  This for the evaporator’s connection to air system but it may include other air cooling devices that are in series with the evaporator and contained within the packaged TES coil.  This node must be unique across the model. This field is required.</p>
<h4 id="field-cooling-only-mode-available">Field:  Cooling Only Mode Available</h4>
<p>This field is used to indicate if the packaged TES coil includes a mode with only cooling and no equipment is interacting with TES tank to charge or discharge it.  The choices are “Yes” or “No.” This field is required.</p>
<h4 id="field-cooling-only-mode-rated-total-evaporator-cooling-capacity-w">Field:  Cooling Only Mode Rated Total Evaporator Cooling Capacity [W]</h4>
<p>This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES coil at rated conditions, while operating in Cooling Only Mode.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb and air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, and the air flow rate specified in Rated Evaporator Air Flow Rate.  Capacity should be “gross” (i.e. supply air fan heat is NOT included).  This total cooling capacity is a central value for TES coil in the sense that it is the basis for various autocalculated sizes for the rest of the model which can be scaled off of this one value. This field is required if Cooling Only Mode is available or if another operating mode’s capacity, or storage capacity, will be autocalculated from this value.  This field is autosizable.</p>
<h4 id="field-cooling-only-mode-rated-sensible-heat-ratio">Field:  Cooling Only Mode Rated Sensible Heat Ratio</h4>
<p>This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling Only Mode.  SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate.  Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.  The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions. This field is only used if Cooling Only Mode is available. If this input is left blank, the default is 0.7.</p>
<h4 id="field-cooling-only-mode-rated-cop">Field:  Cooling Only Mode Rated COP</h4>
<p>This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling Only Mode.  COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate.  The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus).  The total cooling power output is the same as the value for the Cooling Only Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat.  This field is only used if Cooling Only Mode is available. If this input is left blank, the default is 3.0.</p>
<h4 id="field-cooling-only-mode-total-evaporator-cooling-capacity-function-of-temperature-curve-name">Field:  Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the condenser section.  The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4°C and y= 35.0°C. The result of the curve is multiplied by Cooling Only Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point.  This field is required if Cooling Only Mode is available.</p>
<h4 id="field-cooling-only-mode-total-evaporator-cooling-capacity-function-of-flow-fraction-curve-name">Field:  Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point.  This field is required if Cooling Only Mode is available.</p>
<h4 id="field-cooling-only-mode-energy-input-ratio-function-of-temperature-curve-name">Field:  Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the condenser section.  The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4°C and y= 35.0°C. The result of this curve is multiplied by the inverse of the Cooling Only Mode Rated COP to model electric energy consumption at temperatures away from the rating point.  This field is required if Cooling Only Mode is available.</p>
<h4 id="field-cooling-only-mode-energy-input-ratio-function-of-flow-fraction-curve-name">Field:  Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling Only Mode Rated COP to model electric energy consumption at air flow rates away from the rating point.  This field is required if Cooling Only Mode is available.</p>
<h4 id="field-cooling-only-mode-part-load-fraction-correlation-curve-name">Field:  Cooling Only Mode Part Load Fraction Correlation Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of the part load ratio (PLR).  PLR is the ratio of current cooling load to the current cooling capacity.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF.  The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.  This field is required if Cooling Only Mode is available.</p>
<h4 id="field-cooling-only-mode-sensible-heat-ratio-function-of-temperature-curve-name">Field:  Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the evaporator section.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4°C and y= 26.7°C.  The result of the curve is multiplied by the Cooling Only Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.  This field is required if Cooling Only Mode is available.</p>
<h4 id="field-cooling-only-mode-sensible-heat-ratio-function-of-flow-fraction-curve-name">Field:  Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.  The result of the curve is multiplied by the Cooling Only Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling Only Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-available">Field:  Cooling And Charge Mode Available</h4>
<p>This field is used to indicate if the packaged TES coil includes a mode with both cooling at the coil and charging of the TES tank at the same time. The choices are “Yes” or “No.”  This field is required.</p>
<h4 id="field-cooling-and-charge-mode-rated-total-evaporator-cooling-capacity-w">Field:  Cooling And Charge Mode Rated Total Evaporator Cooling Capacity [W]</h4>
<p>This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES coil at rated conditions, while operating in Cooling And Charge Mode.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb and air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Capacity should be “gross” (i.e. supply air fan heat is NOT included).  The Cooling and Charge Mode has two capacities, this first one is for “cooling” and would typically be for a heat engine operating between the condenser and the evaporator.  This field is required if Cooling And Charge Mode is available.</p>
<p>This field is autocalculatable.  When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.</p>
<h4 id="field-cooling-and-charge-mode-capacity-sizing-factor">Field:  Cooling And Charge Mode Capacity Sizing Factor</h4>
<p>This field is used if the previous input field is set to “autocalculate.”  This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Charge Mode Rated Total Evaporator Cooling Capacity, in Watts. If this field is left blank the default values is 0.5.</p>
<h4 id="field-cooling-and-charge-mode-rated-storage-charging-capacity-w">Field:  Cooling And Charge Mode Rated Storage Charging Capacity [W]</h4>
<p>This field is used to specify the total, full load charging capacity, in Watts, of the TES coil at rated conditions, while operating in Cooling And Charge Mode.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb and air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Capacity should be “net” (i.e. any ancillary equipment inside the package needed for charging is included).  The Cooling and Charge Mode has two capacities, this second one is for “charging” and would typically be for a heat engine operating between the condenser and the TES tank.  This field is required if Cooling And Charge Mode is available.</p>
<p>This field is autocalculatable.  When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.</p>
<h4 id="field-cooling-and-charge-mode-storage-capacity-sizing-factor">Field:  Cooling And Charge Mode Storage Capacity Sizing Factor</h4>
<p>This field is used if the previous input field is set to “autocalculate.”  This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Charge Mode Rated Storage Charging Capacity, in Watts. If this field is left blank the default values is 0.5.</p>
<h4 id="field-cooling-and-charge-mode-rated-sensible-heat-ratio">Field:  Cooling And Charge Mode Rated Sensible Heat Ratio</h4>
<p>This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling And Charge Mode.  SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate.  Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.  The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions.  This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 0.7.</p>
<h4 id="field-cooling-and-charge-mode-cooling-rated-cop">Field:  Cooling And Charge Mode Cooling Rated COP</h4>
<p>This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Charge Mode to cool air at the evaporator.  COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus).  The total cooling power output is the same as the value for the Cooling And Charge Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat.  The Cooling And Charge Mode has two COP values and this first COP is for “cooling” and would typically be for a heat engine operating between the condenser and the evaporator.  This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 3.0.</p>
<h4 id="field-cooling-and-charge-mode-charging-rated-cop">Field:  Cooling And Charge Mode Charging Rated COP</h4>
<p>This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Charge Mode to charge the TES.  COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  The electric input power includes power for the compressor(s), condenser fan(s), and internal controls.  The charging power output is the same as the value for the Cooling And Charge Mode Rated Storage Charging Capacity and is net charging including any internal equipment.  The Cooling And Charge Mode has two COP values and this second COP is for “charging” and would typically be for a heat engine operating between the condenser and the TES tank.  This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 3.0.</p>
<h4 id="field-cooling-and-charge-mode-total-evaporator-cooling-capacity-function-of-temperature-curve-name">Field:  Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y=35.0°C, and z=0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Charge Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-total-evaporator-cooling-capacity-function-of-flow-fraction-curve-name">Field:  Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.  The result of the curve is multiplied by the Cooling And Charge Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-evaporator-energy-input-ratio-function-of-temperature-curve-name">Field:  Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y=35.0°C, and z=0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.  The performance curve is normalized to have the value of 1.0 at the rating point. The result of this curve is multiplied by the inverse of the Cooling And Charge Mode Cooling Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-evaporator-energy-input-ratio-function-of-flow-fraction-curve-name">Field:  Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.  The result of the curve is multiplied by the inverse of the Cooling And Charge Mode Cooling Rated COP to model electric energy consumption at air flow rates away from the rating point.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-evaporator-part-load-fraction-correlation-curve-name">Field:  Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for evaporator cooling) as a function of the part load ratio (PLR).  PLR is the ratio of current cooling load to the current cooling capacity.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.  The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF.  The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-storage-charge-capacity-function-of-temperature-curve-name">Field:  Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y=35.0°C, and z=0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.  The result of the curve is multiplied by Cooling And Charge Mode Rated Storage Charging Capacity to model capacity at temperatures away from the rating point.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-storage-charge-capacity-function-of-total-evaporator-plr-curve-name">Field:  Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of part load ratio (PLR) at the evaporator.  PLR is the ratio of current evaporator cooling load to the current evaporator cooling capacity.  This curve allows increasing the storage charging capacity when loads at the evaporator are low.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.  The result of the curve is multiplied by Cooling And Charge Mode Rated Storage Charging Capacity to model capacity at evaporator PLR less than 1.0.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-storage-energy-input-ratio-function-of-temperature-curve-name">Field:  Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 35.0°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Charge Mode Charging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-storage-energy-input-ratio-function-of-flow-fraction-curve-name">Field:  Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Charge Mode Charging Rated COP to model electric energy consumption at air flow rates away from the rating point.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-storage-energy-part-load-fraction-correlation-curve-name">Field:  Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage charging) as a function of the part load ratio (PLR).  PLR is the ratio of current cooling load to the current cooling capacity (at the evaporator).  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0.  The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF.  The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-sensible-heat-ratio-function-of-temperature-curve-name">Field:  Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank.  The user can enter the name of a curve or table object that has either two or three independent variables.</p>
<p>For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the evaporator section.</p>
<p>For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” and “y” values for the curve are the same as for two independent variables while the “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.</p>
<p>The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 26.7°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.  The result of the curve is multiplied by the Cooling And Charge Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.  This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-charge-mode-sensible-heat-ratio-function-of-flow-fraction-curve-name">Field:  Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Charge Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling And Charge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-available">Field:  Cooling And Discharge Mode Available</h4>
<p>This field is used to indicate if the packaged TES coil includes a mode with both cooling at the coil and discharging of the TES tank at the same time. The choices are “Yes” or “No.”  This field is required.</p>
<h4 id="field-cooling-and-discharge-mode-rated-total-evaporator-cooling-capacity-w">Field:  Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity [W]</h4>
<p>This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES evaporator coil at rated conditions, while operating in Cooling And Discharge Mode.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb and air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Capacity should be “gross” (i.e. supply air fan heat is NOT included).  The Cooling and Discharge Mode has two capacities (and may have two separate cooling coils contained within), this first one is for “Evaporator cooling” and would typically be for a heat engine operating between the condenser and the evaporator.  This field is required if Cooling And Discharge Mode is available.</p>
<p>This field is autocalculatable.  When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.</p>
<h4 id="field-cooling-and-discharge-mode-evaporator-capacity-sizing-factor">Field:  Cooling And Discharge Mode Evaporator Capacity Sizing Factor</h4>
<p>This field is used if the previous input field is set to “autocalculate.”  This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Discharge Mode Rated Total Evaporator Cooling Capacity, in Watts. If this field is left blank the default values is 1.0.</p>
<h4 id="field-cooling-and-discharge-mode-rated-storage-discharging-capacity">Field:  Cooling And Discharge Mode Rated Storage Discharging Capacity</h4>
<p>This field is used to specify the total, full load discharging capacity, in Watts, of the TES coil at rated conditions, while operating in Cooling And Discharge Mode.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb and air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Capacity should be “net” (i.e. any ancillary equipment inside the package needed for discharging is included).  The Cooling and Discharge Mode has two capacities, this second one is for “discharging” and would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator.  This field is required if Cooling And Discharge Mode is available.</p>
<p>This field is autocalculatable.  When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.</p>
<h4 id="field-cooling-and-discharge-mode-storage-discharge-capacity-sizing-factor">Field:  Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor</h4>
<p>This field is used if the previous input field is set to “autocalculate.”  This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Discharge Mode Rated Storage Discharging Capacity, in Watts. If this field is left blank the default value is 1.0.</p>
<h4 id="field-cooling-and-discharge-mode-rated-sensible-heat-ratio">Field:  Cooling And Discharge Mode Rated Sensible Heat Ratio</h4>
<p>This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling And Discharge Mode.  SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.  The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions.  Cooling and discharge mode may have two separate coils in series all contained within the package and this SHR should be for the combined performance of the entire package. This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 0.7.</p>
<h4 id="field-cooling-and-discharge-mode-cooling-rated-cop">Field:  Cooling And Discharge Mode Cooling Rated COP</h4>
<p>This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Discharge Mode to cool air at the evaporator.  COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus).  The total cooling power output is the same as the value for the Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat.  The Cooling And Discharge Mode has two COP values and this first COP is for “evaporator cooling” and would typically be for a heat engine operating between the condenser and the evaporator.  This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 3.0.</p>
<h4 id="field-cooling-and-discharge-mode-discharging-rated-cop">Field:  Cooling And Discharge Mode Discharging Rated COP</h4>
<p>This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Discharge Mode to discharge the TES.  COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  The electric input power includes power for the compressor or circulation pumps and internal controls.  The discharging power output is the same as the value for the Cooling And Discharge Mode Rated Storage Discharging Capacity and is net discharging including any internal equipment.  The Cooling And Discharge Mode has two COP values and this second COP is for “discharging” and would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator.  This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 3.0.</p>
<h4 id="field-cooling-and-discharge-mode-total-evaporator-cooling-capacity-function-of-temperature-curve-name">Field:  Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 35.0°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-total-evaporator-cooling-capacity-function-of-flow-fraction-curve-name">Field:  Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-evaporator-energy-input-ratio-function-of-temperature-curve-name">Field:  Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 35.0°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Discharge Mode Cooling Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-evaporator-energy-input-ratio-function-of-flow-fraction-curve-name">Field:  Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Discharge Mode Cooling Rated COP to model electric energy consumption at air flow rates away from the rating point.  This field is required if Cooling And discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-evaporator-part-load-fraction-correlation-curve-name">Field:  Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for evaporator cooling) as a function of the part load ratio (PLR).  PLR is the ratio of current cooling load to the current cooling capacity.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF.  The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-storage-discharge-capacity-function-of-temperature-curve-name">Field:  Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 35.0°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at temperatures away from the rating point.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-storage-discharge-capacity-function-of-flow-fraction-curve-name">Field:  Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage discharge capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at air flow rates away from the rating point.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-storage-discharge-capacity-function-of-total-evaporator-plr-curve-name">Field:  Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of part load ratio (PLR) at the evaporator.  PLR is the ratio of current evaporator cooling load to the current evaporator cooling capacity.  This curve allows varying the storage discharging capacity based on loads at the evaporator.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at different evaporator PLR values.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-storage-energy-input-ratio-function-of-temperature-curve-name">Field:  Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 35.0°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Discharge Mode Discharging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-storage-energy-input-ratio-function-of-flow-fraction-curve-name">Field:  Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Discharge Mode Discharging Rated COP to model electric energy consumption at air flow rates away from the rating point.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-storage-energy-part-load-fraction-correlation-curve-name">Field:  Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage discharging) as a function of the part load ratio (PLR).  PLR is the ratio of current cooling load to the current cooling capacity (at the evaporator).  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF.  The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-sensible-heat-ratio-function-of-temperature-curve-name">Field:  Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank.  The user can enter the name of a curve or table object that has either two or three independent variables.</p>
<p>For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the evaporator section.</p>
<p>For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” and “y” values for the curve are the same as for two independent variables while the “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.</p>
<p>The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 26.7°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.  The result of the curve is multiplied by the Cooling And Discharge Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.  This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-cooling-and-discharge-mode-sensible-heat-ratio-function-of-flow-fraction-curve-name">Field:  Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling And Discharge Mode is available.</p>
<h4 id="field-charge-only-mode-available">Field:  Charge Only Mode Available</h4>
<p>This field is used to indicate if the packaged TES coil includes a mode with only charging of the TES tank. The choices are “Yes” or “No.”  This field is required.</p>
<h4 id="field-charge-only-mode-rated-storage-charging-capacity-w">Field:  Charge Only Mode Rated Storage Charging Capacity [W]</h4>
<p>This field is used to specify the total, full load charging capacity, in Watts, of the TES coil at rated conditions, while operating in Charge Only Mode.  The rating conditions are air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Capacity should be “net” (i.e. any ancillary equipment inside the package needed for charging is included).  The Charge Only Mode capacity would typically be for a heat engine operating between the condenser and the TES tank.  This field is required if Charge Only Mode is available.</p>
<p>This field is autocalculatable.  When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.</p>
<h4 id="field-charge-only-mode-capacity-sizing-factor">Field:  Charge Only Mode Capacity Sizing Factor</h4>
<p>This field is used if the previous input field is set to “autocalculate.”  This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Charge Only Mode Rated Storage Charging Capacity, in Watts. If this field is left blank the default values is 1.0.</p>
<h4 id="field-charge-only-mode-charging-rated-cop">Field:  Charge Only Mode Charging Rated COP</h4>
<p>This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Charge Only Mode to charge the TES.  COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the outdoor condenser section at 35°C drybulb and 23.9°C wetbulb and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  The electric input power includes power for the compressor(s), condenser fan(s), and internal controls.  The charging power output is the same as the value for the Charge Only Mode Rated Storage Charging Capacity and is net charging including any internal equipment.  This field is only used if Charge Only Mode is available. If this input is left blank, the default is 3.0.</p>
<h4 id="field-charge-only-mode-storage-charge-capacity-function-of-temperature-curve-name">Field:  Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of (1) the drybulb temperature of the air entering the condenser section, and (2) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “y” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 35.0°C, and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType.  The result of the curve is multiplied by Charge Only Mode Rated Storage Charging Capacity to model capacity at temperatures away from the rating point.  This field is required if Charge Only Mode is available.</p>
<h4 id="field-charge-only-mode-storage-energy-input-ratio-function-of-temperature-curve-name">Field:  Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of (1) the drybulb temperature of the air entering the condenser section, and (2) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness).  The “y” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 35.0°C, and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Charge Only Mode Charging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Charge Only Mode is available.</p>
<h4 id="field-discharge-only-mode-available">Field:  Discharge Only Mode Available</h4>
<p>This field is used to indicate if the packaged TES coil includes a mode with only discharging of the TES tank. The choices are “Yes” or “No.”  This field is required.</p>
<h4 id="field-discharge-only-mode-rated-storage-discharging-capacity-w">Field:  Discharge Only Mode Rated Storage Discharging Capacity [W]</h4>
<p>This field is used to specify the total, full load discharging capacity, in Watts, of the TES coil at rated conditions, while operating in Discharge Only Mode.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Capacity should be “net” (i.e. any ancillary equipment inside the package needed for discharging is included) with regard to TES discharge, and “gross” with regard to supply fan heat.  Discharge Only Mode would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator.  This field is required if Discharge Only Mode is available.</p>
<p>This field is autocalculatable.  When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.</p>
<h4 id="field-discharge-only-mode-capacity-sizing-factor">Field:  Discharge Only Mode Capacity Sizing Factor</h4>
<p>This field is used if the previous input field is set to “autocalculate.”  This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Discharge Only Mode Rated Storage Discharging Capacity, in Watts. If this field is left blank the default value is 1.0.</p>
<h4 id="field-discharge-only-mode-rated-sensible-heat-ratio">Field:  Discharge Only Mode Rated Sensible Heat Ratio</h4>
<p>This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Discharge Only Mode.  SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless.  The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat.  The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions.  This field is only used if Discharge Only Mode is available. If this input is left blank, the default is 0.7.</p>
<h4 id="field-discharge-only-mode-rated-cop">Field:  Discharge Only Mode Rated COP</h4>
<p>This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Discharge Only Mode to discharge the TES.  COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7°C drybulb, 19.4°C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type).  The electric input power includes power for the compressor or circulation pumps and internal controls.  The discharging power output is the same as the value for the Discharge Only Mode Rated Storage Discharging Capacity and is net discharging including any internal equipment.  This field is only used if Discharge Only Mode is available. If this input is left blank, the default is 3.0.</p>
<h4 id="field-discharge-only-mode-storage-discharge-capacity-function-of-temperature-curve-name">Field:  Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, and (2) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Discharge Only Mode Rated Storage Discharging Capacity to model capacity at temperatures away from the rating point.  This field is required if Discharge Only Mode is available.</p>
<h4 id="field-discharge-only-mode-storage-discharge-capacity-function-of-flow-fraction-curve-name">Field:  Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the storage discharge capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling Discharge Only Mode Rated Storage Discharging Capacity to model capacity at air flow rates away from the rating point.  This field is required if Discharge Only Mode is available.</p>
<h4 id="field-discharge-only-mode-energy-input-ratio-function-of-temperature-curve-name">Field:  Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, and (2) the state of TES tank (in C or fraction).  The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.  The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4°C and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Discharge Only Mode Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Discharge Only Mode is available.</p>
<h4 id="field-discharge-only-mode-energy-input-ratio-function-of-flow-fraction-curve-name">Field:  Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Discharge Only Mode Rated COP to model electric energy consumption at air flow rates away from the rating point.  This field is required if Discharge Only Mode is available.</p>
<h4 id="field-discharge-only-mode-part-load-fraction-correlation-curve-name">Field:  Discharge Only Mode Part Load Fraction Correlation Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage discharging) as a function of the part load ratio (PLR).  PLR is the ratio of current cooling load to the current cooling capacity.  The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable.  The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF.  The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling.  This field is required if Discharge Only Mode is available.</p>
<h4 id="field-discharge-only-mode-sensible-heat-ratio-function-of-temperature-curve-name">Field:  Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank.  The user can enter the name of a curve or table object that has either two or three independent variables.</p>
<p>For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:  Curve:Biquadratic, Table:TwoIndependentVariables, Curve:Bicubic, and Curve:QuadraticLinear.  The “x” values for the performance curve are the wetbulb temperature of air entering the evaporator section.  The “y” values for the performance curve are the drybulb temperature of air entering the evaporator section.</p>
<p>For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:  Curve:Triquadratic and Table:MultiVariableLookup.  The “x” and “y” values for the curve are the same as for two independent variables while the “z” values are the state of the TES tank which are the tank’s temperature for water or fluid storage type or the storage fraction for ice storage types.</p>
<p>The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4°C, y = 26.7°C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by the Discharge Only Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point.  This field is required if Discharge Only Mode is available.</p>
<h4 id="field-discharge-only-mode-sensible-heat-ratio-function-of-flow-fraction-curve-name">Field:  Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name</h4>
<p>This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:  Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Quartic, Curve:Exponent, Curve:ExponentialSkewNormal, Curve:Sigmoid, Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2, Curve:ExponentialDecay, Curve:DoubleExponentialDecay, and Table:OneIndependentVariable. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Discharge Only Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Discharge Only Mode is available.</p>
<h4 id="field-ancillary-electric-power-w">Field:  Ancillary Electric Power [W]</h4>
<p>This field is the electric power level for miscellaneous ancillary controls and standby draws, in Watts.  This power is not linked to any particular operating mode and will always be “on,” except when the device is scheduled to not be available by the Availability Schedule.  This field is optional.</p>
<h4 id="field-cold-weather-operation-minimum-outdoor-air-temperature-c">Field:  Cold Weather Operation Minimum Outdoor Air Temperature [C]</h4>
<p>This field is the outdoor temperature at which the device operates additional electric components to protect from cold weather, in Degrees Celsius.  When the outdoor temperature is below this value, the power draw specified in the next field will be turned on.  The “outdoor” temperature is obtained from the node specified in the input field called Storage Tank Ambient Temperature Node Name.</p>
<h4 id="field-cold-weather-operation-ancillary-power-w">Field:  Cold Weather Operation Ancillary Power [W]</h4>
<p>This field is the electric power level for cold weather protection.  Cold weather protection is in effect whenever the outdoor temperature is lower than the limit set in the previous field, except when the device is scheduled to not be available by the Availability Schedule.</p>
<h4 id="field-condenser-air-inlet-node-name_5">Field:  Condenser Air Inlet Node Name</h4>
<p>This field is the name of system node that serves as the inlet to the condenser section of the packaged TES coil.  This node is typically specified to be an outdoor air node.  The conditions exposed to the condenser are obtained from this system node.  This field is required.</p>
<h4 id="field-condenser-air-outlet-node-name">Field:  Condenser Air Outlet Node Name</h4>
<p>This field is the name of system node that serves as the outlet to the condenser section of the packaged TES coil.  This node is typically not connected to anything else.  The conditions leaving the condenser are applied to this system node.  This field is required.</p>
<h4 id="field-condenser-design-air-flow-rate-m3s">Field:  Condenser Design Air Flow Rate [m<sup>3</sup>/s]</h4>
<p>This field is the rate of air flow through the condenser section, in m<sup>3</sup>/s.  The model assumes constant, single-speed condenser fans.  The flow rate is not used to determine coil operation but is used to determine the conditions leaving the condenser section.  This field is required, for both air-cooled and evaporatively-cooled condenser types.</p>
<p>This field is autocalulatable. When autocalculated, the design flow rate is determined using the sizing factor in the following input field.</p>
<h4 id="field-condenser-air-flow-sizing-factor">Field:  Condenser Air Flow Sizing Factor</h4>
<p>This field is used if the previous input field is set to “autocalculate.”  This sizing factor is multiplied by the Rated Evaporator Air Flow Rate to obtain a scaled value for Condenser Design Air Flow Rate, in m<sup>3</sup>/s. If this field is left blank the default value is 1.0.</p>
<h4 id="field-condenser-type_5">Field:  Condenser Type</h4>
<p>This field is the type of condenser used by the TES coil. There are two options, <strong>AirCooled</strong> or <strong>EvaporativelyCooled</strong>.  The default is AirCooled. The next six put fields are used when the condenser section is evaporatively cooled.</p>
<h4 id="field-evaporative-condenser-effectiveness_2">Field:  Evaporative Condenser Effectiveness</h4>
<p>This field is the wetbulb effectiveness for the evaporatively-cooled condenser. The effectiveness is used to model the temperature of air exposed to the condenser section as follows:</p>
<div>\[{T_{Cond\,\;inlet}} = \left( {{T_{wb,o}}} \right) + \left( {1 - EvapCondEffectiveness} \right)\left( {{T_{db,o}} - {T_{wb,o}}} \right)\]</div>

<p>where</p>
<p><span>${T_{cond\;inlet}}$</span>= the temperature of air entering the condenser section, in °C. This value will be used when evaluating performance curves that depend on the drybulb entering the condenser section.</p>
<p><span>${T_{wb,o}}$</span>= the wetbulb temperature of outdoor air, in °C</p>
<p><span>${T_{db,o}}$</span>= the drybulb temperature of outdoor air, in °C.</p>
<p>This field is required if the condenser type is set to EvaporativelyCooled. If the field is left blank then a default of 0.7 is used.</p>
<h4 id="field-evaporative-condenser-pump-rated-power-consumption-w">Field:  Evaporative Condenser Pump Rated Power Consumption [W]</h4>
<p>This field is the rated power of the evaporative condenser water pump, in Watts.  This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default is zero, but this field is autosizable using a sizing factor of 0.004266 W of electricity per W of cooling. This field is only used when the condenser type is set to EvaporativelyCooled.</p>
<h4 id="field-basin-heater-capacity-wk">Field:  Basin Heater Capacity [W/K]</h4>
<p>This input field is the capacity of the evaporative cooler water basin heater for freeze protection in Watts per Kelvin. This field is only used when the condenser type is set to EvaporativelyCooled. This field is used with the following field to determine the electricity consumption rate for freeze protection of the water in a basin needed for evaporative cooling. The basin heater electric power is equal to this field multiplied by the difference between the Basin Heater Setpoint Temperature and the outdoor drybulb temperature.  The default is zero.</p>
<h4 id="field-basin-heater-setpoint-temperature-c">Field:  Basin Heater Setpoint Temperature [C]</h4>
<p>This input field contains the setpoint temperature for basin heater operation, in °C. This field is only used when the condenser type is set to EvaporativelyCooled. The basin heater is active when the outdoor drybulb temperatures falls below this setpoint temperature. The default is 2.0°C.</p>
<h4 id="field-basin-heater-availability-schedule-name">Field:  Basin Heater Availability Schedule Name</h4>
<p>This alpha field contains the name of the basin heater operating schedule. This field is only used when the condenser type is set to EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0.  The basin heater operates whenever the schedule is on and the outdoor air drybulb is lower than the setpoint temperature in the previous field. If the field is left blank, the basin heater is available to operate throughout the simulation.</p>
<h4 id="field-supply-water-storage-tank-name_5">Field:  Supply Water Storage Tank Name</h4>
<p>This optional field is used to describe where the TES coil obtains water used for evaporative cooling of its condenser.  If blank or omitted, then the unit will obtain water directly from the mains.  If the name of a Water Storage Tank object is used here, then the unit will attempt to obtain all its water from that tank.  However, if the tank cannot provide all the water the condenser needs, then the unit will still operate and obtains the rest of the water it needs form the mains (referred to as Starved Water).</p>
<h4 id="field-condensate-collection-water-storage-tank-name_7">Field:  Condensate Collection Water Storage Tank Name</h4>
<p>This optional field is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded.  Enter the name of a Water Storage Tank defined elsewhere and the condensate will be collected in that tank.</p>
<h4 id="field-storage-tank-plant-connection-inlet-node-name">Field:  Storage Tank Plant Connection Inlet Node Name</h4>
<p>This is the name of a system node that is the inlet to the TES tank.  This field is optional and is only used if the TES tank is directly connected to a plant loop.</p>
<h4 id="field-storage-tank-plant-connection-outlet-node-name">Field:  Storage Tank Plant Connection Outlet Node Name</h4>
<p>This is the name of a system node that is the inlet to the TES tank.  This field is optional and is only used if the TES tank is directly connected to a plant loop.</p>
<h4 id="field-storage-tank-plant-connection-design-flow-rate">Field:  Storage Tank Plant Connection Design Flow Rate</h4>
<p>This field is the design flow rate for the plant connection to the TES tank, in m<sup>3</sup>/s.  The TES tank will make a passive request for this amount of flow.  This field is required if the storage tank is connected to plant.</p>
<h4 id="field-storage-tank-plant-connection-heat-transfer-effectiveness">Field:  Storage Tank Plant Connection Heat Transfer Effectiveness</h4>
<p>This field specifies the heat transfer effectiveness between the plant connection and the TES tank. If the effectiveness is set to 1 then ideal heat transfer occurs, as if the fluids were completely mixed and the fluid leaving the tank is the same temperature as the tank.  If the effectiveness is less than 1.0, then the leaving fluid temperature approaches that of the tank as would be the case with a heat exchanger.  If left blank, the default is 0.7.</p>
<h4 id="field-storage-tank-minimum-operating-limit-fluid-temperature-c">Field:  Storage Tank Minimum Operating Limit Fluid Temperature [C]</h4>
<p>This field is used for fluid-based TES tank (Storage Type of Water or UserDefinedFluidType) to set the a lower limit on the operating temperatures, in Degrees Celsius.  This value represents the temperature of the fluid-based TES tank when fully charged.  This field is optional.  When left blank, the model uses the lowest temperature for which fluid properties are defined.</p>
<h4 id="field-storage-tank-maximum-operating-limit-fluid-temperature-c">Field:: Storage Tank Maximum Operating Limit Fluid Temperature [C]</h4>
<p>This field is used for fluid-based TES tank (Storage Type of Water or UserDefinedFluidType) to set the an upper limit on the operating temperatures, in Degrees Celsius.  This value represents the temperature of the fluid-based TES tank when fully discharged.  This field is optional.  When left blank, the model uses the highest temperature for which fluid properties are defined.</p>
<h3 id="coilcoolingdxsinglespeedthermalstorage-outputs">Coil:Cooling:DX:SingleSpeed:ThermalStorage Outputs</h3>
<p>HVAC,Average,Cooling Coil Operating Mode Index []</p>
<p>HVAC,Average,Cooling Coil Total Cooling Rate [W]</p>
<p>HVAC,Sum,Cooling Coil Total Cooling Energy [J]</p>
<p>HVAC,Average,Cooling Coil Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Cooling Coil Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Cooling Coil Latent Cooling Energy [J]</p>
<p>HVAC,Average,Cooling Coil Electric Power [W]</p>
<p>HVAC,Sum,Cooling Coil Electric Energy [J]</p>
<p>HVAC,Average,Cooling Coil Runtime Fraction []</p>
<p>HVAC,Sum,Cooling Coil Cold Weather Protection Electric Energy [J]</p>
<p>HVAC,Average,Cooling Coil Cold Weather Protection Electric Power [W]</p>
<p>HVAC,Average,Cooling Coil Thermal Storage Mechanical Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Cooling Coil Thermal Storage Mechanical Heat Transfer Energy [J]</p>
<p>HVAC,Average,Cooling Coil Thermal Storage Ambient Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Cooling Coil Thermal Storage Ambient Heat Transfer Energy [J]</p>
<p>HVAC,Average,Cooling Coil Ice Thermal Storage End Fraction []</p>
<p>HVAC,Average,Cooling Coil Condenser Inlet Temperature [C]</p>
<p>HVAC,Sum,Cooling Coil Evaporative Condenser Water Volume [m3]</p>
<p>HVAC,Sum,Cooling Coil Evaporative Condenser Mains Supply Water Volume [m3]</p>
<p>HVAC,Average,Cooling Coil Evaporative Condenser Pump Electric Power [W]</p>
<p>HVAC,Sum,Cooling Coil Evaporative Condenser Pump Electric Energy [J]</p>
<p>HVAC,Average,Cooling Coil Basin Heater Electric Power [W]</p>
<p>HVAC,Sum,Cooling Coil Basin Heater Electric Energy [J]</p>
<p>HVAC,Average,Cooling Coil Thermal Storage Plant Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Cooling Coil Thermal Storage Plant Heat Transfer Energy [J]</p>
<p>HVAC,Average,Cooling Coil Fluid Thermal Storage End Temperature [C]</p>
<h4 id="cooling-coil-operating-mode-index">Cooling Coil Operating Mode Index [ ]</h4>
<p>This output variable reports the operating mode for the cooling coil.  The numbers in this output are integer codes that correspond to the operating modes as described in the following table.  These codes match the values used for input in schedules and EMS actuators to control operation.</p>
<table class="table table-striped">
<tr>
<td>Code</td>
<td>Operating Mode</td>
</tr>
<tr>
<td>0</td>
<td>Off</td>
</tr>
<tr>
<td>1</td>
<td>Cooling Only</td>
</tr>
<tr>
<td>2</td>
<td>Cooling and Charge</td>
</tr>
<tr>
<td>3</td>
<td>Cooling and Discharge</td>
</tr>
<tr>
<td>4</td>
<td>Charge Only</td>
</tr>
<tr>
<td>5</td>
<td>Discharge Only</td>
</tr>
</table>

<h4 id="cooling-coil-total-cooling-rate-w_8">Cooling Coil Total Cooling Rate [W]</h4>
<p>This output is the total (sensible and latent) cooling rate of the coil in Watts.</p>
<h4 id="cooling-coil-total-cooling-energy-j_8">Cooling Coil Total Cooling Energy [J]</h4>
<p>This output is the total (sensible and latent) cooling energy transfer by the coil in Joules.  This output is metered as EnergyTransfer for CoolingCoils.</p>
<h4 id="cooling-coil-sensible-cooling-rate-w_8">Cooling Coil Sensible Cooling Rate [W]</h4>
<p>This output is the moist air sensible cooling rate of the coil in Watts.</p>
<h4 id="cooling-coil-sensible-cooling-energy-j_8">Cooling Coil Sensible Cooling Energy [J]</h4>
<p>This output is the moist air sensible cooling energy transfer by the coil in Joules.</p>
<h4 id="cooling-coil-latent-cooling-rate-w_5">Cooling Coil Latent Cooling Rate [W]</h4>
<p>This output is the latent cooling rate of the coil in Watts.</p>
<h4 id="cooling-coil-latent-cooling-energy-j_6">Cooling Coil Latent Cooling Energy [J]</h4>
<p>This output is the latent cooling energy transfer by the coil in Joules.</p>
<h4 id="cooling-coil-electric-power-w_4">Cooling Coil Electric Power [W]</h4>
<p>This output is the electricity consumption rate, in Watts, of the compressor(s), pump(s), condenser fan(s) that are inside the package to drive heat transfer for the cooling coil.  This does not include ancillary electrical consumption for such things as cold weather protection, off cycle ancillary power, or supply fans.</p>
<h4 id="cooling-coil-electric-energy-j_5">Cooling Coil Electric Energy [J]</h4>
<p>This output is the electricity consumption, in Joules, of the compressor(s), pump(s), condenser fan(s) that are inside the package to drive heat transfer for the cooling coil.  This does not include ancillary electrical consumption for such things as cold weather protection, off cycle ancillary power, or supply fans.</p>
<h4 id="cooling-coil-runtime-fraction_6">Cooling Coil Runtime Fraction []</h4>
<p>This output is the runtime fraction of cooling coil.</p>
<h4 id="cooling-coil-cold-weather-protection-electric-power-w">Cooling Coil Cold Weather Protection Electric Power [W]</h4>
<h4 id="cooling-coil-cold-weather-protection-electric-energy-j">Cooling Coil Cold Weather Protection Electric Energy [J]</h4>
<p>These are the power and energy outputs associated with Cold Weather Operation Ancillary Power, in Watts and Joules respectively.</p>
<h4 id="cooling-coil-thermal-storage-mechanical-heat-transfer-rate-w">Cooling Coil Thermal Storage Mechanical Heat Transfer Rate [W]</h4>
<h4 id="cooling-coil-thermal-storage-mechanical-heat-transfer-energy-j">Cooling Coil Thermal Storage Mechanical Heat Transfer Energy [J]</h4>
<p>These are the power and energy outputs for the coil’s heat exchange with the TES tank, in Watts and Joules respectively.  The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging.  This heat transfer is driven by the mechanical systems used inside the package to charge or discharge the TES tank.</p>
<h4 id="cooling-coil-thermal-storage-ambient-heat-transfer-rate-w">Cooling Coil Thermal Storage Ambient Heat Transfer Rate [W]</h4>
<h4 id="cooling-coil-thermal-storage-ambient-heat-transfer-energy-j">Cooling Coil Thermal Storage Ambient Heat Transfer Energy [J]</h4>
<p>These are the power and energy outputs for the TES tank’s heat exchange with the surrounding ambient conditions, in Watts and Joules respectively.  The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging.  This heat transfer is driven by the temperature difference between the media in the tank and the surrounding ambient and is governed by the UA factor.</p>
<h4 id="cooling-coil-ice-thermal-storage-end-fraction">Cooling Coil Ice Thermal Storage End Fraction []</h4>
<p>This output is the state of the TES tank as fraction of the storage capacity.  Because the tank storage model is dynamic, this value corresponds to the point in time right at the end of the timestep.  This output variable is only available for a storage type of “Ice.”</p>
<h4 id="cooling-coil-fluid-thermal-storage-end-temperature-c">Cooling Coil Fluid Thermal Storage End Temperature [C]</h4>
<p>This output is the state of the TES tank as the temperature of the fluid in the tank, in °C.  Because the tank storage model is dynamic, this value corresponds to the point in time right at the end of the timestep.  This output variable is only available for a storage type of “Water” or “UserDefinedFluidType.’</p>
<h4 id="cooling-coil-condenser-inlet-temperature-c_2">Cooling Coil Condenser Inlet Temperature [C]</h4>
<p>This output is the inlet temperature entering the condenser section of an evaporatively cooled condenser, in °C. This temperature is for the air stream after the evaporative assist and before entering the condenser.  This is the temperature used for condenser entering drybulb conditions when evaluating performance curves for evaporatively cooled condensers. This output is only available for evaporatively cooled condensers.</p>
<h4 id="cooling-coil-evaporative-condenser-water-volume-m3_2">Cooling Coil Evaporative Condenser Water Volume [m<sup>3</sup>]</h4>
<p>This output is the amount of water used to evaporatively cool the condenser inlet air, in cubic meters.  This output is only available for evaporatively cooled condensers.</p>
<h4 id="cooling-coil-evaporative-condenser-mains-supply-water-volume-m3_2">Cooling Coil Evaporative Condenser Mains Supply Water Volume [m<sup>3</sup>]</h4>
<p>This output is the volume of water drawn from mains water service for the evaporatively cooled condenser. This output is only available for evaporatively cooled condensers.</p>
<h4 id="cooling-coil-evaporative-condenser-pump-electric-power-w_1">Cooling Coil Evaporative Condenser Pump Electric Power [W]</h4>
<p>This output is the average electricity consumption rate of the evaporative condenser water pump, in Watts. This output is only available for evaporatively cooled condensers.</p>
<h4 id="cooling-coil-evaporative-condenser-pump-electric-energy-j_2">Cooling Coil Evaporative Condenser Pump Electric Energy [J]</h4>
<p>This output is the electricity consumption of the evaporative condenser water pump, in Joules. This output is only available for evaporatively cooled condensers.</p>
<h4 id="cooling-coil-basin-heater-electric-power-w_2">Cooling Coil Basin Heater Electric Power [W]</h4>
<p>This output is the average electricity consumption rate of the basin heater, in Watts. This output is only available for evaporatively cooled condensers.</p>
<h4 id="cooling-coil-basin-heater-electric-energy-j_2">Cooling Coil Basin Heater Electric Energy [J]</h4>
<p>This output is the electricity consumption of the basin heater, in Joules. This output is only available for evaporatively cooled condensers.</p>
<h4 id="cooling-coil-thermal-storage-plant-heat-transfer-rate-w">Cooling Coil Thermal Storage Plant Heat Transfer Rate [W]</h4>
<h4 id="cooling-coil-thermal-storage-plant-heat-transfer-energy-j">Cooling Coil Thermal Storage Plant Heat Transfer Energy [J]</h4>
<p>These are the power and energy outputs for the TES tank’s heat exchange with the plant loop, in Watts and Joules respectively.  This output is only available if the plant connection to the tank is used.  The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging.  This heat transfer is driven by the temperature difference between the media in the tank and the plant loop fluid and is governed by the effectiveness and plant fluid mass flow rate.</p>
<h2 id="group-fans">Group – Fans</h2>
<p>The following fans may be defined either in the air loop or as a zone equipment component: Fan:ConstantVolume, Fan:OnOff, Fan:VariableVolume, Fan:ZoneExhaust, and FanPerformance:NightVentilation. The data that are common to these fan types include an identifying name, an availability schedule name, a total efficiency rating, a rated pressure rise, and inlet and outlet air node names. In the case of a variable volume fan, additional input includes parameters for modeling fan performance over a range of fan speeds. See the engineering documentation for the variable speed fan for a further description of what these coefficients represent. Commonly-used values for different variable volume systems are shown in the following table.</p>
<p>Table 29. Fan Coefficient Values</p>
<table class="table table-striped">
<tr>
<td>Type of Fan</td>
<td>Fan Coeff. 1</td>
<td>Fan Coeff. 2</td>
<td>Fan Coeff. 3</td>
<td>Fan Coeff. 4</td>
<td>Fan Coeff. 5</td>
</tr>
<tr>
<td>Inlet Vane Dampers</td>
<td>0.35071223</td>
<td>0.30850535</td>
<td>-0.54137364</td>
<td>0.87198823</td>
<td>0.000</td>
</tr>
<tr>
<td>Discharge Dampers</td>
<td>0.37073425</td>
<td>0.97250253</td>
<td>-0.34240761</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>Var. Speed Motor</td>
<td>0.0015302446</td>
<td>0.0052080574</td>
<td>1.1086242</td>
<td>-0.11635563</td>
<td>0.000</td>
</tr>
</table>

<h3 id="fanconstantvolume">Fan:ConstantVolume</h3>
<p>This object models a constant air volume fan that is intended to operate continuously based on a time schedule. This fan will not cycle on and off based on cooling/heating load or other control signals (Ref: Fan:OnOff).</p>
<h4 id="field-name_64">Field: Name</h4>
<p>A unique user-assigned name for an instance of a Fan:ConstantVolume. Any reference to this fan by another object will use this name.</p>
<h4 id="field-availability-schedule-name_16">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.</p>
<h4 id="field-fan-total-efficiency">Field: Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.The default is 0.7.</p>
<h4 id="field-pressure-rise">Field: Pressure Rise</h4>
<p>The pressure rise in Pascals at full flow and standard (sea level) conditions (20°C and 101325 Pa).</p>
<h4 id="field-maximum-flow-rate_2">Field: Maximum Flow Rate</h4>
<p>The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20°C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.</p>
<p>p=101325*(1-2.25577E-05*Z)**5.2559</p>
<p>where p=pressure in Pa and Z=altitude in m</p>
<h4 id="field-motor-efficiency_5">Field: Motor Efficiency</h4>
<p>The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.9.</p>
<h4 id="field-motor-in-airstream-fraction">Field: Motor In Airstream Fraction</h4>
<p>The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<h4 id="field-air-inlet-node-name_23">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node which supplies the inlet air conditions to the fan.</p>
<h4 id="field-air-outlet-node-name_23">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the fan sends its outlet air.</p>
<h4 id="field-end-use-subcategory">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Central System", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.</p>
<h3 id="constant-volume-fan-outputs">Constant Volume Fan Outputs</h3>
<p>HVAC,Average,Fan Electric Power[W]</p>
<p>HVAC,Average,Fan Rise in Air Temperature [deltaC]</p>
<p>HVAC,Sum,Fan Electric Energy [J]</p>
<h4 id="fan-electric-power-w">Fan Electric Power [W]</h4>
<p>This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.</p>
<h4 id="fan-rise-in-air-temperature-deltac">Fan Rise in Air Temperature [deltaC]</h4>
<p>This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.</p>
<h4 id="fan-electric-energy-j">Fan Electric Energy [J]</h4>
<p>This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).</p>
<h3 id="fanonoff">Fan:OnOff</h3>
<p>This object models a constant air volume fan that is intended to cycle on and off in tandem with a cooling or heating system (i.e., AUTO fan control mode). The fan can also operate continuously like Fan:ConstantVolume. If modeling continuous operation and this object is used as part of a system that utilizes Coil:Heating:Gas, Coil:Cooling:DX:SingleSpeed or Coil:Heating:DX:SingleSpeed, the user should confirm proper air flow rates (coil and fan max flows are equal) and that the coil part-load fraction correlation(s) are appropriate (e.g., part-load fraction is less than or equal to 1 for all values of coil part-load ratio). If modeling multi-speed fan operation, this object must be used as part of a compound object that allows multiple fan speeds (e.g., AirLoopHVAC:Unitary:Furnace:HeatCool, ZoneHVAC:PackagedTerminalAirConditioner, etc.). In this case, the ratio of the compound object air flow rate to the fan’s maximum air flow rate is used to determine the power at alternate fan speeds. The optional input for Fan Power Ratio Function of Speed Ratio Curve Name must be entered to model multi-speed fan operation. An optional fan total efficiency ratio curve is also available to model efficiency differences at alternate fan speeds.</p>
<h4 id="field-name_65">Field: Name</h4>
<p>A unique user-assigned name for an instance of a Fan:OnOff. Any reference to this fan by another object will use this name.</p>
<h4 id="field-availability-schedule-name_17">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.</p>
<h4 id="field-fan-total-efficiency_1">Field: Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.The default is 0.6.</p>
<h4 id="field-pressure-rise_1">Field: Pressure Rise</h4>
<p>The pressure rise in Pascals at full flow and standard (sea level) conditions (20°C and 101325 Pa).</p>
<h4 id="field-maximum-flow-rate_3">Field: Maximum Flow Rate</h4>
<p>The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20°C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.</p>
<p>p=101325*(1-2.25577E-05*Z)**5.2559</p>
<p>where p=pressure in Pa and Z=altitude in m</p>
<h4 id="field-motor-efficiency_6">Field: Motor Efficiency</h4>
<p>The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.8.</p>
<h4 id="field-motor-in-airstream-fraction_1">Field: Motor In Airstream Fraction</h4>
<p>The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<h4 id="field-air-inlet-node-name_24">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node which supplies the inlet air conditions to the fan.</p>
<h4 id="field-air-outlet-node-name_24">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the fan sends its outlet air.</p>
<h4 id="field-fan-power-ratio-function-of-speed-ratio-curve-name">Field: Fan Power Ratio Function of Speed Ratio Curve Name</h4>
<p>Enter the name of an exponent performance curve. This optional alpha field must be used to simulate multi-speed fan motors. This curve represents the ratio of actual fan power to rated fan power when a change in fan speed occurs. Leave this field blank when simulating constant-speed fan motors.</p>
<h4 id="field-fan-efficiency-ratio-function-of-speed-ratio-curve-name">Field: Fan Efficiency Ratio Function of Speed Ratio Curve Name</h4>
<p>Enter the name of a quadratic or cubic performance curve. This optional alpha field is used to simulate multi-speed fan motors. This curve represents the ratio of actual fan total efficiency to rated fan total efficiency when a change in fan speed occurs. Leave this field blank when simulating constant-speed fan motors.</p>
<h4 id="field-end-use-subcategory_1">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Main Fans", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.</p>
<p>Following is an example input for an OnOff Fan.</p>
<p>Fan:OnOff,</p>
<p>Supply Fan 1,          ! Fan Name</p>
<p>FanAndCoilAvailSched,  ! Fan Schedule</p>
<p>0.7,                   ! Fan Total Efficiency</p>
<p>600.0,                 ! Delta Pressure [N/M^2]</p>
<p>1.3,                   ! Max Flow Rate  [m^3/Sec]</p>
<p>0.9,                   ! Motor Efficiency</p>
<p>1.0,                   ! Motor in Airstream Fraction (1.0 means motor in air stream)</p>
<p>Air Loop Inlet Node, Cooling Coil Air Inlet Node;  !Inlet Node, Outlet Node</p>
<h3 id="on-off-fan-outputs">On Off Fan Outputs</h3>
<p>HVAC,Average,Fan Electric Power[W]</p>
<p>HVAC,Average,Fan Rise in Air Temperature [deltaC]</p>
<p>HVAC,Sum,Fan Electric Energy [J]</p>
<p>HVAC,Average,Fan Runtime Fraction []</p>
<h4 id="fan-electric-power-w_1">Fan Electric Power [W]</h4>
<p>This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.</p>
<h4 id="fan-rise-in-air-temperature-deltac_1">Fan Rise in Air Temperature [deltaC]</h4>
<p>This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.</p>
<h4 id="fan-electric-energy-j_1">Fan Electric Energy [J]</h4>
<p>This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).</p>
<h4 id="fan-runtime-fraction">Fan Runtime Fraction []</h4>
<p>This output field contains the fraction of time that this fan operated for the timestep being reported.</p>
<h3 id="fanvariablevolume">Fan:VariableVolume</h3>
<h4 id="field-name_66">Field: Name</h4>
<p>A unique user-assigned name for an instance of a Fan:VariableVolume. Any reference to this fan by another object will use this name.</p>
<h4 id="field-availability-schedule-name_18">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.</p>
<h4 id="field-fan-total-efficiency_2">Field: Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-pressure-rise_2">Field: Pressure Rise</h4>
<p>The pressure rise in Pascals at full flow and standard (sea level) conditions (20°C and 101325 Pa).</p>
<h4 id="field-maximum-flow-rate_4">Field: Maximum Flow Rate</h4>
<p>The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20°C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.</p>
<p>p=101325*(1-2.25577E-05*Z)**5.2559</p>
<p>where p=pressure in Pa and Z=altitude in m</p>
<h4 id="field-fan-power-minimum-flow-rate-input-method">Field: Fan Power Minimum Flow Rate Input Method</h4>
<p>This field is a key/choice field that tells which of the next two fields is filled and is descriptive of how the minimum flow rate is specified for calculating the fan power.  The key/choices are:</p>
<ul>
<li>Fraction</li>
</ul>
<p>With this choice, the fan power will be calculated using the value specified in the Fan Power Minimum Flow Fraction field.  (The Fan Power Minimum Flow Fraction field should be filled.)</p>
<ul>
<li>FixedFlowRate</li>
</ul>
<p>With this choice, the fan power will be calculated using the value specified in the Fan Power Minimum Air Flow Rate field.  (The Fan Power Minimum Air Flow Rate field should be filled.)</p>
<p>The default is Fraction.</p>
<h4 id="field-fan-power-minimum-flow-fraction">Field: Fan Power Minimum Flow Fraction</h4>
<p>The minimum air volumetric flow rate for fan power, specified as a fraction of maximum system air flow rate. Must be between 0 and 1. Note that this field is only used to calculate the fan power. This field does not enforce the system air flow rate during simulation. The default is 0.25.</p>
<h4 id="field-fan-power-minimum-air-flow-rate">Field: Fan Power Minimum Air Flow Rate</h4>
<p>The minimum air volumetric flow rate for fan power, specified as a constant minimum air flow rate (m3/sec). Note that this field is only used to calculate the fan power. This field does not enforce the system air flow rate during simulation.</p>
<h4 id="field-motor-efficiency_7">Field: Motor Efficiency</h4>
<p>The shaft power divided by the electrical power consumed. Must be between 0 and 1. The default is 0.9.</p>
<h4 id="field-motor-in-airstream-fraction_2">Field: Motor In Airstream Fraction</h4>
<p>The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<h4 id="field-fan-power-coefficient-1">Field: Fan Power Coefficient 1</h4>
<p>The constant coefficient (C<sub>1</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:</p>
<p>PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup></p>
<h4 id="field-fan-power-coefficient-2">Field: Fan Power Coefficient 2</h4>
<p>The linear coefficient (C<sub>2</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:</p>
<p>PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup></p>
<h4 id="field-fan-power-coefficient-3">Field: Fan Power Coefficient 3</h4>
<p>The quadratic coefficient (C<sub>3</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:</p>
<p>PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup></p>
<h4 id="field-fan-power-coefficient-4">Field: Fan Power Coefficient 4</h4>
<p>The cubic coefficient (C<sub>1</sub>) in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:</p>
<p>PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup></p>
<h4 id="field-fan-power-coefficient-5">Field: Fan Power Coefficient 5</h4>
<p>The coefficient C<sub>5</sub> in a fourth order polynomial curve giving the fraction of full load power (PLF) as a function of flow fraction (FF). Flow fraction is the air mass flow rate divided by the maximum air mass flow rate. The curve is:</p>
<p>PLF = C<sub>1</sub> + C<sub>2</sub><sup>.</sup> FF + C<sub>3</sub><sup>.</sup> FF<sup>2\ +</sup> C<sub>4</sub><sup>.</sup> FF<sup>3</sup> + C<sub>5</sub><sup>.</sup> FF<sup>4</sup></p>
<h4 id="field-air-inlet-node-name_25">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node which supplies the inlet air conditions to the fan.</p>
<h4 id="field-air-outlet-node-name_25">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the fan sends its outlet air.</p>
<h4 id="field-end-use-subcategory_2">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Central System", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.</p>
<h3 id="variable-volume-fan-outputs">Variable Volume Fan Outputs</h3>
<p>HVAC,Average,Fan Electric Power[W]</p>
<p>HVAC,Average,Fan Rise in Air Temperature [deltaC]</p>
<p>HVAC,Sum,Fan Electric Energy [J]</p>
<h4 id="fan-electric-power-w_2">Fan Electric Power [W]</h4>
<p>This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.</p>
<h4 id="fan-rise-in-air-temperature-deltac_2">Fan Rise in Air Temperature [deltaC]</h4>
<p>This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.</p>
<h4 id="fan-electric-energy-j_2">Fan Electric Energy [J]</h4>
<p>This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).</p>
<h3 id="fanzoneexhaust">Fan:ZoneExhaust</h3>
<p>This fan object differs from the other fans in that it stands on its own in a zone rather than serving as one part of an HVAC air system.  This object appears directly in a ZoneHVAC:EquipmentList object and all the controls are contained within the fan object.  The zone exhaust fan model provides a way to include the electrical power used by the fan.  It can also impact air flows in central air handlers by decreasing the flow of return air and sometimes increasing the outdoor air flow rate.</p>
<p>There are several control options available for the exhaust fan including:  an on/off availability schedule, interaction with system availability managers, minimum zone air temperature control limits and a variable flow fraction schedule.</p>
<p>The way in which the exhaust fan impacts central air system can be controlled by declaring what portion of the flow has been “balanced” by simple airflow from infiltration, ventilation, or mixing.  However it is important to note that presence of an exhaust fan does not by itself drive any simple airflow such as infiltration, ventilation, or zone mixing.  There is no comprehensive automatic mass balancing between air system flows, exhaust flows, and the separate simple airflows.  For balancing, the simple airflows need to have their own input objects that need to be coordinated with the exhaust fan.</p>
<h4 id="field-name_67">Field: Name</h4>
<p>A unique user-assigned name for an instance of a Fan:ZoneExhaust. Any reference to this fan by another object will use this name.</p>
<h4 id="field-availability-schedule-name_19">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.</p>
<h4 id="field-fan-total-efficiency_3">Field: Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.6.</p>
<h4 id="field-pressure-rise_3">Field: Pressure Rise</h4>
<p>The pressure rise in Pascals at full flow and standard (sea level) conditions (20°C and 101325 Pa).</p>
<h4 id="field-maximum-flow-rate_5">Field: Maximum Flow Rate</h4>
<p>The full load air volumetric flow rate (m<sup>3</sup>/sec) at standard temperature and pressure (dry air at 20°C drybulb). The program does use local barometric pressure to account for altitude using equation for "standard atmospheric" pressure on p 6.1 of the ASHRAE 1997 HOF (SI edition) to initialize the air systems being simulated.</p>
<p>p=101325*(1-2.25577E-05*Z)**5.2559</p>
<p>where p=pressure in Pa and Z=altitude in m</p>
<h4 id="field-air-inlet-node-name_26">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node which supplies the inlet air conditions to the fan.  This node should be listed as a zone exhaust node in an associated ZoneHVAC:EquipmentConnections object.</p>
<h4 id="field-air-outlet-node-name_26">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the fan sends its outlet air.</p>
<h4 id="field-end-use-subcategory_3">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Kitchen Exhaust", "Fume Hoods", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-flow-fraction-schedule-name">Field: Flow Fraction Schedule Name</h4>
<p>This field is optional.  If it is not used then the fan operates at the maximum flow rate.  If a schedule is input here, then it should contain fractional values between 0.0 and 1.0, inclusive.  The flow rate that the fan operates will be this fraction times the maximum flow rate.  This allows a variable speed exhaust fan to be modeled according to a schedule.</p>
<h4 id="field-system-availability-manager-coupling-mode">Field: System Availability Manager Coupling Mode</h4>
<p>This field is optional. If if is not used then the exhaust fan is assumed to be integrated with the central air handler’s system availability manager.  This field can be used to control if the exhaust fan should operate independently or not.  For example, when a night cycle availability manager turns on the central air system for freeze protection, this field can be used to control if the zone exhaust fans should also run at the same time or not.  The key choice “Coupled” indicates that the exhaust fan should be integrated with the system availability manager so that the fan runs when the air system is forced to run.   The key choice “Decoupled” indicates that the exhaust fan should operate on its own and ignore the system availability manager’s requests so that the exhaust fan can remain off when the air system runs.  The default is Coupled.</p>
<h4 id="field-minimum-zone-temperature-limit-schedule-name">Field: Minimum Zone Temperature Limit Schedule Name</h4>
<p>This field is optional. If it is not used then there will be no temperature-related control over the operation of the exhaust fan.  If the field is used, then enter the name of a schedule with values for zone temperature values (°C).  The fan’s control will be based on a comparison between the current zone air temperature and the schedule values.  If the zone is warmer than the scheduled limit, then the fan will operate.  When balancing with simple ventilation, this feature can be used to coordinate exhaust fan operation with ZoneVentilation:* controls for minimum indoor temperature.</p>
<h4 id="field-balanced-exhaust-fraction-schedule-name">Field: Balanced Exhaust Fraction Schedule Name</h4>
<p>This field is optional.  If it is not used, then all the exhaust air flow is assumed to be unbalanced by any simple airflows, such as infiltration, ventilation, or zone mixing.  Unbalanced exhaust is then modeled as being provided by the outdoor air system in the central air system. The modeling of unbalanced will reduce the flow rates at the zone’s return air node by the flow rate that is being exhausted and will insure that the outdoor air flow rate is sufficient to serve the exhaust.  If this field is used, then enter the name of a schedule with fractional values between 0.0 and 1.0, inclusive.  This fraction is applied to the exhaust fan flow rate and the model tracks the portion of the exhaust that is “balanced.”  Balanced exhaust is then modeled as being provided by simple airflows and does not impact the central air system return air or outdoor air flow rates.  For example, if a kitchen zone with an exhaust fan is designed to draw half of its make up air from a neighboring dining room and the other half from the outdoor air system, then a schedule value of 0.5 could be used here.</p>
<h3 id="zone-exhaust-fan-outputs">Zone Exhaust Fan Outputs</h3>
<p>HVAC,Average,Fan Electric Power [W]</p>
<p>HVAC,Average,Fan Rise in Air Temperature[deltaC]</p>
<p>HVAC,Sum,Fan Electric Energy [J]</p>
<p>HVAC,Average,Fan Unbalanced Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Fan Balanced Air Mass Flow Rate [kg/s]</p>
<h4 id="fan-electric-power-w_3">Fan Electric Power [W]</h4>
<p>This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.</p>
<h4 id="fan-rise-in-air-temperature-deltac_3">Fan Rise in Air Temperature [deltaC]</h4>
<p>This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.</p>
<h4 id="fan-electric-energy-j_3">Fan Electric Energy [J]</h4>
<p>This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to an output meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).</p>
<h4 id="fan-unbalanced-air-mass-flow-rate-kgs">Fan Unbalanced Air Mass Flow Rate [kg/s]</h4>
<h4 id="fan-balanced-air-mass-flow-rate-kgs">Fan Balanced Air Mass Flow Rate [kg/s]</h4>
<p>These two output variables are available when the exhaust fan uses the input field called Balanced Exhaust Fraction Schedule Name.  The balanced air flow is the result of the current flow rate times the balance fraction.  The unbalanced air flow is the difference between the current flow rate and the balanced flow rate.  These outputs are the resulting flow rates in kg/s.</p>
<p>Examples of Fan:ConstantVolume, Fan:VariableVolume, Fan:ZoneExhaust, and , Fan:OnOff,  fans in an IDF are:</p>
<p>Fan:ConstantVolume,</p>
<p>Supply Fan 1,  !- Name</p>
<p>FanAndCoilAvailSched,        !- Availability Schedule Name</p>
<p>0.7,           !- Fan Total Efficiency</p>
<p>600.0,         !- Pressure Rise {Pa}</p>
<p>1.3,           !- Maximum Flow Rate {m3/sec}</p>
<p>0.9,           !- Motor Efficiency</p>
<p>1.0,           !- Motor in Airstream Fraction</p>
<p>Air Loop Inlet Node, Cooling Coil Air Inlet Node;  !- Air Inlet Node Name, Air Outlet Node Name</p>
<p>Fan:VariableVolume,</p>
<p>Var Vol Supply Fan 1,  !- Name</p>
<p>FanAndCoilAvailSched,  !-Availability Schedule Name</p>
<p>0.7,          !- Fan Total Efficiency</p>
<p>600.0,        !- Pressure Rise {Pa}</p>
<p>1.3,          !- Maximum Flow Rate {m3/s}</p>
<p>0.20,          !- Minimum Flow Rate {m3/s}</p>
<p>0.9,          !- Motor Efficiency</p>
<p>1.0,           !- Motor in Airstream Fraction</p>
<p>0.35071223,    !- Fan Coefficient 1</p>
<p>0.30850535,    !- Fan Coefficient 2</p>
<p>-0.54137364,    !- Fan Coefficient 3</p>
<p>0.87198823,    !- Fan Coefficient 4</p>
<p>0.000,         !- Fan Coefficient 5</p>
<p>Air Loop Inlet Node, Cooling Coil Air Inlet Node; !- Air Inlet Node Name,Air Outlet Node Name</p>
<p>Fan:ZoneExhaust,</p>
<p>Zone 2 Exhaust Fan,              !-Name</p>
<p>FanAndCoilAvailSched,            !-Availability Schedule Name</p>
<p>0.6,                             !-Fan Total Efficiency</p>
<p>125,                             !-Pressure Rise {Pa}</p>
<p>0.1,                             !-Maximum Flow Rate {m3/s}</p>
<p>Zone 2 Exhaust Node,             !-Air Inlet Node Name</p>
<p>Zone 2 Exhaust Fan Outlet Node,  !-Air Outlet Node Name</p>
<p>Kitchen Exhaust;                 !- End-Use Subcategory</p>
<p>Fan:OnOff,</p>
<p>AHU 1 Supply Fan,        !- Name</p>
<p>FanAvailSched,           !- Availability Schedule Name</p>
<p>0.7,                     !- Fan Total Efficiency</p>
<p>600.0,                   !- Pressure Rise {Pa}</p>
<p>2.0,                     !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor in Airstream Fraction</p>
<p>AHU 1 Air Loop Inlet,    !- Air Inlet Node Name</p>
<p>AHU 1 Supply Fan Outlet; !- Air Outlet Node Name</p>
<h3 id="fanperformancenightventilation">FanPerformance:NightVentilation</h3>
<p>This object is used for specifying an alternate set of performance parameters for a fan. These alternate parameters are used when a system manager (such as <em>AvailabilityManager:NightVentilation</em>) sets a specified flow rate for a central forced air system. At this time, it can be used with Fan:ConstantVolume, Fan:VariableVolume, Fan:ZoneExhaust, and , Fan:OnOff fans, but not with Fan:ComponentModel fans. The fan model checks whether a fixed flow rate has been set; if it has the fan model will use these alternate performance parameters. Note that it is assumed that the fan will run at a fixed speed in the alternate mode. The inputs needed by this object are the fan name, fan total efficiency, pressure rise, flow rate, motor efficiency, and motor in airstream fraction.</p>
<h4 id="field-fan-name">Field: Fan Name</h4>
<p>This is the name of a fan defined elsewhere in the input file. The night vent performance parameters will be applied to the named fan when a system manager has set the air system flow rate.</p>
<h4 id="field-fan-total-efficiency_4">Field: Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. This is a required field with no default.</p>
<h4 id="field-pressure-rise_4">Field: Pressure Rise</h4>
<p>The pressure rise in Pascals at full flow and standard (sea level) conditions (20°C and 101325 Pa).</p>
<h4 id="field-maximum-flow-rate_6">Field: Maximum Flow Rate</h4>
<p>The design volumetric flow rate of the fan (m<sup>3</sup>/sec) at standard conditions. This input is not currently used by the night ventilation manager. The flow rate during night ventilation is specified using the SystemAvailabilityManager:NightVentilation "Night Venting Flow Fraction" field. This fraction is multiplied times the fan object's design flow rate.</p>
<h4 id="field-motor-efficiency_8">Field: Motor Efficiency</h4>
<p>The shaft power divided by the electrical power consumed. Must be between 0 and 1. This is a required field with no default.</p>
<h4 id="field-motor-in-airstream-fraction_3">Field: Motor in Airstream Fraction</h4>
<p>The fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat loss will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<p>An example of use in an IDF:</p>
<p>Fan:VariableVolume,</p>
<p>Supply Fan 1,            !- Name</p>
<p>FanAvailSched,           !- Availability Schedule Name</p>
<p>0.7,                     !- Fan Efficiency</p>
<p>600.0,                   !- Pressure Rise {Pa}</p>
<p>autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>autosize,                !- Minimum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>0.35071223,              !- Fan Coefficient 1</p>
<p>0.30850535,              !- Fan Coefficient 2</p>
<p>-0.54137364,             !- Fan Coefficient 3</p>
<p>0.87198823,              !- Fan Coefficient 4</p>
<p>0.000,                   !- Fan Coefficient 5</p>
<p>Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name</p>
<p>VAV Sys 1 Outlet Node;   !- Air Outlet Node Name</p>
<p>FanPerformance:NightVentilation,</p>
<p>Supply Fan 1,            !- Fan Name</p>
<p>0.7,                     !- Fan Total Efficiency</p>
<p>67.0,                    !- Pressure Rise {Pa}</p>
<p>autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0;                     !- Motor in Airstream Fraction</p>
<h3 id="fancomponentmodel">Fan:ComponentModel</h3>
<p>The Fan:ComponentModel fan is a more detailed fan type that can be defined in the air loop for central constant-air-volume (CAV) and variable-air-volume (VAV) systems. It includes inputs that describe the air-distribution system as well as the fan, its drive belt (if used), its motor, and its variable-frequency-drive (if used). See the engineering documentation for further descriptions about the inputs for this fan type.</p>
<h4 id="field-name_68">Field: Name</h4>
<p>The required unique user-assigned alpha name for an instance of a Fan:ComponentModel. Any reference to this fan by another object will use this name.</p>
<h4 id="field-air-inlet-node-name_27">Field: Air Inlet Node Name</h4>
<p>The required alpha name of the HVAC system node which supplies the inlet air conditions to the fan.</p>
<h4 id="field-air-outlet-node-name_27">Field: Air Outlet Node Name</h4>
<p>The required alpha name of the HVAC system node to which the fan sends its outlet air.</p>
<h4 id="field-availability-schedule-name_20">Field: Availability Schedule Name</h4>
<p>The required alpha name of the schedule (ref: Schedule) that denotes whether the fan can run during a given time period. A schedule value of 0 indicates that the fan is off for that time period. A schedule value greater than 0 indicates that the fan can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods. Applicable availability managers (ref. AvailabilityManagerAssignmentList) may override this schedule by forcing the fan to be on or off.</p>
<h4 id="field-maximum-flow-rate_7">Field: Maximum Flow Rate</h4>
<p>The full-load volumetric airflow (m<sup>3</sup>/sec) through the fan at standard temperature and pressure (dry air at 20°C dry-bulb). To initialize the air systems being simulated, the program uses local barometric pressure adjusted for altitude, based on the equation for "standard atmospheric" pressure on p.6.1 of the 1997 ASHRAE Handbook of Fundamentals (SI edition):</p>
<p>p=101325 * (1 - 2.25577E-05 * Z)**5.2559</p>
<p>where p = pressure in Pa and Z = altitude in m. Can be autosized.</p>
<p>Specified or autosized maximum airflow rate (including effects of scaling by Field: Fan Sizing Factor) along with corresponding fan static pressure rise and fan shaft power are reported in the .eio file as, respectively, Design Fan Airflow [m3/s], Design Fan Static Pressure Rise [Pa], and Design Fan Shaft Power [W].</p>
<h4 id="field-minimum-flow-rate_2">Field: Minimum Flow Rate</h4>
<p>The minimum volumetric airflow (m<sup>3</sup>/sec) through the fan at standard temperature and pressure (see Maximum Flow Rate field above for condition details). Can be autosized.</p>
<h4 id="field-fan-sizing-factor">Field: Fan Sizing Factor</h4>
<p>The numeric dimensionless factor (<em>F<sub>fan</sub></em>) used to multiply the specified or autosized full-load volumetric airflow (see Maximum Flow Rate field above for details) for fan sizing. If specified, minimum value is 1.0. Default is 1.0 if field is blank.</p>
<h4 id="field-fan-wheel-diameter">Field: Fan Wheel Diameter</h4>
<p>The required numeric outer diameter of the fan wheel (<em>D<sub>fan</sub></em>, m). This value is determined from manufacturer’s data. In general, larger diameter fans have higher maximum efficiency than smaller diameter fans of the same type (Ref: AMCA Standard 205-10: Energy Efficiency Classification for Fans). Must be greater than zero.</p>
<h4 id="field-fan-outlet-area">Field: Fan Outlet Area</h4>
<p>The required numeric outlet area of the fan (<em>A<sub>fan,out</sub></em>, m<sup>2</sup>). This value is determined from manufacturer’s data. It is used to convert fan total pressure rise to fan static pressure rise. Fan static pressure rise is the fan total pressure rise minus the fan outlet velocity pressure; it is not the difference between fan outlet and inlet static pressures (Ref: ANSI/AMCA Standard 210-07, ANSI/ASHRAE Standard 51-07: Laboratory Methods of Testing Fans for Certified Aerodynamic Performance Rating). Must be greater than zero.</p>
<h4 id="field-maximum-fan-static-efficiency">Field: Maximum Fan Static Efficiency</h4>
<p>The required numeric maximum ratio (<em>η<sub>fan,max</sub></em>) between the power delivered to the air (<em>H<sub>air</sub></em>, W) and the fan shaft input power (<em>H<sub>fan</sub></em>, W). For this parameter, <em>H<sub>air</sub></em> is the volumetric airflow through the fan multiplied by the fan static pressure rise. Maximum fan static efficiency is determined from analyses of manufacturer’s data using:</p>
<div>\[{\eta_{fan,\max }} = \max \left[ {\frac{{\left( {\Delta {P_{fan}} * {Q_{fan}}} \right)}}{{{H_{fan}}}}} \right]\]</div>

<p>where Δ<em>P<sub>fan</sub></em> is fan static pressure rise (Pa) and <em>Q<sub>fan</sub></em> is airflow through the fan (m<sup>3</sup>/sec). Typically, “do not select” curves on fan performance maps of pressure rise versus flow correspond to or are near maximum efficiency. Must be greater than zero and less than or equal to 1.0.</p>
<p>Calculated fan static efficiency at design flow condition (including part-load effects of oversized fan) is reported in the .eio file as Design Fan Efficiency [-].</p>
<h4 id="field-euler-number-at-maximum-fan-static-efficiency">Field: Euler Number at Maximum Fan Static Efficiency</h4>
<p>The required numeric Euler number (<em>Eu<sub>max</sub></em>), which is also called the throttling or pressure coefficient, and is the ratio of pressure forces to inertial forces. The Euler number is determined from analyses of manufacturer’s data using:</p>
<div>\[Eu = \frac{{\left( {\Delta {P_{fan}} * D_{fan}^4} \right)}}{{\left( {\rho  * Q_{fan}^2} \right)}}\]</div>

<p>where Δ<em>P<sub>fan</sub></em> is fan static pressure rise (Pa; see <em>Fan Pressure Rise Curve Name</em> field), <em>D<sub>fan</sub></em> is wheel diameter (m), <em>ρ</em> is the manufacturer’s reference air density (kg/m<sup>3</sup>), and <em>Q<sub>fan</sub></em> is airflow through the fan (m<sup>3</sup>/sec). <em>Eu<sub>max</sub></em> is calculated using any pair of pressure rise and airflow values that correspond with maximum fan static efficiency for the specified fan. Must be greater than zero.</p>
<h4 id="field-maximum-dimensionless-fan-airflow">Field: Maximum Dimensionless Fan Airflow</h4>
<p>The required numeric maximum dimensionless airflow (<em>φ<sub>max</sub></em>) through the fan, which corresponds to the maximum ratio between the airflow through the fan (<em>Q<sub>fan</sub></em>, m<sup>3</sup>/sec) and the fan shaft rotational speed (<em>ω<sub>fan</sub></em>, rpm) for the specified fan wheel diameter (<em>D<sub>fan</sub></em>, m). <em>φ<sub>max</sub></em> is determined from manufacturer’s data using:</p>
<div>\[{\varphi_{\max }} = \frac{{30}}{{\pi D_{fan}^3}}*\max \left( {\frac{{{Q_{fan}}}}{{{\omega_{fan}}}}} \right)\]</div>

<p><em>φ<sub>max</sub></em> occurs at minimum <em>Eu</em>, which corresponds to maximum speed (high flow) with zero pressure rise. The factor (<em>30/π</em>) converts revolutions per minute (rpm) to rad/s. Must be greater than zero.</p>
<h4 id="field-motor-fan-pulley-ratio">Field: Motor Fan Pulley Ratio</h4>
<p>The numeric dimensionless ratio of the motor pulley diameter to the fan pulley diameter (<em>D<sub>motor,pulley</sub> / D<sub>fan,pulley</sub></em>). If specified, must be greater than zero. This ratio can be adjusted to account for belt slip if the fractional slip is known (multiply the drive ratio with no slip by 1+s, where s is the belt fractional slip). Default is 1.0 if field is blank (leave blank if no belt; i.e., direct drive). Can be autosized (assumes no slip).</p>
<p>Specified or autosized motor/fan pulley diameter ratio is reported in the .eio file as Drive Ratio [-]. Autosized ratio is based on fan speed in revolutions per minute (rpm), calculated at design flow condition, divided by Field: Motor Maximum Speed.</p>
<h4 id="field-belt-maximum-torque">Field: Belt Maximum Torque</h4>
<p>The required numeric maximum output torque capacity of the fan drive belt (<em>τ<sub>belt,max</sub></em>, N·m). If specified, must be greater than zero. Can be autosized. Use autosize if no belt (i.e., direct drive).</p>
<p>Specified or autosized belt maximum output torque (including effects of scaling by Field: Belt Sizing Factor) is reported in the .eio file as Design Belt Output Torque [N·m]. Also, calculated maximum belt efficiency corresponding to Design Fan Shaft Power, along with belt efficiency at design flow condition (including part-load effects of oversized belt), are reported in the .eio file as, respectively, Maximum Belt Efficiency [-] and Design Belt Efficiency [-].</p>
<h4 id="field-belt-sizing-factor">Field: Belt Sizing Factor</h4>
<p>The numeric dimensionless factor (<em>F<sub>belt</sub></em>) used to multiply the specified or autosized fan shaft maximum output torque (<em>τ<sub>belt,max</sub></em>). If specified, minimum value is 1.0. Default is 1.0 if field is blank.</p>
<h4 id="field-belt-fractional-torque-transition">Field: Belt Fractional Torque Transition</h4>
<p>The numeric transition point (<em>x<sub>belt,trans</sub></em>) between performance curves for Regions 1 and 2 for the drive belt normalized part-load efficiency. Must be between 0.0 and 1.0. Default is 0.167 (corresponds to generic V-belt) if field is blank.</p>
<h4 id="field-motor-maximum-speed">Field: Motor Maximum Speed</h4>
<p>The required numeric maximum rotational speed of the fan motor shaft (<em>ω<sub>motor,max</sub></em>) in revolutions per minute (rpm). Typical values for motors supplied by 60 Hz power are near 900, 1200, 1800, and 3600 rpm. Must be greater than zero.</p>
<h4 id="field-maximum-motor-output-power">Field: Maximum Motor Output Power</h4>
<p>The required numeric maximum output power (input power to the fan drive belt) by the motor (<em>H<sub>belt,max</sub></em>, W). If specified, must be greater than zero. Can be autosized. In the case of direct drive, <em>H<sub>belt,max</sub></em> corresponds to the maximum fan shaft power (<em>H<sub>fan,max</sub></em>).</p>
<p>Specified or autosized maximum motor output power (including effects of scaling by Field: Motor Sizing Factor) is reported in the .eio file as Design Motor Output Power [W]. Also, calculated maximum motor efficiency corresponding to Design Motor Output Power, along with motor efficiency at design flow condition (including part-load effects of oversized motor), are reported in the .eio file as, respectively, Maximum Motor Efficiency [-] and Design Motor Efficiency [-]. Note that maximum motor efficiency often occurs at less than full load.</p>
<h4 id="field-motor-sizing-factor">Field: Motor Sizing Factor</h4>
<p>The numeric dimensionless sizing factor (<em>F<sub>motor</sub></em>) used to multiply the specified or autosized fan motor output power (<em>H<sub>belt,max</sub></em>). If specified, minimum value is 1.0. Default is 1.0.</p>
<h4 id="field-motor-in-airstream-fraction_4">Field: Motor In Airstream Fraction</h4>
<p>The numeric fraction of the combined motor and belt heat that is added to the air stream. A value of 0.0 means that the motor and belt are completely outside the air stream. A value of 1.0 means that all of the motor and belt heat loss will go into the air stream and act to cause an air enthalpy rise. Must be between 0.0 and 1.0. Default is 1.0.</p>
<h4 id="field-vfd-efficiency-type">Field: VFD Efficiency Type</h4>
<p>The alpha basis for calculating fan variable-frequency-drive (VFD) efficiency: “Power”, which corresponds to a function of the fraction of full-load motor input power (<em>H<sub>motor</sub></em> / <em>H<sub>motor,max</sub></em>), or “Speed”, which corresponds to a function of the fraction of full-load speed (<em>ω<sub>motor</sub> / ω<sub>motor,max</sub></em>). If this field is blank, then it is assumed that the VFD efficiency is 0.97. If no VFD is used, then specify “Power” and also specify a VFD efficiency curve with a constant value of 1.0 (see VFD Efficiency Curve Name field for details).</p>
<h4 id="field-maximum-vfd-output-power">Field: Maximum VFD Output Power</h4>
<p>The required numeric maximum output power (input power to the fan motor) by the variable frequency drive (<em>H<sub>motor,max</sub></em>, W). If specified, must be greater than zero. Can be autosized.</p>
<p>Specified or autosized maximum VFD output power (including effects of scaling by Field: VFD Sizing Factor) and corresponding VFD input power are reported in the .eio file as, respectively, Design VFD Output Power [W] and Rated Power [W]. Also, calculated VFD efficiency corresponding to Design VFD Output Power (including part-load effects of oversized VFD) along with corresponding combined system efficiency (fan, belt, motor, and VFD efficiencies multiplied together) at design flow condition are reported in the .eio file as, respectively, Design VFD Efficiency [-] and Design Combined Efficiency [-].</p>
<h4 id="field-vfd-sizing-factor">Field: VFD Sizing Factor</h4>
<p>The numeric dimensionless factor (<em>F<sub>VFD</sub></em>) used to multiply the specified or autosized motor maximum input power (<em>H<sub>motor,max</sub></em>). If specified, minimum value is 1.0. Default is 1.0 if field is blank.</p>
<h4 id="field-fan-pressure-rise-curve-name">Field: Fan Pressure Rise Curve Name</h4>
<p>The required alpha name of the fan total pressure rise performance curve (ref: Curve:FanPressureRise in Performance Curves) that parameterizes the variation of fan total pressure rise (Δ<em>P<sub>fan,tot</sub></em>, Pa) as a function of volumetric flow through the fan (<em>Q<sub>fan</sub></em>, m<sup>3</sup>/s) and duct static pressure set point (<em>P<sub>sm</sub></em>, Pa). The fan outlet velocity pressure is subtracted from the output of this curve to determine fan static pressure rise, which is then used to calculate a dimensionless Euler number at each time step. The Euler number is in turn used to determine fan efficiency, speed, and torque (the Euler number is defined in the <em>Euler Number at Maximum Fan Static Efficiency</em> field). This curve should be valid for the range of volumetric flows, distribution system leakage, duct static pressures, and static pressures surrounding the ducts anticipated for the simulation period.</p>
<h4 id="field-duct-static-pressure-reset-curve-name">Field: Duct Static Pressure Reset Curve Name</h4>
<p>The required alpha name of the performance curve that parameterizes the variation of the duct static pressure set point (<em>P<sub>sm</sub></em>, Pa) as a function of volumetric flow through the fan (<em>Q<sub>fan</sub></em>, m<sup>3</sup>/s), which is used so that the resistance associated with VAV box damper operation is reduced.</p>
<p>The output of this curve is used to calculate the duct static pressure set point at each time step. This curve should be valid for the range of duct static pressure set points and volumetric flows, anticipated for the simulation period.</p>
<p>For an ad hoc linear duct static pressure reset scheme, the relation (ref: Curve:Linear in Performance Curves) between duct static pressure (<em>P<sub>sm</sub></em>, Pa) and flow through the fan (<em>Q<sub>fan</sub></em>, m<sup>3</sup>/s) for <em>Q<sub>fan,min</sub></em> ≤ <em>Q<sub>fan</sub></em> ≤ <em>Q<sub>fan,max</sub></em> is:</p>
<div>\[{P_{sm}} = {P_{sm,\min }} + \left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)*\frac{{\left( {{Q_{fan}} - {Q_{fan,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}} = {C_1} + {C_2}*{Q_{fan}}\]</div>

<p>where <span>${C_1} = {P_{sm,\min }} - {C_2}*{Q_{fan,\min }}$</span> and <span>${C_2} = \frac{{\left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}}$</span></p>
<p>For <em>Q<sub>fan</sub></em> &lt; <em>Q<sub>fan,min</sub></em>, <em>P<sub>sm</sub></em> = <em>P<sub>sm,min</sub></em>;for <em>Q<sub>fan</sub></em> &gt; <em>Q<sub>fan,max</sub></em>, <em>P<sub>sm</sub></em> = <em>P<sub>sm,max</sub></em></p>
<p>The minimum and maximum fan airflows (<em>Q<sub>fan,min</sub></em> and <em>Q<sub>fan,max</sub></em>) correspond respectively to the minimum and maximum duct static pressure set points (<em>P<sub>sm,min</sub></em> and <em>P<sub>sm,max</sub></em>).</p>
<p>If no duct static pressure reset scheme is used and the duct static pressure set point is constant, then parameter <em>C<sub>2</sub></em> is set to zero and <em>C<sub>1</sub></em> represents the constant duct static pressure set point.</p>
<h4 id="field-normalized-fan-static-efficiency-curve-name-non-stall-region">Field: Normalized Fan Static Efficiency Curve Name– Non-Stall Region</h4>
<p>The required alpha name of the exponential-modified skew normal performance curve (ref: Curve:ExponentialSkewNormal in Performance Curves) that parameterizes the normalized fan static efficiency (<em>η<sub>fan</sub></em> (<em>x<sub>fan</sub></em>) <em>/ η<sub>fan,max</sub></em>) at each time step for the normal operating (non-stall) region of the fan performance map as a function of <em>x<sub>fan</sub></em>, which is defined as log-base-10 of Eu at the fan flow and pressure rise operating point divided by Eu at maximum fan static efficiency [<em>log<sub>10</sub></em>(<em>Eu / Eu<sub>max</sub></em>)]. In this region, <em>x<sub>fan</sub></em>&lt;=0.</p>
<p>The output of this curve is used to calculate the fan efficiency <em>η<sub>fan</sub></em> (<em>x<sub>fan</sub></em>) at each time step by modifying <em>η<sub>fan,max</sub></em> (see <em>Maximum Fan Static Efficiency</em> field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<h4 id="field-normalized-fan-static-efficiency-curve-name-stall-region">Field: Normalized Fan Static Efficiency Curve Name– Stall Region</h4>
<p>The required alpha name of the exponential-modified skew normal performance curve (ref: Curve:ExponentialSkewNormal in Performance Curves) that parameterizes the normalized fan static efficiency (<em>η<sub>fan</sub></em> (<em>x<sub>fan</sub></em>) <em>/ η<sub>fan,max</sub></em>) at each time step for the stall region of the fan performance map as a function of <em>x<sub>fan</sub></em> (see <em>Normalized Fan Static Efficiency Curve Name– Non-Stall Region</em> field). In this region, <em>x<sub>fan</sub></em>&gt;0.</p>
<p>The output of this curve is used to calculate the fan efficiency <em>η<sub>fan</sub></em> (<em>x<sub>fan</sub></em>) at each time step by modifying <em>η<sub>fan,max</sub></em> (see <em>Maximum Fan Static Efficiency</em> field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<h4 id="field-normalized-dimensionless-airflow-curve-name-non-stall-region">Field: Normalized Dimensionless Airflow Curve Name – Non-Stall Region</h4>
<p>The required alpha name of the sigmoid performance curve (ref: Curve:Sigmoid in Performance Curves) that parameterizes the normalized dimensionless airflow through the fan (<em>φ</em> (<em>x<sub>fan</sub></em>) <em>/ φ<sub>max</sub></em>) at each time step for the normal operating (non-stall) region of the fan performance map as a function of <em>x<sub>fan</sub></em>, which is defined as log-base-10 of Eu at the fan flow and pressure rise operating point divided by Eu at maximum fan static efficiency [<em>log<sub>10</sub></em>(<em>Eu / Eu<sub>max</sub></em>)]. In this region, <em>x<sub>fan</sub></em> &lt;=0.</p>
<p>The output of this curve is used to calculate the dimensionless airflow <em>φ</em> (<em>x<sub>fan</sub></em>) at each time step by modifying <em>φ<sub>max</sub></em> (see <em>Maximum Dimensionless Fan Airflow</em> field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<h4 id="field-normalized-dimensionless-airflow-curve-name-stall-region">Field: Normalized Dimensionless Airflow Curve Name – Stall Region</h4>
<p>The required alpha name of the sigmoid performance curve (ref: Curve:Sigmoid in Performance Curves) that parameterizes the normalized dimensionless airflow through the fan (<em>φ</em> (<em>x<sub>fan</sub></em>) <em>/ φ<sub>max</sub></em>) at each time step for the stall region of the fan performance map as a function of <em>x<sub>fan</sub></em> (see <em>Normalized Dimensionless Airflow Curve Name – Non-Stall Region</em> field). In this region, <em>x<sub>fan</sub></em> &gt;0.</p>
<p>The output of this curve is used to calculate the dimensionless airflow <em>φ</em> (<em>x<sub>fan</sub></em>) at each time step by modifying <em>φ<sub>max</sub></em> (see <em>Maximum Dimensionless Fan Airflow</em> field). This curve should have a maximum of 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<h4 id="field-maximum-belt-efficiency-curve-name">Field: Maximum Belt Efficiency Curve Name</h4>
<p>The alpha name of the quartic polynomial performance curve (ref: Curve:Quartic in Performance Curves) that determines the maximum fan drive belt efficiency in logarithmic space (<em>η<sub>belt,max,ln</sub></em>) as a function of <em>x<sub>belt,max</sub></em>. The curve is:</p>
<p><em><span>${\eta_{belt,\max ,\ln }} = {C_1} + {C_2} \cdot {x_{belt,\max }} + {C_3} \cdot x_{<em>{belt,\max }}^2 + {C_4} \cdot x</em>{<em>{belt,\max }}^3 + {C_5} \cdot x</em>{_{belt,\max }}^4$</span></em></p>
<p>where <em>x<sub>belt,max</sub></em> <em>= ln</em>(<em>F<sub>belt</sub>*H<sub>fan,max</sub></em>) with <em>H<sub>fan,max</sub></em> expressed in terms of hp.</p>
<p><em>Note that η<sub>belt,max</sub> = exp</em>(<em>η<sub>belt,max,ln</sub></em>).</p>
<p>The output of this curve must be greater than zero and less than or equal to 1.0. If <em>η<sub>belt,max</sub></em> is known, it is represented by coefficient <em>C<sub>1</sub></em> (<em>=ln</em>(<em>η<sub>belt,max</sub></em>)). In this case, coefficients <em>C<sub>2</sub></em> through <em>C<sub>5</sub></em> are set to zero. If this field is left blank (e.g., there is no belt), the model assumes that the output of the modifier curve is 1.0 for the entire simulation (maximum belt efficiency = 1.0).</p>
<h4 id="field-normalized-belt-efficiency-curve-name-region-1">Field: Normalized Belt Efficiency Curve Name – Region 1</h4>
<p>The alpha name of the single rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the normalized (par-load) fan drive belt efficiency (<em>η<sub>belt</sub></em> (<em>x</em><sub>belt</sub>) / <em>η<sub>belt,max</sub></em>) as a function of <em>x<sub>belt</sub></em>. Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 1 (0 &lt;= <em>x<sub>belt</sub></em> &lt; <em>x<sub>belt,trans</sub></em>) is:</p>
<p><em>η<sub>belt</sub></em>(<em>x</em><sub>belt</sub>)/<em> η<sub>belt,max</sub> =</em>(<em>C<sub>1</sub>·* x<sub>belt</sub></em>) <em>/</em> (<em>C<sub>2</sub>+x<sub>belt</sub></em>) <em>+ C<sub>3</sub>·* x<sub>belt</sub></em></p>
<p>where <em>x<sub>belt</sub></em> <em>=</em> <em>τ<sub>belt</sub></em> / <em>τ<sub>belt,max</sub>;</em> <em>τ<sub>belt</sub></em>  is the belt output torque that corresponds to the calculated power input to the fan shaft (<em>H<sub>fan</sub></em>, W) by the drive belt and the calculated fan shaft speed (<em>ω<sub>fan</sub></em>, rpm).</p>
<p>The output of this curve is used to calculate the belt efficiency <em>η<sub>belt</sub></em> (<em>x<sub>belt</sub></em>) in Region 1 at each time step by modifying <em>η<sub>belt,max</sub></em> (see <em>Maximum Belt Efficiency</em> <em>Curve Name</em> field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<p>If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at <em>η<sub>belt,max</sub></em> in Region 1).</p>
<h4 id="field-normalized-belt-efficiency-curve-name-region-2">Field: Normalized Belt Efficiency Curve Name – Region 2</h4>
<p>The alpha name of the exponential decay performance curve (ref: Curve:ExponentialDecay in Performance Curves) that determines the normalized (part-load) fan drive belt efficiency (<em>η<sub>belt</sub></em> (<em>x</em><sub>belt</sub>) / <em>η<sub>belt,max</sub></em>) as a function of <em>x<sub>belt</sub></em>. Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 2 (<em>x<sub>belt,trans</sub></em> &lt;= <em>x<sub>belt</sub></em> &lt;= 1) is:</p>
<p><em>η<sub>belt</sub></em> (<em>x</em><sub>belt</sub>) / <em>η<sub>belt,max</sub> = C<sub>1</sub> + C<sub>2</sub> * exp</em><sup>(<em>C</em></sup><em>3<sup>*x</sup>belt</em><sup>)</sup></p>
<p>where <em>x<sub>belt</sub></em> <em>=</em> <em>τ<sub>belt</sub></em> / <em>τ<sub>belt,max</sub>;</em> <em>τ<sub>belt</sub></em>  is the belt output torque that corresponds to the calculated power input to the fan shaft (<em>H<sub>fan</sub></em>, W) by the drive belt and the calculated fan shaft speed (<em>ω<sub>fan</sub></em>, rpm).</p>
<p>The output of this curve is used to calculate the belt efficiency <em>η<sub>belt</sub></em> (<em>x<sub>belt</sub></em>) in Region 2 at each time step by modifying <em>η<sub>belt,max</sub></em> (see <em>Maximum Belt Efficiency</em> <em>Curve Name</em> field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<p>If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at <em>η<sub>belt,max</sub></em> in Region 2).</p>
<h4 id="field-normalized-belt-efficiency-curve-name-region-3">Field: Normalized Belt Efficiency Curve Name – Region 3</h4>
<p>The alpha name of the single rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the normalized (part-load) fan drive belt efficiency (<em>η<sub>belt</sub></em> (<em>x</em><sub>belt</sub>) / <em>η<sub>belt,max</sub></em>) as a function of <em>x<sub>belt</sub></em>. Normalized belt efficiency is represented by a segmented curve with three different regions. The curve for Region 3 (<em>x<sub>belt</sub></em> &gt; 1) is:</p>
<p><em>η<sub>belt</sub></em> (<em>x</em><sub>belt</sub>) / <em>η<sub>belt,max</sub> =</em>(<em>C<sub>1</sub>·* x<sub>belt</sub></em>) <em>/</em> (<em>C<sub>2</sub>+x<sub>belt</sub></em>) <em>+ C<sub>3</sub>·* x<sub>belt</sub></em></p>
<p>where <em>x<sub>belt</sub></em> <em>=</em> <em>τ<sub>belt</sub></em> / <em>τ<sub>belt,max</sub>;</em> <em>τ<sub>belt</sub></em>  is the belt output torque that corresponds to the calculated power input to the fan shaft (<em>H<sub>fan</sub></em>, W) by the drive belt and the calculated fan shaft speed (<em>ω<sub>fan</sub></em>, rpm).</p>
<p>The output of this curve is used to calculate the belt efficiency <em>η<sub>belt</sub></em> (<em>x<sub>belt</sub></em>) in Region 3 at each time step by modifying <em>η<sub>belt,max</sub></em> (see <em>Maximum Belt Efficiency</em> <em>Curve Name</em> field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<p>If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant belt efficiency at <em>η<sub>belt,max</sub></em> in Region 3).</p>
<h4 id="field-maximum-motor-efficiency-curve-name">Field: Maximum Motor Efficiency Curve Name</h4>
<p>The alpha name of the single rectangular hyperbola type 1 performance curve (ref: Curve: RectangularHyperbola1 in Performance Curves) that determines the maximum fan motor efficiency (<em>η<sub>motor,max</sub></em>) as a function of <em>x<sub>motor,max</sub></em>. The curve is:</p>
<p><em>η<sub>motor,max</sub> =</em>(<em>C<sub>1</sub> * x<sub>motor,max</sub></em>) <em>/</em> (<em>C<sub>2</sub> + x<sub>motor,max</sub></em>) <em>+ C<sub>3</sub></em></p>
<p>where <em>x<sub>motor,max</sub>=ln</em>(<em>F<sub>motor</sub> * H<sub>belt,max</sub></em>) with <em>H<sub>belt,max</sub></em> expressed in terms of hp.<em>H<sub>belt,max</sub></em> is the maximum output power from the motor to the belt, which corresponds to the calculated maximum power input to the fan shaft (<em>H<sub>fan,max</sub></em>, W).</p>
<p>The output of this curve must be greater than zero and less than or equal to 1.0. If <em>η<sub>motor,max</sub></em> is known, it is represented by coefficient <em>C<sub>3</sub></em>. In this case, coefficients <em>C<sub>1</sub></em> and <em>C<sub>2</sub></em> are set to zero.</p>
<p>If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (maximum motor efficiency = 1.0).</p>
<h4 id="field-normalized-motor-efficiency-curve-name">Field: Normalized Motor Efficiency Curve Name</h4>
<p>The name of the HVAC system node to which the fan sends its outlet air.</p>
<p>The alpha name of the single rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the normalized (part-load) fan motor efficiency (<em>η<sub>motor</sub></em> (<em>x</em><sub>motor</sub>) / <em>η<sub>motor,max</sub></em>) as a function of the motor load fraction <em>x<sub>motor</sub></em>. The curve is:</p>
<p><em>η<sub>motor</sub></em> (<em>x<sub>motor</sub></em>) <em>/</em> <em>η<sub>motor,max</sub> =</em>(<em>C<sub>1</sub> * x<strong><sub>motor</sub><em>) </em>/<em> (</em>C<sub>2</sub> + x</strong><sub>motor</sub></em>) <em>+</em> (<em>C<sub>3</sub>·* x</em><em><sub>motor</sub></em>)</p>
<p>where <em>x<sub>motor</sub> =H<sub>belt</sub></em> / <em>H<sub>belt,max</sub>. H<sub>belt</sub></em> is the calculated output power from the motor to the belt (W), which corresponds to the calculated power input to the fan shaft (<em>H<sub>fan</sub></em>, W).</p>
<p>The output of this curve is used to calculate the motor efficiency (<em>η<sub>motor</sub></em> (<em>x<sub>motor</sub></em>)) at each time step by modifying <em>η<sub>motor,max</sub></em> (see <em>Maximum Motor Efficiency Curve Name</em> field). The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<p>If this field is left blank, the model assumes that the output of the modifier curve is 1.0 for the entire simulation (i.e., constant motor efficiency at <em>η<sub>motor,max</sub></em>).</p>
<h4 id="field-vfd-efficiency-curve-name">Field: VFD Efficiency Curve Name</h4>
<p>The alpha name of the single rectangular hyperbola type 2 performance curve (e.g., Curve:RectangularHyperbola2 in Performance Curves) that determines the VFD efficiency (<em>η<sub>VFD</sub></em> (<em>x</em><sub>VFD</sub>)) as a function of the fractional input power of the motor or fractional motor speed (<em>x<sub>VFD</sub></em>). An example of the curve is:</p>
<p><em>η<sub>VFD</sub></em> (<em>x<sub>VFD</sub></em>) <em>=</em>(<em>C<sub>1</sub> * x<strong><sub>VFD</sub><em>) </em>/<em> (</em>C<sub>2</sub>+x</strong><sub>VFD</sub></em>) <em>+ C<sub>3</sub> * x</em><em><sub>VFD</sub></em></p>
<p>where <em>x<sub>VFD</sub> =H<sub>motor</sub></em> / <em>H<sub>motor,max</sub></em> or <em>ω<sub>motor</sub> / ω<sub>motor,max</sub></em></p>
<p>The output of this curve is used to calculate the VFD efficiency <em>η<sub>VFD</sub></em> (<em>x<sub>VFD</sub></em>) at each time step. The output of this curve must be greater than zero and less than or equal to 1.0 and should be valid for the range of volumetric flows and fan pressure rises anticipated for the simulation period.</p>
<p>If this field is left blank, the model assumes that the output of the modifier curve is 0.97 for the entire simulation (i.e., constant VFD efficiency of 0.97).</p>
<h4 id="field-end-use-subcategory_4">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Central System". A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the fan will be assigned to the "General" end-use subcategory.</p>
<p>An example of use in an IDF:</p>
<p>Fan:ComponentModel,</p>
<p>Supply Fan 1,                    ! Fan Name</p>
<p>Main Heating Coil 1 Outlet Node, ! Inlet Node Name</p>
<p>VAV Sys 1 Outlet Node,           ! Outlet Node Name</p>
<p>FanAvailSched,                   ! Fan Schedule</p>
<p>autosize,                        ! Maximum Flow Rate [m3/s]</p>
<p>autosize,                        ! Minimum Flow Rate [m3/s]</p>
<p>1.0,                             ! Fan Sizing Factor [-]</p>
<p>0.3048,                          ! Fan Wheel Diameter [m]</p>
<p>0.0873288576,                    ! Fan Outlet Area [m2]</p>
<p>0.514,                           ! Maximum Fan Static Efficiency [-]</p>
<p>9.76,                            ! Euler Number at Maximum Fan Static Efficiency [-]</p>
<p>0.160331811647483,               ! Maximum Dimensionless Fan Airflow [-]</p>
<p>autosize,                        ! Motor/Fan Pulley Ratio [-]</p>
<p>autosize,                        ! Belt Maximum Torque [N m]</p>
<p>1.0,                             ! Belt Sizing Factor [-]</p>
<p>0.167,                           ! Belt Fractional Torque Transition [-]</p>
<p>1800,                            ! Motor Maximum Speed [rpm]</p>
<p>autosize,                        ! Maximum Motor Output Power [W]</p>
<p>1.0,                             ! Motor Sizing Factor [-]</p>
<p>1.0,                             ! Motor In Airstream Fraction [-]</p>
<p>Power,                           ! VFD Efficiency Type</p>
<p>autosize,                        ! Maximum VFD Output Power [W]</p>
<p>1.0,                             ! VFD Sizing Factor [-]</p>
<p>VSD Example,                     ! Fan Pressure Rise Curve Name</p>
<p>DiagnosticSPR,                   ! Duct Static Pressure Reset Curve Name</p>
<p>FanEff120CPLANormal,             ! Fan Efficiency Curve Name – Non-Stall</p>
<p>FanEff120CPLAStall,              ! Fan Efficiency Curve Name - Stall</p>
<p>FanDimFlowNormal,                ! Dimensionless Airflow Curve Name-Non-Stall</p>
<p>FanDimFlowStall,                 ! Dimensionless Airflow Curve Name-Stall</p>
<p>BeltMaxEffMedium,                ! Maximum Belt Efficiency Curve Name</p>
<p>BeltPartLoadRegion1,             ! Normalized Belt Efficiency Curve Name</p>
<p>BeltPartLoadRegion2,             ! Normalized Belt Efficiency Curve Name</p>
<p>BeltPartLoadRegion3,             ! Normalized Belt Efficiency Curve Name</p>
<p>MotorMaxEffAvg,                  ! Maximum Motor Efficiency Curve Name</p>
<p>MotorPartLoad,                   ! Normalized Motor Efficiency Curve Name</p>
<p>VFDPartLoad;                     ! VFD Efficiency Curve Name</p>
<h3 id="component-model-fan-outputs">Component Model Fan Outputs</h3>
<p>HVAC,Average,Fan Electric Power[W]</p>
<p>HVAC,Average,Fan Rise in Air Temperature [deltaC]</p>
<p>HVAC,Sum,Fan Electric Energy [J]</p>
<h4 id="fan-electric-power-w_4">Fan Electric Power [W]</h4>
<p>This output field contains the average electricity consumption rate for the fan in Watts for the timestep being reported.</p>
<h4 id="fan-rise-in-air-temperature-deltac_4">Fan Rise in Air Temperature [deltaC]</h4>
<p>This output field contains the average rise in air temperature across the fan (outlet air temperature minus inlet air temperature) in degrees Celsius for the timestep being reported.</p>
<h4 id="fan-electric-energy-j_4">Fan Electric Energy [J]</h4>
<p>This output field contains the electricity consumption of the fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key= Fans, Group Key= System (ref. Output:Meter objects).</p>
<h4 id="other-outputs">Other Outputs</h4>
<p>Several parameters input by the user or calculated during component sizing for the design condition (maximum system airflow) are reported separately in the &lt;filename&gt;.eio file. These parameters include fan airflow and pressure rise; fan shaft input, motor output, VFD output, and VFD input (rated) power; pulley drive ratio; belt output torque; and fan, belt, motor, VFD, and combined system efficiencies. They can be identified by lines in the .eio file beginning with “Component Sizing Information, Fan:ComponentModel”. The same values are also reported under the ComponentSizingSummary heading in the &lt;filename&gt;Table.html file.</p>
<h2 id="group-humidifiers">Group -- Humidifiers</h2>
<h3 id="humidifiersteamelectric">Humidifier:Steam:Electric</h3>
<p>The electric steam humidifier is a component that represents an electrically heated, self contained steam humidifier. The component uses electrical energy to convert ordinary tap water to steam which it then injects into the supply air stream by means of a blower fan. The actual unit might be an electrode-type humidifier or a resistance-type humidifier.</p>
<p>The humidifier model includes local control of the humidifier unit to meet a humidity ratio setpoint on its air outlet node. A set point manager is needed to put a setpoint on the exit node but no other local controllers are needed. The humidifier will add moisture to meet the humidity ratio setpoint.</p>
<h4 id="field-name_69">Field: Name</h4>
<p>A unique user assigned name for a particular humidifier unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_21">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-rated-capacity">Field: Rated Capacity</h4>
<p>The nominal full output water addition rate of the unit in m<sup>3</sup>/sec of water at 5.05 C. This field is autosizable.</p>
<h4 id="field-rated-power">Field: Rated Power</h4>
<p>The nominal full output power consumption of the unit in watts, exclusive of the blower fan power consumption and any standby power. This field can be autosized. When it is autosized, its calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from the a reference temperature of liquid water at 20°C to a saturated steam at 100°C.</p>
<h4 id="field-rated-fan-power">Field: Rated Fan Power</h4>
<p>The nominal full output power consumption of the blower fan in watts.</p>
<h4 id="field-standby-power">Field: Standby Power</h4>
<p>The standby power consumption in watts. This amount of power will be consumed whenever the unit is available (as defined by the availability schedule).</p>
<h4 id="field-air-inlet-node-name_28">Field: Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws inlet air.</p>
<h4 id="field-air-outlet-node-name_28">Field: Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its outlet air.</p>
<h4 id="field-water-storage-tank-name">Field: Water Storage Tank Name</h4>
<p>This field is optional. If left blank or omitted, then the humidifier obtains its water directly from the mains water. If the name of a Water Storage Tank is specified, then the humidifier will try to obtain its water from that tank. If the tank can’t provide all the water then the rest will be drawn from the mains and the humidifier will still operate.</p>
<p>An IDF example:</p>
<p>Humidifier:Steam:Electric,</p>
<p>Humidifier 1,          !- Name</p>
<p>FanAndCoilAvailSched,  !- Availability Schedule Name</p>
<p>0.00000379,            !- Rated Capacity {m3/s}</p>
<p>10200.,                !- Rated Power {W}</p>
<p>27.,                   !- Rated Fan Power {W}</p>
<p>2.,                    !- Standby Power {W}</p>
<p>Cooling Coil Air Outlet Node, !- Air Inlet Node Name</p>
<p>Air Loop Outlet Node;  !- Air Outlet Node Name</p>
<h3 id="steam-electric-humidfier-outputs">Steam Electric Humidfier Outputs</h3>
<p>HVAC,Average,Humidifier Water Volume Flow Rate [m3/s]
 HVAC,Sum,Humidifier Water Volume[m3]</p>
<p>HVAC,Average,Humidifier Electric Power[W]</p>
<p>HVAC,Sum,Humidifier Electric Energy [J]</p>
<p>Zone,Meter,Humidifier:Water [m3]
 Zone,Meter,Humidifier:Electricity [J]</p>
<p>HVAC,Average,Humidifier Storage Tank Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Humidifier Storage Tank Water Volume [m3]</p>
<p>HVAC,Average,Humidifier Starved Storage Tank Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Humidifier Starved Storage Tank Water Volume [m3]</p>
<p>Zone,Meter,Humidifier:MainsWater [m3]</p>
<p>HVAC,Sum,Humidifier Mains Water Volume [m3]</p>
<h4 id="humidifier-water-volume-flow-rate-m3s">Humidifier Water Volume Flow Rate [m3/s]</h4>
<p>This field reports the water consumption rate of the steam humidifier in cubic meters of water per second.</p>
<h4 id="humidifier-water-volumem3">Humidifier Water Volume[m3]</h4>
<p>This ouput is the cubic meters of water consumed by the steam humidifier over the timestep being reported.</p>
<h4 id="humidifier-electric-powerw">Humidifier Electric Power[W]</h4>
<p>This output is the electricity consumption rate in Watts of the steam humidifier.</p>
<h4 id="humidifier-electric-energy-j">Humidifier Electric Energy [J]</h4>
<p>This is the electricity consumption in Joules of the steam humidifier over the timestep being reported.</p>
<h4 id="humidifierwater-m3">Humidifier:Water [m3]</h4>
<p>This meter output contains the sum of the water consumed (in cubic neters of water during the report timestep) by all the steam humidifiers at the HVAC level in the simulation.</p>
<h4 id="humidifierelectricity-j">Humidifier:Electricity [J]</h4>
<p>This meter output contains the sum of the electricity consumed (in Joules during the report timestep) by all the steam humidifiers at the HVAC level in the simulation.</p>
<h4 id="humidifier-storage-tank-water-volume-flow-rate-m3s">Humidifier Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="humidifier-storage-tank-water-volume-m3">Humidifier Storage Tank Water Volume [m3]</h4>
<p>These outputs contain the rate and volume of water obtained from water storage tank. These are only present if the humidifier is connected to a Water Storage Tank for its water supply.</p>
<h4 id="humidifier-starved-storage-tank-water-volume-flow-rate-m3s">Humidifier Starved Storage Tank Water Volume Flow Rate [m3/s]</h4>
<h4 id="humidifier-starved-storage-tank-water-volume-m3">Humidifier Starved Storage Tank Water Volume [m3]</h4>
<p>These outputs contain the rate and volume of water that could not be obtained from the water storage tank. The component will still operate as if it did get all the water with the balance obtained directly from the mains</p>
<h4 id="humidifier-mains-water-volume-m3">Humidifier Mains Water Volume [m3]</h4>
<p>This output contains the volume of water obtained from the mains.</p>
<h2 id="group-desiccant-dehumidifiers">Group – Desiccant Dehumidifiers</h2>
<h3 id="dehumidifierdesiccantnofans">Dehumidifier:Desiccant:NoFans</h3>
<p>This object models a solid desiccant dehumidifier (excluding associated fans). The process air stream is the air which is dehumidified. The regen air stream is the air which is heated to regenerate the desiccant. This object determines the process air outlet conditions, the load on the regeneration heating coil, the electric power consumption for the wheel rotor motor, and the regeneration air fan mass flow rate. All other heat exchangers are modeled as separate objects connected to the inlet and outlet nodes of the dehumidifier. The solid desiccant dehumidifier is typically used in an AirLoopHVAC:OutdoorAirSystem object, but can also be specified in any AirLoopHVAC. The regeneration heating coil can be Gas, Electric, Steam , or Hot Water coil.  When hot water coil is selected as regeneration heating coil user-defined curves designed for lower temperature operation must be specified in the input field Performance Model Type along with the Nominal Regeneration Temperature input field. The default performance model type is valid for higher nominal regeneration temperature (e.g. 121C).</p>
<h4 id="field-name_70">Field: Name</h4>
<p>This alpha field contains the identifying name for the desiccant dehumidifier.</p>
<h4 id="field-availability-schedule-name_22">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the desiccant unit can run during a given time period. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-process-air-inlet-node-name">Field: Process Air Inlet Node Name</h4>
<p>The name of the node entering the process side of the desiccant wheel.</p>
<h4 id="field-process-air-outlet-node-name">Field: Process Air Outlet Node Name</h4>
<p>The name of the node leaving the process side of the desiccant wheel.</p>
<h4 id="field-regeneration-air-inlet-node-name">Field: Regeneration Air inlet Node Name</h4>
<p>The name of the node entering the regeneration side of the desiccant wheel after the regeneration coil.</p>
<h4 id="field-regeneration-fan-inlet-node-name">Field: Regeneration Fan Inlet Node Name</h4>
<p>Node name for air entering the regeneration fan, mass flow is set by this desiccant dehumidifier model.</p>
<h4 id="field-control-type">Field: Control Type</h4>
<p>Type of setpoint control. Options are</p>
<ul>
<li>
<p>LeavingMaximumHumidityRatioSetpoint</p>
</li>
<li>
<p>SystemNodeMaximumHumidityRatioSetpoint</p>
</li>
</ul>
<p><strong>LeavingMaximumHumidityRatioSetpoint</strong> means that the unit is controlled to deliver air at the <em>Leaving Maximum Humidity Ratio Setpoint</em>, using bypass dampers to prevent overdrying.</p>
<p><strong>SystemNodeMaximumHumidityRatioSetpoint</strong> means that the unit is controlled to deliver air at the maximum humidity ratio setpoint (System Node Humidity Ratio Max) on the <em>Process Air outlet node</em>, using bypass dampers to prevent overdrying. This setpoint must be established using a set point manager which sets the MaximumHumidityRatio control variable:</p>
<ul>
<li>
<p>SetpointManager:SingleZone:Humidity:Maximum</p>
</li>
<li>
<p>SetpointManager:MultiZone:MaximumHumidity:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Maximum</p>
</li>
</ul>
<p>This will also require the use of a <strong>ZoneControl:Humidistat</strong> object. If the dehumidifer is located in the outdoor air stream, it may also be necessary to use <strong>SetpointManager:OutdoorAirPretreat</strong>.</p>
<h4 id="field-leaving-maximum-humidity-ratio-setpoint">Field: Leaving Maximum Humidity Ratio Setpoint</h4>
<p>Fixed setpoint for maximum process air leaving humidity ratio. Applicable only when Control Type = LeavingMaximumHumidityRatioSetpoint.</p>
<h4 id="field-nominal-process-air-flow-rate">Field: Nominal Process Air Flow Rate</h4>
<p>Process air flow rate in m<sup>3</sup>/s at nominal conditions. This field is autosizable.</p>
<h4 id="field-nominal-process-air-velocity">Field: Nominal Process Air Velocity</h4>
<p>Process air velocity in m/s at nominal flow. The default value is 3m/s.</p>
<h4 id="field-rotor-power">Field: Rotor Power</h4>
<p>Power input to wheel rotor motor in W. If this field is unknown, electricity consumption of the unit can be obtained from nominal power per unit air flow rate below.</p>
<h4 id="field-regeneration-coil-object-type">Field: Regeneration Coil Object Type</h4>
<p>Type of heating coil object for regeneration air. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the regeneration air heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Dehumidifier:Desiccant:NoFans) itself provides the "controller" function of modulating water flow. The valid choices are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-regeneration-coil-name">Field: Regeneration Coil Name</h4>
<p>Name of heating coil object for regeneration air.</p>
<h4 id="field-regeneration-fan-object-type">Field: Regeneration Fan Object Type</h4>
<p>Type of fan object for regeneration air. For UserCurves performance (see below) Fan:VariableVolume and Fan:ConstantVolume are valid. For Default performance (see below) only Fan:VariableVolume is valid.</p>
<h4 id="field-regeneration-fan-name">Field: Regeneration Fan Name</h4>
<p>Name of fan object for regeneration air.</p>
<h4 id="field-performance-model-type">Field: Performance Model Type</h4>
<p>Specifies whether the Default performance model or UserCurves curves should be used to model the performance. The default model is a generic solid desiccant wheel using performance curves of the form:</p>
<p>curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 +
 C6*vel + C7*vel**2 + C8*edb*ew + C9*edb**2*ew**2 +
 C10*edb*vel + C11*edb**2*vel**2 + C12*ew*vel + C13*ew**2*vel**2 +
 C14*ALOG(edb) + C15*ALOG(ew) + C16*ALOG(vel)</p>
<p>edb = process entering drybulb temperature [C]  
 ew  = process entering humidity ratio [kgWater/kgDryAir]  
 vel = process air velocity [m/s]</p>
<p>The Default curves are valid for the following range of process inlet conditions:  dry-bulb temperatures of 1.67C (35F) to 48.9C (120F) and humidity ratios of 0.002857 kgWater/kgDryAir (20 gr/lb) to 0.02857 kgWater/kgDryAir (200 gr/lb). If the process inlet conditions are outside this range, the dehumidifier will not operate.</p>
<p>If UserCurves are specified, then performance is calculated as follows:</p>
<p>Leaving Dry-bulb = (Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve) * (Leaving Dry-Bulb Function of Air Velocity Curve)</p>
<p>Leaving Humidity Ratio = (Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve) * (Leaving Humidity Ratio Function of Air Velocity Curve)</p>
<p>Regeneration Energy = (Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve) * (Regeneration Energy Function of Air Velocity Curve)</p>
<p>Regeneration Velocity = (Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve) * (Regeneration Velocity Function of Air Velocity Curve)</p>
<p>The UserCurves are limited to the following range of process inlet conditions (essentially not limited):  dry-bulb temperatures of –73.3C (-100F) to 65.6C (150F) and humidity ratios of 0.0 kgWater/kgDryAir (0 gr/lb) to 0.21273 kgWater/kgDryAir (1490 gr/lb). If the process inlet conditions are outside this range, the dehumidifier will not operate.</p>
<p>When the Default performance model is selected, the remaining fields are ignored.</p>
<h4 id="field-leaving-dry-bulb-function-of-entering-dry-bulb-and-humidity-ratio-curve-name">Field: Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Leaving dry-bulb of process air as a function of entering dry-bulb and entering humidity ratio, biquadratic curve.</p>
<p>curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew</p>
<p>edb = process entering drybulb temperature [C]</p>
<p>ew  = process entering humidity ratio [kgWater/kgDryAir]</p>
<h4 id="field-leaving-dry-bulb-function-of-air-velocity-curve-name">Field: Leaving Dry-Bulb Function of Air Velocity Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Leaving dry-bulb of process air as a function of air velocity,  quadratic curve.</p>
<p>curve = C1 + C2*v + C3*v**2</p>
<p>v = process air velocity [m/s]</p>
<h4 id="field-leaving-humidity-ratio-function-of-entering-dry-bulb-and-humidity-ratio-curve-name">Field: Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Leaving humidity ratio of process air as a function of entering dry-bulb and entering humidity ratio, biquadratic curve</p>
<p>curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew</p>
<p>edb = process entering drybulb temperature [C]</p>
<p>ew  = process entering humidity ratio [kgWater/kgDryAir]</p>
<h4 id="field-leaving-humidity-ratio-function-of-air-velocity-curve-name">Field: Leaving Humidity Ratio Function of Air Velocity Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Leaving humidity ratio of process air as a function of process air velocity, quadratic curve.</p>
<p>curve = C1 + C2*v + C3*v**2</p>
<p>v = process air velocity [m/s]</p>
<h4 id="field-regeneration-energy-function-of-entering-dry-bulb-and-humidity-ratio-curve-name">Field: Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Regeneration energy [J/kg of water removed] as a function of entering dry-bulb and entering humidity ratio, biquadratic curve</p>
<p>curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew</p>
<p>edb = process entering drybulb temperature [C]</p>
<p>ew  = process entering humidity ratio [kgWater/kgDryAir]</p>
<h4 id="field-regeneration-energy-function-of-air-velocity-curve-name">Field: Regeneration Energy Function of Air Velocity Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Regeneration energy [J/kg of water removed] as a function of process air velocity, quadratic curve.</p>
<p>curve = C1 + C2*v + C3*v**2</p>
<p>v = process air velocity [m/s]</p>
<h4 id="field-regeneration-velocity-function-of-entering-dry-bulb-and-humidity-ratio-curve-name">Field: Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Regeneration velocity [m/s] as a function of entering dry-bulb and entering humidity ratio, biquadratic curve</p>
<p>curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew</p>
<p>edb = process entering drybulb temperature [C]</p>
<p>ew  = process entering humidity ratio [kgWater/kgDryAir]</p>
<h4 id="field-regeneration-velocity-function-of-air-velocity-curve-name">Field: Regeneration Velocity Function of Air Velocity Curve Name</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Regeneration velocity [m/s] as a function of process air velocity, quadratic curve.</p>
<p>curve = C1 + C2*v + C3*v**2</p>
<p>v = process air velocity [m/s]</p>
<h4 id="field-nominal-regeneration-temperature">Field: Nominal Regeneration Temperature</h4>
<p><em>This field is applicable only when</em> UserCurves <em>performance model type is specified.</em></p>
<p>Nominal regeneration temperature upon which the regeneration energy modifier curve is based. This input is ignored when Performance Model Type = Default, which assume a regeneration temperature of 121C.</p>
<h4 id="field-nominal-power-per-unit-air-flow-rate">Field: Nominal Power Per Unit Air Flow Rate</h4>
<p>This field is nominal power consumption per unit air flow rate. It is used to calculate electricity consumption of the unit when no rotor power is entered.</p>
<p>An example of this statement in an IDF is:</p>
<p>Dehumidifier:Desiccant:NoFans,</p>
<p>Desiccant 1,             !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>Outside Air Inlet Node,  !- Process Air Inlet Node Name</p>
<p>Desiccant Process Outlet Node,  !- Process Air Outlet Node Name</p>
<p>Regen Coil Out Node,     !- Regeneration Air Inlet Node Name</p>
<p>Outside Air Inlet Node 2,!- Regeneration Fan Inlet Node Name</p>
<p>SystemNodeMaximumHumidityRatioSetpoint,  !- Control Type</p>
<p>0.007,                   !- Leaving Maximum Humidity Ratio Setpoint {kgWater/kgDryAir}</p>
<p>1,                       !- Nominal Process Air Flow Rate {m3/s}</p>
<p>2.5,                     !- Nominal Process Air Velocity {m/s}</p>
<p>10,                      !- Rotor Power {W}</p>
<p>Coil:Heating:Gas,        !- Regeneration Coil Object Type</p>
<p>Desiccant Regen Coil,    !- Regeneration Coil Name</p>
<p>Fan:VariableVolume,      !- Regeneration Fan Object Type</p>
<p>Desiccant Regen Fan,     !- Regeneration Fan Name</p>
<p>UserCurves,              !- Performance Model Type</p>
<p>Desiccant DryBulb fTW Curve, !- Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio</p>
<p>!                         Curve Name</p>
<p>Desiccant DryBulb fV Curve,  !- Leaving Dry-Bulb Function of Air Velocity Curve Name</p>
<p>Desiccant HumRat fTW Curve,  !- Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name</p>
<p>Desiccant HumRat fV Curve,   !- Leaving Humidity Ratio Function of Air Velocity Curve Name</p>
<p>Desiccant RegenEnergy fTW Curve, !- Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name</p>
<p>Desiccant RegenEnergy fV Curve,  !- Regeneration Energy Function of Air Velocity Curve Name</p>
<p>Desiccant RegenVel fTW Curve,    !- Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name</p>
<p>Desiccant RegenVel fV Curve,     !- Regeneration Velocity Function of Air Velocity Curve Name</p>
<p>121,                     !- Nominal Regeneration Temperature {C}</p>
<p>;                  !- Nominal Power Per Unit Air Flow Rate {W/m3/s}</p>
<h3 id="desiccant-dehumidifier-nofans-outputs">Desiccant Dehumidifier (NoFans) Outputs</h3>
<p>HVAC,Sum,Dehumidifier Removed Water Mass [kg]</p>
<p>HVAC,Average,Dehumidifier Removed Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Dehumidifier Part Load Ratio []</p>
<p>HVAC,Average,Dehumidifier Electric Power [W]</p>
<p>HVAC,Sum,Dehumidifier Electric Energy [J]</p>
<p>HVAC,Average,Dehumidifier Regeneration Specific Energy [J/kgWater]</p>
<p>HVAC,Average,Dehumidifier Regeneration Rate [W]</p>
<p>HVAC,Sum,Dehumidifier Regeneration Energy [J]</p>
<p>HVAC,Average,Dehumidifier Regeneration Air Speed [m/s]</p>
<p>HVAC,Average,Dehumidifier Regeneration Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Dehumidifier Process Air Mass Flow Rate [kg/s]</p>
<h4 id="dehumidifier-removed-water-mass-kg">Dehumidifier Removed Water Mass  [kg]</h4>
<p>Mass of water removed from process air stream.</p>
<h4 id="dehumidifier-removed-water-mass-flow-rate-kgs">Dehumidifier Removed Water Mass Flow Rate [kg/s]</h4>
<p>Rate of water removal from process air stream.</p>
<h4 id="dehumidifier-part-load-ratio">Dehumidifier Part Load Ratio []</h4>
<p>Dehumidifier water removal rate divided by full-load water removal rate.</p>
<h4 id="dehumidifier-electric-power-w">Dehumidifier Electric Power [W]</h4>
<p>Dehumidifier rotor electric power.</p>
<h4 id="dehumidifier-electric-energy-j">Dehumidifier Electric Energy [J]</h4>
<p>Dehumidifier rotor electric energy.</p>
<h4 id="dehumidifier-regeneration-specific-energy-jkgwater">Dehumidifier Regeneration Specific Energy [J/kgWater]</h4>
<p>Regeneration heating coil energy divided by water removed.</p>
<h4 id="dehumidifier-regeneration-rate-w">Dehumidifier Regeneration Rate [W]</h4>
<p>Regeneration heating coil output rate.</p>
<h4 id="dehumidifier-regeneration-energy-j">Dehumidifier Regeneration Energy [J]</h4>
<p>Regeneration heating coil output energy.</p>
<h4 id="dehumidifier-regeneration-air-speedms">Dehumidifier Regeneration Air Speed[m/s]</h4>
<p>Regeneration air velocity.</p>
<h4 id="dehumidifier-regeneration-air-mass-flow-rate-kgs">Dehumidifier Regeneration Air Mass Flow Rate [kg/s]</h4>
<p>Regeneration air mass flow rate.</p>
<h4 id="dehumidifier-process-air-mass-flow-rate-kgs">Dehumidifier Process Air Mass Flow Rate [kg/s]</h4>
<p>Process air mass flow rate.</p>
<h3 id="dehumidifierdesiccantsystem">Dehumidifier:Desiccant:System</h3>
<p>The Dehumidifier:Desiccant:System object models the dehumidification of an air stream, normally called the process air stream. A second heated air stream, called the regeneration air stream, is used to remove the collected moisture from the desiccant heat exchanger and this moisture-laden air is then usually exhausted from the building. This Dehumidifier:Desiccant:System object is similar to the Dehumidifier:Desiccant:NoFans object but has some additional modeling capabilities.</p>
<p>The Dehumidifier:Desiccant:System object in EnergyPlus is a compound object that can be placed anywhere in an air loop (AirLoopHVAC). Common locations for this object are in an AirLoopHVAC:OutdoorAirSystem or in the main air loop (AirLoopHVAC) downstream of a cooling coil (postcooling desiccant dehumidifier). This compound object coordinates the operation of several ‘children’ objects: a desiccant heat exchanger, a regeneration air fan, and an optional regeneration air heater. Gas, Electric, Steam, or Hot Water heating coils can be used for regenerator air heaters. If this dehumidifier is placed in the main air loop immediately downstream of a direct expansion (DX) cooling coil, then the dehumidifier’s operation can be coordinated with the operation of the companion DX coil and it is also possible to specify that the DX system’s condenser waste heat can be used to help regenerate the desiccant heat exchanger. For the case of condenser waste heat regeneration, an optional exhaust fan can also be modeled by this desiccant dehumidifier compound object to help maintain a set point temperature for air entering the regeneration side of the desiccant heat exchanger.</p>
<p>It is important to note that the optional exhaust air fan is modeled internal to the Dehumidifier:Desiccant:System and a separate fan object should <em>not</em> be added to the input data file (idf) for this fan. On the other hand, a separate fan object <em>is</em> required in the input data file for the regeneration air fan.</p>
<p><img alt="DesiccantDehumidifier_DrawThrough" src="../../InputOutputReference/media/image409.png" /></p>
<p>Figure 141. Schematic of Dehumidifier:Desiccant:System with Draw Through Regeneration Fan Placement</p>
<p>A schematic of the compound object Dehumidifier:Desiccant:Systemis shown in Figure 141 with the draw through regeneration air fan placement. Figure 142 shows the Dehumidifier:Desiccant:System object configured with the blow through regeneration air fan placement.</p>
<p>NOTE: As with any air loop compound object, the Dehumidifier:Desiccant:System object itself is specified on the AirLoopHVAC Branch or in the AirLoopHVAC:OutdoorAirSystem:EquipmentList for an AirLoopHVAC:OutdoorAirSystem. The children objects (e.g., desiccant heat exchanger, regeneration air fan, and optional regeneration air heater) must be specified separately in the input data file and their inlet/outlet connections must be as shown in Figure 141 or Figure 142.</p>
<p><img alt="DesiccantDehumidifier_BlowThrough" src="../../InputOutputReference/media/image410.png" /></p>
<p>Figure 142. Schematic of Dehumidifier:Desiccant:System with Blow Through Regeneration Fan Placement</p>
<p>Currently the only heat exchanger choice for this object is HeatExchanger:Desiccant: BalancedFlow. So to model a Dehumidifier:Desiccant:System located in an air loop, the input data file should include the following objects:</p>
<ul>
<li>
<p>Dehumidifier:Desiccant:System (in an air loop (AirLoopHVAC) Branch or AirLoopHVAC:OutdoorAirSystem:EquipmentList for an AirLoopHVAC:OutdoorAirSystem)</p>
</li>
<li>
<p>HeatExchanger:Desiccant:BalancedFlow (desiccant heat exchanger child object)</p>
</li>
<li>
<p>HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 (desiccant heat exchanger data object)</p>
</li>
<li>
<p>ZoneControl:Humidistat, and one of:</p>
</li>
<li>
<p>SetpointManager:SingleZone:Humidity:Maximum</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Maximum</p>
</li>
<li>
<p>SetpointManager:MultiZone:MaximumHumidity:Average</p>
</li>
<li>
<p>(when in an air loop (AirLoopHVAC) Branch), and  SetpointManager:OutdoorAirPretreat (when in an AirLoopHVAC:OutdoorAirSystem) to place a maximum humidity ratio set point on the sensor node, typically the process air outlet node</p>
</li>
<li>
<p>Fan:OnOff or Fan:ConstantVolume (regeneration air fan)</p>
</li>
<li>
<p>Coil:Heating:Electric or Coil:Heating:Gas (optional regeneration air heater)</p>
</li>
<li>
<p>Coil:Cooling:DX:SingleSpeed or Coil:Cooling:DX:TwoStageWithHumidityControlMode (optional companion cooling coil)</p>
</li>
</ul>
<p>If the user wants to model the Dehumidifier:Desiccant:System in an AirLoopHVAC:OutdoorAirSystem, then the process air path of the dehumidifier should be located in the outdoor air stream and the regeneration air path may be placed in the relief air stream or modeled by the desiccant dehumidifier itself where the first node for the regeneration inlet air stream must be an outdoor air node. If the user wants to model the Dehumidifier:Desiccant:System in an air loop (AirLoopHVAC) Branch, then the process air path of the dehumidifier should be located in the air loop Branch object. For this case, the regeneration air stream is modeled by the desiccant dehumidifier object itself (i.e., not part of an air loop Branch statement) and the first node for the regeneration inlet air stream must be an outdoor air node (ref. Figure 141 or Figure 142).</p>
<p>A description of each input field for this object is provided below:</p>
<h4 id="field-name_71">Field: Name</h4>
<p>A unique, user-assigned name for a particular Dehumidifier:Desiccant:System. Any reference to this dehumidifier by another object will use this name.</p>
<h4 id="field-availability-schedule-name_23">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the dehumidifier can operate during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the dehumidifier can operate. A value less than or equal to 0 (usually 0 is used) denotes that the dehumidifier will not operate (i.e., no heat exchange will take place and the regeneration air fan does not operate). If the field is blank, the schedule has a value of 1 for all time periods. For the case where companion cooling coil regeneration air heating has been specified, the desiccant dehumidifier’s exhaust fan serves as the condenser air fan for the cooling coil system so this availability schedule will not disable exhaust fan operation.</p>
<h4 id="field-desiccant-heat-exchanger-object-type">Field: Desiccant Heat Exchanger Object Type</h4>
<p>This alpha field contains the type of desiccant heat exchanger used with this dehumidifier. Currently, the only valid choice is HeatExchanger:Desiccant:BalancedFlow.</p>
<h4 id="field-desiccant-heat-exchanger-name">Field: Desiccant Heat Exchanger Name</h4>
<p>This alpha field contains the name of the desiccant heat exchanger used with this dehumidifier.</p>
<h4 id="field-sensor-node-name">Field: Sensor Node Name</h4>
<p>This alpha field specifies the name of the air loop node used to control desiccant heat exchanger operation. A set point manager must be used to place a maximum humidity ratio set point on this node (e.g., SetpointManager:SingleZone:Humidity:Maximum or SetpointManager:OutdoorAirPretreat).</p>
<h4 id="field-regeneration-air-fan-object-type">Field: Regeneration Air Fan Object Type</h4>
<p>This alpha field contains the type of regeneration air fan used. Available fan types are Fan:OnOff and Fan:ConstantVolume.</p>
<h4 id="field-regeneration-air-fan-name">Field: Regeneration Air Fan Name</h4>
<p>This alpha field contains the name of the regeneration air fan used with this dehumidifier.</p>
<h4 id="field-regeneration-air-fan-placement">Field: Regeneration Air Fan Placement</h4>
<p>This alpha field specifies the fan configuration used in the desiccant dehumidifier. Valid choices are ‘BlowThrough’ and ‘DrawThrough’, with a default of ‘DrawThrough’ if this field is left blank.</p>
<h4 id="field-regeneration-air-heater-object-type">Field: Regeneration Air Heater Object Type</h4>
<p>This alpha field contains the type of heating coil used to heat the regeneration air stream. This field may be left blank when no regeneration air heater is required. The hot water and steam heating coils require specifying plant loop, branches, and connector objects to support the heating coils, and are placed on the demand side of the plantloop. The hot water flow modulation through the regeneration air heating coil does not require additional controller or Controller:WaterCoil object. The parent object (Dehumidifier:Desiccant:System) itself provides the "controller" function of modulating water flow. Valid choices are:</p>
<p>Coil:Heating:Electric</p>
<p>Coil:Heating:Gas</p>
<p>Coil:Heating:Water</p>
<p>Coil:Heating:Steam</p>
<h4 id="field-regeneration-air-heater-name">Field: Regeneration Air Heater Name</h4>
<p>This alpha field contains the name of the heating coil used to heat the regeneration air stream. This field may be left blank when no regeneration air heater is required.</p>
<h4 id="field-regeneration-inlet-air-setpoint-temperature">Field: Regeneration Inlet Air Setpoint Temperature</h4>
<p>This optional numeric field specifies the regeneration air inlet temperature setpoint in Celsius. The regeneration air heater and/or the companion coil regeneration air heating will be controlled to this temperature to the extent possible. This field may be left blank when no regeneration air heater is required or when control of the exhaust fan used with the companion coil regeneration air heating option is not required.</p>
<h4 id="field-companion-cooling-coil-object-type">Field: Companion Cooling Coil Object Type</h4>
<p>This optional alpha field contains the type of companion cooling coil used with this desiccant dehumidifier. The only valid choices are Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode.</p>
<h4 id="field-companion-cooling-coil-name">Field: Companion Cooling Coil Name</h4>
<p>This optional alpha field contains the name of the companion cooling coil used with this desiccant dehumidifier. This field may be left blank when no companion cooling coil is being modeled.</p>
<h4 id="field-companion-cooling-coil-upstream-of-dehumidifier-process-inlet">Field: Companion Cooling Coil Upstream of Dehumidifier Process Inlet</h4>
<p>This choice field specifies if the companion cooling coil is located immediately upstream of the dehumidifier’s process inlet. Valid choices are Yes and No. If Yes is selected, then the outlet air node for the companion cooling coil must be the same as the dehumidifier’s process air inlet node (i.e., the process air inlet node name for the desiccant heat exchanger specified for this desiccant dehumidifier). For this case, the companion cooling coil and the desiccant dehumidifier are assumed to operate “in tandem”; that is, if the simulation determines that the companion cooling coil is unable to meet the humidity set point specified on the sensor node based on its own operation, then the desiccant dehumidifier operates at the same time and for the same duration as the cooling coil to provide improved dehumidification. If No is selected, then the dehumidifier will control to the humidity set point specified on the sensor node to the extent possible. The default value is No if this field is left blank.</p>
<h4 id="field-companion-coil-regeneration-air-heating">Field: Companion Coil Regeneration Air Heating</h4>
<p>This choice field determines if the companion cooling coil’s condenser waste heat is used to heat the regeneration inlet air. Valid choices are Yes and No. The default value is No if this field is left blank.</p>
<h4 id="field-exhaust-fan-maximum-flow-rate">Field: Exhaust Fan Maximum Flow Rate</h4>
<p>This optional numeric field contains the maximum fan volumetric flow rate for the exhaust fan in cubic meters per second. As noted previously, this exhaust fan is modeled internally by the Dehumidifier:Desiccant:System object and a separate fan object should NOT be specified in the input data file for this fan. This field is used only when a companion cooling coil is specified and the ‘Companion Coil Regeneration Air Heating’ field is set to ‘Yes’. This field must be used in conjunction with the ‘Exhaust Fan Maximum Power’ and the ‘Exhaust Fan Power Curve Name’ input fields. The model assumes that the exhaust fan will operate as needed to maintain the ‘Regeneration Inlet Air Setpoint Temperature’, up to the maximum flow rate specified in this input field. If the desiccant dehumidifier is OFF for a simulation timestep but its companion cooling coil is operating and is specified to provide regeneration air heating, then the exhaust fan operates at this maximum air flow rate (i.e., this fan serves as the condenser fan for the companion cooling coil system when regeneration air heating is specified, so the inputs to the companion cooling coil object should not include the condenser fan energy since the condenser fan energy is modeled by the Dehumidifier:Desiccant:System object).</p>
<h4 id="field-exhaust-fan-maximum-power">Field: Exhaust Fan Maximum Power</h4>
<p>This optional numeric field contains the maximum power for the exhaust fan in Watts (i.e., at the Exhaust Fan Maximum Flow Rate). This field is used only when a companion cooling coil is used and the ‘Companion Coil Regeneration Air Heating’ field is set to ‘Yes’. This field must be used in conjunction with the ‘Exhaust Fan Maximum Flow Rate’ and the ‘Exhaust Fan Power Curve Name’ input fields.</p>
<h4 id="field-exhaust-fan-power-curve-name">Field: Exhaust Fan Power Curve Name</h4>
<p>This optional alpha field contains the name of the exhaust fan power modifier curve. This field is used only when a companion cooling coil is used and the ‘Companion Coil Regeneration Air Heating’ field is set to ‘Yes’. This field must be used in conjunction with the ‘Exhaust Fan Maximum Flow Rate’ and the ‘Exhaust Fan Maximum Power’ input fields. If this field is blank, the exhaust fan operates (when required) at the maximum power specified in the field above. The curve object type for this Exhaust Fan Power Curve Name must be Curve:Cubic or Curve:Quadratic. The curve object (Curve:Cubic or Curve:Quadratic) defines the change in exhaust fan power as a function of the ratio of the actual exhaust air flow rate divided by the maximum flow rate.</p>
<p>Following is an example input for this object:</p>
<p>Dehumidifier:Desiccant:System,</p>
<p>Desiccant 1,             !- Name</p>
<p>FanAvailSched,           !- Availability Schedule Name</p>
<p>HeatExchanger:Desiccant:BalancedFlow,  !- Desiccant Heat Exchanger Object Type</p>
<p>Desiccant Heat Exchanger 1,  !- Desiccant Heat Exchanger Name</p>
<p>HX Process Outlet Node,  !- Sensor Node Name</p>
<p>Fan:ConstantVolume,      !- Regeneration Air Fan Object Type</p>
<p>Desiccant Regen Fan,     !- Regeneration Air Fan Name</p>
<p>DrawThrough,             !- Regeneration Air Fan Placement</p>
<p>Coil:Heating:Gas,        !- Regeneration Air Heater Object Type</p>
<p>Desiccant Regen Coil,    !- Regeneration Air Heater Name</p>
<p>46.111111,               !- Regeneration Inlet Air Setpoint Temperature {C}</p>
<p>Coil:Cooling:DX:SingleSpeed,  !- Companion Cooling Coil Object Type</p>
<p>Desiccant DXSystem Cooling Coil,  !- Companion Cooling Coil Name</p>
<p>Yes,              !- Companion Cooling Coil Upstream of Dehumidifier Process Inlet</p>
<p>Yes,                     !- Companion Coil Regeneration Air Heating</p>
<p>1.05,                    !- Exhaust Fan Maximum Flow Rate {m3/s}</p>
<p>50,                      !- Exhaust Fan Maximum Power {W}</p>
<p>EXHAUSTFANPLF;           !- Exhaust Fan Power Curve Name</p>
<h3 id="desiccant-dehumidifier-outputs">Desiccant Dehumidifier Outputs</h3>
<p>HVAC,Sum,Dehumidifier Removed Water Mass [kg]</p>
<p>HVAC,Average,Dehumidifier Removed Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Dehumidifier Part Load Ratio []</p>
<p>HVAC,Average,Dehumidifier Exhaust Fan Electric Power [W]</p>
<p>HVAC,Sum,Dehumidifier Exhaust Fan Electric Energy [J]</p>
<h4 id="dehumidifier-removed-water-mass-kg_1">Dehumidifier Removed Water Mass  [kg]</h4>
<p>This output is the mass of water removed from the process air stream in kilograms for the timestep being reported.</p>
<h4 id="dehumidifier-removed-water-mass-flow-rate-kgs_1">Dehumidifier Removed Water Mass Flow Rate [kg/s]</h4>
<p>This output is the average rate of water removal from the process air stream in kilograms per second for the timestep being reported.</p>
<h4 id="dehumidifier-part-load-ratio_1">Dehumidifier Part Load Ratio [ ]</h4>
<p>This output is the fraction of time that the desiccant heat exchanger (and associated regeneration air heater and fans, if appropriate) operate for the timestep being reported.</p>
<h4 id="dehumidifier-exhaust-fan-electric-power-w">Dehumidifier Exhaust Fan Electric Power [W]</h4>
<p>This output is the average electric consumption rate for the exhaust fan in Watts for the timestep being reported.</p>
<h4 id="dehumidifier-exhaust-fan-electric-energy-j">Dehumidifier Exhaust Fan Electric Energy [J]</h4>
<p>This output is the electric consumption for the exhaust fan in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, EndUseKey = Cooling, GroupKey = System (ref. Output:Meter objects).</p>
<h2 id="group-energy-management-system-ems">Group – Energy Management System (EMS)</h2>
<p>The Energy Management System (EMS) is one of the high-level control methods available in EnergyPlus. An EMS is able to access a wide variety of “sensor” data and use this data to direct various types of control actions. The concept is to emulate, inside EnergyPlus, the types of controls possible with the digital energy management systems used in real buildings.</p>
<p>In the hierarchy of EnergyPlus controls, the EMS module is a high-level, generalized, supervisory control for building systems. The EMS replicates the functionality of many of the existing high-level control objects in EnergyPlus. Similar to the AvailabilityManager objects, the EMS can turn on and off pumps and fans. Similar to the DemandManager objects, the EMS can turn on and off lights and electric equipment, change the set points on zone thermostats, and dispatch on-site generation. Similar to the SetpointManager objects, the EMS can change the set points on system nodes. Similar to the PlantEquipmentOperation objects, the EMS can turn on and off supply-side heating, cooling, and heat rejection equipment, i.e., boilers, chillers, cooling towers, etc. Similar to the ElectricLoadCenter:Distribution, the EMS can turn on and off on-site generation equipment.</p>
<p>A separate document called <em>Application Guide for EMS</em> contains much more information on how to use the EMS. The EMS uses the EnergyPlus Runtime Language (Erl) for custom programming of control routines.</p>
<h3 id="energymanagementsystemsensor">EnergyManagementSystem:Sensor</h3>
<p>The EnergyManagmentSystem:Sensor object is used to declare an Erl variable that is linked to EnergyPlus output variables or meters. EMS sensors are used to get information from elsewhere in the model for use in control calculations.  The separate output files called eplusout.rdd and eplusout.mdd provide a listing of the output variables and meters that can be used as sensors.</p>
<h4 id="field-name_72">Field: Name</h4>
<p>This field contains a unique name for the sensor that becomes the name of a variable for use in Erl programs. No spaces are allowed in the object name. This name will be a global variable in Erl programs and cannot duplicate any other global scope Erl variable.</p>
<h4 id="field-outputvariable-or-outputmeter-index-key-name">Field: Output:Variable or Output:Meter Index Key Name</h4>
<p>The key reference for the specified output variable. For example, if System Node Temperature is the output variable, the unique node name is the key. The <em>Key Name</em> field should be omitted for weather variables and meters because they do not have a key.</p>
<h4 id="field-outputvariable-or-outputmeter-name">Field: Output:Variable or Output:Meter Name</h4>
<p>The name of the output variable or meter that is to be mapped to the Erl variable for the sensor. The names that can be used in a specific model are included in the .RDD output file.</p>
<p>Examples of this object follow.</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T1, !Name</p>
<p>Perimeter_ZN_1 , ! Output:Variable or Output:Meter Index Key Name</p>
<p>Zone Mean Air Temperature ; ! Output:Variable or Output:Meter Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>PMV5, !Name</p>
<p>Core_ZN , ! Output:Variable Index Key Name</p>
<p>Zone Thermal Comfort Fanger Model PMV ; ! Output:Variable Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>T_VAV5FanIn, !Name</p>
<p>VAV_5_HeatC-VAV_5_FanNode , ! Output:Variable Index Key Name</p>
<p>System Node Temperature ; ! Output:Variable Name</p>
<p>EnergyManagementSystem:Sensor,</p>
<p>cooling_setpoint,                  ! Name</p>
<p>CLGSETP_SCH ,         ! Output:Variable Index Key Name</p>
<p>Schedule Value ; ! Output:Variable Name</p>
<h3 id="energymanagementsystemactuator">EnergyManagementSystem:Actuator</h3>
<p>This object maps an Erl variable to a control actuator elsewhere in EnergyPlus. The EMS then initiates control actions by changing the value of this variable inside an Erl program. The Application Guide for EMS contains much more information on EMS actuators. The eplusout.EDD file can contain a listing of the actuators available for a specific model.</p>
<h4 id="field-name_73">Field: Name</h4>
<p>The field contains a unique name for the actuator that becomes the name of a variable for use in Erl programs. No spaces are allowed in the object name. This name will be a global variable in Erl programs and cannot duplicate any other global scope Erl variable.</p>
<h4 id="field-actuated-component-unique-name">Field: Actuated Component Unique Name</h4>
<p>This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used – see the input object Output:EnergyManagementSystem for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.</p>
<h4 id="field-actuated-component-type">Field: Actuated Component Type</h4>
<p>The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file – see the input object Output:EnergyManagementSystem for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.</p>
<h4 id="field-actuated-component-control-type">Field: Actuated Component Control Type</h4>
<p>This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.</p>
<p>Example input objects.</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VAV_5_NightCycleStatus,   ! Name</p>
<p>VAV_5,                    ! Actuated Component Unique Name</p>
<p>AirLoopHVAC,              ! Actuated Component Type</p>
<p>Availability Status;      ! Actuated Component Control Type</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>VAV_1_SAT_setpoint,                    ! Name</p>
<p>VAV_1 Supply Equipment Outlet Node ,   ! Actuated Component Unique Name</p>
<p>System Node Setpoint,                  ! Actuated Component Type</p>
<p>Temperature Setpoint;                  ! Actuated Component Control Type</p>
<p>EnergyManagementSystem:Actuator,</p>
<p>myCLGSETP_SCH_Override,               ! Name</p>
<p>CLGSETP_SCH,                          !- Actuated Component Unique Name</p>
<p>Schedule:Constant,                    ! Actuated Component Type</p>
<p>Schedule Value;                       ! Actuated Component Control Type</p>
<h3 id="energymanagementsystemprogramcallingmanager">EnergyManagementSystem:ProgramCallingManager</h3>
<p>The EnergyManagementSystem:ProgramCallingManager object is used to specify when individual Erl programs are run. This object manages two temporal aspects of running Erl programs. The first is when they are run relative to the rest of EnergyPlus, and the second is when they are run relative to each other. EMS applications can use multiple EnergyManagementSystem:ProgramCallingManager objects. For example, one manager may execute an initialization program once at the beginning of the run period while additional managers call various sets of programs from different EMS Calling Points.</p>
<p>Control schemes can be organized using a multiple Erl programs and this object this specifies the order in which they are executed. <em>Program Name 1</em> is run first, <em>Program Name 2</em> is run second, etc. The run order can be important if there are interactions or dependencies between two or more programs. Within each program there may be calls to execute subroutine programs but only calling managers are used to execute main-level programs.</p>
<h4 id="field-name_74">Field: Name</h4>
<p>This is a unique name for this particular program manager.</p>
<h4 id="field-energyplus-model-calling-point">Field: EnergyPlus Model Calling Point</h4>
<p>This field describes when the Erl programs managed under this object are called during an EnergyPlus simulation. All of the programs listed are called at this same calling point. There are 15 possible calling points summarized below. For more information see the section on EMS Calling Points in the Application Guide for EMS.</p>
<ul>
<li>
<p>BeginNewEnvironment. This calling point occurs near the beginning of each environment period. Environment periods include sizing periods such as design days and run periods. This calling point will not be useful for control actions but is useful for initialization of Erl program variables and other one-time set up actions for EMS.</p>
</li>
<li>
<p>AfterNewEnvironmentWarmUpIsComplete. This calling point occurs at the beginning of each environment period but after warm up days are complete. Warm up days are used to condition the transient aspects of the model with the first day before proceeding. This calling point will not be useful for control actions but is useful for re-initializing Erl programs with fresh values after warm up is complete. Programs called from this point might be used to reset counters or summed variables that would change during warmup.</p>
</li>
<li>
<p>BeginTimestepBeforePredictor. This calling point happens near the beginning of each timestep but before predictor executes. “Predictor” refers to the step in EnergyPlus modeling where the zone’s thermal loads are calculated. This calling point is useful for controlling components that affect the thermal loads that the systems will be attempting to meet. Programs called from this point might actuate the building envelope or internal gains based on current weather and the results from the previous timestep.</p>
</li>
<li>
<p>AfterPredictorBeforeHVACManagers. This calling point happens each timestep just after predictor executes but before the traditional supervisory control models for SetpointManager and AvailabilityManager are called. This calling point is useful for a variety of control actions. However, if there are conflicts, the EMS control actions may be overwritten by the actions of any traditional SetpointManagers or AvailabilityManagers in the model.</p>
</li>
<li>
<p>AfterPredictorAfterHVACManagers. This calling point happens each timestep after predictor executes and after the SetpointManager and AvailabilityManager models are called. This calling point is useful for a variety of control actions. However, if there are conflicts, SetpointManager or AvailabilityManager actions may be overwritten by EMS control actions.</p>
</li>
<li>
<p>InsideHVACSystemIterationLoop. This calling point happens each HVAC iteration. The HVAC systems solvers iterate to convergence within each timestep and this calling point is inside this iteration loop. This calling point is useful for a variety of control actions. Being inside the interation loop, this calling point has the advantage that input data need not necessarily be lagged from prior timestep results and can, in some cases, improve the accuracy of controls. The disadvantage is that programs may run an excessive number of times slowing down the execution of the program.</p>
</li>
<li>
<p>EndOfZoneTimestepBeforeZoneReporting. This calling point happens each zone timestep just before the output reports are updated for zone-timestep variables and meters. This calling point is useful for custom output variables with “Zone” frequency because they will be in sync with the rest of the zone output variables.</p>
</li>
<li>
<p>EndOfZoneTimestepAfterZoneReporting. This calling point happens each zone timestep just after the output reports are updated for zone-timestep variables and meters. This calling point is the last one of a timestep and is useful for making control decisions for the next zone timestep using the final meter values for the current zone timestep.</p>
</li>
<li>
<p>EndOfSystemTimestepBeforeHVACReporting. This calling point happens each system timestep just before the output reports are updated for HVAC-timestep variables and meters. This calling point is useful for custom output variables with “HVAC” frequency because they will be in sync with the rest of the system output variables.</p>
</li>
<li>
<p>EndOfSystemTimestepAfterHVACReporting. This calling point happens each system timestep just after the output reports are updated for HVAC-timestep variables and meters. This calling point is useful for making control decisions for the next system timestep using the final meter values for the current system timestep.</p>
</li>
<li>
<p>EndOfZoneSizing. This calling point happens once during each simulation and only if the run is set to do zone sizing. The calling point occurs just after the native zone sizing calculations are completed but before the sizing results are finalized. This calling point is useful for taking the intermediate results of zone sizing calculations and modifying them based on custom calculations.</p>
</li>
<li>
<p>EndOfSystemSizing. This calling pont happens once during each simulation and only if the run is set to do system sizing. The calling point occurs just after the native air system sizing calculations are completed but before the sizing results are finalized. This calling point is useful for taking the intermediate results of zone and system sizing calculations and modifying them based on custom calculations.</p>
</li>
<li>
<p>AfterComponentInputReadIn. This calling point occurs early in the simulation when  HVAC component’s input data has been processed but before any component-level calculations for automatic sizing. This calling point occurs once for each of the types of HVAC components that have EMS actuators for autosize overrides. This calling point is not directly useful for control actions but is useful for overriding the results of sizing at the component level.</p>
</li>
<li>
<p>UserDefinedComponentModel. This calling point occurs when user-defined HVAC and plant component models are called to be simulated.  This calling point is only used for the programs that model custom components.  This calling point differs from the others in that when it is being used the calls to trigger include a reference to a specific EnergyManagementSystem:ProgramCallingManager and only the one manger is executed.</p>
</li>
<li>
<p>UnitarySystemSizing.  This calling point occurs when Unitary systems begin their calculations for determining the size values for autosized input fields.  This calling point is used for overriding the autosizing outcomes for unitary systems.  Each unitary system in the simulation will call this point one time.  This calling point is used to override sizing in the following input objects:  AirLoopHVAC:UnitarySystem, AirLoopHVAC:Unitary:Furnace:HeatOnly, AirLoopHVAC:UnitaryHeatOnly, AirLoopHVAC:UnitaryHeatCool,AirLoopHVAC:Unitary:Furnace:HeatCool, AirLoopHVAC:UnitaryHeatPump:AirToAir, and AirLoopHVAC:UnitaryHeatPump:WaterToAir.</p>
</li>
</ul>
<h4 id="field-program-name-1">Field: Program Name 1</h4>
<p>The name of the EnergyManagementSystem:Program object that will be the first to run for the calling point.</p>
<h4 id="field-program-name-2-n">Field: Program Name 2 .. N</h4>
<p>The name of the EnergyManagementSystem:Program object that will be the second to run. Additional programs can be listed. The object is automatically extensible to accommodate as many programs as needed.</p>
<p>IDF examples:</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Initialize EMS for Run , ! Name</p>
<p>BeginNewEnvironment ,    ! EnergyPlus Model Calling Point</p>
<p>InitializeMyEMS;         ! Program Name 1</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>EMS-based Setpoint Managers , ! Name</p>
<p>AfterPredictorAfterHVACManagers , ! EnergyPlus Model Calling Point</p>
<p>VAV_5_SchedSetpoint , !Program Name 2</p>
<p>VAV5MixedAirManagers,</p>
<p>VAV_1_SchedSetpoint,</p>
<p>VAV1MixedAirManagers,</p>
<p>VAV_3_SchedSetpoint,</p>
<p>VAV3MixedAirManagers,</p>
<p>VAV_2_SchedSetpoint,</p>
<p>VAV2MixedAirManagers,</p>
<p>CoolSys1_SchedSetpoint,</p>
<p>HeatSys1_SchedSetpoint,</p>
<p>SHWSys1_SchedSetpoint,</p>
<p>VAV_5_NightCycleMGR,</p>
<p>VAV_1_NightCycleMGR,</p>
<p>VAV_2_NightCycleMGR,</p>
<p>VAV_3_NightCycleMGR;</p>
<h3 id="energymanagementsystemprogram">EnergyManagementSystem:Program</h3>
<p>The EnergyManagementSystem:Program object is the central processor of the EMS and the primary container for the <em>EnergyPlus Runtime Language</em>, or Erl. The EnergyManagementSystem:Program objects are run in the order and point during an EnergyPlus simulation that is specified in an EnergyManagementSystem:ProgramCallingManager object. Multiple EnergyManagementSystem:Program objects are allowed and may interact (or interfere) with each other. The <em>Application Guide for EMS</em> provides a comprehensive overview of Erl programming.</p>
<p>The object definition is very simple. There is a name followed by lines of Erl program code.</p>
<h4 id="field-name_75">Field: Name</h4>
<p>This field is the unique name of the Erl program. The name can be used to call the program to run from another program or subroutine. No spaces are allowed in the name.</p>
<h4 id="field-set-program-lines-1-to-n">Field Set:  Program lines 1 to N</h4>
<p>Each remaining field contains a single line of code for the <em>EnergyPlus Runtime Language</em>, or Erl. Erl is a little programming language with its own syntax. The commas separating fields can be thought of as end of line characters. The <em>Application Guide for EMS</em> provides a the details on Erl program code.</p>
<p>Example IDF input objects follow.</p>
<p>EnergyManagementSystem:Program,</p>
<p>RH_OpeningController ,     ! Name</p>
<p>IF ZoneRH &lt; 25,</p>
<p>SET MyOpenFactor = 0.0 ,</p>
<p>ELSEIF ZoneRH &gt; 60,</p>
<p>SET MyOpenFactor = 1.0 ,</p>
<p>ELSE,</p>
<p>SET MyOpenFactor = (ZoneRH - 25) / (60 - 25),</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:Program,</p>
<p>AverageZoneTemps , ! Name</p>
<p>SET Zn1vol = 346.0225, ! zone air volume</p>
<p>SET Zn2vol = 205.2650, ! zone air volume</p>
<p>SET Zn3vol = 346.0225, ! zone air volume</p>
<p>SET Zn4vol = 205.2650, ! zone air volume</p>
<p>SET Zn5vol = 456.4551, ! zone air volume</p>
<p>SET SumNumerator = T1*Zn1vol + T2*Zn2vol + T3*Zn3vol + T4*Zn4vol + T5*Zn5vol,</p>
<p>SET SumDenominator = Zn1vol + Zn2vol + Zn3vol + Zn4vol + Zn5vol,</p>
<p>SET AverageBuildingTemp = SumNumerator / SumDenominator;</p>
<p>EnergyManagementSystem:Program,</p>
<p>VAV2MixedAirManagers , ! Name</p>
<p>SET VAV_2_CoolC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn),</p>
<p>SET VAV_2_HeatC_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn),</p>
<p>SET VAV_2_OA_Setpoint = Seasonal_Reset_SAT_Sched - ( T_VAV2FanOut - T_VAV2FanIn);</p>
<h3 id="energymanagementsystemsubroutine">EnergyManagementSystem:Subroutine</h3>
<p>The EnergyManagementSystem:Subroutine object contains a block of code written in the <em>EnergyPlus Runtime Language</em> that can be run from another Erl program. If the subroutine is never called, it will never run by itself. Subroutines are useful for encapsulating code that is called in multiple places. It is also helpful for organizing and structuring code. When the subroutine finishes running, control is returned to the object that called it. See the <em>Application Guide for EMS</em> for information on writing Erl programs.</p>
<h4 id="field-name_76">Field: Name</h4>
<p>The name uniquely identifying the subroutine. The name can be used to call the subroutine to run from a program or another subroutine or even itself. No spaces are allowed in the name.</p>
<h4 id="field-set-lines-1-to-n">Field set:  Lines 1 to N</h4>
<p>Each remaining field contains a single line of code for the <em>EnergyPlus Runtime Language</em>, or Erl. Erl is a little programming language with its own special syntax. The commas separating fields can be thought of as end of line characters. The <em>Application Guide for EMS</em> contains the details on the rules for Erl program code.</p>
<p>IDF examples:</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>Add4ToN,                              !- Name</p>
<p>SET N = N + 4;                        !- EnergyPlus Runtime Language</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>manage_ext_lights,                    !- Name</p>
<p>IF inc_solar &gt; 0,                     !- EnergyPlus Runtime Language</p>
<p>SET ext_lights_pwr = Off,</p>
<p>ELSE,</p>
<p>SET ext_lights_pwr = On,</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>manage_solar_collector,               !- Name</p>
<p>IF Tout_F &lt; 32,                       !- EnergyPlus Runtime Language</p>
<p>SET pump_pwr = On,</p>
<p>EXIT,</p>
<p>ENDIF,</p>
<p>SET delta_T = Tcollector – Ttank,</p>
<p>IF delta_T &gt; 0,</p>
<p>SET pump_pwr = On,</p>
<p>ELSE,</p>
<p>SET pump_pwr = Off,</p>
<p>ENDIF;</p>
<h3 id="energymanagementsystemglobalvariable">EnergyManagementSystem:GlobalVariable</h3>
<p>The EnergyManagementSystem:GlobalVariable object declares one or more global variables that can be accessed by all Erl programs in the EMS. Erl variables declared by the user as sensor and actuators objects are already global variables. Global scope variables are needed to move date in and out of subroutines because Erl does not support passing arguments within such calls. Global scope variables are also needed to pass an Erl variable result to an output variable. Each field in this object names a new global Erl variable.</p>
<h4 id="field-erl-variable-1n-name">Field: Erl Variable (1..N) Name</h4>
<p>The name becomes the global Erl variable name that can be referenced in the <em>EnergyPlus Runtime Language</em>. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.</p>
<p>IDF examples using this object follow:</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>global_var;                                  !- Name</p>
<p>EnergyManagementSystem:GlobalVariable, Temp_C;</p>
<p>EnergyManagementSystem:GlobalVariable, Temp_F;</p>
<p>EnergyManagementSystem:Subroutine,</p>
<p>CalcFahrenheit,                              !- Name</p>
<p>SET Temp_F = Temp_C * (9/5) + 32;</p>
<p>EnergyManagementSystem:Program,</p>
<p>DummyProgram,                                !- Name</p>
<p>SET Temp_C = Tout,</p>
<p>RUN CalcFahrenheit,</p>
<p>SET Tout_F = Temp_F,</p>
<p>IF Tout_F &gt; 32,</p>
<p>RUN FreezeProtect,</p>
<p>ENDIF;</p>
<h3 id="energymanagementsystemoutputvariable">EnergyManagementSystem:OutputVariable</h3>
<p>The <strong>EnergyManagementSystem:OutputVariable</strong> object creates a custom output variable that is mapped to an EMS variable. These can be declared by an <strong>EnergyManagementSystem:Sensor</strong> object, an <strong>EnergyManagementSystem:Actuator</strong> object, or an <strong>EnergyManagementSystem:GlobalVariable</strong> object, or any local variable in an Erl program. The custom output variable can then be reported to the output file using the standard EnergyPlus output mechanisms such as with the Output:Variable object.</p>
<p>The EnergyManagementSystem:OutputVariable object is a primary way to obtain data from an Erl program and is likely to be essential for developing and debugging programs. This object also provides a powerful mechanism to create custom output variables. See the <em>Application Guide for EMS</em> for more information.</p>
<h4 id="field-name_77">Field: Name</h4>
<p>This field contains the user-defined name for the new output variable. This is the name that will appear in the RDD output file and can be referenced in other input for output such as an Output:Variable object. By convention, the name is in title case for capitalization. Units are provided in the Units field.</p>
<h4 id="field-ems-variable-name">Field: EMS Variable Name</h4>
<p>This field contains the EMS variable name that is to be mapped to the custom output variable. This must be used elsewhere in Erl programs and cannot have spaces.</p>
<h4 id="field-type-of-data-in-variable">Field: Type of Data in Variable</h4>
<p>This field describes the nature of the variable. There are two choices, Averaged or Summed. Averaged variables are state variables such as temperature, power, or flow rate. Summed variables are quantities such as energy that accumulate across time.</p>
<h4 id="field-update-frequency">Field: Update Frequency</h4>
<p>This field describes which timestep the variable is associated with. There are two choices, ZoneTimestep or SystemTimestep. Variables that are related to the building or zone loads are generally associated with the zone timestep. Variables that are related to HVAC system operation are generally associated with the system timestep.</p>
<h4 id="field-ems-program-or-subroutine-name">Field: EMS Program or Subroutine Name</h4>
<p>If the EMS variables is a local scope variable, i.e., not declared as a global scope variable, then this field identifies which program uses the variable. The field references the object name of the Erl program or subroutine object. For global variables, this field should be omitted.</p>
<h4 id="field-units">Field: Units</h4>
<p>This field should contain the units for the output variable in standard EnergyPlus units. It does not need to be enclosed in square brackets.</p>
<p>Examples of this object follow.</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Weighted Average Building Zone Air Temperature, ! Name</p>
<p>AverageBuildingTemp, ! EMS Variable Name</p>
<p>Averaged, ! Type of Data in Variable</p>
<p>ZoneTimeStep , ! Update Frequency</p>
<p>,      ! EMS Program or Subroutine Name</p>
<p>C;</p>
<p>EnergyManagementSystem:OutputVariable,</p>
<p>Main CW Coil Total Cooling Rate,  !- Name</p>
<p>CWcoil1_tot_cool_Power,  !- EMS Variable Name</p>
<p>Averaged,                !- Type of Data in Variable</p>
<p>SystemTimestep,          !- Update Frequency</p>
<p>MainCWCoil1_ModelOuput,  !- EMS Program or Subroutine Name</p>
<p>W;                       !- Units</p>
<h3 id="energymanagementsystemmeteredoutputvariable">EnergyManagementSystem:MeteredOutputVariable,</h3>
<p>The EnergyManagementSystem:MeteredOutputVariable object creates a custom output variable that is mapped to an EMS variable and is also included in the metering system that EnergyPlus has for aggregating results for different resources across the model.  This object is very similar to EnergyManagementSystem:OutputVariable with the main differences being that only “summed” types of data in the Erl variable and the quantity is to be added to a meter.  This allows for custom output variables that also impact the results for the amount of electricity or gas consumed.</p>
<h4 id="field-name_78">Field: Name</h4>
<p>This field contains the user-defined name for the new output variable. This is the name that will appear in the RDD and MTD output files and can be referenced in other input for output such as an Output:Variable object. Units are provided in the Units field.</p>
<h4 id="field-ems-variable-name_1">Field: EMS Variable Name</h4>
<p>This field contains the EMS variable name that is to be mapped to the custom output variable. This must be used elsewhere in Erl programs and cannot have spaces.</p>
<h4 id="field-update-frequency_1">Field: Update Frequency</h4>
<p>This field describes which timestep the variable is associated with. There are two choices, ZoneTimestep or SystemTimestep. Variables that are related to the building or zone loads are generally associated with the zone timestep. Variables that are related to HVAC system operation are generally associated with the system timestep.</p>
<h4 id="field-ems-program-or-subroutine-name_1">Field: EMS Program or Subroutine Name</h4>
<p>If the EMS variables is a local scope variable, i.e., not declared as a global scope variable, then this field identifies which program uses the variable. The field references the object name of the Erl program or subroutine object. For global variables, this field should be omitted.</p>
<h4 id="field-resource-type">Field: Resource Type</h4>
<p>This field is used to specify the type of resource that the output variable consumes or produces.  The choice here will determine which of the meters the output should be added to when EnergyPlus aggregates results for overall consumption.  The following keywords can be used to choose the type of resource that should be metered:</p>
<ul>
<li>
<p><strong>Electricity</strong>, this selects the main meter for electricity consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>NaturalGas</strong>, this selects the meter for natural gas consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>Gasoline</strong>, this selects the meter for gasoline consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>Diesel</strong>, this selects the meter for diesel consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>Coal</strong>, this selects the meter for coal consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>FuelOil#1</strong>, this selects the meter for #1 Fuel Oil consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>FuelOil#2</strong>, this selects the meter for #2 Fuel Oil consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>Propane</strong>, this selects the meter for propane consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>WaterUse</strong>, this selects the meter for overall water consumption, in units of cubic meters [m<sup>3</sup>],</p>
</li>
<li>
<p><strong>OnSiteWaterProduced</strong>, this selects the meter for overall on-site water collection, in units of cubic meters [m<sup>3</sup>],</p>
</li>
<li>
<p><strong>MainsWaterSupply</strong>, this selects the meter for water supplied by utility mains, in units of cubic meters [m<sup>3</sup>],</p>
</li>
<li>
<p><strong>RainWaterCollected</strong>, this selects the meter for water collected from rain, in units of cubic meters [m<sup>3</sup>],</p>
</li>
<li>
<p><strong>WellWaterDrawn</strong>, this selects the meter for water drawn from a local well, in units of cubic meters [m<sup>3</sup>],</p>
</li>
<li>
<p><strong>CondensateWaterCollected</strong>, this selects the meter for water collected from cooling coils as condensate, in units of cubic meters [m<sup>3</sup>],</p>
</li>
<li>
<p><strong>EnergyTransfer</strong>, this selects the general meter for energy transfers, in units of Joules [J],</p>
</li>
<li>
<p><strong>Steam</strong>, this selects the meter for steam energy consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>DistrictCooling</strong>, this selects the meter for district chilled water energy consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>DistrictHeating</strong>, this selects the meter for district hot water energy consumption, in units of Joules [J],</p>
</li>
<li>
<p><strong>ElectricityProducedOnSite</strong>, this selects the meter for electricity produced on the site, in units of Joules [J],</p>
</li>
<li>
<p><strong>SolarWaterHeating</strong>, this selects the meter for hot water heating energy from solar collectors, in units of Joules [J], and,</p>
</li>
<li>
<p><strong>SolarAirHeating</strong>, this selects the meter for air heating energy from solar collectors in units of Joules [J],.</p>
</li>
</ul>
<h4 id="field-group-type">Field: Group Type</h4>
<p>This field is used to specify how the output variable fits into the categorization scheme used by the metering system in EnergyPlus to identify what part of the model is involved.  Metered output variables are classified as being in one of the following general groups:</p>
<ul>
<li>
<p><strong>Building</strong>, this category includes all the meters associated with parts of the building that are not related to HVAC or Plant.  This includes internal and exterior services such as lights, electric equipment, exterior lights, etc.</p>
</li>
<li>
<p><strong>HVAC</strong>, this category includes all the meters associated with parts of the HVAC system that are related to air and zone thermal conditioning and ventilation (but not hydronic plant systems). This includes things like fans, air conditioners, furnaces etc.</p>
</li>
<li>
<p><strong>Plant</strong>, this category includes all the meters associated with parts of the hydronic plant system that are related to heating, cooling, service water heating, and heat rejection.  This includes things like boilers, chillers, water heaters, towers, etc.</p>
</li>
</ul>
<h4 id="field-end-use-category">Field: End-Use Category</h4>
<p>This field is used to specify the end use category that should be assigned to the resource associated with the output variable.  EnergyPlus reporting includes the breakdown of how resources are used across different end uses.  Metered output variables must be classified as being in one of the following end use categories:</p>
<ul>
<li>
<p>Heating</p>
</li>
<li>
<p>Cooling</p>
</li>
<li>
<p>InteriorLights</p>
</li>
<li>
<p>ExteriorLights</p>
</li>
<li>
<p>InteriorEquipment</p>
</li>
<li>
<p>ExteriorEquipment</p>
</li>
<li>
<p>Fans</p>
</li>
<li>
<p>Pumps</p>
</li>
<li>
<p>HeatRejection</p>
</li>
<li>
<p>Humidifier</p>
</li>
<li>
<p>HeatRecovery</p>
</li>
<li>
<p>WaterSystems</p>
</li>
<li>
<p>Refrigeration</p>
</li>
<li>
<p>OnSiteGeneration</p>
</li>
</ul>
<h4 id="field-end-use-subcategory_5">Field: End-Use Subcategory</h4>
<p>This field is used to specify the end use subcategory that will be assigned to the output variable.  EnergyPlus reporting includes the breakdown of how resources are used across different end uses with added breakdown for the different subcategories within a particular end use.  This user can define his or her own subcategories and enter them in this field.  If left blank, then no subcategory classification is made and the output is included in the general subcategory for the end use category determined in the previous field.</p>
<h4 id="field-units_1">Field: Units</h4>
<p>This field should contain the units for the output variable in standard EnergyPlus units. It does not need to be enclosed in square brackets.</p>
<p>Examples of this object follow.</p>
<p>EnergyManagementSystem:MeteredOutputVariable,</p>
<p>Zone 1 WinAC Electricity Consumption,  !- Name</p>
<p>Zone1WinAC_ElectEnergy,  !- EMS Variable Name</p>
<p>SystemTimestep,          !- Update Frequency</p>
<p>Zone1_WinAC_ModelOuput,  !- EMS Program or Subroutine Name</p>
<p>Electricity,             !- Resource Type</p>
<p>HVAC,                    !- Group Type</p>
<p>Cooling,                 !- End-Use Category</p>
<p>Window Air Conditioners, !- End-Use Subcategory</p>
<p>J;                       !- Units</p>
<h3 id="energymanagementsystemtrendvariable">EnergyManagementSystem:TrendVariable</h3>
<p>The EnergyManagementSystem:TrendVariable object declares a global trend EMS variable that can be accessed by all Erl programs in the EMS. Trend variables store the recent history of the Erl variable they are associated with. The trend data are useful for examining the progression of time series data. The user declares a new trend variable using this object and associates it with another global Erl variable that will be logged. Trend data are pushed into a stack so that the most recent data are always at the beginning of the stack. Once the stack is full, the oldest data are lost from the trend log. Each value in the trend log is for a zone timestep into the past. The first value in the trend is the one from the previous zone time step.</p>
<h4 id="field-name_79">Field: Name</h4>
<p>The object name becomes the global EMS trend variable name that can be referenced in the <em>EnergyPlus Runtime Language</em>. No spaces are allowed in the name. Then name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.</p>
<h4 id="field-ems-variable-name_2">Field: EMS Variable Name</h4>
<p>This field contains the EMS variable name that is to be mapped to the trend variable. This must be a global EMS variable defined elsewhere and cannot have spaces.</p>
<h4 id="field-number-of-timesteps-to-be-logged">Field: Number of Timesteps to be Logged</h4>
<p>This field describes how much data are to be held in the trend variable. The trended data are held in an array with one value for each data point going back in time. This field determines how many elements are in that array. If there are six timesteps per hour and this field is set to 144, then the trend will contain data for the most recent 24 hours period.</p>
<p>Examples of this object follow.</p>
<p>EnergyManagementSystem:TrendVariable,</p>
<p>AvgTemptrendLog1,          !- Name</p>
<p>AverageBuildingTemp,       !- EMS Variable Name</p>
<p>300;                       !- Number of Timesteps to be Logged</p>
<p>EnergyManagementSystem:TrendVariable,</p>
<p>PMVtrendLog1, ,            !- Name</p>
<p>PMV5,                      !- EMS Variable Name</p>
<p>144;                       !- Number of Timesteps to be Logged</p>
<h3 id="energymanagementsysteminternalvariable">EnergyManagementSystem:InternalVariable</h3>
<p>The EMS also provides a method to obtain static data from elsewhere in the model. Whereas EMS sensors are used for time-varying data, there are also data that describe certain design parameters for the building which may be useful for EMS calculations. A method for accessing internal data is provided as a time saver and means of better generalizing Erl programs for wider applicability. Information needed for this input object is output by EnergyPlus to the eplusout.edd file – see the Output:EnergyManagementSystem input object. The EDD file can list the internal data index keys and types that are available for use with this object. The Application Guide for EMS discusse internal variables in more depth.</p>
<h4 id="field-name_80">Field: Name</h4>
<p>This field contains a unique name for the internal variable that becomes the name of a variable for use in Erl programs. No spaces are allowed in the name. This name will be a global variable in Erl programs and cannot duplicate any other global scope EMS variable.</p>
<h4 id="field-internal-data-index-key-name">Field: Internal Data Index Key Name</h4>
<p>This field contains the unique identifier for the internal variable. This is usually a name defined by the user elsewhere in an IDF input object. For example, for an internal variable for the floor area of a zone, this would be the name of the zone.</p>
<h4 id="field-internal-data-type">Field: Internal Data Type</h4>
<p>This field defines the type of internal data source that is to be mapped to the EMS variable. The types of internal source data that can be used as internal variables are listed in the EIO output file whan an input file has any EMS-related objects.</p>
<p>An example of this object follows.</p>
<p>EnergyManagementSystem:InternalVariable,</p>
<p>Zn1vol,          !- Name</p>
<p>Perimeter_ZN_1,  !- Internal Data Index Key Name</p>
<p>Zone Air Volume; !- Internal Data Type</p>
<h3 id="energymanagementsystemcurveortableindexvariable">EnergyManagementSystem:CurveOrTableIndexVariable</h3>
<p>The EMS provides a method for reusing curve and table input objects from elsewhere in the model.  Input objects, such as Curve:Cubic, Curve:Biquadratic, or Table:TwoIndependetVariables, are used by various component models to describe performance relationships in a generic way.  By using an EnergyManagementSystem:CurveOrTableIndexVariable input object, these curves and tables can be used in your own Erl programs.  This object sets up an Erl variable that contains an index that points to specific curve or table.  This index variable is then used as the first argument in a call to the built-in function called @CurveValue so that the correct curve or table is evaluated.</p>
<h4 id="field-name_81">Field: Name</h4>
<p>This field contains a unique name for the index variable that becomes the name of a variable for use in Erl programs. No spaces are allowed in the name. This name will be a global variable in Erl programs and cannot duplicate any other global scope EMS variable.  The variable will be filled by the EMS system to have a value that “points” to the curve or table object named in the following field.</p>
<h4 id="field-curve-or-table-object-name">Field: Curve or Table Object Name</h4>
<p>This field contains the unique name of a Curve:* or Table:* object defined elsewhere in the input file.  The Erl variable in the previous field will be filled with the index for the curve or table named here.  The value of this index tracks the order that Curve: and Table: input objects are listed in the input file.</p>
<p>An example IDF object is:</p>
<p>EnergyManagementSystem:CurveOrTableIndexVariable,</p>
<p>Curve_Quadratic_Ptr,       !- Name</p>
<p>HPACCOOLPLFFPLR_curve;     !- Curve or Table Object Name</p>
<h3 id="energymanagementsystemconstructionindexvariable">EnergyManagementSystem:ConstructionIndexVariable</h3>
<p>The EMS provides actuators for overriding the type of construction used by a surface.  The EnergyManagementSystem:ConstructionIndexVariable input object is used to setup an Erl variable that contains an index that points to specific Construction.  This index variable is then used with a special actuator called “Surface” with the control type “Construction State.  See the Application Guide for EMS for more information on how to use this index variable and the associated actuator.</p>
<h4 id="field-name_82">Field: Name</h4>
<p>This field contains a unique name for the index variable that becomes the name of a variable for use in Erl programs. No spaces are allowed in the name. This name will be a global variable in Erl programs and cannot duplicate any other global scope EMS variable.  The variable will be filled by the EMS system to have a value that “points” to the Construction object named in the following field.</p>
<h4 id="field-construction-object-name">Field: Construction Object Name</h4>
<p>This field contains the unique name of a Construction object defined elsewhere in the input file.  The Erl variable in the previous field will be filled with the index for the Construction named here.  The value of this index tracks the order that Construction input objects are listed in the input file.</p>
<p>An example IDF object is:</p>
<p>Construction,</p>
<p>TCwindow_25,                !- Name</p>
<p>Clear3PPG,               !- Outside Layer</p>
<p>AIR 3MM,                 !- Layer 2</p>
<p>WO18RT25,              !- Layer 3</p>
<p>AIR 8MM,                 !- Layer 4</p>
<p>SB60Clear3PPG;           !- Layer 5</p>
<p>EnergyManagementSystem:ConstructionIndexVariable,</p>
<p>TCwindow_25,</p>
<p>TCwindow_25;</p>
<h2 id="group-externalinterface">Group – ExternalInterface</h2>
<p>The ExternalInterface allows coupling EnergyPlus to the Building Controls Virtual Test Bed (BCVTB). It supports the import of Functional Mock-up Units (FMUs) for co-simulation as well as the export of EnergyPlus as a FMU for co-simulation. BCVTB is a software environment that allows expert users to couple different simulation programs for distributed simulation or for a real-time simulation that is connected to a building control system. For example, the BCVTB allows simulation of the building envelope and HVAC system in EnergyPlus and the control logic in MATLAB/Simulink, while exchanging data between the two programs as they simulate. The BCVTB can be downloaded from http://simulationresearch.lbl.gov/bcvtb. A FMU is a component which implements the Functional Mock-up Interface (FMI) standard (http://www.modelisar.com).</p>
<h3 id="externalinterface">ExternalInterface</h3>
<p>This object activates the external interface of EnergyPlus. If the object ExternalInterface is present, then the external interface objects listed below will receive their values from the BCVTB interface or from FMUs at each zone time step. If this object is not present, then the values of these objects will be fixed at the value declared in the “initial value” field of the corresponding object, and a warning will be written to the EnergyPlus error file.</p>
<h4 id="field-name_83">Field: Name</h4>
<p>The name of the external interface. The only valid entries are <strong>PtolemyServer</strong>, <strong>FunctionalMockupUnitImport</strong>, and <strong>FunctionalMockupUnitExport</strong>.</p>
<p>An example IDF object is:</p>
<p>ExternalInterface,           !- Object to activate the external interface</p>
<p>PtolemyServer;              !- Name of external interface</p>
<h3 id="building-controls-virtual-test-bed-bcvtb">Building Controls Virtual Test Bed (BCVTB)</h3>
<p>The following objects are designed to couple EnergyPlus with the BCVTB.</p>
<h3 id="externalinterfaceschedule">ExternalInterface:Schedule</h3>
<p>This input object is similar to Schedule:Compact. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field “initial value.”</p>
<h4 id="field-name_84">Field: Name</h4>
<p>This field should contain a unique (within all DaySchedules) designation for this schedule. It is referenced by WeekSchedules to define the appropriate schedule values.</p>
<h4 id="field-schedule-type-limits-name">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see above), then the restrictions from the referenced object will be used to validate the current field values.</p>
<h4 id="field-initial-value">Field: Initial Value</h4>
<p>This field contains the schedule value that is used during the warm-up period and during the system sizing.</p>
<p>! Cooling schedule. This schedule is set directly by the external interface.</p>
<p>! During warm-up and system-sizing, it is fixed at 24 degC.</p>
<p>ExternalInterface:Schedule,</p>
<p>TSetCoo,                 !- Name</p>
<p>Temperature,             !- ScheduleType</p>
<p>24;                      !- Initial value, used during warm-up</p>
<p>! Heating schedule. This schedule is set directly by the external interface.</p>
<p>! During warm-up and system-sizing, it is fixed at 20 degC.</p>
<p>ExternalInterface:Schedule,</p>
<p>TSetHea,                 !- Name</p>
<p>Temperature,             !- ScheduleType</p>
<p>20;                      !- Initial value, used during warm-up</p>
<h3 id="externalinterfaceactuator">ExternalInterface:Actuator</h3>
<p>This object maps a value received from the external interface to an actuator of the Energy Management System. The object is similar to EnergyManagementSystem:Actuator. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field “initial value.”</p>
<h4 id="field-name_85">Field: Name</h4>
<p>This field contains a unique name for the actuator. No spaces are allowed in the object name. This name will be a global read-only variable in Erl programs and cannot duplicate any other global scope Erl variable.</p>
<h4 id="field-actuated-component-unique-name_1">Field: Actuated Component Unique Name</h4>
<p>This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used – see the input object <strong>Output:EnergyManagementSystem</strong> for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.</p>
<h4 id="field-actuated-component-type_1">Field: Actuated Component Type</h4>
<p>The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file – see the input object <strong>Output:EnergyManagementSystem</strong> for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.</p>
<h4 id="field-actuated-component-control-type_1">Field: Actuated Component Control Type</h4>
<p>This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.</p>
<h4 id="field-initial-value_1">Field: Initial Value</h4>
<p>This field contains the initial value. If a value is specified, then this value is used during the warm-up period and the system sizing. If no value is specified, then the actuated component will only be updated once the time stepping starts, i.e., after the warm-up and the system-sizing. This allows, for example, to schedule a setpoint with a Schedule:Compact during warm-up and system-sizing, and then overwrite the value of this schedule during each zone time step based on a feedback control loop that is implemented in the BCVTB.</p>
<p>ExternalInterface:Actuator,</p>
<p>Zn001_Wall001_Win001_Shading_Deploy_Status,  !- Name</p>
<p>Zn001:Wall001:Win001,    !- Actuated Component Unique Name</p>
<p>Window Shading Control,  !- Actuated Component Type</p>
<p>Control Status,          !- Actuated Component Control Type</p>
<p>;                       ! initial value</p>
<h3 id="externalinterfacevariable">ExternalInterface:Variable</h3>
<p>This input object is similar to EnergyManagementSystem:GlobalVariable. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field “initial value.” This object can be used to move data into Erl subroutines.</p>
<h4 id="field-name_86">Field: Name</h4>
<p>This field becomes the global Erl variable name that can be referenced in the EnergyPlus Runtime Language. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.</p>
<h4 id="field-initial-value_2">Field: Initial Value</h4>
<p>This field contains the initial value that is used during the warm-up period and during the system sizing.</p>
<p>ExternalInterface:Variable,</p>
<p>yShade,                  !- Name of Erl variable</p>
<p>1;                       !- Initial value</p>
<h3 id="functional-mock-up-unit-fmu-import">Functional Mock-up Unit (FMU) Import</h3>
<p>The following objects are designed to couple EnergyPlus with FMUs for co-simulation.</p>
<h3 id="externalinterfacefunctionalmockupunitimport">ExternalInterface:FunctionalMockupUnitImport</h3>
<p>This object defines the FMU that will be linked to EnergyPlus.</p>
<h4 id="field-fmu-file-name">Field: FMU File Name</h4>
<p>This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<h4 id="field-fmu-timeout">Field: FMU Timeout</h4>
<p>This field contains the communication timeout value in milli-seconds to allow interprocess communication to take place.</p>
<h4 id="field-fmu-loggingon">Field: FMU LoggingOn</h4>
<p>This field contains the loggingOn value to enable or disable debug in FMU. If loggingOn=1, debug logging is enabled. If loggingOn=0, debug logging is disabled.</p>
<p>ExternalInterface:FunctionalMockupUnitImport,</p>
<p>MoistAir.fmu,            !- FMU File Name</p>
<p>15,                      !- FMU Timeout</p>
<p>0;                       !- FMU LoggingOn</p>
<h3 id="externalinterfacefunctionalmockupunitimportfromvariable">ExternalInterface:FunctionalMockupUnitImport:From:Variable</h3>
<p>This input object maps the names of the output variables of EnergyPlus to the input variables of the FMU.</p>
<h4 id="field-energyplus-key-value">Field: EnergyPlus Key Value</h4>
<p>This input object maps the names of the EnergyPlus output variables (<strong>Output:Variable</strong> or <strong>EnergyManagementSystem:OutputVariable</strong>) to the input variables of the FMU.</p>
<h4 id="field-energyplus-variable-name">Field: EnergyPlus Variable Name</h4>
<p>This field contains the output variable name as defined in the InputOutput Reference. For an <strong>EnergyManagementSystem:OutputVariable</strong>, the EnergyPlus Variable Name is the name of the <strong>EnergyManagementSystem:OutputVariable</strong>’s object.</p>
<h4 id="field-fmu-file-name_1">Field: FMU File Name</h4>
<p>This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<h4 id="field-fmu-instance-name">Field: FMU Instance Name</h4>
<p>This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.</p>
<h4 id="field-fmu-variable-name">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the FMU that will be mapped to the corresponding variable in EnergyPlus.</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>Environment,             !- EnergyPlus Key Value</p>
<p>Site Outdoor Air Drybulb Temperature,    !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,            !- FMU File Name</p>
<p>Model1,                  !- FMU Instance Name</p>
<p>TDryBul;                 !- FMU Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>ZONE ONE,                !- EnergyPlus Key Value</p>
<p>Zone Mean Air Temperature, !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,            !- FMU File Name</p>
<p>Model1,                  !- FMU Instance Name</p>
<p>TRooMea;                 !- FMU Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>Environment,             !- EnergyPlus Key Value</p>
<p>Site Outdoor Air Relative Humidity,  !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,            !- FMU File Name</p>
<p>Model1,                  !- FMU Instance Name</p>
<p>outRelHum;               !- FMU Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitImport:From:Variable,</p>
<p>ZONE ONE,                !- EnergyPlus Key Value</p>
<p>Zone Air Relative Humidity,  !- EnergyPlus Variable Name</p>
<p>MoistAir.fmu,            !-FMU File Name</p>
<p>Model1,                  !- FMU Instance Name</p>
<p>rooRelHum;               !- FMU Variable Name</p>
<h3 id="externalinterfacefunctionalmockupunitimporttoschedule">ExternalInterface:FunctionalMockupUnitImport:To:Schedule</h3>
<p>This input object is similar to Schedule:Compact. However, during the time stepping, its value is set to the value received from the external interface. During the system sizing, its value is set to the value specified by the field “initial value.”</p>
<h4 id="field-energyplus-variable-name_1">Field: EnergyPlus Variable Name</h4>
<p>This field contains a unique (within all Schedules) designation for this schedule in EnergyPlus.</p>
<h4 id="field-schedule-type-limits-name_1">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see above), then the restrictions from the referenced object will be used to validate the current field values.</p>
<h4 id="field-fmu-file-name_2">Field: FMU File Name</h4>
<p>This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<h4 id="field-fmu-instance-name_1">Field: FMU Instance Name</h4>
<p>This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.</p>
<h4 id="field-fmu-variable-name_1">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the FMU that will be mapped to the schedule in EnergyPlus.</p>
<h4 id="field-initial-value_3">Field: Initial Value</h4>
<p>This field contains the schedule value that is used during the system sizing.</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Schedule,</p>
<p>FMU_OthEquSen_ZoneOne,   !- EnergyPlus Variable Name</p>
<p>Any Number,              !- Schedule Type Limits Names</p>
<p>MoistAir.fmu,            !- FMU File Name</p>
<p>Model1,                  !- FMU Instance Name</p>
<p>QSensible,               !- FMU Variable Name</p>
<p>0;                       !- Initial Value</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Schedule,</p>
<p>FMU_OthEquLat_ZoneOne,   !- EnergyPlus Variable Name</p>
<p>Any Number,              !- Schedule Type Limits Names</p>
<p>MoistAir.fmu,            !- FMU File Name</p>
<p>Model1,                  !- FMU Instance Name</p>
<p>QLatent,                 !- FMU Variable Name</p>
<p>0;                       !- Initial Value</p>
<h3 id="externalinterfacefunctionalmockupunitimporttoactuator">ExternalInterface:FunctionalMockupUnitImport:To:Actuator</h3>
<p>This object maps a value received from the external interface to an actuator of the Energy Management System. The object is similar to EnergyManagementSystem:Actuator. However, during the warm-up and time stepping, its value is set to the value received from the external interface. During the system sizing, its value is set to the value specified by the field “initial value.”</p>
<h4 id="field-energyplus-variable-name_2">Field: EnergyPlus Variable Name</h4>
<p>This field contains a unique name for the actuator. No spaces are allowed in the object name. This name will be a global read-only variable in Erl programs and cannot duplicate any other global scope Erl variable.</p>
<h4 id="field-actuated-component-unique-name_2">Field: Actuated Component Unique Name</h4>
<p>This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used – see the input object <strong>Output:EnergyManagementSystem</strong> for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.</p>
<h4 id="field-actuated-component-type_2">Field: Actuated Component Type</h4>
<p>The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file – see the input object <strong>Output:EnergyManagementSystem</strong> for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.</p>
<h4 id="field-actuated-component-control-type_2">Field: Actuated Component Control Type</h4>
<p>This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.</p>
<h4 id="field-fmu-file-name_3">Field: FMU File Name</h4>
<p>This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<h4 id="field-fmu-instance-name_2">Field: FMU Instance Name</h4>
<p>This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.</p>
<h4 id="field-fmu-variable-name_2">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the FMU that will be mapped to the actuator in EnergyPlus.</p>
<h4 id="field-initial-value_4">Field: Initial Value</h4>
<p>This field contains the value that is used during the system sizing.</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Actuator,</p>
<p>Zn001_Wall001_Win001_Shading_Deploy_Status,  !- EnergyPlus Variable Name</p>
<p>Zn001:Wall001:Win001,                 !- Actuated Component Unique Name</p>
<p>Window Shading Control,                  !- Actuated Component Type</p>
<p>Control Status,                       !- Actuated Component Control Type</p>
<p>ShadingController.fmu,                   !- FMU File Name</p>
<p>Model1,                                  !- FMU Instance Name</p>
<p>yShade,                                  !- FMU Variable Name</p>
<p>6;                                       !- Initial Value</p>
<h3 id="externalinterfacefunctionalmockupunitimporttovariable">ExternalInterface:FunctionalMockupUnitImport:To:Variable</h3>
<p>This input object is similar to EnergyManagementSystem:GlobalVariable. However, during the warm-up and time stepping, its value is set to the value received from the external interface. During the system sizing its value is set to the value specified by the field “initial value.” This object can be used to move data into Erl subroutines.</p>
<h4 id="field-energyplus-variable-name_3">Field: EnergyPlus Variable Name</h4>
<p>This field becomes the global Erl variable name that can be referenced in the EnergyPlus Runtime Language. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.</p>
<h4 id="field-fmu-file-name_4">Field: FMU File Name</h4>
<p>This field contains the name of the FMU file including the extension. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<h4 id="field-fmu-instance-name_3">Field: FMU Instance Name</h4>
<p>This field contains the EnergyPlus instance name of the FMU. See External Interface Application guide for more details.</p>
<h4 id="field-fmu-variable-name_3">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the FMU that will be mapped to the corresponding variable in EnergyPlus.</p>
<h4 id="field-initial-value_5">Field: Initial Value</h4>
<p>This field contains the initial value that is used during the system sizing.</p>
<p>ExternalInterface:FunctionalMockupUnitImport:To:Variable,</p>
<p>Shade_Signal,            !- EnergyPlus Variable Name</p>
<p>ShadingController.fmu,   !- FMU File Name</p>
<p>Model1,                  !- FMU Instance Name</p>
<p>yShade,                  !- FMU Variable Name</p>
<p>1;                       !- Initial Value</p>
<h3 id="functional-mock-up-unit-fmu-export">Functional Mock-up Unit (FMU) Export</h3>
<p>The following objects are designed to support the export of EnergyPlus as a FMU for co-simulation.</p>
<h3 id="externalinterfacefunctionalmockupunitexportfromvariable">ExternalInterface:FunctionalMockupUnitExport:From:Variable</h3>
<p>This object exposes the EnergyPlus output variables (<strong>Output:Variable</strong> or <strong>EnergyManagementSystem:OutputVariable</strong>) to the outside simulation program.</p>
<h4 id="field-energyplus-key-value_1">Field: EnergyPlus Key Value</h4>
<p>This field contains a Key Value for an EnergyPlus output variable (ref Output:Variable/.rdd file). For an <strong>EnergyManagementSystem:OutputVariable</strong>, the EnergyPlus Key Value needs to be set to “<strong>EMS</strong>”.</p>
<h4 id="field-energyplus-variable-name_4">Field: EnergyPlus Variable Name</h4>
<p>This field contains the Variable Name as defined in the InputOutput Reference. For an <strong>EnergyManagementSystem:OutputVariable</strong>, the EnergyPlus Variable Name is the name of the <strong>EnergyManagementSystem:OutputVariable</strong>’s object.</p>
<h4 id="field-fmu-variable-name_4">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the model description file of the FMU that will be mapped to the corresponding variable in EnergyPlus.</p>
<p>ExternalInterface:FunctionalMockupUnitExport:From:Variable,</p>
<p>Environment,             !- EnergyPlus Key Value</p>
<p>Site Outdoor Air Drybulb Temperature,  !- EnergyPlus Variable Name</p>
<p>TDryBul;                 !- FMU Variable Name</p>
<p>ExternalInterface: FunctionalMockupUnitExport:From:Variable,</p>
<p>ZONE ONE,                  !- EnergyPlus Key Value</p>
<p>Zone Mean Air Temperature, !- EnergyPlus Variable Name</p>
<p>TRooMea;                   !- FMU Variable Name</p>
<p>ExternalInterface: FunctionalMockupUnitExport:From:Variable,</p>
<p>Environment,                !- EnergyPlus Key Value</p>
<p>Site Outdoor Air Relative Humidity,  !- EnergyPlus Variable Name</p>
<p>outRelHum;                  !- FMU Variable Name</p>
<p>ExternalInterface:FunctionalMockupUnitExport:From:Variable,</p>
<p>ZONE ONE,                    !- EnergyPlus Key Value</p>
<p>Zone Air Relative Humidity,  !- EnergyPlus Variable Name</p>
<p>rooRelHum;                   !- FMU Variable Name</p>
<h3 id="externalinterfacefunctionalmockupunitexporttoschedule">ExternalInterface:FunctionalMockupUnitExport:To:Schedule</h3>
<p>This object is similar to Schedule:Compact. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field “initial value.”</p>
<h4 id="field-energyplus-variable-name_5">Field: EnergyPlus Variable Name</h4>
<p>This field contains a unique (within all Schedules) designation for this schedule in EnergyPlus.</p>
<h4 id="field-schedule-type-limits-name_2">Field: Schedule Type Limits Name</h4>
<p>This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see above), then the restrictions from the referenced object will be used to validate the current field values.</p>
<h4 id="field-fmu-variable-name_5">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the model description file of the FMU that will be mapped to the schedule in EnergyPlus.</p>
<h4 id="field-initial-value_6">Field: Initial Value</h4>
<p>This field contains the schedule value that is used during the warm-up period and during the system sizing.</p>
<p>ExternalInterface:FunctionalMockupUnitExport:To:Schedule,</p>
<p>FMU_OthEquSen_ZoneOne,   !- EnergyPlus Variable Name</p>
<p>Any Number,              !- Schedule Type Limits Names</p>
<p>QSensible,               !- FMU Variable Name</p>
<p>0;                       !- Initial Value</p>
<h3 id="externalinterfacefunctionalmockupunitexporttoactuator">ExternalInterface:FunctionalMockupUnitExport:To:Actuator</h3>
<p>This object maps a value received from the external interface to an actuator of the Energy Management System. The object is similar to EnergyManagementSystem:Actuator. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field “initial value.”</p>
<h4 id="field-energyplus-variable-name_6">Field: EnergyPlus Variable Name</h4>
<p>This field contains a unique name for the actuator. No spaces are allowed in the object name. This name will be a global read-only variable in Erl programs and cannot duplicate any other global scope Erl variable.</p>
<h4 id="field-actuated-component-unique-name_3">Field: Actuated Component Unique Name</h4>
<p>This field defines a unique name for the specific entity that is to be controlled. The names for each individual component are listed in the EDD output file when Verbose mode is used – see the input object <strong>Output:EnergyManagementSystem</strong> for more on the EDD file. These will often be user-defined names of input objects or system nodes, but some actuators are automatically setup by the program and will not be completely user-defined.</p>
<h4 id="field-actuated-component-type_3">Field: Actuated Component Type</h4>
<p>The field defines the type of the entity that is to be controlled by the actuator. The component types available vary with the specifics of individual models. The types of components that can be used as actuators in a specific model are listed in the EDD output file – see the input object <strong>Output:EnergyManagementSystem</strong> for more on the EDD file. Components can be object types defined elsewhere in the IDD but there are other types of entities such as nodes and system-level actuators that do not directly correspond to IDF objects.</p>
<h4 id="field-actuated-component-control-type_3">Field: Actuated Component Control Type</h4>
<p>This field defines the type of control to be done on the specific entity being controlled. The control types available are listed in the EDD output. Specific components may have more than one type of control available, such as flow rate or temperature, and this field is used to distinguish between them.</p>
<h4 id="field-fmu-variable-name_6">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the model description file of the FMU that will be mapped to the actuator in EnergyPlus.</p>
<h4 id="field-initial-value_7">Field: Initial Value</h4>
<p>This field contains the initial value. If a value is specified, then this value is used during the warm-up period and the system sizing. If no value is specified, then the actuated component will only be updated once the time stepping starts, i.e., after the warm-up and the system-sizing.</p>
<p>ExternalInterface:FunctionalMockupUnitExport:To:Actuator,</p>
<p>Zn001_Wall001_Win001_Shading_Deploy_Status,  !- EnergyPlus Variable Name</p>
<p>Zn001:Wall001:Win001,                  !- Actuated Component Unique Name</p>
<p>Window Shading Control,                !- Actuated Component Type</p>
<p>Control Status,                        !- Actuated Component Control Type</p>
<p>yShade,                                !- FMU Variable Name</p>
<p>6;                                     !- Initial Value</p>
<h3 id="externalinterfacefunctionalmockupunitexporttovariable">ExternalInterface:FunctionalMockupUnitExport:To:Variable</h3>
<p>This input object is similar to EnergyManagementSystem:GlobalVariable. However, during the time stepping, its value is set to the value received from the external interface. During the warm-up period and the system sizing, its value is set to the value specified by the field “initial value.” This object can be used to move data into Erl subroutines.</p>
<h4 id="field-energyplus-variable-name_7">Field: EnergyPlus Variable Name</h4>
<p>This field becomes the global Erl variable name that can be referenced in the EnergyPlus Runtime Language. No spaces are allowed in the object name. The name must be unique across all global scope variables including those declared as sensor and actuators and the built-in variables.</p>
<h4 id="field-fmu-variable-name_7">Field: FMU Variable Name</h4>
<p>This field contains the name of the variable in the model description file of the FMU that will be mapped to the corresponding variable in EnergyPlus.</p>
<h4 id="field-initial-value_8">Field: Initial Value</h4>
<p>This field contains the initial value that is used during the warm-up period and during the system sizing.</p>
<p>ExternalInterface:FunctionalMockupUnitExport:To:Variable,</p>
<p>Shade_Signal,            !- EnergyPlus Variable Name</p>
<p>yShade,                  !- FMU Variable Name</p>
<p>1;                       !- Initial Value</p>
<h2 id="group-user-defined-hvac-and-plant-component-models">Group – User Defined HVAC and Plant Component Models</h2>
