<p>This group of EnergyPlus input objects provides methods for users to include their own custom models for HVAC and plant components as well as plant equipment operation. This is helpful because not every conceivable type of HVAC equipment or system configuration has already had models implemented in EnergyPlus.  HVAC or plant components, or even entire system configurations, might be so new, unusual, or proprietary that no model has yet been implemented in the software.  An analyst faced with project that needs to model such a device or system could do so using one or more of the user defined components described in this section.</p>
<p>Some building energy performance rating systems allow analysts to option of using “exceptional calculation methods” when a simulation program cannot perform the function required to be modeled. These user defined component models are intended to provide a means for including such exceptional calculations within the context of a full EnergyPlus model.  This allows using EnergyPlus for everything it can model and extending it yourself to include a new type of HVAC or Plant component.</p>
<p>These objects are advanced.  Making good use of them requires the user to have a detailed understanding of EnergyPlus HVAC and Plant models as well as the Energy Management System (EMS).  The EnergyPlus Runtime Language (Erl) is used to program the component model.  The Application Guide for EMS provides more discussion of how to use the objects in this group – see the chapter called User-Defined Component Models.</p>
<h3 id="zonehvacforcedairuserdefined">ZoneHVAC:ForcedAir:UserDefined</h3>
<p>This object is used to define a generic zone air unit for custom component models.  This object has a primary air connection that connects to a zone through exhaust and inlet nodes.  There is an optional secondary air connection that can be used as an air-based source or heat rejection connection.  As many has three different plant connections can be made to the zone unit.  Water storage tanks can be connected for supply or collection.  An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<h4 id="field-name_87">Field: Name</h4>
<p>This field defines a unique user-assigned name for an instance of a custom, forced-air zone conditioning unit.  Any reference to this zone unit by another object will use this name.</p>
<h4 id="field-overall-model-simulation-program-calling-manager-name">Field: Overall Model Simulation Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to model the custom zone unit.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.  The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-model-setup-and-sizing-program-calling-manager-name">Field: Model Setup and Sizing Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to initialize and size the custom zone unit.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.  The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.  These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.  The user defined component will trigger this calling manager at the beginning of each new environment period.</p>
<h4 id="field-primary-air-inlet-node-name">Field: Primary Air Inlet Node Name</h4>
<p>This field defines the name of the HVAC system node from which the zone unit draws its inlet air from the zone. This node must be the name of a zone air exhaust node (ref. ZoneHVAC:EquipmentConnection). This field is required.</p>
<h4 id="field-primary-air-outlet-node-name">Field: Primary Air Outlet Node Name</h4>
<p>This field defines the name of the HVAC system node to which the zone unit sends its outlet air to the zone.  This node must be the name of a zone air inlet node (ref. ZoneHVAC:EquipmentConnection). This field is required.</p>
<h4 id="field-secondary-air-inlet-node-name">Field: Secondary Air Inlet Node Name</h4>
<p>This field defines the name of a HVAC system node from which the zone unit can draw additional air.  This air inlet stream has a variety of possible uses including outdoor air supply for ventilation or a condenser inlet for heat rejection.  This field is optional.</p>
<h4 id="field-secondary-air-outlet-node-name">Field: Secondary Air Outlet Node Name</h4>
<p>This field defines the name of a HVAC system node to which the zone unit can send additional air.  This air outlet stream has a variety of possible uses including outdoor air relief for exhaust or a condenser outlet for heat rejection.  This field is optional.</p>
<h4 id="field-number-of-plant-loop-connections">Field: Number of Plant Loop Connections</h4>
<p>This fields defines the number of different plant loop connections that the zone unit will use.  Up to three separate loops can be connected if desired.  This field is required.  Enter a 0 if the unit does not use plant at all.</p>
<h4 id="field-plant-connection-1-inlet-node-name">Field: Plant Connection 1 Inlet Node Name</h4>
<p>This field defines the name of a plant system node from which the zone unit can draw fluid.  This is the inlet to the component model from the first plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-1-outlet-node-name">Field: Plant Connection 1 Outlet Node Name</h4>
<p>This field defines the name of a plant system node to which the zone unit can send fluid.  This is the outlet from the component model to the first plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-2-inlet-node-name">Field: Plant Connection 2 Inlet Node Name</h4>
<p>This field defines the name of a plant system node from which the zone unit can draw fluid.  This is the inlet to the component model from the second plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-2-outlet-node-name">Field: Plant Connection 2 Outlet Node Name</h4>
<p>This field defines the name of a plant system node to which the zone unit can send fluid.  This is the outlet from the component model to the second plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-3-inlet-node-name">Field: Plant Connection 3 Inlet Node Name</h4>
<p>This field defines the name of a plant system node from which the zone unit can draw fluid.  This is the inlet to the component model from the third plant loop that is connected to the zone unit.</p>
<h4 id="field-plant-connection-3-outlet-node-name">Field: Plant Connection 3 Outlet Node Name</h4>
<p>This field defines the name of a plant system node to which the zone unit can send fluid.  This is the outlet from the component model to the third plant loop that is connected to the zone unit.</p>
<h4 id="field-supply-inlet-water-storage-tank-name">Field: Supply Inlet Water Storage Tank Name</h4>
<p>This field is used to describe where the zone unit obtains water if it is to be connected to a water storage tank.  This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the unit can obtain its water from that tank.  This field is optional.</p>
<h4 id="field-collection-outlet-water-storage-tank-name">Field: Collection Outlet Water Storage Tank Name</h4>
<p>This field is used to describe where the zone unit sends water it has collected if is to be stored in a tank.  This water could be collected from coil condensate.  If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.  This field is optional.</p>
<h4 id="field-ambient-zone-name">Field: Ambient Zone Name</h4>
<p>This field is used to connect ancillary losses from the zone unit to a thermal zone.  The unit may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit.  These “skin losses” can be assigned to a thermal zone and appear as internal gains for the zone named here.  This does not need to be the same thermal zone as the zone that unit is intended to condition.</p>
<p>An example of this input object follows.</p>
<p>ZoneHVAC:ForcedAir:UserDefined,</p>
<p>Zone1WindAC,  !- Name</p>
<p>Zone 1 Window AC Model Program Manager , !- Overall Model Simulation Program Calling Manager Name</p>
<p>Zone 1 Window AC Init Program Manager , !- Model Setup and Sizing Program Calling Manager Name</p>
<p>Zone1WindACAirInletNode , !- Primary Air Inlet Node Name</p>
<p>Zone1WindACAirOutletNode, !- Primary Air Outlet Node Name</p>
<p>Zone1WindACOAInNode,  !- Secondary Air Inlet Node Name</p>
<p>Zone1WindACExhNode,  !- Secondary Air Outlet Node Name</p>
<p>0 ; !- Number of Plant Loop Connections</p>
<h3 id="airterminalsingleductuserdefined">AirTerminal:SingleDuct:UserDefined</h3>
<p>This object is used to define a generic single duct air terminal unit for custom component models.  This object has a primary air connection that connects a multi-zone air handler to a zone.  There is an optional secondary air connection that can be used and an air-based source or heat rejection connection.  As many as two different plant connections can be made to the air terminal unit.  Water storage tanks can be connected for supply or collection.  An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<h4 id="field-name_88">Field: Name</h4>
<p>This field defines a unique user-assigned name for an instance of a custom, air terminal unit.  Any reference to this air terminal by another object will use this name.</p>
<h4 id="field-overall-model-simulation-program-calling-manager-name_1">Field: Overall Model Simulation Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to model the custom air terminal unit.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.  The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-model-setup-and-sizing-program-calling-manager-name_1">Field: Model Setup and Sizing Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to initialize and size the custom air terminal unit.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.  The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.  These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.  The user defined component will trigger this calling manager at the beginning of each new environment period.</p>
<h4 id="field-primary-air-inlet-node-name_1">Field: Primary Air Inlet Node Name</h4>
<p>This field defines the name of the HVAC system node from which the air terminal unit draws its inlet air.  This node must be the name of a HVAC system node that is listed in a zone splitter (ref. AirLoopHVAC:ZoneSplitter). This field is required.</p>
<h4 id="field-primary-air-outlet-node-name_1">Field: Primary Air Outlet Node Name</h4>
<p>This field defines the name of the HVAC system node to which the air terminal unit sends its outlet air to the zone.  This node must be the name of a zone air inlet node (ref. ZoneHVAC:EquipmentConnection). This field is required.</p>
<h4 id="field-secondary-air-inlet-node-name_1">Field: Secondary Air Inlet Node Name</h4>
<p>This field defines the name of a HVAC system node from which the air terminal unit can draw additional air.  This air inlet stream has a variety of possible uses including outdoor air supply for ventilation or a condenser inlet for heat rejection.  This field is optional.</p>
<h4 id="field-secondary-air-outlet-node-name_1">Field: Secondary Air Outlet Node Name</h4>
<p>This field defines the name of a HVAC system node to which the air terminal unit can send additional air.  This air outlet stream has a variety of possible uses including outdoor air relief for exhaust or a condenser outlet for heat rejection.  This field is optional.</p>
<h4 id="field-number-of-plant-loop-connections_1">Field: Number of Plant Loop Connections</h4>
<p>This fields defines the number of different plant loop connections that the air terminal unit will use.  Up to two separate loop can be connected if desired.  This field is required.  Enter a 0 if the unit does not use plant at all.</p>
<h4 id="field-plant-connection-1-inlet-node-name_1">Field: Plant Connection 1 Inlet Node Name</h4>
<p>This field defines the name of a plant system node from which the air terminal unit can draw fluid.  This is the inlet to the component model from the first plant loop that is connected to the air terminal unit.</p>
<h4 id="field-plant-connection-1-outlet-node-name_1">Field: Plant Connection 1 Outlet Node Name</h4>
<p>This field defines the name of a plant system node to which the air terminal unit can send fluid.  This is the outlet from the component model to the first plant loop that is connected to the air terminal unit.</p>
<h4 id="field-plant-connection-2-inlet-node-name_1">Field: Plant Connection 2 Inlet Node Name</h4>
<p>This field defines the name of a plant system node from which the air terminal unit can draw fluid.  This is the inlet to the component model from the second plant loop that is connected to the air terminal unit.</p>
<h4 id="field-plant-connection-2-outlet-node-name_1">Field: Plant Connection 2 Outlet Node Name</h4>
<p>This field defines the name of a plant system node to which the air terminal unit can send fluid.  This is the outlet from the component model to the second plant loop that is connected to the air terminal unit.</p>
<h4 id="field-supply-inlet-water-storage-tank-name_1">Field: Supply Inlet Water Storage Tank Name</h4>
<p>This field is used to describe where the air terminal unit obtains water if it is to be connected to a water storage tank.  This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the unit can obtain its water from that tank.  This field is optional.</p>
<h4 id="field-collection-outlet-water-storage-tank-name_1">Field: Collection Outlet Water Storage Tank Name</h4>
<p>This field is used to describe where the air terminal unit sends water it has collected if is to be stored in a tank.  This water could be collected from coil condensate.  If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.  This field is optional.</p>
<h4 id="field-ambient-zone-name_1">Field: Ambient Zone Name</h4>
<p>This field is used to connect ancillary losses from the air terminal unit to a thermal zone.  The unit may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit.  These “skin losses” can be assigned to a thermal zone and appear as internal gains for the zone named here.  This does not need to be the same thermal zone as the zone that terminal unit is intended to condition.</p>
<p>An example of this input object follows.</p>
<p>AirTerminal:SingleDuct:UserDefined,</p>
<p>SPACE1-1 VAV Reheat,  !- Name</p>
<p>Space1 ATU Sim Programs , !- Overall Model Simulation Program Calling Manager Name</p>
<p>Space1 ATU Init Programs , !- Model Setup and Sizing Program Calling Manager Name</p>
<p>SPACE1-1 ATU In Node , !- Primary Air Inlet Node Name</p>
<p>SPACE1-1 In Node , !- Primary Air Outlet Node Name</p>
<p>,  !- Secondary Air Inlet Node Name</p>
<p>,  !- Secondary Air Outlet Node Name</p>
<p>1,  !- Number of Plant Loop Connections</p>
<p>SPACE1-1 Zone Coil Water In Node , !- Plant Connection 1 Inlet Node Name</p>
<p>SPACE1-1 Zone Coil Water Out Node; !- Plant Connection 1 Outlet Node Name</p>
<h3 id="coiluserdefined">Coil:UserDefined</h3>
<p>This object is used to define a generic coil for custom component modeling of a device that processes air as part of an air handeler.  The Coil:UserDefined object appears directly on a Branch object used to define the supply side of an air handler, or in the AirLoopHVAC:OutdoorAirSystem:EquipmentList object used to define outdoor air systems.  This object has one or two air connections and an optional plant connection.  Water storage tanks can be connected for supply or collection.  An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<h4 id="field-name_89">Field: Name</h4>
<p>This field defines a unique user-assigned name for an instance of a custom air coil.  Any reference to this coil by another object will use this name.</p>
<h4 id="field-overall-model-simulation-program-calling-manager-name_2">Field: Overall Model Simulation Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to model the custom coil.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.  The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-model-setup-and-sizing-program-calling-manager-name_2">Field: Model Setup and Sizing Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to initialize and size the custom coil.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.  The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.  These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.  The user defined component will trigger this calling manager at the beginning of each new environment period.</p>
<h4 id="field-number-of-air-connections">Field: Number of Air Connections</h4>
<p>This field defines the number of air loop connections that the coil will use.  The coil must have at least one connection but a second can be used by entering a 2.</p>
<h4 id="field-air-connection-1-inlet-node-name">Field: Air Connection 1 Inlet Node Name</h4>
<p>This field defines the name of the HVAC system node from which the coil draws its inlet air for its first air loop connection. This node must be the outlet of the HVAC system component located upstream, if there is one.  This field is required.</p>
<h4 id="field-air-connection-1-outlet-node-name">Field: Air Connection 1 Outlet Node Name</h4>
<p>This field defines the name of the HVAC system node to which the coil sends its outlet air for its first air loop connection. This node must be the inlet of the HVAC system component located downstream, if there is one.  This field is required.</p>
<h4 id="field-air-connection-2-inlet-node-name">Field: Air Connection 2 Inlet Node Name</h4>
<p>This field defines the name of the HVAC system node from which the coil draws its inlet air for its second air loop connection. This node must be the outlet of the HVAC system component located upstream, if there is one.  This field is optional.</p>
<h4 id="field-air-connection-2-outlet-node-name">Field: Air Connection 2 Outlet Node Name</h4>
<p>This field defines the name of the HVAC system node to which the coil sends its outlet air for its second air loop connection. This node must be the inlet of the HVAC system component located downstream, if there is one.  This field is optional.</p>
<h4 id="field-plant-connection-is-used">Field: Plant Connection is Used</h4>
<p>This field defines whether or not the plant loop connection is going to be used.  Enter a Yes if the coil will use plant, enter No if not.  This field is required.</p>
<h4 id="field-plant-connection-inlet-node-name">Field: Plant Connection Inlet Node Name</h4>
<p>This field defines the name of a plant system node from which the coil can draw fluid.  This is the inlet to the component model from the plant loop that is connected to the coil.</p>
<h4 id="field-plant-connection-outlet-node-name">Field: Plant Connection Outlet Node Name</h4>
<p>This field defines the name of a plant system node to which the coil can send fluid.  This is the outlet from the component model to the plant loop that is connected to the coil.</p>
<h4 id="field-supply-inlet-water-storage-tank-name_2">Field: Supply Inlet Water Storage Tank Name</h4>
<p>This field is used to describe where the coil obtains water if it is to be connected to a water storage tank.  This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the unit can obtain its water from that tank.  This field is optional.</p>
<h4 id="field-collection-outlet-water-storage-tank-name_2">Field: Collection Outlet Water Storage Tank Name</h4>
<p>This field is used to describe where the coil sends water it has collected if is to be stored in a tank.  This water could be collected from coil condensate.  If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.  This field is optional.</p>
<h4 id="field-ambient-zone-name_2">Field: Ambient Zone Name</h4>
<p>This field is used to connect ancillary losses from the coil to a thermal zone.  The coil may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the unit.  These “skin losses” can be assigned to a thermal zone and appear as internal gains for the zone named here.  For example, this would be the mechanical room where the coil is located, not necessarily one of the zone served by the air handler.</p>
<p>An example of this input object follows.</p>
<p>Coil:UserDefined,</p>
<p>Main Cooling Coil 1, !- Name</p>
<p>Main Cooling Coil Model Program Manager , !- Overall Model Simulation Program Calling Manager Name</p>
<p>Main Cooling Coil Init Program Manager , !- Model Setup and Sizing Program Calling Manager Name</p>
<p>1 , !- Number of Air Connections</p>
<p>Mixed Air Node 1 , !- Air Connection 1 Inlet Node Name</p>
<p>Main Cooling Coil 1 Outlet Node , !- Air Connection 1 Outlet Node Name</p>
<p>, !- Air Connection 2 Inlet Node Name</p>
<p>, !- Air Connection 2 Outlet Node Name</p>
<p>Yes , !- Plant Connection is Used</p>
<p>Main Cooling Coil 1 Water Inlet Node, !- Plant Connection Inlet Node Name</p>
<p>Main Cooling Coil 1 Water Outlet Node; !- Plant Connection Outlet Node Name</p>
<h3 id="plantcomponentuserdefined">PlantComponent:UserDefined</h3>
<p>This object is used to define a generic plant component for custom component models.  This object can connect to up to four different plant loops.  There is an optional air connection that can be used as an air-based source or heat rejection connection.  Water storage tanks can be connected for supply or collection.  An ambient zone can be connected for skin losses to be treated as separate internal gains.</p>
<p>The PlantComponent:UserDefined object appears directly on the Branch object used to describe the plant.</p>
<h4 id="field-name_90">Field: Name</h4>
<p>This field defines a unique user-assigned name for an instance of a custom plant component.  Any reference to this component by another object will use this name.</p>
<h4 id="field-main-model-program-calling-manager-name">Field: Main Model Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to model the plant component any time that the device is called to simulate.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.  The program manager referenced here should include all the Erl programs that are to be run each time the component is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-number-of-plant-loop-connections_2">Field: Number of Plant Loop Connections</h4>
<p>This fields defines the number of different plant loop connections that the component will use.  Up to four separate loops can be connected if desired.  This field is required.</p>
<h4 id="feildset-inlet-node-name-outlet-node-name-loading-mode-flow-request-mode-initialization-program-calling-manager-simulation-program-calling-manager">FeildSet: {inlet node name, outlet node name, loading mode, flow request mode, initialization program calling manager, simulation program calling manager.}</h4>
<p>Each of the plant loop connections used is defined by a set of 6 input fields that contain and inlet node, and outlet node, a loading mode, a flow request mode, a program calling manager for setup and sizing, and a program calling manager for model calculations that should run when this loop is being simulated.</p>
<h4 id="field-plant-connection-x-inlet-node-name">Field: Plant Connection X Inlet Node Name</h4>
<p>This field defines the name of a plant system node from which the component can draw fluid.  This is the inlet to the component model from the “x” plant loop that is connected to the component.</p>
<h4 id="field-plant-connection-x-outlet-node-name">Field: Plant Connection X Outlet Node Name</h4>
<p>This field defines the name of a plant system node to which the component can send fluid.  This is the outlet from the component model to the first plant loop that is connected to the component.</p>
<h4 id="field-plant-connection-x-loading-mode">Field: Plant Connection X Loading Mode</h4>
<p>This field defines the nature of the plant component with respect to how it affects the loads experienced by the “X” plant loop connection. One of the following choices must be selected depending on the purpose of the component model and this particular plant loop connection.</p>
<ul>
<li>
<p><strong>DemandsLoad</strong>. This type of loading is used for plant connections that place a load on the loop.</p>
</li>
<li>
<p><strong>MeetsLoadWithPassiveCapacity</strong>.  This type of loading is used for plant connections where the component has some capacity to meet loads but it is not really of the type that could be actively controlled.</p>
</li>
<li>
<p><strong>MeetsLoadWithNominalCapacity</strong>.  This type of loading is used for plant connections where the component has controllable capacity to meet loads and no outlet temperature restrictions.</p>
</li>
<li>
<p><strong>MeetsLoadWithNominalCapacityLowOutLimit</strong>.  This type of loading is used for plant connections where the component has controllable capacity to meet loads but with a lower limit on the fluid temperature at the outlet node.</p>
</li>
<li>
<p><strong>MeetsLoadWithNominalCapacityHiOutLimit</strong>.  This type of loading is used for plant connections where the component has controllable capacity to meet loads but with an upper limit on the fluid temperature at the outlet node.</p>
</li>
</ul>
<h4 id="field-plant-connection-x-loop-flow-request-mode">Field: Plant Connection X Loop Flow Request Mode</h4>
<p>This field defines the nature of the plant component with respect to how it affects the overall flow rate for the loop. One of the following three choices must be made depending on the nature of the plant component and this particular loop connection.</p>
<ul>
<li>
<p><strong>NeedsFlowIfLoopOn</strong>.  Devices with this flow request mode will contribute to the overall loop flow rate but will not initiate flow themselves.</p>
</li>
<li>
<p><strong>NeedsFlowAndTurnsLoopOn</strong>.  Devices with this flow request mode will contribute to the overall loop flow rate and initiate flow.</p>
</li>
<li>
<p><strong>ReceivesWhateverFlowAvailable</strong>.  Devices with this flow request mode will not contribute to the overall loop flow rate and do not initiate flow themselves.</p>
</li>
</ul>
<h4 id="field-plant-connection-x-initialization-program-calling-manager-name">Field: Plant Connection X Initialization Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to model the plant component and should execute when the component is called to simulate by this particular loop connection.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.  The program manager referenced here should include all the Erl programs that are to be run for this “X” plant loop connection and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-plant-connection-x-simulation-program-calling-manager-name">Field: Plant Connection X Simulation Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to initialize and size the plant component with regard to this particular plant connection.  This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel.  The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main modeling programs are run.  These include calculating and setting values for things that do not vary over time such as component sizes, control parameters, modeling constants etc.  The user defined component will trigger this calling manager during the intitial setup routines for plant systems.</p>
<h4 id="field-air-connection-inlet-node-name">Field: Air Connection Inlet Node Name</h4>
<p>This field defines the name of the HVAC system node from which the plant component draws its inlet air for its air loop connection.  This field is optional.</p>
<h4 id="field-air-connection-outlet-node-name">Field: Air Connection Outlet Node Name</h4>
<p>This field defines the name of the HVAC system node to which the plant component sends its outlet air for its air loop connection.  This field is optional.</p>
<h4 id="field-supply-inlet-water-storage-tank-name_3">Field: Supply Inlet Water Storage Tank Name</h4>
<p>This field is used to describe where the plant component obtains water if it is to be connected to a water storage tank.  This water could be used for evaporative cooling. If a name of a WaterUse:Storage object is used here, then the component can obtain its water from that tank.  This field is optional.</p>
<h4 id="field-collection-outlet-water-storage-tank-name_3">Field: Collection Outlet Water Storage Tank Name</h4>
<p>This field is used to describe where the plant component sends water it has collected if is to be stored in a tank.  This water could be collected from coil condensate.  If a name of a WaterUse:Storage object is used here, then the unit can send water to that tank.  This field is optional.</p>
<h4 id="field-ambient-zone-name_3">Field: Ambient Zone Name</h4>
<p>This field is used to connect ancillary losses from the plant component to a thermal zone.  The component may have inefficiencies, leaks, or other non-ideal operation that results in some untended impact on the space surrounding the device.  These “skin losses” can be assigned to a thermal zone and appear as internal gains for the zone named here.  For example, this would be the mechanical room where the plant component is located.</p>
<p>An example of this input object follows:</p>
<p>PlantComponent:UserDefined,</p>
<p>Central Chiller,  !- Name</p>
<p>, !- Main Model Program Calling Manager Name</p>
<p>1 ,  !- Number of Plant Loop Connections</p>
<p>Central Chiller Inlet Node,   !- Plant Connection 1 Inlet Node Name</p>
<p>Central Chiller Outlet Node , !- Plant Connection 1 Outlet Node Name</p>
<p>MeetsLoadWithNominalCapacityLowOutLimit, !- Plant Connection 1 Loading Mode</p>
<p>NeedsFlowIfLoopOn , !- Plant Connection 1 Loop Flow Request Mode</p>
<p>Chiller model init programs, !- Plant Connection 1 Initialization Program Calling Manager Name</p>
<p>Chiller model simulation programs ,!- Plant Connection 1 Simulation Program Calling Manager Name</p>
<p>, !- Plant Connection 2 Inlet Node Name</p>
<p>, !- Plant Connection 2 Outlet Node Name</p>
<p>, !- Plant Connection 2 Loading Mode</p>
<p>, !- Plant Connection 2 Loop Flow Request Mode</p>
<p>, !- Plant Connection 2 Initialization Program Calling Manager Names</p>
<p>, !- Plant Connection 2 Simulation Program Calling Manager Name</p>
<p>, !- Plant Connection 3 Inlet Node Name</p>
<p>, !- Plant Connection 3 Outlet Node Name</p>
<p>, !- Plant Connection 3 Loading Mode</p>
<p>, !- Plant Connection 3 Loop Flow Request Mode</p>
<p>, !- Plant Connection 3 Initialization Program Calling Manager Name</p>
<p>, !- Plant Connection 3 Simulation Program Calling Manager Name</p>
<p>, !- Plant Connection 4 Inlet Node Name</p>
<p>, !- Plant Connection 4 Outlet Node Name</p>
<p>, !- Plant Connection 4 Loading Mode</p>
<p>, !- Plant Connection 4 Loop Flow Request Mode</p>
<p>, !- Plant Connection 4 Initialization Program Calling Manager Name</p>
<p>, !- Plant Connection 4 Simulation Program Calling Manager Name</p>
<p>Central Chiller Condenser Inlet Node, !- Air Connection Inlet Node Name</p>
<p>Central Chiller Condenser Outlet Node, !- Air Connection Outlet Node Name</p>
<p>, !- Supply Inlet Water Storage Tank Name</p>
<p>, !- Collection Outlet Water Storage Tank Name</p>
<p>; !- Ambient Zone Name</p>
<h3 id="plantequipmentoperationuserdefined">PlantEquipmentOperation:UserDefined</h3>
<p>This object is used to define a generic plant equipment operation scheme.  The PlantEquipmentOperation:UserDefined object appears directly in either a PlantEquipmentOperationSchemes or a CondenserEquipmentOperationSchemes object.  The user can configure exactly how supply side equipment is dispatched to meet loads by writing EnergyPlus Runtime Language programs and using the EMS features.  There are no output variables specifically associated with this object but the outcome of load distribution actuators can be examined using the output variable called Plant Component Distributed Demand Rate.</p>
<h4 id="field-name_91">Field: Name</h4>
<p>This field specifies the unique user-assigned name of the custom operation scheme.</p>
<h4 id="field-main-model-program-calling-manager-name_1">Field: Main Model Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to model the custom plant operation scheme.  The field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere.  The program manager referenced here should include all the Erl programs that are to be run each time the operation scheme is simulated and use the calling point called UserDefinedComponentModel.</p>
<h4 id="field-initialization-program-calling-manager-name">Field: Initialization Program Calling Manager Name</h4>
<p>This field specifies the Erl programs that are used to initialize and do an one-time setup needed for the custom operation scheme. This field should contain the name of an EnergyManagementSystem:ProgramCallingManager that is defined elsewhere and uses the calling point called UserDefinedComponentModel. The program manager referenced here should include all the Erl programs that are needed to do any initial setup that should occur before the main programs are run. These include calculating and setting values for things that do not vary over time such as component capacities, control range parameters, various constants etc.  The user defined operation scheme will trigger this calling manager at the beginning of each new environment period.</p>
<h4 id="field-set-equipment-object-type-equipment-name">Field Set: (Equipment Object Type, Equipment Name)</h4>
<p>Up to ten pairs of fields can be used to define the equipment governed by this custom operation scheme.</p>
<h4 id="field-equipment-35-object-type">Field: Equipment &lt;#&gt; Object Type</h4>
<p>This field specifies the type of equipment, or object name, for each machine to be controlled by the scheme.</p>
<h4 id="field-equipment-35-name">Field: Equipment &lt;#&gt; Name</h4>
<p>This field specifies the user selected name of the equipment to be controlled by the scheme.</p>
<p>The following example shows control of a chilled water plant with two chillers that have different sizes and load dispatch is scaled so that each chiller runs at the same part load ratio.</p>
<p>PlantEquipmentOperation:UserDefined,</p>
<p>CoolSys1 Operation Scheme,  !- Name</p>
<p>Cooling_dispatch , !-  Main Model Program Calling Manager Name</p>
<p>Init_Chiller_Capacity, !-  Initialization Program Calling Manager Name</p>
<p>Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type</p>
<p>CoolSys1 Chiller 1,      !- Equipment 1 Name</p>
<p>Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type</p>
<p>CoolSys1 Chiller 2;      !- Equipment 2 Name</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Init_Chiller_Capacity,</p>
<p>UserDefinedComponentModel,</p>
<p>Init_Chiller_Capacity_Values;</p>
<p>EnergyManagementSystem:Program,</p>
<p>Init_Chiller_Capacity_Values,</p>
<p>Set totChilCap = Chil1_Cap + Chil2_Cap;</p>
<p>EnergyManagementSystem:GlobalVariable,</p>
<p>totChilCap;</p>
<p>EnergyManagementSystem:ProgramCallingManager,</p>
<p>Cooling_dispatch,</p>
<p>UserDefinedComponentModel,</p>
<p>Cooling_dispatch_Values;</p>
<p>EnergyManagementSystem:Program,</p>
<p>Cooling_dispatch_Values,</p>
<p>IF CoolSys1_LoopDmnd &lt; 0.0,</p>
<p>Set UniformPLR  = CoolSys1_LoopDmnd / totChilCap,</p>
<p>Set UniformPLR  =  @min UniformPLR 1.0,</p>
<p>SET Chil1_Disptch = UniformPLR*Chil1_Cap,</p>
<p>SET Chil2_Disptch = UniformPLR*Chil2_Cap,</p>
<p>ELSE,</p>
<p>SET Chil1_Disptch = 0.0 ,</p>
<p>SET Chil2_Disptch = 0.0 ,</p>
<p>ENDIF;</p>
<p>EnergyManagementSystem:InternalVariable, CoolSys1_LoopDmnd,CoolSys1 Operation Scheme,Supply Side Current Demand Rate; !,[W]</p>
<p>EnergyManagementSystem:InternalVariable, Chil1_Cap, CoolSys1 Chiller 1, Chiller Nominal Capacity;</p>
<p>EnergyManagementSystem:InternalVariable, Chil2_Cap, CoolSys1 Chiller 2, Chiller Nominal Capacity;</p>
<p>EnergyManagementSystem:Actuator, Chil1_Disptch,CoolSys1 Operation Scheme:CoolSys1 Chiller 1,Plant Equipment Operation,Distributed Load Rate; ! [W]</p>
<p>EnergyManagementSystem:Actuator, Chil2_Disptch,CoolSys1 Operation Scheme:CoolSys1 Chiller 2,Plant Equipment Operation,Distributed Load Rate; ! [W]</p>
<h2 id="group-system-availability-managers">Group – System  Availability Managers</h2>
<p>System Availability Managers are one of the high-level control constructs in EnergyPlus. A System Availability Manager is able to access data from any of the HVAC system nodes and use this data to to make a decision on whether an entire AirLoopHVAC or PlantLoop should be on or off. Some of the zone component objects  (e.g. unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump,window air conditioner, zone terminal unit (variable refrigerant flow), energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab) can also individually use availability managers to make a decision regarding whether their fan should be on or off.</p>
<p>System Availability Managers are executed at the start of each HVAC timestep. They reside outside the HVAC system iteration loops. Thus, the System Availability Managers are executed once per HVAC timestep, and they use previous timestep information (except for zone load) to calculate their set points.</p>
<p>Some of the managers monitor the temperature at an air or plant node to determine whether the system should be on or off. If the system is to be controlled on the outdoor dry-bulb temperature, an OutdoorAir:NodeList object can be used to define a node which will have the current outdoor air conditions.</p>
<p>The output from each System Availability Manager is an availability status flag. This flag can have the values <em>NoAction</em>, <em>ForceOff</em>, <em>CycleOn</em>, or <em>CycleOnZoneFansOnly</em>. The availability status flags for the System Availability Managers referenced by an air or plant loop are used to set the availability status flag for each loop. For the air loops and zone components, <em>ForceOff</em> takes precedence: if any of the loop’s (or zone component’s) availability managers are showing status <em>ForceOff</em>, the loop (or zone component fan) status will be <em>ForceOff</em>. Next in precedence is <em>CycleOnZoneFansOnly</em> (only for air loop), followed by <em>CycleOn,</em> and <em>NoAction</em>. For the plant loops, there is no precedence among the System Availability Manager status flag values. Instead, the first availability manager giving a status flag value other than <em>NoAction</em> sets the status for the loop. The System Availability Managers are executed in AvailabilityManagerAssignmentList order.</p>
<p>The actual action of turning on or off a loop is taken by the loop prime movers: fans for AirLoopHVACs and zone components, and pumps for plant loops. For instance when a fan is deciding whether it is on or off, it checks its on/off schedule and whether the loop availability status flag is <em>CycleOn</em> or <em>ForceOff</em>. If the schedule is on and the status flag is <em>ForceOff</em>, the fan will be off. If the fan schedule says off and the status flag is <em>CycleOn</em>, the fan will be on. Thus the availability managers overrule the fan on/off schedule. The availability managers, air loops, and plant loops all have output variables which may be used to verify the action of the loop.</p>
<p>Availability managers for AirLoopHVAC systems also control the availability of zone exhaust fans (Ref. Fan:ZoneExhaust) and terminal unit fans (Ref. AirTerminal:SingleDuct:SeriesPIU: Reheat, AirTerminal:SingleDuct:ParallelPIU:Reheat, and AirTerminal:SingleDuct:VAV: Reheat:VariableSpeedFan) in the zones served by the AirLoopHVAC system.</p>
<h3 id="availabilitymanagerscheduled">AvailabilityManager:Scheduled</h3>
<p>The simplest System Availability Manager is when the availability is determined by an on/off schedule.The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the <strong>Group – Air Distribution</strong> section. The schedule must be the name of a schedule defined elsewhere in the input.</p>
<h4 id="field-name_92">Field: Name</h4>
<p>The unique, user-assigned name of an instance of a scheduled availability manager. Other objects that use this scheduled availability manager will reference it by this name.</p>
<h4 id="field-schedule-name">Field: Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that the system is off. This schedule overides the central fan schedule for determining whether the fan is on.</p>
<p>An example of this statement in an IDF is:</p>
<p>AvailabilityManager:Scheduled,</p>
<p>VAV Sys 1 Avail, !- Name</p>
<p>FanAvailSched;   !- Schedule Name</p>
<p>AvailabilityManager:Scheduled Outputs</p>
<p>The scheduled availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Scheduled Control Status</p>
<h4 id="availability-manager-scheduled-control-status">Availability Manager Scheduled Control Status</h4>
<p>A value of 1 indicates the manager is signaling <em>ForceOff</em>. A value of 2 means the manager is signaling <em>CycleOn</em>.</p>
<h3 id="availabilitymanagerscheduledon">AvailabilityManager:ScheduledOn</h3>
<p>The Schedule On Availability Manager is used when equipment must be turned on during a given time period. This availability manager will not turn the equipment off, a separate availability manager must be used to disable the equipment as necessary. The scheduled on availability is determined by an on schedule. Schedule values other than 0 set a <em>CycleOn</em> availability status. Schedule values equal to 0 set a <em>NoAction</em> availability status. The syntax for implementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the <strong>Group – Air Distribution</strong> section. The schedule must be the name of a schedule defined elsewhere in the input.</p>
<h4 id="field-name_93">Field: Name</h4>
<p>The unique, user-assigned name of an instance of a scheduled on availability manager. Other objects that use this scheduled on availability manager will reference it by this name.</p>
<h4 id="field-schedule-name_1">Field: Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input. Schedule values greater than zero (usually 1 is used) indicate that the system is on. Schedule values less than or equal to zero (usually 0 is used) denote that <em>NoAction</em> is desired. This schedule overides the central fan schedule for determining whether the fan is on.</p>
<p>An example of this statement in an IDF is:</p>
<p>AvailabilityManager:ScheduledOn,</p>
<p>VAV Sys 1 Avail On,  !- Name</p>
<p>FanAvailSched;       !- Schedule Name</p>
<h3 id="availabilitymanagerscheduledon-outputs">AvailabilityManager:ScheduledOn Outputs</h3>
<p>The scheduled on availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Scheduled On Control Status</p>
<h4 id="availability-manager-scheduled-on-control-status">Availability Manager Scheduled On Control Status []</h4>
<p>A value of 0 indicates the manager is signaling <em>NoAction</em>. A value of 2 means the manager is signaling <em>CycleOn</em>.</p>
<h3 id="availabilitymanagerscheduledoff">AvailabilityManager:ScheduledOff</h3>
<p>The Schedule Off Availability Manager is used when equipment must be turned off during a given time period. This availability manager will not turn the equipment on, a separate availability manager must be used to enable the equipment as necessary. The scheduled off availability is determined by an off schedule. Schedule values equal to 0 set a <em>ForceOff</em> availability status. Schedule values other than 0 (usually a 1 is used) set a <em>NoAction</em> availability status. The syntax for mplementing such an availability manager is shown below. The identifying name refers back to the name recorded in the AvailabilityManagerAssignmentList statement described in the <strong>Group – Air Distribution</strong> section. The schedule must be the name of a schedule defined elsewhere in the input.</p>
<h4 id="field-name_94">Field: Name</h4>
<p>The unique, user-assigned name of an instance of a scheduled off availability manager. Other objects that use this scheduled off availability manager will reference it by this name.</p>
<h4 id="field-schedule-name_2">Field: Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input. Schedule values equal to zero indicate that the system is off. Schedule values other than (usually 0 is used) denote that <em>NoAction</em> is desired.</p>
<p>An example of this statement in an IDF is:</p>
<p>AvailabilityManager:ScheduledOff,</p>
<p>VAV Sys 1 Avail Off,   !- Name</p>
<p>FanAvailSched;         !- Schedule Name</p>
<h3 id="availabilitymanagerscheduledoff-outputs">AvailabilityManager:ScheduledOff Outputs</h3>
<p>The scheduled off availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Scheduled Off Control Status</p>
<h4 id="availability-manager-scheduled-off-control-status">Availability Manager Scheduled Off Control Status []</h4>
<p>A value of 0 indicates the manager is signaling <em>NoAction</em>. A value of 1 means the manager is signaling <em>ForceOff</em>.</p>
<h3 id="availabilitymanagernightcycle">AvailabilityManager:NightCycle</h3>
<p>This manager is used for cycling on an air system when one or more zones become too hot or too cold. The usual situation is that the central air handler is turned off at night. However if the building gets too cold there might be condensation on the walls and other damage. Thus the control system is usually programmed to turn the system on if 1 control thermostat or any thermostat shows a zone temperature of less than a night time set point. Similarly there might be a concern about a building getting too hot. Again the control system is programmed to turn the air handler back on if one or any zone temperature exceeds a night time cooling set point.</p>
<p>This object gives the user considerable flexibility in determining how the night time on/off decision will be made. The manager can look at the temperature in 1 zone or it can sample all the zones connected to the air handler. The user can specify a temperature tolerance and a run time for the system once it switches on. There is also an applicability schedule – the user can schedule whether or not this availability manager itself is being applied.</p>
<p><strong><em>Field: Name</em></strong></p>
<p>A unique, user-assigned name for an instance of a night cycle availability manager. Other objects that use this availability manager will reference it by this name.</p>
<p><strong><em>Field: Applicability Schedule Name</em></strong></p>
<p>The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.</p>
<p><strong><em>Field: Fan Schedule Name</em></strong></p>
<p>The name of the central fan on/off schedule for the air system that this availability manager will affect.</p>
<p><strong><em>Field: Control Type</em></strong></p>
<p>The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, <em>CycleOnControlZone</em>, <em>CycleOnAnyZoneFansOnly</em>. <em>StayOff</em> means the availability manager will have no effect – air handler on/off will be determined by the fan schedule. <em>CycleOnAny</em> means that if any zone served by a system whose AvailabilityManagerAssignmentList references this system availability manager has an air temperature outside the cooling or heating set points the central fan will turn on even though the fan schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only one zone. <em>CycleOnAnyZoneFansOnly</em> is the same as <em>CycleOnAny</em> except that only the zone fans are cycled on and the central air handler fan is left off. The default is <em>StayOff</em>.</p>
<p><strong><em>Field: Thermostat Tolerance</em></strong></p>
<p>The Thermostat Tolerance defines the amount by which the zone temperature must fall outside the current zone heating and cooling setpoints for the Night Cycle manager to turn the system on. The zone temperature must exceed the cooling set point or fall below the heating set point by 1/2 the Thermostat Tolerance in order for the availability manager to signal that the system should turn on. The Thermostat Tolerance is specified in degrees Celsius. The default is 1 degree C.</p>
<p><strong><em>Field: Cycling Run Time</em></strong></p>
<p>The time in seconds for which the system will run after it has cycled on. The default is 3600 seconds (1 hour).</p>
<p><strong><em>Field: Control Zone Name</em></strong></p>
<p>For the option <em>CycleOnControlZone</em> this is the name of the control zone.</p>
<p>An example of this statement in an IDF is:</p>
<p>AvailabilityManager:NightCycle,</p>
<p>VAV Sys 1 Avail,     ! Name</p>
<p>SysAvailApplicSch,   !Applicability Schedule Name</p>
<p>FanAvailSched,       ! Fan Schedule Name</p>
<p>CycleOnAny,          ! Control Type</p>
<p>4.0,                 ! Temperature Tolerance {delta C}</p>
<p>7200.;               ! Cycle Run Time {s}</p>
<h3 id="availabilitymanagernightcycle-outputs">AvailabilityManager:NightCycle Outputs</h3>
<p>The night cycle availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Night Cycle Control Status</p>
<h4 id="availability-manager-night-cycle-control-status">Availability Manager Night Cycle Control Status</h4>
<p>A value of 0 indicates the manager is signaling <em>NoAction</em>. A value of 2 means the manager is signaling <em>CycleOn</em>. A value of 3 says that the manager is signaling <em>CycleOnZoneFansOnly</em>.</p>
<h3 id="availabilitymanagerdifferentialthermostat">AvailabilityManager:DifferentialThermostat</h3>
<p>The differential thermostat compares the temperatures at two different system nodes. If the temperature difference (DT) is above the <em>Temperature Difference On Limit</em>, the system is turned on. If the DT is below the <em>Temperature Difference Off Limit</em>, the system is turned off. Between the <em>On Limit</em> and <em>Off Limit</em> the system is either on or off depending on the previous state of the thermostat. Unlike other availability managers, the differential thermostat is always either "On" or "Off"; it does not use the "No Action" state. Therefore, the differential thermostat must be the last manager in the AvailabilityManagerAssignmentList. Any availability managers after the differential thermostat manager will never be simulated.</p>
<p>One application of the differential thermostat is to ensure a useful heat gain for solar heating systems, i.e. the system is only turned on when there is a significant temperature difference between the solar collector outlet node and the storage tank outlet node.</p>
<h4 id="field-name_95">Field: Name</h4>
<p>The name of the object. This is referenced in the AvailabilityManagerAssignmentList.</p>
<h4 id="field-hot-node-name">Field: Hot Node Name</h4>
<p>The sensor node with the higher temperature.</p>
<h4 id="field-cold-node-name">Field: Cold Node Name</h4>
<p>The sensor node with the colder temperature.</p>
<h4 id="field-temperature-difference-on-limit">Field: Temperature Difference On Limit</h4>
<p>Temperature difference [deltaC] between hot and cold nodes necessary to turn the system on.</p>
<h4 id="field-temperature-difference-off-limit">Field: Temperature Difference Off Limit</h4>
<p>Temperature difference [deltaC] between hot and cold nodes necessary to turn the system off. This field defaults to the <em>Temperature Difference On Limit</em>.</p>
<p>An example of this object in an IDF is:</p>
<p>AvailabilityManager:DifferentialThermostat,</p>
<p>Differential Thermostat Availability Manager,  !- Name</p>
<p>Collector Outlet Node,            !- Hot Node Name</p>
<p>Water Heater Source Outlet Node,  !- Cold Node Name</p>
<p>10.0,  !- Temperature Difference On Limit {delta C}</p>
<p>2.0;   !- Temperature Difference Off Limit {delta C}</p>
<h3 id="availabilitymanagerdifferentialthermostat-outputs">AvailabilityManager:DifferentialThermostat Outputs</h3>
<p>The differential thermostat availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Differential Thermostat Control Status</p>
<h4 id="availability-manager-differential-thermostat-control-status">Availability Manager Differential Thermostat Control Status</h4>
<p>A value of 1 indicates the manager is signaling <em>ForceOff</em>. A value of 2 means the manager is signaling <em>CycleOn</em>.</p>
<h3 id="availabilitymanagerhightemperatureturnoff">AvailabilityManager:HighTemperatureTurnOff</h3>
<p>This manager turns the system off if the temperature at the sensor node is above the specified setpoint temperature.</p>
<h4 id="field-name_96">Field: Name</h4>
<p>The name of the object. This is referenced in the AvailabilityManagerAssignmentList.</p>
<h4 id="field-sensor-node-name_1">Field: Sensor Node Name</h4>
<p>The air or plant node where the temperature is monitored.</p>
<h4 id="field-temperature">Field: Temperature</h4>
<p>The setpoint temperature [C] at which the system is turned off.</p>
<p>An example of this object in an IDF is:</p>
<p>AvailabilityManager:HighTemperatureTurnOff,</p>
<p>High Temperature Turn Off Availability Manager,  !- Name</p>
<p>Water Heater Use Outlet Node,  !- Sensor Node Name</p>
<p>60.0;  !- Temperature {C}</p>
<h3 id="availabilitymanagerhightemperatureturnoff-outputs">AvailabilityManager:HighTemperatureTurnOff Outputs</h3>
<p>The high temperature turn off availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager High Temperature Turn Off Control Status</p>
<h4 id="availability-manager-high-temperature-turn-off-control-status">Availability Manager High Temperature Turn Off Control Status []</h4>
<p>A value of 0 indicates the manager is signaling <em>NoAction</em>. A value of 1 means the manager is signaling <em>ForceOff.</em></p>
<h3 id="availabilitymanagerhightemperatureturnon">AvailabilityManager:HighTemperatureTurnOn</h3>
<p>This manager turns the system on if the temperature at the sensor node is above the specified setpoint temperature.</p>
<h4 id="field-name_97">Field: Name</h4>
<p>The name of the object. This is referenced in the AvailabilityManagerAssignmentList.</p>
<h4 id="field-sensor-node-name_2">Field: Sensor Node Name</h4>
<p>The air or plant node where the temperature is monitored.</p>
<h4 id="field-temperature_1">Field: Temperature</h4>
<p>The setpoint temperature [C] at which the system is turned on.</p>
<p>An example of this object in an IDF is:</p>
<p>AvailabilityManager:HighTemperatureTurnOn,</p>
<p>High Temperature Turn On Availability Manager,  !- Name</p>
<p>Outside Air Inlet Node,  !- Sensor Node</p>
<p>30.0;  !- Temperature {C}</p>
<h3 id="availabilitymanagerhightemperatureturnon-outputs">AvailabilityManager:HighTemperatureTurnOn Outputs</h3>
<p>The high temperature turn on availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager High Temperature Turn On Control Status</p>
<h4 id="availability-manager-high-temperature-turn-on-control-status">Availability Manager High Temperature Turn On Control Status []</h4>
<p>A value of 0 indicates the manager is signaling <em>NoAction</em>. A value of 2 means the manager is signaling <em>CycleOn.</em></p>
<h3 id="availabilitymanagerlowtemperatureturnoff">AvailabilityManager:LowTemperatureTurnOff</h3>
<p>This manager turns the system off if the temperature at the sensor node is below the specified setpoint temperature.</p>
<h4 id="field-name_98">Field: Name</h4>
<p>The name of the object. This is referenced in the AvailabilityManagerAssignmentList.</p>
<h4 id="field-sensor-node-name_3">Field: Sensor Node Name</h4>
<p>The air or plant node where the temperature is monitored.</p>
<h4 id="field-temperature_2">Field: Temperature</h4>
<p>The setpoint temperature [C] at which the system is turned off.</p>
<h4 id="field-applicability-schedule-name">Field: Applicability Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period. If this field is left blank, this availability manager is always active.</p>
<p>An example of this object in an IDF is:</p>
<p>AvailabilityManager:LowTemperatureTurnOff,</p>
<p>Low Temperature Turn Off Availability Manager,  !- Name</p>
<p>Outside Air Inlet Node,  !- Sensor Node Name</p>
<p>0.0,  !- Temperature {C}</p>
<p>Low Temp Control Schedule;  !- Applicability Schedule Name</p>
<h3 id="availabilitymanagerlowtemperatureturnoff-outputs">AvailabilityManager:LowTemperatureTurnOff Outputs</h3>
<p>The low temperature turn off availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Low Temperature Turn Off Control Status</p>
<p>Availability Manager Low Temperature Turn Off Control Status []</p>
<p>A value of 0 indicates the manager is signaling NoAction. A value of 1 means the manager is signaling ForceOff.</p>
<h3 id="availabilitymanagerlowtemperatureturnon">AvailabilityManager:LowTemperatureTurnOn</h3>
<p>This manager turns the system on if the temperature at the sensor node is below the specified setpoint temperature.</p>
<h4 id="field-name_99">Field: Name</h4>
<p>The name of the object. This is referenced in the AvailabilityManagerAssignmentList.</p>
<h4 id="field-sensor-node-name_4">Field: Sensor Node Name</h4>
<p>The air or plant node where the temperature is monitored.</p>
<h4 id="field-temperature_3">Field: Temperature</h4>
<p>The setpoint temperature [C] at which the system is turned on.</p>
<p>An example of this object in an IDF is:</p>
<p>AvailabilityManager:LowTemperatureTurnOn,</p>
<p>Low Temperature Turn On Availability Manager,  !- Name</p>
<p>Collector Outlet Node,  !- Sensor Node Name</p>
<p>0.0;  !- Temperature {C}</p>
<h3 id="availabilitymanagerlowtemperatureturnon-outputs">AvailabilityManager:LowTemperatureTurnOn Outputs</h3>
<p>The low temperature turn on availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Low Temperature Turn On Control Status []</p>
<h4 id="availability-manager-low-temperature-turn-on-control-status">Availability Manager Low Temperature Turn On Control Status []</h4>
<p>A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.</p>
<h3 id="availabilitymanagernightventilation">AvailabilityManager:NightVentilation</h3>
<p>This manager allows the user to implement a strategy for precooling a building at night using outdoor air. This strategy can consist of running the system fans with the outdoor air dampers open when outdoor conditions are favorable for a precooling strategy. The zone terminal unit air dampers may also be held at their fully open position to minimize fan energy consumption while precooling. Fan energy consumption is the critical parameter in deciding whether a precooling strategy will save energy.</p>
<p>The inputs for the night ventilation manager consist of an applicability schedule name (determining when the manager is active), a fan schedule name (for the fan(s) that the manager can switch on), a ventilation temperature schedule name (one zone must be above this temperature for night venting to be active), a ventilation temperature difference (indoor – outdoor temperature difference for night venting), a low limit temperature (no conditioned zone may fall below this temperature during night venting),  a night venting flow fraction (fraction of the design flow rate at which the fans run during night venting), and the zone name of a control zone.</p>
<p>The night ventilation manager is used in conjunction with another object: FanPerformance:NightVentilation. The performance of the fan during night venting may be very different than during normal operation (a different fan might even be used). The FanPerformance:NightVentilation object allows the user to specify alternate fan performance parameters for use during night ventilation.</p>
<h4 id="field-name_100">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a night ventilation availability manager. Other objects that use this availability manager will reference it by this name.</p>
<h4 id="field-applicability-schedule-name_1">Field: Applicability Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time period this availability manager is to be applied. Schedule values greater than zero (usually 1 is used) indicate the availability manager is to be applied. Schedule values less than or equal to zero (usually 0 is used) denote that the availability manager is not used for this time period.</p>
<h4 id="field-fan-schedule-name">Field: Fan Schedule Name</h4>
<p>The name of the central fan on/off schedule for the air system that this availability manager will affect.</p>
<h4 id="field-ventilation-temperature-schedule-name">Field: Ventilation Temperature Schedule Name</h4>
<p>The name of a temperature schedule defined elsewhere in the input file. At least one conditioned zone in the forced air system using this availability manager must be above the current temperature specified in this schedule for night ventilation to occur or to continue occurring.</p>
<h4 id="field-ventilation-temperature-difference">Field: Ventilation Temperature Difference</h4>
<p>This field specifies an indoor / outdoor temperature difference (in degrees C). The control zone temperature minus the outdoor air temperature must be greater than the Ventilation Temperature Difference for night ventilation to occur or to continue occurring. The default is 2 degrees C.</p>
<h4 id="field-ventilation-temperature-low-limit">Field: Ventilation Temperature Low Limit</h4>
<p>This field specifies a lower limit (in degrees C) on zone temperatures for night ventilation. If any conditioned zone served by the air system using this availability manager is below the ventilation temperature low limit, night ventilation will not occur or will switch off. The default is 15 degrees C.</p>
<h4 id="field-night-venting-flow-fraction">Field: Night Venting Flow Fraction</h4>
<p>The fraction (could be greater than 1) of the design flow rate at which the night ventilation will be done. The default is 1.</p>
<h4 id="field-control-zone-name">Field: Control Zone Name</h4>
<p>The name of the control zone used in the ventilation temperature difference check.</p>
<p>An example of this object in an input file:</p>
<p>AvailabilityManager:NightVentilation,</p>
<p>VAV Sys 1 Avail,         !- Name</p>
<p>NightVentSched,          !- Applicability Schedule Name</p>
<p>FanAvailSched,           !- Fan Schedule Name</p>
<p>VentTempSched,           !- Ventilation Temperature Schedule Name</p>
<p>2.0,                     !- Ventilation Temperature Difference  {C}</p>
<p>15.,                     !- Ventilation Temperature Low Limit</p>
<p>0.3333,                  !- Night Venting Flow Fraction</p>
<p>SPACE3-1;                !- Control Zone Name</p>
<h3 id="system-availability-manager-night-ventilation-outputs">System Availability Manager Night Ventilation Outputs</h3>
<p>The night ventilation availability manager has one output variable.</p>
<p>HVAC,Average,Availability Manager Night Ventilation Control Status []</p>
<h4 id="availability-manager-night-ventilation-control-status">Availability Manager Night Ventilation Control Status []</h4>
<p>A value of 0 indicates the manager is signaling NoAction. A value of 2 means the manager is signaling CycleOn.</p>
<h3 id="availabilitymanagerhybridventilation">AvailabilityManager:HybridVentilation</h3>
<p>This availability manager is executed at the start of each HVAC system timestep, before EnergyPlus calculates airflows defined in the objects ZoneInfiltration:*, ZoneVentilation:*, ZoneMixing, and ZoneCrossMixing, and before the AirflowNetwork model calculates multizone airflows. It serves two purposes: 1) prevents simultaneous natural ventilation and HVAC system operation, and 2) allows users to examine various ventilation strategies to maximize natural ventilation in order to reduce heating/cooling loads. The natural ventilation objects controlled by this availability manager have two groups: simple airflow group and AirflowNetwork group. The simple airflow group consists of the ZoneVentilation;* and ZoneMixing objects. The AirflowNetwork group consists of AirflowNetwork:MultiZone:Component:DetailedOpening and AirflowNetwork:MultiZone:Component:SimpleOpening objects used in the AirflowNetwork model. These two groups are not allowed to work simultaneously (see restrictions in the Airflow Network model section). Basically, this object overrides the controls for these opening objects or ZoneVentilation:* and ZoneMixing objects, closing the “openings” or shutting off ventilation/mixing airflows under certain conditions and allowing the HVAC system (AirLoopHVAC) to operate. If the availability manager determines that conditions are favorable for natural ventilation, then the HVAC system (AirLoopHVAC) is disabled and the “opening” objects or ventilation/mixing objects are able to operate based on the controls specified for those objects.</p>
<p>Each AirLoopHVAC can have a corresponding hybrid ventilation availability manager. Each hybrid ventilation manager can control natural ventilation in the zones served by the AirLoopHVAC. The hybrid ventilation availability manager is triggered by zone air conditions for the controlled zone specified in an object input field. If there is no air loop, hybrid ventilation manager can still be applied to controlled zone specified in the object. To apply hybrid ventilation manager to the controlled zone not served by any air loop, the HVAC air loop name input field must be left blank. Currently, zone component objects such as unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump, window air conditioner, variable refrigerant flow, energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab can individually use hybrid ventilation managers to make a decision regarding whether their fan should be on or off. Also, hybrid ventilation managers can be applied to zones served by ideal load zone components to turn them off when natural ventilation is active. Currently, hybrid ventilation manager is restricted to one per zone. It can either be applied through the air loop or directly to the zone. If hybrid ventilation manager is applied to an air loop and one of the zones served by the air loop also has hybrid ventilation manager, then zone hybrid ventilation manager is disabled. Presently, this availability manager must be used either with the ZoneVentilation:* and ZoneMixing objects or with the AirflowNetwork model.</p>
<p>The inputs for this availability manager consist of the name for the air loop (AirLoopHVAC) being controlled, the controlled zone name to determine which zone air conditions are used to determine system availability, a ventilation control mode schedule, maximum wind speed and rain indicator to determine whether natural ventilation is allowed or not, a low limit and high limit for dry-bulb temperature, enthalpy and dewpoint temperature to determine the hybrid ventilation control, and a minimum outdoor air ventilation schedule. The last control allows user to use a wind speed modifier to adjust openness when the AirflowNetwork opening objects are selected. The other inputs include how to control simple airflow objects and AirflowNetwork opening objects.</p>
<p>The hybrid ventilation availability manager works independently of all other system availability manager objects, so this manager is not a valid system availability manager type in the AvailabilityManagerAssignmentList object.</p>
<h4 id="field-name_101">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a hybrid ventilation availability manager. Other objects that use this availability manager will reference it by this name.</p>
<h4 id="field-hvac-air-loop-name">Field: HVAC Air Loop Name</h4>
<p>The name of the air loop (AirLoopHVAC object) to be controlled by this system availability manager. If this field is left blank, hybrid ventilation manager will be applied to the controlled zone specified in the field below.</p>
<h4 id="field-controlled-zone-name_1">Field: Controlled Zone Name</h4>
<p>The name of a controlled zone served by the air loop defined in the previous field. The air conditions in this zone are used to determine if natural ventilation should be provided.</p>
<h4 id="field-ventilation-control-mode-schedule-name">Field: Ventilation Control Mode Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input file. This schedule determines whether or not for a given time the hybrid ventilation control mode is to be applied. Schedule values equal to zero indicate no ventilation control, resulting in natural ventilation and HVAC system operation being performed based on their own controls. Schedule values equal to one denote temperature control for either cooling or heating, which is determined internally based on thermostat set point and temperature control type. The temperature control is restricted between the minimum and maximum outdoor temperatures provided in two additional input fields (below). Schedule values equal to two denote enthalpy control, which is restricted between minimum and maximum outdoor enthalpy values given in two additional input fields (below). Schedule values equal to three denote dewpoint control for either dehumidification or humidification. Schedule values equal to four represent outdoor ventilation air control. The outdoor ventilation air control works with AirflowNetwork opening objects only, and is not allowed to work with ZoneVentilation:* and ZoneMixing objects.</p>
<p>The detailed control logic is given in the EnergyPlus Engineering Reference.</p>
<h4 id="field-use-weather-file-rain-indicators">Field: Use Weather File Rain Indicators</h4>
<p>This logical alpha field indicates whether or not the rain indicator is used to shut off natural ventilation or not. The valid choices for Rain Indicator are Yes and No, with the default being Yes. This can help simulate conditions where one would normally close windows to avoid rain penetration in a space. Any possible rain getting into a space will not be counted as a zone load.</p>
<h4 id="field-maximum-wind-speed">Field: Maximum Wind Speed</h4>
<p>This is the wind speed (m/s) above which hybrid ventilation is shut off.  This can help simulate conditions where one would normally close windows to avoid wind problems in a space (papers blowing around, etc).</p>
<h4 id="field-minimum-outdoor-temperature">Field: Minimum Outdoor Temperature</h4>
<p>This is the outdoor temperature (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.</p>
<h4 id="field-maximum-outdoor-temperature">Field: Maximum Outdoor Temperature</h4>
<p>This is the outdoor temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 1 (Temperature). This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.</p>
<h4 id="field-minimum-outdoor-enthalpy">Field: Minimum Outdoor Enthalpy</h4>
<p>This is the outdoor enthalpy (in J/kg) below which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).</p>
<h4 id="field-maximum-outdoor-enthalpy">Field: Maximum Outdoor Enthalpy</h4>
<p>This is the outdoor enthalpy (in J/kg) above which hybrid ventilation is shut off when the ventilation control mode = 2 (Enthalpy).</p>
<h4 id="field-minimum-outdoor-dewpoint">Field: Minimum Outdoor Dewpoint</h4>
<p>This is the outdoor dewpoint (in Celsius) below which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This lower dewpoint temperature limit is intended to avoid dehumidifying a space.</p>
<h4 id="field-maximum-outdoor-dewpoint">Field: Maximum Outdoor Dewpoint</h4>
<p>This is the outdoor dewpoint temperature (in Celsius) above which hybrid ventilation is shut off when the ventilation control mode = 3 (Dewpoint). This upper dewpoint temperature limit is intended to avoid humidifying a space.</p>
<h4 id="field-minimum-outdoor-ventilation-air-schedule-name">Field: Minimum Outdoor Ventilation Air Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input file. This field applies only if Ventilation Control Mode = 4 (Outdoor Ventilation Air Control). This schedule determines the minimum outdoor ventilation air for a given time in the units of air change per hour (ACH). The program calculates the natural (outdoor) ventilation in the controlled zone first and compares the amount of outdoor air introduced by opening windows or doors and other small openings to this minimum value. If the amount of outdoor air from natural ventilation is less than the minimum value, the natural ventilation is shut off (i.e., the window or door openings are closed) and the HVAC system may operate if needed. Otherwise, the natural ventilation is on and the HVAC system is shut off. The amount of outdoor ventilation air entering the controlled zone is determined as air from outdoors and not from other adjacent zones. Therefore, this option is only applied to a zone having a window or door exposed to outdoors.</p>
<h4 id="field-opening-factor-function-of-wind-speed-curve-name">Field: Opening Factor Function of Wind Speed Curve Name</h4>
<p>The name of a linear or quadratic performance curve (ref: Performance Curves) that parameterizes the variation of opening factor as a function of outdoor wind speed. The output of this curve is multiplied by the opening factor of opening objects to give the final openness. This field only works with the AirflowNetwork opening objects.</p>
<h4 id="field-airflownetwork-control-type-schedule-name">Field: AirflowNetwork Control Type Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input file. This field works with the AirflowNetwork opening objects only. This schedule determines for a given simulation timestep how the opening objects respond to the hybrid ventilation control when the hybrid ventilation control allows the objects to operate.</p>
<p>Schedule values equal to zero indicate individual ventilation control based on the control requirements specified for each individual AirflowNetwork opening object. Schedule values equal to one denote ”group” control. The opening objects exposed to outdoors in the controlled zone served by the primary air loop (Ref. Field “HVAC Air Loop Name”) will be considered as a master to provide group control.</p>
<h4 id="field-simple-airflow-control-type-schedule-name">Field: Simple Airflow Control Type Schedule Name</h4>
<p>The name of a schedule defined elsewhere in the input file. This field works with ZoneVentilation:* and ZoneMixing objects only. This schedule determines for a given simulation timestep how the ZoneVentilation:* and ZoneMixing objects respond to the hybrid ventilation control when the hybrid ventilation control allows the objects to operate.</p>
<p>Schedule values equal to zero indicate the individual ventilation control based on the control requirements from their own objects. Schedule values equal to one denote group control. The ZoneVentilation:* and ZoneMixing objects in the zones served by the primary air loop defined in a previous input field (Ref. Field “HVAC Air Loop Name”) are controlled by a single object, whose name is provided in the following input field.</p>
<h4 id="field-zoneventilation-object-name">Field: ZoneVentilation Object Name</h4>
<p>The name of a ZoneVentilation:* object whose zone name is the controlled zone name defined in a previous input field for this availability manager object (Ref. Field “Controlled Zone Name”). The controls defined for this specific ZoneVentilation:* object to enable ventilation air will be applied to other ZoneVentilation:* and ZoneMixing objects served by the air loop controlled by this availability manager, regardless of the controls defined for the other ZoneVentilation:* and ZoneMixing objects. In other words, when ventilation is enabled by this specific ZoneVentilation:* object, the other ZoneVentilation:* and ZoneMixing objects in the zones served by the primary air loop are also enabled.</p>
<p><strong>Note:</strong> A <strong>ZoneInfiltration:*</strong> object indicates any one of <strong>ZoneInfiltration:DesignFlowRate</strong>, <strong>ZoneInfiltration:EffectiveLeakageArea</strong>,and <strong>ZoneInfiltration:FlowCoefficient</strong> objects.A object of<strong>ZoneVentilation:*</strong> indicates any one of <strong>ZoneVentilation:DesignFlowRate</strong> and <strong>ZoneVentilation:WindandStackOpenArea</strong> objects<strong>.</strong></p>
<h3 id="availabilitymanagerhybridventilation-outputs">AvailabilityManager:HybridVentilation Outputs</h3>
<p>The hybrid ventilation availability manager has two output variables.</p>
<p>HVAC,Average,Availability Manager Hybrid Ventilation Control Mode []</p>
<p>HVAC,Average,Availability Manager Hybrid Ventilation Control Status []</p>
<h4 id="availability-manager-hybrid-ventilation-control-mode">Availability Manager Hybrid Ventilation Control Mode []</h4>
<p>This is the hybrid ventilation control mode given in the Ventilation Control Mode Schedule.</p>
<h4 id="availability-manager-hybrid-ventilation-control-status">Availability Manager Hybrid Ventilation Control Status []</h4>
<p>This is the hybrid ventilation control status, which can have three integer values: 0, 1, and 2. A zero value indicates no hybrid ventilation control, corresponding to zero value defined in the previous output variable. A value of one indicates that natural ventilation is allowed. A value of two denotes that the natural ventilation is not allowed, so all window/door openings are closed.</p>
<h3 id="availabilitymanageroptimumstart">AvailabilityManager:OptimumStart</h3>
<p>When night time temperature setback and/or setup are employed, the optimum start availability manager is used to start the HVAC system prior to occupancy to ensure that the space is comfortable when people appear in the building.</p>
<h4 id="field-name_102">Field: Name</h4>
<p>A unique, user-defined name for an instance of this availability manager.</p>
<h4 id="field-applicability-schedule-name_2">Field: Applicability Schedule Name</h4>
<p>This schedule decides whether for a given time period this availability manager is to be applied. Schedule value of 1 specifies the availability manager is to be applied. Schedule value of 0 indicates that the availability manager is not used for this time period</p>
<h4 id="field-fan-schedule-name_1">Field: Fan Schedule Name</h4>
<p>The name of the central fan schedule for the air system that this availability manager will govern.</p>
<h4 id="field-control-type_1">Field: Control Type</h4>
<p>The possible inputs are StayOff, MaximumofZoneList, and ControlZone. StayOff means the availability manager will have no effect – air handler on/off will be determined by the fan schedule. ControlZone means a specific zone mentioned in the field will govern the start time. The default is ControlZone. MaximumofZoneList means that from all zones mentioned in the zone list field in this availability manager maximum value of start time will be used to start the fan.</p>
<h4 id="field-control-zone-name_1">Field: Control Zone Name</h4>
<p>For Control type ControlZone the name of zone is added here. Start time for this zone will be used for the air loop.</p>
<h4 id="field-zone-list-name">Field: Zone List Name</h4>
<p>Zones mentioned in this list will be used to determine the start time. Maximum value of start time for the zones mentioned in this list will be used for the air loop.</p>
<h4 id="field-maximum-value-for-optimum-start-time">Field: Maximum Value for Optimum Start Time</h4>
<p>To limit too early start of the system maximum value for the start time can be entered here. Optional input, defaults to 6 hours. This is the maximum number of hours that a system can start before occupancy.</p>
<h4 id="field-control-algorithm">Field: Control Algorithm</h4>
<p>The four possible inputs are <strong>ConstantTemperatureGradient, AdaptiveTemperatureGradient, AdaptiveASHRAE,</strong> and <strong>ConstantStartTime</strong>. In ConstantTemperatureGradient algorithm the temperature gradient entered by the user will be constant throughout the simulation. The response to heating and cooling operation can be non-linear thus two separate fields for temperature gradients are used.  AdaptiveTemperatureGradient algorithm will modify the temperature gradients based on the arithmetic average of the actual temperature gradients calculated for the specified number of previous days. For this algorithm user should enter two initial start values. AdaptiveASHRAE algorithm implements equations suggested in ASHRAE Handbook – HVAC Applications (2007). This algorithm will calculate the coefficients of the equation within the code and users need not provide temperature response related inputs. ConstantStartTime method calculates the start time based on specified number of hours before occupancy for each day. <strong>The AdaptiveASHRAE algorithm has not been implemented yet.</strong></p>
<h4 id="field-constant-temperature-gradient-during-cooling">Field: Constant Temperature Gradient during Cooling</h4>
<p>This input is required if ConstantTemperatureGradient algorithm is selected in the above field. Temperature gradient (°C/hour) for cooling operation is entered here. Such gradient may be obtained for existing buildings from EMCS or pre-calculated by other programs. This gradient remains constant throughout the simulation.</p>
<h4 id="field-constant-temperature-gradient-during-heating">Field: Constant Temperature Gradient during Heating</h4>
<p>This input is required if ConstantTemperatureGradient algorithm is selected in the Control Algorithm field. Temperature gradient (°C/hour) for heating operation is entered here. This gradient remains constant throughout the simulation.</p>
<h4 id="field-initial-temperature-gradient-during-cooling">Field: Initial Temperature Gradient during Cooling</h4>
<p>This input is required if AdaptiveTemperatureGradient algorithm is selected in Control Algorithm field. Initial value of temperature gradient (°C/hour) for cooling operation is entered here. This value is used as initial guess value to start the adaptive method. Depending on performance, this value is modified and used in the simulation.</p>
<h4 id="field-initial-temperature-gradient-during-heating">Field: Initial Temperature Gradient during Heating</h4>
<p>This input is required if AdaptiveTemperatureGradient algorithm is selected in Control Algorithm field. Initial value of temperature gradient (°C/hour) for heating operation is entered here. This value is used as initial guess value to start the adaptive method. Depending on performance, this value is modified and used in the simulation.</p>
<h4 id="field-constant-start-time">Field: Constant Start Time</h4>
<p>This input is required if ConstantStartTime algorithm is selected in the Control Algorithm field. Start time, the number of hours before occupancy occurs for a system, for heating and cooling operation is entered here. Irrespective of thermal response, the heating or cooling operation starts before the occupancy at this fixed time. This start time value remains constant throughout the simulation.</p>
<h4 id="field-number-of-previous-days">Field: Number of Previous Days</h4>
<p>This input is required if AdaptiveTemperatureGradient algorithm is selected in the Control Algorithm field. The values of optimal start time for number of days entered here will be used to determine the adaptive gradients.</p>
<p>Sample IDFs:</p>
<p>AvailabilityManager:OptimumStart,</p>
<p>AdaptiveSetbackRecovery, !- Name</p>
<p>AppliSch,                       !- Applicability Schedule Name</p>
<p>FanSch,                         !- Fan Schedule Name</p>
<p>ControlZone,                    !- Control Type</p>
<p>MainZone,                       !- Control Zone Name</p>
<p>,                               !- Zone List Name</p>
<p>4,                               !- Maximum Value for Optimum Start Time</p>
<p>AdaptiveTemperatureGradient,    !- Control Algorithm</p>
<p>,                                !- Constant Temperature Gradient during Cooling</p>
<p>,                                !- Constant Temperature Gradient during Heating</p>
<p>5,                               !- Initial Temperature Gradient during Cooling</p>
<p>5;                               !- Initial Temperature Gradient during Heating</p>
<p>AvailabilityManager:OptimumStart,</p>
<p>SetbackRecovery,                 !- Name</p>
<p>AppliSch,                       !- Applicability Schedule Name</p>
<p>FanSch,                         !- Fan Schedule Name</p>
<p>MaximumofZoneList,       !- Control Type</p>
<p>,                               !- Control Zone Name</p>
<p>ZoneList,                       !- Zone List Name</p>
<p>,                                !- Maximum Value for Optimum Start Time</p>
<p>AdaptiveASHRAE;                 !- Control Algorithm</p>
<h3 id="availabilitymanageroptimumstart-outputs">AvailabilityManager:OptimumStart Outputs</h3>
<p>The optimum start availability manager has one output variable.</p>
<h4 id="availability-manager-optimum-start-hours-before-occupancy">Availability Manager Optimum Start Hours Before Occupancy</h4>
<p>The unit is in hour.</p>
<h2 id="group-setpoint-managers">Group – Setpoint Managers</h2>
<p>Setpoint Managers are one of the high-level control constructs in EnergyPlus. A Setpoint Manager is able to access data from any of the HVAC system nodes and use this data to calculate a setpoint (usually a temperature setpoint) for one or more other HVAC system nodes. Setpoints are then used by Controllers or Plant or Condenser Loops as a goal for their control actions.</p>
<p>Setpoint Managers are executed at the start of each HVAC timestep, and they reside outside the HVAC system iteration loops. Thus, the Setpoint Managers are executed once per HVAC timestep, and they use previous timestep information (except for zone load) to calculate their setpoints.</p>
<p>The following situations require the use of a Setpoint Manager:</p>
<p>1)    any use of Controller:WaterCoil; either in “Temperature” control only or 2 Setpoint Managers for the " TemperatureAndHumidityRatio " control variable option.</p>
<p>2)    use of Controller:OutdoorAir with <em>Economizer Control Type</em> set to anything but <em>NoEconomizer</em>;</p>
<p>3)    use of Coil:Heating:Gas or Coil: Heating: Electric with the field <em>Temperature Setpoint Node Name</em> set to a node name;</p>
<p>4)    any use of CoilSystem:Cooling:DX;</p>
<p>5)    any use of Humidifier:Steam:Electric.</p>
<p>6)    Any use of PlantLoop or CondenserLoop which doesn't use an environment reference such as AIR or GROUND as a set point</p>
<p>Setpoint managers will place a calculated or scheduled setpoint value on the setpoint node and overwrite any previous value. This value may represent one of several control types (e.g., Temperature, HumidityRatio, MassFlowRate, etc.). No two setpoint managers should use the same setpoint node for like control types.</p>
<p>For the case when two setpoint managers place a setpoint on the same setpoint node (e.g., a temperature setpoint placed on the same node by two different setpoint managers), the setpoint value on the node is calculated by the last setpoint manager simulated. Within a specific type of setpoint manager (e.g., Scheduled), the setpoint managers are simulated in the order found in the input data file (idf) when viewed using a text editor. It is also possible for two different types of setpoint managers to place setpoints of like control variable on the same node. In this case, the order of simulation for the type of setpoint manager determines which setpoint manager is the last to write a setpoint value to the node. This conflict in setpoint node data is most likely to cause inaccurate simulation results. For this reason, a conflicting setpoint node name warning message is issued so that the conflict can be resolved.  Duplicate setpoint node names found within a specific node list will not typically cause problems with the simulation (the same value is written twice to the same node). In this case a duplicate setpoint node name warning is issued, however, this could be an error in the spelling of the node name and should be corrected.</p>
<p>Simulation order for setpoint managers:</p>
<ul>
<li>
<p>SetpointManager:Scheduled</p>
</li>
<li>
<p>SetpointManager:Scheduled:DualSetpoint</p>
</li>
<li>
<p>SetpointManager:OutdoorAirReset</p>
</li>
<li>
<p>SetpointManager:SingleZone:Reheat</p>
</li>
<li>
<p>SetpointManager: SingleZone:Heating</p>
</li>
<li>
<p>SetpointManager: SingleZone:Cooling</p>
</li>
<li>
<p>SetpointManager: SingleZone:Humidity:Minimum</p>
</li>
<li>
<p>SetpointManager: SingleZone:Humidity:Maximum</p>
</li>
<li>
<p>SetpointManager:Warmest</p>
</li>
<li>
<p>SetpointManager:Coldest</p>
</li>
<li>
<p>SetpointManager:WarmestTemperatureFlow</p>
</li>
<li>
<p>SetpointManager:ReturnAirBypassFlow</p>
</li>
<li>
<p>SetpointManager:MultiZone:Cooling:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:Heating:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:MinimumHumidity:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:MaximumHumidity:Average</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Minimum</p>
</li>
<li>
<p>SetpointManager:MultiZone:Humidity:Maximum</p>
</li>
<li>
<p>SetpointManager:FollowOutdoorAirTemperature</p>
</li>
<li>
<p>SetpointManager:FollowSystemNodeTemperature</p>
</li>
<li>
<p>SetpointManager:FollowGroundTemperature</p>
</li>
<li>
<p>SetpointManager:CondenserEnteringReset</p>
</li>
<li>
<p>SetpointManager:CondenserEnteringReset:Ideal</p>
</li>
<li>
<p>SetpointManager:MixedAir</p>
</li>
<li>
<p>SetpointManager:OutdoorAirPretreat</p>
</li>
</ul>
<h3 id="setpointmanagerscheduled">SetpointManager:Scheduled</h3>
<p>The simplest Setpoint Manager simply uses a schedule to determine one or more setpoints. No node data is used as input. The input consists of the Setpoint Manager name, the control variable, the schedule name, and the name of a node list. The node list contains the name of those nodes at which the setpoint is to be applied. Of course, a node list name can always be simply the name of a single node.</p>
<p>Note that although this object provides a very general method of setting the values of many different control variables on nodes, the component models and system solvers may or may not be able to use them. Therefore, it is important to understand that simply setting a control variable using this object will not necessarily always produce the desired behavior.</p>
<h4 id="field-name_103">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a scheduled setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable">Field: Control Variable</h4>
<p>The type of variable that will be controlled. There are several choices for this type of set point manager. The most common control variable is Temperature but other major choices include: HumidityRatio and MassFlowRate. The versatility of control variables available here (probably) exceeds what is actually available in the component and systems models. However, a large number of possible control variables are made available here for maximum flexibility and because some (but not all) component models will be able to use them. The complete list of key words and the units required in the associated schedules follow.</p>
<ul>
<li>
<p>Temperature                        Temperture of fluid at node (°C)</p>
</li>
<li>
<p>MaximumTemperature          Maximum temperature of fluid at node  (°C)</p>
</li>
<li>
<p>MinimumTemperature           Minimum temperature of fluid at node  (°C)</p>
</li>
<li>
<p>HumidityRatio                     Humidity ratio of fluid at node (kgWater/kgDryAir)</p>
</li>
<li>
<p>MaximumHumidityRatio  Maximum humidity ratio of fluid at node (kgWater/kgDryAir)</p>
</li>
<li>
<p>MinimumHumidityRatio   Minimum humidity ratio of fluid at node (kgWater/kgDryAir)</p>
</li>
<li>
<p>MassFlowRate                    Mass flow rate of fluid at node (kg/s)</p>
</li>
<li>
<p>MaximumMassFlowRate      Maximum mass flow rate of fluid at node (kg/s)</p>
</li>
<li>
<p>MinimumMassFlowRate       Minimum mass flow rate of fluid at node (kg/s)</p>
</li>
</ul>
<h4 id="field-schedule-name_3">Field: Schedule Name</h4>
<p>The name of a schedule whose values are to be used as setpoints on the node or node list. The schedule value for each time period is the setpoint for this type of setpoint manager. The schedule must have values that are in the appropriate units as defined in the previous field.</p>
<h4 id="field-setpoint-node-or-nodelist-name">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.</p>
<p>Following is an example of the input for a Scheduled Setpoint Manager.</p>
<p>SetpointManager:Scheduled,</p>
<p>Supply Air Temp Manager 1,  !- Name</p>
<p>Temperature,                !- Control Variable</p>
<p>Seasonal Reset Supply Air Temp Sch,  !- Schedule Name</p>
<p>VAV Sys 1 Outlet Node;      !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagerscheduleddualsetpoint">SetpointManager:Scheduled:DualSetpoint</h3>
<p>This setpoint manager places a high and low schedule value on one or more nodes. The input consists of the Setpoint Manager name, the control variable, the high and low set point schedule names, and the name of a node list. The node list contains the name of those nodes at which the setpoint is to be applied. Of course, a node list name can simply be the name of a single node. Currently the DualSetpoint Manager will be used with PlantLoop when the Plant Loop Demand Calculation Scheme is set to “DualSetpointDeadband”.</p>
<h4 id="field-name_104">Field: Name</h4>
<p>A unique, user-assigned name for an instance of this scheduled setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_1">Field: Control Variable</h4>
<p>The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.</p>
<h4 id="field-high-setpoint-schedule-name">Field: High Setpoint Schedule Name</h4>
<p>The name of a schedule that contains the high setpoint values. The schedule value for each time period is the high setpoint for this type of setpoint manager.</p>
<h4 id="field-low-setpoint-schedule-name">Field: Low Setpoint Schedule Name</h4>
<p>The name of a schedule that contains the low setpoint values. The schedule value for each time period is the low setpoint for this type of setpoint manager.</p>
<h4 id="field-setpoint-node-or-nodelist-name_1">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<p>Following is an example of the input for a SetpointManager:Scheduled:DualSetpoint object.</p>
<p>SetpointManager:Scheduled:DualSetpoint,</p>
<p>Water Loop Setpoint Manager,    !- Name</p>
<p>Temperature,                    !- Control Variable</p>
<p>Plant Loop High Temp Schedule,  !- High Setpoint Schedule Name</p>
<p>Plant Loop Low Temp Schedule,   !- Low Setpoint Schedule Name</p>
<p>Plant Supply Outlet Node;       !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanageroutdoorairreset">SetpointManager:OutdoorAirReset</h3>
<p>The Outdoor Air Reset Setpoint Manager sets the supply air temperature according to the outdoor air temperature using a reset rule. The reset rule is determined by 2 points: the supply air setpoint temperature at the outdoor high temperature (SATOH) and the supply air setpoint temperature at the outdoor low temperature (SATOL). If the outdoor temperature is above the outdoor high temperature, the supply air temperature is set to SATOH. If the outdoor temperature is below the outdoor low temperature, the supply air temperature is set to SATOL. If the outdoor temperature is between the outdoor high and outdoor low temperatures, the supply air temperature is linearly interpolated between SATOH and SATOL.</p>
<p>The input consists of the setpoint manager name, the type of control variable, a node list name of the nodes affected by the setpoint, and the data for the reset rule: the supply air setpoint temperature at the outdoor low temperature, the outdoor low temperature, the supply air setpoint temperature at the outdoor high temperature, and the outdoor high temperature.</p>
<p>There are optional inputs for a second reset rule. First there is the name of a schedule that indicates which rule to use: a schedule value of 1 means use the first rule; a schedule value of 2 means use the second rule. Next, there are the 4 inputs specifying the second reset rule.</p>
<h4 id="field-name_105">Field: Name</h4>
<p>A unique, user-assigned name for an instance of an outdoor air reset setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_2">Field: Control Variable</h4>
<p>The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.</p>
<h4 id="field-setpoint-at-outdoor-low-temperature">Field: Setpoint at Outdoor Low Temperature</h4>
<p>The supply air temperature setpoint in  <sup>o</sup>C at the outdoor low temperature for the first reset rule.</p>
<h4 id="field-outdoor-low-temperature">Field: Outdoor Low Temperature</h4>
<p>The outdoor air low temperature in  <sup>o</sup>C for the first supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its maximum.</p>
<h4 id="field-setpoint-at-outdoor-high-temperature">Field: Setpoint at Outdoor High Temperature</h4>
<p>The supply air temperature setpoint in  <sup>o</sup>C at the outdoor high temperature for the first reset rule.</p>
<h4 id="field-outdoor-high-temperature">Field: Outdoor High Temperature</h4>
<p>The outdoor air high temperature in <sup>o</sup>C for the first supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its minimum.</p>
<h4 id="field-setpoint-node-or-nodelist-name_2">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<h4 id="field-schedule-name_4">Field: Schedule Name</h4>
<p>The name of a schedule whose values indicate which reset rule to use. Schedule values of 1 indicate that the first reset rule will be used. Schedule values of 2 select the second reset rule.</p>
<h4 id="field-setpoint-at-outdoor-low-temperature-2">Field: Setpoint at Outdoor Low Temperature 2</h4>
<p>The supply air temperature setpoint in <sup>o</sup>C at the outdoor low temperature for the second reset rule.</p>
<h4 id="field-outdoor-low-temperature-2">Field: Outdoor Low Temperature 2</h4>
<p>The outdoor air low temperature in <sup>o</sup>C for the second supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its maximum.</p>
<h4 id="field-setpoint-at-outdoor-high-temperature-2">Field: Setpoint at Outdoor High Temperature 2</h4>
<p>The supply air temperature setpoint in <sup>o</sup>C at the outdoor high temperature for the second reset rule.</p>
<h4 id="field-outdoor-high-temperature-2">Field: Outdoor High Temperature 2</h4>
<p>The outdoor air high temperature in <sup>o</sup>C for the second supply air temperature reset rule. Generally, at this outdoor air temperature the supply temperature is at its minimum.</p>
<p>Below is an example of the input for an Outdoor Air Reset Setpoint Manager:</p>
<p>SetpointManager:OutdoorAirReset,</p>
<p>Supply Air Temp Manager 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>16.7,  !- Setpoint at Outdoor Low Temperature {C}</p>
<p>0.0,   !- Outdoor Low Temperature {C}</p>
<p>12.8,  !- Setpoint at Outdoor High Temperature {C}</p>
<p>32.0,  !- Outdoor High Temperature {C}</p>
<p>Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name</p>
<p>NodeList,</p>
<p>Supply Air Temp Nodes, !- Name</p>
<p>Air Loop Outlet Node;  !- Node 1 Name</p>
<h3 id="setpointmanagersinglezonereheat">SetpointManager:SingleZone:Reheat</h3>
<p>The Single Zone Reheat Setpoint Manager allows the simulation of a single zone reheat system. This setpoint manager detects the control zone load, zone inlet node flow rate, and zone node temperature and calculates a setpoint temperature for the supply air that will satisfy the zone load for the control zone. This setpoint manager creates a variable temperature system. The input consists of the setpoint manager name, the control variable type, the minimum and maximum supply air temperatures, the name of the control zone, the name of the control zone node, the name of the control zone inlet node, and the name of a node or node list containing the nodes whose setpoint temperatures are to be set by this manager.</p>
<h4 id="field-name_106">Field: Name</h4>
<p>A unique, user-assigned name for an instance of this setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_3">Field: Control Variable</h4>
<p>The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.</p>
<h4 id="field-minimum-supply-air-temperature">Field: Minimum Supply Air Temperature</h4>
<p>The minimum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager).</p>
<h4 id="field-maximum-supply-air-temperature">Field: Maximum Supply Air Temperature</h4>
<p>The maximum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager)</p>
<h4 id="field-control-zone-name_2">Field: Control Zone Name</h4>
<p>The name of the control zone for this single zone reheat system. The heating or cooling load for this zone determines the supply air temperature setpoint.</p>
<h4 id="field-zone-node-name_3">Field: Zone Node Name</h4>
<p>The name of the zone node for the control zone.</p>
<h4 id="field-zone-inlet-node-name">Field: Zone Inlet Node Name</h4>
<p>The name of the zone inlet node that is supplying air to the control zone.</p>
<h4 id="field-setpoint-node-or-nodelist-name_3">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example input for a SetpointManager:SingleZone:Reheat object.</p>
<p>SetpointManager:SingleZone:Reheat,</p>
<p>Supply Air Temp Manager,  !- Name</p>
<p>Temperature, !- Control Variable</p>
<p>13., !- Minimum Supply Air Temperature {C}</p>
<p>45., !- Maximum Supply Air Temperature {C}</p>
<p>NORTH ZONE,   !- Control Zone Name</p>
<p>Zone 3 Node,  !- Zone Node Name</p>
<p>Zone 3 Inlet Node, !- Zone Inlet Node Name</p>
<p>Supply Air Temp Nodes; !- Setpoint Node or NodeList Name</p>
<p>NodeList,</p>
<p>Supply Air Temp Nodes, !- Name</p>
<p>Heating Coil Air Inlet Node,  !- Node 1 Name</p>
<p>Air Loop Outlet Node; !- Node 2 Name</p>
<h3 id="setpointmanagersinglezoneheating">SetpointManager:SingleZone:Heating</h3>
<p>The Single Zone Heating Setpoint Manager allows a component to be controlled based on the load required to meet the zone heating setpoint. Ths setpoint manager detects the control zone load to meet the current heating setpoint, zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone heating load for the control zone. This setpoint manager creates a variable temperature system. The input consists of the setpoint manager name, the controlled variable type, the minimum and maximum supply air temperatures, the name of the control zone, the name of the control zone node, the name of the control zone inlet node, and the name of a node or node list containing the nodes whose setpoint temperatures are to be set by this manager.</p>
<h4 id="field-name_107">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a single zone heating setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_4">Field: Control Variable</h4>
<p>The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.</p>
<h4 id="field-minimum-supply-air-temperature_1">Field: Minimum Supply Air Temperature</h4>
<p>The minimum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager).</p>
<h4 id="field-maximum-supply-air-temperature_1">Field: Maximum Supply Air Temperature</h4>
<p>The maximum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager)</p>
<h4 id="field-control-zone-name_3">Field: Control Zone Name</h4>
<p>The name of the control zone for this setpoint manager. The heating load for this zone (to meet the zone heating setpoint) determines the supply air temperature setpoint.</p>
<h4 id="field-zone-node-name_4">Field: Zone Node Name</h4>
<p>The name of the zone node for the control zone.</p>
<h4 id="field-zone-inlet-node-name_1">Field: Zone Inlet Node Name</h4>
<p>The name of the zone inlet node that is supplying air to the control zone.</p>
<h4 id="field-setpoint-node-or-nodelist-name_4">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example input for a SetpointManager:SingleZone:Heating object.</p>
<p>SetpointManager:SingleZone:Heating,</p>
<p>Zone 1 Heating Supply Air Temp Manager,  !- Name</p>
<p>Temperature,             !- Control Variable</p>
<p>7.22,                    !- Minimum Supply Air Temperature {C}</p>
<p>45.,                     !- Maximum Supply Air Temperature {C}</p>
<p>Zone 1,                  !- Control Zone Name</p>
<p>Zone 1 Zone Node,        !- Zone Node Name</p>
<p>Zone 1 Supply Inlet,     !- Zone Inlet Node Name</p>
<p>Zone 1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagersinglezonecooling">SetpointManager:SingleZone:Cooling</h3>
<p>The Single Zone Cooling Setpoint Manager allows a component to be controlled based on the load required to meet the zone cooling setpoint. This setpoint manager detects the control zone load to meet the current cooling setpoint, zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone cooling load for the control zone. This setpoint manager creates a variable temperature system. The input consists of the setpoint manager name, the controlled variable type, the minimum and maximum supply air temperatures, the name of the control zone, the name of the control zone node, the name of the control zone inlet node, and the name of a node or node list containing the nodes whose setpoint temperatures are to be set by this manager.</p>
<h4 id="field-name_108">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a single zone cooling setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_5">Field: Control Variable</h4>
<p>The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.</p>
<h4 id="field-minimum-supply-air-temperature_2">Field: Minimum Supply Air Temperature</h4>
<p>The minimum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager).</p>
<h4 id="field-maximum-supply-air-temperature_2">Field: Maximum Supply Air Temperature</h4>
<p>The maximum supply air temperature (in <sup>o</sup>C) that is allowed for this system (as set by this setpoint manager)</p>
<h4 id="field-control-zone-name_4">Field: Control Zone Name</h4>
<p>The name of the control zone for this setpoint manager. The cooling load of this zone (to meet the zone cooling set point) determines the supply air temperature setpoint.</p>
<h4 id="field-zone-node-name_5">Field: Zone Node Name</h4>
<p>The name of the zone node for the control zone.</p>
<h4 id="field-zone-inlet-node-name_2">Field: Zone Inlet Node Name</h4>
<p>The name of the zone inlet node that is supplying air to the control zone.</p>
<h4 id="field-setpoint-node-or-nodelist-name_5">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a Node List object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example input for a SetpointManager:SingleZone:Cooling object.</p>
<p>SetpointManager:SingleZone:Cooling,</p>
<p>Zone 1 Cooling Supply Air Temp Manager,  !- Name</p>
<p>Temperature,             !- Control Variable</p>
<p>7.22,                    !- Minimum Supply Air Temperature {C}</p>
<p>45.,                     !- Maximum Supply Air Temperature {C}</p>
<p>Zone 1,                  !- Control Zone Name</p>
<p>Zone 1 Zone Node,        !- Zone Node Name</p>
<p>Zone 1 Supply Inlet,     !- Zone Inlet Node Name</p>
<p>Zone 1 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagersinglezonehumidityminimum">SetpointManager:SingleZone:Humidity:Minimum</h3>
<p>The Single Zone Minimum Humidity Setpoint Manager allows the control of a single zone minimum humidity level. This setpoint manager detects the humidity level in a control zone and, using air and moisture mass balance, calculates the supply air humidity ratio needed to maintain the zone relative humidity at or above a given setpoint. The calculated supply air humidity ratio is then used as the setpoint for the designated setpoint node. A humidifier component placed upstream of the setpoint node can then use the humidity ratio setpoint to control its moisture addition rate.</p>
<p>The use of this object requires that a “ZoneControl:Humidistat” object be specified with a humidifying relative humidity schedule for the controlling zone. The humidistat’s controlling zone must correspond with the control zone air node name specified in this setpoint manager.</p>
<h4 id="field-name_109">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a single zone minimum humidity setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_6">Field: Control Variable</h4>
<p>Deprecated Field. This field is not used and will be deleted in a future release.</p>
<h4 id="field-schedule-name_5">Field: Schedule Name</h4>
<p>Deprecated Field. This field is not used and will be deleted in a future release.</p>
<h4 id="field-setpoint-node-or-nodelist-name_6">Field: Setpoint Node or NodeList Name</h4>
<p>The name of the HVAC system node where the calculated humidity ratio setpoint is set. If the setpoint is being placed on more than one node, this input should be the name of a NodeList.</p>
<h4 id="field-control-zone-air-node-name">Field: Control Zone Air Node Name</h4>
<p>The name of the zone node for the humidity control zone (as specified in the object ZoneHVAC:EquipmentConnections).</p>
<p>An IDF example for this setpoint manager is shown below with the required humidistat:</p>
<p>SetpointManager:SingleZone:Humidity:Minimum,</p>
<p>Zone Min Set Point Manager,  !- Name</p>
<p>,  !- Control Variable</p>
<p>,  !- Schedule Name</p>
<p>Air Loop Outlet Node,  !- Setpoint Node or NodeList Name</p>
<p>Zone 2 Node;           !- Control Zone Air Node Name</p>
<p>ZoneControl:Humidistat,</p>
<p>Zone 2 Humidistat,       !- Name</p>
<p>ZONE 2,                  !-Zone Name</p>
<p>Min rel Hum Set Sch2;    !- Humidifying Relative Humidity Setpoint Schedule Name</p>
<h3 id="setpointmanagersinglezonehumiditymaximum">SetpointManager:SingleZone:Humidity:Maximum</h3>
<p>The Single Zone Maximum Humidity Setpoint Manager allows the control of a single zone maximum humidity level. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level in a single control zone and uses air/moisture mass balances to calculate the supply air humidity ratio needed to maintain the zone relative humidity at or below a given setpoint. The calculated supply air humidity ratio is then used as the setpoint for the designated setpoint node. A dehumidification component placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate (e.g., desiccant dehumidifiers).</p>
<p>In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the minimum supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone. See object Controller:WaterCoil in the EnergyPlus Engineering Reference for a detailed discussion of how this is achieved.</p>
<p>The use of this object requires that a “ZoneControl:Humidistat” object be specified with a relative humidity setpoint schedule for the controlling zone. The humidistat’s controlling zone must correspond with the control zone air node name specified in this setpoint manager..</p>
<h4 id="field-name_110">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a single zone maximum humidity setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_7">Field: Control Variable</h4>
<p>Deprecated Field. This field is not used and will be deleted in a future release.</p>
<h4 id="field-schedule-name_6">Field: Schedule Name</h4>
<p>Deprecated Field. This field is not used and will be deleted in a future release.</p>
<h4 id="field-setpoint-node-or-nodelist-name_7">Field: Setpoint Node or NodeList Name</h4>
<p>The name of the HVAC system node where the calculated humidity ratio setpoint is set. If the setpoint is being placed on more than one node, this input should be the name of a NodeList.</p>
<h4 id="field-control-zone-air-node-name_1">Field: Control Zone Air Node Name</h4>
<p>The name of the zone air node for the humidity control zone (as specified in the object ZoneHVAC:EquipmentConnections).</p>
<p>An example of this object in an input data file (IDF), along with a temperature set point manager, humidistat, and a simple controller, is shown below:</p>
<p>SetpointManager:SingleZone:Humidity:Maximum,</p>
<p>Zone Max Set Point Manager,           !- Name</p>
<p>,                                     !- Control Variable</p>
<p>,                                     !- Schedule Name</p>
<p>VAV Sys 1 Outlet Node,                !- Setpoint Node or NodeList Name</p>
<p>Zone 2 Node;                          !-Control Zone Air Node Name</p>
<p>SetpointManager:Scheduled,</p>
<p>Scheduled Set Point Manager 1,        !- Name</p>
<p>Temperature,                          !- Control Variable</p>
<p>Seasonal Reset Supply Air Temp Sch,   !- Schedule Name</p>
<p>VAV Sys 1 Outlet Node;                !- Setpoint Node or NodeList Name</p>
<p>ZoneControl:Humidistat,</p>
<p>Zone 2 Humidistat,       !-Name</p>
<p>ZONE 2,                  !- Zone Name</p>
<p>Min rel Hum Set Sch2;    !- Humidifying Relative Humidity Setpoint Schedule Name</p>
<p>Controller:WaterCoil,</p>
<p>Central Cooling Coil Contoller 1,     !- Name</p>
<p>TEMPandHUMRAT,                        !- Control Variable</p>
<p>Reverse,                              !- Action</p>
<p>FLOW,                                 !- Actuator Variable</p>
<p>VAV Sys 1 Outlet Node,                !- Sensor Node Name</p>
<p>Main Cooling Coil 1 Water Inlet Node, !- Actuator Node Name</p>
<p>0.002,                                !- Controller Convergence Tolerance {deltaC}</p>
<p>0.025,                                !- Maximum Actuated Flow {m3/s}</p>
<p>0.0;                                  !- Minimum Actuated Flow {m3/s}</p>
<h3 id="setpointmanagermixedair">SetpointManager:MixedAir</h3>
<p>The Mixed Air Setpoint Manager is meant to be used in conjunction with a Controller:OutdoorAir object. This setpoint manager is used to establish a temperature setpoint at the mixed air node. The Controller:OutdoorAir then operates the outdoor air damper to attempt to meet this setpoint.</p>
<p>In EnergyPlus the relief and outdoor air dampers, the economizer, and any outdoor air conditioning equipment form a separate subsystem of an air loop system (ref. AirLoopHVAC). The outdoor air controller operates within the subsystem. Consequently the mixed air temperature setpoint must take into account any downstream system fan heat if it is to meet a desired system supply air leaving temperature. The Mixed Air Setpoint Manager accomplishes this by referencing a supply air setpoint set by another setpoint manager (most likely at the AirLoopHVAC outlet node). The supply fan inlet and outlet nodes are also inputs to the Mixed Air Setpoint Manager. From this information the Mixed Air Setpoint Manager calculates the supply fan air temperature rise, subtracts it from the reference setpoint temperature, and sets the result as the mixed air node setpoint temperature.</p>
<p>Of course any type of setpoint manager can be used to establish a temperature setpoint at the mixed air node. But the Mixed Air Setpoint Manager is likely to be the most useful.</p>
<h4 id="field-name_111">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a mixed air setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_8">Field: Control Variable</h4>
<p>The type of variable that will be controlled. There is only one choice for this type of setpoint manager: Temperature.</p>
<h4 id="field-reference-setpoint-node-name">Field: Reference Setpoint Node Name</h4>
<p>The name of an HVAC system node where the system supply air temperature is set. Normally this would be the AirLoopHVAC outlet node. The temperature setpoint at this reference node is set by a different setpoint manager.</p>
<h4 id="field-fan-inlet-node-name">Field: Fan Inlet Node Name</h4>
<p>The name of the supply fan inlet node.</p>
<h4 id="field-fan-outlet-node-name">Field: Fan Outlet Node Name</h4>
<p>The name of the supply fan outlet node.</p>
<h4 id="field-setpoint-node-or-nodelist-name_8">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name where temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example input for a Mixed Air Setpoint Manager.</p>
<p>SetpointManager:SingleZone:Reheat, ! establishes the setpoint at the system outlet node</p>
<p>Supply Air Temp Manager,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>13., !- Minimum Supply Air Temperature</p>
<p>45., !- Maximum Supply Air Temperature</p>
<p>NORTH ZONE, !- Control Zone Name</p>
<p>Zone 3 Node, !- Zone Node Name</p>
<p>Zone 3 Inlet Node, !- Zone Inlet Node Name</p>
<p>Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name</p>
<p>SetpointManager:MixedAir, ! uses the system outlet setpoint to establish the mixed air setpoint</p>
<p>Mixed Air Temp Manager 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>Air Loop Outlet Node,          !- Reference Setpoint Node Name</p>
<p>Heating Coil Air Outlet Node,  !- Fan Inlet Node Name</p>
<p>Air Loop Outlet Node,          !- Fan Outlet Node Name</p>
<p>Mixed Air Nodes;               !- Setpoint Node or NodeList Name</p>
<p>NodeList, Supply Air Temp Nodes,</p>
<p>Air Loop Outlet Node; ! Setpoint Nodes</p>
<p>NodeList, Mixed Air Nodes,</p>
<p>Mixed Air Node; ! Setpoint Nodes</p>
<h3 id="setpointmanageroutdoorairpretreat">SetpointManager:OutdoorAirPretreat</h3>
<p>The OutdoorAir Pretreat Setpoint Manager is meant to be used in conjunction with an OutdoorAir:Mixer object. The Outdoor air Pretreat Setpoint Manager is used to establish a temperature or humidity ratio setpoint in the outdoor air stream flowing into the "Outdoor Air Stream Node" of an OutdoorAir:Mixer object. This setpoint manager determines the required setpoint in the outdoor air stream to produce the reference setpoint in the mixed air stream after mixing with return air. For example, if the temperature setpoint at the mixed air node is 15°C, the return air temperature is 20°C, and the outdoor air flow fraction is 0.5, the Outdoor Air Pretreat setpoint would be set to 10°C.</p>
<p>Of course any type of setpoint manager can be used to establish setpoints in the outdoor air stream, but this setpoint manager is likely to be the most useful for systems which precondition outdoor air with equipment such as a DX cooling coil or desiccant dehumidifier.</p>
<h4 id="field-name_112">Field: Name</h4>
<p>A unique, user-assigned name for an instance of an outdoor air pretreat setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_9">Field: Control Variable</h4>
<p>The type of variable that will be controlled. The choices are:</p>
<ul>
<li>
<p>Temperature – references and sets the "System Node Setpoint Temperature" property. This single temperature setpoint is set and used by all temperature setpoint managers and equipment controls except dual-setpoint equipment.</p>
</li>
<li>
<p>MaximumHumidityRatio – references and sets the "System Node Humidity Ratio Max" property. This type of reference setpoint may be set using SetpointManager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average, or SetpointManager:MultiZone:Humidity:Maximum and is used by equipment such as Controller:WaterCoil (with control variable “TemperatureAndHumidityRatio”) and Dehumidifier:Desiccant:NoFans.</p>
</li>
<li>
<p>MinimumHumidityRatio – references and sets the "System Node Humidity Ratio Min" property. This type of reference setpoint may be set using SetpointManager:SingleZone:Humidity:Minimum, SetpointManager:Multizone:MinimumHumidity:Average or SetpointManager:MultiZone:Humidity:Minimum and is used by equipment such as Humidifier:Steam:Electric.</p>
</li>
<li>
<p>HumidityRatio – references and sets the "System Node Setpoint Humidity Ratio" property. This type of reference setpoint may be set using (no applicable setpoint managers at this time) and is used by equipment such as Controller:WaterCoil (with control variable ”HumidityRatio”).</p>
</li>
</ul>
<p>The system node properties listed above are all available as an Output:Variable to facilitate tracking these setpoints both at the reference node and the setpoint nodes.</p>
<h4 id="field-minimum-setpoint-temperature">Field: Minimum Setpoint Temperature</h4>
<p>The minimum temperature (in <sup>o</sup>C) that is allowed by this setpoint manager. Applicable only if Control variable is Temperature.</p>
<h4 id="field-maximum-setpoint-temperature">Field: Maximum Setpoint Temperature</h4>
<p>The maximum temperature (in <sup>o</sup>C) that is allowed by this setpoint manager. Applicable only if Control variable is Temperature.</p>
<h4 id="field-minimum-setpoint-humidity-ratio">Field: Minimum Setpoint Humidity Ratio</h4>
<p>The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager. Applicable only if Control variable is MaximumHumidityRatio, MinimumHumidityRatio, or HumidityRatio. Note that zero is not allowed as the computed setpoint humidity ratio, because zero is used as a special value to indicate that no humidification or dehumidification is needed. If the reference humidity ratio setpoint value is zero, the zero value will be passed directly to the Set Point Node(s).</p>
<h4 id="field-maximum-setpoint-humidity-ratio">Field: Maximum Setpoint Humidity Ratio</h4>
<p>The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this set point manager. Applicable only if Control variable is MaximumHumidityRatio, MinimumHumidityRatio, or HumidityRatio.</p>
<h4 id="field-reference-setpoint-node-name_1">Field: Reference Setpoint Node Name</h4>
<p>The name of an HVAC system node where the desired mixed air condition has been set. Normally this would be the mixed air node leaving the OutdoorAir:Mixer. The temperature or humidity setpoint at this reference node must be set by a different setpoint manager of the appropriate type (see Control Variable above).</p>
<h4 id="field-mixed-air-stream-node-name">Field: Mixed Air Stream Node Name</h4>
<p>The name of the mixed air node. This node is used to obtain the flow rate of the combined air stream. This node is usually the same node at the Reference Setpoint Node Name, but does not have to be.</p>
<h4 id="field-outdoor-air-stream-node-name">Field: Outdoor Air Stream Node Name</h4>
<p>The name of a node in the outdoor air stream. This node is used to obtain the flow rate of the outdoor air stream.</p>
<h4 id="field-return-air-stream-node-name">Field: Return Air Stream Node Name</h4>
<p>The name of a node in the return air stream. This node is used to obtain the flow rate of the return air stream.</p>
<h4 id="field-setpoint-node-or-nodelist-name_9">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature or humidity ratio setpoints will be established by this setpoint manager.</p>
<p>Below is an example input for an Outdoor Air Pretreat Setpoint Manager.</p>
<p>SetpointManager:OutdoorAirPretreat,</p>
<p>DXSystem 1 Desiccant Set Point Manager,  !- Name</p>
<p>MaximumHumidityRatio,    !- Control Variable</p>
<p>-99,                     !- Minimum Setpoint Temperature {C}</p>
<p>99,                      !- Maximum Setpoint Temperature {C}</p>
<p>0.00001,                 !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>1.0,                     !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>DXSystem 1 Fan Air Inlet Node,  !- Reference Setpoint Node Name</p>
<p>DXSystem 1 Mixed Air Node,      !- Mixed Air Stream Node Name</p>
<p>Heat Recovery Outlet Node,      !- Outdoor Air Stream Node Name</p>
<p>DXSystem 1 Air Loop Inlet Node, !- Return Air Stream Node Name</p>
<p>Desiccant Process Outlet Node;  !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagerwarmest">SetpointManager:Warmest</h3>
<p>The Warmest Setpoint Manager resets the cooling supply air temperature of a central forced air HVAC system according to the cooling demand of the warmest zone. For each zone in the system at each system timestep, the manager calculates a supply air temperature that will meet the zone cooling load at the maximum zone supply air flow rate. The lowest of the possible supply air temperatures becomes the new supply air temperature setpoint, subject to minimum and maximum supply air temperature constraints. The resulting temperature setpoint is the highest supply air temperature that will meet the cooling requirements of all the zones. When compared to a fixed cooling supply air temperature setpoint, this strategy minimizes zone reheat coil energy (or overcooling) and central chiller energy consumption (if the chilled water temperature is also reset) at the cost of possible increased fan energy.</p>
<h4 id="field-name_113">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a warmest setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_10">Field: Control Variable</h4>
<p>The type of variable that will be controlled. Currently there is only one choice: Temperature.</p>
<h4 id="field-hvac-air-loop-name_1">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its cooling supply air temperature.</p>
<h4 id="field-minimum-setpoint-temperature_1">Field: Minimum Setpoint Temperature</h4>
<p>The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum.</p>
<h4 id="field-maximum-setpoint-temperature_1">Field: Maximum Setpoint Temperature</h4>
<p>The maximum allowed setpoint temperature in degrees C. If the calculated setpoint is greater than this value the setpoint is set to the maximum. This value is also used as the setpoint temperature when none of the zones have a cooling load.</p>
<h4 id="field-strategy">Field: Strategy</h4>
<p>Currently, the only choice for this field is MaximumTemperature.</p>
<h4 id="field-setpoint-node-or-nodelist-name_10">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example input for a Warmest Setpoint Manager.</p>
<p>SetpointManager:Warmest,</p>
<p>Supply Air Temperature Manager 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>VAV Sys 1,  !- HVAC Air Loop Name</p>
<p>11.2,  !- Minimum Setpoint Temperature</p>
<p>16.,  !- Maximum Setpoint Temperature</p>
<p>MaximumTemperature,  !- Strategy</p>
<p>Supply Air Temp Nodes 1;  !- Setpoint Node or NodeList Name</p>
<p>SetpointManager:MixedAir,</p>
<p>Mixed Air Temp Manager 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>VAV Sys 1 Outlet Node,  !- Reference Setpoint Node Name</p>
<p>Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name</p>
<p>VAV Sys 1 Outlet Node,  !- Fan Outlet Node Name</p>
<p>Mixed Air Node 1;       !- Setpoint Node or NodeList Name</p>
<p>NodeList, Supply Air Temp Nodes 1,</p>
<p>VAV Sys 1 Outlet Node; ! Setpoint Node</p>
<h3 id="setpointmanagercoldest">SetpointManager:Coldest</h3>
<p>The Coldest Setpoint Manager is used in dual duct systems to reset the setpoint temperature of the air in the heating supply duct. Usually it is used in conjunction with a SetpointManager:Warmest resetting the temperature of the air in the cooling supply duct. For each zone in the system at each system timestep, the manager calculates a supply air temperature that will meet the zone heating load at the maximum zone supply air flow rate. The highest of the possible supply air temperatures becomes the new supply air temperature setpoint, subject to minimum and maximum supply air temperature constraints. The resulting temperature setpoint is the lowest supply air temperature that will meet the heating requirements of all the zones. When compared to a fixed heating supply air temperature setpoint, this strategy minimizes central boiler energy consumption (if the hot water temperature is also reset or there are variable speed pumps) at the cost of possible increased fan energy (if there is variable volume control in the air system).</p>
<h4 id="field-name_114">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a coldest setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_11">Field: Control Variable</h4>
<p>The type of variable that will be controlled. Currently there is only one choice: Temperature.</p>
<h4 id="field-hvac-air-loop-name_2">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its heating supply air temperature.</p>
<h4 id="field-minimum-setpoint-temperature_2">Field: Minimum Setpoint Temperature</h4>
<p>The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum. This value is also used as the setpoint temperature when none of the zones have a heating load.</p>
<h4 id="field-maximum-setpoint-temperature_2">Field: Maximum Setpoint Temperature</h4>
<p>The maximum allowed setpoint temperature in degrees C. If the calculated setpoint is greater than this value the setpoint is set to the maximum.</p>
<h4 id="field-strategy_1">Field: Strategy</h4>
<p>Currently, the only choice for this field is MinimumTemperature.</p>
<h4 id="field-setpoint-node-or-nodelist-name_11">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example input for a Coldest Setpoint Manager.</p>
<p>Controller:Simple,</p>
<p>Central Cooling Coil Controller 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>Reverse,  !- Action</p>
<p>Flow,     !- Actuator Variable</p>
<p>VAV Sys 1 Cold Outlet Node,            !- Sensor Node Name</p>
<p>Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name</p>
<p>0.001,    !- Controller Convergence Tolerance {deltaC}</p>
<p>autosize, !- Maximum Actuated Flow {m3/s}</p>
<p>0.0;      !- Minimum Actuated Flow {m3/s}</p>
<p>Controller:WaterCoil,</p>
<p>Central Heating Coil Controller 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>Normal,  !- Action</p>
<p>Flow,    !- Actuator Variable</p>
<p>VAV Sys 1 Hot Outlet Node,             !- Sensor Node Name</p>
<p>Main Heating Coil 1 Water Inlet Node,  !- Actuator Node Name</p>
<p>0.001,     !- Controller Convergence Tolerance {deltaC}</p>
<p>autosize,  !- Maximum Actuated Flow {m3/s}</p>
<p>0.0;       !- Minimum Actuated Flow {m3/s}</p>
<p>SetpointManager:Warmest,</p>
<p>Supply Air Temperature Manager 1,  !- Name</p>
<p>Temperature,       !- Control Variable</p>
<p>VAV Sys 1,  !- HVAC Air Loop Name</p>
<p>11.2,       !- Minimum Setpoint Temperature {C}</p>
<p>16.,        !- Maximum Setpoint Temperature {C}</p>
<p>MaximumTemperature,       !- Strategy</p>
<p>Supply Air Temp Nodes 1;  !- Setpoint Node or NodeList Name</p>
<p>NodeList,</p>
<p>Supply Air Temp Nodes 1,     !- Name</p>
<p>VAV Sys 1 Cold Outlet Node;  !- Node 1 Name</p>
<p>SetpointManager:Coldest,</p>
<p>Supply Air Temperature Manager 2,  !- Name</p>
<p>Temperature,       !- Control Variable</p>
<p>VAV Sys 1,  !- HVAC Air Loop Name</p>
<p>25.,        !- Minimum Setpoint Temperature {C}</p>
<p>50.,        !- Maximum Setpoint Temperature {C}</p>
<p>MinimumTemperature,       !- Strategy</p>
<p>Supply Air Temp Nodes 2;  !- Setpoint Node or NodeList Name</p>
<p>NodeList,</p>
<p>Supply Air Temp Nodes 2,    !- Name</p>
<p>VAV Sys 1 Hot Outlet Node;  !- Node 1 Name</p>
<h3 id="setpointmanagerreturnairbypassflow">SetpointManager:ReturnAirBypassFlow</h3>
<p>This manager is user in conjunction with a return air bypass configuration. This type of air system is basically a standard single duct system with the addition of a bypass duct that bypasses return air around the main system components – in particular, the central cooling coil. This allows the central cooling coil to sufficiently dehumidify the mixed air; the bypassed air is then added to the supply air stream to bring the supply air temperature up to the desired temperature set point. This scheme is very useful in situations where an higher than normal supply air temperature is used – for instance, in underfloor air distribution systems.</p>
<p>This manager relies on the program to figure out the system configuration and to extract the needed data from the system nodes. All the user needs to input is the name of the air system and a schedule giving the desired supply air temperature setpoint. No node names are required. The manager will establish a bypass air flow rate that upon mixing with the non-bypassed air will yield the temperature given in the schedule.</p>
<h4 id="field-name_115">Field: Name</h4>
<p>A unique, user-assigned name for an instance of an Return Air Bypass Flow setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_12">Field: Control Variable</h4>
<p>The type of variable that will be controlled. Currently there is only one choice:  Flow.</p>
<h4 id="field-hvac-air-loop-name_3">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its return air bypass flow rate.</p>
<h4 id="field-temperature-setpoint-schedule-name">Field: Temperature Setpoint Schedule Name</h4>
<p>The name of a schedule whose values are temperatures in  <sup>o</sup>C. The schedule value for the time period is the setpoint for this type of setpoint manager. The setpoint is assumed to be at the air handler outlet.</p>
<p>The following shows an example input for SetpointManager:ReturnAirBypassFlow.</p>
<p>SetpointManager:ReturnAirBypassFlow,</p>
<p>RETURN AIR BYPASS Manager 1,  !- Name</p>
<p>Flow,  !- Control Variable</p>
<p>VAV Sys 1,  !- HVAC Air Loop Name</p>
<p>Seasonal Reset Supply Air Temp Sch;  !- Temperature Setpoint Schedule Name</p>
<h3 id="setpointmanagerwarmesttemperatureflow">SetpointManager:WarmestTemperatureFlow</h3>
<p>The Warmest Temperature Flow Setpoint Manager resets the cooling supply air temperature of a central forced air HVAC system according to the cooling demand of the warmest zone. The user can select one of two strategies: <em>TemperatureFirst</em> or <em>FlowFirst</em>.</p>
<p>For <em>TemperatureFirst</em> the manager tries to find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the minimum, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads.</p>
<p>For <em>FlowFirst</em> the manager tries to find the lowest supply air flow rate that will satisfy all the zone cooling loads at the maximum setpoint temperature. If this flow is greater than the maximum, the flow is set to the maximum and the setpoint temperature is reduced to satisfy the cooling loads.</p>
<p>When compared to a fixed cooling supply air temperature setpoint, the <em>TemperatureFirst</em> strategy minimizes fan energy at the cost of possible increased zone reheat coil energy (or overcooling) and central chiller energy consumption, whereas the <em>FlowFirst</em> strategy minimizes zone reheat coil energy (or overcooling) and central chiller energy consumption at the cost of possible increased fan energy.</p>
<h4 id="field-name_116">Field: Name</h4>
<p>A unique, user-assigned name for an instance of this setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_13">Field: Control Variable</h4>
<p>The type of variable that will be controlled. For this setpoint manager, this input should be Temperature.</p>
<h4 id="field-hvac-air-loop-name_4">Field: HVAC Air Loop Name</h4>
<p>he name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its cooling supply air temperature.</p>
<h4 id="field-minimum-setpoint-temperature_3">Field: Minimum Setpoint Temperature</h4>
<p>The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum.</p>
<h4 id="field-maximum-setpoint-temperature_3">Field: Maximum Setpoint Temperature</h4>
<p>The maximum allowed setpoint temperature in degrees C. If the calculated setpoint is greater than this value the setpoint is set to the maximum. This value is also used as the setpoint temperature when none of the zones have a cooling load.</p>
<h4 id="field-strategy_2">Field: Strategy</h4>
<p>The choices for this field are <em>TemperatureFirst</em> and <em>FlowFirst</em>. See discussion above for a description of what each strategy does.</p>
<h4 id="field-setpoint-node-or-nodelist-name_12">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which temperature setpoints will be established by this setpoint manager.</p>
<h4 id="field-minimum-turndown-ratio">Field: Minimum Turndown Ratio</h4>
<p>The minimum value of the ratio of the actual air flow rate to the maximum air flow rate, either for the supply fan if there are no VAV terminal boxes, or for the VAV boxes if present.  If there are VAV boxes, it is assumed that the same value of minimum turndown applies to all boxes.</p>
<p>Below is an example input for a SetpointManager:WarmestTemperatureFlow object.</p>
<p>SetpointManager:WarmestTemperatureFlow,</p>
<p>Supply Air Temperature Manager 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>VAV Sys 1,  !- HVAC Air Loop Name</p>
<p>11.2,  !- Minimum Setpoint Temperature</p>
<p>16.,   !- Maximum Setpoint Temperature</p>
<p>TemperatureFirst,  !- Strategy</p>
<p>Supply Air Temp Nodes 1,  !- Setpoint Node or NodeList Name</p>
<p>0.3;  !- Minimum Turndown Ratio</p>
<p>SetpointManager:MixedAir,</p>
<p>Mixed Air Temp Manager 1,  !- Name</p>
<p>Temperature,  !- Control Variable</p>
<p>VAV Sys 1 Outlet Node,  !- Reference Setpoint Node Name</p>
<p>Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name</p>
<p>VAV Sys 1 Outlet Node,  !- Fan Outlet Node Name</p>
<p>Mixed Air Node 1;  !- Setpoint Node or NodeList Name</p>
<p>NodeList, Supply Air Temp Nodes 1,</p>
<p>VAV Sys 1 Outlet Node; ! Set Point Node</p>
<h3 id="setpointmanagerwarmesttemperatureflow-outputs">SetpointManager:WarmestTemperatureFlow Outputs</h3>
<h4 id="setpoint-manager-warmest-temperature-critical-zone-number">Setpoint Manager Warmest Temperature Critical Zone Number []</h4>
<p>This is the number of the zone that was the critical zone for the setpoint manager.</p>
<h4 id="setpoint-manager-warmest-temperature-turndown-flow-fraction">Setpoint Manager Warmest Temperature Turndown Flow Fraction []</h4>
<p>This is the fraction that flow was reduced by the setpoint manager.  This is the actual air flow rate divided by the maximum air flow rate.</p>
<h3 id="setpointmanagermultizonecoolingaverage">SetpointManager:MultiZone:Cooling:Average</h3>
<p>This setpoint manager is used to establish a supply air temperature setpoint for a central forced air HVAC system (air loop) based on the predicted sensible cooling loads and actual supply air mass flow rates for all zones served by the system. For all controlled zones in the air loop (i.e., zones with a thermostat object), the setpoint manager calculates an average supply air temperature that will meet the zone cooling loads based on the actual zone supply air mass flow rates (lagged by one time step). The calculated setpoint temperature is subject to the minimum and maximum setpoint temperature constraints specified by the user. When compared to a fixed cooling supply air temperature setpoint, this strategy may reduce zone reheat coil energy (or overcooling) and central chiller energy consumption (if the chilled water temperature is also reset) at the cost of possible increased fan energy.</p>
<h4 id="field-name_117">Field: Name</h4>
<p>A unique, user-assigned name for an instance of this multizone average cooling setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-hvac-air-loop-name_5">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its cooling supply air temperature.</p>
<h4 id="field-minimum-setpoint-temperature_4">Field: Minimum Setpoint Temperature</h4>
<p>The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum. The default value is 12C.</p>
<h4 id="field-maximum-setpoint-temperature_4">Field: Maximum Setpoint Temperature</h4>
<p>The maximum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is greater than this value, the setpoint is set to this maximum value. The default value is 18C.</p>
<h4 id="field-setpoint-node-or-nodelist-name_13">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example of this object in an input file.</p>
<p>SetpointManager:MultiZone:Cooling:Average,</p>
<p>Cooling Coil Air Sys Branch Set Point,  !- Name</p>
<p>Main Dual Duct Air Loop, !- HVAC Air Loop Name</p>
<p>12.0,                    !- Minimum Setpoint Temperature {C}</p>
<p>22.0,                    !- Maximum Setpoint Temperature {C}</p>
<p>Cooling Coil Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagermultizoneheatingaverage">SetpointManager:MultiZone:Heating:Average</h3>
<p>This setpoint manager is used to establish a supply air temperature setpoint for a central forced air HVAC system (air loop) based on the predicted sensible heating loads and actual supply air mass flow rates for all zones served by the system. For all controlled zones in the air loop (i.e., zones with a thermostat object), the setpoint manager calculates an average supply air temperature that will meet the zone heating loads based on the actual zone supply air mass flow rates (lagged by one time step). The calculated setpoint temperature is subject to the minimum and maximum setpoint temperature constraints specified by the user. When compared to a fixed heating supply air temperature setpoint, this strategy may reduce central boiler energy consumption (if the hot water temperature is also reset or there are variable speed pumps) at the cost of possible increased fan energy (if there is variable volume control for the air system).</p>
<h4 id="field-name_118">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a multizone average heating setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-hvac-air-loop-name_6">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its heating supply air temperature.</p>
<h4 id="field-minimum-setpoint-temperature_5">Field: Minimum Setpoint Temperature</h4>
<p>The minimum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is less than this minimum, the setpoint is set to the minimum. The default value is 20C.</p>
<h4 id="field-maximum-setpoint-temperature_5">Field: Maximum Setpoint Temperature</h4>
<p>The maximum allowed setpoint temperature in degrees C. If the calculated setpoint temperature is greater than this value, the setpoint is set to this maximum value. The default value is 50C.</p>
<h4 id="field-setpoint-node-or-nodelist-name_14">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which temperature setpoints will be established by this setpoint manager.</p>
<p>Below is an example of this object in an input file.</p>
<p>SetpointManager:MultiZone:Heating:Average,</p>
<p>Heating Coil Air Sys Branch Set Point,  !- Name</p>
<p>Main Dual Duct Air Loop, !- HVAC Air Loop Name</p>
<p>24.0,                    !- Minimum Setpoint Temperature {C}</p>
<p>41.0,                    !- Maximum Setpoint Temperature {C}</p>
<p>Heating Coil Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagermultizoneminimumhumidityaverage">SetpointManager:MultiZone:MinimumHumidity:Average</h3>
<p>This setpoint manager allows for controlling the minimum humidity level is multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate an average supply air humidity ratio needed to maintain the zone relative humidity levels near their respective humidifying setpoints. The calculated humidity ratio is then used as the minimum humidity ratio setpoint for the designated setpoint node(s). A humidification component (e.g., Humidifier:Steam:Electric) placed upstream of the setpoint node can then use the minimum humidity ratio setpoint to control humidification rate. The use of this object requires that a “ZoneControl:Humidistat” object be specified with a humidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop.</p>
<h4 id="field-name_119">Field: Name</h4>
<p>A unique, user-assigned name for an instance of an average minimum humidity (humidifying) multizone setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-hvac-air-loop-name_7">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its humidification setpoint (minimum air humidity ratio).</p>
<h4 id="field-minimum-setpoint-humidity-ratio_1">Field: Minimum Setpoint Humidity Ratio</h4>
<p>The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.  If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.005 (kgWater/kgDryAir).</p>
<h4 id="field-maximum-setpoint-humidity-ratio_1">Field: Maximum Setpoint Humidity Ratio</h4>
<p>The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.  If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.012 (kgWater/kgDryAir).</p>
<h4 id="field-setpoint-node-or-nodelist-name_15">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.</p>
<p>An example of this object in an input data file (IDF), along with a humidistat object, is shown below.</p>
<p>SetpointManager:MultiZone:MinimumHumidity:Average,</p>
<p>VAV_1 Humidifier HUMRAT setpoint, !- Name</p>
<p>VAV_1,                            !- HVAC Air Loop Name</p>
<p>0.003,                            !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>0.012,                            !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>VAV_1 Humidifier-Outlet Nodes List;      !- Setpoint Node or NodeList Name</p>
<p>ZoneControl:Humidistat,</p>
<p>ICU_NURSESTN_LOBBY_FLR_2 Humidistat,  !- Name</p>
<p>ICU_NURSESTN_LOBBY_FLR_2,  !- Zone Name</p>
<p>MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name</p>
<p>MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name</p>
<h3 id="setpointmanagermultizonemaximumhumidityaverage">SetpointManager:MultiZone:MaximumHumidity:Average</h3>
<p>This setpoint manager allows for controlling the maximum humidity level is multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate an average supply air humidity ratio needed to maintain the zone relative humidity levels near their respective dehumidifying setpoints. The calculated humidity ratio is then used as the maximum humidity ratio setpoint for the designated setpoint node(s). A dehumidification component (e.g., desiccant dehumidifiers) placed upstream of the setpoint node can then use the maximum humidity ratio setpoint to control its moisture removal rate. The use of this object requires that a “ZoneControl:Humidistat” object be specified with a dehumidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop.</p>
<p>In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone. See object Controller:WaterCoil in the EnergyPlus Engineering Reference for a detailed discussion of how this is achieved.</p>
<h4 id="field-name_120">Field: Name</h4>
<p>A unique, user-assigned name for an instance of an average maximum humidity ratio (dehumidifying) multizone setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-hvac-air-loop-name_8">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its dehumidification setpoint (maximum air humidity ratio).</p>
<h4 id="field-minimum-setpoint-humidity-ratio_2">Field: Minimum Setpoint Humidity Ratio</h4>
<p>The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.  If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.008 (kgWater/kgDryAir).</p>
<h4 id="field-maximum-setpoint-humidity-ratio_2">Field: Maximum Setpoint Humidity Ratio</h4>
<p>The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this set point manager.  If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.015 (kgWater/kgDryAir).</p>
<h4 id="field-setpoint-node-or-nodelist-name_16">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.</p>
<p>An example of this object in an input data file (IDF), along with a humidistat object, is shown below:</p>
<p>SetpointManager:MultiZone:MaximumHumidity:Average,</p>
<p>VAV_1_CoolC HUMRAT setpoint,      !- Name</p>
<p>VAV_1,                            !- HVAC Air Loop Name</p>
<p>0.005,                            !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>0.015,                            !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>VAV_1 DeHumidifier-Outlet Nodes List;    !- Setpoint Node or NodeList Name</p>
<p>ZoneControl:Humidistat,</p>
<p>ICU_NURSESTN_LOBBY_FLR_2 Humidistat,  !- Name</p>
<p>ICU_NURSESTN_LOBBY_FLR_2,  !- Zone Name</p>
<p>MinRelHumSetSch,  !- Humidifying Relative Humidity Setpoint Schedule Name</p>
<p>MaxRelHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name</p>
<h3 id="setpointmanagermultizonehumidityminimum">SetpointManager:MultiZone:Humidity:Minimum</h3>
<p>This setpoint manager allows for controlling the minimum humidity level in multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate a supply air minimum humidity ratio based on  a zone with the critical  humidification requirement (i.e., a zone with the highest humidity ratio setpoint) to maintain the zone relative humidity levels near their respective humidifying setpoints. The calculated humidity ratio is then used as the minimum humidity ratio setpoint for the designated setpoint node(s). A humidification component (e.g., Humidifier:Steam:Electric) placed upstream of the setpoint node can then use the minimum humidity ratio setpoint to control humidification rate. The use of this object requires that a “ZoneControl:Humidistat” object be specified with a humidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop.  If “ZoneControl:Humidistat” object is defined for only one of the zones served by the air loop then the SetpointManager:MultiZone:Humidity:Minimum perform as SepointManager:SingleZone:Humidity:Minimum.</p>
<h4 id="field-name_121">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a multizone minimum humidity (humidifying) setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-hvac-air-loop-name_9">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its humidification setpoint (minimum air humidity ratio).</p>
<h4 id="field-minimum-setpoint-humidity-ratio_3">Field: Minimum Setpoint Humidity Ratio</h4>
<p>The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.  If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.005 (kgWater/kgDryAir).</p>
<h4 id="field-maximum-setpoint-humidity-ratio_3">Field: Maximum Setpoint Humidity Ratio</h4>
<p>The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.  If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.012 (kgWater/kgDryAir).</p>
<h4 id="field-setpoint-node-or-nodelist-name_17">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.</p>
<p>An example of this object in an input data file (IDF), along with a humidistat object, is shown below.</p>
<p>SetpointManager:MultiZone:Humidity:Minimum,</p>
<p>Main Humidifier setpoint Mgr,   !- Name</p>
<p>VAV Sys 1,                      !- HVAC Air Loop Name</p>
<p>0.003,                          !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>0.015,                          !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>Main Humidifier Outlet Node;    !- Setpoint Node or NodeList Name</p>
<p>ZoneControl:Humidistat,</p>
<p>Space5-1 Humidistat,     !- Name</p>
<p>SPACE5-1,                !- Zone Name</p>
<p>HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name</p>
<p>DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name</p>
<h3 id="setpointmanagermultizonehumiditymaximum">SetpointManager:MultiZone:Humidity:Maximum</h3>
<p>This setpoint manager allows for controlling the maximum humidity level in multiple zones served by a central forced air HVAC system (air loop). This setpoint manager, used in conjunction with one or more ZoneControl:Humidistat objects, detects the air humidity level in multiple controlled zones served by the HVAC air loop and uses air/moisture mass balances to calculate the maximum supply air humidity ratio based on  a zone with the critical dehumidification requirement (i.e., a zone with the lowest humidity ratio setpoint) to maintain the zone relative humidity levels near their respective dehumidifying setpoints. The calculated humidity ratio is then used as the maximum humidity ratio setpoint for the designated setpoint node(s). A dehumidification component (e.g., desiccant dehumidifiers) placed upstream of the setpoint node can then use the maximum humidity ratio setpoint to control its moisture removal rate. The use of this object requires that a “ZoneControl:Humidistat” object be specified with a dehumidifying relative humidity schedule for one or more controlled zones served by the HVAC air loop. If “ZoneControl:Humidistat” object is defined for only one of the zones served by the air loop then the SetpointManager:MultiZone:Humidity:Maximum perform as SetpointManager:SingleZone:Humidity:Maximum.</p>
<p>In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the supply air temperature required to meet both the temperature (sensible) and dehumidification (latent) load in the control zone. See object Controller:WaterCoil in the EnergyPlus Engineering Reference for a detailed discussion of how this is achieved.</p>
<h4 id="field-name_122">Field: Name</h4>
<p>A unique, user-assigned name for an instance of a multizone maximum humidity ratio (dehumidifying) setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-hvac-air-loop-name_10">Field: HVAC Air Loop Name</h4>
<p>The name of the AirLoopHVAC object (the central air system) which will use this setpoint manager to set its dehumidification setpoint (maximum air humidity ratio).</p>
<h4 id="field-minimum-setpoint-humidity-ratio_4">Field: Minimum Setpoint Humidity Ratio</h4>
<p>The minimum humidity ratio (kgWater/kgDryAir) that is allowed by this setpoint manager.  If the calculated setpoint humidity ratio is less than this value, then the setpoint is set to this minimum value. The default value is 0.008 (kgWater/kgDryAir).</p>
<h4 id="field-maximum-setpoint-humidity-ratio_4">Field: Maximum Setpoint Humidity Ratio</h4>
<p>The maximum humidity ratio (kgWater/kgDryAir) that is allowed by this set point manager.  If the calculated setpoint humidity ratio is greater than this value, then the setpoint is set to this maximum value. The default value is 0.015 (kgWater/kgDryAir).</p>
<h4 id="field-setpoint-node-or-nodelist-name_18">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes, or the HVAC System Node Name, for which humidity ratio setpoints will be established by this setpoint manager.</p>
<p>An example of this object in an input data file (IDF), along with a humidistat object, is shown below.</p>
<p>SetpointManager:MultiZone:Humidity:Maximum,</p>
<p>Maximum Mzone HUMRAT setpoint,  !- Name</p>
<p>VAV Sys 1,                      !- HVAC Air Loop Name</p>
<p>0.003,                          !- Minimum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>0.015,                          !- Maximum Setpoint Humidity Ratio (kgWater/kgDryAir)</p>
<p>DeHumidifier-Outlet Nodes;      !- Setpoint Node or NodeList Name</p>
<p>ZoneControl:Humidistat,</p>
<p>Space5-1 Humidistat,     !- Name</p>
<p>SPACE5-1,                !- Zone Name</p>
<p>HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name</p>
<h3 id="setpointmanagerfollowoutdoorairtemperature">SetpointManager:FollowOutdoorAirTemperature</h3>
<p>This setpoint manager is used to place a temperature setpoint on a system node that is derived from the current outdoor air environmental conditions.  The outdoor air conditions are obtained from the weather information during the simulation.</p>
<h4 id="field-name_123">Field: Name</h4>
<p>A unique user-defined name for an instance of this setpoint manager.</p>
<h4 id="field-control-variable_14">Field: Control Variable</h4>
<p>The type of variable that will be controlled.  There are three choices available: Temperature, MaximumTemperature, or MinimumTemperature.</p>
<h4 id="field-reference-temperature-type">Field: Reference Temperature Type</h4>
<p>The field specifies the type of temperature value to obtain from the system node referenced in the previous field.  The two available options are OutdoorDryBulb and OutdoorWetBulb.</p>
<h4 id="field-offset-temperature-difference">Field: Offset Temperature Difference</h4>
<p>This field provides a temperature offset that will be applied to the value of the reference temperature (outdoor air wetbulb/drybulb).  If this value is zero, and the limits are met, then the resulting setpoint will be exactly the same as the outdoor air wetbulb/drybulb temperature.  The sign convention is that a positive value here will increase the resulting setpoint to higher than the outdoor air wetbulb/drybulb.</p>
<h4 id="field-maximum-setpoint-temperature_6">Field: Maximum Setpoint Temperature</h4>
<p>This field provides an upper limit to the resulting setpoint value.</p>
<h4 id="field-minimum-setpoint-temperature_6">Field: Minimum Setpoint Temperature</h4>
<p>This field provides a lower limit to the resulting setpoint value.</p>
<h4 id="field-setpoint-node-or-nodelist-name_19">Field: Setpoint Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.</p>
<p>An IDF example of use:</p>
<p>SetpointManager:FollowOutdoorAirTemperature,</p>
<p>MyCondenserControl,     !- Name</p>
<p>Temperature,            !- Control Variable</p>
<p>OutdoorAirDryBulb,      !- Reference Temperature Type</p>
<p>0.5,                    !- Offset Temperature Difference {deltaC}</p>
<p>200,                    !- Maximum Setpoint Temperature {C}</p>
<p>21.1,                   !- Minimum Setpoint Temperature {C}</p>
<p>CondSupplyOutletNode;   !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagerfollowsystemnodetemperature">SetpointManager:FollowSystemNodeTemperature</h3>
<p>This setpoint manager is used to place a temperature setpoint on a system node that is derived from the current temperatures at a separate system node.  The current value of the temperature at a reference node is obtained and used to generate setpoint on a second system node.  If the reference node is also designated to be an outdoor air (intake) node, then this setpoint manager can be used to follow outdoor air conditions that are adjusted for altitude.</p>
<h4 id="field-name_124">Field: Name</h4>
<p>A unique user-defined name for an instance of this setpoint manager.</p>
<h4 id="field-control-variable_15">Field: Control Variable</h4>
<p>The type of variable that will be controlled.  There are three choices available: Temperature, MaximumTemperature, or MinimumTemperature.</p>
<h4 id="field-reference-node-name">Field: Reference Node Name</h4>
<p>The name of a system node where this setpoint manager will obtain a reference temperature to follow.  Note that the temperature to obtained is the current temperature on the node and not the current value of a temperature <em>setpoint</em>.</p>
<h4 id="field-reference-temperature-type_1">Field: Reference Temperature Type</h4>
<p>The field specifies the type of temperature value to obtain from the system node referenced in the previous field.  The two available options are NodeDryBulb and NodeWetBulb.</p>
<h4 id="field-offset-temperature-difference_1">Field: Offset Temperature Difference</h4>
<p>This field provides a temperature offset that will be applied to the value obtained from the reference system node.  If this value is zero, and the limits are met, then the resulting setpoint will be exactly the same as the reference system node temperature.  The sign convention is that a positive value here will increase the resulting setpoint to higher than the temperature at the reference node.</p>
<h4 id="field-maximum-limit-setpoint-temperature">Field: Maximum Limit Setpoint Temperature</h4>
<p>This field provides an upper limit to the resulting setpoint value.</p>
<h4 id="field-minimum-limit-setpoint-temperature">Field: Minimum Limit Setpoint Temperature</h4>
<p>This field provides a lower limit to the resulting setpoint value.</p>
<h4 id="field-setpoint-system-node-or-nodelist-name">Field: Setpoint System Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.</p>
<p>An IDF example of use:</p>
<p>SetpointManager:FollowSystemNodeTemperature,</p>
<p>MyCondenserControl,     !- Name</p>
<p>Temperature,            !- Control Variable</p>
<p>MyOAinletNode,          !- Reference Node Name</p>
<p>NodeDryBulb,            !- Reference Temperature Type</p>
<p>0.5,                    !- Offset Temperature Difference {deltaC}</p>
<p>200,                    !- Maximum Setpoint Temperature {C}</p>
<p>24.0,                   !- Minimum Setpoint Temperature {C}</p>
<p>CondSupplyOutletNode;   !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagerfollowgroundtemperature">SetpointManager:FollowGroundTemperature</h3>
<p>This setpoint manager is used to place a temperature setpoint on a system node that is derived from a current ground temperature.  The ground temperatures are specified in different Site:GroundTemperature:* objects and used during the simulation.  This setpoint manager is primarily intended for condenser or plant loops using some type of ground heat exchanger.</p>
<h4 id="field-name_125">Field: Name</h4>
<p>A unique user-defined name for an instance of this setpoint manager.</p>
<h4 id="field-control-variable_16">Field: Control Variable</h4>
<p>The type of variable that will be controlled.  There are three choices available: Temperature, MaximumTemperature, or MinimumTemperature.</p>
<h4 id="field-reference-ground-temperature-object-type">Field: Reference Ground Temperature Object Type</h4>
<p>This field is used to specify the type of ground temperature to be used by the setpoint manager.  There are four options, Site:GroundTemperature:BuildingSurface, Site:GroundTemperature:Shallow, Site:GroundTemperature:Deep, or Site:GroundTemperature:FCfactorMethod.  Generally the deep ground temperatures are the most useful for a plant loop serving a vertical borehole ground heat exchanger.</p>
<h4 id="field-offset-temperature-difference_2">Field: Offset Temperature Difference</h4>
<p>This field provides a temperature offset that will be applied to the value of the ground temperature.  If this value is zero, and the limits are met, then the resulting setpoint will be exactly the same as the ground temperature.  The sign convention is that a positive value here will increase the resulting setpoint to higher than the ground temperature.</p>
<h4 id="field-maximum-setpoint-temperature_7">Field: Maximum Setpoint Temperature</h4>
<p>This field provides an upper limit to the resulting setpoint value.</p>
<h4 id="field-minimum-setpoint-temperature_7">Field: Minimum Setpoint Temperature</h4>
<p>This field provides a lower limit to the resulting setpoint value.</p>
<h4 id="field-setpoint-system-node-or-nodelist-name_1">Field: Setpoint System Node or NodeList Name</h4>
<p>The name of a NodeList object containing the names of the HVAC system nodes or the HVAC System Node Name for which setpoints will be established by this setpoint manager.</p>
<p>An IDF example of use:</p>
<p>SetpointManager:FollowGroundTemperature,</p>
<p>MyCondenserControl,          !- Name</p>
<p>Temperature,                 !- Control Variable</p>
<p>Site:GroundTemperature:Deep, !- Reference Ground Temperature Object Type</p>
<p>1.5,                         !- Offset Temperature Difference {deltaC}</p>
<p>50.0,                        !- Maximum Setpoint Temperature {C}</p>
<p>10.0,                        !- Minimum Setpoint Temperature {C}</p>
<p>CondSupplyOutletNode;        !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagercondenserenteringreset">SetpointManager:CondenserEnteringReset</h3>
<p>The object resets the condenser entering water temperature setpoint to the optimal setpoint temperature that will result in minimum net energy consumption for the chiller and cooling tower plant. This chiller-tower optimization scheme uses one curve to determine the optimum condenser entering water temperature for a given time step and two other curves to place boundary conditions on the “optimized” setpoint value. Note that this object will work with only one cooling tower object in a plant loop.</p>
<h4 id="field-name_126">Field: Name</h4>
<p>A unique, user assigned name for an instance of the optimized condenser entering water setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_17">Field: Control variable</h4>
<p>The type of variable that will be controlled. The only valid choice for this setpoint manager is <strong>Temperature</strong>.</p>
<h4 id="field-default-condenser-entering-water-temperature-schedule-name">Field: Default Condenser Entering Water Temperature Schedule Name</h4>
<p>This schedule should define the default condenser entering water temperature setpoint. This scheduled setpoint value is only used in a given time step if the “optimized” setpoint value (see the Optimized Condenser Entering Water Temperature Curve Name field) does not fall within its prescribed boundary conditions.</p>
<h4 id="field-minimum-design-wetbulb-temperature-curve-name">Field: Minimum Design Wetbulb Temperature Curve Name</h4>
<p>The curve name associated with the coefficients in the equation used to determine the minimum design tower wetbulb referenced by the minimum outside air wetbulb temperature curve below.  The value from this curve is compared to the tower design wet bulb each timestep to establish one of the governing boundaries over the optimized condenser entering water temperature setpoint calculation.  This curve must be quad-linear (Curve:QuadLinear) and is defined as:</p>
<div>\[T = {C_1} + {C_2}\cdot OaWb + {C_3}\cdot WPLR + {C_4}TwrWb + {C_5}NF\]</div>

<p>where,</p>
<p>OaWb = Outside air wet bulb for current timestep, ˚C</p>
<p>WPLR = Weighted Part Load Ratio, dimensionless</p>
<p>TwrWb = Design tower wet bulb boundary condition, ˚C</p>
<p>NF = Normalized condenser water flow per unit of tower capacity, m3/s-W</p>
<h4 id="field-minimum-outside-air-wetbulb-temperature-curve-name">Field: Minimum Outside Air Wetbulb Temperature Curve Name</h4>
<p>The curve name associated with the coefficients in the equation used to determine the minimum actual wetbulb referenced by the optimized condenser entering water temperature curve. The value from this curve is compared the actual outside wet bulb each timestep to establish one of the governing boundaries over the optimized condenser entering water temperature setpoint calculation.  This curve must be quad-linear (Curve:QuadLinear) and is defined as:</p>
<div>\[T = {C_1} + {C_2}\cdot MinWb + {C_3}\cdot WPLR + {C_4}\cdot TwrWb + {C_5}NF\]</div>

<p>Where</p>
<p>MinWb = Minimum design wetbulb for current timestep, ˚C</p>
<p>WPLR = Weighted Part Load Ratio, dimensionless</p>
<p>TwrWb = Design tower wet bulb boundary condition, ˚C</p>
<p>NF = Normalized condenser water flow per unit of tower capacity, m3/s-W</p>
<h4 id="field-optimized-condenser-entering-temperature-curve-name">Field: Optimized Condenser Entering Temperature Curve Name</h4>
<p>The curve name associated with the coefficients in the optimized condenser entering water temperature equation. The value from this curve is used to calculate the optimized condenser entering water temperature for each timestep. If this “optimized” setpoint does not fall within the bounds established by the two boundary conditions, then the value from the Default Condenser Entering Water Temperature Schedule is used for the Condenser Entering Water Setpoint for that timestep.  This curve must be quad-linear (Curve:QuadLinear) and is defined as:</p>
<div>\[T = {C_1} + {C_2}OaWb + {C_3}WPLR + {C_4}TwrWb + {C_5}NF\]</div>

<p>where,</p>
<p>OaWb = Outside air wet bulb for current timestep, ˚C</p>
<p>WPLR = Weighted Part Load Ratio, dimensionless</p>
<p>TwrWb = Design tower wet bulb boundary condition, ˚C</p>
<p>NF = Normalized condenser water flow per unit of tower capacity, m3/s-W</p>
<h4 id="field-minimum-lift">Field: Minimum Lift</h4>
<p>This field establishes the minimum Lift allowed.  Lift is generally thought of as the difference between condenser refrigerant pressure and the evaporator refrigerant pressure. Using defined pressure and temperature relationships, lift also can be related to the difference between the leaving chilled water and the leaving condenser water temperature. Further, when the leaving condenser water temperature and condenser water flow are constant, the entering condenser temperature can be used as a proxy for lift. Because most condenser water systems are designed for constant flow, entering condenser temperature is the most common metric for lift, and that is what meant here. If the calculated Condenser Entering Water Setpoint falls below (TEvapLvgWater+ MinimumLift), then the Condenser Entering Water Setpoint is reset to equal TEvapLvgWater+ MinimumLift. The units for this field are deg C TD. Default is 11.1 ˚C (20 F).</p>
<h4 id="field-maximum-condenser-entering-temperature">Field: Maximum Condenser Entering Temperature</h4>
<p>This field establishes the maximum condenser entering water setpoint temperature allowed.  If the scheduled or calculated setpoint is above TCondEntMax, then TCondEntSetpoint is reset to equal TCondEntMax. The units for this field are deg C.</p>
<h4 id="field-cooling-tower-design-inlet-air-wet-bulb-temperature">Field: Cooling Tower Design Inlet Air Wet-Bulb Temperature</h4>
<p>This field defines the reference wet bulb temperature used to size the cooling tower. Typically, the design condenser entering water temperature equals TwrRefOaWb + TowerApproachTD. The units for this field are deg C.</p>
<h4 id="field-setpoint-node-or-node-list-name">Field: Setpoint Node or Node List Name</h4>
<p>This field defines the condenser node being controlled.</p>
<p>Below is an example input for a CondenserEnteringReset Setpoint Manager.</p>
<p>SetpointManager:CondenserEnteringReset,</p>
<p>Condenser Optimized Setpoint Manager,  !- Name</p>
<p>Temperature,          !- Control Variable</p>
<p>DefaultCondEntSch,    !- Default Condenser Entering Water Temperature Schedule Name</p>
<p>MinDsnWBCurveName,    !- Minimum Design Wetbulb Temperature Curve Name</p>
<p>MinActWBCurveName,    !- Minimum Outside Air Wetbulb Temperature Curve Name</p>
<p>OptCondEntCurveName,  !- Optimized Cond Entering Water Temperature Curve Name</p>
<p>12,                   !- Minimum Lift, C</p>
<p>32,                   !- Maximum Condenser Entering Water Temp, C</p>
<p>25.56,                !- Cooling Tower Design Inlet Air Wetbulb Temperature, C</p>
<p>Cond Water Setpoint Node;  !- Setpoint Node or Node List Name</p>
<h3 id="setpointmanagercondenserenteringresetideal">SetpointManager:CondenserEnteringReset:Ideal</h3>
<p>The object determines a “near-optimal” condenser water entering setpoint at each time step that will result in minimum net energy consumption for the chiller and coolingtower plant. The “ideal” chiller-tower optimization scheme uses a search algorithm to find the ideal optimal setpoint at a given timestep. Note that this object will work with only one chiller object and only one cooling tower object in a plant loop.</p>
<h4 id="field-name_127">Field: Name</h4>
<p>A unique, user assigned name for an instance of the optimized condenser entering water setpoint manager. Anywhere in the input that this setpoint manager is used, it is referred to by this name.</p>
<h4 id="field-control-variable_18">Field: Control variable</h4>
<p>The type of variable that will be controlled. There is only one choice for this type of setpoint manager: <strong>Temperature</strong>.</p>
<h4 id="field-minimum-lift_1">Field: Minimum Lift</h4>
<p>This field establishes the minimum lift allowed.  Lift is generally thought of as the difference between condenser refrigerant pressure and the evaporator refrigerant pressure. Using defined pressure and temperature relationships, lift also can be related to the difference between the leaving chilled water and the leaving condenser water temperature. Further, when the leaving condenser water temperature and condenser water flow are constant, the entering condenser temperature can be used as a proxy for lift. Because most condenser water systems are designed for constant flow, entering condenser temperature is the most common metric for lift, and that is what meant here. If the “optimized” condenser entering water setpoint falls below leaving evaporator water temperature plus minimum lift, then the condenser entering water setpoint is reset to equal this field value plus leaving evaporator water temperature. This determines the minimum boundary of condenser entering water setpoint. The unit for this field is deg C TD. Default is 11.1 deg C (20 deg F).</p>
<h4 id="field-maximum-condenser-entering-water-temperature">Field: Maximum Condenser Entering Water Temperature</h4>
<p>This field establishes the maximum condenser entering water setpoint temperature allowed.  If the “optimized” condenser entering water setpoint is above this field value, then the condenser entering water setpoint is reset to equal this filed value. The units for this field are deg C. Default is 34 deg C</p>
<h4 id="field-setpoint-node-or-node-list-name_1">Field: Setpoint Node or Node List Name</h4>
<p>This field defines the condenser node being controlled.</p>
<p>Below is an example input for a IdealCondenserEnteringReset Setpoint Manager.</p>
<p>SetpointManager:CondenserEnteringReset:Ideal,</p>
<p>Condenser Optimized Setpoint Manager,  !- Name</p>
<p>Temperature,          !- Control Variable</p>
<p>12,                   !- Minimum Lift, C</p>
<p>32,                   !- Maximum Condenser Entering Water Temp, C</p>
<p>Cond Water Setpoint Node;  !- Setpoint Node or Node List Name</p>
<h3 id="setpointmanagersinglezoneonestagecooling">SetpointManager:SingleZone:OneStageCooling</h3>
<p>The singe-zone, one-stage cooling setpoint manager allows a component to be controlled based on thermostatic control using the object ZoneControl:Thermostat:StagedDualSetpoint.  This setpoint manager differs from other parts of EnergyPlus that control based on predicted loads to setpoint.  This setpoint manager allows modeling on/off cycling of DX coils using CoilSystem:Cooling:DX in continuous fan air handlers.  This setpoint manger detects if the zone is calling for a cooling stage and applies one setpoint value if cooling is called for and another setpoint value if cooling is not called for.</p>
<p>This method of control is much more like real world thermostatic control but it requires short zone timesteps.  Models using this type of control should use 60 timesteps per hour and will run much slower because of that.</p>
<h4 id="field-name_128">Field: Name</h4>
<p>This alpha field is a unique, user-assigned name for an instance of a single zone one stage cooling setpoint manager.</p>
<h4 id="field-cooling-stage-on-supply-air-setpoint-temperature">Field: Cooling Stage On Supply Air Setpoint Temperature</h4>
<p>This numeric field is the setpoint temperature to apply when the manager intends to turn on cooling, in degrees Celsius.  The default is -99.0°C.</p>
<h4 id="field-cooling-stage-off-supply-air-setpoint-temperature">Field: Cooling Stage Off Supply Air Setpoint Temperature</h4>
<p>This numeric field is the setpoint temperature to apply when the manager intends to turn off cooling, in degrees Celsius.  The value in this field must be higher than the value in the previous field.  The default is 99.0°C.</p>
<h4 id="field-control-zone-name_5">Field: Control Zone Name</h4>
<p>This alpha field is the name of the control zone for this setpoint manager.  This zone needs to be controlled using ZoneControl:Thermostat:StagedDualSetpoint.</p>
<h4 id="field-setpoint-node-or-nodelist-name_20">Field: Setpoint Node or NodeList Name</h4>
<p>This alpha field is the name of a NodeList objet containing the names of the HVAC system nodes, or the name of a system node, for which temperature setpoints will be established by this setpoint manager.</p>
<p>An example input follows.</p>
<p>SetpointManager:SingleZone:OneStageCooling,</p>
<p>ZSF2 cooling on_off , !- Name</p>
<p>-99.0 , !- Cooling Stage On Supply Air Setpoint Temperature</p>
<p>99.0 , !- Cooling Stage Off Supply Air Setpoint Temperature</p>
<p>ZSF2 , !- Control Zone Name</p>
<p>DX Cooling Coil 3 Outlet Node ; !- Setpoint Node or NodeList Name</p>
<h3 id="setpointmanagersinglezoneonestageheating">SetpointManager:SingleZoneOneStageHeating</h3>
<p>The singe-zone, one-stage heating setpoint manager allows a component to be controlled based on thermostatic control using the object ZoneControl:Thermostat:StagedDualSetpoint.  This setpoint manager differs from other parts of EnergyPlus that control based on predicted loads to setpoint.  This setpoint manager allows modeling on/off cycling of heating coils in continuous fan air handlers.  This setpoint manger detects if the zone is calling for a heating stage and applies one setpoint value if heating is called for and another setpoint value if heating is not called for.</p>
<p>This method of control is much more like real world thermostatic control but it requires short zone timesteps.  Models using this type of control should use 60 timesteps per hour and will run much slower because of that.</p>
<h4 id="field-name_129">Field: Name</h4>
<p>This alpha field is a unique, user-assigned name for an instance of a single zone one stage heating setpoint manager.</p>
<h4 id="field-heating-stage-on-supply-air-setpoint-temperature">Field: Heating Stage On Supply Air Setpoint Temperature</h4>
<p>This numeric field is the setpoint temperature to apply when the manager intends to turn on heating, in degrees Celsius.  The default is 99.0°C.</p>
<h4 id="field-heating-stage-off-supply-air-setpoint-temperature">Field: Heating Stage Off Supply Air Setpoint Temperature</h4>
<p>This numeric field is the setpoint temperature to apply when the manager intends to turn off heating, in degrees Celsius.  The value in this field must be lower than the value in the previous field.  The default is -99.0°C.</p>
<h4 id="field-control-zone-name_6">Field: Control Zone Name</h4>
<p>This alpha field is the name of the control zone for this setpoint manager.  This zone needs to be controlled using ZoneControl:Thermostat:StagedDualSetpoint.</p>
<h4 id="field-setpoint-node-or-nodelist-name_21">Field: Setpoint Node or NodeList Name</h4>
<p>This alpha field is the name of a NodeList objet containing the names of the HVAC system nodes, or the name of a system node, for which temperature setpoints will be established by this setpoint manager.</p>
<p>An example input follows.</p>
<p>SetpointManager:SingleZone:OneStageHeating,</p>
<p>ZNF1 heating on_off , !- Name</p>
<p>99.0 , !- Heating Stage On Supply Air Setpoint Temperature</p>
<p>-99.0 , !- Heating Stage Off Supply Air Setpoint Temperature</p>
<p>ZNF1 , !- Control Zone Name</p>
<p>Main Heating Coil 2 Air Outlet Node ; !- Setpoint Node or NodeList Name</p>
<h2 id="group-controllers">Group – Controllers</h2>
<h3 id="controls-air-loop-and-zone-equipment">Controls (Air Loop and Zone Equipment)</h3>
<p>A controller mimics the function of an actual physical controller in a somewhat rudimentary way. It can sense one node variable, compare it with its setpoint, and determine the desired value for another node variable. It should be noted that a controller cannot span a loop manager boundary (but a Setpoint Manager can). Thus, in an air loop (AirLoopHVAC), the sensed node and the controlled device must be in the air loop simulation. This means that a single zone system cannot be modeled with a simple controller sensing zone temperature and controlling coil water flow. Instead this must be modeled as a Setpoint Manager sensing a zone temperature and resetting the supply air temperature setpoint each timestep. This is artificial but should simplify the control modeling task. It should also be noted that there are various types of controllers and that each controller might hook into loops in a slightly different way. As a result, each controller type is described separately below.</p>
<h3 id="controllerwatercoil">Controller:WaterCoil</h3>
<p>This controller is really a solution inverter. For a water coil the simulation cannot be inverted where the mass flow rate of the water through the coil can be solved directly given an air temperature. Thus, this “controller” will numerically step through all of the water flow possibilities by an interval-halving technique until the mass flow rate is determined to meet the specified outlet air temperature within a specified user tolerance.</p>
<p>As the reader probably noted when reading the descriptions of the coil syntax shown earlier in this section, there were no controls attached directly to a particular component. This is because the input can be simplified somewhat by entering node names to be controlled. This avoids having to search through multiple lists of component types for the sake of simply controlling components. The Controller:WaterCoil shown below is a way of controlling variables at one node based on conditions at another node. After the identifying name for the controller, the user must define which control variable the controller is managing. These options include Temperature, Humidity Ratio, TemperatureAndHumidityRatio), or Flow.</p>
<p>The next parameter in the input syntax is the Action of the control, which determines how the controlled variable (e.g., mass flow rate through a water coil) is changed based on the control signal. The following input parameter is the actuator variable, which is currently limited to mass flow through a water coil.</p>
<p>The next two parameters in the input syntax are node names corresponding to the node that is being sensed and the actuated node which controls the water mass flow through the coil. For example, in the case of a cooling coil the control variable might be the outlet air temperature of the coil while the actuated variable might be the water flow rate through the coil. These two parameters are followed by the controller convergence tolerance. Finally, the last two input parameters represent the maximum and minimum values allowed for the actuated variable at the actuated node.</p>
<h4 id="field-name_130">Field: Name</h4>
<p>This is the unique name of the controller.</p>
<h4 id="field-control-variable_19">Field: Control Variable</h4>
<p>This was setup to be generic but to date has only been used for temperature control, or temperature and humidity ratio control, of a water coil in the air loop simulation. The keyword Temperature is used for air temperature control and is normally specified for the coil’s outlet air node. The keyword TemperatureAndHumidityRatio is used for controlling both air temperature and high humidity levels, and is normally specified for a cooling coil’s outlet air node. The keyword HumidityRatio is used for humidity control and would normally be specified for a dehumidifier outlet node. These two keywords require a ZoneControl:Humidistat object and a maximum humidity setpoint manager object (“SetPointManager:SingleZone:Humidity:Maximum”, “SetPointManager:MultiZone:MaximumHumidity:Average” or “SetPointManager:MultiZone:Humidity:Maximum”). If the coil is located in the outdoor air stream, it may also be necessary to use SetpointManager:OutdoorAirPretreat.</p>
<h4 id="field-action">Field: Action</h4>
<p>The next input refers to the “action” of the control. This can be best described by an example. In a coil where water mass flow rate is to be controlled, a coil will increase the mass flow rate through the coil when more heating or cooling is requested. In a heating coil, this increases the value of heat transfer from the water to the air stream. As a result, this is considered a “Normal” action controller. In a cooling coil, an increase in water mass flow rate through the coil decreases the value of heat transfer from the water to the air stream (absolute value increases, but since cooling is traditionally described as a negative number, an increase in absolute value results in a decrease in the actual heat transfer value). Thus, the cooling coil controller has “Reverse” action since an increase in flow rate results in a decrease in heat transfer.</p>
<h4 id="field-actuator-variable">Field: Actuator Variable</h4>
<p>This was again meant to be more generic but currently has only been used to control the water mass flow rate of a heating or cooling coil. This actuator variable must be set to the keyword Flow to control the water mass flow rate.</p>
<h4 id="field-sensor-node-name_5">Field: Sensor Node Name</h4>
<p>Name of the node where the temperature, humidity ratio or flow is sensed.</p>
<h4 id="field-actuator-node-name">Field: Actuator Node Name</h4>
<p>Name of the actuated node that controls the water mass flow rate through the coil.</p>
<h4 id="field-controller-convergence-tolerance">Field: Controller Convergence Tolerance</h4>
<p>The coil is controlled by knowing the outlet temperature and/or humidity ratio specified by the setpoint managers, and setting the outlet conditions from the coil to meet these setpoints. The hot and chilled water coils use complex models that cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot or cold water the models are inverted numerically using an iterative procedure. The iterative solution uses an interval-halving routine and needs a termination criteria that is set with the Controller Convergence Tolerance parameter. The convergence tolerance is the maximum difference between the actual temperature at the setpoint node and the setpoint temperature. This control offset is set to a small temperature difference, such as 0.01 to denote 1/100 degree C. The default is 0.1 degree C.</p>
<h4 id="field-maximum-actuated-flow">Field: Maximum Actuated Flow</h4>
<p>This is the maximum water flow (m<sup>3</sup>/sec) through the coil. Set to the maximum design water flow for the coil.</p>
<h4 id="field-minimum-actuated-flow">Field: Minimum Actuated Flow</h4>
<p>Set to the minimum design water flow (m<sup>3</sup>/sec) for the water coil, normally a shut off valve that is set to zero.</p>
<p>An example of this object in an IDF, along with appropriate setpoint managers, is shown below:</p>
<p>Controller:WaterCoil,</p>
<p>Central Cooling Coil Contoller 1,     !- Name</p>
<p>TemperatureAndHumidityRatio,          !- Control Variable</p>
<p>Reverse,                              !- Action</p>
<p>Flow,                                 !- Actuator Variable</p>
<p>VAV Sys 1 Outlet Node,                !- Sensor Node Name</p>
<p>Main Cooling Coil 1 Water Inlet Node, !- Actuator Node Name</p>
<p>0.002,                                !- Controller Convergence Tolerance {deltaC}</p>
<p>0.025,                                !- Maximum Actuated Flow {m3/s}</p>
<p>0.0;                                  !- Minimum Actuated Flow {m3/s}</p>
<p>SetpointManager:SingleZone:Humidity:Maximum,</p>
<p>Zone Max Set Point Manager,           !- Name</p>
<p>,                                     !- Control Variable</p>
<p>,                                     !- Schedule name</p>
<p>VAV Sys 1 Outlet Node,                !- Setpoint Node or NodeList Name</p>
<p>Zone 2 Node;                          !- Control Zone Air Node Name</p>
<p>SetpointManager:Scheduled,</p>
<p>Scheduled Set Point Manager 1,        !- Name</p>
<p>Temperature,                          !- Control Variable</p>
<p>Seasonal Reset Supply Air Temp Sch,   !- Schedule Name</p>
<p>VAV Sys 1 Outlet Node;                !- Setpoint Node or NodeList Name</p>
<h3 id="controlleroutdoorair">Controller:OutdoorAir</h3>
<p>A mixed air box has its own controller type called Controller:OutdoorAir. The purpose of the outdoor air controller is to provide outdoor air for ventilation and also provide free cooling (through additional outdoor air and/or bypassing an air-to-air heat exchanger) whenever possible. The outdoor air controller includes a number of user-selectable limit controls. If any of the selected limits are exceeded, the outdoor airflow rate is set to the minimum.</p>
<p>If all the limits are satisfied, the outdoor air controller does the following for continuous air flow systems: if the outdoor air temperature is greater than or equal to the mixed air temperature setpoint, the outdoor air flow rate is set to the maximum; if the outdoor air temperature is less than the mixed air temperature setpoint, the outdoor air controller will modulate the outdoor air flow so that the mixed air temperature will match the mixed air setpoint temperature.</p>
<p>A time-of-day schedule may also be used to simulate an increase in outdoor air flow rate for “push-button” type economizer applications. When the schedule permits (i.e., schedule values are greater than 0), the outdoor air flow rate is increased to the user-specified maximum outdoor air flow rate.</p>
<p>The outdoor air controller can also account for changes in the outdoor air flow rate during times when indoor humidity levels are high. A zone humidistat must be used with this control option. During high indoor humidity, the outdoor air flow rate is modified in response to a high indoor humidity condition. If high humidity control is based on the outdoor air humidity ratio and the outdoor humidity ratio is greater than the indoor humidity ratio, high humidity control is terminated. When the economizer is used in conjunction with the high humidity control option, high humidity control has priority and controls the change in air flow rates. The Night Ventilation Availability Manager has priority over high humidity control and will use the controller’s maximum outdoor air flow rate when this Availability Manager cycles the fan on (Ref. System Availability Managers – AvailabilityManager:NightVentilation)</p>
<p>The mixed air box connections are defined separately in the <strong>OutdoorAir:Mixer</strong> object.</p>
<p>Although the mixer will commonly be connected directly to the outdoor air, other components may be placed on the outdoor air path upstream of the mixer. When this is the case, any modulation will be determined by the conditions at the inlet node of the mixer rather than the outdoor air. This means that the controller will account for any heat recovery or other preheating/precooling components that may modify the condition of outdoor air before it reaches the mixer.</p>
<p>If all the limits are satisfied, the outdoor air controller does the following for cycling fan systems: the outdoor air flow rate is set to the maximum when the fan cycles on. If the limits are not satisfied, the outdoor air flow rate is at the minimum when the fan cycles on.</p>
<h4 id="field-name_131">Field: Name</h4>
<p>The unique user-assigned name for an instance of an outdoor air controller. Any other object referencing this outdoor air controller will use this name.</p>
<h4 id="field-relief-air-outlet-node-name">Field: Relief Air Outlet Node Name</h4>
<p>The name of the relief air node of the outdoor air mixer associated with this outdoor air controller.</p>
<h4 id="field-return-air-node-name">Field: Return Air Node Name</h4>
<p>The name of the return air node of the outdoor air mixer associated with this outdoor air controller.</p>
<h4 id="field-mixed-air-node-name">Field: Mixed Air Node Name</h4>
<p>Name of the node where the mixed air setpoint is set. The outdoor air controller senses the temperature at this node and attempts to control that temperature to the node setpoint.</p>
<h4 id="field-actuator-node-name_1">Field: Actuator Node Name</h4>
<p>The name of the node that is associated with the outdoor air damper. This should be the outermost air node on the outdoor air path connected to the outdoor air stream for the mixer associated with this outdoor air controller.</p>
<h4 id="field-minimum-outdoor-air-flow-rate">Field: Minimum Outdoor Air Flow Rate</h4>
<p>Input for this field is the minimum outdoor air flow rate for the system in cubic meters per second.</p>
<h4 id="field-maximum-outdoor-air-flow-rate">Field: Maximum Outdoor Air Flow Rate</h4>
<p>Input for this field is the maximum outdoor air flow rate for the system in cubic meters per second.</p>
<h4 id="field-economizer-control-type">Field: Economizer Control Type</h4>
<p>The options for this field are</p>
<ul>
<li>
<p>FixedDryBulb</p>
</li>
<li>
<p>DifferentialDryBulb</p>
</li>
<li>
<p>FixedEnthalpy</p>
</li>
<li>
<p>DifferentialEnthalpy</p>
</li>
<li>
<p>ElectronicEnthalpy</p>
</li>
<li>
<p>FixedDewPointAndDryBulb</p>
</li>
<li>
<p>DifferentialDryBulbAndEnthalpy</p>
</li>
<li>
<p>NoEconomizer</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the DifferentialDryBulb and DifferentialEnthalpy economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-control-action-type">Field: Economizer Control Action Type</h4>
<p>There are two choices for this Field: <strong>MinimumFlowWithBypass</strong> and <strong>ModulateFlow</strong>, with the default being <strong>ModulateFlow</strong> if this input field is left blank.</p>
<p><strong>ModulateFlow</strong> means the outdoor air flow rate will be increased to meet the mixed air setpoint temperature, subject to the limits imposed via other inputs for this object (e.g., Economizer Maximum Limit Dry-Bulb Temperature, Maximum Outdoor Air Flow Rate, etc.).</p>
<p><strong>MinimumFlowWithBypass</strong> is used exclusively in conjunction with air-to-air heat exchanger:objects (Ref. HeatExchanger:*) for providing free cooling operation in the absence of a conventional air-side economizer (i.e., when outdoor air flow rate is not increased during economizer mode). The MinimumFlowWithBypass choice forces the outdoor air flow rate to always remain at the minimum. However, when high humidity control is used, the outdoor air flow rate is set to the product of the maximum outdoor air flow rate multiplied by the high humidity outdoor air flow ratio. The heat exchanger uses the limit checking in the outdoor air controller to decide whether or not to bypass the outdoor air around the heat exchanger – or turn off the wheel motor in the case of a rotary heat exchanger. Heat exchange is also suspended when high humidity control is active.</p>
<p>The <strong>ModulateFlow</strong> option can also be used with the HeatExchanger:AirToAir:FlatPlate or HeatExchanger:AirToAir:SensibleAndLatent objects.</p>
<h4 id="field-economizer-maximum-limit-dry-bulb-temperature">Field: Economizer Maximum Limit Dry-Bulb Temperature</h4>
<p>Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type ‘FixedDryBulb’ or ‘FixedDewPointAndDryBulb’ has been specified.</p>
<p>No input (blank) in this field means that there is no outdoor air temperature high limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer.</p>
<h4 id="field-economizer-maximum-limit-enthalpy">Field: Economizer Maximum Limit Enthalpy</h4>
<p>Input for this field is the outdoor air enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type ‘FixedEnthalpy’ has been specified.</p>
<p>No input (blank) in this field means that there is no outdoor air enthalpy limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature">Field: Economizer Maximum Limit Dewpoint Temperature</h4>
<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘’FixedDewPointAndDryBulb’ has been specified.</p>
<p>No input (blank) in this field means that there is no outdoor air dewpoint limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer.</p>
<h4 id="field-electronic-enthalpy-limit-curve-name">Field: Electronic Enthalpy Limit Curve Name</h4>
<p>Input for this field is the name of a quadratic or cubic curve which provides the maximum outdoor air humidity ratio (function of outdoor air dry-bulb temperature) for economizer operation. If the outdoor air humidity ratio is greater than the curve’s maximum humidity ratio (evaluated at the outdoor air dry-bulb temperature), the outdoor air flow rate will be set to the minimum. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer. No input (blank) in this field means that there is no electronic enthalpy limit control.</p>
<h4 id="field-economizer-minimum-limit-dry-bulb-temperature">Field: Economizer Minimum Limit Dry-Bulb Temperature</h4>
<p>Input for this field is the outdoor air temperature low limit (ºC) for economizer operation. If the outdoor air temperature is below this limit, the outdoor airflow rate will be set to the minimum.</p>
<p>No input (blank) in this field means that there is no outdoor air temperature low limit control. This limit applies to the conditions at the Actuator Node regardless of whether or not there are any other components in the outdoor air path upstream of the mixer.</p>
<h4 id="field-lockout-type">Field: Lockout Type</h4>
<p>Choices for this field are NoLockout, LockoutWithHeating, and LockoutWithCompressor. This field is used for packaged systems with DX coils. LockoutWithHeating means that if the packaged unit is in heating mode, the economizer is locked out – i.e., the economizer dampers are closed and there is minimum outdoor air flow. LockoutWithCompressor means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is operating to provide cooling. In other words, the economizer must meet the entire cooling load – it isn’t allowed to operate in conjunction with the DX cooling coil. This option (LockoutWithCompressor) is sometimes called a “nonintegrated” economizer.</p>
<p>The default is NoLockout.</p>
<h4 id="field-minimum-limit-type">Field: Minimum Limit Type</h4>
<p>Choices for this field are FixedMinimum or ProportionalMinimum. FixedMinimum means that the minimum outdoor airflow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor airflow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.</p>
<h4 id="field-minimum-outdoor-air-schedule-name">Field: Minimum Outdoor Air Schedule Name</h4>
<p>The name of a schedule which uses decimal values (0.0 – 1.0).  These values are multiplied by the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours. If this field is not entered, the minimum outdoor air flow rate either remains constant during the simulation period (Minimum Outdoor Air Control Type = FixedMinimum) or varies in proportion to the supply air flow rate (Minimum Outdoor Air Control Type = ProportionalMinimum).</p>
<h4 id="field-minimum-fraction-of-outdoor-air-schedule-name">Field: Minimum Fraction of Outdoor Air Schedule Name</h4>
<p>The name of a schedule which uses decimal values (0.0 – 1.0) These values are multiplied by the total (design) air flow rate.  This is an alternate method for specifying the minimum outdoor air amount.  (The other method is the <strong><em>Minimum Outdoor Air Schedule</em></strong> <em>described above.)  Note:  This field overrides <strong>Minimum Outdoor Air Schedule</strong> and <strong>Minimum Outdoor Air Flowrate.</strong></em></p>
<h4 id="field-maximum-fraction-of-outdoor-air-schedule-name">Field: Maximum Fraction of Outdoor Air Schedule Name</h4>
<p>This is an optional field with the schedule values in decimal fractions (0.0-1.0). This field enables the user to limit the maximum of amount of outdoor air permissible and thus also limits the permissible maximum outdoor air into the system.</p>
<p>If both the above schedules are given values of 1.0, the system works at 100% outdoor air, so in a system if 100% outdoor air is required regardless of any other condition, these fields are helpful.</p>
<h4 id="field-mechanical-ventilation-controller-name">Field: Mechanical Ventilation Controller Name</h4>
<p>This optional field is the name of the mechanical ventilation controller object to be used in conjunction with this outdoor air controller. The Controller:MechanicalVentilation object allows the user to define the minimum outdoor air flow rate based on air flow per unit floor area and air flow per person (occupant) for the zones being served by the air loop that utilizes this controller.</p>
<p>This feature allows the user to perform a first-order evaluation of carbon dioxide(CO<sub>2</sub>)-based demand controlled ventilation (outdoor ventilation varied according to occupancy levels).</p>
<p>If a valid name for a Controller:MechanicalVentilation object is entered in this field, the minimum outdoor air flow rate delivered will be the greater of:</p>
<ul>
<li>
<p>the minimum outdoor air flow rate calculated by the fields Minimum Outdoor Air Flow Rate, Minimum Limit Type, and Minimum Outdoor Air Schedule Name as defined for this outdoor air controller, or</p>
</li>
<li>
<p>the outdoor air flow rate calculated using the Controller:MechanicalVentilation object named in this input field.</p>
</li>
</ul>
<p>Leaving this input field blank will bypass the Controller:MechanicalVentilation object calculations and the minimum outdoor air flow rate will be based on the other inputs associated with this outdoor air controller object. Actual outdoor air flow rates may be higher than the minimum if free cooling is available and the object inputs are properly selected. Regardless, the maximum outdoor air flow rate is limited by the field Maximum Outdoor Air Flow Rate.</p>
<h4 id="field-time-of-day-economizer-control-schedule-name">Field: Time of Day Economizer Control Schedule Name</h4>
<p>This alpha field is the name of a schedule which controls the outdoor air flow rate based on a time-of-day economizer. Schedule values equal to 0 disable this feature. Schedule values greater than 0 cause the outdoor air flow rate to increase to the maximum. When an economizer is used in conjunction with the high humidity control option, high humidity control has priority.</p>
<h4 id="field-high-humidity-control">Field: High Humidity Control</h4>
<p>This choice field establishes whether or not the outdoor air flow rate is modified in response to high indoor relative humidity. Valid choices are Yes and No. If Yes is selected, the outdoor air flow rate may be modified when the indoor relative humidity is above the humidstat setpoint. If No is selected, this option is disabled and the following three fields are not used.</p>
<h4 id="field-humidistat-control-zone-name">Field: Humidistat Control Zone Name</h4>
<p>This input defines the zone name where the humidistat is located. This is the same name used in the ZoneControl:Humidistat object. This field is required when the input field High Humidity Control is specified as Yes.</p>
<h4 id="field-high-humidity-outdoor-air-flow-ratio">Field: High Humidity Outdoor Air Flow Ratio</h4>
<p>This input is the ratio of the modified outdoor air flow rate to the maximum outdoor air flow rate. When the high humidity control algorithm determines that the outdoor air flow rate will be changed (i.e., increased or decreased), the operating outdoor air flow rate is equal to the maximum outdoor air flow rate multiplied by this ratio. The minimum value for this field is 0. If this field is blank, the default value is 1. This field is used only when the input field High Humidity Control is specified as Yes. When an economizer is used in conjunction with the high humidity control option, high humidity control has priority.</p>
<h4 id="field-control-high-indoor-humidity-based-on-outdoor-humidity-ratio">Field: Control High Indoor Humidity Based on Outdoor Humidity Ratio</h4>
<p>This choice field determines if high humidity control is activated based on high indoor relative humidity alone or is activated only when the indoor relative humidity is above the humidstat setpoint <em>and</em> the indoor humidity ratio is greater than the outdoor humidity ratio. Valid choices are <strong>Yes</strong> and <strong>No</strong>. If No is selected, high humidity control is active any time the zone humidistat senses a moisture load. If Yes is selected, the model also verifies that the outdoor humidity ratio is less than the humidistat’s zone air humidity ratio. This field is used only when the input field High Humidity Control is specified as Yes. The default value is <strong>Yes</strong>.</p>
<h4 id="field-heat-recovery-bypass-control-type">Field: Heat Recovery Bypass Control Type</h4>
<p>This choice field determines if specialized control is used to optimize the use of heat recovery. Valid choices are <strong>BypassWhenWithinEconomizerLimits</strong> and <strong>BypassWhenOAFlowGreaterThanMinimum</strong>. If BypassWhenWithinEconomizerLimits is selected, heat recovery is disabled any time the controller determines that the economizer is active (i.e., all controls are within limits). If BypassWhenOAFlowGreaterThanMinimum is selected, the model first verifies that the economizer is active and then checks to see if the outdoor air flow rate is greater than the minimum, if so heat recovery is set to bypass whether or not a heat exchanger is used in the outdoor air system. When this option is used with Time of Day Economizer Control or High Humidity Control, this option has priority. The model then compares the mixed air temperature at minimum outdoor air flow with the heat exchanger off to the mixed air temperature set point. If the mixed air temperature at minimum outdoor air flow with the heat exchanger off is less than the mixed air temperature set point, the outdoor air flow rate is set to the minimum. The model then checks to see if an air loop heating coil is operating. If any airloop heating coil turns on, the heat exchanger is also turned on and the outdoor air flow is set to the minimum. This action is meant to minimize heating energy (this action may also disable the heating coil on subsequent iterations, see output variable Air System Outdoor Air Heat Recovery Bypass Heating Coil Activity Status). This means that heat recovery is active any time the outdoor air flow rate is equal to the minimum even when the economizer requests free cooling. For this case, the use of supply air temperature control for the heat exchanger is recommended (Ref HeatExchanger). The default value is <strong>BypassWhenWithinEconomizerLimits</strong>.</p>
<p>An Example IDF specification:</p>
<p>Controller:OutdoorAir,</p>
<p>OA Controller 1,         !- Name</p>
<p>Relief Air Outlet Node,  !- Relief Air Outlet Node Name</p>
<p>Outdoor Air Mixer Inlet Node,  !- Return Air Node Name</p>
<p>Mixed Air Node,          !- Mixed Air Node Name</p>
<p>Outdoor Air Inlet Node,  !- Actuator Node Name</p>
<p>0.25,                    !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>1.6,                     !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>ElectronicEnthalpy,      !- Economizer Control Type</p>
<p>ModulateFlow,            !- Economizer Control Action Type</p>
<p>23.,                 !- Economizer Maximum Limit Dry-Bulb Temperature {C}</p>
<p>,                    !- Economizer Maximum Limit Enthalpy {J/kg}</p>
<p>13.5,                !- Economizer Maximum Limit Dewpoint Temperature {C}</p>
<p>ElectronicEnthalpyCurveA,!- Electronic Enthalpy Limit Curve Name</p>
<p>14.,                 !- Economizer Minimum Limit Dry-Bulb Temperature {C}</p>
<p>NoLockout,               !- Lockout Type</p>
<p>FixedMinimum,            !- Minimum Limit Type</p>
<p>OAFractionSched,         !- Minimum Outdoor Air Schedule Name</p>
<p>,                        !- Minimum Fraction of Outdoor Air Schedule Name</p>
<p>,                        !- Maximum Fraction of Outdoor Air Schedule Name</p>
<p>,                        !- Mechanical Ventilation Controller Name</p>
<p>TimeOfDayEconomizerSch,  !- Time of Day Economizer Control Schedule Name</p>
<p>Yes,                     !- High Humidity Control</p>
<p>EAST ZONE,               !- Humidistat Control Zone Name</p>
<p>0.9,                     !- High Humidity Outdoor Air Flow Ratio</p>
<p>Yes;      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio</p>
<p>Curve:Cubic,</p>
<p>ElectronicEnthalpyCurveA,!- Name</p>
<p>0.01342704,              !- Coefficient1 Constant</p>
<p>-0.00047892,             !- Coefficient2 x</p>
<p>0.000053352,             !- Coefficient3 x**2</p>
<p>-0.0000018103,           !- Coefficient4 x**3</p>
<p>16.6,                    !- Minimum Value of x</p>
<p>29.13;                   !- Maximum Value of x</p>
<h3 id="controlleroutdoorair-outputs">Controller:OutdoorAir Outputs</h3>
<p>Note that the key value for these outputs is the AirLoopHVAC name, not the name of the Controller:OutdoorAir.</p>
<p>HVAC,Average,Air System Outdoor Air Economizer Status []</p>
<p>HVAC,Average,Air System Outdoor Air Heat Recovery Bypass Status []</p>
<p>HVAC,Average,Air System Outdoor Air Heat Recovery Bypass Heating Coil Activity Status []</p>
<p>HVAC,Average,Air System Outdoor Air Heat Recovery Bypass Minimum Outdoor Air Mixed Air Temperature [C]</p>
<p>HVAC,Average,Air System Outdoor Air High Humidity Control Status []</p>
<p>HVAC,Average,Air System Outdoor Air Flow Fraction []</p>
<p>HVAC,Average,Air System Outdoor Air Minimum Flow Fraction []</p>
<p>HVAC,Average,Air System Outdoor Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Air System Mixed Air Mass Flow Rate [kg/s]</p>
<h4 id="air-system-outdoor-air-economizer-status">Air System Outdoor Air Economizer Status []</h4>
<p>Reports the average operating status of an air economizer over the reporting interval. The economizer status is set to 1 when the conditions are favorable for the economizer to operate (i.e., none of the control limits have been exceeded). While conditions may be favorable for economizer operation, it does not guarantee that the air-side economizer has increased outdoor air flow above the minimum level since the actual outdoor air flow rate is also governed by other controls (e.g., mixed air set point tempeature, time of day economizer control, maximum humidity setpoint, etc.). This variable is set to 0 if conditions disable economizer operation or NoEconomizer (Economizer Control Type) is specified.</p>
<h4 id="air-system-outdoor-air-heat-recovery-bypass-status">Air System Outdoor Air Heat Recovery Bypass Status []</h4>
<p>This indicates if the controls have determined if the bypass mode for heat recovery is in effect or not.</p>
<h4 id="air-system-outdoor-air-heat-recovery-bypass-heating-coil-activity-status">Air System Outdoor Air Heat Recovery Bypass Heating Coil Activity Status []</h4>
<p>Reports the operating status of any heating coil in the air loop. If the heating coil is active, the heat exchanger will be activated (no air bypassed) and the heating energy will be reduced or eliminated. While conditions may be favorable for economizer operation, it does not guarantee that the air-side economizer has increased outdoor air flow above the minimum level since the actual outdoor air flow rate is also governed by other controls (e.g., mixed air set point temperature, time of day economizer control, maximum humidity setpoint, etc.). This variable is set to 0 if conditions disable economizer operation. This output variable is only available when using Heat Recovery Bypass Control Type = BypassWhenOAFlowGreaterThanMinimum.</p>
<h4 id="air-system-outdoor-air-heat-recovery-bypass-minimum-outdoor-air-mixed-air-temperature-c">Air System Outdoor Air Heat Recovery Bypass Minimum Outdoor Air Mixed Air Temperature [C]</h4>
<p>Reports the outdoor air mixer’s mixed air node temperature at minimum outdoor air flow rate when the heat exchanger is disabled (off). This temperature is calculated as the return air temperature multiplied by the return air mass flow rate plus the mixer’s inlet node temperature multipled by the minimum outdoor air flow rate. This quantity is then divided by the mixed air mass flow rate. If this temperature is less than the outdoor air mixer’s mixed air node set point temperature, and the Heat Recovery Bypass Control Type = BypassWhenOAFlowGreaterThanMinimum, the outdoor air flow rate is set to the minimum.  This output variable is only available when using Heat Recvoery Bypass Control Type = BypassWhenOAFlowGreaterThanMinimum.</p>
<h4 id="air-system-outdoor-air-high-humidity-control-status">Air System Outdoor Air High Humidity Control Status []</h4>
<p>Reports the average operating status of the controller’s high humidity control over the reporting interval. The high humidity control status is set to 1 when the controller determines that a zone high humidity condition exists <em>according to the settings specified in the controller</em>. This variable is set to 0 if conditions disable high humidity control operation or High Humidity Control is specified as No.</p>
<h4 id="air-system-outdoor-air-flow-fraction">Air System Outdoor Air Flow Fraction []</h4>
<p>Reports the average actual outdoor air fraction for the outdoor air controller over the reporting interval.</p>
<h4 id="air-system-outdoor-air-minimum-flow-fraction">Air System Outdoor Air Minimum Flow Fraction []</h4>
<p>Reports the average minimum limit of the outdoor air fraction for the outdoor air controller over the reporting interval.</p>
<h4 id="air-system-outdoor-air-mass-flow-rate-kgs">Air System Outdoor Air Mass Flow Rate [kg/s]</h4>
<p>Reports the average outdoor air mass flow rate introduced by the outdoor air controller over the reporting interval.</p>
<h4 id="air-system-mixed-air-mass-flow-rate-kgs">Air System Mixed Air Mass Flow Rate [kg/s]</h4>
<p>Reports the average mixed air mass flow rate of the HVAC air loop associated with this outdoor air controller over the reporting interval.</p>
<h3 id="controllermechanicalventilation">Controller:MechanicalVentilation</h3>
<p>This object is used in conjunction with an outdoor air controller (Ref. Controller:OutdoorAir, Field: Mechanical Ventilation Controller Name) to establish the minimum outdoor air flow rate provided by a mixed air box.</p>
<p>Ventilation standards provide guidance on appropriate levels of outdoor ventilation air required for acceptable indoor air quality. The Ventilation Rate Procedure (VRP) of ASHRAE Standard 62.1-2007/2010 (<a href="http://www.ashrae.org">www.ashrae.org</a>) requires outdoor ventilation rates to be determined based on the floor area of each occupied zone plus the number of people in each zone and considers the zone air distribution effectiveness and system ventilation efficiency. The outdoor air ventilation rate can be reset dynamically as operating conditions change (e.g., variations in occupancy). The Controller:MechanicalVentilation object implements the VRP for calculating these outdoor air ventilation requirements and resetting them based on varying occupancy levels and zone diversification. This is particularly useful for large air distribution systems that serve a number of different zone types with varying occupancy levels. This object can also be used to model the Indoor Air Quality Procedure (IAQP) as defined in Standard 62.1</p>
<h4 id="the-first-five-inputs-for-this-object-are-the-name-the-availability-schedule-the-zone-outdoor-air-method-the-system-outdoor-air-method-and-the-zone-maximum-outdoor-air-fraction-the-next-three-input-fields-define-the-zone-name-or-zone-list-name-the-design-specification-outdoor-air-object-name-and-the-design-specification-zone-air-distribution-object-name-to-be-applied-to-this-zone-or-zone-list-the-last-three-fields-are-extensible">The first five inputs for this object are the name, the availability schedule, the zone outdoor air method, the system outdoor air method, and the zone maximum outdoor air fraction. The next three input fields define the zone name (or zone list name), the design specification outdoor air object name, and the design specification zone air distribution object name to be applied to this zone (or zone list). The last three fields are extensible</h4>
<h4 id="field-name_132">Field: Name</h4>
<p>The unique user assigned name for an instance of mechanical ventilation. Any other object referencing this mechanical ventilation object will use this name.</p>
<h4 id="field-availabilityschedule-name">Field: AvailabilitySchedule Name</h4>
<p>The name of a schedule whose values are greater than 0 when mechanical ventilation, as calculated by this object, is desired. If the schedule’s value is 0.0, then mechanical ventilation is not available and flow will not be requested. If the schedule’s value is &gt; 0.0 (usually 1 is used), mechanical ventilation is available. If this field is blank, the schedule has values of 1 for all time periods. This schedule is useful for purging the building of contaminants prior to occupancy (i.e., ventilation rate per unit floor area will be provided even if the occupancy is zero).</p>
<h4 id="field-demand-controlled-ventilation">Field: Demand Controlled Ventilation</h4>
<p>This field indicates whether the air loop is capable of doing demand controlled ventilation (DCV) to vary the amount of outdoor air based on actual number of occupants in spaces. Two choices: Yes and No. Default is No.</p>
<h4 id="field-system-outdoor-air-method">Field: System Outdoor Air  Method</h4>
<p>The method used to calculate the system minimum outdoor air flow. Several choices are allowed: <strong>ZoneSum</strong>, <strong>VentilationRateProcedure,</strong> <strong>IndoorAirQualityProcedure,  ProportionalControl,</strong> and <strong>IndoorAirQualityProcedureGenericContaminant</strong>.  ZoneSum sums the outdoor air flows across all zones served by the system. VentilationRateProcedure (VRP) uses the multi-zone equations defined in 62.1-2007 to calculate the system outdoor air flow. VRP considers zone air distribution effectiveness and zone diversification of outdoor air fractions. IndoorAirQualityProcedure (IAQP) is the other procedure defined in ASHRAE Standard 62.1-2007 for calculate the amount of outdoor air necessary to maintain the levels of indoor air carbon dioxide at or below the setpoint defined in the ZoneControl:ContaminantController object. Appendix A of the ASHRAE 62.1-2010 user’s manual discusses another method for implementing CO<sub>2</sub>-based DCV in a single zone system. This method (Proportional Control) calculates the required outdoor air flow rate which varies in proportion to the percentage of the CO<sub>2</sub> signal range. The IndoorAirQualityProcedure-GenericContaminant method calculates the amount of outdoor air necessary to maintain the levels of indoor air generic contaminant at or below the setpoint defined in the ZoneControl:ContaminantController object.</p>
<p>Note: When System Outdoor Air Method = IndoorAirQualityProcedure or IndoorAirQualityProcedureGenericContaminant is specified, only the Zone &lt;x&gt; Name fields are used. The other field inputs described below are not used.</p>
<h4 id="field-zone-maximum-outdoor-air-fraction">Field: Zone Maximum Outdoor Air Fraction</h4>
<p>This positive numeric input is the zone maximum outdoor air fraction. For VAV systems, when a zone requires outdoor air higher than the user specified Zone Maximum Outdoor Air Fraction, the zone supply air flow will be increased (if damper not fully open yet) to cap the outdoor air fraction at the maximum value. This allows the system level outdoor air flow to be reduced while the total supply air flow increases to meet zone outdoor air requirement. Valid values are from 0 to 1.0. Default is 1.0 which indicates zones can have 100% outdoor air maintaining backward compatibility. This inputs work for single and dual duct VAV systems.</p>
<h4 id="field-set-zone-name-design-specification-outdoor-air-object-name-and-design-specification-zone-air-distribution-object-name">Field Set (Zone Name, Design Specification Outdoor Air Object Name, and Design Specification Zone Air Distribution Object Name)</h4>
<p>The following three fields are needed to define the parameters for the ventilation. This object is extensible by duplicating these three fields.</p>
<h4 id="fieldzone-x-name">Field:Zone &lt;x&gt; Name</h4>
<p>The zone name or zone list to apply the ventilation rates specified in the DesignSpecification:OutdoorAir object.</p>
<h4 id="field-design-specification-outdoor-air-object-name-x">Field: Design Specification Outdoor Air Object Name &lt;x&gt;</h4>
<p>The name of the DesignSpecification:OutdoorAir object, defining the amount of outdoor air, that applies to the zone or zone list. If this field is blank, the corresponding DesignSpecification:OutdoorAir object for the zone will come from the DesignSpecification:OutdoorAir object referenced by the Sizing:Zone object for the same zone. If no such zone match is found, default values from the IDD will be used for the DesignSpecification:OutdoorAir object.</p>
<h4 id="field-design-specification-zone-air-distribution-object-name-x">Field: Design Specification Zone Air Distribution Object Name &lt;x&gt;</h4>
<p>The name of the DesignSpecification:ZoneAirDistribution object, defining the air distribution effectiveness and secondary recirculation air fraction, that applies to the zone or zone list. If this field is blank, the corresponding DesignSpecification:ZoneAirDistribution object for the zone will come from the DesignSpecification:ZoneAirDistribution object referenced by the Sizing:Zone object for the same zone. If no such zone match is found, default values from the IDD will be used for the DesignSpecification:ZoneAirDistribution object.</p>
<p>As described previously, the Controller:MechanicalVentilation object works in conjunction with Controller:OutdoorAir. As such, the minimum quantity of outdoor air delivered via the mixed air box will be the greater of:</p>
<ul>
<li>
<p>the minimum outdoor air flow rate calculated by the fields Minimum Outdoor Air Flow Rate, Minimum Limit and Minimum Outdoor Air Schedule Name in the associated Controller:OutdoorAir object, or</p>
</li>
<li>
<p>the outdoor air flow rate calculated by the VRP (details in the Engineering Reference) with inputs specified in this object and the referenced DesignSpecification:OutdoorAir and DesignSpecification:ZoneAirDistribution objects.</p>
</li>
</ul>
<p>The actual outdoor air flow rate may be higher than the minimum if free cooling is available. Regardless, the outdoor air flow rate will not exceed the Maximum Outdoor Air Flow Rate specified in the associated Controller:OutdoorAir object.</p>
<p>An example input for this object is shown below:</p>
<p>Controller:MechanicalVentilation,</p>
<p>VentObject,               !- Name</p>
<p>VentSchedule,             !- Availability Schedule Name</p>
<p>VentilationRateProcedure, !- System Outdoor Air Method</p>
<p>1.0,                      !- Zone Maximum Outdoor Air Fraction</p>
<p>Resistive Zone,           !- Zone 1 Name</p>
<p>DSOA1,                    !- Design Specification Outdoor Air Object Name 1</p>
<p>DSZADO1,                  !- Design Specification Zone Air Distribution Object Name 1</p>
<p>DCV Zone List,            !- Zone 2 Name</p>
<p>DSO_ZList,                !- Design Specification Outdoor Air Object Name 2</p>
<p>;                        !- Design Specification Zone Air Distribution Object Name 2</p>
<p>ZoneList,</p>
<p>DCV Zone List,            !- Zone List Name</p>
<p>East Zone,                !- Zone Name 1</p>
<p>North Zone;               !- Zone Name 2</p>
<p>DesignSpecification:OutdoorAir,</p>
<p>DSOA1,                   !- Name</p>
<p>SUM,                     !- Outdoor Air Method</p>
<p>0.00236,                 !- Outdoor Air Flow per Person</p>
<p>0.000305,                !- Outdoor Air Flow per Zone Floor Area</p>
<p>0.0,                     !- Outdoor Air Flow per Zone</p>
<p>0.0,                     !- Outdoor Air Flow Air Changes per Hour</p>
<p>;                        !- Outdoor Air Flow Rate Fraction Schedule Name</p>
<p>DesignSpecification:ZoneAirDistribution,</p>
<p>DSZADO1,                 !- Name</p>
<p>1.2,                     !- Zone Air Distribution Effectiveness in Cooling Mode</p>
<p>1.0,                     !- Zone Air Distribution Effectiveness in Heating Mode</p>
<p>,                        !- Zone Air Distribution Effectiveness Schedule Name</p>
<p>0.3;                     !- Zone Secondary Recirculation Fraction</p>
<h3 id="zonehvacenergyrecoveryventilatorcontroller">ZoneHVAC:EnergyRecoveryVentilator:Controller</h3>
<p>This controller object is used exclusively by the stand alone energy recovery ventilator (ZoneHVAC:EnergyRecoveryVentilator, see Figure 143). The purpose of this controller is to simulate economizer operation for the stand alone ERV and provide free cooling whenever possible or modify the outdoor air flow rate during high indoor humidity conditions. During economizer operation, if all of the limits are satisfied, the controller activates economizer mode (fully bypassing the fixed-plate air-to-air heat exchanger or stopping the rotation of a rotary heat exchanger). If any of the selected limits are exceeded, economizer operation is terminated. A time-of-day schedule may also be used to simulate a “push-button” type economizer controller.</p>
<p>In addition, the outdoor air flow rate may be modified and heat exchange suspended in response to high indoor relative humidities. When the indoor relative humidity exceeds the zone humidistat’s relative humidity set point, high humidity control is activated. When activated, if high humidity control is based on the outdoor air humidity ratio and the outdoor humidity ratio is greater than the indoor humidity ratio, high humidity control is terminated.</p>
<p><img alt="Schematic_StandAloneERV" src="../../InputOutputReference/media/image414.svg" /></p>
<p>Figure 143. Schematic of the ZoneHVAC:EnergyRecoveryVentilator compound object</p>
<h4 id="field-name_133">Field: Name</h4>
<p>A unique user-assigned name for the stand alone ERV controller. Any reference to this controller by another object will use this name.</p>
<h4 id="field-temperature-high-limit">Field: Temperature High Limit</h4>
<p>The input for this field is the outdoor air temperature high limit (°C) for economizer operation. If the outdoor air temperature is above this limit, economizer (free cooling) operation is terminated. No input (blank) in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-temperature-low-limit">Field: Temperature Low Limit</h4>
<p>The input for this field is the outdoor air temperature low limit (°C) for economizer operation. If the outdoor air temperature is below this limit, economizer (free cooling) operation is terminated. No input (blank) in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-enthalpy-high-limit">Field: Enthalpy High Limit</h4>
<p>The input for this field is the outdoor air enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, economizer (free cooling) operation is terminated. No input (blank) in this field means that there is no outdoor air economizer limit control.</p>
<h4 id="field-dewpoint-temperature-limit">Field: Dewpoint Temperature Limit</h4>
<p>Input for this field is the outdoor air dewpoint limit (°C) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. No input (blank) in this field means that there is no outdoor air dewpoint limit control. This limit applies to the conditions at the Actuated Node regardless of whether or not there are any other components on the outdoor air path upstream of the mixer.</p>
<h4 id="field-electronic-enthalpy-limit-curve-name_1">Field: Electronic Enthalpy Limit Curve Name</h4>
<p>Input for this field is the name of a quadratic or cubic curve which provides the maximum outdoor air humidity ratio (function of outdoor air dry-bulb temperature) for economizer operation. If the outdoor air humidity ratio is greater than the curve’s maximum humidity ratio (evaluated at the outdoor air dry-bulb temperature), the outdoor air flow rate will be set to the minimum. This limit applies to the conditions at the Actuated Node regardless of whether or not there are any other components on the outdoor air path upstream of the mixer. No input (blank) in this field means that there is no electronic enthalpy limit control.</p>
<h4 id="field-exhaust-air-temperature-limit">Field: Exhaust Air Temperature Limit</h4>
<p>This input establishes whether or not there is a limit control on the exhaust air temperature. The choices are <strong>ExhaustAirTemperatureLimit</strong> or <strong>NoExhaustAirTemperatureLimit</strong>. If <strong>ExhaustAirTemperatureLimit</strong> is chosen, the controller deactivates economizer mode whenever the outdoor air temperature is greater than the exhaust air temperature. If <strong>NoExhaustAirTemperatureLimit</strong> is chosen, no limit check on the exhaust air temperature is performed.</p>
<h4 id="field-exhaust-air-enthalpy-limit">Field: Exhaust Air Enthalpy Limit</h4>
<p>This input establishes whether or not there is a limit control on the exhaust air enthalpy. The choices are <strong>ExhaustAirEnthalpyLimit</strong> or <strong>NoExhaustAirEnthalpyLimit</strong>. If <strong>ExhaustAirEnthalpyLimit</strong> is chosen, the controller deactivates economizer mode whenever the outdoor air enthalpy is greater than the exhaust air enthalpy. If <strong>NoExhaustAirEnthalpyLimit</strong> is chosen, no limit check on the exhaust air enthalpy is performed.</p>
<h4 id="field-time-of-day-economizer-flow-control-schedule-name">Field: Time of Day Economizer Flow Control Schedule Name</h4>
<p>This alpha field is the name of a schedule which controls the change in air flow rate based on time-of-day. Schedule values equal to 0 disable this feature. Schedule values greater than 0 activate the economizer. Note that heat exchange between the air streams is suspended when the economizer is active. This schedule can be used with or without the high humidity control option. When an economizer is used in conjunction with the high humidity control option, high humidity control has priority.</p>
<h4 id="field-high-humidity-control-flag">Field: High Humidity Control Flag</h4>
<p>This optional choice field establishes whether or not the supply and exhaust air flow rates are modified in response to high indoor relative humidity. Valid choices are Yes and No. If Yes is selected, the supply and exhaust air flow rates may be modified when the indoor relative humidity is above the humidstat set point. If No is selected, this option is disabled and the following three fields are not used. Note that heat exchange between the air streams is suspended during times when high humidity control is active. The default value is No.</p>
<h4 id="field-humidistat-control-zone-name_1">Field: Humidistat Control Zone Name</h4>
<p>This optional input defines the zone name where the humidistat is located. This is the same zone name used in the Zone Control:Humidistat object. This field is required when the High Humidity Control Flag is specified as Yes.</p>
<h4 id="field-high-humidity-outdoor-air-flow-ratio_1">Field: High Humidity Outdoor Air Flow Ratio</h4>
<p>This optional input is the ratio of the modified supply (outdoor) air flow rate to the supply air flow rate specified in the Energy Recovery Ventilator:Stand Alone ERV object. When the high humidity control algorithm determines that the supply air flow rate will be changed (i.e. increased or decreased), the operating supply air flow rate is equal to the supply air flow rate specified in the Energy Recovery Ventilator:Stand Alone ERV object multiplied by this ratio. The minimum value for this field is 0. This field is used to modify both the supply and exhasut air flow rates when high humidity control is active. The supply and exhasut air fan volumetric flow rates must be able to account for the increase in air flow when this input is greater than 1. The default value is 1.</p>
<h4 id="field-control-high-indoor-humidity-based-on-outdoor-humidity-ratio_1">Field: Control High Indoor Humidity based on Outdoor Humidity Ratio</h4>
<p>This optional choice field determines if high humidity control is activated based on high indoor relative humidity alone or is activated only when the indoor relative humidity is above the humidstat set point <em>and</em> the outdoor humidity ratio is less than the indoor humidity ratio. Valid choices are Yes and No. If No is selected, high humidity control is active any time the zone humidistat senses a moisture load. If yes is selected, the model also verifies that the outdoor humidity ratio is less than the humidistat’s zone air humidity ratio. This field is used only when the High Humidity Control Flag is specified as Yes. The default value is Yes.</p>
<p>Following is an example input for this stand alone ERV controller object:</p>
<p>ZoneHVAC:EnergyRecoveryVentilator:Controller,</p>
<p>ERV OA Controller 1,            !- ERV controller name</p>
<p>19.,                            !- Temperature high limit {C}</p>
<p>14.,                            !- Temperature low limit {C}</p>
<p>,                               !- Enthalpy high limit {J/kg}</p>
<p>15.55,                          !- dew point temperature limit (C)</p>
<p>ElectronicEnthalpyCurveA,       !- electronic enthalpy limit curve name</p>
<p>NoExhaustAirTemperatureLimit,   !- Exhaust air temperature limit</p>
<p>NoExhaustAirEnthalpyLimit,      !- Exhaust air enthalpy limit</p>
<p>OutsideAirFlowSchedule,         !- Time of Day Economizer Flow Control Schedule Name</p>
<p>Yes,                            !- High Humidity Control Flag</p>
<p>East Zone,                      !- Humidistat Control Zone Name</p>
<p>1.2,                            !- High Humidity Outdoor air Flow Ratio</p>
<p>Yes;              !- Control High Indoor Humidity based on Outdoor Humidity Ratio</p>
<p>Curve:Cubic,</p>
<p>ElectronicEnthalpyCurveA, !- Name</p>
<p>0.01342704,               !- Coefficient1 Constant</p>
<p>-0.00047892,               !- Coefficient2 x</p>
<p>0.000053352,              !- Coefficient3 x**2</p>
<p>-0.0000018103,             !- Coefficient4 x**3</p>
<p>16.6,                     !- Minimum Value of x</p>
<p>29.13;                    !- Maximum Value of x</p>
<h2 id="group-evaporative-coolers">Group – Evaporative Coolers</h2>
<p>This group of objects describes the properties and configuration for the evaporative coolers models for the HVAC section.</p>
<h3 id="evaporativecoolerdirectceldekpad">EvaporativeCooler:Direct:CelDekPad</h3>
<p>The direct stage, shown in the figure below, consists of a rigid media evaporative pad, with water recirculated from a reservoir.  The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media.  The evaporative pad provides the area for the adiabatic saturation of the air.  While the process provides a lower dry-bulb temperature, the moisture content of the leaving air is higher than the entering condition.  The direct stage is used for comfort cooling in a building where adding humidity to the air can be tolerated.</p>
<p><img alt="" src="../../InputOutputReference/media/image415.svg" /></p>
<p>Figure 144.  Direct Stage Evaporative Cooler</p>
<p>The thermodynamic process is a simultaneous heat and mass transfer, or adiabatic cooling, and follows a constant enthalpy line on the psychrometric chart, it is shown in the figure below as a process from A to B.  Since the deviation of the constant wet-bulb line and the constant enthalpy line is small, it is assumed that the wet-bulb temperature is constant across the direct evaporative stage.</p>
<p><img alt="" src="../../InputOutputReference/media/image416.svg" /></p>
<p>Figure 145.  Psychrometric Chart -- Constant Enthalpy</p>
<p>If the direct evaporative process were 100% efficient, the leaving dry-bulb temperature would equal the entering wet-bulb temperature.  The efficiency of the direct evaporative process is less than 100% and by defining saturation efficiency (<span>$\varepsilon $</span>se) for the direct stage or evaporative pad, the leaving dry-bulb temperature can be expressed by the following equation.</p>
<div>\[{T_{db\,supout}} = {T_{db\,sup\,in}} - {\varepsilon_{se}}\cdot \left( {{T_{db\,sup\,in}} - {T_{wb\,sup\,in}}} \right)\]</div>

<h4 id="field-name_134">Field: Name</h4>
<p>A unique identifying name for each evaporative cooler.</p>
<h4 id="fieldavailability-schedule-name_6">Field:Availability Schedule Name</h4>
<p>The name of a schedule which defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-direct-pad-area">Field: Direct Pad Area</h4>
<p>The face area of the evaporative pad in m<sup>2</sup>.  With the area and mass flow rate, the air velocity is calculated and is used to determine the saturation efficiency. This field is autosizable.</p>
<h4 id="field-direct-pad-depth">Field: Direct Pad Depth</h4>
<p>The depth of the evaporative pad in meters.  The pad depth is used to determine the saturation efficiency. This field is autosizable.</p>
<h4 id="field-recirculating-water-pump-power-consumption">Field: Recirculating Water Pump Power Consumption</h4>
<p>This field is used to specify the power consumed by the evaporative cooler recirculating pump in Watts.</p>
<h4 id="field-air-inlet-node-name_29">Field: Air Inlet Node Name</h4>
<p>The name of the evaporative cooler air inlet node from the Air Loop Simulation.</p>
<h4 id="field-air-outlet-node-name_29">Field: Air Outlet Node Name</h4>
<p>The name of the evaporative cooler air outlet node from the Air Loop Simulation.</p>
<h4 id="field-control-type_2">Field: Control Type</h4>
<p>This input field is currently unused and can be left blank.</p>
<h4 id="field-water-supply-storage-tank-name">Field: Water Supply Storage Tank Name</h4>
<p>This field is optional.  It is used to describe where the cooler obtains water used for evaporative cooling.  If blank or omitted, then the cooler will obtain water directly from the mains.  If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank.  However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.</p>
<p>An IDF example showing how this object is:</p>
<p>EvaporativeCooler:Direct:CelDekPad,</p>
<p>Evaporative Cooler,      !- Name</p>
<p>System Availability Schedule,  !- Availability Schedule Name</p>
<p>0.6,                     !- Direct Pad Area {m2}</p>
<p>0.2,                     !- Direct Pad Depth {m}</p>
<p>225,                     !- Recirculating Water Pump Power Consumption {W}</p>
<p>Evap Cooler Inlet Node,  !- Air Inlet Node Name</p>
<p>Supply Outlet Node;      !- Air Outlet Node Name</p>
<h3 id="evaporativecoolerdirectceldekpad-outputs">EvaporativeCooler:Direct:CelDekPad Outputs</h3>
<p>The output variables that are available for this direct evaporative cooler are shown below:</p>
<p>HVAC,Average, Evaporative Cooler Wet Bulb Effectiveness</p>
<p>HVAC,Average, Evaporative Cooler Electric Power[W]</p>
<p>HVAC,Sum, Evaporative Cooler Electric Energy [J]</p>
<p>HVAC,Sum, Evaporative Cooler Water Volume[m3]</p>
<p>HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]</p>
<h4 id="evaporative-cooler-wet-bulb-effectiveness">Evaporative Cooler Wet Bulb Effectiveness</h4>
<p>The effectivenss, or saturation efficiency, is the temperature change of the supply air divided by the difference between the inlet air dry-bulb and wet-bulb temperatures. In other words, it is a measure of the approach to the inlet air wet-bulb temperature.</p>
<h4 id="evaporative-cooler-electric-powerw">Evaporative Cooler Electric Power[W]</h4>
<h4 id="evaporative-cooler-electric-energy-j">Evaporative Cooler Electric Energy [J]</h4>
<p>These output variables report the electric power and electric energy required to operate the water pump.</p>
<h4 id="evaporative-cooler-water-volume-m3">Evaporative Cooler Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-mains-water-volume-m3">Evaporative Cooler Mains Water Volume [m3]</h4>
<p>This is the source of the water consumed.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-storage-tank-water-volume-m3">Evaporative Cooler Storage Tank Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-water-volume-m3">Evaporative Cooler Starved Water Volume [m3]</h4>
<p>This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-mains-water-volume-m3">Evaporative Cooler Starved Mains Water Volume [m3]</h4>
<p>This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h3 id="evaporativecoolerdirectresearchspecial">EvaporativeCooler:Direct:ResearchSpecial</h3>
<p>This cooler is similar in principal to the EvaporativeCooler:Direct:CelDekPad. The model differs in that it gives the user a simple way of specify the cooler effectiveness. Using the ResearchSpecial input object also allows the cooler to control the amount of cooling based on node setpoints (controlled by SetpointManagers). This avoid problems from over cooling when conditions are such that loads are low and cooling power is high. Water pump power is assumed to vary linearly when the cooler is operating at less than full capacity.</p>
<h4 id="field-name_135">Field: Name</h4>
<p>A unique identifying name for each cooler.</p>
<h4 id="field-availability-schedule-name_24">Field: Availability Schedule Name</h4>
<p>The name of a schedule that defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-cooler-effectiveness">Field: Cooler Effectiveness</h4>
<p>This field specifies the effectiveness that is applied to the wetbulb depression to determine the conditions leaving the cooler. This model assumes that the effectiveness is constant.</p>
<h4 id="field-recirculationg-water-pump-power-consumption">Field: Recirculationg Water Pump Power Consumption</h4>
<p>This field is used to specify the power consumed by the water pump that circulates water in Watts.</p>
<h4 id="field-air-inlet-node-name_30">Field: Air Inlet Node Name</h4>
<p>The name of the air inlet node for the primary air flow path through the cooler.</p>
<h4 id="field-air-outlet-node-name_30">Field: Air Outlet Node Name</h4>
<p>The name of the air outlet node for the primary air flow path through the cooler.</p>
<h4 id="field-sensor-node-name_6">Field: Sensor Node Name</h4>
<p>This field specifies the name of a node that will provide system air temperature setpoint information.  A separate SetpointManager object should be setup to update this node.</p>
<h4 id="field-water-supply-storage-tank-name_1">Field: Water Supply Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However, if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.</p>
<h4 id="field-drift-loss-fraction">Field: Drift Loss Fraction</h4>
<p>This field is optional and can be used to model additional water consumed by the cooler from drift.  Drift is water that leaves the cooling media as droplets and does not evaporate into the process air stream.  For example, water may get blown off the evaporative media by winds and escape the air system.  The value entered here is a simple fraction of the water consumed by the cooler for normal process evaporation.  The amount of drift is this fraction times the water evaporated for the normal cooling process.  This field can be left blank and then there will be no added water consumption from drift.</p>
<h4 id="field-blowdown-concentration-ratio">Field: Blowdown Concentration Ratio</h4>
<p>This field is optional and can be used to model additional water consumed by the cooler from blowdown.  Blowdown is water that is intentionally drained from the cooler’s sump to offset the build up of solids in the water that would otherwise occur because of evaporation.  The value entered here is dimensionless.  It can be characterized as the ratio of solids in the blowdown water to solids in the make up water.  Typical values are 3 to 5.  The default is 3.0.</p>
<p>An example IDF entry is</p>
<p>EvaporativeCooler:Direct:ResearchSpecial,</p>
<p>Direct Evap Cooler, !- Name</p>
<p>ALWAYS_ON, !- Availability Schedule Name</p>
<p>0.7 , !- Cooler Effectiveness</p>
<p>30.0 , !- Recirculating Water Pump Power Consumption</p>
<p>OAIndRDD Evap Cooler- OADirect Evap CoolerNode , !- Air Inlet Node Name</p>
<p>OADirect Evap Cooler- OAMixing BoxNode, !- Air Outlet Node Name</p>
<p>OADirect Evap Cooler- OAMixing BoxNode, !- Sensor Node Name</p>
<p>, !- Water Supply Storage Tank Name</p>
<p>0.0, !- Drift Loss Fraction</p>
<p>3; !- Blowdown Concentration Ratio</p>
<h3 id="evaporativecoolerdirectresearchspecial-outputs">EvaporativeCooler:Direct:ResearchSpecial Outputs</h3>
<p>The output variables that are available for this direct evaporative cooler are shown below:</p>
<p>HVAC,Average, Evaporative Cooler Electric Power[W]</p>
<p>HVAC,Sum, Evaporative Cooler Electric Energy [J]</p>
<p>HVAC,Sum, Evaporative Cooler Water Volume[m3]</p>
<p>HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]</p>
<h4 id="evaporative-cooler-electric-powerw_1">Evaporative Cooler Electric Power[W]</h4>
<h4 id="evaporative-cooler-electric-energy-j_1">Evaporative Cooler Electric Energy [J]</h4>
<p>These output variables report the electric power and electric energy required to operate the water pump.</p>
<h4 id="evaporative-cooler-water-volume-m3_1">Evaporative Cooler Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-mains-water-volume-m3_1">Evaporative Cooler Mains Water Volume [m3]</h4>
<p>This is the source of the water consumed.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-storage-tank-water-volume-m3_1">Evaporative Cooler Storage Tank Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-water-volume-m3_1">Evaporative Cooler Starved Water Volume [m3]</h4>
<p>This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-mains-water-volume-m3_1">Evaporative Cooler Starved Mains Water Volume [m3]</h4>
<p>This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h3 id="evaporativecoolerindirectceldekpad">EvaporativeCooler:Indirect:CelDekPad</h3>
<p>The dry coil indirect evaporative cooler, shown in the figure below, has a rigid media pad, similar to the direct evaporative stage, where the adiabatic cooling takes place. The secondary air leaves the rigid media pad and enters an air to air heat exchanger where it cools the supply air flowing through the heat exchanger tubes. The moist secondary air is then exhausted to the environment. The secondary air stream has its own fan and consists of a rigid media evaporative pad, with water recirculated from a reservoir. The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media. The evaporative pad provides the area for the adiabatic saturation of the air.</p>
<p><img alt="" src="../../InputOutputReference/media/image419.svg" /></p>
<p>Figure 146. Evaporative Cooler -- Indirect Dry Coil</p>
<p>The process that the secondary air goes through, A to C to D, is shown by the dashed lines in  the following figure. Process A to C is adiabatic cooling in the rigid media pad. Then the air enters the shell side of the heat exchanger and is sensibly heated from C to D by the warm supply air passing through the tube side. The secondary air inlet is modeled as a separate stream of outdoor air and the user has the option of defining the name of an outdoor air node.</p>
<p><img alt="" src="../../InputOutputReference/media/image420.svg" /></p>
<p>Figure 147. Secondary Air Process -- Indirect Dry Coil Evap Cooler</p>
<p>The advantage of the dry coil heat exchanger is that the heat exchanger does not have the evaporation taking place on the outside of the tubes, thus no mineral deposits are left on the heat exchange surface to reduce the efficiency of the heat exchanger. The rigid media pads are designed to flush the mineral deposits to the sump, so the saturation efficiency of the pad stays relatively constant.</p>
<h4 id="field-name_136">Field: Name</h4>
<p>A unique identifying name for each evaporative cooler.</p>
<h4 id="fieldavailability-schedule-name_7">Field:Availability Schedule Name</h4>
<p>The name of a schedule which defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-direct-pad-area_1">Field: Direct Pad Area</h4>
<p>The face area of the evaporative pad in m<sup>2</sup>. With the area and mass flow rate, the air velocity is calculated and is used to determine the saturation efficiency on the secondary side of the evaporative cooler. This field is autosizable.</p>
<h4 id="field-direct-pad-depth_1">Field: Direct Pad Depth</h4>
<p>The depth of the evaporative pad in meters. The pad depth is used to determine the saturation efficiency on the secondary side of the evaporative cooler. This field is autosizable.</p>
<h4 id="field-recirculating-water-pump-power-consumption_1">Field: Recirculating Water Pump Power Consumption</h4>
<p>This field is used to specify the power consumed by the evaporative cooler recirculating pump in Watts.</p>
<h4 id="field-secondary-fan-flow-rate">Field: Secondary Fan Flow Rate</h4>
<p>This field is used to specify the secondary fan flow rate and is specified in m<sup>3</sup>/sec.</p>
<h4 id="field-secondary-fan-total-efficiency">Field: Secondary Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.</p>
<h4 id="field-secondary-fan-delta-pressure">Field: Secondary Fan Delta Pressure</h4>
<p>This field is used to specify the delta pressure across the secondary stage of the evaporative cooler in Pascals.</p>
<h4 id="field-indirect-heat-exchanger-effectiveness">Field: Indirect Heat Exchanger Effectiveness</h4>
<p>This field is used to specify the effectiveness of the indirect heat exchanger between the primary and secondary air flow.</p>
<h4 id="field-primary-air-inlet-node-name_2">Field: Primary Air Inlet Node Name</h4>
<p>The name of the evaporative cooler’s primary air inlet node from the Air Loop Simulation. This is the air flow being cooled indirectly.</p>
<h4 id="field-primary-air-outlet-node-name_2">Field: Primary Air Outlet Node Name</h4>
<p>The name of the evaporative cooler’s primary air outlet node from the Air Loop Simulation.</p>
<h4 id="field-control-type_3">Field: Control Type</h4>
<p>This input field is currently unused and can be left blank.</p>
<h4 id="field-water-supply-storage-tank-name_2">Field: Water Supply Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.</p>
<h4 id="field-secondary-air-inlet-node-name_2">Field: Secondary Air Inlet Node Name</h4>
<p>This field is optional. It is used to explicitly define an outdoor air node for the inlet for secondary air stream. Defining an outdoor air node here allows using the height-dependent model for outdoor air conditions.</p>
<p>And an IDF example showing how this object is specified:</p>
<p>EvaporativeCooler:Indirect:CelDekPad,</p>
<p>IndirectEvapCooler1,     !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.6,                     !- Direct Pad Area {m2}</p>
<p>0.2,                     !- Direct Pad Depth {m}</p>
<p>225.,                    !- Recirculating Water Pump Power Consumption {W}</p>
<p>1.0,                     !- Secondary Fan Flow Rate {m3/s}</p>
<p>0.7,                     !- Secondary Fan Total Efficiency</p>
<p>200.0,                   !- Secondary Fan Delta Pressure {Pa}</p>
<p>0.67,                    !- Indirect Heat Exchanger Effectiveness</p>
<p>EvapCoolerIndirectInletAirNode,  !- Primary Air Inlet Node Name</p>
<p>EvapCoolerDirectInletAirNode,  !- Primary Air Outlet Node Name</p>
<p>,                      !- Control Type</p>
<p>,                        !- Water Supply Storage Tank Name</p>
<p>Secondary side OA inlet node;  !- Secondary Air Inlet Node Name</p>
<h3 id="evaporativecoolerindirectceldekpad-outputs">EvaporativeCooler:Indirect:CelDekPad Outputs</h3>
<p>The output variables that are available for the indirect dry evaporative cooler are shown below:</p>
<p>HVAC,Average, Evaporative Cooler Wetbulb Effectiveness</p>
<p>HVAC,Average, Evaporative Cooler Total Stage Effectiveness</p>
<p>HVAC,Average, Evaporative Cooler Electric Power[W]</p>
<p>HVAC,Sum, Evaporative Cooler Electric Energy [J]</p>
<p>HVAC,Sum, Evaporative Cooler Water Volume[m3]</p>
<p>HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]</p>
<h4 id="evaporative-cooler-wetbulb-effectiveness">Evaporative Cooler Wetbulb Effectiveness</h4>
<p>The dry evaporation saturation efficiency is the saturation efficiency of the secondary or wet side air stream defined as the temperature change of the supply air divided by the difference between the outdoor dry-bulb and wet-bulb temperatures. In other words, it is a measure of the approach to the outdoor wet-bulb temperature.</p>
<h4 id="evaporative-cooler-total-stage-effectiveness">Evaporative Cooler Total Stage Effectiveness</h4>
<p>The total stage efficiency includes the sensible heat exchanger effectiveness of the heat exchanger in the supply air stream. It is the saturation efficiency multiplied by the heat exchanger effectiveness.</p>
<h4 id="evaporative-cooler-electric-powerw_2">Evaporative Cooler Electric Power[W]</h4>
<h4 id="evaporative-cooler-electric-energy-j_2">Evaporative Cooler Electric Energy [J]</h4>
<p>These output variables report the electric power and energy consumed by the secondary air fan and the sump pump.</p>
<h4 id="evaporative-cooler-water-volumem3">Evaporative Cooler Water Volume[m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-mains-water-volume-m3_2">Evaporative Cooler Mains Water Volume [m3]</h4>
<p>This is the source of the water consumed.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-storage-tank-water-volume-m3_2">Evaporative Cooler Storage Tank Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-water-volume-m3_2">Evaporative Cooler Starved Water Volume [m3]</h4>
<p>This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-mains-water-volume-m3_2">Evaporative Cooler Starved Mains Water Volume [m3]</h4>
<p>This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h3 id="evaporativecoolerindirectwetcoil">EvaporativeCooler:Indirect:WetCoil</h3>
<p>The wetted coil evaporative cooler shown in the figure below, has water sprayed directly on the tubes of the heat exchanger where latent cooling takes place. The vaporization of the water on the outside of the heat exchanger tubes allows the simultaneous heat and mass transfer which removes heat from the supply air on the tube side. Then the moist secondary air is exhausted. The secondary air stream has its own fan.</p>
<p><img alt="" src="../../InputOutputReference/media/image421.svg" /></p>
<p>Figure 148. Evaporative Cooler – Indirect Wet Coil</p>
<p>The process that the secondary air goes through, A to C on the following figure, is a path of simultaneous heat and mass transfer, but it does not follow a line of constant enthalpy as in the direct stage. The process is not adiabatic due to the heat gain from the supply air flowing through the tubes of the heat exchanger.</p>
<p><img alt="" src="../../InputOutputReference/media/image422.svg" /></p>
<p>Figure 149. Secondary Air Process – Indirect Wet Coil Evap Cooler</p>
<p>The wet coil heat exchanger can have a higher stage efficiency than the dry coil due to a higher heat transfer rate on the outside of the heat exchanger tubes. Over the operating lifetime of the heat exchanger, the vaporization taking place on the heat exchange surface can leave mineral deposits which will decrease the effectiveness of the heat exchanger.</p>
<h4 id="field-name_137">Field: Name</h4>
<p>A unique identifying name for each evaporative cooler.</p>
<h4 id="fieldavailability-schedule-name_8">Field:Availability Schedule Name</h4>
<p>The name of a schedule which defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-coil-maximum-efficiency">Field: Coil Maximum Efficiency</h4>
<p>The maximum efficiency of the stage is a combination of the efficiency due to the simultaneous heat and mass transfer on the outside of the tube and the efficiency of the heat exchanger. This value can be higher than the dry coil overall efficiency since the convective coefficients on the outside of the tube are larger.</p>
<h4 id="field-coil-flow-ratio">Field: Coil Flow Ratio</h4>
<p>The Coil Flow Ratio is determined from performance data. The Coil Flow Ratio tells how quickly the efficiency of the stage would decrease with a mismatch of the supply and secondary flows.</p>
<h4 id="field-recirculating-water-pump-power-consumption_2">Field: Recirculating Water Pump Power Consumption</h4>
<p>This field is used to specify the power consumed by the evaporative cooler recirculating pump in Watts.</p>
<h4 id="field-secondary-fan-flow-rate_1">Field: Secondary Fan Flow Rate</h4>
<p>This field is used to specify the secondary fan flow rate and is specified in m<sup>3</sup>/sec.</p>
<h4 id="field-secondary-fan-total-efficiency_1">Field: Secondary Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1..</p>
<h4 id="field-secondary-fan-delta-pressure_1">Field: Secondary Fan Delta Pressure</h4>
<p>This field is used to specify the delta pressure across the secondary stage of the evaporative cooler in Pascals.</p>
<h4 id="field-primary-air-inlet-node-name_3">Field: Primary Air Inlet Node Name</h4>
<p>The name of the evaporative cooler air inlet from the Air Loop Simulation.</p>
<h4 id="field-primary-air-outlet-node-name_3">Field: Primary Air Outlet Node Name</h4>
<p>The name of the evaporative cooler air outlet from the Air Loop Simulation.</p>
<h4 id="field-control-type_4">Field: Control Type</h4>
<p>This input field is currently unused and can be left blank.</p>
<h4 id="field-water-supply-storage-tank-name_3">Field: Water Supply Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.</p>
<h4 id="field-secondary-air-inlet-node-name_3">Field: Secondary Air Inlet Node Name</h4>
<p>This field is optional. It is used to explicitly define an outdoor air node for the inlet for secondary air stream. Defining an outdoor air node here allows using the height-dependent model for outdoor air conditions.</p>
<h4 id="field-drift-loss-fraction_1">Field: Drift Loss Fraction</h4>
<p>This field is optional and can be used to model additional water consumed by the cooler from drift.  Drift is water that leaves the cooling media as droplets and does not evaporate into the process air stream.  For example, water may get blown off the evaporative media by winds and escape the air system.  The value entered here is a simple fraction of the water consumed by the cooler for normal process evaporation.  The amount of drift is this fraction times the water evaporated for the normal cooling process.  This field can be left blank and then there will be no added water consumption from drift.</p>
<h4 id="field-blowdown-concentration-ratio_1">Field: Blowdown Concentration Ratio</h4>
<p>This field is optional and can be used to model additional water consumed by the cooler from blowdown.  Blowdown is water that is intentionally drained from the cooler’s sump to offset the build up of solids in the water that would otherwise occur because of evaporation.  The value entered here is dimensionless.  It can be characterized as the ratio of solids in the blowdown water to solids in the make up water.  Typical values are 3 to 5.  The default is 3.0.</p>
<p>And an IDF example showing how this object is specified:</p>
<p>EvaporativeCooler:Indirect:WetCoil,</p>
<p>IndirectEvapCooler1,     !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.8,                     !- Coil Maximum Efficiency</p>
<p>0.16,                    !- Coil Flow Ratio</p>
<p>225.,                    !- Recirculating Water Pump Power Consumption {W}</p>
<p>1.0,                     !- Secondary Fan Flow Rate {m3/s}</p>
<p>0.7,                     !- Secondary Fan Total Efficiency</p>
<p>200.0,                   !- Secondary Fan Delta Pressure {Pa}</p>
<p>EvapCoolerIndirectInletAirNode,  !- Primary Air Inlet Node Name</p>
<p>EvapCoolerDirectInletAirNode,  !- Primary Air Outlet Node Name</p>
<p>,                        !- Control Type</p>
<p>,                        !- Water Supply Storage Tank Name</p>
<p>Secondary side OA inlet node;  !- Secondary Air Inlet Node Name</p>
<h3 id="evaporativecoolerindirectwetcoil-outputs">EvaporativeCooler:Indirect:WetCoil Outputs</h3>
<p>The output variables that are available for the wet indirect evaporative cooler are shown below:</p>
<p>HVAC,Average, Evaporative Cooler Total Stage Effectiveness</p>
<p>HVAC,Average, Evaporative Cooler Electric Power[W]</p>
<p>HVAC,Sum, Evaporative Cooler Electric Energy [J]</p>
<p>HVAC,Sum, Evaporative Cooler Water Volume[m3]</p>
<p>HVAC,Sum,Evaporative Cooler Mains Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]</p>
<h4 id="evaporative-cooler-total-stage-effectiveness_1">Evaporative Cooler Total Stage Effectiveness []</h4>
<p>The Total Stage Efficiency is defined as the temperature change of the supply air divided by the difference between the outdoor dry-bulb and wet-bulb temperatures, including the effect of the reduction in flow because of the secondary air stream. In other words, it is a measure of the approach to the outdoor wet-bulb temperature.</p>
<h4 id="evaporative-cooler-electric-power-w">Evaporative Cooler Electric Power [W]</h4>
<h4 id="evaporative-cooler-electric-energy-j_3">Evaporative Cooler Electric Energy [J]</h4>
<p>These output variables report the electric power and energy that are consumed by the secondary air fan and the sump pump.</p>
<h4 id="evaporative-cooler-water-volume-m3_2">Evaporative Cooler Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-mains-water-volume-m3_3">Evaporative Cooler Mains Water Volume [m3]</h4>
<p>This is the source of the water consumed.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-storage-tank-water-volume-m3_3">Evaporative Cooler Storage Tank Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-water-volume-m3_3">Evaporative Cooler Starved Water Volume [m3]</h4>
<p>This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-mains-water-volume-m3_3">Evaporative Cooler Starved Mains Water Volume [m3]</h4>
<p>This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h3 id="evaporativecoolerindirectresearchspecial">EvaporativeCooler:Indirect:ResearchSpecial</h3>
<p>This cooler is similar in principal to the EvaporativeCooler:Indirect:CelDekPad and EvaporativeCooler:Indirect:WetCoil (see Figure 147, Figure 148, and Figure 149). The model differs in that it gives the user more flexibility to specify the source of secondary air. The cooler effectiveness with respect to wetbulb depression is allowed to go beyond 1.0. Using the ResearchSpecial input object also allows the cooler to control the amount of cooling based on node setpoints (controlled by SetpointManagers). This avoid problems from over cooling when conditions are such that loads are low and cooling power is high. Fan power is assumed to vary linearly when the cooler is operating at less than full capacity.</p>
<h4 id="field-name_138">Field: Name</h4>
<p>A unique identifying name for each cooler.</p>
<h4 id="field-availability-schedule-name_25">Field: Availability Schedule Name</h4>
<p>The name of a schedule that defines when the evaporative cooler is available. A schedule value of 0 indicates that the evaporative cooler is off for that time period. A schedule value greater than 0 indicates that the evaporative cooler can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-cooler-maximum-effectiveness">Field: Cooler Maximum Effectiveness</h4>
<p>This field specifies the maximum effectiveness that is applied to the wetbulb depression to determine the conditions leaving the cooler. This effectiveness is a complicated function of the efficiency with which heat and mass are transferred on the secondary side and the efficiency of heat exchange between the secondary and primary flows. The model assumes that the effectiveness is constant.</p>
<h4 id="field-cooler-flow-ratio">Field: Cooler Flow Ratio</h4>
<p>Not used in this model.</p>
<h4 id="field-recirculating-water-pump-power-consumption_3">Field: Recirculating Water Pump Power Consumption</h4>
<p>This field is used to specify the power consumed by the water pump that circulates water in Watts. The pump power and energy consumption is reduced by cycling when the amount of cooling needs to be restricted for control purposes.</p>
<h4 id="field-secondary-fan-flow-rate_2">Field: Secondary Fan Flow Rate</h4>
<p>This field is used to specify the secondary fan flow rate and is specified in m<sup>3</sup>/s. This flow rate would typically be similar in magnitude to the flow through the primary side. This field can be autosized. When it is autosized, the program detects if the component is in the main air loop or on an outdoor air path.  If it is on the main air loop, then the flow rate is set to the AirLoopHVAC system’s design supply air flow rate (which is the maximum required for heating and cooling).  If it is on the outdoor air path, then the flow rate is set to the larger of either the design minimum outdoor air flow rate or one-half of the main air loop design flow rate. The flow rate is used to determine parasitic fan energy and does not impact the modeling of cooler effectiveness. The flow rate (and fan power) is effectively reduced by cycling when the amount of cooling needs to be restricted for control purposes.</p>
<h4 id="field-secondary-fan-total-efficiency_2">Field: Secondary Fan Total Efficiency</h4>
<p>This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.</p>
<h4 id="field-secondary-fan-delta-pressure_2">Field: Secondary Fan Delta Pressure</h4>
<p>This field is used to specify the pressure difference in Pascals experienced by the secondary fan as it moves air through the wet side of the cooler.</p>
<h4 id="field-primary-air-inlet-node-name_4">Field: Primary Air Inlet Node Name</h4>
<p>The name of the air inlet node for the primary air flow path through the cooler.</p>
<h4 id="field-primary-air-outlet-node-name_4">Field: Primary Air Outlet Node Name</h4>
<p>The name of the air outlet node for the primary air flow path through the cooler.</p>
<h4 id="field-control-type_5">Field: Control Type</h4>
<p>This input field is not used by this model. But using this model does implement controlling of the primary outlet temperature.</p>
<h4 id="field-dewpoint-effectiveness-factor">Field: Dewpoint Effectiveness Factor</h4>
<p>This field specifies an effectiveness that is applied to the dewpoint depression to determine a bound for the conditions leaving the cooler. The model uses the warmer of the two temperatures determined from wetbulb depression and dewpoint depression.</p>
<h4 id="field-secondary-air-inlet-node-name_4">Field: Secondary Air Inlet Node Name</h4>
<p>This field specifies the name of the node providing air to the secondary/wet side of the cooler. Typically this node could appear in an outdoor air node list or be part of an air system loop.</p>
<h4 id="field-sensor-node-name_7">Field: Sensor Node Name</h4>
<p>This field specifies the name of a node that will provide system air temperature setpoint information. A separate SetpointManager object should be setup to update this node.</p>
<h4 id="field-relief-air-inlet-node-name">Field: Relief Air Inlet Node Name</h4>
<p>This field is optional, but can be used to feed two sources of secondary air into the wet side of the cooler. Typical use is to run the air system relief air into the system. The model first uses all of the air flow available from this node and then adds the air flow from the secondary air inlet node to make up the total defined by Secondary Fan Flow Rate.</p>
<h4 id="field-water-supply-storage-tank-name_4">Field: Water Supply Storage Tank Name</h4>
<p>This field is optional. It is used to describe where the cooler obtains water used for evaporative cooling. If blank or omitted, then the cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the cooler will obtain its water from that tank. If a tank is specified, the cooler will attempt to obtain all the water it uses from the tank. However, if the tank cannot provide all the water the cooler needs, then the cooler will still operate and obtain the rest of the water it needs from the mains.</p>
<h4 id="field-drift-loss-fraction_2">Field: Drift Loss Fraction</h4>
<p>This field is optional and can be used to model additional water consumed by the cooler from drift.  Drift is water that leaves the cooling media as droplets and does not evaporate into the process air stream.  For example, water may get blown off the evaporative media by winds and escape the air system.  The value entered here is a simple fraction of the water consumed by the cooler for normal process evaporation.  The amount of drift is this fraction times the water evaporated for the normal cooling process.  This field can be left blank and then there will be no added water consumption from drift.</p>
<h4 id="field-blowdown-concentration-ratio_2">Field: Blowdown Concentration Ratio</h4>
<p>This field is optional and can be used to model additional water consumed by the cooler from blowdown.  Blowdown is water that is intentionally drained from the cooler’s sump to offset the build up of solids in the water that would otherwise occur because of evaporation.  The value entered here is dimensionless.  It can be characterized as the ratio of solids in the blowdown water to solids in the make up water.  Typical values are 3 to 5.  The default is 3.0.</p>
<p>An IDF example is shown below:</p>
<p>EvaporativeCooler:Indirect:ResearchSpecial,</p>
<p>Indirect Evap ZN1,       !- Name</p>
<p>On_Except_Winter_Night,  !- Availability Schedule Name</p>
<p>1.2,                     !- Cooler Maximum Effectiveness</p>
<p>,                        !- Cooler Flow Ratio</p>
<p>30,                      !- Recirculating Water Pump Power Consumption {W}</p>
<p>autosize,                !- Secondary Fan Flow Rate {m3/s}</p>
<p>0.7,                     !- Secondary Fan Total Efficiency</p>
<p>300,                     !- Secondary Fan Delta Pressure {Pa}</p>
<p>Mixed Air Node ZN1,      !- Primary Air Inlet Node Name</p>
<p>Evap Cooler Outlet Node ZN1,  !- Primary Air Outlet Node Name</p>
<p>,                        !- Control Type</p>
<p>0.9,                     !- Dewpoint Effectiveness Factor</p>
<p>Purge Air Inlet ZN1,     !- Secondary Air Inlet Node Name</p>
<p>Air Loop Outlet Node ZN1,!- Sensor Node Name</p>
<p>Relief Air Outlet Node ZN1;  !- Relief Air Inlet Node Name</p>
<h3 id="evaporativecoolerindirectresearchspecial-outputs">EvaporativeCooler:Indirect:ResearchSpecial Outputs</h3>
<p>The output variables that are available for the EvaporativeCooler:Indirect:ResearchSpecial object are shown below:</p>
<p>HVAC,Average,Evaporative Cooler Total Stage Effectiveness</p>
<p>HVAC,Average,Evaporative Cooler Part Load Ratio</p>
<p>HVAC,Average,Evaporative Cooler Dewpoint Bound Status</p>
<p>HVAC,Sum,Evaporative Cooler Electric Energy [J]</p>
<p>HVAC,Average,Evaporative Cooler Electric Power [W]</p>
<p>HVAC,Sum,Evaporative Cooler Storage Tank Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Water Volume [m3]</p>
<p>HVAC,Sum,Evaporative Cooler Starved Mains Water Volume [m3]</p>
<h4 id="evaporative-cooler-total-stage-effectiveness_2">Evaporative Cooler Total Stage Effectiveness []</h4>
<p>The Total Stage Efficiency is defined as the temperature change of the supply air divided by the difference between the outdoor dry-bulb and wet-bulb temperatures, including the effect of the reduction in flow because of the secondary air stream. In other words, it is a measure of the approach to the outdoor wet-bulb temperature.</p>
<h4 id="evaporative-cooler-part-load-ratio">Evaporative Cooler Part Load Ratio []</h4>
<p>This output variable provides the part load fraction of the indirect cooler.  The ResearchSpecial cooler model is able to modulate to meet a temperature set point to avoid over cooling.  This output variable is the fraction formed by the ratio of the capacity needed over the maximum cooling capacity available.  A value of 1.0 corresponds to full capacity cooling.</p>
<h4 id="evaporative-cooler-dewpoint-bound-status">Evaporative Cooler Dewpoint Bound Status []</h4>
<p>This output variable is a flag that indicates if the modeling was based on dewpoint effectivenss rather than wetbulb effectiveness  The ResearchSpecial model is usually based on wet-bulb approach, but since values in excess of 1.0 are allowed, there is a secondary constraint imposed by dewpoint.  If the dewpoint effectiveness was applied, then this flag variable will have the value 1.0, otherwise it is 0.0.</p>
<h4 id="evaporative-cooler-electric-power-w_1">Evaporative Cooler Electric Power [W]</h4>
<h4 id="evaporative-cooler-electric-energy-j_4">Evaporative Cooler Electric Energy [J]</h4>
<p>These output variables report the electric power and energy that are consumed by the secondary air fan and the sump pump.</p>
<h4 id="evaporative-cooler-water-volume-m3_3">Evaporative Cooler Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-mains-water-volume-m3_4">Evaporative Cooler Mains Water Volume [m3]</h4>
<p>This is the source of the water consumed.  This output variable appears when mains water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-storage-tank-water-volume-m3_4">Evaporative Cooler Storage Tank Water Volume [m3]</h4>
<p>The water consumption is the water evaporated from the pad.  This water consumption is only from the direct thermodynamics of water evaporation and does not include other sources of consumption such as drift or concentration blow down.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-water-volume-m3_4">Evaporative Cooler Starved Water Volume [m3]</h4>
<p>This is the water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h4 id="evaporative-cooler-starved-mains-water-volume-m3_4">Evaporative Cooler Starved Mains Water Volume [m3]</h4>
<p>This is the source (mains) of water consumed by the evaporative cooler that could not accually be met by the storage tank.  This output variable appears when storage tank water is supplied to the cooler.</p>
<h2 id="group-heat-recovery">Group – Heat Recovery</h2>
<h3 id="heatexchangerairtoairflatplate">HeatExchanger:AirToAir:FlatPlate</h3>
<p>The air-to-air flat plate heat exchanger is an HVAC component typically used for exhaust or relief air heat recovery. The user can choose the flow arrangement type: counter flow, parallel flow, or cross flow with both streams unmixed. The input requires no geometric data. Performance is defined by specifying primary outlet air temperature at nominal (user specified) inlet conditions. In addition, the ratio (h<sup>.</sup>A)<sub>p</sub> / (h<sup>.</sup>A)<sub>s</sub> at nominal flow needs to be input, where h is the convective heat transfer  coefficient, A is the surface area, p stands for primary side, s for secondary side.</p>
<p>If the heat exchanger is operated in conjunction with an outdoor air economizer (economizer lockout set to <em>Yes</em>), the nominal supply air flow rate should be set equal to the minimum outdoor air flow rate specified in the Controller:OutdoorAir. The heat exchanger detects that the economizer is operating by the fact that its inlet air flow rate is greater than its nominal supply air flow rate.</p>
<h4 id="field-name_139">Field: Name</h4>
<p>A unique user-assigned name for a particular air-to-air flat plate heat exchanger unit. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_26">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-flow-arrangement-type">Field: Flow Arrangement Type</h4>
<p>The user specified flow arrangement of the heat exchanger. The possible inputs are <em>CounterFlow</em>, <em>ParallelFlow</em>, or <em>CrossFlowBothUnmixed</em>.</p>
<h4 id="field-economizer-lockout">Field: Economizer Lockout</h4>
<p>This input denotes whether the heat exchanger unit is locked out (bypassed) when the air-side economizer is operating. Both the economizer and high humidity control (Ref. Controller:OutdoorAir) activate the heat exchanger lockout as specified by this input. The input choices are <em>Yes</em> (meaning locked out) or <em>No</em>. The default input for this field is Yes.</p>
<h4 id="field-ratio-of-supply-to-secondary-ha-values">Field: Ratio of Supply to Secondary hA Values</h4>
<p>The ratio (h<sup>.</sup>A)<sub>p</sub> / (h<sup>.</sup>A)<sub>s</sub> at nominal flow. h is the surface convective heat transfer coefficient, A is the heat transfer area, and p and s stand for primary side and secondary side respectively. A typical value for this ratio is 1.0.</p>
<h4 id="field-nominal-supply-air-flow-rate">Field: Nominal Supply Air Flow Rate</h4>
<p>The nominal primary side air flow rate in cubic meters per second. If the unit is operated in conjunction with an outdoor air economizer this should be equal to the minimum outdoor air flow rate. This field is autosizable.</p>
<h4 id="field-nominal-supply-air-inlet-temperature">Field: Nominal Supply Air Inlet Temperature</h4>
<p>The nominal primary side air inlet temperature in Celsius.</p>
<h4 id="field-nominal-supply-air-outlet-temperature">Field: Nominal Supply Air Outlet Temperature</h4>
<p>The nominal primary side air outlet temperature in Celsius.</p>
<h4 id="field-nominal-secondary-air-flow-rate">Field: Nominal Secondary Air Flow Rate</h4>
<p>The nominal secondary side air flow rate in cubic meters per second. This field is autosizable. It is equal to the primary side air flow rate defined above, if autosized.</p>
<h4 id="field-nominal-secondary-air-inlet-temperature">Field: Nominal Secondary Air Inlet Temperature</h4>
<p>The nominal secondary side air inlet temperature in Celsius.</p>
<h4 id="field-nominal-electric-power">Field: Nominal Electric Power</h4>
<p>The electric consumption rate of the unit in watts. Electric power is considered constant whenever the unit operates. This input can be used to model electric power consumption by controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. None of this electric power contributes thermal load to the supply or exhaust air streams. The default value for this field is 0.</p>
<h4 id="field-supply-air-inlet-node-name">Field: Supply Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its primary inlet air.</p>
<h4 id="field-supply-air-outlet-node-name">Field: Supply Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its primary outlet air.</p>
<h4 id="field-secondary-air-inlet-node-name_5">Field: Secondary Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its secondary inlet air.</p>
<h4 id="field-secondary-air-outlet-node-name_2">Field: Secondary Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its secondary outlet air.</p>
<p>An IDF example:</p>
<p>HeatExchanger:AirToAir:FlatPlate,</p>
<p>OA Heat Recovery 1,      !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>CounterFlow,             !- Flow Arrangement Type</p>
<p>Yes,                     !- Economizer Lockout</p>
<p>1.0,                     !- Ratio of Supply to Secondary hA Values</p>
<p>0.4333,                  !- Nominal Supply Air Flow Rate {m3/s}</p>
<p>5.0,                     !- Nominal Supply Air Inlet Temperature {C}</p>
<p>15.0,                    !- Nominal Supply Air Outlet Temperature {C}</p>
<p>0.4333,                  !- Nominal Secondary Air Flow Rate {m3/s}</p>
<p>20.0,                    !- Nominal Secondary Air Inlet Temperature {C}</p>
<p>0.0,                     !- Nominal Electric Power {W}</p>
<p>Desiccant Process Outlet Node,  !- Supply Air Inlet Node Name</p>
<p>Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name</p>
<p>Relief Air Outlet Node,  !- Secondary Air Inlet Node Name</p>
<p>Heat Recovery Secondary Outlet Node;  !- Secondary Air Outlet Node Name</p>
<h3 id="heatexchangerairtoairflatplate-outputs">HeatExchanger:AirToAir:FlatPlate Outputs</h3>
<p>HVAC,Average,Heat Exchanger Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Sensible Heating Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Latent Gain Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Latent Gain Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Total Heating Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Total Heating Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Latent Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Total Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Total Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Electric Power[W]</p>
<p>HVAC,Sum,Heat Exchanger Electric Energy [J]</p>
<h4 id="heat-exchanger-sensible-heating-rate-w">Heat Exchanger Sensible Heating Rate [W]</h4>
<p>This output is the sensible heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is heated by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-sensible-heating-energy-j">Heat Exchanger Sensible Heating Energy [J]</h4>
<p>This output is the sensible heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-latent-gain-rate-w">Heat Exchanger Latent Gain Rate [W]</h4>
<p>This output is the latent heating rate (humidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Heating Rate and the Heat Exchanger Sensible Heating Rate. A positive value is reported if the supply air is humidified by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-latent-heating-energy-j">Heat Exchanger Latent  Heating Energy [J]</h4>
<p>This output is the latent heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-total-heating-rate-w">Heat Exchanger Total Heating Rate [W]</h4>
<p>This output is the total heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is increased by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-total-heating-energy-j">Heat Exchanger Total Heating Energy [J]</h4>
<p>This output is the total heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforHeating, GroupKey = System (ref. Output:Meter objects).</p>
<h4 id="heat-exchanger-sensible-cooling-rate-w">Heat Exchanger Sensible Cooling Rate [W]</h4>
<p>This output is the sensible cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is cooled by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-sensible-cooling-energy-j">Heat Exchanger Sensible Cooling Energy [J]</h4>
<p>This output is the sensible cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-latent-cooling-rate-w">Heat Exchanger Latent Cooling Rate [W]</h4>
<p>This output is the latent cooling rate (dehumidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Cooling Rate and the Heat Exchanger Sensible Cooling Rate. A positive value is reported if the supply air is dehumidified by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-latent-cooling-energy-j">Heat Exchanger Latent  Cooling Energy [J]</h4>
<p>This output is the latent cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-total-cooling-rate-w">Heat Exchanger Total Cooling Rate [W]</h4>
<p>This output is the total cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is decreased by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-total-cooling-energy-j">Heat Exchanger Total Cooling Energy [J]</h4>
<p>This output is the total cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported. This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforCooling, GroupKey = System (ref. Output:Meter objects).</p>
<h4 id="heat-exchanger-electric-power-w">Heat Exchanger Electric Power [W]</h4>
<p>This output is the electric consumption rate of the unit in Watts. This rate is applicable whenever the unit operates (i.e., whenever the unit is scheduled to be available and supply and exhaust air flows exist).</p>
<h4 id="heat-exchanger-electric-energy-j">Heat Exchanger Electric Energy [J]</h4>
<p>This output is the electric consumption of the unit in Joules for the timestep being reported. This ouput is also added to a meter with ResourceType = Electricity, EndUseKey = HeatRecovery, GroupKey = System (ref. Output:Meter objects).</p>
<h3 id="heatexchangerairtoairsensibleandlatent">HeatExchanger:AirToAir:SensibleAndLatent</h3>
<p><img alt="" src="../../InputOutputReference/media/image423.svg" /></p>
<p>The sensible and latent air-to-air heat exchanger is an HVAC component typically used for exhaust or relief air heat recovery (Figure 150). Heat exchanger performance can be specified to transfer sensible energy, latent energy or both between the supply and exhaust air streams. The input requires no geometric data. Performance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal (rated) supply air flow rate at two operating conditions as shown in Table 30.</p>
<p>Figure 150. Schematic of the Sensible and Latent Air-to-Air Heat Exchanger</p>
<p>Table 30. Operating Conditions for Defining Heat Exchanger Performance</p>
<p>Parameter</p>
<p>Conditions</p>
<p>Heating</p>
<p>Cooling</p>
<p>Entering supply air temperature:</p>
<p>Dry-bulb</p>
<p>Wet-bulb</p>
<p>1.7ºC (35ºF)</p>
<p>0.6ºC (33ºF)</p>
<p>35ºC (95ºF)</p>
<p>26ºC (78ºF)</p>
<p>Entering exhaust air temperature:</p>
<p>Dry-bulb</p>
<p>Wet-bulb</p>
<p>21ºC (70ºF)</p>
<p>14ºC (58ºF)</p>
<p>24ºC (75ºF)</p>
<p>17ºC (63ºF)</p>
<p>Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute’s (ARI) Standard 1060-2001.</p>
<p>This object models the basic operation of an air-to-air heat exchanger. Heat exchange between the supply and exhaust air streams occurs whenever the unit is scheduled to be available (Availability schedule) and supply/exhaust air flow is present. This heat exchanger object can be used in conjunction with a conventional air-side economizer (i.e., specify ModulateFlow in the Controller:OutdoorAir object), whereby heat exchange is suspended whenever the air-side economizer (or high humidity control) is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This object is also able to suspend heat exchange for the purpose of providing free cooling operation in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the Controller:OutdoorAir object).</p>
<p>During winter weather, humid exhaust air entering the heat exchanger can form frost on the cold heat exchanger surfaces, which can reduce air flow and the amount of energy recovery. Several methods are used to control or eliminate frost formation, and the following types can be modeled for this heat exchanger object: supply air preheat, minimum exhaust air temperature, exhaust air recirculation and exhaust only. For preheat frost control, a separate heating coil object must be placed in the supply inlet air stream to keep the air temperature above the frost threshold temperature. The other frost control types are modeled within this object itself (i.e., do not require a separate object to be defined) based on alpha and numeric inputs to this heat exchanger object.</p>
<p>Air-to-air heat exchangers are sometimes controlled to maintain a fixed supply air outlet temperature to avoid overheating when the heat exchanger is heating the supply (primary) air. To model this control in EnergyPlus, a set point manager object is used to establish a temperature set point at the supply air outlet node of the heat exchanger. Wheel speed modulation or plate supply air bypass is used to control the supply air exiting conditions to this set point. The set point for supply air temperature control should be set at the minimum economizer temperature set point if an air-side economizer is also being used by the air system. If frost control and supply air outlet temperature control are used, frost control takes precedence over supply air temperature control (e.g., frost control defrost time fraction is determined as if wheel speed modulation or plate supply air bypass is not used).</p>
<p>To model a sensible and latent air-to-air heat exchanger located in an air loop, the input data file should include the following objects:</p>
<ul>
<li>
<p>AirLoopHVAC:OutdoorAirSystem</p>
</li>
<li>
<p>Controller:OutdoorAir</p>
</li>
<li>
<p>OutdoorAir:Mixer</p>
</li>
<li>
<p>HeatExchanger:AirToAir:SensibleAndLatent</p>
</li>
<li>
<p>Coil:Heating:Water, Coil:Heating:Electric or Coil:Heating:Gas (if preheat frost control is to be modeled)</p>
</li>
<li>
<p>SetpointManager:Scheduled (if supply air outlet temperature control is used)</p>
</li>
</ul>
<p>The sensible and latent air-to-air heat exchanger can also be used in a number of other applications, including conditioning outdoor ventilation air and supplying it directly to a zone without an air loop. See object ZoneHVAC:EnergyRecoveryVentilator for further details on this specific application.</p>
<p>A description of each input field for this object is provided below.</p>
<h4 id="field-name_140">Field: Name</h4>
<p>A unique user-assigned name for a particular sensible/latent air-to-air heat exchanger. Any reference to this heat exchanger by another object will use this name.</p>
<h4 id="field-availability-schedule-name_27">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the unit can operate during a given time period. A schedule value of less than or equal to 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-nominal-supply-air-flow-rate_1">Field: Nominal Supply Air Flow Rate</h4>
<p>The nominal primary side (supply) air flow rate in cubic meters per second. The actual supply and exhaust air flow rates must be between 50% and 130% of this value or a warning will be issued.</p>
<h4 id="field-sensible-effectiveness-at-100-heating-air-flow">Field: Sensible Effectiveness at 100% Heating Air Flow</h4>
<p>The sensible heat exchange effectiveness at the <em>heating</em> condition defined in Table 30 above with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate specified in the previous input field. The default value for this field is 0.</p>
<h4 id="field-latent-effectiveness-at-100-heating-air-flow">Field: Latent Effectiveness at 100% Heating Air Flow</h4>
<p>The latent heat exchange effectiveness at the <em>heating</em> condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.</p>
<h4 id="field-sensible-effectiveness-at-75-heating-air-flow">Field: Sensible Effectiveness at 75% Heating Air Flow</h4>
<p>The sensible heat exchange effectiveness at the <em>heating</em> condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. The default value for this field is 0.</p>
<h4 id="field-latent-effectiveness-at-75-heating-air-flow">Field: Latent Effectiveness at 75% Heating Air Flow</h4>
<p>The latent heat exchange effectiveness at the <em>heating</em> condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.</p>
<h4 id="field-sensible-effectiveness-at-100-cooling-air-flow">Field: Sensible Effectiveness at 100% Cooling Air Flow</h4>
<p>The sensible heat exchange effectiveness at the <em>cooling</em> condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate. The default value for this field is 0.</p>
<h4 id="field-latent-effectiveness-at-100-cooling-air-flow">Field: Latent Effectiveness at 100% Cooling Air Flow</h4>
<p>The latent heat exchange effectiveness at the <em>cooling</em> condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 100% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.</p>
<h4 id="field-sensible-effectiveness-at-75-cooling-air-flow">Field: Sensible Effectiveness at 75% Cooling Air Flow</h4>
<p>The sensible heat exchange effectiveness at the <em>cooling</em> condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. The default value for this field is 0.</p>
<h4 id="field-latent-effectiveness-at-75-cooling-air-flow">Field: Latent Effectiveness at 75% Cooling Air Flow</h4>
<p>The latent heat exchange effectiveness at the <em>cooling</em> condition defined in Table 30 with both the supply and exhaust air volume flow rates equal to 75% of the nominal supply air flow rate. Specify this value as 0.0 if the heat exchanger does not transfer latent energy. The default value for this field is 0.</p>
<h4 id="field-supply-air-inlet-node-name_1">Field: Supply Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its supply (primary) inlet air.</p>
<h4 id="field-supply-air-outlet-node-name_1">Field: Supply Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its supply (primary) outlet air.</p>
<h4 id="field-exhaust-air-inlet-node-name">Field: Exhaust Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its exhaust (secondary) inlet air.</p>
<h4 id="field-exhaust-air-outlet-node-name">Field: Exhaust Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its exhaust (secondary) outlet air.</p>
<h4 id="field-nominal-electric-power_1">Field: Nominal Electric Power</h4>
<p>The electric consumption rate of the unit in watts. Electric power is considered constant whenever the unit operates. This numeric input can be used to model electric power consumption by controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. None of this electric power contributes thermal load to the supply or exhaust air streams. The default value for this field is 0.</p>
<h4 id="field-supply-air-outlet-temperature-control">Field: Supply Air Outlet Temperature Control</h4>
<p>This alpha field determines if the heat exchanger’s supply air outlet is controlled to a temperature set point when the heat exchanger is heating the supply (primary) air. The choices for this input field are “Yes” or “No”, with the default being “No”. When supply air outlet temperature control is used, the wheel rotational speed modulates or supply air is bypassed around the plate heat exchanger to maintain the desired setpoint temperature. A setpoint manager object is required to establish the desired set point at the supply air outlet node (reference: SetpointManager:Scheduled). When an air-side economizer is also being modeled for this air system, the set point for the supply air outlet temperature control should be equal to the economizer outdoor air temperature lower limit (reference: Controller:OutdoorAir, field Economizer Minimum Limit Dry-Bulb Temperature).</p>
<h4 id="field-heat-exchanger-type">Field: Heat Exchanger Type</h4>
<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-frost-control-type">Field: Frost Control Type</h4>
<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature (defined in the next input field). The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time fraction (see <em>Field: Rate of Defrost Time Fraction Increase</em>). When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time fraction (see <em>Field: Rate of Defrost Time Fraction Increase</em>). When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-threshold-temperature">Field: Threshold Temperature</h4>
<p>This numeric field defines the dry-bulb temperature of air which is used to initiate frost control. The default value is 1.7ºC. For ExhaustAirRecirculation and ExhaustOnly frost control, the threshold temperature defines the supply (outdoor) air inlet temperature below which frost control is active. For MinimumExhaustTemperature frost control, heat exchanger effectiveness is controlled to keep the exhaust air outlet temperature from falling below this threshold temperature value.</p>
<p>The appropriate threshold temperature varies with exhaust (inlet) air temperature and humidity, frost control type, heat exchanger type, and whether the heat exchanger transfers sensible energy alone or both sensible and latent energy (enthalpy). Typical threshold temperatures are provided in Table 31 below. However, it is recommended that the user consult manufacturer’s information for the specific air-to-air heat exchanger being modeled.</p>
<p>Table 31. Typical threshold temperatures</p>
<p>Frost control type</p>
<p>Heat exchanger type</p>
<p>Energy exchange</p>
<p>Threshold temperature</p>
<p>Exhaust air recirculation</p>
<p>Plate</p>
<p>Sensible-only</p>
<p>-1.1ºC (30ºF)</p>
<p>Sensible + latent</p>
<p>-12.2ºC (10ºF)</p>
<p>Rotary</p>
<p>Sensible-only</p>
<p>-12.2ºC (10ºF)</p>
<p>Sensible + latent</p>
<p>-23.3ºC (-10ºF)</p>
<p>Exhaust only</p>
<p>Plate</p>
<p>Sensible-only</p>
<p>-1.1ºC (30ºF)</p>
<p>Sensible + latent</p>
<p>-12.2ºC (10ºF)</p>
<p>Rotary</p>
<p>Sensible-only</p>
<p>-12.2ºC (10ºF)</p>
<p>Sensible + latent</p>
<p>-23.3ºC (-10ºF)</p>
<p>Minimum exhaust temperature</p>
<p>Plate</p>
<p>Sensible-only</p>
<p>1.7ºC (35ºF)</p>
<p>Sensible + latent</p>
<p>1.7ºC (35ºF)</p>
<p>Rotary</p>
<p>Sensible-only</p>
<p>1.7ºC (35ºF)</p>
<p>Sensible + latent</p>
<p>1.7ºC (35ºF)</p>
<p>Preheat**</p>
<p>Plate</p>
<p>Sensible-only</p>
<p>-1.1ºC (30ºF)</p>
<p>Sensible + latent</p>
<p>-12.2ºC (10ºF)</p>
<p>Rotary</p>
<p>Sensible-only</p>
<p>-12.2ºC (10ºF)</p>
<p>Sensible + latent</p>
<p>-23.3ºC (-10ºF)</p>
<p>Source: Indoor Humidity Assessment Tool, U.S. Environmental Protection Agency,<a href="http://www.epa.gov/iaq/schooldesign/saves.html">http://www.epa.gov/iaq/schooldesign/saves.html</a></p>
<p>** To model preheat frost control, specify frost control type as “None” and place a heating coil in the supply inlet air stream controlled to the keep the air temperature above the frost threshold temperature.</p>
<h4 id="field-initial-defrost-time-fraction">Field: Initial Defrost Time Fraction</h4>
<p>This numeric field defines the fraction of the simulation timestep when frost control will be invoked when the threshold temperature is reached. This field is only used for the ExhaustAirRecirculation and ExhaustOnly frost control types. The value for this field must be ≥ 0 and ≤ 1. The default time fraction is 0.083 (e.g., 5 min / 60 min) which is typical for ExhaustAirRecirculation frost control. Higher initial defrost time fractions (e.g., 0.167 = 10 min / 60 min) are typically required for ExhaustOnly frost control. For best results, the user should obtain this information from the manufacturer.</p>
<h4 id="field-rate-of-defrost-time-fraction-increase">Field: Rate of Defrost Time Fraction Increase</h4>
<p>This numeric field defines the rate of increase in the defrost time fraction as the supply (outdoor) air inlet temperature falls below the threshold temperature. This field is only used for the ExhaustAirRecirculation and ExhaustOnly frost control types. The value for this field must be ≥ 0. The default value is 0.012 (e.g., 0.72 min / 60 min per degree C temperature difference) which is typical for ExhaustAirRecirculation frost control. Higher values (e.g., 0.024 = 1.44 min / 60 min per degree C temperature difference) are typically required for ExhaustOnly frost control. For best results, the user should obtain this information from the manufacturer.</p>
<p>This value is used to determine the total defrost time fraction as follows:</p>
<p>Total defrost time fraction = Initial Defrost Time Fraction +</p>
<p>Rate of Defrost Time Fraction Increase * (T<sub>threshold</sub> – T<sub>supply\ air\ inlet</sub>)</p>
<p>The model does not allow the total defrost time fraction to exceed 1.0 or be less than 0.</p>
<h4 id="field-economizer-lockout_1">Field: Economizer Lockout</h4>
<p>This input denotes whether the heat exchanger unit is locked out (bypassed for plate type heat exchangers or the rotation is suspended for rotary type heat exchangers) when the air-side economizer is operating. Both the economizer and high humidity control (Ref. Controller:OutdoorAir) activate the heat exchanger lockout as specified by this input. The input choices are <em>Yes</em> (meaning locked out) or <em>No</em>. The default input for this field is Yes.</p>
<p>Following is an example input for this heat exchanger object:</p>
<p>HeatExchanger:AirToAir:SensibleAndLatent,</p>
<p>OA Heat Recovery 1,      !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.4333,                  !- Nominal Supply Air Flow Rate {m3/s}</p>
<p>.76,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}</p>
<p>.68,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}</p>
<p>.81,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}</p>
<p>.73,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}</p>
<p>.76,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}</p>
<p>.68,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}</p>
<p>.81,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}</p>
<p>.73,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}</p>
<p>Outside Air Inlet Node Preheated,  !- Supply Air Inlet Node Name</p>
<p>Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name</p>
<p>Relief Air Outlet Node,  !- Exhaust Air Inlet Node Name</p>
<p>Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name</p>
<p>200.0,                   !- Nominal Electric Power {W}</p>
<p>No,                      !- Supply Air Outlet Temperature Control</p>
<p>Plate,                   !- Heat Exchanger Type</p>
<p>None;                    !- Frost Control Type</p>
<h3 id="heatexchangerairtoairsensibleandlatent-outputs">HeatExchanger:AirToAir:SensibleAndLatent Outputs</h3>
<p>HVAC,Average,Heat Exchanger Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Sensible Heating Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Latent Gain Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Latent Gain Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Total Heating Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Total Heating Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Latent Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Total Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Total Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Electric Power[W]</p>
<p>HVAC,Sum,Heat Exchanger Electric Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Sensible Effectiveness[]</p>
<p>HVAC,Average,Heat Exchanger Latent Effectiveness[]</p>
<p>HVAC,Average,Heat Exchanger Supply Air Bypass Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Heat Exchanger Exhaust Air Bypass Mass Flow Rate [kg/s] HVAC,Average,Heat Exchanger Defrost Time Fraction[]</p>
<h4 id="heat-exchanger-sensible-heating-rate-w_1">Heat Exchanger Sensible Heating Rate [W]</h4>
<p>This output is the sensible heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is heated by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-sensible-heating-energy-j_1">Heat Exchanger Sensible Heating Energy [J]</h4>
<p>This output is the sensible heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-latent-gain-rate-w_1">Heat Exchanger Latent Gain Rate [W]</h4>
<p>This output is the latent heating rate (humidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Heating Rate and the Heat Exchanger Sensible Heating Rate. A positive value is reported if the supply air is humidified by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-latent-gain-energy-j">Heat Exchanger Latent Gain Energy [J]</h4>
<p>This output is the latent heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-total-heating-rate-w_1">Heat Exchanger Total Heating Rate [W]</h4>
<p>This output is the total heating rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is increased by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-total-heating-energy-j_1">Heat Exchanger Total Heating Energy [J]</h4>
<p>This output is the total heating energy added to the supply air by the heat exchanger in Joules over the timestep being reported.This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforHeating, GroupKey = System (ref. Output:Meter objects).</p>
<h4 id="heat-exchanger-sensible-cooling-rate-w_1">Heat Exchanger Sensible Cooling Rate [W]</h4>
<p>This output is the sensible cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, the supply air inlet and outlet conditions, and the specific heat of the inlet supply air. A positive value is reported if the supply air is cooled by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-sensible-cooling-energy-j_1">Heat Exchanger Sensible Cooling Energy [J]</h4>
<p>This output is the sensible cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-latent-cooling-rate-w_1">Heat Exchanger Latent Cooling Rate [W]</h4>
<p>This output is the latent cooling rate (dehumidification) of the supply air by the heat exchanger in Watts. This rate is determined by taking the difference between the Heat Exchanger Total Cooling Rate and the Heat Exchanger Sensible Cooling Rate. A positive value is reported if the supply air is dehumidified by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-latent-cooling-energy-j_1">Heat Exchanger Latent  Cooling Energy [J]</h4>
<p>This output is the latent cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-total-cooling-rate-w_1">Heat Exchanger Total Cooling Rate [W]</h4>
<p>This output is the total cooling rate of the supply air by the heat exchanger in Watts. This rate is determined using the supply air mass flow rate through the heat exchanger unit, and the enthalpy of the supply air entering and leaving the unit. A positive value is reported if the enthalpy of the supply air is decreased by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-total-cooling-energy-j_1">Heat Exchanger Total Cooling Energy [J]</h4>
<p>This output is the total cooling energy added to the supply air by the heat exchanger in Joules over the timestep being reported. This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforCooling, GroupKey = System (ref. Output:Meter objects).</p>
<h4 id="heat-exchanger-electric-power-w_1">Heat Exchanger Electric Power [W]</h4>
<p>This output is the electric consumption rate of the unit in Watts. This rate is applicable whenever the unit operates (i.e., whenever the unit is scheduled to be available and supply and exhaust air flows exist).</p>
<h4 id="heat-exchanger-electric-energy-j_1">Heat Exchanger Electric Energy [J]</h4>
<p>This output is the electric consumption of the unit in Joules for the timestep being reported. This ouput is also added to a meter with ResourceType = Electricity, EndUseKey = HeatRecovery, GroupKey = System (ref. Output:Meter objects).</p>
<h4 id="heat-exchanger-sensible-effectiveness">Heat Exchanger Sensible Effectiveness []</h4>
<p>This output is the average sensible effectiveness of the heat exchanger (excluding bypass air, if any) over the timestep being reported.</p>
<h4 id="heat-exchanger-latent-effectiveness">Heat Exchanger Latent Effectiveness []</h4>
<p>This output is the average latent effectiveness of the heat exchanger (excluding bypass air, if any) over the timestep being reported.</p>
<h4 id="heat-exchanger-supply-air-bypass-mass-flow-rate-kgs">Heat Exchanger Supply Air Bypass Mass Flow Rate [kg/s]</h4>
<p>This output is the average mass flow rate in kg/second of the supply (primary) air stream that is bypassing the heat exchanger over the timestep being reported. This flow rate is equal to the total supply mass flow rate through the heat exchanger <strong>unit</strong> minus the amount passing through the supply side of the heat exchanger <strong>core</strong>.</p>
<h4 id="heat-exchanger-exhaust-air-bypass-mass-flow-rate-kgs">Heat Exchanger Exhaust Air Bypass Mass Flow Rate [kg/s]</h4>
<p>This output is the average mass flow rate in kg/second of the exhaust (secondary) air stream that is bypassing the heat exchanger over the timestep being reported. This flow rate is equal to the total exhaust mass flow rate through the heat exchanger <strong>unit</strong> minus the amount passing through the exhaust side of the heat exchanger <strong>core</strong>.</p>
<h4 id="heat-exchanger-defrost-time-fraction">Heat Exchanger Defrost Time Fraction []</h4>
<p>This output is the average fraction of the reporting timestep when frost control is being implemented.</p>
<h3 id="heatexchangerdesiccantbalancedflow">HeatExchanger:Desiccant:BalancedFlow</h3>
<p>This desiccant heat exchanger object is an HVAC component used to model both temperature (sensible) and moisture (latent) heat exchange between two air streams (Figure 151). The model assumes balanced air flow through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air volume flow rates and face velocities are the same). Heat exchanger performance is specified through a performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).</p>
<p><img alt="BalancedFlowDesiccantHeatExchanger_Schematic" src="../../InputOutputReference/media/image424.png" /></p>
<p>Figure 151. Schematic of the Balanced Flow Desiccant Heat Exchanger</p>
<p>Currently, this desiccant heat exchanger model can be referenced by two compound objects: CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are used to provide enhanced dehumidification over conventional systems. If this heat exchanger is referenced by a compound object, the compound object will control heat exchanger operation (i.e., tell the heat exchanger if heat exchange is needed or not for each simulation timestep).</p>
<p>This desiccant heat exchanger object may also be specified directly in an AirLoopHVAC (air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem (AirLoopHVAC:OutdoorAirSystem:EquipmentList) without being referenced by a compound object. If specified directly in an AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem, then the heat exchanger can be controlled to provide heat exchange based on a maximum and/or minimum humidity set point placed on the process air outlet node (ref. Setpoint Managers). If no humidity set points are provided on this node, then heat exchange will be provided whenever the heat exchanger is available to operate (via its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams.</p>
<p>Inputs to this model include an availability schedule name, inlet and outlet air node names, and the type and name of the heat exchanger performance data object. A description of each input field for this object is provided below.</p>
<h4 id="field-name_141">Field: Name</h4>
<p>A unique, user-assigned name for a particular balanced flow desiccant heat exchanger. Any reference to this heat exchanger by another object will use this name.</p>
<h4 id="field-availability-schedule-name_28">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the heat exchanger can operate during a given time period. A schedule value of less than or equal to 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-regeneration-air-inlet-node-name_1">Field: Regeneration Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its regeneration inlet air.</p>
<h4 id="field-regeneration-air-outlet-node-name">Field: Regeneration Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its regeneration outlet air.</p>
<h4 id="field-process-air-inlet-node-name_1">Field: Process Air Inlet Node Name</h4>
<p>The name of the HVAC system node from which the unit draws its process inlet air.</p>
<h4 id="field-process-air-outlet-node-name_1">Field: Process Air Outlet Node Name</h4>
<p>The name of the HVAC system node to which the unit sends its process outlet air.</p>
<h4 id="field-heat-exchanger-performance-object-type">Field: Heat Exchanger Performance Object Type</h4>
<p>This alpha field contains the type of model used to simulate the desiccant heat exchanger’s thermal performance and electrical energy use. Currently, the only valid choice is HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1.</p>
<h4 id="field-heat-exchanger-performance-name">Field: Heat Exchanger Performance Name</h4>
<p>This alpha field contains the identifying name of the specific heat exchanger performance type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) that defines the performance for this heat exchanger. A single heat exchanger performance type object may be used to define performance for many HeatExchanger:Desiccant:BalancedFlow objects (i.e., the same name may be used in this input field for more than one balanced flow desiccant heat exchanger).</p>
<h4 id="field-economizer-lockout_2">Field: Economizer Lockout</h4>
<p>This input denotes whether the heat exchanger unit is locked out (heat exchanger rotation is suspended) when the air-side economizer is operating. Both the economizer and high humidity control (Ref. Controller:OutdoorAir) activate the heat exchanger lockout as specified by this input. The input choices are <em>Yes</em> (meaning locked out) or <em>No</em>. Economizer lockout is typically <em>not</em> used for this type of heat exchanger. For this reason, the default input for this field is No.</p>
<p>Following is an example input for this heat exchanger object:</p>
<p>HeatExchanger:Desiccant:BalancedFlow,</p>
<p>Desiccant Heat Exchanger 1,         !- Name</p>
<p>OfficeHeatCoolAvail,                !- Availability Schedule Name</p>
<p>DXSystem 1 Mixed Air Node,          !- Regeneration Air Inlet Node Name</p>
<p>DX Cooling Coil Air Inlet Node,     !- Regeneration Air Outlet Node Name</p>
<p>DX Cooling Coil Air Outlet Node,    !- Process Air Inlet Node Name</p>
<p>DXSystem 1 Fan Air Inlet Node,      !- Process Air Outlet Node Name</p>
<p>HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1, !- Heat Exchanger Performance Object Type</p>
<p>HXDesPerf1;                         !- Heat Exchanger Performance Name</p>
<h3 id="heatexchangerdesiccantbalancedflow-outputs">HeatExchanger:Desiccant:BalancedFlow Outputs</h3>
<p>HVAC,Average,Heat Exchanger Sensible Heating Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Sensible Heating Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Latent Gain Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Latent Gain Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Total Heating Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Total Heating Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Sensible Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Sensible Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Latent Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Latent Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Total Cooling Rate [W]</p>
<p>HVAC,Sum,Heat Exchanger Total Cooling Energy [J]</p>
<p>HVAC,Average,Heat Exchanger Electric Power[W]</p>
<p>HVAC,Sum,Heat Exchanger Electric Energy [J]</p>
<h4 id="heat-exchanger-sensible-heating-rate-w_2">Heat Exchanger Sensible Heating Rate [W]</h4>
<p>This output is the sensible heating rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit, the process air inlet and outlet temperatures, and the specific heat of the inlet process air. A positive value is reported if the process air is heated by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-sensible-heating-energy-j_2">Heat Exchanger Sensible Heating Energy [J]</h4>
<p>This output is the sensible heating energy added to the process air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-latent-gain-rate-w_2">Heat Exchanger Latent Gain Rate [W]</h4>
<p>This output is the latent heating rate (humidification) of the process air by the heat exchanger in Watts. This rate is determined by taking the difference between the heat exchanger’s total heat recovery rate and the sensible heat recovery rate. A positive value is reported if the process air is humidified by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-latent-gain-energy-j_1">Heat Exchanger Latent Gain Energy [J]</h4>
<p>This output is the latent heating energy added to the process air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-total-heating-rate-w_2">Heat Exchanger Total Heating Rate [W]</h4>
<p>This output is the total heating rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit and the enthalpy of the air entering and leaving the process side of the unit. A positive value is reported if the enthalpy of the process air is increased by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-total-heating-energy-j_2">Heat Exchanger Total Heating Energy [J]</h4>
<p>This output is the total heating energy added to the process air by the heat exchanger in Joules over the timestep being reported.This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforHeating, GroupKey = System (ref. Output:Meter objects).</p>
<h4 id="heat-exchanger-sensible-cooling-rate-w_2">Heat Exchanger Sensible Cooling Rate [W]</h4>
<p>This output is the sensible cooling rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit, the process air inlet and outlet temperatures, and the specific heat of the inlet process air. A positive value is reported if the process air is cooled by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-sensible-cooling-energy-j_2">Heat Exchanger Sensible Cooling Energy [J]</h4>
<p>This output is the sensible cooling energy added to the process air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-latent-cooling-rate-w_2">Heat Exchanger Latent Cooling Rate [W]</h4>
<p>This output is the latent cooling rate (dehumidification) of the process air by the heat exchanger in Watts. This rate is determined by taking the difference between the heat exchanger’s total heat recovery rate and the sensible heat recovery rate. A positive value is reported if the process air is dehumidified by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-latent-cooling-energy-j_2">Heat Exchanger Latent Cooling Energy [J]</h4>
<p>This output is the latent cooling energy added to the process air by the heat exchanger in Joules over the timestep being reported.</p>
<h4 id="heat-exchanger-total-cooling-rate-w_2">Heat Exchanger Total Cooling Rate [W]</h4>
<p>This output is the total cooling rate of the process air by the heat exchanger in Watts. This rate is determined using the process air mass flow rate through the heat exchanger unit and the enthalpy of the air entering and leaving the process side of the unit. A positive value is reported if the enthalpy of the process air is decreased by the heat exchanger, else the rate is set to zero.</p>
<h4 id="heat-exchanger-total-cooling-energy-j_2">Heat Exchanger Total Cooling Energy [J]</h4>
<p>This output is the total cooling energy added to the process air by the heat exchanger in Joules over the timestep being reported. This output is also added to a meter with ResouceType = EnergyTransfer, EndUseKey = HeatRecoveryforCooling, GroupKey = System (ref. Output:Meter objects).</p>
<h4 id="heat-exchanger-electric-power-w_2">Heat Exchanger Electric Power [W]</h4>
<p>This output is the average electric consumption rate of the unit in Watts. This average rate includes portions of the simulation timestep when the heat exchanger may be cycled off (i.e., average of on and off periods, as appropriate).</p>
<h4 id="heat-exchanger-electric-energy-j_2">Heat Exchanger Electric Energy [J]</h4>
<p>This output is the electric consumption of the unit in Joules for the timestep being reported. This ouput is also added to a meter with ResourceType = Electricity, EndUseKey = HeatRecovery, GroupKey = System (ref. Output:Meter objects).</p>
<h3 id="heatexchangerdesiccantbalancedflowperformancedatatype1">HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1</h3>
<p>This object specifies a performance model and model coefficients for a balanced flow desiccant heat exchanger. A HeatExchanger:Desiccant:BalancedFlow object will reference a HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object. This performance data object is used to specify the thermal performance and electric consumption of the heat exchanger. Some representative inputs for this object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf and AllDataSets.idf).</p>
<p>This model predicts the regeneration air stream outlet temperature and humidity ratio values based on the entering regeneration and process air stream temperature, humidity ratio and face velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a simple heat and moisture balance. The model requires that the user enter the nominal volumetric flow rate and a nominal face velocity, electric power consumption, empirical model coefficients for the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum and maximum values for both the independent and dependent variables for the empirical model coefficients provided. This model is based on the following equations:</p>
<ul>
<li>The dry-bulb temperature of the regeneration outlet air is defined using the following equation:</li>
</ul>
<div>\[RTO = B1 + B2*RWI + B3*RTI + B4*\left( {\frac{{RWI}}{{RTI}}} \right) + B5*PWI + B6*PTI + B7*\left( {\frac{{PWI}}{{PTI}}} \right) + B8*RFV\]</div>

<p>where,</p>
<p><span>$RTO$</span> = Regeneration outlet air dry-bulb temperature (C)</p>
<p><span>$RWI$</span> = Regeneration inlet air humidity ratio (kgWater/kgDryAir)</p>
<p><span>$RTI$</span>  = Regeneration inlet air dry-bulb temperature (C)</p>
<p><span>$PWI$</span> = Process inlet air humidity ratio (kgWater/kgDryAir)</p>
<p><span>$PTI$</span>  = Process inlet air dry-bulb temperature (C)</p>
<p><span>$RFV$</span> = Regeneration (and process) face velocity (m/s)</p>
<ul>
<li>The humidity ratio of the regeneration outlet air is defined using the same empirical equation form; however, different coefficients are used as follows:</li>
</ul>
<div>\[RWO = C1 + C2*RWI + C3*RTI + C4*\left( {\frac{{RWI}}{{RTI}}} \right) + C5*PWI + C6*PTI + C7*\left( {\frac{{PWI}}{{PTI}}} \right) + C8*RFV\]</div>

<p>where,</p>
<p><span>$RWO$</span> = Regeneration outlet air humidity ratio (kgWater/kgDryAir)</p>
<ul>
<li>The process outlet air conditions are then calculated based on the regeneration outlet air conditions (temperature or humidity ratio) calculated above, the actual regeneration inlet air conditions entering the heat exchanger, and assuming the same amount of sensible and total energy transfer across both the process and regeneration sides of the heat exchanger. The difference between the actual inlet air conditions and RTI/RWI/PTI/PWI is made here because user-defined limits for RTI/RWI/PTI/PWI may result in a difference between the actual conditions and those used in the equations shown above (see the EnergyPlus Engineering Reference for further discussion).</li>
</ul>
<p>A description of each input field for this object is provided below.</p>
<h4 id="field-name_142">Field: Name</h4>
<p>This alpha field contains the identifying name for this set of desiccant heat exchanger performance data. Any reference to this performance data set by another object (e.g., HeatExchanger:Desiccant:BalancedFlow) will use this name.</p>
<h4 id="field-nominal-air-flow-rate">Field: Nominal Air Flow Rate</h4>
<p>The nominal air volume flow rate in cubic meters per second. This model assumes balanced air flow (i.e., the same air volume flow rate across the process and regeneration sides of the heat exchanger). The minimum value should be greater than 0. This field is autosizable.</p>
<h4 id="field-nominal-air-face-velocity">Field: Nominal Air Face Velocity</h4>
<p>This numeric field contains the nominal air velocity across the heat exchanger face area in meters per second. It is assumed that this air velocity is the same for both sides of the heat exchanger. This value, along with the Nominal Air Flow Rate sets the heat exchanger face area. With this fixed face area, the air face velocity is calculated every simulation timestep based on the actual air volume flow rate for the timestep. The minimum value should be greater than 0 and less than or equal to 6. The default value is 3.0.</p>
<h4 id="field-nominal-electric-power_2">Field: Nominal Electric Power</h4>
<p>This numeric field contains the nominal electric consumption rate of the heat exchanger in watts. This electric power is considered constant and is consumed only when the heat exchanger operates (e.g., for all or a portion of the simulation timestep, as appropriate). This numeric input can be used to model electric power consumption by controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. None of this electric power contributes thermal load to the process or regeneration air streams. The minimum value should be greater than or equal to 0. The default value for this field is also 0.</p>
<p>The coefficients for the regeneration air outlet temperature equation described above are defined in the following eight fields:</p>
<h4 id="field-temperature-equation-coefficient-1">Field: Temperature Equation Coefficient 1</h4>
<p>The constant coefficient (B<sub>1</sub>) in the temperature equation shown above (RTO).</p>
<h4 id="field-temperature-equation-coefficient-2">Field: Temperature Equation Coefficient 2</h4>
<p>The coefficient (B<sub>2</sub>) in the temperature equation shown above (RTO).</p>
<h4 id="field-temperature-equation-coefficient-3">Field: Temperature Equation Coefficient 3</h4>
<p>The coefficient (B<sub>3</sub>) in the temperature equation shown above (RTO).</p>
<h4 id="field-temperature-equation-coefficient-4">Field: Temperature Equation Coefficient 4</h4>
<p>The coefficient (B<sub>4</sub>) in the temperature equation shown above (RTO).</p>
<h4 id="field-temperature-equation-coefficient-5">Field: Temperature Equation Coefficient 5</h4>
<p>The coefficient (B<sub>5</sub>) in the temperature equation shown above (RTO).</p>
<h4 id="field-temperature-equation-coefficient-6">Field: Temperature Equation Coefficient 6</h4>
<p>The coefficient (B<sub>6</sub>) in the temperature equation shown above (RTO).</p>
<h4 id="field-temperature-equation-coefficient-7">Field: Temperature Equation Coefficient 7</h4>
<p>The coefficient (B<sub>7</sub>) in the temperature equation shown above (RTO).</p>
<h4 id="field-temperature-equation-coefficient-8">Field: Temperature Equation Coefficient 8</h4>
<p>The coefficient (B<sub>8</sub>) in the temperature equation shown above (RTO).</p>
<p>The following 16 fields are used to establish the valid range for the dependent and independent variables associated with the coefficients defined above (B<sub>1</sub> through B<sub>8</sub>) for the regeneration outlet air temperature equation.</p>
<h4 id="field-minimum-regeneration-inlet-air-humidity-ratio-for-temperature-equation">Field: Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation</h4>
<p>The minimum allowable value of RWI in the temperature equation shown above (kgWater/kgDryAir). Values of RWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-maximum-regeneration-inlet-air-humidity-ratio-for-temperature-equation">Field: Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation</h4>
<p>The maximum allowable value of RWI in the temperature equation shown above (kgWater/kgDryAir). Values of RWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-minimum-regeneration-inlet-air-temperature-for-temperature-equation">Field: Minimum Regeneration Inlet Air Temperature for Temperature Equation</h4>
<p>The minimum allowable value of RTI in the temperature equation shown above (C). Values of RTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued.</p>
<h4 id="field-maximum-regeneration-inlet-air-temperature-for-temperature-equation">Field: Maximum Regeneration Inlet Air Temperature for Temperature Equation</h4>
<p>The maximum allowable value of RTI in the temperature equation shown above (C). Values of RTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued.</p>
<h4 id="field-minimum-process-inlet-air-humidity-ratio-for-temperature-equation">Field: Minimum Process Inlet Air Humidity Ratio for Temperature Equation</h4>
<p>The minimum allowable value of PWI in the temperature equation shown above (kg/kg). Values of PWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-maximum-process-inlet-air-humidity-ratio-for-temperature-equation">Field: Maximum Process Inlet Air Humidity Ratio for Temperature Equation</h4>
<p>The maximum allowable value of PWI in the temperature equation shown above (kg/kg). Values of PWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-minimum-process-inlet-air-temperature-for-temperature-equation">Field: Minimum Process Inlet Air Temperature for Temperature Equation</h4>
<p>The minimum allowable value of PTI in the temperature equation shown above (C). Values of PTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued.</p>
<h4 id="field-maximum-process-inlet-air-temperature-for-temperature-equation">Field: Maximum Process Inlet Air Temperature for Temperature Equation</h4>
<p>The maximum allowable value of PTI in the temperature equation shown above (C). Values of PTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air temperature and a warning message will be issued.</p>
<h4 id="field-minimum-regeneration-air-velocity-for-temperature-equation">Field: Minimum Regeneration Air Velocity for Temperature Equation</h4>
<p>The minimum allowable value of RFV in the temperature equation shown above (m/s). Values of RFV less than the minimum will be replaced by this minimum when calculating the regeneration outlet air temperature and a warning message will be issued. The minimum value for this input field should be greater than 0.</p>
<h4 id="field-maximum-regeneration-air-velocity-for-temperature-equation">Field: Maximum Regeneration Air Velocity for Temperature Equation</h4>
<p>The maximum allowable value of RFV in the temperature equation shown above (m/s). Values of RFV greater than the maximum will be replaced by this maximum value when calculating the regeneration outlet air temperature and a warning message will be issued. The minimum value for this input field should be greater than 0.</p>
<h4 id="field-minimum-regeneration-outlet-air-temperature-for-temperature-equation">Field: Minimum Regeneration Outlet Air Temperature for Temperature Equation</h4>
<p>The minimum value of RTO resulting from the temperature equation shown above (C). If RTO is less than this value, RTO will be replaced by this minimum value and a warning message will be issued.</p>
<h4 id="field-maximum-regeneration-outlet-air-temperature-for-temperature-equation">Field: Maximum Regeneration Outlet Air Temperature for Temperature Equation</h4>
<p>The maximum value of RTO resulting from the temperature equation shown above (C). If RTO is greater than this value, RTO will be replaced by this maximum value and a warning message will be issued.</p>
<h4 id="field-minimum-regeneration-inlet-air-relative-humidity-for-temperature-equation">Field: Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation</h4>
<p>The minimum relative humidity of the regeneration inlet air for the temperature equation shown above (percent). If the relative humidity of the regeneration inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<h4 id="field-maximum-regeneration-inlet-air-relative-humidity-for-temperature-equation">Field: Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation</h4>
<p>The maximum relative humidity of the regeneration inlet air for the temperature equation shown above (percent). If the relative humidity of the regeneration inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<h4 id="field-minimum-process-inlet-air-relative-humidity-for-temperature-equation">Field: Minimum Process Inlet Air Relative Humidity for Temperature Equation</h4>
<p>The minimum relative humidity of the process inlet air for the temperature equation shown above (percent). If the relative humidity of the process inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<h4 id="field-maximum-process-inlet-air-relative-humidity-for-temperature-equation">Field: Maximum Process Inlet Air Relative Humidity for Temperature Equation</h4>
<p>The maximum relative humidity of the process inlet air for the temperature equation shown above (percent). If the relative humidity of the process inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<p>The coefficients for the regeneration outlet air humidity ratio equation are defined in the following eight fields:</p>
<h4 id="field-humidity-ratio-equation-coefficient-1">Field: Humidity Ratio Equation Coefficient 1</h4>
<p>The constant coefficient (C<sub>1</sub>) in the humidity ratio equation shown above (RWO).</p>
<h4 id="field-humidity-ratio-equation-coefficient-2">Field: Humidity Ratio Equation Coefficient 2</h4>
<p>The coefficient (C<sub>2</sub>) in the humidity ratio equation shown above (RWO).</p>
<h4 id="field-humidity-ratio-equation-coefficient-3">Field: Humidity Ratio Equation Coefficient 3</h4>
<p>The coefficient (C<sub>3</sub>) in the humidity ratio equation shown above (RWO).</p>
<h4 id="field-humidity-ratio-equation-coefficient-4">Field: Humidity Ratio Equation Coefficient 4</h4>
<p>The coefficient (C<sub>4</sub>) in the humidity ratio equation shown above (RWO).</p>
<h4 id="field-humidity-ratio-equation-coefficient-5">Field: Humidity Ratio Equation Coefficient 5</h4>
<p>The coefficient (C<sub>5</sub>) in the humidity ratio equation shown above (RWO).</p>
<h4 id="field-humidity-ratio-equation-coefficient-6">Field: Humidity Ratio Equation Coefficient 6</h4>
<p>The coefficient (C<sub>6</sub>) in the humidity ratio equation shown above (RWO).</p>
<h4 id="field-humidity-ratio-equation-coefficient-7">Field: Humidity Ratio Equation Coefficient 7</h4>
<p>The coefficient (C<sub>7</sub>) in the humidity ratio equation shown above (RWO).</p>
<h4 id="field-humidity-ratio-equation-coefficient-8">Field: Humidity Ratio Equation Coefficient 8</h4>
<p>The coefficient (C<sub>8</sub>) in the humidity ratio equation shown above (RWO).</p>
<p>The following 16 fields are used to establish the valid range for the dependent and independent variables associated with the coefficients defined above (C<sub>1</sub> through C<sub>8</sub>) for the regeneration outlet air humidity ratio equation.</p>
<h4 id="field-minimum-regeneration-inlet-air-humidity-ratio-for-humidity-ratio-equation">Field: Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation</h4>
<p>The minimum allowable value of RWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of RWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-maximum-regeneration-inlet-air-humidity-ratio-for-humidity-ratio-equation">Field: Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation</h4>
<p>The maximum allowable value of RWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of RWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-minimum-regeneration-inlet-air-temperature-for-humidity-ratio-equation">Field: Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation</h4>
<p>The minimum allowable value of RTI in the humidity ratio equation shown above (C). Values of RTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.</p>
<h4 id="field-maximum-regeneration-inlet-air-temperature-for-humidity-ratio-equation">Field: Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation</h4>
<p>The maximum allowable value of RTI in the humidity ratio equation shown above (C). Values of RTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.</p>
<h4 id="field-minimum-process-inlet-air-humidity-ratio-for-humidity-ratio-equation">Field: Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation</h4>
<p>The minimum allowable value of PWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of PWI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-maximum-process-inlet-air-humidity-ratio-for-humidity-ratio-equation">Field: Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation</h4>
<p>The maximum allowable value of PWI in the humidity ratio equation shown above (kgWater/kgDryAir). Values of PWI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-minimum-process-inlet-air-temperature-for-humidity-ratio-equation">Field: Minimum Process Inlet Air Temperature for Humidity Ratio Equation</h4>
<p>The minimum allowable value of PTI in the humidity ratio equation shown above (C). Values of PTI less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.</p>
<h4 id="field-maximum-process-inlet-air-temperature-for-humidity-ratio-equation">Field: Maximum Process Inlet Air Temperature for Humidity Ratio Equation</h4>
<p>The maximum allowable value of PTI in the humidity ratio equation shown above (C). Values of PTI greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued.</p>
<h4 id="field-minimum-regeneration-air-velocity-for-humidity-ratio-equation">Field: Minimum Regeneration Air Velocity for Humidity Ratio Equation</h4>
<p>The minimum allowable value of RFV in the humidity ratio equation shown above (m/s). Values of RFV less than the minimum will be replaced by this minimum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The minimum value for this input field should be greater than 0.</p>
<h4 id="field-maximum-regeneration-air-velocity-for-humidity-ratio-equation">Field: Maximum Regeneration Air Velocity for Humidity Ratio Equation</h4>
<p>The maximum allowable value of RFV in the humidity ratio equation shown above (m/s). Values of RFV greater than the maximum will be replaced by this maximum when calculating the regeneration outlet air humidity ratio and a warning message will be issued. The minimum value for this input field should be greater than 0.</p>
<h4 id="field-minimum-regeneration-outlet-air-humidity-ratio-for-humidity-ratio-equation">Field: Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation</h4>
<p>The minimum value of RWO resulting from the humidity ratio equation shown above (kgWater/kgDryAir). If RWO is less than this value, RWO will be replaced by this minimum value and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-maximum-regeneration-outlet-air-humidity-ratio-for-humidity-ratio-equation">Field: Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation</h4>
<p>The maximum value of RWO resulting from the humidity ratio equation shown above (kgWater/kgDryAir). If RWO is greater than this value, RWO will be replaced by this maximum value and a warning message will be issued. The valid range for this input field is 0.0 to 1.0.</p>
<h4 id="field-minimum-regeneration-inlet-air-relative-humidity-for-humidity-ratio-equation">Field: Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation</h4>
<p>The minimum relative humidity of the regeneration inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the regeneration inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<h4 id="field-maximum-regeneration-inlet-air-relative-humidity-for-humidity-ratio-equation">Field: Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation</h4>
<p>The maximum relative humidity of the regeneration inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the regeneration inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<h4 id="field-minimum-process-inlet-air-relative-humidity-for-humidity-ratio-equation">Field: Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation</h4>
<p>The minimum relative humidity of the process inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the process inlet air is below this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<h4 id="field-maximum-process-inlet-air-relative-humidity-for-humidity-ratio-equation">Field: Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation</h4>
<p>The maximum relative humidity of the process inlet air for the humidity ratio equation shown above (percent). If the relative humidity of the process inlet air is above this value, a warning message will be issued. The valid range for this input field is 0.0 to 100.0.</p>
<p>Following is an example input for this heat exchanger performance data type object:</p>
<p>HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,</p>
<p>HXDesPerf1,     !- Name</p>
<p>1.05,           !- Nominal Air Flow Rate {m3/s}</p>
<p>3.25,           !- Nominal Air Face Velocity {m/s}</p>
<p>50.0,           !- Nominal Electric Power {W}</p>
<p>-2.53636E+00,   !- Temperature Equation Coefficient 1</p>
<p>2.13247E+01,    !- Temperature Equation Coefficient 2</p>
<p>9.23308E-01,    !- Temperature Equation Coefficient 3</p>
<p>9.43276E+02,    !- Temperature Equation Coefficient 4</p>
<p>-5.92367E+01,   !- Temperature Equation Coefficient 5</p>
<p>-4.27465E-02,   !- Temperature Equation Coefficient 6</p>
<p>1.12204E+02,    !- Temperature Equation Coefficient 7</p>
<p>7.78252E-01,    !- Temperature Equation Coefficient 8</p>
<p>0.007143,       !- Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation</p>
<p>0.024286,       !- Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation</p>
<p>46.111110,      !- Minimum Regeneration Inlet Air Temperature for Temperature Equation {C}</p>
<p>46.111112,      !- Maximum Regeneration Inlet Air Temperature for Temperature Equation {C}</p>
<p>0.005000,       !- Minimum Process Inlet Air Humidity Ratio for Temperature Equation</p>
<p>0.015714,       !- Maximum Process Inlet Air Humidity Ratio for Temperature Equation</p>
<p>4.583333,       !- Minimum Process Inlet Air Temperature for Temperature Equation {C}</p>
<p>21.83333,       !- Maximum Process Inlet Air Temperature for Temperature Equation {C}</p>
<p>2.286,          !- Minimum Regeneration Air Velocity for Temperature Equation {m/s}</p>
<p>4.826,          !- Maximum Regeneration Air Velocity for Temperature Equation {m/s}</p>
<p>35.0,           !- Minimum Regeneration Outlet Air Temperature for Temperature Equation {C}</p>
<p>50.0,           !- Maximum Regeneration Outlet Air Temperature for Temperature Equation {C}</p>
<p>5.0,            !- Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}</p>
<p>45.0,           !- Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation {percent}</p>
<p>80.0,           !- Minimum Process Inlet Air Relative Humidity for Temperature Equation {percent}</p>
<p>100.0,          !- Maximum Process Inlet Air Relative Humidity for Temperature Equation {percent}</p>
<p>-2.25547E+01,   !- Humidity Ratio Equation Coefficient 1</p>
<p>9.76839E-01,    !- Humidity Ratio Equation Coefficient 2</p>
<p>4.89176E-01,    !- Humidity Ratio Equation Coefficient 3</p>
<p>-6.30019E-02,   !- Humidity Ratio Equation Coefficient 4</p>
<p>1.20773E-02,    !- Humidity Ratio Equation Coefficient 5</p>
<p>5.17134E-05,    !- Humidity Ratio Equation Coefficient 6</p>
<p>4.94917E-02,    !- Humidity Ratio Equation Coefficient 7</p>
<p>-2.59417E-04,   !- Humidity Ratio Equation Coefficient 8</p>
<p>0.007143,       !- Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation</p>
<p>0.024286,       !- Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation</p>
<p>46.111110,      !- Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}</p>
<p>46.111112,      !- Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}</p>
<p>0.005000,       !- Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation</p>
<p>0.015714,       !- Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation</p>
<p>4.583333,       !- Minimum Process Inlet Air Temperature for Humidity Ratio Equation {C}</p>
<p>21.83333,       !- Maximum Process Inlet Air Temperature for Humidity Ratio Equation {C}</p>
<p>2.286,          !- Minimum Regeneration Air Velocity for Humidity Ratio Equation {m/s}</p>
<p>4.826,          !- Maximum Regeneration Air Velocity for Humidity Ratio Equation {m/s}</p>
<p>0.007914,       !- Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation</p>
<p>0.026279,       !- Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation</p>
<p>5.0,         !- Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {%}</p>
<p>45.0,        !- Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}</p>
<p>80.0,          !- Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}</p>
<p>100.0;         !- Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}</p>
<h3 id="heatexchangerdesiccantbalancedflowperformancedatatype1-outputs">HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 Outputs</h3>
<p>No variables are reported for this object. However, outputs are provided by the HeatExchanger:Desiccant:BalancedFlow object that references this PerformanceDataType1 object.</p>
<h2 id="group-demand-limiting-controls">Group – Demand Limiting Controls</h2>
<p>Demand limiting, or demand management, is a strategy for reducing a building's demand for utilities, e.g., electricity. Utility companies typically charge a monthly fee for "demand charges" that is based on the peak demand during a certain time period. Often the peak demand charge is set by one exceptional day that is much higher than the peak demand for an average day during the month. Therefore, to save utility costs, it is in the interest of building owners to find ways to manage the demand on peak days. While demand management is generally concerned with the demand for electricity, the future will likely see demand management of other utilities, such as natural gas or water.</p>
<p>Demand limiting controls shut off or reduce the power to non-essential loads in order to reduce the overall building demand. Some typical controls:</p>
<ul>
<li>
<p>shut off or dim electric lights, equipment, or HVAC systems</p>
</li>
<li>
<p>reset the thermostatic set points on HVAC systems</p>
</li>
<li>
<p>reduce the load of a set of similar components by rotating one or more components "off" for a short time interval</p>
</li>
<li>
<p>turn on generators to meet some or all of the building's demand.</p>
</li>
</ul>
<p>The demand limiting controls implemented in EnergyPlus are intended to allow some of the more common demand limiting strategies. Currently, only Exterior:Lights, Lights, ElectricEquipment, and ZoneControl:Thermostat objects can be demand limited. Additional components will be demand limited in future releases.</p>
<h3 id="demandmanagerassignmentlist">DemandManagerAssignmentList</h3>
<p>The DemandManagerAssignmentList object is a high level control that makes demand limiting decisions based on a list of possible demand limiting strategies. Each demand limiting strategy is described in a separate DemandManager object. (This is structured like the relationship between the AvailabilityManagerAssignmentList and the AvailabilityManager  objects.)</p>
<p>Each DemandManagerAssignmentList monitors and demand limits one meter. Only electricity meters are currently allowed. In many cases, the meter will be <em>Electricity:Facility</em>. A schedule and safety factor are used to set the demand limit above which the DemandManagers become activated. The billing month schedule and demand window are also taken into account when calculating the demand limit.</p>
<p>DemandManagers in the list are activated based on the <em>Demand Manager Priority</em>. If the <strong>Sequential</strong> option is used, each manager in the list is activated in sequence from first to last until demand is reduced below the limit or until all managers are activated. If the <strong>All</strong> option is used, all managers are activated simultaneously to achieve the maximum demand reduction.</p>
<p>A DemandManager is skipped if it cannot reduce the demand. Possible reasons that a manager cannot reduce demand include:</p>
<ul>
<li>
<p>not enough load to limit</p>
</li>
<li>
<p>not available because of its <em>Availability Schedule</em></p>
</li>
<li>
<p>already activated; load limited during a previous timestep.</p>
</li>
</ul>
<h4 id="field-name_143">Field: Name</h4>
<p>The name of the DemandManagerAssignmentList object.</p>
<h4 id="field-meter-name">Field: Meter Name</h4>
<p>This field references the meter that is to be monitored and demand limited. Only electricity meters are currently allowed.</p>
<h4 id="field-demand-limit-schedule-name">Field: Demand Limit Schedule Name</h4>
<p>The reference to the schedule object specifying the target demand limits [schedule values should be in Watts].</p>
<h4 id="field-demand-limit-safety-fraction">Field: Demand Limit Safety Fraction</h4>
<p>This field is a multiplier that is applied to the target demand limit (above). When the metered demand exceeds (target demand limit * safety fraction), the DemandManagers begin to limit the demand. This helps to ensure that the target limit is not exceeded.</p>
<h4 id="field-billing-period-schedule-name">Field: Billing Period Schedule Name</h4>
<p>The reference to the schedule object that defines the monthly billing periods. The peak demand during the peak period of the billing period typically determines the demand charge. This should reference the same schedule that is used in the <em>Month Schedule Name</em> field of the UtilityCost:Tariff object. If left blank, it defaults to the regular divisions between months.</p>
<h4 id="field-peak-period-schedule-name">Field: Peak Period Schedule Name</h4>
<p>The reference to the schedule object that defines the peak/off-peak time-of-use periods. The peak demand during the peak period of the billing period typically determines the demand charge. This should reference the same schedule that is used in the <em>Time of Use Period Schedule Name</em> field of the UtilityCost:Tariff object. A value of 1 indicates the peak period; any other value is off-peak. If left blank, it defaults to always on the peak period. The DemandManagerAssignmentList only attempts to demand limit during peak periods.</p>
<h4 id="field-demand-window-length">Field: Demand Window Length</h4>
<p>This field is similar to the field of the same name in the UtilityCost:Tariff object. However, the user may not want to limit using the same demand window as the utility company. This field allows the user to input the number of minutes over which to calculate the current demand. The minutes are rounded to match the nearest multiple of time steps.</p>
<h4 id="field-demand-manager-priority">Field: Demand Manager Priority</h4>
<p>This field indicates what logic should be used to activate the individual DemandManagers in the list. <strong>Sequential</strong> treats the list of DemandManagers as a sequential priority list, i.e., the first DemandManager in the list is activated first, then the second, etc., until the demand falls below the limit. <strong>All</strong> activates all demand managers to achieve the maximum demand reduction.</p>
<h4 id="field-demand-manager-type-1">Field: Demand Manager Type 1</h4>
<p>The key word defining the type of DemandManager.</p>
<h4 id="field-demand-manager-name-1">Field: Demand Manager Name 1</h4>
<p>The name of a DemandManager object defined elsewhere in the input file.</p>
<p>DemandManagers are listed by pairs of data items:  <em>Demand Manager Type</em> and <em>Demand Manager Name</em>. Ten managers are accomodated in the list by default. The IDD specification, however, is extensible and additional pairs may be added by directly editing the IDD.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>DemandManagerAssignmentList,</p>
<p>Demand Manager,          !- Name</p>
<p>Electricity:Facility,    !- Meter Name</p>
<p>Limit Schedule,          !- Demand Limit Schedule Name</p>
<p>1.0,                     !- Demand Limit Safety Fraction</p>
<p>,                        !- Billing Period Schedule Name</p>
<p>,                        !- Peak Period Schedule Name</p>
<p>15,                      !- Demand Window Length {minutes}</p>
<p>Sequential,              !- Demand Manager Priority</p>
<p>DemandManager:ExteriorLights,  !- DemandManager 1 Object Type</p>
<p>Ext Lights Manager,      !- DemandManager 1 Name</p>
<p>DemandManager:ElectricEquipment,  !- DemandManager 2 Object Type</p>
<p>Eq Mgr Stage 1,          !- DemandManager 2 Name</p>
<p>DemandManager:ElectricEquipment,  !- DemandManager 3 Object Type</p>
<p>Eq Mgr Stage 2,          !- DemandManager 3 Name</p>
<p>DemandManager:ElectricEquipment,  !- DemandManager 4 Object Type</p>
<p>Eq Mgr Stage 3,          !- DemandManager 4 Name</p>
<p>DemandManager:Lights,    !- DemandManager 5 Object Type</p>
<p>Lights Manager,          !- DemandManager 5 Name</p>
<p>DemandManager:Thermostats,  !- DemandManager 6 Object Type</p>
<p>Thermostats Manager;     !- DemandManager 6 Name</p>
<h3 id="demandmanagerassignmentlist-outputs">DemandManagerAssignmentList Outputs</h3>
<p>The following output variables are reported for the DemandManagerAssignmentList object:</p>
<p>Zone,Average,Demand Manager Meter Demand Power [W]</p>
<p>Zone,Average,Demand Manager Average Demand Power [W]</p>
<p>Zone,Average,Demand Manager Peak Demand Power [W]</p>
<p>Zone,Average,Demand Manager Scheduled Limit Power [W]</p>
<p>Zone,Average,Demand Manager Demand Limit Power [W]</p>
<p>Zone,Average,Demand Manager Avoided Demand [W]</p>
<p>Zone,Average,Demand Manager Over Limit Power [W]</p>
<p>Zone,Sum,Demand Manager Over Limit Time [hr]</p>
<p>Zone,Sum,Demand Manager Exterior Energy Iteration Count []</p>
<p>Zone,Sum,Demand Manager Heat Balance Iteration Count []</p>
<p>Zone,Sum,Demand Manager HVAC Iteration Count []</p>
<h4 id="demand-manager-meter-demand-power-w">Demand Manager Meter Demand Power [W]</h4>
<p>The current demand for the designated meter.</p>
<h4 id="demand-manager-average-demand-power-w">Demand Manager Average Demand Power [W]</h4>
<p>The current demand for the designated meter averaged over the <em>Demand Window Length</em>.</p>
<h4 id="demand-manager-peak-demand-power-w">Demand Manager Peak Demand Power [W]</h4>
<p>The peak demand in the billing month so far.</p>
<h4 id="demand-manager-scheduled-limit-power-w">Demand Manager Scheduled Limit Power [W]</h4>
<p>The scheduled target demand limit from the <em>Demand Limit Schedule</em>.</p>
<h4 id="demand-manager-demand-limit-power-w">Demand Manager Demand Limit Power [W]</h4>
<p>The actual demand limit after multiplication by the <em>Demand Limit Safety Fraction</em>.</p>
<h4 id="demand-manager-avoided-demand-w">Demand Manager Avoided Demand [W]</h4>
<p>The demand that was avoided by the active DemandManagers.</p>
<h4 id="demand-manager-over-limit-power-w">Demand Manager Over Limit Power [W]</h4>
<p>The difference between the demand limit and the average demand.</p>
<h4 id="demand-manager-over-limit-time-hr">Demand Manager Over Limit Time [hr]</h4>
<p>The number of hours that the demand limit was exceeded.</p>
<h4 id="demand-manager-exterior-energy-iteration-count">Demand Manager Exterior Energy Iteration Count []</h4>
<p>The number times that the exterior energy use was resimulated for demand limiting.</p>
<h4 id="demand-manager-heat-balance-iteration-count">Demand Manager Heat Balance Iteration Count []</h4>
<p>The number times that the zone heat balance was resimulated for demand limiting.</p>
<h4 id="demand-manager-hvac-iteration-count">Demand Manager HVAC Iteration Count []</h4>
<p>The number times that the HVAC system was resimulated for demand limiting.</p>
<h3 id="demandmanagerexteriorlights">DemandManager:ExteriorLights</h3>
<p>The DemandManager:ExteriorLights object is used for demand limiting Exterior:Lights objects.</p>
<h4 id="field-name_144">Field: Name</h4>
<p>The name of the DemandManager:ExteriorLights object.</p>
<h4 id="field-availability-schedule-name_29">Field: Availability Schedule Name</h4>
<p>The reference to the schedule object specifying the availability of this DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-limit-control">Field: Limit Control</h4>
<p>This field specifies the type of limiting control. The <strong>Fixed</strong> option reduces the power to the controlled loads by a fixed amount determined by the <em>Maximum Limit Fraction</em> field. The <strong>Off</strong> option disables the DemandManager in the simulation.</p>
<h4 id="field-minimum-limit-duration">Field: Minimum Limit Duration</h4>
<p>The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents loads from turning on and off every time step.</p>
<h4 id="field-maximum-limit-fraction">Field: Maximum Limit Fraction</h4>
<p>This field specifies a fraction of the <em>Design Level</em> power for the load that determines the lowest allowable power level. With <em>Limit Control</em> set to <strong>Fixed</strong>, the power is reduced to <em>Maximum Limit Fraction * Design Level</em> whenever the manager is activated. For example, if the <em>Maximum Limit Fraction</em> is 0.8, then a 100 W design level load is reduced to 80 W when limiting. A <em>Maximum Limit Fraction</em> of zero means that the load can be shut off entirely.</p>
<h4 id="field-limit-step-change">Field: Limit Step Change</h4>
<p>NOT YET IMPLEMENTED.</p>
<h4 id="field-selection-control">Field: Selection Control</h4>
<p>This field specifies which loads are selected to be limited. The <strong>All</strong> option simultaneously limits all of the loads listed in this DemandManager. The <strong>RotateMany</strong> option limits all loads except for one which rotates sequentially through the loads listed. The <strong>RotateOne</strong> limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the <em>Rotation Duration</em> field.</p>
<h4 id="field-rotation-duration">Field: Rotation Duration</h4>
<p>If the <strong>RotateOne</strong> or <strong>RotateMany</strong> option is used for <em>Selection Control</em>, this field sets the time interval [minutes] between rotations.</p>
<h4 id="field-exterior-lights-1-10-name">Field: Exterior Lights 1-10 Name</h4>
<p>The names of Exterior:Lights objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.</p>
<p>Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>DemandManager:ExteriorLights,</p>
<p>Ext Lights Manager,      !- Name</p>
<p>,                        !- Availability Schedule Name</p>
<p>Fixed,                   !- Limit Control</p>
<p>60,                      !- Minimum Limit Duration {minutes}</p>
<p>0.0,                     !- Maximum Limit Fraction</p>
<p>,                        !- Limit Step Change</p>
<p>All,                     !- Selection Control</p>
<p>,                        !- Rotation Duration {minutes}</p>
<p>Exterior Lights;         !- Exterior Lights 1 Name</p>
<h3 id="demandmanagerexteriorlights-outputs">DemandManager:ExteriorLights Outputs</h3>
<p>There are no output variables reported for the DemandManager:ExteriorLights object.</p>
<h3 id="demandmanagerlights">DemandManager:Lights</h3>
<p>The DemandManager:Lights object is used for demand limiting Lights objects.</p>
<h4 id="field-name_145">Field: Name</h4>
<p>The name of the DemandManager:Lights object.</p>
<h4 id="field-availability-schedule-name_30">Field: Availability Schedule Name</h4>
<p>The reference to the schedule object specifying the availability of this DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-limit-control_1">Field: Limit Control</h4>
<p>This field specifies the type of limiting control. The <strong>Fixed</strong> option reduces the power to the controlled loads by a fixed amount determined by the <em>Maximum Limit Fraction</em> field. The <strong>Off</strong> option disables the DemandManager in the simulation.</p>
<h4 id="field-minimum-limit-duration_1">Field: Minimum Limit Duration</h4>
<p>The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents loads from turning on and off every time step.</p>
<h4 id="field-maximum-limit-fraction_1">Field: Maximum Limit Fraction</h4>
<p>This field specifies a fraction of the <em>Design Level</em> power for the load that determines the lowest allowable power level. With <em>Limit Control</em> set to <strong>Fixed</strong>, the power is reduced to <em>Maximum Limit Fraction * Design Level</em> whenever the manager is activated. For example, if the <em>Maximum Limit Fraction</em> is 0.8, then a 100 W design level load is reduced to 80 W when limiting. A <em>Maximum Limit Fraction</em> of zero means that the load can be shut off entirely.</p>
<h4 id="field-limit-step-change_1">Field: Limit Step Change</h4>
<p>NOT YET IMPLEMENTED.</p>
<h4 id="field-selection-control_1">Field: Selection Control</h4>
<p>This field specifies which loads are selected to be limited. The <strong>All</strong> option simultaneously limits all of the loads listed in this DemandManager. The <strong>RotateMany</strong> option limits all loads except for one which rotates sequentially through the loads listed. The <strong>RotateOne</strong> limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the <em>Rotation Duration</em> field.</p>
<h4 id="field-rotation-duration_1">Field: Rotation Duration</h4>
<p>If the <strong>RotateOne</strong> or <strong>RotateMany</strong> option is used for <em>Selection Control</em>, this field sets the time interval [minutes] between rotations.</p>
<h4 id="field-lights-1-10-name">Field: Lights 1-10 Name</h4>
<p>The names of Lights objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.</p>
<p>Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.</p>
<p>If a global lights statement is used (Ref: Lights), then only that name need be entered and the demand limiting will be applied to all the zones for that lighting. If only one of a set of zones from a global lights statement is desired, then the name to be entered is: &lt;Zone Name&gt; &lt;Name of Lights Global Object&gt;.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>DemandManager:Lights,</p>
<p>Lights Manager,          !- Name</p>
<p>,                        !- Availability Schedule Name</p>
<p>Fixed,                   !- Limit Control</p>
