<p>60,                      !- Minimum Limit Duration {minutes}</p>
<p>0.5,                     !- Maximum Limit Fraction</p>
<p>,                        !- Limit Step Change</p>
<p>All,                     !- Selection Control</p>
<p>,                        !- Rotation Duration {minutes}</p>
<p>Space1-1 Lights 1,       !- Lights 1 Name</p>
<p>Space2-1 Lights 1,       !- Lights 2 Name</p>
<p>Space3-1 Lights 1,       !- Lights 3 Name</p>
<p>Space4-1 Lights 1,       !- Lights 4 Name</p>
<p>Space5-1 Lights 1;       !- Lights 5 Name</p>
<h3 id="demandmanagerlights-outputs">DemandManager:Lights Outputs</h3>
<p>There are no output variables reported for the DemandManager:Lights object.</p>
<h3 id="demandmanagerelectricequipment">DemandManager:ElectricEquipment</h3>
<p>The DemandManager:ElectricEquipment object is used for demand limiting ElectricEquipment objects.</p>
<h4 id="field-name_146">Field: Name</h4>
<p>The name of the DemandManager:ElectricEquipment object.</p>
<h4 id="field-availability-schedule-name_31">Field: Availability Schedule Name</h4>
<p>The reference to the schedule object specifying the availability of this DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-limit-control_2">Field: Limit Control</h4>
<p>This field specifies the type of limiting control. The <strong>Fixed</strong> option reduces the power to the controlled loads by a fixed amount determined by the <em>Maximum Limit Fraction</em> field. The <strong>Off</strong> option disables the DemandManager in the simulation.</p>
<h4 id="field-minimum-limit-duration_2">Field: Minimum Limit Duration</h4>
<p>The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents loads from turning on and off every time step.</p>
<h4 id="field-maximum-limit-fraction_2">Field: Maximum Limit Fraction</h4>
<p>This field specifies a fraction of the <em>Design Level</em> power for the load that determines the lowest allowable power level. With <em>Limit Control</em> set to <strong>Fixed</strong>, the power is reduced to <em>Maximum Limit Fraction * Design Level</em> whenever the manager is activated. For example, if the <em>Maximum Limit Fraction</em> is 0.8, then a 100 W design level load is reduced to 80 W when limiting. A <em>Maximum Limit Fraction</em> of zero means that the load can be shut off entirely.</p>
<h4 id="field-limit-step-change_2">Field: Limit Step Change</h4>
<p>NOT YET IMPLEMENTED.</p>
<h4 id="field-selection-control_2">Field: Selection Control</h4>
<p>This field specifies which loads are selected to be limited. The <strong>All</strong> option simultaneously limits all of the loads listed in this DemandManager. The <strong>RotateMany</strong> option limits all loads except for one which rotates sequentially through the loads listed. The <strong>RotateOne</strong> limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the <em>Rotation Duration</em> field.</p>
<h4 id="field-rotation-duration_2">Field: Rotation Duration</h4>
<p>If the <strong>RotateOne</strong> or <strong>RotateMany</strong> option is used for <em>Selection Control</em>, this field sets the time interval [minutes] between rotations.</p>
<h4 id="field-electric-equipment-1-10-name">Field: Electric Equipment 1-10 Name</h4>
<p>The names of ElectricEquipment objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.</p>
<p>Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.</p>
<p>If a global Electric Equipment statement is used (Ref: ElectricEquipment), then only that name need be entered and the demand limiting will be applied to all the zones for that equipment. If only one of a set of zones from a global electric equipment statement is desired, then the name to be entered is: &lt;Zone Name&gt; &lt;Name of ElectricEquipment Global Object&gt;.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>DemandManager:ElectricEquipment,</p>
<p>Eq Mgr Stage 3,          !- Name</p>
<p>,                        !- Availability Schedule Name</p>
<p>Fixed,                   !- Limit Control</p>
<p>60,                      !- Minimum Limit Duration {minutes}</p>
<p>0.0,                     !- Maximum Limit Fraction</p>
<p>,                        !- Limit Step Change</p>
<p>All,                     !- Selection Control</p>
<p>,                        !- Rotation Duration {minutes}</p>
<p>Space5-1 ElecEq 1;       !- Electric Equipment 1 Name</p>
<h3 id="demandmanagerelectricequipment-outputs">DemandManager:ElectricEquipment Outputs</h3>
<p>There are no output variables reported for the DemandManager:ElectricEquipment object.</p>
<h3 id="demandmanagerthermostats">DemandManager:Thermostats</h3>
<p>The DemandManager:Thermostats object is used for demand limiting ZoneControl:Thermostat objects.</p>
<h4 id="field-name_147">Field: Name</h4>
<p>The name of the DemandManager:Thermostats object.</p>
<h4 id="field-availability-schedule-name_32">Field: Availability Schedule Name</h4>
<p>The reference to the schedule object specifying the availability of the DemandManager. A schedule value of 0 indicates that the unit is off for that time period. A schedule value greater than 0 indicates that the unit can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-reset-control">Field: Reset Control</h4>
<p>This field specifies the type of limiting control. The <strong>Fixed</strong> option resets the thermostats to a fixed temperature determined by the <em>Maximum Heating Setpoint Reset</em> and <em>Maximum Cooling Setpoint Reset</em> fields. The <strong>Off</strong> option disables the DemandManager in the simulation.</p>
<h4 id="field-minimum-reset-duration">Field: Minimum Reset Duration</h4>
<p>The minimum amount of time [minutes] that the DemandManager will continue to demand limit after being activated. This prevents thermostats from resetting on and off every time step.</p>
<h4 id="field-maximum-heating-setpoint-reset">Field: Maximum Heating Setpoint Reset</h4>
<p>This field specifies the thermostat heating setpoint temperature [C] that represents the largest allowable temperature reset or setback. With <em>Reset Control</em> set to <strong>Fixed</strong>, the setpoint temperature is reset to the <em>Maximum Heating Setpoint Reset</em> whenever the manager is activated. For example, if the heating setpoint is normally 22 C and the <em>Maximum Heating Setpoint Reset</em> is 20 C, then the setpoint is reset to 20 C when limiting.</p>
<h4 id="field-maximum-cooling-setpoint-reset">Field: Maximum Cooling Setpoint Reset</h4>
<p>This field specifies the thermostat cooling setpoint temperature [C] that represents the largest allowable temperature reset or setback. With <em>Reset Control</em> set to <strong>Fixed</strong>, the setpoint temperature is reset to the <em>Maximum Cooling Setpoint Reset</em> whenever the manager is activated. For example, if the cooling setpoint is normally 22 C and the <em>Maximum Cooling Setpoint Reset</em> is 24 C, then the setpoint is reset to 24 C when limiting.</p>
<h4 id="field-reset-step-change">Field: Reset Step Change</h4>
<p>NOT YET IMPLEMENTED.</p>
<h4 id="field-selection-control_3">Field: Selection Control</h4>
<p>This field specifies which loads are selected to be limited. The <strong>All</strong> option simultaneously limits all of the loads listed in this DemandManager. The <strong>RotateMany</strong> option limits all loads except for one which rotates sequentially through the loads listed. The <strong>RotateOne</strong> limits only one load which rotates sequentially through the loads listed. The time interval between rotations is set by the <em>Rotation Duration</em> field.</p>
<h4 id="field-rotation-duration_3">Field: Rotation Duration</h4>
<p>If the <strong>RotateOne</strong> or <strong>RotateMany</strong> option is used for <em>Selection Control</em>, this field sets the time interval [minutes] between rotations.</p>
<h4 id="field-thermostat-1-10-name">Field: Thermostat 1-10 Name</h4>
<p>The names of ZoneControl:Thermostat objects defined elsewhere in the input file. These are the loads to be limited by this DemandManager.</p>
<p>Ten objects are accomodated in the list by default. The IDD specification, however, is extensible and additional fields may be added by directly editing the IDD.</p>
<p>If a global thermostat statement is used (Ref: ZoneControl:Thermostat), then only that name need be entered and the demand limiting will be applied to all the zones for that thermostatic control. If only one of a set of zones from a global thermostat statement is desired, then the name to be entered is: &lt;Zone Name&gt; &lt;Name of Thermostat Global Object&gt;.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>DemandManager:Thermostats,</p>
<p>Thermostats Manager,     !- Name</p>
<p>,                        !- Availability Schedule Name</p>
<p>Fixed,                   !- Reset Control</p>
<p>60,                      !- Minimum Reset Duration {minutes}</p>
<p>19,                      !- Maximum Heating Setpoint Reset {C}</p>
<p>26,                      !- Maximum Cooling Setpoint Reset {C}</p>
<p>,                        !- Reset Step Change</p>
<p>All,                     !- Selection Control</p>
<p>,                        !- Rotation Duration {minutes}</p>
<p>SPACE1-1 Control,        !- Thermostat 1 Name</p>
<p>SPACE2-1 Control,        !- Thermostat 2 Name</p>
<p>SPACE3-1 Control,        !- Thermostat 3 Name</p>
<p>SPACE4-1 Control,        !- Thermostat 4 Name</p>
<p>SPACE5-1 Control;        !- Thermostat 5 Name</p>
<h3 id="demandmanagerthermostats-outputs">DemandManager:Thermostats Outputs</h3>
<p>There are no output variables reported for the DemandManager:Thermostats object.</p>
<h2 id="group-electric-load-center-generator-specifications">Group -- Electric Load Center-Generator Specifications</h2>
<h3 id="electricloadcentertransformer">ElectricLoadCenter:Transformer</h3>
<p>This object is used to model the energy losses of transformers when they are used to transfer electricity from the grid to a building (as distribution transformers) or transfer electricity from onsite generators to the grid. Distribution transformers reduce the voltage on utility distribution lines (34.5 kV or less) to a lower secondary voltage (600 V or less) suitable for customer equipment. According to the medium used for cooling and insulation, distribution transformers can be classified into liquid-immersed and dry type transformers. According to the input voltages, distribution transformers can be classified into medium-voltage (between 600 V and 34.5kV) and low-voltage transformer (less than 600 V). The transformers used to output the surplus electricity from onsite generators to the grid usually match the cogeneration voltage to the grid. This object can be used for all types of distribution transformers and the transformers used to output electricity from onsite generators to the grid, but the model defaults applies to the low-voltage dry type transformers because they are the most common type found in commercial and industrial facilities.</p>
<p>Energy losses in transformers consist of the no load (core) loss and the load (winding) loss. The no load loss comes primarily from the switching of the magnetic fields in the core material. It is roughly constant and exists continuously in the core material as long as the transformer is energized. The load loss comes from the electrical resistance in the windings when there is a load on the transformer. The load loss is proportional to the load squared with a small temperature correction. The energy losses at a given load depend on the transformer’s performance. This object provides the user two alternative ways to indicate the transformer’s performance. First, the user can provide the no load loss and load loss at rated conditions. Second, the user can provide the nameplate efficiency and the corresponding reference conditions. The detailed algorithms to calculate the energy losses are described in the Engineering Reference.</p>
<p>The user needs to specify which loads are connected to the transformer. This is achieved in different manners depending on the transformer usage. For a distribution transformer, the user needs to provide a number of electric meters wired to that transformer. The input object can currently accommodate up to ten meters, but it is extensible by modifying the Energy+.idd entry. For a transformer used to output electricity from onsite generators to the grid, the user needs to indicate the transformer name in the served electric load center.</p>
<h4 id="field-availability-schedule-name_33">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name (ref. Schedule objects) that contains information on the availability of the transformer. A schedule value greater than 0 (usually 1 is used) indicates that the transformer is available to convert AC power from one voltage to another. A value less than or equal to 0 (usually 0 is used) denotes that the transformer is not available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-transformer-usage">Field: Transformer Usage</h4>
<p>This field indicates one of the two supported transformer application types: PowerInFromGrid and PowerOutFromOnsiteGeneration. The first type of transformer is used to step down voltage from the electricity grid to a building. The second type of transformer is used to match voltage from building onsite generators to the electricity grid.</p>
<h4 id="field-zone-name_8">Field: Zone Name</h4>
<p>This field contains the name of the thermal zone where the transformer is located. Entering a valid name of zone here will direct EnergyPlus to include the transformer’s losses as heat gains to the named thermal zone. If the transformer is not within a thermal zone, this field can be left blank and the thermal energy associated with transformer losses is removed from the building model.</p>
<h4 id="field-radiative-fraction">Field: Radiative Fraction</h4>
<p>This field contains the fraction of transformer’s losses that enter the zone as long-wave thermal radiation. This numeric filed should have a value between 0.0 and 1.0. The balance of the losses is convective. This field is not used if the previous field for zone name is left blank.</p>
<h4 id="field-rated-capacity_1">Field: Rated Capacity</h4>
<p>This field defines the rated capacity of the transformer in VA.</p>
<h4 id="field-phase">Field: Phase</h4>
<p>This field indicates whether the transformer is a single phase or three phase type. The two alternative values are 1 or 3. The default is 3. This field is currently not used in the model.</p>
<h4 id="field-conductor-material">Field: Conductor Material</h4>
<p>This field specifies the winding material used by the transformer. There are two options: Copper and Aluminum. The choice will determine the thermal coefficient of resistance used to calculate the temperature correction factor for the transformer load losses. The default is Aluminum.</p>
<h4 id="field-full-load-temperature-rise">Field: Full Load Temperature Rise</h4>
<p>This numeric field defines the temperature rise of the windings above the ambient temperature, when the transformer is loaded at its nameplate rating. For liquid-immersed distribution transformers, the full load temperature rise usually takes the value of 65 °C. For dry-type transformers, the temperature rise usually takes three optional values: 80, 115 and 150 °C. This field accepts any value between the minimum (50 °C) and the maximum (180 °C). The default is 150 °C.</p>
<h4 id="field-fraction-of-eddy-current-losses">Field: Fraction of Eddy Current Losses</h4>
<p>This field defines the fraction of load losses resulting from the eddy currents. Transformer’s load losses comprise two parts: the ohmic loss due to the current flowing in the resistance of the windings and the eddy and stray losses due to the eddy currents. This field indicates the fraction of the load losses due to the eddy currents. This numeric field should have a value between 0.0 and 1.0. The default is 0.1.</p>
<h4 id="field-performance-input-method_1">Field: Performance Input Method</h4>
<p>This alpha field contains the method by which the user will specify the transformer performance: “RatedLosses” or “NominalEfficiency”. If this field is left blank in the input data file, the default input method is assumed to be “RatedLosses”. If the method “NominalEfficiency” is selected, the user must enter the fields for the nameplate efficiency and the corresponding reference coditions as described below. If the method “RatedLosses” is selected, then the fields for rated no load loss and load loss must be entered as described below.</p>
<h4 id="field-rated-no-load-loss">Field: Rated No Load Loss</h4>
<p>This field defines the no load loss (W) at rated load and conditions. The no load loss is roughly constant and exists whenever the transformer is energized. The no load loss is also called the core loss. This field is used only if the field of Performance Input Method is specified as “RatedLosses”.</p>
<h4 id="field-rated-load-loss">Field: Rated Load Loss</h4>
<p>This field defines the load loss (W) at rated load and conditions. The load loss varies with the square of the load being served by the transformer. The load loss is also called the winding loss because the load loss occurs in the primary and secondary windings around the core. This field is used only if the field of Performance Input Method is specified as “RatedLosses”.</p>
<h4 id="field-nameplate-efficiency">Field: Nameplate Efficiency</h4>
<p>This field contains the value for transformer efficiency at a given per unit load and specified reference temperature. This field is used only if the field of Performance Input Method is specified as “NominalEfficiency”. The default is 0.98.</p>
<h4 id="field-per-unit-load-for-nameplate-efficiency">Field: Per Unit Load for Nameplate Efficiency</h4>
<p>This field defines the percentage of the rated capacity at which the nameplate efficiency is measured. According to the NEMA (National Electrical Manufactures Association) Standard TP-1, the per unit load takes the value of 0.35 for dry-type distribution transformers and it takes the value of 0.50 for liquid-filled distribution transformers. The default is 0.35.</p>
<h4 id="field-reference-temperature-for-nameplate-efficiency">Field: Reference Temperature for Nameplate Efficiency</h4>
<p>This field defines the conductor temperature at which the nameplate efficiency is measured. This field is used only if the field of Performance Input Method is specified as “NominalEfficiency”. According to the NEMA Standard TP-1, the reference temperature takes the value of 75 °C for dry-type distribution transformers and it takes the value of 55 °C for liquid-filled distribution transformers. The default is 75 °C.</p>
<h4 id="field-per-unit-load-for-maximum-efficiency">Field: Per Unit Load for Maximum Efficiency</h4>
<p>This field defines the percentage of the rated capacity at which the maximum efficiency is obtained. This field is used only if the field of Performance Input Method is specified as “NominalEfficiency”. A blank field indicates that it takes the same value as the per unit load for nameplate efficiency.</p>
<h4 id="field-consider-transformer-loss-for-utility-cost">Field: Consider Transformer Loss for Utility Cost</h4>
<p>This field indicates whether the transformer losses are considered to calculate utility cost. In some cases, the transformer losses are required but they are not part of the energy consumption for utility cost calculation. For example, the transformer is owned by the utility company but it locates in the building. In this case, it might be desired to model transformer energy losses for HVAC operation but the energy losses will not be accounted for utility cost.</p>
<h4 id="field-electric-meter-1-10-name">Field: Electric Meter 1-10 Name</h4>
<p>A transformer may serve different loads such as plug loads, some lighting loads, and some HVAC equipment loads. The user needs to specify which loads are connected to the transformer. This is achieved by providing a list of electric meters wired to the transformer. The input object can currently accommodate up to ten meters, but it is extensible by modifying the Energy+.idd entry. Any valid electric meter name can be used here to wire to the transformer loads. Many different meters are automatically generated by the program and will depend on the objects used throughout the input file. The typical process of determining the exact name to enter in this field involves doing an initial run of EnergyPlus and then examining the *.mdd file which will list the meters and their resulting names. A custom meter is also supported. The meter must have electricity as its resource type.</p>
<p>An example input of the ElectricLoadCenter:Transformer input is:</p>
<p>ElectricLoadCenter:Transformer,</p>
<p>Transformer 1,            !-Name</p>
<p>Always On,                !- Availability Schedule Name</p>
<p>PowerInFromGrid,          !- Transformer Usage</p>
<p>,                         !- Zone Name</p>
<p>,                         !-Radiative Fraction</p>
<p>15000,                    !- Nameplate Rating {VA}</p>
<p>3,                        !- Phase</p>
<p>Aluminum,                 !- Conductor Material</p>
<p>150,                      !- Full Load Temperature Rise {°C}</p>
<p>0.1,                      !- Fraction of Eddy Current Losses</p>
<p>NominalEfficiency,        !- Performance Input Method</p>
<p>,                         !- Rated No Load Loss {W}</p>
<p>,                         !- Rated Load Loss {W}</p>
<p>0.985,                    !- Nameplate Efficiency</p>
<p>0.35,                     !- Per Unit Load for Nameplate Efficiency</p>
<p>75,                       !- Reference Temperature for Nameplate Efficiency {°C}</p>
<p>,                         !- Per Unit Load for Maximum Efficiency</p>
<p>Yes,                      !- Consider Transformer Loss for Utility Cost</p>
<p>Electricity:Building;     !- Meter 1 Name</p>
<p>Schedule:Compact,</p>
<p>Always On,               !- Name</p>
<p>Fraction,                !- ScheduleType</p>
<p>Through: 12/31,          !- Field #1</p>
<p>For: AllDays,            !- Field #2</p>
<p>Until: 24:00,            !- Field #3</p>
<p>1.0;                     !- Field #4</p>
<h3 id="electricloadcentertransformer-outputs">ElectricLoadCenter:Transformer Outputs</h3>
<p>HVAC,Average,Transformer Efficiency[]</p>
<p>HVAC,Average,Transformer Output Electric Power[W]</p>
<p>HVAC,Sum,Transformer Output Elecric Energy [J]</p>
<p>HVAC,Average,Transformer Input Electric Power[W]</p>
<p>HVAC,Sum,Transformer Input Electric Energy [J]</p>
<p>HVAC,Average,Transformer No Load Loss Rate [W]</p>
<p>HVAC,Sum,Transformer No Load Loss Energy [J]</p>
<p>HVAC,Average,Transformer Load Loss Rate [W]</p>
<p>HVAC,Sum,Transformer Load Loss Energy [J]</p>
<p>HVAC,Average,Transformer Thermal Loss Rate [W]</p>
<p>HVAC,Sum,Transformer Thermal Loss Energy [J]</p>
<p>HVAC,Sum,Transformer Distribution Electric Loss Energy [J]</p>
<p>HVAC,Sum,Transformer Cogeneration Electric Loss Energy [J]</p>
<h4 id="transformer-efficiency">Transformer Efficiency</h4>
<p>This output field is the efficiency at which the distribution transformer changes alternating current from the higher primary voltage to a lower secondary voltage. The efficiency is calculated for each HVAC system timestep being simulated, and the results are averaged for the timestep being reported.</p>
<h4 id="transformer-output-electric-power-w">Transformer Output Electric Power [W]</h4>
<h4 id="transformer-output-elecric-energy-j">Transformer Output Elecric Energy [J]</h4>
<p>These outputs are the total electricity power or energy provided by the transformer. They are equal to the metered loads which are wired to the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for power) or summed (for energy) for the timestep being reported.</p>
<h4 id="transformer-input-electric-power-w">Transformer Input Electric Power [W]</h4>
<h4 id="transformer-input-electric-energy-j">Transformer Input Electric Energy [J]</h4>
<p>These outputs are the total electricity power or energy fed into the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for power) or summed (for energy) for the timestep being reported.</p>
<h4 id="transformer-no-load-loss-rate-w">Transformer No Load Loss Rate [W]</h4>
<h4 id="transformer-no-load-loss-energy-j">Transformer No Load Loss Energy [J]</h4>
<p>These outputs are the no load loss occurred in the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for rate) or summed (for energy) for the timestep being reported.</p>
<h4 id="transformer-load-loss-rate-w">Transformer Load Loss Rate [W]</h4>
<h4 id="transformer-load-loss-energy-j">Transformer Load Loss Energy [J]</h4>
<p>These outputs are the load loss occurred in the transformer. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for rate) or summed (for energy) for the timestep being reported.</p>
<h4 id="transformer-thermal-loss-rate-w">Transformer Thermal Loss Rate [W]</h4>
<h4 id="transformer-thermal-loss-energy-j">Transformer Thermal Loss Energy [J]</h4>
<p>These outputs are the total energy losses occurred in the transformer. They are equal to the sum of the no load loss and the load loss. These values are calculated for each HVAC system timestep being simulated, and the results are averaged (for rate) or summed (for energy) for the timestep being reported.</p>
<h4 id="transformer-distribution-electric-loss-energy-j">Transformer Distribution Electric Loss Energy [J]</h4>
<p>This output is the total energy losses occurred in the transformer when it is used for input power from grid to building. It is set as zero if the transformer is used to transfer energy from onsite power generators to the electricity grid. This output is also added to a meter with ResourceType = Electricity, GroupKey = System.</p>
<h4 id="transformer-cogeneration-electric-loss-energy-j">Transformer Cogeneration Electric Loss Energy  [J]</h4>
<p>This output is the total energy losses occurred in the transformer when it is used for input onsite cogeneration to the grid. It is set as zero if the transformer is used to transfer the electricity grid to building. This output is also added to a meter with ResourceType = ElectricityProduced, EndUseKey = Cogeneration, GroupKey = System.</p>
<h3 id="electricloadcenterdistribution">ElectricLoadCenter:Distribution</h3>
<p>ElectricLoadCenter:Distribution objects are used to include on-site electricity generators in a simulation. The electric load center dispatches generators according to operation schemes and tracks and reports the amount of electricity generated and purchased. When using on-site generators, the program provides a “net” report where the total electricity used is reduced by the amount generated on site. Electrical demand tracking is done by the internal or custom meters used by EnergyPlus for reporting. The thermal demand tracking uses internal load calculations from the plant simulation. The dispatching of different generators is based on expectations based on their nominal/rated electric power output. If the current conditions are such that the generator model determines that generation was higher or lower, then the results of the dispatch may differ from expectations.</p>
<p>Multiple different ElectricLoadCenter:Distribution objects can be included in an input file.  A great deal of flexibility is available by mixing different load centers and operating schemes. If multiple load centers are used, the supervisory control will dispatch generators sequentially across the load centers.  Therefore, the order of these input objects in the IDF file becomes important with the generators associated with first load center in the file being the first to be managed.  A certain amount of caution is needed to avoid conflicting operating schemes.</p>
<p>The electricity produced from photovoltaic arrays will be reported in the electricity produced output variable and will reduce the demand that the generators will try to meet for that timestep.</p>
<h4 id="field-name_148">Field: Name</h4>
<p>This alpha field contains the identifying name for the electric load center.</p>
<h4 id="field-generator-list-name">Field: Generator List Name</h4>
<p>This alpha field contains the identifying name for the list of generators in the set.</p>
<h4 id="field-generator-operation-scheme-type">Field: Generator Operation Scheme Type</h4>
<p>This alpha field specifies the type of operating scheme for the generator set. The available operating schemes are “Baseload,” “DemandLimit,” “TrackElectrical,” “TrackSchedule,“ “TrackMeter,” “FollowThermal,” and “FollowThermalLimitElectrical.” The Baseload scheme operates the generators at their rated (requested) electric power output when the generator is scheduled ON (ref. ElectricLoadCenter:Generators). The Baseload scheme requests all generators scheduled ON (available) to operate, even if the amount of electric power generated exceeds the total facility electric power demand. The DemandLimit scheme limits the amount of purchased electrical from the utility to the amount specified in the input object. The DemandLimit scheme tries to have the generators meet all of the demand above the purchased electric limit set by the user in the next field. The TrackElectrical scheme tries to have the generators meet all of the electrical demand for the building. The TrackSchedule scheme tries to have the generators meet all of the electrical demand determined in a user-defined schedule. The TrackMeter scheme tries to have the generators meet all the electrical demand from a meter, which could also be a user-defined custom meter.</p>
<p>The DemandLimit, TrackElectrical, TrackSchedule, and TrackMeter schemes will sequentially load the available generators. All demand not met by available generator capacity will be met by purchased electrical. Therefore, if DemandLimit, TrackElectrical, TrackSchedule, or TrackMeter is utilized and the available generators are not enough to meet demand, then purchased electrical will offset the difference. If a generator is needed in the simulation for a small load and it is less than the minimum part load ratio the generator will operate at the minimum part load ratio and the excess will either reduce demand or the excess energy will be available for returning to the electric grid.</p>
<p>The FollowThermal and FollowThermalLimitElectrical schemes are for heat following cogeneration and run the generators to meet the thermal demand.  The FollowThermal schemes allow excess electrical generation to be exported to the grid, while the FollowThermalLimitElectrical scheme restricts generator output to a maximum of the building’s current electrical demand (so that no electricity is exported).  The thermal demand is determined from the plant modeling and depends on the flow requested by other components on the demand side of the plant loop, the loop temperatures, and the loop temperature set point.  The electric load center converts the thermal load to an electrical load using a nominal ratio of the thermal to electrical power production for each generator.  For these schemes, the generator needs to be connected to the supply side of a plant loop and  components that request hot water need to be on the demand side of the plant loop.  This is different than the usual configuration for electrical following schemes where the generator is put on the demand side and request flow for the purposes of cooling the generator.  Therefore a switch from one of the electrical-based operating schemes to one of the thermal-based operating schemes requires a substantial change in plant topology.</p>
<p>If the load center includes electrical storage, then the choice of operating schemes will also affect how storage is managed.</p>
<h4 id="field-demand-limit-scheme-purchased-electric-demand-limit">Field: Demand Limit Scheme Purchased Electric Demand Limit</h4>
<p>This numerical field is the user input for the demand limit above which the generators will try and meet the entire electrical load on the building minus the photovoltaic array if available.</p>
<h4 id="field-track-schedule-name-scheme-schedule-name">Field: Track Schedule Name Scheme Schedule Name</h4>
<p>This alpha field is the user input for the name of a schedule defined elsewhere in the input file that contains values for the “demand” loads placed on the generator(s). The schedule values should be in Watts.</p>
<h4 id="field-track-meter-scheme-meter-name">Field: Track Meter Scheme Meter Name</h4>
<p>This alpha field is the user input for the name of a meter. Any valid meter name can be used here to control the loads that the generator(s) will try to meet. Many different meters are automatically generated by the program and will depend on the objects used throughout the input file. The typical process of determining the exact name to enter in this field involves doing an initial run of EnergyPlus and then examining the *.rdd file which will list the meters and their resulting names. The *.mtd file will also be useful to understand what exactly is included in a meter. The user can also use the Output:CustomMeter objects to redefine meter names and to control what electrical loads are included on them in a flexible manner.</p>
<h4 id="field-electrical-buss-type">Field: Electrical Buss Type</h4>
<p>This alpha field is used to describe how the electric load center is configured with respect to any power conditioning and/or storage equipment. There are five configurations for load centers available by using one of these keywords:</p>
<ul>
<li>
<p>AlternatingCurrent</p>
</li>
<li>
<p>AlternatingCurrentWithStorage</p>
</li>
<li>
<p>DirectCurrentWithInverter</p>
</li>
<li>
<p>DirectCurrentWithInverterDCStorage</p>
</li>
<li>
<p>DirectCurrentWithInverterACStorage</p>
</li>
</ul>
<p>AlternatingCurrent is the default.  All the generators connected to a specific load center need to be of the same type (all AC or all DC).  If the generators are DC, then an inverter is needed to convert the DC to AC.  If there are DC generators and a DC electrical storage device on the buss along with an inverter, then use DirectCurrentWithInverterDCStorage in this field.  See the Engineering Reference for more information including diagrams of the load center configurations.</p>
<h4 id="field-inverter-object-name">Field: Inverter Object Name</h4>
<p>This field is used to identify the inverter connected to this load center (if any).  This field is only used if the Electrical Buss Type is set to DirectCurrentWithInverter and should contain the user-defined name of an inverter object.  There are three types of inverter models available—see ElectricLoadCenter:Inverter:Simple, ElectricLoadCenter:Inverter:LookUpTable,  or ElectricLoadCenter:Inverter:FunctionOfPower.  Enter the name of one of these types of inverter objects defined elsewhere in the input file.</p>
<h4 id="field-electrical-storage-object-name">Field: Electrical Storage Object Name</h4>
<p>This field is used to identify the electrical storage connected to this load center (if any).  This field is only used if the Electrical Buss Type is set to DirectCurrentWithInverterDCStorage or DirectCurrentWithInverterACStorage.  Enter the name of an ElectricLoadCenter:Storage:Simple object defined elsewhere in the input file.</p>
<h4 id="field-transformer-object-name">Field: Transformer Object Name</h4>
<p>This field is used to identify the transformer connected to this load center (if any). This field can be used for any electrical buss types. Enter the name of an ElectricLoadCenter:Transformer object defined elsewhere in the input file.</p>
<p>Examples of this object are:</p>
<p>ElectricLoadCenter:Distribution,</p>
<p>SOFC Electric Load Center,  !- Name</p>
<p>Micro-Generators,        !- Generator List Name</p>
<p>Baseload,                !- Generator Operation Scheme Type</p>
<p>0.0,                     !- Demand Limit Scheme Purchased Electric Demand Limit {W}</p>
<p>,                        !- Track Schedule Name Scheme Schedule Name</p>
<p>,                        !- Track Meter Scheme Meter Name</p>
<p>AlternatingCurrent,      !- Electrical Buss Type</p>
<p>,                        !- Inverter Object Name</p>
<p>;                        !- Electrical Storage Object Name</p>
<p>ElectricLoadCenter:Distribution,</p>
<p>Electric Load Center,    !- Name</p>
<p>Backup Generators,       !- Generator List Name</p>
<p>DemandLimit,             !- Generator Operation Scheme Type</p>
<p>10000.0,                 !- Demand Limit Scheme Purchased Electric Demand Limit {W}</p>
<p>,                        !- Track Schedule Name Scheme Schedule Name</p>
<p>,                        !- Track Meter Scheme Meter Name</p>
<p>AlternatingCurrent,      !- Electrical Buss Type</p>
<p>,                        !- Inverter Object Name</p>
<p>;                        !- Electrical Storage Object Name</p>
<h3 id="electricloadcenterdistribution-outputs">ElectricLoadCenter:Distribution Outputs</h3>
<p>There are three levels of results reporting related to electric load centers and generators.  The top level of reporting provides results across the whole building and all the different electric load centers and generators.  The second level of reporting provides results for individual load centers.  The third level is for each type of generator (see individual generator descriptions).  This section discusses the first two levels.</p>
<p>The whole-building summary output variables are:</p>
<p>HVAC,Average,Facility Total Produced Electric Power [W]</p>
<p>HVAC,Sum,Facility Total Produced Electric Energy [J]</p>
<p>HVAC,Average,Facility Total Purchased Electric Power [W]</p>
<p>HVAC,Sum,Facility Total Purchased Electric Energy [J]</p>
<p>HVAC,Average,Facility Total Building Electric Demand Power [W]</p>
<p>HVAC,Average,Facility Total HVAC Electric Demand Power [W]</p>
<p>HVAC,Average,Facility Total Electric Demand Power [W]</p>
<p>These output variables all use a default keyword “Whole Building.”</p>
<p>These output variables can also be accessed without specifying generation equipment by including the syntax shown below:</p>
<p>ElectricLoadCenter:Distribution,</p>
<p>Electric Load Center; !- Name</p>
<p>Even if no ElectricLoadCenter:Distribution object is included, these output variables are also available for all simulations that have any electricity consuming equipment with the default keyword name “Electrical Service.”</p>
<h4 id="facility-total-produced-electric-power-w">Facility Total Produced Electric Power [W]</h4>
<h4 id="facility-total-produced-electric-energy-j">Facility Total Produced Electric Energy [J]</h4>
<p>These outputs are the total generator and photovoltaic electricity produced on-site for the entire model, and they are in both Power and Energy units.  When electrical storage is used with on-site production, the electricity put into storage is decremented from production and the electricity removed storage is added to production.  This means that losses from a round trip through electrical storage decrease on-site electricity production.</p>
<h4 id="facility-total-purchased-electric-power-w">Facility Total Purchased Electric Power [W]</h4>
<h4 id="facility-total-purchased-electric-energy-j">Facility Total Purchased Electric Energy [J]</h4>
<p>These outputs are the total of electricity purchased for the entire model in both Power and Energy units. This value is always positive and indicates the amount of energy is purchased from the utility.</p>
<h4 id="facility-total-surplus-electric-energy-j">Facility Total Surplus Electric Energy [J]</h4>
<p>This output is the excess electricity produced and sent out to the electrical grid. This value is always positive and indicates the surplus electricity from generation that exceeds whole-building demand and fed into the grid.</p>
<h4 id="facility-total-building-electric-demand-power-w">Facility Total Building Electric Demand Power [W]</h4>
<p>This output variable includes all of the electric demand from the building (non-HVAC) portion of the simulation, which would contain lights, electrical equipment, exterior lights and equipment, etc.</p>
<h4 id="facility-total-hvac-electric-demand-power-w">Facility Total HVAC Electric Demand Power [W]</h4>
<p>This output variable includes all of the electric demand from the HVAC portion of the simulation, which would contain fans, electric coils, pumps, chillers, cooling towers, etc.</p>
<h4 id="facility-total-electric-demand-power-w">Facility Total Electric Demand Power [W]</h4>
<p>This is the total of the whole Building and HVAC electric demands.</p>
<h4 id="facility-net-purchased-electric-power-w">Facility Net Purchased Electric Power [W]</h4>
<h4 id="facility-net-purchased-electric-energy-j">Facility Net Purchased Electric Energy [J]</h4>
<p>These outputs are the net electricity purchased in both Power and Energy units. This value can be either positive or negative. Positive values are defined as electricity purchased from the utility. Negative values are defined as surplus electricity fed back into the grid.</p>
<p>Each ElectricLoadCenter also collects results from the individual generators that are connected to that load center.  The output variables available at the ElectricLoadCenter level are:</p>
<p>HVAC,Average,Electric Load Center Requested Electric Power [W]</p>
<p>HVAC,Average,Electric Load Center Produced Electric Power [W]</p>
<p>HVAC,Sum,Electric Load Center Produced Electric Energy [J]</p>
<p>HVAC,Average,Electric Load Center Produced Thermal Rate [W]</p>
<p>HVAC,Sum,Electric Load Center Produced Thermal Energy [J]</p>
<h4 id="electric-load-center-requested-electric-power-w">Electric Load Center Requested Electric Power [W]</h4>
<p>This output variable is the average electric power supply (in watts) requested by the load center from its generators for the time step being reported. For the baseload operating scheme, this output variable should equal the sum of the power supply requests for the ‘available’ generators associated with this load center (ref. ElectricLoadCenter:Generators). In other cases, this output could be different from the sum of the power supply requests for the generators associated with this load center. For example, a generator might be requested to provide a certain amount of power but can only provide a fraction of the requested amount. In this case the load center will detect this shortfall and include it when calculating the power request for the next available generator. Therefore, the sum of the power supply requests for the individual generators associated with this load center (ref. ElectricLoadCenter:Generators) could be greater than the Electric Load Center Requested Electric Power output variable.</p>
<h4 id="electric-load-center-produced-electric-power-w">Electric Load Center Produced Electric Power [W]</h4>
<h4 id="electric-load-center-produced-electric-energy-j">Electric Load Center Produced Electric Energy [J]</h4>
<p>These outputs are the sum of electrical energy and power produced by the generators attached to a particular load center.  The keywords for these reports are the unique names of ElectricLoadCenter:Distribution objects.</p>
<h4 id="electric-load-center-produced-thermal-rate-w">Electric Load Center Produced Thermal Rate [W]</h4>
<h4 id="electric-load-center-produced-thermal-energy-j">Electric Load Center Produced Thermal Energy [J]</h4>
<p>These outputs are the sum of the thermal energy and power produced by the generators attached to a particular load center.  The keywords for these reports are the unique names of ElectricLoadCenter:Distribution objects.</p>
<h3 id="electricloadcentergenerators">ElectricLoadCenter:Generators</h3>
<p>The ElectricLoadCenter:Generators object is used to provide a list of the generators to include in the simulation. The list includes the names and types of all the generators along with separate availability schedules, the rated power output, and thermal-to-electrical power ratio for each. Sets of five input fields are repeated for each generator. If more than 30 generators are needed, EnergyPlus will “auto-extend” to suit the needs but other interfaces (such as the IDF Editor may not). The user can always modify the Energy+.idd file to accommodate the extra fields necessary, but it is likely the next release of EnergyPlus will overwrite any user modifications.</p>
<h4 id="field-name_149">Field: Name</h4>
<p>This alpha field contains the identifying name for the generators in the set.</p>
<h4 id="fieldset-name-object-type-rated-power-output-availability-thermal-ratio-up-to-30">FieldSet: Name, Object Type, Rated Power Output, Availability, Thermal Ratio up to 30</h4>
<p>Each generator is specified by a set of 5 input fields that contain an identifying name, a keyword that indicates the type of generator, the rated output of the generator, the availability schedule of the generator, and the thermal to electrical power production ratio.</p>
<h4 id="field-generator-x-name">Field: Generator &lt;x&gt; Name</h4>
<p>This alpha field contains the identifying name for the first generator in the list.</p>
<h4 id="field-generator-x-object-type">Field: Generator &lt;x&gt; Object Type</h4>
<p>This alpha field contains the keyword for the type of generator.  The available types include:</p>
<ul>
<li>
<p>Generator:InternalCombustionEngine</p>
</li>
<li>
<p>Generator:CombustionTurbine</p>
</li>
<li>
<p>Generator:Photovoltaic</p>
</li>
<li>
<p>Generator:FuelCell</p>
</li>
<li>
<p>Generator:MicroCHP</p>
</li>
<li>
<p>Generator:MicroTurbine</p>
</li>
<li>
<p>Generator:WindTurbine</p>
</li>
</ul>
<p>These keywords are the names of the input objects for the type of generator.</p>
<h4 id="field-generator-x-rated-electric-power-output">Field: Generator &lt;x&gt; Rated Electric Power Output</h4>
<p>This numeric field contains the nominal electric power output to be requested from generator 1. It is normally equal to the rated power output of the generator in Watts. This value is used only for supervisory control and generator dispatch; the actual power output for each time step is determined by the generator models. This value affects how much a generator is loaded (i.e., requested electric power output) and can also impact the operation of an electric storage unit (e.g., LoadCenter:Storage:Simple) if one is connected to the associated load distribution center (ref. ElectricLoadCenter:Distribution). Refer to Electrical Storage in the EnergyPlus Engineering Reference for more details regarding this input field and its relationship with electric storage.</p>
<h4 id="field-generator-x-availability-schedule-name">Field: Generator &lt;x&gt; Availability Schedule Name</h4>
<p>This alpha field is used as an identifying field for the generator availability schedule. If not blank, this field must contain the name of a schedule defined elsewhere in the input file.  A schedule value of &lt;=0.0 indicates the generator is not available, while a schedule value &gt; 0.0 indicates that the generator is available to operate. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-generator-x-rated-thermal-to-electrical-power-ratio">Field: Generator &lt;x&gt; Rated Thermal to Electrical Power Ratio</h4>
<p>This numeric field contains the ratio of the rated thermal output to the rated electric output.  It is only needed and used if the operation scheme is set to <strong>FollowThermal</strong> or <strong>FollowThermalLimitElectrical</strong>.  This nominal ratio is only used for control and dispatch decisions.  This value should be generally consistent with the more detailed performance input for the individual generator component models but it is not used in those component models.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>ElectricLoadCenter:Generators,</p>
<p>Backup Generators,       !- Name</p>
<p>Cat Diesel,              !- Generator 1 Name</p>
<p>Generator:InternalCombustionEngine,  !- Generator 1 Object Type</p>
<p>50000,                   !- Generator 1 Rated Electric Power Output</p>
<p>ON PEAK GENERATOR SCHEDULE,  !- Generator 1 Availability Schedule Name</p>
<p>,                        !- Generator 1 Rated Thermal to Electrical Power Ratio</p>
<p>Solar Turbine,           !- Generator 2 Name</p>
<p>Generator:CombustionTurbine,  !- Generator 2 Object Type</p>
<p>30000,                   !- Generator 2 Rated Electric Power Output</p>
<p>OFF PEAK GENERATOR SCHEDULE,  !- Generator 2 Availability Schedule Name</p>
<p>,                        !- Generator 2 Rated Thermal to Electrical Power Ratio</p>
<p>Capstone C65,            !- Generator 3 Name</p>
<p>Generator:Microturbine,  !- Generator 3 Object Type</p>
<p>65000,                   !- Generator 3 Rated Electric Power Output</p>
<p>MID PEAK GENERATOR SCHEDULE,  !- Generator 3 Availability Schedule Name</p>
<p>;                        !- Generator 3 Rated Thermal to Electrical Power Ratio</p>
<h3 id="electricloadcentergenerators-outputs">ElectricLoadCenter:Generators Outputs</h3>
<p>A single output variable is available for each generator specified via this object as described below:</p>
<p>HVAC,Average,Generator Requested Electric Power [W]</p>
<h4 id="generator-requested-electric-power-w">Generator Requested Electric Power [W]</h4>
<p>This output variable represents the average electric power supply in Watts that is being requested from a specific generator for the time step being reported. In some instances the output value may be the Rated Electric Power Output specified for the generator in the ElectricLoadCenter:Generators object. If the generator is not available for a simulation time step (as indicated by its availability schedule), then the power supply request will be zero. The power supply request may be less than the rated electric power output if the overall electric power reduction target has already been met, partially or completely, by electric power produced by other generators. If an EnergyPlus Energy Management System is used to specify an electric power supply request for this generator, then that EMS request will be reflected in this output variable.</p>
<h3 id="electricloadcenterinvertersimple">ElectricLoadCenter:Inverter:Simple</h3>
<p>This input object is used to model conversion from Direct Current (DC) to Alternating Current (AC) in an electric load center that contains photovoltaic modules.  Such a load center has an array of photovoltaic modules that feed an inverter DC power and the inverter produces AC power.  This input object is for the simplest inverter model and uses a fixed efficiency.  There are two other types of inverters with more complex models described below.</p>
<h4 id="field-name_150">Field: Name</h4>
<p>This field contains a unique name for the inverter.  The name entered must also be unique across all other types of inverters that may also be in the input file.</p>
<h4 id="field-availability-schedule-name_34">Field: Availability Schedule Name</h4>
<p>This field contains the name of a schedule that describes when the inverter is available.  If the inverter is scheduled to not be available, by scheduling a value of 0, then it cannot produce AC power and will not consume ancillary power during standby.  Any non-zero schedule value means the inverter is available to produce AC power and consume ancillary power during standby.  If the Inverter is scheduled to be unavailable but it is being supplied with DC power anyway, then the energy is dissipated as heat. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-name_9">Field: Zone Name</h4>
<p>This field contains the name of the thermal zone where the inverter is located.  Entering a valid name of zone here will direct EnergyPlus to include the inverter’s losses as heat gains to the named thermal zone.  If the inverter is not within a thermal zone, then this field can be left blank (and the thermal energy associated with inverter losses is removed from the building model).</p>
<h4 id="field-radiative-fraction_1">Field: Radiative Fraction</h4>
<p>This field contains the fraction of inverter thermal losses that enter the zone as long-wave thermal radiation.  This should be a factor between 0.0 and 1.0.  The balance of the losses is convective.  This field is not used if the previous field for zone name is left blank.</p>
<h4 id="field-inverter-efficiency">Field: Inverter Efficiency</h4>
<p>This field contains the value for inverter efficiency.  In the simple model, efficiency is a constant.  This is the so-called 1-term model.  Input data for different types of inverters is available at http://www.gosolarcalifornia.org/equipment/inverter_tests/summaries where the “CEC Efficiency” would be the value to enter here.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>ElectricLoadCenter:Inverter:Simple,</p>
<p>Simple Ideal Inverter,   !- Name</p>
<p>Always On,               !- Availability Schedule Name</p>
<p>,                        !- Zone Name</p>
<p>0.0,                     !- Radiative Fraction</p>
<p>1.0;                     !- Inverter Efficiency</p>
<h3 id="electricloadcenterinverterfunctionofpower">ElectricLoadCenter:Inverter:FunctionOfPower</h3>
<p>This input object is used to model conversion from Direct Current (DC) to Alternating Current (AC) in an electric load center that contains photovoltaic modules.  Such a load center has an array of photovoltaic modules that feed an inverter DC power and the inverter produces AC power.  This input object is for an inverter model where efficiency is a function of normalized power.</p>
<h4 id="field-name_151">Field: Name</h4>
<p>This field contains a unique name for the inverter.  The name entered must also be unique across all other types of inverters that may also be in the input file.</p>
<h4 id="field-availability-schedule-name_35">Field: Availability Schedule Name</h4>
<p>This field contains the name of a schedule that describes when the inverter is available.  If the inverter is scheduled to not be available, by scheduling a value of 0, then it cannot produce AC power, nor contribute heat gains to the zone, and will not consume ancillary power during standby.  Any non-zero schedule value means the inverter is available to produce AC power, contribute heat gains to the zone and consume ancillary power during standby. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-name_10">Field: Zone Name</h4>
<p>This field contains the name of the thermal zone where the inverter is located.  Entering a valid name of zone here will direct EnergyPlus to include the inverter’s losses as heat gains to the named thermal zone.  If the inverter is not within a thermal zone, then this field can be left blank (and the thermal energy associated with inverter losses is removed from the building model).</p>
<h4 id="field-radiative-fraction_2">Field: Radiative Fraction</h4>
<p>This field contains the fraction of inverter thermal losses that enter the zone as long-wave thermal radiation.  This should be a factor between 0.0 and 1.0.  The balance of the losses is convective.  This field is not used if the previous field for zone name is left blank.</p>
<h4 id="field-efficiency-function-of-power-curve-name">Field: Efficiency Function of Power Curve Name</h4>
<p>This field contains the name of curve representing the relationship between DC power input into the inverter and the efficiency with which that power is converted to AC.  The curve can be either a Curve:Linear, Curve:Quadratic, or Curve:Cubic.  The curve’s “x” value is DC power input normalized by the following field.  The result of the curve should be power conversion efficiency expressed as a fraction between 0.0 and 1.0.</p>
<h4 id="field-rated-maximum-continuous-input-power">Field: Rated Maximum Continuous Input Power</h4>
<p>This field contains the rated power input in watts.  This is value used to normalize input power for use with the curve named in the previous field.  This is DC power from the PV arrays going into the inverter.</p>
<h4 id="field-minimum-efficiency">Field: Minimum Efficiency</h4>
<p>This field contains a minimum bound on the inverter efficiency.  This value will be used as a limit on the curve’s result.</p>
<h4 id="field-maximum-efficiency">Field: Maximum Efficiency</h4>
<p>This field contains a maximum bound on the inverter efficiency.  This value will be used as a limit on the curve’s result.</p>
<h4 id="field-minimum-power-output">Field: Minimum Power Output</h4>
<p>This field contains a lower limit on the AC power produced by the inverter.  If the resulting power output would be below this level, then the inverter is assumed to not produce any power and is in stand by mode.  All DC power input is lost (unless it is going into storage).</p>
<h4 id="field-maximum-power">Field: Maximum Power</h4>
<p>This field contains an upper limit on the AC power produced by the inverter.  If the resulting power output would be above this level, then the power produced is capped at this level with the rest of input power converted to losses (unless it is going into storage).</p>
<h4 id="field-ancillary-power-consumed-in-standby">Field: Ancillary Power Consumed In Standby</h4>
<p>This field contains the ancillary power in watts used by the inverter when not producing AC power.  This is AC electricity consumed in standby mode.  Standby mode occurs when the inverter is scheduled to be available but the incoming DC power is too low.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>ElectricLoadCenter:Inverter:FunctionOfPower,</p>
<p>Curve Inverter,          !- Name</p>
<p>ALWAYS_ON,               !- Availability Schedule Name</p>
<p>,                        !- Zone Name</p>
<p>0.3,                     !- Radiative Fraction</p>
<p>Inverter Curve,          !- Efficiency Function of Power Curve Name</p>
<p>15000,                   !- Rated Maximum Continuous Input Power {W}</p>
<p>0.0,                     !- Minimum Efficiency</p>
<p>1.0,                     !- Maximum Efficiency</p>
<p>200,                     !- Minimum Power Output {W}</p>
<p>20000,                   !- Maximum Power Output {W}</p>
<p>0.0;                     !- Ancillary Power Consumed In Standby {W}</p>
<h3 id="electricloadcenterinverterlookuptable">ElectricLoadCenter:Inverter:LookUpTable</h3>
<p>This input object is used to model conversion from Direct Current (DC) to Alternating Current (AC) in an electric load center that contains photovoltaic modules.  Such a load center has an array of photovoltaic modules that feed an inverter DC power and the inverter produces AC power.  This input object is for an inverter model where efficiency is interpolated using a look up table.</p>
<p>This object was designed for use with data contained in the Inverter Performance Test Summaries available at http://www.gosolarcalifornia.org/equipment/inverter_tests/summaries.  All of the data needed for this object can be found there by make and model of inverter.  The core of the data set is a 3x6 matrix of efficiency at different voltage and power levels.  These form the look up table used in the model.  Note that EnergyPlus’ PV models currently model only power and not the voltage and current situation.  Therefore, only the nominal voltage data are used.  This is the middle row of data in the Go Solar summaries.</p>
<h4 id="field-name_152">Field: Name</h4>
<p>This field contains a unique name for the inverter.  The name entered must also be unique across all other types of inverters that may also be in the input file.</p>
<h4 id="field-availability-schedule-name_36">Field: Availability Schedule Name</h4>
<p>This field contains the name of a schedule that describes when the inverter is available.  If the inverter is scheduled to not be available, by setting a value of 0, then it cannot produce AC power, nor contribute heat gains to the zone, and will not consume ancillary power during standby.  Any non-zero schedule value means the inverter is available to produce AC power, contribute heat gains to the zone and consume ancillary power during standby. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-name_11">Field: Zone Name</h4>
<p>This field contains the name of the thermal zone where the inverter is located.  Entering a valid name of zone here will direct EnergyPlus to include the inverter’s losses as heat gains to the named thermal zone.  If the inverter is not within a thermal zone, then this field can be left blank (and the thermal energy associated with inverter losses is removed from the building model).</p>
<h4 id="field-radiative-fraction_3">Field: Radiative Fraction</h4>
<p>This field contains the fraction of inverter thermal losses that enter the zone as long-wave thermal radiation.  This should be a factor between 0.0 and 1.0.  The balance of the losses is convective.  This field is not used if the previous field for zone name is left blank.</p>
<h4 id="field-rated-maximum-continuous-output-power">Field: Rated Maximum Continuous Output Power</h4>
<p>This field contains the rated maximum continuous output power in watts.</p>
<h4 id="field-night-tare-loss-power">Field: Night Tare Loss Power</h4>
<p>This field contains the “night tare loss” in watts.  This is modeled as ancillary power consumed during standby.</p>
<h4 id="field-nominal-voltage-input">Field: Nominal Voltage Input</h4>
<p>This field contains the nominal DC input voltage in volts.  This is “Vnom” in the Go Solar test summaries.</p>
<h4 id="field-efficiency-at-10-power-and-nominal-voltage">Field: Efficiency at 10% Power and Nominal Voltage</h4>
<p>This field contains the fractional efficiency at nominal voltage and 10% power.</p>
<h4 id="field-efficiency-at-20-power-and-nominal-voltage">Field: Efficiency at 20% Power and Nominal Voltage</h4>
<p>This field contains the fractional efficiency at nominal voltage and 20% power.</p>
<h4 id="field-efficiency-at-30-power-and-nominal-voltage">Field: Efficiency at 30% Power and Nominal Voltage</h4>
<p>This field contains the fractional efficiency at nominal voltage and 30% power.</p>
<h4 id="field-efficiency-at-50-power-and-nominal-voltage">Field: Efficiency at 50% Power and Nominal Voltage</h4>
<p>This field contains the fractional efficiency at nominal voltage and 50% power.</p>
<h4 id="field-efficiency-at-75-power-and-nominal-voltage">Field: Efficiency at 75% Power and Nominal Voltage</h4>
<p>This field contains the fractional efficiency at nominal voltage and 75% power.</p>
<h4 id="field-efficiency-at-100-power-and-nominal-voltage">Field: Efficiency at 100% Power and Nominal Voltage</h4>
<p>This field contains the fractional efficiency at nominal voltage and 100% power.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>ElectricLoadCenter:Inverter:LookUpTable,</p>
<p>PV Inverter,             !- Name</p>
<p>ALWAYS_ON,               !- Availability Schedule Name</p>
<p>,                        !- Zone Name</p>
<p>0.25,                    !- Radiative Fraction</p>
<p>14000,                   !- Rated Maximum Continuous Output Power {W}</p>
<p>200.0,                   !- Night Tare Loss Power {W}</p>
<p>368,                     !- Nominal Voltage Input {V}</p>
<p>0.839,                   !- Efficiency at 10% Power and Nominal Voltage</p>
<p>0.897,                   !- Efficiency at 20% Power and Nominal Voltage</p>
<p>0.916,                   !- Efficiency at 30% Power and Nominal Voltage</p>
<p>0.931,                   !- Efficiency at 50% Power and Nominal Voltage</p>
<p>0.934,                   !- Efficiency at 75% Power and Nominal Voltage</p>
<p>0.930;                   !- Efficiency at 100% Power and Nominal Voltage</p>
<h3 id="electric-load-center-inverter-outputs">Electric Load Center Inverter Outputs</h3>
<p>Each inverter can report the following seven output variables.</p>
<p>HVAC,Average,Inverter DC to AC Efficiency [ ]</p>
<p>HVAC,Average,Inverter DC Input Elecric Power [W]</p>
<p>HVAC,Sum,Inverter DC Input Electric Energy [J]</p>
<p>HVAC,Average,Inverter AC Output Electric Power [W]</p>
<p>HVAC,Sum,Inverter AC Output Electric Energy [J]</p>
<p>HVAC,Average,Inverter Thermal Loss Rate [W]</p>
<p>HVAC,Sum,Inverter Thermal Loss Energy [J]</p>
<p>HVAC,Sum,Inverter Ancillary AC Electric Energy [J]</p>
<p>HVAC,Average,Inverter Ancillary AC Electric Power [W]</p>
<h4 id="inverter-dc-to-ac-efficiency">Inverter DC to AC Efficiency [ ]</h4>
<p>This is the efficiency with which DC power is converted to AC power by the inverter.</p>
<h4 id="inverter-dc-input-elecric-power-w">Inverter DC Input Elecric Power [W]</h4>
<h4 id="inverter-dc-input-electric-energy-j">Inverter DC Input Electric Energy [J]</h4>
<p>These outputs are total electricity power or energy fed into the inverter.  This is Direct Current from photovoltaics (or DC-based electrical storage) going into the inverter.</p>
<h4 id="inverter-ac-output-electric-power-w">Inverter AC Output Electric Power [W]</h4>
<h4 id="inverter-ac-output-electric-energy-j">Inverter AC Output Electric Energy [J]</h4>
<p>These outputs are the total electricity power or energy produced by the inverter.  This is Alternating Current going out of the inverter.</p>
<h4 id="inverter-thermal-loss-rate-w">Inverter Thermal Loss Rate [W]</h4>
<h4 id="inverter-thermal-loss-energy-j">Inverter Thermal Loss Energy [J]</h4>
<p>These outputs are the thermal power or energy losses in the inverter that stem from converting from DC to AC.</p>
<h4 id="inverter-ancillary-ac-electric-power-w">Inverter Ancillary AC Electric Power [W]</h4>
<h4 id="inverter-ancillary-ac-electric-energy-j">Inverter Ancillary AC Electric Energy [J]</h4>
<p>These outputs are the Alternating Current electricity consumed by the inverter.  These are ancillary, or night tare loss, power uses by the inverter and modeled as if powered by the building’s grid connection.  These ancillary power draws generally occur when the inverter is not generating power but waiting in a standby mode ready to begin generating power.</p>
<h3 id="electricloadcenterstoragesimple">ElectricLoadCenter:Storage:Simple</h3>
<p>This input object is used to model storage of electricity in an electric load center.  This is a simple model that does not attempt to represent any of the characteristics of a real storage device such as a battery.  The type of power, AC or DC, depends on the configuration chosen as the Electrical Buss Type in the ElectricLoadCenter:Distribution object.</p>
<h4 id="field-name_153">Field: Name</h4>
<p>This field contains a unique name for the electric storage device.</p>
<h4 id="field-availability-schedule-name_37">Field: Availability Schedule Name</h4>
<p>This field contains the name of a schedule that describes when the storage device is available.  If storage is not available, by scheduling a value of 0, then no electrical energy can be stored or drawn from the device.  Any non-zero schedule value means the devices is available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-name_12">Field: Zone Name</h4>
<p>This field contains the name of the thermal zone where the storage device is located.  Entering a valid name of a zone here will direct EnergyPlus to include the storage losses as heat gains to the name thermal zone.  If the storage is not within a therma zone, then this field can be left blank.</p>
<h4 id="field-radiative-fraction-for-zone-heat-gains">Field: Radiative Fraction for Zone Heat Gains</h4>
<p>This field contains the fraction of storage losses that enter the zone as long-wave thermal radiation.  This should be a factor between 0.0 and 1.0.  The balance of the losses are convective.  This field is not used if the previous field for zone name is left blank.</p>
<h4 id="field-nominal-energetic-efficiency-for-charging">Field: Nominal Energetic Efficiency for Charging</h4>
<p>This field contains the charging efficiency.  This is the energetic efficiency of storing electrical energy in the storage device.  A value of 1.0 means the device does not lose any energy when charging.</p>
<h4 id="field-nominal-discharging-energetic-efficiency">Field: Nominal Discharging Energetic Efficiency</h4>
<p>This field contains the discharging efficiency.   This is the energetic efficiency of drawing electrical energy from the storage device.  A value of 1.0 means the device does not lose any energy when drawing power.</p>
<h4 id="field-maximum-storage-capacity">Field: Maximum Storage Capacity</h4>
<p>This field describes the maximum amount of energy that can be stored in the device in Joules.  Once the storage device is full, no additional energy can be stored in it.</p>
<h4 id="field-maximum-power-for-discharging">Field: Maximum Power for Discharging</h4>
<p>This field describes the maximum rate at which electrical power can be discharged from the storage device in watts.</p>
<h4 id="field-maximum-power-for-charging">Field: Maximum Power for Charging</h4>
<p>This field describes the maximum rate at which electrical power can be stored in the device in watts.</p>
<h4 id="field-initial-state-of-charge">Field: Initial State of Charge</h4>
<p>This field describes the value for the initial state of charge in Joules.  This is used to model the storage device as having some amount of stored energy at the beginning of the simulation period.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>ElectricLoadCenter:Storage:Simple,</p>
<p>Battery,                 !- Name</p>
<p>ALWAYS_ON,               !- Availability Schedule Name</p>
<p>,                        !- Zone Name</p>
<p>0.0,                     !- Radiative Fraction for Zone Heat Gains</p>
<p>0.7,                     !- Nominal Energetic Efficiency for Charging</p>
<p>0.7,                     !- Nominal Discharging Energetic Efficiency</p>
<p>1.0E11,                  !- Maximum Storage Capacity {J}</p>
<p>50000,                   !- Maximum Power for Discharging {W}</p>
<p>25000,                   !- Maximum Power for Charging {W}</p>
<p>1.0E10;                  !- Initial State of Charge {J}</p>
<h3 id="electricloadcenterstoragesimple-outputs">ElectricLoadCenter:Storage:Simple Outputs</h3>
<p>Each electrical storage device can report the following seven output variables.</p>
<p>HVAC,Average,Electric Storage Charge State [J]</p>
<p>HVAC,Average,Electric Storage Charge Power [W]</p>
<p>HVAC,Sum,Electric Storage Charge Energy [J]</p>
<p>HVAC,Average,Electric Storage Discharge Power [W]</p>
<p>HVAC,Sum,Electric Storage Discharge Energy [J]</p>
<p>HVAC,Average,Electric Storage Thermal Loss Rate [W]</p>
<p>HVAC,Sum,Electric Storage Thermal Loss Energy [J]</p>
<p>HVAC,Sum,Electric Storage Production Decrement Energy [J]</p>
<h4 id="electric-storage-charge-state-j">Electric Storage Charge State [J]</h4>
<p>This output is the state of charge of the storage device.  State of charge is the amount of electrical energy stored in the device at a point of time.  The amount of energy stored in tracked in Joules.</p>
<h4 id="electric-storage-charge-power-w">Electric Storage Charge Power [W]</h4>
<h4 id="electric-storage-charge-energy-j">Electric Storage Charge Energy [J]</h4>
<p>These outputs are total electricity power or energy fed into the storage device.  This is the rate or amount of charging.</p>
<h4 id="electric-storage-production-decrement-energy-j">Electric Storage Production Decrement Energy [J]</h4>
<p>This output is the total electricity energy decremented from electricity production because it has fed into the storage device.  This output has the opposite sign of “Electric Storage Charge Energy” but is otherwise similar.  This decrement output variable is also a meter associated with the resource type “ElectricityProduced” that reduces the metered electricity production to account for power that went into storage after production.</p>
<h4 id="electric-storage-discharge-power-w">Electric Storage Discharge Power [W]</h4>
<h4 id="electric-storage-discharge-energy-j">Electric Storage Discharge Energy [J]</h4>
<p>These outputs are total electricity power or energy drawn from the storage device.  This is the rate or amount of discharging.  The energy from storage output variable is also a meter associated with the resource type “ElectricityProduced” that increases the metered electricity production to account for power that has come back out of storage.</p>
<h4 id="electric-storage-thermal-loss-rate-w">Electric Storage Thermal Loss Rate [W]</h4>
<h4 id="electric-storage-thermal-loss-energy-j">Electric Storage Thermal Loss Energy [J]</h4>
<p>These outputs are the thermal power or energy losses from both charging and drawing electrical power in or out of the storage device.  These losses are the result of inefficiencies in charging and drawing.</p>
<h3 id="electricloadcenterstorage-battery">ElectricLoadCenter:Storage: Battery</h3>
<p>This object uses the kinetic battery model (KiBaM) to simulate rechargeable battery banks in an electrical load center. The battery bank is a collection of one or more individual battery modules. Given the surplus or deficit power from the electrical system and the state of charge from the previous time step, this object can model the voltage, current, and energy losses with charging and discharging during each time step. The cumulative battery damage can be also modeled and reported at the end of each simulation run.</p>
<p>This object allows the simulation of both lead-acid and Nickel Cadmium batteries. With input parameters derived from specific battery tests, the object is expected to support other battery types such as Lithium-ion batteries.</p>
<p>The kinetic battery model assumes that part of the battery’s energy storage capacity is immediately available in discharging or charging while the rest is chemically bound. As a function of constant current, the battery capacity is related to three parameters: the maximum capacity at infinitesimal current, the capacity ratio of available charges, and the conversion ratio between available charges and bound charges. These parameters are usually obtained via curve fitting based on battery data sheets or test data.</p>
<p>Each individual battery module is modeled as a voltage source in series with an electrical resistance.  KiBaM assumes that the internal resistance is constant and the open circuit voltage varies with the electric current, the state of charge and the operation mode (charging or discharging). For an individual battery module, the open circuit voltage at any time is correlated to the voltage at fully charged/discharged state and three other regression coefficients.  These regression coefficients are usually obtained via curve fitting based on battery test data.</p>
<p>The object offers user the option to perform battery life calculation. If battery life is modeled, the user needs to provide a group of coefficients for the correlation between the number of cycles for battery failure and the corresponding cycle range. More detailed information can be found from the Engineering Reference.</p>
<h4 id="field-name_154">Field: Name</h4>
<p>This alpha field contains the identifying name for the battery bank.</p>
<h4 id="field-availability-schedule-name_38">Field: Availability Schedule Name</h4>
<p>This alpha field contains the schedule name (ref. Schedule objects) that describes when the battery is available. A schedule value greater than 0 (usually 1 is used) indicates that electrical energy can be stored or drawn from the battery. A value less than or equal to 0 (usually 0 is used) denotes that the battery is not available. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-zone-name_13">Field: Zone Name</h4>
<p>This field contains the name of the thermal zone where the battery is located. Entering a valid name of zone here will direct EnergyPlus to include the energy storage losses as heat gains to the named thermal zone. If the battery is not within a thermal zone, this field can be left blank and the thermal energy associated with storage losses is removed from the building model.</p>
<h4 id="field-radiative-fraction_4">Field: Radiative Fraction</h4>
<p>This field contains the fraction of storage losses that enter the zone as long-wave thermal radiation. This numeric filed should have a value between 0.0 and 1.0. The balance of the losses is convective. This field is not used if the previous field for zone name is left blank.</p>
<h4 id="field-number-of-battery-modules-in-parallel">Field: Number of Battery Modules in Parallel</h4>
<p>This field defines the number of modules connected in parallel in the battery bank.</p>
<h4 id="field-number-of-battery-modules-in-series">Field: Number of Battery Modules in Series</h4>
<p>This field defines the number of modules connected in series in the battery bank. The total number of modules in a battery bank is equal to the number of modules in parallel times the number of modules in series.</p>
<h4 id="field-maximum-module-capacity">Field: Maximum Module Capacity</h4>
<p>This field indicates the maximum capacity of one battery module. It is evaluated as the total Amp-hours available when a full battery is discharged at infinitesimal current. This capacity is for an individual battery module, not for the whole battery bank. The maximum capacity can be found from manufacture’s data or derived from test data by curve fitting.</p>
<h4 id="field-initial-fractional-state-of-charge">Field: Initial Fractional State of Charge</h4>
<p>This field describes the initial state of charge in terms of the fraction of maximum capacity as defined in the previous field.</p>
<h4 id="field-fraction-of-available-charge-capacity">Field: Fraction of Available Charge Capacity</h4>
<p>The kinetic battery model assumes that battery is a two-tank electrical energy storage device: an available tank and a bound tank. The available tank can be immediately charged or discharged, while the bound tank can only be charged or discharged via the available tank. This field specifies the fraction of total charge in the battery that is part of the available tank. The ratio of available charge capacity to total capacity is a parameter usually derived from test data by curve fitting.</p>
<h4 id="field-change-rate-from-bound-charge-to-available-charge">Field: Change Rate from Bound Charge to Available Charge</h4>
<p>This field specifies the rate at which the charge flows between the available tank and the bound tank. It is a parameter used to calculate the conversion between available charge and chemically bound charge when charging and discharging the battery. This parameter is usually derived from test data by curve fitting.</p>
<h4 id="field-fully-charged-module-open-circuit-voltage">Field: Fully Charged Module Open Circuit Voltage</h4>
<p>This field indicates the open circuit voltage for a fully charged battery module. It can be found from manufacture’s data or battery tests.</p>
<h4 id="field-fully-discharged-module-open-circuit-voltage">Field: Fully Discharged Module Open Circuit Voltage</h4>
<p>This field indicates the open circuit voltage for a fully discharged battery module. It can be found from manufacture’s data or battery tests.</p>
<h4 id="field-voltage-change-curve-name-for-charging">Field: Voltage Change Curve Name for Charging</h4>
<p>This field specifies the name of a rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the change of open circuit voltage (<span>$\Delta E$</span>) as a function of the battery state of charge in charging. The change of open circuit voltage is relative to a fully discharged battery.</p>
<p>The curve has the following form:</p>
<div>\[\Delta E = ({C_1}*X)/({C_2} + X) + {C_3}*X\]</div>

<p>where X is the battery charge divided by the maximum capacity at a given current. More details can be found from the Engineering Reference.</p>
<h4 id="field-voltage-change-curve-name-for-discharging">Field: Voltage Change Curve Name for Discharging</h4>
<p>This field specifies the name of a rectangular hyperbola type 2 performance curve (ref: Curve:RectangularHyperbola2 in Performance Curves) that determines the change of open circuit voltage (<span>$\Delta E$</span>) as a function of the battery state of charge in discharging. The change of open circuit voltage is relative to a fully charged battery.</p>
<p>The curve has the following form:</p>
<div>\[\Delta E = ({C_1}*X)/({C_2} + X) + {C_3}*X\]</div>

<p>where X is the removed charge divided by the maximum capacity at a given current. More details can be found from the Engineering Reference.</p>
<h4 id="field-module-internal-electrical-resistance">Field: Module Internal Electrical Resistance</h4>
<p>This field specifies the battery internal resistance in ohms. In theory, the electrical resistance within the battery varies with the state of charge and depends on whether it is in charging or discharging. In the kinetic battery model, the internal resistance is assumed as constant and the terminal voltage varies with current and state of charge. The internal resistance may be obtained from the battery manufacture or battery test data. Note that the field is for an individual module, not for the whole battery bank.</p>
<h4 id="field-maximum-module-discharging-current">Field: Maximum Module Discharging Current</h4>
<p>This field indicates the maximum current at which the battery can be discharged continuously. The limit on discharge current is usually defined by the battery manufacture to avoid battery damage. The limit is for an individual battery module.</p>
<h4 id="field-module-cut-off-voltage">Field: Module Cut-off Voltage</h4>
<p>This field specifies the minimum allowable voltage, below which the battery is generally regarded as empty. The cut-off voltage is usually defined by the battery manufacture and it is for an individual battery module.</p>
<h4 id="field-module-charge-rate-limit">Field: Module Charge Rate Limit</h4>
<p>This field specifies the limit on charging current relative to the remaining charge until the battery is full. This limit reflects the common practice that the charge rate is reduced as the battery gets more charged.</p>
<h4 id="field-battery-life-calculation">Field: Battery Life Calculation</h4>
<p>This field indicates whether the battery life model is activated in the simulation. If the battery life model is activated, the following five inputs on curve coefficients are required; otherwise, they are not used.</p>
<h4 id="field-number-of-cycle-bins">Field: Number of Cycle Bins</h4>
<p>This field specifies the number of equally ranged cycle bins in battery life simulation. If 10 bins are used, the cycle ranges will include 10%, 20%, …, 100%.</p>
<h4 id="field-battery-cycle-life-curve-name">Field: Battery Cycle Life Curve Name</h4>
<p>This field specifies the name of a double exponential decay curve (ref: Curve:DoubleExponentialDecay in Performance Curves) that correlates the cycles of battery failure (C<sub>F</sub>) and fractional depth of discharge (R). The curve is:</p>
<div>\[{C_F} = {C_1} + {C_2}{e^{{C_3}R}} + {C_4}{e^{{C_5}R}}\]</div>

<p>An example input of the ElectricLoadCenter:Storage: Battery input is:</p>
<p>ElectricLoadCenter:Storage:Battery,</p>
<p>Lead Acid Battery A,  !-Name</p>
<p>Always On,            !- Availability Schedule Name</p>
<p>,                     !- Zone Name</p>
<p>,                     !-Radiative Fraction</p>
<p>1,                    !- Number of Battery Modules in Parallel</p>
<p>1,                    !- Number of Battery Modules in Series</p>
<p>86.1,                 !- Maximum Module Capacity {Ah}</p>
<p>1.0,                  !- Initial Fractional State of Charge</p>
<p>0.3747,               !- Fraction of Available Charge Capacity</p>
<p>0.5874,               !- Change Rate from Bound Charge to Available Charge {hr<sup>-1</sup>}</p>
<p>12.60,                !- Fully Charged Module Open Circuit Voltage {V}</p>
<p>12.37,                !- Fully Discharged Module Open Circuit Voltage {V}</p>
<p>BatteryChargeCurve,   !- Voltage Change Curve Name for Charging</p>
<p>BatteryDischargeCurve,!- Voltage Change Curve Name for Discharging</p>
<p>0.0538,               !- Module Internal Electrical Resistance {Ohm}</p>
<p>100,                  !- Maximum Module Discharging Current {A}</p>
<p>10.2,                 !- Module Cut-off Voltage {V}</p>
<p>1,                    !- Module Charge Rate Limit {1/hr}</p>
<p>Yes,                  !- Battery Life Calculation</p>
<p>10,                  !- Number of Cycle Bins</p>
<p>BatteryCycleCurve;    !- Battery Cycle Life Curve Name</p>
<p>Curve:RectangularHyperbola2,</p>
<p>BatteryChargeCurve,   !- Name</p>
<p>-0.2765,              !- Coefficient1 C1</p>
<p>-93.27,               !- Coefficient2 C2</p>
<p>0.0068,               !- Coefficient3 C3</p>
<p>0,                    !- Minimum Value of x</p>
<p>1.0,                  !- Maximum Value of x</p>
<p>-100,                 !- Minimum Curve Output</p>
<p>100;                  !- Maximum Curve Output</p>
<p>Curve:RectangularHyperbola2,</p>
<p>BatteryDischargeCurve,   !- Name</p>
<p>0.0899,                  !- Coefficient1 C1</p>
<p>-98.24,                  !- Coefficient2 C2</p>
<p>-0.0082,                 !- Coefficient3 C3</p>
<p>0,                       !- Minimum Value of x</p>
<p>1.0,                     !- Maximum Value of x</p>
<p>-100,                    !- Minimum Curve Output</p>
<p>100;                     !- Maximum Curve Output</p>
<p>Curve:DoubleExponentialDecay,</p>
<p>BatteryCycleCurve,     !- Name</p>
<p>1380,                  !- Coefficient1 C1</p>
<p>6834,                  !- Coefficient2 C2</p>
<p>-8.75,                 !- Coefficient3 C3</p>
<p>6747,                  !- Coefficient4 C4</p>
<p>-6.22,                 !- Coefficient5 C5</p>
<p>0,                     !- Minimum Value of x</p>
<p>1.0;                   !- Maximum Value of x</p>
<h3 id="electricloadcenter-storagebattery-outputs">ElectricLoadCenter: Storage:Battery Outputs</h3>
<p>HVAC,Average, Electric Storage Operating Mode Index []</p>
<p>HVAC,Average,Electric Storage Charge State[Ah]</p>
<p>HVAC,Average, Electric Storage Charge Fraction []</p>
<p>HVAC,Average,Electric Storage Charge Power[W]</p>
<p>HVAC,Sum,Electric Storage Charge Energy [J]</p>
<p>HVAC,Average,Electric Storage Discharge Power[W]</p>
<p>HVAC,Sum,Electric Storage Discharge Energy [J]</p>
<p>HVAC,Average,Electric Storage Total Current[A]</p>
<p>HVAC,Average, Electric Storage Total Voltage [V]</p>
<p>HVAC,Average,Electric Storage Thermal Loss Rate [W]</p>
<p>HVAC,Average, Electric Storage Degradation Fraction []</p>
<p>HVAC,Sum,Electric Storage Production Decrement Energy [J]</p>
<p>HVAC,Sum,Electric Storage Thermal Loss Energy [J]</p>
<h4 id="electric-storage-operating-mode-index">Electric Storage Operating Mode Index []</h4>
<p>This output reports the battery mode of operation: 0 for idle; 1 for discharging; 2 for charging. It is expected that more operation modes would be added when a smart and active power dispatch controller is used in future.</p>
<h4 id="electric-storage-charge-state-ah">Electric Storage Charge State [Ah]</h4>
<p>The state of charge is expressed as the amount of charge stored in the battery at a point of time. It has the same unit as the maximum capacity. This value is given for an individual battery module</p>
<h4 id="electric-storage-charge-fraction">Electric Storage Charge Fraction []</h4>
<p>This output is the ratio between the electrical storage state of charge and the maximum capacity.</p>
<h4 id="electric-storage-charge-power-w_1">Electric Storage Charge Power [W]</h4>
<h4 id="electric-storage-charge-energy-j_1">Electric Storage Charge Energy [J]</h4>
<p>These outputs are total electricity power or energy fed into the battery. This is the rate of amount of charging.</p>
<h4 id="electric-storage-production-decrement-energy-j_1">Electric Storage Production Decrement Energy [J]</h4>
<p>This output is the total electricity energy decremented from electricity production because it has fed into the battery. This output has the opposite sign of “Electric Storage Charge Energy” but is otherwise similar. This decrement output variable is also a meter associated with the resource type “ElectricityProduced” that reduces the metered electricity production to account for power that went into storage after production.</p>
<h4 id="electric-storage-discharge-power-w_1">Electric Storage Discharge Power [W]</h4>
<h4 id="electric-storage-discharge-energy-j_1">Electric Storage Discharge Energy [J]</h4>
<p>These outputs are total electricity power or energy drawn from the battery. This is the rate or amount of discharging. The energy from storage output variable is also a meter associated with the resource type “ElectricityProduced” that increases the metered electricity production to account for power that has come back out of storage.</p>
<h4 id="electric-storage-total-current-a">Electric Storage Total Current [A]</h4>
<p>This output is the current to or from the battery bank depending on whether the battery is in the state of charging or discharging. The value is positive for discharging and negative for charging.</p>
<h4 id="electric-storage-total-voltage-v">Electric Storage Total Voltage [V]</h4>
<p>This output is the total terminal voltage of the battery bank.</p>
<h4 id="electric-storage-thermal-loss-rate-w_1">Electric Storage Thermal Loss Rate [W]</h4>
<h4 id="electric-storage-thermal-loss-energy-j_1">Electric Storage Thermal Loss Energy [J]</h4>
<p>These outputs are the thermal power or energy losses from both charging and drawing electrical power in or out of the storage device. These losses are due to the battery internal resistance in charging and discharging.</p>
<h4 id="electric-storage-degradation-fraction">Electric Storage Degradation Fraction []</h4>
<p>This output reports the fractional battery life used up at a point of time. For example, a value of 0.4 at the end of one year simulation means that the 40% of the battery life is used up, so the battery needs to be replaced every two and a half years.</p>
<h3 id="generatorinternalcombustionengine">Generator:InternalCombustionEngine</h3>
<p>The Internal Combustion (IC) Engine generator uses a modified Otto cycle. This generator model uses the electrical load and rated engine generator size to compute part-load ratios (PLR). Fuel energy input and recoverable jacket and lube oil heat are then computed. Finally, the recoverable exhaust heat is calculated.</p>
<p>Manufacturer's curves or tables must be obtained for IC engine generators to derive the equipment performance parameters that are specified in the quadratic curve fits. Note that simple transformation of the form of the manufacturer's curves may be required. Electric energy output/fuel energy input is related to the part-load ratio (i.e., electric/load generator capacity) with a polynomial. Recoverable jacket heat/fuel energy equipment, recoverable lube oil heat/fuel energy input equipment performance, total exhaust heat/fuel energy input equipment, exhaust gas temperature/fuel energy input equipment performance parameters are all specified with a quadratic curve fit.</p>
<p>When the heat recovery curve fits = 0.0, this means that no heat recovery is done on the IC engine generator exhaust gas; and no heat recovery is specified.</p>
<h4 id="field-name_155">Field: Name</h4>
<p>This alpha field contains the identifying name for the IC engine generator.</p>
<h4 id="field-rated-power-output">Field: Rated Power Output</h4>
<p>The design nominal capacity of the generator in Watts [W].</p>
<h4 id="field-electric-circuit-node-name">Field: Electric Circuit Node Name</h4>
<p>This named node contains where the electric power is put in the program simulation for use by the electric equipment in the Load Center.</p>
<h4 id="field-minimum-part-load-ratio">Field: Minimum Part Load Ratio</h4>
<p>This field contains the minimum allowed operating fraction of full load. The input value must be &gt;=0.0 and &lt;=1.0.</p>
<h4 id="field-maximum-part-load-ratio">Field: Maximum Part Load Ratio</h4>
<p>This field contains the maximum allowed operating fraction of full load. The input value must be &gt;0.0 and &lt;=1.0.</p>
<h4 id="field-optimum-part-load-ratio">Field: Optimum Part Load Ratio</h4>
<p>This alpha field contains the optimal operating fraction of full load. This is the part load ratio that gives the optimal production of electric power with the least amount of fuel usage.</p>
<h4 id="field-shaft-power-curve-name">Field: Shaft Power Curve Name</h4>
<p>This alpha field contains the name of the shaft power curve. The curve itself is specified separately using a curve object (ref: Curve:QuadLinear). The Shaft Power Curve is a quadratic equation that determines the electric output versus the fuel used. Used to calculate the electric energy output divided by the fuel energy consumption as a function of part-load ratio. The defining equation is:</p>
<div>\[ShaftPowerToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Rated Power Output.</p>
<h4 id="field-jacket-heat-recovery-curve-name">Field: Jacket Heat Recovery Curve Name</h4>
<p>This alpha field contains the name of the Recovery Jacket Heat curve. The curve itself is specified separately using a curve object (ref: Curve:QuadLinear). The Jacket Heat Recovery Curve is a quadratic equation that determines the ratio of recovery jacket heat to fuel energy. Used to calculate the recoverable jacket heat as a function of part-load ratio.</p>
<p>The defining equation is:</p>
<div>\[RecoveryJacketHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Rated Power Output.</p>
<h4 id="field-lube-heat-recovery-curve-name">Field: Lube Heat Recovery Curve Name</h4>
<p>This alpha field contains the name of the Recovery Lube Heat curve. The curve itself is specified separately using a curve object (ref Curve:QuadLinear). The Lube Heat Recovery Curve is a quadratic equation that determines the ratio of recovery lube heat to fuel energy. Used to calculate the recoverable lube oil heat as a function of part-load ratio. The defining equation is:</p>
<div>\[RecoveryLubeHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Rated Power Output.</p>
<h4 id="field-total-exhaust-energy-curve-name">Field: Total Exhaust Energy Curve Name</h4>
<p>This alpha field contains the name of the Total Exhaust Energy curve. The curve itself is specified separately using a curve object (ref Curve:QuadLinear object). The Total Exhaust Energy Curve is a quadratic equation that determines the ratio of total exhaust energy to fuel energy. Used to calculate the total exhaust heat as a function of part-load ratio. The defining equation is:</p>
<div>\[TotalExhaustToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Rated Power Output.</p>
<h4 id="field-exhaust-temperature-curve-name">Field: Exhaust Temperature Curve Name</h4>
<p>This alpha field contains the name of the Exhaust Temperature curve. The curve itself is specified separately using a curve object (ref Curve:QuadLinear object). The Exhaust Temperature Curve is a quadratic equation that determines the absolute exhaust temperature. Used to determine the exhaust gas temperature as a function of part-load ratio. The defining equation is:</p>
<div>\[AbsoluteExhaustTemperature = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Rated Power Output.</p>
<h4 id="u-factor-times-area-ua-curve">U-Factor Times Area (UA) Curve</h4>
<p>The UA curve applies to the exhaust gas heat exchanger. The curve is an equation that determines the overall heat transfer coefficient for the exhaust gases with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:</p>
<div>\[UAToCapacityRatio = {C_1}GeneratorRatedPowerOutpu{t^{{C_2}}}\]</div>

<p>The following two fields contain the coefficients for the equation.</p>
<h4 id="field-coefficient-1-of-u-factor-times-area-curve">Field: Coefficient 1 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the first coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-coefficient-2-of-u-factor-times-area-curve">Field: Coefficient 2 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-maximum-exhaust-flow-per-unit-of-power-output">Field: Maximum Exhaust Flow per Unit of Power Output</h4>
<p>Maximum exhaust flow per unit capacity for the generator. The parameter sets an upper limit on exhaust gas flow and exhaust gas heat recovery for the generator. Units: kg/sec per kW capacity</p>
<h4 id="field-design-minimum-exhaust-temperature">Field: Design Minimum Exhaust Temperature</h4>
<p>This is the design engine stack saturated steam temperature in degrees C.</p>
<h4 id="field-fuel-higher-heating-value">Field: Fuel Higher Heating Value</h4>
<p>This numeric field contains the higher heating value of the fuel used in kJ/kg.</p>
<h4 id="field-design-heat-recovery-water-flow-rate">Field: Design Heat Recovery Water Flow Rate</h4>
<p>Design water volumetric flow rate through heat recovery loop in m<sup>3</sup>/sec.</p>
<h4 id="field-heat-recovery-inlet-node-name">Field: Heat Recovery Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the generator’s heat recovery side inlet node.</p>
<h4 id="field-heat-recovery-outlet-node-name">Field: Heat Recovery Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the generator’s heat recovery side outlet node.</p>
<h4 id="field-fuel-type_2">Field: Fuel Type</h4>
<p>This alpha field determines the type of fuel that the generator uses.  The default is Diesel. Valid values are: <strong>NaturalGas</strong>, <strong>PropaneGas</strong>, <strong>Diesel</strong>, <strong>Gasoline</strong>, <strong>FuelOil#1</strong>, <strong>FuelOil#2, OtherFuel1,</strong> and <strong>OtherFuel2</strong>.</p>
<h4 id="field-heat-recovery-maximum-temperature">Field: Heat Recovery Maximum Temperature</h4>
<p>This field sets the maximum temperature that this piece of equipment can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.</p>
<p>As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.</p>
<p>The temperature is specified in degrees C.</p>
<p>An IDF example showing how it is used is provided below:</p>
<p>Generator:InternalCombustionEngine,</p>
<p>Cat Diesel,              !- Name</p>
<p>50000,                   !- Rated Power Output {W}</p>
<p>Generator Diesel Electric Node,  !- Electric Circuit Node Name</p>
<p>0.15,                    !- Minimum Part Load Ratio</p>
<p>1.0,                     !- Maximum Part Load Ratio</p>
<p>0.65,                    !- Optimum Part Load Ratio</p>
<p>BG Shaft Power Curve,    !- Shaft Power Curve Name</p>
<p>BG Recovery Jacket Heat Curve,  !- Jacket Heat Recovery Curve Name</p>
<p>BG Recovery Lube Heat Curve,  !- Lube Heat Recovery Curve Name</p>
<p>BG Total Exhaust Energy Curve,  !- Total Exhaust Energy Curve Name</p>
<p>BG Exhaust Temperature Curve,  !- Exhaust Temperature Curve Name</p>
<p>0.00952329,              !- Coefficient 1 of U-Factor Times Area Curve</p>
<p>0.9,                     !- Coefficient 2 of U-Factor Times Area Curve</p>
<p>0.00000063,              !- Maximum Exhaust Flow per Unit of Power Output {(kg/s)/W}</p>
<p>150,                     !- Design Minimum Exhaust Temperature {C}</p>
<p>45500,                   !- Fuel Higher Heating Value {kJ/kg}</p>
<p>0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}</p>
<p>,                        !- Heat Recovery Inlet Node Name</p>
<p>,                        !- Heat Recovery Outlet Node Name</p>
<p>Diesel;                  !- Fuel Type</p>
<p>Curve:Quadratic,</p>
<p>BG Shaft Power Curve,    !- Name</p>
<p>0.09755,                 !- Coefficient1 Constant</p>
<p>0.6318,                  !- Coefficient2 x</p>
<p>-0.4165,                 !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Recovery Jacket Heat Curve,  !- Name</p>
<p>0.25,                    !- Coefficient1 Constant</p>
<p>0,                       !- Coefficient2 x</p>
<p>0,                       !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Recovery Lube Heat Curve,  !- Name</p>
<p>0.15,                    !- Coefficient1 Constant</p>
<p>0,                       !- Coefficient2 x</p>
<p>0,                       !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Total Exhaust Energy Curve,  !- Name</p>
<p>0.1,                     !- Coefficient1 Constant</p>
<p>0,                       !- Coefficient2 x</p>
<p>0,                       !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Exhaust Temperature Curve,  !- Name</p>
<p>425,                     !- Coefficient1 Constant</p>
<p>0,                       !- Coefficient2 x</p>
<p>0,                       !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<h3 id="generatorinternalcombustionengine-outputs">Generator:InternalCombustionEngine Outputs</h3>
<p>The output variables that are available for the IC engine generator are:</p>
<p>HVAC,Average,Generator Produced Electric Power [W]</p>
<p>HVAC,Sum,Generator Produced Electric Energy [J]</p>
<p>HVAC,Average,Generator Lube Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Generator Lube Heat Recovery Energy [J]</p>
<p>HVAC,Average,Generator Jacket Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Generator Jacket Heat Recovery Energy [J]</p>
<p>HVAC,Average,Generator Exhaust Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Generator Exhaust Heat Recovery Energy [J]</p>
<p>HVAC,Average,Generator Total Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Generator Total Heat Recovery [J]</p>
<p>HVAC,Average,Generator Exhaust Air Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Inlet Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Outlet Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Generator Fuel HHV Basis Rate [W]</p>
<p>HVAC,Sum,Generator Fuel HHV Basis Energy [J]</p>
<p>HVAC,Average,Generator &lt;Fuel Type&gt; Rate [W]</p>
<p>HVAC,Sum,Generator&lt;Fuel Type&gt; Energy [J]</p>
<p>HVAC,Average,Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</p>
<h4 id="generator-produced-electric-power-w">Generator Produced Electric Power [W]</h4>
<h4 id="generator-produced-electric-energy-j">Generator Produced Electric Energy [J]</h4>
<p>These outputs are the electric power output from the electric generator. Energy is metered on Cogeneration:ElectricityProduced, ElectricityProduced:Plant, and ElectricityProduced:Facility.</p>
<h4 id="generator-lube-heat-recovery-rate-w">Generator Lube Heat Recovery Rate [W]</h4>
<h4 id="generator-lube-heat-recovery-energy-j">Generator Lube Heat Recovery Energy [J]</h4>
<h4 id="generator-jacket-heat-recovery-rate-w">Generator Jacket Heat Recovery Rate [W]</h4>
<h4 id="generator-jacket-heat-recovery-energy-j">Generator Jacket Heat Recovery Energy [J]</h4>
<h4 id="generator-exhaust-heat-recovery-rate-w">Generator Exhaust Heat Recovery Rate [W]</h4>
<h4 id="generator-exhaust-heat-recovery-energy-j">Generator Exhaust Heat Recovery Energy [J]</h4>
<h4 id="generator-produced-thermal-rate-w_1">Generator Produced Thermal Rate [W]</h4>
<h4 id="generator-produced-thermal-energy-j_1">Generator Produced Thermal Energy [J]</h4>
<p>For electric generators with heat recovery these outputs are the components of recoverable energy available. For the IC engine generator, the following heat recovery components are reported:  Lube (engine lubricant), Jacket (engine coolant), and Exhaust (engine exhaust).  These components are totaled together for Generator Produced Thermal Rate and Generator Produced Thermal Energy reports. Generator Lube Heat Recovery Energy, Generator Jacket Heat Recovery Energy, and Generator Exhaust Heat Recovery Energy are metered on HeatRecovery:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.</p>
<h4 id="generator-exhaust-air-temperature-c">Generator Exhaust Air Temperature [C]</h4>
<p>This is the exhaust temperature leaving the engine.</p>
<h4 id="generator-heat-recovery-inlet-temperature-c">Generator Heat Recovery Inlet Temperature [C]</h4>
<h4 id="generator-heat-recovery-outlet-temperature-c">Generator Heat Recovery Outlet Temperature [C]</h4>
<h4 id="generator-heat-recovery-mass-flow-rate-kgs">Generator Heat Recovery Mass Flow Rate [kg/s]</h4>
<p>These outputs are the heat recovery inlet and outlet temperatures and flow rate for generators with heat recovery.</p>
<h4 id="generator-fuel-hhv-basis-rate-w">Generator Fuel HHV Basis Rate [W]</h4>
<h4 id="generator-fuel-hhv-basis-energy-j">Generator Fuel HHV Basis Energy [J]</h4>
<p>These outputs are the generator’s fuel energy and use rate.  The energy content of the fuel is based on the higher heating value (HHV).</p>
<h4 id="generator-fuel-type-rate-w">Generator &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="generator-fuel-type-energy-j">Generator &lt;Fuel Type&gt; Energy [J]</h4>
<h4 id="generator-fuel-type-mass-flow-rate-kgs">Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</h4>
<p>If the fuel type is Diesel, then Diesel is shown as the fuel type. They are the diesel fuel input to the electric generator. Consumption is metered on Cogeneration:Diesel, Diesel:Plant, and Diesel:Facility.</p>
<p>If the fuel type is Natural Gas, then Gas is shown as the fuel type. They are the natural gas fuel input to the electric generator. Consumption is metered on Cogeneration:Gas, Gas:Plant, and Gas:Facility.</p>
<p>If the fuel type is Propane, then Propane is shown as the fuel type. They are the propane fuel input to the electric generator. Consumption is metered on Cogeneration:Propane, Propane:Plant, and Propane:Facility.</p>
<p>If the fuel type is Gasoline, then Gasoline is shown as the fuel type. They are the gasoline fuel input to the electric generator. Consumption is metered on Cogeneration:Gasoline, Gasoline:Plant, and Gasoline:Facility.</p>
<p>If the fuel type is FuelOil#1, then FuelOil#1 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:FuelOil#1, FuelOil#1:Plant, and FuelOil#1:Facility.</p>
<p>If the fuel type is FuelOil#2, then FuelOil#2 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:FuelOil#2, FuelOil#2:Plant, and FuelOil#2:Facility.</p>
<p>If the fuel type is OtherFuel1, then OtherFuel1 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:OtherFuel1, OtherFuel1:Plant, and OtherFuel1:Facility.</p>
<p>If the fuel type is OtherFuel2, then OtherFuel2 is shown as the fuel type. They are the fuel oil input to the electric generator. Consumption is metered on Cogeneration:OtherFuel2, OtherFuel2:Plant, and OtherFuel2:Facility.</p>
<h3 id="generatorcombustionturbine">Generator:CombustionTurbine</h3>
<p>EnergyPlus has two different models for combustion turbine style generators.  This one stems for a model that was originally in the BLAST computer program.  A newer model with a different formulation is also available—see the Generator:MicroTurbine input object.  The basic combustion-turbine cycle is the Brayton Cycle or open cycle, which consists of an adiabatic compression, constant pressure heating, and adiabatic expansion. The Combustion turbine model uses the electrical load and engine generator size to compute part-load ratios (PLR). Fuel energy input and recoverable lube oil heat are then computed. Finally, the recoverable exhaust heat is calculated.</p>
<p>Combustion turbine generators use performance parameters to compute fuel energy consumption as a function of part-load and ambient (entering) air temperature. Recoverable fuel energy equipment, recoverable lube oil heat/fuel energy input equipment performance, total exhaust heat/fuel energy input equipment, exhaust gas temperature/fuel energy input equipment performance parameters are all specified with a quadratic curve fit.</p>
<p>When the heat recovery curve fits = 0.0, this means that no heat recovery is done on the diesel generator exhaust gas; and no heat recovery is specified.</p>
<h4 id="field-name_156">Field: Name</h4>
<p>Unique name to identify this combustion turbine generator.</p>
<h4 id="field-rated-power-output_1">Field: Rated Power Output</h4>
<p>The design nominal capacity of the combustion turbine generator in Watts [W].</p>
<h4 id="field-electric-circuit-node-name_1">Field: Electric Circuit Node Name</h4>
<p>This Named node contains where the electric power is put in the program simulation for use by the electric equipment in the Load Center.</p>
<h4 id="field-minimum-part-load-ratio_1">Field: Minimum Part Load Ratio</h4>
<p>This field contains the minimum allowed operating fraction of full load. The input value must be &gt;=0.0 and &lt;=1.0.</p>
<h4 id="field-maximum-part-load-ratio_1">Field: Maximum Part Load Ratio</h4>
<p>This field contains the maximum allowed operating fraction of full load. The input value must be &gt;0.0 and &lt;=1.0.</p>
<h4 id="field-optimum-part-load-ratio_1">Field: Optimum Part Load Ratio</h4>
<p>This alpha field contains the optimal operating fraction of full load. This is the part load ratio that gives the optimal production of electric power with the least amount of fuel usage.</p>
<h4 id="field-part-load-based-fuel-input-curve-name">Field: Part Load Based Fuel Input Curve Name</h4>
<p>Needs a Curve:Quadratic object  to be specified.</p>
<p>Fuel Input = a + b*PLR + c*PLR**2</p>
<p>PLR = Ratio of Generator Load to Rated Power Output. This curve is multiplied to the Temperature Based Fuel Input Curve to determine Fuel Energy In.</p>
<h4 id="field-temperature-based-fuel-input-curve-name">Field: Temperature Based Fuel Input Curve Name</h4>
<p>Needs a Curve:Quadratic object to be specified.</p>
<p>Fuel Input = a + b*AT + c*AT**2  where: AT = Ambient Delta T</p>
<h4 id="field-exhaust-flow-curve-name">Field: Exhaust Flow Curve Name</h4>
<p>The Total Exhaust Energy Curve is a quadratic equation that needs to be specified by a curve object. Used to calculate the total exhaust heat as a function of part-load ratio.</p>
<h4 id="field-part-load-based-exhaust-temperature-curve-name">Field: Part Load Based Exhaust Temperature Curve Name</h4>
<p>The Exhaust Temperature Curve is a quadratic equation that needs to be specified by a curve object. Used to determine the exhaust gas temperature as a function of part-load ratio.</p>
<h4 id="field-temperature-based-exhaust-temperature-curve-name">Field: Temperature Based Exhaust Temperature Curve Name</h4>
<p>The Exhaust Temperature Curve is a quadratic equation that needs to be specified by a curve object. Used to determine the exhaust gas temperature as a function of part-load ratio.</p>
<h4 id="field-heat-recovery-lube-energy-curve-name">Field: Heat Recovery Lube Energy Curve Name</h4>
<p>This alpha field contains the name of the Recovery Lube Heat curve. The curve itself is specified separately using a curve object (see Curve:Quadlinear object). The Recovery Lubricant Heat Curve is a quadratic equation that determines the ratio of recovery lube heat to fuel energy. Used to calculate the recoverable lube oil heat as a function of part-load ratio. The defining equation is:</p>
<div>\[RecoveryLubeHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

<p>where RL is the Ratio of Load to Rated Power Output.</p>
<h4 id="u-factor-times-area-ua-curve_1">U-Factor Times Area (UA) Curve</h4>
<p>The UA curve applies to the exhaust gas heat exchanger. The curve is an equation that determines the overall heat transfer coefficient for the exhaust gases with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:</p>
<div>\[UAToCapacityRatio = {C_1}GeneratorRatedPowerOutpu{t^{{C_2}}}\]</div>

<p>The following two fields contain the coefficients for the equation.</p>
<h4 id="field-coefficient-1-of-u-factor-times-area-curve_1">Field: Coefficient 1 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the first coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-coefficient-2-of-u-factor-times-area-curve_1">Field: Coefficient 2 of U-Factor Times Area Curve</h4>
<p>This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.</p>
<h4 id="field-maximum-exhaust-flow-per-unit-of-power-output_1">Field: Maximum Exhaust Flow per Unit of Power Output</h4>
<p>Maximum exhaust flow per unit capacity for diesel engines. The parameter sets an upper limit on exhaust gas flow and exhaust gas heat recovery for diesel engines. Units: kg/sec per kW capacity</p>
<h4 id="field-design-minimum-exhaust-temperature_1">Field: Design Minimum Exhaust Temperature</h4>
<p>This is the design engine stack saturated steam temperature in degrees C.</p>
<h4 id="field-design-air-inlet-temperature">Field: Design Air Inlet Temperature</h4>
<p>Design air inlet temperature in degrees C.</p>
<h4 id="field-fuel-higher-heating-value_1">Field: Fuel Higher Heating Value</h4>
<p>This numeric field contains the higher heating value of the fuel used in kJ/kg.</p>
<h4 id="field-design-heat-recovery-water-flow-rate_1">Field: Design Heat Recovery Water Flow Rate</h4>
<p>Design water volumetric flow rate through heat recovery loop in m<sup>3</sup>/sec.</p>
<h4 id="field-heat-recovery-inlet-node-name_1">Field: Heat Recovery Inlet Node Name</h4>
<p>This alpha field contains the identifying name for the combustion turbine generator heat recovery side inlet node.</p>
<h4 id="field-heat-recovery-outlet-node-name_1">Field: Heat Recovery Outlet Node Name</h4>
<p>This alpha field contains the identifying name for the combustion turbine generator heat recovery side outlet node.</p>
<h4 id="field-fuel-type_3">Field: Fuel Type</h4>
<p>This alpha field determines the type of fuel that the generator uses. Valid choices are: <strong>NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil#1, FuelOil#2, OtherFuel1</strong> and <strong>OtherFuel2</strong>. The default is <strong>NaturalGas</strong>.</p>
<h4 id="field-heat-recovery-maximum-temperature_1">Field: Heat Recovery Maximum Temperature</h4>
<p>This field sets the maximum temperature that this piece of equipment can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.</p>
<p>As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.</p>
<p>The temperature is specified in degrees C.</p>
<h4 id="field-outdoor-air-inlet-node-name">Field: Outdoor Air Inlet Node Name</h4>
<p>This field is optional. It is used to explicitly define an outdoor air node for the inlet for combustion air stream. Defining an outdoor air node here allows using the height-dependent model for outdoor air conditions.</p>
<p>An IDF example showing how it is used is provided below:</p>
<p>Generator:CombustionTurbine,</p>
<p>Solar Turbine,           !- Name</p>
<p>30000,                   !- Rated Power Output {W}</p>
<p>GT gen Electric Node,    !- Electric Circuit Node Name</p>
<p>0.15,                    !- Minimum Part Load Ratio</p>
<p>1.0,                     !- Maximum Part Load Ratio</p>
<p>0.65,                    !- Optimum Part Load Ratio</p>
<p>BG PL Based Fuel Input Curve,  !- Part Load Based Fuel Input Curve Name</p>
<p>BG Temp Based Fuel Input Curve,  !- Temperature Based Fuel Input Curve Name</p>
<p>BG Exhaust Flow Curve,   !- Exhaust Flow Curve Name</p>
<p>BG PL Based Exhaust Temp Curve,  !- Part Load Based Exhaust Temperature Curve Name</p>
<p>BG Temp Based Exhaust Temp Curve,  !- Temperature Based Exhaust Temperature Curve Name</p>
<p>BG Tur Recovery Lube Heat Curve,  !- Heat Recovery Lube Energy Curve Name</p>
<p>0.01907045,              !- Coefficient 1 of U-Factor Times Area Curve</p>
<p>0.9,                     !- Coefficient 2 of U-Factor Times Area Curve</p>
<p>0.00000504,              !- Maximum Exhaust Flow per Unit of Power Output {(Kg/s)/W}</p>
<p>150,                     !- Design Minimum Exhaust Temperature {C}</p>
<p>25,                      !- Design Air Inlet Temperature {C}</p>
<p>43500,                   !- Fuel Higher Heating Value {kJ/kg}</p>
<p>0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}</p>
<p>,                        !- Heat Recovery Inlet Node Name</p>
<p>,                        !- Heat Recovery Outlet Node Name</p>
<p>NaturalGas,              !- Fuel Type</p>
<p>,                        !- Heat Recovery Maximum Temperature {C}</p>
<p>CT OA inlet;             !- Outdoor Air Inlet Node Name</p>
<p>Curve:Quadratic,</p>
<p>BG PL Based Fuel Input Curve,  !- Name</p>
<p>9.41,                    !- Coefficient1 Constant</p>
<p>-9.48,                   !- Coefficient2 x</p>
<p>4.32,                    !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Temp Based Fuel Input Curve,  !- Name</p>
<p>1.0044,                  !- Coefficient1 Constant</p>
<p>-0.0008,                 !- Coefficient2 x</p>
<p>0,                       !- Coefficient3 x**2</p>
<p>-30,                     !- Minimum Value of x</p>
<p>+30;                     !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Exhaust Flow Curve,   !- Name</p>
<p>0.05,                    !- Coefficient1 Constant</p>
<p>0.0,                     !- Coefficient2 x</p>
<p>0.0,                     !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG PL Based Exhaust Temp Curve,  !- Name</p>
<p>450,                     !- Coefficient1 Constant</p>
<p>0,                       !- Coefficient2 x</p>
<p>0,                       !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Temp Based Exhaust Temp Curve,  !- Name</p>
<p>1.005,                   !- Coefficient1 Constant</p>
<p>0.0018,                  !- Coefficient2 x</p>
<p>0,                       !- Coefficient3 x**2</p>
<p>-30,                     !- Minimum Value of x</p>
<p>+30;                     !- Maximum Value of x</p>
<p>Curve:Quadratic,</p>
<p>BG Tur Recovery Lube Heat Curve,  !- Name</p>
<p>0.223,                   !- Coefficient1 Constant</p>
<p>-0.4,                    !- Coefficient2 x</p>
<p>0.2286,                  !- Coefficient3 x**2</p>
<p>0,                       !- Minimum Value of x</p>
<p>1;                       !- Maximum Value of x</p>
<h3 id="generatorcombustionturbine-outputs">Generator:CombustionTurbine Outputs</h3>
<p>The output variables that are available for the combustion turbine generator are:</p>
<p>HVAC,Average,Generator Produced Electric Power [W]</p>
<p>HVAC,Sum,Generator Produced Electric Energy [J]</p>
<p>Zone,Meter,ElectricityProduced:Facility [J]</p>
<p>Zone,Meter,ElectricityProduced:Plant [J]</p>
<p>Zone,Meter,Cogeneration:ElectricityProduced [J]</p>
<p>HVAC,Average,Generator Lube Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Generator Lube Heat Recovery Energy [J]</p>
<p>HVAC,Average,Generator Exhaust Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Generator Exhaust Heat Recovery [J]</p>
<p>HVAC,Average,Generator Total Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Generator Total Heat Recovery [J]</p>
<p>HVAC,Average,Generator Exhaust Air Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Inlet Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Outlet Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Generator &lt;Fuel Type&gt; Rate [W]</p>
<p>HVAC,Sum,Generator &lt;Fuel Type&gt; Energy [J]</p>
<p>HVAC,Average,Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</p>
<p>All of these outputs, except for the Combustion use outputs, are described above under "Generator:InternalCombustionEngine Outputs."</p>
<h4 id="generator-fuel-type-rate-w_1">Generator &lt;Fuel Type&gt; Rate [W]</h4>
<h4 id="generator-fuel-type-energy-j_1">Generator &lt;Fuel Type&gt; Energy [J]</h4>
<h4 id="generator-fuel-type-mass-flow-rate-kgs_1">Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</h4>
<p>These outputs are the fuel input to the electric generator. Consumption is metered on Cogeneration:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.</p>
<h3 id="generatormicroturbine">Generator:MicroTurbine</h3>
<p>MicroTurbine generators are small combustion turbines that produce electricity on a relatively small scale (e.g., 25kW to 500kW). This model uses nominal performance at reference conditions along with several modifier curves to determine electrical power output and fuel use at non-reference conditions. Standby and ancillary power can also be taken into account. Furthermore, energy recovery from exhaust air can be used to heat water. Similar to electrical power output, thermal power (heat recovery) output is calculated using nominal performance at reference conditions with modifier curves to account for variations at non-reference conditions.</p>
<p>The following inputs define the MicroTurbine electric generator. The ElectricLoadCenter:Generators  and ElectricLoadCenter:Distribution objects are used to define the availability and control of all electric generators included in the simulation (ref. ElectricLoadCenter:Generators and ElectricLoadCenter:Distribution).</p>
<h4 id="field-name_157">Field: Name</h4>
<p>This alpha field specifies a unique user-defined name to identify this generator. This is a required input.</p>
<h4 id="field-reference-electrical-power-output">Field: Reference Electrical Power Output</h4>
<p>This numeric field specifies the full-load electrical power output of the microturbine generator in Watts at reference conditions. The reference conditions are defined via additional input fields for this object (see below). This is a required input, and the value entered in this field must be greater than zero.</p>
<h4 id="field-minimum-full-load-electrical-power-output">Field: Minimum Full Load Electrical Power Output</h4>
<p>This numeric field specifies the minimum electrical power output in Watts at full-load conditions. The electrical power output of the generator is determined by multiplying the Reference Electrical Power Output by the Electrical Power Function of Temperature and Elevation modifier curve. If the result is less than the numeric value specified in this input field, then the generator’s electrical power output is reset to the minimum full-load value specified in this input field. The value entered in this field must be greater than or equal to zero. If this field is left blank, the default value of 0.0 will be used.</p>
<h4 id="field-maximum-full-load-electrical-power-output">Field: Maximum Full Load Electrical Power Output</h4>
<p>This numeric field specifies the maximum electrical power output in Watts at full-load conditions. The electrical power output of the generator is determined by multiplying the Reference Electrical Power Output by the Electrical Power Function of Temperature and Elevation Modifier curve. If the result is greater than the numeric value specified in this input field, then the generator’s electrical power output is reset to the maximum full-load value specified in this input field. The value entered in this field must be greater than zero. If this field is left blank, then the value entered for the Reference Electrical Power Output field (above) will be used as the Maximum Full Load Electrical Power Output.</p>
<h4 id="field-reference-electrical-efficiency-using-lower-heating-value">Field: Reference Electrical Efficiency Using Lower Heating Value</h4>
<p>This numeric field contains the electrical efficiency of the generator at reference conditions, based on the lower heating value of the fuel. The electrical efficiency is the electric power output divided by the fuel energy consumption rate (LHV basis). The reference conditions are defined via additional input fields for this object (see below). This is a required input, and the value entered in this field must be greater than zero and less than or equal to 1.0.</p>
<h4 id="field-reference-combustion-air-inlet-temperature">Field: Reference Combustion Air Inlet Temperature</h4>
<p>This numeric field specifies the reference temperature for the combustion inlet air in degrees Celsius. If this field is left blank, the default value of 15°C will be used.</p>
<h4 id="field-reference-combustion-air-inlet-humidity-ratio">Field: Reference Combustion Air Inlet Humidity Ratio</h4>
<p>This numeric field specifies the reference humidity ratio for the combustion inlet air in kgWater/kgDryAir. The value specified for this field must be greater than zero. If this field is left blank, the default value of 0.00638 (kgWater/kgDryAir) will be used.</p>
<h4 id="field-reference-elevation">Field: Reference Elevation</h4>
<p>This numeric field specifies the reference elevation in meters (relative to sea level). The value specified for this field must be greater than or equal to -300.0 meters. If this field is left blank, the default value of 0.0 meters will be used.</p>
<h4 id="field-electrical-power-function-of-temperature-and-elevation-curve-name">Field: Electrical Power Function of Temperature and Elevation Curve Name</h4>
<p>This alpha field specifies the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of electrical power output as a function of the combustion air inlet temperature and elevation. The output of this curve is multiplied by the Reference Electrical Power Output to give the full-load power output at a specific combustion air inlet temperature and elevation (i.e., at values different from the reference conditions). This curve should be normalized to have a value of 1.0 at the reference conditions, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period and for the actual elevation of the generator.</p>
<h4 id="field-electrical-efficiency-function-of-temperature-curve-name">Field: Electrical Efficiency Function of Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of electrical efficiency as a function of the combustion air inlet temperature. The output of this curve is multiplied by the Reference Electrical Efficiency Using Lower Heating Value to give the full-load electrical efficiency at specific combustion air inlet temperatures (i.e., at inlet air temperatures different from the Reference Combustion Air Inlet Temperature). This curve should be normalized to have a value of 1.0 at the Reference Combustion Air Inlet Temperature, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period.</p>
<h4 id="field-electrical-efficiency-function-of-part-load-ratio-curve-name">Field: Electrical Efficiency Function of Part Load Ratio Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of electrical efficiency as a function of the generator’s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the Reference Electrical Efficiency Using Lower Heating Value and the output of the Electrical Efficiency Function of Temperature modifier curve to give the electrical efficiency at specific part-load and combustion air inlet (temperature) conditions. This curve should be normalized to have a value of 1.0 when the generator’s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period.</p>
<h4 id="field-fuel-type_4">Field: Fuel Type</h4>
<p>This choice field specifies the type of fuel used by the generator. Valid fueld types are PropaneGas and NaturalGas. If the field is left blank, the fuel type will be assumed to be NaturalGas.</p>
<h4 id="field-fuel-higher-heating-value_2">Field: Fuel Higher Heating Value</h4>
<p>This numeric field specifies the higher heating value of the fuel used in kJ/kg. The value specified for this field must be greater than zero and greater than the specified Fuel Lower Heating Value. If this field is left blank, the default value of 50,000 kJ/kg will be used.</p>
<h4 id="field-fuel-lower-heating-value">Field: Fuel Lower Heating Value</h4>
<p>This numeric field specifies the lower heating value of the fuel used in kJ/kg. The value specified for this field must be greater than zero but less than the specified Fuel Higher Heating Value. If this field is left blank, the default value of 45,450 kJ/kg will be used.</p>
<h4 id="field-standby-power_1">Field: Standby Power</h4>
<p>This numeric field specifies the standby electric power consumed by the generator in Watts. The standby power is the electrical power consumed by the generator (e.g., air fans and controls) when the generator is available to operate but the generator electrical power output is zero (power output is not being requested by the electric load center). The value specified for this field must be greater than or equal to zero. If this field is left blank, the default value of 0.0 W will be used.</p>
<h4 id="field-ancillary-power">Field: Ancillary Power</h4>
<p>This numeric field specifies the ancillary electric power consumed by the generator in Watts. The ancillary power is the electrical power consumed by other associated equipment (e.g., external fuel pressurization pumps) when the generator is operating. Specify this input as 0.0 if the Reference Electrical Power Output and Reference Electrical Efficiency Using Lower Heating Value input fields and associated modifier curves reflect the “net” electrical power output from the generator (i.e., ancillary power already deducted from the generator’s gross electrical power output). A value greater than zero indicates that this electrical power is consumed whenever the generator is operating and will be deducted from the generator’s overall electrical power output (Generator Produced Electric Power). The value specified for this field must be greater than or equal to zero. If this field is left blank, the default value of 0.0 W will be used.</p>
<h4 id="field-ancillary-power-function-of-fuel-input-curve-name">Field: Ancillary Power Function of Fuel Input Curve Name</h4>
<p>This alpha field specifies the name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of ancillary power as a function of the generator’s input fuel mass flow rate (kg/s). The output of this curve is multiplied by the ancillary power to give the ancillary power at a specific fuel mass flow rate. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation (i.e., the ancillary power is constant whenever the generator operates).</p>
<h4 id="field-heat-recovery-water-inlet-node-name">Field: Heat Recovery Water Inlet Node Name</h4>
<p>This alpha field specifies the identifying name for the generator’s heat recovery water inlet node.</p>
<h4 id="field-heat-recovery-water-outlet-node-name">Field: Heat Recovery Water Outlet Node Name</h4>
<p>This alpha field specifies the identifying name for the generator’s heat recovery water outlet node.</p>
<h4 id="field-reference-thermal-efficiency-using-lower-heat-value">Field: Reference Thermal Efficiency Using Lower Heat Value</h4>
<p>This numeric field specifies the thermal efficiency (heat recovery to water) at reference conditions, based on the lower heating value of the fuel. The thermal efficiency is the thermal power output (to water) divided by the fuel energy consumption rate (LHV basis). The reference conditions are defined via additional input fields for this object. This value must be from 0.0 to 1.0.  If this field is left blank, the default value of 0.0 will be used.</p>
<h4 id="field-reference-inlet-water-temperature">Field: Reference Inlet Water Temperature</h4>
<p>This numeric field specifies the reference temperature for the inlet water to the heat recovery heat exchanger in degrees Celsius.</p>
<h4 id="field-heat-recovery-water-flow-operating-mode">Field: Heat Recovery Water Flow Operating Mode</h4>
<p>This field is used to choose between different modes of controlling the mass flow rate of water being heated by energy recovered from exhaust air. There are two options available for this field: “PlantControl” or “InternalControl.”  The “PlantControl” option indicates that the heat recovery water flow rate through the generator is determined externally (by the wider balance of plant). In this case, the generator will request the Reference Heat Recovery Water Flow Rate whenever it operates but the actual flow rate may be limited by other plant components (e.g., pump). The “InternalControl” option indicates the flow of water is controlled inside the generator based on current operating conditions. For InternalControl, the generator should (probably) include a bypass branch when connecting to the plant loop.</p>
<h4 id="field-reference-heat-recovery-water-flow-rate">Field: Reference Heat Recovery Water Flow Rate</h4>
<p>This numeric field is the reference heat recovery (volumetric) water flow rate in cubic meters per second. Entered values must be greater than zero.</p>
<h4 id="field-heat-recovery-water-flow-rate-function-of-temperature-and-power-curve-name">Field: Heat Recovery Water Flow Rate Function of Temperature and Power Curve Name</h4>
<p>This alpha field specifies the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery water flow rate as a function of the inlet water temperature and net electrical power output. This field is only used if the Heat Recovery Water Flow Operating Mode is ‘InternalControl’. The output of this curve is multiplied by the Reference Heat Recovery Water Flow Rate to give the water flow rate at the specific inlet water temperature and net power operating conditions. This curve should be normalized to have a value of 1.0 at the reference conditions, and the curve should be valid for the range of inlet water temperatures and net electrical power output anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-thermal-efficiency-function-of-temperature-and-elevation-curve-name">Field: Thermal Efficiency Function of Temperature and Elevation Curve Name</h4>
<p>This alpha field specifies the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of thermal efficiency as a function of the combustion air inlet temperature and elevation. The output of this curve is multiplied by the Reference Thermal Efficiency Using Lower Heating Value to give the full-load thermal efficiency at a specific combustion air inlet temperature and elevation (i.e., at values different from the reference conditions). This curve should be normalized to have a value of 1.0 at the reference conditions, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period and for the actual elevation of the generator. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-heat-recovery-rate-function-of-part-load-ratio-curve-name">Field: Heat Recovery Rate Function of Part Load Ratio Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery to water (thermal power output) as a function of the generator’s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the steady-state heat recovery at the current combustion inlet air temperature and elevation to give the heat recovery rate (thermal power output) at specific part-load operating conditions. This curve should be normalized to have a value of 1.0 when the generator’s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-heat-recovery-rate-function-of-inlet-water-temperature-curve-name">Field: Heat Recovery Rate Function of Inlet Water Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery to water (thermal power output) as a function of the inlet water temperature. The output of this curve is multiplied by the steady-state heat recovery at the current combustion inlet air temperature and elevation to give the heat recovery rate (thermal power output) at non-reference inlet water conditions. This curve should be normalized to have a value of 1.0 at the Reference Inlet Water Temperature, and the curve should be valid for the range of inlet water temperatures anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-heat-recovery-rate-function-of-water-flow-rate-curve-name">Field: Heat Recovery Rate Function of Water Flow Rate Curve Name</h4>
<p>This alpha field specifies the name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of heat recovery to water (thermal power output) as a function of the heat recovery water flow rate. The output of this curve is multiplied by the steady-state heat recovery at the current combustion inlet air temperature and elevation to give the heat recovery rate (thermal power output) at non-reference heat recovery water flow rates. This curve should be normalized to have a value of 1.0 at the Reference Heat Recovery Water Flow Rate, and the curve should be valid for the range of water flow rates anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-minimum-heat-recovery-water-flow-rate">Field: Minimum Heat Recovery Water Flow Rate</h4>
<p>This numeric field specifies the minimum (volumetric) water flow rate through the heat recovery heat exchanger in cubic meters per second. The minimum input value is 0.0, and a value of 0.0 is assumed if this field is left blank.</p>
<h4 id="field-maximum-heat-recovery-water-flow-rate">Field: Maximum Heat Recovery Water Flow Rate</h4>
<p>This numeric field specifies the maximum (volumetric) water flow rate through the heat recovery heat exchanger in cubic meters per second. The minimum input value for this field is 0.0, and a value of 0.0 is assumed if this field is left blank. The maximum heat recovery water flow rate must be greater than or equal to the minimum heat recovery water flow rate.</p>
<h4 id="field-maximum-heat-recovery-water-temperature">Field: Maximum Heat Recovery Water Temperature</h4>
<p>This field sets the maximum water temperature, in degrees Celsius, that this generator can produce via heat recovery. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.</p>
<p>As temperatures in the water loop approach this maximum temperature, the temperature difference between the entering water and the surfaces in generator’s heat recovery heat exchanger becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The amount of heat recovered will diminish if the inlet water temperature approaches the maximum temperature, and this will show up in the reporting.</p>
<h4 id="field-combustion-air-inlet-node-name">Field: Combustion Air Inlet Node Name</h4>
<p>This alpha field specifies the name of the combustion air inlet node. If a node name is specified, this node must be an outdoor air node and must also be specified elsewhere in the input (ref: OutdoorAir:Node and OutdoorAir:NodeList). If this field is left blank, the combustion air inlet conditions are assumed to be the outdoor weather conditions used for the simulation.</p>
<h4 id="field-combustion-air-outlet-node-name">Field: Combustion Air Outlet Node Name</h4>
<p>This alpha field specifies the name of the combustion air outlet node.</p>
<h4 id="field-reference-exhaust-air-mass-flow-rate">Field: Reference Exhaust Air Mass Flow Rate</h4>
<p>This numeric field is the reference exhaust air mass flow rate in kilograms per second. Entered values must be greater than zero.</p>
<h4 id="field-exhaust-air-flow-rate-function-of-temperature-curve-name">Field: Exhaust Air Flow Rate Function of Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air flow rate as a function of the combustion air inlet temperature. The output of this curve is multiplied by the Reference Exhaust Air Mass Flow Rate to give the exhaust air mass flow rate at non-reference combustion air inlet temperatures. This curve should be normalized to have a value of 1.0 at the Reference Combustion Air Inlet Temperature, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-exhaust-air-flow-rate-function-of-part-load-ratio-curve-name">Field: Exhaust Air Flow Rate Function of Part Load Ratio Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air flow rate as a function of the generator’s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the Reference Exhaust Air Mass Flow Rate to give the exhaust air mass flow rate at specific part-load operating conditions. This curve should be normalized to have a value of 1.0 when the generator’s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-nominal-exhaust-air-outlet-temperature">Field: Nominal Exhaust Air Outlet Temperature</h4>
<p>This numeric field is the exhaust air outlet temperature at nominal (reference) conditions in degrees Celsius.</p>
<h4 id="field-exhaust-air-temperature-function-of-temperature-curve-name">Field: Exhaust Air Temperature Function of Temperature Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air outlet temperature as a function of the combustion air inlet temperature. The output of this curve is multiplied by the Nominal Exhaust Air Outlet Temperature to give the exhaust air temperature at non-reference combustion air inlet temperatures. This curve should be normalized to have a value of 1.0 at the Reference Combustion Air Inlet Temperature, and the curve should be valid for the range of inlet air temperatures anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<h4 id="field-exhaust-air-temperature-function-of-part-load-ratio-curve-name">Field: Exhaust Air Temperature Function of Part Load Ratio Curve Name</h4>
<p>This alpha field specifies the name of a quadratic or cubic performance curve (ref: Performance Curves) that parameterizes the variation of exhaust air outlet temperature as a function of the generator’s part-load ratio (part-load ratio is the actual electrical power output divided by the full-load electrical power output at the current operating conditions). The output of this curve is multiplied by the Nominal Exhaust Air Outlet Temperature to give the exhaust air temperature at specific part-load operating conditions. This curve should be normalized to have a value of 1.0 when the generator’s part-load ratio is 1.0, and the curve should be valid for the range of part-load ratios anticipated for the simulation period. If this field is left blank, the model assumes that the modifier curve is 1.0 for the entire simulation.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>Generator:MicroTurbine,</p>
<p>Generator 3,             !- Name</p>
<p>65000,                   !- Reference Electrical Power Output {W}</p>
<p>29900,                   !- Minimum Full Load Electrical Power Output {W}</p>
<p>65000,                   !- Maximum Full Load Electrical Power Output {W}</p>
<p>0.29,                    !- Reference Electrical Efficiency Using Lower Heating Value</p>
<p>15.0,                    !- Reference Combustion Air Inlet Temperature {C}</p>
<p>0.00638,                 !- Reference Combustion Air Inlet Humidity Ratio (kgWater/kgDryAir)</p>
<p>0.0,                     !- Reference Elevation {m}</p>
<p>Power_vs_Temp_Elev,      !- Electrical Power Function of Temperature and Elevation Curve Name</p>
<p>Efficiency_vs_Temp,      !- Electrical Efficiency Function of Temperature Curve Name</p>
<p>Efficiency_vs_PLR,       !- Electrical Efficiency Function of Part Load Ratio Curve Name</p>
<p>NaturalGas,              !- Fuel Type</p>
<p>50000,                   !- Fuel Higher Heating Value {kJ/kg}</p>
<p>45450,                   !- Fuel Lower Heating Value {kJ/kg}</p>
<p>300,                     !- Standby Power {W}</p>
<p>4500;                    !- Ancillary Power {W}</p>
<p>! Electrical Power Modifier Curve (function of temperature and elevation)</p>
<p>! x = Dry-Bulb Temperature of Combustion Inlet Air (C) and y = Elevation (meters)</p>
<p>Curve:Biquadratic,</p>
<p>Power_vs_Temp_Elev,      !- Name</p>
<p>1.2027697,               !- Coefficient1 Constant</p>
<p>-9.671305E-03,           !- Coefficient2 x</p>
<p>-4.860793E-06,           !- Coefficient3 x**2</p>
<p>-1.542394E-04,           !- Coefficient4 y</p>
<p>9.111418E-09,            !- Coefficient5 y**2</p>
<p>8.797885E-07,            !- Coefficient6 x*y</p>
<p>-17.8,                   !- Minimum Value of x</p>
<p>50.0,                    !- Maximum Value of x</p>
<p>0.0,                     !- Minimum Value of y</p>
<p>3050.;                   !- Maximum Value of y</p>
<p>! Electrical Efficiency Modifier Curve (function of temperature)</p>
<p>! x = Dry-Bulb Temperature of Combustion Inlet Air (C)</p>
<p>Curve:Cubic,</p>
<p>Efficiency_vs_Temp,      !- Name</p>
<p>1.0402217,               !- Coefficient1 Constant</p>
<p>-0.0017314,              !- Coefficient2 x</p>
<p>-6.497040E-05,           !- Coefficient3 x**2</p>
<p>5.133175E-07,            !- Coefficient4 x**3</p>
<p>-20.0,                   !- Minimum Value of x</p>
<p>50.0;                    !- Maximum Value of x</p>
<p>! Electrical Efficiency Modifier Curve (function of part-load ratio)</p>
<p>! x = Part-Load Ratio (electrical load/steady-state electrical power output)</p>
<p>Curve:Cubic,</p>
<p>Efficiency_vs_PLR,       !- Name</p>
<p>0.215290,                !- Coefficient1 Constant</p>
<p>2.561463,                !- Coefficient2 x</p>
<p>-3.24613,                !- Coefficient3 x**2</p>
<p>1.497306,                !- Coefficient4 x**3</p>
<p>0.03,                    !- Minimum Value of x</p>
<p>1.0;                     !- Maximum Value of x!</p>
<p>ElectricLoadCenter:Distribution,</p>
<p>Electric Load Center,    !- Name</p>
<p>Backup Generators,       !- Generator List Name</p>
<p>DemandLimit,             !- Generator Operation Scheme Type</p>
<p>10000.0,                 !- Demand Limit Scheme Purchased Electric Demand Limit {W}</p>
<p>,                        !- Track Schedule Name Scheme Schedule Name</p>
<p>,                        !- Track Meter Scheme Meter Name</p>
<p>AlternatingCurrent,      !- Electrical Buss Type</p>
<p>,                        !- Inverter Object Name</p>
<p>;                        !- Electrical Storage Object Name</p>
<p>ElectricLoadCenter:Generators,</p>
<p>Backup Generators,       !- Name</p>
<p>Generator 1,             !- Generator 1 Name</p>
<p>Generator:InternalCombustionEngine,  !- Generator 1 Object Type</p>
<p>50000,                   !- Generator 1 Rated Electric Power Output</p>
<p>ON PEAK GENERATOR SCHEDULE,  !- Generator 1 Availability Schedule Name</p>
<p>,                        !- Generator 1 Rated Thermal to Electrical Power Ratio</p>
<p>Generator 2,             !- Generator 2 Name</p>
<p>Generator:CombustionTurbine,  !- Generator 2 Object Type</p>
<p>30000,                   !- Generator 2 Rated Electric Power Output</p>
<p>OFF PEAK GENERATOR SCHEDULE,  !- Generator 2 Availability Schedule Name</p>
<p>,                        !- Generator 2 Rated Thermal to Electrical Power Ratio</p>
<p>Generator 3,             !- Generator 3 Name</p>
<p>Generator:MicroTurbine,  !- Generator 3 Object Type</p>
<p>65000,                   !- Generator 3 Rated Electric Power Output</p>
<p>MID PEAK GENERATOR SCHEDULE,  !- Generator 3 Availability Schedule Name</p>
<p>;                        !- Generator 3 Rated Thermal to Electrical Power Ratio</p>
<h3 id="generatormicroturbine-outputs">Generator:MicroTurbine Outputs</h3>
<p>The output variables that are available for the microturbine generator are:</p>
<p>HVAC,Average,Generator Produced Electric Power [W]</p>
<p>HVAC,Sum,Generator Produced Electric Energy [J]</p>
<p>HVAC,Average,Generator LHV Basis Electric Efficiency [-]</p>
<p>HVAC,Average,Generator &lt;Fuel Type&gt; HHV Basis Rate [W]</p>
<p>HVAC,Average,Generator Fuel HHV Basis Rate [W]</p>
<p>HVAC,Sum,Generator &lt;Fuel Type&gt; HHV Basis Energy [J]</p>
<p>HVAC,Sum,Generator Fuel HHV Basis Energy [J]</p>
<p>HVAC,Average,Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</p>
<p>If Standby Power input field &gt; 0.0:</p>
<p>HVAC,Average,Generator Standby Electric Power [W]</p>
<p>HVAC,Sum,Generator Standby Electric Energy [J]</p>
<p>If Ancillary Power input field &gt; 0.0:</p>
<p>HVAC,Average,Generator Ancillary Electric Power [W]</p>
<p>HVAC,Sum,Generator Ancillary Electric Energy [J]</p>
<p>If heat recovery water inlet and outlet node names are entered (and valid):</p>
<p>HVAC,Average,Generator Produced Thermal Rate [W]</p>
<p>HVAC,Sum,Generator Produced Thermal Energy [J]</p>
<p>HVAC,Average,Generator Thermal Efficiency LHV Basis [-]</p>
<p>HVAC,Average,Generator Heat Recovery Inlet Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Outlet Temperature [C]</p>
<p>HVAC,Average,Generator Heat Recovery Water Mass Flow Rate [kg/s]</p>
<p>If exhaust air calculations are performed:</p>
<p>HVAC,Average,Generator Exhaust Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Generator Exhaust Air Temperature  [C]</p>
<h4 id="generator-produced-electric-power-w_1">Generator Produced Electric Power [W]</h4>
<p>This output variable is the average electric power produced by the generator in Watts for the timestep being reported. This is the “net” electric power produced, accounting for ancillary electric power consumed during generator operation.</p>
<h4 id="generator-produced-electric-energy-j_1">Generator Produced Electric Energy [J]</h4>
<p>This output variable is the electric energy produced by the generator in Joules for the timestep being reported. This output is also added to a meter with Resource Type = ElectricityProduced, End Use Key = Cogeneration, Group Key = Plant (Ref. Output:Meter objects). This is the “net” electric energy produced, accounting for ancillary electric consumption during generator operation.</p>
<h4 id="generator-lhv-basis-electric-efficiency">Generator LHV Basis Electric Efficiency []</h4>
<p>This output variable is the average electric efficiency of the generator (lower heating value basis) for the timestep being reported. The electric efficiency is the Generator Produced Electric Power in Watts divided by the generator’s fuel energy consumption rate in Watts (lower heating value basis).</p>
<h4 id="generator-fuel-type-hhv-basis-rate-w">Generator &lt;Fuel Type&gt; HHV Basis Rate [W]</h4>
<p>This output variable is the average fuel-specific energy consumption rate of the electric generator in Watts (higher heating value basis) for the timestep being reported. &lt;Fuel Type&gt; is the name of the fuel used by this electric generator. &lt;Fuel Type&gt; can be one of the following: NaturalGas (=&gt; ‘Gas’) or PropaneGas (=&gt;’Propane’).</p>
<h4 id="generator-fuel-hhv-basis-rate-w_1">Generator Fuel HHV Basis Rate [W]</h4>
<p>This output variable is the average fuel energy consumption rate of the electric generator in Watts (higher heating value basis) for the timestep being reported. The output variable name is non-fuel specific.</p>
<h4 id="generator-fuel-type-hhv-basis-energy-j">Generator &lt;Fuel Type&gt; HHV Basis Energy [J]</h4>
<p>This output variable is the fuel-specific energy consumption of the electric generator in Joules (higher heating value basis) for the timestep being reported. This output is also added to a meter with Resource Type = &lt;Fuel Type&gt;, End Use Key = Cogeneration, Group Key = Plant (Ref. Output:Meter objects). &lt;Fuel Type&gt; is the name of the fuel used by this electric generator. &lt;Fuel Type&gt; can be one of the following: NaturalGas (=&gt; ‘Gas’) or PropaneGas (=&gt;’Propane’).</p>
<h4 id="generator-fuel-hhv-basis-energy-j_1">Generator Fuel HHV Basis Energy [J]</h4>
<p>This output variable is the fuel energy consumption of the electric generator in Joules (higher heating value basis) for the timestep being reported. The output variable name is non-fuel specific.</p>
<h4 id="generator-fuel-type-mass-flow-rate-kgs_2">Generator &lt;Fuel Type&gt; Mass Flow Rate [kg/s]</h4>
<p>This output variable is the average mass flow rate of fuel being consumed by the electric generator in kg/s for the timestep being reported. &lt;Fuel Type&gt; is the name of the fuel used by this electric generator. &lt;Fuel Type&gt; can be one of the following: Natural Gas (=&gt; ‘Gas’) or Propane Gas (=&gt;’Propane’).</p>
<h4 id="generator-standby-electric-power-w">Generator Standby Electric Power [W]</h4>
<p>This output variable is the average standby electric power consumed by the generator in Watts for the timestep being reported. Standby power is electrical power consumed by the generator (e.g., air fans and controls) when the generator is available to operate but the generator electrical power output is zero (power output is not being requested by the electric load center). This output variable is only produced when the user enters a value greater than 0.0 for the input field Standby Power.</p>
<h4 id="generator-standby-electric-energy-j">Generator Standby Electric Energy [J]</h4>
<p>This output variable is the standby electric energy consumption for the generator in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cogeneration, Group Key = Plant (Ref. Output:Meter objects). This output variable is only produced when the user enters a value greater than 0.0 for the input field Standby Power.</p>
<h4 id="generator-ancillary-electric-power-w">Generator Ancillary Electric Power [W]</h4>
<p>This output variable is the average ancillary electric power consumed by the generator in Watts for the timestep being reported. Ancillary power is the electrical power consumed by other associated equipment (e.g., external fuel pressurization pumps) when the generator is operating. This output variable is only produced when the user enters a value greater than 0.0 for the input field Ancillary Power.</p>
<h4 id="generator-ancillary-electric-energy-j">Generator Ancillary Electric Energy [J]</h4>
<p>This output variable is the ancillary electric energy consumption for the generator in Joules for the timestep being reported. This energy consumption is already deducted from the output variable Generator Produced Electric Energy (“net” electric energy produced by the generator). This output variable is only produced when the user enters a value greater than 0.0 for the input field Ancillary Power.</p>
<h4 id="generator-produced-thermal-rate-w_2">Generator Produced Thermal Rate [W]</h4>
<p>This output variable is the average thermal power produced (i.e., exhaust energy recovery to heat water) in Watts for the timestep being reported.</p>
<h4 id="generator-produced-thermal-energy-j_2">Generator Produced Thermal Energy [J]</h4>
<p>This output variable is the thermal energy produced (i.e., exhaust energy recovery to heat water) in Joules for the timestep being reported. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatRecovery, Group Key = Plant (Ref. Output:Meter objects).</p>
<h4 id="generator-thermal-efficiency-lhv-basis-">Generator Thermal Efficiency LHV Basis [-]</h4>
<p>This output variable is the average thermal efficiency of the generator (lower heating value basis) for the timestep being reported. The thermal efficiency is the Generator Produced Thermal Rate in Watts divided by the generator’s fuel energy consumption rate in Watts (lower heating value basis).</p>
<h4 id="generator-heat-recovery-inlet-temperature-c_1">Generator Heat Recovery Inlet Temperature [C]</h4>
<p>This output variable is the average heat recovery inlet water temperature in degrees Celsius for the timestep being reported.</p>
<h4 id="generator-heat-recovery-outlet-temperature-c_1">Generator Heat Recovery Outlet Temperature [C]</h4>
<p>This output variable is the average heat recovery outlet water temperature in degrees Celsius for the timestep being reported.</p>
<h4 id="generator-heat-recovery-water-mass-flow-rate-kgs">Generator Heat Recovery Water Mass Flow Rate [kg/s]</h4>
<p>This output variable is the average heat recovery water mass flow rate in kilograms per second for the timestep being reported.</p>
<h4 id="generator-exhaust-air-mass-flow-rate-kgs">Generator Exhaust Air Mass Flow Rate [kg/s]</h4>
<p>This is the mass flow rate of exhaust leaving the generator.  This output is available when the model input is setup for exhaust conditions.</p>
<h4 id="generator-exhaust-air-temperature-c_1">Generator Exhaust Air Temperature  [C]</h4>
<p>This is the temperature of exhaust leaving the generator.  This output is available when the model input is setup for exhaust conditions.</p>
<h3 id="generatormicrochp">Generator:MicroCHP</h3>
<p>This object is used to model small-scale combined heat and power (micro CHP) electric generators using the model developed by IEA/ECBCS Annex 42 – see www.cogen-sim.net.   The model was developed for both internal combustion and Stirling cycle engines, but might be used for other types of residential CHP devices.</p>
<p>Note that unlike other component models in EnergyPlus, this model is not normalized. Therefore, performance coefficients developed for one type and capacity of CHP device cannot be used for a device with a different capacity.</p>
<p>This model is an empirical, curve fit model. This object describes the connections to the rest of the building model and includes a reference to another object called Generator:MicroCHP:NonNormalizedParameters that provides the operating characteristics.</p>
<h4 id="field-name_158">Field: Name</h4>
<p>This field contains a unique name for the residential CHP device.</p>
<h4 id="field-performance-parameters-name">Field: Performance Parameters Name</h4>
<p>This field contains the name of a Generator:MicroCHP:NonNormalizedParameters object defined elsewhere in the input.</p>
<h4 id="field-zone-name_14">Field: Zone Name</h4>
<p>This field contains the name of the thermal zone where the CHP device is located in the model. If the device is outdoors, or you do not want skin losses to be added to a zone, then leave this field blank.</p>
<h4 id="field-cooling-water-inlet-node-name">Field: Cooling Water Inlet Node Name</h4>
<p>This field provides the name of a node that is the inlet to the CHP device.  The node should be on the plant loop that will receive the heat from the residential CHP unit. This inlet serves as the cooling water for the CHP device.</p>
<h4 id="field-cooling-water-outlet-node-name">Field: Cooling Water Outlet Node Name</h4>
<p>This field provides the name of a node that is the outlet to the CHP device.  The node should be on the plant loop that will receive the heat from the residential CHP unit. This outlet serves as the exit of the cooling water leaving the CHP unit.</p>
<h4 id="field-air-inlet-node-name_31">Field: Air Inlet Node Name</h4>
<p>The name of an air node that supplies the CHP unit with air for use inside the generator.</p>
<h4 id="field-air-outlet-node-name_31">Field: Air Outlet Node Name</h4>
<p>The name of an air node that receives the exhaust from the CHP unit.</p>
<h4 id="field-generator-fuel-supply-name">Field: Generator Fuel Supply Name</h4>
<p>This field contains the name of a Generator:FuelSupply object defined elsewhere in the input file.</p>
<h4 id="field-availability-schedule-name_39">Field: Availability Schedule Name</h4>
<p>This field contains the name of a schedule used to control whether or not the unit is available. It is “available” any time the value is greater than zero. If it is available, it may consume standby power at times when there is no request for power from the Electric Load Center. If it is not available (schedule value = 0.0) then the CHP unit is in a completely off “mode” and will not consume standby power. If this field is blank, the schedule has values of 1 for all time periods.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>Generator:MicroCHP,</p>
<p>MicroCoGen1,             !- Name</p>
<p>SENERTECH5_5KW,          !- Performance Parameters Name</p>
<p>ZN_1_FLR_1_SEC_1,        !- Zone Name</p>
<p>MICROCHP SENERTECH Pump-MicroCoGen1Node,  !- Cooling Water Inlet Node Name</p>
<p>MICROCHP SENERTECH Supply Equipment Outlet Node,  !- Cooling Water Outlet Node Name</p>
<p>MicroCoGen1 air inlet node,  !- Air Inlet Node Name</p>
<p>,                        !- Air Outlet Node Name</p>
<p>NATURALGAS,              !- Generator Fuel Supply Name</p>
<p>ALWAYS_ON;               !- Availability Schedule Name</p>
<h3 id="generatormicrochpnonnormalizedparameters">Generator:MicroCHP:NonNormalizedParameters</h3>
<p>This object is referenced by a Generator:MicroCHP object and provides the non-normalized parameters for the MicroCHP generator model.</p>
<h4 id="field-name_159">Field: Name</h4>
<p>Unique name to identify this set of parameter data.</p>
<h4 id="field-maximum-electric-power">Field: Maximum Electric Power</h4>
<p>This is the size of the CHP unit in terms of the maximum electrical power it can produce [W]. If the electric load center requests more power than this maximum, then the unit will restrict its output to this level.</p>
<h4 id="field-minimum-electric-power">Field: Minimum Electric Power</h4>
<p>This is the size of the CHP unit in terms of the minimum electrical power it can produce [W]. If the electric load center requests less power than this minimum, then the unit will hold its output to this level.</p>
<h4 id="field-minimum-cooling-water-flow-rate">Field: Minimum Cooling Water Flow Rate</h4>
<p>This is the minimum flow rate of cooling water that must be available for the unit to operate [kg/s]. If the plant loop is not providing this flow of water, the unit will shut down to protect it from overheating.</p>
<h4 id="field-maximum-cooling-water-temperature">Field: Maximum Cooling Water Temperature</h4>
<p>This is the maximum temperature of cooling water inlet or outlet that can occur without the unit shutting down to protect from overheating [°C].</p>
<h4 id="field-electrical-efficiency-curve-name">Field: Electrical Efficiency Curve Name</h4>
<p>This is the name of Curve:Triquadratic object that defines the steady-state net electrical efficiency.  The electrical efficiency, <span>${\eta_e}$</span>, is a function of  the cooling water mass flow rate, <span>${\dot m_{cw}}$</span>, the temperature of the cooling water at the inlet, <span>${T_{cw}}$</span>, the steady-state net electrical power produced, <span>${P_{net,ss}}$</span>.</p>
<p><span>${\eta_e} = f\left( {{P_{net,ss}},{{\dot m}<em>{cw}},{T</em>{cw}}} \right)$</span></p>
<p>The associated Curve:Triquadratic object should be defined with the independent variables <span>${P_{net,ss}},{\dot m_{cw}},{T_{cw}}$</span> corresponding to <em>x</em>, <em>y</em>, and <em>z</em>, respectively.</p>
<h4 id="field-thermal-efficiency-curve-name">Field: Thermal Efficiency Curve Name</h4>
<p>This is the name of a Curve:Triquadratic object that defines the steady-state net thermal efficiency.  The thermal efficiency, <span>${\eta_q}$</span>, is a function of  the cooling water mass flow rate, <span>${\dot m_{cw}}$</span>, the temperature of the cooling water at the inlet, <span>${T_{cw}}$</span>, the steady-state net electrical power produced, <span>${P_{net,ss}}$</span>.</p>
<p><span>${\eta_q} = f\left( {{P_{net,ss}},{{\dot m}<em>{cw}},{T</em>{cw}}} \right)$</span></p>
<p>The associated Curve:Triquadratic object should be defined with the independent variables <span>${P_{net,ss}},{\dot m_{cw}},{T_{cw}}$</span> corresponding to <em>x</em>, <em>y</em>, and <em>z</em>, respectively.</p>
<h4 id="field-cooling-water-flow-rate-mode">Field: Cooling Water Flow Rate Mode</h4>
<p>This field is used to choose between different modes of controlling the mass flow rate of cooling water. There are two options available for this field: “PlantControl” or “InternalControl.”  The “PlantControl” option indicates that the cooling water flow rate through the CHP device is determined externally (by the wider balance of plant). The “InternalControl” option indicates the flow of cooling water is controlled inside the CHP device (e.g., like an automobile’s thermostat).</p>
<p>For internal control, the following field is used to define a Biquadratic curve that will determine the cooling water flow rate. For internal control, the CHP device should (probably) include a bypass branch when connecting to the plant loop.</p>
<h4 id="field-cooling-water-flow-rate-curve-name">Field: Cooling Water Flow Rate Curve Name</h4>
<p>This field contains the name of a Curve:Biquadratic object that defines the mass flow rate of cooling water, <span>${\dot m_{cw}}$</span>.  This field is only used if the prior field is set to “InternalControl.”  The mass flow of cooling water is a function of steady-state power, <span>${P_{net,ss}}$</span>, and the inlet temperature of the cooling water, <span>${T_{cw}}$</span>.  The associated Curve:Biquadratic should be defined with the independent variables <span>${P_{net,ss}}$</span> and <span>${T_{cw}}$</span> corresponding to <em>x</em> and <em>y</em>, respectively.</p>
<h4 id="field-air-flow-rate-curve-name">Field: Air Flow Rate Curve Name</h4>
<p>This is the name of a Curve:Quadratic object that defines the steady state air flow into the CHP device as a function of the mass flow rate of fuel.</p>
<h4 id="field-maximum-net-electrical-power-rate-of-change">Field: Maximum Net Electrical Power Rate of Change</h4>
<p>This field contains input on the limits for how fast the generator can ramp up or down in terms of the net electrical power.</p>
<h4 id="field-maximum-fuel-flow-rate-of-change">Field: Maximum Fuel Flow Rate of Change</h4>
<p>This field contains input on the limits for how fast the generator can ramp up or down in terms of the fuel flow rates.</p>
<h4 id="field-heat-exchanger-u-factor-times-area-value">Field: Heat Exchanger U-Factor Times Area Value</h4>
<p>This field describes the effective UA value for the heat exchanger that transfers heat from the generator to the cooling water.</p>
<h4 id="field-skin-loss-u-factor-times-area-value">Field: Skin Loss U-Factor Times Area Value</h4>
<p>This field describes the effective UA value for the heat transfer from the generator to the surrounding air.</p>
<h4 id="field-skin-loss-radiative-fraction_5">Field: Skin Loss Radiative Fraction</h4>
<p>This field describes the split between thermal radiation and thermal convection for the heat losses from the skin of the generator.</p>
<h4 id="field-aggregated-thermal-mass-of-energy-conversion-portion-of-generator">Field: Aggregated Thermal Mass of Energy Conversion Portion of Generator</h4>
<p>This field describes the aggregated thermal mass of the energy conversion portion of the generator. This includes the engine block in an internal combustion engine.</p>
<h4 id="field-aggregated-thermal-mass-of-heat-recovery-portion-of-generator">Field: Aggregated Thermal Mass of Heat Recovery Portion of Generator</h4>
<p>This field describes the aggregated thermal mass of the heat recovery portion of the generator. This includes the encapsulated cooling water and heat exchanger shell in immediate thermal contact.</p>
<h4 id="field-standby-power_2">Field: Standby Power</h4>
<p>This field describes the power used by the CHP unit’s control systems while in standby operation. Standby operation mode occurs whenever the unit is available but not being called upon to produce power.  Power is entered as a positive value but indicates negative generation.</p>
<h4 id="field-warm-up-mode">Field: Warm Up Mode</h4>
<p>This field is used to choose between different modes of controlling the warm up characteristics. Residential CHP units such as Stirling engines have different warm up characteristics than internal combustion engines.  There are two warm up modes available:  “NominalEngineTemperature” or “TimeDelay.”  If the former mode is input in this field, then the next three fields are used to model warm up. If the later mode is input, then the fourth field below is used to model warm up.</p>
<h4 id="field-warm-up-fuel-flow-rate-coefficient">Field: Warm Up Fuel Flow Rate Coefficient</h4>
<p>This field describes the value for the coefficient used to determine the rate of fuel flow during warm up. The coefficient, <em>k<sub>f</sub></em>, is used in the following relation,</p>
<div>\[{\dot m_{fuel,warm - up}} = {\dot m_{fuel,ss - \max }} + {k_f}{\dot m_{fuel,ss - \max }}\left( {\frac{{{T_{eng,nom}} - {T_{room}}}}{{{T_{eng}} - {T_{room}}}}} \right)\]</div>

<h4 id="field-nominal-engine-operating-temperature">Field: Nominal Engine Operating Temperature</h4>
<p>This field describes the nominal engine temperature during normal, steady-state operation, <span>${T_{eng,nom}}$</span> [°C].</p>
<h4 id="field-warm-up-power-coefficient">Field: Warm Up Power Coefficient</h4>
<p>This field describes the value for the coefficient used to determine the rate of power production during warm up. The coefficient k<sub>p</sub> is used in the following relation,</p>
<div>\[{P_{net,warm - up}} = {P_{\max }}{k_p}\left( {\frac{{{T_{eng}} - {T_{room}}}}{{{T_{eng,nom}} - {T_{room}}}}} \right)\]</div>

<h4 id="field-warm-up-fuel-flow-rate-limit-ratio">Field: Warm Up Fuel Flow Rate Limit Ratio</h4>
<p>This field is used to describe a limit to the fuel flow rate during warm up. The limit is a ratio multiplied by the maximum fuel flow rate during normal operation (corresponding to the fuel flow for maximum electrical power). If the warm up operating fuel flow rate is twice the steady state fuel flow at maximum power, then a value of 2.0 would be entered in this field. This field is only used with the nominal engine temperature warm up mode and is intended for Stirling engines.</p>
<h4 id="field-warm-up-delay-time">Field: Warm Up Delay Time</h4>
<p>This field is used to model the warm up operation when the warm up mode is “TimeDelay.”</p>
<p>Enter the time between activation and power generation in seconds.</p>
<h4 id="field-cool-down-power">Field: Cool Down Power</h4>
<p>This field describes the power used by the CHP unit’s ancillary systems while in cool down operation mode. Cool down operation mode occurs whenever the unit has recently been told to stop producing power.  Power here is consumed and entered as a positive value that indicates negative generation. For example, a component such as a cooling fan might continue to run during cool down.</p>
<h4 id="field-cool-down-delay-time">Field: Cool Down Delay Time</h4>
<p>This field is used to describe the time it takes for the CHP unit to cool off and complete the cool down operation. Enter the time between deactivation and the end of a cool down period in seconds.</p>
<h4 id="field-restart-mode">Field: Restart Mode</h4>
<p>This field is used to choose between two different control situations for the cool down operation. The two options for this field are “MandatoryCoolDown” and “OptionalCoolDown.”   The former is used to direct the model to complete the entire cool down period before the generator can subsequently enter warm up mode. The latter directs the model to allow immediately switching to warm up mode, if power is requested before the cool down period is completed.</p>
<p>An example IDF showing how this object is used is provided below:</p>
<p>Generator:MicroCHP:NonNormalizedParameters,</p>
<p>SENERTECH5_5KW,          !- Name</p>
<p>5500.0000,               !- Maximum Electric Power {W}</p>
<p>0.0000,                  !- Minimum Electric Power {W}</p>
<p>0.0000,                  !- Minimum Cooling Water Flow Rate {kg/s}</p>
<p>80.0000,                 !- Maximum Cooling Water Temperature {C}</p>
<p>SenerTechElEff,          !- Electrical Efficiency Curve Name</p>
<p>SenerTechThermEff,       !- Thermal Efficiency Curve Name</p>
<p>InternalControl,         !- Cooling Water Flow Rate Mode</p>
<p>SenerTechCoolWaterflow,  !- Cooling Water Flow Rate Curve Name</p>
<p>SenerTechAirFlow,        !- Air Flow Rate Curve Name</p>
<p>1000000000.0000,         !- Maximum Net Electrical Power Rate of Change {W/s}</p>
<p>1000000000.0000,         !- Maximum Fuel Flow Rate of Change {kg/s2}</p>
<p>741.0000,                !- Heat Exchanger U-Factor Times Area Value {W/K}</p>
<p>13.7000,                 !- Skin Loss U-Factor Times Area Value {W/K}</p>
<p>0.5000,                  !- Skin Loss Radiative Fraction</p>
<p>63605.6000,              !- Aggregated Thermal Mass of Energy Conversion Portion of Generator {W/K}</p>
<p>1000.7000,               !- Aggregated Thermal Mass of Heat Recovery Portion of Generator {W/K}</p>
<p>0.0000,                  !- Standby Power {W}</p>
<p>TimeDelay,               !- Warm Up Mode</p>
<p>,                        !- Warm Up Fuel Flow Rate Coefficient</p>
<p>,                        !- Nominal Engine Operating Temperature {C}</p>
<p>,                        !- Warm Up Power Coefficient</p>
<p>,                        !- Warm Up Fuel Flow Rate Limit Ratio</p>
<p>60.0000,                 !- Warm Up Delay Time {s}</p>
<p>0.0000,                  !- Cool Down Power {W}</p>
<p>60.0000,                 !- Cool Down Delay Time {s}</p>
<p>OptionalCoolDown;        !- Restart Mode</p>
<h3 id="generatormicrochp-outputs">Generator:MicroCHP Outputs</h3>
<p>HVAC,Sum,Generator Off Mode Time [s]</p>
<p>HVAC,Sum,Generator Standby Mode Time [s]</p>
<p>HVAC,Sum,Generator Warm Up Mode Time [s]</p>
<p>HVAC,Sum,Generator Normal Operating Mode Time [s]</p>
<p>HVAC,Sum,Generator Cool Down Mode Time [s]</p>
<p>HVAC,Average,Generator Produced Electric Power [W]</p>
<p>HVAC,Sum,Generator Produced Electric Energy [J]</p>
<p>HVAC,Average,Generator Electric Efficiency [ ]</p>
<p>HVAC,Average,Generator Thermal Efficiency [ ]</p>
<p>HVAC,Average,Generator Gross Input Heat Rate [W]</p>
<p>HVAC,Average,Generator Steady State Engine Heat Generation Rate [W]</p>
<p>HVAC,Average, Generator Engine Heat Exchange Rate [W]</p>
<p>HVAC,Average,Generator Air Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Generator Fuel Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Fuel Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Generator Engine Temperature [C]</p>
<p>HVAC,Average,Generator Coolant Inlet Temperature [C]</p>
<p>HVAC,Average,Generator Coolant Outlet Temperature [C]</p>
<p>HVAC,Sum,Generator Fuel HHV Basis Energy [J]</p>
<p>HVAC,Average,Generator Fuel HHV Basis Rate [W]</p>
<p>HVAC,Sum,Generator Fuel LHV Basis Energy [J]</p>
<p>HVAC,Average,Generator Fuel LHV Basis Rate [W]</p>
<p>HVAC,Average,Generator Fuel Compressor Electric Power [W]</p>
<p>HVAC,Sum,Generator Fuel Compressor Electric Energy [J]</p>
<p>HVAC,Average,Generator Fuel Compressor Skin Heat Loss Rate [W]</p>
<p>HVAC,Average,Generator Zone Sensible Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Generator Zone Sensible Heat Transfer Energy [J]</p>
<p>HVAC,Average,Generator Zone Convection Heat Transfer Rate [W]</p>
<p>HVAC,Average,Generator Zone Radiation Heat Transfer Rate [W]</p>
<h4 id="generator-off-mode-time-s">Generator Off Mode Time [s]</h4>
<p>This report is the amount of time the generator spent in “Off” mode in seconds.</p>
<h4 id="generator-standby-mode-time-s">Generator Standby Mode Time [s]</h4>
<p>This report is the amount of time the generator spent in “Stand By” mode in seconds.</p>
<h4 id="generator-warm-up-mode-time-s">Generator Warm Up Mode Time [s]</h4>
<p>This report is the amount of time the generator spent in “Warm Up” mode in seconds.</p>
<h4 id="generator-normal-operating-mode-time-s">Generator Normal Operating Mode Time [s]</h4>
<p>This report is the amount of time the generator spent in “Normal Operating” mode in seconds.</p>
<h4 id="generator-cool-down-mode-time-s">Generator Cool Down Mode Time [s]</h4>
<p>This report is the amount of time the generator spent in “Cool Down” mode in seconds.</p>
<h4 id="generator-produced-electric-power-w_2">Generator Produced Electric Power [W]</h4>
<p>This report is the net electrical power produced by the generator in watts.</p>
<h4 id="generator-produced-electric-energy-j_2">Generator Produced Electric Energy [J]</h4>
<p>This report is the net electrical energy produced by the generator in joules. This output variable is also put on the meter for on-site production.</p>
<h4 id="generator-electric-efficiency">Generator Electric Efficiency [ ]</h4>
<p>This is the result for electrical efficiency.</p>
<h4 id="generator-thermal-efficiency">Generator Thermal Efficiency [ ]</h4>
<p>This is the result for thermal efficiency.</p>
<h4 id="generator-gross-input-heat-rate-w">Generator Gross Input Heat Rate [W]</h4>
<p>This is the gross rate of heat input (from fuel consumption) into the engine control volume.</p>
<h4 id="generator-steady-state-engine-heat-generation-rate-w">Generator Steady State Engine Heat Generation Rate [W]</h4>
<p>This is an interim value in the dynamic thermal calculation that describes the steady-state heat generation in the engine.</p>
<h4 id="generator-engine-heat-exchange-rate-w">Generator Engine Heat Exchange Rate [W]</h4>
<p>This is the rate of heat transfer within the generator between the engine section and the heat recovery section, in Watts.</p>
<h4 id="generator-produced-thermal-rate-w_3">Generator Produced Thermal Rate [W]</h4>
<h4 id="generator-produced-thermal-energy-j_3">Generator Produced Thermal Energy [J]</h4>
<p>These are the rate and energy of thermal heat transferred from the engine to the heat recovery fluid in the coolant control volume.</p>
<h4 id="generator-air-mass-flow-rate-kgs">Generator Air Mass Flow Rate [kg/s]</h4>
<p>This is the rate of air flow thru the engine on a mass basis.</p>
<h4 id="generator-fuel-molar-flow-rate-kmols">Generator Fuel Molar Flow Rate [kmol/s]</h4>
<p>This is the rate of fuel flow thru the engine on a molar basis.</p>
<h4 id="generator-fuel-mass-flow-rate-kgs">Generator Fuel Mass Flow Rate [kg/s]</h4>
<p>This is the rate of fuel flow thru the engine on a mass basis.</p>
<h4 id="generator-engine-temperature-c">Generator Engine Temperature [C]</h4>
<p>This is the model result for engine temperature in C. This is the lumped temperature for the engine control volume.</p>
<h4 id="generator-coolant-inlet-temperature-c">Generator Coolant Inlet Temperature [C]</h4>
<p>This is the temperature of the inlet water used for heat recovery. It is determined by the balance of plant connected to the generator.</p>
<h4 id="generator-coolant-outlet-temperature-c">Generator Coolant Outlet Temperature [C]</h4>
<p>This report is the model prediction for the leaving temperature of water used for heat recovery. If there is no flow this is the modeled prediction for the mass of cooling water in contact with the engine.</p>
<h4 id="generator-fuel-hhv-basis-energy-j_2">Generator Fuel HHV Basis Energy [J]</h4>
<p>This is the energy used by the cogeneration device in terms of higher heating value in joules. This is the output variable is also put on the meter for natural gas.</p>
<h4 id="generator-fuel-hhv-basis-rate-w_2">Generator Fuel HHV Basis Rate [W]</h4>
<p>This is the rate of fuel energy use by the cogeneration device in terms of higher heating value in watts.</p>
<h4 id="generator-fuel-lhv-basis-energy-j">Generator Fuel LHV Basis Energy [J]</h4>
<p>This is the fuel energy used by the cogeneration device in terms of lower heating value in joules.</p>
<h4 id="generator-fuel-lhv-basis-rate-w">Generator Fuel LHV Basis Rate [W]</h4>
<p>This is the rate of fuel energy use by the cogeneration device in terms of lower heating value in watts</p>
<h4 id="generator-zone-sensible-heat-transfer-rate-w">Generator Zone Sensible Heat Transfer Rate [W]</h4>
<p>Rate of heat gain to zone from cogeneration unit.</p>
<h4 id="generator-zone-sensible-heat-transfer-energy-j">Generator Zone Sensible Heat Transfer Energy [J]</h4>
<p>Heat gains to zone from cogeneration unit.</p>
<h4 id="generator-zone-convection-heat-transfer-rate-w">Generator Zone Convection Heat Transfer Rate [W]</h4>
<p>Portion of rate of heat gain to zone in the form of surface convection heat transfer.</p>
<h4 id="generator-zone-radiation-heat-transfer-rate-w">Generator Zone Radiation Heat Transfer Rate [W]</h4>
<p>Portion of heat gains to zone in the form of surface radiation heat transfer (to other surfaces in zone).</p>
<h3 id="generatorfuelcell">Generator:FuelCell</h3>
<p>This object is used to model small Fuel Cell (FC) generators. IEA/ECBCS Annex 42 – see www.cogen-sim.net, developed the FC model implemented in EnergyPlus. The model can be used for two general types of fuel cells, solid oxide fuel cells (SOFC) and proton exchange membrane fuel cells (PEMFC). Warning! This is a complicated model, intended primarily for research. Because fuel cells for cogeneration (producing both heat and electricity) are not yet a mature product for building systems, the input data for this model are extremely difficult to obtain. However, the model is designed to allow investigating the relative implications of a broad array of subsystems and interactions with the building.</p>
<p>There should be one Generator:FuelCell object for each individual FC generator in the model. Multiple fuel cell generators can be included in a given simulation. Because there are a large number of inputs to the FC model and numerous, somewhat separable subsystems within a fuel cell, the EnergyPlus input objects have been organized into a number of separate input objects. This object simply refers to the names of all the other input objects that provide the input details for individual subsystems within the fuel cell cogeneration device. The following figure diagrams these separate subsystems. (not shown is an optional stack cooler with separate connections to heat recovery water loop and surrounding zone air).</p>
<p><img alt="SOFCSchematic" src="../../InputOutputReference/media/image467.png" /></p>
<p>Figure 152. Fuel cell subsystems.</p>
<p>Note that the FC model is formulated using the Lower Heating Value (LHV) of the fuel, whereas most other parts of EnergyPlus use the Higher Heating Value (HHV). LHV has important advantages over HHV in the context of the quality of heat recovered. While model coefficients for input performance descriptions are to be based on LHV, energy consumption and tariff calculations are also reported on HHV basis when using this model.</p>
<h4 id="field-name_160">Field: Name</h4>
<p>This field contains a unique name for the fuel cell.</p>
<h4 id="field-power-module-name">Field: Power Module Name</h4>
<p>This field contains the name of a Generator:FuelCell:PowerModule input object.</p>
<h4 id="field-air-supply-name">Field: Air Supply  Name</h4>
<p>This field contains the name of a Generator:FuelCell:AirSupply input object.</p>
<h4 id="field-fuel-supply-name">Field: Fuel Supply Name</h4>
<p>This field contains the name of a Generator:FuelSupply input object.</p>
<h4 id="field-water-supply-name">Field: Water Supply Name</h4>
<p>This field contains the name of a Generator:FuelCell:WaterSupply input object.</p>
<h4 id="field-auxiliary-heater-name">Field: Auxiliary Heater Name</h4>
<p>This field contains the name of a Generator:FuelCell:AuxiliaryHeater input object.</p>
<h4 id="field-heat-exchanger-name_2">Field: Heat Exchanger Name</h4>
<p>This field contains the name of a Generator:FuelCell:ExhaustGasToWaterHeatExchanger input object.</p>
<h4 id="field-electrical-storage-name">Field: Electrical Storage Name</h4>
<p>This field contains the name of a Generator:FuelCell:ElectricalStorage input object.</p>
<h4 id="field-inverter-name">Field: Inverter Name</h4>
<p>This field contains the name of a Generator:FuelCell:Inverter input object.</p>
<h4 id="field-stack-cooler-name">Field: Stack Cooler Name</h4>
<p>This field contains the name of a Generator:FuelCell:StackCooler input object. This is optional. The presence of a stack cooler distinguishes between SOFC and PEMFC with PEMFC operating at lower temperatures and requiring a separate subsystem to maintain stack temperatures.</p>
<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell,</p>
<p>FCT SOFC,                !- Name</p>
<p>FCT SOFC Power Module,   !- Power Module Name</p>
<p>FCT SOFC Air Supply,     !- Air Supply Name</p>
<p>FCT SOFC Fuel Supply,    !- Fuel Supply Name</p>
<p>FCT SOFC Water Supply,   !- Water Supply Name</p>
<p>FCT SOFC Auxiliary Heater,  !- Auxiliary Heater Name</p>
<p>FCT SOFC Exhaust HX,     !- Heat Exchanger Name</p>
<p>FCT SOFC Battery,        !- Electrical Storage Name</p>
<p>FCT SOFC Inverter;       !- Inverter Name</p>
<h3 id="generatorfuelcell-outputs">Generator:FuelCell Outputs</h3>
<p>The following output variables are available for the fuel cell model.</p>
<p>Output:Variable,*,Generator Produced Electric Power,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,Generator Produced Electric Energy,hourly; !- HVAC Sum [J]</p>
<p>Output:Variable,*,Generator Produced Thermal Rate,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,Generator Produced Thermal Energy,hourly; !- HVAC Sum [J]</p>
<p>Output:Variable,*,Generator Fuel HHV Basis Energy,hourly; !- HVAC Sum [J]</p>
<p>Output:Variable,*,Generator Fuel HHV Basis Rate,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,Generator Fuel LHV Basis Energy,hourly; !- HVAC Sum [J]</p>
<p>Output:Variable,*,Generator Fuel Consumption Rate LHV Basis,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,FuelCell Heat Loss Rate to Zone,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,FuelCell Heat Loss Energy to Zone,hourly; !- HVAC Sum [J]</p>
<p>Output:Variable,*,FuelCell Convection Heat Loss Rate to Zone,hourly; !- HVAC Average [W]</p>
<p>Output:Variable,*,FuelCell Radiation Heat Loss Rate to Zone,hourly; !- HVAC Average [W]</p>
<h4 id="generator-produced-electric-power-w_3">Generator Produced Electric Power [W]</h4>
<p>This report is the net electrical power produced by the generator in watts.</p>
<h4 id="generator-produced-electric-energy-j_3">Generator Produced Electric Energy [J]</h4>
<p>This report is the net electrical energy produced by the generator in joules. This output variable is also put on the meter for on-site production.</p>
<h4 id="generator-produced-thermal-rate-w_4">Generator Produced Thermal Rate [W]</h4>
<h4 id="generator-produced-thermal-energy-j_4">Generator Produced Thermal Energy [J]</h4>
<p>These are the rate and energy of thermal heat transferred from the engine to the heat recovery fluid in the coolant control volume.</p>
<h4 id="generator-fuel-hhv-basis-energy-j_3">Generator Fuel HHV Basis Energy [J]</h4>
<p>This is the energy used by the cogeneration device in terms of higher heating value in joules. This is the output variable is also put on the meter for natural gas.</p>
<h4 id="generator-fuel-hhv-basis-rate-w_3">Generator Fuel HHV Basis Rate [W]</h4>
<p>This is the rate of fuel energy use by the cogeneration device in terms of higher heating value in watts.</p>
<h4 id="generator-fuel-lhv-basis-energy-j_1">Generator Fuel LHV Basis Energy [J]</h4>
<p>This is the fuel energy used by the cogeneration device in terms of lower heating value in joules.</p>
<h4 id="generator-fuel-consumption-rate-lhv-basis-w">Generator Fuel Consumption Rate LHV Basis [W]</h4>
<p>This is the rate of fuel energy use by the cogeneration device in terms of lower heating value in watts.</p>
<h4 id="generator-zone-sensible-heat-transfer-rate-w_1">Generator Zone Sensible Heat Transfer Rate [W]</h4>
<p>This variable provides the results for the total rate of skin losses from the fuel cell to the surrounding zone.</p>
<h4 id="generator-zone-sensible-heat-transfer-energy-j_1">Generator Zone Sensible Heat Transfer Energy [J]</h4>
<p>This variable provides the results for the total energy in skin losses from the fuel cell to the surrounding zone.</p>
<h4 id="generator-zone-convection-heat-transfer-rate-w_1">Generator Zone Convection Heat Transfer Rate [W]</h4>
<p>This variable provides the results for the rate of skin losses in the form of surface convection heat transfer from the fuel cell to the surrounding zone.</p>
<h4 id="generator-zone-radiation-heat-transfer-rate-w_1">Generator Zone Radiation Heat Transfer Rate [W]</h4>
<p>This variable provides the results for the rate of skin losses in the form of radiation heat transfer from the fuel cell to the surrounding zone.</p>
<p>Using the FC model with DisplayAdvancedReportVariables (see Diagnostics object or use of operating system’s environment variables) makes the following output variables available as listed in the RDD file. There are a large number of output variables that provide access to the inner workings of the model and individual subsystems that are not likely to be useful for the average user.</p>
<p>HVAC,Average,Generator Air Inlet Temperature [C]</p>
<p>HVAC,Average,Generator Power Module Entering Air Temperature [C]</p>
<p>HVAC,Average,Generator Air Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Power Module Entering Air Enthalpy [W]</p>
<p>HVAC,Average,Generator Blower Electric Power [W]</p>
<p>HVAC,Sum,Generator Blower Electric Energy [J]</p>
<p>HVAC,Average,Generator Blower Skin Heat Loss Rate [W]</p>
<p>HVAC,Average,Generator Fuel Inlet Temperature [C]</p>
<p>HVAC,Average,Generator Power Module Entering Fuel Temperature [C]</p>
<p>HVAC,Average,Generator Fuel Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Power Module Entering Fuel Enthalpy [W]</p>
<p>HVAC,Average,Generator Fuel Compressor Electric Power [W]</p>
<p>HVAC,Sum,Generator Fuel Compressor Electric Energy [J]</p>
<p>HVAC,Average,Generator Fuel Compressor Skin Heat Loss Rate [W]</p>
<p>HVAC,Average,Generator Fuel Reformer Water Inlet Temperature [C]</p>
<p>HVAC,Average,Generator Power Module Entering Reforming Water Temperature [C]</p>
<p>HVAC,Average,Generator Fuel Reformer Water Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Fuel Reformer Water Pump Electric Power [W]</p>
<p>HVAC,Sum,Generator Fuel Reformer Water Pump Electric Energy [J]</p>
<p>HVAC,Average,Generator Power Module Entering Reforming Water Enthalpy [W]</p>
<p>HVAC,Average,Generator Product Gas Temperature [C]</p>
<p>HVAC,Average,Generator Product Gas Enthalpy [W]</p>
<p>HVAC,Average,Generator Product Gas Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Product Gas Ar Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Product Gas CO2 Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Product Gas H2O Vapor Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Product Gas N2 Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Product Gas O2 Molar Flow Rate [kmol/s]</p>
<p>HVAC,Average,Generator Inverter Loss Power [W]</p>
<p>HVAC,Average,Generator Produced DC Electric Power [W]</p>
<p>HVAC,Average,Generator DC Power Efficiency [ ]</p>
<p>HVAC,Average,Generator Electric Storage Charge State [J]</p>
<p>HVAC,Average,Generator Produced DC Electric Power [W]</p>
<p>HVAC,Sum,Generator DC Storage Charging Energy [J]</p>
<p>HVAC,Average,Generator DC Storage Discharging Power [W]</p>
<p>HVAC,Sum,Generator DC Storage Discharging Energy [J]</p>
<p>HVAC,Average,Generator Ancillary AC Electric Power [W]</p>
<p>HVAC,Sum,Generator Ancillary AC Electric Energy [J]</p>
<p>HVAC,Average,Generator Zone Sensible Heat Transfer Rate [W]</p>
<p>HVAC,Sum,Generator Zone Sensible Heat Transfer Energy [J]</p>
<p>HVAC,Average,Generator Zone Convection Heat Transfer Rate [W]</p>
<p>HVAC,Average,Generator Zone Radiation Heat Transfer Rate [W]</p>
<p>HVAC,Sum, Generator Fuel Cell Model Iteration Count [ ]</p>
<p>HVAC,Sum,Generator Regula Falsi Iteration Count [ ]</p>
<h4 id="generator-air-inlet-temperature-c">Generator Air Inlet Temperature [C]</h4>
<p>This variable provides the temperature of air supplied to the FC.</p>
<h4 id="generator-power-module-entering-air-temperature-c">Generator Power Module Entering Air Temperature [C]</h4>
<p>This variable provides the temperature of the air supplied to the power module after it has gone through the blower and received any heat recovered from other subsystems.</p>
<h4 id="generator-air-molar-flow-rate-kmols">Generator Air Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for <span>${\dot N_{air}}$</span>, the flow rate of air into the FC.</p>
<h4 id="generator-power-module-entering-air-enthalpy-w">Generator Power Module Entering Air Enthalpy [W]</h4>
<p>This variable provides the results for <span>${\sum\limits_i {\left( {{{\dot N}<em>i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^0} \right]} \right)}</em>{air}}$</span>, which is the enthalpy flow in the air stream entering the power module relative to 25ºC.</p>
<h4 id="generator-blower-electric-power-w">Generator Blower Electric Power [W]</h4>
<p>This variable provides the results for <span>${P_{blower - el}}$</span>, which is the electrical power used by the air supply blower.</p>
<h4 id="generator-blower-electric-energy-j">Generator Blower Electric Energy [J]</h4>
<p>This variable provides the results for the energy used by the air supply blower. It is also added to the appropriate meters.</p>
<h4 id="generator-blower-skin-heat-loss-rate-w">Generator Blower Skin Heat Loss Rate [W]</h4>
<p>This variable provides the results for <span>${q_{blower - heat - loss}}$</span>, which is the rate of energy “lost” to the surroundings.</p>
<h4 id="generator-fuel-inlet-temperature-c">Generator Fuel Inlet Temperature [C]</h4>
<p>This variable provides the temperature of the fuel supplied to the FC.</p>
<h4 id="generator-power-module-entering-fuel-temperature-c">Generator Power Module Entering Fuel Temperature [C]</h4>
<p>This variable provides the temperature of the fuel supplied to the power module after it has gone through the compressor.</p>
<h4 id="generator-fuel-molar-flow-rate-kmols_1">Generator Fuel Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for <span>${\dot N_{fuel}}$</span>, which is the flow rate of fuel into the FC.</p>
<h4 id="generator-power-module-entering-fuel-enthalpy-w">Generator Power Module Entering Fuel Enthalpy [W]</h4>
<p>This variable provides the results for <span>${\sum\limits_i {\left( {{{\dot N}<em>i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^0} \right]} \right)}</em>{fuel}}$</span>, which is the enthalpy flow in the fuel stream entering the power module relative to 25ºC.</p>
<h4 id="generator-fuel-compressor-electric-power-w">Generator Fuel Compressor Electric Power [W]</h4>
<p>This variable provides the results for <span>${P_{comp - el}}$</span>, which is the electrical power used by the fuel supply compressor.</p>
<h4 id="generator-fuel-compressor-electric-energy-j">Generator Fuel Compressor Electric Energy [J]</h4>
<p>This variable provides the results for the energy used by the fuel supply compressor. It is also added to the appropriate meters.</p>
<h4 id="generator-fuel-compressor-skin-heat-loss-rate-w">Generator Fuel Compressor Skin Heat Loss Rate [W]</h4>
<p>This variable provides the results for the rate of energy “lost” to the surroundings.</p>
<h4 id="generator-fuel-reformer-water-inlet-temperature-c">Generator Fuel Reformer Water Inlet Temperature [C]</h4>
<p>This variable provides the temperature of the water supplied to the FC for reforming.</p>
<h4 id="generator-power-module-entering-reforming-water-temperature-c">Generator Power Module Entering Reforming Water Temperature [C]</h4>
<p>This variable provides the temperature of the water supplied to the power module after it has gone through the pump.</p>
<h4 id="generator-fuel-reformer-water-molar-flow-rate-kmols">Generator Fuel Reformer Water Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for <span>${\dot N_{water}}$</span>, which the flow rate of reforming water into the FC.</p>
<h4 id="generator-fuel-reformer-water-pump-electric-power-w">Generator Fuel Reformer Water Pump Electric Power [W]</h4>
<p>This variable provides the results for <span>${P_{pump - el}}$</span>, which is the electrical power used by the water pump.</p>
<h4 id="generator-fuel-reformer-water-pump-electric-energy-j">Generator Fuel Reformer Water Pump Electric Energy [J]</h4>
<p>This variable provides the results for energy used by the water pump. It is also added to the appropriate meters.</p>
<h4 id="generator-power-module-entering-reforming-water-enthalpy-w">Generator Power Module Entering Reforming Water Enthalpy [W]</h4>
<p>This variable provides the results for <span>${\dot H_{liq - water}}$</span> which is the enthalpy flow of the water stream entering the power module relative to 25ºC.</p>
<h4 id="generator-product-gas-temperature-c">Generator Product Gas Temperature [C]</h4>
<p>This variable provides the results for the temperature of the product gas stream leaving the fuel cell power module.</p>
<h4 id="generator-product-gas-enthalpy-w">Generator Product Gas Enthalpy [W]</h4>
<p>This variable provides the results for <span>${\sum\limits_i {\left( {{{\dot N}<em>i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^0} \right]} \right)}</em>{FCPM - cg}}$</span>, which is the enthalpy flow in the product gas stream leaving the power module relative to 25ºC.</p>
<h4 id="generator-product-gas-molar-flow-rate-kmols">Generator Product Gas Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for the flow rate of all the product gases leaving the fuel cell power module.</p>
<h4 id="generator-product-gas-ar-molar-flow-rate-kmols">Generator Product Gas Ar Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for the flow rate of the argon gas leaving the fuel cell power module.</p>
<h4 id="generator-product-gas-co2-molar-flow-rate-kmols">Generator Product Gas CO2 Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for the flow rate of the carbon dioxide gas leaving the fuel cell power module.</p>
<h4 id="generator-product-gas-h2o-vapor-molar-flow-rate-kmols">Generator Product Gas H2O Vapor Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for the flow rate of the water gas leaving the fuel cell power module.</p>
<h4 id="generator-product-gas-n2-molar-flow-rate-kmols">Generator Product Gas N2 Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for the flow rate of the nitrogen gas leaving the fuel cell power module.</p>
<h4 id="generator-product-gas-o2-molar-flow-rate-kmols">Generator Product Gas O2 Molar Flow Rate [kmol/s]</h4>
<p>This variable provides the results for the flow rate of the oxygen gas leaving the fuel cell power module.</p>
<h4 id="generator-inverter-loss-power-w">Generator Inverter Loss Power [W]</h4>
<p>This variable provides the results for the power losses associated with inefficiencies in the inverter.</p>
<h4 id="generator-produced-dc-electric-power-w">Generator Produced DC Electric Power [W]</h4>
<p>This variable provides the results for <span>${P_{el}}$</span>, which is the net DC electrical power produced by the fuel cell power module.</p>
<h4 id="generator-dc-power-efficiency">Generator DC Power Efficiency [ ]</h4>
<p>This variable provides the results for <span>${\varepsilon_{el}}$</span>, which is the electrical efficiency of the fuel cell power module.</p>
<h4 id="generator-electric-storage-charge-state-j">Generator Electric Storage Charge State [J]</h4>
<p>This variable provides the results for state of charge of the electrical storage device inside the fuel cell. Although the units are Joules, this is a state variable and is reported as an average rather than a sum.</p>
<h4 id="generator-produced-dc-electric-power-w_1">Generator Produced DC Electric Power [W]</h4>
<p>This variable provides the rate at which power was stored into the fuel cell’s electrical storage subsystem.</p>
<h4 id="generator-dc-storage-charging-energy-j">Generator DC Storage Charging Energy [J]</h4>
<p>This variable provides the energy stored into the fuel cell’s electrical storage subsystem.</p>
<h4 id="generator-dc-storage-discharging-power-w">Generator DC Storage Discharging Power [W]</h4>
<p>This variable provides the rate at which power was drawn from the fuel cell’s electrical storage subsystem.</p>
<h4 id="generator-dc-storage-discharging-energy-j">Generator DC Storage Discharging Energy [J]</h4>
<p>This variable provides the energy drawn from the fuel cell’s electrical storage subsystem.</p>
<h4 id="generator-ancillary-ac-electric-power-w">Generator Ancillary AC Electric Power [W]</h4>
<p>This variable provides the results for <span>${P_{el,ancillaries - AC}}$</span>, which is the rate at which ancillary devices within the power module use electricity supplied to the fuel cell by an external source.</p>
<h4 id="generator-ancillary-ac-electric-energy-j">Generator Ancillary AC Electric Energy [J]</h4>
<p>This variable provides the results for the energy used by AC ancillaries. It is also added to the appropriate meters.</p>
<h4 id="generator-fuel-cell-model-iteration-count">Generator Fuel Cell Model Iteration Count  [ ]</h4>
<p>This variable provides information on the numerical method used to calculate the FC model. EnergyPlus uses a sequential substitution iterative algorithm to solve the main heat balance equation for the FC model. This output variable indicates the number of iterations needed to converge.</p>
<h4 id="generator-regula-falsi-iteration-count">Generator Regula Falsi Iteration Count [ ]</h4>
<p>This variable provides information on the numerical method used to calculate product gas temperature as a function of the product gas’s enthalpy. A Regula Falsi numerical method is used to invert the Shomate equation for enthalpy as a function of temperature. This output variable indicates the number of iterations needed for the Regula Falsi method to converge.</p>
<h4 id="generator-heat-recovery-exit-gas-temperature-c">Generator Heat Recovery Exit Gas Temperature [C]</h4>
<p>This is the temperature of the exiting gas for heat recovery in C.</p>
<h4 id="generator-heat-recovery-exit-gas-h2o-vapor-fraction">Generator Heat Recovery Exit Gas H2O Vapor Fraction []</h4>
<p>This is the water vapor fraction in the exit gas.</p>
<h4 id="generator-heat-recovery-water-condensate-molar-flow-rate-kmols">Generator Heat Recovery Water Condensate Molar Flow Rate [kmol/s]</h4>
<p>This is the flow of condensed water in kmol/s.</p>
<h3 id="generatorfuelcellpowermodule">Generator:FuelCell:PowerModule</h3>
<p>This object is used to describe the core power module subsystem of the FC. This includes the fuel cell stack, fuel reformer, and whatever ancillary devices are included inside. If the model has multiple FC generators that are of the exact same type, then only one of these objects is needed and all the Generator:FuelCell can reference it. The model uses a number of curves to describe operating performance. Input data for specific models of FC are not yet available but will be produced by IEA Annex 42 and should be available in the future.</p>
<h4 id="field-name_161">Field: Name</h4>
<p>This field contains a unique name for the fuel cell power module subsystem.</p>
<h4 id="field-efficiency-curve-mode">Field: Efficiency Curve Mode</h4>
<p>This field is used to choose between different modes of inputting the electrical efficiency curve. There are two options available for this Field: “Annex42” and “Normalized”. The “Annex42” option indicates that the efficiency curves are not normalized and are used for the single size and type of FC product. The “Normalized” option indicates that the efficiency curves are normalized (as is standard practice in EnergyPlus) relative to a single rating point. In the Annex42 mode, the curves directly represent efficiency as a function of fuel use, but in the Normalized mode, the curves represent an efficiency modification that is applied to the efficiency at the rating point.</p>
<h4 id="field-efficiency-curve-name">Field: Efficiency Curve Name</h4>
<p>This field contains the name of a Curve:Quadratic input object described elsewhere in the input file. The curve is a function of the net DC electric power, <span>${P_{el}}$</span> (W), produced by the power module and describes either the electrical efficiency or the how the efficiency is modified depending on the mode selected in the previous field. This quadratic curve is just one part of the entire parametric relation used to describe electrical efficiency <span>${\varepsilon_{el}}$</span>. For the Annex42 mode the full relation for efficiency is,</p>
<div>\[{\varepsilon_{el}} = \left[ {{\varepsilon_0} + {\varepsilon_1} \cdot {P_{el}} + {\varepsilon_2} \cdot P_{el}^2} \right] \cdot \left[ {1 - {N_{stops}} \cdot D} \right] \cdot \left[ {1 - (MAX(\int\limits_{} {dt - {t_{threshold}},0.0))}  \cdot L} \right]\]</div>

<p>where the Curve:Quadratic input object named in this field serves to define the quadratic portion in the first set of brackets. For the Normalized mode the full relation for efficiency is,</p>
<div>\[{\varepsilon_{el}} = \left[ {{\varepsilon_0} + {\varepsilon_1} \cdot \frac{{{P_{el}}}}{{{P_{nom}}}} + {\varepsilon_2} \cdot {{\left( {\frac{{{P_{el}}}}{{{P_{nom}}}}} \right)}^2}} \right] \cdot {\varepsilon_{nom}} \cdot \left[ {1 - {N_{stops}} \cdot D} \right] \cdot \left[ {1 - (MAX(\int\limits_0 {dt - {t_{threshold}},0.0))}  \cdot L} \right]\]</div>

<p>where <span>${\varepsilon_{nom}}$</span> is the nominal electrical efficiency at the rating point <span>${P_{nom}}$</span> which are described in the next two fields. The Normalized mode may be more useful for a simulation study that needs to vary the capacity of the FC.</p>
<h4 id="field-nominal-efficiency">Field: Nominal Efficiency</h4>
<p>This field is used for the “Normalized” efficiency curve mode and provides the nominal efficiency <span>${\varepsilon_{nom}}$</span> (dimensionless) at the rating point. This field can be left blank if using the “Annex42” mode.</p>
<h4 id="field-nominal-electrical-power">Field: Nominal Electrical Power</h4>
<p>This field is used for the “Normalized” efficiency curve mode and provides the nominal net DC electrical power produced <span>${P_{nom}}$</span> (W) at the rating point. This field can be left blank if using the “Annex42” mode.</p>
<h4 id="field-number-of-stops-at-start-of-simulation">Field: Number of Stops at Start of Simulation</h4>
<p>This field is used to describe the number of times the FC has been cycled on and off prior to the start of the simulation. FC products might degrade as a result of starting and stopping the fuel cell stack, so the model includes terms to model the degradation effects of cycling FC units on and off. This is the initial value of the <span>${N_{stops}}$</span><em><sub> </sub></em>term in the efficiency relation above.</p>
<h4 id="field-cycling-performance-degradation-coefficient">Field: Cycling Performance Degradation Coefficient</h4>
<p>This field is used to describe the fixed value representing the fractional performance degradation associated with each start and stop cycle. This is the value of <span>$D$</span> in the efficiency relations above. If there is no degradation from cycling, then D should be 0.0.</p>
<h4 id="field-number-of-run-hours-at-beginning-of-simulation">Field: Number of Run Hours at Beginning of Simulation</h4>
<p>This field is used to describe the amount of time the FC has been operating prior to the start of the simulation. FC products might degrade over time so the model includes terms to model the degradation effects of FC run time. This is the initial value of the integrated run time term <span>$\int\limits_0 {dt} $</span>.</p>
<h4 id="field-accumulated-run-time-degradation-coefficient">Field: Accumulated Run Time Degradation Coefficient</h4>
<p>This field is used to describe the fixed value representing the fractional performance degradation associated with the total amount of run time. This is the value of <span>$L$</span> in the efficiency relations above. If there is no degradation from run time, the L should be 0.0.</p>
<h4 id="field-run-time-degradation-initiation-time-threshold">Field: Run Time Degradation Initiation Time Threshold</h4>
<p>This field is used to describe the time period for which there is no degradation associated with the amount of run time. This provides the ability to model a system that initially operates without degradation for some period time before it starts to degrade. This is the value of <span>${t_{threshold}}$</span> in the efficiency relations above.</p>
<h4 id="field-power-up-transient-limit">Field: Power Up Transient Limit</h4>
<p>This field is used to describe the maximum allowable rate at which the fuel cell can increase the level of power it produces (W/s). This is a time derivative of the net DC electrical power used to limit how fast the FC can ramp up.</p>
<h4 id="field-power-down-transient-limit">Field: Power Down Transient Limit</h4>
<p>This field is used to describe the maximum allowable rate at which the fuel cell can decrease the level of power it produces (W/s). This is a time derivative of the net DC electrical power used to limit how fast the FC can ramp down.</p>
<h4 id="field-start-up-time">Field: Start Up Time</h4>
<p>This field is used to describe the length of time (seconds) of the start up period when the FC is turned on.</p>
<h4 id="field-start-up-fuel">Field: Start Up Fuel</h4>
<p>This field is used to describe the amount of fuel (kmol) used during the entire start up period. The fuel is the same type as what is described in the Generator:FuelSupply object elsewhere in the input file.</p>
<h4 id="field-start-up-electricity-consumption">Field: Start Up Electricity Consumption</h4>
<p>This field is used to describe the amount of electricity (Joules) used by ancillary equipment during the entire start up period.</p>
<h4 id="field-start-up-electricity-produced">Field: Start Up Electricity Produced</h4>
<p>This field is used to describe the amount of electricity (Joules) produced by the power module during the entire start up period.</p>
<h4 id="field-shut-down-time">Field: Shut Down Time</h4>
<p>This field is used to describe the length of time (seconds) of the shut down period.</p>
<h4 id="field-shut-down-fuel">Field: Shut Down Fuel</h4>
<p>This field is used to describe the amount of fuel (kmol) used during the entire shut down period. The fuel is the same type as what is described in the Generator:FuelSupply object elsewhere in the input file.</p>
<h4 id="field-shut-down-electricity-consumption">Field: Shut Down Electricity Consumption</h4>
<p>This field is used to describe the amount of electricity (J) used by ancillary equipment during the entire shut down period.</p>
<h4 id="field-ancilliary-electricity-constant-term">Field: Ancilliary Electricity Constant Term</h4>
<p>This field is used to describe the constant term, <span>$an{c_0}$</span>, in a relation that describes the AC electrical power used by ancillary equipment located inside the power module, <span>${P_{el,ancillaries - AC}}$</span>. The model uses this relation,</p>
<div>\[{P_{el,ancillaries - AC}} = an{c_0} + an{c_1} \cdot {\dot N_{fuel}}\]</div>

<p>where <span>${\dot N_{fuel}}$</span> is the rate of fuel use in the power module (kmol/s).</p>
<h4 id="field-ancilliary-electricity-linear-term">Field: Ancilliary Electricity Linear Term</h4>
<p>This field is used to describe the linear term, <span>$an{c_1}$</span>, in the relation shown in the previous field.</p>
<h4 id="field-skin-loss-calculation-mode">Field: Skin Loss Calculation Mode</h4>
<p>This field is used to select the mode for how skin losses are modeled. Skin losses are heat energy “lost” from the power module and transferred to the surrounding thermal zone named in the following field.  There are three alpha options to choose from: “ConstantRate”, “UAForProcessGasTemperature”, or “QuadraticFunctionOfFuelRate.”  Enter ConstantRate in this field to model skin losses using a constant rate, e.g. 100 watts. Enter UAForProcessGasTemperature to model skin losses using a “UA-Delta-T” calculation method with the temperature difference determined by the power module’s product gas temperature and the surrounding zone. Enter QuadraticFunctionOfFuelRate to model skin losses as a function of the rate of fuel use.</p>
<h4 id="field-zone-name_15">Field: Zone Name</h4>
<p>This field is used to describe the thermal zone that will receive skin and other heat losses from the FC. This should be the name of a Zone input object declared elsewhere in the input file.</p>
<h4 id="field-skin-loss-radiative-fraction_6">Field: Skin Loss Radiative Fraction</h4>
<p>This field is used to describe the portion of skin losses that are in the form of thermal radiation. This controls the radiative/convective split for the energy transferred to the zone by the FC.</p>
<h4 id="field-constant-skin-loss-rate">Field: Constant Skin Loss Rate</h4>
<p>This field is used to describe the constant rate of skin losses (W). This field is used with the ConstantRate mode. It can be left blank for other skin loss modes.</p>
<h4 id="field-skin-loss-u-factor-times-area-term">Field: Skin Loss U-Factor Times Area Term</h4>
<p>This field is used to describe the “UA” term (W/K). This field is used with the UAForProcessGasTemperature mode. It can be left blank for other skin loss modes. “UA” is the product of the overall heat transfer coefficient “U” and the area “A.”</p>
<h4 id="field-skin-loss-quadratic-curve-name">Field: Skin Loss Quadratic Curve Name</h4>
<p>This field is used to refer to the name of a quadratic curve object defined elsewhere in the input file. The quadratic curve should define skin heat loss rate as a function of the fuel use rate (kmol/s) so that,</p>
<div>\[{q_{skin - loss}} = {s_0} + {s_1} \cdot {\dot N_{fuel}} + {s_2} \cdot \dot N_{fuel}^2\]</div>

<h4 id="field-dilution-air-flow-rate">Field: Dilution Air Flow Rate</h4>
<p>This field is used to describe the rate of dilution air (kmol/sec) drawn into, or through, the power module. This air stream may not be present in all FC products. It is used for limiting skin and stack heat losses and for strategies that mitigate potential safety issue were fuel gases to escape the stack.</p>
<h4 id="field-stack-heat-loss-to-dilution-air">Field: Stack Heat loss to Dilution Air</h4>
<p>This field is used to describe the rate at which the fuel cell stack adds energy to the dilution air stream. It is entered as a constant heat rate (W).</p>
<h4 id="field-dilution-inlet-air-node-name">Field: Dilution Inlet Air Node Name</h4>
<p>This field is used to describe the air node where the dilution air is drawn from. This would typically be the name of the air node associated with the thermal zone where the FC is located.</p>
<h4 id="field-dilution-outlet-air-node-name">Field: Dilution Outlet Air Node Name</h4>
<p>This field is used to describe the air node where the dilution air is exhausted to. This could be the inlets to a heat recovery ventilator or an exhaust node.</p>
<h4 id="field-minimum-operating-point">Field: Minimum Operating Point</h4>
<p>This field is used to describe the minimum operating point for the net DC electric power, <span>${P_{el}}$</span> (W).</p>
<h4 id="field-maximum-operating-point">Field: Maximum Operating Point</h4>
<p>This field is used to describe the maximum operating point for the net DC electric power, <span>${P_{el}}$</span> (W).</p>
<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell:PowerModule,</p>
<p>FCT SOFC Power Module,   !- Name</p>
<p>Annex42,                 !- Efficiency Curve Mode</p>
<p>FCT Power Curve,         !- Efficiency Curve Name</p>
<p>0.354,                   !- Nominal Efficiency</p>
<p>3400,                    !- Nominal Electrical Power {W}</p>
<p>0,                       !- Number of Stops at Start of Simulation</p>
<p>0.0,                     !- Cycling Performance Degradation Coefficient</p>
<p>0,                       !- Number of Run Hours at Beginning of Simulation {hr}</p>
<p>0.0,                     !- Accumulated Run Time Degradation Coefficient</p>
<p>10000,                   !- Run Time Degradation Initiation Time Threshold {hr}</p>
<p>1.4,                     !- Power Up Transient Limit {W/s}</p>
<p>0.2,                     !- Power Down Transient Limit {W/s}</p>
<p>0.0,                     !- Start Up Time {s}</p>
<p>0.2,                     !- Start Up Fuel {kmol}</p>
<p>,                        !- Start Up Electricity Consumption {J}</p>
<p>0.0,                     !- Start Up Electricity Produced {J}</p>
<p>0.0,                     !- Shut Down Time {s}</p>
<p>0.2,                     !- Shut Down Fuel {kmol}</p>
<p>,                        !- Shut Down Electricity Consumption {J}</p>
<p>0.0,                     !- Ancilliary Electricity Constant Term</p>
<p>0.0,                     !- Ancilliary Electricity Linear Term</p>
<p>ConstantRate,            !- Skin Loss Calculation Mode</p>
<p>ZN_1_FLR_1_SEC_5,        !- Zone Name</p>
<p>0.6392,                  !- Skin Loss Radiative Fraction</p>
<p>729,                     !- Constant Skin Loss Rate {W}</p>
<p>0.0,                     !- Skin Loss U-Factor Times Area Term {W/K}</p>
<p>,                        !- Skin Loss Quadratic Curve Name</p>
<p>6.156E-3,                !- Dilution Air Flow Rate {kmol/s}</p>
<p>2307,                    !- Stack Heat loss to Dilution Air {W}</p>
<p>SOFC Air HR Inlet,       !- Dilution Inlet Air Node Name</p>
<p>SOFC Air HR Outlet,      !- Dilution Outlet Air Node Name</p>
<p>3010,                    !- Minimum Operating Point {W}</p>
<p>3728;                    !- Maximum Operating Point {W}</p>
<h3 id="generatorfuelcellstackcooler">Generator:FuelCell:StackCooler</h3>
<p>This object is optional and is used to define details needed to model the stack cooler on PEMFC.</p>
<h4 id="field-name_162">Field: Name</h4>
<p>This field contains a unique name for the PEM fuel cell stack cooler</p>
<h4 id="field-heat-recovery-water-inlet-node-name_1">Field: Heat Recovery Water Inlet Node Name</h4>
<p>This field contains the node name for the water inlet to the stack cooler.</p>
<h4 id="field-heat-recovery-water-outlet-node-nane">Field: Heat Recovery Water Outlet Node Nane</h4>
<p>This field contains the node name for the water outlet from the stack cooler.</p>
<h4 id="field-nominal-stack-temperature">Field: Nominal Stack Temperature</h4>
<p>This field contains the nominal stack operating temperature for the PEMFC, <span>$T_{stack}^o$</span>. This field and the next five provide values for use in the empirical equation for the rate of heat extracted from the fuel cell power module by the stack cooler using the following relation</p>
<div>\[{q_{s - cool}} = \left[ {{r_0} + {r_1}\left( {{T_{stack}} - T_{stack}^o} \right)} \right] \cdot \left[ {1 + {r_2}{P_{el}} + {r_3}P_{el}^2} \right]\]</div>

<h4 id="field-actual-stack-temperature">Field: Actual Stack Temperature]</h4>
<p>This field contains the actual stack operating temperature for the PEMFC, <span>${T_{stack}}$</span>.</p>
<h4 id="field-coefficient-r0">Field: Coefficient r0</h4>
<p>This field contains the coefficient r<sub>0</sub> in the equation above.</p>
<h4 id="field-coefficient-r1">Field: Coefficient r1</h4>
<p>This field contains the coefficient r<sub>1</sub> in the equation above.</p>
<h4 id="field-coefficient-r2">Field: Coefficient r2</h4>
<p>This field contains the coefficient r<sub>2</sub> in the equation above.</p>
<h4 id="field-coefficient-r3">Field: Coefficient r3</h4>
<p>This field contains the coefficient r<sub>3</sub> in the equation above.</p>
<h4 id="field-stack-coolant-flow-rate">Field: Stack Coolant Flow Rate</h4>
<p>The stack cooler is assumed to have a closed water circulation loop that is used to extract heat from the stack and move it to a cogeneration heat exchanger and/or an air cooler. This field is used to enter the flow rate of coolant in this loop.</p>
<h4 id="field-stack-cooler-u-factor-times-area-value">Field: Stack Cooler U-Factor Times Area Value</h4>
<p>This is the heat transfer coefficient between the stack and the coolant.</p>
<h4 id="field-fs-cogen-adjustment-factor">Field: Fs-cogen Adjustment Factor</h4>
<p>This field provides the value for an adjustment factor, <span>${F_{s - cogen}}$</span>, used in the following relation for the cogeneration heat transfer coefficient, <span>${\left( {UA} \right)_{s - cogen}}$</span>:</p>
<div>\[{\left( {UA} \right)_{s - cogen}} = {\left[ {\frac{1}{{{{\left( {hA} \right)}_{s - cogen}}}} + {F_{s - cogen}}} \right]^{ - 1}}\]</div>

<h4 id="field-stack-cogeneration-exchanger-area">Field: Stack Cogeneration Exchanger Area</h4>
<p>This field provides the value for the cogeneration heat exchanger area, <span>${A_{s - cogen}}$</span></p>
<h4 id="field-stack-cogeneration-exchanger-nominal-flow-rate">Field: Stack Cogeneration Exchanger Nominal Flow Rate</h4>
<p>This field provides the value for <span>$\dot N_{s - cogen}^0$</span> in the following relation for the cogeneration heat exchanger convection coefficient, <span>${h_{s - cogen}}$</span>:</p>
<div>\[{h_{s - cogen}} = h_{s - cogen}^0 \cdot {\left( {\frac{{{{\dot N}_{s - cogen}}}}{{\dot N_{s - cogen}^0}}} \right)^{{n_s}}}\]</div>

<h4 id="field-stack-cogeneration-exchanger-nominal-heat-transfer-coefficient">Field: Stack Cogeneration Exchanger Nominal Heat Transfer Coefficient</h4>
<p>This field provides the value for <span>$h_{s - cogen}^0$</span> in the relation above for the cogeneration heat exchanger convection coefficient, <span>${h_{s - cogen}}$</span>.</p>
<h4 id="field-stack-cogeneration-exchanger-nominal-heat-transfer-coefficient-exponent">Field: Stack Cogeneration Exchanger Nominal Heat Transfer Coefficient Exponent</h4>
<p>This field provides the value for <span>${n_s}$</span> is the relation above for the cogeneration heat exchanger convection coefficient, <span>${h_{s - cogen}}$</span>.</p>
<h4 id="field-stack-cooler-pump-power">Field: Stack Cooler Pump Power</h4>
<p>This field is the power used by the stack cooler’s circulating pump in Watts. It is a constant power draw whenever the stack cooler is active.</p>
<h4 id="field-stack-cooler-pump-heat-loss">Field: Stack Cooler Pump Heat loss</h4>
<p>This field is the fraction of the pump power consumption that is lost to the surround zone.</p>
<h4 id="field-stack-air-cooler-fan-coefficient-f0">Field: Stack Air Cooler Fan Coefficient f0</h4>
<p>This field and the next two are used to define coefficients for the following relation for the power used by the air-cooler’s fan to dump excess heat into the surrounding zone:</p>
<div>\[{P_{s - air - el}} = {f_0} + {f_1} \cdot {q_{s - air}} + {f_2} \cdot q_{s - air}^2\]</div>

<h4 id="field-stack-air-cooler-fan-coefficient-f1">Field: Stack Air Cooler Fan Coefficient f1</h4>
<p>This field provides a value for the coefficient <em>f<sub>1</sub></em> in the relation above.</p>
<h4 id="field-stack-air-cooler-fan-coefficient-f2">Field: Stack Air Cooler Fan Coefficient f2</h4>
<p>This field provides a value for the coefficient <em>f<sub>2</sub></em> in the relation above.</p>
<h3 id="generatorfuelcellairsupply">Generator:FuelCell:AirSupply</h3>
<p>This object is used to define details of the air supply subsystem.</p>
<h4 id="field-name_163">Field: Name</h4>
<p>This field contains a unique name for the fuel cell air supply subsystem.</p>
<h4 id="field-air-inlet-node-name_32">Field: Air Inlet Node Name</h4>
<p>This field is used to define the air node where the inlet air stream is drawn from. If the FC uses outdoor air then the node named here should be designated an outdoor air node. If the FC draws air from its surroundings, then this would be the name of the air node associated with the thermal zone containing the FC.</p>
<h4 id="field-blower-power-curve-name">Field: Blower Power Curve Name</h4>
<p>This field contains the name of a Curve:Cubic input object described elsewhere in the input file. The curve provides the power used by the air blower (W) as a cubic function of the rate of air supply (kmol/s).</p>
<div>\[{P_{blower - el}} = {b_0} + {b_1} \cdot {\dot N_{air}} + {b_2} \cdot \dot N_{air}^2 + {b_3} \cdot \dot N_{air}^3\]</div>

<h4 id="field-blower-heat-loss-factor">Field: Blower Heat Loss Factor</h4>
<p>This field describes the portion of blower electrical power that is “lost” to the surroundings. The rest of the energy is added to the air stream. A heat loss factor of 1.0 indicates that all the heat is lost to the surroundings and no energy is added to the air inlet stream.</p>
<h4 id="field-air-supply-rate-calculation-mode">Field: Air Supply Rate Calculation Mode</h4>
<p>This field describes how the model will calculate the air supply rate. There are three options to choose from:  “AirRatiobyStoics”, “QuadraticFunctionofElectricPower”, and “QuadraticFunctionofFuelRate.”  The choice will determine how the model calculates the rate of air and will depend on the formulations used to develop model input data. The choices are described in the next four fields.</p>
<h4 id="field-stoichiometric-ratio">Field: Stoichiometric Ratio</h4>
<p>This field describes the excess air ratio beyond stoichiometric air supply. This field is only used if the air supply rate calculation mode is AirRatiobyStoics. The total air supply ratio will be the value entered here plus 1.0. Thus if 1.0 is entered in this field, the total air flow will be 2.0 times what is needed to exactly match stoichiometry with the fuel supply.</p>
<h4 id="field-air-rate-function-of-electric-power-curve-name">Field: Air Rate Function of Electric Power Curve Name</h4>
<p>This field contains the name of a QuadraticCurve input object described elsewhere in the input file. This field is only used if the air supply rate calculation mode is QuadraticFunctionofElectricPower. The quadratic curve named here describes the first part of the relation below used to calculate the rate of inlet air, <span>${\dot N_{air}}$</span>(kmol/s). It is a quadratic function of the net DC electrical power, <span>${P_{el}}$</span> (W).</p>
<div>\[{a_3}\]</div>

<h4 id="field-air-rate-air-temperature-coefficient">Field: Air Rate Air Temperature Coefficient</h4>
<p>This field is used to describe the air temperature coefficient, <span>${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {{\dot N}<em>{fuel}} + {a_2} \cdot \dot N</em>{fuel}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$</span>, used to adjust inlet air flow rate in the relations for inlet air rate.</p>
<h4 id="field-air-rate-function-of-fuel-rate-curve-name">Field: Air Rate Function of Fuel Rate Curve Name</h4>
<p>This field contains the name of a Curve:Quadratic input object described elsewhere in the input file. This field is only used if the air supply rate calculation mode is QuadraticFunctionofFuelRate. The quadratic curve named here describes the first part of the relation used to calculate the rate of inlet air, <span>${\dot N_{air}}$</span>(kmol/s). It is a quadratic function of the fuel flow rate, <span>${\dot N_{fuel}}$</span>.</p>
<p><span>${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {P_{el}} + {a_2} \cdot P_{el}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$</span><span>${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {{\dot N}<em>{fuel}} + {a_2} \cdot \dot N</em>{fuel}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$</span></p>
<h4 id="field-air-intake-heat-recovery-mode">Field: Air Intake Heat Recovery Mode</h4>
<p>This field is used to control how heat losses from three other subsystems within the FC may or may not be recovered by the air inlet. There are six possible choices for what to use in this Field: “NoRecovery” “RecoverBurnerInverterStorage” “RecoverAuxiliaryBurner” “RecoverInverterandStorage” “RecoverInverter” and “RecoverElectricalStorage”.  If heat is recovered then that means that energy “losses” from those subsystems are added to the inlet air and fed back into the FC power module. The following table clarifies the meaning of the six possible choices.</p>
<p>Table 32. Air Intake Heat Recovery Mode Choices</p>
<table class="table table-striped">
<tr>
<td>Field Choice</td>
<td>Inverter Heat Losses Recovered?</td>
<td>Electrical Storage Heat Losses Recovered?</td>
<td>Auxiliary Heater Losses Recovered?</td>
</tr>
<tr>
<td>NoRecovery”</td>
<td>No</td>
<td>No</td>
<td>No</td>
</tr>
<tr>
<td>RecoverBurnerInverterStorage</td>
<td>Yes</td>
<td>Yes</td>
<td>Yes</td>
</tr>
<tr>
<td>RecoverAuxiliaryBurner</td>
<td>No</td>
<td>No</td>
<td>Yes</td>
</tr>
<tr>
<td>RecoverInverterandStorage</td>
<td>Yes</td>
<td>Yes</td>
<td>No</td>
</tr>
<tr>
<td>RecoverInverter</td>
<td>Yes</td>
<td>No</td>
<td>No</td>
</tr>
<tr>
<td>RecoverElectricalStorage</td>
<td>No</td>
<td>Yes</td>
<td>No</td>
</tr>
</table>

<h4 id="field-air-supply-constituent-mode">Field: Air Supply Constituent Mode</h4>
<p>This field is used to choose between two different modes for describing the make up of the inlet air stream. There are two possible choices:  “AmbientAir” or “UserDefinedConstituents.”  Choosing the AmbientAir mode will automatically set the composition of air to be usual at: 77.28% nitrogen, 20.73% oxygen, 1.04% water, 0.92% argon, and 0.03% carbon dioxide. Choosing UserDefinedConstituents allows the user to customize the make up the inlet air in the remaining fields.</p>
<h4 id="field-number-of-userdefined-constituents">Field: Number of UserDefined Constituents</h4>
<p>This field is used to describe the number of constituents in the inlet air. This field is only used if the air supply constituent mode is set to UserDefinedConstituents. The maximum number is 5.</p>
<p>The remaining fields in this object are repeating pairs of fields with one pair for each constituent and the same number as described in the previous field. The pairs consist of the name of the constituent followed by the molar fraction of that constituent.</p>
<h4 id="field-constituent-1-5-name">Field: Constituent 1-5 Name</h4>
<p>These fields describe the air stream constituents by name. The name field for each pair must be filled with one of these choices:  “CarbonDioxide”, “Nitrogen,” “Oxygen,” “Water,” or “Argon.”</p>
<h4 id="field-molar-fraction-1-5">Field: Molar Fraction 1-5</h4>
<p>These fields describe the molar fraction of the air stream constituents. It is very important that the sum of the molar fractions add up to 1.0.</p>
<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell:AirSupply,</p>
<p>FCT SOFC Air Supply,     !- Name</p>
<p>SOFC Air Inlet Node,     !- Air Inlet Node Name</p>
<p>FCT Blower Power Curve,  !- Blower Power Curve Name</p>
<p>1.0,                     !- Blower Heat Loss Factor</p>
<p>QuadraticFunctionofElectricPower,  !- Air Supply Rate Calculation Mode</p>
<p>,                        !- Stoichiometric Ratio</p>
<p>FCT Excess Air Ratio Curve,  !- Air Rate Function of Electric Power Curve Name</p>
<p>2.83507E-3,              !- Air Rate Air Temperature Coefficient</p>
<p>,                        !- Air Rate Function of Fuel Rate Curve Name</p>
<p>NoRecovery,              !- Air Intake Heat Recovery Mode</p>
<p>UserDefinedConstituents,  !- Air Supply Constituent Mode</p>
<p>5,                       !- Number of UserDefined Constituents</p>
<p>Nitrogen,                !- Constituent 1 Name</p>
<p>0.7728,                  !- Molar Fraction 1</p>
<p>Oxygen,                  !- Constituent 2 Name</p>
<p>0.2073,                  !- Molar Fraction 2</p>
<p>Water,                   !- Constituent 3 Name</p>
<p>0.0104,                  !- Molar Fraction 3</p>
<p>Argon,                   !- Constituent 4 Name</p>
<p>0.0092,                  !- Molar Fraction 4</p>
<p>CarbonDioxide,           !- Constituent 5 Name</p>
<p>0.0003;                  !- Molar Fraction 5</p>
<h3 id="generatorfuelcellwatersupply">Generator:FuelCell:WaterSupply</h3>
<p>This object is used to provide details of the water supply subsystem. This water is used for steam reforming of the fuel and is not the same as the water used for thermal heat recovery.</p>
<p>Generator:FuelCell:WaterSupply,</p>
<p>A1, \field Name</p>
<p>\required-field</p>
<p>\reference FCWaterSupNames</p>
<p>A2, \field Reformer Water Flow Rate Function of Fuel Rate Curve Name</p>
<p>\type object-list</p>
<p>\object-list QuadraticCurves</p>
<p>A3, \field Reformer Water Pump Power Function of Fuel Rate Curve Name</p>
<p>\type object-list</p>
<p>\object-list QubicCurves</p>
<p>N1, \field Pump Heat Loss Factor</p>
<p>A4, \field Water Temperature Modeling Mode</p>
<p>\type choice</p>
<p>\key TemperatureFromAirNode</p>
<p>\key TemperatureFromWaterNode</p>
<p>\key TemperatureFromSchedule</p>
<p>\key MainsWaterTemperature</p>
<p>A5, \field Water Temperature Reference Node Name</p>
<p>A6; \field Water Temperature Schedule Name</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<h4 id="field-name_164">Field: Name</h4>
<p>This field contains a unique name for the fuel cell water supply subsystem.</p>
<h4 id="field-reformer-water-flow-rate-function-of-fuel-rate-curve-name">Field: Reformer Water Flow Rate Function of Fuel Rate Curve Name</h4>
<p>This field contains the name of a Curve:Quadratic input object described elsewhere in the input file. The curve provides the rate of water flow (kmol/sec) as a function of fuel flow rate (kmol/sec).</p>
<div>\[{\dot N_{liq - water}} = {w_0} + {w_1} \cdot {\dot N_{fuel}} + {w_2} \cdot \dot N_{fuel}^2\]</div>

<p>If the unit does not use water for reforming then use a “null” quadratic where all the coefficients are 0.0.</p>
<h4 id="field-reformer-water-pump-power-function-of-fuel-rate-curve-name">Field: Reformer Water Pump Power Function of Fuel Rate Curve Name</h4>
<p>This field contains the name of a Curve:Cubic input object described elsewhere in the input file. The curve provides the power used by the water pump (W) as a cubic function of the rate of water supply (kmol/s).</p>
<div>\[{P_{pump - el}} = {p_0} + {p_1} \cdot {\dot N_{water}} + {p_2} \cdot \dot N_{water}^2 + {p_3} \cdot \dot N_{water}^3\]</div>

<p>If the unit does not use water for reforming then use a “null” cubic where all the coefficients are 0.0.</p>
<h4 id="field-pump-heat-loss-factor">Field: Pump Heat Loss Factor</h4>
<p>This field describes the portion of pump electrical power that is “lost” to the surroundings. The rest of the energy is added to the water stream. A heat loss factor of 1.0 indicates that all the heat is lost to the surroundings and no energy is added to the water inlet stream.</p>
<h4 id="field-water-temperature-modeling-mode">Field: Water Temperature Modeling Mode</h4>
<p>This field describes how the model will determine the inlet temperature of the water stream. There are four options to choose from:  “TemperatureFromAirNode,” “TemperatureFromWaterNode,” “TemperatureFromSchedule,” and “MainsWaterTemperature.”  For the first two options, the temperature of the water inlet is determined by the temperature at the node named in the next field. For the third option, the temperature is determined by the schedule in the last field. Using the MainsWaterTemperature option requires also defining a separate “Site:WaterMainsTemperature” input object elsewhere in the input file.</p>
<h4 id="field-water-temperature-reference-node-name">Field: Water Temperature Reference Node Name</h4>
<p>This field is used to define the node where the temperature of the inlet water stream is obtained. This can be either an air node or a water node.</p>
<h4 id="field-water-temperature-schedule-name">Field: Water Temperature Schedule Name</h4>
<p>This field is used to define the name of a schedule, defined elsewhere in the input file, that will be used to determine the temperature of the water inlet stream when using the TemperatureFromSchedule mode.</p>
<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell:WaterSupply,</p>
<p>FCT SOFC Water Supply,   !- Name</p>
<p>Null Quadratic,          !- Reformer Water Flow Rate Function of Fuel Rate Curve Name</p>
<p>Null Cubic,              !- Reformer Water Pump Power Function of Fuel Rate Curve Name</p>
<p>0.0,                     !- Pump Heat Loss Factor</p>
<p>TemperatureFromAirNode,  !- Water Temperature Modeling Mode</p>
<p>SOFC Air Inlet Node,     !- Water Temperature Reference Node Name</p>
<p>;                        !- Water Temperature Schedule Name</p>
<p>Curve:Quadratic,</p>
<p>Null Quadratic,          !- Name</p>
<p>0.0,                     !- Coefficient1 Constant</p>
<p>0.0,                     !- Coefficient2 x</p>
<p>0.0,                     !- Coefficient3 x**2</p>
<p>-1.0E+10,                !- Minimum Value of x</p>
<p>1.0E+10;                 !- Maximum Value of x</p>
<p>Curve:Cubic,</p>
<p>Null Cubic,              !- Name</p>
<p>0.0,                     !- Coefficient1 Constant</p>
<p>0.0,                     !- Coefficient2 x</p>
<p>0.0,                     !- Coefficient3 x**2</p>
<p>0.0,                     !- Coefficient4 x**3</p>
<p>-1.0E+10,                !- Minimum Value of x</p>
<p>1.0E+10;                 !- Maximum Value of x</p>
<h3 id="generatorfuelcellauxiliaryheater">Generator:FuelCell:AuxiliaryHeater</h3>
<p>This object is intended for modeling an auxiliary heater, however this portion of the model is not yet available in EnergyPlus. An auxiliary heater may be present in fuel cell products so that the unit can meet much higher thermal loads than would be possible using only cogeneration. This portion of the model will be added in the future once suitable cogeneration control capabilities are also available. The input fields are described for future reference but may change. The program still requires one of these objects be included even though the data are not yet used (so that internal data structures can be allocated).</p>
<h4 id="field-name_165">Field: Name</h4>
<p>This field contains a unique name for the fuel cell auxiliary heater subsystem.</p>
<h4 id="field-excess-air-ratio">Field: Excess Air Ratio</h4>
<p>This field describes the excess air ratio beyond stoichiometric air supply for the heater. The total air supply ratio will be the value entered here plus 1.0. Thus if 1.0 is entered in this field, the total air flow will be 2.0 times what is needed to exactly match stoichiometry with the fuel supply.</p>
<h4 id="field-ancillary-power-constant-term">Field: Ancillary Power Constant Term</h4>
<p>This field describes the constant term, <span>${x_0}$</span>, used to model the auxiliary burner’s ancillary devices such as fans and ignition controls. The electrical power for ancillaries is calculated using,</p>
<div>\[{P_{el,aux - ancillaries}} = {x_0} + {x_1} \cdot {\dot N_{aux - fuel}}\]</div>

<h4 id="field-ancillary-power-linear-term">Field: Ancillary Power Linear Term</h4>
<p>This field describes the linear term, <span>${x_1}$</span>, used to model the auxiliary burner’s ancillary devices.</p>
<h4 id="field-skin-loss-u-factor-times-area-value_1">Field: Skin Loss U-Factor Times Area Value</h4>
<p>This field describes the “UA” term (W/K) for calculating skin losses in the auxiliary burner. “UA” is the product of the overall heat transfer coefficient “U” and the area “A.”  The skin heat losses are calculated using,</p>
<div>\[{q_{aux - skin - losses}} = {(UA)_{aux}} \cdot ({T_{aux - mix}} - {T_{room}})\]</div>

<p>where, <span>${T_{aux - mix}}$</span> is temperature of product gases leaving the auxiliary burner and includes the mixing of the product gases from the fuel cell power module. Thus, the input for UA should reflect this choice of reference temperature rather than an exterior surface temperature of the auxiliary burner.</p>
<h4 id="field-skin-loss-destination">Field: Skin Loss Destination</h4>
<p>This field describes the user’s choice for what happens to the skin losses. There are two options:  “SurroundingZone” and “AirInletForFuelCell”. Entering SurroundingZone will direct the model to put the “lost” energy into the surrounding thermal Zone named in the next field. Entering AirInletForFuelCell will direct the model to put the “lost” energy into the air inlet stream for the fuel cell to preheat that air.</p>
<h4 id="field-zone-name-to-receive-skin-losses">Field: Zone Name to Receive Skin Losses</h4>
<p>This field is used to determine the zone that will receive the skin losses. Enter the name of a Zone declared elsewhere in the input file. This field is only used if the “SurroundingZone” mode is used in the previous field.</p>
<h4 id="field-heating-capacity-units">Field: Heating Capacity Units</h4>
<p>This field describes the user’s choice for how the capacity of the auxiliary heater will be defined. There are two options:  “Watts” or “kmol/s.”  Entering Watts will direct the program to use the next two fields to determine the maximum and minimum heating capacity.  Entering kmol/s will direct the program to use the last two fields to determine the maximum and minimum heating capacities.</p>
<h4 id="field-maximum-heating-capacity-in-watts">Field: Maximum Heating Capacity in Watts</h4>
<p>This field is used to describe the maximum heating capacity of the auxiliary burner (W).</p>
<h4 id="field-minimum-heating-capacity-in-watts">Field: Minimum Heating Capacity in Watts</h4>
<p>This field is used to describe the minimum heating capacity of the auxiliary burner (W).</p>
<h4 id="field-maximum-heating-capacity-in-kmol-per-second">Field: Maximum Heating Capacity in Kmol per Second</h4>
<p>This field is used to describe the maximum fuel use rate for the auxiliary burner (kmol/s).</p>
<h4 id="field-minimum-heating-capacity-in-kmol-per-second">Field: Minimum Heating Capacity in Kmol per Second</h4>
<p>This field is used to describe the minimum fuel use rate for the auxiliary burner (kmol/s).</p>
<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell:AuxiliaryHeater,</p>
<p>FCT SOFC Auxiliary Heater,  !- Name</p>
<p>0.0,                     !- Excess Air Ratio</p>
<p>0.0,                     !- Ancilliary Power Constant Term</p>
<p>0.0,                     !- Ancilliary Power Linear Term</p>
<p>0.5,                     !- Skin Loss U-Factor Times Area Value</p>
<p>SurroundingZone,         !- Skin Loss Destination</p>
<p>ZN_1_FLR_1_SEC_5,        !- Zone Name to Receive Skin Losses</p>
<p>Watts,                   !- Heating Capacity Units</p>
<p>0.0,                     !- Maximum Heating Capacity in Watts</p>
<p>0.0,                     !- Minimum Heating Capacity in Watts</p>
<p>,                        !- Maximum Heating Capacity in Kmol per Second</p>
<p>;                        !- Minimum Heating Capacity in Kmol per Second</p>
<p>Generator:FuelCell:ExhaustGasToWaterHeatExchanger</p>
<p>This object is used to describe the exhaust gas heat exchanger subsystem of the FC used to recovery thermal energy.</p>
<h4 id="field-name_166">Field: Name</h4>
<p>This field contains a unique name for the fuel cell power module subsystem.</p>
<h4 id="field-heat-recovery-water-inlet-node-name_2">Field: Heat Recovery Water Inlet Node Name</h4>
<p>This field contains the name of the node that connects the heat exchanger’s inlet to the plant loop. This water is used for heat recovery.</p>
<h4 id="field-heat-recovery-water-outlet-node-name_1">Field: Heat Recovery Water Outlet Node Name</h4>
<p>This field contains the name of the node that connects the heat exchanger’s outlet to the plant loop.</p>
<h4 id="field-heat-recovery-water-maximum-flow-rate">Field: Heat Recovery Water Maximum Flow Rate</h4>
<p>This field describes the design maximum flow rate of the heat recovery water (m<sup>3</sup>/s). The value should match the design flow rate of the plant loop connected to the FC.</p>
<h4 id="field-exhaust-outlet-air-node-name">Field: Exhaust Outlet Air Node Name</h4>
<p>This field is used to determine which node will receive the exhaust air stream leaving the FC. This node will usually be outside and not be referenced elsewhere. However, if the exhaust stream is used in a heat recovery ventilator (as described in section 11 of the Annex 42 specification) then the node would be reference in the heat recovery ventilator object.</p>
<h4 id="field-heat-exchanger-calculation-method">Field: Heat Exchanger Calculation Method</h4>
<p>This field is used to direct how EnergyPlus will calculate heat exchanger performance. The Annex 42 model provides for four different methods of modeling the heat exchanger. The choices available for this field are:  “FixedEffectiveness” (method 1 in Annex 42 specification),  “EmpiricalUAeff ” (method 2), “FundementalUAeff ” (method 3), or “Condensing” (method 4). The remaining fields provide input data for the different methods. The heat exchanger correlations are described below.</p>
<h4 id="field-method-1-heat-exchanger-effectiveness">Field: Method 1 Heat Exchanger Effectiveness</h4>
<p>This field describes constant heat exchanger effectiveness, <span>${\varepsilon_{HX}}$</span>. This field is only used with the “FixedEffectiveness” mode, which corresponds to “method 1” in the Annex 42 specification. For this mode, the heat exchange between the exhaust gases and the heat recovery water are calculated using,</p>
<div>\[{q_{HX}} = {\varepsilon_{HX}} \cdot {\left( {\dot N{{\hat c}_p}} \right)_{\min }} \cdot \left( {{T_{aux - mix}} - {T_{water,in}}} \right)\]</div>

<p>where, <span>${\left( {\dot N{{\hat c}<em>p}} \right)</em>{\min }}$</span>is the minimum value of <span>${\left( {\dot N{{\hat c}<em>p}} \right)</em>{aux - mix}}$</span>and <span>${\left( {\dot N{{\hat c}<em>p}} \right)</em>{water}}$</span>.</p>
<h4 id="field-method-2-parameter-hxs0">Field: Method 2 Parameter hxs0</h4>
<p>This field describes the value of <span>$h{x_{s,0}}$</span> in the relation below for effective UA. This field is used with the “EmpiricalUAeff” mode, which corresponds to “method 2” in the Annex 42 specification and with the “Condensing” mode, which corresponds to “method 4”. This method uses the log mean temperature difference (LMTD) approach to calculate the heat exchange:</p>
<div>\[{q_{HX}} = {\left( {UA} \right)_{eff}} \cdot \frac{{\left( {{T_{aux - mix}} - {T_{water,out}}} \right) - \left( {{T_{HX - exh}} - {T_{water,in}}} \right)}}{{\ln \left( {\frac{{{T_{aux - mix}} - {T_{water,out}}}}{{{T_{HX - exh}} - {T_{water,in}}}}} \right)}}\]</div>

<p>The user input in this field, and the next four fields, describe coefficients in an empirical relation for <span>${\left( {UA} \right)_{eff}}$</span>:</p>
<div>\[{\left( {UA} \right)_{eff}} = h{x_{s,0}} + h{x_{s,1}} \cdot {\dot N_{water}} + h{x_{s,2}} \cdot \dot N_{water}^2 + h{x_{s,3}} \cdot {\dot N_{aux - mix}} + h{x_{s,4}} \cdot \dot N_{aux - mix}^2\]</div>

<h4 id="field-method-2-parameter-hxs1">Field: Method 2 Parameter hxs1</h4>
<p>This field describes the value of <span>$h{x_{s,1}}$</span> in the relation above for effective UA. This field is used with the “EmpiricalUAeff” mode, which corresponds to “method 2” in the Annex 42 specification and with the “Condensing” mode, which corresponds to “method 4”.</p>
<h4 id="field-method-2-parameter-hxs2">Field: Method 2 Parameter hxs2</h4>
<p>This field describes the value of <span>$h{x_{s,2}}$</span> in the relation above for effective UA. This field is used with the “EmpiricalUAeff” mode, which corresponds to “method 2” in the Annex 42 specification and with the “Condensing” mode, which corresponds to “method 4”.</p>
<h4 id="field-method-2-parameter-hxs3">Field: Method 2 Parameter hxs3</h4>
<p>This field describes the value of <span>$h{x_{s,3}}$</span> in the relation above for effective UA. This field is used with the “EmpiricalUAeff” mode, which corresponds to “method 2” in the Annex 42 specification and with the “Condensing” mode, which corresponds to “method 4”.</p>
<h4 id="field-method-2-parameter-hxs4">Field: Method 2 Parameter hxs4</h4>
<p>This field describes the value of <span>$h{x_{s,4}}$</span> in the relation above for effective UA. This field is used with the “EmpiricalUAeff” mode, which corresponds to “method 2” in the Annex 42 specification and with the “Condensing” mode, which corresponds to “method 4”.</p>
<h4 id="field-method-3-h0gas-coefficient">Field: Method 3 h0Gas Coefficient</h4>
<p>This field describes the value of <span>$h_{gas}^0$</span> in the relation below. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification. For this mode, the heat exchange is calculated using the LMTD method, but the effective UA is determined using:</p>
<div>\[{\left( {UA} \right)_{eff}} = {\left[ {\frac{1}{{{{\left( {hA} \right)}_{gas}}}} + \frac{1}{{{{(hA)}_{water}}}} + {F_{HX}}} \right]^{ - 1}}\]</div>

<p>where,</p>
<p><span>${F_{HX}}$</span> is an adjustment factor,</p>
<p><span>${h_{gas}} = h_{gas}^0 \cdot {\left( {\frac{{{{\dot N}<em>{gas}}}}{{\dot N</em>{gas}^0}}} \right)^n}$</span>,</p>
<div>\[{h_{water}} = h_{water}^0 \cdot {\left( {\frac{{{{\dot N}_{water}}}}{{\dot N_{water}^0}}} \right)^m}\]</div>

<h4 id="field-method-3-ndotgasref-coefficient">Field: Method 3 NdotGasRef Coefficient</h4>
<p>This field describes the value of <span>$\dot N_{gas}^0$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-3-n-coefficient">Field: Method 3 n Coefficient</h4>
<p>This field describes the value of <span>$n$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-3-gas-area">Field: Method 3 Gas Area</h4>
<p>This field describes the value of <span>${A_{gas}}$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-3-h0-water-coefficient">Field: Method 3 h0 Water Coefficient</h4>
<p>This field describes the value of <span>$h_{water}^0$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-3-n-dot-water-ref-coefficient">Field: Method 3 N dot Water ref Coefficient</h4>
<p>This field describes the value of <span>$\dot N_{water}^0$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-3-m-coefficient">Field: Method 3 m Coefficient</h4>
<p>This field describes the value of <span>$m$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-3-area-water-coefficient">Field: Method 3 Area Water Coefficient</h4>
<p>This field describes the value of <span>${A_{water}}$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-3-f-adjustment-factor">Field: Method 3 F Adjustment Factor</h4>
<p>This field describes the value of <span>${F_{HX}}$</span> in the relation above. This field is only used with the “FundementalUAeff” mode, which corresponds to “method 3” in the Annex 42 specification.</p>
<h4 id="field-method-4-hxl1-coefficient">Field: Method 4 hxl1 Coefficient</h4>
<p>This field describes the value of <span>$h{x_{l,1}}$</span> in the relation below for the rate of condensation of water from the gas stream, <span>${\dot N_{{H_2}O - cond}}$</span>. This field is only used with the “Condensing” mode, which corresponds to “method 4” in the Annex 42 specification. This method uses a modified version of the LMTD approach to calculate heat exchange:</p>
<div>\[{q_{HX}} = {\left( {UA} \right)_{eff}} \cdot \frac{{\left( {{T_{aux - mix}} - {T_{water,out}}} \right) - \left( {{T_{HX - exh}} - {T_{water,in}}} \right)}}{{\ln \left( {\frac{{{T_{aux - mix}} - {T_{water,out}}}}{{{T_{HX - exh}} - {T_{water,in}}}}} \right)}} + {\dot N_{{H_2}O - cond}} \cdot {\hat h_{fg}}\]</div>

<p>where,</p>
<div>\[{\dot N_{{H_2}O - cond}} = \left( {{T_{cond - threshold}} - {T_{water,in}}} \right) \cdot \left[ {h{x_{l,1}} \cdot \left( {\frac{{{{\dot N}_{{H_2}O}}}}{{{{\dot N}_{aux - mix}}}}} \right) + h{x_{l,2}} \cdot {{\left( {\frac{{{{\dot N}_{{H_2}O}}}}{{{{\dot N}_{aux - mix}}}}} \right)}^2}} \right]\]</div>

<h4 id="field-method-4-hxl2-coefficient">Field: Method 4 hxl2 Coefficient</h4>
<p>This field describes the value of <span>$h{x_{l,2}}$</span> in the relation above for the rate of condensation of water from the gas stream, <span>${\dot N_{{H_2}O - cond}}$</span>. This field is only used with the “Condensing” mode, which corresponds to “method 4” in the Annex 42 specification.</p>
<h4 id="field-method-4-condensation-threshold">Field: Method 4 Condensation Threshold</h4>
<p>This field describes the value of <span>${T_{cond - threshold}}$</span> in the relation above for the rate of condensation of water from the gas stream, <span>${\dot N_{{H_2}O - cond}}$</span>. This field is only used with the “Condensing” mode, which corresponds to “method 4” in the Annex 42 specification.</p>
<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell:ExhaustGasToWaterHeatExchanger,</p>
<p>FCT SOFC Exhaust HX,     !- Name</p>
<p>Small SOFC Heat Rec Inlet Node,  !- Heat Recovery Water Inlet Node Name</p>
<p>Small SOFC Heat Rec Outlet Node,  !- Heat Recovery Water Outlet Node Name</p>
<p>0.0004,                  !- Heat Recovery Water Maximum Flow Rate {m3/s}</p>
<p>SOFC Air Outlet Node,    !- Exhaust Outlet Air Node Name</p>
<p>CONDENSING,              !- Heat Exchanger Calculation Method</p>
<p>,                        !- Method 1 Heat Exchanger Effectiveness</p>
<p>83.1,                    !- Method 2 Parameter hxs0</p>
<p>4798,                    !- Method 2 Parameter hxs1</p>
<p>-138E+3,                 !- Method 2 Parameter hxs2</p>
<p>-353.8E+3,               !- Method 2 Parameter hxs3</p>
<p>5.15E+8,                 !- Method 2 Parameter hxs4</p>
<p>,                        !- Method 3 h0Gas Coefficient</p>
<p>,                        !- Method 3 NdotGasRef Coefficient</p>
<p>,                        !- Method 3 n Coefficient</p>
<p>,                        !- Method 3 Gas Area</p>
<p>,                        !- Method 3 h0 Water Coefficient</p>
<p>,                        !- Method 3 N dot Water ref Coefficient</p>
<p>,                        !- Method 3 m Coefficient</p>
<p>,                        !- Method 3 Area Water Coefficient</p>
<p>,                        !- Method 3 F Adjustment Factor</p>
<p>-1.96E-4,                !- Method 4 hxl1 Coefficient</p>
<p>3.1E-3,                  !- Method 4 hxl2 Coefficient</p>
<p>35.0;                    !- Method 4 Condensation Threshold {C}</p>
<h3 id="generatorfuelcellelectricalstorage">Generator:FuelCell:ElectricalStorage</h3>
<p>This object is used to describe the electrical storage subsystem for the FC. The electrical storage model is a very simple “constrained bucket” model. Future developments made add additional models for battery systems. Note that this electrical storage is embedded within the FC device.</p>
<h4 id="field-name_167">Field: Name</h4>
<p>This field contains a unique name for the fuel cell electrical storage subsystem.</p>
<h4 id="field-choice-of-model">Field: Choice of  Model</h4>
<p>This field is used to direct how EnergyPlus will model electrical storage. The only choice currently available is “SimpleEfficiencyWithConstraints,” which should be entered in this field. Future developments may expand the number of models available for electrical storage.</p>
<h4 id="field-nominal-charging-energetic-efficiency">Field: Nominal Charging Energetic Efficiency</h4>
<p>This field describes the value of <span>${\varepsilon_{charge}}$</span> in the relation for the State of Charge, <span>$Q_{battery}^{t + \Delta t}$</span>:</p>
<div>\[Q_{battery}^{t + \Delta t} = Q_{battery}^t + {P_{battery - charge}} \cdot {\varepsilon_{charge}} \cdot \Delta t\]</div>

<p>This is the energetic efficiency of charging the storage device. A value of 1.0 means that the storage device does not lose any energy when charging. Note that the model can recover the “lost” energy into the air supply intake.</p>
<h4 id="field-nominal-discharging-energetic-efficiency_1">Field: Nominal Discharging Energetic Efficiency</h4>
<p>This field describes the value of <span>${\varepsilon_{discharge}}$</span> in the relation for the State of Charge, <span>$Q_{battery}^{t + \Delta t}$</span>:</p>
<div>\[Q_{battery}^{t + \Delta t} = Q_{battery}^t + \frac{{{P_{battery - discharge}} \cdot \Delta t}}{{{\varepsilon_{discharge}}}}\]</div>

<p>This is the energetic efficiency of discharging the storage device. A value of 1.0 means that the storage device does not lose any energy when discharging. Note that the model can recover the “lost” energy into the air supply intake.</p>
<h4 id="field-simple-maximum-capacity">Field: Simple Maximum Capacity</h4>
<p>This field describes the maximum amount of electrical energy that can be stored in the device (J).</p>
<h4 id="field-simple-maximum-power-draw">Field: Simple Maximum Power Draw</h4>
<p>This field describes the maximum rate at which electrical power can be discharged from the storage device (W).</p>
<h4 id="field-simple-maximum-power-store">Field: Simple Maximum Power Store</h4>
<p>This field describes the maximum rate at which electrical power can charge the storage device (W).</p>
<h4 id="field-initial-charge-state">Field: Initial Charge State</h4>
<p>This field describes the value for the initial state of charge (J). This allows the storage device to contain some amount of stored electricity at the beginning of the simulation period.</p>
<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell:ElectricalStorage,</p>
<p>FCT SOFC Battery,        !- Name</p>
<p>SimpleEfficiencyWithConstraints,  !- Choice of Model</p>
<p>1.0,                     !- Nominal Charging Energetic Efficiency</p>
<p>1.0,                     !- Nominal Discharging Energetic Efficiency</p>
<p>0,                       !- Simple Maximum Capacity {J}</p>
<p>0,                       !- Simple Maximum Power Draw {W}</p>
<p>0,                       !- Simple Maximum Power Store {W}</p>
<p>0;                       !- Initial Charge State {J}</p>
<h3 id="generatorfuelcellinverter">Generator:FuelCell:Inverter</h3>
<p>This object is used to describe the power condition unit subsystem of the FC. This object models an inverter system contained within a fuel cell system that converts from direct current (DC) to alternating current (AC).</p>
<h4 id="field-name_168">Field: Name</h4>
<p>This field contains a unique name for the fuel cell inverter subsystem.</p>
<h4 id="field-inverter-efficiency-calculation-mode">Field: Inverter Efficiency Calculation Mode</h4>
<p>This field is used to direct how EnergyPlus will calculate the inverter efficiency. There are two possible choices:  “Constant” or “Quadratic”.</p>
<h4 id="field-inverter-efficiency_1">Field: Inverter Efficiency</h4>
<p>This field describes the value for inverter efficiency when using the <strong>Constant</strong> mode.</p>
<h4 id="field-efficiency-function-of-dc-power-curve-name">Field: Efficiency Function of DC Power Curve Name</h4>
<p>This field names a Curve:Quadratic object defined elsewhere in the input file. The curve determines inverter efficiency as a function of the DC power entering the inverter as follows:</p>
<div>\[{\eta_{PCU}} = {u_0} + {u_1} \cdot {P_{PCU - in}} + {u_2} \cdot P_{PCU - in}^2\]</div>

<p>An example input data file (IDF) entry for this object is provided below:</p>
<p>Generator:FuelCell:Inverter,</p>
<p>FCT SOFC Inverter,       !- Name</p>
<p>Quadratic,               !- Inverter Efficiency Calculation Mode</p>
<p>,                        !- Inverter Efficiency</p>
<p>FCT Inverter Quadratic;  !- Efficiency Function of DC Power Curve Name</p>
<p>Curve:Quadratic,</p>
<p>FCT Inverter Quadratic,  !- Name</p>
<p>0.560717,                !- Coefficient1 Constant</p>
<p>1.24019E-4,              !- Coefficient2 x</p>
<p>-2.01648E-8,             !- Coefficient3 x**2</p>
<p>-1.0E+10,                !- Minimum Value of x</p>
<p>1.0E+10;                 !- Maximum Value of x</p>
<h3 id="generatorfuelsupply">Generator:FuelSupply</h3>
<p>This object is used to define details of the fuel supply for certain generators. This object allows the user to describe a wide array of possible fuel mixtures. The program contains data and internal methods to calculate the properties of the various mixtures of gaseous fuels. The program will calculate the Lower Heating Value (LHV), Higher Heating Value (HHV), and molecular weight for the fuel mixture. The fuel properties are then use by both fuel cell and Micro CHP models. Results of the gas phase thermochemistry modeling are also reported in the EIO file.</p>
<p>In addition to gaseous mixtures, the Micro CHP model is able to use generic liquid fuels and this object is used to describe the properties.</p>
<p>Note that the fuel consumption metering is currently handled by the Natural Gas meter. So no matter what fuel mixture is defined in this object, the aggregated reports from EnergyPlus meters for (natural) Gas will include the fuel used for the generator (with the Joule content based on HHV).</p>
<h4 id="field-name_169">Field: Name</h4>
<p>This field contains a unique name for the fuel cell fuel supply subsystem.</p>
<h4 id="field-fuel-temperature-modeling-mode">Field: Fuel Temperature Modeling Mode</h4>
<p>This field describes how the model will determine the temperature of the fuel. There are two options for this field to choose from:  “TemperatureFromAirNode” and “Scheduled.”  If this field contains TemperatureFromAirNode then the fuel is modeled as having the same temperature as the air node that is named in the next field. If this field contains Scheduled then the fuel is modeled as having the temperature described in a schedule defined elsewhere in the input file.</p>
<h4 id="field-fuel-temperature-reference-node-name">Field: Fuel Temperature Reference Node Name</h4>
<p>This field contains the name of the air node used to obtain the inlet temperature of the fuel. This field is only used if the Fuel Temperature Modeling Mode is set to TemperatureFromAirNode.</p>
<h4 id="field-fuel-temperature-schedule-name">Field: Fuel Temperature Schedule Name</h4>
<p>This field contains the name of a temperature schedule defined elsewhere in the input file. This field is only used if the Fuel Temperature Modeling Mode is set to Scheduled. The temperature of the fuel inlet will be obtained from the schedule.</p>
<h4 id="field-compressor-power-function-of-fuel-rate-curve-name">Field: Compressor Power Function of Fuel Rate Curve Name</h4>
<p>This field contains the name of a Curve:Cubic input object described elsewhere in the input file. The curve provides the electrical power used by the fuel compressor (W) as a cubic function of the rate of fuel supply (kmol/s).</p>
<div>\[{P_{comp - el}} = {c_0} + {c_1} \cdot {\dot N_{fuel}} + {c_2} \cdot \dot N_{fuel}^2 + {c_3} \cdot \dot N_{fuel}^3\]</div>

<h4 id="field-compressor-heat-loss-factor">Field: Compressor Heat Loss Factor</h4>
<p>This field describes the portion of the compressor electrical power that is “lost” to the surroundings. The rest of the energy is added to the fuel stream. A heat loss factor of 1.0 indicates that all the heat is lost to the surroundings and no energy is added to the fuel inlet stream.</p>
<h4 id="field-fuel-type_5">Field: Fuel Type</h4>
<p>Choose between “GaseousConstituents” or “LiquidGeneric”.</p>
<h4 id="field-liquid-generic-fuel-lower-heating-value">Field: Liquid Generic Fuel Lower Heating Value</h4>
<p>For fuel type “LiquidGeneric,” this field is used to enter the lower heating value of the fuel in units of kJ/kg.</p>
<h4 id="field-liquid-generic-fuel-higher-heating-value">Field: Liquid Generic Fuel Higher Heating Value</h4>
<p>For fuel type “LiquidGeneric,” this field is used to enter the higher heating value of the fuel in units of kJ/kg.</p>
<h4 id="field-liquid-generic-fuel-molecular-weight">Field: Liquid Generic Fuel Molecular Weight</h4>
<p>For fuel type “LiquidGeneric,” this field is used to enter the molecular weight of the fuel in units of g/mol.</p>
<h4 id="field-liquid-generic-fuel-co2-emission-factor">Field: Liquid Generic Fuel CO2 Emission Factor</h4>
<p>This field is not used. This part of the Annex 42 model was not implemented in EnergyPlus; see the FuelFactors object.</p>
<h4 id="field-number-of-constituents-in-gaseous-constituent-fuel-supply">Field: Number of Constituents in Gaseous Constituent Fuel Supply</h4>
<p>This field is used to describe the number of constituents in the inlet fuel supply. The maximum number of different types of constituents is currently set to 12.</p>
<p>The remaining fields in this object are repeating pairs of fields with one pair for each constituent and the same number as described in the previous field. The field set pairs consist of the name of the constituent followed by the molar fraction of that constituent.</p>
<h4 id="field-constituent-1-12-name">Field: Constituent 1-12 Name</h4>
<p>These fields describe the fuel stream constituents by name. The name field for each pair must be filled with one of these 14 choices:  “CarbonDioxide”, “Nitrogen”, “Oxygen”, “Water”, “Argon”, “Hydrogen”, “Methane”, “Ethane”, “Propane”, “Butane”, “Pentane”, “Hexane”, “Methanol”, and “Ethanol”.  No other fuel constituents can currently be modeled. The properties of the constituents are already contained inside the program as provided in the Annex 42 model specification.</p>
<h4 id="field-constituent-1-12-molar-fraction">Field: Constituent 1-12  Molar Fraction</h4>
<p>These fields describe the molar fraction of the fuel stream constituents. It is very important that the sum of the molar fractions add up to 1.0.</p>
<h3 id="generatorfuelsupply-outputs">Generator:FuelSupply Outputs</h3>
<p>In addition to the following output variables, the resulting fuel heating values are also reported to the eio file.</p>
<p>HVAC,Average,Generator Fuel Compressor Electric Power [W]</p>
<p>HVAC,Sum,Generator Fuel Compressor Electric Energy [J]</p>
<p>HVAC,Average,Generator Fuel Compressor Skin Heat Loss Rate [W]</p>
<h4 id="generator-fuel-compressor-electric-power-w_1">Generator Fuel Compressor Electric Power [W]</h4>
<p>This is the rate of energy use by the gas compressor, if any, that provides fuel at a higher pressure.</p>
<h4 id="generator-fuel-compressor-electric-energy-j_1">Generator Fuel Compressor Electric Energy [J]</h4>
<p>This is the energy used by the gas compressor, if any, that provides fuel at a higher pressure.</p>
<h4 id="generator-fuel-compressor-skin-heat-loss-rate-w_1">Generator Fuel Compressor Skin Heat Loss Rate [W]</h4>
<p>Convective heat gains to zone from gas compressor, if any, that provides fuel at a higher pressure.</p>
<h3 id="photovoltaic-generators">Photovoltaic Generators</h3>
<p>EnergyPlus offers different options for predicting the electricity produced by solar electric photovoltaic (PV) panels. The three different options are “Simple”, “Equivalent One-Diode” and “Sandia” and the choice will determine the mathematical models used to determine energy production. The first allows the user to input an arbitrary efficiency. The other two models use empirical relationships to predict PV operating performance based on many environmental variables such as cell temperature.  The PV models can be used with either normal PV modules or as part of a hybrid photovoltaic/thermal (PVT) flat plat collector.</p>
<p>The generator is connected to an Electric Load Center.  The  PV models refer to surface input objects defined elsewhere in the input file.  This object describes an array that is “attached” to a surface object in order to describe its orientation and to access results of the solar insolation calculations. These can be either Heat Transfer or Shading objects (see Surfaces). This will define the orientation of the solar panel for the detailed models and also the area for the simple model. The exposure of that surface to incident solar radiation is calculated using the full set of models in EnergyPlus that are used to account for solar thermal loads arising from building windows and walls. Therefore the incident solar radiation is calculated to include the effects of shading and reflections from other surfaces declared in the input file. In addition to the output variables associated with PV models, there are numerous related output variables available for the surfaces including: 'Surface Outside Face Sunlit Area', 'Surface Outside Face Sunlit Fraction', 'Surface Outside Face Incident Solar Radiation Rate per Area', 'Surface Outside Face Incident Beam Solar Radiation Rate per Area', 'Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area', 'Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area', 'Surface Outside Face Beam Solar Incident Angle Cosine Value', 'Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area', 'Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area', 'Surface Outside Face Incident Beam To Beam Reflected From Surfaces Solar Radiation Rate per Area', 'Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area', and 'Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area.’  Note that it is possible to define a PV array area that doesn’t conform to the surface area (i.e. model a PV array area that is larger or smaller than what is available on the surface) so it is the users responsibility to not over-specify area when determining how many modules will fit onto a surface. However this type of input is allowed.</p>
<p>EnergyPlus does not include models for ancillary equipment for a PV array including charge controllers or power-point trackers. The operation of the entire electrical system that must go along with a PV array is not currently modeled in EnergyPlus and is therefore assumed to operate in ideal ways.  The PV production models do not resolve voltage and current, only power (and energy).  Electricity production is metered based on the output of the inverter. Output results are available before and after the inverter. One assumption is that the array is assumed to be always operating at the maximum power point. Energy production is based on the assumption that the quasi-steady power prediction is constant and continuous over the simulation timestep.</p>
<p>For a variety of reasons, actual installations of photovoltaics are often observed to exhibit system-level problems that significantly reduce electricity production. Therefore this modeling should be considered a method of bracketing the upper end of electricity production rather than an accurate prediction of what the panels will produce. Also note that the model predictions are closely related to the solar radiation data (typically of of TMY2 origin) in the EnergyPlus weather file, that the solar data in these is usually from a model rather than direct measurements, and that solar resources encountered by a real installation in a given year are likely to differ from the weather data file.</p>
<h3 id="generatorphotovoltaic">Generator:Photovoltaic</h3>
<p>This object is used to describe an array of PV modules and how they are to be modeled.  A series of different PV arrays can be connected to a single electric load center (and inverter) by listing them all in an ElectricLoadCenter:Generator object.</p>
<h4 id="field-name_170">Field: Name</h4>
<p>This field is a unique name for the PV array.</p>
<h4 id="field-surface-name_3">Field: Surface Name</h4>
<p>This field is the name of a surface that defines the location and geometry of the array.</p>
<h4 id="field-photovoltaic-performance-object-type">Field: Photovoltaic Performance Object Type</h4>
<p>This field is the type of PV performance model.  The choices are the class names for the three modeling options:</p>
<p>PhotovoltaicPerformance:Simple</p>
<p>PhotovoltaicPerformance:EquivalentOne-Diode</p>
<p>PhotovoltaicPerformance:Sandia.</p>
<h4 id="field-module-performance-name">Field: Module Performance Name</h4>
<p>This is the name of the PV performance object define elsewhere (corresponding to the object type listed in the previous field)</p>
<h4 id="field-heat-transfer-integration-mode">Field: Heat Transfer Integration Mode</h4>
<p>The PV model allows for different ways of integrating with other EnergyPlus heat transfer surfaces and models and calculating cell temperature.  For Building Integrated PV (BIPV), the “Integrated” options allow for the PV modeling to be coupled to the surface heat transfer models elsewhere in EnergyPlus.  The user must select one of these options for this field:</p>
<ul>
<li>
<p><strong>Decoupled. </strong> The cell temperature of modules in the array is computed based on a energy balance relative to NOCT conditions.  The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.</p>
</li>
<li>
<p><strong>DecoupledUllebergDynamic </strong> the cell temperature is calculated based on a dynamic model developed by Ulleberg<a href="#_ftn1">[1]</a>.  The input fields for Module Heat Capacity and Module Heat Loss Coefficient are required.</p>
</li>
<li>
<p><strong>IntegratedSurfaceOutsideFace </strong> The cell temperature is obtained from the outside face of the Surface:Heat Transfer named in the previous field.  Energy exported by the module is removed from the heat transfer surface (at the position determined by the associated Construction with Internal Source).  The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.</p>
</li>
<li>
<p><strong>IntegratedTranspiredCollector </strong> The cell temperature is obtained from the collector surface temperature in the unglazed transpired collector model.  Energy exported by the module is removed from the collector surface.  The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.</p>
</li>
<li>
<p><strong>IntegratedExteriorVentedCavity </strong> The cell temperature is obtained from the exterior baffle temperature in the naturally ventilated exterior cavity model.  Energy exported by the module is removed from the exterior baffle surface.  The input fields for Module Heat Capacity and Module Heat Loss Coefficient are ignored.</p>
</li>
<li>
<p><strong>PhotovoltaicThermalSolarCollector </strong> The cell temperature is obtained from the photovoltaic/thermal solar collector model.  If the PV layer is inside the collector, then the incident solar is modified by the photovoltaic/thermal solar collector model.</p>
</li>
</ul>
<h4 id="field-number-of-series-strings-in-parallel">Field: Number of Series Strings in Parallel</h4>
<p>This field is the number of series-wired strings of PV modules that are in parallel to form the PV array.  The product of this field and the next field should equal the total number of modules in the array.</p>
<h4 id="field-number-of-modules-in-series">Field: Number of Modules in Series</h4>
<p>This field is the number of modules wired in series (on each string) to form the PV array.  The product of this field and the previous field should equal the total number of modules in the array.</p>
<h3 id="generatorphotovoltaic-outputs">Generator:Photovoltaic Outputs</h3>
<p>Using the Generator:PV:Simple object makes a number of output variables available.\</p>
<p>HVAC,Average,Generator Produced DC Electric Power [W]</p>
<p>HVAC,Sum,Generator Produced DC Electric Energy [J]</p>
<p>HVAC,Average,Generator PV Cell Temperature [C]</p>
<p>HVAC,Average,Generator PV Short Circuit Current [A]</p>
<p>HVAC,Average,Generator PV Open Circuit Voltage [V]</p>
<p>HVAC,Average,Generator PV Array Efficiency []</p>
<h4 id="generator-produced-dc-electric-power-w_2">Generator Produced DC Electric Power [W]</h4>
<p>This output variable is the power of DC electricity produced by the PV array in Watts..</p>
<h4 id="generator-produced-dc-electric-energy-j">Generator Produced DC Electric Energy [J]</h4>
<p>This output variable is the energy in DC electricity produced by the PV array, in Joules.</p>
<h4 id="generator-pv-array-efficiency">Generator PV Array Efficiency [ ]</h4>
<p>This output variable is the resulting efficiency of the PV array .</p>
<p>The two more detailed PV models also have the following output variables.</p>
<h4 id="generator-pv-cell-temperature-c">Generator PV Cell Temperature [°C]</h4>
<p>This output variable represents the temperature of the solar cell used in the calculation of cell performance.</p>
<h4 id="generator-pv-short-circuit-current-a">Generator PV Short Circuit Current [A]</h4>
<p>This output variable represents the short circuit current of the PV array, in Amps. This is provided to describe the I-V characteristics.</p>
<h4 id="generator-pv-open-circuit-voltage-v">Generator PV Open Circuit Voltage [V]</h4>
<p>This output variable represents the open circuit voltage of the PV array, in Volts. This is provided to describe the I-V characteristics.</p>
<h3 id="photovoltaicperformancesimple">PhotovoltaicPerformance:Simple</h3>
<p>The PhotovoltaicPerformance:Simple object describes a simple model of photovoltaics that may be useful for early phase design analysis. In this model the user has direct access to the efficiency with which surfaces convert incident solar radiation to electricity and need not specify arrays of specific modules. The full geometric model for solar radiation is used, including shading and reflections, to determine the incident solar resource. This model is intended to be useful for design purposes to quickly get an idea of the levels for annual production and peak power. The model can also accept arbitrary conversion efficiencies and does not require actual production units be tested to obtain performance coefficients.</p>
<h4 id="field-name_171">Field: Name</h4>
<p>This field is the name of the PV array. The name is only used as an identifier. Multiple instances need have unique names.</p>
<h4 id="field-fraction-of-surface-area-with-active-solar-cells">Field: Fraction of Surface Area with Active Solar Cells</h4>
<p>This field is the user defined fraction for the area of surface named in the parent PV object that will have active PV cells on it. The area actually covered with solar cells will be the net area of the surface (gross area less any subsurfaces like windows) times the fraction entered here. This fraction includes the difference between PV module area and active cells within it and any losses for how closely packed modules can be arranged on surface.  The value should be between 0.0 and 1.0.</p>
<h4 id="field-conversion-efficiency-input-mode">Field: Conversion Efficiency Input Mode</h4>
<p>This field specifies how the PV array efficiency values are input. There are two choices, <strong>Fixed</strong>  and <strong>Scheduled</strong>.  If this field is set to ‘Fixed’ then the PV array always has the efficiency value specified in the next field. If this field is set to ‘Scheduled’ then the efficiency is determined by a user defined schedule named in the second field to follow.</p>
<h4 id="field-value-for-cell-efficiency-if-fixed">Field: Value for Cell Efficiency if Fixed</h4>
<p>This field specifies the efficiency with which solar incident energy is converted to electricity. Efficiency = (electrical power generated [W])/(power of incident solar[W]). These efficiency values are dimensionless and should be between 0.0 and 1.0.</p>
<h4 id="field-efficiency-schedule-name">Field: Efficiency Schedule Name</h4>
<p>This field should be set to the name of schedule defined elsewhere in the input file. This schedule should specify dimensionless efficiency values between 0.0 and 1.0. This could be used for example to vary the efficiency to match results computed with more detailed models.</p>
<p>An example idf instance of this object follows:</p>
<p>PhotovoltaicPerformance:Simple,</p>
<p>Simple PV Flat, !- Name</p>
<p>0.1044 , !- Fraction of Surface area that has active solar cells</p>
<p>FIXED ,  !- Conversion efficiency input mode</p>
<p>0.12 ,   !- Value for cell efficiency if fixed</p>
<p>;      !- Name of Schedule that Defines Efficiency</p>
<h3 id="photovoltaicperformanceequivalentone-diode">PhotovoltaicPerformance:EquivalentOne-Diode</h3>
<p>This object describes the performance characteristics of Photovoltaic (PV) modules to be modeled using an equivalent one-diode circuit.  This model is also known at the 4- or 5-parameter TRNSYS model for photovoltaics.</p>
<p>The following table shows several sample PV array types with their input values.</p>
<p>Table 33. Photovoltaics Array Types with Values</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Short Circuit Current</td>
<td>Open Circuit Voltage</td>
<td>Voltage at Maximum Power</td>
<td>Current at Maximum Power</td>
<td>Temperature Coefficient of Short Circuit Current</td>
<td>Temperature Coefficient of Open Circuit Voltage</td>
<td>Number of Cells in Series per Module</td>
<td>Cell Temperature at NOCT Conditions</td>
<td>Module Area</td>
</tr>
<tr>
<td>Units:</td>
<td>[A]</td>
<td>[V]</td>
<td>[V]</td>
<td>[A]</td>
<td>{A/K]</td>
<td>[V/K]</td>
<td>[-]</td>
<td>[K]</td>
<td>[m2]</td>
</tr>
<tr>
<td>ASE 300-DFG/50</td>
<td>6.2</td>
<td>60</td>
<td>50.5</td>
<td>5.6</td>
<td>0.001</td>
<td>-0.0038</td>
<td>216</td>
<td>318</td>
<td>2.43</td>
</tr>
<tr>
<td>BPsolar 275</td>
<td>4.75</td>
<td>21.4</td>
<td>17</td>
<td>4.45</td>
<td>0.00065</td>
<td>-0.08</td>
<td>36</td>
<td>320</td>
<td>0.63</td>
</tr>
<tr>
<td>BPsolar 3160</td>
<td>4.8</td>
<td>44.2</td>
<td>35.1</td>
<td>4.55</td>
<td>0.00065</td>
<td>-0.16</td>
<td>72</td>
<td>320</td>
<td>1.26</td>
</tr>
<tr>
<td>BPsolar 380</td>
<td>4.8</td>
<td>22.1</td>
<td>17.6</td>
<td>4.55</td>
<td>0.00065</td>
<td>-0.08</td>
<td>36</td>
<td>320</td>
<td>0.65</td>
</tr>
<tr>
<td>BPsolar 4160</td>
<td>4.9</td>
<td>44.2</td>
<td>35.4</td>
<td>4.52</td>
<td>0.00065</td>
<td>-0.16</td>
<td>72</td>
<td>320</td>
<td>1.26</td>
</tr>
<tr>
<td>BPsolar 5170</td>
<td>5</td>
<td>44.2</td>
<td>36</td>
<td>4.72</td>
<td>0.00065</td>
<td>-0.16</td>
<td>72</td>
<td>320</td>
<td>1.26</td>
</tr>
<tr>
<td>BPsolar 585</td>
<td>5</td>
<td>22.1</td>
<td>18</td>
<td>4.72</td>
<td>0.00065</td>
<td>-0.08</td>
<td>36</td>
<td>320</td>
<td>0.65</td>
</tr>
<tr>
<td>Shell  SM110-12</td>
<td>6.9</td>
<td>21.7</td>
<td>17.5</td>
<td>6.3</td>
<td>0.0028</td>
<td>-0.076</td>
<td>36</td>
<td>318</td>
<td>0.86856</td>
</tr>
<tr>
<td>Shell  SM110-24</td>
<td>3.45</td>
<td>43.5</td>
<td>35</td>
<td>3.15</td>
<td>0.0014</td>
<td>-0.152</td>
<td>72</td>
<td>318</td>
<td>0.86856</td>
</tr>
<tr>
<td>Shell SP70</td>
<td>4.7</td>
<td>21.4</td>
<td>16.5</td>
<td>4.25</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>318</td>
<td>0.6324</td>
</tr>
<tr>
<td>Shell SP75</td>
<td>4.8</td>
<td>21.7</td>
<td>17</td>
<td>4.4</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>318</td>
<td>0.6324</td>
</tr>
<tr>
<td>Shell SP140</td>
<td>4.7</td>
<td>42.8</td>
<td>33</td>
<td>4.25</td>
<td>0.002</td>
<td>-0.152</td>
<td>72</td>
<td>318</td>
<td>1.320308</td>
</tr>
<tr>
<td>Shell SP150</td>
<td>4.8</td>
<td>43.4</td>
<td>34</td>
<td>4.4</td>
<td>0.002</td>
<td>-0.152</td>
<td>72</td>
<td>318</td>
<td>1.320308</td>
</tr>
<tr>
<td>Shell S70</td>
<td>4.5</td>
<td>21.2</td>
<td>17</td>
<td>4</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>317</td>
<td>0.7076</td>
</tr>
<tr>
<td>Shell S75</td>
<td>4.7</td>
<td>21.6</td>
<td>17.6</td>
<td>4.2</td>
<td>0.002</td>
<td>-0.076</td>
<td>36</td>
<td>317</td>
<td>0.7076</td>
</tr>
<tr>
<td>Shell S105</td>
<td>4.5</td>
<td>31.8</td>
<td>25.5</td>
<td>3.9</td>
<td>0.002</td>
<td>-0.115</td>
<td>54</td>
<td>317</td>
<td>1.037</td>
</tr>
<tr>
<td>Shell S115</td>
<td>4.7</td>
<td>32.8</td>
<td>26.8</td>
<td>4.2</td>
<td>0.002</td>
<td>-0.115</td>
<td>54</td>
<td>317</td>
<td>1.037</td>
</tr>
<tr>
<td>Shell ST40</td>
<td>2.68</td>
<td>23.3</td>
<td>16.6</td>
<td>2.41</td>
<td>0.00035</td>
<td>-0.1</td>
<td>16</td>
<td>320</td>
<td>0.424104</td>
</tr>
<tr>
<td>UniSolar  PVL-64</td>
<td>4.8</td>
<td>23.8</td>
<td>16.5</td>
<td>3.88</td>
<td>0.00065</td>
<td>-0.1</td>
<td>40</td>
<td>323</td>
<td>0.65</td>
</tr>
<tr>
<td>UniSolar  PVL-128</td>
<td>4.8</td>
<td>47.6</td>
<td>33</td>
<td>3.88</td>
<td>0.00065</td>
<td>-0.2</td>
<td>80</td>
<td>323</td>
<td>1.25</td>
</tr>
</table>

<p>Where:</p>
<p>Shunt Resistance: the value of shunt resistance is finite only if the PV Module being modeled is a thin film variety. For all crystaline silicon modules the value is essentially infinite</p>
<p>Shunt Resistance value: 1,000,000 W (ohms)</p>
<p>Module Heat Loss Coefficient: this value is dependent more on the array configuration than on the module itself.</p>
<p>Module Heat Loss Coefficient value: 30 W/m2-K</p>
<p>Module Heat Capacity: this is a typical value for a silicon based sandwich construction framed PV panel.</p>
<p>Module Heat Capacity Value: 50,000 J/m2-K</p>
<p>Reference Temperature: 298K (25C)</p>
<p>Insolation at Reference Conditions: 1000 W/m2</p>
<p>Ambient Temperature at NOCT conditions: 293K (20C)</p>
<p>Insolation at NOCT Conditions: 800 W/m2</p>
<p>Average tau-alpha Product: .9</p>
<p>Semiconductor Bandgap: 1.12 eV</p>
<h4 id="field-name_172">Field: Name</h4>
<p>This field contains the uniqe name for the photovoltaic module performance data.  The name is only used as an identifier.</p>
<h4 id="field-cell-type">Field: Cell Type</h4>
<p>This field is used to describe the type of technology used in the PV module.  There are two options available, <strong>CrystallineSilicon</strong> and <strong>AmorphousSilicon</strong>. The choice affects the modeling.</p>
<h4 id="field-number-of-cells-in-series">Field: Number of Cells in Series</h4>
<p>This field is an integer representing the number of individual cells wired in series to make up a single module. The typical number for a 12V crystalline silicon PV module is 36.</p>
<h4 id="field-active-area">Field: Active Area</h4>
<p>This field is the active area of the PV module in m<sup>2</sup>.</p>
<h4 id="field-transmittance-absorptance-product">Field: Transmittance Absorptance Product</h4>
<p>This field indicates the transmittance-absorptance product at normal incidence angles for the PV modules. If the ta product is positive, that value will be used for all angles of incidence. If the value specified is negative, then the magnitude of the given value will be used for normal incidence and the IAM modifier correlation will be used for all other angles.</p>
<h4 id="field-semiconductor-bandgap">Field: Semiconductor Bandgap</h4>
<p>This field is the semiconductor bandgap for the PV material. The bandgap for silicon is 1.12 eV (electron volts).</p>
<h4 id="field-shunt-resistance">Field: Shunt Resistance</h4>
<p>This field is the shunt (parallel) resistance (in W) in the single diode electrical model of the PV. The shunt resistance is effectively infinite for crystalline silicon based PV modules and is finite for thin film and exotic metal modules.</p>
<h4 id="field-short-circuit-current">Field: Short Circuit Current</h4>
<p>This field is the short circuit current (in Amps) for an individual module in the PV array at reference conditions.</p>
<h4 id="field-open-circuit-voltage">Field: Open Circuit Voltage</h4>
<p>This field is the open circuit voltage (in Volts) for an individual module in the PV array at reference conditions.</p>
<h4 id="field-reference-temperature">Field: Reference Temperature</h4>
<p>This field is the ambient temperature (in Kelvin) at reference conditions. The value is usually 298K</p>
<h4 id="field-reference-insolation">Field: Reference Insolation</h4>
<p>This field is the radiation level (in W/m<sup>2</sup>) at reference conditions. The value is usually 1000 W/m<sup>2</sup>.</p>
<h4 id="field-module-current-at-maximum-power">Field: Module Current at Maximum Power</h4>
<p>This field is module current (in Amps) at the maximum power point and reference conditions.</p>
<h4 id="field-module-voltage-at-maximum-power">Field: Module Voltage at Maximum Power</h4>
<p>This field is module voltage (in Volts) at the maximum power point and reference conditions.</p>
<h4 id="field-temperature-coefficient-of-short-circuit-current">Field: Temperature Coefficient of Short Circuit Current</h4>
<p>This field accounts for the fact that the module short circuit current is temperature dependent. The coefficient is given in Amps/Kelvin.</p>
<h4 id="field-temperature-coefficient-of-open-circuit-voltage">Field: Temperature Coefficient of Open Circuit Voltage</h4>
<p>This field accounts for the fact that the module open circuit voltage is temperature dependent. The coefficient is given in Volts/Kelvin.</p>
<h4 id="field-nominal-operating-cell-temperature-test-ambient-temperature">Field: Nominal Operating Cell Temperature Test Ambient Temperature</h4>
<p>This field is the ambient temperature (in Kelvin) from the Nominal Operating Cell Temperature (NOCT) test. The value is usually 293 K</p>
<h4 id="field-nominal-operating-cell-temperature-test-cell-temperature">Field: Nominal Operating Cell Temperature Test Cell Temperature</h4>
<p>This field is the cell temperature (in Kelvin) from the Nominal Operating Cell Temperature (NOCT) test.</p>
<h4 id="field-nominal-operating-cell-temperature-test-insolation">Field: Nominal Operating Cell Temperature Test Insolation</h4>
<p>This field is the insolation level (in W/m<sup>2</sup>) from the Nominal Operating Cell Temperature (NOCT) test. The value is usually 800 W/m<sup>2</sup>.</p>
<h4 id="field-module-heat-loss-coefficient">Field: Module Heat Loss Coefficient</h4>
<p>This field is the heat loss coefficient (in W/m<sup>2</sup>.K) for the array. The heat loss coefficient is dependent upon measures taken to actively or passively promote airflow over the array surface. The heat loss coefficient value is used only if the Integration and Cell Temperature Mode is set to “Decoupled Ulleberg Dynamic.”</p>
<h4 id="field-total-heat-capacity">Field: Total Heat Capacity</h4>
<p>This field is the heat capacity (in J/m<sup>2</sup>.K) of the modules in the array. It describes the module’s ability to store incident solar radiation internally. Such energy storage is manifested as a temperature increase in the modules that  is considered to be undesirable. The total heat capacity value is used only if the Integration and Cell Temperature Mode is set to “Decoupled Ulleberg Dynamic.”</p>
<p>An IDF example:</p>
<p>PhotovoltaicPerformance:EquivalentOne-Diode,</p>
<p>Siemens, ! Name</p>
<p>CrystallineSilicon, !cell Type</p>
<p>36,      !cells in series [-]</p>
<p>1.0,     !module area [m2]</p>
<p>0.9,     !tau alpha product at normal incidence [-]</p>
<p>1.12,    !electron bandgap [eV]</p>
<p>1000000, !shunt resistance [ohms]</p>
<p>6.5,     !short circuit current at reference conditions [A/K]</p>
<p>21.6,    !open circuit voltage at reference conditions [V/K]</p>
<p>25,      !temperature at reference conditions [C]</p>
<p>1000,    !radiation at reference conditions [W/m2]</p>
<p>5.9,     !current at max power</p>
<p>17,      !voltage at max power</p>
<p>0.002,   !temperature coefficient of short circuit current</p>
<p>-0.079,  !temperature coefficient of open circuit voltage</p>
<p>20,      !ambient temperature at NOCT [C]</p>
<p>45,      !cell temperature at NOCT [C]</p>
<p>800,     !radiation at NOCT [W/m2]</p>
<p>30,      !heat loss coefficient [W/m2.K]</p>
<p>50000;   !total heat capacity (only used in TC mode 1)</p>
<h3 id="photovoltaicperformancesandia">PhotovoltaicPerformance:Sandia</h3>
<p>This ‘PhotovoltaicPerformance:Sandia’ object describes the performance of a single type of module.  The model used with this object for predicting the electricity generated by photovoltaics is referred to as the Sandia model. This model is based on work done at Sandia National Lab, Albuquerque, NM by David King -- with the help of many others.</p>
<p>This object describes performance input data needed for specific makes and models of production PV panels using the empirical coefficients assembled by Sandia National Laboratory.  There are a large number of empirical coefficients required to use the Sandia model. These data are obtained after extensive measurements and data reduction. This testing has been performed for some types of production panels and Sandia publishes a database of module and array performance parameters on the web at www.sandia.gov/pv. The entries in the database as of January 15, 2004 were converted to idf segments and are included with the EnergyPlus release in the library file SandiaPVData.imf. There are more than hundred different module types included in the library and identified by the manufacturer’s model names listed at the beginning of the file SandiaPVData.imf. This data library file is arranged for use with EpMacro but the user can also copy .idf segments directly from the macro data set.</p>
<p>The Sandia model itself can aggregate multiple PV modules. Therefore, an instance of a ‘PhotovoltaicPerformance:Sandia’ object could actually represent an array of modules as well as the more usual single module. These can be can be thought of as simple larger modules and used by Generator:PV:Sandia objects in the usual manner.</p>
<p>The many empirical coefficients for the model are listed below and are described in more more detail in the EnergyPlus engineering documentation EngineeringDoc.pdf.</p>
<p>The field descriptions below focus on providing the parameter’s variable name as identified in the Sandia database. See the the EngineeringDoc.pdf for details on how the input fields are used in the correlations. The user generally would not need to worry about the details of the fields since he/she is not likely to generate the data on their own.</p>
<h4 id="field-name_173">Field: Name</h4>
<p>This field provides a unique name for the PV module. This is often the manufacturer’s identifier for a particular model of a PV module.</p>
<h4 id="field-active-area_1">Field: Active Area</h4>
<p>Units m<sup>2</sup> , real number, area of active solar electric cell for the entire module.</p>
<h4 id="field-number-of-cells-in-series_1">Field: Number of Cells in Series</h4>
<p>“Series_Cells” in Sandia Database.</p>
<h4 id="field-number-of-cells-in-parallel">Field: Number of Cells in Parallel</h4>
<p>“Parallel_Cells” in Sandia Database</p>
<h4 id="field-short-circuit-current_1">Field: Short-Circuit Current</h4>
<p>“Isco” in Sandia Database. Short-circuit current is a basic parameter Typically supplied by manufacturers at Standard Report Conditions. (Amps)</p>
<h4 id="field-open-circuit-voltage_1">Field: Open-Circuit Voltage</h4>
<p>“Voco” in Sandia Database,  Open-circuit voltage is a basic parameter typically provided by manufacturers a t Standard Report Conditions. (Volts)</p>
<h4 id="field-current-at-maximum-power-point">Field: Current at Maximum Power Point</h4>
<p>“Impo” in Sandia Database. Current at maximum powerpoint is a basic parameter provided by manufacturers at Standard Report Conditions. (Amps)</p>
<h4 id="field-voltage-at-maximum-powerpoint">Field: Voltage at Maximum PowerPoint</h4>
<p>“Vmpo” in Sandia Database. Voltage at maximum powerpoint is a a basic parameter typically provided by manufacturers a t Standard Report Conditions. (Volts)</p>
<h4 id="field-sandia-database-parameter-aisc">Field: Sandia Database Parameter aIsc</h4>
<p>“aIsc in Sandia Database”   (1/degC)</p>
<h4 id="field-sandia-database-parameter-aimp">Field: Sandia Database Parameter  aImp</h4>
<p>“aImp” in Sandia Database  (1/degC)</p>
<h4 id="field-sandia-database-parameter-c0">Field: Sandia Database Parameter c0</h4>
<p>“C0” in Sandia Database,    (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-c1">Field: Sandia Database Parameter c1</h4>
<p>“C1” in Sandia Database     (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-bvoc0">Field: Sandia Database Parameter Bvoc0</h4>
<p>“Bvoco” in Sandia Database       (Volts/degC)</p>
<h4 id="field-sandia-database-parameter-mbvoc">Field: Sandia Database Parameter mBVoc</h4>
<p>“mBVoc”  in Sandia Database     (Volts/degC)</p>
<h4 id="field-sandia-database-parameter-bvmp0">Field: Sandia Database Parameter BVmp0</h4>
<p>“Bvmpo” in Sandia Database        (Volts/degC)</p>
<h4 id="field-sandia-database-parameter-mbvmp">Field: Sandia Database Parameter mBVmp</h4>
<p>“mBVmp” in Sandia Database       (Volts/degC)</p>
<h4 id="fielddiode-factor">Field:Diode Factor</h4>
<p>“n” in Sandia Database    (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-c2">Field: Sandia Database Parameter c2</h4>
<p>“C2” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-c3">Field: Sandia Database Parameter c3</h4>
<p>“C3” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-a0">Field: Sandia Database Parameter a0</h4>
<p>“A0” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-a1">Field: Sandia Database Parameter a1</h4>
<p>“A1” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-a2">Field: Sandia Database Parameter  a2</h4>
<p>“A2” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-a3">Field: Sandia Database Parameter a3</h4>
<p>“A3” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-a4">Field: Sandia Database Parameter a4</h4>
<p>“A4” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-b0">Field: Sandia Database Parameter b0</h4>
<p>“B0” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-b1">Field: Sandia Database Parameter b1</h4>
<p>“B1” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-b2">Field: Sandia Database Parameter b2</h4>
<p>“B2” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-b3">Field: Sandia Database Parameter b3</h4>
<p>“B3” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-b4">Field: Sandia Database Parameter b4</h4>
<p>“B4” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-b5">Field: Sandia Database Parameter b5</h4>
<p>“B5” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-deltatc">Field: Sandia Database Parameter Delta(TC)</h4>
<p>“d(Tc)” in Sandia Database   (deg C)</p>
<h4 id="field-sandia-database-parameter-fd">Field: Sandia Database Parameter fd</h4>
<p>“fd” in Sandia Database  (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-a">Field: Sandia Database Parameter a</h4>
<p>“a” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-b">Field: Sandia Database Parameter b</h4>
<p>“b” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-c4">Field: Sandia Database Parameter c4</h4>
<p>“C4” in Sandia Database (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-c5">Field: Sandia Database Parameter c5</h4>
<p>“C5” in Sandia Database (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-ix0">Field: Sandia Database Parameter Ix0</h4>
<p>“Ix0” in Sandia Database (Amps)</p>
<h4 id="field-sandia-database-parameter-ixx0">Field: Sandia Database Parameter Ixx0</h4>
<p>“Ixx0” in Sandia Database (Amps)</p>
<h4 id="field-sandia-database-parameter-c6">Field: Sandia Database Parameter c6</h4>
<p>“C6” in Sandia Database   (non-dimensional)</p>
<h4 id="field-sandia-database-parameter-c7">Field: Sandia Database Parameter c7</h4>
<p>“C7” in Sandia Database   (non-dimensional)</p>
<p>An example of the object follows:</p>
<p>PhotovoltaicPerformance:Sandia,</p>
<p>ASE-50-ATF-17_45, ! Module Name (production Name)</p>
<p>0.43, ! field Active Area Acoll {m2}, single module</p>
<p>36, ! NcellSer {unitless}</p>
<p>1, ! NparSerCells</p>
<p>2.90, ! Isc0 {Amps}</p>
<p>20.70, ! Voc0 {Volts}</p>
<p>2.65, ! Imp0 {Amps}</p>
<p>17.00, ! Vmp0 {Volts}</p>
<p>7.8e-04, ! aIsc {1/degC}</p>
<p>1.0e-04, ! aImp {1/degC}</p>
<p>0.99, ! C0 {unitless}</p>
<p>3.0e-03, ! C1 {unitless}</p>
<p>-0.07, ! BVoc0 {Volts/degC}</p>
<p>0.00, ! mBVoc {Volts/degC}</p>
<p>-0.07, ! BVmp0 {Volts/degC}</p>
<p>0.00, ! mBVmp {Volts/degC}</p>
<p>1.29, ! Diode Factor (n) {Unitless}</p>
<p>0.20, ! C2 {Unitless}</p>
<p>-8.60, ! C3 {Unitless}</p>
<p>0.93, ! A0 {Unitless}</p>
<p>0.05, ! A1 {Unitless}</p>
<p>-7.9402e-03, ! A2 {Unitless}</p>
<p>5.2228e-04, ! A3 {Unitless}</p>
<p>-1.3142e-05, ! A4 {Unitless}</p>
<p>1.00, ! B0 {Unitless}</p>
<p>-2.438e-03, ! B1 {Unitless}</p>
<p>3.103e-04, ! B2 {Unitless}</p>
<p>-1.246e-05, ! B3 {Unitless}</p>
<p>2.112e-07, ! B4 {Unitless}</p>
<p>-1.359e-09, ! B5 {Unitless}</p>
<p>3.00, ! dT0 {degC}</p>
<p>1.00, ! fd {Unitless}</p>
<p>-3.47, ! a {Unitless}</p>
<p>-0.05, ! b {Unitless}</p>
<p>0.98, ! C4 {Unitless}</p>
<p>0.01, ! C5 {Unitless}</p>
<p>2.86, ! Ix0 {Amps}</p>
<p>1.85, ! Ixx0 {Amps}</p>
<p>1.13, ! C6 {Unitless}</p>
<p>-0.13, ! C7 {Unitless}</p>
<p>-1.359e-09, ! B5 {Unitless}</p>
<p>3.00, ! dT0 {degC}</p>
<p>1.00; ! fd {Unitless}</p>
<p>When using EpMacro with an typical installation of EnergyPlus, the above entry can be included in an input file by adding the following two lines to an input macro file (*.imf).</p>
<p>##include C:\EnergyPlus\MacroDataSets\SandiaPVdata.imf
 ASE-50-ATF-17_45[]</p>
<h3 id="generatorwindturbine">Generator:WindTurbine</h3>
<p>A wind turbine is a component that converts the kinetic energy of the surrounding airstream into electricity. This model is intended to calculate the electrical power that a wind turbine system produces. The performance of wind turbine systems is dependent on the local environmental conditions such as wind speed and density of air at the height of the systems. An analysis of these conditions is necessary to accurately estimate power output. The model obtains the weather information from the weather data file in EnergyPlus and then determines the wind speed and air density at the specific height of the system. It also requires the user to input the annual average wind speed measured at the local site and the height of the measurement so that it factors in differences between the weather file wind data and the local wind data.</p>
<p>The model employs the general kinetic energy equation to calculate the performance characteristics of the horizontal axis wind turbine (HAWT) systems. It provides a simple approximation algorithm when the power coefficient, Cp, is available which represents the efficiency of the wind turbine in the wind power extraction from the ambient air stream. It also allows the user to input experimental constants so that the power coefficient can precisely be determined according to the characteristic of the airfoil of the system. As for the vertical axis wind turbine (VAWT) systems, it employs the general mathematical equations for straight-bladed Darrieus-type VAWT systems, which are common to VAWT systems. Various types of VAWT systems such as the Savonius-type and the curved-blade (or Egg-beater) type may be simulated with this same model.</p>
<p>It includes two different types of dynamic power control: FixedSpeedFixedPitch (FSFP) and VariableSpeedFixedPitch (VSFP). Currently, it does not include an algorithm for modeling pitch control such as FixedSpeedVariablePitch (FSVP) and VariableSpeedVariablePitch (VSVP). If the control type of the wind turbine is either FSVP or VSVP, the control type of VSFP will be assumed. In addition, constant power generation is assumed when the ambient wind speed is between the rated wind speed and the cut out wind speed, if the user specifies one of the last three options. The model also has the ability to account for transient losses associate with the power produced during dynamic control by a user-specified fraction.</p>
<p>The model does not include detailed algorithms for generators and inverters due to concerns for computational convergence, time, and usability. Instead, all conversion losses of these subsystems are included by applying a user-supplied total system efficiency to the maximum power extraction of the wind turbine. The field of the total system efficiency must be specified by the user.</p>
<h4 id="field-name_174">Field: Name</h4>
<p>A unique user assigned name for a particular wind turbine system. Any reference to this unit by another object will use this name.</p>
<h4 id="field-availability-schedule-name_40">Field: Availability Schedule Name</h4>
<p>The name of the schedule (ref: Schedule) that denotes whether the wind turbine system can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit is off and will not operate for the time period. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-rotor-type">Field: Rotor Type</h4>
<p>This field is the type of axis of the wind turbine. The user specifies either a horizontal axis wind turbine or a vertical axis wind turbine. Each type of wind turbine employs a different algorithm for the calculation of the electrical power output of the wind turbine. The default value is HorizontalAxisWindTurbine.</p>
<h4 id="field-power-control">Field: Power Control</h4>
<p>This field is the type of rotor control for the wind turbine. This protects the system against the overloading for a system with no speed or pitch control and also to maximize the energy yield for the system. Four different control types are classified in the literature: FixedSpeedFixedPitch (FSFP), FixedSpeedVariablePitch (FSVP), VariableSpeedFixedPitch (VSFP), and VariableSpeedVariablePitch (VSVP). Currently, FSFP and VSFP types can be modeled in EnergyPlus. The other two types will be modeled as VSFP. If the first FSFP control type is chosen, the model assumes the maximum power at a fixed rotor speed when the power output predicted is greater than the maximum until the rotor speed reaches the maximum wind speed (see next field). If one of the last three control options is chosen, the model assumes that the system produces a constant power at the rated wind speed when the wind speed is between the rated wind speed and cut-out wind speed. The default value is VariableSpeedFixedPitch (VSFP).</p>
<h4 id="field-rated-rotor-speed">Field: Rated Rotor Speed</h4>
<p>This field is the maximum rotational speed of the rotor at the rated power of the wind turbine in rev/min (revolution per minute). It is used to determine the tip speed ratio of the rotor and relative flow velocity incident on a single blade of the VAWT systems.</p>
<h4 id="field-rotor-diameter">Field: Rotor Diameter</h4>
<p>This field is the diameter of the rotor in meters. Note that this field is not the height of the blade, but the diameter of the perpendicular circle from the vertical pole in the VAWT systems. It determines the swept area of the rotor of the HAWT systems and the chordal velocity of the VAWT systems.</p>
<h4 id="field-overall-height">Field: Overall Height</h4>
<p>This field is the height of the hub of the HAWT system, or of the pole of the VAWT system in meters. It is necessary to estimate local air density and the wind speed at this particular height where the wind turbine system is installed.</p>
<h4 id="field-number-of-blades">Field: Number of Blades</h4>
<p>This field is the number of blades of the wind turbine. The azimuth angle of the rotor of the VAWT system is determined by dividing 360 degree by this field so that the model determines the chordal velocity component and the normal velocity component of the system. The default value is 3.</p>
<h4 id="field-rated-power_1">Field: Rated Power</h4>
<p>This field is the nominal power output of the wind turbine system at the rated wind speed in Watts. Note that the user should input the maximum power of the system with no control, i.e., FSFP control type, can physically produce. Manufacturers’ data also indicates it as “peak power” or “rated capacity”. If the local wind speed is greater than the rated wind speed, the model assumes constant power output of this field.</p>
<h4 id="field-rated-wind-speed">Field: Rated Wind Speed</h4>
<p>This field is the wind speed that the wind turbine system indicates the peak in the power curve in m/s. The system produces the maximum power at this speed and the speed of the rotor is managed based on this wind speed.</p>
<h4 id="field-cut-in-wind-speed">Field: Cut In Wind Speed</h4>
<p>This field is the lowest wind speed where the wind turbine system can be operated in m/s. No power generation is achieved as long as the ambient wind speed is lower than this speed.</p>
<h4 id="field-cut-out-wind-speed">Field: Cut Out Wind Speed</h4>
<p>This field is the greatest wind speed in m/s. When the wind speed exceeds this value, the wind turbine system needs to be stopped because of inefficiencies in the system. All systems that have either pitch or speed control must be stopped when the ambient wind speed exceeds this speed. Note that the user should input a wind speed above which physical damage to the system might be caused in the case of a FSFP system. It appears as “extreme/survival/design wind speed” in the literature. The system will be turned off when the ambient wind speed is over this speed.</p>
<h4 id="field-fraction-system-efficiency">Field: Fraction System Efficiency</h4>
<p>This field is the overall system efficiency of the wind turbine system. It includes all the conversion losses as well as transient losses during the dynamic control when the ambient wind speed is between the rated wind speed and cut-out wind speed (see previous fields). The user also has the ability to specify delivery losses from the system to the local area. If the user does not enter a fraction, the model assumes the default value of 0.835. Note that the fraction must be between zero and one.</p>
<h4 id="field-maximum-tip-speed-ratio">Field: Maximum Tip Speed Ratio</h4>
<p>This field is the maximum tip speed ratio between the rotor velocity and ambient wind velocity. The rotor speed varies with this ratio to maximize the power output when the rotor control types are variable speed ones. This field allows the user to adjust the power output from the particular system or to find the optimal tip speed ratio of the system. Optimal tip speed ratio is dependent on the number of blades. It is typically about 6, 5, and 3 for two-bladed, three-bladed, and four-bladed rotor, respectively.  For the vertical axis wind turbine, it is smaller than horizontal axis wind turbine, and varies with the chord area. The default and maximum values are 5.0 and 12.0.</p>
<h4 id="field-maximum-power-coefficient">Field: Maximum Power Coefficient</h4>
<p>This field is the maximum fraction of power extraction from ambient wind. If the user inputs this field, the simple approximation model is assumed. The model simply employs the value of this field into the general kinetic energy equation, so that the power output is obtained. The user can obtain this field with a simple calculation from the power curve published in almost all manufacturers' specifications by using the kinetic energy equation as:</p>
<div>\[{C_p} = \frac{P}{{0.5\rho A{V^3}}}\]</div>

<p>where</p>
<p><em>P</em> = power production at the rated wind speed [W]</p>
<p><em>ρ</em> = density of air [kg/m3]</p>
<p><em>A</em> = swept area of rotor [m2]</p>
<p><em>V</em> = rated wind speed [m/s]</p>
<p><em>C<sub>p</sub></em> = power coefficient</p>
<p>The maximum and default values are 0.59 and 0.35.</p>
<h4 id="field-annual-local-average-wind-speed">Field: Annual Local Average Wind Speed</h4>
<p>This field is the local annual average wind speed that represents a representative wind profile at the location of the system in m/s. It is used to factor the difference in wind speed between the weather file wind data and the locally measured wind data so that the model minimizes uncertainties caused by improper wind data at the particular location. Considerable differences between the weather file wind data and the local wind data typically appear. The user thus needs to enter this field in order to obtain accurate local wind data. The model internally determines a multiplier and it is multiplied by the weather file wind data adjusted at the height of the system. If this field is not entered, then the model will use the wind speed from the design day or weather file information with only adjustment at the height of the rotor.</p>
<h4 id="field-height-for-local-average-wind-speed">Field: Height for Local Average Wind Speed</h4>
<p>This field is the height that the local wind speed is measured in meters. The annual average wind speed (see previous field) input by the user is internally recalculated by existing EnergyPlus functions at the height of the local station. This modified wind speed is then factored and applied to the weather file wind data. If the annual local average wind speed is not entered, this field is then assumed as zero. The minimum and default values are zero and 50 meters.</p>
<h4 id="field-blade-chord-area">Field: Blade Chord Area</h4>
<p>This field is the blade chord area of a single blade of VAWT system in m2. It is necessary to determine the net tangential and normal forces of a single blade.</p>
<h4 id="field-blade-drag-coefficient">Field: Blade Drag Coefficient</h4>
<p>This field is the blade drag coefficient for a specific blade. It is for determining the tangential and normal force coefficients with the blade lift coefficient (see next field) so that the model can calculate the power output from the system. The user should be able to obtain this parameter for a specific blade from the manufacturers’ data. This field is only valid for VAWT systems.</p>
<h4 id="field-blade-lift-coefficient">Field: Blade Lift Coefficient</h4>
<p>This field is the blade lift coefficient for a specific blade. It is for determining the tangential and normal force coefficients with the blade drag coefficient (see previous field) so that the model can calculate the power output from the system. The user should also be able to obtain it for a specific blade from the manufacturers’ data. This field is only valid for VAWT systems.</p>
<h4 id="field-power-coefficient-parameter-x">Field: Power Coefficient Parameter &lt;x&gt;</h4>
<p>These six fields are the parameters for the power coefficient equation shown below. These fields are used to determine the power coefficient of the system. The analytical approximation model of the power coefficient in EnergyPlus is:</p>
<div>\[{C_p} = {C_1}(\frac{{{C_2}}}{{{\lambda_i}}} - {C_3}\theta  - {C_4}{\theta ^x} - {C_5}){e^{ - \frac{{{C_6}(\lambda ,\theta )}}{{{\lambda_i}}}}}\]</div>

<p>with</p>
<div>\[\frac{1}{{{\lambda_i}}} = \frac{1}{{\lambda  + 0.08\theta }} - \frac{{0.035}}{{{\theta ^3} + 1}}\]</div>

<p>where</p>
<p><em>C<sub>p</sub></em>     = power coefficient</p>
<p>C<em><sub>1-\ 6</sub></em>  = empirical power coefficient parameters</p>
<p><em>λ</em>        = tip speed ratio (often known as TSR)</p>
<p><em>λi</em>       = tip speed ratio at ith time step</p>
<p><em>θ</em>       = azimuth angle of the pitch, 0 [degree]</p>
<p>If the user does not input any field of these parameters, the simple approximation model for the power coefficient will be used (see previous maximum power coefficient field). That is, the analytical approximation model of the power coefficient will be chosen only if the user inputs all these six parameters. The user also has the ability to modify each parameter when the specific value of the system is available. The default values are given in the table below.</p>
<table class="table table-striped">
<tr>
<td>C<sub>1</sub></td>
<td>C<sub>2</sub></td>
<td>C<sub>3</sub></td>
<td>C<sub>4</sub></td>
<td>C<sub>5</sub></td>
<td>C<sub>6</sub></td>
</tr>
<tr>
<td>0.5176</td>
<td>116</td>
<td>0.4</td>
<td>0.0</td>
<td>5.0</td>
<td>21</td>
</tr>
</table>

<p>These fields are only valid for HAWT systems.</p>
<p>An example input for the wind turbine is shown in below.</p>
<p>Generator:WindTurbine,</p>
<p>WT1,           ! Name</p>
<p>WT Schedule,   ! Availability Schedule Name</p>
<p>HorizontalAxisWindTurbine,   ! Rotor type</p>
<p>FixedSpeedVariablePitch,     ! Power control type</p>
<p>41,            ! Maximum rotational speed of the rotor {rev/min}</p>
<p>19.2,          ! Diameter of the rotor {m}</p>
<p>30.5,          ! Overall height of the system {m}</p>
<p>3,             ! Number of blades</p>
<p>55000,         ! Rated power output at the rated wind speed {W}</p>
<p>11,            ! Rated wind speed {m/s}</p>
<p>3.5,           ! Cut In wind speed {m/s}</p>
<p>25,            ! Cut Out wind speed {m/s}</p>
<p>0.835,         ! Overall wind turbine system efficiency</p>
<p>8,             ! Maximum tip speed ratio</p>
<p>0.4,           ! Maximum power coefficient</p>
<p>6.4,           ! Annual local wind speed {m/s}</p>
<p>50,            ! Height of local meteorological station {m}</p>
<p>,              ! Blade chord area {m2}</p>
<p>,              ! Blade drag coefficient</p>
<p>,              ! Blade lift coefficient</p>
<p>0.5176,        ! Power Coefficient C1</p>
<p>116,           ! Power Coefficient C2</p>
<p>0.4,           ! Power Coefficient C3</p>
<p>0,             ! Power Coefficient C4</p>
<p>5,             ! Power Coefficient C5</p>
<p>21;            ! Power Coefficient C6</p>
<h3 id="generatorwindturbine-outputs">Generator:WindTurbine Outputs</h3>
<p>HVAC,Average, Generator Produced Electric Power [W]</p>
<p>HVAC,Sum, Generator Produced Electric Energy [J]</p>
<p>HVAC,Average, Generator Turbine Local Wind Speed [m/s]</p>
<p>HVAC,Average, Generator Turbine Local Air Density [kg/m3]</p>
<p>HVAC,Average, Generator Turbine Power Coefficient []</p>
<p>HVAC,Average, Generator Turbine Tip Speed Ratio []</p>
<p>HVAC,Average, Generator Turbine Chordal Component Velocity [m/s]</p>
<p>HVAC,Average, Generator Turbine Normal Component Velocity [m/s]</p>
<p>HVAC,Average, Generator Turbine Relative Flow Velocity [m/s]</p>
<p>HVAC,Average, Generator Turbine Attack Angle [deg]</p>
<h4 id="generator-produced-electric-power-w_4">Generator Produced Electric Power [W]</h4>
<p>This report is the electric power that the wind turbine system produces.</p>
<h4 id="generator-produced-electric-energy-j_4">Generator Produced Electric Energy [J]</h4>
<p>This report is the electric energy that the wind turbine system produces.</p>
<h4 id="generator-turbine-local-wind-speed-ms">Generator Turbine Local Wind Speed [m/s]</h4>
<p>This report is the local wind speed at the specific height of the wind turbine.</p>
<h4 id="generator-turbine-local-air-density-kgm3">Generator Turbine Local Air Density [kg/m3]</h4>
<p>This report is the local density of the air at the specific height of the wind turbine.</p>
<h4 id="generator-turbine-tip-speed-ratio">Generator Turbine Tip Speed Ratio []</h4>
<p>This report is the ratio between the rotational speed of the tip of the blades and the ambient wind speed at the height of the hub or pole of the wind turbine.</p>
<h4 id="generator-turbine-power-coefficient">Generator Turbine Power Coefficient []</h4>
<p>This report represents the efficiency of the power extraction from the ambient wind of the wind turbine. It is function of the tip speed ratio and pitch angle. It is only valid for HAWT systems.</p>
<h4 id="generator-turbine-chordal-component-velocity-ms">Generator Turbine Chordal Component Velocity [m/s]</h4>
<p>This report is the axial velocity component along the chord of the wind turbine system. It is only valid for VAWT systems.</p>
<h4 id="generator-turbine-normal-component-velocity-ms">Generator Turbine Normal Component Velocity [m/s]</h4>
<p>This report is the axial velocity component of the rotor of the wind turbine system. It is only valid for VAWT systems.</p>
<h4 id="generator-turbine-relative-flow-velocity-ms">Generator Turbine Relative Flow Velocity [m/s]</h4>
<p>This report is the local relative flow velocity that represents actual direction and velocity incident on the blades. It is the square root of the sum of both chordal velocity component and normal velocity component. It is only valid for VAWT systems.</p>
<h4 id="generator-turbine-attack-angle-deg">Generator Turbine Attack Angle [deg]</h4>
<p>This report is the azimuth angle between the relative flow velocity and the plane of chord. It varies as the wind speed increases, so that the lift and drag forces change.</p>
<hr />
<p><a href="#_ftnref1">[1]</a> Ulleberg Ø. (1997) Simulation of autonomous PV-H2 systems: analysis of the PHOEBUS plant design, operation and energy management. In <em>Proceedings of ISES 1997 Solar World Congress</em>, August 24-30, Taejon, Korea.</p>
<p>Ulleberg Ø. (1998) <em>Stand-Alone Power Systems for the Future: Optimal Design, Operation &amp; Control of Solar-Hydrogen Energy Systems</em>. PhD thesis, Norwegian University of Science and Technology, Trondheim.</p>
<h2 id="group-water-systems">Group – Water Systems</h2>
<p>This group of objects is used to describe the water systems in the building. EnergyPlus offers water modeling capabilities than include not only hot water systems but also the overall water systems including cold water uses, on-site water collection (e.g., from rain, condensate, or well), and storage. HVAC components may consume or collect a significant portion of the water making it appropriate to include water modeling in EnergyPlus.</p>
<p>All water systems are collected into an end use category called “Water Systems”. This category includes hot and cold water. Water consumed by an HVAC component will be assigned to the end use category for that component. End use subcategories are available to separate hot water from cold water if desired. Simple hot water systems can be configured as stand-alone or use a PlantLoop. The Water Systems can be connected to PlantLoops for modeling heated water end uses. However PlantLoops are not used to model cold water and the WaterUse:Storages portions of the water system. Cold water systems are connected together using WaterUse:Storage objects. WaterUse:Connections are used at the zone level to connect to both cold and hot water.</p>
<p>In addition to the input objects described in this section below, there are a variety of HVAC components that can be configured to interact with the water systems. These component input objects include optional fields that allow describing how the water systems are connected to them by providing the name of a storage tank. The following table lists EnergyPlus input objects that include provisions for connecting to the water systems but are described elsewhere in this document:</p>
<p>Table 34. Water Systems Objects</p>
<p><strong>Input Object Name</strong></p>
<p><strong>Type of Water Interactions</strong></p>
<p>Site:Precipitation</p>
<p>Describes rainfall for WaterUse:RainCollector</p>
<p>Coil:Cooling:Water</p>
<p>Condensate collection to WaterUse:Storage</p>
<p>Coil:Cooling:Water:DetailedGeometry</p>
<p>Condensate collection to WaterUse:Storage</p>
<p>Coil:Cooling:DX:SingleSpeed</p>
<p>Optional evaporative condenser can be supplied by WaterUse:Storage</p>
<p>Condensate collection to WaterUse:Storage</p>
<p>Coil:Cooling:DX:TwoSpeed</p>
<p>Evaporative condenser supplied by WaterUse:Storage</p>
<p>Condensate collection to WaterUse:Storage</p>
<p>Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>Evaporative condenser supplied by WaterUse:Storage</p>
<p>Condensate collection to WaterUse:Storage</p>
<p>Coil:Cooling:DX:MultiSpeed</p>
<p>Evaporative condenser supplied by WaterUse:Storage</p>
<p>Condensate collection to WaterUse:Storage</p>
<p>Humidifier:Steam:Electric</p>
<p>Water supplied by WaterUse:Storage</p>
<p>CoolingTower:SingleSpeed</p>
<p>Water supplied by WaterUse:Storage</p>
<p>CoolingTower:TwoSpeed</p>
<p>Water supplied by WaterUse:Storage</p>
<p>CoolingTower:VariableSpeed</p>
<p>Water supplied by WaterUse:Storage</p>
<p>ZoneCoolTower:Shower</p>
<p>Water supplied by WaterUse:Storage</p>
<p>Refrigeration:CompressorRack</p>
<p>Water supplied by WaterUse:Storage</p>
<p>Refrigeration:Condenser:EvaporativeCooled</p>
<p>Water supplied by WaterUse:Storage</p>
<p>EvaporativeCooler:Direct:CelDekPad</p>
<p>Evaporation water supplied by WaterUse:Storage</p>
<p>EvaporativeCooler:Indirect:CelDekPad</p>
<p>Evaporation water supplied by WaterUse:Storage</p>
<p>EvaporativeCooler:Indirect:WetCoil</p>
<p>Evaporation water supplied by WaterUse:Storage</p>
<p>EvaporativeCooler:Indirect:ResearchSpecial</p>
<p>Evaporation water supplied by WaterUse:Storage</p>
<h3 id="wateruseequipment">WaterUse:Equipment</h3>
<p>The WaterUse:Equipment object is a generalized object for simulating all water end uses. Hot and cold water uses are included, as well as controlled mixing of hot and cold water at the tap. The WaterUse:Equipment object can be used stand-alone, or coupled into a plant loop using the WaterUse:Connections object (see below). The WaterUse:Connections object allows water uses to be linked to WaterUse:Storage objects to store and draw reclaimed water. The WaterUse:Connections object can also simulate drainwater heat recovery.</p>
<p>The WaterUse:Equipment object serves all of the same purposes as the existing objects:  Exterior:WaterEquipment, and HotWaterEquipment.</p>
<p>The WaterUse:Equipment object does a better job of modeling domestic hot water by allowing mixing at the tap in order to account for both hot <strong>and cold</strong> water used at sinks, showers, etc. It also improves on the stand-alone energy modeling of domestic hot water. Because all of the temperatures and flow rates can be solved, the energy usage can be accounted for as "Purchased Heating".</p>
<p>In either stand-alone mode or used with the WaterUse:Connections object, the WaterUse:Equipment object will attempt to meet a scheduled target temperature at the tap by mixing hot and cold water flows. If the hot water flow is not hot enough, or if the flow is limited by plant loop constraints, the result is a cooler mixed water temperature and the target temperature will not be met. In stand-alone mode the hot and cold water temperatures are specified by schedules. However, if the cold water schedule is omitted, the water temperature will be calculated by the Site:WaterMainsTemperature object. If the hot water schedule or target temperature schedule are omitted, all water is delivered as cold water. If only using cold water, the WaterUse:Equipment object is similar to the Exterior:WaterEquipment object.</p>
<p>The WaterUse:Equipment object improves on the internal gains object HotWaterEquipment by associating actual water usage with a sensible and latent gain to a zone. Equipment, such as showers, that generate a significant heat gain can be modeled using the Sensible Fraction Schedule and Latent Fraction Schedule fields. The schedules are used to set the fraction of the maximum possible heat gain (based on inlet water conditions and ambient zone conditions) that should be added to the zone. The split between sensible and latent will vary depending on the type of equipment that is to be modeled. Typically, both fractions should be small numbers.</p>
<h4 id="field-name_175">Field: Name</h4>
<p>The unique object name for reference by other objects.</p>
<h4 id="field-end-use-subcategory_6">Field: End-Use Subcategory</h4>
<p>Allows you to specify a user-defined end-use subcategory, e.g., "Laundry", "Dish Washing", etc. A new meter for reporting is created for each unique subcategory (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table under the "Water Systems" end-use category. If this field is omitted or blank, the water use will be assigned to the "General" end-use subcategory.</p>
<h4 id="field-peak-flow-rate_1">Field: Peak Flow Rate</h4>
<p>The peak demanded hot water flow rate [m<sup>3</sup>/s]. This value is multiplied by the Flow Rate Fraction Schedule (below) to determine the actual volumetric flow rate.</p>
<h4 id="field-flow-rate-fraction-schedule-name_1">Field: Flow Rate Fraction Schedule Name</h4>
<p>Reference to the schedule object specifying the flow rate fraction relative to the Peak Flow Rate (above). If blank, the schedule defaults to 1.0 at all times.</p>
<h4 id="field-target-temperature-schedule-name">Field: Target Temperature Schedule Name</h4>
<p>Reference to the schedule object specifying the target water temperature [C]. Hot and cold water are mixed at the tap to attain the target temperature. If insufficient hot water is available to reach the target temperature, the result is cooler water at the tap. If blank, the target temperature defaults to the hot water supply temperature.</p>
<h4 id="field-hot-water-supply-temperature-schedule-name">Field: Hot Water Supply Temperature Schedule Name</h4>
<p>Reference to the schedule object specifying the hot water temperature [C]. The hot water temperature is used to calculate the "Purchased Heating" energy usage in stand-alone mode. If blank in stand-alone mode, the hot water supply temperature defaults to the cold water supply temperature. This field is ignored if the object is used with the WaterUse:Connections object.</p>
<h4 id="field-cold-water-supply-temperature-schedule-name">Field: Cold Water Supply Temperature Schedule Name</h4>
<p>Reference to the Schedule object specifying the cold water temperature [C] from the supply mains that provides the cold water to the tap and makes up for all water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object. This field is ignored if the object is used with the WaterUse:Connections object.</p>
<h4 id="field-zone-name_16">Field: Zone Name</h4>
<p>Reference to the zone name where the water equipment will be considered as latent load to the zone.</p>
<h4 id="field-sensible-fraction-schedule-name">Field: Sensible Fraction Schedule Name</h4>
<p>Reference to the schedule object specifying the fraction of the maximum possible sensible heat gain (based on inlet water conditions and ambient zone conditions) that is added to the zone. If blank, the schedule defaults to 0 at all times.</p>
<h4 id="field-latent-fraction-schedule-name">Field: Latent Fraction Schedule Name</h4>
<p>Reference to the schedule object specifying the fraction of the maximum possible latent heat gain (based on inlet water conditions and ambient zone conditions) that is added to the zone. If blank, the schedule defaults to 0 at all times.</p>
<p>IDF examples:</p>
<p>WaterUse:Equipment,</p>
<p>Landscaping,  !- Name</p>
<p>Landscaping,  !- End-Use Subcategory</p>
<p>0.003;        !- Peak Flow Rate {m3/s}</p>
<p>WaterUse:Equipment,</p>
<p>Dishwashing,  !- Name</p>
<p>Domestic Hot Water,  !- End-Use Subcategory</p>
<p>0.001,  !- Peak Flow Rate {m3/s}</p>
<p>Dishwashing Schedule,  !- Flow Rate Fraction Schedule Name</p>
<p>Dishwashing Target Temp,  !- Target Temperature Schedule Name</p>
<p>Hot Water Temp,  !- Hot Water Supply Temperature Schedule Name</p>
<p>Mains Water;  !- Cold Water Supply Temperature Schedule Name</p>
<p>WaterUse:Equipment,</p>
<p>Showers,  !- Name</p>
<p>Domestic Hot Water,  !- End-Use Subcategory</p>
<p>0.0002,  !- Peak Flow Rate {m3/s}</p>
<p>Shower Schedule,  !- Flow Rate Fraction Schedule Name</p>
<p>Shower Target Temp,  !- Target Temperature Schedule Name</p>
<p>Hot Water Temp,  !- Hot Water Supply Temperature Schedule Name</p>
<p>,  !- Cold Water Supply Temperature Schedule Name</p>
<p>Shower Room,  !- Zone Name</p>
<p>Sensible Frac Schedule,  !- Sensible Fraction Schedule Name</p>
<p>Latent Frac Schedule;  !- Latent Fraction Schedule Name</p>
<h3 id="wateruseequipment-outputs">WaterUse:Equipment Outputs</h3>
<p>The following output variables are reported for the WaterUse:Equipment object:</p>
<p>HVAC,Average,Water Use Equipment Hot Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Equipment Cold Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Equipment Total Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Equipment Hot Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water Use Equipment Cold Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water Use Equipment Total Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Water Use Equipment Hot Water Volume [m3]</p>
<p>HVAC,Sum,Water Use Equipment Cold Water Volume [m3]</p>
<p>HVAC,Sum,Water Use Equipment Total Volume [m3]</p>
<p>HVAC,Sum,Water Use Equipment Mains Water Volume [m3]</p>
<p>HVAC,Average,Water Use Equipment Hot Water Temperature [C]</p>
<p>HVAC,Average,Water Use Equipment Cold Water Temperature [C]</p>
<p>HVAC,Average,Water Use Equipment Target Water Temperature [C]</p>
<p>HVAC,Average,Water Use Equipment Mixed Water Temperature [C]</p>
<p>HVAC,Average,Water Use Equipment Drain Water Temperature [C]</p>
<p>HVAC,Average,Water Use Equipment Heating Rate [W]</p>
<p>HVAC,Sum,Water Use Equipment Heating Energy [J]</p>
<p>HVAC,Average,Water Use Equipment Zone Sensible Heat Gain Rate [W]</p>
<p>HVAC,Sum,Water Use Equipment Zone Sensible Heat Gain Energy [J]</p>
<p>HVAC,Average,Water Use Equipment Zone Latent Gain Rate [W]</p>
<p>HVAC,Sum,Water Use Equipment Zone Latent Gain Energy [J]</p>
<p>HVAC,Average,Water Use Equipment Zone Moisture Gain Mass Flow Rate [kg/s]</p>
<p>HVAC,Sum,Water Use Equipment Zone Moisture Gain Mass [kg]</p>
<h4 id="water-use-equipment-hot-water-mass-flow-rate-kgs">Water Use Equipment Hot Water Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of hot water supplied to the equipment, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-equipment-cold-water-mass-flow-rate-kgs">Water Use Equipment Cold Water Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of cold water supplied to the equipment, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-equipment-total-mass-flow-rate-kgs">Water Use Equipment Total Mass Flow Rate [kg/s]</h4>
<p>The total mass flow rate of water (hot + cold) supplied to the equipment, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-equipment-hot-water-volume-flow-rate-m3s">Water Use Equipment Hot Water Volume Flow Rate [m3/s]</h4>
<p>The volumetric flow rate of hot water supplied to the equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-use-equipment-cold-water-volume-flow-rate-m3s">Water Use Equipment Cold Water Volume Flow Rate [m3/s]</h4>
<p>The volumetric flow rate of cold water supplied to the equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-use-equipment-total-volume-flow-rate-m3s">Water Use Equipment Total Volume Flow Rate [m3/s]</h4>
<p>The total volumetric flow rate of water (hot + cold) supplied to the equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-use-equipment-hot-water-volume-m3">Water Use Equipment Hot Water Volume [m3]</h4>
<p>The volume of hot water supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-use-equipment-cold-water-volume-m3">Water Use Equipment Cold Water Volume [m3]</h4>
<p>The volume of cold water supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-use-equipment-total-volume-m3">Water Use Equipment Total Volume [m3]</h4>
<p>The total volume of water (hot+cold) supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>). This output is also added to a meter with Resource Type = Water, End Use Key = WaterSystems, and Group Key = Plant. The sub-categories may be entered as any type (e.g., Laundry, Dish Washing, etc. defined in WaterUse:Equipment object input for End-Use Subcategory) with General being the default sub-category (ref. Output Meter)</p>
<h4 id="water-use-equipment-mains-water-volume-m3">Water Use Equipment Mains Water Volume [m3]</h4>
<p>The total volume of water (hot+cold) supplied to the equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>). This output is also added to a meter with Resource Type = MainsWater, End Use Key = WaterSystems, and Group Key = Plant. The sub-categories may be entered as any type (e.g., Laundry, Dish Washing, etc. defined in WaterUse:Equipment object input for End-Use Subcategory) with General being the default sub-category (ref. Output Meter)</p>
<h4 id="water-use-equipment-hot-water-temperature-c">Water Use Equipment Hot Water Temperature [C]</h4>
<p>The temperature of hot water supplied to the equipment, in units of degrees Celsius (C).</p>
<h4 id="water-use-equipment-cold-water-temperature-c">Water Use Equipment Cold Water Temperature [C]</h4>
<p>The temperature of cold water supplied to the equipment, in units of degrees Celsius (C).</p>
<h4 id="water-use-equipment-target-water-temperature-c">Water Use Equipment Target Water Temperature [C]</h4>
<p>The user-specified target temperature for the mixing of hot and cold supply flows, in units of degrees Celsius (C).</p>
<h4 id="water-use-equipment-mixed-water-temperature-c">Water Use Equipment Mixed Water Temperature [C]</h4>
<p>The actual mixed water temperature possible with the available hot and cold temperatures and flow rates, in units of degrees Celsius (C).</p>
<h4 id="water-use-equipment-drain-water-temperature-c">Water Use Equipment Drain Water Temperature [C]</h4>
<p>The water temperature at the drain equal to the mixed water temperature minus any heat loss to the zone, in units of degrees Celsius (C).</p>
<h4 id="water-use-equipment-heating-rate-w">Water Use Equipment Heating Rate [W]</h4>
<p>The heating rate defined by the hot water flow and the temperature difference between the hot water supply and the cold makeup return water, in units of watts (W).</p>
<h4 id="water-use-equipment-heating-energy-j">Water Use Equipment Heating Energy [J]</h4>
<p>The heating energy accumulated by the heating rate above, in units of Joules (J). This output is also added to a meter with End Use Key = WaterSystems, Group Key = Plant. If both of the node names specified in the WaterUse:Equipment object are blank, then this output is reported with Resource Type = DistrictHeating. If either of the node names are entered, then this output is reported with Resource Type = EnergyTransfer. The sub-categories may be entered as any type (e.g., Laundry, Dish Washing, etc. defined in WaterUse:Equipment object input for End-Use Subcategory) with General being the default sub-category (ref. Output Meter)</p>
<h4 id="water-use-equipment-zone-sensible-heat-gain-rate-w">Water Use Equipment Zone Sensible Heat Gain Rate [W]</h4>
<p>The sensible heat rate to the zone due to the water flow being exposed to zone air, in units of watts (W).</p>
<h4 id="water-use-equipment-zone-sensible-heat-gain-energy-j">Water Use Equipment Zone Sensible Heat Gain Energy [J]</h4>
<p>The sensible heat energy accumulated by the latent heat rate above, in units of Joules (J).</p>
<h4 id="water-use-equipment-zone-latent-gain-rate-w">Water Use Equipment Zone Latent Gain Rate [W]</h4>
<p>The latent heat rate to the zone due to the water flow being exposed to zone air, in units of watts (W).</p>
<h4 id="water-use-equipment-zone-latent-gain-energy-j">Water Use Equipment Zone Latent Gain Energy [J]</h4>
<p>The latent heat energy accumulated by the latent heat rate above, in units of Joules (J).</p>
<h4 id="water-use-equipment-zone-moisture-gain-mass-flow-rate-kgs">Water Use Equipment Zone Moisture Gain Mass Flow Rate [kg/s]</h4>
<p>The moisture rate of evaporation to the zone due to the water flow being exposed to zone air, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-equipment-zone-moisture-gain-mass-kg">Water Use Equipment Zone Moisture Gain Mass [kg]</h4>
<p>The moisture mass accumulated by the moisture rate above, in units of kilograms (kg).</p>
<h3 id="wateruseconnections">WaterUse:Connections</h3>
<p>The WaterUse:Connections object can be thought of as a subsystem that groups together multiple WaterUse:Equipment components. As its name suggests, the object provides connections that are shared by these components, including:</p>
<ul>
<li>
<p>Inlet node and outlet node connections to a plant loop</p>
</li>
<li>
<p>Connections to WaterUse:Storage objects to store and draw reclaimed water</p>
</li>
<li>
<p>Internal connections to simulate drainwater heat recovery.</p>
</li>
</ul>
<p><img alt="Water Use Connections IO Diagram" src="../../InputOutputReference/media/image579.png" /></p>
<p>Figure 153. Diagram of internal connections for WaterUse:Connections</p>
<p>The WaterUse:Connections object can be used stand-alone or coupled into a plant loop. In stand-alone mode, the Hot and Cold Water Supply Temperature Schedules override the values for the listed WaterUse:Equipment objects. When coupled to the plant, the Hot Water Supply Temperature Schedule is overridden by the actual plant loop inlet water temperature. When coupled to the plant, the WaterUse:Connections object should be on a Branch object whose control type is set to “Active.”</p>
<h4 id="field-name_176">Field: Name</h4>
<p>The unique object name for reference by other objects.</p>
<h4 id="field-inlet-node-name_11">Field: Inlet Node Name</h4>
<p>The hot water inlet node when connected to a plant loop. The hot water supplies all of the WaterUse:Equipment objects that demand hot water. Insufficient supply temperature or flow results in cooler water at the tap.</p>
<h4 id="field-outlet-node-name_11">Field: Outlet Node Name</h4>
<p>The cold water outlet node, i.e. the cold water supply mains, when connected to a plant loop. The return node provides make-up water for the hot water lost down the drain.</p>
<h4 id="field-supply-water-storage-tank-name_6">Field: Supply Water Storage Tank Name</h4>
<p>Reference to the WaterUse:Storage object that supplies cold water to the listed WaterUse:Equipment objects. If the field is blank, or the tank is empty, fresh water is supplied from the water mains.</p>
<h4 id="field-reclamation-water-storage-tank-name">Field: Reclamation Water Storage Tank Name</h4>
<p>Reference to the WaterUse:Storage object that stores the resulting graywater from the listed WaterUse:Equipment objects. If the field is blank, the graywater is not reclaimed.</p>
<h4 id="field-hot-water-supply-temperature-schedule-name_1">Field: Hot Water Supply Temperature Schedule Name</h4>
<p>Reference to the schedule object specifying the hot water temperature [C]. If blank in stand-alone mode, the hot water supply temperature defaults to the cold water supply temperature. This field (even if blank) overrides the Hot Water Supply Temperature Schedule in all of the listed WaterUse:Equipment objects.</p>
<h4 id="field-cold-water-supply-temperature-schedule-name_1">Field: Cold Water Supply Temperature Schedule Name</h4>
<p>Reference to the schedule object specifying the cold water temperature [C] from the supply mains that provides the cold water to the tap and makes up for all water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object.</p>
<p>This field (even if blank) overrides the Cold Water Supply Temperature Schedule in all of the listed WaterUse:Equipment objects.</p>
<h4 id="field-drain-water-heat-exchanger-type">Field: Drain Water Heat Exchanger Type</h4>
<p>The heat exchanger type to be used for drainwater heat recovery. None indicates no heat recovery is to be simulated. Ideal sets a heat exchanger effectiveness of 1.0. Effectiveness is calculated dynamically for CounterFlow and CrossFlow options.</p>
<p>One popular type of drainwater heat exchanger is the Gravity-Film Heat Exchanger (GFX). The GFX is most closely approximated with the CounterFlow option, but keep in mind that the UA varies more with flow rate for the GFX than for most traditional heat exchangers.</p>
<h4 id="field-drain-water-heat-exchanger-destination">Field: Drain Water Heat Exchanger Destination</h4>
<p>The heat exchanger configuration to be used for drainwater heat recovery. The configuration determines where the heat will be used after it is recovered.</p>
<p>Plant indicates that the all of the recovered heat will be sent to the return flow at the outlet node of the WaterUse:Connections object to preheat the make-up cold water from the water mains.</p>
<p>Equipment indicates that the all of the recovered heat will be used to preheat the cold water flow side of the WaterUse:Equipment objects listed <em>in this</em> WaterUse:Connections object</p>
<p>PlantAndEquipment indicates the recovered heat will be divided between the plant and the WaterUse:Equipment objects, as described above. This is the only option where the flow rates are equal in the drain and the heat exchanger.</p>
<h4 id="field-drain-water-heat-exchanger-u-factor-times-area">Field: Drain Water Heat Exchanger U-Factor Times Area</h4>
<p>The UA is the heat transfer coefficient [W/K] for the heat exchanger and is the product of U, the overall heat transfer coefficient, and A, the heat exchanger surface area.</p>
<h4 id="field-water-use-equipment-1-10-name">Field: Water Use Equipment 1-10 Name</h4>
<p>References to WaterUse:Equipment objects.</p>
<p>IDF examples:</p>
<p>WaterUse:Connections,</p>
<p>Domestic Water Uses,  !- Name</p>
<p>Water Eq Inlet Node,  !- Inlet Node Name</p>
<p>Water Eq Outlet Node, !- Outlet Node Name</p>
<p>Rainwater Storage,  !- Supply Water Storage Tank Name</p>
<p>Graywater Storage,  !- Reclamation Water Storage Tank Name</p>
<p>,  !- Hot Water Supply Temperature Schedule Name</p>
<p>,  !- Cold Water Supply Temperature Schedule Name</p>
<p>CounterFlow,  !- Drain Water Heat Exchanger Type</p>
<p>Plant,  !- Drain Water Heat Exchanger Destination</p>
<p>1500,  !- Drain Water Heat Exchanger U-Factor Times Area {W/K}</p>
<p>Sinks,  !- Water Use Equipment 1 Name</p>
<p>Showers,  !- Water Use Equipment 2 Name</p>
<p>Dishwasher,  !-  Water Use Equipment 3 Name</p>
<p>Clotheswasher;  !- Water Use Equipment 4 Name</p>
<h3 id="wateruseconnections-outputs">WaterUse:Connections Outputs</h3>
<p>The following output variables are reported for the WaterUse:Connections object:</p>
<p>HVAC,Average,Water Use Connections Hot Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Connections Cold Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Connections Total Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Connections Drain Water Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Connections Heat Recovery Mass Flow Rate [kg/s]</p>
<p>HVAC,Average,Water Use Connections Hot Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water Use Connections Cold Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water Use Connections Total Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Water Use Connections Hot Water Volume [m3]</p>
<p>HVAC,Sum,Water Use Connections Cold Water Volume [m3]</p>
<p>HVAC,Sum,Water Use Connections Total Volume [m3]</p>
<p>HVAC,Average,Water Use Connections Hot Water Temperature [C]</p>
<p>HVAC,Average,Water Use Connections Cold Water Temperature [C]</p>
<p>HVAC,Average,Water Use Connections Drain Water Temperature [C]</p>
<p>HVAC,Average,Water Use Connections Return Water Temperature [C]</p>
<p>HVAC,Average,Water Use Connections Waste Water Temperature [C]</p>
<p>HVAC,Average,Water Use Connections Heat Recovery Water Temperature [C]</p>
<p>HVAC,Average,Water Use Connections Heat Recovery Effectiveness []</p>
<p>HVAC,Average,Water Use Connections Heat Recovery Rate [W]</p>
<p>HVAC,Sum,Water Use Connections Heat Recovery Energy [J]</p>
<p>HVAC,Sum,Water Use Connections Plant Hot Water Energy [J]</p>
<h4 id="water-use-connections-hot-water-mass-flow-rate-kgs">Water Use Connections Hot Water Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of hot water supplied to all equipment, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-connections-cold-water-mass-flow-rate-kgs">Water Use Connections Cold Water Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of cold water supplied to all equipment, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-connections-total-mass-flow-rate-kgs">Water Use Connections Total Mass Flow Rate [kg/s]</h4>
<p>The total mass flow rate of water (hot + cold) supplied to all equipment, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-connections-drain-water-mass-flow-rate-kgs">Water Use Connections Drain Water Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of drainwater from all equipment, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-connections-heat-recovery-mass-flow-rate-kgs">Water Use Connections Heat Recovery Mass Flow Rate [kg/s]</h4>
<p>The mass flow rate of make-up water in the heat exchanger, in units of kilograms per second (kg/s).</p>
<h4 id="water-use-connections-hot-water-volume-flow-rate-m3s">Water Use Connections Hot Water Volume Flow Rate [m3/s]</h4>
<p>The volumetric flow rate of hot water supplied to all equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-use-connections-cold-water-volume-flow-rate-m3s">Water Use Connections Cold Water Volume Flow Rate [m3/s]</h4>
<p>The volumetric flow rate of cold water supplied to all equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-use-connections-total-volume-flow-rate-m3s">Water Use Connections Total Volume Flow Rate [m3/s]</h4>
<p>The total volumetric flow rate of water (hot + cold) supplied to all equipment and consumed down the drain, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-use-connections-hot-water-volume-m3">Water Use Connections Hot Water Volume [m3]</h4>
<p>The volume of hot water supplied to all equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-use-connections-cold-water-volume-m3">Water Use Connections Cold Water Volume [m3]</h4>
<p>The volume of cold water supplied to all equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-use-connections-total-volume-m3">Water Use Connections Total Volume [m3]</h4>
<p>The total volume of water (hot+cold) supplied to all equipment and consumed down the drain, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-use-connections-hot-water-temperature-c">Water Use Connections Hot Water Temperature [C]</h4>
<p>The temperature of hot water supplied to all equipment, in units of degrees Celsius (C).</p>
<h4 id="water-use-connections-cold-water-temperature-c">Water Use Connections Cold Water Temperature [C]</h4>
<p>The temperature of cold water supplied to all equipment, in units of degrees Celsius (C).</p>
<h4 id="water-use-connections-drain-water-temperature-c">Water Use Connections Drain Water Temperature [C]</h4>
<p>The water temperature at the drain equal to the mixed water temperature minus any heat losses to the zone, in units of degrees Celsius (C).</p>
<h4 id="water-use-connections-return-water-temperature-c">Water Use Connections Return Water Temperature [C]</h4>
<p>The temperature of make-up water returned to the plant loop, in units of degrees Celsius (C).</p>
<h4 id="water-use-connections-waste-water-temperature-c">Water Use Connections Waste Water Temperature [C]</h4>
<p>The temperature of the water leaving the heat exchanger. If no heat exchanger, the waste water temperature equals the drain water temperature, in units of degrees Celsius (C).</p>
<h4 id="water-use-connections-heat-recovery-water-temperature-c">Water Use Connections Heat Recovery Water Temperature [C]</h4>
<p>The temperature of the water leaving the heat exchanger. If no heat exchanger, the waste water temperature equals the drain water temperature, in units of degrees Celsius (C).</p>
<h4 id="water-use-connections-heat-recovery-effectiveness">Water Use Connections Heat Recovery Effectiveness []</h4>
<p>The effectiveness value of the heat exchanger. The units are dimensionless.</p>
<h4 id="water-use-connections-heat-recovery-rate-w">Water Use Connections Heat Recovery Rate [W]</h4>
<p>The heat recovered by the heat exchanger and used to preheat the cold make-up water, in units of watts (W).</p>
<h4 id="water-use-connections-heat-recovery-energy-j">Water Use Connections Heat Recovery Energy [J]</h4>
<p>The energy recovered by the heat exchanger and used to preheat the cold make-up water, in units of Joules (J).</p>
<h4 id="water-use-connections-plant-hot-water-energy-j">Water Use Connections Plant Hot Water Energy [J]</h4>
<p>The plant loop energy consumed by the hot water used, in units of Joules (J). This output is also added to a meter with Resource Type = PlantLoopHeatingDemand, End Use Key = WaterSystems, and Group Key = Plant (ref. Output Meter).</p>
<h3 id="waterusestorage">WaterUse:Storage</h3>
<p>The WaterUse:Storage object is a central component for complex water systems. This object is not needed if the only use of water is directly from the mains, or utility service water. If the building model is to include any on-site collection or wells or storing and reuse of graywater, then a WaterUse:Storage is needed. Each WaterUse:Storage can serve as a central node and make connections to numerous sources of supply or numerous components with demand. If a maximum capacity is not specified, the tank is assumed to have unlimited capacity. This is useful for sizing.</p>
<p>Storage tanks may handle a lot of water but show no use. This is because water usage is metered at the component level were water is “used up.”  The only water a storage tank might use up is overflow water if it is discarded.</p>
<h4 id="field-name_177">Field: Name</h4>
<p>The unique object name for reference by other objects.</p>
<h4 id="field-water-quality-subcategory">Field: Water Quality Subcategory</h4>
<p>Describes the quality of the water contained in the tank. Used for reporting and to check that the uses and supply match the category of water quality.</p>
<h4 id="field-maximum-capacity">Field: Maximum Capacity</h4>
<p>The maximum volumetric capacity [m3] of the water tank. If blank, this field defaults to unlimited capacity.</p>
<h4 id="field-initial-volume">Field: Initial Volume</h4>
<p>The volume of water in the storage tank at the beginning of each simulation environmental period [m3]. This provides a starting point for the amount of water in storage.</p>
<h4 id="field-design-in-flow-rate">Field: Design In Flow Rate</h4>
<p>The design flow rate [m3/s] of fittings that provide water into the tank from external sources. In a scenario where a heavy rain fall is being harvested, the actual reclamation rate might be limited by pipe size or filtration. If blank, this field defaults to unlimited rate.</p>
<h4 id="field-design-out-flow-rate">Field: Design Out Flow Rate</h4>
<p>The design flow rate [m3/s] of fitting that withdraw water from the tank to end uses. Heavy demand (landscaping?) might be limited by pipe size or filtration. If Blank, this field defaults to unlimited rate.</p>
<h4 id="field-overflow-destination">Field: Overflow Destination</h4>
<p>Name of a second WaterUse:Storage that would receive overflow. Overflow could occur if the maximum capacity is reached or if the design in flow rate is exceeded. If left blank, then the overflow is discarded and lost from the water system.</p>
<h4 id="field-type-of-supply-controlled-by-float-valve">Field: Type of Supply Controlled by Float Valve</h4>
<p>The storage tank can include the capability of modeling a float valve that will call for water to be added to the tank. This field is used to select the type of system used to respondto fill requests made by a float valve. The available options are ‘None’, ‘Mains’, ‘GroundwaterWell’, or ‘OtherTank.’  The float valve settings are described in the next two fields.</p>
<h4 id="field-float-valve-on-capacity">Field: Float Valve On Capacity</h4>
<p>The volumetric capacity [m3] of the water tank when a floating valve would turn on to allow filling the tank.</p>
<h4 id="field-float-valve-off-capacity">Field: Float Valve Off Capacity</h4>
<p>The volumetric capacity [m3] of the water tank when a floating valve would turn off after having been filling the tank.</p>
<h4 id="field-backup-mains-capacity">Field: Backup Mains Capacity</h4>
<p>The volumetric capacity of the tank that indicates where a secondary float valve will maintain the volume by calling for mains water. Used if the well or other tank cannot keep up with the needs of the main float valve. If left blank or equal 0.0, then there is no mains water backup. If specified, then mains water will be drawn once the storage tank reaches this level and then the mains water will fill all the way to capacity specified in the previous field.</p>
<h4 id="field-other-tank-name">Field: Other Tank Name</h4>
<p>This field contains the name of another WaterUse:Storage defined elsewhere in the input file. This field is only used if the Type of Controlled Supply field is set to ‘OtherTank’ and the current tank is to be configured to be supplied by a second tank in response to a float valve.</p>
<h4 id="field-water-thermal-mode">Field: Water Thermal Mode</h4>
<p>Controls the method of determining the temperature of the water in the storage tank. The only available option at the current time is ScheduledTemperature.</p>
<h4 id="field-water-temperature-schedule-name_1">Field: Water Temperature Schedule Name</h4>
<p>Reference to the schedule object specifying the temperature [C] of the water in the tank. This takes the place of a full thermal model of the tank.</p>
<h4 id="field-ambient-temperature-indicator">Field: Ambient Temperature Indicator</h4>
<p>Reserved for future use. The field can be Schedule, Zone, or Outdoors.</p>
<h4 id="field-ambient-temperature-schedule-name">Field: Ambient Temperature Schedule Name</h4>
<p>Reserved for future use. Schedule name for ambient temperature when previous field is Schedule.</p>
<h4 id="field-zone-name_17">Field: Zone Name</h4>
<p>Reserved for future use. Name of zone where the tank is located.</p>
<h4 id="field-tank-surface-area">Field: Tank Surface Area</h4>
<p>Reserved for future zone thermal model.</p>
<h4 id="field-tank-u-value">Field: Tank U Value</h4>
<p>Reserved for future zone thermal model.</p>
<h4 id="field-tank-outside-surface-material-name">Field: Tank Outside Surface Material Name</h4>
<p>Reserved for future zone thermal model.</p>
<p>IDF examples:</p>
<p>WaterUse:Storage,</p>
<p>Tower 2 water tank, !- Name</p>
<p>Tower water make up Holding tank, !- Water Quality Subcategory</p>
<p>30.0 , !- Maximum Capacity {m3}</p>
<p>10.0 , !- Initial Volume  {m3}</p>
<p>20.0, !- Design In Flow Rate {m3}</p>
<p>20.0, !- Design Out Flow Rate {m3}</p>
<p>,  !- Overflow Destination</p>
<p>Mains, !- Type of Supply Controlled by Float Valve</p>
<p>8.0 , !- Float Valve On Capacity {m3}</p>
<p>10.0,  !- Float Valve Off Capacity {m3}</p>
<p>3.0, !- Backup Mains Capacity {m3}</p>
<p>,  !- Other Tank Name</p>
<p>ScheduledTemperature , !- Water Thermal Mode</p>
<p>Water Tank Temp Sched , !- Water Temperature Schedule Name</p>
<p>, !- Ambient Temperature Indicator</p>
<p>, !- Ambient Temperature Schedule Name</p>
<p>, !- Zone Name</p>
<p>, !- Tank Surface Area {m2}</p>
<p>, !- Tank U Value {W/m2-K}</p>
<p>; !- Tank Outside Surface Material Name</p>
<h3 id="waterusestorage-outputs">WaterUse:Storage Outputs</h3>
<p>The following output variables are available for reporting for each WaterUse:Storage object.</p>
<p>HVAC,Average,Water System Storage Tank Volume [m3]</p>
<p>HVAC,Average,Water System Storage Tank Net Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water System Storage Tank Inlet Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water System Storage Tank Outlet Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Water System Storage Tank Mains Water Volume [m3]</p>
<p>HVAC,Average,Water System Storage Tank Mains Water Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water System Storage Tank Water Temperature [C]</p>
<p>HVAC,Average,Water System Storage Tank Overflow Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Water System Storage Tank Overflow Water Volume [m3]</p>
<p>HVAC,Average,Water System Storage Tank Overflow Temperature [C]</p>
<h4 id="water-system-storage-tank-volume-m3">Water System Storage Tank Volume [m3]</h4>
<p>This is the volume of water stored in the storage tank, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-system-storage-tank-net-volume-flow-rate-m3">Water System Storage Tank Net Volume Flow Rate [m3]</h4>
<p>This is the net rate of flows in and out of the storage tank, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-system-storage-tank-inlet-volume-flow-rate-m3s">Water System Storage Tank Inlet Volume Flow Rate [m3/s]</h4>
<p>This is the rate of flows into the storage tank, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-system-storage-tank-outlet-volume-flow-rate-m3">Water System Storage Tank Outlet Volume Flow Rate [m3]</h4>
<p>This is the rate of flows out of the storage tank, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-system-storage-tank-mains-water-volume-m3">Water System Storage Tank Mains Water Volume [m3]</h4>
<p>This is the volume of water drawn from the mains in order to fill the tank, in units of cubic meters per second (m<sup>3</sup>/s). This output is also added to a meter with Resource Type = MainsWater, End Use Key = WaterSystem, and Group Key = System. The water quality sub-category may be entered as any type (defined in WaterUse:Storage object input for Water Quality Subcategory) (ref. Output Meter).</p>
<h4 id="water-system-storage-tank-mains-water-volume-flow-rate-m3s">Water System Storage Tank Mains Water Volume Flow Rate [m3/s]</h4>
<p>This is the rate of water draw from the mains in order to fill the tank, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-system-storage-tank-water-temperature-c">Water System Storage Tank Water Temperature [C]</h4>
<p>This is the temperature of the water in the tank, in units of degrees Celsius (C).</p>
<h4 id="water-system-storage-tank-overflow-volume-flow-rate-m3s">Water System Storage Tank Overflow Volume Flow Rate [m3/s]</h4>
<p>This is the rate of water flows that overflow the tank either because of limits on how fast the tank can fill or because the tank is full and cannot handle the water provided, in units of cubic meters per seconc (m<sup>3</sup>/s).</p>
<h4 id="water-system-storage-tank-overflow-water-volume-m3">Water System Storage Tank Overflow Water Volume [m3]</h4>
<p>This is the volume of water overflowing the tank because of limits on how fast the tank can fill or because the tank is full and cannot handle the water provided, in units of cubic meters (m<sup>3</sup>).</p>
<h4 id="water-system-storage-tank-overflow-temperature-c">Water System Storage Tank Overflow Temperature [C]</h4>
<p>This the temperature of overflow water leaving the tank.</p>
<h3 id="wateruseraincollector">WaterUse:RainCollector</h3>
<p>The WaterUse:RainCollector object is used for harvesting rainwater falling on building surfaces. The rainwater is sent to a WaterUse:Storage object. In order to use this object it is necessary to also include a Site:Precipitation object to describe the rates of rainfall.</p>
<h4 id="field-name_178">Field: Name</h4>
<p>The unique object name for reference by other objects.</p>
<h4 id="field-storage-tank-name">Field: Storage Tank Name</h4>
<p>A reference to a WaterUse:Storage object where the rainwater will be collected and stored for later use.</p>
<h4 id="field-loss-factor-mode">Field: Loss Factor Mode</h4>
<p>The WaterUse:RainCollector model includes a loss factor that indicates the portion of incident rain that is not successfully collected. Two modes are available: Constant and Scheduled. Enter Constant in this field for the model to use a simple fixed loss factor defined in the next field. For versatility, the loss factor can follow a schedule by entering Scheduled in this field and then the name of a schedule in the second field below.</p>
<h4 id="field-collection-loss-factor">Field: Collection Loss Factor</h4>
<p>Constant loss factor for how much of the incident rainwater is lost and not collected. The factor should be between 0 and 1.</p>
<h4 id="field-collection-loss-factor-schedule-name">Field: Collection Loss Factor Schedule Name</h4>
<p>Name of a schedule that defines a variable collection loss factor if the mode is selected as Scheduled.</p>
<h4 id="field-maximum-collection-rate">Field: Maximum Collection Rate</h4>
<p>The maximum flow rate [m3/s] for rainwater collection. In a scenario where a heavy rain fall is being harvested, the actual reclamation rate might be limited by pipe size or the filtration system.</p>
<h4 id="field-collection-surface-1-10-name">Field: Collection Surface 1-10 Name</h4>
<p>A reference to the name of a surface object which will collect the rain. Typically the collection surfaces would correspond to roof surfaces on the building. The effective area for rainwater collection is the horizontal component (area * cosine of the slope, etc.).  More detailed modeling of rainwater collection can be added later to account for factors such as wind speed and direction, etc.</p>
<p>IDF examples:</p>
<p>WaterUse:RainCollector,</p>
<p>My Test Rain Collector ,!- Name</p>
<p>My Test Tank ,  !-  Storage Tank Name</p>
<p>CONSTANT,  !- Loss Factor Mode</p>
<p>0.9 ,  !- Collection Loss Factor</p>
<p>,  !- Collection Loss Factor Schedule Name</p>
<p>1.0 ,  !- Maximum Collection Rate</p>
<p>SouthRoof ,  !- Collection Surface 1 Name</p>
<p>NorthRoof1,  !- Collection Surface 2 Name</p>
<p>NorthRoof3 ,  !- Collection Surface 3 Name</p>
<p>NorthRoof2 ;  !- Collection Surface 4 Name</p>
<h3 id="wateruseraincollector-outputs">WaterUse:RainCollector Outputs</h3>
<p>HVAC,Average,Water System Rainwater Collector Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Water System Rainwater Collector Volume [m3]</p>
<h4 id="water-system-rainwater-collector-volume-flow-rate-m3s">Water System Rainwater Collector Volume Flow Rate [m3/s]</h4>
<p>This output variable provides the rate of water collected by the WaterUse:RainCollector, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-system-rainwater-collector-volume-m3">Water System Rainwater Collector Volume [m3]</h4>
<p>This output variable provides the volume of water collected by the WaterUse:RainCollector, in units of cubic meters per second (m<sup>3</sup>/s). This output is also added to a meter with Resource Type = OnSiteWater, End Use Key = RainWater, and Group Key = System (ref. Output Meter).</p>
<h3 id="waterusewell">WaterUse:Well</h3>
<p>The WaterUse:Well object is for simulating on-site water supply from a well. Well water is pumped out of the ground and into a WaterUse:Storage. The operation of the ground water well is controlled by the associated WaterUse:Storage which is assumed to be operated as a vented cistern with no pressure tank. The current implementation is very simple and only requires two numeric inputs: the rated pump flow and power. A more elaborate well model may be added and many input fields are reserved for this future expansion.</p>
<h4 id="field-name_179">Field: Name</h4>
<p>Unique name of this well.</p>
<h4 id="field-storage-tank-name_1">Field: Storage Tank Name</h4>
<p>A reference to a WaterUse:Storage object where the rainwater will be collected and stored for later use.</p>
<h4 id="field-pump-depth">Field: Pump Depth</h4>
<p>Reserved for future use. Effective depth of well [m]</p>
<h4 id="field-pump-rated-flow-rate">Field: Pump Rated Flow Rate</h4>
<p>This is the nominal pump flow rate [m3/s]. This field is required.</p>
<h4 id="field-pump-rated-head">Field: Pump Rated Head</h4>
<p>Reserved for future use [Pa]. Pump head at rated conditions in Pascals.</p>
<h4 id="field-pump-rated-power-consumption">Field: Pump Rated Power Consumption</h4>
<p>This is the pump power at the nominal pump flow rate [W]. This field is required.</p>
<h4 id="field-pump-efficiency">Field: Pump Efficiency</h4>
<p>Reserved for future use.</p>
<h4 id="field-well-recovery-rate">Field: Well Recovery Rate</h4>
<p>Reserved for future use. Rate at which ground water enters well during a sustained draw, e.g., 2 hour well test  [m3/s].</p>
<h4 id="field-nominal-well-storage-volume">Field: Nominal Well Storage Volume</h4>
<p>Reserved for future use. Capacity in well after long period of inactivity and the usual water table depth. [m3]</p>
<h4 id="field-water-table-depth-mode">Field: Water Table Depth Mode</h4>
<p>Reserved for future use. Two options available: Constant or Scheduled</p>
<h4 id="field-water-table-depth">Field: Water Table Depth</h4>
<p>Reserved for future use. Depth of water table from WaterUse:Storage</p>
<h4 id="field-water-table-depth-schedule-name">Field: Water Table Depth Schedule Name</h4>
<p>Reserved for future use.</p>
<p>An example input object:</p>
<p>WaterUse:Well,</p>
<p>My Test Well,  !- Name</p>
<p>Tower 1 Water Tank,  !- Storage Tank Name</p>
<p>,  !- Pump Depth</p>
<p>0.1,  !- Pump Rated Flow Rate {m3/s}</p>
<p>,  !- Pump Rated Head {Pa}</p>
<p>120,  !- Pump Rated Power Consumption {W}</p>
<p>,  !- Pump Efficiency</p>
<p>,  !- Well Recovery Rate {m3/s}</p>
<p>,  !- Nominal Well Storage Volume {m3}</p>
<p>,  !- Water Table Depth Mode</p>
<p>,  !- Water Table Depth</p>
<p>;  !- Water Table Depth Schedule Name</p>
<h3 id="waterusewell-outputs">WaterUse:Well Outputs</h3>
<p>The following output variables are available for reporting for each WaterUse:Well object.</p>
<p>HVAC,Average,Water System Groundwater Well Requested Volume Flow Rate [m3/s]</p>
<p>HVAC,Average,Water System Groundwater Well Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Water System Groundwater Well Volume [m3]</p>
<p>HVAC,Average,Water System Groundwater Well Pump Electric Power [W]</p>
<p>HVAC,Sum,Water System Groundwater Well Pump Electric Energy [J]</p>
<h4 id="water-system-groundwater-well-requested-volume-flow-rate-m3s">Water System Groundwater Well Requested Volume Flow Rate [m3/s]</h4>
<p>This is the volume flow rate that the water system requested from the well, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-system-groundwater-well-volume-flow-rate-m3s">Water System Groundwater Well Volume Flow Rate [m3/s]</h4>
<p>This is the volume flow water of water actually obtained from the well, in units of cubic meters per second (m<sup>3</sup>/s).</p>
<h4 id="water-system-groundwater-well-volume-m3">Water System Groundwater Well Volume [m3]</h4>
<p>This is the volume of water obtained from the well, in units of cubic meters (m<sup>3</sup>). This output is also added to a meter with Resource Type = OnSiteWater, End Use Key = WellWater, and Group Key = System (ref. Output Meter).</p>
<h4 id="water-system-groundwater-well-pump-electric-power-w">Water System Groundwater Well Pump Electric Power [W]</h4>
<p>This is the electrical power of the pump used to extract water from the well, in units of watts (W).</p>
<h4 id="water-system-groundwater-well-pump-electric-energy-j">Water System Groundwater Well Pump Electric Energy [J]</h4>
<p>This is the electricity energy used by the pump to extract water from the well, in units of Joules (J). This output is also added to a meter with Resource Type = Electricity, End Use Key = WaterSystems, and Group Key = System (ref. Output Meter).</p>
<h2 id="group-operational-faults">Group – Operational Faults</h2>
<h3 id="introduction-to-operational-faults-modeling">Introduction to Operational Faults Modeling</h3>
<p>Most of the buildings, either new or old, have operational faults in the sensors, controllers, meters, equipment and systems. Being able to model and simulate these faults and their impact on energy performance of buildings is crucial to improve accuracy of building simulations and to support the retrofit of buildings.</p>
<p>To date, the main practitioner use of EnergyPlus has been for new construction design. With the new high priority attached by USDOE to retrofit and improved operation of existing buildings, there is a need to extend the capabilities of EnergyPlus to model existing buildings, including faulty operation:</p>
<ul>
<li>
<p>Retrofit analysis: starts with calibrated simulation; the ability to estimate the severity of common faults is expected to improve the accuracy and transparency of the calibrated model and hence the increase accuracy of the analysis of different retrofit measures.</p>
</li>
<li>
<p>Commissioning providers can use the fault models to demonstrate the saving to be expected from fixing faults found in retro-commissioning</p>
</li>
<li>
<p>Support for building operation by using the calibrated model, including unfixed faults, as a real-time reference model to detect, and verify the diagnosis of, newly occurring faults.</p>
</li>
</ul>
<p>The users in these cases are practitioners, not power users, so it is needed to implement the fault models using conventional EnergyPlus objects rather than the EMS, which, in any case, could only be used to model limited types of faults.</p>
<h3 id="operational-fault-objects">Operational Fault Objects</h3>
<p>EnergyPlus contains a number of objects to model operational faults of sensors, meters, equipment and systems. The current implementation allows the model of sensors faults with air economizers and heating and cooling coil fouling.</p>
<p>The objects used by EnergyPlus to model sensors faults in an air economizer and the coil fouling are as follows:</p>
<ul>
<li>
<p>FaultModel:TemperatureSensorOffset:OutdoorAir</p>
</li>
<li>
<p>FaultModel:HumiditySensorOffset:OutdoorAir</p>
</li>
<li>
<p>FaultModel:EnthalpySensorOffset:OutdoorAir</p>
</li>
<li>
<p>FaultModel:TemperatureSensorOffset:ReturnAir</p>
</li>
<li>
<p>FaultModel:EnthalpySensorOffset:ReturnAir</p>
</li>
<li>
<p>FaultModel:Fouling:Coil</p>
</li>
</ul>
<h3 id="faultmodeltemperaturesensoroffsetoutdoorair">FaultModel:TemperatureSensorOffset:OutdoorAir</h3>
<p>This object defines the offset of an outdoor air dry-bulb temperature sensor that is used to determine applicability of an air economizer.</p>
<h4 id="field-name_180">Field: Name</h4>
<p>This is the user-defined name of the fault.</p>
<h4 id="field-availability-schedule-name_41">Field: Availability Schedule Name</h4>
<p>This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to “1.0” when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-severity-schedule-name">Field: Severity Schedule Name</h4>
<p>This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-controller-object-type">Field: Controller Object Type</h4>
<p>This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer – the choice is Controller:OutdoorAir.</p>
<h4 id="field-controller-object-name">Field: Controller Object Name</h4>
<p>This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.</p>
<h4 id="field-temperature-sensor-offset">Field: Temperature Sensor Offset</h4>
<p>This field defines the offset of the temperature sensor. A positive value means the sensor reads a temperature that is higher than the real value. A negative value means the sensor reads a temperature that is lower than the real value. A “0.0” value means no offset. Default is 0.0. The units are in degrees Celsius.</p>
<h3 id="faultmodelhumiditysensoroffsetoutdoorair">FaultModel:HumiditySensorOffset:OutdoorAir</h3>
<p>This object defines the offset of an outdoor air humidity sensor that is used to determine applicability of an air economizer.</p>
<h4 id="field-name_181">Field: Name</h4>
<p>This is the user-defined name of the fault.</p>
<h4 id="field-availability-schedule-name_42">Field: Availability Schedule Name</h4>
<p>This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to “1.0” when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-severity-schedule-name_1">Field: Severity Schedule Name</h4>
<p>This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-controller-object-type_1">Field: Controller Object Type</h4>
<p>This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer – the choice is Controller:OutdoorAir.</p>
<h4 id="field-controller-object-name_1">Field: Controller Object Name</h4>
<p>This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.</p>
<h4 id="field-humidity-sensor-offset">Field: Humidity Sensor Offset</h4>
<p>This field defines the offset of the humidity ratio sensor. A positive value means the sensor reads a humidity ratio that is higher than the real value. A negative value means the sensor reads a humidity ratio that is lower than the real value. A “0.0” value means no offset. Default is 0.0. The units are in kgWater/kgDryAir.</p>
<h3 id="faultmodelenthalpysensoroffsetoutdoorair">FaultModel:EnthalpySensorOffset:OutdoorAir</h3>
<p>This object defines the offset of an outdoor enthalpy sensor that is used to determine applicability of an air economizer.</p>
<h4 id="field-name_182">Field: Name</h4>
<p>This is the user-defined name of the fault.</p>
<h4 id="field-availability-schedule-name_43">Field: Availability Schedule Name</h4>
<p>This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to “1.0” when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-severity-schedule-name_2">Field: Severity Schedule Name</h4>
<p>This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-controller-object-type_2">Field: Controller Object Type</h4>
<p>This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer – the choice is Controller:OutdoorAir.</p>
<h4 id="field-controller-object-name_2">Field: Controller Object Name</h4>
<p>This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.</p>
<h4 id="field-enthalpy-sensor-offset">Field: Enthalpy Sensor Offset</h4>
<p>This field defines the offset of the enthalpy sensor. A positive value means the sensor reads an enthalpy that is higher than the real value. A negative value means the sensor reads an enthalpy that is lower than the real value. A “0.0” value means no offset. Default is 0.0. The units are in J/kg.</p>
<h3 id="faultmodeltemperaturesensoroffsetreturnair">FaultModel:TemperatureSensorOffset:ReturnAir</h3>
<p>This object defines the offset of a return air dry-bulb temperature sensor that is used to determine applicability of an air economizer.</p>
<h4 id="field-name_183">Field: Name</h4>
<p>This is the user-defined name of the fault.</p>
<h4 id="field-availability-schedule-name_44">Field: Availability Schedule Name</h4>
<p>This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to “1.0” when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-severity-schedule-name_3">Field: Severity Schedule Name</h4>
<p>This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-controller-object-type_3">Field: Controller Object Type</h4>
<p>This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer – the choice is Controller:OutdoorAir.</p>
<h4 id="field-controller-object-name_3">Field: Controller Object Name</h4>
<p>This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.</p>
<h4 id="field-temperature-sensor-offset_1">Field: Temperature Sensor Offset</h4>
<p>This field defines the offset of the temperature sensor. A positive value means the sensor reads a temperature that is higher than the real value. A negative value means the sensor reads a temperature that is lower than the real value. A “0.0” value means no offset. Default is 0.0. The units are in degrees Celsius.</p>
<h3 id="faultmodelenthalpysensoroffsetreturnair">FaultModel:EnthalpySensorOffset:ReturnAir</h3>
<p>This object defines the offset of a return air enthalpy sensor that is used to determine applicability of an air economizer.</p>
<h4 id="field-name_184">Field: Name</h4>
<p>This is the user-defined name of the fault.</p>
<h4 id="field-availability-schedule-name_45">Field: Availability Schedule Name</h4>
<p>This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then a user-defined sensor offset and a severity schedule will be applied. This schedule should be set to “1.0” when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-severity-schedule-name_4">Field: Severity Schedule Name</h4>
<p>This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined temperature offset. This schedule should be set to a non-zero value when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods.</p>
<h4 id="field-controller-object-type_4">Field: Controller Object Type</h4>
<p>This field defines the controller object type that this fault is associated with. Choices are from a list of applicable controller types. Current implementation supports air economizer – the choice is Controller:OutdoorAir.</p>
<h4 id="field-controller-object-name_4">Field: Controller Object Name</h4>
<p>This field defines the name of the controller object associated with the fault. It should be one of the objects with the defined types.</p>
<h4 id="field-enthalpy-sensor-offset_1">Field: Enthalpy Sensor Offset</h4>
<p>This field defines the offset of the enthalpy sensor. A positive value means the sensor reads an enthalpy that is higher than the real value. A negative value means the sensor reads an enthalpy that is lower than the real value. A “0.0” value means no offset. Default is 0.0. The units are in J/kg.</p>
<h3 id="faultmodelfoulingcoil">FaultModel:Fouling:Coil</h3>
<p>This object defines the fouling for a simple water cooling coil or simple water heating coil.</p>
<h4 id="field-name_185">Field: Name</h4>
<p>This is the user-defined name of the fault.</p>
<h4 id="field-coil-name_1">Field: Coil Name</h4>
<p>This field defines the name of the simple cooling coil or simple heating coil that has the fouling fault.</p>
<h4 id="field-availability-schedule-name_46">Field: Availability Schedule Name</h4>
<p>This field provides the name of a schedule that will determine if this fault is applicable. When a fault is not applicable it is not modeled in the simulations. When it is applicable, then user-defined fouling and a severity schedule will be applied. This schedule should be set to “1.0” when a fault is applicable and “0.0” when it is not. If this field is blank, the schedule has values of 1 for all time periods</p>
<h4 id="field-severity-schedule-name_5">Field: Severity Schedule Name</h4>
<p>This field provides the name of a schedule that represents severity of a fault. This is used as a multiplier to the user-defined fouling. If this field is blank, the schedule has values of 1 (no changes to fouling) for all time periods.</p>
<h4 id="field-fouling-input-method">Field: Fouling Input Method</h4>
<p>There are two methods to input the fouling, i.e. FouledUARated and FoulingFactor. User chooses the appropriate method to determine the coil fouling.</p>
<h4 id="field-uafouled">Field: UAFouled</h4>
<p>This is the overall coil UA value including the coil fouling when the "FouledUARated" method is used. The unit is W/K.</p>
<h4 id="field-water-side-fouling-factor">Field: Water Side Fouling Factor</h4>
<p>The following four fields specify the required inputs when the "FoulingFactor" method is used. This field defines the fouling factor for the water side. The units are in m<sup>2</sup>-K/W.</p>
<h4 id="field-air-side-fouling-factor">Field: Air Side Fouling Factor</h4>
<p>This field defines the fouling factor for the air side. The units are in m<sup>2</sup>-K/W.</p>
<h4 id="field-outside-coil-surface-area">Field: Outside Coil Surface Area</h4>
<p>This field defines outside surface area of the cooling or heating coil. The units are in m<sup>2</sup>.</p>
<h4 id="field-inside-to-outside-coil-surface-area-ratio">Field: Inside to Outside Coil Surface Area Ratio</h4>
<p>This field specifies the inside to outside surface area ratio of the cooling or heating coil.</p>
<p>IDF examples:</p>
<p>! example faults for an air economizer</p>
<p>Schedule:Compact,</p>
<p>OATSeveritySch,          !- Name</p>
<p>On/Off,                  !- Schedule Type Limits Name</p>
<p>Through: 6/30,           !- Field 1</p>
<p>For: AllDays,            !- Field 2</p>
<p>Until: 24:00,0,          !- Field 3</p>
<p>Through: 12/31,          !- Field 4</p>
<p>For: AllDays,            !- Field 5</p>
<p>Until: 24:00,1;          !- Field 6</p>
<p>FaultModel:TemperatureSensorOffset:OutdoorAir,</p>
<p>OATFault,                 !- Name</p>
<p>ALWAYS_ON,                !- Availability Schedule Name</p>
<p>OATSeveritySch,           !- Severity Schedule Name</p>
<p>Controller:OutdoorAir,    !- Controller Object Type</p>
<p>VAV_1_OA_Controller,      !- Controller Object Name</p>
<p>-2.0;                      !- Temperature Sensor Offset, deg C</p>
<p>FaultModel:TemperatureSensorOffset:ReturnAir,</p>
<p>RATFault,                 !- Name</p>
<p>,                         !- Availability Schedule Name</p>
<p>,                         !- Severity Schedule Name</p>
<p>Controller:OutdoorAir,    !- Controller Object Type</p>
<p>VAV_2_OA_Controller,      !- Controller Object Name</p>
<p>-2.0;                     !- Temperature Sensor Offset, deg C</p>
<p>FaultModel:EnthalpySensorOffset:ReturnAir,</p>
<p>RAHFault,                 !- Name</p>
<p>,                         !- Availability Schedule Name</p>
<p>,                         !- Severity Schedule Name</p>
<p>Controller:OutdoorAir,    !- Controller Object Type</p>
<p>VAV_2_OA_Controller,      !- Controller Object Name</p>
<p>-2000;                    !- Enthalpy Sensor Offset, J/Kg</p>
<p>! example faults for a fouling coil</p>
<p>FaultModel:Fouling:Coil,</p>
<p>CoolingCoilFault,        !- Name</p>
<p>VAV_2_CoolC,             !- Heating or Cooling Coil Name</p>
<p>ALWAYS_ON,               !- Availability Schedule Name</p>
<p>,                        !- Severity Schedule Name</p>
<p>FouledUARated,           !- Fouling Input Method</p>
<p>3000,                    !- UAFouled, W/K</p>
<p>,                        !- Water Side Fouling Factor, m2-K/W</p>
<p>,                        !- Air Side Fouling Factor, m2-K/W</p>
<p>,                        !- Outside Coil Surface Area, m2</p>
<p>;                        !- Inside to Outside Coil Surface Area Ratio</p>
<h2 id="group-performance-curves">Group – Performance Curves</h2>
<p>This group of objects primarily consists of polynomial curves that are used to characterize the performance of HVAC equipment. Several other non-polynomial curves are also included to characterize the performance of pumps and fans. All of the curves are input, stored, and evaluated entirely within the CurveManager module. The curves are usually derived from fits or regressions to data covering a limited range. Results for independent variable values outside this range are likely to be invalid, so curve input always contains a range of validity (maximum and minimum permitted values) for each independent variable and can optionally have limits on the curve ouput. No error or warning message is issued if an independent variable is outside the range. Instead, the curve manager uses the minimum value if an independent variable is less than the minimum, and the maximum if a variable exceeds the maximum. Similarly, no error or warning message is issued if the curve output is outside the range of the optional minimum and maximum curve output limits. Instead, the curve manager uses the minimum and maximum curve limits to cap the output of the performance curve.</p>
<p>Curve names must be unique across all curve types.</p>
<h3 id="curvelinear">Curve:Linear</h3>
<p>Input for the linear curve consists of a curve name, the two coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the linear curve is:</p>
<div>\[y = {C_1} + {C_2}*x\]</div>

<h4 id="field-name_186">Field: Name</h4>
<p>A user assigned unique name for an instance of a linear curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x">Field: Coefficient2 x</h4>
<p>The linear coefficient (C<sub>2</sub>) in the equation.</p>
<h4 id="field-minimum-value-of-x">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Following is an example input:</p>
<p>Curve:Linear,</p>
<p>Curve-Linear, ! name</p>
<p>-1,       ! Coefficient1 Constant</p>
<p>2,       ! Coefficient2 x</p>
<p>0.0,          ! min curve output</p>
<p>1.0;          ! max curve output</p>
<p>The following is another example, as might be applied in the Fan:ComponentModel to characterize duct static pressure reset (using a constant duct static pressure set point of 248.84 Pa in this case):</p>
<p>Curve:Linear,</p>
<p>DiagnosticSPR,                   ! Curve Name f = C1 + C2*x</p>
<p>248.84,                          ! Coefficient1 Constant [Pa]</p>
<p>0.,                              ! Coefficent 2 Press/Flow [Pa-s/m3]</p>
<p>0.,                              ! Minimum Value of x (Qfan) [m3/s]</p>
<p>100.,                            ! Maximum Value of x (Qfan) [m3/s]</p>
<p>62.5,                            ! Minimum Curve Output [Pa]</p>
<p>248.84;                          ! Maximum Curve Output [Pa]</p>
<h3 id="curvequadlinear">Curve:QuadLinear</h3>
<p>Input consists of the curve name, the five coefficients, and maximum and minimum values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is represented by this curve:</p>
<h4 id="y-c1-c2-42-w-c3-42-x-c4-42-y-c5-42-z">y = C1 + C2 * w + C3 * x + C4 * y + C5 * z</h4>
<h4 id="field-name_187">Field: Name</h4>
<p>A user assigned unique name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_1">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C1) in the equation.</p>
<h4 id="field-coefficient2-w">Field: Coefficient2 w</h4>
<p>The coefficient (C2) in the equation.</p>
<h4 id="field-coefficient3-x">Field: Coefficient3 x</h4>
<p>The coefficient (C3) in the equation.</p>
<h4 id="field-coefficient4-y">Field: Coefficient4 y</h4>
<p>The coefficient (C4) in the equation.</p>
<h4 id="field-coefficient5-z">Field: Coefficient5 z</h4>
<p>The coefficient (C5) in the equation.</p>
<h4 id="field-minimum-value-of-w">Field: Minimum Value of w</h4>
<p>The minimum allowable value of w. Values of w less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-w">Field: Maximum Value of w</h4>
<p>The maximum allowable value of w. Values of z greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-x_1">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_1">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of z greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-y">Field: Minimum Value of y</h4>
<p>The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-y">Field: Maximum Value of y</h4>
<p>The maximum allowable value of y. Values of z greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-z">Field: Minimum Value of z</h4>
<p>The minimum allowable value of z. Values of z less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-z">Field: Maximum Value of z</h4>
<p>The maximum allowable value of z. Values of z greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-w">Field: Input Unit Type for w</h4>
<p>This field is used to indicate the kind of units that may be associated with the w values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of w and Maximum Value of w. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.</p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>VolumetricFlowPerPower</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-x_1">Field: Input Unit Type for x</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of x and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.</p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>VolumetricFlowPerPower</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-y">Field: Input Unit Type for y</h4>
<p>This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of y and Maximum Value of y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.</p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>VolumetricFlowPerPower</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-z">Field: Input Unit Type for z</h4>
<p>This field is used to indicate the kind of units that may be associated with the z values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of z and Maximum Value of z. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select Dimensionless which will have no unit conversion.</p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>VolumetricFlowPerPower</p>
</li>
</ul>
<p>Below are an example inputs for QuadLinear Curves.</p>
<p>CURVE:QUADLINEAR,</p>
<p>MinDsnWBCurveName, ! Curve Name</p>
<p>-3.3333,          ! CoefficientC1</p>
<p>0.0,              ! CoefficientC2</p>
<p>38.9,             ! CoefficientC3</p>
<p>0.,               ! CoefficientC4</p>
<p>0.,               ! CoefficientC5</p>
<p>-30.,             ! Minimum Value of w</p>
<p>40.,              ! Maximum Value of w</p>
<p>0.,               ! Minimum Value of x</p>
<p>1.,               ! Maximum Value of x</p>
<p>10.,              ! Minimum Value of y</p>
<p>38.,              ! Maximum Value of y</p>
<p>1. E-8,           ! Minimum Value of z</p>
<p>8. E-8,           ! Maximum Value of z</p>
<p>0.,               ! Minimum Curve Output</p>
<p>38.;              ! Maximum Curve Output</p>
<p>Curve:QuadLinear,</p>
<p>MinActWBCurveName, ! Curve Name</p>
<p>-8.3333,          ! CoefficientC1</p>
<p>2.0,              ! CoefficientC2</p>
<p>5.5556.,          ! CoefficientC3</p>
<p>-1.0,             ! CoefficientC4</p>
<p>0.,               ! CoefficientC5</p>
<p>0.,               ! Minimum Value of w</p>
<p>38.,              ! Maximum Value of w</p>
<p>0.,               ! Minimum Value of x</p>
<p>1.,               ! Maximum Value of x</p>
<p>10.,              ! Minimum Value of y</p>
<p>38.,              ! Maximum Value of y</p>
<p>1. E-8,           ! Minimum Value of z</p>
<p>8. E-8,           ! Maximum Value of z</p>
<p>0.,               ! Minimum Curve Output</p>
<p>43.;              ! Maximum Curve Output</p>
<p>Curve:QuadLinear,</p>
<p>OptCondEntCurveName, ! Curve Name</p>
<p>12.2711,          ! CoefficientC1</p>
<p>0.80,             ! CoefficientC2</p>
<p>6.6667,           ! CoefficientC3</p>
<p>0-0.266,          ! CoefficientC4</p>
<p>-6193484.,        ! CoefficientC5</p>
<p>0.,               ! Minimum Value of w</p>
<p>38.,              ! Maximum Value of w</p>
<p>0.,               ! Minimum Value of x</p>
<p>1.,               ! Maximum Value of x</p>
<p>10.,              ! Minimum Value of y</p>
<p>38.,              ! Maximum Value of y</p>
<p>1. E-8,           ! Minimum Value of z</p>
<p>8. E-8,           ! Maximum Value of z</p>
<p>0.,               ! Minimum Curve Output</p>
<p>32.;              ! Maximum Curve Output</p>
<h3 id="curvequadratic">Curve:Quadratic</h3>
<p>Input for a quadratic curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the quadratic curve is:</p>
<div>\[y = {C_1} + {C_2}*x + {C_3}*{x^2}\]</div>

<h4 id="field-name_188">Field: Name</h4>
<p>A user assigned unique name for an instance of a quadratic curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_2">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x_1">Field: Coefficient2 x</h4>
<p>The linear coefficient (C<sub>2</sub>) in the equation.</p>
<h4 id="field-coefficient3-x42422">Field: Coefficient3 x**2</h4>
<p>The quadratic coefficient (C<sub>3</sub>) in the equation.</p>
<h4 id="field-minimum-value-of-x_2">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_2">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_1">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_1">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_2">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type_1">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Following is an example input.</p>
<p>Curve:Quadratic,</p>
<p>WindACCBFFFF, ! name</p>
<p>-2.277,       ! Coefficient1 Constant</p>
<p>5.2114,       ! Coefficient2 x</p>
<p>-1.9344,      ! Coefficient3 x**2</p>
<p>0.0,          ! Minimum Value of x</p>
<p>1.0;          ! Maximum Value of x</p>
<h3 id="curvecubic">Curve:Cubic</h3>
<p>Input for a cubic curve consists of the curve name, the 4 coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the cubic curve is:</p>
<div>\[y = {C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*{x^3}\]</div>

<h4 id="field-name_189">Field: Name</h4>
<p>A user assigned unique name for an instance of a cubic curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_3">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x_2">Field: Coefficient2 x</h4>
<p>The linear coefficient (C<sub>2</sub>) in the equation.</p>
<h4 id="field-coefficient3-x42422_1">Field: Coefficient3 x**2</h4>
<p>The quadratic coefficient (C<sub>3</sub>) in the equation.</p>
<h4 id="field-coefficient4-x42423">Field: Coefficient4 x**3</h4>
<p>The cubic coefficient (C<sub>4</sub>) in the equation.</p>
<h4 id="field-minimum-value-of-x_3">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_3">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_2">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_2">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_3">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type_2">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Following is an input example.</p>
<p>Curve:Cubic,</p>
<p>WindACEIRFPLF, ! name</p>
<p>.00000273404,  ! Coefficient1 Constant</p>
<p>1.05259,       ! Coefficient2 x</p>
<p>-.0552087,     ! Coefficient3 x**2</p>
<p>.00262236,     ! coeff4</p>
<p>0.0, ! min</p>
<p>1.1; ! max</p>
<h3 id="curvequartic">Curve:Quartic</h3>
<p>Input for a Quartic (fourth order polynomial) curve consists of the curve name, the five coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the quartic curve is:</p>
<div>\[y = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}{x^3} + {C_5}{x^4}\]</div>

<h4 id="field-name_190">Field: Name</h4>
<p>A user assigned unique name for an instance of a Quartic curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_4">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x_3">Field: Coefficient2 x</h4>
<p>The linear coefficient (C<sub>2</sub>) in the equation.</p>
<h4 id="field-coefficient3-x42422_2">Field: Coefficient3 x**2</h4>
<p>The quadratic coefficient (C<sub>3</sub>) in the equation.</p>
<h4 id="field-coefficient4-x42423_1">Field: Coefficient4 x**3</h4>
<p>The cubic coefficient (C<sub>4</sub>) in the equation.</p>
<h4 id="field-coefficient5-x42424">Field: Coefficient5 x**4</h4>
<p>The fourth-order coefficient (C<sub>5</sub>) in the equation.</p>
<h4 id="field-minimum-value-of-x_4">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_4">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_3">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_5">Field: Maximum Value of x</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_4">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type_3">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Following is an input example.</p>
<p>Curve:Quartic,</p>
<p>BGSeries60,                 !- y = -611.41x4 + 192.68x3 - 88.843x2 + 4.7634x + 5.5656</p>
<p>5.5656,                     !- Constant</p>
<p>4.7634,                     !- 1st coefficient</p>
<p>-88.843,                    !- 2nd coefficient</p>
<p>192.68,                     !- 3rd coefficient</p>
<p>-611.41,                    !- 4th coefficient</p>
<p>0.0,                        !- Min Phi Value</p>
<p>0.2412;                     !- Max Phi Value</p>
<p>The following is another example, as might be applied in the Fan:ComponentModel to characterize belt maximum efficiency (using a medium efficiency belt in this case):</p>
<p>Curve:Quartic,</p>
<p>BeltMaxEffMedium,                ! Curve Name</p>
<p>-0.09504,                        ! CoefficientC1</p>
<p>0.03415,                         ! CoefficientC2</p>
<p>-0.008897,                       ! CoefficientC3</p>
<p>0.001159,                        ! CoefficientC4</p>
<p>-0.00006132,                     ! CoefficientC5</p>
<p>-1.2,                            ! Minimum Value of x</p>
<p>6.2,                             ! Maximum Value of x</p>
<p>-4.6,                            ! Minimum Curve Output</p>
<p>0.;                              ! Maximum Curve Output</p>
<h3 id="curveexponent">Curve:Exponent</h3>
<p>Input for a exponent curve consists of the curve name, the 3 coefficients, and the maximum and minimum valid independent variable values. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the exponent curve is:</p>
<div>\[y = C1 + C2*{x^{C3}}\]</div>

<h4 id="field-name_191">Field: Name</h4>
<p>A user assigned unique name for an instance of an exponent curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_5">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-constant">Field: Coefficient2 Constant</h4>
<p>The linear coefficient (C<sub>2</sub>) in the equation.</p>
<h4 id="field-coefficient3-constant">Field: Coefficient3 Constant</h4>
<p>The exponent coefficient (C<sub>3</sub>) in the equation.</p>
<h4 id="field-minimum-value-of-x_5">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_6">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_4">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_3">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_5">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type_4">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Following is an input example.</p>
<p>Curve:Exponent,</p>
<p>!   Curve = C1 + C2*x**C3, x = fan speed ratio</p>
<p>FanPowerExponentCurve, !- Name</p>
<p>0.0,                   !- Coefficient1 Constant</p>
<p>1.0,                   !- Coefficient2 Constant</p>
<p>3.0,                   !- Coefficient3 Constant</p>
<p>0.0,                   !- Minimum Value of x</p>
<p>1.5,                   !- Maximum Value of x</p>
<p>0.1,                   !- Minimum Curve Output</p>
<p>1.5;                   !- Maximum Curve Output</p>
<h3 id="curvebicubic">Curve:Bicubic</h3>
<p>This curve type is a function of two independent variables. Input consists of the curve name, the ten coefficients, and the minimum and maximum values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the bicubic curve is:</p>
<div>\[z = {C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*y + {C_5}*{y^2} + {C_6}*xy + {C_7}*{x^3} + {C_8}*{y^3} + {C_9}*{x^2}y + {C_{10}}*x{y^2}\]</div>

<h4 id="field-name_192">Field: Name</h4>
<p>A user assigned unique name for an instance of a bicubic curve. When a curve is used by another object, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_6">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x_4">Field: Coefficient2 x</h4>
<p>The coefficient C<sub>2</sub> in the equation.</p>
<h4 id="field-coefficient3-x42422_3">Field: Coefficient3 x**2</h4>
<p>The coefficient C<sub>3</sub> in the equation.</p>
<h4 id="field-coefficient4-y_1">Field: Coefficient4 y</h4>
<p>The coefficient C<sub>4</sub> in the equation.</p>
<h4 id="field-coefficient5-y42422">Field: Coefficient5 y**2</h4>
<p>The coefficient C<sub>5</sub> in the equation.</p>
<h4 id="field-coefficient6-x42y">Field: Coefficient6 x*y</h4>
<p>The coefficient C<sub>6</sub> in the equation.</p>
<h4 id="field-coefficient7-x42423">Field: Coefficient7 x**3</h4>
<p>The coefficient C<sub>7</sub> in the equation.</p>
<h4 id="field-coefficient8-y42423">Field: Coefficient8 y**3</h4>
<p>The coefficient C<sub>8</sub> in the equation.</p>
<h4 id="field-coefficient9-x4242242y">Field: Coefficient9 x**2*y</h4>
<p>The coefficient C<sub>9</sub> in the equation.</p>
<h4 id="field-coefficient10-x42y42422">Field: Coefficient10 x*y**2</h4>
<p>The coefficient C<sub>10</sub> in the equation.</p>
<h4 id="field-minimum-value-of-x_6">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than this minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_7">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than this maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-y_1">Field: Minimum Value of y</h4>
<p>The minimum allowable value of y. Values of y less than this minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-y_1">Field: Maximum Value of y</h4>
<p>The maximum allowable value of y. Values of y greater than this maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_5">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_4">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_6">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-y_1">Field: Input Unit Type for Y</h4>
<p>This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-output-unit-type_5">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Below is an example input.</p>
<p>Curve:Bicubic,</p>
<p>Main Chiller EIRFPLR,       !- Name</p>
<p>7.086284E-02,               !- Coefficient1 Constant</p>
<p>2.787561E-03,               !- Coefficient2 x</p>
<p>-8.917038E-06,               !- Coefficient3 x**2</p>
<p>2.309734E-01,               !- Coefficient4 y</p>
<p>1.250442E+00,               !- Coefficient5 y**2</p>
<p>-2.161029E-03,               !- Coefficient6 x*y</p>
<p>0.000000E+00,               !- Coefficient7 x**3</p>
<p>-5.630094E-01,               !- Coefficient8 y**3</p>
<p>0.000000E+00,               !- Coefficient9 x**2*y</p>
<p>0.000000E+00,               !- Coefficient10 x*y**2</p>
<p>20.33,                      !- Minimum Value of x</p>
<p>35.00,                      !- Maximum Value of x</p>
<p>0.25,                       !- Minimum Value of y</p>
<p>1.01;                       !- Maximum Value of y</p>
<h3 id="curvebiquadratic">Curve:Biquadratic</h3>
<p>This curve is a function of two independent variables. Input consists of the curve name, the six coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the bicubic curve is:</p>
<div>\[z = {C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*y + {C_5}*{y^2} + {C_6}*xy\]</div>

<h4 id="field-name_193">Field: Name</h4>
<p>A user assigned unique name for an instance of a biquadratic curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_7">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x_5">Field: Coefficient2 x</h4>
<p>The coefficient C<sub>2</sub> in the equation.</p>
<h4 id="field-coefficient3-x42422_4">Field: Coefficient3 x**2</h4>
<p>The coefficient C<sub>3</sub> in the equation.</p>
<h4 id="field-coefficient4-y_2">Field: Coefficient4 y</h4>
<p>The coefficient C<sub>4</sub> in the equation.</p>
<h4 id="field-coefficient5-y42422_1">Field: Coefficient5 y**2</h4>
<p>The coefficient C<sub>5</sub> in the equation.</p>
<h4 id="field-coefficient6-x42y_1">Field: Coefficient6 x*y</h4>
<p>The coefficient C<sub>6</sub> in the equation.</p>
<h4 id="field-minimum-value-of-x_7">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_8">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-y_2">Field: Minimum Value of y</h4>
<p>The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-y_2">Field: Maximum Value of y</h4>
<p>The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_6">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_5">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_7">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-y_2">Field: Input Unit Type for Y</h4>
<p>This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-output-unit-type_6">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Below is an example input.</p>
<p>Curve:Biquadratic,</p>
<p>WindACCoolCapFT, ! name</p>
<p>0.942587793,     ! Coefficient1 Constant</p>
<p>0.009543347,     ! Coefficient2 x</p>
<p>0.000683770,     ! Coefficient3 x**2</p>
<p>-0.011042676,    ! Coefficient4 y</p>
<p>0.000005249,     ! Coefficient5 y**2</p>
<p>-0.000009720,    ! Coefficient6 x*y</p>
<p>15., 22., ! min and max of first independent variable</p>
<p>29., 47.; ! min and max of second independent variable</p>
<h3 id="curvequadraticlinear">Curve:QuadraticLinear</h3>
<p>This curve is a function of two independent variables. Input consists of the curve name, the six coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the quadratic linear curve:</p>
<div>\[y = \left( {{C_1} + {C_2}*x + {C_3}*{x^2} + {C_4}*{x^3}} \right) + \left( {{C_4} + {C_5}*x + {C_6}*{x^2}} \right)*y\]</div>

<h4 id="field-name_194">Field: Name</h4>
<p>A user assigned unique name for an instance of a quadratic-linear curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_8">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x_6">Field: Coefficient2 x</h4>
<p>The coefficient C<sub>2</sub> in the equation.</p>
<h4 id="field-coefficient3-x42422_5">Field: Coefficient3 x**2</h4>
<p>The coefficient C<sub>3</sub> in the equation.</p>
<h4 id="field-coefficient4-y_3">Field: Coefficient4 y</h4>
<p>The coefficient C<sub>4</sub> in the equation.</p>
<h4 id="field-coefficient5-x42y">Field: Coefficient5 x*y</h4>
<p>The coefficient C<sub>5</sub> in the equation.</p>
<h4 id="field-coefficient6-x4242242y">Field: Coefficient6 x**2*y</h4>
<p>The coefficient C<sub>6</sub> in the equation.</p>
<h4 id="field-minimum-value-of-x_8">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_9">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-y_3">Field: Minimum Value of y</h4>
<p>The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-y_3">Field: Maximum Value of y</h4>
<p>The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_7">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_6">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_8">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-y_3">Field: Input Unit Type for Y</h4>
<p>This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-output-unit-type_7">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<p>Below is an example input.</p>
<p>Curve:QuadraticLinear,</p>
<p>DischargeCurve,          !- Curve Name</p>
<p>0.0,                     !- Coefficient1 Constant</p>
<p>0.09,                    !- Coefficient2 x</p>
<p>-0.15,                   !- Coefficient3 x**2</p>
<p>0.612,                   !- Coefficient4 y</p>
<p>-0.324,                  !- Coefficient5 x*y</p>
<p>-0.216,                  !-Coefficient6 x**2*y</p>
<p>0.0,                     !- Minimum Value of x</p>
<p>1.0,                     !- Maximum Value of x</p>
<p>0.0,                     !- Minimum Value of y</p>
<p>9.9;                     !- Maximum Value of y</p>
<h3 id="curvetriquadratic">Curve:Triquadratic</h3>
<p>This curve is a 2<sup>nd</sup> order polynomial function of three variable polynomial independent variables. Input consists of the curve name, the twenty seven coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the triquadratic curve:</p>
<div>\[\begin{array}{l}CurveValue = {A_0} + {A_1}*{x^2} + {A_2}*x + {A_3}*{y^2} + {A_4}*y + {A_5}*{z^2} + {A_6}*z + {A_7}*{x^2}{y^2} + {A_8}*xy + \\\quad \quad \quad \quad \quad {A_9}*x{y^2} + {A_{10}}*{x^2}y + {A_{11}}*{x^2}{z^2} + {A_{12}}*xz + {A_{13}}*x{z^2} + {A_{14}}*{x^2}z + {A_{15}}*{y^2}{z^2} + \\\quad \quad \quad \quad \quad {A_{16}}*yz + {A_{17}}*y{z^2} + {A_{18}}*{y^2}z + {A_{19}}*{x^2}{y^2}{z^2} + {A_{20}}*{x^2}{y^2}z + {A_{21}}{x^2}y{z^2} + {A_{22}}x{y^2}{z^2} + \\\quad \quad \quad \quad \quad {A_{23}}{x^2}yz + {A_{24}}x{y^2}z + {A_{25}}xy{z^2} + {A_{26}}xyz\end{array}\]</div>

<h4 id="field-coefficient1-constant_9">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (A<sub>0</sub>) in the equation.</p>
<h4 id="field-coefficient2-x42422">Field: Coefficient2 x**2</h4>
<p>The coefficient (A<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient3-x_1">Field: Coefficient3 x</h4>
<p>The coefficient (A<sub>2</sub>) in the equation.</p>
<h4 id="field-coefficient4-y42422">Field: Coefficient4 y**2</h4>
<p>The coefficient (A<sub>3</sub>) in the equation.</p>
<h4 id="field-coefficient5-y">Field: Coefficient5 y</h4>
<p>The coefficient (A<sub>4</sub>) in the equation.</p>
<h4 id="field-coefficient6-z42422">Field: Coefficient6 z**2</h4>
<p>The coefficient (A<sub>5</sub>) in the equation.</p>
<h4 id="field-coefficient7-z">Field: Coefficient7 z</h4>
<p>The coefficient (A<sub>6</sub>) in the equation.</p>
<h4 id="field-coefficient8-x4242242y42422">Field: Coefficient8 x**2*y**2</h4>
<p>The coefficient (A<sub>7</sub>) in the equation.</p>
<h4 id="field-coefficient9-x42y">Field: Coefficient9 x*y</h4>
<p>The coefficient (A<sub>8</sub>) in the equation.</p>
<h4 id="field-coefficient10-x42y42422_1">Field: Coefficient10 x*y**2</h4>
<p>The coefficient (A<sub>9</sub>) in the equation.</p>
<h4 id="field-coefficient11-x4242242y">Field: Coefficient11 x**2*y</h4>
<p>The coefficient (A<sub>10</sub>) in the equation.</p>
<h4 id="field-coefficient12-x4242242z42422">Field: Coefficient12 x**2*z**2</h4>
<p>The coefficient (A<sub>11</sub>) in the equation.</p>
<h4 id="field-coefficient13-x42z">Field: Coefficient13 x*z</h4>
<p>The coefficient (A<sub>12</sub>) in the equation.</p>
<h4 id="field-coefficient14-x42z42422">Field: Coefficient14 x*z**2</h4>
<p>The coefficient (A<sub>13</sub>) in the equation.</p>
<h4 id="field-coefficient15-x4242242z">Field: Coefficient15 x**2*z</h4>
<p>The coefficient (A<sub>14</sub>) in the equation.</p>
<h4 id="field-coefficient16-y4242242z42422">Field: Coefficient16 y**2*z**2</h4>
<p>The coefficient (A<sub>15</sub>) in the equation.</p>
<h4 id="field-coefficient17-y42z">Field: Coefficient17 y*z</h4>
<p>The coefficient (A<sub>16</sub>) in the equation.</p>
<h4 id="field-coefficient18-y42z42422">Field: Coefficient18 y*z**2</h4>
<p>The coefficient (A<sub>17</sub>) in the equation.</p>
<h4 id="field-coefficient19-y4242242z">Field: Coefficient19 y**2*z</h4>
<p>The coefficient (A<sub>18</sub>) in the equation.</p>
<h4 id="field-coefficient20-x4242242y4242242z42422">Field: Coefficient20 x**2*y**2*z**2</h4>
<p>The coefficient (A<sub>19</sub>) in the equation.</p>
<h4 id="field-coefficient21-x4242242y4242242z">Field: Coefficient21 x**2*y**2*z</h4>
<p>The coefficient (A<sub>20</sub>) in the equation.</p>
<h4 id="field-coefficient22-x4242242y42z42422">Field: Coefficient22 x**2*y*z**2</h4>
<p>The coefficient (A<sub>21</sub>) in the equation.</p>
<h4 id="field-coefficient23-x42y4242242z42422">Field: Coefficient23 x*y**2*z**2</h4>
<p>The coefficient (A<sub>22</sub>) in the equation.</p>
<h4 id="field-coefficient24-x4242242y42z">Field: Coefficient24 x**2*y*z</h4>
<p>The coefficient (A<sub>23</sub>) in the equation.</p>
<h4 id="field-coefficient25-x42y4242242z">Field: Coefficient25 x*y**2*z</h4>
<p>The coefficient (A<sub>24</sub>) in the equation.</p>
<h4 id="field-coefficient26-x42y42z42422">Field: Coefficient26 x*y*z**2</h4>
<p>The coefficient (A<sub>25</sub>) in the equation.</p>
<h4 id="field-coefficient27-x42y42z">Field: Coefficient27 x*y*z</h4>
<p>The coefficient (A<sub>26</sub>) in the equation.</p>
<h4 id="field-minimum-value-of-x_9">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_10">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-y_4">Field: Minimum Value of y</h4>
<p>The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-y_4">Field: Maximum Value of y</h4>
<p>The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-z_1">Field: Minimum Value of z</h4>
<p>The minimum allowable value of z. Values of z less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-z_1">Field: Maximum Value of z</h4>
<p>The maximum allowable value of z. Values of z greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_8">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_7">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_9">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of x. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-y_4">Field: Input Unit Type for Y</h4>
<p>This field is used to indicate the kind of units that may be associated with the y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-z_1">Field: Input Unit Type for Z</h4>
<p>This field is used to indicate the kind of units that may be associated with the z values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Z and Maximum Value of Z. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Power</p>
</li>
<li>
<p>Distance</p>
</li>
</ul>
<h4 id="field-output-unit-type_8">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h3 id="curvefunctionalpressuredrop">Curve:Functional:PressureDrop</h3>
<p>Input for a pressure drop curve consists of the curve name, a varying number of parameters, and the maximum and minimum valid independent variable values. The equation represented by the pressure drop curve is:</p>
<div>\[\Delta P = \left( {K + f\frac{L}{D}} \right)\frac{{\rho {V^2}}}{2}\]</div>

<h4 id="field-name_195">Field: Name</h4>
<p>A user assigned unique name for an instance of a pressure drop curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-diameter">Field: Diameter</h4>
<p>This diameter represents an equivalent diameter for the given branch. This is parameter (D) in the equation, and has units of {m}. Since varying components may be found on the same branch, this value must be selected along with the other inputs in order to provide a proper value of pressure drop. This is used to calculate the velocity in addition to being used directly in the frictional pressure drop calculation.</p>
<h4 id="field-minor-loss-coefficient">Field: Minor Loss Coefficient</h4>
<p>This is the pressure drop coefficient typically applied to components such as fittings and occasionally heat pumps. This is parameter (K) in the equation and is dimensionless. This coefficient is used to describe the amount of dynamic pressure lost during the process. This value may be left blank if the user only wants to account for frictional losses in this branch.</p>
<h4 id="field-length">Field: Length</h4>
<p>This is the length of a pressure drop process in which friction is applied. This is parameter (L) in the equation and has units of {m}. In a pipe, this would be the length of the pipe, however in many cases, pressure drop in other components are applied as an “equivalent length.”  This is only required if the user is wanting to perform frictional pressure drop calculations.</p>
<h4 id="field-roughness">Field: Roughness</h4>
<p>This field represents the first method to simulate frictional losses. This parameter does not appear directly in the equation above, as it is only used to develop the friction factor (f), but the roughness will have units of {m} if entered. If the user enters this roughness value, the pressure system will use it along with an approximation to the Moody chart to estimate the friction factor given the current flow conditions. This allows the friction calculate to be dynamic throughout the simulation.</p>
<h4 id="field-fixed-friction-factor">Field: Fixed Friction Factor</h4>
<p>This field represents the second method to simulate frictional losses. This is parameter (f) in the equation and is dimensionless. This parameter is a fixed value of friction factor which would override any calculations performed based on roughness, etc. If the user has a known friction factor for a given component, this is where it should be entered.</p>
<p>In the curve outputs for this object:</p>
<ul>
<li>
<p>Curve Input 1: MassFlow</p>
</li>
<li>
<p>Curve Input 2: Density</p>
</li>
<li>
<p>Curve Input 3: Velocity</p>
</li>
<li>
<p>Curve Output: the resultant value</p>
</li>
</ul>
<p>Following is an input example.</p>
<p>Curve:Functional:PressureDrop,</p>
<p>PressureMinorAndFriction,!- Name</p>
<p>0.05,                    !- Diameter</p>
<p>53.8,                    !- Minor Loss Coefficient</p>
<p>200,                     !- Length</p>
<p>,                        !- Roughness</p>
<p>0.008;                   !- Fixed Friction Factor</p>
<h3 id="curvefanpressurerise">Curve:FanPressureRise</h3>
<p>Input for the fan total pressure rise curve consists of the curve name, the four coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:</p>
<div>\[\Delta {P_{fan,tot}} = {C_1}*Q_{fan}^2 + {C_2}*Q_{fan}^{} + {C_3}*Q_{fan}^{}*\sqrt {{P_{sm}} - {P_o}}  + {C_4}*\left( {{P_{sm}} - {P_o}} \right)\]</div>

<p>where Δ<em>P<sub>fan,tot</sub></em> is the fan total pressure rise (Pa) as a function of volumetric flow through the fan (<em>Q<sub>fan</sub></em>, m<sup>3</sup>/s), duct static pressure set point (<em>P<sub>sm</sub></em>, Pa), and static pressure surrounding the ducts (<em>P<sub>o</sub></em>, Pa). <em>P<sub>o</sub></em> is assumed to be zero.</p>
<p>The first term of the curve looks like the common system curve in which the fan pressure rise is proportional to the square of the fan flow, but here it also depends implicitly on supply and return pressure losses, and in part on the fraction of the fan flow that is outdoor air (essentially “leaks” into and out of the return side of the system). Very often it is the only term considered, but that would only be correct with fixed-position dampers, no distribution system leakage, no linear resistance components, and no duct static pressure control.</p>
<p>The second term accounts for significant flow resistances in the system where the pressure difference is linearly proportional to the flow. Some filters and coils in the return may need this term to be adequately described. This term could be ignored if there are no linear components or if their pressure drops are very small compared to the other terms.</p>
<p>The third term, which depends on the fan flow and square root of the supply duct pressure <em>P<sub>sm</sub></em>, accounts in part for leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. In this case, reducing or eliminating supply leakage results in a different system curve. This, however, might be only a minor “correction” to the simple system curves generally used. The third term is zero when the VAV box dampers are modulated to control flow. Consequently, with variable-position supply dampers, reducing or eliminating supply leakage does not change the system curve.</p>
<p>The last term also accounts in part for leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. This term indicates that the same fan pressure rise can be achieved by raising the duct pressure and closing dampers. The only change in the system in such a case is that the leakage flow may increase. The coefficient for this term is one when the VAV box dampers are modulated to control flow. In both cases, this term may be the most important “correction” to the simple system curves generally used, especially at low flows.</p>
<h4 id="field-name_196">Field: Name</h4>
<p>The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-fan-pressure-rise-coefficient1-c1">Field: Fan Pressure Rise Coefficient1 C1</h4>
<p>The required numeric constant coefficient C<em><sub>1</sub></em> (Pa s<sup>2</sup>/m<sup>6</sup>) in the curve. Must be greater than zero.</p>
<h4 id="field-fan-pressure-rise-coefficient2-c2">Field: Fan Pressure Rise Coefficient2 C2</h4>
<p>The required numeric constant coefficient C<em><sub>2</sub></em> (Pa s/m<sup>3</sup>) in the curve<em>.</em></p>
<h4 id="field-fan-pressure-rise-coefficient3-c3">Field: Fan Pressure Rise Coefficient3 C3</h4>
<p>The required numeric constant coefficient <em>C<sub>3</sub></em> (Pa<sup>0.5</sup> s/m<sup>3</sup>) in the curve<em>.</em></p>
<h4 id="field-fan-pressure-rise-coefficient4-c4">Field: Fan Pressure Rise Coefficient4 C4</h4>
<p>The required numeric constant coefficient C<em><sub>4</sub></em> (dimensionless) in the curve<em>.</em></p>
<h4 id="field-minimum-value-of-qfan">Field: Minimum Value of Qfan</h4>
<p>The required numeric minimum allowable value of <em>Q<sub>fan</sub></em> (m<sup>3</sup>/s). Values of <em>Q<sub>fan</sub></em> less than the minimum will be replaced within this curve by the minimum.</p>
<h4 id="field-maximum-value-of-qfan">Field: Maximum Value of Qfan</h4>
<p>The required numeric maximum allowable value of <em>Q<sub>fan</sub></em> (m<sup>3</sup>/s). Values of <em>Q<sub>fan</sub></em> greater than the maximum will be replaced within this curve by the maximum.</p>
<h4 id="field-minimum-value-of-psm">Field: Minimum Value of Psm</h4>
<p>The required numeric minimum allowable value of <em>P<sub>sm</sub></em> (Pa). Values of <em>P<sub>sm</sub></em> less than the minimum will be replaced within this curve by the minimum.</p>
<h4 id="field-maximum-value-of-psm">Field: Maximum Value of Psm</h4>
<p>The required numeric maximum allowable value of <em>P<sub>sm</sub></em> (Pa). Values of <em>P<sub>sm</sub></em> greater than the maximum will be replaced within this curve by the maximum.</p>
<h4 id="field-minimum-curve-output_9">Field: Minimum Curve Output</h4>
<p>The optional numeric minimum allowable value of the evaluated curve (Pa). Values less than the minimum will be replaced within this curve by the minimum.</p>
<h4 id="field-maximum-curve-output_8">Field: Maximum Curve Output</h4>
<p>The optional numeric maximum allowable value of the evaluated curve (Pa). Values greater than the maximum will be replaced within this curve by the maximum.</p>
<p>The following is an input example describing the fan total pressure rise for a VAV system with a constant non-zero duct static pressure set point (the set point is described separately; see the Curve:Linear object for a related example):</p>
<p>Curve:FanPressureRise,</p>
<p>VSD Example,          ! Curve Name f = C1*Qfan**2+C2*Qfan+C3*Qfan*(Psm-Po)**0.5+C4*(Psm-Po) with Po=0</p>
<p>1446.75833497653,     ! CoefficientC1 Alpha [Pa s2/m6]</p>
<p>0.,                   ! CoefficientC2 Beta [Pa s/m3]</p>
<p>0.,                   ! CoefficientC3 Gamma [Pa0.5 s/m3]</p>
<p>1.,                   ! CoefficientC4 Delta [-]</p>
<p>0.,                   ! Minimum Value of Qfan [m3/s]</p>
<p>100.,                 ! Maximum Value of Qfan [m3/s]</p>
<p>62.5,                 ! Minimum Value of Psm [Pa]</p>
<p>300.,                 ! Maximum Value of Psm [Pa]</p>
<p>0.;                   ! Minimum Curve Output [Pa]</p>
<p>5000.;                ! Maximum Curve Output [Pa]</p>
<h3 id="curveexponentialskewnormal">Curve:ExponentialSkewNormal</h3>
<p>Input for the exponential-modified skew normal curve consists of the curve name, the four coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:</p>
<div>\[y = \frac{{{e^{( - 0.5*Z_1^2)}}[1 + \frac{{{Z_2}}}{{\left| {{Z_2}} \right|}}*erf\left( {\frac{{\left| {{Z_2}} \right|}}{{\sqrt 2 }}} \right)}}{{{e^{( - 0.5*Z_3^2)}}[1 + \frac{{{Z_3}}}{{\left| {{Z_3}} \right|}}*erf\left( {\frac{{\left| {{Z_3}} \right|}}{{\sqrt 2 }}} \right)}}\]</div>

<p>where <em>Z<sub>1</sub> =</em> (<em>x – C<sub>1</sub></em>) <em>/ C<sub>2</sub></em>; <em>Z<sub>2</sub> =</em> [(<em>exp</em><sup>(<em>C</em></sup><em>3<sup>*x</sup></em><sup>)</sup> * <em>C<sub>4</sub>*x</em>) <em>- C<sub>1</sub></em>] <em>/ C<sub>2</sub></em>; <em>Z<sub>3</sub> = -C<sub>1</sub> / C<sub>2</sub></em></p>
<h4 id="field-name_197">Field: Name</h4>
<p>The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-c1">Field: Coefficient1 C1</h4>
<p>The required numeric constant coefficient <em>C<sub>1</sub></em> in the curve.</p>
<h4 id="field-coefficient2-c2">Field: Coefficient2 C2</h4>
<p>The required numeric constant coefficient <em>C<sub>2</sub></em> in the curve. Must be non-zero.</p>
<h4 id="field-coefficient3-c3">Field: Coefficient3 C3</h4>
<p>The required numeric constant coefficient <em>C<sub>3</sub></em> in the curve.</p>
<h4 id="field-coefficient4-c4">Field: Coefficient4 C4</h4>
<p>The required numeric constant coefficient <em>C<sub>4</sub></em> in the curve.</p>
<h4 id="field-minimum-value-of-x_10">Field: Minimum Value of x</h4>
<p>The required numeric minimum allowable value of <em>x</em>. Values of <em>x</em> less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_11">Field: Maximum Value of x</h4>
<p>The required numeric maximum allowable value of <em>x</em>. Values of <em>x</em> greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_10">Field: Minimum Curve Output</h4>
<p>The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_9">Field: Maximum Curve Output</h4>
<p>The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_10">Field: Input Unit Type for x</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of <em>x</em> and Maximum Value of <em>x</em> (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<h4 id="field-output-unit-type_9">Field: Output Unit Type</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<p>The following are input examples describing the normalized fan efficiency for the normal (non-stall) and stall operating regions of a backward-curved airfoil centrifugal fan:</p>
<p>Curve:ExponentialSkewNormal,</p>
<p>FanEff120CPLANormal,             ! Curve Name</p>
<p>0.072613,                        ! CoefficientC1 Afan</p>
<p>0.833213,                        ! CoefficientC2 Bfan</p>
<p>0.,                              ! CoefficientC3 Cfan</p>
<p>0.013911,                        ! CoefficientC4 Dfan</p>
<p>-4.,                             ! Minimum Value of x</p>
<p>5.,                              ! Maximum Value of x</p>
<p>0.1,                             ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<p>Curve:ExponentialSkewNormal,</p>
<p>FanEff120CPLAStall,              ! Curve Name</p>
<p>-1.674931,                       ! CoefficientC1 Afan</p>
<p>1.980182,                        ! CoefficientC2 Bfan</p>
<p>0.,                              ! CoefficientC3 Cfan</p>
<p>1.844950,                        ! CoefficientC4 Dfan</p>
<p>-4.,                             ! Minimum Value of x</p>
<p>5.,                              ! Maximum Value of x</p>
<p>0.1,                             ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<h3 id="curvesigmoid">Curve:Sigmoid</h3>
<p>Input for the sigmoid curve consists of the curve name, the five coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:</p>
<div>\[y = {C_1} + \frac{{{C_2}}}{{\left( {{{(1 + {e^{\left[ {\frac{{({C_3} - x)}}{{{C_4}}}} \right]}})}^{{C_5}}}} \right)}}\]</div>

<h4 id="field-name_198">Field: Name</h4>
<p>The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-c1_1">Field: Coefficient1 C1</h4>
<p>The required numeric constant coefficient <em>C<sub>1</sub></em> in the equation.</p>
<h4 id="field-coefficient2-c2_1">Field: Coefficient2 C2</h4>
<p>The required numeric constant coefficient <em>C<sub>2</sub></em> in the equation.</p>
<h4 id="field-coefficient3-c3_1">Field: Coefficient3 C3</h4>
<p>The required numeric constant coefficient <em>C<sub>3</sub></em> in the equation.</p>
<h4 id="field-coefficient4-c4_1">Field: Coefficient4 C4</h4>
<p>The required numeric constant coefficient <em>C<sub>4</sub></em> in the equation.</p>
<h4 id="field-coefficient5-c5">Field: Coefficient5 C5</h4>
<p>The required numeric constant coefficient <em>C<sub>5</sub></em> in the equation.</p>
<h4 id="field-minimum-value-of-x_11">Field: Minimum Value of x</h4>
<p>The required numeric minimum allowable value of <em>x</em>. Values of <em>x</em> less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_12">Field: Maximum Value of x</h4>
<p>The required numeric maximum allowable value of <em>x</em>. Values of <em>x</em> greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_11">Field: Minimum Curve Output</h4>
<p>The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_10">Field: Maximum Curve Output</h4>
<p>The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_11">Field: Input Unit Type for x</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of <em>x</em> and Maximum Value of <em>x</em> (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<h4 id="field-output-unit-type_10">Field: Output Unit Type</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<p>The following are input examples describing the normalized dimensionless flow for normal (non-stall) and stall operating regions of a backward-curved airfoil centrifugal fan:</p>
<p>Curve:Sigmoid,</p>
<p>FanDimFlowNormal,                ! Curve Name</p>
<p>0.,                              ! CoefficientC1 Aspd</p>
<p>1.001423,                        ! CoefficientC2 Bspd</p>
<p>0.123935,                        ! CoefficientC3 Cspd</p>
<p>-0.476026,                       ! CoefficientC4 Dspd</p>
<p>1.,                              ! CoefficientC5 Espd</p>
<p>-4.,                             ! Minimum Value of x</p>
<p>5.,                              ! Maximum Value of x</p>
<p>0.05,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<p>Curve:Sigmoid,</p>
<p>FanDimFlowStall,                 ! Curve Name</p>
<p>0.,                              ! CoefficientC1 Aspd</p>
<p>5.924993,                        ! CoefficientC2 Bspd</p>
<p>-1.91636,                        ! CoefficientC3 Cspd</p>
<p>-0.851779,                       ! CoefficientC4 Dspd</p>
<p>1.,                              ! CoefficientC5 Espd</p>
<p>-4.,                             ! Minimum Value of x</p>
<p>5.,                              ! Maximum Value of x</p>
<p>0.05,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<h3 id="curverectangularhyperbola1">Curve:RectangularHyperbola1</h3>
<p>Input for the single rectangular hyperbola type 1 curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:</p>
<p><em>y =</em>(<em>C<sub>1</sub>·* x</em>) <em>/</em> (<em>C<sub>2</sub>+x</em>) <em>+ C<sub>3</sub></em></p>
<h4 id="field-name_199">Field: Name</h4>
<p>The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-c1_2">Field: Coefficient1 C1</h4>
<p>The required numeric constant coefficient <em>C<sub>1</sub></em> in the equation.</p>
<h4 id="field-coefficient2-c2_2">Field: Coefficient2 C2</h4>
<p>The required numeric constant coefficient <em>C<sub>2</sub></em> in the equation.</p>
<h4 id="field-coefficient3-c3_2">Field: Coefficient3 C3</h4>
<p>The required numeric constant coefficient <em>C<sub>3</sub></em> in the equation.</p>
<h4 id="field-minimum-value-of-x_12">Field: Minimum Value of x</h4>
<p>The required numeric minimum allowable value of <em>x</em>. Values of <em>x</em> less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_13">Field: Maximum Value of x</h4>
<p>The required numeric maximum allowable value of <em>x</em>. Values of <em>x</em> greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_12">Field: Minimum Curve Output</h4>
<p>The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_11">Field: Maximum Curve Output</h4>
<p>The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_12">Field: Input Unit Type for x</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of <em>x</em> and Maximum Value of <em>x</em> (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<h4 id="field-output-unit-type_11">Field: Output Unit Type</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<p>The following is an input example describing the maximum efficiency variation for a “mid- or average-efficiency” type of motor:</p>
<p>Curve:RectangularHyperbola1,</p>
<p>MotorMaxEffAvg,                  ! Curve Name</p>
<p>0.29228,                         ! CoefficientC1</p>
<p>3.368739,                        ! CoefficientC2</p>
<p>0.762471,                        ! CoefficientC3</p>
<p>0.,                              ! Minimum Value of x</p>
<p>7.6,                             ! Maximum Value of x</p>
<p>0.01,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<h3 id="curverectangularhyperbola2">Curve:RectangularHyperbola2</h3>
<p>Input for the single rectangular hyperbola type 2 curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:</p>
<p><em>y =</em>(<em>C<sub>1</sub>·* x</em>) <em>/</em> (<em>C<sub>2</sub>+x</em>) <em>+ C<sub>3</sub>·* x</em></p>
<h4 id="field-name_200">Field: Name</h4>
<p>The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-c1_3">Field: Coefficient1 C1</h4>
<p>The required numeric constant coefficient <em>C<sub>1</sub></em> in the equation.</p>
<h4 id="field-coefficient2-c2_3">Field: Coefficient2 C2</h4>
<p>The required numeric constant coefficient <em>C<sub>2</sub></em> in the equation.</p>
<h4 id="field-coefficient3-c3_3">Field: Coefficient3 C3</h4>
<p>The required numeric constant coefficient <em>C<sub>3</sub></em> in the equation.</p>
<h4 id="field-minimum-value-of-x_13">Field: Minimum Value of x</h4>
<p>The required numeric minimum allowable value of <em>x</em>. Values of <em>x</em> less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_14">Field: Maximum Value of x</h4>
<p>The required numeric maximum allowable value of <em>x</em>. Values of <em>x</em> greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_13">Field: Minimum Curve Output</h4>
<p>The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_12">Field: Maximum Curve Output</h4>
<p>The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_13">Field: Input Unit Type for x</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of <em>x</em> and Maximum Value of <em>x</em> (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<h4 id="field-output-unit-type_12">Field: Output Unit Type</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<p>The following are input examples describing part-load efficiency variations for a “medium efficiency” type of V-belt (Regions 1 and 3), for a “mid- or average-efficiency” nominal 25 hp 4-pole motor, and a nominal 30 hp VFD:</p>
<p>Curve:RectangularHyperbola2,</p>
<p>BeltPartLoadRegion1,             ! Curve Name</p>
<p>0.920797,                        ! CoefficientC1</p>
<p>0.0262686,                       ! CoefficientC2</p>
<p>0.151594,                        ! CoefficientC3</p>
<p>0.,                              ! Minimum Value of x</p>
<p>1.,                              ! Maximum Value of x</p>
<p>0.01,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<p>Curve:RectangularHyperbola2,</p>
<p>BeltPartLoadRegion3,             ! Curve Name</p>
<p>1.037778,                        ! CoefficientC1</p>
<p>0.0103068,                       ! CoefficientC2</p>
<p>-0.0268146,                      ! CoefficientC3</p>
<p>0.,                              ! Minimum Value of x</p>
<p>1.,                              ! Maximum Value of x</p>
<p>0.01,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<p>Curve:RectangularHyperbola2,</p>
<p>MotorPartLoad,                   ! Curve Name</p>
<p>1.137209,                        ! CoefficientC1</p>
<p>0.0502359,                       ! CoefficientC2</p>
<p>-0.0891503,                      ! CoefficientC3</p>
<p>0.,                              ! Minimum Value of x</p>
<p>1.,                              ! Maximum Value of x</p>
<p>0.01,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<p>Curve:RectangularHyperbola2,</p>
<p>VFDPartLoad,                     ! Curve Name</p>
<p>0.987405,                        ! CoefficientC1</p>
<p>0.0155361,                       ! CoefficientC2</p>
<p>-0.0059365,                      ! CoefficientC3</p>
<p>0.,                              ! Minimum Value of x</p>
<p>1.,                              ! Maximum Value of x</p>
<p>0.01,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<h3 id="curveexponentialdecay">Curve:ExponentialDecay</h3>
<p>Input for the exponential decay curve consists of the curve name, the three coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation is:</p>
<p><em>y = C<sub>1</sub> + C<sub>2</sub> * exp</em><sup>(<em>C</em></sup><em>3<sup>\ *x</sup></em><sup>)</sup></p>
<h4 id="field-name_201">Field: Name</h4>
<p>The required user-assigned unique alpha name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-c1_4">Field: Coefficient1 C1</h4>
<p>The required numeric constant coefficient <em>C<sub>1</sub></em> in the equation.</p>
<h4 id="field-coefficient2-c2_4">Field: Coefficient2 C2</h4>
<p>The required numeric constant coefficient <em>C<sub>2</sub></em> in the equation.</p>
<h4 id="field-coefficient3-c3_4">Field: Coefficient3 C3</h4>
<p>The required numeric constant coefficient <em>C<sub>3</sub></em> in the equation.</p>
<h4 id="field-minimum-value-of-x_14">Field: Minimum Value of x</h4>
<p>The required numeric minimum allowable value of <em>x</em>. Values of <em>x</em> less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_15">Field: Maximum Value of x</h4>
<p>The required numeric maximum allowable value of <em>x</em>. Values of <em>x</em> greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_14">Field: Minimum Curve Output</h4>
<p>The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_13">Field: Maximum Curve Output</h4>
<p>The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_14">Field: Input Unit Type for x</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Value of <em>x</em> and Maximum Value of <em>x</em> (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<h4 id="field-output-unit-type_13">Field: Output Unit Type</h4>
<p>This optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum Curve Output and Maximum Curve Output (currently dimensionless). At this time, only the <strong>Dimensionless</strong> option is provided so that no unit conversion is used for this curve.</p>
<p>The following is an input example describing the part-load efficiency variation for a “medium efficiency” type of V-belt (Region 2):</p>
<p>Curve:ExponentialDecay,</p>
<p>BeltPartLoadRegion2,             ! Curve Name</p>
<p>1.011965,                        ! CoefficientC1</p>
<p>-0.339038,                       ! CoefficientC2</p>
<p>-3.43626,                        ! CoefficientC3</p>
<p>0.,                              ! Minimum Value of x</p>
<p>1.,                              ! Maximum Value of x</p>
<p>0.01,                            ! Minimum Curve Output</p>
<p>1.;                              ! Maximum Curve Output</p>
<h3 id="curvedoubleexponentialdecay">Curve:DoubleExponentialDecay</h3>
<p>Input for the double exponential decay curve consists of the curve name, the five coefficients, and the maximum and minimum valid independent variable values. Optional inputs for the curve include the minimum and maximum output of the performance curve. The equation is:</p>
<div>\[y = {C_1} + {C_2}{\exp ^{({C_3}x)}} + {C_4}{\exp ^{({C_5}x)}}\]</div>

<h4 id="field-name_202">Field: Name</h4>
<p>This field indicates the required user-assigned name for an instance of this curve. When a curve of this type is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-c1_5">Field: Coefficient1 C1</h4>
<p>The required numeric constant coefficient C<sub>1</sub> in the equation.</p>
<h4 id="field-coefficient2-c2_5">Field: Coefficient2 C2</h4>
<p>The required numeric constant coefficient C<sub>2</sub> in the equation.</p>
<h4 id="field-coefficient3-c3_5">Field: Coefficient3 C3</h4>
<p>The required numeric constant coefficient C<sub>3</sub> in the equation.</p>
<h4 id="field-coefficient4-c4_2">Field: Coefficient4 C4</h4>
<p>The required numeric constant coefficient C<sub>4</sub> in the equation.</p>
<h4 id="field-coefficient5-c5_1">Field: Coefficient5 C5</h4>
<p>The required numeric constant coefficient C<sub>5</sub> in the equation.</p>
<h4 id="field-minimum-value-of-x_15">Field: Minimum Value of x</h4>
<p>The required numeric minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum</p>
<h4 id="field-maximum-value-of-x_16">Field: Maximum Value of x</h4>
<p>The required numeric maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum</p>
<h4 id="field-minimum-curve-output_15">Field: Minimum Curve Output</h4>
<p>The optional numeric minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum</p>
<h4 id="field-maximum-curve-output_14">Field: Maximum Curve Output</h4>
<p>The optional numeric maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum</p>
<h4 id="field-input-unit-type-for-x_15">Field: Input Unit Type for x</h4>
<p>The optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum and Maximum Value of x. Currently, only Dimensionless option is provided so that no unit conversion is used for this curve</p>
<h4 id="field-output-unit-type_14">Field: Output Unit Type</h4>
<p>The optional field is provided for future purposes so that the IDF Editor could display the appropriate SI or IP units for the Minimum and Maximum Curve Ouput. Currently, only Dimensionless option is provided so that no unit conversion is used for this curve.</p>
<p>An example input of the Curve:DoubleExponentialDecay input is:</p>
<p>Curve:DoubleExponentialDecay,</p>
<p>BatteryCycleCurve,     !- Name</p>
<p>1380,                  !- Coefficient1 C1</p>
<p>6834,                  !- Coefficient2 C2</p>
<p>-8.75,                 !- Coefficient3 C3</p>
<p>6747,                  !- Coefficient4 C4</p>
<p>-6.22,                 !- Coefficient5 C5</p>
<p>0,                     !- Minimum Value of x</p>
<p>1.0;                   !- Maximum Value of x</p>
<h3 id="curvecubiclinear">Curve:CubicLinear</h3>
<p>This curve is a function of two independent variables. Input consists of the curve name, the six coefficients, and min and max values for each of the independent variables. Optional inputs for curve minimum and maximum may be used to limit the output of the performance curve (e.g., limit extrapolation). The equation represented by the cubic linear curve:</p>
<p><span>$y = \left( {{C_1} + {C_2}<em>x + {C_3}</em>{x^2} + {C_4}<em>{x^3}} \right) + \left( {{C_5} + {C_6}</em>x} \right)*y$</span></p>
<h4 id="field-name_203">Field: Name</h4>
<p>A user assigned unique name for an instance of a quadratic-linear curve. When a curve is used, it is referenced by this name.</p>
<h4 id="field-coefficient1-constant_10">Field: Coefficient1 Constant</h4>
<p>The constant coefficient (C<sub>1</sub>) in the equation.</p>
<h4 id="field-coefficient2-x_7">Field: Coefficient2 x</h4>
<p>The coefficient C<sub>2</sub> in the equation.</p>
<h4 id="field-coefficient3-x42422_6">Field: Coefficient3 x**2</h4>
<p>The coefficient C<sub>3</sub> in the equation.</p>
<h4 id="field-coefficient4-x42423_2">Field: Coefficient4 x**3</h4>
<p>The coefficient C<sub>4</sub> in the equation.</p>
<h4 id="field-coefficient5-y_1">Field: Coefficient5 y</h4>
<p>The coefficient C<sub>5</sub> in the equation.</p>
<h4 id="field-coefficient6-x42y_2">Field: Coefficient6 x*y</h4>
<p>The coefficient C<sub>6</sub> in the equation.</p>
<h4 id="field-minimum-value-of-x_16">Field: Minimum Value of x</h4>
<p>The minimum allowable value of x. Values of x less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-x_17">Field: Maximum Value of x</h4>
<p>The maximum allowable value of x. Values of x greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-value-of-y_5">Field: Minimum Value of y</h4>
<p>The minimum allowable value of y. Values of y less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-value-of-y_5">Field: Maximum Value of y</h4>
<p>The maximum allowable value of y. Values of y greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-minimum-curve-output_16">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum.</p>
<h4 id="field-maximum-curve-output_15">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum.</p>
<h4 id="field-input-unit-type-for-x_16">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. The only option at this time is <strong>Dimensionless.</strong></p>
<h4 id="field-input-unit-type-for-y_5">Field: Input Unit Type for Y</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. The only option at this time is <strong>Dimensionless.</strong></p>
<h4 id="field-output-unit-type_15">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. The only option at this time is <strong>Dimensionless.</strong></p>
<p><strong> </strong></p>
<p>In addition, the detailed ice storage input will be modified to accept either QuadraticLinear or CubicLinear curve input.</p>
<p>An example input for the new CubicLinear equation form is shown below.</p>
<p>![Curve:CubicLinear, 
 InsideMeltIceDischarging, !- Name
 0.108734675, !- Coefficient1 Constant
 -0.989874286, !- Coefficient2 x
 0.696303562, !- Coefficient3 x**2
 -0.134945307, !- Coefficient4 x**3
 1.724007415, !- Coefficient5 y
 -1.094020457, !- Coefficient6 y*x
 0.25, !- Minimum Value of x
 1, !- Maximum Value of x
 0.69, !- Minimum Value of y
 1.26, !- Maximum Value of y
 0.0926, !- Minimum Curve Output
 0.4938, !- Maximum Curve Output
 Dimensionless, !- Input Unit Type for X
 Dimensionless, !- Input Unit Type for Y
 Dimensionless, !- Output Unit Type </p>
<p>](InputOutputReference/media/image595.png)</p>
<h3 id="performance-curve-outputs">Performance Curve Outputs</h3>
<h4 id="performance-curve-output-value">Performance Curve Output Value</h4>
<p>The current value of the performance curve. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.</p>
<h4 id="performance-curve-input-variable-1-n-value">Performance Curve Input Variable 1(-N) Value []</h4>
<p>The current value of the nth independent variable passed to the performance curve. The order of the independent variables is in the same order as the model equation represented by this performance curve object. This value is averaged over the time step being reported.</p>
<p>HVAC,Average,Performance Curve Output Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 1 Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 2 Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 3 Value []</p>
<h2 id="group-performance-tables">Group – Performance Tables</h2>
<p>This group of objects consists of tabular data which are used to characterize the performance of HVAC equipment. The use of performance tables eliminate the need to perform a regression analysis to calculate the performance curve equation coefficients. Two performance tables are available to represent any performance curve having one or two independent variables. The tabular data is entered as data pairs and represent each independent variable followed by the table output at that condition. When using these two performance table objects, a regression analysis may be performed during the simulation to create the associated performance curve. The regression analysis is performed when the user requests to evaluate the curve to the limits specified (see Interpolation Method input field). The performance curve that is created is used throughout the simulation and is also written to the eio file when the user sets the diagnostics output flag DisplayAdvancedVariables (ref. Output:Diagnostics, DisplayAdvancedVariables)  This performance curve object may be directly used in future input files. The following descriptions define the input requirements for the performance table objects.</p>
<h3 id="tableoneindependentvariable">Table:OneIndependentVariable</h3>
<p>Input for the data table consists of a table name, the curve type, the interpolation method, and the data pairs representing the polynomial equation. Optional inputs for minimum and maximum values for the independent variable and curve minimum and maximum may be used to limit the output of the table when evaluating the regression curve (e.g., limit extrapolation). The existing performance curves represented by this table object are:</p>
<div>\[Linear\,\,Curve:\,\,\,Output = {C_1} + {C_2}x\]</div>

<div>\[Quadratic\,\,Curve:\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2}\]</div>

<div>\[Cubic\,\,Curve:\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}{x^3}\]</div>

<div>\[Quartic\,\,Curve:\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}{x^3} + {C_5}{x^4}\]</div>

<div>\[Exponent\,\,Curve:\,\,\,Output = {C_1} + {C_2}{x^{{C_3}}}\]</div>

<h4 id="field-name_204">Field: Name</h4>
<p>A unique user assigned name for an instance of a performance table. When a table is used, it is referenced by this name. The name of this table object may be used anywhere a valid performance curve object is allowed.</p>
<h4 id="field-curve-type">Field: Curve Type</h4>
<p>The form of the polynomial equation used to represent the tabular data. Choices are <em>Linear</em>, <em>Quadratic</em>, <em>Cubic</em>, <em>Quartic</em> and <em>Exponent</em>. This field is used to determine if this table object is representative of the type of performance table (curve) allowed for a particular application (i.e., if this type of polynomial is allowed to be used as the curve type for other objects). This input infers the polynomial order (or degree). This input also specifies the number of interpolation points if the next field, Interpolation Method is set to LagrangeInterpolationLinearExtrapolation. The number of interpolation points for Linear, Quadratic, Cubic, Quartic, and Exponent are set at 2, 3, 4, 5, and 4, respectively.</p>
<h4 id="field-interpolation-method">Field: Interpolation Method</h4>
<p>The method used to evaluate the tabular data. Choices are <em>LinearInterpolationOfTable, LagrangeInterpolationLinearExtrapolation</em> and <em>EvaluateCurveToLimits</em>. When <em>LinearInterpolationOfTable</em> is selected, the tabular data is interpolated within the limits of the data set and the following fields are used only within the boundary of the table limits (i.e., are only used to limit interpolation). Extrapolation of the data set is not allowed. When <em>LagrangeInterpolationLinearExtrapolation</em> is selected, a polynomial interpolation routine is used within the table boundaries along with linear extrapolation. Given the valid one independent variable equations above, the polynomial order is up to 5<sup>th</sup> order. When <em>EvaluateCurveToLimits</em> is selected, the coefficients (i.e., C in the equations above) of the polynomial equation are calculated and used to determine the table output within the limits specified in the following fields. If these fields are not entered, the limits of the tabular data are used. The minimum number of data pairs required for this choice are 2, 3, 4, 5, and 4 data pairs for linear, quadratic, cubic, quartic, and exponent curves, respectively. If insufficient data is provided, the regression analysis is not performed and the simulation reverts to interpolating the tabular data. The performance curve is written to the eio file when the output diagnotics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables).</p>
<h4 id="field-minimum-value-of-x_17">Field: Minimum Value of X</h4>
<p>The minimum allowable value of X. Values of X less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-maximum-value-of-x_18">Field: Maximum Value of X</h4>
<p>The maximum allowable value of X. Values of X greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-minimum-table-output">Field: Minimum Table Output</h4>
<p>The minimum allowable value of the table output. Values less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-maximum-table-output">Field: Maximum Table Output</h4>
<p>The maximum allowable value of the table output. Values greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-input-unit-type-for-x1">Field: Input Unit Type for X1</h4>
<p>This field is used to indicate the kind of units that may be associated with the x values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of X. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type_16">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-normalization-reference">Field: Normalization Reference</h4>
<p>The normalization point for the data set. This field provides a method for automatically normalizing a set of data. Equipment performance data is typically normalized based on a specific operating condition. Both the output values and minimum/maximum curve limits are normalized. This normalization can be performed simply by entering the data at the reference point. If this field is left blank or a 1 is entered, the data set is assumed to be in the correct format.</p>
<h4 id="data-pairs">Data Pairs</h4>
<p>The following inputs describe the data set. Data pairs are entered as X and Output pairs where X is the independent variable (i.e., x in the equation above) and Output is the dependent variable (i.e., Output in the equation above). Any number of data pairs may be entered, however, a minimum number of data pairs must be entered and depends on the polynomial equation. Linear (1<sup>st</sup> order), Quadratic (2<sup>nd</sup> order), Cubic (3<sup>rd</sup> order), Quartic (4<sup>th</sup> order), and Exponent (nth order) polynomials require a minimum of 2, 3, 4, 5, and 4 data pairs, respectively. This minimum requirement is for performing a regression analysis, not interpolating the tabular data. If a regression analysis is not performed (i.e., only table interpolation is used), these minimum requirements are not enforced. If a regression analysis is performed and these minimum requirements are not met, the simulation will revert to table interpolation. These fields may be repeated as many times as necessary to define the tabular data.</p>
<h4 id="field-x-value-35n">Field: X Value #n</h4>
<p>The value of the independent variable n (i.e., independent variable values for data 1 to number of data pairs).</p>
<h4 id="field-output-value-35n">Field: Output Value #n</h4>
<p>The value of the dependent variable n (i.e., dependent variable values for data 1 to number of data pairs).</p>
<p>Following is an example input for a Table:OneIndependentVariable object:</p>
<p>Table:OneIndependentVariable,</p>
<p>WindACCoolCapFFF,       !- Name</p>
<p>Linear,                 !- Curve Type</p>
<p>EvaluateCurveToLimits,  !- Interpolation Type</p>
<p>0,                      !- Minimum Value of X1,</p>
<p>1.5,                    !- Maximum Value of X1,</p>
<p>0.8,                    !- Minimum Table Output</p>
<p>1.1,                    !- Maximum Table Output</p>
<p>Dimensionless,          !- Input Unit Type for X1</p>
<p>Dimensionless,          !- Output Unit Type</p>
<p>,                       !- Normalization Point</p>
<p>0,0.8,                  !- X Value #1, Output Value #1</p>
<p>1.5,1.1;                !- X Value #2, Output Value #2</p>
<h3 id="performance-table-outputs">Performance Table Outputs</h3>
<h4 id="performance-curve-output-value_1">Performance Curve Output Value []</h4>
<p>The current value of the performance table. Performance curves and tables use the same output variable. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.</p>
<h4 id="performance-curve-input-variable-1-value">Performance Curve Input Variable 1 Value []</h4>
<p>The current value of the independent variable passed to the performance curve. This value is averaged over the time step being reported.</p>
<p>HVAC,Average,Performance Curve Output Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 1 Value []</p>
<h3 id="tabletwoindependentvariables">Table:TwoIndependentVariables</h3>
<p>Input for the data table consists of a table name, the curve type, the interpolation method, and the data pairs representing the polynomial equation. Optional inputs for minimum and maximum values for the independent variable, and curve minimum and maximum may be used to limit the output of the table (e.g., limit extrapolation) when evaluating the regression curve instead of the tabular data. The polynomial equations currently represented by this table object are:</p>
<div>\[BiQuadratic\,\,Curve:\,\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}y + {C_5}{y^2} + {C_6}xy\]</div>

<div>\[QuadraticLinear\,\,Curve:\,\,\,\,Output = {C_1} + {C_2}x + {C_3}{x^2} + {C_4}y + {C_5}xy + {C_6}{x^2}y\]</div>

<h4 id="field-name_205">Field: Name</h4>
<p>A unique user assigned name for an instance of a performance table. When a table is used, it is referenced by this name. The name of this table object may be used anywhere a valid performance curve object is allowed.</p>
<h4 id="field-curve-type_1">Field: Curve Type</h4>
<p>The form of the polynomial equation represented by the entered data. The only valid choices are <em>BiQuadratic</em> and <em>QuadraticLinear</em>. This field is used to determine if this table object is representative of the type of performance table (curve) allowed for a particular equipment model (i.e., if this type of polynomial is allowed to be used as the curve type for specific input fields). A minimum of 6 data pairs are required when selecting <em>EvaluateCurveToLimits</em> in the following field. This input also specifies the number of interpolation points if the next field, Interpolation Method is set to LagrangeInterpolationLinearExtrapolation. The number of interpolation points for BiQuadratic and QuadraticLinear are set at 6.</p>
<h4 id="field-interpolation-method_1">Field: Interpolation Method</h4>
<p>The method used to evaluate the tabular data. Choices are <em>LinearInterpolationOfTable, LagrangeInterpolationLinearExtrapolation,</em> and <em>EvaluateCurveToLimits</em>. When <em>LinearInterpolationOfTable</em> is selected, the data entered is evaluated within the limits of the data set and the following fields are used only within the boundary of the table limits (i.e., are only used to limit interpolation). A complete data set is required. For each X variable, entries must include all Y variables and associated curve output (i.e., a complete table, no gaps or missing data). Extrapolation of the data set is not allowed. When Lagrange<em>InterpolationLinearExtrapolation</em> is selected, a polynomial interpolation routine is used within the table boundaries along with linear extrapolation. Given the valid equations above, the polynomial order is fixed at 2 which infers that 3 data points will be used for interpolation. When <em>EvaluateCurveToLimits</em> is selected, the coefficients (i.e., C in the equations above) of the polynomial equation are calculated and used to determine the table output within the limits specified in the following fields (or the tabular data, whichever provide the larger range). If the following fields are not entered, the limits of the data set are used. A complete table is not required when using this method, however, a minimum number of data is required to perform the regression analysis. The minimum number of data pairs required for this choice is 6 data pairs for both bi-quadratic and quadratic-linear curve types. If insufficient data is provided, the simulation reverts to interpolating the tabular data. The performance curve is written to the eio file when the output diagnotics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables).</p>
<h4 id="field-minimum-value-of-x_18">Field: Minimum Value of X</h4>
<p>The minimum allowable value of X. Values of X less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-maximum-value-of-x_19">Field: Maximum Value of X</h4>
<p>The maximum allowable value of X. Values of X greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-minimum-value-of-y_6">Field: Minimum Value of Y</h4>
<p>The minimum allowable value of Y. Values of Y less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-maximum-value-of-y_6">Field: Maximum Value of Y</h4>
<p>The maximum allowable value of Y. Values of Y greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-minimum-table-output_1">Field: Minimum Table Output</h4>
<p>The minimum allowable value of the table output. Values less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-maximum-table-output_1">Field: Maximum Table Output</h4>
<p>The maximum allowable value of the table output. Values greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method</em>. If this field is left blank, the data set determines the limit.</p>
<h4 id="field-input-unit-type-for-x_17">Field: Input Unit Type for X</h4>
<p>This field is used to indicate the kind of units that may be associated with the X values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X and Maximum Value of X. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-y_6">Field: Input Unit Type for Y</h4>
<p>This field is used to indicate the kind of units that may be associated with the Y values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of Y and Maximum Value of Y. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type_17">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-normalization-reference_1">Field: Normalization Reference</h4>
<p>The normalization point for the data set. This field provides a method for automatically normalizing a set of data. Equipment performance data is typically normalized based on a specific operating condition. Both the output values and minimum/maximum curve limits are normalized as applicable. This normalization can be performed simply by entering the data at the reference point. If this field is left blank or a 1 is entered, the data set is assumed to be in the correct format.</p>
<h4 id="data-pairs_1">Data Pairs</h4>
<p>The following inputs describe the data set. Data pairs are entered as X, Y and Output pairs where X and Y are the independent variables (i.e., x and y in the equations above) and Output is the dependent variable (i.e., Output in the equation above). Any number of data pairs may be entered, however, a minimum number of data pairs must be entered and depends on the polynomial equation. BiQuadratic and QuadraticLinear (2<sup>nd</sup> order with 2 independent variables) require a minimum of 6 data pairs. This minimum requirement is for performing a regression analysis, not interpolating the tabular data. If a regression analysis is not performed (i.e., only table interpolation is used), these minimum requirements are not enforced. If a regression analysis is performed and these minimum requirements are not met, the simulation will revert to table interpolation. These fields may be repeated as many times as necessary to define the tabular data.</p>
<h4 id="field-x-value-35n_1">Field: X Value #n</h4>
<p>The value of the first independent variable n (i.e., first independent variable values for data pair 1 to number of data pairs).</p>
<h4 id="field-y-value-35n">Field: Y Value #n</h4>
<p>The value of the second independent variable n (i.e., second independent variable values for data pair 1 to number of data pairs).</p>
<h4 id="field-output-value-35n_1">Field: Output Value #n</h4>
<p>The value of the dependent variable n (i.e., dependent variable values for data pair 1 to number of data pairs).</p>
<p>Following is an example input for a Table:TwoIndependentVariable object:</p>
<p>Table:TwoIndependentVariables,</p>
<p>CCOOLEIRFT,             !- Name</p>
<p>BiQuadratic,            !- Curve Type</p>
<p>EvaluateCurveToLimits,  !- Interpolation Type</p>
<p>5.0,                    !- Minimum Value of x,</p>
<p>60.0,                   !- Maximum Value of x,</p>
<p>5.0,                    !- Minimum Value of y,</p>
<p>70.0,                   !- Maximum Value of y,</p>
<p>0.01,                   !- Minimum Table Output</p>
<p>0.5,                    !- Maximum Table Output</p>
<p>Temperature,            !- Input Unit Type for x</p>
<p>Temperature,            !- Input Unit Type for y</p>
<p>Dimensionless,          !- Output Unit Type</p>
<p>0.258266502,            !- Normalization Point</p>
<p>17.2222222,18.3333333,0.18275919, !-X Value #1,Y Value #1,Output #1</p>
<p>17.2222222,23.8888889,0.207383768,!-X Value #2,Y Value #2,Output #2</p>
<p>17.2222222,29.4444444,0.237525541,!-X Value #3,Y Value #3,Output #3</p>
<p>17.2222222,35,0.274217751,        !-X Value #4,Y Value #4,Output #4</p>
<p>17.2222222,40.5555556,0.318548624,!-X Value #5,Y Value #5,Output #5</p>
<p>17.2222222,46.1111111,0.374560389,!-X Value #6,Y Value #6,Output #6</p>
<p>19.4444444,18.3333333,0.172982816,!-X Value #7,Y Value #7,Output #7</p>
<p>19.4444444,23.8888889,0.19637691, !-X Value #8,Y Value #8,Output #8</p>
<p>19.4444444,29.4444444,0.224789822,!-X Value #9,Y Value #9,Output #9</p>
<p>19.4444444,35,0.258266502,        !-X Value #10,Y Value #10,Output #10</p>
<p>19.4444444,40.5555556,0.299896794,!-X Value #11,Y Value #11,Output #11</p>
<p>19.4444444,46.1111111,0.351242021,!-X Value #12,Y Value #12,Output #12</p>
<p>21.6666667,18.3333333,0.164081122,!-X Value #13,Y Value #13,Output #13</p>
<p>21.6666667,23.8888889,0.185603303,!-X Value #14,Y Value #14,Output #14</p>
<p>21.6666667,29.4444444,0.211709812,!-X Value #15,Y Value #15,Output #15</p>
<p>21.6666667,35,0.243492052,        !-X Value #16,Y Value #16,Output #16</p>
<p>21.6666667,40.5555556,0.281757875,!-X Value #17,Y Value #17,Output #17</p>
<p>21.6666667,46.1111111,0.331185659;!-X Value #18,Y Value #18,Output #18</p>
<h3 id="two-independent-variable-performance-table-outputs">Two Independent Variable Performance Table Outputs</h3>
<h4 id="performance-curve-output-value_2">Performance Curve Output Value []</h4>
<p>The current value of the performance table. Performance curves and tables use the same output variable. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.</p>
<h4 id="performance-curve-input-variable-1-value_1">Performance Curve Input Variable 1 Value []</h4>
<h4 id="performance-curve-input-variable-2-value">Performance Curve Input Variable 2 Value []</h4>
<p>The current value of the first and second independent variable passed to the performance curve. The order of the independent variables is in the same order as the model equation represented by this performance curve object. This value is averaged over the time step being reported.</p>
<p>HVAC,Average,Performance Curve Output Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 1 Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 2 Value []</p>
<h3 id="lookup-tables">Lookup Tables</h3>
<p>Lookup tables are useful for determining the results of a nth order polynomial without the need to calculate the polynomial coefficients. The Lagrange method for interpolation is currently the only method available for polynomial interpolation. LinearInterpolationOfTable and EvaluateCurveToLimits may also be used. The multi-variable lookup table can represent from 1 to 5 independent variables and can interpolate these independent variables up to a 4<sup>th</sup> order polynomial. The polynomial order is assumed to be the number of interpolation points (n) minus 1. Polynomial interpolation of tabular data takes place when the values of the independent variables are within the upper table boundary and at least n data points are available when approaching the lower table boundary for any independent variable. When any independent variable value is outside the table limits, linear extrapolation is used to predict the table result and is based on the two nearest data points in the table for that particular independent variable.</p>
<h3 id="tablemultivariablelookup">Table:MultiVariableLookup</h3>
<p>Input for the multi-variable data table consists of a table name, the interpolation method, the number of points to be used for interpolation, an optional external file name, and, if an external file name is not entered, the tabular data. Optional inputs for minimum and maximum values for the independent variable, and curve minimum and maximum may be used to limit the output of the table (e.g., limit extrapolation).</p>
<h4 id="field-name_206">Field: Name</h4>
<p>A unique user assigned name for an instance of a lookup table. When a table is used, it is referenced by this name. The name of this table object may be used anywhere a valid performance curve object is allowed.</p>
<h4 id="field-curve-type_2">Field: Curve Type</h4>
<p>The order of the polynomial used to represent the tabular data. Choices are <em>Linear</em>, <em>Quadratic</em>, <em>Cubic</em>, <em>Quartic, BiQuadratic, QaudraticLinear, BuCibic</em>. This field is used to determine if this table object is representative of the type of performance table (curve) allowed for a particular application (i.e., if this type of polynomial is allowed to be used as the curve type for other objects). This input also infers the polynomial order (or degree).</p>
<h4 id="field-interpolation-method_2">Field: Interpolation Method</h4>
<p>The method used to evaluate the lookup table. The choices are <em>LinearInterpolationOfTable, LagrangeInterpolationLinearExtrapolation, and EvaluateCurveToLimits</em>. . When <em>LinearInterpolationOfTable</em> is selected, the data entered is evaluated within the limits of the data set and the minimum/maximum value of x and output inputs are used only within the boundary of the table limits (i.e., are only used to limit interpolation). A complete data set is required. For each X variable, entries must include all Y variables and associated curve output (i.e., a complete table, no gaps or missing data). Extrapolation of the data set is not allowed. When <em>LagrangeInterpolationLinearExtrapolation</em> is selected, the lookup table is evaluated using Lagrange’s form of the interpolating polynomial. The order of the polynomial is inferred to be one less than the input in the Number of Interpolation Points field below. When <em>EvaluateCurveToLimits</em> is selected, the coefficients (i.e., C in the equation above) of the polynomial equation are calculated and used to determine the table output within the limits specified in the following fields (or the tabular data, whichever provide the larger range). If the minimum/maximum fields below are not entered, the limits of the data set are used. A complete table is not required when using this method, however, a minimum number of data is required to perform the regression analysis. The minimum number of data pairs required for this choice is 6 data pairs for both bi-quadratic and quadratic-linear curve types. If insufficient data is provided, the simulation reverts to interpolating the tabular data. The performance curve is written to the eio file when the output diagnotics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables). A regression analysis may only be performed on lookup tables with one or two independent variables.</p>
<h4 id="field-table-data-format">Field: Table Data Format</h4>
<p>The format specifier which determines the method used to read the lookup table. The only valid choice at this time is <em>SingleLineIndependentVariableWithMatrix</em>. When <em>SingleLineIndependentVariableWithMatrix</em> is selected, a free format is used as shown below. The format shown below assumes the output values are in ascending order for both independent variables 1 and 2. Tabular data are entered in 3 groups of data, the header, the independent variable values, and the tabular data matrix. A summary of the external file format is shown below.</p>
<p>Key:</p>
<p>IV = independent variable (i.e., the X1, or X2, etc)</p>
<p>NIV = number of independent variables (i.e., number of values for X1, or X2, etc.)</p>
<p>IVV = independent variable value (i.e., the value for X1, or X2, etc.)</p>
<p>NIV1 = number of values for independent variable #1 (i.e., X1)</p>
<p>NIV2 = number of values for independent variable #2 (i.e., X2)</p>
<p>NIV3 = number of values for independent variable #3 (i.e., X3)</p>
<p>NIV4 = number of values for independent variable #4 (i.e., X4)</p>
<p>NIV5 = number of values for independent variable #5 (i.e., X5)</p>
<p>OV = output value</p>
<p><strong> </strong></p>
<p><strong>Header:</strong></p>
<p>Row 1: &lt;NIV&gt;, &lt;NIV1&gt;, &lt;NIV2&gt; (only used if NIV&gt;1), &lt;NIV3&gt; (only used if NIV&gt;2),</p>
<p>&lt;NIV4&gt; (only used if NIV&gt;3), &lt;NIV5&gt; (only used if NIV&gt;4)</p>
<p><strong>Independent Variable Values:</strong></p>
<p>Row 2: &lt;IVV1 to IVVn for IV1&gt; where n = NIV1 (max = 10)</p>
<p>Row 2a (row included only when NIV &gt; 1): IVV1 to IVVn for IV2 where n = NIV2 (max = 10)</p>
<p>Row 2b (row included only when NIV &gt; 2): IVV1 to IVVn for IV3 where n = NIV3 (max = 10)</p>
<p>Row 2c (row included only when NIV &gt; 3): IVV1 to IVVn for IV4 where n = NIV4 (max = 10)</p>
<p>Row 2d (row included only when NIV &gt; 4): IVV1 to IVVn for IV5 where n = NIV5 (max = 10)</p>
<p><strong>Tabular Data Matrix Format</strong> (repeat rows 3 and 4(1) – 4(m) for each occurrence of a unique data pair for independent variable #3, #4, and #5):</p>
<p>Row 3 (row included only when NIV &gt; 2): IVVn for IV3, IVVn for IV4 (included only when NIV &gt; 3), IVVn for IV5 (included only when NIV &gt; 4), (where n = a unique value for the independent variable)</p>
<p>Row 4(1): OV1/1 to OVn/1 for each value of IV1 where n = NIV1 representing IV2(1)</p>
<p>Row 4(2): OV1/2 to OVn/2 for each value of IV1 where n = NIV1 representing IV2(2)</p>
<p>Row 4(3): OV1/3 to OVn/3 for each value of IV1 where n = NIV1 representing IV2(3)</p>
<p>...</p>
<p>Row 4(m): OV1/m to OVn/m for each value of IV1 where n = NIV1 representing IV2(m) where m = NIV2</p>
<h4 id="field-number-of-interpolation-points">Field: Number of Interpolation Points</h4>
<p>This field specifies the number of data points to be used in the lookup table interpolation. The value specified in this field should be 1 greater than the order (or degree) of the polynomial used for interpolation. For example, if 2 is entered here, the polynomial is assumed to be first order where only 2 data points are required to calculate the table solution. If 3 is entered here, the polynomial is assumed to be second order and 3 data points would be required to calculate the table solution. Linear extrapolation is always used when the independent variable values are near the lower edge or outside the range of the table. The interpolation points selected are always the nearest data point greater than the independent variable with 1 or more values less than the independent variable. For example, if 3 interpolation points are used, the data point greater than the independent variable and 2 data points less than the indpenedent variable are used to determine the table solution. If the independent variable exactly equals a table reference point, that value is used as the table solution.</p>
<h4 id="field-external-file-name">Field: External File Name</h4>
<p>The name of an external file that represents the tabular data. This file would include all data after the Output Unit Type field below starting with the number of independent variables and continuing until all input and output values have been entered. The tabular data may use either comma, space or tab delimited format. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.</p>
<h4 id="field-x1-sort-order">Field: X1 Sort Order</h4>
<p>The choice field specifies the order of the lookup table data for the 1<sup>st</sup> independent variable. Valid choices are <em>Increasing</em> or <em>Decreasing</em>. If increasing is selected, then the order of the data is from lowest value of the 1<sup>st</sup> independent variable to highest. If decreasing is selected, then the order of the data is from highest value of the 1<sup>st</sup> independent variable to lowest.</p>
<h4 id="field-x2-sort-order">Field: X2 Sort Order</h4>
<p>The choice field specifies the order of the lookup table data for the 2<sup>nd</sup> independent variable. Valid choices are <em>Increasing</em> or <em>Decreasing</em>. If increasing is selected, then the order of the data is from lowest value of the 2<sup>nd</sup> independent variable to highest. If decreasing is selected, then the order of the data is from highest value of the 2<sup>nd</sup> independent variable to lowest.</p>
<h4 id="field-minimum-value-of-x1">Field: Minimum Value of X1</h4>
<p>The minimum allowable value of X1. Values of X1 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit.</p>
<h4 id="field-maximum-value-of-x1">Field: Maximum Value of X1</h4>
<p>The maximum allowable value of X1. Values of X1 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit.</p>
<h4 id="field-minimum-value-of-x2">Field: Minimum Value of X2</h4>
<p>The minimum allowable value of X2. Values of X2 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 1.</p>
<h4 id="field-maximum-value-of-x2">Field: Maximum Value of X2</h4>
<p>The maximum allowable value of X2. Values of X2 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 1.</p>
<h4 id="field-minimum-value-of-x3">Field: Minimum Value of X3</h4>
<p>The minimum allowable value of X3. Values of X3 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 2.</p>
<h4 id="field-maximum-value-of-x3">Field: Maximum Value of X3</h4>
<p>The maximum allowable value of X3. Values of X3 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 2.</p>
<h4 id="field-minimum-value-of-x4">Field: Minimum Value of X4</h4>
<p>The minimum allowable value of X4. Values of X4 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 3.</p>
<h4 id="field-maximum-value-of-x4">Field: Maximum Value of X4</h4>
<p>The maximum allowable value of X4. Values of X4 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 3.</p>
<h4 id="field-minimum-value-of-x5">Field: Minimum Value of X5</h4>
<p>The minimum allowable value of X5. Values of X5 less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 4.</p>
<h4 id="field-maximum-value-of-x5">Field: Maximum Value of X5</h4>
<p>The maximum allowable value of X5. Values of X5 greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit. This field is only used when the number of independent variables is greater than 4.</p>
<h4 id="field-minimum-curve-output_17">Field: Minimum Curve Output</h4>
<p>The minimum allowable value of the evaluated curve. Values less than the minimum will be replaced by the minimum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit.</p>
<h4 id="field-maximum-curve-output_16">Field: Maximum Curve Output</h4>
<p>The maximum allowable value of the evaluated curve. Values greater than the maximum will be replaced by the maximum. This field can only limit extrapolation when the <em>Interpolation Method</em> is selected as <em>EvaluateCurveToLimits or LagrangeInterpolationLinearExtrapolation</em>. This filed can be used to limit interpolation using any <em>Interpolation Method.</em> If this field is left blank, the data set determines the limit.</p>
<h4 id="field-input-unit-type-for-x1_1">Field: Input Unit Type for X1</h4>
<p>This field is used to indicate the kind of units that may be associated with the X1 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X1 and Maximum Value of X1. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-x2">Field: Input Unit Type for X2</h4>
<p>This field is used to indicate the kind of units that may be associated with the X2 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X2 and Maximum Value of X2. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-x3">Field: Input Unit Type for X3</h4>
<p>This field is used to indicate the kind of units that may be associated with the X3 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X3 and Maximum Value of X3. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-x4">Field: Input Unit Type for X4</h4>
<p>This field is used to indicate the kind of units that may be associated with the X4 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X4 and Maximum Value of X4. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-input-unit-type-for-x5">Field: Input Unit Type for X5</h4>
<p>This field is used to indicate the kind of units that may be associated with the X5 values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Value of X5 and Maximum Value of X5. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>VolumetricFlow</p>
</li>
<li>
<p>MassFlow</p>
</li>
<li>
<p>Distance</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h4 id="field-output-unit-type_18">Field: Output Unit Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the output values. It is used by IDF Editor to display the appropriate SI and IP units for the Minimum Curve Output and Maximum Curve Output. The unit conversion is not applied to the coefficients. The available options are shown below. If none of these options are appropriate, select <strong>Dimensionless</strong> which will have no unit conversion<strong>.</strong></p>
<ul>
<li>
<p>Dimensionless</p>
</li>
<li>
<p>Capacity</p>
</li>
<li>
<p>Power</p>
</li>
</ul>
<h3 id="data-input-format">Data Input Format</h3>
<p>The following inputs describe the data set. These values may also be placed in an external file starting with Field #1. If an external file name is entered above, the following fields are not used. Data are entered in a specific order according to the number and quantity of independent variables. The data input format is described here in 3 groups as Header, Independent Variable Values, and the Tabular Data. The header is always the first line in the data set and represents the number of independent varibles followed by the number of values for each independent variable. The independent variable values are listed next and represent the values of each independent variable on a separate line. These values are only listed once at the top of the data set and are listed in ascending order. The number of independent variables, the first number in the header, specifies how many lines, or rows, make up this section of tabular data. The remaining lines are repeated as many times as necessary to completely describe the tabular data. The values of independent variables 3 – n are listed on a single line followed by a matrix of data that represent the table output corresponding to independent variables 1 and 2.</p>
<ul>
<li><strong>Header:</strong></li>
</ul>
<p>Line 1: The first number specified is the number of independent variables followed by the number of variables for each independent variable.</p>
<ul>
<li><strong>Independent Variable Values:</strong></li>
</ul>
<p>Line 1: the n values for the first independent variable as specified in the header.</p>
<p>Line 2: the n values for the second independent variable as specified in the header if the number of independent variables is greater than 1. This line is not required if the number of independent variables is less than 2.</p>
<p>Line 3: the n values for the third independent variable as specified in the header if the number of independent variables is greater than 2. This line is not required if the number of independent variables is less than 3.</p>
<p>Line 4: the n values for the fourth independent variable as specified in the header if the number of independent variables is greater than 3. This line is not required if the number of independent variables is less than 4.</p>
<p>Line 5: the n values for the fifth independent variable as specified in the header if the number of independent variables is greater than 4. This line is not required if the number of independent variables is less than 5.</p>
<ul>
<li><strong>Tabular Data:</strong></li>
</ul>
<p>Line 1: the values of the 3<sup>rd</sup> through nth independent variables</p>
<p>Line 2 – m (where m-1 equals the number of variables for the second independent variable): the tabular data corresponding to the 1<sup>st</sup> independent variable (the number of inputs on this line equals the number of values for 1<sup>st</sup> independent variable), the mth values for the 2<sup>nd</sup> independent variable and corresponding to the values for the 3<sup>rd</sup> – nth independent variables (see Line 1 above for Tabular Data).</p>
<p>Three examples are provided here as this can be difficult to describe in text. This example assumes that the table data are listed in ascending order from lowest to highest.</p>
<ul>
<li>
<p><strong>One Independent Variable:</strong></p>
</li>
<li>
<p><strong>Header:</strong></p>
</li>
</ul>
<p>1, 5, (1 independent variable with 5 values for the single independent variable)</p>
<ul>
<li><strong>Independent Variable Values:</strong></li>
</ul>
<p>70, 72, 74, 76, 78, (the five values for the single independent variable, these values are always listed in ascending order)</p>
<ul>
<li><strong>Tabular Data:</strong></li>
</ul>
<p>0.1, 0.3, 0.5, 0.7, 0.9; (the table values associated with the independent variable values listed previously – Note: these values may be read in ascending or descending order based on the input in the X1 Sort Order field above). Example: If X1 Sort Order is ascending, 0.1 corresponds to the value of 70 for the first independent variable. If X1 Sort Order is descending, then 0.1 corresponds to the value of 78 for the first independent variable.  The use of ascending order provides a direct correlation to inputs for the Independent Variable Values group above.</p>
<ul>
<li>
<p><strong>Two Independent Variables:</strong></p>
</li>
<li>
<p><strong>Header:</strong></p>
</li>
</ul>
<p>2, 5, 6, (2 independent variables with 5 and 6 values for the 1<sup>st</sup> and 2<sup>nd</sup> independent variables, respectively)</p>
<ul>
<li><strong>Independent Variable Values:</strong></li>
</ul>
<p>70, 72, 74, 76, 78, (the five values for the 1st independent variable, these values are always listed in ascending order)</p>
<p>32, 45, 68, 81, 94, 107, (the six values for the 2nd independent variable, these values are always listed in ascending order)</p>
<ul>
<li><strong>Tabular Data:</strong></li>
</ul>
<p>0.1, 0.3, 0.5, 0.7, 0.9, (the first five table values associated with each value of the 1<sup>st</sup> independent variable and the first value (32) of the second independent variable listed previously – Note: these values may be listed in ascending or descending order based on the input in the X1 Sort Order field above. Each of these rows may also be listed in ascending or descending order based on the input in the X2 Sort Order field above).</p>
<p>0.2, 0.4, 0.6, 0.8, 1.0, (the second five table values associated with each value of the 1<sup>st</sup> independent variable and the second value (45) of the second independent variable listed previously).</p>
<p>0.3, 0.5, 0.7, 0.9, 1.1, (the third five table values associated with each value of the 1<sup>st</sup> independent variable and the third value (68) of the second independent variable listed previously).</p>
<p>0.4, 0.6, 0.8, 1.0, 1.2, (the fourth five table values associated with each value of the 1<sup>st</sup> independent variable and the fourth value (81) of the second independent variable listed previously).</p>
<p>0.5, 0.7, 0.9, 1.1, 1.3, (the fifth five table values associated with each value of the 1<sup>st</sup> independent variable and the fifth value (94) of the second independent variable listed previously).</p>
<p>0.6, 0.8, 1.0, 1.2, 1.4; (the sixth five table values associated with each value of the 1<sup>st</sup> independent variable and the sixth value (107) of the second independent variable listed previously).</p>
<ul>
<li>
<p><strong>Three Independent Variables:</strong></p>
</li>
<li>
<p><strong>Header:</strong></p>
</li>
</ul>
<p>3, 5, 6, 2, (3 independent variables with 5, 6 and 2 values for the 1<sup>st</sup> , 2<sup>nd</sup>, and 3<sup>rd</sup> independent variables)</p>
<ul>
<li><strong>Independent Variable Values:</strong></li>
</ul>
<p>70, 72, 74, 76, 78, (the five values for the 1st independent variable, these values are always listed in ascending order)</p>
<p>32, 45, 68, 81, 94, 107, (the six values for the 2nd independent variable, these values are always listed in ascending order)</p>
<p>15.5, 45.5, (the two values for the 3<sup>rd</sup> independent variable, these values are always listed in ascending order)</p>
<ul>
<li><strong>Tabular Data:</strong></li>
</ul>
<p>15.5, (the first value for the 3<sup>rd</sup> independent variable – values for the 4<sup>th</sup> and 5<sup>th</sup> independent variable are also listed on this line if they are used)</p>
<p>0.1, 0.3, 0.5, 0.7, 0.9, (the table values associated with each value of the 1<sup>st</sup> independent variable, the first value (32) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable). Note: these values may be listed in ascending or descending order based on the input in the X1 Sort Order field above).</p>
<p>0.2, 0.4, 0.6, 0.8, 1.0, (the table values associated with each value of the 1<sup>st</sup> independent variable, the second value (45) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).</p>
<p>0.3, 0.5, 0.7, 0.9, 1.1, (the table values associated with each value of the 1<sup>st</sup> independent variable, the third value (68) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).</p>
<p>0.4, 0.6, 0.8, 1.0, 1.2, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fourth value (81) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).</p>
<p>0.5, 0.7, 0.9, 1.1, 1.3, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fifth value (94) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).</p>
<p>0.6, 0.8, 1.0, 1.2, 1.4. (the table values associated with each value of the 1<sup>st</sup> independent variable, the sixth value (107) of the second independent variable, and the first value (15.5) of the 3<sup>rd</sup> independent variable).</p>
<p>45.5, (the second value for the 3<sup>rd</sup> independent variable – values for the 4<sup>th</sup> and 5<sup>th</sup> independent variable are also listed on this line if they are used)</p>
<p>1.1, 1.3, 1.5, 1.7, 1.9, (the table values associated with each value of the 1<sup>st</sup> independent variable, the first value (32) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).</p>
<p>1.2, 1.4, 1.6, 1.8, 2.0, (the table values associated with each value of the 1<sup>st</sup> independent variable, the second value (45) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).</p>
<p>1.3, 1.5, 1.7, 1.9, 2.1, (the table values associated with each value of the 1<sup>st</sup> independent variable, the third value (68) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).</p>
<p>1.4, 1.6, 1.8, 2.0, 2.2, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fourth value (81) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).</p>
<p>1.5, 1.7, 1.9, 2.1, 2.3, (the table values associated with each value of the 1<sup>st</sup> independent variable, the fifth value (94) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).</p>
<p>1.6, 1.8, 2.0, 2.2, 2.4. (the table values associated with each value of the 1<sup>st</sup> independent variable, the sixth value (107) of the second independent variable, and the second value (45.5) of the 3<sup>rd</sup> independent variable).</p>
<p>Note: The following fields define the tabular data as described in the previous examples. These field values depend on the number and quantity of independent variables used in the table. The tabular data can be entered in the following fields or entered using an external file. These fields are echoed to the eio file as a check when the output diganostics flag DisplayAdvancedVariables is used (ref. Output:Diagnostics, DisplayAdvancedVariables). The normalization value is not included in the echoed values.</p>
<h4 id="field-field-351-numberofindependentvariables">Field: Field #1 (NumberOfIndependentVariables)</h4>
<p>The number of independent variables used in the lookup table. This number (n) can range from 1 to 5. The number entered here will define the following n fields as the number of values for these n independent variables. This is the first number in the external file as shown in the previous examples.</p>
<h4 id="field-field-352-numberofvaluesforindependentvariable1">Field: Field #2 (NumberOfValuesForIndependentVariable1)</h4>
<p>The number of values for the first independent variable. This is the second number in the tabular data and resides on the same line as Field #1.</p>
<h4 id="field-field-353-determinedbypreviousfields">Field: Field #3 (DeterminedByPreviousFields)</h4>
<p>The value specified in this field is dependent on the number entered in Field #1. If a 1 is entered in Field #1, this field represents the first value of the single independent variable. The number of values entered in Field #3-#n will be equal to the number entered in Field #2. Values entered in fields #3-#n are always entered in increasing value (ascending order). If a number greater than 1 is entered in Field #1, this field represents the number of values for the second independent variable.</p>
<h4 id="field-field-354">Field: Field #4</h4>
<p>The value specified in this field is dependent on the number entered in Field #1. If a 1 is entered in Field #1, this field represents the second value of the single independent variable. The number of values entered in Field #3-#n will be equal to the number entered in Field #2. Values entered in fields #3-#n are always entered in increasing value (ascending order). If a 2 is entered in Field #1, this field represents the first value of the first independent variable. If a number greater than 2 is entered in Field #1, this field represents the number of values for the third independent variable.</p>
<p>&lt;reduced for brevity&gt;</p>
<p>Following is an example input for a Table:MultiVariableLookup object:</p>
<p>Table:MultiVariableLookup,</p>
<p>HPACCoolCapFT,            !- Name</p>
<p>LagrangeinterpolationLinearExtrapolation,  !- Interpolation Method</p>
<p>3,                        !- Number of Interpolation Points</p>
<p>BiQuadratic,              !- Interpolation Type</p>
<p>SingleLineIndependentVariableWithMatrix, !- Table Data Format</p>
<p>,                         !- External File Name</p>
<p>ASCENDING,                !- X1 Sort Order</p>
<p>ASCENDING,                !- X2 Sort Order</p>
<p>24999.9597049817,         !- Normalization reference</p>
<p>12.77778,                 !- Minimum Value of X1,</p>
<p>23.88889,                 !- Maximum Value of X1,</p>
<p>18.0,                     !- Minimum Value of X2,</p>
<p>46.11111,                 !- Maximum Value of X2,</p>
<p>,                         !- Minimum Value of X3</p>
<p>,                         !- Maximum Value of X3</p>
<p>,                         !- Minimum Value of X4</p>
<p>,                         !- Maximum Value of X4</p>
<p>,                         !- Minimum Value of X5</p>
<p>,                         !- Maximum Value of X5</p>
<p>,                         !- Minimum Table Output</p>
<p>,                         !- Maximum Table Output</p>
<p>Temperature,              !- Input Unit Type for X1</p>
<p>Temperature,              !- Input Unit Type for X2</p>
<p>,                         !- Input Unit Type for X3</p>
<p>,                         !- Input Unit Type for X4</p>
<p>,                         !- Input Unit Type for X5</p>
<p>Dimensionless,            !- Output Unit Type</p>
<p>2, 6, 7,</p>
<p>12.77778, 15, 18, 19.44448943, 21, 23.88889,</p>
<p>18, 24, 30, 35, 36, 41, 46.11111,</p>
<p>24421.69383, 25997.3589, 28392.31868, 29655.22876, 31094.97495, 33988.3473,</p>
<p>22779.73113, 24352.1562, 26742.74198, 28003.546, 29441.02425, 32330.1846,</p>
<p>21147.21662, 22716.4017, 25102.61348, 26361.31143, 27796.52175, 30681.4701,</p>
<p>19794.00525, 21360.49033, 23743.0571, 25000, 26433.32038, 29314.75872,</p>
<p>19524.15032, 21090.0954, 23471.93318, 24728.52506, 26161.46745, 29042.2038,</p>
<p>18178.81244, 19742.05753, 22120.2503, 23375.08713, 24806.13958, 27683.36592,</p>
<p>16810.36004, 18370.84513, 20745.3119, 21998.35468, 23427.47518, 26301.11353;</p>
<h3 id="lookup-table-outputs">Lookup Table Outputs</h3>
<h3 id="lookup-table-outputs_1">Lookup Table Outputs</h3>
<h4 id="performance-curve-output-value_3">Performance Curve Output Value []</h4>
<p>The current value of the lookup table. Performance curves and tables use the same output variable. This value is averaged over the time step being reported. Inactive or unused performance curves will show a value of -999 (e.g., equipment is off, a specific performance curve is not required for this aspect of the equipment model at this time step, etc.). This value means that the performance curve was not called during the simulation and, therefore, not evaluated. This inactive state value is only set at the beginning of each environment. When averaging over long periods of time, this inactive state value may skew results. In this case, use a detaled reporting frequency (ref. Output:Variable object) to view results at each HVAC time step.</p>
<h4 id="performance-curve-input-variable-1-n-value_1">Performance Curve Input Variable 1(-N) Value []</h4>
<p>The current value of the nth independent variable passed to the performance curve. The order of the independent variables is in the same order as the model equation represented by this performance curve object. This value is averaged over the time step being reported.</p>
<p>HVAC,Average,Performance Curve Output Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 1 Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 2 Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 3 Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 4 Value []</p>
<p>HVAC,Average,Performance Curve Input Variable 5 Value []</p>
<h2 id="group-fluid-properties">Group – Fluid Properties</h2>
<p>The Fluid Property routines in EnergyPlus have been designed for ease of use and to allow users to add refrigerant and glycol data to the input file without having to make any changes to the program code. Fluid properties are calculated by interpolating the tabulated data in the input file. The main input requirement is that in order to add a new fluid, a user must enter a full set of data. The user may determine the interval between data points according to the desired accuracy and range required. Data for a number of common fluids are available in the required format in a reference dataset so that the user may append this data to their input file. In addition, data for Water, Ethylene Glycol (in various concentrations from 0 to 90%), and Propylene Glycol (in various concentrations from 0 to 90%) are available as default values within EnergyPlus.</p>
<p>Each fluid is categorized as either a ‘Refrigerant’ or ‘Glycol’. Refrigerant data is further categorized as either saturated or superheated. Saturated refrigerant data is indexed, in the input data, according to pressure and temperature i.e. the specific heat, density, enthalpy in the input data are given for a given combination of pressure and temperature. Saturated refrigerant data is indexed according to pressure and quality. In the case of saturated pressure data only a temperature index is used. Glycol data is indexed in the input data according to temperature and concentration. The input data structure for each property is essentially two-dimensional (a matrix). However, since all fluid loops are assumed to be of constant concentration, EnergyPlus internally will interpolate from input data to data for the actual concentration being used in a particular loop. This reduces internally to a one-dimensional array of data for various properties where temperature is the only variable. This saves time since it reduces all interpolations for glycols to a single dimension.</p>
<p>In most cases there will be combinations of index variable (e.g. some combination of pressure and temperature) at which either no data is available, or the property data is invalid/irrelevant. For example, in the superheated refrigerant data, some combinations of temperature and pressure may correspond to a state in the saturated rather than superheated region. Similarly, in the case of glycols there may be some combinations of temperature and concentration that would correspond to the frozen state. In these cases, and where data is just not available, a zero should be present in the data at these points to indicate an invalid condition. EnergyPlus uses the presence of zeros to detect invalid conditions and give warning messages.</p>
<h3 id="fluidpropertiesname">FluidProperties:Name</h3>
<p>The names of each fluid for which property data is given in the user input have to be specified in FluidProperties:Name data objects. If data is to be included for a given fluid, either a refrigerant or a glycol, then its name must be included in the FluidProperties:Name objects.</p>
<h4 id="field-fluid-name">Field: Fluid Name</h4>
<p>Each fluid name is a unique identifier that will be used in conjunction with the data statements described later in this section. The fluid name is either referred to by a component (in the case of a Refrigerant) or by another input line (in the case of a Glycol). This list is simply a list of user defined fluids present in the input data file.</p>
<h4 id="field-fluid-type">Field: Fluid Type</h4>
<p>Each fluid name must be identified by type - either <strong>Refrigerant</strong> or <strong>Glycol</strong>. This designation determines what type of data EnergyPlus expects for the fluid name. If the fluid name is defined as a Refrigerant, the user must supply valid data for pressure, enthalpy, specific heat, and density in the saturated region and enthalpy and density in the superheated region. If the fluid name is defined as a Glycol, the user must supply valid data for specific heat, conductivity, viscosity, and density at various concentrations (percentage of non-water liquid) and temperatures.</p>
<p>An example of these statements in an input data file is:</p>
<p>FluidProperties:Name,</p>
<p>R11,Refrigerant;</p>
<p>FluidProperties:Name,</p>
<p>R12,Refrigerant;</p>
<p>FluidProperties:Name,</p>
<p>R22,Refrigerant;</p>
<p>FluidProperties:Name,</p>
<p>NH3,Refrigerant;</p>
<p>FluidProperties:Name,</p>
<p>Steam,Refrigerant;</p>
<p>FluidProperties:Name,</p>
<p>SaltBrine, Glycol;</p>
<p>FluidProperties:Name,</p>
<p>NewGlycol, Glycol;</p>
<h3 id="fluidpropertiesglycolconcentration">FluidProperties:GlycolConcentration</h3>
<p>This input syntax is used to specify fluids that will be used with HVAC loops such as plant and condenser loops. It allows the user to define a mixture of water and some other substance and the particular concentration being used. The fluid name will be referred to by the loops or components and thus used to identify which value is valid for a particular fluid at a particular temperature. A series of three inputs is requires for each fluid concentration definition.</p>
<h4 id="field-name_207">Field: Name</h4>
<p>Each glycol concentration name is a unique identifier that will be used to define a particular combination of water and some other substance (usually another fluid). Other input (such as loop definitions) will refer to this name, linking the other input to the proper fluid definition.</p>
<h4 id="field-glycol-type">Field: Glycol Type</h4>
<p>This field refers to the substance that is being mixed with water to create the glycol. The user may either select from the two default fluids (<strong>EthyleneGlycol</strong> or <strong>PropyleneGlycol</strong>) or specify <strong>UserDefinedGlycolType</strong> and use a name in the subsequent field for fluids that have been entered elsewhere in the input file. It should be noted that users must enter a complete definition of new glycols—including values for conductivity, specific heat, density, and viscosity at various concentrations and temperatures—in order for them to be used in conjunction with a user defined glycol type.</p>
<h4 id="field-user-defined-glycol-name">Field: User Defined Glycol Name</h4>
<p>This field is the name used elsewhere in a FluidProperties:Name object for defining your own glycol properties. This field is left blank unless you enter <strong>UserDefinedGlycolType</strong> in the previous field.</p>
<h4 id="field-glycol-concentration">Field: Glycol Concentration</h4>
<p>This field allows the user to specify the actual concentration of glycol being used for this particular fluid. A concentration of 0.0 refers to pure water. A concentration of 1.0 would denote 100% of the fluid referenced in the Glycol Name input discussed above. Users should enter this value as a decimal fraction since EnergyPlus will limit the range of valid input values to between 0.0 and 1.0.</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:GlycolConcentration,</p>
<p>EthGly25Percent, EthyleneGlycol, ,0.25;</p>
<p>FluidProperties:GlycolConcentration,</p>
<p>ProGly40Percent, PropyleneGlycol, ,0.40;</p>
<p>FluidProperties:GlycolConcentration,</p>
<p>HalfAndHalf, UserDefinedGlycolType, NewBrine, 0.5;</p>
<h3 id="fluidpropertiestemperatures">FluidProperties:Temperatures</h3>
<p>It is assumed that all fluid properties vary with temperature. A common set of temperatures is required for each set of fluid property data. Fluid property data supplied by the user must correspondingly be given at these temperatures. Since in most cases, refrigerant data can be specified at a common set of temperatures, a single set of ‘FluidProperties:Temperatures’ can be referenced by a number of sets of property data. This provides a more compact input structure and avoids listing the temperatures multiple times. In the case of glycol data the same set of temperatures have to be used for each set of data at a given concentration. Units for the temperatures are degrees Celsius.</p>
<h4 id="field-name_208">Field: Name</h4>
<p>This field is simply an unique identifier name that is used to cross reference the list of temperatures with a specific list of fluid property data. A single temperature list can be used for more than one thermal property or fluid. For example, the same temperature list can be used for the superheated enthalpy of a refrigerant and the specific heat of a glycol if appropriate.</p>
<h4 id="fields-1-250-temperature">Field(s) 1-250: Temperature</h4>
<p>These fields (up to 250) are the temperatures at which the data for the thermal properties are to be expected. Temperatures are assumed to be in ascending order in units of Celsius.</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Temperatures,</p>
<p>R11Temperatures,</p>
<p>-70,-65,-60,-55,-50,-45,-40,-35,-30,-25,-20,-15,-10,-5,0,2,4,6,8,10,12,</p>
<p>14,16,18,20,22,24,26,28,30,32,34,36,38,40,42,44,46,48,50,55,60,65,70,</p>
<p>75,80,85,90,95,100,105,110,115,120,125,130,135,140,145,150,155,160,</p>
<p>165,170,175,180,185,190,198;</p>
<h3 id="fluidpropertiessaturated">FluidProperties:Saturated</h3>
<p>Refrigerant property data for the saturated region is entered with the following syntax. For each set of property data a unique name, the type of property, phase and the corresponding list of temperatures have to be specified along with the property values.</p>
<h4 id="field-name_209">Field: Name</h4>
<p>This name identifies the fluid for which data follows in the remaining syntax. This fluid name must also be given in the fluid names list (ref: FluidProperties:Names object) as a <strong>Refrigerant</strong>.</p>
<h4 id="field-fluid-property-type">Field: Fluid Property Type</h4>
<p>This field identifies the fluid property for which data is being entered with this statement. The options for the saturated region are <strong>Enthalpy, Density, SpecificHeat</strong>, and <strong>Pressure</strong>. The units for these properties are J/kg, kg/m<sup>3</sup>, J/kg-K and Pa, respectively.</p>
<h4 id="field-fluid-phase">Field: Fluid Phase</h4>
<p>In the saturated region, each property has two values: one for the saturated liquid state and one for the saturated gaseous state. Accordingly, the phase for which the saturated property data applies is specified as either <strong>Fluid</strong> or <strong>FluidGas</strong>. Data for each phase are required and are interpolated according to quality. However, in the case of saturated pressure data values for only one phase are required (i.e. can be specified with phase specified as either Fluid or FluidGas, as this is irrelevant).</p>
<h4 id="field-temperatures-values-name">Field: Temperatures Values Name</h4>
<p>This name refers to the corresponding list of temperatures (ref: FluidProperties:Temperatures object). Each temperature in the temperature list corresponds to a data item found in the remaining fields of this syntax. The first temperature in the temperature list corresponds to the first fluid property value, the second temperature in the temperature list corresponds to the second fluid property value, etc.</p>
<h4 id="fields-1-250-property-value">Field(s) 1-250: Property Value</h4>
<p>These fields (up to 250) are the values of the thermal property specified in the fluid property type field for the phase specified in the fluid phase field. The temperature list specified in the temperature list name field links the data with the corresponding temperatures.</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Saturated,</p>
<p>R11,Enthalpy,Fluid,R11Temperatures, ! Enthalpy in J/kg</p>
<p>153580,154600,156310,158580,161300,164380,167740,171330,175100,179020,183060,</p>
<p>187190,191400,195680,200000,201740,203490,205240,207000,208770,210530,212310,</p>
<p>214080,215870,217650,219860,221230,223030,224830,226630,228860,230250,232060,</p>
<p>233860,235700,237520,239350,241180,243010,246350,249450,254080,258730,263480,</p>
<p>268110,272860,277000,282410,287240,292120,297030,302000,307090,312080,317210,</p>
<p>322400,327670,333020,338460,344010,349680,355500,361480,367690,374100,381060,</p>
<p>388850,397280,426300;</p>
<h3 id="fluidpropertiessuperheated">FluidProperties:Superheated</h3>
<p>The format of the data for the superheated region is similar to that of the saturated region but with the addition of the pressure for which each set of property values applies. A single temperature specification is required for each set of property data at a number of pressures.</p>
<h4 id="field-fluid-name_1">Field: Fluid Name</h4>
<p>This name identifies the fluid for which data follows in the remaining syntax. This fluid name must show up in the fluid names list (ref: FluidProperties:Names object) as a <strong>Refrigerant</strong>.</p>
<h4 id="field-fluid-property-type_1">Field: Fluid Property Type</h4>
<p>This field identifies the fluid property for which data is being entered with this statement. The options for the superheated region are <strong>Enthalpy</strong> and <strong>Density</strong>. The units for these properties are J/kg and kg/m<sup>3</sup>, respectively.</p>
<h4 id="field-temperatures-values-name_1">Field: Temperatures Values Name</h4>
<p>This name refers to the corresponding list of temperatures (ref: FluidProperties:Temperatures object). Each temperature in the temperature list corresponds to a given property data item at each pressure. The first temperature in the temperature list corresponds to the first fluid property value, the second temperature in the temperature list corresponds to the second fluid property value, etc.</p>
<h4 id="field-pressure">Field: Pressure</h4>
<p>In the superheated region, each fluid property is indexed according to temperature and pressure. Thus, a pressure must be listed for each set of property values. The units for pressure are Pascals (Pa). Lists of properties are various pressures and temperatures form a two-dimensional table from which EnergyPlus interpolates to find the property value at a specified temperature and pressure.</p>
<h4 id="fields-1-250-property-value_1">Field(s) 1-250: Property Value</h4>
<p>These fields (up to 250) are the values of the thermal property specified in the fluid property type field for the phase specified in the fluid phase field. The temperature list specified in the temperature list name field links the data with the corresponding temperatures.</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Superheated,</p>
<p>R11,Density,SuperR11Temperatures, ! Density in kg/m^3</p>
<p>62000., !Pressure = 62000Pa</p>
<p>0,0,0,0,0,0,0,0.0139,0.0134,0.0129,0.0124,0.012,0.0116,0.0112,0.0109,0.0105,</p>
<p>0.0102,0.0099,0.0097,0.0094,0.0092,0.0089,0,0,0,0,0,0,0,0,0,0;</p>
<h3 id="glycol-fluid-types">Glycol Fluid Types</h3>
<p>A full data set for a glycol fluid type in EnergyPlus includes: a temperature list and lists of values for specific heat at a given concentration. Data have to be given for at least two different concentrations. The syntax lines for the property value lists are described below.</p>
<h3 id="fluidpropertiesconcentration">FluidProperties:Concentration</h3>
<p>The format of the data for the glycols is similar to that of superheated refrigerants except that data at a number of concentrations is given, rather than pressures. The concentration is listed before the rest of the data and is normalized (i.e. in the range 0.0 to 1.0, rather than a percentage). Note that glycol solutions are assumed to exist in liquid form only in EnergyPlus.</p>
<h4 id="field-fluid-name_2">Field: Fluid Name</h4>
<p>This name identifies the fluid for which data follows in the remaining syntax. This fluid name must show up in the fluid names list (ref: FluidProperties:Names object) as a <strong>Glycol</strong>.. Note that users should not use Water, EthyleneGlycol, or PropyleneGlycol as names since these are default fluids.</p>
<h4 id="field-fluid-property-type_2">Field: Fluid Property Type</h4>
<p>This field identifies the fluid property for which data is being entered with this statement. The required data for glycols includes <strong>SpecificHeat</strong> with units of J/kg-K, <strong>Density</strong> with units of kg/m<sup>3</sup>, <strong>Conductivity</strong> with units of W/m-K, and <strong>Viscosity</strong> with units of N-s/m<sup>2</sup>.</p>
<h4 id="field-temperatures-values-name_2">Field: Temperatures Values Name</h4>
<p>This name refers to the corresponding list of temperatures (ref: FluidProperties:Temperatures object). Each temperature in the temperature list corresponds to a data item found in the remaining fields of this syntax. The first temperature in the temperature list corresponds to the first fluid property value, the second temperature in the temperature list corresponds to the second fluid property value, etc.</p>
<h4 id="field-concentration">Field: Concentration</h4>
<p>A concentration must be listed for the values of specific heat that follow. Lists of properties are various concentrations and temperatures form a two-dimensional table from which EnergyPlus interpolates to find the property value at a specified temperature and concentration. Concentrations are specified in a normalized form (i.e. in the range 0.0 to 1.0, rather than a percentage)</p>
<h4 id="fields-1-250-property-value_2">Field(s) 1-250: Property Value</h4>
<p>These fields (up to 250) are the values of the thermal property specified in the fluid property type field for the phase specified in the fluid phase field. The temperature list specified in the temperature list name field links the data with the corresponding temperatures.</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Concentration,</p>
<p>NewGlycol,SpecificHeat ,GlycolTemperatures, ! Spec. heat in J/kg-K</p>
<p>0.8, ! Concentration</p>
<p>2572,2600,2627,2655,2683,2710,2738,2766,2793,2821,2849,2876,2904,2931,2959,</p>
<p>2987,3014,3042,3070,3097,3125,3153,3180,3208,3236,3263,3291,3319,3346,3374,</p>
<p>3402,3429,3457;</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>