<p>Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross total cooling capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Capacity should be the “gross”, i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options.  For two-speed DX coils, the low-speed capacity is assumed to be 0.33 times this value.  For two-stage DX coils, the stage 1 capacity is assumed to be 0.5 times this value.</p>
<h4 id="field-dx-cooling-coil-gross-rated-sensible-heat-ratio">Field: DX Cooling Coil Gross Rated Sensible Heat Ratio</h4>
<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated cooling total capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be “gross”, i.e., the effect of supply air fan heat is not accounted for. This field is only used when the cooling coil type is set to one of the DX options. The default is Autosize.</p>
<p>For air-cooled DX coils the rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb.</p>
<p>For water-cooled DX coilst the rated conditions are 26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature.</p>
<p>For two-speed DX coils, the low-speed SHR is assumed to be equal to this value. For two-stage DX coils, the stage 1 SHR is assumed to be equal to this value. For two-stage DX coil with humidity control, the humidity control mode SHR is assumed to be 0.9 times this value (for both stage 1 and stage 2).</p>
<h4 id="field-dx-cooling-coil-gross-rated-cop">Field: DX Cooling Coil Gross Rated COP</h4>
<p>Enter the coefficient of performance defined as the gross cooling coil total capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. This field is only used when the cooling coil type is set to one of the DX options.  For two-speed DX coils, the low-speed COP is assumed to be 1.5 times this value.  For two-stage DX coils, the stage 1 COP is assumed to be this this value. For two-stage DX coil with humidity control, the humidity control mode COP is assumed to be 0.9 times this value (for both stage 1 and stage 2). The gross COP should not account for the supply air fan.</p>
<h4 id="field-heating-coil-type_3">Field: Heating Coil Type</h4>
<p>The heating coil is located in the supply air stream, downstream of the cooling coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
<li>
<p>SingleSpeedDXHeatPumpAirSource (air-to-air heat pump)</p>
</li>
<li>
<p>MultiSpeedDXHeatPumpAirSource (air-to-air heat pump)</p>
</li>
<li>
<p>SingleSpeedDXHeatPumpWaterSource (water-to-air heat pump). This option requires an HVACTemplate:Plant:MixedWaterLoop to serve as the water source.</p>
</li>
<li>
<p>MultiStageElectric (uses coil object type Coil:Heating:Electric:MultiStage)</p>
</li>
<li>
<p>MultiStageGas (uses coil object type Coil:Heating:Gas:MultiStage)</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is Gas.</p>
<h4 id="field-number-of-speeds-or-stages-for-heating">Field: Number of Speeds or Stages for Heating</h4>
<p>This field defines the number of heating speeds or stages if a multi-speed heatpump or multi-stage heating coil is specifiedl. The default is 1. For heating coil type MultiSpeedDXHeatPumpAirSource, the maximum number of speeds allowed is 10. For heating coil types MultiStageElectric and MultiStageGas, the maximum number of stages allowed is 4. For other heating coil types, this field is ignored.</p>
<h4 id="field-heating-coil-availability-schedule-name_3">Field: Heating Coil Availability Schedule Name</h4>
<p>Usually left blank, which allows the heating coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the heating coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-design-supply-air-temperature_2">Field: Heating Design Supply Air Temperature</h4>
<p>Enter the heating supply air temperature in °C to be used for sizing the heating coil and zone supply air flow rates. The default is 50°C.</p>
<h4 id="field-heating-coil-gross-rated-capacity">Field: Heating Coil Gross Rated Capacity</h4>
<p>Enter Autosize to let the automatic sizing algorithm determine the heating coil gross capacity based on the maximum heating loads during the heating design day. The units are in W. The default is Autosize.</p>
<p>If the Heating Coil Type is Electric or Gas, this field is the rated output of the heating coil not including any effect of the supply air fan.</p>
<p>If the Heating Coil Type is HotWater, this field is the rated output of the heating coil not including any effect of the supply air fan at the following conditions: inlet water temperature is is 82.2 degrees C (180 degrees F), output water temperature is 71.1 degrees C (160 degrees F), inlet air temperature is 16.6 degrees C (60 degrees F), and outlet air temperature is 32.2 degrees C (90 degrees F).</p>
<p>If the Heating Coil Type is SingleSpeedDXHeatPumpAir this field represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the “gross” capacity where the effect of supply air fan heat is not accounted for.</p>
<p>If the Heating Coil Type is SingleSpeedDXHeatPumpWater this field represents the full load heating capacity, in watts of the DX heat pump unit at rated conditions (21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature). Capacity should be the “gross”, i.e., the effect of supply air fan heat is not accounted for.</p>
<h4 id="field-gas-heating-coil-efficiency_2">Field: Gas Heating Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field applies only if the heating coil type is gas.</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_2">Field: Gas Heating Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field applies only if the heating coil type is gas.</p>
<h4 id="field-heat-pump-heating-coil-gross-rated-cop_3">Field: Heat Pump Heating Coil Gross Rated COP</h4>
<p>Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heat pump heating coil unit at rated conditions. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 2.75 which is appropriate for an air-to-air heat pump. This value should be changed for a water-to-air heat pump. The rated conditions are described above under Heating Coil Gross Rated Capacity.</p>
<h4 id="field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature_2">Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature</h4>
<p>This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. The default value is -8°C.</p>
<h4 id="field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature_2">Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.</p>
<h4 id="field-heat-pump-defrost-strategy_2">Field: Heat Pump Defrost Strategy</h4>
<p>This alpha field has two choices: <em>ReverseCycle</em> or <em>Resistive</em>. If the <em>ReverseCycle</em> strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a <em>Resistive</em> defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is <em>ReverseCycle</em>.</p>
<h4 id="field-heat-pump-defrost-control_2">Field: Heat Pump Defrost Control</h4>
<p>This alpha field has two choices: <em>Timed</em> or <em>OnDemand</em>. If <em>Timed</em> control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For <em>Timed</em> defrost control, the fractional amount of time the unit is in defrost is entered in the input field “Defrost Time Period Fraction” described below. If <em>OnDemand</em> defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field “Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature” described above. If this input field is left blank, the default defrost control is <em>Timed</em>.</p>
<h4 id="field-heat-pump-defrost-time-period-fraction_2">Field: Heat Pump Defrost Time Period Fraction</h4>
<p>This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to “timed” defrost (see Heat Pump Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.</p>
<h4 id="field-supplemental-heating-or-reheat-coil-type">Field: Supplemental Heating or Reheat Coil Type</h4>
<p>Enter the type of supplemental heating coil or reheat coil. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
<li>
<p>DesuperHeater (applicable only if cooling coil type is air-cooled DX)</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default is None.</p>
<h4 id="field-supplemental-heating-or-reheat-coil-availability-schedule-name">Field: Supplemental Heating or Reheat Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the supplemental heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period</p>
<h4 id="field-supplemental-heating-or-reheat-coil-capacity">Field: Supplemental Heating or Reheat Coil Capacity</h4>
<p>Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is Autosize.</p>
<h4 id="field-supplemental-heating-or-reheat-coil-maximum-outdoor-dry-bulb-temperature">Field: Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature</h4>
<p>This numeric field defines the outdoor air dry-bulb temperature above which the supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.</p>
<h4 id="field-supplemental-gas-heating-coil-efficiency_2">Field: Supplemental Gas Heating Coil Efficiency</h4>
<p>Enter supplemental heating coil gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-supplemental-gas-heating-coil-parasitic-electric-load_2">Field: Supplemental Gas Heating Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas supplemental heating coil operation, such as a combustion fan. The units are in W. The default is 0.0. This field applies only if the supplemental heating coil type is gas.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_2">Field: Maximum Outdoor Air Flow Rate</h4>
<p>Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template. The default is Autosize.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_2">Field: Minimum Outdoor Air Flow Rate</h4>
<p>Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_2">Field: Minimum Outdoor Air Schedule Name</h4>
<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_2">Field: Economizer Type</h4>
<p>The options for this field are</p>
<ul>
<li>
<p>‘FixedDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulb’</p>
</li>
<li>
<p>‘FixedEnthalpy’</p>
</li>
<li>
<p>‘DifferentialEnthalpy’</p>
</li>
<li>
<p>‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>‘FixedDewPointAndDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulbAndEnthalpy’</p>
</li>
<li>
<p>‘NoEconomizer’</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong></p>
<h4 id="field-economizer-lockout_2">Field: Economizer Lockout</h4>
<p>Enter one of the following choices for this field:</p>
<ul>
<li>
<p>NoLockout</p>
</li>
<li>
<p>LockoutWithHeating</p>
</li>
<li>
<p>LockoutWithCompressor</p>
</li>
</ul>
<p>The default value is <strong>NoLockout</strong>. The <strong>LockoutWithHeating</strong> means that if the packaged unit is in heating mode, the economizer is locked out – i.e., the economizer dampers are closed and there is minimum outdoor air flow. <strong>LockoutWithCompressor</strong> means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load – it isn’t allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The <strong>LockoutWithCompressor</strong> option is sometimes called a “nonintegrated” economizer.</p>
<h4 id="field-economizer-maximum-limit-dry-bulb-temperature_1">Field: Economizer Maximum Limit Dry-Bulb Temperature</h4>
<p>Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type ‘FixedDryBulb’ or ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-maximum-limit-enthalpy_1">Field: Economizer Maximum Limit Enthalpy</h4>
<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_2">Field: Economizer Maximum Limit Dewpoint Temperature</h4>
<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-economizer-minimum-limit-dry-bulb-temperature_1">Field: Economizer Minimum Limit Dry-Bulb Temperature</h4>
<p>Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-supply-plenum-name_7">Field: Supply Plenum Name</h4>
<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_8">Field: Return Plenum Name</h4>
<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-heat-recovery-type_3">Field: Heat Recovery Type</h4>
<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_3">Field: Sensible Heat Recovery Effectiveness</h4>
<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_3">Field: Latent Heat Recovery Effectiveness</h4>
<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type">Field: Heat Recovery Heat Exchanger Type</h4>
<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type">Field: Heat Recovery Frost Control Type</h4>
<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_2">Field: Dehumidification Control Type</h4>
<p>There are three dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
<li>
<p>Multimode</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the reheat coil. In the simulation, two instances of the heating coil are modeled, even if the main heating coil acts as the reheat coil in the actual system.</p>
<p><em>Multimode</em> is only applicable for cooling coil type <em>TwoStageHumidityControlDX</em>. In this case, the enhanced dehumidification mode is activated as needed, but the system operates to meet the sensible dry-bulb temperature cooling setpoint.</p>
<p>The default is <em>None</em> which meets the sensible cooling load only. The humidistat is located in the same zone that is specified above as the Control Zone or Thermostat Location Name.</p>
<h4 id="field-dehumidification-control-zone-name_1">Field: Dehumidification Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint">Field: Dehumidification Relative Humidity Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint-schedule-name">Field: Dehumidification Relative Humidity Setpoint Schedule Name</h4>
<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-humidifier-type_2">Field: Humidifier Type</h4>
<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the Humidifier:Steam:Electric object.  The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_2">Field: Humidifier Availability Schedule Name</h4>
<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_2">Field: Humidifier Rated Capacity</h4>
<p>Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_2">Field: Humidifier Rated Electric Power</h4>
<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_2">Field: Humidifier Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-relative-humidity-setpoint">Field: Humidifier Relative Humidity Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-humidifier-relative-humidity-setpoint-schedule-name">Field: Humidifier Relative Humidity Setpoint Schedule Name</h4>
<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-sizing-option">Field: Sizing Option</h4>
<p>This field specifies the sizing method for the system supply air flow rate. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan">Field: Return Fan</h4>
<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency">Field: Return Fan Total Efficiency</h4>
<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. Default is 0.7.</p>
<h4 id="field-return-fan-delta-pressure_2">Field: Return Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 300 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_2">Field: Return Fan Motor efficiency</h4>
<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_2">Field: Return Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:System:UnitarySystem,</p>
<p>AHU 1,                   !- Name</p>
<p>FanAvailSched,           !- System Availability Schedule Name</p>
<p>Load,                    !- Control Type</p>
<p>SPACE1-1,                !- Control Zone or Thermostat Location Name</p>
<p>autosize,                !- Cooling Supply Air Flow Rate {m3/s}</p>
<p>autosize,                !- Heating Supply Air Flow Rate {m3/s}</p>
<p>autosize,                !- No Load Supply Air Flow Rate {m3/s}</p>
<p>FanModeSchedule,         !- Supply Fan Operating Mode Schedule Name</p>
<p>BlowThrough,             !- Supply Fan Placement</p>
<p>0.7,                     !- Supply Fan Total Efficiency</p>
<p>600,                     !- Supply Fan Delta Pressure {Pa}</p>
<p>0.9,                     !- Supply Fan Motor Efficiency</p>
<p>1,                       !- Supply Fan Motor in Air Stream Fraction</p>
<p>SingleSpeedDX,           !- Cooling Coil Type</p>
<p>1,                       !- Number of Speeds for Cooling</p>
<p>,                        !- Cooling Coil Availability Schedule Name</p>
<p>12.8,                    !- Cooling Design Supply Air Temperature {C}</p>
<p>autosize,                !- DX Cooling Coil Gross Rated Total Capacity{W}</p>
<p>autosize,            !- DX Cooling Coil Gross Rated Sensible Heat Ratio</p>
<p>3,                       !- DX Cooling Coil Gross Rated COP</p>
<p>Gas,                     !- Heating Coil Type</p>
<p>1,                       !- Number of Speeds for Heating</p>
<p>,                        !- Heating Coil Availability Schedule Name</p>
<p>50.0,                    !- Heating Design Supply Air Temperature {C}</p>
<p>autosize,                !- Heating Coil Gross Rated Capacity{W}</p>
<p>.8,                      !- Gas Heating Coil Efficiency</p>
<p>0,                       !- Gas Heating Coil Parasitic Electric Load {W}</p>
<p>2.75,                    !- Heat Pump Heating Coil Gross Rated COP</p>
<p>-8,         !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}</p>
<p>5,          !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}</p>
<p>ReverseCycle,            !- Heat Pump Defrost Strategy</p>
<p>Timed,                   !- Heat Pump Defrost Control</p>
<p>0.058333,                !- Heat Pump Defrost Time Period Fraction</p>
<p>Electric,                !- Supplemental Heating or Reheat Coil Type</p>
<p>,     !- Supplemental Heating  or ReheatCoil Availability Schedule Name</p>
<p>autosize,         !- Supplemental Heating or Reheat Coil Capacity {W}</p>
<p>21,   !-  Supplemental Heating or Reheat Coil Max . . . Temperature {C}</p>
<p>0.8,  !- Supplemental Gas Heating or Reheat Coil Efficiency</p>
<p>,     !- Supplemental Gas Heating or Reheat Coil Parasitic . . . Load {W}</p>
<p>autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>Min OA Sched,            !- Minimum Outdoor Air Schedule Name</p>
<p>DifferentialDryBulb,     !- Economizer Type</p>
<p>NoLockout,               !- Economizer Lockout</p>
<p>19,                 !- Economizer Maximum Limit Dry-Bulb Temperature {C}</p>
<p>,                   !- Economizer Maximum Limit Enthalpy {J/kg}</p>
<p>,                   !- Economizer Maximum Limit Dewpoint Temperature {C}</p>
<p>4,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}</p>
<p>,                        !- Supply Plenum Name</p>
<p>,                        !- Return Plenum Name</p>
<p>None,                    !- Heat Recovery Type</p>
<p>0.7,                     !- Sensible Heat Recovery Effectiveness</p>
<p>0.65,                    !- Latent Heat Recovery Effectiveness</p>
<p>,                        !- Heat Recovery Heat Exchanger Type</p>
<p>,                        !- Heat Recovery Frost Control Type</p>
<p>None,                    !- Dehumidification Control Type</p>
<p>,                        !- Dehumidification Control Zone Name</p>
<p>60.0,       !- Dehumidification Relative Humidity Setpoint {percent}</p>
<p>,           !- Dehumidification Relative Humidity Setpoint Schedule Name</p>
<p>None,                    !- Humidifier Type</p>
<p>,                        !- Humidifier Availability Schedule Name</p>
<p>0.000001,                !- Humidifier Rated Capacity {m3/s}</p>
<p>2690.0,                  !- Humidifier Rated Electric Power {W}</p>
<p>,                        !- Humidifier Control Zone Name</p>
<p>30.0,       !- Humidifier Relative Humidity Setpoint {percent}</p>
<p>,           !- Humidifier Relative Humidity Setpoint Schedule Name</p>
<p>No,                      !- Return Fan</p>
<p>0.7,                     !- Return Fan Total Efficiency
     300,                     !- Return Fan Delta Pressure {Pa}
     0.9,                     !- Return Fan Motor Efficiency
     1.0;                     !- Return Fan Motor in Air Stream Fraction</p>
<h3 id="hvactemplatesystemvav">HVACTemplate:System:VAV</h3>
<p>This object simulates the system portion of a variable air volume HVAC configuration with chilled water cooling and several different heating options. Multiple HVACTemplate:Zone:VAV objects are usually specified for each HVACTemplate:System:VAV object.</p>
<h4 id="field-name_5">Field: Name</h4>
<p>Enter a name for the HVACTemplate:System:VAV object. This name is used in the HVACTemplate:Zone:VAV object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_10">Field: System Availability Schedule Name</h4>
<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-maximum-flow-rate_1">Field: Supply Fan Maximum Flow Rate</h4>
<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.</p>
<h4 id="field-supply-fan-minimum-flow-rate">Field: Supply Fan Minimum Flow Rate</h4>
<p>Enter the minimum supply air volume that may be provided. This field may be set to autosize. The units are in m<sup>3</sup>/s.</p>
<h4 id="field-supply-fan-total-efficiency_8">Field: Supply Fan Total Efficiency</h4>
<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_7">Field: Supply Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_8">Field: Supply Fan Motor efficiency</h4>
<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_4">Field: Supply Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-cooling-coil-type_8">Field: Cooling Coil Type</h4>
<p>There are two coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the COIL:Cooling:Water object with the DetailedAnalysis option.  This is the preferred coil model for most applications.  <em>ChilledWaterDetailedFlatModel</em> uses the Coil:Cooling:Water:DetailedGeometry object.  This option is available for special applications.  The default is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_7">Field: Cooling Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name">Field: Cooling Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see below).</p>
<h4 id="field-cooling-coil-design-setpoint_1">Field: Cooling Coil Design Setpoint</h4>
<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-heating-coil-type_4">Field: Heating Coil Type</h4>
<p>The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the VAV system,  then the option “none” should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. Note that the configuration of HVACTemplate:System:VAV assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-heating-coil-availability-schedule-name_4">Field: Heating Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period</p>
<h4 id="field-heating-coil-setpoint-schedule-name">Field: Heating Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see below).</p>
<h4 id="field-heating-coil-design-setpoint_1">Field: Heating Coil Design Setpoint</h4>
<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature.  The default is 10.0C.</p>
<h4 id="field-gas-heating-coil-efficiency_3">Field: Gas Heating Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_3">Field: Gas Heating Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.</p>
<h4 id="field-preheat-coil-type">Field: Preheat Coil Type</h4>
<p>The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the VAV system, then the option “none” should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-preheat-coil-availability-schedule-name">Field: Preheat Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period</p>
<h4 id="field-preheat-coil-setpoint-schedule-name">Field: Preheat Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.</p>
<h4 id="field-preheat-coil-design-setpoint">Field: Preheat Coil Design Setpoint</h4>
<p>Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.</p>
<h4 id="field-gas-preheat-coil-efficiency">Field: Gas Preheat Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-preheat-coil-parasitic-electric-load">Field: Gas Preheat Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_3">Field: Maximum Outdoor Air Flow Rate</h4>
<p>Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_3">Field: Minimum Outdoor Air Flow Rate</h4>
<p>Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air  specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-control-type">Field: Minimum Outdoor Air Control Type</h4>
<p>Choices for this field are <strong>FixedMinimum</strong> or <strong>ProportionalMinimum</strong>. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.</p>
<h4 id="field-minimum-outdoor-air-schedule-name-name">Field: Minimum Outdoor Air Schedule Name Name</h4>
<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_3">Field: Economizer Type</h4>
<p>The options for this field are</p>
<ul>
<li>
<p>‘FixedDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulb’</p>
</li>
<li>
<p>‘FixedEnthalpy’</p>
</li>
<li>
<p>‘ DifferentialEnthalpy’</p>
</li>
<li>
<p>‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>‘FixedDewPointAndDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulbAndEnthalpy’</p>
</li>
<li>
<p>‘NoEconomizer’</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-lockout_3">Field: Economizer Lockout</h4>
<p>The only choice for this field is</p>
<ul>
<li>NoLockout</li>
</ul>
<p>The default value is NoLockout. Future versions may have additional options.</p>
<h4 id="field-economizer-upper-temperature-limit_1">Field: Economizer Upper Temperature Limit</h4>
<p>Enter the outdoor air temperature high limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-lower-temperature-limit_1">Field: Economizer Lower Temperature Limit</h4>
<p>Enter the outdoor air temperature low limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-economizer-upper-enthalpy-limit_1">Field: Economizer Upper Enthalpy Limit</h4>
<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_3">Field: Economizer Maximum Limit Dewpoint Temperature</h4>
<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-supply-plenum-name_8">Field: Supply Plenum Name</h4>
<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_9">Field: Return Plenum Name</h4>
<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-supply-fan-placement_7">Field: Supply Fan Placement</h4>
<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-supply-fan-part-load-power-coefficients">Field: Supply Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p><img alt="" src="../../InputOutputReference/media/image611.svg" /></p>
<p>Figure 158. VAV Supply Fan Part-Load Power Coefficient Options</p>
<h4 id="field-night-cycle-control_2">Field: Night Cycle Control</h4>
<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, <em>CycleOnControl Zone or CycleOnAnyZoneFansOnly</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. <em>CycleOnAnyZoneFansOnly</em> is the same as <em>CycleOnAny</em> except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using HVACTemplate:Zone:VAV:FanPowered in one or more zones). The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_2">Field: Night Cycle Control Zone Name</h4>
<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_4">Field: Heat Recovery Type</h4>
<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_4">Field: Sensible Heat Recovery Effectiveness</h4>
<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_4">Field: Latent Heat Recovery Effectiveness</h4>
<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-cooling-coil-setpoint-reset-type">Field: Cooling Coil Setpoint Reset Type</h4>
<p>Select the type of automatic reset control for the cooling supply air temperature. The choices are:</p>
<ul>
<li>
<p>None – no reset, use the Cooling Coil Setpoint Schedule or Cooling Coil Design Setpoint.</p>
</li>
<li>
<p>Warmest – reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones at the maximum supply air flow rate. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:Warmest)</p>
</li>
<li>
<p>OutdoorAirTemperatureReset – reset the cooling supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is the Cooling Coil Design Setpoint plus 5.2C. When the ODB is at or above 26.7C the setpoint is the Cooling Coil Design Setpoint. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset)</p>
</li>
<li>
<p>WarmestTemperatureFirst – find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the Cooling Coil Design Setpoint, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads. This option is appropriate when modeling a single-zone VAV system. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:WarmestTemperatureFlow)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-heating-coil-setpoint-reset-type">Field: Heating Coil Setpoint Reset Type</h4>
<p>Select the type of automatic reset control for the central heating supply air temperature. The choices are:</p>
<ul>
<li>
<p>None – no reset, use the Heating Coil Setpoint Schedule or Heating Coil Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset – reset the heating supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below –6.7C the setpoint is the Heating Coil Design Setpoint. When the ODB is at or above 10.0C the setpoint is the Heating Coil Design Setpoint minus 5.2C. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset).</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-dehumidification-control-type_3">Field: Dehumidification Control Type</h4>
<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name_2">Field: Dehumidification Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-setpoint_2">Field: Dehumidification Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%.</p>
<h4 id="field-humidifier-type_3">Field: Humidifier Type</h4>
<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the Humidifier:Steam:Electric object.  The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_3">Field: Humidifier Availability Schedule Name</h4>
<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_3">Field: Humidifier Rated Capacity</h4>
<p>Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_3">Field: Humidifier Rated Electric Power</h4>
<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_3">Field: Humidifier Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-setpoint_2">Field: Humidifier Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%.</p>
<h4 id="field-sizing-option_1">Field: Sizing Option</h4>
<p>This field specifies the sizing method for the system supply air flow rate. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan_1">Field: Return Fan</h4>
<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_1">Field: Return Fan Total Efficiency</h4>
<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-delta-pressure_3">Field: Return Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 500 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_3">Field: Return Fan Motor efficiency</h4>
<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_3">Field: Return Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-return-fan-part-load-power-coefficients">Field: Return Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:System:VAV,</p>
<p>VAV Sys 1,               !-Name</p>
<p>FanAvailSched,           !- System Availability Schedule Name</p>
<p>autosize,                !- Supply Fan Maximum Flow Rate {m3/s}</p>
<p>autosize,                !- Supply Fan Minimum Flow Rate {m3/s}</p>
<p>0.7,                     !- Supply Fan Total Efficiency</p>
<p>600,                     !- Supply Fan Delta Pressure {Pa}</p>
<p>0.9,                     !- Supply Fan Motor Efficiency</p>
<p>1,                       !- Supply Fan Motor in Air Stream Fraction</p>
<p>ChilledWater,            !- Cooling Coil Type</p>
<p>,                        !- Cooling Coil Availability Schedule Name</p>
<p>,                        !- Cooling Coil Setpoint Schedule Name</p>
<p>12.8,                    !- Cooling Coil Design Setpoint {C}</p>
<p>HotWater,                !- Heating Coil Type</p>
<p>,                        !- Heating Coil Availability Schedule Name</p>
<p>,                        !- Heating Coil Setpoint Schedule Name</p>
<p>10.0,                    !- Heating Coil Design Setpoint {C}</p>
<p>0.8,                     !- Gas Heating Coil Efficiency</p>
<p>0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}</p>
<p>None,                    !- Preheat Coil Type</p>
<p>,                        !- Preheat Coil Availability Schedule Name</p>
<p>,                        !- Preheat Coil Setpoint Schedule Name</p>
<p>,                        !- Preheat Coil Design Setpoint {C}</p>
<p>0.8,                     !- Gas Preheat Coil Efficiency</p>
<p>0.0,                     !- Gas Preheat Coil Parasitic Electric Load {W}</p>
<p>autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>FixedMinimum,            !- Minimum Outdoor Air Control Type</p>
<p>Min OA Sched,            !- Minimum Outdoor Air Schedule Name</p>
<p>DifferentialDryBulb,     !- Economizer Type</p>
<p>NoLockout,               !- Economizer Lockout</p>
<p>19,                      !- Economizer Upper Temperature Limit {C}</p>
<p>4,                       !- Economizer Lower Temperature Limit {C}</p>
<p>,                        !- Economizer Upper Enthalpy Limit {J/kg}</p>
<p>,                    !- Economizer Maximum Limit Dewpoint Temperature {C}</p>
<p>,                        !- Supply Plenum Name</p>
<p>PLENUM-1,                !- Return Plenum Name</p>
<p>DrawThrough,             !- Supply Fan Placement</p>
<p>InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients</p>
<p>CycleOnAnyZoneFansOnly,  !- Night Cycle Control</p>
<p>,                        !- Night Cycle Control Zone Name</p>
<p>None,                    !- Heat Recovery Type</p>
<p>0.70,                    !- Sensible Heat Recovery Effectiveness</p>
<p>0.65,                    !- Latent Heat Recovery Effectiveness</p>
<p>None,                    !- Cooling Coil Setpoint Reset Type</p>
<p>None,                    !- Heating Coil Setpoint Reset Type</p>
<p>None,                    !- Dehumidification Control Type</p>
<p>,                        !- Dehumidification Control Zone Name</p>
<p>60.0,                    !- Dehumidification Setpoint {percent}</p>
<p>None,                    !- Humidifier Type</p>
<p>,                        !- Humidifier Availability Schedule Name</p>
<p>0.000001,                !- Humidifier Rated Capacity {m3/s}</p>
<p>2690.0,                  !- Humidifier Rated Electric Power {W}</p>
<p>,                        !- Humidifier Control Zone Name</p>
<p>30.0,                    !- Humidifier Setpoint {percent}</p>
<p>NonCoincident,           !- Sizing Option</p>
<p>No,                      !- Return Fan</p>
<p>0.7,                     !- Return Fan Total Efficiency</p>
<p>500,                     !- Return Fan Delta Pressure {Pa}</p>
<p>0.9,                     !- Return Fan Motor Efficiency</p>
<p>1.0,                     !- Return Fan Motor in Air Stream Fraction</p>
<p>InletVaneDampers;        !- Return Fan Part-Load Power Coefficients</p>
<h3 id="hvactemplatesystempackagedvav">HVACTemplate:System:PackagedVAV</h3>
<p>This object simulates the system portion of a packaged direct-expansion based variable air volume HVAC configuration with several different heating options. Multiple HVACTemplate:Zone:VAV objects are usually specified for each HVACTemplate:System:PackagedVAV object.</p>
<h4 id="field-name_6">Field: Name</h4>
<p>Enter a name for the HVACTemplate:System:PackagedVAV object. This name is used in the HVACTemplate:Zone:VAV object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_11">Field: System Availability Schedule Name</h4>
<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-maximum-flow-rate_2">Field: Supply Fan Maximum Flow Rate</h4>
<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s. The default is Autosize.</p>
<h4 id="field-supply-fan-minimum-flow-rate_1">Field: Supply Fan Minimum Flow Rate</h4>
<p>Enter the minimum supply air volume that may be provided. This field may be set to autosize. The units are in m<sup>3</sup>/s.</p>
<h4 id="field-supply-fan-placement_8">Field: Supply Fan Placement</h4>
<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-supply-fan-total-efficiency_9">Field: Supply Fan Total Efficiency</h4>
<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1.  The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_8">Field: Supply Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_9">Field: Supply Fan Motor Efficiency</h4>
<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_5">Field: Supply Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.</p>
<h4 id="field-cooling-coil-type_9">Field: Cooling Coil Type</h4>
<p>The coil types available:</p>
<ul>
<li>
<p>TwoSpeedDX</p>
</li>
<li>
<p>TwoSpeedHumidControlDX</p>
</li>
</ul>
<p><em>TwoSpeedDX</em>  uses the Coil:Cooling:DX:TwoSpeed object.  This is the preferred coil model for most applications.  The <em>TwoSpeedHumidControlDX</em>  option uses the Coil:Cooling:DX:TwoStageWithHumidityControlMode object.</p>
<h4 id="field-cooling-coil-availability-schedule-name_8">Field: Cooling Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_1">Field: Cooling Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see below). The default is None.</p>
<h4 id="field-cooling-coil-design-setpoint_2">Field: Cooling Coil Design Setpoint</h4>
<p>Enter the cooling supply air temperature in degrees C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-gross-rated-total-capacity_6">Field: Cooling Coil Gross Rated Total Capacity</h4>
<p>Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross rated total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. For Cooling Coil Type = TwoSpeedDX, the low-speed capacity is assumed to be 0.33 times this value. For Cooling Coil Type = TwoSpeedHumidControlDX, the stage 1 capacity is assumed to be 0.5 times this value. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the “gross”, i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.</p>
<h4 id="field-cooling-coil-gross-rated-sensible-heat-ratio_6">Field: Cooling Coil Gross Rated Sensible Heat Ratio</h4>
<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be “gross”, i.e., the effect of supply air fan heat is not accounted for.  The default is Autosize.</p>
<h4 id="field-cooling-coil-gross-rated-cop_4">Field: Cooling Coil Gross Rated COP</h4>
<p>Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.</p>
<h4 id="field-heating-coil-type_5">Field: Heating Coil Type</h4>
<p>Enter the type of heating used in the unitary system. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>HotWater</p>
</li>
</ul>
<h4 id="field-heating-coil-availability-schedule-name_5">Field: Heating Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period</p>
<h4 id="field-heating-coil-setpoint-schedule-name_1">Field: Heating Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see below).</p>
<h4 id="field-heating-coil-design-setpoint_2">Field: Heating Coil Design Setpoint</h4>
<p>Enter the heating supply air temperature in degrees C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature.  The default is 10.0C.</p>
<h4 id="field-heating-coil-capacity_2">Field: Heating Coil Capacity</h4>
<p>Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.</p>
<h4 id="field-gas-heating-coil-efficiency_4">Field: Gas Heating Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_4">Field: Gas Heating Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. The default is 0.0 W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_4">Field: Maximum Outdoor Air Flow Rate</h4>
<p>Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template. The default is Autosize.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_4">Field: Minimum Outdoor Air Flow Rate</h4>
<p>Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air  specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-control-type_1">Field: Minimum Outdoor Air Control Type</h4>
<p>Choices for this field are <strong>FixedMinimum</strong> or <strong>ProportionalMinimum</strong>. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_3">Field: Minimum Outdoor Air Schedule Name</h4>
<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_4">Field: Economizer Type</h4>
<p>The options for this field are</p>
<ul>
<li>
<p>‘FixedDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulb’</p>
</li>
<li>
<p>‘FixedEnthalpy’</p>
</li>
<li>
<p>‘DifferentialEnthalpy’</p>
</li>
<li>
<p>‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>‘FixedDewPointAndDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulbAndEnthalpy’</p>
</li>
<li>
<p>‘NoEconomizer’</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-lockout_4">Field: Economizer Lockout</h4>
<p>Enter one of the following choices for this field:</p>
<ul>
<li>
<p>NoLockout</p>
</li>
<li>
<p>LockoutWithHeating</p>
</li>
<li>
<p>LockoutWithCompressor</p>
</li>
</ul>
<p>The default value is <strong>NoLockout</strong>. The <strong>LockoutWithHeating</strong> means that if the packaged unit is in heating mode, the economizer is locked out – i.e., the economizer dampers are closed and there is minimum outdoor air flow. <strong>LockoutWithCompressor</strong> means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load – it isn’t allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The <strong>LockoutWithCompressor</strong> option is sometimes called a “nonintegrated” economizer.</p>
<h4 id="field-economizer-maximum-limit-dry-bulb-temperature_2">Field: Economizer Maximum Limit Dry-Bulb Temperature</h4>
<p>Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type ‘FixedDryBulb’ or ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-maximum-limit-enthalpy_2">Field: Economizer Maximum Limit Enthalpy</h4>
<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_4">Field: Economizer Maximum Limit Dewpoint Temperature</h4>
<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-economizer-minimum-limit-dry-bulb-temperature_2">Field: Economizer Minimum Limit Dry-Bulb Temperature</h4>
<p>Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-supply-plenum-name_9">Field: Supply Plenum Name</h4>
<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_10">Field: Return Plenum Name</h4>
<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-supply-fan-part-load-power-coefficients_1">Field: Supply Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 159 below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table.  The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p><img alt="" src="../../InputOutputReference/media/image612.svg" /></p>
<p>Figure 159. VAV Supply Fan Part-Load Power Coefficient Options</p>
<h4 id="field-night-cycle-control_3">Field: Night Cycle Control</h4>
<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, <em>CycleOnControl Zone or CycleOnAnyZoneFansOnly</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. <em>CycleOnAnyZoneFansOnly</em> is the same as <em>CycleOnAny</em> except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using HVACTemplate:Zone:VAV:FanPowered in one or more zones). The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_3">Field: Night Cycle Control Zone Name</h4>
<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_5">Field: Heat Recovery Type</h4>
<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_5">Field: Sensible Heat Recovery Effectiveness</h4>
<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_5">Field: Latent Heat Recovery Effectiveness</h4>
<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-cooling-coil-setpoint-reset-type_1">Field: Cooling Coil Setpoint Reset Type</h4>
<p>Select the type of automatic reset control for the cooling supply air temperature. The choices are:</p>
<ul>
<li>
<p>None – no reset, use the Cooling Coil Setpoint Schedule or Cooling Coil Design Setpoint.</p>
</li>
<li>
<p>Warmest – reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones at the maximum supply air flow rate. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:Warmest)</p>
</li>
<li>
<p>OutdoorAirTemperatureReset – reset the cooling supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint isthe Cooling Coil Design Setpoint plus 5.2C. When the ODB is at or above 26.7C the setpoint is the Cooling Coil Design Setpoint. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset)</p>
</li>
<li>
<p>WarmestTemperatureFirst – find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the Cooling Coil Design Setpoint, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads. This option is appropriate when modeling a single-zone VAV system. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:WarmestTemperatureFlow)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-heating-coil-setpoint-reset-type_1">Field: Heating Coil Setpoint Reset Type</h4>
<p>Select the type of automatic reset control for the central heating supply air temperature. The choices are:</p>
<ul>
<li>
<p>None – no reset, use the Heating Coil Setpoint Schedule or Heating Coil Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset – reset the heating supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below –6.7C the setpoint is the Heating Coil Design Setpoint. When the ODB is at or above 10.0C the setpoint isthe Heating Coil Design Setpoint minus 5.2C. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset).</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-dehumidification-control-type_4">Field: Dehumidification Control Type</h4>
<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name_3">Field: Dehumidification Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-setpoint_3">Field: Dehumidification Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%.</p>
<h4 id="field-humidifier-type_4">Field: Humidifier Type</h4>
<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the Humidifier:Steam:Electric object.  The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_4">Field: Humidifier Availability Schedule Name</h4>
<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_4">Field: Humidifier Rated Capacity</h4>
<p>Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_4">Field: Humidifier Rated Electric Power</h4>
<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_4">Field: Humidifier Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-setpoint_3">Field: Humidifier Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%.</p>
<h4 id="field-sizing-option_2">Field: Sizing Option</h4>
<p>This field specifies the sizing method for the system supply air flow rate. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan_2">Field: Return Fan</h4>
<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_2">Field: Return Fan Total Efficiency</h4>
<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-delta-pressure_4">Field: Return Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 500 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_4">Field: Return Fan Motor efficiency</h4>
<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_4">Field: Return Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-return-fan-part-load-power-coefficients_1">Field: Return Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:System:PackagedVAV,</p>
<p>DXVAV Sys 1,             !-Name</p>
<p>FanAvailSched,           !- System Availability Schedule Name</p>
<p>autosize,                !- Supply Fan Maximum Flow Rate {m3/s}</p>
<p>autosize,                !- Supply Fan Minimum Flow Rate {m3/s}</p>
<p>DrawThrough,             !- Supply Fan Placement</p>
<p>0.7,                     !- Supply Fan Total Efficiency</p>
<p>1000,                    !- Supply Fan Delta Pressure {Pa}</p>
<p>0.9,                     !- Supply Fan Motor Efficiency</p>
<p>1,                       !- Supply Fan Motor in Air Stream Fraction</p>
<p>TwoSpeedDX,              !- Cooling Coil Type</p>
<p>,                        !- Cooling Coil Availability Schedule Name</p>
<p>,                        !- Cooling Coil Setpoint Schedule Name</p>
<p>12.8,                    !- Cooling Coil Design Setpoint {C}</p>
<p>autosize,                !- Cooling Coil Gross Rated Total Capacity {W}</p>
<p>autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio</p>
<p>3,                       !- Cooling Coil Gross Rated COP</p>
<p>Gas,                     !- Heating Coil Type</p>
<p>,                        !- Heating Coil Availability Schedule Name</p>
<p>,                        !- Heating Coil Setpoint Schedule Name</p>
<p>10,                      !- Heating Coil Design Setpoint {C}</p>
<p>autosize,                !- Heating Coil Capacity {W}</p>
<p>0.8,                     !- Gas Heating Coil Efficiency</p>
<p>,                        !- Gas Heating Coil Parasitic Electric Load {W}</p>
<p>autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>ProportionalMinimum,     !- Minimum Outdoor Air Control Type</p>
<p>Min OA Sched,            !- Minimum Outdoor Air Schedule Name</p>
<p>DifferentialDryBulb,     !- Economizer Type</p>
<p>NoLockout,               !- Economizer Lockout</p>
<p>19,                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}</p>
<p>,                        !- Economizer Maximum Limit Enthalpy {J/kg}</p>
<p>,                    !- Economizer Maximum Limit Dewpoint Temperature {C}</p>
<p>4,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}</p>
<p>,                        !- Supply Plenum Name</p>
<p>PLENUM-1,                !- Return Plenum Name</p>
<p>InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients</p>
<p>CycleOnAny,              !- Night Cycle Control</p>
<p>,                        !- Night Cycle Control Zone Name</p>
<p>None,                    !- Heat Recovery Type</p>
<p>0.7,                     !- Sensible Heat Recovery Effectiveness</p>
<p>0.65,                    !- Latent Heat Recovery Effectiveness</p>
<p>None,                    !- Cooling Coil Setpoint Reset Type</p>
<p>None,                    !- Heating Coil Setpoint Reset Type</p>
<p>None,                    !- Dehumidification Control Type</p>
<p>,                        !- Dehumidification Control Zone Name</p>
<p>60,                      !- Dehumidification Setpoint {percent}</p>
<p>None,                    !- Humidifier Type</p>
<p>,                        !- Humidifier Availability Schedule Name</p>
<p>0.000001,                !- Humidifier Rated Capacity {m3/s}</p>
<p>2690,                    !- Humidifier Rated Electric Power {W}</p>
<p>,                        !- Humidifier Control Zone Name</p>
<p>30,                      !- Humidifier Setpoint {percent}</p>
<p>NonCoincident,           !- Sizing Option</p>
<p>No,                      !- Return Fan</p>
<p>0.7,                     !- Return Fan Total Efficiency</p>
<p>500,                     !- Return Fan Delta Pressure {Pa}</p>
<p>0.9,                     !- Return Fan Motor Efficiency</p>
<p>1.0,                     !- Return Fan Motor in Air Stream Fraction</p>
<p>InletVaneDampers;        !- Return Fan Part-Load Power Coefficients</p>
<h3 id="hvactemplatesystemconstantvolume">HVACTemplate:System:ConstantVolume</h3>
<p>This object simulates the system portion of a constant air volume HVAC configuration with option chilled water cooling and several different heating options. One or more  HVACTemplate:Zone:ConstantVolume objects are specified for each zone served by the HVACTemplate:System:ConstantVolume object.</p>
<h4 id="field-name_7">Field: Name</h4>
<p>Enter a name for the HVACTemplate:System:ConstantVolume object. This name is used in the HVACTemplate:Zone:ConstantVolume object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_12">Field: System Availability Schedule Name</h4>
<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-maximum-flow-rate_3">Field: Supply Fan Maximum Flow Rate</h4>
<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.</p>
<h4 id="field-supply-fan-total-efficiency_10">Field: Supply Fan Total Efficiency</h4>
<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_9">Field: Supply Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 600 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_10">Field: Supply Fan Motor Efficiency</h4>
<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_6">Field: Supply Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-supply-fan-placement_9">Field: Supply Fan Placement</h4>
<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-cooling-coil-type_10">Field: Cooling Coil Type</h4>
<p>There are two coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
<li>
<p>HeatExchangerAssistedChilledWater</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the COIL:Cooling:Water object with the DetailedAnalysis option.  This is the preferred coil model for most applications.  <em>ChilledWaterDetailedFlatModel</em> uses the Coil:Cooling:Water:DetailedGeometry object.  This option is available for special applications.  <em>HeatExchangerAssistedChilledWater</em> uses the CoilSystem:Cooling:Water:HeatExchangerAssisted, HeatExchanger:AirToAir:SensibleAndLatent, and Coil:Cooling:Water objects. The default is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_9">Field: Cooling Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-control-type">Field: Cooling Coil Setpoint Control Type</h4>
<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint - uses the Cooling Coil Design Setpoint as the supply air setpoint.</p>
</li>
<li>
<p>Scheduled - uses the Cooling Coil Design Setpoint as the supply air setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High.</p>
</li>
<li>
<p>Warmest – resets the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:Warmest)</p>
</li>
<li>
<p>ControlZone – controls the supply air temperature to meet the current cooling load for the zone specified as the Cooling Coil Control Zone Name (below). The minimum setpoint is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference SetpointManager:SingleZone:Cooling)</p>
</li>
</ul>
<p>The default is <em>FixedSetpoint</em>.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-cooling-coil-control-zone-name">Field: Cooling Coil Control Zone Name</h4>
<p>If the Cooling Coil Setpoint Control Type is ControlZone, enter the name of the HVACTemplate:Zone:ConstantVolume object that contains the cooling thermostat.</p>
<h4 id="field-cooling-coil-design-setpoint-temperature">Field: Cooling Coil Design Setpoint Temperature</h4>
<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_2">Field: Cooling Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-low">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low</h4>
<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-low">Field: Cooling Coil Reset Outdoor Dry-Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-high">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High</h4>
<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-high">Field: Cooling Coil Reset Outdoor Dry-Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.</p>
<h4 id="field-heating-coil-type_6">Field: Heating Coil Type</h4>
<p>The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system,  then the option “none” should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is <em>HotWater</em>. Note that the configuration of HVACTemplate:System:ConstantVolume assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-heating-coil-availability-schedule-name_6">Field: Heating Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-coil-setpoint-control-type">Field: Heating Coil Setpoint Control Type</h4>
<p>Specifies the heating coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint - uses the Heating Coil Design Setpoint as the supply air setpoint.</p>
</li>
<li>
<p>Scheduled - uses the Heating Coil Setpoint Schedule to set the supply air setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High.</p>
</li>
<li>
<p>ControlZone - controls the supply air temperature to meet the current heating load for the zone specified as the Heating Coil Control Zone Name (below). The maximum setpoint is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to the lesser of the Heating Coil Design Setpoint minus 5.2C or the Cooling Coil Design Setpoint minus 1.0C. (Reference SetpointManager:SingleZone:Heating)</p>
</li>
</ul>
<p>The default is FixedSetpoint.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-heating-coil-control-zone-name">Field: Heating Coil Control Zone Name</h4>
<p>Enter the name of the HVACTemplate:Zone:ConstantVolume object that contains the heating thermostat. While multiple HVACTemplate:Zone:ConstantVolume objects can be part of a HVACTemplate:System:ConstantVolume system, only one of the zones contains a thermostat that controls heating operation. For a single zone system, this field should contain the name of that zone.</p>
<h4 id="field-heating-coil-design-setpoint_3">Field: Heating Coil Design Setpoint</h4>
<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature.  The default is 10.0C.</p>
<h4 id="field-heating-coil-setpoint-schedule-name_2">Field: Heating Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-low">Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low</h4>
<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-low">Field: Heating Coil Reset Outdoor Dry-Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-high">Field: Heating Coil Setpoint at Outdoor Dry-Bulb High</h4>
<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-high">Field: Heating Coil Reset Outdoor Dry-Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-capacity_3">Field: Heating Coil Capacity</h4>
<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.</p>
<h4 id="field-gas-heating-coil-efficiency_5">Field: Gas Heating Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_5">Field: Gas Heating Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.</p>
<h4 id="field-preheat-coil-type_1">Field: Preheat Coil Type</h4>
<p>The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option “none” should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-preheat-coil-availability-schedule-name_1">Field: Preheat Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period</p>
<h4 id="field-preheat-coil-design-setpoint_1">Field: Preheat Coil Design Setpoint</h4>
<p>Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.</p>
<h4 id="field-preheat-coil-setpoint-schedule-name_1">Field: Preheat Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.</p>
<h4 id="field-gas-preheat-coil-efficiency_1">Field: Gas Preheat Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-preheat-coil-parasitic-electric-load_1">Field: Gas Preheat Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_5">Field: Maximum Outdoor Air Flow Rate</h4>
<p>Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_5">Field: Minimum Outdoor Air Flow Rate</h4>
<p>Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air  specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-schedule-name_4">Field: Minimum Outdoor Air Schedule Name</h4>
<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_5">Field: Economizer Type</h4>
<p>The options for this field are</p>
<ul>
<li>
<p>‘FixedDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulb’</p>
</li>
<li>
<p>‘FixedEnthalpy’</p>
</li>
<li>
<p>‘ DifferentialEnthalpy’</p>
</li>
<li>
<p>‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>‘FixedDewPointAndDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulbAndEnthalpy’</p>
</li>
<li>
<p>‘NoEconomizer’</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-upper-temperature-limit_2">Field: Economizer Upper Temperature Limit</h4>
<p>Enter the outdoor air temperature high limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-lower-temperature-limit_2">Field: Economizer Lower Temperature Limit</h4>
<p>Enter the outdoor air temperature low limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-economizer-upper-enthalpy-limit_2">Field: Economizer Upper Enthalpy Limit</h4>
<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_5">Field: Economizer Maximum Limit Dewpoint Temperature</h4>
<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-supply-plenum-name_10">Field: Supply Plenum Name</h4>
<p>Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_11">Field: Return Plenum Name</h4>
<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-night-cycle-control_4">Field: Night Cycle Control</h4>
<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, <em>CycleOnControlZone or CycleOnAnyZoneFansOnly</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. <em>CycleOnAnyZoneFansOnly</em> is the same as <em>CycleOnAny</em> except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using HVACTemplate:Zone:VAV:FanPowered in one or more zones). The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_4">Field: Night Cycle Control Zone Name</h4>
<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_6">Field: Heat Recovery Type</h4>
<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_6">Field: Sensible Heat Recovery Effectiveness</h4>
<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_6">Field: Latent Heat Recovery Effectiveness</h4>
<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type_1">Field: Heat Recovery Heat Exchanger Type</h4>
<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type_1">Field: Heat Recovery Frost Control Type</h4>
<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_5">Field: Dehumidification Control Type</h4>
<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the central heating coil if available or the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name_4">Field: Dehumidification Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint_1">Field: Dehumidification Relative Humidity Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint-schedule-name_1">Field: Dehumidification Relative Humidity Setpoint Schedule Name</h4>
<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-humidifier-type_5">Field: Humidifier Type</h4>
<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the Humidifier:Steam:Electric object.  The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_5">Field: Humidifier Availability Schedule Name</h4>
<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_5">Field: Humidifier Rated Capacity</h4>
<p>Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_5">Field: Humidifier Rated Electric Power</h4>
<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_5">Field: Humidifier Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-relative-humidity-setpoint_1">Field: Humidifier Relative Humidity Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-humidifier-relative-humidity-setpoint-schedule-name_1">Field: Humidifier Relative Humidity Setpoint Schedule Name</h4>
<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-return-fan_3">Field: Return Fan</h4>
<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_3">Field: Return Fan Total Efficiency</h4>
<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. Default is 0.7.</p>
<h4 id="field-return-fan-delta-pressure_5">Field: Return Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 300 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_5">Field: Return Fan Motor efficiency</h4>
<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_5">Field: Return Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:System:ConstantVolume,</p>
<p>CAV Sys 1,               !-Name</p>
<p>FanAvailSched,           !- System Availability Schedule Name</p>
<p>autosize,                !- Supply Fan Maximum Flow Rate {m3/s}</p>
<p>0.7,                     !- Supply Fan Total Efficiency</p>
<p>600,                     !- Supply Fan Delta Pressure {Pa}</p>
<p>0.9,                     !- Supply Fan Motor Efficiency</p>
<p>1,                       !- Supply Fan Motor in Air Stream Fraction
     DrawThrough,             !- Supply Fan Placement</p>
<p>ChilledWater,            !- Cooling Coil Type</p>
<p>,                        !- Cooling Coil Availability Schedule Name
     ControlZone,             !- Cooling Coil Setpoint Control Type
     SPACE 1-1,               !- Cooling Coil Conrol Zone
     12.8,                        !- Cooling Coil Design Setpoint {C}</p>
<p>,                        !- Cooling Coil Setpoint Schedule Name
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                        !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                        !- Cooling Coil Reset Outdoor Dry-Bulb High {C}</p>
<p>HotWater,                !- Heating Coil Type</p>
<p>,                        !- Heating Coil Availability Schedule Name
     FixedSetpoint,           !- Heating Coil Setpoint Control Type
     ,                        !- Heating Coil Control Zone
     50,                        !- Heating Coil Design Setpoint {C}</p>
<p>,                        !- Heating Coil Setpoint Schedule Name
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                        !- Hedating Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                        !- Heating Coil Reset Outdoor Dry-Bulb High {C}</p>
<p>Autosize,                !- Heating Coil Capacity {W}</p>
<p>0.8,                     !- Gas Heating Coil Efficiency</p>
<p>0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}</p>
<p>None,                    !- Preheat Coil Type</p>
<p>,                        !- Preheat Coil Availability Schedule Name</p>
<p>,                        !- Preheat Coil Design Setpoint {C}</p>
<p>,                        !- Preheat Coil Setpoint Schedule Name</p>
<p>0.8,                     !- Gas Preheat Coil Efficiency</p>
<p>0.0,                     !- Gas Preheat Coil Parasitic Electric Load {W}</p>
<p>autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>Min OA Sched,            !- Minimum Outdoor Air Schedule Name</p>
<p>DifferentialDryBulb,     !- Economizer Type</p>
<p>19,                      !- Economizer Upper Temperature Limit {C}</p>
<p>4,                       !- Economizer Lower Temperature Limit {C}</p>
<p>,                        !- Economizer Upper Enthalpy Limit {J/kg}</p>
<p>,                    !- Economizer Maximum Limit Dewpoint Temperature {C}</p>
<p>,                        !- Supply Plenum Name</p>
<p>PLENUM-1,                !- Return Plenum Name
     CycleOnAnyZoneFansOnly,  !- Night Cycle Control</p>
<p>,                        !- Night Cycle Control Zone Name</p>
<p>None,                    !- Heat Recovery Type</p>
<p>0.70,                    !- Sensible Heat Recovery Effectiveness
     0.65,                    !- Latent Heat Recovery Effectiveness
     ,                        !- Heat Recovery Heat Exchanger Type
     ,                        !- Heat Recovery Frost Control Type
     None,                    !- Dehumidification Control Type</p>
<p>,                        !- Dehumidification Control Zone Name</p>
<p>60.0,     !- Dehumidification Relative Humidity Setpoint {percent}</p>
<p>,         !- Dehumidification Relative Humidity Setpoint Schedule Name</p>
<p>None,                    !- Humidifier Type</p>
<p>,                        !- Humidifier Availability Schedule Name</p>
<p>0.000001,                !- Humidifier Rated Capacity {m3/s}</p>
<p>2690.0,                  !- Humidifier Rated Electric Power {W}</p>
<p>,                        !- Humidifier Control Zone Name</p>
<p>30.0,     !- Humidifier Relative Humidity Setpoint {percent}</p>
<p>,         !- Humidifier Relative Humidity Setpoint Schedule Name</p>
<p>No,                      !- Return Fan</p>
<p>0.7,                     !- Return Fan Total Efficiency
     600,                     !- Return Fan Delta Pressure {Pa}
     0.9,                     !- Return Fan Motor Efficiency
     1.0;                     !- Return Fan Motor in Air Stream Fraction</p>
<h3 id="hvactemplatesystemdualduct">HVACTemplate:System:DualDuct</h3>
<p>This object simulates the system portion of a constant air volume or variable air volume dual-duct HVAC configuration with optional chilled water cooling and several different heating options. One or more HVACTemplate:Zone:DualDuct objects may be specified for each zone served by the HVACTemplate:System:DualDuct object. The system will be constant volume if all of the HVACTemplate:Zone:DualDuct objects served by this system have Zone Minimum Air Flow Fraction =1.0.</p>
<h4 id="field-name_8">Field: Name</h4>
<p>Enter a name for the HVACTemplate:System:DualDuct object. This name is used in the HVACTemplate:Zone:DualDuct object to reference this system.</p>
<h4 id="field-system-availability-schedule-name_13">Field: System Availability Schedule Name</h4>
<p>Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-supply-fan-configuration-type">Field: Supply Fan Configuration Type</h4>
<p>This field specifies the supply fan configuration. <em> SingleConstantVolume</em> and <em>SingleVariableVolume</em> specify one supply fan located in the main supply air duct before the split into a cold supply air duct and a hot supply air duct. This configuration uses the ‘Main Supply Fan’ input fields which follow immediately below.  <em>DualConstantVolume</em> and <em>DualVariableVolume</em> specify two supply fans, one located in the cold supply air duct and one located in the hot supply air duct. <em>Dual</em> uses the ‘Cold Duct Supply Fan’ and Hot Duct Supply Fan’ inputs which follow below. The default is<em>SingleConstantVolume</em>.</p>
<h4 id="field-main-supply-fan-maximum-flow-rate">Field: Main Supply Fan Maximum Flow Rate</h4>
<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.</p>
<h4 id="field-main-supply-fan-minimum-flow-fraction">Field: Main Supply Fan Minimum Flow Fraction</h4>
<p>Enter the minimum supply air flow fraction that may be provided. This field is ignored if the system is constant volume.</p>
<h4 id="field-main-supply-fan-total-efficiency">Field: Main Supply Fan Total Efficiency</h4>
<p>Enter the total efficiency of the main supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7..</p>
<h4 id="field-main-supply-fan-delta-pressure">Field: Main Supply Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-main-supply-fan-motor-efficiency">Field: Main Supply Fan Motor Efficiency</h4>
<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-main-supply-fan-motor-in-air-stream-fraction">Field: Main Supply Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-main-supply-fan-part-load-power-coefficients">Field: Main Supply Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p><img alt="" src="../../InputOutputReference/media/image613.svg" /></p>
<p>Figure 160. VAV Supply Fan Part-Load Power Coefficient Options</p>
<h4 id="field-cold-duct-supply-fan-maximum-flow-rate">Field: Cold Duct Supply Fan Maximum Flow Rate</h4>
<p>Enter Autosize to set the system maximum cold duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.</p>
<h4 id="field-cold-duct-supply-fan-minimum-flow-fraction">Field: Cold Duct Supply Fan Minimum Flow Fraction</h4>
<p>Enter the minimum cold duct air flow fraction that may be provided. This field is ignored if the system is constant volume.</p>
<h4 id="field-cold-duct-supply-fan-total-efficiency">Field: Cold Duct Supply Fan Total Efficiency</h4>
<p>Enter the total efficiency of the cold duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-cold-duct-supply-fan-delta-pressure">Field: Cold Duct Supply Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-cold-duct-supply-fan-motor-efficiency">Field: Cold Duct Supply Fan Motor efficiency</h4>
<p>Enter the shaft power of the cold duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-cold-duct-supply-fan-motor-in-air-stream-fraction">Field: Cold Duct Supply Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the cold duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-cold-duct-supply-fan-part-load-power-coefficients">Field: Cold Duct Supply Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<h4 id="field-cold-duct-supply-fan-placement">Field: Cold Duct Supply Fan Placement</h4>
<p>Enter the cold duct supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-hot-duct-supply-fan-maximum-flow-rate">Field: Hot Duct Supply Fan Maximum Flow Rate</h4>
<p>Enter Autosize to set the system maximum hot duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will <em>not</em> be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m<sup>3</sup>/s.</p>
<h4 id="field-hot-duct-supply-fan-minimum-flow-fraction">Field: Hot Duct Supply Fan Minimum Flow Fraction</h4>
<p>Enter the minimum hot duct air flow fraction that may be provided. This field is ignored if the system is constant volume.</p>
<h4 id="field-hot-duct-supply-fan-total-efficiency">Field: Hot Duct Supply Fan Total Efficiency</h4>
<p>Enter the total efficiency of the hot duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-hot-duct-supply-fan-delta-pressure">Field: Hot Duct Supply Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 1000 Pa.</p>
<h4 id="field-hot-duct-supply-fan-motor-efficiency">Field: Hot Duct Supply Fan Motor efficiency</h4>
<p>Enter the shaft power of the hot duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-hot-duct-supply-fan-motor-in-air-stream-fraction">Field: Hot Duct Supply Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the hot duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-hot-duct-supply-fan-part-load-power-coefficients">Field: Hot Duct Supply Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<h4 id="field-hot-duct-supply-fan-placement">Field: Hot Duct Supply Fan Placement</h4>
<p>Enter the hot duct supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>Draw Through</em>.</p>
<h4 id="field-cooling-coil-type_11">Field: Cooling Coil Type</h4>
<p>There are two coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the COIL:Cooling:Water object with the DetailedAnalysis option.  This is the preferred coil model for most applications.  <em>ChilledWaterDetailedFlatModel</em> uses the Coil:Cooling:Water:DetailedGeometry object.  This option is available for special applications.  The default is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_10">Field: Cooling Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-control-type_1">Field: Cooling Coil Setpoint Control Type</h4>
<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
<li>
<p>Warmest – reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to 18C or the Cooling Design Setpoint + 5.2C whichever is greater.. (Reference SetpointManager:Warmest)</p>
</li>
</ul>
<p>FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<h4 id="field-cooling-coil-design-setpoint-temperature_1">Field: Cooling Coil Design Setpoint Temperature</h4>
<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_3">Field: Cooling Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_1">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low</h4>
<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-low_1">Field: Cooling Coil Reset Outdoor Dry-Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_1">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High</h4>
<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-high_1">Field: Cooling Coil Reset Outdoor Dry-Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.</p>
<h4 id="field-heating-coil-type_7">Field: Heating Coil Type</h4>
<p>The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system,  then the option “none” should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is HotWater. Note that the configuration of HVACTemplate:System:ConstantVolume assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-heating-coil-availability-schedule-name_7">Field: Heating Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-coil-setpoint-control-type_1">Field: Heating Coil Setpoint Control Type</h4>
<p>Specifies the heating coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
<li>
<p>Warmest – reset the heating supply air temperature to the coldest supply air temperature that will meet the heating requirements of all the zones. The maximum setpoint allowed is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to 20C or the Heating Coil Design Setpoint – 5.2C whichever is lower.. (Reference SetpointManager:Coldest)</p>
</li>
</ul>
<p>FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<h4 id="field-heating-coil-design-setpoint_4">Field: Heating Coil Design Setpoint</h4>
<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature.  The default is 50.0C.</p>
<h4 id="field-heating-coil-setpoint-schedule-name_3">Field: Heating Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-low_1">Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low</h4>
<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 50.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-low_1">Field: Heating Coil Reset Outdoor Dry-Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-high_1">Field: Heating Coil Setpoint at Outdoor Dry-Bulb High</h4>
<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 20.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-high_1">Field: Heating Coil Reset Outdoor Dry-Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-capacity_4">Field: Heating Coil Capacity</h4>
<p>Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.</p>
<h4 id="field-gas-heating-coil-efficiency_6">Field: Gas Heating Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_6">Field: Gas Heating Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.</p>
<h4 id="field-preheat-coil-type_2">Field: Preheat Coil Type</h4>
<p>The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option “none” should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are</p>
<ul>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.</p>
<h4 id="field-preheat-coil-availability-schedule-name_2">Field: Preheat Coil Availability Schedule Name</h4>
<p>Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period</p>
<h4 id="field-preheat-coil-design-setpoint_2">Field: Preheat Coil Design Setpoint</h4>
<p>Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.</p>
<h4 id="field-preheat-coil-setpoint-schedule-name_2">Field: Preheat Coil Setpoint Schedule Name</h4>
<p>If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.</p>
<h4 id="field-gas-preheat-coil-efficiency_2">Field: Gas Preheat Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default</p>
<h4 id="field-gas-preheat-coil-parasitic-electric-load_2">Field: Gas Preheat Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.</p>
<h4 id="field-maximum-outdoor-air-flow-rate_6">Field: Maximum Outdoor Air Flow Rate</h4>
<p>Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-flow-rate_6">Field: Minimum Outdoor Air Flow Rate</h4>
<p>Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air  specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the Controller:OutdoorAir object that will be generated by this template.</p>
<h4 id="field-minimum-outdoor-air-control-type_2">Field: Minimum Outdoor Air Control Type</h4>
<p>Choices for this field are <strong>FixedMinimum</strong> or <strong>ProportionalMinimum</strong>. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.</p>
<h4 id="field-minimum-outdoor-air-schedule-name-name_1">Field: Minimum Outdoor Air Schedule Name Name</h4>
<p>Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 – 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.</p>
<h4 id="field-economizer-type_6">Field: Economizer Type</h4>
<p>The options for this field are</p>
<ul>
<li>
<p>‘FixedDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulb’</p>
</li>
<li>
<p>‘FixedEnthalpy’</p>
</li>
<li>
<p>‘ DifferentialEnthalpy’</p>
</li>
<li>
<p>‘ElectronicEnthalpy’ (i.e., humidity ratio curve strategy)</p>
</li>
<li>
<p>‘FixedDewPointAndDryBulb’</p>
</li>
<li>
<p>‘DifferentialDryBulbAndEnthalpy’</p>
</li>
<li>
<p>‘NoEconomizer’</p>
</li>
</ul>
<p>Choosing <strong>NoEconomizer</strong> means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.</p>
<p>Choosing <strong>FixedDryBulb</strong> means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.</p>
<p>Choosing <strong>DifferentialDryBulb</strong> will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.</p>
<p><strong>FixedEnthalpy</strong> checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.</p>
<p><strong>DifferentialEnthalpy</strong> does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.</p>
<p>Choosing <strong>ElectronicEnthalpy</strong> enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.</p>
<p>Choosing <strong>FixedDewPointAndDryBulb</strong> compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.</p>
<p>Another option <strong>DifferentialDryBulbAndEnthalpy</strong> enables the control strategy to be based on both the <strong>DifferentialDryBulb</strong> and <strong>DifferentialEnthalpy</strong> economizer control strategies.</p>
<p>In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.</p>
<p>The default for this field is <strong>NoEconomizer</strong>.</p>
<h4 id="field-economizer-lockout_5">Field: Economizer Lockout</h4>
<p>The only choice for this field is</p>
<ul>
<li>NoLockout</li>
</ul>
<p>The default value is NoLockout. Future versions may have additional options.</p>
<h4 id="field-economizer-upper-temperature-limit_3">Field: Economizer Upper Temperature Limit</h4>
<p>Enter the outdoor air temperature high limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.</p>
<h4 id="field-economizer-lower-temperature-limit_3">Field: Economizer Lower Temperature Limit</h4>
<p>Enter the outdoor air temperature low limit (<sup>o</sup>C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.</p>
<h4 id="field-economizer-upper-enthalpy-limit_3">Field: Economizer Upper Enthalpy Limit</h4>
<p>Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.</p>
<h4 id="field-economizer-maximum-limit-dewpoint-temperature_6">Field: Economizer Maximum Limit Dewpoint Temperature</h4>
<p>Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type ‘FixedDewPointAndDryBulb’ has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.</p>
<h4 id="field-cold-supply-plenum-name_1">Field: Cold Supply Plenum Name</h4>
<p>Set to blank if no cold supply plenum is to be modeled. If a cold supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves the cold inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-hot-supply-plenum-name_1">Field: Hot Supply Plenum Name</h4>
<p>Set to blank if no hot supply plenum is to be modeled. If a hot supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves hot inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.</p>
<h4 id="field-return-plenum-name_12">Field: Return Plenum Name</h4>
<p>Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.</p>
<h4 id="field-night-cycle-control_5">Field: Night Cycle Control</h4>
<p>Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are <em>StayOff</em>, <em>CycleOnAny</em>, or <em>CycleOnControlZone</em>. <em>StayOff</em> means the system will remain off, no matter how hot or cold the zones may be. <em>CycleOnAny</em> means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. <em>CycleOnControlZone</em> means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is <em>StayOff</em>.</p>
<h4 id="field-night-cycle-control-zone-name_5">Field: Night Cycle Control Zone Name</h4>
<p>For the Night Cycle Control option <em>Cycle On Control Zone</em> enter the name of the control zone. For other Night Cycle Control options, this field is ignored.</p>
<h4 id="field-heat-recovery-type_7">Field: Heat Recovery Type</h4>
<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is <strong>None</strong><em>.</em></p>
<h4 id="field-sensible-heat-recovery-effectiveness_7">Field: Sensible Heat Recovery Effectiveness</h4>
<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-latent-heat-recovery-effectiveness_7">Field: Latent Heat Recovery Effectiveness</h4>
<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type_2">Field: Heat Recovery Heat Exchanger Type</h4>
<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type_2">Field: Heat Recovery Frost Control Type</h4>
<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_6">Field: Dehumidification Control Type</h4>
<p>There are two dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheat</p>
</li>
</ul>
<p>The <em>CoolReheat</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the terminal unit reheat coils if available.</p>
<p>The default is <em>None</em> which meets the sensible cooling setpoint only.</p>
<h4 id="field-dehumidification-control-zone-name_5">Field: Dehumidification Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling dehumidification.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint_2">Field: Dehumidification Relative Humidity Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100).  The default is 60%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-dehumidification-relative-humidity-setpoint-schedule-name_2">Field: Dehumidification Relative Humidity Setpoint Schedule Name</h4>
<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-humidifier-type_6">Field: Humidifier Type</h4>
<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the Humidifier:Steam:Electric object.  The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_6">Field: Humidifier Availability Schedule Name</h4>
<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period</p>
<h4 id="field-humidifier-rated-capacity_6">Field: Humidifier Rated Capacity</h4>
<p>Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_6">Field: Humidifier Rated Electric Power</h4>
<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-control-zone-name_6">Field: Humidifier Control Zone Name</h4>
<p>This field specifies the zone name where the humidistat is located for controlling humidification.</p>
<h4 id="field-humidifier-relative-humidity-setpoint_2">Field: Humidifier Relative Humidity Setpoint</h4>
<p>This field specifies the zone humidistat setpoint for humidification in percent (0 to 100).  The default is 30%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.</p>
<h4 id="field-humidifier-relative-humidity-setpoint-schedule-name_2">Field: Humidifier Relative Humidity Setpoint Schedule Name</h4>
<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint,  The values in the schedule are in percent (0 to 100).</p>
<h4 id="field-sizing-option_3">Field: Sizing Option</h4>
<p>This field specifies the sizing method for the system supply air flow rate when the system type if variable volume. <em>Coincident</em> sizes on the sum of the coincident zone supply air flow rates. <em>NonCoincident</em> sizes on sum of the noncoincident zone design supply air flow rates. The default is <em>NonCoincident</em>.</p>
<h4 id="field-return-fan_4">Field: Return Fan</h4>
<p>Enter <em>Yes</em> if the system has a return fan. The default is <em>No</em>.</p>
<h4 id="field-return-fan-total-efficiency_4">Field: Return Fan Total Efficiency</h4>
<p>Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-delta-pressure_6">Field: Return Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20<sup>o</sup> C at sea level, 101325 Pa. The default is 500 Pa.</p>
<h4 id="field-return-fan-motor-efficiency_6">Field: Return Fan Motor efficiency</h4>
<p>Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-return-fan-motor-in-air-stream-fraction_6">Field: Return Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-return-fan-part-load-power-coefficients_2">Field: Return Fan Part-Load Power Coefficients</h4>
<p>Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:</p>
<ul>
<li>
<p>InletVaneDampers</p>
</li>
<li>
<p>OutletDampers</p>
</li>
<li>
<p>VariableSpeedMotor</p>
</li>
<li>
<p>ASHRAE90.1-2004Appendix G</p>
</li>
<li>
<p>VariableSpeedMotorPressureReset</p>
</li>
</ul>
<p>The default is <em>InletVaneDampers</em>. The resulting power curves are shown in Figure 158. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The <em>VariableSpeedMotorPressureReset</em> option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources’: <em>Design Guidelines: Advanced Variable Air Volume (VAV) Systems</em> (EDR_DesignGuidelines_VAV.pdf).</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:System:DualDuct,</p>
<p>DD Sys 1,               !-Name</p>
<p>FanAvailSched,          !- System Availability Schedule Name
     Single,                 !- Supply Fan Configuration Type  
     autosize,               !- Main Supply Fan Maximum Flow Rate {m3/s}
     0.2,                    !- Main Supply Fan Minimum Flow Fraction
     0.7,                    !- Main Supply Fan Total Efficiency
     600,                    !- Main Supply Fan Delta Pressure {Pa}
     0.9,                    !- Main Supply Fan Motor Efficiency
     1,                      !- Main Supply Fan Motor in Air Stream Fraction
     InletVaneDampers,       !- Main Supply Fan Part-Load Power Coefficients</p>
<p>autosize,               !- Cold Duct Supply Fan Maximum Flow Rate {m3/s}
     0.2,                    !- Cold Duct Supply Fan Minimum Flow Fraction
     0.7,                    !- Cold Duct Supply Fan Total Efficiency
     600,                    !- Cold Duct Supply Fan Delta Pressure {Pa}
     0.9,                    !- Cold Duct Supply Fan Motor Efficiency
     1,                   !- Cold Duct Supply Fan Motor in Air Stream Fraction
     InletVaneDampers,    !- Cold Duct Supply Fan Part-Load Power Coefficients</p>
<p>DrawThrough,            !- Cold Duct Supply Fan Placement
     autosize,               !- Hot Duct Supply Fan Maximum Flow Rate {m3/s}
     0.2,                    !- Hot Duct Supply Fan Minimum Flow Fraction
     0.7,                    !- Hot Duct Supply Fan Total Efficiency
     600,                    !- Hot Duct Supply Fan Delta Pressure {Pa}
     0.9,                    !- Hot Duct Supply Fan Motor Efficiency
     1,                   !- Hot Duct Supply Fan Motor in Air Stream Fraction
     InletVaneDampers,    !- Hot Duct Supply Fan Part-Load Power Coefficients</p>
<p>DrawThrough,            !- Hot Duct Supply Fan Placement</p>
<p>ChilledWater,           !- Cooling Coil Type</p>
<p>,                       !- Cooling Coil Availability Schedule Name
     ControlZone,            !- Cooling Coil Setpoint Control Type
     12.8,                   !- Cooling Coil Design Setpoint {C}</p>
<p>,                       !- Cooling Coil Setpoint Schedule Name
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                       !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                       !- Cooling Coil Reset Outdoor Dry-Bulb High {C}</p>
<p>HotWater,               !- Heating Coil Type</p>
<p>,                       !- Heating Coil Availability Schedule Name
     FixedSetpoint,          !- Heating Coil Setpoint Control Type
     50,                     !- Heating Coil Design Setpoint {C}</p>
<p>,                       !- Heating Coil Setpoint Schedule Name
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
     ,                       !- Hedating Coil Reset Outdoor Dry-Bulb Low {C}
     ,                   !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
     ,                       !- Heating Coil Reset Outdoor Dry-Bulb High {C}</p>
<p>Autosize,               !- Heating Coil Capacity {W}</p>
<p>0.8,                    !- Gas Heating Coil Efficiency</p>
<p>0.0,                    !- Gas Heating Coil Parasitic Electric Load {W}</p>
<p>None,                   !- Preheat Coil Type</p>
<p>,                       !- Preheat Coil Availability Schedule Name</p>
<p>,                       !- Preheat Coil Setpoint Schedule Name</p>
<p>,                       !- Preheat Coil Design Setpoint {C}</p>
<p>0.8,                    !- Gas Preheat Coil Efficiency</p>
<p>0.0,                    !- Gas Preheat Coil Parasitic Electric Load {W}</p>
<p>autosize,               !- Maximum Outdoor Air Flow Rate {m3/s}</p>
<p>autosize,               !- Minimum Outdoor Air Flow Rate {m3/s}</p>
<p>FixedMinimum,           !- Minimum Outdoor Air Control Type</p>
<p>Min OA Sched,           !- Minimum Outdoor Air Schedule Name</p>
<p>DifferentialDryBulb,    !- Economizer Type</p>
<p>NoLockout,              !- Economizer Lockout</p>
<p>19,                     !- Economizer Upper Temperature Limit {C}</p>
<p>4,                      !- Economizer Lower Temperature Limit {C}</p>
<p>,                       !- Economizer Upper Enthalpy Limit {J/kg}</p>
<p>,                    !- Economizer Maximum Limit Dewpoint Temperature {C}</p>
<p>,                       !- Cold Supply Plenum Name</p>
<p>,                       !- Hot Supply Plenum Name</p>
<p>PLENUM-1,               !- Return Plenum Name
     CycleOnAnyZoneFansOnly, !- Night Cycle Control</p>
<p>,                       !- Night Cycle Control Zone Name</p>
<p>None,                   !- Heat Recovery Type</p>
<p>0.70,                   !- Sensible Heat Recovery Effectiveness
     0.65,                   !- Latent Heat Recovery Effectiveness
     ,                       !- Heat Recovery Heat Exchanger Type
     ,                       !- Heat Recovery Frost Control Type
     None,                   !- Dehumidification Control Type</p>
<p>,                       !- Dehumidification Control Zone Name</p>
<p>60.0,    !- Dehumidification Relative Humidity Setpoint {percent}</p>
<p>,         !- Dehumidification Relative Humidity Setpoint Schedule Name</p>
<p>None,                   !- Humidifier Type</p>
<p>,                       !- Humidifier Availability Schedule Name</p>
<p>0.000001,               !- Humidifier Rated Capacity {m3/s}</p>
<p>2690.0,                 !- Humidifier Rated Electric Power {W}</p>
<p>,                       !- Humidifier Control Zone Name</p>
<p>30.0,    !- Humidifier Relative Humidity Setpoint {percent}</p>
<p>,         !- Humidifier Relative Humidity Setpoint Schedule Name</p>
<p>NonCoincident,          !- Sizing Option</p>
<p>No,                     !- Return Fan</p>
<p>0.7,                    !- Return Fan Total Efficiency
     600,                    !- Return Fan Delta Pressure {Pa}
     0.9,                    !- Return Fan Motor Efficiency
     1.0;                    !- Return Fan Motor in Air Stream Fraction</p>
<p>InletVaneDampers;       !- Return Fan Part-Load Power Coefficients</p>
<h3 id="hvactemplatesystemdedicatedoutdoorair">HVACTemplate:System:DedicatedOutdoorAir</h3>
<p>The HVACTemplate:System:DedicatedOutdoorAir creates a dedicated outdoor air system which must be used in conjunction with one or more of the following objects:</p>
<p>HVACTemplate:Zone:BaseboardHeat</p>
<p>HVACTemplate:Zone:FanCoil</p>
<p>HVACTemplate:Zone:PTAC</p>
<p>HVACTemplate:Zone:PTHP</p>
<p>HVACTemplate:Zone:WaterToAirHeatPump</p>
<p>HVACTemplate:Zone:VRF</p>
<p>It is a constant volume dedicated outdoor air system which can serve multiple zones. It may have any combination of heating coil, cooling coil, and heat recovery. It may have dehumidification and humidification controls as well as several supply temperature control types. It supplies 100% outdoor air when the system is available, and assumes an equal volume of return air is available for heat recovery. If the system to be modeled does not have actual return ducts, but collects flow from exhaust fans to a central heat recovery point, then this approach should be equivalent. If the system does not have heat recovery and the air is exhausted or leaves by exfiltration, then the return path of this system will simply be a path to dump the flow as relief air with no impact on energy use.</p>
<p><img alt="" src="../../InputOutputReference/media/image614.png" /></p>
<p>Figure 161. DOAS serving three zones with PTACs.</p>
<p>There may be more than one HVACTemplate:System:DedicatedOutdoorAir object in an idf file. If a zone is to be served by one of these systems, this is specified in the HVACTemplate:Zone:* object using the field “Dedicated Outdoor Air System Name”. For zones which are served by one of these DOAS systems, the outdoor air flow rate in the zone equipment (fan coil, PTAC, etc.) will be set to zero.</p>
<h4 id="field-name_9">Field: Name</h4>
<p>This field is a unique name which the user assigns to this system. This name can then be referred to in an HVACTemplate:Zone:* object to specify that this system provides outdoor air to that zone.</p>
<h4 id="field-system-availability-schedule-name_14">Field: System Availability Schedule Name</h4>
<p>Leave this field blank if you want the system to operate at all times.  If a schedule name is specified, those times that the system is operating should be specified as 1.0. Those times that the system is not operating should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.</p>
<h4 id="field-air-outlet-type">Field: Air Outlet Type</h4>
<p>This field indicates if the air is delivered directly into the zone(s) or into the other system(s) that serve the zone(s) (e.g. fan coil system). For now, only one option is available for this field: DirectIntoZone.</p>
<h4 id="field-supply-fan-flow-rate">Field: Supply Fan Flow Rate</h4>
<p>Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone air flow inputs sum to a greater value. The units are m<sup>3</sup>/s.</p>
<h4 id="field-supply-fan-total-efficiency_11">Field: Supply Fan Total Efficiency</h4>
<p>Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.</p>
<h4 id="field-supply-fan-delta-pressure_10">Field: Supply Fan Delta Pressure</h4>
<p>Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered to be 20<sup>o</sup> C at sea level, 101325 Pa.</p>
<h4 id="field-supply-fan-motor-efficiency_11">Field: Supply Fan Motor Efficiency</h4>
<p>Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.</p>
<h4 id="field-supply-fan-motor-in-air-stream-fraction_7">Field: Supply Fan Motor in Air Stream Fraction</h4>
<p>Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.</p>
<h4 id="field-supply-fan-placement_10">Field: Supply Fan Placement</h4>
<p>Enter the supply fan placement type. This alpha field has two choices, <em>DrawThrough</em> or <em>BlowThrough</em>. <em>DrawThrough</em> models a system where the supply air fan is after the cooling and heating coils. <em>BlowThrough</em> models a system where the supply air fan is before the cooling and heating coils. The default is <em>DrawThrough</em>.</p>
<h4 id="field-cooling-coil-type_12">Field: Cooling Coil Type</h4>
<p>There are seven coil types available:</p>
<ul>
<li>
<p>ChilledWater</p>
</li>
<li>
<p>ChilledWaterDetailedFlatModel</p>
</li>
<li>
<p>TwoSpeedDX</p>
</li>
<li>
<p>TwoStageDX</p>
</li>
<li>
<p>TwoStageHumidityControlDX</p>
</li>
<li>
<p>HeatExchangerAssistedChilledWater</p>
</li>
<li>
<p>HeatExchangerAssistedDX</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p><em>ChilledWater</em> uses the Coil:Cooling:Water object with the DetailedAnalysis option.  This is the preferred coil model for most chilled water applications.</p>
<p><em>ChilledWaterDetailedFlatModel</em> uses the Coil:Cooling:Water:DetailedGeometry object.  This option is available for special applications.</p>
<p><em>TwoSpeedDX</em> uses the Coil:Cooling:DX:TwoSpeed object.</p>
<p><em>TwoStageDX</em> and <em>TwoStageHumidityControlDX</em>  use the Coil:Cooling:DX:TwoStageWithHumidityControlMode object.</p>
<p><em>HeatExchangerAssistedChilledWater</em> uses the CoilSystem:Cooling:Water:HeatExchangerAssisted, HeatExchanger:AirToAir:SensibleAndLatent, and Coil:Cooling:Water objects.</p>
<p><em>HeatExchangerAssistedDX</em> uses the CoilSystem:Cooling:DX:HeatExchangerAssisted, HeatExchanger:AirToAir:SensibleAndLatent, and Coil:Cooling:DX:SingleSpeed objects.</p>
<p>The default type is <em>ChilledWater</em>.</p>
<h4 id="field-cooling-coil-availability-schedule-name_11">Field: Cooling Coil Availability Schedule Name</h4>
<p>Usually left blank, which allows the cooling coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the cooling coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.</p>
<h4 id="field-cooling-coil-setpoint-control-type_2">Field: Cooling Coil Setpoint Control Type</h4>
<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
</ul>
<p>FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-cooling-coil-design-setpoint_3">Field: Cooling Coil Design Setpoint</h4>
<p>Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If Cooling Coil Setpoint Control Type  = FixedSetpoint, then this value is also used as the constant cooling supply air setpoint temperature.</p>
<h4 id="field-cooling-coil-setpoint-schedule-name_4">Field: Cooling Coil Setpoint Schedule Name</h4>
<p>This field is used when Cooling Coil Setpoint Control Type  = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than Scheduled (see above).</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-low_2">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low</h4>
<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-low_2">Field: Cooling Coil Reset Outdoor Dry-Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.</p>
<h4 id="field-cooling-coil-setpoint-at-outdoor-dry-bulb-high_2">Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High</h4>
<p>The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.</p>
<h4 id="field-cooling-coil-reset-outdoor-dry-bulb-high_2">Field: Cooling Coil Reset Outdoor Dry-Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.</p>
<h4 id="field-dx-cooling-coil-gross-rated-total-capacity_1">Field: DX Cooling Coil Gross Rated Total Capacity</h4>
<p>Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross total cooling capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Capacity should be the “gross”, i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options.  For two-speed DX coils, the low-speed capacity is assumed to be 0.33 times this value.  For two-stage DX coils, the stage 1 capacity is assumed to be 0.5 times this value.</p>
<h4 id="field-dx-cooling-coil-gross-rated-sensible-heat-ratio_1">Field: DX Cooling Coil Gross Rated Sensible Heat Ratio</h4>
<p>Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated cooling total capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be “gross”, i.e., the effect of supply air fan heat is not accounted for.  The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed SHR is assumed to be equal to this value. For two-stage DX coils, the stage 1 SHR is assumed to be equal to this value. For two-stage DX coil with humidity control, the humidity control mode SHR is assumed to be 0.9 times this value (for both stage 1 and stage 2).</p>
<h4 id="field-dx-cooling-coil-gross-rated-cop_1">Field: DX Cooling Coil Gross Rated COP</h4>
<p>Enter the coefficient of performance defined as the gross cooling coil total capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. This field is only used when the cooling coil type is set to one of the DX options.  For two-speed DX coils, the low-speed COP is assumed to be 1.5 times this value.  For two-stage DX coils, the stage 1 COP is assumed to be this this value. For two-stage DX coil with humidity control, the humidity control mode COP is assumed to be 0.9 times this value (for both stage 1 and stage 2). The gross COP should not account for the supply air fan.</p>
<h4 id="field-heating-coil-type_8">Field: Heating Coil Type</h4>
<p>The heating coil is located in the supply air stream, downstream of the cooling coil. If no central heating coil is used in the dedicated outdoor air system, then the option “none” should be specified here. Otherwise this indicates the type of heating coil. The choices for this field are</p>
<ul>
<li>
<p>HotWater</p>
</li>
<li>
<p>Electric</p>
</li>
<li>
<p>Gas</p>
</li>
<li>
<p>None</p>
</li>
</ul>
<p>The default value is HotWater. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other. When the dehumidification control type is set to <em>CoolReheatHeatingCoil,</em> the heating coil is used for reheat.</p>
<h4 id="field-heating-coil-availability-schedule-name_8">Field: Heating Coil Availability Schedule Name</h4>
<p>Usually left blank, which allows the heating coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the heating coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.</p>
<h4 id="field-heating-coil-setpoint-control-type_2">Field: Heating Coil Setpoint Control Type</h4>
<p>Specifies the cooling coil setpoint control type:</p>
<ul>
<li>
<p>FixedSetpoint</p>
</li>
<li>
<p>Scheduled</p>
</li>
<li>
<p>OutdoorAirTemperatureReset</p>
</li>
</ul>
<p>FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.</p>
<p>NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.</p>
<h4 id="field-heating-coil-design-setpoint_5">Field: Heating Coil Design Setpoint</h4>
<p>Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If Heating Coil Setpoint Control Type = FixedSetpoint, then this value is also used as the constant heating supply air setpoint temperature.  The default is 12.2C.</p>
<h4 id="field-heating-coil-setpoint-schedule-name_4">Field: Heating Coil Setpoint Schedule Name</h4>
<p>This field is used when Heating Coil Setpoint Control Type = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-low_2">Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low</h4>
<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-low_2">Field: Heating Coil Reset Outdoor Dry-Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.</p>
<h4 id="field-heating-coil-setpoint-at-outdoor-dry-bulb-high_2">Field: Heating Coil Setpoint at Outdoor Dry-Bulb High</h4>
<p>The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-heating-coil-reset-outdoor-dry-bulb-high_2">Field: Heating Coil Reset Outdoor Dry-Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.</p>
<h4 id="field-gas-heating-coil-efficiency_7">Field: Gas Heating Coil Efficiency</h4>
<p>Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80% efficient would have an entry of 0.8 here, which is the default. This field is only used when the heating coil type is set to gas.</p>
<h4 id="field-gas-heating-coil-parasitic-electric-load_7">Field: Gas Heating Coil Parasitic Electric Load</h4>
<p>Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field is only used when the heating coil type is set to gas.</p>
<h4 id="field-heat-recovery-type_8">Field: Heat Recovery Type</h4>
<p>Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Sensible</p>
</li>
<li>
<p>Enthalpy</p>
</li>
</ul>
<p>The default is None<em>.</em></p>
<h4 id="field-heat-recovery-sensible-effectiveness">Field: Heat Recovery Sensible Effectiveness []</h4>
<p>Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.</p>
<h4 id="field-heat-recovery-latent-effectiveness">Field: Heat Recovery Latent Effectiveness []</h4>
<p>Enter the latent heat recovery effectiveness if Heat Recovery Type is <em>Enthalpy</em>. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.</p>
<h4 id="field-heat-recovery-heat-exchanger-type_3">Field: Heat Recovery Heat Exchanger Type</h4>
<p>This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is “Plate”. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.</p>
<h4 id="field-heat-recovery-frost-control-type_3">Field: Heat Recovery Frost Control Type</h4>
<p>This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is “None”. For modeling preheat frost control, specify “None” for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.</p>
<p><em>ExhaustAirRecirculation</em>: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).</p>
<p><em>ExhaustOnly (supply air bypass)</em>: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).</p>
<p><em>MinimumExhaustTemperature</em>: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.</p>
<h4 id="field-dehumidification-control-type_7">Field: Dehumidification Control Type</h4>
<p>There are three dehumidification control type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>CoolReheatHeatingCoil</p>
</li>
<li>
<p>CoolReheatDesuperheater</p>
</li>
<li>
<p>Multimode</p>
</li>
</ul>
<p>The <em>CoolReheatHeatingCoil</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so.  Reheat is provided as required by the heating coil, if available.</p>
<p>The <em>CollReheatDesuperheater</em> option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided by a desuperheater coil (Ref. object Coil:Heating:Desuperheater). The desuperheater coil setpoint is set to the cooling setpoint and the desuperheater Heat Reclaim Recovery Efficiency is set to 0.3. <em>CollReheatDesuperheater</em> is only applicable for Cooling Coil Type <em>TwoSpeedDX, TwoStageDX, TwoStageHumidityControlDX, or HeatExchangerAssistedDX.</em></p>
<p><em>Multimode</em> is only applicable for cooling coil type <em>TwoStageHumidityControlDX</em>. In this case, the enhanced dehumidification mode is activated as needed, but the system operates to meet the sensible dry-bulb temperature cooling setpoint.</p>
<p>The default is <em>None</em> which meets the sensible dry-bulb temperature cooling setpoint only.</p>
<h4 id="field-dehumidification-setpoint_4">Field: Dehumidification Setpoint</h4>
<p>This field specifies the supply air humidity ratio setpoint for dehumidification.  The default is 0.00924 kgWater/kgDryAir (12.8C or 55F dewpoint).  This value is also used as the Central Cooling Design Supply Air Humidity Ratio in the Sizing:System object. If a Dehumidification Setpoint Schedule Name is specified, the schedule will be used for control.</p>
<h4 id="field-humidifier-type_7">Field: Humidifier Type</h4>
<p>There are two humidifier type options available:</p>
<ul>
<li>
<p>None</p>
</li>
<li>
<p>ElectricSteam</p>
</li>
</ul>
<p>The <em>ElectricSteam</em> humidifier option uses the Humidifier:Steam:Electric object.  The default is <em>None.</em></p>
<h4 id="field-humidifier-availability-schedule-name_7">Field: Humidifier Availability Schedule Name</h4>
<p>If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period.</p>
<h4 id="field-humidifier-rated-capacity_7">Field: Humidifier Rated Capacity</h4>
<p>Enter the rated moisture output rate in m3/s.  The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.  The default is 0.000001 m3/s.</p>
<h4 id="field-humidifier-rated-electric-power_7">Field: Humidifier Rated Electric Power</h4>
<p>Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.</p>
<h4 id="field-humidifier-setpoint_4">Field: Humidifier Setpoint</h4>
<p>This field specifies the supply air humidity ratio setpoint for humidification. The default is 0.003 kgWater/kgDryAir. This value is also used as the Central Heating Design Supply Air Humidity Ratio in the Sizing:System object. If a Humidifier Setpoint Schedule Name is specified, the schedule will be used for control.</p>
<h4 id="field-dehumidification-setpoint-schedule-name">Field: Dehumidification Setpoint Schedule Name</h4>
<p>Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Setpoint,  The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).</p>
<h4 id="field-humidifier-setpoint-schedule-name">Field: Humidifier Setpoint Schedule Name</h4>
<p>Enter the name of the humidifier setpoint schedule. If this field is left blank, the setpoint will be constant at the Humidifier Setpoint,  The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:System:DedicatedOutdoorAir,</p>
<p>DOAS,                    !- Name</p>
<p>,                        !- System Availability Schedule Name</p>
<p>DirectIntoZone,          !- Air Outlet Type</p>
<p>autosize,                !- Supply Fan Flow Rate {m3/s}</p>
<p>0.7,                     !- Supply Fan Total Efficiency</p>
<p>1000,                    !- Supply Fan Delta Pressure {Pa}</p>
<p>0.9,                     !- Supply Fan Motor Efficiency</p>
<p>1,                       !- Supply Fan Motor in Air Stream Fraction</p>
<p>DrawThrough,             !- Supply Fan Placement</p>
<p>ChilledWater,            !- Cooling Coil Type</p>
<p>,                        !- Cooling Coil Availability Schedule Name</p>
<p>FixedSetpoint,           !- Cooling Coil Setpoint Control Type</p>
<p>,                        !- Cooling Coil Setpoint Schedule Name</p>
<p>12.8,                    !- Cooling Coil Design Setpoint {C}</p>
<p>15.6,                !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}</p>
<p>15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}</p>
<p>12.8,               !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}</p>
<p>23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}</p>
<p>autosize,           !- DX Cooling Coil Gross Rated Total Capacity {W}</p>
<p>autosize,           !- DX Cooling Coil Gross Rated Sensible Heat Ratio</p>
<p>3,                       !- DX Cooling Coil Gross Rated COP</p>
<p>HotWater,                !- Heating Coil Type</p>
<p>,                        !- Heating Coil Availability Schedule Name</p>
<p>FixedSetpoint,           !- Heating Coil Setpoint Control Type</p>
<p>,                        !- Heating Coil Setpoint Schedule Name</p>
<p>12.2,                    !- Heating Coil Design Setpoint {C}</p>
<p>15,                  !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}</p>
<p>7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}</p>
<p>12.2,               !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}</p>
<p>12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}</p>
<p>0.8,                     !- Gas Heating Coil Efficiency</p>
<p>,                        !- Gas Heating Coil Parasitic Electric Load {W}</p>
<p>Enthalpy,                !- Heat Recovery Type</p>
<p>0.7,                     !- Sensible Heat Recovery Effectiveness</p>
<p>0.65,                    !- Latent Heat Recovery Effectiveness</p>
<p>Plate,                   !- Heat Exchanger Type</p>
<p>None,                    !- Frost Control Type</p>
<p>None,                    !- Dehumidification Control Type</p>
<p>0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}</p>
<p>None,                    !- Humidifier Type</p>
<p>,                        !- Humidifier Availability Schedule Name</p>
<p>0.000001,                !- Humidifier Rated Capacity {m3/s}</p>
<p>2690,                    !- Humidifier Rated Electric Power {W}</p>
<p>0.003,                   !- Humidifier Setpoint {kgWater/kgDryAir}</p>
<p>,                        !- Dehumidification Setpoint Schedule Name</p>
<p>;                        !- Humidifier Setpoint Schedule Name</p>
<h3 id="hvactemplateplantchilledwaterloop">HVACTemplate:Plant:ChilledWaterLoop</h3>
<p>The piping systems that connect the chilled water coils in the HVAC template objects with the chillers and the cooling towers (if present) are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects may be defined in an input file and all chilled water coils from HVAC template objects are served with this object.</p>
<h4 id="field-name_10">Field: Name</h4>
<p>The name used to designate the HVACTemplate:Plant:ChilledWaterLoop.</p>
<h4 id="field-pump-schedule-name">Field: Pump Schedule Name</h4>
<p>Leave this field blank if the chilled water and condenser water pumps are always available. If a schedule name is specified, those times that the pumps are available should be specified as 1.0. Those times that the pumps are not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing chilled water to the coils but a schedule of when it can provide chilled water to the coils.</p>
<h4 id="field-pump-control-type">Field: Pump Control Type</h4>
<p>Applies to both chilled water and condenser loop pumps. The choices for this field are:</p>
<ul>
<li>
<p>Intermittent</p>
</li>
<li>
<p>Continuous</p>
</li>
</ul>
<p>The default value is Intermittent.</p>
<p>If the pump control type is <strong>Continuous</strong>, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is <strong>Intermittent</strong>, the pump will run if a load is sensed and will shut off if there is no load on the loop.</p>
<h4 id="field-chiller-plant-operation-scheme-type">Field: Chiller Plant Operation Scheme Type</h4>
<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Chiller objects. If a different scheme is to be used to sequence the chillers, then this entry should be set to User Defined. If the User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:</p>
<ul>
<li>
<p>PlantEquipmentOperationSchemes</p>
</li>
<li>
<p>PlantEquipmentOperation:CoolingLoad</p>
</li>
<li>
<p>PlantEquipmentList (refer to HVACTemplate:Plant:Chiller object description for chiller key name required in this object).</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-chiller-plant-equipment-operation-schemes-name">Field: Chiller Plant Equipment Operation Schemes Name</h4>
<p>This field should contain the name of a PlantEquipmentOperationSchemes object only when the previous field is set to UserDefined. It is ignored if Chiller Plant Operation Scheme Type is Default.</p>
<h4 id="field-chilled-water-setpoint-schedule-name">Field: Chilled Water Setpoint Schedule Name</h4>
<p>Enter the name of a chilled water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Chilled Water Setpoint Reset Type is something other than None.</p>
<h4 id="field-chilled-water-design-setpoint">Field: Chilled Water Design Setpoint</h4>
<p>Enter the chilled water setpoint temperature to be used for sizing the chilled water loop and associated equipment in degrees C. If the Chilled Water Setpoint Schedule is blank and the Chilled Water Setpoint Reset Type is <em>None</em>, then this value will be used as the setpoint at all times.</p>
<h4 id="field-chilled-water-pump-configuration">Field: Chilled Water Pump Configuration</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>VariablePrimaryNoSecondary – variable flow to chillers and coils</p>
</li>
<li>
<p>ConstantPrimaryNoSecondary – constant flow to chillers and coils with bypass</p>
</li>
<li>
<p>ConstantPrimaryVariableSecondary – constant flow to chillers with bypass, variable flow to coils</p>
</li>
<li>
<p>VariablePrimaryConstantSecondary – variable flow to chillers, constant flow to coils with bypass</p>
</li>
</ul>
<p>The default value is ConstantPrimaryNoSecondary.</p>
<p>The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.</p>
<p>A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.</p>
<h4 id="field-primary-chilled-water-pump-rated-head">Field: Primary Chilled Water Pump Rated Head</h4>
<p>The rated head of the primary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-secondary-chilled-water-pump-rated-head">Field: Secondary Chilled Water Pump Rated Head</h4>
<p>The rated head of the secondary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H<sub>2</sub>O.  This field is applicable only if the “Chilled Water Pump Configuration” is <em>Constant Primary Variable Secondary</em> or <em>Variable Primary Constant Secondary</em>.</p>
<h4 id="field-condenser-plant-operation-scheme-type">Field: Condenser Plant Operation Scheme Type</h4>
<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Tower objects. If a different scheme is to be used to sequence the towers, then this entry should be set to User Defined. May be left blank if not serving any water cooled chillers.</p>
<p>If User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of condenser operation control scheme chosen:</p>
<ul>
<li>
<p>CondenserEquipmentOperationSchemes</p>
</li>
<li>
<p>PlantEquipmentOperation:CoolingLoad</p>
</li>
<li>
<p>PlantEquipmentList (refer to the HVACTemplate:Plant:Tower object description for key name required for this object.</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-condenser-equipment-operation-schemes-name">Field: Condenser Equipment Operation Schemes Name</h4>
<p>This field should contain the name of a CondenserEquipmentOperationSchemes object only when the previous field is set to UserDefined. It is ignored if Condenser Plant Operation Scheme Type is Default. May be left blank if not serving any water cooled chillers.</p>
<h4 id="field-condenser-water-temperature-control-type">Field: Condenser Water Temperature Control Type</h4>
<p>If water cooled chillers are present the condenser water temperature control can be one of the following options:</p>
<ul>
<li>
<p>OutdoorWetBulbTemperature</p>
</li>
<li>
<p>SpecifiedSetpoint</p>
</li>
</ul>
<p>If a specified set point is used then the towers are operated to deliver that condenser water set point. If outdoor wet-bulb is used then the condenser water temperature decreases with decreasing outdoor wet-bulb temperature. May be left blank if not serving any water cooled chillers.</p>
<h4 id="field-condenser-water-setpoint-schedule-name">Field: Condenser Water Setpoint Schedule Name</h4>
<p>Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to Outdoor Wet-bulb. The field may be left blank if constant setpoint temperature is used for the condenser water temperature. If may also be left blank if not serving any water cooled chillers. If specified, the schedule should contain the set point temperatures in degrees C for the condenser water loop.</p>
<h4 id="field-condenser-water-design-setpoint">Field: Condenser Water Design Setpoint</h4>
<ul>
<li>Enter the condenser water temperature to be used for sizing the condenser loop and associated equipment. If a constant setpoint control is used for the condenser water, this value will be used as the setpoint at all times. May be left blank if not serving any water cooled chillers. Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to OutdoorWetBulbTemperature. The units are in C.</li>
</ul>
<h4 id="field-condenser-water-pump-rated-head">Field: Condenser Water Pump Rated Head</h4>
<p>The rated head of the condenser water pumps in  Pa. May be left blank if not serving any water cooled chillers. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-chilled-water-setpoint-reset-type">Field: Chilled Water Setpoint Reset Type</h4>
<p>Select the type of automatic reset control for the chilled water supply temperature. The choices are:</p>
<ul>
<li>
<p>None – no reset, use the Chilled Water Setpoint Schedule or Chilled Water Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset – reset the chilled water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is 12.2C. When the ODB is at or above 26.7C the setpoint is 6.7C. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-chilled-water-setpoint-at-outdoor-dry-bulb-low">Field: Chilled Water Setpoint at Outdoor Dry-Bulb Low</h4>
<p>The chilled water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 12.2C.</p>
<h4 id="field-chilled-water-reset-outdoor-dry-bulb-low">Field: Chilled Water Reset Outdoor Dry-Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb Low. The default is 15.6C.</p>
<h4 id="field-chilled-water-setpoint-at-outdoor-dry-bulb-high">Field: Chilled Water Setpoint at Outdoor Dry-Bulb High</h4>
<p>The chilled water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 6.7C.</p>
<h4 id="field-chilled-water-reset-outdoor-dry-bulb-high">Field: Chilled Water Reset Outdoor Dry-Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb High. The default is 26.7C.</p>
<h4 id="field-chilled-water-primary-pump-type">Field: Chilled Water Primary Pump Type</h4>
<p>Describes the type of pump configuration used for the primary portion of the chilled water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerChiller</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-chilled-water-secondary-pump-type">Field: Chilled Water Secondary Pump Type</h4>
<p>Describes the type of pump configuration used for the secondary portion of the chilled water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-condenser-water-pump-type">Field: Condenser Water Pump Type</h4>
<p>Describes the type of pump configuration used for the condenser water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerTower</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-chilled-water-supply-side-bypass-pipe">Field: Chilled Water Supply Side Bypass Pipe</h4>
<p>The field determines if a supply side bypass pipe is present in the chilled water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-chilled-water-demand-side-bypass-pipe">Field: Chilled Water Demand Side Bypass Pipe</h4>
<p>The field determines if a demand side bypass pipe is present in the chilled water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-condenser-water-supply-side-bypass-pipe">Field: Condenser Water Supply Side Bypass Pipe</h4>
<p>The field determines if a supply side bypass pipe is present in the condenser water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-condenser-water-demand-side-bypass-pipe">Field: Condenser Water Demand Side Bypass Pipe</h4>
<p>The field determines if a demand side bypass pipe is present in the condenser water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-fluid-type">Field: Fluid Type</h4>
<p>This field determines the type of fluid used for the boiler loop. The following options are available:</p>
<ul>
<li>
<p>Water</p>
</li>
<li>
<p>EthyleneGlycol30</p>
</li>
<li>
<p>EthyleneGlycol40</p>
</li>
<li>
<p>EthyleneGlycol50</p>
</li>
<li>
<p>EthyleneGlycol60</p>
</li>
<li>
<p>PropyleneGlycol30</p>
</li>
<li>
<p>PropyleneGlycol40</p>
</li>
<li>
<p>PropyleneGlycol50</p>
</li>
<li>
<p>PropyleneGlycol60</p>
</li>
</ul>
<h4 id="field-loop-design-delta-temperature">Field: Loop Design Delta Temperature</h4>
<p>The temperature difference used in sizing the loop flow rate. The default is 6.67C.</p>
<h4 id="field-minimum-outdoor-dry-bulb-temperature">Field: Minimum Outdoor Dry Bulb Temperature</h4>
<p>The minimum outdoor dry bulb temperature that the chilled water loops operate.</p>
<h4 id="field-chilled-water-load-distribution-scheme">Field: Chilled Water Load Distribution Scheme</h4>
<p>The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, three schemes are functional. <strong>Sequential</strong> uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Uniform</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range.</p>
<h4 id="field-condenser-water-load-distribution-scheme">Field: Condenser Water Load Distribution Scheme</h4>
<p>The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the condenser loop demand. Currently, three schemes are functional. <strong>Sequential</strong> uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Uniform</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range.</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:Plant:ChilledWaterLoop,</p>
<p>Chilled Water Loop,      !- Plant Loop Name</p>
<p>CoolingPumpAvailSched,   !- Pump Schedule</p>
<p>Intermittent,            !- Pump Control Type</p>
<p>Default,                 !- Chiller Plant Operation Scheme Type</p>
<p>,                        !- Chiller Plant Operation Scheme Name</p>
<p>CW Loop Temp Schedule,   !- Chilled Water Setpoint Schedule</p>
<p>7.22,                    !- Chilled Water Design Setpoint {C}</p>
<p>VariableFlowNoSecondary, !- Chilled Water Pump Configuration</p>
<p>179352,                  !- Primary Chilled Water Pump Rated Head {Pa}</p>
<p>179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}</p>
<p>Default,                 !- Condenser Plant Operation Scheme Type</p>
<p>,                        !- Condenser Plant Operation Scheme List Name</p>
<p>OutdoorWetBulbTemperature,    !- Condenser Water Temperature Control Type</p>
<p>,                        !- Condenser Water Setpoint Schedule</p>
<p>29.4,                    !- Condenser Water Design Setpoint {C}</p>
<p>179352,                  !- Condenser Water Pump Rated Head {Pa}</p>
<p>None,                    !- Chilled Water Setpoint Reset Type</p>
<p>12.2,              !- Chilled Water Setpoint at Outdoor Dry Bulb Low {C}</p>
<p>15.6,              !- Chilled Water Reset Outdoor Dry Bulb Low {C}</p>
<p>6.7,               !- Chilled Water Setpoint at Outdoor Dry Bulb High {C}</p>
<p>26.7,              !- Chilled Water Reset Outdoor Dry Bulb High {C}</p>
<p>SinglePump,              !- Chilled Water Primary Pump Type</p>
<p>SinglePump,              !- Chilled Water Secondary Pump Type</p>
<p>SinglePump,              !- Condenser Water Pump Type</p>
<p>Yes,                     !- Chilled Water Supply Side Bypass Pipe</p>
<p>Yes,                     !- Chilled Water Demand Side Bypass Pipe</p>
<p>Yes,                     !- Condenser Water Supply Side Bypass Pipe</p>
<p>Yes,                     !- Condenser Water Demand Side Bypass Pipe</p>
<p>Water,                   !- Fluid Type</p>
<p>6.67,                    !- Loop Design Delta Temperature {deltaC}</p>
<p>,                        !- Minimum Outdoor Dry Bulb Temperature {C}</p>
<p>Sequential,              !- Chilled Water Load Distribution Scheme</p>
<p>Sequential;              !- Condenser Water Load Distribution Scheme</p>
<h3 id="hvactemplateplantchiller">HVACTemplate:Plant:Chiller</h3>
<p>A chiller or purchased cooling source is described with this object. To define multiple chillers, use multiple HVACTemplate:Plant:Chiller objects and use the Sizing Factor field to apportion the total capacity if autosizing.</p>
<h4 id="field-name_11">Field: Name</h4>
<p>The name used to reference the HVACTemplate:Plant:Chiller object.</p>
<h4 id="field-chiller-type">Field: Chiller Type</h4>
<p>While EnergyPlus has a variety of chiller options, the only choices currently for this field are:</p>
<ul>
<li>
<p>DistrictChilledWater</p>
</li>
<li>
<p>ElectricCentrifugalChiller</p>
</li>
<li>
<p>ElectricScrewChiller</p>
</li>
<li>
<p>ElectricReciprocatingChiller</p>
</li>
</ul>
<p>The EnergyPlus equipment object types which are used are DistrictCooling or Chiller:Electric:EIR. These equipment type keys must be used if setting up a user-defined chiller plant operation scheme.</p>
<h4 id="field-capacity">Field: Capacity</h4>
<p>This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design cooling capacity of the chiller. This capacity should be at the design temperatures and water flow rates. The units are in W.</p>
<h4 id="field-nominal-cop">Field: Nominal COP</h4>
<p>This numeric field contains the chiller’s coefficient of performance. This value should <strong>not</strong> include energy use due to pumps, evap-cooled or air-cooled condenser fans, or cooling tower fans. This Nominal COP should be at the design temperatures and water flow rates. Not applicable if Chiller Type is DistrictChilledWater.</p>
<h4 id="field-condenser-type_1">Field: Condenser Type</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>AirCooled</p>
</li>
<li>
<p>WaterCooled</p>
</li>
<li>
<p>EvaporativelyCooled</p>
</li>
</ul>
<p>The default value is WaterCooled. If WaterCooled, then at least one HVACTemplate:Plant:Tower object should be defined. Not applicable if Chiller Type is Purchased Chilled Water.</p>
<h4 id="field-priority">Field: Priority</h4>
<p>Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.</p>
<h4 id="field-sizing-factor">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the chiller object inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-minimum-part-load-ratio">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.0.</p>
<h4 id="field-maximum-part-load-ratio">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0.0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-optimum-part-load-ratio">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.</p>
<h4 id="field-minimum-unloading-ratio">Field: Minimum Unloading Ratio</h4>
<p>This numeric field contains the chiller’s minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.25.</p>
<h4 id="field-leaving-chilled-water-lower-temperature-limit">Field: Leaving Chilled Water Lower Temperature Limit</h4>
<p>This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold. The default value is 5˚C.</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:Plant:Chiller,</p>
<p>District Cooling,        !- Chiller Name</p>
<p>ElectricCentrifugalChiller,  !- Chiller Type</p>
<p>autosize,                !- Capacity {W}</p>
<p>3.2,                     !- COP</p>
<p>WaterCooled,             !- Condenser Type</p>
<p>1,                       !- Priority</p>
<p>1,                       !- Sizing Factor</p>
<p>0.1,                     !- Minimum Part Load Ratio</p>
<p>1.1,                     !- Maximum Part Load Ratio</p>
<p>0.9,                     !- Optimum Part Load Ratio</p>
<p>0.2,                     !- Minimum Unloading Ratio</p>
<p>2;                 !- Leaving Chilled Water Lower Temperature Limit {C}</p>
<h3 id="hvactemplateplantchillerobjectreference">HVACTemplate:Plant:Chiller:ObjectReference</h3>
<h4 id="this-object-references-a-detailed-chiller-object-and-adds-it-to-an-hvactemplateplantchilledwaterloop-the-user-must-create-a-complete-detailed-chiller-object-with-all-required-curve-or-performance-objects-the-detailed-chiller-object-is-referenced-by-object-type-and-name-and-the-chiller-will-be-automatically-to-the-chilled-water-loop-branches-and-equipment-list">This object references a detailed chiller object and adds it to an HVACTemplate:Plant:ChilledWaterLoop. The user must create a complete detailed chiller object with all required curve or performance objects. The detailed chiller object is referenced by object type and name and the chiller will be automatically to the chilled water loop branches and equipment list.</h4>
<h4 id="field-name_12">Field: Name</h4>
<p>The name of this object.</p>
<h4 id="field-chiller-object-type">Field: Chiller Object Type</h4>
<p>The object type of the referenced chiller. Select from one of the following supported chiller object types:</p>
<ul>
<li>
<p>Chiller:Electric:EIR</p>
</li>
<li>
<p>Chiller:Electric:ReformulatedEIR</p>
</li>
</ul>
<h4 id="field-chiller-name">Field: Chiller Name</h4>
<p>The object name of the referenced chiller.</p>
<h4 id="field-priority_1">Field: Priority</h4>
<p>Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.</p>
<p>An example in an IDF:</p>
<p>HVACTemplate:Plant:Chiller:ObjectReference,</p>
<p>Main Chiller Connection, !- Name</p>
<p>Chiller:Electric:EIR,    !- Chiller Object Type</p>
<p>Main Chiller,            !- Chiller Name</p>
<p>1;                       !- Priority</p>
<h3 id="hvactemplateplanttower">HVACTemplate:Plant:Tower</h3>
<p>A cooling tower is described with this object. To define multiple cooling towers, use multiple HVACTemplate:Plant:Tower objects and use the Sizing Factor field to apportion the total capacity if autosizing.</p>
<h4 id="field-name_13">Field: Name</h4>
<p>The name used to reference the HVACTemplate:Plant:Tower object.</p>
<h4 id="field-tower-type">Field: Tower Type</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>SingleSpeed</p>
</li>
<li>
<p>TwoSpeed</p>
</li>
</ul>
<p>The EnergyPlus equipment object types which are used are CoolingTower:SingleSpeed or CoolingTower:TwoSpeed. These equipment type keys must be used if setting up a user-defined condenser plant operation scheme.</p>
<h4 id="field-high-speed-nominal-capacity">Field: High-Speed Nominal Capacity</h4>
<p>Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the Low-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under high-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal capacity (3 gpm/ton). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator).</p>
<h4 id="field-high-speed-fan-power">Field: High-Speed Fan Power</h4>
<p>The tower fan electric consumption when at high speed. Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. The units are W.</p>
<h4 id="field-low-speed-nominal-capacity">Field: Low-Speed Nominal Capacity</h4>
<p>Applicable only for Tower Type Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under low-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). 125% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be greater than zero but less than the value specified for the field “Tower High-Speed Nominal Capacity”.</p>
<h4 id="field-low-speed-fan-power">Field: Low-Speed Fan Power</h4>
<p>The tower fan electric consumption when at low speed. Applicable only for Tower Type Two Speed. This field may be set to autosize. The units are W.</p>
<h4 id="field-free-convection-capacity">Field: Free Convection Capacity</h4>
<p>Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Low-Speed Nominal Capacity must also be autosized. The units are W. This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). 125% of this free convection tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). If the user does not wish to model “free convection”, then this field should be set to 0.0.</p>
<h4 id="field-priority_2">Field: Priority</h4>
<p>Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop or HVACTemplate:Plant:MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.</p>
<p><strong><em>Field: Sizing Factor</em></strong></p>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the tower object inputs that would be altered by the sizing factor are:</p>
<p>1.    Design Water Flow Rate;</p>
<p>2.    Air Flow Rate at High Fan Speed;</p>
<p>3.    Fan Power at High Fan Speed;</p>
<p>4.    U-Factor Times Area Value at High Fan Speed;</p>
<p>5.    Air Flow Rate at Low Fan Speed (for two-speed tower);</p>
<p>6.    Fan Power at Low Fan Speed (for two-speed tower);</p>
<p>7.    U-Factor Times Area Value at Low Fan Speed (for two-speed tower);</p>
<p>8.    Air Flow Rate in Free Convection Regime;</p>
<p>9.    U-Factor Times Area Value at Free Convection Air Flow Rate.</p>
<p>Note that the U-Factor Times Area Value at High Fan Speed is not <em>multiplied</em> by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to 60% of the full load design UA. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10% of the design Tower UA.</p>
<h4 id="field-template-plant-loop-type">Field: Template Plant Loop Type</h4>
<p>This field specifies whether this tower will serve a <em>ChilledWaterLoop</em> (ref. HVACTemplate:Plant:ChilledWaterLoop) or a <em>MixedWaterLoop</em> (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).</p>
<p>An example in an IDF:</p>
<p>HVACTemplate:Plant:Tower,</p>
<p>Main Tower,              !- Name</p>
<p>SingleSpeed,             !- Tower Type</p>
<p>autosize,                !- High Speed Nominal Capacity {W}</p>
<p>autosize,                !- High Speed Fan Power {W}</p>
<p>autosize,                !- Low Speed Nominal Capacity {W}</p>
<p>autosize,                !- Low Speed Fan Power {W}</p>
<p>autosize,                !- Free Convection Capacity {W}</p>
<p>1,                       !- Priority</p>
<p>;                        !- Sizing Factor</p>
<h3 id="hvactemplateplanttowerobjectreference">HVACTemplate:Plant:Tower:ObjectReference</h3>
<h4 id="this-object-references-a-detailed-cooling-tower-object-and-adds-it-to-an-hvactemplateplantchilledwaterloop-or-mixedwaterloop-the-user-must-create-a-complete-detailed-cooling-tower-object-with-all-required-curve-or-performance-objects-the-detailed-cooling-tower-object-is-referenced-by-object-type-and-name-and-the-tower-will-be-automatically-to-the-chilled-water-loop-or-mixed-water-loop-branches-and-equipment-list">This object references a detailed cooling tower object and adds it to an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop. The user must create a complete detailed cooling tower object with all required curve or performance objects. The detailed cooling tower object is referenced by object type and name and the tower will be automatically to the chilled water loop or mixed water loop branches and equipment list.</h4>
<h4 id="field-name_14">Field: Name</h4>
<p>The name of this object.</p>
<h4 id="field-cooling-tower-object-type">Field: Cooling Tower Object Type</h4>
<p>The object type of the referenced tower. Select from one of the following supported tower object types:</p>
<ul>
<li>
<p>CoolingTower:SingleSpeed</p>
</li>
<li>
<p>CoolingTower:TwoSpeed</p>
</li>
<li>
<p>CoolingTower:VariableSpeed</p>
</li>
</ul>
<h4 id="field-cooling-tower-name">Field: Cooling Tower Name</h4>
<p>The object name of the referenced tower.</p>
<h4 id="field-priority_3">Field: Priority</h4>
<p>Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.</p>
<h4 id="field-template-plant-loop-type_1">Field: Template Plant Loop Type</h4>
<p>This field specifies whether this tower will serve a <em>ChilledWaterLoop</em> (ref. HVACTemplate:Plant:ChilledWaterLoop) or a <em>MixedWaterLoop</em> (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).</p>
<p>An example in an IDF:</p>
<p>HVACTemplate:Plant:Tower:ObjectReference,</p>
<p>Main Tower Connection,   !- Name</p>
<p>CoolingTower:TwoSpeed,   !- Cooling Tower Object Type</p>
<p>Main Tower,              !- Cooling Tower Name</p>
<p>1;                       !- Priority</p>
<h3 id="hvactemplateplanthotwaterloop">HVACTemplate:Plant:HotWaterLoop</h3>
<p>The piping systems that connect the hot water coils in the HVAC template objects with the boilers are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file and all hot water coils from HVAC template objects are served with this object.</p>
<h4 id="field-name_15">Field: Name</h4>
<p>The name used to designate the HVACTemplate:Plant:HotWaterLoop.</p>
<h4 id="field-pump-schedule-name_1">Field: Pump Schedule Name</h4>
<p>Leave this field blank if the hot water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing hot water to the coils but a schedule of when it can provide hot water to the coils.</p>
<h4 id="field-pump-control-type_1">Field: Pump Control Type</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>Intermittent</p>
</li>
<li>
<p>Continuous</p>
</li>
</ul>
<p>The default value is Intermittent.</p>
<p>If the pump control type is <strong>Continuous</strong>, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is <strong>Intermittent</strong>, the pump will run if a load is sensed and will shut off if there is no load on the loop.</p>
<h4 id="field-hot-water-plant-operation-scheme-type">Field: Hot Water Plant Operation Scheme Type</h4>
<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Boiler objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.</p>
<p>If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:</p>
<ul>
<li>
<p>PlantEquipmentOperationSchemes</p>
</li>
<li>
<p>PlantEquipmentOperation:HeatingLoad</p>
</li>
<li>
<p>PlantEquipmentList (refer to HVACTemplate:Plant:Boiler object description for key name required in this object)</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-hot-water-plant-equipment-operation-schemes-name">Field: Hot Water Plant Equipment Operation Schemes Name</h4>
<p>This field should contain the name of a PlantEquipmentOperationSchemes object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.</p>
<h4 id="field-hot-water-setpoint-schedule-name">Field: Hot Water Setpoint Schedule Name</h4>
<p>Enter the name of a hot water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Hot Water Setpoint Reset Type is something other than None.</p>
<h4 id="field-hot-water-design-setpoint">Field: Hot Water Design Setpoint</h4>
<p>Enter the hot water setpoint temperature to be used for sizing the hot water loop and associated equipment in degrees C. If the Hot Water Setpoint Schedule is blank and the Hot Water Setpoint Reset Type is <em>None</em>, then this value will be used as the setpoint at all times.</p>
<h4 id="field-hot-water-pump-configuration">Field: Hot Water Pump Configuration</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>VariableFlow</p>
</li>
<li>
<p>ConstantFlow</p>
</li>
</ul>
<p>The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers and coils, excess bypassed. The constant flow option simulates constant flow to boilers and coils, excess bypassed.</p>
<p>The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.</p>
<p>A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.</p>
<h4 id="field-hot-water-pump-rated-head">Field: Hot Water Pump Rated Head</h4>
<p>The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-hot-water-setpoint-reset-type">Field: Hot Water Setpoint Reset Type</h4>
<p>Select the type of automatic reset control for the Hot Water supply temperature. The choices are:</p>
<ul>
<li>
<p>None – no reset, use the Hot Water Setpoint Schedule or Hot Water Design Setpoint.</p>
</li>
<li>
<p>OutdoorAirTemperatureReset – reset the Hot Water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below –6.7C the setpoint is 82.2C. When the ODB is at or above 10.0C the setpoint is 65.6C. In between, the setpoint is varied linearly. (Reference SetpointManager:OutdoorAirReset)</p>
</li>
</ul>
<p>The default is <em>None</em>.</p>
<h4 id="field-hot-water-setpoint-at-outdoor-dry-bulb-low">Field: Hot Water Setpoint at Outdoor Dry Bulb Low</h4>
<p>The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Hot Water Reset Outdoor Dry Bulb Low). The default is –6.7C.</p>
<h4 id="field-hot-water-reset-outdoor-dry-bulb-low">Field: Hot Water Reset Outdoor Dry Bulb Low</h4>
<p>The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb Low. The default is 82.2C.</p>
<h4 id="field-hot-water-setpoint-at-outdoor-dry-bulb-high">Field: Hot Water Setpoint at Outdoor Dry Bulb High</h4>
<p>The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Hot Water Reset Outdoor Dry Bulb Low). The default is 10.0C.</p>
<h4 id="field-hot-water-reset-outdoor-dry-bulb-high">Field: Hot Water Reset Outdoor Dry Bulb High</h4>
<p>The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb High. The default is 65.6C.</p>
<h4 id="field-hot-water-pump-type">Field: Hot Water Pump Type</h4>
<p>Describes the type of pump configuration used for the hot water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerBoiler</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-supply-side-bypass-pipe">Field: Supply Side Bypass Pipe</h4>
<p>The field determines if a supply side bypass pipe is present in the hot water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-demand-side-bypass-pipe">Field: Demand Side Bypass Pipe</h4>
<p>The field determines if a demand side bypass pipe is present in the hot water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No.</p>
</li>
</ul>
<h4 id="field-fluid-type_1">Field: Fluid Type</h4>
<p>This field determines the type of fluid used for the chilled water loop. The following options are available:</p>
<ul>
<li>
<p>Water</p>
</li>
<li>
<p>EthyleneGlycol30</p>
</li>
<li>
<p>EthyleneGlycol40</p>
</li>
<li>
<p>EthyleneGlycol50</p>
</li>
<li>
<p>EthyleneGlycol60</p>
</li>
<li>
<p>PropyleneGlycol30</p>
</li>
<li>
<p>PropyleneGlycol40</p>
</li>
<li>
<p>PropyleneGlycol50</p>
</li>
<li>
<p>PropyleneGlycol60</p>
</li>
</ul>
<h4 id="field-loop-design-delta-temperature_1">Field: Loop Design Delta Temperature</h4>
<p>The temperature difference used in sizing the loop flow rate. The default is 11C.</p>
<h4 id="field-maximum-outdoor-dry-bulb-temperature">Field: Maximum Outdoor Dry Bulb Temperature</h4>
<p>The maximum outdoor dry bulb temperature that the hot water loops operate.</p>
<h4 id="field-load-distribution-scheme">Field: Load Distribution Scheme</h4>
<p>The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, three schemes are functional. <strong>Sequential</strong> uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Uniform</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range.</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:Plant:HotWaterLoop,</p>
<p>Hot Water Loop,          !-Plant Loop Name</p>
<p>,                        !- Pump Schedule</p>
<p>Intermittent,            !- Pump Control Type</p>
<p>Default,                 !- Hot Water Plant Operation Scheme Type</p>
<p>,                        !- Hot Water Plant Operation Scheme List Name</p>
<p>HW Loop Temp Schedule,   !- Hot Water Setpoint Schedule</p>
<p>82,                    !- Hot Water Design Setpoint {C}</p>
<p>VariableFlow,          !- Hot Water Pump Configuration</p>
<p>179352,                !- Hot Water Pump Rated Head {Pa}</p>
<p>None,                  !- Hot Water Setpoint Reset Type</p>
<p>82.2,                  !- Hot Water Setpoint at Outdoor Dry Bulb Low {C}</p>
<p>-6.7,                  !- Hot Water Reset Outdoor Dry Bulb Low {C}</p>
<p>65.6,                  !- Hot Water Setpoint at Outdoor Dry Bulb High {C}</p>
<p>10,                    !- Hot Water Reset Outdoor Dry Bulb High {C}</p>
<p>SinglePump,              !- Hot Water Pump Type</p>
<p>Yes,                     !- Supply Side Bypass Pipe</p>
<p>Yes,                     !- Demand Side Bypass Pipe</p>
<p>Water,                   !- Fluid Type</p>
<p>11,                      !- Loop Design Delta Temperature {deltaC}</p>
<p>,                        !- Maximum Outdoor Dry Bulb Temperature {C}</p>
<p>Sequential;              !- Load Distribution Scheme</p>
<h3 id="hvactemplateplantboiler">HVACTemplate:Plant:Boiler</h3>
<p>A boiler or purchased heating source is described with this object. To define multiple boilers, use multiple HVACTemplate:Plant:Boiler objects and use the Sizing Factor field to apportion the total capacity if autosizing.</p>
<h4 id="field-name_16">Field: Name</h4>
<p>The name used to reference the HVACTemplate:Plant:Boiler object.</p>
<h4 id="field-boiler-type">Field: Boiler Type</h4>
<p>While EnergyPlus has a variety of boiler options, the choices for this field are:</p>
<ul>
<li>
<p>DistrictHotWater – District heating</p>
</li>
<li>
<p>HotWaterBoiler – Hot water boiler (non-condensing)</p>
</li>
<li>
<p>CondensingHotWaterBoiler – Hot water boiler (condensing)</p>
</li>
</ul>
<p>The EnergyPlus equipment object types which are used are DistrictHeating or Boiler:HotWater. These equipment type keys must be used if setting up a user-defined boiler plant operation scheme.</p>
<h4 id="field-capacity_1">Field: Capacity</h4>
<p>This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design heating capacity of the boiler. This capacity should be at the design water flow rates. The units are in W.</p>
<h4 id="field-efficiency">Field: Efficiency</h4>
<p>This numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler’s burner. Not applicable if Boiler Type is DistrictHotWater.</p>
<h4 id="field-fuel-type_1">Field: Fuel Type</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>Electricity</p>
</li>
<li>
<p>NaturalGas</p>
</li>
<li>
<p>PropaneGas</p>
</li>
<li>
<p>FuelOil#1</p>
</li>
<li>
<p>FuelOil#2</p>
</li>
<li>
<p>Coal</p>
</li>
<li>
<p>Diesel</p>
</li>
<li>
<p>Gasoline</p>
</li>
<li>
<p>OtherFuel1</p>
</li>
<li>
<p>OtherFuel2</p>
</li>
</ul>
<p>Not applicable if Boiler Type is DistrictHotWater</p>
<h4 id="field-priority_4">Field: Priority</h4>
<p>Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Boiler Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:HotWaterLoop. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.</p>
<h4 id="field-sizing-factor_1">Field: Sizing Factor</h4>
<p>This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the boiler object inputs that would be altered by the sizing factor are: Nominal Capacity and Design Water Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.</p>
<h4 id="field-minimum-part-load-ratio_1">Field: Minimum Part Load Ratio</h4>
<p>This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1. If this field is left blank, the default value is 0.0.</p>
<h4 id="field-maximum-part-load-ratio_1">Field: Maximum Part Load Ratio</h4>
<p>This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1. If this field is left blank, the default value is 1.1.</p>
<h4 id="field-optimum-part-load-ratio_1">Field: Optimum Part Load Ratio</h4>
<p>This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency. If this field is left blank, the default value is 1.0.</p>
<h4 id="field-water-outlet-upper-temperature-limit">Field: Water Outlet Upper Temperature Limit</h4>
<p>This numeric field contains the outlet temperature upper limit. If this field is left blank, the default value is 100.0ºC.</p>
<h4 id="field-template-plant-loop-type_2">Field: Template Plant Loop Type</h4>
<p>This field specifies whether this boiler will serve a <em>HotWaterLoop</em> (ref. HVACTemplate:Plant:HotWaterLoop) or a <em>MixedWaterLoop</em> (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).</p>
<p>An example in an IDF:</p>
<p>HVACTemplate:Plant:Boiler,</p>
<p>Main Boiler,             !- Name</p>
<p>HotWaterBoiler,          !- Boiler Type</p>
<p>autosize,                !- Capacity {W}</p>
<p>0.8,                     !- Efficiency</p>
<p>NaturalGas,              !- Fuel Type</p>
<p>1,                       !- Priority</p>
<p>1,                       !- Sizing Factor</p>
<p>0.1,                     !- Minimum Part Load Ratio</p>
<p>1.1,                     !- Maximum Part Load Ratio</p>
<p>0.9,                     !- Optimum Part Load Ratio</p>
<p>99.9;                    !- Water Outlet Upper Temperature Limit {C}</p>
<h3 id="hvactemplateplantboilerobjectreference">HVACTemplate:Plant:Boiler:ObjectReference</h3>
<h4 id="this-object-references-a-detailed-boiler-object-and-adds-it-to-an-hvactemplateplanthotwaterloop-or-mixedwaterloop-the-user-must-create-a-complete-detailed-boiler-object-with-all-required-curve-or-performance-objects-the-detailed-boiler-object-is-referenced-by-object-type-and-name-and-the-boiler-will-be-automatically-to-the-hot-water-or-mixed-water-loop-branches-and-equipment-list">This object references a detailed boiler object and adds it to an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop. The user must create a complete detailed boiler object with all required curve or performance objects. The detailed boiler object is referenced by object type and name and the boiler will be automatically to the hot water or mixed water loop branches and equipment list.</h4>
<h4 id="field-name_17">Field: Name</h4>
<p>The name of this object.</p>
<h4 id="field-boiler-object-type">Field: Boiler Object Type</h4>
<p>The object type of the referenced boiler. Select from one of the following supported boiler object types:</p>
<ul>
<li>Boiler:HotWater</li>
</ul>
<h4 id="field-boiler-name">Field: Boiler Name</h4>
<p>The object name of the referenced boiler.</p>
<h4 id="field-priority_5">Field: Priority</h4>
<p>Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Hot Water Plant Operation Scheme Type is set to Default in HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.</p>
<h4 id="field-template-plant-loop-type_3">Field: Template Plant Loop Type</h4>
<p>This field specifies whether this boiler will serve a <em>HotWaterLoop</em> (ref. HVACTemplate:Plant:HotWaterLoop) or a <em>MixedWaterLoop</em> (ref. HVACTemplate:Plant:MixedWaterLoop). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).</p>
<p>An example in an IDF:</p>
<p>HVACTemplate:Plant:Boiler:ObjectReference,</p>
<p>Main Boiler Connection,  !- Name</p>
<p>Boiler:HotWater,         !- Boiler Object Type</p>
<p>Main Boiler,             !- Boiler Name</p>
<p>1;                       !- Priority</p>
<h3 id="hvactemplateplantmixedwaterloop">HVACTemplate:Plant:MixedWaterLoop</h3>
<p>This object simulates the central plant loop portion of a water source heat pump system. Often many HVACTemplate:Zone:WaterToAirHeatPump objects will be used in a building along with a single HVACTemplate:Plant:MixedWaterLoop that contains one or more cooling towers and boilers.  The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file.</p>
<h4 id="field-name_18">Field: Name</h4>
<p>The name used to designate the HVACTemplate:Plant:MixedWaterLoop.</p>
<h4 id="field-pump-schedule-name_2">Field: Pump Schedule Name</h4>
<p>Leave this field blank if the water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing water to the water-to-air heat pumps but a schedule of when it can provide water to the water-to-air heat pumps.</p>
<h4 id="field-pump-control-type_2">Field: Pump Control Type</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>Intermittent</p>
</li>
<li>
<p>Continuous</p>
</li>
</ul>
<p>The default value is Intermittent.</p>
<p>If the pump control type is <strong>Continuous</strong>, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is <strong>Intermittent</strong>, the pump will run if a load is sensed and will shut off if there is no load on the loop.</p>
<h4 id="field-operation-scheme-type">Field: Operation Scheme Type</h4>
<p>The choices for this field are:</p>
<ul>
<li>
<p>Default</p>
</li>
<li>
<p>UserDefined</p>
</li>
</ul>
<p>Default operation type makes all equipment available at all times operating in order of Priority specified in HVACTemplate:Plant:Boiler objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.</p>
<p>If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:</p>
<ul>
<li>
<p>PlantEquipmentOperationSchemes</p>
</li>
<li>
<p>PlantEquipmentOperation:CoolingLoad</p>
</li>
<li>
<p>PlantEquipmentOperation:HeatingLoad</p>
</li>
<li>
<p>PlantEquipmentList (refer to HVACTemplate:Plant:Boiler object description for key name required in this object)</p>
</li>
</ul>
<p>The default value is Default.</p>
<h4 id="field-equipment-operation-schemes-name">Field: Equipment Operation Schemes Name</h4>
<p>This field should contain the name of a PlantEquipmentOperationSchemes object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.</p>
<h4 id="field-high-temperature-setpoint-schedule-name">Field: High Temperature Setpoint Schedule Name</h4>
<p>Enter the name of a high temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.</p>
<h4 id="field-high-temperature-design-setpoint">Field: High Temperature Design Setpoint</h4>
<p>Enter the high temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the High Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times.  The default is 33C.</p>
<h4 id="field-low-temperature-setpoint-schedule-name">Field: Low Temperature Setpoint Schedule Name</h4>
<p>Enter the name of a low temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.</p>
<h4 id="field-low-temperature-design-setpoint">Field: Low Temperature Design Setpoint</h4>
<p>Enter the low temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the Low Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times.  The default is 20C.</p>
<h4 id="field-water-pump-configuration">Field: Water Pump Configuration</h4>
<p>The choices for this field are</p>
<ul>
<li>
<p>VariableFlow</p>
</li>
<li>
<p>ConstantFlow</p>
</li>
</ul>
<p>The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers, cooling towers, and water to air heat pump, excess bypassed. The constant flow option simulates constant flow to boilers, cooling towers, and water to air heat pumps, excess bypassed.</p>
<p>The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.</p>
<p>A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.</p>
<h4 id="field-water-pump-rated-head">Field: Water Pump Rated Head</h4>
<p>The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.</p>
<h4 id="field-water-pump-type">Field: Water Pump Type</h4>
<p>Describes the type of pump configuration used for mixed water loop. The options include:</p>
<ul>
<li>
<p>SinglePump</p>
</li>
<li>
<p>PumpPerTowerOrBoiler</p>
</li>
<li>
<p>TwoHeaderedPumps</p>
</li>
<li>
<p>ThreeHeaderedPumps</p>
</li>
<li>
<p>FourHeaderedPumps</p>
</li>
<li>
<p>FiveHeaderedPumps</p>
</li>
</ul>
<h4 id="field-supply-side-bypass-pipe_1">Field: Supply Side Bypass Pipe</h4>
<p>The field determines if a supply side bypass pipe is present in the mixed water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No</p>
</li>
</ul>
<h4 id="field-demand-side-bypass-pipe_1">Field: Demand Side Bypass Pipe</h4>
<p>The field determines if a demand side bypass pipe is present in the mixed water loop. The choices for this field are</p>
<ul>
<li>
<p>Yes</p>
</li>
<li>
<p>No</p>
</li>
</ul>
<h4 id="field-fluid-type_2">Field: Fluid Type</h4>
<p>This field determines the type of fluid used for the mixed water loop.  The following options are available:</p>
<ul>
<li>
<p>Water</p>
</li>
<li>
<p>EthyleneGlycol30</p>
</li>
<li>
<p>EthyleneGlycol40</p>
</li>
<li>
<p>EthyleneGlycol50</p>
</li>
<li>
<p>EthyleneGlycol60</p>
</li>
<li>
<p>PropyleneGlycol30</p>
</li>
<li>
<p>PropyleneGlycol40</p>
</li>
<li>
<p>PropyleneGlycol50</p>
</li>
<li>
<p>PropyleneGlycol60</p>
</li>
</ul>
<h4 id="field-loop-design-delta-temperature_2">Field: Loop Design Delta Temperature</h4>
<p>The temperature difference used in sizing the loop flow rate. The default is 5.6C.</p>
<h4 id="field-load-distribution-scheme_1">Field: Load Distribution Scheme</h4>
<p>The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, three schemes are functional. <strong>Sequential</strong> uses each piece of equipment to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Optimal</strong> operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. <strong>Uniform</strong> evenly distributes the loop demand among all available components on the equipment list for a given load range.</p>
<p>As shown in an IDF:</p>
<p>HVACTemplate:Plant:MixedWaterLoop,</p>
<p>Only Water Loop,         !- Name</p>
<p>,                        !- Pump Schedule Name</p>
<p>Intermittent,            !- Pump Control Type</p>
<p>Default,                 !- Operation Scheme Type</p>
<p>,                        !- Equipment Operation Schemes Name</p>
<p>,                        !- High Temperature Setpoint Schedule Name</p>
<p>34,                      !- High Temperature Design Setpoint {C}</p>
<p>,                        !- Low Temperature Setpoint Schedule Name</p>
<p>20,                      !- Low Temperature Design Setpoint {C}</p>
<p>ConstantFlow,            !- Water Pump Configuration</p>
<p>179352,                  !- Water Pump Rated Head {Pa}</p>
<p>SinglePump,              !- Water Pump Type</p>
<p>Yes,                     !- Supply Side Bypass Pipe</p>
<p>Yes,                     !- Demand Side Bypass Pipe</p>
<p>Water,                   !- Fluid Type</p>
<p>6,                       !- Loop Design Delta Temperature {deltaC}</p>
<p>Sequential;              !- Load Distribution Scheme</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>