<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Parametrics - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li class="active">
                <a href=".">Parametrics</a>
              </li>
            
              <li>
                <a href="../05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#parametric-objects">Parametric Objects</a>
      <ul class="nav">
        
        <li><a href="#group-parametrics">Group – Parametrics</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h1 id="parametric-objects">Parametric Objects</h1>
<h2 id="group-parametrics">Group – Parametrics</h2>
<p>In order to assess a group of alternatives, the Parametric objects can be used in a single file as an alternative of maintaining a group of files with small differences. Updating portions of the multiple files that do not change between permutations becomes tedious and error prone and may lead to incorrect conclusions concerning the energy savings of specific measures. The ParametricPreprocessor.exe program (described in the AuxiliaryPrograms document) interprets the following objects in a single file and creates the group of files automatically. The objects in the group are:</p>
<ul>
<li>
<p>Parametric:SetValueForRun</p>
</li>
<li>
<p>Parametric:Logic</p>
</li>
<li>
<p>Parametric:RunControl</p>
</li>
<li>
<p>Parametric:FileNameSuffix</p>
</li>
</ul>
<p>A simple example of part of an IDF file is shown below:</p>
<p>Parametric:SetValueForRun,</p>
<p>$insDepth,                  !- Parameter Name</p>
<p>0.0508,                     !- Value 1</p>
<p>0.0762,                     !- Value 2</p>
<p>0.1016,                     !- Value 3</p>
<p>0.1270;                     !- Value 4</p>
<p>Material,</p>
<p>IN1,                     !- Name</p>
<p>VeryRough,               !- Roughness</p>
<p>=$insDepth,              !- Thickness {m}</p>
<p>2.3000000E-02,           !- Conductivity {W/m-K}</p>
<p>24.00000,                !- Density {kg/m3}</p>
<p>1590.000,                !- Specific Heat {J/kg-K}</p>
<p>0.9000000,               !- Thermal Absorptance</p>
<p>0.5000000,               !- Solar Absorptance</p>
<p>0.5000000;               !- Visible Absorptance</p>
<p>In this example, the parameter $insDepth is used in the Material object to describe the thickness of the material, in this case insulation.  For the first simulation, $insDepth is set to 0.0508 (2 inches) shown as the first value in the Parametric:SetValueForRun object. This value is then substituted in where ever the $insDepth is shown in the file, in this example, in the Material object. The simulation would use this first value and produce a set of results based on this insulation thickness. The second simulation would use the second value of the Parametric:SetValueForRun object of 0.0762 (3 inches) for the thickness of the insulation described in the Material object. This would then be simulated with a second set of results. This would be repeated a third time with 0.1015 (4 inches) and 0.1270 (5 inches) of insulation.</p>
<p>A new IDF file is created for each of these simulations and is named the original name of the file plus either a number or a user defined suffix (if Parametric:FileNameSuffix is used). Looking at how these created IDF files show the substituted values can help understand problems that may occur.</p>
<p>The “=$insDepth” is a simple substation but could also be a more complex expression involving operators and predefined functions such as</p>
<p>=$insDepth * 1.1 + 0.0004 * SQRT(12)</p>
<p>Many sets of simulations can be defined just using different Parametric:SetValueForRun objects but for more advanced sets of parametric runs, the Parametric:Logic object can be used to perform additional calculations, logical operations, and to exclude entire objects in the file. The Parametric:RunControl allows individual runs to be performed or not. The Parametric:FileNameSuffix object controls the naming of the resulting sets of output files.</p>
<h3 id="expressions">Expressions</h3>
<p>Expressions can occur anywhere in the IDF file as a field value if the expression begins with an equals sign (=) and can also occur in assignment statements in the Parametric:Logic object. The operators include: +, -, *, /, ^ (exponent), &amp;&amp; (and), || (or), ==, &gt;, &lt;, &lt;=, &gt;=,  &lt;&gt;, and //. These are computed using standard operator precedence rules. The parenthesis are used to execute sub-expressions with higher precedence. Some built in functions, such as ABS, ACOS, ASIN, ATAN, COS, EXP, INT, LEN, LOG, MOD, NOT, SIN, SQRT, TAN are supported in expressions. Theses built in functions all take a single argument.</p>
<h3 id="processing-order">Processing Order</h3>
<p>The order that the parameters are processed is important to understand their values. Like other objects in EnergyPlus, the order that they occur in the file is not important.  The order of evaluation is:</p>
<p>1)    Parameter values are based on Parametric:SetValueForRun</p>
<p>2)    All lines of the Parametric:Logic object are evaluated</p>
<p>3)    All embedded expressions in the file are evaluated</p>
<h3 id="parametricsetvalueforrun">Parametric:SetValueForRun</h3>
<p>The core parametric object is Parametric:SetValueForRun which sets the parameters value to different values depending on which run is being simulated.</p>
<p>For example</p>
<p>Parametric:SetValueForRun</p>
<p>$ConstructionToUse,  !- Parameter Name</p>
<p>TiltUpConcreteWall,  !- Value for run 1</p>
<p>BlockWall,           !- Value for run 2</p>
<p>SteelFrameWall,      !- Value for run 3</p>
<p>WoodFrameWall;       !- Value for run 4</p>
<p>Parametric:SetValueForRun</p>
<p>$WallRValue,           !- Parameter Name</p>
<p>5,                     !- Value for run 1</p>
<p>8,                     !- Value for run 2</p>
<p>11,                    !- Value for run 3</p>
<p>17;                    !- Value for run 4</p>
<p>Using Parametric:SetValueForRun, the value is set based on the which run number is currently being simulated. Multiple objects can be used and a set of parameter values would be defined for a given simulation. For example, the 3rd simulation would assign the "Value 3" value, 11, to the parameter $WallRValue and the “Value 3” value, “SteelFrameWall” to $ConstructionToUse. Since many Parametric:SetValueForRun objects can be used at once, all of the  3rd values would be assigned to the appropriate parameters. In IDF Editor, this object will appear as a table of values with each row being all the parameter values for a specific simulation and each column belonging to a specific parameter.</p>
<h4 id="field-parameter-name">Field: Parameter Name</h4>
<p>The name of the parameter. It must begin with the dollar sign character, and the second character must be a letter. The parameter name, unlike a typical EnergyPlus name, cannot contain spaces or any characters other than letters and numerals.</p>
<h4 id="field-value-for-run-n">Field: Value for run n</h4>
<p>The value that should be substituted for the parameter on the n-th simulation. If multiple Parametric:SetValueForRun objects exist and they have different number of fields, the last field value will be used for the remaining field values. This means that to set all values the same, only the first value needed to be entered.</p>
<h3 id="parametriclogic">Parametric:Logic</h3>
<p>The approach of using parameters and expressions, by itself, is very flexible and allows for many possible parametric simulations but it does not allow for objects to be included for some parametric cases and not others. For example, you might want an overhang on a window in some parametric runs and not others. The Parametric:Logic object can help in that scenario.</p>
<p>A single Parametric:Logic object is allowed per file. It has a freeform syntax including IF and SELECT blocks with each field in the object representing a single "line" of code. Essentially, this logic object looks like simple programming code.</p>
<p>Parametric:Logic,</p>
<p>Main,                            !- name</p>
<p>IF $insDepth &lt; 0.1,              !- parametric logic line 1</p>
<p>DISABLE “MaterialWallBoard”,  !- parametric logic line 2</p>
<p>DISABLE “MaterialExtFinish”,  !- parametric logic line 3</p>
<p>ENDIF;                           !- parametric logic line 4</p>
<p>In addition, lines could contain assignment statements in the form of</p>
<p>parameter  = expression such as the second control line in the following example.</p>
<p>Parametric:Logic,</p>
<p>Main,                              !- name</p>
<p>PARAMETER $THICKNESS,              !- parametric logic line 1</p>
<p>$THICKNESS = 0.01 * $CMDEPTH,      !- parametric logic line 2</p>
<p>IF $THICKNESS &gt; 0.5,               !- parametric logic line 3</p>
<p>DISABLE “MaterialWallBoard”,    !- parametric logic line 4</p>
<p>DISABLE “MaterialExtFinish”,    !- parametric logic line 5</p>
<p>ENDIF;                             !- parametric logic line 6</p>
<p>The statements include PARAMETER, IF, ELSE, ELSEIF, ENDIF, SELECT, CASE, DEFAULT, ENDSELECT, ENABLE, DISABLE, and REMARK. Nested IF and SELECT statements are allowed.  All objects are enabled until they are specifically disabled using the DISABLE statement and could be later re-enabled with ENABLE. An object that is named with the DISABLE statement would not appear in that simulation run.</p>
<p>The PARAMETER statement declares the name of the parameter. It is necessary that every parameter used in the Parametric:Logic object be initialized using the PARAMETER statement unless the parametes are created using the Parametric:SetValueForRun object. Requiring explicit parameter declaration reduces errors in software programming. Parameter names would not be case sensitive.</p>
<p>The DISABLE and ENABLE commands can have one or two arguments. If a second argument is present it is the kind of object.</p>
<p>DISABLE “MaterialWallBoard” “Material”,    !- parametric control line 4</p>
<p>The following sections describe each type of statement in more detail.</p>
<h4 id="if-endif-block">IF ENDIF Block</h4>
<p>As previously shown, the simplest IF block is in the form of</p>
<p>IF &lt;conditional-expression&gt;</p>
<p>&lt;true-block-of-statements&gt;</p>
<p>ENDIF</p>
<p>The &lt;conditional-expression&gt; usually contains a logical comparison operator such as:</p>
<p>== equal</p>
<p>&gt; greater than</p>
<p>&lt; less than</p>
<p>&lt;= less than or equal to</p>
<p>&gt;= greater than or equal to</p>
<p>&lt;&gt; not equal to</p>
<p>The &lt;true-block-of-statements&gt; can contain other statements including other lines of IF and ENDIF. These statement are only executed when the &lt;conditional-expression&gt; evaluates to true. If the &lt;conditional-expression&gt; is false, none of the statements before the ENDIF are executed and instead execution begins again with the statement after the ENDIF statement.</p>
<h4 id="if-else-endif-block">IF ELSE  ENDIF Block</h4>
<p>Another form of the IF block can contain the ELSE statement:</p>
<p>IF &lt;conditional-expression&gt;</p>
<p>&lt;true-block-of-statements&gt;</p>
<p>ELSE</p>
<p>&lt;false-block-of-statements&gt;</p>
<p>ENDIF</p>
<p>Like the simpler IF ENDIF form the &lt;conditional-expression&gt; is computed and the &lt;true-block-of-statements&gt; are executed if it is true. The additional feature of this form is that if the &lt;conditional-expression&gt; is false, the &lt;false-block-of-statements&gt; is executed instead of the &lt;true-block-of-statements&gt;.</p>
<h4 id="if-elseif-else-endif-block">IF ELSEIF ELSE ENDIF Block</h4>
<p>The most complex form of the IF block contains both ELSEIF statement (or statements)  and the ELSE statement:</p>
<p>IF &lt;conditional-expression-1&gt;</p>
<p>&lt;true-block-of-statements-1&gt;</p>
<p>ELSEIF &lt;conditional-expression-2&gt;</p>
<p>&lt;true-block-of-statements-2&gt;</p>
<p>ELSEIF &lt;conditional-expression-2&gt;</p>
<p>&lt;true-block-of-statements-2&gt;</p>
<p>ELSE</p>
<p>&lt;false-block-of-statements&gt;</p>
<p>ENDIF</p>
<p>This form allows more complex logic to be expressed. If the &lt;conditional-expression-1&gt; is true then &lt;true-block-of-statements-1&gt; executed and when that is complete, execution resumes after the ENDIF statement. If &lt;conditional-expression-1&gt; is false then the ELSEIF &lt;conditional-expression-2&gt; is evaluated and if that is true then &lt;true-block-of-statement-2&gt; is executed. On the other hand, if &lt;conditional-expression-2&gt; is  false, then the next ELSEIF conditional expression is evaluated following the same patter if another ELSEIF is present, otherwise, the &lt;false-block-of-statements&gt; after the ELSE are executed. Another way of thinking of this block is that the conditional expressions are evaluated from the top to the bottom until one is found to be true and then the associated block of statements are executed. If none of the conditional expressions is true, the &lt;false-block-of-statements&gt; are executed.</p>
<h4 id="select-case-default-endselect-block">SELECT CASE DEFAULT ENDSELECT Block</h4>
<p>The SELECT block is related to the IF block but is for the specific case of trying to match a variable with several specific values. The form of the SELECT block is:</p>
<p>SELECT &lt;expression&gt;</p>
<p>CASE &lt;constant-1&gt;</p>
<p>&lt;case-block-of-statements-1&gt;</p>
<p>CASE &lt;constant-2&gt;</p>
<p>&lt;case-block-of-statements-2&gt;</p>
<p>CASE &lt;constant-3&gt;</p>
<p>&lt;case-block-of-statements-3&gt;</p>
<p>DEFAULT</p>
<p>&lt;default-block-of-statements&gt;</p>
<p>ENDSELECT</p>
<p>With any number of CASE statements. The &lt;expression&gt; is evaluated and compared to the constants with each CASE statement. If a match is found the corresponding &lt;case-block-of-statements&gt; are executed otherwise if no match if found the &lt;default-block-of-statements&gt; is excecuted. One one matching CASE statement for each SELECT block is executed. An example of how this works is shown below:</p>
<p>Parametric:SetValueForRun,</p>
<p>$EndMonth,</p>
<p>2;</p>
<p>Parametric:Logic,</p>
<p>Main2,</p>
<p>PARAMETER $EndDay,</p>
<p>SELECT $EndMonth,</p>
<p>CASE 1,</p>
<p>$EndDay = 31,</p>
<p>CASE 2,</p>
<p>$EndDay = 28,</p>
<p>CASE 3,</p>
<p>$EndDay = 31,</p>
<p>CASE 4,</p>
<p>$EndDay = 30,</p>
<p>CASE 5,</p>
<p>$EndDay = 31,</p>
<p>CASE 6,</p>
<p>$EndDay = 30,</p>
<p>CASE 7,</p>
<p>$EndDay = 31,</p>
<p>CASE 8,</p>
<p>$EndDay = 31,</p>
<p>CASE 9,</p>
<p>$EndDay = 30,</p>
<p>CASE 10,</p>
<p>$EndDay = 31,</p>
<p>CASE 11,</p>
<p>$EndDay = 30,</p>
<p>CASE 12,</p>
<p>$EndDay = 31,</p>
<p>DEFAULT,</p>
<p>$EndDay = 30,</p>
<p>ENDSELECT;</p>
<p>With this example the $EndDay value would be set to 28.</p>
<h4 id="enable-disable">ENABLE DISABLE</h4>
<p>The ENABLE and DISABLE statements specifically are for removing (and not removing) other objects that appear in the EnergyPlus IDF file. It has two syntaxes:</p>
<p>DISABLE &lt;objectname&gt;</p>
<p>and</p>
<p>DISABLE &lt;objectname&gt;, &lt;kind-of-object&gt;</p>
<p>The DISABLE statement removes the object identified with either &lt;objectname&gt; or the combination of &lt;objectname&gt; and &lt;kind-of-object&gt; if the &lt;objectname&gt; is not unique in the EnergyPlus input file. By default, all objects are enabled in the input file. Objects need to be specifically disabled using the DISABLE statement. After an object is disabled in can later be re-enabled with the ENABLE statement which has similar syntax.</p>
<p>DISABLE &lt;objectname&gt;</p>
<p>and</p>
<p>DISABLE &lt;objectname&gt;, &lt;kind-of-object&gt;</p>
<p>Parametric:Logic,</p>
<p>Main,</p>
<p>DISABLE  "SOUTH WALL OVERHANG";</p>
<p>Shading:Zone:Detailed,</p>
<p>SOUTH WALL OVERHANG,     !- Name</p>
<p>ZONE SURFACE SOUTH,      !- Base Surface Name</p>
<p>SCH 2,                   !- Transmittance Schedule Name</p>
<p>4,                       !- Number of Vertices</p>
<p>0.0,-1.0,3.0,  !- X,Y,Z ==&gt; Vertex 1 {m}</p>
<p>0.0,0.0,3.0,  !- X,Y,Z ==&gt; Vertex 2 {m}</p>
<p>4.0,0.0,3.0,  !- X,Y,Z ==&gt; Vertex 3 {m}</p>
<p>4.0,-1.0,3.0;  !- X,Y,Z ==&gt; Vertex 4 {m}</p>
<p>An object that is named with the DISABLE statement would not appear in that simulation run.</p>
<h4 id="remark">REMARK</h4>
<p>The REMARK statement is simply a way to include a comment in the Parametric:Logic fields. The text that follows the REMARK statement is ignored.</p>
<h4 id="object-definition">OBJECT DEFINITION</h4>
<p>The definition of the Parametric:Logic object is shown below:</p>
<h4 id="field-name">Field: Name</h4>
<p>The name of the Parametric:Logic object.</p>
<h4 id="field-parametric-logic-line-n">Field: Parametric Logic Line n</h4>
<p>The line that contains one statement in one of the following forms:</p>
<p>&lt;parameter&gt; = &lt;expression&gt; </p>
<p>PARAMETER &lt;parameter&gt;</p>
<p>IF &lt;expression&gt;</p>
<p>ELSEIF &lt;expression&gt;</p>
<p>ELSE</p>
<p>ENDIF</p>
<p>SELECT &lt;expression&gt;</p>
<p>CASE &lt;constant&gt;</p>
<p>DEFAULT</p>
<p>ENDSELECT</p>
<p>ENABLE &lt;constant&gt;</p>
<p>ENABLE &lt;constant&gt; &lt;constant&gt;</p>
<p>DISABLE &lt;constant&gt;</p>
<p>DISABLE &lt;constant&gt; &lt;constant&gt;</p>
<p>REMARK &lt;text to ignore&gt;</p>
<h3 id="parametricruncontrol">Parametric:RunControl</h3>
<p>The following Parametric:RunControl object controls which runs are simulated. The series of entries indicate if the run should be performed or not. This object is optional and if it is not included all runs are performed.</p>
<h4 id="field-name_1">Field: Name</h4>
<p>The name of the optional Parametric:RunControl object.</p>
<h4 id="field-perform-run-n">Field: Perform run n</h4>
<p>The value of the field can be either a yes or no.  It cannot contain a parameter.</p>
<h3 id="parametricfilenamesuffix">Parametric:FileNameSuffix</h3>
<p>The file name of the IDF files that are created for each run and the output files for each run are based on the name of the file plus a “suffix”. The suffixes can be defined using the Parametric:FileNameSuffix object or if the object is missing will default to the run number.</p>
<h4 id="field-name_2">Field: Name</h4>
<p>The name of the optional Parametric:FileNameSuffix object.</p>
<h4 id="field-suffix-for-file-name-in-run-n">Field: Suffix for file name in run n</h4>
<p>The value of the field is added to the IDF file name to create the resulting IDF file and output files.  It cannot contain a parameter.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
$(function() {
  return $("h2, h3, h4, h5, h6").each(function(i, el) {
    var $el, icon, id;
    $el = $(el);
    id = $el.attr('id');
    icon = '<i class="fa fa-link"></i>';
    if (id) {
      return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
    }
  });
});
</script>
  </body>
</html>