<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Input for Output - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default navbar-fixed-top" role="navigation">
    <div class="container">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../04-Parametrics">Parametrics</a>
              </li>
            
              <li class="active">
                <a href=".">Input for Output</a>
              </li>
            
              <li>
                <a href="../06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#input-for-output">Input for Output</a>
      <ul class="nav">
        
        <li><a href="#group-reports">Group – Reports</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#output">Output</a>
      <ul class="nav">
        
        <li><a href="#using-readvarseso">Using ReadVarsESO</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h1 id="input-for-output">Input for Output</h1>
<p>Several items are used to specify what will appear in the output file(s). The output is described in the next section of this document.</p>
<h2 id="group-reports">Group – Reports</h2>
<h3 id="variable-dictionary-reports">Variable Dictionary Reports</h3>
<p>One of the most important outputs for EnergyPlus is the Variable Dictionary reports – these contain the key variable names for each simulation. This single input object is used to produce two important reports that are used to identify the specific output variables and meters available for a specific EnergyPlus model.  Two output files are produced (<strong>eplusout.rdd &amp; eplusout.mdd</strong>) that list the names of the output variables and meters for that simulation.  You may need to run your simulation once and produce these files before you ask for specific output variables (<strong>rdd</strong>) or meters (<strong>mdd</strong>) (see Output:Variable and Output:Meter objects). Variables available, to some extent, depend on the simulation input. Variables are “set up” during the initial “get input” processing done within the modules. Therefore, an item that is specific to a certain type of coil would not be available if that coil were not used during the simulation. This command will produce a list of variables available for reporting.</p>
<h4 id="field-key-field">Field: Key Field</h4>
<p>For this field there are two choices: <strong>IDF</strong> and <strong>regular</strong>. The regular option is the default and produces a listing that shows the type of variable: Zone or HVAC, Average or Sum. “<strong>Zone</strong>” variables are calculated and can be reported after each Zone/Heat Balance timestep (ref: Timesteps input object). “<strong>HVAC</strong>” variables are calculated and can be reported with each variable HVAC timestep. “<strong>Average</strong>” variables will be averaged over the time interval being reported whereas “<strong>Sum</strong>” variables are summed over that time interval. (Meter variables are always summed.) Units for the variable are shown in “[}”.</p>
<h4 id="field-sort-option">Field: Sort Option</h4>
<p>For this field there are two choices: <strong>Name</strong> and <strong>Unsorted</strong>. By default, the listing of available reporting variables are unsorted – listed in the streaming order that EnergyPlus generates them. Or, you can have them sorted by name.</p>
<p>Examples of the options for this object follow:</p>
<pre><code class="idf">Output:VariableDictionary,regular;
</code></pre>

<p>Results of this are shown in the Output Details document under the <strong>eplusout.rdd</strong> (output variables) and <strong>eplusout.mdd</strong> (meter variables) files.</p>
<p>The eplusout.mdd file has a similar format for meters:</p>
<h4 id="variable-dictionary-report-in-idf-format">Variable Dictionary Report in IDF Format</h4>
<p>The common workflow process of examining Variable Dictionary Reports and then adding reporting requests to an IDF file can be facilitated by using the following alternate form (Report Name = IDF) of the input object that requests the reports.</p>
<pre><code class="idf">Output:VariableDictionary, IDF;
</code></pre>

<p>A sorted request would appear similarly:</p>
<pre><code class="idf">Output:VariableDictionary, IDF, Name;
</code></pre>

<h3 id="surface-reports">Surface Reports</h3>
<p>There are two specific objects for surfaces: <strong>Output:Surfaces:List</strong> and <strong>Output:Surfaces:Drawing</strong> – as the names imply, the list reports are simple text reports that are contained in one of the output files whereas the drawing reports will create files that are used in other graphic tools.</p>
<p>These objects and their use is described in the following:</p>
<h3 id="outputsurfaceslist">Output:Surfaces:List</h3>
<p>Examples of using the Output:Surfaces:List object follow:</p>
<h4 id="lines-data-report">Lines Data Report</h4>
<p>An example input object for this report follows.</p>
<pre><code class="idf">Output:Surfaces:List, Lines;
</code></pre>

<p>The above IDF line will produce a simple file of line segments that constitute the surfaces in the IDF file. This file is the  “lines” report (<strong>eplusout.sln</strong>) and is decribed in more detail in the Output Details and Examples document.</p>
<h4 id="field-report-specifications">Field: Report Specifications</h4>
<p>An extra option of entering “IDF” in this field directs the Lines report to produce coordinates transformed into Surface Geometry (Lower Left Corner, CounterClockwise, WorldCoordinates).  An example of this follows.</p>
<pre><code class="idf">Output:Surfaces:List, Lines, IDF;
</code></pre>

<p>The result is put on the <strong>eplusout.sln</strong> file and is nearly ready for putting into a IDF. Again, it is described in more detail in the Output Details and Examples document.</p>
<h4 id="detailed-surface-data-report">Detailed Surface Data Report</h4>
<p>An example input object for this report follows.</p>
<pre><code class="idf">Output:Surfaces:List, Details;
</code></pre>

<p>This report (in <strong>eplusout.eio</strong>) contains details about each surface – including surface name, associated zone, area, approximate height and width, tilt, outward facing angle. Specific details on this report can be found in the Output Details and Examples document.</p>
<h4 id="vertices-data-report">Vertices Data Report</h4>
<p>An example input object for this report follows.</p>
<pre><code class="idf">Output:Surfaces:List, Vertices;
</code></pre>

<p>This report (in <strong>eplusout.eio</strong>) contains the vertices of each surface along with surface name and other information. Specific details on this report can be found in the Output Details and Examples document.</p>
<h4 id="detailed-surface-data-with-vertices-report">Detailed Surface Data With Vertices Report</h4>
<p>An example input object for this report follows.</p>
<pre><code class="idf">Output:Surfaces:List, DetailsWithVertices;
</code></pre>

<p>This report (in <strong>eplusout.eio</strong>) is the combination of the two preceding reports (Details and Vertices). Specific details on this report can be found in the Output Details and Examples document.</p>
<h4 id="view-factor-information-report">View Factor Information Report</h4>
<p>An example input object for this report follows.</p>
<pre><code class="idf">Output:Surfaces:List, ViewFactorInfo;
</code></pre>

<p>This report (in <strong>eplusout.eio</strong>) provides details about the thermal radiation exchange view factors and interchange factors.  Specific details on this report can be found in the Output Details and Examples document.</p>
<h4 id="decaycurvesfromzonecomponentloads">DecayCurvesfromZoneComponentLoads</h4>
<p>An example input object for this report follows.</p>
<pre><code class="idf">Output:Surfaces:List, DecayCurvesfromZoneComponentLoads;
</code></pre>

<p>This report (in <strong>eplusout.eio</strong>) provides an intermediate calculation used, called a decay curve,  in the Zone Component Loads Summary report for the estimate of the sensible-delayed column values. A decay curve is created for each surface in a zone by introducing a radiant pulse. Each value in each row of the report corresponds to a zone time step from the time the pulse was introduced. See Zone Component Load Summary described in object Output:Table:SummaryReports for more detailed information.</p>
<h3 id="outputsurfacesdrawing">Output:Surfaces:Drawing</h3>
<p>Examples of using the Output:Surfaces:Drawing object follow:</p>
<h4 id="dxf-surface-report">DXF Surface Report</h4>
<p>Examples input objects follow.</p>
<pre><code class="idf">Output:Surfaces:Drawing, DXF;
Output:Surfaces:Drawing, DXF, RegularPolyline;
Output:Surfaces:Drawing, DXF, Triangulate3DFace, mycolorscheme;
</code></pre>

<p>The above IDF specification will produce a DXF file (<strong>eplusout.dxf</strong>) of the surfaces in the IDF file.  Only one DXF report can be produced. More specifics on this report can be found in the Output Details and Examples document.</p>
<h4 id="field-report-specifications-1">Field: Report Specifications 1</h4>
<p>As indicated in the example, you can select among three different ways that surfaces with more than four sides will appear in the DXF file. These are:</p>
<ul>
<li>
<p>ThickPolyline – surface with &gt;4 sides will be represented as a “thick” line in the appropriate surface color. It will look like a hole in the drawing with a thicker edge.</p>
</li>
<li>
<p>RegularPolyline – surface with &gt;4 sides will be represented as a regular line in the appropriate surface color. It will look like a hole in the drawing.</p>
</li>
<li>
<p>Triangulate3DFace– surface with &gt;4 sides will be “triangulated” internally within EnergyPlus.  This is only for drawing purposes and does not affect the calculations in any way.  In a line version of the DXF, it will appear that the surface is split into triangles. In a solid view, the surface will appear similar to surfaces with &lt;=4 sides. The triangulation algorithm is not perfect and warnings do result when the software cannot triangulate the surface.</p>
</li>
</ul>
<h4 id="field-report-specifications-2">Field: Report Specifications 2</h4>
<p>This field can be used to control the color scheme in the DXF file by entering the name of an OutputControl:SurfaceColorScheme object.  Using OutputControl:SurfaceColorScheme, you can define color schemes for surface representation. This feature will let you align the colors with the software of your choice (colors don’t seem to be standard across DXF viewers).</p>
<p>Several software programs can render this file into something viewable and are described in more detail in the Output Details and Examples document under the file name (<strong>eplusout.dxf</strong>).</p>
<h4 id="dxf-wire-frame-report">DXF Wire Frame Report</h4>
<p>An example input object for this report follows.</p>
<pre><code class="idf">Output:Surfaces:Drawing, DXF:WireFrame;
</code></pre>

<p>The above IDF specification will produce a DXF (Drawing Exchange Format) file (<strong>eplusout.dxf</strong>) of the surfaces in the IDF file using the DXF “Lines” command – producing only a wire frame capable file. More specifics on this report can be found in the Output Details and Examples document. Only one DXF report can be produced.</p>
<h4 id="vrml-report">VRML Report</h4>
<p>Examples input objects for this report follow.</p>
<pre><code class="idf">Output:Surfaces:Drawing, VRML;
Output:Surfaces:Drawing, VRML, Triangulate3DFace;
</code></pre>

<p>The above IDF specification produces a VRML (Virtual Reality Modeling Language) file (<strong>eplusout.wrl</strong>) of the surfaces in the IDF file.  Only one VRML report can be produced. VRML files can be viewed in many web browsers after adding a “plug-in” and there are some stand-alone viewers as well. More specifics on this report can be found in the Output Details and Examples document.</p>
<h4 id="field-report-specifications-1_1">Field: Report Specifications 1</h4>
<p>As indicated in the example, you can select several figure types (for &gt;4 sided surfaces) in the DXF report. These are:</p>
<ul>
<li>
<p>ThickPolyline – surface with &gt;4 sides will be represented as a “thick” line in the appropriate surface color. It will look like a hole in the drawing with a thicker edge.</p>
</li>
<li>
<p>RegularPolyline – surface with &gt;4 sides will be represented as a regular line in the appropriate surface color. It will look like a hole in the drawing.</p>
</li>
<li>
<p>Triangulate3DFace – surface with &gt;4 sides will be “triangulated” internally within EnergyPlus.  This is only for drawing purposes and does not affect the calculations in any way.  In a line version of the VRML, it will appear that the surface is split into triangles. In a solid view, the surface will appear similar to surfaces with &lt;=4 sides. The triangulation algorithm is not perfect and warnings do result when the software cannot triangulate the surface.</p>
</li>
</ul>
<h4 id="field-report-specifications-2_1">Field: Report Specifications 2</h4>
<p>Color schemes are not applicable for VRML reports.</p>
<h3 id="outputschedules">Output:Schedules</h3>
<p>This is a condensed reporting that illustrates the full range of schedule values – in the style of input: DaySchedule, WeekSchedule, and Annual Schedule.</p>
<h4 id="field-key-field_1">Field: Key Field</h4>
<p>This field should contain the word <strong>Hourly</strong> or <strong>TimeStep</strong> to obtain the respective reports.</p>
<pre><code class="idf">Output:Schedules, Hourly;  ! values on hourly increments (day schedule resolution)
Output:Schedules, TimeStep; ! will give them at the timestep of the simulation
</code></pre>

<p>This report is placed on the <strong>eplusout.eio</strong> file. Details of this reporting are shown in the Output Details and Examples document.  Schedule values over time can also be obtained in the EnergyPlus Standard Output (in eplusout.eso) using Output:Variable objects.</p>
<h3 id="outputconstructions">Output:Constructions</h3>
<h4 id="constructions-report">Constructions Report</h4>
<p>This report content is added to the “<strong>eplusout.eio</strong>” file. It shows the calculated results related to conduction transfer functions for each construction. It also includes similar details about the windows. Specific details on this report can be found in the Output Details and Examples document.  The following input object is used to obtain the Construction report.</p>
<pre><code class="idf">Output:Constructions,Constructions;
</code></pre>

<h4 id="field-details-type-1-details-type-2">Field: Details Type 1, Details Type 2</h4>
<p>Either field can contain the word “<strong>Constructions</strong>” to get the constructions report.</p>
<p>Or either field can contain the word “<strong>Materials</strong>” to obtain the Materials report.</p>
<h4 id="materials-report">Materials Report</h4>
<p>This report content is added to the “<strong>eplusout.eio</strong>” file. It provides a summary of the thermal properties and thickness of the construction and window materials in the model.  Specific details on this report can be found in the Output Details and Examples document.  The following input object is used to obtain the Materials report.</p>
<pre><code class="idf">Output:Constructions,Materials;
</code></pre>

<h3 id="outputdaylightfactors">Output:DaylightFactors</h3>
<p>Daylight factors are ratios of interior illuminance at a specific location to exterior horizontal illuminance. In EnergyPlus, they are pre-calculated hourly for every shadow calculation day for every exterior window of a daylight zone. The pre-calculated daylight factors are interpolated between hours and for the actual sky conditions in the time-step calculation of the daylighting performance of daylight zones.</p>
<p>EnergyPlus reports the daylight factors for four sky types (clear, turbid clear, intermediate, and overcast) at noon time (12:00pm) for each exterior windows (base window without shading) in the eio file when the daylight factors are first calculated. This new object can report all hourly pre-calculated daylight factors. Details of the report are shown in the Output Details document.</p>
<h4 id="field-reporting-days">Field: Reporting Days</h4>
<p>This field is used to select days to report the daylight factors. Two choices are “SizingDays” and “AllShadowCalculationDays”. The SizingDays choice will output the daylight factors for only the sizing calculation days, while the AllShadowCalculationDays choice will output daylight factors for all shadow calculation days.</p>
<h3 id="outputenergymanagementsystem">Output:EnergyManagementSystem</h3>
<p>This report content is added to the “eplusout.edd” file. It shows information useful for the Energy Management System. The user can select the level of detail reported to the file using the fields in this object. However, there must be some other EMS-related input objects in the input file before this report will be generated.</p>
<h4 id="field-actuator-availability-dictionary-reporting">Field: Actuator Availability Dictionary Reporting</h4>
<p>This field is used to control the level of output reporting related to the EMS actuators that are available for a particular model. When EnergyPlus runs with EMS, it sets up a wide array of possible actuators that the EMS could use. (To actually use them requires an EnergyManagementSystem:Actuator object). Actuator availability dictionary reporting is provided to show the user what actuators are available in a particular building model. Regardless of the level of reporting chosen here, the same set of actuators are actually available. There are three levels to choose from. The “None” choice means that no reporting of available actuators is done. The “NotByUniqueNames” level means that the output includes only the types of actuators and their control options but not the unique, user-defined names that identify a specific actuator in the model. The “Verbose” level means that the output includes all combinations of actuator types, control types, and the unique names of specific actuators. The verbose level provides all the information needed for input in an EnergyManagementSystem:Actuator input object.</p>
<h4 id="field-internal-variable-availability-dictionary-reporting">Field: Internal Variable Availability Dictionary Reporting</h4>
<p>This field is used to control the level of output reporting related to the EMS internal variables that are available for a particular model. When EnergyPlus runs with EMS, it sets up a wide array of possible internal data sources that the EMS could use. (To actually use them requires an EnergyManagementSystem:InternalVariable object). Internal variable availability dictionary reporting is provided to show the user what internal data are available. Regardless of the level of reporting chosen here, the same internal data are available. There are three levels to choose from. The “None” choice means that no reporting of available internal data is done. The “NotByUniqueNames” level means that the output includes only the types of internal data but not the unique names that identify a specific instances in the model. The “Verbose” level means that the output includes all combinations of internal variables and the unique names of specific instances. The verbose level provides all the information needed for an EnergyManagementSystem:InternalVariable input object.</p>
<h4 id="field-energyplus-runtime-language-debug-output-level">Field: EnergyPlus Runtime Language Debug Output Level</h4>
<p>This field is used to control the level of output reporting related to the execution of EnergyPlus Runtime Language, or Erl. This reporting is valuable for debugging Erl programs. When Erl programs are run inside EnergyPlus they can report error situations (such as divide by zero) or a full trace of each Erl statement. There are three levels of reporting. The “None” choice means that no reporting of Erl debug information is done. The “ErrorsOnly” choice means that Erl debugging traces are only output if the statement produces an error situation. The “Verbose” choice means that Erl debugging traces are done for each line of each Erl program. The verbose setting needs to be used with care because a large model with a long runperiod can easily create an EDD file that is too large for most computer systems (e.g. many GBs of text).</p>
<p>An example of this object follows.</p>
<pre><code class="idf">Output:EnergyManagementSystem,
    Verbose,    ! Actuator Availability Dictionary Reporting
    Verbose,    ! Internal Variable Availability Dictionary Reporting
    ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level
</code></pre>

<h3 id="outputcontrolsurfacecolorscheme">OutputControl:SurfaceColorScheme</h3>
<p>This object provides control over the colors that appear in the DXF report, by surface.  In addition, the Datasets folder contains example objects, including the “original” color scheme (prior to the 2.1 release).</p>
<h4 id="field-name">Field: Name</h4>
<p>This assigns a unique name to this colorscheme data set.  This name is used in the DXF output objects.</p>
<h4 id="field-set-drawing-element-type-and-colorr">Field Set: Drawing Element Type and Colorr</h4>
<p>This set of fields can range from none (accepting the default colors) up to 15 sets with individual types of building elements assigned a color number.  (drawing element types not assigned a color number will use the default color numbers)</p>
<h4 id="field-drawing-element-35-type">Field: Drawing Element &lt;#&gt; Type</h4>
<p>This field uses a choice of the drawing types (Text, Walls, Windows, GlassDoors, Doors, Roofs, Floors, DetachedBuildingShades, DetachedFixedShades, AttachedBuildingShades, Photovoltaics, TubularDaylightDomes, TubularDaylightDiffusers, DaylightReferencePoint1, DaylightReferencePoint2) for the color number assignment in the following field.</p>
<h4 id="field-color-for-drawing-element-35">Field: Color for Drawing Element &lt;#&gt;</h4>
<p>This is a color “number” from 0 to 255.  DXF display software is not standardized – you may need to play around with these numbers if you don’t like the supplied default color scheme.</p>
<h3 id="outputcontrolreportingtolerances">OutputControl:ReportingTolerances</h3>
<p>This input object is created to allow more user control over some aspects of output reporting. Specifically, the reporting of “Time setpoint not met” hours  See thermostat reporting (ZoneControl Thermostat Outputs).</p>
<h4 id="field-tolerance-for-time-heating-setpoint-not-met">Field: Tolerance for Time Heating Setpoint Not Met</h4>
<p>This field allows the entry of a value for the tolerance away from the heating setpoint reporting. If the zone temperature is below the heating setpoint by more than this value, the following output variables will increment as appropriate</p>
<p>Zone Heating Setpoint Not Met Time</p>
<p>Zone Heating Setpoint Not Met While Occupied Time</p>
<p>This also impacts table report "Annual Building Utility Performance Summary" subtable "Comfort and Setpoint Not Met Summary".</p>
<h4 id="field-tolerance-for-time-cooling-setpoint-not-met">Field: Tolerance for Time Cooling Setpoint Not Met</h4>
<p>This field allows the entry of a value for the tolerance away from the cooling setpoint reporting. If the zone temperature is above the cooling setpoint by more than this value, the following output variables will increment as appropriate</p>
<p>Zone Cooling Setpoint Not Met Time</p>
<p>Zone Cooling Setpoint Not Met While Occupied Time</p>
<p>This also impacts table report "Annual Building Utility Performance Summary" subtable "Comfort and Setpoint Not Met Summary".</p>
<p>As seen in an IDF:</p>
<pre><code class="idf">OutputControl:ReportingTolerances,.21,.21;
</code></pre>

<h3 id="outputvariable">Output:Variable</h3>
<p>This input object is used request results reporting.  As shown above in the Variable Dictionary Report section, there are many different output variables available for reporting results from EnergyPlus.  The Output:Variable object is primarily used for reporting time series data at various frequencys.</p>
<p>Each Output:Variable object causes a specific number assignment for outputs. For example, you could request separate reporting for the outside temperature:</p>
<pre><code class="idf">Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;
</code></pre>

<h4 id="field-key-value">Field: Key Value</h4>
<p>This alpha field can be used to make a specific reference for reporting. In addition to the generic variable names listed in the Variable Dictionary Report for the input file, variables will also have a key designator (such as Zone name or Surface name). You can reference the standard output file (<strong>eplusout.eso</strong>) to see just how these look.</p>
<pre><code>41,2,ZN001:WALL004,Surface Inside Temperature [C]
42,2,ZN001:WALL004,Surface Outside Temperature [C]
43,2,ZN001:WALL004,Surface Int Convection Coeff[W/m2-K]
44,2,ZN001:WALL004,Surface Ext Convection Coeff[W/m2-K]
46,2,ZONE ONE,Zone Mean Radiant Temperature [C]
47,2,ZONE ONE,Zone Total Internal Latent Gain Energy [J]
51,2,ZONE ONE,Zone Lights Electric Energy [J]
58,2,ZONE ONE,Zone Air Temperature [C]
</code></pre>

<p>For example, in the previous block, the key for the surface variables is <strong>ZN001:WALL004</strong> whereas the key for the zone variables is <strong>ZONE ONE</strong> (note that the space is required and significant for this key).</p>
<p>You can have all keys listed in the standard output file by putting a “*” in this field or you can have specific items listed by putting in a key value. If this field is left blank, it will use a * as the default (i.e., you will get all variables of Variable Name).</p>
<h4 id="field-variable-name">Field: Variable Name</h4>
<p>This alpha field is the variable name (you don’t have to put on the units) that is shown in the Variable Dictionary Report file (eplusout.rdd). This field is required.</p>
<h4 id="field-reporting-frequency">Field: Reporting Frequency</h4>
<p>This field specifies how often the variable will be listed in the output file. “<strong>Detailed</strong>” will list the value each calculation step (i.e. Zone or HVAC). “<strong>Timestep</strong>” will be the same as “Detailed” for Zone valued variables and will be aggregated to the Zone timestep (i.e. Timestep in Hour value) for HVAC variables. “<strong>Hourly</strong>” will aggregate the value to the hour. “<strong>Daily</strong>” will aggregate to the day (i.e. one value per day). “<strong>Monthly</strong>” will aggregate to the month (i.e. one value per month). “<strong>RunPeriod</strong>” will aggregate to the runperiod specified (each Design Day is a runperiod as is each runperiod object). Default for this field if left blank or omitted is <strong>Hourly</strong>.</p>
<h4 id="field-schedule-name">Field: Schedule Name</h4>
<p>The final field is a schedule name. This can be used to limit the number of lines that appear in your output file. For example, a schedule such as “ON PEAK” or “OFF PEAK” could provide a slice of values. Or, a seasonal schedule could be devised. The output variable will be active during any hour in which the schedule value is &gt;0. For daily, monthly, and environment reporting frequencies, the aggregate value will be only for active schedule hours. Summed variables will report the sum for the active hours only. Averaged variables will report the average during the active hours only. If Schedule_Name is omitted, the output variable will be active for all hours.</p>
<p>Other IDF examples:</p>
<pre><code class="idf">Output:Variable, * , Zone Mean Air Temperature, hourly;
Output:Variable, * , Zone Mean Radiant Temperature, timestep;
Output:Variable, * , Zone Air System Sensible Heating Energy, hourly;
Output:Variable, * , Zone Air System Sensible Cooling Energy, hourly;
Output:Variable, * , Zone Air Temperature, hourly;
Output:Variable, * , Zone Air Temperature;  ! same as previous line
</code></pre>

<h3 id="outputmeter-and-outputmetermeterfileonly">Output:Meter and Output:Meter:MeterFileOnly</h3>
<h3 id="outputmetercumulative-and-outputmetercumulativemeterfileonly">Output:Meter:Cumulative and Output:Meter:Cumulative:MeterFileOnly</h3>
<p>Appropriate variables are grouped onto “meters” for reporting purposes.  (The meters available are listed in the eplusout.mdd file, see Variable Dictionary Report section.) If the “Output:Meter” input object is used, these results written out to both the <strong>eplusout.eso</strong> and <strong>eplusout.mtr</strong> files. This allows easy graphing and comparison with “normal” values (such as Zone Temperature or Outdoor Temperature). If the “Output:Meter:MeterFileOnly” input object is used, then the values results written out to only the <strong>eplusout.mtr</strong> file. The <strong>eplusout.mtr</strong> file has the same structure as the <strong>eplusout.eso</strong> file. A companion file, the <strong>eplusout.mtd</strong> file, contains a detailed list and explanation of all meters for a given run and the component values that are accumulated on each meter.</p>
<p>The cumulative meter outputs (Output:Meter:Cumulative and  Output:Meter:Cumulative:MeterFileOnly) use the same meter names but the output is cumulative for the reporting (for each environment). That is, if the reporting frequency for the cumulative meter output is hourly, then hour 1 value will be that for hour 1, hour 2 value will be hour1 + hour2, etc. In other words, the end value for a cumulative meter reporting should be identical if you reported the value of the meter at the RunPeriod frequency.</p>
<h4 id="field-name_1">Field: Name</h4>
<p>Meter names applicable for the simulation are shown on the Variable Dictionary Report contained in the <strong>eplusout.mdd</strong> file described in the Output Details and Examples document.</p>
<p>Meter names are of three forms:</p>
<ul>
<li>&lt;ResourceType&gt;:&lt;name&gt;</li>
</ul>
<p>Or</p>
<ul>
<li>&lt;EndUseType&gt;:&lt;ResourceType&gt;:&lt;name&gt;</li>
</ul>
<p>Or</p>
<ul>
<li>&lt;EndUseSubcategory&gt;:&lt;EndUseType&gt;:&lt;ResourceType&gt;:&lt;name&gt;.</li>
</ul>
<p>The user requests reporting by either specifying the full name above (without Units) or a “wildcard” representation of that name (to obtain all meters of a type). For example, entering “Electricity:*” for the meter name will report on all the Electricity: meters (Electricity:Facility, Electricity:Building, Electricity:Zone:Resistive Zone, Electricity:Zone:East Zone, Electricity:North Zone in the example above). Both the resource types and end-use types are set within the program by the developers. End-use subcategories are user-defined and are an input field for certain objects.</p>
<p>To summarize the previous paragraph, you could use:</p>
<pre><code class="idf">Output:Meter,Electricity:*;
</code></pre>

<p>To get the same outputs as if you had entered:</p>
<pre><code class="idf">Output:Meter,Electricity:Facility;
Output:Meter,Electricity:Building;
Output:Meter,Electricity:Zone:South Zone;
Output:Meter,Electricity:Zone:East Zone;
Output:Meter,Electricity:North Zone;
</code></pre>

<p>From a three zone file that had no HVAC electricity (i.e., had only electric equipment or lighting equipment in an uncontrolled three zone building).</p>
<p>Current resource types are shown in the table below:</p>
<p>Table 38. Table of Metered Resource  Types</p>
<table class="table table-striped">
<tr>
<th>Utility/Fuel Types</th>
</tr>
<tr>
<td>Electricity</td>
</tr>
<tr>
<td>Gas</td>
</tr>
<tr>
<td>Gasoline</td>
</tr>
<tr>
<td>Diesel</td>
</tr>
<tr>
<td>Coal</td>
</tr>
<tr>
<td>FuelOil#1</td>
</tr>
<tr>
<td>FuelOil#2</td>
</tr>
<tr>
<td>Propane</td>
</tr>
<tr>
<td>OtherFuel1</td>
</tr>
<tr>
<td>OtherFuel2</td>
</tr>
<tr>
<td>Water</td>
</tr>
<tr>
<td>Steam</td>
</tr>
<tr>
<td>DistrictCooling</td>
</tr>
<tr>
<td>DistrictHeating</td>
</tr>
<tr>
<td>ElectricityPurchased</td>
</tr>
<tr>
<td>ElectricitySurplusSold</td>
</tr>
<tr>
<td>ElectricityNet</td>
</tr>
</table>

<table class="table table-striped">
<tr>
<th>Other Resource Types</th>
</tr>
<tr>
<td>EnergyTransfer</td>
</tr>
</table>

<p>The end use types are shown in the following table (note that certain end use types apply only to the EnergyTransfer resource):</p>
<p>Table 39. End Use Category Types</p>
<table class="table table-striped">
<tr>
<th>Utility/Fuel End Use Types</th>
</tr>
<tr>
<td>InteriorLights</td>
</tr>
<tr>
<td>ExteriorLights</td>
</tr>
<tr>
<td>InteriorEquipment</td>
</tr>
<tr>
<td>ExteriorEquipment</td>
</tr>
<tr>
<td>Fans</td>
</tr>
<tr>
<td>Pumps</td>
</tr>
<tr>
<td>Heating</td>
</tr>
<tr>
<td>Cooling</td>
</tr>
<tr>
<td>HeatRejection</td>
</tr>
<tr>
<td>Humidifier</td>
</tr>
<tr>
<td>HeatRecovery</td>
</tr>
<tr>
<td>DHW</td>
</tr>
<tr>
<td>Cogeneration</td>
</tr>
<tr>
<td>Refrigeration</td>
</tr>
<tr>
<td>WaterSystems</td>
</tr>
</table>

<table class="table table-striped">
<tr>
<th>Additional End Use Types Only Used for EnergyTransfer</th>
</tr>
<tr>
<td>HeatingCoils</td>
</tr>
<tr>
<td>CoolingCoils</td>
</tr>
<tr>
<td>Chillers</td>
</tr>
<tr>
<td>Boilers</td>
</tr>
<tr>
<td>Baseboard</td>
</tr>
<tr>
<td>HeatRecoveryForCooling</td>
</tr>
<tr>
<td>HeatRecoveryForHeating</td>
</tr>
</table>

<p>Specific meter types are then used for grouping the fuel type meters:</p>
<p>Table 40. Overall Meter Types</p>
<table class="table table-striped">
<tr>
<th>Meters</th>
</tr>
<tr>
<td>Facility</td>
</tr>
<tr>
<td>Building</td>
</tr>
<tr>
<td>Zone</td>
</tr>
<tr>
<td>HVAC</td>
</tr>
<tr>
<td>Plant</td>
</tr>
</table>

<p>Facility meters contain all the energy of a fuel type. Building meters contain the sum of each zone’s energy. HVAC meters contain the energy from the air and zone HVAC system components. Plant meters contain the energy from the plant equipment.</p>
<p>Thus, the following relationships should be observed:</p>
<div>\[Facility = \sum {\left( {Building + HVAC + Plant + Exterior} \right)} \]</div>

<div>\[Building = \sum\limits_1^{NumberOfZones} {Zone} \]</div>

<p>There are also some special purpose meters used to describe electricity resource flows in greater detail.  Electricity metering is tracked in more detail to accommodate the complexities of onsite electricity generation.  There are three variations on the electricity resource type including:  (1) “ElectrictyPurchased” which is the quantity of electricity purchased and is always positive, (2) “ElectricitySold” which is the quantity of electricity exported by the building, that which is typically “sold” back to the power company, and is always positive, and (3) “ElectricityNet” which is the net electricity demand considering all sources of onsite generation and demand and can be either positive or negative.</p>
<h4 id="field-reporting-frequency_1">Field: Reporting Frequency</h4>
<p>Similar to the output variables, meters can be reported at different frequencies. Their resolution is the Zone Timestep interval (Number of Timesteps input). For this frequency, the elemental value of the meter will be reported. For more inclusive frequencies, the summed value along with the maximum and minimum values for the time interval will be reported. Default for this field if left blank or omitted is <strong>Hourly</strong>.</p>
<p>Examples of specifying the object in the IDF follow.</p>
<pre><code class="idf">Output:Meter,Electricity:*,RunPeriod;
Output:Meter,ExteriorEquipment*,RunPeriod;
Output:Meter:Cumulative,Electricity:*,Monthly;
</code></pre>

<h4 id="meter-details-file-eplusoutmtd">Meter Details File (eplusout.mtd)</h4>
<p>The meter details file illustrates what is on each meter and vice versa.  It is described in the Output Details and Examples document under the file name.</p>
<h3 id="outputenvironmentalimpactfactors">Output:EnvironmentalImpactFactors</h3>
<p>The Output:EnvironmentalImpactFactors object triggers the necessary Facility meters to be reported and the Pollutants resulting from these on and off-site energy consumptions. These values are put into the eplusout.mtr file. Facility meters contain all the energy of a fuel type. Thus, the following relationships should be observed:</p>
<div>\[Facility = \sum {\left( {Building + System + Plant + Exterior} \right)} \]</div>

<p>Information regarding how the coefficients are derived and applied can be found in the Engineering Document.</p>
<p>To turn on the reporting and the calculations for the environmental factors the user enters 3 objects:</p>
<p><strong>Output:EnvironmentalImpactFactors:</strong> (with associated reporting frequency, more than one frequency can be requested)</p>
<p><strong>EnvironmentalImpactFactors:</strong> (contains additional information necessary for the calculations not included in the Fuel Factors)</p>
<p><strong>FuelFactors:</strong> (required for every fuel that is simulated and converted in this simulation input file)</p>
<p>Users will enter environmental impact factors for each Fuel Type or FuelFactor. This is the same for each Fuel Type: Natural Gas, Residual Oil, Distillate Oil, Coal, Off-Site Electricity, Gasoline, and Propane. For District Heating, District Cooling, and Steam there are additional fields in the EnvironmentalImpactFactors object that help in the conversion of their energy to Natural Gas and Electricity.</p>
<p>The energy is obtained internally from the following facility meters:</p>
<table class="table table-striped">
<tr>
<th>Electricity:Facility</th>
<th>Diesel:Facility</th>
</tr>
<tr>
<td>DistrictCooling:Facility</td>
<td>DistrictHeating:Facility</td>
</tr>
<tr>
<td>Gas:Facility</td>
<td>Gasoline:Facility</td>
</tr>
<tr>
<td>Coal:Facility</td>
<td>FuelOil#1:Facility</td>
</tr>
<tr>
<td>FuelOil#2:Facility</td>
<td>Propane:Facility</td>
</tr>
<tr>
<td>ElectricityProduced:Facility</td>
<td>Steam:Facility</td>
</tr>
<tr>
<td>OtherFuel1:Facility</td>
<td>OtherFuel2:Facility</td>
</tr>
</table>

<p>For the pollutant calculation only the total off-site or purchased electric energy is calculated using Electricity Factors. Off-Site Electricity = Electricity:Facility - ElectricityProduced:Facility, pollutants for the fuel type used by the on-site generator will be calculated, for example Diesel, in these cases.</p>
<h4 id="field-reporting-frequency_2">Field: Reporting Frequency</h4>
<p>Similar to the output variables and meters the environmental impact calculations can be reported at different frequencies. Their resolution is the Zone Timestep interval (Number of Timesteps input). For this frequency, the elemental value of the Environmental Impact Factors Calculation will be reported. For more inclusive frequencies, the summed value along with the maximum and minimum values for the time interval will be reported.</p>
<p>Valid values are Timestep, Hourly, Daily, Monthly or RunPeriod.</p>
<p>An example of specifying in the IDF:</p>
<pre><code class="idf">  Output:EnvironmentalImpactFactors,
    Monthly;  !- Reporting_Frequency
</code></pre>

<h3 id="environmentalimpactfactors">EnvironmentalImpactFactors</h3>
<p>The EnvironmentalImpactFactors object contains additional information that is not individually specified in the FuelFactors object and is the second object needed to complete the calculation.  Source to Site conversion factors for District Heating, District Cooling and Steam are entered in this object.</p>
<h4 id="field-district-heating-efficiency">Field: District Heating Efficiency</h4>
<p>The District Heating Efficiency value is used to convert the district (purchased) heating energy to Natural Gas for the environmental impact calculation. The efficiency is a number between 0 and 1 and divided into the district heating energy and the default is 0.3.</p>
<h4 id="field-disctrict-cooling-cop">Field: Disctrict Cooling COP</h4>
<p>The District Cooling COP value is used to convert the district (purchased) cooling energy to electricity for the environmental impact calculation. The Coefficient of Performance (COP) is a number greater than 0 and divided into the purchased cooling energy with a default of 3.0.</p>
<h4 id="field-steam-conversion-efficiency">Field: Steam Conversion Efficiency</h4>
<p>The Steam Conversion Efficiency is used to convert the Steam usage to Natural Gas for the environmental impact calculation. The efficiency is a number between 0 and 1 and divided into the purchased heating energy and the default is 0.25.</p>
<h4 id="field-total-carbon-equivalent-emission-factor-from-n2o">Field: Total Carbon Equivalent Emission Factor From N2O</h4>
<p>The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative forcing effects of various greenhouse gases. This effect, called Global Warming Potential (GWP), is described in terms of the Carbon Equivalent of a particular greenhouse gase. N<sub>2</sub>O (nitrous oxide) can be produced by some Fuel Types and has a default of carbon equivalent emission factor of 80.7272 kg C/kg N<sub>2</sub>O.</p>
<h4 id="field-total-carbon-equivalent-emission-factor-from-ch4">Field: Total Carbon Equivalent Emission Factor From CH4</h4>
<p>The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative forcing effects of various greenhouse gases. This effect, called Global Warming Potential (GWP), is described in terms of the Carbon Equivalent of a particular greenhouse gas. CH<sub>4</sub> (methane) can be produced by all Fuel Types and has a default carbon equivalent emission factor of 6.2727 kg C/kg CH<sub>4</sub>.</p>
<h4 id="field-total-carbon-equivalent-emission-factor-from-co2">Field: Total Carbon Equivalent Emission Factor From CO2</h4>
<p>The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative forcing effects of various greenhouse gases. This effect, called Global Warming Potential (GWP), is described in terms of the Carbon Equivalent of a particular greenhouse gas. CO<sub>2</sub> (carbon dioxide) can be produced by all Fuel Types and has a default carbon equivalent emission factor of 0.2727 kg C/kg CO<sub>2</sub>.</p>
<p>An example of specifying in the IDF:</p>
<pre><code class="idf">  EnvironmentalImpactFactors,
    0.3,         !- Disctrict Heating Efficiency
    3.0,         !- District Cooling COP
    0.25,        !- Steam Conversion Efficiency
    80.7272,     !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,      !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;      !- Total Carbon Equivalent Emission Factor From CO2
</code></pre>

<h3 id="fuelfactors">FuelFactors</h3>
<h4 id="field-existing-fuel-resource-name">Field: Existing Fuel Resource Name</h4>
<p>This is the name of the Fuel that is being described with this object. Source to Site conversion factors for each tool are entered with these objects. Allowable Fuel Types are:  Electricity, Natural Gas, FuelOil#1, FuelOil#2, Coal, Gasoline, Propane, Diesel, OtherFuel1, OtherFuel2.</p>
<h4 id="field-units-of-measure">Field: Units of Measure</h4>
<p>Units in mass with kg or by volume in m3.</p>
<h4 id="field-energy-per-unit-factor">Field: Energy per Unit Factor</h4>
<p>The higher heating value of the fuel type.</p>
<h4 id="field-source-energy-factor">Field: Source Energy Factor</h4>
<p>Multiplied by the fuel consumption to compute the source energy contribution for the fuel. If a schedule is also specified in the next field, the value specified here, the schedule value, and the fuel consumption are multiplied together for each timestep to determine the source energy contribution for the fuel. If the multipliers in the schedule specified in the next field fully represent the source energy conversion factor, the value in this field should be set to one. If the TDV files (described in next field) are used the value should be 0.293 for electricity and 0.01 for natural gas to account for the units used in the files. Units of J/J.</p>
<h4 id="field-source-energy-schedule-name">Field: Source Energy Schedule Name</h4>
<p>This field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the source energy. Specifically, each value in the schedule are multiplied by the Source Energy Factor field value and by the fuel consumption to determine the source energy consumption for the fuel. If the values in the schedule fully represent the source energy conversion factor, the value in the previous field, Source Energy Factor should be set to one.</p>
<p>The use of this field is required for evaluations using source energy factors that change throughout the year such as Time Dependent Valuation (TDV), the method used to show compliance with to California’s Title 24 under the ACM (Alternative Compliance Method). Data files containing TDV factors are in the DataSets\TDV\ directory. An example file for use with TDV file is in the ExampleFiles directory and is named 5zoneTDV.IDF. When using these TDV files with EnergyPlus it is important that a consistent weather file be used. It is also important that the day of the week for January 1 is set to Tuesday since all the TDV and related weather files use 1991 as the year of reference. Also note that the values in the TDV datasets files are in non SI units of measure. The source energy factor field should contain the value of 0.293 for electricity and 0.01 for natural gas to account for the non-standard units used in the files. A summary report that provides a breakdown of the facility energy use in terms of source energy can be obtained by selecting the '<em>AllSummary</em>' or '<em>SourceEnergyEndUseComponentsSummary</em>' keywords in the 'Output:Table:SummaryReports' reporting object. To learn more about TDV see:</p>
<p>http://www.energy.ca.gov/title24/2005standards/archive/rulemaking/documents/tdv/index.html</p>
<p><strong>WARNING</strong></p>
<p><strong>THE TDV CALCULATIONS SHOULD ONLY BE PERFORMED ON SIMULATIONS THAT USE THE CALIFORNIA THERMAL ZONE (CTZ REV2) WEATHER FILES. One must match the correct TDV file to its corresponding CTZ weather file. There are 16 TDV files, one for each of the 16 CTZ weather files. The Time Dependent Valuation of TDV files provides a relative cost estimate of the various fuel sources and their relative costs by time of day, month of year and outside temperature. Outside temperature is important as demand for electricity and thus cost of electricity is influenced by temperature. These TDV files are applicable only to the hourly weather data contained in the California Thermal Zone (CTZ rev2) weather files as the time dependent cost information is partially derived from the timing of temperatures in the weather file. Thus using the TDV files with other weather data would provide meaningless results.</strong></p>
<h4 id="field-co2-emission-factor">Field: CO2 Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of carbon dioxide (CO<sub>2</sub>) released into the atmosphere. The units are grams per MegaJoule. Carbon dioxide gas is naturally produced by animals during respiration and through decay of biomass, and used by plants during photosynthesis. Although it only constitutes 0.04 percent of the atmosphere, it is one of the most important greenhouse gases. The combustion of fossil fuels is increasing carbon dioxide concentrations in the atmosphere, which is believed to be contributing to global warming.</p>
<h4 id="field-co2-emission-factor-schedule-name">Field: CO2 Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-co-emission-factor">Field: CO Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of carbon monoxide (CO) released into the atmosphere. The units are grams per MegaJoule. Carbon monoxide is a colorless, odorless and poisonous gas produced by incomplete fossil fuel combustion. Carbon monoxide combines with the haemoglobin of human beings, reducing its oxygen carrying capacity, with effects harmful to human beings.</p>
<h4 id="field-co-emission-factor-schedule-name">Field: CO Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-ch4-emission-factor">Field: CH4 Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of methane (CH<sub>4</sub>) released into the atmosphere. The units are grams per MegaJoule. Methane is a colorless, nonpoisonous, flammable gas created by anaerobic decomposition of organic compounds and is one of the more potent greenhouse gases. A major component of natural gas used in the home.</p>
<h4 id="field-ch4-emission-factor-schedule-name">Field: CH4 Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-nox-emission-factor">Field: NOx Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of nitrogen oxides (NO<sub>x</sub>) released into the atmosphere. The units are grams per MegaJoule. Nitrogen oxides refers to nitric oxide gas (NO) and nitrogen dioxide gas (NO<sub>2</sub>) and many other gaseous oxides containing nitrogen. The main source of these gases in urban areas are motor vehicle exhaust and indoor gas stoves and kerosene heaters. The brown haze sometimes seen over cities is mainly nitrogen oxides. These gases are also partly responsible for the generation of ozone, which is produced when nitrogen oxides react with other chemicals in the presence of sunlight. Exposure to high levels of nitrogen dioxide can interfere with the ability of blood to carry oxygen, leading to dizziness and shortness of breath. Prolonged exposure can lead to respiratory failure.</p>
<h4 id="field-nox-emission-factor-schedule-name">Field: NOx Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-n2o-emission-factor">Field: N2O Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of nitrous oxide (N<sub>2</sub>O) released into the atmosphere. The units are grams per MegaJoule. Relatively inert oxide of nitrogen produced as a result of microbial action in the soil, use of fertilizers containing nitrogen, burning of timber and coil, chemical industry, and so forth. This nitrogen compound may contribute to greenhouse and ozone-depleting effects.</p>
<h4 id="field-n2o-emission-factor-schedule-name">Field: N2O Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-so2-emission-factor">Field: SO2 Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of sulfur dioxide (SO<sub>2</sub>) released into the atmosphere. The units are in grams per MegaJoule. Sulfur dioxide gas is formed when fuel containing sulfur, such as coal and oil, is burned, and when gasoline is extracted from oil, or metals are extracted from ore. Sulfur dioxide reacts with other chemicals in the air to form tiny sulfate particles, associated with increased respiratory symptoms and disease, difficulty in breathing, and premature death. Sulfur dioxide and nitrogen oxides react with other substances in the air to form acids, which fall to earth as rain, fog, snow, or dry particles. Acid rain damages forests and crops, changes the makeup of soil, and makes lakes and streams acidic and unsuitable for fish. Sulfur dioxide accelerates the decay of building materials and paints.</p>
<h4 id="field-so2-emission-factor-schedule-name">Field: SO2 Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-pm-emission-factor">Field: PM Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of particulate matter (PM) released into the atmosphere. The units are grams per MegaJoule. PM is the sum of all particular matter emitted, including PM10 and PM2.5. Particulate matter, or PM, are particles found in the air, including dust, dirt, soot, smoke, and liquid droplets, which can be suspended in the air for long periods of time. Some particles are large or dark enough to be seen as soot or smoke. Others are so small that individually they can only be detected with an electron microscope. Breathing particulate matter is linked to significant respiratory health problems.</p>
<h4 id="field-pm-emission-factor-schedule-name">Field: PM Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-pm10-emission-factor">Field: PM10 Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of particulate matter 10 (PM<sub>10</sub>) released into the atmosphere. The units are grams per MegaJoule. PM<sub>10</sub>, includes particles with an aerodynamic diameter of less than 10 microns. These smaller particles are most likely responsible for the adverse health effects on humans because particles so small can reach the thoracic or lower regions of the respiratory tract.</p>
<h4 id="field-pm10-emission-factor-schedule-name">Field: PM10 Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-pm25-emission-factor">Field: PM2.5 Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of particulate matter 2.5 (PM<sub>2.5</sub>) released into the atmosphere. The units are grams per MegaJoule. EPA’s national air quality standards for fine particles, also known as “PM<sub>2.5</sub> standards,” are levels allowed in the outdoor air for particulate matter 2.5 microns in diameter or smaller. EPA issued the PM<sub>2.5</sub> standards in 1997 to protect human health and the environment. Studies have linked increased exposure to PM<sub>2.5</sub> to increases in premature death as well as a range of serious respiratory and cardiovascular effects.</p>
<h4 id="field-pm25-emission-factor-schedule-name">Field: PM2.5 Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-nh3-emission-factor">Field: NH3 Emission Factor</h4>
<p>The Environmental impact coefficient for the Fuel for calculating the mass of ammonia (NH<sub>3</sub>) released into the atmosphere. The units are grams per MegaJoule. Ammonia reacts with nitrogen and sulfur compounds in the atmosphere, mainly nitric and sulfuric acids, to form particulate matter.</p>
<h4 id="field-nh3-emission-factor-schedule-name">Field: NH3 Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-nmvoc-emission-factor">Field: NMVOC Emission Factor</h4>
<p>The Environmental impact coefficient for the Fuel for calculating the mass of non-methane volatile organic compounds (NMVOC) released into the atmosphere. The units are grams per MegaJoule. Non-methane volatile organic compounds (NMVOC), which include propane, butane, and ethane, are emitted primarily from transportation, industrial processes, and non-industrial consumption of organic solvents. Volatile organic compounds react with nitrogen oxides in the atmosphere to form ozone.</p>
<h4 id="field-nmvoc-emission-factor-schedule-name">Field: NMVOC Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-hg-emission-factor">Field: Hg Emission Factor</h4>
<p>The Environmental impact coefficient for the Fuel for calculating the mass lof mercury (Hg) released into the atmosphere. The units are grams per MegaJoule. This heavy metal can accumulate in the environment and is highly toxic if breathed or swallowed. In the U.S., primary sources of mercury air emissions are coal-fired power plants.</p>
<h4 id="field-hg-emission-factor-schedule-name">Field: Hg Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-pb-emission-factor">Field: Pb Emission Factor</h4>
<p>The Environmental impact coefficient for the Fuel for calculating the masss of lead (Pb) released into the atmosphere. The units are grams per MegaJoule. A heavy metal that is hazardous to health if breathed or swallowed. Its use in gasoline, paints, and plumbing compounds has been sharply restricted or eliminated by federal laws and regulations.</p>
<h4 id="field-pb-emission-factor-schedule-name">Field: Pb Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-water-emission-factor">Field: Water Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the volume of water (H<sub>2</sub>O) consumed or evaporated in the generation of electricity. The units are liters per MegaJoule or a volume measurement. This is the water consumed in the production of the energy, ie. electricity off-site evaporated in cooling towers or scrubbers, or in the production or processing of the fuel itself, i.e., refinery for gasoline or diesel.</p>
<h4 id="field-water-emission-factor-schedule-name">Field: Water Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-nuclear-high-level-emission-factor">Field: Nuclear High Level Emission Factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the mass of high-level nuclear waste, removed as spent nuclear fuel from a nuclear reactor once it no longer is efficient at powering the reactor.. The units are grams per MegaJoule. Once a year, approximately one-third of nuclear fuel is replaced with new fuel. This used fuel is called spent nuclear fuel and is highly radioactive; containing plutonium and other radionuclides. Although there is little information on quantities of high-level nuclear waste, a few utilities are beginning to publish this information.</p>
<h4 id="field-nuclear-high-level-emission-factor-schedule-name">Field: Nuclear High Level Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<h4 id="field-nuclear-low-level-emission-factor">Field: Nuclear Low Level Emission factor</h4>
<p>The environmental impact coefficient for the Fuel for calculating the volume of low-level nuclear waste, removed from a nuclear reactor after radiation contamination. The units are cubic meters per MegaJoule or a volume measurement. Low-level waste can come from nuclear reactors or other users of radioactive material, like hospitals or research institutes. Low-level waste is less hazardous than high-level waste.</p>
<h4 id="field-nuclear-low-level-emission-factor-schedule-name">Field: Nuclear Low Level Emission Factor Schedule Name</h4>
<p>Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.</p>
<p>An example of specifying in the IDF:</p>
<pre><code class="idf">FuelFactors,                 !  USA national average based on eGRID, EIA 1605
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure (kg or m3)
    ,                        !- Energy per Unit Factor
    2.253,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    168.33317,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    4.20616E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.39858E-03,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.10753E-01,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    2.41916E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    8.65731E-01,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    2.95827E-02,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.80450E-02,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    1.15377E-02,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    1.10837E-03,             !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    3.72332E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.36414E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    2.10074,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
</code></pre>

<h3 id="environmental-pollution-impact-outputs">Environmental Pollution Impact Outputs</h3>
<p>Various output variables and meters related to emissions are available when modeling with environmental impact and fuel factor inputs.   Output is available as either output variables or output meters.   The variables and meters available depending on the number of FuelFactor input objects and the type of fuel used in them.  Most of the fuel types have the same set of outputs for emissions that correspond to the types of emission factors in the input objects.  The exception is electricity which has two additional outputs to track possible net metering situations that can occur with on-site generation.</p>
<p>The following pollution-emission-related outputs are available for environmental impacts.</p>
<ul>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Nuclear High Level Waste From Natural Gas [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Natural Gas Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Electricity Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Purchased Electricity Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Surplus Sold Electricity Source [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Coal Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #2 Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Fuel Oil #1 Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Propane Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Gasoline Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Diesel Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel1 Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 Source Energy [J]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 CO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 CO Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 CH4 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 NOx Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 N2O Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 SO2 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 PM Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 PM10 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 PM2.5 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 NH3 Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 NMVOC Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 Hg Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 Pb Emissions Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 Water Consumption Volume [L]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 Nuclear High Level Waste Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact OtherFuel2 Nuclear Low Level Waste Volume [m3]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Total N2O Emissions Carbon Equivalent Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Total CH4 Emissions Carbon Equivalent Mass [kg]</p>
</li>
<li>
<p>HVAC,Sum,Environmental Impact Total CO2 Emissions Carbon Equivalent Mass [kg]</p>
</li>
</ul>
<h4 id="environmental-impact-electricity-source-energy-j">Environmental Impact Electricity Source Energy [J]</h4>
<h4 id="environmental-impact-purchased-electricity-source-energy-j">Environmental Impact Purchased Electricity Source Energy [J]</h4>
<h4 id="environmental-impact-surplus-sold-electricity-source-j">Environmental Impact Surplus Sold Electricity Source [J]</h4>
<h4 id="environmental-impact-natural-gas-source-energy-j">Environmental Impact Natural Gas Source Energy [J]</h4>
<h4 id="environmental-impact-fuel-oil-352-source-energy-j">Environmental Impact Fuel Oil #2 Source Energy [J]</h4>
<h4 id="environmental-impact-fuel-oil-351-source-energy-j">Environmental Impact Fuel Oil #1 Source Energy [J]</h4>
<h4 id="environmental-impact-coal-source-energy-j">Environmental Impact Coal Source Energy [J]</h4>
<h4 id="environmental-impact-gasoline-source-energy-j">Environmental Impact Gasoline Source Energy [J]</h4>
<h4 id="environmental-impact-propane-source-energy-j">Environmental Impact Propane Source Energy [J]</h4>
<h4 id="environmental-impact-diesel-source-energy-j">Environmental Impact Diesel Source Energy [J]</h4>
<h4 id="environmental-impact-otherfuel1-source-energy-j">Environmental Impact OtherFuel1 Source Energy [J]</h4>
<h4 id="environmental-impact-otherfuel2-source-energy-j">Environmental Impact OtherFuel2 Source Energy [J]</h4>
<p>These outputs provide results for the source energy embodied in each type of fuel that might be used at the site.  The units are Joules. The EnergyPlus models energy use at the site and conversion factors are used to determine the added energy used to create, process or deliver a fuel to the building.  There are three types of electricity-related source energy results available.  The first “Environmental Impact Electricity Source Energy” is for the electricity consumed at the site that was not produced at the site.  The second, “Environmental Impact Purchased Electricity Source Energy,” is similar but includes just the electricity purchased form the utility.  The third, “Environmental Impact Surplus Sold Electricity Source,” is the source energy associated with any surplus electricity that is exported to the grid.</p>
<h4 id="environmental-impact-electricity-co2-emissions-mass-kg">Environmental Impact Electricity CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-co2-emissions-mass-kg">Environmental Impact Natural Gas CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-co2-emissions-mass-kg">Environmental Impact Fuel Oil #2 CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-co2-emissions-mass-kg">Environmental Impact Fuel Oil #1 CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-co2-emissions-mass-kg">Environmental Impact Coal CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-co2-emissions-mass-kg">Environmental Impact Gasoline CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-co2-emissions-mass-kg">Environmental Impact Propane CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-co2-emissions-mass-kg">Environmental Impact Diesel CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-co2-emissions-mass-kg">Environmental Impact OtherFuel1 CO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-co2-emissions-mass-kg">Environmental Impact OtherFuel2 CO2 Emissions Mass [kg]</h4>
<p>These outputs provide results for the carbon dioxide reelases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-co-emissions-mass-kg">Environmental Impact Electricity CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-co-emissions-mass-kg">Environmental Impact Natural Gas CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-co-emissions-mass-kg">Environmental Impact Fuel Oil #2 CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-co-emissions-mass-kg">Environmental Impact Fuel Oil #1 CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-co-emissions-mass-kg">Environmental Impact Coal CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-co-emissions-mass-kg">Environmental Impact Gasoline CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-co-emissions-mass-kg">Environmental Impact Propane CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-co-emissions-mass-kg">Environmental Impact Diesel CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-co-emissions-mass-kg">Environmental Impact OtherFuel1 CO Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-co-emissions-mass-kg">Environmental Impact OtherFuel2 CO Emissions Mass [kg]</h4>
<p>These outputs provide results for the carbon monoxide releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-ch4-emissions-mass-kg">Environmental Impact Electricity CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-ch4-emissions-mass-kg">Environmental Impact Natural Gas CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-ch4-emissions-mass-kg">Environmental Impact Fuel Oil #2 CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-ch4-emissions-mass-kg">Environmental Impact Fuel Oil #1 CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-ch4-emissions-mass-kg">Environmental Impact Coal CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-ch4-emissions-mass-kg">Environmental Impact Gasoline CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-ch4-emissions-mass-kg">Environmental Impact Propane CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-ch4-emissions-mass-kg">Environmental Impact Diesel CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-ch4-emissions-mass-kg">Environmental Impact OtherFuel1 CH4 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-ch4-emissions-mass-kg">Environmental Impact OtherFuel2 CH4 Emissions Mass [kg]</h4>
<p>These outputs provide results for the methane releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-nox-emissions-mass-kg">Environmental Impact Electricity NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-nox-emissions-mass-kg">Environmental Impact Natural Gas NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-nox-emissions-mass-kg">Environmental Impact Fuel Oil #2 NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-nox-emissions-mass-kg">Environmental Impact Fuel Oil #1 NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-nox-emissions-mass-kg">Environmental Impact Coal NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-nox-emissions-mass-kg">Environmental Impact Gasoline NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-nox-emissions-mass-kg">Environmental Impact Propane NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-nox-emissions-mass-kg">Environmental Impact Diesel NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-nox-emissions-mass-kg">Environmental Impact OtherFuel1 NOx Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-nox-emissions-mass-kg">Environmental Impact OtherFuel2 NOx Emissions Mass [kg]</h4>
<p>These outputs provide results for the various nitrogen oxide releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-n2o-emissions-mass-kg">Environmental Impact Electricity N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-n2o-emissions-mass-kg">Environmental Impact Natural Gas N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-n2o-emissions-mass-kg">Environmental Impact Fuel Oil #2 N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-n2o-emissions-mass-kg">Environmental Impact Fuel Oil #1 N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-n2o-emissions-mass-kg">Environmental Impact Coal N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-n2o-emissions-mass-kg">Environmental Impact Gasoline N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-n2o-emissions-mass-kg">Environmental Impact Propane N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-n2o-emissions-mass-kg">Environmental Impact Diesel N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-n2o-emissions-mass-kg">Environmental Impact OtherFuel1 N2O Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-n2o-emissions-mass-kg">Environmental Impact OtherFuel2 N2O Emissions Mass [kg]</h4>
<p>These outputs provide results for the nitrous oxide releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-so2-emissions-mass-kg">Environmental Impact Electricity SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-so2-emissions-mass-kg">Environmental Impact Natural Gas SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-so2-emissions-mass-kg">Environmental Impact Fuel Oil #2 SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-so2-emissions-mass-kg">Environmental Impact Fuel Oil #1 SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-so2-emissions-mass-kg">Environmental Impact Coal SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-so2-emissions-mass-kg">Environmental Impact Gasoline SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-so2-emissions-mass-kg">Environmental Impact Propane SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-so2-emissions-mass-kg">Environmental Impact Diesel SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-so2-emissions-mass-kg">Environmental Impact OtherFuel1 SO2 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-so2-emissions-mass-kg">Environmental Impact OtherFuel2 SO2 Emissions Mass [kg]</h4>
<p>These outputs provide results for the sulphur dioxide releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-pm-emissions-mass-kg">Environmental Impact Electricity PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-pm-emissions-mass-kg">Environmental Impact Natural Gas PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-pm-emissions-mass-kg">Environmental Impact Fuel Oil #2 PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-pm-emissions-mass-kg">Environmental Impact Fuel Oil #1 PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-pm-emissions-mass-kg">Environmental Impact Coal PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-pm-emissions-mass-kg">Environmental Impact Gasoline PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-pm-emissions-mass-kg">Environmental Impact Propane PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-pm-emissions-mass-kg">Environmental Impact Diesel PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-pm-emissions-mass-kg">Environmental Impact OtherFuel1 PM Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-pm-emissions-mass-kg">Environmental Impact OtherFuel2 PM Emissions Mass [kg]</h4>
<p>These outputs provide results for particulate matter releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-pm10-emissions-mass-kg">Environmental Impact Electricity PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-pm10-emissions-mass-kg">Environmental Impact Natural Gas PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-pm10-emissions-mass-kg">Environmental Impact Fuel Oil #2 PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-pm10-emissions-mass-kg">Environmental Impact Fuel Oil #1 PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-pm10-emissions-mass-kg">Environmental Impact Coal PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-pm10-emissions-mass-kg">Environmental Impact Gasoline PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-pm10-emissions-mass-kg">Environmental Impact Propane PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-pm10-emissions-mass-kg">Environmental Impact Diesel PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-pm10-emissions-mass-kg">Environmental Impact OtherFuel1 PM10 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-pm10-emissions-mass-kg">Environmental Impact OtherFuel2 PM10 Emissions Mass [kg]</h4>
<p>These outputs provide results for particulate matter of 10 microns or less releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-pm25-emissions-mass-kg">Environmental Impact Electricity PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-pm25-emissions-mass-kg">Environmental Impact Natural Gas PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-pm25-emissions-mass-kg">Environmental Impact Fuel Oil #2 PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-pm25-emissions-mass-kg">Environmental Impact Fuel Oil #1 PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-pm25-emissions-mass-kg">Environmental Impact Coal PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-pm25-emissions-mass-kg">Environmental Impact Gasoline PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-pm25-emissions-mass-kg">Environmental Impact Propane PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-pm25-emissions-mass-kg">Environmental Impact Diesel PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-pm25-emissions-mass-kg">Environmental Impact OtherFuel1 PM2.5 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-pm25-emissions-mass-kg">Environmental Impact OtherFuel2 PM2.5 Emissions Mass [kg]</h4>
<p>These outputs provide results for particulate matter of 2.5 microns or less releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-nh3-emissions-mass-kg">Environmental Impact Electricity NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-nh3-emissions-mass-kg">Environmental Impact Natural Gas NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-nh3-emissions-mass-kg">Environmental Impact Fuel Oil #2 NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-nh3-emissions-mass-kg">Environmental Impact Fuel Oil #1 NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-nh3-emissions-mass-kg">Environmental Impact Coal NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-nh3-emissions-mass-kg">Environmental Impact Gasoline NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-nh3-emissions-mass-kg">Environmental Impact Propane NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-nh3-emissions-mass-kg">Environmental Impact Diesel NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-nh3-emissions-mass-kg">Environmental Impact OtherFuel1 NH3 Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-nh3-emissions-mass-kg">Environmental Impact OtherFuel2 NH3 Emissions Mass [kg]</h4>
<p>These outputs provide results for ammonia releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-nmvoc-emissions-mass-kg">Environmental Impact Electricity NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-nmvoc-emissions-mass-kg">Environmental Impact Natural Gas NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-nmvoc-emissions-mass-kg">Environmental Impact Fuel Oil #2 NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-nmvoc-emissions-mass-kg">Environmental Impact Fuel Oil #1 NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-nmvoc-emissions-mass-kg">Environmental Impact Coal NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-nmvoc-emissions-mass-kg">Environmental Impact Gasoline NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-nmvoc-emissions-mass-kg">Environmental Impact Propane NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-nmvoc-emissions-mass-kg">Environmental Impact Diesel NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-nmvoc-emissions-mass-kg">Environmental Impact OtherFuel1 NMVOC Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-nmvoc-emissions-mass-kg">Environmental Impact OtherFuel2 NMVOC Emissions Mass [kg]</h4>
<p>These outputs provide results for non-methane volatile organic compound releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-hg-emissions-mass-kg">Environmental Impact Electricity Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-hg-emissions-mass-kg">Environmental Impact Natural Gas Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-hg-emissions-mass-kg">Environmental Impact Fuel Oil #2 Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-hg-emissions-mass-kg">Environmental Impact Fuel Oil #1 Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-hg-emissions-mass-kg">Environmental Impact Coal Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-hg-emissions-mass-kg">Environmental Impact Gasoline Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-hg-emissions-mass-kg">Environmental Impact Propane Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-hg-emissions-mass-kg">Environmental Impact Diesel Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-hg-emissions-mass-kg">Environmental Impact OtherFuel1 Hg Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-hg-emissions-mass-kg">Environmental Impact OtherFuel2 Hg Emissions Mass [kg]</h4>
<p>These outputs provide results for mercury releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-pb-emissions-mass-kg">Environmental Impact Electricity Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-natural-gas-pb-emissions-mass-kg">Environmental Impact Natural Gas Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-pb-emissions-mass-kg">Environmental Impact Fuel Oil #2 Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-pb-emissions-mass-kg">Environmental Impact Fuel Oil #1 Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-coal-pb-emissions-mass-kg">Environmental Impact Coal Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-pb-emissions-mass-kg">Environmental Impact Gasoline Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-propane-pb-emissions-mass-kg">Environmental Impact Propane Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-diesel-pb-emissions-mass-kg">Environmental Impact Diesel Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-pb-emissions-mass-kg">Environmental Impact OtherFuel1 Pb Emissions Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-pb-emissions-mass-kg">Environmental Impact OtherFuel2 Pb Emissions Mass [kg]</h4>
<p>These outputs provide results for lead releases associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-water-consumption-volume-l">Environmental Impact Electricity Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-natural-gas-water-consumption-volume-l">Environmental Impact Natural Gas Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-fuel-oil-352-water-consumption-volume-l">Environmental Impact Fuel Oil #2 Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-fuel-oil-351-water-consumption-volume-l">Environmental Impact Fuel Oil #1 Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-coal-water-consumption-volume-l">Environmental Impact Coal Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-gasoline-water-consumption-volume-l">Environmental Impact Gasoline Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-propane-water-consumption-volume-l">Environmental Impact Propane Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-diesel-water-consumption-volume-l">Environmental Impact Diesel Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-otherfuel1-water-consumption-volume-l">Environmental Impact OtherFuel1 Water Consumption Volume [L]</h4>
<h4 id="environmental-impact-otherfuel2-water-consumption-volume-l">Environmental Impact OtherFuel2 Water Consumption Volume [L]</h4>
<p>These outputs provide results for water consumption or evaporation associated with consumption of each type of fuel that might be used at the site.  The units are liters.</p>
<h4 id="environmental-impact-electricity-nuclear-high-level-waste-mass-kg">Environmental Impact Electricity Nuclear High Level Waste Mass [kg]</h4>
<h4 id="nuclear-high-level-waste-from-natural-gas-kg">Nuclear High Level Waste From Natural Gas [kg]</h4>
<h4 id="environmental-impact-fuel-oil-352-nuclear-high-level-waste-mass-kg">Environmental Impact Fuel Oil #2 Nuclear High Level Waste Mass [kg]</h4>
<h4 id="environmental-impact-fuel-oil-351-nuclear-high-level-waste-mass-kg">Environmental Impact Fuel Oil #1 Nuclear High Level Waste Mass [kg]</h4>
<h4 id="environmental-impact-coal-nuclear-high-level-waste-mass-kg">Environmental Impact Coal Nuclear High Level Waste Mass [kg]</h4>
<h4 id="environmental-impact-gasoline-nuclear-high-level-waste-mass-kg">Environmental Impact Gasoline Nuclear High Level Waste Mass [kg]</h4>
<h4 id="environmental-impact-propane-nuclear-high-level-waste-mass-kg">Environmental Impact Propane Nuclear High Level Waste Mass [kg]</h4>
<h4 id="environmental-impact-diesel-nuclear-high-level-waste-mass-kg">Environmental Impact Diesel Nuclear High Level Waste Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel1-nuclear-high-level-waste-mass-kg">Environmental Impact OtherFuel1 Nuclear High Level Waste Mass [kg]</h4>
<h4 id="environmental-impact-otherfuel2-nuclear-high-level-waste-mass-kg">Environmental Impact OtherFuel2 Nuclear High Level Waste Mass [kg]</h4>
<p>These outputs provide results for high-level nuclear waste associated with consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-electricity-nuclear-low-level-waste-volume-m3">Environmental Impact Electricity Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-natural-gas-nuclear-low-level-waste-volume-m3">Environmental Impact Natural Gas Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-fuel-oil-352-nuclear-low-level-waste-volume-m3">Environmental Impact Fuel Oil #2 Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-fuel-oil-351-nuclear-low-level-waste-volume-m3">Environmental Impact Fuel Oil #1 Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-coal-nuclear-low-level-waste-volume-m3">Environmental Impact Coal Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-gasoline-nuclear-low-level-waste-volume-m3">Environmental Impact Gasoline Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-propane-nuclear-low-level-waste-volume-m3">Environmental Impact Propane Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-diesel-nuclear-low-level-waste-volume-m3">Environmental Impact Diesel Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-otherfuel1-nuclear-low-level-waste-volume-m3">Environmental Impact OtherFuel1 Nuclear Low Level Waste Volume [m3]</h4>
<h4 id="environmental-impact-otherfuel2-nuclear-low-level-waste-volume-m3">Environmental Impact OtherFuel2 Nuclear Low Level Waste Volume [m3]</h4>
<p>These outputs provide results for low-level nuclear waste associated with consumption of each type of fuel that might be used at the site.  The units are cubic meters.</p>
<h4 id="environmental-impact-total-n2o-emissions-carbon-equivalent-mass-kg">Environmental Impact Total N2O Emissions Carbon Equivalent Mass [kg]</h4>
<p>This output provides the result for equivalent carbon mass associated with the nitrous oxide (N<sub>2</sub>O ) releases that stem from the consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-total-ch4-emissions-carbon-equivalent-mass-kg">Environmental Impact Total CH4 Emissions Carbon Equivalent Mass [kg]</h4>
<p>This output provides the result for equivalent carbon mass associated with the methane releases that stem from the consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<h4 id="environmental-impact-total-co2-emissions-carbon-equivalent-mass-kg">Environmental Impact Total CO2 Emissions Carbon Equivalent Mass [kg]</h4>
<p>This output provides the result for equivalent carbon mass associated with the carbon dioxide releases that stem from the consumption of each type of fuel that might be used at the site.  The units are kg.</p>
<p>The following different output meters could appear in the standard meter output (.mdd) file:</p>
<ul>
<li>
<p>Zone,Meter,Source:Facility [J]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,CO2:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,CO:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,CH4:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,NOx:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,N2O:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,SO2:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,PM:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,PM10:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,PM2.5:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,NH3:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,NMVOC:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,Hg:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,Pb:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,WaterEnvironmentalFactors:Facility [L]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,Nuclear High:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,Nuclear Low:Facility [m3]</p>
</li>
<li>
<p>Zone,Meter,NaturalGasEmissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,ElectricEmissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,PurchasedElectricEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,SoldElectricEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,CoalEmissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#2Emissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,FuelOil#1Emissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,PropaneEmissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,GasolineEmissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,DieselEmissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel1Emissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:Source [J]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:CO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:CO [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:CH4 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:NOx [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:N2O [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:SO2 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:PM [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:PM10 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:PM2.5 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:NH3 [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:NMVOC [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:Hg [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:Pb [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:WaterEnvironmentalFactors [L]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:Nuclear High [kg]</p>
</li>
<li>
<p>Zone,Meter,OtherFuel2Emissions:Nuclear Low [m3]</p>
</li>
<li>
<p>Zone,Meter,Carbon Equivalent:Facility [kg]</p>
</li>
<li>
<p>Zone,Meter,CarbonEquivalentEmissions:Carbon Equivalent [kg]</p>
</li>
</ul>
<p>What shows up in the output are the Energy Meters that were utilized in this particular input file, the pollutants, and the Total Carbon Equivalent.</p>
<h3 id="outputsqlite">Output:SQLite</h3>
<p>Output from EnergyPlus can be written to SQLite files for manipulation outside some of the standard (such as spreadsheet) tools.</p>
<h4 id="field-option">Field: Option</h4>
<p>Currently, there are limited capabilities for specifying SQLite generation.  The Simple option will include all of the predefined database tables as well as time series related data.  Using the SimpleAndTabular choice adds database tables related to the tabular reports that are already output by EnergyPlus in other formats.  The description for SQLite outputs is described fully in the Output Details document.</p>
<p>And one includes it in the IDF using the following.</p>
<pre><code class="idf">Output:SQLite, Simple;
</code></pre>

<h1 id="output">Output</h1>
<p>EnergyPlus produces several output files as shown in the section on “Running EnergyPlus”.  This section will discuss the data contained in the “standard” output files (<strong>eplusout.eso, eplusout.mtr</strong>). They, too, have data dictionaries but unlike the input files, the output data dictionary is contained within the output file. Thus, the basic structure of the standard output file is:</p>
<pre><code>Data Dictionary Information
End of Data Dictionary
Data
...
Data
End of Data
</code></pre>

<p>As with the IDF structure, there are rules associated with the interpretation of the standard output data dictionary. These rules are summarized as follows:</p>
<ul>
<li>
<p>The first item on each line is an integer which represents the “report code”. This “report code” will be listed in the data section where it will also be the first item on each line, identifying the data. Only 2 lines in the output file will not have an integer as the first item (“End of Data Dictionary” and “End of Data” lines).</p>
</li>
<li>
<p>The second item on each line is also an integer. This integer corresponds to the number of items left on the dictionary line. Each string consists of a variable name and units in square brackets. Square brackets are required for all strings. If there are no units associated with a particular variable, then there are no characters between the brackets.</p>
</li>
</ul>
<p>Six standard items appear at the start of every EnergyPlus Standard Output File Data Dictionary:</p>
<pre><code>Program Version,EnergyPlus &lt;version number indicated&gt;
1,5,Environment Title[],Latitude[degrees],Longitude[degrees],Time Zone[],Elevation[m]
2,6,Day of Simulation[],Month[],Day of Month[],DST Indicator[1=yes 0=no],Hour[],StartMinute[],EndMinute[],DayType
3,3,Cumulative Day of Simulation[],Month[],Day of Month[],DST Indicator[1=yes 0=no],DayType  ! When Daily Output variables Requested
4,2,Cumulative Days of Simulation[],Month[]  ! When Monthly Output variables Requested
5,1,Cumulative Days of Simulation[] ! When Run Period Output variables Requested
</code></pre>

<ul>
<li>
<p>Item 0 is the program version statement.</p>
</li>
<li>
<p>Item 1 is produced at the beginning of each new “environment” (design day, run period).</p>
</li>
<li>
<p>Item 2 is produced prior to any variable reported at the timestep or hourly intervals. Hourly intervals will be shown with a start minute of 0.0 and an end minute of 60.0. Timestep intervals will show the appropriate start and end minutes.</p>
</li>
<li>
<p>Item 3 is produced prior to any variable reported at the daily interval.</p>
</li>
<li>
<p>Item 4 is produced prior to any variable reported at the monthly interval.</p>
</li>
<li>
<p>Item 5 is produced prior to any variable reported at the end of the “environment”.</p>
</li>
</ul>
<p>Following these five standard lines will be the variables requested for reporting from the input file (ref. Output:Variable object). For example:</p>
<pre><code>6,1,Environment,Site Outdoor Air Drybulb Temperature [C] !Hourly
40,1,ZONE ONE,Zone Total Internal Latent Gain Energy [J] !Hourly
68,1,ZONE ONE,Zone Mean Radiant Temperature [C] !Hourly
69,1,ZONE ONE,Zone Mean Air Temperature [C] !Hourly
70,1,ZONE ONE,Zone Air Heat Balance Surface Convection Rate [W] !Hourly
71,1,ZONE ONE,Zone Air Heat Balance Air Energy Storage Rate [W] !Hourly
</code></pre>

<p>This example illustrates the non-consecutive nature of the “report codes”. Internally, EnergyPlus counts each variable that <em>could</em> be reported. This is the assigned “report code”. However, the user may not request each possible variable for reporting. Note that, currently, the requested reporting frequency is shown as a comment (!) line in the standard output file.</p>
<p>The data is produced when the actual simulation is performed (after the warmup days unless the Output:Diagnostics requesting ReportDuringWarmup is used). Data output is simpler in format than the data dictionary lines. From the dictionary above:</p>
<pre><code>1,DENVER STAPLETON INTL ARPT ANN HTG 99% CONDNS DB,  39.74,-105.18,  -7.00,1829.00
2,1,12,21, 0, 1, 0.00,60.00,WinterDesignDay
6,-16.
40,0.0
68,-19.8183039170649
69,-19.8220899203323
70,-3.175272922406513E-002
71,-3.181520440307718E-002
</code></pre>

<p>This output file can be easily turned into a form that is read into commonly used spreadsheet programs where it can be further analyzed, graphed, etc.</p>
<p>More details including graphs are shown in the Output Details and Examples Document under the file <strong>eplusout.eso</strong>.</p>
<h2 id="using-readvarseso">Using ReadVarsESO</h2>
<h3 id="creating-charts-and-spreadsheet-files-from-output-variables">Creating Charts and Spreadsheet files from Output Variables</h3>
<p>The ReadVarsESO program is distributed with EnergyPlus as a simple approach to converting the standard output files (<strong>eplusout.eso, eplusout.mtr</strong>) into files that can be put directly into a spreadsheet program and then used to create graphs or do other statistical operations. ReadVarsESO can read the complex output files and sort the data into time-based form, it is a very quick application but does not have a lot of features.  Note that all the <strong>Output:Meter</strong> and <strong>Output:Meter:Cumulative</strong> objects are included on the <strong>eplusout.eso</strong> file as well as the <strong>eplusout.mtr</strong> file.  You can choose the <strong>Output:Meter:MeterFileOnly</strong> or <strong>Output:Meter:Cumulative:MeterFileOnly</strong> objects if you do not want a particular meter to show up on the <strong>eplusout.eso</strong> file. If you wish to see only the metered outputs, the <strong>eplusout.mtr</strong> file will typically be a lot smaller than the <strong>eplusout.eso</strong> file.</p>
<p>The ReadVarsESO program has a very simple set of inputs. By default, you will get all the variables listed in the Output:Variable (<strong>eplusout.eso</strong>) or Output:Meter (<strong>eplusout.mtr</strong>) objects into the appropriate output files. The outputs from ReadVarsESO are limited to 255 variables (Microsoft Excel™ limit). You can tailor how many variables to list by specifying variables for the ReadVarsESO runs.</p>
<p>You can override the 255 variable limit by specifying an argument on the command line (<strong>EP-Launch</strong> has a special option for this). You use “unlimited” or “nolimit” on the command line to get as many variables into your output file as desired. Again, this will be limited either by the number of variables in the <strong>eplusout.eso</strong> or <strong>eplusout.mtr</strong> files or the contents of the “rvi” file. If you want to use this option, you must include two arguments to the command line of the ReadVars program – 1) the “rvi” file and 2) the “unlimited” argument.</p>
<p>Table 41. ReadVarsESO Command Line Options</p>
<table class="table table-striped">
<tr>
<th>Option</th>
<th>Description</th>
</tr>
<tr>
<td>&lt;filename&gt;</td>
<td>To use any of these options, you must include a file name (“rvi” file) as the first argument.</td>
</tr>
<tr>
<td>Unlimited (or Nolimit)</td>
<td>Variables of any number will be produced on the output file.</td>
</tr>
<tr>
<td>Timestep</td>
<td>Only variables with reported frequency “timestep” (or detailed) will be produced on the output file.</td>
</tr>
<tr>
<td>Hourly</td>
<td>Only variables with reported frequency “hourly”  will be produced on the output file.</td>
</tr>
<tr>
<td>Daily</td>
<td>Only variables with reported frequency “daily”  will be produced on the output file.</td>
</tr>
<tr>
<td>Monthly</td>
<td>Only variables with reported frequency “monthly”  will be produced on the output file.</td>
</tr>
<tr>
<td>Annual (or RunPeriod)</td>
<td>Only variables with reported frequency “runperiod”  will be produced on the output file.</td>
</tr>
</table>

<p>In addition, another argument can be used so that the output file is only one time frequency. (By default, all variables – hourly, monthly, annual, etc. are mixed together in the output file). By using “Timestep” as an argument, you would get only the TimeStep reported variables. Using “Monthly”, only the monthly variables. This is not automated in either <strong>EP-Launch</strong> or the <strong>RunEPlus</strong> batch file but can easily be accomplished.</p>
<p>The program is run automatically from the <strong>EP-Launch</strong> program or the <strong>RunEPlus</strong> batch file (both these methods for executing EnergyPlus are described in the GettingStarted document). These programs use <strong>&lt;filename&gt;.rvi</strong> for input to the ReadVarsESO program executed first after the EnergyPlus execution and <strong>&lt;filename&gt;.mvi</strong> for the second execution. Ostensibly, the .rvi file would apply to the eplusout.eso file and the .mvi would apply to the eplusout.mtr file, BUT the contents of the files actually specify the “<strong>input</strong>” reporting file and the “<strong>output</strong>” reorganized file. Typical contents of an .rvi file are:</p>
<p>Table 42. "RVI" file contents</p>
<table class="table table-striped">
<tr>
<th>.rvi line description</th>
<th>Actual .rvi File Contents</th>
</tr>
<tr>
<td>Input File</td>
<td>eplusout.eso</td>
</tr>
<tr>
<td>Output File</td>
<td>eplusout.csv</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Site Outdoor Drybulb Temperature</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Zone Air Temperature</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Zone Air Humidity Ratio</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Zone Air System Sensible Cooling Rate</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Zone Air System Sensible Heating Rate</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Zone Total Internal Latent Gain Rate</td>
</tr>
<tr>
<td>Specific Variable Name</td>
<td>COOLING COIL AIR OUTLET NODE,System Node Temperature</td>
</tr>
<tr>
<td>Specific Variable Name</td>
<td>AIR LOOP OUTLET NODE,System Node Temperature</td>
</tr>
<tr>
<td>Specific Variable Name</td>
<td>AIR LOOP OUTLET NODE,System Node Humidity Ratio</td>
</tr>
<tr>
<td>Specific Variable Name</td>
<td>Mixed Air Node,System Node Mass Flow Rate</td>
</tr>
<tr>
<td>Specific Variable Name</td>
<td>Outdoor air Inlet Node,System Node Mass Flow Rate</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Humidifier Water Consumption Rate</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Humidifier Electric Power</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Zone Air Relative Humidity</td>
</tr>
<tr>
<td>Variable Name</td>
<td>Zone Predicted Moisture Load Moisture Transfer Rate</td>
</tr>
<tr>
<td>Termination Line  (optional)</td>
<td>0</td>
</tr>
</table>

<p>Note that the first two lines of the file are “input file” (where to read the output variable values from) and “output file” (where to put the reorganized data). If you have only those two lines in an “rvi” file, the program will use all the available variables on indicated input file to produce the output.</p>
<p>ReadVarsESO takes the input stream but recognizes the date/time information and appropriately places the required data onto the “output file”. Following these lines are a list of variables to be culled from the “input file” and placed onto the output file. “Variable Name” will take all variables matching that description whereas “Specific Variable Name” will only match the full description of the variable. So, in the above example, “Zone Air Temperature” will report air temperatures for all the zones (but available at the HVAC timestep if you choose the “detailed” reporting frequency in your input file) but “AIR LOOP OUTLET NODE” and “COOLING COIL AIR OUTLET NODE” will be the only values reported for the “System Node Temperature” variable (the node temperature is available for all nodes used in the simulation). The termination line (0) is included to terminate the input to the ReadVarsESO program and begin the scanning.</p>
<p>The output from ReadVarsESO is in the form commonly called “comma de-limited” or “comma separated variable”. This format can be read easily in spreadsheet programs, such as Excel™.</p>
<p>Note as described in the “Input for Output” above, only variables as listed on the <strong>eplusout.rdd</strong> file are available for reporting. If you request others, they will become “Warning” messages in the <strong>eplusout.err</strong> file.</p>
<pre><code>** Warning ** The following Output variables were requested but not generated
**   ~~~   ** because IDF did not contain these elements or misspelled variable name -- check .rdd file
************* Key=*, VarName=SYSTEM SENSIBLE COOLING RATE
</code></pre>

<p>The above message was generated from an IDF that requested reporting of the “SYSTEM SENSIBLE COOLING RATE” but that variable was not available from the components in the execution.</p>
<p>Table 43. Example ReadVarsESO command lines and results</p>
<table class="table table-striped">
<tr>
<th>Command Line</th>
<th>Description/Result</th>
</tr>
<tr>
<td>ReadVarsESO</td>
<td>Take eplusout.eso and produce an eplusout.csv file with all variables (up to 255) on it</td>
</tr>
<tr>
<td>ReadVarsESO my.rvi</td>
<td>Use the contents of “my.rvi” to produce the appropriate output file (limited to 255 variables)</td>
</tr>
<tr>
<td>ReadVarsESO my.rvi unlimited</td>
<td>Use the contents of “my.rvi” to produce the appropriate output file (no longer limited to 255 variables)</td>
</tr>
<tr>
<td>ReadVarsESO my.rvi Monthly</td>
<td>Use the contents of “my.rvi” to produce the appropriate output file and only produce those variables reported for “monthly” frequency (up to 255 variables)</td>
</tr>
<tr>
<td>ReadVarsESO my.rvi Daily unlimited</td>
<td>Use the contents of “my.rvi” to produce the appropriate output file and only produce those variables reported for “daily” frequency (no longer limited to 255 variables)</td>
</tr>
</table>


          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
      $(function() {
        return $("h2, h3, h4, h5, h6").each(function(i, el) {
          var $el, icon, id;
          $el = $(el);
          id = $el.attr('id');
          icon = '<i class="fa fa-link"></i>';
          if (id) {
            return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
          }
        });
      });
    </script>
  </body>
</html>