<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Standard Output Reports - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../05-InputForOutput">Input for Output</a>
              </li>
            
              <li class="active">
                <a href=".">Standard Output Reports</a>
              </li>
            
              <li>
                <a href="../07-WeatherData">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#standard-output-reports">Standard Output Reports</a>
      <ul class="nav">
        
        <li><a href="#outputtabletimebins">Output:Table:TimeBins</a></li>
        
        <li><a href="#outputtablemonthly">Output:Table:Monthly</a></li>
        
        <li><a href="#outputtablesummaryreports">Output:Table:SummaryReports</a></li>
        
        <li><a href="#outputcontroltablestyle">OutputControl:Table:Style</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h1 id="standard-output-reports">Standard Output Reports</h1>
<p>The following objects allow standard reports to be defined and utilized in EnergyPlus:</p>
<ul>
<li>
<p>Output:Table:TimeBins</p>
</li>
<li>
<p>Output:Table:Monthly</p>
</li>
<li>
<p>Output:Table:SummaryReports</p>
</li>
<li>
<p>OutputControl:Table:Style</p>
</li>
</ul>
<p>No <strong>Output:Meter</strong> or <strong>Output:Variable</strong> objects need to be specified to use the standard reports. A good set of example reports are available in the StandardReports.idf file in the DataSets directory of EnergyPlus.</p>
<h2 id="outputtabletimebins">Output:Table:TimeBins</h2>
<p>The Output:Table:TimeBins report shows the amount of time in hours that occurs in different bins for the single specific variable or meter specified. Two different types of binning occur: by month and by hour of the day.</p>
<p>The IntervalStart, IntervalSize and IntervalCount determine the size of the bins for many of the types of reports that can be generated. The IntervalStart value is the lowest value of the first bin. The first bin is for all values greater or equal to IntervalStart and less than IntervalStart+IntervalSize. This gets repeated IntervalCount times. A bin for below the first interval and above the last interval is automatically created. Each table also has totals for the column and the rows. The report produced by Report:Table:TimeBins also indicates the total time simulated (for an annual simulation this would be 8760 hours).</p>
<p>NOTE:  For summed variables, such as meters, the values are divided by the length of the timestep in seconds before binning. For example, the bins for a variable in Joules are reported in Joules per second (Watts). The interval values must then be entered accordingly.</p>
<h4 id="field-key-value">Field: Key Value</h4>
<p>The Key Value field indicates which instance of a variable is reported. An asterisk indicates that a table would be produced for every key.</p>
<h4 id="field-variable-name">Field: Variable Name</h4>
<p>The variable name to be reported. Reference the eplusout.rdd file for names that are specific to your simulation input file. You do not need to include the units [ ] field in your names here.</p>
<h4 id="field-interval-start">Field: Interval Start</h4>
<p>The lower value of the first bin. The first bin is for all values greater or equal to the IntervalStart and less than IntervalStart + IntervalSize. See note above regarding summed variables.</p>
<h4 id="field-interval-size">Field: Interval Size</h4>
<p>The amount by which each bin range is to increase, i.e. the difference between the upper and lower limits of each bin. See note above regarding summed variables.</p>
<h4 id="field-interval-count">Field: Interval Count</h4>
<p>The number of bins desired.</p>
<h4 id="field-schedule-name">Field: Schedule Name</h4>
<p>Optional schedule name. If left blank, binning is performed for all hours simulated. If a schedule is specified, binning is performed for non-zero hours in the schedule.</p>
<h4 id="field-variable-type">Field: Variable Type</h4>
<p>This field is used to indicate the kind of units that may be associated with the variable. It is used by IDF Editor to display the appropriate SI and IP units for the Interval Start and Interval Size values. The available options are shown below.</p>
<ul>
<li>
<p>Energy</p>
</li>
<li>
<p>Temperature</p>
</li>
<li>
<p>Flowrate</p>
</li>
<li>
<p>Demand</p>
</li>
</ul>
<p>An example of a time bins input object follows.</p>
<p>Output:Table:TimeBins,</p>
<p>*,                     ! Key Value</p>
<p>Electricity:HVAC,      ! Variable Name</p>
<p>4000000,               ! Interval Start</p>
<p>500000,                ! Interval Size</p>
<p>20;                    ! Interval Count</p>
<h2 id="outputtablemonthly">Output:Table:Monthly</h2>
<p>The Output:Table:Monthly object provides a generic method of setting up tables of monthly results. These tables are good for creating reports that broadly summarize the building performance. At the bottom of the tables, three rows are added for the sum or average depending on the type of variable, the maximum and the minimum of each column. The report produced has multiple columns that are each defined using a repeated group of fields. The fields for the variable name and the aggregation type can be repeated for any number of columns. A single Output:Table:Monthly object often produces multiple tables in the output. A table is produced for every “key” for a particular output variable. A single table of results shows values only for a specific “key”. The exception to this are environment variables, such as outdoor air temperature, that are included in each table, no matter what the key.</p>
<h4 id="field-name">Field: Name</h4>
<p>The Name field allows the user to give the output table a label that is shown in the output file.</p>
<h4 id="field-digits-after-decimal">Field: Digits After Decimal</h4>
<p>The Digits After Decimal field is a numeric value that indicates how many digits after the decimal point should be shown on the table of values.</p>
<h4 id="field-set-variable-or-meter-and-aggregation-type">Field Set: Variable or Meter and Aggregation Type</h4>
<p>The VariableOrMeterName field and the AggregationType field may be repeated for each column desired in the monthly report. These two fields define each column of the report. The IDD object has been set up to allow up to 25 columns. This object is extensible, so the number of columns may be increased by editing the IDD file and adding the desired number of fields at the end of the object.</p>
<h4 id="field-variable-or-meter-35-name">Field: Variable or Meter &lt;#&gt; Name</h4>
<p>The remainder of this input object consists of pairs of fields that can be repeatedVariable Or Meter Name fields contain the name of a variable (see Output:Variable and eplusout.rdd), meter (see Output:Meter and eplusout.mdd), or schedule. This value is shown on a monthly basis using the aggregation method specified. If the selected name is used for both a variable or a meter and a schedule name, the variable or meter will be used.</p>
<h4 id="field-aggregation-type-for-variable-or-meter-35">Field: Aggregation Type for Variable or Meter &lt;#&gt;</h4>
<p>The aggregation type determines how the variable is aggregated in the table. The choices for aggregation type are described below:</p>
<p>Simple Aggregation Types</p>
<p><strong>SumOrAverage</strong> – For “sum” type variables adds up the values for each timestep and reports the sum of the value monthly. For “average” type variables, the value shown will be the average for the month. SumOrAverage is probably the most common choice for aggregation type.</p>
<p><strong>Maximum</strong> – Reports the maximum value and the time that the maximum value occurred. When the maximum option is used with a summed variable the value is divided by the length of the timestep in seconds. For example, the maximum for a variable in Joules is reported in Watts.</p>
<p><strong>Minimum</strong> – Reports the minimum value and the time that the minimum value occurred. When the minimum option is used with a summed variable the value is divided by the length of the timestep in seconds. For example, the minimum for a variable in Joules is reported in Watts.</p>
<p><strong>HoursNonZero</strong> – The HoursNonZero option adds up the elapsed time during the month that this variable is non-zero and would be appropriate to determine the number of hour that a fan operates.</p>
<p><strong>HoursZero</strong> – The HoursZero option adds up the elapsed time during the month that this variable has a zero value and would be appropriate to determine the number of hour that a fan does not operate.</p>
<p><strong>HoursPositive</strong> – The HoursPositive option adds up the elapsed time during the month that this variable has a positive value. Hours with a zero value are not included.</p>
<p><strong>HoursNonPositive</strong> – The HoursNonPositive option adds up the elaspsed time during the month that this variable has non-positive value. Hours with a negative value and hours with a zero value are all included.</p>
<p><strong>HoursNegative</strong> – The HoursNegative option adds up the elapsed time during the month that this variable has a negative value. Hours with a zero value are not included.</p>
<p><strong>HoursNonNegative</strong> – The HoursNonNegative option adds up the elaspsed time during the month that this variable has non-negative value. Hours with a positive value and hours with a zero value are all included.</p>
<p><em>Advanced Aggregation Types</em></p>
<p>The advanced aggregation types are described below. These aggregation types rely on doing an operation on the current variable but only during the time or times defined by a previously defined field. The ValueWhenMaxOrMin displays the value of one variable at the same time as the maximum or minimum is set on a previous field that is defined as either a maximum or minimum. The “Hours—“ aggregation types display then number of hours that a variable meets a condition. The “—DuringHoursShown” aggregation types perform those aggretations but instead of for all the hours in the month, only for the hours that the previous “Hours—“ entry applies. Multiple “—DuringHoursShown” after an “Hours—“ will all be based on that single “Hours—“ entry, in fact the “—DuringHoursShown” is based on the next column to the left that contains an “Hours—“ entry even if other types of aggregations are used in intermediate columns. Order of the variables in the report is important when using the advanced aggregation types since they often depend on a previous entry.</p>
<p><strong>ValueWhenMaximumOrMinimum</strong> – The ValueWhenMaximumOrMinimum option looks at the previous variable in the report that sets a maximum or minimum and displays the value of the current variable at that same timestep. Order of the variables in the report is important when using ValueWhenMaxMin. This can be used, for example, when an outdoor temperature should be reported for the time of the maximum cooling load.</p>
<p><strong>SumOrAverageDuringHoursShown</strong> – Provides the sum or average of the named variable when during the hours that the previous variable displayed with any of the aggregation types starting with “Hours”. For “sum” type variables adds up the values for each timestep and reports the sum of the value monthly during the hours reported on the previous variable. For “average” type variables, the value shown will be the average for the month during the hours reported on the previous variable. Order of the variables in the report is important when using this aggregation type.</p>
<p><strong>MaximumDuringHoursShown</strong> – Reports the maximum value and the time that the maximum value occurred but only during the hours reported with the previous “hours-“ aggregation type. When the maximum option is used with a summed variable the value is divided by the length of the timestep in seconds. For example, the maximum for a variable in Joules is reported in Watts. Order of the variables in the report is important when using this aggregation type.</p>
<p><strong>MinimumDuringHoursShown</strong> - Reports the minimum value and the time that the minimum value occurred but only during the hours reported with the previous “hours-“ aggregation type. When the minimum option is used with a summed variable the value is divided by the length of the timestep in seconds. For example, the minimum for a variable in Joules is reported in Watts. Order of the variables in the report is important when using this aggregation type.</p>
<p>An example of this object follows.</p>
<p>Output:Table:Monthly,</p>
<p>Building Monthly Cooling Load Report,               ! Name</p>
<p>3,                                                  ! Digits After Decimal</p>
<p>Zone Air System Sensible Cooling Energy,                   ! Variable or Meter 1 Name</p>
<p>SumOrAverage,                                       ! Aggregation Type for Variable or Meter 1</p>
<p>Zone Air System Sensible Cooling Energy,                   ! Variable or Meter 2 Name</p>
<p>Maximum,                                            ! Aggregation Type for Variable or Meter 2</p>
<p>Site Outdoor Air Drybulb Temperature,                                   ! Variable or Meter 3 Name</p>
<p>ValueWhenMaxMin;                                    ! Aggregation Type for Variable or Meter 3</p>
<h2 id="outputtablesummaryreports">Output:Table:SummaryReports</h2>
<p>The Output:Table:SummaryReports object controls which predefined tabular reports are produced.  The easiest option is to specify “AllSummary” which will produce all of the summary reports described in this section and does not include the Zone Component Load report. In addition, “AllMonthly” will produce all of the monthly reports described. If all predefined reports are needed. “AllSummaryAndMonthly” shows all of the summary and monthly predefined reports and does not include the Zone Component Load report. The “AllSummaryAndSizingPeriod” option and “AllSummaryMonthlyAndSizingPeriod” option are similar and add the Zone Component Load report. Including the Zone Component Load Summary report may increase the simulation run time.</p>
<h4 id="field-report-35-name">Field: Report &lt;#&gt; Name</h4>
<p>All of the fields in the Output:Table:SummaryReports are the same. A long list of predefined summary reports is available by entering one of the available key choices described below. Each one indicates the name of the predefined reports that should be output. The input AllSummary will cause all the reports described below to be created.  The Report &lt;#&gt; Name field can be repeated.</p>
<h3 id="predefined-annual-summary-reports">Predefined Annual Summary Reports</h3>
<h4 id="annual-building-utility-performance-summary-sometimes-called-abups">Annual Building Utility Performance Summary (sometimes called ABUPS)</h4>
<p>The Annual Building Utility Performance Summary report often called ABUPS – (key: AnnualBuildingUtilityPerformanceSummary) produces a report that is an overall summary of the utility consumption of the building. It contains a number of subtables that are each described below.</p>
<ul>
<li>
<p>Site and Source Energy – Indicates the total site and source energy use. For electricity the net electricity from the utility is used for the electric contribution. The site to source conversion factors are based on those entered by the user. These are entered in the EnvironmentalImpactFactors object and FuelFactors objects.</p>
</li>
<li>
<p>Building Area – Shows the total floorspace of the building and the conditioned floorspace.</p>
</li>
<li>
<p>End Uses – This shows the total use of electricity, natural gas, other fuels, purchased cooling, purchased heating and water for each major end-use category. The end-use categories are Heating, Cooling, Interior Lighting, Exterior Lighting, Interior Equipment, Exterior Equipment, Fans, Pumps, Heat Rejection, Humidification, Heat Recovery, Hot Water, Refrigeration, and Generators. Not all fuels have corresponding end uses. The values in this sub-table are from output meters. To determine which components are attached to each end-use meter, consult the meter details output file (*.mtd). The source of the resource does not affect this table – the amount of electricity used for lights does not change if the electricity is from the utility or from an on-site generator. The Other Fuel column includes fuel oil#1, fuel oil#2, gasoline, coal, propane, diesel, otherfuel1 and otherfuel2. The district heating column also  includes steam.</p>
</li>
<li>
<p>End Uses By Subcategory – Shows a breakdown of the major end uses by user-defined category. If an end-use subcategory was not input for an object, it is automatically added to the General subcategory for that major end-use category.</p>
</li>
<li>
<p>Utility Use Per Floor Area – These two sub-tables show the results from the end-uses table divided by the total floor area defined for the building and for the total conditioned floor area. Only three categories for end-uses are used for these sub-tables, lighting, HVAC and other. HVAC includes fans, pumps, heating, cooling, heat rejection, humidification, and domestic hot water heating. The Other Fuel column includes fuel oil#1, fuel oil#2, gasoline, coal, propane, diesel, otherfuel1 and otherfuel2. The district heating column also  includes steam.</p>
</li>
<li>
<p>Electric Loads Satisfied – Shows the different methods that electric loads are satisfied in the building. The values shown for on site power generation are: Fuel-Fired Power Generation, High Temperature Geothermal, Photovoltaic Power, and Wind Power. The flows to and from the electric utility are shown next and finally the total electricity used at the site is compared to the total generated on site plus the net amount from the electric utility. The percentages shown are based on the total electricity used by the end-uses. Note that High Temperature Geothermal and Wind Power are not yet implemented in EnergyPlus.</p>
</li>
<li>
<p>On-Site Thermal Sources – Shows the on-site thermal sources of energy such as Water-Side Heat Recovery, Air to Air Heat Recovery for Cooling, Air to Air Heat Recovery for Heating, High-Temperature Geothermal, Solar Water Thermal, Solar Air Thermal. Note that High-Temperature Geothermal Solar Water Thermal, and Solar Air Thermal are not yet implemented in EnergyPlus.</p>
</li>
<li>
<p>Water Loads Summary – Shows the different methods the water loads were satisfied. This table shows all zeros because water use is not yet implemented in EnergyPlus.</p>
</li>
</ul>
<h4 id="input-verification-and-results-summary-or-ivrs">Input Verification and Results Summary (or IVRS)</h4>
<p>The Input Verification and Results Summary report (key: InputVerificationandResultsSummary) produces a report with several tables including:</p>
<ul>
<li>
<p>General which includes general information like the Program Version and Build, Weather, Latitude, Longitude, Elevation, Time Zone, North Axis Angle, and Hours Simulated.</p>
</li>
<li>
<p>Window-Wall Ratio table for envelope which includes the wall area, the window area and the ratio of the two. These are computed for all walls and for walls that are oriented generally north, south, east and west. All walls are categorized into one of these four cardinal directions. This is computed for walls that have a tilt of 60 to 120 degrees.</p>
</li>
<li>
<p>Skylight-Roof Ratio table for envelope which includes the roof area and the skylight area and the ratio of the two. This includes all surfaces with a tilt of less than 60 degrees.</p>
</li>
<li>
<p>Zone Summary includes internal load summary for each zone including area, if conditioned, volume, multipliers, gross wall area, window area, design lighting, design people, design plug and process.</p>
</li>
</ul>
<h4 id="source-energy-end-use-components-summary">Source Energy End Use Components Summary</h4>
<p>The Source Energy End Use Components Summary report produces a report (key: SourceEnergyEndUseComponentsSummary) that includes three tables. These tables display source energy by fuel type that is calculated based on site to source energy factors specified by the user in the EnvironmentalImpactFactors and FuelFactors objects. The last two tables display the source energy in terms of area normalized metrics. Following is a description of each table:</p>
<ul>
<li>
<p>Source Energy End Use Components – This shows the total use of source electricity, source natural gas, source values of other fuels, source purchased cooling   and purchased heating for each major end-use category. The end-use categories are Heating, Cooling, Interior Lighting, Exterior Lighting, Interior Equipment, Exterior Equipment, Fans, Pumps, Heat Rejection, Humidification, Heat Recovery, Hot Water, Refrigeration, and Generators. Not all fuels have corresponding end uses. The values in this sub-table are from output meters. To determine which components are attached to each end-use meter, consult the meter details output file (*.mtd). The source of the resource will affect this table – the amount of electricity used for lights will change if the electricity is from the utility or from an on-site generator. The Other Fuel column includes FuelOil#1, FuelOil#2, Gasoline, Coal, Propane, Diesel, OtherFuel1 and OtherFuel2. The district heating column also  includes steam.</p>
</li>
<li>
<p>Source Energy End Use Components normalized by Conditioned Floor Area – This table shows the total end uses in source energy normalized by conditioned floor area.</p>
</li>
<li>
<p>Source Energy End Use Components normalized by Total Floor Area – This table shows the total end uses in source energy normalized by total floor area.</p>
</li>
</ul>
<h4 id="climatic-data-summary">Climatic Data Summary</h4>
<p>The Climate Summary or Climatic Data Summary report (key: ClimaticDataSummary) produces a report that includes some of the details on each of the design days including: maximum dry-bulb, daily temperature range, humidity value, humidity type, wind speed, and wind direction.</p>
<h4 id="envelope-summary">Envelope Summary</h4>
<p>The Envelope Summary report (key: EnvelopeSummary) produces a report that includes the following tables:</p>
<ul>
<li>
<p>Opaque which includes all opaque surfaces and includes the name of the construction, reflectance, U-Factor, gross area, azimuth, tilt, cardinal direction.</p>
</li>
<li>
<p>Fenestration which includes all non-opaque surfaces and includes the name of the construction, areas (glass, frame, divider, single opening, multiplied openings), U-Factor, SHGC (the solar heat gain coefficient based on summer conditions), visible transmittance, conductance (frame, divider), indication of shade control, the name of the parent surface, azimuth, tilt, cardinal direction.</p>
</li>
</ul>
<h4 id="surface-shadowing-summary">Surface Shadowing Summary</h4>
<p>The Surface Shadowing Summary report (key: SurfaceShadowingSummary) produces a report that includes two tables. Note that surfaces starting with “Mir-“ are automatically generated by EnergyPlus and are the mirror images of user entered surfaces.</p>
<ul>
<li>
<p>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces and includes the name of the surface and a list of surfaces that may possibly cast shadows on that named surface. The list of possible shadow casters does not necessarily mean that they do cast shadows during the simulation, only that their relative position makes it possible that shadows from a surface in the list may fall on the named surface.</p>
</li>
<li>
<p>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces, includes the name of the subsurface such as a window or a door and a corresponding list of surfaces that may be casting shadows on the windows and doors.</p>
</li>
</ul>
<h4 id="shading-summary">Shading Summary</h4>
<p>The Shading Summary report (key: ShadingSummary) produces a report that includes the following tables:</p>
<ul>
<li>
<p>Sunlit Fraction which shows a list of windows and the fraction of the window that is sunlit for nine specific times of the year. The nine specific times include 9am, noon and 3pm on March 21, June 21, and December 21. These nine times were chosen to represent the range of sun angles. The simulation must include those times for the value to be included in the report.</p>
</li>
<li>
<p>Window control includes the names of all windows that have a window shading control (see WindowProperty:ShadingControl) and includes the name of the control, the type of shading, the shaded construction, the kind of control, and if glare control is used.</p>
</li>
</ul>
<h4 id="lighting-summary">Lighting Summary</h4>
<p>The Lighting Summary report (key: LightingSummary) produces a report that includes the following tables:</p>
<ul>
<li>
<p>Interior Lighting which includes the name of the lights object, the zone that it is used in, the lighting power density, zone area, total power, end use subcategory, schedule name, average hours per week, return air fraction, and whether the zone is conditioned.</p>
</li>
<li>
<p>Daylighting which includes the names of the daylighting objects, the zone they are used in, the type of daylighting being used, the control type, the fraction of the lighting controlled, the total power of the lighting installed in the zone and the lighting power that is controlled by the daylighting object.</p>
</li>
<li>
<p>Exterior Lighting which includes the name of the ExteriorLights object, the total watts described by the object, if the ExteriorLights uses an astronomical clock or just a schedule, the name of the schedule used, and the average hours per week for the named schedule for the year. The effect of the astronomical clock does not get included in the averaged hours per week shown.</p>
</li>
</ul>
<h4 id="equipment-summary">Equipment Summary</h4>
<p>The Equipment Summary report (key: EquipmentSummary) produces a report that includes some details on the major HVAC equipment present. The report has seven parts.</p>
<ul>
<li>
<p>Central Plant includes details on chillers, boilers, and cooling towers including the capacity and efficiency. For Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR, IPLV at AHRI standard test conditions is reported.</p>
</li>
<li>
<p>Cooling Coils includes the nominal total, sensible and latent capacities, the nominal sensible heat ratio, the nominal efficiency, nominal UA value, and nominal  surface area for each cooling coil. These values are calculated by calling the cooling coil simulation routine with the rated inlet conditions: inlet air dry bulb temperature = 26.67C, inlet air wet bulb temperature = 19.44C, inlet chilled water temperature = 6.67C.</p>
</li>
<li>
<p>DX Cooling Coils summarizes the Standard Rating (Net) Cooling Capacity, SEER, EER and IEER values at AHRI standard test. Currently, these values are only reported for coil type = Coil:Cooling:DX:SingleSpeed with condenser type = AirCooled.</p>
</li>
<li>
<p>DX Heating Coils summarizes the High Temperature Heating Standard (Net) Rating Capacity, Low Temperature Heating Standard (Net) Rating Capacity and Heating Seasonal Performance Factor (HSPF) values at AHRI standard test. Currently, these values are only reported for coil type = Coil:Heating:DX:SingleSpeed.</p>
</li>
<li>
<p>Heating Coils includes the nominal capacity and efficiency for each heating coil. The capacity is calculated by calling the heating coil simulation routine at the rated inlet conditions: inlet air dry bulb temperature = 16.6C, inlet relative humidity = 50%, inlet hot water temperature = 82.2C.</p>
</li>
<li>
<p>Fan includes the type of fan, the total efficiency, delta pressure, max flow rate, motor heat in air fraction, and end use.</p>
</li>
<li>
<p>Pumps includes the type of pump, control type, head pressure, electric power, and motor efficiency for each pump.</p>
</li>
<li>
<p>Service Water Heating includes the type of water heater, the storage volume, input, thermal efficiency, recovery efficiency, and energy factor.</p>
</li>
</ul>
<h4 id="hvac-sizing-summary">HVAC Sizing Summary</h4>
<p>The HVAC Sizing Summary report (key: HVACSizingSummary) produces a report that includes the following tables:</p>
<ul>
<li>
<p>Zone Cooling which includes the following columns for each zone: the calculated design load, the user specified design load, the calculated design air flow, the user specified design air flow, the name of the sizing period, the time of the peak load during the sizing period, the temperature at the time of the peak load during the sizing period, and the humidity ratio at the time of the peak load during the sizing period used.</p>
</li>
<li>
<p>Zone Heating which includes the following columns for each zone: the calculated design load, the user specified design load, the calculated design air flow, the user specified design air flow, the name of the sizing period, the time of the peak load during the sizing period, the temperature at the time of the peak load during the sizing period, and the humidity ratio at the time of the peak load during the sizing period used.</p>
</li>
<li>
<p>System Design Air Flow Rates which includes the following columns for each air loop: the calculated cooling air flow rate, the user specified air flow rate for cooling, the calculated heating air flow rate, the user specified air flow rate for heating.</p>
</li>
<li>
<p><em>Note:</em> values listed as "calculated" are the unaltered result of the zone or system sizing calculations, using the design sizing period weather and schedules specified in the input. Values listed as "user specified" are either the calculated values modified by global or zone sizing factors or values specified with the <em>flow/zone</em> or <em>flow/system</em> design air flow method.</p>
</li>
</ul>
<h4 id="component-sizing-summary">Component Sizing Summary</h4>
<p>The Component Sizing Summary report (key: ComponentSizingSummary) produces a report that includes different tables depending on the kinds of HVAC components that exist in the input file. A table is shown for each type of HVAC component that is sized. The table lists the objects of that type of component that appear in the input file and one or more parameters related to that component.  For example, the AirTerminal:SingleDuct:VAV:Reheat component creates a table showing the maximum air flow rate from the sizing calculations and the maximum reheat water flow rate. Another example is the Fan:VariableVolume object which shows a table with both the maximum and minimum flow rates for each fan based on the results from the sizing calculations.</p>
<h4 id="outdoor-air-summary">Outdoor Air Summary</h4>
<p>The Outdoor Air Summary report (key: OutdoorAirSummary) produces a report that includes the following tables:</p>
<ul>
<li>
<p>Average Outside Air During Occupied Hours table shows for each zone the average and nominal number of occupants, the zone volume, the average air change rate based on mechanical ventilation, infiltration and simple ventilation during occupied hours.</p>
</li>
<li>
<p>Minimum Outside Air During Occupied Hours table shows for each zone the average and nominal number of occupants, the zone volume, the minimum air change rate based on mechanical ventilation, infiltration and simple ventilation during occupied hours.</p>
</li>
</ul>
<h4 id="system-summary">System Summary</h4>
<p>The System Summary Report (key: SystemSummary) produces a report that includes the following tables:</p>
<ul>
<li>
<p>Economizer which includes the following columns for each Controller:OutdoorAir object: the high limit shutoff control, the minimum outdoor air flow, the maximum outdoor air flow, if the return air temperature has a control limit, if the return air has an enthalpy limit, the outdoor air temperature limit, and the outdoor air enthalpy limit.</p>
</li>
<li>
<p>Demand Controlled Ventilation table is for each Controller:MechanicalVentilation object and shows the name, the nominal outdoor air per person and the nominal outdoor air per zone area.</p>
</li>
<li>
<p>Time Not Comfortable Based on Simple ASHRAE 55-2004 table shows how many hours that the space is not comfortable for each zone under the criteria of assuming winter clothes, summer clothes or both summer and winter clothes.  See the People object for more information about this thermal comfort calculation.</p>
</li>
<li>
<p>Time Setpoint is Not Met table shows how many hours the space is more than 0.2C from the setpoint during heating and during cooling.  The last two columns indicate those hours that the setpoint is not met while the space is occupied.</p>
</li>
</ul>
<h4 id="adaptive-comfort-summary">Adaptive Comfort Summary</h4>
<p>The Adaptive Comfort Summary report (key: AdaptiveComfortSummary) produces a report tabulating the sum of occupied hours not meeting adaptive comfort acceptability limits for each relevant People object (People objects for which adaptive comfort calculations are requested). These acceptability limits include ASHRAE Std. 55 80%, ASHRAE Std. 55 90%, CEN-15251 Category I, CEN-15251 Category II, and CEN-15251 Category III.</p>
<h4 id="sensible-heat-gain-summary">Sensible Heat Gain Summary</h4>
<p>The Sensible Heat Gain Summary (key: SensibleHeatGainSummary) provides results for each zone and the overall building for some of the major heat gain components. The first four columns show the loads satisfied by sensible air heating and cooling as well as radiant heating and cooling surfaces in the zone. The heat gains from people, lighting, equipment, windows, interzone air flow, and infiltration are shown when adding heat to the zone and separately when removing heat from the zone (for applicable components). Finally the balance is shown as “Opaque Surface Conduction and Other Heat Addition” and “Opaque Surface Conduction and Other Heat Removal” which is a term indicating the affect of the walls, floors and ceilings/roof to the zone as well as the impact of the delay between heat gains/losses and loads on the HVAC equipment serving the zone.  The following shows each output variable that is used for each column. For each timestep in the simulation, positive values are shown as additions and negative values are shown as removal for most variables.</p>
<ul>
<li>HVAC Input Sensible Air Heating</li>
</ul>
<p>Zone Air Heat Balance System Air Transfer Rate</p>
<p>Zone Air Heat Balance System Convective Heat Gain Rate</p>
<ul>
<li>HVAC Input Sensible Air Cooling</li>
</ul>
<p>Zone Air Heat Balance System Air Transfer Rate</p>
<p>Zone Air Heat Balance System Convective Heat Gain Rate</p>
<ul>
<li>HVAC Input Heated Surface Heating</li>
</ul>
<p>Zone Radiant HVAC Heating Energy</p>
<p>Zone Ventilated Slab Radiant Heating Energy</p>
<ul>
<li>HVAC Input Cooled Surface Cooling</li>
</ul>
<p>Zone Radiant HVAC Cooling Energy</p>
<p>Zone Ventilated Slab Radiant Cooling Energy</p>
<ul>
<li>People Sensible Heat Addition</li>
</ul>
<p>Zone People Sensible Heating Energy</p>
<ul>
<li>Lights Sensible Heat Addition</li>
</ul>
<p>Zone Lights Total Heating Energy</p>
<ul>
<li>Equipment Sensible Heat Addition &amp; Equipment Sensible Heat Removal</li>
</ul>
<p>Zone Electric Equipment Radiant Heating Energy</p>
<p>Zone Gas Equipment Radiant Heating Energy</p>
<p>Zone Steam Equipment Radiant Heating Energy</p>
<p>Zone Hot Water Equipment Radiant Heating Energy</p>
<p>Zone Other Equipment Radiant Heating Energy</p>
<p>Zone Electric Equipment Convective Heating Energy</p>
<p>Zone Gas Equipment Convective Heating Energy</p>
<p>Zone Steam Equipment Convective Heating Energy</p>
<p>Zone Hot Water Equipment Convective Heating Energy</p>
<p>Zone Other Equipment Convective Heating Energy</p>
<ul>
<li>Window Heat Addition &amp; Window Heat Removal</li>
</ul>
<p>Zone Windows Total Heat Gain Energy</p>
<ul>
<li>Interzone Air Transfer Heat Addition &amp; Interzone Air Transfer Heat Removal</li>
</ul>
<p>Zone Air Heat Balance Interzone Air Transfer Rate</p>
<ul>
<li>Infiltration Heat Addition &amp; Infiltration Heat Removal</li>
</ul>
<p>Zone Air Heat Balance Outdoor Air Transfer Rate</p>
<p>The Opaque Surface Conduction and Other Heat Addition and Opaque Surface Conduction and Other Heat Removal columns are also calculated on an timestep basis as the negative value of the other removal and gain columns so that the total for the timestep sums to zero. These columns are derived strictly from the other columns.</p>
<h4 id="zone-component-load-summary">Zone Component Load Summary</h4>
<p>The Zone Component Loads Summary provides an estimate of the heating and cooling peak loads for each zone broken down into various components. This report may help determine which components of the load have the largest impact for the heating and cooling peak design conditions. When specified, the Zone Component Loads Summary report is created for each zone that is conditioned. The difference between the peak design sensible load and the estimated instant + delayed sensible load (as shown in the <em>Peak Conditions</em> subtable) is an indication of how consistent the overall total estimate may be to the computed total peak loads for the zone. When the report is called the zone sizing calculations are repeated twice so this may result in longer simulation times.  The key used to obtain this report is ZoneComponentLoadSummary. Since including this report may increase the simulation time, new key options have been added that will display all reports but the Zone Component Load Summary those keys used are AllSummaryButZoneComponentLoad and AllSummaryAndMonthlyButZoneComponentLoad.</p>
<p>The report has four parts:</p>
<ul>
<li>Estimated Cooling Peak Load Components</li>
</ul>
<p>Contains the sensible-instant, sensible-delay, sensible-return air, latent, total and %grand total for people, lights, equipment, refrigeration, water use equipment, HVAC equipment loads, power generation equipment, infiltration, zone ventilation, interzone mixing, roof, interzone ceiling, other roof, exterior wall, interzone wall, ground contact wall, other wall, exterior floor, interzone floor, ground contact floor, other floor, fenestration conduction, fenestration solar, opaque door. The values in the sensible-delay column are estimated using a procedure shown in the Engineering Reference.</p>
<ul>
<li>Cooling Peak Conditions</li>
</ul>
<p>Contains the time of the peak load and the outside dry bulb and wet bulb temperatures as well as the outside humidity ratio for that time. It also shows the zone temperature and relative humidity and humidity ratio for that time.</p>
<ul>
<li>Estimated Heating Peak Load Components</li>
</ul>
<p>Contains the sensible-instant, sensible-delay, sensible-return air, latent, total and %grand total for people, lights, equipment, refrigeration, water use equipment, HVAC equipment loads, power generation equipment, infiltration, zone ventilation, interzone mixing, roof, interzone ceiling, other roof, exterior wall, interzone wall, ground contact wall, other wall, exterior floor, interzone floor, ground contact floor, other floor, fenestration conduction, fenestration solar, opaque door. The values in the sensible-day column are estimated using a procedure shown in the Engineering Reference.</p>
<ul>
<li>Heating Peak Conditions</li>
</ul>
<p>An intermediate calculation in the estimation of the sensible-delayed colum is the decay curves that are shown in the <em>Radiant to Convective Decay Curve</em> subtables. A decay curve is created for each surface in the zone.</p>
<h4 id="standard-621-summary">Standard 62.1 Summary</h4>
<p>The Standard 62.1 Summary (key: Standard62.1Summary) produces a report that is consistent with many of the outputs needed when doing calculations consistent with ASHRAE Standard 62.1-2010. The report is generated when sizing calculations are specified. The abbreviations used in the report are consistent with the abbreviations used in Appendix A4 of the Standard. The following tables are part of the report:</p>
<ul>
<li>
<p>System Ventilation Requirements for Cooling containing: Sum of Zone Primary Air Flow - Vpz-sum, System Population – Ps, Sum of Zone Population - Pz-sum, Occupant Diversity – D, Uncorrected Outdoor Air Intake Airflow – Vou, System Primary Airflow – Vps, Average Outdoor Air Fraction – Xs, System Ventilation Efficiency – Ev, Outdoor Air Intake Flow – Vot, Percent Outdoor Air - %OA.</p>
</li>
<li>
<p>System Ventilation Requirements for Heating containing: Sum of Zone Primary Air Flow - Vpz-sum, System Population – Ps, Sum of Zone Population - Pz-sum, Occupant Diversity – D, Uncorrected Outdoor Air Intake Airflow – Vou, System Primary Airflow – Vps, Average Outdoor Air Fraction – Xs, System Ventilation Efficiency – Ev, Outdoor Air Intake Flow – Vot, Percent Outdoor Air - %OA.</p>
</li>
<li>
<p>Zone Ventilation Parameters containing: AirLoop Name, People Outdoor Air Rate – Rp,  Zone Population – Pz, Area Outdoor Air Rate – Ra, Zone Floor Area – Az, Breathing Zone Outdoor Airflow – Vbz, Cooling Zone Air Distribution Effectiveness - Ez-clg, Cooling Zone Outdoor Airflow - Voz-clg, Heating Zone Air Distribution Effectiveness - Ez-htg, Heating Zone Outdoor Airflow - Voz-htg.</p>
</li>
<li>
<p>System Ventilation Parameters containing: People Outdoor Air Rate – Rp, Sum of Zone Population - Pz-sum, Area Outdoor Air Rate – Ra, Sum of Zone Floor Area - Az-sum, Breathing Zone Outdoor Airflow – Vbz, Cooling Zone Outdoor Airflow - Voz-clg, Heating Zone Outdoor Airflow - Voz-htg.</p>
</li>
<li>
<p>Zone Ventilation Calculations for Cooling Design containing: AirLoop Name, Box Type, Zone Primary Airflow – Vpz, Zone Discharge Airflow – Vdz, Minimum Zone Primary Airflow - Vpz-min, Zone Outdoor Airflow Cooling - Voz-clg, Primary Outdoor Air Fraction – Zpz, Primary Air Fraction – Ep, Secondary Recirculation Fraction- Er, Supply Air Fraction- Fa, Mixed Air Fraction – Fb, Outdoor Air Fraction – Fc, Zone Ventilation Efficiency – Evz.</p>
</li>
<li>
<p>System Ventilation Calculations for Cooling Design containing: Sum of Zone Primary Airflow - Vpz-sum, System Primary Airflow – Vps, Sum of Zone Discharge Airflow - Vdz-sum, Minimum Zone Primary Airflow - Vpz-min, Zone Outdoor Airflow Cooling - Voz-clg, Zone Ventilation Efficiency - Evz-min.</p>
</li>
<li>
<p>Zone Ventilation Calculations for Heating Design containing: AirLoop Name, Box Type, Zone Primary Airflow – Vpz, Zone Discharge Airflow – Vdz, Minimum Zone Primary Airflow - Vpz-min, Zone Outdoor Airflow Cooling - Voz-clg, Primary Outdoor Air Fraction – Zpz, Primary Air Fraction – Ep, Secondary Recirculation Fraction- Er, Supply Air Fraction- Fa, Mixed Air Fraction – Fb, Outdoor Air Fraction – Fc, Zone Ventilation Efficiency – Evz.</p>
</li>
<li>
<p>System Ventilation Calculations for Heating Design containing: Sum of Zone Primary Airflow - Vpz-sum, System Primary Airflow – Vps, Sum of Zone Discharge Airflow - Vdz-sum, Minimum Zone Primary Airflow - Vpz-min, Zone Outdoor Airflow Cooling - Voz-clg, Zone Ventilation Efficiency - Evz-min.</p>
</li>
</ul>
<h4 id="energy-meters-summary">Energy Meters Summary</h4>
<p>The Energy Meters Summary (key: EnergyMeters) (which is a slight misnomer as some meters may not be strictly energy) provides the annual period (runperiod) results for each meter (reference the meter data dictionary file (.mdd) and/or the meter details file (.mtd). The results are broken out by fuel type (resource type) in this report.</p>
<h3 id="predefined-monthly-summary-reports">Predefined Monthly Summary Reports</h3>
<p>The predefined monthly report options are shown below. The key name of the predefined monthly report is all that is needed to have that report appear in the tabular output file. After each report name below are the output variables and aggregation types used. These cannot be modified when using the predefined reports but if changes are desired, a Output:Table:Monthly can be used instead. The StandardReports.idf file in the DataSets directory includes a Output:Table:Monthly that exactly corresponds to the predefined monthly reports shown below. They can be copied into an IDF file and extended if additional variables are desired. A listing of each available key for predefined monthly summary reports follows with a discrption of the variables included.</p>
<h4 id="zonecoolingsummarymonthly">ZoneCoolingSummaryMonthly</h4>
<ul>
<li>
<p>Zone Air System Sensible Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Air System Sensible Cooling Rate (Maximum)</p>
</li>
<li>
<p>Site Outdoor Air Drybulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Outdoor Air Wetbulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Total Internal Latent Gain Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Total Internal Latent Gain Energy (Maximum)</p>
</li>
<li>
<p>Site Outdoor Air Drybulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Outdoor Air Wetbulb Temperature (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="zoneheatingsummarymonthly">ZoneHeatingSummaryMonthly</h4>
<ul>
<li>
<p>Zone Air System Sensible Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Air System Sensible Heating Rate (Maximum)</p>
</li>
<li>
<p>Site Outdoor Air Drybulb Temperature (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="zoneelectricsummarymonthly">ZoneElectricSummaryMonthly</h4>
<ul>
<li>
<p>Zone Lights Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Lights Electric Energy (Maximum)</p>
</li>
<li>
<p>Zone Electric Equipment Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Electric Equipment Electric Energy (Maximum)</p>
</li>
</ul>
<h4 id="spacegainsmonthly">SpaceGainsMonthly</h4>
<ul>
<li>
<p>Zone People Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Lights Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Electric Equipment Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Gas Equipment Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Hot Water Equipment Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Steam Equipment Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Other Equipment Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Infiltration Sensible Heat Gain Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Infiltration Sensible Heat Loss Energy (SumOrAverage)</p>
</li>
</ul>
<h4 id="peakspacegainsmonthly">PeakSpaceGainsMonthly</h4>
<ul>
<li>
<p>Zone People Total Heating Energy (Maximum)</p>
</li>
<li>
<p>Zone Lights Total Heating Energy (Maximum)</p>
</li>
<li>
<p>Zone Electric Equipment Total Heating Energy (Maximum)</p>
</li>
<li>
<p>Zone Gas Equipment Total Heating Energy (Maximum)</p>
</li>
<li>
<p>Zone Hot Water Equipment Total Heating Energy (Maximum)</p>
</li>
<li>
<p>Zone Steam Equipment Total Heating Energy (Maximum)</p>
</li>
<li>
<p>Zone Other Equipment Total Heating Energy (Maximum)</p>
</li>
<li>
<p>Zone Infiltration Sensible Heat Gain Energy (Maximum)</p>
</li>
<li>
<p>Zone Infiltration Sensible Heat Loss Energy (Maximum)</p>
</li>
</ul>
<h4 id="spacegaincomponentsatcoolingpeakmonthly">SpaceGainComponentsAtCoolingPeakMonthly</h4>
<ul>
<li>
<p>Zone Air System Sensible Cooling Rate (Maximum)</p>
</li>
<li>
<p>Zone People Total Heating Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Lights Total Heating Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Electric Equipment Total Heating Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Gas Equipment Total Heating Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Hot Water Equipment Total Heating Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Steam Equipment Total Heating Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Other Equipment Total Heating Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Infiltration Sensible Heat Gain Energy (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Infiltration Sensible Heat Loss Energy (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="energyconsumptionelectricitynaturalgasmonthly">EnergyConsumptionElectricityNaturalGasMonthly</h4>
<ul>
<li>
<p>Electricity:Facility (SumOrAverage)</p>
</li>
<li>
<p>Electricity:Facility (Maximum)</p>
</li>
<li>
<p>Gas:Facility (SumOrAverage)</p>
</li>
<li>
<p>Gas:Facility (Maximum)</p>
</li>
</ul>
<h4 id="energyconsumptionelectricitygeneratedpropanemonthly">EnergyConsumptionElectricityGeneratedPropaneMonthly</h4>
<ul>
<li>
<p>ElectricityProduced:Facility (SumOrAverage)</p>
</li>
<li>
<p>ElectricityProduced:Facility (Maximum)</p>
</li>
<li>
<p>Propane:Facility (SumOrAverage)</p>
</li>
<li>
<p>Propane:Facility (Maximum)</p>
</li>
</ul>
<h4 id="energyconsumptiondieselfuel-oilmonthly">EnergyConsumptionDieselFuel OilMonthly</h4>
<ul>
<li>
<p>Diesel:Facility (SumOrAverage)</p>
</li>
<li>
<p>Diesel:Facility (Maximum)</p>
</li>
<li>
<p>FuelOil#1:Facility (SumOrAverage)</p>
</li>
<li>
<p>FuelOil#1:Facility (Maximum)</p>
</li>
<li>
<p>FuelOil#2:Facility (SumOrAverage)</p>
</li>
<li>
<p>FuelOil#2:Facility (Maximum)</p>
</li>
</ul>
<h4 id="energyconsumptiondisctrictheatingcoolingmonthly">EnergyConsumptionDisctrictHeatingCoolingMonthly</h4>
<ul>
<li>
<p>DistrictCooling:Facility (SumOrAverage)</p>
</li>
<li>
<p>DistrictCooling:Facility (Maximum)</p>
</li>
<li>
<p>DistrictHeating:Facility (SumOrAverage)</p>
</li>
<li>
<p>DistrictHeating:Facility (Maximum)</p>
</li>
</ul>
<h4 id="energyconsumptioncoalgasolinemonthly">EnergyConsumptionCoalGasolineMonthly</h4>
<ul>
<li>
<p>Coal:Facility (SumOrAverage)</p>
</li>
<li>
<p>Coal:Facility (Maximum)</p>
</li>
<li>
<p>Gasoline:Facility (SumOrAverage)</p>
</li>
<li>
<p>Gasoline:Facility (Maximum)</p>
</li>
</ul>
<h4 id="energyconsumptionotherfuelsmonthly">EnergyConsumptionOtherFuelsMonthly</h4>
<ul>
<li>
<p>OtherFuel1:Facility (SumOrAverage)</p>
</li>
<li>
<p>OtherFuel1:Facility (Maximum)</p>
</li>
<li>
<p>OtherFuel2:Facility (SumOrAverage)</p>
</li>
<li>
<p>OtherFuel2:Facility (Maximum)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptionelectricitymonthly">EndUseEnergyConsumptionElectricityMonthly</h4>
<ul>
<li>
<p>InteriorLights:Electricity (SumOrAverage)</p>
</li>
<li>
<p>ExteriorLights:Electricity (SumOrAverage)</p>
</li>
<li>
<p>InteriorEquipment:Electricity (SumOrAverage)</p>
</li>
<li>
<p>ExteriorEquipment:Electricity (SumOrAverage)</p>
</li>
<li>
<p>Fans:Electricity (SumOrAverage)</p>
</li>
<li>
<p>Pumps:Electricity (SumOrAverage)</p>
</li>
<li>
<p>Heating:Electricity (SumOrAverage)</p>
</li>
<li>
<p>Cooling:Electricity (SumOrAverage)</p>
</li>
<li>
<p>HeatRejection:Electricity (SumOrAverage)</p>
</li>
<li>
<p>Humidifier:Electricity (SumOrAverage)</p>
</li>
<li>
<p>HeatRecovery:Electricity (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:Electricity (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:Electricity (SumOrAverage)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptionnaturalgasmonthly">EndUseEnergyConsumptionNaturalGasMonthly</h4>
<ul>
<li>
<p>InteriorEquipment:Gas (SumOrAverage)</p>
</li>
<li>
<p>ExteriorEquipment:Gas (SumOrAverage)</p>
</li>
<li>
<p>Heating:Gas (SumOrAverage)</p>
</li>
<li>
<p>Cooling:Gas (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:Gas (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:Gas (SumOrAverage)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptiondieselmonthly">EndUseEnergyConsumptionDieselMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Diesel (SumOrAverage)</p>
</li>
<li>
<p>Cooling:Diesel (SumOrAverage)</p>
</li>
<li>
<p>Heating:Diesel (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:Diesel (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:Diesel (SumOrAverage)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptionfueloilmonthly">EndUseEnergyConsumptionFuelOilMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:FuelOil#1 (SumOrAverage)</p>
</li>
<li>
<p>Cooling:FuelOil#1 (SumOrAverage)</p>
</li>
<li>
<p>Heating:FuelOil#1 (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:FuelOil#1 (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:FuelOil#1 (SumOrAverage)</p>
</li>
<li>
<p>ExteriorEquipment:FuelOil#2 (SumOrAverage)</p>
</li>
<li>
<p>Cooling:FuelOil#2 (SumOrAverage)</p>
</li>
<li>
<p>Heating:FuelOil#2 (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:FuelOil#2 (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:FuelOil#2 (SumOrAverage)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptioncoalmonthly">EndUseEnergyConsumptionCoalMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Coal (SumOrAverage)</p>
</li>
<li>
<p>Heating:Coal (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:Coal (SumOrAverage)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptionpropanemonthly">EndUseEnergyConsumptionPropaneMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Propane (SumOrAverage)</p>
</li>
<li>
<p>Cooling:Propane (SumOrAverage)</p>
</li>
<li>
<p>Heating:Propane (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:Propane (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:Propane (SumOrAverage)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptiongasolinemonthly">EndUseEnergyConsumptionGasolineMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Gasoline (SumOrAverage)</p>
</li>
<li>
<p>Cooling:Gasoline (SumOrAverage)</p>
</li>
<li>
<p>Heating:Gasoline (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:Gasoline (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:Gasoline (SumOrAverage)</p>
</li>
</ul>
<h4 id="enduseenergyconsumptionotherfuelsmonthly">EndUseEnergyConsumptionOtherFuelsMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:OtherFuel1 (SumOrAverage)</p>
</li>
<li>
<p>Cooling:OtherFuel1 (SumOrAverage)</p>
</li>
<li>
<p>Heating:OtherFuel1 (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:OtherFuel1 (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:OtherFuel1 (SumOrAverage)</p>
</li>
<li>
<p>ExteriorEquipment:OtherFuel1 (SumOrAverage)</p>
</li>
<li>
<p>Cooling:OtherFuel2 (SumOrAverage)</p>
</li>
<li>
<p>Heating:OtherFuel2 (SumOrAverage)</p>
</li>
<li>
<p>WaterSystems:OtherFuel2 (SumOrAverage)</p>
</li>
<li>
<p>Cogeneration:OtherFuel2 (SumOrAverage)</p>
</li>
</ul>
<h4 id="peakenergyenduseelectricitypart1monthly">PeakEnergyEndUseElectricityPart1Monthly</h4>
<ul>
<li>
<p>InteriorLights:Electricity (Maximum)</p>
</li>
<li>
<p>ExteriorLights:Electricity (Maximum)</p>
</li>
<li>
<p>InteriorEquipment:Electricity (Maximum)</p>
</li>
<li>
<p>ExteriorEquipment:Electricity (Maximum)</p>
</li>
<li>
<p>Fans:Electricity (Maximum)</p>
</li>
<li>
<p>Pumps:Electricity (Maximum)</p>
</li>
<li>
<p>Heating:Electricity (Maximum)</p>
</li>
</ul>
<h4 id="peakenergyenduseelectricitypart2monthly">PeakEnergyEndUseElectricityPart2Monthly</h4>
<ul>
<li>
<p>Cooling:Electricity (Maximum)</p>
</li>
<li>
<p>HeatRejection:Electricity (Maximum)</p>
</li>
<li>
<p>Humidifier:Electricity (Maximum)</p>
</li>
<li>
<p>HeatRecovery:Electricity (Maximum)</p>
</li>
<li>
<p>WaterSystems:Electricity (Maximum)</p>
</li>
<li>
<p>Cogeneration:Electricity (Maximum)</p>
</li>
</ul>
<h4 id="electriccomponentsofpeakdemandmonthly">ElectricComponentsOfPeakDemandMonthly</h4>
<ul>
<li>
<p>Electricity:Facility (Maximum)</p>
</li>
<li>
<p>InteriorLights:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>InteriorEquipment:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>ExteriorLights:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>ExteriorEquipment:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>Fans:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>Pumps:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>Heating:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>Cooling:Electricity (ValueWhenMaxMin)</p>
</li>
<li>
<p>HeatRejection:Electricity (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="peakenergyendusenaturalgasmonthly">PeakEnergyEndUseNaturalGasMonthly</h4>
<ul>
<li>
<p>InteriorEquipment:Gas (Maximum)</p>
</li>
<li>
<p>ExteriorEquipment:Gas (Maximum)</p>
</li>
<li>
<p>Heating:Gas (Maximum)</p>
</li>
<li>
<p>Cooling:Gas (Maximum)</p>
</li>
<li>
<p>WaterSystems:Gas (Maximum)</p>
</li>
<li>
<p>Cogeneration:Gas (Maximum)</p>
</li>
</ul>
<h4 id="peakenergyendusedieselmonthly">PeakEnergyEndUseDieselMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Diesel (Maximum)</p>
</li>
<li>
<p>Cooling:Diesel (Maximum)</p>
</li>
<li>
<p>Heating:Diesel (Maximum)</p>
</li>
<li>
<p>WaterSystems:Diesel (Maximum)</p>
</li>
<li>
<p>Cogeneration:Diesel (Maximum)</p>
</li>
</ul>
<h4 id="peakenergyendusefueloilmonthly">PeakEnergyEndUseFuelOilMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:FuelOil#1 (Maximum)</p>
</li>
<li>
<p>Cooling:FuelOil#1 (Maximum)</p>
</li>
<li>
<p>Heating:FuelOil#1 (Maximum)</p>
</li>
<li>
<p>WaterSystems:FuelOil#1 (Maximum)</p>
</li>
<li>
<p>Cogeneration:FuelOil#1 (Maximum)</p>
</li>
<li>
<p>ExteriorEquipment:FuelOil#2 (Maximum)</p>
</li>
<li>
<p>Cooling:FuelOil#2 (Maximum)</p>
</li>
<li>
<p>Heating:FuelOil#2 (Maximum)</p>
</li>
<li>
<p>WaterSystems:FuelOil#2 (Maximum)</p>
</li>
<li>
<p>Cogeneration:FuelOil#2 (Maximum)</p>
</li>
</ul>
<h4 id="peakenergyendusecoalmonthly">PeakEnergyEndUseCoalMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Coal (Maximum)</p>
</li>
<li>
<p>Heating:Coal (Maximum)</p>
</li>
<li>
<p>WaterSystems:Coal (Maximum)</p>
</li>
</ul>
<h4 id="peakenergyendusepropanemonthly">PeakEnergyEndUsePropaneMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Propane (Maximum)</p>
</li>
<li>
<p>Cooling:Propane (Maximum)</p>
</li>
<li>
<p>Heating:Propane (Maximum)</p>
</li>
<li>
<p>WaterSystems:Propane (Maximum)</p>
</li>
<li>
<p>Cogeneration:Propane (Maximum)</p>
</li>
</ul>
<h4 id="peakenergyendusegasolinemonthly">PeakEnergyEndUseGasolineMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:Gasoline (Maximum)</p>
</li>
<li>
<p>Cooling:Gasoline (Maximum)</p>
</li>
<li>
<p>Heating:Gasoline (Maximum)</p>
</li>
<li>
<p>WaterSystems:Gasoline (Maximum)</p>
</li>
<li>
<p>Cogeneration:Gasoline (Maximum)</p>
</li>
</ul>
<h4 id="peakenergyenduseotherfuelsmonthly">PeakEnergyEndUseOtherFuelsMonthly</h4>
<ul>
<li>
<p>ExteriorEquipment:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>Cooling:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>Heating:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>WaterSystems:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>Cogeneration:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>ExteriorEquipment:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>Cooling:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>Heating:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>WaterSystems:OtherFuel1 (Maximum)</p>
</li>
<li>
<p>Cogeneration:OtherFuel1 (Maximum)</p>
</li>
</ul>
<h4 id="setpointsnotmetwithtemperaturesmonthly">SetpointsNotMetWithTemperaturesMonthly</h4>
<ul>
<li>
<p>Zone Heating Setpoint Not Met Time (HoursNonZero)</p>
</li>
<li>
<p>Zone Mean Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Heating Setpoint Not Met While Occupied Time (HoursNonZero)</p>
</li>
<li>
<p>Zone Mean Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Cooling Setpoint Not Met Time (HoursNonZero)</p>
</li>
<li>
<p>Zone Mean Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Cooling Setpoint Not Met While Occupied Time (HoursNonZero)</p>
</li>
<li>
<p>Zone Mean Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
</ul>
<h4 id="comfortreportsimple55monthly">ComfortReportSimple55Monthly</h4>
<ul>
<li>
<p>Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time (HoursNonZero)</p>
</li>
<li>
<p>Zone Mean Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time (HoursNonZero)</p>
</li>
<li>
<p>Zone Mean Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time (HoursNonZero)</p>
</li>
<li>
<p>Zone Mean Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
</ul>
<h4 id="unglazedtranspiredsolarcollectorsummarymonthly">UnglazedTranspiredSolarCollectorSummaryMonthly</h4>
<ul>
<li>
<p>Solar Collector System Efficiency (HoursNonZero)</p>
</li>
<li>
<p>Solar Collector System Efficiency (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Solar Collector Outside Face Suction Velocity (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Solar Collector Sensible Heating Rate (SumOrAverageDuringHoursShown)</p>
</li>
</ul>
<h4 id="occupantcomfortdatasummarymonthly">OccupantComfortDataSummaryMonthly</h4>
<ul>
<li>
<p>Zone People Occupant Count (HoursNonZero)</p>
</li>
<li>
<p>Zone Air Temperature (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Air Relative Humidity (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Thermal Comfort Fanger Model PMV (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Zone Thermal Comfort Fanger Model PPD (SumOrAverageDuringHoursShown)</p>
</li>
</ul>
<h4 id="chille-reportmonthly">Chille ReportMonthly</h4>
<ul>
<li>
<p>Chiller Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Chiller Electric Power (Maximum)</p>
</li>
<li>
<p>Chiller Electric Energy (HoursNonZero)</p>
</li>
<li>
<p>Chiller Evaporator Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Chiller Condenser Heat Transfer Energy (SumOrAverage)</p>
</li>
<li>
<p>Chiller COP (SumOrAverage)</p>
</li>
<li>
<p>Chiller COP (Maximum)</p>
</li>
</ul>
<h4 id="towerreportmonthly">TowerReportMonthly</h4>
<ul>
<li>
<p>Tower Fan Electric Consumption (SumOrAverage)</p>
</li>
<li>
<p>Tower Fan Electric Consumption (HoursNonZero)</p>
</li>
<li>
<p>Cooling Tower Fan Electric Power (Maximum)</p>
</li>
<li>
<p>Cooling Tower Heat Transfer Rate (Maximum)</p>
</li>
<li>
<p>Cooling Tower Inlet Temperature (SumOrAverage)</p>
</li>
<li>
<p>Cooling Tower Outlet Temperature (SumOrAverage)</p>
</li>
<li>
<p>Cooling Tower Mass Flow Rate (SumOrAverage)</p>
</li>
</ul>
<h4 id="boilerreportmonthly">BoilerReportMonthly</h4>
<ul>
<li>
<p>Boiler Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Boiler Gas Consumption (SumOrAverage)</p>
</li>
<li>
<p>Boiler Heating Energy (HoursNonZero)</p>
</li>
<li>
<p>Boiler Heating Rate (Maximum)</p>
</li>
<li>
<p>Boiler Gas Consumption Rate (Maximum)</p>
</li>
<li>
<p>Boiler Inlet Temperature (SumOrAverage)</p>
</li>
<li>
<p>Boiler Outlet Temperature (SumOrAverage)</p>
</li>
<li>
<p>Boiler Mass Flow Rate (SumOrAverage)</p>
</li>
<li>
<p>Boiler Ancillary Electric Power (SumOrAverage)</p>
</li>
</ul>
<h4 id="dxreportmonthly">DXReportMonthly</h4>
<ul>
<li>
<p>Cooling Coil Total Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Cooling Coil Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Cooling Coil Total Cooling Energy (HoursNonZero)</p>
</li>
<li>
<p>Cooling Coil Sensible Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Cooling Coil Latent Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Cooling Coil Crankcase Heater Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Cooling Coil Runtime Fraction (Maximum)</p>
</li>
<li>
<p>Cooling Coil Runtime Fraction (Minimum)</p>
</li>
<li>
<p>DX Coil Total Cooling Rate (Maximum)</p>
</li>
<li>
<p>Cooling Coil Sensible Cooling Rate (Maximum)</p>
</li>
<li>
<p>Cooling Coil Latent Cooling Rate (Maximum)</p>
</li>
<li>
<p>Cooling Coil Electric Power (Maximum)</p>
</li>
<li>
<p>Cooling Coil Crankcase Heater Electric Power (Maximum)</p>
</li>
</ul>
<h4 id="windowreportmonthly">WindowReportMonthly</h4>
<ul>
<li>
<p>Surface Window Transmitted Solar Radiation Rate (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Transmitted Beam Solar Radiation Rate (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Transmitted Diffuse Solar Radiation Rate (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Heat Gain Rate (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Heat Loss Rate (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Inside Face Glazing Condensation Status (HoursNonZero)</p>
</li>
<li>
<p>Surface Shading Device Is On Time Fraction (HoursNonZero)</p>
</li>
<li>
<p>Surface Storm Window On Off Status (HoursNonZero)</p>
</li>
</ul>
<h4 id="windowenergyreportmonthly">WindowEnergyReportMonthly</h4>
<ul>
<li>
<p>Surface Window Transmitted Solar Radiation Energy (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Transmitted Beam Solar Radiation Rate Energy (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Transmitted Diffuse Solar Radiation Energy (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Heat Gain Energy (SumOrAverage)</p>
</li>
<li>
<p>Surface Window Heat Loss Energy (SumOrAverage)</p>
</li>
</ul>
<h4 id="windowzonesummarymonthly">WindowZoneSummaryMonthly</h4>
<ul>
<li>
<p>Zone Windows Total Heat Gain Rate (SumOrAverage)</p>
</li>
<li>
<p>Zone Windows Total Heat Loss Rate (SumOrAverage)</p>
</li>
<li>
<p>Zone Windows Total Transmitted Solar Radiation Rate (SumOrAverage)</p>
</li>
<li>
<p>Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate (SumOrAverage)</p>
</li>
<li>
<p>Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate (SumOrAverage)</p>
</li>
<li>
<p>Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate (SumOrAverage)</p>
</li>
<li>
<p>Zone Interior Windows Total Transmitted Beam Solar Radiation Rate (SumOrAverage)</p>
</li>
</ul>
<h4 id="windowenergyzonesummarymonthly">WindowEnergyZoneSummaryMonthly</h4>
<ul>
<li>
<p>Zone Windows Total Heat Gain Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Windows Total Heat Loss Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Windows Total Transmitted Solar Radiation Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Interior Windows Total Transmitted Beam Solar Radiation Energy (SumOrAverage)</p>
</li>
</ul>
<h4 id="averageoutdoorconditionsmonthly">AverageOutdoorConditionsMonthly</h4>
<ul>
<li>
<p>Site Outdoor Air Drybulb Temperature (SumOrAverage)</p>
</li>
<li>
<p>Site Outdoor Air Wetbulb Temperature (SumOrAverage)</p>
</li>
<li>
<p>Site Outdoor Air Dewpoint Temperature (SumOrAverage)</p>
</li>
<li>
<p>Wind Speed (SumOrAverage)</p>
</li>
<li>
<p>Site Sky Temperature (SumOrAverage)</p>
</li>
<li>
<p>Site Diffuse Solar Radiation Rate per Area (SumOrAverage)</p>
</li>
<li>
<p>Site Direct Solar Radiation Rate per Area (SumOrAverage)</p>
</li>
<li>
<p>Raining (SumOrAverage)</p>
</li>
</ul>
<h4 id="outdoorconditionsmaximumdrybulbmonthly">OutdoorConditionsMaximumDryBulbMonthly</h4>
<ul>
<li>
<p>Site Outdoor Air Drybulb Temperature (Maximum)</p>
</li>
<li>
<p>Site Outdoor Air Wetbulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Outdoor Air Dewpoint Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Wind Speed (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Sky Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Diffuse Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Direct Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="outdoorconditionsminimumdrybulbmonthly">OutdoorConditionsMinimumDryBulbMonthly</h4>
<ul>
<li>
<p>Site Outdoor Air Wetbulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Outdoor Air Dewpoint Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Wind Speed (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Sky Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Diffuse Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Direct Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="outdoorconditionsmaximumwetbulbmonthly">OutdoorConditionsMaximumWetBulbMonthly</h4>
<ul>
<li>
<p>Site Outdoor Air Wetbulb Temperature (Maximum)</p>
</li>
<li>
<p>Site Outdoor Air Drybulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Outdoor Air Dewpoint Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Wind Speed (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Sky Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Diffuse Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Direct Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="outdoorconditionsmaximumdewpointmonthly">OutdoorConditionsMaximumDewPointMonthly</h4>
<ul>
<li>
<p>Site Outdoor Air Dewpoint Temperature (Maximum)</p>
</li>
<li>
<p>Site Outdoor Air Drybulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Outdoor Air Wetbulb Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Wind Speed (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Sky Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Diffuse Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
<li>
<p>Site Direct Solar Radiation Rate per Area (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="outdoorgroundconditionsmonthly">OutdoorGroundConditionsMonthly</h4>
<ul>
<li>
<p>Site Ground Temperature (SumOrAverage)</p>
</li>
<li>
<p>Site Surface Ground Temperature (SumOrAverage)</p>
</li>
<li>
<p>Site Deep Ground Temperature (SumOrAverage)</p>
</li>
<li>
<p>Site Mains Water Temperature (SumOrAverage)</p>
</li>
<li>
<p>Site Ground Reflected Solar Radiation Rate per Area (SumOrAverage)</p>
</li>
<li>
<p>Snow On Ground (SumOrAverage)</p>
</li>
</ul>
<h4 id="windowacreportmonthly">WindowACReportMonthly</h4>
<ul>
<li>
<p>Zone Window Air Conditioner Total Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Window Air Conditioner Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Window Air Conditioner Total Cooling Energy (HoursNonZero)</p>
</li>
<li>
<p>Zone Window Air Conditioner Sensible Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Window Air Conditioner Latent Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Window Air Conditioner Total Cooling Rate (Maximum)</p>
</li>
<li>
<p>Zone Window Air Conditioner Sensible Cooling Rate (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Window Air Conditioner Latent Cooling Rate (ValueWhenMaxMin)</p>
</li>
<li>
<p>Zone Window Air Conditioner Electric Power (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="waterheaterreportmonthly">WaterHeaterReportMonthly</h4>
<ul>
<li>
<p>Water Heater Total Demand Energy (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Use Side Heat Transfer Energy (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Burner Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Gas Consumption (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Total Demand Energy (HoursNonZero)</p>
</li>
<li>
<p>Water Heater Loss Demand Energy (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Heat Loss Energy (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Tank Temperature (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Heat Recovery Supply Energy (SumOrAverage)</p>
</li>
<li>
<p>Water Heater Source Side Heat Transfer Energy (SumOrAverage)</p>
</li>
</ul>
<h4 id="generatorreportmonthly">GeneratorReportMonthly</h4>
<ul>
<li>
<p>Generator Produced Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Generator Diesel Energy (SumOrAverage)</p>
</li>
<li>
<p>Generator Gas Consumption (SumOrAverage)</p>
</li>
<li>
<p>Generator Produced Electric Energy (HoursNonZero)</p>
</li>
<li>
<p>Generator Total Heat Recovery (SumOrAverage)</p>
</li>
<li>
<p>Generator Jacket Heat Recovery Energy (SumOrAverage)</p>
</li>
<li>
<p>Generator Lube Heat Recovery Energy (SumOrAverage)</p>
</li>
<li>
<p>Generator Exhaust Heat Recovery Energy (SumOrAverage)</p>
</li>
<li>
<p>Generator Exhaust Air Temperature (SumOrAverage)</p>
</li>
</ul>
<h4 id="daylightingreportmonthly">DaylightingReportMonthly</h4>
<ul>
<li>
<p>Site Exterior Beam Normal Illuminance (HoursNonZero)</p>
</li>
<li>
<p>Daylighting Lighting Power Multiplier (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Daylighting Lighting Power Multiplier (MinimumDuringHoursShown)</p>
</li>
<li>
<p>Daylighting Reference Point 1 Illuminance (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Daylighting Reference Point 1 Glare Index (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Daylighting Reference Point 2 Illuminance (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Daylighting Reference Point 2 Glare Index (SumOrAverageDuringHoursShown)</p>
</li>
<li>
<p>Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time</p>
</li>
<li>
<p>Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time</p>
</li>
<li>
<p>Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time</p>
</li>
<li>
<p>Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time</p>
</li>
</ul>
<h4 id="coilreportmonthly">CoilReportMonthly</h4>
<ul>
<li>
<p>Heating Coil Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Heating Coil Heating Rate (Maximum)</p>
</li>
<li>
<p>Cooling Coil Total Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Cooling Coil Sensible Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Cooling Coil Total Cooling Rate (Maximum)</p>
</li>
<li>
<p>Cooling Coil Sensible Cooling Rate (ValueWhenMaxMin)</p>
</li>
<li>
<p>Cooling Coil Wetted Area Fraction (SumOrAverage)</p>
</li>
</ul>
<h4 id="plantloopdemandreportmonthly">PlantLoopDemandReportMonthly</h4>
<ul>
<li>
<p>Plant Supply Side Cooling Demand Rate (SumOrAverage)</p>
</li>
<li>
<p>Plant Supply Side Cooling Demand Rate (Maximum)</p>
</li>
<li>
<p>Plant Supply Side Heating Demand Rate (SumOrAverage)</p>
</li>
<li>
<p>Plant Supply Side Heating Demand Rate (Maximum)</p>
</li>
</ul>
<h4 id="fanreportmonthly">FanReportMonthly</h4>
<ul>
<li>
<p>Fan Electric Consumption (SumOrAverage)</p>
</li>
<li>
<p>Fan Rise in Air Temperature (SumOrAverage)</p>
</li>
<li>
<p>Fan Electric Power (Maximum)</p>
</li>
<li>
<p>Fan Rise in Air Temperature (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="pumpreportmonthly">PumpReportMonthly</h4>
<ul>
<li>
<p>Pump Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Pump Fluid Heat Gain Energy (SumOrAverage)</p>
</li>
<li>
<p>Pump Electric Power (Maximum)</p>
</li>
<li>
<p>Pump Shaft Power (ValueWhenMaxMin)</p>
</li>
<li>
<p>Pump Fluid Heat Gain Rate (ValueWhenMaxMin)</p>
</li>
<li>
<p>Pump Outlet Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Pump Mass Flow Rate (ValueWhenMaxMin)</p>
</li>
</ul>
<h4 id="condloopdemandreportmonthly">CondLoopDemandReportMonthly</h4>
<ul>
<li>
<p>Plant Supply Side Cooling Demand Rate (SumOrAverage)</p>
</li>
<li>
<p>Plant Supply Side Cooling Demand Rate (Maximum)</p>
</li>
<li>
<p>Plant Supply Side Inlet Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Plant Supply Side Outlet Temperature (ValueWhenMaxMin)</p>
</li>
<li>
<p>Plant Supply Side Heating Demand Rate (SumOrAverage)</p>
</li>
<li>
<p>Plant Supply Side Heating Demand Rate (Maximum)</p>
</li>
</ul>
<h4 id="zonetemperatureoscillationreportmonthly">ZoneTemperatureOscillationReportMonthly</h4>
<ul>
<li>
<p>Zone Oscillating Temperatures Time (HoursNonZero)</p>
</li>
<li>
<p>Zone People Occupant Count (SumOrAverageDuringHoursShown)</p>
</li>
</ul>
<h4 id="airloopsystemenergyandwaterusemonthly">AirLoopSystemEnergyAndWaterUseMonthly</h4>
<ul>
<li>
<p>Air System Hot Water Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Steam Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Chilled Water Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Gas Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Water Volume (SumOrAverage)</p>
</li>
</ul>
<h4 id="airloopsystemcomponentloadsmonthly">AirLoopSystemComponentLoadsMonthly</h4>
<ul>
<li>
<p>Air System Fan Air Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Cooling Coil Total Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Heating Coil Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Heat Exchanger Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Heat Exchanger Total Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Humidifier Total Heating Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Evaporative Cooler Total Cooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Desiccant Dehumidifier Total Cooling Energy (SumOrAverage)</p>
</li>
</ul>
<h4 id="airloopsystemcomponentenergyusemonthly">AirLoopSystemComponentEnergyUseMonthly</h4>
<ul>
<li>
<p>Air System Fan Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Heating Coil Hot Water Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Cooling Coil Chilled Water Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System DX Heating Coil Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System DX Cooling Coil Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Heating Coil Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Heating Coil Gas Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Heating Coil Steam Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Humidifier Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Evaporative Cooler Electric Energy (SumOrAverage)</p>
</li>
<li>
<p>Air System Desiccant Dehumidifier Electric Energy (SumOrAverage)</p>
</li>
</ul>
<h4 id="mechanicalventilationloadsmonthly">MechanicalVentilationLoadsMonthly</h4>
<ul>
<li>
<p>Zone Mechanical Ventilation No Load Heat Removal Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation Cooling Load Increase Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation Cooling Load Decrease Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation No Load Heat Addition Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation Heating Load Increase Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation Heating Load Decrease Energy (SumOrAverage)</p>
</li>
<li>
<p>Zone Mechanical Ventilation Air Changes per Hour (SumOrAverage)</p>
</li>
</ul>
<p>Sample IDF Input – Output:Table:SummaryReports</p>
<p>Output:Table:SummaryReports,</p>
<p>AllSummary,  !- Report 1 Name</p>
<p>AllMonthly;  !- Report 2 Name</p>
<h2 id="outputcontroltablestyle">OutputControl:Table:Style</h2>
<p>The OutputControl:Table:Style object controls how all standardized reports are produced.</p>
<h4 id="field-column-separator">Field: Column Separator</h4>
<p>You have nine different options:</p>
<ul>
<li>
<p>Comma</p>
</li>
<li>
<p>Tab</p>
</li>
<li>
<p>Fixed</p>
</li>
<li>
<p>HTML</p>
</li>
<li>
<p>XML</p>
</li>
<li>
<p>CommaAndHTML</p>
</li>
<li>
<p>TabAndHTML</p>
</li>
<li>
<p>XMLAndHTML</p>
</li>
<li>
<p>All</p>
</li>
</ul>
<p>The Comma style produces a text file (eplustbl.csv) with the values of the table separated by commas. This is a good format for importing the results into a spreadsheet. If you do open the file with a spreadsheet, make sure you close the file prior to rerunning EnergyPlus otherwise the file will not be updated.</p>
<p>The Tab style produces a text file (eplustbl.tab) with the values separated by tabs. It is also a good format for using with a spreadsheet program but has the advantage of being more readable in a text editor.</p>
<p>The Fixed style produces a text file (eplustbl.txt) with the values at specific columns. It is the easiest to view using a text editor.</p>
<p>The HTML style produces a file (eplustbl.htm) that can be opened with an internet browser program. The values are shown in a tabular format that is easy to view. One advantage of the HTML style is that the results can be viewed in an internet browser program and EnergyPlus can be rerun and the “refresh” button pressed in the internet browser program to see the new results. . When the HTML style is specified, a Table of Contents for the file is generated and placed near the top of the file after the Annual Building Utility Performance Summary (aka ABUPS) report. The Table of Contents includes the names of each report and links for each table in the file.</p>
<p>The XML style produces a file (eplustbl.xml) that can be opened by any XML editor and many internet browser programs. The XML output is specifically intended for use by other software programs to make it simple to extract specific results.</p>
<p>The last four options combine the previous styles and allow multiple reports with different styles to be produced during a single simulation.</p>
<h4 id="field-unit-conversion">Field: Unit Conversion</h4>
<p>This field is optional and if not specified defaults to no unit conversions. Four different input options are available:</p>
<ul>
<li>
<p>None – no conversions performed</p>
</li>
<li>
<p>JtoKWH – Joules converted into kWh (1 / 3,600,000)</p>
</li>
<li>
<p>JtoMJ – Joules converted into Megajoules (1 / 1,000,000)</p>
</li>
<li>
<p>JtoGJ – Joules converted into Gigajoules (1 / 1,000,000,000)</p>
</li>
<li>
<p>InchPound – convert all annual, monthly, economics and timebins tabular values to common Inch-Pound equivalent</p>
</li>
</ul>
<p>The current options are limited to just how the energy is being reported. The default is to report energy in the form of Joules but since the magnitude of those numbers for many buildings is very large, these other conversion factors are available.</p>
<p>The JtoKWH, JtoMJ and JtoGJ unit conversion input option applies only to the Output:Table:Monthly reports and partially to the ABUPS report. For ABUPS, the JtoKWH option changes the report but the JtoMJ and JtoGJ options do not change the report since they it is already in MJ/m2 and GJ.. The InchPound unit conversion input option applies to all annual, monthly, timebins and economic reports that appear in the tabular output file.  In addition, this option does not effect the standard eplusout.eso file. The eplusout.eso file may be converted by using the ConvertESOMTR utility.</p>
<p>An example IDF input object follows.</p>
<p>OutputControl:Table:Style,</p>
<p>Comma,                     ! Column Separator</p>
<p>InchPound;                 ! Unit Conversion</p>
<p>Examples of the tabular reports and descriptions are contained in the Output Details and Examples document.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
$(function() {
  return $("h2, h3, h4, h5, h6").each(function(i, el) {
    var $el, icon, id;
    $el = $(el);
    id = $el.attr('id');
    icon = '<i class="fa fa-link"></i>';
    if (id) {
      return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
    }
  });
});
</script>
  </body>
</html>