<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Weather Data - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
    <link href="http://netdna.bootstrapcdn.com/font-awesome/4.0.3/css/font-awesome.css" rel="stylesheet">
    <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.0/jquery.min.js"></script>
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default navbar-fixed-top" role="navigation">
    <div class="container">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../01a-InputOutputReference">Input Output Reference - Vol 1</a>
              </li>
            
              <li>
                <a href="../01b-InputOutputReference">Input Output Reference - Vol 2</a>
              </li>
            
              <li>
                <a href="../01c-InputOutputReference">Input Output Reference - Vol 3</a>
              </li>
            
              <li>
                <a href="../01d-InputOutputReference">Input Output Reference - Vol 4</a>
              </li>
            
              <li>
                <a href="../02-HVACTemplates">HVACTemplates</a>
              </li>
            
              <li>
                <a href="../03-Economics">Economics</a>
              </li>
            
              <li>
                <a href="../04-Parametrics">Parametrics</a>
              </li>
            
              <li>
                <a href="../05-InputForOutput">Input for Output</a>
              </li>
            
              <li>
                <a href="../06-StandardOutputReports">Standard Output Reports</a>
              </li>
            
              <li class="active">
                <a href=".">Weather Data</a>
              </li>
            
              <li>
                <a href="../08-RunningEnergyPlus">Running EnergyPlus</a>
              </li>
            
              <li>
                <a href="../09-Appendix">Appendices</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgements">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#weather-data">Weather Data</a>
      <ul class="nav">
        
        <li><a href="#missing-weather-file-data">Missing Weather File Data</a></li>
        
        <li><a href="#weather-data-hourly-interpolation">Weather Data Hourly Interpolation</a></li>
        
        <li><a href="#weather-file-data-reporting-errors-during-simulation">Weather File Data Reporting (errors) during Simulation</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <script>
           (function() {
            var cx = '007045650438215436378:sghdz0ne6rg';
            var gcse = document.createElement('script');
            gcse.type = 'text/javascript';
            gcse.async = true;
            gcse.src = (document.location.protocol == 'https:' ? 'https:' : 'http:') +
                '//www.google.com/cse/cse.js?cx=' + cx;
            var s = document.getElementsByTagName('script')[0];
            s.parentNode.insertBefore(gcse, s);
           })();
          </script>
          <gcse:search></gcse:search>
          <h1 id="weather-data">Weather Data</h1>
<p>The description of the weather data format (a simple text-based format) is well described in the Auxiliary Programs document and won’t be repeated here. Descriptions here will be pertinent to running the EnergyPlus program but you may wish to peruse the other descriptions as the statistics reports from the weather files may be useful during design and simulation.</p>
<h2 id="missing-weather-file-data">Missing Weather File Data</h2>
<p>The weather description of data contains “missing” descriptors, a new concept not introduced previously in our IDD conventions. In this case, it will be processed as though those values are “missing” in the weather conversions and/or EnergyPlus weather processing. This may not always be desirable though EnergyPlus will fill in “missing” value with something “appropriate”. Eventually, these missing values will be available through the IDD and users will be able to supply their own values or EnergyPlus will calculate those values (such as radiation and illuminance) that are not a simple value replacement. Until then, the following are used:</p>
<p>Table 44. Missing weather replacement values</p>
<table class="table table-striped">
<tr>
<th>Data item</th>
<th>Supplied Value</th>
<th>Units</th>
</tr>
<tr>
<td>Dry-bulb Temperature</td>
<td>6</td>
<td>C</td>
</tr>
<tr>
<td>Dewpoint Temperature</td>
<td>3</td>
<td>C</td>
</tr>
<tr>
<td>Relative Humidity</td>
<td>50</td>
<td>%</td>
</tr>
<tr>
<td>Atmospheric Pressure</td>
<td>Standard** Barometric Pressure (altitude based)</td>
<td>Pa</td>
</tr>
<tr>
<td>Wind Speed</td>
<td>2.5</td>
<td>m/s</td>
</tr>
<tr>
<td>Wind Direction</td>
<td>180</td>
<td>Deg</td>
</tr>
<tr>
<td>Total Sky Cover</td>
<td>5</td>
<td>(tenths)</td>
</tr>
<tr>
<td>Opaque Sky Cover</td>
<td>5</td>
<td>(tenths)</td>
</tr>
<tr>
<td>Visibility</td>
<td>777.7</td>
<td>Km</td>
</tr>
<tr>
<td>Ceiling Height</td>
<td>77777</td>
<td>m</td>
</tr>
<tr>
<td>Precipitable Water</td>
<td>0</td>
<td>Mm</td>
</tr>
<tr>
<td>Aerosol Optical Depth</td>
<td>0</td>
<td>Broadband turbidity</td>
</tr>
<tr>
<td>Snow Depth</td>
<td>0</td>
<td>Cm</td>
</tr>
<tr>
<td>Days Since Last Snow</td>
<td>88</td>
<td>Days</td>
</tr>
<tr>
<td>Radiation Values (Direct/Diffuse)</td>
<td>0.0</td>
<td>Wh/m2</td>
</tr>
<tr>
<td>Illuminance Values</td>
<td>0.0</td>
<td>lux (or CD/m2)</td>
</tr>
</table>

<p>**Standard Barometric pressure based on location elevation is taken from ASHRAE 2001 Handbook of Fundamentals, Page 6.1 &amp; 2.</p>
<h2 id="weather-data-hourly-interpolation">Weather Data Hourly Interpolation</h2>
<p>Much of the existing weather data is produced in hourly format (refer to the discussion of data formats and weather conversion processing in the Auxiliary Programs Document). In order to match the hourly data in a continuous manner for EnergyPlus (where the timesteps might be less than hourly), simple interpolation between “last hour’s” values and “this hour’s” values is performed; we will refer to this as “Last Hour Interpolation”.</p>
<p>Note that in versions prior to V1.0.3, the interpolation was done between “this hour” and “next hour”. If required, we will refer to this as “Next Hour Interpolation”.</p>
<p>Remember that hour 1 for EnergyPlus is the time interval 00:00:01AM to 1:00:00AM. Hour 2 is 1:00:01AM to 2:00:00AM (hh:mm:ss). With the interpolation scheme (Last Hour Interpolation) and reporting weather data values at timestep resolution, the “hour” values reported should match with the hourly weather data values. (Note that reporting “hourly” resolution will not do this unless your “Number of Timesteps per Hour” is 1).</p>
<p>Note that this interpolation applies to outdoor data only – schedule values are not interpolated in this manner.</p>
<p>The weighting scheme / interpolation is simply:</p>
<div>\[Valu{e_{TimeStep}} = LastHourValue\cdot Weigh{t_{LastHour}} + ThisHourValue\cdot Weigh{t_{ThisHour}}\]</div>

<p>where</p>
<div>\[Weigh{t_{ThisHour}} = \frac{{CurrentTimeStep}}{{Number\,of\,TimeSteps\,in\,Hour}}\]</div>

<div>\[Weigh{t_{LastHour}} = 1.0 - Weigh{t_{ThisHour}}\]</div>

<p>To explain further, the weighting for four (4) timesteps in hour is:</p>
<p>Table 45. Illustration of Data Interpolation for 15 minute timesteps</p>
<table class="table table-striped">
<tr>
<th>TimeStep</th>
<th>Time (mm:ss)</th>
<th>Weight<sub>LastHour</sub></th>
<th>Weight<sub>ThisHour</sub></th>
</tr>
<tr>
<td>1</td>
<td>00:01 to 15:00</td>
<td>.75</td>
<td>.25</td>
</tr>
<tr>
<td>2</td>
<td>15:01 to 30:00</td>
<td>.5</td>
<td>.5</td>
</tr>
<tr>
<td>3</td>
<td>30:01 to 45:00</td>
<td>.25</td>
<td>.75</td>
</tr>
<tr>
<td>4</td>
<td>45:01 to 60:00</td>
<td>0</td>
<td>1.0</td>
</tr>
</table>

<p>And similarly for six (6) timesteps in hour:</p>
<p>Table 46. Illustration of Data Interpolation for 10 minute timesteps</p>
<table class="table table-striped">
<tr>
<th>TimeStep</th>
<th>Time (mm:ss)</th>
<th>Weight<sub>LastHour</sub></th>
<th>Weight<sub>ThisHour</sub></th>
</tr>
<tr>
<td>1</td>
<td>00:01 to 10:00</td>
<td>0.833333333333333</td>
<td>0.166666666666667</td>
</tr>
<tr>
<td>2</td>
<td>10:01 to 20:00</td>
<td>0.666666666666667</td>
<td>0.333333333333333</td>
</tr>
<tr>
<td>3</td>
<td>20:01 to 30:00</td>
<td>.5</td>
<td>.5</td>
</tr>
<tr>
<td>4</td>
<td>30:01 to 40:00</td>
<td>0.333333333333333</td>
<td>0.666666666666667</td>
</tr>
<tr>
<td>5</td>
<td>40:01 to 50:00</td>
<td>0.166666666666667</td>
<td>0.833333333333333</td>
</tr>
<tr>
<td>6</td>
<td>50:01 to 60:00</td>
<td>0</td>
<td>1.0</td>
</tr>
</table>

<p>This interpolation gives a smooth, continuous look to the outdoor data. For day boundaries (i.e. from hour 24 to hour 1), the values from the previous day’s last hour (23:00:01 to 24:00:00). For the a design day, this is the values for hour 24. For the first day of a weather simulation, it is likewise values for hour 24 of that day. For subsequent weather days, it will be the last hour of the previous day.</p>
<h2 id="weather-file-data-reporting-errors-during-simulation">Weather File Data Reporting (errors) during Simulation</h2>
<p>Missing data on the weather file used will be summarized on the <strong>eplusout.err</strong> file. In EnergyPlus, “missing data” is shown only for fields that EnergyPlus will use. For the “WeatherCodes”, an invalid field count (where the number of items in the field does not = 9) will be shown. The number of items count refers to the number of records on the weather file that are in error or missing – for an hourly weather file, this is the number of hours. Likewise out of range values (see specific fields in the previous definition) will be counted for each occurance and summarized. Note that the out of range values will not be changed by EnergyPlus and could affect your simulation results.</p>
<p>For example:</p>
<pre><code>   ** Warning ** Missing Data Found on Weather Data File
   ************* Missing Atmospheric Pressure, Number of items=   48
   ************* Missing Dry Bulb Temperatures, Number of items=   4
   ** Warning ** Out of Range Data Found on Weather Data File
   ************* Out of Range Dry Bulb Temperature [&amp;gt;-70,&amp;lt;70], Number of items=   1
</code></pre>


          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        TeX: { equationNumbers: {autoNumber: "all"}},
        showMathMenu: true,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
    <script>
      $(function() {
        return $("h2, h3, h4, h5, h6").each(function(i, el) {
          var $el, icon, id;
          $el = $(el);
          id = $el.attr('id');
          icon = '<i class="fa fa-link"></i>';
          if (id) {
            return $el.prepend($("<a />").addClass("header-link").attr("href", "#" + id).html(icon));
          }
        });
      });
    </script>
  </body>
</html>