<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Module Developer - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncylopaedicRefs">Models - Encyclopedic Reference</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li class="active">
                <a href=".">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#introduction">Introduction</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#modules-in-energyplus">Modules in EnergyPlus</a>
      <ul class="nav">
        
        <li><a href="#what-is-a-module-anyway">What is a module anyway?</a></li>
        
        <li><a href="#what-is-a-module-developer">What is a module developer?</a></li>
        
        <li><a href="#adding-new-features">Adding new features</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#input-concepts">Input Concepts</a>
      <ul class="nav">
        
        <li><a href="#input-data-dictionary">Input Data Dictionary</a></li>
        
        <li><a href="#data-dictionary-naming-conventions">Data Dictionary Naming Conventions</a></li>
        
        <li><a href="#input-data-file">Input Data File</a></li>
        
        <li><a href="#input-considerations">Input Considerations</a></li>
        
        <li><a href="#advanced-input-considerations">Advanced Input Considerations</a></li>
        
        <li><a href="#datasets">DataSets</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#module-structure">Module Structure</a>
      <ul class="nav">
        
        <li><a href="#module-outline">Module Outline</a></li>
        
        <li><a href="#module-example">Module Example</a></li>
        
        <li><a href="#changing-existing-code">Changing existing code</a></li>
        
        <li><a href="#considerations-for-legacy-codes">Considerations for Legacy Codes</a></li>
        
        <li><a href="#code-readability-vs-speed-of-execution">Code Readability vs. Speed of Execution</a></li>
        
        <li><a href="#how-it-fits-together">How it fits together</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#energyplus-calling-structure">EnergyPlus Calling Structure</a>
      <ul class="nav">
        
        <li><a href="#top-level-calling-tree">Top Level Calling Tree</a></li>
        
        <li><a href="#high-level-hvac-calling-tree-schematic-not-all-routines-are-shown">High Level HVAC Calling Tree (schematic – not all routines are shown)</a></li>
        
        <li><a href="#air-system-calling-tree-schematic-not-all-routines-are-shown">Air System Calling Tree (schematic – not all routines are shown)</a></li>
        
        <li><a href="#plant-calling-tree-schematic-not-all-routines-are-shown">Plant Calling Tree (schematic – not all routines are shown)</a></li>
        
        <li><a href="#zone-equipment-calling-tree-schematic-not-all-routines-are-shown">Zone Equipment Calling Tree (schematic – not all routines are shown)</a></li>
        
        <li><a href="#inserting-the-new-module-into-the-program">Inserting the New Module into the Program</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#hvac-network">HVAC Network</a>
      <ul class="nav">
        
        <li><a href="#branches-connectors-and-nodes">Branches, Connectors, and Nodes</a></li>
        
        <li><a href="#nodes-in-the-simulation">Nodes in the simulation</a></li>
        
        <li><a href="#getting-nodes">Getting Nodes</a></li>
        
        <li><a href="#data-flow-in-an-hvac-component-module">Data Flow in an HVAC Component Module</a></li>
        
        <li><a href="#interfacing-with-plant">Interfacing with Plant</a></li>
        
        <li><a href="#node-mass-flow-variables">Node Mass Flow Variables</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#energyplus-services">EnergyPlus Services</a>
      <ul class="nav">
        
        <li><a href="#utility-routinesfunctions">Utility Routines/Functions</a></li>
        
        <li><a href="#input-services">Input Services</a></li>
        
        <li><a href="#object-services">Object Services</a></li>
        
        <li><a href="#branch-node-checking-and-services">Branch &amp; Node Checking and Services</a></li>
        
        <li><a href="#schedule-services">Schedule Services</a></li>
        
        <li><a href="#data-services">Data Services</a></li>
        
        <li><a href="#other-useful-utilities">Other Useful Utilities</a></li>
        
        <li><a href="#error-messages">Error Messages</a></li>
        
        <li><a href="#display-strings">Display Strings</a></li>
        
        <li><a href="#performance-curve-services">Performance Curve Services</a></li>
        
        <li><a href="#fluid-property-services">Fluid Property Services</a></li>
        
        <li><a href="#weather-services">Weather Services</a></li>
        
        <li><a href="#global-data-flags-and-parameters">Global Data: Flags and Parameters</a></li>
        
        <li><a href="#psychrometric-services">Psychrometric services</a></li>
        
        <li><a href="#tabular-output-utilities">Tabular Output Utilities</a></li>
        
        <li><a href="#internal-zone-gains-services">Internal Zone Gains Services</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#output">Output</a>
      <ul class="nav">
        
        <li><a href="#how-do-i-output-my-variables">How Do I Output My Variables?</a></li>
        
        <li><a href="#output-variable-dos-and-donts">Output Variable Dos and Don’ts</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#energy-management-system">Energy Management System</a>
      <ul class="nav">
        
        <li><a href="#ems-actuator-interface">EMS Actuator Interface</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#runningtesting-energyplus-for-developers">Running/Testing EnergyPlus – for Developers</a>
      <ul class="nav">
        
        <li><a href="#environment-variables-to-assist-running">Environment Variables to Assist Running</a></li>
        
        <li><a href="#air-loop-simulation-environment-variables">Air Loop Simulation Environment Variables</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#quick-procedure-outline-for-making-code-changes-to-energyplus">Quick Procedure Outline For Making Code Changes to EnergyPlus</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#important-rules-for-module-developers">Important Rules for Module Developers</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#appendix-a-dataglobals-and-dataenvironments-modules">Appendix A.  DataGlobals and DataEnvironments Modules</a>
      <ul class="nav">
        
        <li><a href="#dataglobals">DataGlobals</a></li>
        
        <li><a href="#dataenvironment">DataEnvironment</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#appendix-b-submissions-and-check-ins">Appendix B.  Submissions and Check-ins</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#appendix-c-documentation-specifics">Appendix C.  Documentation Specifics</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#appendix-d-module-subroutine-function-templates">Appendix D.  Module, Subroutine, Function Templates</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#appendix-e-test-file-documentation">Appendix E.  Test File Documentation</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#appendix-f-new-or-changed-proposal-feature-template">Appendix F. New or Changed Proposal Feature Template</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#appendix-g">Appendix G.</a>
      <ul class="nav">
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <p>Guide for Module Developers</p>
<p>Everything You Need to Know about Developing Modules and Modifying EnergyPlus
 (but were hesitant to ask)</p>
<h1 id="introduction">Introduction</h1>
<p>EnergyPlus is a modular simulation program designed to model the performance, energy consumption and pollutant production of a building. EnergyPlus models energy transport through the building envelope, heat gains within the building, and all the HVAC equipment used to heat and cool the building. The program is designed for ease of development. The concept is that many people will contribute to EnergyPlus and the program structure has been designed to make this possible.</p>
<p>EnergyPlus is written entirely in Fortran 90 with updates to Fortran 95 – all of EnergyPlus code should be at minimum Fortran 90 compliant and can accept the newer features of Fortran 95 as well. Fortran 90/95 is a powerful modern programming language with many features. Using Fortran 90/95 it is possible to program in many different styles. The EnergyPlus team has chosen a particular style that emphasizes code extensibility (ease of development), understandability, maintainability, and robustness. Less emphasis was placed on program speed and size. Fortran 90/95 has all the features that permit the creation of readable, maintainable, and extensible code. In particular, the ability to create data and program modules with various levels of data hiding allows EnergyPlus to be built out of semi-independent modules. This allows a new EnergyPlus developer to concentrate on programming a single component without having to learn the entire program and data structure.</p>
<p>The EnergyPlus programming style is described in the <em>EnergyPlus Programming Standard.</em> The <em>Programming Standard</em> should be consulted for details such as variable and subroutine naming conventions. In this document, we will describe the steps a developer must follow to create a new EnergyPlus component model. In particular, we will assume the developer wishes to simulate an HVAC component that cannot yet be modeled by EnergyPlus.</p>
<h1 id="modules-in-energyplus">Modules in EnergyPlus</h1>
<h2 id="what-is-a-module-anyway">What is a module anyway?</h2>
<h3 id="program-modules">Program Modules</h3>
<p>A module is a Fortran 90/95 programming construct that can be used in various ways. In EnergyPlus, its primary use is to segment a rather large program into smaller, more manageable pieces. Each module is a separate package of source code stored on a separate file. The entire collection of modules, when compiled and linked, forms the executable code of EnergyPlus.</p>
<p>Each module contains source code for closely related data structures and procedures. For instance, the WeatherManager module contains all the weather handling routines in EnergyPlus. The module is contained in the file WeatherManager.f90.  Another example is PlantPumps. This module contains all the code to simulate pumps in EnergyPlus. It is contained in file PlantPumps.f90.</p>
<p>Of course dividing a program into modules can be done in various ways. We have attempted to create modules that are as self-contained as possible. The philosophy that has been used in creating EnergyPlus is contained in the <a href="file:///E:\Docs4PDFs\ProgrammingStandards.pdf">Programming Standard</a> reference document.  Logically, the modules in EnergyPlus form an inverted tree structure. At the top is EnergyPlus. Just below that are ProcessInput and ManageSimulation. At the bottom are the modules such as HVACDamperComponent that model the actual HVAC components.</p>
<h3 id="data-only-modules">Data Only Modules</h3>
<p>EnergyPlus also uses modules that primary contain data and data structures that may be used by several modules. These modules form one of the primary ways data is structured and shared in EnergyPlus. An example is the DataEnvironment module. Many parts of the program need access to the outdoor conditions. All of that data is encapsulated in DataEnvironment. Modules that need this data obtain access through a Fortran USE statement. Without such access, modules cannot use or change this data.</p>
<p>Sometimes data modules are extended to perform certain utilities or even getting input for the data structures that are the primary focus of the module but this is not a standard approach.</p>
<h2 id="what-is-a-module-developer">What is a module developer?</h2>
<p>A module developer is someone who is going to add to the simulation capabilities of EnergyPlus. Someone, for instance, who is interested in adding code to model a new type of HVAC equipment. The most straightforward way of doing this is to create a new program module – hence the term “module developer”.   Another kind of module developer would be the adaptation of an existing “legacy” code to EnergyPlus.</p>
<p>In EnergyPlus, one of the first steps in creating a new component model is to define the input. So, before we discuss modules in more detail, we must first describe the EnergyPlus input.</p>
<h2 id="adding-new-features">Adding new features</h2>
<p>The process for adding new features or significantly changing some features goes through a development team discussion period where the new feature is outlined, discussed and (hopefully) approved for inclusion.</p>
<p>The team has a New Feature Proposal template document that is available to anyone wishing to add a new feature to EnergyPlus (or to auxiliary programs around EnergyPlus). The full New Feature Proposal format is shown in Appendix F.</p>
<p>The sections of the New Feature Proposal are summarized in the following table:</p>
<p>Table 1. Sections of a New Feature Proposal</p>
<table class="table table-striped">
<tr>
<td>Section</td>
<td>Description</td>
</tr>
<tr>
<td>Justification</td>
<td>Why is the feature important.  Impact on energy use. What energy aspects the feature is using.</td>
</tr>
<tr>
<td>Conference Call Conclusions</td>
<td>Conclusions from the discussions (email or conference call)</td>
</tr>
<tr>
<td>Other Conference Call topics</td>
<td>Items outside the scope of the feature might be brought up but not able to be accomplished.</td>
</tr>
<tr>
<td>Overview</td>
<td>Description of the feature and references</td>
</tr>
<tr>
<td>Approach</td>
<td>What approach will be used.</td>
</tr>
<tr>
<td>Testing/Validation data Sources</td>
<td>Required</td>
</tr>
<tr>
<td>IORef/Draft</td>
<td>IDD Objects (new or revised) as well as full IOReference text</td>
</tr>
<tr>
<td>Proposed Report Variables</td>
<td>What outputs will come out of this feature.</td>
</tr>
<tr>
<td>Proposed additions to meters</td>
<td>How the outputs will affect the meter output</td>
</tr>
<tr>
<td>Engineering Reference Draft</td>
<td>Draft text for the Engineering Reference document</td>
</tr>
<tr>
<td>Example File</td>
<td>What/how many example files will be included or used to support this feature</td>
</tr>
<tr>
<td>Transition changes</td>
<td>What will be the required changes for current input files for this feature</td>
</tr>
<tr>
<td>Other documents</td>
<td>Other references.</td>
</tr>
</table>

<p>Then, of course, the document in Appendix G must be filled out and given to the proper people as well – to show that rights to the intellectual property of the new feature are owned by the developer.</p>
<h1 id="input-concepts">Input Concepts</h1>
<p>In EnergyPlus, input and output are accomplished by means of ASCII (text) files. On the input side, there are two files:</p>
<p>1)   the Input Data Dictionary (IDD) that describes the types (classes) of input objects and the data associated with each object;</p>
<p>2)   the Input Data File (IDF) that contains all the data for a particular simulation.</p>
<p>Each EnergyPlus module is responsible for getting its own input. Of course, EnergyPlus provides services to the module that make this quite easy. The first task of a module developer is to design and insert a new entry into the Input Data Dictionary.</p>
<h2 id="input-data-dictionary">Input Data Dictionary</h2>
<p>An entry in the IDD consists of comma-separated text terminated by a semicolon. For instance:</p>
<p><strong>Coil:Heating:Water,</strong></p>
<p>\min-fields 14</p>
<p>A1 , \field Name</p>
<p>\required-field</p>
<p>\type alpha</p>
<p>\reference HeatingCoilName</p>
<p>\reference HeatingCoilsWater</p>
<p>A2 , \field Availability Schedule Name</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<p>N1 , \field U-Factor Times Area Value</p>
<p>\units W/K</p>
<p>\autosizable</p>
<p>\default Autosize</p>
<p>N2 , \field Maximum Water Flow Rate</p>
<p>\units m3/s</p>
<p>\autosizable</p>
<p>\ip-units gal/min</p>
<p>\default Autosize</p>
<p>A3 , \field Water Inlet Node Name</p>
<p>\required-field</p>
<p>A4 , \field Water Outlet Node Name</p>
<p>\required-field</p>
<p>A5 , \field Air Inlet Node Name</p>
<p>\required-field</p>
<p>A6 , \field Air Outlet Node Name</p>
<p>\required-field</p>
<p>A7 , \field Performance Input Method</p>
<p>\type Choice</p>
<p>\key UFactorTimesAreaAndDesignWaterFlowRate</p>
<p>\key NominalCapacity</p>
<p>\default UFactorTimesAreaAndDesignWaterFlowRate</p>
<p>N3 , \field Nominal Capacity</p>
<p>\type real</p>
<p>\units W</p>
<p>\autosizable</p>
<p>\minimum 0</p>
<p>\default Autosize</p>
<p>N4 , \field Design Inlet Water Temperature</p>
<p>\units C</p>
<p>\type real</p>
<p>\default 82.2</p>
<p>N5, \field Design Inlet Air Temperature</p>
<p>\units C</p>
<p>\type real</p>
<p>\default 16.6</p>
<p>N6, \field Design Outlet Water Temperature</p>
<p>\units C</p>
<p>\type real</p>
<p>\default 71.1</p>
<p>N7; \field Design Outlet Air Temperature</p>
<p>\units C</p>
<p>\type real</p>
<p>\default 32.2</p>
<p>This entry defines a simple water-heating coil and specifies all of the input data needed to model it. The following rules apply.</p>
<ul>
<li>
<p>The first element Coil:Heating:Water is the class name (also called a keyword or key).  This class name must be unique in the IDD.  The maximum length for the class name is 100 characters.  Embedded spaces are allowed and are significant.</p>
</li>
<li>
<p>In most cases, one should have fields following the object name.  An object name by itself (terminated with a semicolon) is a “section” – there may be uses for sections in input but the “Getting” of input is not hierarchical – one typically gets all objects of one type and then all objects of the next type.</p>
</li>
<li>
<p>In most cases, the second field of an object should be an “alpha” and the field name should contain the word “name”.  (This will allow for certain validations later on.)</p>
</li>
<li>
<p>Commas separate fields.  They always act as separators – thus there is no way to include a comma in a class name or as part of a data field.</p>
</li>
<li>
<p>Similarly, semicolons are terminators – a semicolon is always interpreted as the end of an EnergyPlus “sentence”. So, avoid embedded semicolons in class names or data fields.</p>
</li>
<li>
<p>Blank lines are allowed.</p>
</li>
<li>
<p>Each line can be up to 500 characters in length.</p>
</li>
<li>
<p>The comment character is an exclamation or a backslash.  Anything on a line after an “!” or a “\” is ignored during EnergyPlus input.</p>
</li>
</ul>
<p>The only significant syntax elements are the commas, the semicolon, the N’s (denoting numeric data), and the A’s (denoting alphanumeric data) and the exclamation and backslash.  Everything else including blanks, end of lines, or even text that is not a comma, semicolon, N, or A is ignored.  There are several style conventions in use however.</p>
<ul>
<li>
<p>Sequence numbers are appended to the letters A or N denoting each data element.  Thus, A2 is the second alphanumeric data item and N3 is the third numeric data item.</p>
</li>
<li>
<p>The class name contains a naming convention: type:subtype:subsubtype. For further naming conventions, please see the next section of this document.</p>
</li>
<li>
<p>Backslashes denote specially formatted comments. These comments provide information about the input, such as a description of the item, units, limits, mins &amp; maxes, etc., in a form that can be processed by an input editor or interface. A complete description of the backslash comment format is given at the start of the IDD file and in the Guide for Interface Developers.  While these are “comments”, they are quite important and allow the InputProcessor module to do some error checking for you.   They are also used by the IDFEditor that many users continue to use and by interface developers in understanding EnergyPlus.</p>
</li>
<li>
<p><strong>\default</strong> – the number (N fields) or phrase (A fields) after this special field will be filled for any input file that has a blank in that field.</p>
</li>
<li>
<p><strong>\minimum</strong> or <strong>\minimum&gt;</strong> -- the number following this special field will be automatically checked during input</p>
</li>
<li>
<p><strong>\maximum</strong> or <strong>\maximum&lt;</strong> -- the number following this special field will be automatically checked during input</p>
</li>
<li>
<p><strong>\extensible:#</strong> – allows you to structure your GetInput routine so that the object arguments can be expanded (you include the number of fields in the “extension” and the Input Processor can automatically extend IDD definitions) – you will still need to determine how many maximum arguments are in the object. The IDF Editor does not use this field and cannot auto-extend such objects if an IDF is encountered that has a greater number of fields than IDD allows.</p>
</li>
<li>
<p><strong>\type integer</strong> – (or <strong>real</strong> or <strong>alpha</strong>) – this field has gained increased importance after a user kept hitting an internal maximum detected by the program and kept increasing their input number until it overflowed the system’s integer size. Until all types are shown on numeric fields it will be hard for the InputProcessor to provide proper error detection.</p>
</li>
<li>
<p><strong>There are many more \ fields</strong> – these are described at the top of the IDD.</p>
</li>
</ul>
<p>Overall, the IDD file has very little structure.  Generally, a new entry should be placed next to entries describing similar components.  <em>Coil:Heating:Water</em>, for instance, is grouped with entries describing other water coils.</p>
<p><strong>Summary</strong></p>
<p>One of the early tasks for a module developer is to create a new entry in the Input Data Dictionary.  This entry defines the data needed to model the new component.</p>
<h2 id="data-dictionary-naming-conventions">Data Dictionary Naming Conventions</h2>
<h3 id="class-object-names">Class (Object) Names</h3>
<p>Class names shall be written in camel case where words are joined together without spaces and each word is capitalized. The colon shall be used to delimit hierarchy moving from general to specific. Natural language terminology shall be used when possible for each member separated by colons.</p>
<p>Example: ZoneHVAC:PackagedTerminalHeatPump</p>
<h3 id="field-names">Field Names</h3>
<p>Field names shall be written in title case where every major word is capitalized (exceptions: "a", "the", "for", etc.) with spaces separating words.  Field names shall be written using natural language terminology but should be relatively concise (no unnecessary abbreviations or acronyms).  If the field is for the name of this object, the field name shall simply be "Name" to eliminate redundancy.  The nature of an alpha field shall be explicit, for instance, "Availability Schedule Name" instead of merely "Availability Schedule". Generally, the object is not also included as the field name.</p>
<p>Example: Availability Schedule Name</p>
<p>When object names/types are included as part of the input, then the field name should contain “Object Type”:</p>
<p>Example: Zone Equipment 1 Object Type</p>
<h3 id="choice-names">Choice Names</h3>
<p>When field choices list object references, the field choices shall list the class/object type name the same as its class definition in the IDD.  When field choices list other key words, the field choice names shall be written in camel case where words are joined together without spaces and each word is capitalized.  Field choice names shall be written using natural language terminology but should be relatively concise (no unnecessary abbreviations or acronyms) and avoid overly lengthy key words.  Field choice names shall only use alphanumeric characters with the addition of the forward slash ("/") character as a concise alternative to the word "per"; colons shall be allowed if the field choices are class names.</p>
<p>A2 , \field Period Selection</p>
<p>\retaincase</p>
<p>\note Following is a list of all possible types of Extreme and Typical periods that</p>
<p>\note might be identified in the Weather File. Not all possible types are available</p>
<p>\note for all weather files.</p>
<p>\type choice</p>
<p>\key SummerExtreme</p>
<p>\key SummerTypical</p>
<p>\key WinterExtreme</p>
<p>\key WinterTypical</p>
<p>\key AutumnTypical</p>
<p>\key SpringTypical</p>
<p>\key WetSeason</p>
<p>\key DrySeason</p>
<p>\key NoDrySeason</p>
<p>\key NoWetSeason</p>
<p>\key TropicalHot</p>
<p>\key TropicalCold</p>
<h2 id="input-data-file">Input Data File</h2>
<p>The Input Data File (IDF) is the file containing the data for an actual simulation.  This file is also a text (ASCII) file with a syntax “filling in the blanks” of the definitions in the IDD.  A portion of an IDF with input data for the hot water coil defined in the IDD example looks like:</p>
<p>Coil:Heating:Water,</p>
<p>SPACE1-1 Zone Coil,      !- Name</p>
<p>ReheatCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- U-Factor Times Area Value {W/K}</p>
<p>autosize,                !- Maximum Water Flow Rate {m3/s}</p>
<p>SPACE1-1 Zone Coil Water In Node,  !- Water Inlet Node Name</p>
<p>SPACE1-1 Zone Coil Water Out Node,  !- Water Outlet Node Name</p>
<p>SPACE1-1 Zone Coil Air In Node,  !- Air Inlet Node Name</p>
<p>SPACE1-1 In Node,        !- Air Outlet Node Name</p>
<p>UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method</p>
<p>autosize,                !- Nominal Capacity {W}</p>
<p>82.2,                    !- Design Inlet Water Temperature {C}</p>
<p>16.6,                    !- Design Inlet Air Temperature {C}</p>
<p>71.1,                    !- Design Outlet Water Temperature {C}</p>
<p>32.2;                    !- Design Outlet Air Temperature {C}</p>
<p>Coil:Heating:Water,</p>
<p>SPACE2-1 Zone Coil,      !- Name</p>
<p>ReheatCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- U-Factor Times Area Value {W/K}</p>
<p>autosize,                !- Maximum Water Flow Rate {m3/s}</p>
<p>SPACE2-1 Zone Coil Water In Node,  !- Water Inlet Node Name</p>
<p>SPACE2-1 Zone Coil Water Out Node,  !- Water Outlet Node Name</p>
<p>SPACE2-1 Zone Coil Air In Node,  !- Air Inlet Node Name</p>
<p>SPACE2-1 In Node,        !- Air Outlet Node Name</p>
<p>UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method</p>
<p>autosize,                !- Nominal Capacity {W}</p>
<p>82.2,                    !- Design Inlet Water Temperature {C}</p>
<p>16.6,                    !- Design Inlet Air Temperature {C}</p>
<p>71.1,                    !- Design Outlet Water Temperature {C}</p>
<p>32.2;                    !- Design Outlet Air Temperature {C}</p>
<p>Coil:Heating:Water,</p>
<p>SPACE3-1 Zone Coil,      !- Name</p>
<p>ReheatCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- U-Factor Times Area Value {W/K}</p>
<p>autosize,                !- Maximum Water Flow Rate {m3/s}</p>
<p>SPACE3-1 Zone Coil Water In Node,  !- Water Inlet Node Name</p>
<p>SPACE3-1 Zone Coil Water Out Node,  !- Water Outlet Node Name</p>
<p>SPACE3-1 Zone Coil Air In Node,  !- Air Inlet Node Name</p>
<p>SPACE3-1 In Node,        !- Air Outlet Node Name</p>
<p>UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method</p>
<p>autosize,                !- Nominal Capacity {W}</p>
<p>82.2,                    !- Design Inlet Water Temperature {C}</p>
<p>16.6,                    !- Design Inlet Air Temperature {C}</p>
<p>71.1,                    !- Design Outlet Water Temperature {C}</p>
<p>32.2;                    !- Design Outlet Air Temperature {C}</p>
<p>Each coil entry begins with the class name (keyword) specifying the type of coil.  Next is the coil name – a user (or interface) created name that is unique within the given class.  Generally in EnergyPlus, objects within a class are distinguished by unique names.  The object name is usually the first data element following the class name.  Any alphanumeric data item in the IDF can be up to 100 characters long.  Any characters past 100 are truncated (lost). After the object name comes the real data.  If we look at the IDD we see that the first data item after the object name is expected to be an alphanumeric – a schedule name. In the IDF, we see the corresponding field is “ReheatCoilAvailSched”, the object name of a schedule elsewhere in the IDF file. In EnergyPlus, all references to other data entries (objects) are via object names.  The next two data items are numeric: the coil UA and the maximum water mass flow rate. The final four items are again alphanumeric – the names of the coil inlet and outlet nodes. Nodes are used in EnergyPlus to connect HVAC components together into HVAC systems.</p>
<p>The example illustrates the use of comments to create clear input.  The IDF is intended to be human readable, largely for development and debugging purposes.  Of course, most users will never see an IDF – they will interact with EnergyPlus through a Graphical User Interface (GUI), which will write the IDF for them.  However, a module developer is a special kind of user.  The module developer will need to create a portion of an IDF by hand very early in the development process in order to begin testing the module under development.  Thus, it is important to understand the IDF syntax and to use comments to create readable test IDF files.</p>
<p><strong>Summary</strong></p>
<p>One of the early tasks of a module developer is to create input (most likely by hand) for the new component and to insert it into an existing IDF file in order to test the new component model.  The IDF syntax resembles the syntax for the IDD.  The data follows the IDD class description.  Comments should be used to make the IDF readable.</p>
<h2 id="input-considerations">Input Considerations</h2>
<p>The IDD/IDF concept allows the module developer much flexibility.  Along with this flexibility comes a responsibility to the overall development of EnergyPlus. Developers must take care not to obstruct other developers with their additions or changes.  Major changes in the IDD require collaboration among the developers (both module and interface).</p>
<p>In many cases, the developer may be creating a new model – a new HVAC component, for instance. Then the most straightforward approach is to create a new object class in the IDD with its own unique, self-contained input. This will seldom impact other developers.</p>
<p>In some cases, the developer may be adding a calculation within an existing module or for an existing class of objects. This calculation may require new or different input fields. Then the developer has a number of choices. This section will present some ideas for adding to the IDD that will minimize impact to other developers.</p>
<p>For example, consider the implementation of Other Side Coefficients (OSC) in the IDD.  Other side coefficients are a simplification for the surface heat balance and were used mostly in BLAST 2.0 before we had interzone surfaces.  We have carried this forward into EnergyPlus for those users that understand and can use it.  We’ll use it as an example of approaches to adding data items to the IDD.  Moreover, we’ll try to give some hints on which approaches might be used for future additions.</p>
<p>So, you're adding something to EnergyPlus and it is part of an existing module or object class.  What do you do with your required inputs to your model?  There are at least four options:</p>
<ul>
<li>
<p>Embed your values in a current object class definition.</p>
</li>
<li>
<p>Put something in the current definition that will trigger a "GetInput" for your values.</p>
</li>
<li>
<p>Put something in the current definition that will signal a "special" case and embed a name (of your item) in the definition (this adds 1 or 2 properties to the object).</p>
</li>
<li>
<p>Just get your input and have each of those inputs reference a named object.</p>
</li>
</ul>
<p>For example, using the OSC option in surfaces, in the beta 2 version of EnergyPlus we had</p>
<p>A8 , \field Exterior environment</p>
<p>\type alpha</p>
<p>\note &lt;for Interzone Surface:Adjacent surface name&gt;</p>
<p>\note For non-interzone surfaces enter:</p>
<p>\note ExteriorEnvironment, Ground, or OtherSideCoeff</p>
<p>\note OSC won't use CTFs</p>
<p>N24, \field User selected Constant Temperature</p>
<p>N25, \field Coefficient modifying the user selected constant</p>
<p>temperature</p>
<p>N26, \field Coefficient modifying the external dry bulb temperature</p>
<p>N27, \field Coefficient modifying the ground temperature</p>
<p>N28, \field Combined convective/radiative film coefficient</p>
<p>\note if=0, use other coefficients</p>
<p>N29, \field Coefficient modifying the wind speed term (s/m)</p>
<p>N30, \field Coefficient modifying the zone air temperature part of</p>
<p>the equation</p>
<p><strong>1)  </strong>We have done option 1: embed the values in the input.  (We have also embedded these values in each and every surface derived type (internal data structure) but that can be discussed elsewhere).</p>
<p>When to use:  It makes sense to embed these values when each and every object (SURFACE) needs these values (e.g. we need to specify Vertices for Every Surface -- so these clearly should be embedded).</p>
<p>After beta 2, the definition of Surfaces was changed. Obviously option 1 was not a good choice for the OSC data: the data would be rarely used. Our other options were:</p>
<p><strong>2)  </strong>Obviously the ExteriorEnvironment field will remain (but its name was changed to Outside Face Environment).</p>
<p>However, we do not want to embed the values for OtherSideCoef in the Surface items.  So, if the ExteriorEnvironment continues to reference OtherSideCoef, we can easily trigger a "GetInput" for them.  An additional object class would be necessary for this case.</p>
<p>OtherSideCoef,  A1, \field name of OtherSideCoef,</p>
<p>A2, \field SurfaceName (reference to surface using OSC)</p>
<p>....</p>
<p>When to use:  This option can be used for many cases.  The same object definition will work for option 4 below.  Obviously, if there is not a convenient trigger in SURFACE but you want to add a feature, this would let you do it without embedding it in the Surface Definition.  If there is a trigger, such as exists with the ExteriorEnvironment, the A2 field might not be needed.  This approach would become a bit cumbersome if you expected there to be a lot of these or if there were a one-to-many relationship (i.e. a single set of OSCs could be used for many surfaces).  Nevertheless, the approach provides a convenient "data check"/cross reference that can be validated inside the code.</p>
<p><strong>3)  </strong>We could also have the SURFACE definition reference an OSC name (in this instance).</p>
<p>So, we'd add a field to the Surface that would be the name in the OtherSideCoef object above.  Then, the OtherSideCoef objects wouldn’t need a Surface Name. This is the most straightforward approach: including data in one object by referencing another and it was the approach chosen for the redefined Surface class.</p>
<p>When to use:  when there is a set of parameters that would be used extensively, then this would provide a name for those.  If hand editing, then you only would need to change one set of these parameters rather than having to go through many.  Of course, the OtherSideCoef object wouldn’t also have to have the true numbers but could reference yet a third named object...... (starting to get messy).</p>
<p><strong>4)  </strong>We could have the OtherSideCoef object as above and just "get" it as a matter of course.  (e.g., in the case where we don’t have a convenient trigger such as ExteriorEnvironment).</p>
<p>When to use:  Note that the same structure for 2 works here too.  It's just not triggered (to get the input) by a value in the other object (SURFACE).</p>
<p><strong>Summary</strong></p>
<p>There are several approaches to adding items to the IDD.  Developers need to consider impacts to other developers and users early in the implementation planning.</p>
<h2 id="advanced-input-considerations">Advanced Input Considerations</h2>
<p>Creating a new module/adding a new feature to EnergyPlus is a good accomplishment.  However, it is likely that future additions will be done and will impact any objects created.  In this regard, we ask that module developers take a longer view than “just getting my thing” going.</p>
<p>For example, in the “Fan Coil” object, prior to the V1.2 release, the object definition specified a cooilng coil name.  <em>But it did not specify a cooling coil type.</em>  Rather than restrict coil names to be unique over all coils (which becomes difficult as more coil types are added), the developers only have unique names within a type.  Thus, it would become difficult for the Fan Coil module to get the proper link to the correct cooling coil.</p>
<p>In the V1.2 release, a cooling coil type was added to the object.  But the resulting object is less readable now. For upwards compatibility, the coil type was placed at the end of the object whereas the coil name is in the middle.  If this had been thought of earlier, then the coil type and coil name could be in succeeding fields in the object definition.</p>
<p>The “standard” for describing such fields would be to list the “coil type” and then the “coil name” fields, such as in the UNITARYSYSTEM:HEATPUMP:AIRTOAIR object.</p>
<p>The point – try to envision future changes in making up objects, even if you think “that will never happen”.  You do not have to try to address every future case, only the most likely.</p>
<p><strong>ZoneHVAC:FourPipeFanCoil,</strong></p>
<p>\min-fields 21</p>
<p>A1 , \field Name</p>
<p>\required-field</p>
<p>A2 , \field Availability Schedule Name</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<p>N1 , \field Maximum Supply Air Flow Rate</p>
<p>\required-field</p>
<p>\autosizable</p>
<p>\units m3/s</p>
<p>N2 , \field Maximum Outdoor Air Flow Rate</p>
<p>\required-field</p>
<p>\autosizable</p>
<p>\units m3/s</p>
<p>&lt;snip&gt;</p>
<p><strong>   A11, \field Cooling Coil Name</strong></p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list CoolingCoilsWater</p>
<p>N3 , \field Maximum Cold Water Flow Rate</p>
<p>\required-field</p>
<p>\autosizable</p>
<p>\units m3/s</p>
<p>\ip-units gal/min</p>
<p>&lt;snip&gt;</p>
<p><strong>A13; \field Cooling Coil Object Type</strong></p>
<p>\required-field</p>
<p>\type choice</p>
<p>\key Coil:Cooling:Water</p>
<p>\key Coil:Cooling:Water:DetailedGeometry</p>
<p>\key CoilSystem:Cooling:Water:HeatExchangerAssisted</p>
<h2 id="datasets">DataSets</h2>
<p>Akin to the libraries of other programs, EnergyPlus uses data sets.  Data sets are similar to libraries but many items are contained in a single file (usually input file format or sometimes macro format).  Developers are encouraged, as appropriate, to submit data sets along with new features.  Some of the existing data sets include:</p>
<ul>
<li>
<p>Materials properties</p>
</li>
<li>
<p>Construction elements (layers of materials)</p>
</li>
<li>
<p>Composite construction definitions (equivalent constructions for complex elements)</p>
</li>
<li>
<p>Solar Collector parameters</p>
</li>
<li>
<p>Economic Tariffs</p>
</li>
<li>
<p>Design Day definitions</p>
</li>
<li>
<p>Location definitions</p>
</li>
<li>
<p>Standard report definitions</p>
</li>
</ul>
<h1 id="module-structure">Module Structure</h1>
<p>Let us assume that the novice EnergyPlus developer wishes to model a new HVAC component called <em>NewHVACComponent</em>.  Right at the start there is a choice to make: whether to insert the new model into an existing module or to create an entirely new EnergyPlus component simulation model.  Creating a new module is the easier option to explain, implement and test. We will discuss this option in this document.  The discussion should also impart enough information to allow a new developer to insert a model into an existing EnergyPlus module if that option is chosen.</p>
<p>If you intend that the module will become part of the distributed EnergyPlus, follow the guidance in the Programming Standard document.  Even if you don’t intend that your module will become part of EnergyPlus – but you might want some advice from one of the core development team, follow the guidance in the Programming Standard.</p>
<h2 id="module-outline">Module Outline</h2>
<p>The developer will create a new file NewHVACComponent.f90.  The file shall contain the following elements:</p>
<p>Note – even if your component does not need some of the suggested modules, you should include “stub” routines for these.</p>
<p><strong>MODULE</strong>NewHVACComponent</p>
<p><em>Documentation:</em> Fortran comments describing and documenting the module. Included are sections showing module author, module creation date, date modified and modification author.  Each routine and/or function should also follow the documentation guidelines as shown in the templates.</p>
<p><em>USE Statements:</em> Fortran statements naming other modules that this module can access, either for data or for routines.</p>
<p><em>Module Parameters:</em> If you will be implementing more than one “type” of component in the module, it is a good idea to assign numeric parameters to each type so as to retain readability yet reduce alpha comparisons which are notoriously slow for most systems.  Assign numeric parameters to alphanumeric fields within a class type (.e.g. object UnitarySystem:HeatPump, field Fan Placement: “blow through” or “draw through”) when this information is required in init, calc, update or report subroutines to further reduce alpha comparisons.  Use string comparison only in GetInput subroutines.</p>
<p><em>Module Data structure Definitions:</em> Using the Fortran TYPE statement define the data structures needed in the module that will not be available from other modules. Define all module level variables that will be needed.</p>
<p>Typically, you define your module’s data structure within the module.  If this data must be used by multiple modules, you should define a separate Data module for the data.</p>
<p>Character strings in structures are not allowed (except for name of object) – any exceptions must be approved. Schedule names, curve object names, and child object types MUST all be referenced by an integer.</p>
<p>For existing code, convert all character string structure variables to integer parameters and delete the character variable from the structure. Also delete unused strings rather than converting to integer. Do not use structure variable to store information used only during GetInput even if you think it could be used in the future, use local variables instead. Usually won't hurt anything until some user puts a large number of objects in their input (memory use impact).</p>
<p>Currently, the furnace structure includes many that should not be there. SuppHeatCoilType is an example of a character string structure variable that is only used in GetInput and is not needed in the structure. Should have been a local instead. And CoolingPLFFPLR and HeatingPLFFPLR structure variables are not even used.</p>
<p><strong><em>CONTAINS</em></strong></p>
<p><strong><em>SUBROUTINE</em></strong> <em>SimNewHVACComponent</em></p>
<p>This routine selects the individual component being simulated and calls the other module subroutines that do the real work. This routine is the only routine in the module that is accessible outside the module (<em>PUBLIC</em>). All other routines in the module are <em>PRIVATE</em> and are only callable within the module. This routine is sometimes called the “driver” routine for the module.</p>
<p><strong><em>END SUBROUTINE</em></strong> <em>SimNewHVACComponent</em></p>
<p><strong><em>SUBROUTINE</em></strong> <em>GetNewHVACComponentInput</em></p>
<p>This routine uses the “get” routines from the InputProcessor module to obtain input for NewHVACComponent. The module data arrays are allocated and the data is moved into the arrays.</p>
<p><strong><em>END SUBROUTINE</em></strong> <em>GetNewHVACComponentInput</em></p>
<p><strong><em>SUBROUTINE</em></strong> <em>InitNewHVACComponent</em></p>
<p>This routine performs whatever initialization calculations that may be needed at various points in the simulation. For instance, some calculations may only need to be done once; some may need to be done at the start of each simulation weather period; some at the start of each HVAC simulation time step; and some at the start of each loop solution. This routine also transfers data from the component inlet nodes to the component data arrays every time the component is simulated, in preparation for the actual component simulation.</p>
<p><strong><em>END SUBROUTINE</em></strong> <em>InitNewHVACComponent</em></p>
<p><strong><em>SUBROUTINE</em></strong> <em>SizeNewHVACComponent</em></p>
<p>This routine can create the sizing options (if applicable) for the component or be left as a placeholder for later manipulation for sizing purposes.</p>
<p><strong><em>END SUBROUTINE</em></strong> <em>SizeNewHVACComponent</em></p>
<p><strong><em>SUBROUTINE</em></strong> <em>CalcNewHVACComponent</em></p>
<p>This routine does the actual calculations to simulate the performance of the component. Only calculation is done – there is no moving of data from or to input or output areas. There may be more than one “<em>CALC</em>” subroutine if more than one component is being modeled within this module.</p>
<p><strong><em>END SUBROUTINE</em></strong> <em>CalcNewHVACComponent</em></p>
<p><strong><em>SUBROUTINE</em></strong> <em>UpdateNewHVACComponent</em></p>
<p>This routine moves the results of the “<em>Calc</em>” routine(s) to the component outlet nodes.</p>
<p><strong><em>END SUBROUTINE</em></strong> <em>UpdateNewHVACComponent</em></p>
<p><strong><em>SUBROUTINE</em></strong> <em>ReportNewHVACComponent</em></p>
<p>This routine performs any special calculations that are needed purely for reporting purposes.</p>
<p><strong><em>END SUBROUTINE</em></strong> <em>ReportNewHVACComponent</em></p>
<p><strong><em>Utility Routines (as appropriate) – in the Fan module we allow outside modules to access internal fan inlets, outlets, and design volume flow rate.</em></strong></p>
<p><strong><em>END MODULE</em></strong> <em>NewHVACComponent</em></p>
<h2 id="module-example">Module Example</h2>
<p>This example can be used as a template for new HVAC component modules. In particular, the commenting structure in the module and within the subroutines should be followed closely. Of course, there is no perfect example module – this one is particularly simple. Some others that might be examined are in files Humidifiers.f90, HVACHeatingCoils.f90 and PlantChillers.f90. Templates are also available as separate files.</p>
<p>In particular, the module template with routines contains structure and information pertinent to module development.</p>
<p>Note that in the following module, the “Data IPShortcuts” is not used – rather those variables are allocated within this module – likely because another module calls this one during input.</p>
<p><strong>Module Fans</strong></p>
<p>! Module containing the fan simulation routines</p>
<p>! MODULE INFORMATION:</p>
<p>!       AUTHOR         Richard J. Liesen</p>
<p>!       DATE WRITTEN   April 1998</p>
<p>!       MODIFIED       Shirey, May 2001</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS MODULE:</p>
<p>! To encapsulate the data and algorithms required to</p>
<p>! manage the Fan System Component</p>
<p>! REFERENCES: none</p>
<p>! OTHER NOTES: none</p>
<p>! USE STATEMENTS:</p>
<p>! Use statements for data only modules</p>
<p>USE DataPrecisionGlobals</p>
<p>USE DataLoopNode</p>
<p>USE DataHVACGlobals, ONLY: TurnFansOn, TurnFansOff, Main, Cooling, Heating, Other, &amp;</p>
<p>OnOffFanPartLoadFraction, SmallAirVolFlow, UnbalExhMassFlow, NightVentOn, cFanTypes, &amp;</p>
<p>FanType_SimpleConstVolume, FanType_SimpleVAV, FanType_SimpleOnOff, FanType_ZoneExhaust</p>
<p>USE DataGlobals,     ONLY: SetupOutputVariable, BeginEnvrnFlag, BeginDayFlag, MaxNameLength, &amp;</p>
<p>ShowWarningError, ShowFatalError, ShowSevereError, HourofDay, SysSizingCalc, CurrentTime, &amp;</p>
<p>OutputFileDebug, ShowContinueError, ShowRecurringWarningErrorAtEnd, WarmupFlag, &amp;</p>
<p>ShowContinueErrorTimeStamp</p>
<p>Use DataEnvironment, ONLY: StdBaroPress, DayofMonth, Month, StdRhoAir</p>
<p>USE Psychrometrics,  ONLY:PsyRhoAirFnPbTdbW, PsyTdbFnHW, PsyCpAirFnWTdb</p>
<p>! Use statements for access to subroutines in other modules</p>
<p>USE ScheduleManager</p>
<p>IMPLICIT NONE         ! Enforce explicit typing of all variables</p>
<p>PRIVATE ! Everything private unless explicitly made public</p>
<p>!MODULE PARAMETER DEFINITIONS</p>
<p>!na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>TYPE FanEquipConditions</p>
<p>CHARACTER(len=MaxNameLength) :: FanName  =' '  ! Name of the fan</p>
<p>CHARACTER(len=MaxNameLength) :: FanType  =' '  ! Type of Fan ie. Simple, Vane axial, Centrifugal, etc.</p>
<p>CHARACTER(len=MaxNameLength) :: Schedule =' '  ! Fan Operation Schedule</p>
<p>INTEGER      :: FanType_Num              =0    ! DataHVACGlobals fan type</p>
<p>Integer      :: SchedPtr                 =0    ! Pointer to the correct schedule</p>
<p>REAL(r64)    :: InletAirMassFlowRate     =0.0  !MassFlow through the Fan being Simulated [kg/Sec]</p>
<p>REAL(r64)    :: OutletAirMassFlowRate    =0.0</p>
<p>REAL(r64)    :: MaxAirFlowRate           =0.0  !Max Specified Volume Flow Rate of Fan [m3/sec]</p>
<p>REAL(r64)    :: MinAirFlowRate           =0.0  !Min Specified Volume Flow Rate of Fan [m3/sec]</p>
<p>REAL(r64)    :: MaxAirMassFlowRate       =0.0  ! Max flow rate of fan in kg/sec</p>
<p>REAL(r64)    :: MinAirMassFlowRate       =0.0  ! Min flow rate of fan in kg/sec</p>
<p>REAL(r64)    :: InletAirTemp             =0.0</p>
<p>REAL(r64)    :: OutletAirTemp            =0.0</p>
<p>REAL(r64)    :: InletAirHumRat           =0.0</p>
<p>REAL(r64)    :: OutletAirHumRat          =0.0</p>
<p>REAL(r64)    :: InletAirEnthalpy         =0.0</p>
<p>REAL(r64)    :: OutletAirEnthalpy        =0.0</p>
<p>REAL(r64)    :: FanPower                 =0.0  !Power of the Fan being Simulated [kW]</p>
<p>REAL(r64)    :: FanEnergy                =0.0  !Fan energy in [kJ]</p>
<p>REAL(r64)    :: FanRuntimeFraction       =0.0  !Fraction of the timestep that the fan operates</p>
<p>REAL(r64)    :: DeltaTemp                =0.0  !Temp Rise across the Fan [C]</p>
<p>REAL(r64)    :: DeltaPress               =0.0  !Delta Pressure Across the Fan [N/m2]</p>
<p>REAL(r64)    :: FanEff                   =0.0  !Fan total efficiency; motor and mechanical</p>
<p>REAL(r64)    :: MotEff                   =0.0  !Fan motor efficiency</p>
<p>REAL(r64)    :: MotInAirFrac             =0.0  !Fraction of motor heat entering air stream</p>
<p>REAL(r64), Dimension(5):: FanCoeff            =0.0  !Fan Part Load Coefficients to match fan type</p>
<p>! Mass Flow Rate Control Variables</p>
<p>REAL(r64)    :: MassFlowRateMaxAvail     =0.0</p>
<p>REAL(r64)    :: MassFlowRateMinAvail     =0.0</p>
<p>REAL(r64)    :: RhoAirStdInit            =0.0</p>
<p>INTEGER      :: InletNodeNum             =0</p>
<p>INTEGER      :: OutletNodeNum            =0</p>
<p>INTEGER      :: NVPerfNum                =0</p>
<p>INTEGER      :: FanPowerRatAtSpeedRatCurveIndex  =0</p>
<p>INTEGER      :: FanEffRatioCurveIndex    =0</p>
<p>CHARACTER(len=MaxNameLength) :: EndUseSubcategoryName=' '</p>
<p>LOGICAL      :: OneTimePowerRatioCheck = .TRUE. ! one time flag used for error message</p>
<p>LOGICAL      :: OneTimeEffRatioCheck = .TRUE.   ! one time flag used for error message</p>
<p>END TYPE FanEquipConditions</p>
<p>TYPE NightVentPerfData</p>
<p>CHARACTER(len=MaxNameLength) :: FanName  =' ' ! Name of the fan that will use this data</p>
<p>REAL(r64)    :: FanEff                   =0.0 !Fan total efficiency; motor and mechanical</p>
<p>REAL(r64)    :: DeltaPress               =0.0 !Delta Pressure Across the Fan [N/m2]</p>
<p>REAL(r64)    :: MaxAirFlowRate           =0.0 !Max Specified Volume Flow Rate of Fan [m3/s]</p>
<p>REAL(r64)    :: MaxAirMassFlowRate       =0.0 ! Max flow rate of fan in kg/sec</p>
<p>REAL(r64)    :: MotEff                   =0.0 !Fan motor efficiency</p>
<p>REAL(r64)    :: MotInAirFrac             =0.0 !Fraction of motor heat entering air stream</p>
<p>END TYPE NightVentPerfData</p>
<p>!MODULE VARIABLE DECLARATIONS:</p>
<p>INTEGER :: NumFans     =0 ! The Number of Fans found in the Input</p>
<p>INTEGER :: NumNightVentPerf =0 ! number of FAN:NIGHT VENT PERFORMANCE objects found in the input</p>
<p>TYPE (FanEquipConditions), ALLOCATABLE, DIMENSION(:) :: Fan</p>
<p>TYPE (NightVentPerfData), ALLOCATABLE, DIMENSION(:)  :: NightVentPerf</p>
<p>LOGICAL :: GetFanInputFlag = .True.  ! Flag set to make sure you get input once</p>
<p>! Subroutine Specifications for the Module</p>
<p>! Driver/Manager Routines</p>
<p><strong>Public  SimulateFanComponents</strong></p>
<p>! Get Input routines for module</p>
<p>PRIVATE GetFanInput</p>
<p>! Initialization routines for module</p>
<p>PRIVATE InitFan</p>
<p>PRIVATE SizeFan</p>
<p>! Algorithms for the module</p>
<p>Private SimSimpleFan</p>
<p>PRIVATE SimVariableVolumeFan</p>
<p>PRIVATE SimZoneExhaustFan</p>
<p>! Update routine to check convergence and update nodes</p>
<p>Private UpdateFan</p>
<p>! Reporting routines for module</p>
<p>Private ReportFan</p>
<p>CONTAINS</p>
<p>! MODULE SUBROUTINES:</p>
<p>!*************************************************************************</p>
<p><strong>SUBROUTINE SimulateFanComponents(CompName,FirstHVACIteration)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Richard Liesen</p>
<p>!       DATE WRITTEN   February 1998</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine manages Fan component simulation.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! na</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE InputProcessor, ONLY: FindItemInList</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>CHARACTER(len=*), INTENT(IN) :: CompName</p>
<p>LOGICAL,      INTENT (IN):: FirstHVACIteration</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>INTEGER             :: FanNum     ! current fan number</p>
<p>LOGICAL,SAVE        :: GetInputFlag = .True.  ! Flag set to make sure you get input once</p>
<p>! FLOW:</p>
<p>! Obtains and Allocates fan related parameters from input file</p>
<p>IF (GetInputFlag) THEN  !First time subroutine has been entered</p>
<p>CALL GetFanInput</p>
<p>GetInputFlag=.false.</p>
<p>End If</p>
<p>! Find the correct FanNumber with the AirLoop &amp; CompNum from AirLoop Derived Type</p>
<p>!FanNum = AirLoopEquip(AirLoopNum)%ComponentOfTypeNum(CompNum)</p>
<p>! Determine which Fan given the Fan Name</p>
<p>FanNum =   FindItemInList(CompName,Fan%FanName,NumFans)</p>
<p>IF (FanNum == 0) THEN</p>
<p>CALL ShowFatalError('Fan not found='//TRIM(CompName))</p>
<p>ENDIF</p>
<p>! With the correct FanNum Initialize</p>
<p>CALL InitFan(FanNum,FirstHVACIteration)  ! Initialize all fan related parameters</p>
<p>! Calculate the Correct Fan Model with the current FanNum</p>
<p>IF (Fan(FanNum)%FanType_Num == FanType_SimpleConstVolume) THEN</p>
<p>Call SimSimpleFan(FanNum)</p>
<p>Else IF (Fan(FanNum)%FanType_Num == FanType_SimpleVAV) THEN</p>
<p>Call SimVariableVolumeFan(FanNum)</p>
<p>Else If (Fan(FanNum)%FanType_Num == FanType_SimpleOnOff) THEN</p>
<p>Call SimOnOffFan(FanNum)</p>
<p>Else If (Fan(FanNum)%FanType_Num == FanType_ZoneExhaust) THEN</p>
<p>Call SimZoneExhaustFan(FanNum)</p>
<p>End If</p>
<p>! Update the current fan to the outlet nodes</p>
<p>Call UpdateFan(FanNum)</p>
<p>! Report the current fan</p>
<p>Call ReportFan(FanNum)</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE SimulateFanComponents</strong></p>
<p>! Get Input Section of the Module</p>
<p>!******************************************************************************</p>
<p><strong>SUBROUTINE GetFanInput</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Richard Liesen</p>
<p>!       DATE WRITTEN   April 1998</p>
<p>!       MODIFIED       Shirey, May 2001</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! Obtains input data for fans and stores it in fan data structures</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Uses "Get" routines to read in data.</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE InputProcessor</p>
<p>USE NodeInputManager,      ONLY: GetOnlySingleNode</p>
<p>USE CurveManager,          ONLY: GetCurveIndex</p>
<p>USE BranchNodeConnections, ONLY: TestCompSet</p>
<p>!    USE DataIPShortCuts</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>INTEGER :: FanNum      ! The fan that you are currently loading input into</p>
<p>INTEGER :: NumSimpFan  ! The number of Simple Const Vol Fans</p>
<p>INTEGER :: NumVarVolFan ! The number of Simple Variable Vol Fans</p>
<p>INTEGER :: NumOnOff     ! The number of Simple on-off Fans</p>
<p>INTEGER :: NumZoneExhFan</p>
<p>INTEGER :: SimpFanNum</p>
<p>INTEGER :: OnOffFanNum</p>
<p>INTEGER :: VarVolFanNum</p>
<p>INTEGER :: ExhFanNum</p>
<p>INTEGER :: NVPerfNum</p>
<p>LOGICAL :: NVPerfFanFound</p>
<p>INTEGER :: NumAlphas</p>
<p>INTEGER :: NumNums</p>
<p>INTEGER :: IOSTAT</p>
<p>LOGICAL :: ErrorsFound = .false.   ! If errors detected in input</p>
<p>LOGICAL :: IsNotOK               ! Flag to verify name</p>
<p>LOGICAL :: IsBlank               ! Flag for blank name</p>
<p>CHARACTER(len=*), PARAMETER    :: RoutineName='GetFanInput: ' ! include trailing blank space</p>
<p>CHARACTER(len=MaxNameLength+40),ALLOCATABLE, DIMENSION(:) :: cAlphaFieldNames</p>
<p>CHARACTER(len=MaxNameLength+40),ALLOCATABLE, DIMENSION(:) :: cNumericFieldNames</p>
<p>LOGICAL, ALLOCATABLE, DIMENSION(:) :: lNumericFieldBlanks</p>
<p>LOGICAL, ALLOCATABLE, DIMENSION(:) :: lAlphaFieldBlanks</p>
<p>CHARACTER(len=MaxNameLength),ALLOCATABLE, DIMENSION(:) :: cAlphaArgs</p>
<p>REAL(r64),ALLOCATABLE, DIMENSION(:) :: rNumericArgs</p>
<p>CHARACTER(len=MaxNameLength) :: cCurrentModuleObject</p>
<p>INTEGER :: NumParams</p>
<p>INTEGER :: MaxAlphas</p>
<p>INTEGER :: MaxNumbers</p>
<p>! Flow</p>
<p>MaxAlphas=0</p>
<p>MaxNumbers=0</p>
<p>NumSimpFan   = GetNumObjectsFound('Fan:ConstantVolume')</p>
<p>IF (NumSimpFan &gt; 0) THEN</p>
<p>CALL GetObjectDefMaxArgs('Fan:ConstantVolume',NumParams,NumAlphas,NumNums)</p>
<p>MaxAlphas=MAX(MaxAlphas,NumAlphas)</p>
<p>MaxNumbers=MAX(MaxNumbers,NumNums)</p>
<p>ENDIF</p>
<p>NumVarVolFan = GetNumObjectsFound('Fan:VariableVolume')</p>
<p>IF (NumVarVolFan &gt; 0) THEN</p>
<p>CALL GetObjectDefMaxArgs('Fan:VariableVolume',NumParams,NumAlphas,NumNums)</p>
<p>MaxAlphas=MAX(MaxAlphas,NumAlphas)</p>
<p>MaxNumbers=MAX(MaxNumbers,NumNums)</p>
<p>ENDIF</p>
<p>NumOnOff = GetNumObjectsFound('Fan:OnOff')</p>
<p>IF (NumOnOff &gt; 0) THEN</p>
<p>CALL GetObjectDefMaxArgs('Fan:OnOff',NumParams,NumAlphas,NumNums)</p>
<p>MaxAlphas=MAX(MaxAlphas,NumAlphas)</p>
<p>MaxNumbers=MAX(MaxNumbers,NumNums)</p>
<p>ENDIF</p>
<p>NumZoneExhFan = GetNumObjectsFound('Fan:ZoneExhaust')</p>
<p>IF (NumZoneExhFan &gt; 0) THEN</p>
<p>CALL GetObjectDefMaxArgs('Fan:ZoneExhaust',NumParams,NumAlphas,NumNums)</p>
<p>MaxAlphas=MAX(MaxAlphas,NumAlphas)</p>
<p>MaxNumbers=MAX(MaxNumbers,NumNums)</p>
<p>ENDIF</p>
<p>NumNightVentPerf = GetNumObjectsFound('FanPerformance:NightVentilation')</p>
<p>IF (NumNightVentPerf &gt; 0) THEN</p>
<p>CALL GetObjectDefMaxArgs('FanPerformance:NightVentilation',NumParams,NumAlphas,NumNums)</p>
<p>MaxAlphas=MAX(MaxAlphas,NumAlphas)</p>
<p>MaxNumbers=MAX(MaxNumbers,NumNums)</p>
<p>ENDIF</p>
<p>ALLOCATE(cAlphaArgs(MaxAlphas))</p>
<p>cAlphaArgs=' '</p>
<p>ALLOCATE(cAlphaFieldNames(MaxAlphas))</p>
<p>cAlphaFieldNames=' '</p>
<p>ALLOCATE(lAlphaFieldBlanks(MaxAlphas))</p>
<p>lAlphaFieldBlanks=.false.</p>
<p>ALLOCATE(cNumericFieldNames(MaxNumbers))</p>
<p>cNumericFieldNames=' '</p>
<p>ALLOCATE(lNumericFieldBlanks(MaxNumbers))</p>
<p>lNumericFieldBlanks=.false.</p>
<p>ALLOCATE(rNumericArgs(MaxNumbers))</p>
<p>rNumericArgs=0.0</p>
<p>NumFans = NumSimpFan + NumVarVolFan + NumZoneExhFan+NumOnOff</p>
<p>IF (NumFans &gt; 0) THEN</p>
<p>ALLOCATE(Fan(NumFans))</p>
<p>ENDIF</p>
<p>DO SimpFanNum = 1,  NumSimpFan</p>
<p>FanNum = SimpFanNum</p>
<p>cCurrentModuleObject= 'Fan:ConstantVolume'</p>
<p>CALL GetObjectItem(TRIM(cCurrentModuleObject),SimpFanNum,cAlphaArgs,NumAlphas, &amp;</p>
<p>rNumericArgs,NumNums,IOSTAT, &amp;</p>
<p>NumBlank=lNumericFieldBlanks,AlphaBlank=lAlphaFieldBlanks, &amp;</p>
<p>AlphaFieldNames=cAlphaFieldNames,NumericFieldNames=cNumericFieldNames)</p>
<p>IsNotOK=.false.</p>
<p>IsBlank=.false.</p>
<p>CALL VerifyName(cAlphaArgs(1),Fan%FanName,FanNum-1,IsNotOK,IsBlank,TRIM(cCurrentModuleObject)//' Name')</p>
<p>IF (IsNotOK) THEN</p>
<p>ErrorsFound=.true.</p>
<p>IF (IsBlank) cAlphaArgs(1)='xxxxx'</p>
<p>ENDIF</p>
<p>Fan(FanNum)%FanName  = cAlphaArgs(1)</p>
<p>Fan(FanNum)%FanType =  cCurrentModuleObject</p>
<p>Fan(FanNum)%Schedule = cAlphaArgs(2)</p>
<p>Fan(FanNum)%SchedPtr = GetScheduleIndex(cAlphaArgs(2))</p>
<p>IF (Fan(FanNum)%SchedPtr == 0) THEN</p>
<p>IF (lAlphaFieldBlanks(2)) THEN</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' is required, missing for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>ELSE</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': invalid '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' entered ='//TRIM(cAlphaArgs(2))// &amp;</p>
<p>' for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>END IF</p>
<p>ErrorsFound=.true.</p>
<p>END IF</p>
<p>!        Fan(FanNum)%Control = 'CONSTVOLUME'</p>
<p>Fan(FanNum)%FanType_Num=FanType_SimpleConstVolume</p>
<p>Fan(FanNum)%FanEff        = rNumericArgs(1)</p>
<p>Fan(FanNum)%DeltaPress    = rNumericArgs(2)</p>
<p>Fan(FanNum)%MaxAirFlowRate= rNumericArgs(3)</p>
<p>IF (Fan(FanNum)%MaxAirFlowRate == 0.0) THEN</p>
<p>CALL ShowWarningError(TRIM(cCurrentModuleObject)//'="'//TRIM(Fan(FanNum)%FanName)//  &amp;</p>
<p>'" has specified 0.0 max air flow rate. It will not be used in the simulation.')</p>
<p>ENDIF</p>
<p>Fan(FanNum)%MotEff        = rNumericArgs(4)</p>
<p>Fan(FanNum)%MotInAirFrac  = rNumericArgs(5)</p>
<p>Fan(FanNum)%MinAirFlowRate= 0.0</p>
<p>Fan(FanNum)%InletNodeNum  = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(3),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1),  &amp;</p>
<p>NodeType_Air,NodeConnectionType_Inlet,1,ObjectIsNotParent)</p>
<p>Fan(FanNum)%OutletNodeNum = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(4),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1),  &amp;</p>
<p>NodeType_Air,NodeConnectionType_Outlet,1,ObjectIsNotParent)</p>
<p>IF (NumAlphas &gt; 4) THEN</p>
<p>Fan(FanNum)%EndUseSubcategoryName = cAlphaArgs(5)</p>
<p>ELSE</p>
<p>Fan(FanNum)%EndUseSubcategoryName = 'General'</p>
<p>END IF</p>
<p>CALL TestCompSet(TRIM(cCurrentModuleObject),cAlphaArgs(1),cAlphaArgs(3),cAlphaArgs(4),'Air Nodes')</p>
<p>END DO   ! end Number of Simple FAN Loop</p>
<p>DO VarVolFanNum = 1,  NumVarVolFan</p>
<p>FanNum = NumSimpFan + VarVolFanNum</p>
<p>cCurrentModuleObject= 'Fan:VariableVolume'</p>
<p>CALL GetObjectItem(TRIM(cCurrentModuleObject),VarVolFanNum,cAlphaArgs,NumAlphas, &amp;</p>
<p>rNumericArgs,NumNums,IOSTAT, &amp;</p>
<p>NumBlank=lNumericFieldBlanks,AlphaBlank=lAlphaFieldBlanks, &amp;</p>
<p>AlphaFieldNames=cAlphaFieldNames,NumericFieldNames=cNumericFieldNames)</p>
<p>IsNotOK=.false.</p>
<p>IsBlank=.false.</p>
<p>CALL VerifyName(cAlphaArgs(1),Fan%FanName,FanNum-1,IsNotOK,IsBlank,TRIM(cCurrentModuleObject)//' Name')</p>
<p>IF (IsNotOK) THEN</p>
<p>ErrorsFound=.true.</p>
<p>IF (IsBlank) cAlphaArgs(1)='xxxxx'</p>
<p>ENDIF</p>
<p>Fan(FanNum)%FanName = cAlphaArgs(1)</p>
<p>Fan(FanNum)%FanType = cCurrentModuleObject</p>
<p>Fan(FanNum)%Schedule = cAlphaArgs(2)</p>
<p>Fan(FanNum)%SchedPtr =GetScheduleIndex(cAlphaArgs(2))</p>
<p>IF (Fan(FanNum)%SchedPtr == 0) THEN</p>
<p>IF (lAlphaFieldBlanks(2)) THEN</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' is required, missing for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>ELSE</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': invalid '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' entered ='//TRIM(cAlphaArgs(2))// &amp;</p>
<p>' for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>END IF</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<p>!        Fan(FanNum)%Control = 'VARIABLEVOLUME'</p>
<p>Fan(FanNum)%FanType_Num=FanType_SimpleVAV</p>
<p>Fan(FanNum)%FanEff        = rNumericArgs(1)</p>
<p>Fan(FanNum)%DeltaPress    = rNumericArgs(2)</p>
<p>Fan(FanNum)%MaxAirFlowRate= rNumericArgs(3)</p>
<p>IF (Fan(FanNum)%MaxAirFlowRate == 0.0) THEN</p>
<p>CALL ShowWarningError(TRIM(cCurrentModuleObject)//'="'//TRIM(Fan(FanNum)%FanName)//  &amp;</p>
<p>'" has specified 0.0 max air flow rate. It will not be used in the simulation.')</p>
<p>ENDIF</p>
<p>Fan(FanNum)%MinAirFlowRate= rNumericArgs(4)</p>
<p>Fan(FanNum)%MotEff        = rNumericArgs(5)</p>
<p>Fan(FanNum)%MotInAirFrac  = rNumericArgs(6)</p>
<p>Fan(FanNum)%FanCoeff(1)   = rNumericArgs(7)</p>
<p>Fan(FanNum)%FanCoeff(2)   = rNumericArgs(8)</p>
<p>Fan(FanNum)%FanCoeff(3)   = rNumericArgs(9)</p>
<p>Fan(FanNum)%FanCoeff(4)   = rNumericArgs(10)</p>
<p>Fan(FanNum)%FanCoeff(5)   = rNumericArgs(11)</p>
<p>IF (Fan(FanNum)%FanCoeff(1) == 0.0 .and. Fan(FanNum)%FanCoeff(2) == 0.0 .and.  &amp;</p>
<p>Fan(FanNum)%FanCoeff(3) == 0.0 .and. Fan(FanNum)%FanCoeff(4) == 0.0 .and.  &amp;</p>
<p>Fan(FanNum)%FanCoeff(5) == 0.0)  THEN</p>
<p>CALL ShowWarningError('Fan Coefficients are all zero.  No Fan power will be reported.')</p>
<p>CALL ShowContinueError('For '//TRIM(cCurrentModuleObject)//', Fan='//TRIM(cAlphaArgs(1)))</p>
<p>ENDIF</p>
<p>Fan(FanNum)%InletNodeNum  = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(3),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1),  &amp;</p>
<p>NodeType_Air,NodeConnectionType_Inlet,1,ObjectIsNotParent)</p>
<p>Fan(FanNum)%OutletNodeNum = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(4),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1),  &amp;</p>
<p>NodeType_Air,NodeConnectionType_Outlet,1,ObjectIsNotParent)</p>
<p>IF (NumAlphas &gt; 4) THEN</p>
<p>Fan(FanNum)%EndUseSubcategoryName = cAlphaArgs(5)</p>
<p>ELSE</p>
<p>Fan(FanNum)%EndUseSubcategoryName = 'General'</p>
<p>END IF</p>
<p>CALL TestCompSet(TRIM(cCurrentModuleObject),cAlphaArgs(1),cAlphaArgs(3),cAlphaArgs(4),'Air Nodes')</p>
<p>END DO   ! end Number of Variable Volume FAN Loop</p>
<p>DO ExhFanNum = 1,  NumZoneExhFan</p>
<p>FanNum = NumSimpFan + NumVarVolFan + ExhFanNum</p>
<p>cCurrentModuleObject= 'Fan:ZoneExhaust'</p>
<p>CALL GetObjectItem(TRIM(cCurrentModuleObject),ExhFanNum,cAlphaArgs,NumAlphas, &amp;</p>
<p>rNumericArgs,NumNums,IOSTAT, &amp;</p>
<p>NumBlank=lNumericFieldBlanks,AlphaBlank=lAlphaFieldBlanks, &amp;</p>
<p>AlphaFieldNames=cAlphaFieldNames,NumericFieldNames=cNumericFieldNames)</p>
<p>IsNotOK=.false.</p>
<p>IsBlank=.false.</p>
<p>CALL VerifyName(cAlphaArgs(1),Fan%FanName,FanNum-1,IsNotOK,IsBlank,TRIM(cCurrentModuleObject)//' Name')</p>
<p>IF (IsNotOK) THEN</p>
<p>ErrorsFound=.true.</p>
<p>IF (IsBlank) cAlphaArgs(1)='xxxxx'</p>
<p>ENDIF</p>
<p>Fan(FanNum)%FanName = cAlphaArgs(1)</p>
<p>Fan(FanNum)%FanType = cCurrentModuleObject</p>
<p>Fan(FanNum)%Schedule = cAlphaArgs(2)</p>
<p>Fan(FanNum)%SchedPtr =GetScheduleIndex(cAlphaArgs(2))</p>
<p>IF (Fan(FanNum)%SchedPtr == 0) THEN</p>
<p>IF (lAlphaFieldBlanks(2)) THEN</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' is required, missing for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>ELSE</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': invalid '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' entered ='//TRIM(cAlphaArgs(2))// &amp;</p>
<p>' for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>END IF</p>
<p>ErrorsFound=.true.</p>
<p>ELSE</p>
<p>IF (HasFractionalScheduleValue(Fan(FanNum)%SchedPtr)) THEN</p>
<p>CALL ShowWarningError(TRIM(cCurrentModuleObject)//'="'//TRIM(Fan(FanNum)%FanName)//  &amp;</p>
<p>'" has fractional values in Schedule='//TRIM(cAlphaArgs(2))//'. Only 0.0 in the schedule value turns the fan off.')</p>
<p>ENDIF</p>
<p>ENDIF</p>
<p>!        Fan(FanNum)%Control = 'CONSTVOLUME'</p>
<p>Fan(FanNum)%FanType_Num=FanType_ZoneExhaust</p>
<p>Fan(FanNum)%FanEff        = rNumericArgs(1)</p>
<p>Fan(FanNum)%DeltaPress    = rNumericArgs(2)</p>
<p>Fan(FanNum)%MaxAirFlowRate= rNumericArgs(3)</p>
<p>Fan(FanNum)%MotEff        = 1.0</p>
<p>Fan(FanNum)%MotInAirFrac  = 1.0</p>
<p>Fan(FanNum)%MinAirFlowRate= 0.0</p>
<p>Fan(FanNum)%RhoAirStdInit = StdRhoAir</p>
<p>Fan(FanNum)%MaxAirMassFlowRate = Fan(FanNum)%MaxAirFlowRate * Fan(FanNum)%RhoAirStdInit</p>
<p>IF (Fan(FanNum)%MaxAirFlowRate == 0.0) THEN</p>
<p>CALL ShowWarningError(TRIM(cCurrentModuleObject)//'="'//TRIM(Fan(FanNum)%FanName)//  &amp;</p>
<p>'" has specified 0.0 max air flow rate. It will not be used in the simulation.')</p>
<p>ENDIF</p>
<p>Fan(FanNum)%InletNodeNum  = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(3),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1),  &amp;</p>
<p>NodeType_Air,NodeConnectionType_Inlet,1,ObjectIsNotParent)</p>
<p>Fan(FanNum)%OutletNodeNum = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(4),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1),  &amp;</p>
<p>NodeType_Air,NodeConnectionType_Outlet,1,ObjectIsNotParent)</p>
<p>IF (NumAlphas &gt; 4) THEN</p>
<p>Fan(FanNum)%EndUseSubcategoryName = cAlphaArgs(5)</p>
<p>ELSE</p>
<p>Fan(FanNum)%EndUseSubcategoryName = 'General'</p>
<p>END IF</p>
<p>! Component sets not setup yet for zone equipment</p>
<p>! CALL TestCompSet(TRIM(cCurrentModuleObject),cAlphaArgs(1),cAlphaArgs(3),cAlphaArgs(4),'Air Nodes')</p>
<p>END DO   ! end of Zone Exhaust Fan loop</p>
<p>DO OnOffFanNum = 1,  NumOnOff</p>
<p>FanNum = NumSimpFan + NumVarVolFan + NumZoneExhFan + OnOffFanNum</p>
<p>cCurrentModuleObject= 'Fan:OnOff'</p>
<p>CALL GetObjectItem(TRIM(cCurrentModuleObject),OnOffFanNum,cAlphaArgs,NumAlphas, &amp;</p>
<p>rNumericArgs,NumNums,IOSTAT, &amp;</p>
<p>NumBlank=lNumericFieldBlanks,AlphaBlank=lAlphaFieldBlanks, &amp;</p>
<p>AlphaFieldNames=cAlphaFieldNames,NumericFieldNames=cNumericFieldNames)</p>
<p>IsNotOK=.false.</p>
<p>IsBlank=.false.</p>
<p>CALL VerifyName(cAlphaArgs(1),Fan%FanName,FanNum-1,IsNotOK,IsBlank,TRIM(cCurrentModuleObject)//' Name')</p>
<p>IF (IsNotOK) THEN</p>
<p>ErrorsFound=.true.</p>
<p>IF (IsBlank) cAlphaArgs(1)='xxxxx'</p>
<p>ENDIF</p>
<p>Fan(FanNum)%FanName  = cAlphaArgs(1)</p>
<p>Fan(FanNum)%FanType  = cCurrentModuleObject</p>
<p>Fan(FanNum)%Schedule = cAlphaArgs(2)</p>
<p>Fan(FanNum)%SchedPtr = GetScheduleIndex(cAlphaArgs(2))</p>
<p>IF (Fan(FanNum)%SchedPtr == 0) THEN</p>
<p>IF (lAlphaFieldBlanks(2)) THEN</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' is required, missing for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>ELSE</p>
<p>CALL ShowSevereError(RoutineName//TRIM(cCurrentModuleObject)//': invalid '//TRIM(cAlphaFieldNames(2))//  &amp;</p>
<p>' entered ='//TRIM(cAlphaArgs(2))// &amp;</p>
<p>' for '//TRIM(cAlphaFieldNames(1))//'='//TRIM(cAlphaArgs(1)))</p>
<p>END IF</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<p>!        Fan(FanNum)%Control = 'ONOFF'</p>
<p>Fan(FanNum)%FanType_Num=FanType_SimpleOnOff</p>
<p>Fan(FanNum)%FanEff        = rNumericArgs(1)</p>
<p>Fan(FanNum)%DeltaPress    = rNumericArgs(2)</p>
<p>Fan(FanNum)%MaxAirFlowRate= rNumericArgs(3)</p>
<p>IF (Fan(FanNum)%MaxAirFlowRate == 0.0) THEN</p>
<p>CALL ShowWarningError(TRIM(cCurrentModuleObject)//'="'//TRIM(Fan(FanNum)%FanName)//  &amp;</p>
<p>'" has specified 0.0 max air flow rate. It will not be used in the simulation.')</p>
<p>ENDIF</p>
<p>!       the following two structure variables are set here, as well as in InitFan, for the Heat Pump:Water Heater object</p>
<p>!       (Standard Rating procedure may be called before BeginEnvirFlag is set to TRUE, if so MaxAirMassFlowRate = 0)</p>
<p>Fan(FanNum)%RhoAirStdInit = StdRhoAir</p>
<p>Fan(FanNum)%MaxAirMassFlowRate = Fan(FanNum)%MaxAirFlowRate * Fan(FanNum)%RhoAirStdInit</p>
<p>Fan(FanNum)%MotEff        = rNumericArgs(4)</p>
<p>Fan(FanNum)%MotInAirFrac  = rNumericArgs(5)</p>
<p>Fan(FanNum)%MinAirFlowRate= 0.0</p>
<p>Fan(FanNum)%InletNodeNum  = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(3),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1), &amp;</p>
<p>NodeType_Air,NodeConnectionType_Inlet,1,ObjectIsNotParent)</p>
<p>Fan(FanNum)%OutletNodeNum = &amp;</p>
<p>GetOnlySingleNode(cAlphaArgs(4),ErrorsFound,TRIM(cCurrentModuleObject),cAlphaArgs(1), &amp;</p>
<p>NodeType_Air,NodeConnectionType_Outlet,1,ObjectIsNotParent)</p>
<p>IF (NumAlphas &gt; 4 .AND. .NOT. lAlphaFieldBlanks(5)) THEN</p>
<p>Fan(FanNum)%FanPowerRatAtSpeedRatCurveIndex  = GetCurveIndex(cAlphaArgs(5))</p>
<p>END IF</p>
<p>IF (NumAlphas &gt; 5 .AND. .NOT. lAlphaFieldBlanks(6)) THEN</p>
<p>Fan(FanNum)%FanEffRatioCurveIndex  = GetCurveIndex(cAlphaArgs(6))</p>
<p>END IF</p>
<p>IF (NumAlphas &gt; 6 .AND. .NOT. lAlphaFieldBlanks(7)) THEN</p>
<p>Fan(FanNum)%EndUseSubcategoryName = cAlphaArgs(7)</p>
<p>ELSE</p>
<p>Fan(FanNum)%EndUseSubcategoryName = 'General'</p>
<p>END IF</p>
<p>CALL TestCompSet(TRIM(cCurrentModuleObject),cAlphaArgs(1),cAlphaArgs(3),cAlphaArgs(4),'Air Nodes')</p>
<p>END DO   ! end Number of Simple  ON-OFF FAN Loop</p>
<p>cCurrentModuleObject= 'FanPerformance:NightVentilation'</p>
<p>NumNightVentPerf = GetNumObjectsFound(TRIM(cCurrentModuleObject))</p>
<p>IF (NumNightVentPerf &gt; 0) THEN</p>
<p>ALLOCATE(NightVentPerf(NumNightVentPerf))</p>
<p>NightVentPerf%FanName = ' '</p>
<p>NightVentPerf%FanEff = 0.0</p>
<p>NightVentPerf%DeltaPress = 0.0</p>
<p>NightVentPerf%MaxAirFlowRate = 0.0</p>
<p>NightVentPerf%MotEff = 0.0</p>
<p>NightVentPerf%MotInAirFrac = 0.0</p>
<p>NightVentPerf%MaxAirMassFlowRate = 0.0</p>
<p>END IF</p>
<p>! input the night ventilation performance objects</p>
<p>DO NVPerfNum=1,NumNightVentPerf</p>
<p>CALL GetObjectItem(TRIM(cCurrentModuleObject),NVPerfNum,cAlphaArgs,NumAlphas, &amp;</p>
<p>rNumericArgs,NumNums,IOSTAT, &amp;</p>
<p>NumBlank=lNumericFieldBlanks,AlphaBlank=lAlphaFieldBlanks, &amp;</p>
<p>AlphaFieldNames=cAlphaFieldNames,NumericFieldNames=cNumericFieldNames)</p>
<p>IsNotOK=.false.</p>
<p>IsBlank=.false.</p>
<p>CALL VerifyName(cAlphaArgs(1),NightVentPerf%FanName,NVPerfNum-1,IsNotOK,IsBlank,TRIM(cCurrentModuleObject)//' Name')</p>
<p>IF (IsNotOK) THEN</p>
<p>ErrorsFound=.true.</p>
<p>IF (IsBlank) cAlphaArgs(1)='xxxxx'</p>
<p>ENDIF</p>
<p>NightVentPerf(NVPerfNum)%FanName        = cAlphaArgs(1)</p>
<p>NightVentPerf(NVPerfNum)%FanEff         = rNumericArgs(1)</p>
<p>NightVentPerf(NVPerfNum)%DeltaPress     = rNumericArgs(2)</p>
<p>NightVentPerf(NVPerfNum)%MaxAirFlowRate = rNumericArgs(3)</p>
<p>NightVentPerf(NVPerfNum)%MotEff         = rNumericArgs(4)</p>
<p>NightVentPerf(NVPerfNum)%MotInAirFrac   = rNumericArgs(5)</p>
<p>! find the corresponding fan</p>
<p>NVPerfFanFound = .FALSE.</p>
<p>DO FanNum=1,NumFans</p>
<p>IF (NightVentPerf(NVPerfNum)%FanName == Fan(FanNum)%FanName) THEN</p>
<p>NVPerfFanFound = .TRUE.</p>
<p>Fan(FanNum)%NVPerfNum = NVPerfNum</p>
<p>EXIT</p>
<p>END IF</p>
<p>END DO</p>
<p>IF ( .NOT. NVPerfFanFound) THEN</p>
<p>CALL ShowSevereError(TRIM(cCurrentModuleObject)//', fan name not found='//TRIM(cAlphaArgs(1)))</p>
<p>ErrorsFound=.true.</p>
<p>END IF</p>
<p>END DO</p>
<p>DEALLOCATE(cAlphaArgs)</p>
<p>DEALLOCATE(cAlphaFieldNames)</p>
<p>DEALLOCATE(lAlphaFieldBlanks)</p>
<p>DEALLOCATE(cNumericFieldNames)</p>
<p>DEALLOCATE(lNumericFieldBlanks)</p>
<p>DEALLOCATE(rNumericArgs)</p>
<p>IF (ErrorsFound) THEN</p>
<p>CALL ShowFatalError(RoutineName//'Errors found in input.  Program terminates.')</p>
<p>ENDIF</p>
<p>Do FanNum=1,NumFans</p>
<p>! Setup Report variables for the Fans</p>
<p>CALL SetupOutputVariable('Fan Electric Power[W]', Fan(FanNum)%FanPower, 'System','Average',Fan(FanNum)%FanName)</p>
<p>CALL SetupOutputVariable('Fan Delta Temp[C]', Fan(FanNum)%DeltaTemp, 'System','Average',Fan(FanNum)%FanName)</p>
<p>CALL SetupOutputVariable('Fan Electric Consumption[J]', Fan(FanNum)%FanEnergy, 'System','Sum',Fan(FanNum)%FanName, &amp;</p>
<p>ResourceTypeKey='Electric',GroupKey='System', &amp;</p>
<p>EndUseKey='Fans',EndUseSubKey=Fan(FanNum)%EndUseSubcategoryName)</p>
<p>END DO</p>
<p>DO OnOffFanNum = 1,  NumOnOff</p>
<p>FanNum = NumSimpFan + NumVarVolFan + NumZoneExhFan + OnOffFanNum</p>
<p>CALL SetupOutputVariable('On/Off Fan Runtime Fraction', Fan(FanNum)%FanRuntimeFraction, 'System','Average', &amp;</p>
<p>Fan(FanNum)%FanName)</p>
<p>END DO</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE GetFanInput</strong></p>
<p>! End of Get Input subroutines for the HB Module</p>
<p>!******************************************************************************</p>
<p>! Beginning Initialization Section of the Module</p>
<p>!******************************************************************************</p>
<p><strong>SUBROUTINE InitFan(FanNum,FirstHVACIteration)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Richard J. Liesen</p>
<p>!       DATE WRITTEN   February 1998</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine is for initializations of the Fan Components.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Uses the status flags to trigger initializations.</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE DataSizing, ONLY: CurSysNum</p>
<p>USE DataAirLoop, ONLY: AirLoopControlInfo</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>LOGICAL, INTENT (IN):: FirstHVACIteration</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>Integer             :: InletNode</p>
<p>Integer             :: OutletNode</p>
<p>Integer             :: InNode</p>
<p>Integer             :: OutNode</p>
<p>LOGICAL,SAVE        :: MyOneTimeFlag = .true.</p>
<p>LOGICAL, ALLOCATABLE,Save, DIMENSION(:) :: MyEnvrnFlag</p>
<p>LOGICAL, ALLOCATABLE,Save, DIMENSION(:) :: MySizeFlag</p>
<p>! FLOW:</p>
<p>IF (MyOneTimeFlag) THEN</p>
<p>ALLOCATE(MyEnvrnFlag(NumFans))</p>
<p>ALLOCATE(MySizeFlag(NumFans))</p>
<p>MyEnvrnFlag = .TRUE.</p>
<p>MySizeFlag = .TRUE.</p>
<p>MyOneTimeFlag = .false.</p>
<p>END IF</p>
<p>IF ( .NOT. SysSizingCalc .AND. MySizeFlag(FanNum)) THEN</p>
<p>CALL SizeFan(FanNum)</p>
<p>! Set the loop cycling flag</p>
<p>IF (Fan(FanNum)%Control == 'ONOFF') THEN</p>
<p>IF (CurSysNum &gt; 0) THEN</p>
<p>AirLoopControlInfo(CurSysNum)%CyclingFan = .TRUE.</p>
<p>END IF</p>
<p>END IF</p>
<p>MySizeFlag(FanNum) = .FALSE.</p>
<p>END IF</p>
<p>! Do the Begin Environment initializations</p>
<p>IF (BeginEnvrnFlag .and. MyEnvrnFlag(FanNum)) THEN</p>
<p>!For all Fan inlet nodes convert the Volume flow to a mass flow</p>
<p>InNode = Fan(FanNum)%InletNodeNum</p>
<p>OutNode = Fan(FanNum)%OutletNodeNum</p>
<p>Fan(FanNum)%RhoAirStdInit = PsyRhoAirFnPbTdbW(StdBaroPress,20.0,0.0)</p>
<p>!Change the Volume Flow Rates to Mass Flow Rates</p>
<p>Fan(FanNum)%MaxAirMassFlowRate = Fan(FanNum)%MaxAirFlowRate *  Fan(FanNum)%RhoAirStdInit</p>
<p>Fan(FanNum)%MinAirMassFlowRate = Fan(FanNum)%MinAirFlowRate *  Fan(FanNum)%RhoAirStdInit</p>
<p>!Init the Node Control variables</p>
<p>Node(OutNode)%MassFlowRateMax      = Fan(FanNum)%MaxAirMassFlowRate</p>
<p>Node(OutNode)%MassFlowRateMin      = Fan(FanNum)%MinAirMassFlowRate</p>
<p>!Initialize all report variables to a known state at beginning of simulation</p>
<p>Fan(FanNum)%FanPower = 0.0</p>
<p>Fan(FanNum)%DeltaTemp = 0.0</p>
<p>Fan(FanNum)%FanEnergy = 0.0</p>
<p>MyEnvrnFlag(FanNum) = .FALSE.</p>
<p>END IF</p>
<p>IF (.not. BeginEnvrnFlag) THEN</p>
<p>MyEnvrnFlag(FanNum) = .true.</p>
<p>ENDIF</p>
<p>! Do the Begin Day initializations</p>
<p>! none</p>
<p>! Do the begin HVAC time step initializations</p>
<p>! none</p>
<p>! Do the following initializations (every time step): This should be the info from</p>
<p>! the previous components outlets or the node data in this section.</p>
<p>! Do a check and make sure that the max and min available(control) flow is</p>
<p>! between the physical max and min for the Fan while operating.</p>
<p>InletNode = Fan(FanNum)%InletNodeNum</p>
<p>OutletNode = Fan(FanNum)%OutletNodeNum</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = MIN(Node(OutletNode)%MassFlowRateMax, &amp;</p>
<p>Node(InletNode)%MassFlowRateMaxAvail)</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = MIN(MAX(Node(OutletNode)%MassFlowRateMin, &amp;</p>
<p>Node(InletNode)%MassFlowRateMinAvail), &amp;</p>
<p>Node(InletNode)%MassFlowRateMaxAvail)</p>
<p>! Load the node data in this section for the component simulation</p>
<p>!</p>
<p>!First need to make sure that the massflowrate is between the max and min avail.</p>
<p>IF (Fan(FanNum)%FanType .NE. 'ZONE EXHAUST FAN') THEN</p>
<p>Fan(FanNum)%InletAirMassFlowRate = Min(Node(InletNode)%MassFlowRate, &amp;</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail)</p>
<p>Fan(FanNum)%InletAirMassFlowRate = Max(Fan(FanNum)%InletAirMassFlowRate, &amp;</p>
<p>Fan(FanNum)%MassFlowRateMinAvail)</p>
<p>ELSE  ! zone exhaust fans - always run at the max</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = Fan(FanNum)%MaxAirMassFlowRate</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = 0.0</p>
<p>Fan(FanNum)%InletAirMassFlowRate = Fan(FanNum)%MassFlowRateMaxAvail</p>
<p>END IF</p>
<p>!Then set the other conditions</p>
<p>Fan(FanNum)%InletAirTemp         = Node(InletNode)%Temp</p>
<p>Fan(FanNum)%InletAirHumRat       = Node(InletNode)%HumRat</p>
<p>Fan(FanNum)%InletAirEnthalpy     = Node(InletNode)%Enthalpy</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE InitFan</strong></p>
<p><strong>SUBROUTINE SizeFan(FanNum)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Fred Buhl</p>
<p>!       DATE WRITTEN   September 2001</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine is for sizing Fan Components for which flow rates have not been</p>
<p>! specified in the input.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Obtains flow rates from the zone or system sizing arrays.</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE DataSizing</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>REAL :: FanMinAirFlowRate</p>
<p>EXTERNAL ReportSizingOutput</p>
<p>FanMinAirFlowRate = 0.0</p>
<p>IF (Fan(FanNum)%MaxAirFlowRate == AutoSize) THEN</p>
<p>IF (CurSysNum &gt; 0) THEN</p>
<p>CALL CheckSysSizing('FAN:'//TRIM(Fan(FanNum)%FanType)// ':' // TRIM(Fan(FanNum)%Control), &amp;</p>
<p>Fan(FanNum)%FanName)</p>
<p>SELECT CASE(CurDuctType)</p>
<p>CASE(Main)</p>
<p>Fan(FanNum)%MaxAirFlowRate = FinalSysSizing(CurSysNum)%DesMainVolFlow</p>
<p>FanMinAirFlowRate = CalcSysSizing(CurSysNum)%SysAirMinFlowRat * CalcSysSizing(CurSysNum)%DesMainVolFlow</p>
<p>CASE(Cooling)</p>
<p>Fan(FanNum)%MaxAirFlowRate = FinalSysSizing(CurSysNum)%DesCoolVolFlow</p>
<p>FanMinAirFlowRate = CalcSysSizing(CurSysNum)%SysAirMinFlowRat * CalcSysSizing(CurSysNum)%DesCoolVolFlow</p>
<p>CASE(Heating)</p>
<p>Fan(FanNum)%MaxAirFlowRate = FinalSysSizing(CurSysNum)%DesHeatVolFlow</p>
<p>FanMinAirFlowRate = CalcSysSizing(CurSysNum)%SysAirMinFlowRat * CalcSysSizing(CurSysNum)%DesHeatVolFlow</p>
<p>CASE(Other)</p>
<p>Fan(FanNum)%MaxAirFlowRate = FinalSysSizing(CurSysNum)%DesMainVolFlow</p>
<p>FanMinAirFlowRate = CalcSysSizing(CurSysNum)%SysAirMinFlowRat * CalcSysSizing(CurSysNum)%DesMainVolFlow</p>
<p>CASE DEFAULT</p>
<p>Fan(FanNum)%MaxAirFlowRate = FinalSysSizing(CurSysNum)%DesMainVolFlow</p>
<p>FanMinAirFlowRate = CalcSysSizing(CurSysNum)%SysAirMinFlowRat * CalcSysSizing(CurSysNum)%DesMainVolFlow</p>
<p>END SELECT</p>
<p>ELSE IF (CurZoneEqNum &gt; 0) THEN</p>
<p>CALL CheckZoneSizing('FAN:' // TRIM(Fan(FanNum)%FanType) // ':' // TRIM(Fan(FanNum)%Control), &amp;</p>
<p>Fan(FanNum)%FanName)</p>
<p>IF (.NOT. ZoneHeatingOnlyFan) THEN</p>
<p>Fan(FanNum)%MaxAirFlowRate = MAX(FinalZoneSizing(CurZoneEqNum)%DesCoolVolFlow, &amp;</p>
<p>FinalZoneSizing(CurZoneEqNum)%DesHeatVolFlow)</p>
<p>ELSE</p>
<p>Fan(FanNum)%MaxAirFlowRate = FinalZoneSizing(CurZoneEqNum)%DesHeatVolFlow</p>
<p>END IF</p>
<p>END IF</p>
<p>IF (Fan(FanNum)%MaxAirFlowRate &lt; SmallAirVolFlow) THEN</p>
<p>Fan(FanNum)%MaxAirFlowRate = 0.0</p>
<p>END IF</p>
<p>CALL ReportSizingOutput('FAN:' // TRIM(Fan(FanNum)%FanType) // ':' // TRIM(Fan(FanNum)%Control), &amp;</p>
<p>Fan(FanNum)%FanName, 'Max Flow Rate [m3/s]', Fan(FanNum)%MaxAirFlowRate)</p>
<p>IF (Fan(FanNum)%Control == 'VARIABLEVOLUME') THEN</p>
<p>CALL CheckSysSizing('FAN:' // TRIM(Fan(FanNum)%FanType) // ':' // TRIM(Fan(FanNum)%Control), &amp;</p>
<p>Fan(FanNum)%FanName)</p>
<p>Fan(FanNum)%MinAirFlowRate = FanMinAirFlowRate</p>
<p>CALL ReportSizingOutput('FAN:' // TRIM(Fan(FanNum)%FanType) // ':' // TRIM(Fan(FanNum)%Control), &amp;</p>
<p>Fan(FanNum)%FanName, 'Min Flow Rate [m3/s]', Fan(FanNum)%MinAirFlowRate)</p>
<p>END IF</p>
<p>END IF</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE SizeFan</strong></p>
<p>! End Initialization Section of the Module</p>
<p>!******************************************************************************</p>
<p>! Begin Algorithm Section of the Module</p>
<p>!******************************************************************************</p>
<p><strong>SUBROUTINE SimSimpleFan(FanNum)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Unknown</p>
<p>!       DATE WRITTEN   Unknown</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine simulates the simple constant volume fan.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Converts design pressure rise and efficiency into fan power and temperature rise</p>
<p>! Constant fan pressure rise is assumed.</p>
<p>! REFERENCES:</p>
<p>! ASHRAE HVAC 2 Toolkit, page 2-3 (FANSIM)</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>Real RhoAir</p>
<p>Real DeltaPress  ! [N/M^2]</p>
<p>Real FanEff</p>
<p>Real MassFlow    ! [kg/sec]</p>
<p>Real Tin         ! [C]</p>
<p>Real Win</p>
<p>Real FanShaftPower ! power delivered to fan shaft</p>
<p>Real PowerLossToAir ! fan and motor loss to air stream (watts)</p>
<p>DeltaPress = Fan(FanNum)%DeltaPress</p>
<p>FanEff     = Fan(FanNum)%FanEff</p>
<p>! For a Constant Volume Simple Fan the Max Flow Rate is the Flow Rate for the fan</p>
<p>Tin        = Fan(FanNum)%InletAirTemp</p>
<p>Win        = Fan(FanNum)%InletAirHumRat</p>
<p>RhoAir     = Fan(FanNum)%RhoAirStdInit</p>
<p>MassFlow   = MIN(Fan(FanNum)%InletAirMassFlowRate,Fan(FanNum)%MaxAirMassFlowRate)</p>
<p>MassFlow   = MAX(MassFlow,Fan(FanNum)%MinAirMassFlowRate)</p>
<p>!</p>
<p>!Determine the Fan Schedule for the Time step</p>
<p>If( ( GetCurrentScheduleValue(Fan(FanNum)%SchedPtr)&gt;0.0 .and. Massflow&gt;0.0 .or. TurnFansOn .and. Massflow&gt;0.0) &amp;</p>
<p>.and. .NOT.TurnFansOff ) Then</p>
<p>!Fan is operating</p>
<p>Fan(FanNum)%FanPower = MassFlow*DeltaPress/(FanEff*RhoAir) ! total fan power</p>
<p>FanShaftPower = Fan(FanNum)%MotEff * Fan(FanNum)%FanPower  ! power delivered to shaft</p>
<p>PowerLossToAir = FanShaftPower + (Fan(FanNum)%FanPower - FanShaftPower) * Fan(FanNum)%MotInAirFrac</p>
<p>Fan(FanNum)%OutletAirEnthalpy = Fan(FanNum)%InletAirEnthalpy + PowerLossToAir/MassFlow</p>
<p>! This fan does not change the moisture or Mass Flow across the component</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = MassFlow</p>
<p>Fan(FanNum)%OutletAirTemp = PsyTdbFnHW(Fan(FanNum)%OutletAirEnthalpy,Fan(FanNum)%OutletAirHumRat)</p>
<p>Else</p>
<p>!Fan is off and not operating no power consumed and mass flow rate.</p>
<p>Fan(FanNum)%FanPower = 0.0</p>
<p>FanShaftPower = 0.0</p>
<p>PowerLossToAir = 0.0</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = 0.0</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirEnthalpy     = Fan(FanNum)%InletAirEnthalpy</p>
<p>Fan(FanNum)%OutletAirTemp = Fan(FanNum)%InletAirTemp</p>
<p>! Set the Control Flow variables to 0.0 flow when OFF.</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = 0.0</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = 0.0</p>
<p>End If</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE SimSimpleFan</strong></p>
<p><strong>SUBROUTINE SimVariableVolumeFan(FanNum)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Unknown</p>
<p>!       DATE WRITTEN   Unknown</p>
<p>!       MODIFIED       Phil Haves</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine simulates the simple variable volume fan.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Converts design pressure rise and efficiency into fan power and temperature rise</p>
<p>! Constant fan pressure rise is assumed.</p>
<p>! Uses curves of fan power fraction vs. fan part load to determine fan power at</p>
<p>! off design conditions.</p>
<p>! REFERENCES:</p>
<p>! ASHRAE HVAC 2 Toolkit, page 2-3 (FANSIM)</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>Real RhoAir</p>
<p>Real DeltaPress  ! [N/M^2 = Pa]</p>
<p>Real FanEff      ! Total fan efficiency - combined efficiency of fan, drive train,</p>
<p>! motor and variable speed controller (if any)</p>
<p>Real MassFlow    ! [kg/sec]</p>
<p>Real Tin         ! [C]</p>
<p>Real Win</p>
<p>Real PartLoadFrac</p>
<p>REAL MaxFlowFrac   !Variable Volume Fan Max Flow Fraction [-]</p>
<p>REAL MinFlowFrac   !Variable Volume Fan Min Flow Fraction [-]</p>
<p>REAL FlowFrac      !Variable Volume Fan Flow Fraction [-]</p>
<p>Real FanShaftPower ! power delivered to fan shaft</p>
<p>Real PowerLossToAir ! fan and motor loss to air stream (watts)</p>
<p>! Simple Variable Volume Fan - default values from DOE-2</p>
<p>! Type of Fan          Coeff1       Coeff2       Coeff3        Coeff4      Coeff5</p>
<p>! INLET VANE DAMPERS   0.35071223   0.30850535   -0.54137364   0.87198823  0.000</p>
<p>! DISCHARGE DAMPERS    0.37073425   0.97250253   -0.34240761   0.000       0.000</p>
<p>! VARIABLE SPEED MOTOR 0.0015302446 0.0052080574  1.1086242   -0.11635563  0.000</p>
<p>DeltaPress  = Fan(FanNum)%DeltaPress</p>
<p>FanEff      = Fan(FanNum)%FanEff</p>
<p>Tin         = Fan(FanNum)%InletAirTemp</p>
<p>Win         = Fan(FanNum)%InletAirHumRat</p>
<p>RhoAir      = Fan(FanNum)%RhoAirStdInit</p>
<p>MassFlow    = MIN(Fan(FanNum)%InletAirMassFlowRate,Fan(FanNum)%MaxAirMassFlowRate)</p>
<p>! MassFlow    = MAX(MassFlow,Fan(FanNum)%MinAirMassFlowRate)</p>
<p>! Calculate and check limits on fraction of system flow</p>
<p>MaxFlowFrac = 1.0</p>
<p>! MinFlowFrac is calculated from the ration of the volume flows and is non-dimensional</p>
<p>MinFlowFrac = Fan(FanNum)%MinAirFlowRate/Fan(FanNum)%MaxAirFlowRate</p>
<p>! The actual flow fraction is calculated from MassFlow and the MaxVolumeFlow * AirDensity</p>
<p>FlowFrac = MassFlow/(Fan(FanNum)%MaxAirMassFlowRate)</p>
<p>! Calculate the part Load Fraction             (PH 7/13/03)</p>
<p>FlowFrac = MAX(MinFlowFrac,MIN(FlowFrac,1.0))  ! limit flow fraction to allowed range</p>
<p>PartLoadFrac=Fan(FanNum)%FanCoeff(1) + Fan(FanNum)%FanCoeff(2)*FlowFrac +  &amp;</p>
<p>Fan(FanNum)%FanCoeff(3)*FlowFrac**2 + Fan(FanNum)%FanCoeff(4)*FlowFrac**3 + &amp;</p>
<p>Fan(FanNum)%FanCoeff(5)*FlowFrac**4</p>
<p>!Determine the Fan Schedule for the Time step</p>
<p>If( ( GetCurrentScheduleValue(Fan(FanNum)%SchedPtr)&gt;0.0 .and. Massflow&gt;0.0 .or. TurnFansOn .and. Massflow&gt;0.0) &amp;</p>
<p>.and. .NOT.TurnFansOff ) Then</p>
<p>!Fan is operating - calculate power loss and enthalpy rise</p>
<p>!   Fan(FanNum)%FanPower = PartLoadFrac*FullMassFlow*DeltaPress/(FanEff*RhoAir) ! total fan power</p>
<p>Fan(FanNum)%FanPower = PartLoadFrac*Fan(FanNum)%MaxAirMassFlowRate*DeltaPress/(FanEff*RhoAir) ! total fan power (PH 7/13/03)</p>
<p>FanShaftPower = Fan(FanNum)%MotEff * Fan(FanNum)%FanPower  ! power delivered to shaft</p>
<p>PowerLossToAir = FanShaftPower + (Fan(FanNum)%FanPower - FanShaftPower) * Fan(FanNum)%MotInAirFrac</p>
<p>Fan(FanNum)%OutletAirEnthalpy = Fan(FanNum)%InletAirEnthalpy + PowerLossToAir/MassFlow</p>
<p>! This fan does not change the moisture or Mass Flow across the component</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = MassFlow</p>
<p>Fan(FanNum)%OutletAirTemp = PsyTdbFnHW(Fan(FanNum)%OutletAirEnthalpy,Fan(FanNum)%OutletAirHumRat)</p>
<p>Else</p>
<p>!Fan is off and not operating no power consumed and mass flow rate.</p>
<p>Fan(FanNum)%FanPower = 0.0</p>
<p>FanShaftPower = 0.0</p>
<p>PowerLossToAir = 0.0</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = 0.0</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirEnthalpy     = Fan(FanNum)%InletAirEnthalpy</p>
<p>Fan(FanNum)%OutletAirTemp = Fan(FanNum)%InletAirTemp</p>
<p>! Set the Control Flow variables to 0.0 flow when OFF.</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = 0.0</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = 0.0</p>
<p>End If</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE SimVariableVolumeFan</strong></p>
<p><strong>SUBROUTINE SimOnOffFan(FanNum)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Unknown</p>
<p>!       DATE WRITTEN   Unknown</p>
<p>!       MODIFIED       Shirey, May 2001</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine simulates the simple on/off fan.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Converts design pressure rise and efficiency into fan power and temperature rise</p>
<p>! Constant fan pressure rise is assumed.</p>
<p>! Uses curves of fan power fraction vs. fan part load to determine fan power at</p>
<p>! off design conditions.</p>
<p>! Same as simple (constant volume) fan, except added part-load curve input</p>
<p>! REFERENCES:</p>
<p>! ASHRAE HVAC 2 Toolkit, page 2-3 (FANSIM)</p>
<p>! USE STATEMENTS:</p>
<p>USE CurveManager, ONLY: CurveValue</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>Real RhoAir</p>
<p>Real DeltaPress  ! [N/M^2]</p>
<p>Real FanEff</p>
<p>Real MassFlow    ! [kg/sec]</p>
<p>Real Tin         ! [C]</p>
<p>Real Win</p>
<p>Real PartLoadRatio !Ratio of actual mass flow rate to max mass flow rate</p>
<p>REAL FlowFrac      !Actual Fan Flow Fraction = actual mass flow rate / max air mass flow rate</p>
<p>Real FanShaftPower ! power delivered to fan shaft</p>
<p>Real PowerLossToAir ! fan and motor loss to air stream (watts)</p>
<p>DeltaPress = Fan(FanNum)%DeltaPress</p>
<p>FanEff     = Fan(FanNum)%FanEff</p>
<p>Tin        = Fan(FanNum)%InletAirTemp</p>
<p>Win        = Fan(FanNum)%InletAirHumRat</p>
<p>RhoAir     = Fan(FanNum)%RhoAirStdInit</p>
<p>MassFlow   = MIN(Fan(FanNum)%InletAirMassFlowRate,Fan(FanNum)%MaxAirMassFlowRate)</p>
<p>MassFlow   = MAX(MassFlow,Fan(FanNum)%MinAirMassFlowRate)</p>
<p>Fan(FanNum)%FanRuntimeFraction = 0.0</p>
<p>! The actual flow fraction is calculated from MassFlow and the MaxVolumeFlow * AirDensity</p>
<p>FlowFrac = MassFlow/(Fan(FanNum)%MaxAirMassFlowRate)</p>
<p>! Calculate the part load ratio, can't be greater than 1</p>
<p>PartLoadRatio= MIN(1.0,FlowFrac)</p>
<p>! Determine the Fan Schedule for the Time step</p>
<p>IF( ( GetCurrentScheduleValue(Fan(FanNum)%SchedPtr)&gt;0.0 .and. Massflow&gt;0.0 .or. TurnFansOn .and. Massflow&gt;0.0) &amp;</p>
<p>.and. .NOT.TurnFansOff ) THEN</p>
<p>! Fan is operating</p>
<p>IF (OnOffFanPartLoadFraction &lt;= 0.0) THEN</p>
<p>CALL ShowWarningError('FAN:SIMPLE:ONOFF, OnOffFanPartLoadFraction &lt;= 0.0, Reset to 1.0')</p>
<p>OnOffFanPartLoadFraction = 1.0 ! avoid divide by zero or negative PLF</p>
<p>END IF</p>
<p>IF (OnOffFanPartLoadFraction &lt; 0.7) THEN</p>
<p>OnOffFanPartLoadFraction = 0.7 ! a warning message is already issued from the DX coils or gas heating coil</p>
<p>END IF</p>
<p>! Keep fan runtime fraction between 0.0 and 1.0</p>
<p>Fan(FanNum)%FanRuntimeFraction = MAX(0.0,MIN(1.0,PartLoadRatio/OnOffFanPartLoadFraction))</p>
<p>! Fan(FanNum)%FanPower = MassFlow*DeltaPress/(FanEff*RhoAir*OnOffFanPartLoadFraction)! total fan power</p>
<p>Fan(FanNum)%FanPower = Fan(FanNum)%MaxAirMassFlowRate*Fan(FanNum)%FanRuntimeFraction*DeltaPress/(FanEff*RhoAir)!total fan power</p>
<p>! OnOffFanPartLoadFraction is passed via DataHVACGlobals from the cooling or heating coil that is</p>
<p>!   requesting the fan to operate in cycling fan/cycling coil mode</p>
<p>OnOffFanPartLoadFraction = 1.0 ! reset to 1 in case other on/off fan is called without a part load curve</p>
<p>FanShaftPower = Fan(FanNum)%MotEff * Fan(FanNum)%FanPower  ! power delivered to shaft</p>
<p>PowerLossToAir = FanShaftPower + (Fan(FanNum)%FanPower - FanShaftPower) * Fan(FanNum)%MotInAirFrac</p>
<p>Fan(FanNum)%OutletAirEnthalpy = Fan(FanNum)%InletAirEnthalpy + PowerLossToAir/MassFlow</p>
<p>! This fan does not change the moisture or Mass Flow across the component</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = MassFlow</p>
<p>!   Fan(FanNum)%OutletAirTemp = Tin + PowerLossToAir/(MassFlow*PsyCpAirFnWTdb(Win,Tin))</p>
<p>Fan(FanNum)%OutletAirTemp = PsyTdbFnHW(Fan(FanNum)%OutletAirEnthalpy,Fan(FanNum)%OutletAirHumRat)</p>
<p>ELSE</p>
<p>! Fan is off and not operating no power consumed and mass flow rate.</p>
<p>Fan(FanNum)%FanPower = 0.0</p>
<p>FanShaftPower = 0.0</p>
<p>PowerLossToAir = 0.0</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = 0.0</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirEnthalpy     = Fan(FanNum)%InletAirEnthalpy</p>
<p>Fan(FanNum)%OutletAirTemp = Fan(FanNum)%InletAirTemp</p>
<p>! Set the Control Flow variables to 0.0 flow when OFF.</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = 0.0</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = 0.0</p>
<p>END IF</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE SimOnOffFan</strong></p>
<p><strong>SUBROUTINE SimZoneExhaustFan(FanNum)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Fred Buhl</p>
<p>!       DATE WRITTEN   Jan 2000</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine simulates the Zone Exhaust Fan</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Converts design pressure rise and efficiency into fan power and temperature rise</p>
<p>! Constant fan pressure rise is assumed.</p>
<p>! REFERENCES:</p>
<p>! ASHRAE HVAC 2 Toolkit, page 2-3 (FANSIM)</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>Real RhoAir</p>
<p>Real DeltaPress  ! [N/M^2]</p>
<p>Real FanEff</p>
<p>Real MassFlow    ! [kg/sec]</p>
<p>Real Tin         ! [C]</p>
<p>Real Win</p>
<p>Real PowerLossToAir ! fan and motor loss to air stream (watts)</p>
<p>DeltaPress = Fan(FanNum)%DeltaPress</p>
<p>FanEff     = Fan(FanNum)%FanEff</p>
<p>! For a Constant Volume Simple Fan the Max Flow Rate is the Flow Rate for the fan</p>
<p>Tin        = Fan(FanNum)%InletAirTemp</p>
<p>Win        = Fan(FanNum)%InletAirHumRat</p>
<p>RhoAir     = Fan(FanNum)%RhoAirStdInit</p>
<p>MassFlow   = Fan(FanNum)%InletAirMassFlowRate</p>
<p>!</p>
<p>!Determine the Fan Schedule for the Time step</p>
<p>If( ( GetCurrentScheduleValue(Fan(FanNum)%SchedPtr)&gt;0.0 .or. TurnFansOn ) &amp;</p>
<p>.and. .NOT.TurnFansOff ) Then</p>
<p>!Fan is operating</p>
<p>Fan(FanNum)%FanPower = MassFlow*DeltaPress/(FanEff*RhoAir) ! total fan power</p>
<p>PowerLossToAir = Fan(FanNum)%FanPower</p>
<p>Fan(FanNum)%OutletAirEnthalpy = Fan(FanNum)%InletAirEnthalpy + PowerLossToAir/MassFlow</p>
<p>! This fan does not change the moisture or Mass Flow across the component</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = MassFlow</p>
<p>Fan(FanNum)%OutletAirTemp = PsyTdbFnHW(Fan(FanNum)%OutletAirEnthalpy,Fan(FanNum)%OutletAirHumRat)</p>
<p>Else</p>
<p>!Fan is off and not operating no power consumed and mass flow rate.</p>
<p>Fan(FanNum)%FanPower = 0.0</p>
<p>PowerLossToAir = 0.0</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = 0.0</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirEnthalpy     = Fan(FanNum)%InletAirEnthalpy</p>
<p>Fan(FanNum)%OutletAirTemp = Fan(FanNum)%InletAirTemp</p>
<p>! Set the Control Flow variables to 0.0 flow when OFF.</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = 0.0</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = 0.0</p>
<p>Fan(FanNum)%InletAirMassFlowRate = 0.0</p>
<p>End If</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE SimZoneExhaustFan</strong></p>
<p>! End Algorithm Section of the Module</p>
<p>! *****************************************************************************</p>
<p>! Beginning of Update subroutines for the Fan Module</p>
<p>! *****************************************************************************</p>
<p><strong>SUBROUTINE UpdateFan(FanNum)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Richard Liesen</p>
<p>!       DATE WRITTEN   April 1998</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine updates the fan outlet nodes.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Data is moved from the fan data structure to the fan outlet nodes.</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>Integer             :: OutletNode</p>
<p>Integer             :: InletNode</p>
<p>OutletNode = Fan(FanNum)%OutletNodeNum</p>
<p>InletNode = Fan(FanNum)%InletNodeNum</p>
<p>! Set the outlet air nodes of the fan</p>
<p>Node(OutletNode)%MassFlowRate  = Fan(FanNum)%OutletAirMassFlowRate</p>
<p>Node(OutletNode)%Temp          = Fan(FanNum)%OutletAirTemp</p>
<p>Node(OutletNode)%HumRat        = Fan(FanNum)%OutletAirHumRat</p>
<p>Node(OutletNode)%Enthalpy      = Fan(FanNum)%OutletAirEnthalpy</p>
<p>! Set the outlet nodes for properties that just pass through &amp; not used</p>
<p>Node(OutletNode)%Quality         = Node(InletNode)%Quality</p>
<p>Node(OutletNode)%Press           = Node(InletNode)%Press</p>
<p>! Set the Node Flow Control Variables from the Fan Control Variables</p>
<p>Node(OutletNode)%MassFlowRateMaxAvail = Fan(FanNum)%MassFlowRateMaxAvail</p>
<p>Node(OutletNode)%MassFlowRateMinAvail = Fan(FanNum)%MassFlowRateMinAvail</p>
<p>IF (Fan(FanNum)%FanType .EQ. 'ZONE EXHAUST FAN') THEN</p>
<p>Node(InletNode)%MassFlowRate = Fan(FanNum)%InletAirMassFlowRate</p>
<p>END IF</p>
<p>RETURN</p>
<p><strong>END Subroutine UpdateFan</strong></p>
<p>!        End of Update subroutines for the Fan Module</p>
<p>! *****************************************************************************</p>
<p>! Beginning of Reporting subroutines for the Fan Module</p>
<p>! *****************************************************************************</p>
<p><strong>SUBROUTINE ReportFan(FanNum)</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         Richard Liesen</p>
<p>!       DATE WRITTEN   April 1998</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine updates the report variables for the fans.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! na</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>Use DataHVACGlobals, ONLY: TimeStepSys, FanElecPower</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>Integer, Intent(IN) :: FanNum</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>Fan(FanNum)%FanEnergy=Fan(FanNum)%FanPower*TimeStepSys*3600</p>
<p>Fan(FanNum)%DeltaTemp=Fan(FanNum)%OutletAirTemp - Fan(FanNum)%InletAirTemp</p>
<p>FanElecPower = Fan(FanNum)%FanPower</p>
<p>RETURN</p>
<p><strong>END Subroutine ReportFan</strong></p>
<p>!        End of Reporting subroutines for the Fan Module</p>
<p>! *****************************************************************************</p>
<p>! Beginning of Utility subroutines for the Fan Module</p>
<p>! *****************************************************************************</p>
<p><strong>FUNCTION GetFanDesignVolumeFlowRate(FanType,FanName,ErrorsFound) RESULT(DesignVolumeFlowRate)</strong></p>
<p>! FUNCTION INFORMATION:</p>
<p>!       AUTHOR         Linda Lawrie</p>
<p>!       DATE WRITTEN   February 2006</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS FUNCTION:</p>
<p>! This function looks up the design volume flow rate for the given fan and returns it.  If</p>
<p>! incorrect fan type or name is given, errorsfound is returned as true and value is returned</p>
<p>! as negative.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! na</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE InputProcessor,  ONLY: FindItemInList</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! FUNCTION ARGUMENT DEFINITIONS:</p>
<p>CHARACTER(len=*), INTENT(IN) :: FanType      ! must match fan types in this module</p>
<p>CHARACTER(len=*), INTENT(IN) :: FanName      ! must match fan names for the fan type</p>
<p>LOGICAL, INTENT(INOUT)       :: ErrorsFound  ! set to true if problem</p>
<p>REAL                         :: DesignVolumeFlowRate ! returned flow rate of matched fan</p>
<p>! FUNCTION PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! FUNCTION LOCAL VARIABLE DECLARATIONS:</p>
<p>INTEGER :: WhichFan</p>
<p>! Obtains and Allocates fan related parameters from input file</p>
<p>IF (GetFanInputFlag) THEN  !First time subroutine has been entered</p>
<p>CALL GetFanInput</p>
<p>GetFanInputFlag=.false.</p>
<p>End If</p>
<p>WhichFan=FindItemInList(FanName,Fan%FanName,NumFans)</p>
<p>IF (WhichFan /= 0) THEN</p>
<p>DesignVolumeFlowRate=Fan(WhichFan)%MaxAirFlowRate</p>
<p>ENDIF</p>
<p>IF (WhichFan == 0) THEN</p>
<p>CALL ShowSevereError('Could not find FanType="'//TRIM(FanType)//'" with Name="'//TRIM(FanName)//'"')</p>
<p>ErrorsFound=.true.</p>
<p>DesignVolumeFlowRate=-1000.</p>
<p>ENDIF</p>
<p>RETURN</p>
<p><strong>END FUNCTION GetFanDesignVolumeFlowRate</strong></p>
<p><strong>FUNCTION GetFanInletNode(FanType,FanName,ErrorsFound) RESULT(NodeNumber)</strong></p>
<p>! FUNCTION INFORMATION:</p>
<p>!       AUTHOR         Linda Lawrie</p>
<p>!       DATE WRITTEN   February 2006</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS FUNCTION:</p>
<p>! This function looks up the given fan and returns the inlet node.  If</p>
<p>! incorrect fan type or name is given, errorsfound is returned as true and value is returned</p>
<p>! as zero.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! na</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE InputProcessor,  ONLY: FindItemInList</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! FUNCTION ARGUMENT DEFINITIONS:</p>
<p>CHARACTER(len=*), INTENT(IN) :: FanType      ! must match fan types in this module</p>
<p>CHARACTER(len=*), INTENT(IN) :: FanName      ! must match fan names for the fan type</p>
<p>LOGICAL, INTENT(INOUT)       :: ErrorsFound  ! set to true if problem</p>
<p>INTEGER                      :: NodeNumber   ! returned outlet node of matched fan</p>
<p>! FUNCTION PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! FUNCTION LOCAL VARIABLE DECLARATIONS:</p>
<p>INTEGER :: WhichFan</p>
<p>! Obtains and Allocates fan related parameters from input file</p>
<p>IF (GetFanInputFlag) THEN  !First time subroutine has been entered</p>
<p>CALL GetFanInput</p>
<p>GetFanInputFlag=.false.</p>
<p>End If</p>
<p>WhichFan=FindItemInList(FanName,Fan%FanName,NumFans)</p>
<p>IF (WhichFan /= 0) THEN</p>
<p>NodeNumber=Fan(WhichFan)%InletNodeNum</p>
<p>ENDIF</p>
<p>IF (WhichFan == 0) THEN</p>
<p>CALL ShowSevereError('Could not find FanType="'//TRIM(FanType)//'" with Name="'//TRIM(FanName)//'"')</p>
<p>ErrorsFound=.true.</p>
<p>NodeNumber=0</p>
<p>ENDIF</p>
<p>RETURN</p>
<p><strong>END FUNCTION GetFanInletNode</strong></p>
<p><strong>FUNCTION GetFanOutletNode(FanType,FanName,ErrorsFound) RESULT(NodeNumber)</strong></p>
<p>! FUNCTION INFORMATION:</p>
<p>!       AUTHOR         Linda Lawrie</p>
<p>!       DATE WRITTEN   February 2006</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS FUNCTION:</p>
<p>! This function looks up the given fan and returns the outlet node.  If</p>
<p>! incorrect fan type or name is given, errorsfound is returned as true and value is returned</p>
<p>! as zero.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! na</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE InputProcessor,  ONLY: FindItemInList</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! FUNCTION ARGUMENT DEFINITIONS:</p>
<p>CHARACTER(len=*), INTENT(IN) :: FanType      ! must match fan types in this module</p>
<p>CHARACTER(len=*), INTENT(IN) :: FanName      ! must match fan names for the fan type</p>
<p>LOGICAL, INTENT(INOUT)       :: ErrorsFound  ! set to true if problem</p>
<p>INTEGER                      :: NodeNumber   ! returned outlet node of matched fan</p>
<p>! FUNCTION PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! FUNCTION LOCAL VARIABLE DECLARATIONS:</p>
<p>INTEGER :: WhichFan</p>
<p>! Obtains and Allocates fan related parameters from input file</p>
<p>IF (GetFanInputFlag) THEN  !First time subroutine has been entered</p>
<p>CALL GetFanInput</p>
<p>GetFanInputFlag=.false.</p>
<p>End If</p>
<p>WhichFan=FindItemInList(FanName,Fan%FanName,NumFans)</p>
<p>IF (WhichFan /= 0) THEN</p>
<p>NodeNumber=Fan(WhichFan)%OutletNodeNum</p>
<p>ENDIF</p>
<p>IF (WhichFan == 0) THEN</p>
<p>CALL ShowSevereError('Could not find FanType="'//TRIM(FanType)//'" with Name="'//TRIM(FanName)//'"')</p>
<p>ErrorsFound=.true.</p>
<p>NodeNumber=0</p>
<p>ENDIF</p>
<p>RETURN</p>
<p><strong>END FUNCTION GetFanOutletNode</strong></p>
<p>! End of Utility subroutines for the Fan Module</p>
<p>! *****************************************************************************</p>
<p>!     NOTICE</p>
<p>!</p>
<p>!     Copyright © 1996-xxxx The Board of Trustees of the University of Illinois</p>
<p>!     and The Regents of the University of California through Ernest Orlando Lawrence</p>
<p>!     Berkeley National Laboratory.  All rights reserved.</p>
<p>!</p>
<p>!     Portions of the EnergyPlus software package have been developed and copyrighted</p>
<p>!     by other individuals, companies and institutions.  These portions have been</p>
<p>!     incorporated into the EnergyPlus software package under license.   For a complete</p>
<p>!     list of contributors, see "Notice" located in EnergyPlus.f90.</p>
<p>!</p>
<p>!     NOTICE: The U.S. Government is granted for itself and others acting on its</p>
<p>!     behalf a paid-up, nonexclusive, irrevocable, worldwide license in this data to</p>
<p>!     reproduce, prepare derivative works, and perform publicly and display publicly.</p>
<p>!     Beginning five (5) years after permission to assert copyright is granted,</p>
<p>!     subject to two possible five year renewals, the U.S. Government is granted for</p>
<p>!     itself and others acting on its behalf a paid-up, non-exclusive, irrevocable</p>
<p>!     worldwide license in this data to reproduce, prepare derivative works,</p>
<p>!     distribute copies to the public, perform publicly and display publicly, and to</p>
<p>!     permit others to do so.</p>
<p>!</p>
<p>!     TRADEMARKS: EnergyPlus is a trademark of the US Department of Energy.</p>
<p>!</p>
<p><strong>End Module Fans</strong></p>
<h2 id="changing-existing-code">Changing existing code</h2>
<p>It may be that your new module or your new feature impacts existing code.  Should that happen, follow the guidance in the Programming Standard about positioning of “global data”.  Likewise, any code written should follow the guidance outlined in the Programming Standard.</p>
<h2 id="considerations-for-legacy-codes">Considerations for Legacy Codes</h2>
<p>Those module developers who are adding to EnergyPlus’s capabilities by adapting existing codes into the module structure should take special considerations.</p>
<p><strong>First and foremost, who owns the legacy code that you are adapting?*  More on this is covered in Appendix C – Submissions and Check-ins.  One must be very careful when developing modules to be implemented in the publicly-available version of EnergyPlus.</strong>*</p>
<p>Legacy codes will typically come with their own input and output structures.  In adapting a legacy code to use with EnergyPlus, the module developer will usually want to bypass these routines by embedding the code into EnergyPlus and using input entirely from the IDD/IDF structure.  During original transition, you can consider doing a parallel effort of writing a simple input file for the legacy code while testing results with your developing EnergyPlus transition code.</p>
<h2 id="code-readability-vs-speed-of-execution">Code Readability vs. Speed of Execution</h2>
<p>Programmers throughout time have had to deal with speed of code execution and it’s an ongoing concern.  However, compilers are pretty smart these days and, often, can produce speedier code for the hardware platform than the programmer can when he or she uses “speed up” tips.  The EnergyPlus development team would rather the code be more “readable” to all than to try to outwit the compilers for every platform.  First and foremost, the code is the true document of what EnergyPlus does – other documents will try to explain algorithms and such but must really take a back seat to the code itself.</p>
<p>However, many people may read the code – as developers, we should try to make it as readable at first glance as possible.  For a true example from the code and a general indication of preferred style, take the case of the zone temperature update equation.  In the <a href="file:///E:\Docs4PDFs\EngineeringReference.pdf">Engineering Reference</a> document, the form is recognizable and usual:</p>
<p><img alt="" src="../../ModuleDeveloper/media/image001.png" />And, this equation appears in the code (ZoneTempPredictorCorrector Module), as:</p>
<p>ZT(ZoneNum)= (CoefSumhat +   CoefAirrat*(3.0*ZTM1(ZoneNum) - (3.0/2.0)*ZTM2(ZoneNum) &amp;</p>
<p>+ (1./3.)* ZTM3(ZoneNum))) &amp;</p>
<p>/ ((11.0/6.0)*CoefAirrat+CoefSumha)</p>
<p>Somewhat abbreviated here due to lack of page width but still recognizable from the original.  A better version would actually be:</p>
<p>ZT(ZoneNum)= (CoefSumhat -   CoefAirrat*(-3.0*ZTM1(ZoneNum) + (3.0/2.0)*ZTM2(ZoneNum) &amp;</p>
<p>- (1./3.)* ZTM3(ZoneNum))) &amp;</p>
<p>/ ((11.0/6.0)*CoefAirrat+CoefSumha)</p>
<p>Whereas the natural tendency of programming would lead to the less readable:</p>
<p>ZT(ZoneNum)= (CoefSumhat + CoefAirrat*(3.0*ZTM1(ZoneNum) – 1.5*ZTM2(ZoneNum) + .333333* ZTM3(ZoneNum))) &amp;</p>
<p>/ (1.83333*CoefAirrat+CoefSumha)</p>
<p>The final version is a correct translation (more or less) from the Engineering/usual representation but much harder to look at in code and realize what is being represented.</p>
<h3 id="speed-of-execution">Speed of Execution</h3>
<p><strong>A critical consideration in speed of execution is character string comparisons.</strong>  These are typically quite slow and should not be used in the core routines (i.e. those that are executed every zone or hvac time step). An alternative to string comparisons is to define module-level integer parameters, equate a string to a parameter during the initial subroutine call (e.g. GetInput), and then do integer comparisons through the remainder of the calls to the module.  Doing this does not deter readability, yet assists in reducing execution time.</p>
<p>For example, in the module shown previously (Module Fans), the parameters for fan types are set as Integers:</p>
<p>!MODULE PARAMETER DEFINITIONS</p>
<p>INTEGER, PARAMETER :: FanType_SimpleConstVolume = 1</p>
<p>INTEGER, PARAMETER :: FanType_SimpleVAV         = 2</p>
<p>INTEGER, PARAMETER :: FanType_SimpleOnOff       = 3</p>
<p>INTEGER, PARAMETER :: FanType_ZoneExhaust       = 4</p>
<p>During the GetInput, string types are shown (this is getting these objects):</p>
<p>CALL GetObjectItem('FAN:SIMPLE:CONSTVOLUME',  &amp;</p>
<p>SimpFanNum,AlphArray, &amp;</p>
<p>NumAlphas,NumArray,NumNums,IOSTAT)</p>
<p>. . .</p>
<p>Fan(FanNum)%FanName = AlphArray(1)</p>
<p>Fan(FanNum)%FanType = 'SIMPLE'</p>
<p>. . .</p>
<p>Fan(FanNum)%Control = 'CONSTVOLUME'</p>
<p>Fan(FanNum)%FanType_Num=FanType_SimpleConstVolume</p>
<p>Then, during the simulation the integer parameters are used:</p>
<p>! Calculate the Correct Fan Model with the current FanNum</p>
<p>IF (Fan(FanNum)%FanType_Num == FanType_SimpleConstVolume) THEN</p>
<p>Call SimSimpleFan(FanNum)</p>
<p>Else IF (Fan(FanNum)%FanType_Num == FanType_SimpleVAV) THEN</p>
<p>Call SimVariableVolumeFan(FanNum)</p>
<p>Else If (Fan(FanNum)%FanType_Num == FanType_SimpleOnOff) THEN</p>
<p>Call SimOnOffFan(FanNum)</p>
<p>Else If (Fan(FanNum)%FanType_Num == FanType_ZoneExhaust) THEN</p>
<p>Call SimZoneExhaustFan(FanNum)</p>
<p>End If</p>
<p>This does not detract from code readability at all but execution is much speedier with this versus the string comparisons.</p>
<h2 id="how-it-fits-together">How it fits together</h2>
<p>Although we have designed the EnergyPlus modules to be as independent as possible, obviously they cannot be completely independent.  How does an EnergyPlus HVAC module fit in with the rest of the program?  In the next section we examine and describe the calling structure of the program, with particular emphasis on HVAC/Plant elements.</p>
<h1 id="energyplus-calling-structure">EnergyPlus Calling Structure</h1>
<h2 id="top-level-calling-tree">Top Level Calling Tree</h2>
<p>EnergyPlus</p>
<ul>
<li>
<p>ProcessInput (in InputProcessor)</p>
</li>
<li>
<p>ManageSimulation (in SimulationManager)</p>
</li>
<li>
<p>ManageWeather (in WeatherManager)</p>
</li>
<li>
<p>ManageHeatBalance (in HeatBalanceManager)</p>
</li>
<li>
<p>ManageSurfaceHeatBalance (in HeatBalanceSurfaceManager)</p>
</li>
<li>
<p>ManageAirHeatBalance (in HeatBalanceAirManager)</p>
</li>
<li>
<p>CalcHeatBalanceAir (in HeatBalanceAirManager)</p>
</li>
<li>
<p>ManageHVAC (in HVACManager)</p>
</li>
</ul>
<p>The HVAC part of EnergyPlus is divided into a number of simulation blocks.  At this point, there are blocks for the air system, the zone equipment, the plant equipment, and the on-site electrical equipment.  There will be simulation blocks for waste heat supply and usage as well as electricity and gas.  Within each HVAC time step, the blocks are simulated repeatedly until the conditions on each side of each block interface match up.  The following calling tree represents the high level HVAC simulation structure.  It is schematic – not all routines are shown.</p>
<h2 id="high-level-hvac-calling-tree-schematic-not-all-routines-are-shown">High Level HVAC Calling Tree (schematic – not all routines are shown)</h2>
<p>ManageHVAC (in HVACManager)</p>
<ul>
<li>ZoneAirUpdate(‘PREDICT’, . . .) (in HVACManager)</li>
</ul>
<p><em>estimate the zone heating or cooling demand</em></p>
<p><em> </em></p>
<ul>
<li>
<p>SimHVAC (in HVACManager)</p>
</li>
<li>
<p>ManageSetPoints (in SetPointManager)</p>
</li>
<li>
<p>SimSelectedEquipment (in HVACManager)</p>
</li>
<li>
<p>ManageAirLoops (in SimAirServingZones)</p>
</li>
<li>
<p>ManageZoneEquipment (in ZoneEquipmentManager)</p>
</li>
<li>
<p>ManageElectricLoadCenters (in ElectricPowerManager)</p>
</li>
<li>
<p>ManagePlantLoops (in PlantManager)</p>
</li>
<li>
<p>ZoneAirUpdate(‘CORRECT’, . . .) (in HVACManager)</p>
</li>
</ul>
<p>From the amount of heating and cooling actually provided by the HVAC system, calculate the zone temperatures.</p>
<p>Each of the “Manage” routines has a different structure, since the simulation to be performed is different in each case.  We will show schematic calling trees for several of the “Manage” routines.</p>
<h2 id="air-system-calling-tree-schematic-not-all-routines-are-shown">Air System Calling Tree (schematic – not all routines are shown)</h2>
<p>ManageAirLoops (in SimAirServingZones)</p>
<ul>
<li>
<p>GetAirPathData  (in SimAirServingZones)</p>
</li>
<li>
<p>InitAirLoops (in SimAirServingZones)</p>
</li>
<li>
<p>SimAirLoops (in SimAirServingZones)</p>
</li>
<li>
<p>SimAirLoopComponent (in SimAirServingZones)</p>
</li>
<li>
<p>UpdateBranchConnections (in SimAirServingZones)</p>
</li>
<li>
<p>ManageOutsideAirSystem (in MixedAir)</p>
</li>
<li>
<p>SimOutsideAirSys (in MixedAir)</p>
</li>
<li>
<p>SimOAController (in MixedAir)</p>
</li>
<li>
<p>SimOAComponent (in Mixed Air)</p>
</li>
<li>
<p>SimOAMixer (in MixedAir)</p>
</li>
<li>
<p>SimulateFanComponents(in FanSimulation; file HVACFanComponent)</p>
</li>
<li>
<p>SimulateWaterCoilComponents (in WaterCoilSimulation; file HVACWaterCoilComponent)</p>
</li>
<li>
<p>SimHeatRecovery (in HeatRecovery)</p>
</li>
<li>
<p>SimDesiccantDehumidifier (in DesiccantDehumidifiers)</p>
</li>
<li>
<p>SimulateFanComponents (in FanSimulation; file HVACFanComponent)</p>
</li>
<li>
<p>SimulateWaterCoilComponents (in WaterCoilSimulation; file HVACWaterCoilComponent)</p>
</li>
<li>
<p>SimulateHeatingCoilComponents (in HeatingCoils; file HVACHeatingCoils)</p>
</li>
<li>
<p>SimDXCoolingSystem (in HVACDXSystem)</p>
</li>
<li>
<p>SimFurnace (in Furnaces; file HVACFurnace)</p>
</li>
<li>
<p>SimHumidifier (in Humidifiers)</p>
</li>
<li>
<p>SimEvapCooler (in EvaporativeCoolers; file HVACEvapComponent)</p>
</li>
<li>
<p>SimDesiccantDehumidifier (in DesiccantDehumidifiers)</p>
</li>
<li>
<p>SimHeatRecovery (in HeatRecovery)</p>
</li>
<li>
<p>ManageControllers (in Controllers)</p>
</li>
<li>
<p>GetControllerInput (in Controllers)</p>
</li>
<li>
<p>InitController (in Controllers)</p>
</li>
<li>
<p>SimpleController (in Controllers)</p>
</li>
<li>
<p>LimitController (in Controllers)</p>
</li>
<li>
<p>UpdateController (in Controllers)</p>
</li>
<li>
<p>Report Controller (in Controllers)</p>
</li>
<li>
<p>ResolveSysFlow (in SimAirServingZones)</p>
</li>
<li>
<p>UpdateHVACInterface (in HVACInterfaceManager)</p>
</li>
<li>
<p>ReportAirLoops (in SimAirServingZones)</p>
</li>
</ul>
<h2 id="plant-calling-tree-schematic-not-all-routines-are-shown">Plant Calling Tree (schematic – not all routines are shown)</h2>
<p>ManagePlantLoops (in PlantManager)</p>
<ul>
<li>
<p>PlantHalfLoopSolver (in PlantLoopSolver)</p>
</li>
<li>
<p>InitLoadDistribution (in PlantCondLoopOperation)</p>
</li>
<li>
<p>SetupLoopFlowRequest (in PlantLoopSolver)</p>
</li>
<li>
<p>SimulateAllLoopSidePumps (in PlantLoopSolver)</p>
</li>
<li>
<p>SimulateAllLoopSideBranches (in PlantLoopSolver)</p>
</li>
<li>
<p>ManagePlantLoadDistribution (in PlantCondLoopOperation)</p>
</li>
<li>
<p>SimPlantEquip (in PlantLoopEquipment)</p>
</li>
<li>
<p>Component simulation routines (in various component models)</p>
</li>
<li>
<p>UpdateAnyLoopDemandAlterations (in PlantLoopSolver)</p>
</li>
<li>
<p>SimPressureDropSystem (in PlantPressureSystem)</p>
</li>
<li>
<p>ResolveParallelFlows (in PlantLoopSolver)</p>
</li>
<li>
<p>SimulateAllLoopSideBranches (in PlantLoopSolver)</p>
</li>
<li>
<p>ManagePlantLoadDistribution (in PlantCondLoopOperation)</p>
</li>
<li>
<p>SimPlantEquip (in PlantLoopEquipment)</p>
</li>
<li>
<p>Component simulation routines (in various component models)</p>
</li>
<li>
<p>UpdateAnyLoopDemandAlterations (in PlantLoopSolver)</p>
</li>
<li>
<p>SimPressureDropSystem (in PlantPressureSystem)</p>
</li>
<li>
<p>UpdatePlantLoopInterface (in HVACInterfaceManager)</p>
</li>
</ul>
<h2 id="zone-equipment-calling-tree-schematic-not-all-routines-are-shown">Zone Equipment Calling Tree (schematic – not all routines are shown)</h2>
<p>ManageZoneEquipment (in ZoneEquipmentManager)</p>
<ul>
<li>
<p>GetZoneEquipment (in ZoneEquipmentManager)</p>
</li>
<li>
<p>InitZoneEquipment (in ZoneEquipmentManager)</p>
</li>
<li>
<p>SimZoneEquioment (in ZoneEquipmentManager)</p>
</li>
<li>
<p>SimAirLoopSplitter (in Splitters; file HVACSplitterComponent)</p>
</li>
<li>
<p>SimAirZonePlenum (in ZonePlenum; file ZonePlenumComponent)</p>
</li>
<li>
<p>SetZoneEquipSimOrder (in ZoneEquipmentManager)</p>
</li>
<li>
<p>InitSystemOutputRequired (in ZoneEquipmentManager)</p>
</li>
<li>
<p>ManageZoneAirLoopEquipment (in ZoneAirLoopEquipmentManager)</p>
</li>
<li>
<p>GetZoneAirLoopEquipment (in ZoneAirLoopEquipmentManager)</p>
</li>
<li>
<p>SimZoneAirLoopEquipment (in ZoneAirLoopEquipmentManager)</p>
</li>
<li>
<p>SimulateDualDuct (in DualDuct; file HVACDualDuctSystem)</p>
</li>
<li>
<p>GetDualDuctInput (in DualDuct; file HVACDualDuctSystem)</p>
</li>
<li>
<p>InitDualDuct (in DualDuct; file HVACDualDuctSystem)</p>
</li>
<li>
<p>SimDualDuctConstVol (in DualDuct; file HVACDualDuctSystem)</p>
</li>
<li>
<p>SimDualDuctVarVol (in DualDuct; file HVACDualDuctSystem)</p>
</li>
<li>
<p>UpdateDualDuct (in DualDuct; file HVACDualDuctSystem)</p>
</li>
<li>
<p>ReportDualDuct (in DualDuct; file HVACDualDuctSystem)</p>
</li>
<li>
<p>SimulateSingleDuct (in SingleDuct; file HVACSingleDuctSystem)</p>
</li>
<li>
<p>GetSysInput (in SingleDuct; file HVACSingleDuctSystem)</p>
</li>
<li>
<p>InitSys (in SingleDuct; file HVACSingleDuctSystem)</p>
</li>
<li>
<p>SimConstVol (in SingleDuct; file HVACSingleDuctSystem)</p>
</li>
<li>
<p>SimVAV (in SingleDuct; file HVACSingleDuctSystem)</p>
</li>
<li>
<p>ReportSys (in SingleDuct; file HVACSingleDuctSystem)</p>
</li>
<li>
<p>SimPIU (in PoweredInductionUnits)</p>
</li>
<li>
<p>GetPIUs (in PoweredInductionUnits)</p>
</li>
<li>
<p>InitPIUs (in PoweredInductionUnits)</p>
</li>
<li>
<p>CalcSeriesPIU (in PoweredInductionUnits)</p>
</li>
<li>
<p>CalcParallelPIU (in PoweredInductionUnits)</p>
</li>
<li>
<p>ReportPIU (in PoweredInductionUnits)</p>
</li>
<li>
<p>SimDirectAir (in DirectAirManager; file DirectAir)</p>
</li>
<li>
<p>SimPurchasedAir (in PurchasedAirManager)</p>
</li>
<li>
<p>SimWindowAC (in WindowAC)</p>
</li>
<li>
<p>SimFanCoilUnit (in FanCoilUnits)</p>
</li>
<li>
<p>SimUnitVentilator (in UnitVentilator)</p>
</li>
<li>
<p>SimUnitHeater (in UnitHeater)</p>
</li>
<li>
<p>SimBaseboard (in BaseboardRadiator)</p>
</li>
<li>
<p>SimHighTempRadiantSystem (in HighTempRadiantSystem; file RadiantSystemHighTemp)</p>
</li>
<li>
<p>SimLowTempRadiantSystem (in LowTempRadiantSystem; file RadiantSystemLowTemp)</p>
</li>
<li>
<p>SimulateFanComponents (in Fans; file HVACFanComponent)</p>
</li>
<li>
<p>SimHeatRecovery (in HeatRecovery)</p>
</li>
<li>
<p>UpdateSystemOutputRequired (in ZoneEquipmentManager)</p>
</li>
<li>
<p>SimAirLoopSplitter (in Splitters; file HVACSplitterComponent)</p>
</li>
<li>
<p>SimAirZonePlenum (in ZonePlenum; file ZonePlenumComponent)</p>
</li>
<li>
<p>CalcZoneMassBalance (in ZoneEquipmentManager)</p>
</li>
<li>
<p>CalcZoneLeavingConditions (in ZoneEquipmentManager)</p>
</li>
<li>
<p>SimReturnAirPath (in ReturnAirPathManager; file ReturnAirPath)</p>
</li>
<li>
<p>SimAirMixer (in Mixers; HVACMixerComponent)</p>
</li>
<li>
<p>SimAirZonePlenum (in ZonePlenum; file ZonePlenumComponent)</p>
</li>
<li>
<p>RecordZoneEquipment (in ZoneEquipmentManager)</p>
</li>
<li>
<p>ReportZoneEquipment (in ZoneEquipmentManager)</p>
</li>
</ul>
<h2 id="inserting-the-new-module-into-the-program">Inserting the New Module into the Program</h2>
<p>Let us return to our example new module NewHVACComponent.  Since the module gets its own input and output, adding the NewHVACComponent model to the program simply means adding a call to the driver routine SimNewHVACComponent from the correct place in EnergyPlus.  In the simplest case, there is only one location from which the driver routine should be called. In some cases, though, more than one HVAC simulation block will need to use the new component model.  SimulateWaterCoilComponents, for instance, can be used in both zone equipment and air systems for heating, reheating and cooling coils. In the air system simulation it is called from two places: the main air system simulation, and the mixed air simulation – the outside air duct might contain a separate cooling coil.</p>
<p>Let us assume that the NewHVACComponent will be part of the air system – perhaps it is a solid desiccant wheel.  Examining the air system calling tree we see that SimAirLoopComponent is one routine that will invoke the new component, and - if we want the component to possibly be in the outside air stream – then SimOAComponent is the other routine that will need to call the new component simulation. Generally, all that is involved is adding a new CASE statement to a Fortran SELECT construct.  For instance in SimAirLoopComponent this would look like:</p>
<p>SELECT CASE(CompType_Num)</p>
<p>CASE(OAMixer_Num)  ! 'OUTSIDE AIR SYSTEM'</p>
<p>CALL ManageOutsideAirSystem( …)</p>
<p>! Fan Types for the air sys simulation</p>
<p>CASE(Fan_Simple_CV)  ! 'FAN:SIMPLE:CONSTVOLUME'</p>
<p>CALL SimulateFanComponents(…)</p>
<p>CASE(Fan_Simple_VAV)  ! 'FAN:SIMPLE:VARIABLEVOLUME'</p>
<p>CALL SimulateFanComponents(…)</p>
<p>! Coil Types for the air sys simulation</p>
<p>!                         'COIL:DX:COOLINGHEATEXCHANGERASSISTED'</p>
<p>CASE(DXCoil_CoolingHXAsst)</p>
<p>CALL SimHXAssistedCoolingCoil(…)</p>
<p>!                         'COIL:WATER:COOLINGHEATEXCHANGERASSISTED'  CASE(WaterCoil_CoolingHXAsst)</p>
<p>CALL SimHXAssistedCoolingCoil(…)</p>
<p>CASE(WaterCoil_SimpleHeat)  ! 'COIL:WATER:SIMPLEHEATING'</p>
<p>CALL SimulateWaterCoilComponents(…)</p>
<p>CASE(SteamCoil_AirHeat)  ! 'COIL:STEAM:AIRHEATING'</p>
<p>CALL SimulateSteamCoilComponents(…)</p>
<p>CASE(WaterCoil_DetailedCool)  ! 'COIL:WATER:DETAILEDFLATCOOLING'</p>
<p>CALL SimulateWaterCoilComponents(…)</p>
<p>CASE(WaterCoil_Cooling)  ! 'COIL:WATER:COOLING'</p>
<p>CALL SimulateWaterCoilComponents(…)</p>
<p>CASE(Coil_ElectricHeat)  ! 'COIL:ELECTRIC:HEATING'</p>
<p>CALL SimulateHeatingCoilComponents(…)</p>
<p>CASE(Coil_GasHeat)  ! 'COIL:GAS:HEATING'</p>
<p>CALL SimulateHeatingCoilComponents(…)</p>
<p>! Heat reclaim</p>
<p>CASE(Coil_DeSuperHeat)  ! 'COIL:DESUPERHEATER:HEATING'</p>
<p>CALL SimulateHeatingCoilComponents(…)</p>
<p>CASE(DXSystem)  ! 'DXSYSTEM:AIRLOOP'</p>
<p>CALL SimDXCoolingSystem(…)</p>
<p>CASE(Furnace_UnitarySys)  ! 'FURNACE:BLOWTHRU:HEATONLY',</p>
<p>! 'FURNACE:BLOWTHRU:HEATCOOL',</p>
<p>! 'UNITARYSYSTEM:BLOWTHRU:HEATONLY',</p>
<p>! 'UNITARYSYSTEM:BLOWTHRU:HEATCOOL'</p>
<p>! 'UNITARYSYSTEM:HEATPUMP:AIRTOAIR',</p>
<p>! 'UNITARYSYSTEM:HEATPUMP:WATERTOAIR'</p>
<p>CALL SimFurnace(…)</p>
<p>! Humidifier Types for the air system simulation</p>
<p>CASE(Humidifier)  ! 'HUMIDIFIER:STEAM:ELECTRICAL'</p>
<p>CALL SimHumidifier(…)</p>
<p>! Evap Cooler Types for the air system simulation</p>
<p>CASE(EvapCooler)  ! 'EVAPCOOLER:DIRECT:CELDEKPAD',</p>
<p>! 'EVAPCOOLER:INDIRECT:CELDEKPAD'</p>
<p>! 'EVAPCOOLER:INDIRECT:WETCOIL',</p>
<p>! 'EVAPCOOLER:INDIRECT:RDDSPECIAL'</p>
<p>CALL SimEvapCooler(…)</p>
<p>! Desiccant Dehumidifier Types for the air system simulation</p>
<p>CASE(Desiccant)  ! 'DESICCANT DEHUMIDIFIER:SOLID'</p>
<p>CALL SimDesiccantDehumidifier(…)</p>
<p>! Heat recovery</p>
<p>CASE(HeatXchngr)  ! 'HEAT EXCHANGER:AIR TO AIR:FLAT PLATE'</p>
<p>CALL SimHeatRecovery(…)</p>
<p>! Ducts</p>
<p>CASE(Duct)  ! 'DUCT'</p>
<p>CALL SimDuct(…)</p>
<p><em>! New HVAC Component</em></p>
<p><em>  CASE (NewHVACCompNum) ! ‘NEW HVAC COMPONENT’</em></p>
<p><em>    CALL SimNewHVACComponent(…)</em></p>
<p>DEFAULT</p>
<p>END SELECT</p>
<p>The new code is italicized.  Do the same thing in SimOAComponent and you are done!  Note that “NEW HVAC COMPONENT” is the class name (keyword) for the new component in the IDD file.  The class names are converted to upper case in EnergyPlus, so the CASE statement must have the class name in upper case.  The actual class name on the IDD file would probably be “New HVAC Component”.</p>
<p>If the new HVAC component is a piece of zone equipment – a cooled beam system, for instance – then the zone equipment calling tree indicates that the call to SimNewHVACComponent would be in SimZoneEquipment. If the new component is a gas fired absorption chiller, the call would be in SimPlantEquip.</p>
<p>In every case, since NewHVACComponent is a new module, a USE statement must be added to the calling subroutine. For instance in SimAirLoopComponent this would look like:</p>
<p>SUBROUTINE SimAirLoopComponent(CompType, CompName, FirstHVACIteration, LastSim)</p>
<p>! SUBROUTINE INFORMATION</p>
<p>!             AUTHOR:  Russ Taylor, Dan Fisher, Fred Buhl</p>
<p>!       DATE WRITTEN:  Oct 1997</p>
<p>!           MODIFIED:  Dec 1997 Fred Buhl</p>
<p>!      RE-ENGINEERED:  This is new code, not reengineered</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! Calls the individual air loop component simulation routines</p>
<p>! METHODOLOGY EMPLOYED: None</p>
<p>! REFERENCES: None</p>
<p>! USE Statements</p>
<p>USE Fans,       Only:SimulateFanComponents</p>
<p>USE WaterCoils, Only:SimulateWaterCoilComponents</p>
<p>USE MixedAir,   Only:ManageOutsideAirSystem</p>
<p><em>USE NewHVACComponent,    Only:SimNewHVACComponent</em></p>
<h1 id="hvac-network">HVAC Network</h1>
<h2 id="branches-connectors-and-nodes">Branches, Connectors, and Nodes</h2>
<p>In EnergyPlus, the HVAC system and plant form a network (technically, a graph). The individual pieces of equipment – the fans, coils, chillers, etc. – are connected together by air ducts and fluid pipes. In EnergyPlus nomenclature, the air and fluid circuits are called loops. Specifying how an individual system and plant are connected is done in the EnergyPlus input (IDF) file. The overall structure of the network is defined with Branch and Connector objects. The detail is filled with components and their inlet and outlet nodes. A Branch consists of one or more components arranged sequentially along a pipe or duct. A Connector specifies how three or more branches are connected through a Splitter or Mixer. Nodes connect components along a branch: the outlet node of one component is the inlet node of the next downstream component. The nodes represent conditions at a point on a loop. Each component has one or more inlet and outlet nodes, depending on how many loops it interacts with. A fan, for instance, has one inlet node and one outlet node, since it interacts with a single air loop. A water coil will have 2 inlet and 2 outlet nodes, since it interacts with an air and a fluid loop. Figure 1 shows a diagram of an EnergyPlus HVAC input.</p>
<p><img alt="" src="../../ModuleDeveloper/media/image002.png" /></p>
<p>Figure 1.  HVAC Input Diagram</p>
<p>As an illustration of how such a network is built up on the IDF, here is the section of the IDF that describes the supply fan, splitter, and heating and cooling coil section of the dual duct air system.</p>
<p><strong>BranchList,</strong></p>
<p>Dual Duct Air Loop Branches,  !- Name</p>
<p>Air Loop Main Branch,    !- Branch 1 Name</p>
<p>Heating Coil Air Sys Branch,  !- Branch 2 Name</p>
<p>Cooling Coil Air Sys Branch;  !- Branch 3 Name</p>
<p><strong>ConnectorList,</strong></p>
<p>Dual Duct Connectors,    !- Name</p>
<p>Connector:Splitter,      !- Connector 1 Object Type</p>
<p>DualDuctAirSplitter;     !- Connector 1 Name</p>
<p><strong>NodeList,</strong></p>
<p>Zone Equipment Inlet Node List,  !- Name</p>
<p>Main Hot Air Inlet,      !- Node 1 Name</p>
<p>Main Cold Air Inlet;     !- Node 2 Name</p>
<p><strong>NodeList,</strong></p>
<p>Air Loop Outlet Node List,  !- Name</p>
<p>Heating Coil Outlet Node,!- Node 1 Name</p>
<p>Cooling Coil Outlet Node;!- Node 2 Name</p>
<p><strong>Branch,</strong></p>
<p>Air Loop Main Branch,    !- Name</p>
<p>autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>Fan:ConstantVolume,      !- Component 1 Object Type</p>
<p>Supply Fan 1,            !- Component 1 Name</p>
<p>Supply Fan Inlet Node,   !- Component 1 Inlet Node Name</p>
<p>Supply Fan Outlet Node,  !- Component 1 Outlet Node Name</p>
<p>PASSIVE;                 !- Component 1 Branch Control Type</p>
<p><strong>Branch,</strong></p>
<p>Heating Coil Air Sys Branch,  !- Name</p>
<p>autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>Coil:Heating:Water,      !- Component 1 Object Type</p>
<p>Main Heating Coil,       !- Component 1 Name</p>
<p>Heating Coil Inlet Node, !- Component 1 Inlet Node Name</p>
<p>Heating Coil Outlet Node,!- Component 1 Outlet Node Name</p>
<p>ACTIVE;                  !- Component 1 Branch Control Type</p>
<p><strong>Branch,</strong></p>
<p>Cooling Coil Air Sys Branch,  !- Name</p>
<p>autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>Coil:Cooling:Water,      !- Component 1 Object Type</p>
<p>Simple Cooling Coil,     !- Component 1 Name</p>
<p>Cooling Coil Inlet Node, !- Component 1 Inlet Node Name</p>
<p>Cooling Coil Outlet Node,!- Component 1 Outlet Node Name</p>
<p>ACTIVE;                  !- Component 1 Branch Control Type</p>
<p><strong>Connector:Splitter,</strong></p>
<p>DualDuctAirSplitter,     !- Name</p>
<p>Air Loop Main Branch,    !- Inlet Branch Name</p>
<p>Heating Coil Air Sys Branch,  !- Outlet Branch 1 Name</p>
<p>Cooling Coil Air Sys Branch;  !- Outlet Branch 2 Name</p>
<p><strong>Fan:ConstantVolume,</strong></p>
<p>Supply Fan 1,            !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>0.7,                     !- Fan Efficiency</p>
<p>600.0,                   !- Pressure Rise {Pa}</p>
<p>autosize,                !- Maximum Flow Rate {m3/s}</p>
<p>0.9,                     !- Motor Efficiency</p>
<p>1.0,                     !- Motor In Airstream Fraction</p>
<p>Supply Fan Inlet Node,   !- Fan Inlet Node Name</p>
<p>Supply Fan Outlet Node;  !- Fan Outlet Node Name</p>
<p><strong>Coil:Cooling:Water,</strong></p>
<p>Simple Cooling Coil,     !- Name</p>
<p>CoolingCoilAvailSched,   !- Availability Schedule Name</p>
<p>autosize,                !- Design Water Flow Rate {m3/s}</p>
<p>autosize,                !- Design Air Flow Rate {m3/s}</p>
<p>autosize,         !- Design Inlet Water Temperature {C}</p>
<p>autosize,         !- Design Inlet Air Temperature {C}</p>
<p>autosize,         !- Design Outlet Air Temperature {C}</p>
<p>autosize,     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}</p>
<p>autosize,     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}</p>
<p>Cooling Coil Water Inlet Node,  !- Water Inlet Node Name</p>
<p>Cooling Coil Water Outlet Node,  !- Water Outlet Node Name</p>
<p>Cooling Coil Inlet Node, !- Air Inlet Node Name</p>
<p>Cooling Coil Outlet Node,!- Air Outlet Node Name</p>
<p>SimpleAnalysis,          !- Type of Analysis</p>
<p>CrossFlow;               !- Heat Exchanger Configuration</p>
<p><strong>AirLoopHVAC:ZoneSplitter,</strong></p>
<p>ZoneColdAirSupplySplitter,  !- Name</p>
<p>Main Cold Air Inlet,     !- Inlet Node Name</p>
<p>Zone 1 Dual Duct Cold Inlet,  !- Outlet 1 Node Name</p>
<p>Zone 2 Dual Duct Cold Inlet,  !- Outlet 2 Node Name</p>
<p>Zone 3 Dual Duct Cold Inlet;  !- Outlet 3 Node Name</p>
<p><strong>AirLoopHVAC:ZoneSplitter,</strong></p>
<p>ZoneHotAirSupplySplitter,!- Name</p>
<p>Main Hot Air Inlet,      !- Inlet Node Name</p>
<p>Zone 1 Dual Duct Hot Inlet,  !- Outlet 1 Node Name</p>
<p>Zone 2 Dual Duct Hot Inlet,  !- Outlet 2 Node Name</p>
<p>Zone 3 Dual Duct Hot Inlet;  !- Outlet 3 Node Name</p>
<p><strong>AirLoopHVAC:ZoneMixer,</strong></p>
<p>ZoneReturnAirMixer,      !- Name</p>
<p>Return Air Mixer Outlet, !- Outlet Node Name</p>
<p>Zone 1 Outlet Node,      !- Inlet 1 Node Name</p>
<p>Zone 2 Outlet Node,      !- Inlet 2 Node Name</p>
<p>Zone 3 Outlet Node;      !- Inlet 3 Node Name</p>
<p><strong>Coil:Heating:Water,</strong></p>
<p>Main Heating Coil,       !- Name</p>
<p>FanAndCoilAvailSched,    !- Availability Schedule Name</p>
<p>autosize,                !- U-Factor Times Area Value {W/K}</p>
<p>autosize,                !- Maximum Water Flow Rate {m3/s}</p>
<p>Heating Coil Water Inlet,!- Water Inlet Node Name</p>
<p>Heating Coil Water Outlet,  !- Water Outlet Node Name</p>
<p>Heating Coil Inlet Node, !- Air Inlet Node Name</p>
<p>Heating Coil Outlet Node,!- Air Outlet Node Name</p>
<p>UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method</p>
<p>autosize,                !- Nominal Capacity {W}</p>
<p>82.2,                    !- Design Inlet Water Temperature {C}</p>
<p>16.6,                    !- Design Inlet Air Temperature {C}</p>
<p>71.1,                    !- Design Outlet Water Temperature {C}</p>
<p>32.2;                    !- Design Outlet Air Temperature {C}</p>
<p><strong>Controller:WaterCoil,</strong></p>
<p>Main Cooling Coil Controller,  !- Name</p>
<p>Temperature,             !- Control Variable</p>
<p>Reverse,                 !- Action</p>
<p>FLOW,                    !- Actuator Variable</p>
<p>Cooling Coil Outlet Node,!- Sensor Node Name</p>
<p>Cooling Coil Water Inlet Node,  !- Actuator Node Name</p>
<p>0.001,             !- Controller Convergence Tolerance {deltaC}</p>
<p>autosize,                !- Maximum Actuated Flow {m3/s}</p>
<p>0.0;                     !- Minimum Actuated Flow {m3/s}</p>
<p><strong>Controller:WaterCoil,</strong></p>
<p>Main Heating Coil Controller,  !- Name</p>
<p>Temperature,             !- Control Variable</p>
<p>Normal,                  !- Action</p>
<p>FLOW,                    !- Actuator Variable</p>
<p>Heating Coil Outlet Node,!- Sensor Node Name</p>
<p>Heating Coil Water Inlet,!- Actuator Node Name</p>
<p>0.01,              !- Controller Convergence Tolerance {deltaC}</p>
<p>autosize,                !- Maximum Actuated Flow {m3/s}</p>
<p>0.0;                     !- Minimum Actuated Flow {m3/s}</p>
<p>Obviously, the creation of such a system/plant network description is best handled by a graphical user interface (GUI). However, for testing purposes a developer may have to create the input for a component by hand and insert it into an existing IDF. Then the developer must be careful to choose unique names for the branches and nodes and make sure the entire network makes physical sense.</p>
<h2 id="nodes-in-the-simulation">Nodes in the simulation</h2>
<p>In the EnergyPlus data structure, the nodes are where each component model gets its input and where it places its output. The module <em>DataLoopNode</em> contains all the node related data. In particular, the array <em>Node</em> contains the state variables and mass flows for all the nodes in the problem being simulated.</p>
<p>! Valid Fluid Types for Nodes</p>
<p>INTEGER, PARAMETER :: NodeType_Unknown = 0  ! 'blank'</p>
<p>INTEGER, PARAMETER :: NodeType_Air     = 1  ! 'Air'</p>
<p>INTEGER, PARAMETER :: NodeType_Water   = 2  ! 'Water'</p>
<p>INTEGER, PARAMETER :: NodeType_Steam   = 3  ! 'Steam'</p>
<p>INTEGER, PARAMETER :: NodeType_Electric= 4  ! 'Electric'</p>
<p><strong>TYPE</strong> NodeData</p>
<p><strong>INTEGER</strong>  :: FluidType                 = 0   ! must be one of the valid parameters</p>
<p><strong>INTEGER</strong>  :: FluidIndex                = 0   ! For Fluid Properties</p>
<p>REAL(r64)     :: Temp                      = 0.d0 ! {C}</p>
<p>REAL(r64)     :: TempMin                   = 0.d0 ! {C}</p>
<p>REAL(r64)     :: TempMax                   = 0.d0 ! {C}</p>
<p>REAL(r64)     :: TempSetPoint              = SensedNodeFlagValue ! {C}</p>
<p>REAL(r64)     :: TempLastTimestep          = 0.d0 ! [C}   DSU</p>
<p>REAL(r64)     :: MassFlowRateRequest       = 0.d0 ! {kg/s}  DSU</p>
<p>REAL(r64)     :: MassFlowRate              = 0.d0 ! {kg/s}</p>
<p>REAL(r64)     :: MassFlowRateMin           = 0.d0 ! {kg/s}</p>
<p>REAL(r64)     :: MassFlowRateMax           = SensedNodeFlagValue ! {kg/s}</p>
<p>REAL(r64)     :: MassFlowRateMinAvail      = 0.d0 ! {kg/s}</p>
<p>REAL(r64)     :: MassFlowRateMaxAvail      = 0.d0 ! {kg/s}</p>
<p>REAL(r64)     :: MassFlowRateSetPoint      = 0.d0 ! {kg/s}</p>
<p>REAL(r64)     :: Quality                   = 0.d0 ! {0.0-1.0 vapor fraction/percent}</p>
<p>REAL(r64)     :: Press                     = 0.d0 ! {Pa}</p>
<p>REAL(r64)     :: Enthalpy                  = 0.d0 ! {J/kg}</p>
<p>REAL(r64)     :: EnthalpyLastTimestep      = 0.d0 ! {J/kg}  DSU for steam?</p>
<p>REAL(r64)     :: HumRat                    = 0.d0 ! {}</p>
<p>REAL(r64)     :: HumRatMin                 = SensedNodeFlagValue ! {}</p>
<p>REAL(r64)     :: HumRatMax                 = SensedNodeFlagValue ! {}</p>
<p>REAL(r64)     :: HumRatSetPoint            = SensedNodeFlagValue ! {}</p>
<p>REAL(r64)     :: TempSetPointHi            = SensedNodeFlagValue ! {C}</p>
<p>REAL(r64)     :: TempSetPointLo            = SensedNodeFlagValue ! {C}</p>
<p>REAL(r64)     :: Height                    = -1.d0 !  {m}</p>
<p>!  Following are for Outdoor Air Nodes "read only"</p>
<p>REAL(r64)     :: OutAirDryBulb             = 0.d0 ! {C}</p>
<p><strong>LOGICAL</strong>       :: EMSOverrideOutAirDryBulb  = .FALSE. ! if true, the EMS is calling to override outdoor air node drybulb setting</p>
<p>REAL(r64)     :: EMSValueForOutAirDryBulb  = 0.d0 ! value EMS is directing to use for outdoor air node's drybulb {C}</p>
<p>REAL(r64)     :: OutAirWetBulb             = 0.d0 ! {C}</p>
<p><strong>LOGICAL</strong>       :: EMSOverrideOutAirWetBulb  = .FALSE. ! if true, the EMS is calling to override outdoor air node wetbulb setting</p>
<p>REAL(r64)     :: EMSValueForOutAirWetBulb  = 0.d0 ! value EMS is directing to use for outdoor air node's wetbulb {C}</p>
<p>! Contaminant</p>
<p>REAL(r64)     :: CO2                       = 0.d0 ! {ppm}</p>
<p>REAL(r64)     :: CO2SetPoint               = 0.d0 ! {ppm}</p>
<p><strong>END</strong> <strong>TYPE</strong> NodeData</p>
<p><strong>TYPE</strong> MoreNodeData</p>
<p>REAL(r64)     :: RelHumidity               = 0.d0 ! {%}</p>
<p>REAL(r64)     :: ReportEnthalpy            = 0.d0 ! specific enthalpy calculated at the HVAC timestep [J/kg]</p>
<p>REAL(r64)     :: VolFlowRateStdRho         = 0.d0 ! volume flow rate at standard density [m3/s]</p>
<p>REAL(r64)     :: VolFlowRateCrntRho        = 0.d0 ! volume flow rate at current density, only used for air nodes [m3/s]</p>
<p>REAL(r64)     :: WetbulbTemp               = 0.d0 ! wetbulb temperature [C]</p>
<p>REAL(r64)     :: AirDensity                = 0.d0 ! reported air density at standard density [kg/m3]</p>
<p><strong>END</strong> <strong>TYPE</strong> MoreNodeData</p>
<p><strong>TYPE</strong> (NodeData), <strong>ALLOCATABLE</strong>, <strong>DIMENSION</strong>(:) :: Node !dim to num nodes in SimHVAC</p>
<p><strong>TYPE</strong> (NodeData) :: DefaultNodeValues=  &amp;</p>
<p>NodeData(0,          &amp; ! FluidType</p>
<p>0,          &amp; ! FluidIndex</p>
<p>0.0D0,        &amp; ! Temp {C}</p>
<p>0.0D0,        &amp; ! TempMin {C}</p>
<p>0.0D0,        &amp; ! TempMax {C}</p>
<p>SensedNodeFlagValue,   &amp; ! TempSetPoint {C}</p>
<p>0.0D0,        &amp; ! TempLastTimeStep {C}</p>
<p>0.0D0,        &amp; ! MassFlowRateRequest {kg/s}</p>
<p>0.0D0,        &amp; ! MassFlowRate {kg/s}</p>
<p>0.0D0,        &amp; ! MassFlowRateMin {kg/s}</p>
<p>0.0D0,        &amp; ! MassFlowRateMax {kg/s}</p>
<p>0.0D0,        &amp; ! MassFlowRateMinAvail {kg/s}</p>
<p>0.0D0,        &amp; ! MassFlowRateMaxAvail {kg/s}</p>
<p>0.0D0,        &amp; ! MassFlowRateSetPoint {kg/s}</p>
<p>0.0D0,        &amp; ! Quality {0.0-1.0 vapor fraction/percent}</p>
<p>0.0D0,        &amp; ! Press {Pa}   REAL(r64)     ::</p>
<p>0.0D0,        &amp; ! Enthalpy {J/kg}</p>
<p>0.0D0,        &amp; ! EnthalpyLastTimeStep {J/kg}</p>
<p>0.0D0,        &amp; ! HumRat {}</p>
<p>SensedNodeFlagValue,   &amp; ! HumRatMin {}</p>
<p>SensedNodeFlagValue,   &amp; ! HumRatMax {}</p>
<p>SensedNodeFlagValue,   &amp; ! HumRatSetPoint {}</p>
<p>SensedNodeFlagValue,   &amp; ! TempSetPointHi {C}</p>
<p>SensedNodeFlagValue,   &amp; ! TempSetPointLo {C}</p>
<p>-1.0D0,        &amp; ! Height {m}</p>
<p>0.0D0,        &amp; ! OutAirDryBulb {C}</p>
<p>.FALSE.,      &amp; ! EMSOverrideOutAirDryBulb</p>
<p>0.0D0,        &amp; ! EMSValueForOutAirDryBulb {C}</p>
<p>0.0D0,          &amp; ! OutAirWetBulb {C}</p>
<p>.FALSE.,      &amp; ! EMSOverrideOutAirWetBulb</p>
<p>0.0D0,        &amp; ! EMSValueForOutAirWetBulb {C}</p>
<p>0.0D0,        &amp; ! CO2 {ppm}</p>
<p>0.0D0)          ! CO2 setpoint {ppm}</p>
<p>TYPE (MoreNodeData), ALLOCATABLE, DIMENSION(:) :: MoreNodeInfo</p>
<p>In our example module <em>NewHVACComponent,</em> the subroutine <em>InitNewHVACComponent</em> is responsible for obtaining the input data from the inlet node(s) and putting it into the component data structure for use in C<em>alcNewHVACComponent</em>. Then <em>UpdateNewHVACComponent</em> takes the calculated data and moves it to the outlet nodes for use by other components. EnergyPlus component models are assumed to be direct models: inlets are input to the calculation and outlets are output from the calculations.</p>
<h2 id="getting-nodes">Getting Nodes</h2>
<h2 id="data-flow-in-an-hvac-component-module">Data Flow in an HVAC Component Module</h2>
<p>The data in an EnergyPlus HVAC component module resides in three places.</p>
<p>1.   The component inlet nodes – this is where the data input to the model resides.</p>
<p>2.   The component internal data structure(s) – one or more arrays of data structures which contain all the data needed for the component simulation. This includes data from the input file, data from the inlet nodes, and any schedule values. In addition, these data structure(s) store the results of the calculation.</p>
<p>3.   The component outlet nodes – data is moved from the internal data structure(s) to the outlet nodes at the completion of each component simulation.</p>
<p>The data flows from the inlet nodes into the component internal data structure(s) and then into the outlet nodes. Let us see how this works in our example module Fans.</p>
<p>At the start of the module, the component internal data structure is defined.</p>
<p>TYPE FanEquipConditions</p>
<p>CHARACTER(len=MaxNameLength) :: FanName  ! Name of the fan</p>
<p>CHARACTER(len=MaxNameLength) :: FanType  ! Type of Fan ie. Simple, Vane axial, Centrifugal, etc.</p>
<p>CHARACTER(len=MaxNameLength) :: Schedule ! Fan Operation Schedule</p>
<p>CHARACTER(len=MaxNameLength) :: Control  ! ie. Const Vol, Variable Vol</p>
<p>Integer      :: SchedPtr ! Pointer to the correct schedule</p>
<p>REAL(r64)    :: InletAirMassFlowRate  !MassFlow through the Fan being Simulated [kg/Sec]</p>
<p>REAL(r64)    :: OutletAirMassFlowRate</p>
<p>REAL(r64)    :: MaxAirFlowRate  !Max Specified Volume Flow Rate of Fan [m^3/sec]</p>
<p>REAL(r64)    :: MinAirFlowRate  !Min Specified Volume Flow Rate of Fan [m^3/sec]</p>
<p>REAL(r64)    :: MaxAirMassFlowRate ! Max flow rate of fan in kg/sec</p>
<p>REAL(r64)    :: MinAirMassFlowRate ! Min flow rate of fan in kg/sec</p>
<p>REAL(r64)    :: InletAirTemp</p>
<p>REAL(r64)    :: OutletAirTemp</p>
<p>REAL(r64)    :: InletAirHumRat</p>
<p>REAL(r64)    :: OutletAirHumRat</p>
<p>REAL(r64)    :: InletAirEnthalpy</p>
<p>REAL(r64)    :: OutletAirEnthalpy</p>
<p>REAL(r64)    :: FanPower             !Power of the Fan being Simulated [kW]</p>
<p>REAL(r64)    :: FanEnergy            !Fan energy in [kJ]</p>
<p>REAL(r64)    :: DeltaTemp            !Temp Rise across the Fan [C]</p>
<p>REAL(r64)    :: DeltaPress           !Delta Pressure Across the Fan [N/M^2]</p>
<p>REAL(r64)    :: FanEff               !Fan total efficiency; motor and mechanical</p>
<p>REAL(r64)    :: MotEff               !Fan motor efficiency</p>
<p>REAL(r64)    :: MotInAirFrac         !Fraction of motor heat entering air stream</p>
<p>REAL(r64), Dimension(5):: FanCoeff        !Fan Part Load Coefficients to match fan type</p>
<p>! Mass Flow Rate Control Variables</p>
<p>REAL(r64)    :: MassFlowRateMaxAvail</p>
<p>REAL(r64)    :: MassFlowRateMinAvail</p>
<p>INTEGER      :: InletNodeNum</p>
<p>INTEGER      :: OutletNodeNum
  END TYPE FanEquipConditions</p>
<p>!MODULE VARIABLE DECLARATIONS:</p>
<p>INTEGER :: NumFans     ! The Number of Fans found in the Input</p>
<p>TYPE (FanEquipConditions), ALLOCATABLE, DIMENSION(:) :: Fan</p>
<p>In this case, there is only one structure that stores all of the fan data. We could have chosen to divide this rather large structure up into separate structures – one for input file data, one for inlet data, and one for outlet data, for instance. Note that in Fortran 90 structures are called defined type.  The TYPE – END TYPE construct defines a new data structure. Then an allocatable array <em>Fan</em> of the defined type is created. This one-dimensional array will contain an entry for each fan in the problem.</p>
<p>The internal data array is allocated (sized) in the “GetInput” routine GetFanInput.</p>
<p>NumSimpFan   = GetNumObjectsFound('FAN:SIMPLE:CONSTVOLUME')</p>
<p>NumVarVolFan = GetNumObjectsFound('FAN:SIMPLE:VARIABLEVOLUME')</p>
<p>NumOnOff = GetNumObjectsFound('FAN:SIMPLE:ONOFF')</p>
<p>NumZoneExhFan = GetNumObjectsFound('ZONE EXHAUST FAN')</p>
<p>NumFans = NumSimpFan + NumVarVolFan + NumZoneExhFan+NumOnOff</p>
<p>IF (NumFans.GT.0) ALLOCATE(Fan(NumFans))</p>
<p>The remainder of the “GetInput” routine moves input file data into the Fan array. The “Init” routine transfers data from the inlet nodes into the same array in preparation for performing the calculation.</p>
<p>! Load the node data in this section for the component simulation</p>
<p>!</p>
<p>!First need to make sure that the massflowrate is between the max and min avail.</p>
<p>IF (Fan(FanNum)%FanType_Num /= FanType_ZoneExhaust ) THEN</p>
<p>Fan(FanNum)%InletAirMassFlowRate = Min(Node(InletNode)%MassFlowRate, &amp;</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail)</p>
<p>Fan(FanNum)%InletAirMassFlowRate = Max(Fan(FanNum)%InletAirMassFlowRate, &amp;</p>
<p>Fan(FanNum)%MassFlowRateMinAvail)</p>
<p>ELSE  ! zone exhaust fans - always run at the max</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = Fan(FanNum)%MaxAirMassFlowRate</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = 0.0</p>
<p>Fan(FanNum)%InletAirMassFlowRate = Fan(FanNum)%MassFlowRateMaxAvail</p>
<p>IF (Fan(FanNum)%EMSMaxMassFlowOverrideOn) Fan(FanNum)%InletAirMassFlowRate = &amp;</p>
<p>MIN(Fan(FanNum)%EMSAirMassFlowValue,Fan(FanNum)%MassFlowRateMaxAvail)</p>
<p>END IF</p>
<p>!Then set the other conditions</p>
<p>Fan(FanNum)%InletAirTemp         = Node(InletNode)%Temp</p>
<p>Fan(FanNum)%InletAirHumRat       = Node(InletNode)%HumRat</p>
<p>Fan(FanNum)%InletAirEnthalpy     = Node(InletNode)%Enthalpy</p>
<p>The “Calc” routines do the actual component simulation. All the data they need has been stored in the internal data array ready to be used. The results of the calculation are, in this case, stored in the same array. The “Calc” routine always does pure calculation/simulation – it never retrieves or stores data.</p>
<p>DeltaPress = Fan(FanNum)%DeltaPress</p>
<p>FanEff     = Fan(FanNum)%FanEff</p>
<p>! For a Constant Volume Simple Fan the Max Flow Rate is the Flow Rate for the fan</p>
<p>Tin        = Fan(FanNum)%InletAirTemp</p>
<p>Win        = Fan(FanNum)%InletAirHumRat</p>
<p>RhoAir     = Fan(FanNum)%RhoAirStdInit</p>
<p>MassFlow   = MIN(Fan(FanNum)%InletAirMassFlowRate,Fan(FanNum)%MaxAirMassFlowRate)</p>
<p>MassFlow   = MAX(MassFlow,Fan(FanNum)%MinAirMassFlowRate)</p>
<p>!</p>
<p>!Determine the Fan Schedule for the Time step</p>
<p>If( ( GetCurrentScheduleValue(Fan(FanNum)%SchedPtr)&gt;0.0 .and. Massflow&gt;0.0 .or. TurnFansOn .and. Massflow&gt;0.0) &amp;</p>
<p>.and. .NOT.TurnFansOff ) Then</p>
<p>!Fan is operating</p>
<p>Fan(FanNum)%FanPower = MassFlow*DeltaPress/(FanEff*RhoAir) ! total fan power</p>
<p>FanShaftPower = Fan(FanNum)%MotEff * Fan(FanNum)%FanPower  ! power delivered to shaft</p>
<p>PowerLossToAir = FanShaftPower + (Fan(FanNum)%FanPower - FanShaftPower) * &amp;</p>
<p>Fan(FanNum)%MotInAirFrac</p>
<p>Fan(FanNum)%OutletAirEnthalpy = Fan(FanNum)%InletAirEnthalpy + PowerLossToAir/MassFlow</p>
<p>! This fan does not change the moisture or Mass Flow across the component</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = MassFlow</p>
<p>Fan(FanNum)%OutletAirTemp = PsyTdbFnHW (Fan(FanNum)%OutletAirEnthalpy,Fan(FanNum)%OutletAirHumRat)</p>
<p>Else</p>
<p>!Fan is off and not operating no power consumed and mass flow rate.</p>
<p>Fan(FanNum)%FanPower = 0.0</p>
<p>FanShaftPower = 0.0</p>
<p>PowerLossToAir = 0.0</p>
<p>Fan(FanNum)%OutletAirMassFlowRate = 0.0</p>
<p>Fan(FanNum)%OutletAirHumRat       = Fan(FanNum)%InletAirHumRat</p>
<p>Fan(FanNum)%OutletAirEnthalpy     = Fan(FanNum)%InletAirEnthalpy</p>
<p>Fan(FanNum)%OutletAirTemp = Fan(FanNum)%InletAirTemp</p>
<p>! Set the Control Flow variables to 0.0 flow when OFF.</p>
<p>Fan(FanNum)%MassFlowRateMaxAvail = 0.0</p>
<p>Fan(FanNum)%MassFlowRateMinAvail = 0.0</p>
<p>End If</p>
<p>Finally, the “Update” routine (UpdateFan) moves the results from the internal data array into the outlet node(s).</p>
<p>OutletNode = Fan(FanNum)%OutletNodeNum</p>
<p>InletNode = Fan(FanNum)%InletNodeNum</p>
<p>! Set the outlet air nodes of the fan</p>
<p>Node(OutletNode)%MassFlowRate  = Fan(FanNum)%OutletAirMassFlowRate</p>
<p>Node(OutletNode)%Temp          = Fan(FanNum)%OutletAirTemp</p>
<p>Node(OutletNode)%HumRat        = Fan(FanNum)%OutletAirHumRat</p>
<p>Node(OutletNode)%Enthalpy      = Fan(FanNum)%OutletAirEnthalpy</p>
<p>! Set the outlet nodes for properties that just pass through &amp; not used</p>
<p>Node(OutletNode)%Quality         = Node(InletNode)%Quality</p>
<p>Node(OutletNode)%Press           = Node(InletNode)%Press</p>
<p>! Set the Node Flow Control Variables from the Fan Control Variables</p>
<p>Node(OutletNode)%MassFlowRateMaxAvail = Fan(FanNum)%MassFlowRateMaxAvail</p>
<p>Node(OutletNode)%MassFlowRateMinAvail = Fan(FanNum)%MassFlowRateMinAvail</p>
<p>Certain data items must always be transferred from inlet nodes to outlet nodes even if the data item is unaltered by the component model. The data items that must be transferred are:</p>
<p>1.   Temp</p>
<p>2.   HumRat</p>
<p>3.   Enthalpy</p>
<p>4.   Press</p>
<p>5.   MassFlowRate</p>
<p>6.   MassFlowRateMaxAvail</p>
<p>7.   MassFlowRateMinAvail</p>
<h2 id="interfacing-with-plant">Interfacing with Plant</h2>
<p>Beginning with Version 7.0, EnergyPlus’s plant routines were reengineered and this section discusses protocols for how component models should interact with plant loop modeling.  Component models that reject or obtain heat from a liquid fluid stream, such as hot or chilled water, condenser water, and steam (but not refrigeration), are “plant components” that will need to interface with the central plant solver routines.  This section describes a number of utility routines and concepts for developers of plant component models.</p>
<p>The node structure discussed above is reused for plant.  Each component model related to plant has inlet and outlet nodes that describe how it is connected to the loop.  Many of the routines pass in node indexes as arguments as well as other indexes into the main plant data structure.</p>
<h3 id="plant-loop-data-structure">Plant Loop Data Structure</h3>
<p>For plant components, in addition to inlet nodes, outlet nodes, and the component’s internal data structure, there is a fourth aspect to data flow that includes central data structures defined in DataPlant.f90.   The main data structure is called PlantLoop.  Both condenser loops and plant loops are treated the same and share the PlantLoop structure.  The PlantLoop structure stores information on the loop topology as well as various control and dispatch input and operational data.   The data structure is nested and component information is stored at this level:</p>
<p>PlantLoop()%LoopSide()%Branch()%Comp()%xxx</p>
<p>Where,</p>
<p>PlantLoop is the top level and will be sized to the total number of plant and condenser loops.</p>
<p>LoopSide is the second level and will be sized to two, one loop side is for the demand side and one loop side is for the supply side.</p>
<p>Branch is the third level and will be sized to the total number of branches on that loop side</p>
<p>Comp is the fourth level and will be sized to the total number of components on the branch.</p>
<p>There are four indices that indentify each component’s location for each of the plant loops it is connected with: : loop number, loop side number, branch number, and component number.  A water cooled chiller will be connected to two loops and so the component itself will appear twice in the data structure and one set of indices will identify its location on the chilled water loop while a second set of indices will locate it on the condenser loop.  </p>
<h3 id="initialization">Initialization</h3>
<p>Component models should store indexes that describe their location in the plant data structure.  To obtain these indices, call the routine ScanPlantLoopsForObjectonce for each instance of the component.  The component model’s data structure should store a set of indices for: loop number, loop side number, branch number, and component number.   If the component is connected to more than one plant loop, then there should be set of indices and a call to ScanPlantLoopsForObject for each plant loop it is connected to.  If a component model only has a single node name, the required indices can be similarly obtained using the a call to ScanPlantLoopsForNodeNum.</p>
<p>Component models generally need to do a thorough re-initialization at the start of each new environment.  Component models can call InitComponentNodesto coordinate initializing inlet and outlet nodes. This routine has arguments for the minimum and maximum flow and these should be mass flow rates, in kg/s, that correspond to the “hardware” limits of the device.</p>
<p>Some components are connected to more than one plant loop creating dependencies between loops. For example a water-cooled chiller is connected to both a chilled water loop and a condenser water loop.  The chilled water loop places demands on the condenser water loop so it is beneficial to model the chilled water loop’s supply side before the condenser water loop’s demand side is modeled.  An initialization routine called InterConnectTwoPlantLoopSides is used by the component models to inform the central plant routines of these situations.  One call to this routine describes a connection between two half-loops. The component model developer needs to decide which of the half loops places demands on the other and set the logical argument Loop1DemandsOnLoop2appropriately.  The central plant routines use this information to determine an appropriate calling order for simulating individual half-loops.</p>
<h3 id="sizing">Sizing</h3>
<p>Component models need to interact with centralized routines that relate to sizes.  This section provides an overview of how EnergyPlus performs automatic sizing of plant systems and components so that the broader context can be understood when implementing plant components. As of EnergyPlus version 8.3, the plant sizing methods were changed significantly.  We first describe some of the variables involved, then describe the overall process steps, and finally discuss implications for component models.</p>
<p>The following variables are used to help control plant sizing:</p>
<ul>
<li>
<p>PlantFirstSizesOkayToFinalizePlantSizeNotComplete  This public logical boolean flag is declared in DataPlant.  It starts out FALSE TRUEfalse and is set to TRUE FALSEtrue only after all some intial plant sizing actions iterations have been completed and the first set of sizes can be finalized.   Component models should delay first filling autosized values until this flag is true. The -9999 values that indicate an autosized variable are not filled until this is TRUE.  </p>
</li>
<li>
<p>PlantFirstSizesOkayToReportPlantSizesOkayToFinalize  This public logical boolean flag is declared in DataPlant.  It starts out false FALSE and is set to TRUE true after the main iterative phase of sizing is completed but before the final finishing passes are made.  This flag is only used for advanced sizing methods based on HVAC Sizing Simulations, where the program should report both the “Initial” sizes and the final sizes.  Component models should delay final reporting first sizes and filling of autosized values until this is set to TRUEtrue.  The -9999 values that indicate an autosized variable are not filled until this is TRUE.  The first, or intial, cCalls to report the outcome of sizing are not made until this is TRUEtrue.  </p>
</li>
<li>
<p>PlantFinalSizesOkayToReport  This public boolean flag is declared in DataPlant.  It starts out false and is set to true when all the sizing is done and it is okay to report the final size values. Component models should delay reporting final sizes until this is set to true.  </p>
</li>
<li>
<p>InitLoopEquip  This logical flag is passed as an argument with SimPlantEquip and carries through to the main simulation calls for component models.  This argument is set to TRUE when the plant sizing is being conducted.  The component model needs to handle this argument such that when TRUE the get input, initialization and sizing routines are run, but the calculation routine does not.  When TRUE  most supply side component models need to return values for the minimum, maximum, and optimal capacities (in terms of loop loads that the device can meet).  For plant components with more than one connection to a plant loop, a leading loop connection must be determined and the component sizing routine called with InitLoopEquip is called for only that plant loop. For a example, a chiller only calls its sizing routine when called from a the chilled water loop and does not call it sizing routine when called from the condenser loop. </p>
</li>
<li>
<p>GetSizingFactor  This logical flag is passed as an argument with SimPlantEquip and carries through to the main simulation calls for component models.  This is arguementargument set TRUE during some portions of the plant sizing calls and signals the intent to obtain the value of a component-level sizing factor.  When this argument is TRUE, InitLoopEquip will also be TRUE.  It can be ignored if the component model has no component-level sizing factor as part of its input.  If the component does offer a sizing factor, then the implementation needs to handle this argument such that when TRUE the model returns the value of the SizingFactor as an argument to the simulation routine that is called from SimPlantEquip.</p>
</li>
<li>
<p>CurLoopNum  This public integer variable is declared in DataSizing. It is used to communicate to the component models which of the plant loops is actively being sized at the moment. </p>
</li>
<li>
<p>LoopNum and LoopSide These arguments are optional to the main simulation routine     </p>
</li>
</ul>
<p>Plant sizing routines use the approach outlined in the following steps.  These steps occur at a point during the program’s procedural flow when:  zone and system sizing is completed, much of the plant loop input has been read in and processed but the main plant manager is being called for the first time, none of the pure plant component’s simulation routines have yet been called (but components on the air side may have been), and an initial attempt at determining loop calling order has been made in SetupInitialPlantCallingOrder.</p>
<p>1.    Initialize the indices that map between the central plant sizing data structures and the PlantLoop data structure.  This uses the subroutine called InitOneTimePlantSizingInfo. This ensures that the PlantLoop%PlantSizNumvariable is filled before any component models are called.</p>
<p>(steps 2 thru 4 are sequentially repeated for four iterations)</p>
<p>2.    Call each component model in calling order.   InitLoopEquipis TRUE.  The components on each half loop are called in flow order.  Each half loop in the model is called in the order set up for simulation.  These calls are typically the first time certain component models have been called and should trigger input processing and plant loop topology processing including loop interconnections.</p>
<p>3.    Revise the calling order for the sequence with which the various plant loop sides are called for sizing and normal simulation.  Components that connect two loops will have been processed in Step 2 and that information is now available to refine loop side calling order</p>
<p>4.    Call loop sizing routines in calling order.  Component will have registered their design flow rates in step 2 and now the overall loop sizes are determined from the sum of the components on the loop.</p>
<p>5.    A final pass thru each loop side is made in calling order with the flag  PlantFirstSizesOkayToFinalize set to true.  At this point the findings are not expected to change (unless doing HVAC Sizing Simulations).  Component models now finalize their findings and store the results for use during the simulation.  Overall plant loops are finished.  If doing coincident plant sizing using HVAC Sizing Simulations, set the flag PlantFirstSizesOkayToReport and report the “Initial” sizes.  If not doing coincident plant sizing using HVAC Sizing Simulations, the sizes won’t change again and set the flag  PlantFinalSizesOkayToReport and report the final sizes.</p>
<p>6.    Sizing finished and PlantSizeNotCompleteset FALSE</p>
<p>In earlier versions, component sizing routines were only called once and one had to take care not call them repeatedly (or else their flow request would get doubled each time). However, now plant component models should be designed for multiple executions of their component-level sizing routine.  This allows for an iterative approach to plant sizing that is used to solve complex problems raised by inter-connected loops and the interdependence of sizing information.  As of version 8.3, the addition of HVAC Sizing Simulation method makes it very explicit that not only do sizing routines need to be able to rerun, the autosized values need to be set to useable values and then changed.  It is therefore now necessary to store whether or not the original input was set to autosize and so autosizable input now needs to add a boolean “*WasAutoSized” version of the variable to keep track of the user input. </p>
<p>After the component model has determined a design value for the flow rate, this flow rate needs to be registered with the larger plant routines by calling RegisterPlantCompDesignFlow. This is a volume flow rate in m<sup>3</sup>/s.  The flow rate is associated with the inlet node.  This call can be repeated and the design flow will be updated with the latest request.</p>
<p>Calls to InitComponentNodesshould be done after sizing is complete so that valid sizes are passed for initialing nodes.</p>
<h3 id="component-flow-rates">Component Flow Rates</h3>
<p>Plant components models need knowledge of the rate of plant fluid flows through the device for each of loops involved. Some components will need to request the flow they desire while others just need to know the mass flow rate.  However, components do not necessarily have complete control over the resulting flow rates because they depend on the state of the entire plant and not just on the individual component model.  Component models need to be implemented to handle situations where they do not get the exact flow rate they requested or expected to get.  For example there could be a shortage of flow and components are starved and get less than they desire. Or a component could be in series with another that is making a larger flow request and therefore a component receives more flow than expected.  Even if a component is usually passive and takes what flow it gets, the user might have placed a component on a branch that is in parallel with other branches making it necessary for even a passive component to make a flow “request” in order for its parallel branch to receive flow when a splitter distributes flow across a set of branches.</p>
<p>SetComponentFlowRate collects code for how to properly deal with plant flow rates.  The idea is to use a central routine that actually changes the various mass flow rate variables on the node and checks against all the constraints.  As of Version 7, component models should no longer assign flows to the Node data structure. (Component models can get data from Node data structure but should not set flow rate data on the Node directly.)  The SetComponentFlowRate subroutine’s argument for fluid mass flow is INOUT; the component model makes a request and if it cannot be satisfied, the mass flow rate variable will be returned with the corrected flow that the plant can actually provide at the moment.</p>
<p>Some models, such as a water coil controller, may only have information about one control node.  If a model does not really represent a single device with inlet and outlet nodes, then there is another useful routine called SetActuatedBranchFlowRate which serves a role similar to SetComponentFlowRate.  This routine handles mass flow issues for all the components on the branch that contains the actuated node but is otherwise similar in concept.</p>
<h3 id="controls">Controls</h3>
<p>Plant component models have different types of control interactions depending on the type of component.   Plant components that are led by the air side of HVAC models will generally be controlled by circumstances on the air side.  A water-based cooling coil will be targeting the achievement of certain air conditions and while the state of the chilled water plant serving the coil will matter in the model calculations, the component itself is not controlled by plant but things outside of plant.</p>
<p>Components that need to be operated to meet the loads placed on plant loops will often be controlled based on some combination of node setpoints and dispatched loads.  The main entry routine (called from PlantLoopEquipment.f90)  for most such primary components should include and use arguments for “MyLoad” and “RunFlag.”  Central routines for operation schemes and availability managers will determine if a component is available (e.g. RunFlag) and what power level the device is being asked to provide (e.g. MyLoad).   MyLoad is now signed as of version 7; a negative value of MyLoad is a cooling load; a positive value of MyLoad is a heating load.</p>
<h3 id="updating">Updating</h3>
<p>Plant component update routines should no longer be setting mass flow rates in the update routine.  The flow setting routines should be called during initialization or calculation routines and should not need to be called again during update.  The state of the outlet node should be updated, such as outlet temperature, but mass flow rate should not be.  Prior to version 7 it was common in EnergyPlus to write</p>
<p>Node(OutletNode)  = Node(InletNode)</p>
<p>However this is no longer acceptable practice and is not allowed for plant nodes.  Instead this can be replaced with a call to SafeCopyPlantNode.  This avoids problems when two components are in series and the outlet of one is the inlet of another. We cannot allow unsafe node copying because it will wipe out information stored on the inlet node of the second component.</p>
<h3 id="reporting">Reporting</h3>
<p>A component model connected to plant via nodes will inherit a great deal of reporting that already occurs for each node.  The output variables that start out “System Node” will already be available to the user.   In general, the focus of reporting should be on data that are internal to the component model.</p>
<h3 id="central-routine-modifications">Central Routine Modifications</h3>
<p>When adding a new plant component, there are several places where the central routines’ code needs to be modified so that the new model can properly interact with them.  The following sections of the code should be expanded when adding a new plant component:</p>
<p>1.    DataPlant.f90.  A new component will need to modify DataPlant.f90 in these places:</p>
<p>a.    Parameter NumSimPlantEquipTypes. Increment up to include new component.</p>
<p>b.   Array SimPlantEquipTypes.  Add array element with new object’s class name in upper case.</p>
<p>c.    Array ccSimPlantEquipTypes.Add array element with new object’s class name in camel case.</p>
<p>d.   Array ValidLoopEquipTypes.  Add array element with classification for what type of loop this component is intended for, primarily with respect to the type of loop it is intended to meet loads.</p>
<p>e.    Parameter TypeOf_xxxx .  Add an integer parameter to identify “TypeOf” number for subsequent use to identify component type without having to do string comparisions.</p>
<p>2.    PlantManager.f90</p>
<p>a.    GetPlantInput.  There is a large IF-ELSEIF block in this routine that will need to be extended to process the new component.  This is where the “TypeOf” number gets set for subsequent use.  Choose a general equipment type for the component.  Initialize the value for Comp%CurOpSchemeType depending on which loop side is involved and/or the nature of the component</p>
<p>b.   SetupBranchControlTypes.  There is a large Case block in this routine that will need to be extended to process the new component.  Prior to Version 7, the user had to input a branch control type in the IDF.  Now this information is set in code in this routine.  There are three different control classifications that need to be set in this routine:</p>
<p>i.   Comp%FlowCtrl.  This is the branch control type input for versions prior to version 7.  Plant components that have some influence over the mass flows should be set to ControlType_Active.  There are also ControlType_Passive  and ControlType_ByPass options that may apply.  The branches are further processed by routines that automatically detect series active situations.</p>
<p>ii.   Comp%FlowPriority.  New for version 7 is a plant modeling concept that treats flow requests differently depending on the nature of the component’s priority.  The idea is that when determining the overall flow rate in a loop, some mass flow requests need to be handled differently than others.  The three flow priority options for components are LoopFlowStatus_NeedyAndTurnsLoopOn, LoopFlowStatus_NeedyIfLoopOn, and LoopFlowStatus_TakesWhatGets.  The first is typically a demand side component that when it requests flow will dictate that the loop operate and try to meet its request.  The second is typically a supply side component with a minimum flow requirement that should necessarily turn on the loop, but if it is running already then the overall flow rate needs to satisfy the minimum on the component.  The third is typically a passive device like a water tank.</p>
<p>iii.   Comp%HowLoadServed.  This variable informs the load dispatch routines about the component. Some components are intended to serve loads in slightly different ways and this information is stored in the plant data structure as different parameters for HowLoadsServed.  HowMet_NoneDemandis used for demand components or others than never meet a load.  HowMet_PassiveCap is used for components that can meet a load but are not generally explicitly controllable to meet a certain level of load, such as a ground heat exchanger.  HowMet_ByNominalCap is used for components that can be controlled to meet a desired load and do not have any additional layers of constraints.  HowMet_ByNominalCapLowOutLimit is used for components that can be controlled to meet a desired load but have low temperature limit on their outlet node.  HowMet_ByNominalCapHiOutLimit is used for components that can be controlled to meet a desired load but have a hi temperature limit on their outlet node.</p>
<p>3.    PlantLoopEquipment.f90.  The routine SimPlantEquip includes a large Case statement that will need to expanded to include the new component.  Some demand components, such as a water coil, may not need to actually call a routine from here but a placeholder must be added to the Case statement.  Most plant components will call the main simulation entry point for the component model from SimPlantEquip and new components need to add that call here.  Note that the Case statement are broken up into General equipment and the specific equipment.    Code should support use of InitLoopEquip and GetCompSizFac as appropriate.</p>
<h2 id="node-mass-flow-variables">Node Mass Flow Variables</h2>
<p>The node mass flow variables merit a little more discussion. Six mass flow variables are defined at each node. They are: MassFlowRate, MassFlowRateMin, MassFlowRateMax, MassFlowRateMinAvail, MassFlowRateMaxAvail and MassFlowRateRequest. These variables hold loop mass flow rate information according to the following definitions.</p>
<ul>
<li>
<p>MassFlowRate – this node variable holds the simulation mass flow rate for the current timestep. The remaining four variables serve as limits to MassFlowRate.</p>
</li>
<li>
<p>MassFlowRateMax, MassFlowRateMin – These node variables hold the maximum possible and the minimum allowable flow rates for a particular component. As such, they represent the “hardware limit” on the flow rate for the component.</p>
</li>
<li>
<p>MassFlowRateMaxAvail, MassFlowRateMinAvail – these node variables represent the <em>loop</em> maximum and minimum flow rate for the current configuration of the loop on which the component resides.</p>
</li>
<li>
<p>MassFlowRateRequest  –  this node variable applies only to plant and holds the desired mass flow rate for the current timestep.  This stores a record of what flow was desired.</p>
</li>
</ul>
<h1 id="energyplus-services">EnergyPlus Services</h1>
<p>EnergyPlus provides some standard services that make the developer’s task much easier.  The developer can concentrate on the new simulation algorithm rather than have to deal with details of input file structure, writing output, obtaining scheduled data, and accessing weather variables.</p>
<h2 id="utility-routinesfunctions">Utility Routines/Functions</h2>
<p>EnergyPlus supplies an extensive set of routines to help module developers get input, check values, get schedule values, get and check nodes.  These are summarized in the following table and in more detail in the following sections.  The table indicates the routine/function name, times of most likely use, and the module (if applicable) that you must USE in the code in order to make the routine available to you.  Most of the items mentioned in this table are of particular use in “GetInput” processing.  A few later tables will highlight similar functions/routines for simulation purposes.</p>
<p>Table 2.  Table of Utility Functions</p>
<p>Routine/Function Name</p>
<p>Use during</p>
<p>Module</p>
<p>GetNumObjectsFound</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>GetObjectItem</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>GetObjectDefMaxArgs</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>GetObjectItemNum</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>FindItemInList</p>
<p>“GetInput” Processing (best) though some are currently used in Simulation</p>
<p>InputProcessor</p>
<p>FindItem</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>FindItemInSortedList</p>
<p>“Special processing” – list must be sorted.</p>
<p>InputProcessor</p>
<p>SameString</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>VerifyName</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>RangeCheck</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>MakeUPPERCase</p>
<p>“GetInput” Processing</p>
<p>InputProcessor</p>
<p>GetOnlySingleNode</p>
<p>“GetInput” Processing</p>
<p>NodeInputManager</p>
<p>GetNodeNums</p>
<p>“GetInput” Processing</p>
<p>NodeInputManager</p>
<p>InitUniqueNodeCheck, CheckUniqueNodes, EndUniqueNodeCheck</p>
<p>“GetInput” Processing</p>
<p>NodeInputManager</p>
<p>SetupCompSets</p>
<p>“GetInput” Processing</p>
<p>NodeInputManager</p>
<p>TestCompSets</p>
<p>“GetInput” Processing</p>
<p>NodeInputManager</p>
<p>GetNewUnitNumber</p>
<p>(automatically retrieve an available unit number)</p>
<p>EXTERNAL integer function</p>
<p>FindUnitNumber</p>
<p>Find a unit number when you know the name of the file</p>
<p>EXTERNAL integer function</p>
<p>FindNumberinList</p>
<p>“GetInput” Processing/Init processing</p>
<p>EXTERNAL integer function</p>
<p>ValidateComponent</p>
<p>“GetInput” Processing</p>
<p>Subroutine CALL</p>
<p>CheckComponent</p>
<p>“GetInput” Processing – like ValidateComponent but doesn’t generate error message if failure</p>
<p>Subroutine CALL</p>
<p>CreateSysTimeIntervalString</p>
<p>Simulation – Error Messages</p>
<p>General</p>
<p>TrimSigDigits</p>
<p>Simulation – Error Messages</p>
<p>General</p>
<p>RoundSigDigits</p>
<p>Simulation – Error Messages</p>
<p>General</p>
<p>GetScheduleIndex</p>
<p>“GetInput” Processing</p>
<p>ScheduleManager</p>
<p>GetDayScheduleIndex</p>
<p>“GetInput” Processing</p>
<p>ScheduleManager</p>
<p>GetCurrentScheduleValue</p>
<p>Simulation</p>
<p>ScheduleManager</p>
<p>GetScheduleValuesForDay</p>
<p>Simulation</p>
<p>ScheduleManager</p>
<p>GetSingleDayScheduleValues</p>
<p>Simulation/”GetInput”</p>
<p>ScheduleManager</p>
<p>CheckScheduleValueMinMax</p>
<p>“GetInput” Processing</p>
<p>ScheduleManager</p>
<p>CheckScheduleValue</p>
<p>“GetInput” Processing</p>
<p>ScheduleManager</p>
<p>GetScheduleMinValue</p>
<p>“GetInput” Processing</p>
<p>ScheduleManager</p>
<p>GetScheduleMaxValue</p>
<p>“GetInput” Processing</p>
<p>ScheduleManager</p>
<p>LookUpScheduleValue</p>
<p>Simulation</p>
<p>ScheduleManager</p>
<p>CheckOutAirNodeNumber</p>
<p>“GetInput” Processing</p>
<p>OutAirNodeManager</p>
<p>GetCurveIndex</p>
<p>“GetInput” Processing</p>
<p>CurveManager</p>
<p>GetCurveCheck</p>
<p>“GetInput” Processing</p>
<p>CurveManager</p>
<p>GetCurveType</p>
<p>“GetInput” Processing</p>
<p>CurveManager</p>
<p>CurveValue</p>
<p>Simulation</p>
<p>CurveManager</p>
<p>SetupAndSort</p>
<p>Sorting lists of character values</p>
<p>SortAndStringUtilities</p>
<p>SetupZoneInternalGain</p>
<p>“GetInput” Processing</p>
<p>DataInterfaces</p>
<h2 id="input-services">Input Services</h2>
<p>The module <em>InputProcessor</em> processes the input data files (IDFs).  It also reads and parses the IDD file.  The InputProcessor uses the definition lines in the IDD as directives on how to process each input object in the IDF.  The InputProcessor also turns all alpha strings into all UPPER CASE.  Currently, it does nothing else to those strings – so the number of blanks in a string must match what the calculational modules expect.  The InputProcessor processes all numeric strings into single precision real numbers.  Special characters, such as tabs, should <em>not</em> be included in the IDF.</p>
<p>The EnergyPlus module <em>InputProcessor</em> provides several routines - generically called the “get” routines – that enable the developer to readily access the data for a new module.  These routines are made available by including a “USE InputProcessor” statement in the module or in the routine that will use the “get” routines.  The GetFanInput subroutine in the example illustrates some of the uses of the “get” routines.</p>
<h3 id="inputprocessor">InputProcessor</h3>
<p>The following objects use public routines from the InputProcessor.  To access these, the code has:</p>
<p>Use InputProcessor, ONLY: &lt;routine1&gt;, &lt;routine2&gt;</p>
<p>Where the &lt;routine&gt; is one or more of the following:</p>
<h3 id="getnumobjectsfound">GetNumObjectsFound</h3>
<p>This function returns the number of objects in the input belonging to a particular class.  In other terms, it returns the number of instances in the input of a particular component.</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: GetNumObjectsFound</p>
<hr />
<p>NumVAVSys = <strong>GetNumObjectsFound</strong>('SINGLE DUCT:VAV:REHEAT')</p>
<p>Here NumVAVSys will contain the number of single duct VAV terminal units in the input data file (IDF). SINGLE DUCT:VAV:REHEAT is the class name or keyword defining VAV terminal unit input on the IDD file.</p>
<h3 id="getobjectitem">GetObjectItem</h3>
<p>This subroutine is used to obtain the actual alphanumeric and numeric data for a particular object.</p>
<p>Example:</p>
<p>USE InputProcessor</p>
<hr />
<p>INTEGER :: SysNum = 0     ! The Sys that you are currently loading input into</p>
<hr />
<p>CHARACTER(Len=MaxNameLength)  :: CurrentModuleObject</p>
<p>CHARACTER(Len=MaxNameLength), ALLOCATABLE, DIMENSION(:) :: Alphas</p>
<p>CHARACTER(Len=MaxNameLength), ALLOCATABLE, DIMENSION(:) :: cAlphaFields</p>
<p>CHARACTER(Len=MaxNameLength), ALLOCATABLE, DIMENSION(:) :: cNumericFields</p>
<p>REAL(r64), ALLOCATABLE, DIMENSION(:) :: Numbers</p>
<p>LOGICAL, ALLOCATABLE, DIMENSION(:)   :: lAlphaBlanks</p>
<p>LOGICAL, ALLOCATABLE, DIMENSION(:)   :: lNumericBlanks</p>
<p>INTEGER                              :: MaxNums=0</p>
<p>INTEGER                              :: MaxAlphas=0</p>
<p>INTEGER                              :: TotalArgs=0</p>
<hr />
<p>CALL <strong>GetObjectDefMaxArgs</strong> &amp;</p>
<p>('AirTerminal:SingleDuct:VAV:Reheat', TotalArgs, NumAlphas, NumNums)</p>
<p>MaxNums=MAX(MaxNums,NumNums)</p>
<p>MaxAlphas=MAX(MaxAlphas,NumAlphas)</p>
<hr />
<p>!Start Loading the System Input</p>
<p>CurrentModuleObject='AirTerminal:SingleDuct:VAV:Reheat'</p>
<p>DO SysIndex = 1,  NumVAVSys</p>
<p>CALL <strong>GetObjectItem</strong> &amp; (TRIM(CurrentModuleObject),SysIndex,Alphas,NumAlphas,Numbers,NumNums, &amp;</p>
<p>IOSTAT,AlphaBlank=lAlphaBlanks,NumBlank=lNumericBlanks,  &amp;</p>
<p>AlphaFieldnames=cAlphaFields,NumericFieldNames=cNumericFields)</p>
<p>SysNum = SysIndex</p>
<p>---     Check to make sure no duplicate names entered</p>
<p>Sys(SysNum)%SysName     = Alphas(1)</p>
<p>Sys(SysNum)%SysType     = TRIM(CurrentModuleObject)</p>
<p>Sys(SysNum)%SysType_Num = SingleDuctVAVReheat</p>
<hr />
<p>END DO</p>
<p>Here GetObjectItem is called with inputs ('AirTerminal:SingleDuct:VAV:Reheat')  – passed as CurrentModuleObject the class of object we want to input – and SysIndex – the index of the object on the input file. If SysIndex is 3, the call to GetObjectItem will get the data for the third VAV terminal unit on the input file. Output is returned in the remaining arguments. AlphArray contains in order all the alphanumeric data items for a single VAV terminal unit. NumArray contains all the numeric data items. NumAlphas is the number of alphanumeric items read; NumNums is the number of numeric data items read.  IOSTAT is a status flag: -1 means there was an error; +1 means the input was OK. AlphArray and NumArray should be dimensioned to handle the largest expected input for the item – which in this case is set from a call to <strong>GetObjectDefMaxArgs</strong>. NumBlank is an optional argument to the routine – it can be used to determine if a numeric field was entered as “blank” rather than the filled value of 0.0. Likewise for NumFields and the others.</p>
<p>These are used to make the potential error messages from the GetInput routine correspond more closely to the IDD nomenclature, but look a bit funny in use:</p>
<p>IF (Sys(SysNum)%SchedPtr == 0) THEN</p>
<p>CALL ShowSevereError(  &amp;</p>
<p>RoutineName//trim(CurrentModuleObject)//'="'//  &amp;</p>
<p>TRIM(Sys(SysNum)%SysName)//'", invalid schedule.')</p>
<p>CALL ShowContinueError(TRIM(cAlphaFields(2))//' = '//  &amp;</p>
<p>TRIM(Alphas(2))//' not found.')</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<p>More information about standard error message formatting is contained in the <a href="file:///E:\Docs4PDFs\OutputDetailsAndExamples.pdf">Output Details and Examples</a> document (for the user) and (for the developer) in this document section: Standard Message Format.</p>
<h3 id="getobjectdefmaxargs">GetObjectDefMaxArgs</h3>
<h4 id="extensible-input-techniques">Extensible input techniques</h4>
<p>While developers do their best to guess how many items are needed in an object, users will often want to extend that object with far more fields than were dreamed of.  Using Allocatable arrays in Fortran usually makes this feasible, the special \extensible field makes it possible.</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: GetObjectDefMaxArgs</p>
<hr />
<p>CHARACTER(len=MaxNameLength), ALLOCATABLE, DIMENSION(:) :: Alphas</p>
<p>REAL, ALLOCATABLE, DIMENSION(:)                         :: Numbers</p>
<p>! You supply the object word, routine returns numargs, numalpha, numnumeric</p>
<p>CALL <strong>GetObjectDefMaxArgs</strong>(‘DAYSCHEDULE:INTERVAL’,NumArgs,NumAlpha,NumNumeric)</p>
<p>ALLOCATE(Alphas(NumAlpha))</p>
<p>ALLOCATE(Numbers(NumNumeric))</p>
<p>!  Then, usual get calls…</p>
<p>Thus, you can determine how many arguments that the IDD has defined as “maximum” for a given object.</p>
<h3 id="getobjectitemnum">GetObjectItemNum</h3>
<p>GetObjectItem, described above, requires the input file index of the desired object in order to get the object’s data. Sometimes this index may be unknown, but the name of the object is known. GetObjectItemNum returns the input file index given the class name and object name.</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: GetObjectItemNum</p>
<hr />
<p>ListNum = <strong>GetObjectItemNum</strong>('CONTROLLER LIST',ControllerListName)</p>
<p>In the example, ListNum will contain the input file index of the ‘CONTROLLER LIST’ whose name is contained in the string variable ControllerListName.</p>
<h3 id="finditeminlist">FindItemInList</h3>
<p>This function looks up a string in a similar list of items and returns the index of the item in the list, if found. It is case sensitive.</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: FindItemInList</p>
<hr />
<p>SysNum = <strong>FindItemInList</strong>(CompName,Sys%SysName,NumSys)</p>
<p>CompName is the input string, Sys%SysName is the list of names to be searched, and NumSys is the size of the list.</p>
<h3 id="finditem">FindItem</h3>
<p>Case insensitive version of the FindItemInList.</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: FindItem</p>
<hr />
<p>SysNum = <strong>FindItem</strong>(CompName,Sys%SysName,NumSys)</p>
<p>CompName is the input string, Sys%SysName is the list of names to be searched, and NumSys is the size of the list.</p>
<h3 id="finditeminsortedlist">FindItemInSortedList</h3>
<p>This function looks up a string in a sorted list of items and returns the index of the item in the list, if found. It is case sensitive.</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: FindItemInSortedList</p>
<hr />
<p>SysNum = <strong>FindItemInSortedList</strong>(CompName,Sys%SysName,NumSys)</p>
<p>CompName is the input string, Sys%SysName is the list of names to be searched, and NumSys is the size of the list. See quick sort utility – most lists are NOT sorted in EnergyPlus.</p>
<h3 id="samestring">SameString</h3>
<p>This function returns true if two strings are equal (case insensitively).</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: SameString</p>
<hr />
<p>IF (<strong>SameString</strong>(InputRoughness,'VeryRough')) THEN</p>
<p>Material(MaterNum)%Roughness=VeryRough</p>
<p>ENDIF</p>
<h3 id="verifyname">VerifyName</h3>
<p>This subroutine checks that an object name is unique; that is, it hasn’t already been used for the same class of object and the name is not blank.</p>
<p>Example:</p>
<p>USE InputProcessor, ONLY: VerifyName</p>
<hr />
<p>CALL <strong>VerifyName</strong>(AlphArray(1),Fan%FanName, &amp;</p>
<p>FanNum-1,IsNotOK,IsBlank,'FAN:SIMPLE:CONSTVOLUME Name')</p>
<p>The first argument is the name to be checked, the second is the list of names to search, the third argument is the number of entries in the list, the 4<sup>th</sup> argument is set to TRUE if verification fails, the 5<sup>th</sup> argument is set to true if the name is blank, and the last argument is part of the error message written to the error file when verification fails.</p>
<h3 id="rangecheck">RangeCheck</h3>
<p>The routine RangeCheck can be used to produce a reasonable error message to describe the situation in addition to setting the ErrorsFound variable to true.  Errors found can then be checked in the calling routine and the program terminated if desired.</p>
<p>SUBROUTINE RangeCheck(ErrorsFound,WhatFieldString,WhatObjectString,ErrorLevel,  &amp;</p>
<p>LowerBoundString,LowerBoundCondition,UpperBoundString,UpperBoundCondition)</p>
<p>It can be used in a variety of places when the \minimum and \maximum fields will not work (e.g. different min/max dependent on some other field).</p>
<p>USE InputProcessor, ONLY: RangeCheck</p>
<hr />
<p>ErrorsFound=.false.</p>
<p>CALL RangeCheck(ErrorsFound,'DryBulb Temperature','WeatherFile',  &amp;</p>
<p>'SEVERE','&gt; -70',(Drybulb&gt;-70.),'&lt; 70',(DryBulb &lt;70.))</p>
<p>CALL RangeCheck(ErrorsFound,'DewPoint Temperature','WeatherFile',  &amp;</p>
<p>'SEVERE','&gt; -70',(Dewpoint&gt;-70.),'&lt; 70',(Dewpoint &lt;70.))</p>
<p>CALL RangeCheck(ErrorsFound,'Relative Humidity','WeatherFile',  &amp;</p>
<p>'SEVERE','&gt; 0',(RelHum&gt;=0.),'&lt;= 110',(RelHum&lt;=110.))</p>
<p>To examine one call:</p>
<p>The variable <strong>DryBulb</strong> is set to its value.  In this case, it is coming from the <strong>Weather File</strong>.  The <strong>LowerBoundString</strong> is ‘&gt; - 70’ and the <strong>LowerBoundCondition</strong> is (DryBulb&gt;-70.) [this expression will yield true or false depending…]</p>
<p>The LowerBounds (<strong>LowerBoundString</strong>, <strong>LowerBoundCondition</strong>) are optional as are the UpperBounds (<strong>UpperBoundString</strong>, <strong>UpperBoundCondition</strong>).  If we were only testing one set of ranges, the call would look like:</p>
<p>Call <strong>RangeCheck</strong>(ErrorsFound,’DryBulb Temperature’,’WeatherFile’,’SEVERE’,  &amp;</p>
<p>UpperBoundString=’&lt; 70’, UpperBoundCondition=(DryBulb&lt;70.))</p>
<p>ErrorLevel can be one of the usual Error levels:</p>
<p>WARNING – would be a simple warning message – the calling routine might reset the value to be within bounds</p>
<p>SEVERE – a severe error.  Usually the program would terminate if this is in a “GetInput” routine.  If during execution, the calling program could reset the value but RangeCheck contains too many string comparisons to be called for an execution problem.</p>
<p>FATAL – not likely to be used.  You want to provide a context to the error and if really a fatal type error, you’d like to execute the RangeCheck call and then terminate from the calling program.</p>
<p>And the context for the message may be shown in the calling routine by checking the value of ErrorsFound:</p>
<p>ErrFound=.false.</p>
<p>Call <strong>RangeCheck</strong>(ErrFound,'This field','SEVERE','&lt;= 100',(Value&lt;100.))</p>
<p>IF (ErrFound) THEN</p>
<p>CALL ShowContinueError('Occurs in routine xyz')</p>
<p>ErrorsFound=.true.  ! for later termination</p>
<p>ENDIF</p>
<h3 id="makeuppercase">MakeUPPERCase</h3>
<p>This function can be used to make sure an upper case string is being used.  (Note this is not needed when using “SameString”).  Parameter 1 to the function is the string to be upper cased:</p>
<p>USE InputProcessor, ONLY: MakeUPPERCase</p>
<hr />
<p>UCString=<strong>MakeUPPERCase</strong>(‘lower string’)</p>
<h2 id="object-services">Object Services</h2>
<p>It is standard practice in EnergyPlus that only objects associated with a given module be accessed from the input data file using a GetObjectItem function call and that this type of function call only be executed during GetInput. For example, the module HVACDXSystem would only access the object DXSystem:AirLoop in the GetInput subroutine or the module HVACFanComponent would only access the different fan objects as shown in the example below. This programming standard requires that all modules be “responsible” for specific objects and no other module accesses the input data file for this specific object. Using this technique, maintenance of the EnergyPlus modules is limited to specific areas of software as input data for objects evolve for any reason.</p>
<p><em>Module HVACDXSystem - SUBROUTINE GetDXCoolingSystemInput:</em></p>
<p>CALL GetObjectItem('DXSYSTEM:AIRLOOP',DXCoolSysNum,AlphArray, &amp;</p>
<p>NumAlphas,NumArray,NumNums,IOSTAT)</p>
<p><em>Module HVACFanComponent – SUBROUTINE GetFanInput:</em></p>
<p>CALL GetObjectItem('FAN:SIMPLE:CONSTVOLUME',SimpFanNum,AlphArray, &amp;</p>
<p>NumAlphas,NumArray,NumNums,IOSTAT)</p>
<p>CALL GetObjectItem('FAN:SIMPLE:VARIABLEVOLUME',VarVolFanNum, &amp;</p>
<p>AlphArray,NumAlphas,NumArray,NumNums,IOSTAT)</p>
<p>CALL GetObjectItem('ZONE EXHAUST FAN',ExhFanNum,AlphArray, &amp;</p>
<p>NumAlphas,NumArray,NumNums,IOSTAT)</p>
<p>CALL GetObjectItem('FAN:SIMPLE:ONOFF',OnOffFanNum,AlphArray, &amp;</p>
<p>NumAlphas,NumArray,NumNums,IOSTAT)</p>
<p>If module developers were allowed to access the input data file for other objects not related to a particular module, both the original module and the alternate module would have to be corrected each time the object changed. This poses a severe hazard for future development of EnergyPlus.</p>
<p>Module developers may at times require information for specific objects from other modules. When this occurs, the Information is “mined” through function or subroutine calls located in the other module. Existing function calls may be used or added to EnergyPlus as needed. In this way, a module developer could confirm that node information provided in a parent object matched the node information specified for its children object. Other error checking may also be performed in this manner. For example, if the module HVACDXSystem needed to know the capacity of the DX cooling coil, a function call to GetCoilCapacity in the DXCoil module would provide this information. The function GetCoilCapacity would the “Get” the input from the input data file if it has not already been accessed and provide the information back to the calling module.</p>
<p>A variety of examples exist to aid the module developer in this area of programming.</p>
<ul>
<li>DXCoil.f90:</li>
</ul>
<p>FUNCTION GetCoilCapacity(CoilType,CoilName,ErrorsFound) RESULT(CoilCapacity)</p>
<p>FUNCTION GetMinOATCompressor(CoilType,CoilName,ErrorsFound) RESULT(MinOAT)</p>
<p>FUNCTION GetCoilInletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetCoilOutletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetSupplyAirFanOperatingMode(CoilType,CoilName,ErrorsFound) RESULT(OpMode)</p>
<p>FUNCTION GetCoilCondenserNode(CoilType,CoilName,ErrorsFound) RESULT(CondNode)</p>
<p>FUNCTION GetHPCoolingCoilIndex(HeatingCoilType, HeatingCoilName, HeatingCoilIndex)
               RESULT(DXCoolingCoilIndex)</p>
<ul>
<li>FanCoilUnits.f90:</li>
</ul>
<p>INTEGER FUNCTION GetFanCoilZoneInletAirNode(FanCoilNum)</p>
<p>INTEGER FUNCTION GetFanCoilOutAirNode(FanCoilNum)</p>
<p>INTEGER FUNCTION GetFanCoilReturnAirNode(FanCoilNum)</p>
<p>INTEGER FUNCTION GetFanCoilMixedAirNode(FanCoilNum)</p>
<ul>
<li>HeatRecovery.f90:</li>
</ul>
<p>FUNCTION GetSupplyInletNode(HXName,ErrorsFound)</p>
<p>FUNCTION GetSupplyOutletNode(HXName,ErrorsFound)</p>
<p>FUNCTION GetSecondaryInletNode(HXName,ErrorsFound)</p>
<p>FUNCTION GetSecondaryOutletNode(HXName,ErrorsFound)</p>
<ul>
<li>HVACFanComponent.f90:</li>
</ul>
<p>FUNCTION GetFanDesignVolumeFlowRate(FanType,FanName,ErrorsFound) RESULT(DesignVolumeFlowRate</p>
<p>FUNCTION GetFanInletNode(FanType,FanName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetFanOutletNode(FanType,FanName,ErrorsFound) RESULT(NodeNumber)</p>
<p>SUBROUTINE GetFanVolFlow(FanIndex, FanVolFlow)</p>
<p>SUBROUTINE GetFanType(FanName,FanType,ErrorsFound,ThisObjectType)</p>
<ul>
<li>HVACHeatingCoils.f90:</li>
</ul>
<p>FUNCTION GetCoilCapacity(CoilType,CoilName,ErrorsFound) RESULT(CoilCapacity)</p>
<p>FUNCTION GetCoilInletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetCoilOutletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>SUBROUTINE GetHeatingCoilIndex(HeatingCoilName,HeatingCoilIndex,ErrorsFound)</p>
<ul>
<li>HVACHXAssistedCoolingCoil.f90:</li>
</ul>
<p>FUNCTION GetCoilCapacity(CoilType,CoilName,ErrorsFound) RESULT(CoilCapacity)</p>
<p>FUNCTION GetCoilInletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetCoilOutletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetHXDXCoilName(CoilType,CoilName,ErrorsFound) RESULT(DXCoilName)</p>
<p>FUNCTION GetCoilMaxWaterFlowRate(CoilType,CoilName,ErrorsFound) RESULT(MaxWaterFlowRate)</p>
<ul>
<li>HVACStandAloneERV.f90</li>
</ul>
<p>FUNCTION GetSupplyAirFlowRate(ERVType,ERVCtrlName,ErrorsFound) RESULT(AirFlowRate)</p>
<p>FUNCTION GetSupplyAirInletNode(ERVType,ERVCtrlName,ErrorsFound) RESULT(AirInletNode)</p>
<p>FUNCTION GetExhaustAirInletNode(ERVType,ERVCtrlName,ErrorsFound) RESULT(AirInletNode)</p>
<p>INTEGER FUNCTION GetStandAloneERVOutAirNode(StandAloneERVNum)</p>
<p>INTEGER FUNCTION GetStandAloneERVZoneInletAirNode(StandAloneERVNum)</p>
<p>INTEGER FUNCTION GetStandAloneERVReturnAirNode(StandAloneERVNum)</p>
<ul>
<li>HVACSteamCoilComponent.f90:</li>
</ul>
<p>FUNCTION GetCoilMaxWaterFlowRate(CoilType,CoilName,ErrorsFound) RESULT(MaxWaterFlowRate)</p>
<ul>
<li>HVACWaterCoilComponent.f90:</li>
</ul>
<p>FUNCTION GetCoilMaxWaterFlowRate(CoilType,CoilName,ErrorsFound) RESULT(MaxWaterFlowRate)</p>
<p>FUNCTION GetCoilInletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetCoilOutletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<ul>
<li>HVACWaterToAir.f90:</li>
</ul>
<p>FUNCTION GetCoilCapacity(CoilType,CoilName,ErrorsFound) RESULT(CoilCapacity)</p>
<p>FUNCTION GetCoilInletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<p>FUNCTION GetCoilCapacity(CoilType,CoilName,ErrorsFound) RESULT(CoilCapacity)</p>
<p>FUNCTION GetCoilInletNode(CoilType,CoilName,ErrorsFound) RESULT(NodeNumber)</p>
<ul>
<li>MixedAir.f90:</li>
</ul>
<p>FUNCTION GetOAMixerNodeNumbers(OAMixerName,ErrorsFound) RESULT(OANodeNumbers)</p>
<p>FUNCTION GetNumOAMixers() RESULT(NumberOfOAMixers)</p>
<p>FUNCTION GetNumOAControllers() RESULT(NumberOfOAControllers)</p>
<p>FUNCTION GetOAMixerReliefNodeNumber(OAMixerNum) RESULT(ReliefNodeNumber)</p>
<p>FUNCTION GetOASystemNumber(OASysName) RESULT(OASysNumber)</p>
<p>FUNCTION GetOAMixerInletNodeNumber(OAMixerNumber) RESULT(OAMixerInletNodeNumber)</p>
<p>FUNCTION GetOAMixerReturnNodeNumber(OAMixerNumber) RESULT(OAMixerReturnNodeNumber)</p>
<p>FUNCTION GetOAMixerMixedNodeNumber(OAMixerNumber) RESULT(OAMixerMixedNodeNumber)</p>
<ul>
<li>PackagedTerminalHeatPump.f90:</li>
</ul>
<p>INTEGER FUNCTION GetPTHPZoneInletAirNode(PTHPNum)</p>
<p>INTEGER FUNCTION GetPTHPOutAirNode(PTHPNum)</p>
<p>INTEGER FUNCTION GetPTHPReturnAirNode(PTHPNum)</p>
<p>INTEGER FUNCTION GetPTHPMixedAirNode(PTHPNum)</p>
<ul>
<li>PurchasedAirManager.f90:</li>
</ul>
<p>FUNCTION GetPurchasedAirOutAirMassFlow(PurchAirNum) RESULT(OutAirMassFlow)</p>
<ul>
<li>SetpointManager.f90:</li>
</ul>
<p>LOGICAL FUNCTION IsNodeOnSetPtManager(NodeNum,SetPtType)</p>
<ul>
<li>UnitVentilator.f90:</li>
</ul>
<p>INTEGER FUNCTION GetUnitVentilatorOutAirNode(UnitVentNum)</p>
<p>INTEGER FUNCTION GetUnitVentilatorZoneInletAirNode(UnitVentNum)</p>
<p>INTEGER FUNCTION GetUnitVentilatorMixedAirNode(UnitVentNum)</p>
<p>INTEGER FUNCTION GetUnitVentilatorReturnAirNode(UnitVentNum)</p>
<ul>
<li>WindowAC.f90:</li>
</ul>
<p>INTEGER FUNCTION GetWindowACZoneInletAirNode(WindACNum)</p>
<p>INTEGER FUNCTION GetWindowACOutAirNode(WindACNum)</p>
<p>INTEGER FUNCTION GetWindowACReturnAirNode(WindACNum)</p>
<p>INTEGER FUNCTION GetWindowACMixedAirNode(WindACNum)</p>
<p>These kinds of calls are highly encouraged so that data is mined from the other modules rather than being declared public.</p>
<p>The function call for GetCoilCapacity in module DXCoil.f90 is shown below. Note that the format for these function calls have the same format as other subroutines throughout the EnergyPlus software. The example function shown below is declared as a public routine in module DXCoils for use by other modules through a USE statement.</p>
<p><em>Module DXCoils.f90:</em></p>
<p>PUBLIC  GetCoilCapacity</p>
<p>FUNCTION GetCoilCapacity(CoilType,CoilName,ErrorsFound) RESULT(CoilCapacity)</p>
<p>! FUNCTION INFORMATION:</p>
<p>!       AUTHOR         Linda Lawrie</p>
<p>!       DATE WRITTEN   February 2006</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS FUNCTION:</p>
<p>! This function looks up the coil capacity for the given</p>
<p>! coil and returns it.  If incorrect coil type or name</p>
<p>! is given, errorsfound is returned as true and capacity</p>
<p>! is returned as negative.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! na</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE InputProcessor,  ONLY: FindItemInList</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in</p>
<p>! this routine</p>
<p>! FUNCTION ARGUMENT DEFINITIONS:</p>
<p>CHARACTER(len=*), INTENT(IN) :: CoilType   ! must match coil</p>
<p>! types in this module</p>
<p>CHARACTER(len=*), INTENT(IN) :: CoilName   ! must match coil</p>
<p>! names for the coil type</p>
<p>LOGICAL, INTENT(INOUT)     :: ErrorsFound  ! set to true if problem</p>
<p>REAL                       :: CoilCapacity ! returned capacity of</p>
<p>! matched coil</p>
<p>! FUNCTION PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! FUNCTION LOCAL VARIABLE DECLARATIONS:</p>
<p>INTEGER :: WhichCoil</p>
<p>! Obtains and Allocates DXCoils</p>
<p>IF (GetCoilsInputFlag) THEN</p>
<p>CALL GetDXCoils</p>
<p>GetCoilsInputFlag = .FALSE.</p>
<p>END IF</p>
<p>IF (CoilType == 'COIL:DX:HEATINGEMPIRICAL' .or.   &amp;</p>
<p>CoilType == 'COIL:DX:COOLINGBYPASSFACTOREMPIRICAL') THEN</p>
<p>WhichCoil=FindItemInList(CoilName,DXCoil%Name,NumDXCoils)</p>
<p>IF (WhichCoil /= 0) THEN</p>
<p>CoilCapacity=DXCoil(WhichCoil)%RatedTotCap(1)</p>
<p>ENDIF</p>
<p>ELSE</p>
<p>WhichCoil=0</p>
<p>ENDIF</p>
<p>IF (WhichCoil == 0) THEN</p>
<p>CALL ShowSevereError('Could not find CoilType="' &amp;</p>
<p>//TRIM(CoilType)//'" with Name="'//TRIM(CoilName)//'"')</p>
<p>ErrorsFound=.true.</p>
<p>CoilCapacity=-1000.</p>
<p>ENDIF</p>
<p>RETURN</p>
<p>END FUNCTION GetCoilCapacity</p>
<p>Note that the function name in one module can be the same as a function name in a different module. In fact, for EnergyPlus this should be the case – the module should use a generic name that is typical of its function. The calling module should use a “local name” that better specifies the type of item it is accessing. For example, if module HVACFurnace required node or capacity information from identical functions contained in modules HVACHeatingCoils and DXCoils, these function names could easily be assigned more descriptive names in the HVACFurnace module as follows.</p>
<p><em>Module HVACFurnace.f90:</em></p>
<p>USE HeatingCoils,    ONLY:         GetHeatingCoilCapacity=&gt;GetCoilCapacity,</p>
<p>GetHeatingCoilInletNode=&gt;GetCoilInletNode</p>
<p>USE DXCoils,            ONLY:        GetDXCoilCapacity=&gt;GetCoilCapacity,</p>
<p>GetDXCoilInletNode=&gt;GetCoilInletNode</p>
<h2 id="branch-node-checking-and-services">Branch &amp; Node Checking and Services</h2>
<h3 id="branchinputmanager">BranchInputManager</h3>
<p>For the most part, new modules do not use the BranchInputManager directly.  Branches are “gotten” at a high management level.  The main routines that might be used from the BranchInputManager are: NumBranchesInBranchList, GetBranchList and GetBranchData.  The BranchInputManager also houses the Splitter and Mixer data: GetLoopSplitter and GetLoopMixer.</p>
<h3 id="numbranchesinbranchlist">NumBranchesInBranchList</h3>
<p>This routine is used to get the number of branches in a branch list name (so that an appropriate array can be allocated).</p>
<p>INTEGER FUNCTION NumBranchesInBranchList(BranchListName)</p>
<p>An example of use:</p>
<p>=== Example ===</p>
<p>USE BranchInputManager, ONLY: NumBranchesInBranchList,. . .</p>
<p>. . .</p>
<p>PrimeAirSys(ASysNum)%NumBranches=  &amp;</p>
<p><strong>NumBranchesInBranchList</strong>(BranchListName)</p>
<p>IF (PrimeAirSys(ASysNum)%NumBranches.EQ.0) THEN</p>
<p>CALL ShowSevereError('There must be at least 1 branch in system ' &amp;</p>
<p>//TRIM(PrimeAirSys(ASysNum)%Name))</p>
<p>ErrorsFound=.true.</p>
<p>END IF</p>
<p>ALLOCATE(BranchNames(PrimeAirSys(ASysNum)%NumBranches))</p>
<p>BranchNames=' '</p>
<h3 id="getbranchlist">GetBranchList</h3>
<p>This routine is used to get the names of the branches on a Loop.</p>
<p>SUBROUTINE GetBranchList(LoopName, BranchListName, NumBranchNames, BranchNames, LoopType)</p>
<p>=== Example ===</p>
<p>USE BranchInputManager, ONLY: GetBranchList, . . .</p>
<p>. . .</p>
<p>(NumBranches from NumBranchesInBranchList)</p>
<p>! get the branch lists</p>
<p>CALL <strong>GetBranchList</strong>(PrimeAirSys(ASysNum)%Name,BranchListName,  &amp;</p>
<p>PrimeAirSys(ASysNum)%NumBranches,BranchNames,'Air')</p>
<p>ALLOCATE(PrimeAirSys(ASysNum)%Branch(NumBranches))</p>
<p>. . . . . . . .</p>
<p>The first argument is the loop name, the 2<sup>nd</sup> argument is the name of the Branch List, the 3<sup>rd</sup> argument is an output: the number of branch names, the 4<sup>th</sup> argument is an output: the names of the branches in the list, the 5<sup>th</sup> argument is the loop type.</p>
<h3 id="getbranchdata">GetBranchData</h3>
<p>This routine is used to get pieces of data about a branch.</p>
<p>SUBROUTINE GetBranchData(LoopName, BranchName, BranchMaxFlow, NumComps, CompType, CompName, CompCtrlType, CompInletNodeNames, CompInletNodeNums, CompOutletNodeNames, CompOutletNodeNums, ErrorsFound)</p>
<p>=== Example ===</p>
<p>! Cycle through all of the branches and set up the branch data</p>
<p>DO BNum = 1,PrimeAirSys(ASysNum)%NumBranches</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Name = BranchNames(BNum)</p>
<p>NumBComps=NumCompsInBranch(BranchNames(BNum))</p>
<p>ALLOCATE(CompTypes(NumBComps))</p>
<p>CompTypes=' '</p>
<p>ALLOCATE(CompNames(NumBComps))</p>
<p>CompNames=' '</p>
<p>ALLOCATE(CompCtrls(NumBComps))</p>
<p>CompCtrls=' '</p>
<p>ALLOCATE(InletNodeNames(NumBComps))</p>
<p>InletNodeNames=' '</p>
<p>ALLOCATE(InletNodeNumbers(NumBComps))</p>
<p>InletNodeNumbers=0</p>
<p>ALLOCATE(OutletNodeNames(NumBComps))</p>
<p>OutletNodeNames=' '</p>
<p>ALLOCATE(OutletNodeNumbers(NumBComps))</p>
<p>OutletNodeNumbers=0</p>
<p>CALL GetBranchData(PrimeAirSys(ASysNum)%Name,  &amp;</p>
<p>BranchNames(BNum),             &amp;</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%MaxVolFlowRate, &amp;</p>
<p>NumBComps,                   &amp;</p>
<p>CompTypes,CompNames,CompCtrls,      &amp;</p>
<p>InletNodeNames,InletNodeNumbers,    &amp;</p>
<p>OutletNodeNames,OutletNodeNumbers,ErrorsFound)</p>
<p>ALLOCATE &amp;</p>
<p>(PrimeAirSys(ASysNum)%Branch(BNum)%Comp(NumBComps))</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%TotalComponents =  &amp;</p>
<p>NumBComps</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%TotalNodes =   &amp;</p>
<p>NumBComps+1</p>
<p>ALLOCATE (PrimeAirSys(ASysNum)%Branch(BNum)%NodeNum(NumBComps+1))</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%NodeNum(1) =   &amp;</p>
<p>InletNodeNumbers(1)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%DuctType = Main</p>
<p>DO CNum = 1,PrimeAirSys(ASysNum)%Branch(BNum)%TotalComponents</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%TypeOf = &amp;</p>
<p>CompTypes(CNum)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%Name  =  &amp;</p>
<p>= CompNames(CNum)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%Index = 0</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%FlowCtrl= &amp;</p>
<p>CompCtrls(CNum)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%NodeNameIn=&amp;</p>
<p>InletNodeNames(CNum)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%NodeNumIn=&amp;</p>
<p>InletNodeNumbers(CNum)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%NodeNameOut=&amp;</p>
<p>OutletNodeNames(CNum)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%Comp(CNum)%NodeNumOut= &amp;</p>
<p>OutletNodeNumbers(CNum)</p>
<p>PrimeAirSys(ASysNum)%Branch(BNum)%NodeNum(CNum+1) = &amp;</p>
<p>OutletNodeNumbers(CNum)</p>
<h3 id="nodeinputmanager">NodeInputManager</h3>
<p>The NodeInputManager is responsible for getting all the node names and assigning each a number.  Node names are learned in random order – which can make validation difficult.  Internally nodes are referenced as number and should be integers in any data structure or reference.  Two key routines are used for obtaining node numbers:  GetOnlySingleNode and GetNodeNums.</p>
<h3 id="node-information-arguments">Node Information Arguments</h3>
<p>Both routines need some extra information about the node as the number is obtained.This information is used to support fluid property calculations, the HVAC Diagram utility, and various diagnostic checks.</p>
<h4 id="nodefluidtype">NodeFluidType</h4>
<p>This argument defines the type of fluid at this node such as air or water.  The node fluid type is used for fluid property calculations and is reported in the list of nodes in the bnd output file.   Parameter definitions for this argument can be found in DataLoopNode.  As of version 1.3, the list of valid choices is:</p>
<p>! Valid Fluid Types for Nodes</p>
<p>INTEGER, PARAMETER :: NodeType_Unknown = 0  ! 'blank'</p>
<p>INTEGER, PARAMETER :: NodeType_Air     = 1  ! 'Air'</p>
<p>INTEGER, PARAMETER :: NodeType_Water   = 2  ! 'Water'</p>
<p>INTEGER, PARAMETER :: NodeType_Steam   = 3  ! 'Steam'</p>
<p>INTEGER, PARAMETER :: NodeType_Electric= 4  ! 'Electric'</p>
<p>CHARACTER(len=*), PARAMETER, DIMENSION(0:4) :: ValidNodeFluidTypes=  &amp;</p>
<p>(/'blank   ',  &amp;</p>
<p>'Air     ',  &amp;</p>
<p>'Water   ',  &amp;</p>
<p>'Steam   ',  &amp;</p>
<p>'Electric'/)</p>
<p>INTEGER, PARAMETER :: NumValidNodeFluidTypes=4</p>
<p>Note that the argument passed in is an integer value – you can “USE DataLoopNode” and use the above definitions (preferred over either defining your own or passing in a number).  In many cases, a component may not know the fluid type.  For example, most SET POINT MANAGERS are applicable to both air and water nodes.  In this case, NodeType_Unknown should be used.  It is assumed that for any given node, at least one object referencing it will know the fluid type.  Once a known fluid type is passed for a given node, it cannot be changed.  All references to the same node must specify the same fluid type or unknown.  When all input has been gotten, all node fluid types should be known, but this is not being validated currently.</p>
<h4 id="nodeobjecttype">NodeObjectType</h4>
<p>This is the type of object which is referencing the node (e.g. Chiller:Electric).  This information is used to generate the list of Parent and Non-Parent Node Connections in the bnd output file.  This list is used by the HVAC Diagram utility.</p>
<h4 id="nodeobjectname">NodeObjectName</h4>
<p>This is the name of the object which is referencing the node (e.g. My Chiller).  This information is used to generate the list of Parent and Non-Parent Node Connections in the bnd output file.  This list is used by the HVAC Diagram utility.</p>
<h4 id="nodeconnectiontype">NodeConnectionType</h4>
<p>Parameter definitions for this argument can be found in DataLoopNode. .As of version 1.2.0, the current list of choices is:</p>
<p>! Valid Connection Types for Nodes</p>
<p>CHARACTER(len=*), PARAMETER, DIMENSION(13) :: ValidConnectionTypes=  &amp;</p>
<p>(/'Inlet      ',  &amp;</p>
<p>'Outlet     ',  &amp;</p>
<p>'Internal   ',  &amp;</p>
<p>'ZoneNode   ',  &amp;</p>
<p>'Sensor     ',  &amp;</p>
<p>'Actuator   ',  &amp;</p>
<p>'OutsideAir ',  &amp;</p>
<p>'ReliefAir  ',  &amp;</p>
<p>'ZoneInlet  ',  &amp;</p>
<p>'ZoneReturn ',  &amp;</p>
<p>'ZoneExhaust',  &amp;</p>
<p>'Setpoint   ',  &amp;</p>
<p>'Electric   '/)</p>
<p>INTEGER, PARAMETER :: NumValidConnectionTypes=13</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_Inlet = 1</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_Outlet = 2</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_Internal = 3</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_ZoneNode = 4</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_Sensor = 5</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_Actuator = 6</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_OutsideAir = 7</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_ReliefAir = 8</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_ZoneInlet = 9</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_ZoneReturn = 10</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_ZoneExhaust = 11</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_Setpoint = 12</p>
<p>INTEGER, PARAMETER :: NodeConnectionType_Electric = 13</p>
<p>This information is used to generate the list of Parent and Non-Parent Node Connections in the bnd output file.  This list is used by the HVAC Diagram utility.</p>
<p>After all input has been gotten, node connection types are also validated in CheckNodeConnections in NodeInputManager according to the following rules. The rules are intended to catch user input errors without placing unnecessary constraints on system configurations. The validation checks are not exhaustive, so it is possible to pass all of the checks yet have a misconnected simulation. The main goal here is to prevent dangling nodes which do not behave as the user expects and can often go undetected without scrutinizing detailed outputs.</p>
<ul>
<li>
<p>For any node which is used as an actuator, the same node must also be used at least once as a node type which is not sensor or actuator or outsideair.</p>
</li>
<li>
<p>For any node which is used as a setpoint, the same node must also be used at least once as a node type which is not a setpoint or outsideair.</p>
</li>
<li>
<p>Every ZoneInlet must appear as an outlet from something, otherwise it will do nothing.</p>
</li>
<li>
<p>Every ZoneExhaust must appear as an inlet to something, otherwise it will do nothing.</p>
</li>
<li>
<p>Every inlet node should match either an Outlet, ZoneReturn, ZoneExhaust, ReliefAir, or OutsideAir node, with the following exceptions:</p>
</li>
<li>
<p>If an InletNode's object is AIR PRIMARY LOOP, CONDENSER LOOP, or PLANT LOOP, then skip the test.</p>
</li>
<li>
<p>If an InletNode's object is not one of the above types, it is valid if the same node name appears as an INLET to an AIR PRIMARY LOOP, CONDENSER LOOP, or PLANT LOOP.</p>
</li>
</ul>
<p>If a node fails any of the above tests, a severe error message is generated. If a new module generates unexpected errors, check the node connection types used by a similar module. <em>If a given node is used in more than one way by an object, it may be necessary to register the node more than once by successive calls to GetOnlySingleNode or GetNodeNums with different arguments in each call.</em></p>
<p>NodeConnectionType_OutsideAir is intended to specify nodes which are connected to the outside air.  For example, OUTSIDE AIR MIXER has an Outside_Air_Stream_Node which is registered as NodeConnectionType_Inlet, because it may have other components such as a preheat coil between it and the outside air. Whichever node ultimately connects to the outside air in this case will be registered as NodeConnectionType_OutsideAir by an OUTSIDE AIR INLET NODE LIST object.</p>
<p>Some types of equipment take in outside air directly without relying on OUTSIDE AIR INLET NODE LIST to set the conditions on that node.  For example, UNIT VENTILATOR and chillers with air cooled condensers do not require the use of an OUTSIDE AIR INLET NODE LIST. In these cases, the component registers the outside air node directly as NodeConnectionType_OutsideAir. Given that the use of outside air nodes is not consistent throughout the code, it may be necessary at some point to relax or alter the validation rules associated with outside air nodes to accommodate a new type of module. Please consult with the team before changing these rules.</p>
<h4 id="nodefluidstream">NodeFluidStream</h4>
<p>This is an integer indicating which fluid stream this node belongs to (1, 2, 3). For components with a single fluid stream, such as a fan, set this to one for the inlet and outlet nodes.  For components with multiple fluid streams, such as a water coil, matching inlets and outlets should use the same fluid stream number.  For example, the air inlet and air outlet would be stream 1, and the water inlet and water outlet would be stream 2. This information is used to generate the list of Parent and Non-Parent Node Connections in the bnd output file.  This list is used by the HVAC Diagram utility.</p>
<h4 id="objectisparent">ObjectIsParent</h4>
<p>True If the object is a parent object, false if not. Parameters are defined in DataLoopNode. As of version 1.2.0, the current list of choices is:</p>
<p>! Valid IsParent Types for Node Connections</p>
<p>LOGICAL, PARAMETER :: ObjectIsParent = .TRUE.</p>
<p>LOGICAL, PARAMETER :: ObjectIsNotParent = .FALSE.</p>
<p>What is a parent object?  A parent object is one which encloses and references other objects.  For example, FAN COIL UNIT:4 PIPE is a parent to a fan, a heating coil, a cooling coil, and an outside air mixer. In most cases, all nodes referenced by a parent object are duplicated in the non-parent objects which are the components which ultimately act on the fluid stream. From the perspective of the HVAC Diagram utility, every fluid loop must be a continuous connection of non-parent objects and zones. In this example, the nodes of the mixer, fan, coils, and zone form a complete loop. Some components, such as UNIT VENTILATOR are part parent and part non-parent. It is a parent to a fan, a heating coil, and a cooling coil, but it does not reference an explicit outside air mixer. The mixer is an implied component within the unit ventilator. In these cases, to facilitate drawing a loop in HVAC Diagram, it is necessary to create a non-parent component to carry the fluid. So, the unit ventilator uses the following approach as illustrated by the comments and source code. Note that Alphas(3), the air inlet node, is registered twice, once as an inlet to parent object UNIT VENTILATOR, and once as an inlet to the implicit non-parent object UNIT VENTILATOR-OA MIXER.</p>
<p>Excerpt from GetUnitVentilatorInput in UnitVentilator</p>
<p>! Main air nodes (except outside air node):</p>
<p>! For node connections, this object is both a parent and a non-parent, because the</p>
<p>! OA mixing box is not called out as a separate component, its nodes must be connected</p>
<p>! as ObjectIsNotParent.  But for the fan and coils, the nodes are connected as ObjectIsParent</p>
<p>! To support the diagramming tool, the unit ventilator inlet node must appear both as</p>
<p>! an inlet to the unit ventilator parent object and as an inlet to the implied</p>
<p>! non-parent OA mixing box within the unit ventilator.</p>
<p>! Because there is overlap between the nodes that are parent and non-parent, use a different</p>
<p>! object type for the non parent nodes</p>
<p>UnitVent(UnitVentNum)%AirInNode = &amp;</p>
<p>GetOnlySingleNode(Alphas(3),ErrorsFound,'UNIT VENTILATOR',Alphas(1), &amp;</p>
<p>NodeType_Air,NodeConnectionType_Inlet,1,ObjectIsParent)</p>
<p>UnitVent(UnitVentNum)%AirInNode = &amp;</p>
<p>GetOnlySingleNode(Alphas(3),ErrorsFound,'UNIT VENTILATOR-OA MIXER',Alphas(1), &amp;</p>
<p>NodeType_Air,NodeConnectionType_Inlet,1,ObjectIsNotParent)</p>
<p>UnitVent(UnitVentNum)%AirOutNode = &amp;</p>
<p>GetOnlySingleNode(Alphas(4),ErrorsFound,'UNIT VENTILATOR',Alphas(1), &amp;</p>
<p>NodeType_Air,NodeConnectionType_Outlet,1,ObjectIsParent)</p>
<p>UnitVent(UnitVentNum)%FanOutletNode = &amp;</p>
<p>GetOnlySingleNode(Alphas(5),ErrorsFound,'UNIT VENTILATOR',Alphas(1), &amp;</p>
<p>NodeType_Air,NodeConnectionType_Internal,1,ObjectIsParent)</p>
<h3 id="getonlysinglenode">GetOnlySingleNode</h3>
<p>This is used when only one node is expected as the input point.  If this name points to a NodeList, an appropriate error message will be issued and errFlag (the second argument) will be set .true.</p>
<p><strong>GetOnlySingleNode</strong>(NodeName,errFlag,NodeObjectType,NodeObjectName,NodeFluidType,NodeConnectionType,NodeFluidStream,ObjectIsParent)</p>
<p>It is used:</p>
<p>Example:</p>
<p>USE NodeInputManager, ONLY: GetOnlySingleNode</p>
<p>. . .</p>
<p>! get inlet node number</p>
<p>Baseboard(BaseboardNum)%WaterInletNode  = &amp;</p>
<p><strong>GetOnlySingleNode</strong>(AlphArray(3),ErrorsFound,  &amp;</p>
<p>'Baseboard Heater:Water:Convective',AlphArray(1), &amp;</p>
<p>NodeType_Water,NodeConnectionType_Inlet,  &amp;</p>
<p>1,ObjectIsNotParent)</p>
<p>! get outlet node number</p>
<p>Baseboard(BaseboardNum)%WaterOutletNode  = &amp;</p>
<p><strong>GetOnlySingleNode</strong>(AlphArray(4),ErrorsFound,  &amp;</p>
<p>'Baseboard Heater:Water:Convective',AlphArray(1), &amp;</p>
<p>NodeType_Water,NodeConnectionType_Outlet,  &amp;
                       1,ObjectIsNotParent)</p>
<p>The first argument is the node name, the 2<sup>nd</sup> argument is the error flag variable, the 3<sup>rd</sup> argument is the object type, the 4<sup>th</sup> argument is the object name – the remainder arguments are as listed above.</p>
<h3 id="getnodenums">GetNodeNums</h3>
<p>This is used when more than one node is valid for an input. Like the GetOnlySingleNode invocation, GetNodeNums needs the extra information for a node:</p>
<p>SUBROUTINE GetNodeNums(Name,NumNodes,NodeNumbers,ErrorsFound,  &amp;</p>
<p>NodeFluidType,NodeObjectType,NodeObjectName,  &amp;</p>
<p>NodeConnectionType,NodeFluidStream,ObjectIsParent)</p>
<p>Example:</p>
<p>USE NodeInputManager, ONLY: GetNodeNums</p>
<p>. . .</p>
<p>CHARACTER(len=MaxNameLength), DIMENSION(4) :: AlphArray</p>
<p>INTEGER :: NumNodes</p>
<p>INTEGER, DIMENSION(25) :: NodeNums</p>
<p>. . . . . . . .</p>
<p>! Get the supply nodes</p>
<p>ErrInList=.false.</p>
<p>CALL <strong>GetNodeNums</strong>(Names(8),NumNodes,NodeNums,ErrInList,NodeType_Air,  &amp;</p>
<p>'AIR PRIMARY LOOP',PrimaryAirSystem(AirSysNum)%Name,  &amp;</p>
<p>NodeConnectionType_Inlet,1,ObjectIsParent)</p>
<p>IF (ErrInList) THEN</p>
<p>CALL ShowContinueError('Invalid Node Name or Node List in Air System=' &amp;</p>
<p>//TRIM(PrimaryAirSystem(AirSysNum)%Name))</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<p>! Allow at most 3 supply nodes (for a 3 deck system)</p>
<p>IF (NumNodes &gt; 3) THEN</p>
<p>CALL ShowSevereError('Air System:Only 1st 3 Nodes will be used from:' &amp;</p>
<p>//TRIM(Names(8)))</p>
<p>CALL ShowContinueError('Occurs in Air System='//  &amp;</p>
<p>TRIM(PrimaryAirSystem(AirSysNum)%Name))</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<p>IF (NumNodes.EQ.0) THEN</p>
<p>CALL ShowSevereError('Air System:there must be at least 1 ‘// &amp;</p>
<p>‘supply node in system '//TRIM(Names(1)))</p>
<p>CALL ShowContinueError('Occurs in Air System='//  &amp;</p>
<p>TRIM(PrimaryAirSystem(AirSysNum)%Name))</p>
<p>ErrorsFound=.true.</p>
<p>END IF</p>
<p>. . . . . . . .</p>
<p>The first argument is a node name or the name of a Node List, the 2<sup>nd</sup> argument is the number of nodes in the Node List (1 for a single node), the 3<sup>rd</sup> argument is the output: a list of node numbers – these are followed by the arguments shown above.</p>
<h3 id="unique-node-checking">Unique Node Checking</h3>
<p>A set of routines will allow you to use the NodeInputManager to check for unique node names across a set of inputs.  This is used currently in the CONTROLLED ZONE EQUIP CONFIGURATION object where each zone node mentioned must be unique.  Three routines comprise the unique node check:  InitUniqueNodeCheck, CheckUniqueNodes, EndUniqueNodeCheck</p>
<h3 id="inituniquenodecheck">InitUniqueNodeCheck</h3>
<p>A call to this routine starts the collection and detection of unique/non-unique nodes by the NodeInputManager:</p>
<p>USE NodeInputManager, ONLY: InitUniqueNodeCheck, CheckUniqueNodes, &amp;</p>
<p>EndUniqueNodeCheck</p>
<p>. . .</p>
<p>CALL <strong>InitUniqueNodeCheck</strong>(‘CONTROLLED ZONE EQUIP CONFIGURATION’)</p>
<p>The only argument is a simple string that will help with error messages that may come from the NodeInputManager.  Unique node checking can only be done for one context (‘CONTROLLED ZONE EQUIP CONFIGURATION’) at a time.</p>
<h3 id="checkuniquenodes">CheckUniqueNodes</h3>
<p>SUBROUTINE CheckUniqueNodes(NodeTypes,CheckType,ErrorsFound,  &amp;</p>
<p>CheckName,CheckNumber)</p>
<p>This is the routine called during the getting of the nodes.  The CheckType argument can be ‘Nodename’ or ‘NodeNumber’ and then pass in the appropriate argument to CheckName or CheckNumber.  CheckName and CheckNumber are optional arguments – only the necessary one need be supplied.</p>
<p>Argument 1, NodeTypes, is the type of node being looked for – this argument is used for error messages within the NodeInput processing.  Argument 2, ErrorsFound, will be set to true of this node is not unique in the current context.</p>
<p>Example:</p>
<p>UniqueNodeError=.false.</p>
<p>CALL <strong>CheckUniqueNodes</strong>('Zone Air Node','NodeName',UniqueNodeError,  &amp;</p>
<p>CheckName=AlphArray(5))</p>
<p>IF (UniqueNodeError) THEN</p>
<p>CALL ShowContinueError('Occurs for Zone='//TRIM(AlphArray(1)))</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<h3 id="enduniquenodecheck">EndUniqueNodeCheck</h3>
<p>This routine terminates the unique node check – allows arrays to be deallocated, etc.</p>
<p>CALL <strong>EndUniqueNodeCheck</strong>(‘CONTROLLED ZONE EQUIP CONFIGURATION’)</p>
<p>The only argument is the Context String – which must match the string given in the InitUniqueNodeCheck routine.</p>
<h3 id="setupcompsets-and-testcompset">SetUpCompSets and TestCompSet</h3>
<p>SetUpCompSets and TestCompSet are used to develop a list of hierarchical relationships between HVAC objects.  The CompSet routines are housed in the BranchInputManager.  A list of component sets is built which contains the following information:</p>
<p>Parent Object Type (Currently cannot be SPLITTER or MIXER)</p>
<p>Parent Object Name</p>
<p>Child Component Type (Currently cannot be SPLITTER or MIXER)</p>
<p>Child Component Name</p>
<p>Child Component InletNodeName</p>
<p>Child Component OutletNodeName</p>
<p>Node Description</p>
<p>Parent and child refer to a hierarchical relationship of two HVAC objects.  For example, a branch is the parent to a pump, and a fan coil is the parent to a fan.  The component sets do not include peer-to-peer connections such as a splitter connected to a branch, or a zone supply air path connected to an air loop.</p>
<p>The following rules apply to component sets:</p>
<ul>
<li>
<p>Each parent/child component set is unique.  The same pair of components should never appear in the component sets list more than once.</p>
</li>
<li>
<p>Each set of child component plus inlet and outlet nodes is unique.</p>
</li>
<li>
<p>Each child component must have a parent component.</p>
</li>
<li>
<p>A given component may appear in multiple component sets as a parent component.</p>
</li>
<li>
<p>A given component may appear in multiple component sets as a child component only if there is a different set of inlet/outlet nodes.  <em>(This was originally the intent, but some new components do not fit this rule well and it may need to be relaxed.)</em></p>
</li>
<li>
<p>If a given node name appears more than once as an inlet node, the two components which use it must share a parent/child relationship.</p>
</li>
<li>
<p>If a given node name appears more than once as an outlet node, the two components which use it must share a parent/child relationship.</p>
</li>
<li>
<p>After the program has read all the input data, there should be no "UNDEFINED" values in the list of component sets.</p>
</li>
</ul>
<p>When any of these rules are violated, a warning is issued indicating a possible node connection error.</p>
<p>** Warning ** Potential Node Connection Error for object PIPE, name=CW_BYPASS</p>
<p>**   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information</p>
<p>**   ~~~   **   Inlet Node : CW_BYPASS_INLET</p>
<p>**   ~~~   **   Outlet Node: CW_BYPASS_OUTLET</p>
<p>The component sets are reported in the eplusout.bnd file:</p>
<p>! &lt;Component Set&gt;,&lt;Component Set Count&gt;,&lt;Parent Object Type&gt;,&lt;Parent Object Name&gt;,&lt;Component Type&gt;,&lt;Component Name&gt;,&lt;Inlet Node ID&gt;,&lt;Outlet Node ID&gt;,&lt;Description&gt;</p>
<p>Component Set,1,BRANCH,COOLING SUPPLY INLET BRANCH,PUMP:VARIABLE SPEED,CHW CIRC PUMP,CHW SUPPLY INLET NODE,CHW PUMP OUTLET NODE,Water Nodes</p>
<p>Component Set,21,FAN COIL UNIT:4 PIPE,ZONE1FANCOIL,FAN:SIMPLE:CONSTVOLUME,ZONE1FANCOILFAN,ZONE1FANCOILOAMIXEROUTLETNODE,ZONE1FANCOILFANOUTLETNODE,Air Nodes</p>
<h4 id="setupcompsets">SetUpCompSets</h4>
<p>SetUpCompSets should be called any time a parent object such as a branch or a compound object (e.g. furnace) references a child component which is connected to it.  If an object has more than one child component, then SetUpCompSets is called once for each child.</p>
<p>SetUpCompSets first looks for the child component in the existing list of component sets by looking for a matching component type and name.  If it is found, then the parent name and type are filled in.  If the child component is not found is the exisiting list, then a new component set is created.</p>
<p>SUBROUTINE SetUpCompSets(ParentType,ParentName,CompType,CompName,InletNode,OutletNode,Description)</p>
<p>The arguments are:</p>
<p>ParentType     Parent Object Type</p>
<p>ParentName   Parent Object Name</p>
<p>CompType      Child Component Type</p>
<p>CompName    Child Component Name</p>
<p>InletNode         Child Component Inlet Node Name</p>
<p>OutletNode      Child Component Outlet Node Name</p>
<p>Description      Description of nodes (optional)</p>
<p>For example, AirLoopHVAC:Unitary:Furnace:HeatOnly references a fan and a heating coil:</p>
<p><strong>AirLoopHVAC:Unitary:Furnace:HeatOnly</strong>,</p>
<p>\memo identical to the AirLoopHVAC:UnitaryHeatOnly object</p>
<p>\min-fields 13</p>
<p>A1,  \field Name</p>
<p>\required-field</p>
<p>\type alpha</p>
<p>A2,  \field Availability Schedule Name</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<p>A3,  \field Furnace Air Inlet Node Name</p>
<p>\required-field</p>
<p>\type node</p>
<p>A4,  \field Furnace Air Outlet Node Name</p>
<p>\required-field</p>
<p>\type node</p>
<p>A5,  \field Supply Air Fan Operating Mode Schedule Name</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<p>\note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air</p>
<p>\note fan cycles on and off in tandem with the heating coil).</p>
<p>\note Any other schedule value indicates continuous fan mode (supply air fan operates</p>
<p>\note continuously regardless of heating coil operation).</p>
<p>\note Leaving this schedule name blank will default to cycling fan mode for the</p>
<p>\note entire simulation period.</p>
<p>N1,  \field Maximum Supply Air Temperature</p>
<p>\type real</p>
<p>\units C</p>
<p>\autosizable</p>
<p>\default 80.0</p>
<p>N2,  \field Supply Air Flow Rate</p>
<p>\required-field</p>
<p>\type real</p>
<p>\note  This value should be &gt; 0 and &lt;= than the fan air flow rate.</p>
<p>\units m3/s</p>
<p>\minimum&gt; 0.0</p>
<p>\autosizable</p>
<p>A6,  \field Controlling Zone or Thermostat Location</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list ZoneNames</p>
<p>A7,  \field Supply Fan Object Type</p>
<p>\required-field</p>
<p>\type choice</p>
<p>\key Fan:OnOff</p>
<p>\key Fan:ConstantVolume</p>
<p>\note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan</p>
<p>\note operating mode schedule values are greater than 0).</p>
<p>A8,  \field Supply Fan Name</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list FansCVandOnOff</p>
<p>A9 , \field Fan Placement</p>
<p>\type choice</p>
<p>\key BlowThrough</p>
<p>\key DrawThrough</p>
<p>\default BlowThrough</p>
<p>A10, \field Heating Coil Object Type</p>
<p>\required-field</p>
<p>\type choice</p>
<p>\key Coil:Heating:Gas</p>
<p>\key Coil:Heating:Electric</p>
<p>\key Coil:Heating:Water</p>
<p>\key Coil:Heating:Steam</p>
<p>\note works with gas, electric, hot water and steam heating coils</p>
<p>A11; \field Heating Coil Name</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list HeatingCoilName</p>
<p>In this case, the furnace is the parent object to the fan and the heating coil.  To set up the component set for the furnace and its fan, the furnace type and name, the fan type and name (A7 and A8), and the furnace/fan inlet and fan outlet nodes (A3 and A9) are passed to SetUpCompSets:</p>
<p>Example:</p>
<p>USE BranchInputManager, ONLY: SetUpCompSets</p>
<p>. . .</p>
<p>CALL SetUpCompSets(
 Furnace(FurnaceNum)%FurnaceType,Furnace(FurnaceNum)%Name,
 AlphArray(7),AlphArray(8),AlphArray(3),AlphArray(9))</p>
<p>In some cases, the inlet or outlet node names may not be known by the parent object.  In this case, "UNDEFINED" is passed to SetUpCompSets.</p>
<p>Examples:</p>
<p>USE BranchInputManager, ONLY: SetUpCompSets</p>
<p>. . .</p>
<p>CALL SetUpCompSets(
 Furnace(FurnaceNum)%FurnaceType,Furnace(FurnaceNum)%Name,
 AlphArray(8),AlphArray(9),'UNDEFINED','UNDEFINED')</p>
<p>CALL SetUpCompSets(
 Furnace(FurnaceNum)%FurnaceType,Furnace(FurnaceNum)%Name,
 AlphArray(12),AlphArray(13),'UNDEFINED',AlphArray(4))</p>
<h4 id="testcompset">TestCompSet</h4>
<p>TestCompSet should be called by every HVAC object which has a parent object.  A given object may be both a parent and a child.  For example, <strong>AirLoopHVAC:Unitary:Furnace:HeatOnly</strong> is a child to a branch and a parent to a fan and coils.</p>
<p>TestCompSet first looks for the calling component in the existing list of component sets by looking for a matching component type and name.  If the found compset has inlet and outlet nodes defined, then these must also match.  If  a match is found, then any undefined node names are filled in and the description string for the nodes is added.  If the component is not found, then a new component set is created with undefined parent object type and name.</p>
<p>SUBROUTINE TestCompSet(CompType,CompName,InletNode,OutletNode,Description)</p>
<p>The arguments are:</p>
<ul>
<li>
<p>CompType            Child Component Type</p>
</li>
<li>
<p>CompName          Child Component Name</p>
</li>
<li>
<p>InletNode               Child Component Inlet Node Name</p>
</li>
<li>
<p>OutletNode            Child Component Outlet Node Name</p>
</li>
<li>
<p>Description            Description of nodes</p>
</li>
</ul>
<p>For example, <strong>AirLoopHVAC:Unitary:Furnace:HeatOnly</strong> is a child component with inlet and outlet nodes:</p>
<p><strong>AirLoopHVAC:Unitary:Furnace:HeatOnly,</strong></p>
<p>\memo identical to the AirLoopHVAC:UnitaryHeatOnly object</p>
<p>\min-fields 14</p>
<p>A1,  \field Name</p>
<p>\required-field</p>
<p>\type alpha</p>
<p>A2,  \field Availability Schedule Name</p>
<p>\required-field</p>
<p>\type object-list</p>
<p>\object-list ScheduleNames</p>
<p>A3,  \field Furnace Air Inlet Node Name</p>
<p>\required-field</p>
<p>\type alpha</p>
<p>A4,  \field Furnace Air Outlet Node Name</p>
<p>\required-field</p>
<p>\type alpha</p>
<p>To register the component set for the furnace (as a child component), the furnace type and name, and the furnace inlet and outlet nodes (A3 and A4) along with a node descriptor are passed to TestCompSets:</p>
<p>Example:</p>
<p>USE BranchInputManager, ONLY: TestCompSet</p>
<p>CALL TestCompSet (Furnace(FurnaceNum)%FurnaceType,AlphArray(1), &amp;</p>
<p>AlphArray(3),AlphArray(4),'Air Nodes')</p>
<h3 id="checkoutairnodenumber">CheckOutAirNodeNumber</h3>
<p>Outside Air Nodes are special nodes connected to the outside environment.  With the introduction of the Site Atmospheric Variation parameters, it becomes important to know whether the node name (e.g. Condenser Inlet Node on Air Cooled Chillers) is a legitimate outside air node or not.  CheckOutAirNodeNumber allows you to determine if an entered node is, in fact, a proper outside air node.</p>
<p>Declaration:</p>
<p>FUNCTION CheckOutAirNodeNumber(NodeNumber) RESULT(Okay)</p>
<p>Example:</p>
<p>USE OutAirNodeManager, ONLY: CheckOutAirNodeNumber</p>
<p>! outdoor condenser node</p>
<p>IF (lAlphaBlanks(10)) THEN</p>
<p>DXCoil(DXCoilNum)%CondenserInletNodeNum(1) = 0</p>
<p>ELSE</p>
<p>DXCoil(DXCoilNum)%CondenserInletNodeNum(1) = &amp;</p>
<p>GetOnlySingleNode(Alphas(10),ErrorsFound,TRIM(CurrentModuleObject),DXCoil(DXCoilNum)%Name, &amp;</p>
<p>NodeType_Air,NodeConnectionType_OutsideAirReference,1,ObjectIsNotParent)</p>
<p>IF (.not. CheckOutAirNodeNumber(DXCoil(DXCoilNum)%CondenserInletNodeNum(1))) THEN</p>
<p>CALL ShowWarningError(RoutineName//trim(CurrentModuleObject)//'="'//trim(DXCoil(DXCoilNum)%Name)//'", may be invalid')</p>
<p>CALL ShowContinueError(TRIM(cAlphaFields(10))//'="'//TRIM(Alphas(10))// &amp;</p>
<p>'", node does not appear in an OutdoorAir:NodeList or as an OutdoorAir:Node.')</p>
<p>CALL ShowContinueError('This node needs to be included in an air system or the coil model will not be valid' &amp;</p>
<p>//', and the simulation continues')</p>
<p>END IF</p>
<p>ENDIF</p>
<p>Note that GetOnlySingleNode is used to get the proper node number, then the node number is used in the outside air node verification.</p>
<h3 id="checkandaddairnodenumber">CheckAndAddAirNodeNumber</h3>
<p>Should you feel really nice about your users (or more likely be updating older code that may have allowed blanks in places that are properly outside air nodes), you can use the CheckAndAddAirNodeNumber routine to not only check to see if it is an outside air node but also add it at the same time.</p>
<p>Declaration:</p>
<p>SUBROUTINE CheckAndAddAirNodeNumber(NodeNumber,Okay)</p>
<p>USE OutAirNodeManager, ONLY: CheckAndAddAirNodeNumber</p>
<p>Example:</p>
<p>ElectricChiller(ChillerNum)%CondInletNodeNum    = &amp;</p>
<p>GetOnlySingleNode(AlphArray(5),ErrorsFound,  &amp;</p>
<p>'Chiller:Electric',AlphArray(1), NodeType_Air, &amp;</p>
<p>NodeConnectionType_OutsideAirReference, 2, ObjectIsNotParent)</p>
<p>CALL CheckAndAddAirNodeNumber(  &amp;</p>
<p>ElectricChiller(ChillerNum)%CondInletNodeNum, &amp;</p>
<p>Okay)</p>
<p>IF (.not. Okay) THEN</p>
<p>CALL ShowWarningError('Chiller:Electric, Adding Outside Air Node='//  &amp;</p>
<p>AlphArray(5)))</p>
<p>ENDIF</p>
<p>Note that here “not Okay” is not an error condition but rather the opportunity to notify the user that you are adding an air node.</p>
<h2 id="schedule-services">Schedule Services</h2>
<p>Schedules are widely used in specifying input for building simulation programs. For instance heat gains from lighting, equipment and occupancy are usually specified using schedules. Schedules are used to indicate when equipment is on or off. Schedules are also used to specify zone and system set points. EnergyPlus uses schedules in all these ways and provides services that make using schedules very easy for the developer.</p>
<p>Schedules are specified in a three level hierarchy in EnergyPlus input.</p>
<p><strong>Day Schedules</strong> (IDD Objects: Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List)</p>
<p><strong>Week Schedules</strong> (IDD Objects: Schedule:Week:Daily, Schedule:Week:Compact)</p>
<p><strong>Annual Schedules</strong> (IDD Objects: Schedule:Year, Schedule:Compact, Schedule:File)</p>
<p>In addition, a <strong>ScheduleTypeLimits</strong> object can specify certain limits on the schedules.  This is a mostly optional input but can be used effectively.  (That is, if your examples include it, users will probably use it too.)</p>
<p>An example from an input (IDF) file:</p>
<p><strong>ScheduleTypeLimits</strong>,</p>
<p>Fraction,  !- ScheduleType Name</p>
<p>0.0 : 1.0,  !- range</p>
<p>CONTINUOUS;  !- Numeric Type</p>
<p><strong>ScheduleTypeLimits</strong>,</p>
<p>On/Off,  !- ScheduleType Name</p>
<p>0:1,  !- range</p>
<p>DISCRETE;  !- Numeric Type</p>
<p>! Schedule Constant</p>
<p><strong>SCHEDULE:COMPACT</strong>,</p>
<p>Constant,</p>
<p>on/off,</p>
<p>Through: 12/31,</p>
<p>For: AllDays,</p>
<p>Until: 24:00, 1.0;</p>
<p>! Schedule Daytime Ventilation</p>
<p><strong>SCHEDULE:COMPACT</strong>,</p>
<p>Daytime Ventilation,</p>
<p>Fraction,</p>
<p>Through: 12/31,</p>
<p>For: Weekdays SummerDesignDay,</p>
<p>Until: 08:00, 0.0,</p>
<p>Until: 18:00, 1.0,</p>
<p>Until: 24:00, 0.0,</p>
<p>For: Weekends WinterDesignDay,</p>
<p>Until: 10:00, 0.0,</p>
<p>Until: 16:00, 1.0,</p>
<p>Until: 24:00, 0.0,</p>
<p>For: Holidays AllOtherDays,</p>
<p>Until: 24:00, 0.0;</p>
<p>! Schedule Intermittent</p>
<p><strong>SCHEDULE:COMPACT</strong>,</p>
<p>Intermittent,</p>
<p>Fraction,</p>
<p>Through: 12/31,</p>
<p>For: AllDays,</p>
<p>Until: 08:00, 0.0,</p>
<p>Until: 18:00, 1.0,</p>
<p>Until: 24:00, 0.0;</p>
<p>The day schedule elements assign numbers that span a full day (24 hours). The week schedule elements indicate which day schedules are applicable to each day of the week plus holiday and some special days. Schedule elements indicate which week schedules are applicable to various periods of the year. Both day schedules and schedules reference a schedule type. A schedule type is characterized by a range (e.g. 0 to 1) and whether it is continuous (can assume any value) or discrete (can assume integer values only). The following routines from the ScheduleManager module enable the developer to use schedules in a simulation.</p>
<h3 id="getscheduleindex">GetScheduleIndex</h3>
<p>This function takes a schedule name as input and returns an internal pointer to the schedule. Schedule values will always be accessed via the pointer not the name during the simulation for reasons of efficiency. This function should be called once for each schedule during the input phase and the returned value stored in the appropriate data structure.</p>
<p>Example:</p>
<p>USE ScheduleManager, ONLY: GetScheduleIndex</p>
<p>. . .</p>
<p>Baseboard(BaseboardNum)%SchedPtr = <strong>GetScheduleIndex</strong>(AlphArray(2))</p>
<p>Here the schedule pointer for the schedule name contained in AlphArray(2) is stored in the baseboard data structure for later use.  If a 0 is returned, this is not a valid schedule.  Objects should also typically check for “blank” schedules.</p>
<h3 id="getdayscheduleindex">GetDayScheduleIndex</h3>
<p>This function takes a “day schedule” name as input and returns an internal pointer to the schedule. Day schedule values will always be accessed via the pointer not the name during the simulation for reasons of efficiency. This function should be called once for each schedule during the input phase and the returned value stored in the appropriate data structure.</p>
<p>Example:</p>
<p>USE ScheduleManager, ONLY: GetDayScheduleIndex</p>
<p>. . .        DesDayInput(EnvrnNum)%RelHumSchPtr=GetDayScheduleIndex(DDNames(4))</p>
<p>Here the day schedule pointer for the day schedule name contained in DDNames(4) is stored in the design day data structure for later use.  If a 0 is returned, this is not a valid day schedule.  Objects should also typically check for “blank” schedules.</p>
<h3 id="checkschedulevalueminmax">CheckScheduleValueMinMax</h3>
<p>Since you can’t always rely on a user to input the ScheduleType, the ScheduleManager can be used to check the minimum and/or maximum values for a schedule.</p>
<p>LOGICAL FUNCTION <strong>CheckScheduleValueMinMax</strong>(ScheduleIndex,  &amp;</p>
<p>MinString,Minimum,MaxString,Maximum)</p>
<p>The pair of specifications (MinString, Minimum) and (MaxString, Maximum) is optional -- only one set need be given.</p>
<p>Examples from the code:</p>
<p>USE ScheduleManager, ONLY: CheckScheduleValueMinMax</p>
<p>. . .</p>
<p>IF (.NOT. <strong>CheckScheduleValueMinMax</strong>(ScheduleIndex,'&gt;=',0.,'&lt;=',1.)) THEN</p>
<p>CALL ShowSevereError(RoutineName//trim(currentModuleObject)//’,’//  &amp;</p>
<p>Trim(cAlphaFieldName(3))//’..’)</p>
<p>CALL ShowContinueError('Error found in schedule ='//TRIM(Alphas(3)))</p>
<p>CALL ShowContinueError('setpoint values must be (&gt;=0., &lt;=1.)')</p>
<p>ErrorsFound=.true.</p>
<p>END IF</p>
<h3 id="checkschedulevalue">CheckScheduleValue</h3>
<p>There are times when the “CheckScheduleValueMinMax” will not be sufficient to verify proper values.  A good example is the “control type” schedules – valid values might be 0 through 4, but just checking the min/max will not tell you if it contains a specific value (say, 3).  This function allows you to check the entire schedule for a specific value – this will be more useful for discrete schedules than for schedule types of a continuous nature but can be used for both.</p>
<p>LOGICAL FUNCTION CheckScheduleValue(ScheduleIndex,Value)</p>
<p>Example of use:</p>
<p>IF (<strong>CheckScheduleValue</strong>(CTIndex,REAL(SingleHeatingSetPoint))) THEN</p>
<p>Here, the CTIndex is a schedule index for the Control Type schedules.  SingleHeatingSetPoint is an integer value for that control type.  “CheckScheduleValue” is used to determine if the schedule does, in fact, contain that value.</p>
<h3 id="getscheduleminvalue">GetScheduleMinValue</h3>
<p>There are times when you don’t necessarily want to issue an error message but might like to find out what the minimum value of a given schedule is.  For example, if the schedule allowed for &gt;1 multipliers on a given input.</p>
<p>FUNCTION GetScheduleMinValue(ScheduleIndex) RESULT(MinimumValue)</p>
<p>Example of use:</p>
<p>USE ScheduleManager, ONLY: GetScheduleMinValue</p>
<p>. . .</p>
<p>Value=<strong>GetScheduleMinValue</strong>(ScheduleIndex)</p>
<p>The only argument needed is the ScheduleIndex for the schedule.  Note that all schedule values are stored as real numbers – if you have a discrete/integer valued schedule, you may wish to do some special checking of the min value.</p>
<h3 id="getschedulemaxvalue">GetScheduleMaxValue</h3>
<p>There are times when you don’t necessarily want to issue an error message but might like to find out what the maximum value of a given schedule is.  For example, if the schedule allowed for &gt;1 multipliers on a given input.</p>
<p>FUNCTION GetScheduleMaxValue(ScheduleIndex) RESULT(MaximumValue)</p>
<p>Example of use:</p>
<p>USE ScheduleManager, ONLY: GetScheduleMaxValue</p>
<p>. . .</p>
<p>Value=<strong>GetScheduleMaxValue</strong>(ScheduleIndex)</p>
<p>The only argument needed is the ScheduleIndex for the schedule.  Note that all schedule values are stored as real numbers – if you have a discrete/integer valued schedule, you may wish to do some special checking of the min value.</p>
<h3 id="getcurrentschedulevalue">GetCurrentScheduleValue</h3>
<p>This function returns the current schedule value for the current day and time, given the schedule pointer as input.</p>
<p>REAL FUNCTION GetCurrentScheduleValue(ScheduleIndex)</p>
<p>Example of use:</p>
<p>USE ScheduleManager, ONLY: GetCurrentScheduleValue</p>
<p>. . .</p>
<p>CloUnit = <strong>GetCurrentScheduleValue</strong>(People(PeopleNum)%ClothingPtr)</p>
<p>Notice that the developer doesn’t have to keep track of hour of the day, day of the month, or month. The program does all of that. The only input needed is the pointer to the schedule.</p>
<h3 id="getschedulevaluesforday">GetScheduleValuesForDay</h3>
<p>This function returns the schedule values for a specific day, given the schedule index as input.</p>
<p>SUBROUTINE GetScheduleValuesForDay(ScheduleIndex,DayValues,JDay)</p>
<p>Example of use:</p>
<p>ALLOCATE(SVals1(24,NumOfTimeStepInHour))</p>
<p>SVals1=0.0</p>
<p>...</p>
<p>DO JDay=1,366</p>
<p>CALL <strong>GetScheduleValuesForDay</strong>(CrossMixing(Loop)%SchedPtr,  &amp;</p>
<p>SVals1,JDay)</p>
<p>IF (.not. ANY(SVals1&gt;0.0)) CYCLE</p>
<p>...</p>
<p>END DO</p>
<h3 id="getsingledayschedulevalues">GetSingleDayScheduleValues</h3>
<p>This function returns the schedule values for a specific day schedule (used in Design Day input, for example).</p>
<p>SUBROUTINE GetSingleDayScheduleValues(DayScheduleIndex,DayValues)</p>
<p>Example of use:</p>
<p>ALLOCATE (DDRelHumValues(TotDesDays,24,NumOfTimeStepInHour))</p>
<p>DDRelHumValues=0.0</p>
<p>...</p>
<p>CALL <strong>GetSingleDayScheduleValues</strong>(DesDayInput(EnvrnNum)%RelHumSchPtr, &amp;</p>
<p>DDRelHumValues(EnvrnNum,:,:))</p>
<h3 id="lookupschedulevalue">LookUpScheduleValue</h3>
<p>This function can be used to look up a schedule value for the current time or optionally for any specific hour, timestep, day of year.</p>
<p>REAL FUNCTION LookUpScheduleValue(ScheduleIndex, ThisHour, ThisTimeStep, ThisDayOfYear)</p>
<p>...</p>
<p>! FUNCTION ARGUMENT DEFINITIONS:</p>
<p>INTEGER ScheduleIndex</p>
<p>INTEGER, OPTIONAL :: ThisHour</p>
<p>INTEGER, OPTIONAL :: ThisTimeStep</p>
<p>INTEGER, OPTIONAL :: ThisDayOfYear</p>
<p>Example of use:</p>
<p>SchValue=<strong>LookUpScheduleValue</strong>(Surface(SNR)%SchedShadowSurfIndex,IHOUR,TS)</p>
<h2 id="data-services">Data Services</h2>
<p>For the most part, modules are independent and only need the data they have within or <strong>USE</strong> from other modules.  Occasionally, this may take on more complicated needs such as accessing “real-time” values for meters and/or custom meters or current report variable names/values..  Meter names are standard; you may have to use user input to get custom meter names.</p>
<h3 id="global-variable-metershavebeeninitialized">Global variable: MetersHaveBeenInitialized</h3>
<p>Meters are a bit peculiar and aren’t fully set until the first run through the first time step of the HVAC simulation.  Therefore, there is a global variable “MetersHaveBeenInitialized” which is set to <strong>true</strong> after meters have been set up.  If you have a call to your routine that must use meter values as part of the simulation, you must use this variable before your items can be set.</p>
<p>Example:</p>
<p>…</p>
<p>If (MetersHaveBeenInitialized) CALL ManageDemand</p>
<p>Only the first time step will be missed in your routine and that time step will be part of “warming up” the simulation, so there is minimal impact due to this limitation.</p>
<h3 id="getmeterindex">GetMeterIndex</h3>
<p>You use the GetMeterIndex to check if a meter is valid for a particular simulation or if the user has entered a custom meter of that name.  You use the index returned in later calls to get the value of the meter.  Returns 0 if there is no meter of that name.</p>
<p>Example:</p>
<p>INTEGER, EXTERNAL :: GetMeterIndex</p>
<p>…</p>
<p>thismeter=GetMeterIndex(‘Electricity:Facility’)</p>
<h3 id="getvariablekeycountandtype">GetVariableKeyCountAndType</h3>
<p>This subroutine returns the variable type (real, integer, meter, etc.) (varType) whether it is an averaged or summed variable (varAvgSum), whether it is a zone or HVAC time step (varStepType), and the number of keynames for a given report variable or report meter name (varName).  The variable type (varType) and number of keys (numKeys) are used when calling subroutine GetVariableKeys to obtain a list of the keynames for a particular variable and a corresponding list of indexes.  An INTERFACE statement exists in the module OPInterfaces.</p>
<p>Declaration:</p>
<p>SUBROUTINE GetVariableKeyCountandType(varName, numKeys, varType,  &amp;</p>
<p>varAvgSum, varStepType, varUnits)</p>
<p>Example:</p>
<p>USE OPInterfaces, ONLY: GetVariableKeyCountAndType</p>
<p>! call the key count function but only need count during this pass</p>
<p>CALL GetVariableKeyCountandType(AlphArray(fldIndex),  &amp;</p>
<p>KeyCount,TypeVar,AvgSumVar,StepTypeVar,UnitsVar)</p>
<p>ALLOCATE(NamesOfKeys(KeyCount))</p>
<p>ALLOCATE(IndexesForKeyVar(KeyCount))</p>
<h3 id="getvariablekeys">GetVariableKeys</h3>
<p>This subroutine returns a list of keynames and indexes associated with a particular report variable or report meter name (varName). This routine assumes that the variable type (real, integer, meter, etc.) may be determined by calling GetVariableKeyCountandType.  The variable type and index can then be used with function GetInternalVariableValue to to retrieve the current value of a particular variable/keyname combination.  An INTERFACE statement exists in the module OPInterfaces.</p>
<p>Declaration:</p>
<p>SUBROUTINE GetVariableKeys(varName,varType,keyNames,keyVarIndexes)</p>
<p>Example:</p>
<p>USE OPInterfaces, ONLY: GetVariableKeys</p>
<p>CALL GetVariableKeys(AlphArray(fldIndex), TypeVar, NamesOfKeys,  &amp;</p>
<p>IndexesForKeyVar)</p>
<p>! See earlier GetVariableKeyCountandType as well.</p>
<h3 id="getcurrentmetervalue">GetCurrentMeterValue</h3>
<p>You use the GetCurrentMeterValue to obtain the value of a meter at its last “reported value” (timestep).  Note that all meters are reported on the zone time step.  Returns 0.0 if the MeterNumber passed is &lt;=0.</p>
<p>Example:</p>
<p>INTEGER, EXTERNAL :: GetCurrentMeterValue</p>
<p>…</p>
<p>thismetervalue=GetCurrentMeterValue(ElecFacilityMtrIndex)</p>
<h3 id="getinstantmetervalue">GetInstantMeterValue</h3>
<p>You use the GetInstantMeterValue to get a component of a meter’s value by index type. The values returned are “raw” (that is, not weighted by time step values).  In these calls, 1 is a zone time step index, 2 is a system time step index.</p>
<p>Example:</p>
<p>INTEGER, EXTERNAL :: GetInstantMeterValue</p>
<p>…</p>
<p>FuelType%ElecFacility = &amp;    GetInstantMeterValue(FuelType%ElecFacilityIndex,1)*FracTimeStepZone + &amp;</p>
<p>GetInstantMeterValue(FuelType%ElecFacilityIndex,2)</p>
<h3 id="getinternalvariablevalue">GetInternalVariableValue</h3>
<p>This function returns the current value of the Internal Variable assigned to the varType and keyVarIndex.  Values may be accessed for real and integer report variables and meter variables.  The variable type (varType) may be determined by calling subroutine and GetVariableKeyCountandType.  The index (keyVarIndex) may be determined by calling subroutine GetVariableKeys.  To use, there is an INTERFACE statement in DataGlobals.f90</p>
<p>Example:</p>
<p>USE DataGlobals, ONLY: GetInternalVariableValue</p>
<p>curValue = GetInternalVariableValue(curTypeOfVar,curVarNum)</p>
<h2 id="other-useful-utilities">Other Useful Utilities</h2>
<h3 id="getnewunitnumber">GetNewUnitNumber</h3>
<p>Rather than attempt to keep track of all open files and distribute this list to everyone, we have chosen to use a routine that does this operation.  If you need to have a scratch file (perhaps when porting legacy code into EnergyPlus modules), you can use the GetNewUnitNumber function to determine a logical file number for the OPEN and READ/WRITE commands.  The function works by looking at all open assigned files and returning a number that isn't being used.  This implies that you will OPEN the unit immediately after calling the function (and you should!).</p>
<p>Example:</p>
<p>INTEGER, EXTERNAL :: GetNewUnitNumber</p>
<p>…</p>
<p>myunit=GetNewUnitNumber()</p>
<p>OPEN(Unit=myunit,File=’myscratch’)</p>
<h3 id="findunitnumber">FindUnitNumber</h3>
<p>If you want to find out a unit number for a file you think is already open, you can use the FindUnitNumber function.  For example, rather than creating a new unit for debug output, you could latch onto the same unit as currently used for the “eplusout.dbg” file.</p>
<p>Example:</p>
<p>INTEGER, EXTERNAL :: FindUnitNumber</p>
<p>…</p>
<p>myunit=FindUnitNumber(‘eplusout.dbg’)</p>
<p>If that file is already opened, it will get back the unit number it is currently assigned to.  If it is not opened or does not exist, it will go ahead, get a unit number, and OPEN the file.  (Should not be used for Direct Access or Binary files!)</p>
<h3 id="findnumberinlist">FindNumberinList</h3>
<p>Sometimes you would like to find a number in a list.  This is applicable to integers only (e.g. Index numbers of some item).</p>
<p>Example:</p>
<p>INTEGER, EXTERNAL :: FindNumberInList</p>
<p>…</p>
<p>MatchingCooledZoneNum =  &amp;</p>
<p><strong>FindNumberinList</strong>(CtrlZoneNum,  &amp;</p>
<p>AirToZoneNodeInfo(AirLoopNum)%CoolCtrlZoneNums,NumZonesCooled)</p>
<p>The location/index in the array <strong>AirToZoneNodeInfo%CoolCtrlZoneNums</strong> will be returned if it finds the number in the array.  If 0 is returned, it did not find that number in the list.</p>
<h3 id="validatecomponent">ValidateComponent</h3>
<p>Many objects specify a component type as well as a component name.  Or, an object might have only a component name.  The ValidateComponent routine will allow for objects outside the scope of a current “GetInput” routine to verify that the specific component does exist in the input file.</p>
<p>SUBROUTINE ValidateComponent(CompType,CompName,IsNotOK,CallString)</p>
<p>CompType, CompName are the typical nomenclature for “Component Type” (e.g. Fan:Simple:OnOff) and “Component Name” (e.g. “my fan” – user specified).  IsNotOk is a logical from the calling program that is set to true when the component is not on the input file.  CallString should specify the calling object – so that an appropriate error message can be issued.</p>
<p>Example:</p>
<p>! No USE needed – straightforward routine in GeneralRoutines</p>
<p>CALL <strong>ValidateComponent</strong>(Furnace(FurnaceNum)%FanType,  &amp;</p>
<p>Furnace(FurnaceNum)%FanName,IsNotOK,  &amp;</p>
<p>'Furnace:BlowThru:HeatOnly')</p>
<p>IF (IsNotOK) THEN</p>
<p>CALL ShowContinueError('In Furnace='//  &amp;</p>
<p>TRIM(Furnace(FurnaceNum)%Name))</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<p>Note that in the example, the FanType is entered by the user.  This allows for ultimate flexibility though the example could also include appropriate fan types that are inherent to the code (an acceptable, if somewhat inflexible, practice).</p>
<h3 id="checkcomponent">CheckComponent</h3>
<p>This routine is exactly like ValidateComponent but doesn’t generate an error message.  It could be used instead of ValidateComponent and you could use the “IsNoOK” to generate your own error message.  However, the intended use is for checking out different components when you don’t have the component type as a field for the object.  Thus, you can easily check if there is an object (component type) with the name entered in your field.</p>
<p>SUBROUTINE CheckComponent(CompType,CompName,IsNotOK)</p>
<p>CompType, CompName are the typical nomenclature for “Component Type” (e.g. Fan:OnOff) and “Component Name” (e.g. “my fan” – user specified).  IsNotOk is a logical from the calling program that is set to true when the component is not on the input file.</p>
<p>Example:</p>
<p>! No USE needed – straightforward routine in GeneralRoutines</p>
<p>CALL <strong>CheckComponent</strong>('Furnace:BlowThru:HeatOnly',  &amp;</p>
<p>FurnaceRefName,IsNotOK)</p>
<p>IF (IsNotOK) THEN</p>
<p>CALL <strong>CheckComponent</strong>('Furnace:BlowThru:HeatCool',  &amp;</p>
<p>FurnaceRefName,IsNotOK)</p>
<p>. . . more checks on IsNotOK</p>
<p>ELSE</p>
<p>FurnaceType='Furnace:BlowThru:HeatOnly'</p>
<p>ENDIF</p>
<p>. . .</p>
<p>Note that in the example, the FurnaceRefName is entered by the user.  And this module knows what kind of components it might be.</p>
<h3 id="createsystimeintervalstring">CreateSysTimeIntervalString</h3>
<p>A very important part of EnergyPlus simulation is to be able to alert the user to problems during the simulation.  The CreateSysTimeIntervalString will help do that though a better use is the ShowContinueErrorTimeStamp routine.  The routine has no argument – a string is returned.  The example below also illustrates the preferred method of counting how many times an error is produced and not printing each occurrence.</p>
<p>Example:</p>
<p>USE General, ONLY: CreateSysTimeInterval</p>
<hr />
<p>!The warning message will be suppressed during the warm up days.</p>
<p>If (.NOT.WarmUpFlag) Then</p>
<p>ErrCount = ErrCount + 1</p>
<p>IF (ErrCount &lt; 15) THEN</p>
<p>CALL ShowWarningError('SimAirLoops: Max iterations exceeded for '// &amp;</p>
<p>TRIM(PrimaryAirSystem(AirLoopNum)%Name)//', at '//  &amp;</p>
<p>TRIM(EnvironmentName)//', '//TRIM(CurMnDy)//' '//   &amp;</p>
<p>TRIM(<strong>CreateSysTimeIntervalString</strong>()))</p>
<p>ELSE</p>
<p>IF (MOD(ErrCount,50) == 0) THEN</p>
<p>WRITE(CharErrOut,*) ErrCount</p>
<p>CharErrOut=ADJUSTL(CharErrOut)</p>
<p>CALL ShowWarningError ('SimAirLoops: Exceeding max iterations’// &amp;</p>
<p>‘ continues...'//CharErrOut)</p>
<p>ENDIF</p>
<p>ENDIF</p>
<p>End If</p>
<h3 id="trimsigdigits">TrimSigDigits</h3>
<p>Along with error messages to alert the user, oftentimes you’d like to include values that are in error.  You can use what some of the examples have shown – Write(string,*) value but that will produce many digits in real numbers.  The TrimSigDigits routine will allow for easy modification to a set of digits.  Note that there are two flavors (INTERFACE statement in module General) so that you can easily get the string value of an integer.</p>
<p>FUNCTION TrimSigDigits(RealValue,SigDigits) RESULT(OutputString)</p>
<p>And</p>
<p>FUNCTION TrimSigDigits(IntegerValue) RESULT(OutputString)</p>
<p>As seen in the following example of use in code, a real value is passed in as argument 1 and the number of digits desired is passed in as argument 2.  Note that the routine will preserve any “E+xx” outputs when a value like .000000004 might be passed in.</p>
<p>USE General, ONLY: TrimSigDigits</p>
<p>. . .</p>
<p>CALL ShowWarningError('COIL:Water:DetailedFlatCooling in Coil ='//  &amp;</p>
<p>TRIM(WaterCoil(coilNum)%Name))</p>
<p>CALL ShowContinueError('Air Flow Rate Velocity has greatly exceeded ‘// &amp;</p>
<p>‘upper design guildelines of ~2.5 m/s')</p>
<p>CALL ShowContinueError('Air MassFlowRate[kg/s]='//  &amp;</p>
<p>TRIM(<strong>TrimSigDigits</strong>(AirMassFlow,6)))</p>
<p>AirVelocity=AirMassFlow*AirDensity/WaterCoil(CoilNum)%MinAirFlowArea</p>
<p>CALL ShowContinueError('Air Face Velocity[m/s]='//  &amp;</p>
<p>TRIM(<strong>TrimSigDigits</strong>(AirVelocity,6)))</p>
<p>CALL ShowContinueError('Approximate MassFlowRate limit for Face ‘// &amp;</p>
<p>Area[kg/s]='//  &amp;                              TRIM(<strong>TrimSigDigits</strong>(2.5*WaterCoil(CoilNum)%MinAirFlowArea/AirDensity,6)))</p>
<p>CALL ShowContinueError('COIL:Water:DetailedFlatCooling could be ‘// &amp;</p>
<p>‘resized/autosized to handle capacity')</p>
<p>CoilWarningOnceFlag(CoilNum) = .False.</p>
<h3 id="roundsigdigits">RoundSigDigits</h3>
<p>Similar to TrimSigDigits, the RoundSigDigits function may be used when you want to “round” the output string – perhaps for reporting and/or error messages.  Note that there are two flavors (INTERFACE statement in module General) so that you can easily get the string value of an integer.</p>
<p>FUNCTION RoundSigDigits(RealValue,SigDigits) RESULT(OutputString)</p>
<p>And</p>
<p>FUNCTION RoundSigDigits(IntgerValue) RESULT(OutputString)</p>
<p>As seen in the following example of use in code, a real value is passed in as argument 1 and the number of digits desired is passed in as argument 2.    Note that the routine will preserve any “E+xx” outputs when a value like .000000004 might be passed in.</p>
<p>USE General, ONLY: RoundSigDigits</p>
<p>. . .</p>
<p>LatOut=<strong>RoundSigDigits</strong>(Latitude,2)</p>
<p>LongOut=<strong>RoundSigDigits</strong>(Longitude,2)</p>
<p>TZOut=<strong>RoundSigDigits</strong>(TimeZoneNumber,2)</p>
<p>NumOut=<strong>RoundSigDigits</strong>(Elevation,2)</p>
<p>PressOut=<strong>RoundSigDigits</strong>(StdBaroPress,0)</p>
<p>Write(OutputFileInits,LocFormat) Trim(LocationTitle),TRIM(LatOut),  &amp;</p>
<p>TRIM(LongOut),  &amp;</p>
<p>TRIM(TZOut),  &amp;</p>
<p>TRIM(NumOut),  &amp;</p>
<p>TRIM(PressOut)</p>
<h3 id="safedivide">SafeDivide</h3>
<p>SafeDivide can be used when you might not be sure that the denominator in a divide will not be zero.</p>
<p>FUNCTION SafeDivide(a, b) RESULT (c)</p>
<p>USE General, ONLY: SafeDivide</p>
<p>. . .</p>
<p>Result=SafeDivide(A,B)</p>
<h3 id="setupandsort">SetupAndSort</h3>
<p>SetupAndSort can be called to order/sort a character array.  A companion index array goes along with it so that one does not have to supply an entire derived type to be sorted.  This companion array is then used to point to the proper element of such structures.</p>
<p>SUBROUTINE SetupAndSort(CharacterList, iCharacterList)</p>
<p>USE SortAndStringUtilities, ONLY: SetupAndSort</p>
<p>. . .</p>
<p>A use:</p>
<p>ALLOCATE(iCharacterList(number of entries))</p>
<p>Do item=1,number of entries</p>
<p>iCharacterList(item)=item</p>
<p>end do</p>
<p>! routine sorts this array and its companion</p>
<p>CALL SetUpAndSort(CharacterList,iCharacterList)</p>
<p>Do item=1,number of entries</p>
<p>! iCharacterList now points to actual structure</p>
<p>Write(output,*) Structure(iCharacterList(item))%Name</p>
<p>Enddo</p>
<h2 id="error-messages">Error Messages</h2>
<p>Several error message routines are provided for the developer, indicating three different levels of error severity: Show<strong>Fatal</strong>Error, Show<strong>Severe</strong>Error, Show<strong>Severe</strong>Message, Show<strong>Warning</strong>Error and Show<strong>Warning</strong>Message. Each takes a string as an argument. The string is printed out as the message body on the file “eplusout.err”. There are two additional optional arguments, which are file unit numbers on which the message will also be printed. In practice, most modules will not use either file unit number argument – but the Input Processor may use these to make sure some files contain a notice.  <strong>ShowFatalError</strong> causes the program to immediately abort.</p>
<p>Two other error messages can be used to help make the error file more readable: ShowContinueError and ShowContinueErrorTimeStamp.  Finally, another similar ShowMessage call can be used to display an informative string to the error file (eplusout.err).</p>
<p>As indicated, all of the “show” error calls look the same:</p>
<p>SUBROUTINE <strong>&lt;ErrorMessageCall&gt;</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>Or</p>
<p>SUBROUTINE <strong>ShowWarningError</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>SUBROUTINE <strong>ShowWarningMessage</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>SUBROUTINE <strong>ShowSevereError</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>SUBROUTINE <strong>ShowSevereMessage</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>SUBROUTINE <strong>ShowFatalError</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>SUBROUTINE <strong>ShowContinueError</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>SUBROUTINE <strong>ShowContinueErrorTimeStamp</strong>(ErrorMessage,OutUnit1,OutUnit2)</p>
<p>SUBROUTINE <strong>ShowMessage</strong>(Message,OutUnit1,OutUnit2)</p>
<p>As stated previously, you would likely never use either of the optional “OutUnit” arguments.  One use might be if you were, in addition to the normal EnergyPlus output files, writing your own output file that would be processed separately.</p>
<p>Format of the error messages should be such that it makes it easy for the developer or user to realize the context of the error.  Obviously, it is usually easier for the developer as he/she can search the code for the error string, but hard for many users.  Current suggested format is to include the Module Name and/or the Routine name.  (see section Standard Message Format for more details). This is particularly useful when two or more places in the code have the same main error string but may mean different things: where one might be in a Plant Loop context and the other in a Condenser Loop context, for example.</p>
<p>Due to the optional parameters, Interface statements are set in DataGlobals and you must enter USE statements defining which of the error calls you wish to use.</p>
<p>Example:</p>
<p>USE DataGlobals, ONLY: ShowSevereError</p>
<p>. . .</p>
<p>IF (Construct(ConstrNum)%LayerPoint(Layer) == 0) THEN</p>
<p>CALL ShowSevereError(‘Did not find matching material for construct ‘ &amp;</p>
<p>//TRIM(Construct(ConstrNum)%Name)// &amp;</p>
<p>‘, missing material = ‘ &amp;</p>
<p>//TRIM(ConstructAlphas(Layer)))</p>
<p>ErrorsFound=.true.</p>
<p>ENDIF</p>
<p>This code segment will produce (with proper conditions) the message onto the error file:</p>
<p>** Warning ** Did not find matching material for construct XYZ, missing material = ABC</p>
<p>The ShowContinueError is used in conjunction with either ShowSevereError or ShowWarningError.  The “~~~” characters represent the continuation:</p>
<p>** Warning ** The total number of floors, walls, roofs and internal mass surfaces in Zone ZONE ONE</p>
<p>**   ~~~   ** is &lt; 6. This may cause an inaccurate zone heat balance calculation.</p>
<p>** Warning ** No floor exists in Zone=ZONE ONE</p>
<p>** Warning ** Surfaces in Zone="ZONE ONE" do not define an enclosure.</p>
<p>**   ~~~   ** Number of surfaces is &lt;= 4 in this zone. View factor reciprocity forced</p>
<p>The ShowContinueError is particularly useful with some of the previous routines that, in addition to signaling an error, produce their own error message.  For example, see the example code in the ValidateComponent excerpt above.  Note that no ShowContinueError should be used with the ShowFatalError as it immediately terminates the program.  Instead, a Severe-Continue-Fatal sequence should be used.</p>
<p>Each GetInput routine is responsible for verifying its input.  Rather than terminating with the first illegal value, however, it is better to have an “ErrorsFound” logical that gets set to true for error conditions during the main routine processing and terminates at the end of the GetInput routine.  Of course during simulation, conditions should also be checked and terminated if necessary.  Try to give the user as much information as possible with the set of error routine calls.</p>
<p>Quite a complex message can be constructed using concatenation. These routines can also be used to output numeric fields by writing the numeric variables to a string variable, although this isn’t very convenient.</p>
<p>A good use of the ContinueErrorTimeStamp as well as “counting” errors is shown below:</p>
<p>IF(OutDryBulbTemp .LT. 0.0) THEN</p>
<p>CINErrCount1=CINErrCount1+1</p>
<p>IF (CINErrCount1 &lt; 15) THEN</p>
<p>CALL ShowWarningError('ElectricChillerModel:Air Cooled ‘// &amp;</p>
<p>‘Condenser Inlet Temperature below 0C')</p>
<p>CALL ShowContinueErrorTimeStamp('OutDoor Dry Bulb='//  &amp;</p>
<p>TRIM(RoundSigDigits(OutDryBulbTemp,2)//','))</p>
<p>ELSE</p>
<p>IF (MOD(CINErrCount1,50) == 0) THEN</p>
<p>WRITE(CINCharErrOut,*) CINErrCount1</p>
<p>CINCharErrOut=ADJUSTL(CINCharErrOut)</p>
<p>CALL ShowWarningError('ElectricChillerModel:Air Cooled‘// &amp;</p>
<p>‘ Condenser Inlet Temperature below 0C continues...' &amp;</p>
<p>//CINCharErrOut)</p>
<p>ENDIF</p>
<p>ENDIF</p>
<p>ENDIF</p>
<h3 id="showwarningerror-showwarningmessage">ShowWarningError, ShowWarningMessage</h3>
<p>Both of these calls produce messages onto the .err file that signal a warning:</p>
<p>** Warning ** Processing Monthly Tabular Reports: PEAK SPACE GAINS</p>
<p>The important difference between the two calls is that the “Error” call will incrase the “number of warnings” counter whereas the “Message” call does not incrase the counter.  The “Message” call can, therefore, be used ro “start” off a recurring sequence without disturbing the total warning count.  To do this, one would place the calls:</p>
<p>CALL ShowWarningMessage(xxx)</p>
<p>&lt;more messages that describe the basic problem&gt;</p>
<p>CALL ShowRecurringWarningErrorAtEnd(xxx,msgindex)</p>
<p>As indicated, this first call can also show significantly more information about the situation than will be captured by using the Recurring error sequence.</p>
<h3 id="showsevereerror-showseveremessage">ShowSevereError, ShowSevereMessage</h3>
<p>Both of these calls produce messages onto the .err file that signal a warning:</p>
<p>** Severe  ** Node Connection Error, Node="SOFC AIR INLET NODE", ZoneExhaust node did not find a matching inlet node.</p>
<p>The important difference between the two calls is that the “Error” call will incrase the “number of severe errors” counter whereas the “Message” call does not incrase the counter.  The “Message” call can, therefore, be used ro “start” off a recurring sequence without disturbing the total warning count.  To do this, one would place the calls:</p>
<p>CALL ShowSevereMessage(xxx)</p>
<p>&lt;more messages that describe the basic problem&gt;</p>
<p>CALL ShowRecurringSevereErrorAtEnd(xxx,msgindex)</p>
<p>As indicated, this first call can also show significantly more information about the situation than will be captured by using the Recurring error sequence.</p>
<h3 id="showfatalerror">ShowFatalError</h3>
<p>This error terminates the program.</p>
<p>**  Fatal  ** EMS user program halted simulation with error code = 9001.30</p>
<p>For clarity, the sequence ending in the fatal error, should start with a Severe error and give the user a good indication of the problem.  During execution, this Severe error may immediately preceed the Fata call. During get input, errors may be found previously in the input, interspersed with Warning errors.  The last Severe error is stored and displayed as the program terminates.</p>
<h3 id="showcontinueerror-showcontinueerrortimestamp">ShowContinueError, ShowContinueErrorTimeStamp</h3>
<p>Continue errors are shown after the initial condition and formatted in a fashion that a post processor could detect and string all the errors about a single condition together.</p>
<p>The basic format is simple:</p>
<p>**   ~~~   ** ..Location object=DENVER STAPLETON INTL ARPT CO USA WMO=724690</p>
<p>The continue error with time stemp adds the time stamp information to the initial message. (It also might show if the error occurred during “warmup”).</p>
<p>**   ~~~   **  CalcMultiSpeedDXCoil:lowspeedoutlet Occurrence info=Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300, 04/24 15:45 - 16:00</p>
<h3 id="showmessage">ShowMessage</h3>
<p>This call is strictly for informative messages that are displayed to the .err file. For example:</p>
<p>************* Beginning Zone Sizing Calculations</p>
<p>************* Beginning System Sizing Calculations</p>
<p>************* Testing Individual Branch Integrity</p>
<p>************* All Branches passed integrity testing</p>
<p>The indicated messages help establish context for other errors that may be shown.</p>
<h3 id="recurring-error-handling">Recurring Error Handling</h3>
<p>One method of showing recurring errors is shown in the initial error section description with the illustration of counting the number of times the error occurs, printing the first few times and then only printing every x times (e.g. 100) that it occurs after that.</p>
<p>In addition to that method, three routines will help you automate the task.  These routines rely on the error message being displayed and can also keep track of values (min/max/sum) (and units thereof). And an error message index (pointer to the message in the recurring error structure) that is stored in your data structure is used.</p>
<p>SUBROUTINE ShowRecurringSevereErrorAtEnd(Message,MsgIndex,ReportMaxOf,ReportMinOf,ReportSumOf,  &amp;</p>
<p>ReportMaxUnits,ReportMinUnits,ReportSumUnits)</p>
<p>SUBROUTINE ShowRecurringWarningErrorAtEnd(Message,MsgIndex,ReportMaxOf,ReportMinOf,ReportSumOf, &amp;</p>
<p>ReportMaxUnits,ReportMinUnits,ReportSumUnits)</p>
<p>SUBROUTINE ShowRecurringContinueErrorAtEnd(Message,MsgIndex,ReportMaxOf,ReportMinOf,ReportSumOf, &amp;</p>
<p>ReportMaxUnits,ReportMinUnits,ReportSumUnits)</p>
<p>The first two parameters (Message, MsgIndex) are required.  The remaining six arguments (ReportMaxOf, ReportMinOf, ReportSumOf, ReportMaxUnits, ReportMinUnits, ReportSumUnits) are optional. To illustrate, we re-write the above call using the recurring error routines.  (Note that we still do the first few counted because we are using the TimeStamp routine – however a message buffer is set up in this instance.).</p>
<p>!   Print warning messages only when valid and only for the first ocurrance. Let summary provide statistics.</p>
<p>!   Wait for next time step to print warnings. If simulation iterates, print out</p>
<p>!   the warning for the last iteration only. Must wait for next time step to accomplish this.</p>
<p>!   If a warning occurs and the simulation down shifts, the warning is not valid.</p>
<p>IF(CurrentEndTime .GT. CurrentEndTimeLast .AND. TimeStepSys .GE. TimeStepSysLast)THEN</p>
<p>IF(ElectricChiller(ChillNum)%PrintMessage)THEN</p>
<p>ElectricChiller(ChillNum)%MsgErrorCount = &amp;</p>
<p>ElectricChiller(ChillNum)%MsgErrorCount + 1</p>
<p>!       Show single warning and pass additional info to ShowRecurringWarningErrorAtEnd</p>
<p>IF (ElectricChiller(ChillNum)%MsgErrorCount &lt; 2) THEN</p>
<p>CALL ShowWarningError(TRIM(ElectricChiller(ChillNum)%MsgBuffer1)//'.')</p>
<p>CALL ShowContinueError(TRIM(ElectricChiller(ChillNum)%MsgBuffer2))</p>
<p>ELSE</p>
<p>CALL ShowRecurringWarningErrorAtEnd(TRIM(ElectricChiller(ChillNum)%MsgBuffer1)//' error continues.', &amp;</p>
<p>ElectricChiller(ChillNum)%ErrCount1,ReportMaxOf=ElectricChiller(ChillNum)%MsgDataLast,  &amp;</p>
<p>ReportMinOf=ElectricChiller(ChillNum)%MsgDataLast,ReportMaxUnits='[C]',ReportMinUnits='[C]')</p>
<p>END IF</p>
<p>END IF</p>
<p>END IF</p>
<p>Illustrations of use of these calls is seen in the Chiller modules, PurchasedAir modules, DXCoil modules and others.</p>
<p>Another example is seen in the Dessicant routines:</p>
<p>IF (Node(DesicDehum(DesicDehumNum)%RegenAirInNode)%MassFlowRate .NE. &amp;</p>
<p>RegenAirMassFlowRate) THEN</p>
<p>! Initialize standard air density</p>
<p>IF (MyOneTimeFlag) THEN</p>
<p>RhoAirStdInit = PsyRhoAirFnPbTdbW(StdBaroPress,20.0,0.0)</p>
<p>ENDIF</p>
<p>CALL <strong>ShowRecurringSevereErrorAtEnd</strong>( &amp;</p>
<p>'Improper flow delivered by desiccant regen fan - RESULTS INVALID!</p>
<p>Check regen fan capacity and schedule.', &amp;</p>
<p>DesicDehum(DesicDehumNum)%RegenFanErrorIndex1)</p>
<p>CALL <strong>ShowRecurringContinueErrorAtEnd</strong>( &amp;</p>
<p>TRIM(DesicDehum(DesicDehumNum)%DehumType)//'='//  &amp;</p>
<p>TRIM(DesicDehum(DesicDehumNum)%Name), &amp;</p>
<p>DesicDehum(DesicDehumNum)%RegenFanErrorIndex2)</p>
<p>RhoAirStdInit = PsyRhoAirFnPbTdbW(StdBaroPress,20.0,0.0)</p>
<p>CALL <strong>ShowRecurringContinueErrorAtEnd</strong>( &amp;</p>
<p>TRIM('Flow requested [m3/s] from '//  &amp;</p>
<p>DesicDehum(DesicDehumNum)%RegenFanType)//'='// &amp;</p>
<p>TRIM(DesicDehum(DesicDehumNum)%RegenFanName), &amp;</p>
<p>DesicDehum(DesicDehumNum)%RegenFanErrorIndex3, &amp;</p>
<p><strong>ReportMaxOf</strong>=(RegenAirMassFlowRate / RhoAirStdInit))</p>
<p>CALL <strong>ShowRecurringContinueErrorAtEnd</strong>( &amp;</p>
<p>'Flow request varied from delivered by [m3/s]', &amp;</p>
<p>DesicDehum(DesicDehumNum)%RegenFanErrorIndex4, &amp;</p>
<p><strong>ReportMaxOf</strong>=((RegenAirMassFlowRate - Node(DesicDehum(DesicDehumNum)%RegenAirInNode)%MassFlowRate)/ RhoAirStdInit), &amp;</p>
<p><strong>ReportMinOf</strong>=((RegenAirMassFlowRate - Node(DesicDehum(DesicDehumNum)%RegenAirInNode)%MassFlowRate)/ RhoAirStdInit))</p>
<p>ENDIF</p>
<h3 id="standard-message-format">Standard Message Format</h3>
<p>With the advent of using the field names as provided from the Input Processor, some of the message formatting has gotten easier for the developer, but harder for the person who might be searching the code to determine a user’s problem.</p>
<p>Suggestion is that the error messages contain the Routine Name. And, for get input routines, the initial portion contain the Object Name and the Name of the object.  For example,</p>
<p>** Warning ** GetPlantLoopData/GetPlantAvailabilityManager: AvailabilityManagerAssignmentList=ALWAYS_ON not found in lists.  No availability will be used.</p>
<p>Similarly, note that this is a summary message after surfaces have been gotten:</p>
<p>** Warning ** GetSurfaceData:The total number of floors, walls, roofs and internal mass surfaces in Zone GARAGE ZONE</p>
<p>**   ~~~   ** is &lt; 6. This may cause an inaccurate zone heat balance calculation.</p>
<p>Not all of the code is using this style yet.</p>
<h2 id="display-strings">Display Strings</h2>
<p>Two display routines are useful for displaying to the “run” log the progress of the simulation.  Since EnergyPlus usually runs as a “console” mode application, users may monitor progress of the simulation.  Thus, at times it is useful to have messages displayed there.  These should be minimal in number though can be used effectively during debugging of new modules.</p>
<p>subroutine DisplayString(String)</p>
<p>subroutine DisplayNumberandString(Number,String)</p>
<p>The “String” parameters are normal strings.  The “Number” parameter must be an integer.</p>
<h2 id="performance-curve-services">Performance Curve Services</h2>
<p>Some HVAC equipment models in EnergyPlus use performance curves. These are polynomials in one or two independent variables that are used to modify rated equipment performance for performance at the current, off-rated conditions. Most often the curves are functions of temperature – entering wetbulb and outside drybulb, for instance – or of the part load fraction. EnergyPlus provides services to input, store, and retrieve curve data and to evaluate curves given values of the independent variables. There are 3 curve objects: CURVE:QUADRATIC, CURVE:CUBIC, and CURVE:BIQUADRATIC.</p>
<h3 id="getcurveindex">GetCurveIndex</h3>
<p>This function takes a curve name as input and returns an internal pointer to the curve. Curve values will always be accessed via the pointer not the name during the simulation for reasons of efficiency. This function is usually called once for each curve during the input phase.</p>
<p>USE CurveManage, ONLY: GetCurveIndex</p>
<p>. . .</p>
<p>DXCoil(DXCoilNum)%CCapFTemp = <strong>GetCurveIndex</strong>(Alphas(5))</p>
<p>IF (DXCoil(DXCoilNum)%CCapFTemp .EQ. 0) THEN</p>
<p>CALL ShowSevereError('COIL:DX:BF-Empirical not found=’ &amp;</p>
<p>//TRIM(Alphas(5)))</p>
<p>ErrorsFound = .TRUE.</p>
<p>END IF</p>
<h3 id="getcurvecheck">GetCurveCheck</h3>
<p>This function uses a curve name as well as an error indicator and object name to “get” a curve index and perform error checking in one call.  The calling routine will need to check the value of the error flag and perform appropriate action.</p>
<p>FUNCTION GetCurveCheck(alph, errFlag, ObjName)  &amp;</p>
<p>RESULT (GetCurveCheckOut)</p>
<p>The curve index (as in GetCurveIndex) is the result. Curve values will always be accessed via the pointer not the name during the simulation for reasons of efficiency. This function would be called during an input phase for an object.</p>
<p>USE CurveManager, ONLY: GetCurveCheck</p>
<p>...</p>
<p>GasAbsorber(AbsorberNum)%CoolCapFTCurve      =   &amp;</p>
<p><strong>GetCurveCheck</strong>(AlphArray(8),  ErrorsFound, ChillerName)</p>
<p>GasAbsorber(AbsorberNum)%FuelCoolFTCurve     =   &amp;</p>
<p><strong>GetCurveCheck</strong>(AlphArray(9),  ErrorsFound, ChillerName)</p>
<h3 id="getcurvetype">GetCurveType</h3>
<p>This function will tell the calling routine what the “curve type” that was input.  This function may be useful if your module does different calculations depending on a curve type (i.e. cubic vs quadratic) or if it should not use a specific curve type.  This function would be called during input phase for an object.</p>
<p>CHARACTER(len=20) FUNCTION GetCurveType (CurveIndex)</p>
<p>Example of use:</p>
<p>USE CurveManager,   ONLY: GetCurveIndex, GetCurveType</p>
<p>…</p>
<p>SELECT CASE(<strong>GetCurveType</strong>(DXCoil(DXCoilNum)%CCapFTemp))</p>
<h3 id="curvevalue">CurveValue</h3>
<p>This function takes the curves index and one or two independent variables as input and returns the curve value.</p>
<p>USE CurveManage, ONLY: CurveValue</p>
<p>. . .</p>
<p>!  Get total capacity modifying factor (function of temperature)</p>
<p>!  for off-rated conditions</p>
<p>50 TotCapTempModFac = <strong>CurveValue</strong>(DXCoil(DXCoilNum)%CCapFTemp,
                                  InletAirWetbulbC, &amp;
                                  OutDryBulbTemp)</p>
<h2 id="fluid-property-services">Fluid Property Services</h2>
<p>Fluid property routines have been implemented within EnergyPlus with the goal of making the specification of new fluids relatively easy for the user and not require the user to specify data for the most common loop fluids.  Common refrigerants are listed within an extensive Reference Data Set (RDS) that is provided with the EnergyPlus program.</p>
<p>Fluids in EnergyPlus are broken into two categories: <strong>refrigerants</strong> and <strong>glycols</strong>.  This relates back to the amount of information needed to determine the properties of the various fluid types inside the program.  The decision to define or use one class of fluids or another relates back to whether or not one expects the fluid to change phase (liquid and/or vapor) or remain a liquid.  When a developer feels that a fluid may change phase, all code should access the Refrigerant class of fluid property routines.  When the developer is certain that the fluid will remain a liquid and wishes to abide by that assumption (generally, this is the case for most larger loops), all code from such modules should access the Glycol class of fluid property routines.  Each of these classes will be described in separate sections below since each class has different subroutine access to the main module.</p>
<p>Internally, both the refrigerant and glycol classes of fluids use “table lookup” and interpolation to find the appropriate value of a fluid property.  No curve fits are done internally and the interpolation search routines are currently not optimized (no interval halving or special fast searching techniques are used to find the values).</p>
<p>HOWEVER, if values out of range (too low or too high) are passed to the routines, the value returned is a valid value at the lowest or highest (respectively) input parameter (that was passed in out of range).</p>
<p>You will also note in the succeeding descriptions that IP units can be entered by some editors (IDF Editor) using predefined unit conversions.</p>
<h3 id="using-fluid-property-routines-in-energyplus-modules">Using Fluid Property Routines in EnergyPlus Modules</h3>
<p>The routines are contained within a single module:<strong>FluidProperties.f90</strong></p>
<p>Developers can use the routines anywhere inside EnergyPlus through the following USE statement:</p>
<p><strong>USE FluidProperties</strong></p>
<p>Access to this module may be limited by expanding this line of code with the ONLY designator.</p>
<h3 id="fluid-properties-functions-for-refrigerant-class-fluids">Fluid Properties Functions for Refrigerant Class Fluids</h3>
<p>In EnergyPlus, a refrigerant fluid is capable of being either in the liquid or vapor phase.  Due to this definition, data must be available for both of these regions in order for the program to accurately calculate the various fluid properties.  There are eight possible functions that may be used to obtain refrigerant data using the Fluid Properties module.  They include:</p>
<p><strong>GetSatPressureRefrig</strong>(Refrigerant,Temperature,RefrigIndex,calledfrom)</p>
<p><strong>GetSatTemperatureRefrig</strong> (Refrigerant,Pressure,RefrigIndex,calledfrom)</p>
<p><strong>GetSatEnthalpyRefrig</strong> (Refrigerant,Temperature,Quality,RefrigIndex,calledfrom)</p>
<p><strong>GetSatDensityRefrig</strong> (Refrigerant,Temperature,Quality,RefrigIndex,calledfrom)</p>
<p><strong>GetSatSpecificHeatRefrig</strong> (Refrigerant,Temperature,Quality,RefrigIndex,calledfrom)</p>
<p><strong>GetSupHeatEnthalpyRefrig</strong> (Refrigerant,Temperature,Pressure,RefrigIndex,calledfrom)</p>
<p><strong>GetSupHeatPressureRefrig</strong> (Refrigerant,Temperature,Enthalpy,RefrigIndex,calledfrom)</p>
<p><strong>GetSupHeatDensityRefrig</strong> (Refrigerant,Temperature,Pressure,RefrigIndex,calledfrom)</p>
<p>While most of the variables passed into the routine are self-explanatory, the three variables that are common to each of these functions are Refrigerant, RefrigIndex and calledfrom.  <strong>Refrigerant</strong> in this case is the character string name of the refrigerant in question as listed in the input file using the FluidNames object.  This must be passed into the function to identify the fluid being referenced.  <strong>RefrigIndex</strong> is an internal variable.  On the first call to the fluid property routine, it is zero.  All of the fluid property routines are set-up to find a non-zero index in the local fluid property data structure that corresponds to this refrigerant name.  Since finding the proper fluid from the fluid name each and every time is computationally slow, the index allows the code to quickly find the right data without doing an inordinate number of string comparisons.  Thus, module developers should store the RefrigIndex in their own local data structure in addition to the refrigerant name. calledfrom is a string variable passed to the routine so that error messages coming from the above functions can give a better context for errors when they happen.</p>
<p>Units for these other variables in these function calls are: Joules per kilogram for enthalpy, degrees Celsius for temperature, Pascals for pressure, kilograms per cubic meter for density, and Joules per kilogram-degree Celsius for specific heat.  Quality and concentration are dimensionless fractions.  All variables are considered input variables.</p>
<p>Module developers should use the functions listed above to first determine whether they are in the saturated region or the superheated region.  The GetSatPressureRefrig and GetSatTemperatureRefrig functions should assist the users in determining whether they are in or beyond the saturated region.  Once this is determined, the developer can call the appropriate function to obtain the quantity of interest: in the saturated region this includes the enthalpy, density, or specific heat; in the superheated region this includes the enthalpy, pressure, or density.</p>
<h3 id="reference-data-set-rds-values-for-refrigerant-class-fluids">Reference Data Set (RDS) Values for Refrigerant Class Fluids</h3>
<p>The data for refrigerants that are included in the reference data set that comes with EnergyPlus are as follows (temperatures in Celsius, pressure in MegaPascals):</p>
<p>Table 3.  Regions for Fluid Properties</p>
<table class="table table-striped">
<tr>
<td>Refrigerant</td>
<td>Sat. Temp range {C}</td>
<td>Super Temp range* {C}</td>
<td>Super Pressure range* {Pa}</td>
</tr>
<tr>
<td>R11</td>
<td>-110 to 198</td>
<td>-110 to 255</td>
<td>6.8 to 1.6E6</td>
</tr>
<tr>
<td>R11(specheat)</td>
<td>-110 to 190</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>R12</td>
<td>-157 to 112</td>
<td>-156 to 169</td>
<td>.3 to 1.6E7</td>
</tr>
<tr>
<td>R12(specheat)</td>
<td>-157 to 104</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>R22</td>
<td>-157 to 96</td>
<td>-157 to 153</td>
<td>0.4 to 1.7E7</td>
</tr>
<tr>
<td>R22(specheat)</td>
<td>-157 to 88</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>R123</td>
<td>-107 to 184</td>
<td>-106 to 240</td>
<td>4.9 to 1.5E7</td>
</tr>
<tr>
<td>R134a</td>
<td>-103 to 101</td>
<td>-103 to 158</td>
<td>400 to 1.6E7</td>
</tr>
<tr>
<td>R404a</td>
<td>-72 to 72</td>
<td>-72 to 72</td>
<td>2.3E4 to 3.7E6</td>
</tr>
<tr>
<td>R410a</td>
<td>-72 to 69</td>
<td>-72 to 69</td>
<td>3.1E4 to 4.7E6</td>
</tr>
<tr>
<td>R507a</td>
<td>-72 to 69</td>
<td>-72 to 69</td>
<td>2.5E4 to 3.6E6</td>
</tr>
<tr>
<td>NH3</td>
<td>-77 to 132</td>
<td>-77 to 189</td>
<td>6.3E3 to 2.2E7</td>
</tr>
<tr>
<td>NH3(specheat)</td>
<td>-73 to 124</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Steam</td>
<td>0 to 370</td>
<td>0 to 500</td>
<td>610 to 4.0E8</td>
</tr>
<tr>
<td>Steam(specheat)</td>
<td>0 to 370</td>
<td> </td>
<td> </td>
</tr>
</table>

<p>*Obviously data for all temperatures at all pressures isn't loaded.  The entire range of pressures given above will work, but the temperature range for a given pressure will be some subset of the Super Temp range shown above.</p>
<p>Subcooled region actually only returns h(f) or the saturated liquid value at the temperature you input.</p>
<h3 id="fluid-property-data-and-expanding-the-refrigerants-available-to-energyplus">Fluid Property Data and Expanding the Refrigerants Available to EnergyPlus</h3>
<p>The Fluid Property routines have been reengineered to allow other users to add refrigerants to the input file without having to make any changes to the program code.  The only requirement on input is that in order to add a new refrigerant, a user must enter a full set of data.  The exact definition of a full set of data is given below.</p>
<p>As with all EnergyPlus input, the fluid properties data has both an input data description and a reference data set that must show up in the input file.  All of the “standard” refrigerants listed above must show up in the in.idf file for it to be available to the rest of the simulation.  Below is the description of the input data description syntax for the fluid properties entries.</p>
<p>The first syntax item lists all of the fluids present in an input file and categorizes them as either a refrigerant (such as R11, R12, etc.) or a glycol (such as ethylene glycol, propylene glycol, etc.).  A refrigerant or glycol must be in this list in order to be used as a valid fluid in other loops in the input file.</p>
<p><strong>FluidProperties:Names,</strong></p>
<p>\unique-object</p>
<p>\extensible:2 repeat last two fields</p>
<p>\memo list of potential fluid names/types in the input file, maximum of ten</p>
<p>A1,  \field Fluid 1 Name</p>
<p>\type alpha</p>
<p>A2,  \field Fluid 1 Type</p>
<p>\type choice</p>
<p>\key Refrigerant</p>
<p>\key Glycol</p>
<p>A3,  \field Fluid 2 Name</p>
<p>\type alpha</p>
<p>A4,  \field Fluid 2 Type</p>
<p>\type choice</p>
<p>\key Refrigerant</p>
<p>\key Glycol</p>
<p>A5,  \field Fluid 3 Name</p>
<p>\type alpha</p>
<p>A6,  \field Fluid 3 Type</p>
<p>\type choice</p>
<p>\key Refrigerant</p>
<p>\key Glycol</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Names,</p>
<p>R11, REFRIGERANT,</p>
<p>R12, REFRIGERANT,</p>
<p>R22, REFRIGERANT,</p>
<p>NH3, REFRIGERANT,</p>
<p>Steam, REFRIGERANT,</p>
<p>NewGlycol, GLYCOL,</p>
<p>SuperGlycol, GLYCOL;</p>
<p>All fluid properties vary with temperature.  As a result, the following syntax allows the user to list the temperatures at which the data points are valid.  Since in many cases, the temperatures will be similar, this provides a more compact input structure and avoids listing the temperatures multiple times.  The name associated with the temperature list is the piece of information that will allow the actual fluid property data statements to refer back to or link to the temperatures.  Up to 250 points may be entered with this syntax and temperatures must be entered in ascending order.  Units for the temperatures are degrees Celsius.  The same temperature list may be used by more than one refrigerant.</p>
<p><strong>FluidProperties:Temperatures,</strong></p>
<p>\memo property values for fluid properties</p>
<p>\memo list of up to 250 temperatures, note that number of property values must match the number of properties</p>
<p>\memo in other words, there must be a one-to-one correspondence between the property values in this list and</p>
<p>\memo the actual properties list in other syntax</p>
<p>\memo degrees C (for all temperature inputs)</p>
<p>\format FluidProperty</p>
<p>A1, \field Name</p>
<p>\type alpha</p>
<p>N1, \field Temperature 1</p>
<p>\type real</p>
<p>\units C</p>
<p>&lt; same thing repeated over and over again&gt;</p>
<p>N250; \field Temperature 250</p>
<p>\type real</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Temperatures,</p>
<p>R11Temperatures,</p>
<p>-70,-65,-60,-55,-50,-45,-40,-35,-30,-25,-20,-15,-10,-5,0,2,4,6,8,10,12,14,16,18,</p>
<p>20,22,24,26,28,30,32,34,36,38,40,42,44,46,48,50,55,60,65,70,75,80,85,90,95,100,</p>
<p>105,110,115,120,125,130,135,140,145,150,155,160,165,170,175,180,185,190,198;</p>
<p>Property data for the saturated region is entered with the following syntax.  Before the actual data is entered, this line of input must identify the refrigerant the data is to be associated with, what the data represents (choice of one of three keywords), the phase of the data (either fluid or gas), and the temperature list reference that links each data point with a temperature.</p>
<p><strong>FluidProperties:Saturated,</strong></p>
<p>\memo fluid properties for the saturated region</p>
<p>\format FluidProperty</p>
<p>A1, \field Name</p>
<p>\type object-list</p>
<p>\object-list FluidNames</p>
<p>A2, \field Fluid Property Type</p>
<p>\note Enthalpy Units are J/kg</p>
<p>\note Density Units are kg/m3</p>
<p>\note SpecificHeat Units are J/kg-K</p>
<p>\note Pressure Units are Pa</p>
<p>\type choice</p>
<p>\key Enthalpy     ! Units are J/kg</p>
<p>\key Density      ! Units are kg/m3</p>
<p>\key SpecificHeat ! Units are J/kg-K</p>
<p>\key Pressure     ! Units are Pa</p>
<p>A3, \field Fluid Phase</p>
<p>\note Fluid=saturated fluid</p>
<p>\note FluidGas=saturated vapor</p>
<p>\type choice</p>
<p>\key Fluid        ! saturated fluid</p>
<p>\key FluidGas     ! saturated vapor</p>
<p>A4, \field Temperature Values Name</p>
<p>\note Enter the name of a FluidProperties:Temperatures object.</p>
<p>\type object-list</p>
<p>\object-list FluidPropertyTemperatures</p>
<p>N1, \field Property Value 1</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>N2, \field Property Value 2</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>&lt; same thing repeated over and over again&gt;</p>
<p>N250; \field Property Value 250</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Saturated,</p>
<p>R11,ENTHALPY,FLUID,R11Temperatures, ! Enthalpy in J/kg</p>
<p>153580,154600,156310,158580,161300,164380,167740,171330,175100,179020,183060,</p>
<p>187190,191400,195680,200000,201740,203490,205240,207000,208770,210530,212310,</p>
<p>214080,215870,217650,219860,221230,223030,224830,226630,228860,230250,232060,</p>
<p>233860,235700,237520,239350,241180,243010,246350,249450,254080,258730,263480,</p>
<p>268110,272860,277000,282410,287240,292120,297030,302000,307090,312080,317210,</p>
<p>322400,327670,333020,338460,344010,349680,355500,361480,367690,374100,381060,</p>
<p>388850,397280,426300;</p>
<p>The format of the data for the superheated region is almost identical to that of the saturated region with one addition—a pressure.  The pressure is listed before the rest of the data and has units of Pa.</p>
<p><strong>FluidProperties:Superheated,</strong></p>
<p>\memo fluid properties for the superheated region</p>
<p>\format FluidProperty</p>
<p>A1, \field Fluid Name</p>
<p>\type object-list</p>
<p>\object-list FluidNames</p>
<p>A2, \field Fluid Property Type</p>
<p>\note Enthalpy Units are J/kg</p>
<p>\note Density Units are kg/m3</p>
<p>\type choice</p>
<p>\key Enthalpy     ! Units are J/kg</p>
<p>\key Density      ! Units are kg/m3</p>
<p>A3, \field Temperature Values Name</p>
<p>\note Enter the name of a FluidProperties:Temperatures object.</p>
<p>\type object-list</p>
<p>\object-list FluidPropertyTemperatures</p>
<p>N1, \field Pressure</p>
<p>\note pressure for this list of properties</p>
<p>\type real</p>
<p>\units Pa</p>
<p>\minimum&gt; 0.0</p>
<p>N2, \field Property Value 1</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>N3, \field Property Value 2</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>&lt; same thing repeated over and over again&gt;</p>
<p>N250; \field Property Value 250</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Superheated,</p>
<p>R11,DENSITY,SuperR11Temperatures, ! Density in kg/m^3</p>
<p>62000., !Pressure = 62000Pa</p>
<p>0,0,0,0,0,0,0,0.0139,0.0134,0.0129,0.0124,0.012,0.0116,0.0112,0.0109,0.0105,</p>
<p>0.0102,0.0099,0.0097,0.0094,0.0092,0.0089,0,0,0,0,0,0,0,0,0,0;</p>
<h3 id="fluid-properties-functions-for-glycol-class-fluids">Fluid Properties Functions for Glycol Class Fluids</h3>
<p>In EnergyPlus, a glycol fluid is assumed to remain in the liquid phase.  As a result, data is only required for fluids in the liquid state.  There are four possible functions that may be used to obtain glycol data using the Fluid Properties module.  These correspond to the fluid property of interest and include:</p>
<p><strong>GetSpecificHeatGlycol</strong> (Glycol,Temperature,GlycolIndex,calledfrom)</p>
<p><strong>GetConductivityGlycol</strong> (Glycol,Temperature,GlycolIndex,calledfrom)</p>
<p><strong>GetDensityGlycol</strong> (Glycol,Temperature,GlycolIndex,calledfrom)</p>
<p><strong>GetViscosityGlycol</strong> (Glycol,Temperature,GlycolIndex,calledfrom)</p>
<p>All of these functions are used in exactly the same way.  The module developer should send the glycol name (as listed in the GlycolConcentrations object in the input file) to the routine and the GlycolIndex (sent as 0 the first time and then set by the fluid property routine; see RefrigIndex discussion above).  The calledfrom parameter is also used as discussed in the Refrigerant parameter discussion above. In addition, the functions require the temperature of the glycol in degrees Celsius.</p>
<h3 id="default-values-for-glycol-class-fluids">Default Values for Glycol Class Fluids</h3>
<p>There are default values for specific heat, density, conductivity, and viscosity for Water, Ethylene Glycol, and Propylene Glycol.  This means that if users accept the values as published in the ASHRAE Handbook of Fundamentals, then the only information the user must include in their input file is a description of the concentration of glycol used (via the GlycolConcentrations object).  If water is used in a loop, the user does not need to enter anything other than WATER as the fluid type in the appropriate input syntax.  Data for various concentrations of these three default fluids encompasses the range over with these fluids and their combinations are in the liquid phase (-35 to 125 degrees Celsius).  When the glycol combination in question is indeed a fluid, the functions will return the appropriate value for the parameter in question.  If the glycol is either a solid or vapor, the routine will return a zero value.  Units for the different properties are: Joules per kilogram-Kelvin for specific heat, Pascal-seconds for viscosity, Watts per meter-Kelvin for conductivity, and kilograms per cubic meter for density.  In contrast to the refrigerant data which is included in the RDS and must be copied into the user input file if it is to be used, the glycol default data has been hardwired into EnergyPlus and does not need to be entered into the input file.</p>
<h3 id="fluid-property-data-and-expanding-the-glycols-available-to-energyplus">Fluid Property Data and Expanding the Glycols Available to EnergyPlus</h3>
<p>The format of the data for the glycols is almost identical to that of the superheated region for refrigerants with one exception—concentration replaces pressure.  The concentration is listed before the rest of the data and is dimensionless.</p>
<p><strong>FluidProperties:Concentration,</strong></p>
<p>\memo fluid properties for water/other fluid mixtures</p>
<p>\format FluidProperty</p>
<p>A1, \field Fluid Name</p>
<p>\type object-list</p>
<p>\object-list FluidNames</p>
<p>\note should not be any of the defaults (Water, EthyleneGlycol, or PropyleneGlycol)</p>
<p>A2, \field Fluid Property Type</p>
<p>\note Density Units are kg/m3</p>
<p>\note SpecificHeat Units are J/kg-K</p>
<p>\note Conductivity Units are W/m-K</p>
<p>\note Viscosity Units are N-s/m2</p>
<p>\type choice</p>
<p>\key Density      ! Units are kg/m3</p>
<p>\key SpecificHeat ! Units are J/kg-K</p>
<p>\key Conductivity ! Units are W/m-K</p>
<p>\key Viscosity    ! Units are N-s/m2</p>
<p>A3, \field Temperature Values Name</p>
<p>\note Enter the name of a FluidProperties:Temperatures object.</p>
<p>\type object-list</p>
<p>\object-list FluidPropertyTemperatures</p>
<p>N1, \field Concentration</p>
<p>\note Glycol concentration for this list of properties entered as a fraction</p>
<p>\type real</p>
<p>\units dimensionless</p>
<p>\minimum 0.0</p>
<p>\maximum 1.0</p>
<p>N2, \field Property Value 1</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>N3, \field Property Value 2</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>&lt; same thing repeated over and over again&gt;</p>
<p>N250; \field Property Value 250</p>
<p>\type real</p>
<p>\unitsBasedOnField A2</p>
<p>An example of this statement in an input data file is:</p>
<p>FluidProperties:Concentration,</p>
<p>MyPropyleneGlycol,SPECIFICHEAT ,GlycolTemperatures, ! Specific heat in J/kg-K</p>
<p>0.8, ! Concentration</p>
<p>2572,2600,2627,2655,2683,2710,2738,2766,2793,2821,2849,2876,2904,2931,2959,</p>
<p>2987,3014,3042,3070,3097,3125,3153,3180,3208,3236,3263,3291,3319,3346,3374,</p>
<p>3402,3429,3457;</p>
<p>The above input syntax is used to define data for a particular new fluid beyond the default glycol fluids.  It would be repeated at other appropriate concentration values, if necessary, to define the fluid.  It should be noted that in order to enter a fluid, the user must specify all four of the properties: conductivity, specific heat, viscosity, and density.</p>
<p>In addition to specifying the raw data for a new glycol, the user must list the fluid in the FluidNames object and then specify the concentration in the GlycolConcentrations object as shown below:</p>
<p>FluidProperties:Names,</p>
<p>MyPropyleneGlycol, GLYCOL;</p>
<p>GlycolConcentrations,</p>
<p>MyPropyleneGlycol, GLYCOL;</p>
<p>The IDD description for the FluidProperties:GlycolConcentrations object is given below:</p>
<p><strong>FluidProperties:GlycolConcentrations,</strong></p>
<p>\unique-object</p>
<p>\memo list of glycols and what concentration they are, maximum of ten</p>
<p>A1,  \field Fluid 1 Name</p>
<p>\type alpha</p>
<p>\reference GlycolConcentrations</p>
<p>A2,  \field Glycol 1 Name</p>
<p>\type choice</p>
<p>\key EthyleneGlycol</p>
<p>\key PropyleneGlycol</p>
<p>\memo or UserDefined Fluid (must show up as a glycol in FluidProperties:Names list)</p>
<p>N1,  \field Glycol 1 Concentration</p>
<p>\type real</p>
<p>\minimum 0.0</p>
<p>\maximum 1.0</p>
<p>A3,  \field Fluid 2 Name</p>
<p>\type alpha</p>
<p>\reference GlycolConcentrations</p>
<p>&lt; . . . repeated up to 10 times . . .&gt;</p>
<p>A19, \field Fluid 10 Name</p>
<p>\type alpha</p>
<p>A20, \field Glycol 10 Name</p>
<p>\type choice</p>
<p>\key EthyleneGlycol</p>
<p>\key PropyleneGlycol</p>
<p>\memo or UserDefined Fluid (must show up as a glycol in FluidProperties:Names list)</p>
<p>N10; \field Glycol 10 Concentration</p>
<p>\type real</p>
<p>\minimum 0.0</p>
<p>\maximum 1.0</p>
<p>An example of how this would be used in an actual IDF is:</p>
<p>FluidProperties:GlycolConcentrations,</p>
<p>MyProGly80Percent,  !- fluid name 1</p>
<p>MyPropyleneGlycol,  !- glycol name 1</p>
<p>0.8,</p>
<p>EthGly30Percent,  !- fluid name 2</p>
<p>EthyleneGlycol,  !- glycol name 2</p>
<p>0.3;  !- concentration 2</p>
<p>The key relationship in this syntax is how FluidNames relates to GlycolConcentrations and how to have modules access through the proper name.  FluidNames are used to define raw data, whether for refrigerants or glycols.  With a glycol, it is not enough to define raw data since this does not necessarily define the actual concentration of glycol being used.  Thus, the GlycolConcentrations object is needed.  It defines a name for the actual glycol and then refers back to the FluidNames (first fluid listed in the above example) or to one of the default glycol fluids (second fluid listed in the above example).  It is critical that module developers refer to the “fluid name” listed in the GlycolConcentrations object.  This is the name used inside the fluid property module to access the proper data.  Note that when the GlycolConcentrations object is read in during execution that the module will interpolate down from a two-dimensional array of data (variation on temperature and concentration) to a one-dimensional array of data (with temperature as the only independent variable, concentration of a glycol fluid on any loop is assumed to be constant).  This means that only the temperature (along with the glycol fluid name and index) must be passed into the fluid property module and also saves execution time since only a one-dimensional interpolation is needed.</p>
<h2 id="weather-services">Weather Services</h2>
<p>All weather data (including SizingPeriod:DesignDay and Site:Location validation) are processed by the WeatherManager module.  The SimulationManager invokes the WeatherManager at the proper times to retrieve data.  The WeatherManager will retrieve the proper data for the current timestep/hour/day/month from the proper data source (design day definition, weather data file).  The WeatherManager puts weather-type data (outside dry bulb, outside wet bulb, humidity, barometric pressure) into the DataEnvironment global data area.  There is no need for other modules to call the WeatherManager directly.  However, if there is some weather-type data that is needed and not provided in the DataEnvironment global area, contact us.</p>
<h2 id="global-data-flags-and-parameters">Global Data: Flags and Parameters</h2>
<p>Global data is used sparsely in EnergyPlus, according to our goals and programming standards.  Data-only modules should be used to share data, usually across a limited number of other modules.  Two critical data-only modules have been used:</p>
<p><strong>DataGlobals</strong> – contains truly global data (such as number of zones, current hour, simulation status flags, interface statements to error and output routines)</p>
<p><strong>DataEnvironment</strong> – contains weather data that is global (such as current outdoor dry-bulb temperature, barometric pressure, etc.)</p>
<p>As an example of a limited data-only module, <strong>DataSurfaces</strong> contains data that is used in the modules that reference surfaces e.g., shadowing calculations, heat balance calculations.</p>
<p>Module excerpts in this document show uses of these data-only modules.</p>
<h3 id="parameters">Parameters</h3>
<p>Constants that might be useful throughout the program are defined as Fortran parameters in the DataGlobals data module. Examples include <em>PI</em>, <em>PiOvr2</em>, <em>DegToRadians</em>, and <em>MaxNameLength</em>. DataHVACGlobals contains parameters that might be useful anywhere in the HVAC simulation. Some examples are <em>SmallTempDiff</em> and <em>SmallMassFlow</em> that can be used for preventing divide by zero errors. The full set of global parameters can be obtained by examining the modules DataGlobals and DataHVACGlobals.</p>
<h3 id="simulation-flags">Simulation Flags</h3>
<p>A number of logical flags (variables that are either <em>true</em> or <em>false</em>) are used throughout EnergyPlus. These flags are normally used to indicate the start or end of a time or simulation period. The following shows a complete list.</p>
<p><strong>In DataGlobals:</strong></p>
<p>BeginSimFlag</p>
<p>Set to true until the actual simulation has begun, set to false after first heat balance time step.</p>
<p>BeginFullSimFlag</p>
<p>Set to true until a full simulation begins (as opposed to a sizing simulation); set to false after the first heat balance time step of the full simulation.</p>
<p>EndSimFlag</p>
<p>Normally false, but set to true at the end of the simulation (last heat balance time step of last hour of last day of last environment).</p>
<p>WarmupFlag</p>
<p>Set to true during the warmup portion of a simulation; otherwise false.</p>
<p>BeginEnvrnFlag</p>
<p>Set to true at the start of each environment (design day or run period), set to false after first heat balance time step in environment. This flag should be used for beginning of environment initializations in most HVAC components. See the example module for correct usage.</p>
<p>EndEnvrnFlag</p>
<p>Normally false, but set to true at the end of each environment (last heat balance time step of last hour of last day of environment).</p>
<p>BeginDayFlag</p>
<p>Set to true at the start of each day, set to false after first heat balance time step in day.</p>
<p>EndDayFlag</p>
<p>Normally false, but set to true at the end of each day (last heat balance time step of last hour of day).</p>
<p>BeginHourFlag</p>
<p>Set to true at the start of each hour, set to false after first heat balance time step in hour.</p>
<p>EndHourFlag</p>
<p>Normally false, but set to true at the end of each hour (last heat balance time step of hour)</p>
<p>BeginTimeStepFlag</p>
<p>Set to true at the start of each heat balance time step, set to false after first HVAC step in the heat balance time step.</p>
<p><strong>In DataHVACGlobals:</strong></p>
<p>FirstTimeStepSysFlag</p>
<p>Set to true at the start of the first HVAC time step within each heat balance time step, false at the end of the HVAC time step.  In other words, this flag is true during the first HVAC time step in a heat balance time step, and is false otherwise.</p>
<p><strong>In Subroutine SimHVAC:</strong></p>
<p>FirstHVACIteration</p>
<p>True when HVAC solution technique on first iteration, false otherwise. Passed as a subroutine argument into the HVAC equipment simulation driver routines.</p>
<p>The most commonly used logical flag in the HVAC simulation is FirstHVACIteration that is passed around as an argument among the HVAC simulation subroutines. The HVAC simulation is solved iteratively each HVAC time step. FirstHVACIteration is true for the first iteration in each time step and false for the remaining iterations.</p>
<p>Finally, each developer must define and set a “GetInput” flag to make sure input data is read in only once. In the example module Fans the GetInput flag is GetInputFlag; the new developer can follow this example in using such a flag.</p>
<h2 id="psychrometric-services">Psychrometric services</h2>
<p>EnergyPlus has a full complement of psychrometric functions. All the routines are Fortran functions returning a single precision real value.  All arguments and results are in SI units.</p>
<p>Note that each of the psychrometric routines has a “calledfrom” optional parameter – this has been implemented in some of the calling routines and is useful when errors are detected during simulation for support personnel to figure out where the psych routine is called from.</p>
<p>The Names for the different Psychrometric Routines are based on the following self-explanatory format; the different variables used in the Psych Routine taxonomy are as follows.</p>
<ul>
<li>H = Enthalpy</li>
<li>W= Humidity Ratio</li>
<li>Rh= Relative Humidity</li>
<li>V= Specific Volume</li>
<li>Rhov= Vapor Density of Air</li>
<li>Hfg = Latent energy (heat of vaporization for moist air)</li>
<li>Hg= Enthalpy of gaseous moisture</li>
<li>Pb= Barometric Pressure</li>
<li>Twb=Temperature Wet Bulb</li>
<li>Twd= Temperature Dry Bulb</li>
<li>Tdp= Temperature Dew Point</li>
<li>Tsat and Psat= Saturation Temperature and Saturation Pressure</li>
<li>Psy## Fn ##     = Psy {## is a Function of  ##}</li>
<li>Note: Each of the two capital alphabets together have different meaning</li>
</ul>
<p>Eg:     <strong>{Psy ## Fn HW}= {Psy ## Function of  <em>Enthalpy and Humidity Ratio</em>}</strong></p>
<h3 id="psyrhoairfnpbtdbw-pbtdbwcalledfrom">PsyRhoAirFnPbTdbW (Pb,Tdb,W,calledfrom)</h3>
<p>Returns the density of air in kilograms per cubic meter as a function of barometric pressure [Pb] (in Pascals), dry bulb temperature [Tdb] (in Celsius), and humidity ratio [W] (kilograms of water per kilogram of dry air).</p>
<h3 id="psycpairfnwtdb-wtdbcalledfrom">PsyCpAirFnWTdb (W,Tdb,calledfrom)</h3>
<p>Returns the specific heat of air in Joules per kilogram degree Celsius as a function of humidity ratio [W] (kilograms of water per kilogram of dry air) and dry bulb temperature [Tdb] (Celsius).</p>
<h3 id="psyhfgairfnwtdb-wtdbcalledfrom">PsyHfgAirFnWTdb (W,Tdb,calledfrom)</h3>
<p>Returns the Latent energy of air <a href="../../Joules per kilogram">Hfg</a> as a function of humidity ratio [W] (kilograms of water per kilogram of dry air) and dry bulb temperature [Tdb] (Celsius).  It calculates hg and then hf and the difference is Hfg.</p>
<h3 id="psyhgairfnwtdb-wtdbcalledfrom">PsyHgAirFnWTdb (W,Tdb,calledfrom)</h3>
<p>Returns the specific enthalpy of the moisture as a gas in the air in Joules per kilogram as a function of humidity ratio [W] (kilograms of water per kilogram of dry air) and dry bulb temperature [Tdb] (Celsius).</p>
<h3 id="psytdpfntdbtwbpb-tdbtwbpbcalledfrom">PsyTdpFnTdbTwbPb (Tdb,Twb,Pb,calledfrom)</h3>
<p>Returns the dew point temperature in Celsius as a function of dry bulb temperature [Tdb] (Celsius), wet bulb temperature [Twb] (Celsius), and barometric pressure [Pb] (Pascals).</p>
<h3 id="psytdpfnwpb-wpbcalledfrom">PsyTdpFnWPb (W,Pb,calledfrom)</h3>
<p>Returns the dew point temperature in Celsius as a function of humidity ratio [W] (kilograms of water per kilogram of dry air) and barometric pressure [Pb] (Pascals).</p>
<h3 id="psyhfntdbw-tdbwcalledfrom">PsyHFnTdbW (Tdb,W,calledfrom)</h3>
<p>Returns the specific enthalpy of air in Joules per kilogram as a function of dry bulb temperature [Tdb] (Celsius) and humidity ratio [W] (kilograms of water per kilogram of dry air).</p>
<h3 id="psyhfntdbrhpb-tdbrhpbcalledfrom">PsyHFnTdbRhPb (Tdb,Rh,Pb,calledfrom)</h3>
<p>Returns the specific enthalpy of air in Joules per kilogram as a function of dry bulb temperature [Tdb] (Celsius), relative humidity [Rh] (fraction), and barometric pressure [Pb] (Pascals).</p>
<h3 id="psytdbfnhw-hwcalledfrom">PsyTdbFnHW  (H,W,calledfrom)</h3>
<p>Returns the air temperature in Celsius as a function of air specific enthalpy [H] (Joules per kilogram) and humidity ratio [W] (kilograms of water per kilogram of dry air).</p>
<h3 id="psyrhovfntdbrh-tdbrhcalledfrom">PsyRhovFnTdbRh (Tdb,Rh,calledfrom)</h3>
<p>Returns the Vapor Density in air <a href="../../kilograms of water per cubic meter of air">RhoVapor</a> as a function of dry bulb temperature <a href="../../Celcius">Tdb</a>, Relative Humidity [Rh] (fraction).</p>
<h3 id="psyrhovfntdbwp-tdbwpbcalledfrom">PsyRhovFnTdbWP (Tdb,W,Pb,calledfrom)</h3>
<p>Returns the Vapor Density in air <a href="../../kilograms of water per cubic meter of air">RhoVapor</a> as a function of dry bulb temperature <a href="../../Celcius">Tdb</a>, humidity ratio [W] (kilograms of water per kilogram of dry air) and barometric pressure [Pb] (Pascals).</p>
<h3 id="psyrhfntdbrhov-tdbrhovcalledfrom">PsyRhFnTdbRhov (Tdb,Rhov,calledfrom)</h3>
<p>Returns the Relative Humidity [Rh] (fraction) in air as a function of dry bulb temperature [Tdb] (Celcius) and Vapor Density in air <a href="../../kilograms of water per cubic meter of air">RhoVapor</a>.</p>
<h3 id="psyrhfntdbwpb-tdbwpbcalledfrom">PsyRhFnTdbWPb (Tdb,W,Pb,calledfrom)</h3>
<p>Returns the relative humifity (fraction) as a function of of dry bulb temperature [Tdb] (Celsius), humidity ratio [W] (kilograms of water per kilogram of dry air) and barometric pressure [Pb] (Pascals).</p>
<h3 id="psytwbfntdbwpb-tdbwpbcalledfrom">PsyTwbFnTdbWPb (Tdb,W,Pb,calledfrom)</h3>
<p>Returns the air wet bulb temperatute in Celsius as a function of dry bulb temperature [Tdb] (Celsius), humidity ratio [W] (kilograms of water per kilogram of dry air) and barometric pressure [Pb] (Pascals).</p>
<h3 id="psyvfntdbwpb-tdbwpbcalledfrom">PsyVFnTdbWPb (Tdb,W,Pb,calledfrom)</h3>
<p>Returns the specific volume in cubic meters per kilogram as a function of dry bulb temperature [Tdb] (Celsius), humidity ratio [W] (kilograms of water per kilogram of dry air) and barometric pressure [Pb] (Pascals).</p>
<h3 id="psywfntdppb-tdppbcalledfrom">PsyWFnTdpPb (Tdp,Pb,calledfrom)</h3>
<p>Returns the humidity ratio in kilograms of water per kilogram of dry air as a function of the dew point temperature [Tdp] (Celsius) and barometric pressure [Pb] (Pascals).</p>
<h3 id="psywfntdbh-tdbhcalledfrom">PsyWFnTdbH (Tdb,H,calledfrom)</h3>
<p>Returns the humidity ratio in kilograms of water per kilogram of dry air as a function of dry bulb temperature [Tdb] (Celsius) and air specific enthalpy [H] (Joules per kilogram).</p>
<h3 id="psywfntdbtwbpb-tdbtwbpbcalledfrom">PsyWFnTdbTwbPb (Tdb,Twb,Pb,calledfrom)</h3>
<p>Returns the humidity ratio in kilograms of water per kilogram of dry air as a function of dry bulb temperature [Tdb] (Celsius), wet bulb temperature [Twb] (Celsius), and barometric pressure [Pb] (Pascals).</p>
<h3 id="psywfntdbrhpb-tdbrhpbcalledfrom">PsyWFnTdbRhPb (Tdb,Rh,Pb,calledfrom)</h3>
<p>Returns the humidity ratio in kilograms of water per kilogram of dry air as a function of dry bulb temperature [Tdb] (Celsius), relative humidity [RH] (fraction), and barometric pressure [Pb] (Pascals).</p>
<h3 id="psypsatfntemp-tcalledfrom">PsyPsatFnTemp (T,calledfrom)</h3>
<p>Returns the saturation pressure in Pascals as a function of the air saturation temperature [T] (Celsius).</p>
<h3 id="psytsatfnhpb-hpbcalledfrom">PsyTsatFnHPb  (H,Pb,calledfrom)</h3>
<p>Returns the air saturation temperature in Celsius as a function of air specific enthalpy [H] (Joules per kilogram) and barometric pressure [Pb] (Pascals).</p>
<h3 id="psytsatfnpb-pcalledfrom">PsyTsatFnPb (P,calledfrom)</h3>
<p>Returns the air saturation temperature in Celsius as a function of saturation pressure [P] (Pascals).</p>
<h3 id="cpcw-tempcalledfrom">CPCW (Temp,calledfrom)</h3>
<p>Returns Specific heat capacity   (Joule/kilogram/kelvin) for chilled water as function of temperature [T] (Celsius).</p>
<h3 id="cphw-tempcalledfrom">CPHW (Temp,calledfrom)</h3>
<p>Returns Specific heat capacity (Joule/kilogram/kelvin) for hot water as function of temperature [T] (Celsius).</p>
<h3 id="cvhw-tempcalledfrom">CVHW (Temp,calledfrom)</h3>
<p>Returns Specific heat capacity (Joule/kilogram/kelvin) for hot water at constant volume as function of temperature [T] (Celsius).</p>
<h3 id="rhoh2o-tempcalledfrom">RhoH2O (Temp,calledfrom)</h3>
<p>Returns density of water (kg/m3) as function of Temperature [T] (Celsius).</p>
<h2 id="tabular-output-utilities">Tabular Output Utilities</h2>
<p>Several utility routines are available to help generate tabular reports. To create tabular reports, the developer needs to create a routine called something like WriteTabularX.  The WriteTabularX routine should appear in SimulationManger between the OpenOutputTabularFile and CloseOutputTabularFile calls.  The WriteTabularX routine should make use of several utilities described below.  The “USE” statement reference OutputReportTabular module.  Good example of how to use this facility are in the OutputReportTabular file and the EconomicTariff file.</p>
<h3 id="writereportheadersreportnameobjectnameaverageorsum">WriteReportHeaders(reportName,objectName,averageOrSum)</h3>
<p>Where reportName is the name that you want the report to be called and the objectName is the name of the object that appears after the “For: “ for each instance of the report. The averageOrSum flag when set to SUM adds the phrase “per second” after the reportName.</p>
<h3 id="writesubtitlesubtitle">WriteSubtitle(subtitle)</h3>
<p>Where the subtitle is a string that usually appears before a specific table. This is useful if the report includes multiple tables.</p>
<h3 id="writetablebodyrowlabelscolumnlabelswidthcolumn">WriteTable(body,rowLabels,columnLabels,widthColumn)</h3>
<p>The WriteTable routine actually generates the tables that appear in the tabular output file (CSV, HTML, or TXT).  The rowLabels and columnLables are both one dimensional string arrays that contain the appropriate labels. If the column labels strings include the vertical bar symbol “|” then when creating a text report, the labels will be split between lines at the vertical bar.  For HTML and CSV output, the vertical bar symbols are removed prior to display.</p>
<p>The body array is a two dimensional array (row,column order) containing the cells in the body of the table.  It must be strings so conversion utilities such as RealToStr should be used to convert from numeric values.</p>
<p>WidthColumn is a one dimensional integer array containing the column widths for use only with the fixed width text output option.</p>
<h2 id="internal-zone-gains-services">Internal Zone Gains Services</h2>
<p>Services are available to help with modeling internal gains.  Internal gains include the usual sources such as people, lights, plug loads, etc., but in EnergyPlus there can also be zone gains from the skin losses from certain equipment such as thermal tanks, electric load center equipment and refrigeration case credits.  Developers adding new device models, or adding skin loss modeling to exisiting device models, need to use a call to SetupZoneInternalGains.  This call is defined in DataInterfaces.f90 and contains a number of optional arguments depending on the type of internal gains involved.  The types of gains that can be added with this call include convection, radiation, and latent gains to the zone, convection and latent gains to the return air, carbon dioxide gains to the zone and generic air contaminant gains to the zone.  For example, the call to register gains for the People object includes convection(sensible), thermal radiation, latent, and CO2 and is:</p>
<p><strong>CALL</strong> SetupZoneInternalGain(People(Loop)%ZonePtr, &amp;</p>
<p><strong>'People'</strong>, &amp;</p>
<p>People(Loop)%Name, &amp;</p>
<p>IntGainTypeOf_People, &amp;</p>
<p>ConvectionGainRate       = People(Loop)%ConGainRate,&amp;</p>
<p>ThermalRadiationGainRate = People(Loop)%RadGainRate, &amp;</p>
<p>LatentGainRate           = People(Loop)%LatGainRate, &amp;</p>
<p>CarbonDioxideGainRate    = People(Loop)%CO2GainRate)</p>
<p>The refrigerated case model includes terms for sensible and latent gains to both the zone and the return air.  These are really negative gains, or sinks, and the call to register them is:</p>
<p><strong>CALL</strong> SetupZoneInternalGain(RefrigCase(CaseNum)%ActualZoneNum, &amp;</p>
<p><strong>'Refrigeration:Case'</strong>,  &amp;</p>
<p>RefrigCase(CaseNum)%Name , &amp;</p>
<p>IntGainTypeOf_RefrigerationCase,         &amp;</p>
<p>ConvectionGainRate          = RefrigCase(CaseNum)%SensZoneCreditRate , &amp;</p>
<p>ReturnAirConvectionGainRate = RefrigCase(CaseNum)%SensHVACCreditRate , &amp;</p>
<p>LatentGainRate              = RefrigCase(CaseNum)%LatZoneCreditRate  , &amp;</p>
<p>ReturnAirLatentGainRate     = RefrigCase(CaseNum)%LatHVACCreditRate )</p>
<p>The module developer needs to program the model to update the variable in their module, the one being registered by the call, and central routines use pointers to include the term in the appropriate energy balances elsewhere in the model.  When adding a new type of internal gain, the new device needs to be added to arrays in <strong>DataHeatBalance.f90</strong> called <strong>ZoneIntGainDeviceTypes</strong> and <strong>ccZoneIntGainDeviceTypes</strong> and a new unique <strong>“IntGainTypeOf_”</strong> parameter.</p>
<h1 id="output">Output</h1>
<p>There are several output files available in EnergyPlus.  As you can see in Appendix A, DataGlobals contains OutputFileStandard, OutputFileInits, and OutputFileDebug.</p>
<p>OutputFileDebug is initialized very early in the EnergyPlus execution and is available for any debugging output the developer might need.</p>
<p>OutputFileInits is intended for “one-time” outputs.  If the value is calculated or entered and should be echoed to output, this file is the place for it.  The structure is similar to the IDD/IDF structure in that there is a “definition” line followed by the data being reported. Since the data may be produced in several places during the simulation, the actual file looks a bit hodge-podge but can be easily imported into a spreadsheet program and grouped.</p>
<p>OutputFileStandard is the reporting variable output file from EnergyPlus.  You can read more details from the <a href="file:///E:\Docs4PDFs\InterfaceDeveloper.pdf"><em>Guide for Interface Developers</em></a> document and in the <a href="file:///E:\Docs4PDFs\InputOutputReference.pdf">Input Output Reference</a> document.  OutputFileMeters is a similar file to contain meter (only) output.  Meter values also may appear in the OutputFileStandard file. Only values that change during the simulation should be output to these files.  They are automaticallly included by the SetupOutputVariable calls.</p>
<h2 id="how-do-i-output-my-variables">How Do I Output My Variables?</h2>
<p>Module developers are responsible for “setting” up the variables that will appear in the OutputFileStandard.</p>
<p>To do this is very simple.  All you need to do is place a simple call to <em>SetupOutputVariable</em> into your module for each variable to be available for reporting.  This call should be done only once for each Variable/KeyedValue pair (see below).  For HVAC and Plant components, this call is usually at the end of the “GetInput” subroutine. See the example module for an illustration of this. Other calls in the simulation routines will invoke the EnergyPlus <em>OutputProcessor</em> automatically at the proper time to have the data appear in the OutputFileStandard.</p>
<p>For you the call is:</p>
<p>Call SetupOutputVariable(VariableName,ActualVariable,  &amp;</p>
<p>IndexTypeKey, VariableTypeKey,KeyedValue,ReportFreq &amp;</p>
<p>ResourceTypeKey,EndUseKey,GroupKey)</p>
<p>Interface statements allow for the same call to be used for either real or integer “ActualVariable” variables.  A few examples from EnergyPlus and then we will define the arguments:</p>
<p>CALL SetupOutputVariable('Site Outdoor Drybulb Temperature [C]', &amp;</p>
<p>OutDryBulbTemp,'Zone','Average','Environment')</p>
<p>CALL SetupOutputVariable('Zone Mean Air Temperature [C]', &amp;</p>
<p>ZnRpt(Loop)%MeanAirTemp,'Zone', 'State',Zone(Loop)%Name)</p>
<p>CALL SetupOutputVariable('Fan Coil Heating Energy [J]', &amp;</p>
<p>FanCoil(FanCoilNum)%HeatEnergy,'System',   &amp;</p>
<p>'Sum',FanCoil(FanCoilNum)%Name)</p>
<p>CALL SetupOutputVariable('Humidifier Electric Energy [J]',</p>
<p>Humidifier(HumNum)%ElecUseEnergy,'System','Sum', &amp;</p>
<p>Humidifier(HumNum)%Name, ResourceTypeKey='ELECTRICITY',&amp;</p>
<p>EndUseKey = 'HUMIDIFIER', GroupKey = 'System')</p>
<p>Table 4.  SetupOutputVariable Arguments</p>
<table class="table table-striped">
<tr>
<td>SetupOutput Variable Arguments</td>
<td>Description</td>
</tr>
<tr>
<td>VariableName</td>
<td>String name of variable, units should be included in [].  If no units, use []</td>
</tr>
<tr>
<td>ActualVariable</td>
<td>This should be the actual variable that will store the value.  The OutputProcessor sets up a pointer to this variable, so it will need to be a SAVEd variable if in a local routine.  As noted in examples, can be a simple variable or part of an array/derived type.</td>
</tr>
<tr>
<td>IndexTypeKey</td>
<td>When this variable has its proper value.  ‘Zone’ is used for variables that will have value on the global timestep (alias “HeatBalance”).  ‘HVAC’ is used for variables that will have values calculated on the variable system timesteps (alias “System”, “Plant”)</td>
</tr>
<tr>
<td>VariableTypeKey</td>
<td>Two kinds of variables are produced.  ‘State’ or ‘Average’ are values that are instantaneous at the timestep (zone air temperature, outdoor weather conditions).  ‘NonState’ or ‘Sum’ are values which need to be summed for a period (energy).</td>
</tr>
<tr>
<td>KeyedValue</td>
<td>Every variable to be reported needs to have an associated keyed value.  Zone Air Temperature is available for each Zone, thus the keyed value is the Zone Name.</td>
</tr>
<tr>
<td>ReportFreq</td>
<td>This optional argument should only be used during debugging of your module but it is provided for the developers so that these variables would always show up in the OutputFile.  (All other variables must be requested by the user).</td>
</tr>
<tr>
<td>ResourceTypeKey</td>
<td>Meter Resource Type; an optional argument used for including the variable in a meter. The meter resource type can be 'Electricity', ‘Gas’, ‘Coal’, ‘FuelOil#1’, ‘FuelOil#2’, ‘Propane’, ‘Water’, or ‘EnergyTransfer’.</td>
</tr>
<tr>
<td>EndUseKey</td>
<td>Meter End Use Key; an optional argument used when the variable is included in a meter. The end use keys can be: 'InteriorLights’, 'ExteriorLights', 'Heating', ‘Cooling’, 'DHW', 'Cogeneration', 'ExteriorEquipment', 'ZoneSource', 'PurchasedHotWater', 'PurchasedChilledWater', 'Fans', 'HeatingCoils', 'CoolingCoils', 'Pumps', 'Chillers', 'Boilers', 'Baseboard', 'HeatRejection', 'Humidifier', 'HeatRecovery' or ‘Refrigeration’.</td>
</tr>
<tr>
<td>EndUseSubKey</td>
<td>Meter End Use Subcategory Key; an optional argument to further divide a particular End Use.  This key is user-defined in the input object and can be any string, e.g., 'Task Lights', 'Exit Lights', 'Landscape Lights', 'Computers', or 'Fax Machines'.</td>
</tr>
<tr>
<td>GroupKey</td>
<td>Meter Super Group Key; an optional argument used when the variable is included in a meter. The group key denotes whether the variable belongs to the building, system, or plant.The choices are: 'Building', 'HVAC' or 'Plant'.</td>
</tr>
</table>

<p>As described in the <em>Input Output Reference</em>, not all variables may be available in any particular simulation.  Only those variables that will have values generated will be available for reporting.  In the IDF, you can include a “Output:VariableDictionary,regular;” command that will produce the eplusout.rdd file containing all the variables with their IndexTypeKeys.  This list can be used to tailor the requests for values in the OutputFileStandard.</p>
<p>This variable dictionary is separated into two pieces: regular reporting variables and meter variables.  It can also be sorted by name (ascending).</p>
<h2 id="output-variable-dos-and-donts">Output Variable Dos and Don’ts</h2>
<p>For general output variables there aren’t many rules. For meter output variables there are quite a few. Here are some tips to keep you out of trouble.</p>
<h3 id="what-variables-should-i-output">What Variables Should I Output?</h3>
<p>The choice of variables to output is really up to the developer. Since variables don’t appear on the output file unless requested by the user in the IDF input file, it is better to “SetUp” too many rather than too few. For an HVAC component one should generally output the heating and cooling outputs of the component both in terms of energy and power. Energy is always output in Joules, power in Watts. If there is humidification or dehumidification both total and sensible cooling should be reported. Any electricity or fuel consumed by a component should be reported out, again both in terms of energy (Joules) and power (Watts). For HVAC components in most cases reporting inlet and outlet temperatures and humidities is unnecessary since these quantities can be obtained from the system node outputs.</p>
<h3 id="output-variable-naming-conventions">Output Variable Naming Conventions</h3>
<p>The names for output variables need to be selected carefully to maintain a high level of consistency and clarity. Well-chosen names help users quickly understand the meaning of a specific output.</p>
<p>The following general guidelines are to be followed when choosing names for new output variables:</p>
<ul>
<li>
<p>Output variable names shall be written in title case where every major word is capitalized (exceptions: "a", "the", "for", etc.) with spaces separating words.</p>
</li>
<li>
<p>Output variable names shall be written using natural language terminology but should be relatively concise. The language is American English.</p>
</li>
<li>
<p>Although they should be avoided where practical, acronyms (and symbols) are acceptable where their use is commonplace and contributes to conciseness in identifying a complex engineering concept. Examples of acceptable acronyms for output variable names are listed in the table below.</p>
</li>
<li>
<p>Abbreviations should not be used and the words spelled out completely (except for Units).</p>
</li>
<li>
<p>Where practical, reuse existing names for output variables across different models for similar components.  For example, a new model for a zone baseboard heater should reuse the existing names for output variables already in use for other baseboard models rather than use new names that distinguish the kind of baseboard model that the output is associated with.  The user-defined name of the component should allow the user to know the association without the basic name of the output variable reflecting that association.  This has the advantage of reducing the total number of output variable names and making it simpler for users.</p>
</li>
<li>
<p>Engineering terminology should generally be consistent with that used in ASHRAE handbooks and literature (American Society of Heating, Refrigeration and  Air-Conditioning Engineers, Inc., Atlanta, CA, USA)</p>
</li>
<li>
<p>Output variable names shall have no punctuation or special characters. The names are expected to contain many adjectives adjacent to each other and no hyphens or commas are needed to clarify.</p>
</li>
<li>
<p>Output variable names shall always be less than 100 characters long.</p>
</li>
</ul>
<p>An output variable name should be constructed from up to six separate name elements.  The following diagram shows the elements and the order that they are to be used in the name.  The first three are each somewhat optional and are used as needed to identify the type of engineering model, object, or device being reported on.  The last three are nearly always needed. Units are always needed (as described below.</p>
<p><img alt="OutputNameScheme.png" src="../../ModuleDeveloper/media/image003.jpg" /></p>
<p>Figure 2. Output Variable Classification Elements</p>
<p><strong>Model Classification</strong>. This name element is used to identify the specific type of modeling being conducted.  When used, it will form the first part of the name. This name element is often not needed, such as when the output is for a more or less usual aspect of buildings and HVAC system models.  This is typically used to identify outputs that are associated with an alternative, usually more advanced, model, such as AirflowNetwork (AFN) or Conduction Finite Difference (CondFD).  Although modeling domains such as Building, HVAC, or Internal Loads are usually obvious and not needed here, this classification can be useful for non-obvious sub-domains such as Environmental Impact, Refrigeration, or Daylighting.</p>
<p><strong>Spatial Classification</strong>. This name element is used to identify spatial or topological location of the thing being reported on.  It is generally used to identify which part of the building or system is being referred to by the output.  For parts of the building, classifications such as “Zone” and “Surface” are the most common.  For a model such as Refrigeration this classification may identify specific parts of the system, such as “Secondary Loop.”  There is often no spatial or topological aspect needed and in that case this name element can be omitted.</p>
<p><strong>Type of Component</strong>. This name element is used to identify the type of device or phenomena being modeled and reported on.  For most component models this should be a simple generic term for the type of device and attempt to reuse established names for similar devices or models.  In cases where the Model and Spatial Classifications are sufficient, this element can be omitted.</p>
<p><strong>Specific Nature.</strong> This name element is used to identify the nature of what is being reported for the device or phenomena being modeled. This is where the most low-level and specific detail is applied to describe the output variable.  This name element is nearly always needed.</p>
<p><strong>Dimensional Nature.</strong> This name element is used to identify the nature of the physical dimensions of the quantity being reported in words.  This name element is nearly always needed. This name element is the final part of the name so that names end with terms that reflect the nature of the value being reported. However, the name element should not be the actual units.  For example, an output that has units of degrees Celsius, the final word in the name should be “Temperature.”  Or an output for air flow that has units of kg/s, the final words in the name should be “Mass Flow Rate.”  When reporting on electricity use in Watts, the term “Power” is used; however most other uses of Watts use the term “Rate.”</p>
<p><strong>Units</strong>. This name element is used to identify the units of the value being reported.   Units of output variables are strictly SI, as used in EnergyPlus.  Units are concatenated on the end of the name with square brackets and separated by a space and.  Dimensionless quantities shall use empty brackets “[ ].”  The preferred set of units is listed at the top of the Energy+.idd file. Units are always abbreviated.</p>
<p>In some situations, a model may lend itself to generating a series of related output variables that depend on input.  For example a surface heat transfer model may have results for numerous individual nodes or cells across the thickness of the surfaces.  The number of nodes in the model will vary at runtime depending on the Construction.  When this is the case, the standard approach used in EnergyPlus is to produce a series of output variables by enumerating the output variable name (rather than the key value) to generate a specific name for each instance.  The generated name element for each instance in the series is appended to the end of the name (but before the Units element) and should end in a number. For example, the third node in a stratified tank model is called “Chilled Water Thermal Storage Temperature Node 3 [C].”  This is done to facilitate wildcarding when postprocessing output.</p>
<p>For Version 8.0, a comprehensive effort was made to rename output variables to follow the guidelines and scheme described above.  As of Version 8.0 the existing output variables demonstrate the pattern and should serve as good examples to follow for future output variables. The following table lists a few examples of terms, but these are not meant to be comprehensive or restrictive.  It is expected that new models may have valid reasons to introduce new terms and units. Developers should examine RDD output files for comprehensive lists of example output variable names.</p>
<p>Table 5. Output Variable Classifications</p>
<table class="table table-striped">
<tr>
<td>Model Classification</td>
<td>Spatial Classification</td>
<td>Type of Component</td>
<td>Dimensional Nature</td>
</tr>
<tr>
<td>AFN</td>
<td>Zone</td>
<td>Inside Face</td>
<td>Rate</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>Surface</td>
<td>Outside Face</td>
<td>Rate per Area</td>
</tr>
<tr>
<td>Room Air</td>
<td>Linkage</td>
<td>Air Terminal</td>
<td>Energy</td>
</tr>
<tr>
<td>HAMT</td>
<td>Interior</td>
<td>Boiler</td>
<td>Temperature</td>
</tr>
<tr>
<td>CondFD</td>
<td>Exterior</td>
<td>Chiller</td>
<td>Mass Flow Rate</td>
</tr>
<tr>
<td>EMPD</td>
<td>Site</td>
<td>Cooling Coil</td>
<td>COP</td>
</tr>
<tr>
<td>Plant</td>
<td>Supply Side</td>
<td>Infiltration</td>
<td>Power (electric)</td>
</tr>
<tr>
<td>Environmental Impact</td>
<td>Air System</td>
<td>Unit Heater</td>
<td>Level</td>
</tr>
<tr>
<td>HVAC</td>
<td>Facility</td>
<td>Generator</td>
<td>Fraction</td>
</tr>
<tr>
<td>Setpoint Manager</td>
<td>Node</td>
<td>Baseboard</td>
<td>Status</td>
</tr>
</table>

<p>The following table lists acronyms and symbols used in output variable names.</p>
<p>Table 6. Output Variable Example Abbreviations</p>
<p>Acronym</p>
<p>Definition</p>
<p>AC</p>
<p>Alternating Current</p>
<p>AFN</p>
<p>AirflowNetwork</p>
<p>Ar</p>
<p>Argon</p>
<p>ASHRAE</p>
<p>American Society of Heating, Refrigeration, and Air-Conditioning Engineers, Inc.</p>
<p>BSDF</p>
<p>Bidirectional Scattering Distribution Function</p>
<p>CEN</p>
<p>European Committee for Standardization (Comite Europeen de Normalisation)</p>
<p>CH4</p>
<p>Methane</p>
<p>CO</p>
<p>Carbon Monoxide</p>
<p>CO2</p>
<p>Carbon Dioxide</p>
<p>CondFD</p>
<p>Conduction Finite Difference</p>
<p>COP</p>
<p>Coefficient of Performance</p>
<p>DC</p>
<p>Direct Current</p>
<p>DX</p>
<p>Direct Expansion</p>
<p>EIR</p>
<p>Energy Input Ratio</p>
<p>EMPD</p>
<p>Effective Moisture Penetration Depth</p>
<p>H20</p>
<p>Water</p>
<p>HAMT</p>
<p>Heat and Moisture Transfer</p>
<p>Hg</p>
<p>Mercury</p>
<p>HHV</p>
<p>Higher Heating Value</p>
<p>HVAC</p>
<p>Heating Ventilation and Air Conditioning</p>
<p>KSU</p>
<p>Kansas State University</p>
<p>LHV</p>
<p>Lower Heating Value</p>
<p>N2</p>
<p>Nitrogen</p>
<p>N2O</p>
<p>Nitrous Oxide</p>
<p>NH3</p>
<p>Ammonia</p>
<p>NMVOC</p>
<p>Non-Methane Volatile Organic Compounds</p>
<p>NOx</p>
<p>Nitrogen Oxides</p>
<p>O2</p>
<p>Oxygen</p>
<p>Pb</p>
<p>Lead</p>
<p>PM</p>
<p>Particulate Matter</p>
<p>PM10</p>
<p>Particulate Matter of 10 microns or less in size</p>
<p>PM2.5</p>
<p>Particulate Matter of 2.5 microns or less in size</p>
<p>PMV</p>
<p>Predicted Mean Vote</p>
<p>PPD</p>
<p>Percent People Dissatisfied</p>
<p>PV</p>
<p>Photovoltaic</p>
<p>PVT</p>
<p>Photovoltaic-Thermal</p>
<p>SO2</p>
<p>Sulfur Dioxide</p>
<p>VAV</p>
<p>Variable Air Volume</p>
<p>VRF</p>
<p>Variable Refrigerant Flow</p>
<p>WAHP</p>
<p>Water to Air Heat Pump</p>
<h3 id="what-are-meters">What are Meters?</h3>
<p>In EnergyPlus meters are an additional output reporting capability. A meter is a way of grouping similar output variables. Meters are output variables just like ordinary output variables except that they sum or average a collection of ordinary output variables. In EnergyPlus the meter variables serve two purposes.</p>
<ul>
<li>
<p>Providing output of fuel and electricity consumption by end use categories and at the system plant, building and facility level.</p>
</li>
<li>
<p>Providing a way of summing heating or cooling outputs for a category of components. The resource type EnergyTransfer is used for this purpose. An example would be reporting out the sum of the heating energy from all the heating coils in a system.</p>
</li>
</ul>
<h3 id="how-do-i-create-a-meter">How Do I Create A Meter?</h3>
<p>Meter output variables are created at the same time and in the same manner as ordinary output variables. SetupOutputVariable is called but the optional arguments ResourceTypeKey, EndUseKey, and GroupKey must be used in addition to the usual arguments. For example, in the electric steam humidifier module</p>
<p>CALL SetupOutputVariable('Humidifier Electric Energy [J]', &amp;</p>
<p>Humidifier(HumNum)%ElecUseEnergy, 'System','Sum', &amp;</p>
<p>Humidifier(HumNum)%Name)</p>
<p>creates an output variable labeled 'Humidifier Electric Energy [J]' with the value of Humidifier(HumNum)%ElecUseEnergy.</p>
<p>CALL SetupOutputVariable('Humidifier Electric Energy [J]', &amp;</p>
<p>Humidifier(HumNum)%ElecUseEnergy, 'System','Sum', &amp;</p>
<p>Humidifier(HumNum)%Name, &amp;
   ResourceTypeKey='ELECTRICITY',EndUseKey = 'HUMIDIFIER', &amp;</p>
<p>GroupKey = 'System')</p>
<p>Creates the same output variable but in addition creates a meter output variable Humidifier:Electricity [J]. This variable will contain the sum of all the electricity consumption of the humidifiers in the system. In addition, this electrical consumption will be added into the meter variables Electricity:HVAC [J] and Electricity:Facility [J].</p>
<h3 id="rules-for-meter-variables">Rules for Meter Variables</h3>
<p>There are a number of rules developers must follow in order to account for all electricity and fuel consumption as well as to prevent consumables from being double counted.</p>
<p>t Electricity and fuel meters must always be defined at the simple component level. Some EnergyPlus components are compound components: they are built up from simple components. Examples are fan coils (composed of heating coils, cooling coils, and fans), terminal units etc. Some example simple components are heating and cooling coils, fans, humidifiers etc. Electricity and fuel consumption should always be metered at the simple component level and never at the compound component level. This prevents double counting of the fuel or energy consumption.</p>
<p>t A variable should be metered once only. This means a variable can be assigned to only one resource type and to only one end use category.</p>
<p>t Energy Transfer should be metered in the same way as fuel or electricity use. Energy Transfer meters should only be defined for simple components and should be assigned the same end use category as the fuel or electricity consumption.</p>
<p>t All fuel and electricity consumption must be put in some (one) meter.</p>
<p>t Use Energy Transfer judiciously; if in doubt, leave it out.</p>
<h1 id="energy-management-system">Energy Management System</h1>
<p>The Energy Management System (EMS) feature in EnergyPlus is an advanced user feature that many users will not need (but may try anyway). Custom programming features are written in the EMS runtime language (Erl). Most of the features have been added to the modules as appropriate. Further “actuators” may need to be added (or desired to be added) and new component developers should review the following information and determine if actuators are useful for the component.</p>
<h2 id="ems-actuator-interface">EMS Actuator Interface</h2>
<p>New component models may need to register certain control variables with the Energy Management System. In many cases, a component model will be controlled by setpoints placed on a system node, such as the component outlet, and the setpoints placed on the nodes can already be actuated by the EMS. But a given new component may have internal controls that should be made to work with EMS. When this is the case, the developer needs to register the control point as an actuator that EMS users can reference. The content of registered actuators is reported to the EDD file when EMS is used in a model and the Output:EnergyManagementSystem object is configured to do so.</p>
<p>The EMS actuator interface is similar to SetupOutputVariable. Here is the syntax:</p>
<p>CALL SetupEMSActuator(&lt;component type&gt;, &lt;component unique name&gt;,</p>
<p>&lt;control type name&gt;, &lt;units&gt;, &lt;logical variable on flag&gt;,</p>
<p>&lt; variable to be controlled&gt;  )</p>
<p><strong>&lt;component type&gt;</strong>is a string representing the type of component or entity being registered. This is usually the class name of the IDF object. Or it could be another identifying string, if not directly associated with an object. For example the call to setup actuator for nodes uses “System Node Setpoint.’</p>
<p><strong>&lt;component unique name&gt;</strong>is the local user-specified object name that identifies a unique instance among a set of the same or similar components.</p>
<p><strong>&lt;control type name&gt;</strong> is the string identifying the type of actuator. A model may have more than one type of control and this argument clarifys which one is being registered. A thermostat object could, for instance, have several actuators for that object type: "On/Off", "Heating Set Point Temperature", and "Cooling Set Point Temperature".</p>
<p><strong>&lt;units&gt;</strong> is the string for the units of the control variable, used for reporting.</p>
<p><strong>&lt;logical variable ON flag&gt;</strong> is a local variable attached to the object data structure that says whether or not the actuator value should be used (see below). This becomes a pointer in the EMS data structure so that the EMS can set the value of this variable remotely. The variable type needs to be LOGICAL.</p>
<p><strong>&lt;variable to be controlled&gt;</strong>  is another variable attached to the object data structure that specifies the value or state of the actuator, used in conjunction with the flag above. Similar to above, this also becomes a pointer in the EMS data structure so that the EMS can set the value of this variable remotely. A Fortran INTERFACE is used to overload the call the SetupEMSActuator so that this can be either a real, integer, or logical value.</p>
<p>However, it is not desirable to register EMS actuators in every simulation because if there is no use of the EMS then this just adds to memory and computation. Therefore, we wrap calls to SetupEMSActuator inside logical checks using a global variable called “AnyEnergyManagementSystemInModel.”</p>
<p>Here is an example to create an actuator that can set the power on EXTERIORLIGHTS:</p>
<p>if (AnyEnergyManagementSystemInModel) Then</p>
<p>CALL SetupEMSActuator('ExteriorLights', ExteriorLights(Item)%Name, &amp;</p>
<p>'Electric Power', 'W',  ExteriorLights(Item)%PowerActuatorOn, &amp;</p>
<p>ExteriorLights(Item)%PowerActuatorValue)</p>
<p>ENDIF</p>
<p>Variables analogous to “PowerActuatorOn” and “PowerActuatorValue” are added to data structure for the component model.</p>
<p>Code must then be written at the object or component level to react to the variables that are being actuated by the EMS Manager. Often it only requires one or two lines of code per actuator. ExteriorLights is particularly simple:</p>
<p>IF (ExteriorLights(Item)%PowerActuatorOn) THEN</p>
<p>ExteriorLights(Item)%Power = &amp;</p>
<p>ExteriorLights(Item)%PowerActuatorValue</p>
<p>END IF</p>
<p>Finally, once SetupEMSActuator is called, several things happen:</p>
<p>1. Two pointers are created in the EMS Manager</p>
<p>2. The actuator is made available for use Erl programs.</p>
<p>3. The actuator name and associated information are logged in the EDD output file</p>
<p>All of the available actuators that can be accessed are shown in the EDD output file. Like the RDD, the list changes depending on what objects you have in your input file.</p>
<p>In addition to setting up actuators, component model developers can also register design data for components and systems to be made available for possible use in Erl programs. These are generally static data that do not vary across an environment period but might vary from one run to the next. These are registered using calls to SetupEMSInternalVariable such as:</p>
<p><strong>CALL</strong> SetupEMSInternalVariable('Zone Floor Area', Zone(ZoneNum)%Name, '[m2]', &amp;</p>
<p>Zone(ZoneNum)%FloorArea )</p>
<p><strong>CALL</strong> SetupEMSInternalVariable('Zone Air Volume', Zone(ZoneNum)%Name, '[m3]', &amp;</p>
<p>Zone(ZoneNum)%Volume )</p>
<p>The calls to SetupEMSInternalVariable should also be protected by logic that uses the AnyEnergyManagementSystemInModel logic flag. The internal data available can also be listed in the EDD output file.</p>
<h1 id="runningtesting-energyplus-for-developers">Running/Testing EnergyPlus – for Developers</h1>
<p>Any item mentioned in this section is available at no charge to collaborative or other developers – the documentation, however, may be rudimentary and use of the procedures require some knowledge of command line (Windows) or Linux scripts.</p>
<p>EnergyPlus is rigorously tested during each release cycle and prior to each release.  Details on some of the test suites that have been used can be seen at:</p>
<p>http://www.eere.energy.gov/buildings/energyplus/testing.html</p>
<p>Equally important is the testing done by each developer during feature development or changes.  For example, on the core development team, developers are charged with executing the entire test suite (≥230 files) for their checkins.  In addition, one of the core development team does run the entire test suite with each checkin and compares those results to previous results.  Unexpected changes, and certainly crashes, should NOT occur.</p>
<p>Since most modules being developed are aimed at the HVAC or plant features, there is a standard 5-zone template geometry that can be used.  This should form the basis of any new additions.  The old 3-zone model should not be used.  Of course, you may develop your own model.</p>
<p>Developers are also charged with making sure their input file runs an entire weather year, has minimal errors (including max simulation errors) and results compare <em>exactly</em> when design days (preferably winter-summer vs summer-winter) are reversed in consecutive runs (also known as ReverseDD).  To assist in ReverseDD testing, each input file <em>should</em> have a “Run Control” object as well as (at least) two design days (winter-summer / summer-winter as the first two).</p>
<p>Input files should report Zone Air temperatures (Zone Mean Air Temperature or Zone/Sys Air Temperature) as well as meters such as electricity and gas (if applicable).  Of course, reporting features being implemented should be done as well.  These variables will help identify files that have proper “ReverseDD” requirements (failures usually indicate some initialization problems).  Developers should try to minimize output file size – if you are running a full annual simulation (as required by your feature), you should <em>NOT</em> report variables at the timestep level.</p>
<p>To compare results, we have a python script (Mathdiff) that is run on the .csv files.  It will report (by default) differences &lt;=.001 or &lt;=.5% as “within range” and outside those limits as “differences”.  If they are exactly the same (from the .csv precision limits), they will be reported as such.</p>
<p>Developers in the core development team use several methods for running the entire test suite.</p>
<ul>
<li>
<p>One method uses a list of input file names along with an indication of the proper weather file.  A program reads this file and produces several batch files which help with not only running the file but comparing them to previous results, building the “composite error” (the .err files from each file run), and other utility features.  (The same file can be used in Linux testing)</p>
</li>
<li>
<p>Another method uses a batch file with options that will allow running old vs. new exes as well as somewhat automating the reverse dd testing.</p>
</li>
<li>
<p>Still another method uses a simple batch procedure to “run” all files in a folder.</p>
</li>
<li>
<p>Finally, EP-Launch and “groups” can be used.</p>
</li>
</ul>
<p>To facilitate testing, Environment Variables “values” have been implemented in EnergyPlus and/or script files.  To use, one uses the “Set” command and the value as indicated.  Environment variable value testing is inherent in F2003 compliant compilers; for others we have written a set of routines that can either be modified or used directly.</p>
<h2 id="environment-variables-to-assist-running">Environment Variables to Assist Running</h2>
<p>Some environment variables can be used with single or several idf file(s) to keep IDF files pristine while allowing developers or others trying to determine a problem or run a group of files. Many of these have counterparts in Output:Diagnostics objects (some may not be documented). Likewise there may be some “sections” that will produce certain outputs not generally documented.</p>
<h4 id="ddonly-design-days-only">DDOnly: Design Days Only</h4>
<p>Setting to “yes” will cause EnergyPlus to set Run Control option (regardless of whether there is a Run Control object in the input file) for Do the Design Day Simulation to “yes” and Do the Weather File Simulation to “no”.  (Uses logical variable <strong>DDOnly</strong> in module DataSystemVariables). There is no Output:Diagnostics equivalent.</p>
<pre><code>Set DDOnly=yes
</code></pre>
<h4 id="fullannualrun-full-annual-simulation">FullAnnualRun: Full Annual simulation</h4>
<p>Setting to “yes” will cause EnergyPlus to set Run Control option (regardless of whether there is a Run Control object in the input file) for Do the Weather File Simulation to “yes”. Scripts should use a weather file when this environment variable is set.  (Uses logical variable <strong>FullAnnualRun</strong> in module DataSystemVariables). There is no Output:Diagnostics equivalent.</p>
<pre><code>Set FullAnnualRun=yes
</code></pre>
<p>And appropriate changes to script files</p>
<h4 id="noweatherfile-do-not-use-weatherfile-even-if-indicated">NoWeatherFile: Do not use weatherfile even if indicated</h4>
<p>Setting to “yes” doesn’t cause EnergyPlus to do anything but can be used in the scripts to not copy a weather file even when indicated. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set NoWeatherFile=yes
</code></pre>
<p>And appropriate changes to script files</p>
<h4 id="reversedd-reverse-design-days-during-run">ReverseDD: Reverse Design Days during run</h4>
<p>Setting to “yes” causes the first two design days requested in the input file to be reversed during EnergyPlus execution.  (Uses logical variable <strong>ReverseDD</strong> in module DataSystemVariables).  For proper comparisons to original order, a program such as <strong>ReverseDDInCSV</strong> or <strong>ReverseDDInESO</strong> must be run or hand edited. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set ReverseDD=yes
</code></pre>
<p>And appropriate changes to script files</p>
<h4 id="minreportfrequency-set-minimum-reporting-frequency-for-outputs">MinReportFrequency: Set minimum reporting frequency for outputs</h4>
<p>Some developers persist in reporting at the timestep or detailed level even if their runs are full annual runs. This is really burdensome on developers that try to run the full test suite for checking changes. The MinReportFrequency environment variable allows EnergyPlus to report at a higher/less frequent level that still allows for changes to be checked (though differences may require more frequent reporting to track down). EnergyPlus reads this environment variable and sets reporting frequency appropriately. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set MinReportFrequency=daily
</code></pre>
<p>The standard frequencies accepted by EnergyPlus must be used: detail, timestep, hourly, daily, monthly, runperiod, environment, annual. In addition, if this environment variable is used, the following will show in the .eio file:</p>
<p>! &lt;Minimum Reporting Frequency (overriding input value)&gt;, Value, Input Value</p>
<p>Minimum Reporting Frequency,  !Daily [Value,Min,Hour,Minute,Max,Hour,Minute],DAILY</p>
<h4 id="reportduringwarmup-cause-reporting-during-warmup">ReportDuringWarmup: Cause reporting during warmup</h4>
<p>Setting to “yes” causes reporting (Output:Variable, Output:Meter) to be reporting during the warmup days at the start of each environment. (Uses logical variable <strong>ReportDuringWarmup</strong> in module DataSystemVariables).  The Output:Diagnostics, ReportDuringWarmup; is equivalent.</p>
<pre><code>Set ReportDuringWarmup=yes
</code></pre>
<h4 id="reportduringhvacsizingsimulation-cause-sqlite-reporting-during-hvac-sizing-simulations">REPORTDURINGHVACSIZINGSIMULATION: Cause SQLite reporting during HVAC Sizing Simulations</h4>
<p>Setting to “yes” causes output to be sent to SQLite database file during HVAC Sizing Simulations.  (Uses Boolean variable ReportDuringHVACSizingSimulation in DataSystemVariables).  The Output:Diagnostics, ReportDuringHVAVSizingSimulation; is equivalent.</p>
<pre><code>Set REPORTDURINGHVACSIZINGSIMULATIN=YES
</code></pre>
<h4 id="displayallwarnings-turn-on-all-extra-warnings">DisplayAllWarnings: turn on all extra warnings</h4>
<p>Setting to “yes” causes turning on the warnings: DisplayAllWarnings, DisplayExtraWarnings, DisplayUnusedSchedules, DisplayUnusedObjects. DisplayUnusedObjects also displays unused fluids (that is, fluids that are not directly retrieved by the simulation). The Output:Diagnostics, DisplayAllWarnings; is equivalent.</p>
<pre><code>Set DisplayAllWarnings=yes
</code></pre>
<h4 id="displayextrawarnings-turn-on-extra-warnings">DisplayExtraWarnings: turn on  extra warnings</h4>
<p>Setting to “yes” causes turning on DispalyExtraWarnings. The Output:Diagnostics, DisplayExtraWarnings; is equivalent.</p>
<pre><code>Set DisplayExtraWarnings=yes
</code></pre>
<h4 id="displayunusedobjects-turn-on-display-of-unused-objects-and-fluids">DisplayUnusedObjects: turn on display of unused objects and fluids</h4>
<p>Setting to “yes” causes the orphan objects and fluids that are in the input file but not used to be displayed at the end of the simulation. The Output:Diagnostics, DisplayUnusedObjects; is equivalent.</p>
<pre><code>Set DisplayUnusedObjects=yes
</code></pre>
<h4 id="displayunusedschedules-turn-on-display-of-unused-schedules">DisplayUnusedSchedules: turn on display of unused schedules</h4>
<p>Setting to “yes” causes the schedules that are in the input file but not used to be displayed at the end of the simulation. The Output:Diagnostics, DisplayUnusedSchedules; is equivalent.</p>
<pre><code>Set DisplayUnusedSchedules=yes
</code></pre>
<h4 id="displayzoneairheatbalanceoffbalance-turn-on-this-development-output">DisplayZoneAirHeatBalanceOffBalance: turn on this development output</h4>
<p>Setting to “yes” causes the program to calculate and display the Zone Air Heat Balance “out of balance” warnings. The Output:Diagnostics, DisplayZoneAirHeatBalanceOffBalance; is equivalent.</p>
<pre><code>Set DisplayZoneAirHeatBalanceOffBalance=yes
</code></pre>
<h4 id="ignoresolarradiation-turn-off-using-solar-in-simulation">IgnoreSolarRadiation: turn off using Solar in simulation</h4>
<p>Setting to “yes” causes the program to ignore all solar values during simulation.  One might use this when a new set of weather files are produced but you are unsure of their impacts. It also speeds the program as no shading calculations are done. The Output:Diagnostics, IgnoreSolarRadiation; is equivalent.</p>
<pre><code>Set IgnoreSolarRadiation=yes
</code></pre>
<h4 id="displayadvancedreportvariables-turn-on-access-to-advance-report-variables">DisplayAdvancedReportVariables: turn on access to advance report variables</h4>
<p>Setting to “yes” causes the program to be able to access the “advanced report variable” set in the program.The Output:Diagnostics, DisplayAdvancedReportVariables; is equivalent.</p>
<pre><code>Set DisplayAdvancedReportVariables=yes
</code></pre>
<h4 id="sortidd-turn-on-or-off-the-sorting-of-idd-objects">SortIDD: turn on (or off) the sorting of IDD objects</h4>
<p>Setting to “yes” (internal default) causes the program to use sorted lists (a speed up mechanism) in searching for existant objects during IDF processing. There is really no reason to turn it off. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set SortIDD=yes
</code></pre>
<h4 id="developerflag-turn-on-or-off-some-different-outputs-for-the-developer">DeveloperFlag: turn on (or off) some different outputs for the developer</h4>
<p>Setting to “yes” (internal default is “no”) causes the program to display some different information that could be useful to developers. In particular, this will cause the Warmup Convergence output to show the last day for each zone, each timestep. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set DeveloperFlag=yes
</code></pre>
<h4 id="ignorebeamradiation-turn-on-or-off-the-beam-radiation">IgnoreBeamRadiation: turn on (or off) the beam radiation</h4>
<p>Setting to “yes” causes the program to ignore beam radiation in solar calculations. Of limited use, but may be useful for some simulation developments or isolating problems. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set IgnoreBeamRadiation=yes
</code></pre>
<h4 id="ignorediffuseradiation-turn-on-or-off-the-diffuse-radiation">IgnoreDiffuseRadiation: turn on (or off) the diffuse radiation</h4>
<p>Setting to “yes” causes the program to ignore diffuse radiation in solar calculations. Of limited use, but may be useful for some simulation developments or isolating problems. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set IgnoreDiffuseRadiation=yes
</code></pre>
<h4 id="sutherlandhodgman-turn-on-or-off-the-polygon-clipping-algorithm">SutherlandHodgman: turn on (or off) the polygon clipping algorithm</h4>
<p>Setting to “yes” (internal default) causes the program to use the SutherlandHodgman polygon clipping algorithm. You might use this if you wanted to run a bunch of files with the legacy clipping algorithm (convex Weiler Atherton). There is no Output:Diagnostics equivalent.</p>
<pre><code>Set SutherlandHodgman=yes
</code></pre>
<h4 id="minimalshadowing-turn-on-or-off-the-use-of-minimal-shadowing">MinimalShadowing: turn on (or off) the use of Minimal Shadowing</h4>
<p>Setting to “yes” causes the program to use Minimal Shadowing (a speed up mechanism) in calculations. This could be useful when large files are being run to search for non-shadowing related problems. There is no Output:Diagnostics equivalent.</p>
<pre><code>Set MinimalShadowing=yes
</code></pre>
<h4 id="displayinputinaudit-turn-on-or-off-to-show-the-input-file-in-the-audit-file">DisplayInputInAudit: turn on (or off) to show the input file in the audit file</h4>
<p>Setting to “yes” causes the audit file to include a line-by-line echoing of the input file which may be useful for debugging purposes. For versions 8.2 and earlier, the default behavior was to include the line-by-line echoing of the input file into the audit file but it was changed to not do this by default as a way to speed up the input processing portion of executing EnergyPlus. When not set to “yes”, the audit file contains a reference on using the DisplayInputInAudit environment variable to see the line-by-line echoing of the input file.</p>
<h4 id="caution-environment-variables">Caution: Environment Variables</h4>
<p>Some combinations will cause fatal errors from EnergyPlus – <strong>DDOnly</strong> and <strong>FullAnnualRun</strong>, for example.  <strong>FullAnnualRun</strong> and <strong>NoWeatherFile</strong> won’t cause fatal errors from EnergyPlus but probably should from the script files.  We welcome any suggestions for future environment variables.</p>
<h2 id="air-loop-simulation-environment-variables">Air Loop Simulation Environment Variables</h2>
<p>To facilitate comparing the runtime performance of various solution techniques for the air loop simulation a mechanism to track runtime statistics has been implemented in EnergyPlus. To facilitate debugging the air loop simulation a tracing mechanism operating either at the air loop-level or at the controller-level has been implemented in EnergyPlus.  To use, one uses the “Set” command and the value as indicated.</p>
<h4 id="track95airloop-runtime-performance-tracker-for-air-loop-simulation">TRACK_AIRLOOP: Runtime performance tracker for air loop simulation</h4>
<p>Setting to “yes” will cause EnergyPlus to track the performance of the air loop simulation at runtime and dump the results in a file named “statistics.HVACControllers.csv” upon ending the simulation.  (Uses logical variable <strong>TrackAirLoopEnvFlag</strong> in module DataSystemVariables).</p>
<p>Set TRACK_AIRLOOP=yes</p>
<h4 id="trace95airloop-air-loop-simulation-tracer">TRACE_AIRLOOP: Air loop simulation tracer</h4>
<p>Setting to “yes” will cause EnergyPlus to write to a trace file named “controller.&lt;Air Loop Name&gt;.csv” the converged solutions of all controllers defined on each air loop, at each HVAC iteration.  (Uses logical variable <strong>TraceAirLoopEnvFlag</strong> in module DataSystemVariables).</p>
<p>Set TRACE_AIRLOOP=yes</p>
<h4 id="trace95hvaccontroller-individual-hvac-controller-tracer">TRACE_HVACCONTROLLER: Individual HVAC controller tracer</h4>
<p>Setting to “yes” will cause EnergyPlus to write to a trace file named “controller.&lt;Controller Name&gt;.csv” a detailed description of each controller iteration at each HVAC iteration.  (Uses logical variable <strong>TraceControllerEnvFlag</strong> in module DataSystemVariables).</p>
<p>Set TRACE_HVACCONTROLLER=yes</p>
<h1 id="quick-procedure-outline-for-making-code-changes-to-energyplus">Quick Procedure Outline For Making Code Changes to EnergyPlus</h1>
<p>Some of the steps in this section are primarily applicable to developers who are part of the “EnergyPlus Team”.  However, these steps should also be followed as you develop a module or other piece to submit to the EnergyPlus Team for inclusion in an EnergyPlus release.</p>
<p>1.   Write a New Feature Proposal (often called NFP) for discussion at a bi-weekly conference call.  Based on that discussion, update the NFP. Out of team developers: use the NFP format to help formulate your submission documentation to the EnergyPlus Team. <strong><em>The NFP format is shown in Appendix F. The sections of the NFP format are shown in</em></strong> <strong><em>Table 1. Sections of a New Feature Proposal.</em></strong></p>
<p>2.   Get the relevant files for your development. Team developers can check out files from StarTeam.</p>
<p>a.   Energy+.idd and Featurechanges.csv are in the ‘Release’ Folder. This folder also contains the “Rules” spreadsheet and “Report Variables” files.</p>
<p>b.   ExampleFiles.xls, ExampleFilesDoc.txt, and baseline or relevant IDF files from ‘Test Files - Utilities\InternalTests\InputFiles‘</p>
<p>c.   F90 files from the ‘SourceCode’ folder.</p>
<p>d.   Documents (InputOutputReference.doc, EngineeringReference.doc, OutputDetailsAndExamples.doc, etc.) from the ‘External Documentation\Documentation Sources’ folder.</p>
<p>3.   Following proper procedures (<em>e.g., Object naming conventions are specified earlier in this document</em>) make your object changes to the Energy+.idd and relevant IDF files.  If your IDD modifications make changes for existing objects, you must determine if you need to add to the “Rules” spreadsheet so that the transition program can be made for existing IDF files.  Likewise, if you change existing report variable names, you must update the “Report Variables” file. Note that the ExampleFiles.xls has some guidance on the contents of new test suite files. Create or change existing IDF files for your feature.</p>
<p>4.   Make code changes to F90 files for subroutines, GetInput, Sim, Report or create your own module following the Programming Standards and Programming Templates.  Programming Templates are available in Appendix D.  Programming Standards is a separate document.</p>
<p>5.   Compile and run in debug mode to track errors.</p>
<p>6.   Test making sample runs; review summary and time step reports to identify issues. Test many features of your module even if you are not including all in the Test Suite IDF file. Go back to Step 4 as necessary. Note some of the issues in the “Important Rules for Developers”.</p>
<p>7.   When complete, run full test suite to make sure there are no crashes or unexpected changes in other files.</p>
<p>8.   Run Reverse DD for your featured files – making sure the results <em>exactly</em> match.</p>
<p>9.   Update relevant portions of documents: InputOutputReference.doc, EngineeringReference.doc, OutputDetailsAndExamples.doc, etc.  Only excerpted portions of the document should be sent forward for review and final inclusion in the whole document. Depending on the changes, it may be better to “track changes” in the document or give instructions for inclusion in the whole document. Send these documents up the review chain as appropriate.  <strong><em>Appendix C also has some information about formatting documents.</em></strong></p>
<p>10. Procedure on checking in files changes from time to time.  Currently, all source code files are kept locked and your code may go through another reivew before you are allowed to check in.  <strong><em>Follow procedures in Appendix B as well about submitting your feature – many parts are repeated in this section.</em></strong></p>
<p>11. Check in modified or new files. If changes have been made to the original checked out file, you must carefully merge your changes into the file – this also may necessitate you repeating your test runs. Usually, your featurechanges modification will be very simple and be the last line in that file.</p>
<p>12. Send email to the team notifying them of the new feature/changed feature/defect fix and what files were changed/added/etc.</p>
<p>13. Incorporate any feedback after checkin.</p>
<p>14. Use <strong><em>Appendix G</em></strong> to submit information, if applicable, about your feature.</p>
<h1 id="important-rules-for-module-developers">Important Rules for Module Developers</h1>
<p>1.   INITIALIZE!!!!!  INITIALIZE either fully or "invalidly" when you ALLOCATE the array/derived type.  Two items have been set up to help you: BigNumber and DBigNumber are in DataGlobals.  They get initialized before anything happens in the main routine (EnergyPlus). An invalid initialization can use one of these, appropriately (i.e. set and test for “BigNumber”).  Another example of “invalid” initialization is a value that shouldn’t be legal for the item (-999).</p>
<p>2.   Warning errors during "get input" should only be used when program termination is not required (this is rare). Each GetInput routine should be structured so that errors detected (such as an invalid schedule name which currently is just a warning) cause a fatal error after all the input for that item/module/etc is gotten.  (See HBManager, BaseboardRadiator, others)  In addition, don't make GetInputFlag a module variable.  Make it as "local" as possible.  Look at BaseboardRadiator for an example.</p>
<p>3.   Error messages during simulation should be semi-intelligent.  No one wants to see 5,000 messages saying "this flow invalid".  If the error condition might happen a lot (especially during debugging), count each occurrence and only put out a message every 50 or so.   It is better to use the “Recurring Error Handling” routines. (See examples of both above in the Error Messages section).  Also, if you are putting the same message in two modules, identify the error message with some designation.  For Example,</p>
<p>CALL ShowWarningError (<strong>'SimRoutinename</strong>: this condition happened again')</p>
<p>will help everyone track it down.   Use the ShowContinueErrorTimeStamp so the time/date/environment of occurrence is known, as appropriate for the condition.</p>
<p>4.   Use the templates for documentation!  Modules, subroutines, functions templates all have been checked into StarTeam.  Use them.  Put INTENTs on your Subroutine Arguments.  Document variables.</p>
<p><strong>5.   Add “meter” variables as appropriate!  If your module uses fuel or electricity and that energy is not accounted for by other components (i.e. pumps, coils, chillers, etc), then you need to report it onto a “meter”.</strong></p>
<p><strong>6.   Avoid the use of string comparisons in subroutines other than GetInput.  Check string comparisons in the GetInput subroutines and assign an integer parameter for comparisons elsewhere in the module. Character strings in structures are not allowed (except for name of object) – any exceptions must be approved. Schedule names, curve object names, and child object types MUST all be referenced by an integer. Existing code must be changed as you change any of the code within a module. </strong></p>
<p><strong>7.   If you are submitting code for insertion in the public version of EnergyPlus, make sure that the proper “Grant-Back” procedure has been followed so that the correct attributions of code authorship are given as well as permission to use this code in publicly available software is assured. (see Appendix G, Code/Module Contribution Questionnaire – also available separately)</strong></p>
<h1 id="appendix-a-dataglobals-and-dataenvironments-modules">Appendix A.  DataGlobals and DataEnvironments Modules</h1>
<p>Rather than include the code of the DataGlobals and DataEnvironments modules, they will be described here.</p>
<h2 id="dataglobals">DataGlobals</h2>
<p>DataGlobals contains parameters, variables, Interface descriptors that could be used by every part of the program.  For example, this is where the “MaxNameLength” (maximum name length (characters) of objects.  All other pieces of the code that need this will need to</p>
<p>USE DataGlobals</p>
<p>and, if that’s the only piece it needs, can say</p>
<p>USE DataGlobals, ONLY: MaxNameLength</p>
<p>Interface specifications for the ShowError routines are here because there are optional parameters in these routines.  Then,</p>
<p>USE DataGlobals, ONLY: ShowWarningError, ShowFatalError</p>
<p>can be used safely from any routine.  Constants such as Pi (p), Degrees To Radians, and Number of Seconds in Hour are also stored there.  Remember that we suggest compiling EnergyPlus in double precision and these constants (as should all constants) are representative of double precision (even if someone were to compile in single precision).</p>
<p>Finally, the interface specifications for the Setup Report Variables is contained in this module.  The interface allows for a single call for accomplishing that while actually forking to call several different routines based on the type of data being used.</p>
<h2 id="dataenvironment">DataEnvironment</h2>
<p>DataEnvironment is intended to address global environmental variables (such as current outdoor temperature, barometric pressure, and so forth).  It is also extends the concept of a “data only” module a bit to encompass a few functions that calculate values for the site atmospheric variation concept.</p>
<h1 id="appendix-b-submissions-and-check-ins">Appendix B.  Submissions and Check-ins</h1>
<p>There are two methods by which new modules are entered into the EnergyPlus (publicly available) program.</p>
<ul>
<li><strong>Checkin:</strong> Part of the core development team may create or modify an existing module.  As we use a configuration management system – this is called a check in.</li>
</ul>
<p><em>Note --- to save people grief and rework effort and to work toward consistency in approach, new features or changes to existing features must be proposed in a documented way for discussion during one of the bi-weekly conference calls.</em></p>
<ul>
<li><strong>Submission:</strong> When someone outside the core development team submits a module or modification of an existing module for inclusion, this is termed a submission.</li>
</ul>
<p><em>Submissions are subjected to the same kind of scrutiny as team checkins and usually will require rework by the submitter.  We welcome outside developers to send their ideas as early documents for comment with the understanding that revising does not guarantee automatic inclusion.  See the proposed feature outline document in Appendix F and/or the “doc” file in the Documents for Developers Zip file.</em></p>
<p>Both kinds of inclusions need to follow the checklist procedure for new inclusions:</p>
<p>ü <strong>Source Code Rules</strong></p>
<p>Shall follow programming standard</p>
<p>Shall follow F90/95 or later standards  (use “allocatable” for allocatable structures within Derived Types)</p>
<p>Shall follow the Template standards (documentation, naming conventions)</p>
<p>Shall follow the guidelines shown in this document</p>
<p>All items shall be directly initialized (exception: derived type elements may be staticly initialized)</p>
<p>There shall be no “unused” variables.  If you put in a variable that you “might use later” – comment it out and comment it to be used later.</p>
<p>No Tabs in source code!!!</p>
<p>Lines shall be less than 133 characters in length.  (Some compilers allow longer lines without warning).</p>
<p>Suggest using F95 standards checking during compiles -- you may use the compiler option to generate warnings for non-standard code.</p>
<p><strong>Permission to use the code shall be supplied -- written, even email, is required.  LBNL is monitoring this aspect – so a grant-back letter can also be obtained from them.</strong></p>
<p>ü <strong>Energy+.IDD rules</strong></p>
<p>Standard Units shall be used (SI only on Input)</p>
<p>Show units with the <strong>\units</strong> field.  Supply <strong>\ip-units</strong> only if your input would require it (see comments at top of the Energy+.idd).</p>
<p>Use <strong>\minimum</strong> and <strong>\maximum</strong></p>
<p>The first field following the object name should contain “<strong>name</strong>” as part of the field name</p>
<p>Use <strong>\default, \min-fields</strong> and <strong>\required-field</strong> appropriately</p>
<p>Object changes during minor releases (x.x.xxx) should not change fields in the middle – only at the end</p>
<p>Surface objects may not add further fields to the end (the end is reserved for vertices and extension to the current limits)</p>
<p>Note that changes in the Energy+.idd will require a “transition” rule change in the Rules Spreadsheet file (Rules…xls).  Likewise, changes in report variable names must be documented in the “report variables” change file that is a companion to the Rules spreadsheet.</p>
<p>ü <strong>Testing</strong></p>
<p>Shall run the full test suite for all new features and unless you are absolutely, positively sure that your change will not impact other parts of the code.  We have a python script that can compare between two run versions (using the .csv files output from ReadVarsESO).</p>
<p>If you need a script, look under StarTeam…Test Files&gt;ScriptMaker.  Other scripts are mentioned in the section on “Running EnergyPlus for Developers” (Module Developer’s Guide).</p>
<p>If you modify objects, you must change all test suite files that are impacted by your object modifications.</p>
<p>ü <strong>New Features need a new example file</strong></p>
<p>You must create a new input file for your changes—input files shall include appropriate internal documentation!  (Test files have a document template as well seeAppendix E.  Test File Documentation).  Some features may be appropriately added to an existing file but documentation must be updated.</p>
<p>You must fill out a line in the “ExampleFiles.xls” spreadsheet for your new input file.</p>
<p>You must run a full annual run with your test file even if that is not the configuration that ends up in the internal test suite.  Annual runs have been known to fail – obviously, your input file should not.</p>
<p>You must try to minimize the number of errors shown in the eplusout.err file for your files.</p>
<p>Reverse DD Compliance Test: You must run a test that reverses a run of two environments (design days) and make sure that the results (when you also reverse the results files) are identical.  (Identical means <em>exactly</em> the same.)  Several scripts and automated programs to accomplish this feat are available.</p>
<p>ü <strong>Documentation (must be included at the same time as code!!!)</strong></p>
<p>A document template is available for use – only the styles in that document should be used.  (Microsoft™ Word is our standard word processing software).</p>
<p>Equations – limited in IORef, necessary in Engineering Doc – limit the number of “references” though.  You can use standard Equation formatting from Microsoft™ Word or Mathtype™ is an acceptable alternate.</p>
<p>Figures – Though AutoShapes may draw nice pictures, they are not often “captionable” without undue editing.  Please make figures into Jpegs or GIFs.  Use “insert caption” (below the figure) so that auto-numbering of figures is used (these will transfer automatically to EnergyPlus documents).</p>
<p>Tables – use “insert caption” (above the table) so that auto-numbering of figures is used (these will transfer automatically to EnergyPlus documents).</p>
<p>Cross-References – limit your “insert cross references”.  You should highlight these so that “editing” from your inclusion is more obvious – use a different color to help them stand out.</p>
<p>IORef – See the InputOutputReference document for indications of what is included.</p>
<p>Eng Ref – New modules shall include an engineering document reference.  See the Engineering Reference for indications of typical writeups.</p>
<p>Output Details and Examples – this can help illustrate your changes.  Any new files <em>must</em> be detailed in here.  Likewise, changes to the .eio file must be described.</p>
<p>ü <strong>FeatureChanges.csv</strong></p>
<p>Every change to source code, example files, datsets, utilities (any change other than documentation) must include a line in the “featurechanges.csv” file.</p>
<p>ü <strong>Checked in?</strong></p>
<p>A courtesy message to the EnergyPlus team should be done for each check in, with details of files checked in, etc.  Save one of the emails you have received if you don’t know how many to send it to.</p>
<p>ü <strong>Defect fixing?</strong></p>
<p>If you fix a defect or “fix” a suggested change (CR), you should mark it “fixed” in StarTeam and the responsibility should automatically change back to the author of the CR.  If you fix your own CR, assign it to someone else for verification.</p>
<p>If you fix a defect or “fix” a suggested change, you should provide a “synopsis for users” (on the “Custom” tab in the CR edit dialog) so that when we release the version with your fix, we can provide something descriptive for the users.</p>
<p>If a defect has a workaround, you should enter this in the “Workaround” field (on the “Solution” tab) to inform users until the fix is released in a public version.</p>
<p>ü <strong>Rules…xls</strong></p>
<p>If a transition rule will be needed (or a deleted / obsolete / renamed object is needed) – a line (or more) in this spreadsheet must be used.  See example rules files from previous releases.  If in doubt, put something in.</p>
<p>ü <strong>ReportVariables…csv</strong></p>
<p>If you change the name of a report variable, the transition program for release can automatically transition older input files <strong>IF</strong> you put the old and new names into this file.</p>
<p>If you delete a report variable, that detail should go in this file.  Note that you must consult others on the core development team before deleting a reported variable.</p>
<h1 id="appendix-c-documentation-specifics">Appendix C.  Documentation Specifics</h1>
<p>Documents that module developers will typically be updating or changing are the: Input Output Reference, Engineering Documentation, and Output Details and Examples.  You may, of course, note revisions to other documents.</p>
<p>All of the EnergyPlus documentation follows a Word™ template – report.dot.</p>
<p>This template takes care of many of the nuances of formatting so that the documents all retain the same “look and feel”.  The template itself will contain examples for the IORef and Engineering Documentation.</p>
<p>General guidelines:</p>
<ul>
<li>
<p>Don’t get fancy with formatting.  No extra “enters” are needed to space the paragraphs.</p>
</li>
<li>
<p>Submit your pictures as pictures (jpeg, tif, gif).  This will allow you to “insert captions” below them and have them automatically numbered.  (This also allows them to be re-numbered once inside the EnergyPlus documents).  Don’t use Text boxes.</p>
</li>
<li>
<p>Likewise, use an “insert caption” on tables.</p>
</li>
<li>
<p>Table captions go above the table.  Figure captions go below.</p>
</li>
<li>
<p>If you want to reference a table or figure in your text, use “insert cross reference” and select table or figure as appropriate.  Usually, just use the “label and number” option.</p>
</li>
<li>
<p>Body Text is the expected style for most text.  DO NOT put object names in a different font (such as Courier) or as a different size though you may bold them for emphasis.</p>
</li>
<li>
<p>Headings are used judiciously to help separate text.</p>
</li>
<li>
<p>Object names (IOReference) are Heading 3.</p>
</li>
<li>
<p>Each field must be described and shown as Heading 4 followed by the description.  Form should be “Field: &lt;field Name&gt;”. (Exception: if your object has a repeating set of fields – you may describe the initial field set in detail such as is done for the branch specifications fields in the Branch object).</p>
</li>
<li>
<p>Each object’s IDD must be shown and use the format “IDD Definition”.</p>
</li>
<li>
<p>An excerpt IDF using the object must be shown.</p>
</li>
<li>
<p>Output variables for the object must be shown (heading 4) with a heading 3 &lt;object name&gt; Output variables preceding.</p>
</li>
<li>
<p>Equations may be inserted using the Microsoft™ Equation Editor.  Internally we use software called “MathType” – that also may be used for Equations.  It is not desirable to number every equation.  If you want to reference the equations, of course, you will need to number them – it is best to number them in plain text and then we can edit them into the rest of the documents.</p>
</li>
<li>
<p>Each Engineering Reference section should contain a “References” section and should be formatted in author style (not numbered).</p>
</li>
</ul>
<p>Example References:</p>
<p>ASHRAE. 1993. 1993 ASHRAE Handbook – Fundamentals. Atlanta: American Society of Heating, Refrigerating, and Air-Conditioning Engineers, Inc.</p>
<p>Chapman, A. J. 1984. Heat Transfer, 4<sup>th</sup> Edition, New York: Macmillan Publishing Company.</p>
<p>Lienhard, J. H. 1981. A Heat Transfer Textbook, Englewood Cliffs, N.J.: Prentice-Hall, Inc.</p>
<p>McClellan, T. M., and C. O. Pedersen. 1997. Investigation of Outside Heat Balance Models for Use in a Heat Balance Cooling Load Calculation. ASHRAE Transactions, Vol. 103, Part 2, pp. 469-484.</p>
<p>Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655. National Bureau of Standards.</p>
<h1 id="appendix-d-module-subroutine-function-templates">Appendix D.  Module, Subroutine, Function Templates</h1>
<p>The following module template can and should be used to create new modules.  Following the module template are subroutine and function templates.  You should be able to copy the template for your own use (or you can get a plain text version).</p>
<p><strong>MODULE &lt;module_name&gt;</strong></p>
<p>! Module containing the routines dealing with the &lt;module_name&gt;</p>
<p>! MODULE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS MODULE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! OTHER NOTES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! &lt;use statements for data only modules&gt;</p>
<p>USE DataGlobals, ONLY: ShowWarningError, ShowSevereError, ShowFatalError, &amp;</p>
<p>MaxNameLength, ...</p>
<p>! &lt;use statements for access to subroutines in other modules&gt;</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables</p>
<p>PRIVATE ! Everything private unless explicitly made public</p>
<p>! MODULE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! MODULE VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>! SUBROUTINE SPECIFICATIONS FOR MODULE:</p>
<p>! Driver/Manager Routines</p>
<p>PUBLIC  Sim&lt;module_name&gt;</p>
<p>! Get Input routines for module</p>
<p>PRIVATE Get&lt;module_name&gt;</p>
<p>! Initialization routines for module</p>
<p>PRIVATE Init&lt;module_name&gt;</p>
<p>PRIVATE Size&lt;module_name&gt;</p>
<p>! Algorithms/Calculation routines for the module</p>
<p>PRIVATE Calc&lt;module_name&gt;</p>
<p>! Update routines to check convergence and update nodes</p>
<p>PRIVATE Update&lt;module_name&gt;</p>
<p>! Reporting routines for module</p>
<p>PRIVATE Report&lt;module_name&gt;</p>
<p>! Utility routines for module</p>
<p>! these would be public such as:</p>
<p>! PUBLIC  Get&lt;module&gt;InletNode</p>
<p>! PUBLIC  Get&lt;module&gt;OutletNode</p>
<p><strong>CONTAINS</strong></p>
<p><strong>SUBROUTINE Sim&lt;module_name&gt;</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>LOGICAL,SAVE      :: GetInputFlag = .true.  ! First time, input is "gotten"</p>
<p>IF (GetInputFlag) THEN</p>
<p>CALL Get&lt;module_name&gt;Input</p>
<p>GetInputFlag=.false.</p>
<p>ENDIF</p>
<p>&lt;... insert any necessary code here&gt;</p>
<p>CALL Init&lt;module_name&gt;(Args)</p>
<p>CALL Calc&lt;module_name&gt;(Args)</p>
<p>CALL Update&lt;module_name&gt;(Args)</p>
<p>CALL Report&lt;module_name&gt;(Args)</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE Sim&lt;module_name&gt;</strong></p>
<p><strong>SUBROUTINE Get&lt;module_name&gt;Input</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>USE InputProcessor, ONLY: GetNumObjectsFound, GetObjectItem ! might also use FindItemInList</p>
<p>USE DataIPShortCuts</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>CHARACTER(len=*), PARAMETER :: RoutineName='PutRoutineNameHere'</p>
<p>CHARACTER(len=*), PARAMETER :: CurrentModuleObject='GetModuleObject'</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>INTEGER                        :: Item    ! Item to be "gotten"</p>
<p>!  Instead of below, use Variables in IPShortCuts</p>
<p>!  CHARACTER(len=MaxNameLength), &amp;</p>
<p>!                    DIMENSION(x) :: Alphas  ! Alpha items for object</p>
<p>!  REAL, DIMENSION(y)             :: Numbers ! Numeric items for object</p>
<p>INTEGER                        :: NumAlphas  ! Number of Alphas for each GetObjectItem call</p>
<p>INTEGER                        :: NumNumbers ! Number of Numbers for each GetObjectItem call</p>
<p>INTEGER                        :: IOStatus   ! Used in GetObjectItem</p>
<p>LOGICAL                        :: ErrorsFound=.false.  ! Set to true if errors in input, fatal at end of routine</p>
<p>&lt;NumItems&gt;=GetNumObjectsFound(CurrentModuleObject)</p>
<p>DO Item=1,&lt;NumItems&gt;</p>
<p>CALL GetObjectItem(CurrentModuleObject,Item,cAlphaArgs,NumAlphas, &amp;</p>
<p>rNumericArgs,NumNumbers,IOStatus,  &amp;</p>
<p>AlphaBlank=lAlphaFieldBlanks,NumBlank=lNumericFieldBlanks,  &amp;</p>
<p>AlphaFieldnames=cAlphaFieldNames,NumericFieldNames=cNumericFieldNames)</p>
<p>&lt;process, noting errors&gt;</p>
<p>! Errors should be formatted as (alpha 1 should hold the name of the object)</p>
<p>CALL ShowSevereError(RoutineName//':'//CurrentModuleObject//'="'//trim(cAlphaArgs(1)))//  &amp;</p>
<p>'", invalid '//trim(cAlphaFieldNames(x))//'="'//trim(cAlphaArgs(x))//'" &lt;condition&gt;.')</p>
<p>! likewise for numeric fields</p>
<p>ENDDO</p>
<p>&lt;SetupOutputVariables here...&gt;</p>
<p>IF (ErrorsFound) THEN</p>
<p>CALL ShowFatalError(RoutineName//':'//CurrentModuleObject//': Errors found in input.')</p>
<p>ENDIF</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE Get&lt;module_name&gt;Input</strong></p>
<p><strong>SUBROUTINE Init&lt;module_name&gt;</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE Init&lt;module_name&gt;</strong></p>
<p><strong>SUBROUTINE Size&lt;module_name&gt;</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE Size&lt;module_name&gt;</strong></p>
<p><strong>SUBROUTINE Calc&lt;module_name&gt;</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE Calc&lt;module_name&gt;</strong></p>
<p><strong>SUBROUTINE Update&lt;module_name&gt;</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE Update&lt;module_name&gt;</strong></p>
<p><strong>SUBROUTINE Report&lt;module_name&gt;</strong></p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! &lt;description&gt;</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! &lt;description&gt;</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS:</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>! &lt;this routine is typically needed only for those cases where you must transform the internal data to a reportable form&gt;</p>
<p>RETURN</p>
<p><strong>END SUBROUTINE Report&lt;module_name&gt;</strong></p>
<p><strong>!=====================  Utility/Other routines for module.</strong></p>
<p>! Insert as appropriate</p>
<p>! Insert Standard Copyright Notice here.</p>
<p><strong>END MODULE &lt;module_name&gt;</strong></p>
<p>The Subroutine Template:</p>
<p>SUBROUTINE &lt;name&gt;</p>
<p>! SUBROUTINE INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS SUBROUTINE:</p>
<p>! This subroutine needs a description.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Needs description, as appropriate.</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! SUBROUTINE ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! SUBROUTINE PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! SUBROUTINE LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>RETURN</p>
<p>END SUBROUTINE &lt;name&gt;</p>
<p>And the Function Template:</p>
<p>&lt;type&gt; FUNCTION &lt;name&gt;</p>
<p>! FUNCTION INFORMATION:</p>
<p>!       AUTHOR         &lt;author&gt;</p>
<p>!       DATE WRITTEN   &lt;date_written&gt;</p>
<p>!       MODIFIED       na</p>
<p>!       RE-ENGINEERED  na</p>
<p>! PURPOSE OF THIS FUNCTION:</p>
<p>! This function needs a description.</p>
<p>! METHODOLOGY EMPLOYED:</p>
<p>! Needs description, as appropriate.</p>
<p>! REFERENCES:</p>
<p>! na</p>
<p>! USE STATEMENTS:</p>
<p>! na</p>
<p>IMPLICIT NONE    ! Enforce explicit typing of all variables in this routine</p>
<p>! FUNCTION ARGUMENT DEFINITIONS:</p>
<p>! na</p>
<p>! FUNCTION PARAMETER DEFINITIONS:</p>
<p>! na</p>
<p>! INTERFACE BLOCK SPECIFICATIONS</p>
<p>! na</p>
<p>! DERIVED TYPE DEFINITIONS</p>
<p>! na</p>
<p>! FUNCTION LOCAL VARIABLE DECLARATIONS:</p>
<p>! na</p>
<p>RETURN</p>
<p>END FUNCTION &lt;name&gt;</p>
<h1 id="appendix-e-test-file-documentation">Appendix E.  Test File Documentation</h1>
<p>Each test file, whether released to the public or not, should be a best practice model and documented (comments at the top of the file) following the guidelines below.  The document template file is also included with each installation in the “ExampleFiles” folder – ExampleFilesDoc.txt</p>
<p>! &lt;name of file&gt;</p>
<p>! Basic file description: &lt;specify number of zones, stories in building, etc&gt;</p>
<p>! Highlights: &lt;Purpose of this example file&gt;</p>
<p>! Simulation Location/Run: &lt;location information, design days, run periods&gt;</p>
<p>! Location:</p>
<p>! Design Days (should have SummerDesignDay,WinterDesignDay designations):</p>
<p>! Run Period (Weather File):</p>
<p>! Run Control (should include this):</p>
<p>!</p>
<p>! Building: &lt;more details about building.  metric units, if also english enclose in []{} or ()&gt;</p>
<p>! Floor Area:</p>
<p>! Number of Stories:</p>
<p>!</p>
<p>! Zone Description Details:</p>
<p>! Internal gains description: &lt;lighting level, equipment, number of occupants, infiltration, daylighting, etc&gt;</p>
<p>! Interzone Surfaces:</p>
<p>! Internal Mass:</p>
<p>! People:</p>
<p>! Lights:</p>
<p>! Windows:</p>
<p>! Detached Shading:</p>
<p>! Daylight:</p>
<p>! Natural Ventilation          :</p>
<p>! Compact Schedules (preferred):</p>
<p>! Solar Distribution:</p>
<p>!</p>
<p>! HVAC: &lt;HVAC description and plant supply, as appropriate&gt;</p>
<p>! Purchased Air:</p>
<p>! Zonal Equipment:</p>
<p>! Central Air Handling Equipment:</p>
<p>! System Equipment Autosize:</p>
<p>! Purchased Cooling:</p>
<p>! Purchased Heating:</p>
<p>! Coils:</p>
<p>! Pumps:</p>
<p>! Boilers:</p>
<p>! Chillers:</p>
<p>! Towers:</p>
<p>!</p>
<p>! Results: &lt;how are results reported&gt;</p>
<p>! Standard Reports:</p>
<p>! Timestep or Hourly Variables:</p>
<p>! Time bins Report:</p>
<p>! HTML Report:</p>
<p>! Environmental Emissions:</p>
<p>! Utility Tariffs:</p>
<p>Most of the example files have completed their documentation requirements and include plan views of the building.  Our naming convention uses an underscore (_) as the first character of an input file “not for publication”.</p>
<h1 id="appendix-f-new-or-changed-proposal-feature-template">Appendix F. New or Changed Proposal Feature Template</h1>
<p>&lt;TITLE&gt;</p>
<p>&lt;organization&gt;</p>
<p>&lt;Date(s), Original, Revision, etc&gt;</p>
<p><strong>Justification for Feature Update:</strong></p>
<p>&lt;Required&gt;</p>
<p><strong>Conference Call Conclusions:</strong></p>
<p>&lt;Optional – note date of conference call where talked about&gt;</p>
<p><strong>Other Conference Call Topics (not in scope of current proposal):</strong></p>
<p>&lt;Optional&gt;</p>
<p><strong>Overview:</strong></p>
<p>&lt;Include Description of Feature and references&gt;</p>
<p><strong>Approach:</strong></p>
<p><strong>Testing/Validation/Data Source(s):</strong></p>
<p>&lt;required&gt;</p>
<p><strong>IO Ref (draft):</strong></p>
<p>&lt;required&gt;</p>
<p><strong>IDD Object (New):</strong></p>
<p>&lt;include as appropriate&gt;</p>
<p><strong>IDD Object(s) (Revised):</strong></p>
<p>&lt;include as appropriate&gt;</p>
<p><strong>Proposed Report Variables:</strong></p>
<p><strong>Proposed additions to Meters:</strong></p>
<p><strong>EngRef (draft):</strong></p>
<p>&lt;required&gt;</p>
<p><strong>Example File and Transition changes:</strong></p>
<p>As needed.</p>
<p><strong>Other documents:</strong></p>
<p>As needed.</p>
<h1 id="appendix-g">Appendix G.</h1>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>