<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Output Details and Examples - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li class="active">
                <a href=".">Output Details and Examples</a>
              </li>
            
              <li>
                <a href="../../Using_EnergyPlus_for_Compliance/Using_EnergyPlus_for_Compliance">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#introduction">Introduction</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#output-files">Output Files</a>
      <ul class="nav">
        
        <li><a href="#output-file-list">Output File List</a></li>
        
        <li><a href="#eplusoutaudit">eplusout.audit</a></li>
        
        <li><a href="#eplusoutbnd">eplusout.bnd</a></li>
        
        <li><a href="#eplusoutdbg">eplusout.dbg</a></li>
        
        <li><a href="#eplusoutdxf">eplusout.dxf</a></li>
        
        <li><a href="#eplusoutedd">eplusout.edd</a></li>
        
        <li><a href="#eplusouteio">eplusout.eio</a></li>
        
        <li><a href="#eplusoutend">eplusout.end</a></li>
        
        <li><a href="#eplusoutepmidf">eplusout.epmidf</a></li>
        
        <li><a href="#eplusoutepmdet">eplusout.epmdet</a></li>
        
        <li><a href="#eplusouterr">eplusout.err</a></li>
        
        <li><a href="#eplusouteso">eplusout.eso</a></li>
        
        <li><a href="#eplusoutlog">eplusout.log</a></li>
        
        <li><a href="#eplusoutmtd">eplusout.mtd</a></li>
        
        <li><a href="#eplusoutmtr">eplusout.mtr</a></li>
        
        <li><a href="#eplusoutrdd">eplusout.rdd</a></li>
        
        <li><a href="#eplusoutmdd">eplusout.mdd</a></li>
        
        <li><a href="#eplusoutshd">eplusout.shd</a></li>
        
        <li><a href="#eplusoutsln">eplusout.sln</a></li>
        
        <li><a href="#eplusoutsql">eplusout.sql</a></li>
        
        <li><a href="#eplussszext">eplusssz.&lt;ext&gt;</a></li>
        
        <li><a href="#epluszszext">epluszsz.&lt;ext&gt;</a></li>
        
        <li><a href="#eplusoutext">eplusout.&lt;ext&gt;</a></li>
        
        <li><a href="#eplusmtrext">eplusmtr.&lt;ext&gt;</a></li>
        
        <li><a href="#eplusmapext">eplusmap.&lt;ext&gt;</a></li>
        
        <li><a href="#eplusoutdfs">eplusout.dfs</a></li>
        
        <li><a href="#eplusscreencsv">eplusscreen.csv</a></li>
        
        <li><a href="#eplustblext">eplustbl.&lt;ext&gt;</a></li>
        
        <li><a href="#readvarsrvaudit">readvars.rvaudit</a></li>
        
        <li><a href="#eplusoutsvg">eplusout.svg</a></li>
        
        <li><a href="#eplusoutsci">eplusout.sci</a></li>
        
        <li><a href="#eplusoutwrl">eplusout.wrl</a></li>
        
        <li><a href="#delight-output-files">Delight output files</a></li>
        
      </ul>
    </li>
  
    <li class="main"><a href="#example-input-files">Example Input Files</a>
      <ul class="nav">
        
      </ul>
    </li>
  
    <li class="main"><a href="#data-sets">Data Sets</a>
      <ul class="nav">
        
        <li><a href="#simple-list-data-sets">Simple List Data Sets</a></li>
        
        <li><a href="#macro-data-sets">Macro Data Sets</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <p>Output Details and Examples</p>
<p>EnergyPlus Outputs, Example Inputs and Data Set Files</p>
<h1 id="introduction">Introduction</h1>
<p>This document is intended to give an in-depth look at the various output files produced by EnergyPlus. Some of these may be referenced in various other parts of the documentation but are presented here with more details.</p>
<p>The scripts that assist in running EnergyPlus will usually rename the standard names used in the program. The two scripts that are distributed with EnergyPlus are: <strong>EPL-Run.bat</strong> (which is used by the EP-Launch program) and <strong>RunEPlus.bat</strong>  (which can be used from the command line). The RunEPlus batch file can also be used to string together several runs such as usually termed “batch processing”. In renaming the files created by the program or its post-processing program(s), usually the file extension will be retained. The following table will illustrate the native EnergyPlus file name, a description of its contents and the EP-Launch “version” of the file. In this table, &lt;filename&gt; refers to the source/original file name (without extension) selected. Files are presented in alphabetic order. For output purposes, the most important files to understand are the eplusout.eso, eplusout.mtr and eplusout.err files. The first two are manipulated with the ReadVarsESO post processing program. The latter will contain any critical errors that were encountered during the run.</p>
<h1 id="output-files">Output Files</h1>
<h2 id="output-file-list">Output File List</h2>
<p>Following are the native file names that are output from EnergyPlus; native – directly out of EnergyPlus. Usually you will not see these file names as batch files and interfaces will change them to be &lt;file name&gt;.&lt;ext&gt; or in some instances &lt;file name&gt;&lt;qualifier&gt;.&lt;ext&gt;. Usually the extension is the important piece and is described in the following table.</p>
<p>Table 1. EnergyPlus Basic Output  Files</p>
<p><strong>Output File Name</strong></p>
<p><strong>Description</strong></p>
<p><strong>EP-Launch File Name</strong></p>
<p>eplusout.audit</p>
<p>Echo of input, includes both IDD echo and IDF echo – may have errors shown in context with IDD or IDF statements</p>
<p>&lt;filename&gt;.audit (without echoing IDD unless errors in IDD).</p>
<p>eplusout.bnd</p>
<p>This file contains details about the nodes and branches. Useful in determining if all your nodes are connected correctly. May be used to diagram the network/ nodes of the HVAC system.</p>
<p>&lt;filename&gt;.bnd</p>
<p>eplusout.dbg</p>
<p>From Debug Output object – may be useful to support to help track down problems</p>
<p>&lt;filename&gt;.dbg</p>
<p>eplusout.dxf</p>
<p>DXF (from Output:Surfaces:Drawing,DXF;)</p>
<p>&lt;filename&gt;.dxf</p>
<p>eplusout.edd</p>
<p>Descriptive output from the EMS portion</p>
<p>&lt;filename&gt;.edd</p>
<p>eplusout.eio</p>
<p>Contains several standard and optional “report” elements. CSV format – may be read directly into spreadsheet program for better formatting.</p>
<p>&lt;filename&gt;.eio</p>
<p>eplusout.end</p>
<p>A one line summary of success or failure (useful for Interface programs)</p>
<p>Not saved in the standard EPL-Run script file.</p>
<p>eplusout.epmidf</p>
<p>Output from EPMacro program – contains the idf created from the input imf file</p>
<p>&lt;filename&gt;.epmidf</p>
<p>eplusout.epmdet</p>
<p>Output from EPMacro program – the audit/details of the EPMacro processing</p>
<p>&lt;filename&gt;.epmdet</p>
<p>eplusout.err</p>
<p>Error file – contains very important information from running the program.</p>
<p>&lt;filename&gt;.err</p>
<p>eplusout.eso</p>
<p>Standard Output File (contains results from both Output:Variable and Output:Meter objects).</p>
<p>&lt;filename&gt;.eso</p>
<p>eplusout.log</p>
<p>Log of items that appear in the command file output from the run.</p>
<p>&lt;filename&gt;.log</p>
<p>eplusout.mdd</p>
<p>Meter names that are applicable for reporting in the current simulation.</p>
<p>&lt;filename&gt;.mdd</p>
<p>eplusout.mtd</p>
<p>Meter details report – what variables are on what meters and vice versa.</p>
<p>&lt;filename&gt;.mtd</p>
<p>This shows the meters on which the Zone: Lights Electric Energy appear as well as the contents of the Electricity:Facility meter.</p>
<p>eplusout.mtr</p>
<p>Similar to .eso but only has Output:Meter outputs.</p>
<p>&lt;filename&gt;.mtr</p>
<p>eplusout.rdd</p>
<p>Variable names that are applicable for reporting in the current simulation.</p>
<p>&lt;filename&gt;.rdd</p>
<p>eplusout.shd</p>
<p>Surface shadowing combinations report</p>
<p>&lt;filename&gt;.shd</p>
<p>eplusout.sln</p>
<p>Similar to DXF output but less structured. Results of Output:Reports,Surface, Lines object.</p>
<p>&lt;filename&gt;.sln</p>
<p>eplusout.sql</p>
<p>Mirrors the data in the .eso and .mtr files but is in SQLite format (for viewing with SQLite tools).</p>
<p>&lt;filename&gt;.sql</p>
<p>eplusssz.&lt;ext&gt;</p>
<p>Results from the Sizing:System object. This file is “spreadsheet” ready. Different extensions (csv, tab, and txt) denote different “separators” in the file.</p>
<p>&lt;filename&gt;Ssz.&lt;ext&gt;</p>
<p>epluszsz.&lt;ext&gt;</p>
<p>Results from the Sizing:Zone object. This file is “spreadsheet” ready. Different extensions (csv, tab, and txt) denote different “separators” in the file.</p>
<p>&lt;filename&gt;Zsz.&lt;ext&gt;</p>
<p>eplusmap.&lt;ext&gt;</p>
<p>Daylighting intensity “map” output. Different extensions (csv, tab, and txt) denote different “separators” in the file.</p>
<p>&lt;filename&gt;Map.&lt;ext&gt;</p>
<p>eplusout.dfs</p>
<p>This file contains the hourly pre-calculated daylight factors for exterior windows of a daylight zone.</p>
<p>&lt;filename&gt;DFS.csv</p>
<p>eplusscreen.csv</p>
<p>Window screen transmittance (direct and reflected) “map” output.</p>
<p>&lt;filename&gt;Screen.csv</p>
<p>eplustbl.&lt;ext&gt;</p>
<p>Results of tabular and economics requests. Different extensions (csv, tab, and txt) denote different “separators” in the file.</p>
<p>&lt;filename&gt;Table.&lt;ext&gt;</p>
<p>eplusout.svg</p>
<p>Results from the HVAC-Diagram application. SVG is a Scalable Vector Graphics file for which several viewers can be found.</p>
<p>&lt;filename&gt;.svg</p>
<p>eplusout.sci</p>
<p>File of cost information</p>
<p>&lt;filename&gt;.sci</p>
<p>eplusout.delightin</p>
<p>File produced during DElight simulations – descriptive of EnergyPlus inputs into DElight inputs.</p>
<p>&lt;filename&gt;delight.in</p>
<p>eplusout.delightout</p>
<p>File produced during DElight simulations – basic results from DElight simulation.</p>
<p>&lt;filename&gt;delight.out</p>
<p>eplusout.wrl</p>
<p>VRML output from (Output:Reports, Surfaces, VRML)</p>
<p>&lt;filename&gt;.wrl</p>
<p>In addition to the basic output files from EnergyPlus there are three standard “hybrid” output files. These are called “hybrid” because they are a result of post-processing after EnergyPlus has completed. Note that if there is an error during processing, these will not normally be “complete”.</p>
<p>Table 2. "Hybrid" EnergyPlus Output Files</p>
<table class="table table-striped">
<tr>
<td>Output File Name</td>
<td>Description</td>
<td>EP-Launch File Name</td>
</tr>
<tr>
<td>eplusout.&lt;ext&gt;
 </td>
<td>“spreadsheet” ready file that contains either all the report variables requested (default: up to limit of 255) from the input file or specific ones specified by the user. Different extensions (csv, tab, and txt denote different “separators” in the file.</td>
<td>&lt;filename&gt;.csv
or
&lt;filename&gt;.tab
or
&lt;filename&gt;.txt</td>
</tr>
<tr>
<td>eplusmtr.&lt;ext&gt;
 </td>
<td>“spreadsheet” ready file that contains either all the report meter requests (default: up to 255) from the input file or specific ones specified by the user. Different extensions (csv, tab, and txt denote different “separators” in the file.</td>
<td>&lt;filename&gt;Meter.csv
or
&lt;filename&gt;Meter.tab
or
&lt;filename&gt;Meter.txt</td>
</tr>
<tr>
<td>readvars.rvaudit</td>
<td>Results of any “ReadVarsESO” execution in the current batch run.</td>
<td>&lt;filename&gt;.rvaudit</td>
</tr>
</table>

<p>Now, each file will be described in more detail with some examples of use.</p>
<h2 id="eplusoutaudit">eplusout.audit</h2>
<p>This file is simply the echo of the inputs to the EnergyPlus program – the Energy+.idd (data dictionary) and in.idf (&lt;filename&gt;.idf – the input data file). Every attempt has been made to not require this file to be saved – errors are interpreted as much as possible and encapsulated onto the eplusout.err file. Any errors in the data dictionary processing should be accomplished during development – users should never see errors there. Thus, this file is not “saved” after processing by the standard script file. Occasionally, you may wish to view this file because of something obscure.</p>
<p>An excerpt of the file follows. Lines in green are notes produced from EnergyPlus (some of these are more useful to developers than users). Lines in red are lines with error messages shown to illustrate context. The other lines are echoes from inputs (with line numbers).</p>
<p>In all the examples, the actual version of the EnergyPlus exe would appear. In the examples these will be shown as: &lt;version&gt;.</p>
<p>Processing Data Dictionary (Energy+.idd) File -- Start</p>
<p>1 !IDD_Version &lt;version&gt;</p>
<p>2 ! **************************************************************************</p>
<p>3 !</p>
<p>&lt;reduced for brevity&gt;</p>
<p>13000        \key DETAILS</p>
<p>13001        \key Vertices</p>
<p>13002        \key DetailsWithVertices</p>
<p>Processing Data Dictionary (Energy+.idd) File -- Complete</p>
<p>Maximum number of Alpha Args=        4500</p>
<p>Maximum number of Numeric Args=        1800</p>
<p>Number of Object Definitions=         473</p>
<p>Number of Section Definitions=           2</p>
<p>Processing Input Data File (in.idf) -- Start</p>
<p>1 ! Basic file description: Basic illustration of using Purchased Air as a system</p>
<p>2 ! Run:      2 design days.</p>
<p>3 !           2 annual run periods, 2 summer days and 3 winter days.</p>
<p>&lt;reduced for brevity&gt;</p>
<p>63     RunPeriod,          ! 3 day winter simuluation</p>
<p>64               1,                1,  ! Start Month ,Day</p>
<p>65               1,                3;  ! End Month ,Day</p>
<p>** Warning ** Object=RUNPERIOD, entered with less than minimum number of fields.</p>
<p>**   ~~~   ** Attempting fill to minimum.</p>
<p>66  MATERIAL:Regular,A1 - 1 IN STUCCO,  !- Material Name</p>
<p>&lt;reduced for brevity&gt;</p>
<p>784 End Simulation Data;</p>
<p>Processing Input Data File (in.idf) -- Complete</p>
<p>Number of IDF "Lines"=         359</p>
<p>Maximum number of Alpha IDF Args=          29</p>
<p>Maximum number of Numeric IDF Args=          20</p>
<p>Getting object=VERSION</p>
<p>Getting object=TIMESTEP</p>
<p>Getting object=SIMULATIONCONTROL</p>
<p>Getting object=SIZING:PARAMETERS</p>
<p>Getting object=SIZING:ZONE</p>
<p>Getting object=SIZING:SYSTEM</p>
<p>Getting object=SIZING:PLANT</p>
<p>&lt;etc&gt;</p>
<p>MaxRVariable=        5000</p>
<p>MaxIVariable=         100</p>
<p>NumEnergyMeters=         108</p>
<p>NumVarMeterArrays=         106</p>
<h2 id="eplusoutbnd">eplusout.bnd</h2>
<p>The “branch node details” (bnd) file is intended to give enough information that one could (with a chosen software) diagram the nodes and components of the HVAC system. It may or may not achieve that objective. Of more use may be its illustration of node connection/branch errors that aren’t detected by the software. This file has the details to support any “node connection” errors that will be noted in the eplusout.err file. Branch validation is shown in this file. Branches are checked to assure that each output node of the branch element is an input node to the next branch element. Cross-branch checking is not done directly within the program though the details will illustrate some problems of that nature.</p>
<p>Supply and Return Air Paths are also checked and feedback about each item are shown.</p>
<p>As is standard with many EnergyPlus output files, this file is CSV (comma-delimited) such that it can be read by spreadsheet programs for further manipulation by the user.</p>
<p>An example will illustrate. Notes about the reporting are highlighted in green.</p>
<p>Program Version,EnergyPlus, &lt;version&gt;</p>
<p>! This file shows details about the branches, nodes, and other</p>
<p>! elements of the flow connections.</p>
<p>! This file is intended for use in "debugging" potential problems</p>
<p>! that may also be detected by the program, but may be more easily</p>
<p>! identified by "eye".</p>
<p>! This file is also intended to support software which draws a</p>
<p>! schematic diagram of the HVAC system.</p>
<p>! ===============================================================</p>
<p>! #Nodes,&lt;Number of Unique Nodes&gt;</p>
<p>#Nodes,11</p>
<p><strong>List of all nodes follows. # references may be an indication of faulty node spec (or not)</strong></p>
<p>! &lt;Node&gt;,&lt;NodeNumber&gt;,&lt;Node Name&gt;,&lt;Node Fluid Type&gt;,&lt;# Times Node Referenced After Definition&gt;</p>
<p>Node,1,SUPPLY INLET NODE,Air,3</p>
<p>Node,2,FAN INLET NODE,Air,4</p>
<p>&lt;reduced for brevity&gt;</p>
<p>Node,10,ZONE EQUIPMENT OUTLET NODE,Air,2</p>
<p>Node,11,RELIEF AIR OUTLET NODE,Air,1</p>
<p>! ===============================================================</p>
<p>! Suspicious nodes have 0 references. It is normal for some nodes, however.</p>
<p>! Suspicious nodes have 0 references.  It is normal for some nodes, however.</p>
<p>! Listing nodes with 0 references (culled from previous list):</p>
<p>! &lt;Suspicious Node&gt;,&lt;NodeNumber&gt;,&lt;Node Name&gt;,&lt;Node Fluid Type&gt;,&lt;# Times Node Referenced After Definition&gt;</p>
<p>Suspicious Node,7,MAIN ZONE NODE,Air,0</p>
<p><strong>List of branches follow.</strong></p>
<p>! &lt;#Branch Lists&gt;,&lt;Number of Branch Lists&gt;</p>
<p>#Branch Lists,1</p>
<p>! &lt;Branch List&gt;,&lt;Branch List Count&gt;,&lt;Branch List Name&gt;,&lt;Loop Name&gt;,&lt;Loop Type&gt;,&lt;Number of Branches&gt;</p>
<p>! &lt;Branch&gt;,&lt;Branch Count&gt;,&lt;Branch Name&gt;,&lt;Loop Name&gt;,&lt;Loop Type&gt;,&lt;Branch Inlet Node Name&gt;,&lt;Branch Outlet Node Name&gt;</p>
<p>Branch List,1,AIR LOOP BRANCHES,EVAP COOLER SYSTEM,Air,1</p>
<p>Branch,1,AIR LOOP MAIN BRANCH,EVAP COOLER SYSTEM,Air,SUPPLY INLET NODE,SUPPLY OUTLET NODE</p>
<p>! ===============================================================</p>
<p>! &lt;#Supply Air Paths&gt;,&lt;Number of Supply Air Paths&gt;</p>
<p>! &lt;#Supply Air Paths&gt;,&lt;Number of Supply Air Paths&gt;</p>
<p>#Supply Air Paths,1</p>
<p>! &lt;Supply Air Path&gt;,&lt;Supply Air Path Count&gt;,&lt;Supply Air Path Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>! &lt;#Components on Supply Air Path&gt;,&lt;Number of Components&gt;</p>
<p>! &lt;Supply Air Path Component&gt;,&lt;Component Count&gt;,&lt;Component Type&gt;,&lt;Component Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>! &lt;#Outlet Nodes on Supply Air Path Component&gt;,&lt;Number of Nodes&gt;</p>
<p>! &lt;Supply Air Path Component Nodes&gt;,&lt;Node Count&gt;,&lt;Component Type&gt;,&lt;Component Name&gt;,&lt;Inlet Node Name&gt;,&lt;Outlet Node Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>Supply Air Path,1,ZONE SUPPLY AIR PATH,EVAP COOLER SYSTEM</p>
<p>#Components on Supply Air Path,1</p>
<p>Supply Air Path Component,1,AIRLOOPHVAC:ZONESPLITTER,ZONE SUPPLY AIR SPLITTER,EVAP COOLER SYSTEM</p>
<p>#Outlet Nodes on Supply Air Path Component,1</p>
<p>Supply Air Path Component Nodes,1,AIRLOOPHVAC:ZONESPLITTER,ZONE SUPPLY AIR SPLITTER,ZONE EQUIPMENT INLET NODE,MAIN ZONE INLET NODE,EVAP COOLER SYSTEM</p>
<p>! &lt;#Nodes on Supply Air Path&gt;,&lt;Number of Nodes&gt;</p>
<p>! &lt;Supply Air Path Node&gt;,&lt;Node Type&gt;,&lt;Node Count&gt;,&lt;Node Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>#Nodes on Supply Air Path,2</p>
<p>Supply Air Path Node,Inlet Node,1,ZONE EQUIPMENT INLET NODE,EVAP COOLER SYSTEM</p>
<p>Supply Air Path Node,Outlet Node,2,MAIN ZONE INLET NODE,EVAP COOLER SYSTEM</p>
<p>! ===============================================================</p>
<p>! &lt;#Return Air Paths&gt;,&lt;Number of Return Air Paths&gt;</p>
<p>! &lt;#Return Air Paths&gt;,&lt;Number of Return Air Paths&gt;</p>
<p>#Return Air Paths,1</p>
<p>! &lt;Return Air Path&gt;,&lt;Return Air Path Count&gt;,&lt;Return Air Path Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>! &lt;#Components on Return Air Path&gt;,&lt;Number of Components&gt;</p>
<p>! &lt;Return Air Path Component&gt;,&lt;Component Count&gt;,&lt;Component Type&gt;,&lt;Component Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>! &lt;#Inlet Nodes on Return Air Path Component&gt;,&lt;Number of Nodes&gt;</p>
<p>! &lt;Return Air Path Component Nodes&gt;,&lt;Node Count&gt;,&lt;Component Type&gt;,&lt;Component Name&gt;,&lt;Inlet Node Name&gt;,&lt;Outlet Node Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>Return Air Path,1,ZONE RETURN AIR PATH,EVAP COOLER SYSTEM</p>
<p>#Components on Return Air Path,1</p>
<p>Return Air Path Component,1,AIRLOOPHVAC:ZONEMIXER,ZONE RETURN AIR MIXER,EVAP COOLER SYSTEM</p>
<p>#Inlet Nodes on Return Air Path Component,1</p>
<p>Return Air Path Component Nodes,1,AIRLOOPHVAC:ZONEMIXER,ZONE RETURN AIR MIXER,MAIN ZONE OUTLET NODE,ZONE EQUIPMENT OUTLET NODE,EVAP COOLER SYSTEM</p>
<p>! &lt;#Nodes on Return Air Path&gt;,&lt;Number of Nodes&gt;</p>
<p>! &lt;Return Air Path Node&gt;,&lt;Node Type&gt;,&lt;Node Count&gt;,&lt;Node Name&gt;,&lt;AirLoopHVAC Name&gt;</p>
<p>#Nodes on Return Air Path,2</p>
<p>Return Air Path Node,Outlet Node,1,ZONE EQUIPMENT OUTLET NODE,EVAP COOLER SYSTEM</p>
<p>Return Air Path Node,Inlet Node,2,MAIN ZONE OUTLET NODE,EVAP COOLER SYSTEM</p>
<p>! ===============================================================</p>
<p>! #Outside Air Nodes,&lt;Number of Outside Air Nodes&gt;</p>
<p>! #Outdoor Air Nodes,&lt;Number of Outdoor Air Nodes&gt;</p>
<p>#Outdoor Air Nodes,1</p>
<p>! &lt;Outdoor Air Node&gt;,&lt;NodeNumber&gt;,&lt;Node Name&gt;</p>
<p>Outdoor Air Node,5,OUTSIDE AIR INLET NODE</p>
<p>! ===============================================================</p>
<p><strong>Component sets. Very important for node connection error detection.</strong></p>
<p>! &lt;#Component Sets&gt;,&lt;Number of Component Sets&gt;</p>
<p>#Component Sets,4</p>
<p>! &lt;Component Set&gt;,&lt;Component Set Count&gt;,&lt;Parent Object Type&gt;,&lt;Parent Object Name&gt;,&lt;Component Type&gt;,&lt;Component Name&gt;,&lt;Inlet Node ID&gt;,&lt;Outlet Node ID&gt;,&lt;Description&gt;</p>
<p>Component Set,1,BRANCH,AIR LOOP MAIN BRANCH,AIRLOOPHVAC:OUTDOORAIRSYSTEM,OUTSIDE AIR SYSTEM,SUPPLY INLET NODE,FAN INLET NODE,Air Nodes</p>
<p>Component Set,2,BRANCH,AIR LOOP MAIN BRANCH,FAN:CONSTANTVOLUME,SUPPLY FAN,FAN INLET NODE,EVAP COOLER INLET NODE,Air Nodes</p>
<p>Component Set,3,BRANCH,AIR LOOP MAIN BRANCH,EVAPORATIVECOOLER:DIRECT:CELDEKPAD,EVAPORATIVE COOLER,EVAP COOLER INLET NODE,SUPPLY OUTLET NODE,Evap Air Nodes</p>
<p>Component Set,4,AIRLOOPHVAC:OUTDOORAIRSYSTEM,OUTSIDE AIR SYSTEM,OUTDOORAIR:MIXER,OUTSIDE AIR MIXING BOX,OUTSIDE AIR INLET NODE,FAN INLET NODE,Air Nodes</p>
<p><strong>Similar details for Plant Loops, Condenser Loops, Controlled Zones, etc.</strong></p>
<h2 id="eplusoutdbg">eplusout.dbg</h2>
<p>Developers use this file during debugging and can be “turned on” by the DEBUG OUTPUT object in the input file. The only reason a user might specify this flag would be to send a file to the support group.</p>
<p><strong>Output:DebuggingData, 1, 0;    ! standard debug output, during simulation days</strong></p>
<p>The standard debug output appears like this:</p>
<p>Day of Sim     Hour of Day    Time</p>
<p>1           1  0.166666666666667</p>
<p>node #   Temp      MassMinAv  MassMaxAv TempSP   MassFlow   MassMin    MassMax    MassSP      Press        Enthal     HumRat    Fluid Type</p>
<p>1    -12.500     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000   100344.00     -9363.63    0.00129  Air</p>
<p>2    -12.500     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000   100344.00     -9363.63    0.00129  Air</p>
<p>3    -12.500     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000   100344.00     -9363.63    0.00129  Air</p>
<p>4    -12.500     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000   100344.00     -9363.63    0.00129  Air</p>
<p>5     50.000     0.000     0.000     0.000     0.0320     0.0000     0.0000     0.0000   100344.00     60617.55    0.00400  Air</p>
<p>6     50.000     0.000     0.000     0.000     0.0326     0.0000     0.0000     0.0000   100344.00     60617.55    0.00400  Air</p>
<p>7     50.000     0.000     0.000     0.000     0.1636     0.0000     0.0000     0.0000   100344.00     60617.55    0.00400  Air</p>
<p>8     50.000     0.000     0.000     0.000     0.1648     0.0000     0.0000     0.0000   100344.00     60617.55    0.00400  Air</p>
<p>9      0.000     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000        0.00         0.00    0.00000  blank</p>
<p>10      0.000     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000        0.00         0.00    0.00000  blank</p>
<p>11      0.000     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000        0.00         0.00    0.00000  blank</p>
<p>12      0.000     0.000     0.000     0.000     0.0000     0.0000     0.0000     0.0000        0.00         0.00    0.00000  blank</p>
<h2 id="eplusoutdxf">eplusout.dxf</h2>
<p>The DXF output report file is formatted according to the “Data Exchange Format” standard rules for representing CADD type coordinates. The file can be used in several inexpensive, shareware or freeware viewers. Quickview Plus ™ can display DXF files as shown in Figure 1 below. A free program originally from Autocad™, Voloview Express™, can display solid model rendering as shown in Figure 2. Other viewers are available from Microstation™, Visio™ and other shareware or freeware vendors.</p>
<p>This file is generated when the following line is included in the IDF.</p>
<p><strong>Output:Surfaces:Drawing, DXF;</strong></p>
<p>You can ask it to triangulate surfaces with &gt;4 sides:</p>
<p><strong>Output:Surfaces:Drawing, DXF, Triangulate3dface;</strong></p>
<p>In addition to the building shape (including detached shading elements), the DXF view includes a “true north” arrow (at ground level) and the name from the BUILDING object.</p>
<p><img alt="SCCPAPER" src="../../OutputDetailsAndExamples/media/image001.jpg" /></p>
<p>Figure 1. Quick View Plus version of DXF file</p>
<p>Even in the Quick View version, you can see that the different building elements have different colors. These are the “original” colors used in EnergyPlus. The current default color scheme is shown in the following figure of the solid model.</p>
<p><img alt="DXFSolid" src="../../OutputDetailsAndExamples/media/image002.jpg" /></p>
<p>Figure 2. Voloview 3D Solid view</p>
<p>The DXF file of itself is an ASCII file, with a specific structure as specified in the standard. An excerpt of the file is shown below:</p>
<p>SECTION</p>
<p>2</p>
<p>ENTITIES</p>
<p>0</p>
<p>TEXT</p>
<p>8</p>
<p>1</p>
<p>6</p>
<p>CONTINUOUS</p>
<p>62</p>
<p>3</p>
<p>10</p>
<p>-11.00000</p>
<p>20</p>
<p>3.00000</p>
<p>30</p>
<p>0.10000</p>
<p>40</p>
<p>.25</p>
<p>1</p>
<p>True North</p>
<p>41</p>
<p>0.0</p>
<p>7</p>
<p>MONOTXT</p>
<p>210</p>
<p>0.0</p>
<p>220</p>
<p>0.0</p>
<p>230</p>
<p>1.0</p>
<p>0</p>
<p>&lt;reduced for brevity&gt;</p>
<p>3DFACE</p>
<p>8</p>
<p>1</p>
<p>62</p>
<p>3</p>
<p>10</p>
<p>-10.00000</p>
<p>20</p>
<p>3.00000</p>
<p>30</p>
<p>0.10000</p>
<p>11</p>
<p>-10.00000</p>
<p>21</p>
<p>3.00000</p>
<p>31</p>
<p>0.00000</p>
<p>12</p>
<p>-10.00000</p>
<p>22</p>
<p>0.00000</p>
<p>32</p>
<p>0.00000</p>
<p>13</p>
<p>-10.00000</p>
<p>23</p>
<p>0.00000</p>
<p>33</p>
<p>0.10000</p>
<p>0</p>
<p>ENDSEC</p>
<p>0</p>
<p>EOF</p>
<p>999</p>
<p>DXF created from EnergyPlus</p>
<p>999</p>
<p>Program Version,EnergyPlus, &lt;version&gt;</p>
<h2 id="eplusoutedd">eplusout.edd</h2>
<p>This file is invoked by including an Output:EnergyManagementSystem input object. The EDD file contains three different types of information related to the Energy Management System (EMS) including: (1) listing of available actuators, (2) listing of available internal variables, and (3) a record of the execution of user’s programs for the EnergyPlus Runtime Language (Erl).</p>
<p>The EMS feature in EnergyPlus uses “Actuators” to do control operations. The actuators available in a given model depend on the non-EMS-related content of the input file. Similar to how EnergyPlus reports the available output variables to the RDD file, a list of available actuators can be written to the EDD file. There are three settings in the Output:EnergyManagementSystem input object that control how actuators are listed. Selecting “None” directs the program to not list the available actuators. Selecting “NotByUniqueKeyNames” directs the program to provide a concise listing of the available actuators that does not include their enumeration by unique name. Selecting “Verbose” directs the program to provide a complete listing of the available actuators including the unique identifying names. An example listing of actuators using the  “NotByUniqueKeyNames”  option follows.</p>
<p>! &lt;EnergyManagementSystem:Actuator Available&gt;, *, Component Type, 'Control Type, Units</p>
<p>EnergyManagementSystem:Actuator Available, *,Schedule:Compact,Schedule Value,[ ]</p>
<p>EnergyManagementSystem:Actuator Available, *,People,Number of People,[each]</p>
<p>EnergyManagementSystem:Actuator Available, *,Lights,Electric Power Level,[W]</p>
<p>EnergyManagementSystem:Actuator Available, *,ElectricEquipment,Electric Power Level,[W]</p>
<p>EnergyManagementSystem:Actuator Available, *,Window Shading Control,Control Status,[ShadeStatus]</p>
<p>EnergyManagementSystem:Actuator Available, *,Zone Temperature Control,Heating Setpoint,[C]</p>
<p>EnergyManagementSystem:Actuator Available, *,Zone Temperature Control,Cooling Setpoint,[C]</p>
<p>EnergyManagementSystem:Actuator Available, *,Surface,Interior Surface Convection Heat Transfer Coefficient,[W/m2-K]</p>
<p>EnergyManagementSystem:Actuator Available, *,Surface,Exterior Surface Convection Heat Transfer Coefficient,[W/m2-K]</p>
<p>EnergyManagementSystem:Actuator Available, *,Ideal Loads Air System,Air Mass Flow Rate,[kg/s]</p>
<p>The EMS feature in EnergyPlus uses “Internal Variables” to obtain input data for use in scaling the results of control calculations. The internal variables available in a give model depend on the non-EMS-related content of the input file. Similar to how EnergyPlus reports the available output variables to the RDD file, a list of available internal variables can be written to the EDD file. There are three settings in the Output:EnergyManagementSystem input object that control how internal variables are listed. Selecting “None” directs the program to not list the available internal variables. Selecting “NotByUniqueKeyNames” directs the program to provide a concise listing of the available internal variables that does not include their enumeration by unique name. Selecting “Verbose” directs the program to provide a complete listing of the available internal variables including the unique identifying names. An example listing of actuators using the  “NotByUniqueKeyNames”  option follows.</p>
<p>! &lt;EnergyManagementSystem:InternalVariable Available&gt;, *, Internal Data Type</p>
<p>EnergyManagementSystem:InternalVariable Available, *,People Count Design Level,[each]</p>
<p>EnergyManagementSystem:InternalVariable Available, *,Lighting Power Design Level,[W]</p>
<p>EnergyManagementSystem:InternalVariable Available, *,Plug and Process Power Design Level,[W]</p>
<p>EnergyManagementSystem:InternalVariable Available, *,Zone List Multiplier,[ ]</p>
<p>EnergyManagementSystem:InternalVariable Available, *,Zone Floor Area,[m2]</p>
<p>EnergyManagementSystem:InternalVariable Available, *,Zone Air Volume,[m3]</p>
<p>EnergyManagementSystem:InternalVariable Available, *,Zone Multiplier,[ ]</p>
<p>EnergyManagementSystem:InternalVariable Available, *,Zone List Multiplier,[ ]</p>
<p>The EMS uses the EnergyPlus Runtime Language, or Erl, to do custom controlling. When Erl programs are being developed, the EDD becomes a primary source of information for debugging. When a line of Erl code is executed, the program can output records called “line traces” that are useful for debugging because they show the outcome of each line of code. There are three settings in the Output:EnergyManagementSystem input object that control how line traces are reported. Selecting “None” directs the program to not write out any line traces. Selecting “ErrorsOnly” directs the program to only write line traces when computation errors are encountered (such as divide by zero). Selecting “Verbose” directs the program to write out line traces for each and every line of Erl program code that is executed.</p>
<p>It is very important to be careful with the EDD file. The Verbose option should be used with care because a full line-by-line trace of Erl program execution for an annual run can easily create an enormous computer file that is too large for most computer systems.  It is possible for EnergyPlus to generate an EDD file that cannot be opened in traditional text editors.</p>
<h2 id="eplusouteio">eplusout.eio</h2>
<p>This file contains some standard and some optional “reports”. It is intended to be a somewhat intelligent report of input conditions when they don’t fit well in other places or when they aren’t substantial enough for their own “file”. (e.g. <strong>eplusout.bnd</strong>)  Contents of the file are somewhat documented in various places in the <a href="file:///E:\Docs4PDFs\InputOutputReference.pdf">Input Output Reference document</a> – as results of objects. This file or portions of it can be easily imported into spreadsheet programs and more analysis done there. Contents of this file include construction details, location information, “environment” information, number of “warmup” days required in each environment.</p>
<p>The form of the file is a data dictionary line followed by the data. In this case, the data dictionary line precedes the first “data” line though there may be several defining “dictionary lines”. Each dictionary line will show the field as &lt;field name&gt; followed by other fields that will be in the data lines. Data will be displayed similarly. Each field of dictionary or data will be separated from the next by a comma “,” – and produce a comma delimited file. However, the lines for data will not be contiguous – some follow a stream of consciousness of the EnergyPlus execution.</p>
<p>This section is subdivided into grouped sections by type.</p>
<p>Note that the lines in the eplusout.eio file can be extremely long (current limit is 500 characters).</p>
<h3 id="simulation-parameters">Simulation Parameters</h3>
<p>! &lt;Version&gt;, Version ID</p>
<p>Version, &lt;version&gt;</p>
<p>! &lt;Timesteps per Hour&gt;, #TimeSteps, Minutes per TimeStep</p>
<p>Timesteps Per Hour,  4, 15</p>
<p>! &lt;Run Control&gt;, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation</p>
<p>Run Control, Yes, Yes, No, No, Yes</p>
<p>! &lt;GroundTemperatures&gt;, Months From Jan to Dec {Deg C}</p>
<p>GroundTemperatures,  20.03,  20.03,  20.13,  20.30,  20.43,  20.52,  20.62,  20.77,  20.78,  20.55,  20.44,  20.20</p>
<p>! &lt;GroundTemperatures:Surface&gt;, Months From Jan to Dec {Deg C}</p>
<p>GroundTemperatures:Surface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00</p>
<p>! &lt;GroundTemperatures:Deep&gt;, Months From Jan to Dec {Deg C}</p>
<p>GroundTemperatures:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00</p>
<p>! &lt;GroundReflectances&gt;, Months From Jan to Dec {dimensionless}</p>
<p>GroundReflectances,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! &lt;Snow Ground Reflectance Modifiers&gt;, Normal, Daylighting {dimensionless}</p>
<p>Snow Ground Reflectance Modifiers,   1.000,   1.000</p>
<p>! &lt;Snow GroundReflectances&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Snow GroundReflectances,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! &lt;Snow GroundReflectances For Daylighting&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Snow GroundReflectances For Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! &lt;Location&gt;, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}</p>
<p>Location,CHICAGO IL USA TMY2-94846 WMO#=725300,41.78,-87.75,-6.00,190.00,99063.</p>
<p>! &lt;Building Information&gt;, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days</p>
<p>Building, BUILDING,  30.000,City,   0.04000,   0.40000,FullExterior,25,6</p>
<p>! Inside Convection Algorithm, Value {Simple | Detailed | CeilingDiffuser}</p>
<p>Inside Convection Algorithm,Simple</p>
<p>! Outside Convection Algorithm, Value {Simple | Detailed}</p>
<p>Outside Convection Algorithm,Simple</p>
<p>! Solution Algorithm, Value {CTF | EMPD | CONDFD | HAMT}</p>
<p>Solution Algorithm, CTF</p>
<p>! Sky Radiance Distribution, Value {Anisotropic}</p>
<p>Sky Radiance Distribution,Anisotropic</p>
<p>! &lt;Environment:Site Atmospheric Variation&gt;,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}</p>
<p>Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003</p>
<p>! &lt; Input Surface Geometry Information&gt;,Starting Corner,Vertex Input Direction,Coordinate System</p>
<p>SurfaceGeometry,UpperLeftCorner,CounterClockwise,RelativeCoordinateSystem</p>
<p>! &lt;Program Control Information:Threads/Parallel Sims&gt;, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS). IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number NominalSurface, Number Parallel Sims</p>
<p>Program Control:Threads/Parallel Sims, Yes,2, Not Set, Not Set, Not Set, 2, 60, N/A</p>
<p>The simulation parameters output is the simplest form of reporting in the <strong>eplusout.eio</strong> file. Each of the “header” records (lines starting with an “!”) are followed immediately by the one and only data line. By and large, these data lines are all merely echoes of the entries in the IDF (or defaulted for blank fields). For most of these descriptions, you can look at the object fields (of same name) in the <a href="file:///E:\Docs4PDFs\InputOutputReference.pdf">Input Output Reference</a> document.</p>
<h3 id="version">Version</h3>
<p>! &lt;Version&gt;, Version ID</p>
<p>Version, &lt;version&gt;</p>
<p>This is the version of the IDF as entered in the IDF file. If it does not match the current EnergyPlus Version, a warning will be issued and show in the <strong>eplusout.err</strong> file.</p>
<h3 id="timestep">Timestep</h3>
<p>! &lt;Timesteps per Hour&gt;, #TimeSteps, Minutes per TimeStep</p>
<p>Timesteps Per Hour,  4, 15</p>
<p>This is the number of timesteps in hour as entered in the IDF file as well as showing how many minutes will encompass each timestep (i.e. 4 timesteps in hour = 15 minutes per timestep).</p>
<h3 id="simulationcontrol">SimulationControl</h3>
<p>! &lt;Run Control&gt;, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation</p>
<p>Run Control, Yes, Yes, Yes, No, Yes, No</p>
<p>This shows how the sizing and running (design days vs. weather file) will be accomplished. Design days are required for sizing but do not necessarily need to be “run” after sizing has completed. Thus, the user can choose to do sizing, not do a “normal” calculation with the design day definitions but then go ahead and run the full simulation year.  Some advanced sizing methods require also running HVAC Sizing Simulations.</p>
<h3 id="building">Building</h3>
<p>! &lt;Building Information&gt;, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days</p>
<p>Building Information, BUILDING,  30.000,City,   0.04000,   0.40000,FullExterior,25</p>
<p>This shows the values put in for the Building Object in the IDF.</p>
<h3 id="inside-convection-algorithm">Inside Convection Algorithm</h3>
<p>! &lt;Inside Convection Algorithm&gt;, Value {Simple | Detailed | CeilingDiffuser}</p>
<p>Inside Convection Algorithm,Simple</p>
<p>This shows the global inside (interior) convection algorithm selected by the IDF value. This may be overridden by zone entries or even surface entries.</p>
<h3 id="outside-convection-algorithm">Outside Convection Algorithm</h3>
<p>! &lt;Outside Convection Algorithm&gt;, Value {Simple | Detailed ! TARP ! MoWitt ! DOE-2 ! BLAST}</p>
<p>Outside Convection Algorithm,Simple</p>
<p>This shows the global outside (exterior) convection algorithm selected by the IDF value. This may be overridden by zone entries or even surface entries.</p>
<h3 id="solution-algorithm">Solution Algorithm</h3>
<p>! &lt;Solution Algorithm&gt;, Value {CTF | EMPD | CONDFD | HAMT},Inside Surface Max Temperature Limit{C}</p>
<p>Solution Algorithm, CTF,200</p>
<p>This shows the solution algorithm approach selected by the IDF value and Inside Surface Max Temperature override or default value.</p>
<h3 id="sky-radiance-distribution">Sky Radiance Distribution</h3>
<p>! &lt;Sky Radiance Distribution&gt;, Value {Anisotropic}</p>
<p>Sky Radiance Distribution,Anisotropic</p>
<p>This shows the solution algorithm approach used in the simulation. As this value cannot be changed by the user, it is shown for information only.</p>
<h3 id="site-atmospheric-variation">Site Atmospheric Variation</h3>
<p>! &lt;Environment:Site Atmospheric Variation&gt;,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}</p>
<p>Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003</p>
<p>This shows actual values used for Site Atmospheric Variations.</p>
<h3 id="shadowingsun-position-calculations">Shadowing/Sun Position Calculations</h3>
<p>! &lt;Shadowing/Sun Position Calculations&gt; [Annual Simulations], Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm</p>
<p>Shadowing/Sun Position Calculations, AverageOverDaysInFrequency, 20, 15000, SutherlandHodgman, SimpleSkyDiffuseModeling</p>
<p>This shows how many days between the re-calculation of solar position during a weather file simulation. While a smaller number of days will lead to a more accurate solar position estimation (solar position is important in shadowing as well as determining how much solar enters the space), it also increases the calculation time necessarily to complete the simulation. The default, re-calculating every 20 days, gives a good compromise. The allowable number of figures in a shadow overlap can be increased if necessary for the model. There are two calculation methods available: AverageOverDaysInFrequency (default) and DetailedTimestepIntegration.</p>
<h3 id="airflownetwork-modelcontrol">AirflowNetwork Model:Control</h3>
<p>! &lt;AirflowNetwork Model:Control&gt;, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</p>
<p>AirflowNetwork Model:Control,MultizoneWithoutDistribution</p>
<p>This shows the AirflowNetwork Model:Control selected by the IDF value in the object AirflowNetwork:SimulationControl.</p>
<h3 id="airflownetwork-modelwind-direction">AirflowNetwork Model:Wind Direction</h3>
<p>! &lt;AirflowNetwork Model:Wind Direction&gt;, Wind Direction #1 to n (degree)</p>
<p>AirflowNetwork Model:Wind Direction, 0.0,30.0,60.0,90.0,120.0,150.0,180.0,210.0,240.0,270.0,300.0,330.0</p>
<h4 id="field-airflownetwork-modelwind-direction">Field: &lt;AirflowNetwork Model:Wind Direction&gt;</h4>
<p>This field contains the field name “AirflowNetwork Model:Wind Direction”.</p>
<h4 id="field-wind-direction-351-to-n">Field: Wind Direction #1 to n</h4>
<p>These values are the wind directions corresponding to the first through the Nth wind pressure coefficient value. If Wind Pressure Coefficient Type = Input in the AirflowNetwork:SimulationControl object, the wind directions described here are the inputs specified in the AirflowNetwork:MultiZone:WindPressureCoefficientArray object,. If Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object, the wind directions are also described here and are fixed at 30 degree increments.</p>
<h3 id="airflownetwork-modelwind-pressure-coefficients">AirflowNetwork Model:Wind Pressure Coefficients</h3>
<p>! &lt;AirflowNetwork Model:Wind Pressure Coefficients&gt;, Name, Wind Pressure Coefficients #1 to n (dimensionless)</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, NFACADE_WPCVALUE, 0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, EFACADE_WPCVALUE, -0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, SFACADE_WPCVALUE, -0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42</p>
<p>AirflowNetwork Model:Wind Pressure Coefficients, WFACADE_WPCVALUE, -0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002</p>
<h4 id="field-airflownetwork-model-wind-pressure-coefficients">Field:  &lt; AirflowNetwork Model: Wind Pressure Coefficients&gt;</h4>
<p>This field contains the constant “AirflowNetwork Model: Wind Pressure Coefficients” for each line.</p>
<h4 id="field-name">Field: Name</h4>
<p>This is the WindPressureCoefficientValues object name entered from the IDF.</p>
<h4 id="field-wind-pressure-coefficients-351-to-n">Field: Wind Pressure Coefficients #1 to n</h4>
<p>These values are the wind pressure coefficient for the building façade. These wind pressure coefficient values correspond to the first through Nth wind directions reported above for &lt;AirflowNetwork Model:Wind Direction&gt;. If Wind Pressure Coefficient Type = INPUT in the AirflowNetwork:SimulationControl object, the wind pressure coefficients described here are the inputs specified in the AirflowNetwork:MultiZone:Wind Pressure Coefficient Values object,. If Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object, the wind pressure coefficients are calculated internally and also described here.</p>
<h3 id="zone-volume-capacitance-multiplier">Zone Volume Capacitance Multiplier</h3>
<p>! &lt;Zone Volume Capacitance Multiplier&gt;, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier</p>
<p>Zone Volume Capacitance Multiplier,   1.000, 1.000, 1.000, 1.000</p>
<p>This shows the zone volume capacitance multipliers selected by the IDF value or defaulted. The object for this item is ZoneCapacitanceMultiplier:ResearchSpecial.</p>
<h4 id="field-sensible-heat-capacity-multiplier">Field: Sensible Heat Capacity Multiplier</h4>
<p>Value used to alter the effective heat capacitance of the zone air volume.</p>
<h4 id="field-moisture-capacity-multiplier">Field: Moisture Capacity Multiplier</h4>
<p>Value used to alter the effective moisture capacitance of the zone air volume.</p>
<h4 id="field-carbon-dioxide-capacity-multiplier">Field: Carbon Dioxide Capacity Multiplier</h4>
<p>Value used to alter the effective carbon dioxide capacitance of the zone air volume.</p>
<h4 id="field-generic-contaminant-capacity-multiplier">Field: Generic Contaminant Capacity Multiplier</h4>
<p>Value used to alter the effective generic contaminant capacitance of the zone air volume.</p>
<h4 id="surface-geometry">Surface Geometry</h4>
<p>! &lt;SurfaceGeometry&gt;,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System</p>
<p>Surface Geometry, UpperLeftCorner, Counterclockwise, RelativeCoordinateSystem, RelativeCoordinateSystem, RelativeToZoneOrigin</p>
<p>This shows the expected order of the vertices for each surface. The object for this item is GlobalGeometryRules.</p>
<h4 id="field-starting-corner">Field: Starting Corner</h4>
<p>Value used to designate which corner the surface(s) start with.</p>
<h4 id="field-vertex-input-direction">Field: Vertex Input Direction</h4>
<p>Value whether the coordinates for the surface are entered clockwise or counter-clockwise.</p>
<h4 id="field-coordinate-system">Field: Coordinate System</h4>
<p>Value whether the coordinate system is World/Absolute or Relative.</p>
<h4 id="field-daylight-reference-point-coordinate-system">Field: Daylight Reference Point Coordinate System</h4>
<p>If daylighting is used, this describes the coordinate system for entering daylight reference points.</p>
<h4 id="field-rectangular-simple-surface-coordinate-system">Field: Rectangular (Simple) Surface Coordinate System</h4>
<p>For simple surfaces (Wall, Window, Door, and so forth) the coordinate system that is used to describe their starting point.</p>
<h3 id="program-control">Program Control</h3>
<p>! &lt;Program Control Information:Threads/Parallel Sims&gt;, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS). IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims</p>
<p>Program Control:Threads/Parallel Sims, Yes,2, Not Set, Not Set, Not Set, 2, 60, N/A</p>
<p>More examples:</p>
<p>Program Control:Threads/Parallel Sims, Yes,2, Not Set, Not Set, Not Set, 1, 6, N/A</p>
<p>Program Control:Threads/Parallel Sims, Yes,2, Not Set, Not Set, 1, 1, 46, N/A</p>
<p>This describes the threading that may be active for the simulation. The ProgramControl object is used for this output. As described in that object, only the Interior Radiant Exchange calculation has been exposed to use threading, goal being to speed up calculations but may not always be the most beneficial.</p>
<h4 id="field-threading-supported">Field: Threading Supported</h4>
<p>The compile of the program has to support threading (OpenMP for now). If it is compiled thus, this field will be <strong>Yes</strong>.  Otherwise it will be <strong>No</strong>.</p>
<h4 id="field-maximum-number-of-threads">Field: Maximum Number of Threads</h4>
<p>Regardless of whether the compile has supported threading, the system is queried for the number of threads possible – that number is entered in this field.</p>
<h4 id="field-env-set-threads-omp95num95threads">Field: Env Set Threads (OMP_NUM_THREADS)</h4>
<p>The Environment Variable OMP_NUM_THREADS can be manually inserted to set the number of system threads to be used. This would be reported here if set.  If not set, <strong>Not Set</strong> will be shown. This is a system variable, but suggest that you use the following environment variable if you want to manually control the number of threads.</p>
<h4 id="field-ep-env-set-threads-ep95omp95num95threads">Field: EP Env Set Threads (EP_OMP_NUM_THREADS)</h4>
<p>The Environment Variable EP_OMP_NUM_THREADS can be manually inserted to set the number of system threads to be used. This would be reported here if set.  If not set, <strong>Not Set</strong> will be shown.</p>
<h4 id="field-idf-set-threads">Field: IDF Set Threads</h4>
<p>If you use the ProgramControl object in your IDF, you can again manually control the number of threads to be used. This would be reported here if set.  If not set, <strong>Not Set</strong> will be shown.</p>
<h4 id="field-number-of-threads-used-interior-radiant-exchange">Field: Number of Threads Used (Interior Radiant Exchange)</h4>
<p>This is the number of threads that was actually used in the Interior Radiant Exchange routines (which calculates the interior surface temperatures).</p>
<h4 id="field-number-nominal-surfaces">Field: Number Nominal Surfaces</h4>
<p>This is the number of “nominal” surfaces (based on surface objects) that a quick calculation from the program has found. If the number of surfaces is not greater than 30, then the number of threads to be used will be set by the program to 1.</p>
<h4 id="field-number-parallel-sims">Field: Number Parallel Sims</h4>
<p>This is the number of windowed/parallel simulations being run simultaneously as set by EP-Launch or other scripts distributed with the EnergyPlus program. Third party distributions may also set this item.</p>
<h3 id="climate-group-outputs">Climate Group Outputs</h3>
<p>Climate related variables appear in two places for EnergyPlus outputs. Certain objects that are invariant throughout a simulation period have lines appear in the eplusout.eio file:</p>
<p>! &lt;Environment:Weather Station&gt;,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]</p>
<p>Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003</p>
<p>! &lt;Environment:Site Atmospheric Variation&gt;,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}</p>
<p>Environment:Site Atmospheric Variation,   0.220, 370.000, 0.006500</p>
<p>! &lt;Location&gt;, Location Name, Latitude, Longitude, Time Zone Number, Elevation {m}</p>
<p>Location, DENVER COLORADO,   39.75, -104.87,   -7.00,      1610.26</p>
<p>In addition for each “environment” simulated, information about the environment is shown:</p>
<p>! &lt;Environment&gt;,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Savings, Use Holidays, Apply Weekend Holiday Rule</p>
<p>! &lt;Environment:Special Days&gt;, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}</p>
<p>! &lt;Environment:Daylight Saving&gt;, Daylight Saving Indicator, Source, Start Date, End Date</p>
<p>! &lt;Environment:Design_Day_Misc&gt;,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model</p>
<p>! &lt;Environment:WarmupDays&gt;, NumberofWarmupDays</p>
<p>For example, a DesignDay:</p>
<p>Environment,PHOENIX ARIZONA WINTER,DesignDay, 1/21, 1/21,MONDAY,  1,N/A,N/A,N/A,N/A</p>
<p>Environment:Daylight Saving,No,DesignDay</p>
<p>Environment:Design_Day_Misc, 21,1228.9,0.1414,5.7310E-002,1.0,-11.14,-20.0</p>
<p>A Design RunPeriod:</p>
<p>Environment,EXTREME SUMMER WEATHER PERIOD FOR DESIGN,User Selected WeatherFile Typical/Extreme Period (Design)=Summer Extreme,07/13,07/19,SummerDesignDay,  7,Use RunPeriod Specified Day,No ,No ,No ,No ,No</p>
<p>Environment:Daylight Saving,No,RunPeriod Object</p>
<p>Environment:WarmupDays,  3</p>
<p>Or a RunPeriod (Name listed in the RunPeriod output is dependent on user input for the RunPeriod object – when a blank is input, the name of the weather file location is used):</p>
<p>Environment,CHICAGO IL TMY2-94846 WMO#=725300,WeatherRunPeriod, 1/ 1,12/31,SUNDAY,365,UseWeatherFile,Yes,Yes,No</p>
<p>Environment:Daylight Saving,No,</p>
<p>Environment:Special Days,NEW YEARS DAY,Holiday,WeatherFile, 1/ 1,  1</p>
<p>Environment:Special Days,MEMORIAL DAY,Holiday,WeatherFile, 5/31,  1</p>
<p>Environment:Special Days,INDEPENDENCE DAY,Holiday,WeatherFile, 7/ 5,  1</p>
<p>Environment:Special Days,LABOR DAY,Holiday,WeatherFile, 9/ 6,  1</p>
<p>Environment:Special Days,THANKSGIVING,Holiday,WeatherFile,11/25,  1</p>
<p>Environment:Special Days,CHRISTMAS,Holiday,WeatherFile,12/25,  1</p>
<p>Environment:WarmupDays,  4</p>
<p>Note that in this display, using “weekend rule” and specific date holidays, the actual observed dates are shown in the output display – in the example above, Independence Day (July 4) is actually observed on July 5.</p>
<h3 id="climate-group-simple-outputs">Climate Group – Simple Outputs</h3>
<p>Some of the climate outputs are a “simple” group. The “header” line is followed immediately by the data line.</p>
<h3 id="location">Location</h3>
<p>This output represents the location data used for the simulation. Note that if a runperiod is used, the IDF “Location” is ignored and the location from the weather file is used instead.</p>
<h4 id="field-location">Field: &lt;Location&gt;</h4>
<p>This data field will contain the constant “Location”.</p>
<h4 id="field-location-name">Field: Location Name</h4>
<p>This is the name given to the location whether from the IDF or the weather file.</p>
<h4 id="field-latitude">Field: Latitude</h4>
<p>This is the latitude of the site, expressed decimally. Convention uses positive (+) values for North of the Equator and negative (-) values for South of the Equator. For example, S 30° 15’ is expressed as –30.25.</p>
<h4 id="field-longitude">Field: Longitude</h4>
<p>This is the longitude of the site, expressed decimally. Convention uses positive (+) values for East of the Greenwich meridian and negative (-) values for West of the Greenwich meridian. For example, E 130° 45’ is expressed as +130.75.</p>
<h4 id="field-time-zone-number">Field: Time Zone Number</h4>
<p>This is the time zone of the site, expressed decimally. Convention uses positive (+) values for GMT+ (Longitude East of the Greenwich meridian) and negative (-) values for GMT- (Longitude West of the Greenwich meridian). For example, the time zone for Central US time is –6. The time zone for parts of Newfoundland is –3.5 (-3 hours, 30 minutes from GMT).</p>
<h4 id="field-elevation-m">Field: Elevation {m}</h4>
<p>This is the elevation of the site. Units are m.</p>
<h3 id="weather-station">Weather Station</h3>
<h4 id="field-wind-sensor-height-above-ground-m">Field: Wind Sensor Height Above Ground {m}</h4>
<p>This is the wind sensor height above ground for weather data measurements.</p>
<h4 id="field-wind-speed-profile-exponent">Field: Wind Speed Profile Exponent {}</h4>
<p>The wind speed profile exponent for the terrain surrounding the weather station.</p>
<h4 id="field-wind-speed-profile-boundary-layer-thickness-m">Field: Wind Speed Profile Boundary Layer Thickness {m}</h4>
<p>The wind speed profile boundary layer thickness [m] for the terrain surrounding the weather station.</p>
<h4 id="field-air-temperature-sensor-height-above-ground-m">Field: Air Temperature Sensor Height Above Ground {m}</h4>
<p>The height [m] above ground for the air temperature sensor.</p>
<h4 id="field-wind-speed-modifier-coefficient-internal">Field: Wind Speed Modifier Coefficient [Internal]</h4>
<p>This field is intended to provide a slight help for the user to determine the calculations that will be used to calculate the Wind Speed at a specific height at the site.</p>
<p>The full calculation for Local Wind Speed is:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image003.png" /></p>
<p>The Wind Speed Modifier Coefficient [Internal] simplifies the equation to:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image004.png" /></p>
<p>Where the Wind Speed Modifier encapsulates:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image005.png" /></p>
<p>Where</p>
<p>met = meteorological station</p>
<p>site = location of the building</p>
<h4 id="fieldtemperature-modifier-coefficient-internal">Field:Temperature Modifier Coefficient [Internal]</h4>
<p>This field is intended to provide a slight help for the user to determine the calculations that will be used to calculate the air (dry-bulb) or wet-bulb temperature at a specific height at the site.</p>
<p>The site temperature modifier coefficient (TMC) is defined as:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image006.png" /></p>
<p>Then, the temperature at a height above ground is calculated as:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image007.png" /></p>
<p>Where</p>
<p>met = meteorological station</p>
<p>site = location of the building</p>
<h3 id="site-atmospheric-variation_1">Site Atmospheric Variation</h3>
<h4 id="field-wind-speed-profile-exponent_1">Field: Wind Speed Profile Exponent {}</h4>
<p>The wind speed profile exponent for the terrain surrounding the site.</p>
<h4 id="field-wind-speed-profile-boundary-layer-thickness-m_1">Field: Wind Speed Profile Boundary Layer Thickness {m}</h4>
<p>The wind speed profile boundary layer thickness [m] for the terrain surrounding the site.</p>
<h4 id="field-air-temperature-gradient-coefficient-km">Field: Air Temperature Gradient Coefficient {K/m}</h4>
<p>The air temperature gradient coefficient [K/m] is a research option that allows the user to control the variation in outdoor air temperature as a function of height above ground. The real physical value is 0.0065 K/m.</p>
<h3 id="ground-temperatures-and-ground-reflectances">Ground Temperatures and Ground Reflectances</h3>
<p>! &lt;Site:GroundTemperature:BuildingSurface&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:BuildingSurface,  20.03,  20.03,  20.13,  20.30,  20.43,  20.52,  20.62,  20.77,  20.78,  20.55,  20.44,  20.20</p>
<p>! &lt;Site:GroundTemperature:FCfactorMethod&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56</p>
<p>! &lt;Site:GroundTemperature:Shallow&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00</p>
<p>! &lt;Site:GroundTemperature:Deep&gt;, Months From Jan to Dec {Deg C}</p>
<p>Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00</p>
<p>! &lt;Site:GroundReflectance&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! &lt;Site:GroundReflectance:SnowModifier&gt;, Normal, Daylighting {dimensionless}</p>
<p>Site:GroundReflectance:SnowModifier,   1.000,   1.000</p>
<p>! &lt;Site:GroundReflectance:Snow&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<p>! &lt;Site:GroundReflectance:Snow:Daylighting&gt;, Months From Jan to Dec {dimensionless}</p>
<p>Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20</p>
<h3 id="ground-temperatures">Ground Temperatures</h3>
<h4 id="field-groundtemperatures">Field: &lt;GroundTemperatures&gt;</h4>
<p>This data field will contain the constant “GroundTemperatures”.</p>
<h4 id="field-set-1-12-monthly-ground-temperatures">Field Set (1-12) – Monthly Ground Temperatures</h4>
<p>There will be a set of 12 numbers – the ground temperatures by month: January, February, March, April, May, June, July, August, September, October, November, December. Units are C.</p>
<h3 id="ground-reflectance">Ground Reflectance</h3>
<h4 id="field-groundreflectances">Field: &lt;GroundReflectances&gt;</h4>
<p>This data field will contain the constant “GroundReflectances”.</p>
<h4 id="field-set-1-12-monthly-ground-reflectances">Field Set (1-12) – Monthly Ground Reflectances</h4>
<p>There will be a set of 12 numbers – the ground reflectances by month: January, February, March, April, May, June, July, August, September, October, November, December.</p>
<h3 id="snow-ground-reflectance-modifiers">Snow Ground Reflectance Modifiers</h3>
<p>It is generally accepted that snow resident on the ground increases the basic ground reflectance. EnergyPlus allows the user control over the snow ground reflectance for both “normal ground reflected solar” calculations (see above) and snow ground reflected solar modified for daylighting. This is the display of the user entered or defaulted values.</p>
<h4 id="field-snow-ground-reflectance-modifiers">Field: &lt;Snow Ground Reflectance  Modifiers&gt;</h4>
<p>This data field will contain the constant “Snow Ground Reflectance Modifiers”.</p>
<h4 id="field-normal">Field: Normal</h4>
<p>This field is the value between 0.0 and 1.0 which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image008.png" /></p>
<h4 id="field-daylighting">Field: Daylighting</h4>
<p>This field is the value between 0.0 and 1.0 which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image009.png" /></p>
<h3 id="snow-ground-reflectance">Snow Ground Reflectance</h3>
<p>This data is the result of using the Snow Ground Reflectance modifier and the basic Ground Reflectance value.</p>
<h4 id="field-groundreflectances_1">Field: &lt;GroundReflectances&gt;</h4>
<p>This data field will contain the constant “Snow GroundReflectances”.</p>
<h4 id="field-set-1-12-monthly-snow-ground-reflectances">Field Set (1-12) – Monthly Snow Ground Reflectances</h4>
<p>There will be a set of 12 numbers – the snow ground reflectances by month: January, February, March, April, May, June, July, August, September, October, November, December.</p>
<h3 id="snow-ground-reflectance-for-daylighting">Snow Ground Reflectance for Daylighting</h3>
<p>This data is the result of using the Snow Ground Reflectance for Daylighting modifier and the basic Ground Reflectance value.</p>
<h4 id="field-snow-groundreflectances-for-daylighting">Field: &lt; Snow GroundReflectances For Daylighting&gt;</h4>
<p>This data field will contain the constant “Snow GroundReflectances For Daylighting”.</p>
<h4 id="field-set-1-12-monthly-snow-ground-reflectances-for-daylighting">Field Set (1-12) – Monthly Snow Ground Reflectances for Daylighting</h4>
<p>There will be a set of 12 numbers – the ground reflectances by month: January, February, March, April, May, June, July, August, September, October, November, December.</p>
<h3 id="climate-group-not-so-simple-outputs">Climate Group – Not so Simple Outputs</h3>
<p>For each “environment” simulated, a set of outputs is produced. The header group is only produced once. (The Design Day Misc header is produced only when there is a design day.)</p>
<p>! &lt;Environment&gt;,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule</p>
<p>! &lt;Environment:Special Days&gt;, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}</p>
<p>! &lt;Environment:Daylight Saving&gt;, Daylight Saving Indicator, Source, Start Date, End Date</p>
<p>! &lt;Environment:Design_Day_Misc&gt;,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}</p>
<p>! &lt;Environment:WarmupDays&gt;, NumberofWarmupDays</p>
<h3 id="environment-line">Environment Line</h3>
<p>Each “environment” (i.e. each design day, each run period) will have this line shown.</p>
<h4 id="field-environment">Field: &lt;Environment&gt;</h4>
<p>This field will have the constant “Environment” in each data line.</p>
<h4 id="fieldenvironment-name">Field:Environment Name</h4>
<p>This field will have the “name” of the environment. For example, the design day name (“DENVER COLORADO SUMMER”) or the weather file location name (“BOULDER CO TMY2-94018 WMO#=724699”).</p>
<h4 id="fieldenvironment-type">Field:Environment Type</h4>
<p>This will be “DesignDay” for design day simulations and “WeatherRunPeriod” for weather file run periods.</p>
<h4 id="field-start-date">Field: Start Date</h4>
<p>This will have the month/day that is the starting date for the simulation period. (7/21, for example).</p>
<h4 id="field-end-date">Field: End Date</h4>
<p>This will have the month/day that is the ending date for the simulation period. Note that Design Days are only one day and the end date will be the same as the start date.</p>
<h4 id="field-start-dayofweek">Field: Start DayOfWeek</h4>
<p>For weather periods, this will be the designated starting day of week. For design days, it will be the day type listed for the design day object (e.g. SummerDesignDay or Monday).</p>
<h4 id="field-duration-35days">Field: Duration {#days}</h4>
<p>Number of days in the simulation period will be displayed in this field. Design days are only 1 day.</p>
<h4 id="field-sourcestart-dayofweek">Field: Source:Start DayOfWeek</h4>
<p>This field will list the “source” of the Start Day of Week listed earlier. This could be the RunPeriod command from the input file or the Weather File if the UseWeatherFile option was chosen in the RunPeriod command. For design days, this will be “N/A”.</p>
<h4 id="field-use-daylight-saving">Field: Use Daylight Saving</h4>
<p>This field reflects the value of the Use Daylight Saving field of the RunPeriod object. For design days, this will be “N/A”.</p>
<h4 id="field-use-holidays">Field: Use Holidays</h4>
<p>This field reflects the value of the Use Holidays field of the RunPeriod object. For design days, this will be “N/A”.</p>
<h4 id="field-apply-weekend-holiday-rule">Field: Apply Weekend Holiday Rule</h4>
<p>For design days, this will show “N/A”. For weather periods, this will show “Yes” if the Apply Weekend Holiday Rule is in effect or “No” if it isn’t.</p>
<h3 id="design-day-misc-line">Design Day Misc Line</h3>
<p>This line is shown for each design day simulated. It is not shown for sizing runs that do not subsequently use the design day as a simulation period.</p>
<h4 id="field-design-day-misc">Field: &lt;Design Day Misc&gt;</h4>
<p>This is a constant that will display “Environment:Design_Day_Misc”.</p>
<h4 id="fielddayofyear">Field:DayOfYear</h4>
<p>This is the Julian day of year for the design day (i.e. Jan 1 is 1, Jan 31 is 31).</p>
<h4 id="fieldashrae-a-coeff">Field:ASHRAE A Coeff</h4>
<p>Reference ASHRAE HOF 30 – this is the A Coefficient in Wh/m<sup>2</sup> calculated from EnergyPlus.</p>
<h4 id="fieldashrae-b-coeff">Field:ASHRAE B Coeff</h4>
<p>Likewise, this is the ASHRAE B Coefficient (dimensionless).</p>
<h4 id="fieldashrae-c-coeff">Field:ASHRAE C Coeff</h4>
<p>This is the ASHRAE C Coefficient (dimensionless).</p>
<h4 id="fieldsolar-constant-annual-variation">Field:Solar Constant-Annual Variation</h4>
<p>This is the calculated solar constant using the given location and day of year.</p>
<h4 id="fieldeq-of-time-minutes">Field:Eq of Time {minutes}</h4>
<p>This is the calculated equation of time (minutes) using the given location and day of year.</p>
<h4 id="field-solar-declination-angle-deg">Field: Solar Declination Angle {deg}</h4>
<p>This is the solar declination angle for the day of year, degrees.</p>
<h3 id="special-day-line">Special Day Line</h3>
<h4 id="field-environmentspecial-days">Field: &lt;Environment:Special Days&gt;</h4>
<p>This is a constant that will display “Environment:SpecialDays”.</p>
<h4 id="field-special-day-name">Field: Special Day Name</h4>
<p>This is the user designated name for the special day.</p>
<h4 id="field-special-day-type">Field: Special Day Type</h4>
<p>This shows the type for the special day (e.g. Holiday).</p>
<h4 id="field-source">Field: Source</h4>
<p>This will display “InputFile” if it was specified in the IDF or “WeatherFile” if it came from the weather file designation.</p>
<h4 id="field-start-date_1">Field: Start Date</h4>
<p>This shows the starting date as month/day (e.g. 7/4).</p>
<h4 id="field-duration-35days_1">Field: Duration {#days}</h4>
<p>This shows how many days the special day period continues. Usually, holidays are only 1 day duration.</p>
<h3 id="daylight-saving-line">Daylight Saving Line</h3>
<h4 id="field-environmentdaylight-saving">Field: &lt;Environment:Daylight Saving&gt;</h4>
<p>This is a constant that will display “Environment:DaylightSaving”.</p>
<h4 id="field-daylight-saving-indicator">Field: Daylight Saving Indicator</h4>
<p>This will be Yes if daylight saving is to be observed for this simulation period and No if it is not observed.</p>
<h4 id="field-source_1">Field: Source</h4>
<p>This will show the source of this invocation (or non-invocation). Inputfile if DaylightSavingPeriod was entered (weather files only), WeatherFile if used in the Weather file and selected in the Run Period object and designday if that was the source.</p>
<h4 id="field-start-date_2">Field: Start Date</h4>
<p>If the indicator field is Yes, then this field will be displayed and the month/day (e.g. 4/1) that starts the daylight saving period observance will be shown.</p>
<h4 id="field-end-date_1">Field: End Date</h4>
<p>If the indicator field is Yes, then this field will be displayed and the month/day (e.g. 10/29) that ends the daylight saving period observance will be shown.</p>
<h3 id="zone-outputs">Zone Outputs</h3>
<h3 id="zone-summary">Zone Summary</h3>
<p>An overall zone summary is shown:</p>
<p>! &lt;Zone Summary&gt;, Number of Zones, Number of Surfaces, Number of SubSurfaces</p>
<p>Zone Summary,19,158,12</p>
<p>As indicated:</p>
<h4 id="field-zone-summary">Field: &lt;Zone Summary&gt;</h4>
<p>This field contains the constant “Zone Summary”.</p>
<h4 id="field-number-of-zones">Field: Number of Zones</h4>
<p>This field will contain the number of zones in the simulation.</p>
<h4 id="field-number-of-surfaces">Field: Number of Surfaces</h4>
<p>This field will contain the total number of surfaces in the simulation.</p>
<h4 id="field-number-of-subsurfaces">Field: Number of SubSurfaces</h4>
<p>This field will contain the total number of subsurfaces in the simulation.</p>
<h3 id="zone-information">Zone Information</h3>
<p>Each zone is summarized in a simple set of statements as shown below:</p>
<p>! &lt;Zone Information&gt;,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area</p>
<p>Zone Information, PSI FOYER,0.0,0.00,0.00,0.00,8.56,-1.80,2.27,1,1,1,0.00,16.34,-9.51,4.88,0.00,6.10,3.81,368.12,Detailed,DOE-2,96.62,70.61,70.61,106.84,6,1,0,Yes</p>
<p>Zone Information, DORM ROOMS AND COMMON AREAS,0.0,0.00,6.10,0.00,18.35,11.26,3.05,1,1,1,3.57,31.70,-4.75,25.36,0.00,6.10,6.10,2723.33,Detailed,DOE-2,445.93,312.15,267.56,52.59,10,22,0,Yes</p>
<p>Zone Information, LEFT FORK,-36.9,0.00,31.70,0.00,22.07,31.46,3.05,1,1,1,19.02,25.12,25.36,37.55,0.00,6.10,6.10,453.07,Detailed,DOE-2,74.32,185.81,135.64,50.17,6,10,0,Yes</p>
<p>Zone Information, MIDDLE FORK,0.0,4.88,35.36,0.00,31.21,28.41,3.05,1,1,1,25.12,37.31,21.70,35.11,0.00,6.10,6.10,453.07,Detailed,DOE-2,74.32,185.81,155.71,30.10,6,1,0,Yes</p>
<p>Zone Information, RIGHT FORK,36.9,10.97,35.36,0.00,36.70,20.48,3.05,1,1,1,29.99,43.40,15.85,25.12,0.00,6.10,6.10,453.07,Detailed,DOE-2,74.32,185.81,135.64,50.17,6,10,0,Yes</p>
<h4 id="field-zone-information">Field:  &lt;Zone Information&gt;</h4>
<p>This field contains the constant “Zone Information” for each line.</p>
<h4 id="field-zone-name">Field: Zone Name</h4>
<p>This is the Zone Name entered from the IDF.</p>
<h4 id="field-north-axis-deg">Field: North Axis {deg}</h4>
<p>This is the North Axis entered from the IDF. Note that this is used primarily in the positioning of the building when “relative” coordinates are used – however, the Daylighting:Detailed object also uses this. Units are degrees, clockwise from North.</p>
<h4 id="fields-x-origin-m-y-origin-m-z-origin-m">Fields: X Origin {m}, Y Origin {m}, Z Origin {m}</h4>
<p>This is the origin vertex {X,Y,Z} entered from the IDF. Note that this is used primarily in the positioning of the building when “relative” coordinates are used – however, the Daylighting:Detailed object also uses this. Units are m.</p>
<h4 id="field-typefield-multiplier">Field: TypeField: Multiplier</h4>
<p>This is the multiplier (must be integral) entered from the IDF.</p>
<h4 id="field-ceiling-height-m">Field: Ceiling Height {m}</h4>
<p>This is the ceiling height entered, if any, in the IDF. Ceiling height is also heuristically calculated from the surfaces in the zone – however, not all surfaces need to be entered and sometimes the user would rather enter the ceiling height for the zone. If no ceiling height was entered (i.e. the default of 0), this field will be the calculated value. A minor warning message will be issued if the calculated value is significantly different than the entered value. Units are m.</p>
<h4 id="field-volume-m3">Field: Volume {m3}</h4>
<p>Like the ceiling height, this user can also enter this value in the IDF. Volume is also heuristically calculated using the ceiling height (entered or calculated) as well as the calculated floor area (see later field). If entered here, this value will be used rather than the calculated value. A minor warning message will be issued if the calculated value is significantly different than the entered value. Units are m<sup>3</sup>.</p>
<h4 id="field-zone-inside-convection-algorithm-simple-detailed-ceilingdiffuser-trombewall">Field: Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</h4>
<p>The interior convection algorithm shown earlier (entire building) can be overridden for each zone by an entry in the individual Zone object. This field will show which method is operational for the zone.</p>
<h4 id="field-floor-area-m2">Field:  Floor Area {m2}</h4>
<p>This field is calculated from the floor surfaces entered for the zone. Units are m<sup>2</sup>.</p>
<h4 id="field-exterior-gross-wall-area-m2">Field: Exterior Gross Wall Area {m2}</h4>
<p>This field is calculated from the exterior wall surfaces entered for the zone. Units are m<sup>2</sup>.</p>
<h4 id="field-exterior-net-wall-area-m2">Field: Exterior Net Wall Area {m2}</h4>
<p>This field is calculated from the exterior wall surfaces entered for the zone. Any sub-surface area is subtracted from the gross area to determine the net area. Units are m<sup>2</sup>.</p>
<h4 id="field-exterior-window-area-m2">Field: Exterior Window Area {m2}</h4>
<p>This field is calculated from the exterior window surfaces entered for the zone. Units are m<sup>2</sup>.</p>
<h4 id="field-number-of-surfaces_1">Field: Number of Surfaces</h4>
<p>This field is a count of the number of base surfaces in the zone.</p>
<h4 id="field-number-of-subsurfaces_1">Field: Number of SubSurfaces</h4>
<p>This field is a count of the number of subsurfaces (windows, doors, glass doors and the list) in the zone.</p>
<h4 id="field-number-of-shading-subsurfaces">Field: Number of Shading SubSurfaces</h4>
<p>This field is a count of the number of shading surfaces (overhangs, fins) for the zone.</p>
<h4 id="field-part-of-total-building-area">Field: Part of Total Building Area</h4>
<p>This field displays “Yes” when the zone is to be considered part of the total building floor area or “No” when it’s not to be considered. This consideration has no impact on simulation but on reporting. Namely, when the value is “no”, the zone is not part of the Total Floor Area as shown in the Annual Building Utility Performance Summary tables. In addition, when “No” is specified, the area is excluded from both the conditioned floor area and the total floor area in the Building Area sub table and the Normalized Metrics sub tables.</p>
<h3 id="internal-gains-outputs">Internal Gains Outputs</h3>
<h3 id="zone-internal-gains">Zone Internal Gains</h3>
<p>Nominal Zone Internal Gains (people, lights, electric equipment, etc.) are summarized:</p>
<p>! &lt;Zone Internal Gains/Equipment Information - Nominal&gt;,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat</p>
<p>Zone Internal Gains, PLENUM-1,463.60,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No</p>
<p>Zone Internal Gains, SPACE1-1,99.16,11.0,9.015,0.111,15.974,10.649,0.000,0.000,0.000,0.000,26.624,No</p>
<p>Zone Internal Gains, SPACE2-1,42.74,5.0,8.547,0.117,16.006,10.670,0.000,0.000,0.000,0.000,26.676,No</p>
<p>Zone Internal Gains, SPACE3-1,96.48,11.0,8.771,0.114,16.418,10.945,0.000,0.000,0.000,0.000,27.363,No</p>
<p>Zone Internal Gains, SPACE4-1,42.74,5.0,8.547,0.117,16.006,10.670,0.000,0.000,0.000,0.000,26.676,No</p>
<p>Zone Internal Gains, SPACE5-1,182.49,20.0,9.125,0.110,16.242,10.828,0.000,0.000,0.000,0.000,27.070,No</p>
<h4 id="field-zone-internal-gainsequipment-information-nominal">Field:  &lt;Zone Internal Gains/Equipment Information - Nominal&gt;</h4>
<p>This field contains the constant “Zone Internal Gains” for each line.</p>
<h4 id="field-zone-name_1">Field: Zone Name</h4>
<p>This is the Zone Name entered from the IDF.</p>
<h4 id="field-floor-area-m2_1">Field: Floor Area {m2}</h4>
<p>This is the floor area for the zone.</p>
<h4 id="field-35-occupants">Field: # Occupants</h4>
<p>This is the nominal number of occupants (from the PEOPLE statements).</p>
<h4 id="field-area-per-occupant-m2person">Field: Area per Occupant {m2/person}</h4>
<p>This is the Zone Floor Area per occupant (person).</p>
<h4 id="field-occupant-per-area-personm2">Field: Occupant per Area {person/m2}</h4>
<p>This is the number of occupants per area.</p>
<h4 id="field-interior-lighting-wm2">Field: Interior Lighting {W/m2}</h4>
<p>This is the lighting (Lights) per floor area.</p>
<h4 id="field-electric-load-wm2">Field: Electric Load {W/m2}</h4>
<p>This is the electric equipment load (<strong>Electric Equipment</strong>) per floor area.</p>
<h4 id="field-gas-load-wm2">Field: Gas Load {W/m2}</h4>
<p>This is the gas equipment load (<strong>Gas Equipment</strong>) per floor area.</p>
<h4 id="field-other-load-wm2">Field: Other Load {W/m2</h4>
<p>This is the other equipment load (<strong>Other Equipment</strong>) per floor area.</p>
<h4 id="field-hot-water-eq-wm2">Field: Hot Water Eq {W/m2}</h4>
<p>This is the hot water equipment load (<strong>Hot Water Equipment</strong>) per floor area.</p>
<h4 id="field-steam-equipment-wm2">Field: Steam Equipment {W/m2}</h4>
<p>This is the steam equipment load (<strong>Steam Equipment</strong>) per floor area.</p>
<h4 id="field-sum-loads-per-area-wm2">Field: Sum Loads per Area {W/m2}</h4>
<p>This is the nominal sum of loads per area (equipment). This metric can be useful for incorrect (too much) loads in a zone.</p>
<h4 id="field-outdoor-controlled-baseboard-heat">Field: Outdoor Controlled Baseboard Heat</h4>
<p>This field is “yes” if there is outdoor controlled baseboard heat in a Zone.</p>
<h3 id="people-gains">People Gains</h3>
<p>! &lt;People Internal Gains - Nominal&gt;,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People</p>
<p>People Internal Gains,  SPACE1-1 PEOPLE 1, OCCUPY-1, SPACE1-1, 99.16, 11.0, 11.0, 0.111, 9.015, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 11</p>
<p>People Internal Gains,  SPACE2-1 PEOPLE 1, OCCUPY-1, SPACE2-1, 42.74, 5.0, 5.0, 0.117, 8.547, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 5</p>
<p>People Internal Gains,  SPACE3-1 PEOPLE 1, OCCUPY-1, SPACE3-1, 96.48, 11.0, 11.0, 0.114, 8.771, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 11</p>
<p>People Internal Gains,  SPACE4-1 PEOPLE 1, OCCUPY-1, SPACE4-1, 42.74, 5.0, 5.0, 0.117, 8.547, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 5</p>
<p>People Internal Gains,  SPACE5-1 PEOPLE 1, OCCUPY-1, SPACE5-1, 182.49, 20.0, 20.0, 0.110, 9.125, 0.300, 0.700, AutoCalculate, ACTSCHD, No, 3.8200E-008, 0, 20</p>
<h4 id="field-people-internal-gains-nominal">Field: &lt;People Internal Gains - Nominal&gt;</h4>
<p>This field contains the constant “People Internal Gains” for each line.</p>
<h4 id="field-name_1">Field: Name</h4>
<p>This field contains the name of the People statement from the IDF file.</p>
<h4 id="field-schedule-name">Field: Schedule Name</h4>
<p>This is the schedule of occupancy fraction – the fraction is applied to the number of occupants for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_2">Field: Zone Name</h4>
<p>This is the name of the Zone for the people/occupants.</p>
<h4 id="field-zone-floor-area-m2">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-number-of-people">Field: Number of People {}</h4>
<p>This is the specific number of people for this statement (nominal).</p>
<h4 id="field-peoplefloor-area-personm2">Field: People/Floor Area {person/m2}</h4>
<p>This value represents the number of people density (this statement) per area (zone floor area).</p>
<h4 id="field-floor-area-per-person-m2person">Field: Floor Area per person {m2/person}</h4>
<p>This is the floor area per person (this statement)</p>
<h4 id="field-fraction-radiant">Field: Fraction Radiant</h4>
<p>This is the fraction radiant for each person (this statement).</p>
<h4 id="field-fraction-convected">Field: Fraction Convected</h4>
<p>This is the fraction convected for each person (this statement).</p>
<h4 id="field-sensible-fraction-calculation">Field: Sensible Fraction Calculation</h4>
<p>This field will show “Autocalculate” if the default calculation for sensible fraction of load is to be used. Or a specific value can be entered. If so, that value will be displayed.</p>
<h4 id="field-activity-level">Field: Activity level</h4>
<p>This field will show the activity level schedule name.</p>
<h4 id="field-ashrae-55-warnings">Field: ASHRAE 55 Warnings</h4>
<p>If this field shows “yes”, then ASHRAE 55 comfort warnings are enabled. If “no”, then no ASHRAE 55 comfort warnings are calculated or issued.</p>
<p><strong>The following fields are shown only when one of the Comfort calculations (Fanger, KSU, Pierce) is used.</strong></p>
<h4 id="field-mrt-calculation-type">Field: MRT Calculation Type</h4>
<p>This field’s value will be one of the valid MRT calculation types (Zone Averaged, Surface Weighted, Angle Factor).</p>
<h4 id="field-work-efficiency">Field: Work Efficiency</h4>
<p>This field will be the work efficiency schedule name for this people statement.</p>
<h4 id="field-clothing">Field: Clothing</h4>
<p>This field will be the clothing schedule name for this people statement.</p>
<h4 id="field-air-velocity">Field: Air Velocity</h4>
<p>This field will be the air velocity schedule name for this people statement.</p>
<h4 id="field-fanger-calculation">Field: Fanger Calculation</h4>
<p>This field will be “yes” if Fanger calculations are enabled for this people statement; otherwise it will be “no”.</p>
<h4 id="field-pierce-calculation">Field: Pierce Calculation</h4>
<p>This field will be “yes” if Pierce calculations are enabled for this people statement; otherwise it will be “no”.</p>
<h4 id="field-ksu-calculation">Field: KSU Calculation</h4>
<p>This field will be “yes” if KSU calculations are enabled for this people statement; otherwise it will be “no”.</p>
<h4 id="field-carbon-dioxide-generation-rate">Field: Carbon Dioxide Generation Rate</h4>
<p>This numeric input field specifies carbon dioxide generation rate per person with units of m3/s-W. The total carbon dioxide generation rate from this object is:</p>
<p>Number of People * People Schedule * People Activity * Carbon Dioxide Generation Rate. The default value is 3.82E-8 m3/s-W (obtained from ASHRAE Standard 62.1-2007 value at 0.0084 cfm/met/person over the general adult population). The maximum value can be 10 times the default value.</p>
<h4 id="field-nominal-minimum-number-of-people">Field: Nominal Minimum Number of People</h4>
<p>This numeric field is the calculated minimum number of people based on the number of people field * the minimum value (annual) for the people schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h4 id="field-nominal-maximum-number-of-people">Field: Nominal Maximum Number of People</h4>
<p>This numeric field is the calculated maximum number of people based on the number of people field * the maxnimum value (annual) for the people schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 id="lights-gains">Lights Gains</h3>
<p>! &lt;Lights Internal Gains - Nominal&gt;, Name, Schedule Name, Zone Name, Zone Floor Area {m2}, # Zone Occupants, Lighting Level {W}, Lights/Floor Area {W/m2}, Lights per person {W/person}, Fraction Return Air, Fraction Radiant, Fraction Short Wave, Fraction Convected, Fraction Replaceable, End-Use Category, Nominal Minimum Lighting Level {W}, Nominal Maximum Lighting Level {W}</p>
<p>Lights Internal Gains,  SPACE1-1 LIGHTS 1, LIGHTS-1, SPACE1-1, 99.16, 11.0, 1584.000, 15.974, 144.000, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 79.200, 1584.000</p>
<p>Lights Internal Gains,  SPACE2-1 LIGHTS 1, LIGHTS-1, SPACE2-1, 42.74, 5.0, 684.000, 16.006, 136.800, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 34.200, 684.000</p>
<p>Lights Internal Gains,  SPACE3-1 LIGHTS 1, LIGHTS-1, SPACE3-1, 96.48, 11.0, 1584.000, 16.418, 144.000, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 79.200, 1584.000</p>
<p>Lights Internal Gains,  SPACE4-1 LIGHTS 1, LIGHTS-1, SPACE4-1, 42.74, 5.0, 684.000, 16.006, 136.800, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 34.200, 684.000</p>
<p>Lights Internal Gains,  SPACE5-1 LIGHTS 1, LIGHTS-1, SPACE5-1, 182.49, 20.0, 2964.000, 16.242, 148.200, 0.200, 0.590, 0.200, 1.000E-002, 0.000, GeneralLights, 148.200, 2964.000</p>
<h4 id="field-lights-internal-gains-nominal">Field: &lt;Lights Internal Gains - Nominal&gt;</h4>
<p>This field contains the constant “Lights Internal Gains” for each line.</p>
<h4 id="field-name_2">Field: Name</h4>
<p>This field contains the name of the Lights statement from the IDF file.</p>
<h4 id="field-schedule-name_1">Field: Schedule Name</h4>
<p>This is the schedule of lights fraction – the fraction is applied to the nominal lighting level for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_3">Field: Zone Name</h4>
<p>This is the name of the Zone for the lights.</p>
<h4 id="field-zone-floor-area-m2_1">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_1">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-lighting-level-w">Field: Lighting Level {W}</h4>
<p>This is the nominal lighting level (this statement) in Watts.</p>
<h4 id="field-lightsfloor-area-wm2">Field: Lights/Floor Area {W/m2}</h4>
<p>This is the watts per floor area (this statement)</p>
<h4 id="field-lights-per-person-wperson">Field: Lights per person {W/person}</h4>
<p>This is the watts per person that this statement represents.</p>
<h4 id="field-fraction-return-air">Field: Fraction Return Air</h4>
<p>This is the fraction return air for this statement.</p>
<h4 id="field-fraction-radiant_1">Field: Fraction Radiant</h4>
<p>This is the fraction radiant for this lighting level.</p>
<h4 id="field-fraction-short-wave">Field: Fraction Short Wave</h4>
<p>This is the fraction short wave for this lighting level.</p>
<h4 id="field-fraction-convected_1">Field: Fraction Convected</h4>
<p>This is the fraction convected for this lighting level.</p>
<h4 id="field-fraction-replaceable">Field: Fraction Replaceable</h4>
<p>This is the fraction replaceable for this lighting level. For daylighting calculations, this value should either be 0 (no dimming control) or 1 (full dimming control).</p>
<h4 id="field-end-use-category">Field: End-Use Category</h4>
<p>This field shows the end-use category for this lights statement. Usage can be reported by end-use category.</p>
<h4 id="field-nominal-minimum-lighting-level-w">Field: Nominal Minimum Lighting Level {W}</h4>
<p>This numeric field is the calculated minimum amount of lighting in Watts based on the calculated lighting level (above) * the minimum value (annual) for the lights schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h4 id="field-nominal-maximum-lighting-level-w">Field: Nominal Maximum Lighting Level {W}</h4>
<p>This numeric field is the calculated maximum amount of lighting in Watts based on the calculated lighting level (above) * the maximum value (annual) for the lights schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 id="equipment-electric-gas-steam-hot-water-gains">Equipment (Electric, Gas, Steam, Hot Water) Gains</h3>
<p>These equipments are all reported similarly. Electric Equipment is used in the example below:</p>
<p>! &lt;ElectricEquipment Internal Gains - Nominal&gt;, Name, Schedule Name, Zone Name, Zone Floor Area {m2}, # Zone Occupants, Equipment Level {W}, Equipment/Floor Area {W/m2}, Equipment per person {W/person}, Fraction Latent, Fraction Radiant, Fraction Lost, Fraction Convected, End-Use SubCategory, Nominal Minimum Equipment Level {W}, Nominal Maximum Equipment Level {W}</p>
<p>ElectricEquipment Internal Gains,  SPACE1-1 ELECEQ 1, EQUIP-1, SPACE1-1, 99.16, 11.0, 1056.000, 10.649, 96.000, 0.000, 0.300, 0.000, 0.700, General, 21.120, 950.400</p>
<p>ElectricEquipment Internal Gains,  SPACE2-1 ELECEQ 1, EQUIP-1, SPACE2-1, 42.74, 5.0, 456.000, 10.670, 91.200, 0.000, 0.300, 0.000, 0.700, General, 9.120, 410.400</p>
<p>ElectricEquipment Internal Gains,  SPACE3-1 ELECEQ 1, EQUIP-1, SPACE3-1, 96.48, 11.0, 1056.000, 10.945, 96.000, 0.000, 0.300, 0.000, 0.700, General, 21.120, 950.400</p>
<p>ElectricEquipment Internal Gains,  SPACE4-1 ELECEQ 1, EQUIP-1, SPACE4-1, 42.74, 5.0, 456.000, 10.670, 91.200, 0.000, 0.300, 0.000, 0.700, General, 9.120, 410.400</p>
<p>ElectricEquipment Internal Gains,  SPACE5-1 ELECEQ 1, EQUIP-1, SPACE5-1, 182.49, 20.0, 1976.000, 10.828, 98.800, 0.000, 0.300, 0.000, 0.700, General, 39.520, 1778.400</p>
<h4 id="field-specific-equipment-internal-gains-nominal">Field: &lt;[Specific] Equipment Internal Gains - Nominal&gt;</h4>
<p>This field will contain the type of equipment internal gain in each line (i.e. Electric Equipment Internal Gains, Gas Equipment Internal Gains, …).</p>
<h4 id="field-name_3">Field: Name</h4>
<p>This field contains the name of the equipment statement from the IDF file.</p>
<h4 id="field-schedule-name_2">Field: Schedule Name</h4>
<p>This is the schedule of equipment fraction – the fraction is applied to the nominal equipment level for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_4">Field: Zone Name</h4>
<p>This is the name of the Zone for the equipment.</p>
<h4 id="field-zone-floor-area-m2_2">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_2">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-equipment-level-w">Field: Equipment Level {W}</h4>
<p>This is the nominal equipment level (in Watts) for the statement.</p>
<h4 id="field-equipmentfloor-area-wm2">Field: Equipment/Floor Area {W/m2}</h4>
<p>This is the watts per floor area (this statement)</p>
<h4 id="field-equipment-per-person-wperson">Field: Equipment per person {W/person}</h4>
<p>This is the watts per person that this statement represents.</p>
<h4 id="field-fraction-latent">Field: Fraction Latent</h4>
<p>This is the fraction latent for this equipment.</p>
<h4 id="field-fraction-radiant_2">Field: Fraction Radiant</h4>
<p>This is the fraction radiant for this equipment.</p>
<h4 id="field-fraction-lost">Field: Fraction Lost</h4>
<p>This is the fraction lost (not attributed to the zone) for this equipment.</p>
<h4 id="field-fraction-convected_2">Field: Fraction Convected</h4>
<p>This is the fraction convected for this equipment.</p>
<h4 id="field-end-use-subcategory">Field: End-Use SubCategory</h4>
<p>This field shows the end-use category for this statement. Usage can be reported by end-use category.</p>
<h4 id="field-nominal-minimum-equipment-level-w">Field: Nominal Minimum Equipment Level {W}</h4>
<p>This numeric field is the calculated minimum amount of the equipment in Watts based on the calculated design level (above) * the minimum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h4 id="field-nominal-maximum-equipment-level-w">Field: Nominal Maximum Equipment Level {W}</h4>
<p>This numeric field is the calculated maximum amount of the equipment in Watts based on the calculated design level (above) * the maximum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 id="other-equipment-gains">Other Equipment Gains</h3>
<p>Other equipment report is shown below (does not have an end-use category – is not attached to any normal meter):</p>
<p>! &lt;OtherEquipment Internal Gains - Nominal&gt;, Name, Schedule Name, Zone Name, Zone Floor Area {m2}, # Zone Occupants, Equipment Level {W}, Equipment/Floor Area {W/m2}, Equipment per person {W/person}, Fraction Latent, Fraction Radiant, Fraction Lost, Fraction Convected, Nominal Minimum Equipment Level {W}, Nominal Maximum Equipment Level {W}</p>
<p>OtherEquipment Internal Gains,  TEST 352A, ALWAYSON, ZONE ONE, 232.26, 0.0, 352.000, 1.516, N/A, 0.000, 0.000, 0.000, 1.000, 352.000, 352.000</p>
<p>OtherEquipment Internal Gains,  TEST 352 MINUS, ALWAYSON, ZONE ONE, 232.26, 0.0, -352.000, -1.516, N/A, 0.000, 0.000, 0.000, 1.000, -352.000, -352.000</p>
<h4 id="field-other-equipment-internal-gains-nominal">Field: &lt;Other Equipment Internal Gains - Nominal&gt;</h4>
<p>This field contains the constant “OtherEquipment Internal Gains” for each line.</p>
<h4 id="field-name_4">Field: Name</h4>
<p>This field contains the name of the equipment statement from the IDF file.</p>
<h4 id="field-schedule-name_3">Field: Schedule Name</h4>
<p>This is the schedule of equipment fraction – the fraction is applied to the nominal equipment level for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_5">Field: Zone Name</h4>
<p>This is the name of the Zone for the equipment.</p>
<h4 id="field-zone-floor-area-m2_3">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_3">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-equipment-level-w_1">Field: Equipment Level {W}</h4>
<p>This is the nominal equipment level (in Watts) for the statement.</p>
<h4 id="field-equipmentfloor-area-wm2_1">Field: Equipment/Floor Area {W/m2}</h4>
<p>This is the watts per floor area (this statement)</p>
<h4 id="field-equipment-per-person-wperson_1">Field: Equipment per person {W/person}</h4>
<p>This is the watts per person that this statement represents.</p>
<h4 id="field-fraction-latent_1">Field: Fraction Latent</h4>
<p>This is the fraction latent for this equipment.</p>
<h4 id="field-fraction-radiant_3">Field: Fraction Radiant</h4>
<p>This is the fraction radiant for this equipment.</p>
<h4 id="field-fraction-lost_1">Field: Fraction Lost</h4>
<p>This is the fraction lost (not attributed to the zone) for this equipment.</p>
<h4 id="field-fraction-convected_3">Field: Fraction Convected</h4>
<p>This is the fraction convected for this equipment.</p>
<h4 id="field-nominal-minimum-equipment-level-w_1">Field: Nominal Minimum Equipment Level {W}</h4>
<p>This numeric field is the calculated minimum amount of the equipment in Watts based on the calculated design level (above) * the minimum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h4 id="field-nominal-maximum-equipment-level-w_1">Field: Nominal Maximum Equipment Level {W}</h4>
<p>This numeric field is the calculated maximum amount of the equipment in Watts based on the calculated design level (above) * the maximum value (annual) for the equipment schedule. It may be useful in diagnosing errors that occur during simulation.</p>
<h3 id="outdoor-controlled-baseboard-heat">Outdoor Controlled Baseboard Heat</h3>
<p>! &lt;Outdoor Controlled Baseboard Heat Internal Gains - Nominal&gt;,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Capacity at Low Temperature {W},Low Temperature {C},Capacity at High Temperature {W},High Temperature {C},Fraction Radiant,Fraction Convected,End-Use Subcategory</p>
<p>Outdoor Controlled Baseboard Heat Internal Gains, SPACE4-1 BBHEAT 1,EQUIP-1,SPACE4-1,42.74,5.0,1500.000,0.000,500.000,10.000,0.500,0.500,Baseboard Heat</p>
<h4 id="field-outdoor-controlled-baseboard-heat-internal-gains-nominal">Field: &lt;Outdoor Controlled Baseboard Heat Internal Gains - Nominal&gt;</h4>
<p>This field contains the constant “Outdoor Controlled Baseboard Heat Internal Gains” for each line.</p>
<h4 id="field-name_5">Field: Name</h4>
<p>This field contains the name of the baseboard heat statement from the IDF file.</p>
<h4 id="field-schedule-name_4">Field: Schedule Name</h4>
<p>This is the schedule of equipment fraction – the fraction is applied to the nominal equipment level for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_6">Field: Zone Name</h4>
<p>This is the name of the Zone for the equipment.</p>
<h4 id="field-zone-floor-area-m2_4">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_4">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-capacity-at-low-temperature-w">Field: Capacity at Low Temperature {W}</h4>
<p>This is the capacity (in Watts) of the equipment at low outdoor temperature.</p>
<h4 id="field-low-temperature-c">Field: Low Temperature {C}</h4>
<p>This is the low outdoor temperature (dry-bulb) for the capacity in the previous field. If the outdoor dry-bulb temperature (degrees Celsius) is at or below the low temperature, thebaseboard heater operates at the low temperature capacity.</p>
<h4 id="field-capacity-at-high-temperature-w">Field: Capacity at High Temperature {W}</h4>
<p>This is the capacity (in Watts) of the equipment at high outdoor temperature.</p>
<h4 id="field-high-temperature-c">Field: High Temperature {C}</h4>
<p>This is the high outdoor temperature (dry-bulb) for the capacity in the previous field. If the outdoor dry-bulb temperature (degrees Celsius) is exceeds the high temperature, thebaseboard heater turns off.</p>
<h4 id="field-fraction-radiant_4">Field: Fraction Radiant</h4>
<p>This is the fraction radiant for this equipment.</p>
<h4 id="field-fraction-convected_4">Field: Fraction Convected</h4>
<p>This is the fraction convected for this equipment.</p>
<h4 id="field-enduse-subcategory">Field: EndUse Subcategory</h4>
<p>This field shows the enduse category for this statement. Usage can be reported by enduse category.</p>
<h3 id="simple-airflow-outputs">Simple Airflow Outputs</h3>
<h3 id="infiltration-ventilation-mixing-cross-mixing-statistics">Infiltration, Ventilation, Mixing, Cross Mixing Statistics</h3>
<p>Infiltration, Ventilation, Mixing, Cross Mixing are only specified when the Airflow Model is “Simple” (no Airflow Network).</p>
<h3 id="infiltration">Infiltration</h3>
<p>! &lt;Infiltration Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}</p>
<p>ZoneInfiltration Airflow Stats, SPACE1-1 INFIL 1,INFIL-SCH,SPACE1-1,99.16,11.0,3.200E-002,3.227E-004,4.372E-004,0.482,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE2-1 INFIL 1,INFIL-SCH,SPACE2-1,42.74,5.0,1.400E-002,3.276E-004,3.838E-004,0.488,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE3-1 INFIL 1,INFIL-SCH,SPACE3-1,96.48,11.0,3.200E-002,3.317E-004,4.372E-004,0.482,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE4-1 INFIL 1,INFIL-SCH,SPACE4-1,42.74,5.0,1.400E-002,3.276E-004,3.838E-004,0.488,0.000,0.000,0.224,0.000</p>
<p>ZoneInfiltration Airflow Stats, SPACE5-1 INFIL 1,INFIL-SCH,SPACE5-1,182.49,20.0,6.200E-002,3.397E-004,N/A,0.499,0.000,0.000,0.224,0.000</p>
<h4 id="field-infiltration-airflow-stats-nominal">Field: &lt;Infiltration Airflow Stats - Nominal&gt;</h4>
<p>This field contains the constant “Infiltration Airflow Stats” for each line.</p>
<h4 id="field-name_6">Field: Name</h4>
<p>This field contains the name of the infiltration statement from the IDF file.</p>
<h4 id="field-schedule-name_5">Field: Schedule Name</h4>
<p>This is the schedule of use fraction – the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_7">Field: Zone Name</h4>
<p>This is the name of the Zone for the infiltration.</p>
<h4 id="field-zone-floor-area-m2_5">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_5">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-design-volume-flow-rate-m3s">Field: Design Volume Flow Rate {m3/s}</h4>
<p>This is the nominal flow rate for the infiltration in m3/s.</p>
<h4 id="field-volume-flow-ratefloor-area-m3sm2">Field: Volume Flow Rate/Floor Area {m3/s/m2}</h4>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for infiltration.</p>
<h4 id="field-volume-flow-rateexterior-surface-area-m3sm2">Field: Volume Flow Rate/Exterior Surface Area {m3/s/m2}</h4>
<p>This field is the volume flow rate density per exterior surface area (flow rate per exterior area) for infiltration.</p>
<h4 id="field-ach-air-changes-per-hour">Field: ACH - Air Changes per Hour</h4>
<p>This field is the air changes per hour for the given infiltration rate.</p>
<h4 id="field-equation-a-constant-term-coefficient">Field: Equation A - Constant Term Coefficient {}</h4>
<p>Actual infiltration amount is an equation based value:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image010.png" /></p>
<p>This field value is the A coefficient in the above equation.</p>
<h4 id="field-equation-b-temperature-term-coefficient-1c">Field: Equation B - Temperature Term Coefficient {1/C}</h4>
<p>This field value is the B coefficient in the above equation.</p>
<h4 id="field-equation-c-velocity-term-coefficient-sm">Field: Equation C - Velocity Term Coefficient {s/m}</h4>
<p>This field value is the C coefficient in the above equation.</p>
<h4 id="field-equation-d-velocity-squared-term-coefficient-s2m2">Field:  Equation D - Velocity Squared Term Coefficient {s2/m2}</h4>
<p>This field value is the D coefficient in the above equation.</p>
<h3 id="ventilation">Ventilation</h3>
<p>! &lt;Ventilation Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural/None},Fan Pressure Rise {?},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature/Schedule,Maximum Indoor Temperature/Schedule,Delta Temperature/Schedule,Minimum Outdoor Temperature/Schedule,Maximum Outdoor Temperature/Schedule,Maximum WindSpeed</p>
<p>Ventilation Airflow Stats, SPACE1-1 VENTL 1,NIGHTVENTSCHED,SPACE1-1,99.16,11.0,5.295E-002,5.340E-004,4.814E-003,0.797,Intake,67.000,0.7,1.000,0.000,0.000,0.000,MININDOORTEMP,MAXINDOORTEMP,DELTATEMP,MINOUTDOORTEMP,MAXOUTDOORTEMP,40.00</p>
<p>Ventilation Airflow Stats, SPACE1-1 VENTL 2,NIGHTVENTSCHED,SPACE1-1,99.16,11.0,5.295E-002,5.340E-004,4.814E-003,0.797,Intake,67.000,0.7,1.000,0.000,0.000,0.000,MININDOORTEMP,MAXINDOORTEMP,DELTATEMP,MINOUTDOORTEMP,MAXOUTDOORTEMP,40.00</p>
<p>Ventilation Airflow Stats, SPACE2-1 VENTL 1,NIGHTVENTSCHED,SPACE2-1,42.74,5.0,7.030E-002,1.645E-003,1.406E-002,2.450,Intake,67.000,0.7,1.000,0.000,0.000,0.000,18.00,100.00,2.00,-100.00,100.00,40.00</p>
<p>Ventilation Airflow Stats, RESISTIVE ZONE VENTL 1,INF-SCHED,RESISTIVE ZONE,37.16,3.0,2.000E-002,5.382E-004,6.667E-003,0.636,Natural,0.000,1.0,0.606,2.020E-002,5.980E-004,0.000,18.00,100.00,1.00,-100.00,100.00,40.00</p>
<p>Ventilation Airflow Stats, EAST ZONE VENTL 1,INF-SCHED,EAST ZONE,37.16,3.0,2.000E-002,5.382E-004,6.667E-003,0.636,Natural,0.000,1.0,0.606,2.020E-002,5.980E-004,0.000,18.00,100.00,1.00,-100.00,100.00,40.00</p>
<p>Ventilation Airflow Stats, NORTH ZONE VENTL 1,INF-SCHED,NORTH ZONE,55.74,4.0,2.000E-002,3.588E-004,5.000E-003,0.424,Natural,0.000,1.0,0.606,2.020E-002,5.980E-004,0.000,18.00,100.00,1.00,-100.00,100.00,40.00</p>
<h4 id="field-ventilation-airflow-stats-nominal">Field: &lt;Ventilation Airflow Stats - Nominal&gt;</h4>
<p>This field contains the constant “Ventilation Airflow Stats” for each line.</p>
<h4 id="field-name_7">Field: Name</h4>
<p>This field contains the name of the ventilation statement from the IDF file.</p>
<h4 id="field-schedule-name_6">Field: Schedule Name</h4>
<p>This is the schedule of use fraction – the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_8">Field: Zone Name</h4>
<p>This is the name of the Zone for the ventilation.</p>
<h4 id="field-zone-floor-area-m2_6">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_6">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-design-volume-flow-rate-m3s_1">Field: Design Volume Flow Rate {m3/s}</h4>
<p>This is the nominal flow rate for the ventilation in m3/s.</p>
<h4 id="field-volume-flow-ratefloor-area-m3sm2_1">Field: Volume Flow Rate/Floor Area {m3/s/m2}</h4>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for ventilation.</p>
<h4 id="field-volume-flow-rateperson-area-m3sperson">Field: Volume Flow Rate/person Area {m3/s/person}</h4>
<p>This field is the volume flow rate density per person (flow rate per person) for ventilation.</p>
<h4 id="field-ach-air-changes-per-hour_1">Field: ACH - Air Changes per Hour</h4>
<p>This field is the air changes per hour for the given ventilation rate.</p>
<h4 id="field-fan-type-exhaustintakenatural">Field: Fan Type {Exhaust;Intake;Natural}</h4>
<p>This field shows the entered value for the type of ventilation [NATURAL, EXHAUST, or INTAKE]. Natural ventilation is the air movement/exchange a result of openings in the building façade and does not consume any fan energy. For either EXHAUST or INTAKE, values for fan pressure and efficiency define the fan electric consumption. For NATURAL and EXHAUST ventilation, the conditions of the air entering the space are assumed to be equivalent to outdoor air conditions. For INTAKE ventilation, an appropriate amount of fan heat is added to the air stream.</p>
<h4 id="field-fan-pressure-rise-pa">Field: Fan Pressure Rise {Pa}</h4>
<p>Operational when Fan Type is INTAKE or EXHAUST, this is the pressure rise experienced across the fan in Pascals (N/m<sup>2</sup>). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.</p>
<h4 id="field-fan-efficiency">Field: Fan Efficiency {}</h4>
<p>Operational when Fan Type is INTAKE or EXHAUST, this is the total fan efficiency (a decimal number between 0.0 and 1.0). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.</p>
<h4 id="field-equation-a-constant-term-coefficient_1">Field: Equation A - Constant Term Coefficient {}</h4>
<p>Actual ventilation amount is an equation based value:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image011.png" /></p>
<p>This field value is the A coefficient in the above equation.</p>
<h4 id="field-equation-b-temperature-term-coefficient-1c_1">Field: Equation B - Temperature Term Coefficient {1/C}</h4>
<p>This field value is the B coefficient in the above equation.</p>
<h4 id="field-equation-c-velocity-term-coefficient-sm_1">Field: Equation C - Velocity Term Coefficient {s/m}</h4>
<p>This field value is the C coefficient in the above equation.</p>
<h4 id="field-equation-d-velocity-squared-term-coefficient-s2m2_1">Field:  Equation D - Velocity Squared Term Coefficient {s2/m2}</h4>
<p>This field value is the D coefficient in the above equation.</p>
<h4 id="field-minimum-indoor-temperaturecschedule">Field: Minimum Indoor Temperature{C}/Schedule</h4>
<p>This is the indoor temperature (in Celsius) below which ventilation is shutoff. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h4 id="field-maximum-indoor-temperaturecschedule">Field: Maximum Indoor Temperature{C}/Schedule</h4>
<p>This is the indoor temperature (in Celsius) above which ventilation is shutoff. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h4 id="field-delta-temperaturecschedule">Field: Delta Temperature{C}/Schedule</h4>
<p>This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h4 id="field-minimum-outdoor-temperaturecschedule">Field: Minimum Outdoor Temperature{C}/Schedule</h4>
<p>This is the outdoor temperature (in Celsius) below which ventilation is shut off. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h4 id="field-maximum-outdoor-temperaturecschedule">Field: Maximum Outdoor Temperature{C}/Schedule</h4>
<p>This is the outdoor temperature (in Celsius) above which ventilation is shut off. As the values can also be entered as a schedule, the schedule name may be listed here rather than a temperature.</p>
<h4 id="field-maximum-windspeedms">Field: Maximum WindSpeed{m/s}</h4>
<p>This is the wind speed (m/s) above which ventilation is shut off.</p>
<h3 id="mixing">Mixing</h3>
<p>! &lt;Mixing Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}</p>
<p>Mixing Airflow Stats, RESISTIVE ZONE MIXNG 1,ZONE MIXING,RESISTIVE ZONE,37.16,3.0,5.000E-002,1.345E-003,1.667E-002,1.589,EAST ZONE,0.00</p>
<h4 id="field-mixing-airflow-stats-nominal">Field: &lt;Mixing Airflow Stats - Nominal&gt;</h4>
<p>This field contains the constant “Mixing Airflow Stats” for each line.</p>
<h4 id="field-name_8">Field: Name</h4>
<p>This field contains the name of the mixing statement from the IDF file.</p>
<h4 id="field-schedule-name_7">Field: Schedule Name</h4>
<p>This is the schedule of use fraction – the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_9">Field: Zone Name</h4>
<p>This is the name of the Zone for the mixing.</p>
<h4 id="field-zone-floor-area-m2_7">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_7">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-design-volume-flow-rate-m3s_2">Field: Design Volume Flow Rate {m3/s}</h4>
<p>This is the nominal flow rate for the mixing in m3/s.</p>
<h4 id="field-volume-flow-ratefloor-area-m3sm2_2">Field: Volume Flow Rate/Floor Area {m3/s/m2}</h4>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for mixing.</p>
<h4 id="field-volume-flow-rateperson-area-m3sperson_1">Field: Volume Flow Rate/person Area {m3/s/person}</h4>
<p>This field is the volume flow rate density per person (flow rate per person) for mixing.</p>
<h4 id="field-ach-air-changes-per-hour_2">Field: ACH - Air Changes per Hour</h4>
<p>This field is the air changes per hour for the given mixing rate.</p>
<h4 id="field-fromsource-zone">Field: From/Source Zone</h4>
<p>This is the source zone for the mixing rate.</p>
<h4 id="field-delta-temperature-c">Field: Delta Temperature {C}</h4>
<p>This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature {units Celsius}. If this field is positive, the temperature of the zone from which the air is being drawn (source zone) must be “Delta Temperature” warmer than the receiving zone air or else no mixing occurs. If this field is negative, the temperature of the source zone must be “Delta Temperature” cooler than the receiving zone air or else no mixing occurs. If this parameter is zero, mixing occurs regardless of the relative zone temperatures.</p>
<h3 id="cross-mixing">Cross Mixing</h3>
<p>! &lt;CrossMixing Airflow Stats - Nominal&gt;,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}</p>
<p>CrossMixing Airflow Stats, EAST ZONE XMIXNG 1,ZONE MIXING,EAST ZONE,37.16,3.0,0.100,2.691E-003,3.333E-002,3.178,NORTH ZONE,1.00</p>
<p>CrossMixing Airflow Stats, NORTH ZONE XMIXNG 1,ZONE MIXING,NORTH ZONE,55.74,4.0,0.100,1.794E-003,2.500E-002,2.119,EAST ZONE,1.00</p>
<h4 id="field-crossmixing-airflow-stats-nominal">Field: &lt;CrossMixing Airflow Stats - Nominal&gt;</h4>
<p>This field contains the constant “CrossMixing Airflow Stats” for each line.</p>
<h4 id="field-name_9">Field: Name</h4>
<p>This field contains the name of the mixing statement from the IDF file.</p>
<h4 id="field-schedule-name_8">Field: Schedule Name</h4>
<p>This is the schedule of use fraction – the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h4 id="field-zone-name_10">Field: Zone Name</h4>
<p>This is the name of the Zone for the mixing.</p>
<h4 id="field-zone-floor-area-m2_8">Field: Zone Floor Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-35-zone-occupants_8">Field: # Zone Occupants</h4>
<p>This is the total number of occupants for the zone.</p>
<h4 id="field-design-volume-flow-rate-m3s_3">Field: Design Volume Flow Rate {m3/s}</h4>
<p>This is the nominal flow rate for the mixing in m3/s.</p>
<h4 id="field-volume-flow-ratefloor-area-m3sm2_3">Field: Volume Flow Rate/Floor Area {m3/s/m2}</h4>
<p>This field is the volume flow rate density per floor area (flow rate per floor area) for mixing.</p>
<h4 id="field-volume-flow-rateperson-area-m3sperson_2">Field: Volume Flow Rate/person Area {m3/s/person}</h4>
<p>This field is the volume flow rate density per person (flow rate per person) for mixing.</p>
<h4 id="field-ach-air-changes-per-hour_3">Field: ACH - Air Changes per Hour</h4>
<p>This field is the air changes per hour for the given mixing rate.</p>
<h4 id="field-fromsource-zone_1">Field: From/Source Zone</h4>
<p>This is the source zone for the mixing – air is exchanged equally between the two zones.</p>
<h4 id="field-delta-temperature-c_1">Field: Delta Temperature {C}</h4>
<p>This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature {units Celsius}. If this field is positive, the temperature of the zone from which air is being drawn (“source zone”) must be “Delta Temperature” warmer than the zone air or no mixing occurs. If this field is zero, mixing occurs regardless of the relative air temperatures. Negative values for “Delta Temperature” are not permitted.</p>
<h3 id="refrigerationdoor-mixing">RefrigerationDoor Mixing</h3>
<p>! &lt;RefrigerationDoorMixing  Airflow Stats - Nominal&gt;, Name, Zone 1 Name, Zone 2 Name, Door Opening Schedule Name, Door Height {m},Door Area {m2},Door Protection Type</p>
<p>RefrigerationDoorMixing Airflow Stats, FREEZER1_SUBFREEZER1, FREEZER_1, SUBFREEZER, FREEZER1DOORSCHEDA, 1.800, 2.300, StripCurtain</p>
<p>RefrigerationDoorMixing Airflow Stats, FREEZER5_COOLER2, COOLER_2, FREEZER_5, FREEZER5DOORSCHEDA, 1.800, 2.300, AirCurtain</p>
<h4 id="field-refrigerationdoormixing-airflow-stats-nominal">Field: &lt;RefrigerationDoorMixing Airflow Stats - Nominal&gt;</h4>
<p>This field contains the constant “RefrigerationDoor Airflow Stats” for each line.</p>
<h4 id="field-name_10">Field: Name</h4>
<p>This field contains the name of the mixing statement from the IDF file.</p>
<h4 id="field-zone-1-name">Field: Zone 1 Name</h4>
<p>This is the name of one of the two Zones for the mixing.</p>
<h4 id="field-zone-2-name">Field: Zone 2 Name</h4>
<p>This is the name of the other Zone for the mixing.</p>
<h4 id="field-door-opening-schedule-name">Field: Door Opening Schedule Name</h4>
<p>This is the schedule of use fraction – the fraction is applied to the nominal volume flow rate for the statement. Limits are [0,1].</p>
<h4 id="field-door-height-m">Field: Door Height {m}</h4>
<p>This is the nominal flow rate for the mixing in m3/s.</p>
<h4 id="field-door-area-m2">Field: Door Area {m2}</h4>
<p>This is the floor area (m2) of the zone.</p>
<h4 id="field-door-protection-type">Field: Door Protection Type</h4>
<p>This is one of three keywords, None, StripCurtain, or AirCurtain.</p>
<h3 id="shading-summary">Shading Summary</h3>
<p>Similar to the Zone Summary, the Shading Summary:</p>
<p>! &lt;Shading Summary&gt;, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades</p>
<p>Shading Summary,0,6,14</p>
<h4 id="field-shading-summary">Field: &lt;Shading Summary&gt;</h4>
<p>This field contains the constant “Shading Summary”.</p>
<h4 id="field-number-of-fixed-detached-shades">Field: Number of Fixed Detached Shades</h4>
<p>This field contains the number of fixed detached shades (e.g. Shading:Site or Shading:Site:Detailed) in the simulation.</p>
<h4 id="field-number-of-building-detached-shades">Field: Number of Building Detached Shades</h4>
<p>This field contains the number of building relative detached shades (e.g. Shading:Building or Shading:Building:Detailed) in the simulation.</p>
<h4 id="field-number-of-attached-shades">Field: Number of Attached Shades</h4>
<p>This field contains the number of building attached shading surfaces (e.g. Overhang, Shading:Zone:Detailed, etc.) in the simulation.</p>
<h3 id="surface-details-report">Surface Details Report</h3>
<p>A good example of this is the surface details report(s) (<strong>Output:Surfaces:List, Details;</strong> <strong>Output:Surfaces:List, Vertices; Output:Surfaces:List, DetailsWithVertices;</strong>). Excerpt from the file:</p>
<p><strong>Line 1:</strong>! &lt;Zone/Shading Surfaces&gt;<strong>,</strong>&lt;Zone Name&gt;/#Shading Surfaces,# Surfaces, Vertices are shown starting at Upper-Left-Corner =&gt; Counter-Clockwise =&gt; World Coordinates</p>
<p><strong>Line 2:</strong>! &lt;HeatTransfer/Shading/Frame/Divider_Surface&gt;,Surface Name,Surface Class, Base Surface,Construction,Nominal U (w/o film coefs),Nominal U (with film coefs),Area (Net), Area (Gross), Area (Sunlit Calc), Aimuth, Tilt, ~Width, ~Height, Reveal, &lt;ExtBoundCondition&gt;, &lt;ExtConvCoeffCalc&gt;, &lt;IntConvCoeffCalc&gt;,&lt;SunExposure&gt;,&lt;WindExposure&gt;,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides, {Vertex 1},,, {Vertex 2},,, {Vertex 3},,, {Vertex 4}, ,,{etc}</p>
<p><strong>Line 3:</strong> ! &lt;Units&gt;,,,,,{W/m2-K},{W/m2-K},{m2},{m2},{m2},{deg},{deg},{m},{m},{m},,,,,,,,,,X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m}</p>
<p><strong>Ex Line 1:</strong> Shading_Surfaces,Number of Shading Surfaces,   10</p>
<p><strong>Ex Line 2:</strong> Shading_Surface,WEST SIDE BUSHES,Detached Shading:Building,,,,, 180.0, 180.0, 180.0, 90.0, 90.0, 60.00, 3.00,,,,,,,,,,, 4, -5.00, 0.00, 3.00, -5.00, 0.00, 0.00, -5.00, 60.00, 0.00, -5.00, 60.00, 3.00</p>
<p><strong>Ex Line 2:</strong> Shading_Surface,EAST SIDE TREE1,Detached Shading:Building,,,,, 500.0, 500.0, 500.0, 270.0, 90.0, 20.00, 50.99,,,,,,,,,,, 3, 70.00, 30.00, 50.00, 70.00, 40.00, 0.00, 70.00, 20.00, 0.00</p>
<p><strong>Ex Line 2:</strong> Shading_Surface,EAST SIDE TREE2,Detached Shading:Building,,,,, 500.0, 500.0, 500.0, 0.0, 90.0, 20.00, 50.99,,,,,,,,,,, 3, 70.00, 30.00, 50.00, 80.00, 30.00, 0.00, 60.00, 30.00, 0.00</p>
<p><strong>Ex Line 1:</strong> Zone_Surfaces,HEARTLAND AREA,   35</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL001,Wall,,EXTERIOR,0.644, 0.588, 136.0, 200.0, 136.0, 180.0, 90.0, 20.0, 10.0, 0.00,ExternalEnvironment,ASHRAEDetailed,ASHRAEDetailed,SunExposed,WindExposed, 0.50, 0.50, 0.67,  0.33, 4, 20.00, 10.00, 10.00, 20.00, 10.00, 0.00, 40.00, 10.00, 0.00, 40.00, 10.00, 10.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL001:WIN001,Window,ZN001:WALL001,SINGLE PANE HW WINDOW,N/A,6.121, 64.00000, 64.00000, 64.00000,180.0, 90.0, 8.00, 8.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed,  0.50,  0.50,  0.71,  0.29, 4, 26.00, 10.00, 8.10, 26.00, 10.00, 0.10, 34.00, 10.00, 0.10, 34.00, 10.00, 8.10</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL002,Wall,,EXTERIOR,0.644,0.588, 155.0, 200.0, 155.0, 90.0, 90.0, 20.00, 10.00, 0.00,ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50,  0.50,  0.73,  0.27, 4, 50.00, 20.00, 10.00, 50.00, 20.00, 0.00, 50.00, 40.00, 0.00, 50.00, 40.00, 10.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL002:WIN001,Window,ZN001:WALL002,SINGLE PANE HW WINDOW,N/A,6.121, 15.0, 15.0, 15.0, 90.0, 90.0, 3.00, 5.00,  0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed,  0.50,  0.50,  0.76,  0.24, 4, 50.00, 22.20, 7.30, 50.00, 22.20, 2.30, 50.00, 25.20, 2.30, 50.00, 25.20, 7.30</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface,ZN001:WALL002:WIN002,Window,ZN001:WALL002,SINGLE PANE HW WINDOW, N/A, 6.121, 15.00, 15.00, 15.00, 90.00, 90.00, 3.00, 5.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50, 0.50, 0.71, 0.29, 4, 50.00, 28.50, 7.30, 50.00, 28.50, 2.30, 50.00, 31.50, 2.30, 50.00, 31.50, 7.30</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN001:WALL002:WIN003, Window, ZN001:WALL002, SINGLE PANE HW WINDOW, N/A, 6.121, 15.00, 15.00, 15.00, 90.00, 90.00, 3.00, 5.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50, 0.50, 0.77, 0.23, 4, 50.00, 35.30, 7.30, 50.00, 35.30, 2.30, 50.00, 38.30, 2.30, 50.00, 38.30, 7.30</p>
<p>&lt;reduced for brevity&gt;</p>
<p><strong>Ex Line 1:</strong> Zone_Surfaces,MAINE WING,   12</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN005:WALL001, Wall, , EXTERIOR, 0.644, 0.588, 100.00, 100.00, 100.00, 180.00, 90.00, 10.00, 10.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.50, 0.50, 0.74, 0.26, 4, 50.00, 40.00, 10.00, 50.00, 40.00, 0.00, 60.00, 40.00, 0.00, 60.00, 40.00, 10.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN005:FLR001, Floor, , SLAB FLOOR, 17.040, 3.314, 400.00, 400.00, 400.00, 90.00, 180.00, 20.00, 20.00, 0.00, Ground, N/A-Ground, ASHRAEDetailed, NoSun, NoWind, 1.00, 0.00, 1.00, 0.00, 4, 60.00, 40.00, 0.00, 40.00, 40.00, 0.00, 40.00, 60.00, 0.00, 60.00, 60.00, 0.00</p>
<p><strong>Ex Line 2:</strong> HeatTransfer_Surface, ZN005:ROOF001, Roof, , ROOF31, 0.790, 0.688, 400.00, 400.00, 400.00, 180.00, 0.00, 20.00, 20.00, 0.00, ExternalEnvironment, ASHRAEDetailed, ASHRAEDetailed, SunExposed, WindExposed, 0.00, 1.00, 2.41E-002, 0.98, 4, 40.00, 60.00, 10.00, 40.00, 40.00, 10.00, 60.00, 40.00, 10.00, 60.00, 60.00, 10.00</p>
<h4 id="description-of-the-detailed-surfaces-reports">Description of the Detailed Surfaces Report(s)</h4>
<p>The preceding excerpt includes the surface details <em>and</em> vertices. You can also obtain the report with <em>just</em> the details or <em>just</em> the vertices.</p>
<p><strong>Line 1:</strong>! &lt;Zone/Shading Surfaces&gt;<strong>,</strong>&lt;Zone Name&gt;/#Shading Surfaces,# Surfaces, Vertices are shown starting at Upper-Left-Corner =&gt; Counter-Clockwise =&gt; World Coordinates</p>
<p>When a line is shown with the comment character (!) in the first position, it signifies a informational “header” record for the report. In addition, “Line 1” is also a header for the subsequent “real” surface lines.</p>
<h4 id="field-zoneshading-surfaces">Field: &lt;Zone/Shading Surfaces&gt;</h4>
<p>This field is a dual purpose field. For beginning of the Shading Surfaces, it will show “Shading_Surfaces”. At each Zone, it will show “Zone_Surfaces”.</p>
<h4 id="field-zone-name35shading-surfaces">Field: &lt;Zone Name&gt;/#Shading Surfaces</h4>
<p>This field is a dual purpose field. It will either show the Zone Name of the subsequent surfaces or the “Number of Shading Surfaces” for the entire building.</p>
<h4 id="field-35-surfaces">Field: # Surfaces</h4>
<p>This field, then, specifies the number of surfaces of the type (zone or shading) that will follow.</p>
<p>The example lines illustrate:</p>
<p>Shading_Surfaces,Number of Shading Surfaces,   10</p>
<p>Zone_Surfaces,HEARTLAND AREA,   35</p>
<p>Zone_Surfaces,MAINE WING,   12</p>
<p><strong>Line 2:</strong>! &lt;HeatTransfer/Shading/Frame/Divider_Surface&gt;, Surface Name, Surface Class, Base Surface, Construction, Nominal U (w/o film coefs), Nominal U (with film coefs), Area (Net), Area (Gross), Area (Sunlit Calc), Azimuth, Tilt, ~Width, ~Height, Reveal, &lt;ExtBoundCondition&gt;, &lt;ExtConvCoeffCalc&gt;, &lt;IntConvCoeffCalc&gt;, &lt;SunExposure&gt;, &lt;WindExposure&gt;, ViewFactorToGround, ViewFactorToSky, ViewFactorToGround-IR, ViewFactorToSky-IR, #Sides, {Vertex 1},,, {Vertex 2},,, {Vertex 3},,, {Vertex 4}, ,,{etc}</p>
<p><strong>Line 3:</strong> ! &lt;Units&gt;,,,,,{W/m2-K},{W/m2-K},{m2},{m2},{m2},{deg},{deg},{m},{m},{m},,,,,,,,,,X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m},X {m},Y {m},Z {m}</p>
<p>Line 2 shows the full detail of each surface record with Line 3 used for illustrating the units of individual fields (as appropriate).</p>
<p>The first four fields (&lt;HeatTransfer/ShadingSurface&gt;,Surface Name, Surface Class, Base Surface) are included in all the Surface reports (Details, Vertices, Details with Vertices).</p>
<h4 id="field-heattransfershadingframedivider95surface">Field: &lt;HeatTransfer/Shading/Frame/Divider_Surface&gt;</h4>
<p>For shading surfaces, this will be a constant “Shading_Surface”. For heat transfer surfaces, this will be a constant “HeatTransfer_Surface”. For Frame and Divider Surfaces, it will be a constant “Frame/Divider_Surface” with the proper type showing in the Surface Class.</p>
<h4 id="field-surface-name">Field: Surface Name</h4>
<p>This field will contain the actual surface name as entered in the IDF.</p>
<h4 id="field-surface-class">Field: Surface Class</h4>
<p>This field contains the surface class (e.g. Window, Door, Wall, Roof) as entered in the IDF.</p>
<h4 id="field-base-surface">Field: Base Surface</h4>
<p>This field contains the base surface name if this surface is a sub-surface (i.e. Window, Door).</p>
<h4 id="fields-in-details-and-details-with-vertices-report">Fields in Details and Details with Vertices report.</h4>
<h4 id="field-construction">Field: Construction</h4>
<p>This field will contain the name of the construction used for the surface. (Will be empty for shading surfaces).</p>
<h4 id="field-nominal-u-wo-film-coefs">Field: Nominal U (w/o film coefs)</h4>
<p>A nominal thermal conductance for the surface is calculated for the surface. It does not include interior or exterior film coefficients as this is calculated during the simulation and is dependent on several factors that may change during the simulation time period. Units for this field are W/m<sup>2</sup>-K.</p>
<p>For windows, no value is reported because the film coefficients cannot be removed from the U-value.</p>
<h4 id="field-nominal-u-with-film-coefs">Field: Nominal U (with film coefs)</h4>
<p>A nominal thermal conductance for the surface is calculated for the surface, including film coefficients. Units for this field are W/m<sup>2</sup>-K.</p>
<p>For opaque surfaces, interior and exterior film coefficients are added to the surface construction based on the prescribed R-values for interior and exterior film coefficients as found in ASHRAE 90.1-2004, Appendix A, and shown below:  The SI values are the exact values used inside EnergyPlus.</p>
<p><strong><em>Surface Class</em></strong></p>
<p><strong><em>Interior Film Coefficient</em></strong></p>
<p><strong><em>Exterior Film Coefficient</em></strong></p>
<p><strong><em>(ft<sup>2</sup>-F-hr/BTU)</em></strong></p>
<p><strong><em>(m<sup>2</sup>-K/W)</em></strong></p>
<p><strong><em>(ft<sup>2</sup>-F-hr/BTU)</em></strong></p>
<p><strong><em>(m<sup>2</sup>-K/W)</em></strong></p>
<p>WALL</p>
<p>0.68</p>
<p>0.1197548</p>
<p>0.17</p>
<p>0.0299387</p>
<p>FLOOR</p>
<p>0.92</p>
<p>0.1620212</p>
<p>0.46</p>
<p>0.0810106</p>
<p>CEILING/ROOF</p>
<p>0.61</p>
<p>0.1074271</p>
<p>0.46</p>
<p>0.0810106</p>
<p>NOTE:  The resulting "Nominal U with film coefs" is only for comparison purposes with the ASHRAE 90.1 requirements. Actual film coefficients are calculated during the simulation and are dependent on several factors that may change during the simulation time period.</p>
<p>For windows, the "Nominal U with film coefs" is calculated using the following assumptions from the WINDOW 5 program (also NFRC winter conditions):</p>
<ul>
<li>
<p>Indoor air temperature = 21 C (69.8 F)</p>
</li>
<li>
<p>Outdoor air temperature = -18 C (-.4 F)</p>
</li>
<li>
<p>Exterior film coefficient =  26 W/m<sup>2</sup> (4.58 ft<sup>2</sup>-F-hr/BTU)</p>
</li>
<li>
<p>Interior film coefficient = Calculated by EnergyPlus convection algorithm</p>
</li>
<li>
<p>No incident solar beam radiation</p>
</li>
</ul>
<h4 id="field-area-net">Field: Area (Net)</h4>
<p>When surfaces are entered, the gross area of the surface is calculated from the vertices (except for Internal Mass where it is entered directly). As net area is needed in the calculations, any sub-surfaces to the primary surface are subtracted from the original gross area. This field will show the final “net” area for the surface. For example, walls with windows will have the multiplier (of the window) * window area subtracted from the gross amount. Likewise, any divider area (including multipliers) for the window will be subtracted. Units for this field are m<sup>2</sup>.</p>
<h4 id="field-area-gross">Field: Area (Gross)</h4>
<p>This field shows the gross area of the surface. Units for this field are m<sup>2</sup>.</p>
<h4 id="field-area-sunlit-calc">Field: Area (Sunlit Calc)</h4>
<p>This field shows the net area for the purposes of sunlit/shading calculations. For these, only 1 unit of a multiplied window/door is subtracted from the gross area of a wall that the window/door is on. This net area includes the <em>frame area</em> (if any) for the windows on the wall. For windows, this value includes the divider area of the window. Thus for both frames and dividers, there will be a * in this field – since the areas are included in the wall/window areas. Units for this field are m<sup>2</sup>.</p>
<h4 id="field-azimuth">Field: Azimuth</h4>
<p>Using the specified vertices for the surface (and order of entry), EnergyPlus can determine the outward facing normal angle for the surface. That angle is displayed in this field. Units for this field are degrees.</p>
<h4 id="field-tilt">Field: Tilt</h4>
<p>Using the specified vertices for the surface (and order of entry), EnergyPlus can determine the tilt of the surface with respect to “horizontal”. That angle is displayed in this field. Units for this field are degrees.</p>
<h4 id="field-width">Field: ~Width</h4>
<p>This field (approximate width of the surface) is calculated and filled by EnergyPlus from the entered vertices. Some parts of EnergyPlus use a width and height rather than the more detailed vertex/area calculations. Units for this field are m.</p>
<h4 id="field-height">Field: ~Height</h4>
<p>This field (approximate height of the surface) is calculated and filled by EnergyPlus from the entered vertices. Some parts of EnergyPlus use a width and height rather than the more detailed vertex/area calculations. Units for this field are m.</p>
<h4 id="field-reveal">Field: Reveal</h4>
<p>This field is calculated for sub-surfaces with respect to their base surfaces using the entered vertices, plane of the two surfaces, and distance between the planes. Reveal may be important in shading of windows, in particular. Units for this field are m.</p>
<h4 id="field-extboundcondition">Field: &lt;ExtBoundCondition&gt;</h4>
<p>This field shows the exterior boundary condition for the surface. If this is a surface that is “external” the values will be <strong>ExternalEnvironment</strong> or <strong>Ground</strong>. If this surface is an interzone surface, this value will be the surface name in the “other” zone. If this surface is an internal surface, this value will be the same as the surface name. If this is a special surface with “Other Side Coefficients”, the value will be the OtherSideCoefficient name (see description of OtherSideCoefficient reporting later in this document). If this is a special surface with “Other Side Condition Model”, the value will be the OtherSideConditionModel name.</p>
<h4 id="field-extconvcoeffcalc">Field: &lt;ExtConvCoeffCalc&gt;</h4>
<p>The value for this field will be a descriptor of the External Convection Coefficient calculation. If this surface uses Other Side Coefficients, this field will display <strong>N/A-OSC</strong>. If this surface uses Other Side Condition Model, this field will display <strong>N/A-OSCM</strong>. Ground surfaces will display <strong>N/A-Ground</strong>. If this is an interior or inter-zone surface, it will display <strong>Other/Same Surface Int Conv</strong>. If a schedule is used, it will display <strong>User Supplied Schedule.</strong> If a constant value is supplied by the user, it will display <strong>User Supplied Value</strong>. The standard values may also be displayed here (e.g. <strong>ASHRAEDetailed</strong>).</p>
<h4 id="field-intconvcoeffcalc">Field: &lt;IntConvCoeffCalc&gt;</h4>
<p>The value for this field will be a descriptor of the Internal Convection Coefficient calculation. If a schedule is used, it will display <strong>User Supplied Schedule.</strong> If a constant value is supplied by the user, it will display <strong>User Supplied Value</strong>. The standard values may also be displayed here (e.g. <strong>ASHRAEDetailed</strong>).</p>
<h4 id="field-sunexposure">Field: &lt;SunExposure&gt;</h4>
<p>The value for this field will be <strong>SunExposed</strong> or <strong>NoSun</strong>. Internal surfaces should have NoSun exposure.</p>
<h4 id="field-windexposure">Field: &lt;WindExposure&gt;</h4>
<p>The value for this field will be <strong>WindExposed</strong> or <strong>NoWind</strong>. Internal surfaces should have NoWind exposure.</p>
<h4 id="field-viewfactortoground">Field: ViewFactorToGround</h4>
<p>This value has been entered as part of the surface description. View factor to ground is described in the Input Output Reference document during the Surface:HeatTransfer description.</p>
<h4 id="field-viewfactortosky">Field: ViewFactorToSky</h4>
<p>This value is calculated by EnergyPlus based on surface tilt and shadowing surfaces.</p>
<h4 id="field-viewfactortoground-ir">Field: ViewFactorToGround-IR</h4>
<p>This value is calculated by EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.</p>
<h4 id="field-viewfactortosky-ir">Field: ViewFactorToSky-IR</h4>
<p>This value is calculated by EnergyPlus based on surface tilt and shadowing surfaces.</p>
<h4 id="field-35sides">Field: #Sides</h4>
<p>This value is the number of sides / vertices the surface has.</p>
<h4 id="fields-in-vertices-reports">Fields in Vertices Reports</h4>
<h4 id="field-set-vertex-x-x-m-y-m-z-m">Field Set: Vertex x [X {m}, Y {m}, Z {m}]</h4>
<p>For each side of the surface, the vertices are shown in three separate fields (comma separated) in the EnergyPlus “standard” coordinate order (Upper Left Corner first, Counter-Clockwise, World Coordinates). Units for each vertex is m.</p>
<h3 id="calculating-with-surface-details-report">Calculating with Surface Details Report</h3>
<p>It is reasonably easy to import this data into a spreadsheet and then calculate glazing area percentage based on wall facing direction:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image012.png" /></p>
<p>Figure 3. Surface Details with Window/Wall % calculated</p>
<h3 id="surface-convection-parameters">Surface Convection Parameters</h3>
<p>When detailed surface reports are requested, extra information on the surfaces related to how convection coefficients are calculated are also output to the EIO file.  The first block of data relates to overall geometry parameters assigned to each surface and has the following header</p>
<p>! &lt;Surface Convection Parameters&gt;, Surface Name, Outside Model Assignment , Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [cm], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio [ ],Window Location [ ], Near Radiant [T/F], Has Active HVAC [T/F]</p>
<p>With example data record.</p>
<p>Surface Convection Parameters,PERIMETER_ZN_1_WALL_SOUTH,0,84.45,61.48,3.05,0,3.05,27.69,6.94,0.24,0, F, F</p>
<h4 id="field-outside-model-assignment">Field: Outside Model Assignment</h4>
<p>This is an integer code for the type of model assigned to the outside face, if a specific model has been assigned. Surface(SurfLoop)%ExtConvCoeff</p>
<table class="table table-striped">
<tr>
<td>Code value</td>
<td>meaning</td>
</tr>
<tr>
<td>0</td>
<td>Not set special for this surface</td>
</tr>
<tr>
<td>+/-1</td>
<td>Simplest ASHRAE model</td>
</tr>
<tr>
<td>+/-2</td>
<td>TARP, ASHRAE-Walton model</td>
</tr>
<tr>
<td>+/-5</td>
<td>TARP, ASHRAE-Walton model</td>
</tr>
<tr>
<td>+/- 6</td>
<td>MoWITT model</td>
</tr>
<tr>
<td>+/- 7</td>
<td>DOE-2 model</td>
</tr>
<tr>
<td>+/- 9</td>
<td>Adaptive Convection Algorithm</td>
</tr>
<tr>
<td>&gt;9</td>
<td>Key values are indexes that are associated with the input order of SurfaceProperty:ConvectionCoefficients ( and MultipleSurface)</td>
</tr>
</table>

<h4 id="field-outside-area">Field: Outside Area</h4>
<p>This is the area used for convection calculations for the outside face.  It is intended to be a model of the area of the larger group of surfaces that this surfaces is a part of. [m<sup>2</sup>]</p>
<h4 id="field-outside-perimeter">Field Outside Perimeter</h4>
<p>This is the length of edge used for convection calculations for the outside face.  It is intended to be a model of the perimeter for a larger group of surfaces that surface is a part of.  [m]</p>
<h4 id="field-outside-height">Field: Outside Height</h4>
<p>This is the height scale used for convection calculations for the outside face.  It is intended to be a model of the overall height of a larger group of surfaces that this surface is a part of. [m]</p>
<h4 id="field-inside-model-assignment">Field: Inside Model Assignment</h4>
<p>This is an integer code for the type of model assigned to the inside face, if a specific model has been assigned. Surface(SurfLoop)%IntConvCoeff</p>
<h4 id="field-inside-height">Field: Inside Height</h4>
<p>This is the height scale used for convection calculations for the inside face.  It is intended to be for the entire zone. [m]</p>
<h4 id="field-inside-perimeter-envelope">Field: Inside Perimeter Envelope</h4>
<p>This is the length scale for the zone for the amount of exterior envelope with glazing.  It is the length of wall that has glazed exterior.[m]</p>
<h4 id="field-inside-hydraulic-diameter">Field: Inside Hydraulic Diameter</h4>
<p>This is the length scale for horizontal surfaces in the zone.   It is calculated using 4 * area/ perimeter and is used for natural convection on the floor or ceiling. [m]</p>
<h4 id="field-window-to-wall-ratio">Field: Window to Wall Ratio</h4>
<p>This is the ratio of exterior window area to exterior wall area.  It is for the zone. [non dimensional]</p>
<h4 id="field-window-location">Field: Window Location</h4>
<p>This is an integer code for relative window positioning.  It is used for some inside face correlations.</p>
<h4 id="field-near-radiant">Field: Near Radiant</h4>
<p>This is a true or false flag indicating if this surfaces is near a radiant HVAC unit. If “T” then surface is is modeled as near a radiant HVAC device.  If  “F” then surface is normal.</p>
<h4 id="field-has-active-hvac">Field: Has Active HVAC</h4>
<p>This is a true or false flag indicating if this surface has active HVAC elements inside it.  If “T” then surface is modeled has having HVAC pipes or element inside it making it active for heating or cooling.  If  “F” then surface is normal.</p>
<h3 id="othersidecoefficient-outputs">OtherSideCoefficient Outputs</h3>
<p>For the most part, the output for the Other Side Coefficients represents the input as entered. The header record for the Other Side Coefficients output is shown below:</p>
<p><strong>Line 1:</strong> ! Other Side Coefficients,Name,Combined convective/radiative film coefficient,User selected Constant Temperature,Coefficient modifying the constant temperature term,Coefficient modifying the external dry bulb temperature term,Coefficient modifying the ground temperature term,Coefficient modifying the wind speed term {s/m},Coefficient modifying the zone air temperature term,Constant Temperature Schedule Name</p>
<h4 id="field-other-side-coefficients">Field: Other Side Coefficients</h4>
<p>This field will be filled with the text <strong>OtherSideCoefficients</strong>.</p>
<p>The report describes the actions for the following equation:</p>
<p>The coefficients listed above are used in the following equation:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image013.png" /></p>
<p>where:</p>
<p>T = Outdoor air Temperature when Combined convective/radiative film Coeff &gt; 0</p>
<p>T = Exterior Surface Temperatre when Combined convective/radiative film Coeff &lt;= 0</p>
<p>Tzone  = Temperature of the zone being simulated (°C)</p>
<p>Toadb  = Dry-bulb temperature of the outdoor air (°C)</p>
<p>Tgrnd  = Temperature of the ground (°C)</p>
<p>Wspd  = Outdoor wind speed (m/sec)</p>
<h4 id="field-name_11">Field: Name</h4>
<p>This is the unique name entered for the OtherSideCoefficient. Note that the surface it applies to will have this name in the &lt;ExtBoundCondition&gt; field.</p>
<h4 id="field-combined-convectiveradiative-film-coefficient">Field: Combined convective/radiative film coefficient</h4>
<p>This field is a trigger value. When entered as &gt;0, it is used as the combined convective/radiative film coefficient. The other fields in the OtherSideCoefficient object are used then as well: the remaining fields are used first to calculate the outdoor air temperature for the surface and then to calculate the outside surface temperature based on the outdoor air temperature and the film coefficient. If this field contains <strong>N/A</strong>, then the remaining fields are used to calculate the surface temperature (not the outdoor air temperature).</p>
<h4 id="field-user-selected-constant-temperature">Field: User selected Constant Temperature</h4>
<p>This field is a temperature that remains a constant part of the calculation either of the surface or outdoor air temperature. When the schedule option is used, this field will show <strong>N/A</strong>. The parameter in the equation for this or the schedule value is <strong><em>C5</em></strong>.</p>
<h4 id="field-coefficient-modifying-the-constant-temperature-term">Field: Coefficient modifying the constant temperature term</h4>
<p>This field is multiplied to the previous field when a simple number is entered. This parameter is shown as <strong><em>C4</em></strong> in the equation. This parameter is dimensionless. The value of this parameter should be 1.0 if a schedule is used to set <strong><em>C5</em></strong>.</p>
<h4 id="field-coefficient-modifying-the-external-dry-bulb-temperature-term">Field: Coefficient modifying the external dry bulb temperature term</h4>
<p>This field defines a constant coefficient that is applied to the outdoor air dry-bulb temperature. This parameter is shown as <strong><em>C3</em></strong> in the equation. This parameter is dimensionless.</p>
<h4 id="field-coefficient-modifying-the-ground-temperature-term">Field: Coefficient modifying the ground temperature term</h4>
<p>This field defines a constant coefficient that is applied to the ground temperature. This parameter is shown as <strong><em>C6</em></strong> in the equation. This parameter is dimensionless.</p>
<h4 id="field-coefficient-modifying-the-wind-speed-term-sm">Field: Coefficient modifying the wind speed term {s/m}</h4>
<p>This field defines a constant coefficient that is applied to the product of the outdoor air dry-bulb temperature and the wind speed. This parameter is shown as <strong><em>C7</em></strong> in the equation. This parameter has dimensions of inverse velocity or s/m.</p>
<h4 id="field-coefficient-modifying-the-zone-air-temperature-term">Field: Coefficient modifying the zone air temperature term</h4>
<p>This field defines a constant coefficient that is applied to the temperature of the zone to which this surface belongs. This parameter is shown as <strong><em>C2</em></strong> in the equation. This parameter is dimensionless.</p>
<h4 id="field-constant-temperature-schedule-name">Field: Constant Temperature Schedule Name</h4>
<p>This field is used to supply a schedule name. That schedule supplies the “constant” temperature value <strong><em>C5</em></strong>. Note that the value of the <strong><em>C4</em></strong> field should normally be 1.0 if a schedule is used for <strong><em>C5</em></strong>. If this field contains a value, then constant temperature field will be <strong>N/A</strong> in this report.</p>
<h3 id="construction-element-outputs">Construction Element Outputs</h3>
<p>An optional report (contained in <strong>eplusout.eio</strong>) gives calculated elements for the materials and constructions used in the input. One report is specific to opaque constructions (note that nominal thermal conductance is calculated).</p>
<p>The report is invoked by including the following in the IDF:</p>
<p><strong>Output:Constructions,Constructions;</strong></p>
<p><strong>Line 1:</strong>! &lt;Construction&gt;,Construction Name,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness</p>
<p><strong>Line 2:</strong>! &lt;Material&gt;,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}</p>
<p><strong>Line 3:</strong>! &lt;Material:Air&gt;,Material Name,ThermalResistance {m2-K/w}</p>
<p><strong>Line 4:</strong>! &lt;CTF&gt;,Time,Outside,Cross,Inside,Flux (except final one)</p>
<p><strong>Ex Line 1:</strong> Construction,EXTWALL09, 4,10, 0.250,2.545    ,   0.900,   0.900,   0.930,   0.920,Rough</p>
<p><strong>Ex Line 2:</strong> Material,A2 - 4 IN DENSE FACE BRICK,  0.1015, 1.245, 2082.400, 920.480,  0.8151E-01</p>
<p><strong>Ex Line 2:</strong> Material:Air,B1 - AIRSPACE RESISTANCE,  0.1604</p>
<p><strong>Ex Line 2:</strong> Material,C3 - 4 IN HW CONCRETE BLOCK,  0.1015, 0.813,  977.126,  836.800,  0.1249</p>
<p><strong>Ex Line 2:</strong> Material,E1 - 3 / 4 IN PLASTER OR GYP BOARD,0.0191,0.726, 1601.846,  836.800,  0.2622E-01</p>
<p><strong>Ex Line 3:</strong> CTF,  10,      0.13890138E-11,      0.95367648E-14,      0.62566281E-10,     -0.39500133E-14</p>
<p><strong>Ex Line 3:</strong> CTF,   9,     -0.32803336E-08,      0.29933755E-10,     -0.60855613E-07,      0.10196216E-10</p>
<p><strong>Ex Line 3:</strong> CTF,   8,      0.23798948E-05,      0.21201413E-07,      0.21649376E-04,     -0.88463084E-08</p>
<p><strong>Ex Line 3:</strong> CTF,   7,     -0.58681847E-03,      0.38118098E-05,     -0.26539198E-02,      0.25879187E-05</p>
<p><strong>Ex Line 3:</strong> CTF,   6,      0.46201324E-01,      0.18871269E-03,      0.12095720    ,     -0.26290432E-03</p>
<p><strong>Ex Line 3:</strong> CTF,   5,      -1.2828328    ,      0.27337395E-02,      -2.1646103    ,      0.91268499E-02</p>
<p><strong>Ex Line 3:</strong> CTF,   4,       13.603723    ,      0.11920108E-01,       17.065325    ,     -0.12663354</p>
<p><strong>Ex Line 3:</strong> CTF,   3,      -62.546625    ,      0.15112689E-01,      -64.276824    ,      0.73877389</p>
<p><strong>Ex Line 3:</strong> CTF,   2,       133.27916    ,      0.47414487E-02,       120.00640    ,      -1.9706501</p>
<p><strong>Ex Line 3:</strong> CTF,   1,      -130.02410    ,      0.22383019E-03,      -106.88260    ,       2.3359193</p>
<p><strong>Ex Line 3:</strong> CTF,   0,       46.959981    ,      0.53137072E-06,       36.168919   </p>
<h3 id="opaque-constructions">Opaque Constructions</h3>
<h4 id="description-of-the-opaque-construction-report">Description of the Opaque Construction Report</h4>
<p>The Opaque Construction report has 3 parts for each construction.</p>
<p>Part 1 is the construction name along with some derived values for the entire construction (i.e. Thermal Conductance) as well as noting other details about the surface (# CTFs, #  Layers).</p>
<p>Part 2 shows the material layers for the construction. This is essentially just an echo of the entered properties of the materials from the IDF.</p>
<p>Part 3 shows the CTFs as calculated for the Construction. CTFs are described more completely in the Engineering Reference document.</p>
<h4 id="fields-in-part-1-opaque-construction-report">Fields in Part 1 – Opaque Construction Report</h4>
<h4 id="field-construction_1">Field: &lt;Construction&gt;</h4>
<p>This will be filled with the constant “Construction” for each Construction line.</p>
<h4 id="field-construction-name">Field: Construction Name</h4>
<p>This is the name of the construction as entered in the IDF.</p>
<h4 id="field-35layers">Field: #Layers</h4>
<p>This is the number of material layers inferred from the construction entry in the IDF. Material layers are listed “outside” to “inside” of the construction. This, of course, depends on the placement of the surface in the building – the “outside” of an internal surface is the layer that is closest to whatever the surface touches whereas the “inside” of an internal surface is the layer that shows in the surface’s “zone”. The outside of an external surface is the layer that faces the outside environment and, again, the inside is the layer that shows in the zone.</p>
<h4 id="field-35ctfs">Field: #CTFs</h4>
<p>This is the calculated number of CTFs (Conduction Transfer Functions). The conduction transfer functions are temperature and flux coefficients that characterize the thermal properties of the wall.</p>
<h4 id="field-time-step">Field: Time Step</h4>
<p>The "timestep" in the construction line is the timestep at which the CTFs are valid. Because CTFs for certain constructions might not be stable at the user specified timestep (might be too "heavy" from a thermal mass standpoint), this may be different from the zone timestep (specified in “TimeStep in Hour”). In all cases though, this will be greater than or equal to the zone timestep. If the timestep for the construction is greater than the zone timestep, E+ will use interpolated histories to solve for the surface heat balances for this surface (see discussion on interpolated histories in the <a href="file:///E:\Docs4PDFs\EngineeringDoc.pdf">Engineering Reference</a> document).</p>
<h4 id="field-thermal-conductance">Field: Thermal Conductance</h4>
<p>This is the nominal thermal conductance of the construction calculated without film coefficients. Units are w/m<sup>2</sup>-K.</p>
<h4 id="field-outer-thermal-absorptance">Field: Outer Thermal Absorptance</h4>
<p>This will be the thermal absorptance of the outer material layer.</p>
<h4 id="field-inner-thermal-absorptance">Field: Inner Thermal Absorptance</h4>
<p>This will be the thermal absorptance of the inner material layer.</p>
<h4 id="field-outer-solar-absorptance">Field: Outer Solar Absorptance</h4>
<p>This will be the solar absorptance of the outer material layer.</p>
<h4 id="field-inner-solar-absorptance">Field: Inner Solar Absorptance</h4>
<p>This will be the solar absorptance of the inner material layer.</p>
<h4 id="field-roughness">Field: Roughness</h4>
<p>The construction takes on the roughness from the outer material layer. Roughness is used in several parts of external environment calculations.</p>
<h4 id="fields-in-part-2-opaque-construction-report">Fields in Part 2 – Opaque Construction Report</h4>
<p><strong>Line 2:</strong> ! &lt;Material&gt;,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}</p>
<p>In this version of part 2, the full material properties are entered by the user and displayed in the report.</p>
<h4 id="field-material">Field: &lt;Material&gt;</h4>
<p>This will be filled with the constant “Material” for each material layer line.</p>
<h4 id="field-material-name">Field: Material Name</h4>
<p>This is the name of the material as entered in the IDF.</p>
<h4 id="field-thickness">Field: Thickness</h4>
<p>This is the entered thickness of the material. Units are m.</p>
<h4 id="field-conductivity">Field: Conductivity</h4>
<p>For Material:Regular materials, this will be the entered conductivity in w/m-K. For Material:Regular-R materials, this will be shown as 0.0.</p>
<h4 id="field-density">Field: Density</h4>
<p>For Material:Regular materials, this will be the entered density in kg/m<sup>3</sup>. For Material:Regular-R materials, this will be shown as 0.0.</p>
<h4 id="field-specific-heat">Field: Specific Heat</h4>
<p>For Material:Regular materials, this will be the entered specific heat in J/kg-K. For Material:Regular-R materials, this will be shown as 0.0.</p>
<h4 id="field-thermal-resistance">Field: Thermal Resistance</h4>
<p>For Material:Regular-R materials, this is the entered thermal resistance in m<sup>2</sup>-K/w. For Material:Regular materials, this is the calculated thermal resistance based on the other properties.</p>
<p><strong>Line 3:</strong> ! &lt;Material:Air&gt;,Material Name,ThermalResistance {m2-K/w}</p>
<p>In this version of part 2, only the thermal resistance of the air layer is entered by the user and displayed in the report.</p>
<h4 id="field-materialair">Field: &lt;Material:Air&gt;</h4>
<p>This will be filled with the constant “Material:Air” for each material layer line.</p>
<h4 id="field-material-name_1">Field: Material Name</h4>
<p>This is the name of the material as entered in the IDF.</p>
<h4 id="field-thermal-resistance_1">Field: Thermal Resistance</h4>
<p>This is the entered thermal resistance in m<sup>2</sup>-K/w.</p>
<h4 id="fields-in-part-3-opaque-construction-report">Fields in Part 3 – Opaque Construction Report</h4>
<p><strong>Line 4:</strong> ! &lt;CTF&gt;,Time,Outside,Cross,Inside,Flux (except final one)</p>
<p>In part 3, the CTF calculations are shown. It is necessary to use the conduction transfer functions labeled "Inside" and "Cross" to calculate the heat flux at the inside surface and the conduction transfer functions labeled "Outside" and "Cross" to calculate the heat flux at the outside surface. Inside and outside coefficients will be identical for symmetric walls.</p>
<p>Conduction through constructions such as walls, roofs, floors, etc. is generally characterized as one-dimensional and transient within EnergyPlus. The solution to this partial differential equation results in "conduction transfer functions" or CTFs. In a CTF equation, the current heat transfer flux due to conduction through a construction is a function of the current temperature at either face of the surface as well as the history of temperatures at either face and the history of conductive fluxes at this face. CTFs are a simplification of response factors which are based solely on temperature histories and require an "infinite" history. The inclusion of heat flux history terms reduces the overall number of terms in the equation for conductive flux significantly, resulting in a more efficient solution.</p>
<p>For each unique combination of materials, there are a unique set of CTFs. While there are other procedures to determine the CTFs for a particular construction, EnergyPlus uses a state-space method (see conduction transfer function documentation) to obtain the CTF coefficients. These coefficients are calculated once at the beginning of the simulation and are constant for a particular construction. The CTF equation itself is a linear equation with these constant coefficients.</p>
<p>Conduction heat transfer flux at the outside face of a particular surface is a function of the construction of the surface (which leads to the CTF coefficients), the current and previous temperatures at both the inside and outside face of the surface, and the previous conduction heat transfer fluxes at the outside surface. The CTF coefficients that would be used in this equation would be the "Outside" (multiplied by the temperature history at the outside face) terms, the "Cross" (multiplied by the temperature history at the inside face) terms, and the "Flux" (multiplied by the flux history at the outside face) terms. Solving for the conductive flux at the inside surface would require the use of the "Inside" (multiplied by the temperature history at the inside face) terms, the "Cross" (multiplied by the temperature history at the outside face) terms, and the "Flux" (multiplied by the flux history at the inside face) terms. A textual example is given below for illustration purposes:</p>
<p>Current Outside Conductive Flux = (Outside Term 0) * (Current Outside Face Temperature)</p>
<p>+(Outside Term 1) * (Previous Outside Face Temperature)</p>
<p>+(Outside Term 2) * (Outside Face Temperature 2 Time Steps Ago)</p>
<p>+(Outside Term 3) * (Outside Face Temperature 3 Time Steps Ago)</p>
<p>+ ...</p>
<p>+(Cross Term 0) * (Current Inside Face Temperature)</p>
<p>+(Cross Term 1) * (Previous Inside Face Temperature)</p>
<p>+(Cross Term 2) * (Inside Face Temperature 2 Time Steps Ago)</p>
<p>+(Cross Term 3) * (Inside Face Temperature 3 Time Steps Ago)</p>
<p>+ ...</p>
<p>+(Flux Term 1) * (Previous Outside Face Flux)</p>
<p>+(Flux Term 2) * (Outside Face Flux 2 Time Steps Ago)</p>
<p>+(Flux Term 3) * (Outside Face Flux 3 Time Steps Ago)</p>
<p>+ ...</p>
<p>The number of terms is based on the CTF coefficient calculation routine and is related to the amount of thermal mass contained within a particular construction. Actual signs (positive or negative) of various terms in the preceding equation will vary based on their definition and use within the equation. Those interested in more details on the use and calculation of CTFs are encouraged to read the Engineering Documentation.</p>
<h4 id="field-ctf">Field: &lt;CTF&gt;</h4>
<p>This will be filled with the constant “CTF” for each CTF coefficient line.</p>
<h4 id="field-time">Field: Time</h4>
<p>This field "time" refers to the history term to which the coefficients are applied. The last line is the "zero" term that gets applied to the current values of temperatures. The line with a "1" refers to the temperatures and fluxes from the previous timestep--previous as in time minus one timestep. Timestep, in this case, is defined by the construction timestep (see description on “Fields in Part 1 – Opaque Construction Report”) <em>not</em> the zone timestep. Lines with other values are for previous timesteps at t-n(timestep). These are the terms that are used to model conduction through a construction.</p>
<h4 id="field-outside">Field: Outside</h4>
<h4 id="field-cross">Field: Cross</h4>
<h4 id="field-inside">Field: Inside</h4>
<h4 id="field-flux-except-final-one">Field: Flux (except final one)</h4>
<h3 id="window-constructions">Window Constructions</h3>
<h4 id="description-of-the-windows-construction-report">Description of the Windows Construction Report</h4>
<p>A separate report is available for windows (note that both nominal conductance and Solar Heat Gain Coefficient are calculated for windows). Like the opaque construction, the window construction report has multiple parts – in this case, 2.</p>
<p><strong>Line 1:</strong> ! &lt;WindowConstruction&gt;,Construction Name,#Layers,Roughness,Conductance {W/m2-K},SHGC,SolarTransmittanceNormalIncid,VisibleTransmittanceNormalIncid</p>
<p><strong>Line 2:</strong> ! &lt;WindowMaterial:Glazing&gt;, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing</p>
<p><strong>Line 3:</strong> ! &lt;WindowMaterial:Gas&gt;,Material Name,GasType,Thickness {m}</p>
<p><strong>Line 4:</strong> ! &lt;WindowMaterial:Shade&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,VisibleTransmittance,ShadeReflectance</p>
<p><strong>Line 5:</strong> ! &lt;WindowMaterial:Screen&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,Reflectance,VisibleReflectance,DiffuseReflectance,DiffuseVisibleReflectance,ScreenMaterialDiameterToSpacingRatio,ScreenToGlassDistance {m}</p>
<p><strong>Line 6:</strong> ! &lt;WindowMaterial:Blind&gt;,Material Name,SlatWidth {m},SlatSeparation {m},SlatThickness {m},SlatAngle {deg},SlatBeamSolarTransmittance,SlatBeamSolarFrontReflectance,BlindToGlassDistance {m}</p>
<p>WindowConstruction,DOUBLE PANE WITH SCREEN,   4,MediumRough,   2.514,   0.555,   0.511,   0.589</p>
<p>WindowMaterial:Screen,BRIGHT ALUMINUM SCREEN 1, 0.00025,  2.210E+02,  0.272,  0.697,  0.166,  0.166,  0.195,  0.195,  0.165,  0.025</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowMaterial:Gas,WINAIRB1 - AIRSPACE RESISTANCE,Air,  1.300E-02,</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowConstruction,DOUBLE PANE WITH SHADE,   4,VerySmooth,   2.716,   0.482,   0.039,   0.050</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowMaterial:Gas,WINAIRB1 - AIRSPACE RESISTANCE,Air,  1.300E-02,</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,SpectralAverage,,  0.00300,  0.83700,  0.07500,  0.07500,  0.89800,  0.08100,  0.08100,  0.00000,  0.84000,  0.84000,  0.90000,  1.00000,No</p>
<p>WindowMaterial:Shade,SHADE ROLL - LIGHT OPAQUE,  0.003,  1.000E-01,  0.900,  0.050,  0.050,  0.500</p>
<p>WindowConstruction,DOUBLE PANE WITH BLIND,   4,VerySmooth,   2.761,   0.714,   0.395,   0.456</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,  0.003,  0.900,  0.837,  0.898,  0.840,  0.840,  0.075,  0.075,  0.081,  0.081,  1.000,NO</p>
<p>WindowMaterial:Gas,WINAIRB1 - AIRSPACE RESISTANCE,Air,  1.300E-02,</p>
<p>WindowMaterial:Glazing,GLASS - CLEAR SHEET 1 / 8 IN,  0.003,  0.900,  0.837,  0.898,  0.840,  0.840,  0.075,  0.075,  0.081,  0.081,  1.000,NO</p>
<p>WindowMaterial:Blind,INTERIOR BLIND, 0.0010, 0.0022, 0.0010,  0.000,  0.000,  0.200,  0.025</p>
<h4 id="fields-in-part-1-window-construction-report">Fields in Part 1 – Window Construction Report</h4>
<p><strong>Line 1:</strong> ! &lt;WindowConstruction&gt;,Construction Name,#Layers,Roughness,Conductance {W/m2-K},SHGC,SolarTransmittanceNormalIncid,VisibleTransmittanceNormalIncid</p>
<h4 id="field-windowconstruction">Field: &lt;WindowConstruction&gt;</h4>
<p>This will be filled with the constant “Construction” for each Window Construction line.</p>
<h4 id="field-construction-name_1">Field: Construction Name</h4>
<p>This is the name of the window as entered in the IDF.</p>
<h4 id="field-35layers_1">Field: #Layers</h4>
<p>This is the number of material layers inferred from the windows construction entry in the IDF. Material layers are listed “outside” to “inside” of the construction. This, of course, depends on the placement of the surface in the building – the “outside” of an internal surface is the layer that is closest to whatever the surface touches whereas the “inside” of an internal surface is the layer that shows in the surface’s “zone”. The outside of an external surface is the layer that faces the outside environment and, again, the inside is the layer that shows in the zone.</p>
<h4 id="field-roughness_1">Field: Roughness</h4>
<p>The window construction takes on the roughness from the outer material layer. Roughness is used in several parts of external environment calculations.</p>
<h4 id="field-conductance">Field: Conductance</h4>
<p>This is the center-of-glass conductance of the construction calculated with film coefficients, for winter conditions (indoor air temperature = 21C (69.8F), outdoor air temperature = -18C (-.4F), windspeed = 5.5 m/s (12.3 mph), no solar radiation). Units are W/m<sup>2</sup>-K.</p>
<h4 id="field-shgc">Field: SHGC</h4>
<p>This is the center-of-glass Solar Heat Gain Coefficient for summer conditions (indoor air temperature = 24C (75.2F), outdoor air temperature = 32C (89.6F), windspeed = 2.8 m/s (6.2 mph), 783 W/m2 (248 Btu/h-ft2) incident beam solar radiation normal to glazing.</p>
<p>The following transmittance and reflectance values are for the window glazing (plus shade, screen or blind, if present in the construction). For exterior windows, “front” means the side of the window facing the exterior environment and “back” means the side facing the zone. For interior windows, “front” means the side to window facing the zone and “back” means the side facing the adjacent zone.</p>
<h4 id="field-solar-transmittance-at-normal-incidence-solartransmittancenormalincid">Field: Solar Transmittance at Normal Incidence (SolarTransmittanceNormalIncid)</h4>
<p>Transmittance at normal incidence averaged over the solar spectrum.</p>
<h4 id="field-visible-transmittance-at-normal-incidence-visibletransmittancenormalincid">Field: Visible Transmittance at Normal Incidence (VisibleTransmittanceNormalIncid)</h4>
<p>Transmittance normal incidence averaged over the solar spectrum and weighted by the response of the human eye.</p>
<h4 id="fields-in-part-2-window-construction-report">Fields in Part 2 – Window Construction Report</h4>
<p>Part 2 of the Window Construction Report encompasses several “lines”.</p>
<p><strong>Line 2:</strong> ! &lt;WindowMaterial:Glazing&gt;, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing</p>
<p><strong>Line 3:</strong> ! &lt;WindowMaterial:Gas&gt;,Material Name,GasType,Thickness {m}</p>
<p><strong>Line 4:</strong> ! &lt;WindowMaterial:Shade&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,VisibleTransmittance,ShadeReflectance</p>
<p><strong>Line 5:</strong> ! &lt;WindowMaterial:Screen&gt;,Material Name,Thickness {m},Conductivity {W/m-K},ThermalAbsorptance,Transmittance,Reflectance,VisibleReflectance,DiffuseReflectance,DiffuseVisibleReflectance,ScreenMaterialDiameterToSpacingRatio,ScreenToGlassDistance {m}</p>
<p><strong>Line 6:</strong> ! &lt;WindowMaterial:Blind&gt;,Material Name,SlatWidth {m},SlatSeparation {m},SlatThickness {m},SlatAngle {deg},SlatBeamSolarTransmittance,SlatBeamSolarFrontReflectance,BlindToGlassDistance {m}</p>
<h3 id="materialwindowglass">Material<strong>:</strong>WindowGlass</h3>
<h4 id="field-materialwindowglass">Field:  &lt;Material:WindowGlass&gt;</h4>
<p>This will be filled with the constant “Material:WindowGlass” for each material of this type in the construction.</p>
<h4 id="field-material-name_2">Field: Material Name</h4>
<p>Name of the glass layer.</p>
<h4 id="field-thickness-m">Field: Thickness {m}</h4>
<p>Thickness of the glass layer.</p>
<h4 id="field-conductivity-wm-k">Field: Conductivity {w/m-K}</h4>
<p>Conductivity of the glass layer.</p>
<h4 id="field-solartransmittance">Field: SolarTransmittance</h4>
<p>Transmittance of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h4 id="field-visibletransmittance">Field: VisibleTransmittance</h4>
<p>Transmittance normal incidence of the glass layer averaged over the solar spectrum and weighted by the response of the human eye.</p>
<h4 id="field-thermalfrontabsorptance">Field: ThermalFrontAbsorptance</h4>
<p>Thermal emissivity of the front face of the glass layer.</p>
<h4 id="field-thermalbackabsorptance">Field: ThermalBackAbsorptance</h4>
<p>Thermal emissivity of the back face of the glass layer.</p>
<h4 id="field-solarfrontreflectance">Field: SolarFrontReflectance</h4>
<p>Reflectance of the front face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h4 id="field-solarbackreflectance">Field: SolarBackReflectance</h4>
<p>Reflectance of the back face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h4 id="field-visiblefrontreflectance">Field: VisibleFrontReflectance</h4>
<p>Reflectance of the front face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h4 id="field-visiblebackreflectance">Field: VisibleBackReflectance</h4>
<p>Reflectance of the back face of the glass layer at normal incidence averaged over the solar spectrum.</p>
<h4 id="field-glasstransdirtfactor">Field: GlassTransDirtFactor</h4>
<p>Glass transmittance dirt factor (1.0 is clear, no dirt factor).</p>
<h4 id="field-solardiffusing">Field: SolarDiffusing</h4>
<p>Solar Diffusing value – Yes if solar diffusing glass, No if not.</p>
<h4 id="materialwindowgas">Material:WindowGas</h4>
<h4 id="field-materialwindowgas">Field:  &lt;Material:WindowGas&gt;</h4>
<p>This will be filled with the constant “Material:WindowGas” for each material of this type in the construction.</p>
<h4 id="field-material-name_3">Field: Material Name</h4>
<p>Name of the gas layer.</p>
<h4 id="field-gastype">Field: GasType</h4>
<p>Type of the gas layer. Possibilities are Air, Argon, Krypton,  Xenon, and Custom.</p>
<h4 id="field-thickness-m_1">Field: Thickness {m}</h4>
<p>Thickness of the gas layer.</p>
<h4 id="materialwindowshade">Material:WindowShade</h4>
<h4 id="field-materialwindowshade">Field:  &lt;Material:WindowShade&gt;</h4>
<p>This will be filled with the constant “Material:WindowShade” for each material of this type in the construction.</p>
<h4 id="field-material-name_4">Field: Material Name</h4>
<p>Name of the window shade layer.</p>
<h4 id="field-thickness-m_2">Field: Thickness {m}</h4>
<p>Thickness of the window shade layer.</p>
<h4 id="field-conductivity-wm-k_1">Field: Conductivity {w/m-K}</h4>
<p>Thermal conductivity of the window shade layer.</p>
<h4 id="field-thermalabsorptance">Field: ThermalAbsorptance</h4>
<p>Emissivity of the window shade layer (assumed same for front and back faces).</p>
<h4 id="field-solartransmittance_1">Field: SolarTransmittance</h4>
<p>Transmittance of the window shade layer averaged over the solar spectrum. Assumed same for beam solar radiation and diffuse solar radiation. Transmittance of beam solar radiation is assumed to be independent of angle of incidence.</p>
<h4 id="field-visibletransmittance_1">Field: VisibleTransmittance</h4>
<p>Transmittance of the window shade layer averaged over the solar spectrum and weighted by the response of the human eye. Assumed same for beam visible radiation and diffuse visible radiation. Transmittance of beam visible radiation is assumed to be independent of angle of incidence.</p>
<h4 id="field-shadereflectance">Field: ShadeReflectance</h4>
<p>Reflectance of the window shade layer averaged over the solar spectrum. Assumed same for beam solar radiation and diffuse solar radiation. Reflectance of beam solar radiation is assumed to be independent of angle of incidence. Reflectance is assumed to be the same for the front and back faces of the shade layer.</p>
<h3 id="materialwindowblind">Material:WindowBlind</h3>
<p>This will be filled with the constant “Material:WindowBlind” for each material of this type in the construction.</p>
<h4 id="field-materialwindowblind">Field: &lt;Material:WindowBlind&gt;</h4>
<h4 id="field-material-name_5">Field: Material Name</h4>
<p>Name of the blind layer.</p>
<h4 id="field-slatwidth-m">Field: SlatWidth {m}</h4>
<p>Width of the slats in the blind.</p>
<h4 id="field-slatseparation-m">Field: SlatSeparation {m}</h4>
<p>Distance between the centerline of adjacent slats.</p>
<h4 id="field-slatthickness-m">Field: SlatThickness {m}</h4>
<p>Distance between front and back faces of a slat.</p>
<h4 id="field-slatangle-deg">Field: SlatAngle {deg}</h4>
<p>This is the angle between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat.</p>
<h4 id="field-slatbeamsolartransmittance">Field: SlatBeamSolarTransmittance</h4>
<p>The beam solar transmittance of the slat at normal incidence. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Transmittance is assumed to have the same value at other angles of incidence.</p>
<h4 id="field-slatbeamsolarfrontreflectance">Field: SlatBeamSolarFrontReflectance</h4>
<p>The beam solar reflectance at normal incidence on the front side of the slat. Assumed to have the same value at other angles of incidence (matte finish).</p>
<h4 id="field-blindtoglassdistance-m">Field: BlindToGlassDistance {m}</h4>
<p>Distance from the mid-plane of the blind to the adjacent glass (m).</p>
<h4 id="materialwindowscreen">Material:WindowScreen</h4>
<h4 id="field-materialwindowscreen">Field:  &lt;Material:WindowScreen&gt;</h4>
<p>This will be filled with the constant “Material:WindowScreen” for each material of this type in the construction.</p>
<h4 id="field-material-name_6">Field: Material Name</h4>
<p>Name of the window screen layer.</p>
<h4 id="field-thickness-m_3">Field: Thickness {m}</h4>
<p>Thickness of the window screen layer (screen material diameter).</p>
<h4 id="field-conductivity-wm-k_2">Field: Conductivity {w/m-K}</h4>
<p>Thermal conductivity of the window screen layer. This is the effective value for the overall screen “assembly” including open spaces between the screen material.</p>
<h4 id="field-thermalabsorptance_1">Field: ThermalAbsorptance</h4>
<p>Emissivity of the window screen layer (assumed same for front and back faces). This is the effective value for the overall screen “assembly” including open spaces between the screen material.</p>
<h4 id="field-transmittance">Field: Transmittance</h4>
<p>Beam transmittance of the window screen layer including any inward reflections from the material surface if specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). This is the effective value for the overall screen “assembly” including open spaces between the screen material. The value reported here is for direct normal incidence.</p>
<h4 id="field-reflectance">Field: Reflectance</h4>
<p>Solar reflectance (beam-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). This is the effective value for the overall screen “assembly” including open spaces between the screen material averaged over the solar spectrum. The value reported here is for direct normal incidence.</p>
<h4 id="field-visiblereflectance">Field: VisibleReflectance</h4>
<p>Visible reflectance (beam-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). This is the effective value for the overall screen “assembly” including open spaces between the screen material averaged over the solar spectrum and weighted by the response of the human eye. The value reported here is for direct normal incidence.</p>
<h4 id="field-diffusereflectance">Field: DiffuseReflectance</h4>
<p>Solar reflectance (diffuse-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). Reflectance of diffuse solar radiation is considered constant and applies to both the front and back surfaces of the screen. Diffuse reflectance is calculated by the model as an average value by integrating the screen’s solar reflectance (beam-to-diffuse) over a quarter hemisphere of incident radiation.</p>
<h4 id="field-diffusevisiblereflectance">Field: DiffuseVisibleReflectance</h4>
<p>Visible reflectance (diffuse-to-diffuse) of the window screen layer accounting for inward-reflected beam solar radiation as specified (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method). Visible reflectance of diffuse solar radiation is considered constant and applies to both the front and back surfaces of the screen. Diffuse visible reflectance is calculated by the model as an average value by integrating the screen’s visible beam reflectance (beam-to-diffuse) over a quarter hemisphere of incident radiation.</p>
<h4 id="field-screenmaterialdiametertospacingratio">Field: ScreenMaterialDiameterToSpacingRatio</h4>
<p>The aspect ratio of the screen material. The aspect ratio is calculated as the ratio of the screen material diameter to screen material spacing.</p>
<h4 id="field-screentoglassdistance-m">Field: ScreenToGlassDistance {m}</h4>
<p>Distance from the mid-plane of the screen to the adjacent glass (m).</p>
<h3 id="thermochromic-windows">ThermoChromic Windows</h3>
<p>Windows with Thermochromic constructions are reported similarly to other window constructions. First, you see the window as entered in the IDF:</p>
<p>WindowConstruction,TCWINDOW,   5,VerySmooth,   1.666,   0.429,   0.242,   0.520</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT25,Spectral,WO18RT25SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<p>Then, there will be a list of window constructions reported with each one corresponding to a particular temperature of the thermochromic glazing layer. For example, the following excerpt shows a list of window constructions for the thermochromic window TCWINDOW at different temperature of the thermochromic layer - TCWINDOW_TC_25 at 25°C, TCWINDOW_TC_27 at 27°C, and TCWINDOW_TC_29 at 29°C. Detailed properties of the thermochromic glazing layer are also listed for each temperature - WO18RT25 <strong>at</strong> 25°C, WO18RT27 <strong>at</strong> 27°C, and WO18RT29 <strong>at</strong> 29°C.</p>
<p>WindowConstruction,TCWINDOW_TC_25,   5,VerySmooth,   1.666,   0.429,   0.242,   0.520</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT25,Spectral,WO18RT25SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowConstruction,TCWINDOW_TC_27,   5,VerySmooth,   1.666,   0.424,   0.236,   0.504</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT27,Spectral,WO18RT27SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowConstruction,TCWINDOW_TC_29,   5,VerySmooth,   1.666,   0.419,   0.230,   0.490</p>
<p>WindowMaterial:Glazing,CLEAR3PPG,Spectral,CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  1.00000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 3MM,Air,  3.000E-03,</p>
<p>WindowMaterial:Glazing,WO18RT29,Spectral,WO18RT29SP,  0.00750,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.84000,  0.84000,  0.60000,  1.00000,No</p>
<p>WindowMaterial:Gas,AIR 8MM,Air,  8.000E-03,</p>
<p>WindowMaterial:Glazing,SB60CLEAR3PPG,Spectral,SB60CLEAR3PPGSP,  0.00328,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.00000,  0.03500,  0.84000,  1.00000,  1.00000,No</p>
<h3 id="complex-fenestration">Complex Fenestration</h3>
<p>Complex fenestration is reported in a similar manner as other windows.  The first line is the header, followed by details about each fenestration object (window).</p>
<p>! &lt;WindowConstruction:Complex&gt;,Construction Name,Index,#Layers,U-factor {W/m2-K},SHGC</p>
<p>WindowConstruction:Complex,CFS_GLZ_813,6,4,0.544,9.104E-002</p>
<p>WindowConstruction:Complex,CFS_GLZ_2015,7,3,1.777,9.205E-002</p>
<p>WindowConstruction:Complex,CFS_GLZ_2046,8,3,2.418,9.273E-002</p>
<p>WindowConstruction:Complex,CFS_GLZ_2001,9,3,1.989,9.253E-002</p>
<h4 id="field-construction-name_2">Field: Construction Name</h4>
<p>Name of the complex fenestration construction.</p>
<h4 id="field-index">Field: Index</h4>
<p>Index number in construction data.</p>
<h4 id="field-35layers_2">Field: #Layers</h4>
<p>Number of solid layers in the complex fenestration construction.  This number accounts for glass and shading layers.</p>
<h4 id="field-u-factor">Field: U-factor</h4>
<p>Complex fenestration U-factor according to ASHRAE winter conditions.</p>
<h4 id="field-shgc_1">Field: SHGC</h4>
<p>Complex fenestration solar heat gain coefficient according to ASHRAE summer conditions.</p>
<h3 id="hamt-cell-data">HAMT Cell Data</h3>
<p>This gives the surface name,the construction name, the origins and cell numbers of the cells used within the HAMT solutions algorithm. The cell numbering starts from the external surface to the internal surface.</p>
<p>! &lt;HAMT origins&gt;, Surface Name, Construction Name, Cell origins (m)</p>
<p>! &lt;HAMT cells&gt;, Surface Name, Construction Name, Cell Numbers</p>
<p>HAMT origins,SOUTH WALL,EXTERIOR WALL, 0.0000000, 0.0005729,</p>
<p>0.0026459, 0.0060000, 0.0093541, 0.0114271, 0.0128076, 0.0159588,</p>
<p>0.0219528, 0.0302028, 0.0399012, 0.0500988, 0.0597972, 0.0680472,</p>
<p>0.0740412, 0.0771924, 0.0785729, 0.0806459, 0.0840000, 0.0873541,</p>
<p>0.0894271, 0.0900000</p>
<p>HAMT cells, SOUTH WALL,EXTERIOR</p>
<p>WALL,   1,   2,   3,   4,   5,   6,   7,   8,   9,  10,  11,  12,</p>
<p>13,  14,  15,  16,  17,  18,  19,  20,  21,  22</p>
<h4 id="field-surface-name_1">Field: Surface Name</h4>
<p>Name of the Surface.</p>
<h4 id="field-construction-name_3">Field: Construction Name</h4>
<p>Name of the construction.</p>
<h4 id="field-cell-origins">Field: Cell origins</h4>
<p>Origins of the Cells.</p>
<h4 id="field-cell-numbers">Field: Cell Numbers</h4>
<p>Numbers for the Cells.</p>
<h3 id="sizing-information">Sizing Information</h3>
<p>The sizing information in the .eio file reflects the inputs and results for the zone, system and plant (component). Actual fields/details included depend on the “autosize” inputs.</p>
<h4 id="timesteps-in-zone-design-calculation">Timesteps in Zone Design Calculation</h4>
<p><strong>! &lt;Load Timesteps in Zone Design Calculation Averaging Window&gt;, Value</strong></p>
<p>Load Timesteps in Zone Design Calculation Averaging Window,    1</p>
<h4 id="field-load-timesteps-in-zone-design-calculation-averaging-window">Field: Load Timesteps in Zone Design Calculation Averaging Window</h4>
<p>The number of load timesteps in the zone design flow sequence averaging window. The default is 1, in which case the calculated zone design flow rates are averaged over the load timestep.</p>
<p>The zone design air flow rate calculation is performed assuming a potentially infinite supply of heating or cooling air at a fixed temperature. Thus, the calculated design air flow rate will always be able to meet any load or change in load no matter how large or abrupt. In reality air flow rates are limited by duct sizes and fan capacities. The idealized zone design flow calculation may result in unrealistically large flow rates, especially if the user is performing the sizing calculations using thermostat schedules with night setup or setback. The calculated zone design flow rates are always averaged over the load timestep. The user may want to perform a broader average to mitigate the effect of thermostat setup and setback and prevent the warm up or cool down flow rates from dominating the design flow rate calculation. Specifying the width of the averaging window allows the user to do this.</p>
<p>For example, if the load calculation timestep is 15 minutes and the user specifies the <em>timesteps in averaging window</em>to be 4, the zone design air flows will be averaged over a time period of 1 hour. Specifying 8 would result in averaging over a 2 hour period.</p>
<h4 id="sizing-factor-information">Sizing Factor Information</h4>
<p><strong>! &lt;Sizing Factor Information&gt;, Sizing Factor ID, Value</strong></p>
<p>Sizing Factor Information, Global,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE1-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE2-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE3-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE4-1,   1.3000</p>
<p>Sizing Factor Information, Zone SPACE5-1,   1.3000</p>
<h4 id="field-sizing-factor-id">Field: Sizing Factor ID</h4>
<p>Sizing factors can be entered in two places: Sizing Parameters, Zone Sizing. If entered in the Sizing Parameters statement, the Sizing Factor ID is “Global” (applied to all if not specified). If entered in the Zone Sizing statement, the Zone and Zone Name designation are shown.</p>
<p>This sizing factor ratio is applied at the zone level to all of the zone heating and cooling loads and air flow rates. These new loads and air flow rates are then used to calculate the system level flow rates and capacities and are used in all of the component sizing calculations.</p>
<h4 id="field-value">Field: Value</h4>
<p>This is the sizing factor ratio to be applied as described previously.</p>
<h3 id="zone-sizing-information">Zone Sizing Information</h3>
<p>! &lt;Zone Sizing Information&gt;, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}</p>
<p>Zone Sizing Information, SPACE1-1, Cooling, 2502.43786, 3253.16922, 0.21023, 0.27329, CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB, 7/21 16:00:00, 30.85800, 1.45947E-002, 99.16000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE1-1, Heating, 2606.90880, 3388.98144, 7.56806E-002, 0.10384, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:45:00, -17.30000, 8.38927E-004, 99.16000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE2-1, Cooling, 2038.79983, 2650.43978, 0.17125, 0.22263, CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB, 7/21 10:15:00, 27.83525, 1.45947E-002, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE2-1, Heating, 1149.09174, 1493.81926, 3.33591E-002, 4.72000E-002, CHICAGO ANN HTG 99% CONDNS DB, 1/21 24:00:00, -17.30000, 8.38927E-004, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE3-1, Cooling, 2318.10750, 3013.53976, 0.19473, 0.25315, CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB, 7/21 15:00:00, 31.50000, 1.45947E-002, 96.48000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE3-1, Heating, 2589.95436, 3366.94067, 7.51884E-002, 0.10384, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:30:00, -17.30000, 8.38927E-004, 96.48000, 11.00000, 0.10384</p>
<p>Zone Sizing Information, SPACE4-1, Cooling, 2325.33534, 3022.93594, 0.19534, 0.25394, CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB, 7/21 17:30:00, 29.46700, 1.45947E-002, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE4-1, Heating, 1143.87745, 1487.04068, 3.32077E-002, 4.72000E-002, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:30:00, -17.30000, 8.38927E-004, 42.73500, 5.00000, 4.72000E-002</p>
<p>Zone Sizing Information, SPACE5-1, Cooling, 2589.39474, 3366.21317, 0.21753, 0.28279, CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB, 7/21 15:00:00, 31.50000, 1.45947E-002, 182.49000, 20.00000, 0.18880</p>
<p>Zone Sizing Information, SPACE5-1, Heating, 1706.17191, 2218.02348, 4.95314E-002, 0.18880, CHICAGO ANN HTG 99% CONDNS DB, 1/21 23:45:00, -17.30000, 8.38927E-004, 182.49000, 20.00000, 0.18880</p>
<h4 id="field-zone-sizing-information">Field: &lt;Zone Sizing Information&gt;</h4>
<p>This field just contains “Zone Sizing Information”.</p>
<h4 id="field-zone-name_11">Field: Zone Name</h4>
<p>This field contains the Zone Name.</p>
<h4 id="field-load-type">Field: Load Type</h4>
<p>This field specifies which kind of load is being sized – Heating or Cooling.</p>
<h4 id="field-calc-des-load-w">Field: Calc Des Load {W}</h4>
<p>The unaltered zone load resulting from the zone sizing calculations, using the design weather and schedules specified in the input.</p>
<h4 id="field-user-des-load-w">Field: User Des Load {W}</h4>
<p>User Des Load is the load after user specified adjustments and is the load actually used for sizing components. Following the calculations (as in the previous field) various adjustments can be made based on user input - the most obvious is a sizing factor; but it could also be something like cooling min air flow per zone area or just a user input design flow rate.</p>
<h4 id="field-calc-des-air-flow-rate-m3s">Field: Calc Des Air Flow Rate {m3/s}</h4>
<p>This is the calculated design air flow rate in m3/s. The calculated design air flow rate is the "non-adjusted" air flow rate. It is the air flow rate sufficient to meet the zone loads from the design day simulation.</p>
<h4 id="field-user-des-air-flow-rate-m3s">Field: User Des Air Flow Rate {m3/s}</h4>
<p>User Des Air Flow Rate is the flow rate after user specified adjustments and is the flow rate actually used for sizing components. Following the calculations (as in the previous field) various adjustments can be made based on user input - the most obvious is a sizing factor; but it could also be something like cooling min air flow per zone area or just a user input design flow rate.</p>
<h4 id="field-design-day-name">Field: Design Day Name</h4>
<p>This is the name of the design day or design run period that triggered the sizing calculations.</p>
<h4 id="field-datetime-of-peak">Field: Date/Time of Peak</h4>
<p>This is the date and time of the peak load (used for the sizing calculations).</p>
<h4 id="field-temperature-at-peak-c">Field: Temperature at Peak {C}</h4>
<p>This is the temperature (outdoor dry-bulb) at the time of the peak load.</p>
<h4 id="field-humidity-ratio-at-peak-kgwaterkgair">Field: Humidity Ratio at Peak {kgWater/kgAir}</h4>
<p>This is the humidity ratio (outdoor) at the time of the peak load.</p>
<h4 id="field-floor-area-m2_2">Field: Floor Area {m2}</h4>
<p>This is the floor area of the zone.</p>
<h4 id="field-35-occupants_1">Field: # Occupants</h4>
<p>This is the number of occupants in the zone.</p>
<h4 id="field-calc-outdoor-air-flow-rate-m3s">Field: Calc Outdoor air Flow Rate {m3/s}</h4>
<p>This is the calculated outdoor air flow rate.</p>
<h3 id="system-sizing-information">System Sizing Information</h3>
<p><strong>! &lt;System Sizing Information&gt;, System Name, Field Description, Value</strong></p>
<p>System Sizing Information, VAV SYS 1, Calculated Cooling Design Air Flow Rate [m3/s], 1.05725</p>
<p>System Sizing Information, VAV SYS 1, User Cooling Design Air Flow Rate [m3/s], 1.05725</p>
<p>System Sizing Information, VAV SYS 1, Calculated Heating Design Air Flow Rate [m3/s], 0.43343</p>
<p>System Sizing Information, VAV SYS 1, User Heating Design Air Flow Rate [m3/s], 0.43343</p>
<h4 id="field-system-sizing-information">Field: &lt;System Sizing Information&gt;</h4>
<p>This field just contains “System Sizing Information”.</p>
<h4 id="field-system-name">Field: System Name</h4>
<p>This field contains the system (Air Loop) name.</p>
<h4 id="field-field-description">Field: Field Description</h4>
<p>This contains the field description and units.</p>
<h4 id="field-value_1">Field: Value</h4>
<p>This contains the value of the field.</p>
<p><strong><em>Note:</em></strong> "Calculated" values are the unaltered result of the system sizing calculations, using the design day weather and schedules given in the input. "User" values are the calculated values altered by various user inputs in Sizing:Zone and Sizing:System. For instance, sizing factors will alter the calculated values. Another example would be using the <em>flow/system</em> method to specify a system design flow rate.</p>
<h3 id="plant-coincident-sizing-algorithm">Plant Coincident Sizing Algorithm</h3>
<p>A special report is issued to the eio file that provides details for the Coincident sizing option.  Coincident plant sizing adjustments using HVAC Sizing Simulations run a sizing algorithm at the end of each Sizing Pass.  The following report provides details on the calculations and observations from monitoring the previous Sizing Pass. </p>
<pre><code>! &lt;Plant Coincident Sizing Algorithm&gt;,Plant Loop Name,Sizing Pass {#},Measured Mass Flow{kg/s},Measured Demand {W},Demand Calculated Mass Flow{kg/s},Sizes Changed {Yes/No},Previous Volume Flow Rate {m3/s},New Volume Flow Rate {m3/s},Demand Check Applied {Yes/No},Sizing Factor {},Normalized Change {},Specific Heat{J/kg-K},Density {kg/m3}
Plant Coincident Sizing Algorithm,HOT WATER LOOP,1,0.1062471,11942.67,0.2586269,Yes,7.324432E-004,2.586533E-004,Yes,1.0000,0.646862,4197.9300,999.8980
Plant Coincident Sizing Algorithm,CHILLED WATER LOOP,1,1.1222815,17614.26,0.6290764,Yes,1.197307E-003,1.122396E-003,No,1.0000,6.256652E-002,4197.9300,999.8980
</code></pre>
<h4 id="field">Field: <Plant Coincident Sizing Algorithm></h4>
<p>This field simply contains the words “Plant Sizing Coincident Flow Algorithm.” </p>
<h4 id="field-plant-loop-name">Field: Plant Loop Name</h4>
<p>This field shows the name of the plant loop being analyzed.</p>
<h4 id="field-sizing-pass">Field: Sizing Pass</h4>
<p>This field shows which sizing pass has just completed prior to running the sizing algorithm.  Each Sizing Pass is an iteration of a set of HVAC Sizing Simulations. </p>
<h4 id="field-measured-mass-flow-kgs">Field: Measured Mass Flow {kg/s}</h4>
<p>This is the maximum coincident mass flow rate, in kg/s, found at the supply side inlet system node. This was recorded by a data logging system tracking node mass flow rate over all the sizing periods.  It will include any zone timestep averaging. </p>
<h4 id="field-measured-demand-w">Field: Measured Demand {W}</h4>
<p>This is the maximum loop coincident demand, in W, on the supply side.  This was recorded by a data logging system tracking the report value for loop demand over all the sizing periods.  It will include and zone timestep averaging. </p>
<h4 id="field-demand-calculated-mass-flow-kgs">Field: Demand Calculated Mass Flow {kg/s}</h4>
<p>This is the flow rate, in kg/s, that was calculated from measured demand, the temperature difference in the plant sizing object, and the fluid specific heat.   </p>
<h4 id="field-sizes-changed-yesno">Field: Sizes Changed {Yes/No}</h4>
<p>This field indicates if the sizing algorithm resulted in a change of size.  If the flows did not change significantly, the sizes might not change. </p>
<h4 id="field-previous-volume-flow-rate-m3s">Field: Previous Volume Flow Rate {m3/s}</h4>
<p>This field is the prior size of the plant loop, in m3/s.  This is the size before the adjustment if the size changes. </p>
<h4 id="field-new-volume-flow-rate-m3s">Field: New Volume Flow Rate {m3/s}</h4>
<p>This field is the result of the sizing algorithm, in m3/s.  If the size changes, this is the new value used for the plant loop maximum volume flow rate. </p>
<h4 id="field-demand-check-applied-yesno">Field: Demand Check Applied {Yes/No}</h4>
<p>This field indicates if the algorithm produced a new mass flow rate from the measured demand or not.  If this field is “No,” then the algorithm used coincident mass flow.  If this field is “Yes,” then the mass flow derived from demand was larger than the measured mass flow and the demand drove the result. </p>
<h4 id="field-sizing-factor">Field: Sizing Factor { }</h4>
<p>This field is the value of the sizing factor applied to the measured or calculated coincident flows.  </p>
<h4 id="field-normalized-change">Field: Normalized Change { }</h4>
<p>This field is the normalized change used to determine if the new flow size is significantly different from the previous. </p>
<h4 id="field-specific-heat-jkg-k">Field: Specific Heat {J/kg-K }</h4>
<p>This is the fluid specific heat, in J/kg-K, used in the calculation of mass flow from the maximum coincident demand.</p>
<h4 id="field-density-kgm3">Field: Density {kg/m3}</h4>
<p>This is the fluid density , in kg/m3, used in the calculation of volume flow rate from the mass flow rate.</p>
<h3 id="component-sizing-information">Component Sizing Information</h3>
<p>Component sizing is applicable to all manners of autosized components and equipments (coils, boilers, chillers, towers, humidifiers, namely – whatever can be autosized)</p>
<p><strong>! &lt;Component Sizing Information&gt;, Component Type, Component Name, Input Field Description, Value</strong></p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE1-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.22672</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE1-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.87104E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE1-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.87104E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE1-1 ZONE COIL, Design Coil Load [W], 2699.50304</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE1-1 ZONE COIL, U-Factor Times Area Value [W/K], 66.15122</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE2-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.17666</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE2-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 4.57480E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE2-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 4.57480E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE2-1 ZONE COIL, Design Coil Load [W], 2103.49527</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE2-1 ZONE COIL, U-Factor Times Area Value [W/K], 51.54607</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE3-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.20944</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE3-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.42362E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE3-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.42362E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE3-1 ZONE COIL, Design Coil Load [W], 2493.78307</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE3-1 ZONE COIL, U-Factor Times Area Value [W/K], 61.11006</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE4-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.22257</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE4-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.76351E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE4-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.76351E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE4-1 ZONE COIL, Design Coil Load [W], 2650.06093</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE4-1 ZONE COIL, U-Factor Times Area Value [W/K], 64.93964</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE5-1 VAV REHEAT, Maximum Air Flow Rate [m3/s], 0.22187</p>
<p>Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, SPACE5-1 VAV REHEAT, Maximum Reheat Water Flow Rate [m3/s], 5.74541E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE5-1 ZONE COIL, Maximum Water Flow Rate [m3/s], 5.74541E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE5-1 ZONE COIL, Design Coil Load [W], 2641.74210</p>
<p>Component Sizing Information, Coil:Heating:Water, SPACE5-1 ZONE COIL, U-Factor Times Area Value [W/K], 64.73579</p>
<p>Component Sizing Information, Branch, VAV SYS 1 MAIN BRANCH, Maximum Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, AirLoopHVAC, VAV SYS 1, Design Supply Air Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, Controller:OutdoorAir, OA CONTROLLER 1, Maximum Outdoor Air Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, Controller:OutdoorAir, OA CONTROLLER 1, Minimum Outdoor Air Flow Rate [m3/s], 0.26412</p>
<p>Component Sizing Information, Coil:Heating:Water, OA HEATING COIL 1, Maximum Water Flow Rate [m3/s], 1.48158E-004</p>
<p>Component Sizing Information, Coil:Heating:Water, OA HEATING COIL 1, Design Coil Load [W], 6812.28921</p>
<p>Component Sizing Information, Coil:Heating:Water, OA HEATING COIL 1, U-Factor Times Area Value [W/K], 84.72044</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Water Flow Rate [m3/s], 1.14523E-003</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Air Flow Rate [m3/s], 0.26412</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Inlet Air Temperature [C], 30.01375</p>
<p>Component Sizing Information, Coil:Cooling:Water, OA COOLING COIL 1, Design Outlet Air Humidity Ratio, 8.00000E-003</p>
<p>Component Sizing Information, Coil:Cooling:Water, MAIN COOLING COIL 1, Design Inlet Air Humidity Ratio, 9.33031E-003</p>
<p>Component Sizing Information, Coil:Cooling:Water, MAIN COOLING COIL 1, Design Outlet Air Humidity Ratio, 8.00000E-003</p>
<p>Component Sizing Information, Coil:Heating:Water, MAIN HEATING COIL 1, Maximum Water Flow Rate [m3/s], 7.51969E-005</p>
<p>Component Sizing Information, Coil:Heating:Water, MAIN HEATING COIL 1, Design Coil Load [W], 3457.55329</p>
<p>Component Sizing Information, Coil:Heating:Water, MAIN HEATING COIL 1, U-Factor Times Area Value [W/K], 55.78870</p>
<p>Component Sizing Information, Fan:VariableVolume, SUPPLY FAN 1, Maximum Flow Rate [m3/s], 1.05725</p>
<p>Component Sizing Information, Fan:VariableVolume, SUPPLY FAN 1, Minimum Flow Rate [m3/s], 0.35326</p>
<p>Component Sizing Information, Controller:WaterCoil, OA CC CONTROLLER 1, Maximum Actuated Flow [m3/s], 1.14523E-003</p>
<p>Component Sizing Information, Controller:WaterCoil, OA HC CONTROLLER 1, Maximum Actuated Flow [m3/s], 1.48158E-004</p>
<p>Component Sizing Information, Controller:WaterCoil, CENTRAL COOLING COIL CONTROLLER 1, Maximum Actuated Flow [m3/s], 9.16309E-004</p>
<p>Component Sizing Information, Controller:WaterCoil, CENTRAL HEATING COIL CONTROLLER 1, Maximum Actuated Flow [m3/s], 7.51969E-005</p>
<p>Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.97138E-004</p>
<p>Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 0.55928</p>
<p>Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 2.06154E-003</p>
<p>Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 2.31923</p>
<p>Component Sizing Information, Chiller:Electric, CENTRAL CHILLER, Nominal Capacity [W], 34468.93699</p>
<p>Component Sizing Information, Chiller:Electric, CENTRAL CHILLER, Design Chilled Water Flow Rate [m3/s], 2.06154E-003</p>
<p>Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Nominal Capacity [W], 22858.42690</p>
<p>Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Design Water Flow Rate [m3/s], 4.97138E-004</p>
<p>Component Sizing Information, Pump:VariableSpeed, HW CIRC PUMP, Rated Flow Rate [m3/s], 4.97138E-004</p>
<p>Component Sizing Information, Pump:VariableSpeed, HW CIRC PUMP, Rated Power Consumption [W], 127.01247</p>
<p>Component Sizing Information, Pump:VariableSpeed, CW CIRC PUMP, Rated Flow Rate [m3/s], 2.06154E-003</p>
<p>Component Sizing Information, Pump:VariableSpeed, CW CIRC PUMP, Rated Power Consumption [W], 526.69672</p>
<p>Component Sizing Information, Humidifier:Steam:Electric, HUMIDIFIER 1, Rated Power [W], 9826.56303</p>
<p>Component Sizing Information, Humidifier:Steam:Gas, MAIN GAS HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 1.05405E-002</p>
<p>Component Sizing Information, Humidifier:Steam:Gas, MAIN GAS HUMIDIFIER, Design Size Rated Power [W], 103710.42776</p>
<h4 id="field-component-sizing-information">Field: &lt;Component Sizing Information&gt;</h4>
<p>This field simply contains the words “Component Sizing”.</p>
<h4 id="field-component-type">Field:  Component Type</h4>
<p>This field shows the component type (e.g. Pump:Variable Speed, Plant Loop, Fan:Simple:VariableVolume) being sized.</p>
<h4 id="field-component-name">Field:  Component Name</h4>
<p>This field shows the name of the component.</p>
<h4 id="field-input-field-description">Field:  Input Field Description</h4>
<p>This field shows the field description/variable with units.  When using HVAC Sizing Simulation for advanced sizing methods, there are two versions of the report for each component that might be affected.  With HVAC Sizing Simulation, there is a first size value reported, which is the result of the Ideal Loads Sizing Simulation, and there is the final value after all the Sizing Passes have completed.  This input field description will have “Initial” prepended to the description to indicate that this is the first size, the same report without “Initial” is the final size. Note that with HVAC Sizing Simulation, these reports will occur much later in the simulation and hence appear further down in the .eio file.</p>
<h4 id="field-value_2">Field:  Value</h4>
<p>This field shows the value of the sized component.</p>
<h3 id="heatingcooling-coil-capacity-information">Heating/Cooling Coil Capacity Information</h3>
<p>Water heating coils appear:</p>
<p>! &lt;Water Heating Coil Capacity Information&gt;,Component Type,Name,Nominal Total Capacity {W}</p>
<p>Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,66543.21</p>
<h4 id="field-water-heating-coil-capacity-information">Field: &lt;Water Heating Coil Capacity Information&gt;</h4>
<p>This field simply contains the words “Water Heating Coil Capacity Information”.</p>
<h4 id="field-component-type_1">Field: Component Type</h4>
<p>This field contains the component type (e.g. Coil:Heating:Water).</p>
<h4 id="field-component-name_1">Field: Component Name</h4>
<p>This field contains the user supplied name for the coil.</p>
<h4 id="field-nominal-total-capacity-w">Field: Nominal Total Capacity {W}</h4>
<p>This field contains the nominal heating capacity of the coil in Watts. The capacity is calculated using the rated inlet conditions: inlet air dry bulb temperature = 16.6C, inlet relative humidity = 50%, inlet hot water temperature = 82.2C.</p>
<p>! &lt;Water Cooling Coil Capacity Information&gt;,Component Type, Name, Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}</p>
<p>Water Cooling Coil Capacity Information, Coil:Cooling:Water, MAIN COOLING COIL 1,37219.64,24969.42,12250.22,0.67,4202.30,42.62</p>
<h4 id="field-water-cooling-coil-capacity-information">Field: &lt;Water Cooling Coil Capacity Information&gt;</h4>
<p>This field simply contains the words “Water Cooling Coil Capacity Information”.</p>
<h4 id="field-component-type_2">Field: Component Type</h4>
<p>This field contains the component type (e.g. Coil:Cooling:Water).</p>
<h4 id="field-component-name_2">Field: Component Name</h4>
<p>This field contains the user supplied name for the coil.</p>
<h4 id="field-nominal-total-capacity-w_1">Field: Nominal Total Capacity {W}</h4>
<p>This field contains the nominal cooling capacity of the coil in Watts.</p>
<h4 id="field-nominal-sensible-capacity-w">Field: Nominal Sensible Capacity {W}</h4>
<p>This field contains the nominal sensible cooling capacity of the coil in Watts.</p>
<h4 id="field-nominal-latent-capacity-w">Field: Nominal Latent Capacity {W}</h4>
<p>This field contains the nominal latent cooling capacity of the coil in Watts.</p>
<h4 id="field-nominal-sensible-heat-ratio-capacity-w">Field: Nominal Sensible Heat Ratio Capacity {W}</h4>
<p>This field contains the nominal sensible heat ratio (SHR) capacity of the coil in Watts.</p>
<h4 id="field-nominal-ua-value-wc">Field: Nominal UA Value {W/C}</h4>
<p>This field contains the nominal cooling coil UA value in Watts per deg C.</p>
<h4 id="field-nominal-surface-area-m2">Field: Nominal Surface Area {m<sup>2</sup>}</h4>
<p>This field contains the nominal cooling coil surface area in square meter.</p>
<p><strong><em>Note:</em></strong> values labeled "Nominal" are calculated using the rated inlet conditions: inlet air dry bulb temperature = 26.67C, inlet air wet bulb temperature = 19.44C, inlet chilled water temperature = 6.67C.</p>
<h3 id="refrigerated-case-and-walkin-output">Refrigerated Case and WalkIn Output</h3>
<p>Refrigeration related variables appear in the eio file according to the refrigeration models selected. The total possible header records would show:</p>
<p>! &lt;#Refrigeration Compressor Racks&gt;,Number of Refrigeration Compressor Racks</p>
<p>! &lt;Refrigeration Compressor Rack&gt;,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP</p>
<p>! &lt;#Detailed Refrigeration Systems&gt;,Number of Detailed Refrigeration Systems</p>
<p>! &lt;Detailed Refrigeration System&gt;,Refrigeration System Name,Refrigerant Used, # Refrigerated Cases Connected, # WalkInCoolers Connected, #Air Chillers Connected, # Secondary Loops Served, # Cascade Condensers Served, # Mechanical Subcoolers Served, # Compressors Connected, # Compression Stages, Intercooler Type, Intercooler Effectiveness, # Subcoolers Connected, Minimum Condensing Temperature (C)</p>
<p>!  &lt;#Detailed Transcritical Refrigeration Systems&gt;,Number of Detailed Transcritical Refrigeration Systems</p>
<p>!  &lt;Detailed Transcritical Refrigeration System&gt;,Transcritical Refrigeration System Name, Refrigerant Used, # Medium Temperature Refrigerated Cases Connected, # Low Temperature Refrigerated Cases Connected, # Medium Temperature WalkInCoolers Connected, # Low Temperature WalkInCoolers Connected, # High Pressure Compressors Connected, # Low Pressure Compressors Connected, Minimum Condensing Temperature (C)</p>
<p>! &lt;#Secondary Refrigeration Systems&gt;,Number of Secondary Refrigeration Systems</p>
<p>! &lt;Secondary Refrigeration System: Fluid Always Liquid&gt;, Secondary Number, Secondary Name, # Refrigerated Cases Connected, # WalkIn Coolers Connected, Fluid Name, Capacity (W),Evap Temperature in Secondary Evaporator (C), Approach Temperature Difference (DeltaC), Temperature Range (DeltaC), TotalPumpPower (W)</p>
<p>! &lt;Secondary Refrigeration System: Liquid Overfeed&gt;, Secondary Number, Secondary Name, # Refrigerated Cases Connected, # WalkIn Coolers Connected, Fluid Name, Capacity (W),Evap Temperature in Secondary Evaporator (C), Approach Temperature Difference (DeltaC), Circulating Rate, TotalPumpPower (W)</p>
<p>!  &lt;Refrigeration Case&gt;,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)</p>
<p>!  &lt;Refrigeration Walk In Cooler&gt;, Walk In Number, Walk In Name,Capacity (W),Temperature (C),Coil Fan (W), Circulating Fan (W), Lighting (W),Heaters (W),Defrost (W), # Zones</p>
<p>!      &lt;Walk-In Surfaces Facing Zone&gt;, ZoneName, Wall/Ceiling Area (m2), UValue (W/m2-C), AreaStockDoors (m2), HeightStockDoors, UValueStockDoors (W/m2-C), AreaGlassDoors (m2), HeightGlassDoors (m),  UValueGlassDoors (W/m2-C)</p>
<p>!  &lt;Refrigeration Compressor&gt;,Compressor Number,Compressor Name,Nominal Capacity (W)</p>
<p>!  &lt;Refrigeration Condenser:Air-Cooled&gt;,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Fan Power (W)</p>
<p>!  &lt;Refrigeration Condenser:Evaporative-Cooled&gt;,Condenser Number,Condenser Name,Rated Capacity (W), Rated Fan Power (W)</p>
<p>!  &lt;Refrigeration Condenser:Water-Cooled&gt;,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Water Inlet Temperature (C), Rated Water Flow Rate (m3/s)</p>
<p>!  &lt;Refrigeration Condenser:Cascade&gt;, Condenser Number, Condenser Name, Condensing Temperature Control Type, Rated Condensing Temperature (C), Capacity (W), Approach Temperature Difference (DeltaC)</p>
<p>!  &lt;Refrigeration GasCooler:Air-Cooled&gt;,Gas Cooler Number, Gas Cooler Name, Rated Outlet Pressure (Pa), Rated Outlet Temperature (C), Rated Approach Temperature (C), Rated Capacity (W), Rated Fan Power (W)</p>
<p>!  &lt;Secondary Load&gt;, Secondary System Served Name, Secondary Number</p>
<p>!  &lt;Cascade Load&gt;, System Name Connected, Condenser Number, Condenser Name</p>
<p>!  &lt;Mechanical Subcooler Load&gt;, Subcooler Number, Subcooler Name</p>
<p>!  &lt;Refrigeration Mechanical Subcooler&gt;, Subcooler Number, Subcooler Name, Name of System Providing Cooling, Design Outlet Temperature (C)</p>
<p>!  &lt;Refrigeration Liquid Suction Subcooler&gt;, Subcooler Number, Subcooler Name, Design Subcooling (DeltaC),Design liquid inlet temperature (C), Design vapor inlet temperature (C)</p>
<p>For example, a supermarket refrigeration system including models for a compressor rack and four detailed systems that include refrigerated cases, walk-ins, subcoolers, air-, water-, and evaporative-cooled condensers, and a secondary loop would show the following data lines following the header lines :</p>
<p>#Refrigeration Compressor Racks: 1</p>
<p>Refrigeration Compressor Rack,RACKA,4,0,Outdoors,Air-Cooled,  2.500</p>
<p>Refrigeration Case,1,DELI_CASE:1_ MULTIDECKDAIRYANDDELICASE,DELI,76,DELI AIR NODE,  1442.2,   0.30,    2.2,    3.0,   87.6,   38.7,   65.6,    0.0</p>
<p>Refrigeration Case,3,SALES_CASE:1_MEATDISPLAYCASE,SALES,78,SALES AIR NODE,  1442.2,   0.10,    2.2,   33.6,   87.6,   38.7,   65.6,  443.0</p>
<p>Refrigeration Case,4,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE,SALES,78,SALES AIR NODE,  1442.2,   0.30,    2.2,   49.2,   41.0,   60.0,    0.0,    0.0</p>
<p>Refrigeration Case,10,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE,PRODUCE,80,PRODUCE AIR NODE,  1442.2,   0.30,    2.2,   30.0,   41.0,   60.0,    0.0,    0.0</p>
<p>#Detailed Refrigeration Systems,4</p>
<p>Detailed Refrigeration System,MEDIUMTEMPSYSTEM,R22,3,0,0,0,1,3,0,    25.0</p>
<p>Refrigeration Case,2,FISHDISPLAYCASE,SALESFLOOR,9,SALESFLOOR NODE,   288.4,   0.10,    1.1,   15.0,    0.0,   41.6,    0.0,    0.0</p>
<p>Refrigeration Case,5,MEATDISPLAYCASE,SALESFLOOR,9,SALESFLOOR NODE,   456.6,   0.10,   -4.4,   26.0,   47.2,   86.8,   13.2,  585.8</p>
<p>Refrigeration Case,6,MULTIDECKDAIRYANDDELICASE,SALESFLOOR,9,SALESFLOOR NODE,  1890.0,   0.30,   -1.1,   12.0,   78.7,  307.3,    0.0,    0.0</p>
<p>Mechanical Subcooler Load, 2,SampleMSC</p>
<p>Refrigeration Compressor,1,MEDTEMP001CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,2,MEDTEMP002CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,3,MEDTEMP003CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Condenser:Air-Cooled,1,MEDIUMTEMPCONDENSER  ,         51.7,      52563.5,       4000.0</p>
<p>Detailed Refrigeration System,LOWTEMPSYSTEM,R22,3,0,0,0,0,3,1,0,0.80,2,    25.0</p>
<p>Refrigeration Case,7,OPENWELLICECREAMDISPLAYCASE,SALESFLOOR,9,SALESFLOOR NODE,   441.6,   0.08,  -34.4,   14.6,   28.7,   42.7,   70.0,   76.5</p>
<p>Refrigeration Case,8,GLASSDOORFROZENFOOD,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,   11.7,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,9,WALKINFREEZER,BACKROOM,11,BACKROOM NODE,  1098.0,   0.10,   -2.2,    4.3,  172.2,   28.1,    0.0, 1291.7</p>
<p>Refrigeration Compressor,4,LOWTEMP001CARLYLE_R-22_LOW_06CC665,           15952.</p>
<p>Refrigeration Compressor,5,LOWTEMP002CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Compressor,6,LOWTEMP003CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Condenser:Air-Cooled,2,LOWTEMPCONDENSER  ,         51.7,      34875.5,       2600.0</p>
<p>Refrigeration Mechanical Subcooler,2,SAMPLEMSC,MEDIUMTEMPSYSTEM,    10.0</p>
<p>Refrigeration Liquid Suction Subcooler,1,SAMPLELSHX,     6.0,    16.0,     0.0</p>
<p>Detailed Refrigeration System,MEDIUMTEMPSYSTEM2,R22,0,0,1,0,0,3,1,0,0.80,0,    25.0</p>
<p>Secondary Load,SECONDARY,1</p>
<p>Refrigeration Compressor,7,MEDTEMP004CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,8,MEDTEMP005CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Compressor,9,MEDTEMP006CARLYLE_R-22_MED_06DR820,           15535.</p>
<p>Refrigeration Condenser:Evaporative-Cooled,1,MEDIUMTEMPEVAPCOOLEDCONDENSER1  ,      64800.0,        746.0</p>
<p>Detailed Refrigeration System,LOWTEMPSYSTEM2,R22,4,1,0,0,0,3,1,0,0.80,0,    25.0</p>
<p>Refrigeration Case,11,OPENWELLICECREAMDISPLAYCASE2,SALESFLOOR,9,SALESFLOOR NODE,   441.6,   0.08,  -34.4,   14.6,   28.7,   42.7,   70.0,   76.5</p>
<p>Refrigeration Case,12,GLASSDOORFROZENFOODA,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,13,GLASSDOORFROZENFOODB,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,14,GLASSDOORFROZENFOODC,SALESFLOOR,9,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Walk In Cooler,  1,  WALKINFREEZER2,   4690.0,     -2.2,    735.0,      0.0,    120.0,      0.0,   5512.0,      0.0,   1</p>
<p>Walk-In Surfaces Facing Zone,BACKROOM,     43.4,   0.2350 ,    2.00,     2.00,   0.3785 ,    1.00,     2.00,   1.2050</p>
<p>Refrigeration Compressor,10,LOWTEMP004CARLYLE_R-22_LOW_06CC665,           15952.</p>
<p>Refrigeration Compressor,11,LOWTEMP005CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Compressor,12,LOWTEMP006CARLYLE_R-22_LOW_06DR718,            2940.</p>
<p>Refrigeration Condenser:Water-Cooled,2,LOWTEMPCONDENSERWATER  ,         29.4,      58000.0,          0.0,          0.0</p>
<p>#Secondary Refrigeration Systems,1</p>
<p>Secondary Refrigeration System: Fluid Always Liquid,1,SECONDARY,3,0,PROGLY30PERCENT, 35000.0, -12.60,    2.7,    4.0,  725.0,</p>
<p>Refrigeration Case,15,FISHDISPLAYCASE2,SALESFLOOR,9,SALESFLOOR NODE,   288.4,   0.10,    1.1,   15.0,    0.0,   41.6,    0.0,    0.0</p>
<p>Refrigeration Case,16,MEATDISPLAYCASE2,SALESFLOOR,9,SALESFLOOR NODE,   456.6,   0.10,   -4.4,   26.0,   47.2,   86.8,   13.2,  585.8</p>
<p>Refrigeration Case,17,MULTIDECKDAIRYANDDELICASE2,SALESFLOOR,9,SALESFLOOR NODE,  1890.0,   0.30,   -1.1,   12.0,   78.7,  307.3,    0.0,    0.0</p>
<p>For a supermarket system including a model for a cascade condenser arrangement, the eio would show:</p>
<p>Detailed Refrigeration System,CASCADELOWTEMPSYSTEM,R22,4,1,0,0,0,3,1,0,0.80,0,    -4.0</p>
<p>Refrigeration Case,5,OPENWELLICECREAMDISPLAYCASE,SALESFLOOR,10,SALESFLOOR NODE,   441.6,   0.08,  -34.4,   14.6,   28.7,   42.7,   70.0,   76.5</p>
<p>Refrigeration Case,6,GLASSDOORFROZENFOODA,SALESFLOOR,10,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,7,GLASSDOORFROZENFOODB,SALESFLOOR,10,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Case,8,GLASSDOORFROZENFOODC,SALESFLOOR,10,SALESFLOOR NODE,   615.8,   0.13,  -23.3,    4.0,   57.9,   99.8,  218.7, 1106.5</p>
<p>Refrigeration Walk In Cooler,  1,  WALKINFREEZER,   4690.0,     -2.2,    735.0,      0.0,    120.0,      0.0,   5512.0,      0.0,   1</p>
<p>Walk-In Surfaces Facing Zone,BACKROOM,     43.4,   0.2350 ,    2.00,     2.00,   0.3785 ,    2.00,     2.00,   1.2050</p>
<p>Refrigeration Compressor,4,LOWTEMP001CARLYLE_R-22_LOW_06CC665,           16680.</p>
<p>Refrigeration Compressor,5,LOWTEMP002CARLYLE_R-22_LOW_06DR718,            5523.</p>
<p>Refrigeration Compressor,6,LOWTEMP003CARLYLE_R-22_LOW_06DR718,            5523.</p>
<p>Refrigeration Condenser:Cascade,4,CASCADECONDENSER1,Fixed  ,         -4.0,      20000.0,          3.0</p>
<p>Detailed Refrigeration System,CASCADEHIGHTEMPSYSTEM,R22,0,0,0,1,0,4,1,0,0.80,0,    25.0</p>
<p>Cascade Load,CASCADELOWTEMPSYSTEM,4,CASCADECONDENSER1</p>
<p>Refrigeration Compressor,7,MEDTEMP005CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Compressor,8,MEDTEMP006CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Compressor,9,MEDTEMP007CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Compressor,10,MEDTEMP008CARLYLE_R-22_MED_06DR820,           17190.</p>
<p>Refrigeration Condenser:Air-Cooled,3,CASCADETOPSYSTEMCONDENSER  ,         51.7,      52563.5,       4000.0</p>
<p>The refrigeration output in the <strong>eplusout.eio</strong> file shows the number of refrigeration compressor racks, detailed refrigeration systems, detailed transcritical refrigeration systems, and secondary refrigeration systems found in the input data file (IDF). Additional information is shown for each compressor rack and the refrigerated case(s) and walk-in(s) connected to each compressor rack. For the detailed systems, additional information is shown for each refrigerated case(s), walk-in(s), cascade loads, secondary loads, mechanical subcooler loads, compressors, condenser, and mechanical and liquid suction heat exchanger subcoolers connected to the system. For the detailed transcritical refrigeration systems, additional information is shown for each refrigerated case(s), walk-in(s), compressor and gas cooler connected to the system. For secondary refrigeration systems, additional information is shown for each refrigerated case(s) and walk-in(s) connected to the system. For walk-ins, additional information is shown for each zone exchanging energy with that walk-in.</p>
<p>The refrigeration “header” records (lines starting with an “!”) precede all the data lines. The data lines are grouped, showing the number of refrigeration compressor racks specified in the input data file followed by lines that reflect the information for each refrigeration compressor rack followed by the information for each refrigerated case and walk-in connected to this rack. The number of detailed systems is followed by a group of data lines describing the input values for the detailed refrigeration systems and similarly for the secondary refrigeration systems.</p>
<p>This output reflects information for the specified refrigeration equipment along with entries from the IDF (or default data for blank fields). The data are preceded by a description (i.e. #Refrigeration Compressor Racks, Refrigeration Compressor Rack, Refrigerated Case, #Orphaned Refrigerated Cases, and Orphaned Refrigerated Case) followed by the information associated with each description.</p>
<p>A final set of “header” records and descriptions are output only when a refrigeration object is found in the IDF but is not connected to a refrigeration compressor rack or refrigeration system object (i.e., orphaned).</p>
<p>The following fields define each description and associated information.</p>
<h4 id="header-record-35refrigeration-compressor-racks">Header Record: #Refrigeration Compressor Racks</h4>
<p>This field simply says “#Refrigeration Compressor Racks” .</p>
<h4 id="field-number-ofrefrigeration-compressor-racks">Field: Number ofRefrigeration Compressor Racks</h4>
<p>The total number of refrigeration compressor racks simulated. This is the number of Refrigeration:CompressorRack objects found in the IDF.</p>
<h4 id="header-record-refrigeration-compressor-rack">Header Record: Refrigeration Compressor Rack</h4>
<h4 id="field-compressor-rack-name">Field: Compressor Rack Name</h4>
<p>The name of the compressor rack simulated. Echoes the field Name in object Refrigeration:CompressorRack from the IDF.</p>
<h4 id="field-35-refrigerated-cases-connected">Field: # Refrigerated Cases Connected</h4>
<p>The total number of refrigerated cases connected to the compressor rack.</p>
<h4 id="field-35-walkincoolers-connected">Field: # WalkInCoolers Connected</h4>
<p>The total number of refrigeration walk-ins connected to the compressor rack.</p>
<h4 id="field-heat-rejection-location">Field: Heat Rejection Location</h4>
<p>The location of the compressor rack’s air-cooled condenser. Echoes the field Heat Rejection Location in object Refrigeration:CompressorRack from the IDF.</p>
<h4 id="field-cop">Field: COP</h4>
<p>The Coefficient of Performance (W/W) of the compressor rack. Echoes the field Design Compressor Rack COP in object Refrigeration:CompressorRack from the IDF.</p>
<h4 id="header-record-refrigeration-case">Header Record: Refrigeration Case</h4>
<h4 id="field-refrigeration-case-number">Field: Refrigeration Case Number</h4>
<p>The number of the refrigerated case, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-refrigeration-case-name">Field: Refrigeration  Case Name</h4>
<p>The name of the refrigerated case simulated. Echoes the field Name in object Refrigeration:Case from the IDF.</p>
<h4 id="field-zone-name_12">Field: Zone Name</h4>
<p>The name of the zone where the refrigerated case is located. Echoes the field Zone Name in object Refrigeration:Case from the IDF.</p>
<h4 id="field-zone-node">Field: Zone Node \</h4>
<p>The number of the zone node (connection to the air loop) where the refrigerated case is located. This is the number of the zone node as found in the <strong>eplusout.bnd</strong> file.</p>
<h4 id="field-zone-node-name">Field: Zone Node Name</h4>
<p>The name of the zone node where the refrigerated case is located. The refrigerated case will impact the air heat balance in this zone.</p>
<h4 id="field-capacity">Field: Capacity</h4>
<p>The total cooling capacity (W/m) of the refrigerated case. Echoes the field Rated Total Cooling Capacity per Unit Length in object Refrigeration:Case from the IDF.</p>
<h4 id="field-lhr">Field: LHR</h4>
<p>The design latent heat ratio (latent capacity divided by total cooling capacity) of the refrigerated case. Echoes the field Rated LHR in object Refrigeration:Case from the IDF.</p>
<h4 id="field-temperature-c">Field: Temperature {C}</h4>
<p>The average temperature (C) of the air and products within the refrigerated case. Echoes the field Case Operating Temperature in object Refrigeration:Case from the IDF.</p>
<h4 id="field-length-m">Field: Length {m}</h4>
<p>The length (m) of the refrigerated case. Echoes the field Case Length in object Refrigeration:Case from the IDF.</p>
<h4 id="field-fan-wm">Field: Fan {W/m}</h4>
<p>The total operating fan power (W/m) in the refrigerated case. Echoes the field Operating Case Fan Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h4 id="fieldinstalled-lighting-wm">Field:Installed Lighting {W/m}</h4>
<p>The total installed lighting power (W/m) in the refrigerated case. Echoes the field Installed Case Lighting Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h4 id="field-anti-sweat-wm">Field: Anti-Sweat {W/m}</h4>
<p>The electric anti-sweat heater power (W/m) in the refrigerated case. Echoes the field Case Anti-Sweat Heater Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h4 id="field-defrost-wm">Field: Defrost {W/m}</h4>
<p>The defrost power (W/m) in the refrigerated case. Echoes the field Case Defrost Power per Unit Length in object Refrigeration:Case from the IDF.</p>
<h4 id="header-record-refrigeration-walk-in-cooler">Header Record: Refrigeration Walk In Cooler</h4>
<h4 id="field-walk-in-number">Field: Walk In Number</h4>
<p>The number of the refrigerated walk-in, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-walk-in-name">Field: Walk In Name</h4>
<p>The name of the refrigerated walk-in simulated. Echoes the field Name in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-capacity_1">Field: Capacity</h4>
<p>The total cooling capacity (W) of the walk-in. Echoes the field Rated Coil Cooling Capacity in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-temperature-c_1">Field: Temperature {C}</h4>
<p>The average temperature (C) of the air and products within the refrigerated case. Echoes the field Operating Temperature in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-coil-fan-w">Field: Coil Fan {W}</h4>
<p>The coil fan power (W) in the walk-in . Echoes the field Cooling Coil Fan Power in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-circulation-fan-w">Field: Circulation Fan {W}</h4>
<p>The circulation fan power (W) in the walk-in. Echoes the field Circulation Fan Power in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-lighting-w">Field: Lighting {W}</h4>
<p>The total lighting power (W) in the walk-in. Echoes the field Total Lighting Power in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-heaters-w">Field: Heaters {W}</h4>
<p>The total electric heater power (W) in the walk-in. Echoes the field Total Heating Power in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-defrost-w">Field: Defrost {W}</h4>
<p>The defrost power (W) in the walk-in. Echoes the field Defrost Power in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-35-zones">Field: # Zones</h4>
<p>The number of zones that exchange energy with the walk-in. Counted according to the number of records in the Refrigeration:WalkIn object in the IDF..</p>
<h4 id="header-record-walk-in-surfaces-facing-zone">Header Record: Walk-In Surfaces Facing Zone</h4>
<h4 id="field-zone-name_13">Field: Zone Name</h4>
<p>The name of a zone adjacent to the walk-in. Echoes the field Zone Name in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-wallceiling-area-m2">Field: Wall/Ceiling Area {m2}</h4>
<p>The insulated surface area facing this zone adjacent to the walk-in. Echoes the field Total Insulated Surface Area Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-uvalue-wm2-c">Field: UValue {W/m2-C]}</h4>
<p>The thermal conductance of the insulated surface area facing this zone adjacent to the walk-in. Echoes the field Insulated Surface UValue Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-areastockdoors-m2">Field: AreaStockDoors {m2}</h4>
<p>The total surface area of stock doors facing this zone adjacent to the walk-in. Echoes the field Area of Stocking Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-heightstockdoors-m">Field: HeightStockDoors {m}</h4>
<p>The height of stock doors facing this zone adjacent to the walk-in. Echoes the field Height of Stocking Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-uvaluestockdoors-wm2-c">Field: UValueStockDoors {W/m2-C]}</h4>
<p>The thermal conductance of the stock doors facing this zone adjacent to the walk-in. Echoes the field Stocking Door U Value Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-areaglassdoors-m2">Field: AreaGlassDoors {m2}</h4>
<p>The total surface area of glass doors facing this zone adjacent to the walk-in. Echoes the field Area of Glass Reach In Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-heightglassdoors-m">Field: HeightGlassDoors {m}</h4>
<p>The height of glass doors facing this zone adjacent to the walk-in. Echoes the field Height of Glass Doors Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="field-uvalueglassdoors-wm2-c">Field: UValueGlassDoors {W/m2-C]}</h4>
<p>The thermal conductance of the glass doors facing this zone adjacent to the walk-in. Echoes the field Glass Reach In Door U Value Facing this Zone in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="header-record-35detailed-refrigeration-systems">Header Record: #Detailed Refrigeration Systems</h4>
<h4 id="field-number-of-detailed-refrigeration-systems">Field: Number of Detailed Refrigeration Systems</h4>
<p>The total number of detailed refrigeration systems found in the IDF.</p>
<h4 id="header-record-detailed-refrigeration-system">Header Record:  Detailed Refrigeration System</h4>
<h4 id="field-refrigeration-system-name">Field: Refrigeration System Name</h4>
<p>The name of the Refrigeration System simulated. Echoes the field Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-refrigerant-used">Field: Refrigerant Used</h4>
<p>The name of the refrigerant used in the system. Echoes the field Working Fluid ID in object Refrigeration:System from the IDF.</p>
<h4 id="field-35-refrigerated-cases-connected_1">Field: # Refrigerated Cases Connected</h4>
<p>The total number of refrigerated cases connected to the refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-35-walkincoolers-connected_1">Field: # WalkInCoolers  Connected</h4>
<p>The total number of walk-ins connected to the refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-35-secondary-loops-served">Field: # Secondary Loops Served</h4>
<p>The total number of secondary loops connected to the refrigeration system. These are assigned to the refrigeration system through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-35-cascade-condensers-served">Field: # Cascade Condensers Served</h4>
<p>The total number of cascade condensers cooled by the refrigeration system. These are assigned to the refrigeration system through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-35-mechanical-subcoolers-served">Field: # Mechanical Subcoolers Served</h4>
<p>The total number of mechanical subcoolers cooled by the refrigeration system. These are assigned to the refrigeration system through the field Capacity-Providing System in object Refrigeration:Subcooler from the IDF.</p>
<h4 id="field-35-compressors-connected">Field: # Compressors Connected</h4>
<p>The total number of compressors connected to the refrigeration system. These are assigned to the refrigeration system through the field Compressor Name or CompressorList Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-35-compression-stages">Field: # Compression Stages</h4>
<p>The number of compressor stages for the refrigeration system. The value is either “1” for single-stage compression systems or “2” for two-stage compression systems.</p>
<h4 id="field-intercooler-type">Field: Intercooler Type</h4>
<p>The intercooler type (either “1” for Flash Intercooler or “2” for Shell-and-Coil Intercooler) for two-stage compression systems.  A value of “0” indicates no intercooler (single-stage compression systems only).</p>
<h4 id="field-intercooler-effectiveness">Field: Intercooler Effectiveness</h4>
<p>The intercooler effectiveness for the shell-and-coil intercooler.</p>
<h4 id="field-35-subcoolers-connected">Field: # Subcoolers Connected</h4>
<p>The total number of subcoolers, both liquid suction and mechanical, that provide cooling to the refrigeration system. These are assigned to the refrigeration system through the fields Mechanical Subcooler Name and Liquid Suction Heat Exchanger Subcooler Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-minimum-condensing-temperature-c">Field: Minimum Condensing Temperature (C)</h4>
<p>The minimum condensing temperature allowed for the refrigeration system. Echoes the field Minimum Condensing Temperature in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="header-record-35detailed-transcritical-refrigeration-systems">Header Record: #Detailed Transcritical Refrigeration Systems</h4>
<h4 id="field-number-of-detailed-transcritical-refrigeration-systems">Field: Number of Detailed Transcritical Refrigeration Systems</h4>
<p>The total number of detailed transcritical CO<sub>2</sub> refrigeration systems found in the IDF.</p>
<h4 id="header-record-detailed-transcritical-refrigeration-system">Header Record:  Detailed Transcritical Refrigeration System</h4>
<h4 id="field-transcritical-refrigeration-system-name">Field: Transcritical Refrigeration System Name</h4>
<p>The name of the Transcritical Refrigeration System simulated. Echoes the field Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-refrigerant-used_1">Field: Refrigerant Used</h4>
<p>The name of the refrigerant used in the transcritical refrigeration system. Echoes the field Working Fluid ID in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-35-medium-temperature-refrigerated-cases-connected">Field: # Medium Temperature Refrigerated Cases Connected</h4>
<p>The total number of medium temperature refrigerated cases connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-35-low-temperature-refrigerated-cases-connected">Field: # Low Temperature Refrigerated Cases Connected</h4>
<p>The total number of low temperature refrigerated cases connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-35-medium-temperature-walkincoolers-connected">Field: # Medium Temperature WalkInCoolers  Connected</h4>
<p>The total number of medium temperature walk-ins connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-35-low-temperature-walkincoolers-connected">Field: # Low Temperature WalkInCoolers  Connected</h4>
<p>The total number of low temperature walk-ins connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-35-high-pressure-compressors-connected">Field: # High Pressure Compressors Connected</h4>
<p>The total number of high pressure compressors connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Compressor Name or CompressorList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-35-low-pressure-compressors-connected">Field: # Low Pressure Compressors Connected</h4>
<p>The total number of low pressure compressors connected to the transcritical refrigeration system. These are assigned to the refrigeration system through the field Compressor Name or CompressorList Name in object Refrigeration:TranscriticalSystem from the IDF.</p>
<h4 id="field-minimum-condensing-temperature-c_1">Field: Minimum Condensing Temperature (C)</h4>
<p>The minimum condensing temperature allowed during subcritical operation for the transcritical refrigeration system. Echoes the field Minimum Condensing Temperature in object Refrigeration:GasCooler:AirCooled from the IDF.</p>
<h4 id="header-record-cascade-load">Header Record: Cascade Load</h4>
<h4 id="field-system-name-connected">Field: System Name Connected</h4>
<p>The name of another detailed system that rejects heat to a cascade condenser cooled by this detailed system. These are assigned to the refrigeration system, via the name of the cascade condenser, through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-condenser-number">Field: Condenser Number</h4>
<p>The number of the cascade condenser cooled by this detailed system, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-condenser-name">Field: Condenser Name</h4>
<p>The name of a cascade condenser cooled by this detailed system. These are assigned to the refrigeration system, via the name of the cascade condenser, through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:Cascade</p>
<h4 id="header-record-secondary-load">Header Record: Secondary Load</h4>
<h4 id="field-secondary-system-served-name">Field: Secondary System Served Name</h4>
<p>The name of the secondary system cooled by this detailed system. These are assigned to the refrigeration system through the field Refrigeration Transfer Load or TransferLoad List Name in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:SecondarySystem.</p>
<h4 id="field-secondary-number">Field: Secondary Number</h4>
<p>The number of the secondary system cooled by this detailed system, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="header-record-mechanical-subcooler-load">Header Record: Mechanical Subcooler Load</h4>
<h4 id="field-subcooler-number">Field: Subcooler Number</h4>
<p>The number of the mechanical subcooler cooled by this detailed system, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-subcooler-name">Field: Subcooler Name</h4>
<p>The name of the secondary system cooled by this detailed system. These are assigned to the refrigeration system through the field Capacity-Providing System in object Refrigeration:Subcooler from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Subcooler.</p>
<h4 id="header-record-refrigeration-compressor">Header Record:  Refrigeration Compressor</h4>
<h4 id="field-compressor-number">Field: Compressor Number</h4>
<p>The number of the refrigeration compressor, assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-compressor-name">Field: Compressor Name</h4>
<p>The name of the compressor simulated. Echoes the field Name of Compressor in object List:Refrigeration:Compressors from the IDF.</p>
<h4 id="field-nominal-capacity-w">Field: Nominal Capacity, W</h4>
<p>The nominal capacity of the compressor based on the capacity curve (identified by the field Unique Name of Capacity Curve in the object Refrigeration:Compressor in the IDF) evaluated at the lowest design evaporating temperature of all the cases attached to the system and at the design condensing temperature of the condenser attached to the system.</p>
<h4 id="header-record-refrigeration-condenser-air-cooled">Header Record:  Refrigeration Condenser, Air-Cooled</h4>
<h4 id="field-condenser-number_1">Field: Condenser  Number</h4>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration:Condenser:*  objects are defined in the IDF.</p>
<h4 id="field-condenser-name_1">Field: Condenser Name</h4>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:Aircooled.</p>
<h4 id="field-rated-condensing-temperature-c">Field: Rated Condensing Temperature, C</h4>
<p>The rated condensing temperature of the condenser, set by standard ARI 460 for air-cooled condensers.</p>
<h4 id="field-rated-capacity-w">Field: Rated Capacity, W</h4>
<p>The rated capacity of the condenser. This value is taken from the capacity curve (identified by the field Name of Condenser Heat of Rejection Curve, Linear, in the object Refrigeration:Condenser:AirCooled in the IDF) evaluated at the temperature difference specified in standard ARI 460.</p>
<h4 id="field-rated-fan-power-w">Field: Rated Fan Power, W</h4>
<p>The rated fan power of the condenser. Echoes the field Rated Fan Power in object Refrigeration:Condenser:AirCooled from the IDF.</p>
<h4 id="header-record-refrigeration-condenser-water-cooled">Header Record:  Refrigeration Condenser, Water-Cooled</h4>
<h4 id="field-condenser-number_2">Field: Condenser  Number</h4>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration: Condenser:* objects are defined in the IDF.</p>
<h4 id="field-condenser-name_2">Field: Condenser Name</h4>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:WaterCooled.</p>
<h4 id="field-rated-condensing-temperature-c_1">Field: Rated Condensing Temperature, C</h4>
<p>The rated condensing temperature of the condenser, echos the field Rated Condensing Temperature in the object Refrigeration:Condenser:WaterCooled.</p>
<h4 id="field-rated-capacity-w_1">Field: Rated Capacity, W</h4>
<p>The rated capacity of the condenser. Echos the field Rated Total Heat Rejection Effect in the object Refrigeration:Condenser:WaterCooled in the IDF.</p>
<h4 id="field-rated-water-inlet-temperature-c">Field: Rated Water Inlet Temperature, C</h4>
<p>The rated water inlet temperature of the condenser. Echos the field Rated Water Inlet Temperature in the object Refrigeration:Condenser:WaterCooled in the IDF.</p>
<h4 id="field-rated-water-flow-rate-m3s">Field: Rated Water Flow Rate, m3/s</h4>
<p>The rated water flow rate of the condenser. Echos the field Water Design Flow Rate in the object Refrigeration:Condenser:WaterCooled in the IDF.</p>
<h4 id="header-record-refrigeration-condenser-evaporative-cooled">Header Record:  Refrigeration Condenser, Evaporative-Cooled</h4>
<h4 id="field-condenser-number_3">Field: Condenser  Number</h4>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration: Condenser:* objects are defined in the IDF.</p>
<h4 id="field-condenser-name_3">Field: Condenser Name</h4>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser: EvaporativeCooled.</p>
<h4 id="field-rated-capacity-w_2">Field: Rated Capacity, W</h4>
<p>The rated capacity of the condenser. Echos the field Rated Total Heat Rejection Effect in the object Refrigeration:Condenser:EvaporativeCooled in the IDF.</p>
<h4 id="field-rated-fan-power-w_1">Field: Rated Fan Power, W</h4>
<p>The rated fan power of the condenser. Echoes the field Rated Fan Power in object  Refrigeration:Condenser: EvaporativeCooled in the IDF.</p>
<h4 id="header-record-refrigeration-condenser-cascade">Header Record:  Refrigeration Condenser, Cascade</h4>
<h4 id="field-condenser-number_4">Field: Condenser  Number</h4>
<p>The number of the refrigeration condenser, assigned sequentially according to the order in which all the Refrigeration: Condenser *  objects are defined in the IDF.</p>
<h4 id="field-condenser-name_4">Field: Condenser Name</h4>
<p>The name of the condenser simulated. Echoes the field Name of Condenser for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Condenser:Cascade.</p>
<h4 id="field-condensing-temperature-control-type">Field: Condensing Temperature Control Type,</h4>
<p>Echoes the field Condensing Temperature Control Type in object Refrigeration:Condenser:Cascade.</p>
<h4 id="field-rated-condensing-temperature-c_2">Field: Rated Condensing Temperature, C</h4>
<p>The rated condensing temperature of the condenser, echoes the field Rated Condensing Temperature in object Refrigeration:Condenser:Cascade.</p>
<h4 id="field-rated-capacity-w_3">Field: Rated Capacity, W</h4>
<p>The rated capacity of the condenser, echoes the field Rated Effective Total Heat Rejection Rate in object Refrigeration:Condenser:Cascade.</p>
<h4 id="field-approach-temperature-difference-deltac">Field: Approach Temperature Difference, DeltaC</h4>
<p>The approach temperature difference of the condenser, echoes the field Rated Approach Temperature Difference in object Refrigeration:Condenser:Cascade from the IDF.</p>
<h4 id="header-record-refrigeration-gascoolerair-cooled">Header Record:  Refrigeration GasCooler:Air-Cooled</h4>
<h4 id="field-gas-cooler-number">Field: Gas Cooler Number</h4>
<p>The number of the refrigeration gas cooler, assigned sequentially according to the order in which all the Refrigeration:GasCooler objects are defined in the IDF.</p>
<h4 id="field-gas-cooler-name">Field: Gas Cooler Name</h4>
<p>The name of the gas cooler simulated. Echoes the field Refrigeration Gas Cooler Name in object Refrigeration:TranscriticalSystem from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:GasCooler:Aircooled.</p>
<h4 id="field-rated-outlet-pressure-pa">Field: Rated Outlet Pressure, Pa</h4>
<p>The rated gas cooler pressure corresponding to the rated capacity.</p>
<h4 id="field-rated-outlet-temperature-c">Field: Rated Outlet Temperature, C</h4>
<p>The rated gas cooler outlet temperature corresponding to the rated capacity.</p>
<h4 id="field-rated-approach-temperature-c">Field: Rated Approach Temperature, C</h4>
<p>The rated gas cooler approach temperature corresponding to the rated capacity.</p>
<h4 id="field-rated-capacity-w_4">Field: Rated Capacity, W</h4>
<p>The rated capacity of the gas cooler. This value is taken from the capacity curve (identified by the field Rated Total Heat Rejection Rate Curve Name, in the object Refrigeration:GasCoooler:AirCooled in the IDF) evaluated at the rated approach temperature.</p>
<h4 id="field-rated-fan-power-w_2">Field: Rated Fan Power, W</h4>
<p>The rated fan power of the gas cooler. Echoes the field Rated Fan Power in object Refrigeration:GasCooler:AirCooled from the IDF.</p>
<h4 id="header-record-refrigeration-mechanical-subcooler">Header Record: Refrigeration  Mechanical Subcooler</h4>
<h4 id="field-subcooler-number_1">Field: Subcooler Number</h4>
<p>The number of the mechanical subcooler, assigned sequentially according to the order in which all the Refrigeration:Subcooler  objects are defined in the IDF.</p>
<h4 id="field-subcooler-name_1">Field: Subcooler Name</h4>
<p>The name of the subcooler simulated. Echoes the field Mechanical Subcooler Name for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Subcooler.</p>
<h4 id="field-name-of-system-providing-cooling">Field: Name of System Providing Cooling</h4>
<p>The name of the detailed system that absorbs heat from the subcooler. These are assigned to the subcooer through the field Capacity-Providing System in object Refrigeration:Subcooler from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:System.</p>
<h4 id="field-design-outlet-temperature-c">Field: Design Outlet Temperature, C</h4>
<p>The controlled outlet temperature of the subcooler, echoes the field Outlet Control Temperature in object Refrigeration: Subcooler.</p>
<h4 id="header-record-refrigeration-liquid-suction-subcooler">Header Record:  Refrigeration Liquid Suction Subcooler</h4>
<h4 id="field-subcooler-number_2">Field: Subcooler Number</h4>
<p>The number of the liquid suction subcooler, assigned sequentially according to the order in which all the Refrigeration:Subcooler  objects are defined in the IDF.</p>
<h4 id="field-subcooler-name_2">Field: Subcooler Name</h4>
<p>The name of the subcooler simulated. Echoes the field Liquid Suction Heat Exchanger Subcooler Name for the System in object Refrigeration:System from the IDF. The name corresponds to an entry in the field Name in the object Refrigeration:Subcooler.</p>
<h4 id="field-design-subcooling-deltac">Field: Design Subcooling, deltaC</h4>
<p>The design change in temperature of the warm fluid within the liquid suction subcooler, echoes the field Liquid Suction Design Subcooling Temperature in object Refrigeration: Subcooler.</p>
<h4 id="field-design-liquid-inlet-temperature-c">Field: Design liquid inlet temperature, C</h4>
<p>The design warm liquid inlet temperature of the liquid suction subcooler, echoes the field Design Liquid Inlet Temperature in object Refrigeration: Subcooler.</p>
<h4 id="field-design-vapor-inlet-temperature-c">Field: Design vapor inlet temperature, C</h4>
<p>The design cold vapor inlet temperature of the liquid suction subcooler, echoes the field Design Vapor Inlet Temperature in object Refrigeration: Subcooler.</p>
<h4 id="header-record-35-secondary-refrigeration-systems">Header Record: # Secondary Refrigeration Systems</h4>
<h4 id="field-number-of-secondary-refrigeration-systems">Field: Number of Secondary Refrigeration Systems</h4>
<p>The total number of secondary refrigeration systems found in the IDF.</p>
<h4 id="header-record-secondary-refrigeration-system-fluid-always-liquid">Header Record:  Secondary Refrigeration System: Fluid Always Liquid</h4>
<h4 id="field-secondary-number_1">Field: Secondary Number</h4>
<p>The number of the secondary refrigeration system, assigned sequentially according to the order in which all the Refrigeration:SecondarySystem  objects are defined in the IDF.</p>
<h4 id="field-secondary-name">Field: Secondary Name</h4>
<p>The name of the secondary refrigeration system simulated. Echoes the field Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-35-refrigerated-cases-connected_2">Field: # Refrigerated Cases Connected</h4>
<p>The total number of refrigerated cases connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-35-walkincoolers-connected_2">Field: # WalkInCoolers  Connected</h4>
<p>The total number of walk-ins connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-fluid-name">Field: Fluid Name</h4>
<p>The name of the circulating fluid used in the system. Echoes the field Circulating Fluid Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-capacity-w">Field: Capacity, W</h4>
<p>The rated capacity of the evaporator, echoes the field Evaporator Design Capacity In Watts in object Refrigeration:SecondarySystem.</p>
<h4 id="field-evap-temperature-in-secondary-evaporator-c">Field: Evap Temperature in Secondary Evaporator, C</h4>
<p>The rated evaporating temperature of the heat exchanger, echoes the field Design Evaporating Temperature in object Refrigeration:SecondarySystem.</p>
<h4 id="field-approach-temperature-difference-deltac_1">Field: Approach Temperature Difference, DeltaC</h4>
<p>The approach temperature difference of the heat exchanger, echoes the field Design Approach Temperature Difference in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-temperature-range-deltac">Field: Temperature Range, DeltaC</h4>
<p>The temperature range of the heat exchanger, echoes the field Design Range Temperature Difference in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-totalpumppower-w">Field: TotalPumpPower, W</h4>
<p>The rated total pump power of the secondary loop, echoes the field Design Total Pump Power in object Refrigeration:SecondarySystem.</p>
<h4 id="header-record-secondary-refrigeration-system-liquid-overfeed">Header Record:  Secondary Refrigeration System: Liquid Overfeed</h4>
<h4 id="field-secondary-number_2">Field: Secondary Number</h4>
<p>The number of the secondary refrigeration system, assigned sequentially according to the order in which all the Refrigeration:SecondarySystem  objects are defined in the IDF.</p>
<h4 id="field-secondary-name_1">Field: Secondary Name</h4>
<p>The name of the secondary refrigeration system simulated. Echoes the field Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-35-refrigerated-cases-connected_3">Field: # Refrigerated Cases Connected</h4>
<p>The total number of refrigerated cases connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-35-walkincoolers-connected_3">Field: # WalkInCoolers  Connected</h4>
<p>The total number of walk-ins connected to the secondary refrigeration system. These are assigned to the secondary refrigeration system through the field Refrigerated Case or Walkin or CaseAndWalkInList Name in object Refrigeration:System from the IDF.</p>
<h4 id="field-fluid-name_1">Field: Fluid Name</h4>
<p>The name of the circulating fluid used in the system. Echoes the field Circulating Fluid Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-capacity-w_1">Field: Capacity, W</h4>
<p>The rated capacity of the evaporator, echoes the field Evaporator Design Capacity In Watts in object Refrigeration:SecondarySystem.</p>
<h4 id="field-evap-temperature-in-secondary-evaporator-c_1">Field: Evap Temperature in Secondary Evaporator, C</h4>
<p>The rated evaporating temperature of the heat exchanger, echoes the field Design Evaporating Temperature in object Refrigeration:SecondarySystem.</p>
<h4 id="field-approach-temperature-difference-deltac_2">Field: Approach Temperature Difference, DeltaC</h4>
<p>The approach temperature difference of the heat exchanger, echoes the field Design Approach Temperature Difference in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-circulating-rate">Field: Circulating Rate</h4>
<p>The ratio of the mass flow rate of refrigerant at the pump to the mass flow rate of refrigerant vapor leaving the refrigeration load(s), echoes the field PhaseChange Circulating Rate in object Refrigeration:SecondarySystem from the IDF.</p>
<h4 id="field-totalpumppower-w_1">Field: TotalPumpPower, W</h4>
<p>The rated total pump power of the secondary loop, echoes the field Design Total Pump Power in object Refrigeration:SecondarySystem.</p>
<h4 id="header-record-35orphaned-refrigerated-cases">Header Record: #Orphaned Refrigerated Cases</h4>
<h4 id="field-number-of-orphaned-refrigerated-cases">Field: Number of Orphaned Refrigerated Cases</h4>
<p>The total number of orphaned refrigerated cases found in the IDF.</p>
<h4 id="field-message">Field: Message</h4>
<p>A message stating “NOTE: These cases were not simulated...”.</p>
<h4 id="header-record-orphaned-refrigerated-case">Header Record: Orphaned Refrigerated Case</h4>
<h4 id="field-refrigerated-case-number">Field: Refrigerated Case Number</h4>
<p>The number of the orphaned refrigerated case found in the IDF. The refrigerated case numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-refrigerated-case-name">Field: Refrigerated Case Name</h4>
<p>The name of the orphaned refrigerated case which is <strong>not</strong> connected to a compressor rack or detailed refrigeration system. Echoes the field Name in object Refrigeration:Case from the IDF.</p>
<h4 id="field-zone-name_14">Field: Zone Name</h4>
<p>The name of the zone where the refrigerated case is located. Echoes the field Zone Name in object Refrigeration:Case from the IDF.</p>
<h4 id="field-zone-node_1">Field: Zone Node \</h4>
<p>The number of the zone node (connection to the air loop) where the refrigerated case is located. This is the number of the zone node as found in the <strong>eplusout.bnd</strong> file.</p>
<h4 id="field-zone-node-name_1">Field: Zone Node Name</h4>
<p>The name of the zone node where the orphaned refrigerated case is located. This orphaned refrigerated case will <strong>not</strong> impact the air heat balance in this zone.</p>
<h4 id="header-record-35orphaned-walk-ins">Header Record: #Orphaned Walk Ins</h4>
<h4 id="field-number-of-orphanedwalk-ins">Field: Number of OrphanedWalk Ins</h4>
<p>The total number of orphaned Walk Ins found in the IDF.</p>
<h4 id="field-message_1">Field: Message</h4>
<p>A message stating “NOTE: These Walk Ins were not simulated...”.</p>
<h4 id="header-record-orphaned-walk-in">Header Record: Orphaned Walk In</h4>
<h4 id="fieldwalk-in-number">Field:Walk In Number</h4>
<p>The number of the orphaned Walk In found in the IDF. The Walk In numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-walk-in-name_1">Field: Walk In Name</h4>
<p>The name of the orphaned Walk In which is <strong>not</strong> connected to a compressor rack or refrigeration system. Echoes the field Name in object Refrigeration:WalkIn from the IDF.</p>
<h4 id="header-record-35orphaned-refrigeration-compressors">Header Record: #Orphaned Refrigeration Compressors</h4>
<h4 id="field-number-of-orphaned-refrigeration-compressors">Field: Number of Orphaned Refrigeration Compressors</h4>
<p>The total number of orphaned Refrigeration Compressors found in the IDF.</p>
<h4 id="field-message_2">Field: Message</h4>
<p>A message stating “NOTE: These Compressors were not simulated...”.</p>
<h4 id="header-record-orphaned-refrigeration-compressor">Header Record: Orphaned Refrigeration Compressor</h4>
<h4 id="fieldcompressor-number">Field:Compressor  Number</h4>
<p>The number of the orphaned Compressor found in the IDF. The Compressor numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-compressor-name_1">Field: Compressor Name</h4>
<p>The name of the orphaned Compressor which is <strong>not</strong> connected to a detailed refrigeration system. Echoes the field Name in object Refrigeration:Compressor from the IDF.</p>
<h4 id="header-record-35orphaned-refrigeration-secondary-loops">Header Record: #Orphaned Refrigeration Secondary Loops</h4>
<h4 id="field-number-of-orphaned-secondary-loops">Field: Number of Orphaned Secondary Loops</h4>
<p>The total number of orphaned Secondary Loops found in the IDF.</p>
<h4 id="field-message_3">Field: Message</h4>
<p>A message stating “NOTE: These Secondary Loops were not simulated...”.</p>
<h4 id="header-record-orphaned-refrigeration-secondary-loop">Header Record: Orphaned Refrigeration Secondary Loop</h4>
<h4 id="fieldsecondary-number">Field:Secondary  Number</h4>
<p>The number of the orphaned Secondary System found in the IDF. The Secondary System numbers are assigned sequentially according to the order in which these objects are defined in the IDF.</p>
<h4 id="field-secondary-name_2">Field: Secondary Name</h4>
<p>The name of the orphaned Secondary which is not connected to a detailed refrigeration system. Echoes the field Name in object Refrigeration:SecondarySystem from the IDF.</p>
<h3 id="view-factor-info">View Factor Info</h3>
<p>A semi-debugging, informational report on View Factors for each zone/surface is available when you add <strong>Output:Diagnostics,DisplayAdvancedVariables;</strong> to your input file.</p>
<p>After EnergyPlus receives the geometry information for the building, it calculates the view factors and grey interchange information for each zone and surface. These are used to calculate the interior radiant exchange between surfaces. The first set is called the approximate view factors; then, a deeper evaluation of the zone’s geometry and surfaces is performed to see if corrections need to be applied. Three sets of values are provided for the user’s information.</p>
<p>! &lt;Surface View Factor Check Values&gt;,ZoneName,Original Check Value,Calculated Fixed Check Value,Final Check Value</p>
<p>Surface View Factor Check Values,ZONE ONE,8.881784E-016,8.637788E-004,8.881784E-016</p>
<h4 id="field-zone-name_15">Field: Zone Name</h4>
<p>This is the zone name for the values.</p>
<h4 id="field-original-check-value">Field: Original Check Value</h4>
<p>Original check value as submitted to the “Test and Check” routine. This value represents the Sum of the N (number of surfaces) by N matrix – the Number of Surfaces. Ideally, it should be very close to zero. The original check value could come from either the User inputting the view factors for the zone or the approximate view factor calculation in EnergyPlus.</p>
<h4 id="field-calculated-fixed-check-value">Field: Calculated Fixed Check Value</h4>
<p>This is the value of the view factor matrix (i.e. SUM(NXNmatrix – N) after the fix routine has applied them.</p>
<h4 id="field-final-check-value">Field: Final Check Value</h4>
<p>This value should match one of the previous values and indicate whether the original matrix or the modfied/fixed matrix will be used in the calculations.</p>
<h3 id="view-factor-details">View Factor Details</h3>
<p>View factors for zones (surfaces) can be entered into the input file (object: ZoneProperty:UserViewFactors) if desired. Or they can be reported from the input file. The following describes the reporting of these view factors. You can report the surface view factor information by using:</p>
<p>Output:Surfaces:List,ViewFactorInfo;</p>
<p>This triggers EnergyPlus to produce a special output section in the file eplusout.eio. This file, which is csv format, can be opened in Excel, and will show detailed information about the surfaces in all the zones.</p>
<p>In order to get user view factors ready for inclusion in an input file, several steps much be taken. <em>First, because EnergyPlus has a data structure for zones that only is defined at initialization, it is necessary to use EnergyPlus to determine the surface numbers (i,j) before a UserViewFactors object can be constructed.</em> (This is a known defect – a new object is being defined that will make this unnecessary). THIS STILL NEEDS TO BE REVISED BASE ON IF WE GO FOR NEW INPUT OR NOT.</p>
<p>! &lt;Surface View Factor and Grey Interchange Information&gt;</p>
<p>! &lt;View Factor - Zone Information&gt;,Zone Name,Number of Surfaces</p>
<p>! &lt;View Factor - Surface Information&gt;,Surface Name,Surface Class,Area {m2},Azimuth,Tilt,Thermal Emissivity,#Sides,Vertices</p>
<p>! &lt;View Factor / Grey Interchange Type&gt;,Surface Name(s)</p>
<p>! &lt;View Factor&gt;,Surface Name,Surface Class,Row Sum,View Factors for each Surface</p>
<p>Surface View Factor - Zone Information,ZONE ONE,6</p>
<p>Surface View Factor - Surface Information, ZN001:WALL001,Wall,69.6773,180.0000,90.0000,0.9000,4, 0.0000,0.0000,4.5720,0.0000,0.0000,0.0000,15.2400,0.0000,0.0000,15.2400,0.0000,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:WALL002,Wall,69.6773,90.0000,90.0000,0.9000,4, 15.2400,0.0000,4.5720,15.2400,0.0000,0.0000,15.2400,15.2400,0.0000,15.2400,15.2400,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:WALL003,Wall,69.6773,0.0000,90.0000,0.9000,4, 15.2400,15.2400,4.5720,15.2400,15.2400,0.0000,0.0000,15.2400,0.0000,0.0000,15.2400,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:WALL004,Wall,69.6773,270.0000,90.0000,0.9000,4, 0.0000,15.2400,4.5720,0.0000,15.2400,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,4.5720,</p>
<p>Surface View Factor - Surface Information,ZN001:FLR001,Floor,232.2576,90.0000,180.0000,0.9000,4, 15.2400,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,15.2400,0.0000,15.2400,15.2400,0.0000,</p>
<p>Surface View Factor - Surface Information,ZN001:ROOF001,Roof,232.2576,180.0000,0.0000,0.9000,4, 0.0000,15.2400,4.5720,0.0000,0.0000,4.5720,15.2400,0.0000,4.5720,15.2400,15.2400,4.5720,</p>
<p>Approximate or User Input ViewFactors,To Surface,Surface Class,RowSum,ZN001:WALL001,ZN001:WALL002,ZN001:WALL003,ZN001:WALL004,ZN001:FLR001,ZN001:ROOF001,</p>
<p>View Factor,ZN001:WALL001,Wall,1.0000,0.0000,0.1034,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL002,Wall,1.0000,0.1034,0.0000,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL003,Wall,1.0000,0.1034,0.1034,0.0000,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL004,Wall,1.0000,0.1034,0.1034,0.1034,0.0000,0.3448,0.3448,</p>
<p>View Factor,ZN001:FLR001,Floor,1.0000,0.1364,0.1364,0.1364,0.1364,0.0000,0.4545,</p>
<p>View Factor,ZN001:ROOF001,Roof,1.0000,0.1364,0.1364,0.1364,0.1364,0.4545,0.0000,</p>
<p>Final ViewFactors,To Surface,Surface Class,RowSum,ZN001:WALL001,ZN001:WALL002,ZN001:WALL003,ZN001:WALL004,ZN001:FLR001,ZN001:ROOF001,</p>
<p>View Factor,ZN001:WALL001,Wall,1.0000,0.0000,0.1034,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL002,Wall,1.0000,0.1034,0.0000,0.1034,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL003,Wall,1.0000,0.1034,0.1034,0.0000,0.1034,0.3448,0.3448,</p>
<p>View Factor,ZN001:WALL004,Wall,1.0000,0.1034,0.1034,0.1034,0.0000,0.3448,0.3448,</p>
<p>View Factor,ZN001:FLR001,Floor,1.0000,0.1364,0.1364,0.1364,0.1364,0.0000,0.4545,</p>
<p>View Factor,ZN001:ROOF001,Roof,1.0000,0.1364,0.1364,0.1364,0.1364,0.4545,0.0000,</p>
<p>Script F Factors,X Surface,ZN001:WALL001,ZN001:WALL002,ZN001:WALL003,ZN001:WALL004,ZN001:FLR001,ZN001:ROOF001,</p>
<p>Script F Factor,ZN001:WALL001,1.1191E-002,9.4126E-002,9.4126E-002,9.4126E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:WALL002,9.4126E-002,1.1191E-002,9.4126E-002,9.4126E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:WALL003,9.4126E-002,9.4126E-002,1.1191E-002,9.4126E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:WALL004,9.4126E-002,9.4126E-002,9.4126E-002,1.1191E-002,0.3032,0.3032,</p>
<p>Script F Factor,ZN001:FLR001,0.1199,0.1199,0.1199,0.1199,3.4097E-002,0.3863,</p>
<p>Script F Factor,ZN001:ROOF001,0.1199,0.1199,0.1199,0.1199,0.3863,3.4097E-002,</p>
<h4 id="surface-view-factor-zone-information">Surface View Factor – Zone Information</h4>
<p>This line provides the zone name and the number of surfaces (heat transfer) in the zone. This information may be redundant with other reports in the eio file. It is included here to assist users who wish to use the auxiliary view factor program to generate view factors.</p>
<h4 id="surface-view-factor-surface-information">Surface View Factor – Surface Information</h4>
<p>These lines provide the surface information for each surface in the zone. This includes the name, class, area, azimuth (outward facing normal angle), the tilt angle, the thermal emissivity, the number of sides to the surface and the vertices.  Again, this information may be redundant with other reports in the eio file. It is included here to assist users who wish to use the auxiliary view factor program to generate view factors.</p>
<h4 id="approximate-or-user-input-view-factors">Approximate or User Input View Factors</h4>
<p>This section/lines provide the original view factors after either user input or approximate calculation. Surface name and class information are given again as well as each row sum (these should sum to 1, ideally) and then the view factors to other surfaces shown in columnar order.</p>
<h4 id="final-view-factors">Final View Factors</h4>
<p>This section/lines shows view factors after they have been corrected for reciprocity and completeness. Correction may be necessary to make sure any two surfaces exchange radiation reciprocally, that is, the radiation leaving one surface directed at another surface is the same as the amount of radiation arriving at the other surface, and that the sum of all the radiant energy exchanges in the zone is zero. If the user input view factors are perfect in these characteristics, the correction will not change them. The displayed lines show what view factors will be used during the simulation.</p>
<h4 id="script-f-factors">Script F Factors</h4>
<p>Finally, grey interchange coefficients are presented. These are the coefficients that are used to calculate the radiant energy exchange between the surfaces in the zone. They are calculated to include reflection from intervening surfaces in the zone.</p>
<h3 id="dx-coil-outputs">DX Coil Outputs</h3>
<h3 id="dx-cooling-coil-outputs">DX Cooling Coil Outputs</h3>
<p>Outputs are provided for air-cooled, single-speed direct expansion (DX) cooling coils as follows:</p>
<pre><code>! &amp;lt;DX Cooling Coil Standard Rating Information&amp;gt;, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
</code></pre>
<p>DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:1_COOLC DXCOIL, 29299.3, 3.04, 10.38, 10.47, 10.67</p>
<pre><code>DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC\_2:2\_COOLC DXCOIL, 17427.1, 3.21, 10.95, 11.04, 11.20
</code></pre>
<h4 id="field-component-type_3">Field: Component Type</h4>
<p>This is the component type, currently Coil:Cooling:DX:SingleSpeed is the only valid type.</p>
<h4 id="field-component-name_3">Field: Component Name</h4>
<p>The name of the DX cooling coil from the input data file (IDF).</p>
<h4 id="field-standard-rating-net-cooling-capacity-w">Field: Standard Rating (Net) Cooling Capacity {W}</h4>
<p>The standard rating (net) cooling capacity for this DX cooling coil. Units are Watts. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-standard-rated-net-cop-ww">Field: Standard Rated Net COP {W/W}</h4>
<p>The standard rated net COP or energy efficiency ratio (<em>EER</em>) at standard rating conditions for the DX cooling coil in SI units of W/W. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-eer-btuw-h">Field: EER {Btu/W-h}</h4>
<p>The energy efficiency ratio (<em>EER</em>) at standard rating conditions for the DX cooling coil in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-seer-btuw-h">Field: SEER {Btu/W-h}</h4>
<p>The seasonal energy efficiency ratio (SEER) for the DX cooling coil in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-ieer-btuw-h">Field: IEER {Btu/W-h}</h4>
<p>The integrated energy efficiency ratio (<em>IEER</em>) for the DX cooling coil in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Single Speed DX Cooling Coil, Standard Ratings) for details on how this value is calculated.</p>
<h3 id="dx-cooling-coil-outputs-for-ashrae-127-standard-ratings">DX Cooling Coil Outputs for ASHRAE 127 Standard Ratings</h3>
<h4 id="field-component-type_4">Field: Component Type</h4>
<p>This is the component type, currently Coil:Cooling:DX:SingleSpeed is the only valid type.</p>
<h4 id="field-component-name_4">Field: Component Name</h4>
<p>The name of the DX cooling coil from the input data file (IDF).</p>
<h4 id="field-class">Field: Class</h4>
<p>The application classification classes of the DX cooling coil. There are four application classification classes per ASHRAE standard 127: Class I, Class II, Class III, and Class IV.  The standard ratings are reported for each the four classification classes and test conditions.</p>
<h4 id="field-rated-net-cooling-capacity-at-test-a-w">Field: Rated Net Cooling Capacity at Test A {W}</h4>
<p>Rated net cooling capacity for this DX cooling coil at Test condition A per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h4 id="field-rated-total-electric-power-test-a-w">Field: Rated Total Electric Power Test A {W}</h4>
<p>Rated total electric power input of the unit at Test condition A per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<h4 id="field-rated-net-cooling-capacity-at-test-b-w">Field: Rated Net Cooling Capacity at Test B {W}</h4>
<p>Rated net cooling capacity of this unit at Test condition B per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h4 id="field-rated-total-electric-power-test-b-w">Field: Rated Total Electric Power Test B {W}</h4>
<p>Rated total electric power input of the unit at Test condition B per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<h4 id="field-rated-net-cooling-capacity-at-test-c-w">Field: Rated Net Cooling Capacity at Test C {W}</h4>
<p>Rated net cooling capacity of this unit at Test condition C per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h4 id="field-rated-total-electric-power-test-c-w">Field: Rated Total Electric Power Test C {W}</h4>
<p>Rated total electric power input of the unit at Test condition C per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<h4 id="field-rated-net-cooling-capacity-at-test-d-w">Field: Rated Net Cooling Capacity at Test D {W}</h4>
<p>Rated net cooling capacity of unit at Test condition D per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The net cooling capacity is reported for class I, II, II and IV test conditions.</p>
<h4 id="field-rated-total-electric-power-test-d-w">Field: Rated Total Electric Power Test D {W}</h4>
<p>Rated total electric power input of the unit at Test condition D per Standard ASHRAE 127. Units are Watts. See the EnergyPlus Engineering Reference (ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils) for details on how this value is calculated. The total electric power includes the supply fan power as well. The total electric power input is reported for class I, II, III and IV test conditions.</p>
<pre><code>! &lt;DX Cooling Coil ASHRAE 127 Standard Ratings Information&gt;, Component Type, Component Name, Standard 127 Classification, Rated Net Cooling Capacity Test A {W}, Rated Total Electric Power Test A {W}, Rated Net Cooling Capacity Test B {W}, Rated Total Electric Power Test B {W}, Rated Net Cooling Capacity Test C {W}, Rated Total Electric Power Test C {W}, Rated Net Cooling Capacity Test D {W}, Rated Total Electric Power Test D {W} 
 DX Cooling Coil ASHRAE 127 Standard Ratings Information, Coil:Cooling:DX:SingleSpeed, MAIN COOLING COIL 1, Class 1, 126953.8, 35918.5, 135678.7, 30852.7, 141523.1, 24400.1, 141727.0, 13951.0
 DX Cooling Coil ASHRAE 127 Standard Ratings Information, Coil:Cooling:DX:SingleSpeed, MAIN COOLING COIL 1, Class 2, 133377.6, 37330.3, 140336.0, 31647.7, 141727.0, 24424.7, 141727.0, 13951.0
 DX Cooling Coil ASHRAE 127 Standard Ratings Information, Coil:Cooling:DX:SingleSpeed, MAIN COOLING COIL 1, Class 3, 139488.4, 38673.3, 141354.0, 31821.4, 141727.0, 24424.7, 141727.0, 13951.0
 DX Cooling Coil ASHRAE 127 Standard Ratings Information, Coil:Cooling:DX:SingleSpeed, MAIN COOLING COIL 1, Class 4, 145024.0, 39889.8, 141727.0, 31885.1, 141727.0, 24424.7, 141727.0, 13951.0
</code></pre>

<h3 id="dx-heating-coil-outputs">DX Heating Coil Outputs</h3>
<p>Outputs are provided for single-speed direct expansion (DX) heating coils as follows:</p>
<pre><code>! &amp;lt;DX Heating Coil Standard Rating Information&amp;gt;, Component Type, Component Name, High Temperature Heating Standard (Net) Rating Capacity {W}, Low Temperature Heating Standard (Net) Rating Capacity {W}, HSPF {Btu/W-h, Region Number
DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PSZ-AC\_1:1\_HEATC DXCOIL, 10476.1, 5833.2, 6.10, 4
</code></pre>

<h4 id="field-component-type_5">Field: Component Type</h4>
<p>This is the component type, currently Coil:Heating:DX:SingleSpeed is the only valid type.</p>
<h4 id="field-component-name_5">Field: Component Name</h4>
<p>The name of the DX heating coil from the input data file (IDF).</p>
<h4 id="field-high-temperature-heating-standard-net-rating-capacity-w">Field: High Temperature Heating Standard (Net) Rating Capacity {W}</h4>
<p>The standard rating (net) heating capacity for this DX heating coil at high temperature. Units are Watts. See the EnergyPlus Engineering Reference (Single Speed DX Heating Coil, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-low-temperature-heating-standard-net-rating-capacity-w">Field: Low Temperature Heating Standard (Net) Rating Capacity {W}</h4>
<p>The standard rating (net) heating capacity for this DX heating coil at low temperature. Units are Watts. See the EnergyPlus Engineering Reference (Single Speed DX Heating Coil, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-hspf-btuw-h">Field: HSPF {Btu/W-h}</h4>
<p>The heating seasonal performance factor (<em>HSPF</em>) for the DX heating coil in IP units of Btu/W-h. See the EnergyPlus Engineering Reference (Single Speed DX Heating Coil, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-region-number">Field: Region Number</h4>
<p>The standard region number for which above ratings are calculated (from the input data file).</p>
<h3 id="chiller-outputs">Chiller Outputs</h3>
<p>Outputs are provided for Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects as follows:</p>
<pre><code>! &amp;lt;Chiller Standard Rating Information&amp;gt;, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
Chiller Standard Rating Information, Chiller:Electric:EIR, Big Chiller 1, 4.5, 15.4
Chiller Standard Rating Information, Chiller:Electric:ReformulatedEIR, Big Chiller 2, 4.8, 16.4
</code></pre>

<h4 id="field-component-type_6">Field: Component Type</h4>
<p>This is the component type, Chiller:Electric:EIR and/or Chiller:Electric:ReformulatedEIR.</p>
<h4 id="field-component-name_6">Field: Component Name</h4>
<p>The name of the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects from the input data file (IDF).</p>
<h4 id="field-iplv-in-si-units-ww">Field: IPLV in SI Units {W/W}</h4>
<p>The integrated part load value (<em>IPLV</em>) for the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR in SI units of W/W. See the EnergyPlus Engineering Reference (Electric Chiller Model Based on Condenser Entering Temperature, Standard Ratings) for details on how this value is calculated.</p>
<h4 id="field-iplv-in-ip-units-btuw-h">Field: IPLV in IP Units {Btu/W-h}</h4>
<p>The integrated part load value (<em>IPLV</em>) for the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR in IP units of Btu/W-hr. See the EnergyPlus Engineering Reference (Electric Chiller Model Based on Condenser Entering Temperature, Standard Ratings) for details on how this value is calculated.</p>
<h3 id="lookup-table-outputs">Lookup Table Outputs</h3>
<p><strong>The following fields are shown only when the diagnostics flag is set to DisplayExtraWarnings (ref. Output:Diagnotstics, DisplayAdvancedReportVariables).</strong></p>
<p>Outputs are provided for lookup tables in two forms. The first being the outputs related to the creation of a performance curve. When the Interpolation Method for table objects is set to EvaluateCurveToLimits, a performance curve object is created. The coefficients of the performance curve are calculated and a curve object is written for review. The regression statistics are also included. This performance curve may be used in subsequent simulations or saved in a library file for future use.</p>
<p>! &lt;CREATING NEW CURVE OBJECT&gt;</p>
<p>CREATING NEW CURVE OBJECT</p>
<p>! Input as Table:OneIndependentVariable "HPACCOOLCAPFFF"</p>
<p>! RSquared       = 1.0000000000</p>
<p>! Standard Error = 0.0000000000</p>
<p>! Sample Size    = 3</p>
<p>Curve:Quadratic,</p>
<p>FromTable_HPACCOOLCAPFFF,  !- Name</p>
<p>0.8000000000,  !- Coefficient1 Constant</p>
<p>0.2000000000,  !- Coefficient2 x</p>
<p>-3.1086244690E-015,  !- Coefficient3 x**2</p>
<p>0.0000000000,  !- Minimum Value of x</p>
<p>1.5000000000,  !- Maximum Value of x</p>
<p>0.8000000000,  !- Minimum Curve Output</p>
<p>1.5000000000;  !- Maximum Curve Output</p>
<p>END CREATING NEW CURVE OBJECT</p>
<p>A second output form is provided to echo the reading of tabular data. The tabular data is echoed for each multi-variable lookup table object (ref. Table:MultiVariableLookup). The data is echoed using an increasing order sort format regardless of the format specified by the user. In addition, the tabular data is echoed when the data is included in the table object, or when read from an external file. This output form is provided as a verification step when reading tabular data. The normalization point is not included in the raw data varification.</p>
<p>! &lt;READING LOOKUP TABLE DATA&gt;</p>
<p>READING LOOKUP TABLE DATA</p>
<p>! Reading tabular data for Table:MultiVariableLookup "HPACCOOLCAPFFF2"</p>
<p>1   3</p>
<p>0.000000000000000E+000   1.00000000000000        1.50000000000000</p>
<p>0.800000000000000        1.00000000000000        1.10000000000000</p>
<p>END READING LOOKUP TABLE DATA</p>
<h3 id="warmup-days-line">Warmup Days Line</h3>
<p>As described elsewhere, EnergyPlus simulates the first day of each simulation period until it reaches “convergence”. This data line will show how many warm up days were required to reach that state.</p>
<p>! &lt;Environment:WarmupDays&gt;, NumberofWarmupDays</p>
<p>Environment:WarmupDays,  6</p>
<h4 id="field-environmentwarmupdays">Field: &lt;Environment:WarmupDays&gt;</h4>
<p>This is a constant that will display “Environment:WarmupDays”.</p>
<h4 id="field-numberofwarmupdays">Field: NumberofWarmupDays</h4>
<p>This field will show the number of days required to reach the convergence state for the simulation.</p>
<h3 id="warmup-convergence-outputs">Warmup Convergence Outputs</h3>
<p>Warmup is performed for each environment being simulated. When a file passes convergence, no warnings are shown.  However, when it doesn’t a warning appears in the eplusout.err file, for example:</p>
<p>CheckWarmupConvergence: Loads Initialization, Zone="BACKROOM" did not converge after 25 warmup days.</p>
<p>See Warmup Convergence Information in .eio file for details</p>
<p>...Environment(RunPeriod)="Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780"</p>
<p>..Max Temp Comparison = 8.46E-005 vs Temperature Convergence Tolerance=0.40 - Pass Convergence</p>
<p>..Min Temp Comparison = 7.05E-002 vs Temperature Convergence Tolerance=0.40 - Pass Convergence</p>
<p>..Max Heat Load Comparison = 9.8513E-002 vs Loads Convergence Tolerance=4.00E-002 - Fail Convergence</p>
<p>..Max Cool Load Comparison = 8.2481E-003 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence</p>
<h3 id="warmup-convergence-information">Warmup Convergence Information</h3>
<p>Warmup convergence information reflects the warmup days calculations and whether or not the zone has reached “convergence”. Warmup calculations are done for each environment (e.g. each sizing period simulated, each run period simulated). Reference the building parameters on Minimum and Maximum Number of Warmup Days as well as Loads and Temperature convergence Tolerance. The file contains two possible flavors of warmup information: summary and detailed.</p>
<h3 id="summary-warmup-convergence-information">Summary Warmup Convergence Information</h3>
<p>Summary (warmup convergance information is not reported during sizing and only at the end of the calculations). The below information is included after each warmup period.</p>
<p>! &lt;Warmup Convergence Information&gt;,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence</p>
<p>Warmup Convergence Information,PLENUM-1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1459548118,7.6866834879E-002,Pass,Pass,6.4148162842E-002,0.1344412193,Pass,Pass</p>
<p>Warmup Convergence Information,SPACE1-1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1205887641,0.2962564087,Pass,Pass,0.6840608138,3.7598304674,Pass,Pass</p>
<p>Warmup Convergence Information,SPACE2-1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1494584750,0.4540146507,Pass,Pass,0.7552649309,3.0925096445,Pass,Pass</p>
<p>Warmup Convergence Information,SPACE3-1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1150550710,0.2873890950,Pass,Pass,7.0443709912,61.6558566585,Pass,Pass</p>
<p>Warmup Convergence Information,SPACE4-1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1153798692,0.4838241280,Pass,Pass,2.4744275587,18.1154149427,Pass,Pass</p>
<p>Warmup Convergence Information,SPACE5-1,RunPeriod: Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,0.1208173250,0.2114200039,Pass,Pass,0.4984428726,2.8997025264,Pass,Pass</p>
<h4 id="field-zone-name_16">Field: Zone Name</h4>
<p>This field will show the name of individual zone.</p>
<h4 id="field-environment-typename">Field: Environment Type/Name</h4>
<p>Type of environment being run (SizingPeriod, RunPeriod) as well as it’s “name”.</p>
<h4 id="field-average-warmup-temperature-difference-deltac">Field: Average Warmup Temperature Difference {deltaC}</h4>
<p>This field displays the average mean air temperature difference of the zone over the warmup days.</p>
<h4 id="field-std-dev-warmup-temperature-difference-deltac">Field: Std Dev Warmup Temperature Difference {deltaC}</h4>
<p>This field displays the standard deviation of mean air temperature difference of the zone over the warmup days.</p>
<h4 id="field-max-temperature-passfail-convergence">Field: Max Temperature Pass/Fail Convergence</h4>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the maximum temperature difference criteria.</p>
<h4 id="field-min-temperature-passfail-convergence">Field: Min Temperature Pass/Fail Convergence</h4>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the minimum temperature difference criteria.</p>
<h4 id="field-average-warmup-load-difference-w">Field: Average Warmup Load Difference {W}</h4>
<p>This field displays the average load difference of the zone over the warmup days.</p>
<h4 id="field-std-dev-warmup-load-difference-w">Field: Std Dev Warmup Load Difference {W}</h4>
<p>This field displays the standard deviation load difference of the zone over the warmup days.</p>
<h4 id="field-heating-load-passfail-convergence">Field: Heating Load Pass/Fail Convergence</h4>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the heating load criteria.</p>
<h4 id="field-cooling-load-passfail-convergence">Field: Cooling Load Pass/Fail Convergence</h4>
<p>This field indicates <strong>Pass</strong> or <strong>Fail</strong> for the cooling load criteria.</p>
<h3 id="detailed-warmup-convergence-information">Detailed Warmup Convergence Information</h3>
<p>Detailed warmup convergence information is reported if you add an Output:Diagnostics, ReportDetailedWarmupConvergence; object statement to the input file. It does not include the current environment name or type as it is displayed immediately after the environment details.</p>
<p>! &lt;Warmup Convergence Information&gt;, Zone Name,Time Step,Hour of Day, Warmup Temperature Difference {deltaC}, Warmup Load Difference {W}</p>
<p>Warmup Convergence Information, PLENUM-1,1,1,7.2649997289E-005,0.3830511891</p>
<p>Warmup Convergence Information, SPACE1-1,1,1,1.9871863274E-004,1.6099213169E-002</p>
<p>Warmup Convergence Information, SPACE2-1,1,1,4.2767539998E-003,3.1481614518</p>
<p>Warmup Convergence Information, SPACE3-1,1,1,1.2388614949E-003,5.9934952313</p>
<p>Warmup Convergence Information, SPACE4-1,1,1,2.7512443391E-003,3.9192729035</p>
<p>Warmup Convergence Information, SPACE5-1,1,1,1.7415692658E-003,5.3879887714</p>
<h4 id="field-zone-name_17">Field: Zone Name</h4>
<p>This field will show the name of individual zone.</p>
<h4 id="field-time-step_1">Field: Time Step</h4>
<p>This field will show the value of time step.</p>
<h4 id="field-hour-of-day">Field: Hour of Day</h4>
<p>This field will show the value of hour of the day.</p>
<h4 id="field-warmup-temperature-difference">Field: Warmup Temperature Difference</h4>
<p>This field will provide a mean air temperature comparison between the second to last and the last warmup day for the simulation.  In other words, it will provide a DT between, for example, 9:10AM on the second to last warmup day and 9:10AM on the last warmup day. The value will be on a zone-by-zone basis for each time step in the simulation.</p>
<h4 id="field-warmup-load-difference">Field: Warmup Load Difference</h4>
<p>This field is similar to the previous field except that it displays the heating or cooling load of the zone in question.</p>
<h2 id="eplusoutend">eplusout.end</h2>
<p>This is a simple one line synopsis of the simulation. Successful or Not Successful, including number of errors/warnings:</p>
<p>EnergyPlus Completed Successfully-- 8 Warning; 0 Severe Errors</p>
<p>If no file is produced, it is really <em>not</em> successful and EnergyPlus has probably crashed during the run. This file and its contents are intended for interfaces that will put friendly front-ends onto EnergyPlus. This file is also used by the EP-Launch program so that it can determine if the run was successful or not – if not, the user should review the eplusout.err file. (Actually, the eplusout.err file should always be reviewed but often is ignored in haste to view the results.)</p>
<h2 id="eplusoutepmidf">eplusout.epmidf</h2>
<p>If you use an EPMacro file (usual extension is .imf) as your basis for input, then this file is the “idf” that the EPMacro program produces.</p>
<h2 id="eplusoutepmdet">eplusout.epmdet</h2>
<p>If you use an EPMacro file (usual extension is .imf) as your basis for input, then this file is the details of the EPMacro run (including any error messages).</p>
<h2 id="eplusouterr">eplusout.err</h2>
<p>This file is <em>very important</em> to every simulation run. All of the warnings, errors, etc that occur during the run will show up in this file. They may show up in other files as well. The first line of the error file is also significant:</p>
<p>Program Version,EnergyPlus, &lt;version&gt;,IDD_Version &lt;version&gt;</p>
<p>This shows not only the current version of the program but the “version” of the Energy+.idd file that was used.</p>
<p>Table 3. EnergyPlus Errors</p>
<table class="table table-striped">
<tr>
<td>Error Level</td>
<td>Action</td>
</tr>
<tr>
<td>Warning</td>
<td>Take note</td>
</tr>
<tr>
<td>Severe</td>
<td>Should Fix</td>
</tr>
<tr>
<td>Fatal</td>
<td>Program will abort</td>
</tr>
</table>

<p>The previous table illustrates the three levels of errors that occur in the eplusout.err file. Several other message lines may be shown as well. For example:</p>
<p>** Warning ** World Coordinate System selected.  Any non-zero Building/Zone North Axes or non-zero Zone Origins are ignored.</p>
<p>**   ~~~   ** These may be used in daylighting reference point coordinate calculations  but not in normal geometry inputs.</p>
<p>The line that includes the “~~~” is a “continue” error line. It continues from the previous line to help describe the context of the error.</p>
<p>Some common errors, their consequences, and what to do about them follows:</p>
<p>** Severe  ** IP: Possible incorrect IDD File</p>
<p>** Severe  ** IP: Possible Invalid Numerics</p>
<p>**  Fatal  ** IP: Errors occurred on processing IDF file. Preceding condition(s) cause termination.</p>
<p>The previous errors cause program termination. The most likely cause is that you have an “old” IDF and have not converted it to work with the current version of the program. In this case, you will likely has some other hints such as alphas in numeric fields or too many fields in an object. Energyplus also has built in range checking:</p>
<p>** Severe  ** Out of range value Numeric Field#7 (Sky Clearness), value=100.00000, range={&gt;=0.0 and &lt;=1.2}, in SIZINGPERIOD:DESIGNDAY=CHICAGO ANN CLG .4% CONDNS WB=&gt;MDB</p>
<p>If these occur during the initial processing of the IDF, you will see a termination clause:</p>
<p>** Severe  ** IP: Out of "range" values found in input</p>
<p>** Severe  ** IP: Out of "range" values and/or blank required fields found in input</p>
<p>**  Fatal  ** IP: Errors occurred on processing IDF file. Preceding condition(s) cause termination.</p>
<p>The error message should supply you with enough information to find the line with the error. More details on error message formatting and some standard error messages are described in the Tips &amp; Tricks document.</p>
<h2 id="eplusouteso">eplusout.eso</h2>
<p>The standard output file from EnergyPlus. It includes all the applicable variables selected with the “Output:Variable” commands as well as those with the “Output:Meter” commands. All levels of frequency of reporting are included intermingled as occurs in the running of the program. The form of the file is a data dictionary, followed by the data.</p>
<p>In this case, the dictionary portion of the file comes first followed by an “end of data dictionary line” and then the data makes up the rest of the file.</p>
<p>Thus, the basic structure of the standard output file is:</p>
<p>Data Dictionary Information</p>
<p>End of Data Dictionary</p>
<p>Data</p>
<p>…</p>
<p>Data</p>
<p>End of Data</p>
<p>As with the IDF structure, there are rules associated with the interpretation of the standard output data dictionary. These rules are summarized as follows:</p>
<ul>
<li>
<p>The first item on each line is an integer which represents the “report code”. This “report code” will be listed in the data section where it will also be the first item on each line, identifying the data. Only 2 lines in the output file will not have an integer as the first item (“End of Data Dictionary” and “End of Data” lines).</p>
</li>
<li>
<p>The second item on each line is also an integer. This integer corresponds to the number of items left on the dictionary line. Each string consists of a variable name and units in square brackets. Square brackets are required for all strings. If there are no units associated with a particular variable, then there are no characters between the brackets.</p>
</li>
</ul>
<p>Six standard items appear at the start of every EnergyPlus Standard Output File Data Dictionary:</p>
<p>Program Version,EnergyPlus &lt;version number indicated&gt;</p>
<p>1,5,Environment Title[],Latitude[deg],Longitude[deg],Time Zone[],Elevation[m]</p>
<p>2,6,Day of Simulation[],Month[],Day of Month[],DST Indicator[1=yes 0=no],Hour[],StartMinute[],EndMinute[],DayType</p>
<p>3,3,Cumulative Day of Simulation[],Month[],Day of Month[],DST Indicator[1=yes 0=no],DayType  ! When Daily Report Variables Requested</p>
<p>4,2,Cumulative Days of Simulation[],Month[]  ! When Monthly Report Variables Requested</p>
<p>5,1,Cumulative Days of Simulation[] ! When Run Period Report Variables Requested</p>
<p>Item 0 is the program version statement.</p>
<p>Item 1 is produced at the beginning of each new “environment” (design day, run period).</p>
<p>Item 2 is produced prior to any variable reported at the timestep or hourly intervals. Hourly intervals will be shown with a start minute of 0.0 and an end minute of 60.0. Timestep intervals will show the appropriate start and end minutes.</p>
<p>Item 3 is produced prior to any variable reported at the daily interval.</p>
<p>Item 4 is produced prior to any variable reported at the monthly interval.</p>
<p>Item 5 is produced prior to any variable reported at the end of the “environment”.</p>
<p>Following these five standard lines will be the variables requested for reporting from the input file (ref. Report Variable). For example:</p>
<p>6,2,Environment,Site Outdoor Air Drybulb Temperature [C] !Hourly</p>
<p>21,2,ZONE ONE,Zone Mean Air Temperature [C] !Hourly</p>
<p>22,2,ZONE ONE,Zone Total Latent Gain [J] !Hourly</p>
<p>26,2,ZONE ONE,Zone Lights Electric Energy [J] !Hourly</p>
<p>This example illustrates the non-consecutive nature of the “report codes”. Internally, EnergyPlus counts each variable that <em>could</em> be reported. This is the assigned “report code”. However, the user may not request each possible variable for reporting. Note that, currently, the requested reporting frequency is shown as a comment (!) line in the standard output file.</p>
<p>The data is produced when the actual simulation is performed (after the warmup days unless the Output:Diagnostics requesting ReportDuringWarmup is used). Data output is simpler in format than the data dictionary lines. From the dictionary above:</p>
<p>1,DENVER COLORADO WINTER,  39.75,-104.87,  -7.00,1610.26</p>
<p>2,  1, 1,21, 0, 1, 0.00,60.00,Monday</p>
<p>6,-17.22222</p>
<p>21,-17.22219</p>
<p>22,0.0000000E+00</p>
<p>26,0.0000000E+00</p>
<p>2,  1, 1,21, 0, 2, 0.00,60.00,Monday</p>
<p>6,-17.22222</p>
<p>21,-17.22219</p>
<p>22,0.0000000E+00</p>
<p>26,0.0000000E+00</p>
<p>2,  1, 1,21, 0, 3, 0.00,60.00,Monday</p>
<p>6,-17.22222</p>
<p>21,-17.22219</p>
<p>22,0.0000000E+00</p>
<p>26,0.0000000E+00</p>
<p>…</p>
<p>This output file can be easily turned into a form that is read into commonly used spreadsheet programs where it can be further analyzed, graphed, etc.</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image014.png" /></p>
<p>Figure 4. Example Chart from Standard Output File</p>
<p>Program Version,EnergyPlus, &lt;version&gt;</p>
<p>1,5,Environment Title[],Latitude[deg],Longitude[deg],Time Zone[],Elevation[m]</p>
<p>2,6,Day of Simulation[],Month[],Day of Month[],DST Indicator[1=yes 0=no],Hour[],StartMinute[],EndMinute[],DayType</p>
<p>3,3,Cumulative Day of Simulation[],Month[],Day of Month[],DST Indicator[1=yes 0=no],DayType  ! When Daily Report Variables Requested</p>
<p>4,2,Cumulative Days of Simulation[],Month[]  ! When Monthly Report Variables Requested</p>
<p>5,1,Cumulative Days of Simulation[] ! When Run Period Report Variables Requested</p>
<p>6,2,Environment, Site Outdoor Air Drybulb Temperature [C] !Hourly</p>
<p>429,2,RESISTIVE ZONE, Zone Air System Sensible Heating Energy [J] !Hourly</p>
<p>450,2,RESISTIVE ZONE, Zone Air System Sensible Cooling Energy [J] !Hourly</p>
<p>458,2,RESISTIVE ZONE, Zone Air Temperature [C] !Hourly</p>
<p>463,2,EAST ZONE, Zone Air System Sensible Heating Energy [J] !Hourly</p>
<p>469,2,EAST ZONE, Zone Air System Sensible Cooling Energy [J] !Hourly</p>
<p>472,2,EAST ZONE, Zone Air Temperature [C] !Hourly</p>
<p>477,2,NORTH ZONE, Zone Air System Sensible Heating Energy [J] !Hourly</p>
<p>483,2,NORTH ZONE, Zone Air System Sensible Cooling Energy [J] !Hourly</p>
<p>486,2,NORTH ZONE, Zone Air Temperature [C] !Hourly</p>
<p>491,2,SimHVAC, HVAC System Solver Iteration Count !Hourly</p>
<p>521,2,SimAir, Air System Simulation Maximum Iteration Count !Hourly</p>
<p>&lt;reduced for brevity&gt;</p>
<p>End of Data Dictionary</p>
<p>1,CHANUTE AFB ILLINOIS SUMMER,  40.30, -88.13,  -6.00, 229.51</p>
<p>2,   1, 7,21, 0, 1, 0.00,60.00,Monday</p>
<p>6,21.2884261500000</p>
<p>429,0.000000000000000E+000</p>
<p>450,0.000000000000000E+000</p>
<p>458,31.1054947436037</p>
<p>463,0.000000000000000E+000</p>
<p>469,0.000000000000000E+000</p>
<p>472,31.2222148107451</p>
<p>477,0.000000000000000E+000</p>
<p>483,0.000000000000000E+000</p>
<p>486,31.5855358697037</p>
<p>Each report variable (ref: eplusout.rdd) is assigned an identification number, as in the line:</p>
<p>486,2,NORTH ZONE,Zone Air Temperature [C] !Hourly</p>
<p><strong>#486</strong> is the id number of the Zone/Sys Air Temperature value for the North Zone.</p>
<p><strong>2</strong> – is the number of parameters on the line</p>
<p><strong>North Zone</strong> – the identifying “key name” for the line</p>
<p><strong>Zone Air Temperature [C]</strong> – the actual report variable name along with units [C]</p>
<p><strong>! Hourly</strong> – the ! is the standard comment character, information following this character reminds the user how frequently this data will appear in the following.</p>
<p>As another example:</p>
<p>Each <strong>Output:Variable</strong> object causes a specific number assignment for outputs. For example, you could request separate reporting for the outside temperature:</p>
<p>Output:Variable,*, Site Outdoor Air Drybulb Temperature,timestep;</p>
<p>Output:Variable,*, Site Outdoor Air Drybulb Temperature,hourly;</p>
<p>Output:Variable,*, Site Outdoor Air Drybulb Temperature,monthly;</p>
<p>And the following would appear in the standard output file:</p>
<p>6,2,Environment,Site Outdoor Air Drybulb Temperature [C] !TimeStep</p>
<p>7,2,Environment,Site Outdoor Air Drybulb Temperature [C] !Hourly</p>
<p>8,2,Environment,Site Outdoor Air Drybulb Temperature [C] !Monthly [Value,Min,Day,Hour,Minute,Max,Day,Hour,Minute]</p>
<p>Item # 6 will be listed following the TimeStep timestamp for each timestep. Item #7 will be listed following an hourly timestamp. And item #8 will be listed following a monthly timestamp and has additional fields (because it is an “average” variable) that show the minimum and maximum values with identifying times for those minimum and maximum. An excerpt will illustrate:</p>
<p>2,  1, 7,21, 0, 1, 0.00,15.00,Monday<strong> – timestep timestamp</strong></p>
<p>6,17.08889</p>
<p>48,21.39851</p>
<p>49,0.0000000E+00</p>
<p>53,0.0000000E+00</p>
<p>60,21.87214</p>
<p>2,  1, 7,21, 0, 1, 0.00,60.00,Monday<strong> – hourly timestamp</strong></p>
<p>7,16.75555</p>
<p>4,  1, 7<strong> – monthly timestamp</strong></p>
<p>8,22.77037,15.00000,21, 4,60,32.77778,21,14,60</p>
<p>To interpret, the first value (#6) is 17.09 C, #7 is 16.76 C (average for the hour), and #8 is 22.77 C, the average for the month with the low (minimum) of 15 C occurring on 7/21 4:60 (or 5:00) and the high (maximum) occurring on 7/21 14:60 (or 15:00).</p>
<h2 id="eplusoutlog">eplusout.log</h2>
<p>When EnergyPlus is running, it is usually running from a “command” window (unless inside another interface program) and some items may appear in the command window. These messages are preserved in the “log” output file. For example:</p>
<p>EnergyPlus Starting</p>
<p>EnergyPlus, Version &lt;version&gt;</p>
<p>Processing Data Dictionary</p>
<p>Processing Input File</p>
<p>Warming up</p>
<p>Initializing Response Factors</p>
<p>Calculating CTFs for "ROOF-1", Construction #1</p>
<p>Calculating CTFs for "WALL-1", Construction #2</p>
<p>Calculating CTFs for "FLOOR-SLAB-1", Construction #6</p>
<p>Calculating CTFs for "INT-WALL-1", Construction #7</p>
<p>Initializing Window Optical Properties</p>
<p>Initializing Solar Calculations</p>
<p>Initializing HVAC</p>
<p>Warming up</p>
<p>Warming up</p>
<p>Performing Zone Sizing Simulation</p>
<p>Warming up</p>
<p>Warming up</p>
<p>Performing Zone Sizing Simulation</p>
<p>Calculating System sizing</p>
<p>Calculating System sizing</p>
<p>Initializing New Environment Parameters</p>
<p>Warming up {1}</p>
<p>Warming up {2}</p>
<p>Warming up {3}</p>
<p>Starting Simulation at 01/01 for CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>Updating Shadowing Calculations, Start Date=01/21</p>
<p>Continuing Simulation at 01/21 for CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>Updating Shadowing Calculations, Start Date=02/10</p>
<p>Continuing Simulation at 02/10 for CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>Updating Shadowing Calculations, Start Date=03/02</p>
<p>Continuing Simulation at 03/02 for CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>Updating Shadowing Calculations, Start Date=03/22</p>
<p>Continuing Simulation at 03/22 for CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>&lt;reduced&gt;</p>
<p>Updating Shadowing Calculations, Start Date=12/07</p>
<p>Continuing Simulation at 12/07 for CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>Updating Shadowing Calculations, Start Date=12/27</p>
<p>Continuing Simulation at 12/27 for CHICAGO IL USA TMY2-94846 WMO#=725300</p>
<p>EnergyPlus Run Time=00hr 00min 46.00sec</p>
<p>ReadVarsESO program starting.</p>
<p>ReadVars Run Time=00hr 00min  1.11sec</p>
<p>ReadVarsESO program completed successfully.</p>
<p>ReadVarsESO program starting.</p>
<p>ReadVars Run Time=00hr 00min  0.00sec</p>
<p>ReadVarsESO program completed successfully.</p>
<p>Started HVAC Diagram</p>
<p>Complete</p>
<h2 id="eplusoutmtd">eplusout.mtd</h2>
<p>This file contains the “meter details” for the run. This shows what report variables are on which meters and vice versa – which meters contain what report variables.</p>
<p>The meter details file consists of two parts:</p>
<ul>
<li>For report variables that are on meters, it shows all the meters that the report variable is on.  In the following example, “Meters for “ &lt;report variable #&gt;, &lt;report variable name&gt; is shown and then the meters that accumulate the value of that variable as a “meter”.</li>
</ul>
<p>Meters for 1240,SPACE1-1:Lights-Electric Energy [J]</p>
<p>OnMeter=Electricity:Facility [J]</p>
<p>OnMeter=Electricity:Building [J]</p>
<p>OnMeter=Electricity:Zone:SPACE1-1 [J]</p>
<p>OnMeter=InteriorLights:Electricity [J]</p>
<p>OnMeter=InteriorLights:Electricity:Zone:SPACE1-1 [J]</p>
<p>Meters for 1460,SPACE1-1:Zone Air System Sensible Heating Energy [J]</p>
<p>OnMeter=EnergyTransfer:Facility [J]</p>
<p>OnMeter=EnergyTransfer:Building [J]</p>
<p>OnMeter=EnergyTransfer:Zone:SPACE1-1 [J]</p>
<p>OnMeter=Heating:EnergyTransfer [J]</p>
<p>Meters for 1557,SPACE1-1 ZONE COIL:Heating Coil Heating Energy [J]</p>
<p>OnMeter=EnergyTransfer:Facility [J]</p>
<p>OnMeter=EnergyTransfer:HVAC [J]</p>
<p>OnMeter=HeatingCoils:EnergyTransfer [J]</p>
<ul>
<li>For each meter, the report variables that make up that meter are shown. In the following example, “For Meter=” &lt;name of meter&gt;, “contents are:” and then each variable that occurs on that “meter” are shown.</li>
</ul>
<p>For Meter=Electricity:Facility [J], contents are:</p>
<p>SPACE1-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE2-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE3-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE4-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE5-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE1-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE2-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE3-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE4-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE5-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SUPPLY FAN 1:Fan Electric Energy</p>
<p>CENTRAL CHILLER:Chiller Electric Energy</p>
<p>HW CIRC PUMP:Pump Electric Energy</p>
<p>CW CIRC PUMP:Pump Electric Energy</p>
<p>For Meter=Electricity:Building [J], contents are:</p>
<p>SPACE1-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE2-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE3-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE4-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE5-1 LIGHTS 1:Lights Electric Energy</p>
<p>SPACE1-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE2-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE3-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE4-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SPACE5-1 ELECEQ 1:Electric Equipment Electric Energy</p>
<p>For Meter=Electricity:Zone:SPACE1-1 [J], contents are:</p>
<p>SPACE1-1 LIGHTS:Lights Electric Energy</p>
<p>SPACE1-1 ELECEQ:Electric Equipment Electric Energy</p>
<p>For Meter=InteriorLights:Electricity [J], contents are:</p>
<p>SPACE1-1 LIGHTS:Lights Electric Energy</p>
<p>SPACE2-1 LIGHTS:Lights Electric Energy</p>
<p>SPACE3-1 LIGHTS:Lights Electric Energy</p>
<p>SPACE4-1 LIGHTS:Lights Electric Energy</p>
<p>SPACE5-1 LIGHTS:Lights Electric Energy</p>
<p>For Meter=Gas:Facility [J], contents are:</p>
<p>CENTRAL BOILER:Boiler Gas Energy</p>
<p>For Meter=Gas:Plant [J], contents are:</p>
<p>CENTRAL BOILER:Boiler Gas Energy</p>
<p>For Meter=Heating:Gas [J], contents are:</p>
<p>CENTRAL BOILER:Boiler Gas Energy</p>
<p>For Meter=Electricity:Plant [J], contents are:</p>
<p>CENTRAL CHILLER:Chiller Electric Energy</p>
<p>HW CIRC PUMP:Pump Electric Energy</p>
<p>CW CIRC PUMP:Pump Electric Energy</p>
<p>For Meter=Cooling:Electricity [J], contents are:</p>
<p>CENTRAL CHILLER:Chiller Electric Energy</p>
<p>For Meter=Cooling:EnergyTransfer [J], contents are:</p>
<p>PLENUM-1:Zone Air System Sensible Cooling Energy</p>
<p>SPACE1-1:Zone Air System Sensible Cooling Energy</p>
<p>SPACE2-1:Zone Air System Sensible Cooling Energy</p>
<p>SPACE3-1:Zone Air System Sensible Cooling Energy</p>
<p>SPACE4-1:Zone Air System Sensible Cooling Energy</p>
<p>SPACE5-1:Zone Air System Sensible Cooling Energy</p>
<p>As further illustration, an abbreviated example shows:</p>
<p>Meters for 6,EAST ZONE LIGHTS 1:Lights Electric Energy [J]</p>
<p>OnMeter=Electricity:Facility [J]</p>
<p>OnMeter=Electricity:Building [J]</p>
<p>OnMeter=Electricity:Zone:EAST ZONE [J]</p>
<p>OnMeter=InteriorLights:Electricity [J]</p>
<p>OnMeter=InteriorLights:Electricity:Zone:EAST ZONE [J]</p>
<p>OnMeter=GeneralLights:InteriorLights:Electricity [J]</p>
<p>For Meter=Electricity:Facility [J], ResourceType=Electricity, contents are:</p>
<p>EAST ZONE LIGHTS 1:Lights Electric Energy</p>
<p>NORTH ZONE LIGHTS 1:Lights Electric Energy</p>
<p>WEST ZONE ELECEQ 1:Electric Equipment Electric Energy</p>
<p>EAST ZONE ELECEQ 1:Electric Equipment Electric Energy</p>
<p>NORTH ZONE ELECEQ 1:Electric Equipment Electric Energy</p>
<p>SUPPLY FAN 1:Fan Electric Energy</p>
<p>LITTLE CHILLER:Chiller Electric Energy</p>
<p>BIG CHILLER:Chiller Electric Energy</p>
<p>BIG TOWER:Cooling Tower Fan Electric Energy</p>
<p>CIRC PUMP:Pump Electric Energy</p>
<p>COND CIRC PUMP:Pump Electric Energy</p>
<p>HW CIRC PUMP:Pump Electric Energy</p>
<p>This shows the meters on which the Zone: Lights Electric Energy appear as well as the contents of the Electricity:Facility meter.</p>
<h2 id="eplusoutmtr">eplusout.mtr</h2>
<p>This is the equivalent file to the eplusout.eso file but contains only the Report Meter requests. The format and style of the file is identical to the eplusout.eso file.</p>
<h2 id="eplusoutrdd">eplusout.rdd</h2>
<p>This file (from the <strong>Output:VariableDictionary,regular;</strong> and <strong>Output:VariableDictionary,IDF;</strong> commands) shows all the report variables along with their “availability” for the current input file. Each simulation <em>may have</em> different output variables though some are constant (for example the environmental/outdoor variables! A user must first run the simulation (at least semi-successfully) before the available output variables are known. This output file is available in two flavors: regular (listed as they are in the Input Output Reference) and IDF (ready to be copied and pasted into your Input File). Once this file is generated, the IDF editor can use them for Output:Variable keys. You can also ask for the outputs to be sorted by name.</p>
<p>Output:VariableDictionary,regular,Name;</p>
<p>“<strong>Zone</strong>” variables are calculated and can be reported after each Zone/Heat Balance timestep (ref: TimeSteps in Hour command). “<strong>HVAC</strong>” variables are calculated and can be reported with each variable HVAC timestep. “Average” variables will be averaged over the time interval being reported whereas “sum” variables are summed over that time interval.</p>
<p>There are two mitigating factors for this output variable list. One is the “Advanced Report Variables” and the other is the “Create Minimal Surface Variables”.</p>
<h3 id="normal-output-variables-regular-format">Normal Output Variables – regular format</h3>
<p>A typical rdd file might be:</p>
<p>Program Version,EnergyPlus, &lt;version&gt;, &lt;date/time of run&gt;,IDD_Version &lt;IDD Version&gt;</p>
<p>Var Type (reported timestep),Var Report Type,Variable Name [Units]</p>
<p>Zone,Average,Site Outdoor Air Drybulb Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Dewpoint Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Wetbulb Temperature [C]</p>
<p>Zone,Average,Site Outdoor Air Humidity Ratio [kgWater/kgAir]</p>
<p>Zone,Average,Site Outdoor Air Relative Humidity [%]</p>
<p>Zone,Average,Site Outdoor Air Barometric Pressure [Pa]</p>
<p>Zone,Average,Site Wind Speed [m/s]</p>
<p>Zone,Average,Site Wind Direction [deg]</p>
<p>Zone,Average,Site Sky Temperature [C]</p>
<p>Zone,Average,Site Diffuse Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Site Direct Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Site Ground Reflected Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average,Site Ground Temperature [C]</p>
<p>&lt;reduced&gt;</p>
<p>Zone,Average,Surface Window Transmitted Solar Radiation Rate[W]</p>
<p>Zone,Average,Surface Window Transmitted Beam Solar Radiation Rate[W]</p>
<p>Zone,Average,Surface Window Transmitted Diffuse Solar Radiation Rate[W]</p>
<p>Zone,Average,Zone Windows Total Heat Gain Rate[W]</p>
<p>Zone,Average,Zone Windows Total Heat Loss Rate[W]</p>
<p>Zone,Average,Surface Window Gap Convective Heat Transfer Rate[W]</p>
<p>Zone,Average,Surface Window Shading Device Absorbed Solar Radiation Rate[W]</p>
<p>&lt;reduced&gt;</p>
<p>HVAC,Average,System Node Temperature [C]</p>
<p>HVAC,Average,System Node Mass Flow Rate[kg/s]</p>
<p>HVAC,Average,System Node Humidity Ratio[]</p>
<p>HVAC,Average,System Node Setpoint Temperature[C]</p>
<p>HVAC,Average,System Node Setpoint Temperature Hi[C]</p>
<p>HVAC,Average,System Node Setpoint Temperature Lo[C]</p>
<p>HVAC,Average,System Node Setpoint Humidity Ratio[kgWater/kgDryAir]</p>
<p>HVAC,Average,System Node Setpoint Minimum Humidity Ratio[kgWater/kgDryAir]</p>
<p>HVAC,Average,System Node Setpoint Maximum Humidity Ratio[kgWater/kgDryAir]</p>
<p>HVAC,Average,System Node Current Density Volume Flow Rate[m3/s]HVAC,Average,System Node Enthalpy[J/kg]</p>
<p>HVAC,Average,System Node Wetbulb Temperature[C]</p>
<p>&lt;reduced&gt;</p>
<p>HVAC,Sum, Zone Mechanical Ventilation No Load Heat Removal Energy [J]</p>
<p>HVAC,Sum,Zone Mechanical Ventilation Cooling Load Increase Energy [J]</p>
<p>HVAC,Sum, Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy [J]</p>
<p>HVAC,Sum,Zone Mechanical Ventilation Cooling Load Decrease Energy [J]</p>
<p>HVAC,Sum,Zone Mechanical Ventilation No Load Heat Addition [J]</p>
<p>HVAC,Sum,Zone Mechanical Ventilation Heating Load Increase Energy [J]</p>
<p>HVAC,Sum, Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy[J]</p>
<p>HVAC,Sum,Zone Mechanical Ventilation Heating Load Decrease Energy [J]</p>
<p>HVAC,Average,Zone Mechanical Ventilation Mass Flow Rate [kg/s]</p>
<p>HVAC,Average, Zone Mechanical Ventilation Standard Density Volume Flow Rate [m3/s]</p>
<p>HVAC,Sum,Zone Mechanical Ventilation Standard Density Volume [m3]</p>
<p>HVAC,Sum,Zone Mechanical Ventilation Mass [kg]</p>
<p>HVAC,Average,Zone Mechanical Ventilation Air Changes per Hour [ach]</p>
<h3 id="normal-output-variables-regular-format-sorted-by-name">Normal Output Variables – regular format – sorted by name</h3>
<p>The same variables but now sorted alphabetically by name.</p>
<p>Program Version,EnergyPlus, &lt;version&gt;, &lt;date/time of run&gt;,IDD_Version &lt;IDD Version&gt;</p>
<p>Var Type (reported time step),Var Report Type,Variable Name [Units]</p>
<p>HVAC,Sum,Air System Solver Iteration Count []</p>
<p>HVAC,Sum,Environmental Impact Total CH4 Emissions Carbon Equivalent Mass [kg]</p>
<p>HVAC,Sum,Environmental Impact Total CO2 Emissions Carbon Equivalent Mass [kg]</p>
<p>HVAC,Sum, Environmental Impact Total N2O Emissions Carbon Equivalent Mass [kg]</p>
<p>Zone,Sum,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy [J]</p>
<p>Zone,Sum,Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy [J]</p>
<p>Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate [W]</p>
<p>Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area [W/m2]</p>
<p>Zone,Average, Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area [W/m2]</p>
<h3 id="normal-output-variables-idf-format">Normal Output Variables – IDF format</h3>
<p>A brief excerpt of the IDF format is shown below. These can be copied and pasted directly into an IDF or used from the IDF Editor.</p>
<p>! Program Version, &lt;version&gt;, &lt;date/time of run&gt;,IDD_Version &lt;IDD version&gt;</p>
<p>! Output:Variable Objects (applicable to this run)</p>
<p>Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]</p>
<p>Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly; !- Zone Average [C]</p>
<p>Output:Variable,*,Site Outdoor Air Wetbulb Temperature,hourly; !- Zone Average [C]</p>
<p>Output:Variable,*,Site Outdoor Air Humidity Ratio,hourly; !- Zone Average [kgWater/kgDryAir]</p>
<p>Output:Variable,*,Site Outdoor Air Relative Humidity,hourly; !- Zone Average [%]</p>
<p>Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly; !- Zone Average [Pa]</p>
<p>Output:Variable,*,Site Wind Speed,hourly; !- Zone Average [m/s]</p>
<p>Output:Variable,*,Site Wind Direction,hourly; !- Zone Average [deg]</p>
<h3 id="advanced-output-variables">Advanced Output Variables</h3>
<p>The DisplayAdvancedReportVariables key to the Output:Diagnostics object adds a number of variables that may need special handling or understanding of the users. Search on the Input Output Reference document for DisplayAdvancedReportVariables for more details.</p>
<h2 id="eplusoutmdd">eplusout.mdd</h2>
<p>This file (from the <strong>Output:VariableDictionary,regular;</strong> and <strong>Output:VariableDictionary,IDF;</strong> commands) shows all the report meters along with their “availability” for the current input file. A user must first run the simulation (at least semi-successfully) before the available output meters are known. This output file is available in two flavors: <strong>regular</strong> (listed as they are in the Input Output Reference) and <strong>IDF</strong> (ready to be copied and pasted into your Input File). Once this file is generated, the IDF editor can use them for Output:Meter and Output:CumulativeMeter keys.</p>
<p>Note that meters are always accumulated to the Zone timestep. They are always “summed” variables.</p>
<h3 id="meter-variables-regular-format">Meter Variables – regular format</h3>
<p>Program Version,EnergyPlus &lt;version&gt;, &lt;date time of run&gt;,IDD_Version &lt;IDD Version&gt;</p>
<p>Var Type (reported timestep),Var Report Type,Variable Name [Units]</p>
<p>Zone,Meter,Electricity:Facility [J]</p>
<p>Zone,Meter,Electricity:Building [J]</p>
<p>Zone,Meter,Electricity:Zone:SOUTHZONE_1STFLOOR [J]</p>
<p>Zone,Meter,InteriorLights:Electricity [J]</p>
<p>Zone,Meter,InteriorLights:Electricity:Zone:SOUTHZONE_1STFLOOR [J]</p>
<p>Zone,Meter,GeneralLights:InteriorLights:Electricity [J]</p>
<p>&lt;reduced&gt;</p>
<p>Note that custom meters also appear on this file:</p>
<p>Zone,Meter,MYGENERALLIGHTS [J]</p>
<p>Zone,Meter,MYBUILDINGELECTRIC [J]</p>
<p>Zone,Meter,MYBUILDINGOTHER [J]</p>
<h3 id="meter-variables-regular-format-sorted-by-name">Meter Variables – regular format – sorted by name</h3>
<p>The meter variable file can also be sorted by name. If the rdd is sorted by name, then the meter mdd file will be as well.</p>
<p>Program Version,EnergyPlus &lt;version&gt;, &lt;date time of run&gt;,IDD_Version &lt;IDD Version&gt;</p>
<p>Var Type (reported time step),Var Report Type,Variable Name [Units]</p>
<p>Zone,Meter,Carbon Equivalent:Facility [kg]</p>
<p>Zone,Meter,CarbonEquivalentEmissions:Carbon Equivalent [kg]</p>
<p>Zone,Meter,Cogeneration:ElectricityNet [J]</p>
<p>Zone,Meter,Cogeneration:ElectricityPurchased [J]</p>
<p>Zone,Meter,Cogeneration:ElectricitySurplusSold [J]</p>
<p>&lt;snip&gt;</p>
<h3 id="meter-variables-idf-format">Meter Variables – IDF format</h3>
<p>This report produces the variable names in a form that are ready to be merged into an input file. By design, hourly reporting is selected – replace this with your desired frequency. An example of the results:</p>
<p>! Program Version, &lt;version&gt;, &lt;date/time of run&gt;, IDD_Version &lt;IDD version&gt;</p>
<p>! Output:Meter Objects (applicable to this run)</p>
<p>Output:Meter,DistrictHeating:Facility,hourly; !- [J]</p>
<p>Output:Meter:Cumulative,DistrictHeating:Facility,hourly; !- [J]</p>
<p>Output:Meter,DistrictHeating:HVAC,hourly; !- [J]</p>
<p>Output:Meter:Cumulative,DistrictHeating:HVAC,hourly; !- [J]</p>
<p>Output:Meter,Heating:DistrictHeating,hourly; !- [J]</p>
<p>Output:Meter:Cumulative,Heating:DistrictHeating,hourly; !- [J]</p>
<p>Output:Meter,DistrictCooling:Facility,hourly; !- [J]</p>
<p>Output:Meter:Cumulative,DistrictCooling:Facility,hourly; !- [J]</p>
<p>Output:Meter,DistrictCooling:HVAC,hourly; !- [J]</p>
<p>Output:Meter:Cumulative,DistrictCooling:HVAC,hourly; !- [J]</p>
<h3 id="meter-naming-convention">Meter Naming Convention</h3>
<p>To repeat some of the detail described in the Input Output Reference document:</p>
<p>Meter names are of three forms:</p>
<ul>
<li>&lt;ResourceType&gt;:&lt;name&gt;</li>
</ul>
<p>Or</p>
<ul>
<li>&lt;EndUseType&gt;:&lt;ResourceType&gt;:&lt;name&gt;</li>
</ul>
<p>Or</p>
<ul>
<li>&lt;EndUseSubcategory&gt;:&lt;EndUseType&gt;:&lt;ResourceType&gt;:&lt;name&gt;.</li>
</ul>
<p>The user requests reporting by either specifying the full name above (without Units) or a “wildcard” representation of that name (to obtain all meters of a type). For example, entering “Electricity:*” for the meter name will report on all the Electricity: meters (Electricity:Facility, Electricity:Building, Electricity:Zone:Resistive Zone, Electricity:Zone:East Zone, Electricity:North Zone in the example above). Both the resource types and end-use types are set within the program by the developers. End-use subcategories are user-defined and are an input field for certain objects.</p>
<p>To summarize the previous paragraph, you could use:</p>
<p>Output:Meter,Electricity:*;</p>
<p>To get the same outputs as if you had entered:</p>
<p>Output:Meter,Electricity:Facility;</p>
<p>Output:Meter,Electricity:Building;</p>
<p>Output:Meter,Electricity:Zone:South Zone;</p>
<p>Output:Meter,Electricity:Zone:East Zone;</p>
<p>Output:Meter,Electricity:North Zone;</p>
<p>From a three zone file that had no HVAC electricity (i.e., had only electric equipment or lighting equipment in an uncontrolled three zone building).</p>
<p>Current resource types are shown in the table below:</p>
<p>Table 4. Table of Metered Resource  Types</p>
<p><strong>Utility/Fuel Types</strong></p>
<p>Electricity</p>
<p>Gas</p>
<p>Gasoline</p>
<p>Diesel</p>
<p>Coal</p>
<p>FuelOil#1</p>
<p>FuelOil#2</p>
<p>Propane</p>
<p>Water</p>
<p>Steam</p>
<p>DistrictCooling</p>
<p>DistrictHeating</p>
<table class="table table-striped">
<tr>
<td>Other Resource Types</td>
</tr>
<tr>
<td>EnergyTransfer</td>
</tr>
</table>

<p>The end use types are shown in the following table (note that certain end use types apply only to the EnergyTransfer resource):</p>
<p>The end use types are shown in the following table:</p>
<p>Table 5. End Use Category Types</p>
<p><strong>End Use Types</strong></p>
<p>InteriorLights</p>
<p>ExteriorLights</p>
<p>InteriorEquipment</p>
<p>ExteriorEquipment</p>
<p>Fans</p>
<p>Pumps</p>
<p>Heating</p>
<p>Cooling</p>
<p>HeatRejection</p>
<p>Humidifier</p>
<p>HeatRecovery</p>
<p>DHW</p>
<p>Cogeneration</p>
<p>Refrigeration</p>
<p>Miscellaneous</p>
<p><strong>Additional End Use Types Only Used for EnergyTransfer</strong></p>
<p>HeatingCoils</p>
<p>CoolingCoils</p>
<p>Chillers</p>
<p>Boilers</p>
<p>Baseboard</p>
<p>HeatRecoveryForCooling</p>
<p>HeatReoveryFor Heating</p>
<p>Specific meter types are then used for grouping the fuel type meters:</p>
<p>Table 6. Overall Meter Types</p>
<table class="table table-striped">
<tr>
<td>Meters</td>
</tr>
<tr>
<td>Facility</td>
</tr>
<tr>
<td>Building</td>
</tr>
<tr>
<td>Zone</td>
</tr>
<tr>
<td>System</td>
</tr>
<tr>
<td>Plant</td>
</tr>
</table>

<p>Facility meters contain all the energy of a fuel type. Building meters contain the sum of each zone’s energy. System meters contain the energy from the system components. Plant meters contain the energy from the plant equipments.</p>
<p>Thus, the following relationships should be observed:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image015.png" /></p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image016.png" /></p>
<p>Custom Meters, (review Input Output Reference, objects: <strong>Meter:Custom</strong> and <strong>Meter:CustomDecrement</strong>) for further requirements, are reported in the same way as pre-defined meters.</p>
<p>For example, one might put the Building Infiltration Heat Loss &amp; Heat Gain on a set of custom meters:</p>
<p>Meter:Custom,</p>
<p>Building Infiltration Heat Loss,  !- Name</p>
<p>Generic,             !- Fuel Type</p>
<p>*,                       !- Key Name 1</p>
<p>Zone Infiltration Total Heat Loss Energy;  !- Output Variable Name 1</p>
<p>Meter:Custom,</p>
<p>Building Infiltration Heat Gain,  !- Name</p>
<p>Generic,             !- Fuel Type</p>
<p>*,                       !- Key Name 1</p>
<p>Zone Infiltration Total Heat Gain Energy;  !- Output Variable Name 1</p>
<p>One can then report these values the same way one reports other standard meters.</p>
<h2 id="eplusoutshd">eplusout.shd</h2>
<p>This file contains details of the shadow casting, back and receiving surfaces for the building. The <a href="file:///E:\Docs4PDFs\EngineeringReference.pdf">Engineering Reference</a> explains the shadowing calculations in more detail; this report file merely shows the level of interactions that the calculations will use. The report shows the Solar Distribution algorithm (in the example Full Interior and Exterior) and then proceeds to illustrate which surfaces shade (possibly) which other surfaces.</p>
<p>Note, a casting surface -- a shadow casting surface or general casting surface (so called in the file) -- is one that casts a shadow on other surfaces. A receiving surface - a shadow receiving surface -- is one that receives shadows from other surfaces (i.e. casting surfaces). A back surface -- an inside surface -- is one that may be partially sunlit/receive solar transmission for interior solar distribution.</p>
<p>An example follows:</p>
<p>Shadowing Combinations</p>
<p>..Solar Distribution=FullInteriorAndExterior</p>
<p>==================================</p>
<p>Surface=ZN001:WALL001 is used as Receiving Surface in calculations.</p>
<p>Number of general casting surfaces=           0</p>
<p>Number of back surfaces=           5</p>
<p>...Surface=ZN001:WALL002</p>
<p>...Surface=ZN001:WALL003</p>
<p>...Surface=ZN001:WALL004</p>
<p>...Surface=ZN001:FLR001</p>
<p>...Surface=ZN001:ROOF001</p>
<p>Number of receiving sub surfaces=           1</p>
<p>....Surface=ZN001:WALL001:WIN001</p>
<p>==================================</p>
<p>Surface=ZN001:WALL001:WIN001 is not used as Receiving Surface in calculations.</p>
<p>Number of general casting surfaces=           0</p>
<p>Number of back surfaces=           0</p>
<p>Number of receiving sub surfaces=           0</p>
<p>==================================</p>
<p>Surface=ZN001:WALL002 is used as Receiving Surface in calculations.</p>
<p>Number of general casting surfaces=           0</p>
<p>Number of back surfaces=           0</p>
<p>Number of receiving sub surfaces=           0</p>
<p>==================================</p>
<p>Surface=ZN001:WALL003 is not used as Receiving Surface in calculations.</p>
<p>Number of general casting surfaces=           0</p>
<p>Number of back surfaces=           0</p>
<p>Number of receiving sub surfaces=           0</p>
<p>==================================</p>
<p>Surface=ZN001:WALL004 is not used as Receiving Surface in calculations.</p>
<p>Number of general casting surfaces=           0</p>
<p>Number of back surfaces=           0</p>
<p>Number of receiving sub surfaces=           0</p>
<p>==================================</p>
<p>Surface=ZN001:FLR001 is not used as Receiving Surface in calculations.</p>
<p>Number of general casting surfaces=           0</p>
<p>Number of back surfaces=           0</p>
<p>Number of receiving sub surfaces=           0</p>
<p>==================================</p>
<p>Surface=ZN001:ROOF001 is used as Receiving Surface in calculations.</p>
<p>Number of general casting surfaces=           0</p>
<p>Number of back surfaces=           0</p>
<p>Number of receiving sub surfaces=           0</p>
<h2 id="eplusoutsln">eplusout.sln</h2>
<p>The following shows an excerpt of “lines” report (<strong>eplusout.sln</strong>) for a single surface. It gives the surface name and then the coordinates in the “standard” EnergyPlus fashion (that is, UpperLeftCorner first and proceeding around, in this case, the four vertices in the surface.</p>
<p>SPACE1-1:MAIN SOUTH OVERHANG</p>
<p>-0.65,     -1.13,      2.20,      0.00,      0.00,      2.20</p>
<p>0.00,      0.00,      2.20,     17.15,     -9.90,      2.20</p>
<p>17.15,     -9.90,      2.20,     16.50,    -11.03,      2.20</p>
<p>16.50,    -11.03,      2.20,     -0.65,     -1.13,      2.20</p>
<p>The following shows an excerpt of “lines, IDF” report (<strong>eplusout.sln</strong>) for a single surface. It gives the coordinates in the “standard” EnergyPlus fashion (that is, UpperLeftCorner first and proceeding around, in this case, the four vertices in the surface. Note that this is NOT a complete description of the surface but enough to change your IDF file, if you want to.</p>
<p>Building North Axis = 0</p>
<p>GlobalGeometryRules,UpperLeftCorner,CounterClockwise,WorldCoordinates;</p>
<p>Surface=SHADING, Name=ROOMSOUTH SURF6-VFIN1-6</p>
<p>4,  !- Number of (X,Y,Z) groups in this surface</p>
<p>-23.34,    -14.85,      2.41,  !- X,Y,Z ==&gt; Vertex 1</p>
<p>-23.34,    -14.76,      2.49,  !- X,Y,Z ==&gt; Vertex 2</p>
<p>-18.13,    -14.76,      2.49,  !- X,Y,Z ==&gt; Vertex 3</p>
<p>-18.13,    -14.85,      2.41;  !- X,Y,Z ==&gt; Vertex 4</p>
<p>Surface=WALL, Name=ROOMNORTH SURF3-1</p>
<p>4,  !- Number of (X,Y,Z) groups in this surface</p>
<p>-15.94,     -5.34,      3.00,  !- X,Y,Z ==&gt; Vertex 1</p>
<p>-15.94,     -5.34,      0.00,  !- X,Y,Z ==&gt; Vertex 2</p>
<p>-18.91,     -5.34,      0.00,  !- X,Y,Z ==&gt; Vertex 3</p>
<p>-18.91,     -5.34,      3.00;  !- X,Y,Z ==&gt; Vertex 4</p>
<p>Surface=WALL, Name=ROOMNORTH SURF4-1</p>
<p>4,  !- Number of (X,Y,Z) groups in this surface</p>
<p>-18.91,     -5.34,      3.00,  !- X,Y,Z ==&gt; Vertex 1</p>
<p>-18.91,     -5.34,      0.00,  !- X,Y,Z ==&gt; Vertex 2</p>
<p>-22.65,     -5.34,      0.00,  !- X,Y,Z ==&gt; Vertex 3</p>
<p>-22.65,     -5.34,      3.00;  !- X,Y,Z ==&gt; Vertex 4</p>
<p>Surface=WINDOW, Name=ROOMNORTH SURF5-1-NOSHADE</p>
<p>4,  !- Number of (X,Y,Z) groups in this surface</p>
<p>-19.02,     -5.34,      2.59,  !- X,Y,Z ==&gt; Vertex 1</p>
<p>-19.02,     -5.34,      0.41,  !- X,Y,Z ==&gt; Vertex 2</p>
<p>-22.54,     -5.34,      0.41,  !- X,Y,Z ==&gt; Vertex 3</p>
<p>-22.54,     -5.34,      2.59;  !- X,Y,Z ==&gt; Vertex 4</p>
<h2 id="eplusoutsql">eplusout.sql</h2>
<p>eplusout.sql is an optional output format for EnergyPlus. The eplusout.sql output file is a sqlite3 database file (see http://www.sqlite.org) and includes all of the data found in EnergyPlus’ eplustbl.* files, eplusout.eso and eplusout.mtr output files (i.e., EnergyPlus’ standard variable and meter output files) plus a number of reports that are found in the eplusout.eio output file.</p>
<p>A discussion of the individual data tables is presented below followed by a discussion about how to access data within the SQL file.</p>
<h3 id="list-of-available-sqlite-tables">List of Available SQLite Tables</h3>
<p>This initial release of the SQL database output option includes a variety of data in the following tables:</p>
<ul>
<li>
<p>ComponentSizes Table</p>
</li>
<li>
<p>ConstructionLayers Table</p>
</li>
<li>
<p>Constructions Table</p>
</li>
<li>
<p>Materials Table</p>
</li>
<li>
<p>NominalBaseboardHeaters Table</p>
</li>
<li>
<p>NominalElectricEquipment Table</p>
</li>
<li>
<p>NominalGasEquipment Table</p>
</li>
<li>
<p>NominalHotWaterEquipment Table</p>
</li>
<li>
<p>NominalInfiltration Table</p>
</li>
<li>
<p>NominalLighting Table</p>
</li>
<li>
<p>NominalOtherEquipment Table</p>
</li>
<li>
<p>NominalPeople Table</p>
</li>
<li>
<p>NominalSteamEquipment Table</p>
</li>
<li>
<p>NominalVentilation Table</p>
</li>
<li>
<p>ReportData Table</p>
</li>
<li>
<p>ReportDataDictionary Table</p>
</li>
<li>
<p>ReportExtendedData Table</p>
</li>
<li>
<p>RoomAirModels Table</p>
</li>
<li>
<p>Schedules Table</p>
</li>
<li>
<p>Surfaces Table</p>
</li>
<li>
<p>SystemSizes Table</p>
</li>
<li>
<p>Time Table</p>
</li>
<li>
<p>ZoneGroups Table</p>
</li>
<li>
<p>Zones Table</p>
</li>
<li>
<p>ZoneLists Table</p>
</li>
<li>
<p>ZoneSizes Table</p>
</li>
<li>
<p>ZoneInfoLists Table</p>
</li>
<li>
<p><a href="#_Simulations_Table_1">Simulations</a>Table</p>
</li>
<li>
<p><a href="#_EnvironmentPeriods_Table">EnvironmentPeriods</a>Table</p>
</li>
<li>
<p>TabularData Table</p>
</li>
<li>
<p><a href="#_Strings_Table">Strings</a>Table</p>
</li>
<li>
<p><a href="#_StringTypes_Table">StringTypes</a>Table</p>
</li>
<li>
<p><a href="#_TabularDataWithStrings_Table">TabularDataWithStrings</a>Table</p>
</li>
<li>
<p>Errors Table</p>
</li>
</ul>
<p>A short discussion of contents of each of the above SQL tables is given in the sections that follow.</p>
<h3 id="report-data">Report Data</h3>
<p>Data in the following four tables are also found in EnergyPlus’ standard output file (i.e., eplusout.eso – see that section for more information) or in EnergyPlus' eplusout.mtr (i.e. meter) output file. As with the standard output file, the “Report Variable” and “Report Meter” commands control the data in these tables.</p>
<h4 id="reportdatadictionary-table">ReportDataDictionary Table</h4>
<p>The ReportDataDictionary table provides the equivalent of the dictionary portion of the ESO file (i.e., the first section of the .eso file) or eplusout.mtr. Please see the Report Variable section of the Input-Output Reference for more information.  Like in the eplusout.mtr file (see the eplusout.mtr section), only data requested by "Report Meter" commands will set isMeter to 1 or True.</p>
<table class="table table-striped">
<caption>Table 7. SQL ReportDataDictionary Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
<th>Enumeration</th>
</tr>
<tr>
<td>ReportDataDictionaryIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The ReportDataDictionaryIndex links the dictionary data to the variable data (see ReportData table)</td>
<td> </td>
</tr>
<tr>
<td>IsMeter</td>
<td>INTEGER</td>
<td>Boolean flag whether dictionary data is report of meter data</td>
<td>0, 1</td>
</tr>
<tr>
<td>Type</td>
<td>TEXT</td>
<td>Nature of data type with respect to state, (e.g. average or sum type of data).</td>
<td>“Sum” “Avg”</td>
</tr>
<tr>
<td>IndexGroup</td>
<td>TEXT</td>
<td>The reporting group (e.g., Zone, Plant, etc.)</td>
<td> </td>
</tr>
<tr>
<td>TimestepType</td>
<td>TEXT</td>
<td>Type of timestep for data</td>
<td>“Zone”
“HVAC System”</td>
</tr>
<tr>
<td>KeyValue</td>
<td>TEXT</td>
<td>The identifying “key name” for the data</td>
<td> </td>
</tr>
<tr>
<td>Name</td>
<td>TEXT</td>
<td>The actual report data name</td>
<td> </td>
</tr>
<tr>
<td>ReportingFrequency</td>
<td>TEXT</td>
<td>The reporting frequency of the variable, e.g.</td>
<td>“HVAC System Timestep”,  “Zone Timestep”,  “Hourly”, “Daily”, “Monthly”, “Run Period”.</td>
</tr>
<tr>
<td>ScheduleName</td>
<td>TEXT</td>
<td>The name of the schedule that controls reporting frequency</td>
<td> </td>
</tr>
<tr>
<td>Units</td>
<td>TEXT</td>
<td>The data units</td>
<td> </td>
</tr>
</table>

<h4 id="reportdata-table">ReportData Table</h4>
<p>The ReportData table contains the report or meter variable data (e.g., the hourly, daily, and monthly report variable data). Please see the Report Variable section of the Input-Output Reference for more information.</p>
<table class="table table-striped">
<caption>Table 8. SQL ReportData Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ReportDataIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td></td>
</tr>
<tr>
<td>TimeIndex</td>
<td>INTEGER</td>
<td>This index links the record to its time record (see the Time table below)</td>
</tr>
<tr>
<td>ReportDataDictionaryIndex</td>
<td>INTEGER</td>
<td>The ReportDataDictionaryIndex links the data to the respective data dictionary record (see ReportDataDictionary table above)</td>
</tr>
<tr>
<td>Value</td>
<td>REAL</td>
<td>The data value</td>
</tr>
</table>

<h4 id="reportextendeddata-table">ReportExtendedData Table</h4>
<p>The ReportExtendedData table contains additional data (e.g., monthly maximums and minimums) that is available for certain report or meter variables.</p>
<table class="table table-striped">
<caption>Table 9. SQL ReportExtendedData Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ReportExtendedDataIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td></td>
</tr>
<tr>
<td>ReportDataIndex</td>
<td>INTEGER</td>
<td>Associates ReportData record with ReportExtendedData record</td>
</tr>
<tr>
<td>MaxValue</td>
<td>REAL</td>
<td>The maximum value during the reporting interval</td>
</tr>
<tr>
<td>MaxMonth</td>
<td>INTEGER</td>
<td>The month in which the maximum value occurred</td>
</tr>
<tr>
<td>MaxDay</td>
<td>INTEGER</td>
<td>The day on which the maximum value occurred</td>
</tr>
<tr>
<td>MaxHour</td>
<td>INTEGER</td>
<td>The hour in which the maximum value occurred</td>
</tr>
<tr>
<td>MaxStartMinute</td>
<td>INTEGER</td>
<td>The starting minute of the interval in which the maximum value occurred</td>
</tr>
<tr>
<td>MaxMinute</td>
<td>INTEGER</td>
<td>The minute that the maximum value occurred</td>
</tr>
<tr>
<td>MinValue</td>
<td>REAL</td>
<td>The minimum value</td>
</tr>
<tr>
<td>MinMonth</td>
<td>INTEGER</td>
<td>The month in which the minimum value occurred</td>
</tr>
<tr>
<td>MinDay</td>
<td>INTEGER</td>
<td>The day on which the minimum value occurred</td>
</tr>
<tr>
<td>MinHour</td>
<td>INTEGER</td>
<td>The hour in which the minimum value occurred</td>
</tr>
<tr>
<td>MinStartMinute</td>
<td>INTEGER</td>
<td>The starting minute of the interval in which the minimum value occurred</td>
</tr>
<tr>
<td>MinMinute</td>
<td>INTEGER</td>
<td>The minute that the minimum value occurred</td>
</tr>
</table>

<h4 id="time-table">Time Table</h4>
<p>The Time table provides the time information for both the “report variable” and “report meter” variables (the ReportData table).</p>
<table class="table table-striped">
<caption>Table 10. Time Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>TimeIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Connects the time information with the report variables and meter variables (see the ReportData table)</td>
</tr>
<tr>
<td>Month</td>
<td>INTEGER</td>
<td>Month</td>
</tr>
<tr>
<td>Day</td>
<td>INTEGER</td>
<td>Day</td>
</tr>
<tr>
<td>Hour</td>
<td>INTEGER</td>
<td>Hour</td>
</tr>
<tr>
<td>Minute</td>
<td>INTEGER</td>
<td>Minute</td>
</tr>
<tr>
<td>DST</td>
<td>INTEGER</td>
<td>Daylight saving time indicator</td>
</tr>
<tr>
<td>Interval</td>
<td>INTEGER</td>
<td>Length of the reporting interval</td>
</tr>
<tr>
<td>IntervalType</td>
<td>INTEGER</td>
<td>The index for the type of reporting interval. (enum: -1=detailed HVAC system timestep; 0=zone timestep, 1=hourly, 2=daily, 3=monthly, 4=runperiod)</td>
</tr>
<tr>
<td>SimulationDays</td>
<td>INTEGER</td>
<td>Day of simulation.  This number resets after warmup and at the beginning of an environment period</td>
</tr>
<tr>
<td>DayType</td>
<td>TEXT</td>
<td>The type of day. (enum: “Sunday”, “Monday”, “Tuesday”, Wednesday”, “Thursday”, “Friday”, “Saturday”, “Holiday”, “SummerDesignDay”, “WinterDesignDay”, “CustomDay1”, “CustomDay2”)</td>
</tr>
<tr>
<td>EnvironmentPeriodIndex</td>
<td>INTEGER</td>
<td>Foreign Key to the EnvironmentPeriods table</td>
</tr>
<tr>
<td>WarmupFlag</td>
<td>INTEGER</td>
<td>1 during warmup, 0 otherwise</td>
</tr>
</table>

<h3 id="one-time-eio-file-data">One time (EIO) File Data</h3>
<p>Data in the tables below can also be found in EnergyPlus input output file (i.e., in the eplusout.eio output file).</p>
<h4 id="zones-table">Zones Table</h4>
<p>The Zones table provides a variety of information about the zones specified within EnergyPlus. One of its most common uses is to provide zone name and area information for the other tables within the SQL database (e.g., use the ZoneIndex to look up the ZoneName).</p>
<table class="table table-striped">
<caption>Table 14. SQL Zones Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The ZoneIndex is used to link this table to related tables</td>
</tr>
<tr>
<td>ZoneName</td>
<td>TEXT</td>
<td>Zone Name</td>
</tr>
<tr>
<td>RelNorth</td>
<td>REAL</td>
<td>Relative North, in degrees</td>
</tr>
<tr>
<td>OriginX</td>
<td>REAL</td>
<td>X origin, in meters</td>
</tr>
<tr>
<td>OriginY</td>
<td>REAL</td>
<td>Y origin, in meters</td>
</tr>
<tr>
<td>OriginZ</td>
<td>REAL</td>
<td>Z origin, in meters</td>
</tr>
<tr>
<td>CentroidX</td>
<td>REAL</td>
<td>X position of zone Centroid, in meters</td>
</tr>
<tr>
<td>CentroidY</td>
<td>REAL</td>
<td>Y position of zone Centroid, in meters</td>
</tr>
<tr>
<td>CentroidZ</td>
<td>REAL</td>
<td>Z position of zone Centroid, in meters</td>
</tr>
<tr>
<td>OfType</td>
<td>INTEGER</td>
<td>(not used yet)</td>
</tr>
<tr>
<td>Multiplier</td>
<td>REAL</td>
<td>Zone multiplier</td>
</tr>
<tr>
<td>ListMultiplier</td>
<td>REAL</td>
<td>Zone Group multiplier</td>
</tr>
<tr>
<td>MinimumX</td>
<td>REAL</td>
<td>Minimum X value, in meters</td>
</tr>
<tr>
<td>MaximumX</td>
<td>REAL</td>
<td>Maximum X value, in meters</td>
</tr>
<tr>
<td>MinimumY</td>
<td>REAL</td>
<td>Minimum Y value, in meters</td>
</tr>
<tr>
<td>MaximumY</td>
<td>REAL</td>
<td>Maximum Y value, in meters</td>
</tr>
<tr>
<td>MinimumZ</td>
<td>REAL</td>
<td>Minimum Z value, in meters</td>
</tr>
<tr>
<td>MaximumZ</td>
<td>REAL</td>
<td>Maximum Z value, in meters</td>
</tr>
<tr>
<td>CeilingHeight</td>
<td>REAL</td>
<td>Ceiling height, in meters</td>
</tr>
<tr>
<td>Volume</td>
<td>REAL</td>
<td>Zone volume, in cubic meters</td>
</tr>
<tr>
<td>InsideConvectionAlgo</td>
<td>INTEGER</td>
<td>Inside convection algorithm (enum: 1=simple, 2=detailed, 3=Ceiling diffuser, 4=TrombeWall)</td>
</tr>
<tr>
<td>OutsideConvectionAlgo</td>
<td>INTEGER</td>
<td>Outside convection algorithm (enum: 1=simple, 2=detailed, 6=MoWitt, 7=DOE-2)</td>
</tr>
<tr>
<td>FloorArea</td>
<td>REAL</td>
<td>Zone floor area, in square meters</td>
</tr>
<tr>
<td>ExtGrossWallArea</td>
<td>REAL</td>
<td>Zone external gross wall area (includes windows and doors), in square meters</td>
</tr>
<tr>
<td>ExtNetWallArea</td>
<td>REAL</td>
<td>Zone net wall area (excludes windows and doors), and square meters</td>
</tr>
<tr>
<td>ExtWindowArea</td>
<td>REAL</td>
<td>Zone window area (includes glass doors), and square meters</td>
</tr>
<tr>
<td>IsPartOfTotalArea</td>
<td>INTEGER</td>
<td>See Zone input object documentation</td>
</tr>
</table>

<p>Please see the Zone object in the Group-Thermal Zone Description/Geometry section of the Input-Output Reference for more information.</p>
<h4 id="nominalpeople-table">NominalPeople Table</h4>
<p>An overview of the NominalPeople SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 15. SQL NominalPeople Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalPeopleIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The name of the People object</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalPeople table to the Zones table</td>
</tr>
<tr>
<td>NumberOfPeople</td>
<td>INTEGER</td>
<td>Nominal number of people in the zone</td>
</tr>
<tr>
<td>NumberOfPeopleScheduleIndex</td>
<td>INTEGER</td>
<td>Number of people schedule number (see Schedule table)</td>
</tr>
<tr>
<td>ActivityScheduleIndex</td>
<td>INTEGER</td>
<td>Activity level schedule (see People object documentation)</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>see People object documentation</td>
</tr>
<tr>
<td>FractionConvected</td>
<td>REAL</td>
<td>see People object documentation</td>
</tr>
<tr>
<td>WorkEfficiencyScheduleIndex</td>
<td>INTEGER</td>
<td>Work efficiency schedule number (see schedule table and people object documentation)</td>
</tr>
<tr>
<td>ClothingEfficiencyScheduleIndex</td>
<td>INTEGER</td>
<td>Clothing efficiency schedule number (see schedule table and people object documentation)</td>
</tr>
<tr>
<td>AirVelocityScheduleIndex</td>
<td>INTEGER</td>
<td>Air velocity schedule number (see schedule table and people object documentation)</td>
</tr>
<tr>
<td>Fanger</td>
<td>INTEGER</td>
<td>Flag indicating whether Fanger calculations are active</td>
</tr>
<tr>
<td>Pierce</td>
<td>INTEGER</td>
<td>Flag indicating whether Pierce calculations are active</td>
</tr>
<tr>
<td>KSU</td>
<td>INTEGER</td>
<td>Flag indicating whether KSU calculations are active</td>
</tr>
<tr>
<td>MRTCalcType</td>
<td>INTEGER</td>
<td>see People object documentation</td>
</tr>
<tr>
<td>SurfaceIndex</td>
<td>INTEGER</td>
<td>see Surfaces table and People object documentation</td>
</tr>
<tr>
<td>UserSpecifeidSensibleFraction</td>
<td>REAL</td>
<td>see People object documentation</td>
</tr>
<tr>
<td>Show55Warning</td>
<td>INTEGER</td>
<td>see People object documentation</td>
</tr>
</table>

<p>Please see the People object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominallighting-table">NominalLighting Table</h4>
<p>An overview of the NominalLighting SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 16. SQL NominalLighting Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalLightingIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The LIGHTS object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalLighting table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Lighting schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in Watts</td>
</tr>
<tr>
<td>FractionReturnAir</td>
<td>REAL</td>
<td>User-specified return air fraction</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>User-specified radiant fraction</td>
</tr>
<tr>
<td>FractionReplaceable</td>
<td>REAL</td>
<td>Defines the daylighting control for the LIGHTS object</td>
</tr>
<tr>
<td>EndUseSubcategory</td>
<td>TEXT</td>
<td>User-specified end-use subcategory</td>
</tr>
</table>

<p>Please see the LIGHTS object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominalelectricequipment-table">NominalElectricEquipment Table</h4>
<p>An overview of the NominalElectricEquipment SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 17. SQL NominalElectricEquipment Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalElectricEquipmentIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Electric Equipment object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalElectricEquipment table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Electric equipment schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in Watts</td>
</tr>
<tr>
<td>FractionLatent</td>
<td>REAL</td>
<td>User-specified latent heat fraction</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>User-specified radiant heat fraction</td>
</tr>
<tr>
<td>FractionLost</td>
<td>REAL</td>
<td>User-specified lost heat fraction</td>
</tr>
<tr>
<td>FractionConvected</td>
<td>REAL</td>
<td>User-specified convicted heat fraction</td>
</tr>
<tr>
<td>EndUseSubcategory</td>
<td>TEXT</td>
<td>User-specified end-use subcategory</td>
</tr>
</table>

<p>Please see the Electric Equipment object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominalgasequipment-table">NominalGasEquipment Table</h4>
<p>An overview of the NominalGasEquipment SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 18. SQL NominalGasEquipment Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalGasEquipmentIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Gas Equipment object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalGasEquipment table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Gas equipment schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in Watts</td>
</tr>
<tr>
<td>FractionLatent</td>
<td>REAL</td>
<td>User-specified latent heat fraction</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>User-specified radiant heat fraction</td>
</tr>
<tr>
<td>FractionLost</td>
<td>REAL</td>
<td>User-specified lost heat fraction</td>
</tr>
<tr>
<td>FractionConvected</td>
<td>REAL</td>
<td>User-specified convicted heat fraction</td>
</tr>
<tr>
<td>EndUseSubcategory</td>
<td>TEXT</td>
<td>User-specified end-use subcategory</td>
</tr>
</table>

<p>Please see the Gas Equipment object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominalsteamequipment-table">NominalSteamEquipment Table</h4>
<p>An overview of the NominalSteamEquipment SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 19. SQL NominalSteamEquipment Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalSteamEquipmentIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Steam Equipment object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalSteamEquipment table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Steam equipment schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in Watts</td>
</tr>
<tr>
<td>FractionLatent</td>
<td>REAL</td>
<td>User-specified latent heat fraction</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>User-specified radiant heat fraction</td>
</tr>
<tr>
<td>FractionLost</td>
<td>REAL</td>
<td>User-specified lost heat fraction</td>
</tr>
<tr>
<td>FractionConvected</td>
<td>REAL</td>
<td>User-specified convicted heat fraction</td>
</tr>
<tr>
<td>EndUseSubcategory</td>
<td>TEXT</td>
<td>User-specified end-use subcategory</td>
</tr>
</table>

<p>Please see the Steam Equipment object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominalhotwaterequipment-table">NominalHotWaterEquipment Table</h4>
<p>An overview of the NominalHotWaterEquipment SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 20. SQL NominalHotWaterEquipment Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalHotWaterEquipmentIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Hot Water Equipment object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalHotWaterEquipment table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Hot water equipment schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in Watts</td>
</tr>
<tr>
<td>FractionLatent</td>
<td>REAL</td>
<td>User-specified latent heat fraction</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>User-specified radiant heat fraction</td>
</tr>
<tr>
<td>FractionLost</td>
<td>REAL</td>
<td>User-specified lost heat fraction</td>
</tr>
<tr>
<td>FractionConvected</td>
<td>REAL</td>
<td>User-specified convicted heat fraction</td>
</tr>
<tr>
<td>EndUseSubcategory</td>
<td>TEXT</td>
<td>User-specified end-use subcategory</td>
</tr>
</table>

<p>Please see the Hot Water Equipment object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominalotherequipment-table">NominalOtherEquipment Table</h4>
<p>An overview of the NominalOtherEquipment SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 21. SQL NominalOtherEquipment Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalOtherEquipmentIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Other Equipment object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalOtherEquipment table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Other equipment schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in Watts</td>
</tr>
<tr>
<td>FractionLatent</td>
<td>REAL</td>
<td>User-specified latent heat fraction</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>User-specified radiant heat fraction</td>
</tr>
<tr>
<td>FractionLost</td>
<td>REAL</td>
<td>User-specified lost heat fraction</td>
</tr>
<tr>
<td>FractionConvected</td>
<td>REAL</td>
<td>User-specified convicted heat fraction</td>
</tr>
<tr>
<td>EndUseSubcategory</td>
<td>TEXT</td>
<td>User-specified end-use subcategory</td>
</tr>
</table>

<p>Please see the Other Equipment object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominalbaseboardheaters-table">NominalBaseboardHeaters Table</h4>
<p>An overview of the NominalBaseboardHeaters SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 22. SQL NominalBaseboardHeaters Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalBaseboardHeaterIndex</td>
<td>INTEGER</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Baseboard Heat object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalBaseboardHeat table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Baseboard heat schedule number (see Schedules table)</td>
</tr>
<tr>
<td>CapatLowTemperature</td>
<td>REAL</td>
<td>Capacity at low temperature, in Watts</td>
</tr>
<tr>
<td>LowTemperature</td>
<td>REAL</td>
<td>Low temperature capacity setpoint</td>
</tr>
<tr>
<td>CapatHighTemperature</td>
<td>REAL</td>
<td>Capacity at high temperature, in Watts</td>
</tr>
<tr>
<td>HighTemperature</td>
<td>REAL</td>
<td>High temperature capacity setpoint</td>
</tr>
<tr>
<td>FractionRadiant</td>
<td>REAL</td>
<td>User-specified radiant heat fraction</td>
</tr>
<tr>
<td>FractionConvected</td>
<td>REAL</td>
<td>User-specified convicted heat fraction</td>
</tr>
<tr>
<td>EndUseSubcategory</td>
<td>TEXT</td>
<td>User-specified end-use subcategory</td>
</tr>
</table>

<p>Please see the Baseboard Heat object in the Group-Internal Gains section of the Input-Output Reference for more information.</p>
<h4 id="nominalinfiltration-table">NominalInfiltration Table</h4>
<p>An overview of the NominalInfiltration SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 23. SQL NominalInfiltration Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalInfiltrationIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Infiltration object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalInfiltration table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Infiltration schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in m3/s</td>
</tr>
</table>

<p>Please see the Infiltration object in the Group-Airflow section of the Input-Output Reference for more information.</p>
<h4 id="nominalventilation-table">NominalVentilation Table</h4>
<p>An overview of the NominalVentilation SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 24. SQL NominalVentilation Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>NominalVentilationIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The internal statement number</td>
</tr>
<tr>
<td>ObjectName</td>
<td>TEXT</td>
<td>The Ventilation object name</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Connects the NominalVentilation table to the Zones table</td>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER</td>
<td>Ventilation schedule number (see Schedule table)</td>
</tr>
<tr>
<td>DesignLevel</td>
<td>REAL</td>
<td>Nominal design level, in m3/s</td>
</tr>
</table>

<p>Please see the Ventilation object in the Group-Airflow section of the Input-Output Reference for more information.</p>
<h4 id="surfaces-table">Surfaces Table</h4>
<p>An overview of the Surfaces SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 25. SQL Surfaces Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>SurfaceIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Surface number (used for cross-referencing)</td>
</tr>
<tr>
<td>SurfaceName</td>
<td>TEXT</td>
<td>Surface name</td>
</tr>
<tr>
<td>ConstructionIndex</td>
<td>INTEGER</td>
<td>Construction Index</td>
</tr>
<tr>
<td>ClassName</td>
<td>TEXT</td>
<td>Surface class name (e.g., shading, wall)</td>
</tr>
<tr>
<td>Area</td>
<td>REAL</td>
<td>Surface area (excluding cutouts)</td>
</tr>
<tr>
<td>GrossArea</td>
<td>REAL</td>
<td>Surface area (including cutouts)</td>
</tr>
<tr>
<td>Perimeter</td>
<td>REAL</td>
<td>Surface perimeter, in meters</td>
</tr>
<tr>
<td>Azimuth</td>
<td>REAL</td>
<td>As news angle, in degrees</td>
</tr>
<tr>
<td>Height</td>
<td>REAL</td>
<td>Surface height, in meters</td>
</tr>
<tr>
<td>Reveal</td>
<td>REAL</td>
<td>Reveal depth, in meters</td>
</tr>
<tr>
<td>Shape</td>
<td>INTEGER</td>
<td>Shape index</td>
</tr>
<tr>
<td>Sides</td>
<td>INTEGER</td>
<td>Number of sides</td>
</tr>
<tr>
<td>Tilt</td>
<td>REAL</td>
<td>Tilt angle, in degrees</td>
</tr>
<tr>
<td>Width</td>
<td>REAL</td>
<td>Surface width, in meters</td>
</tr>
<tr>
<td>HeatTransferSurf</td>
<td>INTEGER</td>
<td>Flag indicating whether the surface is a heat transfer surface</td>
</tr>
<tr>
<td>BaseSurfaceIndex</td>
<td>INTEGER</td>
<td>Based surface index</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Zone index</td>
</tr>
<tr>
<td>ExtBoundCond</td>
<td>INTEGER</td>
<td>External boundary condition index. For interzone surface, this is the adjacent surface number. For an internal/adiabatic surface this is the current surface number. 0=external environment, -1=ground, -2=other side coefficients, -3=other side conditions model.</td>
</tr>
<tr>
<td>ExtSolar</td>
<td>INTEGER</td>
<td>Flag indicating whether the surface is exposed to solar</td>
</tr>
<tr>
<td>ExtWind</td>
<td>INTEGER</td>
<td>Flag indicating whether the surface is exposed to wind</td>
</tr>
</table>

<p>Please see the Surface(s) object in the Group-Thermal Zone Description/Geometry section of the Input-Output Reference for more information.</p>
<h4 id="constructions-table">Constructions Table</h4>
<p>An overview of the Constructions SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 26. SQL Constructions Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ConstructionIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Construction Index</td>
</tr>
<tr>
<td>Name</td>
<td>TEXT</td>
<td>Construction name</td>
</tr>
<tr>
<td>TotalLayers</td>
<td>INTEGER</td>
<td>Total number of layers</td>
</tr>
<tr>
<td>TotalSolidLayers</td>
<td>INTEGER</td>
<td>Total number of solid layers</td>
</tr>
<tr>
<td>TotalGlassLayers</td>
<td>INTEGER</td>
<td>Total number of glass layers</td>
</tr>
<tr>
<td>InsideAbsorpVis</td>
<td>REAL</td>
<td>The visible absorptance of the inside layer (see Materials table)</td>
</tr>
<tr>
<td>OutsideAbsorpVis</td>
<td>REAL</td>
<td>The visible absorptance of the outside layer (see Materials table)</td>
</tr>
<tr>
<td>InsideAbsorpSolar</td>
<td>REAL</td>
<td>The solar absorptance of the inside layer (see Materials table)</td>
</tr>
<tr>
<td>OutsideAbsorpSolar</td>
<td>REAL</td>
<td>The solar absorptance of the outside layer (see Materials table)</td>
</tr>
<tr>
<td>InsideAbsorpThermal</td>
<td>REAL</td>
<td>The thermal absorptance of the inside layer (see Materials table)</td>
</tr>
<tr>
<td>OutsideAbsorpThermal</td>
<td>REAL</td>
<td>The thermal absorptance of the outside layer (see Materials table)</td>
</tr>
<tr>
<td>OutsideRoughness</td>
<td>INTEGER</td>
<td>The roughness of the outside layer</td>
</tr>
<tr>
<td>TypeIsWindow</td>
<td>INTEGER</td>
<td>Flag indicating whether the construction is a window or glass door</td>
</tr>
<tr>
<td>Uvalue</td>
<td>REAL</td>
<td>Nominal U-value for the construction</td>
</tr>
</table>

<p>Please see the Construction object in the Group-Surface Construction Elements section of the Input-Output Reference for more information.</p>
<h4 id="constructionlayers-table">ConstructionLayers Table</h4>
<p>An overview of the ConstructionLayers SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 27. SQL ConstructionLayers Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ConstructionLayersIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Construction Layers Index</td>
</tr>
<tr>
<td>ConstructionIndex</td>
<td>INTEGER</td>
<td>Construction Index (see Constructions table)</td>
</tr>
<tr>
<td>LayerIndex</td>
<td>INTEGER</td>
<td>Layer number (layer 1 is the outside layer)</td>
</tr>
<tr>
<td>MaterialIndex</td>
<td>INTEGER</td>
<td>Material index (see Materials table)</td>
</tr>
</table>

<p>Please see the Construction object in the Group-Surface Construction Elements section of the Input-Output Reference for more information.</p>
<h4 id="materials-table">Materials Table</h4>
<p>An overview of the Materials SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 28. SQL Materials Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>MaterialIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Material Index (links the Materials table with the ConstructionLayers and Constructions tables)</td>
</tr>
<tr>
<td>Name</td>
<td>TEXT</td>
<td>Material name</td>
</tr>
<tr>
<td>MaterialType</td>
<td>INTEGER</td>
<td>Material type</td>
</tr>
<tr>
<td>Roughness</td>
<td>INTEGER</td>
<td>Roughness index</td>
</tr>
<tr>
<td>Conductivity</td>
<td>REAL</td>
<td>Conductivity, in W/(m-K)</td>
</tr>
<tr>
<td>Density</td>
<td>REAL</td>
<td>Density, in kg/m3</td>
</tr>
<tr>
<td>Porosity</td>
<td>REAL</td>
<td>Porosity</td>
</tr>
<tr>
<td>Resistance</td>
<td>REAL</td>
<td>Resistance</td>
</tr>
<tr>
<td>Ronly</td>
<td>INTEGER</td>
<td>Flag that indicates the material definition is of type Material:Regular-R</td>
</tr>
<tr>
<td>SpecHeat</td>
<td>REAL</td>
<td>Specific heat</td>
</tr>
<tr>
<td>ThermGradCoef</td>
<td>REAL</td>
<td>Thermal gradient coefficient</td>
</tr>
<tr>
<td>Thickness</td>
<td>REAL</td>
<td>Thickness, in meters</td>
</tr>
<tr>
<td>VaporDiffus</td>
<td>REAL</td>
<td>Vapor diffusivity</td>
</tr>
</table>

<p>Please see the Materials object in the Group-Surface Construction Elements section of the Input-Output Reference for more information.</p>
<h4 id="roomairmodels-table">RoomAirModels Table</h4>
<p>An overview of the RoomAirModels SQL table is shown below. Please see the Group-RoomAir Models section of the Input-Output Reference for more information.</p>
<table class="table table-striped">
<caption>Table 29. SQL RoomAirModels Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Zone index</td>
</tr>
<tr>
<td>AirModelName</td>
<td>TEXT</td>
<td>Air model name</td>
</tr>
<tr>
<td>AirModelType</td>
<td>INTEGER</td>
<td>Air model index</td>
</tr>
<tr>
<td>TempCoupleScheme</td>
<td>INTEGER</td>
<td>Temperature coupling index</td>
</tr>
<tr>
<td>SimAirModel</td>
<td>INTEGER</td>
<td>Simulation air model index</td>
</tr>
</table>

<h4 id="componentsizes-table">ComponentSizes Table</h4>
<p>An overview of the ComponentSizes SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 30. SQL ComponentSizes Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ComponentSizesIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Component Sizes Index</td>
</tr>
<tr>
<td>CompType</td>
<td>TEXT</td>
<td>Component type</td>
</tr>
<tr>
<td>CompName</td>
<td>TEXT</td>
<td>Component name</td>
</tr>
<tr>
<td>Description</td>
<td>TEXT</td>
<td>Component description</td>
</tr>
<tr>
<td>Value</td>
<td>REAL</td>
<td>Sizing value</td>
</tr>
<tr>
<td>Units</td>
<td>TEXT</td>
<td>Sizing units</td>
</tr>
</table>

<p>Please see the Sizing object in the Group-Design Objects section of the Input-Output Reference for more information.</p>
<h4 id="systemsizes-table">SystemSizes Table</h4>
<p>An overview of the SystemSizes SQL table is shown below. Please see the System Sizing object in the Group-Design Objects section of the Input-Output Reference for more information.</p>
<table class="table table-striped">
<caption>Table 31. SQL SystemSizes Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>SystemSizesIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>System Sizes Index</td>
</tr>
<tr>
<td>SystemName</td>
<td>TEXT</td>
<td>System name</td>
</tr>
<tr>
<td>Description</td>
<td>TEXT</td>
<td>System description</td>
</tr>
<tr>
<td>Value</td>
<td>REAL</td>
<td>Sizing value</td>
</tr>
<tr>
<td>Units</td>
<td>TEXT</td>
<td>Sizing units</td>
</tr>
</table>

<h4 id="zonesizes-table">ZoneSizes Table</h4>
<p>An overview of the ZoneSizes SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 32. SQL ZoneSizes Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ZoneSizesIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Zone Sizes Index</td>
</tr>
<tr>
<td>ZoneName</td>
<td>TEXT</td>
<td>Zone name</td>
</tr>
<tr>
<td>LoadType</td>
<td>TEXT</td>
<td>Load type</td>
</tr>
<tr>
<td>DesLoad</td>
<td>REAL</td>
<td>Design load</td>
</tr>
<tr>
<td>CalcDesFlow</td>
<td>REAL</td>
<td>Calculated design flow</td>
</tr>
<tr>
<td>UserDesFlow</td>
<td>REAL</td>
<td>User-specified design flow</td>
</tr>
<tr>
<td>DesDayName</td>
<td>TEXT</td>
<td>Design day name</td>
</tr>
<tr>
<td>PeakHrMin</td>
<td>TEXT</td>
<td>Time of the peak temperature</td>
</tr>
<tr>
<td>PeakTemp</td>
<td>REAL</td>
<td>Peak temperature</td>
</tr>
<tr>
<td>PeakHumRat</td>
<td>REAL</td>
<td>Peak humidity ratio</td>
</tr>
<tr>
<td>CalcOutsideAirFlow</td>
<td>REAL</td>
<td>Calculated outside air flow rate, in m3/s</td>
</tr>
</table>

<p>Please see the Zone Sizing object in the Group-Design Objects section of the Input-Output Reference for more information.</p>
<h4 id="zonegroups-table">ZoneGroups Table</h4>
<p>An overview of the ZoneGroups SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 33. SQL ZoneGroups Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ZoneGroupIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Zone group index</td>
</tr>
<tr>
<td>ZoneGroupName</td>
<td>TEXT</td>
<td>Zone list name</td>
</tr>
<tr>
<td>ZoneListIndex</td>
<td>INTEGER</td>
<td>The ZoneListIndex links this record to the respective zone list record (see ZoneLists table below)</td>
</tr>
<tr>
<td>ZoneListMultiplier</td>
<td>INTEGER</td>
<td>Zone list multiplier</td>
</tr>
</table>

<p>Please see the Zone Group object in the Group-Thermal Zone Description/Geometry section of the Input-Output Reference for more information.</p>
<h4 id="zonelists-table">ZoneLists Table</h4>
<p>An overview of the ZoneLists SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 34. SQL ZoneLists Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ZoneListIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Zone list index</td>
</tr>
<tr>
<td>Name</td>
<td>TEXT</td>
<td>Zone list name</td>
</tr>
</table>

<p>Please see the Zone List object in the Group-Thermal Zone Description/Geometry section of the Input-Output Reference for more information.</p>
<h4 id="zoneinfozonelists-table">ZoneInfoZoneLists Table</h4>
<p>An overview of the ZoneInfoZoneLists SQL table is shown below.</p>
<table class="table table-striped">
<caption>SQL ZoneLists Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ZoneListIndex</td>
<td>INTEGER</td>
<td>Zone list index</td>
</tr>
<tr>
<td>ZoneIndex</td>
<td>INTEGER</td>
<td>Zone index</td>
</tr>
</table>

<p>This is a join table to represent the many-to-many relationship of zones and zone lists.  ZoneListIndex and ZoneIndex together are the Primary Key for this table.</p>
<h3 id="miscellaneous-tables">Miscellaneous Tables</h3>
<h4 id="schedules-table">Schedules Table</h4>
<p>An overview of the Schedules SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 35. SQL Schedules Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ScheduleIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Schedule index</td>
</tr>
<tr>
<td>ScheduleName</td>
<td>TEXT</td>
<td>Schedule name</td>
</tr>
<tr>
<td>ScheduleType</td>
<td>TEXT</td>
<td>Schedule Type</td>
</tr>
<tr>
<td>ScheduleMinimum</td>
<td>REAL</td>
<td>ScheduleMinimum</td>
</tr>
<tr>
<td>ScheduleMaximum</td>
<td>REAL</td>
<td>ScheduleMaximum</td>
</tr>
</table>

<p>Please see the Group-Schedules section of the Input-Output Reference for more information.</p>
<h4 id="simulations-table">Simulations Table</h4>
<p>An overview of the Simulations SQL table is shown below.  Currently there will only be one record in the table, because the SQLite database is relevant to only one simulation.  In the future this might change if multiple simulations are aggregated into a larger database.</p>
<table class="table table-striped">
<caption>Table 36. SQL Simulations Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>SimulationIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Simulation index, currently there will be only one record in this table.</td>
</tr>
<tr>
<td>EnergyPlusVersion</td>
<td>TEXT</td>
<td>The version of EnergyPlus that was used to run the simulation.</td>
</tr>
<tr>
<td>TimeStamp</td>
<td>TEXT</td>
<td>A text string containing the timestamp when the simulation was run.</td>
</tr>
<tr>
<td>NumTimestepsPerHour</td>
<td>INTEGER</td>
<td>The number of timesteps per hour used for the simulation.  See the Timestep object for more information.</td>
</tr>
<tr>
<td>Completed</td>
<td>BOOL</td>
<td>True if the simulation completed without crashing.</td>
</tr>
<tr>
<td>CompletedSuccessfully</td>
<td>BOOL</td>
<td>True if the simulation completed without any severe or fatal errors.</td>
</tr>
</table>

<h4 id="environmentperiods-table">EnvironmentPeriods Table</h4>
<p>An overview of the EnvironmentPeriods SQL table is shown below.</p>
<table class="table table-striped">
<caption>Table 37. SQL EnvironmentPeriods Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>EnvironmentPeriodIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Environment period index</td>
</tr>
<tr>
<td>SimulationIndex</td>
<td>INTEGER</td>
<td>A foreign key to a record in the Simulations table.</td>
</tr>
<tr>
<td>EnvironmentName</td>
<td>TEXT</td>
<td>A text string identifying the environment.</td>
</tr>
<tr>
<td>EnvironmentType</td>
<td>INTEGER</td>
<td>An enumeration of the environment type.  (1 = Design Day, 2 =  Design Run Period, 3 = Weather Run Period)  See the various SizingPeriod objects and the RunPeriod object for details.</td>
</tr>
</table>

<h4 id="tabulardata-table">TabularData Table</h4>
<p>An overview of the TabularData SQL table is shown below.   The TabularData table is only output when the “SimpleAndTabular” choice is made in the Output:SQLite object.  The TabularData table contains all of the tabular report information that is typically output to one of the formats controlled by the OutputControl:Table:Style object.  This is a generic way of dumping all of the existing tabular reports to the SQLite database.  This table has many references to the companion Strings table.  The Strings table simply associates strings to an integer value for space efficiency of the database.  Tabular data is easier to query from the TabularDataWithStrings table, which is implemented as a database view that joins this table with the Strings table.</p>
<table class="table table-striped">
<caption>Table 38. SQL TabularData Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>TabularDataIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>Tabular Data Index</td>
</tr>
<tr>
<td>ReportNameIndex</td>
<td>INTEGER</td>
<td>A foreign key to an entry in the Strings table, which indicates the name of the report the record belongs to.</td>
</tr>
<tr>
<td>ReportForStringIndex</td>
<td>INTEGER</td>
<td>A foreign key to an entry in the Strings table, which indicates the “For” text that is associated with the record.  An example is the Space Loads report where the “For” text identifies which zone the record pertains to.</td>
</tr>
<tr>
<td>TableNameIndex</td>
<td>INTEGER</td>
<td>A foreign key to an entry in the Strings table, which indicates the name of the table the record belongs to.  This is typically the text that immediately precedes the tables in html format.</td>
</tr>
<tr>
<td>SimulationIndex</td>
<td>INTEGER</td>
<td>A foreign key to the Simulations table.</td>
</tr>
<tr>
<td>RowNameIndex</td>
<td>INTEGER</td>
<td>A foreign key to an entry in the Strings table, which indicates the name of the row the record belongs to.</td>
</tr>
<tr>
<td>ColumnNameIndex</td>
<td>INTEGER</td>
<td>A foreign key to an entry in the Strings table, which indicates the name of the column the record belongs to.</td>
</tr>
<tr>
<td>UnitsIndex</td>
<td>INTEGER</td>
<td>A foreign key to an entry in the Strings table, which indicates the units associated with the record.</td>
</tr>
<tr>
<td>SimulationIndex</td>
<td>INTEGER</td>
<td>A foreign key to the Simulations table.</td>
</tr>
<tr>
<td>RowId</td>
<td>INTEGER</td>
<td>The index of the row associated with the record.  Data in the first row of a tabular report would have the Id 1.</td>
</tr>
<tr>
<td>ColumnId</td>
<td>INTEGER</td>
<td>The index of the column associated with the record.  Data in the first column of a tabular report would have the Id 1.</td>
</tr>
<tr>
<td>Value</td>
<td>REAL</td>
<td>The value of the record.  Most data is numeric, thus the type for this column is REAL.  The SQLite engine will first try to store the value as a REAL, however if this fails the value will be stored as text.</td>
</tr>
</table>

<h4 id="strings-table">Strings Table</h4>
