<p>An overview of the Strings SQL table is shown below. The Strings table is only output when the “SimpleAndTabular” choice is made in the Output:SQLite object.  The Strings table simply associates strings with integers to save space in the database.</p>
<table class="table table-striped">
<caption>Table 39. SQL Strings Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>StringIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The integer primary key that uniquely identifies the string record.</td>
</tr>
<tr>
<td>StringTypeIndex</td>
<td>INTEGER</td>
<td>A foreign key to the StringTypes table.</td>
</tr>
<tr>
<td>Value</td>
<td>TEXT</td>
<td>The record’s string value.</td>
</tr>
</table>

<h4 id="stringtypes-table">StringTypes Table</h4>
<p>An overview of the StringTypes SQL table is shown below. The StringTypes table is only output when the “SimpleAndTabular” choice is made in the Output:SQLite object.</p>
<table class="table table-striped">
<caption>Table 40. SQL StringTypes Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>StringTypeIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The integer primary key.</td>
</tr>
<tr>
<td>Value</td>
<td>TEXT</td>
<td>The record’s string value.  Currently there are 6 possible values; ReportName, ReportForString, TableName, RowName, ColumnName, and Units.  That is, entries in the Strings table are one of these types.</td>
</tr>
</table>

<h4 id="tabulardatawithstrings-table">TabularDataWithStrings Table</h4>
<p>An overview of the TabularDataWithStrings SQL table is shown below.  This table is implemented as a view of other tables and is not actually a table in the database.  This view is similar to the TabularData table except text strings are directly available in place of foreign keys to the Strings table.   The TabularDataWithStrings view is only created when the “SimpleAndTabular” choice is made in the Output:SQLite object.</p>
<p>An example of a SQL query to get a table out of the AnnualBuildingUtilityPerformanceSummary report is the following.</p>
<pre><code>select \* FROM TabularDataWithStrings WHERE 
ReportName='AnnualBuildingUtilityPerformanceSummary' 
and TableName='Site and Source Energy';
</code></pre>

<table class="table table-striped">
<caption>Table 41. SQL TabularDataWithStrings Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>TabularDataIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The index of the record</td>
</tr>
<tr>
<td>Value</td>
<td>REAL</td>
<td>The value of the record</td>
</tr>
<tr>
<td>ReportName</td>
<td>TEXT</td>
<td>The name of the report the record belongs to.</td>
</tr>
<tr>
<td>ReportForString</td>
<td>TEXT</td>
<td>The “For” string.</td>
</tr>
<tr>
<td>TableName</td>
<td>TEXT</td>
<td>The name of the table the record belongs to.</td>
</tr>
<tr>
<td>RowName</td>
<td>TEXT</td>
<td>The name of the row associated with the record.</td>
</tr>
<tr>
<td>ColumnName</td>
<td>TEXT</td>
<td>The name of the column associated with the record.</td>
</tr>
<tr>
<td>Units</td>
<td>TEXT</td>
<td>The units associated with the record.</td>
</tr>
</table>

<h4 id="errors-table">Errors Table</h4>
<p>The Errors SQL table reports errors and warnings for the simulation.  The content of this table includes most of the content of the error file.  However, it does not contain purely informational messages (e.g. not warnings or errors) and some of the error summary statistics which may be readily computed. Users should be aware that errors experienced while processing input cause EnergyPlus to exit before the SQLite output database has been initialized.  This is because the Output:SQLite object must be parsed from the input to request the database.  Therefore, failures in input processing are indicated by the absence of a SQLite output file.  The regular error or audit files must be used to identify the erroneous input objects in this case.  Because each error or warning message is expected to be unique these messages are stored directly in the Errors table and not in the Strings table.</p>
<table class="table table-striped">
<caption>Table 42. SQL Errors Table Contents</caption>
<tr>
<th>Field Name</th>
<th>Field Type</th>
<th>Description</th>
</tr>
<tr>
<td>ErrorIndex</td>
<td>INTEGER PRIMARY KEY</td>
<td>The index of the error or warning message.</td>
</tr>
<tr>
<td>SimulationIndex</td>
<td>INTEGER FOREIGN KEY</td>
<td>The simulation the error or warning pertains to.</td>
</tr>
<tr>
<td>ErrorType</td>
<td>INTEGER</td>
<td>Type of error or warning 0=Warning, 1=Severe, 2=Fatal.</td>
</tr>
<tr>
<td>ErrorMessage</td>
<td>TEXT</td>
<td>The text of the error message.</td>
</tr>
<tr>
<td>Count</td>
<td>INTEGER</td>
<td>Number of times that the error was repeated.  This will be 1 for normal warnings or errors, 0 for warning and error messages, and the number of times the error or warning is repeated.</td>
</tr>
</table>

<h3 id="how-to-access-the-sqlite-data">How to Access the SQLite Data</h3>
<p>The SQL database can be accessed in a number of ways, including via the command line, through ODBC, or through as SQLite’s API interface. SQLite uses the industry standard SQL 92 language.</p>
<h4 id="command-line">Command Line</h4>
<p>One of the simplest ways to access the data in the SQL database is by way of the SQL command line tool (i.e., sqlite3). A brief description of how to use sqlite3 for each computing platform is given below.</p>
<h4 id="windows-xp-and-windows-vista">Windows XP and Windows Vista</h4>
<p>While Windows does not ship with sqlite3 installed, the sqlite3 binary can be downloaded from the SQLite webpage (www.sqlite.org/download.html). After downloading the precompiled binary, install it in the EnergyPlus directory.</p>
<p>Once the sqlite3 executable is installed, access the program from the command line by typing “sqlite3” at the DOS prompt.</p>
<h4 id="linux">Linux</h4>
<p>The sqlite3 command line tool comes preinstalled on a number of more recent Linux releases. To see if sqlite3 is available (and which version is installed), type “sqlite3 --version” from the command line. If sqlite3 is not installed, the sqlite3 binary, as well as source code, can be downloaded from the SQLite webpage (http://www.sqlite.org/download.html) and installed in the directory of your choice.</p>
<h4 id="macintosh-os-x">Macintosh OS X</h4>
<p>The sqlite3 program comes standard on MacOS X 10.5. From the command line, type “sqlite3 --version” to see which version of sqlite3 is installed.  In order to access the database created by EnergyPlus, version 3 or later is required.</p>
<h4 id="accessing-the-data-from-the-command-line">Accessing the Data from the Command Line</h4>
<p>Once it has been confirmed that SQLite3 is installed on your machine, the SQL database can be accessed by typing:</p>
<pre><code>sqlite3 &amp;lt;database name&amp;gt;
</code></pre>

<p>at the command line, where &lt;database name &gt; is the name of the SQL database (e.g., sqlite3 eplusout.sql).</p>
<p>The sqlite.org <a href="http://www.sqlite.org/sqlite.html">website</a> gives examples of how sqlite3 can be used to access and output data in various formats.</p>
<h4 id="odbc">ODBC</h4>
<p>ODBC allows access to the SQL database from a variety of programs, including Microsoft Excel, Microsoft Access, and FileMaker. How to install and use ODBC drivers is outside the scope of this document, and more information can be found at the following websites:</p>
<p>Macintosh ODBC drivers:</p>
<p>http://www.actualtechnologies.com/</p>
<p>Windows and Linux ODBC information and drivers:</p>
<p>http://www.sqlite.org/cvstrac/wiki?p=SqliteOdbc</p>
<p>http://www.ch-werner.de/sqliteodbc/</p>
<h4 id="api">API</h4>
<p>Sqlite3 includes a rich C++ API (detailed on the SQLite website <a href="http://www.sqlite.org/cintro.html">www.sqlite.org/cintro.html</a>), and wrappers for the API interface are available in a variety of programming languages, including Fortran, TCL, and Ruby (see <a href="http://www.sqlite.org/cvstrac/wiki?p=SqliteWrappers">www.sqlite.org/cvstrac/wiki?p=SqliteWrappers</a> for more information).</p>
<h2 id="eplussszext">eplusssz.&lt;ext&gt;</h2>
<p>This file is the result of the system sizing calculation. As usual, the file can be read into a spreadsheet for easy viewing. System Sizing (see Sizing:System object) performs a special calculation that, to oversimplify, sums up the results of the zone sizing calculation and saves the results in the system sizing arrays for reporting on component size requirements.</p>
<p>An excerpt of the file:</p>
<p>Time,:Des Heat Mass Flow [kg/s],:Des Cool Mass Flow [kg/s],:Des Heat Cap [W],:Des Sens Cool Cap [W],</p>
<p>00:15:00,1.063942E+00,0.000000E+00,5.944201E+03,0.000000E+00,</p>
<p>00:30:00,1.063942E+00,0.000000E+00,5.944201E+03,0.000000E+00,</p>
<p>00:45:00,1.063942E+00,0.000000E+00,5.944201E+03,0.000000E+00,</p>
<p>01:00:00,1.063942E+00,0.000000E+00,5.944201E+03,0.000000E+00,</p>
<p>01:15:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>01:30:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>01:45:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>02:00:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>02:15:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>02:30:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>02:45:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>03:00:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>03:15:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>03:30:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>03:45:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>04:00:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>04:15:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>04:30:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>04:45:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>05:00:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>05:15:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,</p>
<p>05:30:00,1.063942E+00,0.000000E+00,5.944200E+03,0.000000E+00,
 === reduced for brevity ===</p>
<p>Coinc Peak   ,1.063943E+00,1.378986E+00,5.944199E+03,2.165922E+04,</p>
<p>NonCoinc Peak,1.063943E+00,1.553319E+00,5.944199E+03,2.165922E+04,</p>
<h4 id="field-time_1">Field: Time</h4>
<p>Calculation time – this will show the time steps used by the simulation and by the sizing calculation.</p>
<h4 id="field-des-heat-mass-flow-kgs">Field: Des Heat Mass Flow [kg/s]</h4>
<p>Calculated design heating mass flow rate.</p>
<h4 id="field-des-cool-mass-flow-kgs">Field: Des Cool Mass Flow [kg/s]</h4>
<p>Calculated design cooling mass flow rate.</p>
<h4 id="field-des-heat-cap-w">Field: Des Heat Cap [W]</h4>
<p>Calculated design heating capacity.</p>
<h4 id="field-des-sens-cool-cap-w">Field: Des Sens Cool Cap [W]</h4>
<p>Calculated design sensible cooling capacity.</p>
<h4 id="line-coinc-peak">Line: Coinc Peak</h4>
<p>The values in this line only apply to the Mass Flow Rates. The coincident peak cooling mass flow rate is the maximum of the sum of the zone peak cooling mass flow rates occurring at each time step. The coincident peak heating mass flow rate is the maximum of the sum of the zone peak heating mass flow rates occurring at each time step.</p>
<h4 id="line-noncoinc-peak">Line: NonCoinc Peak</h4>
<p>The values in this line only apply to the Mass Flow Rates. The noncoincident peak cooling mass flow rate is the sum of the zone peak cooling mass flow rates, no matter what time of day the individual zone peaks occurred. The noncoincident peak heating mass flow rate is the sum of the zone peak heating mass flow rates, no matter what time of day the individual zone peaks occurred.</p>
<p>Or as depicted graphically:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image017.png" /></p>
<p>Figure 5. System Size depiction from eplusout.ssz</p>
<h2 id="epluszszext">epluszsz.&lt;ext&gt;</h2>
<p>This file is a result of the zone sizing calculation. Zone Sizing (see Sizing:Zone object) performs a special calculation, using a theoretical ideal zonal system, and determines the zone design heating and cooling flow rates and loads, saving the results in the zone sizing arrays. The file has a similar format to the eplusssz.&lt;ext&gt; file.</p>
<p>An excerpt:</p>
<p>Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s]</p>
<p>00:15:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>00:30:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>00:45:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>01:00:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>01:15:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>01:30:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>01:45:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>02:00:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>02:15:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>02:30:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>02:45:00,3.860764E+03,0.000000E+00,1.371872E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,3.753069E+03,0.000000E+00,1.333603E-01,0.000000E+00,1.625149E+03,0.000000E+00,5.774764E-02,0.000000E+00,2.981568E+03,0.000000E+00,1.059457E-01,0.000000E+00</p>
<p>=== reduced for brevity ===</p>
<p>Peak,3.860764E+03,2.647331E+03,1.371872E-01,2.618408E-01,1.625149E+03,2.234379E+03,5.774764E-02,2.209833E-01,3.753069E+03,2.506339E+03,1.333603E-01,2.478849E-01,1.625149E+03,2.464720E+03,5.774764E-02,2.437670E-01,2.981568E+03,2.628694E+03,1.059457E-01,2.599981E-01</p>
<p>Peak Vol Flow (m3/s),,,1.166672E-01,2.226756E-01,,,4.910995E-02,1.879294E-01,,,1.134128E-01,2.108072E-01,,,4.910995E-02,2.073052E-01,,,9.009871E-02,2.211085E-01</p>
<p>The columns are:</p>
<h4 id="field-time_2">Field: Time</h4>
<p>Calculation time – this will show the time steps used by the simulation and by the sizing calculation.</p>
<h4 id="sizing-calculation-fields">Sizing Calculation Fields</h4>
<p>Each of the Zone Sizing output fields has the Zone Name, the Environment Name for the peak prepended to the item that has been calculated.  The four fields calculated are:</p>
<ul>
<li>
<p>Des Heat Load</p>
</li>
<li>
<p>Des Sens Cool Load</p>
</li>
<li>
<p>Des Heat Mass Flow</p>
</li>
<li>
<p>Des Cool Mass Flow</p>
</li>
</ul>
<p>These are repeated for the number of zones in the sizing calculation.</p>
<h4 id="field-des-heat-load-w">Field:  Des Heat Load [W]</h4>
<p>This is the calculated design/required heating load at the time step.</p>
<h4 id="field-des-sens-cool-load-w">Field:  Des Sens Cool Load [W]</h4>
<p>This is the calculated design/required cooling load at the time step.</p>
<h4 id="field-des-heat-mass-flow-kgs_1">Field:  Des Heat Mass Flow [kg/s]</h4>
<p>This is the calculated design/required heating mass flow rate at the time step.</p>
<h4 id="field-des-cool-mass-flow-kgs_1">Field: Des Cool Mass Flow [kg/s]</h4>
<p>This is the calculated design/required cooling mass flow rate at the time step.</p>
<h4 id="line-peak">Line: Peak</h4>
<p>This indicates the peak calculation (load or mass flow) over the 24 hour condensed sizing period.</p>
<h4 id="line-peak-vol-flow-m3s">Line: Peak Vol Flow [m3/s]</h4>
<p>For the mass flow rates, this indicates the peak volume flow calculation (m3/s) over the 24 hour condensed sizing period.</p>
<p>Or as depicted in a chart:</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image018.jpg" /></p>
<p>Figure 6. Zone Sizing from epluszsz.csv</p>
<h2 id="eplusoutext">eplusout.&lt;ext&gt;</h2>
<p>The eplusout.csv (or txt or tab extension) is a file that can be produced by post-processing on the eplusout.eso file. EnergyPlus distributes a post-processing program (ReadVarsESO – see next section) with the installation.</p>
<h2 id="eplusmtrext">eplusmtr.&lt;ext&gt;</h2>
<p>The eplusmtr.csv (or txt or tab extension) is a file that can be produced by post-processing on the eplusout.mtr file. EnergyPlus distributes a post-processing program (ReadVarsESO – see next section) with the installation.</p>
<h2 id="eplusmapext">eplusmap.&lt;ext&gt;</h2>
<p>The eplusmap.csv (or txt or tab extension) is a file that is generated by the Output:IlluminanceMap object. These are calculated for the Daylighting:Controls daylighting option. By default, this is a comma delimited text file (csv) that can be imported into a spreadsheet program. For example, the input for the Output:IlluminanceMap object shown below:</p>
<p><strong>Output:IlluminanceMap</strong>,</p>
<p>Daylit Map,              !- Map Name</p>
<p>Daylit Zone,             !- Zone Name</p>
<p>0.8,                     !- Z height {m}</p>
<p>0.1,                     !- X minimum coordinate {m}</p>
<p>4.9,                     !- X maximum coordinate {m}</p>
<p>10,                      !- Number of X grid points</p>
<p>0.1,                     !- Y minimum coordinate {m}</p>
<p>9.9,                     !- Y maximum coordinate {m}</p>
<p>10;                      !- Number of Y grid points</p>
<p>generates the following output in csv format when viewed with Microsoft Excel.  <strong>Note that if the point is outside the zone a “*” will be shown.</strong></p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image019.png" /></p>
<p>Figure 7. Spreadsheet view of Daylight Map output</p>
<p>Each cell reports the illuminance (in lux) at the location specified by the (X;Y) coordinates in the column and row headers. These are XY pairs separated by a semi-colon for ease in importing into the spreadsheet. The Z coordinate of the map is shown in the title (the illuminance map is set in a plane). The date and time are indicated in the upper left cell of the map. One map is reported for every hour of the simulation.</p>
<p>The illuminance values are organized to allow the user to rapidly plot a visualization of the data using Microsoft Excel’s standard “3-D Column” graph. A 3-D graph is shown below for the data in a single day similar to the earlier example.</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image020.png" /></p>
<p>Figure 8. 3D Graph of Illuminance Map</p>
<p>The following figure illustrates a similar map for the tubular daylighting device example file that is included with the installation.</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image021.png" /></p>
<p>Figure 9. A 3D illuminance map for the tubular daylighting device file</p>
<p>Individual 3-D graphs can be generated for each hour of a given day and collected to generate a sequence of graphs representing the progression of daylighting conditions over the course of the day. Using additional software tools (not provided with EnergyPlus) the user can do further post-processing to link screenshots of the graphs into an animated sequence.</p>
<h2 id="eplusoutdfs">eplusout.dfs</h2>
<p>The daylight factors report contains the pre-calculated hourly daylight factors for the four CIE sky types (clear, clear turbid, intermediate, and overcast sky) and two daylight reference points for each exterior window of a daylight zone. The file is CSV formatted – ready for spreadsheet viewing. The input for requesting the report is simple:</p>
<p>The following shows an excerpt the daylight factors for a window without shade:</p>
<p>This file contains daylight factors for all exterior windows of daylight zones.</p>
<p>If only one reference point the last 4 columns in the data will be zero.</p>
<p>MonthAndDay,Zone Name,Window Name,Window State</p>
<p>Hour,Daylight Factor for Clear Sky at Reference point 1,Daylight Factor for Clear Turbid Sky at Reference point 1,Daylight Factor for Intermediate Sky at Reference point 1,Daylight Factor for Overcast Sky at Reference point 1,Daylight Factor for Clear Sky at Reference point 2,Daylight Factor for Clear Turbid Sky at Reference point 2,Daylight Factor for Intermediate Sky at Reference point 2,Daylight Factor for Overcast Sky at Reference point 2</p>
<p>01/21,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,Base Window</p>
<p>1,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>2,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>3,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>4,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>5,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>6,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>7,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>8,5.08810E-002,5.78633E-002,2.59271E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>9,5.85018E-002,6.68126E-002,3.02054E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>10,6.26710E-002,7.12830E-002,3.37475E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>11,6.35876E-002,7.17181E-002,3.59982E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>12,6.23746E-002,6.98139E-002,3.66365E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>13,6.39669E-002,7.21972E-002,3.61684E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>14,6.25455E-002,7.10272E-002,3.39911E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>15,5.85994E-002,6.67866E-002,3.05581E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>16,5.17581E-002,5.89493E-002,2.63461E-002,1.42712E-002,0.00000,0.00000,0.00000,0.00000</p>
<p>17,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>18,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>19,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>20,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>21,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>22,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>23,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>24,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000</p>
<p>The first line describes the data in the eplusout.dfs file. The second line describes the header of the daily row:</p>
<table class="table table-striped">
<tr>
<td>Month and Day</td>
<td>Zone Name</td>
<td>Window Name</td>
<td>Window State</td>
</tr>
<tr>
<td>01/21</td>
<td>PERIMETER_BOT_ZN_1</td>
<td>PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
<td>Base Window</td>
</tr>
</table>

<p>The Window State column has three possible outputs – Base Window indicating windows without shades; a numeric value, from 0.0 to 180.0 for every 10.0 step, indicating the slat angle (in degrees) of the blind shading the window; blink indicating windows in shaded state by shades, screens, and blinds with fixed slat angle.</p>
<p>The third line describes the hourly daylight factors. Note that the last 4 columns are 0.0 because there is only one daylight reference point.:</p>
<table class="table table-striped">
<tr>
<td>Hour</td>
<td>Daylight factor for clear sky at reference point 1</td>
<td>Daylight factor for clear turbid sky at reference point 1</td>
<td>Daylight factor for intermediate sky at reference point 1</td>
<td>Daylight factor for overcast sky at reference point 1</td>
<td>Daylight factor for clear sky at reference point 2</td>
<td>Daylight factor for clear turbid sky at reference point 2</td>
<td>Daylight factor for intermediate sky at reference point 2</td>
<td>Daylight factor for overcast sky at reference point 2</td>
</tr>
<tr>
<td>10</td>
<td>0.06239</td>
<td>0.07088</td>
<td>0.03377</td>
<td>0.01427</td>
<td>0.0</td>
<td>0.0</td>
<td>0.0</td>
<td>0.0</td>
</tr>
</table>

<h2 id="eplusscreencsv">eplusscreen.csv</h2>
<p>Results of the window screen transmittance map. This file can be used to create a 3-D Column chart for graphically viewing the direct beam and reflected beam transmittance at various relative azimuth and relative altitude angles. The “relative” angles in this file are the incident solar angles with respect to the outward surface normal. The figures below are example 3-D charts generated using the data provided in this output file.</p>
<p><img alt="TransmittancePlotExample" src="../../OutputDetailsAndExamples/media/image022.jpg" /></p>
<h2 id="eplustblext">eplustbl.&lt;ext&gt;</h2>
<p>The eplustbl file contains the tabular output results that are created when using the following objects:</p>
<ul>
<li>
<p>Output:Table:SummaryReports</p>
</li>
<li>
<p>Output:Table:TimeBins</p>
</li>
<li>
<p>Output:Table:Monthly</p>
</li>
<li>
<p>UtilityCost:Tariff</p>
</li>
<li>
<p>ComponentCost:Line Item</p>
</li>
</ul>
<p>The format and the extension for the file depends on the setting of the ColumnSeparator field of the Output:Table:Style object. The choices of HTML, tab, fixed, comma, and XML result in eplustbl.htm, eplustbl.tab, eplustbl.txt, eplustbl.csv, eplustbl.xml respectively. The HTML version of the report also includes a table of contents that allows easier navigation through the file.</p>
<p>By default the energy units reported in all of the eplustbl files are in Joules (J) but the UnitConversion field of the Output:Table:Style object allows for the values to be reported in MJ, GJ or in kWh. In addition, the Output:Table:Style object can specify for the tables to be in IP units for all fields.</p>
<h3 id="outputtablesummaryreports">Output:Table:SummaryReports</h3>
<p>Several predefined reports are available from the Output:Table:SummaryReports object including the following. (spaces are inserted in names for readability; keys are included in the Input Data Dictionary or by just removing the spaces):</p>
<ul>
<li>All Summary</li>
</ul>
<p>Lists all following applicable tables with “Summary” in the name.</p>
<ul>
<li>All Monthly</li>
</ul>
<p>Lists all following applicable tables with “Monthly” in the name.</p>
<ul>
<li>All Summary And Monthly</li>
</ul>
<p>Lists all following applicable tables with both “Summary” and “Monthly” in the name. This does not include the Zone Component Load Summary report.</p>
<ul>
<li>All Summary and Sizing Period</li>
</ul>
<p>Lists the All Summary tables as well as the Zone Component Load report (currently the only Sizing Period report). Please note that the Zone Component Load report does increase the run time because it repeats sizing periods.</p>
<ul>
<li>All Summary Monthly and Sizing Period</li>
</ul>
<p>Lists the All Summary tables, the Monthly tables as well as the Zone Component Load report (currently the only Sizing Period report). Please note that the Zone Component Load report does increase the run time because it repeats sizing periods.</p>
<ul>
<li>
<p>Annual Building Utility Performance Summary</p>
</li>
<li>
<p>Input Verification and Results Summary</p>
</li>
<li>
<p>Demand End Use Components Summary</p>
</li>
<li>
<p>Source Energy End Use Components Summary</p>
</li>
<li>
<p>Climatic Data Summary</p>
</li>
<li>
<p>Equipment Summary</p>
</li>
<li>
<p>Envelope Summary</p>
</li>
<li>
<p>Surface Shadowing Summary</p>
</li>
<li>
<p>Shading Summary</p>
</li>
<li>
<p>Lighting Summary</p>
</li>
<li>
<p>HVAC Sizing Summary</p>
</li>
<li>
<p>System Summary</p>
</li>
<li>
<p>Component Sizing Summary</p>
</li>
<li>
<p>Outdoor Air Summary</p>
</li>
<li>
<p>Object Count Summary</p>
</li>
<li>
<p>Component Cost Economics Summary</p>
</li>
<li>
<p>Energy Meters</p>
</li>
<li>
<p>Sensible Heat Gain Summary</p>
</li>
<li>
<p>Standard 62.1 Summary</p>
</li>
<li>
<p>Zone Component Load Summary</p>
</li>
<li>
<p>Zone Cooling Summary Monthly</p>
</li>
<li>
<p>Zone Heating Summary Monthly</p>
</li>
<li>
<p>Zone Electric Summary Monthly</p>
</li>
<li>
<p>Space Gains Monthly</p>
</li>
<li>
<p>Peak Space Gains Monthly</p>
</li>
<li>
<p>Space Gain Components At Cooling Peak Monthly</p>
</li>
<li>
<p>Energy Consumption Electricity Natural Gas Monthly</p>
</li>
<li>
<p>Energy Consumption Electricity Generated Propane Monthly</p>
</li>
<li>
<p>Energy Consumption Diesel FuelOil Monthly</p>
</li>
<li>
<p>Energy Consumption District Heating Cooling Monthly</p>
</li>
<li>
<p>Energy Consumption Coal Gasoline Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Electricity Monthly</p>
</li>
<li>
<p>End Use Energy Consumption NaturalGas Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Diesel Monthly</p>
</li>
<li>
<p>End Use Energy Consumption FuelOil Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Coal Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Propane Monthly</p>
</li>
<li>
<p>End Use Energy Consumption Gasoline Monthly</p>
</li>
<li>
<p>Peak Energy End Use Electricity Part1 Monthly</p>
</li>
<li>
<p>Peak Energy End Use Electricity Part2 Monthly</p>
</li>
<li>
<p>Electric Components Of Peak Demand Monthly</p>
</li>
<li>
<p>Peak Energy End Use NaturalGas Monthly</p>
</li>
<li>
<p>Peak Energy End Use Diesel Monthly</p>
</li>
<li>
<p>Peak Energy End Use FuelOil Monthly</p>
</li>
<li>
<p>Peak Energy End Use Coal Monthly</p>
</li>
<li>
<p>Peak Energy End Use Propane Monthly</p>
</li>
<li>
<p>Peak Energy End Use Gasoline Monthly</p>
</li>
<li>
<p>Setpoints Not Met With Temperatures Monthly</p>
</li>
<li>
<p>Comfort Report Simple55 Monthly</p>
</li>
<li>
<p>Unglazed Transpired Solar Collector Summary Monthly</p>
</li>
<li>
<p>Occupant Comfort Data Summary Monthly</p>
</li>
<li>
<p>Chiller Report Monthly</p>
</li>
<li>
<p>Tower Report Monthly</p>
</li>
<li>
<p>Boiler Report Monthly</p>
</li>
<li>
<p>DX Report Monthly</p>
</li>
<li>
<p>Window Report Monthly</p>
</li>
<li>
<p>Window Energy Report Monthly</p>
</li>
<li>
<p>Window Zone Summary Monthly</p>
</li>
<li>
<p>Window Energy Zone Summary Monthly</p>
</li>
<li>
<p>Average Outdoor Conditions Monthly</p>
</li>
<li>
<p>Outdoor Conditions Maximum DryBulb Monthly</p>
</li>
<li>
<p>Outdoor Conditions Minimum DryBulb Monthly</p>
</li>
<li>
<p>Outdoor Conditions Maximum WetBulb Monthly</p>
</li>
<li>
<p>Outdoor Conditions Maximum DewPoint Monthly</p>
</li>
<li>
<p>Outdoor Ground Conditions Monthly</p>
</li>
<li>
<p>WindowAC Report Monthly</p>
</li>
<li>
<p>Water Heater Report Monthly</p>
</li>
<li>
<p>Generator Report Monthly</p>
</li>
<li>
<p>Daylighting Report Monthly</p>
</li>
<li>
<p>Coil Report Monthly</p>
</li>
<li>
<p>PlantLoop Demand Report Monthly</p>
</li>
<li>
<p>Fan Report Monthly</p>
</li>
<li>
<p>Pump Report Monthly</p>
</li>
<li>
<p>CondLoop Demand Report Monthly</p>
</li>
<li>
<p>Zone Temperature Oscillation Report Monthly</p>
</li>
<li>
<p>AirLoop System Energy And Water Use Monthly</p>
</li>
<li>
<p>AirLoop System Component Loads Monthly</p>
</li>
<li>
<p>AirLoop System Component Energy Use Monthly</p>
</li>
<li>
<p>Mechanical Ventilation Loads Monthly</p>
</li>
</ul>
<p>Each of these reports is made up of several sub-tables of information. Examples of some of the tables are shown below. To enable all of the reports the single All Summary may be specified.</p>
<h3 id="annual-building-utility-performance-summary">Annual Building Utility Performance Summary</h3>
<p>The Annual Building Utility Performance Summary report provides an overview of energy consumption in the building for different end uses. The following is an example this report (some columns may be truncated due to page size). The key used to obtain this report is AnnualBuildingUtilityPerformanceSummary.</p>
<p>In the <em>Comfort and Setpoint Not Met Summary</em> sub-table, facility hours represents the total number of hours that any single zone did not meet the comfort or setpoint criteria. It is not weighted by number of zones or number of occupants.</p>
<p>The values in the <em>End Uses</em> sub-table are from report meters. To determine which components are attached to each end-use meter, consult the meter details output file (*.mtd).</p>
<p>Report: Annual Building Utility Performance Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Values gathered over 8760.00 hours</p>
<p>Site and Source Energy</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total Energy (GJ)</td>
<td>Energy Per Total Building Area (MJ/m2)</td>
<td>Energy Per Conditioned Building Area (MJ/m2)</td>
</tr>
<tr>
<td>Total Site Energy</td>
<td>194.80</td>
<td>210.09</td>
<td>210.09</td>
</tr>
<tr>
<td>Net Site Energy</td>
<td>194.80</td>
<td>210.09</td>
<td>210.09</td>
</tr>
<tr>
<td>Total Source Energy</td>
<td>532.25</td>
<td>574.04</td>
<td>574.04</td>
</tr>
<tr>
<td>Net Source Energy</td>
<td>532.25</td>
<td>574.04</td>
<td>574.04</td>
</tr>
</table>

<p>Source to Site Energy Converstion Factors</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Source=&gt;Site Conversion Factor</td>
</tr>
<tr>
<td>Electricity</td>
<td>3.167</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>1.084</td>
</tr>
<tr>
<td>District Cooling</td>
<td>1.056</td>
</tr>
<tr>
<td>District Heating</td>
<td>3.613</td>
</tr>
<tr>
<td>Steam</td>
<td>0.300</td>
</tr>
<tr>
<td>Gasoline</td>
<td>1.050</td>
</tr>
<tr>
<td>Diesel</td>
<td>1.050</td>
</tr>
<tr>
<td>Coal</td>
<td>1.050</td>
</tr>
<tr>
<td>Fuel Oil #1</td>
<td>1.050</td>
</tr>
<tr>
<td>Fuel Oil #2</td>
<td>1.050</td>
</tr>
<tr>
<td>Propane</td>
<td>1.050</td>
</tr>
</table>

<p>Building Area</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Area (m2)</td>
</tr>
<tr>
<td>Total Building Area</td>
<td>927.20</td>
</tr>
<tr>
<td>Net Conditioned Building Area</td>
<td>927.20</td>
</tr>
<tr>
<td>Unconditioned Building Area</td>
<td>0.00</td>
</tr>
</table>

<p>End Uses</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity (GJ)</td>
<td>Natural Gas (GJ)</td>
<td>Other Fuel (GJ)</td>
<td>District Cooling (GJ)</td>
<td>District Heating (GJ)</td>
<td>Water (m3)</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>40.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>18.18</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>81.24</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>47.70</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>7.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Total End Uses</td>
<td>154.15</td>
<td>40.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p><em>Note: Natural gas appears to be the principal heating source based on energy usage.</em></p>
<p>End Uses By Subcategory</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Subcategory</td>
<td>Electricity (GJ)</td>
<td>Natural Gas (GJ)</td>
<td>Other Fuel (GJ)</td>
<td>District Cooling (GJ)</td>
<td>District Heating (GJ)</td>
<td>Water (m3)</td>
</tr>
<tr>
<td>Heating</td>
<td>General</td>
<td>0.00</td>
<td>40.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>General</td>
<td>18.18</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>GeneralLights</td>
<td>81.24</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>General</td>
<td>47.70</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>General</td>
<td>7.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>Normalized Metrics</p>
<p>Utility Use Per Conditioned Floor Area</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity Intensity (MJ/m2)</td>
<td>Natural Gas Intensity (MJ/m2)</td>
<td>Other Fuel Intensity (MJ/m2)</td>
<td>District Cooling Intensity (MJ/m2)</td>
<td>District Heating Intensity (MJ/m2)</td>
<td>Water Intensity (m3/m2)</td>
</tr>
<tr>
<td>Lighting</td>
<td>87.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC</td>
<td>27.19</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other</td>
<td>51.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>166.25</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>Utility Use Per Total Floor Area</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity Intensity (MJ/m2)</td>
<td>Natural Gas Intensity (MJ/m2)</td>
<td>Other Fuel Intensity (MJ/m2)</td>
<td>District Cooling Intensity (MJ/m2)</td>
<td>District Heating Intensity (MJ/m2)</td>
<td>Water Intensity (m3/m2)</td>
</tr>
<tr>
<td>Lighting</td>
<td>87.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC</td>
<td>27.19</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other</td>
<td>51.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>166.25</td>
<td>43.84</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>Electric Loads Satisfied</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity (GJ)</td>
<td>Percent Electricity (%)</td>
</tr>
<tr>
<td>Fuel-Fired Power Generation</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>High Temperature Geothermal*</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Photovoltaic Power</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Wind Power*</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Net Decrease in On-Site Storage</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total On-Site Electric Sources</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Electricity Coming From Utility</td>
<td>154.15</td>
<td>100.00</td>
</tr>
<tr>
<td>Surplus Electricity Going To Utility</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Net Electricity From Utility</td>
<td>154.15</td>
<td>100.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Total On-Site and Utility Electric Sources</td>
<td>154.15</td>
<td>100.00</td>
</tr>
<tr>
<td>Total Electricity End Uses</td>
<td>154.15</td>
<td>100.00</td>
</tr>
</table>

<p>On-Site Thermal Sources</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Heat (GJ)</td>
<td>Percent Heat (%)</td>
</tr>
<tr>
<td>Water-Side Heat Recovery</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Air to Air Heat Recovery for Cooling</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Air to Air Heat Recovery for Heating</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>High-Temperature Geothermal*</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Solar Water Thermal</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Solar Air Thermal</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Total On-Site Thermal Sources</td>
<td>0.00</td>
<td> </td>
</tr>
</table>

<p>Water Source Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Water (m3)</td>
<td>Percent Water (%)</td>
</tr>
<tr>
<td>Rainwater Collection</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Condensate Collection</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Groundwater Well</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Total On Site Water Sources</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Initial Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Final Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Change in Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Water Supplied by Utility</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Total On Site, Change in Storage, and Utility Water Sources</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Total Water End Uses</td>
<td>0.00</td>
<td>-</td>
</tr>
</table>

<p>Comfort and Setpoint Not Met Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Facility (Hours)</td>
</tr>
<tr>
<td>Time Set Point Not Met During Occupied Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Time Set Point Not Met During Occupied Cooling</td>
<td>406.00</td>
</tr>
<tr>
<td>Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
<td>1033.00</td>
</tr>
</table>

<p>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</p>
<h3 id="input-verification-and-results-summary">Input Verification and Results Summary</h3>
<p>The Input Verification and Results Summary report provides a summary of some of the most common input assumptions that are not included in any of the other predefined reports. Directly following is an example of the report. The key used to obtain this report is InputVerificationandResultsSummary.</p>
<p>Report: Input Verification and Results Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>General</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Value</td>
</tr>
<tr>
<td>Program Version and Build</td>
<td>EnergyPlus, Version 3.1</td>
</tr>
<tr>
<td>Weather</td>
<td>Chicago IL United States TMY2 94846 WMO#=725340</td>
</tr>
<tr>
<td>Latitude (deg)</td>
<td>41.78</td>
</tr>
<tr>
<td>Longitude (deg)</td>
<td>-87.8</td>
</tr>
<tr>
<td>Elevation (m)</td>
<td>190.00</td>
</tr>
<tr>
<td>Time Zone</td>
<td>-6.0</td>
</tr>
<tr>
<td>North Axis Angle (deg)</td>
<td>30.00</td>
</tr>
<tr>
<td>Hours Simulated (hrs)</td>
<td>8760.00</td>
</tr>
</table>

<p>ENVELOPE</p>
<p>Window-Wall Ratio</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total</td>
<td>North (315 to 45 deg)</td>
<td>East (45 to 135 deg)</td>
<td>South (135 to 225 deg)</td>
<td>West (225 to 315 deg)</td>
</tr>
<tr>
<td>Gross Wall Area (m2)</td>
<td>274.20</td>
<td>91.50</td>
<td>45.60</td>
<td>91.50</td>
<td>45.60</td>
</tr>
<tr>
<td>Window Opening Area (m2)</td>
<td>61.65</td>
<td>20.85</td>
<td>9.12</td>
<td>22.56</td>
<td>9.12</td>
</tr>
<tr>
<td>Window-Wall Ratio (%)</td>
<td>22.48</td>
<td>22.79</td>
<td>20.00</td>
<td>24.66</td>
<td>20.00</td>
</tr>
</table>

<p>Skylight-Roof Ratio</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total</td>
</tr>
<tr>
<td>Gross Roof Area (m2)</td>
<td>463.60</td>
</tr>
<tr>
<td>Skylight Area (m2)</td>
<td>0.00</td>
</tr>
<tr>
<td>Skylight-Roof Ratio (%)</td>
<td>0.00</td>
</tr>
</table>

<p>PERFORMANCE</p>
<p>Zone Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Area (m2)</td>
<td>Conditioned (Y/N)</td>
<td>Volume (m3)</td>
<td>Multipliers</td>
<td>Gross Wall Area (m2)</td>
<td>Window Glass Area (m2)</td>
<td>Lighting (W/m2)</td>
<td>People (m2/person)</td>
<td>Plug and Process(W/m2)</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>463.60</td>
<td>Yes</td>
<td>283.20</td>
<td>1.00</td>
<td>54.84</td>
<td>0.00</td>
<td>0.0000</td>
<td> </td>
<td>0.0000</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>99.16</td>
<td>Yes</td>
<td>239.25</td>
<td>1.00</td>
<td>73.20</td>
<td>22.56</td>
<td>15.9742</td>
<td>9.01</td>
<td>10.6495</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>42.73</td>
<td>Yes</td>
<td>103.31</td>
<td>1.00</td>
<td>36.48</td>
<td>9.12</td>
<td>16.0056</td>
<td>8.55</td>
<td>10.6704</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>96.48</td>
<td>Yes</td>
<td>239.25</td>
<td>1.00</td>
<td>73.20</td>
<td>20.85</td>
<td>16.4179</td>
<td>8.77</td>
<td>10.9453</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>42.73</td>
<td>Yes</td>
<td>103.31</td>
<td>1.00</td>
<td>36.48</td>
<td>9.12</td>
<td>16.0056</td>
<td>8.55</td>
<td>10.6704</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>182.49</td>
<td>Yes</td>
<td>447.68</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>16.2420</td>
<td>9.12</td>
<td>10.8280</td>
</tr>
<tr>
<td>Total</td>
<td>927.20</td>
<td> </td>
<td>1416.00</td>
<td> </td>
<td>274.20</td>
<td>61.65</td>
<td>8.0889</td>
<td>17.83</td>
<td>5.3926</td>
</tr>
<tr>
<td>Conditioned Total</td>
<td>927.20</td>
<td> </td>
<td>1416.00</td>
<td> </td>
<td>274.20</td>
<td>61.65</td>
<td>8.0889</td>
<td>17.83</td>
<td>5.3926</td>
</tr>
<tr>
<td>Unconditioned Total</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<h3 id="demand-end-use-components-summary">Demand End Use Components Summary</h3>
<p>The Demand End Use Components Summary report shows the demand breakdown by component end use at the time that the peak demand for each source of energy is set. The time of the peak demand is shown in the first row. The contributions of each end use at the time of the peak demand of the energy source is shown in this report. The key used to obtain this report is DemandEndUseComponentsSummary.</p>
<p>Report: Demand End Use Components Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>End Uses</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity (W)</td>
<td>Natural Gas (W)</td>
<td>Propane (W)</td>
<td>District Cooling (W)</td>
<td>Steam (W)</td>
<td>Water (m3/s)</td>
</tr>
<tr>
<td>Time of Peak</td>
<td>02-JUL-14:00</td>
<td>31-DEC-07:15</td>
<td>-</td>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>12342.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>7500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>4000.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>1498.36</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Total End Uses</td>
<td>25340.97</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>End Uses By Subcategory</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Subcategory</td>
<td>Electricity (W)</td>
<td>Natural Gas (W)</td>
<td>Propane (W)</td>
<td>District Cooling (W)</td>
<td>Steam (W)</td>
<td>Water (m3/s)</td>
</tr>
<tr>
<td>Heating</td>
<td>General</td>
<td>0.00</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>General</td>
<td>12342.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>GeneralLights</td>
<td>7500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>General</td>
<td>4000.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>General</td>
<td>1498.36</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<h3 id="source-energy-end-use-components-summary">Source Energy End Use Components Summary</h3>
<p>The Source Energy End Use Components Summary report produces a report that includes three tables. These tables display source energy by fuel type that is calculated based on site to source energy factors specified by the user in the EnvironmentalImpactFactors and FuelFactors objects. The last two tables display the source energy in terms of area normalized metrics. Directly following is an example of the three tables. The key used to obtain this report is SourceEnergyEndUseComponentsSummary.</p>
<p>Report: <strong>Source Energy End Use Components Summary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p>Timestamp: <strong>2011-10-07 20:53:43</strong></p>
<p><strong>Values gathered over 8760.00 hours</strong></p>
<p><strong>Source Energy End Use Components Summary</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Source Electricity [GJ]</td>
<td>Source Natural Gas [GJ]</td>
<td>Source Other Fuel [GJ]</td>
<td>Source District Cooling [GJ]</td>
<td>Source District Heating [GJ]</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>167.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>569.39</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>325.49</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>55.72</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>7.57</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1125.82</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p><strong>Normalized Metrics</strong></p>
<p><strong>Source Energy End Use Components Per Conditioned Floor Area</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Source Electricity [MJ/m2]</td>
<td>Source Natural Gas [MJ/m2]</td>
<td>Source Other Fuel [MJ/m2]</td>
<td>Source District Cooling [MJ/m2]</td>
<td>Source District Heating [MJ/m2]</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p><strong>Source Energy End Use Components Per Total Floor Area</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Source Electricity [MJ/m2]</td>
<td>Source Natural Gas [MJ/m2]</td>
<td>Source Other Fuel [MJ/m2]</td>
<td>Source District Cooling [MJ/m2]</td>
<td>Source District Heating [MJ/m2]</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<h3 id="equipment-summary">Equipment Summary</h3>
<p>The Equipment Summary report provides a summary of the HVAC related equipment in the building. The central chiller example shows the most common type of chillers, boilers and towers used in EnergyPlus. The remaining subtables cover DX coils, fans and water heating equipment. Not every type of HVAC equipment is represented in this report. Directly following is an example of the report. The key used to obtain this report is EquipmentSummary.</p>
<p>Report: Equipment Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Central Plant</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Nominal Capacity (W)</td>
<td>Nominal Efficiency (W/W)</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Cooling Coils</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Nominal Total Capacity (W)</td>
<td>Nominal Sensible Capacity (W)</td>
<td>Nominal Latent Capacity (W)</td>
<td>Nominal Sensible Heat Ratio</td>
<td>Nominal Efficiency (W/W)</td>
</tr>
<tr>
<td>MAIN COOLING COIL 1</td>
<td>Coil:Cooling:DX:TwoSpeed</td>
<td>37506.82</td>
<td>25504.64</td>
<td>12002.18</td>
<td>0.68</td>
<td>3.00</td>
</tr>
</table>

<p>Heating Coils</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Nominal Total Capacity (W)</td>
<td>Nominal Efficiency (W/W)</td>
</tr>
<tr>
<td>SPACE1-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>17614.83</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE2-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>14619.82</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE3-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>16093.74</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE4-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>18942.35</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE5-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>19146.73</td>
<td>0.80</td>
</tr>
<tr>
<td>MAIN HEATING COIL 1</td>
<td>Coil:Heating:Gas</td>
<td>19754.61</td>
<td>0.80</td>
</tr>
</table>

<p>Fans</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Total Efficiency (W/W)</td>
<td>Delta Pressure (pa)</td>
<td>Max Flow Rate (m3/s)</td>
<td>Rated Power (W)</td>
<td>Motor Heat In Air Fraction</td>
<td>End Use</td>
</tr>
<tr>
<td>SUPPLY FAN 1</td>
<td>Fan:VariableVolume</td>
<td>0.70</td>
<td>600.00</td>
<td>2.27</td>
<td>1942.10</td>
<td>1.00</td>
<td>General</td>
</tr>
</table>

<p>Pumps</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Control</td>
<td>Head (pa)</td>
<td>Power (W)</td>
<td>Motor Efficiency (W/W)</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Service Water Heating</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Storage Volume (m3)</td>
<td>Input(W)</td>
<td>Thermal Efficiency (W/W)</td>
<td>Recovery Efficiency (W/W)</td>
<td>Energy Factor</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<h3 id="envelope-summary">Envelope Summary</h3>
<p>The Envelope Summary report provides a summary of the elements of the envelope of the building. The first table describes the exterior opaque elements and the second table describes the fenestration elements. Reflectance is defined as one minus the thermal absorptance. Directly following is an example of the report. The key used to obtain this report is EnvelopeSummary.</p>
<p>Report: Envelope Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Opaque Exterior</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Construction</td>
<td>Reflectance</td>
<td>U-Factor with Film (W/m2-K)</td>
<td>U-Factor no Film (W/m2-K)</td>
<td>Gross Area (m2)</td>
<td>Azimuth (deg)</td>
<td>Tilt (deg)</td>
<td>Cardinal Direction</td>
</tr>
<tr>
<td>WALL-1PF</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>18.30</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>WALL-1PR</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>9.12</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>WALL-1PB</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>18.30</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>WALL-1PL</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>9.12</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>TOP-1</td>
<td>ROOF-1</td>
<td>0.35</td>
<td>0.268</td>
<td>0.28</td>
<td>463.60</td>
<td>210.00</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>FRONT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>73.20</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>F1-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>99.16</td>
<td>30.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>RIGHT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>36.48</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>F2-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>42.73</td>
<td>300.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>BACK-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>73.20</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>F3-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>96.48</td>
<td>74.22</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>LEFT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>36.48</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>F4-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>42.73</td>
<td>120.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>F5-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>182.49</td>
<td>30.00</td>
<td>180.00</td>
<td> </td>
</tr>
</table>

<p>Fenestration</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Construction</td>
<td>Area of One Opening (m2)</td>
<td>Area of Openings (m2)</td>
<td>U-Factor</td>
<td>SHGC</td>
<td>Visible Transmittance</td>
<td>Shade Control</td>
<td>Parent Surface</td>
<td>Azimuth (deg)</td>
<td>Cardinal Direction</td>
</tr>
<tr>
<td>WF-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.56</td>
<td>16.56</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>DF-1</td>
<td>SGL GREY 3MM</td>
<td>6.00</td>
<td>6.00</td>
<td>5.89</td>
<td>0.708</td>
<td>0.611</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>WR-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>RIGHT-1</td>
<td>120.00</td>
<td>E</td>
</tr>
<tr>
<td>WB-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.44</td>
<td>16.44</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>DB-1</td>
<td>SGL GREY 3MM</td>
<td>4.41</td>
<td>4.41</td>
<td>5.89</td>
<td>0.708</td>
<td>0.611</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>WL-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>LEFT-1</td>
<td>300.00</td>
<td>W</td>
</tr>
<tr>
<td>Total or Average</td>
<td> </td>
<td> </td>
<td>61.65</td>
<td>3.26</td>
<td>0.753</td>
<td>0.778</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>North Total or Average</td>
<td> </td>
<td> </td>
<td>20.85</td>
<td>3.39</td>
<td>0.751</td>
<td>0.769</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Non-North Total or Average</td>
<td> </td>
<td> </td>
<td>40.80</td>
<td>3.19</td>
<td>0.755</td>
<td>0.782</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<h3 id="surface-shadowing-summary">Surface Shadowing Summary</h3>
<p>The Surface Shadowing Summary report summarizes how the surfaces may cast shadows on other surfaces. Directly following is an example of the report. The key used to obtain this report is SurfaceShadowingSummary.</p>
<p>Report: Surface Shadowing Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Possible Shadow Casters</td>
</tr>
<tr>
<td>FRONT-1</td>
<td>MAIN SOUTH OVERHANG |Mir-MAIN SOUTH OVERHANG |</td>
</tr>
<tr>
<td>SOUTH DOOR OVERHANG</td>
<td>Mir-MAIN SOUTH OVERHANG |WALL-1PF |FRONT-1 |</td>
</tr>
<tr>
<td>WALL-1PF</td>
<td>Mir-MAIN SOUTH OVERHANG |SOUTH DOOR OVERHANG |Mir-SOUTH DOOR OVERHANG |</td>
</tr>
<tr>
<td>MAIN SOUTH OVERHANG</td>
<td>FRONT-1 |</td>
</tr>
</table>

<p>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Possible Shadow Casters</td>
</tr>
<tr>
<td>WF-1</td>
<td>FRONT-1 |</td>
</tr>
<tr>
<td>DF-1</td>
<td>FRONT-1 |</td>
</tr>
<tr>
<td>WR-1</td>
<td>RIGHT-1 |</td>
</tr>
<tr>
<td>WB-1</td>
<td>BACK-1 |</td>
</tr>
<tr>
<td>DB-1</td>
<td>BACK-1 |</td>
</tr>
<tr>
<td>WL-1</td>
<td>LEFT-1 |</td>
</tr>
</table>

<h3 id="shading-summary_1">Shading Summary</h3>
<p>The Shading Summary report shows how much of each window is sunlit at different times of the year and also includes a summary of the window controls. Directly following is an example of the report. The key used to obtain this report is ShadingSummary.</p>
<p>Report: Shading Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Sunlit Fraction</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>March 21 9am</td>
<td>March 21 noon</td>
<td>March 21 3pm</td>
<td>June 21 9am</td>
<td>June 21 noon</td>
<td>June 21 3pm</td>
<td>December 21 9am</td>
<td>December 21 noon</td>
<td>December 21 3pm</td>
</tr>
<tr>
<td>WF-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.43</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.30</td>
<td>0.52</td>
<td>0.86</td>
</tr>
<tr>
<td>DF-1</td>
<td>0.73</td>
<td>0.26</td>
<td>0.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.28</td>
<td>0.90</td>
<td>0.69</td>
<td>0.92</td>
</tr>
<tr>
<td>WR-1</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>DB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WL-1</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
</tr>
</table>

<p>Window Control</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Name</td>
<td>Type</td>
<td>Shaded Construction</td>
<td>Control</td>
<td>Glare Control</td>
</tr>
<tr>
<td>none</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<h3 id="lighting-summary">Lighting Summary</h3>
<p>The Lighting Summary report provides a description of the interior and exterior lighting systems being simulated. It also provides a summary of daylighting controls. The Interior Lighting table has three columns that are explained below:</p>
<p>Scheduled Hours/Week [hr] - In the schedule shown, this represents the average weekly sum of hourly values. It is based on a full year even if the simulation is only performed for part of the year. It is not affected by daylighting.</p>
<p>Hours/Week &gt; 1% [hr] – This represents the average hours per week that are above 1% of the design value.</p>
<p>Full Load Hours/Week [hr] – This is based on consumption and hours that the consumption occurred. It is dependent on the run period used. When simulating only a portion of the year, the value depends on which days of the year (the number of weekdays versus weekend days, for example) are simulated. It also indicates the impact of daylighting control. Directly following is an example of the report. The key used to obtain this report is LightingSummary.</p>
<p>Report: Lighting Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2012-09-05 12:10:52</p>
<p>Interior Lighting</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Zone</td>
<td>Lighting Power Density [W/m2]</td>
<td>Zone Area [m2]</td>
<td>Total Power [W]</td>
<td>End Use Subcategory</td>
<td>Schedule Name</td>
<td>Scheduled Hours/Week [hr]</td>
<td>Hours/Week &gt; 1% [hr]</td>
<td>Full Load Hours/Week [hr]</td>
<td>Return Air Fraction</td>
<td>Conditioned (Y/N)</td>
<td>Consumption [GJ]</td>
</tr>
<tr>
<td>SPACE1-1 LIGHTS 1</td>
<td>SPACE1-1</td>
<td>15.9742</td>
<td>99.16</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>17.16</td>
</tr>
<tr>
<td>SPACE2-1 LIGHTS 1</td>
<td>SPACE2-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>HALFPERCENT</td>
<td>0.60</td>
<td>0.00</td>
<td>0.59</td>
<td>0.2000</td>
<td>Y</td>
<td>0.08</td>
</tr>
<tr>
<td>SPACE3-1 LIGHTS 1</td>
<td>SPACE3-1</td>
<td>16.4179</td>
<td>96.48</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>ALWAYSON</td>
<td>168.00</td>
<td>168.00</td>
<td>168.00</td>
<td>0.2000</td>
<td>Y</td>
<td>49.95</td>
</tr>
<tr>
<td>SPACE4-1 LIGHTS 1</td>
<td>SPACE4-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>7.41</td>
</tr>
<tr>
<td>SPACE5-1 LIGHTS 1</td>
<td>SPACE5-1</td>
<td>16.2420</td>
<td>182.49</td>
<td>2964.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>32.11</td>
</tr>
<tr>
<td>Interior Lighting Total</td>
<td> </td>
<td>16.1777</td>
<td>463.60</td>
<td>7500.00</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td>106.70</td>
</tr>
</table>

<p>Daylighting</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Zone</td>
<td>Daylighting Type</td>
<td>Control Type</td>
<td>Fraction Controlled</td>
<td>Lighting Installed in Zone [W]</td>
<td>Lighting Controlled [W]</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Exterior Lighting</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Total Watts</td>
<td>Astronomical Clock/Schedule</td>
<td>Schedule Name</td>
<td>Scheduled Hours/Week [hr]</td>
<td>Hours/Week &gt; 1% [hr]</td>
<td>Full Load Hours/Week [hr]</td>
<td>Consumption [GJ]</td>
</tr>
<tr>
<td>Exterior Lighting Total</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
</tr>
</table>

<h3 id="hvac-sizing-summary">HVAC Sizing Summary</h3>
<p>The HVAC Sizing Summary report provides information on the zone cooling and heating sizing and the peak load conditions as well as information about the system air flow sizing. Directly following is an example of the report. The key used to obtain this report is HVACSizingSummary.</p>
<p>Report: <strong>HVAC Sizing Summary</strong>
 For: <strong>Entire Facility
</strong> Timestamp: <strong>2011-09-23 15:09:34
 Zone Cooling</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Calculated Design Load [W]</td>
<td>User Design Load [W]</td>
<td>Calculated Design Air Flow [m3/s]</td>
<td>User Design Air Flow [m3/s]</td>
<td>Design Day Name</td>
<td>Date/Time Of Peak</td>
<td>Temperature at Peak [C]</td>
<td>Humidity Ratio at Peak [kgWater/kgAir]</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>2647.33</td>
<td>2647.33</td>
<td>0.223</td>
<td>0.223</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:45:00</td>
<td>31.02</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>2234.38</td>
<td>2234.38</td>
<td>0.188</td>
<td>0.188</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 10:00:00</td>
<td>27.43</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>2506.34</td>
<td>2506.34</td>
<td>0.211</td>
<td>0.211</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:00:00</td>
<td>31.50</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>2464.72</td>
<td>2464.72</td>
<td>0.207</td>
<td>0.207</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 17:30:00</td>
<td>29.47</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>2628.69</td>
<td>2628.69</td>
<td>0.221</td>
<td>0.221</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:00:00</td>
<td>31.50</td>
<td>0.01459</td>
</tr>
</table>

<p><strong>Zone Heating</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Calculated Design Load [W]</td>
<td>User Design Load [W]</td>
<td>Calculated Design Air Flow [m3/s]</td>
<td>User Design Air Flow [m3/s]</td>
<td>Design Day Name</td>
<td>Date/Time Of Peak</td>
<td>Temperature at Peak [C]</td>
<td>Humidity Ratio at Peak [kgWater/kgAir]</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>3860.76</td>
<td>3860.76</td>
<td>0.117</td>
<td>0.117</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>1625.15</td>
<td>1625.15</td>
<td>0.049</td>
<td>0.049</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>3753.07</td>
<td>3753.07</td>
<td>0.113</td>
<td>0.113</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>1625.15</td>
<td>1625.15</td>
<td>0.049</td>
<td>0.049</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>2981.57</td>
<td>2981.57</td>
<td>0.090</td>
<td>0.103</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
</table>

<p><strong>System Design Air Flow Rates</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Calculated cooling [m3/s]</td>
<td>User cooling [m3/s]</td>
<td>Calculated heating [m3/s]</td>
<td>User heating [m3/s]</td>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>0.43</td>
<td>0.43</td>
</tr>
</table>

<p><strong>Plant Loop Coincident Design Fluid Flow Rate Adjustments</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Previous Design Volume Flow Rate [m3/s]</td>
<td>Algorithm Volume Flow Rate [m3/s]</td>
<td>Coincident Design Volume Flow Rate [m3/s]</td>
<td>Coincident Size Adjusted</td>
<td>Peak Sizing Period Name</td>
<td>Peak Day into Period</td>
<td>Peak Hour Of Day</td>
<td>Peak Step Start Minute</td>
</tr>
<tr>
<td>COOLSYS1 Sizing Pass 1</td>
<td>0.120672</td>
<td>0.141525</td>
<td>0.141525</td>
<td>Yes</td>
<td>CHICAGO ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1</td>
<td>1</td>
<td>2</td>
<td>30></td>
</tr>
<tr>
<td>HEATSYS1 Sizing Pass 1</td>
<td>0.060598</td>
<td>0.049054</td>
<td>0.049054</td>
<td>Yes</td>
<td>CHICAGO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
<td>1</td>
<td>7</td>
<td>20></td>
</tr>
</table>

<h3 id="system-summary">System Summary</h3>
<p>The System Summary report provides information about some of the primary components in the system including the economizer and demand controlled ventilation. In addition, this report describes when the zone conditions are not comfortable or when set points are not met.</p>
<p>In the <em>Time Not Comfortable Based on Simple ASHRAE 55-2004</em> and Time Setpoint Not Met sub-tables, The reported time represents the total number of hours that a given zone did not meet the comfort or setpoint criteria. For the Facility row, this is the total numbers of hours that one or more zones were out of range. The values are not weighted by number of zones or number of occupants.</p>
<p>Directly following is an example of the report. The key used to obtain this report is SystemSummary.</p>
<p>Report: System Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Economizer</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>High Limit Shutoff Control</td>
<td>Minimum Outside Air (m3/s)</td>
<td>Maximum Outside Air (m3/s)</td>
<td>Return Air Temp Limit</td>
<td>Return Air Enthalpy Limit</td>
<td>Outside Air Temperature Limit (C)</td>
<td>Outside Air Enthalpy Limit (C)</td>
</tr>
<tr>
<td>none</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Demand Controlled Ventilation using VENTILATION:MECHANICAL</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Ventilation:Mechanical Name</td>
<td>Outside Air Per Person(m3/s-person)</td>
<td>Outside Air Per Area (m3/s-m2)</td>
</tr>
<tr>
<td>none</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Time Not Comfortable Based on Simple ASHRAE 55-2004</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Winter Clothes (hr)</td>
<td>Summer Clothes (hr)</td>
<td>Summer or Winter Clothes (hr)</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>429.00</td>
<td>1913.75</td>
<td>79.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>739.25</td>
<td>1719.75</td>
<td>22.50</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>482.00</td>
<td>1885.50</td>
<td>85.50</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>588.25</td>
<td>2039.75</td>
<td>59.50</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14.75</td>
<td>2535.75</td>
<td>14.75</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Facility</td>
<td>1041.75</td>
<td>2564.75</td>
<td>97.00</td>
</tr>
</table>

<p>Time Setpoint Not Met</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>During Heating (hr)</td>
<td>During Cooling (hr)</td>
<td>During Occupied Heating (hr)</td>
<td>During Occupied Cooling (hr)</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>321.00</td>
<td>45.25</td>
<td>35.00</td>
<td>45.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>104.25</td>
<td>44.00</td>
<td>0.25</td>
<td>10.75</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>297.50</td>
<td>0.75</td>
<td>36.25</td>
<td>0.75</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>77.75</td>
<td>27.00</td>
<td>0.25</td>
<td>0.00</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>292.25</td>
<td>1.00</td>
<td>13.75</td>
<td>1.00</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Facility</td>
<td>333.50</td>
<td>117.00</td>
<td>37.25</td>
<td>56.75</td>
</tr>
</table>

<h3 id="component-sizing-summary">Component Sizing Summary</h3>
<p>The Component Sizing Summary report includes details on many of the HVAC components in the simulation. For each of the components, one or more parameters are shown. Directly following is an example of the report. The key used to obtain this report is ComponentSizingSummary.</p>
<p>Report: Component Sizing Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>SINGLE DUCT:VAV:REHEAT</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Maximum air flow rate [m3/s]</td>
<td>Max Reheat Water Flow [m3/s]</td>
</tr>
<tr>
<td>SPACE1-1 VAV REHEAT</td>
<td>0.226630</td>
<td>0.000059</td>
</tr>
<tr>
<td>SPACE2-1 VAV REHEAT</td>
<td>0.176548</td>
<td>0.000046</td>
</tr>
<tr>
<td>SPACE3-1 VAV REHEAT</td>
<td>0.209331</td>
<td>0.000054</td>
</tr>
<tr>
<td>SPACE4-1 VAV REHEAT</td>
<td>0.222526</td>
<td>0.000058</td>
</tr>
<tr>
<td>SPACE5-1 VAV REHEAT</td>
<td>0.221695</td>
<td>0.000057</td>
</tr>
</table>

<p>COIL:Water:SimpleHeating</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Max Water Flow Rate of Coil [m3/s]</td>
<td>Design Coil Load [W]</td>
<td>UA of the Coil [W/delK]</td>
</tr>
<tr>
<td>SPACE1-1 ZONE COIL</td>
<td>0.000059</td>
<td>2698.50</td>
<td>66.13</td>
</tr>
<tr>
<td>SPACE2-1 ZONE COIL</td>
<td>0.000046</td>
<td>2102.17</td>
<td>51.51</td>
</tr>
<tr>
<td>SPACE3-1 ZONE COIL</td>
<td>0.000054</td>
<td>2492.52</td>
<td>61.08</td>
</tr>
<tr>
<td>SPACE4-1 ZONE COIL</td>
<td>0.000058</td>
<td>2649.63</td>
<td>64.93</td>
</tr>
<tr>
<td>SPACE5-1 ZONE COIL</td>
<td>0.000057</td>
<td>2639.74</td>
<td>64.69</td>
</tr>
<tr>
<td>OA HEATING COIL 1</td>
<td>0.000148</td>
<td>6812.27</td>
<td>84.72</td>
</tr>
<tr>
<td>MAIN HEATING COIL 1</td>
<td>0.000075</td>
<td>3458.59</td>
<td>55.80</td>
</tr>
</table>

<p>BRANCH</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Maximum Branch Flow Rate [m3/s]</td>
</tr>
<tr>
<td>VAV SYS 1 MAIN BRANCH</td>
<td>1.06</td>
</tr>
</table>

<p>AIR PRIMARY LOOP</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Primary air design volumetric flow rate [m3/s]</td>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.06</td>
</tr>
</table>

<p>CONTROLLER:OUTSIDE AIR</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>maximum outside air flow rate [m3/s]</td>
<td>minimum outside air flow rate [m3/s]</td>
</tr>
<tr>
<td>OA CONTROLLER 1</td>
<td>1.06</td>
<td>0.264118</td>
</tr>
</table>

<p>COIL:Water:Cooling</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Max Water Flow Rate of Coil [m3/s]</td>
<td>Max Air Flow Rate of Coil [m3/s]</td>
<td>Design Air Inlet Temperature [C]</td>
<td>Design Air Outlet Temperature [C]</td>
<td>Design Water Inlet Temperature [C]</td>
<td>Design Air Inlet Humidity Ratio</td>
<td>Design Air Outlet Humidity Ratio</td>
</tr>
<tr>
<td>OA COOLING COIL 1</td>
<td>0.001145</td>
<td>0.264118</td>
<td>30.01</td>
<td>11.00</td>
<td>7.00</td>
<td>0.014595</td>
<td>0.008000</td>
</tr>
<tr>
<td>MAIN COOLING COIL 1</td>
<td>0.000916</td>
<td>1.06</td>
<td>21.55</td>
<td>12.80</td>
<td>7.00</td>
<td>0.009333</td>
<td>0.008000</td>
</tr>
</table>

<p>FAN:SIMPLE:VARIABLEVOLUME</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Max Flow Rate [m3/s]</td>
<td>Min Flow Rate [m3/s]</td>
</tr>
<tr>
<td>SUPPLY FAN 1</td>
<td>1.06</td>
<td>0.353263</td>
</tr>
</table>

<p>CONTROLLER:SIMPLE</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Max Actuated Flow [m3/s]</td>
</tr>
<tr>
<td>OA CC CONTROLLER 1</td>
<td>0.001145</td>
</tr>
<tr>
<td>OA HC CONTROLLER 1</td>
<td>0.000148</td>
</tr>
<tr>
<td>CENTRAL COOLING COIL CONTROLLER 1</td>
<td>0.000916</td>
</tr>
<tr>
<td>CENTRAL HEATING COIL CONTROLLER 1</td>
<td>0.000075</td>
</tr>
</table>

<p>PLANT LOOP</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Maximum Loop Volumetric Flow Rate [m3/s]</td>
<td>Volume of the plant loop [m3]</td>
</tr>
<tr>
<td>HOT WATER LOOP</td>
<td>0.000497</td>
<td>0.559158</td>
</tr>
<tr>
<td>CHILLED WATER LOOP</td>
<td>0.002061</td>
<td>2.32</td>
</tr>
</table>

<p>BOILER:SIMPLE</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Nominal Capacity [W]</td>
<td>Design Boiler Water Flow Rate [m3/s]</td>
</tr>
<tr>
<td>CENTRAL BOILER</td>
<td>22853.43</td>
<td>0.000497</td>
</tr>
</table>

<p>CHILLER:ELECTRIC</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Nominal Capacity [W]</td>
<td>Design Evaporator Volumetric Water Flow Rate [m3/s]</td>
</tr>
<tr>
<td>CENTRAL CHILLER</td>
<td>34468.25</td>
<td>0.002061</td>
</tr>
</table>

<p>PUMP:VARIABLE SPEED</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Rated Volumetric Flow Rate [m3/s]</td>
<td>Rated Power Consumption [W]</td>
</tr>
<tr>
<td>HW CIRC PUMP</td>
<td>0.000497</td>
<td>126.98</td>
</tr>
<tr>
<td>CW CIRC PUMP</td>
<td>0.002061</td>
<td>526.69</td>
</tr>
</table>

<h3 id="outdoor-air-summary">Outdoor Air Summary</h3>
<p>The Outdoor Air Summary provides information for each zone on the average and minimum ventilation provided.</p>
<p>The reports described so far in this section are displayed when specified in the Output:Table:Predefined object. They are either on or off and are not customizable. The next few types of tabular reports are customizable. You can specify the report variables being used in each one.</p>
<p>Directly following is an example of the report. The key used to obtain this report is OutdoorAirSummary.</p>
<p>Report: Outdoor Air Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2007-10-17 08:54:27</p>
<p>Average Outside Air During Occupied Hours</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Average Number of Occupants</td>
<td>Nominal Number of Occupants</td>
<td>Zone Volume (m3)</td>
<td>Mechanical Ventilation (ach)</td>
<td>Infiltration (ach)</td>
<td>Simple Ventilation (ach)</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.365</td>
<td>0.050</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.630</td>
<td>0.051</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.338</td>
<td>0.050</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.708</td>
<td>0.051</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>17.27</td>
<td>20.00</td>
<td>447.68</td>
<td>0.214</td>
<td>0.052</td>
<td>0.000</td>
</tr>
</table>

<p>Minimum Outside Air During Occupied Hours</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Average Number of Occupants</td>
<td>Nominal Number of Occupants</td>
<td>Zone Volume (m3)</td>
<td>Mechanical Ventilation (ach)</td>
<td>Infiltration (ach)</td>
<td>Simple Ventilation (ach)</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>17.27</td>
<td>20.00</td>
<td>447.68</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
</table>

<h3 id="climatic-data-summary">Climatic Data Summary</h3>
<p>The Climatic Data Summary provides some statistics from the .STAT file concerning the selected weather. The Stat file must be available (it is included with all the weather files on the EnergyPlus website) for the report to be fully produced. Directly following is an example of the report. The key used to obtain this report is ClimaticDataSummary.</p>
<p>Report: Climatic Data Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 13:27:45</p>
<p>SizingPeriod:DesignDay</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Maximum Dry Bulb (C)</td>
<td>Daily Temperature Range (C)</td>
<td>Humidity Value</td>
<td>Humidity Type</td>
<td>Wind Speed (m/s)</td>
<td>Wind Direction</td>
</tr>
<tr>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>-17.30</td>
<td>0.00</td>
<td>-17.30</td>
<td>WETBULB</td>
<td>4.90</td>
<td>270.00</td>
</tr>
<tr>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>31.50</td>
<td>10.70</td>
<td>23.00</td>
<td>WETBULB</td>
<td>5.30</td>
<td>230.00</td>
</tr>
</table>

<p>Weather Statistics File</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Value</td>
</tr>
<tr>
<td>Reference</td>
<td>USA_Chicago-OHare_TMY2</td>
</tr>
<tr>
<td>Site:Location</td>
<td>Chicago IL USA</td>
</tr>
<tr>
<td>Latitude</td>
<td>N 41° 58'</td>
</tr>
<tr>
<td>Longitude</td>
<td>W 87° 54'</td>
</tr>
<tr>
<td>Time Zone</td>
<td>GMT -6.0 Hours</td>
</tr>
<tr>
<td>Elevation</td>
<td>190m above sea level</td>
</tr>
<tr>
<td>Standard Pressure at Elevation</td>
<td>99063Pa</td>
</tr>
<tr>
<td>Data Source</td>
<td>Release Test</td>
</tr>
<tr>
<td>WMO Station</td>
<td>725300</td>
</tr>
<tr>
<td>Design Conditions</td>
<td>Climate Design Data 2005 ASHRAE Handbook</td>
</tr>
<tr>
<td>Heating Design Temperature 99.6% (C)</td>
<td>-20.6</td>
</tr>
<tr>
<td>Heating Design Temperature 99% (C)</td>
<td>-17.3</td>
</tr>
<tr>
<td>Cooling Design Temperature 0.4% (C)</td>
<td>33.2</td>
</tr>
<tr>
<td>Cooling Design Temperature 1% (C)</td>
<td>31.5</td>
</tr>
<tr>
<td>Cooling Design Temperature 2% (C)</td>
<td>29.9</td>
</tr>
<tr>
<td>Maximum Dry Bulb Temperature (C)</td>
<td>35.6°</td>
</tr>
<tr>
<td>Maximum Dry Bulb Occurs on</td>
<td>Jul 9</td>
</tr>
<tr>
<td>Minimum Dry Bulb Temperature (C)</td>
<td>-22.8°</td>
</tr>
<tr>
<td>Minimum Dry Bulb Occurs on</td>
<td>Jan 7</td>
</tr>
<tr>
<td>Maximum Dew Point Temperature (C)</td>
<td>25.6</td>
</tr>
<tr>
<td>Maximum Dew Point Occurs on</td>
<td>Aug 4</td>
</tr>
<tr>
<td>Minimum Dew Point Temperature (C)</td>
<td>-28.9</td>
</tr>
<tr>
<td>Minimum Dew Point Occurs on</td>
<td>Dec 31</td>
</tr>
<tr>
<td>Heating Degree-Days (base 10°C)</td>
<td>1745</td>
</tr>
<tr>
<td>Cooling Degree-Days (base 18°C)</td>
<td>464</td>
</tr>
<tr>
<td>Köppen Classification</td>
<td>Dfa</td>
</tr>
<tr>
<td>Köppen Description</td>
<td>Humid continental (hot summer, cold winter, no dry season, lat. 30-60°N)</td>
</tr>
<tr>
<td>Köppen Recommendation</td>
<td>Unbearably humid periods in summer, but passive cooling is possible</td>
</tr>
<tr>
<td>ASHRAE Climate Zone</td>
<td>5A</td>
</tr>
<tr>
<td>ASHRAE Description</td>
<td>Cool-Humid</td>
</tr>
</table>

<h3 id="object-count-summary">Object Count Summary</h3>
<p>This report provides the count on the number of specific objects in the file. Directly following is an example of the report. The key used to obtain this report is ObjectCountSummary.</p>
<p>Report: Object Count Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2009-02-10 12:39:35</p>
<p>Surfaces by Class</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total</td>
<td>Outdoors</td>
</tr>
<tr>
<td>Wall</td>
<td>24</td>
<td>8</td>
</tr>
<tr>
<td>Floor</td>
<td>10</td>
<td>5</td>
</tr>
<tr>
<td>Roof</td>
<td>6</td>
<td>1</td>
</tr>
<tr>
<td>Internal Mass</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Building Detached Shading</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Fixed Detached Shading</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Window</td>
<td>6</td>
<td>6</td>
</tr>
<tr>
<td>Door</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Glass Door</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Shading</td>
<td>4</td>
<td>4</td>
</tr>
<tr>
<td>Overhang</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Fin</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Tubular Daylighting Device Dome</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Tubular Daylighting Device Diffuser</td>
<td>0</td>
<td>0</td>
</tr>
</table>

<p>HVAC</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Count</td>
</tr>
<tr>
<td>HVAC Air Loops</td>
<td>1</td>
</tr>
<tr>
<td>Conditioned Zones</td>
<td>6</td>
</tr>
<tr>
<td>Unconditioned Zones</td>
<td>0</td>
</tr>
<tr>
<td>Supply Plenums</td>
<td>0</td>
</tr>
<tr>
<td>Return Plenums</td>
<td>1</td>
</tr>
</table>

<h3 id="energy-meters">Energy Meters</h3>
<p>This report provides the details on all the energy meters generated by the simulation. Directly following is an example of the report. The key used to obtain this report is EnergyMeters.</p>
<p>Report: Energy Meters</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2012-05-01 17:07:24</p>
<p>Annual and Peak Values - Electricity</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Electricity Annual Value [GJ]</td>
<td>Electricity Minimum Value [W]</td>
<td>Timestamp of Minimum</td>
<td>Electricity Maximum Value [W]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>Electricity:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>01-APR-00:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Electricity:Building</td>
<td>128.94</td>
<td>475.00</td>
<td>01-JAN-00:15</td>
<td>12000.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE1-1</td>
<td>27.23</td>
<td>100.32</td>
<td>01-JAN-00:15</td>
<td>2534.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE1-1</td>
<td>17.16</td>
<td>79.20</td>
<td>01-JAN-00:15</td>
<td>1584.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>GeneralLights:InteriorLights:Electricity</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE2-1</td>
<td>11.76</td>
<td>43.32</td>
<td>01-JAN-00:15</td>
<td>1094.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE2-1</td>
<td>7.41</td>
<td>34.20</td>
<td>01-JAN-00:15</td>
<td>684.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE3-1</td>
<td>27.23</td>
<td>100.32</td>
<td>01-JAN-00:15</td>
<td>2534.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE3-1</td>
<td>17.16</td>
<td>79.20</td>
<td>01-JAN-00:15</td>
<td>1584.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE4-1</td>
<td>11.76</td>
<td>43.32</td>
<td>01-JAN-00:15</td>
<td>1094.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE4-1</td>
<td>7.41</td>
<td>34.20</td>
<td>01-JAN-00:15</td>
<td>684.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE5-1</td>
<td>50.96</td>
<td>187.72</td>
<td>01-JAN-00:15</td>
<td>4742.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE5-1</td>
<td>32.11</td>
<td>148.20</td>
<td>01-JAN-00:15</td>
<td>2964.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity</td>
<td>47.70</td>
<td>100.00</td>
<td>01-JAN-00:15</td>
<td>4500.00</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE1-1</td>
<td>10.07</td>
<td>21.12</td>
<td>01-JAN-00:15</td>
<td>950.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>General:InteriorEquipment:Electricity</td>
<td>47.70</td>
<td>100.00</td>
<td>01-JAN-00:15</td>
<td>4500.00</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE2-1</td>
<td>4.35</td>
<td>9.12</td>
<td>01-JAN-00:15</td>
<td>410.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE3-1</td>
<td>10.07</td>
<td>21.12</td>
<td>01-JAN-00:15</td>
<td>950.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE4-1</td>
<td>4.35</td>
<td>9.12</td>
<td>01-JAN-00:15</td>
<td>410.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE5-1</td>
<td>18.85</td>
<td>39.52</td>
<td>01-JAN-00:15</td>
<td>1778.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>ElectricityPurchased:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>ElectricityPurchased:Plant</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Cogeneration:ElectricityPurchased</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>ElectricitySurplusSold:Facility</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>ElectricitySurplusSold:Plant</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>Cogeneration:ElectricitySurplusSold</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>ElectricityNet:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>ElectricityNet:Plant</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Cogeneration:ElectricityNet</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Electricity:HVAC</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>655.43</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Fans:Electricity</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>655.43</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>General:Fans:Electricity</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>655.43</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Electricity:Plant</td>
<td>18.88</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>8053.88</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>Heating:Electricity</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>Boiler Parasitic:Heating:Electricity</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>Cooling:Electricity</td>
<td>16.44</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>7478.31</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>Pumps:Electricity</td>
<td>2.44</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>575.73</td>
<td>24-JUL-20:00</td>
</tr>
<tr>
<td>MYGENERALLIGHTS</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>MYBUILDINGELECTRIC</td>
<td>128.94</td>
<td>475.00</td>
<td>01-JAN-00:15</td>
<td>12000.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>MYBUILDINGOTHER</td>
<td>47.70</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
</table>

<p>Annual and Peak Values - Gas</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Gas Annual Value [GJ]</td>
<td>Gas Minimum Value [W]</td>
<td>Timestamp of Minimum</td>
<td>Gas Maximum Value [W]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>Gas:Facility</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
<tr>
<td>Gas:Plant</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
<tr>
<td>Heating:Gas</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
<tr>
<td>Boiler:Heating:Gas</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
</table>

<p>Annual and Peak Values - Cooling</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Cooling Annual Value [GJ]</td>
<td>Cooling Minimum Value [W]</td>
<td>Timestamp of Minimum</td>
<td>Cooling Maximum Value [W]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>PlantLoopCoolingDemand:Facility</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>PlantLoopCoolingDemand:HVAC</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>CoolingCoils:PlantLoopCoolingDemand</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
</table>

<p>Annual and Peak Values - Water</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Annual Value [m3]</td>
<td>Minimum Value [m3/s]</td>
<td>Timestamp of Minimum</td>
<td>Maximum Value [m3/s]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Annual and Peak Values - Other by Weight/Mass</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Annual Value [kg]</td>
<td>Minimum Value [kg/s]</td>
<td>Timestamp of Minimum</td>
<td>Maximum Value [kg/s]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>Carbon Equivalent:Facility</td>
<td>0.00</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>CarbonEquivalentEmissions:Carbon Equivalent</td>
<td>0.00</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
</tr>
</table>

<p>Annual and Peak Values - Other Volumetric</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Annual Value [m3]</td>
<td>Minimum Value [m3/s]</td>
<td>Timestamp of Minimum</td>
<td>Maximum Value [m3/s]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Annual and Peak Values - Other Liquid/Gas</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Annual Value [L]</td>
<td>Minimum Value [L]</td>
<td>Timestamp of Minimum</td>
<td>Maximum Value [L]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Annual and Peak Values - Other</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Annual Value [GJ]</td>
<td>Minimum Value [W]</td>
<td>Timestamp of Minimum</td>
<td>Maximum Value [W]</td>
<td>Timestamp of Maximum</td>
</tr>
<tr>
<td>EnergyTransfer:Facility</td>
<td>415.65</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>102784.74</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:Building</td>
<td>97.60</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>21488.05</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:PLENUM-1</td>
<td>22.50</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>4218.21</td>
<td>07-JAN-08:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer</td>
<td>42.23</td>
<td>0.00</td>
<td>19-MAR-15:30</td>
<td>21488.05</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:PLENUM-1</td>
<td>19.63</td>
<td>0.00</td>
<td>16-JAN-21:15</td>
<td>4218.21</td>
<td>07-JAN-08:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer</td>
<td>55.38</td>
<td>0.00</td>
<td>01-JAN-06:15</td>
<td>13937.19</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:PLENUM-1</td>
<td>2.87</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2539.33</td>
<td>18-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE1-1</td>
<td>17.91</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>4012.66</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE1-1</td>
<td>6.51</td>
<td>0.00</td>
<td>01-JAN-10:15</td>
<td>4012.66</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE1-1</td>
<td>11.40</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>3138.67</td>
<td>27-SEP-16:00</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE2-1</td>
<td>10.67</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>3432.93</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE2-1</td>
<td>2.42</td>
<td>0.00</td>
<td>01-JAN-01:30</td>
<td>3432.93</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE2-1</td>
<td>8.25</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2460.04</td>
<td>06-SEP-10:15</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE3-1</td>
<td>16.79</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>3788.83</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE3-1</td>
<td>6.09</td>
<td>0.00</td>
<td>01-JAN-12:00</td>
<td>3788.83</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE3-1</td>
<td>10.70</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2807.57</td>
<td>19-JUL-11:00</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE4-1</td>
<td>9.82</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>3746.68</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE4-1</td>
<td>2.98</td>
<td>0.00</td>
<td>01-JAN-01:30</td>
<td>3746.68</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE4-1</td>
<td>6.85</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2281.99</td>
<td>25-JUN-17:15</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE5-1</td>
<td>19.91</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>4037.31</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE5-1</td>
<td>4.60</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>4037.31</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE5-1</td>
<td>15.31</td>
<td>0.00</td>
<td>01-JAN-06:15</td>
<td>2611.53</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:HVAC</td>
<td>117.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>HeatingCoils:EnergyTransfer</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>PlantLoopHeatingDemand:Facility</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>PlantLoopHeatingDemand:HVAC</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>HeatingCoils:PlantLoopHeatingDemand</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>CoolingCoils:EnergyTransfer</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:Plant</td>
<td>200.23</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>62116.41</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>Boilers:EnergyTransfer</td>
<td>55.06</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>33674.15</td>
<td>28-MAR-06:15</td>
</tr>
<tr>
<td>Chillers:EnergyTransfer</td>
<td>64.37</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27319.05</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>HeatRejection:EnergyTransfer</td>
<td>80.81</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>34797.36</td>
<td>19-JUL-16:00</td>
</tr>
</table>

<h3 id="sensible-heat-gain-summary">Sensible Heat Gain Summary</h3>
<p>This report is more fully described in the Input Output Reference but represents the major heat gain components for each zone as well as the HVAC loads satisfied. Directly following is an example of the report. The key used to obtain this report is SensibleHeatGainSummary.</p>
<p>Report: Sensible Heat Gain Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2011-09-09 08:02:03</p>
<p>Annual Building Sensible Heat Gain Components</p>
<table class="table table-striped">
<tr>
<td></td>
<td>HVAC Input Sensible Air Heating [GJ]</td>
<td>HVAC Input Sensible Air Cooling [GJ]</td>
<td>HVAC Input Heated Surface Heating [GJ]</td>
<td>HVAC Input Cooled Surface Cooling [GJ]</td>
<td>People Sensible Heat Addition [GJ]</td>
<td>Lights Sensible Heat Addition [GJ]</td>
<td>Equipment Sensible Heat Addition [GJ]</td>
<td>Window Heat Addition [GJ]</td>
<td>Interzone Air Transfer Heat Addition [GJ]</td>
<td>Infiltration Heat Addition [GJ]</td>
<td>Opaque Surface Conduction and Other Heat Addition [GJ]</td>
<td>Equipment Sensible Heat Removal [GJ]</td>
<td>Window Heat Removal [GJ]</td>
<td>Interzone Air Transfer Heat Removal [GJ]</td>
<td>Infiltration Heat Removal [GJ]</td>
<td>Opaque Surface Conduction and Other Heat Removal [GJ]</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>0.096</td>
<td>-0.070</td>
<td>0.000</td>
<td>0.000</td>
<td>0.035</td>
<td>0.131</td>
<td>0.065</td>
<td>0.220</td>
<td>0.000</td>
<td>0.000</td>
<td>0.001</td>
<td>0.000</td>
<td>-0.078</td>
<td>0.000</td>
<td>-0.004</td>
<td>-0.395</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>0.051</td>
<td>-0.038</td>
<td>0.000</td>
<td>0.000</td>
<td>0.014</td>
<td>0.056</td>
<td>0.028</td>
<td>0.173</td>
<td>0.000</td>
<td>0.000</td>
<td>0.001</td>
<td>0.000</td>
<td>-0.029</td>
<td>0.000</td>
<td>-0.002</td>
<td>-0.253</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>0.093</td>
<td>-0.030</td>
<td>0.000</td>
<td>0.000</td>
<td>0.034</td>
<td>0.131</td>
<td>0.065</td>
<td>0.157</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.082</td>
<td>0.000</td>
<td>-0.004</td>
<td>-0.363</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>0.055</td>
<td>-0.015</td>
<td>0.000</td>
<td>0.000</td>
<td>0.015</td>
<td>0.056</td>
<td>0.028</td>
<td>0.105</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.032</td>
<td>0.000</td>
<td>-0.002</td>
<td>-0.211</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>0.032</td>
<td>-0.072</td>
<td>0.000</td>
<td>0.000</td>
<td>0.073</td>
<td>0.244</td>
<td>0.121</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.007</td>
<td>-0.392</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.118</td>
<td>-0.024</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.094</td>
</tr>
<tr>
<td>Total Facility</td>
<td>0.445</td>
<td>-0.248</td>
<td>0.000</td>
<td>0.000</td>
<td>0.170</td>
<td>0.618</td>
<td>0.307</td>
<td>0.655</td>
<td>0.000</td>
<td>0.000</td>
<td>0.002</td>
<td>0.000</td>
<td>-0.221</td>
<td>0.000</td>
<td>-0.017</td>
<td>-1.709</td>
</tr>
</table>

<p>Peak Cooling Sensible Heat Gain Components</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Time of Peak</td>
<td>HVAC Input Sensible Air Heating [W]</td>
<td>HVAC Input Sensible Air Cooling [W]</td>
<td>HVAC Input Heated Surface Heating [W]</td>
<td>HVAC Input Cooled Surface Cooling [W]</td>
<td>People Sensible Heat Addition [W]</td>
<td>Lights Sensible Heat Addition [W]</td>
<td>Equipment Sensible Heat Addition [W]</td>
<td>Window Heat Addition [W]</td>
<td>Interzone Air Transfer Heat Addition [W]</td>
<td>Infiltration Heat Addition [W]</td>
<td>Opaque Surface Conduction and Other Heat Addition [W]</td>
<td>Equipment Sensible Heat Removal [W]</td>
<td>Window Heat Removal [W]</td>
<td>Interzone Air Transfer Heat Removal [W]</td>
<td>Infiltration Heat Removal [W]</td>
<td>Opaque Surface Conduction and Other Heat Removal [W]</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>14-JAN-15:00</td>
<td>0.00</td>
<td>-3502.16</td>
<td>0.00</td>
<td>0.00</td>
<td>724.60</td>
<td>1584.00</td>
<td>739.20</td>
<td>9347.85</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-8893.49</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>14-JAN-10:07</td>
<td>0.00</td>
<td>-1738.94</td>
<td>0.00</td>
<td>0.00</td>
<td>345.99</td>
<td>684.00</td>
<td>410.40</td>
<td>4684.27</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-4385.71</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>14-JAN-14:45</td>
<td>0.00</td>
<td>-1095.49</td>
<td>0.00</td>
<td>0.00</td>
<td>761.13</td>
<td>1584.00</td>
<td>844.80</td>
<td>356.87</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-2451.31</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>14-JAN-16:00</td>
<td>0.00</td>
<td>-736.19</td>
<td>0.00</td>
<td>0.00</td>
<td>345.95</td>
<td>684.00</td>
<td>228.00</td>
<td>1157.98</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1679.74</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14-JAN-13:35</td>
<td>0.00</td>
<td>-2315.43</td>
<td>0.00</td>
<td>0.00</td>
<td>1135.19</td>
<td>2667.60</td>
<td>1778.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-3265.77</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>07-JUL-19:46</td>
<td>0.00</td>
<td>-1579.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1579.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total Facility</td>
<td>14-JAN-15:00</td>
<td>0.00</td>
<td>-7822.86</td>
<td>0.00</td>
<td>0.00</td>
<td>3561.18</td>
<td>7500.00</td>
<td>3500.00</td>
<td>10470.76</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-17209.08</td>
</tr>
</table>

<p>Peak Heating Sensible Heat Gain Components</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Time of Peak</td>
<td>HVAC Input Sensible Air Heating [W]</td>
<td>HVAC Input Sensible Air Cooling [W]</td>
<td>HVAC Input Heated Surface Heating [W]</td>
<td>HVAC Input Cooled Surface Cooling [W]</td>
<td>People Sensible Heat Addition [W]</td>
<td>Lights Sensible Heat Addition [W]</td>
<td>Equipment Sensible Heat Addition [W]</td>
<td>Window Heat Addition [W]</td>
<td>Interzone Air Transfer Heat Addition [W]</td>
<td>Infiltration Heat Addition [W]</td>
<td>Opaque Surface Conduction and Other Heat Addition [W]</td>
<td>Equipment Sensible Heat Removal [W]</td>
<td>Window Heat Removal [W]</td>
<td>Interzone Air Transfer Heat Removal [W]</td>
<td>Infiltration Heat Removal [W]</td>
<td>Opaque Surface Conduction and Other Heat Removal [W]</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>14-JAN-07:00</td>
<td>10652.50</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>79.20</td>
<td>21.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1551.57</td>
<td>0.00</td>
<td>0.00</td>
<td>-9201.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>14-JAN-07:00</td>
<td>7816.55</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>34.20</td>
<td>9.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-594.65</td>
<td>0.00</td>
<td>0.00</td>
<td>-7265.22</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>14-JAN-07:00</td>
<td>11495.41</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>79.20</td>
<td>21.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1539.09</td>
<td>0.00</td>
<td>0.00</td>
<td>-10056.64</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>14-JAN-07:00</td>
<td>8837.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>34.20</td>
<td>9.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-604.20</td>
<td>0.00</td>
<td>0.00</td>
<td>-8276.74</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14-JAN-07:00</td>
<td>12359.25</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>148.20</td>
<td>39.52</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-12546.97</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>14-JAN-07:18</td>
<td>5275.99</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-5275.99</td>
</tr>
<tr>
<td>Total Facility</td>
<td>14-JAN-07:15</td>
<td>55720.39</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>375.00</td>
<td>100.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-4289.51</td>
<td>0.00</td>
<td>0.00</td>
<td>-51905.88</td>
</tr>
</table>

<h3 id="standard-621-summary">Standard 62.1 Summary</h3>
<p>This report is more fully described in the Input Output Reference. The Standard 62.1 Summary produces a report that is consistent with many of the outputs needed when doing calculations consistent with ASHRAE Standard 62.1-2010. The report is generated when sizing calculations are specified. The abbreviations used in the report are consistent with the abbreviations used in Appendix A4 of the Standard. Directly following is an example of the report. The key used to obtain this report is Standard62.1Summary.</p>
<p>Report: Standard 62.1 Summary</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2012-04-20 12:00:57</p>
<p>System Ventilation Requirements for Cooling</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
<td>System Population - Ps</td>
<td>Sum of Zone Population - Pz-sum</td>
<td>Occupant Diversity - D</td>
<td>Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
<td>System Primary Airflow - Vps [m3/s]</td>
<td>Average Outdoor Air Fraction - Xs</td>
<td>System Ventilation Efficiency - Ev</td>
<td>Outdoor Air Intake Flow - Vot [m3/s]</td>
<td>Percent Outdoor Air - %OA</td>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>52.00</td>
<td>52.00</td>
<td>1.00</td>
<td>0.26</td>
<td>1.05</td>
<td>0.252</td>
<td>1.000</td>
<td>0.27</td>
<td>0.26</td>
</tr>
</table>

<p>System Ventilation Requirements for Heating</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
<td>System Population - Ps</td>
<td>Sum of Zone Population - Pz-sum</td>
<td>Occupant Diversity - D</td>
<td>Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
<td>System Primary Airflow - Vps [m3/s]</td>
<td>Average Outdoor Air Fraction - Xs</td>
<td>System Ventilation Efficiency - Ev</td>
<td>Outdoor Air Intake Flow Vot [m3/s]</td>
<td>Percent Outdoor Air - %OA</td>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.26</td>
<td>0.43</td>
<td>0.967</td>
<td>1.000</td>
<td>0.27</td>
<td>0.26</td>
</tr>
</table>

<p>Zone Ventilation Parameters</p>
<table class="table table-striped">
<tr>
<td></td>
<td>AirLoop Name</td>
<td>People Outdoor Air Rate - Rp [m3/s-person]</td>
<td>Zone Population - Pz</td>
<td>Area Outdoor Air Rate - Ra [m3/s-m2]</td>
<td>Zone Floor Area - Az [m2]</td>
<td>Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
<td>Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
<td>Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
<td>Heating Zone Air Distribution Effectiveness - Ez-htg</td>
<td>Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>11.00</td>
<td>0.000305</td>
<td>99.16</td>
<td>0.0562</td>
<td>0.900</td>
<td>0.0624</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>5.00</td>
<td>0.000305</td>
<td>42.73</td>
<td>0.0248</td>
<td>0.900</td>
<td>0.0276</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>11.00</td>
<td>0.000305</td>
<td>96.48</td>
<td>0.0554</td>
<td>1.000</td>
<td>0.0554</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>5.00</td>
<td>0.000305</td>
<td>42.73</td>
<td>0.0248</td>
<td>1.000</td>
<td>0.0248</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>20.00</td>
<td>0.000305</td>
<td>182.49</td>
<td>0.1029</td>
<td>1.000</td>
<td>0.1029</td>
<td> </td>
<td> </td>
</tr>
</table>

<p>System Ventilation Parameters</p>
<table class="table table-striped">
<tr>
<td></td>
<td>People Outdoor Air Rate - Rp [m3/s-person]</td>
<td>Sum of Zone Population - Pz-sum</td>
<td>Area Outdoor Air Rate - Ra [m3/s-m2]</td>
<td>Sum of Zone Floor Area - Az-sum [m2]</td>
<td>Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
<td>Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
<td>Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>52.00</td>
<td>0.000305</td>
<td>463.60</td>
<td>0.2641</td>
<td>0.2731</td>
<td>0.0000</td>
</tr>
</table>

<p>Zone Ventilation Calculations for Cooling Design</p>
<table class="table table-striped">
<tr>
<td></td>
<td>AirLoop Name</td>
<td>Box Type</td>
<td>Zone Primary Airflow - Vpz [m3/s]</td>
<td>Zone Discharge Airflow - Vdz [m3/s]</td>
<td>Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
<td>Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
<td>Primary Outdoor Air Fraction - Zpz</td>
<td>Primary Air Fraction - Ep</td>
<td>Secondary Recirculation Fraction- Er</td>
<td>Supply Air Fraction- Fa</td>
<td>Mixed Air Fraction - Fb</td>
<td>Outdoor Air Fraction - Fc</td>
<td>Zone Ventilation Efficiency - Evz</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.22</td>
<td>0.22</td>
<td>0.08</td>
<td>0.0624</td>
<td>0.280</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.900</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.19</td>
<td>0.19</td>
<td>0.03</td>
<td>0.0276</td>
<td>0.147</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.900</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.21</td>
<td>0.21</td>
<td>0.07</td>
<td>0.0554</td>
<td>0.263</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.21</td>
<td>0.21</td>
<td>0.03</td>
<td>0.0248</td>
<td>0.120</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.22</td>
<td>0.22</td>
<td>0.14</td>
<td>0.1029</td>
<td>0.465</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
</table>

<p>System Ventilation Calculations for Cooling Design</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
<td>System Primary Airflow - Vps [m3/s]</td>
<td>Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
<td>Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
<td>Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
<td>Zone Ventilation Efficiency - Evz-min</td>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>1.05</td>
<td>0.19</td>
<td>0.2731</td>
<td>1.000</td>
</tr>
</table>

<p>Zone Ventilation Calculations for Heating Design</p>
<table class="table table-striped">
<tr>
<td></td>
<td>AirLoop Name</td>
<td>Box Type</td>
<td>Zone Primary Airflow - Vpz [m3/s]</td>
<td>Zone Discharge Airflow - Vdz [m3/s]</td>
<td>Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
<td>Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
<td>Primary Outdoor Air Fraction - Zpz</td>
<td>Primary Air Fraction - Ep</td>
<td>Secondary Recirculation Fraction- Er</td>
<td>Supply Air Fraction- Fa</td>
<td>Mixed Air Fraction - Fb</td>
<td>Outdoor Air Fraction - Fc</td>
<td>Zone Ventilation Efficiency - Evz</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>System Ventilation Calculations for Heating Design</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
<td>System Primary Airflow - Vps [m3/s]</td>
<td>Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
<td>Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
<td>Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
<td>Zone Ventilation Efficiency - Evz-min</td>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>1.05</td>
<td>0.18+309</td>
<td>0.0000</td>
<td>1.000</td>
</tr>
</table>

<h3 id="zone-component-loads-summary">Zone Component Loads Summary</h3>
<p>The Zone Component Loads Summary provides an estimate of the heating and cooling peak loads for each zone broken down into various components. This report may help determine which components of the load have the largest impact for the heating and cooling peak design conditions. When specified, the Zone Component Loads Summary report is created for each zone that is conditioned. The Sensible-Delayed column of the summary is only an estimate based on a procedure described in the Engineering Reference documentation. An intermediate calculation in this procedure is the decay curves that are shown in the the EIO file when Output:Surfaces:List is set to show DecayCurvesFromZoneComponentLoads. The difference between the peak design sensible load and the estimated instant + delayed sensible load (as shown in the <em>Peak Conditions</em> subtable) is an indication of how consistent the overall total estimate may be to the computed total peak loads for the zone. When the report is called the zone sizing calculations are repeated twice so this may result in longer simulation times.  The key used to obtain this report is ZoneComponentLoadSummary.</p>
<p>Report: ZoneComponentLoadSummary</p>
<p>For: SPACE1-1</p>
<p>Timestamp: 2012-09-21 15:48:46</p>
<p>Estimated Cooling Peak Load Components</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Sensible - Instant [W]</td>
<td>Sensible - Delayed [W]</td>
<td>Sensible - Return Air [W]</td>
<td>Latent [W]</td>
<td>Total [W]</td>
<td>%Grand Total</td>
</tr>
<tr>
<td>People</td>
<td>533.03</td>
<td>272.38</td>
<td> </td>
<td>528.17</td>
<td>1333.58</td>
<td>30.78</td>
</tr>
<tr>
<td>Lights</td>
<td>15.84</td>
<td>1424.81</td>
<td>316.80</td>
<td> </td>
<td>1757.45</td>
<td>40.57</td>
</tr>
<tr>
<td>Equipment</td>
<td>517.44</td>
<td>318.36</td>
<td> </td>
<td>0.00</td>
<td>835.80</td>
<td>19.29</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Use Equipment</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC Equipment Losses</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Power Generation Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Infiltration</td>
<td>34.65</td>
<td> </td>
<td> </td>
<td>69.37</td>
<td>104.03</td>
<td>2.40</td>
</tr>
<tr>
<td>Zone Ventilation</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Mixing</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Ceiling</td>
<td> </td>
<td>132.59</td>
<td> </td>
<td> </td>
<td>132.59</td>
<td>3.06</td>
</tr>
<tr>
<td>Other Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Wall</td>
<td> </td>
<td>451.39</td>
<td> </td>
<td> </td>
<td>451.39</td>
<td>10.42</td>
</tr>
<tr>
<td>Interzone Wall</td>
<td> </td>
<td>-511.9</td>
<td> </td>
<td> </td>
<td>-511.9</td>
<td>-11.8</td>
</tr>
<tr>
<td>Ground Contact Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Ground Contact Floor</td>
<td> </td>
<td>-1745.4</td>
<td> </td>
<td> </td>
<td>-1745.4</td>
<td>-40.3</td>
</tr>
<tr>
<td>Other Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fenestration Conduction</td>
<td>655.17</td>
<td> </td>
<td> </td>
<td> </td>
<td>655.17</td>
<td>15.12</td>
</tr>
<tr>
<td>Fenestration Solar</td>
<td>-</td>
<td>1319.55</td>
<td> </td>
<td> </td>
<td>1319.55</td>
<td>30.46</td>
</tr>
<tr>
<td>Opaque Door</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Grand Total</td>
<td>1756.13</td>
<td>1661.76</td>
<td>316.80</td>
<td>597.54</td>
<td>4332.24</td>
<td> </td>
</tr>
</table>

<p>Cooling Peak Conditions</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Value</td>
</tr>
<tr>
<td>Time of Peak Load</td>
<td>7/21 16:00:00</td>
</tr>
<tr>
<td>Outside Dry Bulb Temperature [C]</td>
<td>30.86</td>
</tr>
<tr>
<td>Outside Wet Bulb Temperature [C]</td>
<td>23.10</td>
</tr>
<tr>
<td>Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.01459</td>
</tr>
<tr>
<td>Zone Dry Bulb Temperature [C]</td>
<td>24.00</td>
</tr>
<tr>
<td>Zone Relative Humdity [%]</td>
<td>47.16</td>
</tr>
<tr>
<td>Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00876</td>
</tr>
<tr>
<td>Peak Design Sensible Load [W]</td>
<td>3187.17</td>
</tr>
<tr>
<td>Estimated Instant + Delayed Sensible Load [W]</td>
<td>3417.89</td>
</tr>
<tr>
<td>Difference [W]</td>
<td>-230.7</td>
</tr>
</table>

<p>Estimated Heating Peak Load Components</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Sensible - Instant [W]</td>
<td>Sensible - Delayed [W]</td>
<td>Sensible - Return Air [W]</td>
<td>Latent [W]</td>
<td>Total [W]</td>
<td>%Grand Total</td>
</tr>
<tr>
<td>People</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Lights</td>
<td>0.79</td>
<td>85.74</td>
<td>15.84</td>
<td> </td>
<td>102.37</td>
<td>-3.3</td>
</tr>
<tr>
<td>Equipment</td>
<td>14.78</td>
<td>9.37</td>
<td> </td>
<td>0.00</td>
<td>24.15</td>
<td>-0.8</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Use Equipment</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC Equipment Losses</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Power Generation Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Infiltration</td>
<td>-222.8</td>
<td> </td>
<td> </td>
<td>-93.8</td>
<td>-316.6</td>
<td>10.07</td>
</tr>
<tr>
<td>Zone Ventilation</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Mixing</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Ceiling</td>
<td> </td>
<td>-1027.9</td>
<td> </td>
<td> </td>
<td>-1027.9</td>
<td>32.70</td>
</tr>
<tr>
<td>Other Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Wall</td>
<td> </td>
<td>-762.5</td>
<td> </td>
<td> </td>
<td>-762.5</td>
<td>24.26</td>
</tr>
<tr>
<td>Interzone Wall</td>
<td> </td>
<td>102.80</td>
<td> </td>
<td> </td>
<td>102.80</td>
<td>-3.3</td>
</tr>
<tr>
<td>Ground Contact Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Ground Contact Floor</td>
<td> </td>
<td>889.07</td>
<td> </td>
<td> </td>
<td>889.07</td>
<td>-28.3</td>
</tr>
<tr>
<td>Other Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fenestration Conduction</td>
<td>-2155.0</td>
<td> </td>
<td> </td>
<td> </td>
<td>-2155.0</td>
<td>68.55</td>
</tr>
<tr>
<td>Fenestration Solar</td>
<td>-</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Opaque Door</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Grand Total</td>
<td>-2362.2</td>
<td>-703.3</td>
<td>15.84</td>
<td>-93.8</td>
<td>-3143.5</td>
<td> </td>
</tr>
</table>

<p>Heating Peak Conditions</p>
<table class="table table-striped">
<tr>
<td></td>
<td>Value</td>
</tr>
<tr>
<td>Time of Peak Load</td>
<td>1/21 20:15:00</td>
</tr>
<tr>
<td>Outside Dry Bulb Temperature [C]</td>
<td>-17.3</td>
</tr>
<tr>
<td>Outside Wet Bulb Temperature [C]</td>
<td>-19.0</td>
</tr>
<tr>
<td>Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00084</td>
</tr>
<tr>
<td>Zone Dry Bulb Temperature [C]</td>
<td>23.00</td>
</tr>
<tr>
<td>Zone Relative Humdity [%]</td>
<td>43.89</td>
</tr>
<tr>
<td>Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00766</td>
</tr>
<tr>
<td>Peak Design Sensible Load [W]</td>
<td>-3077.1</td>
</tr>
<tr>
<td>Estimated Instant + Delayed Sensible Load [W]</td>
<td>-3065.5</td>
</tr>
<tr>
<td>Difference [W]</td>
<td>-11.6</td>
</tr>
</table>

<h3 id="outputtabletimebins">Output:Table:TimeBins</h3>
<p>A TimeBins report shows a grid of the number of hours that specific report variable spend in a range of values. The first table is broken into two parts. The first part is monthly and the second part is for each hour of the day. The columns show the range of values. A second table is provided to show some statistics on the report variable for the entire year including the maximum and minimum. These statistics are helpful in setting the field values for the interval in the Output Table:TimeBins object. Due to this, it is often necessary to run two simulations to fully utilize the TimeBins report with the first run used to find the minimum and maximum of the variable, these values are then used in the TimeBins object and the second run a better table of binned results are displayed.</p>
<p>Report: PURCHASEDCOOLING:FACILITY J per second</p>
<p>For: Meter</p>
<p>Timestamp: 2006-08-30 07:48:55</p>
<p>Values in table are in hours.</p>
<table class="table table-striped">
<tr>
<td> </td>
<td> </td>
<td>1</td>
<td>2</td>
<td>3</td>
<td>4</td>
<td>5</td>
<td>6</td>
<td>7</td>
<td>8</td>
<td>9</td>
<td>10</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Interval Start</td>
<td>less than</td>
<td>0.&lt;=</td>
<td>2000.&lt;=</td>
<td>4000.&lt;=</td>
<td>6000.&lt;=</td>
<td>8000.&lt;=</td>
<td>10000.&lt;=</td>
<td>12000.&lt;=</td>
<td>14000.&lt;=</td>
<td>16000.&lt;=</td>
<td>18000.&lt;=</td>
<td>equal to or more than</td>
<td>Row</td>
</tr>
<tr>
<td>Interval End</td>
<td>0.</td>
<td>2000.&gt;</td>
<td>4000.&gt;</td>
<td>6000.&gt;</td>
<td>8000.&gt;</td>
<td>10000.&gt;</td>
<td>12000.&gt;</td>
<td>14000.&gt;</td>
<td>16000.&gt;</td>
<td>18000.&gt;</td>
<td>20000.&gt;</td>
<td>20000.</td>
<td>Total</td>
</tr>
<tr>
<td>January</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>February</td>
<td>0.00</td>
<td>672.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>672.00</td>
</tr>
<tr>
<td>March</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>April</td>
<td>0.00</td>
<td>524.17</td>
<td>40.67</td>
<td>40.33</td>
<td>45.67</td>
<td>45.50</td>
<td>19.67</td>
<td>4.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>May</td>
<td>0.00</td>
<td>480.33</td>
<td>44.50</td>
<td>55.50</td>
<td>41.00</td>
<td>53.50</td>
<td>38.17</td>
<td>20.67</td>
<td>10.33</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>June</td>
<td>0.00</td>
<td>393.50</td>
<td>31.83</td>
<td>55.33</td>
<td>19.83</td>
<td>53.00</td>
<td>65.83</td>
<td>62.83</td>
<td>24.00</td>
<td>13.83</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>July</td>
<td>0.00</td>
<td>372.67</td>
<td>30.83</td>
<td>40.83</td>
<td>45.67</td>
<td>53.83</td>
<td>42.83</td>
<td>48.33</td>
<td>45.33</td>
<td>47.83</td>
<td>15.83</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>August</td>
<td>0.00</td>
<td>373.50</td>
<td>24.50</td>
<td>37.17</td>
<td>44.50</td>
<td>64.50</td>
<td>56.67</td>
<td>50.67</td>
<td>52.33</td>
<td>35.00</td>
<td>5.17</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>September</td>
<td>0.00</td>
<td>406.33</td>
<td>52.00</td>
<td>42.50</td>
<td>14.83</td>
<td>54.50</td>
<td>64.67</td>
<td>54.50</td>
<td>27.17</td>
<td>3.50</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>October</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>November</td>
<td>0.00</td>
<td>720.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>December</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>12:01 to 1:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>1:01 to 2:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>2:01 to 3:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>3:01 to 4:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>4:01 to 5:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>5:01 to 6:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>6:01 to 7:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>7:01 to 8:00 am</td>
<td>0.00</td>
<td>294.33</td>
<td>33.83</td>
<td>25.00</td>
<td>5.17</td>
<td>2.17</td>
<td>1.67</td>
<td>1.17</td>
<td>1.00</td>
<td>0.67</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>8:01 to 9:00 am</td>
<td>0.00</td>
<td>238.00</td>
<td>14.17</td>
<td>16.50</td>
<td>17.00</td>
<td>40.33</td>
<td>29.67</td>
<td>9.33</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>9:01 to 10:00 am</td>
<td>0.00</td>
<td>231.83</td>
<td>14.50</td>
<td>13.00</td>
<td>21.83</td>
<td>38.83</td>
<td>31.83</td>
<td>12.00</td>
<td>1.17</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>10:01 to 11:00 am</td>
<td>0.00</td>
<td>226.33</td>
<td>14.00</td>
<td>12.50</td>
<td>17.50</td>
<td>36.50</td>
<td>31.33</td>
<td>22.17</td>
<td>4.67</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>11:01 to 12:00 pm</td>
<td>0.00</td>
<td>221.33</td>
<td>12.17</td>
<td>13.00</td>
<td>14.50</td>
<td>30.67</td>
<td>33.50</td>
<td>27.83</td>
<td>11.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>12:01 to 1:00 pm</td>
<td>0.00</td>
<td>211.00</td>
<td>18.00</td>
<td>14.00</td>
<td>14.00</td>
<td>29.17</td>
<td>32.33</td>
<td>25.67</td>
<td>17.67</td>
<td>3.17</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>1:01 to 2:00 pm</td>
<td>0.00</td>
<td>208.00</td>
<td>15.00</td>
<td>15.33</td>
<td>11.00</td>
<td>22.17</td>
<td>27.83</td>
<td>27.50</td>
<td>26.83</td>
<td>10.83</td>
<td>0.50</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>2:01 to 3:00 pm</td>
<td>0.00</td>
<td>205.33</td>
<td>11.83</td>
<td>18.17</td>
<td>11.00</td>
<td>17.50</td>
<td>23.17</td>
<td>29.50</td>
<td>26.17</td>
<td>18.17</td>
<td>4.17</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>3:01 to 4:00 pm</td>
<td>0.00</td>
<td>203.00</td>
<td>9.50</td>
<td>17.67</td>
<td>14.00</td>
<td>16.17</td>
<td>20.67</td>
<td>30.17</td>
<td>22.00</td>
<td>24.83</td>
<td>7.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>4:01 to 5:00 pm</td>
<td>0.00</td>
<td>201.17</td>
<td>10.83</td>
<td>18.83</td>
<td>13.67</td>
<td>16.33</td>
<td>19.50</td>
<td>29.67</td>
<td>22.83</td>
<td>25.17</td>
<td>7.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>5:01 to 6:00 pm</td>
<td>0.00</td>
<td>200.00</td>
<td>13.50</td>
<td>21.33</td>
<td>14.83</td>
<td>22.17</td>
<td>22.67</td>
<td>26.00</td>
<td>25.83</td>
<td>16.33</td>
<td>2.33</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>6:01 to 7:00 pm</td>
<td>0.00</td>
<td>227.33</td>
<td>29.17</td>
<td>43.17</td>
<td>28.33</td>
<td>27.50</td>
<td>9.50</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>7:01 to 8:00 pm</td>
<td>0.00</td>
<td>235.83</td>
<td>27.83</td>
<td>43.17</td>
<td>28.67</td>
<td>25.33</td>
<td>4.17</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>8:01 to 9:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>9:01 to 10:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>10:01 to 11:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>11:01 to 12:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>Total</td>
<td>0.00</td>
<td>6918.50</td>
<td>224.33</td>
<td>271.67</td>
<td>211.50</td>
<td>324.83</td>
<td>287.83</td>
<td>241.00</td>
<td>159.17</td>
<td>100.17</td>
<td>21.00</td>
<td>0.00</td>
<td>8760.00</td>
</tr>
</table>

<p>Statistics</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Statistic</td>
</tr>
<tr>
<td>Minimum</td>
<td>0.00</td>
</tr>
<tr>
<td>Mean minus two standard deviations</td>
<td>-6496.35</td>
</tr>
<tr>
<td>Mean</td>
<td>1995.71</td>
</tr>
<tr>
<td>Mean plus two standard deviations</td>
<td>10487.78</td>
</tr>
<tr>
<td>Maximum</td>
<td>19476.00</td>
</tr>
<tr>
<td>Standard deviation</td>
<td>4246.03</td>
</tr>
</table>

<h3 id="outputtablemonthly">Output:Table:Monthly</h3>
<p>Monthly reports are not predefined. Instead each column is defined when using the Output:Table:Monthly object. In that object each column is defined by a variable and how it should be aggregated. The StandardReports.idf file is located in DataSets directory where EnergyPlus is installed and contains a large number of examples of how to use Output:Table:Monthly to get summaries of the performance of different components in the building model. These examples include:</p>
<ul>
<li>
<p>Zone Cooling Summary</p>
</li>
<li>
<p>Zone Heating Summary</p>
</li>
<li>
<p>Zone Electric Summary</p>
</li>
<li>
<p>Space Gains</p>
</li>
<li>
<p>Peak Space Gains</p>
</li>
<li>
<p>Space Gain Components at Cooling Peak</p>
</li>
<li>
<p>Energy Consumption - Electricity &amp; Natural Gas</p>
</li>
<li>
<p>Energy Consumption - Electricity Generated &amp; Propane</p>
</li>
<li>
<p>Energy Consumption - Diesel &amp; Fuel Oil</p>
</li>
<li>
<p>Energy Consumption  - Purchased Heating &amp; Cooling</p>
</li>
<li>
<p>Energy Consumption - Coal &amp; Gasoline</p>
</li>
<li>
<p>End-Use Energy Consumption - Electricity</p>
</li>
<li>
<p>End-Use Energy Consumption - Natural Gas</p>
</li>
<li>
<p>End-Use Energy Consumption - Diesel</p>
</li>
<li>
<p>End-Use Energy Consumption - Fuel Oil</p>
</li>
<li>
<p>End-Use Energy Consumption - Coal</p>
</li>
<li>
<p>End-Use Energy Consumption - Propane</p>
</li>
<li>
<p>End-Use Energy Consumption - Gasoline</p>
</li>
<li>
<p>Peak Energy End-Use - Electricity Part 1</p>
</li>
<li>
<p>Peak Energy End-Use - Electricity Part 2</p>
</li>
<li>
<p>Electric Components of Peak Demand</p>
</li>
<li>
<p>Peak Energy End-Use - Natural Gas</p>
</li>
<li>
<p>Peak Energy End-Use - Diesel</p>
</li>
<li>
<p>Peak Energy End-Use - Fuel Oil</p>
</li>
<li>
<p>Peak Energy End-Use - Coal</p>
</li>
<li>
<p>Peak Energy End-Use - Propane</p>
</li>
<li>
<p>Peak Energy End-Use - Gasoline</p>
</li>
<li>
<p>Setpoints Not Met With Temperatures</p>
</li>
<li>
<p>Comfort Report - Simple 55</p>
</li>
<li>
<p>Unglazed Transpired Solar Collector Summary</p>
</li>
<li>
<p>Occupant Comfort Data Summary</p>
</li>
<li>
<p>Chiller Report</p>
</li>
<li>
<p>Tower Report</p>
</li>
<li>
<p>Boiler Report</p>
</li>
<li>
<p>DX Report</p>
</li>
<li>
<p>Window Report</p>
</li>
<li>
<p>Window Energy Report</p>
</li>
<li>
<p>Window Zone Summary</p>
</li>
<li>
<p>Average Outdoor Conditions</p>
</li>
<li>
<p>Outdoor Conditions Maximum Drybulb</p>
</li>
<li>
<p>Outdoor Conditions Minimum Drybulb</p>
</li>
<li>
<p>Outdoor Conditions Maximum Wetbulb</p>
</li>
<li>
<p>Outdoor Conditions Maximum Dewpoint</p>
</li>
<li>
<p>Outdoor Ground Conditions</p>
</li>
<li>
<p>Window AC Report</p>
</li>
<li>
<p>Water Heater Report</p>
</li>
<li>
<p>Generator Report</p>
</li>
<li>
<p>Daylighting Report</p>
</li>
<li>
<p>Coil Report</p>
</li>
<li>
<p>Plant Loop Demand Report</p>
</li>
<li>
<p>Fan Report</p>
</li>
<li>
<p>Pump Report</p>
</li>
<li>
<p>Cond Loop Demand Report</p>
</li>
<li>
<p>Zone Temperature Oscillation Report</p>
</li>
<li>
<p>Air Loop System Energy and Water Use</p>
</li>
<li>
<p>Air Loop System Component Loads</p>
</li>
<li>
<p>Air Loop System Component Energy Use</p>
</li>
<li>
<p>Mechanical Ventilation Loads</p>
</li>
</ul>
<p>An example of the Zone Cooling Summary monthly report is shown below.</p>
<p>Report: ZONE COOLING SUMMARY</p>
<p>For: SPACE2-1</p>
<p>Timestamp: 2006-08-29 07:21:57</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
<td>ZONE/SYS SENSIBLE COOLING RATE {MAXIMUM}[W]</td>
<td>ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
<td>OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
<td>OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
<td>ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
<td>ZONE TOTAL INTERNAL LATENT GAIN {MAXIMUM}[W]</td>
<td>ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
<td>OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
<td>OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
</tr>
<tr>
<td>January</td>
<td>281755456.00</td>
<td>1427.84</td>
<td>17-JAN-10:07</td>
<td>8.30</td>
<td>5.48</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>-4.32</td>
<td>-5.53</td>
</tr>
<tr>
<td>February</td>
<td>306879872.00</td>
<td>1440.59</td>
<td>28-FEB-10:46</td>
<td>11.27</td>
<td>6.67</td>
<td>0.00</td>
<td>0.00</td>
<td>01-FEB-00:15</td>
<td>-3.17</td>
<td>-4.91</td>
</tr>
<tr>
<td>March</td>
<td>419829728.00</td>
<td>1822.13</td>
<td>26-MAR-09:14</td>
<td>3.90</td>
<td>-0.20</td>
<td>0.00</td>
<td>0.00</td>
<td>01-MAR-00:15</td>
<td>-1.40</td>
<td>-2.84</td>
</tr>
<tr>
<td>April</td>
<td>752874688.00</td>
<td>1986.25</td>
<td>29-APR-10:22</td>
<td>21.10</td>
<td>11.44</td>
<td>0.00</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>17.12</td>
<td>10.64</td>
</tr>
<tr>
<td>May</td>
<td>0.100670E+10</td>
<td>2163.18</td>
<td>22-MAY-09:45</td>
<td>25.17</td>
<td>15.42</td>
<td>0.00</td>
<td>0.00</td>
<td>01-MAY-00:15</td>
<td>3.75</td>
<td>1.60</td>
</tr>
<tr>
<td>June</td>
<td>0.100822E+10</td>
<td>2129.73</td>
<td>28-JUN-09:45</td>
<td>28.02</td>
<td>22.39</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JUN-00:15</td>
<td>17.30</td>
<td>14.95</td>
</tr>
<tr>
<td>July</td>
<td>0.120671E+10</td>
<td>2312.36</td>
<td>08-JUL-09:00</td>
<td>31.70</td>
<td>23.35</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JUL-00:15</td>
<td>15.60</td>
<td>12.95</td>
</tr>
<tr>
<td>August</td>
<td>0.109213E+10</td>
<td>2352.64</td>
<td>02-AUG-09:45</td>
<td>27.08</td>
<td>20.48</td>
<td>0.00</td>
<td>0.00</td>
<td>01-AUG-00:15</td>
<td>17.20</td>
<td>15.70</td>
</tr>
<tr>
<td>September</td>
<td>0.100619E+10</td>
<td>2453.23</td>
<td>06-SEP-10:15</td>
<td>28.35</td>
<td>20.53</td>
<td>0.00</td>
<td>0.00</td>
<td>01-SEP-00:15</td>
<td>16.75</td>
<td>15.45</td>
</tr>
<tr>
<td>October</td>
<td>771385600.00</td>
<td>2181.25</td>
<td>10-OCT-10:16</td>
<td>15.25</td>
<td>10.12</td>
<td>0.00</td>
<td>0.00</td>
<td>01-OCT-00:15</td>
<td>4.88</td>
<td>3.31</td>
</tr>
<tr>
<td>November</td>
<td>384831744.00</td>
<td>1566.35</td>
<td>11-NOV-10:45</td>
<td>14.00</td>
<td>8.89</td>
<td>0.00</td>
<td>0.00</td>
<td>01-NOV-00:15</td>
<td>14.65</td>
<td>11.75</td>
</tr>
<tr>
<td>December</td>
<td>246930448.00</td>
<td>1306.75</td>
<td>11-DEC-10:07</td>
<td>5.00</td>
<td>1.69</td>
<td>0.00</td>
<td>0.00</td>
<td>01-DEC-00:15</td>
<td>1.80</td>
<td>-0.11</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Annual Sum or Average</td>
<td>0.848444E+10</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Minimum of Months</td>
<td>246930448.00</td>
<td>1306.75</td>
<td> </td>
<td>3.90</td>
<td>-0.20</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td>-4.32</td>
<td>-5.53</td>
</tr>
<tr>
<td>Maximum of Months</td>
<td>0.120671E+10</td>
<td>2453.23</td>
<td> </td>
<td>31.70</td>
<td>23.35</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td>17.30</td>
<td>15.70</td>
</tr>
</table>

<h3 id="utilitycosttariff">UtilityCost:Tariff</h3>
<p>The use of UtilityCost:Tariff objects automatically generates two reports related to the calculation of annual utility costs. The first report is a summary across multiple tariffs and is called the Economics Results Summary report and is shown directly below. After that example is an example of the Tariff report which is created for each of the UtilityCost:Tariff Objects defined in the IDF file  (some columns may be truncated due to page size).</p>
<p>Report: Economics Results Summary Report</p>
<p>For: Entire Facility</p>
<p>Timestamp: 2006-08-29 07:21:57</p>
<p>Annual Cost</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Facility:Electric</td>
<td>Facility:Gas</td>
<td>Other</td>
<td>Total</td>
</tr>
<tr>
<td>Cost ($)</td>
<td>2269.11</td>
<td>612.08</td>
<td>0.00</td>
<td>2881.19</td>
</tr>
<tr>
<td>Cost per Total Building Area ($/m2)</td>
<td>2.45</td>
<td>0.66</td>
<td>0.00</td>
<td>3.11</td>
</tr>
<tr>
<td>Cost per Net Conditioned Building Area ($/m2)</td>
<td>2.45</td>
<td>0.66</td>
<td>0.00</td>
<td>3.11</td>
</tr>
</table>

<p>Tariff Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Selected</td>
<td>Qualified</td>
<td>Meter</td>
<td>Group</td>
<td>Annual Cost</td>
</tr>
<tr>
<td>EXAMPLEA</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2359.48</td>
</tr>
<tr>
<td>EXAMPLEA-GAS</td>
<td>Yes</td>
<td>Yes</td>
<td>GAS:FACILITY</td>
<td>(none)</td>
<td>612.08</td>
</tr>
<tr>
<td>EXAMPLEAWITHVARIABLEMONTHLYCHARGE</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2407.36</td>
</tr>
<tr>
<td>EXAMPLEB</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2668.34</td>
</tr>
<tr>
<td>EXAMPLEC</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3017.45</td>
</tr>
<tr>
<td>EXAMPLED</td>
<td>Yes</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2269.11</td>
</tr>
<tr>
<td>EXAMPLEDWITHRATCHET</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3745.90</td>
</tr>
<tr>
<td>EXAMPLEE</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3766.76</td>
</tr>
<tr>
<td>EXAMPLEF</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3512.12</td>
</tr>
<tr>
<td>EXAMPLEFMC</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3512.12</td>
</tr>
<tr>
<td>EXAMPLEG</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3866.91</td>
</tr>
</table>

<p>The following is an example of the Tariff report which is created for each of the UtilityCost:Tariff objects defined in the file.</p>
<p>Report: Tariff Report</p>
<p>For: EXAMPLEA</p>
<p>Timestamp: 2006-08-29 07:21:57</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Parameter</td>
</tr>
<tr>
<td>Meter</td>
<td>ELECTRICITY:FACILITY</td>
</tr>
<tr>
<td>Selected</td>
<td>No</td>
</tr>
<tr>
<td>Group</td>
<td>(none)</td>
</tr>
<tr>
<td>Qualified</td>
<td>Yes</td>
</tr>
<tr>
<td>Disqualifier</td>
<td>n/a</td>
</tr>
<tr>
<td>Computation</td>
<td>automatic</td>
</tr>
<tr>
<td>Units</td>
<td>kWh</td>
</tr>
</table>

<p>Categories</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Jan</td>
<td>Feb</td>
<td>Mar</td>
<td>Apr</td>
<td>May</td>
<td>Jun</td>
<td>Jul</td>
<td>Aug</td>
<td>Sep</td>
<td>Oct</td>
<td>Nov</td>
<td>Dec</td>
<td>Sum</td>
<td>Max</td>
</tr>
<tr>
<td>EnergyCharges</td>
<td>181.84</td>
<td>159.97</td>
<td>170.98</td>
<td>178.85</td>
<td>207.28</td>
<td>207.97</td>
<td>249.10</td>
<td>234.09</td>
<td>202.57</td>
<td>191.20</td>
<td>169.19</td>
<td>176.34</td>
<td>2329.36</td>
<td>249.10</td>
</tr>
<tr>
<td>DemandCharges</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>ServiceCharges</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>30.12</td>
<td>2.51</td>
</tr>
<tr>
<td>Basis</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
<tr>
<td>Adjustment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Surcharge</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Subtotal</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
<tr>
<td>Taxes</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
</table>

<p>Charges</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Jan</td>
<td>Feb</td>
<td>Mar</td>
<td>Apr</td>
<td>May</td>
<td>Jun</td>
<td>Jul</td>
<td>Aug</td>
<td>Sep</td>
<td>Oct</td>
<td>Nov</td>
<td>Dec</td>
<td>Sum</td>
<td>Max</td>
<td>Category</td>
</tr>
<tr>
<td>FLATENERGYCHARGE</td>
<td>181.84</td>
<td>159.97</td>
<td>170.98</td>
<td>178.85</td>
<td>207.28</td>
<td>207.97</td>
<td>249.10</td>
<td>234.09</td>
<td>202.57</td>
<td>191.20</td>
<td>169.19</td>
<td>176.34</td>
<td>2329.36</td>
<td>249.10</td>
<td>none</td>
</tr>
</table>

<p>Ratchets</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Jan</td>
<td>Feb</td>
<td>Mar</td>
<td>Apr</td>
<td>May</td>
<td>Jun</td>
<td>Jul</td>
<td>Aug</td>
<td>Sep</td>
<td>Oct</td>
<td>Nov</td>
<td>Dec</td>
<td>Sum</td>
<td>Max</td>
</tr>
</table>

<p>Qualifies</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Jan</td>
<td>Feb</td>
<td>Mar</td>
<td>Apr</td>
<td>May</td>
<td>Jun</td>
<td>Jul</td>
<td>Aug</td>
<td>Sep</td>
<td>Oct</td>
<td>Nov</td>
<td>Dec</td>
<td>Sum</td>
<td>Max</td>
</tr>
</table>

<p>Native Variables</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Jan</td>
<td>Feb</td>
<td>Mar</td>
<td>Apr</td>
<td>May</td>
<td>Jun</td>
<td>Jul</td>
<td>Aug</td>
<td>Sep</td>
<td>Oct</td>
<td>Nov</td>
<td>Dec</td>
<td>Sum</td>
<td>Max</td>
</tr>
<tr>
<td>TotalEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>TotalDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>PeakEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>ShoulderEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>ShoulderDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>OffPeakEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>OffPeakDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>MidPeakEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>MidPeakDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakExceedsOffPeak</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>OffPeakExceedsPeak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakExceedsMidPeak</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>MidPeakExceedsPeak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakExceedsShoulder</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>ShoulderExceedsPeak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsWinter</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>IsNotWinter</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsSpring</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsNotSpring</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>IsSummer</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsNotSummer</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>IsAutumn</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsNotAutumn</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>PeakAndShoulderEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakAndShoulderDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>PeakAndMidPeakEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakAndMidPeakDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>ShoulderAndOffPeakEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>ShoulderAndOffPeakDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakAndOffPeakEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakAndOffPeakDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
</table>

<p>Other Variables</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Jan</td>
<td>Feb</td>
<td>Mar</td>
<td>Apr</td>
<td>May</td>
<td>Jun</td>
<td>Jul</td>
<td>Aug</td>
<td>Sep</td>
<td>Oct</td>
<td>Nov</td>
<td>Dec</td>
<td>Sum</td>
<td>Max</td>
</tr>
<tr>
<td>NotIncluded</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>Computation - Automatic
 FLATENERGYCHARGE FROM TotalEnergy
 EnergyCharges SUM FLATENERGYCHARGE
 Basis SUM EnergyCharges DemandCharges ServiceCharges
 Subtotal SUM Basis Adjustment Surcharge
 Total SUM Subtotal Taxes</p>
<h3 id="construction-cost-estimate-summary">Construction Cost Estimate Summary</h3>
<p>The Construction Cost Estimate Summary report shows the details of a simplified cost estimate of the building along with a comparison with reference building costs entered by the user. An example of the Construction Cost Estimate Summary report is shown below.</p>
<p>Construction Cost Estimate Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Reference Bldg.</td>
<td>Current Bldg. Model</td>
<td>Difference</td>
</tr>
<tr>
<td>Line Item SubTotal ($)</td>
<td>665082.04</td>
<td>720964.07</td>
<td>55882.03</td>
</tr>
<tr>
<td>Misc. Costs ($)</td>
<td>928979.09</td>
<td>928979.09</td>
<td>0.00</td>
</tr>
<tr>
<td>Regional Adjustment ($)</td>
<td>216792.31</td>
<td>224392.27</td>
<td>7599.96</td>
</tr>
<tr>
<td>Design Fee ($)</td>
<td>108651.21</td>
<td>149946.83</td>
<td>41295.63</td>
</tr>
<tr>
<td>Contractor Fee ($)</td>
<td>126759.74</td>
<td>131203.48</td>
<td>4443.74</td>
</tr>
<tr>
<td>Contigency ($)</td>
<td>181085.34</td>
<td>187433.54</td>
<td>6348.20</td>
</tr>
<tr>
<td>Permits, Bonds, Insurance ($)</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Commissioning ($)</td>
<td>9054.27</td>
<td>18743.35</td>
<td>9689.09</td>
</tr>
<tr>
<td>Cost Estimate Total ($)</td>
<td>2236404.00</td>
<td>2361662.65</td>
<td>125258.65</td>
</tr>
<tr>
<td>Cost Per Conditioned Building Area ($/m2)</td>
<td>1203.69</td>
<td>1271.11</td>
<td>67.42</td>
</tr>
</table>

<p>Cost Line Item Details</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Line No.</td>
<td>Item Name</td>
<td>Quantity.</td>
<td>Units</td>
<td>$ per Qty.</td>
<td>SubTotal $</td>
</tr>
<tr>
<td>--</td>
<td>1</td>
<td>EXTERIOR WALLS</td>
<td>627.57</td>
<td>m2</td>
<td>168.64</td>
<td>105832.65</td>
</tr>
<tr>
<td>--</td>
<td>2</td>
<td>INTERIOR WALLS</td>
<td>854.18</td>
<td>m2</td>
<td>31.16</td>
<td>26616.23</td>
</tr>
<tr>
<td>--</td>
<td>3</td>
<td>ROOF</td>
<td>1857.96</td>
<td>m2</td>
<td>104.69</td>
<td>194509.64</td>
</tr>
<tr>
<td>--</td>
<td>4</td>
<td>GROUND FLR SLAB</td>
<td>1857.96</td>
<td>m2</td>
<td>56.06</td>
<td>104157.14</td>
</tr>
<tr>
<td>--</td>
<td>5</td>
<td>ACOUSTICAL DROP CEILINGS</td>
<td>1857.96</td>
<td>m2</td>
<td>23.79</td>
<td>44200.83</td>
</tr>
<tr>
<td>--</td>
<td>6</td>
<td>QUAD HIGH SHGC SUPERWINDOWS</td>
<td>226.22</td>
<td>m2</td>
<td>687.84</td>
<td>155604.96</td>
</tr>
<tr>
<td>--</td>
<td>7</td>
<td>QUAD LOW SHGC SUPERWINDOWS</td>
<td>42.68</td>
<td>m2</td>
<td>687.84</td>
<td>29359.55</td>
</tr>
<tr>
<td>--</td>
<td>8</td>
<td>CENTRAL CHILLER</td>
<td>153.48</td>
<td>kW (tot cool cap.)</td>
<td>340.00</td>
<td>52183.09</td>
</tr>
<tr>
<td>--</td>
<td>9</td>
<td>CONTINUOUS AIR BARRIER</td>
<td>1.00</td>
<td>Ea.</td>
<td>8500.00</td>
<td>8500.00</td>
</tr>
<tr>
<td>Line Item SubTotal</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>720964.07</td>
</tr>
</table>

<h3 id="xml-tabular-output">XML Tabular Output</h3>
<p>The tables discussed in this section can also be output in an XML format that may be easier for some other programs to extract specific results. An excerpt of the XML file format is shown below. This report presents the same output results as the other tabular report formats but using XML tags.</p>
<p>&lt;?xml version="1.0"?&gt;</p>
<p>&lt;EnergyPlusTabularReports&gt;</p>
<p>&lt;BuildingName&gt;NONE&lt;/BuildingName&gt;</p>
<p>&lt;EnvironmentName&gt;Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300&lt;/EnvironmentName&gt;</p>
<p>&lt;WeatherFileLocationTitle&gt;Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300&lt;/WeatherFileLocationTitle&gt;</p>
<p>&lt;ProgramVersion&gt;EnergyPlus, Version 8.0, YMD=2013.02.18 15:50&lt;/ProgramVersion&gt;</p>
<p>&lt;SimulationTimestamp&gt;</p>
<p>&lt;Date&gt;</p>
<p>2013-02-18</p>
<p>&lt;/Date&gt;</p>
<p>&lt;Time&gt;</p>
<p>15:50:33</p>
<p>&lt;/Time&gt;</p>
<p>&lt;/SimulationTimestamp&gt;</p>
<p>&lt;AnnualBuildingUtilityPerformanceSummary&gt;</p>
<p>&lt;for&gt;Entire Facility&lt;/for&gt;</p>
<p>&lt;SiteAndSourceEnergy&gt;</p>
<p>&lt;name&gt;TotalSiteEnergy&lt;/name&gt;</p>
<p>&lt;TotalEnergy units="kBtu"&gt;200671.97&lt;/TotalEnergy&gt;</p>
<p>&lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>&lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>&lt;/SiteAndSourceEnergy&gt;</p>
<p>&lt;SiteAndSourceEnergy&gt;</p>
<p>&lt;name&gt;NetSiteEnergy&lt;/name&gt;</p>
<p>&lt;TotalEnergy units="kBtu"&gt;200671.97&lt;/TotalEnergy&gt;</p>
<p>&lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>&lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>&lt;/SiteAndSourceEnergy&gt;</p>
<p>&lt;SiteAndSourceEnergy&gt;</p>
<p>&lt;name&gt;TotalSourceEnergy&lt;/name&gt;</p>
<p>&lt;TotalEnergy units="kBtu"&gt;442504.19&lt;/TotalEnergy&gt;</p>
<p>&lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;316.04&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>&lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;316.04&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>&lt;/SiteAndSourceEnergy&gt;</p>
<p>&lt;SiteAndSourceEnergy&gt;</p>
<p>&lt;name&gt;NetSourceEnergy&lt;/name&gt;</p>
<p>&lt;TotalEnergy units="kBtu"&gt;397810.98&lt;/TotalEnergy&gt;</p>
<p>&lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;284.12&lt;/EnergyPerTotalBuildingArea&gt;</p>
<p>&lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;284.12&lt;/EnergyPerConditionedBuildingArea&gt;</p>
<p>&lt;/SiteAndSourceEnergy&gt;</p>
<p><em>An actual file will be much longer than this example but follows this format.</em></p>
<h2 id="readvarsrvaudit">readvars.rvaudit</h2>
<p>This file is available from standard EnergyPlus runs (batch file, EP-Launch, etc) where the included utility “ReadVarsESO” is used to create .csv or other delimited files. It shows what steps were taken during the read vars run(s) – in standard EnergyPlus runs there are two: one for the .eso file and one for the .mtr file. Contents might be:</p>
<p>Mon 04/02/2007 19:34:17.09 ReadVars</p>
<p>ReadVarsESO</p>
<p>processing:eplusout.inp</p>
<p>input file:eplusout.eso</p>
<p>output file:eplusout.csv</p>
<p>found/finding:</p>
<p>1 Outdoor Dry Bulb</p>
<p>6 Zone/Sys Air Temperature</p>
<p>6 Zone/Sys Sensible Cooling Rate</p>
<p>6 Zone/Sys Sensible Heating Rate</p>
<p>6 Total Water Heating Coil Rate</p>
<p>1 Total Water Cooling Coil Rate</p>
<p>1 Sensible Water Cooling Coil Rate</p>
<p>2 Plant Loop Cooling Demand</p>
<p>2 Plant Loop Heating Demand</p>
<p>1 Boiler Gas Consumption Rate</p>
<p>1 Boiler Heating Output Rate</p>
<p>1 Chiller Electric Power</p>
<p>1 Chiller Evap Heat Trans Rate</p>
<p>1 Chiller Evap Water Inlet Temp</p>
<p>1 Chiller Evap Water Outlet Temp</p>
<p>1 Chiller Evap Water Mass Flow Rate</p>
<p>1 Chiller Cond Heat Trans Rate</p>
<p>0 Chiller Cond Water Inlet Temp</p>
<p>0 Chiller Cond Water Outlet Temp</p>
<p>0 Chiller Cond Water Mass Flow Rate</p>
<p>2 Pump Mass Flow Rate</p>
<p>2 Pump Outlet Temp</p>
<p>ReadVars Run Time=00hr 00min  1.78sec</p>
<p>ReadVarsESO program completed successfully.</p>
<p>ReadVarsESO</p>
<p>processing:test.mvi</p>
<p>input file:eplusout.mtr</p>
<p>output file:eplusmtr.csv</p>
<p>getting all vars from:eplusout.mtr</p>
<p>ReadVars Run Time=00hr 00min  0.00sec</p>
<p>ReadVarsESO program completed successfully.</p>
<h2 id="eplusoutsvg">eplusout.svg</h2>
<p>This is a Scalable Vector Graphics (SVG) file that shows a diagram of the HVAC system from the inputs of the simulation. The diagram is generated for most HVAC systems but a few valid HVAC configurations cannot be displayed correctly. The SVG file is generated by the HVAC Diagram utility that is included with EnergyPlus and is run automatically when using EP-Launch.</p>
<p>The SVG format is a graphics format that includes a descriptions of lines, boxes, text, etc. set in a two dimensional perspective. To learn more about the SVG format see:</p>
<p>http://www.w3.org/Graphics/SVG/</p>
<p>Several viewers are available so that you can view these files including plug-ins for Internet Explorer by Adobe and Corel. The Adobe SVG plug in can be found at:</p>
<p>http://www.adobe.com/svg/viewer/install/</p>
<p>But many different viewers are available and links are shown at:</p>
<p>http://www.svgi.org/</p>
<p>An example of a diagram generated by HVAC Diagram is shown</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image023.jpg" /></p>
<p>A close up of one part of this diagram is shown below</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image024.jpg" /></p>
<p>The SVG file format is an XML based format so it is text based. The diagram shown above is shown below in text (reduced).</p>
<p>&lt;?xml version="1.0" standalone="no"?&gt;</p>
<p>&lt;!DOCTYPE svg&gt;</p>
<p>&lt;svg width="250mm" height="200mm" viewBox="0 0   3200    1500" xmlns:ev="http://www.w3.org/2001/xml-events" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="http://www.w3.org/2000/svg" preserveAspectRatio="xMidYMid meet" zoomAndPan="magnify"&gt;</p>
<p>&lt;g font-family="Verdana" font-size="8"&gt;</p>
<p>&lt;line x1="  2400" y1="   470" x2="  2100" y2="    30" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="  2400" y1="   510" x2="  2100" y2="    70" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="  2400" y1="   550" x2="  2100" y2="   110" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="  2400" y1="   590" x2="  2100" y2="   150" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="  2400" y1="   630" x2="  2100" y2="   190" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="  2400" y1="   670" x2="   900" y2="    30" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="  2050" y1="   830" x2="   600" y2="    30" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="   300" y1="    30" x2="   550" y2="   950" style="stroke:linen ;"/&gt;</p>
<p>&lt;line x1="   800" y1="   790" x2="  2050" y2="   310" style="stroke:linen ;"/&gt;</p>
<p>&lt;rect x="   200" y="   940" width="   200" height="    20" style="fill:snow; stroke: Black;"/&gt;     1</p>
<p>&lt;text x="   202" y="   953" startOffset="0"&gt;OUTSIDE AIR INLET NODE LIST&lt;/text&gt;</p>
<p>&lt;rect x="  2300" y="    20" width="   200" height="    20" style="fill:chartreuse; stroke: Black;"/&gt;     2</p>
<p>&lt;text x="  2302" y="    33" startOffset="0"&gt;ZN1_S_SPACE_1&lt;/text&gt;</p>
<p>&lt;rect x="  1400" y="    20" width="   200" height="    20" style="fill:wheat; stroke: Black;"/&gt;     7</p>
<p>&lt;text x="  1402" y="    33" startOffset="0"&gt;VAV SYS 1 ZONE SPLITTER&lt;/text&gt;</p>
<p>&lt;rect x="  1700" y="    20" width="   200" height="    20" style="fill:wheat; stroke: Black;"/&gt;     8</p>
<p>&lt;text x="  1702" y="    33" startOffset="0"&gt;ZN1_S_SPACE_1 VAV REHEAT&lt;/text&gt;</p>
<p>&lt;reduced&gt;</p>
<p>&lt;line x1="  1600" y1="    30" x2="  1700" y2="    30" style="stroke: Black;"/&gt;</p>
<p>&lt;line x1="  1600" y1="    30" x2="  1700" y2="    70" style="stroke: Black;"/&gt;</p>
<p>&lt;line x1="  1600" y1="    30" x2="  1700" y2="   110" style="stroke: Black;"/&gt;</p>
<p>&lt;line x1="  1600" y1="    30" x2="  1700" y2="   150" style="stroke: Black;"/&gt;</p>
<p>&lt;line x1="  1600" y1="    30" x2="  1700" y2="   190" style="stroke: Black;"/&gt;</p>
<p>&lt;line x1="  1900" y1="    30" x2="  2000" y2="    30" style="stroke: Black;"/&gt;</p>
<p>&lt;line x1="  1900" y1="    70" x2="  2000" y2="    70" style="stroke: Black;"/&gt;</p>
<p>&lt;line x1="  1900" y1="   110" x2="  2000" y2="   110" style="stroke: Black;"/&gt;</p>
<p>&lt;reduced&gt;</p>
<p>&lt;text x="   200" y="  1000" startOffset="0"&gt;Unused Non-Parent Objects:&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1020" startOffset="0"&gt;VAV SYS 1 SUPPLY AIR TEMP MANAGER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1040" startOffset="0"&gt;VAV SYS 1 HEATING COIL AIR TEMP MANAGER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1060" startOffset="0"&gt;CHILLER PLANT CHW TEMP MANAGER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1080" startOffset="0"&gt;BOILER PLANT HW TEMP MANAGER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1100" startOffset="0"&gt;VAV SYS 1 COOLING COIL AIR TEMP MANAGER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1120" startOffset="0"&gt;VAV SYS 1 MIXED AIR TEMP MANAGER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1140" startOffset="0"&gt;VAV SYS 1 COOLING COIL CONTROLLER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1160" startOffset="0"&gt;VAV SYS 1 HEATING COIL CONTROLLER&lt;/text&gt;</p>
<p>&lt;text x="   220" y="  1180" startOffset="0"&gt;VAV SYS 1 OA CONTROLLER&lt;/text&gt;</p>
<p>&lt;text x="   200" y="  1220" startOffset="0"&gt;</p>
<p>The following are not supported:  objects related to controls, DIRECT AIR, or  PURCHASED AIR&lt;/text&gt;</p>
<p>&lt;/g&gt;</p>
<p>&lt;/svg&gt;</p>
<h2 id="eplusoutsci">eplusout.sci</h2>
<p>This is the surface cost information report. This report file is obtained by including the following in the input file:</p>
<p><strong>Output:Surfaces:List, CostInfo;</strong></p>
<p>The intent is to make available a separate file that lists the unique surfaces and their construction types for potential use in external calculations that need to estimate the cost of construction. Note that such cost estimating can now also be performed internal to EnergyPlus using Cost Estimate objects. The listing can also be used to check that the input for surfaces is producing the expected areas (although the DXF is probably more useful for such checking).</p>
<p>The output file contains a list of the unique surfaces and their net and gross areas. The area information is calculated by EnergyPlus from the vertices entered for individual surfaces. The net area is the area remaining after the areas of subsurfaces are subtracted. The file contains six columns of comma-separate-data as shown in the following table:</p>
<table class="table table-striped">
<tr>
<td>Column</td>
<td>Description</td>
</tr>
<tr>
<td>1</td>
<td>Integer counter for surfaces. The surfaces are listed in the order that they are stored internally in EnergyPlus. Note that in this report, the algorithms sort out and exclude duplicate surfaces that are entered for the interior partitions between adjacent thermal zones. Therefore the list is usually not consecutive.</td>
</tr>
<tr>
<td>2</td>
<td>The name of the surface entered by the user</td>
</tr>
<tr>
<td>3</td>
<td>The name of the construction for the surface entered by the user</td>
</tr>
<tr>
<td>4</td>
<td>The type of the surface (e.g. wall, roof, floor, window …)</td>
</tr>
<tr>
<td>5</td>
<td>The net area of the surface in m<sup>2</sup></td>
</tr>
<tr>
<td>6</td>
<td>The gross area of the surface in m<sup>2</sup></td>
</tr>
</table>

<h2 id="eplusoutwrl">eplusout.wrl</h2>
<p>The VRML output report file is formatted according to the “Virtual Reality Modeling Language” standard rules for representing building type surfaces. The file can be used in several inexpensive, shareware or freeware viewers. There are a variety of stand alone and viewers integrated within browsers. A good list of viewers can be found at:</p>
<p>http://cic.nist.gov/vrml/vbdetect.html</p>
<p>This site detects what, if any, VRML plugin is installed in your browser as well as gives a list of active ones with links to their sites.</p>
<p>This file is generated when the following line is included in the IDF.</p>
<p><strong>Output:Surfaces:Drawing, VRML;</strong></p>
<p>In addition, like the DXF output, you can ask it to triangulate (algorithm within EnergyPlus) surfaces with &gt;4 sides:</p>
<p><strong>Output:Surfaces:Drawing, VRML, Triangulate 3dface;</strong></p>
<p>Most viewers will illustrate a solid model by default:</p>
<p><img alt="5zone" src="../../OutputDetailsAndExamples/media/image025.jpg" /></p>
<p>Figure 10. VRML output - solid model</p>
<p>With some/many viewers, you can also see a wireframe model; some will even fill this model. Also, viewers can triangulate any surface that isn’t labeled as “convex” by the software writing the file (i.e. EnergyPlus). However, this triangulation may not be correct so you may wish to do it from within EnergyPlus as illustrated above.</p>
<p>A wireframe model of the same building as above is:</p>
<p><img alt="5zonewire" src="../../OutputDetailsAndExamples/media/image026.jpg" /></p>
<p>Figure 11. VRML output - wireframe model</p>
<p>The actual file produced is a text file. EnergyPlus adds some comments, such as the list of zone names and surface names before each coordinate specification. The line/solid colors are set as Floor, Wall, etc. so the file is somewhat readable.</p>
<p>#VRML V2.0 utf8</p>
<p>WorldInfo {</p>
<p>title "Building - Building"</p>
<p>info ["EnergyPlus Program Version EnergyPlus &lt;version&gt;, 9/14/2006 1:31 PM"]</p>
<p>}</p>
<p># Zone Names</p>
<p># Zone=1:PLENUM-1</p>
<p># Zone=2:SPACE1-1</p>
<p># Zone=3:SPACE2-1</p>
<p># Zone=4:SPACE3-1</p>
<p># Zone=5:SPACE4-1</p>
<p># Zone=6:SPACE5-1</p>
<p>Shape {</p>
<p>appearance DEF FLOOR Appearance {</p>
<p>material Material { diffuseColor 0.502 0.502 0.502 }</p>
<p>}</p>
<p>}</p>
<p># PLENUM-1:WALL-1PF</p>
<p>Shape {</p>
<p>appearance USE WALL</p>
<p>geometry IndexedFaceSet {</p>
<p>solid TRUE</p>
<p>coord DEF Surf5 Coordinate {</p>
<p>point [</p>
<p>0.00000         0.00000         3.00000,</p>
<p>0.00000         0.00000         2.40000,</p>
<p>26.41377       -15.25000         2.40000,</p>
<p>26.41377       -15.25000         3.00000,</p>
<p>]</p>
<p>}</p>
<p>coordIndex [</p>
<p>0 1 2 3 -1</p>
<p>]</p>
<p>ccw TRUE</p>
<p>solid TRUE</p>
<p>}</p>
<p>}</p>
<p># PLENUM-1:WALL-1PR</p>
<p>Shape {</p>
<p>appearance USE WALL</p>
<p>geometry IndexedFaceSet {</p>
<p>solid TRUE</p>
<p>coord DEF Surf6 Coordinate {</p>
<p>point [</p>
<p>26.41377       -15.25000         3.00000,</p>
<p>26.41377       -15.25000         2.40000,</p>
<p>34.01377        -2.08641         2.40000,</p>
<p>34.01377        -2.08641         3.00000,</p>
<p>]</p>
<p>}</p>
<p>coordIndex [</p>
<p>0 1 2 3 -1</p>
<p>]</p>
<p>ccw TRUE</p>
<p>solid TRUE</p>
<p>}</p>
<p>}</p>
<h2 id="delight-output-files">Delight output files</h2>
<h3 id="eplusoutdelightin">eplusout.delightin</h3>
<p>Following completion of an EnergyPlus run that includes Daylighting:DElight objects, an ASCII text file created during the run is given a file name that consists of the project name appended with DElight.in (e.g., MyProjectDElight.in).</p>
<p>This text file is a formatted DElight input file that was created from the EnergyPlus input data relevant to a DElight simulation. This file can be manually reviewed to determine the exact data that were transformed from EnergyPlus into DElight input.</p>
<h3 id="eplusoutdelightout">eplusout.delightout</h3>
<p>Following completion of an EnergyPlus run that includes Daylighting:DElight objects, an ASCII text file created during the run is given a file name that consists of the project name appended with DElight.out (e.g., MyProjectDElight.out).</p>
<p>This text file is a formatted DElight output file that was generated by the DElight simulation engine following the pre-processing daylight factors calculation. This file can be manually reviewed to see the results of these calculations. The file contains an echo of DElight input data, as well as the results of intermediate calculations such as geometrical transformations, surface gridding, and daylight factors, including the following.</p>
<p><strong>Surface Data</strong></p>
<ul>
<li>
<p>Vertex coordinates in the Building coordinate system. Search for the string “BldgSystem_Surface_Vertices” within the output file.</p>
</li>
<li>
<p>Exterior face luminance values under overcast skies, and for each sun position under clear skies. Search for the string “Surface Exterior Luminance” within the output file.</p>
</li>
<li>
<p>Common data for radiosity nodal patches for each surface including Area and Number of Nodes. Search for the string “Surface_Node_Area” within the output file.</p>
</li>
<li>
<p>Individual data for radiosity nodal patches for each node on each surface including: building coordinate system coordinates; direct and total luminance values under overcast skies, and for each sun position under clear skies. Search for the string “BldgSystem_Node_Coordinates” within the output file.</p>
</li>
</ul>
<p><strong>Reference Point Data</strong></p>
<ul>
<li>
<p>Illuminance values from the daylighting factors preprocessor for overcast skies, and for each sun position under clear skies.</p>
</li>
<li>
<p>Daylight Factor values from the daylighting factors preprocessor for overcast skies, and for each sun position under clear skies.</p>
</li>
<li>
<p>NOTE: The Monthly Average data for Daylight Illuminances and Electric Lighting Reduction will all be zero since these data are not calculated as part of the pre-processing done by the point at which this output file is generated for EnergyPlus.</p>
</li>
</ul>
<h1 id="example-input-files">Example Input Files</h1>
<p>The EnergyPlus install includes a sample of example input files. For the most part, the developers create these files to illustrate and test a specific feature in EnergyPlus. Then, we pass them along to you for illustrative purposes. The install contains two spreadsheet files related to the example files:</p>
<ul>
<li>
<p><strong>ExampleFiles.xls</strong> - lists all the files available – whether through the install or through an external site.</p>
</li>
<li>
<p><strong>ExampleFiles-ObjectLink.xls</strong> - illustrates the first 3 occurances in the example files of an object.</p>
</li>
</ul>
<p>Following convention, each example file should have at the top a set of comments that tell what the purpose of the file is and the key features.</p>
<p>For example, the file titled “5ZoneAirCooled.idf” has:</p>
<p>! 5ZoneAirCooled.idf</p>
<p>! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.</p>
<p>!</p>
<p>! Highlights:              Electric chiller with air cooled condenser; autosized preheating and precooling water coils in the</p>
<p>!                          outside air stream controlled to preheat and precool setpoints.</p>
<p>!</p>
<p>! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,</p>
<p>!                          Run Control executes the run periods using the weather file</p>
<p>!</p>
<p>! Location:                Chicago, IL</p>
<p>!</p>
<p>! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C</p>
<p>!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C</p>
<p>!</p>
<p>! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846</p>
<p>!</p>
<p>! Run Control:             Zone and System sizing with weather file run control (no design days run)</p>
<p>!</p>
<p>! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.</p>
<p>!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is</p>
<p>!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.</p>
<p>!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,</p>
<p>!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.</p>
<p>!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or</p>
<p>!           13mm argon or air gap. The window to wall ratio is approxomately 0.29.</p>
<p>!           The south wall and door have overhangs.</p>
<p>!</p>
<p>!           The building is oriented 30 degrees east of north.</p>
<p>!</p>
<p>! Floor Area:        463.6 m2 (5000 ft2)</p>
<p>! Number of Stories: 1</p>
<p>!</p>
<p>! Zone Description Details:</p>
<p>!</p>
<p>!      (0,15.2,0)                      (30.5,15.2,0)</p>
<p>!           _____   ________                ____</p>
<p>!         |\     ***        ****************   /|</p>
<p>!         | \                                 / |</p>
<p>!         |  \                 (26.8,11.6,0) /  |</p>
<p>!         *   \_____________________________/   *</p>
<p>!         *    |(3.7,11.6,0)               |    *</p>
<p>!         *    |                           |    *</p>
<p>!         *    |                           |    *</p>
<p>!         *    |               (26.8,3.7,0)|    *</p>
<p>!         *    |___________________________|    *</p>
<p>!         *   / (3.7,3.7,0)                 \   *</p>
<p>!         |  /                               \  |</p>
<p>!         | /                                 \ |</p>
<p>!         |/___******************___***________\|</p>
<p>!          |       Overhang        |   |</p>
<p>!          |_______________________|   |   window/door = *</p>
<p>!                                  |___|</p>
<p>!</p>
<p>!      (0,0,0)                            (30.5,0,0)</p>
<p>!</p>
<p>! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant</p>
<p>!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.</p>
<p>!</p>
<p>! Interzone Surfaces:             6 interzone surfaces (see diagram)</p>
<p>! Internal Mass:                  None</p>
<p>! People:                         50</p>
<p>! Lights:                         7500 W</p>
<p>! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap</p>
<p>!                                        2) Double pane clear, 3mm glass, 13mm argon gap</p>
<p>!                                        3) Double pane clear, 6mm glass, 6mm air gap</p>
<p>!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass</p>
<p>!</p>
<p>! Doors:                          2 ea.:    Single pane grey,  3mm glass</p>
<p>!</p>
<p>! Detached Shading:               None</p>
<p>! Daylight:                       None</p>
<p>! Natural Ventilation:            None</p>
<p>! Compact Schedules:              Yes</p>
<p>!</p>
<p>! HVAC:                           Standard VAV system with outside air, hot water reheat coils,</p>
<p>!                                 central chilled water cooling coil. Central Plant is single hot water</p>
<p>!                                 boiler, electric compression chiller with air cooled condenser.</p>
<p>!                                 All equipment is autosized. HW and ChW coils are used in the outside air</p>
<p>!                                 stream to precondition the outside air.</p>
<p>!</p>
<p>! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat</p>
<p>! Central Air Handling Equipment: Yes</p>
<p>! System Equipment Autosize:      Yes</p>
<p>! Purchased Cooling:              None</p>
<p>! Purchased Heating:              None</p>
<p>! Coils:                          Coil:Cooling:Water, Coil:Heating:Water</p>
<p>! Pumps:                          Pump:VariableSpeed</p>
<p>! Boilers:                        Boiler:HotWater</p>
<p>! Chillers:                       Chiller:Electric</p>
<p>!</p>
<p>! Results:</p>
<p>! Standard Reports:               None</p>
<p>! Timestep or Hourly Variables:   Hourly</p>
<p>! Time bins Report:               None</p>
<p>! HTML Report:                    None</p>
<p>! Environmental Emissions:        None</p>
<p>! Utility Tariffs:                None</p>
<p>In addition to the idf files, usually an .rvi and perhaps a .mvi of the same file set is included. As discussed previously, the .rvi is used with the ReadVarsESO post-processing program and the .eso file to create a .csv file which can be read easily into Excel™. Like the .rvi, the .mvi file can be used with the .mtr file to create a similar version for “metered” outputs.</p>
<h1 id="data-sets">Data Sets</h1>
<p>Data sets are the EnergyPlus answer to “libraries”. Data sets come in two flavors – a simple list and a “macroized” list. Macroized lists are files that could have the elements extracted using a simple macro name.</p>
<h2 id="simple-list-data-sets">Simple List Data Sets</h2>
<h3 id="aircooledchillersidf">AirCooledChillers.idf</h3>
<p>This dataset includes performance curves for air cooled electric EIR chiller (object type: Chiller:Electric:EIR). Knowing the type of chiller that you want to simulate, you can find it and the associated performance curves in the dataset file. A brief synopsis of AirCooledChiller.idf is shown below:</p>
<p>! AirCooledChillers.idf</p>
<p>!</p>
<p>! This dataset includes performance curves for object type Chiller:Electric:EIR</p>
<p>!</p>
<p>! Summary Table for Electric EIR Chiller reference data sets.</p>
<p>! Chillers are listed in order of reference capacity. Reference capacity and COP do not necessarily</p>
<p>! indicate rated capacity and COP at standard rating conditions (e.g. ARI Standard 550/590).</p>
<p>!</p>
<p>! Performance curves developed from information collected from manufacturer's catalog data</p>
<p>! The nomenclature used for the chiller is as follows:</p>
<p>! ElectricEIRChiller - Manufacturer's Name - Model - Reference Capacity in kW - Reference COP</p>
<p>!</p>
<p>!                                                      Compressor   Reference    Reference</p>
<p>! Chiller Name                                            Type       Capacity      COP</p>
<p>!                                                                    kW (tons)</p>
<p>! ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP      Scroll     34.5 (9.8)      2.67</p>
<p>! ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP      Scroll     47.1 (13.4)     2.67</p>
<p>! ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP       Scroll     54.2 (15.4)     2.9</p>
<p>! ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP      Scroll     54.5 (15.5)     2.67</p>
<h3 id="ashrae95200595hof95materialsidf">ASHRAE_2005_HOF_Materials.idf</h3>
<p>This reference data set contains content from two chapters in the ASHRAE 2005 Handbook of Fundamentals, Chapter 30 - the Cooling and Heating Loads calculations chapter has both materials with thermal properties and constructions for Light, Medium, and Heavy buildings. Chapter 25 contains details thermal properties of many materials -- no constructions are created from that data.</p>
<p>The following materials and constructions are created from ASHRAE Handbook of Fundamentals, 2005, Chapter 30, Table 19 and Table 22. These are representative of materials and constructions used in Cooling and Heating Load Calculations.</p>
<h3 id="boilersidf">Boilers.idf</h3>
<p>This dataset includes performance curves for non-electric boilers. Reference: Condensing Technology, Technical Series, Viessmann, 9446 803 - 1 GB Nov. 2004.</p>
<h3 id="california95title9524-2008idf">California_Title_24-2008.idf</h3>
<p>This dataset includes occupancy data and non-residential schedules for California Title 24-2008 compliance calculations when lighting plans are submitted for the Entire Building or when lighting compliance is not performed. Data is based on Table N2-5 of the 2008 Non-residential ACM Manual.</p>
<h3 id="chillersidf">Chillers.idf</h3>
<p>This dataset includes object types for specific (by manufacturer and type) Chiller:Electric:EIR and Chiller: Electric:ReformulatedEIR and associated performance curves.</p>
<p>Knowing the type of chiller that you want to simulate, you can find it and the associated performance curves in the dataset file. By example, here is part of the comments in the Chiller.idf file:</p>
<p>! Summary Table for Electric EIR Chiller reference data sets (Ref. CoolTools project).</p>
<p>! Chillers are listed in order of compressor type and reference capacity (model calibration</p>
<p>! point). Reference capacity and COP do not necessarily indicate rated capacity and COP at</p>
<p>! standard rating conditions (e.g. ARI Standard 550/590).</p>
<p>!</p>
<p>! Performance curves developed from information collected over a 10-year period from 1991 to 2001.</p>
<p>!</p>
<p>!                                                      Compressor   Reference  Reference Unloading</p>
<p>! Chiller Name                                            Type       Capacity    COP     Mechanism</p>
<p>!                                                                    kW (tons)</p>
<p>!-------------------------------------------------------------------------------------------------</p>
<p>! ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes    Centrifugal   471 (134)   5.89   Inlet Vanes</p>
<p>! ElectricEIRChiller York YT 563kW/10.61COP/Vanes      Centrifugal   563 (160)   10.61  Inlet Vanes</p>
<p>! ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes    Centrifugal   703 (200)   7.03   Inlet Vanes</p>
<p>! ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes  Centrifugal   724 (206)   6.04   Inlet Vanes</p>
<h3 id="compositewallconstructionsidf">CompositeWallConstructions.idf</h3>
<p>The Reference Data Set CompositeWallConstructions.idf contains constructions and associated materials for a set of <strong>composite</strong> walls. These are walls—such as stud walls—that have complicated heat-flow paths so that the conduction is two- or three-dimensional.</p>
<p>An example entry in this data set--for an insulated 2”x4” steel-stud wall--looks like:</p>
<p><strong>CONSTRUCTION,Composite 2x4 Steel Stud R11,</strong></p>
<p>! ASHRAE 1145-RP Wall Assembly 10</p>
<p>! 2"x4" steel studs at 24" on center with between-stud R11 fibreglass insulation.</p>
<p>! Studs are 3.5", 16 gauge, 15 flange.</p>
<p>! Layers are 1/2" wood siding, 1/2" plywood, 2x4 steel studs and R11 insulation, 1/2" gypsum board.</p>
<p>! Area-average R-Value = 8.796 ft2-F-h/Btu (1.548 m2-K/W).</p>
<p>! Total wall thickness = 5.00in (0.127m)</p>
<p>! Material layer names follow:</p>
<p><strong>  Composite 2x4 Steel Stud R11 #3,</strong></p>
<p><strong>  Composite 2x4 Steel Stud R11 #2,</strong></p>
<p><strong>  Composite 2x4 Steel Stud R11 #1;</strong></p>
<p><strong>MATERIAL,Composite 2x4 Steel Stud R11 #1,</strong></p>
<p>Smooth,  !- Roughness</p>
<p>0.013,   !- Thickness (m)</p>
<p>0.720,   !- Conductivity (W/m-K)</p>
<p>640.0,   !- Density (kg/m3)</p>
<p>1048,    !- Specific Heat (J/kg-K)</p>
<p>0.9,     !- Absorptance:Thermal</p>
<p>0.7,     !- Absorptance:Solar</p>
<p>0.7;     !- Absorptance:Visible</p>
<p><strong>MATERIAL,Composite 2x4 Steel Stud R11 #2,</strong></p>
<p>Smooth,  !- Roughness</p>
<p>0.089,   !- Thickness (m)</p>
<p>0.060,   !- Conductivity (W/m-K)</p>
<p>118.223, !- Density (kg/m3)</p>
<p>1048,    !- Specific Heat (J/kg-K)</p>
<p>0.9,     !- Absorptance:Thermal</p>
<p>0.7,     !- Absorptance:Solar</p>
<p>0.7;     !- Absorptance:Visible</p>
<p><strong>MATERIAL,Composite 2x4 Steel Stud R11 #3,</strong></p>
<p>Smooth,  !- Roughness</p>
<p>0.025,   !- Thickness (m)</p>
<p>0.452,   !- Conductivity (W/m-K)</p>
<p>413.782, !- Density (kg/m3)</p>
<p>1048,    !- Specific Heat (J/kg-K)</p>
<p>0.9,     !- Absorptance:Thermal</p>
<p>0.7,     !- Absorptance:Solar</p>
<p>0.7;     !- Absorptance:Visible</p>
<p>The materials here are <strong>not</strong> real materials but are “equivalent” materials obtained from finite-difference modeling. The thickness, conductivity, density and specific heat values of the material layers for the different constructions have been taken from the ASHRAE report “Modeling Two- and Three-Dimensional Heat Transfer through Composite Wall and Roof Assemblies in Hourly Energy Simulation Programs (1145-TRP),” by Enermodal Engineering Limited, Oak Ridge National Laboratory, and the Polish Academy of Sciences, January 2001. EnergyPlus will calculate conduction transfer functions using these materials. The heat transfer based on these conduction transfer functions will then be very close to what would be calculated with a two- or three-dimensional heat transfer calculation.</p>
<p>For stud walls, using these composite constructions will give more accurate heat flow than you would get by manually dividing the wall into a stud section and a non-stud section.</p>
<p>If your wall’s exterior or interior roughness or thermal, solar or visible absorptances are different from those in the data set, you can make the appropriate changes to the first material (the outside layer) or the third material (the inside layer). <strong>None of the other values should be changed.</strong></p>
<p>Following is a summary of the constructions in the composite wall data set:</p>
<p>CONSTRUCTION,<strong>Composite 2x4 Wood Stud R11</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 1</p>
<p>! 2"x4" wood studs at 24" on center with between-stud R11 fibreglass insulation.</p>
<p>! Layers are 1/2" wood siding, 1/2" plywood, 2x4 wood studs and R11 insulation, 1/2" gypsum board.</p>
<p>! Area-average R-Value = 11.391 ft2-F-h/Btu (2.005 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite 2x6 Wood Stud R19</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 2</p>
<p>! 2"x6" wood studs at 24" on center with between-stud R19 fibreglass insulation.</p>
<p>! Layers are 1/2" wood siding, 1/2" plywood, 2x6 wood studs and R19 insulation, 1/2" gypsum board.</p>
<p>! Area-average R-Value = 17.487 ft2-F-h/Btu (3.078 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite Insulated Concrete Form Wall With Steel Ties</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 7</p>
<p>! Wall system is made of two rigid insulation sides held together with wire mesh.</p>
<p>! The two sides come together to create the formwork for the concrete.</p>
<p>! Layers are 3/4" concrete stucco, outer polystyrene shell, concrete core, inner polystyrene shell.</p>
<p>! Area-average R-Value = 11.230 ft2-F-h/Btu (1.977 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite Concrete/Foam/Concrete With Steel Connectors</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 8</p>
<p>! Wall system is made of two 3" concrete slabs separated by 2" rigid insulation.</p>
<p>! The slab connectors are steel ties with a 0.15"x0.15" cross section.</p>
<p>! Layers are 3" concrete, 2" polystyrene, 3" concrete.</p>
<p>! Area-average R-Value = 7.659 ft2-F-h/Btu (1.348 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite Concrete/Foam/Concrete With Plastic Connectors</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 9</p>
<p>! Wall system is made of two 3" concrete slabs separated by 2" rigid insulation.</p>
<p>! The slab connectors are plasic ties with a 0.25"x0.25" cross section.</p>
<p>! Layers are 3" concrete, 2" polystyrene, 3" concrete.</p>
<p>! Area-average R-Value = 10.582 ft2-F-h/Btu (1.862 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite 2x4 Steel Stud R11</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 10</p>
<p>! 2"x4" steel studs at 24" on center with between-stud R11 fibreglass insulation.</p>
<p>! Studs are 3.5", 16 gauge, 15 flange.</p>
<p>! Layers are 1/2" wood siding, 1/2" plywood, 2x4 steel studs and R11 insulation, 1/2" gypsum board.</p>
<p>! Area-average R-Value = 8.796 ft2-F-h/Btu (1.548 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite Brick Foam 2x4 Steel Stud R11</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 15</p>
<p>! Brick veneer, polystyrene, 2"x4" steel studs at 24" on center with</p>
<p>!  between-stud R11 fibreglass insulation.</p>
<p>! Studs are 3.5", 16 gauge, 15 flange.</p>
<p>! Layers are 3.25" brick,1" polystyrene insulation, 1/2" plywood, 2x4 steel studs and R11 insulation,</p>
<p>!  1/2" gypsum board.</p>
<p>! Area-average R-Value = 12.792 ft2-F-h/Btu (2.251 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite 2x6 Steel Stud R19</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 16</p>
<p>! 2"x6" steel studs at 24" on center with between-stud R19 fibreglass insulation.</p>
<p>! Studs are 5.5", 16 gauge, 15 flange.</p>
<p>! Layers are 1/2" wood siding, 1/2" plywood, 2x6 steel studs and R19 insulation, 1/2" gypsum board.</p>
<p>! Area-average R-Value = 12.792 ft2-F-h/Btu (1.991 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite Foam 2x6 Steel Stud R19</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 17</p>
<p>! Polystyrene, 2"x6" steel studs at 24" on center with between-stud R19 fibreglass insulation.</p>
<p>! Studs are 5.5", 16 gauge, 15 flange.</p>
<p>! Layers are 3/4" concrete stucco,1" polystyrene insulation, 1/2" plywood, 2x6 steel studs and R19 insulation,</p>
<p>!  1/2" gypsum board.</p>
<p>! Area-average R-Value = 15.157 ft2-F-h/Btu (2.668 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite Brick Foam 2x6 Steel Stud R19</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 18</p>
<p>! Brick veneer, polystyrene, 2"x6" steel studs at 24" on center with</p>
<p>!  between-stud R19 fibreglass insulation.</p>
<p>! Studs are 5.5", 16 gauge, 15 flange.</p>
<p>! Layers are 3.25" brick,1" polystyrene insulation, 1/2" plywood, 2x6 steel studs and R19 insulation,</p>
<p>!  1/2" gypsum board.</p>
<p>! Area-average R-Value = 15.465 ft2-F-h/Btu (2.722 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite 2-Core Filled Concrete Block Uninsulated</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 19</p>
<p>! Wall system is made of 12" 2-core concrete blocks without insulation.</p>
<p>! The core area is filled with rebar and poured concrete.</p>
<p>! Area-average R-Value = 1.326 ft2-F-h/Btu (0.239 m2-K/W).</p>
<p>CONSTRUCTION,<strong>Composite 2-Core Filled Concrete Block Insulated</strong>,</p>
<p>! ASHRAE 1145-RP Wall Assembly 20</p>
<p>! Wall system is made of 12" 2-core concrete blocks with 1.875"-thick</p>
<p>!  foam inserts in the block cores.</p>
<p>! The remaining core area is filled with poured concrete.</p>
<p>! Area-average R-Value = 2.291 ft2-F-h/Btu (0.403 m2-K/W).</p>
<h3 id="dxcoolingcoilidf">DXCoolingCoil.idf</h3>
<p>This dataset includes performance curves for the object types Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode. This data set is developed by using catalog data published by different manufacturers which are listed in the file.</p>
<p>Here is a synopsis of the DXCoolingCoil.idf:</p>
<p>! DXCoolingCoil.idf</p>
<p>!</p>
<p>! This dataset includes performance curves for the object types Coil:Cooling:DX:SingleSpeed and</p>
<p>! Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>!</p>
<p>! Reference capacity at standard rating conditions (ARI 95F OAT, 67F EWBT and air flow rate</p>
<p>! around 400 cfm/Ton).</p>
<p>!</p>
<p>! In the objects Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode</p>
<p>! below, input fields 'Availability Schedule Name', 'Air Inlet Node Name' and 'Air Outlet Node</p>
<p>! Name' need to be defined by the user.</p>
<p>!</p>
<p>!------------------------------------------------------------------------------------------------!                             Compressor  Nominal    Reference      Reference   Refrig  Expansion</p>
<p>!                                                                                         Valve</p>
<p>! Name                           Type     Capacity   Capacity          COP       Type      Type</p>
<p>!                                         (tons)     kW (tons)</p>
<p>!------------------------------------------------------------------------------------------------! Carrier Centurion 50PG06      Scroll      5        18.28(5.2)        4.15     R-410A    TXV</p>
<p>! Carrier Centurion 50PG12      Scroll      10       36.79(10.47)      4.05     R-410A    TXV</p>
<p>! Carrier Centurion 50PG24      Scroll      20       73.81(21)         3.95     R-410A    TXV</p>
<p>Coil:Cooling:DX:SingleSpeed,</p>
<p>Carrier Centurion 50PG06,     !- Name</p>
<p>CoolingCoilAvailSched,        !- Availability Schedule Name</p>
<p>18276.96,                     !- Rated Total Cooling Capacity {W}</p>
<p>0.74,                         !- Rated Sensible Heat Ratio</p>
<p>4.15,                         !- Rated COP</p>
<p>0.944,                        !- Rated Air Flow Rate {m3/s}</p>
<p>,                             !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}</p>
<p>DXCoilAirInletNode,           !- Air Inlet Node Name</p>
<p>DXCoilAirOutletNode,          !- Air Outlet Node Name</p>
<p>CarrierCenturion50PG06CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name</p>
<p>CarrierCenturion50PG06CapFFF, !- Total Cooling Capacity Function of Flow Fraction Curve Name</p>
<p>CarrierCenturion50PG06EIRFT,       !- Energy Input Ratio Function of Temperature Curve Name</p>
<p>CarrierCenturion50PG06EIRFFF,      !- Energy Input Ratio Function of Flow Fraction Curve Name</p>
<p>Carrier Centurion 50PG06 PLFFPLR;  !- Part Load Fraction Correlation Curve Name</p>
<p>! Curve set (5 Curves):</p>
<p>! Cooling Capacity Function of Temperature Curve</p>
<p>! x = Entering Wet-bulb Temp and y = Outdoor Dry-bulb Temp</p>
<p>Curve:Biquadratic,</p>
<p>CarrierCenturion50PG06CapFT,  !- Name</p>
<p>0.9953455,               !- Coefficient1 Constant</p>
<p>-0.0118418,              !- Coefficient2 x</p>
<p>0.0012277,               !- Coefficient3 x**2</p>
<p>0.0030246,               !- Coefficient4 y</p>
<p>-0.0000702,              !- Coefficient5 y**2</p>
<p>-0.0003685,              !- Coefficient6 x*y</p>
<p>12.22,                   !- Minimum Value of x</p>
<p>26.67,                   !- Maximum Value of x</p>
<p>15.56,                   !- Minimum Value of y</p>
<p>51.67,                   !- Maximum Value of y</p>
<p>,                        !- Minimum Curve Output</p>
<p>,                        !- Maximum Curve Output</p>
<p>Temperature,             !- Input Unit Type for X</p>
<p>Temperature,             !- Input Unit Type for Y</p>
<p>Dimensionless;           !- Output Unit Type</p>
<p>! EIR Function of Temperature Curve</p>
<p>! x = Entering Wet-bulb Temp and y = Outdoor Dry-bulb Temp</p>
<p>Curve:Biquadratic,</p>
<p>CarrierCenturion50PG06EIRFT,  !- Name</p>
<p>0.3802131,               !- Coefficient1 Constant</p>
<p>0.0199468,               !- Coefficient2 x</p>
<p>-0.0006682,              !- Coefficient3 x**2</p>
<p>0.0058933,               !- Coefficient4 y</p>
<p>0.0004646,               !- Coefficient5 y**2</p>
<p>-0.0004072,              !- Coefficient6 x*y</p>
<p>12.22,                   !- Minimum Value of x</p>
<p>26.67,                   !- Maximum Value of x</p>
<p>15.56,                   !- Minimum Value of y</p>
<p>51.67,                   !- Maximum Value of y</p>
<p>,                        !- Minimum Curve Output</p>
<p>,                        !- Maximum Curve Output</p>
<p>Temperature,             !- Input Unit Type for X</p>
<p>Temperature,             !- Input Unit Type for Y</p>
<p>Dimensionless;           !- Output Unit Type</p>
<p>! Cooling Capacity Function of Flow Fraction Curve</p>
<p>! x = Flow Fraction</p>
<p>Curve:Quadratic,</p>
<p>CarrierCenturion50PG06CapFFF,  !- Name</p>
<p>0.7705358,               !- Coefficient1 Constant</p>
<p>0.2848007,               !- Coefficient2 x</p>
<p>-0.0580891,              !- Coefficient3 x**2</p>
<p>0.75,                    !- Minimum Value of x</p>
<p>1.25;                    !- Maximum Value of x</p>
<p>! EIR Function of Flow Fraction Curve</p>
<p>! x = Flow Fraction</p>
<p>Curve:Quadratic,</p>
<p>CarrierCenturion50PG06EIRFFF,   !- Name</p>
<p>1.3439758,               !- Coefficient1 Constant</p>
<p>-0.5111244,              !- Coefficient2 x</p>
<p>0.1732549,               !- Coefficient3 x**2</p>
<p>0.75,                    !- Minimum Value of x</p>
<p>1.25;                    !- Maximum Value of x</p>
<p>! Part Load Fraction Function of Part Load Ratio Curve</p>
<p>! x = Part Load Ratio</p>
<p>Curve:Quadratic,</p>
<p>CarrierCenturion50PG06PLFFPLR,   !- Name</p>
<p>0.85,                    !- Coefficient1 Constant</p>
<p>0.15,                    !- Coefficient2 x</p>
<p>0.0,                     !- Coefficient3 x**2</p>
<p>0.0,                     !- Minimum Value of x</p>
<p>1.0;                     !- Maximum Value of x</p>
<h3 id="electricgeneratorsidf">ElectricGenerators.idf</h3>
<p>This dataset includes inputs for the GENERATOR:MICROTURBINE object and associated performance curves. The performance curves were developed from manufacturer data collected in Summer 2007.</p>
<p>Includes data for generators: Capstone C65, Elliott TA100,  Ingersoll Rand MT70, Ingersoll Rand MT250.</p>
<p>Further documentation is contained in the dataset file.</p>
<h3 id="electricity-usa-environmental-impact-factorsidf">Electricity USA Environmental Impact Factors.idf</h3>
<p>United States 1999 national average electricity emissions factors based on eGRID, 1605, AirData. United States Water Emission Fuel Factors are the combined thermoelectric and hydroelectric weighted averages from:</p>
<p>Torcellini, Paul; Long, Nicholas; Judkoff, Ron; "Consumptive Water Use for U.S. Power Production";NREL Report No. TP-550-33905. Golden, CO; 2003; http://www.nrel.gov/docs/fy04osti/33905.pdf;</p>
<p>or</p>
<p>Torcellini, Paul; Long, Nicholas; Judkoff, Ron; "Consumptive Water Use for U.S. Power Production"; ASHRAE Transactions 2003, Vol 110, Part 1. Atlanta, GA; January 2004;</p>
<h3 id="electronicenthalpyeconomizercurvesidf">ElectronicEnthalpyEconomizerCurves.idf</h3>
<p>These curves approximate the electronic (variable) enthalpy curves used to simulate humidity biased economizer control. This control scheme adjusts the upper outdoor air humidity ratio based on outdoor air dry-bulb temperature as shown in the figure below. California Title 24 ACM 2005 lists the optional economizer control strategies. One of these control strategies is referred to as variable enthalpy control curve A. This control strategy is also cited in ASHRAE Standard 90.1-2004, using the term “electronic enthalpy”. Electronic enthalpy curves A-D are included in this dataset.</p>
<p><img alt="Schematic_ElectronicEnthalpyEconomizerControl" src="../../OutputDetailsAndExamples/media/image027.jpg" /></p>
<p>Figure 12. Psychrometric Chart Illustration of the Electronic (Variable) Enthalpy Economizer Limit Example Curve Objects</p>
<p>For the curves provided, curve A has the highest limit and curve D has the lowest limit. These curve objects represent a single-point electronic enthalpy control curve with the curve object’s minimum value of x (temperature) crossing the psychrometric chart's saturation line and the curve object’s maximum value of x crossing the psychrometric chart's dry-bulb temperature axis. The curve object’s minimum (maximum) value of x should be just low (high) enough to ensure that the curve crosses the psychrometric chart’s saturation line (temperature axis). The curves are evaluated at an outdoor dry-bulb temperature to provide a maximum operating outdoor humidity ratio for economizer operation. If the outdoor humidity ratio is greater than this maximum value, economizer operation is terminated. These curves may be used with other economizer limits to create multi-point economizer control (Temperature Limit, Temperature Low Limit, Enthalpy Limit, and Dewpoint Temperature Limit).</p>
<h4 id="form-of-the-electronic-enthalpy-curve-equation">Form of the Electronic Enthalpy Curve Equation:</h4>
<p>The electronic enthalpy curve equation represents a unique curve and is a function of both temperature and relative humidity. The equation is set equal to a constant which provides a unique temperature for each relative humidity entered into the equation. Each control curve has a unique constant as shown in the table below. Other constants may be used to develop specialized electronic enthalpy curves.</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image028.png" /></p>
<p>where:         K  = Constant value to represent specific curve</p>
<p>T  = Outdoor Dry-Bulb Temperature (C)</p>
<p>RH = Outdoor Relative Humidity (%)</p>
<p>NOTE:  modifying the RH multiplier (-0.144599) tends to "wag" the curvature at the upper relative humidities. Decreasing the multiplier "wags" the upper portion of the curve downward, increasing "wags" it upwards. Modifying the constant (K) moves the intersection of the curve with the Dry-Bulb Temperature  axis. Increasing the constant moves the intersection to the left as shown in the figure, decreasing moves to the right. The minimum and/or maximum x boundaries in the curve objects may have to be adjusted when modifying the equation.</p>
<p>Table 43. Electronic Enthalpy Curve Constants and approximate control point at 50% RH</p>
<table class="table table-striped">
<tr>
<td>Control Curve</td>
<td>Curve Constant
K</td>
<td>Approximate Control
Point at 50% RH (ºC)</td>
</tr>
<tr>
<td>A</td>
<td>12</td>
<td>22.9</td>
</tr>
<tr>
<td>B</td>
<td>14</td>
<td>21.1</td>
</tr>
<tr>
<td>C</td>
<td>16</td>
<td>19.4</td>
</tr>
<tr>
<td>D</td>
<td>18</td>
<td>17.7</td>
</tr>
</table>

<h4 id="example-curve-a">Example Curve A:</h4>
<p>The method described here was used to create each of the four "cubic" curve objects provided in the electronic enthalpy economizer control data set.</p>
<p><strong>Step 1:</strong> Substitute the curve constant K for curve A (12) into the electronic enthalpy curve equation and solve for temperature. Then identify the outdoor air dry-bulb temperatures at known values of relative humidity (e.g., columns 1 and 2 in the table below). Psychrometric routines are helpful for this step.</p>
<p><img alt="" src="../../OutputDetailsAndExamples/media/image029.png" /></p>
<p><strong>Step 2:</strong> Identify humidity ratio at each point (e.g. column 3 in the following table). Psychrometric routines are helpful for this step.</p>
<table class="table table-striped">
<tr>
<td>Relative Humidity (%)</td>
<td>Temperature (ºC)</td>
<td>Calculated Humidity Ratio (kg/kg)</td>
</tr>
<tr>
<td>0</td>
<td>29.128</td>
<td>0.00000</td>
</tr>
<tr>
<td>10</td>
<td>27.877</td>
<td>0.00232</td>
</tr>
<tr>
<td>20</td>
<td>26.627</td>
<td>0.00433</td>
</tr>
<tr>
<td>30</td>
<td>25.376</td>
<td>0.00605</td>
</tr>
<tr>
<td>40</td>
<td>24.125</td>
<td>0.00750</td>
</tr>
<tr>
<td>50</td>
<td>22.874</td>
<td>0.00872</td>
</tr>
<tr>
<td>60</td>
<td>21.623</td>
<td>0.00971</td>
</tr>
<tr>
<td>70</td>
<td>20.372</td>
<td>0.01051</td>
</tr>
<tr>
<td>80</td>
<td>19.121</td>
<td>0.01112</td>
</tr>
<tr>
<td>90</td>
<td>17.871</td>
<td>0.01158</td>
</tr>
<tr>
<td>100</td>
<td>16.620</td>
<td>0.01189</td>
</tr>
</table>

<p><strong> </strong></p>
<p><strong>Step 3:</strong> Use multiple linear regression to solve one of the following equations:</p>
<p><em>Quadratic  Curve</em>: Humidity Ratio = A0 + A1*Temperature + A2*Temperature<sup>2</sup></p>
<p><em>Cubic  Curve</em>: Humidity Ratio = A0 + A1*Temperature + A2*Temperature<sup>2</sup> + A3*Temperature<sup>3</sup></p>
<p><strong>Step 4:</strong> Use the coefficients calculated in the multiple linear regression to create a cubic (or quadratic) curve object.</p>
<h3 id="exhaust-fired-chilleridf">Exhaust Fired Chiller.idf</h3>
<p>This dataset includes the curves for exhaust fired absorption chiller.</p>
<p>1)   Cooling Capacity Function of Temperature Curve</p>
<p>2)   Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve</p>
<p>3)   Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve</p>
<h3 id="fossil-fuel-environmental-impact-factorsidf">Fossil Fuel Environmental Impact Factors.idf</h3>
<p>Impact factors for environmental reporting. References for each fuel are given in the dataset.</p>
<h3 id="fluidpropertiesrefdataidf">FluidPropertiesRefData.idf</h3>
<p>This data set includes fluid properties reference data. Fluid properties for R404a, R407a, R410a, R505a, R744, were developed using the NIST Standard Reference Database 23, NIST Reference Thermodynamic and Transport Properties – REFPROP, April 2007 Version 8.0, National Institute of Standards and Technology, 2007. The other refrigerants were developed using older versions of the NIST Standard Reference Database. The entire data set includes:</p>
<table class="table table-striped">
<tr>
<td>Refrigerants</td>
</tr>
<tr>
<td>R11</td>
</tr>
<tr>
<td>R12</td>
</tr>
<tr>
<td>R22</td>
</tr>
<tr>
<td>R123</td>
</tr>
<tr>
<td>R134a</td>
</tr>
<tr>
<td>R404a</td>
</tr>
<tr>
<td>R410a</td>
</tr>
<tr>
<td>R507a</td>
</tr>
<tr>
<td>NH3</td>
</tr>
<tr>
<td>Steam</td>
</tr>
<tr>
<td>R744</td>
</tr>
</table>

<p>To use the data, copy the appropriate data for the refrigerant you desire into your input file.</p>
<h3 id="glycolpropertiesrefdataidf">GlycolPropertiesRefData.idf</h3>
<p>This data set includes fluid properties (glycol) reference data. Reference for the data is the ASHRAE Handbook of Fundamentals. Included are:</p>
<table class="table table-striped">
<tr>
<td>Glycols</td>
</tr>
<tr>
<td>EthyleneGlycol</td>
</tr>
<tr>
<td>PropyleneGlycol</td>
</tr>
<tr>
<td>Water</td>
</tr>
</table>

<p>To use the data, copy the appropriate data for the glycol you desire into your input file.</p>
<h3 id="ghlerefdataidf">GHLERefData.idf</h3>
<p>This file contains sample input for the ground loop heat exchanger model. The response of the borehole/ground is found from the 'G-function' that is  defined in the input as series of 'n' pairs of values (LNTTSn, GNFCn). It is important to note that the G-functions have to be calculated for specific GHE configurations and borehole resitance, length and borehole/ length ratio. That is, the parameters for the units vary with each design. The data in this file are intended as examples/samples and may not represent actual designs.</p>
<p>The sample data has been calculated for a number of configurations:</p>
<p>1 x 2 boreholes</p>
<p>4 x 4 boreholes</p>
<p>8 x 8 boreholes</p>
<p>Data is given for both 'standard' grout (k=0.744 W/m.K) and 'thermally enhanced' grout (k= 1.471 W/m.K). The flow rate per borehole is .1514 kg/s. The pipe given is 0.75in. Dia. SDR11 HDPE. The fluid is water. The borehole/length ratio is 0.06  (76.2m/4.572m [300ft/15ft])</p>
<h3 id="moisturematerialsidf">MoistureMaterials.idf</h3>
<p>This data set includes the special moisture materials that can be used with the Moisture Penetration Depth Conduction Transfer Function (EMPD) and Combined Heat and Moisture Finite Element (HAMT) calculation procedures.</p>
<h3 id="perfcurvesidf">PerfCurves.idf</h3>
<p>This file contains performance curves for various EnergyPlus equipment objects.</p>
<ul>
<li>
<p>Variable speed DX cooling:  These curves are appropriate for small DX cooling units with variable speed compressors. These curves would be referenced by the EnergyPlus object Coil:Cooling:DX:TwoSpeed. See the example input file 5ZoneAutoDXVAV for an example of their use.</p>
</li>
<li>
<p>Variable Speed Cooling Tower: These model coefficient objects are appropriate for use with the variable speed cooling tower object and represent the coefficients used in the YorkCalc and CoolTools empirical models. These model coefficient objects would be referenced by the EnergyPlus object Cooling Tower:Variable Speed. See the example input file CoolingTower_VariableSpeed.idf for an example of where these curves could be used (these model coefficient objects are not specifically used in this idf but could be used by the Cooling Tower:Variable Speed object). Additional information on variable speed cooling tower model coefficients can be found in the Input Output Reference and Engineering Reference documents.</p>
</li>
<li>
<p>Note that performance curves for the Electric EIR chiller and the Electric Reformulated EIR chiller are contained in the Chillers.idf dataset.</p>
</li>
</ul>
<h3 id="precipitationschedulesusaidf">PrecipitationSchedulesUSA.idf</h3>
<p>This file contains schedules (for an entire year) of precipitation for use with the SitePrecipitation object. Use these schedules for adding rain water to the simulation. The values are in meters per hour and are scaled to match the average monthly precipitation. They also coincide with the EPW rain/snow flags from the original source files.</p>
<h3 id="refrigerationcasesdatasetidf">RefrigerationCasesDataSet.idf</h3>
<p>All the refrigerated cases included in this database are listed in the following list. Comments before each refrigeration:case object include the manufacturer's model number and assumptions about the fan, lights, defrost etc. The user must ensure that the case names used in the idf file are UNIQUE and must supply the correct zone name.  The user must also supply any required correction curves or schedules. The defrost and drip-down schedule names included here indicate the frequency and duration required. The user must ensure that schedules are provided that meet these needs and that are diversified so that all the cases don't start their defrost cycles at the same time. Please see the example cases for supermarkets to see how these case objects are included with the rest of a supermarket refrigeration system.</p>
<p>Multi-Deck Dairy/Deli Merchandiser with Synergy-E</p>
<p>Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E</p>
<p>Multi-Deck Deli back</p>
<p>Single Deck Club Case Merchandiser</p>
<p>Single Deck Club Case Merchandiser</p>
<p>Single Deck Club Merchandiser</p>
<p>Single Deck Club Case Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Multi-Deck Dairy/Deli Merchandiser with Synergy-E</p>
<p>Multi Deck Frozen Food Merchandiser</p>
<p>Multi Deck Frozen Food Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>International Style Service Deli/Meat/Seafood Merchandiser</p>
<p>International Style Flat Glass Service Deli/Meat/Seafood Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Multi-Deck Deli/Meat End Cap Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E</p>
<p>Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E</p>
<p>Multi-Deck Produce/Dairy/Deli/Meat Merchandiser</p>
<p>Multi-Deck Deli/Meat End Cap Merchandiser</p>
<p>Multi-Deck Bulk Produce End Cap Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Produce Merchandiser</p>
<p>Wide Island Multi-Deck Produce Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Multi-Deck Dairy/Deli/Produce Merchandiser</p>
<p>Multi-Deck Dairy/Deli/Produce Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Wide Island Multi-Deck Deli/Meat Merchandiser</p>
<p>Multi-Deck Dairy/Deli/Produce Merchandiser</p>
<p>Multi-Deck Dairy/Deli/Produce Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Multi-Deck Merchandiser with Synergy-E</p>
<p>Multi-Deck Merchandiser with Synergy-E</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>High Multi-Deck Merchandiser with Synergy-E</p>
<p>High Multi-Deck Merchandiser with Synergy-E</p>
<p>High Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>High Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>High Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Multi-Deck Read Load Merchandiser with Synergy-E</p>
<p>Multi-Deck Rear Load Dairy Merchandiser</p>
<p>Multi-Deck Rear Load Dairy Merchandiser</p>
<p>High Multi-Deck Rear Load Dairy Merchandiser</p>
<p>High Multi-Deck Rear Load Dairy Merchandiser</p>
<p>Multi Deck Merchandiser with Synergy-E</p>
<p>Multi-Deck Deli/Meat Merchandiser</p>
<p>High Multi-Deck  Merchandiser with Synergy-E</p>
<p>Multi-Deck Rear Load Deli/Meat Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Multi-Deck Frozen Food Merchandiser</p>
<p>Multi-Deck Frozen Food Merchandiser</p>
<p>Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E</p>
<p>Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E</p>
<p>Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Full Service Bakery Merchandiser</p>
<p>Full Service Flat Glass Bakery Merchandiser</p>
<p>Self Service Bakery/Deli Merchandiser</p>
<p>Self Service Bakery/Deli Merchandiser</p>
<p>Self Service Bakery/Deli Merchandiser</p>
<p>Self Service Deli/Cheese Merchandiser</p>
<p>Self Service Deli/Cheese Merchandiser</p>
<p>Single Deck Deli/Meat End Cap Merchandiser</p>
<p>Single Deck Buck Produce End Cap Merchandiser</p>
<p>American Style Vertical Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser</p>
<p>Multi-Deck Deli/Meat Merchandiser</p>
<p>Multi-Deck Deli/Meat Merchandiser</p>
<p>Multi-Deck Merchandiser with Synergy-E</p>
<p>Multi-Deck Merchandiser with Synergy-E</p>
<p>High Multi-Deck Deli/Meat Merchandiser</p>
<p>High Multi-Deck Deli/Meat Merchandiser</p>
<p>Multi-Deck Produce Merchandiser</p>
<p>Multi-Deck Produce Merchandiser</p>
<p>High Multi-Deck Merchandiser with Synergy-E</p>
<p>High Multi-Deck Merchandiser with Synergy-E</p>
<p>High Multi-Deck Merchandiser with Synergy-E</p>
<p>High Multi-Deck Merchandiser with Synergy-E</p>
<p>Wide Island Deli/Meat Merchandiser</p>
<p>Wide Island Deli/Meat Merchandiser</p>
<p>Wide Island Deli/Meat Merchandiser</p>
<p>Wide Island Deli/Meat Merchandiser</p>
<p>Wide Island Deli/Meat Merchandiser</p>
<p>Wide Island Deli/Meat Merchandiser</p>
<p>Wide Island Bulk Produce Merchandiser</p>
<p>Wide Island Bulk Produce Merchandiser</p>
<p>Wide Island Bulk Produce Merchandiser</p>
<p>Island Frozen Food Merchandiser</p>
<p>Island Frozen Food Merchandiser</p>
<p>Flat Glass Service Deli Merchandiser</p>
<p>Flat Glass Service Deli Gravity Coil Merchandiser</p>
<p>Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E</p>
<p>Single-Deck Deli/Meat/Seafood Merchandiser</p>
<p>Single-Deck Deli/Meat/Seafood Merchandiser</p>
<p>Single Deck Frozen Meat Merchandiser</p>
<p>Single Deck Frozen Food/Ice Cream Merchandiser</p>
<p>Single Deck Frozen Food/Ice Cream Merchandiser</p>
<p>Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Narrow Multi Deck Deli Meat End Cap Merchandiser</p>
<p>Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Narrow Multi-Deck Deli/Meat End Cap Merchandiser</p>
<p>Narrow Multi Deck Bulk Produce End Cap Merchandiser</p>
<p>Narrow Island Multi Deck Deli/Meat Merchandiser</p>
<p>Narrow Island Multi Deck Deli/Meat Merchandiser</p>
<p>Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Multi-Deck Self Service Hot Foods Merchandiser</p>
<p>Narrow Multi Deck Produce/Dairy/Deli Merchandiser</p>
<p>Narrow Multi Deck Produce/Dairy/Deli Merchandiser</p>
<p>Narrow Multi Deck Produce/Dairy/Deli Merchandiser</p>
<p>High Narrow Multi-Deck Merchandiser with Synergy-E</p>
<p>High Narrow Multi-Deck Merchandiser with Synergy-E</p>
<p>High Narrow Multi-Deck Produce/Dairy Merchandiser</p>
<p>High Narrow Multi-Deck Produce/Dairy Merchandiser</p>
<p>Narrow Multi-Deck Deli End Cap Merchandiser</p>
<p>Narrow Multi-Deck Produce Merchandiser</p>
<p>Narrow Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Narrow Single Deck Frozen Meat End Cap Merchandiser</p>
<p>Narrow Multi-Deck Deli/Meat Merchandiser</p>
<p>Narrow Multi-Deck Deli/Meat Merchandiser</p>
<p>High Narrow Multi-Deck Deli/Meat Merchandiser</p>
<p>High Narrow Multi-Deck Deli/Meat Merchandiser</p>
<p>Narrow Multi-Deck Produce Merchandiser</p>
<p>Narrow Multi-Deck Produce Merchandiser</p>
<p>High Narrow Multi-Deck Produce Merchandiser</p>
<p>High Narrow Multi-Deck Produce Merchandiser</p>
<p>Narrow Island Deli/Meat Merchandiser double Wraparound end</p>
<p>Narrow Island Deli/Meat Merchandiser double Wraparound end</p>
<p>Narrow Island Bulk Produce Merchandiser</p>
<p>Narrow Island Bulk Produce Merchandiser</p>
<p>Narrow Island Bulk Produce Merchandiser</p>
<p>Narrow Island Frozen Food/Ice Cream Merchandiser</p>
<p>Narrow Island Frozen Food/Ice Cream Merchandiser</p>
<p>Narrow Island Frozen Food/Ice Cream Merchandiser</p>
<p>Narrow Island Frozen Food Merchandiser</p>
<p>Narrow Single Deck Frozen Meat Merchandiser</p>
<p>Multi Deck Dairy Merchandiser</p>
<p>Narrow Multi Deck Deli Merchandiser</p>
<p>Multi Deck Utility Merchandiser</p>
<p>Narrow Single Deck Produce Merchandiser</p>
<p>Narrow Glass Door Reach In Beverage Merchandiser</p>
<p>Narrow Glass Door Reach In Beverage Merchandiser</p>
<p>High Narrow Glass Door Reach-in Beverage Merchandiser</p>
<p>High Narrow Glass Door Reach-in Beverage Merchandiser</p>
<p>Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food</p>
<p>Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream</p>
<p>High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food</p>
<p>High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream</p>
<p>Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food</p>
<p>Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream</p>
<p>High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser</p>
<p>High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser</p>
<p>High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser</p>
<p>Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser</p>
<p>Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser</p>
<p>Narrow Multi-Deck Dome Deli Merchandiser</p>
<p>Narrow Single-Deck Frozen Food/Ice Cream Merchandiser</p>
<p>Narrow Single-Deck Frozen Food/Ice Cream Merchandiser</p>
<p>Narrow Single-Deck Frozen Food/Ice Cream Merchandiser</p>
<p>Single Deck Produce Merchandiser</p>
<p>Single Deck Produce Merchandiser</p>
<p>Single Deck Produce Merchandiser</p>
<p>Single Deck Produce Merchandiser</p>
<p>Glass Door Reach-in Beverage Merchandiser</p>
<p>Glass Door Reach-in Beverage Merchandiser</p>
<p>High Glass Door Reach-in Beverage Merchandiser</p>
<p>High Glass Door Reach-in Beverage Merchandiser</p>
<p>Glass Door Reach-in Rear Load Beverage Merchandiser</p>
<p>Roll in Rear Load Merchandiser with Synergy-E</p>
<p>Roll in Rear Load Dairy Merchandiser</p>
<p>Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser</p>
<p>Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser</p>
<p>Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser</p>
<p>Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser</p>
<p>Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser</p>
<p>Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser</p>
<p>High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser</p>
<p>High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser</p>
<p>American Style Curved Glass Service Deli Merchandiser</p>
<p>American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser</p>
<p>American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser</p>
<p>American Style Glass Service Deli Merchandiser</p>
<p>American Style Glass Service Deli Merchandiser</p>
<p>American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser</p>
<p>International Style Service Deli/Seafood Merchandiser</p>
<p>International Style Flat Glass Service Deli/Meat/Seafood Merchandiser</p>
<p>International Style Single Deck Deli Seafood Merchandiser</p>
<p>American Style Vertical Glass Service Deli Merchandiser</p>
<p>American Style Flat Glass Service Frozen Food Merchandiser</p>
<p>Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser</p>
<p>Wide Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Wide Multi-Deck Produce/Dairy/Deli Merchandiser</p>
<p>Wide Island End Cap Frozen Food/Ice Cream Merchandiser</p>
<p>Wide Island End Cap Frozen Food/Ice Cream Merchandiser</p>
<p>Wide Island End Cap Frozen Food/Ice Cream Merchandiser</p>
<p>Wide High Multi-Deck Produce Merchandiser</p>
<p>Wide High Multi-Deck Produce Merchandiser</p>
<p>Wide Island Frozen Food/Ice Cream Merchandiser</p>
<p>Wide Island Frozen Food/Ice Cream Merchandiser</p>
<p>Wide Island Frozen Food/Ice Cream Merchandiser</p>
<p>Wide Single Deck Produce Merchandiser</p>
<p>Wide Single Deck Produce Merchandiser</p>
<p>Wide Single Deck Produce Merchandiser</p>
<p>Wide Single Deck Produce Merchandiser</p>
<p>Wide International Style Service Deli/Seafood Merchandiser</p>
<p>Wide International Style Single Deck Deli/Seafood Merchandiser</p>
<p>Single Deck Frozen Food Merchandiser</p>
<p>Single Deck Frozen Food Merchandiser</p>
<p>Wide Single Deck Frozen Food Merchandiser</p>
<p>Full Service Flat Glass Deli Merchandiser</p>
<p>Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser</p>
<p>Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser</p>
<p>Glass Door Reach-in Beverage Merchandiser</p>
<p>Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food</p>
<p>Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream</p>
<p>High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser</p>
<p>High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser</p>
<p>Single Deck Wood Clad Merchandiser for Medium Temp Application</p>
<p>Single Deck Wood Clad Merchandiser for Medium Temp Application</p>
<p>55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser</p>
<p>C2LGE MultiDeck 3 display levels</p>
<p>Convertible Island End. Low Profile Multi-Deck</p>
<p>Unitized Convertible Island. Low Profile Multi-Deck</p>
<p>Convertible Island. Low Profile Multi-Deck</p>
<p>Unitized Convertible Island. Low Profile Multi-Deck</p>
<p>Unitized Convertible Island. Low Profile Multi-Deck</p>
<p>Unitized Convertible Island. Low Profile Multi-Deck</p>
<p>Unitized Convertible Island. Low Profile Multi-Deck</p>
<p>Convertible Island. Low Profile Multi-Deck</p>
<p>Self-Serve Three-Level Display With Extended Canopy</p>
<p>Self-Serve Four-Level Display With Extended Canopy</p>
<p>Self-Serve Four-Level Display With Extended Canopy</p>
<p>ED1 Impact Service Merchandiser with curved hinged glass 1 display level</p>
<p>ED1 Impact Service Merchandiser with curved hinged glass 1 display level</p>
<p>EDS1 Impact self service glass 1 display level</p>
<p>E1 Self Service Single Deck Display for Deli Cheese and Salads</p>
<p>E1S Self Service Single Deck Display for Deli Cheese and Salads</p>
<p>E2 Self-Serve Multi-Deck Display For Deli Cheese Pizza Floral Fresh Juice</p>
<p>E2 Self-Serve Multi-Deck Display For Deli Cheese Pizza Floral Fresh Juice</p>
<p>E2S Self-Serve Three Level Display For Deli Cheese Pizza</p>
<p>E2S Self-Serve Three Level Display For Deli Cheese Pizza</p>
<p>E2S Self-Serve Three Level Display For Deli Cheese Pizza</p>
<p>E2S Self-Serve Three Level Display For Deli Cheese Pizza</p>
<p>E3 Self-Serve Multi-Deck Display For Deli Cheese Pizza Floral Fresh Juice</p>
<p>Self Serve Multi-Deck Display Merchandiser</p>
<p>Self Serve Multi-Deck Display Merchandiser</p>
<p>ES1 Single-Deck Curved Glass Service Case with 1 display level</p>
<p>ES1S Single-Deck Straight glass Service Case with one display level</p>
<p>ESBD Curved glass case for deli with blower coil and one display level with optional shelves</p>
<p>ESBDHV High Volume Curved Glass Blower Coil Service Case for Deli with 3 display levels</p>
<p>ESBDS Straight glass service case for deli with blower coil and one display level with optional 2 shelves</p>
<p>ESGM Curved Glass Gravity Coil Service Case for Meat and Seafood</p>
<p>ESGMS Straight Glass Gravity Coil Service Case for Meat and Seafood</p>
<p>ESGMVS Vertical hinged glass service case for Deli with Gravity Coil_single display level</p>
<p>ESGS Curved Glass Gravity Coil Service Case for Meat and Seafood</p>
<p>ESGSS Straight Glass Gravity Coil Service Case for Meat and Seafood</p>
<p>ESBDVS Straight hinged glass service case for Deli with Blower Coil_1 display level with optional shelves</p>
<p>B1X BulkSinlge Decked Extended Depth Glass Front</p>
<p>B3XC Bulk Multi-Deck Convertible Merchandiser</p>
<p>B3XC Bulk Multi-Deck Convertible Merchandiser</p>
<p>B4-XE Four-Deck High Volume Bulk Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2X Low-Profile Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser</p>
<p>C3X Multi-Deck Convertible Merchandiser with four display levels</p>
<p>C3X Multi-Deck Convertible Merchandiser with four display levels</p>
<p>C4X Multi-Deck Convertible Merchandiser</p>
<p>C4X Multi-Deck Convertible Merchandiser</p>
<p>C4X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C5X Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6X High Capacity Multi-Deck Convertible Merchandiser</p>
<p>C6XLRE High Capacity Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli</p>
<p>D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X-E Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X-EP Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X-EP Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X-HE Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X-LE Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X-LEP Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5X-LEP Multi-Deck Dairy/Deli Merchandiser</p>
<p>D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front</p>
<p>D5XRRI Rear Roll-IN Dairy Merchandiser</p>
<p>D5XRRIS Rear Roll-IN Dairy Merchandiser</p>
<p>D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser</p>
<p>D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser</p>
<p>D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser</p>
<p>D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser</p>
<p>D6X-ULEP Ultra Low Front Dairy Merchandiser</p>
<p>F Single Deck Wall Model Merchandiser  with solid front for Frozen Food</p>
<p>F Single Deck Wall Model Merchandiser  with solid front for Ice Cream</p>
<p>F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products</p>
<p>FI Intermediate Island Merchandiser with solid walls for Frozen Food</p>
<p>F2XLG Low Temperature Multi-Deck Merchandiser for Frozen Seafood and Meat</p>
<p>F6 Low Temperature Multi-Deck Open Merchandiser</p>
<p>F6L Low Temperature Multi-Deck Open Merchandiser</p>
<p>FG Single Deck Wall Model Merchandiser with glass front for Frozen Food</p>
<p>FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream</p>
<p>FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products</p>
<p>FIG Intermediate Island Merchandiser with glass walls for Frozen Food</p>
<p>FL5NX Excel Multi-Deck Narrow Footprint Floral Merchandiser</p>
<p>FN Narrow Island display with solid walls for Frozen Food</p>
<p>FN Narrow Island display with solid walls for Ice Cream</p>
<p>FN Narrow Island display with solid walls for medium temperature</p>
<p>FNG Narrow Glass Sided Island Merchandiser for Frozen</p>
<p>FNG Narrow Glass Sided Island Merchandiser for Ice Cream</p>
<p>FNG Narrow Glass Sided Island Merchandiser for Medium Temperature</p>
<p>FW Wide Island Display with Solid Walls for Frozen Food</p>
<p>FW Wide Island Display with Solid Walls for Ice Cream</p>
<p>FW Wide Island Display with Solid Walls for Medium Temperature;</p>
<h3 id="refrigerationcompressorcurvesidf">RefrigerationCompressorCurves.idf</h3>
<p>This dataset includes object types for specific (by manufacturer and type) Refrigeration:Compressor and associated performance curves. Knowing the nominal refrigerating capacity, power, and refrigerant for the compressor(s) that you want to simulate, you can find it and the associated performance curves in the dataset file. By example, here is part of the RefrigerationCompressorCurves.idf file:</p>
<p>! Capacity Curve for Carlyle_R-22_Low_06CC016,   !nominal MBtu/h = 18561.0</p>
<p>! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)</p>
<p>Curve:Bicubic,</p>
<p>06CC016_R-22_Low_qcurv,  !- Name</p>
<p>2.350e+004,              !- Coefficient1 Constant</p>
<p>816.7,                   !- Coefficient2 x</p>
<p>10.70,                   !- Coefficient3 x**2</p>
<p>-28.24,                  !- Coefficient4 y</p>
<p>0.1131,                  !- Coefficient5 y**2</p>
<p>-0.4553,                 !- Coefficient6 x*y</p>
<p>0.05604,                 !- Coefficient7 x**3</p>
<p>-0.004120,               !- Coefficient8 y**3</p>
<p>-0.006728,               !- Coefficient9 x**2*y</p>
<p>0.006782,                !- Coefficient10 x*y**2</p>
<p>-40.0,                   !- Minimum Value of x</p>
<p>-17.8,                   !- Maximum Value of x</p>
<p>10.0,                    !- Minimum Value of y</p>
<p>48.9;                    !- Maximum Value of y</p>
<p>! Power Curve for Carlyle_R-22_Low_06CC016,   !nominal kW = 3.1</p>
<p>! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)</p>
<p>Curve:Bicubic,</p>
<p>06CC016_R-22_Low_pwrcurv,!- Name</p>
<p>4018.,                   !- Coefficient1 Constant</p>
<p>95.00,                   !- Coefficient2 x</p>
<p>1.507,                   !- Coefficient3 x**2</p>
<p>5.705,                   !- Coefficient4 y</p>
<p>1.247,                   !- Coefficient5 y**2</p>
<p>-1.381,                  !- Coefficient6 x*y</p>
<p>0.01277,                 !- Coefficient7 x**3</p>
<p>-0.007518,               !- Coefficient8 y**3</p>
<p>-0.02424,                !- Coefficient9 x**2*y</p>
<p>0.02917,                 !- Coefficient10 x*y**2</p>
<p>-40.0,                   !- Minimum Value of x</p>
<p>-17.8,                   !- Maximum Value of x</p>
<p>10.0,                    !- Minimum Value of y</p>
<p>48.9;                    !- Maximum Value of y</p>
<p>!Detailed Compressor: Carlyle_R-22_Low_06CC016,   !nominal MBtu/h = 18561.0, !nominal kW = 3.1</p>
<p>Refrigeration:Compressor,</p>
<p>Carlyle_R-22_Low_06CC016,!- Name</p>
<p>06CC016_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name</p>
<p>06CC016_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name</p>
<p>,                        !- Rated Superheat {deltaC}</p>
<p>18.3,                    !- Compressor Rated Suction Temperature {C}</p>
<p>4.4,                     !- Rated Liquid Temperature {C}</p>
<p>;                        !- Compressor Rated Subcooling {C}</p>
<h3 id="rooftoppackagedheatpumpidf">RooftopPackagedHeatPump.idf</h3>
<p>This dataset includes performance curves for the object types Coil:Cooling:DX:SingleSpeed, Coil:Cooling:DX:TwoStageWithHumidityControlMode and Coil:Heating:DX:SingleSpeed required to model rooftop packaged heat pumps in EnergyPlus. Manufacturer’s data used to develop the data set is also listed in the file. The part of RooftopPackagedHeatPump.idf is shown below.</p>
<h3 id="sandiapvdataidf">SandiaPVData.idf</h3>
<p>Use these PV statements for implementing PV modules in an EnergyPlus input file when using the Sandia model.</p>
<h3 id="schedulesidf">Schedules.idf</h3>
<p>This data set contains the schedule information for various common (e.g. Office Occupancy) scheduling instances. Derived from the Schedules Library issued with the BLAST program. Includes the building types schedules from ASHRAE 90.1-1989, Section 13. Schedules are listed alphabetically, with general schedules first, followed by the ten 90.1 building type schedules.</p>
<h3 id="solarcollectorsidf">SolarCollectors.idf</h3>
<p>Use these SOLAR COLLECTOR PARAMETERS objects for implementing solar collector modules in an EnergyPlus input file.</p>
<p>Data has been reproduced with permission from: "Directory of SRCC Certified Solar Collector Ratings"  Copyright (c) 2004 by the Solar Rating and Certification Corporation. For more information, contact: Solar Rating and Certification Corporation, c/o FSEC, 1679 Clearlake Road, Cocoa, FL 32922-5703 USA  Tel: (321) 638-1537  Fax: (321) 638-1010  ,   www.solar-rating.org</p>
<h3 id="standardreportsidf">StandardReports.idf</h3>
<p>This file contains the Report Table:Monthly command for some commonly used/desired monthly reports.</p>
<h3 id="surfacecolorschemesidf">SurfaceColorSchemes.idf</h3>
<p>This file offers examples for using custom color schemes for DXF output.</p>
<h3 id="usholidays-dstidf">USHolidays-DST.idf</h3>
<p>This is the set of US national holidays as well as daylight saving period defaults.</p>
<h3 id="window5datafiledat">Window5DataFile.dat</h3>
<p>This is an example data file from the Window5 program that can be used with EnergyPlus windows.</p>
<h3 id="windowblindmaterialsidf">WindowBlindMaterials.idf</h3>
<p>This is a data set of Window Blind materials.</p>
<h3 id="windowconstructsidf">WindowConstructs.idf</h3>
<p>This is a data set of Window constructions. It does not include the required pieces of the Window construction (glass materials, gas materials).</p>
<h3 id="windowgasmaterialsidf">WindowGasMaterials.idf</h3>
<p>This is a data set of Window Gas materials.</p>
<h3 id="windowglassmaterialsidf">WindowGlassMaterials.idf</h3>
<p>This is a data set of Window Glass materials.</p>
<h3 id="windowshadematerialsidf">WindowShadeMaterials.idf</h3>
<p>This is a data set of Window Shade materials.</p>
<h3 id="windowscreenmaterialsidf">WindowScreenMaterials.idf</h3>
<p>This is a data set of Window Screen materials.</p>
<h2 id="macro-data-sets">Macro Data Sets</h2>
<h3 id="locations-designdaysxls">Locations-DesignDays.xls</h3>
<p>Strictly speaking, the locations-designdays.xls file is not a macro enabled input file. Rather, it is the “pointer” to other files and can be searched by city name, country, etc. All the Design Conditions from the ASHRAE Handbook of Fundamentals (2005) have been encoded into Design Day definitions and are stored on the EnergyPlus web site by WMO Region (similarly to how the weather data is stored). The spreadsheet contains a “readme” page as well as cities, countries, and links to the proper web pages.</p>
<h3 id="sandiapvdataidf_1">SandiaPVData.idf</h3>
<p>Use these PV statements for implementing PV modules in an EnergyPlus input file when using the Sandia model.</p>
<h3 id="solarcollectorsidf_1">SolarCollectors.idf</h3>
<p>Use these SOLAR COLLECTOR PARAMETERS objects for implementing solar collector modules in an EnergyPlus input file.</p>
<p>Data has been reproduced with permission from: "Directory of SRCC Certified Solar Collector Ratings" Copyright (c) 2004 by the Solar Rating and Certification Corporation. For more information, contact: Solar Rating and Certification Corporation, c/o FSEC, 1679 Clearlake Road, Cocoa, FL 32922-5703 USA  Tel: (321) 638-1537  Fax: (321) 638-1010  ,   www.solar-rating.org</p>
<h3 id="utilitytariffobjectsimf">UtilityTariffObjects.imf</h3>
<p>Use the large collections of input objects to model the costs of energy supplied by utility companies. This file is ready for use in macro processing but the input objects can readily be copied out of the macro file and used in a regular input file. The data were assembled by NREL researcher Brent Griffith and represent a best effort at putting together a comprehensive set of utility tariffs for commercial buildings for the USA as of Spring 2005. Use the data at your own risk and note that utility tariffs need to be continually updated to reflect current conditions.</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>