<!DOCTYPE html>
<html lang="en">
  <head>
    <title>Using E+ for Compliance - EnergyPlus Documentation</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    
    
    
    <link rel="shortcut icon" href="../../favicon.ico">
    
    <link href="../../css/bootstrap-3.3.4.min.css" rel="stylesheet">
    <link href="../../css/font-awesome-4.3.0.min.css" rel="stylesheet">
    <link href="../../css/prettify-1.0.css" rel="stylesheet">
    <link href="../../css/base.css" rel="stylesheet">
    <!-- HTML5 shim and Respond.js IE8 support of HTML5 elements and media queries -->
    <!--[if lt IE 9]>
      <script src="https://oss.maxcdn.com/libs/html5shiv/3.7.0/html5shiv.js"></script>
      <script src="https://oss.maxcdn.com/libs/respond.js/1.3.0/respond.min.js"></script>
    <![endif]-->
  </head>
  <body>
    <div class="container">
  <nav class="navbar navbar-default" role="navigation">
    <div class="container-fluid">
      <div class="navbar-header">
        <button type="button" class="navbar-toggle collapsed" data-toggle="collapse" data-target=".navbar-collapse">
          <span class="sr-only">Toggle navigation</span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
          <span class="icon-bar"></span>
        </button>
        <a class="navbar-brand" href="../.."><img alt="" src="../../img/EP_32x32.png"> EnergyPlus Documentation</a>
      </div>
      <div class="navbar-collapse collapse">
        <!-- Main navigation -->
        <ul class="nav navbar-nav">
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Intro & Application <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../GettingStarted/GettingStarted">Getting Started</a>
              </li>
            
              <li>
                <a href="../../Tips_and_Tricks_Using_EnergyPlus/Tips_and_Tricks_Using_EnergyPlus">Tips and Tricks for EnergyPlus</a>
              </li>
            
              <li>
                <a href="../../EMS_Application_Guide/EMS_Application_Guide">EMS Applications</a>
              </li>
            
              <li>
                <a href="../../ExternalInterfaces_Application_Guide/ExternalInterfaces_Application_Guide">External Interface Applications</a>
              </li>
            
              <li>
                <a href="../../PlantApplicationGuide/PlantApplicationGuide">Plant Applications</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Input/Output Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InputOutputReference/01-Page1">Status</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Engineering Reference <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../EngineeringReference/01-Overview">Overview</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/02-IntegratedSolution">Integrated Solution Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/03-SurfaceHeatBalance">Surface Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/04-AdvancedSurface">Advanced Surface Concepts</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/05-Climate">Climate, Sky and Solar Calculation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/06-SolarRadiation">Solar Reflection</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/07-Daylighting">Daylighting and Window Calcs</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/08-AirHeatBalance">Air Heat Balance Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/09-BuildingSystemSimulation">Building System Simulation Manager</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/10-Sizing">Sizing and Design Data</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/OperationalFaults">Operational Faults</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/11-DemandLimiting">Demand Limiting</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/12-AlternativeModeling">Alternative Modeling Processes</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13-EncyclopaedicRefs">Encyclopedic Reference of Simulation Models</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13a-EncyclopaedicRefs"> - - - - Encyclopedia Volume 1</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13b-EncyclopaedicRefs"> - - - - Encyclopedia Volume 2</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13c-EncyclopaedicRefs"> - - - - Encyclopedia Volume 3</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13d-EncyclopaedicRefs"> - - - - Encyclopedia Volume 4</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13e-EncyclopaedicRefs"> - - - - Encyclopedia Volume 5</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/13f-EncyclopaedicRefs"> - - - - Encyclopedia Volume 6</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/14-OnSiteGeneration">On-SIte Generation</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/15-PerformanceCurves">Performance Curves and Lookup Tables</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/16-Economics">Economic Calculations</a>
              </li>
            
              <li>
                <a href="../../EngineeringReference/17-SpecialModulesReporting">Special Modules and Reporting</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Developer Guides <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../InterfaceDeveloper/InterfaceDeveloper">Interface Developer</a>
              </li>
            
              <li>
                <a href="../../ModuleDeveloper/ModuleDeveloper">Module Developer</a>
              </li>
            
            </ul>
          </li>
          
        
          
          <li class="dropdown active">
            <a href="#" class="dropdown-toggle" data-hover="dropdown" data-toggle="dropdown">Other <span class="caret"></span></a>
            <ul class="dropdown-menu" role="menu">
            
              <li>
                <a href="../../Acknowledgements/Acknowledgments">Acknowledgements</a>
              </li>
            
              <li>
                <a href="../../AuxiliaryPrograms/AuxiliaryPrograms">Auxiliary Programs</a>
              </li>
            
              <li>
                <a href="../../OutputDetailsAndExamples/OutputDetailsAndExamples">Output Details and Examples</a>
              </li>
            
              <li class="active">
                <a href=".">Using E+ for Compliance</a>
              </li>
            
            </ul>
          </li>
          
        
        </ul>

        <!-- Search, Navigation and Repo links -->
        <ul class="nav navbar-nav navbar-right">
        
        </ul>
      </div>
    </div>
  </nav>
</div>
    <div class="container">
      <div class="row">
        <div class="col-md-3">
          <div class="bs-docs-sidebar hidden-print affix well" role="complementary">
  <ul class="nav">
  
    <li class="main active"><a href="#introduction">Introduction</a>
      <ul class="nav">
        
        <li><a href="#background">Background</a></li>
        
        <li><a href="#compliance-objects">Compliance Objects</a></li>
        
        <li><a href="#tabular-summary-reports">Tabular Summary Reports</a></li>
        
        <li><a href="#features-related-to-appendix-g-and-leed">Features Related to Appendix G and LEED</a></li>
        
        <li><a href="#features-related-to-california-title-24-compliance">Features Related to California Title 24 Compliance</a></li>
        
      </ul>
    </li>
  
  </ul>
  <div class="home-btn">
    <a class="btn btn-default" role="button" href="https://github.com/NREL/EnergyPlus">Back to EnergyPlus</a>
  </div>
</div>
        </div>
        <div class="col-md-9" role="main">
          <p>Using EnergyPlus for Compliance</p>
<p>Hints on using EnergyPlus for Compliance with Standards and Rating Systems</p>
<h1 id="introduction">Introduction</h1>
<h2 id="background">Background</h2>
<p>Energy Standards abound throughout the world. This document provides guidance on using EnergyPlus and its reports for compliance with energy standards.</p>
<p>The tabular reports from EnergyPlus were designed to help collate information into a form usually required for reporting on designs for energy use. The tabular reports are fully described in the Output Details document and will be judiciously reproduced here for clarity and reference. In addition, by using the Output:Table:Style object, one can obtain the reports in a variety of formats – ready for incorporating into your own style for submission or presentation.</p>
<p>First, we describe the features available in the tabular report that might be used for energy compliance reporting or presentation of energy designs to clients.</p>
<h2 id="compliance-objects">Compliance Objects</h2>
<p>To facilitate using EnergyPlus for compliance reporting, a group of Compliance Objects is described in the Input Output Reference document. Currently, there is only one object in this group: <strong>Compliance:Building</strong> which, when fully populated, will describe various aspects that are needed specific to buildings. Other compliance objects will be added to this group when appropriate.</p>
<h2 id="tabular-summary-reports">Tabular Summary Reports</h2>
<p>Several predefined reports are available from the Output Table:Predefined object including the following.</p>
<ul>
<li>
<p>Annual Building Utility Performance Summary</p>
</li>
<li>
<p>Input Verification and Results Summary</p>
</li>
<li>
<p>Demand End Use Components Summary</p>
</li>
<li>
<p>Source Energy End Use Components Summary</p>
</li>
<li>
<p>Climatic Data Summary</p>
</li>
<li>
<p>Equipment Summary</p>
</li>
<li>
<p>Envelope Summary</p>
</li>
<li>
<p>Surface Shadowing Summary</p>
</li>
<li>
<p>Shading Summary</p>
</li>
<li>
<p>Lighting Summary</p>
</li>
<li>
<p>HVAC Sizing Summary</p>
</li>
<li>
<p>System Summary</p>
</li>
<li>
<p>Component Sizing Summary</p>
</li>
<li>
<p>Outside Air Summary</p>
</li>
<li>
<p>Object Count Summary</p>
</li>
</ul>
<p>In addition, specifying “All Summary” will enable all the reports in this category (more than are shown here).</p>
<h3 id="annual-building-utility-performance-summary">Annual Building Utility Performance Summary</h3>
<p>First and foremost, the Annual Building Utility Performance Summary gives a good overview of the energy use by category:</p>
<p>Report: <strong>AnnualBuildingUtilityPerformanceSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p>Timestamp: <strong>2009-09-17 17:30:22</strong></p>
<p>Values gathered over 8760.00 hours</p>
<p>Site and Source Energy</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total Energy [GJ]</td>
<td>Energy Per Total Building Area [MJ/m2]</td>
<td>Energy Per Conditioned Building Area [MJ/m2]</td>
</tr>
<tr>
<td>Total Site Energy</td>
<td>180.73</td>
<td>194.92</td>
<td>194.92</td>
</tr>
<tr>
<td>Net Site Energy</td>
<td>180.73</td>
<td>194.92</td>
<td>194.92</td>
</tr>
<tr>
<td>Total Source Energy</td>
<td>1141.64</td>
<td>1231.28</td>
<td>1231.28</td>
</tr>
<tr>
<td>Net Source Energy</td>
<td>1141.64</td>
<td>1231.28</td>
<td>1231.28</td>
</tr>
</table>

<p>Source to Site Energy Conversion Factors</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Source=&gt;Site Conversion Factor</td>
</tr>
<tr>
<td>Electricity</td>
<td>0.293</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>0.010</td>
</tr>
<tr>
<td>District Cooling</td>
<td>0.098</td>
</tr>
<tr>
<td>District Heating</td>
<td>0.033</td>
</tr>
<tr>
<td>Steam</td>
<td>0.250</td>
</tr>
<tr>
<td>Gasoline</td>
<td>1.050</td>
</tr>
<tr>
<td>Diesel</td>
<td>1.050</td>
</tr>
<tr>
<td>Coal</td>
<td>1.050</td>
</tr>
<tr>
<td>Fuel Oil #1</td>
<td>1.050</td>
</tr>
<tr>
<td>Fuel Oil #2</td>
<td>1.050</td>
</tr>
<tr>
<td>Propane</td>
<td>1.050</td>
</tr>
</table>

<p>Building Area</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Area [m2]</td>
</tr>
<tr>
<td>Total Building Area</td>
<td>927.20</td>
</tr>
<tr>
<td>Net Conditioned Building Area</td>
<td>927.20</td>
</tr>
<tr>
<td>Unconditioned Building Area</td>
<td>0.00</td>
</tr>
</table>

<p>End Uses</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity [GJ]</td>
<td>Natural Gas [GJ]</td>
<td>Other Fuel [GJ]</td>
<td>District Cooling [GJ]</td>
<td>District Heating [GJ]</td>
<td>Water [m3]</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>28.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>16.56</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>81.24</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>47.70</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>6.59</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>0.48</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Total End Uses</td>
<td>152.57</td>
<td>28.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p><em>Note: Natural gas appears to be the principal heating source based on energy usage.</em></p>
<p>End Uses By Subcategory</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Subcategory</td>
<td>Electricity [GJ]</td>
<td>Natural Gas [GJ]</td>
<td>Other Fuel [GJ]</td>
<td>District Cooling [GJ]</td>
<td>District Heating [GJ]</td>
<td>Water [m3]</td>
</tr>
<tr>
<td>Heating</td>
<td>Boiler</td>
<td>0.00</td>
<td>28.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td> </td>
<td>Boiler Parasitic</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>General</td>
<td>16.56</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>GeneralLights</td>
<td>81.24</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>General</td>
<td>47.70</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>General</td>
<td>6.59</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>General</td>
<td>0.48</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>Normalized Metrics</p>
<p>Utility Use Per Conditioned Floor Area</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity Intensity [MJ/m2]</td>
<td>Natural Gas Intensity [MJ/m2]</td>
<td>Other Fuel Intensity [MJ/m2]</td>
<td>District Cooling Intensity [MJ/m2]</td>
<td>District Heating Intensity [MJ/m2]</td>
<td>Water Intensity [m3/m2]</td>
</tr>
<tr>
<td>Lighting</td>
<td>87.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC</td>
<td>25.49</td>
<td>30.37</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other</td>
<td>51.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>164.55</td>
<td>30.37</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>Utility Use Per Total Floor Area</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity Intensity [MJ/m2]</td>
<td>Natural Gas Intensity [MJ/m2]</td>
<td>Other Fuel Intensity [MJ/m2]</td>
<td>District Cooling Intensity [MJ/m2]</td>
<td>District Heating Intensity [MJ/m2]</td>
<td>Water Intensity [m3/m2]</td>
</tr>
<tr>
<td>Lighting</td>
<td>87.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC</td>
<td>25.49</td>
<td>30.37</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other</td>
<td>51.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>164.55</td>
<td>30.37</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p>Electric Loads Satisfied</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Electricity [GJ]</td>
<td>Percent Electricity [%]</td>
</tr>
<tr>
<td>Fuel-Fired Power Generation</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>High Temperature Geothermal*</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Photovoltaic Power</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Wind Power*</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Net Decrease in On-Site Storage</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total On-Site Electric Sources</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Electricity Coming From Utility</td>
<td>152.57</td>
<td>100.00</td>
</tr>
<tr>
<td>Surplus Electricity Going To Utility</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Net Electricity From Utility</td>
<td>152.57</td>
<td>100.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Total On-Site and Utility Electric Sources</td>
<td>152.57</td>
<td>100.00</td>
</tr>
<tr>
<td>Total Electricity End Uses</td>
<td>152.57</td>
<td>100.00</td>
</tr>
</table>

<p>On-Site Thermal Sources</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Heat [GJ]</td>
<td>Percent Heat [%]</td>
</tr>
<tr>
<td>Water-Side Heat Recovery</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Air to Air Heat Recovery for Cooling</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Air to Air Heat Recovery for Heating</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>High-Temperature Geothermal*</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Solar Water Thermal</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Solar Air Thermal</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>Total On-Site Thermal Sources</td>
<td>0.00</td>
<td> </td>
</tr>
</table>

<p>Water Source Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Water [m3]</td>
<td>Percent Water [%]</td>
</tr>
<tr>
<td>Rainwater Collection</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Condensate Collection</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Groundwater Well</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Total On Site Water Sources</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Initial Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Final Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Change in Storage</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Water Supplied by Utility</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Total On Site, Change in Storage, and Utility Water Sources</td>
<td>0.00</td>
<td>-</td>
</tr>
<tr>
<td>Total Water End Uses</td>
<td>0.00</td>
<td>-</td>
</tr>
</table>

<p>Comfort and Setpoint Not Met Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Facility [Hours]</td>
</tr>
<tr>
<td>Time Set Point Not Met During Occupied Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Time Set Point Not Met During Occupied Cooling</td>
<td>213.25</td>
</tr>
<tr>
<td>Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
<td>72.50</td>
</tr>
</table>

<p>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</p>
<h3 id="input-verification-summary">Input Verification Summary</h3>
<p>The input verification summary gives a good overview of the facility being simulated:</p>
<p>Report: <strong>InputVerificationandResultsSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p><strong>Timestamp: 2009-09-17 17:30:22</strong></p>
<p>General</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Value</td>
</tr>
<tr>
<td>Program Version and Build</td>
<td>EnergyPlus 4.0.0.017, 9/17/2009 5:30 PM</td>
</tr>
<tr>
<td>Weather</td>
<td>Climate Zone 6 CA USA WYEC2-C-00006 WMO#=722970</td>
</tr>
<tr>
<td>Latitude [deg]</td>
<td>33.90</td>
</tr>
<tr>
<td>Longitude [deg]</td>
<td>-118.5</td>
</tr>
<tr>
<td>Elevation [m]</td>
<td>30.00</td>
</tr>
<tr>
<td>Time Zone</td>
<td>-8.0</td>
</tr>
<tr>
<td>North Axis Angle [deg]</td>
<td>30.00</td>
</tr>
<tr>
<td>Rotation for Appendix G [deg]</td>
<td>0.00</td>
</tr>
<tr>
<td>Hours Simulated [hrs]</td>
<td>8760.00</td>
</tr>
</table>

<p>ENVELOPE</p>
<p>Window-Wall Ratio</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total</td>
<td>North (315 to 45 deg)</td>
<td>East (45 to 135 deg)</td>
<td>South (135 to 225 deg)</td>
<td>West (225 to 315 deg)</td>
</tr>
<tr>
<td>Gross Wall Area [m2]</td>
<td>274.20</td>
<td>91.50</td>
<td>45.60</td>
<td>91.50</td>
<td>45.60</td>
</tr>
<tr>
<td>Window Opening Area [m2]</td>
<td>60.90</td>
<td>20.85</td>
<td>9.12</td>
<td>21.81</td>
<td>9.12</td>
</tr>
<tr>
<td>Window-Wall Ratio [%]</td>
<td>22.21</td>
<td>22.79</td>
<td>20.00</td>
<td>23.84</td>
<td>20.00</td>
</tr>
</table>

<p>Skylight-Roof Ratio</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total</td>
</tr>
<tr>
<td>Gross Roof Area [m2]</td>
<td>463.60</td>
</tr>
<tr>
<td>Skylight Area [m2]</td>
<td>0.00</td>
</tr>
<tr>
<td>Skylight-Roof Ratio [%]</td>
<td>0.00</td>
</tr>
</table>

<p>PERFORMANCE</p>
<p>Zone Summary</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Area [m2]</td>
<td>Conditioned (Y/N)</td>
<td>Volume [m3]</td>
<td>Multipliers</td>
<td>Gross Wall Area [m2]</td>
<td>Window Glass Area [m2]</td>
<td>Lighting [W/m2]</td>
<td>People [m2] per person</td>
<td>Plug and Process [W/m2]</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>463.60</td>
<td>Yes</td>
<td>283.20</td>
<td>1.00</td>
<td>54.84</td>
<td>0.00</td>
<td>0.0000</td>
<td> </td>
<td>0.0000</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>99.16</td>
<td>Yes</td>
<td>239.25</td>
<td>1.00</td>
<td>73.20</td>
<td>21.81</td>
<td>15.9742</td>
<td>9.01</td>
<td>10.6495</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>42.73</td>
<td>Yes</td>
<td>103.31</td>
<td>1.00</td>
<td>36.48</td>
<td>9.12</td>
<td>16.0056</td>
<td>8.55</td>
<td>10.6704</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>96.48</td>
<td>Yes</td>
<td>239.25</td>
<td>1.00</td>
<td>73.20</td>
<td>20.85</td>
<td>16.4179</td>
<td>8.77</td>
<td>10.9453</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>42.73</td>
<td>Yes</td>
<td>103.31</td>
<td>1.00</td>
<td>36.48</td>
<td>9.12</td>
<td>16.0056</td>
<td>8.55</td>
<td>10.6704</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>182.49</td>
<td>Yes</td>
<td>447.68</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>16.2420</td>
<td>9.12</td>
<td>10.8280</td>
</tr>
<tr>
<td>Total</td>
<td>927.20</td>
<td> </td>
<td>1416.00</td>
<td> </td>
<td>274.20</td>
<td>60.90</td>
<td>8.0889</td>
<td>17.83</td>
<td>5.3926</td>
</tr>
<tr>
<td>Conditioned Total</td>
<td>927.20</td>
<td> </td>
<td>1416.00</td>
<td> </td>
<td>274.20</td>
<td>60.90</td>
<td>8.0889</td>
<td>17.83</td>
<td>5.3926</td>
</tr>
<tr>
<td>Unconditioned Total</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<h3 id="source-energy-end-use-components-summary">Source Energy End Use Components Summary</h3>
<p>The source energy end use components summary gives a good overview of the source energy consumption broken down by end uses for the facility being simulated:</p>
<p>Report: <strong>SourceEnergyEndUseComponentsSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p>Timestamp: <strong>2011-10-07 20:53:43</strong></p>
<p><strong>Values gathered over 8760.00 hours</strong></p>
<p><strong>Source Energy End Use Components Summary</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Source Electricity [GJ]</td>
<td>Source Natural Gas [GJ]</td>
<td>Source Other Fuel [GJ]</td>
<td>Source District Cooling [GJ]</td>
<td>Source District Heating [GJ]</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>167.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>569.39</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>325.49</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>55.72</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>7.57</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1125.82</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p><strong>Normalized Metrics</strong></p>
<p><strong>Source Energy End Use Components Per Conditioned Floor Area</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Source Electricity [MJ/m2]</td>
<td>Source Natural Gas [MJ/m2]</td>
<td>Source Other Fuel [MJ/m2]</td>
<td>Source District Cooling [MJ/m2]</td>
<td>Source District Heating [MJ/m2]</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p><strong>Source Energy End Use Components Per Total Floor Area</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Source Electricity [MJ/m2]</td>
<td>Source Natural Gas [MJ/m2]</td>
<td>Source Other Fuel [MJ/m2]</td>
<td>Source District Cooling [MJ/m2]</td>
<td>Source District Heating [MJ/m2]</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<h3 id="other-summary-reports">Other Summary Reports</h3>
<p>The Climatic Data Summary, Envelope Summary and Equipment Summary reports might be quite important to some reporting or presentation.</p>
<p>Report: <strong>ClimaticDataSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p><strong>Timestamp: 2009-09-17 17:30:22</strong></p>
<p>SizingPeriod:DesignDay</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Maximum Dry Bulb [C]</td>
<td>Daily Temperature Range [C]</td>
<td>Humidity Value</td>
<td>Humidity Type</td>
<td>Wind Speed [m/s]</td>
<td>Wind Direction</td>
</tr>
<tr>
<td>LOS_ANGELES_CA_USA HEATING 99% CONDITIONS</td>
<td>7.40</td>
<td>0.00</td>
<td>7.40</td>
<td>0</td>
<td>2.80</td>
<td>70.00</td>
</tr>
<tr>
<td>LOS_ANGELES_CA_USA COOLING 1% CONDITIONS DB=&gt;MWB</td>
<td>27.00</td>
<td>6.10</td>
<td>17.60</td>
<td>0</td>
<td>4.40</td>
<td>250.00</td>
</tr>
</table>

<p>Weather Statistics File</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Value</td>
</tr>
<tr>
<td>Reference</td>
<td>CZ06RV2</td>
</tr>
<tr>
<td>Site:Location</td>
<td>Climate Zone 6 CA USA</td>
</tr>
<tr>
<td>Latitude</td>
<td>N 33° 54'</td>
</tr>
<tr>
<td>Longitude</td>
<td>W 118° 30'</td>
</tr>
<tr>
<td>Time Zone</td>
<td>GMT -8.0 Hours</td>
</tr>
<tr>
<td>Elevation</td>
<td>30m above sea level</td>
</tr>
<tr>
<td>Standard Pressure at Elevation</td>
<td>100965Pa</td>
</tr>
<tr>
<td>Data Source</td>
<td>WYEC2-C-00006</td>
</tr>
<tr>
<td>WMO Station</td>
<td>722970</td>
</tr>
<tr>
<td>Design Conditions</td>
<td>Climate Design Data 2005 ASHRAE Handbook</td>
</tr>
<tr>
<td>Heating Design Temperature 99.6% (C)</td>
<td>4.9</td>
</tr>
<tr>
<td>Heating Design Temperature 99% (C)</td>
<td>6.2</td>
</tr>
<tr>
<td>Cooling Design Temperature 0.4% (C)</td>
<td>33.1</td>
</tr>
<tr>
<td>Cooling Design Temperature 1% (C)</td>
<td>30.9</td>
</tr>
<tr>
<td>Cooling Design Temperature 2% (C)</td>
<td>29.2</td>
</tr>
<tr>
<td>Maximum Dry Bulb Temperature (C)</td>
<td>31.7°</td>
</tr>
<tr>
<td>Maximum Dry Bulb Occurs on</td>
<td>Sep 24</td>
</tr>
<tr>
<td>Minimum Dry Bulb Temperature (C)</td>
<td>3.5°</td>
</tr>
<tr>
<td>Minimum Dry Bulb Occurs on</td>
<td>Jan 8</td>
</tr>
<tr>
<td>Maximum Dew Point Temperature (C)</td>
<td>20.9</td>
</tr>
<tr>
<td>Maximum Dew Point Occurs on</td>
<td>Jun 20</td>
</tr>
<tr>
<td>Minimum Dew Point Temperature (C)</td>
<td>-21.7</td>
</tr>
<tr>
<td>Minimum Dew Point Occurs on</td>
<td>Dec 27</td>
</tr>
<tr>
<td>Heating Degree-Days (base 10°C)</td>
<td>2</td>
</tr>
<tr>
<td>Cooling Degree-Days (base 18°C)</td>
<td>216</td>
</tr>
<tr>
<td>Köppen Classification</td>
<td>Csb</td>
</tr>
<tr>
<td>Köppen Description</td>
<td>Mediterranean climate (dry warm summer, mild winter, lat. 30-45°N)</td>
</tr>
<tr>
<td>Köppen Recommendation</td>
<td> </td>
</tr>
<tr>
<td>ASHRAE Climate Zone</td>
<td>3C</td>
</tr>
<tr>
<td>ASHRAE Description</td>
<td>Warm-Marine</td>
</tr>
</table>

<p>Report: <strong>EnvelopeSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p><strong>Timestamp: 2009-09-17 17:30:22</strong></p>
<p>Opaque Exterior</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Construction</td>
<td>Reflectance</td>
<td>U-Factor with Film [W/m2-K]</td>
<td>U-Factor no Film [W/m2-K]</td>
<td>Gross Area [m2]</td>
<td>Azimuth [deg]</td>
<td>Tilt [deg]</td>
<td>Cardinal Direction</td>
</tr>
<tr>
<td>WALL-1PF</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>18.30</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>WALL-1PR</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>9.12</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>WALL-1PB</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>18.30</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>WALL-1PL</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>9.12</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>TOP-1</td>
<td>ROOF-1</td>
<td>0.35</td>
<td>0.268</td>
<td>0.282</td>
<td>463.60</td>
<td>210.00</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>FRONT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>73.20</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>F1-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>3.119</td>
<td>12.894</td>
<td>99.16</td>
<td>30.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>RIGHT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>36.48</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>F2-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>3.119</td>
<td>12.894</td>
<td>42.73</td>
<td>300.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>BACK-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>73.20</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>F3-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>3.119</td>
<td>12.894</td>
<td>96.48</td>
<td>74.22</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>LEFT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.408</td>
<td>36.48</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>F4-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>3.119</td>
<td>12.894</td>
<td>42.73</td>
<td>120.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>F5-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>3.119</td>
<td>12.894</td>
<td>182.49</td>
<td>30.00</td>
<td>180.00</td>
<td> </td>
</tr>
</table>

<p>Fenestration</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Construction</td>
<td>Area of One Opening [m2]</td>
<td>Area of Openings [m2]</td>
<td>U-Factor [W/m2-K]</td>
<td>SHGC</td>
<td>Visible Transmittance</td>
<td>Shade Control</td>
<td>Parent Surface</td>
<td>Azimuth [deg]</td>
<td>Cardinal Direction</td>
</tr>
<tr>
<td>WF-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.56</td>
<td>16.56</td>
<td>2.720</td>
<td>0.764</td>
<td>0.812</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>DF-1</td>
<td>SGL GREY 3MM</td>
<td>5.25</td>
<td>5.25</td>
<td>5.894</td>
<td>0.716</td>
<td>0.611</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>WR-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.720</td>
<td>0.764</td>
<td>0.812</td>
<td>No</td>
<td>RIGHT-1</td>
<td>120.00</td>
<td>E</td>
</tr>
<tr>
<td>WB-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.44</td>
<td>16.44</td>
<td>2.720</td>
<td>0.764</td>
<td>0.812</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>DB-1</td>
<td>SGL GREY 3MM</td>
<td>4.41</td>
<td>4.41</td>
<td>5.894</td>
<td>0.716</td>
<td>0.611</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>WL-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.720</td>
<td>0.764</td>
<td>0.812</td>
<td>No</td>
<td>LEFT-1</td>
<td>300.00</td>
<td>W</td>
</tr>
<tr>
<td>Total or Average</td>
<td> </td>
<td> </td>
<td>60.90</td>
<td>3.22</td>
<td>0.756</td>
<td>0.780</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>North Total or Average</td>
<td> </td>
<td> </td>
<td>20.85</td>
<td>3.39</td>
<td>0.754</td>
<td>0.769</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Non-North Total or Average</td>
<td> </td>
<td> </td>
<td>40.05</td>
<td>3.14</td>
<td>0.757</td>
<td>0.785</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<hr />
<p>Report: <strong>ShadingSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p><strong>Timestamp: 2009-09-17 17:30:22</strong></p>
<p>Sunlit Fraction</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>March 21 9am</td>
<td>March 21 noon</td>
<td>March 21 3pm</td>
<td>June 21 9am</td>
<td>June 21 noon</td>
<td>June 21 3pm</td>
<td>December 21 9am</td>
<td>December 21 noon</td>
<td>December 21 3pm</td>
</tr>
<tr>
<td>WF-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.26</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.30</td>
<td>0.74</td>
</tr>
<tr>
<td>DF-1</td>
<td>0.75</td>
<td>0.13</td>
<td>0.59</td>
<td>0.00</td>
<td>0.00</td>
<td>0.35</td>
<td>0.92</td>
<td>0.62</td>
<td>0.94</td>
</tr>
<tr>
<td>WR-1</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>DB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WL-1</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
</tr>
</table>

<p>Window Control</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Name</td>
<td>Type</td>
<td>Shaded Construction</td>
<td>Control</td>
<td>Glare Control</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Report: <strong>LightingSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p><strong>Timestamp: 2009-09-17 17:30:22</strong></p>
<p>Interior Lighting</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Zone</td>
<td>Lighting Power Density [W/m2]</td>
<td>Zone Area [m2]</td>
<td>Total Power [W]</td>
<td>End Use Subcategory</td>
<td>Schedule Name</td>
<td>Average Hours/Week [hr]</td>
<td>Return Air Fraction</td>
<td>Conditioned (Y/N)</td>
</tr>
<tr>
<td>SPACE1-1 LIGHTS 1</td>
<td>SPACE1-1</td>
<td>15.9742</td>
<td>99.16</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>0.00</td>
<td>0.2000</td>
<td>Y</td>
</tr>
<tr>
<td>SPACE2-1 LIGHTS 1</td>
<td>SPACE2-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>0.00</td>
<td>0.2000</td>
<td>Y</td>
</tr>
<tr>
<td>SPACE3-1 LIGHTS 1</td>
<td>SPACE3-1</td>
<td>16.4179</td>
<td>96.48</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>0.00</td>
<td>0.2000</td>
<td>Y</td>
</tr>
<tr>
<td>SPACE4-1 LIGHTS 1</td>
<td>SPACE4-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>0.00</td>
<td>0.2000</td>
<td>Y</td>
</tr>
<tr>
<td>SPACE5-1 LIGHTS 1</td>
<td>SPACE5-1</td>
<td>16.2420</td>
<td>182.49</td>
<td>2964.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>0.00</td>
<td>0.2000</td>
<td>Y</td>
</tr>
<tr>
<td>Interior Lighting Total</td>
<td> </td>
<td>16.1777</td>
<td>463.60</td>
<td>7500.00</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Daylighting</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Zone</td>
<td>Daylighting Type</td>
<td>Control Type</td>
<td>Fraction Controlled</td>
<td>Lighting Installed in Zone [W]</td>
<td>Lighting Controlled [W]</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Exterior Lighting</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Total Watts</td>
<td>Astronomical Clock/Schedule</td>
<td>Schedule Name</td>
<td>Average Annual Hours/Week</td>
</tr>
<tr>
<td>Exterior Lighting Total</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p>Report: <strong>EquipmentSummary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p><strong>Timestamp: 2009-09-17 17:30:22</strong></p>
<p>Central Plant</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Nominal Capacity [W]</td>
<td>Nominal Efficiency [W/W]</td>
</tr>
<tr>
<td>CENTRAL CHILLER</td>
<td>Chiller:Electric</td>
<td>25311.64</td>
<td>3.20</td>
</tr>
<tr>
<td>CENTRAL BOILER</td>
<td>Boiler:HotWater</td>
<td>56191.29</td>
<td>0.80</td>
</tr>
</table>

<p>Cooling Coils</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Nominal Total Capacity [W]</td>
<td>Nominal Sensible Capacity [W]</td>
<td>Nominal Latent Capacity [W]</td>
<td>Nominal Sensible Heat Ratio</td>
<td>Nominal Efficiency [W/W]</td>
</tr>
<tr>
<td>MAIN COOLING COIL 1</td>
<td>Coil:Cooling:Water</td>
<td>28159.12</td>
<td>19476.53</td>
<td>8682.60</td>
<td>0.69</td>
<td>-</td>
</tr>
</table>

<p>Heating Coils</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Nominal Total Capacity [W]</td>
<td>Nominal Efficiency [W/W]</td>
</tr>
<tr>
<td>SPACE1-1 ZONE COIL</td>
<td>Coil:Heating:Water</td>
<td>10384.85</td>
<td>-</td>
</tr>
<tr>
<td>SPACE2-1 ZONE COIL</td>
<td>Coil:Heating:Water</td>
<td>8470.48</td>
<td>-</td>
</tr>
<tr>
<td>SPACE3-1 ZONE COIL</td>
<td>Coil:Heating:Water</td>
<td>10477.88</td>
<td>-</td>
</tr>
<tr>
<td>SPACE4-1 ZONE COIL</td>
<td>Coil:Heating:Water</td>
<td>11334.29</td>
<td>-</td>
</tr>
<tr>
<td>SPACE5-1 ZONE COIL</td>
<td>Coil:Heating:Water</td>
<td>11391.33</td>
<td>-</td>
</tr>
<tr>
<td>MAIN HEATING COIL 1</td>
<td>Coil:Heating:Water</td>
<td>4061.83</td>
<td>-</td>
</tr>
</table>

<p>Fans</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Total Efficiency [W/W]</td>
<td>Delta Pressure [pa]</td>
<td>Max Flow Rate [m3/s]</td>
<td>Rated Power [W]</td>
<td>Motor Heat In Air Fraction</td>
<td>End Use</td>
</tr>
<tr>
<td>SUPPLY FAN 1</td>
<td>Fan:VariableVolume</td>
<td>0.70</td>
<td>600.00</td>
<td>1.28</td>
<td>1099.23</td>
<td>1.00</td>
<td>General</td>
</tr>
</table>

<p>Pumps</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Control</td>
<td>Head [pa]</td>
<td>Power [W]</td>
<td>Motor Efficiency [W/W]</td>
</tr>
<tr>
<td>HW CIRC PUMP</td>
<td>Pump:VariableSpeed</td>
<td>INTERMITTENT</td>
<td>179352.00</td>
<td>312.23</td>
<td>0.90</td>
</tr>
<tr>
<td>CW CIRC PUMP</td>
<td>Pump:VariableSpeed</td>
<td>INTERMITTENT</td>
<td>179352.00</td>
<td>231.95</td>
<td>0.90</td>
</tr>
</table>

<p>Service Water Heating</p>
<table class="table table-striped">
<tr>
<td> </td>
<td>Type</td>
<td>Storage Volume [m3]</td>
<td>Input [W]</td>
<td>Thermal Efficiency [W/W]</td>
<td>Recovery Efficiency [W/W]</td>
<td>Energy Factor</td>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<h2 id="features-related-to-appendix-g-and-leed">Features Related to Appendix G and LEED</h2>
<p>EnergyPlus has several built-in features to make demonstrating compliance with ASHRAE Standard 90.1 Appendix G easier. Appendix G is used in Energy and Atmosphere Credit 1 Optimize Energy Performance of the U.S. Green Building Council (USGBC) building certification system called Leadership in Energy and Environmental Design (LEED) Green Building Rating System™. The following sections describe the features.</p>
<h3 id="baseline-building-rotations">Baseline Building Rotations</h3>
<p>Table G3.1 Section 5 Building Envelope of ASHRAE Standard 90.1 Appendix G requires that the baseline building be simulated facing four directions:</p>
<p>Orientation. The baseline building performance shall be generated by simulating the building with its actual orientation and again after rotating the entire building 90, 180, and 270 degrees, then averaging the results.</p>
<p>This provision intends to provide a baseline that is neutral to building orientation so that buildings purposely oriented to minimize energy use can realize a percent savings.</p>
<p><strong>Step 1.</strong> The first step of performing the building rotations is to include a Compliance:Building object which contains the Building Rotation for Appendix G field. The value of the field should be different for four simulations, 0, 90, 180 and 270 (see Step 2 below). This is further documented in the Input Output Reference.</p>
<p>Compliance:Building,</p>
<p>90;                 Building Rotation for Appendix G</p>
<p>Also make sure that the HTML summary reports will be generated by including the following:</p>
<p>OutputControl:Table:Style,</p>
<p>HTML;                      !- type</p>
<p>Output:Table:SummaryReports,</p>
<p>AllSummary;                !- type</p>
<p><strong>Step 2.</strong> The ParametricPreprocessor automates the creation of the four simulation input files so that only a single simulation file is needs to be created by the user. By setting the file name suffixes (which are appended to the existing file name for each simulation), setting a variable that varies for the four simulations, and setting the Building Rotation for Appendix G to this variable, the user can automatically create the four files when using EnergyPlus. The following example shows what should be included in the EnergyPlus file. The Parametric objects are described further in the Input Output Reference and the ParametricPreprocessor is described in the Auxiliary Programs documentation.</p>
<p>Parametric:FileNameSuffix,</p>
<p>Names,</p>
<p>G000,</p>
<p>G090,</p>
<p>G180,</p>
<p>G270;</p>
<p>Parametric:SetValueForRun,</p>
<p>$appGAngle,            !- Parameter Name</p>
<p>0.0,                   !- Value 1</p>
<p>90.0,                  !- Value 2</p>
<p>180.0,                 !- Value 3</p>
<p>270.0;                 !- Value 4</p>
<p>Compliance:Building,</p>
<p>=$appGAngle;        !- Building Rotation for Appendix G {deg}</p>
<p>OutputControl:Table:Style,</p>
<p>HTML;                      !- type</p>
<p>Output:Table:SummaryReports,</p>
<p>AllSummary;                !- type</p>
<p><strong>Step 3.</strong> Run the simulation using EP-Launch. Using the “Single Input File” tab of EP-Launch select the input that contains the Compliance:Building, Parametric:FileNameSuffix, Parametric:SetValueForRun objects as shown above in Step 2 as well as the weather file. In EP-Launch, make sure under VIEW .. OPTIONS .. MISCELLANEOUS that the RUN PARAMETRICPREPROCESSOR option is checked.</p>
<p><strong>Step 4</strong>. Review the results and revise the model inputs as needed. You can view the results of the simulation by using the EP-Launch and the History tab. At the bottom of the history list, four simulations that use the G000, G090, G180 and G270 file name suffixes should appear and the result files associated with each can be selected and opened.</p>
<p><strong>Step 5.</strong> Use the AppGPostProcess to average results across the simulations. In EP-Launch under the UTILITIES tab, select AppGPostProcess utility and select one of the HTML files resulting from the multiple simulation runs (e.g., &lt;filename&gt;-G000.html). This will open all four files and generate a new output file with the file suffix GAVG for the HTML and other results files that can be opened on that tab.</p>
<h3 id="completing-leed-forms-from-tabular-reports">Completing LEED Forms from Tabular Reports</h3>
<p>The U.S. Green Building Council building certification system called Leadership in Energy and Environmental Design (LEED) Green Building Rating System™ includes Energy and Atmosphere Credit 1 Optimize Energy Performance. Credit 1 includes an option that requires a series of building energy simulations that follow the procedures of ASHRAE Standard 90.1 Appendix G Performance Rating Method. The  LEED Summary report provides many of the simulation results required for the forms. The report can be produced by specifying LEEDSummary in Output:Table:SummaryReports which is also part of the AllSummary option.</p>
<p>Report: <strong>LEED Summary</strong></p>
<p>For: <strong>Entire Facility</strong></p>
<p>Timestamp: <strong>2013-03-01 15:24:37</strong></p>
<p><strong>Sec1.1A-General Information</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Data</td>
</tr>
<tr>
<td>Heating Degree Days</td>
<td>1748</td>
</tr>
<tr>
<td>Cooling Degree Days</td>
<td>506</td>
</tr>
<tr>
<td>Climate Zone</td>
<td>5A</td>
</tr>
<tr>
<td>Weather File</td>
<td>Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
</tr>
<tr>
<td>HDD and CDD data source</td>
<td>Weather File Stat</td>
</tr>
<tr>
<td>Total gross floor area [m2]</td>
<td>927.20</td>
</tr>
<tr>
<td>Principal Heating Source</td>
<td>Natural Gas</td>
</tr>
</table>

<p><strong>EAp2-1. Space Usage Type</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Space Area [m2]</td>
<td>Regularly Occupied Area [m2]</td>
<td>Unconditioned Area [m2]</td>
<td>Typical Hours/Week in Operation [hr/wk]</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>99.16</td>
<td>99.16</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>42.73</td>
<td>42.73</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>96.48</td>
<td>96.48</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>42.73</td>
<td>42.73</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>182.49</td>
<td>182.49</td>
<td>0.00</td>
<td>55.06</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>463.60</td>
<td>463.60</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Totals</td>
<td>927.20</td>
<td>927.20</td>
<td>0.00</td>
<td> </td>
</tr>
</table>

<p><strong>EAp2-2. Advisory Messages</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Data</td>
</tr>
<tr>
<td>Number of hours heating loads not met</td>
<td>0.00</td>
</tr>
<tr>
<td>Number of hours cooling loads not met</td>
<td>10.75</td>
</tr>
<tr>
<td>Number of hours not met</td>
<td>10.75</td>
</tr>
</table>

<p><strong>EAp2-3. Energy Type Summary</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Utility Rate</td>
<td>Virtual Rate [$/unit energy]</td>
<td>Units of Energy</td>
<td>Units of Demand</td>
</tr>
<tr>
<td>Electricity</td>
<td>EXAMPLEA EXAMPLEI-SELL</td>
<td>0.055</td>
<td>kWh</td>
<td>kW</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>EXAMPLEA-GAS</td>
<td>0.569</td>
<td>Therm</td>
<td>Therm/Hr</td>
</tr>
<tr>
<td>Other</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

<p><strong>EAp2-4/5. Performance Rating Method Compliance</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Electric Energy Use [GJ]</td>
<td>Electric Demand [W]</td>
<td>Natural Gas Energy Use [GJ]</td>
<td>Natural Gas Demand [W]</td>
<td>Other Energy Use [GJ]</td>
<td>Other Demand [W]</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>81.24</td>
<td>7125.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Space Heating</td>
<td>0.00</td>
<td>0.00</td>
<td>103.92</td>
<td>62499.99</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Space Cooling</td>
<td>17.63</td>
<td>9523.66</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>1.54</td>
<td>319.57</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans-Interior</td>
<td>7.01</td>
<td>609.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans-Parking Garage</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Service Water Heating</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Receptacle Equipment</td>
<td>47.70</td>
<td>4500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting (process)</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooking</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Industrial Process</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Elevators and Escalators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total Line</td>
<td>155.12</td>
<td> </td>
<td>274.01</td>
<td> </td>
<td>0.00</td>
<td> </td>
</tr>
</table>

<p><strong>EAp2-6. Energy Use Summary</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Process Subtotal [GJ]</td>
<td>Total Energy Use [GJ]</td>
</tr>
<tr>
<td>Electricity</td>
<td>47.70</td>
<td>155.12</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>0.00</td>
<td>274.01</td>
</tr>
<tr>
<td>Other</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>47.70</td>
<td>429.13</td>
</tr>
</table>

<p><strong>EAp2-7. Energy Cost Summary</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Process Subtotal [$]</td>
<td>Total Energy Cost [$]</td>
</tr>
<tr>
<td>Electricity</td>
<td>552.55</td>
<td>1796.99</td>
</tr>
<tr>
<td>Natural Gas</td>
<td>0.00</td>
<td>1478.58</td>
</tr>
<tr>
<td>Other</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>552.55</td>
<td>3275.57</td>
</tr>
</table>

<p><em>Process energy cost based on ratio of process to total energy.</em></p>
<p><strong>L-1. Renewable Energy Source Summary</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Rated Capacity [kW]</td>
<td>Annual Energy Generated [GJ]</td>
</tr>
<tr>
<td>Photovoltaic</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Wind</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

<p><strong>EAp2-17a. Energy Use Intensity - Electricity</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Electricty [MJ/m2]</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>87.62</td>
</tr>
<tr>
<td>Space Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Space Cooling</td>
<td>19.02</td>
</tr>
<tr>
<td>Fans-Interior</td>
<td>7.56</td>
</tr>
<tr>
<td>Service Water Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Receptacle Equipment</td>
<td>51.44</td>
</tr>
<tr>
<td>Miscellaneous</td>
<td>1.66</td>
</tr>
<tr>
<td>Subtotal</td>
<td>167.30</td>
</tr>
</table>

<p><strong>EAp2-17b. Energy Use Intensity - Natural Gas</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Natural Gas [MJ/m2]</td>
</tr>
<tr>
<td>Space Heating</td>
<td>112.08</td>
</tr>
<tr>
<td>Service Water Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Miscellaneous</td>
<td>183.45</td>
</tr>
<tr>
<td>Subtotal</td>
<td>295.53</td>
</tr>
</table>

<p><strong>EAp2-17c. Energy Use Intensity - Other</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Other [MJ/m2]</td>
</tr>
<tr>
<td>Miscellaneous</td>
<td>0.00</td>
</tr>
<tr>
<td>Subtotal</td>
<td>0.00</td>
</tr>
</table>

<p><strong>EAp2-18. End Use Percentage</strong></p>
<table class="table table-striped">
<tr>
<td></td>
<td>Percent [%]</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>18.93</td>
</tr>
<tr>
<td>Space Heating</td>
<td>24.22</td>
</tr>
<tr>
<td>Space Cooling</td>
<td>4.11</td>
</tr>
<tr>
<td>Fans-Interior</td>
<td>1.63</td>
</tr>
<tr>
<td>Service Water Heating</td>
<td>0.00</td>
</tr>
<tr>
<td>Receptacle Equipment</td>
<td>11.11</td>
</tr>
<tr>
<td>Miscellaneous</td>
<td>39.99</td>
</tr>
</table>

<h4 id="leed-form-section-14-comparison-of-proposed-design-versus-baseline-design">LEED Form Section 1.4 – Comparison of Proposed Design Versus Baseline Design</h4>
<p>Unlike other portions of the LEED forms, Section 1.4 Comparison of Proposed Design Versus Baseline Design is less structured with many possible “Model Input Parameters” to match with the “Proposed Design Input” and “Baseline Design Input”.</p>
<p><em>1. Exterior wall, underground wall, roof, floor, and slab assemblies including framing type, assembly R-values, assembly U-factors, and roof reflectivity when modeling cool roofs. (Refer to ASHRAE 90.1 Appendix A)</em></p>
<p>Use the values from the Envelope Summary table, Opaque Exterior subtable for Construction, Reflectance, U-Factor with Film, and U-Factor no Film.</p>
<p><em>2. Fenestration types, assembly U-factors (including the impact of the frame on the assembly, SHGCs, and visual light transmittances, overall window-to-gross wall ratio, fixed shading devices, and automated movable shading devices</em></p>
<p>Use the values from Input Verification and Results Summary table, Window-Wall Ratio table Window-Wall Ratio percentage as well as Skylight-Roof Ratio table. Also use the values from the Envelope Summary table, Fenestration subtable for Construction, Area of Openings, U-Factor, SHGC, Visible Transmittance, and Shade Control. For shading use the Shading Summary report including Sunlit Fraction and Window Control.</p>
<p><em>3. Interior lighting power densities, exterior lighting power, process lighting power, and lighting controls modeled for credit.</em></p>
<p>Use the values from the Lighting Summary report for Interior Lighting, Daylighting and Exterior Lighting including Lighting Power Density, Schedule Name, Average Hours/Week, Daylighting Type, Control Type, Fraction Controlled, Lighting Installed in Zone, Lighting Controlled.</p>
<p><em>4. Receptacle equipment, elevators or escalators, refrigeration equipment and other process loads.</em></p>
<p>Use the values from Input Verification and Results Summary table, Zone Summary subtable for Plug and Process.</p>
<p><em>5. HVAC system information including types and efficiencies, exhaust heat recovery, pump power and controls, and other pertinent system information. (Include the ASRHAE 90.1-2004 Table G3.1.1B Baseline System Number)</em></p>
<p>Use the Equipment Summary report, Central Plant subtable for Type, Nominal Capacity and Nominal Efficiency; Cooling Coils subtable for Nominal Total Capacity and Nominal Efficiency; Heating Coils subtable for Type, Nominal Total Capacity and Nominal Efficiency; Fans subtable for Type, Total Efficiency, Delta Pressure, Max Flow Rate, Rated Power, Motor Heat in Air Fraction; Pumps subtable for Type, Control, Head, Power and Motor Efficiency. Use the System Summary report, Economizer subtable for High Limit Shutoff Control and Minimum Outdoor Air; the Demand Controlled Ventilation using Controller:MechanicalVentilation subtable.</p>
<p><em>6. Domestic hot water system type, efficiency and storage tank volume.</em></p>
<p>Use the Equipment Summary report, Service Water Heating subtable for Type, Storage Volume, Input, Thermal Efficiency, Recovery Efficiency, and Energy Factor.</p>
<p><em>7. General schedule information.</em></p>
<p>Use the Lighting Summary report, Interior Lighting subtable Schedule Name and Average Hours/Week; Exterior Lighting subtable Schedule Name and Average Hours/Week. Use the System Summary report, Demand Controlled Ventilation using Controller:MechanicalVentilation subtable for the Air Distribution Effectiveness Schedule.</p>
<h2 id="features-related-to-california-title-24-compliance">Features Related to California Title 24 Compliance</h2>
<p>EnergyPlus has a reporting feature that is useful for obtaining Time Dependant Valuation (TDV) of source energy use for the entire facility being simulated. Hourly variations of fuel factors can be specified through the 'FuelFactors' input object and will be used to calculate TDV based source energy consumption broken down by end uses. The Source Energy End Use Components Summary report above provides these TDV based values. The source energy consumption is also reported based on area normalized metrics. Refer to 'Fuel Factors' and 'Output:Table:SummaryReports' in the Input-Output Reference manual for more details.</p>
<p>Also included is the California_Title_24-2008.idf dataset (described briefly in the Output Details document).</p>

          <div class="footer">
  <p class="text-center"><a href="https://unmethours.com/questions/scope:all/sort:activity-desc/tags:energyplus/">Get Help</a> | <a href="https://www.energyplus.gov/">More Information</a></p>
  <p class="text-center"><a href="https://github.com/NREL/EnergyPlus">EnergyPlus</a> is developed in collaboration by NREL, LBNL, ORNL, and PNNL.</p>
  <p class="text-center"><a href="http://www.nrel.gov">NREL</a> is a National Laboratory of the U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy, operated by the Alliance for Sustainable Energy, LLC.</p>
  <p class="text-center"><a href="#">Back to Top</a></p>
</div>
        </div>
      </div>
    </div>
    

    <script src="../../js/jquery-2.1.3.min.js"></script>
    <script src="../../js/bootstrap-3.3.4.min.js"></script>
    <script src="../../js/bootstrap-hover-dropdown-2.1.3.min.js"></script>
    <script src="../../js/prettify-1.0.min.js"></script>
    <script src="../../js/base.js"></script>
    <script type="text/x-mathjax-config">
      MathJax.Hub.Config({
        extensions: ["tex2jax.js"],
        jax: ["input/TeX", "output/HTML-CSS"],
        showMathMenu: false,
        showMathMenuMSIE: false,
        "HTML-CSS": {
          imageFont: null,
          preferredFont: null
        },
        tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]}
      });
    </script>
    <script src='https://cdn.mathjax.org/mathjax/latest/MathJax.js'></script>
  </body>
</html>