# Heat Emissions from Buildings to Ambient

Xuan Luo, Tianzhen Hong

Lawrence Berkeley National Laboratory

October 26, 2018 

## Justification for Feature Update

Heat emissions from buildings are a crucial component influencing climate change and urban microclimate, e.g., urban heat island effect. We propose to calculate heat emissions from buildings in EnergyPlus with a bottom-up approach and report them using new output variables as well as new tables in the current tabular summary reports. The heat emissions from a building include heat releases from three levels of building systems: building envelope, zone/space, and HVAC systems. The feature would allow users to quantify the dynamic behavior of heat emissions, and analyze their influencing factors including building use type, vintage, and climate. This feature directly supports DOE’s multi-year effort of enhancing EnergyPlus to support urban scale building modeling.

## Overview

Quantifying heat emissions from buildings and its spatiotemporal distribution have significant implications on urban environment and climate studies. Knowing how much heat is released into atmosphere can help quantify the magnitude of its impact on urban microclimate, e.g., urban heat island effect and climate change. Spatial and temporal distribution of heat emissions can serve to locate hot spots in space and time, therefore useful for prioritizing recourse to mitigate heat emissions from buildings.

We propose a bottom-up approach to calculate heat emissions from buildings with any building energy modeling programs. The scope is restricted to report the buildings’ heat directly discharged to their ambient air. As illustrated in Figure 1, we propose to include heat releases from three levels of building components: (1) building envelope - exterior surface convection and radiative heat transfer to the ambient air, (2) zone - exhaust air or exfiltration to ambient, (3) HVAC system - relief/exhaust air from AHUs, and (4) HVAC system - heat rejected by air-cooled condensers or central plants, including cooling towers of water-cooled chillers, gas-fired boilers, furnaces and water heaters. It should be noted that any under-ground zone or envelope is excluded, since heat from those spaces is rejected to ground instead of to ambient air. 

The heat emission we calculate and report measures the heat transfer from buildings to their ambient environment, and can have both positive and negative values. The positive values indicate the building injects heat to the environment, while the negative values indicate the building extracts heat from the environment.

For heat transfer via air flow, we calculate and report both the sensible and latent heat emissions.

![Diagram](bldgreleasedheat.png)

**Figure 1. Building released heat compositions**

**1.	Heat emission from building envelope**

Exterior surfaces emit heat to ambient air in the form of convection and long-wave radiation, which could be absorbed by particles and gas molecules in air. Figure 2 illustrates the heat balance of an exterior surface. The internal sources modify the outside surface temperature through envelope conduction, along with incident solar radiation, which triggers the heat exchange with the ambient air. _Surface Outside Face Convection Heat Gain Rate_ and _Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient_ have already been reported. We would calculate the _Surface Outside Face Thermal Radiation to Air Heat Transfer Rate_ as:

Q<sub>lwr, surf</sub> = Hr * A * (T<sub>surf</sub> - T<sub>out</sub>) &nbsp;&nbsp; Eq. (1),

where **Hr** is the surface outside face thermal radiation to air heat transfer coefficient, **A** is the surface area, **T<sub>surf</sub>** and **T<sub>out</sub>** are the surface and outdoor air temperature.

![Diagram](bldgenvelopheatbalance.png)

**Figure 2. Building envelope exterior surface heat balance**

**2.	Heat emission from zones**

Discharge air carries heat to ambient at the zone level from exfiltration and exhaust fan. Exfiltration is unintended airflow to outside through envelope cracks, as opposite to infiltration. Zones such as restroom, kitchen and laundry room may be equipped with exhaust fans for active venting. These items can be quantified by:

Q<sub>exf, zone</sub> = m<sub>exf</sub>(h<sub>zone</sub> - h<sub>out</sub>) &nbsp;&nbsp; Eq. (2),

Q<sub>exh, zone</sub> = m<sub>exh</sub>(h<sub>zone</sub> - h<sub>out</sub>) &nbsp;&nbsp; Eq. (3),

where **m<sub>exf</sub>** is the exfiltration air flow rate, **m<sub>exh</sub>** is the zone exhaust air flow rate from the zone exhaust node, **h<sub>zone</sub>** and **h<sub>out</sub>** are the zone and outdoor air enthalpy. Among these, the sensible parts are:

Q<sub>exf, zone, sensible</sub> = m<sub>exf</sub> * c * (T<sub>zone</sub> - T<sub>out</sub>) &nbsp;&nbsp; Eq. (4),

Q<sub>exh, zone, sensible</sub> = m<sub>exh</sub> * c * (T<sub>zone</sub> - T<sub>out</sub>) &nbsp;&nbsp; Eq. (5),

where **c** is the specific heat of air, **T<sub>zone</sub>** and **T<sub>out</sub>** are the zone and outdoor air temperature. And the latent parts are determined by taking the difference between the total and the sensible rate.

In EnergyPlus, for models without airflow network objects, when a _ZoneAirBalance:OutdoorAir_ object is assigned, the sensible and latent heat loss and gain due to OA air balance for each zone are reported and we will count these as part of the zone heat emission. When no _ZoneAirBalance:OutdoorAir_ object is assigned, we will count the reported sensible and latent heat loss and gain for both infiltration and ventilation at each zone for this part. For airflow network models, the infiltration and ventilation heat loss and gain are also reported for each zone.

This part of zone exhaust only includes the exhaust heat at the zone level (defined by _Fan:ZoneExhaust_ or _AirflowNetwork:MultiZone:Component:ZoneExhaustFan_). The exhaust heat from Zone HVAC system nodes is included in the next item. Besides, other part of air exchange with outdoors at system node level, balanced along with AirLoopHVAC, is considered in the next item.

**3.	Heat emission from HVAC systems through relief air**

HVAC systems relieve heat from system outdoor air relief nodes, and the total and sensible emission rate are calculated as:


Q<sub>exh, sys</sub> = m<sub>exh</sub>(h<sub>zone</sub> - h<sub>out</sub>) &nbsp;&nbsp; Eq. (6),

Q<sub>exh, sys, sensible</sub> = m<sub>exh</sub> * c * (T<sub>zone</sub> - T<sub>out</sub>) &nbsp;&nbsp; Eq. (7).

And the latent parts are determined by taking the difference between the total and sensible rate.

The air exchange with outdoor is represented with an _OutdoorAir:Mixer_ object in the  _AirLoopHVAC:OutdoorAirSystem_ object. 

**4.	Heat rejection from HVAC system equipment**

HVAC system equipment also directly exchanges heat with ambient air via refrigeration cycle and its energy usage. For example, for gas-fired boilers/heaters, waste heat is exhausted to outside together with combustion byproduct. For space cooling, heat is removed from indoors and dumped to outdoor at the condenser side or corresponding cooling equipment, such as cooling tower. In addition, energy consumed by outdoor equipment will directly dissipate to the ambient air, such as compressors and fans in packaged DX systems. In general, we assume the heat rejection is due to gas-powered combustion and condensers of any type, and we calculated these items based on the system type:

(1)	Gas-powered combustion unit: Fuel generated heat - fuel heat supply

(2)	Condensing unit:

a.	Air-cooled: cooling rate + electric power of condenser fan and compressor

b.	Water-cooled: total heat transfer rate with outdoor air

Detailed calculation of HVAC rejected heat varies with different HVAC object groups and component types, as summarized in Table 1.

**Table 1. Heat rejection calculation for different HVAC component types**

Object Group | Component | Calculation Methods
-------------  | -------------  | -------------
Coils | Chilled water cooling coil | Emit heat in condensing unit defined in Condenser Equipment
 |  | Hot water heating coil          | Emit heat in plant source defined in Plant Heating and Cooling Equipment
 |  | DX cooling coil (air-cooled)    | Cooling Coil Source Side Heat Transfer Rate + Cooling Coil Electric Power
 |  | DX cooling coil (water-cooled)  | Emit heat in condensing unit defined in Condenser Equipment
 |  | DX VRF cooling coil             | Emit heat in condensing unit defined in Variable Refrigerant Flow Equipment
 |  | DX heating coil (air-cooled)    | Heating Coil Electric Power + Heating Coil Defrost Electric Power + Heating Coil Crankcase Heater Electric Power – Heating Coil Total Heating Rate
 |  | DX heating coil (water-cooled)  | Emit heat in condensing unit defined in Condenser Equipment
 |  | DX VRF heating coil             | Emit heat in condensing unit defined in Variable Refrigerant Flow Equipment
 |  | Evaporative Coolers	Direct evaporative cooler | Evaporative Cooler Water Volume *  ρ<sub>water</sub> * evaporation heat of water (∆H<sub>we</sub>)
 |  | Indirect evaporative cooler | Evaporative Cooler Water Volume * ρ<sub>water</sub> * evaporation heat of water (∆H<sub>we</sub>)
Variable Refrigerant Flow Equipment | VRF air-to-air heat pump condensing unit (air-cooled) | VRF Heat Pump Total Cooling Rate + VRF Heat Pump Total Electric Power (cooling mode)<br>VRF Heat Pump Total Heating Electric Power / Fuel Rate - VRF Heat Pump Total Heating Rate (heating mode)
 |  | VRF air-to-air heat pump condensing unit (evaporative-cooled) | VRF Heat Pump Total Cooling Rate + VRF Heat Pump Total Electric Power + VRF Heat Pump Evaporative Condenser Pump Electric Power (cooling mode) <br>VRF Heat Pump Total Heating Electric Power / Fuel Rate + VRF Heat Pump Evaporative Condenser Pump Electric Power - VRF Heat Pump Total Heating Rate (heating mode)
 |  | VRF air-to-air heat pump condensing unit (water-cooled) | VRF Heat Pump Condenser Heat Transfer Rate
Plant Heating and Cooling Equipment | Hot water/Steam boiler | Boiler <Fuel Type> Rate - Boiler Heating Rate
 |  | Chiller water-cooled | Emit heat in Condenser Equipment
 |  | Chiller air-cooled   | Chiller Condenser Heat Transfer Rate
Condenser Equipment | Cooling Tower | Cooling Tower Heat Transfer Rate + Cooling Tower Fan Electric Power
Water Heaters and Thermal Storage | Water heater | Water Heater <Fuel Type> Rate - Water Heater Heating Rate
Zone HVAC Forced Air Units | Window air conditioner / Packaged terminal air conditioner (PTAC) / Packaged terminal heat pump (PTHP); Energy recovery ventilator (ERV); Unit ventilator/heater; Zone outdoor air unit | <unit type> Total Cooling Rate + <unit type> Electric Energy (cooling mode)<br><unit type> Heating Electric Power / Fuel Rate + <unit type> Electric Power - <unit type> Total Heating Rate (heating mode)
 |  | Water-to-air heat pump | Emit heat in condensing unit defined in Condenser Equipment
 |  | Zone evaporative cooler | Emit heat in condensing unit defined in Evaporative Coolers
 |  | Hybrid Unitary HVAC | System dependent; Calculated according to the equipment specification as above

User defined systems have a variety of possible sources of heat emission including outdoor air relief for exhaust or a condenser outlet for heat rejection. These parts can be counted by tracing the condensing unit linked to the air connection inlet and outlet (for user defined zone HVAC and plant component). For user defined coil, this part depends on how the coil is designed and equipped.

By summing up these components, we can calculate and report the heat emissions from buildings by systems and components as well as in total.

## Approach

The heat emission calculation results will be summarized in two tables (annual and monthly) and added to the existing tabular report.

Report: **Annual Heat Emissions Summary**

For: **Entire Facility**

Components | Heat Emissions [GJ]
-------------  | ------------- 
Envelope Convection | 	
Zone Exfiltration	| 
Zone Exhaust Air    | 	
HVAC Relief Air	    | 
HVAC Reject Heat    | 	
Total 	            | 

A new monthly report will be created also:

Report: **HEAT EMISSIONS SUMMARY**

For: **Entire Facility**

Timestamp: **YYYY-MM-DD HH:MM:SS**

**Heat Emissions Monthly Report**

ENVELOPE CONVECTION [GJ] | ZONE EXFILTRATION [GJ] | ZONE EXHAUST AIR [GJ] | HVAC RELIEF AIR [GJ] | HVAC REJECT HEAT [GJ]
-------------  | -------------  |-------------  | -------------  | -------------  
January	 | | | | 
February | | | | 				
March	 | | | | 				
April	 | | | | 				
May		 | | | | 			
June	 | | | | 				
July	 | | | | 				
August	 | | | | 				
September| | | | 					
October	 | | | | 				
November | | | | 					
December | | | | 					 					
Annual Sum or Average | | | | 					
Minimum of Months	  | | | | 				
Maximum of Months	  | | | | 

## Testing/Validation/Data Source(s):

Two example files (the DOE reference small office and the large office models) will be modified to demonstrate the use of the new feature. Simulation results will be manually checked/benchmarked using excel spreadsheet with input and output from EnergyPlus runs.

## IDD Object (New):       

N/A

## IDD Object(s) (Revised):

The _Output:Table:SummaryReports_ object will be modified to take two new keys as the choice:

- **HeatEmissionsSummary** for annual heat emissions from buildings to ambient
- **HeatEmissionsReportMonthly** for monthly heat emissions from buildings to ambient

## Proposed additions to Meters:

N/A

## Proposed Report Variables:

The following new report variables will be added:

- Surface, Average, Surface Outside Face Thermal Radiation to Air Heat Transfer Rate
- Zone, Average, Zone Exfiltration Heat Transfer Rate
- Zone, Average, Zone Exfiltration Sensible Heat Transfer Rate
- Zone, Average, Zone Exfiltration Latent Heat Transfer Rate
- Zone, Average, Zone Relief Air Heat Transfer Rate
- Zone, Average, Zone Relief Air Sensible Heat Transfer Rate
- Zone, Average, Zone Relief Air Latent Heat Transfer Rate
- HVAC, Average, HVAC Relief Air Heat Transfer Rate
- HVAC, Average, HVAC Relief Air Sensible Heat Transfer Rate
- HVAC, Average, HVAC Relief Air Latent Heat Transfer Rate
- HVAC, Average, HVAC Heat Rejection Rate
- HVAC, Average, HVAC Heat Rejection Sensible Rate
- HVAC, Average, HVAC Heat Rejection Latent Rate
- HVAC, Sum, Environmental Impact Heat Emissions

## IO Ref (draft):

To be developed.

## EngRef (draft):

To be developed.

## Example Files:

The existing DOE reference small office and large office models will be modified to add the report variables of heat emissions from buildings.

## E-mail comments

## Appendix

N/A
