Enhancement to the Simple Window Model for Highly-Conducting Window Frames
================

**Xuan Luo, Tianzhen Hong**

**Lawrence Berkeley National Laboratory**

 - Original Date: February 19, 2021
 - Modified Date: March 16, 2021

## Justification for New Feature ##
The EnergyPlus simple window model has an upper limit of around 1.0 (Btu/h·ft<sup>2</sup>·F) or 5.8 (W/m<sup>2</sup>·K) for U-factor, but windows/skylights can have overall U-factors (including glazing, frame and other supporting parts of a fenestration assembly) that are significantly higher. For example, ASHRAE Handbook of Fundamentals list windows with U-factor up to 1.3 (Btu/h·ft<sup>2</sup>·F) and skylights up to 2.0 (Btu/h·ft<sup>2</sup>·F). The issue is caused by window frames with two-and three-dimensional heat transfer, whereas EnergyPlus surface film coefficients are based on one-dimensional heat transfer. Since EnergyPlus cannot accurately model these inefficient windows/skylights, savings are underestimated for window upgrades of existing buildings with these products. These upgrades are important for DOE’s Home Energy Score, ResStock, Weatherization Assistant, etc. 

An IBPSA paper published in 2017 [1] presents a simple method for correcting surface heat transfer coefficients in building simulation models by using the length of frame normal to frame cross-section plane to account for the "wetted" length of the frame. We purpose to use the concept of the "wetted length" of frames to enhance the current logic in calculating heat balance using simple glazing system model, in order to allow considering highly conducting metal frames in simple window models in EnergyPlus.

## Overview ##

Window-frame film coefficients, both exterior and interior, are typically larger than the film coefficients applying to the same window’s parent wall. This is because window frames and other complex 2-D shapes exhibit increased convective and radiative heat transfer, similar to a finned heat sink or on the cooling fins of an air-cooled engine. This "fin effect" can result in very large film coefficients, both outdoors and indoors. At present it is not computationally feasible to perform 2-D, heat transfer modeling on every framing element in a building, for all 8760 hours of the year. The paper [1] presents a simplified method to estimate the real-world, frame film coefficients based on knowledge of the frame geometry, and use these "fin-inflated" coefficients to calculate the true frame heat flow, rather than using standard 1-D coefficients applied to the parent wall.

Figure 1 shows the front view and cross section of a window frame.

![FrontViewCrossSecWindowFrame](FrontViewCrossSecWindowFrame.png)

The methods and its derivation are as follows.  Figure 2 shows the thermal circuit for a window frame (light blue area in the figure). The arbitrary, asymmetric frame in Figure 2 is depicted notionally as a window sill, but could be any framing element in a fenestration system. The upper and lower surfaces, shown by dotted lines, are assumed to be adiabatic. The exterior, cold left face of the frame is shown in dark blue, while the interior, right, warm face is shown in red.

![ThermalCircuitWindowFrame](ThermalCircuitWindowFrame.png)

The frame U-factor, U<sub>f</sub>, including air films in Figure 1 is calculated as by

U<sub>f</sub>  =  1/(1/h<sub>o</sub>  + R<sub>ss</sub>  + 1/h<sub>i</sub>) &nbsp;&nbsp; Eq. (1)

where R<sub>ss</sub> is the surface-to-surface thermal resistance of the frame, excluding its air films. h<sub>o</sub> and h<sub>i</sub> represent the outside and inside total (convective and radiative) heat transfer coefficient, respectively. 
To calculate the "fin-inflated" film coefficients, the total length of the outside blue face (denoted WL<sub>o</sub>), and the total length of the inside red face (denoted WL<sub>i</sub>) are used as the outside and inside wetted lengths. These dimensions are complemented by the "projected frame dimension", PFD. The PFD is projected onto the plane parallel to the glass and is currently used in EnergyPlus as the frame width. The length-weighted, average frame outside and inside surface temperatures are noted as T<sub>fo</sub> and T<sub>fi</sub> respectively, and the outdoor and indoor air temperatures are noted as T<sub>o</sub> and T<sub>i</sub>. Figure 3 shows an example of the WL<sub>o</sub> and WL<sub>i</sub> of a frame.

![CrossSecWettedLengthFrame](CrossSecWettedLengthFrame.png)

If the constant heat transfer coefficient is applied to frame surfaces, the heat flux from the outside frame surface to the exterior environment is

Q<sub>o</sub>  = h<sub>o</sub> WL<sub>o</sub> x(T<sub>fo</sub>-T<sub>o</sub>) &nbsp;&nbsp; Eq. (2)

where x is the length of frame normal to frame cross-section plane.	
Similarly, the heat flux from the inside frame surface to the interior environment is

Q<sub>i</sub>  = h<sub>i</sub> WL<sub>i</sub> x(T<sub>i</sub>-T<sub>fi</sub>) &nbsp;&nbsp; Eq. (3)

From conservation of energy, assuming negligible thermal mass of the frame,

Q<sub>i</sub> - Q<sub>o</sub> = 0 &nbsp;&nbsp; Eq. (4)

The outdoor heat flux can also be expressed as

Q<sub>o</sub> = U<sub>f</sub> PFDx(T<sub>i</sub>-T<sub>o</sub>) &nbsp;&nbsp; Eq. (5)

where Q<sub>o</sub> is expressed in terms of heat flow through the interior projected frame surface, rather than the exterior surface.

The indoor heat flux can be expressed as

Q<sub>i</sub>  = U<sub>f</sub> PFDx(T<sub>i</sub>-T<sub>o</sub> )

which is the same as (5). Equating (3) and (5) yields

(h<sub>i</sub> WL<sub>i</sub> x(T<sub>i</sub>-T<sub>fi</sub> )) / (U<sub>f</sub> PFDx(T<sub>i</sub>-T<sub>o</sub> )) = 1 

where for a given frame length, the x terms are common and cancel out.

Thus

U<sub>f</sub>  = H<sub>i</sub>  (T<sub>i</sub>-T<sub>fi</sub>)/(T<sub>i</sub>-T<sub>o</sub> )

where the general, corrected, fin-inflated  film coefficient is given by

H<sub>i</sub>  =[WL<sub>i</sub>/PFD]·h<sub>i</sub> &nbsp;&nbsp; Eq. (6)

Equating (2) and (5) yields

(h<sub>o</sub> WL<sub>o</sub> x(T<sub>fo</sub>-T<sub>o</sub> )  )/(U<sub>f</sub> PFDx(T<sub>i</sub>-T<sub>o</sub> ) )  = 1 

where for a given frame length, the x terms are common and cancel out.

Thus

U<sub>f</sub>  = H<sub>o</sub>  (T<sub>fo</sub>-T<sub>o</sub>)/(T<sub>i</sub>-T<sub>o</sub> )

where the general, corrected, fin-inflated outdoor film coefficient is given by

H<sub>o</sub>  =[WL<sub>o</sub>/PFD]∙h<sub>o</sub> &nbsp;&nbsp; Eq. (7)

Hence, adding an adjustment factor to the frame coefficients would allow considering the fin-inflated film coefficient for both indoor and outdoor sides. For simple window models considering the glazing and frame together in heat transfer calculations, this is equivalent to adding an adjustment factor to the inside and outside convective coefficients of the whole glazing system. 

Based on the above justifications, we propose to add film coefficient adjustment ratios for fenestration objects in EnergyPlus.

## Approach ##

The simple window model in EnergyPlus is accessed through the WindowMaterial:SimpleGlazingSystem input object and converts the simple indices into an equivalent single layer window. Once the model generates the properties for the layer, the program reuses the bulk of the layer-by-layer model for subsequent calculations. In this model, user input window U-values include interior and exterior surface heat transfer coefficients. The resistance of the bare window product, or glass-to-glass resistance is augmented by these film coefficients so that,

U =  1/(1/h<sub>(i,w)</sub>  + R<sub>(l,w)</sub>  + 1/h<sub>(o,w)</sub>) &nbsp;&nbsp; Eq. (8)

Where,

h<sub>i,w</sub> is the interior film coefficient under standard winter conditions in units of m<sup>2</sup>·K/W, h<sub>o,w</sub> is the exterior film coefficient under standard winter conditions in units of m<sup>2</sup>·K/W, and R<sub>l, w</sub> is the resistance of the bare window under winter conditions (without the film coefficients) in units of m<sup>2</sup>·K/W. 

In the current implementation, because the window model in EnergyPlus is for flat geometry, the model is not necessarily applicable to low-performance projecting products, such as single-pane windows with uninsulated aluminum frame. The model cannot support glazing systems with a U higher than 7.0 because the thermal resistance of the film coefficients alone can provide this level of performance and none of the various resistances can be negative.

In order to remove this restriction to model glazing systems with high conductive frames, we will introduce the concept of film coefficient adjustment ratio to h<sub>i, w</sub> and h<sub>o, w</sub>. For U input higher than 7.0, the original h<sub>i, w</sub>, origin and h<sub>o, w</sub>, origin will be calculated using U<sub>0</sub> = 7.0, and adjusted film coefficient adjustment ratio α to both inside and outside can be calculated as α= U/U<sub>0</sub>.

αU<sub>0</sub>  =  1/(1/αh<sub>i,w</sub>   + R<sub>l,w</sub>/α  + 1/αh<sub>o,w</sub>) &nbsp;&nbsp; Eq. (9)

Based on Equation (9), during the simulation, when final hin and hout are calculated for window objects using simple window models, these factors will be applied back to adjust hin and hout as αhin and αhout, accordingly. Since the derived R<sub>l,w</sub> is neglectable when U > 7.0, we don’t apply the α back to the window glazing layer.
We will also add the fields **Inside Face Convective Coefficient Adjustment Ratio** and **Outside Face Convective Coefficient Adjustment Ratio** to **SurfaceProperty:ConvectionCoefficients** and **SurfaceProperty:ConvectionCoefficients:MultipleSurface**. Users are allowed to input the film coefficient adjustment ratios to manually adjust the calculated coefficients.

```
SurfaceProperty:ConvectionCoefficients,
  …
  A10, \field Outside Face Convective Coefficient Adjustment Ratio
       \type real
       \note this parameter is to adjust the calculated convective coefficient on the outside face
       \default 1.0
       \minimum 0.0
       \maximum 1.0
       \units dimensionless
  A11, \field Inside Face Convective Coefficient Adjustment Ratio
       \type real
       \note this parameter is to adjust the calculated convective coefficient on the inside face
       \default 1.0
       \minimum 0.0
       \maximum 1.0
       \units dimensionless
```

When these fields are not assigned, the default values are 1.0, or the calculated ratio when WindowMaterial:SimpleGlazingSystem is assigned to some surface and the U-Factor is greater than 7.0.

## Testing/Validation/Data Source(s): ##

A new example file built upon the existing file, *RefBldgSmallOfficeNew2004_Chicago.idf*, will be created to demonstrate the use of the new feature. Simulation results will be manually checked/benchmarked with the paper introducing the methods.

## IDD Object (New): ##

N/A

## IDD Object(s) (Revised): ##

N/A

## Proposed additions to Meters: ##

N/A

## Proposed Report Variables: ##

N/A

## Email Discussion ##

The feature and implementation details were discussed in one of the EnergyPlus Technicality calls.

## References ##

[1]	P.R. Lyons, D.C. Curcija, A New Method of Representing Highly-Conducting Window Frames in Building Simulation Models, in: Proc. 15th IBPSA Conf., San Francisco, CA, USA, 2017: pp. 1728–1731. doi:https://doi.org/10.26868/25222708.2017.456.
